      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1615 \n \napproval and permit to provide an action plan \nfor those occasions during the conduct of a \nfireworks display when a shell fails in some \nmanner (often referred to as a “misfire,” a term \nwhich is often misinterpreted since it is not \ndefined in either the code or NFPA 1123). \nThe terminology used in this section makes it \nclear that the concerns are specifically with \nmalfunctions of shells that either fail to \ndischarge from a mortar or fail to function \nproperly within the fallout area of the display \nvenue, which could jeopardize safety of the \naudience or display operators. The fireworks \ndisplay \nindustry has \nestablished \nprocedures for responding to various types and \ndegrees of incidents that may occur as a result \nof a malfunction. This section enables the Fire \nofficial to be aware of the proposed procedures \nin order to evaluate their appropriateness to the \nparticular event. The terminology used is \nconsistent with that found in NFPA 1123. \n5608.2.1 \nOutdoor fireworks displays. In \naddition to the requirements of Section 403, permit \napplications for outdoor fireworks displays using \nDivision 1.3G fireworks shall include a diagram of \nthe location at which the fireworks display will be \nconducted, including the site from which fireworks \nwill be discharged; the location of buildings, \nhighways, overhead obstructions and utilities; and \nthe lines behind which the audience will be \nrestrained. \n❖ \nThe \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21 m for 25 mm of \naerial shell diameter. \n5608.2.2 \nUse of pyrotechnics before a \nproximate audience. Where the separation \ndistances required in Section 5608.4and NFPA \n1123 are unavailable or cannot be secured, \nfireworks displays shall be conducted in accordance \nwith NFPA 1126 for proximate audiences. \nApplications for use of pyrotechnics before a \nproximate audience shall include plans indicating \nthe required clearances for spectators and \ncombustibles, crowd control measures, smoke \ncontrol measures and requirements for standby \npersonnel and equipment where provision of such \npersonnel or equipment is required by the Fire \nofficial. \n❖ \nThis section applies to any outdoor use of \npyrotechnics at distances less than those \nrequired \nby \nNFPA \n1123. \nThe \nuse \nof \npyrotechnics before a proximate audience is \nnot a display of fireworks as regulated by NFPA \n1123 but is regulated by NFPA 1126. \n \nThe separation distance between the audience \nand where the pyrotechnic device is fired \nduring a performance must be at least 4.5 m \nbut not less than twice the fallout radius of the \ndevice. The audience must be separated from \nconcussion mortars by a minimum of 7.5 m and \nthere must be no glowing or flaming particles \nwithin 3 m of the audience. \n5608.3 Approved fireworks displays. Approved \nfireworks displays shall include only the approved \nfireworks 1.3G, fireworks 1.4G, fireworks 1.4S and \npyrotechnic articles, 1.4G, which shall be handled \nby an approved, competent operator. The approved \nfireworks shall be arranged, located, discharged and \nfired in a manner that will not pose a hazard to \nproperty or endanger any person. \n❖ \nThe competence of the display operator is \nforemost among the important safeguards that \nmust be observed for a safe and enjoyable \npublic \ndisplay. NFPA 1123 \ndetails the \nqualifications of competent fireworks display \noperators. Many jurisdictions require display \noperators to possess a license or certificate of \nfitness. To obtain such a certificate, the \noperator must be bonded or indemnified, pass \na \nwritten \nexamination \nand \nserve \nan \napprenticeship under another licensed or \ncertified pyrotechnician. \n5608.4 Clearance. Spectators, spectator parking \nareas, and dwellings, buildings or structures shall \nnot be located within the display site. \nExceptions: \n1. This provision shall not apply to pyrotechnic \nspecial effects and fireworks displays using \nDivision 1.4G materials before a proximate \naudience in accordance with NFPA 1126. \n2. This provision shall not apply to unoccupied \ndwellings, buildings and structures with the \napproval of the building owner and the Fire \nofficial. \n❖ \nAerial displays must meet the requirements of \nNFPA 1123. The site for the outdoor display \nshould have at least a 21 m radius per 25 mm \nof the internal mortar diameter of the largest \naerial shell being fired, except as noted in \nNFPA 1123. No spectators, dwellings or \nspectator parking areas can be located within \nthe display site. \n5608.5 Storage of fireworks at display site. The \nstorage of fireworks at the display site shall comply \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1615 \n \napproval and permit to provide an action plan \nfor those occasions during the conduct of a \nfireworks display when a shell fails in some \nmanner (often referred to as a “misfire,” a term \nwhich is often misinterpreted since it is not \ndefined in either the code or NFPA 1123). \nThe terminology used in this section makes it \nclear that the concerns are specifically with \nmalfunctions of shells that either fail to \ndischarge from a mortar or fail to function \nproperly within the fallout area of the display \nvenue, which could jeopardize safety of the \naudience or display operators. The fireworks \ndisplay \nindustry has \nestablished \nprocedures for responding to various types and \ndegrees of incidents that may occur as a result \nof a malfunction. This section enables the Fire \nofficial to be aware of the proposed procedures \nin order to evaluate their appropriateness to the \nparticular event. The terminology used is \nconsistent with that found in NFPA 1123. \n5608.2.1 \nOutdoor fireworks displays. In \naddition to the requirements of Section 403, permit \napplications for outdoor fireworks displays using \nDivision 1.3G fireworks shall include a diagram of \nthe location at which the fireworks display will be \nconducted, including the site from which fireworks \nwill be discharged; the location of buildings, \nhighways, overhead obstructions and utilities; and \nthe lines behind which the audience will be \nrestrained.",
      "commentary": "The \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21 m for 25 mm of \naerial shell diameter. \n5608.2.2 \nUse of pyrotechnics before a \nproximate audience. Where the separation \ndistances required in Section 5608.4and NFPA \n1123 are unavailable or cannot be secured, \nfireworks displays shall be conducted in accordance \nwith NFPA 1126 for proximate audiences. \nApplications for use of pyrotechnics before a \nproximate audience shall include plans indicating \nthe required clearances for spectators and \ncombustibles, crowd control measures, smoke \ncontrol measures and requirements for standby \npersonnel and equipment where provision of such \npersonnel or equipment is required by the Fire \nofficial.\n\n❖ This section applies to any outdoor use of \npyrotechnics at distances less than those \nrequired \nby \nNFPA \n1123. \nThe \nuse \nof \npyrotechnics before a proximate audience is \nnot a display of fireworks as regulated by NFPA \n1123 but is regulated by NFPA 1126. \n \nThe separation distance between the audience \nand where the pyrotechnic device is fired \nduring a performance must be at least 4.5 m \nbut not less than twice the fallout radius of the \ndevice. The audience must be separated from \nconcussion mortars by a minimum of 7.5 m and \nthere must be no glowing or flaming particles \nwithin 3 m of the audience. \n5608.3 Approved fireworks displays. Approved \nfireworks displays shall include only the approved \nfireworks 1.3G, fireworks 1.4G, fireworks 1.4S and \npyrotechnic articles, 1.4G, which shall be handled \nby an approved, competent operator. The approved \nfireworks shall be arranged, located, discharged and \nfired in a manner that will not pose a hazard to \nproperty or endanger any person.\n\n❖ The competence of the display operator is \nforemost among the important safeguards that \nmust be observed for a safe and enjoyable \npublic \ndisplay. NFPA 1123 \ndetails the \nqualifications of competent fireworks display \noperators. Many jurisdictions require display \noperators to possess a license or certificate of \nfitness. To obtain such a certificate, the \noperator must be bonded or indemnified, pass \na \nwritten \nexamination \nand \nserve \nan \napprenticeship under another licensed or \ncertified pyrotechnician. \n5608.4 Clearance. Spectators, spectator parking \nareas, and dwellings, buildings or structures shall \nnot be located within the display site. \nExceptions: \n1. This provision shall not apply to pyrotechnic \nspecial effects and fireworks displays using \nDivision 1.4G materials before a proximate \naudience in accordance with NFPA 1126. \n2. This provision shall not apply to unoccupied \ndwellings, buildings and structures with the \napproval of the building owner and the Fire \nofficial.\n\n❖ Aerial displays must meet the requirements of \nNFPA 1123. The site for the outdoor display \nshould have at least a 21 m radius per 25 mm \nof the internal mortar diameter of the largest \naerial shell being fired, except as noted in \nNFPA 1123. No spectators, dwellings or \nspectator parking areas can be located within \nthe display site. \n5608.5 Storage of fireworks at display site. The \nstorage of fireworks at the display site shall comply \n-",
      "chapter_id": "ch56",
      "section_id": "sec5608"
    },
    {
      "page": 46,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1616 \n \nwith the requirements of this section and NFPA \n1123 or NFPA 1126. \n❖ \nNFPA 1123 addresses weather protection, \ninspection, sorting and ready boxes for \nfireworks. The standard also addresses \nconstruction of display fireworks aerial shells. \n5608.5.1 \nSupervision \nand \nweather \nprotection. Beginning as soon as fireworks have \nbeen delivered to the display site, they shall not be \nleft unattended. \n❖ \nNever leave fireworks unattended. Too many \nevents can cause serious problems during the \nshow. For example, someone could replace \ngood fireworks with faulty ones. Constant \nsupervision is necessary both after and before \ninspection of the fireworks. \n5608.5.2 \n Weather protection. Fireworks \nshall be kept dry after delivery to the display site. \n❖ \nProtecting \nthe \nfireworks \nfrom \ninclement \nweather is the responsibility of everyone \ninvolved in the display. If the fireworks get wet \nfrom rain, they will not fire properly, thus \npossibly causing harm to personnel and \nspectators. A tarpaulin will serve nicely for \nprotection from rain. \n5608.5.3 \nInspection. \nShells \nshall \nbe \ninspected by the operator or assistants after delivery \nto the display site. Shells having tears, leaks, broken \nfuses or signs of having been wet shall be set aside \nand shall not be fired. Aerial shells shall be checked \nfor proper fit in mortars prior to discharge. Aerial \nshells that do not fit properly shall not be fired. \nAfter the fireworks display, damaged, deteriorated \nor dud shells shall either be returned to the supplier \nor destroyed in accordance with the supplier’s \ninstructions and Section 5604.10. \nException: Minor repairs to fuses shall be allowed. \nFor electrically ignited displays, attachment of \nelectric matches and similar tasks shall be allowed. \n❖ \nPrior to acceptance of display fireworks from a \nwholesaler, the permit holder or designated \nagent must confirm that the outside of all \ncartons, containers or cases is in good \ncondition and all documentation is in order. \nShells can be damaged during transport from \nthe factory. It is good safety practice to \nexamine all shells before placing them into the \nmortars for firing. If there is any sign of \ndamage, the shells should be set aside and not \nfired, reducing the risk of injury to personnel. \nThe exception does allow minor repairs that \nare safe in the judgement of the pyrotechnician. \n5608.5.4 \nSorting and separation. After \ndelivery to the display site and prior to the fireworks \ndisplay, all shells shall be separated according to \ntheir size and their designation as salutes. \nException: For electrically fired displays, or \ndisplays where all shells are loaded into mortars \nprior to the show, separation of shells according to \ntheir size or their designation as salutes is not \nrequired. \n❖ \nWhere aerial shells are to be stored at the \ndischarge site for subsequent loading into \nmortars during the display, the mortars must be \nplaced usually at onesixteenth, but not more \nthan one-third, the distance from the center of \nthe display site toward the main spectator area. \n5608.5.5 \nReady boxes. Display fireworks, \n1.3G, that will be temporarily stored at the site \nduring the fireworks display shall be stored in ready \nboxes located upwind and not less than 7.5 m from \nthe mortar placement and separated according to \ntheir size and their designation as salutes. \nException: \nFor \nelectrically \nfired \nfireworks \ndisplays, or fireworks displays where all shells are \nloaded into mortars prior to the show, separation of \nshells according to their size, their designation as \nsalutes or for the use of ready boxes is not required. \n❖ \nA ready box should be a weather-resistant \ncontainer that protects contents from burning \ndebris with a self-closing cover or equivalent \nmeans of closure required. If the wind shifts \nduring a display, the ready boxes must be \nrelocated to again be upwind from the \ndischarge site. Tarpaulins can be used as \nweather protection for ready boxes but not \nconsidered as ready boxes. \n5608.6 Installation of mortars. Mortars for firing \nfireworks shells shall be installed in accordance \nwith NFPA 1123 and shall be positioned so that \nshells are propelled away from spectators and over \nthe fallout area. Mortars shall not be angled toward \nthe spectator viewing area. Prior to placement, \nmortars shall be inspected for defects, such as dents, \nbent ends, damaged interiors and damaged plugs. \nDefective mortars shall not be used. \n❖ \nMortars can be buried to a depth of at least two-\nthirds to three-quarters of their length in the \nground, in above-ground troughs or drums or \nhowever the Fire official considers necessary. \nEliminating as much of a risk as possible from \nspectator injury is a good reason for angling \naway from the viewing area. See also the \ncommentary to the definition of “Fallout area” \nfor further information. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1616 \n \nwith the requirements of this section and NFPA \n1123 or NFPA 1126.",
      "commentary": "NFPA 1123 addresses weather protection, \ninspection, sorting and ready boxes for \nfireworks. The standard also addresses \nconstruction of display fireworks aerial shells. \n5608.5.1 \nSupervision \nand \nweather \nprotection. Beginning as soon as fireworks have \nbeen delivered to the display site, they shall not be \nleft unattended.\n\n❖ Never leave fireworks unattended. Too many \nevents can cause serious problems during the \nshow. For example, someone could replace \ngood fireworks with faulty ones. Constant \nsupervision is necessary both after and before \ninspection of the fireworks. \n5608.5.2 \n Weather protection. Fireworks \nshall be kept dry after delivery to the display site.\n\n❖ Protecting \nthe \nfireworks \nfrom \ninclement \nweather is the responsibility of everyone \ninvolved in the display. If the fireworks get wet \nfrom rain, they will not fire properly, thus \npossibly causing harm to personnel and \nspectators. A tarpaulin will serve nicely for \nprotection from rain. \n5608.5.3 \nInspection. \nShells \nshall \nbe \ninspected by the operator or assistants after delivery \nto the display site. Shells having tears, leaks, broken \nfuses or signs of having been wet shall be set aside \nand shall not be fired. Aerial shells shall be checked \nfor proper fit in mortars prior to discharge. Aerial \nshells that do not fit properly shall not be fired. \nAfter the fireworks display, damaged, deteriorated \nor dud shells shall either be returned to the supplier \nor destroyed in accordance with the supplier’s \ninstructions and Section 5604.10. \nException: Minor repairs to fuses shall be allowed. \nFor electrically ignited displays, attachment of \nelectric matches and similar tasks shall be allowed.\n\n❖ Prior to acceptance of display fireworks from a \nwholesaler, the permit holder or designated \nagent must confirm that the outside of all \ncartons, containers or cases is in good \ncondition and all documentation is in order. \nShells can be damaged during transport from \nthe factory. It is good safety practice to \nexamine all shells before placing them into the \nmortars for firing. If there is any sign of \ndamage, the shells should be set aside and not \nfired, reducing the risk of injury to personnel. \nThe exception does allow minor repairs that \nare safe in the judgement of the pyrotechnician. \n5608.5.4 \nSorting and separation. After \ndelivery to the display site and prior to the fireworks \ndisplay, all shells shall be separated according to \ntheir size and their designation as salutes. \nException: For electrically fired displays, or \ndisplays where all shells are loaded into mortars \nprior to the show, separation of shells according to \ntheir size or their designation as salutes is not \nrequired.\n\n❖ Where aerial shells are to be stored at the \ndischarge site for subsequent loading into \nmortars during the display, the mortars must be \nplaced usually at onesixteenth, but not more \nthan one-third, the distance from the center of \nthe display site toward the main spectator area. \n5608.5.5 \nReady boxes. Display fireworks, \n1.3G, that will be temporarily stored at the site \nduring the fireworks display shall be stored in ready \nboxes located upwind and not less than 7.5 m from \nthe mortar placement and separated according to \ntheir size and their designation as salutes. \nException: \nFor \nelectrically \nfired \nfireworks \ndisplays, or fireworks displays where all shells are \nloaded into mortars prior to the show, separation of \nshells according to their size, their designation as \nsalutes or for the use of ready boxes is not required.\n\n❖ A ready box should be a weather-resistant \ncontainer that protects contents from burning \ndebris with a self-closing cover or equivalent \nmeans of closure required. If the wind shifts \nduring a display, the ready boxes must be \nrelocated to again be upwind from the \ndischarge site. Tarpaulins can be used as \nweather protection for ready boxes but not \nconsidered as ready boxes. \n5608.6 Installation of mortars. Mortars for firing \nfireworks shells shall be installed in accordance \nwith NFPA 1123 and shall be positioned so that \nshells are propelled away from spectators and over \nthe fallout area. Mortars shall not be angled toward \nthe spectator viewing area. Prior to placement, \nmortars shall be inspected for defects, such as dents, \nbent ends, damaged interiors and damaged plugs. \nDefective mortars shall not be used.\n\n❖ Mortars can be buried to a depth of at least two-\nthirds to three-quarters of their length in the \nground, in above-ground troughs or drums or \nhowever the Fire official considers necessary. \nEliminating as much of a risk as possible from \nspectator injury is a good reason for angling \naway from the viewing area. See also the \ncommentary to the definition of “Fallout area” \nfor further information. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5608"
    },
    {
      "page": 47,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1617 \n \n5608.7 Handling. Aerial shells shall be carried to \nmortars by the shell body. For the purpose of \nloading mortars, aerial shells shall be held by the \nthick portion of the fuse and carefully loaded into \nmortars. \n❖ \nDuring the firing of the display, personnel in the \ndischarge site should wear head, eye, hearing \nand foot protection, and cotton, wool or \nsimilarly flame-resistant, long-sleeved, long-\nlegged \nclothing. \nPersonal \nprotective \nequipment, as necessary, should be worn by \nthe operator and assistants during the setup \nand cleanup of the display. Shells must be \ncarried from the storage area to the discharge \nsite only by their bodies and shall never be \ncarried by their fuses. \n5608.8 Fireworks \ndisplay \nsupervision. \nWhenever in the opinion of the Fire official or the \noperator a hazardous condition exists, the fireworks \ndisplay shall be discontinued immediately until \nsuch time as the dangerous situation is corrected. \n❖ \nAll displays must be set up using methods that \nallow an interruption in firing in case an \nunforseen danger becomes evident. The \njudgement of the display operator and the Fire \nofficial will determine whether an ongoing \ndisplay or one that has been set up and is ready \nto begin must be stopped or delayed because \nof hazardous conditions. \n5608.9 Post-fireworks display inspection. After \nthe fireworks display, the firing crew shall conduct \nan inspection of the fallout area for the purpose of \nlocating \nunexploded \naerial \nshells \nor \nlive \ncomponents. This inspection shall be conducted \nbefore public access to the site shall be allowed. \nWhere fireworks are displayed at night and it is not \npossible to inspect the site thoroughly, the operator \nor designated assistant shall inspect the entire site at \nfirst light. \nA report identifying any shells that fail to ignite in, \nor discharge from, a mortar or fail to function over \nthe fallout area or otherwise malfunction, shall be \nfiled with the Fire official. \n❖ \nThis section is intended to identify those \ndisplay fireworks shells that fail to discharge or \nfunction properly over the fallout area of the \nfireworks display site, and provide a means of \nnotification to the Fire official of the disposition \nof malfunctioning or misfired fireworks within \nthe jurisdiction. \n \nThe firing crew will consist of the operator and \nassistants. For the public’s own safety, no one \nshould be allowed entry into the fallout area of \nthe display site until inspection is completed. \nMortar inspection and removal should be \nconducted within 10 minutes after show \ncompletion. When fireworks are displayed at \nnight and it is impossible to thoroughly inspect \nthe site, the crew must reinspect the entire site \nearly the following morning. Preparation of an \ninspection report will enhance the level of \nsafety provided for displays and is consistent \nwith the requirements of Section 5608.2. See \nthe commentary to that section for a further \ndiscussion of fireworks malfunctions. \n5608.10 Disposal. Any shells found during the \ninspection required in Section 5608.9 shall not be \nhandled until not less than 15 minutes have elapsed \nfrom the time the shells were fired. The fireworks \nshall then be doused with water and allowed to \nremain for not less than 5 additional minutes before \nbeing placed in a plastic bucket or fiberboard box. \nThe disposal instructions of the manufacturer as \nprovided by the fireworks supplier shall then be \nfollowed in disposing of the fireworks in \naccordance with Section 5604.10. \n❖ \nIn addition to the above requirements, any \naerial shell that misfires in a mortar should be \nleft alone for a minimum of 30 minutes, \ncarefully loaded into a bucket of water and left \nfor a minimum of 15 minutes and then properly \ndisposed of. \nSECTION 5609 TEMPORARY \nSTORAGE OF CONSUMER \nFIREWORKS \n5609.1 General. Where the display or temporary \nstorage of fireworks 1.4G (consumer fireworks) is \nallowed by Section 5601.1.3, Exception 4, such \ndisplay or storage shall comply with the applicable \nrequirements of NFPA 1124. \n❖ \nWhere approved by the Fire official, this section \nallows for the temporary storage of consumer \nfireworks in accordance with Chapter 5 of \nNFPA 1124. NFPA 1124 defines “permanent” \nas any building or structure constructed on a \nfoundation that has fixed utility connections for \nmore than 180 consecutive calendar days—if \nthe utilities remain in use for 90 consecutive \ndays or less and the building is not permanent \nas defined by NFPA 1124, it is defined as \ntemporary. \nSee \nalso \nSection \n5601.1.3, \nException 4. Note that the sale of fireworks is \nno longer addressed by NFPA 1124. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1617 \n \n5608.7 Handling. Aerial shells shall be carried to \nmortars by the shell body. For the purpose of \nloading mortars, aerial shells shall be held by the \nthick portion of the fuse and carefully loaded into \nmortars.",
      "commentary": "During the firing of the display, personnel in the \ndischarge site should wear head, eye, hearing \nand foot protection, and cotton, wool or \nsimilarly flame-resistant, long-sleeved, long-\nlegged \nclothing. \nPersonal \nprotective \nequipment, as necessary, should be worn by \nthe operator and assistants during the setup \nand cleanup of the display. Shells must be \ncarried from the storage area to the discharge \nsite only by their bodies and shall never be \ncarried by their fuses. \n5608.8 Fireworks \ndisplay \nsupervision. \nWhenever in the opinion of the Fire official or the \noperator a hazardous condition exists, the fireworks \ndisplay shall be discontinued immediately until \nsuch time as the dangerous situation is corrected.\n\n❖ All displays must be set up using methods that \nallow an interruption in firing in case an \nunforseen danger becomes evident. The \njudgement of the display operator and the Fire \nofficial will determine whether an ongoing \ndisplay or one that has been set up and is ready \nto begin must be stopped or delayed because \nof hazardous conditions. \n5608.9 Post-fireworks display inspection. After \nthe fireworks display, the firing crew shall conduct \nan inspection of the fallout area for the purpose of \nlocating \nunexploded \naerial \nshells \nor \nlive \ncomponents. This inspection shall be conducted \nbefore public access to the site shall be allowed. \nWhere fireworks are displayed at night and it is not \npossible to inspect the site thoroughly, the operator \nor designated assistant shall inspect the entire site at \nfirst light. \nA report identifying any shells that fail to ignite in, \nor discharge from, a mortar or fail to function over \nthe fallout area or otherwise malfunction, shall be \nfiled with the Fire official.\n\n❖ This section is intended to identify those \ndisplay fireworks shells that fail to discharge or \nfunction properly over the fallout area of the \nfireworks display site, and provide a means of \nnotification to the Fire official of the disposition \nof malfunctioning or misfired fireworks within \nthe jurisdiction. \n \nThe firing crew will consist of the operator and \nassistants. For the public’s own safety, no one \nshould be allowed entry into the fallout area of \nthe display site until inspection is completed. \nMortar inspection and removal should be \nconducted within 10 minutes after show \ncompletion. When fireworks are displayed at \nnight and it is impossible to thoroughly inspect \nthe site, the crew must reinspect the entire site \nearly the following morning. Preparation of an \ninspection report will enhance the level of \nsafety provided for displays and is consistent \nwith the requirements of Section 5608.2. See \nthe commentary to that section for a further \ndiscussion of fireworks malfunctions. \n5608.10 Disposal. Any shells found during the \ninspection required in Section 5608.9 shall not be \nhandled until not less than 15 minutes have elapsed \nfrom the time the shells were fired. The fireworks \nshall then be doused with water and allowed to \nremain for not less than 5 additional minutes before \nbeing placed in a plastic bucket or fiberboard box. \nThe disposal instructions of the manufacturer as \nprovided by the fireworks supplier shall then be \nfollowed in disposing of the fireworks in \naccordance with Section 5604.10.\n\n❖ In addition to the above requirements, any \naerial shell that misfires in a mortar should be \nleft alone for a minimum of 30 minutes, \ncarefully loaded into a bucket of water and left \nfor a minimum of 15 minutes and then properly \ndisposed of. \nSECTION 5609 TEMPORARY \nSTORAGE OF CONSUMER \nFIREWORKS \n5609.1 General. Where the display or temporary \nstorage of fireworks 1.4G (consumer fireworks) is \nallowed by Section 5601.1.3, Exception 4, such \ndisplay or storage shall comply with the applicable \nrequirements of NFPA 1124.\n\n❖ Where approved by the Fire official, this section \nallows for the temporary storage of consumer \nfireworks in accordance with Chapter 5 of \nNFPA 1124. NFPA 1124 defines “permanent” \nas any building or structure constructed on a \nfoundation that has fixed utility connections for \nmore than 180 consecutive calendar days—if \nthe utilities remain in use for 90 consecutive \ndays or less and the building is not permanent \nas defined by NFPA 1124, it is defined as \ntemporary. \nSee \nalso \nSection \n5601.1.3, \nException 4. Note that the sale of fireworks is \nno longer addressed by NFPA 1124. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 48,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1618 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 1997 Uniform Fire Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n2. Structures to Resist the Effects of Accidental Explosions. U.S. Army Technical Manual TM 51300. Air \nForce Manual (AFM) 8822 and Navy NAVFAC P397. Washington, DC: U.S. Government Printing Office. \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1618 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 1997 Uniform Fire Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n2. Structures to Resist the Effects of Accidental Explosions. U.S. Army Technical Manual TM 51300. Air \nForce Manual (AFM) 8822 and Navy NAVFAC P397. Washington, DC: U.S. Government Printing Office. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 49,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1619 \n \nTABLES AND FIGURES OF CHAPTER 56 \n \nTABLE 5601.8.1(1) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.1, 1.2 AND 1.5 \nEXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATIN\nG \nBUILDING \nQ-D \nINHABITE\nD \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(1) \nIMD \nTable 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(1) ILD or IPD Table 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(1) \nPTR \nTable \n5604.5.2(1) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be 18 m. Where a building or magazine containing explosives is barricaded, \nthe minimum distance shall be 9 m. \nb. Linear interpolation between tabular values in the referenced Q-D tables shall not be allowed. Nonlinear interpolation of \nthe values shall be allowed subject to an approved technical opinion and report prepared in accordance with Section \n104.8.2. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \n \nTABLE 5601.8.1(2) \nAPPLICATI ON OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.3 EXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(2) \nIMD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic \nroute \nTable \n5604.5.2(2) \nPTR \nTable \n5604.5.2(2) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \n \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1619 \n \nTABLES AND FIGURES OF CHAPTER 56 \n \nTABLE 5601.8.1(1) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.1, 1.2 AND 1.5 \nEXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATIN\nG \nBUILDING \nQ-D \nINHABITE\nD \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(1) \nIMD \nTable 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(1) ILD or IPD Table 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(1) \nPTR \nTable \n5604.5.2(1) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be 18 m. Where a building or magazine containing explosives is barricaded, \nthe minimum distance shall be 9 m. \nb. Linear interpolation between tabular values in the referenced Q-D tables shall not be allowed. Nonlinear interpolation of \nthe values shall be allowed subject to an approved technical opinion and report prepared in accordance with Section \n104.8.2. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \n \nTABLE 5601.8.1(2) \nAPPLICATI ON OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.3 EXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(2) \nIMD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic \nroute \nTable \n5604.5.2(2) \nPTR \nTable \n5604.5.2(2) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 50,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1620 \n \nTABLE 5601.8.1(3) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.4 EXPLOSIVESa, b, c, d \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(3) \nIMD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(3) \nPTR \nTable \n5604.5.2(3) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall not be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \nd. This table shall not apply to consumer fireworks, 1.4G. \n \nTABLE 5604.3 \nSTORAGE AMOUNTS AND MAGAZINE REQUIREMENTS FOR EXPLOSIVES, EXPLOSIVE \nMATERIALS AND FIREWORKS, 1.3G MAXIMUM ALLOWABLE QUANTITY PER CONTROL \nAREA \nNEW UN/ \nDOTn \nDIVISION \nOLD \nDOTn \nCLASS \nATF/OSHA \nCLASS \nINDOORa (kg) \nOUTDOOR \n(kg) \nMAGAZINE TYPE \nREQUIRED \nUnprotected Cabinet Sprinklers Sprinklers \n& cabinet \n1 \n2 \n3 \n4 \n5 \n1.1b \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nB \nLow \n0 \n0 \n0.450 \n0.450 \n0.450 \nX X X \nX — \n1.3 \nB \nLow \n0 \n0 \n2.3 \n4.50 \n0.450 \nX X X \nX — \n1.4c \nB \nLow \n0 \n0 \n23 \n450 \n0.450 \nX X X \nX — \n1.5 \nC \nLow \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX — \n1.5 \nBlasting \nAgent \nBlasting \nAgent \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \n1.6 \nNot \nApplicable \nNot \nApplicable \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \na. A factor of 1.2 kg/L shall be used for converting kilograms (solid) to liters (liquid) in accordance with Section 5003.1.2. \nb. Black powder shall be stored in a Type 1, 2, 3 or 4 magazine as provided for in Section 5604.3.1. \nc. This table shall not apply to consumer fireworks, 1.4G. \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1620 \n \nTABLE 5601.8.1(3) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.4 EXPLOSIVESa, b, c, d \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(3) \nIMD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(3) \nPTR \nTable \n5604.5.2(3) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall not be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \nd. This table shall not apply to consumer fireworks, 1.4G. \n \nTABLE 5604.3 \nSTORAGE AMOUNTS AND MAGAZINE REQUIREMENTS FOR EXPLOSIVES, EXPLOSIVE \nMATERIALS AND FIREWORKS, 1.3G MAXIMUM ALLOWABLE QUANTITY PER CONTROL \nAREA \nNEW UN/ \nDOTn \nDIVISION \nOLD \nDOTn \nCLASS \nATF/OSHA \nCLASS \nINDOORa (kg) \nOUTDOOR \n(kg) \nMAGAZINE TYPE \nREQUIRED \nUnprotected Cabinet Sprinklers Sprinklers \n& cabinet \n1 \n2 \n3 \n4 \n5 \n1.1b \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nB \nLow \n0 \n0 \n0.450 \n0.450 \n0.450 \nX X X \nX — \n1.3 \nB \nLow \n0 \n0 \n2.3 \n4.50 \n0.450 \nX X X \nX — \n1.4c \nB \nLow \n0 \n0 \n23 \n450 \n0.450 \nX X X \nX — \n1.5 \nC \nLow \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX — \n1.5 \nBlasting \nAgent \nBlasting \nAgent \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \n1.6 \nNot \nApplicable \nNot \nApplicable \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \na. A factor of 1.2 kg/L shall be used for converting kilograms (solid) to liters (liquid) in accordance with Section 5003.1.2. \nb. Black powder shall be stored in a Type 1, 2, 3 or 4 magazine as provided for in Section 5604.3.1. \nc. This table shall not apply to consumer fireworks, 1.4G. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 51,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1621 \n \nTABLE 5604.5.2(1) \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles \nper day and \npassenger railways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n0 \n2.3 \n21 \n42 \n9 \n18 \n15.3 \n30.6 \n1.8 \n3.6 \n2.3 \n4.54 \n27 \n54 \n10.5 \n21 \n19.2 \n38.4 \n2.4 \n4.8 \n4.54\n9 \n33 \n66 \n13.5 \n27 \n24.3 \n48.6 \n3 \n6 \n9 \n14 \n37.5 \n75 \n15 \n30 \n27.9 \n55.8 \n3.3 \n6.6 \n14 \n18 \n42 \n84 \n16.5 \n33 \n30.9 \n61.8 \n3.6 \n7.2 \n18 \n23 \n45 \n90 \n18 \n36 \n33 \n66 \n4.2 \n8.4 \n23 \n34 \n51 \n102 \n21 \n42 \n38.1 \n76.2 \n4.5 \n9 \n34 \n45 \n57 \n114 \n23 \n45 \n41.7 \n83.4 \n4.8 \n9.6 \n45 \n57 \n60 \n120 \n24 \n48 \n45 \n90 \n5.4 \n10.8 \n57 \n68 \n64.5 \n129 \n25.5 \n51 \n47.7 \n95.4 \n5.7 \n11.4 \n68 \n91 \n70.5 \n141 \n28.5 \n57 \n52.5 \n105 \n6.3 \n12.6 \n91 \n114 \n76.5 \n153 \n31.5 \n63 \n56.7 \n113.4 \n6.9 \n13.8 \n114 \n136 \n81 \n162 \n33 \n66 \n60.3 \n120.6 \n7.2 \n14.4 \n136 \n182 \n88.5 \n177 \n36 \n72 \n66.3 \n132.6 \n8.1 \n16.2 \n182 \n227 \n96 \n192 \n39 \n78 \n71.4 \n142.8 \n8.7 \n17.4 \n227 \n272 \n102 \n204 \n40.5 \n81 \n75.9 \n151.8 \n9.3 \n18.6 \n272 \n318 \n106.5 \n213 \n43.5 \n87 \n79.8 \n159.6 \n9.6 \n19.2 \n318 \n363 \n112.5 \n225 \n45 \n90 \n83.4 \n166.8 \n9.9 \n19.8 \n363 \n409 \n117 \n234 \n46.5 \n93 \n86.7 \n173.4 \n10.5 \n21 \n409 \n454 \n120 \n240 \n48 \n96 \n90 \n180 \n10.8 \n21.6 \n454 \n545 \n127.5 \n255 \n49.5 \n99 \n95.4 \n190.8 \n11.7 \n23.4 \n545 \n636 \n135 \n270 \n51 \n102 \n100.8 \n201.6 \n12.3 \n24.6 \n636 \n726 \n141 \n282 \n52.5 \n105 \n105.3 \n210.6 \n12.9 \n25.8 \n726 \n817 \n147 \n294 \n54 \n108 \n109.8 \n219.6 \n13.2 \n26.4 \n817 \n908 \n151.5 \n303 \n55.5 \n111 \n113.4 \n226.8 \n13.5 \n27 \n908 \n1,135 \n163.5 \n327 \n57 \n114 \n122.4 \n244.8 \n14.7 \n29.4 \n1,135 \n1,362 \n174 \n348 \n58.5 \n117 \n129.6 \n259.2 \n15.6 \n31.2 \n1,362 \n1,815 \n190.5 \n381 \n63 \n126 \n142.2 \n284.4 \n17.4 \n34.8 \n1,815 \n2,270 \n205.5 \n411 \n67.5 \n135 \n153.9 \n307.8 \n18.3 \n36.6 \n2,270 \n2,724 \n219 \n438 \n70.5 \n141 \n163.8 \n327.6 \n19.5 \n39 \n2,724 \n3,178 \n231 \n462 \n73.5 \n147 \n171.9 \n343.8 \n20.4 \n40.8 \n3,178 \n3,632 \n240 \n480 \n75 \n150 \n180 \n360 \n21.6 \n43.2 \n3,632 \n4,086 \n250.5 \n501 \n76.5 \n153 \n187.2 \n374.4 \n23 \n45 \n4,086 \n4,540 \n259.5 \n519 \n78 \n156 \n193.5 \n387 \n23.4 \n46.8 \n4,540 \n5,448 \n262.5 \n525 \n81 \n162 \n206.1 \n412.2 \n24.6 \n49.2 \n5,448 \n6,356 \n265.5 \n531 \n82.5 \n165 \n216.9 \n433.8 \n26.1 \n52.2 \n6,356 \n7,264 \n270 \n540 \n84 \n168 \n226.8 \n453.6 \n27 \n54 \n7,264 \n8,172 \n282 \n564 \n85.5 \n171 \n235.8 \n471.6 \n28.2 \n56.4 \n8,172 \n9,080 \n292.5 \n585 \n87 \n174 \n243.9 \n487.8 \n29.4 \n58.8 \n9,080 \n11,350 \n316.5 \n600 \n94.5 \n189 \n262.8 \n525.6 \n31.5 \n63 \n(continued) \n \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1621 \n \nTABLE 5604.5.2(1) \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles \nper day and \npassenger railways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n0 \n2.3 \n21 \n42 \n9 \n18 \n15.3 \n30.6 \n1.8 \n3.6 \n2.3 \n4.54 \n27 \n54 \n10.5 \n21 \n19.2 \n38.4 \n2.4 \n4.8 \n4.54\n9 \n33 \n66 \n13.5 \n27 \n24.3 \n48.6 \n3 \n6 \n9 \n14 \n37.5 \n75 \n15 \n30 \n27.9 \n55.8 \n3.3 \n6.6 \n14 \n18 \n42 \n84 \n16.5 \n33 \n30.9 \n61.8 \n3.6 \n7.2 \n18 \n23 \n45 \n90 \n18 \n36 \n33 \n66 \n4.2 \n8.4 \n23 \n34 \n51 \n102 \n21 \n42 \n38.1 \n76.2 \n4.5 \n9 \n34 \n45 \n57 \n114 \n23 \n45 \n41.7 \n83.4 \n4.8 \n9.6 \n45 \n57 \n60 \n120 \n24 \n48 \n45 \n90 \n5.4 \n10.8 \n57 \n68 \n64.5 \n129 \n25.5 \n51 \n47.7 \n95.4 \n5.7 \n11.4 \n68 \n91 \n70.5 \n141 \n28.5 \n57 \n52.5 \n105 \n6.3 \n12.6 \n91 \n114 \n76.5 \n153 \n31.5 \n63 \n56.7 \n113.4 \n6.9 \n13.8 \n114 \n136 \n81 \n162 \n33 \n66 \n60.3 \n120.6 \n7.2 \n14.4 \n136 \n182 \n88.5 \n177 \n36 \n72 \n66.3 \n132.6 \n8.1 \n16.2 \n182 \n227 \n96 \n192 \n39 \n78 \n71.4 \n142.8 \n8.7 \n17.4 \n227 \n272 \n102 \n204 \n40.5 \n81 \n75.9 \n151.8 \n9.3 \n18.6 \n272 \n318 \n106.5 \n213 \n43.5 \n87 \n79.8 \n159.6 \n9.6 \n19.2 \n318 \n363 \n112.5 \n225 \n45 \n90 \n83.4 \n166.8 \n9.9 \n19.8 \n363 \n409 \n117 \n234 \n46.5 \n93 \n86.7 \n173.4 \n10.5 \n21 \n409 \n454 \n120 \n240 \n48 \n96 \n90 \n180 \n10.8 \n21.6 \n454 \n545 \n127.5 \n255 \n49.5 \n99 \n95.4 \n190.8 \n11.7 \n23.4 \n545 \n636 \n135 \n270 \n51 \n102 \n100.8 \n201.6 \n12.3 \n24.6 \n636 \n726 \n141 \n282 \n52.5 \n105 \n105.3 \n210.6 \n12.9 \n25.8 \n726 \n817 \n147 \n294 \n54 \n108 \n109.8 \n219.6 \n13.2 \n26.4 \n817 \n908 \n151.5 \n303 \n55.5 \n111 \n113.4 \n226.8 \n13.5 \n27 \n908 \n1,135 \n163.5 \n327 \n57 \n114 \n122.4 \n244.8 \n14.7 \n29.4 \n1,135 \n1,362 \n174 \n348 \n58.5 \n117 \n129.6 \n259.2 \n15.6 \n31.2 \n1,362 \n1,815 \n190.5 \n381 \n63 \n126 \n142.2 \n284.4 \n17.4 \n34.8 \n1,815 \n2,270 \n205.5 \n411 \n67.5 \n135 \n153.9 \n307.8 \n18.3 \n36.6 \n2,270 \n2,724 \n219 \n438 \n70.5 \n141 \n163.8 \n327.6 \n19.5 \n39 \n2,724 \n3,178 \n231 \n462 \n73.5 \n147 \n171.9 \n343.8 \n20.4 \n40.8 \n3,178 \n3,632 \n240 \n480 \n75 \n150 \n180 \n360 \n21.6 \n43.2 \n3,632 \n4,086 \n250.5 \n501 \n76.5 \n153 \n187.2 \n374.4 \n23 \n45 \n4,086 \n4,540 \n259.5 \n519 \n78 \n156 \n193.5 \n387 \n23.4 \n46.8 \n4,540 \n5,448 \n262.5 \n525 \n81 \n162 \n206.1 \n412.2 \n24.6 \n49.2 \n5,448 \n6,356 \n265.5 \n531 \n82.5 \n165 \n216.9 \n433.8 \n26.1 \n52.2 \n6,356 \n7,264 \n270 \n540 \n84 \n168 \n226.8 \n453.6 \n27 \n54 \n7,264 \n8,172 \n282 \n564 \n85.5 \n171 \n235.8 \n471.6 \n28.2 \n56.4 \n8,172 \n9,080 \n292.5 \n585 \n87 \n174 \n243.9 \n487.8 \n29.4 \n58.8 \n9,080 \n11,350 \n316.5 \n600 \n94.5 \n189 \n262.8 \n525.6 \n31.5 \n63 \n(continued) \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 52,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1622 \n \nTABLE 5604.5.2(1)-continued \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles per \nday and passenger \nrailways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded \nBarricaded \nUnbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n11,350 \n13,620 \n339 \n600 \n102 \n204 \n279.9 \n559.8 \n33.6 \n67.2 \n13,620 \n15,890 \n361.5 \n600 \n108 \n216 \n294.3 \n588.6 \n35.7 \n71.4 \n15,890 \n18,160 \n382.5 \n600 \n114 \n228 \n307.8 \n600 \n37.2 \n74.4 \n18,160 \n20,430 \n402 \n600 \n120 \n240 \n320.4 \n600 \n38.7 \n77.4 \n20,430 \n22,700 \n420 \n600 \n126 \n252 \n331.2 \n600 \n40.5 \n81 \n22,700 \n24,970 \n438 \n600 \n132 \n264 \n342 \n600 \n42 \n84 \n24,970 \n27,240 \n454.5 \n600 \n136.5 \n273 \n351.9 \n600 \n43.5 \n87 \n27,240 \n29,510 \n469.5 \n600 \n141 \n282 \n361.8 \n600 \n45 \n90 \n29,510 \n31,780 \n483 \n600 \n145.5 \n291 \n370.8 \n600 \n46.5 \n93 \n31,780 \n34,050 \n496.5 \n600 \n150 \n300 \n378.9 \n600 \n48 \n96 \n34,050 \n36,320 \n508.5 \n600 \n153 \n306 \n387.9 \n600 \n49.5 \n99 \n36,320 \n38,590 \n519 \n600 \n156 \n312 \n395.1 \n600 \n51 \n102 \n38,590 \n40,860 \n528 \n600 \n159 \n318 \n403.2 \n600 \n52.5 \n105 \n40,860 \n43,130 \n537 \n600 \n162 \n324 \n410.4 \n600 \n54 \n108 \n43,130 \n45,400 \n544.5 \n600 \n163.5 \n327 \n417.6 \n600 \n55.5 \n111 \n45,400 \n49,940 \n550.5 \n600 \n165 \n330 \n431.1 \n600 \n58.5 \n117 \n49,940 \n54,480 \n556.5 \n600 \n166.5 \n333 \n443.7 \n600 \n61.5 \n123 \n54,480 \n59,020 \n562.5 \n600 \n168 \n336 \n456.3 \n600 \n64.5 \n129 \n59,020 \n63,560 \n567 \n600 \n169.5 \n339 \n467.1 \n600 \n67.5 \n135 \n63,560 \n68,100 \n570 \n600 \n171 \n342 \n477.9 \n600 \n70.5 \n141 \n68,100 \n72,640 \n580.5 \n600 \n174 \n348 \n488.7 \n600 \n73.5 \n147 \n72,640 \n77,180 \n589.5 \n600 \n177 \n354 \n498.6 \n600 \n76.5 \n153 \n77,180 \n81,720 \n597 \n600 \n180 \n360 \n508.5 \n600 \n79.5 \n159 \n81,720 \n86,260 \n603 \n603 \n181.5 \n363 \n517.5 \n600 \n82.5 \n165 \n86,260 \n90,800 \n609 \n609 \n183 \n366 \n526.5 \n600 \n85.5 \n171 \n90,800 \n95,340 \n616.5 \n616.5 \n186 \n372 \n534.6 \n600 \n88.5 \n177 \n95,340 \n104,420 \n630 \n630 \n190.5 \n381 \n550.8 \n600 \n94.5 \n189 \n104,420 113,500 \n646.5 \n646.5 \n195 \n390 \n567 \n600 \n100.5 \n201 \n113,500 124,850 \n664.5 \n664.5 \n201 \n402 \n585 \n600 \n108 \n216 \n124,850 136,200b \n682.5 \n682.5 \n207 \n414 \n600 \n600 \n115.5 \n231 \na. This table applies only to the manufacture and permanent storage of commercial explosive materials. It is not applicable \nto transportation of explosives or any handling or temporary storage necessary or incident thereto. It is not intended to \napply to bombs, projectiles or other heavily encased explosives. \nb. Storage in excess of 136,200 kilograms of explosive materials in one magazine is not allowed. \nc. Where a manufacturing building on an explosive materials plant site is designed to contain explosive materials, such \nbuilding shall be located with respect to its proximity to inhabited buildings, public highways and passenger railways \nbased on the maximum quantity of explosive materials permitted to be in the building at one time. \nd. Where two or more storage magazines are located on the same property, each magazine shall comply with the minimum \ndistances specified from inhabited buildings, railways and highways, and, in addition, they should be separated from each \nother by not less than the distances shown for separation of magazines, except that the quantity of explosives in detonator \nmagazines shall govern in regard to the spacing of said detonator magazines from magazines containing other explosive \nmaterials. Where any two or more magazines are separated from each other by less than the specified separation of \nmagazines distances, then two or more such magazines, as a group, shall be considered as one magazine, and the total \nquantity of explosive materials stored in such group shall be treated as if stored in a single magazine located on the site \nof any magazine in the group and shall comply with the minimum distances specified from other magazines, inhabited \nbuildings, railways and highways. \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1622 \n \nTABLE 5604.5.2(1)-continued \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles per \nday and passenger \nrailways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded \nBarricaded \nUnbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n11,350 \n13,620 \n339 \n600 \n102 \n204 \n279.9 \n559.8 \n33.6 \n67.2 \n13,620 \n15,890 \n361.5 \n600 \n108 \n216 \n294.3 \n588.6 \n35.7 \n71.4 \n15,890 \n18,160 \n382.5 \n600 \n114 \n228 \n307.8 \n600 \n37.2 \n74.4 \n18,160 \n20,430 \n402 \n600 \n120 \n240 \n320.4 \n600 \n38.7 \n77.4 \n20,430 \n22,700 \n420 \n600 \n126 \n252 \n331.2 \n600 \n40.5 \n81 \n22,700 \n24,970 \n438 \n600 \n132 \n264 \n342 \n600 \n42 \n84 \n24,970 \n27,240 \n454.5 \n600 \n136.5 \n273 \n351.9 \n600 \n43.5 \n87 \n27,240 \n29,510 \n469.5 \n600 \n141 \n282 \n361.8 \n600 \n45 \n90 \n29,510 \n31,780 \n483 \n600 \n145.5 \n291 \n370.8 \n600 \n46.5 \n93 \n31,780 \n34,050 \n496.5 \n600 \n150 \n300 \n378.9 \n600 \n48 \n96 \n34,050 \n36,320 \n508.5 \n600 \n153 \n306 \n387.9 \n600 \n49.5 \n99 \n36,320 \n38,590 \n519 \n600 \n156 \n312 \n395.1 \n600 \n51 \n102 \n38,590 \n40,860 \n528 \n600 \n159 \n318 \n403.2 \n600 \n52.5 \n105 \n40,860 \n43,130 \n537 \n600 \n162 \n324 \n410.4 \n600 \n54 \n108 \n43,130 \n45,400 \n544.5 \n600 \n163.5 \n327 \n417.6 \n600 \n55.5 \n111 \n45,400 \n49,940 \n550.5 \n600 \n165 \n330 \n431.1 \n600 \n58.5 \n117 \n49,940 \n54,480 \n556.5 \n600 \n166.5 \n333 \n443.7 \n600 \n61.5 \n123 \n54,480 \n59,020 \n562.5 \n600 \n168 \n336 \n456.3 \n600 \n64.5 \n129 \n59,020 \n63,560 \n567 \n600 \n169.5 \n339 \n467.1 \n600 \n67.5 \n135 \n63,560 \n68,100 \n570 \n600 \n171 \n342 \n477.9 \n600 \n70.5 \n141 \n68,100 \n72,640 \n580.5 \n600 \n174 \n348 \n488.7 \n600 \n73.5 \n147 \n72,640 \n77,180 \n589.5 \n600 \n177 \n354 \n498.6 \n600 \n76.5 \n153 \n77,180 \n81,720 \n597 \n600 \n180 \n360 \n508.5 \n600 \n79.5 \n159 \n81,720 \n86,260 \n603 \n603 \n181.5 \n363 \n517.5 \n600 \n82.5 \n165 \n86,260 \n90,800 \n609 \n609 \n183 \n366 \n526.5 \n600 \n85.5 \n171 \n90,800 \n95,340 \n616.5 \n616.5 \n186 \n372 \n534.6 \n600 \n88.5 \n177 \n95,340 \n104,420 \n630 \n630 \n190.5 \n381 \n550.8 \n600 \n94.5 \n189 \n104,420 113,500 \n646.5 \n646.5 \n195 \n390 \n567 \n600 \n100.5 \n201 \n113,500 124,850 \n664.5 \n664.5 \n201 \n402 \n585 \n600 \n108 \n216 \n124,850 136,200b \n682.5 \n682.5 \n207 \n414 \n600 \n600 \n115.5 \n231 \na. This table applies only to the manufacture and permanent storage of commercial explosive materials. It is not applicable \nto transportation of explosives or any handling or temporary storage necessary or incident thereto. It is not intended to \napply to bombs, projectiles or other heavily encased explosives. \nb. Storage in excess of 136,200 kilograms of explosive materials in one magazine is not allowed. \nc. Where a manufacturing building on an explosive materials plant site is designed to contain explosive materials, such \nbuilding shall be located with respect to its proximity to inhabited buildings, public highways and passenger railways \nbased on the maximum quantity of explosive materials permitted to be in the building at one time. \nd. Where two or more storage magazines are located on the same property, each magazine shall comply with the minimum \ndistances specified from inhabited buildings, railways and highways, and, in addition, they should be separated from each \nother by not less than the distances shown for separation of magazines, except that the quantity of explosives in detonator \nmagazines shall govern in regard to the spacing of said detonator magazines from magazines containing other explosive \nmaterials. Where any two or more magazines are separated from each other by less than the specified separation of \nmagazines distances, then two or more such magazines, as a group, shall be considered as one magazine, and the total \nquantity of explosive materials stored in such group shall be treated as if stored in a single magazine located on the site \nof any magazine in the group and shall comply with the minimum distances specified from other magazines, inhabited \nbuildings, railways and highways. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 53,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1623 \n \nTABLE 5604.5.2(2) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.3 MASS-FIRE HAZARDa, b, c \nQUANTITY OF DIVISION 1.3 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms over \nkilograms not \nover \nInhabited \nBuilding \nDistance \n(IBD) \nDistance to \nPublic Traffic \nRoute (PTR) \nIntermagazine \nDistance (IMD) \nIntraline Distance \n(ILD) or \nIntraplant \nDistance (IPD) \n0 \n450 \n23 \n23 \n15 \n15 \n450 \n2,270 \n34.5 \n34.5 \n23 \n23 \n2,270 \n4,540 \n45 \n45 \n30 \n30 \n4,540 \n9,080 \n57 \n57 \n37.5 \n37.5 \n9,080 \n13,620 \n64.5 \n64.5 \n43.5 \n43.5 \n13,620 \n18,160 \n70.5 \n70.5 \n46.5 \n46.5 \n18,160 \n22,700 \n75 \n75 \n49.5 \n49.5 \n22,700 \n27,240 \n78 \n78 \n52.5 \n52.5 \n27,240 \n31,780 \n81 \n81 \n55.5 \n55.5 \n31,780 \n36,320 \n84 \n84 \n57 \n57 \n36,320 \n40,860 \n88.5 \n88.5 \n58.5 \n58.5 \n40,860 \n45,400 \n90 \n90 \n60 \n60 \n45,400 \n90,800 \n112.5 \n112.5 \n75 \n75 \n90,800 \n136,200 \n135 \n135 \n90 \n90 \na. Black powder, where stored in magazines, is defined as low explosive by the Bureau of Alcohol, Tobacco, Firearms and \nExplosives (BATF). \nb. For quantities less than 450 kg, the required distances are those specified for 450 kg. The use of lesser distances is \nallowed where supported by approved test data and/or analysis. \nc. Linear interpolation of explosive quantities between table entries is allowed. \n \nTABLE 5604.5.2(3) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.4c \nQUANTITY OF \nDIVISION 1.4 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms \nover \nkilograms not \nover \nInhabited Building \nDistance (IBD) \nDistance to \nPublic \nTraffic \nRoute (PTR) \nIntermagazine \nDistancea, b \n(IMD) \nIntraline \nDistance (ILD) \nor Intraplant \nDistancea (IPD) \n23 \nNot Limited \n30 \n30 \n15 \n15 \na. A separation distance of 30 m is required for buildings of other than Type I or Type II construction as defined in SBC \n201. \nb. For earth-covered magazines, specific separation is not required. \n1. Earth cover material used for magazines shall be relatively cohesive. Solid or wet clay and similar types of soil are too \ncohesive and shall not be used. Soil shall be free from unsanitary organic matter, trash, debris and stones heavier than \n4.54 kg or larger than 150 mm in diameter. Compaction and surface preparation shall be provided, as necessary, to \nmaintain structural integrity and avoid erosion. Where cohesive material cannot be used, as in sandy soil, the earth cover \nover magazines shall be finished with a suitable material to ensure structural integrity. \n2. The earth fill or earth cover between earth-covered magazines shall be either solid or sloped, in accordance with the \nrequirements of other construction features, but not less than 600 mm of earth cover shall be maintained over the top of \neach magazines. To reduce erosion and facilitate maintenance operations, the cover shall have a slope of 2 horizontal to \n1 vertical. \nc. Restricted to articles, including articles packaged for shipment, that are not regulated as an explosive under Bureau of \nAlcohol, Tobacco, Firearms and Explosives regulations, or unpacked articles used in process operations that do not \npropagate a detonation or deflagration between articles. This table shall not apply to consumer fireworks, 1.4G. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1623 \n \nTABLE 5604.5.2(2) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.3 MASS-FIRE HAZARDa, b, c \nQUANTITY OF DIVISION 1.3 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms over \nkilograms not \nover \nInhabited \nBuilding \nDistance \n(IBD) \nDistance to \nPublic Traffic \nRoute (PTR) \nIntermagazine \nDistance (IMD) \nIntraline Distance \n(ILD) or \nIntraplant \nDistance (IPD) \n0 \n450 \n23 \n23 \n15 \n15 \n450 \n2,270 \n34.5 \n34.5 \n23 \n23 \n2,270 \n4,540 \n45 \n45 \n30 \n30 \n4,540 \n9,080 \n57 \n57 \n37.5 \n37.5 \n9,080 \n13,620 \n64.5 \n64.5 \n43.5 \n43.5 \n13,620 \n18,160 \n70.5 \n70.5 \n46.5 \n46.5 \n18,160 \n22,700 \n75 \n75 \n49.5 \n49.5 \n22,700 \n27,240 \n78 \n78 \n52.5 \n52.5 \n27,240 \n31,780 \n81 \n81 \n55.5 \n55.5 \n31,780 \n36,320 \n84 \n84 \n57 \n57 \n36,320 \n40,860 \n88.5 \n88.5 \n58.5 \n58.5 \n40,860 \n45,400 \n90 \n90 \n60 \n60 \n45,400 \n90,800 \n112.5 \n112.5 \n75 \n75 \n90,800 \n136,200 \n135 \n135 \n90 \n90 \na. Black powder, where stored in magazines, is defined as low explosive by the Bureau of Alcohol, Tobacco, Firearms and \nExplosives (BATF). \nb. For quantities less than 450 kg, the required distances are those specified for 450 kg. The use of lesser distances is \nallowed where supported by approved test data and/or analysis. \nc. Linear interpolation of explosive quantities between table entries is allowed. \n \nTABLE 5604.5.2(3) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.4c \nQUANTITY OF \nDIVISION 1.4 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms \nover \nkilograms not \nover \nInhabited Building \nDistance (IBD) \nDistance to \nPublic \nTraffic \nRoute (PTR) \nIntermagazine \nDistancea, b \n(IMD) \nIntraline \nDistance (ILD) \nor Intraplant \nDistancea (IPD) \n23 \nNot Limited \n30 \n30 \n15 \n15 \na. A separation distance of 30 m is required for buildings of other than Type I or Type II construction as defined in SBC \n201. \nb. For earth-covered magazines, specific separation is not required. \n1. Earth cover material used for magazines shall be relatively cohesive. Solid or wet clay and similar types of soil are too \ncohesive and shall not be used. Soil shall be free from unsanitary organic matter, trash, debris and stones heavier than \n4.54 kg or larger than 150 mm in diameter. Compaction and surface preparation shall be provided, as necessary, to \nmaintain structural integrity and avoid erosion. Where cohesive material cannot be used, as in sandy soil, the earth cover \nover magazines shall be finished with a suitable material to ensure structural integrity. \n2. The earth fill or earth cover between earth-covered magazines shall be either solid or sloped, in accordance with the \nrequirements of other construction features, but not less than 600 mm of earth cover shall be maintained over the top of \neach magazines. To reduce erosion and facilitate maintenance operations, the cover shall have a slope of 2 horizontal to \n1 vertical. \nc. Restricted to articles, including articles packaged for shipment, that are not regulated as an explosive under Bureau of \nAlcohol, Tobacco, Firearms and Explosives regulations, or unpacked articles used in process operations that do not \npropagate a detonation or deflagration between articles. This table shall not apply to consumer fireworks, 1.4G. \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 54,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1624 \n \nTABLE 5605.3 \nMINIMUM INTRALINE (INTRAPLANT) SEPARATION DISTANCES (ILD OR IPD) BETWEEN \nBARRICADED OPERATING BUILDINGS CONTAINING EXPLOSIVES—DIVISION 1.1, 1.2 OR \n1.5 MASS-EXPLOSION HAZARDa \nNET EXPLOSIVE WEIGHT \nNET EXPLOSIVE WEIGHT \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \n0 \n23 \n9 \n9,080 \n11,350 \n79.5 \n23 \n45 \n12 \n11,350 \n13,620 \n84 \n45 \n91 \n15 \n13,620 \n15,890 \n88.5 \n91 \n136 \n18 \n15,890 \n18,160 \n93 \n136 \n182 \n19.5 \n18,160 \n20,430 \n96 \n182 \n227 \n21 \n20,430 \n22,700 \n99 \n227 \n272 \n23 \n22,700 \n24,970 \n102 \n272 \n318 \n24 \n24,970 \n27,240 \n105 \n318 \n363 \n25.5 \n27,240 \n29,510 \n108 \n363 \n409 \n27 \n29,510 \n31,780 \n111 \n409 \n454 \n28.5 \n31,780 \n34,050 \n115.5 \n454 \n681 \n31.5 \n34,050 \n36,320 \n117 \n681 \n908 \n34.5 \n36,320 \n38,590 \n118.5 \n908 \n1,362 \n39 \n38,590 \n40,860 \n120 \n1,362 \n1,815 \n42 \n40,860 \n43,130 \n123 \n1,815 \n2,270 \n45 \n43,130 \n45,400 \n124.5 \n2,270 \n2,724 \n48 \n45,400 \n56,750 \n135 \n2,724 \n3,178 \n51 \n56,750 \n68,100 \n142.5 \n3,178 \n3,632 \n54 \n68,100 \n79,450 \n150 \n3,632 \n4,086 \n57 \n79,450 \n90,800 \n157.5 \n4,086 \n4,540 \n60 \n90,800 \n102,150 \n165 \n4,540 \n6,810 \n67.5 \n102,150 \n113,500 \n172.5 \n6,810 \n9,080 \n73.5 \n113,500 \n124,850 \n180 \n— \n— \n— \n124,850 \n136,200 \n190.5 \na. Where a building or magazine containing explosives is not barricaded, the intraline distances shown in this table shall \nbe doubled. \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1624 \n \nTABLE 5605.3 \nMINIMUM INTRALINE (INTRAPLANT) SEPARATION DISTANCES (ILD OR IPD) BETWEEN \nBARRICADED OPERATING BUILDINGS CONTAINING EXPLOSIVES—DIVISION 1.1, 1.2 OR \n1.5 MASS-EXPLOSION HAZARDa \nNET EXPLOSIVE WEIGHT \nNET EXPLOSIVE WEIGHT \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \n0 \n23 \n9 \n9,080 \n11,350 \n79.5 \n23 \n45 \n12 \n11,350 \n13,620 \n84 \n45 \n91 \n15 \n13,620 \n15,890 \n88.5 \n91 \n136 \n18 \n15,890 \n18,160 \n93 \n136 \n182 \n19.5 \n18,160 \n20,430 \n96 \n182 \n227 \n21 \n20,430 \n22,700 \n99 \n227 \n272 \n23 \n22,700 \n24,970 \n102 \n272 \n318 \n24 \n24,970 \n27,240 \n105 \n318 \n363 \n25.5 \n27,240 \n29,510 \n108 \n363 \n409 \n27 \n29,510 \n31,780 \n111 \n409 \n454 \n28.5 \n31,780 \n34,050 \n115.5 \n454 \n681 \n31.5 \n34,050 \n36,320 \n117 \n681 \n908 \n34.5 \n36,320 \n38,590 \n118.5 \n908 \n1,362 \n39 \n38,590 \n40,860 \n120 \n1,362 \n1,815 \n42 \n40,860 \n43,130 \n123 \n1,815 \n2,270 \n45 \n43,130 \n45,400 \n124.5 \n2,270 \n2,724 \n48 \n45,400 \n56,750 \n135 \n2,724 \n3,178 \n51 \n56,750 \n68,100 \n142.5 \n3,178 \n3,632 \n54 \n68,100 \n79,450 \n150 \n3,632 \n4,086 \n57 \n79,450 \n90,800 \n157.5 \n4,086 \n4,540 \n60 \n90,800 \n102,150 \n165 \n4,540 \n6,810 \n67.5 \n102,150 \n113,500 \n172.5 \n6,810 \n9,080 \n73.5 \n113,500 \n124,850 \n180 \n— \n— \n— \n124,850 \n136,200 \n190.5 \na. Where a building or magazine containing explosives is not barricaded, the intraline distances shown in this table shall \nbe doubled. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 55,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1625 \n \n \nCommentary FIGURE 5604.6.5.2 \nAN EXAMPLE OF AN EXPLOSIVES PLACARD \n \n \nDescription \nIME \nOSHA \nBlasting cap and fuse \n30 minutes \n1 hour \nElectric blasting cap, shock tube, gas tube or detonating cord \n15 minutes \n30 minutes \nRefiring of a misfired charge \n1 hour \n1 hour \nSource: DOL 29 CFR 1910 and IME Safety Library Publication No. 17. \n \nCommentary FIGURE 5607.15 \nRECOMMENDED WAITING PERIODS FOR INVESTIGATING MISFIRES \n \n \n \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1625 \n \n \nCommentary FIGURE 5604.6.5.2 \nAN EXAMPLE OF AN EXPLOSIVES PLACARD \n \n \nDescription \nIME \nOSHA \nBlasting cap and fuse \n30 minutes \n1 hour \nElectric blasting cap, shock tube, gas tube or detonating cord \n15 minutes \n30 minutes \nRefiring of a misfired charge \n1 hour \n1 hour \nSource: DOL 29 CFR 1910 and IME Safety Library Publication No. 17. \n \nCommentary FIGURE 5607.15 \nRECOMMENDED WAITING PERIODS FOR INVESTIGATING MISFIRES \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 56,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1626 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1626 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "page": 57,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1627 \n \n—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n❖ \nGeneral Comments \n \nFlammable \nand \ncombustible \nliquids \nare \nessential in our modern lifestyles. These liquids \nare used for fuel, lubricants, cleaners, solvents, \nand medicine. The danger associated with \nflammable and combustible liquids is that the \nvapors from these liquids, when combined with \nair in their flammable range, will burn or \nexplode at temperatures near our normal living \nand working environment. \n \nThe use of these liquids is accepted in all \noccupancies if the liquids are in appropriate \ncontainers and the quantity is appropriately \nlimited. Where the quantities exceed these \nlimited amounts or the use of the flammable or \ncombustible liquids increases the potential \ndanger, the code requires that measures be \ntaken to control the hazards. These measures \nare to prevent the possibility of flammable and \ncombustible liquids igniting. \n \nAlthough the dangers of flammable liquids are \nwell known, accidents involving flammable \nliquids remain one of the most common fire \nscenarios in the United States. Statistically, the \nmore common flammable or combustible \nliquids (gasoline) rather than the most \ndangerous flammable or combustible liquids \naccount for the most fires. There are five \nfactors that account for the involvement of \nflammable liquids in these fires: (1) personnel \ninadequately \ntrained \nin \nsafe \noperating \nprocedures, (2) hazardous operations not \nisolated from other operations, (3) equipment \nand \nflammable \nor \ncombustible \nliquids \nimproperly \nused, \n(4) \npoor \nproperty \nmaintenance \nand \nsupervision \nand \n(5) \ninadequate control systems. \n \nThese five factors suggest that a holistic \napproach to flammable and combustible liquid \nfire safety is required. By beginning with \npeople, a safety system has a better chance of \nworking successfully and consistently. Trained \npersonnel recognize the importance of safe \npractices to their personal safety and are more \nlikely to demand that necessary safeguards be \ninstalled in their homes and workplaces. \nBecause all of us tend to become complacent \nover time, inspectors, owners, operators, \nmanagers and employees must work together \nto maintain vigilance over the system’s \ncontinued operation. \n❖ \nHazardous Characteristics \n \nAlthough the classification boundaries are \nsomewhat \narbitrary, \nflammable \nand \ncombustible liquids are distinguished by their \nflash points. The flash point is that temperature \nat which the liquid produces sufficient vapor to \nform an ignitable vapor-air mixture above its \nsurface. Because Class I flammable liquids all \nhave flash points below 38°C, it is prudent to \nassume that they may be capable of igniting \nwhen unconfined under normal environmental \nconditions. On the other hand, combustible \nliquids [those materials with flash points above \n38°C] must usually be heated above their flash \npoints, or in the case of extremely high flash-\npoint liquids, above their boiling points, before \nthey will ignite. \n❖ \nPhysical Characteristics \n \nFlammable \nliquids \npossess \nother \ncharacteristics besides their low flash points. \nSignificant characteristics when evaluating \nrelative \nfire \nhazards \ninclude \nignition \ntemperature, \nautoignition \ntemperature, \nflammable (explosive) range, viscosity, vapor \ndensity, \nvapor \npressure, \nboiling \npoint, \nevaporation rate, specific gravity and water \nsolubility. Once the liquid is ignited, these \nvariables have little influence over the \nmaterial’s heat release rate; however, factors \nsuch as evaporation rate, viscosity and water \nsolubility may profoundly affect how these fires \nare extinguished. \n❖ \nHazards \n \nIn general, flammable and combustible liquids \nhave low specific gravities, high vapor \ndensities and narrow flammable (explosive) \nranges. These characteristics mean that the \nliquids will usually float on water, the vapors will \nusually hug the ground and ignitable vapor-air \nmixtures will be confined to a range between 6 \nand 15 percent in air. Thus, smothering is \ndifficult and ignition sources near the ground \nare more likely to pose a hazard. Low and high \nconcentrations within the flammable range are \nlikely \nto \nproduce \ndeflagrations, \nwhile \nconcentrations \nnear \nthe \nmiddle \nof \nthe \nflammable (explosive) range are more likely to \nproduce detonations. \n❖ \nProtection \n \nThe protection provided by the code is to \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1627 \n \n—FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "commentary": "General Comments \n \nFlammable \nand \ncombustible \nliquids \nare \nessential in our modern lifestyles. These liquids \nare used for fuel, lubricants, cleaners, solvents, \nand medicine. The danger associated with \nflammable and combustible liquids is that the \nvapors from these liquids, when combined with \nair in their flammable range, will burn or \nexplode at temperatures near our normal living \nand working environment. \n \nThe use of these liquids is accepted in all \noccupancies if the liquids are in appropriate \ncontainers and the quantity is appropriately \nlimited. Where the quantities exceed these \nlimited amounts or the use of the flammable or \ncombustible liquids increases the potential \ndanger, the code requires that measures be \ntaken to control the hazards. These measures \nare to prevent the possibility of flammable and \ncombustible liquids igniting. \n \nAlthough the dangers of flammable liquids are \nwell known, accidents involving flammable \nliquids remain one of the most common fire \nscenarios in the United States. Statistically, the \nmore common flammable or combustible \nliquids (gasoline) rather than the most \ndangerous flammable or combustible liquids \naccount for the most fires. There are five \nfactors that account for the involvement of \nflammable liquids in these fires: (1) personnel \ninadequately \ntrained \nin \nsafe \noperating \nprocedures, (2) hazardous operations not \nisolated from other operations, (3) equipment \nand \nflammable \nor \ncombustible \nliquids \nimproperly \nused, \n(4) \npoor \nproperty \nmaintenance \nand \nsupervision \nand \n(5) \ninadequate control systems. \n \nThese five factors suggest that a holistic \napproach to flammable and combustible liquid \nfire safety is required. By beginning with \npeople, a safety system has a better chance of \nworking successfully and consistently. Trained \npersonnel recognize the importance of safe \npractices to their personal safety and are more \nlikely to demand that necessary safeguards be \ninstalled in their homes and workplaces. \nBecause all of us tend to become complacent \nover time, inspectors, owners, operators, \nmanagers and employees must work together \nto maintain vigilance over the system’s \ncontinued operation.\n\n❖ Hazardous Characteristics \n \nAlthough the classification boundaries are \nsomewhat \narbitrary, \nflammable \nand \ncombustible liquids are distinguished by their \nflash points. The flash point is that temperature \nat which the liquid produces sufficient vapor to \nform an ignitable vapor-air mixture above its \nsurface. Because Class I flammable liquids all \nhave flash points below 38°C, it is prudent to \nassume that they may be capable of igniting \nwhen unconfined under normal environmental \nconditions. On the other hand, combustible \nliquids [those materials with flash points above \n38°C] must usually be heated above their flash \npoints, or in the case of extremely high flash-\npoint liquids, above their boiling points, before \nthey will ignite.\n\n❖ Physical Characteristics \n \nFlammable \nliquids \npossess \nother \ncharacteristics besides their low flash points. \nSignificant characteristics when evaluating \nrelative \nfire \nhazards \ninclude \nignition \ntemperature, \nautoignition \ntemperature, \nflammable (explosive) range, viscosity, vapor \ndensity, \nvapor \npressure, \nboiling \npoint, \nevaporation rate, specific gravity and water \nsolubility. Once the liquid is ignited, these \nvariables have little influence over the \nmaterial’s heat release rate; however, factors \nsuch as evaporation rate, viscosity and water \nsolubility may profoundly affect how these fires \nare extinguished.\n\n❖ Hazards \n \nIn general, flammable and combustible liquids \nhave low specific gravities, high vapor \ndensities and narrow flammable (explosive) \nranges. These characteristics mean that the \nliquids will usually float on water, the vapors will \nusually hug the ground and ignitable vapor-air \nmixtures will be confined to a range between 6 \nand 15 percent in air. Thus, smothering is \ndifficult and ignition sources near the ground \nare more likely to pose a hazard. Low and high \nconcentrations within the flammable range are \nlikely \nto \nproduce \ndeflagrations, \nwhile \nconcentrations \nnear \nthe \nmiddle \nof \nthe \nflammable (explosive) range are more likely to \nproduce detonations.\n\n❖ Protection \n \nThe protection provided by the code is to \n-",
      "chapter_id": "ch57",
      "section_id": "sec5609"
    },
    {
      "page": 58,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1628 \n \nprevent the flammable and combustible liquids \nfrom becoming ignited. This is accomplished \nby one or more of the following procedures: \n1. \nPreventing \nthe \nflammable \nand \ncombustible \nliquids \nfrom \nvaporizing. \nEquipment and devices are used to safely \nstore, transport, dispense, mix or use the \nflammable and combustible liquids so that \nthe liquid does not have the opportunity to \nevaporate except where intended. \n2. \nPreventing the concentration of vapors of \nflammable and combustible liquids from \nreaching the vapor-air mixture between \nthe lower flammable limit (LFL) and the \nupper flammable limit (UFL). Ventilation \nof the area is used to dilute and disperse \nthe vapors before the vapor-air mixture \nreaches the LFL. \n3. \nPreventing an accumulation of the vapor-\nair mixture of flammable and combustible \nliquids. The ventilation of the area as well \nas the design of the area is used to \nprevent the vapors from collecting. \n4. \nRemoving ignition sources from the area. \nThese ignition sources are from people, \nequipment or static electricity sources. \n5. \nPrecautions against spontaneous ignition. \n6. \nRemoving other combustibles from the \narea. Other combustibles may become \ninvolved in a fire, creating the ignition \nsource for the flammable and combustible \nliquid. \n7. \nDesigning the equipment (piping, vessels, \ncontainers, and so on) and facilities to \nprevent the loss of flammable and \ncombustible liquids and to protect the \nflammable and combustible liquids from \nexterior fire exposure. This protection is \nalso used to protect other property and \nflammable and combustible liquids from \nfire exposure. \n8. \nControlling the volume of flammable and \ncombustible liquids to reduce the size of a \npotential fire. \n9. \nProviding \nfire-fighting \nequipment \nto \ncontrol fire from combustibles other than \nflammable and combustible liquids as well \nas fire from flammable and combustible \nliquids. \n10. Security to ensure that only trained \npersonnel have access to flammable and \ncombustible liquids. \n11. Training of personnel to ensure they are \naware of the potential dangers and know \nthe operating procedures and safety \nprocedures. \n❖ \nPurpose \n \nThe requirements of this chapter are intended \nto reduce the likelihood of fires involving the \nstorage, handling, use or transportation of \nflammable and combustible liquids. Adherence \nto these practices may also limit damage in the \nevent of an accidental fire involving these \nmaterials. \nSECTION 5701 GENERAL \n5701.1 Scope \nand \napplication. \nPrevention, \ncontrol and mitigation of dangerous conditions \nrelated to storage, use, dispensing, mixing and \nhandling of flammable and combustible liquids \nshall be in accordance with Chapter 50 and this \nchapter. \n❖ \nThis chapter regulates the storage, handling \nand use of flammable and combustible liquids. \nThis chapter regulates the parking, garaging, \nfilling and discharging of tank vehicles. This \nchapter is used in conjunction with Chapter 50 \nto regulate flammable and combustible liquids. \nRelated operations, materials and processes \nare regulated elsewhere in the code. \n5701.2 Nonapplicability. This chapter shall not \napply to liquids as otherwise provided in other laws \nor regulations or chapters of this code, including: \n1. Specific provisions for flammable liquids in \nmotor \nfuel-dispensing \nfacilities, \nrepair \ngarages, airports and marinas in Chapter 23. \n2. Medicines, \nfoodstuffs, \ncosmetics \nand \ncommercial \nor \ninstitutional \nproducts \ncontaining not more than 50 percent by \nvolume of water-miscible liquids and with \nthe remainder of the solution not being \nflammable, provided that such materials are \npackaged in individual containers not \nexceeding 5 L. \n3. Storage and use of fuel oil in tanks and \ncontainers \nconnected \nto \noil-burning \nequipment. Such storage and use shall be in \naccordance \nwith \nSection \n605. \nFor \nabandonment of fuel oil tanks, this chapter \napplies. \n4. Refrigerant liquids and oils in refrigeration \nsystems (see Section 608). \n5. Storage and display of aerosol products \ncomplying with Chapter 51. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1628 \n \nprevent the flammable and combustible liquids \nfrom becoming ignited. This is accomplished \nby one or more of the following procedures: \n1. \nPreventing \nthe \nflammable \nand \ncombustible \nliquids \nfrom \nvaporizing. \nEquipment and devices are used to safely \nstore, transport, dispense, mix or use the \nflammable and combustible liquids so that \nthe liquid does not have the opportunity to \nevaporate except where intended. \n2. \nPreventing the concentration of vapors of \nflammable and combustible liquids from \nreaching the vapor-air mixture between \nthe lower flammable limit (LFL) and the \nupper flammable limit (UFL). Ventilation \nof the area is used to dilute and disperse \nthe vapors before the vapor-air mixture \nreaches the LFL. \n3. \nPreventing an accumulation of the vapor-\nair mixture of flammable and combustible \nliquids. The ventilation of the area as well \nas the design of the area is used to \nprevent the vapors from collecting. \n4. \nRemoving ignition sources from the area. \nThese ignition sources are from people, \nequipment or static electricity sources. \n5. \nPrecautions against spontaneous ignition. \n6. \nRemoving other combustibles from the \narea. Other combustibles may become \ninvolved in a fire, creating the ignition \nsource for the flammable and combustible \nliquid. \n7. \nDesigning the equipment (piping, vessels, \ncontainers, and so on) and facilities to \nprevent the loss of flammable and \ncombustible liquids and to protect the \nflammable and combustible liquids from \nexterior fire exposure. This protection is \nalso used to protect other property and \nflammable and combustible liquids from \nfire exposure. \n8. \nControlling the volume of flammable and \ncombustible liquids to reduce the size of a \npotential fire. \n9. \nProviding \nfire-fighting \nequipment \nto \ncontrol fire from combustibles other than \nflammable and combustible liquids as well \nas fire from flammable and combustible \nliquids. \n10. Security to ensure that only trained \npersonnel have access to flammable and \ncombustible liquids. \n11. Training of personnel to ensure they are \naware of the potential dangers and know \nthe operating procedures and safety \nprocedures.",
      "commentary": "Purpose \n \nThe requirements of this chapter are intended \nto reduce the likelihood of fires involving the \nstorage, handling, use or transportation of \nflammable and combustible liquids. Adherence \nto these practices may also limit damage in the \nevent of an accidental fire involving these \nmaterials. \nSECTION 5701 GENERAL \n5701.1 Scope \nand \napplication. \nPrevention, \ncontrol and mitigation of dangerous conditions \nrelated to storage, use, dispensing, mixing and \nhandling of flammable and combustible liquids \nshall be in accordance with Chapter 50 and this \nchapter.\n\n❖ This chapter regulates the storage, handling \nand use of flammable and combustible liquids. \nThis chapter regulates the parking, garaging, \nfilling and discharging of tank vehicles. This \nchapter is used in conjunction with Chapter 50 \nto regulate flammable and combustible liquids. \nRelated operations, materials and processes \nare regulated elsewhere in the code. \n5701.2 Nonapplicability. This chapter shall not \napply to liquids as otherwise provided in other laws \nor regulations or chapters of this code, including: \n1. Specific provisions for flammable liquids in \nmotor \nfuel-dispensing \nfacilities, \nrepair \ngarages, airports and marinas in Chapter 23. \n2. Medicines, \nfoodstuffs, \ncosmetics \nand \ncommercial \nor \ninstitutional \nproducts \ncontaining not more than 50 percent by \nvolume of water-miscible liquids and with \nthe remainder of the solution not being \nflammable, provided that such materials are \npackaged in individual containers not \nexceeding 5 L. \n3. Storage and use of fuel oil in tanks and \ncontainers \nconnected \nto \noil-burning \nequipment. Such storage and use shall be in \naccordance \nwith \nSection \n605. \nFor \nabandonment of fuel oil tanks, this chapter \napplies. \n4. Refrigerant liquids and oils in refrigeration \nsystems (see Section 608). \n5. Storage and display of aerosol products \ncomplying with Chapter 51. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5701"
    },
    {
      "page": 59,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1629 \n \n6. Storage and use of liquids that do not have a \nfire point when tested in accordance with \nASTM D92. \n7. Liquids with a flash point greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight, which do not sustain combustion. \n8. Liquids without flash points that can be \nflammable under some conditions, such as \ncertain \nhalogenated \nhydrocarbons \nand \nmixtures \ncontaining \nhalogenated \nhydrocarbons. \n9. Commercial cooking oil storage tank systems \nlocated within a building and designed and \ninstalled in accordance with Section 607 and \nNFPA 30.  \n10. Application and release of pesticide and \nagricultural products and materials intended \nfor use in weed abatement, erosion control, \nsoil amendment or similar applications where \napplied \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions \nand \nlabel \ndirections. \n11. The off-site transportation of flammable or \ncombustible liquids where in accordance \nwith Department of Transportation (DOTn) \nregulation. \n❖ \nThis section is an acknowledgment that some \nflammable \nand \ncombustible \nliquids \nare \nregulated by other laws or by other chapters of \nthe code. The application of these other laws or \ncode chapters takes precedence over the \nrequirements in this chapter. Note that most of \nthe items listed in this section correlate to \nSection \n9.1.4 \nof \nNFPA \n30 \n(see \nalso \ncommentary, Section 5001.1). \n \nItem 1 covers the unique use of flammable \nliquids at motor fuel-dispensing facilities, \nairports and marinas, which require specific \nregulations that are addressed in Chapter 23. \n \nItem 2 indicates that individually packaged \nconsumer products consisting of medicines, \nfoodstuffs, cosmetics and commercial and \ninstitutional products with a limited quantity of \nflammable liquid used in the product are \nexempt from the requirements of this chapter. \nSuch products present a reduced hazard due \nto their limited ignitability and because the \npackaging limitation helps in keeping spills, \ndue to a leaking package or broken container, \nto a manageable size. A similar exception \nappears in Section 5001.1. \n \nItem 3 states that fuel oil tanks and containers \nconnected \nto oil-burning \nequipment \nare \nregulated by Chapter 6. See the commentary \nto Sections 605.4 through 605.4.3. This \nchapter regulates abandoned fuel tanks.  \n \nItem 4 notes that refrigerant liquids and oils in \nrefrigeration systems are also regulated by \nChapter 6. \n \nItem 5 refers the reader to Chapter 51 for \nrequirements covering the storage and display \nof aerosol products. Where the storage or \ndisplay of aerosols does not comply with \nChapter 51, this chapter will regulate the \nstorage and display of aerosols in those \nspecific circumstances. \n \nItem 6 notes that the storage and use of a liquid \nwhose vapor cannot be ignited and sustain \nburning for a minimum of 5 seconds (fire point) \nis not regulated by this chapter. The test \nprocedure for determining the fire point of a \npetroleum product is ASTM D92. The fire point \nis based on a specific barometric pressure \nestablished by ASTM International (ASTM). An \nexample of such a liquid would be water-based \npaints. \n \nItem 7 exempts certain liquids that, although \nthey have a flash point, will not sustain \ncombustion. \n \nItem 8 notes that some liquids do not have a \nflash point except in specific circumstances; for \nexample, halogenated hydrocarbons that may \nbecome explosive when exposed to aluminum. \nThese liquids are not regulated by the code. \n \nItem 9 exempts high flash-point cooking oil \n(Class IIIB liquid) storage in a restaurant back-\nof-house setting because it presents a \ndifferent, and generally lower, hazard than \ncommonly anticipated by Chapter 57, which is \nmore relevant to industrial flammable and \ncombustible liquid tank requirements. This \nexemption unifies all pertinent fire safety \nrequirements from Section 607 and the \nstandards referenced therein and establishes \nthe level of safety commensurate with this \nhazard. This approach is consistent with other \nexemptions in this section, in particular the \nexemption for fuel oil tanks connected with oil-\nburning equipment. \n \nItem 10 states that the application of pesticides \nand agricultural products is not considered a \nhazardous process if done in accordance with \nthe manufacturer’s instructions and label \ndirections, since those products and pesticides \nhave been tested in these application methods. \nThe same exception is found in Section \n5001.1. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1629 \n \n6. Storage and use of liquids that do not have a \nfire point when tested in accordance with \nASTM D92. \n7. Liquids with a flash point greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight, which do not sustain combustion. \n8. Liquids without flash points that can be \nflammable under some conditions, such as \ncertain \nhalogenated \nhydrocarbons \nand \nmixtures \ncontaining \nhalogenated \nhydrocarbons. \n9. Commercial cooking oil storage tank systems \nlocated within a building and designed and \ninstalled in accordance with Section 607 and \nNFPA 30.  \n10. Application and release of pesticide and \nagricultural products and materials intended \nfor use in weed abatement, erosion control, \nsoil amendment or similar applications where \napplied \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions \nand \nlabel \ndirections. \n11. The off-site transportation of flammable or \ncombustible liquids where in accordance \nwith Department of Transportation (DOTn) \nregulation.",
      "commentary": "This section is an acknowledgment that some \nflammable \nand \ncombustible \nliquids \nare \nregulated by other laws or by other chapters of \nthe code. The application of these other laws or \ncode chapters takes precedence over the \nrequirements in this chapter. Note that most of \nthe items listed in this section correlate to \nSection \n9.1.4 \nof \nNFPA \n30 \n(see \nalso \ncommentary, Section 5001.1). \n \nItem 1 covers the unique use of flammable \nliquids at motor fuel-dispensing facilities, \nairports and marinas, which require specific \nregulations that are addressed in Chapter 23. \n \nItem 2 indicates that individually packaged \nconsumer products consisting of medicines, \nfoodstuffs, cosmetics and commercial and \ninstitutional products with a limited quantity of \nflammable liquid used in the product are \nexempt from the requirements of this chapter. \nSuch products present a reduced hazard due \nto their limited ignitability and because the \npackaging limitation helps in keeping spills, \ndue to a leaking package or broken container, \nto a manageable size. A similar exception \nappears in Section 5001.1. \n \nItem 3 states that fuel oil tanks and containers \nconnected \nto oil-burning \nequipment \nare \nregulated by Chapter 6. See the commentary \nto Sections 605.4 through 605.4.3. This \nchapter regulates abandoned fuel tanks.  \n \nItem 4 notes that refrigerant liquids and oils in \nrefrigeration systems are also regulated by \nChapter 6. \n \nItem 5 refers the reader to Chapter 51 for \nrequirements covering the storage and display \nof aerosol products. Where the storage or \ndisplay of aerosols does not comply with \nChapter 51, this chapter will regulate the \nstorage and display of aerosols in those \nspecific circumstances. \n \nItem 6 notes that the storage and use of a liquid \nwhose vapor cannot be ignited and sustain \nburning for a minimum of 5 seconds (fire point) \nis not regulated by this chapter. The test \nprocedure for determining the fire point of a \npetroleum product is ASTM D92. The fire point \nis based on a specific barometric pressure \nestablished by ASTM International (ASTM). An \nexample of such a liquid would be water-based \npaints. \n \nItem 7 exempts certain liquids that, although \nthey have a flash point, will not sustain \ncombustion. \n \nItem 8 notes that some liquids do not have a \nflash point except in specific circumstances; for \nexample, halogenated hydrocarbons that may \nbecome explosive when exposed to aluminum. \nThese liquids are not regulated by the code. \n \nItem 9 exempts high flash-point cooking oil \n(Class IIIB liquid) storage in a restaurant back-\nof-house setting because it presents a \ndifferent, and generally lower, hazard than \ncommonly anticipated by Chapter 57, which is \nmore relevant to industrial flammable and \ncombustible liquid tank requirements. This \nexemption unifies all pertinent fire safety \nrequirements from Section 607 and the \nstandards referenced therein and establishes \nthe level of safety commensurate with this \nhazard. This approach is consistent with other \nexemptions in this section, in particular the \nexemption for fuel oil tanks connected with oil-\nburning equipment. \n \nItem 10 states that the application of pesticides \nand agricultural products is not considered a \nhazardous process if done in accordance with \nthe manufacturer’s instructions and label \ndirections, since those products and pesticides \nhave been tested in these application methods. \nThe same exception is found in Section \n5001.1. \n-",
      "chapter_id": "ch57",
      "section_id": "sec607"
    },
    {
      "page": 60,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1630 \n \n \nItem 11 states that any time hazardous \nmaterials are transported over public highways \nor by public transportation, US Department of \nTransportation (DOTn) requirements must be \nenforced. The code is intended to specify that \nwhen a material, good or commodity is \ntransported off-site, it is within the domain of \nthe DOTn while the material is in transit. In the \ncase of hazardous materials, DOTn has ruled \nthat the activities associated with preparing the \nmaterial for shipment, such as selecting the \ntype of shipping container, placarding the \ncontainer to identify its hazards and preparing \nshipping papers, are within the domain of \nDOTn and that local codes [e.g., SBC 801] are \npreempted \nby \nthe \nHazardous \nMaterials \nTransportation Act. Commonly, this includes \nstoring goods and materials at a railroad siding \nfor several months before they are consigned \nfor shipment. The code has no authority when \nthe material is in transit, including while \nshipping papers are being prepared or are in \neffect. Note, however, that while the code \nexempts hazardous materials in transportation, \nit does not exempt the facility where these \nmaterials are packaged and prepared for \nshipment. \n \nOnce the material is delivered and the shipping \npapers have been received by the consignee \n(e.g., the party responsible for the material), the \ngoods or commodity is no longer within the \ndomain of DOTn and the applicable regulatory \nrequirements are those adopted fire and \nbuilding codes of the jurisdiction whose \nenforcement \nand \ninterpretation \nare \nthe \nresponsibility of the Fire official. This same \nexception is found in Section 5001.1. \n5701.3 Referenced documents. The applicable \nrequirements of Chapter 50, other chapters of this \ncode, SBC 201 and SBC 501 pertaining to \nflammable liquids shall apply. \n❖ \nThe requirements to regulate the design, \nconstruction and maintenance of facilities \nusing flammable and combustible liquids are \ncontained in more than one document. The \ncode contains several chapters that address \nrequirements \nfor \nthe \nstorage, \nhandling, \ndispensing, processing, transportation and use \nof flammable and combustible liquids. SBC 201 \ncovers the construction requirements for the \nstructure, \nwhile \nSBC \n501 \ncovers \nthe \nconstruction requirements for mechanical \nsystems. \n5701.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.18 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.8 for a \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nthe hazardous property. \n5701.5 Material classification. Flammable and \ncombustible \nliquids \nshall \nbe \nclassified \nin \naccordance with the definitions in Chapter 2. \nWhen mixed with lower flash-point liquids, Class II \nor III liquids are capable of assuming the \ncharacteristics of the lower flash-point liquids. \nUnder such conditions, the appropriate provisions \nof this chapter for the actual flash point of the mixed \nliquid shall apply. \nWhen heated above their flash points, Class II and \nIII liquids assume the characteristics of Class I \nliquids. Under such conditions, the appropriate \nprovisions of this chapter for flammable liquids \nshall apply. \n❖ \nFlammable and combustible liquids are defined \nin Chapter 2. Mixing or heating the liquid may \nmodify flammable and combustible liquids. \nThis process will change the flash point of the \nliquid. The mixed liquid is to be classified and \nhandled based on the flash point determined \nby the appropriate test procedure and \napparatus as specified in ASTM D56, ASTM \nD93 or ASTM D3278. A Class II or III liquid that \nis heated above its flash point during handling \nor processing must be treated as a Class I \nliquid. \nSECTION 5702 DEFINITIONS \n5702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALCOHOL-BASED HAND RUB. \n• BULK PLANT OR TERMINAL. \n• BULK TRANSFER. \n• COMBUSTIBLE LIQUID. \nClass II. \nClass IIIA. \nClass IIIB. \n• FIRE POINT. \n• FLAMMABLE LIQUID. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1630 \n \n \nItem 11 states that any time hazardous \nmaterials are transported over public highways \nor by public transportation, US Department of \nTransportation (DOTn) requirements must be \nenforced. The code is intended to specify that \nwhen a material, good or commodity is \ntransported off-site, it is within the domain of \nthe DOTn while the material is in transit. In the \ncase of hazardous materials, DOTn has ruled \nthat the activities associated with preparing the \nmaterial for shipment, such as selecting the \ntype of shipping container, placarding the \ncontainer to identify its hazards and preparing \nshipping papers, are within the domain of \nDOTn and that local codes [e.g., SBC 801] are \npreempted \nby \nthe \nHazardous \nMaterials \nTransportation Act. Commonly, this includes \nstoring goods and materials at a railroad siding \nfor several months before they are consigned \nfor shipment. The code has no authority when \nthe material is in transit, including while \nshipping papers are being prepared or are in \neffect. Note, however, that while the code \nexempts hazardous materials in transportation, \nit does not exempt the facility where these \nmaterials are packaged and prepared for \nshipment. \n \nOnce the material is delivered and the shipping \npapers have been received by the consignee \n(e.g., the party responsible for the material), the \ngoods or commodity is no longer within the \ndomain of DOTn and the applicable regulatory \nrequirements are those adopted fire and \nbuilding codes of the jurisdiction whose \nenforcement \nand \ninterpretation \nare \nthe \nresponsibility of the Fire official. This same \nexception is found in Section 5001.1. \n5701.3 Referenced documents. The applicable \nrequirements of Chapter 50, other chapters of this \ncode, SBC 201 and SBC 501 pertaining to \nflammable liquids shall apply.",
      "commentary": "The requirements to regulate the design, \nconstruction and maintenance of facilities \nusing flammable and combustible liquids are \ncontained in more than one document. The \ncode contains several chapters that address \nrequirements \nfor \nthe \nstorage, \nhandling, \ndispensing, processing, transportation and use \nof flammable and combustible liquids. SBC 201 \ncovers the construction requirements for the \nstructure, \nwhile \nSBC \n501 \ncovers \nthe \nconstruction requirements for mechanical \nsystems. \n5701.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.18 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.8 for a \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nthe hazardous property. \n5701.5 Material classification. Flammable and \ncombustible \nliquids \nshall \nbe \nclassified \nin \naccordance with the definitions in Chapter 2. \nWhen mixed with lower flash-point liquids, Class II \nor III liquids are capable of assuming the \ncharacteristics of the lower flash-point liquids. \nUnder such conditions, the appropriate provisions \nof this chapter for the actual flash point of the mixed \nliquid shall apply. \nWhen heated above their flash points, Class II and \nIII liquids assume the characteristics of Class I \nliquids. Under such conditions, the appropriate \nprovisions of this chapter for flammable liquids \nshall apply.\n\n❖ Flammable and combustible liquids are defined \nin Chapter 2. Mixing or heating the liquid may \nmodify flammable and combustible liquids. \nThis process will change the flash point of the \nliquid. The mixed liquid is to be classified and \nhandled based on the flash point determined \nby the appropriate test procedure and \napparatus as specified in ASTM D56, ASTM \nD93 or ASTM D3278. A Class II or III liquid that \nis heated above its flash point during handling \nor processing must be treated as a Class I \nliquid. \nSECTION 5702 DEFINITIONS \n5702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALCOHOL-BASED HAND RUB. \n• BULK PLANT OR TERMINAL. \n• BULK TRANSFER. \n• COMBUSTIBLE LIQUID. \nClass II. \nClass IIIA. \nClass IIIB. \n• FIRE POINT. \n• FLAMMABLE LIQUID. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5702"
    },
    {
      "page": 61,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1631 \n \nClass IA. \nClass IB. \nClass IC. \n• FLASH POINT. \n• FUEL LIMIT SWITCH. \n• LIQUID STORAGE ROOM. \n• LIQUID STORAGE WAREHOUSE. \n• MOBILE FUELING. \n• PROCESS TRANSFER. \n• REFINERY. \n• REMOTE \nEMERGENCY \nSHUTOFF \nDEVICE. \n• REMOTE SOLVENT RESERVOIR. \n• SOLVENT DISTILLATION UNIT. \n• TANK, PRIMARY. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 5703 GENERAL \nREQUIREMENTS \n5703.1 Electrical. Electrical wiring and equipment \nshall be installed and maintained in accordance with \nSection 603and SBC 401. \n❖ \nThe installation of electrical wiring and \nequipment is regulated by SBC 401. \n5703.1.1 \nClassified \nlocations \nfor \nflammable liquids. Areas where flammable liquids \nare stored, handled, dispensed or mixed shall be in \naccordance with Table 5703.1.1. A classified area \nshall not extend beyond an unpierced floor, roof or \nother solid partition. \nThe extent of the classified area is allowed to be \nreduced, or eliminated, where sufficient technical \njustification is provided to the Fire official that a \nconcentration in the area in excess of 25 percent of \nthe lower flammable limit (LFL) cannot be \ngenerated. \n❖ \nElectrical systems can create sparks that can \nbe a source of ignition. Areas of a building \nwhere flammable liquids are present are to \nhave the electrical wiring and equipment \ninstalled to prevent the electrical system from \nbecoming an ignition source. This type of \nelectrical installation is not required in other \nareas of the building where the construction \nprevents the spread of flammable liquids and \ntheir vapors. This construction can be \naccomplished only by eliminating penetrations. \nClass I equipment locations, which require \nspecial installation of wiring and equipment, \nare listed in Table 5703.1.1. \n❖ \nSee Table 5703.1.1. \n \nThe table lists the Class I, Group D locations \nthat require installation of the electrical system \nor its components to prevent them from \nbecoming an ignition source. Class I is defined \nas a location where flammable liquids or gases \nmay be present in sufficient quantities to \nproduce an explosive or ignitable mixture. \nGroup D is defined as an atmosphere \ncontaining flammable or combustible liquids or \ngases. Group D is divided into two divisions: \nDivision 1 is for locations where flammable or \ncombustible vapors are present; Division 2 is \nfor locations where flammable or combustible \nvapors may be present. \n5703.1.2 \nClassified \nlocations \nfor \ncombustible liquids. Areas where Class II or III \nliquids are heated above their flash points shall have \nelectrical installations in accordance with Section \n5703.1.1. \nException: Solvent distillation units in accordance \nwith Section 5705.4. \n❖ \nElectrical systems can create sparks that can \nbe a source of ignition. The sparks may be \ncaused by electrical current or static electricity. \nAreas of a building where combustible liquids \nare heated to or above their flash points are \ntreated \nthe \nsame \nas \nareas \ncontaining \nflammable liquids. Class I equipment locations, \nwhich require special installation of the wiring \nand equipment, are listed in Table 5703.1.1. \n \nThe exception indicates that use of a solvent \ndistillation unit for the recovery of combustible \nliquids is not considered a Class I, Group D \nlocation. See the commentary to Section \n5705.4for information on solvent distillation \nunits. \n5703.1.3 \nOther applications. The Fire \nofficial is authorized to determine the extent of the \nClass I electrical equipment and wiring location \nwhere a condition is not specifically covered by \nthese requirements or SBC 401. \n❖ \nThere may be situations when the code does \nnot specifically cover the hazardous location \nthat should have Class I electrical equipment \nand wiring. The Fire official has the authority to \nrequire Class I electrical equipment and wiring \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1631 \n \nClass IA. \nClass IB. \nClass IC. \n• FLASH POINT. \n• FUEL LIMIT SWITCH. \n• LIQUID STORAGE ROOM. \n• LIQUID STORAGE WAREHOUSE. \n• MOBILE FUELING. \n• PROCESS TRANSFER. \n• REFINERY. \n• REMOTE \nEMERGENCY \nSHUTOFF \nDEVICE. \n• REMOTE SOLVENT RESERVOIR. \n• SOLVENT DISTILLATION UNIT. \n• TANK, PRIMARY.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 5703 GENERAL \nREQUIREMENTS \n5703.1 Electrical. Electrical wiring and equipment \nshall be installed and maintained in accordance with \nSection 603and SBC 401.\n\n❖ The installation of electrical wiring and \nequipment is regulated by SBC 401. \n5703.1.1 \nClassified \nlocations \nfor \nflammable liquids. Areas where flammable liquids \nare stored, handled, dispensed or mixed shall be in \naccordance with Table 5703.1.1. A classified area \nshall not extend beyond an unpierced floor, roof or \nother solid partition. \nThe extent of the classified area is allowed to be \nreduced, or eliminated, where sufficient technical \njustification is provided to the Fire official that a \nconcentration in the area in excess of 25 percent of \nthe lower flammable limit (LFL) cannot be \ngenerated.\n\n❖ Electrical systems can create sparks that can \nbe a source of ignition. Areas of a building \nwhere flammable liquids are present are to \nhave the electrical wiring and equipment \ninstalled to prevent the electrical system from \nbecoming an ignition source. This type of \nelectrical installation is not required in other \nareas of the building where the construction \nprevents the spread of flammable liquids and \ntheir vapors. This construction can be \naccomplished only by eliminating penetrations. \nClass I equipment locations, which require \nspecial installation of wiring and equipment, \nare listed in Table 5703.1.1.\n\n❖ See Table 5703.1.1. \n \nThe table lists the Class I, Group D locations \nthat require installation of the electrical system \nor its components to prevent them from \nbecoming an ignition source. Class I is defined \nas a location where flammable liquids or gases \nmay be present in sufficient quantities to \nproduce an explosive or ignitable mixture. \nGroup D is defined as an atmosphere \ncontaining flammable or combustible liquids or \ngases. Group D is divided into two divisions: \nDivision 1 is for locations where flammable or \ncombustible vapors are present; Division 2 is \nfor locations where flammable or combustible \nvapors may be present. \n5703.1.2 \nClassified \nlocations \nfor \ncombustible liquids. Areas where Class II or III \nliquids are heated above their flash points shall have \nelectrical installations in accordance with Section \n5703.1.1. \nException: Solvent distillation units in accordance \nwith Section 5705.4.\n\n❖ Electrical systems can create sparks that can \nbe a source of ignition. The sparks may be \ncaused by electrical current or static electricity. \nAreas of a building where combustible liquids \nare heated to or above their flash points are \ntreated \nthe \nsame \nas \nareas \ncontaining \nflammable liquids. Class I equipment locations, \nwhich require special installation of the wiring \nand equipment, are listed in Table 5703.1.1. \n \nThe exception indicates that use of a solvent \ndistillation unit for the recovery of combustible \nliquids is not considered a Class I, Group D \nlocation. See the commentary to Section \n5705.4for information on solvent distillation \nunits. \n5703.1.3 \nOther applications. The Fire \nofficial is authorized to determine the extent of the \nClass I electrical equipment and wiring location \nwhere a condition is not specifically covered by \nthese requirements or SBC 401.\n\n❖ There may be situations when the code does \nnot specifically cover the hazardous location \nthat should have Class I electrical equipment \nand wiring. The Fire official has the authority to \nrequire Class I electrical equipment and wiring \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 62,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1632 \n \nin a location not specifically identified by the \ncode for Division 1 or 2 locations. \n5703.2 Fire protection. Fire protection for the \nstorage, use, dispensing, mixing, handling and on-\nsite transportation of flammable and combustible \nliquids shall be in accordance with this chapter and \napplicable sections of Chapter 9. \n❖ \nThe requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of fire. \n5703.2.1 \nPortable fire extinguishers and \nhose lines. Portable fire extinguishers shall be \nprovided in accordance with Section 906. Hose lines \nshall be provided in accordance with Section 905. \n❖ \nPortable fire extinguishers and hose lines are \nto \nbe \ninstalled \nwhere \nflammable \nand \ncombustible liquids are stored, used or \ndispensed. These fire protection devices, \noperated by trained personnel, are to handle \nsmall emergencies. They are not an alternative \nto fire protection systems mandated by this \nsection, Chapter 9 of the code or SBC 201. \n5703.3 Site assessment. In the event of a spill, leak \nor discharge from a tank system, a site assessment \nshall be completed by the owner or operator of such \ntank system if the Fire official determines that a \npotential fire or explosion hazard exists. Such site \nassessments shall be conducted to ascertain \npotential fire hazards and shall be completed and \nsubmitted to the fire department  within a time \nperiod established by the Fire official, not to exceed \n60 days. \n❖ \nSite assessment is to ensure that a spill, leak \nor discharge of flammable or combustible liquid \nis investigated and corrective action is taken. \nThe corrective action may involve only cleaning \nthe area and covering the cause of the problem \nduring personnel safety meetings or it may \nrequire a revision to the equipment or operation \nprocedures. The Fire official is to establish the \ndeadline for completion of the site assessment. \nThe maximum time for completing a site \nassessment is 60 days. The corrective actions \nmay take longer than the time to complete the \nsite assessment. \n5703.4 Spill \ncontrol \nand \nsecondary \ncontainment. Where the maximum allowable \nquantity per control area is exceeded, and where \nrequired by Section 5004.2, rooms, buildings or \nareas used for storage, dispensing, use, mixing or \nhandling of Class I, II and IIIA liquids shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2. \n❖ \nWhere the maximum allowable quantity per \ncontrol area (MAQ) of flammable or Class II or \nIIIA combustible liquids is exceeded, spills \nmust be controlled to prevent the spread of \nliquid and vapors. Section 5004.2 discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \nSection \n5004.3 \ndiscusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor. See also Section 5704.3.7.3. \n5703.5 Labeling and signage. The Fire official is \nauthorized to require warning signs for the purpose \nof identifying the hazards of storing or using \nflammable liquids. Signage for identification and \nwarning such as for the inherent hazard of \nflammable liquids or smoking shall be provided in \naccordance with this chapter and Sections 5003.5 \nand 5003.6. \n❖ \nSigns are used to identify the flammable or \ncombustible liquid being stored or used and to \nprovide any warning or information necessary \nfor its storage or use. Section 5003.5 includes \na reference to NFPA 704, which details the \nlocations and construction of the signs. NFPA \n704 uses a diamond with each of its four points \ncolored either red, blue, yellow or white. Each \ndiamond point represents a different hazard. \nFor flammable and combustible liquids, the red \ndiamond point (uppermost point) represents \nflammability. The number in this diamond point \nwill vary from 0 (will not burn) to 4 (rapidly \nburn). \nFor \nflammable \nand \ncombustible \nreferences, numbers 2 to 4 usually represent \nflammable and combustible liquids. These \nsigns are permanent, durable signs that are to \nbe readily visible and are not to be covered or \nremoved. \n5703.5.1 \nStyle. Warning signs shall be of a \ndurable material. Signs warning of the hazard of \nflammable liquids shall have white lettering on a \nred background and shall read: DANGER—\nFLAMMABLE LIQUIDS. Letters shall be not less \nthan 75 mm in height and 12.5 mm in stroke. \n❖ \nThe signs used with flammable liquids are to \nread “DANGER–FLAMMABLE LIQUIDS.” The \ncode defines color and size of lettering to \nensure uniformity. \n5703.5.2 \nLocation. Signs shall be posted in \nlocations as required by the Fire official. Piping \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1632 \n \nin a location not specifically identified by the \ncode for Division 1 or 2 locations. \n5703.2 Fire protection. Fire protection for the \nstorage, use, dispensing, mixing, handling and on-\nsite transportation of flammable and combustible \nliquids shall be in accordance with this chapter and \napplicable sections of Chapter 9.",
      "commentary": "The requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of fire. \n5703.2.1 \nPortable fire extinguishers and \nhose lines. Portable fire extinguishers shall be \nprovided in accordance with Section 906. Hose lines \nshall be provided in accordance with Section 905.\n\n❖ Portable fire extinguishers and hose lines are \nto \nbe \ninstalled \nwhere \nflammable \nand \ncombustible liquids are stored, used or \ndispensed. These fire protection devices, \noperated by trained personnel, are to handle \nsmall emergencies. They are not an alternative \nto fire protection systems mandated by this \nsection, Chapter 9 of the code or SBC 201. \n5703.3 Site assessment. In the event of a spill, leak \nor discharge from a tank system, a site assessment \nshall be completed by the owner or operator of such \ntank system if the Fire official determines that a \npotential fire or explosion hazard exists. Such site \nassessments shall be conducted to ascertain \npotential fire hazards and shall be completed and \nsubmitted to the fire department  within a time \nperiod established by the Fire official, not to exceed \n60 days.\n\n❖ Site assessment is to ensure that a spill, leak \nor discharge of flammable or combustible liquid \nis investigated and corrective action is taken. \nThe corrective action may involve only cleaning \nthe area and covering the cause of the problem \nduring personnel safety meetings or it may \nrequire a revision to the equipment or operation \nprocedures. The Fire official is to establish the \ndeadline for completion of the site assessment. \nThe maximum time for completing a site \nassessment is 60 days. The corrective actions \nmay take longer than the time to complete the \nsite assessment. \n5703.4 Spill \ncontrol \nand \nsecondary \ncontainment. Where the maximum allowable \nquantity per control area is exceeded, and where \nrequired by Section 5004.2, rooms, buildings or \nareas used for storage, dispensing, use, mixing or \nhandling of Class I, II and IIIA liquids shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2.\n\n❖ Where the maximum allowable quantity per \ncontrol area (MAQ) of flammable or Class II or \nIIIA combustible liquids is exceeded, spills \nmust be controlled to prevent the spread of \nliquid and vapors. Section 5004.2 discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \nSection \n5004.3 \ndiscusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor. See also Section 5704.3.7.3. \n5703.5 Labeling and signage. The Fire official is \nauthorized to require warning signs for the purpose \nof identifying the hazards of storing or using \nflammable liquids. Signage for identification and \nwarning such as for the inherent hazard of \nflammable liquids or smoking shall be provided in \naccordance with this chapter and Sections 5003.5 \nand 5003.6.\n\n❖ Signs are used to identify the flammable or \ncombustible liquid being stored or used and to \nprovide any warning or information necessary \nfor its storage or use. Section 5003.5 includes \na reference to NFPA 704, which details the \nlocations and construction of the signs. NFPA \n704 uses a diamond with each of its four points \ncolored either red, blue, yellow or white. Each \ndiamond point represents a different hazard. \nFor flammable and combustible liquids, the red \ndiamond point (uppermost point) represents \nflammability. The number in this diamond point \nwill vary from 0 (will not burn) to 4 (rapidly \nburn). \nFor \nflammable \nand \ncombustible \nreferences, numbers 2 to 4 usually represent \nflammable and combustible liquids. These \nsigns are permanent, durable signs that are to \nbe readily visible and are not to be covered or \nremoved. \n5703.5.1 \nStyle. Warning signs shall be of a \ndurable material. Signs warning of the hazard of \nflammable liquids shall have white lettering on a \nred background and shall read: DANGER—\nFLAMMABLE LIQUIDS. Letters shall be not less \nthan 75 mm in height and 12.5 mm in stroke.\n\n❖ The signs used with flammable liquids are to \nread “DANGER–FLAMMABLE LIQUIDS.” The \ncode defines color and size of lettering to \nensure uniformity. \n5703.5.2 \nLocation. Signs shall be posted in \nlocations as required by the Fire official. Piping \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 63,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1633 \n \ncontaining flammable liquids shall be identified in \naccordance with ASME A13.1. \n❖ \nThe location of signs for containers, tanks, \nentrances, and so on is discussed in Section \n5003.5 by referencing NFPA 704. Signage for \npiping containing flammable liquids is covered \nunder ASME A13.1. The signage is in English \ntext and requires arrows to indicate flow \ndirection. \n5703.5.3 \nWarning \nlabels. \nIndividual \ncontainers, packages and cartons shall be identified, \nmarked, labeled and placarded in accordance with \ngovernmental regulations and applicable laws. \n❖ \nThe warning labels on individual containers, \npackages and cartons may be different than \nwhat is required under NFPA 704.  \n5703.5.4 \nIdentification. Color coding or \nother approved identification means shall be \nprovided on each loading and unloading riser for \nflammable or combustible liquids to identify the \ncontents of the tank served by the riser. \n❖ \nMore than one flammable or combustible liquid \nmay be present at a facility in addition to other \nliquids. The loading and unloading risers are to \nbe color coded or identified by other approved \nidentification means to ensure that operators \nknow which material is being used. If color \ncoding is not used, the Fire official is to approve \nany other identification means. \n5703.6 Piping systems. Piping systems, and their \ncomponent parts, for flammable and combustible \nliquids shall be in accordance with Sections \n5703.6.1 through 5703.6.11. \n❖ \nPiping must be designed to provide protection \nagainst overpressure or other conditions that \ncould create leaks at joints or rupture the pipes. \n5703.6.1 \nNonapplicability. The provisions \nof Section 5703.6 shall not apply to gas or oil well \ninstallations; piping that is integral to stationary or \nportable engines, including aircraft, watercraft and \nmotor vehicles; and piping in connection with \nboilers and pressure vessels regulated by SBC 501. \n❖ \nPiping of some applications of flammable and \ncombustible liquids is addressed under other \ncode \ndocuments \nor \nother \nlaws. \nOther \ngovernmental \nagencies \nhave \nlaws \nand \nauthority to regulate the piping for oil and gas \nwells. Stationary and portable engines are \nmanufactured under other standards that are \nenforced by other governmental agencies. \nBecause the piping associated with heating \nequipment (fuel oil and pressure systems) is \naddressed by SBC 501, those requirements \nare not repeated. \n5703.6.2 \nDesign and fabrication of piping \nsystems \nand \ncomponents. \nPiping \nsystem \ncomponents shall be designed and fabricated in \naccordance with the applicable standard listed in \nTable 5703.6.2 and Chapter 27 of NFPA 30, except \nas modified by Section 5703.6.2.1. \n❖ \nRather than include lengthy requirements for \npiping systems in the body of the code, this \nsection provides correlation with Chapter 27 of \nNFPA 30, which references the ASME B31 \nseries of piping standards, not all of which are \nsuitable or necessary for flammable or \ncombustible liquid piping. By including a table \nlisting the four specific standards within ASME \nB31 that are applicable for flammable liquid \npiping, the code is made more user friendly. It \nis left to the code user to select the correct \nstandard to apply. \n5703.6.2.1 \nSpecial materials. Low-melting-\npoint materials (such as aluminum, copper or \nbrass), materials that soften on fire exposure (such \nas nonmetallic materials) and nonductile material \n(such as cast iron) shall be acceptable for use \nunderground in accordance with the applicable \nstandard listed in Table 5703.6.2. Where such \nmaterials are used outdoors in above-ground piping \nsystems or within buildings, they shall be in \naccordance with the applicable standard listed in \nTable 5703.6.2 and one of the following: \n1. Suitably protected against fire exposure. \n2. Located where leakage from failure would \nnot unduly expose people or structures. \n3. Located where leakage can be readily \ncontrolled \nby \noperation \nof \naccessible \nremotely located valves. \nIn all cases, nonmetallic piping shall be used in \naccordance with Section 27.4.6 of NFPA 30. \n❖ \nPiping that may fail under fire exposure as a \nresult of heat reducing its material strength is \nlimited to specific installations and locations. \nPipes that have “low melting points” can fail by \nsagging when exposed to fire. Sagging can \ncause a joint to separate or the pipes to burst if \npiping is under pressure. These failures would \nresult in the flammable and combustible liquids \nbeing exposed to the fire and air. The \nlimitations on the use of these piping materials \nreduces their exposure to a fire, or where a \nfailure occurs, does not increase the potential \ndanger. This kind of piping can also be used \nwhere the piping system can be isolated in an \nemergency. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1633 \n \ncontaining flammable liquids shall be identified in \naccordance with ASME A13.1.",
      "commentary": "The location of signs for containers, tanks, \nentrances, and so on is discussed in Section \n5003.5 by referencing NFPA 704. Signage for \npiping containing flammable liquids is covered \nunder ASME A13.1. The signage is in English \ntext and requires arrows to indicate flow \ndirection. \n5703.5.3 \nWarning \nlabels. \nIndividual \ncontainers, packages and cartons shall be identified, \nmarked, labeled and placarded in accordance with \ngovernmental regulations and applicable laws.\n\n❖ The warning labels on individual containers, \npackages and cartons may be different than \nwhat is required under NFPA 704.  \n5703.5.4 \nIdentification. Color coding or \nother approved identification means shall be \nprovided on each loading and unloading riser for \nflammable or combustible liquids to identify the \ncontents of the tank served by the riser.\n\n❖ More than one flammable or combustible liquid \nmay be present at a facility in addition to other \nliquids. The loading and unloading risers are to \nbe color coded or identified by other approved \nidentification means to ensure that operators \nknow which material is being used. If color \ncoding is not used, the Fire official is to approve \nany other identification means. \n5703.6 Piping systems. Piping systems, and their \ncomponent parts, for flammable and combustible \nliquids shall be in accordance with Sections \n5703.6.1 through 5703.6.11.\n\n❖ Piping must be designed to provide protection \nagainst overpressure or other conditions that \ncould create leaks at joints or rupture the pipes. \n5703.6.1 \nNonapplicability. The provisions \nof Section 5703.6 shall not apply to gas or oil well \ninstallations; piping that is integral to stationary or \nportable engines, including aircraft, watercraft and \nmotor vehicles; and piping in connection with \nboilers and pressure vessels regulated by SBC 501.\n\n❖ Piping of some applications of flammable and \ncombustible liquids is addressed under other \ncode \ndocuments \nor \nother \nlaws. \nOther \ngovernmental \nagencies \nhave \nlaws \nand \nauthority to regulate the piping for oil and gas \nwells. Stationary and portable engines are \nmanufactured under other standards that are \nenforced by other governmental agencies. \nBecause the piping associated with heating \nequipment (fuel oil and pressure systems) is \naddressed by SBC 501, those requirements \nare not repeated. \n5703.6.2 \nDesign and fabrication of piping \nsystems \nand \ncomponents. \nPiping \nsystem \ncomponents shall be designed and fabricated in \naccordance with the applicable standard listed in \nTable 5703.6.2 and Chapter 27 of NFPA 30, except \nas modified by Section 5703.6.2.1.\n\n❖ Rather than include lengthy requirements for \npiping systems in the body of the code, this \nsection provides correlation with Chapter 27 of \nNFPA 30, which references the ASME B31 \nseries of piping standards, not all of which are \nsuitable or necessary for flammable or \ncombustible liquid piping. By including a table \nlisting the four specific standards within ASME \nB31 that are applicable for flammable liquid \npiping, the code is made more user friendly. It \nis left to the code user to select the correct \nstandard to apply. \n5703.6.2.1 \nSpecial materials. Low-melting-\npoint materials (such as aluminum, copper or \nbrass), materials that soften on fire exposure (such \nas nonmetallic materials) and nonductile material \n(such as cast iron) shall be acceptable for use \nunderground in accordance with the applicable \nstandard listed in Table 5703.6.2. Where such \nmaterials are used outdoors in above-ground piping \nsystems or within buildings, they shall be in \naccordance with the applicable standard listed in \nTable 5703.6.2 and one of the following: \n1. Suitably protected against fire exposure. \n2. Located where leakage from failure would \nnot unduly expose people or structures. \n3. Located where leakage can be readily \ncontrolled \nby \noperation \nof \naccessible \nremotely located valves. \nIn all cases, nonmetallic piping shall be used in \naccordance with Section 27.4.6 of NFPA 30.\n\n❖ Piping that may fail under fire exposure as a \nresult of heat reducing its material strength is \nlimited to specific installations and locations. \nPipes that have “low melting points” can fail by \nsagging when exposed to fire. Sagging can \ncause a joint to separate or the pipes to burst if \npiping is under pressure. These failures would \nresult in the flammable and combustible liquids \nbeing exposed to the fire and air. The \nlimitations on the use of these piping materials \nreduces their exposure to a fire, or where a \nfailure occurs, does not increase the potential \ndanger. This kind of piping can also be used \nwhere the piping system can be isolated in an \nemergency. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 64,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1634 \n \n5703.6.3 \nTesting. \nUnless \ntested \nin \naccordance with the applicable section of ASME \nB31.9, piping, before being covered, enclosed or \nplaced in use, shall be hydrostatically tested to 150 \npercent of the maximum anticipated pressure of the \nsystem, or pneumatically tested to 110 percent of \nthe maximum anticipated pressure of the system, \nbut not less than 34.5 kPa at the highest point of the \nsystem. This test shall be maintained for a sufficient \ntime period to complete visual inspection of joints \nand connections. For not less than 10 minutes, there \nshall be no leakage or permanent distortion. Care \nshall be exercised to ensure that these pressures are \nnot applied to vented storage tanks. Such storage \ntanks shall be tested independently from the piping. \n❖ \nPiping must be tested to a minimum pressure \nof 34.5 kPa or to a pressure greater than the \nanticipated pressure of the system. The pipe \njoints and connections are to be visually \ninspected. The test pressure is to be \nmaintained for a minimum of 10 minutes, but \nnot less than the time required for a visual \ninspection. \n5703.6.3.1 \nExisting piping. Existing piping \nshall be tested in accordance with this section where \nthe Fire official has reasonable cause to believe that \na leak exists. Piping that could contain flammable \nor combustible liquids shall not be tested \npneumatically. Such tests shall be at the expense of \nthe owner or operator. \nException: Vapor-recovery piping is allowed to be \ntested using an inert gas. \n❖ \nThe Fire official may require testing of existing \npiping. Existing piping is to be tested to the \nsame criteria as new piping, except that piping \ncontaining flammable or combustible liquids is \nnot \nto \nbe \npneumatically \ntested. \nThe \nintroduction of air into these pipes can create a \nvapor and air mixture that reaches the \nflammable range. \n \nThe exception allows pneumatic testing of a \nvapor recovery system with an inert gas (such \nas nitrogen, carbon dioxide, etc.). Because \nvapor-recovery systems are designed to \nremove the flammable or combustible vapors \nand recycle the liquid, these vapors could be \nremoved from the piping during the recovery \nprocess; however, the inert gas is still required \nto prevent the vapor and air mixture from \nreaching the flammable range before or during \nthe recovery process. \n5703.6.4 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect piping, valves or fittings subject to vehicular \ndamage in accordance with Section 312. \n❖ \nProtection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312states that the specifications for \nguard posts or the design forces required for an \napproved barrier should comply with the code. \n5703.6.5 \nProtection \nfrom \nexternal \ncorrosion and galvanic action. Where subject to \nexternal corrosion, piping, related fluid-handling \ncomponents and supports for both underground and \nabove-ground applications shall be fabricated from \nnoncorrosive materials, and coated or provided with \ncorrosion protection. Dissimilar metallic parts that \npromote galvanic action shall not be joined. \n❖ \nDeterioration of piping and components can \ncause leaks and spillage of flammable and \ncombustible \nliquids. \nUsing \nuncorrodible \nmaterials, \nprotective \ncoatings, \ngalvanic \nprotection or a combination of these methods \ncan protect the piping and components. \nDissimilar metals are prohibited because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode while \nthe other metal is protected from corrosion. \nSee \nSection \n5704.2.7.9 \nfor \ncorrosion \nprotection for tanks. \n5703.6.6 \nValves. \nPiping \nsystems \nshall \ncontain a sufficient number of manual control \nvalves and check valves to operate the system \nproperly and to protect the plant under both normal \nand emergency conditions. Piping systems in \nconnection with pumps shall contain a sufficient \nnumber of such valves to control properly the flow \nof liquids in normal operation and in the event of \nphysical damage or fire exposure. \n❖ \nValves are essential to proper operation. \nCheck \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. Other valves are used to isolate piping \nsections and equipment for maintenance. \nValves are also used to stop the flow of \nflammable and combustible liquids. \n5703.6.6.1 \nBackflow \nprotections. \nConnections to pipelines or piping by which \nequipment (such as tank cars, tank vehicles or \nmarine vessels) discharges liquids into storage \ntanks shall be provided with check valves or block \nvalves for automatic protection against backflow \nwhere the piping arrangement is such that backflow \nfrom the system is possible. Where loading and \nunloading is done through a common pipe system, \na check valve is not required. However, a block \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1634 \n \n5703.6.3 \nTesting. \nUnless \ntested \nin \naccordance with the applicable section of ASME \nB31.9, piping, before being covered, enclosed or \nplaced in use, shall be hydrostatically tested to 150 \npercent of the maximum anticipated pressure of the \nsystem, or pneumatically tested to 110 percent of \nthe maximum anticipated pressure of the system, \nbut not less than 34.5 kPa at the highest point of the \nsystem. This test shall be maintained for a sufficient \ntime period to complete visual inspection of joints \nand connections. For not less than 10 minutes, there \nshall be no leakage or permanent distortion. Care \nshall be exercised to ensure that these pressures are \nnot applied to vented storage tanks. Such storage \ntanks shall be tested independently from the piping.",
      "commentary": "Piping must be tested to a minimum pressure \nof 34.5 kPa or to a pressure greater than the \nanticipated pressure of the system. The pipe \njoints and connections are to be visually \ninspected. The test pressure is to be \nmaintained for a minimum of 10 minutes, but \nnot less than the time required for a visual \ninspection. \n5703.6.3.1 \nExisting piping. Existing piping \nshall be tested in accordance with this section where \nthe Fire official has reasonable cause to believe that \na leak exists. Piping that could contain flammable \nor combustible liquids shall not be tested \npneumatically. Such tests shall be at the expense of \nthe owner or operator. \nException: Vapor-recovery piping is allowed to be \ntested using an inert gas.\n\n❖ The Fire official may require testing of existing \npiping. Existing piping is to be tested to the \nsame criteria as new piping, except that piping \ncontaining flammable or combustible liquids is \nnot \nto \nbe \npneumatically \ntested. \nThe \nintroduction of air into these pipes can create a \nvapor and air mixture that reaches the \nflammable range. \n \nThe exception allows pneumatic testing of a \nvapor recovery system with an inert gas (such \nas nitrogen, carbon dioxide, etc.). Because \nvapor-recovery systems are designed to \nremove the flammable or combustible vapors \nand recycle the liquid, these vapors could be \nremoved from the piping during the recovery \nprocess; however, the inert gas is still required \nto prevent the vapor and air mixture from \nreaching the flammable range before or during \nthe recovery process. \n5703.6.4 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect piping, valves or fittings subject to vehicular \ndamage in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312states that the specifications for \nguard posts or the design forces required for an \napproved barrier should comply with the code. \n5703.6.5 \nProtection \nfrom \nexternal \ncorrosion and galvanic action. Where subject to \nexternal corrosion, piping, related fluid-handling \ncomponents and supports for both underground and \nabove-ground applications shall be fabricated from \nnoncorrosive materials, and coated or provided with \ncorrosion protection. Dissimilar metallic parts that \npromote galvanic action shall not be joined.\n\n❖ Deterioration of piping and components can \ncause leaks and spillage of flammable and \ncombustible \nliquids. \nUsing \nuncorrodible \nmaterials, \nprotective \ncoatings, \ngalvanic \nprotection or a combination of these methods \ncan protect the piping and components. \nDissimilar metals are prohibited because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode while \nthe other metal is protected from corrosion. \nSee \nSection \n5704.2.7.9 \nfor \ncorrosion \nprotection for tanks. \n5703.6.6 \nValves. \nPiping \nsystems \nshall \ncontain a sufficient number of manual control \nvalves and check valves to operate the system \nproperly and to protect the plant under both normal \nand emergency conditions. Piping systems in \nconnection with pumps shall contain a sufficient \nnumber of such valves to control properly the flow \nof liquids in normal operation and in the event of \nphysical damage or fire exposure.\n\n❖ Valves are essential to proper operation. \nCheck \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. Other valves are used to isolate piping \nsections and equipment for maintenance. \nValves are also used to stop the flow of \nflammable and combustible liquids. \n5703.6.6.1 \nBackflow \nprotections. \nConnections to pipelines or piping by which \nequipment (such as tank cars, tank vehicles or \nmarine vessels) discharges liquids into storage \ntanks shall be provided with check valves or block \nvalves for automatic protection against backflow \nwhere the piping arrangement is such that backflow \nfrom the system is possible. Where loading and \nunloading is done through a common pipe system, \na check valve is not required. However, a block \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 65,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1635 \n \nvalve, located in an area where it is provided with \nready access or remotely operable, shall be \nprovided. \n❖ \nCheck \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. A check valve cannot be used for a \ncommon pipe used to both load and unload \nflammable and combustible liquids because \ncheck valves are designed to allow flow in only \none direction. This type of valve would prohibit \na common pipe for both loading and unloading. \nA block valve is to be used for common pipe. \nThe block valve control mechanism must be \nprovided with ready access or remotely \noperable in the event that the valve is needed \nto stop a spill or accidental discharge. \n5703.6.6.2 \nManual \ndrainage. \nManual \ndrainage-control valves shall be located at approved \nlocations remote from the tanks, diked area, \ndrainage system and impounding basin to ensure \ntheir operation in a fire condition. \n❖ \nIn case of a fire, it may be necessary to drain \nthe piping system. This is to be accomplished \nby a manual drainage-control valve. The \nnumber of manual drainage-control valves will \ndepend on the facility. The manual drainage-\ncontrol valves are to be located to isolate \nsections of the piping and equipment for \nmaintenance, repair, replacement and control \nof flammable and combustible liquids during an \nemergency. \n5703.6.7 \nConnections. Above-ground tanks \nwith connections located below normal liquid level \nshall be provided with internal or external isolation \nvalves located as close as practical to the shell of the \ntank. \nExcept \nfor \nliquids \nwhose \nchemical \ncharacteristics are incompatible with steel, such \nvalves, where external, and their connections to the \ntank shall be of steel. \n❖ \nThe isolation valve is located as near as \npractical to above-ground tanks to control the \nflow of flammable and combustible liquids. This \nlocation is to reduce the quantity of flammable \nand \ncombustible \nliquids \nthat \nmay \nbe \ndischarged during an emergency. The loss of a \nportion of the piping system between an \naboveground tank and the isolation valve may \nallow the discharge of the flammable and \ncombustible liquids under gravity flow. \n \nThe isolation valve is to be of steel unless the \nflammable and combustible liquids are not \ncompatible with steel. Other valve materials \nmay be damaged and fail under the heat from \na fire. If the isolation valve fails, the flammable \nand combustible liquids may be discharged \nunder gravity flow and increase the fire \npotential. \n5703.6.8 \nPiping supports. Piping systems \nshall be substantially supported and protected \nagainst physical damage and excessive stresses \narising from settlement, vibration, expansion, \ncontraction or exposure to fire. The supports shall \nbe protected against exposure to fire by one of the \nfollowing: \n1. Draining liquid away from the piping system \nat a minimum slope of not less than 1 percent. \n2. Providing protection with a fire-resistance \nrating of not less than 2 hours. \n3. Other approved methods. \n❖ \nPipe supports are necessary to reduce stress \non the pipe from both external and internal \nsources. Personnel are an external source of \npotential damage to piping, as is unattached \nequipment hitting the piping system. The pipe \nsupports are to absorb these impact loads to \nprotect the pipe from excess deflection. \n \nInternal forces are caused by the positive and \nnegative pressures created by the operation of \npumps and valves. Pumping of flammable and \ncombustible liquids will generate positive \npressure in the pipe. This pressure, combined \nwith any pressure required to support the dead \nweight of the piping system and flammable and \ncombustible liquids in the piping system, can \ncause the pipe wall to rupture. \n \nThe pumping action and the operation of the \nvalve can cause shock waves to travel through \nthe flammable and combustible liquids in a \npipe, which can create internal pressures \nseveral times larger than normal operating \npressures. One type of shock wave is caused \nby the fast opening and closing of a valve. This \npressure wave can place high internal \npressures on the piping system. \n \nThis section lists three methods of protecting \npipe supports from a fire: \n1. \nThe piping is required to have a minimum \nslope of 1 percent to allow for drainage. \nThe viscosity of the flammable and \ncombustible liquids may mandate a \ngreater drainage slope. \n2. \nThe pipe supports must support the piping \nin a fire for a minimum of 2 hours based \non ASTM E119 test criteria. This fire \nprotection of the supports is to keep any \nflammable and combustible liquids in the \npipe from adding to an existing fire. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1635 \n \nvalve, located in an area where it is provided with \nready access or remotely operable, shall be \nprovided.",
      "commentary": "Check \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. A check valve cannot be used for a \ncommon pipe used to both load and unload \nflammable and combustible liquids because \ncheck valves are designed to allow flow in only \none direction. This type of valve would prohibit \na common pipe for both loading and unloading. \nA block valve is to be used for common pipe. \nThe block valve control mechanism must be \nprovided with ready access or remotely \noperable in the event that the valve is needed \nto stop a spill or accidental discharge. \n5703.6.6.2 \nManual \ndrainage. \nManual \ndrainage-control valves shall be located at approved \nlocations remote from the tanks, diked area, \ndrainage system and impounding basin to ensure \ntheir operation in a fire condition.\n\n❖ In case of a fire, it may be necessary to drain \nthe piping system. This is to be accomplished \nby a manual drainage-control valve. The \nnumber of manual drainage-control valves will \ndepend on the facility. The manual drainage-\ncontrol valves are to be located to isolate \nsections of the piping and equipment for \nmaintenance, repair, replacement and control \nof flammable and combustible liquids during an \nemergency. \n5703.6.7 \nConnections. Above-ground tanks \nwith connections located below normal liquid level \nshall be provided with internal or external isolation \nvalves located as close as practical to the shell of the \ntank. \nExcept \nfor \nliquids \nwhose \nchemical \ncharacteristics are incompatible with steel, such \nvalves, where external, and their connections to the \ntank shall be of steel.\n\n❖ The isolation valve is located as near as \npractical to above-ground tanks to control the \nflow of flammable and combustible liquids. This \nlocation is to reduce the quantity of flammable \nand \ncombustible \nliquids \nthat \nmay \nbe \ndischarged during an emergency. The loss of a \nportion of the piping system between an \naboveground tank and the isolation valve may \nallow the discharge of the flammable and \ncombustible liquids under gravity flow. \n \nThe isolation valve is to be of steel unless the \nflammable and combustible liquids are not \ncompatible with steel. Other valve materials \nmay be damaged and fail under the heat from \na fire. If the isolation valve fails, the flammable \nand combustible liquids may be discharged \nunder gravity flow and increase the fire \npotential. \n5703.6.8 \nPiping supports. Piping systems \nshall be substantially supported and protected \nagainst physical damage and excessive stresses \narising from settlement, vibration, expansion, \ncontraction or exposure to fire. The supports shall \nbe protected against exposure to fire by one of the \nfollowing: \n1. Draining liquid away from the piping system \nat a minimum slope of not less than 1 percent. \n2. Providing protection with a fire-resistance \nrating of not less than 2 hours. \n3. Other approved methods.\n\n❖ Pipe supports are necessary to reduce stress \non the pipe from both external and internal \nsources. Personnel are an external source of \npotential damage to piping, as is unattached \nequipment hitting the piping system. The pipe \nsupports are to absorb these impact loads to \nprotect the pipe from excess deflection. \n \nInternal forces are caused by the positive and \nnegative pressures created by the operation of \npumps and valves. Pumping of flammable and \ncombustible liquids will generate positive \npressure in the pipe. This pressure, combined \nwith any pressure required to support the dead \nweight of the piping system and flammable and \ncombustible liquids in the piping system, can \ncause the pipe wall to rupture. \n \nThe pumping action and the operation of the \nvalve can cause shock waves to travel through \nthe flammable and combustible liquids in a \npipe, which can create internal pressures \nseveral times larger than normal operating \npressures. One type of shock wave is caused \nby the fast opening and closing of a valve. This \npressure wave can place high internal \npressures on the piping system. \n \nThis section lists three methods of protecting \npipe supports from a fire: \n1. \nThe piping is required to have a minimum \nslope of 1 percent to allow for drainage. \nThe viscosity of the flammable and \ncombustible liquids may mandate a \ngreater drainage slope. \n2. \nThe pipe supports must support the piping \nin a fire for a minimum of 2 hours based \non ASTM E119 test criteria. This fire \nprotection of the supports is to keep any \nflammable and combustible liquids in the \npipe from adding to an existing fire. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 66,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1636 \n \n3. \nThe code always recognizes that there \nmay be other methods available for \naccomplishing the intent. The Fire official \nhas the responsibility to review these \nalternative methods and the authority to \napprove an alternative method, but only if \nit has been demonstrated or documented \nto comply with the intent of the code \nrequirement. \n5703.6.9 \nFlexible joints. Flexible joints \nshall be listed and approved and shall be installed \non underground liquid, vapor and vent piping at all \nof the following locations: \n1. Where piping connects to underground tanks. \n2. Where piping ends at pump islands and vent \nrisers. \n3. At points where differential movement in the \npiping can occur. \n❖ \nFlexible joints are necessary to handle \nexpansion and contraction of the piping system \nand \ncontrol \nvibration. \nExpansion \nand \ncontraction of the piping system will create \nstresses in the pipe and pipe joints because of \nthe increase or decrease in pipe length. These \nchanges in pipe length may cause the pipe to \nbuckle, or pull or push a joint apart. The \nvibration of a pipe may cause a fatigue failure. \nFatigue failures result from the reversal of \nstresses in a material. The flexing of the pipe \nwall or pipe joint from a positive pressure to a \nnegative pressure over time will create a \nfatigue failure in the pipe wall. This fatigue can \ncause the pipe or pipe joint to finally break open \nbecause of internal operating pressures or \nexternal loading, such as dead weight or an \nimpact load. \n \nThis section lists three locations where flexible \njoints must be used: \n1. \nPiping connected to an underground tank. \nAn underground tank is unmovable; \ntherefore, the flexible joint connecting the \npiping to the tank must handle the \nexpansion and contraction of the pipe \nsystem. \n2. \nPiping ending at pump islands and vent \nrisers. \nThe \nmechanical \nequipment \nvibrations make it necessary to isolate the \npiping with flexible joints at a pumping \nisland. Equipment vibrations can cause \nfailure of vent risers or joints in vent risers. \nVent risers may vibrate more than other \npiping because there is no liquid in the \npipe to help dampen the vibrations. \n3. \nPoints of differential movement. Any \nlocation where differential settlement may \noccur will need to be isolated by a flexible \njoint. Differential settlement can cause the \npiping to become the support or to have \ninadequate support. Either case can \ncause the pipe to buckle or fail. \n5703.6.9.1 \nFiberglass-reinforced \nplastic \npiping. Fiberglass reinforced plastic (FRP) piping \nis not required to be provided with flexible joints in \nlocations where both of the following conditions are \npresent: \n1. Piping does not exceed 100 mm in diameter. \n2. Piping has a straight run of not less than 1.2 \nm on one side of the connection where such \nconnections result in a change of direction. \nIn lieu of the minimum 1.2 m straight run length, \napproved and listed flexible joints are allowed to be \nused under dispensers and suction pumps, at \nsubmerged pumps and tanks, and where vents \nextend above ground. \n❖ \nFiberglass-reinforced plastic piping is more \nflexible than metal piping. This flexibility of \nfiberglass-reinforced plastic piping can be used \nto handle expansion and contraction of piping, \nor vibrations that would be handled by a flexible \njoint under a set of conditions of pipe diameter \nand minimum straight section of fiberglass-\nreinforced plastic piping. This section lists two \nconditions that must be met: \n1. \nMaximum \n100 \nmm \nin \ndiameter. \nFiberglass-reinforced \nplastic \npiping \ngreater than 100 mm in diameter can be \ntoo stiff to have the flexibility necessary to \nbe an alternative to a flexible joint. The \ngreater the diameter of the pipe, the \ngreater the stiffness of the pipe. \n2. \nMinimum 1.2 m straight run. Straight runs \nof less than 1.2 m are too stiff to have the \nflexibility necessary to be an alternative to \na flexible joint. The longer a pipe run is, \nthe more the pipe can flex without causing \nstresses that will damage the pipe. \n❖ \nThese two conditions are required before \nfiberglass-reinforced plastic piping can be used \nwithout flexible joints. Flexible joints can be \nused with fiberglass-reinforced plastic piping \nwhere there is not sufficient space to meet the \ntwo conditions or where the use of fiberglass-\nreinforced plastic piping is not desired. These \nlocations can use flexible joints. \n5703.6.10 \nPipe joints. Joints shall be liquid \ntight and shall be welded, flanged or threaded \nexcept that listed flexible connectors are allowed in \naccordance with Section 5703.6.9. Threaded or \nflanged joints shall fit tightly by using approved \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1636 \n \n3. \nThe code always recognizes that there \nmay be other methods available for \naccomplishing the intent. The Fire official \nhas the responsibility to review these \nalternative methods and the authority to \napprove an alternative method, but only if \nit has been demonstrated or documented \nto comply with the intent of the code \nrequirement. \n5703.6.9 \nFlexible joints. Flexible joints \nshall be listed and approved and shall be installed \non underground liquid, vapor and vent piping at all \nof the following locations: \n1. Where piping connects to underground tanks. \n2. Where piping ends at pump islands and vent \nrisers. \n3. At points where differential movement in the \npiping can occur.",
      "commentary": "Flexible joints are necessary to handle \nexpansion and contraction of the piping system \nand \ncontrol \nvibration. \nExpansion \nand \ncontraction of the piping system will create \nstresses in the pipe and pipe joints because of \nthe increase or decrease in pipe length. These \nchanges in pipe length may cause the pipe to \nbuckle, or pull or push a joint apart. The \nvibration of a pipe may cause a fatigue failure. \nFatigue failures result from the reversal of \nstresses in a material. The flexing of the pipe \nwall or pipe joint from a positive pressure to a \nnegative pressure over time will create a \nfatigue failure in the pipe wall. This fatigue can \ncause the pipe or pipe joint to finally break open \nbecause of internal operating pressures or \nexternal loading, such as dead weight or an \nimpact load. \n \nThis section lists three locations where flexible \njoints must be used: \n1. \nPiping connected to an underground tank. \nAn underground tank is unmovable; \ntherefore, the flexible joint connecting the \npiping to the tank must handle the \nexpansion and contraction of the pipe \nsystem. \n2. \nPiping ending at pump islands and vent \nrisers. \nThe \nmechanical \nequipment \nvibrations make it necessary to isolate the \npiping with flexible joints at a pumping \nisland. Equipment vibrations can cause \nfailure of vent risers or joints in vent risers. \nVent risers may vibrate more than other \npiping because there is no liquid in the \npipe to help dampen the vibrations. \n3. \nPoints of differential movement. Any \nlocation where differential settlement may \noccur will need to be isolated by a flexible \njoint. Differential settlement can cause the \npiping to become the support or to have \ninadequate support. Either case can \ncause the pipe to buckle or fail. \n5703.6.9.1 \nFiberglass-reinforced \nplastic \npiping. Fiberglass reinforced plastic (FRP) piping \nis not required to be provided with flexible joints in \nlocations where both of the following conditions are \npresent: \n1. Piping does not exceed 100 mm in diameter. \n2. Piping has a straight run of not less than 1.2 \nm on one side of the connection where such \nconnections result in a change of direction. \nIn lieu of the minimum 1.2 m straight run length, \napproved and listed flexible joints are allowed to be \nused under dispensers and suction pumps, at \nsubmerged pumps and tanks, and where vents \nextend above ground.\n\n❖ Fiberglass-reinforced plastic piping is more \nflexible than metal piping. This flexibility of \nfiberglass-reinforced plastic piping can be used \nto handle expansion and contraction of piping, \nor vibrations that would be handled by a flexible \njoint under a set of conditions of pipe diameter \nand minimum straight section of fiberglass-\nreinforced plastic piping. This section lists two \nconditions that must be met: \n1. \nMaximum \n100 \nmm \nin \ndiameter. \nFiberglass-reinforced \nplastic \npiping \ngreater than 100 mm in diameter can be \ntoo stiff to have the flexibility necessary to \nbe an alternative to a flexible joint. The \ngreater the diameter of the pipe, the \ngreater the stiffness of the pipe. \n2. \nMinimum 1.2 m straight run. Straight runs \nof less than 1.2 m are too stiff to have the \nflexibility necessary to be an alternative to \na flexible joint. The longer a pipe run is, \nthe more the pipe can flex without causing \nstresses that will damage the pipe.\n\n❖ These two conditions are required before \nfiberglass-reinforced plastic piping can be used \nwithout flexible joints. Flexible joints can be \nused with fiberglass-reinforced plastic piping \nwhere there is not sufficient space to meet the \ntwo conditions or where the use of fiberglass-\nreinforced plastic piping is not desired. These \nlocations can use flexible joints. \n5703.6.10 \nPipe joints. Joints shall be liquid \ntight and shall be welded, flanged or threaded \nexcept that listed flexible connectors are allowed in \naccordance with Section 5703.6.9. Threaded or \nflanged joints shall fit tightly by using approved \n-",
      "chapter_id": "ch57",
      "section_id": "sec5703"
    },
    {
      "page": 67,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1637 \n \nmethods and materials for the type of joint. Joints \nin piping systems used for Class I liquids shall be \nwelded where located in concealed spaces within \nbuildings. \nNonmetallic joints shall be approved and shall be \ninstalled in accordance with the manufacturer’s \ninstructions. \nPipe joints that are dependent on the friction \ncharacteristics \nor \nresiliency \nof \ncombustible \nmaterials for liquid tightness of piping shall not be \nused in buildings. Piping shall be secured to prevent \ndisengagement at the fitting. \n❖ \nPipe joints are to be liquid tight. The code \nrecognizes only three types of generic \nmechanical joints as being adequate for pipes \ncarrying flammable and combustible liquids. \nWelded joints, flanged joints and threaded \njoints provide a liquid-tight joint. ANSI B31.3 \ncontains criteria for the welding of piping. This \nreference is not in this chapter, but is cited in \nChapter 50. \n \nFlanged joints are to be made with materials \nthat are compatible with the piping system and \nthe flammable and combustible liquids in the \npipe. \n \nThreaded joints are to be fabricated by \nmethods that ensure a liquid-tight joint by the \nselection of thread pitch and length of the \nthreaded connection. Listed flexible joints are \nto be approved by the Fire official. \n \nPipe joints in a building’s concealed space that \ncarry Class I flammable liquids are limited to \nwelded joints. Because Class I flammable \nliquids \ncan \nbecome \nvapor \nat \nambient \ntemperature, a joint leak in a concealed space \ncould go unnoticed. There could be no liquid \nescaping the concealed space for personnel to \nnotice. A welded joint that has passed the test \nrequirements of Section 5703.6.3would be a \nliquid-tight joint that meets code requirements. \n5703.6.11 \nBends. Pipe and tubing shall be \nbent in accordance with ASME B31.9. \n❖ \nPipe direction can be changed using either \nfittings or bends. Bends are to be done \naccording to ANSI B31.9. Bending a pipe can \ndamage the pipe. An improper bend may kink \nthe interior portion of the pipe wall and that \ncould cause increased pipe stresses resulting \nfrom the kink restricting flow. An improper bend \ncould stretch the outer portion of the pipe wall. \nThe stretched portion of pipe would have a \nthinner wall thickness. This thinner wall could \ndevelop pinhole leaks or even cause the pipe \nto rupture. \nSECTION 5704 STORAGE \n5704.1 General. The storage of flammable and \ncombustible liquids in containers and tanks shall be \nin accordance with this section and the applicable \nsections of Chapter 50. \n❖ \nThis section and Chapter 50 cover the storage \nof flammable and combustible liquids in \ncontainers and tanks. \n5704.2 Tank storage. The provisions of this \nsection shall apply to: \n1. The storage of flammable and combustible \nliquids \nin \nfixed \nabove-ground \nand \nunderground tanks. \n2. The storage of flammable and combustible \nliquids in fixed above-ground tanks inside of \nbuildings. \n3. The storage of flammable and combustible \nliquids in portable tanks whose capacity \nexceeds 2500 L. \n4. The installation of such tanks and portable \ntanks. \n❖ \nThe scope of this section is limited to the \nstorage of flammable and combustible liquids \nin above-ground tanks, underground tanks, \nabove-ground tanks in buildings, portable \ntanks exceeding 2500 L and the installation of \nthese tanks. \n5704.2.1 \nChange of tank contents. Tanks \nsubject to change in contents shall be in accordance \nwith Section 5704.2.7. Prior to a change in contents, \nthe Fire official is authorized to require testing of a \ntank. \nTanks that have previously contained Class I liquids \nshall not be loaded with Class II or Class III liquids \nuntil such tanks and all piping, pumps, hoses and \nmeters connected thereto have been completely \ndrained and flushed. \n❖ \nThe type of flammable or combustible liquid \nstored in a tank can change. When the type of \nflammable or combustible liquid is changed, \nthe design and construction of the tank are to \ncomply with NFPA 30 for the type of flammable \nor combustible liquid to be stored. A change in \nthe tank contents can affect safety by altering \nthe flash point of the contents through \ncontamination. Accordingly, the Fire official has \nthe authority to require the tank to be tested \nbefore placing the tank in operation with the \nnew type of flammable and combustible liquid. \n \nIf the change of flammable and combustible \nliquid is from a Class I to a Class II or III liquid, \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1637 \n \nmethods and materials for the type of joint. Joints \nin piping systems used for Class I liquids shall be \nwelded where located in concealed spaces within \nbuildings. \nNonmetallic joints shall be approved and shall be \ninstalled in accordance with the manufacturer’s \ninstructions. \nPipe joints that are dependent on the friction \ncharacteristics \nor \nresiliency \nof \ncombustible \nmaterials for liquid tightness of piping shall not be \nused in buildings. Piping shall be secured to prevent \ndisengagement at the fitting.",
      "commentary": "Pipe joints are to be liquid tight. The code \nrecognizes only three types of generic \nmechanical joints as being adequate for pipes \ncarrying flammable and combustible liquids. \nWelded joints, flanged joints and threaded \njoints provide a liquid-tight joint. ANSI B31.3 \ncontains criteria for the welding of piping. This \nreference is not in this chapter, but is cited in \nChapter 50. \n \nFlanged joints are to be made with materials \nthat are compatible with the piping system and \nthe flammable and combustible liquids in the \npipe. \n \nThreaded joints are to be fabricated by \nmethods that ensure a liquid-tight joint by the \nselection of thread pitch and length of the \nthreaded connection. Listed flexible joints are \nto be approved by the Fire official. \n \nPipe joints in a building’s concealed space that \ncarry Class I flammable liquids are limited to \nwelded joints. Because Class I flammable \nliquids \ncan \nbecome \nvapor \nat \nambient \ntemperature, a joint leak in a concealed space \ncould go unnoticed. There could be no liquid \nescaping the concealed space for personnel to \nnotice. A welded joint that has passed the test \nrequirements of Section 5703.6.3would be a \nliquid-tight joint that meets code requirements. \n5703.6.11 \nBends. Pipe and tubing shall be \nbent in accordance with ASME B31.9.\n\n❖ Pipe direction can be changed using either \nfittings or bends. Bends are to be done \naccording to ANSI B31.9. Bending a pipe can \ndamage the pipe. An improper bend may kink \nthe interior portion of the pipe wall and that \ncould cause increased pipe stresses resulting \nfrom the kink restricting flow. An improper bend \ncould stretch the outer portion of the pipe wall. \nThe stretched portion of pipe would have a \nthinner wall thickness. This thinner wall could \ndevelop pinhole leaks or even cause the pipe \nto rupture. \nSECTION 5704 STORAGE \n5704.1 General. The storage of flammable and \ncombustible liquids in containers and tanks shall be \nin accordance with this section and the applicable \nsections of Chapter 50.\n\n❖ This section and Chapter 50 cover the storage \nof flammable and combustible liquids in \ncontainers and tanks. \n5704.2 Tank storage. The provisions of this \nsection shall apply to: \n1. The storage of flammable and combustible \nliquids \nin \nfixed \nabove-ground \nand \nunderground tanks. \n2. The storage of flammable and combustible \nliquids in fixed above-ground tanks inside of \nbuildings. \n3. The storage of flammable and combustible \nliquids in portable tanks whose capacity \nexceeds 2500 L. \n4. The installation of such tanks and portable \ntanks.\n\n❖ The scope of this section is limited to the \nstorage of flammable and combustible liquids \nin above-ground tanks, underground tanks, \nabove-ground tanks in buildings, portable \ntanks exceeding 2500 L and the installation of \nthese tanks. \n5704.2.1 \nChange of tank contents. Tanks \nsubject to change in contents shall be in accordance \nwith Section 5704.2.7. Prior to a change in contents, \nthe Fire official is authorized to require testing of a \ntank. \nTanks that have previously contained Class I liquids \nshall not be loaded with Class II or Class III liquids \nuntil such tanks and all piping, pumps, hoses and \nmeters connected thereto have been completely \ndrained and flushed.\n\n❖ The type of flammable or combustible liquid \nstored in a tank can change. When the type of \nflammable or combustible liquid is changed, \nthe design and construction of the tank are to \ncomply with NFPA 30 for the type of flammable \nor combustible liquid to be stored. A change in \nthe tank contents can affect safety by altering \nthe flash point of the contents through \ncontamination. Accordingly, the Fire official has \nthe authority to require the tank to be tested \nbefore placing the tank in operation with the \nnew type of flammable and combustible liquid. \n \nIf the change of flammable and combustible \nliquid is from a Class I to a Class II or III liquid, \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 68,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1638 \n \nthe tank and accessory piping and equipment \nare to be drained and cleaned of the Class I \nliquid. The Class I liquid left in the tank and \naccessory piping and equipment can generate \nvapors that could create a hazard not \nassociated with the Class II or III liquid that has \nreplaced the Class I liquid. \n5704.2.2 \nUse of tank vehicles and tank \ncars as storage tanks. Tank cars and tank vehicles \nshall not be used as storage tanks. \n❖ \nEven if the wheels were removed and the tank \nsupported on adequate foundations, the use of \ntank cars or tank vehicles for permanent \nstorage of flammable or combustible liquids is \nprohibited by this section because, in many \ncases, these “tanks” do not comply with the \nrequirements of the referenced standard, \nNFPA 30. Section 5704.2.7requires that tanks \nbe constructed in accordance with Section 21.4 \nof NFPA 30, which, in turn, requires that they be \nconstructed \nin \naccordance \nwith \ngood \nengineering practices. All of the standards \nadopted in NFPA 30 for shop-fabricated and \nfield-erected above-ground storage tanks \nprohibit the use of aluminum as a material of \nconstruction for storage tanks because of its \nlow melting point. In addition, it is quite \npossible, for example, that someone could \nattempt to convert a milk tanker into an above-\nground \nstorage \ntank \nfor \nflammable \nor \ncombustible liquids. Such a tank would not, for \none thing, have an emergency vent, which is \nrequired by Section 5704.2.7.4 of the code. \nNote that this section does not include the \ndemountable intermediate bulk containers \n(IBCs) frequently seen in transport secured on \nflatbed trucks. These portable tanks are \nregulated by Section 5704.3. \n5704.2.3 \nLabeling and signs. Labeling and \nsigns for storage tanks and storage tank areas shall \ncomply with Sections 5704.2.3.1 and 5704.2.3.2. \n❖ \nAbove-ground \ntanks, \nunderground \ntanks, \nabove-ground tanks in buildings and portable \ntanks exceeding 2500 L are to be provided with \nwarning and identification signs. \n5704.2.3.1 \nSmoking and open flame. Signs \nshall be posted in storage areas prohibiting open \nflames and smoking. Signs shall comply with \nSection 5703.5. \n❖ \nWarning signs prohibiting smoking and open \nflames are to comply with NFPA 704. \n5704.2.3.2 \nLabel or placard. Tanks more \nthan 380 L in capacity, which are permanently \ninstalled or mounted and used for the storage of \nClass I, II or III liquids, shall bear a label and \nplacard identifying the material therein. Placards \nshall be in accordance with NFPA 704. \nExceptions: \n1. Tanks of 1140 L capacity or less located on \nprivate property and used for heating and \ncooking fuels in single-family dwellings. \n2. Tanks located underground. \n❖ \nIn order to provide warning and information on \nthe hazards of their contents, permanently \ninstalled tanks in excess of 380 L capacity used \nto store Class I, II or III liquids are to be labeled \nto identify the flammable or combustible liquid. \n \nThere are two exceptions to this labeling of \nstorage tanks based on the use of the storage \ntank and its location. First, a 1140 L storage \ntank for use by a single-family dwelling does \nnot need to be labeled. This exception is based \non the tank’s sole use for the storage of heating \nor cooking fuel used by the occupants of the \nsingle-family dwelling. Second, underground \ntanks do not need to be labeled since their \nlocation precludes it. \n5704.2.4 \nSources of ignition. Smoking and \nopen flames are prohibited in storage areas in \naccordance with Section 5003.7. \nException: Areas designated as smoking and hot \nwork areas, and areas where hot work permits have \nbeen issued in accordance with this code. \n❖ \nSmoking and open flames are strictly limited \naround above-ground tanks, underground \ntanks, above-ground tanks in buildings and \nportable tanks exceeding 2500 L. Section \n5003.7 prohibits smoking or open flames within \n7.5 m of outdoor storage of flammable and \ncombustible liquids and indoors where there \nare flammable and combustible liquids or \nwhere vapors from flammable and combustible \nliquids may occur. \n \nThe exception allows the establishment of \ndesignated smoking areas and hot work areas. \nHot work may be done in areas not designated \nas a hot work area when a hot work permit is \nobtained. \n5704.2.5 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911for indoor tanks. \n❖ \nThe vapor from flammable and combustible \nliquids can cause an explosion when the vapor-\nair mixture is in an explosive ratio. Explosion \ncontrol is required for a facility storing or using \nClass IA liquids or for a facility that has open \nuse or dispensing of Class IIB liquids. Section \n911requires deflagration venting to direct the \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1638 \n \nthe tank and accessory piping and equipment \nare to be drained and cleaned of the Class I \nliquid. The Class I liquid left in the tank and \naccessory piping and equipment can generate \nvapors that could create a hazard not \nassociated with the Class II or III liquid that has \nreplaced the Class I liquid. \n5704.2.2 \nUse of tank vehicles and tank \ncars as storage tanks. Tank cars and tank vehicles \nshall not be used as storage tanks.",
      "commentary": "Even if the wheels were removed and the tank \nsupported on adequate foundations, the use of \ntank cars or tank vehicles for permanent \nstorage of flammable or combustible liquids is \nprohibited by this section because, in many \ncases, these “tanks” do not comply with the \nrequirements of the referenced standard, \nNFPA 30. Section 5704.2.7requires that tanks \nbe constructed in accordance with Section 21.4 \nof NFPA 30, which, in turn, requires that they be \nconstructed \nin \naccordance \nwith \ngood \nengineering practices. All of the standards \nadopted in NFPA 30 for shop-fabricated and \nfield-erected above-ground storage tanks \nprohibit the use of aluminum as a material of \nconstruction for storage tanks because of its \nlow melting point. In addition, it is quite \npossible, for example, that someone could \nattempt to convert a milk tanker into an above-\nground \nstorage \ntank \nfor \nflammable \nor \ncombustible liquids. Such a tank would not, for \none thing, have an emergency vent, which is \nrequired by Section 5704.2.7.4 of the code. \nNote that this section does not include the \ndemountable intermediate bulk containers \n(IBCs) frequently seen in transport secured on \nflatbed trucks. These portable tanks are \nregulated by Section 5704.3. \n5704.2.3 \nLabeling and signs. Labeling and \nsigns for storage tanks and storage tank areas shall \ncomply with Sections 5704.2.3.1 and 5704.2.3.2.\n\n❖ Above-ground \ntanks, \nunderground \ntanks, \nabove-ground tanks in buildings and portable \ntanks exceeding 2500 L are to be provided with \nwarning and identification signs. \n5704.2.3.1 \nSmoking and open flame. Signs \nshall be posted in storage areas prohibiting open \nflames and smoking. Signs shall comply with \nSection 5703.5.\n\n❖ Warning signs prohibiting smoking and open \nflames are to comply with NFPA 704. \n5704.2.3.2 \nLabel or placard. Tanks more \nthan 380 L in capacity, which are permanently \ninstalled or mounted and used for the storage of \nClass I, II or III liquids, shall bear a label and \nplacard identifying the material therein. Placards \nshall be in accordance with NFPA 704. \nExceptions: \n1. Tanks of 1140 L capacity or less located on \nprivate property and used for heating and \ncooking fuels in single-family dwellings. \n2. Tanks located underground.\n\n❖ In order to provide warning and information on \nthe hazards of their contents, permanently \ninstalled tanks in excess of 380 L capacity used \nto store Class I, II or III liquids are to be labeled \nto identify the flammable or combustible liquid. \n \nThere are two exceptions to this labeling of \nstorage tanks based on the use of the storage \ntank and its location. First, a 1140 L storage \ntank for use by a single-family dwelling does \nnot need to be labeled. This exception is based \non the tank’s sole use for the storage of heating \nor cooking fuel used by the occupants of the \nsingle-family dwelling. Second, underground \ntanks do not need to be labeled since their \nlocation precludes it. \n5704.2.4 \nSources of ignition. Smoking and \nopen flames are prohibited in storage areas in \naccordance with Section 5003.7. \nException: Areas designated as smoking and hot \nwork areas, and areas where hot work permits have \nbeen issued in accordance with this code.\n\n❖ Smoking and open flames are strictly limited \naround above-ground tanks, underground \ntanks, above-ground tanks in buildings and \nportable tanks exceeding 2500 L. Section \n5003.7 prohibits smoking or open flames within \n7.5 m of outdoor storage of flammable and \ncombustible liquids and indoors where there \nare flammable and combustible liquids or \nwhere vapors from flammable and combustible \nliquids may occur. \n \nThe exception allows the establishment of \ndesignated smoking areas and hot work areas. \nHot work may be done in areas not designated \nas a hot work area when a hot work permit is \nobtained. \n5704.2.5 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911for indoor tanks.\n\n❖ The vapor from flammable and combustible \nliquids can cause an explosion when the vapor-\nair mixture is in an explosive ratio. Explosion \ncontrol is required for a facility storing or using \nClass IA liquids or for a facility that has open \nuse or dispensing of Class IIB liquids. Section \n911requires deflagration venting to direct the \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 69,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1639 \n \nforce of an explosion out of the structure and \ninto an unoccupied area. This section also \nreferences NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5704.2.6 \nSeparation from incompatible \nmaterials. Storage of flammable and combustible \nliquids shall be separated from incompatible \nmaterials in accordance with Section 5003.9.8. \nGrass, weeds, combustible materials and waste \nClass I, II or IIIA liquids shall not be accumulated \nin an unsafe manner at a storage site. \n❖ \nMaterials that could create a fire or explosive \nhazard when in contact with flammable or \ncombustible liquids are to be separated from \nflammable or combustible liquids by either \ndistance or physical barriers. \n \nMaterials that may not be incompatible with \nflammable or combustible liquids but may be \nan ignition source or a fuel source are to be \nremoved. \n5704.2.7 \nDesign, \nfabrication \nand \nconstruction requirements for tanks. The design, \nfabrication and construction of tanks shall comply \nwith NFPA 30. Each tank shall bear a permanent \nnameplate or marking indicating the standard used \nas the basis of design. \n❖ \nTanks are to be designed according to NFPA \n30 and labeled to indicate the design standard. \n5704.2.7.1 \nMaterials \nused \nin \ntank \nconstruction. \nThe \nmaterials \nused \nin \ntank \nconstruction shall be in accordance with NFPA 30. \nThe materials of construction for tanks and their \nappurtenances shall be compatible with the liquids \nto be stored. \n❖ \nThe preferred material for tank construction is \nsteel or concrete, materials that have high \nlevels \nof \nresistance \nto \nheat. \nBecause \ncombustible and flammable liquid tanks are \nbeing used to store an ever-increasing number \nof liquids, including gasoline/ethanol blends \nand diesel/biodiesel blends, this section \nrequires that tank construction materials be \ncompatible with the stored liquids. This is \nconsistent with NFPA 30, Section 21.4.1.1. \nPetroleum products containing mixtures that \nare not petroleum based may be incompatible \nwith components in the underground tank. The \nnonpetroleum products could attack liners, \ngaskets, and so on, and the loss of or damage \nto \nthese \ncomponents \nmay \ncause \nthe \nunderground tank or piping system to develop \nleaks. \n5704.2.7.2 \nPressure limitations for tanks. \nTanks shall be designed for the pressures to which \nthey will be subjected in accordance with NFPA 30. \n❖ \nTanks may be designed for operation under \natmospheric pressure, low pressure or high \npressure. The design criteria for pressure are \nin NFPA 30. \n5704.2.7.3 \nTank vents for normal venting. \nTank vents for normal venting shall be installed and \nmaintained \nin \naccordance \nwith \nSections \n5704.2.7.3.1 through 5704.2.7.3.5.3. \n❖ \nTanks are vented to maintain the internal tank \npressure within the design operating range. A \nlow pressure can increase the generation of \nvapors while a high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range can have an \nadverse effect on the operation of the system \nas well as the piping and equipment. \n5704.2.7.3.1 \nVent lines. Vent lines from tanks \nshall not be used for purposes other than venting \nunless approved. \n❖ \nVent lines are to be used only as vents unless \nan additional use is approved by the Fire \nofficial. \n5704.2.7.3.2 \nVent-line flame arresters and \npressure-vacuum vents. Listed or approved flame \narresters or pressure vacuum (PV) vents that remain \nclosed unless venting under pressure or vacuum \nconditions shall be installed in normal vents of \ntanks containing Class IB and IC liquids. \nVent-line flame arresters shall be installed in \naccordance with their listing or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. In-line flame arresters in \npiping systems shall be installed and maintained in \naccordance with their listing or API 2028. Pressure-\nvacuum vents shall be installed in accordance with \nSection 21.4.3 of NFPA 30 or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. \nException: Where determined by the Fire official \nthat the use of these devices can result in damage to \nthe tank. \n❖ \nThe vapors from a vent will mix with air and \nbecome an ignitable mixture. This condition \nrequires that measures be taken to either \nsuppress an ignition source or to disperse the \nignitable mixture with additional air to drop the \nvapor-air mixture below the LFL. Previously, \nthe code required that a flame arrester or \npressure-vacuum (PV) vent be installed in the \nnormal vent of only protected above-ground \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1639 \n \nforce of an explosion out of the structure and \ninto an unoccupied area. This section also \nreferences NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5704.2.6 \nSeparation from incompatible \nmaterials. Storage of flammable and combustible \nliquids shall be separated from incompatible \nmaterials in accordance with Section 5003.9.8. \nGrass, weeds, combustible materials and waste \nClass I, II or IIIA liquids shall not be accumulated \nin an unsafe manner at a storage site.",
      "commentary": "Materials that could create a fire or explosive \nhazard when in contact with flammable or \ncombustible liquids are to be separated from \nflammable or combustible liquids by either \ndistance or physical barriers. \n \nMaterials that may not be incompatible with \nflammable or combustible liquids but may be \nan ignition source or a fuel source are to be \nremoved. \n5704.2.7 \nDesign, \nfabrication \nand \nconstruction requirements for tanks. The design, \nfabrication and construction of tanks shall comply \nwith NFPA 30. Each tank shall bear a permanent \nnameplate or marking indicating the standard used \nas the basis of design.\n\n❖ Tanks are to be designed according to NFPA \n30 and labeled to indicate the design standard. \n5704.2.7.1 \nMaterials \nused \nin \ntank \nconstruction. \nThe \nmaterials \nused \nin \ntank \nconstruction shall be in accordance with NFPA 30. \nThe materials of construction for tanks and their \nappurtenances shall be compatible with the liquids \nto be stored.\n\n❖ The preferred material for tank construction is \nsteel or concrete, materials that have high \nlevels \nof \nresistance \nto \nheat. \nBecause \ncombustible and flammable liquid tanks are \nbeing used to store an ever-increasing number \nof liquids, including gasoline/ethanol blends \nand diesel/biodiesel blends, this section \nrequires that tank construction materials be \ncompatible with the stored liquids. This is \nconsistent with NFPA 30, Section 21.4.1.1. \nPetroleum products containing mixtures that \nare not petroleum based may be incompatible \nwith components in the underground tank. The \nnonpetroleum products could attack liners, \ngaskets, and so on, and the loss of or damage \nto \nthese \ncomponents \nmay \ncause \nthe \nunderground tank or piping system to develop \nleaks. \n5704.2.7.2 \nPressure limitations for tanks. \nTanks shall be designed for the pressures to which \nthey will be subjected in accordance with NFPA 30.\n\n❖ Tanks may be designed for operation under \natmospheric pressure, low pressure or high \npressure. The design criteria for pressure are \nin NFPA 30. \n5704.2.7.3 \nTank vents for normal venting. \nTank vents for normal venting shall be installed and \nmaintained \nin \naccordance \nwith \nSections \n5704.2.7.3.1 through 5704.2.7.3.5.3.\n\n❖ Tanks are vented to maintain the internal tank \npressure within the design operating range. A \nlow pressure can increase the generation of \nvapors while a high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range can have an \nadverse effect on the operation of the system \nas well as the piping and equipment. \n5704.2.7.3.1 \nVent lines. Vent lines from tanks \nshall not be used for purposes other than venting \nunless approved.\n\n❖ Vent lines are to be used only as vents unless \nan additional use is approved by the Fire \nofficial. \n5704.2.7.3.2 \nVent-line flame arresters and \npressure-vacuum vents. Listed or approved flame \narresters or pressure vacuum (PV) vents that remain \nclosed unless venting under pressure or vacuum \nconditions shall be installed in normal vents of \ntanks containing Class IB and IC liquids. \nVent-line flame arresters shall be installed in \naccordance with their listing or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. In-line flame arresters in \npiping systems shall be installed and maintained in \naccordance with their listing or API 2028. Pressure-\nvacuum vents shall be installed in accordance with \nSection 21.4.3 of NFPA 30 or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. \nException: Where determined by the Fire official \nthat the use of these devices can result in damage to \nthe tank.\n\n❖ The vapors from a vent will mix with air and \nbecome an ignitable mixture. This condition \nrequires that measures be taken to either \nsuppress an ignition source or to disperse the \nignitable mixture with additional air to drop the \nvapor-air mixture below the LFL. Previously, \nthe code required that a flame arrester or \npressure-vacuum (PV) vent be installed in the \nnormal vent of only protected above-ground \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 70,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1640 \n \ntanks containing flammable or combustible \nliquids, but did not have a similar requirement \nfor other above-ground tanks with a design and \nconstruction that provides significantly less \nprotection than a protected above-ground tank. \nThis section has been revised to be consistent \nwith NFPA 30 in that, regardless of tank type, \na listed flame arrester or PV vent is required \nonly for tanks containing Class IB and IC \nliquids, which are less prone to vaporization \nthan Class IA liquids. \n \nBecause the primary function of a flame \narrester \nis \nto \nprevent \nthe \nunrestricted \npropagation of flame through flammable gas or \nvapor mixtures, it is not necessary to install a \nflame arrester on tanks containing combustible \nliquids. Additionally, because flame arresters \ncannot prevent detonation or control flame \npropagation \nspeeds \nassociated \nwith \na \ndetonation (flame speeds greater than the \nspeed of sound), flame arresters are not \neffective where installed on tanks containing \nClass IA liquids. This revision establishes a \nrequirement for a tank-vent flame arrester only \nwhere there is a sound technical reason to \nprovide one. The exception allows omitting the \nuse of a PV vent or flame arrester in situations \nwhere the properties of the liquid can cause the \ntank to be damaged by their use. Properties of \nsome \nClass \nIB \nand \nIC \nliquids \n(e.g., \ncrystallization, polymerization, corrosion) can \npresent obstructions in flame arresters that \nmay justify omitting the device. \n \nThis section clarifies that API 2028 addresses \ninline flame arresters for piping systems. An \nend-of-line flame arrester is a flame arrester \nthat is mounted at the end of a pipe (flanged or \nthreaded inlet connection) and vents directly to \nthe atmosphere, whereas an in-line flame \narrester may be mounted upstream of a PV \nrelief vent or may be located upstream of a \nspecified maximum length of vent piping to the \natmosphere. Both in-line and end-of-line flame \narresters are acceptable devices. Not only is \nproper installation of these devices important, \nbut their maintenance is critical. A blocked or \ncorroded flame arrester can render the device \nineffective and lead to catastrophic results. As \nsuch, this section also addresses maintenance \nof flame arresters and PV vents in accordance \nwith NFPA 30 or API 2000. \n5704.2.7.3.3 \nVent pipe outlets. Vent pipe \noutlets for tanks storing Class I, II or IIIA liquids \nshall be located such that the vapors are released at \na safe point outside of buildings and not less than \n3.6 m above the finished ground level. Vapors shall \nbe discharged upward or horizontally away from \nadjacent walls to assist in vapor dispersion. Vent \noutlets shall be located such that flammable vapors \nwill not be trapped by eaves or other obstructions \nand shall be not less than 1.5 m from building \nopenings or lot lines of properties that can be built \non. Vent outlets on atmospheric tanks storing Class \nIIIB liquids are allowed to discharge inside a \nbuilding where the vent is a normally closed vent. \nException: Vent pipe outlets on tanks storing Class \nIIIB liquid inside buildings and connected to fuel-\nburning equipment shall be located such that the \nvapors are released to a safe location outside of \nbuildings. \n❖ \nVent pipes must be terminated to direct vapors \naway from the building. Vapors from flammable \nliquids are normally heavier than air so that the \nvapor will settle to lower levels. The termination \nof a vent pipe a minimum of 3.6 m above grade \nwill provide space for the vapors to disperse to \nbelow the LFL. This high termination elevation \nalso reduces the potential for the termination \nbeing close to gradelevel ignition sources. \nBecause flammable liquid vapors are heavier \nthan air, attention needs to be placed on the \nbuilding design near the termination. Building \ndesign and features that may allow the \nflammable liquid vapors to reenter the building \nor to collect on the building are to be \neliminated. Because Class IIIB liquids have a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for atmospheric tanks containing \nthese combustible liquids may terminate inside \nthe building, if the vent is normally closed. \n \nBecause of the increasing use of alternative \nfuels derived from biological mass, the \nrequirements for above-ground storage tanks \nlocated inside of buildings and that are \nconnected to fuel-burning equipment have \nbeen modified to address the use of biodiesel \nblends. Even though this section allows tanks \nstoring Class IIIB liquids to discharge their \nvents inside the building, the exception applies \nto \ntanks \nproviding \nfuel \nto \nfuel-burning \nequipment and recognizes that a facility could \ndiscover after installation that the fuel-burning \nequipment either isn’t working as efficiently as \ndesired with the Class IIIB liquid biofuel, or the \nbiofuel becomes unavailable or more costly \nthan traditional diesel fuel. Under such \ncircumstances, the facility may elect to switch \nto a higher-hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere the quantity of Class II liquid fuel could \nfar exceed the code-allowed quantity. Such \nquantities of Class II diesel fuel in excess of \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1640 \n \ntanks containing flammable or combustible \nliquids, but did not have a similar requirement \nfor other above-ground tanks with a design and \nconstruction that provides significantly less \nprotection than a protected above-ground tank. \nThis section has been revised to be consistent \nwith NFPA 30 in that, regardless of tank type, \na listed flame arrester or PV vent is required \nonly for tanks containing Class IB and IC \nliquids, which are less prone to vaporization \nthan Class IA liquids. \n \nBecause the primary function of a flame \narrester \nis \nto \nprevent \nthe \nunrestricted \npropagation of flame through flammable gas or \nvapor mixtures, it is not necessary to install a \nflame arrester on tanks containing combustible \nliquids. Additionally, because flame arresters \ncannot prevent detonation or control flame \npropagation \nspeeds \nassociated \nwith \na \ndetonation (flame speeds greater than the \nspeed of sound), flame arresters are not \neffective where installed on tanks containing \nClass IA liquids. This revision establishes a \nrequirement for a tank-vent flame arrester only \nwhere there is a sound technical reason to \nprovide one. The exception allows omitting the \nuse of a PV vent or flame arrester in situations \nwhere the properties of the liquid can cause the \ntank to be damaged by their use. Properties of \nsome \nClass \nIB \nand \nIC \nliquids \n(e.g., \ncrystallization, polymerization, corrosion) can \npresent obstructions in flame arresters that \nmay justify omitting the device. \n \nThis section clarifies that API 2028 addresses \ninline flame arresters for piping systems. An \nend-of-line flame arrester is a flame arrester \nthat is mounted at the end of a pipe (flanged or \nthreaded inlet connection) and vents directly to \nthe atmosphere, whereas an in-line flame \narrester may be mounted upstream of a PV \nrelief vent or may be located upstream of a \nspecified maximum length of vent piping to the \natmosphere. Both in-line and end-of-line flame \narresters are acceptable devices. Not only is \nproper installation of these devices important, \nbut their maintenance is critical. A blocked or \ncorroded flame arrester can render the device \nineffective and lead to catastrophic results. As \nsuch, this section also addresses maintenance \nof flame arresters and PV vents in accordance \nwith NFPA 30 or API 2000. \n5704.2.7.3.3 \nVent pipe outlets. Vent pipe \noutlets for tanks storing Class I, II or IIIA liquids \nshall be located such that the vapors are released at \na safe point outside of buildings and not less than \n3.6 m above the finished ground level. Vapors shall \nbe discharged upward or horizontally away from \nadjacent walls to assist in vapor dispersion. Vent \noutlets shall be located such that flammable vapors \nwill not be trapped by eaves or other obstructions \nand shall be not less than 1.5 m from building \nopenings or lot lines of properties that can be built \non. Vent outlets on atmospheric tanks storing Class \nIIIB liquids are allowed to discharge inside a \nbuilding where the vent is a normally closed vent. \nException: Vent pipe outlets on tanks storing Class \nIIIB liquid inside buildings and connected to fuel-\nburning equipment shall be located such that the \nvapors are released to a safe location outside of \nbuildings.",
      "commentary": "Vent pipes must be terminated to direct vapors \naway from the building. Vapors from flammable \nliquids are normally heavier than air so that the \nvapor will settle to lower levels. The termination \nof a vent pipe a minimum of 3.6 m above grade \nwill provide space for the vapors to disperse to \nbelow the LFL. This high termination elevation \nalso reduces the potential for the termination \nbeing close to gradelevel ignition sources. \nBecause flammable liquid vapors are heavier \nthan air, attention needs to be placed on the \nbuilding design near the termination. Building \ndesign and features that may allow the \nflammable liquid vapors to reenter the building \nor to collect on the building are to be \neliminated. Because Class IIIB liquids have a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for atmospheric tanks containing \nthese combustible liquids may terminate inside \nthe building, if the vent is normally closed. \n \nBecause of the increasing use of alternative \nfuels derived from biological mass, the \nrequirements for above-ground storage tanks \nlocated inside of buildings and that are \nconnected to fuel-burning equipment have \nbeen modified to address the use of biodiesel \nblends. Even though this section allows tanks \nstoring Class IIIB liquids to discharge their \nvents inside the building, the exception applies \nto \ntanks \nproviding \nfuel \nto \nfuel-burning \nequipment and recognizes that a facility could \ndiscover after installation that the fuel-burning \nequipment either isn’t working as efficiently as \ndesired with the Class IIIB liquid biofuel, or the \nbiofuel becomes unavailable or more costly \nthan traditional diesel fuel. Under such \ncircumstances, the facility may elect to switch \nto a higher-hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere the quantity of Class II liquid fuel could \nfar exceed the code-allowed quantity. Such \nquantities of Class II diesel fuel in excess of \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 71,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1641 \n \nthat allowed inside of buildings in steel above-\nground \ntanks \nwould \notherwise \nrequire \nproviding a Group H occupancy or a protected \nabove-ground \ntank. \nAccordingly, \ntanks \nconnected to and supplying fuel to fuel-burning \nequipment must be vented to an approved \nlocation outside the building. \n \nThe exception does not specify a minimum \ntermination height for the vent opening nor a \nminimum separation distance from property \nlines or building eaves. Instead, the terminus of \nthe normal vent is required to be at a safe \nlocation outside of buildings. Given that \nbiodiesel and many biodiesel blends are \nclassified as Class IIIA or IIIB liquids, it will be \ndifficult to ignite the vapors exhausted through \nthe normal vent opening from a storage tank \ninside of a building. The exception will provide \nflexibility to the design professional and Fire \nofficial in the placement of the termination point \nfor a normal vent discharging Class IIIB liquid \nvapors. \n5704.2.7.3.4 \nInstallation of vent piping. Vent \npiping shall be designed, sized, constructed and \ninstalled in accordance with Section 5703.6. Vent \npipes shall be installed such that they will drain \ntoward the tank without sags or traps in which \nliquid can collect. Vent pipes shall be installed in \nsuch a manner so as not to be subject to physical \ndamage or vibration. \n❖ \nSection 5703.6 covers the design, installation, \ntesting and protection of vent pipes. Vent pipes \nare to drain to the tank and not accumulate \ncondensation in the vent pipe. \n5704.2.7.3.5 \nManifolding. Tank vent piping \nshall not be manifolded unless required for special \npurposes \nsuch \nas \nvapor \nrecovery, \nvapor \nconservation or air pollution control. \n❖ \nThe combining of vent pipes into a manifold is \nnot permitted as a function for venting unless it \nis required for the purposes stated in this \nsection. Manifolding of several vents can cause \npressure \nproblems \nduring \ntank-filling \noperations or in case of a fire in or near the \ntanks. \nWhen \nvapor \nrecovery, \nvapor \nconservation or pollution control is necessary, \nthe vents can be manifolded so that the same \nequipment can be used for multiple vents. \n5704.2.7.3.5.1 Above-ground tanks. For above-\nground tanks, manifolded vent pipes shall be \nadequately sized to prevent system pressure limits \nfrom being exceeded where manifolded tanks are \nsubject to the same fire exposure. \n❖ \nManifolding of above-ground tanks requires the \nmanifold to be designed to handle the \nadditional pressure generated by the heating of \nthe flammable or combustible liquid. This \nadditional pressure could cause pressure to \nbuild up in other tanks or in the piping system. \nThis additional pressure could create leaks or \nfailure of other tanks or piping. \n5704.2.7.3.5.2 Underground \ntanks. \nFor \nunderground tanks, manifolded vent pipes shall be \nsized to prevent system pressure limits from being \nexceeded when manifolded tanks are filled \nsimultaneously. \n❖ \nManifolding \nof \nunderground \ntanks \nmust \nconsider the buildup of pressure when the \nunderground tanks are filled simultaneously. \nThe introduction of flammable or combustible \nliquids into several tanks at the same time will \nrequire the vent system to release the vapor in \nthe tank being displaced by the flammable or \ncombustible liquids. This displaced vapor could \nexceed the capacity of the vent, causing a \nbuildup of pressure. \n5704.2.7.3.5.3 Tanks storing Class I liquids. \nVent piping for tanks storing Class I liquids shall \nnot be manifolded with vent piping for tanks storing \nClass II and III liquids unless positive means are \nprovided to prevent the vapors from Class I liquids \nfrom entering tanks storing Class II and III liquids, \nto prevent contamination and possible change in \nclassification of less volatile liquid. \n❖ \nVapor from a Class I liquid is not to be vented \nwith Class II or III liquid vapors unless a \npositive means is provided to prevent the Class \nI vapors from entering tanks storing Class II or \nIII liquids. The flash point of the Class I liquid \nvapor may affect the flash point of the vapors \nin the tanks storing the Class II or III liquids. \n5704.2.7.4 \nEmergency venting. Stationary, \nabove-ground tanks shall be equipped with \nadditional venting that will relieve excessive \ninternal pressure caused by exposure to fires. \nEmergency vents for Class I, II and IIIA liquids \nshall not discharge inside buildings. The venting \nshall be installed and maintained in accordance with \nSection 22.7 of NFPA 30. \nExceptions: \n1. Tanks larger than 45420 L in capacity storing \nClass IIIB liquids that are not within the \ndiked area or the drainage path of Class I or \nII liquids do not require emergency relief \nventing. \n2. Emergency vents on protected above-ground \ntanks complying with UL 2085 containing \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1641 \n \nthat allowed inside of buildings in steel above-\nground \ntanks \nwould \notherwise \nrequire \nproviding a Group H occupancy or a protected \nabove-ground \ntank. \nAccordingly, \ntanks \nconnected to and supplying fuel to fuel-burning \nequipment must be vented to an approved \nlocation outside the building. \n \nThe exception does not specify a minimum \ntermination height for the vent opening nor a \nminimum separation distance from property \nlines or building eaves. Instead, the terminus of \nthe normal vent is required to be at a safe \nlocation outside of buildings. Given that \nbiodiesel and many biodiesel blends are \nclassified as Class IIIA or IIIB liquids, it will be \ndifficult to ignite the vapors exhausted through \nthe normal vent opening from a storage tank \ninside of a building. The exception will provide \nflexibility to the design professional and Fire \nofficial in the placement of the termination point \nfor a normal vent discharging Class IIIB liquid \nvapors. \n5704.2.7.3.4 \nInstallation of vent piping. Vent \npiping shall be designed, sized, constructed and \ninstalled in accordance with Section 5703.6. Vent \npipes shall be installed such that they will drain \ntoward the tank without sags or traps in which \nliquid can collect. Vent pipes shall be installed in \nsuch a manner so as not to be subject to physical \ndamage or vibration.",
      "commentary": "Section 5703.6 covers the design, installation, \ntesting and protection of vent pipes. Vent pipes \nare to drain to the tank and not accumulate \ncondensation in the vent pipe. \n5704.2.7.3.5 \nManifolding. Tank vent piping \nshall not be manifolded unless required for special \npurposes \nsuch \nas \nvapor \nrecovery, \nvapor \nconservation or air pollution control.\n\n❖ The combining of vent pipes into a manifold is \nnot permitted as a function for venting unless it \nis required for the purposes stated in this \nsection. Manifolding of several vents can cause \npressure \nproblems \nduring \ntank-filling \noperations or in case of a fire in or near the \ntanks. \nWhen \nvapor \nrecovery, \nvapor \nconservation or pollution control is necessary, \nthe vents can be manifolded so that the same \nequipment can be used for multiple vents. \n5704.2.7.3.5.1 Above-ground tanks. For above-\nground tanks, manifolded vent pipes shall be \nadequately sized to prevent system pressure limits \nfrom being exceeded where manifolded tanks are \nsubject to the same fire exposure.\n\n❖ Manifolding of above-ground tanks requires the \nmanifold to be designed to handle the \nadditional pressure generated by the heating of \nthe flammable or combustible liquid. This \nadditional pressure could cause pressure to \nbuild up in other tanks or in the piping system. \nThis additional pressure could create leaks or \nfailure of other tanks or piping. \n5704.2.7.3.5.2 Underground \ntanks. \nFor \nunderground tanks, manifolded vent pipes shall be \nsized to prevent system pressure limits from being \nexceeded when manifolded tanks are filled \nsimultaneously.\n\n❖ Manifolding \nof \nunderground \ntanks \nmust \nconsider the buildup of pressure when the \nunderground tanks are filled simultaneously. \nThe introduction of flammable or combustible \nliquids into several tanks at the same time will \nrequire the vent system to release the vapor in \nthe tank being displaced by the flammable or \ncombustible liquids. This displaced vapor could \nexceed the capacity of the vent, causing a \nbuildup of pressure. \n5704.2.7.3.5.3 Tanks storing Class I liquids. \nVent piping for tanks storing Class I liquids shall \nnot be manifolded with vent piping for tanks storing \nClass II and III liquids unless positive means are \nprovided to prevent the vapors from Class I liquids \nfrom entering tanks storing Class II and III liquids, \nto prevent contamination and possible change in \nclassification of less volatile liquid.\n\n❖ Vapor from a Class I liquid is not to be vented \nwith Class II or III liquid vapors unless a \npositive means is provided to prevent the Class \nI vapors from entering tanks storing Class II or \nIII liquids. The flash point of the Class I liquid \nvapor may affect the flash point of the vapors \nin the tanks storing the Class II or III liquids. \n5704.2.7.4 \nEmergency venting. Stationary, \nabove-ground tanks shall be equipped with \nadditional venting that will relieve excessive \ninternal pressure caused by exposure to fires. \nEmergency vents for Class I, II and IIIA liquids \nshall not discharge inside buildings. The venting \nshall be installed and maintained in accordance with \nSection 22.7 of NFPA 30. \nExceptions: \n1. Tanks larger than 45420 L in capacity storing \nClass IIIB liquids that are not within the \ndiked area or the drainage path of Class I or \nII liquids do not require emergency relief \nventing. \n2. Emergency vents on protected above-ground \ntanks complying with UL 2085 containing \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 72,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1642 \n \nClass II or IIIA liquids are allowed to \ndischarge inside the building. \n❖ \nExposure to an external fire would heat a \nstationary above-ground tank, generating a \ngreater volume of flammable or combustible \nliquid vapors in the tank. The increased \npressure could damage the tank or piping \nsystem, so these tanks are equipped with \nemergency vents to relieve this additional \npressure. To mitigate the hazard that would be \ncreated by an indoor tank releasing flammable \nor combustible liquid vapors into a building that \nis already involved in a fire, emergency vents \nfor Class I, II and IIIA liquid tanks are required \nto discharge outside the building. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, Exception 1 provides that stationary \nabove-ground tanks storing more than 45420 L \nof Class IIIB liquids do not need emergency \nventing if the tank is not in the same \ncontainment area or drainage path as tanks \nwith Class I or II liquids. The high boiling point \nof Class IIIB liquids and the high volume \nprovide a degree of safety before the buildup of \ninternal pressure. With the tank safety features, \nthe volume of Class IIIB liquid and having the \ntank located so that it does not affect tanks \nstoring Class I or II liquids, emergency venting \nis not required. \n \nException 2 recognizes the higher level of \nprotection afforded by a UL 2085-protected \nabove-ground tank storing Class II or IIIA liquid \nby allowing the emergency vent to discharge \ninside the building. This is made possible by \nthe fact that UL 2085 tanks are designed and \nconstructed to withstand a 2-hour pool fire test \nof 1100°C during which no single point \ntemperature may exceed 204°C and the \naverage temperature rise throughout the \ninternal tank can be no greater than 127°C. \nGiven \nthe \nstringent \nUL \n2085 \ntesting \nrequirements, activation of the emergency vent \nis likely only under extreme fire conditions over \nan extended period of time. Further, NFPA 30 \nrequires that emergency vents placed on vent \npipes that extend beyond 300 mm from the tank \nbe reengineered to account for the potential \nback pressure and ensure activation at the \nappropriate pressure. It is not unusual to see \nvent lines extending 9 or 12 m or more through \na building in order to achieve the exterior \ndischarge. Allowing the emergency vent to \ndischarge inside eliminates the need to \nreengineer the venting and ensures proper \nsizing and activation of the emergency vent. \n5704.2.7.5 \nTank openings other than vents. \nTank openings for other than vents shall comply \nwith Sections 5704.2.7.5.1 through 5704.2.7.5.8. \n❖ \nTanks will have openings other than a vent \nopening. It will be necessary to have openings \nfor the transfer of flammable and combustible \nliquids to monitor the contents, sampling, and \nso on. These openings will need to be \ncontrolled to avoid the escape of vapors of \nflammable and combustible liquids or the \nentrance of air. \n5704.2.7.5.1 \nConnections below liquid level. \nConnections for tank openings below the liquid \nlevel shall be liquid tight. \n❖ \nConnections \nbelow \nthe liquid \nlevel \nfor \nflammable and combustible liquids are to be \nliquid tight. A connection that is not liquid tight \nmay allow the flammable or combustible liquid \nto leak from the connection. The leakage could \ncause a vapor-air mixture that is between the \nlower flammable limit and the upper flammable \nlimit. \n5704.2.7.5.2 \nFilling, emptying and vapor \nrecovery connections. Filling, emptying and vapor \nrecovery connections to tanks containing Class I, II \nor IIIA liquids shall be located outside of buildings \nin accordance with Section 5704.2.7.5.6 at a \nlocation free from sources of ignition and not less \nthan 1.5 m away from building openings or lot lines \nof property that can be built upon. Such openings \nshall be properly identified and provided with a \nliquid-tight cap that shall be closed when not in use. \nFilling and emptying connections to indoor tanks \ncontaining Class IIIB liquids and connected to fuel-\nburning equipment shall be located at a finished \nground level location outside of buildings. Such \nopenings shall be provided with a liquid-tight cap \nthat shall be closed when not in use. A sign in \naccordance with Section 5003.6 that displays the \nfollowing warning shall be permanently attached at \nthe filling location: \nTRANSFERRING FUEL OTHER THAN  \nCLASS IIIB COMBUSTIBLE LIQUID TO  \nTHIS TANK CONNECTION IS A VIOLATION  \nOF THE FIRE CODE AND IS STRICTLY \nPROHIBITED \n❖ \nIn order to eliminate the hazards associated \nwith inside connections, tanks for Class I, II and \nIIIA liquids are to have openings for filling, \nemptying and vapor recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nSection 5704.2.7.5.6. The flash point of the \nliquids creates a hazard that is not acceptable \ninside \na \nbuilding \nwhere \nvapors \ncould \naccumulate and find their way to an ignition \nsource. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1642 \n \nClass II or IIIA liquids are allowed to \ndischarge inside the building.",
      "commentary": "Exposure to an external fire would heat a \nstationary above-ground tank, generating a \ngreater volume of flammable or combustible \nliquid vapors in the tank. The increased \npressure could damage the tank or piping \nsystem, so these tanks are equipped with \nemergency vents to relieve this additional \npressure. To mitigate the hazard that would be \ncreated by an indoor tank releasing flammable \nor combustible liquid vapors into a building that \nis already involved in a fire, emergency vents \nfor Class I, II and IIIA liquid tanks are required \nto discharge outside the building. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, Exception 1 provides that stationary \nabove-ground tanks storing more than 45420 L \nof Class IIIB liquids do not need emergency \nventing if the tank is not in the same \ncontainment area or drainage path as tanks \nwith Class I or II liquids. The high boiling point \nof Class IIIB liquids and the high volume \nprovide a degree of safety before the buildup of \ninternal pressure. With the tank safety features, \nthe volume of Class IIIB liquid and having the \ntank located so that it does not affect tanks \nstoring Class I or II liquids, emergency venting \nis not required. \n \nException 2 recognizes the higher level of \nprotection afforded by a UL 2085-protected \nabove-ground tank storing Class II or IIIA liquid \nby allowing the emergency vent to discharge \ninside the building. This is made possible by \nthe fact that UL 2085 tanks are designed and \nconstructed to withstand a 2-hour pool fire test \nof 1100°C during which no single point \ntemperature may exceed 204°C and the \naverage temperature rise throughout the \ninternal tank can be no greater than 127°C. \nGiven \nthe \nstringent \nUL \n2085 \ntesting \nrequirements, activation of the emergency vent \nis likely only under extreme fire conditions over \nan extended period of time. Further, NFPA 30 \nrequires that emergency vents placed on vent \npipes that extend beyond 300 mm from the tank \nbe reengineered to account for the potential \nback pressure and ensure activation at the \nappropriate pressure. It is not unusual to see \nvent lines extending 9 or 12 m or more through \na building in order to achieve the exterior \ndischarge. Allowing the emergency vent to \ndischarge inside eliminates the need to \nreengineer the venting and ensures proper \nsizing and activation of the emergency vent. \n5704.2.7.5 \nTank openings other than vents. \nTank openings for other than vents shall comply \nwith Sections 5704.2.7.5.1 through 5704.2.7.5.8.\n\n❖ Tanks will have openings other than a vent \nopening. It will be necessary to have openings \nfor the transfer of flammable and combustible \nliquids to monitor the contents, sampling, and \nso on. These openings will need to be \ncontrolled to avoid the escape of vapors of \nflammable and combustible liquids or the \nentrance of air. \n5704.2.7.5.1 \nConnections below liquid level. \nConnections for tank openings below the liquid \nlevel shall be liquid tight.\n\n❖ Connections \nbelow \nthe liquid \nlevel \nfor \nflammable and combustible liquids are to be \nliquid tight. A connection that is not liquid tight \nmay allow the flammable or combustible liquid \nto leak from the connection. The leakage could \ncause a vapor-air mixture that is between the \nlower flammable limit and the upper flammable \nlimit. \n5704.2.7.5.2 \nFilling, emptying and vapor \nrecovery connections. Filling, emptying and vapor \nrecovery connections to tanks containing Class I, II \nor IIIA liquids shall be located outside of buildings \nin accordance with Section 5704.2.7.5.6 at a \nlocation free from sources of ignition and not less \nthan 1.5 m away from building openings or lot lines \nof property that can be built upon. Such openings \nshall be properly identified and provided with a \nliquid-tight cap that shall be closed when not in use. \nFilling and emptying connections to indoor tanks \ncontaining Class IIIB liquids and connected to fuel-\nburning equipment shall be located at a finished \nground level location outside of buildings. Such \nopenings shall be provided with a liquid-tight cap \nthat shall be closed when not in use. A sign in \naccordance with Section 5003.6 that displays the \nfollowing warning shall be permanently attached at \nthe filling location: \nTRANSFERRING FUEL OTHER THAN  \nCLASS IIIB COMBUSTIBLE LIQUID TO  \nTHIS TANK CONNECTION IS A VIOLATION  \nOF THE FIRE CODE AND IS STRICTLY \nPROHIBITED\n\n❖ In order to eliminate the hazards associated \nwith inside connections, tanks for Class I, II and \nIIIA liquids are to have openings for filling, \nemptying and vapor recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nSection 5704.2.7.5.6. The flash point of the \nliquids creates a hazard that is not acceptable \ninside \na \nbuilding \nwhere \nvapors \ncould \naccumulate and find their way to an ignition \nsource. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 73,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1643 \n \n \nThe English-language sign complying with \nSection 5003.6 required by this section is to \nwarn delivery drivers that liquids other than \nClass IIIB liquids are not to be delivered to the \nsubject fill pipe. Since some tanks storing Class \nIIIB liquid biodiesel fuels are allowed to vent \ninside the building in accordance with Section \n5704.2.7.3.3, this is intended to prevent the \ninadvertent delivery of higher hazard (i.e., \nlower flash point) liquids to the tank with the \ncorresponding discharge of vapors inside the \nbuilding \n(see \ncommentary, \nSection \n5704.2.7.3.3). \n5704.2.7.5.3 \nPiping, connections and fittings. \nPiping, \nconnections, \nfittings \nand \nother \nappurtenances shall be installed in accordance with \nSection 5703.6. \n❖ \nSection 5703.6 covers the design, installation, \ntesting and protection of vent pipes. \n5704.2.7.5.4 \nManual gauging. Openings for \nmanual gauging, if independent of the fill pipe, shall \nbe provided with a liquid-tight cap or cover. Covers \nshall be kept closed when not gauging. If inside a \nbuilding, such openings shall be protected against \nliquid overflow and possible vapor release by \nmeans of a spring-loaded check valve or other \napproved device. \n❖ \nA manual gauge opening that has a liquid-tight \ncap and protection against overfill and vapor \nrelease is acceptable in tanks located inside a \nbuilding. The manual gauge opening is \npermitted if it meets the safety requirements to \nprevent spillage, leakage and vapor release \nand has the operation feature that the opening \nhas to be closed except when used to check \nthe contents of the tank. \n5704.2.7.5.5 \nFill pipes and discharge lines. For \ntop-loaded tanks, a metallic fill pipe shall be \ndesigned and installed to minimize the generation \nof static electricity by terminating the pipe within \n150 mm of the bottom of the tank, and it shall be \ninstalled in a manner that avoids excessive \nvibration. \n❖ \nThe filling of a tank with flammable or \ncombustible \nliquids \ncan \ngenerate \nstatic \nelectricity. To reduce the generation of static \nelectricity for a top-loaded tank, the fill pipe is \nto be metallic and extend to within 150 mm of \nthe tank bottom. \n5704.2.7.5.5.1 Class I liquids. For Class I liquids \nother than crude oil, gasoline and asphalt, the fill \npipe shall be designed and installed in a manner that \nwill minimize the possibility of generating static \nelectricity by terminating within 150 mm of the \nbottom of the tank. \n❖ \nClass I liquids other than crude oil, gasoline \nand asphalt are to comply with Section \n5704.2.7.5.5. This section provides the criteria \nfor avoiding static electricity by limiting the \nlocation of the termination of the fill pipe. \n5704.2.7.5.5.2 Underground \ntanks. \nFor \nunderground tanks, fill pipe and discharge lines \nshall enter only through the top. Fill lines shall be \nsloped toward the tank. Underground tanks for \nClass I liquids having a capacity greater than 3785 \nL shall be equipped with a tight fill device for \nconnecting the fill hose to the tank. \n❖ \nUnderground tanks are to have the fill pipe and \ndischarge pipe through the top. These fill and \ndischarge pipes are to slope to the top to \nprevent the accumulation of flammable and \ncombustible liquid. The tight fill device for tanks \nhaving a capacity of 3785 L of Class I liquid is \nto ensure a liquid-tight mechanical connection \nof the fill hose to the tank. This connection will \nreduce the potential for spills or leakage and \nthe mixing of Class I vapors with air. \n5704.2.7.5.6 \nLocation of connections that are \nmade or broken. Filling, withdrawal and vapor-\nrecovery connections for Class I, II and IIIA liquids \nthat are made and broken shall be located outside of \nbuildings, not more than 1.5 m above the finished \nground level, in an approved location in close \nproximity to the parked delivery vehicle. Such \nlocation shall be away from sources of ignition and \nnot less than 1.5 m away from building openings. \nSuch connections shall be closed and liquid tight \nwhen not in use and shall be properly identified. \n❖ \nThe low flash point of liquids creates a hazard \nthat is not acceptable inside of a building where \nvapors could accumulate. In order to eliminate \nthe hazards associated with inside connections \nthat are made or broken, tanks for Class I, II \nand IIIA liquids are to have their filling, \nemptying and vapor-recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nthis section. The flash point of the liquids \ncreates a hazard that is not acceptable inside \na building where vapors could accumulate and \nfind their way to an ignition source. \n \nThis section also requires that the tank-fill \nconnection location is required to be at ground \nlevel where the fuel delivery truck driver has \ndirect access to it. \n \nThis is to prevent designs that propose to hoist \nfuel delivery truck hose lines up the exterior of \nthe building to rooftops and other building levels \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1643 \n \n \nThe English-language sign complying with \nSection 5003.6 required by this section is to \nwarn delivery drivers that liquids other than \nClass IIIB liquids are not to be delivered to the \nsubject fill pipe. Since some tanks storing Class \nIIIB liquid biodiesel fuels are allowed to vent \ninside the building in accordance with Section \n5704.2.7.3.3, this is intended to prevent the \ninadvertent delivery of higher hazard (i.e., \nlower flash point) liquids to the tank with the \ncorresponding discharge of vapors inside the \nbuilding \n(see \ncommentary, \nSection \n5704.2.7.3.3). \n5704.2.7.5.3 \nPiping, connections and fittings. \nPiping, \nconnections, \nfittings \nand \nother \nappurtenances shall be installed in accordance with \nSection 5703.6.",
      "commentary": "Section 5703.6 covers the design, installation, \ntesting and protection of vent pipes. \n5704.2.7.5.4 \nManual gauging. Openings for \nmanual gauging, if independent of the fill pipe, shall \nbe provided with a liquid-tight cap or cover. Covers \nshall be kept closed when not gauging. If inside a \nbuilding, such openings shall be protected against \nliquid overflow and possible vapor release by \nmeans of a spring-loaded check valve or other \napproved device.\n\n❖ A manual gauge opening that has a liquid-tight \ncap and protection against overfill and vapor \nrelease is acceptable in tanks located inside a \nbuilding. The manual gauge opening is \npermitted if it meets the safety requirements to \nprevent spillage, leakage and vapor release \nand has the operation feature that the opening \nhas to be closed except when used to check \nthe contents of the tank. \n5704.2.7.5.5 \nFill pipes and discharge lines. For \ntop-loaded tanks, a metallic fill pipe shall be \ndesigned and installed to minimize the generation \nof static electricity by terminating the pipe within \n150 mm of the bottom of the tank, and it shall be \ninstalled in a manner that avoids excessive \nvibration.\n\n❖ The filling of a tank with flammable or \ncombustible \nliquids \ncan \ngenerate \nstatic \nelectricity. To reduce the generation of static \nelectricity for a top-loaded tank, the fill pipe is \nto be metallic and extend to within 150 mm of \nthe tank bottom. \n5704.2.7.5.5.1 Class I liquids. For Class I liquids \nother than crude oil, gasoline and asphalt, the fill \npipe shall be designed and installed in a manner that \nwill minimize the possibility of generating static \nelectricity by terminating within 150 mm of the \nbottom of the tank.\n\n❖ Class I liquids other than crude oil, gasoline \nand asphalt are to comply with Section \n5704.2.7.5.5. This section provides the criteria \nfor avoiding static electricity by limiting the \nlocation of the termination of the fill pipe. \n5704.2.7.5.5.2 Underground \ntanks. \nFor \nunderground tanks, fill pipe and discharge lines \nshall enter only through the top. Fill lines shall be \nsloped toward the tank. Underground tanks for \nClass I liquids having a capacity greater than 3785 \nL shall be equipped with a tight fill device for \nconnecting the fill hose to the tank.\n\n❖ Underground tanks are to have the fill pipe and \ndischarge pipe through the top. These fill and \ndischarge pipes are to slope to the top to \nprevent the accumulation of flammable and \ncombustible liquid. The tight fill device for tanks \nhaving a capacity of 3785 L of Class I liquid is \nto ensure a liquid-tight mechanical connection \nof the fill hose to the tank. This connection will \nreduce the potential for spills or leakage and \nthe mixing of Class I vapors with air. \n5704.2.7.5.6 \nLocation of connections that are \nmade or broken. Filling, withdrawal and vapor-\nrecovery connections for Class I, II and IIIA liquids \nthat are made and broken shall be located outside of \nbuildings, not more than 1.5 m above the finished \nground level, in an approved location in close \nproximity to the parked delivery vehicle. Such \nlocation shall be away from sources of ignition and \nnot less than 1.5 m away from building openings. \nSuch connections shall be closed and liquid tight \nwhen not in use and shall be properly identified.\n\n❖ The low flash point of liquids creates a hazard \nthat is not acceptable inside of a building where \nvapors could accumulate. In order to eliminate \nthe hazards associated with inside connections \nthat are made or broken, tanks for Class I, II \nand IIIA liquids are to have their filling, \nemptying and vapor-recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nthis section. The flash point of the liquids \ncreates a hazard that is not acceptable inside \na building where vapors could accumulate and \nfind their way to an ignition source. \n \nThis section also requires that the tank-fill \nconnection location is required to be at ground \nlevel where the fuel delivery truck driver has \ndirect access to it. \n \nThis is to prevent designs that propose to hoist \nfuel delivery truck hose lines up the exterior of \nthe building to rooftops and other building levels \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 74,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1644 \n \nabove the finished ground level (see also \ncommentary, Section 5704.2.7.5.2). \n5704.2.7.5.7 \nProtection against vapor release. \nTank openings provided for purposes of vapor \nrecovery shall be protected against possible vapor \nrelease by means of a springloaded check valve or \ndry-break connections, or other approved device, \nunless the opening is a pipe connected to a vapor \nprocessing \nsystem. \nOpenings \ndesigned \nfor \ncombined fill and vapor recovery shall also be \nprotected against vapor release unless connection of \nthe liquid delivery line to the fill pipe \nsimultaneously connects the vapor recovery line. \nConnections shall be vapor tight. \n❖ \nConnections are to be vapor tight to prevent the \nrelease \nof \nvapor \nfrom \nflammable \nor \ncombustible liquids into the area surrounding \nthe tank. The release of vapor from flammable \nor combustible liquids could create a vapor-air \nmixture that exceeds the LFL. The code does \npermit connections that are not vapor tight if the \nconnection is part of the vapor-recovery \nsystem. This exception is permitted because \nthe vapor-recovery system should be operating \nat a pressure lower than atmospheric pressure. \nThis lower pressure should prevent vapor from \nescaping the vapor-recovery system. \n5704.2.7.5.8 \nOverfill prevention. An approved \nmeans or method in accordance with Section \n5704.2.9.7.6 shall be provided to prevent the \noverfill of all Class I, II and IIIA liquid storage \ntanks. Storage tanks in refineries, bulk plants or \nterminals regulated by Section 5706.4 or 5706.7 \nshall have overfill protection in accordance with \nAPI 2350. \nAn approved means or method in accordance with \nSection 5704.2.9.7.6 shall be provided to prevent \nthe overfilling of Class IIIB liquid storage tanks \nconnected to fuel-burning equipment inside \nbuildings. \nException: Outside above-ground tanks with a \ncapacity of 5000 L or less. \n❖ \nOverfill protection is important for flammable \nand combustible liquids but not necessary on \nsmall tanks. \n \nAPI 2350 includes recommended practices on \nprevention of overfills of above-ground tanks of \ngreater than 5000 L storing Class I and II liquids \nassociated with marketing, refining, pipeline \nand similar facilities (see commentary, Section \n5704.2.9.7.5). \n \nEven though this section does not otherwise \nrequire overfill protection on tanks storing \nClass IIIB liquids, it recognizes one of the major \nconcerns about Class IIIB liquid biodiesel tanks \nconnected to fuel-burning equipment. That \nconcern is that a facility could discover after \ninstallation that the fuel-burning equipment \neither isn’t working as efficiently as desired with \nthe Class IIIB liquid biofuel, or the biofuel \nbecomes unavailable or more costly than \ntraditional \ndiesel \nfuel. \nUnder \nsuch \ncircumstances, the facility may elect to switch \nto a higher hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere now a Class II liquid fuel storage tank \nexists where none did before and is without the \nsafeguard of overfill protection. The lower flash \npoint of the Class II liquid creates an overfill \nhazard potential that is not acceptable inside a \nbuilding where vapors could accumulate and \nfind their way to an ignition source. \n5704.2.7.6 \nRepair, \nalteration \nor \nreconstruction of tanks and piping. The repair, \nalteration or reconstruction, including welding, \ncutting and hot tapping of storage tanks and piping \nthat have been placed in service, shall be in \naccordance with NFPA 30. Hot work, as defined in \nSection 202, on such tanks shall be conducted in \naccordance with Section 3510. \n❖ \nTanks \nand \npiping \nfor \nflammable \nand \ncombustible liquids can be repaired, altered or \nreconstructed under the criteria of NFPA 30 \nand in accordance with Section 3510. \n5704.2.7.7 \nDesign of supports. The design of \nthe supporting structure for tanks shall be in \naccordance with SBC 201 and NFPA 30. \n❖ \nFootings, foundations and structural supports \nfor tanks must comply with SBC 201 and NFPA \n30. \n5704.2.7.8 \nLocations subject to flooding. \nWhere a tank is located in an area where it is subject \nto buoyancy because of a rise in the water table, \nflooding or accumulation of water from fire \nsuppression operations, uplift protection shall be \nprovided in accordance with Sections 22.14 and \n23.14 of NFPA 30. \n❖ \nThe tank, with its content of flammable or \ncombustible liquid, may weigh less than an \nequivalent volume of water. If this occurs and \nthe tank is subjected to flooding, the tank will \nfloat. This will place stresses on piping systems \nthat could fail, causing the flammable or \ncombustible liquid to spill. The flooding may be \nfrom natural causes or from fire suppression \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1644 \n \nabove the finished ground level (see also \ncommentary, Section 5704.2.7.5.2). \n5704.2.7.5.7 \nProtection against vapor release. \nTank openings provided for purposes of vapor \nrecovery shall be protected against possible vapor \nrelease by means of a springloaded check valve or \ndry-break connections, or other approved device, \nunless the opening is a pipe connected to a vapor \nprocessing \nsystem. \nOpenings \ndesigned \nfor \ncombined fill and vapor recovery shall also be \nprotected against vapor release unless connection of \nthe liquid delivery line to the fill pipe \nsimultaneously connects the vapor recovery line. \nConnections shall be vapor tight.",
      "commentary": "Connections are to be vapor tight to prevent the \nrelease \nof \nvapor \nfrom \nflammable \nor \ncombustible liquids into the area surrounding \nthe tank. The release of vapor from flammable \nor combustible liquids could create a vapor-air \nmixture that exceeds the LFL. The code does \npermit connections that are not vapor tight if the \nconnection is part of the vapor-recovery \nsystem. This exception is permitted because \nthe vapor-recovery system should be operating \nat a pressure lower than atmospheric pressure. \nThis lower pressure should prevent vapor from \nescaping the vapor-recovery system. \n5704.2.7.5.8 \nOverfill prevention. An approved \nmeans or method in accordance with Section \n5704.2.9.7.6 shall be provided to prevent the \noverfill of all Class I, II and IIIA liquid storage \ntanks. Storage tanks in refineries, bulk plants or \nterminals regulated by Section 5706.4 or 5706.7 \nshall have overfill protection in accordance with \nAPI 2350. \nAn approved means or method in accordance with \nSection 5704.2.9.7.6 shall be provided to prevent \nthe overfilling of Class IIIB liquid storage tanks \nconnected to fuel-burning equipment inside \nbuildings. \nException: Outside above-ground tanks with a \ncapacity of 5000 L or less.\n\n❖ Overfill protection is important for flammable \nand combustible liquids but not necessary on \nsmall tanks. \n \nAPI 2350 includes recommended practices on \nprevention of overfills of above-ground tanks of \ngreater than 5000 L storing Class I and II liquids \nassociated with marketing, refining, pipeline \nand similar facilities (see commentary, Section \n5704.2.9.7.5). \n \nEven though this section does not otherwise \nrequire overfill protection on tanks storing \nClass IIIB liquids, it recognizes one of the major \nconcerns about Class IIIB liquid biodiesel tanks \nconnected to fuel-burning equipment. That \nconcern is that a facility could discover after \ninstallation that the fuel-burning equipment \neither isn’t working as efficiently as desired with \nthe Class IIIB liquid biofuel, or the biofuel \nbecomes unavailable or more costly than \ntraditional \ndiesel \nfuel. \nUnder \nsuch \ncircumstances, the facility may elect to switch \nto a higher hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere now a Class II liquid fuel storage tank \nexists where none did before and is without the \nsafeguard of overfill protection. The lower flash \npoint of the Class II liquid creates an overfill \nhazard potential that is not acceptable inside a \nbuilding where vapors could accumulate and \nfind their way to an ignition source. \n5704.2.7.6 \nRepair, \nalteration \nor \nreconstruction of tanks and piping. The repair, \nalteration or reconstruction, including welding, \ncutting and hot tapping of storage tanks and piping \nthat have been placed in service, shall be in \naccordance with NFPA 30. Hot work, as defined in \nSection 202, on such tanks shall be conducted in \naccordance with Section 3510.\n\n❖ Tanks \nand \npiping \nfor \nflammable \nand \ncombustible liquids can be repaired, altered or \nreconstructed under the criteria of NFPA 30 \nand in accordance with Section 3510. \n5704.2.7.7 \nDesign of supports. The design of \nthe supporting structure for tanks shall be in \naccordance with SBC 201 and NFPA 30.\n\n❖ Footings, foundations and structural supports \nfor tanks must comply with SBC 201 and NFPA \n30. \n5704.2.7.8 \nLocations subject to flooding. \nWhere a tank is located in an area where it is subject \nto buoyancy because of a rise in the water table, \nflooding or accumulation of water from fire \nsuppression operations, uplift protection shall be \nprovided in accordance with Sections 22.14 and \n23.14 of NFPA 30.\n\n❖ The tank, with its content of flammable or \ncombustible liquid, may weigh less than an \nequivalent volume of water. If this occurs and \nthe tank is subjected to flooding, the tank will \nfloat. This will place stresses on piping systems \nthat could fail, causing the flammable or \ncombustible liquid to spill. The flooding may be \nfrom natural causes or from fire suppression \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 75,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1645 \n \noperations. The application of water by a fire \ndepartment  could cause flooding in the area of \nthe tank. Sections 22.14 and 23.14 of NFPA 30 \ncontain the criteria for designing anchorage for \nabove-ground and underground tanks. “Flood \nhazard areas” are designated in SBC 201 \nSection 1612. \n5704.2.7.9 \nCorrosion \nprotection. \nWhere \nsubject to external corrosion, tanks shall be \nfabricated \nfrom \ncorrosion-resistant \nmaterials, \ncoated or provided with corrosion protection in \naccordance with Section 23.3.5 of NFPA 30. \n❖ \nSoil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank is to be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nmethods described in Section 23.3.5 of NFPA \n30. See Section 5703.6.5 for requirements for \ncorrosion protection for piping. \n5704.2.7.10 \nLeak reporting. A consistent or \naccidental loss of liquid, or other indication of a \nleak from a tank system, shall be reported \nimmediately to the fire department  , the Fire \nofficial and other authorities having jurisdiction. \n❖ \nThe leakage of flammable or combustible \nliquids is a serious fire hazard. This hazard is \nto be immediately reported to the fire \ndepartment  , the Fire official and other \nauthorities having jurisdiction. \n \nThe leaking tank will have to be repaired or \ntaken out of service. The Fire official will have \nto review plans and issue a permit for the \nrepair. \n5704.2.7.10.1 Leaking \ntank \ndisposition. \nLeaking tanks shall be promptly emptied, repaired \nand returned to service, abandoned or removed in \naccordance with Section 5704.2.13or 5704.2.14. \n❖ \nLeaking tanks must be repaired, taken out of \nservice or removed. The Fire official must \nreview plans and issue a permit for these \nactivities. \n5704.2.7.11 \nTank lining. Steel tanks are \nallowed to be lined only for the purpose of \nprotecting the interior from corrosion or providing \ncompatibility with a material to be stored. Only \nthose liquids tested for compatibility with the lining \nmaterial are allowed to be stored in lined tanks. \n❖ \nTanks are lined to prevent corrosion from \nattacking the interior surface. Water vapor can \ncondense inside a tank or the flammable or \ncombustible liquid stored can be corrosive. The \ntype of lining will limit the use of the tank to \nflammable and combustible liquids that are \ncompatible with the lining. \n5704.2.8 \nVaults. Vaults shall be allowed to \nbe either above or below grade and shall comply \nwith Sections 5704.2.8.1 through 5704.2.8.18. \n❖ \nVaults are designed and constructed for the \nprotection of tanks and as a secondary \ncontainment for flammable and combustible \nliquids. Above-ground tanks may be installed in \nvaults. \n5704.2.8.1 \nListing required. Vaults shall be \nlisted in accordance with UL 2245. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by groundwater or flooding; and to loads \nimposed from above such as traffic and equipment \nloading on the vault lid. \n❖ \nVaults must be listed to UL 2245. The Fire \nofficial can approve below-grade vaults that are \nconstructed on site. These below-grade vaults \nmust be designed by a professional engineer \nto comply with SBC 201. The construction is to \nbe inspected by a design professional.  \n5704.2.8.2 \nDesign and construction. The \nvault shall completely enclose each tank. There \nshall not be openings in the vault enclosure except \nthose necessary for access to, inspection of, and \nfilling, emptying and venting of the tank. The walls \nand floor of the vault shall be constructed of \nreinforced concrete not less than 150 mm thick. The \ntop of an above-grade vault shall be constructed of \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault, to ensure that \nthe thrust of an explosion occurring inside the vault \nis directed upward before significantly high \npressure can develop within the vault. \nThe top of an at-grade or below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1645 \n \noperations. The application of water by a fire \ndepartment  could cause flooding in the area of \nthe tank. Sections 22.14 and 23.14 of NFPA 30 \ncontain the criteria for designing anchorage for \nabove-ground and underground tanks. “Flood \nhazard areas” are designated in SBC 201 \nSection 1612. \n5704.2.7.9 \nCorrosion \nprotection. \nWhere \nsubject to external corrosion, tanks shall be \nfabricated \nfrom \ncorrosion-resistant \nmaterials, \ncoated or provided with corrosion protection in \naccordance with Section 23.3.5 of NFPA 30.",
      "commentary": "Soil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank is to be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nmethods described in Section 23.3.5 of NFPA \n30. See Section 5703.6.5 for requirements for \ncorrosion protection for piping. \n5704.2.7.10 \nLeak reporting. A consistent or \naccidental loss of liquid, or other indication of a \nleak from a tank system, shall be reported \nimmediately to the fire department  , the Fire \nofficial and other authorities having jurisdiction.\n\n❖ The leakage of flammable or combustible \nliquids is a serious fire hazard. This hazard is \nto be immediately reported to the fire \ndepartment  , the Fire official and other \nauthorities having jurisdiction. \n \nThe leaking tank will have to be repaired or \ntaken out of service. The Fire official will have \nto review plans and issue a permit for the \nrepair. \n5704.2.7.10.1 Leaking \ntank \ndisposition. \nLeaking tanks shall be promptly emptied, repaired \nand returned to service, abandoned or removed in \naccordance with Section 5704.2.13or 5704.2.14.\n\n❖ Leaking tanks must be repaired, taken out of \nservice or removed. The Fire official must \nreview plans and issue a permit for these \nactivities. \n5704.2.7.11 \nTank lining. Steel tanks are \nallowed to be lined only for the purpose of \nprotecting the interior from corrosion or providing \ncompatibility with a material to be stored. Only \nthose liquids tested for compatibility with the lining \nmaterial are allowed to be stored in lined tanks.\n\n❖ Tanks are lined to prevent corrosion from \nattacking the interior surface. Water vapor can \ncondense inside a tank or the flammable or \ncombustible liquid stored can be corrosive. The \ntype of lining will limit the use of the tank to \nflammable and combustible liquids that are \ncompatible with the lining. \n5704.2.8 \nVaults. Vaults shall be allowed to \nbe either above or below grade and shall comply \nwith Sections 5704.2.8.1 through 5704.2.8.18.\n\n❖ Vaults are designed and constructed for the \nprotection of tanks and as a secondary \ncontainment for flammable and combustible \nliquids. Above-ground tanks may be installed in \nvaults. \n5704.2.8.1 \nListing required. Vaults shall be \nlisted in accordance with UL 2245. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by groundwater or flooding; and to loads \nimposed from above such as traffic and equipment \nloading on the vault lid.\n\n❖ Vaults must be listed to UL 2245. The Fire \nofficial can approve below-grade vaults that are \nconstructed on site. These below-grade vaults \nmust be designed by a professional engineer \nto comply with SBC 201. The construction is to \nbe inspected by a design professional.  \n5704.2.8.2 \nDesign and construction. The \nvault shall completely enclose each tank. There \nshall not be openings in the vault enclosure except \nthose necessary for access to, inspection of, and \nfilling, emptying and venting of the tank. The walls \nand floor of the vault shall be constructed of \nreinforced concrete not less than 150 mm thick. The \ntop of an above-grade vault shall be constructed of \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault, to ensure that \nthe thrust of an explosion occurring inside the vault \nis directed upward before significantly high \npressure can develop within the vault. \nThe top of an at-grade or below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 76,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1646 \n \napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. \nVaults shall be designed to be wind and earthquake \nresistant, in accordance with SBC 201. \n❖ \nThe vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the enclosed tank. \nReinforced concrete is to be used for the walls \nand floor and the top is designed to vent an \nexplosion. \n5704.2.8.3 \nSecondary containment. Vaults \nshall be substantially liquid tight and there shall not \nbe backfill around the tank or within the vault. The \nvault \nfloor \nshall \ndrain \nto \na sump. \nFor \npremanufactured vaults, liquid tightness shall be \ncertified as part of the listing provided by a \nnationally recognized testing laboratory. For field-\nerected vaults, liquid tightness shall be certified in \nan approved manner. \n❖ \nThe vault is to function as a secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed in accordance with UL 2245 by \nSection 5704.2.8.1, and part of the analysis \nprogram performed is an evaluation during the \nlisting \nprocess \nof \nthe \neffectiveness \nof \nsecondary containment provided by a vault. It \nis much more difficult to accomplish a liquid-\ntight installation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5704.2.8.4 \nInternal clearance. There shall be \nsufficient clearance between the tank and the vault \nto allow for visual inspection and maintenance of \nthe tank and its appurtenances. Dispensing devices \nare allowed to be installed on tops of vaults. \n❖ \nMaintenance and inspection of the tank require \nthat the clearance between the tank and the \nvault be sufficient for personnel to perform \nthese functions. \n5704.2.8.5 \nAnchoring. Vaults and their tanks \nshall be suitably anchored to withstand uplifting by \nground water or flooding, including when the tank \nis empty. \n❖ \nThe tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it from floating. Anchoring \nis also required under Section 5704.2.7.8. \n“Flood hazard areas” are designated in SBC \n201 Section 1612. \n5704.2.8.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312. \n❖ \nProtection from impact by vehicles is provided \nby guard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \nProtection from vehicle impact is also required \nunder Section 5703.6.4. \n5704.2.8.7 \nArrangement. Tanks shall be \nlisted for aboveground use, and each tank shall be \nin its own vault. Compartmentalized tanks shall be \nallowed and shall be considered as a single tank. \nAdjacent vaults shall be allowed to share a common \nwall. The common wall shall be liquid and vapor \ntight and shall be designed to withstand the load \nimposed when the vault on either side of the wall is \nfilled with water. \n❖ \nAbove-ground tanks installed in vaults are to \nbe independent of each other; a separate vault \nis to be constructed for each tank. The \nindividual vaults can use a common separation \nwall if it does not allow the flammable and \ncombustible liquids or their vapors from one \nvault to enter another vault. This common wall \nmust be able to resist the hydrostatic loads if \nthe adjacent vault is flooded. \n5704.2.8.8 \nConnections. Connections shall be \nprovided to permit venting of each vault to dilute, \ndisperse and remove vapors prior to personnel \nentering the vault. \n❖ \nBecause flammable and combustible vapors \nare normally heavier than air, the vault must \nhave connections for venting these vapors. \n5704.2.8.9 \nVentilation. Vaults that contain \ntanks of Class I liquids shall be provided with an \nexhaust ventilation system installed in accordance \nwith Section 5004.3. The ventilation system shall \noperate continuously or be designed to operate upon \nactivation of the vapor or liquid detection system. \nThe system shall provide ventilation at a rate of not \nless than 5.08 liters per second per square meters, \nbut not less than 4 m3 per minute. The exhaust \nsystem shall be designed to provide air movement \nacross all parts of the vault floor. Supply and \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1646 \n \napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. \nVaults shall be designed to be wind and earthquake \nresistant, in accordance with SBC 201.",
      "commentary": "The vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the enclosed tank. \nReinforced concrete is to be used for the walls \nand floor and the top is designed to vent an \nexplosion. \n5704.2.8.3 \nSecondary containment. Vaults \nshall be substantially liquid tight and there shall not \nbe backfill around the tank or within the vault. The \nvault \nfloor \nshall \ndrain \nto \na sump. \nFor \npremanufactured vaults, liquid tightness shall be \ncertified as part of the listing provided by a \nnationally recognized testing laboratory. For field-\nerected vaults, liquid tightness shall be certified in \nan approved manner.\n\n❖ The vault is to function as a secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed in accordance with UL 2245 by \nSection 5704.2.8.1, and part of the analysis \nprogram performed is an evaluation during the \nlisting \nprocess \nof \nthe \neffectiveness \nof \nsecondary containment provided by a vault. It \nis much more difficult to accomplish a liquid-\ntight installation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5704.2.8.4 \nInternal clearance. There shall be \nsufficient clearance between the tank and the vault \nto allow for visual inspection and maintenance of \nthe tank and its appurtenances. Dispensing devices \nare allowed to be installed on tops of vaults.\n\n❖ Maintenance and inspection of the tank require \nthat the clearance between the tank and the \nvault be sufficient for personnel to perform \nthese functions. \n5704.2.8.5 \nAnchoring. Vaults and their tanks \nshall be suitably anchored to withstand uplifting by \nground water or flooding, including when the tank \nis empty.\n\n❖ The tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it from floating. Anchoring \nis also required under Section 5704.2.7.8. \n“Flood hazard areas” are designated in SBC \n201 Section 1612. \n5704.2.8.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312.\n\n❖ Protection from impact by vehicles is provided \nby guard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \nProtection from vehicle impact is also required \nunder Section 5703.6.4. \n5704.2.8.7 \nArrangement. Tanks shall be \nlisted for aboveground use, and each tank shall be \nin its own vault. Compartmentalized tanks shall be \nallowed and shall be considered as a single tank. \nAdjacent vaults shall be allowed to share a common \nwall. The common wall shall be liquid and vapor \ntight and shall be designed to withstand the load \nimposed when the vault on either side of the wall is \nfilled with water.\n\n❖ Above-ground tanks installed in vaults are to \nbe independent of each other; a separate vault \nis to be constructed for each tank. The \nindividual vaults can use a common separation \nwall if it does not allow the flammable and \ncombustible liquids or their vapors from one \nvault to enter another vault. This common wall \nmust be able to resist the hydrostatic loads if \nthe adjacent vault is flooded. \n5704.2.8.8 \nConnections. Connections shall be \nprovided to permit venting of each vault to dilute, \ndisperse and remove vapors prior to personnel \nentering the vault.\n\n❖ Because flammable and combustible vapors \nare normally heavier than air, the vault must \nhave connections for venting these vapors. \n5704.2.8.9 \nVentilation. Vaults that contain \ntanks of Class I liquids shall be provided with an \nexhaust ventilation system installed in accordance \nwith Section 5004.3. The ventilation system shall \noperate continuously or be designed to operate upon \nactivation of the vapor or liquid detection system. \nThe system shall provide ventilation at a rate of not \nless than 5.08 liters per second per square meters, \nbut not less than 4 m3 per minute. The exhaust \nsystem shall be designed to provide air movement \nacross all parts of the vault floor. Supply and \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 77,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1647 \n \nexhaust ducts shall extend to within 75 mm, but not \nmore than 300 mm, of the floor. The exhaust system \nshall be installed in accordance with SBC 501. \n❖ \nThe removal of Class I vapors from a vault \nrequires that a ventilation system be installed \naccording to Section 5004.3 and SBC 501. The \nventilation system must have supply and \nexhaust ducts within 75 mm to 300 mm of the \nvault floor. These ducts are to provide \nventilation across the entire vault floor to \nremove the vapors and provide breathable air. \n5704.2.8.10 \nLiquid detection. Vaults shall be \nequipped with a detection system capable of \ndetecting liquids, including water, and activating an \nalarm. \n❖ \nThe liquid detection system is to identify any \nleakage \nor \nspillage \nof \nflammable \nor \ncombustible liquids. There are two concerns for \nliquid detection: flammable or combustible \nliquids and water leaking into the vault. \n5704.2.8.11 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) of the \nliquid stored. Vapor detectors shall be located not \nhigher than 300 mm above the lowest point in the \nvault. Liquid detection systems shall sound an \nalarm upon detection of any liquid, including water. \nLiquid detectors shall be located in accordance with \nthe manufacturer’s instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility serving the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off \ndispenser pumps. \n❖ \nThe vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent. The systems are to have battery \nbackup in the event of a power failure. \n \nThe liquid and vapor detection systems are to \nsound an alarm at a constantly attended \nlocation that is approved by the Fire official. \n \nThe vapor detection system is to sound an \nalarm and shut off dispensing pumps when the \ndetection system senses a vapor concentration \nof 25 percent or greater of the flammable or \ncombustible LFL. \n5704.2.8.12 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, the pump \nshall not be permanently installed in the vault. \nElectric-powered portable pumps shall be suitable \nfor use in Class I, Division 1, or Zone 0 locations, \nas defined in SBC 401. \n❖ \nA method for removing liquid from the vault \nmust be provided. This can be through a gravity \ndrain, if the site is appropriate, or by manual or \nportable electric pumps. \n5704.2.8.13 \nNormal vents. Vent pipes that are \nprovided for normal tank venting shall terminate \nnot less than 3.6 m above ground level. \n❖ \nVault vent pipe termination must comply with \nSection 5704.2.7.3.3. \n5704.2.8.14 \nEmergency \nvents. \nEmergency \nvents shall be vapor tight and shall be allowed to \ndischarge inside the vault. Long-bolt manhole \ncovers shall not be allowed for this purpose. \n❖ \nAn emergency vent is necessary to release any \npressure that develops in a tank when it is \nexposed to fire. The fire will cause a release of \nvapor from the flammable or combustible \nliquid, greatly exceeding pressures expected \nduring \nnormal operation. \nThe \nemergency vent on a tank is to prevent the tank \nfrom rupturing, which would expose a greater \nvolume of flammable \nor \ncombustible \nliquids \nto \nthe \nfire. \n5704.2.8.15 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism. \n❖ \nAccess to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nvapors from flammable and combustible liquids \nin the vault, the accessway and ladder are to \nbe nonsparking. Vapor from flammable and \ncombustible liquids can replace the air in a \nvault. For personnel safety, the travel distance \nis limited and warning signs must be posted to \nremind personnel of potential hazards. \n5704.2.8.16 \nFire protection. Vaults shall be \nprovided with a suitable means to admit a fire \nsuppression agent. \n❖ \nThe fire suppression agent used to control a \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1647 \n \nexhaust ducts shall extend to within 75 mm, but not \nmore than 300 mm, of the floor. The exhaust system \nshall be installed in accordance with SBC 501.",
      "commentary": "The removal of Class I vapors from a vault \nrequires that a ventilation system be installed \naccording to Section 5004.3 and SBC 501. The \nventilation system must have supply and \nexhaust ducts within 75 mm to 300 mm of the \nvault floor. These ducts are to provide \nventilation across the entire vault floor to \nremove the vapors and provide breathable air. \n5704.2.8.10 \nLiquid detection. Vaults shall be \nequipped with a detection system capable of \ndetecting liquids, including water, and activating an \nalarm.\n\n❖ The liquid detection system is to identify any \nleakage \nor \nspillage \nof \nflammable \nor \ncombustible liquids. There are two concerns for \nliquid detection: flammable or combustible \nliquids and water leaking into the vault. \n5704.2.8.11 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) of the \nliquid stored. Vapor detectors shall be located not \nhigher than 300 mm above the lowest point in the \nvault. Liquid detection systems shall sound an \nalarm upon detection of any liquid, including water. \nLiquid detectors shall be located in accordance with \nthe manufacturer’s instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility serving the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off \ndispenser pumps.\n\n❖ The vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent. The systems are to have battery \nbackup in the event of a power failure. \n \nThe liquid and vapor detection systems are to \nsound an alarm at a constantly attended \nlocation that is approved by the Fire official. \n \nThe vapor detection system is to sound an \nalarm and shut off dispensing pumps when the \ndetection system senses a vapor concentration \nof 25 percent or greater of the flammable or \ncombustible LFL. \n5704.2.8.12 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, the pump \nshall not be permanently installed in the vault. \nElectric-powered portable pumps shall be suitable \nfor use in Class I, Division 1, or Zone 0 locations, \nas defined in SBC 401.\n\n❖ A method for removing liquid from the vault \nmust be provided. This can be through a gravity \ndrain, if the site is appropriate, or by manual or \nportable electric pumps. \n5704.2.8.13 \nNormal vents. Vent pipes that are \nprovided for normal tank venting shall terminate \nnot less than 3.6 m above ground level.\n\n❖ Vault vent pipe termination must comply with \nSection 5704.2.7.3.3. \n5704.2.8.14 \nEmergency \nvents. \nEmergency \nvents shall be vapor tight and shall be allowed to \ndischarge inside the vault. Long-bolt manhole \ncovers shall not be allowed for this purpose.\n\n❖ An emergency vent is necessary to release any \npressure that develops in a tank when it is \nexposed to fire. The fire will cause a release of \nvapor from the flammable or combustible \nliquid, greatly exceeding pressures expected \nduring \nnormal operation. \nThe \nemergency vent on a tank is to prevent the tank \nfrom rupturing, which would expose a greater \nvolume of flammable \nor \ncombustible \nliquids \nto \nthe \nfire. \n5704.2.8.15 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism.\n\n❖ Access to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nvapors from flammable and combustible liquids \nin the vault, the accessway and ladder are to \nbe nonsparking. Vapor from flammable and \ncombustible liquids can replace the air in a \nvault. For personnel safety, the travel distance \nis limited and warning signs must be posted to \nremind personnel of potential hazards. \n5704.2.8.16 \nFire protection. Vaults shall be \nprovided with a suitable means to admit a fire \nsuppression agent.\n\n❖ The fire suppression agent used to control a \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 78,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1648 \n \nflammable or combustible liquid fire in a vault \nmay be water, foam or some combination. The \nvault must be equipped with a suitable means \nfor applying the fire suppression agent. \n5704.2.8.17 \nClassified area. The interior of a \nvault containing a tank that stores a Class I liquid \nshall be designated a Class I, Division 1, or Zone 0 \nlocation, as defined in SBC 401. \n❖ \nThe interior of a vault storing Class I liquid is a \nClass I, Division 1, location for determining the \ntype of electrical system and components to be \ninstalled. \n5704.2.8.18 \nOverfill \nprotection. \nOverfill \nprotection shall be provided in accordance with \nSection 5704.2.9.7.6. The use of a float vent valve \nshall be prohibited. \n❖ \nOverfill protection is covered in Section \n5704.2.9.7.6 and applies to all flammable and \ncombustible liquids. \n5704.2.9 \nAbove-ground \ntanks. \nAbove-\nground storage of flammable and combustible \nliquids in tanks shall comply with Section 5704.2 \nand Sections 5704.2.9.1 through 5704.2.9.7.9. \n❖ \nThe storage of flammable and combustible \nliquids is permitted in above-ground tanks if the \ntanks are equipped to prevent the flammable \nand combustible liquid from escaping and \nbecoming a vapor-air mixture in the flammable \nrange. Operation of these above-ground tanks, \nsources of ignition, locations, security, and so \non, are covered to ensure a safe facility and \noperation. \n5704.2.9.1 \nExisting \nnoncompliant \ninstallations. Existing above-ground tanks shall be \nmaintained \nin \naccordance \nwith \nthe \ncode \nrequirements that were applicable at the time of \ninstallation. Above-ground tanks that were installed \nin violation of code requirements applicable at the \ntime of installation shall be made code compliant or \nshall be removed in accordance with Section \n5704.2.14, regardless of whether such tank has been \npreviously inspected (see Section 108.4). \n❖ \nFor \nexisting, \nnoncompliant \nabove-ground \nstorage tanks that constitute a hazard, such as \nan underground tank being used above \nground, straightforward guidance and a clear-\ncut authorization, as provided by this section, \nto remove the tank is needed. These situations \nare different from an abandoned or out-of-\nservice tank, yet require similar mitigation, \nsuch that the removal of such an unsafe tank \nneeds to be in accordance with the safeguards \notherwise required. \n \nThe reference to Section 108.4 addresses the \nissue \nof \nprevious \napprovals \nthat \nwere \nmistakenly given by an inspector where a \nviolation may have gone unnoticed. \n5704.2.9.2 \nFire protection. Fire protection \nfor above-ground tanks shall comply with Sections \n5704.2.9.2.1 through 5704.2.9.2.4. \n❖ \nAbove-ground tanks are equipped with fire \nprotection to control exterior fire exposure, \ncontrol fire from flammable and combustible \nliquid, protect the tank structure and protect the \nfacility. \n5704.2.9.2.1 \nRequired foam fire protection \nsystems. Where required by the Fire official, foam \nfire protection shall be provided for above-ground \ntanks, other than pressure tanks operating at or \nabove 6.9 kPa where such tank, or group of tanks \nspaced less than 15 m apart measured shell to shell, \nhas a liquid surface area in excess of 140 m2, and is \nin accordance with one of the following: \n1. Used for the storage of Class I or II liquids. \n2. Used for the storage of crude oil. \n3. Used for in-process products and is located \nwithin 30 m of a fired still, heater, related \nfractioning or processing apparatus or similar \ndevice at a processing plant or petroleum \nrefinery as herein defined. \n4. Considered by the Fire official as posing an \nunusual \nexposure \nhazard \nbecause \nof \ntopographical \nconditions; \nnature \nof \noccupancy, proximity on the same or \nadjoining property, and height and character \nof liquids to be stored; degree of private fire \nprotection to be provided; and facilities of the \nfire department  to cope with flammable \nliquid fires. \n❖ \nThe Fire official has the authority to require a \nfoam fire protection system for above-ground \ntanks where the tanks satisfy the criteria in this \nsection. These limits are based on the capacity \nof the foam fire protection system. \n5704.2.9.2.2 \nFoam fire protection system \ninstallation. Where foam fire protection is \nrequired, it shall be installed in accordance with \nNFPA 11. \n❖ \nFoam fire protection systems are to comply \nwith NFPA 11. Such systems are for use on \nflammable and combustible liquid hazards in \nlocal areas of a building, for storage tanks and \nfor indoor or outdoor processing areas. NFPA \n11 also covers systems for use on liquid fuel \nfires in small enclosed or partially enclosed \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1648 \n \nflammable or combustible liquid fire in a vault \nmay be water, foam or some combination. The \nvault must be equipped with a suitable means \nfor applying the fire suppression agent. \n5704.2.8.17 \nClassified area. The interior of a \nvault containing a tank that stores a Class I liquid \nshall be designated a Class I, Division 1, or Zone 0 \nlocation, as defined in SBC 401.",
      "commentary": "The interior of a vault storing Class I liquid is a \nClass I, Division 1, location for determining the \ntype of electrical system and components to be \ninstalled. \n5704.2.8.18 \nOverfill \nprotection. \nOverfill \nprotection shall be provided in accordance with \nSection 5704.2.9.7.6. The use of a float vent valve \nshall be prohibited.\n\n❖ Overfill protection is covered in Section \n5704.2.9.7.6 and applies to all flammable and \ncombustible liquids. \n5704.2.9 \nAbove-ground \ntanks. \nAbove-\nground storage of flammable and combustible \nliquids in tanks shall comply with Section 5704.2 \nand Sections 5704.2.9.1 through 5704.2.9.7.9.\n\n❖ The storage of flammable and combustible \nliquids is permitted in above-ground tanks if the \ntanks are equipped to prevent the flammable \nand combustible liquid from escaping and \nbecoming a vapor-air mixture in the flammable \nrange. Operation of these above-ground tanks, \nsources of ignition, locations, security, and so \non, are covered to ensure a safe facility and \noperation. \n5704.2.9.1 \nExisting \nnoncompliant \ninstallations. Existing above-ground tanks shall be \nmaintained \nin \naccordance \nwith \nthe \ncode \nrequirements that were applicable at the time of \ninstallation. Above-ground tanks that were installed \nin violation of code requirements applicable at the \ntime of installation shall be made code compliant or \nshall be removed in accordance with Section \n5704.2.14, regardless of whether such tank has been \npreviously inspected (see Section 108.4).\n\n❖ For \nexisting, \nnoncompliant \nabove-ground \nstorage tanks that constitute a hazard, such as \nan underground tank being used above \nground, straightforward guidance and a clear-\ncut authorization, as provided by this section, \nto remove the tank is needed. These situations \nare different from an abandoned or out-of-\nservice tank, yet require similar mitigation, \nsuch that the removal of such an unsafe tank \nneeds to be in accordance with the safeguards \notherwise required. \n \nThe reference to Section 108.4 addresses the \nissue \nof \nprevious \napprovals \nthat \nwere \nmistakenly given by an inspector where a \nviolation may have gone unnoticed. \n5704.2.9.2 \nFire protection. Fire protection \nfor above-ground tanks shall comply with Sections \n5704.2.9.2.1 through 5704.2.9.2.4.\n\n❖ Above-ground tanks are equipped with fire \nprotection to control exterior fire exposure, \ncontrol fire from flammable and combustible \nliquid, protect the tank structure and protect the \nfacility. \n5704.2.9.2.1 \nRequired foam fire protection \nsystems. Where required by the Fire official, foam \nfire protection shall be provided for above-ground \ntanks, other than pressure tanks operating at or \nabove 6.9 kPa where such tank, or group of tanks \nspaced less than 15 m apart measured shell to shell, \nhas a liquid surface area in excess of 140 m2, and is \nin accordance with one of the following: \n1. Used for the storage of Class I or II liquids. \n2. Used for the storage of crude oil. \n3. Used for in-process products and is located \nwithin 30 m of a fired still, heater, related \nfractioning or processing apparatus or similar \ndevice at a processing plant or petroleum \nrefinery as herein defined. \n4. Considered by the Fire official as posing an \nunusual \nexposure \nhazard \nbecause \nof \ntopographical \nconditions; \nnature \nof \noccupancy, proximity on the same or \nadjoining property, and height and character \nof liquids to be stored; degree of private fire \nprotection to be provided; and facilities of the \nfire department  to cope with flammable \nliquid fires.\n\n❖ The Fire official has the authority to require a \nfoam fire protection system for above-ground \ntanks where the tanks satisfy the criteria in this \nsection. These limits are based on the capacity \nof the foam fire protection system. \n5704.2.9.2.2 \nFoam fire protection system \ninstallation. Where foam fire protection is \nrequired, it shall be installed in accordance with \nNFPA 11.\n\n❖ Foam fire protection systems are to comply \nwith NFPA 11. Such systems are for use on \nflammable and combustible liquid hazards in \nlocal areas of a building, for storage tanks and \nfor indoor or outdoor processing areas. NFPA \n11 also covers systems for use on liquid fuel \nfires in small enclosed or partially enclosed \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 79,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1649 \n \nspaces. \n \nFoam can provide quick and effective coverage \nfor flammable liquid spill fires where rapid \nvapor \nsuppression \nis \nessential. \nHigh-\nexpansion foams are for use on liquid fuel fires \nwhere depth of coverage is important to fill \nvolumes where fire exists at various levels. \nHigh-expansion foams are more effective \nindoors than outdoors. \n5704.2.9.2.2.1 Foam storage. Where foam fire \nprotection is required, foam-producing materials \nshall be stored on the premises. \nException: Storage of foam-producing materials \noff the premises is allowed as follows: \n1. Such materials stored off the premises shall \nbe of the proper type suitable for use with the \nequipment at the installation where required. \n2. Such materials shall be readily available at \nthe storage location at all times. \n3. Adequate \nloading \nand \ntransportation \nfacilities shall be provided. \n4. The time required to deliver such materials to \nthe required location in the event of fire shall \nbe consistent with the hazards and fire \nscenarios for which the foam supply is \nintended. \n5. At the time of a fire, these off-premises \nsupplies shall be accumulated in sufficient \nquantities before placing the equipment in \noperation to ensure foam production at an \nadequate rate without interruption until \nextinguishment is accomplished. \n❖ \nWhere the Fire official requires a foam fire \nprotection system, the foam must be stored on \nsite. \n \nThe exception allows the Fire official to \nauthorize off-site foam storage if the off-site \nstorage does not hamper the foam fire \nprotection. Consideration must be given to type \nof foam, availability, time needed to get the \nfoam material to the site and the quantity of \nfoam material required before authorization for \noff-site foam storage is approved. \n5704.2.9.2.3 \nFire protection of supports. \nSupports or pilings for above-ground tanks storing \nClass I, II or IIIA liquids elevated more than 300 \nmm above grade shall have a fire-resistance rating \nof not less than 2 hours in accordance with the fire \nexposure criteria specified in ASTM E1529. \nExceptions: \n1. Structural supports tested as part of a \nprotected above-ground tank in accordance \nwith UL 2085. \n2. Stationary tanks located outside of buildings \nwhere protected by an approved water-spray \nsystem designed in accordance with Chapter \n9 and NFPA 15. \n3. Stationary tanks located inside of buildings \nequipped throughout with an approved \nautomatic sprinkler system designed in \naccordance with Section 903.3.1.1. \n❖ \nAbove-ground tank supports extending more \nthan 300 mm above grade must have not less \nthan 2-hour fire protection. This fire rating is \nbased on ASTM E1529, which is based on a \nhydrocarbon pool fire instead of the ASTM \nE119 estimate of fuel content in a building. \n \nThe exceptions to this fire rating for the \nstructural support are based on the fire \nprotection provided by other means listed \nunder UL 2085, protection provided by a \nwaterspray system under NFPA 15 or for a tank \ninside a sprinklered building. \n5704.2.9.2.4 \nInerting of tanks storing boilover \nliquids. Liquids with boilover characteristics shall \nnot be stored in fixed roof tanks larger than 45 m in \ndiameter unless an approved gas enrichment or \ninerting system is provided on the tank. \nException: Crude oil storage tanks in production \nfields with no other exposures adjacent to the \nstorage tank. \n❖ \nThe application of water to a liquid with boilover \ncharacteristics can cause a rapid increase in \nthe fire. The boilover liquid may be hot enough \nto vaporize water that has been added to the \nfire or water that may be under the boilover \nliquid. The sudden release of steam can cause \nthe fire to greatly increase in intensity or cause \nan explosion. Using an inert system to \nsuppress a fire in a large diameter tank will \nreduce the potential danger from boilover. \n \nThe exception notes that where the hazard is \nlimited to an isolated crude oil tank in a \nproduction field, the inert system is not \nrequired. \n5704.2.9.3 \nSupports, \nfoundations \nand \nanchorage. Supports, foundations and anchorages \nfor above-ground tanks shall be designed and \nconstructed in accordance with NFPA 30 and SBC \n201. \n❖ \nFootings, foundations and structural supports \nfor above-ground tanks must comply with SBC \n201 and NFPA 30. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1649 \n \nspaces. \n \nFoam can provide quick and effective coverage \nfor flammable liquid spill fires where rapid \nvapor \nsuppression \nis \nessential. \nHigh-\nexpansion foams are for use on liquid fuel fires \nwhere depth of coverage is important to fill \nvolumes where fire exists at various levels. \nHigh-expansion foams are more effective \nindoors than outdoors. \n5704.2.9.2.2.1 Foam storage. Where foam fire \nprotection is required, foam-producing materials \nshall be stored on the premises. \nException: Storage of foam-producing materials \noff the premises is allowed as follows: \n1. Such materials stored off the premises shall \nbe of the proper type suitable for use with the \nequipment at the installation where required. \n2. Such materials shall be readily available at \nthe storage location at all times. \n3. Adequate \nloading \nand \ntransportation \nfacilities shall be provided. \n4. The time required to deliver such materials to \nthe required location in the event of fire shall \nbe consistent with the hazards and fire \nscenarios for which the foam supply is \nintended. \n5. At the time of a fire, these off-premises \nsupplies shall be accumulated in sufficient \nquantities before placing the equipment in \noperation to ensure foam production at an \nadequate rate without interruption until \nextinguishment is accomplished.",
      "commentary": "Where the Fire official requires a foam fire \nprotection system, the foam must be stored on \nsite. \n \nThe exception allows the Fire official to \nauthorize off-site foam storage if the off-site \nstorage does not hamper the foam fire \nprotection. Consideration must be given to type \nof foam, availability, time needed to get the \nfoam material to the site and the quantity of \nfoam material required before authorization for \noff-site foam storage is approved. \n5704.2.9.2.3 \nFire protection of supports. \nSupports or pilings for above-ground tanks storing \nClass I, II or IIIA liquids elevated more than 300 \nmm above grade shall have a fire-resistance rating \nof not less than 2 hours in accordance with the fire \nexposure criteria specified in ASTM E1529. \nExceptions: \n1. Structural supports tested as part of a \nprotected above-ground tank in accordance \nwith UL 2085. \n2. Stationary tanks located outside of buildings \nwhere protected by an approved water-spray \nsystem designed in accordance with Chapter \n9 and NFPA 15. \n3. Stationary tanks located inside of buildings \nequipped throughout with an approved \nautomatic sprinkler system designed in \naccordance with Section 903.3.1.1.\n\n❖ Above-ground tank supports extending more \nthan 300 mm above grade must have not less \nthan 2-hour fire protection. This fire rating is \nbased on ASTM E1529, which is based on a \nhydrocarbon pool fire instead of the ASTM \nE119 estimate of fuel content in a building. \n \nThe exceptions to this fire rating for the \nstructural support are based on the fire \nprotection provided by other means listed \nunder UL 2085, protection provided by a \nwaterspray system under NFPA 15 or for a tank \ninside a sprinklered building. \n5704.2.9.2.4 \nInerting of tanks storing boilover \nliquids. Liquids with boilover characteristics shall \nnot be stored in fixed roof tanks larger than 45 m in \ndiameter unless an approved gas enrichment or \ninerting system is provided on the tank. \nException: Crude oil storage tanks in production \nfields with no other exposures adjacent to the \nstorage tank.\n\n❖ The application of water to a liquid with boilover \ncharacteristics can cause a rapid increase in \nthe fire. The boilover liquid may be hot enough \nto vaporize water that has been added to the \nfire or water that may be under the boilover \nliquid. The sudden release of steam can cause \nthe fire to greatly increase in intensity or cause \nan explosion. Using an inert system to \nsuppress a fire in a large diameter tank will \nreduce the potential danger from boilover. \n \nThe exception notes that where the hazard is \nlimited to an isolated crude oil tank in a \nproduction field, the inert system is not \nrequired. \n5704.2.9.3 \nSupports, \nfoundations \nand \nanchorage. Supports, foundations and anchorages \nfor above-ground tanks shall be designed and \nconstructed in accordance with NFPA 30 and SBC \n201.\n\n❖ Footings, foundations and structural supports \nfor above-ground tanks must comply with SBC \n201 and NFPA 30. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 80,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1650 \n \n5704.2.9.4 \nStairways, \nplatforms \nand \nwalkways. Stairways, platforms and walkways \nshall be of noncombustible construction and shall \nbe designed and constructed in accordance with \nNFPA 30 and SBC 201. \n❖ \nStairways, platforms and walkways for above-\nground tanks must be of noncombustible \nconstruction and comply with SBC 201 and \nNFPA 30. \n5704.2.9.5 \nAbove-ground tanks inside of \nbuildings. Above-ground tanks inside of buildings \nshall comply \nwith Sections \n5704.2.9.5.1and \n5704.2.9.5.2. \n❖ \nThis section introduces the requirements for \naboveground storage tanks inside buildings. \n5704.2.9.5.1 \nOverfill \nprevention. \nAbove-\nground tanks storing Class I, II and IIIA liquids \ninside buildings shall be equipped with a device or \nother means to prevent overflow into the building \nincluding, but not limited to: a float valve; a preset \nmeter on the fill line; a valve actuated by the weight \nof the tank’s contents; a low-head pump that is \nincapable of producing overflow; or a liquid-tight \noverflow pipe not less than one pipe size larger than \nthe fill pipe and discharging by gravity back to the \noutside source of liquid or to an approved location. \nTanks containing Class IIIB liquids and connected \nto fuel-burning equipment shall be provided with a \nmeans to prevent overflow into buildings in \naccordance with Section 5704.2.7.5.8. \n❖ \nOverfilling of tanks containing Class I, II and \nIIIA liquids inside a building can release vapors \nthat could reach concentrations at or above the \nLFL. Devices and equipment for filling of these \ntanks must be designed to prevent spillage and \ndamage to the storage tank. \n \nNote that tanks storing Class IIIB liquids and \nnot connected to fuel-burning equipment, such \nas waste motor oil, are not subject to these \nrequirements due to the higher flash point \n(lower volatility) and thus the lower relative \nhazard of the liquid. \n \nTanks storing Class IIIB liquids and connected \nto fuel burning equipment, however, are \nsubject to overfill protection requirements in \naccordance with Section 5704.2.7.5.8 due to \nthe potential for the creation of hazardous \nconditions as discussed in the commentary to \nthat section. \n5704.2.9.5.2 \nFill pipe connections. Fill pipe \nconnections for tanks storing Class I, II and IIIA \nliquids and Class IIIB liquids connected to fuel-\nburning equipment shall be in accordance with \nSection 5704.2.9.7.6. \n❖ \nThis section requires fill pipes on above-ground \ntanks located inside buildings to be equipped \nwith a means to make a direct connection with \nthe \ntank \nvehicle’s \nfuel-delivery \nhose. \nEssentially, it requires a “camlock” or other \nsimilar device and prohibits filling a tank \nlocated inside a building through the use of a \nhandheld nozzle. This requirement exists \nalready for protected above-ground tanks in \nSection 5704.2.9.7.6, so a reference in this \nsection establishes parity between protected \ntanks and other types of tanks. \n5704.2.9.6 \nAbove-ground tanks outside of \nbuildings. \nAbove-ground \ntanks \noutside \nof \nbuildings shall comply with Sections 5704.2.9.6.1 \nthrough 5704.2.9.6.3. \n❖ \nAbove-ground tanks outside of a building are \nseparated from other tanks and facilities to \nminimize the exposure to fire and transfer of \nfire from tank to tank or to another facility. \n5704.2.9.6.1 \nLocations where above-ground \ntanks are prohibited. Storage of Class I and II \nliquids in above-ground tanks outside of buildings \nis prohibited within the limits established by law as \nthe limits of districts in which such storage is \nprohibited. \n❖ \nThis section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks in certain geographic areas of the \njurisdiction by enumerating them in the \nadopting legislation. \n5704.2.9.6.1.1 Location of tanks with pressures \n17.0 kPa-g (gauge) or less. Above-ground tanks \noperating at pressures not exceeding 17.0 kPa-g for \nstorage of Class I, II or IIIA liquids, which are \ndesigned with a floating roof, a weak roof-to shell \nseam or equipped with emergency venting devices \nlimiting pressure to 17.0 kPa-g, shall be located in \naccordance with Table 22.4.1.1(a) of NFPA 30. \nExceptions: \n1. Vertical tanks having a weak roof-to-shell \nseam and storing Class IIIA liquids are \nallowed to be located at one-half the \ndistances specified in Table 22.4.1.1(a) of \nNFPA 30, provided that the tanks are not \nwithin a diked area or drainage path for a tank \nstoring Class I or II liquids. \n2. Liquids with boilover characteristics and \nunstable liquids in accordance with Sections \n5704.2.9.6.1.3 and 5704.2.9.6.1.4. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1650 \n \n5704.2.9.4 \nStairways, \nplatforms \nand \nwalkways. Stairways, platforms and walkways \nshall be of noncombustible construction and shall \nbe designed and constructed in accordance with \nNFPA 30 and SBC 201.",
      "commentary": "Stairways, platforms and walkways for above-\nground tanks must be of noncombustible \nconstruction and comply with SBC 201 and \nNFPA 30. \n5704.2.9.5 \nAbove-ground tanks inside of \nbuildings. Above-ground tanks inside of buildings \nshall comply \nwith Sections \n5704.2.9.5.1and \n5704.2.9.5.2.\n\n❖ This section introduces the requirements for \naboveground storage tanks inside buildings. \n5704.2.9.5.1 \nOverfill \nprevention. \nAbove-\nground tanks storing Class I, II and IIIA liquids \ninside buildings shall be equipped with a device or \nother means to prevent overflow into the building \nincluding, but not limited to: a float valve; a preset \nmeter on the fill line; a valve actuated by the weight \nof the tank’s contents; a low-head pump that is \nincapable of producing overflow; or a liquid-tight \noverflow pipe not less than one pipe size larger than \nthe fill pipe and discharging by gravity back to the \noutside source of liquid or to an approved location. \nTanks containing Class IIIB liquids and connected \nto fuel-burning equipment shall be provided with a \nmeans to prevent overflow into buildings in \naccordance with Section 5704.2.7.5.8.\n\n❖ Overfilling of tanks containing Class I, II and \nIIIA liquids inside a building can release vapors \nthat could reach concentrations at or above the \nLFL. Devices and equipment for filling of these \ntanks must be designed to prevent spillage and \ndamage to the storage tank. \n \nNote that tanks storing Class IIIB liquids and \nnot connected to fuel-burning equipment, such \nas waste motor oil, are not subject to these \nrequirements due to the higher flash point \n(lower volatility) and thus the lower relative \nhazard of the liquid. \n \nTanks storing Class IIIB liquids and connected \nto fuel burning equipment, however, are \nsubject to overfill protection requirements in \naccordance with Section 5704.2.7.5.8 due to \nthe potential for the creation of hazardous \nconditions as discussed in the commentary to \nthat section. \n5704.2.9.5.2 \nFill pipe connections. Fill pipe \nconnections for tanks storing Class I, II and IIIA \nliquids and Class IIIB liquids connected to fuel-\nburning equipment shall be in accordance with \nSection 5704.2.9.7.6.\n\n❖ This section requires fill pipes on above-ground \ntanks located inside buildings to be equipped \nwith a means to make a direct connection with \nthe \ntank \nvehicle’s \nfuel-delivery \nhose. \nEssentially, it requires a “camlock” or other \nsimilar device and prohibits filling a tank \nlocated inside a building through the use of a \nhandheld nozzle. This requirement exists \nalready for protected above-ground tanks in \nSection 5704.2.9.7.6, so a reference in this \nsection establishes parity between protected \ntanks and other types of tanks. \n5704.2.9.6 \nAbove-ground tanks outside of \nbuildings. \nAbove-ground \ntanks \noutside \nof \nbuildings shall comply with Sections 5704.2.9.6.1 \nthrough 5704.2.9.6.3.\n\n❖ Above-ground tanks outside of a building are \nseparated from other tanks and facilities to \nminimize the exposure to fire and transfer of \nfire from tank to tank or to another facility. \n5704.2.9.6.1 \nLocations where above-ground \ntanks are prohibited. Storage of Class I and II \nliquids in above-ground tanks outside of buildings \nis prohibited within the limits established by law as \nthe limits of districts in which such storage is \nprohibited.\n\n❖ This section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks in certain geographic areas of the \njurisdiction by enumerating them in the \nadopting legislation. \n5704.2.9.6.1.1 Location of tanks with pressures \n17.0 kPa-g (gauge) or less. Above-ground tanks \noperating at pressures not exceeding 17.0 kPa-g for \nstorage of Class I, II or IIIA liquids, which are \ndesigned with a floating roof, a weak roof-to shell \nseam or equipped with emergency venting devices \nlimiting pressure to 17.0 kPa-g, shall be located in \naccordance with Table 22.4.1.1(a) of NFPA 30. \nExceptions: \n1. Vertical tanks having a weak roof-to-shell \nseam and storing Class IIIA liquids are \nallowed to be located at one-half the \ndistances specified in Table 22.4.1.1(a) of \nNFPA 30, provided that the tanks are not \nwithin a diked area or drainage path for a tank \nstoring Class I or II liquids. \n2. Liquids with boilover characteristics and \nunstable liquids in accordance with Sections \n5704.2.9.6.1.3 and 5704.2.9.6.1.4. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 81,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1651 \n \n3. For \nprotected \nabove-ground \ntanks \nin \naccordance with Section 5704.2.9.7 and tanks \nin at-grade or above-grade vaults in \naccordance with Section 5704.2.8, the \ndistances in Table 22.4.1.1(b) of NFPA 30 \nshall apply and shall be reduced by one-half, \nbut not to less than 1.5 m. \n❖ \nAbove-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.1(a) of NFPA 30. \n \nException 1 permits locating above-ground \ntanks for Class IIIA liquids at half the \nclearances of Table 22.4.1.1(a) of NFPA 30 if \nthe tanks are isolated from tanks containing \nClass I and II liquids. \n \nException 2 recognizes the special hazards of \nboilover and unstable liquids by deferring to \nSection \n5704.2.9.6.1.3or \n5704.2.9.6.1.4, \nrespectively. \n \nException 3 recognizes the additional fire \nprotection provided by protected above-ground \ntanks and tanks in vaults by allowing reduced \nseparation distances. \n5704.2.9.6.1.2 Location of tanks with pressures \nexceeding 17.0 kPa-g. Above-ground tanks for the \nstorage of Class I, II or IIIA liquids operating at \npressures exceeding 17.0 kPa-g or equipped with \nemergency venting allowing pressures to exceed \n17.0 kPa-g shall be located in accordance with \nTable 22.4.1.3 of NFPA 30. \nException: Liquids with boilover characteristics \nand unstable liquids in accordance with Sections \n5704.2.9.6.1.4 and 5704.2.9.6.1.5. \n❖ \nAbove-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.3 of NFPA 30. \n \nThe exception prohibits this tank spacing if the \ntanks \ncontain \nliquids \nwith \nboilover \ncharacteristics and unstable liquids (see \ncommentary, \nSections \n5704.2.9.6.1.4and \n5704.2.9.6.1.5). \n5704.2.9.6.1.3 Location \nof \ntanks \nstoring \nboilover liquids. Above-ground tanks for storage \nof liquids with boilover characteristics shall be \nlocated in accordance with Table 22.4.1.4 of NFPA \n30. \n❖ \nAbove-ground tanks containing boilover liquids \nare to be located at clearances specified by \nTable 22.4.1.4 of NFPA 30. \n5704.2.9.6.1.4 Location \nof \ntanks \nstoring \nunstable liquids. Above-ground tanks for the \nstorage of unstable liquids shall be located in \naccordance with Table 22.4.1.5 of NFPA 30. \n❖ \nAbove-ground tanks for unstable liquids are to \nbe located at clearances specified by Table \n22.4.1.5 of NFPA 30. \n5704.2.9.6.1.5 Location of tanks storing Class \nIIIB liquids. Above-ground tanks for the storage of \nClass IIIB liquids, excluding unstable liquids, shall \nbe located in accordance with Table 22.4.1.6 of \nNFPA 30, except where located within a diked area \nor drainage path for a tank or tanks storing Class I \nor II liquids. Where a Class IIIB liquid storage tank \nis within the diked area or drainage path for a Class \nI or II liquid, distances required by Section \n5704.2.9.6.1.1 shall apply. \n❖ \nAbove-ground tanks for Class IIIB liquids, \nexcluding unstable liquids,are to be located at \nclearances specified by Table 22.4.1.6 of \nNFPA 30. Because of the hazards of Class I \nand II liquids, when an aboveground tank for \nClass IIIB liquids is not isolated from these \nliquids, the clearances specified by NFPA 30 \nare to apply. \n5704.2.9.6.1.6 Reduction \nof \nseparation \ndistances to adjacent property. Where two tank \nproperties of diverse ownership have a common \nboundary, the Fire official is authorized to, with the \nwritten consent of the owners of the two properties, \napply the distances in Sections 5704.2.9.6.1.2 \nthrough 5704.2.9.6.1.5 assuming a single property. \n❖ \nThe Fire official has the authority to consider \ntwo independent properties as a single \nproperty for tank farms for determining the \nclearances. This authority is limited to having \nthe written consent from both property owners. \nThis does not reduce the clearances between \nabove-ground tanks. \n5704.2.9.6.2 \nSeparation \nbetween \nadjacent \nstable or unstable liquid tanks. The separation \nbetween tanks containing stable liquids shall be in \naccordance with Table 22.4.2.1 of NFPA 30. Where \ntanks are in a diked area containing Class I or II \nliquids, or in the drainage path of Class I or II \nliquids, and are compacted in three or more rows or \nin an irregular pattern, the Fire official is authorized \nto require greater separation than specified in Table \n22.4.2.1 of NFPA 30 or other means to make tanks \nin the interior of the pattern open for fire-fighting \npurposes. \nThe separation between tanks containing unstable \nliquids shall be not less than one-half the sum of \ntheir diameters. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1651 \n \n3. For \nprotected \nabove-ground \ntanks \nin \naccordance with Section 5704.2.9.7 and tanks \nin at-grade or above-grade vaults in \naccordance with Section 5704.2.8, the \ndistances in Table 22.4.1.1(b) of NFPA 30 \nshall apply and shall be reduced by one-half, \nbut not to less than 1.5 m.",
      "commentary": "Above-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.1(a) of NFPA 30. \n \nException 1 permits locating above-ground \ntanks for Class IIIA liquids at half the \nclearances of Table 22.4.1.1(a) of NFPA 30 if \nthe tanks are isolated from tanks containing \nClass I and II liquids. \n \nException 2 recognizes the special hazards of \nboilover and unstable liquids by deferring to \nSection \n5704.2.9.6.1.3or \n5704.2.9.6.1.4, \nrespectively. \n \nException 3 recognizes the additional fire \nprotection provided by protected above-ground \ntanks and tanks in vaults by allowing reduced \nseparation distances. \n5704.2.9.6.1.2 Location of tanks with pressures \nexceeding 17.0 kPa-g. Above-ground tanks for the \nstorage of Class I, II or IIIA liquids operating at \npressures exceeding 17.0 kPa-g or equipped with \nemergency venting allowing pressures to exceed \n17.0 kPa-g shall be located in accordance with \nTable 22.4.1.3 of NFPA 30. \nException: Liquids with boilover characteristics \nand unstable liquids in accordance with Sections \n5704.2.9.6.1.4 and 5704.2.9.6.1.5.\n\n❖ Above-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.3 of NFPA 30. \n \nThe exception prohibits this tank spacing if the \ntanks \ncontain \nliquids \nwith \nboilover \ncharacteristics and unstable liquids (see \ncommentary, \nSections \n5704.2.9.6.1.4and \n5704.2.9.6.1.5). \n5704.2.9.6.1.3 Location \nof \ntanks \nstoring \nboilover liquids. Above-ground tanks for storage \nof liquids with boilover characteristics shall be \nlocated in accordance with Table 22.4.1.4 of NFPA \n30.\n\n❖ Above-ground tanks containing boilover liquids \nare to be located at clearances specified by \nTable 22.4.1.4 of NFPA 30. \n5704.2.9.6.1.4 Location \nof \ntanks \nstoring \nunstable liquids. Above-ground tanks for the \nstorage of unstable liquids shall be located in \naccordance with Table 22.4.1.5 of NFPA 30.\n\n❖ Above-ground tanks for unstable liquids are to \nbe located at clearances specified by Table \n22.4.1.5 of NFPA 30. \n5704.2.9.6.1.5 Location of tanks storing Class \nIIIB liquids. Above-ground tanks for the storage of \nClass IIIB liquids, excluding unstable liquids, shall \nbe located in accordance with Table 22.4.1.6 of \nNFPA 30, except where located within a diked area \nor drainage path for a tank or tanks storing Class I \nor II liquids. Where a Class IIIB liquid storage tank \nis within the diked area or drainage path for a Class \nI or II liquid, distances required by Section \n5704.2.9.6.1.1 shall apply.\n\n❖ Above-ground tanks for Class IIIB liquids, \nexcluding unstable liquids,are to be located at \nclearances specified by Table 22.4.1.6 of \nNFPA 30. Because of the hazards of Class I \nand II liquids, when an aboveground tank for \nClass IIIB liquids is not isolated from these \nliquids, the clearances specified by NFPA 30 \nare to apply. \n5704.2.9.6.1.6 Reduction \nof \nseparation \ndistances to adjacent property. Where two tank \nproperties of diverse ownership have a common \nboundary, the Fire official is authorized to, with the \nwritten consent of the owners of the two properties, \napply the distances in Sections 5704.2.9.6.1.2 \nthrough 5704.2.9.6.1.5 assuming a single property.\n\n❖ The Fire official has the authority to consider \ntwo independent properties as a single \nproperty for tank farms for determining the \nclearances. This authority is limited to having \nthe written consent from both property owners. \nThis does not reduce the clearances between \nabove-ground tanks. \n5704.2.9.6.2 \nSeparation \nbetween \nadjacent \nstable or unstable liquid tanks. The separation \nbetween tanks containing stable liquids shall be in \naccordance with Table 22.4.2.1 of NFPA 30. Where \ntanks are in a diked area containing Class I or II \nliquids, or in the drainage path of Class I or II \nliquids, and are compacted in three or more rows or \nin an irregular pattern, the Fire official is authorized \nto require greater separation than specified in Table \n22.4.2.1 of NFPA 30 or other means to make tanks \nin the interior of the pattern open for fire-fighting \npurposes. \nThe separation between tanks containing unstable \nliquids shall be not less than one-half the sum of \ntheir diameters. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 82,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1652 \n \nException: Tanks used for storing Class IIIB \nliquids are allowed to be spaced 900 mm apart \nunless within a diked area or drainage path for a \ntank storing Class I or II liquids. \n❖ \nNFPA 30 specifies clearances between \naboveground tanks containing stable and \nunstable liquids. \n \nBecause the placement of tanks can create an \naccess problem for fire department  equipment, \nthe Fire official has the authority to require a \ngreater separation than required by Table \n22.4.2.1 of NFPA 30 to ensure fire equipment \naccess. \n \nThe exception allows a 900 mm clearance \nbetween above-ground tanks containing Class \nIIIB liquid if they meet the requirements stated. \n \nThe minimum clearance for above-ground \ntanks containing unstable liquids must be \ngreater because of the greater hazard they \npose. \n5704.2.9.6.3 \nSeparation \nbetween \nadjacent \ntanks containing flammable or combustible \nliquids and LP-gas. The minimum horizontal \nseparation between an LP-gas container and a Class \nI, II or IIIA liquid storage tank shall be 6 m except \nin the case of Class I, II or IIIA liquid tanks \noperating at pressures exceeding 17.0 kPa-g or \nequipped with \nemergency venting allowing \npressures to exceed 17.0 kPa-g, in which case the \nprovisions of Section 5704.2.9.6.2shall apply. \nAn approved means shall be provided to prevent the \naccumulation of Class I, II or IIIA liquids under \nadjacent LP-gas containers such as by dikes, \ndiversion curbs or grading. Where flammable or \ncombustible liquid storage tanks are within a diked \narea, the LP-gas containers shall be outside the \ndiked area and not less than 3 m away from the \ncenterline of the wall of the diked area. \nExceptions: \n1. Liquefied petroleum gas containers of 475 L \nor less in capacity installed adjacent to fuel-\noil supply tanks of 5000 L or less in capacity. \n2. Horizontal separation is not required between \nabove-ground \nLP-gas \ncontainers \nand \nunderground flammable and combustible \nliquid tanks. \n❖ \nLiquefied petroleum gas (LP-gas) above-\nground tanks need a minimum clearance of 6 \nm from above-ground tanks containing Class I, \nII or IIIA liquids. Where the above-ground tanks \ncontaining Class I, II and IIIA liquids are under \npressure exceeding 17.0 kPa, the minimum \nclearance \nis \naccording \nto \nSection \n5704.2.9.6.3. \n \nLP-gas tanks require additional protection from \nClass I, II and IIIA liquids. Spills and leakage of \nthe flammable and combustible liquids are to \nbe kept away from the LP-gas tank by not \nplacing the tanks in a common diked area. \nDrainage \nfrom \nthe \nabove-ground \ntanks \ncontaining Class I, II and IIIA liquids is to be \ndirected away from the LP-gas tank. \n \nThe exception states that small tanks of LP-gas \nand small fuel oil tanks need not be separated. \nThere is no separation required between LP-\ngas tanks and underground tanks of flammable \nand combustible liquids. \n5704.2.9.7 \nAdditional \nrequirements \nfor \nprotected aboveground tanks. In addition to the \nrequirements of this chapter for above-ground \ntanks, the installation of protected above-ground \ntanks shall be in accordance with Sections \n5704.2.9.7.1 through 5704.2.9.7.9. \n❖ \nBesides being located to have the required \nclearance between above-ground tanks and \nbetween aboveground tanks and property lines \nor other structures, the above-ground tanks are \nto be designed and constructed with safety \nfeatures to protect and control flammable and \ncombustible liquids. These features include \nventing, \nflame \narresters, \nsecondary \ncontainment, \nimpact \nprotection, \noverfill \nprotection and antisiphon devices. \n5704.2.9.7.1 \nTank \nconstruction. \nThe \nconstruction of a protected above-ground tank and \nits primary tank shall be in accordance with Section \n5704.2.7. \n❖ \nTanks are to be designed according to NFPA \n30 and labeled to indicate the design standard \naccording to Section 5704.2.7. \n5704.2.9.7.2 \nNormal and emergency venting. \nNormal and emergency venting for protected \nabove-ground tanks shall be provided in accordance \nwith Sections 5704.2.7.3 and 5704.2.7.4. The vent \ncapacity reduction factor shall not be allowed. \n❖ \nTanks must be vented to maintain the internal \ntank pressure within the design operating \nrange. A low pressure can increase the \ngeneration of vapors. A high pressure can \ndamage the tank or piping system. Any \npressure outside of the design pressure range \ncan have an adverse effect on the operation of \nthe system as well as on the piping and \nequipment. Vent lines are to be used solely as \nvents unless other uses are approved by the \nFire official. The termination of a vent pipe is to \ndirect the vapors away from the building. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1652 \n \nException: Tanks used for storing Class IIIB \nliquids are allowed to be spaced 900 mm apart \nunless within a diked area or drainage path for a \ntank storing Class I or II liquids.",
      "commentary": "NFPA 30 specifies clearances between \naboveground tanks containing stable and \nunstable liquids. \n \nBecause the placement of tanks can create an \naccess problem for fire department  equipment, \nthe Fire official has the authority to require a \ngreater separation than required by Table \n22.4.2.1 of NFPA 30 to ensure fire equipment \naccess. \n \nThe exception allows a 900 mm clearance \nbetween above-ground tanks containing Class \nIIIB liquid if they meet the requirements stated. \n \nThe minimum clearance for above-ground \ntanks containing unstable liquids must be \ngreater because of the greater hazard they \npose. \n5704.2.9.6.3 \nSeparation \nbetween \nadjacent \ntanks containing flammable or combustible \nliquids and LP-gas. The minimum horizontal \nseparation between an LP-gas container and a Class \nI, II or IIIA liquid storage tank shall be 6 m except \nin the case of Class I, II or IIIA liquid tanks \noperating at pressures exceeding 17.0 kPa-g or \nequipped with \nemergency venting allowing \npressures to exceed 17.0 kPa-g, in which case the \nprovisions of Section 5704.2.9.6.2shall apply. \nAn approved means shall be provided to prevent the \naccumulation of Class I, II or IIIA liquids under \nadjacent LP-gas containers such as by dikes, \ndiversion curbs or grading. Where flammable or \ncombustible liquid storage tanks are within a diked \narea, the LP-gas containers shall be outside the \ndiked area and not less than 3 m away from the \ncenterline of the wall of the diked area. \nExceptions: \n1. Liquefied petroleum gas containers of 475 L \nor less in capacity installed adjacent to fuel-\noil supply tanks of 5000 L or less in capacity. \n2. Horizontal separation is not required between \nabove-ground \nLP-gas \ncontainers \nand \nunderground flammable and combustible \nliquid tanks.\n\n❖ Liquefied petroleum gas (LP-gas) above-\nground tanks need a minimum clearance of 6 \nm from above-ground tanks containing Class I, \nII or IIIA liquids. Where the above-ground tanks \ncontaining Class I, II and IIIA liquids are under \npressure exceeding 17.0 kPa, the minimum \nclearance \nis \naccording \nto \nSection \n5704.2.9.6.3. \n \nLP-gas tanks require additional protection from \nClass I, II and IIIA liquids. Spills and leakage of \nthe flammable and combustible liquids are to \nbe kept away from the LP-gas tank by not \nplacing the tanks in a common diked area. \nDrainage \nfrom \nthe \nabove-ground \ntanks \ncontaining Class I, II and IIIA liquids is to be \ndirected away from the LP-gas tank. \n \nThe exception states that small tanks of LP-gas \nand small fuel oil tanks need not be separated. \nThere is no separation required between LP-\ngas tanks and underground tanks of flammable \nand combustible liquids. \n5704.2.9.7 \nAdditional \nrequirements \nfor \nprotected aboveground tanks. In addition to the \nrequirements of this chapter for above-ground \ntanks, the installation of protected above-ground \ntanks shall be in accordance with Sections \n5704.2.9.7.1 through 5704.2.9.7.9.\n\n❖ Besides being located to have the required \nclearance between above-ground tanks and \nbetween aboveground tanks and property lines \nor other structures, the above-ground tanks are \nto be designed and constructed with safety \nfeatures to protect and control flammable and \ncombustible liquids. These features include \nventing, \nflame \narresters, \nsecondary \ncontainment, \nimpact \nprotection, \noverfill \nprotection and antisiphon devices. \n5704.2.9.7.1 \nTank \nconstruction. \nThe \nconstruction of a protected above-ground tank and \nits primary tank shall be in accordance with Section \n5704.2.7.\n\n❖ Tanks are to be designed according to NFPA \n30 and labeled to indicate the design standard \naccording to Section 5704.2.7. \n5704.2.9.7.2 \nNormal and emergency venting. \nNormal and emergency venting for protected \nabove-ground tanks shall be provided in accordance \nwith Sections 5704.2.7.3 and 5704.2.7.4. The vent \ncapacity reduction factor shall not be allowed.\n\n❖ Tanks must be vented to maintain the internal \ntank pressure within the design operating \nrange. A low pressure can increase the \ngeneration of vapors. A high pressure can \ndamage the tank or piping system. Any \npressure outside of the design pressure range \ncan have an adverse effect on the operation of \nthe system as well as on the piping and \nequipment. Vent lines are to be used solely as \nvents unless other uses are approved by the \nFire official. The termination of a vent pipe is to \ndirect the vapors away from the building. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 83,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1653 \n \nVapors from flammable liquids are normally \nheavier than air so that the vapor will settle to \nlower levels. The termination of a vent pipe a \nminimum of 3.6 m above grade will provide \nspace for \nthe \nvapors \nto \ndisperse \nto \nconcentrations below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination to be close to grade-level \nignition sources. Because flammable liquid \nvapors are heavier than air, attention needs to \nbe given to the building design near the \ntermination. Building design and features that \nmay allow the flammable liquid vapors to \nreenter the building or to collect on the building \nmust be eliminated. Because Class IIIB has a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for this combustible liquid may \nterminate inside the building if the vent is \nnormally closed. Section 5703.6 covers the \ndesign, installation, testing and protection of \nvent pipes. Vent pipes must drain to the tank \nand not accumulate condensation in the vent \npipe. \n5704.2.9.7.3 \nSecondary \ncontainment. \nProtected above ground tanks shall be provided \nwith secondary containment, drainage control or \ndiking in accordance with Section 5004.2. A means \nshall be provided to establish the integrity of the \nsecondary containment in accordance with NFPA \n30. \n❖ \nProtected above-ground tanks are to be \nlocated \nwithin \nsecondary \ncontainment \naccording to Section 5004.2 and NFPA 30. \nSection 5004.2 discusses the use of liquid-tight \ncurbs, dikes and drainage systems to divert the \nliquid to a location where it can be contained \nand safely handled (see commentary, Section \n5004.2). \n5704.2.9.7.4 \nVehicle \nimpact \nprotection. \nWhere protected above-ground tanks, piping, \nelectrical conduit or dispensers are subject to \nvehicular impact, they shall be protected therefrom, \neither by having the impact protection incorporated \ninto the system design in compliance with the \nimpact test protocol of UL 2085, or by meeting the \nprovisions of Section 312, or where necessary, a \ncombination of both. Where guard posts or other \napproved barriers are provided, they shall be \nindependent of each above-ground tank. \n❖ \nAbove-ground tanks can be protected from \nvehicle impact in one of two ways. Either the \nabove-ground tank system can be designed to \nsatisfy the impact criteria of UL 2085 or guard \nposts or other approved barriers complying \nwith Section 312can be used for protection \nfrom vehicle impact. Section 312contains the \nspecifications for guard posts or the design \nforces required for an approved barrier to \ncomply with the code. \n5704.2.9.7.5 \nOverfill prevention. Protected \nabove-ground tanks shall not be filled in excess of \n95 percent of their capacity. An overfill prevention \nsystem shall be provided for each tank. During \ntank-filling operations, the system shall comply \nwith one of the following: \n1. The system shall: \n1.1. An independent means of notifying \nthe person filling the tank that the fluid \nlevel has reached 90 percent of tank \ncapacity by providing an audible or visual \nalarm signal, providing a tank level gauge \nmarked at 90 percent of tank capacity, or \nother approved means \n1.2. Automatic shut off of the flow of fuel \nto the tank when the quantity of liquid in \nthe tank reaches 95 percent of tank \ncapacity. For rigid hose fuel-delivery \nsystems, an approved means shall be \nprovided to empty the fill hose into the \ntank after the automatic shutoff device is \nactivated. \n2. The system shall reduce the flow rate to not \nmore than 0.95 L/s so that at the reduced flow \nrate, the tank will not overfill for 30 minutes, \nand automatically shut off flow into the tank \nso that none of the fittings on the top of the \ntank are exposed to product because of \noverfilling. \n❖ \nTo prevent spillage during filling, above-ground \ntanks must be limited to 95 percent of their \ncapacity by an overfill protection system. \nSeveral methods are acceptable that provide \ndesign flexibility utilizing either an audible or \nvisible alarm when the tank becomes 90-\npercent full, including draining the fill hose into \nthe above-ground tank without exceeding the \n95-percent capacity; an automatic shutoff at 95-\npercent full or by a means of reducing the fill \nrate to not more than 0.95 L/sec so that, at that \nreduced flow rate, the tank will not overfill for \n30 minutes, after which the fill flow will stop \nautomatically. \n5704.2.9.7.5.1 Information signs. A permanent \nsign shall be provided at the fill point for the tank, \ndocumenting the filling procedure and the tank \ncalibration chart. \nException: Where climatic conditions are such that \nthe sign may be weathered beyond readability or \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1653 \n \nVapors from flammable liquids are normally \nheavier than air so that the vapor will settle to \nlower levels. The termination of a vent pipe a \nminimum of 3.6 m above grade will provide \nspace for \nthe \nvapors \nto \ndisperse \nto \nconcentrations below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination to be close to grade-level \nignition sources. Because flammable liquid \nvapors are heavier than air, attention needs to \nbe given to the building design near the \ntermination. Building design and features that \nmay allow the flammable liquid vapors to \nreenter the building or to collect on the building \nmust be eliminated. Because Class IIIB has a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for this combustible liquid may \nterminate inside the building if the vent is \nnormally closed. Section 5703.6 covers the \ndesign, installation, testing and protection of \nvent pipes. Vent pipes must drain to the tank \nand not accumulate condensation in the vent \npipe. \n5704.2.9.7.3 \nSecondary \ncontainment. \nProtected above ground tanks shall be provided \nwith secondary containment, drainage control or \ndiking in accordance with Section 5004.2. A means \nshall be provided to establish the integrity of the \nsecondary containment in accordance with NFPA \n30.",
      "commentary": "Protected above-ground tanks are to be \nlocated \nwithin \nsecondary \ncontainment \naccording to Section 5004.2 and NFPA 30. \nSection 5004.2 discusses the use of liquid-tight \ncurbs, dikes and drainage systems to divert the \nliquid to a location where it can be contained \nand safely handled (see commentary, Section \n5004.2). \n5704.2.9.7.4 \nVehicle \nimpact \nprotection. \nWhere protected above-ground tanks, piping, \nelectrical conduit or dispensers are subject to \nvehicular impact, they shall be protected therefrom, \neither by having the impact protection incorporated \ninto the system design in compliance with the \nimpact test protocol of UL 2085, or by meeting the \nprovisions of Section 312, or where necessary, a \ncombination of both. Where guard posts or other \napproved barriers are provided, they shall be \nindependent of each above-ground tank.\n\n❖ Above-ground tanks can be protected from \nvehicle impact in one of two ways. Either the \nabove-ground tank system can be designed to \nsatisfy the impact criteria of UL 2085 or guard \nposts or other approved barriers complying \nwith Section 312can be used for protection \nfrom vehicle impact. Section 312contains the \nspecifications for guard posts or the design \nforces required for an approved barrier to \ncomply with the code. \n5704.2.9.7.5 \nOverfill prevention. Protected \nabove-ground tanks shall not be filled in excess of \n95 percent of their capacity. An overfill prevention \nsystem shall be provided for each tank. During \ntank-filling operations, the system shall comply \nwith one of the following: \n1. The system shall: \n1.1. An independent means of notifying \nthe person filling the tank that the fluid \nlevel has reached 90 percent of tank \ncapacity by providing an audible or visual \nalarm signal, providing a tank level gauge \nmarked at 90 percent of tank capacity, or \nother approved means \n1.2. Automatic shut off of the flow of fuel \nto the tank when the quantity of liquid in \nthe tank reaches 95 percent of tank \ncapacity. For rigid hose fuel-delivery \nsystems, an approved means shall be \nprovided to empty the fill hose into the \ntank after the automatic shutoff device is \nactivated. \n2. The system shall reduce the flow rate to not \nmore than 0.95 L/s so that at the reduced flow \nrate, the tank will not overfill for 30 minutes, \nand automatically shut off flow into the tank \nso that none of the fittings on the top of the \ntank are exposed to product because of \noverfilling.\n\n❖ To prevent spillage during filling, above-ground \ntanks must be limited to 95 percent of their \ncapacity by an overfill protection system. \nSeveral methods are acceptable that provide \ndesign flexibility utilizing either an audible or \nvisible alarm when the tank becomes 90-\npercent full, including draining the fill hose into \nthe above-ground tank without exceeding the \n95-percent capacity; an automatic shutoff at 95-\npercent full or by a means of reducing the fill \nrate to not more than 0.95 L/sec so that, at that \nreduced flow rate, the tank will not overfill for \n30 minutes, after which the fill flow will stop \nautomatically. \n5704.2.9.7.5.1 Information signs. A permanent \nsign shall be provided at the fill point for the tank, \ndocumenting the filling procedure and the tank \ncalibration chart. \nException: Where climatic conditions are such that \nthe sign may be weathered beyond readability or \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 84,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1654 \n \notherwise impaired, said procedures and chart shall \nbe located in the office window, lock box or other \narea accessible to the person filling the tank. \n❖ \nA permanent sign displaying filling instructions \nand a tank calibration chart must be located at \nthe fill point. \n \nIf weather conditions exist that make an \noutdoor permanent sign impractical, the \nexception allows storing the instructions and \ncalibration charts at another location that is \naccessible to the individual filling the tank. \n5704.2.9.7.5.2 Determination of available tank \ncapacity. The filling procedure shall require the \nperson filling the tank to determine the literage \nrequired to fill it to 90 percent of capacity before \ncommencing the fill operation. \n❖ \nAs an additional safety measure, the filling \nprocedure is to include a requirement that the \noperator determine the literage required to fill \nthe tank \nto 90-percent capacity before \ncommencing the operation. \n5704.2.9.7.6 \nFill pipe connections. The fill pipe \nshall be provided with a means for making a direct \nconnection to the tank vehicle’s fuel delivery hose \nso that the delivery of fuel is not exposed to the open \nair during the filling operation. Where any portion \nof the fill pipe exterior to the tank extends below the \nlevel of the top of the tank, a check valve shall be \ninstalled in the fill pipe not more than 300 mm from \nthe fill hose connection. \n❖ \nThe filling operation could create a vapor-air \nmixture above the LFL. The fill hose is to be \ntight fitting to reduce the potential for the \nflammable or combustible liquid to be exposed \nto air. \n5704.2.9.7.7 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container shall be \nallowed. \n❖ \nTo control spillage during filling, a spill \ncontainer is to be provided for each above-\nground tank. The spill container must have a \ntop fill connection, be noncombustible and be \npermanently fixed to the tank. This spill \ncontainer \nis \nto \ndrain \ndirectly \ninto \nthe \naboveground tank. A remote fill connection can \nuse a portable spill container. \n5704.2.9.7.8 \nTank openings. Tank openings in \nprotected above-ground tanks shall be through the \ntop only. \n❖ \nAbove-ground tanks can have an opening only \nthrough the tank top. \n5704.2.9.7.9 \nAntisiphon devices. Approved \nantisiphon devices shall be installed in each \nexternal pipe connected to the protected above-\nground tank where the pipe extends below the level \nof the top of the tank. \n❖ \nTo prevent spillage by siphoning through the fill \nconnection, an approved antisiphon device \nmust be installed on the fill connection. An \nantisiphon valve is a normally closed valve \nused on above-ground storage tanks to help \nprevent a drain off of tank contents if a rupture \nin a line occurs below the liquid level in the \ntank. \n5704.2.10 \nDrainage and diking. The area \nsurrounding a tank or group of tanks shall be \nprovided with drainage control or shall be diked to \nprevent accidental discharge of liquid from \nendangering adjacent tanks, adjoining property or \nreaching waterways. \nExceptions: \n1. The Fire official is authorized to alter or \nwaive these requirements based on a \ntechnical report that demonstrates that such \ntank or group of tanks does not constitute a \nhazard to other tanks, waterways or adjoining \nproperty, after consideration of special \nfeatures such as topographical conditions, \nnature of occupancy and proximity to \nbuildings on the same or adjacent property, \ncapacity, and construction of proposed tanks \nand character of liquids to be stored, and \nnature and quantity of private and public fire \nprotection provided. \n2. Drainage control and diking is not required \nfor listed secondary containment tanks. \n❖ \nLeaks and spills of flammable and combustible \nliquids must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. \n \nException 1 gives the Fire official the authority \nto consider installations where the use of \ndrainage and dikes may not be necessary if \ntechnical documentation exists to show that \nthis is practical. \n \nException 2 states that listed secondary \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1654 \n \notherwise impaired, said procedures and chart shall \nbe located in the office window, lock box or other \narea accessible to the person filling the tank.",
      "commentary": "A permanent sign displaying filling instructions \nand a tank calibration chart must be located at \nthe fill point. \n \nIf weather conditions exist that make an \noutdoor permanent sign impractical, the \nexception allows storing the instructions and \ncalibration charts at another location that is \naccessible to the individual filling the tank. \n5704.2.9.7.5.2 Determination of available tank \ncapacity. The filling procedure shall require the \nperson filling the tank to determine the literage \nrequired to fill it to 90 percent of capacity before \ncommencing the fill operation.\n\n❖ As an additional safety measure, the filling \nprocedure is to include a requirement that the \noperator determine the literage required to fill \nthe tank \nto 90-percent capacity before \ncommencing the operation. \n5704.2.9.7.6 \nFill pipe connections. The fill pipe \nshall be provided with a means for making a direct \nconnection to the tank vehicle’s fuel delivery hose \nso that the delivery of fuel is not exposed to the open \nair during the filling operation. Where any portion \nof the fill pipe exterior to the tank extends below the \nlevel of the top of the tank, a check valve shall be \ninstalled in the fill pipe not more than 300 mm from \nthe fill hose connection.\n\n❖ The filling operation could create a vapor-air \nmixture above the LFL. The fill hose is to be \ntight fitting to reduce the potential for the \nflammable or combustible liquid to be exposed \nto air. \n5704.2.9.7.7 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container shall be \nallowed.\n\n❖ To control spillage during filling, a spill \ncontainer is to be provided for each above-\nground tank. The spill container must have a \ntop fill connection, be noncombustible and be \npermanently fixed to the tank. This spill \ncontainer \nis \nto \ndrain \ndirectly \ninto \nthe \naboveground tank. A remote fill connection can \nuse a portable spill container. \n5704.2.9.7.8 \nTank openings. Tank openings in \nprotected above-ground tanks shall be through the \ntop only.\n\n❖ Above-ground tanks can have an opening only \nthrough the tank top. \n5704.2.9.7.9 \nAntisiphon devices. Approved \nantisiphon devices shall be installed in each \nexternal pipe connected to the protected above-\nground tank where the pipe extends below the level \nof the top of the tank.\n\n❖ To prevent spillage by siphoning through the fill \nconnection, an approved antisiphon device \nmust be installed on the fill connection. An \nantisiphon valve is a normally closed valve \nused on above-ground storage tanks to help \nprevent a drain off of tank contents if a rupture \nin a line occurs below the liquid level in the \ntank. \n5704.2.10 \nDrainage and diking. The area \nsurrounding a tank or group of tanks shall be \nprovided with drainage control or shall be diked to \nprevent accidental discharge of liquid from \nendangering adjacent tanks, adjoining property or \nreaching waterways. \nExceptions: \n1. The Fire official is authorized to alter or \nwaive these requirements based on a \ntechnical report that demonstrates that such \ntank or group of tanks does not constitute a \nhazard to other tanks, waterways or adjoining \nproperty, after consideration of special \nfeatures such as topographical conditions, \nnature of occupancy and proximity to \nbuildings on the same or adjacent property, \ncapacity, and construction of proposed tanks \nand character of liquids to be stored, and \nnature and quantity of private and public fire \nprotection provided. \n2. Drainage control and diking is not required \nfor listed secondary containment tanks.\n\n❖ Leaks and spills of flammable and combustible \nliquids must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. \n \nException 1 gives the Fire official the authority \nto consider installations where the use of \ndrainage and dikes may not be necessary if \ntechnical documentation exists to show that \nthis is practical. \n \nException 2 states that listed secondary \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 85,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1655 \n \ncontainment tanks do not require drainage \ncontrol or dikes in the surrounding area. The \nsecondary containment system in these tanks \nis considered equivalent to drainage and \ndiking. \n5704.2.10.1 \nVolumetric \ncapacity. \nThe \nvolumetric capacity of the diked area shall be not \nless than the greatest amount of liquid that can be \nreleased from the largest tank within the diked area. \nThe capacity of the diked area enclosing more than \none tank shall be calculated by deducting the \nvolume of the tanks other than the largest tank \nbelow the height of the dike. \n❖ \nThe diked area must have sufficient capacity to \ncontain \nthe \nspillage of \nflammable \nand \ncombustible liquids. The volume of flammable \nand combustible liquid to be held in the diked \narea is the greatest amount that can be \nreleased from the largest tank. This is the \nvolume of the largest tank that is above the \nlowest elevation of the dike. For diked areas \ncontaining more than one tank, the volume is \ndetermined using the volume of the largest \ntank. This determination is based on the \nassumption that major leakage from more than \none tank at any given time is very unlikely. \n \nBecause dike storage capacity is critical to spill \ncontrol, designers must make certain they \ndesign their impoundment based on tank \ncapacity. The Fire official, the plan reviewers \nand the inspectors responsible for approving \nthe design must also be able to determine \nwhether the design is adequate. Below are two \nexamples \nto \naid \nin \nunderstanding \nthe \ncalculations. \n \nExample 1: \n \nDetermine the dike storage volume for a single \ntank. Tank: \n \nDiameter =  30 m \n \nHeight \n= 9 m \n \nDike: \n \nLength \n=  42 m \n \nWidth \n=  42 m \n \nHeight \n= 1.5 m \n \nMaximum dike storage volume: \n \n(42 m) (42 m) (1.5 m) = 2646 m3 \n \nMaximum potential volume of spill: \n \n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3 \n \nTank volume below dike height: \n \n(30 m/2)2 (3.143) (1.5 m) = 1060.8 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n2646 m3 – 1060.8 m3 = 1585.24 m3 \n \nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill. \n \n1585.24 m3 < 5304 m3 \n \nDetermine the minimum size dike based on a \nsquare dike area. \n \nA = `\u001cab\n[ \u001d\n[\n× \u0019.\u0002X\u0019 × (_)\n\u0002.^\n\u0004\u0004\n \nL = 65.14 m \n \nMaximum dike storage volume: \n \n(65.14 m) (65.14 m) (1.5 m) = 6365 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n6365 m3 – 1060.8 m3 = 5304.2 m3 \n \nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill. \n \n5304.2 m3 ≥ 5304 m3 \n \nExample 2: \n \nDetermine the dike storage volume for a dike \nwith three tanks. \n \nTank 1: \n \nDiameter =  30 m \n \nHeight \n= 9 m \n \nTank 2: \n \nDiameter =   15 m \n \nHeight \n= 6 m \n \nTank 3: \n \nDiameter =  15 m \n \nHeight \n= 6 m \n \nDike: \n \nLength \n=  90 m \n \nWidth \n=  45 m \n \nHeight \n= 1.5 m  \n \nMaximum dike storage volume: \n \n(90 m) (45 m) (1.5 m) = 6075 m3 \n \nMaximum potential volume of spill: \n \nTank 1: \n \n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3 \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1655 \n \ncontainment tanks do not require drainage \ncontrol or dikes in the surrounding area. The \nsecondary containment system in these tanks \nis considered equivalent to drainage and \ndiking. \n5704.2.10.1 \nVolumetric \ncapacity. \nThe \nvolumetric capacity of the diked area shall be not \nless than the greatest amount of liquid that can be \nreleased from the largest tank within the diked area. \nThe capacity of the diked area enclosing more than \none tank shall be calculated by deducting the \nvolume of the tanks other than the largest tank \nbelow the height of the dike.",
      "commentary": "The diked area must have sufficient capacity to \ncontain \nthe \nspillage of \nflammable \nand \ncombustible liquids. The volume of flammable \nand combustible liquid to be held in the diked \narea is the greatest amount that can be \nreleased from the largest tank. This is the \nvolume of the largest tank that is above the \nlowest elevation of the dike. For diked areas \ncontaining more than one tank, the volume is \ndetermined using the volume of the largest \ntank. This determination is based on the \nassumption that major leakage from more than \none tank at any given time is very unlikely. \n \nBecause dike storage capacity is critical to spill \ncontrol, designers must make certain they \ndesign their impoundment based on tank \ncapacity. The Fire official, the plan reviewers \nand the inspectors responsible for approving \nthe design must also be able to determine \nwhether the design is adequate. Below are two \nexamples \nto \naid \nin \nunderstanding \nthe \ncalculations. \n \nExample 1: \n \nDetermine the dike storage volume for a single \ntank. Tank: \n \nDiameter =  30 m \n \nHeight \n= 9 m \n \nDike: \n \nLength \n=  42 m \n \nWidth \n=  42 m \n \nHeight \n= 1.5 m \n \nMaximum dike storage volume: \n \n(42 m) (42 m) (1.5 m) = 2646 m3 \n \nMaximum potential volume of spill: \n \n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3 \n \nTank volume below dike height: \n \n(30 m/2)2 (3.143) (1.5 m) = 1060.8 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n2646 m3 – 1060.8 m3 = 1585.24 m3 \n \nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill. \n \n1585.24 m3 < 5304 m3 \n \nDetermine the minimum size dike based on a \nsquare dike area. \n \nA = `\u001cab\n[ \u001d\n[\n× \u0019.\u0002X\u0019 × (_)\n\u0002.^\n\u0004\u0004\n \nL = 65.14 m \n \nMaximum dike storage volume: \n \n(65.14 m) (65.14 m) (1.5 m) = 6365 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n6365 m3 – 1060.8 m3 = 5304.2 m3 \n \nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill. \n \n5304.2 m3 ≥ 5304 m3 \n \nExample 2: \n \nDetermine the dike storage volume for a dike \nwith three tanks. \n \nTank 1: \n \nDiameter =  30 m \n \nHeight \n= 9 m \n \nTank 2: \n \nDiameter =   15 m \n \nHeight \n= 6 m \n \nTank 3: \n \nDiameter =  15 m \n \nHeight \n= 6 m \n \nDike: \n \nLength \n=  90 m \n \nWidth \n=  45 m \n \nHeight \n= 1.5 m  \n \nMaximum dike storage volume: \n \n(90 m) (45 m) (1.5 m) = 6075 m3 \n \nMaximum potential volume of spill: \n \nTank 1: \n \n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3 \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 86,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1656 \n \n \nTank 1 volume below dike height: \n \n(30 m/2)2 (3.143) (1.5 m) = 1061 m3 \n \nTank 2 volume below dike height: \n \n(15 m/2)2 ( 3.143 )(1.5 m) = 265 m3 \n \nTank 3 volume below dike height: \n \n(15 m/2)2 (3.143) (1.5 m) = 265 m3 \n \nAvailable dike storage volume for spill \ncontainment: 6075 m3 – 1061 m3 – 265 m3 – 265 \nm3 = 4484 m3 \n \nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill. 4484 m3 < 5304 m3 \n \nRevise the dike design by increasing the dike \nheight to 1.8 m. \n \nMaximum dike storage volume: \n \n(90 m) (45 m) (1.8) = 7290 m3 \n \nMaximum potential volume of spill: \n \nTank 1: \n \n(30 m/2)2 (3.143) (9 m – 1.8 m) = 5092 m3 \n \nTank 1 volume below dike height: \n \n(30 m/2)2 (3.143) (1.8 m) = 1273 m3 \n \nTank 2 volume below dike height: \n \n(15 m/2)2 (3.143) (1.8 m) = 318 m3 \n \nTank 3 volume below dike height: \n \n(15 m/2)2 (3.143) (1.8 m) = 318 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n7290 m3 – 1273 m3 – 318 m3 – 318 m3  \n \n= 5381 m3 \n \nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill. \n \n5381 m3 > 5092 m3 \n5704.2.10.2 \nDiked areas containing two or \nmore tanks. Diked areas containing two or more \ntanks shall be subdivided in accordance with NFPA \n30. \n❖ \nDiked areas are to be subdivided according to \nNFPA 30 to control the flow of flammable and \ncombustible liquids. \n5704.2.10.3 \nProtection \nof \npiping \nfrom \nexposure fires. Piping shall not pass through \nadjacent diked areas or impounding basins, unless \nprovided with a sealed sleeve or otherwise protected \nfrom exposure to fire. \n❖ \nPiping can be damaged and fail as a result of \nfire exposure. A failed pipe could add fuel to a \nfire. To prevent a pipe from an adjacent diked \narea or impoundment basin from providing \nadditional fuel, the pipe is to be protected with \na sealed sleeve or otherwise protected from \nexposure to fire. The best method is to install \npiping so that it does not enter an adjacent \ndiked area or impoundment basin wherever \npossible. The sealed pipe sleeve provides \nsome protection from direct fire exposure and is \nalso a secondary containment system. \n5704.2.10.4 \nCombustible materials in diked \nareas. Diked areas shall be kept free from \ncombustible materials, drums and barrels. \n❖ \nGood housekeeping must be practiced around \nflammable and combustible materials, whether \nthey are solid or liquid. Combustible materials \nthat accumulate in diked areas are a source of \nignition and fuel. These materials must be \nremoved. \n5704.2.10.5 \nEquipment, controls and piping \nin diked areas. Pumps, manifolds and fire \nprotection equipment or controls shall not be \nlocated within diked areas or drainage basins or in \na location where such equipment and controls \nwould be endangered by fire in the diked area or \ndrainage basin. Piping above ground shall be \nminimized and located as close as practical to the \nshell of the tank in diked areas or drainage basins. \nExceptions: \n1. \nPumps, manifolds and piping integral to the tanks \nor equipment being served, which is protected by \nintermediate diking, berms, drainage or fire \nprotection such as water spray, monitors or \nresistive coating. \n2. \nFire protection equipment or controls that are \nappurtenances to the tanks or equipment being \nprotected, such as foam chambers or foam piping \nand water or foam monitors and hydrants, or hand \nand wheeled extinguishers. \n❖ \nEquipment and controls must be located \noutside of the diked areas for fire protection. \nPiping must be in the diked areas to operate \nthe facility, but the piping must be underground \nexcept at the tank. This provides as much fire \nprotection for the piping as is practical while still \nallowing the facility to function. \n \nException 1 allows locating equipment that is \nintegral to the tank inside the diked area. Other \nservice equipment that is provided with fire \nprotection may also be in diked areas. \nSeparation (immediate diking), water spray or \ncoatings can accomplish this fire protection. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1656 \n \n \nTank 1 volume below dike height: \n \n(30 m/2)2 (3.143) (1.5 m) = 1061 m3 \n \nTank 2 volume below dike height: \n \n(15 m/2)2 ( 3.143 )(1.5 m) = 265 m3 \n \nTank 3 volume below dike height: \n \n(15 m/2)2 (3.143) (1.5 m) = 265 m3 \n \nAvailable dike storage volume for spill \ncontainment: 6075 m3 – 1061 m3 – 265 m3 – 265 \nm3 = 4484 m3 \n \nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill. 4484 m3 < 5304 m3 \n \nRevise the dike design by increasing the dike \nheight to 1.8 m. \n \nMaximum dike storage volume: \n \n(90 m) (45 m) (1.8) = 7290 m3 \n \nMaximum potential volume of spill: \n \nTank 1: \n \n(30 m/2)2 (3.143) (9 m – 1.8 m) = 5092 m3 \n \nTank 1 volume below dike height: \n \n(30 m/2)2 (3.143) (1.8 m) = 1273 m3 \n \nTank 2 volume below dike height: \n \n(15 m/2)2 (3.143) (1.8 m) = 318 m3 \n \nTank 3 volume below dike height: \n \n(15 m/2)2 (3.143) (1.8 m) = 318 m3 \n \nAvailable dike storage volume for spill \ncontainment: \n \n7290 m3 – 1273 m3 – 318 m3 – 318 m3  \n \n= 5381 m3 \n \nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill. \n \n5381 m3 > 5092 m3 \n5704.2.10.2 \nDiked areas containing two or \nmore tanks. Diked areas containing two or more \ntanks shall be subdivided in accordance with NFPA \n30.",
      "commentary": "Diked areas are to be subdivided according to \nNFPA 30 to control the flow of flammable and \ncombustible liquids. \n5704.2.10.3 \nProtection \nof \npiping \nfrom \nexposure fires. Piping shall not pass through \nadjacent diked areas or impounding basins, unless \nprovided with a sealed sleeve or otherwise protected \nfrom exposure to fire.\n\n❖ Piping can be damaged and fail as a result of \nfire exposure. A failed pipe could add fuel to a \nfire. To prevent a pipe from an adjacent diked \narea or impoundment basin from providing \nadditional fuel, the pipe is to be protected with \na sealed sleeve or otherwise protected from \nexposure to fire. The best method is to install \npiping so that it does not enter an adjacent \ndiked area or impoundment basin wherever \npossible. The sealed pipe sleeve provides \nsome protection from direct fire exposure and is \nalso a secondary containment system. \n5704.2.10.4 \nCombustible materials in diked \nareas. Diked areas shall be kept free from \ncombustible materials, drums and barrels.\n\n❖ Good housekeeping must be practiced around \nflammable and combustible materials, whether \nthey are solid or liquid. Combustible materials \nthat accumulate in diked areas are a source of \nignition and fuel. These materials must be \nremoved. \n5704.2.10.5 \nEquipment, controls and piping \nin diked areas. Pumps, manifolds and fire \nprotection equipment or controls shall not be \nlocated within diked areas or drainage basins or in \na location where such equipment and controls \nwould be endangered by fire in the diked area or \ndrainage basin. Piping above ground shall be \nminimized and located as close as practical to the \nshell of the tank in diked areas or drainage basins. \nExceptions: \n1. \nPumps, manifolds and piping integral to the tanks \nor equipment being served, which is protected by \nintermediate diking, berms, drainage or fire \nprotection such as water spray, monitors or \nresistive coating. \n2. \nFire protection equipment or controls that are \nappurtenances to the tanks or equipment being \nprotected, such as foam chambers or foam piping \nand water or foam monitors and hydrants, or hand \nand wheeled extinguishers.\n\n❖ Equipment and controls must be located \noutside of the diked areas for fire protection. \nPiping must be in the diked areas to operate \nthe facility, but the piping must be underground \nexcept at the tank. This provides as much fire \nprotection for the piping as is practical while still \nallowing the facility to function. \n \nException 1 allows locating equipment that is \nintegral to the tank inside the diked area. Other \nservice equipment that is provided with fire \nprotection may also be in diked areas. \nSeparation (immediate diking), water spray or \ncoatings can accomplish this fire protection. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 87,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1657 \n \n \nException 2 allows fire protection equipment \nthat is part of the tank system to be in the diked \narea. \n5704.2.11 \nUnderground \ntanks. \nUnderground \nstorage \nof \nflammable \nand \ncombustible liquids in tanks shall comply with \nSection 5704.2and Sections 5704.2.11.1through \n5704.2.11.4.2. \n❖ \nUnderground tanks are exposed to conditions \nnot associated with above-ground tanks. \nLeakage of flammable and combustible liquids \nis harder to detect. Protection from loads being \nplaced on top of or adjacent to the underground \ntank is needed to prevent damage to the \nunderground tank. The underground tank must \nbe protected from flooding and from floating in \nareas having a groundwater table that may be \nabove the bottom of the underground tank. \n5704.2.11.1 \nLocation. \nFlammable \nand \ncombustible \nliquid \nstorage \ntanks \nlocated \nunderground, either outside or under buildings, \nshall be in accordance with all of the following: \n1. Tanks shall be located with respect to \nexisting foundations and supports such that \nthe loads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of a tank storing \nliquids to the nearest wall of a basement, pit, \ncellar or lot line shall be not less than 900 \nmm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks. \n❖ \nUnderground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure. The loads \nfrom a building or structure can cause the \nunderground tank to rupture.  \n \nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty \nline. \nAny \nleakage \nfrom \nan \nunderground tank may migrate through the soil \nand enter a basement, cellar or pit. The \naccumulation of flammable and combustible \nliquids in this location could develop into a \nhazardous condition. Because the owner of the \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not affect the adjacent property or the \nuse of this property. \n \nTo ensure that underground tanks are \nindependent of each other, a minimum \nclearance of 300 mm is required between the \nshells of adjacent underground tanks. \n5704.2.11.2 \nDepth and cover. Excavation for \nunderground storage tanks shall be made with due \ncare to avoid undermining of foundations of \nexisting structures. Underground tanks shall be set \non firm foundations and surrounded with not less \nthan 150 mm of noncorrosive inert material, such as \nclean sand. \n❖ \nExcavation for underground tanks must not \ndamage existing structures and must provide a \nsound foundation for the underground tank. \nThe use of 150 mm of a noncorrosive material \n(sand) around an underground tank prevents \nconcentrated loads from being applied to the \ntank. These concentrated loads can be caused \nduring backfilling when a hard solid object, \nsuch as a rock, comes in contact with the \nunderground tank. Soil pressures on the rock \ncan be concentrated into a small contact area \nwith the underground tank. \n5704.2.11.3 \nOverfill \nprotection \nand \nprevention systems. Fill pipes shall be equipped \nwith a spill container and an overfill prevention \nsystem in accordance with NFPA 30. \n❖ \nTo control spillage during filling of underground \ntanks, each tank must have a spill container \nthat is noncombustible and permanently fixed \nto the tank. This spill container is to drain \ndirectly into the underground tank. \n5704.2.11.4 \nLeak prevention. Leak prevention \nfor underground tanks shall comply with Sections \n5704.2.11.4.1 and 5704.2.11.4.2. \n❖ \nLeakage from underground tanks is to be \ndetected by either monitoring or an approved \nleak detection system. \n5704.2.11.4.1 Inventory \ncontrol. \nDaily \ninventory records for underground storage tank \nsystems shall be maintained. \n❖ \nLeakage detection by inventory control requires \naccurate records of the volume of flammable \nand combustible liquid dispensed into and \nremoved from the underground tank. A \ndiscrepancy between these two volumes is \nused to identify a leak. \n5704.2.11.4.2 Leak \ndetection. \nUnderground \nstorage tank systems shall be provided with an \napproved method of leak detection from any \ncomponent of the system that is designed and \ninstalled in accordance with NFPA 30. \n❖ \nLeakage detection systems must comply with \nNFPA 30. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1657 \n \n \nException 2 allows fire protection equipment \nthat is part of the tank system to be in the diked \narea. \n5704.2.11 \nUnderground \ntanks. \nUnderground \nstorage \nof \nflammable \nand \ncombustible liquids in tanks shall comply with \nSection 5704.2and Sections 5704.2.11.1through \n5704.2.11.4.2.",
      "commentary": "Underground tanks are exposed to conditions \nnot associated with above-ground tanks. \nLeakage of flammable and combustible liquids \nis harder to detect. Protection from loads being \nplaced on top of or adjacent to the underground \ntank is needed to prevent damage to the \nunderground tank. The underground tank must \nbe protected from flooding and from floating in \nareas having a groundwater table that may be \nabove the bottom of the underground tank. \n5704.2.11.1 \nLocation. \nFlammable \nand \ncombustible \nliquid \nstorage \ntanks \nlocated \nunderground, either outside or under buildings, \nshall be in accordance with all of the following: \n1. Tanks shall be located with respect to \nexisting foundations and supports such that \nthe loads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of a tank storing \nliquids to the nearest wall of a basement, pit, \ncellar or lot line shall be not less than 900 \nmm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks.\n\n❖ Underground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure. The loads \nfrom a building or structure can cause the \nunderground tank to rupture.  \n \nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty \nline. \nAny \nleakage \nfrom \nan \nunderground tank may migrate through the soil \nand enter a basement, cellar or pit. The \naccumulation of flammable and combustible \nliquids in this location could develop into a \nhazardous condition. Because the owner of the \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not affect the adjacent property or the \nuse of this property. \n \nTo ensure that underground tanks are \nindependent of each other, a minimum \nclearance of 300 mm is required between the \nshells of adjacent underground tanks. \n5704.2.11.2 \nDepth and cover. Excavation for \nunderground storage tanks shall be made with due \ncare to avoid undermining of foundations of \nexisting structures. Underground tanks shall be set \non firm foundations and surrounded with not less \nthan 150 mm of noncorrosive inert material, such as \nclean sand.\n\n❖ Excavation for underground tanks must not \ndamage existing structures and must provide a \nsound foundation for the underground tank. \nThe use of 150 mm of a noncorrosive material \n(sand) around an underground tank prevents \nconcentrated loads from being applied to the \ntank. These concentrated loads can be caused \nduring backfilling when a hard solid object, \nsuch as a rock, comes in contact with the \nunderground tank. Soil pressures on the rock \ncan be concentrated into a small contact area \nwith the underground tank. \n5704.2.11.3 \nOverfill \nprotection \nand \nprevention systems. Fill pipes shall be equipped \nwith a spill container and an overfill prevention \nsystem in accordance with NFPA 30.\n\n❖ To control spillage during filling of underground \ntanks, each tank must have a spill container \nthat is noncombustible and permanently fixed \nto the tank. This spill container is to drain \ndirectly into the underground tank. \n5704.2.11.4 \nLeak prevention. Leak prevention \nfor underground tanks shall comply with Sections \n5704.2.11.4.1 and 5704.2.11.4.2.\n\n❖ Leakage from underground tanks is to be \ndetected by either monitoring or an approved \nleak detection system. \n5704.2.11.4.1 Inventory \ncontrol. \nDaily \ninventory records for underground storage tank \nsystems shall be maintained.\n\n❖ Leakage detection by inventory control requires \naccurate records of the volume of flammable \nand combustible liquid dispensed into and \nremoved from the underground tank. A \ndiscrepancy between these two volumes is \nused to identify a leak. \n5704.2.11.4.2 Leak \ndetection. \nUnderground \nstorage tank systems shall be provided with an \napproved method of leak detection from any \ncomponent of the system that is designed and \ninstalled in accordance with NFPA 30.\n\n❖ Leakage detection systems must comply with \nNFPA 30. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 88,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1658 \n \n5704.2.11.4.2.1 Location. The leak detection panel \nstatus shall be annunciated at an approved on-site \nlocation. \n❖ \nThis \nsection \nprovides \nthe \nnecessary \nnotification of a leak and enables the Fire \nofficial to approve the location of the leak \ndetection panel. Placing the leak detection \npanel in a conspicuous location will enable it to \nbe readily visible by on-site personnel. \n5704.2.12 \nTesting. Tank testing shall comply \nwith Sections 5704.2.12.1and 5704.2.12.2. \n❖ \nTanks must be tested before being placed in \nservice. \n5704.2.12.1 \nAcceptance testing. Prior to being \nplaced into service, tanks shall be tested in \naccordance with Section 21.5 of NFPA 30. \n❖ \nThe acceptance test for tanks is described in \nSection 21.5 of NFPA 30. \n5704.2.12.2 \nTesting of underground tanks. \nBefore being covered or placed in use, tanks and \npiping connected to underground tanks shall be \ntested for tightness in the presence of the Fire \nofficial. Piping shall be tested in accordance with \nSection 5703.6.3. The system shall not be covered \nuntil it has been approved. \n❖ \nThe Fire official is to be present for testing of \nunderground tanks. The tank, connections and \npiping are to be tested for tightness. Piping is \nto be tested under Section 5703.6.3. \n5704.2.13 \nAbandonment and status of \ntanks. Tanks taken out of service shall be removed \nin \naccordance \nwith \nSection \n5704.2.14, \nor \nsafeguarded \nin \naccordance \nwith \nSections \n5704.2.13.1 through 5704.2.13.2.3 and API 1604. \n❖ \nTanks that are no longer in service are to be \nremoved or secured. Abandoned tanks can \ndevelop leaks or be damaged when new \nconstruction occurs near the tank. In addition \nto the referenced standard, API 1604, further \nguidance on this subject is available in NFPA \n30, Annex C. \n5704.2.13.1 \nUnderground \ntanks. \nUnderground tanks taken out of service shall \ncomply with Sections \n5704.2.13.1.1 through \n5704.2.13.1.5. \n❖ \nThe \nprocedure \nfor \nsafeguarding \nan \nunderground tank will depend on the period \nthat the tank is to be out of service. \n5704.2.13.1.1 Temporarily out of service. \nUnderground tanks temporarily out of service shall \nhave the fill line, gauge opening, vapor return and \npump connection secure against tampering. Vent \nlines shall remain open and be maintained in \naccordance with Sections 5704.2.7.3 and 5704.2.7.4. \n❖ \nAn underground tank that will be temporarily \nout of service for a period of less than 90 days \nis to be secured from tampering. The vents are \nto remain in operation and are to be maintained \nto allow for continuous venting of the tank. The \nflammable or combustible liquids may remain \nin the underground tank. \n5704.2.13.1.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines. \n❖ \nFlammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1. \n \nThe owner has the option to remove the above-\nground tank according to Section 5704.2.14. \n \nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice. \n \nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.1.3 Out of service for one year. \nUnderground tanks that have been out of service for \na period of one year shall be removed from the \nground in accordance with Section 5704.2.14 or \nabandoned in place in accordance with Section \n5704.2.13.1.4. \n❖ \nAn underground tank that is out of service for \none year is to be removed or abandoned in \nplace. \n5704.2.13.1.4 Tanks abandoned in place. Tanks \nabandoned in place shall be as follows: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1658 \n \n5704.2.11.4.2.1 Location. The leak detection panel \nstatus shall be annunciated at an approved on-site \nlocation.",
      "commentary": "This \nsection \nprovides \nthe \nnecessary \nnotification of a leak and enables the Fire \nofficial to approve the location of the leak \ndetection panel. Placing the leak detection \npanel in a conspicuous location will enable it to \nbe readily visible by on-site personnel. \n5704.2.12 \nTesting. Tank testing shall comply \nwith Sections 5704.2.12.1and 5704.2.12.2.\n\n❖ Tanks must be tested before being placed in \nservice. \n5704.2.12.1 \nAcceptance testing. Prior to being \nplaced into service, tanks shall be tested in \naccordance with Section 21.5 of NFPA 30.\n\n❖ The acceptance test for tanks is described in \nSection 21.5 of NFPA 30. \n5704.2.12.2 \nTesting of underground tanks. \nBefore being covered or placed in use, tanks and \npiping connected to underground tanks shall be \ntested for tightness in the presence of the Fire \nofficial. Piping shall be tested in accordance with \nSection 5703.6.3. The system shall not be covered \nuntil it has been approved.\n\n❖ The Fire official is to be present for testing of \nunderground tanks. The tank, connections and \npiping are to be tested for tightness. Piping is \nto be tested under Section 5703.6.3. \n5704.2.13 \nAbandonment and status of \ntanks. Tanks taken out of service shall be removed \nin \naccordance \nwith \nSection \n5704.2.14, \nor \nsafeguarded \nin \naccordance \nwith \nSections \n5704.2.13.1 through 5704.2.13.2.3 and API 1604.\n\n❖ Tanks that are no longer in service are to be \nremoved or secured. Abandoned tanks can \ndevelop leaks or be damaged when new \nconstruction occurs near the tank. In addition \nto the referenced standard, API 1604, further \nguidance on this subject is available in NFPA \n30, Annex C. \n5704.2.13.1 \nUnderground \ntanks. \nUnderground tanks taken out of service shall \ncomply with Sections \n5704.2.13.1.1 through \n5704.2.13.1.5.\n\n❖ The \nprocedure \nfor \nsafeguarding \nan \nunderground tank will depend on the period \nthat the tank is to be out of service. \n5704.2.13.1.1 Temporarily out of service. \nUnderground tanks temporarily out of service shall \nhave the fill line, gauge opening, vapor return and \npump connection secure against tampering. Vent \nlines shall remain open and be maintained in \naccordance with Sections 5704.2.7.3 and 5704.2.7.4.\n\n❖ An underground tank that will be temporarily \nout of service for a period of less than 90 days \nis to be secured from tampering. The vents are \nto remain in operation and are to be maintained \nto allow for continuous venting of the tank. The \nflammable or combustible liquids may remain \nin the underground tank. \n5704.2.13.1.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines.\n\n❖ Flammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1. \n \nThe owner has the option to remove the above-\nground tank according to Section 5704.2.14. \n \nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice. \n \nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.1.3 Out of service for one year. \nUnderground tanks that have been out of service for \na period of one year shall be removed from the \nground in accordance with Section 5704.2.14 or \nabandoned in place in accordance with Section \n5704.2.13.1.4.\n\n❖ An underground tank that is out of service for \none year is to be removed or abandoned in \nplace. \n5704.2.13.1.4 Tanks abandoned in place. Tanks \nabandoned in place shall be as follows: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 89,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1659 \n \n2. The suction, inlet, gauge, vapor return and \nvapor lines shall be disconnected. \n3. The tank shall be filled completely with an \napproved inert solid material. \n4. Remaining underground piping shall be \ncapped or plugged. \n5. A record of tank size, location and date of \nabandonment shall be retained. \n6. All exterior above-grade fill piping shall be \npermanently removed when tanks are \nabandoned or removed. \n❖ \nAn underground tank that is abandoned in \nplace is to have the flammable or combustible \nliquid removed. The tank is to be stripped of \nany appurtenances and filled with an inert \nmaterial. Piping from the underground tank is \nto be capped or plugged and the owner is to \nretain a record of the tank. This action should \nremove the flammable or combustible liquid \nfrom the underground tank and prevent any \nresidue from readily mixing with air. Annex C of \nNFPA 30 provides additional guidance on this \ntopic. \n \nNote that these provisions apply to all tanks \nwithout exception, such as the one that existed \nin previous editions of the code for 4163 L \ncapacity residential heating oil tanks. The \nmajority of those tanks were installed in the \n1950s and 1960s and the estimated useful life \nof such unprotected, single wall, steel \nunderground fuel oil tanks is 35 to 40 years. \nThis raises the question of who becomes \nresponsible when someone drives or falls into \none of the empty voids left by these tanks when \nthe steel finally corrodes away. In order to \nimprove the safeguarding of the public’s health \nand safety, the exception has been removed \nand all underground tanks abandoned in place \nmust be filled with an approved, inert solid \nmaterial. \n5704.2.13.1.5 Reinstallation of underground \ntanks. Tanks that are to be reinstalled for \nflammable or combustible liquid service shall be in \naccordance with this chapter, ASME Boiler and \nPressure Vessel Code (Section VIII), API 12-P, \nAPI 1615, UL 58 and UL 1316. \n❖ \nAn underground tank that is reinstalled for \nflammable or combustible liquids has to comply \nas a new installation. \n5704.2.13.2 \nAbove-ground \ntanks. \nAbove-\nground tanks taken out of service shall comply with \nSections 5704.2.13.2.1through 5704.2.13.2.3. \n❖ \nThe procedure for safeguarding an above-\nground tank will depend on the period that the \ntank is to be out of service. \n5704.2.13.2.1 Temporarily out of service. \nAbove-ground tanks temporarily out of service \nshall have all connecting lines isolated from the tank \nand be secured against tampering. \nException: In-place fire protection (foam) system \nlines. \n❖ \nAn above-ground tank that is temporarily out of \nservice for a period of less than 90 days is to \nbe secured from tampering, and all lines to the \ntank are to be disconnected. The flammable or \ncombustible liquids may remain in the above-\nground tank. \n \nThe exception requires keeping fire protection \nlines intact. Disconnecting the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14. \nExceptions: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines. \n❖ \nFlammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1. \n \nThe owner has the option to remove the \naboveground \ntank \naccording \nto Section \n5704.2.14. \n \nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice. \n \nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.3 Out of service for one year. \nAbove-ground tanks that have been out of service \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1659 \n \n2. The suction, inlet, gauge, vapor return and \nvapor lines shall be disconnected. \n3. The tank shall be filled completely with an \napproved inert solid material. \n4. Remaining underground piping shall be \ncapped or plugged. \n5. A record of tank size, location and date of \nabandonment shall be retained. \n6. All exterior above-grade fill piping shall be \npermanently removed when tanks are \nabandoned or removed.",
      "commentary": "An underground tank that is abandoned in \nplace is to have the flammable or combustible \nliquid removed. The tank is to be stripped of \nany appurtenances and filled with an inert \nmaterial. Piping from the underground tank is \nto be capped or plugged and the owner is to \nretain a record of the tank. This action should \nremove the flammable or combustible liquid \nfrom the underground tank and prevent any \nresidue from readily mixing with air. Annex C of \nNFPA 30 provides additional guidance on this \ntopic. \n \nNote that these provisions apply to all tanks \nwithout exception, such as the one that existed \nin previous editions of the code for 4163 L \ncapacity residential heating oil tanks. The \nmajority of those tanks were installed in the \n1950s and 1960s and the estimated useful life \nof such unprotected, single wall, steel \nunderground fuel oil tanks is 35 to 40 years. \nThis raises the question of who becomes \nresponsible when someone drives or falls into \none of the empty voids left by these tanks when \nthe steel finally corrodes away. In order to \nimprove the safeguarding of the public’s health \nand safety, the exception has been removed \nand all underground tanks abandoned in place \nmust be filled with an approved, inert solid \nmaterial. \n5704.2.13.1.5 Reinstallation of underground \ntanks. Tanks that are to be reinstalled for \nflammable or combustible liquid service shall be in \naccordance with this chapter, ASME Boiler and \nPressure Vessel Code (Section VIII), API 12-P, \nAPI 1615, UL 58 and UL 1316.\n\n❖ An underground tank that is reinstalled for \nflammable or combustible liquids has to comply \nas a new installation. \n5704.2.13.2 \nAbove-ground \ntanks. \nAbove-\nground tanks taken out of service shall comply with \nSections 5704.2.13.2.1through 5704.2.13.2.3.\n\n❖ The procedure for safeguarding an above-\nground tank will depend on the period that the \ntank is to be out of service. \n5704.2.13.2.1 Temporarily out of service. \nAbove-ground tanks temporarily out of service \nshall have all connecting lines isolated from the tank \nand be secured against tampering. \nException: In-place fire protection (foam) system \nlines.\n\n❖ An above-ground tank that is temporarily out of \nservice for a period of less than 90 days is to \nbe secured from tampering, and all lines to the \ntank are to be disconnected. The flammable or \ncombustible liquids may remain in the above-\nground tank. \n \nThe exception requires keeping fire protection \nlines intact. Disconnecting the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14. \nExceptions: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines.\n\n❖ Flammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1. \n \nThe owner has the option to remove the \naboveground \ntank \naccording \nto Section \n5704.2.14. \n \nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice. \n \nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.3 Out of service for one year. \nAbove-ground tanks that have been out of service \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 90,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1660 \n \nfor a period of one year shall be removed in \naccordance with Section 5704.2.14. \nException: Tanks within operating facilities. \n❖ \nTanks that have held hazardous materials \nmust be properly decommissioned in order to \nabate the residual hazards that they can \npresent. An above-ground tank that is out of \nservice for one year is assumed by the code to \nbe at the end of its useful life and must be \nproperly removed and disposed. The exception \nrecognizes that operating facilities such as \nrefineries and tank farms may hold a tank in \nreserve out of service for more than one year. \nThe status of tanks should be monitored \nthrough the operating permit required by \nSection 105.5.18(7). \n5704.2.14 \nRemoval and disposal of tanks. \nRemoval and disposal of tanks shall comply with \nSections 5704.2.14.1 and 5704.2.14.2. \n❖ \nRemoval and disposal of above-ground and \nunderground tanks requires care because the \nvapors in the tank may be above the LFL for the \nflammable or combustible liquid. Operations to \nremove equipment or piping may involve heat \nthat could ignite the vapor-air mixture or force \nthe vapor-air mixture out of the tank where it \nmay be ignited. \n5704.2.14.1 \nRemoval. Removal of above-\nground and underground tanks shall be in \naccordance with all of the following: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n2. Piping at tank openings that is not to be used \nfurther shall be disconnected. \n3. Piping shall be removed from the ground. \nException: Piping is allowed to be abandoned in \nplace where the Fire official determines that \nremoval is not practical. Abandoned piping shall be \ncapped and safeguarded as required by the Fire \nofficial. \n1. Tank openings shall be capped or plugged, \nleaving a 3.2 mm to 6.4 mm-diameter \nopening for pressure equalization. \n2. Tanks shall be purged of vapor and inerted \nprior to removal. \n3. All exterior above-grade fill and vent piping \nshall be permanently removed. \nException: Piping associated with bulk plants, \nterminal facilities and refineries. \n❖ \nFor tanks that will be removed and disposed, \nthe flammable or combustible liquid is to be \nremoved from the tank and piping and the tank \nmust be purged. An inert gas, such as nitrogen \nor carbon dioxide, should be used to purge the \ntank, not air. Tank openings are to be capped \nor plugged. Vent openings are to be provided \nin capped tank openings as a vent for \nequalization of internal and atmospheric \npressure. Abandoned piping above ground or \nin the ground is to be removed to the maximum \npractical extent to avoid being mistaken for \nactive piping. Any piping approved by the Fire \nofficial to remain in the ground is to be capped. \n5704.2.14.2 \nDisposal. Tanks shall be disposed \nof in accordance with governmental regulations. \n❖ \nOther governmental regulations address the \ndisposal of above-ground and underground \ntanks. \n5704.2.15 \nMaintenance. \nAbove-ground \ntanks, connected piping and ancillary equipment \nshall be maintained in a safe operating condition. \nTanks shall be maintained in accordance with their \nlistings. Damage to above-ground tanks, connected \npiping or ancillary equipment shall be repaired \nusing materials having equal or greater strength and \nfire resistance or the equipment shall be replaced or \ntaken out of service. \n❖ \nThis \nsection \naddresses \nthe \ngeneral \nmaintenance of above-ground flammable and \ncombustible liquid tanks and associated \nequipment. Similar text appears in Section \n5003.2.6for \ngeneral \nmaintenance \nof \nequipment \nassociated \nwith \nhazardous \nmaterials. However, it is useful and appropriate \nto also have specific text to address the \nmaintenance of aboveground flammable and \ncombustible liquid tank systems available in \nChapter 57 (see also commentary, Section \n5003.2.6). \n5704.3 Container and portable tank storage. \nStorage of flammable and combustible liquids in \nclosed containers that do not exceed 225 L in \nindividual capacity and portable tanks that do not \nexceed 2500 L in individual capacity, and limited \ntransfers incidental thereto, shall comply with \nSections 5704.3.1through 5704.3.8.5. \n❖ \nStorage containers not exceeding 225 L and \nportable tanks not exceeding 2500 L are \nregulated by this section. The use of these \ncontainers and portable tanks is limited to \nincidental \ntransfers \nof \nflammable \nor \ncombustible liquids. \n5704.3.1 \nDesign, \nconstruction \nand \ncapacity of containers and portable tanks. The \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1660 \n \nfor a period of one year shall be removed in \naccordance with Section 5704.2.14. \nException: Tanks within operating facilities.",
