      "commentary": "Tanks that have held hazardous materials \nmust be properly decommissioned in order to \nabate the residual hazards that they can \npresent. An above-ground tank that is out of \nservice for one year is assumed by the code to \nbe at the end of its useful life and must be \nproperly removed and disposed. The exception \nrecognizes that operating facilities such as \nrefineries and tank farms may hold a tank in \nreserve out of service for more than one year. \nThe status of tanks should be monitored \nthrough the operating permit required by \nSection 105.5.18(7). \n5704.2.14 \nRemoval and disposal of tanks. \nRemoval and disposal of tanks shall comply with \nSections 5704.2.14.1 and 5704.2.14.2.\n\n❖ Removal and disposal of above-ground and \nunderground tanks requires care because the \nvapors in the tank may be above the LFL for the \nflammable or combustible liquid. Operations to \nremove equipment or piping may involve heat \nthat could ignite the vapor-air mixture or force \nthe vapor-air mixture out of the tank where it \nmay be ignited. \n5704.2.14.1 \nRemoval. Removal of above-\nground and underground tanks shall be in \naccordance with all of the following: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n2. Piping at tank openings that is not to be used \nfurther shall be disconnected. \n3. Piping shall be removed from the ground. \nException: Piping is allowed to be abandoned in \nplace where the Fire official determines that \nremoval is not practical. Abandoned piping shall be \ncapped and safeguarded as required by the Fire \nofficial. \n1. Tank openings shall be capped or plugged, \nleaving a 3.2 mm to 6.4 mm-diameter \nopening for pressure equalization. \n2. Tanks shall be purged of vapor and inerted \nprior to removal. \n3. All exterior above-grade fill and vent piping \nshall be permanently removed. \nException: Piping associated with bulk plants, \nterminal facilities and refineries.\n\n❖ For tanks that will be removed and disposed, \nthe flammable or combustible liquid is to be \nremoved from the tank and piping and the tank \nmust be purged. An inert gas, such as nitrogen \nor carbon dioxide, should be used to purge the \ntank, not air. Tank openings are to be capped \nor plugged. Vent openings are to be provided \nin capped tank openings as a vent for \nequalization of internal and atmospheric \npressure. Abandoned piping above ground or \nin the ground is to be removed to the maximum \npractical extent to avoid being mistaken for \nactive piping. Any piping approved by the Fire \nofficial to remain in the ground is to be capped. \n5704.2.14.2 \nDisposal. Tanks shall be disposed \nof in accordance with governmental regulations.\n\n❖ Other governmental regulations address the \ndisposal of above-ground and underground \ntanks. \n5704.2.15 \nMaintenance. \nAbove-ground \ntanks, connected piping and ancillary equipment \nshall be maintained in a safe operating condition. \nTanks shall be maintained in accordance with their \nlistings. Damage to above-ground tanks, connected \npiping or ancillary equipment shall be repaired \nusing materials having equal or greater strength and \nfire resistance or the equipment shall be replaced or \ntaken out of service.\n\n❖ This \nsection \naddresses \nthe \ngeneral \nmaintenance of above-ground flammable and \ncombustible liquid tanks and associated \nequipment. Similar text appears in Section \n5003.2.6for \ngeneral \nmaintenance \nof \nequipment \nassociated \nwith \nhazardous \nmaterials. However, it is useful and appropriate \nto also have specific text to address the \nmaintenance of aboveground flammable and \ncombustible liquid tank systems available in \nChapter 57 (see also commentary, Section \n5003.2.6). \n5704.3 Container and portable tank storage. \nStorage of flammable and combustible liquids in \nclosed containers that do not exceed 225 L in \nindividual capacity and portable tanks that do not \nexceed 2500 L in individual capacity, and limited \ntransfers incidental thereto, shall comply with \nSections 5704.3.1through 5704.3.8.5.\n\n❖ Storage containers not exceeding 225 L and \nportable tanks not exceeding 2500 L are \nregulated by this section. The use of these \ncontainers and portable tanks is limited to \nincidental \ntransfers \nof \nflammable \nor \ncombustible liquids. \n5704.3.1 \nDesign, \nconstruction \nand \ncapacity of containers and portable tanks. The \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 91,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1661 \n \ndesign, construction and capacity of containers for \nthe storage of Class I, II and IIIA liquids shall be in \naccordance with this section and Section 9.4 of \nNFPA 30. \n❖ \nDesign, \nconstruction \nand \ncapacity \nof \ncontainers and portable tanks are addressed in \nSection 9.4 of NFPA 30. \n5704.3.1.1 \nApproved \ncontainers. \nOnly \napproved containers and portable tanks shall be \nused. \n❖ \nIt is difficult at best to determine by examination \nthat a container or portable tank complies with \nSection 9.4 of NFPA 30. One practical approval \nmethod is to require listed containers or \nportable tanks. \n5704.3.2 \nLiquid storage cabinets. Where \nother sections of this code require that liquid \ncontainers be stored in storage cabinets, such \ncabinets and storage shall be in accordance with \nSections 5704.3.2.1 through 5704.3.2.2. \n❖ \nContainers and portable storage tanks are to \nbe stored in liquid storage cabinets. \n5704.3.2.1 \nDesign \nand \nconstruction \nof \nstorage cabinets. Design and construction of liquid \nstorage cabinets shall be in accordance with \nSections 5704.3.2.1.1 through 5704.3.2.1.4. \n❖ \nLiquid storage cabinets are designed to protect \ncontainers and portable storage tanks and their \ncontents from damage and ignition sources. \n \nLiquid storage cabinets can be constructed of \nmetal or wood. Cabinets listed under UL 1275 \nand cabinets constructed according to this \nsection are approved. \n5704.3.2.1.1 \nMaterials. Cabinets shall be listed \nin accordance with UL 1275, or constructed of \napproved wood or metal in accordance with the \nfollowing: \n1. Unlisted metal cabinets shall be constructed \nof steel having a thickness of not less than \n1.12 mm. The cabinet, including the door, \nshall be double walled with 40 mm airspace \nbetween the walls. Joints shall be riveted or \nwelded and shall be tight fitting. \n2. Unlisted wooden cabinets, including doors, \nshall be constructed of not less than 25 mm \nexterior grade plywood. Joints shall be \nrabbeted and shall be fastened in two \ndirections with wood screws. Door hinges \nshall be of steel or brass. Cabinets shall be \npainted with an intumescent-type paint. \n❖ \nUnlisted liquid storage cabinets and cabinet \ndoors made of steel are to be double-walled \ncabinets with tight-fitting joints. Minimum steel \nthickness is 18 gage (1.12 mm). \n \nUnlisted liquid storage cabinets and cabinet \ndoors made of wood are to use rabbet joints \nfastened with wood screws in two directions to \ndevelop a tight joint. The minimum wood is to \nbe 25 mm exteriorgrade plywood. The cabinet \nis to be painted with an intumescent-type paint. \nThe plywood grade will increase the cabinet’s \ndurability and the intumescenttype paint will \nreduce the ignition properties of the plywood. \n5704.3.2.1.2 \nLabeling. \nCabinets \nshall \nbe \nprovided with a conspicuous label in red letters on \ncontrasting \nbackground \nthat \nreads: \nFLAMMABLE—KEEP FIRE AWAY. \n❖ \nLabel the liquid storage cabinet to restrict \nignition sources from the immediate area. \n5704.3.2.1.3 \nDoors. Doors shall be well fitted, \nself-closing and equipped with a three-point latch. \n❖ \nThe door is to be self-closing and tight fitting. \nThis prevents flammable or combustible liquid \nthat has leaked or spilled in the storage cabinet \nfrom easily escaping the storage cabinet. \n5704.3.2.1.4 \nBottom. The bottom of the cabinet \nshall be liquid tight to a height of not less than 50 \nmm. \n❖ \nTo control the flow of any spills, the cabinet is \nto be liquid tight for at least 50 mm from the \nbottom. \nThis \nprevents \nflammable \nor \ncombustible liquid that has leaked or spilled in \nthe storage cabinet from easily escaping the \nstorage cabinet. \n5704.3.2.2 \nCapacity. The combined total \nquantity of liquids in a cabinet shall not exceed 450 \nL. \n❖ \nThe quantity of flammable and combustible \nliquids in a cabinet is not to exceed 450 L. \nControlling the quantity of flammable and \ncombustible liquids in a liquid storage cabinet \ncontrols the fire hazard by limiting the amount \nof liquid that can be involved in a single \nincident. \n5704.3.3 \nIndoor \nstorage. \nStorage \nof \nflammable and combustible liquids inside buildings \nin containers and portable tanks shall be in \naccordance with Sections 5704.3.3.1 through \n5704.3.3.10. \nExceptions: \n1. Liquids in the fuel tanks of motor vehicles, \naircraft, boats or portable or stationary \nengines. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1661 \n \ndesign, construction and capacity of containers for \nthe storage of Class I, II and IIIA liquids shall be in \naccordance with this section and Section 9.4 of \nNFPA 30.",
      "commentary": "Design, \nconstruction \nand \ncapacity \nof \ncontainers and portable tanks are addressed in \nSection 9.4 of NFPA 30. \n5704.3.1.1 \nApproved \ncontainers. \nOnly \napproved containers and portable tanks shall be \nused.\n\n❖ It is difficult at best to determine by examination \nthat a container or portable tank complies with \nSection 9.4 of NFPA 30. One practical approval \nmethod is to require listed containers or \nportable tanks. \n5704.3.2 \nLiquid storage cabinets. Where \nother sections of this code require that liquid \ncontainers be stored in storage cabinets, such \ncabinets and storage shall be in accordance with \nSections 5704.3.2.1 through 5704.3.2.2.\n\n❖ Containers and portable storage tanks are to \nbe stored in liquid storage cabinets. \n5704.3.2.1 \nDesign \nand \nconstruction \nof \nstorage cabinets. Design and construction of liquid \nstorage cabinets shall be in accordance with \nSections 5704.3.2.1.1 through 5704.3.2.1.4.\n\n❖ Liquid storage cabinets are designed to protect \ncontainers and portable storage tanks and their \ncontents from damage and ignition sources. \n \nLiquid storage cabinets can be constructed of \nmetal or wood. Cabinets listed under UL 1275 \nand cabinets constructed according to this \nsection are approved. \n5704.3.2.1.1 \nMaterials. Cabinets shall be listed \nin accordance with UL 1275, or constructed of \napproved wood or metal in accordance with the \nfollowing: \n1. Unlisted metal cabinets shall be constructed \nof steel having a thickness of not less than \n1.12 mm. The cabinet, including the door, \nshall be double walled with 40 mm airspace \nbetween the walls. Joints shall be riveted or \nwelded and shall be tight fitting. \n2. Unlisted wooden cabinets, including doors, \nshall be constructed of not less than 25 mm \nexterior grade plywood. Joints shall be \nrabbeted and shall be fastened in two \ndirections with wood screws. Door hinges \nshall be of steel or brass. Cabinets shall be \npainted with an intumescent-type paint.\n\n❖ Unlisted liquid storage cabinets and cabinet \ndoors made of steel are to be double-walled \ncabinets with tight-fitting joints. Minimum steel \nthickness is 18 gage (1.12 mm). \n \nUnlisted liquid storage cabinets and cabinet \ndoors made of wood are to use rabbet joints \nfastened with wood screws in two directions to \ndevelop a tight joint. The minimum wood is to \nbe 25 mm exteriorgrade plywood. The cabinet \nis to be painted with an intumescent-type paint. \nThe plywood grade will increase the cabinet’s \ndurability and the intumescenttype paint will \nreduce the ignition properties of the plywood. \n5704.3.2.1.2 \nLabeling. \nCabinets \nshall \nbe \nprovided with a conspicuous label in red letters on \ncontrasting \nbackground \nthat \nreads: \nFLAMMABLE—KEEP FIRE AWAY.\n\n❖ Label the liquid storage cabinet to restrict \nignition sources from the immediate area. \n5704.3.2.1.3 \nDoors. Doors shall be well fitted, \nself-closing and equipped with a three-point latch.\n\n❖ The door is to be self-closing and tight fitting. \nThis prevents flammable or combustible liquid \nthat has leaked or spilled in the storage cabinet \nfrom easily escaping the storage cabinet. \n5704.3.2.1.4 \nBottom. The bottom of the cabinet \nshall be liquid tight to a height of not less than 50 \nmm.\n\n❖ To control the flow of any spills, the cabinet is \nto be liquid tight for at least 50 mm from the \nbottom. \nThis \nprevents \nflammable \nor \ncombustible liquid that has leaked or spilled in \nthe storage cabinet from easily escaping the \nstorage cabinet. \n5704.3.2.2 \nCapacity. The combined total \nquantity of liquids in a cabinet shall not exceed 450 \nL.\n\n❖ The quantity of flammable and combustible \nliquids in a cabinet is not to exceed 450 L. \nControlling the quantity of flammable and \ncombustible liquids in a liquid storage cabinet \ncontrols the fire hazard by limiting the amount \nof liquid that can be involved in a single \nincident. \n5704.3.3 \nIndoor \nstorage. \nStorage \nof \nflammable and combustible liquids inside buildings \nin containers and portable tanks shall be in \naccordance with Sections 5704.3.3.1 through \n5704.3.3.10. \nExceptions: \n1. Liquids in the fuel tanks of motor vehicles, \naircraft, boats or portable or stationary \nengines. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 92,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1662 \n \n❖ \nIndoor storage in containers or portable tanks \nis governed by this section with two exceptions. \n \nThe requirements of this section are not \napplicable to fuel in vehicles and portable \nengines. The small quantity of fuel and the \nprotection provided by the fuel containers \nprovide sufficient safety for these uses to be \nindoors. \n5704.3.3.1 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with specific sections of \nthis chapter and Section 906. \n❖ \nPortable fire extinguishers are useful for \ncontrolling small fires. Section 906contains the \nsize and spacing for portable fire extinguishers \nto be used on a fire involving flammable or \ncombustible liquids that have a liquid depth of \n6.25 mm or less. \n5704.3.3.2 \nIncompatible \nmaterials. \nMaterials that will react with water or other liquids \nto produce a hazard shall not be stored in the same \nroom with flammable and combustible liquids \nexcept where stored in accordance with Section \n5003.9.8. \n❖ \nMaterials that generate heat or become \ncombustible when exposed to water or other \nliquids are not to be in the same room as \nflammable \nor \ncombustible \nliquids. \nThe \nexemption is where one of the four methods of \nmaterial separation from Section 5003.9.8 of \nthe code is used. This is to remove a potential \nignition reaction. \n5704.3.3.3 \nClear means of egress. Storage of \nany liquids, including stock for sale, shall not be \nstored near or be allowed to obstruct physically the \nroute of egress. \n❖ \nThe means of egress must be usable to be \neffective. The placement of flammable or \ncombustible liquids near or in the route used to \nexit the room or building produces a risk that is \nnot acceptable. \n5704.3.3.4 \nEmpty containers or portable \ntank storage. The storage of empty tanks and \ncontainers previously used for the storage of \nflammable or combustible liquids, unless free from \nexplosive vapors, shall be stored as required for \nfilled containers and portable tanks. Portable tanks \nand containers, when emptied, shall have the covers \nor plugs immediately replaced in openings. \n❖ \nAn empty container or portable tank is as \ndangerous and possibly more dangerous than \na full container or portable storage tank. There \nis a possibility that the vapor-air mixture in the \ncontainer or portable storage tank could reach \nthe LFL. This potential danger requires that \nempty containers and portable tanks be \nhandled and stored as if full of flammable or \ncombustible liquid. \n5704.3.3.5 \nShelf storage. Shelving shall be of \napproved construction, adequately braced and \nanchored. Seismic requirements shall be in \naccordance with SBC 201. \n❖ \nShelving for containers and portable tanks is to \nbe adequate to support the container and \nportable tank under normal loads and seismic \nloads. Failure of shelving could cause damage \nto containers and portable tanks or leakage. \n5704.3.3.5.1 \nUse of wood. Wood of not less \nthan 25 mm nominal thickness is allowed to be used \nas shelving, racks, dunnage, scuffboards, floor \noverlay and similar installations. \n❖ \nThe minimum thickness of wood is to be 25 \nmm. \n5704.3.3.5.2 \nDisplacement protection. Shelves \nshall be of sufficient depth and provided with a lip \nor guard to prevent individual containers from \nbeing displaced. \nException: Shelves in storage cabinets or on \nlaboratory furniture specifically designed for such \nuse. \n❖ \nShelving must be designed and constructed to \nprevent containers or portable tanks from \nsliding off the shelving. A container or portable \ntank that falls from a shelf is subject to damage \nor leakage. \n \nThe exception covers shelving in storage \ncabinets, which may have locked doors or \ndoors fitting snugly against the front of shelves \nto prevent containers from falling. Shelving that \nis part of laboratory furniture is not required to \nhave a lip or guard because typically this kind \nof shelving would hold only small containers. \nLarge containers or tanks would be floor \nmounted in nearly all laboratory settings. \nThese kinds of shelves may also have other \nfeatures to prevent containers or portable tanks \nfrom sliding or being knocked off the shelf. \n5704.3.3.5.3 \nOrderly storage. Shelf storage of \nflammable and combustible liquids shall be \nmaintained in an orderly manner. \n❖ \nThe handling of containers and portable tanks \nincreases the possibility that an accident can \noccur. Containers and portable tanks arranged \non shelves in an orderly manner make moving \none container or portable tank to get to another \nunnecessary. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1662",
      "commentary": "Indoor storage in containers or portable tanks \nis governed by this section with two exceptions. \n \nThe requirements of this section are not \napplicable to fuel in vehicles and portable \nengines. The small quantity of fuel and the \nprotection provided by the fuel containers \nprovide sufficient safety for these uses to be \nindoors. \n5704.3.3.1 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with specific sections of \nthis chapter and Section 906.\n\n❖ Portable fire extinguishers are useful for \ncontrolling small fires. Section 906contains the \nsize and spacing for portable fire extinguishers \nto be used on a fire involving flammable or \ncombustible liquids that have a liquid depth of \n6.25 mm or less. \n5704.3.3.2 \nIncompatible \nmaterials. \nMaterials that will react with water or other liquids \nto produce a hazard shall not be stored in the same \nroom with flammable and combustible liquids \nexcept where stored in accordance with Section \n5003.9.8.\n\n❖ Materials that generate heat or become \ncombustible when exposed to water or other \nliquids are not to be in the same room as \nflammable \nor \ncombustible \nliquids. \nThe \nexemption is where one of the four methods of \nmaterial separation from Section 5003.9.8 of \nthe code is used. This is to remove a potential \nignition reaction. \n5704.3.3.3 \nClear means of egress. Storage of \nany liquids, including stock for sale, shall not be \nstored near or be allowed to obstruct physically the \nroute of egress.\n\n❖ The means of egress must be usable to be \neffective. The placement of flammable or \ncombustible liquids near or in the route used to \nexit the room or building produces a risk that is \nnot acceptable. \n5704.3.3.4 \nEmpty containers or portable \ntank storage. The storage of empty tanks and \ncontainers previously used for the storage of \nflammable or combustible liquids, unless free from \nexplosive vapors, shall be stored as required for \nfilled containers and portable tanks. Portable tanks \nand containers, when emptied, shall have the covers \nor plugs immediately replaced in openings.\n\n❖ An empty container or portable tank is as \ndangerous and possibly more dangerous than \na full container or portable storage tank. There \nis a possibility that the vapor-air mixture in the \ncontainer or portable storage tank could reach \nthe LFL. This potential danger requires that \nempty containers and portable tanks be \nhandled and stored as if full of flammable or \ncombustible liquid. \n5704.3.3.5 \nShelf storage. Shelving shall be of \napproved construction, adequately braced and \nanchored. Seismic requirements shall be in \naccordance with SBC 201.\n\n❖ Shelving for containers and portable tanks is to \nbe adequate to support the container and \nportable tank under normal loads and seismic \nloads. Failure of shelving could cause damage \nto containers and portable tanks or leakage. \n5704.3.3.5.1 \nUse of wood. Wood of not less \nthan 25 mm nominal thickness is allowed to be used \nas shelving, racks, dunnage, scuffboards, floor \noverlay and similar installations.\n\n❖ The minimum thickness of wood is to be 25 \nmm. \n5704.3.3.5.2 \nDisplacement protection. Shelves \nshall be of sufficient depth and provided with a lip \nor guard to prevent individual containers from \nbeing displaced. \nException: Shelves in storage cabinets or on \nlaboratory furniture specifically designed for such \nuse.\n\n❖ Shelving must be designed and constructed to \nprevent containers or portable tanks from \nsliding off the shelving. A container or portable \ntank that falls from a shelf is subject to damage \nor leakage. \n \nThe exception covers shelving in storage \ncabinets, which may have locked doors or \ndoors fitting snugly against the front of shelves \nto prevent containers from falling. Shelving that \nis part of laboratory furniture is not required to \nhave a lip or guard because typically this kind \nof shelving would hold only small containers. \nLarge containers or tanks would be floor \nmounted in nearly all laboratory settings. \nThese kinds of shelves may also have other \nfeatures to prevent containers or portable tanks \nfrom sliding or being knocked off the shelf. \n5704.3.3.5.3 \nOrderly storage. Shelf storage of \nflammable and combustible liquids shall be \nmaintained in an orderly manner.\n\n❖ The handling of containers and portable tanks \nincreases the possibility that an accident can \noccur. Containers and portable tanks arranged \non shelves in an orderly manner make moving \none container or portable tank to get to another \nunnecessary. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 93,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1663 \n \n5704.3.3.6 \nRack storage. Where storage on \nracks is allowed elsewhere in this code, a minimum \n1.2 m wide aisle shall be provided between adjacent \nrack sections and any adjacent storage of liquids. \nMain aisles shall be not less than 2.4 m wide. \n❖ \nRack storage indicates that a larger quantity of \nflammable and combustible liquids is available \nfor use. Requiring a minimum aisle width of 1.2 \nm between racks and a minimum main aisle \nwidth of 2.4 m provides room to access the \nflammable and combustible liquids while \nreducing interference with other racks or other \ncontainers and portable tanks. In case of a fire, \nthese aisles are wide enough to give \nemergency response personnel ready access \nto the fire and also serve as fire breaks that \nhelp prevent fire spread from rack to rack. \n5704.3.3.7 \nPile or palletized storage. Solid \npile and palletized storage in liquid warehouses \nshall be arranged so that piles are separated from \neach other by not less than 1.2 m. Aisles shall be \nprovided and arranged so that containers or portable \ntanks are not more than 6 m from an aisle. Main \naisles shall be not less than 2.4 m wide. \n❖ \nThe rationale for aisle widths is similar to that \nfor rack storage. The 6 m restriction is intended \nto place containers and portable tanks within \neasy range of on-site fire-fighting equipment as \nwell as minimize the number of items that must \nbe moved to get to the desired container or \nportable tank. \n5704.3.3.8 \nLimited combustible storage. \nLimited quantities of combustible commodities are \nallowed to be stored in liquid storage areas where \nthe ordinary combustibles, other than those used for \npackaging the liquids, are separated from the liquids \nin storage by not less than 2.4 m horizontally, either \nby open aisles or by open racks, and where \nprotection is provided in accordance with Chapter 9. \n❖ \nCombustible products may be stored in a \nstorage facility with flammable or combustible \nliquids because having a separate storage \nfacility for these combustible materials may be \nimpractical. The storage of these combustible \nmaterials with flammable and combustible \nliquids results in a source of ignition that must \nbe regulated. The code recognizes a clearance \nof 2.4 m between the combustible materials \nand the flammable and combustible liquids, \nwith the building fire protection systems \nrequired by Chapter 9, as being acceptable. \n5704.3.3.9 \nIdle combustible pallets. Storage \nof empty or idle combustible pallets inside an \nunprotected liquid storage area shall be limited to a \nmaximum pile size of 232 m2 and to a maximum \nstorage height of 1.8 m. Storage of empty or idle \ncombustible pallets inside a protected liquid storage \narea shall comply with NFPA 13. Pallet storage \nshall be separated from liquid storage by aisles that \nare not less than 2.4 m wide. \n❖ \nThe construction of combustible pallets with \ntheir large air spaces and volume of wood or \nplastic boards is a recipe for rapid consumption \nby fire. Though they present a substantial fuel \nload, combustible pallets are often necessary \nfor the stable storage of flammable and \ncombustible liquids in containers. Ideally, idle \ncombustible pallets should be stored outdoors; \nhowever, that is not always feasible and they \nmay accumulate inside the building. \n \nWhen stored indoors in unprotected (non-\nsprinklered) liquid storage areas, the volume of \nidle combustible pallets stored is regulated to \nlimit the fire load. Note that the maximum \nvolume of combustible pallets that are allowed \nto be stored is 418 cubic meter [232 m2 in area \nby 1.8 m high]. \n \nConversely, in protected (sprinklered) liquid \nstorage areas, when combustible pallets are no \nlonger in use, the quantity is not controlled in \nlight of the enhanced fire protection provided in \naccordance with Section 12.12 of NFPA 13. \n \nThe required separation aisles are intended to \nreduce the likelihood of fire spread from the \npallet storage pile to rackor pallet-stored \nflammable or combustible liquid containers. \n5704.3.3.10 \nContainers in piles. Containers in \npiles shall be stacked in such a manner as to provide \nstability and to prevent excessive stress on container \nwalls. Portable tanks stored more than one tier high \nshall be designed to nest securely, without dunnage. \nMaterial-handling equipment shall be suitable to \nhandle containers and tanks safely at the upper tier \nlevel. \n❖ \nThe requirements in this section for stacking \ncontainers reduce the possibility of damaging \nthe containers. Piling containers can damage \nthem by placing loading on sides that were not \nintended to be loaded. Piles are subject to \ncollapse if stress loads on containers become \nexcessive. \nCollapse \ncould \ncause \nthe \ncontainers to rupture or rub against one \nanother and bump one another, resulting in \nliquid spills and possibly sparking that could \ncause ignition. By controlling container stacks, \nthis potential for damage is reduced. \n \nUnless tanks are specifically designed to allow \nstacking, they must all be stored at ground \nlevel. \n \nRequiring material-handling equipment to be \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1663 \n \n5704.3.3.6 \nRack storage. Where storage on \nracks is allowed elsewhere in this code, a minimum \n1.2 m wide aisle shall be provided between adjacent \nrack sections and any adjacent storage of liquids. \nMain aisles shall be not less than 2.4 m wide.",
      "commentary": "Rack storage indicates that a larger quantity of \nflammable and combustible liquids is available \nfor use. Requiring a minimum aisle width of 1.2 \nm between racks and a minimum main aisle \nwidth of 2.4 m provides room to access the \nflammable and combustible liquids while \nreducing interference with other racks or other \ncontainers and portable tanks. In case of a fire, \nthese aisles are wide enough to give \nemergency response personnel ready access \nto the fire and also serve as fire breaks that \nhelp prevent fire spread from rack to rack. \n5704.3.3.7 \nPile or palletized storage. Solid \npile and palletized storage in liquid warehouses \nshall be arranged so that piles are separated from \neach other by not less than 1.2 m. Aisles shall be \nprovided and arranged so that containers or portable \ntanks are not more than 6 m from an aisle. Main \naisles shall be not less than 2.4 m wide.\n\n❖ The rationale for aisle widths is similar to that \nfor rack storage. The 6 m restriction is intended \nto place containers and portable tanks within \neasy range of on-site fire-fighting equipment as \nwell as minimize the number of items that must \nbe moved to get to the desired container or \nportable tank. \n5704.3.3.8 \nLimited combustible storage. \nLimited quantities of combustible commodities are \nallowed to be stored in liquid storage areas where \nthe ordinary combustibles, other than those used for \npackaging the liquids, are separated from the liquids \nin storage by not less than 2.4 m horizontally, either \nby open aisles or by open racks, and where \nprotection is provided in accordance with Chapter 9.\n\n❖ Combustible products may be stored in a \nstorage facility with flammable or combustible \nliquids because having a separate storage \nfacility for these combustible materials may be \nimpractical. The storage of these combustible \nmaterials with flammable and combustible \nliquids results in a source of ignition that must \nbe regulated. The code recognizes a clearance \nof 2.4 m between the combustible materials \nand the flammable and combustible liquids, \nwith the building fire protection systems \nrequired by Chapter 9, as being acceptable. \n5704.3.3.9 \nIdle combustible pallets. Storage \nof empty or idle combustible pallets inside an \nunprotected liquid storage area shall be limited to a \nmaximum pile size of 232 m2 and to a maximum \nstorage height of 1.8 m. Storage of empty or idle \ncombustible pallets inside a protected liquid storage \narea shall comply with NFPA 13. Pallet storage \nshall be separated from liquid storage by aisles that \nare not less than 2.4 m wide.\n\n❖ The construction of combustible pallets with \ntheir large air spaces and volume of wood or \nplastic boards is a recipe for rapid consumption \nby fire. Though they present a substantial fuel \nload, combustible pallets are often necessary \nfor the stable storage of flammable and \ncombustible liquids in containers. Ideally, idle \ncombustible pallets should be stored outdoors; \nhowever, that is not always feasible and they \nmay accumulate inside the building. \n \nWhen stored indoors in unprotected (non-\nsprinklered) liquid storage areas, the volume of \nidle combustible pallets stored is regulated to \nlimit the fire load. Note that the maximum \nvolume of combustible pallets that are allowed \nto be stored is 418 cubic meter [232 m2 in area \nby 1.8 m high]. \n \nConversely, in protected (sprinklered) liquid \nstorage areas, when combustible pallets are no \nlonger in use, the quantity is not controlled in \nlight of the enhanced fire protection provided in \naccordance with Section 12.12 of NFPA 13. \n \nThe required separation aisles are intended to \nreduce the likelihood of fire spread from the \npallet storage pile to rackor pallet-stored \nflammable or combustible liquid containers. \n5704.3.3.10 \nContainers in piles. Containers in \npiles shall be stacked in such a manner as to provide \nstability and to prevent excessive stress on container \nwalls. Portable tanks stored more than one tier high \nshall be designed to nest securely, without dunnage. \nMaterial-handling equipment shall be suitable to \nhandle containers and tanks safely at the upper tier \nlevel.\n\n❖ The requirements in this section for stacking \ncontainers reduce the possibility of damaging \nthe containers. Piling containers can damage \nthem by placing loading on sides that were not \nintended to be loaded. Piles are subject to \ncollapse if stress loads on containers become \nexcessive. \nCollapse \ncould \ncause \nthe \ncontainers to rupture or rub against one \nanother and bump one another, resulting in \nliquid spills and possibly sparking that could \ncause ignition. By controlling container stacks, \nthis potential for damage is reduced. \n \nUnless tanks are specifically designed to allow \nstacking, they must all be stored at ground \nlevel. \n \nRequiring material-handling equipment to be \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 94,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1664 \n \ndesigned specifically to handle the stored items \nis intended to increase safety and reduce the \npotential for serious accidents. \n5704.3.4 \nQuantity limits for storage. \nLiquid storage quantity limitations shall comply \nwith Sections 5704.3.4.1 through 5704.3.4.4. \n❖ \nThe quantity of flammable and combustible \nliquids in an area is limited to reduce the \npotential fire hazard. \n5704.3.4.1 \nMaximum allowable quantity \nper control area. For occupancies other than \nGroup M wholesale and retail sales uses, indoor \nstorage of flammable and combustible liquids shall \nnot exceed the maximum allowable quantities per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in this \nsection. \nFor Group M occupancy wholesale and retail sales \nuses, indoor storage of flammable and combustible \nliquids shall not exceed the maximum allowable \nquantities per control area indicated in Table \n5704.3.4.1. \nStorage \nof \nhazardous \nproduction \nmaterial \nflammable and combustible liquids in Group H-5 \noccupancies shall be in accordance with Chapter 27. \n❖ \nWhereas Table 5003.1.1(1) lists the MAQs for \noccupancies other than Group M, Table \n5704.3.4.1 \nlists \nthe \nflammable \nand \ncombustible \nliquid \nMAQ \nfor \nGroup \nM \noccupancies. The term “wholesale” is intended \nto eliminate the question as to whether Group \nM provisions apply to stores where goods are \ndisplayed and sold in bulk packaging or where \nbulk-packaged merchandise is kept above \ncustomer displays, such as in the popular “big \nbox” home-improvement centers and “club” \nstores. Conversely, these provisions would not \napply to a storage warehouse with a customer \nservice counter or similar arrangement. Such \nfacilities should be regulated using standard \nMAQs for occupancies other than Group M and \nwould not qualify for the special MAQs of this \nsection. It is very important to note that any \ntime the special MAQs for Group M wholesale \nand retail-sale uses are applied, the limitations \non container types, capacities, fire protection \nand storage arrangements in Section 5704.3.6 \nmust be applied. \n❖ \nSee Table 5704.3.4.1. \n \nGroup M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Business establishments classified in \nGroup M must be able to display flammable and \ncombustible liquids for sale to the public. To \ncontrol the potential hazard, the quantities of \nflammable and combustible liquids are limited \nin a control area. The limitations are based on \nthe type of flammable and combustible liquid in \nthe control area, the type of storage of the \nflammable and combustible liquids and the \nautomatic sprinkler system installed in the \nmercantile occupancy. \n \nThe easier the flammable or combustible liquid \nis to ignite, the smaller the quantity of the liquid \nallowed. This table shows that the quantity of \nClass IA liquids is smaller than any of the other \nflammable and combustible liquids, and Class \nIII liquids are unlimited in a building with an \nautomatic sprinkler system. \n \nThe automatic sprinkler system must be one \ncomplying with NFPA 13. Flammable and \ncombustible liquids displayed on shelves of 1.8 \nm or less are treated as Ordinary Hazard Group \n2, which would require a minimum sprinkler \ndensity of 7.7 L/min/m2 over the most remote \n140 m2 area. \n \nBecause the flammable and combustible liquid \nis more exposed in individual packaging, the \nsprinkler system can provide better fire control. \nIf the flammable and combustible liquids are \ndisplayed or stored in cartons, pallets or racks, \nthe minimum sprinkler density is 8.6 L/min/m2 \nover the most remote 140 m2 area. This type of \ndisplay or storage is limited to a maximum \nheight of 1400 mm. This type of packaging is \nmore difficult for the automatic sprinkler system \nto handle so a greater density is required. To \nallow a larger quantity of flammable and \ncombustible liquids, the mercantile occupancy \ncan use an automatic sprinkler system that \ncomplies with Table 5704.3.6.3(4), Table \n5704.3.6.3(5) or Table 5704.3.7.5.1. These \ntables require the automatic sprinkler system to \nhave a greater capacity for fire fighting. \n5704.3.4.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of stored flammable \nor combustible liquids shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1664 \n \ndesigned specifically to handle the stored items \nis intended to increase safety and reduce the \npotential for serious accidents. \n5704.3.4 \nQuantity limits for storage. \nLiquid storage quantity limitations shall comply \nwith Sections 5704.3.4.1 through 5704.3.4.4.",
      "commentary": "The quantity of flammable and combustible \nliquids in an area is limited to reduce the \npotential fire hazard. \n5704.3.4.1 \nMaximum allowable quantity \nper control area. For occupancies other than \nGroup M wholesale and retail sales uses, indoor \nstorage of flammable and combustible liquids shall \nnot exceed the maximum allowable quantities per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in this \nsection. \nFor Group M occupancy wholesale and retail sales \nuses, indoor storage of flammable and combustible \nliquids shall not exceed the maximum allowable \nquantities per control area indicated in Table \n5704.3.4.1. \nStorage \nof \nhazardous \nproduction \nmaterial \nflammable and combustible liquids in Group H-5 \noccupancies shall be in accordance with Chapter 27.\n\n❖ Whereas Table 5003.1.1(1) lists the MAQs for \noccupancies other than Group M, Table \n5704.3.4.1 \nlists \nthe \nflammable \nand \ncombustible \nliquid \nMAQ \nfor \nGroup \nM \noccupancies. The term “wholesale” is intended \nto eliminate the question as to whether Group \nM provisions apply to stores where goods are \ndisplayed and sold in bulk packaging or where \nbulk-packaged merchandise is kept above \ncustomer displays, such as in the popular “big \nbox” home-improvement centers and “club” \nstores. Conversely, these provisions would not \napply to a storage warehouse with a customer \nservice counter or similar arrangement. Such \nfacilities should be regulated using standard \nMAQs for occupancies other than Group M and \nwould not qualify for the special MAQs of this \nsection. It is very important to note that any \ntime the special MAQs for Group M wholesale \nand retail-sale uses are applied, the limitations \non container types, capacities, fire protection \nand storage arrangements in Section 5704.3.6 \nmust be applied.\n\n❖ See Table 5704.3.4.1. \n \nGroup M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Business establishments classified in \nGroup M must be able to display flammable and \ncombustible liquids for sale to the public. To \ncontrol the potential hazard, the quantities of \nflammable and combustible liquids are limited \nin a control area. The limitations are based on \nthe type of flammable and combustible liquid in \nthe control area, the type of storage of the \nflammable and combustible liquids and the \nautomatic sprinkler system installed in the \nmercantile occupancy. \n \nThe easier the flammable or combustible liquid \nis to ignite, the smaller the quantity of the liquid \nallowed. This table shows that the quantity of \nClass IA liquids is smaller than any of the other \nflammable and combustible liquids, and Class \nIII liquids are unlimited in a building with an \nautomatic sprinkler system. \n \nThe automatic sprinkler system must be one \ncomplying with NFPA 13. Flammable and \ncombustible liquids displayed on shelves of 1.8 \nm or less are treated as Ordinary Hazard Group \n2, which would require a minimum sprinkler \ndensity of 7.7 L/min/m2 over the most remote \n140 m2 area. \n \nBecause the flammable and combustible liquid \nis more exposed in individual packaging, the \nsprinkler system can provide better fire control. \nIf the flammable and combustible liquids are \ndisplayed or stored in cartons, pallets or racks, \nthe minimum sprinkler density is 8.6 L/min/m2 \nover the most remote 140 m2 area. This type of \ndisplay or storage is limited to a maximum \nheight of 1400 mm. This type of packaging is \nmore difficult for the automatic sprinkler system \nto handle so a greater density is required. To \nallow a larger quantity of flammable and \ncombustible liquids, the mercantile occupancy \ncan use an automatic sprinkler system that \ncomplies with Table 5704.3.6.3(4), Table \n5704.3.6.3(5) or Table 5704.3.7.5.1. These \ntables require the automatic sprinkler system to \nhave a greater capacity for fire fighting. \n5704.3.4.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of stored flammable \nor combustible liquids shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 95,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1665 \n \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice, and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice, and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). The maximum \nallowable quantities for storage in wholesale \nand retail sales areas shall be in accordance \nwith Section 5704.3.4.1. \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8. Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n❖ \nFlammable and combustible liquids may be \nused in occupancies other than Group H. \nThese other occupancies are not designed \nspecifically for flammable and combustible \nliquids, so there are limitations \non the \nquantities that can be in use or stored in these \noccupancies. The use of flammable and \ncombustible liquids must be consistent with \nthe function of the occupancy. This prevents \nthese other occupancies from becoming Group \nH occupancies. The quantities of flammable \nand combustible liquid are listed in Table \n5003.1.1(1). The occupancies covered by \nthese limitations are Groups A, B, E, F, I, M, R \nand S. \n5704.3.4.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding those allowed \nin control areas set forth in Section 5704.3.4.1 shall \nbe in liquid storage rooms or liquid storage \nwarehouses in accordance with Sections 5704.3.7 \nand 5704.3.8. \n❖ \nIt is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSection 5704.3.4.1. To control the potential \nhazard, these quantities must be given \nadditional protection by being in specifically \ndesigned liquid storage rooms. \n5704.3.4.4 \nLiquids for maintenance and \noperation of equipment. In all occupancies, \nquantities of flammable and combustible liquids in \nexcess of 38 L used for maintenance purposes and \nthe operation of equipment shall be stored in liquid \nstorage cabinets in accordance with Section \n5704.3.2. Quantities not exceeding 38 L are allowed \nto be stored outside of a cabinet where in approved \ncontainers located in private garages or other \napproved locations. \n❖ \nThe operation of a building will require the use \nof flammable and combustible liquids for \nmaintenance. A quantity of 38 L or less of \nflammable \nand \ncombustible \nliquids \nis \nrecognized as practical to allow the use of such \nliquids for maintenance without requiring fire \nprotection. See also Section 313.1and its \ncommentary for additional regulations on this \ntopic. \n5704.3.5 \nStorage in control areas. Storage \nof flammable and combustible liquids in control \nareas shall be in accordance with Sections \n5704.3.5.1 through 5704.3.5.4. \n❖ \nThe location of flammable and combustible \nliquids in a control area can increase the fire \nhazard. \n5704.3.5.1 \nBasement storage. Class I liquids \nshall be allowed to be stored in basements in \namounts not exceeding the maximum allowable \nquantity per control area for use open systems in \nTable \n5003.1.1(1), \nprovided \nthat \nautomatic \nsuppression and other fire protection are provided \nin accordance with Chapter 9. Class II and IIIA \nliquids shall also be allowed to be stored in \nbasements, provided that automatic suppression \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1665 \n \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice, and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice, and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). The maximum \nallowable quantities for storage in wholesale \nand retail sales areas shall be in accordance \nwith Section 5704.3.4.1. \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8. Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1).",
      "commentary": "Flammable and combustible liquids may be \nused in occupancies other than Group H. \nThese other occupancies are not designed \nspecifically for flammable and combustible \nliquids, so there are limitations \non the \nquantities that can be in use or stored in these \noccupancies. The use of flammable and \ncombustible liquids must be consistent with \nthe function of the occupancy. This prevents \nthese other occupancies from becoming Group \nH occupancies. The quantities of flammable \nand combustible liquid are listed in Table \n5003.1.1(1). The occupancies covered by \nthese limitations are Groups A, B, E, F, I, M, R \nand S. \n5704.3.4.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding those allowed \nin control areas set forth in Section 5704.3.4.1 shall \nbe in liquid storage rooms or liquid storage \nwarehouses in accordance with Sections 5704.3.7 \nand 5704.3.8.\n\n❖ It is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSection 5704.3.4.1. To control the potential \nhazard, these quantities must be given \nadditional protection by being in specifically \ndesigned liquid storage rooms. \n5704.3.4.4 \nLiquids for maintenance and \noperation of equipment. In all occupancies, \nquantities of flammable and combustible liquids in \nexcess of 38 L used for maintenance purposes and \nthe operation of equipment shall be stored in liquid \nstorage cabinets in accordance with Section \n5704.3.2. Quantities not exceeding 38 L are allowed \nto be stored outside of a cabinet where in approved \ncontainers located in private garages or other \napproved locations.\n\n❖ The operation of a building will require the use \nof flammable and combustible liquids for \nmaintenance. A quantity of 38 L or less of \nflammable \nand \ncombustible \nliquids \nis \nrecognized as practical to allow the use of such \nliquids for maintenance without requiring fire \nprotection. See also Section 313.1and its \ncommentary for additional regulations on this \ntopic. \n5704.3.5 \nStorage in control areas. Storage \nof flammable and combustible liquids in control \nareas shall be in accordance with Sections \n5704.3.5.1 through 5704.3.5.4.\n\n❖ The location of flammable and combustible \nliquids in a control area can increase the fire \nhazard. \n5704.3.5.1 \nBasement storage. Class I liquids \nshall be allowed to be stored in basements in \namounts not exceeding the maximum allowable \nquantity per control area for use open systems in \nTable \n5003.1.1(1), \nprovided \nthat \nautomatic \nsuppression and other fire protection are provided \nin accordance with Chapter 9. Class II and IIIA \nliquids shall also be allowed to be stored in \nbasements, provided that automatic suppression \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 96,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1666 \n \nand other fire protection are provided in accordance \nwith Chapter 9. \n❖ \nThe storage of Class I liquids in basements in \namounts not exceeding the MAQ in Table \n5003.1.1(1) (including the increases allowed \nby the table notes) is allowed by this section. \nSince storage is typically thought to be a safer \ncondition than any use condition (no transport, \nno transfer, and so on), storage in a basement \nof amounts at least equal to what is allowed for \nuse-open system MAQs in a basement \n(Section 5705.3.7.2) is allowed. This reflects \nactual practice in the field with no known loss \nexperience indicating that it has been a \nproblem. \nCompliance \nwith \ncontrol \narea \nrequirements must still be achieved, the MAQ \nlimitations must still apply and the basement \nmust be provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. It also enhances the level of \nsafety by eliminating the need to transport \nClass I liquids vertically in buildings (out of the \nbasement) after use is complete. \n \nClass II and IIIA liquids are also permitted in a \nbasement provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. \n5704.3.5.2 \nStorage pile heights. Containers \nhaving less than a 115 L capacity that contain Class \nI or II liquids shall not be stacked more than 900 \nmm or two containers high, whichever is greater, \nunless stacked on fixed shelving or otherwise \nsatisfactorily secured. Containers of Class I or II \nliquids having a capacity of 115 L or more shall not \nbe stored more than one container high. Containers \nshall be stored in an upright position. \n❖ \nThe storage height of containers of flammable \nand combustible liquids increases the risk by \nhaving a larger quantity per floor area and \npossible damage to the container. The stacking \noperation and the weight of containers can \ndamage the containers, creating leaks. \n5704.3.5.3 \nStorage distance from ceilings \nand roofs. Piles of containers or portable tanks \nshall not be stored closer than 900 mm to the nearest \nbeam, chord, girder or other obstruction, and shall \nbe 900 mm below sprinkler deflectors or discharge \norifices of water spray or other overhead fire \nprotection system. \n❖ \nThe storage of containers or portable tanks \nnear a ceiling or roof can create several \nproblems. The high fire load that close to a \nstructural member could overpower the fire \nprotection of the structure or membrane, \nallowing the fire to spread to another level or \ncause a collapse. The height could reduce the \neffectiveness \nof \nthe \nautomatic \nsprinkler \nsystem. If the flammable and combustible \nliquid containers and portable tanks are \nstacked too high, the sprinkler heads may not \nbe able to effectively apply water to the fire. For \nexample, if stacked too high, the containers \nand portable tanks could be above the sprinkler \nspray or they could shield areas from the spray. \nNote that the general storage clearances \ncontained in Section 315.3.1 are superseded \nby these specific requirements, as provided in \nSection 102.10. \n5704.3.5.4 \nCombustible materials. In areas \nthat are inaccessible to the public, Class I, II and \nIIIA liquids shall not be stored in the same pile or \nrack section as ordinary combustible commodities \nunless such materials are packaged together as kits. \n❖ \nThe mixing of flammable and combustible \nliquid containers and portable tanks with other \ncombustibles can place the flammable and \ncombustible liquid in the vicinity of a possible \nignition source and a fuel source. \n5704.3.6 \nWholesale and retail sales uses. \nFlammable and combustible liquids in Group M \noccupancy wholesale and retail sales uses shall be \nin accordance with Sections 5704.3.6.1 through \n5704.3.6.5, or Sections 10.10.2, 12.3.8, 16.4.1 \nthrough 16.4.3, 16.5.1 through 16.5.2.12, Tables \n16.5.2.1 through 16.5.2.12, and Figures 16.4.1(a) \nthrough 16.14.1(c) of NFPA 30. \n❖ \nA mercantile (Group M) occupancy is not \ndesigned \nto \naddress \nthe \nfire \nhazards \nassociated with flammable and combustible \nliquids, so the limited quantities, specific \npacking requirements and handling are used to \ncontrol the fire hazard. \n5704.3.6.1 \nContainer type. Containers for \nClass I liquids shall be metal. \nException: In sprinklered buildings, an aggregate \nquantity of 450 L of water-miscible Class IB and \nClass IC liquids is allowed in nonmetallic \ncontainers, each having a capacity of 0.475 L or less. \n❖ \nMetal containers are required for Class I \nliquids. Class II and III liquids may be stored in \nany container designed for that specific liquid. \n \nThe exception recognizes that the additional \nfire protection provided by an automatic \nsprinkler system will allow an aggregate \nquantity of 450 L of Class IB and IC liquids to \nbe in individual noncombustible containers of \n0.475 L or less. The lower flash point of these \nClass I liquids, combined with the individual \npackaging in an automatic sprinkler building, is \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1666 \n \nand other fire protection are provided in accordance \nwith Chapter 9.",
      "commentary": "The storage of Class I liquids in basements in \namounts not exceeding the MAQ in Table \n5003.1.1(1) (including the increases allowed \nby the table notes) is allowed by this section. \nSince storage is typically thought to be a safer \ncondition than any use condition (no transport, \nno transfer, and so on), storage in a basement \nof amounts at least equal to what is allowed for \nuse-open system MAQs in a basement \n(Section 5705.3.7.2) is allowed. This reflects \nactual practice in the field with no known loss \nexperience indicating that it has been a \nproblem. \nCompliance \nwith \ncontrol \narea \nrequirements must still be achieved, the MAQ \nlimitations must still apply and the basement \nmust be provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. It also enhances the level of \nsafety by eliminating the need to transport \nClass I liquids vertically in buildings (out of the \nbasement) after use is complete. \n \nClass II and IIIA liquids are also permitted in a \nbasement provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. \n5704.3.5.2 \nStorage pile heights. Containers \nhaving less than a 115 L capacity that contain Class \nI or II liquids shall not be stacked more than 900 \nmm or two containers high, whichever is greater, \nunless stacked on fixed shelving or otherwise \nsatisfactorily secured. Containers of Class I or II \nliquids having a capacity of 115 L or more shall not \nbe stored more than one container high. Containers \nshall be stored in an upright position.\n\n❖ The storage height of containers of flammable \nand combustible liquids increases the risk by \nhaving a larger quantity per floor area and \npossible damage to the container. The stacking \noperation and the weight of containers can \ndamage the containers, creating leaks. \n5704.3.5.3 \nStorage distance from ceilings \nand roofs. Piles of containers or portable tanks \nshall not be stored closer than 900 mm to the nearest \nbeam, chord, girder or other obstruction, and shall \nbe 900 mm below sprinkler deflectors or discharge \norifices of water spray or other overhead fire \nprotection system.\n\n❖ The storage of containers or portable tanks \nnear a ceiling or roof can create several \nproblems. The high fire load that close to a \nstructural member could overpower the fire \nprotection of the structure or membrane, \nallowing the fire to spread to another level or \ncause a collapse. The height could reduce the \neffectiveness \nof \nthe \nautomatic \nsprinkler \nsystem. If the flammable and combustible \nliquid containers and portable tanks are \nstacked too high, the sprinkler heads may not \nbe able to effectively apply water to the fire. For \nexample, if stacked too high, the containers \nand portable tanks could be above the sprinkler \nspray or they could shield areas from the spray. \nNote that the general storage clearances \ncontained in Section 315.3.1 are superseded \nby these specific requirements, as provided in \nSection 102.10. \n5704.3.5.4 \nCombustible materials. In areas \nthat are inaccessible to the public, Class I, II and \nIIIA liquids shall not be stored in the same pile or \nrack section as ordinary combustible commodities \nunless such materials are packaged together as kits.\n\n❖ The mixing of flammable and combustible \nliquid containers and portable tanks with other \ncombustibles can place the flammable and \ncombustible liquid in the vicinity of a possible \nignition source and a fuel source. \n5704.3.6 \nWholesale and retail sales uses. \nFlammable and combustible liquids in Group M \noccupancy wholesale and retail sales uses shall be \nin accordance with Sections 5704.3.6.1 through \n5704.3.6.5, or Sections 10.10.2, 12.3.8, 16.4.1 \nthrough 16.4.3, 16.5.1 through 16.5.2.12, Tables \n16.5.2.1 through 16.5.2.12, and Figures 16.4.1(a) \nthrough 16.14.1(c) of NFPA 30.\n\n❖ A mercantile (Group M) occupancy is not \ndesigned \nto \naddress \nthe \nfire \nhazards \nassociated with flammable and combustible \nliquids, so the limited quantities, specific \npacking requirements and handling are used to \ncontrol the fire hazard. \n5704.3.6.1 \nContainer type. Containers for \nClass I liquids shall be metal. \nException: In sprinklered buildings, an aggregate \nquantity of 450 L of water-miscible Class IB and \nClass IC liquids is allowed in nonmetallic \ncontainers, each having a capacity of 0.475 L or less.\n\n❖ Metal containers are required for Class I \nliquids. Class II and III liquids may be stored in \nany container designed for that specific liquid. \n \nThe exception recognizes that the additional \nfire protection provided by an automatic \nsprinkler system will allow an aggregate \nquantity of 450 L of Class IB and IC liquids to \nbe in individual noncombustible containers of \n0.475 L or less. The lower flash point of these \nClass I liquids, combined with the individual \npackaging in an automatic sprinkler building, is \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 97,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1667 \n \nthe rationale for this exception. \n5704.3.6.2 \nContainer capacity. Containers \nfor Class I liquids shall not exceed a capacity of 19 \nL. \nException: Metal containers not exceeding 208 L \nare allowed to store up to 900 L of the maximum \nallowable quantity per control area of Class IB and \nIC liquids in a control area. The building shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with \nTable \n5704.3.4.1. The containers shall be provided with \nplastic caps without cap seals and shall be stored \nupright. Containers shall not be stacked or stored in \nracks and shall not be located in areas accessible to \nthe public. \n❖ \nLimiting the capacity of containers in a \nwholesale or retail establishment reduces the \nsize of a potential spill or fire. \n \nThe lengthy and detailed exception recognizes \nthat sprinklers provide additional protection so \nthat a greater quantity of flammable and \ncombustible liquids can be placed in the \nwholesale or retail establishment. Even with \nthis greater fire protection, the flammable and \ncombustible liquids must have the physical \nproperty that would allow them to be mixed with \nwater. This ability will allow the sprinkler \nsystem \nto \ndilute \nthe \nflammable \nand \ncombustible liquid. Restrictions on the size of \nindividual containers control the volume of \nClass IB and IC liquids that can be exposed at \none time. \n5704.3.6.3 \nFire protection and storage \narrangements. Fire protection and container \nstorage arrangements shall be in accordance with \nTable 5704.3.6.3(1) or the following: \n1. Storage on shelves shall not exceed 1.8 m in \nheight, and shelving shall be metal. \n2. Storage on pallets or in piles greater than \n1400 mm in height, or where the ceiling \nexceeds 5.4 m in height, shall be protected in \naccordance with Table 5704.3.6.3(4), and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(2). \n3. Storage on racks greater than 1400 mm in \nheight, or where the ceiling exceeds 5.4 m in \nheight shall be protected in accordance with \nTable 5704.3.6.3(5), Table 5704.3.6.3(6), and \nTable 5704.3.6.3(7) as appropriate, and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(3). \nCombustible commodities shall not be stored above \nflammable and combustible liquids. \n❖ \nThe methods and the maximum height of \nstorage are intended to control the flammable \nand combustible liquids so that damage to \ncontainers is limited and fire protection \nequipment adequately protects flammable and \ncombustible liquids and controls fire. \n❖ \nSee Table 5704.3.6.3(1). \n \nThe \nstorage \nheight \nof \nflammable \nand \ncombustible liquids has an effect on the ability \nof the automatic sprinkler system to control a \nfire. The first to be considered is storage: the \nhigher the storage, the greater the quantity. By \nlimiting the height of storage, the code limits the \nvolume of flammable and combustible liquids \nunder a sprinkler head. Because the automatic \nsprinkler system is designed to deliver a \nminimum density of water per square meter of \narea, the less flammable and combustible the \nliquid is, the easier it will be for the automatic \nsprinkler system to control the fire. \n \nThe second function of limiting the height of \nstorage is to make certain the automatic \nsprinkler system will cover the flammable and \ncombustible liquids. The upper containers of \nflammable and combustible liquids could act as \na shield for lower containers. This shielding \ncould divert the water spray from the sprinkler \nhead away from the fire. With the automatic \nsprinkler \nsystem \nshielded \nduring \nearly \ndevelopment of the fire, the fire could develop \nto a stage where the automatic sprinkler \nsystem would not be effective. \n \nNote a helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities. \n❖ \nSee Table 5704.3.6.3(2). \n \nThe \npalletized \nor \nsolid-pile \nstorage \nof \nflammable and combustible liquids in liquid \nstorage rooms and warehouses is regulated by \nfloor, type of container, maximum storage \nheight, maximum quantity per pile and \nmaximum quantity per room. The table restricts \nthe storage by floor to require that the \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1667 \n \nthe rationale for this exception. \n5704.3.6.2 \nContainer capacity. Containers \nfor Class I liquids shall not exceed a capacity of 19 \nL. \nException: Metal containers not exceeding 208 L \nare allowed to store up to 900 L of the maximum \nallowable quantity per control area of Class IB and \nIC liquids in a control area. The building shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with \nTable \n5704.3.4.1. The containers shall be provided with \nplastic caps without cap seals and shall be stored \nupright. Containers shall not be stacked or stored in \nracks and shall not be located in areas accessible to \nthe public.",
      "commentary": "Limiting the capacity of containers in a \nwholesale or retail establishment reduces the \nsize of a potential spill or fire. \n \nThe lengthy and detailed exception recognizes \nthat sprinklers provide additional protection so \nthat a greater quantity of flammable and \ncombustible liquids can be placed in the \nwholesale or retail establishment. Even with \nthis greater fire protection, the flammable and \ncombustible liquids must have the physical \nproperty that would allow them to be mixed with \nwater. This ability will allow the sprinkler \nsystem \nto \ndilute \nthe \nflammable \nand \ncombustible liquid. Restrictions on the size of \nindividual containers control the volume of \nClass IB and IC liquids that can be exposed at \none time. \n5704.3.6.3 \nFire protection and storage \narrangements. Fire protection and container \nstorage arrangements shall be in accordance with \nTable 5704.3.6.3(1) or the following: \n1. Storage on shelves shall not exceed 1.8 m in \nheight, and shelving shall be metal. \n2. Storage on pallets or in piles greater than \n1400 mm in height, or where the ceiling \nexceeds 5.4 m in height, shall be protected in \naccordance with Table 5704.3.6.3(4), and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(2). \n3. Storage on racks greater than 1400 mm in \nheight, or where the ceiling exceeds 5.4 m in \nheight shall be protected in accordance with \nTable 5704.3.6.3(5), Table 5704.3.6.3(6), and \nTable 5704.3.6.3(7) as appropriate, and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(3). \nCombustible commodities shall not be stored above \nflammable and combustible liquids.\n\n❖ The methods and the maximum height of \nstorage are intended to control the flammable \nand combustible liquids so that damage to \ncontainers is limited and fire protection \nequipment adequately protects flammable and \ncombustible liquids and controls fire.\n\n❖ See Table 5704.3.6.3(1). \n \nThe \nstorage \nheight \nof \nflammable \nand \ncombustible liquids has an effect on the ability \nof the automatic sprinkler system to control a \nfire. The first to be considered is storage: the \nhigher the storage, the greater the quantity. By \nlimiting the height of storage, the code limits the \nvolume of flammable and combustible liquids \nunder a sprinkler head. Because the automatic \nsprinkler system is designed to deliver a \nminimum density of water per square meter of \narea, the less flammable and combustible the \nliquid is, the easier it will be for the automatic \nsprinkler system to control the fire. \n \nThe second function of limiting the height of \nstorage is to make certain the automatic \nsprinkler system will cover the flammable and \ncombustible liquids. The upper containers of \nflammable and combustible liquids could act as \na shield for lower containers. This shielding \ncould divert the water spray from the sprinkler \nhead away from the fire. With the automatic \nsprinkler \nsystem \nshielded \nduring \nearly \ndevelopment of the fire, the fire could develop \nto a stage where the automatic sprinkler \nsystem would not be effective. \n \nNote a helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities.\n\n❖ See Table 5704.3.6.3(2). \n \nThe \npalletized \nor \nsolid-pile \nstorage \nof \nflammable and combustible liquids in liquid \nstorage rooms and warehouses is regulated by \nfloor, type of container, maximum storage \nheight, maximum quantity per pile and \nmaximum quantity per room. The table restricts \nthe storage by floor to require that the \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 98,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1668 \n \nbasement not be used for the storage of Class \nI liquids. The accumulation of vapors from \nClass I liquids in a basement with a low ignition \npoint for these vapors is not an acceptable \nsituation. \n \nThe type of container is regulated to control the \nproblem of leakage and damage to the \ncontainer caused by handling. \n \nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system. \n \nThe maximum quantity per pile is to limit the \nvolume of flammable and combustible liquids \nso that the automatic sprinkler system can \ncontrol a fire based on the design density of the \nautomatic sprinkler system. \n \nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system. \n \nThe sprinkler system is designed for a \nminimum flow rate. If the volume of flammable \nand combustible liquids in a room is not \nregulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle. \n \nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(3), Note a. \n \nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities. \n \nNote c recognizes the enhanced level of safety \nprovided by smaller containers. \n \nNote d recognizes that low-flash point, \nunsaturated polyester resins (UPRs) have a \nfire behavior more closely resembling that of \nClass IIIB liquids than Class I liquids, and that \nsprinkler protection schemes more closely \nassociated with protection of Class III liquids \ncan satisfactorily protect UPRs packaged in \nrelieving-style metal drums. The American \nComposites \nManufacturing \nAssociation \nrecently completed a full-scale, two-phase fire \ntest series to demonstrate the safety of UPR \nstorage where protected in that manner. \n \nPhase I of the test program, which included \nthree tests, was conducted at Omega Point \nLaboratories in San Antonio, Texas. These \ntests involved totally engulfing single 208 L \nrelieving-style \ndrums \ncontaining \na \nrepresentative UPR in a UPR liquid pool fire to \ndetermine the behavior of the commodity in \nextreme fire conditions. The results of the \nPhase I tests were considered successful in \ndemonstrating that UPRs are a unique \ncommodity that do not behave like “typical” \nflammable or combustible liquids in a fire \ncondition because of their high viscosity and \ndensity. During the Phase I tests, no significant \nincreases in internal drum pressure were \nobserved in any case even though drum \ncontents completely polymerized during the \ntests, changing from a liquid to a dense jelly-\nlike consistency. \n \nPhase II tests were conducted at Southwest \nResearch Institute in San Antonio, Texas, in a \nsimulated \nwarehouse \nenvironment, \nand \nincluded arrangements ranging in size from a \nsingle pallet load to a three-high pallet array. \nThese tests successfully demonstrated that \nUPRs respond better to the application of \nsprinkler water than “typical” low-flash point \nflammable liquids. The unique fire behavior, \nwhich resembled that of a Class IIIB liquid as \nopposed to a Class IC liquid (which is the true \nclassification based on the flash point), can be \nattributed to at least two factors. First, UPRs \nare more viscous than typical fluids, which \ntends to limit the size of associated pool fires, \nand second, UPRs are heavier than water, \nwhich allows sprinkler discharge to cool the \nsurface of a burning pool fire more efficiently \nthan with typical liquids. \n \nGiven that the testing conducted clearly \ndemonstrated that a 3 m-high array of UPR can \nbe satisfactorily protected with a water-only \nsprinkler system discharging at a rate of 18 \nL/min/m2; and the testing clearly demonstrated \nthat pile length and width and the associated \nliquid volume were not factors in determining \nthe effectiveness of sprinkler protection, it is \nappropriate to allow limits on storage arrays of \nUPRs to parallel the code requirements for \nClass III liquids, rather than Class I liquids. \nAccordingly, the pile quantity limits for UPRs in \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1668 \n \nbasement not be used for the storage of Class \nI liquids. The accumulation of vapors from \nClass I liquids in a basement with a low ignition \npoint for these vapors is not an acceptable \nsituation. \n \nThe type of container is regulated to control the \nproblem of leakage and damage to the \ncontainer caused by handling. \n \nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system. \n \nThe maximum quantity per pile is to limit the \nvolume of flammable and combustible liquids \nso that the automatic sprinkler system can \ncontrol a fire based on the design density of the \nautomatic sprinkler system. \n \nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system. \n \nThe sprinkler system is designed for a \nminimum flow rate. If the volume of flammable \nand combustible liquids in a room is not \nregulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle. \n \nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(3), Note a. \n \nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities. \n \nNote c recognizes the enhanced level of safety \nprovided by smaller containers. \n \nNote d recognizes that low-flash point, \nunsaturated polyester resins (UPRs) have a \nfire behavior more closely resembling that of \nClass IIIB liquids than Class I liquids, and that \nsprinkler protection schemes more closely \nassociated with protection of Class III liquids \ncan satisfactorily protect UPRs packaged in \nrelieving-style metal drums. The American \nComposites \nManufacturing \nAssociation \nrecently completed a full-scale, two-phase fire \ntest series to demonstrate the safety of UPR \nstorage where protected in that manner. \n \nPhase I of the test program, which included \nthree tests, was conducted at Omega Point \nLaboratories in San Antonio, Texas. These \ntests involved totally engulfing single 208 L \nrelieving-style \ndrums \ncontaining \na \nrepresentative UPR in a UPR liquid pool fire to \ndetermine the behavior of the commodity in \nextreme fire conditions. The results of the \nPhase I tests were considered successful in \ndemonstrating that UPRs are a unique \ncommodity that do not behave like “typical” \nflammable or combustible liquids in a fire \ncondition because of their high viscosity and \ndensity. During the Phase I tests, no significant \nincreases in internal drum pressure were \nobserved in any case even though drum \ncontents completely polymerized during the \ntests, changing from a liquid to a dense jelly-\nlike consistency. \n \nPhase II tests were conducted at Southwest \nResearch Institute in San Antonio, Texas, in a \nsimulated \nwarehouse \nenvironment, \nand \nincluded arrangements ranging in size from a \nsingle pallet load to a three-high pallet array. \nThese tests successfully demonstrated that \nUPRs respond better to the application of \nsprinkler water than “typical” low-flash point \nflammable liquids. The unique fire behavior, \nwhich resembled that of a Class IIIB liquid as \nopposed to a Class IC liquid (which is the true \nclassification based on the flash point), can be \nattributed to at least two factors. First, UPRs \nare more viscous than typical fluids, which \ntends to limit the size of associated pool fires, \nand second, UPRs are heavier than water, \nwhich allows sprinkler discharge to cool the \nsurface of a burning pool fire more efficiently \nthan with typical liquids. \n \nGiven that the testing conducted clearly \ndemonstrated that a 3 m-high array of UPR can \nbe satisfactorily protected with a water-only \nsprinkler system discharging at a rate of 18 \nL/min/m2; and the testing clearly demonstrated \nthat pile length and width and the associated \nliquid volume were not factors in determining \nthe effectiveness of sprinkler protection, it is \nappropriate to allow limits on storage arrays of \nUPRs to parallel the code requirements for \nClass III liquids, rather than Class I liquids. \nAccordingly, the pile quantity limits for UPRs in \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 99,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1669 \n \ncontainers are those currently listed in this \ntable for Class III liquids. However, the \nrecommended height limit is restricted to 3 m \nbecause that was the height limit utilized in the \nreferenced fire tests. \n \nIt is also important to note that there is a \ncodebased precedence for UPRs to be \nuniquely regulated as a Class IIIB liquid, even \nthough \nthe \nactual \nflash \npoint-based \nclassification is ordinarily Class IC. Under \nNFPA 30, UPRs were generally regarded as \n“viscous” liquids, which allowed them to be \nprotected as Class IIIB liquids even though the \nactual designation was Class IC. \n❖ \nSee Table 5704.3.6.3(3). \n \nThe storage of flammable and combustible \nliquids in liquid storage rooms and warehouses \nis regulated by floor, type of rack, maximum \nstorage height and maximum quantity per \nroom. The table restricts the storage by floor to \nensure that the basement is not used for the \nstorage of Class I liquids. The accumulation of \nvapors from Class I liquids in a basement with \na low ignition point for these vapors is not an \nacceptable situation. \n \nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system. \n \nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system. \n \nThe automatic sprinkler system is designed for \na minimum flow rate. If the volume of \nflammable and combustible liquids in a room is \nnot regulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle. \n \nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(2), Note a. \n \nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities. \n❖ \nSee Table 5704.3.6.3(4). \n \nThe quantity of flammable and combustible \nliquids can be increased if they are in \ncontainers and arranged as described in this \ntable and the sprinkler system criteria are \nincreased to comply with this table. The \ncontainers and arrangements control the \nquantity of flammable and combustible liquid \nthat is exposed. The sprinkler system criteria \nhave been increased to provide a higher \ndensity, larger water demand and longer \nduration than normally required under NFPA \n13. These additional sprinkler requirements \npermit an increase in quantity of flammable and \ncombustible liquids that are permitted per \ncontrol area in wholesale and retail uses. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted. \n❖ \nSee Table 5704.3.6.3(5). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. The storage \nof Class I and II liquids up to 7.5 m and for \nClass III liquids up to 12 m in containers larger \nthan 19 L capacity is similar to Table \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1669 \n \ncontainers are those currently listed in this \ntable for Class III liquids. However, the \nrecommended height limit is restricted to 3 m \nbecause that was the height limit utilized in the \nreferenced fire tests. \n \nIt is also important to note that there is a \ncodebased precedence for UPRs to be \nuniquely regulated as a Class IIIB liquid, even \nthough \nthe \nactual \nflash \npoint-based \nclassification is ordinarily Class IC. Under \nNFPA 30, UPRs were generally regarded as \n“viscous” liquids, which allowed them to be \nprotected as Class IIIB liquids even though the \nactual designation was Class IC.",
      "commentary": "See Table 5704.3.6.3(3). \n \nThe storage of flammable and combustible \nliquids in liquid storage rooms and warehouses \nis regulated by floor, type of rack, maximum \nstorage height and maximum quantity per \nroom. The table restricts the storage by floor to \nensure that the basement is not used for the \nstorage of Class I liquids. The accumulation of \nvapors from Class I liquids in a basement with \na low ignition point for these vapors is not an \nacceptable situation. \n \nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system. \n \nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system. \n \nThe automatic sprinkler system is designed for \na minimum flow rate. If the volume of \nflammable and combustible liquids in a room is \nnot regulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle. \n \nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(2), Note a. \n \nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities.\n\n❖ See Table 5704.3.6.3(4). \n \nThe quantity of flammable and combustible \nliquids can be increased if they are in \ncontainers and arranged as described in this \ntable and the sprinkler system criteria are \nincreased to comply with this table. The \ncontainers and arrangements control the \nquantity of flammable and combustible liquid \nthat is exposed. The sprinkler system criteria \nhave been increased to provide a higher \ndensity, larger water demand and longer \nduration than normally required under NFPA \n13. These additional sprinkler requirements \npermit an increase in quantity of flammable and \ncombustible liquids that are permitted per \ncontrol area in wholesale and retail uses. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted.\n\n❖ See Table 5704.3.6.3(5). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. The storage \nof Class I and II liquids up to 7.5 m and for \nClass III liquids up to 12 m in containers larger \nthan 19 L capacity is similar to Table \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 100,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1670 \n \n5704.3.6.3(5), except the sprinkler system \nrequirements have been increased to provide \nmore fire protection. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Section 5704.3.7.5.1or 5704.3.8.4. Storage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted. \n❖ \nSee Table 5704.3.6.3(6). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage (see \nalso Chapter 32) is often protected with in-rack \nsprinklers inside or on the face of the high-rack \nstorage. Aqueous film-forming foam (AFFF) is \neffective because the film forms a barrier that \nstarves \nthe \nfire \nof \noxygen, cools \nthe \nhydrocarbon and suppresses the release of \nflammable \nvapors. \nThe \nincreased \nfire \nprotection \nprovided \nby \nthe \nadditional \nrequirements on the AFFF beyond that \nrequired by NFPA 13 allows the storage of \nflammable and combustible liquids with in-rack \nstorage. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetallic containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTables \n5704.3.6.3(4) \nthrough \n(8), \ncan \nstill \nbe \nrecognized through the application of Section \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted. \n❖ \nSee Table 5704.3.6.3(7). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area accessible to flames. Fire can \nrapidly spread up between containers. Heat \nfrom flames burning on one surface augments \nthe heat transfer from the flames burning on the \nopposing surface. Rack storage geometry can \nbe the most hazardous of all fire geometries. \nHigh-rack storage (see also Chapter 23) is \noften protected with in-rack sprinklers inside or \non the face of the highrack storage. Aqueous \nfilm-forming foam (AFFF) is effective because \nthe film forms a barrier that starves the fire for \noxygen, \ncools \nthe \nhydrocarbon \nand \nsuppresses the release of flammable vapors. \nThe increased fire protection provided by the \nadditional requirements on the AFFF above \nthat required under NFPA 13 allows the \nstorage of flammable and combustible liquids \nwith in-rack storage. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted. \n❖ \nSee Table 5704.3.6.3(8). \n \nGroup M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Table 5704.3.4.1 permits the display \nand storage of Class I liquid if the automatic fire \nprotection system complies with this table. The \nlimited container size, the limited volume under \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1670 \n \n5704.3.6.3(5), except the sprinkler system \nrequirements have been increased to provide \nmore fire protection. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Section 5704.3.7.5.1or 5704.3.8.4. Storage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted.",
      "commentary": "See Table 5704.3.6.3(6). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage (see \nalso Chapter 32) is often protected with in-rack \nsprinklers inside or on the face of the high-rack \nstorage. Aqueous film-forming foam (AFFF) is \neffective because the film forms a barrier that \nstarves \nthe \nfire \nof \noxygen, cools \nthe \nhydrocarbon and suppresses the release of \nflammable \nvapors. \nThe \nincreased \nfire \nprotection \nprovided \nby \nthe \nadditional \nrequirements on the AFFF beyond that \nrequired by NFPA 13 allows the storage of \nflammable and combustible liquids with in-rack \nstorage. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetallic containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTables \n5704.3.6.3(4) \nthrough \n(8), \ncan \nstill \nbe \nrecognized through the application of Section \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted.\n\n❖ See Table 5704.3.6.3(7). \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area accessible to flames. Fire can \nrapidly spread up between containers. Heat \nfrom flames burning on one surface augments \nthe heat transfer from the flames burning on the \nopposing surface. Rack storage geometry can \nbe the most hazardous of all fire geometries. \nHigh-rack storage (see also Chapter 23) is \noften protected with in-rack sprinklers inside or \non the face of the highrack storage. Aqueous \nfilm-forming foam (AFFF) is effective because \nthe film forms a barrier that starves the fire for \noxygen, \ncools \nthe \nhydrocarbon \nand \nsuppresses the release of flammable vapors. \nThe increased fire protection provided by the \nadditional requirements on the AFFF above \nthat required under NFPA 13 allows the \nstorage of flammable and combustible liquids \nwith in-rack storage. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted.\n\n❖ See Table 5704.3.6.3(8). \n \nGroup M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Table 5704.3.4.1 permits the display \nand storage of Class I liquid if the automatic fire \nprotection system complies with this table. The \nlimited container size, the limited volume under \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 101,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1671 \n \nTable 5704.3.4.1 and the sprinkler protection \nprovided under this table permit display and \nstorage in racks up to 1.95 m high. \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. Double-row \nracks are rack storage that has two racks \nplaced back to back. The double-row rack \nstorage requires additional sprinkler heads to \ncontrol fire between containers within the rack \nstorage. This table provides the requirements \nfor the additional sprinkler heads and increases \nthe sprinkler density. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Sections 5704.3.7.5.1 or 5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted. \n5704.3.6.4 \nWarning for containers. Cans, \ncontainers and vessels containing flammable \nliquids or flammable liquid compounds or mixtures \noffered for sale shall be provided with a warning \nindicator, painted or printed on the container and \nstating that the liquid is flammable, and shall be \nkept away from heat and an open flame. \n❖ \nIndividual containers and their packaging must \nbear labels warning handling personnel and \nthe public of flammable and combustible \nliquids. This warning is to prevent the \ncontainers from being accidently or deliberately \nexposed to heat or open flame. \n5704.3.6.5 \nStorage plan. Where required by \nfire official, aisle and storage plans shall be \nsubmitted in accordance with Chapter 50. \n❖ \nThe storage plan would be needed if there are \nconditions that the fire official believes would \nlead to the mishandling of flammable and \ncombustible liquids. Such conditions include, \nbut are not limited to, quantity of flammable and \ncombustible liquids, the turnover rate of \nflammable and combustible liquids and the \nturnover rate of personnel. \n5704.3.7 \nLiquid storage rooms. Liquid \nstorage rooms shall comply with Sections \n5704.3.7.1 through 5704.3.7.5.2. \n❖ \nLiquid storage rooms are protected locations \nfor the storage of flammable and combustible \nliquids in occupancies normally not associated \nwith the use and storage of flammable and \ncombustible liquids. Liquid storage rooms are \nintended to store flammable and combustible \nliquids that exceed the quantities permitted in a \ncontrol area. \n5704.3.7.1 \nGeneral. Quantities of liquids \nexceeding those set forth in Section 5704.3.4.1for \nstorage in control areas shall be stored in a liquid \nstorage room complying with this section and \nconstructed and separated as required by SBC 201. \n❖ \nLiquid storage rooms are intended to store \nflammable and combustible liquids that exceed \nthe quantities permitted in a control area. \n5704.3.7.2 \nQuantities and arrangement of \nstorage. \nThe \nquantity \nlimits \nand \nstorage \narrangements in liquid storage rooms shall be in \naccordance with Table 5704.3.6.3(2) and Table \n5704.3.6.3(3) and Sections 5704.3.7.2.1through \n5704.3.7.2.3. \n❖ \nLiquid storage rooms are limited in the quantity \nof flammable and combustible liquids and the \nmethod of \nstorage \nof \nflammable \nand \ncombustible liquids. The maximum height and \nmaximum volume per pile are limited by Table \n5704.3.6.3(2) and Table 5704.3.6.3(3). \n5704.3.7.2.1 \nMixed storage. Where two or \nmore classes of liquids are stored in a pile or rack \nsection, both of the following shall apply: \n1. The quantity in that pile or rack shall not \nexceed the smallest of the maximum \nquantities for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3). \n2. The height of storage in that pile or rack shall \nnot exceed the smallest of the maximum \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1671 \n \nTable 5704.3.4.1 and the sprinkler protection \nprovided under this table permit display and \nstorage in racks up to 1.95 m high. \n \nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. Double-row \nracks are rack storage that has two racks \nplaced back to back. The double-row rack \nstorage requires additional sprinkler heads to \ncontrol fire between containers within the rack \nstorage. This table provides the requirements \nfor the additional sprinkler heads and increases \nthe sprinkler density. \n \nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Sections 5704.3.7.5.1 or 5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted. \n5704.3.6.4 \nWarning for containers. Cans, \ncontainers and vessels containing flammable \nliquids or flammable liquid compounds or mixtures \noffered for sale shall be provided with a warning \nindicator, painted or printed on the container and \nstating that the liquid is flammable, and shall be \nkept away from heat and an open flame.",
      "commentary": "Individual containers and their packaging must \nbear labels warning handling personnel and \nthe public of flammable and combustible \nliquids. This warning is to prevent the \ncontainers from being accidently or deliberately \nexposed to heat or open flame. \n5704.3.6.5 \nStorage plan. Where required by \nfire official, aisle and storage plans shall be \nsubmitted in accordance with Chapter 50.\n\n❖ The storage plan would be needed if there are \nconditions that the fire official believes would \nlead to the mishandling of flammable and \ncombustible liquids. Such conditions include, \nbut are not limited to, quantity of flammable and \ncombustible liquids, the turnover rate of \nflammable and combustible liquids and the \nturnover rate of personnel. \n5704.3.7 \nLiquid storage rooms. Liquid \nstorage rooms shall comply with Sections \n5704.3.7.1 through 5704.3.7.5.2.\n\n❖ Liquid storage rooms are protected locations \nfor the storage of flammable and combustible \nliquids in occupancies normally not associated \nwith the use and storage of flammable and \ncombustible liquids. Liquid storage rooms are \nintended to store flammable and combustible \nliquids that exceed the quantities permitted in a \ncontrol area. \n5704.3.7.1 \nGeneral. Quantities of liquids \nexceeding those set forth in Section 5704.3.4.1for \nstorage in control areas shall be stored in a liquid \nstorage room complying with this section and \nconstructed and separated as required by SBC 201.\n\n❖ Liquid storage rooms are intended to store \nflammable and combustible liquids that exceed \nthe quantities permitted in a control area. \n5704.3.7.2 \nQuantities and arrangement of \nstorage. \nThe \nquantity \nlimits \nand \nstorage \narrangements in liquid storage rooms shall be in \naccordance with Table 5704.3.6.3(2) and Table \n5704.3.6.3(3) and Sections 5704.3.7.2.1through \n5704.3.7.2.3.\n\n❖ Liquid storage rooms are limited in the quantity \nof flammable and combustible liquids and the \nmethod of \nstorage \nof \nflammable \nand \ncombustible liquids. The maximum height and \nmaximum volume per pile are limited by Table \n5704.3.6.3(2) and Table 5704.3.6.3(3). \n5704.3.7.2.1 \nMixed storage. Where two or \nmore classes of liquids are stored in a pile or rack \nsection, both of the following shall apply: \n1. The quantity in that pile or rack shall not \nexceed the smallest of the maximum \nquantities for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3). \n2. The height of storage in that pile or rack shall \nnot exceed the smallest of the maximum \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 102,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1672 \n \nheights for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3). \n❖ \nA liquid storage room is intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same room, the aggregate \nquantity of flammable and combustible liquids \ncannot exceed the smallest quantity allowed in \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3) \nfor the flammable and combustible liquids \nbeing stored: \n1. \nBecause the liquid storage room is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \naggregate \nquantity \nbased \non \nthe \nallowable volume of the most hazardous \nflammable and combustible liquid being \nstored. \n2. \nBecause the liquid storage room is \nadequate for a maximum height of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \nheight based on the allowable height of \nthe most hazardous flammable and \ncombustible liquid being stored. \n5704.3.7.2.2 \nSeparation and aisles. Piles shall \nbe separated from each other by not less than 1.2 m \naisles. Aisles shall be provided so that all containers \nare 6 m or less from an aisle. Where the storage of \nliquids is on racks, a minimum 1.2 m aisle shall be \nprovided between adjacent rows of racks and \nadjacent storage of liquids. Main aisles shall be not \nless than 2.4 m wide. \nAdditional aisles shall be provided for access to \ndoors, required windows and ventilation openings, \nstandpipe connections, mechanical equipment and \nswitches. Such aisles shall be not less than 900 mm \nin width, unless greater widths are required for \nseparation of piles or racks, in which case the \ngreater width shall be provided. \n❖ \nAisles in a liquid storage room are designed to \nthe same aisle criteria as for rack storage. A \nminimum aisle width of 1.2 m between piles \nand a minimum main aisle of 2.4 m is to provide \nclearance for personnel to access the \nflammable and combustible liquids without \ninterference with other piles. \n \nEgress from the room for evacuation and \naccess to fire protection and other facilities \nwithin the room must be maintained. \n5704.3.7.2.3 \nStabilizing \nand \nsupports. \nContainers and piles shall be separated by pallets or \ndunnage to provide stability and to prevent \nexcessive stress to container walls. Portable tanks \nstored over one tier shall be designed to nest \nsecurely without dunnage. \nRequirements for portable tank design shall be in \naccordance with Chapters 9 and 12 of NFPA 30. \nShelving, racks, dunnage, scuffboards, floor \noverlay and similar installations shall be of \nnoncombustible construction or of wood not less \nthan a 25 mm nominal thickness. Adequate material \nhandling equipment shall be available to handle \ntanks safely at upper tier levels. \n❖ \nThe requirements of this section are intended \nto prevent piles from collapsing and causing \ncontainer damage or liquid spills. Requiring \npallets or dunnage spreads stress loads over \nbroad surfaces, reducing stresses in container \nwalls that could lead to damage or leakage. \n \nRequirements for portable tank design are \nintended to result in stability that will prevent \ntanks from toppling. Having materials-handling \nequipment that is designed to handle the tanks \nalso helps to ensure safe storage and handling. \n5704.3.7.3 \nSpill control and secondary \ncontainment. Liquid storage rooms shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2. \n❖ \nSpills must be contained and controlled to \nprevent the spread of the liquid and the vapors. \nSection 5004.2discusses the use of liquid-tight \nfloors, curbs, dikes and drainage systems to \ndivert the liquid to a location where it can be \ncontained and safely handled. Storage rooms \nshall be ventilated in accordance with Section \n5004.3, which discusses mechanical and \nnatural exhaust systems. The exhaust system \nis to remove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range of the vapor. \n5704.3.7.4 \nVentilation. Liquid storage rooms \nshall be ventilated in accordance with Section \n5004.3. \n❖ \nSee the commentary to Section 5004.3for \ndiscussions of ventilation requirements. \n5704.3.7.5 \nFire protection. Fire protection \nfor liquid storage rooms shall comply with Sections \n5704.3.7.5.1 and 5704.3.7.5.2. \n❖ \nThis section introduces the fire protection \nrequirements for liquid storage rooms. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1672 \n \nheights for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3).",
      "commentary": "A liquid storage room is intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same room, the aggregate \nquantity of flammable and combustible liquids \ncannot exceed the smallest quantity allowed in \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3) \nfor the flammable and combustible liquids \nbeing stored: \n1. \nBecause the liquid storage room is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \naggregate \nquantity \nbased \non \nthe \nallowable volume of the most hazardous \nflammable and combustible liquid being \nstored. \n2. \nBecause the liquid storage room is \nadequate for a maximum height of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \nheight based on the allowable height of \nthe most hazardous flammable and \ncombustible liquid being stored. \n5704.3.7.2.2 \nSeparation and aisles. Piles shall \nbe separated from each other by not less than 1.2 m \naisles. Aisles shall be provided so that all containers \nare 6 m or less from an aisle. Where the storage of \nliquids is on racks, a minimum 1.2 m aisle shall be \nprovided between adjacent rows of racks and \nadjacent storage of liquids. Main aisles shall be not \nless than 2.4 m wide. \nAdditional aisles shall be provided for access to \ndoors, required windows and ventilation openings, \nstandpipe connections, mechanical equipment and \nswitches. Such aisles shall be not less than 900 mm \nin width, unless greater widths are required for \nseparation of piles or racks, in which case the \ngreater width shall be provided.\n\n❖ Aisles in a liquid storage room are designed to \nthe same aisle criteria as for rack storage. A \nminimum aisle width of 1.2 m between piles \nand a minimum main aisle of 2.4 m is to provide \nclearance for personnel to access the \nflammable and combustible liquids without \ninterference with other piles. \n \nEgress from the room for evacuation and \naccess to fire protection and other facilities \nwithin the room must be maintained. \n5704.3.7.2.3 \nStabilizing \nand \nsupports. \nContainers and piles shall be separated by pallets or \ndunnage to provide stability and to prevent \nexcessive stress to container walls. Portable tanks \nstored over one tier shall be designed to nest \nsecurely without dunnage. \nRequirements for portable tank design shall be in \naccordance with Chapters 9 and 12 of NFPA 30. \nShelving, racks, dunnage, scuffboards, floor \noverlay and similar installations shall be of \nnoncombustible construction or of wood not less \nthan a 25 mm nominal thickness. Adequate material \nhandling equipment shall be available to handle \ntanks safely at upper tier levels.\n\n❖ The requirements of this section are intended \nto prevent piles from collapsing and causing \ncontainer damage or liquid spills. Requiring \npallets or dunnage spreads stress loads over \nbroad surfaces, reducing stresses in container \nwalls that could lead to damage or leakage. \n \nRequirements for portable tank design are \nintended to result in stability that will prevent \ntanks from toppling. Having materials-handling \nequipment that is designed to handle the tanks \nalso helps to ensure safe storage and handling. \n5704.3.7.3 \nSpill control and secondary \ncontainment. Liquid storage rooms shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2.\n\n❖ Spills must be contained and controlled to \nprevent the spread of the liquid and the vapors. \nSection 5004.2discusses the use of liquid-tight \nfloors, curbs, dikes and drainage systems to \ndivert the liquid to a location where it can be \ncontained and safely handled. Storage rooms \nshall be ventilated in accordance with Section \n5004.3, which discusses mechanical and \nnatural exhaust systems. The exhaust system \nis to remove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range of the vapor. \n5704.3.7.4 \nVentilation. Liquid storage rooms \nshall be ventilated in accordance with Section \n5004.3.\n\n❖ See the commentary to Section 5004.3for \ndiscussions of ventilation requirements. \n5704.3.7.5 \nFire protection. Fire protection \nfor liquid storage rooms shall comply with Sections \n5704.3.7.5.1 and 5704.3.7.5.2.\n\n❖ This section introduces the fire protection \nrequirements for liquid storage rooms. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 103,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1673 \n \n5704.3.7.5.1 \nFire-extinguishing \nsystems. \nLiquid storage rooms shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. In-rack \nsprinklers shall also comply with NFPA 13. \nAutomatic foam-water systems and automatic \naqueous film-forming foam (AFFF) water sprinkler \nsystems shall not be used except where approved. \nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved. \n❖ \nThe fire protection system must be designed to \nhandle anticipated fires. For a liquid storage \nroom that contains a variety of flammable and \ncombustible liquids, the fire protection needs to \nbe selected from Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. \nThese tables address the classification of \nflammable and combustible liquids, container \nsize and the method of storing the liquids. The \ninstallation of this fire protection is to comply \nwith Chapter 9. For liquid storage rooms that \nuse rack storage not covered in the tables, use \nNFPA 13 for the fire protection requirements. \n \nAutomatic foam-water systems and AFFF are \nto be used if approved by the Fire official. \nThese fire protection systems starve the fire for \noxygen by forming a barrier between the \nhydrocarbon and the air, by cooling the \nhydrocarbon and by suppressing the release of \nflammable vapors. \n \nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered when \nusing these systems. \n \nThe code is designed to reflect that there may \nbe other methods available for meeting code \nrequirements. The Fire official is responsible \nfor reviewing proposed alternative methods \nand has the authority to approve them when \nthey have been demonstrated or documented \nto comply with the code. \n❖ \nSee Table 5704.3.7.5.1. \n \nSolid-pile or palletized storage of flammable \nand combustible liquids, except for Class IA \nliquids, in metal containers is allowed when \nAFFF is installed. The storage system permits \nthese flammable and combustible liquids to \neither be in cartons or uncartoned. Flammable \nand combustible liquids in carton packaging \ncan be piled 3.3 m high while uncartoned \ncontainers can be piled 3.6 m high. The higher \nstorage is allowed for containers out of cartons \nbecause the combustible cartons have been \nremoved, reducing the fire load. \n \nAFFF is effective fire protection for this storage \nbecause it forms a barrier that starves the fire \nfor oxygen, cools the hydrocarbon and \nsuppresses the release of flammable vapors. \nThe 19 L metal containers provide some \nprotection from ignition as well as limit the \nquantity of flammable and combustible liquids \nthat can be exposed. The cartons and pallets \nare a source of combustibles. \n \nThe AFFF provides fire prevention and fire \nprotection in case of a liquid spill or pool fire. \nThe AFFF will also provide protection for the \nmetal containers if the cartons or pallets \nbecome involved in a fire. The increased fire \nprotection provided by using 19 L containers or \nless with the additional requirements on the \nAFFF above that required under NFPA 13 \npermit \nthe \nstorage \nof \nflammable \nand \ncombustible liquids in solid-piled and palletized \nstorage. \n5704.3.7.5.2 \nPortable fire extinguishers. Not \nless than one approved portable fire extinguisher \ncomplying with Section 906and having a rating of \nnot less than 20-B shall be located not less than 3 m \nor more than 15 m from any Class I or II liquid \nstorage area located outside of a liquid storage \nroom. \nNot less than one portable fire extinguisher having \na rating of not less than 20-B shall be located outside \nof, but not more than 3 m from, the door opening \ninto a liquid storage room. \n❖ \nPortable fire extinguishers are to be available \noutside of the liquid storage room because a \nfire in the liquid storage room could prevent \npersonnel from getting to portable fire \nextinguishers in the room. The 20-B portable \nfire extinguisher is for the control of small \nflammable liquid fires. \n5704.3.8 \nLiquid \nstorage \nwarehouses. \nBuildings used for storage of flammable or \ncombustible liquids in quantities exceeding those \nset forth in Section 5704.3.4for control areas and \nSection 5704.3.7for liquid storage rooms shall \ncomply with Sections 5704.3.8.1through 5704.3.8.5 \nand shall be constructed and separated as required \nby SBC 201. \n❖ \nLiquid storage warehouses, as defined in \nSection 202, are buildings that are designed to \nstore flammable and combustible liquids in \nquantities that exceed the quantities allowed in \na control area or a liquid storage room. A liquid \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1673 \n \n5704.3.7.5.1 \nFire-extinguishing \nsystems. \nLiquid storage rooms shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. In-rack \nsprinklers shall also comply with NFPA 13. \nAutomatic foam-water systems and automatic \naqueous film-forming foam (AFFF) water sprinkler \nsystems shall not be used except where approved. \nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved.",
      "commentary": "The fire protection system must be designed to \nhandle anticipated fires. For a liquid storage \nroom that contains a variety of flammable and \ncombustible liquids, the fire protection needs to \nbe selected from Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. \nThese tables address the classification of \nflammable and combustible liquids, container \nsize and the method of storing the liquids. The \ninstallation of this fire protection is to comply \nwith Chapter 9. For liquid storage rooms that \nuse rack storage not covered in the tables, use \nNFPA 13 for the fire protection requirements. \n \nAutomatic foam-water systems and AFFF are \nto be used if approved by the Fire official. \nThese fire protection systems starve the fire for \noxygen by forming a barrier between the \nhydrocarbon and the air, by cooling the \nhydrocarbon and by suppressing the release of \nflammable vapors. \n \nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered when \nusing these systems. \n \nThe code is designed to reflect that there may \nbe other methods available for meeting code \nrequirements. The Fire official is responsible \nfor reviewing proposed alternative methods \nand has the authority to approve them when \nthey have been demonstrated or documented \nto comply with the code.\n\n❖ See Table 5704.3.7.5.1. \n \nSolid-pile or palletized storage of flammable \nand combustible liquids, except for Class IA \nliquids, in metal containers is allowed when \nAFFF is installed. The storage system permits \nthese flammable and combustible liquids to \neither be in cartons or uncartoned. Flammable \nand combustible liquids in carton packaging \ncan be piled 3.3 m high while uncartoned \ncontainers can be piled 3.6 m high. The higher \nstorage is allowed for containers out of cartons \nbecause the combustible cartons have been \nremoved, reducing the fire load. \n \nAFFF is effective fire protection for this storage \nbecause it forms a barrier that starves the fire \nfor oxygen, cools the hydrocarbon and \nsuppresses the release of flammable vapors. \nThe 19 L metal containers provide some \nprotection from ignition as well as limit the \nquantity of flammable and combustible liquids \nthat can be exposed. The cartons and pallets \nare a source of combustibles. \n \nThe AFFF provides fire prevention and fire \nprotection in case of a liquid spill or pool fire. \nThe AFFF will also provide protection for the \nmetal containers if the cartons or pallets \nbecome involved in a fire. The increased fire \nprotection provided by using 19 L containers or \nless with the additional requirements on the \nAFFF above that required under NFPA 13 \npermit \nthe \nstorage \nof \nflammable \nand \ncombustible liquids in solid-piled and palletized \nstorage. \n5704.3.7.5.2 \nPortable fire extinguishers. Not \nless than one approved portable fire extinguisher \ncomplying with Section 906and having a rating of \nnot less than 20-B shall be located not less than 3 m \nor more than 15 m from any Class I or II liquid \nstorage area located outside of a liquid storage \nroom. \nNot less than one portable fire extinguisher having \na rating of not less than 20-B shall be located outside \nof, but not more than 3 m from, the door opening \ninto a liquid storage room.\n\n❖ Portable fire extinguishers are to be available \noutside of the liquid storage room because a \nfire in the liquid storage room could prevent \npersonnel from getting to portable fire \nextinguishers in the room. The 20-B portable \nfire extinguisher is for the control of small \nflammable liquid fires. \n5704.3.8 \nLiquid \nstorage \nwarehouses. \nBuildings used for storage of flammable or \ncombustible liquids in quantities exceeding those \nset forth in Section 5704.3.4for control areas and \nSection 5704.3.7for liquid storage rooms shall \ncomply with Sections 5704.3.8.1through 5704.3.8.5 \nand shall be constructed and separated as required \nby SBC 201.\n\n❖ Liquid storage warehouses, as defined in \nSection 202, are buildings that are designed to \nstore flammable and combustible liquids in \nquantities that exceed the quantities allowed in \na control area or a liquid storage room. A liquid \n-",
      "chapter_id": "ch57",
      "section_id": "sec5704"
    },
    {
      "page": 104,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1674 \n \nstorage warehouse is classified in Group H-2 \nor H-3, depending on whether the liquid is (H-\n2) or is not (H-3) under pressure. It can be a \nseparate, detached building or it can be an \nattached building separated from other parts of \nthe structure by a fire wall complying with SBC \n201 Section 706. This section establishes the \napplicability of Sections 5704.3.8.1 through \n5704.3.8.5 to these unique buildings. See the \ncommentary to the definition of “Liquid storage \nwarehouse” \nin \nSection \n202 \nfor \nfurther \ninformation. \n5704.3.8.1 \nQuantities \nand \nstorage \narrangement. The total quantities of liquids in a \nliquid storage warehouse shall not be limited. The \narrangement of storage shall be in accordance with \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3). \n❖ \nLiquid storage warehouses are not restricted in \nthe quantity of flammable and combustible \nliquids that may be stored; however, the \nmaximum height and maximum volume per pile \nis limited by Table 5704.3.6.3(2) and Table \n5704.3.6.3(3), which effectively limit the \nquantity of flammable or combustible liquids \nthat can be stored in a given space. Aisle width \nrequirements further restrict quantities. \n5704.3.8.1.1 \nMixed storage. Mixed storage \nshall be in accordance with Section 5704.3.7.2.1. \n❖ \nLiquid storage warehouses have to meet the \nsame criteria as a liquid storage room. Liquid \nstorage warehouses are intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same liquid storage warehouse, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.3.6.3(2) or \nTable 5704.3.6.3(3) for the flammable and \ncombustible liquids being stored. \n \nBecause the liquid storage warehouse is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage warehouse will be adequate for the \naggregate quantity based on the allowable \nvolume of the most hazardous flammable and \ncombustible liquid being stored. \n \nBecause the liquid storage warehouse is \nadequate for a maximum height of a flammable \nor combustible liquid, the liquid storage \nwarehouse will be adequate for the height \nbased on the allowable height of the most \nhazardous flammable and combustible liquid \nbeing stored. \n5704.3.8.1.2 \nSeparation and aisles.  Separation \nand aisles shall be in accordance with Section \n5704.3.7.2.2. \n❖ \nLiquid storage warehouses must meet the \nsame criteria as a liquid storage room. A liquid \nstorage warehouse is designed to the same \naisle criteria as rack storage. A minimum aisle \nwidth of 1.2 m between piles and a minimum \nmain aisle of 2.4 m provide clearance for \npersonnel and materials-handling equipment to \naccess the flammable and combustible liquids \nwithout interference with other piles. The aisles \nare also intended for ready access by \nemergency responders. \n \nEgress from the warehouse for evacuation and \naccess to fire protection and other facilities \nwithin the warehouse need to be maintained. \n5704.3.8.2 \nSpill control and secondary \ncontainment. Liquid storage warehouses shall be \nprovided with spill control and secondary \ncontainment as set forth in Section 5004.2. \n❖ \nThe spill must be controlled to prevent the \nspread of liquid. Section 5004.2discusses the \nuse of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5704.3.8.3 \nVentilation. \nLiquid \nstorage \nwarehouses storing containers greater than 19 L in \ncapacity shall be ventilated at a rate of not less than \n0.076 cubic meters per minute per square meters of \nfloor area over the storage area. \n❖ \nThis section specifies the ventilation rate for \nliquid warehouses storing containers whose \ncapacity exceeds 19 L. Note that the provisions \nof Section 5004.3 do not apply as these \nprovisions are more specific. The exhaust \nsystem is to remove the vapors to prevent them \nfrom accumulating in concentrations in the \nflammable range of the vapor. \n5704.3.8.4 \nAutomatic sprinkler systems. \nLiquid storage warehouses shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1, or \nSections 16.4.1 through 16.4.3, 16.5.1 through \n16.5.2.12, and Tables 16.5.2.1 through 16.5.2.12 \nand Figures 16.4.1(a) through 16.4.1(c) of NFPA \n30. In-rack sprinklers shall also comply with NFPA \n13. \nAutomatic foam-water systems and automatic \nAFFF water sprinkler systems shall not be used \nexcept where approved. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1674 \n \nstorage warehouse is classified in Group H-2 \nor H-3, depending on whether the liquid is (H-\n2) or is not (H-3) under pressure. It can be a \nseparate, detached building or it can be an \nattached building separated from other parts of \nthe structure by a fire wall complying with SBC \n201 Section 706. This section establishes the \napplicability of Sections 5704.3.8.1 through \n5704.3.8.5 to these unique buildings. See the \ncommentary to the definition of “Liquid storage \nwarehouse” \nin \nSection \n202 \nfor \nfurther \ninformation. \n5704.3.8.1 \nQuantities \nand \nstorage \narrangement. The total quantities of liquids in a \nliquid storage warehouse shall not be limited. The \narrangement of storage shall be in accordance with \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3).",
      "commentary": "Liquid storage warehouses are not restricted in \nthe quantity of flammable and combustible \nliquids that may be stored; however, the \nmaximum height and maximum volume per pile \nis limited by Table 5704.3.6.3(2) and Table \n5704.3.6.3(3), which effectively limit the \nquantity of flammable or combustible liquids \nthat can be stored in a given space. Aisle width \nrequirements further restrict quantities. \n5704.3.8.1.1 \nMixed storage. Mixed storage \nshall be in accordance with Section 5704.3.7.2.1.\n\n❖ Liquid storage warehouses have to meet the \nsame criteria as a liquid storage room. Liquid \nstorage warehouses are intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same liquid storage warehouse, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.3.6.3(2) or \nTable 5704.3.6.3(3) for the flammable and \ncombustible liquids being stored. \n \nBecause the liquid storage warehouse is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage warehouse will be adequate for the \naggregate quantity based on the allowable \nvolume of the most hazardous flammable and \ncombustible liquid being stored. \n \nBecause the liquid storage warehouse is \nadequate for a maximum height of a flammable \nor combustible liquid, the liquid storage \nwarehouse will be adequate for the height \nbased on the allowable height of the most \nhazardous flammable and combustible liquid \nbeing stored. \n5704.3.8.1.2 \nSeparation and aisles.  Separation \nand aisles shall be in accordance with Section \n5704.3.7.2.2.\n\n❖ Liquid storage warehouses must meet the \nsame criteria as a liquid storage room. A liquid \nstorage warehouse is designed to the same \naisle criteria as rack storage. A minimum aisle \nwidth of 1.2 m between piles and a minimum \nmain aisle of 2.4 m provide clearance for \npersonnel and materials-handling equipment to \naccess the flammable and combustible liquids \nwithout interference with other piles. The aisles \nare also intended for ready access by \nemergency responders. \n \nEgress from the warehouse for evacuation and \naccess to fire protection and other facilities \nwithin the warehouse need to be maintained. \n5704.3.8.2 \nSpill control and secondary \ncontainment. Liquid storage warehouses shall be \nprovided with spill control and secondary \ncontainment as set forth in Section 5004.2.\n\n❖ The spill must be controlled to prevent the \nspread of liquid. Section 5004.2discusses the \nuse of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5704.3.8.3 \nVentilation. \nLiquid \nstorage \nwarehouses storing containers greater than 19 L in \ncapacity shall be ventilated at a rate of not less than \n0.076 cubic meters per minute per square meters of \nfloor area over the storage area.\n\n❖ This section specifies the ventilation rate for \nliquid warehouses storing containers whose \ncapacity exceeds 19 L. Note that the provisions \nof Section 5004.3 do not apply as these \nprovisions are more specific. The exhaust \nsystem is to remove the vapors to prevent them \nfrom accumulating in concentrations in the \nflammable range of the vapor. \n5704.3.8.4 \nAutomatic sprinkler systems. \nLiquid storage warehouses shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1, or \nSections 16.4.1 through 16.4.3, 16.5.1 through \n16.5.2.12, and Tables 16.5.2.1 through 16.5.2.12 \nand Figures 16.4.1(a) through 16.4.1(c) of NFPA \n30. In-rack sprinklers shall also comply with NFPA \n13. \nAutomatic foam-water systems and automatic \nAFFF water sprinkler systems shall not be used \nexcept where approved. \n-",
      "chapter_id": "ch57",
      "section_id": "sec202"
    },
    {
      "page": 105,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1675 \n \nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved. \n❖ \nThe fire protection system must be designed to \ncope with anticipated fires. For a liquid storage \nwarehouse that contains a variety of flammable \nand combustible liquids, the fire protection \nneeds to be selected from Table 5704.3.6.3(4) \nthrough Table 5704.3.6.3(7) and Table \n5704.3.7.5.1. These tables address the \nclassification of flammable and combustible \nliquids, container size and the method of \nstoring the liquids. The installation of this fire \nprotection is to comply with Chapter 9. For \nliquid storage warehouses that use rack \nstorage not covered in the tables, use NFPA 13 \nfor the fire protection requirements. \n \nAutomatic foam-water systems and AFFF \nwater sprinkler systems are to be used if \napproved by the Fire official. These fire \nprotection systems starve the fire of oxygen by \nforming a barrier between the hydrocarbon and \nthe air, by cooling the hydrocarbon and by \nsuppressing the release of flammable vapors. \n \nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered where \nusing these systems. \n \nThe code always recognizes that there may be \nother methods available for accomplishing its \nintent. The Fire official is responsible for \nreviewing these alternative methods and has \nthe authority to approve them if they have been \ndemonstrated or documented to comply with \nthe intent of the code requirement. \n5704.3.8.5 \nWarehouse hose lines. In liquid \nstorage warehouses, either 40 mm lined or 25 mm \nhard rubber hose lines shall be provided in \nsufficient number to reach all liquid storage areas \nand shall be in accordance with Sections 903 or 905. \n❖ \nThe requirements for hose lines stated in this \nsection are consistent with the requirements of \nChapter 9. They may be supplied by either the \nautomatic sprinkler system in accordance with \nSection \n903or \na \nstandpipe \nsystem \nin \naccordance with Section 905. \n5704.4 Outdoor storage of containers and \nportable tanks. Storage of flammable and \ncombustible liquids in closed containers and \nportable tanks outside of buildings shall be in \naccordance \nwith \nSection \n5703and \nSections \n5704.4.1through 5704.4.8. Capacity limits for \ncontainers and portable tanks shall be in accordance \nwith Section 5704.3. \n❖ \nOutdoor storage in containers and portable \ntanks is regulated to prevent ignition sources \nfrom coming i n  contact with containers and \nportable \ntanks, \nto \nprevent \ndamage \nto \ncontainers and portable tanks and to protect \nproperty and buildings. \n5704.4.1 \nPlans. \nStorage \nshall \nbe \nin \naccordance with approved plans. \n❖ \nThe Fire official must approve the layout of the \noutdoor storage. The clearances between \ntanks, buildings and property lines are to \nensure that ignition sources are not in the \nimmediate vicinity of the outdoor storage area. \n5704.4.2 \nLocation on property. Outdoor \nstorage of liquids in containers and portable tanks \nshall be in accordance with Table 5704.4.2. Storage \nof liquids near buildings located on the same lot \nshall be in accordance with this section. \n❖ \nRestrictions \non pile \nsize, required pile \nseparation distances and required distances \nfrom \nlot \nlines, \nstructures \nand \npublic \nthroughways are intended to result in improved \nfire safety. Limiting quantities that can be \nstored in a single pile limits the potential fuel \nload in any fire. Keeping piles away from \nstructures, lot lines and public ways protects \nthe piles from stray ignition sources as well as \nkeeping buildings, personnel and the general \npublic safe from the hazards of a possible fire. \n❖ \nSee Table 5704.4.2. \n \nThe outdoor storage of flammable and \ncombustible liquids in containers and portable \ntanks is limited to control the size and location \nof a fire. The volume of flammable and \ncombustible liquids is limited based on the type \nof liquid. The lower the ignition point of the \nliquid, the smaller the volume of the liquid \npermitted in a pile. The same approach is taken \nin determining the maximum height of a pile. \nThese two features control the size of a fire. \n \nSeparation is used to control the spread of fire \nfrom pile to pile and from a pile to a structure or \nother property. The distance between piles is \nthe same for all classes of flammable and \ncombustible liquids. The distance between a \npile and a structure or property line serves \nseveral functions. The clearance is greater for \nflammable or combustible liquids with a lower \nignition point to protect the flammable and \ncombustible liquid from an ignition source as \nwell as protecting the surrounding area from a \npool fire of flammable or combustible liquid. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1675 \n \nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved.",
      "commentary": "The fire protection system must be designed to \ncope with anticipated fires. For a liquid storage \nwarehouse that contains a variety of flammable \nand combustible liquids, the fire protection \nneeds to be selected from Table 5704.3.6.3(4) \nthrough Table 5704.3.6.3(7) and Table \n5704.3.7.5.1. These tables address the \nclassification of flammable and combustible \nliquids, container size and the method of \nstoring the liquids. The installation of this fire \nprotection is to comply with Chapter 9. For \nliquid storage warehouses that use rack \nstorage not covered in the tables, use NFPA 13 \nfor the fire protection requirements. \n \nAutomatic foam-water systems and AFFF \nwater sprinkler systems are to be used if \napproved by the Fire official. These fire \nprotection systems starve the fire of oxygen by \nforming a barrier between the hydrocarbon and \nthe air, by cooling the hydrocarbon and by \nsuppressing the release of flammable vapors. \n \nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered where \nusing these systems. \n \nThe code always recognizes that there may be \nother methods available for accomplishing its \nintent. The Fire official is responsible for \nreviewing these alternative methods and has \nthe authority to approve them if they have been \ndemonstrated or documented to comply with \nthe intent of the code requirement. \n5704.3.8.5 \nWarehouse hose lines. In liquid \nstorage warehouses, either 40 mm lined or 25 mm \nhard rubber hose lines shall be provided in \nsufficient number to reach all liquid storage areas \nand shall be in accordance with Sections 903 or 905.\n\n❖ The requirements for hose lines stated in this \nsection are consistent with the requirements of \nChapter 9. They may be supplied by either the \nautomatic sprinkler system in accordance with \nSection \n903or \na \nstandpipe \nsystem \nin \naccordance with Section 905. \n5704.4 Outdoor storage of containers and \nportable tanks. Storage of flammable and \ncombustible liquids in closed containers and \nportable tanks outside of buildings shall be in \naccordance \nwith \nSection \n5703and \nSections \n5704.4.1through 5704.4.8. Capacity limits for \ncontainers and portable tanks shall be in accordance \nwith Section 5704.3.\n\n❖ Outdoor storage in containers and portable \ntanks is regulated to prevent ignition sources \nfrom coming i n  contact with containers and \nportable \ntanks, \nto \nprevent \ndamage \nto \ncontainers and portable tanks and to protect \nproperty and buildings. \n5704.4.1 \nPlans. \nStorage \nshall \nbe \nin \naccordance with approved plans.\n\n❖ The Fire official must approve the layout of the \noutdoor storage. The clearances between \ntanks, buildings and property lines are to \nensure that ignition sources are not in the \nimmediate vicinity of the outdoor storage area. \n5704.4.2 \nLocation on property. Outdoor \nstorage of liquids in containers and portable tanks \nshall be in accordance with Table 5704.4.2. Storage \nof liquids near buildings located on the same lot \nshall be in accordance with this section.\n\n❖ Restrictions \non pile \nsize, required pile \nseparation distances and required distances \nfrom \nlot \nlines, \nstructures \nand \npublic \nthroughways are intended to result in improved \nfire safety. Limiting quantities that can be \nstored in a single pile limits the potential fuel \nload in any fire. Keeping piles away from \nstructures, lot lines and public ways protects \nthe piles from stray ignition sources as well as \nkeeping buildings, personnel and the general \npublic safe from the hazards of a possible fire.\n\n❖ See Table 5704.4.2. \n \nThe outdoor storage of flammable and \ncombustible liquids in containers and portable \ntanks is limited to control the size and location \nof a fire. The volume of flammable and \ncombustible liquids is limited based on the type \nof liquid. The lower the ignition point of the \nliquid, the smaller the volume of the liquid \npermitted in a pile. The same approach is taken \nin determining the maximum height of a pile. \nThese two features control the size of a fire. \n \nSeparation is used to control the spread of fire \nfrom pile to pile and from a pile to a structure or \nother property. The distance between piles is \nthe same for all classes of flammable and \ncombustible liquids. The distance between a \npile and a structure or property line serves \nseveral functions. The clearance is greater for \nflammable or combustible liquids with a lower \nignition point to protect the flammable and \ncombustible liquid from an ignition source as \nwell as protecting the surrounding area from a \npool fire of flammable or combustible liquid. \n-",
      "chapter_id": "ch57",
      "section_id": "sec202"
    },
    {
      "page": 106,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1676 \n \n5704.4.2.1 \nMixed liquid piles. Where two or \nmore classes of liquids are stored in a single pile, \nthe quantity in the pile shall not exceed the smallest \nof maximum quantities for the classes of material \nstored. \n❖ \nWhere more than one class of flammable and \ncombustible liquid is stored in the same pile, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.4.2. \n \nBecause the pile is adequate for a maximum \nvolume of a flammable or combustible liquid, \nthe pile will be adequate for the aggregate \nquantity based on the allowable volume of the \nmost hazardous flammable and combustible \nliquid being stored. \n \nBecause the pile is adequate for a maximum \nheight of a flammable or combustible liquid, the \npile will be adequate for the height based on the \nallowable height of the most hazardous \nflammable and combustible liquid being stored. \n5704.4.2.2 \nAccess. Storage of containers or \nportable tanks shall be provided with fire apparatus \naccess roads in accordance with Chapter 5. \n❖ \nAccess roads for fire department  apparatus \nmust be maintained in the outdoor storage so \nthat fire department  apparatus can gain \naccess to any pile storage. Access may involve \nmore than one access point. Consideration \nmust be given to the turning radius of fire \napparatus, dead-end lanes and entrance \nthrough security gates or locked gates. \n5704.4.2.3 \nSecurity. The storage area shall be \nprotected against tampering or trespassers where \nnecessary and shall be kept free from weeds, debris \nand other combustible materials not necessary to \nthe storage. \n❖ \nUnauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open \nflame. Security will be able to monitor the \naccumulation \nof \ncombustibles \nand \ntake \nappropriate action to remove these fuel \nsources. \n5704.4.2.4 \nStorage adjacent to buildings. \nNot more than 4163 L of liquids stored in closed \ncontainers and portable tanks is allowed adjacent to \na building located on the same premises and under \nthe same management, provided that one of the \nfollowing requirements is met: \n1. The building does not exceed one story in \nheight. Such building shall be of fire-\nresistance-rated \nconstruction \nwith \nnoncombustible \nexterior \nsurfaces \nor \nnoncombustible construction and shall be \nused principally for the storage of liquids; or \n2. The exterior building wall adjacent to the \nstorage area shall have a fire-resistance \nrating of not less than 2 hours, having no \nopenings to above-grade areas within 3 m \nhorizontally of such storage and no openings \nto \nbelow-grade \nareas \nwithin \n15 \nm \nhorizontally of such storage. \nThe quantity of liquids stored adjacent to a building \nprotected in accordance with Item 2 is allowed to \nexceed 4163 L, provided that the maximum \nquantity per pile does not exceed 4163 L and each \npile is separated by a 3 m-minimum clear space \nalong the common wall. \nWhere the quantity stored exceeds 4163 L adjacent \nto a building complying with Item 1, or the \nprovisions of Item 1 cannot be met, a minimum \ndistance in accordance with Table 5704.4.2, column \n7 (“Minimum Distance to Lot Line of Property That \nCan Be Built Upon”) shall be maintained between \nbuildings and the nearest container or portable tank. \n❖ \nStorage of flammable and combustible liquid \nnext to a building can expose the flammable \nand combustible liquid or the building to a fire; \nhowever, placing flammable and combustible \nliquids next to a building may be necessary for \nthe operation of the facility. To control the fire \nexposure, both the flammable and combustible \nliquid next to the building and the building itself \nmust be on the same property and under the \nsame management. Two types of buildings \nmay have flammable and combustible liquid \nstored adjacent to them. \n \nA building of noncombustible construction not \nmore than one story in height used for the \nstorage of flammable and combustible liquid \nthat is of noncombustible construction and not \nmore than one story in height can have outdoor \nstorage next to it. This building has fire \nprotection features installed to protect the \nbuilding and its contents from an interior fire, \nbut is not designed for the exterior fire \nexposure. Limiting the quantity of flammable \nand combustible liquid to 4163 L in closed \ncontainers reduces the exterior fire exposure. \nIf the exterior quantity of flammable and \ncombustible liquid exceeds 4163 L in closed \ncontainers, or this building does not meet the \ncriteria for construction, height or use as \nstorage for flammable and combustible liquids, \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1676 \n \n5704.4.2.1 \nMixed liquid piles. Where two or \nmore classes of liquids are stored in a single pile, \nthe quantity in the pile shall not exceed the smallest \nof maximum quantities for the classes of material \nstored.",
      "commentary": "Where more than one class of flammable and \ncombustible liquid is stored in the same pile, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.4.2. \n \nBecause the pile is adequate for a maximum \nvolume of a flammable or combustible liquid, \nthe pile will be adequate for the aggregate \nquantity based on the allowable volume of the \nmost hazardous flammable and combustible \nliquid being stored. \n \nBecause the pile is adequate for a maximum \nheight of a flammable or combustible liquid, the \npile will be adequate for the height based on the \nallowable height of the most hazardous \nflammable and combustible liquid being stored. \n5704.4.2.2 \nAccess. Storage of containers or \nportable tanks shall be provided with fire apparatus \naccess roads in accordance with Chapter 5.\n\n❖ Access roads for fire department  apparatus \nmust be maintained in the outdoor storage so \nthat fire department  apparatus can gain \naccess to any pile storage. Access may involve \nmore than one access point. Consideration \nmust be given to the turning radius of fire \napparatus, dead-end lanes and entrance \nthrough security gates or locked gates. \n5704.4.2.3 \nSecurity. The storage area shall be \nprotected against tampering or trespassers where \nnecessary and shall be kept free from weeds, debris \nand other combustible materials not necessary to \nthe storage.\n\n❖ Unauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open \nflame. Security will be able to monitor the \naccumulation \nof \ncombustibles \nand \ntake \nappropriate action to remove these fuel \nsources. \n5704.4.2.4 \nStorage adjacent to buildings. \nNot more than 4163 L of liquids stored in closed \ncontainers and portable tanks is allowed adjacent to \na building located on the same premises and under \nthe same management, provided that one of the \nfollowing requirements is met: \n1. The building does not exceed one story in \nheight. Such building shall be of fire-\nresistance-rated \nconstruction \nwith \nnoncombustible \nexterior \nsurfaces \nor \nnoncombustible construction and shall be \nused principally for the storage of liquids; or \n2. The exterior building wall adjacent to the \nstorage area shall have a fire-resistance \nrating of not less than 2 hours, having no \nopenings to above-grade areas within 3 m \nhorizontally of such storage and no openings \nto \nbelow-grade \nareas \nwithin \n15 \nm \nhorizontally of such storage. \nThe quantity of liquids stored adjacent to a building \nprotected in accordance with Item 2 is allowed to \nexceed 4163 L, provided that the maximum \nquantity per pile does not exceed 4163 L and each \npile is separated by a 3 m-minimum clear space \nalong the common wall. \nWhere the quantity stored exceeds 4163 L adjacent \nto a building complying with Item 1, or the \nprovisions of Item 1 cannot be met, a minimum \ndistance in accordance with Table 5704.4.2, column \n7 (“Minimum Distance to Lot Line of Property That \nCan Be Built Upon”) shall be maintained between \nbuildings and the nearest container or portable tank.\n\n❖ Storage of flammable and combustible liquid \nnext to a building can expose the flammable \nand combustible liquid or the building to a fire; \nhowever, placing flammable and combustible \nliquids next to a building may be necessary for \nthe operation of the facility. To control the fire \nexposure, both the flammable and combustible \nliquid next to the building and the building itself \nmust be on the same property and under the \nsame management. Two types of buildings \nmay have flammable and combustible liquid \nstored adjacent to them. \n \nA building of noncombustible construction not \nmore than one story in height used for the \nstorage of flammable and combustible liquid \nthat is of noncombustible construction and not \nmore than one story in height can have outdoor \nstorage next to it. This building has fire \nprotection features installed to protect the \nbuilding and its contents from an interior fire, \nbut is not designed for the exterior fire \nexposure. Limiting the quantity of flammable \nand combustible liquid to 4163 L in closed \ncontainers reduces the exterior fire exposure. \nIf the exterior quantity of flammable and \ncombustible liquid exceeds 4163 L in closed \ncontainers, or this building does not meet the \ncriteria for construction, height or use as \nstorage for flammable and combustible liquids, \n-",
      "chapter_id": "ch57",
      "section_id": "sec202"
    },
    {
      "page": 107,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1677 \n \nthe fire protection must be increased by using \nthe distance between the building and the pile. \nThe clearance required between the class of \nflammable and combustible liquid and the \nproperty line is to be used. \n \nA building can have outdoor storage next to it \nwhen the building exterior wall adjacent to the \nstorage of flammable and combustible liquid \nhas a minimum 2-hour fire-resistance rating \nand protected openings. The restriction on \nopenings above grade is to prevent an interior \nor exterior fire from bypassing the 2-hour fire-\nresistance-rated \nwall \nconstruction. \nThe \nrestriction on an opening below grade is to \nprevent flammable or combustible liquid or \nvapors from entering the building. The \nmaximum \nquantity \nof \nflammable \nand \ncombustible liquid is limited to 4163 L in closed \ncontainers per pile. More than one pile can be \nlocated \nadjacent \nto \nthis \nfire-resistant \nconstruction if the piles are located a minimum \nof 3 m from the building. \n5704.4.3 \nSpill control and secondary \ncontainment. Storage areas shall be provided with \nspill control and secondary containment in \naccordance with Section 5703.4. \nException: \nContainers \nstored \non \napproved \ncontainment pallets in accordance with Section \n5004.2.3and containers stored in cabinets and \nlockers with integral spill containment. \n❖ \nOutdoor storage of flammable or Class II \ncombustible liquids must be controlled to \nprevent the spread of liquid. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. \n \nThe exception allows use of approved \ncontainment \npallets \nas \nan \nacceptable \nalternative to an integral spill containment for \ncontainers. \nSection \n5004.2.3requires \ncontainment pallets to have a liquid-tight sump \nthat is accessible for visible inspection with a \nminimum capacity of 250 L. The containment \npallet must be designed to prevent the \ncollection of rainwater in the sump. \n5704.4.4 \nSecurity. Storage areas shall be \nprotected against tampering or trespassers by \nfencing or other approved control measures. \n❖ \nUnauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open flame. \n5704.4.5 \nProtection from vehicles. Guard \nposts or other means shall be provided to protect \nexterior storage tanks from vehicular damage. \nWhere guard posts are installed, the posts shall be \ninstalled in accordance with Section 312. \n❖ \nProtection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \n5704.4.6 \nClearance from combustibles. \nThe storage area shall be kept free from weeds, \ndebris and combustible materials not necessary to \nthe storage. The area surrounding an exterior \nstorage area shall be kept clear of such materials for \na minimum distance of 4.5 m. \n❖ \nThis is the same requirement as in Section \n5704.4.2.3, with the additional focus that \ncombustible materials be cleared for a \nminimum of 4.5 m around the storage area. \nKeeping combustibles a minimum of 4.5 m \nfrom each pile removes a fuel source from the \nimmediate area. \n5704.4.7 \nWeather \nprotection. \nWeather \nprotection for outdoor storage shall be in \naccordance with Section 5004.13. \n❖ \nWeather protection is not required for outdoor \nstorage; \nhowever, \nwhere \nan \noverhead \nstructure is erected, it must conform to the \nrequirements of Section 5004.13, which refers \nto the requirements of SBC 201. The code \nreference notes that an open structure \nconsisting of only a noncombustible roof \nstructure does not change the storage facility to \nindoor storage. Natural airflow through a \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible roof has sufficient ventilation \nfor the storage area to be treated as outdoor \nstorage for flammable and combustible liquids. \n5704.4.8 \nEmpty containers and tank \nstorage. The storage of empty tanks and containers \npreviously used for the storage of flammable or \ncombustible liquids, unless free from explosive \nvapors, shall be stored as required for filled \ncontainers and tanks. Tanks and containers when \nemptied shall have the covers or plugs immediately \nreplaced in openings. \n❖ \nAn empty container or portable tank is at least \nas dangerous as and possibly more dangerous \nthan a full container or portable storage tank. \nThere is a possibility that a vapor-air mixture in \nthe container or portable storage tank could \nreach the LFL. This potential danger requires \nthat empty containers and portable tanks be \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1677 \n \nthe fire protection must be increased by using \nthe distance between the building and the pile. \nThe clearance required between the class of \nflammable and combustible liquid and the \nproperty line is to be used. \n \nA building can have outdoor storage next to it \nwhen the building exterior wall adjacent to the \nstorage of flammable and combustible liquid \nhas a minimum 2-hour fire-resistance rating \nand protected openings. The restriction on \nopenings above grade is to prevent an interior \nor exterior fire from bypassing the 2-hour fire-\nresistance-rated \nwall \nconstruction. \nThe \nrestriction on an opening below grade is to \nprevent flammable or combustible liquid or \nvapors from entering the building. The \nmaximum \nquantity \nof \nflammable \nand \ncombustible liquid is limited to 4163 L in closed \ncontainers per pile. More than one pile can be \nlocated \nadjacent \nto \nthis \nfire-resistant \nconstruction if the piles are located a minimum \nof 3 m from the building. \n5704.4.3 \nSpill control and secondary \ncontainment. Storage areas shall be provided with \nspill control and secondary containment in \naccordance with Section 5703.4. \nException: \nContainers \nstored \non \napproved \ncontainment pallets in accordance with Section \n5004.2.3and containers stored in cabinets and \nlockers with integral spill containment.",
      "commentary": "Outdoor storage of flammable or Class II \ncombustible liquids must be controlled to \nprevent the spread of liquid. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. \n \nThe exception allows use of approved \ncontainment \npallets \nas \nan \nacceptable \nalternative to an integral spill containment for \ncontainers. \nSection \n5004.2.3requires \ncontainment pallets to have a liquid-tight sump \nthat is accessible for visible inspection with a \nminimum capacity of 250 L. The containment \npallet must be designed to prevent the \ncollection of rainwater in the sump. \n5704.4.4 \nSecurity. Storage areas shall be \nprotected against tampering or trespassers by \nfencing or other approved control measures.\n\n❖ Unauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open flame. \n5704.4.5 \nProtection from vehicles. Guard \nposts or other means shall be provided to protect \nexterior storage tanks from vehicular damage. \nWhere guard posts are installed, the posts shall be \ninstalled in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \n5704.4.6 \nClearance from combustibles. \nThe storage area shall be kept free from weeds, \ndebris and combustible materials not necessary to \nthe storage. The area surrounding an exterior \nstorage area shall be kept clear of such materials for \na minimum distance of 4.5 m.\n\n❖ This is the same requirement as in Section \n5704.4.2.3, with the additional focus that \ncombustible materials be cleared for a \nminimum of 4.5 m around the storage area. \nKeeping combustibles a minimum of 4.5 m \nfrom each pile removes a fuel source from the \nimmediate area. \n5704.4.7 \nWeather \nprotection. \nWeather \nprotection for outdoor storage shall be in \naccordance with Section 5004.13.\n\n❖ Weather protection is not required for outdoor \nstorage; \nhowever, \nwhere \nan \noverhead \nstructure is erected, it must conform to the \nrequirements of Section 5004.13, which refers \nto the requirements of SBC 201. The code \nreference notes that an open structure \nconsisting of only a noncombustible roof \nstructure does not change the storage facility to \nindoor storage. Natural airflow through a \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible roof has sufficient ventilation \nfor the storage area to be treated as outdoor \nstorage for flammable and combustible liquids. \n5704.4.8 \nEmpty containers and tank \nstorage. The storage of empty tanks and containers \npreviously used for the storage of flammable or \ncombustible liquids, unless free from explosive \nvapors, shall be stored as required for filled \ncontainers and tanks. Tanks and containers when \nemptied shall have the covers or plugs immediately \nreplaced in openings.\n\n❖ An empty container or portable tank is at least \nas dangerous as and possibly more dangerous \nthan a full container or portable storage tank. \nThere is a possibility that a vapor-air mixture in \nthe container or portable storage tank could \nreach the LFL. This potential danger requires \nthat empty containers and portable tanks be \n-",
      "chapter_id": "ch57",
      "section_id": "sec202"
    },
    {
      "page": 108,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1678 \n \nhandled and stored as if full of flammable or \ncombustible liquid. \nSECTION 5705 DISPENSING, USE, \nMIXING AND HANDLING \n5705.1 Scope. Dispensing, use, mixing and \nhandling of flammable liquids shall be in \naccordance with Section 5703and this section. Tank \nvehicle and tank car loading and unloading and \nother special operations shall be in accordance with \nSection 5706. \nException: Containers of organic coatings having \nno fire point and which are opened for pigmentation \nare not required to comply with this section. \n❖ \nThe dispensing, use, mixing and handling of \nflammable and combustible liquids provide \nopportunities for flammable and combustible \nliquids to become mixed with air. These \noperations can create a vapor-air mixture \nbetween the LFL and the UFL. \n \nOrganic coatings having no fire point that are \nawaiting pigmentation in open containers are \nnot required to comply with this section. This \nexception is also covered in Section 5701.2. \n5705.2 Liquid \ntransfer. \nLiquid \ntransfer \nequipment and methods for transfer of Class I, II \nand IIIA liquids shall be approved and be in \naccordance with Sections 5705.2.1through 5705.2.6. \n❖ \nThe low flash points for Class I, II and IIIA \nliquids require restrictions on transferring \nflammable and combustible liquids. \n5705.2.1 \nPumps. \nWhere \npositive-\ndisplacement pumps are used, they shall be \nprovided with pressure relief discharging back to \nthe tank, pump suction or other approved location, \nor shall be provided with interlocks to prevent over-\npressure. \n❖ \nThis section is intended to apply only where a \npositive displacement pump is used. This \nsection was added to NFPA 30 in the 1960s to \nprotect liquid transfer systems that include \npositive displacement pumps. It was not \nintended to encourage the use of such pumps. \nPositive-displacement \npumps \nare \nused \nbecause the pumping action is forward only \nand is a good pump for viscous fluids. The \npositive-displacement \npump \nwill \ncreate \npressure waves in the fluid. A buildup of \npressure can damage the pump and the piping \nsystem. This pressure buildup must be relieved \nby discharging the excess pressure into the \ntank or the pump suction (intake) or other \napproved location. \n5705.2.2 \nPressured systems. Where gases \nare introduced to provide for transfer of Class I \nliquids, or Class II and III liquids transferred at \ntemperatures at or above their flash points by \npressure, only inert gases shall be used. Controls, \nincluding pressure relief devices, shall be provided \nto limit the pressure so that the maximum working \npressure of tanks, containers and piping systems \ncannot be exceeded. Where devices operating \nthrough pressure within a tank or container are \nused, the tank or container shall be a pressure vessel \napproved for the intended use. Air or oxygen shall \nnot be used for pressurization. \nException: Air transfer of Class II and III liquids at \ntemperatures below their flash points. \n❖ \nCompressed inert gas can be used to transfer \nflammable and combustible liquids. The inert \ngas prevents a vapor-air mixture from entering \nthe LFL. The pressure system must be \ndesigned \nto \nprevent \noverloading \nany \ncomponent of the system. An overload could \ncreate a leak or failure in the system. \n \nThe use of air as the compressed gas is \npermitted for Class II and III liquids under \nlimited conditions. If the Class II and III liquids \nare to be dispensed at a temperature below \ntheir flash points, there is no ignition source. \n5705.2.3 \nPiping, hoses and valves. Piping, \nhoses and valves used in liquid transfer operations \nshall be approved or listed for the intended use. \n❖ \nPiping, hoses and valves must be designed to \nfunction with the flammable or combustible \nliquid \nbeing \ntransferred \nand \nat \nthe \ntemperatures and pressures of the dispensing \nsystem. \n5705.2.4 \nClass I, II and III liquids. Class I \nliquids or, when heated to or above their flash \npoints, Class II and Class III liquids, shall be \ntransferred by one of the following methods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. For Class IB, IC, II and III liquids, from \ncontainers or tanks by gravity through an \napproved self-closing or automatic-closing \nvalve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \naccordance with Section 5703.4. Class IA \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1678 \n \nhandled and stored as if full of flammable or \ncombustible liquid. \nSECTION 5705 DISPENSING, USE, \nMIXING AND HANDLING \n5705.1 Scope. Dispensing, use, mixing and \nhandling of flammable liquids shall be in \naccordance with Section 5703and this section. Tank \nvehicle and tank car loading and unloading and \nother special operations shall be in accordance with \nSection 5706. \nException: Containers of organic coatings having \nno fire point and which are opened for pigmentation \nare not required to comply with this section.",
      "commentary": "The dispensing, use, mixing and handling of \nflammable and combustible liquids provide \nopportunities for flammable and combustible \nliquids to become mixed with air. These \noperations can create a vapor-air mixture \nbetween the LFL and the UFL. \n \nOrganic coatings having no fire point that are \nawaiting pigmentation in open containers are \nnot required to comply with this section. This \nexception is also covered in Section 5701.2. \n5705.2 Liquid \ntransfer. \nLiquid \ntransfer \nequipment and methods for transfer of Class I, II \nand IIIA liquids shall be approved and be in \naccordance with Sections 5705.2.1through 5705.2.6.\n\n❖ The low flash points for Class I, II and IIIA \nliquids require restrictions on transferring \nflammable and combustible liquids. \n5705.2.1 \nPumps. \nWhere \npositive-\ndisplacement pumps are used, they shall be \nprovided with pressure relief discharging back to \nthe tank, pump suction or other approved location, \nor shall be provided with interlocks to prevent over-\npressure.\n\n❖ This section is intended to apply only where a \npositive displacement pump is used. This \nsection was added to NFPA 30 in the 1960s to \nprotect liquid transfer systems that include \npositive displacement pumps. It was not \nintended to encourage the use of such pumps. \nPositive-displacement \npumps \nare \nused \nbecause the pumping action is forward only \nand is a good pump for viscous fluids. The \npositive-displacement \npump \nwill \ncreate \npressure waves in the fluid. A buildup of \npressure can damage the pump and the piping \nsystem. This pressure buildup must be relieved \nby discharging the excess pressure into the \ntank or the pump suction (intake) or other \napproved location. \n5705.2.2 \nPressured systems. Where gases \nare introduced to provide for transfer of Class I \nliquids, or Class II and III liquids transferred at \ntemperatures at or above their flash points by \npressure, only inert gases shall be used. Controls, \nincluding pressure relief devices, shall be provided \nto limit the pressure so that the maximum working \npressure of tanks, containers and piping systems \ncannot be exceeded. Where devices operating \nthrough pressure within a tank or container are \nused, the tank or container shall be a pressure vessel \napproved for the intended use. Air or oxygen shall \nnot be used for pressurization. \nException: Air transfer of Class II and III liquids at \ntemperatures below their flash points.\n\n❖ Compressed inert gas can be used to transfer \nflammable and combustible liquids. The inert \ngas prevents a vapor-air mixture from entering \nthe LFL. The pressure system must be \ndesigned \nto \nprevent \noverloading \nany \ncomponent of the system. An overload could \ncreate a leak or failure in the system. \n \nThe use of air as the compressed gas is \npermitted for Class II and III liquids under \nlimited conditions. If the Class II and III liquids \nare to be dispensed at a temperature below \ntheir flash points, there is no ignition source. \n5705.2.3 \nPiping, hoses and valves. Piping, \nhoses and valves used in liquid transfer operations \nshall be approved or listed for the intended use.\n\n❖ Piping, hoses and valves must be designed to \nfunction with the flammable or combustible \nliquid \nbeing \ntransferred \nand \nat \nthe \ntemperatures and pressures of the dispensing \nsystem. \n5705.2.4 \nClass I, II and III liquids. Class I \nliquids or, when heated to or above their flash \npoints, Class II and Class III liquids, shall be \ntransferred by one of the following methods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. For Class IB, IC, II and III liquids, from \ncontainers or tanks by gravity through an \napproved self-closing or automatic-closing \nvalve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \naccordance with Section 5703.4. Class IA \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 109,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1679 \n \nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nException: Liquids in original shipping containers \nnot exceeding a 20 L capacity. \n❖ \nThis section correlates with Section 5701.5 \nand similar provisions in Section 18.4.2 of \nNFPA 30. The lower flash points for Class I \nliquids require that dispensing be done by an \napproved procedure to avoid the development \nof a vapor-air mixture above the LFL. Class II \nand III liquids, when they are heated up to or \nabove their flash point, become as readily \nignitable as Class I liquids. \n \nThe exception exempts original shipping \ncontainers no larger than 20 L from the \nlimitations of this section with the intent of \npreventing the use of temporary, single-use \ncontainers. \n5705.2.5 \nManual \ncontainer \nfilling \noperations. Class I liquids or Class II and Class III \nliquids that are heated up to or above their flash \npoints shall not be transferred into containers unless \nthe \nnozzle \nand \ncontainers \nare \nelectrically \ninterconnected. Acceptable methods of electrical \ninterconnection include either of the following: \n1. Metallic floor plates on which containers \nstand while filling, where such floor plates \nare electrically connected to the fill stem. \n2. Where the fill stem is bonded to the container \nduring filling by means of a bond wire. \n❖ \nFlammable and combustible liquids being \ntransferred near or above their flash points will \ngenerate vapors and are near the point of \nignition. Transferring these liquids to a \ncontainer must be done in a manner to prevent \na static spark. Grounding the container and the \nnozzle will remove the potential for an electrical \nhazard and the possibility for a spark to jump. \n5705.2.6 \nAutomatic \ncontainer-filling \noperations for Class I liquids. Container-filling \noperations for Class I liquids involving conveyor \nbelts or other automatic-feeding operations shall be \ndesigned to prevent static accumulations. \n❖ \nThe conveyor belts and other automatic-\nfeeding equipment can develop a static charge. \nThis static charge must be discharged by \ngrounding the equipment so that no electrical \npotential can develop. \n5705.3 Use, dispensing and mixing inside of \nbuildings. Indoor use, dispensing and mixing of \nflammable and combustible liquids shall be in \naccordance with Section 5705.2and Sections \n5705.3.1through 5705.3.5.3. \n❖ \nThe use, dispensing and mixing of flammable \nand \ncombustible \nliquids \ncreates \nan \nenvironment where vapor may accumulate. \nTheses vapors must be controlled to keep the \nvapor-air mixture from reaching the LFL. \n5705.3.1 \nClosure of mixing or blending \nvessels. Vessels used for mixing or blending of \nClass I liquids and Class II or III liquids heated up \nto or above their flash points shall be provided with \nself-closing, tight-fitting, noncombustible lids that \nwill control a fire within such vessel. \nException: Where such devices are impractical, \napproved automatic or manually controlled fire-\nextinguishing devices shall be provided. \n❖ \nFlammable and combustible liquids being \nmixed or blended near or above their flash \npoints will generate vapors and are near the \npoint of ignition. Using a vessel with a self-\nclosing, tight-fitting, noncombustible lid will \nallow a fire to be contained within the vessel \nand for the fire to be cut off from any source of \nadditional air. \n \nThe exception covers situations in which the \nuse of a vessel to contain and extinguish the \nfire may be impractical. These processes can \nuse a fire-extinguishing device that operates \nautomatically or manually. \n5705.3.2 \nBonding \nof \nvessels. \nWhere \ndifferences of potential could be created, vessels \ncontaining Class I liquids or liquids handled at or \nabove their flash points shall be electrically \nconnected by bond wires, ground cables, piping or \nsimilar means to a static grounding system to \nmaintain equipment at the same electrical potential \nto prevent sparking. \n❖ \nStatic electricity will spark between surfaces \nwith different electrical potential. This spark is \nan ignition source for Class I liquids. Vessels \nused to contain Class I liquids near or above \ntheir flash points are to be bonded using wires, \nground cables, metal piping or other similar \nmeans that will carry current. \n5705.3.3 \nHeating, lighting and cooking \nappliances. \nHeating, \nlighting \nand \ncooking \nappliances that utilize Class I liquids shall not be \noperated within a building or structure. \nException: Operation in single-family dwellings. \n❖ \nThe use of Class I liquids for the operation of \nheating, lighting and cooking appliances is not \npermitted inside of a building or structure \nexcept for a singlefamily dwelling. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1679 \n \nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nException: Liquids in original shipping containers \nnot exceeding a 20 L capacity.",
      "commentary": "This section correlates with Section 5701.5 \nand similar provisions in Section 18.4.2 of \nNFPA 30. The lower flash points for Class I \nliquids require that dispensing be done by an \napproved procedure to avoid the development \nof a vapor-air mixture above the LFL. Class II \nand III liquids, when they are heated up to or \nabove their flash point, become as readily \nignitable as Class I liquids. \n \nThe exception exempts original shipping \ncontainers no larger than 20 L from the \nlimitations of this section with the intent of \npreventing the use of temporary, single-use \ncontainers. \n5705.2.5 \nManual \ncontainer \nfilling \noperations. Class I liquids or Class II and Class III \nliquids that are heated up to or above their flash \npoints shall not be transferred into containers unless \nthe \nnozzle \nand \ncontainers \nare \nelectrically \ninterconnected. Acceptable methods of electrical \ninterconnection include either of the following: \n1. Metallic floor plates on which containers \nstand while filling, where such floor plates \nare electrically connected to the fill stem. \n2. Where the fill stem is bonded to the container \nduring filling by means of a bond wire.\n\n❖ Flammable and combustible liquids being \ntransferred near or above their flash points will \ngenerate vapors and are near the point of \nignition. Transferring these liquids to a \ncontainer must be done in a manner to prevent \na static spark. Grounding the container and the \nnozzle will remove the potential for an electrical \nhazard and the possibility for a spark to jump. \n5705.2.6 \nAutomatic \ncontainer-filling \noperations for Class I liquids. Container-filling \noperations for Class I liquids involving conveyor \nbelts or other automatic-feeding operations shall be \ndesigned to prevent static accumulations.\n\n❖ The conveyor belts and other automatic-\nfeeding equipment can develop a static charge. \nThis static charge must be discharged by \ngrounding the equipment so that no electrical \npotential can develop. \n5705.3 Use, dispensing and mixing inside of \nbuildings. Indoor use, dispensing and mixing of \nflammable and combustible liquids shall be in \naccordance with Section 5705.2and Sections \n5705.3.1through 5705.3.5.3.\n\n❖ The use, dispensing and mixing of flammable \nand \ncombustible \nliquids \ncreates \nan \nenvironment where vapor may accumulate. \nTheses vapors must be controlled to keep the \nvapor-air mixture from reaching the LFL. \n5705.3.1 \nClosure of mixing or blending \nvessels. Vessels used for mixing or blending of \nClass I liquids and Class II or III liquids heated up \nto or above their flash points shall be provided with \nself-closing, tight-fitting, noncombustible lids that \nwill control a fire within such vessel. \nException: Where such devices are impractical, \napproved automatic or manually controlled fire-\nextinguishing devices shall be provided.\n\n❖ Flammable and combustible liquids being \nmixed or blended near or above their flash \npoints will generate vapors and are near the \npoint of ignition. Using a vessel with a self-\nclosing, tight-fitting, noncombustible lid will \nallow a fire to be contained within the vessel \nand for the fire to be cut off from any source of \nadditional air. \n \nThe exception covers situations in which the \nuse of a vessel to contain and extinguish the \nfire may be impractical. These processes can \nuse a fire-extinguishing device that operates \nautomatically or manually. \n5705.3.2 \nBonding \nof \nvessels. \nWhere \ndifferences of potential could be created, vessels \ncontaining Class I liquids or liquids handled at or \nabove their flash points shall be electrically \nconnected by bond wires, ground cables, piping or \nsimilar means to a static grounding system to \nmaintain equipment at the same electrical potential \nto prevent sparking.\n\n❖ Static electricity will spark between surfaces \nwith different electrical potential. This spark is \nan ignition source for Class I liquids. Vessels \nused to contain Class I liquids near or above \ntheir flash points are to be bonded using wires, \nground cables, metal piping or other similar \nmeans that will carry current. \n5705.3.3 \nHeating, lighting and cooking \nappliances. \nHeating, \nlighting \nand \ncooking \nappliances that utilize Class I liquids shall not be \noperated within a building or structure. \nException: Operation in single-family dwellings.\n\n❖ The use of Class I liquids for the operation of \nheating, lighting and cooking appliances is not \npermitted inside of a building or structure \nexcept for a singlefamily dwelling. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 110,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1680 \n \n5705.3.4 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines of adjoining property that can \nbe built on, in accordance with Table 5705.3.4(1) \nand Table 5705.3.4(2). \nException: Where the exterior wall facing the \nadjoining lot line is a blank wall having a fire-\nresistance rating of not less than 4 hours, the Fire \nofficial is authorized to modify the distances. The \ndistance shall be not less than that set forth in SBC \n201, and where Class IA or unstable liquids are \ninvolved, explosion control shall be provided in \naccordance with Section 911. \n❖ \nAdjacent property is protected from processing \nvessels by separation. The three factors to be \nconsidered in determining the minimum \nclearance \nto protect \nproperty \nare \nthe \nprocessing vessel operating pressure, the \nprocessing vessel capacity and the stability of \nthe flammable or combustible liquid. The larger \nthese factors become, the greater the \nclearance needed for safety. Processing an \nunstable flammable or combustible liquid will \nrequire a greater clearance than a similar \noperation using a stable flammable or \ncombustible liquid. Table 5705.3.4(1) and \nTable 5705.3.4(2) are used together to \ndetermine the minimum clearance required to \nprotect adjacent property or important buildings \non the same property. \n \nThe exception allows fire-resistant construction \nto be substituted for clearance to a property. A \n4-hour fire-resistant exterior wall without any \nopenings may be used to reduce the clearance \nto as little as 9 m. The Fire official can use the \nrequirements in SBC 201 Section 415.6.1, \nalong with a 4-hour fire-resistance-rated \nexterior wall without any openings, to approve \nsmaller clearance to a property line. The \nclearances in SBC 201 Section 415.6.4 \nestablish the minimum clearance. \n \nFor process vessels using Class I liquids, this \nexception requires that the building be \ndesigned for explosion control as well as \nhaving a 4-hour fireresistant exterior wall \nwithout any openings to take advantage of the \nsmaller clearance. \n \nHere are some sample problems to determine \nthe separation for processing vessels: \n \nExample 1: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 14 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting under 17 kPa with \nstable liquid = 1 \n \nMinimum distance from Table 5705.3.4(2): \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 1 × 4.5 m = 4.5 m \n \nDistance to nearest side of public way or \nimportant building: \n \n1 × 1.5 m = 1.5 m \n \nExample 2: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 21 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting over 17 kPa \n \nwith stable liquid = 2.5 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 2.5 × 4.5 m = 11.25 m \n \nDistance to nearest side of public way or \nimportant building: 2.5 × 1.5 m= 3.75 m \n \nExample 3: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 14 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting under 17 kPa \n \nwith stable liquid = 1.5 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1680 \n \n5705.3.4 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines of adjoining property that can \nbe built on, in accordance with Table 5705.3.4(1) \nand Table 5705.3.4(2). \nException: Where the exterior wall facing the \nadjoining lot line is a blank wall having a fire-\nresistance rating of not less than 4 hours, the Fire \nofficial is authorized to modify the distances. The \ndistance shall be not less than that set forth in SBC \n201, and where Class IA or unstable liquids are \ninvolved, explosion control shall be provided in \naccordance with Section 911.",
      "commentary": "Adjacent property is protected from processing \nvessels by separation. The three factors to be \nconsidered in determining the minimum \nclearance \nto protect \nproperty \nare \nthe \nprocessing vessel operating pressure, the \nprocessing vessel capacity and the stability of \nthe flammable or combustible liquid. The larger \nthese factors become, the greater the \nclearance needed for safety. Processing an \nunstable flammable or combustible liquid will \nrequire a greater clearance than a similar \noperation using a stable flammable or \ncombustible liquid. Table 5705.3.4(1) and \nTable 5705.3.4(2) are used together to \ndetermine the minimum clearance required to \nprotect adjacent property or important buildings \non the same property. \n \nThe exception allows fire-resistant construction \nto be substituted for clearance to a property. A \n4-hour fire-resistant exterior wall without any \nopenings may be used to reduce the clearance \nto as little as 9 m. The Fire official can use the \nrequirements in SBC 201 Section 415.6.1, \nalong with a 4-hour fire-resistance-rated \nexterior wall without any openings, to approve \nsmaller clearance to a property line. The \nclearances in SBC 201 Section 415.6.4 \nestablish the minimum clearance. \n \nFor process vessels using Class I liquids, this \nexception requires that the building be \ndesigned for explosion control as well as \nhaving a 4-hour fireresistant exterior wall \nwithout any openings to take advantage of the \nsmaller clearance. \n \nHere are some sample problems to determine \nthe separation for processing vessels: \n \nExample 1: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 14 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting under 17 kPa with \nstable liquid = 1 \n \nMinimum distance from Table 5705.3.4(2): \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 1 × 4.5 m = 4.5 m \n \nDistance to nearest side of public way or \nimportant building: \n \n1 × 1.5 m = 1.5 m \n \nExample 2: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 21 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting over 17 kPa \n \nwith stable liquid = 2.5 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 2.5 × 4.5 m = 11.25 m \n \nDistance to nearest side of public way or \nimportant building: 2.5 × 1.5 m= 3.75 m \n \nExample 3: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 14 kPa \n \nFlammable liquid is stable. Factors from Table \n5705.3.4(1): \n \nEmergency relief venting under 17 kPa \n \nwith stable liquid = 1.5 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 111,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1681 \n \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 1.5 × 4.5 m= 6.75 m \n \nDistance to nearest side of public way or \nimportant building: 1.5 × 1.5 = 2.25 m \n \nExample 4: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 21 kPa \n \nFlammable liquid is unstable. Factors from \nTable 5705.3.4(1): \n \nEmergency relief venting over 17 kPa with \n \nunstable liquid = 4 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 4 × 4.5 m = 18 m \n \nDistance to nearest side of public way or \nimportant building: 4 × 1.5 m = 6 m \n❖ \nSee Table 5705.3.4(1). \n \nProcessing vessels containing flammable and \ncombustible liquids must be located a minimum \ndistance from property lines. The clearance is \nto protect flammable and combustible liquids \nfrom ignition sources that are not under the \ncontrol of facility operators. This clearance also \nprotects the property adjacent to the facility. \n \nThe separation varies depending on the type of \nflammable \nand \ncombustible \nliquid \nand \noperating pressure of the processing vessel. \nThe table divides flammable and combustible \nliquids into two categories: stable and unstable. \nAn unstable liquid can self-react when exposed \nto heat. This autoignition property requires that \nthe separation distance for an unstable \nflammable or combustible liquid be several \ntimes greater than for a stable flammable or \ncombustible liquid. \n \nThe operating pressure of the processing \nvessel is divided into two categories: 17 kPa or \nless and over 17 kPa. Pressure can be the \ncause of damage to the processing system, \nand this damage could result in a vapor or \nliquid leak of flammable or combustible liquid. \nA higher pressure would also force more vapor \nor liquid out of the system during a leak. To \nprovide protection from a processing vessel \nwith an operating pressure greater than 17 \nkPa, the separation distance is several times \ngreater than for a processing vessel with an \noperating pressure 17 kPa or less. These two \nfactors are cumulative. One or both of these \nfactors may increase the separation distance. \nThis table provides the factor to be used to \ncalculate the separation distance listed in \nTable 5705.3.4(2). \n❖ \nSee Table 5705.3.4(2). \n \nThe separation distance from the processing \nvessel is affected by the tank capacity of the \nprocessing vessel and the object. The larger \nthe tank capacity, the greater the separation \ndistance. This greater separation distance is to \nhandle the potential pool fire with the tank \ncapacity. The separation distance is greater to \na property line to protect the processing vessel \nfrom ignition sources that are not under control \nof the facility operators, as well as to protect the \nadjacent property from a potential fire. The \nseparation distance to an important building on \nthe property or to a public way is the same or \nless than for a property line. Because buildings \non the property are under the control and \noperation of the facility operators, these \nbuildings should be maintained and operated \nto prevent an ignition source. The separation \nfrom a public way is handled the same as from \nan important building on the property. The \npublic way does not have buildings that have \nignition sources, so the potential is not as great \nas from an adjacent property. \n5705.3.5 \nQuantity limits for use. Liquid \nuse quantity limitations shall comply with Sections \n5705.3.5.1 through 5705.3.5.3. \n❖ \nThe volume of flammable and combustible \nliquid is controlled to limit the potential fire. The \nsmaller the quantity, the smaller the potential \nfire. The dispensing and mixing of flammable \nand combustible liquids indoors can generate \na vapor-air mixture. If this vapor-air mixture is \nignited, the size of the fire could increase \nbecause of the availability of flammable and \ncombustible liquid in the area. Limiting the \nvolume will help control the overall size of any \nfire. \n5705.3.5.1 \nMaximum allowable quantity \nper control area. Indoor use, dispensing and \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1681 \n \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 1.5 × 4.5 m= 6.75 m \n \nDistance to nearest side of public way or \nimportant building: 1.5 × 1.5 = 2.25 m \n \nExample 4: \n \nProcessing vessel: \n \nTank capacity = 3028 L Emergency relief \nventing = 21 kPa \n \nFlammable liquid is unstable. Factors from \nTable 5705.3.4(1): \n \nEmergency relief venting over 17 kPa with \n \nunstable liquid = 4 \n \nMinimum distance from Table 5705.3.4(2): \n \nDistance from lot line or opposite side of public \nway = 4.5 m \n \nDistance to nearest side of public way or \nimportant building = 1.5 m \n \nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid: \n \nDistance from lot line or opposite side of public \nway: 4 × 4.5 m = 18 m \n \nDistance to nearest side of public way or \nimportant building: 4 × 1.5 m = 6 m",
      "commentary": "See Table 5705.3.4(1). \n \nProcessing vessels containing flammable and \ncombustible liquids must be located a minimum \ndistance from property lines. The clearance is \nto protect flammable and combustible liquids \nfrom ignition sources that are not under the \ncontrol of facility operators. This clearance also \nprotects the property adjacent to the facility. \n \nThe separation varies depending on the type of \nflammable \nand \ncombustible \nliquid \nand \noperating pressure of the processing vessel. \nThe table divides flammable and combustible \nliquids into two categories: stable and unstable. \nAn unstable liquid can self-react when exposed \nto heat. This autoignition property requires that \nthe separation distance for an unstable \nflammable or combustible liquid be several \ntimes greater than for a stable flammable or \ncombustible liquid. \n \nThe operating pressure of the processing \nvessel is divided into two categories: 17 kPa or \nless and over 17 kPa. Pressure can be the \ncause of damage to the processing system, \nand this damage could result in a vapor or \nliquid leak of flammable or combustible liquid. \nA higher pressure would also force more vapor \nor liquid out of the system during a leak. To \nprovide protection from a processing vessel \nwith an operating pressure greater than 17 \nkPa, the separation distance is several times \ngreater than for a processing vessel with an \noperating pressure 17 kPa or less. These two \nfactors are cumulative. One or both of these \nfactors may increase the separation distance. \nThis table provides the factor to be used to \ncalculate the separation distance listed in \nTable 5705.3.4(2).\n\n❖ See Table 5705.3.4(2). \n \nThe separation distance from the processing \nvessel is affected by the tank capacity of the \nprocessing vessel and the object. The larger \nthe tank capacity, the greater the separation \ndistance. This greater separation distance is to \nhandle the potential pool fire with the tank \ncapacity. The separation distance is greater to \na property line to protect the processing vessel \nfrom ignition sources that are not under control \nof the facility operators, as well as to protect the \nadjacent property from a potential fire. The \nseparation distance to an important building on \nthe property or to a public way is the same or \nless than for a property line. Because buildings \non the property are under the control and \noperation of the facility operators, these \nbuildings should be maintained and operated \nto prevent an ignition source. The separation \nfrom a public way is handled the same as from \nan important building on the property. The \npublic way does not have buildings that have \nignition sources, so the potential is not as great \nas from an adjacent property. \n5705.3.5 \nQuantity limits for use. Liquid \nuse quantity limitations shall comply with Sections \n5705.3.5.1 through 5705.3.5.3.\n\n❖ The volume of flammable and combustible \nliquid is controlled to limit the potential fire. The \nsmaller the quantity, the smaller the potential \nfire. The dispensing and mixing of flammable \nand combustible liquids indoors can generate \na vapor-air mixture. If this vapor-air mixture is \nignited, the size of the fire could increase \nbecause of the availability of flammable and \ncombustible liquid in the area. Limiting the \nvolume will help control the overall size of any \nfire. \n5705.3.5.1 \nMaximum allowable quantity \nper control area. Indoor use, dispensing and \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 112,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1682 \n \nmixing of flammable and combustible liquids shall \nnot exceed the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in \nSection 5705.3.5. \nUse of hazardous production material flammable \nand combustible liquids in Group H-5 occupancies \nshall be in accordance with Chapter 27. \nException: Cleaning with Class I, II and IIIA \nliquids shall be in accordance with Section 5705.3.6. \n❖ \nThe maximum quantity per control area for use, \ndispensing and mixing of flammable and \ncombustible liquids indoors is identical to that \nfor indoor storage (see Section 5704.3.3) with \nsome \nadditional \nlimits \ncaused \nby \nthe \nprocessing operation. Table \n5003.1.1(1) \ncontains the quantity permitted per control \narea. By limiting the quantity per control area, \nthe flammable and combustible liquid hazard is \nreduced to a level that the fire protection can \nhandle and that will not interfere with egress \nrequirements, which results in a building that \ncan function and provide a reasonable degree \nof safety. \n \nCleaning with Class I, II, and IIIA liquids is \ncovered in Section 5705.3.6. \n \nThe use of flammable and combustible liquids \nin a semiconductor fabrication facility is \ncovered by Chapter 27. \n5705.3.5.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of flammable and \ncombustible liquids used, dispensed or mixed based \non occupancy classification shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8.  Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \nException: Cleaning with Class I, II, or IIIA liquids \nshall be in accordance with Section 5705.3.6. \n❖ \nFlammable and combustible liquids may be \nused in occupancies other than Group H. The \ncontrol of these liquids is based on the quantity \nin that occupancy. \n \nThe limitations for occupancies are based on \nthe quantity limits for the storage of flammable \nand combustible liquids in containers and \nportable tanks in other occupancies. These \nother occupancies are not designed for \nflammable and combustible liquids so there are \nlimitations on the quantity of flammable and \ncombustible liquids that can be stored or used \nin these occupancies. \n \nThe use of flammable and combustible liquids \nmust be consistent with the function of the \noccupancy. \nThis \nprevents \nthese \nother \noccupancies from being converted into Group \nH. The MAQs of flammable and combustible \nliquids are listed in Table 5003.1.1(1). The \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1682 \n \nmixing of flammable and combustible liquids shall \nnot exceed the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in \nSection 5705.3.5. \nUse of hazardous production material flammable \nand combustible liquids in Group H-5 occupancies \nshall be in accordance with Chapter 27. \nException: Cleaning with Class I, II and IIIA \nliquids shall be in accordance with Section 5705.3.6.",
      "commentary": "The maximum quantity per control area for use, \ndispensing and mixing of flammable and \ncombustible liquids indoors is identical to that \nfor indoor storage (see Section 5704.3.3) with \nsome \nadditional \nlimits \ncaused \nby \nthe \nprocessing operation. Table \n5003.1.1(1) \ncontains the quantity permitted per control \narea. By limiting the quantity per control area, \nthe flammable and combustible liquid hazard is \nreduced to a level that the fire protection can \nhandle and that will not interfere with egress \nrequirements, which results in a building that \ncan function and provide a reasonable degree \nof safety. \n \nCleaning with Class I, II, and IIIA liquids is \ncovered in Section 5705.3.6. \n \nThe use of flammable and combustible liquids \nin a semiconductor fabrication facility is \ncovered by Chapter 27. \n5705.3.5.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of flammable and \ncombustible liquids used, dispensed or mixed based \non occupancy classification shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8.  Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \nException: Cleaning with Class I, II, or IIIA liquids \nshall be in accordance with Section 5705.3.6.\n\n❖ Flammable and combustible liquids may be \nused in occupancies other than Group H. The \ncontrol of these liquids is based on the quantity \nin that occupancy. \n \nThe limitations for occupancies are based on \nthe quantity limits for the storage of flammable \nand combustible liquids in containers and \nportable tanks in other occupancies. These \nother occupancies are not designed for \nflammable and combustible liquids so there are \nlimitations on the quantity of flammable and \ncombustible liquids that can be stored or used \nin these occupancies. \n \nThe use of flammable and combustible liquids \nmust be consistent with the function of the \noccupancy. \nThis \nprevents \nthese \nother \noccupancies from being converted into Group \nH. The MAQs of flammable and combustible \nliquids are listed in Table 5003.1.1(1). The \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 113,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1683 \n \noccupancies covered by these limitations are \nGroups A, B, E, F, I, M, R and S. \n5705.3.5.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding the maximum \nallowable quantity per control area indicated in \nSections 5705.3.5.1and 5705.3.5.2shall be in \naccordance with the following: \n1. For open systems, indoor use, dispensing and \nmixing of flammable and combustible liquids \nshall be within a room or building complying \nwith SBC 201 and Sections 5705.3.7.1 \nthrough 5705.3.7.5. \n2. For closed systems, indoor use, dispensing \nand mixing of flammable and combustible \nliquids shall be within a room or building \ncomplying with SBC 201 and Sections \n5705.3.7 through 5705.3.7.4 and Section \n5705.3.7.6. \n❖ \nIt is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSections 5704.3.5 and 5705.3.5.2. To use, \ndispense and mix flammable and combustible \nliquids indoors in quantities larger than \napproved in this section, the building or room \nmust be designed and constructed to provide \nadditional \nprotection. \nThe \ndesign \nand \nconstruction requirements are based on the \npotential for the use, dispensing and mixing to \ngenerate vapors. \n5705.3.6 \nCleaning with flammable and \ncombustible liquids. Cleaning with Class I, II and \nIIIA liquids shall be in accordance with Sections \n5705.3.6.1 through 5705.3.6.2.7. \nExceptions: \n1. Dry cleaning shall be in accordance with \nChapter 21. \n2. Spray-nozzle cleaning shall be in accordance \nwith Section 2403.3.5. \n❖ \nCleaning \nmachines \nusing \nflammable \nor \ncombustible liquids may generate a vapor-air \nmixture in the flammable range. The use of \ncleaning \nmachines \nusing \nflammable \nor \ncombustible liquids is regulated to control the \nvapor-air mixture, ignition sources and quantity \nof flammable or combustible liquids in the \nmachines and the work area. \n \nThe exception directs the reader to other \nchapters for a detailed discussion of dry \ncleaning operations and spray nozzle cleaning. \n5705.3.6.1 \nCleaning operations. Class IA \nliquids shall not be used for cleaning. Cleaning with \nClass IB, IC or II liquids shall be conducted as \nfollows: \n1. In a room or building in accordance with \nSection 5705.3.7; or \n2. In a parts cleaner listed, labeled and \napproved for the purpose in accordance with \nSection 5705.3.6.2. \nException: Materials used in commercial and \nindustrial process-related cleaning operations in \naccordance with other provisions of this code and \nnot involving facilities maintenance cleaning \noperations. \n❖ \nThe lower flash point for a Class IA liquid is the \nreason for prohibiting its use as a cleaning \nsolution. Class IB, IC and II liquids can be used \nin rooms designed and constructed with \nadequate fire protection, spillage control and \nventilation, or in a machine that is designed to \nprotect and control the liquid. The exception is \nprovided to make it clear that process related \ncleaning operations not considered part of \nfacility maintenance cleaning and having a \ngood safety history are not included in the \noperations regulated by this section. \n5705.3.6.2 \nListed and approved machines. \nParts cleaning and degreasing conducted in listed \nand approved machines in accordance with Section \n5705.3.6.1 shall be in accordance with Sections \n5705.3.6.2.1 through 5705.3.6.2.7. \n❖ \nPrior to the development of parts-washing \nmachines, the typical method of washing \nautomotive or other machinery parts was \nprimitive \nand \ndangerous \nand \ntypically \nconsisted of allowing parts to soak in an open \nbucket of gasoline or low-flash-point solvent. \nLabeled machines used for the washing of \nparts are similar to the spray equipment \ncleaning \nmachines \ndiscussed \nin \nthe \ncommentary to Section 2403.3.5.1. Such \nmachines consist of a sink-like open container \nset upon a solvent reservoir or connected to it \nby approved hoses. A noncombustible lid on \nthe sink is typically held in the open position by \na fusible element that will melt and allow the lid \nto close in the event of a fire in the sink [see \nCommentary Figure 5705.3.6.2(1)]. \n \nSome labeled parts washing machines do not \ninclude a solvent reservoir but are simply a \nsolventfilled, sink-like rinsing tank in which \nparts may be soaked, manually agitated or \nscrubbed with a brush, but in which circulation \nof \nthe \nsolvent \ndoes \nnot \noccur \n[see \nCommentary Figure 5705.3.6.2(2)]. The \nmanufacturers’ installation instructions are \nevaluated as part of the labeling process and, \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1683 \n \noccupancies covered by these limitations are \nGroups A, B, E, F, I, M, R and S. \n5705.3.5.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding the maximum \nallowable quantity per control area indicated in \nSections 5705.3.5.1and 5705.3.5.2shall be in \naccordance with the following: \n1. For open systems, indoor use, dispensing and \nmixing of flammable and combustible liquids \nshall be within a room or building complying \nwith SBC 201 and Sections 5705.3.7.1 \nthrough 5705.3.7.5. \n2. For closed systems, indoor use, dispensing \nand mixing of flammable and combustible \nliquids shall be within a room or building \ncomplying with SBC 201 and Sections \n5705.3.7 through 5705.3.7.4 and Section \n5705.3.7.6.",
      "commentary": "It is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSections 5704.3.5 and 5705.3.5.2. To use, \ndispense and mix flammable and combustible \nliquids indoors in quantities larger than \napproved in this section, the building or room \nmust be designed and constructed to provide \nadditional \nprotection. \nThe \ndesign \nand \nconstruction requirements are based on the \npotential for the use, dispensing and mixing to \ngenerate vapors. \n5705.3.6 \nCleaning with flammable and \ncombustible liquids. Cleaning with Class I, II and \nIIIA liquids shall be in accordance with Sections \n5705.3.6.1 through 5705.3.6.2.7. \nExceptions: \n1. Dry cleaning shall be in accordance with \nChapter 21. \n2. Spray-nozzle cleaning shall be in accordance \nwith Section 2403.3.5.\n\n❖ Cleaning \nmachines \nusing \nflammable \nor \ncombustible liquids may generate a vapor-air \nmixture in the flammable range. The use of \ncleaning \nmachines \nusing \nflammable \nor \ncombustible liquids is regulated to control the \nvapor-air mixture, ignition sources and quantity \nof flammable or combustible liquids in the \nmachines and the work area. \n \nThe exception directs the reader to other \nchapters for a detailed discussion of dry \ncleaning operations and spray nozzle cleaning. \n5705.3.6.1 \nCleaning operations. Class IA \nliquids shall not be used for cleaning. Cleaning with \nClass IB, IC or II liquids shall be conducted as \nfollows: \n1. In a room or building in accordance with \nSection 5705.3.7; or \n2. In a parts cleaner listed, labeled and \napproved for the purpose in accordance with \nSection 5705.3.6.2. \nException: Materials used in commercial and \nindustrial process-related cleaning operations in \naccordance with other provisions of this code and \nnot involving facilities maintenance cleaning \noperations.\n\n❖ The lower flash point for a Class IA liquid is the \nreason for prohibiting its use as a cleaning \nsolution. Class IB, IC and II liquids can be used \nin rooms designed and constructed with \nadequate fire protection, spillage control and \nventilation, or in a machine that is designed to \nprotect and control the liquid. The exception is \nprovided to make it clear that process related \ncleaning operations not considered part of \nfacility maintenance cleaning and having a \ngood safety history are not included in the \noperations regulated by this section. \n5705.3.6.2 \nListed and approved machines. \nParts cleaning and degreasing conducted in listed \nand approved machines in accordance with Section \n5705.3.6.1 shall be in accordance with Sections \n5705.3.6.2.1 through 5705.3.6.2.7.\n\n❖ Prior to the development of parts-washing \nmachines, the typical method of washing \nautomotive or other machinery parts was \nprimitive \nand \ndangerous \nand \ntypically \nconsisted of allowing parts to soak in an open \nbucket of gasoline or low-flash-point solvent. \nLabeled machines used for the washing of \nparts are similar to the spray equipment \ncleaning \nmachines \ndiscussed \nin \nthe \ncommentary to Section 2403.3.5.1. Such \nmachines consist of a sink-like open container \nset upon a solvent reservoir or connected to it \nby approved hoses. A noncombustible lid on \nthe sink is typically held in the open position by \na fusible element that will melt and allow the lid \nto close in the event of a fire in the sink [see \nCommentary Figure 5705.3.6.2(1)]. \n \nSome labeled parts washing machines do not \ninclude a solvent reservoir but are simply a \nsolventfilled, sink-like rinsing tank in which \nparts may be soaked, manually agitated or \nscrubbed with a brush, but in which circulation \nof \nthe \nsolvent \ndoes \nnot \noccur \n[see \nCommentary Figure 5705.3.6.2(2)]. The \nmanufacturers’ installation instructions are \nevaluated as part of the labeling process and, \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 114,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1684 \n \nthus, must be carefully followed when setting \nup and using these machines. \n5705.3.6.2.1 \nSolvents. \nSolvents \nshall \nbe \nclassified and shall be compatible with the \nmachines within which they are used. \n❖ \nManufacturers \nof \nlabeled \nparts-washing \nmachines either manufacture and market or \nrecommend specific solvents that may be used \nin their machines in order to maintain the level \nof safety contemplated in the design of the \nmachine. The testing and labeling process is \nbased on only the manufacturer-recommended \nsolvents being used in the machines. Typically, \nthese are Class II or III solvents. \n5705.3.6.2.2 \nMachine capacities. The quantity \nof solvent shall not exceed the listed design capacity \nof the machine for the solvent being used with the \nmachine. \n❖ \nThe machine listing states the quantity of \nsolvent permitted. The listing agency tests the \nmachine to determine the maximum capacity of \nflammable or combustible liquid. The listing \nindicates that the machine is safe for use based \non the quantities permitted. \n5705.3.6.2.3 \nSolvent quantity limits. Solvent \nquantities shall be limited as follows: \n1. Machines without remote solvent reservoirs \nshall be limited to quantities set forth in \nSection 5705.3.5. \n2. Machines with remote solvent reservoirs \nusing Class I liquids shall be limited to \nquantities set forth in Section 5705.3.5. \n3. Machines with remote solvent reservoirs \nusing Class II liquids shall be limited to 132 \nL per machine. The total quantities shall not \nexceed an aggregate of 900 L per control \narea in buildings not equipped throughout \nwith an approved automatic sprinkler system \nand an aggregate of 1820 L per control area \nin buildings equipped throughout with an \napproved automatic sprinkler system in \naccordance with Section 903.3.1.1. \n4. Machines with remote solvent reservoirs \nusing Class IIIA liquids shall be limited to \n303 L per machine. \n❖ \nThis section lists four restrictions on solvent \nquantities in machines: \n1. \nA machine without a remote solvent \nreservoir is under the quantity limitations \nfor a control area. The quantity of solvent \nin the machine and any other flammable \nand combustible liquids in the control area \ncannot exceed the maximum quantity \npermitted under \nTable \n5003.1.1(1). \nThese quantities can be increased by the \napplication of Section 5705.3.5.3. \n2. \nA machine with a remote solvent reservoir \nusing Class IB or IC liquids is treated the \nsame as a machine without a remote \nsolvent reservoir. \n3. \nA machine with a remote solvent reservoir \nusing Class II liquid is permitted to have \nlarger \nquantities \nthan \nTABLE \n5003.1.1(1) \nallows. \nThe \nallowable \nquantity is increased even more if the \ncontrol area has an automatic sprinkler \nsystem. The safety features built into the \nmachine permit the increase in Class II \nsolvent quantities for each machine and \nfor the control area. \n4. \n A machine with a remote solvent \nreservoir using Class IIIA liquid is \npermitted to have 303 L per machine. \n5705.3.6.2.4 \nImmersion soaking of parts. \nWork areas of machines with remote solvent \nreservoirs shall not be used for immersion soaking \nof parts. \n❖ \nThe action of immersion soaking of parts for a \nmachine with a remote reservoir would have \nthe effect of changing the machine from having \na remote reservoir to a machine without a \nremote reservoir. This function of immersion \nsoaking of parts changes the justification for \npermitting machines with a remote reservoir to \nhave greater quantities of solvent than \nmachines without a remote reservoir. \n5705.3.6.2.5 \nSeparation. Multiple machines \nshall be separated from each other by a distance of \nnot less than 9 m or by a fire barrier with a \nminimum 1-hour fire-resistance rating. \n❖ \nMachines are isolated from one another to \nreduce the potential of a fire from one machine \naffecting an adjacent machine. The isolation \ncan be by a clearance of 9 m or by a 1-hour \nfire-resistant barrier. \n5705.3.6.2.6 \nVentilation. Machines shall be \nlocated in areas adequately ventilated to prevent \naccumulation of vapors. \n❖ \nThe machines are to be located in areas having \nmechanical or natural ventilation complying \nwith Section 5004.3to remove the vapors in \norder to prevent the vapor-air mixture from \naccumulating in concentrations above the LFL. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1684 \n \nthus, must be carefully followed when setting \nup and using these machines. \n5705.3.6.2.1 \nSolvents. \nSolvents \nshall \nbe \nclassified and shall be compatible with the \nmachines within which they are used.",
      "commentary": "Manufacturers \nof \nlabeled \nparts-washing \nmachines either manufacture and market or \nrecommend specific solvents that may be used \nin their machines in order to maintain the level \nof safety contemplated in the design of the \nmachine. The testing and labeling process is \nbased on only the manufacturer-recommended \nsolvents being used in the machines. Typically, \nthese are Class II or III solvents. \n5705.3.6.2.2 \nMachine capacities. The quantity \nof solvent shall not exceed the listed design capacity \nof the machine for the solvent being used with the \nmachine.\n\n❖ The machine listing states the quantity of \nsolvent permitted. The listing agency tests the \nmachine to determine the maximum capacity of \nflammable or combustible liquid. The listing \nindicates that the machine is safe for use based \non the quantities permitted. \n5705.3.6.2.3 \nSolvent quantity limits. Solvent \nquantities shall be limited as follows: \n1. Machines without remote solvent reservoirs \nshall be limited to quantities set forth in \nSection 5705.3.5. \n2. Machines with remote solvent reservoirs \nusing Class I liquids shall be limited to \nquantities set forth in Section 5705.3.5. \n3. Machines with remote solvent reservoirs \nusing Class II liquids shall be limited to 132 \nL per machine. The total quantities shall not \nexceed an aggregate of 900 L per control \narea in buildings not equipped throughout \nwith an approved automatic sprinkler system \nand an aggregate of 1820 L per control area \nin buildings equipped throughout with an \napproved automatic sprinkler system in \naccordance with Section 903.3.1.1. \n4. Machines with remote solvent reservoirs \nusing Class IIIA liquids shall be limited to \n303 L per machine.\n\n❖ This section lists four restrictions on solvent \nquantities in machines: \n1. \nA machine without a remote solvent \nreservoir is under the quantity limitations \nfor a control area. The quantity of solvent \nin the machine and any other flammable \nand combustible liquids in the control area \ncannot exceed the maximum quantity \npermitted under \nTable \n5003.1.1(1). \nThese quantities can be increased by the \napplication of Section 5705.3.5.3. \n2. \nA machine with a remote solvent reservoir \nusing Class IB or IC liquids is treated the \nsame as a machine without a remote \nsolvent reservoir. \n3. \nA machine with a remote solvent reservoir \nusing Class II liquid is permitted to have \nlarger \nquantities \nthan \nTABLE \n5003.1.1(1) \nallows. \nThe \nallowable \nquantity is increased even more if the \ncontrol area has an automatic sprinkler \nsystem. The safety features built into the \nmachine permit the increase in Class II \nsolvent quantities for each machine and \nfor the control area. \n4. \n A machine with a remote solvent \nreservoir using Class IIIA liquid is \npermitted to have 303 L per machine. \n5705.3.6.2.4 \nImmersion soaking of parts. \nWork areas of machines with remote solvent \nreservoirs shall not be used for immersion soaking \nof parts.\n\n❖ The action of immersion soaking of parts for a \nmachine with a remote reservoir would have \nthe effect of changing the machine from having \na remote reservoir to a machine without a \nremote reservoir. This function of immersion \nsoaking of parts changes the justification for \npermitting machines with a remote reservoir to \nhave greater quantities of solvent than \nmachines without a remote reservoir. \n5705.3.6.2.5 \nSeparation. Multiple machines \nshall be separated from each other by a distance of \nnot less than 9 m or by a fire barrier with a \nminimum 1-hour fire-resistance rating.\n\n❖ Machines are isolated from one another to \nreduce the potential of a fire from one machine \naffecting an adjacent machine. The isolation \ncan be by a clearance of 9 m or by a 1-hour \nfire-resistant barrier. \n5705.3.6.2.6 \nVentilation. Machines shall be \nlocated in areas adequately ventilated to prevent \naccumulation of vapors.\n\n❖ The machines are to be located in areas having \nmechanical or natural ventilation complying \nwith Section 5004.3to remove the vapors in \norder to prevent the vapor-air mixture from \naccumulating in concentrations above the LFL. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5705"
    },
    {
      "page": 115,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1685 \n \n5705.3.6.2.7 \nInstallation. Machines shall be \ninstalled in accordance with their listings. \n❖ \nListed \nmachines \nnormally \nhave \nwritten \ninstallation instructions that must be followed to \nmake certain the machine is installed correctly. \nA machine installed incorrectly could generate \nvapors, leaks or sparks. \n5705.3.7 \nRooms \nor \nbuildings \nfor \nquantities exceeding the maximum allowable \nquantity per control area. Where required by \nSection 5705.3.5.3or 5705.3.6.1, rooms or buildings \nused for the use, dispensing or mixing of flammable \nand combustible liquids in quantities exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 5705.3.7.1 through \n5705.3.7.6.3. \n❖ \nSome uses of flammable and combustible \nliquids may require a quantity that is greater \nthan \nthe \nMAQ. \nThese \nsections \nstate \nrequirements for a room or building so that a \ngreater quantity of flammable and combustible \nliquid may be used. \n5705.3.7.1 \nConstruction, location and fire \nprotection. Rooms or buildings classified in \naccordance with SBC 201 as Group H-2 or H-3 \noccupancies based on use, dispensing or mixing of \nflammable or combustible liquids shall be \nconstructed in accordance with SBC 201. \n❖ \nGroup H-2 occupancy is the classification for a \nfacility that uses or stores Class I, II or III liquids \nin open containers and systems, or in closed \ncontainers or systems under a pressure \ngreater than 103.5 kPa. Group H-3 occupancy \nis the classification for a facility that uses or \nstores Class I, II or III liquids in closed \ncontainers or systems under a pressure of \n103.5 kPa or less. SBC 201 Sections 414 and \n415 give guidance for determining the \nconstruction requirements for these two \noccupancies. \n5705.3.7.2 \nBasements. In rooms or buildings \nclassified in accordance with SBC 201 as Group H-\n2 or H-3, dispensing or mixing of flammable or \ncombustible liquids shall not be conducted in \nbasements. \n❖ \nThe mixing and dispensing of flammable and \ncombustible liquids may generate vapors. The \naccumulation of flammable and combustible \nliquids or vapors in a basement could develop \ninto a hazardous condition. These operations \nare prohibited in a basement of a Group H-2 or \nH-3 occupancy. \n5705.3.7.3 \nFire \nprotection. \nRooms \nor \nbuildings classified in accordance with SBC 201 as \nGroup H-2 or H-3 occupancies shall be equipped \nwith an approved automatic fire-extinguishing \nsystem in accordance with Chapter 9. \n❖ \nGroup H-2 and H-3 occupancies must have an \nautomatic sprinkler system according to \nSection 903.2.5.1 of the code. Any building \nthat can be classified as a Group H-2 or H-3 \noccupancy that is not equipped with an \nautomatic sprinkler system is in violation of the \ncode. \n5705.3.7.4 \nDoors. Interior doors to rooms or \nportions of such buildings shall be self-closing fire \ndoors in accordance with SBC 201. \n❖ \nInterior fire-resistance-rated wall construction \nused to separate or isolate portions of a \nbuilding must have fire-resistance-rated doors \nin the openings in the wall. A fire-resistance-\nrated interior door consists of the door, door \nframe, latches, locks, hinges, closers and any \nother hardware that is necessary for the door \nto function. The door is to be self-closing to \nensure that the door is not open during a fire. \nSBC 201 Section 716 contains the criteria for \nthe fire-resistance-rated door. Any obstruction \nto the operation of or damage to this door that \nprevents the door from forming a barrier with \nthe fire-resistance-rated wall must be removed \nor repaired. \n5705.3.7.5 \nOpen systems. Use, dispensing \nand mixing of flammable and combustible liquids \nin open systems shall be in accordance with \nSections 5705.3.7.5.1 through 5705.3.7.5.3. \n❖ \nRooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in open containers or open systems must \nbe designed and constructed to control the \npotential fire hazard created by the liquid and \nits vapor. \n5705.3.7.5.1 \nVentilation. \nContinuous \nmechanical ventilation shall be provided at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the design area. Provisions \nshall be made for introduction of makeup air in such \na manner to include all floor areas or pits where \nvapors can collect. Local or spot ventilation shall be \nprovided where needed to prevent the accumulation \nof hazardous vapors. Ventilation system design \nshall comply with SBC 201 and SBC 501. \nException: Where natural ventilation can be shown \nto be effective for the materials used, dispensed or \nmixed. \n❖ \nThe requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1685 \n \n5705.3.6.2.7 \nInstallation. Machines shall be \ninstalled in accordance with their listings.",
      "commentary": "Listed \nmachines \nnormally \nhave \nwritten \ninstallation instructions that must be followed to \nmake certain the machine is installed correctly. \nA machine installed incorrectly could generate \nvapors, leaks or sparks. \n5705.3.7 \nRooms \nor \nbuildings \nfor \nquantities exceeding the maximum allowable \nquantity per control area. Where required by \nSection 5705.3.5.3or 5705.3.6.1, rooms or buildings \nused for the use, dispensing or mixing of flammable \nand combustible liquids in quantities exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 5705.3.7.1 through \n5705.3.7.6.3.\n\n❖ Some uses of flammable and combustible \nliquids may require a quantity that is greater \nthan \nthe \nMAQ. \nThese \nsections \nstate \nrequirements for a room or building so that a \ngreater quantity of flammable and combustible \nliquid may be used. \n5705.3.7.1 \nConstruction, location and fire \nprotection. Rooms or buildings classified in \naccordance with SBC 201 as Group H-2 or H-3 \noccupancies based on use, dispensing or mixing of \nflammable or combustible liquids shall be \nconstructed in accordance with SBC 201.\n\n❖ Group H-2 occupancy is the classification for a \nfacility that uses or stores Class I, II or III liquids \nin open containers and systems, or in closed \ncontainers or systems under a pressure \ngreater than 103.5 kPa. Group H-3 occupancy \nis the classification for a facility that uses or \nstores Class I, II or III liquids in closed \ncontainers or systems under a pressure of \n103.5 kPa or less. SBC 201 Sections 414 and \n415 give guidance for determining the \nconstruction requirements for these two \noccupancies. \n5705.3.7.2 \nBasements. In rooms or buildings \nclassified in accordance with SBC 201 as Group H-\n2 or H-3, dispensing or mixing of flammable or \ncombustible liquids shall not be conducted in \nbasements.\n\n❖ The mixing and dispensing of flammable and \ncombustible liquids may generate vapors. The \naccumulation of flammable and combustible \nliquids or vapors in a basement could develop \ninto a hazardous condition. These operations \nare prohibited in a basement of a Group H-2 or \nH-3 occupancy. \n5705.3.7.3 \nFire \nprotection. \nRooms \nor \nbuildings classified in accordance with SBC 201 as \nGroup H-2 or H-3 occupancies shall be equipped \nwith an approved automatic fire-extinguishing \nsystem in accordance with Chapter 9.\n\n❖ Group H-2 and H-3 occupancies must have an \nautomatic sprinkler system according to \nSection 903.2.5.1 of the code. Any building \nthat can be classified as a Group H-2 or H-3 \noccupancy that is not equipped with an \nautomatic sprinkler system is in violation of the \ncode. \n5705.3.7.4 \nDoors. Interior doors to rooms or \nportions of such buildings shall be self-closing fire \ndoors in accordance with SBC 201.\n\n❖ Interior fire-resistance-rated wall construction \nused to separate or isolate portions of a \nbuilding must have fire-resistance-rated doors \nin the openings in the wall. A fire-resistance-\nrated interior door consists of the door, door \nframe, latches, locks, hinges, closers and any \nother hardware that is necessary for the door \nto function. The door is to be self-closing to \nensure that the door is not open during a fire. \nSBC 201 Section 716 contains the criteria for \nthe fire-resistance-rated door. Any obstruction \nto the operation of or damage to this door that \nprevents the door from forming a barrier with \nthe fire-resistance-rated wall must be removed \nor repaired. \n5705.3.7.5 \nOpen systems. Use, dispensing \nand mixing of flammable and combustible liquids \nin open systems shall be in accordance with \nSections 5705.3.7.5.1 through 5705.3.7.5.3.\n\n❖ Rooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in open containers or open systems must \nbe designed and constructed to control the \npotential fire hazard created by the liquid and \nits vapor. \n5705.3.7.5.1 \nVentilation. \nContinuous \nmechanical ventilation shall be provided at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the design area. Provisions \nshall be made for introduction of makeup air in such \na manner to include all floor areas or pits where \nvapors can collect. Local or spot ventilation shall be \nprovided where needed to prevent the accumulation \nof hazardous vapors. Ventilation system design \nshall comply with SBC 201 and SBC 501. \nException: Where natural ventilation can be shown \nto be effective for the materials used, dispensed or \nmixed.\n\n❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 116,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1686 \n \nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids being used. \n \nThe exception allows use of natural ventilation \ncomplying with Section 5004.3 that can be \ndemonstrated to be effective for the flammable \nand combustible liquids being used. \n5705.3.7.5.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911. \n❖ \nRefer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. That section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5705.3.7.5.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4 where Class I, II or \nIIIA liquids are dispensed into containers exceeding \na 5 L capacity or mixed or used in open containers \nor systems exceeding a 20 L capacity. Spill control \nand secondary containment shall be provided in \naccordance with Section 5703.4 where the capacity \nof an individual container exceeds 208 L or the \naggregate capacity of multiple containers or tanks \nexceeds 380 L. \n❖ \nSpill control complying with Section 5703.4 \nmust be built into a room or a building where \nClass I, II or IIIA liquids are used in open \ncontainers or open systems that dispense the \nliquid into containers greater than 5 L, or are \nmixed or used in quantities greater than 20 L. \nIn addition, secondary containment must be \nprovided for individual containers greater than \n208 L or multiple containers with an aggregate \ncapacity greater than 380 L. Section 5703.4 \nreferences Section 5004.2, which discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5705.3.7.6 \nClosed systems. Use or mixing of \nflammable or combustible liquids in closed systems \nshall be in accordance with Sections 5705.3.7.6.1 \nthrough 5705.3.7.6.3. \n❖ \nRooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in closed systems must be designed and \nconstructed to control the potential fire hazard \ncreated by the liquid and its vapor. \n5705.3.7.6.1 \nVentilation. \nClosed \nsystems \ndesigned to be opened as part of normal operations \nshall be provided with ventilation in accordance \nwith Section 5705.3.7.5.1. \n❖ \nThe requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5705.3.7.6.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided where an explosive \nenvironment can occur as a result of the mixing or \nuse process. Explosion control shall be designed in \naccordance with Section 911. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions \nconsidering the most likely failure. \n❖ \nRefer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. This section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n \nThe exception recognizes that a closed system \ncan be designed to absorb the forces from an \ninternal explosion. If the closed system is \ndesigned to resist the worst-case explosion, \nthe room or building does not have to be \ndesigned to comply with Section 911. \n5705.3.7.6.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4where flammable or \ncombustible liquids are dispensed into containers \nexceeding a 5 L capacity or mixed or used in open \ncontainers or systems exceeding a 20 L capacity. \nSpill control and secondary containment shall be \nprovided in accordance with Section 5703.4where \nthe capacity of an individual container exceeds 208 \nL or the aggregate capacity of multiple containers \nor tanks exceeds 3785 L. \n❖ \nSpill control complying with Section 5703.4 \nmust be designed into a room or a building \nwhere flammable or combustible liquids are \nused in closed systems that dispense the liquid \ninto containers greater than 5 L, or mixed or \nused in quantities greater than 20 L. In addition, \nsecondary containment must be provided for \nindividual containers greater than 208 L or \nmultiple containers with an aggregate capacity \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1686 \n \nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids being used. \n \nThe exception allows use of natural ventilation \ncomplying with Section 5004.3 that can be \ndemonstrated to be effective for the flammable \nand combustible liquids being used. \n5705.3.7.5.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911.",
      "commentary": "Refer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. That section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5705.3.7.5.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4 where Class I, II or \nIIIA liquids are dispensed into containers exceeding \na 5 L capacity or mixed or used in open containers \nor systems exceeding a 20 L capacity. Spill control \nand secondary containment shall be provided in \naccordance with Section 5703.4 where the capacity \nof an individual container exceeds 208 L or the \naggregate capacity of multiple containers or tanks \nexceeds 380 L.\n\n❖ Spill control complying with Section 5703.4 \nmust be built into a room or a building where \nClass I, II or IIIA liquids are used in open \ncontainers or open systems that dispense the \nliquid into containers greater than 5 L, or are \nmixed or used in quantities greater than 20 L. \nIn addition, secondary containment must be \nprovided for individual containers greater than \n208 L or multiple containers with an aggregate \ncapacity greater than 380 L. Section 5703.4 \nreferences Section 5004.2, which discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5705.3.7.6 \nClosed systems. Use or mixing of \nflammable or combustible liquids in closed systems \nshall be in accordance with Sections 5705.3.7.6.1 \nthrough 5705.3.7.6.3.\n\n❖ Rooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in closed systems must be designed and \nconstructed to control the potential fire hazard \ncreated by the liquid and its vapor. \n5705.3.7.6.1 \nVentilation. \nClosed \nsystems \ndesigned to be opened as part of normal operations \nshall be provided with ventilation in accordance \nwith Section 5705.3.7.5.1.\n\n❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5705.3.7.6.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided where an explosive \nenvironment can occur as a result of the mixing or \nuse process. Explosion control shall be designed in \naccordance with Section 911. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions \nconsidering the most likely failure.\n\n❖ Refer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. This section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n \nThe exception recognizes that a closed system \ncan be designed to absorb the forces from an \ninternal explosion. If the closed system is \ndesigned to resist the worst-case explosion, \nthe room or building does not have to be \ndesigned to comply with Section 911. \n5705.3.7.6.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4where flammable or \ncombustible liquids are dispensed into containers \nexceeding a 5 L capacity or mixed or used in open \ncontainers or systems exceeding a 20 L capacity. \nSpill control and secondary containment shall be \nprovided in accordance with Section 5703.4where \nthe capacity of an individual container exceeds 208 \nL or the aggregate capacity of multiple containers \nor tanks exceeds 3785 L.\n\n❖ Spill control complying with Section 5703.4 \nmust be designed into a room or a building \nwhere flammable or combustible liquids are \nused in closed systems that dispense the liquid \ninto containers greater than 5 L, or mixed or \nused in quantities greater than 20 L. In addition, \nsecondary containment must be provided for \nindividual containers greater than 208 L or \nmultiple containers with an aggregate capacity \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 117,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1687 \n \ngreater than 3785 L. This section references \nSection 5004.2, which discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. This is \nidentical to the requirement for an open system \nexcept that the aggregate quantity for a closed \nsystem is 3785 L and only 380 L for an open \nsystem. \n5705.3.8 \nUse, dispensing and handling \noutside of buildings. Outside use, dispensing and \nhandling shall be in accordance with Sections \n5705.3.8.1 through 5705.3.8.4. \nDispensing of liquids into motor vehicle fuel tanks \nat motor fuel-dispensing facilities shall be in \naccordance with Chapter 23. \n❖ \nDispensing and handling of flammable and \ncombustible liquids outside of a building \nrequires that the location be protected from \nignition \nsources \nby \nseparating \nit \nfrom \nstructures, property lines, streets, etc. Spill \ncontrol and drainage control must be designed \ninto the outside location to prevent flammable \nand combustible liquids from affecting other \nareas. Dispensing into motor vehicle fuel tanks \nis covered in Chapter 23. \n5705.3.8.1 \nSpill \ncontrol. \nOutside \nuse, \ndispensing and handling areas shall be provided \nwith spill control as set forth in Section 5703.4. \n❖ \nOutside use, dispensing and handling areas \nmust have spill control according to Section \n5703.4. Section 5004.2discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. \n5705.3.8.2 \nLocation on property. Dispensing \nactivities that exceed the quantities set forth in Table \n5705.3.8.2 shall not be conducted within 4.5 m of \nbuildings or combustible materials or within 7.5 m \nof building openings, lot lines, public streets, public \nalleys or public ways. Dispensing activities that \nexceed the quantities set forth in Table 5705.3.8.2 \nshall not be conducted within 4.5 m of storage of \nClass I, II or III liquids unless such liquids are \nstored in tanks that are listed and labeled as 2-hour \nprotected tank assemblies in accordance with UL \n2085. \nExceptions: \n1. The requirements shall not apply to areas \nwhere only the following are dispensed: \nClass III liquids; liquids that are heavier than \nwater; water-miscible liquids; and liquids \nwith viscosities greater than 10 Pa • s. \n2. Flammable \nand \ncombustible \nliquid \ndispensing in refineries, chemical plants, \nprocess facilities, gas and crude oil \nproduction facilities and oil-blending and \npackaging facilities, terminals and bulk \nplants. \n❖ \nThe dispensing of flammable and combustible \nliquids can generate vapors. Flammable and \ncombustible liquid exceeding the quantities in \nTable 5705.3.8.2 must be separated from \ncombustibles, buildings and other property as \nwell as public streets, alleys and public ways. \nThe separation allows the vapor to disperse to \na vapor-air mixture below its LFL. The \nclearance isolates the dispensing area from \nignition sources and other fuel sources. Where \nthe quantity of flammable and combustible \nliquid exceeds the quantity in Table 5705.3.8.2, \nthe storage tank for the flammable or \ncombustible liquid must be protected by \nseparation from the dispensing area. The \nclearance between the storage tank and the \ndispensing area can be reduced if the storage \ntank is a 2-hour protected tank in accordance \nwith UL 2085. \n \nException 1 is based on the viscosity of the \nhazardous liquid. Class III liquids, liquids \nheavier than water, water-miscible liquids and \nliquids with a viscosity greater than 10 Pa.s \nneed not be isolated. The isolation is not \nnecessary for liquids with higher flash points, \nliquids that can be mixed with water, liquids that \ncan be covered by a barrier of water or liquids \nthat are slow moving. These liquids can be \ncontrolled by other procedures rather than \nmandate a clearance. \n \nException 2 exempts facilities that are \ndesigned \nspecifically \nfor \nprocessing, \nmanufacturing, storage or transfer of large \nquantities of flammable and combustible \nliquids. \n❖ \nSee Table 5705.3.8.2. \n \nThe quantities of flammable and combustible \nliquids dispensed outdoors are limited where \nthe dispensing is near a building. This table \ncontains the maximum volume of flammable \nand combustible liquids that can be dispensed \nin an outdoor control area. An outdoor control \narea is defined as the area within 4.5 m of a \nbuilding, combustible materials or a Class I, II \nor III liquid storage tank unless the storage \ntanks have 2-hour fire protection, or within 7.5 \nm of a building opening, a property line, a \nstreet, an alley or a public way. This quantity \nlimit protects the vapor of flammable or \ncombustible liquids from ignition sources. It \nalso protects the building and adjacent property \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1687 \n \ngreater than 3785 L. This section references \nSection 5004.2, which discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. This is \nidentical to the requirement for an open system \nexcept that the aggregate quantity for a closed \nsystem is 3785 L and only 380 L for an open \nsystem. \n5705.3.8 \nUse, dispensing and handling \noutside of buildings. Outside use, dispensing and \nhandling shall be in accordance with Sections \n5705.3.8.1 through 5705.3.8.4. \nDispensing of liquids into motor vehicle fuel tanks \nat motor fuel-dispensing facilities shall be in \naccordance with Chapter 23.",
      "commentary": "Dispensing and handling of flammable and \ncombustible liquids outside of a building \nrequires that the location be protected from \nignition \nsources \nby \nseparating \nit \nfrom \nstructures, property lines, streets, etc. Spill \ncontrol and drainage control must be designed \ninto the outside location to prevent flammable \nand combustible liquids from affecting other \nareas. Dispensing into motor vehicle fuel tanks \nis covered in Chapter 23. \n5705.3.8.1 \nSpill \ncontrol. \nOutside \nuse, \ndispensing and handling areas shall be provided \nwith spill control as set forth in Section 5703.4.\n\n❖ Outside use, dispensing and handling areas \nmust have spill control according to Section \n5703.4. Section 5004.2discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. \n5705.3.8.2 \nLocation on property. Dispensing \nactivities that exceed the quantities set forth in Table \n5705.3.8.2 shall not be conducted within 4.5 m of \nbuildings or combustible materials or within 7.5 m \nof building openings, lot lines, public streets, public \nalleys or public ways. Dispensing activities that \nexceed the quantities set forth in Table 5705.3.8.2 \nshall not be conducted within 4.5 m of storage of \nClass I, II or III liquids unless such liquids are \nstored in tanks that are listed and labeled as 2-hour \nprotected tank assemblies in accordance with UL \n2085. \nExceptions: \n1. The requirements shall not apply to areas \nwhere only the following are dispensed: \nClass III liquids; liquids that are heavier than \nwater; water-miscible liquids; and liquids \nwith viscosities greater than 10 Pa • s. \n2. Flammable \nand \ncombustible \nliquid \ndispensing in refineries, chemical plants, \nprocess facilities, gas and crude oil \nproduction facilities and oil-blending and \npackaging facilities, terminals and bulk \nplants.\n\n❖ The dispensing of flammable and combustible \nliquids can generate vapors. Flammable and \ncombustible liquid exceeding the quantities in \nTable 5705.3.8.2 must be separated from \ncombustibles, buildings and other property as \nwell as public streets, alleys and public ways. \nThe separation allows the vapor to disperse to \na vapor-air mixture below its LFL. The \nclearance isolates the dispensing area from \nignition sources and other fuel sources. Where \nthe quantity of flammable and combustible \nliquid exceeds the quantity in Table 5705.3.8.2, \nthe storage tank for the flammable or \ncombustible liquid must be protected by \nseparation from the dispensing area. The \nclearance between the storage tank and the \ndispensing area can be reduced if the storage \ntank is a 2-hour protected tank in accordance \nwith UL 2085. \n \nException 1 is based on the viscosity of the \nhazardous liquid. Class III liquids, liquids \nheavier than water, water-miscible liquids and \nliquids with a viscosity greater than 10 Pa.s \nneed not be isolated. The isolation is not \nnecessary for liquids with higher flash points, \nliquids that can be mixed with water, liquids that \ncan be covered by a barrier of water or liquids \nthat are slow moving. These liquids can be \ncontrolled by other procedures rather than \nmandate a clearance. \n \nException 2 exempts facilities that are \ndesigned \nspecifically \nfor \nprocessing, \nmanufacturing, storage or transfer of large \nquantities of flammable and combustible \nliquids.\n\n❖ See Table 5705.3.8.2. \n \nThe quantities of flammable and combustible \nliquids dispensed outdoors are limited where \nthe dispensing is near a building. This table \ncontains the maximum volume of flammable \nand combustible liquids that can be dispensed \nin an outdoor control area. An outdoor control \narea is defined as the area within 4.5 m of a \nbuilding, combustible materials or a Class I, II \nor III liquid storage tank unless the storage \ntanks have 2-hour fire protection, or within 7.5 \nm of a building opening, a property line, a \nstreet, an alley or a public way. This quantity \nlimit protects the vapor of flammable or \ncombustible liquids from ignition sources. It \nalso protects the building and adjacent property \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 118,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1688 \n \nfrom a fire involving flammable or combustible \nliquids. \n5705.3.8.3 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines that can be built on in \naccordance with Table 5705.3.4(1). \nException: In refineries and distilleries. \n❖ \nProcessing vessels outside of a building must \nbe treated the same as a processing vessel \ninside a building. The exception covers \nrefineries and distilleries, which are designed \nspecifically \nfor \nthe processing \nof \nlarge \nquantities of hazardous liquids. \n5705.3.8.4 \nWeather \nprotection. \nWeather \nprotection for outdoor use shall be in accordance \nwith Section 5005.3.9. \n❖ \nWeather protection is not required for outdoor \nuse; however, where an overhead protective \nstructure is erected, it must conform to the \nrequirements of Section 5004.13. That section \nalso notes that an open structure consisting of \nonly a noncombustible roof structure does not \nchange the storage facility to being considered \nas indoor storage, provided that the roof \nstructure is constructed in accordance with the \nconstruction requirements of SBC 201 Section \n414.6.1. Natural airflow through a structure with \nno walls and only a noncombustible roof is \nconsidered sufficient ventilation for the storage \narea to be treated as outdoor storage for \nflammable and combustible liquids. \n5705.4 Solvent \ndistillation \nunits. \nSolvent \ndistillation units shall comply with Sections \n5705.4.1 through 5705.4.9. \n❖ \nDistillation units generate vapors by heating \nthe flammable and combustible liquids. This \nprocess must be controlled to prevent the \nvapor-air mixture from reaching the LFL or an \nignition source from coming into contact with \nthe mixture. \n5705.4.1 \nUnit with a capacity of 225 L or \nless. Solvent distillation units used to recycle Class \nI, II or IIIA liquids having a distillation chamber \ncapacity of 225 L or less shall be listed, labeled and \ninstalled in accordance with Section 5705.4 and UL \n2208. \nExceptions: \n1. Solvent distillation units used in continuous \nthrough-put industrial processes where the \nsource of heat is remotely supplied using \nsteam, hot water, oil or other heat transfer \nfluids, the temperature of which is below the \nauto-ignition point of the solvent. \n2. Approved research, testing and experimental \nprocesses. \n❖ \nDistillation \nequipment \nwith \na \ndistillation \nchamber (sometimes called a \"still pot\") of the \nstated size can be manufactured so that the \ndesign, construction and operation can be \ntested for safety. These units are tested, listed \nand labeled according to this section and UL \n2208. There are two exceptions to these \nrequirements: Exception 1 exempts solvent \ndistillation units that are in continuous \noperation, do not use heat from fluid transfer \nand the heat transfer fluid temperature is below \nthe autoignition point. Exception 2 exempts \nsolvent distillation units that are approved for \nresearch or experimental processes from \ncomplying with this section or UL 2208. \n5705.4.2 \nUnits with a capacity exceeding \n225 L. Solvent distillation units used to recycle \nClass I, II or IIIA liquids, having a distillation \nchamber capacity exceeding 225 L shall be used in \nlocations that comply with the use and mixing \nrequirements of Section 5705and other applicable \nprovisions in this chapter. \n❖ \nDistillation units with a distillation chamber \n(sometimes called a “still pot”) of the stated size \nmust be treated as if the unit was for mixing and \nblending. \nThe \noperation \ninvolves \nvapor \nconcentrations from flammable or combustible \nliquid that may be in the flammable range. \n5705.4.3 \nProhibited processing. Class I, II \nand IIIA liquids that are also classified as unstable \n(reactive) shall not be processed in solvent \ndistillation units. \nException: Appliances listed for the distillation of \nunstable (reactive) solvents. \n❖ \nFlammable and combustible liquids that are \nalso unstable are prohibited from being \nprocessed by a solvent distillation unit. An \nunstable liquid can selfreact when exposed to \nheat. By removing the heat source, the code is \nreducing the potential danger. \n \nThe \nexception \nrecognizes \nthat \nsome \nequipment is designed for the safe distillation \nof unstable flammable and combustible liquids \nand is listed for that function. \n5705.4.4 \nLabeling. A permanent label shall \nbe affixed to the unit by the manufacturer. The label \nshall indicate the capacity of the distillation \nchamber, and the distance the unit shall be placed \naway from sources of ignition. The label shall \nindicate the products for which the unit has been \nlisted for use or refer to the instruction manual for a \nlist of the products. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1688 \n \nfrom a fire involving flammable or combustible \nliquids. \n5705.3.8.3 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines that can be built on in \naccordance with Table 5705.3.4(1). \nException: In refineries and distilleries.",
      "commentary": "Processing vessels outside of a building must \nbe treated the same as a processing vessel \ninside a building. The exception covers \nrefineries and distilleries, which are designed \nspecifically \nfor \nthe processing \nof \nlarge \nquantities of hazardous liquids. \n5705.3.8.4 \nWeather \nprotection. \nWeather \nprotection for outdoor use shall be in accordance \nwith Section 5005.3.9.\n\n❖ Weather protection is not required for outdoor \nuse; however, where an overhead protective \nstructure is erected, it must conform to the \nrequirements of Section 5004.13. That section \nalso notes that an open structure consisting of \nonly a noncombustible roof structure does not \nchange the storage facility to being considered \nas indoor storage, provided that the roof \nstructure is constructed in accordance with the \nconstruction requirements of SBC 201 Section \n414.6.1. Natural airflow through a structure with \nno walls and only a noncombustible roof is \nconsidered sufficient ventilation for the storage \narea to be treated as outdoor storage for \nflammable and combustible liquids. \n5705.4 Solvent \ndistillation \nunits. \nSolvent \ndistillation units shall comply with Sections \n5705.4.1 through 5705.4.9.\n\n❖ Distillation units generate vapors by heating \nthe flammable and combustible liquids. This \nprocess must be controlled to prevent the \nvapor-air mixture from reaching the LFL or an \nignition source from coming into contact with \nthe mixture. \n5705.4.1 \nUnit with a capacity of 225 L or \nless. Solvent distillation units used to recycle Class \nI, II or IIIA liquids having a distillation chamber \ncapacity of 225 L or less shall be listed, labeled and \ninstalled in accordance with Section 5705.4 and UL \n2208. \nExceptions: \n1. Solvent distillation units used in continuous \nthrough-put industrial processes where the \nsource of heat is remotely supplied using \nsteam, hot water, oil or other heat transfer \nfluids, the temperature of which is below the \nauto-ignition point of the solvent. \n2. Approved research, testing and experimental \nprocesses.\n\n❖ Distillation \nequipment \nwith \na \ndistillation \nchamber (sometimes called a \"still pot\") of the \nstated size can be manufactured so that the \ndesign, construction and operation can be \ntested for safety. These units are tested, listed \nand labeled according to this section and UL \n2208. There are two exceptions to these \nrequirements: Exception 1 exempts solvent \ndistillation units that are in continuous \noperation, do not use heat from fluid transfer \nand the heat transfer fluid temperature is below \nthe autoignition point. Exception 2 exempts \nsolvent distillation units that are approved for \nresearch or experimental processes from \ncomplying with this section or UL 2208. \n5705.4.2 \nUnits with a capacity exceeding \n225 L. Solvent distillation units used to recycle \nClass I, II or IIIA liquids, having a distillation \nchamber capacity exceeding 225 L shall be used in \nlocations that comply with the use and mixing \nrequirements of Section 5705and other applicable \nprovisions in this chapter.\n\n❖ Distillation units with a distillation chamber \n(sometimes called a “still pot”) of the stated size \nmust be treated as if the unit was for mixing and \nblending. \nThe \noperation \ninvolves \nvapor \nconcentrations from flammable or combustible \nliquid that may be in the flammable range. \n5705.4.3 \nProhibited processing. Class I, II \nand IIIA liquids that are also classified as unstable \n(reactive) shall not be processed in solvent \ndistillation units. \nException: Appliances listed for the distillation of \nunstable (reactive) solvents.\n\n❖ Flammable and combustible liquids that are \nalso unstable are prohibited from being \nprocessed by a solvent distillation unit. An \nunstable liquid can selfreact when exposed to \nheat. By removing the heat source, the code is \nreducing the potential danger. \n \nThe \nexception \nrecognizes \nthat \nsome \nequipment is designed for the safe distillation \nof unstable flammable and combustible liquids \nand is listed for that function. \n5705.4.4 \nLabeling. A permanent label shall \nbe affixed to the unit by the manufacturer. The label \nshall indicate the capacity of the distillation \nchamber, and the distance the unit shall be placed \naway from sources of ignition. The label shall \nindicate the products for which the unit has been \nlisted for use or refer to the instruction manual for a \nlist of the products. \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 119,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1689 \n \n❖ \nThe distillation unit is to be permanently \nlabeled to provide information for its safe \noperation. At minimum, the label must indicate \ncapacity, clearance from ignition sources and \ninformation on products the unit is designed to \nprocess. \n5705.4.5 \nManufacturer’s \ninstruction \nmanual. An instruction manual shall be provided. \nThe manual shall be readily available for the user \nand the Fire official. The manual shall include \ninstallation, use and servicing instructions. It shall \nidentify the liquids for which the unit has been \nlisted for distillation purposes along with each \nliquid’s flash point and auto-ignition temperature. \nFor units with adjustable controls, the manual shall \ninclude directions for setting the heater temperature \nfor each liquid to be instilled. \n❖ \nManufacturers of listed and labeled equipment \nnormally prepare an instruction manual for their \nequipment. The instruction manual is to be \navailable for use by installation personnel and \nthe Fire official. The instruction manual should \ninclude not only installation instructions, but \nalso operating procedures and the products the \nunit can distill. \n5705.4.6 \nLocation. Solvent distillation units \nshall be used in locations in accordance with the \nlisting. Solvent distillation units shall not be used in \nbasements. \n❖ \nThe label and instruction manual will include \ninformation \non \nacceptable \nlocations, \nseparation from ignition sources, light sources, \nventilation, and so on. Regardless of the \ninstruction manual, the distillation unit cannot \nbe located in a basement. Vapors that may \nescape during distillation will normally be \nheavier than air and settle to the lower levels, \nmaking their removal from a basement location \ndifficult. \n5705.4.7 \nStorage \nof \nliquids. \nDistilled \nliquids and liquids awaiting distillation shall be \nstored in accordance with Section 5704. \n❖ \nDistilled liquids governed by this section will \nalways present storage hazards. It is therefore \nimportant that all the liquids, both before and \nafter distillation, be handled as prescribed in \nSection 5704. \n5705.4.8 \nStorage of residues. Hazardous \nresidue from the distillation process shall be stored \nin accordance with Section 5704 and Chapter 50. \n❖ \nThe residue from the distillation process may \nbe a flammable or combustible material, or \nsome other hazardous material. The instruction \nmanual must include information on the \nproducts that the distillation unit is designed to \nprocess and identify the residue. If the residue \nis hazardous, it must be handled according to \nSection 5704and Chapter 50. \n5705.4.9 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with Section 906. Not less \nthan one portable fire extinguisher having a rating \nof not less than 40-B shall be located not less than \n3 m or more than 9 m from any solvent distillation \nunit. \n❖ \nPortable fire extinguishers must be located in \nclear view and within 9 m of the distillation unit. \nThe 40-B portable fire extinguisher is for the \ncontrol of small flammable liquid fires. \n5705.5 Alcohol-based hand rubs classified as \nClass I or II liquids. The use of wall-mounted \ndispensers containing alcohol-based hand rubs \nclassified as Class I or II liquids shall be in \naccordance with all of the following: \n1. The maximum capacity of each dispenser \nshall be 2 L. \n2. The minimum separation between dispensers \nshall be 1.2 m. \n3. The dispensers shall not be installed above, \nbelow, or closer than 25 mm to an electrical \nreceptacle, switch, appliance, device or other \nignition source. The wall space between the \ndispenser and the floor or intervening counter \ntop shall be free of electrical receptacles, \nswitches, appliances, devices or other \nignition sources. \n4. Dispensers shall be mounted so that the \nbottom of the dispenser is not less than 1000 \nmm and not more than 1.2 m above the \nfinished floor. \n5. Dispensers shall not release their contents \nexcept when the dispenser is manually \nactivated. Facilities shall be permitted to \ninstall and use automatically activated “touch \nfree” alcohol-based hand-rub dispensing \ndevices with the following requirements: \n5.1. The facility or persons responsible \nfor the dispensers shall test the dispensers \neach time a new refill is installed in \naccordance with the manufacturer’s care \nand use instructions. \n5.2. Dispensers shall be designed and \nmust operate in a manner that ensures \naccidental or malicious activations of the \ndispensing device are minimized. At a \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1689",
      "commentary": "The distillation unit is to be permanently \nlabeled to provide information for its safe \noperation. At minimum, the label must indicate \ncapacity, clearance from ignition sources and \ninformation on products the unit is designed to \nprocess. \n5705.4.5 \nManufacturer’s \ninstruction \nmanual. An instruction manual shall be provided. \nThe manual shall be readily available for the user \nand the Fire official. The manual shall include \ninstallation, use and servicing instructions. It shall \nidentify the liquids for which the unit has been \nlisted for distillation purposes along with each \nliquid’s flash point and auto-ignition temperature. \nFor units with adjustable controls, the manual shall \ninclude directions for setting the heater temperature \nfor each liquid to be instilled.\n\n❖ Manufacturers of listed and labeled equipment \nnormally prepare an instruction manual for their \nequipment. The instruction manual is to be \navailable for use by installation personnel and \nthe Fire official. The instruction manual should \ninclude not only installation instructions, but \nalso operating procedures and the products the \nunit can distill. \n5705.4.6 \nLocation. Solvent distillation units \nshall be used in locations in accordance with the \nlisting. Solvent distillation units shall not be used in \nbasements.\n\n❖ The label and instruction manual will include \ninformation \non \nacceptable \nlocations, \nseparation from ignition sources, light sources, \nventilation, and so on. Regardless of the \ninstruction manual, the distillation unit cannot \nbe located in a basement. Vapors that may \nescape during distillation will normally be \nheavier than air and settle to the lower levels, \nmaking their removal from a basement location \ndifficult. \n5705.4.7 \nStorage \nof \nliquids. \nDistilled \nliquids and liquids awaiting distillation shall be \nstored in accordance with Section 5704.\n\n❖ Distilled liquids governed by this section will \nalways present storage hazards. It is therefore \nimportant that all the liquids, both before and \nafter distillation, be handled as prescribed in \nSection 5704. \n5705.4.8 \nStorage of residues. Hazardous \nresidue from the distillation process shall be stored \nin accordance with Section 5704 and Chapter 50.\n\n❖ The residue from the distillation process may \nbe a flammable or combustible material, or \nsome other hazardous material. The instruction \nmanual must include information on the \nproducts that the distillation unit is designed to \nprocess and identify the residue. If the residue \nis hazardous, it must be handled according to \nSection 5704and Chapter 50. \n5705.4.9 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with Section 906. Not less \nthan one portable fire extinguisher having a rating \nof not less than 40-B shall be located not less than \n3 m or more than 9 m from any solvent distillation \nunit.\n\n❖ Portable fire extinguishers must be located in \nclear view and within 9 m of the distillation unit. \nThe 40-B portable fire extinguisher is for the \ncontrol of small flammable liquid fires. \n5705.5 Alcohol-based hand rubs classified as \nClass I or II liquids. The use of wall-mounted \ndispensers containing alcohol-based hand rubs \nclassified as Class I or II liquids shall be in \naccordance with all of the following: \n1. The maximum capacity of each dispenser \nshall be 2 L. \n2. The minimum separation between dispensers \nshall be 1.2 m. \n3. The dispensers shall not be installed above, \nbelow, or closer than 25 mm to an electrical \nreceptacle, switch, appliance, device or other \nignition source. The wall space between the \ndispenser and the floor or intervening counter \ntop shall be free of electrical receptacles, \nswitches, appliances, devices or other \nignition sources. \n4. Dispensers shall be mounted so that the \nbottom of the dispenser is not less than 1000 \nmm and not more than 1.2 m above the \nfinished floor. \n5. Dispensers shall not release their contents \nexcept when the dispenser is manually \nactivated. Facilities shall be permitted to \ninstall and use automatically activated “touch \nfree” alcohol-based hand-rub dispensing \ndevices with the following requirements: \n5.1. The facility or persons responsible \nfor the dispensers shall test the dispensers \neach time a new refill is installed in \naccordance with the manufacturer’s care \nand use instructions. \n5.2. Dispensers shall be designed and \nmust operate in a manner that ensures \naccidental or malicious activations of the \ndispensing device are minimized. At a \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 120,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1690 \n \nminimum, all devices subject to or used in \naccordance with this section shall have \nthe following safety features: \n5.2.1 \nAny activations of the \ndispenser shall only occur \nwhen an object is placed within \n100 mm of the sensing device. \n5.2.2 \nThe dispenser shall not \ndispense more than the amount \nrequired for hand hygiene \nconsistent \nwith \nlabel \ninstructions as regulated by \nhealth department. \n5.2.3 \nAn object placed within \nthe activation zone and left in \nplace will cause only one \nactivation. \n6. Storage and use of alcohol-based hand rubs \nshall be in accordance with the applicable \nprovisions of Section 5704and Section 5705. \n7. Dispensers installed in occupancies with \ncarpeted floors shall only be allowed in \nsmoke compartments or fire areas equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \n❖ \nAlcohol-based hand rubs are essential in \nhealth care occupancies for controlling the \nspread \nof \nunwanted \ninfectious \nmicroorganisms. Numerous studies conducted \non their use have found that they provide a \nvastly improved efficacy against numerous \npathogens and are more effective for a longer \ntime period when compared to simple \nhandwashing with soap and water. Note that \nthe code change process was completed prior \nto the increased use of hand sanitizer during \nthe COVID-19 pandemic, and the provisions of \nthe 2021 SBC 801 reflect pre-pandemic \nconditions. \n \nAlcohol-based hand rub solution is typically \npackaged in pump bottles or soft bladders for \ninsertion into a pump dispenser. They are \nclosed to the atmosphere with no mixing or \nrefilling of containers. The likelihood of ignition \nis extremely remote. But if, somehow, a \ndispenser \nwere \nto \nignite, \nthe \nburn \ncharacteristics must be understood to better \ndetermine the risks. The American Society of \nHealthcare Engineering (ASHE) commissioned \na fire modeling analysis to study the overall \neffects of placing dispensers in corridors and \nsuites of rooms. The Fire Dynamics Simulator \n(FDS) Version 3.1, published by the National \nInstitute of Standards and Technology (NIST), \nwas used for the modeling. The results of the \nFDS model were used to evaluate the potential \nhazards and characteristics including: \n• Tenability of the space. \n• Ignition of adjacent fuel loads/combustibles. \n• Sprinkler activation. \n \nBecause the modeling was for sick patients \nincapable of self-preservation, the tenability \nvalue (temperature, visibility, and carbon \nmonoxide) was chosen to be conservative \n(factor of safety of 10). \n \nSeveral fire scenarios were modeled with \nvariables of dispenser volume, spacing and \nspace configuration. In each scenario, a \"worst \ncase\" was simulated that consisted of a \ncomplete rupture of the dispenser and \nsimultaneous ignition resulting in a pool fire. \nThe results indicated that both ethyl and \nisopropyl alcohol-based products met the \ntenability criteria when controlled in volume \n(1.2-L container in a corridor and 2 L in a room) \nand in dispenser placement [1.8 m-wide \ncorridor]. The results showed that with \nadequate horizontal spacing [1.2 m], none of \nthe fuel targets put into the models would \nignite, indicating that the proposed spacing \nwas reasonable to prevent additional ignition. \nSprinkler activation was not predicted for most \nof the scenarios modeled (activation only \noccurred with the larger 2-L spills). Additionally, \nthe results indicate the scenario with a \ncarpeted floor is a concern because of visibility \nproblems. \n \nThe intent of this section is to provide a means \nto avoid the code being utilized as a barrier to \ninfection \ncontrol \nwhile \nmaintaining \nan \nappropriate level of safety in health care and \nother environments where alcohol-based hand \nrubs are an important public health tool. \n \nThis section outlines seven criteria that are \nnecessary, based in large part on fire modeling \ntests, to safely utilize alcohol-based hand rubs \nin buildings of any occupancy. These include \nregulating fuel load by controlling dispenser \nvolume based on established industry practices \n(Criterion 1), minimizing the potential for \nignition of other dispensers by establishing \nhorizontal spacing requirements (Criterion 2), \nminimizing \nthe \npotential \nfor \nignition \nof \ndispensers \nby \nestablishing \nclearance \nrequirements to ignition sources (Criterion 3), \naccess \nto \ndispensers \nconsistent \nwith \naccessibility requirements (Criterion 4), control \nof dripping (Criterion 5), regulation of alcohol-\nbased hand rub storage and use (Criterion 6) \nand mitigation of concerns over the visibility of \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1690 \n \nminimum, all devices subject to or used in \naccordance with this section shall have \nthe following safety features: \n5.2.1 \nAny activations of the \ndispenser shall only occur \nwhen an object is placed within \n100 mm of the sensing device. \n5.2.2 \nThe dispenser shall not \ndispense more than the amount \nrequired for hand hygiene \nconsistent \nwith \nlabel \ninstructions as regulated by \nhealth department. \n5.2.3 \nAn object placed within \nthe activation zone and left in \nplace will cause only one \nactivation. \n6. Storage and use of alcohol-based hand rubs \nshall be in accordance with the applicable \nprovisions of Section 5704and Section 5705. \n7. Dispensers installed in occupancies with \ncarpeted floors shall only be allowed in \nsmoke compartments or fire areas equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2.",
      "commentary": "Alcohol-based hand rubs are essential in \nhealth care occupancies for controlling the \nspread \nof \nunwanted \ninfectious \nmicroorganisms. Numerous studies conducted \non their use have found that they provide a \nvastly improved efficacy against numerous \npathogens and are more effective for a longer \ntime period when compared to simple \nhandwashing with soap and water. Note that \nthe code change process was completed prior \nto the increased use of hand sanitizer during \nthe COVID-19 pandemic, and the provisions of \nthe 2021 SBC 801 reflect pre-pandemic \nconditions. \n \nAlcohol-based hand rub solution is typically \npackaged in pump bottles or soft bladders for \ninsertion into a pump dispenser. They are \nclosed to the atmosphere with no mixing or \nrefilling of containers. The likelihood of ignition \nis extremely remote. But if, somehow, a \ndispenser \nwere \nto \nignite, \nthe \nburn \ncharacteristics must be understood to better \ndetermine the risks. The American Society of \nHealthcare Engineering (ASHE) commissioned \na fire modeling analysis to study the overall \neffects of placing dispensers in corridors and \nsuites of rooms. The Fire Dynamics Simulator \n(FDS) Version 3.1, published by the National \nInstitute of Standards and Technology (NIST), \nwas used for the modeling. The results of the \nFDS model were used to evaluate the potential \nhazards and characteristics including: \n• Tenability of the space. \n• Ignition of adjacent fuel loads/combustibles. \n• Sprinkler activation. \n \nBecause the modeling was for sick patients \nincapable of self-preservation, the tenability \nvalue (temperature, visibility, and carbon \nmonoxide) was chosen to be conservative \n(factor of safety of 10). \n \nSeveral fire scenarios were modeled with \nvariables of dispenser volume, spacing and \nspace configuration. In each scenario, a \"worst \ncase\" was simulated that consisted of a \ncomplete rupture of the dispenser and \nsimultaneous ignition resulting in a pool fire. \nThe results indicated that both ethyl and \nisopropyl alcohol-based products met the \ntenability criteria when controlled in volume \n(1.2-L container in a corridor and 2 L in a room) \nand in dispenser placement [1.8 m-wide \ncorridor]. The results showed that with \nadequate horizontal spacing [1.2 m], none of \nthe fuel targets put into the models would \nignite, indicating that the proposed spacing \nwas reasonable to prevent additional ignition. \nSprinkler activation was not predicted for most \nof the scenarios modeled (activation only \noccurred with the larger 2-L spills). Additionally, \nthe results indicate the scenario with a \ncarpeted floor is a concern because of visibility \nproblems. \n \nThe intent of this section is to provide a means \nto avoid the code being utilized as a barrier to \ninfection \ncontrol \nwhile \nmaintaining \nan \nappropriate level of safety in health care and \nother environments where alcohol-based hand \nrubs are an important public health tool. \n \nThis section outlines seven criteria that are \nnecessary, based in large part on fire modeling \ntests, to safely utilize alcohol-based hand rubs \nin buildings of any occupancy. These include \nregulating fuel load by controlling dispenser \nvolume based on established industry practices \n(Criterion 1), minimizing the potential for \nignition of other dispensers by establishing \nhorizontal spacing requirements (Criterion 2), \nminimizing \nthe \npotential \nfor \nignition \nof \ndispensers \nby \nestablishing \nclearance \nrequirements to ignition sources (Criterion 3), \naccess \nto \ndispensers \nconsistent \nwith \naccessibility requirements (Criterion 4), control \nof dripping (Criterion 5), regulation of alcohol-\nbased hand rub storage and use (Criterion 6) \nand mitigation of concerns over the visibility of \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 121,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1691 \n \nleakage on carpeting by requiring sprinkler \nprotection (Criterion 7). When combined, these \ncontrols effectively manage and minimize fire \nrisk while allowing personnel ready access to \nthese hand hygiene products. \n \nIt should be noted that, originally, Criterion 5 of \nthis section allowed only manual activation of \nhand-rub dispensers by actual physical contact \nwith the unit, which did not include operation by \nmeans of an infrared sensor. Infrared sensor \noperation has gained in popularity as use of \nhand rubs has grown, resulting in a revised \nCriterion 5 that allows “touch-free” operation. \nTouch-free dispensers have been developed to \neliminate the need for persons to touch the \ndispenser, which creates a potential path for \npassing of microorganisms. (See Commentary \nFigure 5705.5) The devices are generally \nactivated by passing hands in front of or under \nan optical scanner, which dispenses a \nspecified dose of ethanol or isopropanol. In \naddition to compliance with all seven of the \nrequirements of this section, these particular \ndispensers are required by Item 5.1 to be \ntested each time the dispenser is refilled in \naccordance the manufacturer’s care and use \ninstructions. Item 5.2 requires that dispenser \ndesign be such that accidental or malicious \nactivations \nare \nminimized. \nTo \nprevent \naccidental activation of the device, such as \nwhen a cart or gurney is pushed near a touch-\nfree \ndispenser, \nItem \n5.2.1 \nonly \nallows \ndispenser activation to occur when an object is \nplaced within 100 mm of the device. Item 5.2.2 \nrequires the discharged dose to be limited to \nthe amount necessary for hand hygiene. \nFinally, if a cart or other object is “parked” close \nenough to activate the dispenser, Item 5.2.3 \nonly allows the device to dispense only a single \ndose, i.e., the dispenser must be designed so \nthat it does not continue to cycle and dispense \nadditional doses of alcohol based hand rub. \n5705.5.1 \nCorridor \ninstallations. \nIn \naddition to the provisions of Section 5705.5, where \nwall-mounted dispensers containing alcohol-based \nhand rubs are installed in corridors or rooms and \nareas open to the corridor, they shall be in \naccordance with all of the following: \n1. Level 2 and 3 aerosol containers shall not be \nallowed in corridors. \n2. The maximum capacity of each Class I or II \nliquid dispenser shall be 1.21 L and the \nmaximum capacity of each Level 1 aerosol \ndispenser shall be 0.51 kg. \n3. The maximum quantity allowed in a corridor \nwithin a control area shall be 38 L of Class I \nor II liquids or 32.2 kg of Level 1 aerosols, or \na combination of Class I or II liquids and \nLevel 1 aerosols not to exceed, in total, the \nequivalent of 38 L or 32.2 kg such that the \nsum of the ratios of the liquid and aerosol \nquantities divided by the allowable quantity \nof liquids and aerosols, respectively, shall not \nexceed one. \n4. The minimum corridor width shall be 1.8 m. \n5. Projections into a corridor shall be in \naccordance with Section 1003.3.3. \n❖ \nThough these provisions are not occupancy \nspecific, in health care occupancies, hand rub \ndispensers are often located in the patient \nroom. But due to a variety of clinical issues, \nincluding patient population (psychiatric and \npediatric patients), care delivery models \n(teaching hospitals with multiple residents in \ncontact with patients) and patient room space \nconstraints (lack of available space for \nmounting a dispenser away from constricted \ntraffic flow, electric outlets and electric \nswitches), mounting the dispenser in the \npatient room may not be possible or may \ncompromise effective patient care. In these \ninstances, dispensers mounted in the corridor \nbest meet the clinical needs. \n \nBecause of life safety hazards in health care \noccupancies, various medical professional \nassociations approached the ASHE to address \nthe challenge of understanding, and if possible, \nallowing the installation of a number of \ndispensers containing a small quantity of \nalcohol-based hand rubs (Class 1B flammable \nliquid) in egress corridors of health care \nfacilities. Concerned that the introduction of \nalcohol-based hand rubs may simply be \nreducing one risk while creating another (fire \nsafety), ASHE responded by investigating the \ncurrent use of alcohol-based hand rub \nsolutions and analyzing the risks presented by \nthem. The ad hoc committee reviewed the \nresults of the fire modeling in corridors and \nrecommended the five safeguards contained in \nthis section. \n \nItem 1 prohibits the use of Level 2 and 3 \naerosol alcohol-based hand rub dispensers in \nexit \naccess \ncorridors \nbecause \naerosol \ncontainers were not considered in the fire \nmodeling for the original project. This exclusion \nis appropriate for Level 2 and 3 aerosols but not \nfor Level 1 aerosols, because they are treated \nas ordinary combustibles by the code. Their \nalcohol content is equal to that currently \npermitted in Class I and II liquid or gel hand \nsanitizers. The aerosol industry was asked to \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1691 \n \nleakage on carpeting by requiring sprinkler \nprotection (Criterion 7). When combined, these \ncontrols effectively manage and minimize fire \nrisk while allowing personnel ready access to \nthese hand hygiene products. \n \nIt should be noted that, originally, Criterion 5 of \nthis section allowed only manual activation of \nhand-rub dispensers by actual physical contact \nwith the unit, which did not include operation by \nmeans of an infrared sensor. Infrared sensor \noperation has gained in popularity as use of \nhand rubs has grown, resulting in a revised \nCriterion 5 that allows “touch-free” operation. \nTouch-free dispensers have been developed to \neliminate the need for persons to touch the \ndispenser, which creates a potential path for \npassing of microorganisms. (See Commentary \nFigure 5705.5) The devices are generally \nactivated by passing hands in front of or under \nan optical scanner, which dispenses a \nspecified dose of ethanol or isopropanol. In \naddition to compliance with all seven of the \nrequirements of this section, these particular \ndispensers are required by Item 5.1 to be \ntested each time the dispenser is refilled in \naccordance the manufacturer’s care and use \ninstructions. Item 5.2 requires that dispenser \ndesign be such that accidental or malicious \nactivations \nare \nminimized. \nTo \nprevent \naccidental activation of the device, such as \nwhen a cart or gurney is pushed near a touch-\nfree \ndispenser, \nItem \n5.2.1 \nonly \nallows \ndispenser activation to occur when an object is \nplaced within 100 mm of the device. Item 5.2.2 \nrequires the discharged dose to be limited to \nthe amount necessary for hand hygiene. \nFinally, if a cart or other object is “parked” close \nenough to activate the dispenser, Item 5.2.3 \nonly allows the device to dispense only a single \ndose, i.e., the dispenser must be designed so \nthat it does not continue to cycle and dispense \nadditional doses of alcohol based hand rub. \n5705.5.1 \nCorridor \ninstallations. \nIn \naddition to the provisions of Section 5705.5, where \nwall-mounted dispensers containing alcohol-based \nhand rubs are installed in corridors or rooms and \nareas open to the corridor, they shall be in \naccordance with all of the following: \n1. Level 2 and 3 aerosol containers shall not be \nallowed in corridors. \n2. The maximum capacity of each Class I or II \nliquid dispenser shall be 1.21 L and the \nmaximum capacity of each Level 1 aerosol \ndispenser shall be 0.51 kg. \n3. The maximum quantity allowed in a corridor \nwithin a control area shall be 38 L of Class I \nor II liquids or 32.2 kg of Level 1 aerosols, or \na combination of Class I or II liquids and \nLevel 1 aerosols not to exceed, in total, the \nequivalent of 38 L or 32.2 kg such that the \nsum of the ratios of the liquid and aerosol \nquantities divided by the allowable quantity \nof liquids and aerosols, respectively, shall not \nexceed one. \n4. The minimum corridor width shall be 1.8 m. \n5. Projections into a corridor shall be in \naccordance with Section 1003.3.3.",
      "commentary": "Though these provisions are not occupancy \nspecific, in health care occupancies, hand rub \ndispensers are often located in the patient \nroom. But due to a variety of clinical issues, \nincluding patient population (psychiatric and \npediatric patients), care delivery models \n(teaching hospitals with multiple residents in \ncontact with patients) and patient room space \nconstraints (lack of available space for \nmounting a dispenser away from constricted \ntraffic flow, electric outlets and electric \nswitches), mounting the dispenser in the \npatient room may not be possible or may \ncompromise effective patient care. In these \ninstances, dispensers mounted in the corridor \nbest meet the clinical needs. \n \nBecause of life safety hazards in health care \noccupancies, various medical professional \nassociations approached the ASHE to address \nthe challenge of understanding, and if possible, \nallowing the installation of a number of \ndispensers containing a small quantity of \nalcohol-based hand rubs (Class 1B flammable \nliquid) in egress corridors of health care \nfacilities. Concerned that the introduction of \nalcohol-based hand rubs may simply be \nreducing one risk while creating another (fire \nsafety), ASHE responded by investigating the \ncurrent use of alcohol-based hand rub \nsolutions and analyzing the risks presented by \nthem. The ad hoc committee reviewed the \nresults of the fire modeling in corridors and \nrecommended the five safeguards contained in \nthis section. \n \nItem 1 prohibits the use of Level 2 and 3 \naerosol alcohol-based hand rub dispensers in \nexit \naccess \ncorridors \nbecause \naerosol \ncontainers were not considered in the fire \nmodeling for the original project. This exclusion \nis appropriate for Level 2 and 3 aerosols but not \nfor Level 1 aerosols, because they are treated \nas ordinary combustibles by the code. Their \nalcohol content is equal to that currently \npermitted in Class I and II liquid or gel hand \nsanitizers. The aerosol industry was asked to \n-",
      "chapter_id": "ch57",
      "section_id": "sec716"
    },
    {
      "page": 122,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1692 \n \nconduct its own study and testing to show that \naerosols could also be allowed in the same \napplication. The study determined that the \nhazard of level 1 aerosols was less than that of \nthe allowed Class I and II liquid or gel hand \nsanitizers and that the aerosol can would not \nrelease its contents before the temperatures in \nthe corridor became untenable. \n \nItem 2 is based on the fact that the fire \nmodeling and aerosol industry test results \nindicated that both ethyl and isopropyl alcohol-\nbased products and aerosols met the tenability \ncriteria when controlled in volume to 1.16 kg \nliquid and 0.51 kg aerosol dispenser containers \nin corridors. For aerosols, the capacity is based \non typical industry containers. \n \nIn arriving at Item 3, based on usage patterns, \nprimarily in health care occupancies, it was felt \nthat establishing a 38 L allowable amount or \ncombined \nliquid \nand \naerosol \nequivalent \nallowable amount, which is well below the \nMAQs for Class I or II liquids in Table \n5003.1.1(1), is reasonable and safe for any \noccupancy. A simple method of calculating the \nmaximum allowable quantity of combined \nliquids and aerosols is provided and is based \non SBC 201 Section 508.4.2. For example, if \n15 L of liquids and 14175 g of aerosols were \npresent, 4/10 plus 500/1135 is less than one \nand, therefore, below the maximum combined \nallowable quantity. \n \nItem 4 is based on the performance of the \ndispenser containers in the fire modeling \nscenarios. Item 5 is intended to prevent \ndispensers from projecting into areas over \nwalking surfaces as regulated in Section \n1003.3.3. See the commentary for Section \n1003.3.3 for further discussion of projections \ninto the required width of corridors. \nSECTION 5706 SPECIAL OPERATIONS \n5706.1 General. This section shall cover the \nprovisions for special operations that include, but \nare not limited to, storage, use, dispensing, mixing \nor handling of flammable and combustible liquids. \nThe following special operations shall be in \naccordance with Sections 5701, 5703, 5704 and \n5705, except as provided in Section 5706. \n1. Storage and dispensing of flammable and \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. \n2. Well drilling and operating. \n3. Bulk plants or terminals. \n4. Bulk transfer and process transfer operations \nutilizing tank vehicles and tank cars. \n5. Tank vehicles and tank vehicle operation. \n6. Refineries. \n7. Vapor \nrecovery \nand \nvapor-processing \nsystems. \n❖ \nThis section covers uses of flammable and \ncombustible liquids for specific occupancies. \nThe requirements of Sections 5701, 5703, \n5704 and 5705 apply to these occupancies \nexcept as specifically directed by Section \n5706. \n5706.2 Storage and dispensing of flammable \nand \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. Permanent and temporary \nstorage and dispensing of Class I and II liquids for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits or borrow pits shall be in accordance with \nSections 5706.2.1 through 5706.2.8.1. \nException: Storage and use of fuel oil and \ncontainers connected with oil-burning equipment \nregulated by Section 605and SBC 501. \n❖ \nThese provisions cover both temporary and \npermanent storage and dispensing of Class I \nand II liquids, primarily in outdoor locations. \n \nThe exception covers storage and use of fuel oil \nfor building service equipment, which is \ngoverned by other sections of the code as well \nas other codes. \n5706.2.1 \nCombustibles and open flames \nnear tanks. Storage areas shall be kept free from \nweeds and extraneous combustible material. Open \nflames and smoking are prohibited in flammable or \ncombustible liquid storage areas. \n❖ \nThe area around storage tanks is to be free of \ncombustibles and ignition sources. \n5706.2.2 \nMarking \nof \ntanks \nand \ncontainers. Tanks and containers for the storage of \nliquids above ground shall be conspicuously \nmarked with the name of the product that they \ncontain and the words: FLAMMABLE—KEEP \nFIRE AND FLAME AWAY. Tanks shall bear the \nadditional \nmarking: \nKEEP \n15 \nm \nFROM \nBUILDINGS. \n❖ \nWhere hazardous liquids are stored in above-\nground storage tanks, signs containing safety \ninformation and warnings to keep ignition \nsources from the tanks are to be placed on the \ntanks. \n5706.2.3 \nContainers for storage and use. \nMetal containers used for storage of Class I or II \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1692 \n \nconduct its own study and testing to show that \naerosols could also be allowed in the same \napplication. The study determined that the \nhazard of level 1 aerosols was less than that of \nthe allowed Class I and II liquid or gel hand \nsanitizers and that the aerosol can would not \nrelease its contents before the temperatures in \nthe corridor became untenable. \n \nItem 2 is based on the fact that the fire \nmodeling and aerosol industry test results \nindicated that both ethyl and isopropyl alcohol-\nbased products and aerosols met the tenability \ncriteria when controlled in volume to 1.16 kg \nliquid and 0.51 kg aerosol dispenser containers \nin corridors. For aerosols, the capacity is based \non typical industry containers. \n \nIn arriving at Item 3, based on usage patterns, \nprimarily in health care occupancies, it was felt \nthat establishing a 38 L allowable amount or \ncombined \nliquid \nand \naerosol \nequivalent \nallowable amount, which is well below the \nMAQs for Class I or II liquids in Table \n5003.1.1(1), is reasonable and safe for any \noccupancy. A simple method of calculating the \nmaximum allowable quantity of combined \nliquids and aerosols is provided and is based \non SBC 201 Section 508.4.2. For example, if \n15 L of liquids and 14175 g of aerosols were \npresent, 4/10 plus 500/1135 is less than one \nand, therefore, below the maximum combined \nallowable quantity. \n \nItem 4 is based on the performance of the \ndispenser containers in the fire modeling \nscenarios. Item 5 is intended to prevent \ndispensers from projecting into areas over \nwalking surfaces as regulated in Section \n1003.3.3. See the commentary for Section \n1003.3.3 for further discussion of projections \ninto the required width of corridors. \nSECTION 5706 SPECIAL OPERATIONS \n5706.1 General. This section shall cover the \nprovisions for special operations that include, but \nare not limited to, storage, use, dispensing, mixing \nor handling of flammable and combustible liquids. \nThe following special operations shall be in \naccordance with Sections 5701, 5703, 5704 and \n5705, except as provided in Section 5706. \n1. Storage and dispensing of flammable and \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. \n2. Well drilling and operating. \n3. Bulk plants or terminals. \n4. Bulk transfer and process transfer operations \nutilizing tank vehicles and tank cars. \n5. Tank vehicles and tank vehicle operation. \n6. Refineries. \n7. Vapor \nrecovery \nand \nvapor-processing \nsystems.",
      "commentary": "This section covers uses of flammable and \ncombustible liquids for specific occupancies. \nThe requirements of Sections 5701, 5703, \n5704 and 5705 apply to these occupancies \nexcept as specifically directed by Section \n5706. \n5706.2 Storage and dispensing of flammable \nand \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. Permanent and temporary \nstorage and dispensing of Class I and II liquids for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits or borrow pits shall be in accordance with \nSections 5706.2.1 through 5706.2.8.1. \nException: Storage and use of fuel oil and \ncontainers connected with oil-burning equipment \nregulated by Section 605and SBC 501.\n\n❖ These provisions cover both temporary and \npermanent storage and dispensing of Class I \nand II liquids, primarily in outdoor locations. \n \nThe exception covers storage and use of fuel oil \nfor building service equipment, which is \ngoverned by other sections of the code as well \nas other codes. \n5706.2.1 \nCombustibles and open flames \nnear tanks. Storage areas shall be kept free from \nweeds and extraneous combustible material. Open \nflames and smoking are prohibited in flammable or \ncombustible liquid storage areas.\n\n❖ The area around storage tanks is to be free of \ncombustibles and ignition sources. \n5706.2.2 \nMarking \nof \ntanks \nand \ncontainers. Tanks and containers for the storage of \nliquids above ground shall be conspicuously \nmarked with the name of the product that they \ncontain and the words: FLAMMABLE—KEEP \nFIRE AND FLAME AWAY. Tanks shall bear the \nadditional \nmarking: \nKEEP \n15 \nm \nFROM \nBUILDINGS.\n\n❖ Where hazardous liquids are stored in above-\nground storage tanks, signs containing safety \ninformation and warnings to keep ignition \nsources from the tanks are to be placed on the \ntanks. \n5706.2.3 \nContainers for storage and use. \nMetal containers used for storage of Class I or II \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 123,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1693 \n \nliquids shall be in accordance with DOTn \nrequirements or shall be of an approved design. \nDischarge devices shall be of a type that do not \ndevelop an internal pressure on the container. \nPumping devices or approved self-closing faucets \nused for dispensing liquids shall not leak and shall \nbe well-maintained. Individual containers shall not \nbe interconnected and shall be kept closed when not \nin use. \nContainers stored outside of buildings shall be in \naccordance with Section 5704and SBC 201. \n❖ \nIndividual containers for the storage of Class I \nand II liquids are to be DOTn approved or \napproved for use with these liquids. To prevent \nleaks and spills, the discharge devices must be \ndesigned for use with Class I and II liquids. The \nstorage of individual containers outside of a \nbuilding is to be treated as outside storage \nunder Section 5704. \n5706.2.4 \nPermanent \nand \ntemporary \ntanks. The capacity of permanent above-ground \ntanks containing Class I or II liquids shall not \nexceed 4165 L. The capacity of temporary above-\nground tanks containing Class I or II liquids shall \nnot exceed 37 854 L. Tanks shall be of the single-\ncompartment design. \nException: Permanent above-ground tanks of \ngreater capacity that meet the requirements of \nSection 5704.2. \n❖ \nAbove-ground, single-compartment storage \ntanks must be used for permanent or \ntemporary storage of Class I and II liquids. \nPermanent storage is limited to 4165 L where \ntemporary storage is limited to 37850 L. \n \nThe exception covers permanent storage of \nquantities larger than 4165 L. Requirements for \npermanent storage of larger quantities are \ncontained in Section 5704.2. \n5706.2.4.1 \nFill-opening \nsecurity. \nFill \nopenings shall be equipped with a locking closure \ndevice. Fill openings shall be separate from vent \nopenings. \n❖ \nSecurity \nto \nprevent \nthe \ndispensing \nof \nflammable and combustible liquids is provided \nby a locking device on the fill opening. Fill \nopenings are separated from vent openings so \nthat locking does not affect the operation of the \nvent openings. \n5706.2.4.2 \nVents. Tanks shall be provided \nwith a method of normal and emergency venting. \nNormal vents shall be in accordance with Section \n5704.2.7.3. \nEmergency vents shall be in accordance with \nSection 5704.2.7.4. Emergency vents shall be \narranged to discharge in a manner that prevents \nlocalized overheating or flame impingement on any \npart of the tank in the event that vapors from such \nvents are ignited. \n❖ \nThe need for normal venting and emergency \nventing is no different than required on other \nstorage tanks. The requirements of Sections \n5704.2.7.3 and 5704.2.7.4 apply to venting \nthe storage tanks. \n5706.2.4.3 \nLocation. Tanks containing Class I \nor II liquids shall be kept outside and not less than \n15 m from buildings and combustible storage. \nAdditional distance shall be provided where \nnecessary to ensure that vehicles, equipment and \ncontainers being filled directly from such tanks will \nnot be less than 15 m from structures, haystacks or \nother combustible storage. \n❖ \nThe clearance required between above-ground \nstorage tanks containing Class I and II liquids, \ncombustible storage and other structures is 15 \nm. Vehicles, equipment or containers using the \nstorage tank are to have a clearance of 15 m \nfrom these same ignition sources and fuel \nsources. \n5706.2.4.4 \nLocations where above-ground \ntanks are prohibited. The storage of Class I and II \nliquids in above-ground tanks is prohibited within \nthe limits established by law as the limits of districts \nin which such storage is prohibited. \n❖ \nThis section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks \nin \ncertain \ngeographic \nareas \nby \nenumerating them in the adopting legislation. \n5706.2.5 \nType of tank. Tanks shall be \nprovided with top openings only or shall be elevated \nfor gravity discharge. \n❖ \nAbove-ground storage tanks are to be top-\nopening or gravity discharge tanks. \n5706.2.5.1 \nTanks with top openings only. \nTanks with top openings shall be mounted in \naccordance with either of the following: \n1. On well-constructed metal legs connected to \nshoes or runners designed so that the tank is \nstabilized and the entire tank and its supports \ncan be moved as a unit. \n2. For stationary tanks, on a stable base of \ntimbers or blocks approximately 150 mm in \nheight that prevents the tank from contacting \nthe ground. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1693 \n \nliquids shall be in accordance with DOTn \nrequirements or shall be of an approved design. \nDischarge devices shall be of a type that do not \ndevelop an internal pressure on the container. \nPumping devices or approved self-closing faucets \nused for dispensing liquids shall not leak and shall \nbe well-maintained. Individual containers shall not \nbe interconnected and shall be kept closed when not \nin use. \nContainers stored outside of buildings shall be in \naccordance with Section 5704and SBC 201.",
      "commentary": "Individual containers for the storage of Class I \nand II liquids are to be DOTn approved or \napproved for use with these liquids. To prevent \nleaks and spills, the discharge devices must be \ndesigned for use with Class I and II liquids. The \nstorage of individual containers outside of a \nbuilding is to be treated as outside storage \nunder Section 5704. \n5706.2.4 \nPermanent \nand \ntemporary \ntanks. The capacity of permanent above-ground \ntanks containing Class I or II liquids shall not \nexceed 4165 L. The capacity of temporary above-\nground tanks containing Class I or II liquids shall \nnot exceed 37 854 L. Tanks shall be of the single-\ncompartment design. \nException: Permanent above-ground tanks of \ngreater capacity that meet the requirements of \nSection 5704.2.\n\n❖ Above-ground, single-compartment storage \ntanks must be used for permanent or \ntemporary storage of Class I and II liquids. \nPermanent storage is limited to 4165 L where \ntemporary storage is limited to 37850 L. \n \nThe exception covers permanent storage of \nquantities larger than 4165 L. Requirements for \npermanent storage of larger quantities are \ncontained in Section 5704.2. \n5706.2.4.1 \nFill-opening \nsecurity. \nFill \nopenings shall be equipped with a locking closure \ndevice. Fill openings shall be separate from vent \nopenings.\n\n❖ Security \nto \nprevent \nthe \ndispensing \nof \nflammable and combustible liquids is provided \nby a locking device on the fill opening. Fill \nopenings are separated from vent openings so \nthat locking does not affect the operation of the \nvent openings. \n5706.2.4.2 \nVents. Tanks shall be provided \nwith a method of normal and emergency venting. \nNormal vents shall be in accordance with Section \n5704.2.7.3. \nEmergency vents shall be in accordance with \nSection 5704.2.7.4. Emergency vents shall be \narranged to discharge in a manner that prevents \nlocalized overheating or flame impingement on any \npart of the tank in the event that vapors from such \nvents are ignited.\n\n❖ The need for normal venting and emergency \nventing is no different than required on other \nstorage tanks. The requirements of Sections \n5704.2.7.3 and 5704.2.7.4 apply to venting \nthe storage tanks. \n5706.2.4.3 \nLocation. Tanks containing Class I \nor II liquids shall be kept outside and not less than \n15 m from buildings and combustible storage. \nAdditional distance shall be provided where \nnecessary to ensure that vehicles, equipment and \ncontainers being filled directly from such tanks will \nnot be less than 15 m from structures, haystacks or \nother combustible storage.\n\n❖ The clearance required between above-ground \nstorage tanks containing Class I and II liquids, \ncombustible storage and other structures is 15 \nm. Vehicles, equipment or containers using the \nstorage tank are to have a clearance of 15 m \nfrom these same ignition sources and fuel \nsources. \n5706.2.4.4 \nLocations where above-ground \ntanks are prohibited. The storage of Class I and II \nliquids in above-ground tanks is prohibited within \nthe limits established by law as the limits of districts \nin which such storage is prohibited.\n\n❖ This section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks \nin \ncertain \ngeographic \nareas \nby \nenumerating them in the adopting legislation. \n5706.2.5 \nType of tank. Tanks shall be \nprovided with top openings only or shall be elevated \nfor gravity discharge.\n\n❖ Above-ground storage tanks are to be top-\nopening or gravity discharge tanks. \n5706.2.5.1 \nTanks with top openings only. \nTanks with top openings shall be mounted in \naccordance with either of the following: \n1. On well-constructed metal legs connected to \nshoes or runners designed so that the tank is \nstabilized and the entire tank and its supports \ncan be moved as a unit. \n2. For stationary tanks, on a stable base of \ntimbers or blocks approximately 150 mm in \nheight that prevents the tank from contacting \nthe ground. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 124,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1694 \n \n❖ \nAbove-ground storage tanks with top openings \nmust be on stable supports of metal or wood. \nThe aboveground storage tank shell is not to \nbe in contact with the ground. Stability is \nextremely important because movement of the \ntank could damage the tank shell or connected \npiping, creating a leak. \n5706.2.5.1.1 \nPumps and fittings. Tanks with \ntop openings only shall be equipped with a tightly \nand permanently attached, approved pumping \ndevice having an approved hose of sufficient length \nfor filling vehicles, equipment or containers to be \nserved from the tank. Either the pump or the hose \nshall be equipped with a padlock to its hanger to \nprevent tampering. An effective antisiphoning \ndevice shall be included in the pump discharge \nunless a self-closing nozzle is provided. Siphons or \ninternal pressure discharge devices shall not be \nused. \n❖ \nAbove-ground storage tanks with top openings \nmust \nbe \nequipped \nwith \nan \napproved, \npermanently attached tight-fitting pump and \nhose. Pumps must be secured against \nunauthorized use and designed to prevent \nsiphoning through the pump. \n5706.2.5.2 \nTanks for gravity discharge. \nTanks with a connection in the bottom or the end \nfor gravity-dispensing liquids shall be mounted and \nequipped as follows: \n1. Supports to elevate the tank for gravity \ndischarge shall be designed to carry all \nrequired loads and provide stability. \n2. Bottom or end openings for gravity discharge \nshall be equipped with a valve located \nadjacent to the tank shell that will close \nautomatically in the event of fire through the \noperation of an effective heat-activated \nreleasing device. Where this valve cannot be \noperated manually, it shall be supplemented \nby a second, manually operated valve. \nThe gravity discharge outlet shall be provided with \nan approved hose equipped with a self-closing \nvalve at the discharge end of a type that can be \npadlocked to its hanger. \n❖ \nAbove-ground \nstorage \ntanks \nfor \ngravity \ndischarge must be elevated on stable supports \ncapable of supporting all required loads. \nValves for bottom and end openings must be \nlocated adjacent to the tank shell. These valves \nare to be heat-activated valves that must close \nin case of a fire. The valve is to prevent the tank \nfrom dispensing its content through one of the \ntank openings. If the heat-activated valve \ncannot be manually operated, a second \nmanually operable valve must be installed. The \nhose must be secured to prevent unauthorized \noperation. \n5706.2.6 \nSpill control drainage control \nand diking. Indoor storage and dispensing areas \nshall be provided with spill control and drainage \ncontrol as set forth in Section 5703.4. Outdoor \nstorage areas shall be provided with drainage \ncontrol or diking as set forth in Section 5704.2.10. \n❖ \nIndoor above-ground storage tanks must be \nequipped to control leaks and spills to prevent \nthe spread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3 discusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor. \n \nOutdoor above-ground storage tanks must use \ndikes and drainage to control leaks or spills \nfrom a tank. The flammable and combustible \nliquids must be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. \n \nThe Fire official has the authority to consider \ninstallations where the use of drainage and \ndikes may not be necessary, such as listed \nsecondary containment tanks in lieu of \ndrainage control or dikes. The secondary \ncontainment \nsystem \nin \nthese \ntanks \nis \nconsidered equivalent to drainage and diking. \n5706.2.7 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a minimum rating \nof 20-B:C and complying with Section 906shall be \nprovided where required by the Fire official. \n❖ \nPortable fire extinguishers must be in clear \nview and within 15 m of the storage tank. The \n20-B:C portable fire extinguisher is for the \ncontrol of small flammable liquid fires and \nelectrical fires. \n5706.2.8 \nDispensing from tank vehicles. \nWhere approved, liquids used as fuels are allowed \nto be transferred from tank vehicles into the tanks \nof motor vehicles or special equipment, provided \nthat: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to motor vehicle fuel tanks. \n2. The dispensing hose does not exceed 30 m in \nlength. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1694",
      "commentary": "Above-ground storage tanks with top openings \nmust be on stable supports of metal or wood. \nThe aboveground storage tank shell is not to \nbe in contact with the ground. Stability is \nextremely important because movement of the \ntank could damage the tank shell or connected \npiping, creating a leak. \n5706.2.5.1.1 \nPumps and fittings. Tanks with \ntop openings only shall be equipped with a tightly \nand permanently attached, approved pumping \ndevice having an approved hose of sufficient length \nfor filling vehicles, equipment or containers to be \nserved from the tank. Either the pump or the hose \nshall be equipped with a padlock to its hanger to \nprevent tampering. An effective antisiphoning \ndevice shall be included in the pump discharge \nunless a self-closing nozzle is provided. Siphons or \ninternal pressure discharge devices shall not be \nused.\n\n❖ Above-ground storage tanks with top openings \nmust \nbe \nequipped \nwith \nan \napproved, \npermanently attached tight-fitting pump and \nhose. Pumps must be secured against \nunauthorized use and designed to prevent \nsiphoning through the pump. \n5706.2.5.2 \nTanks for gravity discharge. \nTanks with a connection in the bottom or the end \nfor gravity-dispensing liquids shall be mounted and \nequipped as follows: \n1. Supports to elevate the tank for gravity \ndischarge shall be designed to carry all \nrequired loads and provide stability. \n2. Bottom or end openings for gravity discharge \nshall be equipped with a valve located \nadjacent to the tank shell that will close \nautomatically in the event of fire through the \noperation of an effective heat-activated \nreleasing device. Where this valve cannot be \noperated manually, it shall be supplemented \nby a second, manually operated valve. \nThe gravity discharge outlet shall be provided with \nan approved hose equipped with a self-closing \nvalve at the discharge end of a type that can be \npadlocked to its hanger.\n\n❖ Above-ground \nstorage \ntanks \nfor \ngravity \ndischarge must be elevated on stable supports \ncapable of supporting all required loads. \nValves for bottom and end openings must be \nlocated adjacent to the tank shell. These valves \nare to be heat-activated valves that must close \nin case of a fire. The valve is to prevent the tank \nfrom dispensing its content through one of the \ntank openings. If the heat-activated valve \ncannot be manually operated, a second \nmanually operable valve must be installed. The \nhose must be secured to prevent unauthorized \noperation. \n5706.2.6 \nSpill control drainage control \nand diking. Indoor storage and dispensing areas \nshall be provided with spill control and drainage \ncontrol as set forth in Section 5703.4. Outdoor \nstorage areas shall be provided with drainage \ncontrol or diking as set forth in Section 5704.2.10.\n\n❖ Indoor above-ground storage tanks must be \nequipped to control leaks and spills to prevent \nthe spread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3 discusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor. \n \nOutdoor above-ground storage tanks must use \ndikes and drainage to control leaks or spills \nfrom a tank. The flammable and combustible \nliquids must be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. \n \nThe Fire official has the authority to consider \ninstallations where the use of drainage and \ndikes may not be necessary, such as listed \nsecondary containment tanks in lieu of \ndrainage control or dikes. The secondary \ncontainment \nsystem \nin \nthese \ntanks \nis \nconsidered equivalent to drainage and diking. \n5706.2.7 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a minimum rating \nof 20-B:C and complying with Section 906shall be \nprovided where required by the Fire official.\n\n❖ Portable fire extinguishers must be in clear \nview and within 15 m of the storage tank. The \n20-B:C portable fire extinguisher is for the \ncontrol of small flammable liquid fires and \nelectrical fires. \n5706.2.8 \nDispensing from tank vehicles. \nWhere approved, liquids used as fuels are allowed \nto be transferred from tank vehicles into the tanks \nof motor vehicles or special equipment, provided \nthat: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to motor vehicle fuel tanks. \n2. The dispensing hose does not exceed 30 m in \nlength. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 125,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1695 \n \n3. The dispensing nozzle is an approved type. \n4. The dispensing hose is properly placed on an \napproved reel or in a compartment provided \nbefore the tank vehicle is moved. \n5. Signs prohibiting smoking or open flames \nwithin 7.5 m of the vehicle or the point of \nrefueling are prominently posted on the tank \nvehicle. \n6. Electrical devices and wiring in areas where \nfuel \ndispensing \nis \nconducted \nare \nin \naccordance with SBC 401. \n7. Tank \nvehicle-dispensing \nequipment \nis \noperated only by designated personnel who \nare trained to handle and dispense motor \nfuels. \n8. Provisions are made for controlling and \nmitigating unauthorized discharges. \n❖ \nThe dispensing of fuel at a farm or construction \nsite may be from a tanker to a vehicle or \nequipment. Dispensing fuel using a tanker \nrequires the tanker to be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing line cannot \nexceed 30 m. The tanker operator is \nresponsible for the dispensing line and the \ntanker, so these two items need to be in the \nsame area. The dispensing cannot be done \naround an ignition source, such as smoking, or \nelectrical equipment that is not classified for \nuse in hazardous locations. Note that these \nprovisions apply to all classes of liquid fuel, not \nClass II and III fuel only, as in Section \n5706.5.4.5. \n5706.2.8.1 \nLocation. Dispensing from tank \nvehicles shall be conducted not less than 15 m from \nstructures or combustible storage. \n❖ \nFuel must be dispensed at least 15 m from a \nstructure or combustible storage to prevent the \naccumulation of vapor-air mixtures, control \nignition sources and to minimize the potential \nloss of property. \n5706.3 Well drilling and operating. Wells for oil \nand natural gas shall be drilled and operated in \naccordance with Sections 5706.3.1through 5706.3.8. \n❖ \nThe drilling and operation of a well may allow \nthe escape of vapors from petroleum products. \nWell drilling and operation are essential for the \nextraction \nof \npetroleum \nproducts. \nThe \nrequirements are to prevent the vapor-air \nmixture from reaching the LFL, to prevent \nignition sources from being in the immediate \nvicinity and to provide other measures to \ncontrol the hazard. \n5706.3.1 \nLocation. The location of wells \nshall comply with Sections 5706.3.1.1through \n5706.3.1.3.2. \n❖ \nThe location of wells is regulated to permit the \ndilution of any vapor-air mixtures that may \nescape the well head or facilities, prevent \nignition sources from being in close proximity \nand \nprovide \nother \nsafety \nand \nsecurity \nmeasures to control the hazards created by the \nwell drilling and production operation. \n5706.3.1.1 \nStorage tanks and sources of \nignition. Storage tanks or boilers, fired heaters, \nopen-flame devices or other sources of ignition \nshall not be located within 7.5 m of well heads. \nSmoking is prohibited at wells or tank locations \nexcept as designated and in approved posted areas. \nException: Engines used in the drilling, production \nand serving of wells. \n❖ \nSources of ignition from equipment and open \nflame must be kept a minimum of 7.5 m from a \nwell head. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vaporair mixture below the LFL. \n \nOnly equipment necessary for the drilling, \ninstallation and production of the well is \npermitted. These engines are designed for this \nuse. \n5706.3.1.2 \nStreets and railways. Wells shall \nnot be drilled within 23 m of any dedicated public \nstreet, highway or nearest rail of an operating \nrailway. \n❖ \nSources of ignition from vehicle and rail traffic \nare to be kept a minimum of 23 m from a well \nhead. Vehicle traffic can produce sources of \nignition from either the vehicle or the \npassengers. The rail traffic can produce \nsources of ignition by engine, brakes or \npersonnel. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vapor-air mixture below the LFL. \n5706.3.1.3 \nBuildings. Wells shall not be \ndrilled within 30 m of buildings not necessary to the \noperation of the well. \n❖ \nSources of ignition from buildings are to be kept \na minimum of 30 m from a well head. Building \nequipment and occupancy can become \nsources \nof \nignition. \nThe \nbuilding \nalso \nrepresents a potential for loss of life and \nproperty. The distance provides an area for any \nvapors leaking from the well head to dilute to a \nvapor-air mixture below the LFL. \n \nThe separation distance also protects buildings \nand their occupants from hazards associated \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1695 \n \n3. The dispensing nozzle is an approved type. \n4. The dispensing hose is properly placed on an \napproved reel or in a compartment provided \nbefore the tank vehicle is moved. \n5. Signs prohibiting smoking or open flames \nwithin 7.5 m of the vehicle or the point of \nrefueling are prominently posted on the tank \nvehicle. \n6. Electrical devices and wiring in areas where \nfuel \ndispensing \nis \nconducted \nare \nin \naccordance with SBC 401. \n7. Tank \nvehicle-dispensing \nequipment \nis \noperated only by designated personnel who \nare trained to handle and dispense motor \nfuels. \n8. Provisions are made for controlling and \nmitigating unauthorized discharges.",
      "commentary": "The dispensing of fuel at a farm or construction \nsite may be from a tanker to a vehicle or \nequipment. Dispensing fuel using a tanker \nrequires the tanker to be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing line cannot \nexceed 30 m. The tanker operator is \nresponsible for the dispensing line and the \ntanker, so these two items need to be in the \nsame area. The dispensing cannot be done \naround an ignition source, such as smoking, or \nelectrical equipment that is not classified for \nuse in hazardous locations. Note that these \nprovisions apply to all classes of liquid fuel, not \nClass II and III fuel only, as in Section \n5706.5.4.5. \n5706.2.8.1 \nLocation. Dispensing from tank \nvehicles shall be conducted not less than 15 m from \nstructures or combustible storage.\n\n❖ Fuel must be dispensed at least 15 m from a \nstructure or combustible storage to prevent the \naccumulation of vapor-air mixtures, control \nignition sources and to minimize the potential \nloss of property. \n5706.3 Well drilling and operating. Wells for oil \nand natural gas shall be drilled and operated in \naccordance with Sections 5706.3.1through 5706.3.8.\n\n❖ The drilling and operation of a well may allow \nthe escape of vapors from petroleum products. \nWell drilling and operation are essential for the \nextraction \nof \npetroleum \nproducts. \nThe \nrequirements are to prevent the vapor-air \nmixture from reaching the LFL, to prevent \nignition sources from being in the immediate \nvicinity and to provide other measures to \ncontrol the hazard. \n5706.3.1 \nLocation. The location of wells \nshall comply with Sections 5706.3.1.1through \n5706.3.1.3.2.\n\n❖ The location of wells is regulated to permit the \ndilution of any vapor-air mixtures that may \nescape the well head or facilities, prevent \nignition sources from being in close proximity \nand \nprovide \nother \nsafety \nand \nsecurity \nmeasures to control the hazards created by the \nwell drilling and production operation. \n5706.3.1.1 \nStorage tanks and sources of \nignition. Storage tanks or boilers, fired heaters, \nopen-flame devices or other sources of ignition \nshall not be located within 7.5 m of well heads. \nSmoking is prohibited at wells or tank locations \nexcept as designated and in approved posted areas. \nException: Engines used in the drilling, production \nand serving of wells.\n\n❖ Sources of ignition from equipment and open \nflame must be kept a minimum of 7.5 m from a \nwell head. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vaporair mixture below the LFL. \n \nOnly equipment necessary for the drilling, \ninstallation and production of the well is \npermitted. These engines are designed for this \nuse. \n5706.3.1.2 \nStreets and railways. Wells shall \nnot be drilled within 23 m of any dedicated public \nstreet, highway or nearest rail of an operating \nrailway.\n\n❖ Sources of ignition from vehicle and rail traffic \nare to be kept a minimum of 23 m from a well \nhead. Vehicle traffic can produce sources of \nignition from either the vehicle or the \npassengers. The rail traffic can produce \nsources of ignition by engine, brakes or \npersonnel. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vapor-air mixture below the LFL. \n5706.3.1.3 \nBuildings. Wells shall not be \ndrilled within 30 m of buildings not necessary to the \noperation of the well.\n\n❖ Sources of ignition from buildings are to be kept \na minimum of 30 m from a well head. Building \nequipment and occupancy can become \nsources \nof \nignition. \nThe \nbuilding \nalso \nrepresents a potential for loss of life and \nproperty. The distance provides an area for any \nvapors leaking from the well head to dilute to a \nvapor-air mixture below the LFL. \n \nThe separation distance also protects buildings \nand their occupants from hazards associated \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 126,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1696 \n \nwith the well and its operation. \n \nA building necessary for operation of a well \nneed not be remote from the well head, but it \nshould be constructed and maintained to \nprevent it from becoming an ignition source. \n5706.3.1.3.1 \nGroup A, E or I buildings. Wells \nshall not be drilled within 90 m of buildings with an \noccupancy in Group A, E or I. \n❖ \nSources of ignition from a Group A, E, or I \noccupancy must be kept a minimum of 90 m \nfrom a well head. Building equipment and \noccupancy can become sources of ignition. \nBecause these occupancies also represent a \npotential for loss of life and property, the \nclearance has been increased over that \nrequired for other occupancies. The distance \nprovides an area for any vapors leaking from \nthe well head to dilute to a vapor-air mixture \nbelow the LFL. \n5706.3.1.3.2 \nExisting wells. Where wells are \nexisting, buildings shall not be constructed within \nthe distances set forth in Section 5706.3.1 for \nseparation of wells or buildings. \n❖ \nThe same problems exist regardless of \nwhether the well head is installed first or the \nbuilding is constructed first. The code regulates \nwhichever is built second. The well head \nclearance to the building is to be maintained. \n5706.3.2 \nWaste control. Control of waste \nmaterials associated with wells shall comply with \nSections 5706.3.2.1 and 5706.3.2.2. \n❖ \nLiquids containing petroleum or its products \nare \nto \nbe \ndisposed \nof \naccording \nto \ngovernmental laws and ordinances. \n5706.3.2.1 \nDischarge on a street or water \nchannel. Liquids containing crude petroleum or its \nproducts shall not be discharged into or on streets, \nhighways, drainage canals or ditches, storm drains \nor flood control channels. \n❖ \nThe discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources. The liquids and their vapors also can \nbecome environmental problems and can \ncause health concerns. \n5706.3.2.2 \nDischarge \nand \ncombustible \nmaterials on ground. The surface of the ground \nunder, around or near wells, pumps, boilers, oil \nstorage tanks or buildings shall be kept free from \noil, waste oil, refuse or waste material. \n❖ \nThe discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources \nand \nbecome \na \nsource \nof \nenvironmental \ncontamination \nand \nhealth \nhazards. \n5706.3.3 \nSumps. Sumps associated with \nwells shall comply with Sections 5706.3.3.1 through \n5706.3.3.3. \n❖ \nSumps and basins may be necessary to \ntemporarily store drilling materials that may \ncontain petroleum products. The use of sumps \nand basins is regulated to control their size, \nservice life and security. \n5706.3.3.1 \nMaximum width. Sumps or other \nbasins for the retention of oil or petroleum products \nshall not exceed 3.6 m in width. \n❖ \nThe maximum width of 3.6 m for a sump or \nbasin keeps the surface area of the sump or \nbasin at a size that will help in diluting the \nvapor-air mixture to below the LFL and \nprovides \nready \naccess \nfor \nfirefighting \nequipment. The narrow width allows the vapors \nof the petroleum products to diffuse with a \ngreater volume of air than if the sump or basin \nwas allowed to be larger. \n5706.3.3.2 \nBackfilling. Sumps or other basins \nfor the retention of oil or petroleum products larger \nthan 1.8 m by 1.8 m by 1.8 m shall not be \nmaintained longer than 60 days after the cessation \nof drilling operations. \n❖ \nThe temporary storage of oil or petroleum \nproducts in sumps or basins larger than by 1.8 \nm by 1.8 m by 1.8 m is restricted to not more \nthan 60 days. Drilling operations may require \nthat materials containing petroleum products \nbe stored in a sump or basin. This open storage \nmay allow the vapors from the petroleum \nproducts to mix with air, creating a hazard. To \ncontrol the hazard, the use of a sump or basin \nis restricted to a maximum of 60 days. The \nstorage of oil or petroleum products in volumes \ngreater than the capacity of these sumps or \nbasins needs to be equipped with safety \nfeatures to control the hazard. \n5706.3.3.3 \nSecurity. Sumps, diversion ditches \nand depressions used as sumps shall be securely \nfenced or covered. \n❖ \nSecurity for the open storage of oil or petroleum \nproducts in sumps, basins and ditches is \nneeded to prevent unauthorized access. \nIndividuals may not realize the hazard \npresented \nby \nthis \nopen \nstorage \nand \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1696 \n \nwith the well and its operation. \n \nA building necessary for operation of a well \nneed not be remote from the well head, but it \nshould be constructed and maintained to \nprevent it from becoming an ignition source. \n5706.3.1.3.1 \nGroup A, E or I buildings. Wells \nshall not be drilled within 90 m of buildings with an \noccupancy in Group A, E or I.",
      "commentary": "Sources of ignition from a Group A, E, or I \noccupancy must be kept a minimum of 90 m \nfrom a well head. Building equipment and \noccupancy can become sources of ignition. \nBecause these occupancies also represent a \npotential for loss of life and property, the \nclearance has been increased over that \nrequired for other occupancies. The distance \nprovides an area for any vapors leaking from \nthe well head to dilute to a vapor-air mixture \nbelow the LFL. \n5706.3.1.3.2 \nExisting wells. Where wells are \nexisting, buildings shall not be constructed within \nthe distances set forth in Section 5706.3.1 for \nseparation of wells or buildings.\n\n❖ The same problems exist regardless of \nwhether the well head is installed first or the \nbuilding is constructed first. The code regulates \nwhichever is built second. The well head \nclearance to the building is to be maintained. \n5706.3.2 \nWaste control. Control of waste \nmaterials associated with wells shall comply with \nSections 5706.3.2.1 and 5706.3.2.2.\n\n❖ Liquids containing petroleum or its products \nare \nto \nbe \ndisposed \nof \naccording \nto \ngovernmental laws and ordinances. \n5706.3.2.1 \nDischarge on a street or water \nchannel. Liquids containing crude petroleum or its \nproducts shall not be discharged into or on streets, \nhighways, drainage canals or ditches, storm drains \nor flood control channels.\n\n❖ The discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources. The liquids and their vapors also can \nbecome environmental problems and can \ncause health concerns. \n5706.3.2.2 \nDischarge \nand \ncombustible \nmaterials on ground. The surface of the ground \nunder, around or near wells, pumps, boilers, oil \nstorage tanks or buildings shall be kept free from \noil, waste oil, refuse or waste material.\n\n❖ The discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources \nand \nbecome \na \nsource \nof \nenvironmental \ncontamination \nand \nhealth \nhazards. \n5706.3.3 \nSumps. Sumps associated with \nwells shall comply with Sections 5706.3.3.1 through \n5706.3.3.3.\n\n❖ Sumps and basins may be necessary to \ntemporarily store drilling materials that may \ncontain petroleum products. The use of sumps \nand basins is regulated to control their size, \nservice life and security. \n5706.3.3.1 \nMaximum width. Sumps or other \nbasins for the retention of oil or petroleum products \nshall not exceed 3.6 m in width.\n\n❖ The maximum width of 3.6 m for a sump or \nbasin keeps the surface area of the sump or \nbasin at a size that will help in diluting the \nvapor-air mixture to below the LFL and \nprovides \nready \naccess \nfor \nfirefighting \nequipment. The narrow width allows the vapors \nof the petroleum products to diffuse with a \ngreater volume of air than if the sump or basin \nwas allowed to be larger. \n5706.3.3.2 \nBackfilling. Sumps or other basins \nfor the retention of oil or petroleum products larger \nthan 1.8 m by 1.8 m by 1.8 m shall not be \nmaintained longer than 60 days after the cessation \nof drilling operations.\n\n❖ The temporary storage of oil or petroleum \nproducts in sumps or basins larger than by 1.8 \nm by 1.8 m by 1.8 m is restricted to not more \nthan 60 days. Drilling operations may require \nthat materials containing petroleum products \nbe stored in a sump or basin. This open storage \nmay allow the vapors from the petroleum \nproducts to mix with air, creating a hazard. To \ncontrol the hazard, the use of a sump or basin \nis restricted to a maximum of 60 days. The \nstorage of oil or petroleum products in volumes \ngreater than the capacity of these sumps or \nbasins needs to be equipped with safety \nfeatures to control the hazard. \n5706.3.3.3 \nSecurity. Sumps, diversion ditches \nand depressions used as sumps shall be securely \nfenced or covered.\n\n❖ Security for the open storage of oil or petroleum \nproducts in sumps, basins and ditches is \nneeded to prevent unauthorized access. \nIndividuals may not realize the hazard \npresented \nby \nthis \nopen \nstorage \nand \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 127,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1697 \n \naccidentally introduce ignition sources. \n5706.3.4 \nPrevention \nof \nblowouts. \nProtection shall be provided to control and prevent \nthe blowout of a well. Protection equipment shall \nmeet applicable governmental requirements. \n❖ \nA blowout is the uncontrolled release of oil, gas \nor water from a well. Pressure relief equipment \nmust be installed and maintained on a drilling \napparatus to reduce the likelihood of an \nuncontrolled release of oil, gas or water. Oil \nvapor or gas escaping in an uncontrolled \nmanner poses an extreme hazard and can \ngenerate enough energy to ignite during its \nrelease, which can lead to the destruction of \nthe drilling apparatus or the site itself with a \ncorresponding potential for loss of life.  \n5706.3.5 \nStorage \ntanks. \nStorage \nof \nflammable or combustible liquids in tanks shall be \nin accordance with Section 5704. Oil storage tanks \nor groups of tanks shall have posted in a \nconspicuous place, on or near such tank or tanks, an \napproved sign with the name of the owner or \noperator, or the lease number and the telephone \nnumber where a responsible person can be reached \nat any time. \n❖ \nThe storage requirements for flammable and \ncombustible liquids at a well head are identical \nto those for any other storage of flammable and \ncombustible liquids. Safety measures such as \nclearances, security, corrosion protection, \ndrainage, diking and signing are provided to \ncontrol ignition sources, combustibles, leaks, \nspills and other hazards. \n5706.3.6 \nSoundproofing. \nWhere \nsoundproofing material is required during oil field \noperations, such material shall be noncombustible. \n❖ \nThe operation of drilling, pumping and \ndispensing equipment may create noise that \nneeds to be reduced. Soundproofing material \nmust not add a fuel source around the \nflammable or combustible liquids. Combustible \nsoundproofing is to be used only at locations \nthat are beyond the distances for the clearance \nbetween flammable and combustible liquids \nand combustibles. \n5706.3.7 \nSigns. Well locations shall have \nposted in a conspicuous place on or near such tank \nor tanks an approved sign with the name of the \nowner or operator, name of the leasee or the lease \nnumber, the well number and the telephone number \nwhere a responsible person can be reached at any \ntime. Such signs shall be maintained on the premises \nfrom the time materials are delivered for drilling \npurposes until the well is abandoned. \n❖ \nWell heads may or may not have personnel on \nsite, so it may be necessary to contact the \noperator/owner. The signs need to provide \nsufficient information so the operator/owner \ncan be notified of any problems with the site. \n5706.3.8 \nField-loading \nracks. \nField-\nloading racks shall be in accordance with Section \n5706.5. \n❖ \nSee the commentary to Section 5706.5. \n5706.4 Bulk plants or terminals. Portions of \nproperties where flammable and combustible \nliquids are received by tank vessels, pipelines, tank \ncars or tank vehicles and stored or blended in bulk \nfor the purpose of distribution by tank vessels, \npipelines, tanks cars, tank vehicles or containers \nshall be in accordance with Sections 5706.4.1 \nthrough 5706.4.10.4. \n❖ \nBulk plants and terminals are used for the \nblending or transferring of large volumes of \nflammable and combustible liquids. Besides \nnormally \ninvolving \nlarge \nquantities \nof \nflammable and combustible liquids, these \nfacilities can create numerous opportunities for \nleaks, spills and the escape of vapors. \n5706.4.1 \nBuilding construction. Buildings \nshall be constructed in accordance with SBC 201. \n❖ \nThese facilities are hazardous occupancies \ndivided into Group H-2 or H-3. Sections 414 \nand 415 of SBC 201 contain guidance for \ndetermining the construction requirements for \nthese two occupancies. \n5706.4.2 \nMeans of egress. Rooms in which \nliquids are stored, used or transferred by pumps \nshall have means of egress arranged to prevent \noccupants from being trapped in the event of fire. \n❖ \nThe means of egress from rooms where \nflammable or combustible liquids are present \nmust be an escape route for personnel that \ncannot be blocked in case of a fire. This may \nrequire having more than one independent \nescape route or having a short travel distance \nto a door exiting the room. Doors exiting rooms \nshould swing in the direction of exit travel. \n5706.4.3 \nHeating. Rooms in which Class I \nliquids are stored or used shall be heated only by \nmeans not constituting a source of ignition, such as \nsteam or hot water. Rooms containing heating \nappliances involving sources of ignition shall be \nlocated and arranged to prevent entry of flammable \nvapors. \n❖ \nHeating units that use open flames and other \nignition sources must be separated from areas \nwhere flammable or combustible liquids are \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1697 \n \naccidentally introduce ignition sources. \n5706.3.4 \nPrevention \nof \nblowouts. \nProtection shall be provided to control and prevent \nthe blowout of a well. Protection equipment shall \nmeet applicable governmental requirements.",
      "commentary": "A blowout is the uncontrolled release of oil, gas \nor water from a well. Pressure relief equipment \nmust be installed and maintained on a drilling \napparatus to reduce the likelihood of an \nuncontrolled release of oil, gas or water. Oil \nvapor or gas escaping in an uncontrolled \nmanner poses an extreme hazard and can \ngenerate enough energy to ignite during its \nrelease, which can lead to the destruction of \nthe drilling apparatus or the site itself with a \ncorresponding potential for loss of life.  \n5706.3.5 \nStorage \ntanks. \nStorage \nof \nflammable or combustible liquids in tanks shall be \nin accordance with Section 5704. Oil storage tanks \nor groups of tanks shall have posted in a \nconspicuous place, on or near such tank or tanks, an \napproved sign with the name of the owner or \noperator, or the lease number and the telephone \nnumber where a responsible person can be reached \nat any time.\n\n❖ The storage requirements for flammable and \ncombustible liquids at a well head are identical \nto those for any other storage of flammable and \ncombustible liquids. Safety measures such as \nclearances, security, corrosion protection, \ndrainage, diking and signing are provided to \ncontrol ignition sources, combustibles, leaks, \nspills and other hazards. \n5706.3.6 \nSoundproofing. \nWhere \nsoundproofing material is required during oil field \noperations, such material shall be noncombustible.\n\n❖ The operation of drilling, pumping and \ndispensing equipment may create noise that \nneeds to be reduced. Soundproofing material \nmust not add a fuel source around the \nflammable or combustible liquids. Combustible \nsoundproofing is to be used only at locations \nthat are beyond the distances for the clearance \nbetween flammable and combustible liquids \nand combustibles. \n5706.3.7 \nSigns. Well locations shall have \nposted in a conspicuous place on or near such tank \nor tanks an approved sign with the name of the \nowner or operator, name of the leasee or the lease \nnumber, the well number and the telephone number \nwhere a responsible person can be reached at any \ntime. Such signs shall be maintained on the premises \nfrom the time materials are delivered for drilling \npurposes until the well is abandoned.\n\n❖ Well heads may or may not have personnel on \nsite, so it may be necessary to contact the \noperator/owner. The signs need to provide \nsufficient information so the operator/owner \ncan be notified of any problems with the site. \n5706.3.8 \nField-loading \nracks. \nField-\nloading racks shall be in accordance with Section \n5706.5.\n\n❖ See the commentary to Section 5706.5. \n5706.4 Bulk plants or terminals. Portions of \nproperties where flammable and combustible \nliquids are received by tank vessels, pipelines, tank \ncars or tank vehicles and stored or blended in bulk \nfor the purpose of distribution by tank vessels, \npipelines, tanks cars, tank vehicles or containers \nshall be in accordance with Sections 5706.4.1 \nthrough 5706.4.10.4.\n\n❖ Bulk plants and terminals are used for the \nblending or transferring of large volumes of \nflammable and combustible liquids. Besides \nnormally \ninvolving \nlarge \nquantities \nof \nflammable and combustible liquids, these \nfacilities can create numerous opportunities for \nleaks, spills and the escape of vapors. \n5706.4.1 \nBuilding construction. Buildings \nshall be constructed in accordance with SBC 201.\n\n❖ These facilities are hazardous occupancies \ndivided into Group H-2 or H-3. Sections 414 \nand 415 of SBC 201 contain guidance for \ndetermining the construction requirements for \nthese two occupancies. \n5706.4.2 \nMeans of egress. Rooms in which \nliquids are stored, used or transferred by pumps \nshall have means of egress arranged to prevent \noccupants from being trapped in the event of fire.\n\n❖ The means of egress from rooms where \nflammable or combustible liquids are present \nmust be an escape route for personnel that \ncannot be blocked in case of a fire. This may \nrequire having more than one independent \nescape route or having a short travel distance \nto a door exiting the room. Doors exiting rooms \nshould swing in the direction of exit travel. \n5706.4.3 \nHeating. Rooms in which Class I \nliquids are stored or used shall be heated only by \nmeans not constituting a source of ignition, such as \nsteam or hot water. Rooms containing heating \nappliances involving sources of ignition shall be \nlocated and arranged to prevent entry of flammable \nvapors.\n\n❖ Heating units that use open flames and other \nignition sources must be separated from areas \nwhere flammable or combustible liquids are \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 128,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1698 \n \npresent or where vapors from these liquids can \nmigrate. The low flash point for Class I liquids \nrequires that where Class I liquid is present, \neither steam or hot water must be used as the \nheat source. \n5706.4.4 \nVentilation. Ventilation shall be \nprovided for rooms, buildings and enclosures in \nwhich Class I liquids are pumped, used or \ntransferred. Design of ventilation systems shall \nconsider the relatively high specific gravity of the \nvapors. Where natural ventilation is used, adequate \nopenings in \noutside walls at \nfloor level, \nunobstructed except by louvers or coarse screens, \nshall be provided. Where natural ventilation is \ninadequate, \nmechanical \nventilation \nshall \nbe \nprovided in accordance with SBC 501. \n❖ \nThe low flash point for Class I liquids requires \nthat where Class I liquid is present the area be \nventilated to prevent the accumulation of a \nvapor-air mixture above the LFL. Ventilation \ncan be either mechanical or natural. Because \nthe vapors from Class I liquids are heavier than \nair, the ventilation must remove the air at the \nfloor level. Natural ventilation must be to the \noutdoors. \n5706.4.4.1 \nBasements and pits. Class I \nliquids shall not be stored or used within a building \nhaving a basement or pit into which flammable \nvapors can travel, unless such area is provided with \nventilation designed to prevent the accumulation of \nflammable vapors therein. \n❖ \nThe vapors from Class I liquids are heavier \nthan air, so these vapors can settle from the \nupper floors and accumulate in a basement or \npit. In a building with a basement or pit that has \nany connection between the basement or pit \nand upper floors, the basement or pit is not to \nbe used for the storage or mixing of Class I \nliquids. The vapors from Class I liquids may \nsettle in the basement or pit through openings \nfor mechanical systems or openings that are \npart of an egress path, creating a hazard. \nUnless there is a mechanical or natural \nventilation system that is adequate for \nremoving \naccumulated \nvapors \nfrom \nthe \nbasement or pit, the building cannot be used \nfor the storage or mixing of Class I liquids. \n5706.4.4.2 \nDispensing of Class I liquids. \nContainers of Class I liquids shall not be drawn \nfrom or filled within buildings unless a provision is \nmade to prevent the accumulation of flammable \nvapors \nin \nhazardous \nconcentrations. \nWhere \nmechanical ventilation is required, it shall be kept \nin operation while flammable vapors could be \npresent. \n❖ \nContainers of Class I liquids cannot be \ndispensed or filled in a building unless \nventilation is installed to remove accumulated \nvapors. To make certain that vapors do not \naccumulate, any mechanical ventilation system \nmust operate continuously or whenever \ncontainers of Class I liquids are open. \n5706.4.5 \nStorage. Storage of Class I, II and \nIIIA liquids in bulk plants shall be in accordance \nwith the applicable provisions of Section 5704. \n❖ \nThe potential hazards of storing Class I, II and \nIIIA liquids are the same for bulk plants and \nterminals as for any other facility. The \nrequirements for storage are covered in \nSection 5704. \n5706.4.6 \nOverfill protection of Class I and \nII liquids. Manual and automatic systems shall be \nprovided to prevent overfill during the transfer of \nClass I and II liquids from mainline pipelines and \nmarine vessels in accordance with API 2350. \n❖ \nOverfill protection must comply with API 2350. \nThis standard is limited to above-ground tanks \nthat receive liquids from main pipelines or \nmarine vessels. The standard accomplishes \noverfill protection by awareness of available \ntank capacity and inventory and careful \nmonitoring and control of product movement. \n5706.4.7 \nWharves. This section shall apply \nto all wharves, piers, bulkheads and other structures \nover or contiguous to navigable water having a \nprimary function of transferring liquid cargo in bulk \nbetween shore installations and tank vessels, ships, \nbarges, lighter boats or other mobile floating craft. \nException: Marine motor fuel-dispensing facilities \nin accordance with Chapter 23. \n❖ \nThis \nsection \nregulates \nthe \ntransfer \nof \nflammable and combustible liquids in bulk \nquantities between a shore installation and any \nmarine vessel or other floating craft, except for \nmarine motor fuel-dispensing facilities, which \nare covered in Chapter 23. \n5706.4.7.1 \nTransferring \napprovals. \nHandling packaged cargo of liquids, including full \nand empty drums, bulk fuel and stores, over a wharf \nduring cargo transfer shall be subject to the approval \nof the wharf supervisor and the senior deck officer \non duty. \n❖ \nThe handling and transferring of flammable \nand \ncombustible \nliquids, \nincluding \nany \ncontainer that contains or has contained these \nliquids, must be approved by the personnel \nresponsible for the wharf. This will usually be \nthe wharf supervisor or senior deck officer. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1698 \n \npresent or where vapors from these liquids can \nmigrate. The low flash point for Class I liquids \nrequires that where Class I liquid is present, \neither steam or hot water must be used as the \nheat source. \n5706.4.4 \nVentilation. Ventilation shall be \nprovided for rooms, buildings and enclosures in \nwhich Class I liquids are pumped, used or \ntransferred. Design of ventilation systems shall \nconsider the relatively high specific gravity of the \nvapors. Where natural ventilation is used, adequate \nopenings in \noutside walls at \nfloor level, \nunobstructed except by louvers or coarse screens, \nshall be provided. Where natural ventilation is \ninadequate, \nmechanical \nventilation \nshall \nbe \nprovided in accordance with SBC 501.",
      "commentary": "The low flash point for Class I liquids requires \nthat where Class I liquid is present the area be \nventilated to prevent the accumulation of a \nvapor-air mixture above the LFL. Ventilation \ncan be either mechanical or natural. Because \nthe vapors from Class I liquids are heavier than \nair, the ventilation must remove the air at the \nfloor level. Natural ventilation must be to the \noutdoors. \n5706.4.4.1 \nBasements and pits. Class I \nliquids shall not be stored or used within a building \nhaving a basement or pit into which flammable \nvapors can travel, unless such area is provided with \nventilation designed to prevent the accumulation of \nflammable vapors therein.\n\n❖ The vapors from Class I liquids are heavier \nthan air, so these vapors can settle from the \nupper floors and accumulate in a basement or \npit. In a building with a basement or pit that has \nany connection between the basement or pit \nand upper floors, the basement or pit is not to \nbe used for the storage or mixing of Class I \nliquids. The vapors from Class I liquids may \nsettle in the basement or pit through openings \nfor mechanical systems or openings that are \npart of an egress path, creating a hazard. \nUnless there is a mechanical or natural \nventilation system that is adequate for \nremoving \naccumulated \nvapors \nfrom \nthe \nbasement or pit, the building cannot be used \nfor the storage or mixing of Class I liquids. \n5706.4.4.2 \nDispensing of Class I liquids. \nContainers of Class I liquids shall not be drawn \nfrom or filled within buildings unless a provision is \nmade to prevent the accumulation of flammable \nvapors \nin \nhazardous \nconcentrations. \nWhere \nmechanical ventilation is required, it shall be kept \nin operation while flammable vapors could be \npresent.\n\n❖ Containers of Class I liquids cannot be \ndispensed or filled in a building unless \nventilation is installed to remove accumulated \nvapors. To make certain that vapors do not \naccumulate, any mechanical ventilation system \nmust operate continuously or whenever \ncontainers of Class I liquids are open. \n5706.4.5 \nStorage. Storage of Class I, II and \nIIIA liquids in bulk plants shall be in accordance \nwith the applicable provisions of Section 5704.\n\n❖ The potential hazards of storing Class I, II and \nIIIA liquids are the same for bulk plants and \nterminals as for any other facility. The \nrequirements for storage are covered in \nSection 5704. \n5706.4.6 \nOverfill protection of Class I and \nII liquids. Manual and automatic systems shall be \nprovided to prevent overfill during the transfer of \nClass I and II liquids from mainline pipelines and \nmarine vessels in accordance with API 2350.\n\n❖ Overfill protection must comply with API 2350. \nThis standard is limited to above-ground tanks \nthat receive liquids from main pipelines or \nmarine vessels. The standard accomplishes \noverfill protection by awareness of available \ntank capacity and inventory and careful \nmonitoring and control of product movement. \n5706.4.7 \nWharves. This section shall apply \nto all wharves, piers, bulkheads and other structures \nover or contiguous to navigable water having a \nprimary function of transferring liquid cargo in bulk \nbetween shore installations and tank vessels, ships, \nbarges, lighter boats or other mobile floating craft. \nException: Marine motor fuel-dispensing facilities \nin accordance with Chapter 23.\n\n❖ This \nsection \nregulates \nthe \ntransfer \nof \nflammable and combustible liquids in bulk \nquantities between a shore installation and any \nmarine vessel or other floating craft, except for \nmarine motor fuel-dispensing facilities, which \nare covered in Chapter 23. \n5706.4.7.1 \nTransferring \napprovals. \nHandling packaged cargo of liquids, including full \nand empty drums, bulk fuel and stores, over a wharf \nduring cargo transfer shall be subject to the approval \nof the wharf supervisor and the senior deck officer \non duty.\n\n❖ The handling and transferring of flammable \nand \ncombustible \nliquids, \nincluding \nany \ncontainer that contains or has contained these \nliquids, must be approved by the personnel \nresponsible for the wharf. This will usually be \nthe wharf supervisor or senior deck officer. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 129,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1699 \n \nBecause these materials represent a potential \nhazard if mishandled, the person in authority \nmust be aware of the potential hazard and \napprove the process being used. \n5706.4.7.2 \nTransferring location. Wharves \nat which liquid cargoes are to be transferred in bulk \nquantities to or from tank vessels shall be not less \nthan 30 m from any bridge over a navigable \nwaterway; or from an entrance to, or superstructure \nof, any vehicular or railroad tunnel under a \nwaterway. The termination of the fixed piping used \nfor loading or unloading at a wharf shall be not less \nthan 60 m from a bridge or from an entrance to, or \nsuperstructures of, a tunnel. \n❖ \nTransportation facilities on a wharf must be \nprotected \nby \nseparation \nfrom \npublic \nthroughways. The separation distance required \nfor vessel loading or unloading is 30 m. Fixed \npiping must terminate 60 m from the same \nthroughways. \n5706.4.7.3 \nSuperstructure \nand \ndecking \nmaterial. Superstructure and decking shall be \ndesigned for the intended use. Decking shall be \nconstructed of materials that will afford the desired \ncombination of flexibility, resistance to shock, \ndurability, strength and fire resistance. \n❖ \nThe \nwharf \nsuperstructure \nand \ndecking \nmaterials have to be selected to withstand \nnormal loads, impact loads, fire exposure, \nenvironmental factors, etc. \n5706.4.7.4 \nTanks \nallowed. \nTanks \nused \nexclusively for ballast water or Class II or III liquids \nare allowed to be installed on suitably designed \nwharves. \n❖ \nTanks other than tanks used for Class I liquids \ncan be installed on a wharf if the wharf is \ndesigned for this purpose. \n5706.4.7.5 \nTransferring \nequipment. \nLoading pumps capable of building up pressures in \nexcess of the safe working pressure of cargo hose or \nloading arms shall be provided with bypasses, relief \nvalves or other arrangements to protect the loading \nfacilities against excessive pressure. Relief devices \nshall be tested not less than annually to determine \nthat they function satisfactorily at their set pressure. \n❖ \nPump systems must be designed so that \nexcess pressure cannot be created in the \npiping and storage system. If excess pressure \ndevelops and is not relieved, the equipment or \npiping and storage system can be damaged. A \ndamaged system could develop a leak. \n5706.4.7.6 \nPiping, valves and fittings. Piping \nvalves and fittings shall be in accordance with \nSection 5703.6except as modified by the following: \n1. Flexibility of piping shall be ensured by \nappropriate layout and arrangement of piping \nsupports so that motion of the wharf structure \nresulting from wave action, currents, tides or \nthe mooring of vessels will not subject the \npipe to repeated excessive strain. \n2. Pipe joints that depend on the friction \ncharacteristics of combustible materials or on \nthe grooving of pipe ends for mechanical \ncontinuity of piping shall not be used. \n3. Swivel joints are allowed in piping to which \nhoses are connected and for articulated, \nswivel-joint transfer systems, provided the \ndesign is such that the mechanical strength of \nthe joint will not be impaired if the packing \nmaterials fail such as by exposure to fire. \n4. Each line conveying Class I or II liquids \nleading to a wharf shall be provided with a \nblock valve that has ready access and that is \non shore, near the approach to the wharf and \noutside of any diked area. Where more than \none line is involved, the valves shall be \ngrouped in one location. \n5. Means shall be provided for easy access to \ncargo line valves located below the wharf \ndeck. \n6. Piping systems shall contain a sufficient \nnumber of valves to operate the system \nproperly and to control the flow of liquid in \nnormal operation and in the event of physical \ndamage. \n7. Piping on wharves shall be bonded and \ngrounded where Class I and II liquids are \ntransported. Where excessive stray currents \nare encountered, insulating joints shall be \ninstalled. \nBonding \nand \ngrounding \nconnections on piping shall be located on the \nwharf side of hose riser insulating flanges, \nwhere used, and shall be in a location \nprovided with ready access for inspection. \n8. Hose \nor \narticulated \nswivel-joint \npipe \nconnections used for cargo transfer shall be \ncapable of accommodating the combined \neffects of change in draft and maximum tidal \nrange, and mooring lines shall be kept \nadjusted to prevent surge of the vessel from \nplacing stress on the cargo transfer system. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1699 \n \nBecause these materials represent a potential \nhazard if mishandled, the person in authority \nmust be aware of the potential hazard and \napprove the process being used. \n5706.4.7.2 \nTransferring location. Wharves \nat which liquid cargoes are to be transferred in bulk \nquantities to or from tank vessels shall be not less \nthan 30 m from any bridge over a navigable \nwaterway; or from an entrance to, or superstructure \nof, any vehicular or railroad tunnel under a \nwaterway. The termination of the fixed piping used \nfor loading or unloading at a wharf shall be not less \nthan 60 m from a bridge or from an entrance to, or \nsuperstructures of, a tunnel.",
      "commentary": "Transportation facilities on a wharf must be \nprotected \nby \nseparation \nfrom \npublic \nthroughways. The separation distance required \nfor vessel loading or unloading is 30 m. Fixed \npiping must terminate 60 m from the same \nthroughways. \n5706.4.7.3 \nSuperstructure \nand \ndecking \nmaterial. Superstructure and decking shall be \ndesigned for the intended use. Decking shall be \nconstructed of materials that will afford the desired \ncombination of flexibility, resistance to shock, \ndurability, strength and fire resistance.\n\n❖ The \nwharf \nsuperstructure \nand \ndecking \nmaterials have to be selected to withstand \nnormal loads, impact loads, fire exposure, \nenvironmental factors, etc. \n5706.4.7.4 \nTanks \nallowed. \nTanks \nused \nexclusively for ballast water or Class II or III liquids \nare allowed to be installed on suitably designed \nwharves.\n\n❖ Tanks other than tanks used for Class I liquids \ncan be installed on a wharf if the wharf is \ndesigned for this purpose. \n5706.4.7.5 \nTransferring \nequipment. \nLoading pumps capable of building up pressures in \nexcess of the safe working pressure of cargo hose or \nloading arms shall be provided with bypasses, relief \nvalves or other arrangements to protect the loading \nfacilities against excessive pressure. Relief devices \nshall be tested not less than annually to determine \nthat they function satisfactorily at their set pressure.\n\n❖ Pump systems must be designed so that \nexcess pressure cannot be created in the \npiping and storage system. If excess pressure \ndevelops and is not relieved, the equipment or \npiping and storage system can be damaged. A \ndamaged system could develop a leak. \n5706.4.7.6 \nPiping, valves and fittings. Piping \nvalves and fittings shall be in accordance with \nSection 5703.6except as modified by the following: \n1. Flexibility of piping shall be ensured by \nappropriate layout and arrangement of piping \nsupports so that motion of the wharf structure \nresulting from wave action, currents, tides or \nthe mooring of vessels will not subject the \npipe to repeated excessive strain. \n2. Pipe joints that depend on the friction \ncharacteristics of combustible materials or on \nthe grooving of pipe ends for mechanical \ncontinuity of piping shall not be used. \n3. Swivel joints are allowed in piping to which \nhoses are connected and for articulated, \nswivel-joint transfer systems, provided the \ndesign is such that the mechanical strength of \nthe joint will not be impaired if the packing \nmaterials fail such as by exposure to fire. \n4. Each line conveying Class I or II liquids \nleading to a wharf shall be provided with a \nblock valve that has ready access and that is \non shore, near the approach to the wharf and \noutside of any diked area. Where more than \none line is involved, the valves shall be \ngrouped in one location. \n5. Means shall be provided for easy access to \ncargo line valves located below the wharf \ndeck. \n6. Piping systems shall contain a sufficient \nnumber of valves to operate the system \nproperly and to control the flow of liquid in \nnormal operation and in the event of physical \ndamage. \n7. Piping on wharves shall be bonded and \ngrounded where Class I and II liquids are \ntransported. Where excessive stray currents \nare encountered, insulating joints shall be \ninstalled. \nBonding \nand \ngrounding \nconnections on piping shall be located on the \nwharf side of hose riser insulating flanges, \nwhere used, and shall be in a location \nprovided with ready access for inspection. \n8. Hose \nor \narticulated \nswivel-joint \npipe \nconnections used for cargo transfer shall be \ncapable of accommodating the combined \neffects of change in draft and maximum tidal \nrange, and mooring lines shall be kept \nadjusted to prevent surge of the vessel from \nplacing stress on the cargo transfer system. \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 130,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1700 \n \n9. Hoses shall be supported to avoid kinking \nand damage from chafing. \n❖ \nThe general requirements of Section 5703.6 \napply to the piping on a wharf, with the \nexception of specific requirements that are \nunique to the design and operation of a wharf, \nas indicated in this section: \n1. \nWharves, especially floating wharves, \nneed flexible piping that can withstand \nwharf movement. \n2. \nSlip-joint pipe connections and threaded \nconnections are prohibited. The flexible \npiping required to handle the wharf’s \nmovement may move enough to cause \nthese types of joints to loosen. A loose \njoint can create a leak or a spill. \n3. \nSwivel \njoints \nare \nnecessary \nfor \nconnections between wharves, between \nthe wharf and land, and between the \nwharf and marine vessels. These joints \nare to be designed to withstand loads \nplaced on them even if the packing \nmaterial used to seal the joint fails. \n4. \nLines carrying Class I and II liquids \nrequire a block valve on each line feeding \nthe wharf. The block valve is to be near \nthe wharf and outside of the dike area. A \nblock valve is used to isolate the line from \nthe wharf. \n5. \nPiping used to transfer flammable and \ncombustible liquids under a wharf must be \nable to beaccessed. If these lines are not \nable to be accessed, it may be difficult or \nimpossible to inspect, maintain or provide \nfire protection to these lines. \n6. \nValves must be installed in the piping \nsystem so that sections of the system can \nbe isolated for maintenance or repairs or \nto stop the transfer of flammable and \ncombustible liquids in case of leaks, spills \nor fire. \n7. \nPiping must be bonded to prevent static \nsparks or sparks from the electrical \nequipment. \n8. \nSwivel joints must be protected from \nloads caused by movement of the wharf \nrelative to movement of the marine vessel. \n9. \nHoses must be maintained to prevent \ndamage. \n5706.4.7.7 \nLoading and unloading. Loading \nor discharging shall not commence until the wharf \nsuperintendent and officer in charge of the tank \nvessel agree that the tank vessel is properly moored \nand connections are properly made. \n❖ \nSection 5706.4.7.1 requires approval from the \nindividual responsible for the wharf for \ntransferring flammable and combustible liquids \nover the wharf. This section requires that this \nsame individual approve the mooring of the \nmarine vessel before transfer begins. Failure of \nthe moorings or excessive movement of the \nmarine vessel can damage the piping. \n5706.4.7.8 \nMechanical work. Mechanical \nwork shall not be performed on the wharf during \ncargo transfer, except under special authorization \nby the Fire official based on a review of the area \ninvolved, methods to be employed and precautions \nnecessary. \n❖ \nWork on the wharf or transfer equipment and \npiping is prohibited during the transfer of \nflammable or combustible liquids. Work can \nintroduce an ignition source or possible \ndamage to the equipment or piping system. \n5706.4.8 \nSources of ignition. Class I, II or \nIIIA liquids shall not be used, drawn or dispensed \nwhere flammable vapors can reach a source of \nignition. Smoking shall be prohibited except in \ndesignated \nlocations. \n“No \nSmoking” \nsigns \ncomplying with Section 310shall be conspicuously \nposted where a hazard from flammable vapors is \nnormally present. \n❖ \nOne of the principal safety measures for using \nflammable and combustible liquids is to keep \nsources of ignition away from the liquids. \n5706.4.9 \nDrainage control. Loading and \nunloading areas shall be provided with drainage \ncontrol in accordance with Section 5704.2.10. \n❖ \nFlammable and combustible liquids that leak or \nspill from a tank must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. The Fire official has the authority to \nconsider installations where the use of \ndrainage and dikes may not be necessary. \nListed secondary containment tanks need not \nbe surrounded by drainage control or dikes. \nThe secondary containment system in these \ntanks is considered equivalent to drainage and \ndiking. \n5706.4.10 \nFire protection. Fire protection \nshall be in accordance with Chapter 9 and Sections \n5706.4.10.1 through 5706.4.10.4. \n❖ \nFire protection complying with Chapter 9 is \nrequired for wharves. \n5706.4.10.1 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a rating of not less \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1700 \n \n9. Hoses shall be supported to avoid kinking \nand damage from chafing.",
