      "commentary": "The general requirements of Section 5703.6 \napply to the piping on a wharf, with the \nexception of specific requirements that are \nunique to the design and operation of a wharf, \nas indicated in this section: \n1. \nWharves, especially floating wharves, \nneed flexible piping that can withstand \nwharf movement. \n2. \nSlip-joint pipe connections and threaded \nconnections are prohibited. The flexible \npiping required to handle the wharf’s \nmovement may move enough to cause \nthese types of joints to loosen. A loose \njoint can create a leak or a spill. \n3. \nSwivel \njoints \nare \nnecessary \nfor \nconnections between wharves, between \nthe wharf and land, and between the \nwharf and marine vessels. These joints \nare to be designed to withstand loads \nplaced on them even if the packing \nmaterial used to seal the joint fails. \n4. \nLines carrying Class I and II liquids \nrequire a block valve on each line feeding \nthe wharf. The block valve is to be near \nthe wharf and outside of the dike area. A \nblock valve is used to isolate the line from \nthe wharf. \n5. \nPiping used to transfer flammable and \ncombustible liquids under a wharf must be \nable to beaccessed. If these lines are not \nable to be accessed, it may be difficult or \nimpossible to inspect, maintain or provide \nfire protection to these lines. \n6. \nValves must be installed in the piping \nsystem so that sections of the system can \nbe isolated for maintenance or repairs or \nto stop the transfer of flammable and \ncombustible liquids in case of leaks, spills \nor fire. \n7. \nPiping must be bonded to prevent static \nsparks or sparks from the electrical \nequipment. \n8. \nSwivel joints must be protected from \nloads caused by movement of the wharf \nrelative to movement of the marine vessel. \n9. \nHoses must be maintained to prevent \ndamage. \n5706.4.7.7 \nLoading and unloading. Loading \nor discharging shall not commence until the wharf \nsuperintendent and officer in charge of the tank \nvessel agree that the tank vessel is properly moored \nand connections are properly made.\n\n❖ Section 5706.4.7.1 requires approval from the \nindividual responsible for the wharf for \ntransferring flammable and combustible liquids \nover the wharf. This section requires that this \nsame individual approve the mooring of the \nmarine vessel before transfer begins. Failure of \nthe moorings or excessive movement of the \nmarine vessel can damage the piping. \n5706.4.7.8 \nMechanical work. Mechanical \nwork shall not be performed on the wharf during \ncargo transfer, except under special authorization \nby the Fire official based on a review of the area \ninvolved, methods to be employed and precautions \nnecessary.\n\n❖ Work on the wharf or transfer equipment and \npiping is prohibited during the transfer of \nflammable or combustible liquids. Work can \nintroduce an ignition source or possible \ndamage to the equipment or piping system. \n5706.4.8 \nSources of ignition. Class I, II or \nIIIA liquids shall not be used, drawn or dispensed \nwhere flammable vapors can reach a source of \nignition. Smoking shall be prohibited except in \ndesignated \nlocations. \n“No \nSmoking” \nsigns \ncomplying with Section 310shall be conspicuously \nposted where a hazard from flammable vapors is \nnormally present.\n\n❖ One of the principal safety measures for using \nflammable and combustible liquids is to keep \nsources of ignition away from the liquids. \n5706.4.9 \nDrainage control. Loading and \nunloading areas shall be provided with drainage \ncontrol in accordance with Section 5704.2.10.\n\n❖ Flammable and combustible liquids that leak or \nspill from a tank must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. The Fire official has the authority to \nconsider installations where the use of \ndrainage and dikes may not be necessary. \nListed secondary containment tanks need not \nbe surrounded by drainage control or dikes. \nThe secondary containment system in these \ntanks is considered equivalent to drainage and \ndiking. \n5706.4.10 \nFire protection. Fire protection \nshall be in accordance with Chapter 9 and Sections \n5706.4.10.1 through 5706.4.10.4.\n\n❖ Fire protection complying with Chapter 9 is \nrequired for wharves. \n5706.4.10.1 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a rating of not less \n-",
      "chapter_id": "ch57",
      "section_id": "sec5706"
    },
    {
      "page": 131,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1701 \n \nthan 20-B and complying with Section 906 shall be \nlocated within 23 m of hose connections, pumps \nand separator tanks. \n❖ \nPortable fire extinguishers must be located \nwithin 23 m of hose connections, pumps and \nseparator tanks. These locations are where a \npossible leak can occur and a portable fire \nextinguisher may be adequate in preventing a \nfire or controlling a small, flammable-liquid fire. \nThe 20-B portable fire extinguisher is for the \ncontrol of a small, flammableliquid fire. \n5706.4.10.2 \nFire hoses. Where piped water is \navailable, ready-connected fire hose in a size \nappropriate for the water supply shall be provided \nin accordance with Section 905so that manifolds \nwhere connections are made and broken can be \nreached by not less than one hose stream. \n❖ \nIf the fire control system uses piped water, a \nfire hose of adequate size for the piped water \nthat complies with Section 905 must be \navailable. The fire hose must be capable of \nwashing down manifolds in case of a leak or \nspill or for fighting a fire at the manifold. \n5706.4.10.3 \nObstruction \nof \nequipment. \nMaterial shall not be placed on wharves in such a \nmanner that would obstruct access to fire-fighting \nequipment or important pipeline control valves. \n❖ \nAccess to fire-fighting equipment and to valves \nfor isolating and controlling flammable and \ncombustible liquids must be kept clear. \nObstruction would prevent or slow any \nresponse to a leak, spill or fire. \n5706.4.10.4 \nFire apparatus access. Where the \nwharf is designed for vehicular traffic, an \nunobstructed fire apparatus access road to the shore \nend of the wharf shall be maintained in accordance \nwith Chapter 5. \n❖ \nWharves that are open to vehicle traffic are to \nbe provided with access for fire department  \nequipment. Access requirements are provided \nin Chapter 5. Where vehicle access to the \nwharf \ndoes \nnot \nexist, \nfire \ndepartment  \nequipment access is not required. \n5706.5 Bulk transfer and process transfer \noperations. Bulk transfer and process transfer \noperations shall be approved and be in accordance \nwith Sections 5706.5.1through 5706.5.4.5. Motor \nfuel-dispensing facilities shall comply with Chapter \n23. \n❖ \nThis section gives the Fire official the authority \nto require approval of bulk transfer and process \ntransfer operations. \n5706.5.1 \nGeneral. \nThe \nprovisions \nof \nSections 5706.5.1.1 through 5706.5.1.18shall apply \nto bulk transfer and process transfer operations; \nSections 5706.5.2 and 5706.5.2.1 shall apply to bulk \ntransfer operations; Sections 5706.5.3 through \n5706.5.3.3 shall apply to process transfer operations \nand Sections 5706.5.4through 5706.5.4.5shall apply \nto dispensing from tank vehicles and tank cars. \n❖ \nFacilities that are used for bulk transferring, \nbulk processing and bulk dispensing to tank \nvehicles and tank cars are covered by these \nsections. \n5706.5.1.1 \nLocation. \nBulk \ntransfer \nand \nprocess transfer operations shall be conducted in \napproved locations. Tank cars shall be unloaded \nonly on private sidings or railroad-siding facilities \nequipped for transferring flammable or combustible \nliquids. Tank vehicles and tank cars engaged in bulk \ntransfer or process transfer operations shall be \nseparated from buildings, above-ground tanks, \ncombustible materials, lot lines, public streets, \npublic alleys or public ways by a distance of 7.5 m \nfor Class I liquids and 4.5 for Class II and IIIA \nliquids measured from the nearest loading or \nunloading valve on the tank vehicle or tank car. \nException: Buildings for pumps and shelters for \npersonnel supporting transfer operations shall not \nbe required to be separated from tank vehicles and \ntank cars engaged in bulk transfer or process \ntransfer operations. \n❖ \nThe volume of flammable and combustible \nliquids being transferred and processed \nrequires that the location be protected from \nignition sources. This is accomplished by \nmaintaining minimum clearance between the \ntransfer and process operations and buildings, \nlot lines, public streets, alleys, public ways and \nabove-ground tanks. Note that the requirement \nonly applies to Class II and IIIA liquids, which \nis consistent with Section 2305.1.1 addressing \ndelivery vehicle locations at motor fuel-\ndispensing facilities. The language also makes \nit clear that any measurements are to the \nnearest loading or unloading valve on the tank \nvehicle or tank car. \n \nThe exception recognizes that a shelter or \nbuilding used for weather protection or in \nsupport of transfer operations is not intended to \nbe separated from such activities. \n5706.5.1.2 \nWeather protection canopies. \nWhere weather protection canopies are provided, \nthey shall be constructed in accordance with \nSection 5004.13. Weather protection canopies shall \nnot be located within 4.5 m of a building or \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1701 \n \nthan 20-B and complying with Section 906 shall be \nlocated within 23 m of hose connections, pumps \nand separator tanks.",
      "commentary": "Portable fire extinguishers must be located \nwithin 23 m of hose connections, pumps and \nseparator tanks. These locations are where a \npossible leak can occur and a portable fire \nextinguisher may be adequate in preventing a \nfire or controlling a small, flammable-liquid fire. \nThe 20-B portable fire extinguisher is for the \ncontrol of a small, flammableliquid fire. \n5706.4.10.2 \nFire hoses. Where piped water is \navailable, ready-connected fire hose in a size \nappropriate for the water supply shall be provided \nin accordance with Section 905so that manifolds \nwhere connections are made and broken can be \nreached by not less than one hose stream.\n\n❖ If the fire control system uses piped water, a \nfire hose of adequate size for the piped water \nthat complies with Section 905 must be \navailable. The fire hose must be capable of \nwashing down manifolds in case of a leak or \nspill or for fighting a fire at the manifold. \n5706.4.10.3 \nObstruction \nof \nequipment. \nMaterial shall not be placed on wharves in such a \nmanner that would obstruct access to fire-fighting \nequipment or important pipeline control valves.\n\n❖ Access to fire-fighting equipment and to valves \nfor isolating and controlling flammable and \ncombustible liquids must be kept clear. \nObstruction would prevent or slow any \nresponse to a leak, spill or fire. \n5706.4.10.4 \nFire apparatus access. Where the \nwharf is designed for vehicular traffic, an \nunobstructed fire apparatus access road to the shore \nend of the wharf shall be maintained in accordance \nwith Chapter 5.\n\n❖ Wharves that are open to vehicle traffic are to \nbe provided with access for fire department  \nequipment. Access requirements are provided \nin Chapter 5. Where vehicle access to the \nwharf \ndoes \nnot \nexist, \nfire \ndepartment  \nequipment access is not required. \n5706.5 Bulk transfer and process transfer \noperations. Bulk transfer and process transfer \noperations shall be approved and be in accordance \nwith Sections 5706.5.1through 5706.5.4.5. Motor \nfuel-dispensing facilities shall comply with Chapter \n23.\n\n❖ This section gives the Fire official the authority \nto require approval of bulk transfer and process \ntransfer operations. \n5706.5.1 \nGeneral. \nThe \nprovisions \nof \nSections 5706.5.1.1 through 5706.5.1.18shall apply \nto bulk transfer and process transfer operations; \nSections 5706.5.2 and 5706.5.2.1 shall apply to bulk \ntransfer operations; Sections 5706.5.3 through \n5706.5.3.3 shall apply to process transfer operations \nand Sections 5706.5.4through 5706.5.4.5shall apply \nto dispensing from tank vehicles and tank cars.\n\n❖ Facilities that are used for bulk transferring, \nbulk processing and bulk dispensing to tank \nvehicles and tank cars are covered by these \nsections. \n5706.5.1.1 \nLocation. \nBulk \ntransfer \nand \nprocess transfer operations shall be conducted in \napproved locations. Tank cars shall be unloaded \nonly on private sidings or railroad-siding facilities \nequipped for transferring flammable or combustible \nliquids. Tank vehicles and tank cars engaged in bulk \ntransfer or process transfer operations shall be \nseparated from buildings, above-ground tanks, \ncombustible materials, lot lines, public streets, \npublic alleys or public ways by a distance of 7.5 m \nfor Class I liquids and 4.5 for Class II and IIIA \nliquids measured from the nearest loading or \nunloading valve on the tank vehicle or tank car. \nException: Buildings for pumps and shelters for \npersonnel supporting transfer operations shall not \nbe required to be separated from tank vehicles and \ntank cars engaged in bulk transfer or process \ntransfer operations.\n\n❖ The volume of flammable and combustible \nliquids being transferred and processed \nrequires that the location be protected from \nignition sources. This is accomplished by \nmaintaining minimum clearance between the \ntransfer and process operations and buildings, \nlot lines, public streets, alleys, public ways and \nabove-ground tanks. Note that the requirement \nonly applies to Class II and IIIA liquids, which \nis consistent with Section 2305.1.1 addressing \ndelivery vehicle locations at motor fuel-\ndispensing facilities. The language also makes \nit clear that any measurements are to the \nnearest loading or unloading valve on the tank \nvehicle or tank car. \n \nThe exception recognizes that a shelter or \nbuilding used for weather protection or in \nsupport of transfer operations is not intended to \nbe separated from such activities. \n5706.5.1.2 \nWeather protection canopies. \nWhere weather protection canopies are provided, \nthey shall be constructed in accordance with \nSection 5004.13. Weather protection canopies shall \nnot be located within 4.5 m of a building or \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 132,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1702 \n \ncombustible material or within 7.5 m of building \nopenings, lot lines, public streets, public alleys or \npublic ways. \n❖ \nThis section makes clear that an open structure \nconsisting of only a noncombustible roof \nstructure is considered outdoor storage. A \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible \nroof \nprovides \nsufficient \nventilation for the storage area to be treated as \noutdoor storage. Separation from buildings and \nopenings is needed to prevent the vapors from \nflammable and combustible liquids from being \nexposed \nto \nan \nignition \nsource. \nThese \nseparation requirements also limit potential \nproperty and life losses. \n5706.5.1.3 \nVentilation. Ventilation shall be \nprovided to prevent accumulation of vapors in \naccordance with Section 5705.3.7.5.1. \n❖ \nThe requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3 that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5706.5.1.4 \nSources of ignition. Sources of \nignition shall be controlled or eliminated in \naccordance with Section 5003.7. \n❖ \nSmoking and open flames are strictly limited \naround flammable and combustible liquids. \nSection 5003.7prohibits smoking or open \nflames within 7.5 m of outdoor storage of \nflammable \nand \ncombustible \nliquids \nand \nanywhere indoors where there are flammable \nand combustible liquids or where vapors from \nflammable and combustible liquids may occur. \n5706.5.1.5 \nSpill control and secondary \ncontainment. Areas where transfer operations are \nlocated shall be provided with spill control and \nsecondary containment in accordance with Section \n5703.4. \nThe \nspill \ncontrol \nand \nsecondary \ncontainment system shall have a design capacity \ncapable of containing the capacity of the largest \ntank compartment located in the area where transfer \noperations are conducted. Containment of the \nrainfall volume specified in Section 5004.2.2.6 is \nnot required. \n❖ \nWhere flammable or combustible liquids are \npresent, spills must be controlled to prevent the \nspread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3discusses \nmechanical and natural exhaust systems for \nindoor facilities. The exhaust system must \nremove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range. The diked area must have \nsufficient capacity to contain the largest \nspillage of flammable and combustible liquids \nthat can be released from the largest tank. This \nwould be the volume of the largest tank that \nextends above the top of the dike. \n5706.5.1.6 \nFire protection. Fire protection \nshall be in accordance with Section 5703.2. \n❖ \nThe requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of a fire. \n5706.5.1.7 \nStatic \nprotection. \nStatic \nprotection shall be provided to prevent the \naccumulation of static charges during transfer \noperations. Bonding facilities shall be provided \nduring the transfer through open domes where Class \nI liquids are transferred, or where Class II and III \nliquids are transferred into tank vehicles or tank cars \nthat could contain vapors from previous cargoes of \nClass I liquids. \nProtection shall consist of a metallic bond wire \npermanently electrically connected to the fill stem. \nThe fill pipe assembly shall form a continuous \nelectrically conductive path downstream from the \npoint of bonding. The free end of such bond wire \nshall be provided with a clamp or equivalent device \nfor convenient attachment to a metallic part in \nelectrical contact with the cargo tank of the tank \nvehicle or tank car. For tank vehicles, protection \nshall consist of a flexible bond wire of adequate \nstrength for the intended service and the electrical \nresistance shall not exceed 1 megohm. For tank \ncars, bonding shall be provided where the resistance \nof a tank car to ground through the rails is 25 ohms \nor greater. \nSuch bonding connection shall be fastened to the \nvehicle, car or tank before dome covers are raised \nand shall remain in place until filling is complete \nand all dome covers have been closed and secured. \nExceptions: \n1. Where vehicles and cars are loaded \nexclusively with products not having a static-\naccumulating tendency, such as asphalt, \ncutback asphalt, most crude oils, residual oils \nand water-miscible liquids. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1702 \n \ncombustible material or within 7.5 m of building \nopenings, lot lines, public streets, public alleys or \npublic ways.",
      "commentary": "This section makes clear that an open structure \nconsisting of only a noncombustible roof \nstructure is considered outdoor storage. A \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible \nroof \nprovides \nsufficient \nventilation for the storage area to be treated as \noutdoor storage. Separation from buildings and \nopenings is needed to prevent the vapors from \nflammable and combustible liquids from being \nexposed \nto \nan \nignition \nsource. \nThese \nseparation requirements also limit potential \nproperty and life losses. \n5706.5.1.3 \nVentilation. Ventilation shall be \nprovided to prevent accumulation of vapors in \naccordance with Section 5705.3.7.5.1.\n\n❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3 that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5706.5.1.4 \nSources of ignition. Sources of \nignition shall be controlled or eliminated in \naccordance with Section 5003.7.\n\n❖ Smoking and open flames are strictly limited \naround flammable and combustible liquids. \nSection 5003.7prohibits smoking or open \nflames within 7.5 m of outdoor storage of \nflammable \nand \ncombustible \nliquids \nand \nanywhere indoors where there are flammable \nand combustible liquids or where vapors from \nflammable and combustible liquids may occur. \n5706.5.1.5 \nSpill control and secondary \ncontainment. Areas where transfer operations are \nlocated shall be provided with spill control and \nsecondary containment in accordance with Section \n5703.4. \nThe \nspill \ncontrol \nand \nsecondary \ncontainment system shall have a design capacity \ncapable of containing the capacity of the largest \ntank compartment located in the area where transfer \noperations are conducted. Containment of the \nrainfall volume specified in Section 5004.2.2.6 is \nnot required.\n\n❖ Where flammable or combustible liquids are \npresent, spills must be controlled to prevent the \nspread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3discusses \nmechanical and natural exhaust systems for \nindoor facilities. The exhaust system must \nremove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range. The diked area must have \nsufficient capacity to contain the largest \nspillage of flammable and combustible liquids \nthat can be released from the largest tank. This \nwould be the volume of the largest tank that \nextends above the top of the dike. \n5706.5.1.6 \nFire protection. Fire protection \nshall be in accordance with Section 5703.2.\n\n❖ The requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of a fire. \n5706.5.1.7 \nStatic \nprotection. \nStatic \nprotection shall be provided to prevent the \naccumulation of static charges during transfer \noperations. Bonding facilities shall be provided \nduring the transfer through open domes where Class \nI liquids are transferred, or where Class II and III \nliquids are transferred into tank vehicles or tank cars \nthat could contain vapors from previous cargoes of \nClass I liquids. \nProtection shall consist of a metallic bond wire \npermanently electrically connected to the fill stem. \nThe fill pipe assembly shall form a continuous \nelectrically conductive path downstream from the \npoint of bonding. The free end of such bond wire \nshall be provided with a clamp or equivalent device \nfor convenient attachment to a metallic part in \nelectrical contact with the cargo tank of the tank \nvehicle or tank car. For tank vehicles, protection \nshall consist of a flexible bond wire of adequate \nstrength for the intended service and the electrical \nresistance shall not exceed 1 megohm. For tank \ncars, bonding shall be provided where the resistance \nof a tank car to ground through the rails is 25 ohms \nor greater. \nSuch bonding connection shall be fastened to the \nvehicle, car or tank before dome covers are raised \nand shall remain in place until filling is complete \nand all dome covers have been closed and secured. \nExceptions: \n1. Where vehicles and cars are loaded \nexclusively with products not having a static-\naccumulating tendency, such as asphalt, \ncutback asphalt, most crude oils, residual oils \nand water-miscible liquids. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 133,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1703 \n \n2. Where Class I liquids are not handled at the \ntransfer facility and the tank vehicles are used \nexclusively for Class II and III liquids. \n3. Where vehicles and cars are loaded or \nunloaded through closed top or bottom \nconnections whether the hose is conductive \nor nonconductive. \nFilling through open domes into the tanks of tank \nvehicles or tank cars that contain vapor-air mixtures \nwithin the flammable range, or where the liquid \nbeing filled can form such a mixture, shall be by \nmeans of a downspout that extends to near the \nbottom of the tank. \n❖ \nStatic electricity will spark between surfaces \nwith different electrical potential. Vehicles that \nare or may have been used to carry Class I \nliquids are to be bonded. Vehicles with open \ndomes are to be bonded before the dome is \nopened. Bonding to control static electricity can \nbe done using wires, ground cables, metal \npiping or other similar means that will carry \ncurrent. Open dome tanks must use a \ndownspout that extends to near the bottom of \nthe tank. This downspout will reduce the mixing \nof the flammable or combustible liquid with air. \n \nBonding to control static electricity is not \nnecessary where static electricity is not an \nissue or a static spark would not act as an \nignition source. Three exceptions are given to \nthis section: \n1. \nCombustible liquids whose viscosity \nprevents the accumulation of static \nelectricity. \n2. \nFacilities and vehicles that do not handle \nClass I liquids. \n3. \nVehicles that use a closed system for \nloading and unloading flammable and \ncombustible \nliquids. \nThese \nclosed \nsystems prevent the vapors of flammable \nand combustible liquids from mixing with \nair to form a vapor-air mixture that can \nreach the LFL. \n5706.5.1.8 \nStray current protection. Tank \ncar loading facilities where Class I, II or IIIA liquids \nare transferred through open domes shall be \nprotected against stray currents by permanently \nbonding the pipe to not less than one rail and to the \ntransfer apparatus. Multiple pipes entering the \ntransfer areas shall be permanently electrically \nbonded together. In areas where excessive stray \ncurrents are known to exist, all pipes entering the \ntransfer area shall be provided with insulating \nsections to isolate electrically the transfer apparatus \nfrom the pipelines. \n❖ \nBonding of piping to the transfer apparatus and \nto a rail prevents any stray current from arcing. \nAny electrical equipment can develop stray \ncurrent. Grounding of electrical equipment, \ndispensing piping and vehicles will prevent the \naccumulation of electrical potential, which will \nprevent the stray current from arcing and \nforming an ignition source. \n5706.5.1.9 \nTop loading. When top loading a \ntank vehicle with Class I and II liquids without \nvapor control, valves used for the final control of \nflow shall be of the self-closing type and shall be \nmanually held open except where automatic means \nare provided for shutting off the flow when the tank \nis full. Where used, automatic shutoff systems shall \nbe provided with a manual shutoff valve located at \na safe distance from the loading nozzle to stop the \nflow if the automatic system fails. \nWhen top loading a tank vehicle with vapor control, \nflow control shall be in accordance with Section \n5706.5.1.10. Self closing valves shall not be tied or \nlocked in the open position. \n❖ \nA top-loading tank vehicle for use with Class I \nand II flammable and combustible liquids must \nhave either a self-closing valve, a control valve \nthat is manually held open or an automatic \nshutoff control valve to prevent overfilling and \nspillage. The automatic shutoff control valve is \nto have a manual backup control valve located \na safe distance from the loading nozzle.  \n \nIf the dispensing system includes \nvapor \ncontrol, the top loading is to comply with \nSection 5706.5.1.10. \n5706.5.1.10 \nBottom loading. When bottom \nloading a tank vehicle or tank car with or without \nvapor control, a positive means shall be provided \nfor loading a predetermined quantity of liquid, \ntogether with an automatic secondary shutoff \ncontrol to prevent overfill. The connecting \ncomponents between the transfer equipment and the \ntank vehicle or tank car required to operate the \nsecondary control shall be functionally compatible. \n❖ \nSpillage is prevented when filling a bottom-\nloading tank vehicle by using a loading system \nthat loads a predetermined quantity of \nflammable or combustible liquid. An automatic \nsecondary shutoff control valve is required for \na bottom-loading tank vehicle. \n5706.5.1.10.1 Dry disconnect coupling. When \nbottom loading a tank vehicle, the coupling between \nthe liquid loading hose or pipe and the truck piping \nshall be a dry disconnect coupling. \n❖ \nTo prevent spillage when disconnecting the \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1703 \n \n2. Where Class I liquids are not handled at the \ntransfer facility and the tank vehicles are used \nexclusively for Class II and III liquids. \n3. Where vehicles and cars are loaded or \nunloaded through closed top or bottom \nconnections whether the hose is conductive \nor nonconductive. \nFilling through open domes into the tanks of tank \nvehicles or tank cars that contain vapor-air mixtures \nwithin the flammable range, or where the liquid \nbeing filled can form such a mixture, shall be by \nmeans of a downspout that extends to near the \nbottom of the tank.",
      "commentary": "Static electricity will spark between surfaces \nwith different electrical potential. Vehicles that \nare or may have been used to carry Class I \nliquids are to be bonded. Vehicles with open \ndomes are to be bonded before the dome is \nopened. Bonding to control static electricity can \nbe done using wires, ground cables, metal \npiping or other similar means that will carry \ncurrent. Open dome tanks must use a \ndownspout that extends to near the bottom of \nthe tank. This downspout will reduce the mixing \nof the flammable or combustible liquid with air. \n \nBonding to control static electricity is not \nnecessary where static electricity is not an \nissue or a static spark would not act as an \nignition source. Three exceptions are given to \nthis section: \n1. \nCombustible liquids whose viscosity \nprevents the accumulation of static \nelectricity. \n2. \nFacilities and vehicles that do not handle \nClass I liquids. \n3. \nVehicles that use a closed system for \nloading and unloading flammable and \ncombustible \nliquids. \nThese \nclosed \nsystems prevent the vapors of flammable \nand combustible liquids from mixing with \nair to form a vapor-air mixture that can \nreach the LFL. \n5706.5.1.8 \nStray current protection. Tank \ncar loading facilities where Class I, II or IIIA liquids \nare transferred through open domes shall be \nprotected against stray currents by permanently \nbonding the pipe to not less than one rail and to the \ntransfer apparatus. Multiple pipes entering the \ntransfer areas shall be permanently electrically \nbonded together. In areas where excessive stray \ncurrents are known to exist, all pipes entering the \ntransfer area shall be provided with insulating \nsections to isolate electrically the transfer apparatus \nfrom the pipelines.\n\n❖ Bonding of piping to the transfer apparatus and \nto a rail prevents any stray current from arcing. \nAny electrical equipment can develop stray \ncurrent. Grounding of electrical equipment, \ndispensing piping and vehicles will prevent the \naccumulation of electrical potential, which will \nprevent the stray current from arcing and \nforming an ignition source. \n5706.5.1.9 \nTop loading. When top loading a \ntank vehicle with Class I and II liquids without \nvapor control, valves used for the final control of \nflow shall be of the self-closing type and shall be \nmanually held open except where automatic means \nare provided for shutting off the flow when the tank \nis full. Where used, automatic shutoff systems shall \nbe provided with a manual shutoff valve located at \na safe distance from the loading nozzle to stop the \nflow if the automatic system fails. \nWhen top loading a tank vehicle with vapor control, \nflow control shall be in accordance with Section \n5706.5.1.10. Self closing valves shall not be tied or \nlocked in the open position.\n\n❖ A top-loading tank vehicle for use with Class I \nand II flammable and combustible liquids must \nhave either a self-closing valve, a control valve \nthat is manually held open or an automatic \nshutoff control valve to prevent overfilling and \nspillage. The automatic shutoff control valve is \nto have a manual backup control valve located \na safe distance from the loading nozzle.  \n \nIf the dispensing system includes \nvapor \ncontrol, the top loading is to comply with \nSection 5706.5.1.10. \n5706.5.1.10 \nBottom loading. When bottom \nloading a tank vehicle or tank car with or without \nvapor control, a positive means shall be provided \nfor loading a predetermined quantity of liquid, \ntogether with an automatic secondary shutoff \ncontrol to prevent overfill. The connecting \ncomponents between the transfer equipment and the \ntank vehicle or tank car required to operate the \nsecondary control shall be functionally compatible.\n\n❖ Spillage is prevented when filling a bottom-\nloading tank vehicle by using a loading system \nthat loads a predetermined quantity of \nflammable or combustible liquid. An automatic \nsecondary shutoff control valve is required for \na bottom-loading tank vehicle. \n5706.5.1.10.1 Dry disconnect coupling. When \nbottom loading a tank vehicle, the coupling between \nthe liquid loading hose or pipe and the truck piping \nshall be a dry disconnect coupling.\n\n❖ To prevent spillage when disconnecting the \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 134,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1704 \n \ndispensing system from the bottom-loading \nvehicle, the system is to use a dry connection. \n5706.5.1.10.2 Venting. When bottom loading a \ntank vehicle or tank car that is equipped for vapor \ncontrol and vapor control is not used, the tank shall \nbe \nvented \nto \nthe \natmosphere \nto \nprevent \npressurization of the tank. Such venting shall be at \na height equal to or greater than the top of the cargo \ntank. \n❖ \nPressure is relieved in a bottom-loading tank \nduring the loading process by venting the tank \nto the atmosphere. The tank vent is to be above \nthe top of the upper limit to which flammable \nand combustible liquid can be loaded. This \nprevents the vent from spilling flammable or \ncombustible liquid. \n5706.5.1.10.3 Vapor-tight \nconnection. \nConnections to the plant vapor control system shall \nbe designed to prevent the escape of vapor to the \natmosphere when not connected to a tank vehicle or \ntank car. \n❖ \nVapor recovery systems must be designed so \nthat when they are not in use, vapors cannot \nescape the connection to the tank vehicle. \n5706.5.1.10.4 Vapor-processing \nequipment. \nVapor-processing equipment shall be separated \nfrom above-ground tanks, warehouses, other plant \nbuildings, transfer facilities or nearest lot line of \nadjoining property that can be built on by a distance \nof not less than 7.5 m. Vapor-processing equipment \nshall be protected from physical damage by remote \nlocation, guard rails, curbs or fencing. \n❖ \nVapor recovery is the most dangerous \ncomponent of flammable or combustible liquid \ntransfer. To protect property and life, the vapor \nrecovery equipment is to be separated from \nother buildings, equipment and lot lines. The \nvapor recovery equipment must be protected \nfrom physical damage either by separation or \nby physical barriers. Any damage to the vapor \nrecovery equipment could create a vapor-air \nmixture that is flammable. The same damage \ncould generate an ignition source. \n5706.5.1.11 \nSwitch loading. Tank vehicles or \ntank cars that have previously contained Class I \nliquids shall not be loaded with Class II or III \nliquids until such vehicles and all piping, pumps, \nhoses and meters connected thereto have been \ncompletely drained and flushed. \n❖ \nClass I liquids and their vapors must be \ncleaned from a tank vehicle before loading it \nwith Class II or III combustible liquids. The \nvapors from Class I liquids can affect the \nresponse to Class II or III liquids by being the \nsource of ignition and the initial fuel source to \nstart a Class II or III liquid fire. \n5706.5.1.12 \nLoading racks. Where provided, \nloading racks, stairways or platforms shall be \nconstructed of noncombustible materials. Buildings \nfor pumps or for shelter of loading personnel are \nallowed to be part of the loading rack. Wiring and \nelectrical equipment located within 7.5 m of any \nportion of the loading rack shall be in accordance \nwith Section 5703.1.1. \n❖ \nLoading racks and buildings that are part of the \nloading rack and used to shelter pumps and \nloading personnel are to be noncombustible. \nThis reduces the fuel sources in the vicinity of \nthe \nflammable \nand \ncombustible \nliquids. \nElectrical equipment within 7.5 m of the loading \nracks is to be classified as a hazardous \nlocation. This removes an ignition source from \nthe immediate vicinity. \n5706.5.1.13 \nTransfer apparatus. Bulk and \nprocess transfer apparatus shall be of an approved \ntype. \n❖ \nThis section gives the Fire official the authority \nto approve any transfer apparatus. \n5706.5.1.14 \nInside buildings. Tank vehicles \nand tank cars shall not be located inside a building \nwhile transferring Class I, II or IIIA liquids, unless \napproved by the Fire official. \nException: Tank vehicles are allowed under \nweather protection canopies and canopies of \nautomobile motor vehicle fuel-dispensing stations. \n❖ \nTank vehicles are to be loaded outside of a \nbuilding unless approved by the Fire official. \nThe potential for the accumulation of vapors in \na building where the bulk loading of tank \nvehicles \ntakes \nplace \nproduces \nan \nunacceptable hazard. \n \nThe exception allows loading tank vehicles \nunder a canopy because a canopy structure is \nconsidered to be outdoor usage. \n5706.5.1.15 \nTank vehicle and tank car \ncertification. Certification shall be maintained for \ntank vehicles and tank cars in accordance with \nDOTn 49 CFR Parts 100-185. \n❖ \nTank vehicles for use with flammable and \ncombustible liquids are regulated under DOTn \n49 CFR, Parts 100-185. Tank vehicles and \ntank cars not having a current certification are \nnot to be used. \n5706.5.1.16 \nTank vehicle and tank car \nstability. Tank vehicles and tank cars shall be \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1704 \n \ndispensing system from the bottom-loading \nvehicle, the system is to use a dry connection. \n5706.5.1.10.2 Venting. When bottom loading a \ntank vehicle or tank car that is equipped for vapor \ncontrol and vapor control is not used, the tank shall \nbe \nvented \nto \nthe \natmosphere \nto \nprevent \npressurization of the tank. Such venting shall be at \na height equal to or greater than the top of the cargo \ntank.",
      "commentary": "Pressure is relieved in a bottom-loading tank \nduring the loading process by venting the tank \nto the atmosphere. The tank vent is to be above \nthe top of the upper limit to which flammable \nand combustible liquid can be loaded. This \nprevents the vent from spilling flammable or \ncombustible liquid. \n5706.5.1.10.3 Vapor-tight \nconnection. \nConnections to the plant vapor control system shall \nbe designed to prevent the escape of vapor to the \natmosphere when not connected to a tank vehicle or \ntank car.\n\n❖ Vapor recovery systems must be designed so \nthat when they are not in use, vapors cannot \nescape the connection to the tank vehicle. \n5706.5.1.10.4 Vapor-processing \nequipment. \nVapor-processing equipment shall be separated \nfrom above-ground tanks, warehouses, other plant \nbuildings, transfer facilities or nearest lot line of \nadjoining property that can be built on by a distance \nof not less than 7.5 m. Vapor-processing equipment \nshall be protected from physical damage by remote \nlocation, guard rails, curbs or fencing.\n\n❖ Vapor recovery is the most dangerous \ncomponent of flammable or combustible liquid \ntransfer. To protect property and life, the vapor \nrecovery equipment is to be separated from \nother buildings, equipment and lot lines. The \nvapor recovery equipment must be protected \nfrom physical damage either by separation or \nby physical barriers. Any damage to the vapor \nrecovery equipment could create a vapor-air \nmixture that is flammable. The same damage \ncould generate an ignition source. \n5706.5.1.11 \nSwitch loading. Tank vehicles or \ntank cars that have previously contained Class I \nliquids shall not be loaded with Class II or III \nliquids until such vehicles and all piping, pumps, \nhoses and meters connected thereto have been \ncompletely drained and flushed.\n\n❖ Class I liquids and their vapors must be \ncleaned from a tank vehicle before loading it \nwith Class II or III combustible liquids. The \nvapors from Class I liquids can affect the \nresponse to Class II or III liquids by being the \nsource of ignition and the initial fuel source to \nstart a Class II or III liquid fire. \n5706.5.1.12 \nLoading racks. Where provided, \nloading racks, stairways or platforms shall be \nconstructed of noncombustible materials. Buildings \nfor pumps or for shelter of loading personnel are \nallowed to be part of the loading rack. Wiring and \nelectrical equipment located within 7.5 m of any \nportion of the loading rack shall be in accordance \nwith Section 5703.1.1.\n\n❖ Loading racks and buildings that are part of the \nloading rack and used to shelter pumps and \nloading personnel are to be noncombustible. \nThis reduces the fuel sources in the vicinity of \nthe \nflammable \nand \ncombustible \nliquids. \nElectrical equipment within 7.5 m of the loading \nracks is to be classified as a hazardous \nlocation. This removes an ignition source from \nthe immediate vicinity. \n5706.5.1.13 \nTransfer apparatus. Bulk and \nprocess transfer apparatus shall be of an approved \ntype.\n\n❖ This section gives the Fire official the authority \nto approve any transfer apparatus. \n5706.5.1.14 \nInside buildings. Tank vehicles \nand tank cars shall not be located inside a building \nwhile transferring Class I, II or IIIA liquids, unless \napproved by the Fire official. \nException: Tank vehicles are allowed under \nweather protection canopies and canopies of \nautomobile motor vehicle fuel-dispensing stations.\n\n❖ Tank vehicles are to be loaded outside of a \nbuilding unless approved by the Fire official. \nThe potential for the accumulation of vapors in \na building where the bulk loading of tank \nvehicles \ntakes \nplace \nproduces \nan \nunacceptable hazard. \n \nThe exception allows loading tank vehicles \nunder a canopy because a canopy structure is \nconsidered to be outdoor usage. \n5706.5.1.15 \nTank vehicle and tank car \ncertification. Certification shall be maintained for \ntank vehicles and tank cars in accordance with \nDOTn 49 CFR Parts 100-185.\n\n❖ Tank vehicles for use with flammable and \ncombustible liquids are regulated under DOTn \n49 CFR, Parts 100-185. Tank vehicles and \ntank cars not having a current certification are \nnot to be used. \n5706.5.1.16 \nTank vehicle and tank car \nstability. Tank vehicles and tank cars shall be \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 135,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1705 \n \nstabilized against movement during loading and \nunloading \nin \naccordance \nwith \nSections \n5706.5.1.16.1 through 5706.5.1.16.3. \n❖ \nThe stability of tank vehicles and tank cars is to \nbe maintained during loading and unloading. \nThe movement of a tank vehicle or tank car \nduring loading or unloading could cause a spill. \n5706.5.1.16.1 Tank vehicles. When the vehicle is \nparked for loading or unloading, the cargo trailer \nportion of the tank vehicle shall be secured in a \nmanner that will prevent unintentional movement. \n❖ \nCargo trailers must be secured to prevent \nmovement during loading and unloading. \n5706.5.1.16.2 Chock blocks. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be used during transfer operations of tank \nvehicles. \n❖ \nTank vehicles are to use chock blocks that \nconform to the wheels to prevent movement. \nMovement of the tank vehicle could cause a \nspill. \n5706.5.1.16.3 Tank cars. Brakes shall be set and \nthe wheels shall be blocked to prevent rolling. \n❖ \nTank cars are to use both the tank car brakes \nand blocks to prevent movement. Movement of \nthe tank car could cause a spill. \n5706.5.1.17 \nMonitoring. Transfer operations \nshall be monitored by an approved monitoring \nsystem or by an attendant. Where monitoring is by \nan attendant, the operator or other competent person \nshall be present at all times. \n❖ \nTo prevent spillage, the transfer operations are \nto be continually monitored by an individual at \nthe site. \n5706.5.1.18 \nSecurity. Transfer operations shall \nbe surrounded by a noncombustible fence not less \nthan 1.5 m in height. Tank vehicles and tank cars \nshall not be loaded or unloaded unless such vehicles \nare entirely within the fenced area. \nExceptions: \n1. Motor fuel-dispensing facilities complying \nwith Chapter 23. \n2. Installations where adequate public safety \nexists because of isolation, natural barriers or \nother factors as determined appropriate by \nthe Fire official. \n3. Facilities or properties that are entirely \nenclosed or protected from entry. \n❖ \nTransfer operations must take place in a \nfenced-in \narea \nto \nprevent \naccess \nby \nunauthorized personnel and the possibility of \nintroduction of ignition sources around the \ntransfer operation. \n \nThe three exceptions cover special sets of \ncircumstances: \n1. \nMotor \nfuel-dispensing \nfacilities \nthat \ncomply with Chapter 23. \n2. \nInstallation approved by the Fire official \nthat provides security complying with the \nintent of the code. \n3. \nFacilities or properties that are completely \nenclosed or protected from entry by \nunauthorized persons. \n5706.5.2 \nBulk transfer. Bulk transfer shall \nbe in accordance with Sections 5706.5.1and \n5706.5.2.1. \n❖ \nThe operation of a motor vehicle is prohibited \nduring bulk transfer to prevent the presence of \nan ignition source. \n5706.5.2.1 \nVehicle motor. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: Where unloading is performed with a \npump deriving its power from the tank vehicle \nmotor. \n❖ \nThe engine of a motor vehicle is a source of \nignition. This source of ignition is to be turned \noff during transfer of flammable or combustible \nliquids. \n \nThe exception allows the engine of a motor \nvehicle to operate during transfer of flammable \nor combustible liquids only if the pump to move \nthe \nflammable or combustible liquids is \npowered by the vehicle engine. \n5706.5.3 \nProcess transfer. Process transfer \nshall be in accordance with Section 5706.5.1and \nSections 5706.5.3.1 through 5706.5.3.3. \n❖ \nSafety features are installed in the processing \nsystem to protect the system from failure. The \nfailure \nmay \nbe \ncaused \nby \noperational \nprocedures or equipment. The process transfer \nis to be designed and operated to prevent \nhazards such as leaks, spills, pressure buildup, \nsiphonage, accumulation of vapors and \nexposure to ignition sources. \n5706.5.3.1 \nPiping, valves, hoses and fittings. \nPiping, valves, hoses and fittings that are not a part \nof the tank vehicle or tank car shall be in accordance \nwith Section 5703.6. Caps or plugs that prevent \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1705 \n \nstabilized against movement during loading and \nunloading \nin \naccordance \nwith \nSections \n5706.5.1.16.1 through 5706.5.1.16.3.",
      "commentary": "The stability of tank vehicles and tank cars is to \nbe maintained during loading and unloading. \nThe movement of a tank vehicle or tank car \nduring loading or unloading could cause a spill. \n5706.5.1.16.1 Tank vehicles. When the vehicle is \nparked for loading or unloading, the cargo trailer \nportion of the tank vehicle shall be secured in a \nmanner that will prevent unintentional movement.\n\n❖ Cargo trailers must be secured to prevent \nmovement during loading and unloading. \n5706.5.1.16.2 Chock blocks. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be used during transfer operations of tank \nvehicles.\n\n❖ Tank vehicles are to use chock blocks that \nconform to the wheels to prevent movement. \nMovement of the tank vehicle could cause a \nspill. \n5706.5.1.16.3 Tank cars. Brakes shall be set and \nthe wheels shall be blocked to prevent rolling.\n\n❖ Tank cars are to use both the tank car brakes \nand blocks to prevent movement. Movement of \nthe tank car could cause a spill. \n5706.5.1.17 \nMonitoring. Transfer operations \nshall be monitored by an approved monitoring \nsystem or by an attendant. Where monitoring is by \nan attendant, the operator or other competent person \nshall be present at all times.\n\n❖ To prevent spillage, the transfer operations are \nto be continually monitored by an individual at \nthe site. \n5706.5.1.18 \nSecurity. Transfer operations shall \nbe surrounded by a noncombustible fence not less \nthan 1.5 m in height. Tank vehicles and tank cars \nshall not be loaded or unloaded unless such vehicles \nare entirely within the fenced area. \nExceptions: \n1. Motor fuel-dispensing facilities complying \nwith Chapter 23. \n2. Installations where adequate public safety \nexists because of isolation, natural barriers or \nother factors as determined appropriate by \nthe Fire official. \n3. Facilities or properties that are entirely \nenclosed or protected from entry.\n\n❖ Transfer operations must take place in a \nfenced-in \narea \nto \nprevent \naccess \nby \nunauthorized personnel and the possibility of \nintroduction of ignition sources around the \ntransfer operation. \n \nThe three exceptions cover special sets of \ncircumstances: \n1. \nMotor \nfuel-dispensing \nfacilities \nthat \ncomply with Chapter 23. \n2. \nInstallation approved by the Fire official \nthat provides security complying with the \nintent of the code. \n3. \nFacilities or properties that are completely \nenclosed or protected from entry by \nunauthorized persons. \n5706.5.2 \nBulk transfer. Bulk transfer shall \nbe in accordance with Sections 5706.5.1and \n5706.5.2.1.\n\n❖ The operation of a motor vehicle is prohibited \nduring bulk transfer to prevent the presence of \nan ignition source. \n5706.5.2.1 \nVehicle motor. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: Where unloading is performed with a \npump deriving its power from the tank vehicle \nmotor.\n\n❖ The engine of a motor vehicle is a source of \nignition. This source of ignition is to be turned \noff during transfer of flammable or combustible \nliquids. \n \nThe exception allows the engine of a motor \nvehicle to operate during transfer of flammable \nor combustible liquids only if the pump to move \nthe \nflammable or combustible liquids is \npowered by the vehicle engine. \n5706.5.3 \nProcess transfer. Process transfer \nshall be in accordance with Section 5706.5.1and \nSections 5706.5.3.1 through 5706.5.3.3.\n\n❖ Safety features are installed in the processing \nsystem to protect the system from failure. The \nfailure \nmay \nbe \ncaused \nby \noperational \nprocedures or equipment. The process transfer \nis to be designed and operated to prevent \nhazards such as leaks, spills, pressure buildup, \nsiphonage, accumulation of vapors and \nexposure to ignition sources. \n5706.5.3.1 \nPiping, valves, hoses and fittings. \nPiping, valves, hoses and fittings that are not a part \nof the tank vehicle or tank car shall be in accordance \nwith Section 5703.6. Caps or plugs that prevent \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 136,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1706 \n \nleakage or spillage shall be provided at all points of \nconnection to transfer piping. \n❖ \nPiping complying with Section 5703.6 provides \nprotection against leaks and overpressures that \nmay create leaks at joints or rupture of the \npipes. To prevent any residue from leaking or \nspilling from the piping system, caps or plugs \nare to be available for all openings. \n5706.5.3.1.1 \nShutoff \nvalves. \nApproved \nautomatically or manually activated shutoff valves \nshall be provided where the transfer hose connects \nto the process piping, and on both sides of any \nexterior fire-resistance-rated wall through which \nthe piping passes. Manual shutoff valves shall be \narranged so that they are able to be accessed from \ngrade. Valves shall not be locked in the open \nposition. \n❖ \nShutoff valves must be installed to isolate \nportions of the piping system. The valves must \nbe located where the flammable or combustible \nliquids connect to the process equipment. \nValves are to be located on both sides of \nexterior fire-resistance-rated walls. Valves are \nnot to be locked in the open position. \n5706.5.3.1.2 \nHydrostatic relief. Hydrostatic \npressure-limiting or relief devices shall be provided \nwhere pressure buildup in trapped sections of the \nsystem could exceed the design pressure of the \ncomponents of the system. \nDevices shall relieve to other portions of the system \nor to another approved location. \n❖ \nPressure relief valves must be installed to \nprevent damage to the system by releasing the \npressure either into another portion of the \nsystem or to an approved location. This \nprevents any vapors from the flammable and \ncombustible liquids from being released into \nthe atmosphere of the building or facility. \n5706.5.3.1.3 \nAntisiphon valves. Antisiphon \nvalves shall be provided where the system design \nwould allow siphonage. \n❖ \nTo prevent leakage or spillage by siphoning \nflammable or combustible liquids from one \nportion of the process system to another, an \napproved antisiphon device must be installed. \n5706.5.3.2 \nVents. Normal and emergency \nvents shall be maintained operable at all times. \n❖ \nVents \nare \ninstalled \nto \nhelp \nprevent \noverpressurization of tanks and transfer piping. \nIf these vents fail to operate as designed, \nserious damage to the system could result. \n5706.5.3.3 \nMotive power. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: When unloading is performed with a \npump deriving its power from the tank vehicle \nmotor. \n❖ \nBecause there is always a possibility that \nvapors or minor liquid spillage could present a \nfire hazard, it is important to remove all \npossible sources of ignition from the vicinity. \nRequiring internal combustion engines to be \nshut off before connections are made or broken \nremoves an ignition source from the vicinity. \n \nThe exception acknowledges that some pumps \nare powered by the engine of the tank vehicle \ninvolved in the liquid transfer operation. \n5706.5.4 \nDispensing from tank vehicles \nand tank cars. Dispensing from tank vehicles and \ntank cars into the fuel tanks of motor vehicles shall \nbe prohibited unless allowed by and conducted in \naccordance \nwith \nSections \n5706.5.4.1through \n5706.5.4.5. \n❖ \nThe dispensing of flammable or combustible \nliquids from a tank vehicle or tank car into the \nfuel tank of a motor vehicle is covered by this \nsection. \n5706.5.4.1 \nMarine \ncraft \nand \nspecial \nequipment. Liquids intended for use as motor fuels \nare allowed to be transferred from tank vehicles into \nthe fuel tanks of marine craft and special equipment \nwhere approved by the Fire official, and where: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to fuel tanks. \n2. The operation is not performed where the \npublic has access or where there is unusual \nexposure to life and property. \n3. The dispensing line does not exceed 15 m in \nlength. \n4. The dispensing nozzle is approved. \n❖ \nTransfer of motor fuel into marine craft and \nspecial equipment is covered by this section. \n \nThe tank vehicle or tank car must be designed \nand equipped specifically for fueling other \nvehicles and equipment and the dispensing \nequipment must be approved for this use. The \ndispensing line cannot be more than 15 m long. \nThe dispensing must be done in a controlled \narea where there is minimal exposure to life or \nproperty. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1706 \n \nleakage or spillage shall be provided at all points of \nconnection to transfer piping.",
      "commentary": "Piping complying with Section 5703.6 provides \nprotection against leaks and overpressures that \nmay create leaks at joints or rupture of the \npipes. To prevent any residue from leaking or \nspilling from the piping system, caps or plugs \nare to be available for all openings. \n5706.5.3.1.1 \nShutoff \nvalves. \nApproved \nautomatically or manually activated shutoff valves \nshall be provided where the transfer hose connects \nto the process piping, and on both sides of any \nexterior fire-resistance-rated wall through which \nthe piping passes. Manual shutoff valves shall be \narranged so that they are able to be accessed from \ngrade. Valves shall not be locked in the open \nposition.\n\n❖ Shutoff valves must be installed to isolate \nportions of the piping system. The valves must \nbe located where the flammable or combustible \nliquids connect to the process equipment. \nValves are to be located on both sides of \nexterior fire-resistance-rated walls. Valves are \nnot to be locked in the open position. \n5706.5.3.1.2 \nHydrostatic relief. Hydrostatic \npressure-limiting or relief devices shall be provided \nwhere pressure buildup in trapped sections of the \nsystem could exceed the design pressure of the \ncomponents of the system. \nDevices shall relieve to other portions of the system \nor to another approved location.\n\n❖ Pressure relief valves must be installed to \nprevent damage to the system by releasing the \npressure either into another portion of the \nsystem or to an approved location. This \nprevents any vapors from the flammable and \ncombustible liquids from being released into \nthe atmosphere of the building or facility. \n5706.5.3.1.3 \nAntisiphon valves. Antisiphon \nvalves shall be provided where the system design \nwould allow siphonage.\n\n❖ To prevent leakage or spillage by siphoning \nflammable or combustible liquids from one \nportion of the process system to another, an \napproved antisiphon device must be installed. \n5706.5.3.2 \nVents. Normal and emergency \nvents shall be maintained operable at all times.\n\n❖ Vents \nare \ninstalled \nto \nhelp \nprevent \noverpressurization of tanks and transfer piping. \nIf these vents fail to operate as designed, \nserious damage to the system could result. \n5706.5.3.3 \nMotive power. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: When unloading is performed with a \npump deriving its power from the tank vehicle \nmotor.\n\n❖ Because there is always a possibility that \nvapors or minor liquid spillage could present a \nfire hazard, it is important to remove all \npossible sources of ignition from the vicinity. \nRequiring internal combustion engines to be \nshut off before connections are made or broken \nremoves an ignition source from the vicinity. \n \nThe exception acknowledges that some pumps \nare powered by the engine of the tank vehicle \ninvolved in the liquid transfer operation. \n5706.5.4 \nDispensing from tank vehicles \nand tank cars. Dispensing from tank vehicles and \ntank cars into the fuel tanks of motor vehicles shall \nbe prohibited unless allowed by and conducted in \naccordance \nwith \nSections \n5706.5.4.1through \n5706.5.4.5.\n\n❖ The dispensing of flammable or combustible \nliquids from a tank vehicle or tank car into the \nfuel tank of a motor vehicle is covered by this \nsection. \n5706.5.4.1 \nMarine \ncraft \nand \nspecial \nequipment. Liquids intended for use as motor fuels \nare allowed to be transferred from tank vehicles into \nthe fuel tanks of marine craft and special equipment \nwhere approved by the Fire official, and where: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to fuel tanks. \n2. The operation is not performed where the \npublic has access or where there is unusual \nexposure to life and property. \n3. The dispensing line does not exceed 15 m in \nlength. \n4. The dispensing nozzle is approved.\n\n❖ Transfer of motor fuel into marine craft and \nspecial equipment is covered by this section. \n \nThe tank vehicle or tank car must be designed \nand equipped specifically for fueling other \nvehicles and equipment and the dispensing \nequipment must be approved for this use. The \ndispensing line cannot be more than 15 m long. \nThe dispensing must be done in a controlled \narea where there is minimal exposure to life or \nproperty. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 137,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1707 \n \n5706.5.4.2 \nEmergency \nrefueling. \nWhere \napproved by the Fire official, dispensing of motor \nvehicle fuel from tank vehicles into the fuel tanks \nof motor vehicles is allowed during emergencies. \nDispensing from tank vehicles shall be in \naccordance with Sections 5706.2.8 and 5706.6. \n❖ \nEmergency refueling of vehicles is permitted \nonly where approved by the Fire official. \n5706.5.4.3 \nAircraft fueling. Transfer of \nliquids from tank vehicles to the fuel tanks of \naircraft shall be in accordance with Chapter 20. \n❖ \nChapter 20 covers the requirements for aircraft \nfueling. \n5706.5.4.4 \nFueling of vehicles at farms, \nconstruction sites and similar areas. Transfer of \nliquid from tank vehicles to motor vehicles for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits and borrow pits is allowed in accordance with \nSection 5706.2.8. \n❖ \nFueling of vehicles at farms, construction sites \nand similar areas is covered by Section \n5706.2.8. The dispensing of fuel at a farm or \nconstruction site may be from a tanker to a \nvehicle or equipment. Dispensing using a \ntanker requires that the tanker be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing equipment \nmust be approved for this use. The dispensing \nline cannot be more than 30 m long. \n \nThe tanker operator is responsible for the \ndispensing line and the tanker, so these two \nitems need to be in the same area. The \ndispensing cannot be done around an ignition \nsource, such as smoking, or electrical \nequipment that is not classified for use in \nhazardous locations. \n5706.5.4.5 \nCommercial, \nindustrial, \ngovernmental or manufacturing. Dispensing of \nClass II and III motor vehicle fuel from tank \nvehicles into the fuel tanks of motor vehicles \nlocated at commercial, industrial, governmental or \nmanufacturing establishments is allowed where \npermitted, provided that such dispensing operations \nare conducted in accordance with the following: \n1. Dispensing shall occur only at sites that have \nbeen issued a permit to conduct mobile \nfueling. \n2. The owner of a mobile fueling operation shall \nprovide to the jurisdiction a written response \nplan which demonstrates readiness to \nrespond to a fuel spill and carry out \nappropriate \nmitigation \nmeasures, \nand \ndescribes the process to dispose properly of \ncontaminated materials. \n3. A detailed site plan shall be submitted with \neach application for a permit. The site plan \nshall indicate: all buildings, structures and \nappurtenances on site and their use or \nfunction; all uses adjacent to the lot lines of \nthe site; the locations of all storm drain \nopenings, adjacent waterways or wetlands; \ninformation \nregarding \nslope, \nnatural \ndrainage, curbing, impounding and how a \nspill will be retained on the site property; and \nthe scale of the site plan. \nProvisions shall be made to prevent liquids spilled \nduring dispensing operations from flowing into \nbuildings or off-site. Acceptable methods include, \nbut shall not be limited to, grading driveways, \nraising doorsills or other approved means. \n4. The Fire official is allowed to impose limits \non the times and days during which mobile \nfueling operations is allowed to take place, \nand specific locations on a site where fueling \nis permitted. \n5. Mobile fueling operations shall be conducted \nin areas not open to the public or shall be \nlimited to times when the public is not \npresent. \n6. Mobile fueling shall not take place within 4.5 \nm of buildings, property lines, combustible \nstorage or storm drains. \nExceptions: \n1. The distance to storm drains shall not \napply where an approved storm drain cover \nor an approved equivalent that will prevent \nany fuel from reaching the drain is in place \nprior to fueling or a fueling hose being \nplaced within 4.5 m of the drain. Where \nplacement of a storm drain cover will cause \nthe accumulation of excessive water or \ndifficulty in conducting the fueling, such \ncover shall not be used and the fueling shall \nnot take place within 4.5 m of a drain. \n2. The distance to storm drains shall not \napply for drains that direct influent to \napproved oil interceptors. \n7. The tank vehicle shall comply with the \nrequirements of NFPA 385. The tank \nvehicle’s specific functions shall include that \nof supplying fuel to motor vehicle fuel tanks. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1707 \n \n5706.5.4.2 \nEmergency \nrefueling. \nWhere \napproved by the Fire official, dispensing of motor \nvehicle fuel from tank vehicles into the fuel tanks \nof motor vehicles is allowed during emergencies. \nDispensing from tank vehicles shall be in \naccordance with Sections 5706.2.8 and 5706.6.",
      "commentary": "Emergency refueling of vehicles is permitted \nonly where approved by the Fire official. \n5706.5.4.3 \nAircraft fueling. Transfer of \nliquids from tank vehicles to the fuel tanks of \naircraft shall be in accordance with Chapter 20.\n\n❖ Chapter 20 covers the requirements for aircraft \nfueling. \n5706.5.4.4 \nFueling of vehicles at farms, \nconstruction sites and similar areas. Transfer of \nliquid from tank vehicles to motor vehicles for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits and borrow pits is allowed in accordance with \nSection 5706.2.8.\n\n❖ Fueling of vehicles at farms, construction sites \nand similar areas is covered by Section \n5706.2.8. The dispensing of fuel at a farm or \nconstruction site may be from a tanker to a \nvehicle or equipment. Dispensing using a \ntanker requires that the tanker be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing equipment \nmust be approved for this use. The dispensing \nline cannot be more than 30 m long. \n \nThe tanker operator is responsible for the \ndispensing line and the tanker, so these two \nitems need to be in the same area. The \ndispensing cannot be done around an ignition \nsource, such as smoking, or electrical \nequipment that is not classified for use in \nhazardous locations. \n5706.5.4.5 \nCommercial, \nindustrial, \ngovernmental or manufacturing. Dispensing of \nClass II and III motor vehicle fuel from tank \nvehicles into the fuel tanks of motor vehicles \nlocated at commercial, industrial, governmental or \nmanufacturing establishments is allowed where \npermitted, provided that such dispensing operations \nare conducted in accordance with the following: \n1. Dispensing shall occur only at sites that have \nbeen issued a permit to conduct mobile \nfueling. \n2. The owner of a mobile fueling operation shall \nprovide to the jurisdiction a written response \nplan which demonstrates readiness to \nrespond to a fuel spill and carry out \nappropriate \nmitigation \nmeasures, \nand \ndescribes the process to dispose properly of \ncontaminated materials. \n3. A detailed site plan shall be submitted with \neach application for a permit. The site plan \nshall indicate: all buildings, structures and \nappurtenances on site and their use or \nfunction; all uses adjacent to the lot lines of \nthe site; the locations of all storm drain \nopenings, adjacent waterways or wetlands; \ninformation \nregarding \nslope, \nnatural \ndrainage, curbing, impounding and how a \nspill will be retained on the site property; and \nthe scale of the site plan. \nProvisions shall be made to prevent liquids spilled \nduring dispensing operations from flowing into \nbuildings or off-site. Acceptable methods include, \nbut shall not be limited to, grading driveways, \nraising doorsills or other approved means. \n4. The Fire official is allowed to impose limits \non the times and days during which mobile \nfueling operations is allowed to take place, \nand specific locations on a site where fueling \nis permitted. \n5. Mobile fueling operations shall be conducted \nin areas not open to the public or shall be \nlimited to times when the public is not \npresent. \n6. Mobile fueling shall not take place within 4.5 \nm of buildings, property lines, combustible \nstorage or storm drains. \nExceptions: \n1. The distance to storm drains shall not \napply where an approved storm drain cover \nor an approved equivalent that will prevent \nany fuel from reaching the drain is in place \nprior to fueling or a fueling hose being \nplaced within 4.5 m of the drain. Where \nplacement of a storm drain cover will cause \nthe accumulation of excessive water or \ndifficulty in conducting the fueling, such \ncover shall not be used and the fueling shall \nnot take place within 4.5 m of a drain. \n2. The distance to storm drains shall not \napply for drains that direct influent to \napproved oil interceptors. \n7. The tank vehicle shall comply with the \nrequirements of NFPA 385. The tank \nvehicle’s specific functions shall include that \nof supplying fuel to motor vehicle fuel tanks. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 138,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1708 \n \nThe vehicle and all its equipment shall be \nmaintained in good repair. \n8. Signs prohibiting smoking or open flames \nwithin 7.5 m of the tank vehicle or the point \nof fueling shall be prominently posted on \nthree sides of the vehicle including the back \nand both sides. \n9. A portable fire extinguisher with a minimum \nrating of 40:BC shall be provided on the \nvehicle with signage clearly indicating its \nlocation. \n10. The dispensing nozzles and hoses shall be of \nan approved and listed type. \n11. The dispensing hose shall not be extended \nfrom the reel more than 30 m in length. \n12. Absorbent materials, nonwater-absorbent \npads, a 3 m-long containment boom, an \napproved \ncontainer \nwith \nlid \nand \na \nnonmetallic shovel shall be provided to \nmitigate a minimum 19 L fuel spill. \n13. Tank vehicles shall be equipped with a “fuel \nlimit” switch such as a count-back switch, to \nlimit the amount of a single fueling operation \nto not more than 1900 L before resetting the \nlimit switch. \nException: Tank vehicles where the operator \ncarries and can utilize a remote emergency shutoff \ndevice that when activated, immediately causes \nflow of fuel from the tank vehicle to cease. \n14. Persons \nresponsible \nfor \ndispensing \noperations shall be trained in the appropriate \nmitigating actions in the event of a fire, leak \nor spill. Training records shall be maintained \nby the dispensing company. \n15. Operators of tank vehicles used for mobile \nfueling operations shall have in their \npossession at all times an emergency \ncommunications device to notify the proper \nauthorities in the event of an emergency. \n16. The tank vehicle dispensing equipment shall \nbe constantly attended and operated only by \ndesignated personnel who are trained to \nhandle and dispense motor fuels. \n17. Fuel dispensing shall be prohibited within 7.5 \nm of any source of ignition. \n18. The engines of vehicles being fueled shall be \nshut off during dispensing operations. \n19. Nighttime fueling operations shall only take \nplace in adequately lighted areas. \n20. The tank vehicle shall be positioned with \nrespect to vehicles being fueled to prevent \ntraffic from driving over the delivery hose. \n21. During fueling operations, tank vehicle \nbrakes shall be set, chock blocks shall be in \nplace and warning lights shall be in \noperation. \n22. Motor vehicle fuel tanks shall not be topped \noff. \n23. The dispensing hose shall be properly placed \non an approved reel or in an approved \ncompartment prior to moving the tank \nvehicle. \n24. The Fire official and other appropriate \nauthorities shall be notified when a \nreportable spill or unauthorized discharge \noccurs. \n25. Operators shall place a drip pan or an \nabsorbent pillow under each fuel fill opening \nprior to and during dispensing operations. \nDrip pans shall be liquid-tight. The pan or \nabsorbent pillow shall have a capacity of not \nless than 11.36 L. Spills retained in the drip \npan or absorbent pillow need not be reported. \nOperators, when fueling, shall have on their \nperson an absorbent pad capable of capturing \ndiesel fuel overfills. Except during fueling, \nthe nozzle shall face upward and an \nabsorbent pad shall be kept under the nozzle \nto catch drips. Contaminated absorbent pads \nor pillows shall be disposed of regularly in \naccordance with applicable governmental \nrequirements. \n❖ \nThis \nsection \ncodifies \nminimum \nsafety \nrequirements for the regulation of certain \nmobile \nfueling \noperations, \nprovides \nadministrative controls over fueling sites, \nspecifies the types of tank vehicles required in \nsuch operations and specifies training and \nlicensing requirements for persons engaged in \nmobile fueling operations. \n \nRegardless \nof \nprevious \nallowances \nor \nrestrictions by the legacy model fire codes (i.e., \nnational, standard and uniform), mobile fueling \nis flourishing nationally and is welcomed in \nmany jurisdictions. In fact, a number of \nauthorities having jurisdictions have developed \nregulations specifically allowing for expanded \nmobile fueling operations. The regulations in \nthis \nsection \nare \nconsistent \nwith \nthose \ngovernmental regulations as well as those \ncontained in NFPA 30A and provide an \ninternational model for jurisdictions to follow. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1708 \n \nThe vehicle and all its equipment shall be \nmaintained in good repair. \n8. Signs prohibiting smoking or open flames \nwithin 7.5 m of the tank vehicle or the point \nof fueling shall be prominently posted on \nthree sides of the vehicle including the back \nand both sides. \n9. A portable fire extinguisher with a minimum \nrating of 40:BC shall be provided on the \nvehicle with signage clearly indicating its \nlocation. \n10. The dispensing nozzles and hoses shall be of \nan approved and listed type. \n11. The dispensing hose shall not be extended \nfrom the reel more than 30 m in length. \n12. Absorbent materials, nonwater-absorbent \npads, a 3 m-long containment boom, an \napproved \ncontainer \nwith \nlid \nand \na \nnonmetallic shovel shall be provided to \nmitigate a minimum 19 L fuel spill. \n13. Tank vehicles shall be equipped with a “fuel \nlimit” switch such as a count-back switch, to \nlimit the amount of a single fueling operation \nto not more than 1900 L before resetting the \nlimit switch. \nException: Tank vehicles where the operator \ncarries and can utilize a remote emergency shutoff \ndevice that when activated, immediately causes \nflow of fuel from the tank vehicle to cease. \n14. Persons \nresponsible \nfor \ndispensing \noperations shall be trained in the appropriate \nmitigating actions in the event of a fire, leak \nor spill. Training records shall be maintained \nby the dispensing company. \n15. Operators of tank vehicles used for mobile \nfueling operations shall have in their \npossession at all times an emergency \ncommunications device to notify the proper \nauthorities in the event of an emergency. \n16. The tank vehicle dispensing equipment shall \nbe constantly attended and operated only by \ndesignated personnel who are trained to \nhandle and dispense motor fuels. \n17. Fuel dispensing shall be prohibited within 7.5 \nm of any source of ignition. \n18. The engines of vehicles being fueled shall be \nshut off during dispensing operations. \n19. Nighttime fueling operations shall only take \nplace in adequately lighted areas. \n20. The tank vehicle shall be positioned with \nrespect to vehicles being fueled to prevent \ntraffic from driving over the delivery hose. \n21. During fueling operations, tank vehicle \nbrakes shall be set, chock blocks shall be in \nplace and warning lights shall be in \noperation. \n22. Motor vehicle fuel tanks shall not be topped \noff. \n23. The dispensing hose shall be properly placed \non an approved reel or in an approved \ncompartment prior to moving the tank \nvehicle. \n24. The Fire official and other appropriate \nauthorities shall be notified when a \nreportable spill or unauthorized discharge \noccurs. \n25. Operators shall place a drip pan or an \nabsorbent pillow under each fuel fill opening \nprior to and during dispensing operations. \nDrip pans shall be liquid-tight. The pan or \nabsorbent pillow shall have a capacity of not \nless than 11.36 L. Spills retained in the drip \npan or absorbent pillow need not be reported. \nOperators, when fueling, shall have on their \nperson an absorbent pad capable of capturing \ndiesel fuel overfills. Except during fueling, \nthe nozzle shall face upward and an \nabsorbent pad shall be kept under the nozzle \nto catch drips. Contaminated absorbent pads \nor pillows shall be disposed of regularly in \naccordance with applicable governmental \nrequirements.",
      "commentary": "This \nsection \ncodifies \nminimum \nsafety \nrequirements for the regulation of certain \nmobile \nfueling \noperations, \nprovides \nadministrative controls over fueling sites, \nspecifies the types of tank vehicles required in \nsuch operations and specifies training and \nlicensing requirements for persons engaged in \nmobile fueling operations. \n \nRegardless \nof \nprevious \nallowances \nor \nrestrictions by the legacy model fire codes (i.e., \nnational, standard and uniform), mobile fueling \nis flourishing nationally and is welcomed in \nmany jurisdictions. In fact, a number of \nauthorities having jurisdictions have developed \nregulations specifically allowing for expanded \nmobile fueling operations. The regulations in \nthis \nsection \nare \nconsistent \nwith \nthose \ngovernmental regulations as well as those \ncontained in NFPA 30A and provide an \ninternational model for jurisdictions to follow. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 139,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1709 \n \n \nThe greatest operational uses of mobile fueling \nare in conjunction with fueling of fleets, such as \ntrucking companies, bus companies, delivery \ncompanies, municipal fleets, the US Postal \nService \nfleets \nand \nsimilar \noperations. \nNationwide, the annual mobile fueling volume \nis \nconservatively \nestimated \nto \nexceed \n1,892,705,892 L and it is increasing at a rate \nexceeding 30 percent per year. It is a business \ncarried out by both public and private entities. \nOne private company alone delivers over \n454,200,000 L per year. There are several \nother companies that deliver from 1,892,500 to \n11,355,000 L per month. These operations are \noccurring in all regions of the United States \nsince the early 1990s and in some areas, even \nlonger. \n \nMobile fueling thrives because it meets several \nneeds: \n1. \nIt is more cost efficient to bring delivery of \nfuel to high-volume consuming vehicles \nversus having each of those vehicles go \nto the fuel source. \n2. \nFueling is a safer operation where carried \nout by a trained, focused specialist who is \nfamiliar with the dispensing equipment \nand safety regulations, is trained in spill \ncontrol and mitigation and knows what \nsteps to take should an incident occur. \n3. \nFuel-consuming fleet operators recognize \nboth safety and cost benefits by not \ninvolving a multitude of employees in a \nfueling operation for which they are not \ntrained and are not likely to develop an \noverriding concern for safety. \n4. \nAdditional safety controls are evolving \nthrough the use of technology systems. \nSome systems are not economically \nfeasible unless they include additional \nservices. For example, some mobile \nfueling \noperations \nbring \ncost-saving \nadvantages to their clients through the \nprovision of a data-capturing system. In \naddition to having instant remote fuel-flow \nstopping capabilities, the system frees the \noperator to concentrate solely on the task \nof safe dispensing. \n5. \nOn-site mobile fueling eliminates the \ntraffic hazards and air pollution problems \nassociated with driving fleets of vehicles \nto a fixed fueling facility. \n❖ \nThere is no known adverse fire incident history \nassociated with mobile fueling. Given the \nlength of time that mobile fueling has been \noccurring, the data points to an outstanding \nsafety record. There is no safety-related \nreason that mobile fueling operations should \nnot be allowed, provided such operations are \ncarried out in keeping with reasonable safety \nrequirements, including those designed to \nprotect water supply and environment, as \nprovided in this section. \n5706.6 Tank vehicles and vehicle operation. \nTank vehicles shall be designed, constructed, \nequipped and maintained in accordance with NFPA \n385 and Sections 5706.6.1through 5706.6.4. \n❖ \nThis section sets forth rules for the operation of \ntank vehicles used for the transportation of \nflammable and combustible liquids. Included \nare parking and garaging regulations, fire \nextinguisher requirements and regulations for \nthe discharge of flammable and combustible \nliquids into underground storage tanks. The \ndischarge of flammable and combustible \nliquids into underground storage tanks \n \nNFPA 385 details requirements for materials \nand methods of construction for flammable and \ncombustible liquid tank vehicles to provide \nprotection for their cargo under highway \nconditions. Design and construction of these \nvehicles must also conform to the requirements \nset forth in DOTn 49 CFR. \n5706.6.1 \nOperation of tank vehicles. Tank \nvehicles shall be utilized and operated in \naccordance with NFPA 385 and Sections 5706.6.1.1 \nthrough 5706.6.1.11. \n❖ \nNFPA 385 outlines the requirements for the \noperation of tank vehicles. These requirements \ndetail required practices during transit, parking, \nloading and unloading, and maintenance and \nrepair designed to reduce the potential for \naccidental release of the vehicle cargo. \n5706.6.1.1 \nVehicle \nmaintenance. \nTank \nvehicles shall not be operated unless they are in \nproper state of repair and free from accumulation of \ngrease, oil or other flammable substance, and leaks. \n❖ \nGood housekeeping practices extend to tank \nvehicles just as much as they do to permanent \nfacilities. Keeping vehicles clean and in good \nrepair reduces the possibility for accumulations \nof flammable materials to become a fuel source \nfor a fire. \n5706.6.1.2 \nLeaving vehicle unattended. The \ndriver, operator or attendant of a tank vehicle shall \nnot remain in the vehicle cab and shall not leave the \nvehicle while it is being filled or discharged. The \ndelivery hose, when attached to a tank vehicle, shall \nbe considered to be a part of the tank vehicle. \n❖ \nThe tank vehicle driver, operator or attendant \nmust be prepared to immediately suspend \ndispensing, loading or unloading operations; \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1709 \n \n \nThe greatest operational uses of mobile fueling \nare in conjunction with fueling of fleets, such as \ntrucking companies, bus companies, delivery \ncompanies, municipal fleets, the US Postal \nService \nfleets \nand \nsimilar \noperations. \nNationwide, the annual mobile fueling volume \nis \nconservatively \nestimated \nto \nexceed \n1,892,705,892 L and it is increasing at a rate \nexceeding 30 percent per year. It is a business \ncarried out by both public and private entities. \nOne private company alone delivers over \n454,200,000 L per year. There are several \nother companies that deliver from 1,892,500 to \n11,355,000 L per month. These operations are \noccurring in all regions of the United States \nsince the early 1990s and in some areas, even \nlonger. \n \nMobile fueling thrives because it meets several \nneeds: \n1. \nIt is more cost efficient to bring delivery of \nfuel to high-volume consuming vehicles \nversus having each of those vehicles go \nto the fuel source. \n2. \nFueling is a safer operation where carried \nout by a trained, focused specialist who is \nfamiliar with the dispensing equipment \nand safety regulations, is trained in spill \ncontrol and mitigation and knows what \nsteps to take should an incident occur. \n3. \nFuel-consuming fleet operators recognize \nboth safety and cost benefits by not \ninvolving a multitude of employees in a \nfueling operation for which they are not \ntrained and are not likely to develop an \noverriding concern for safety. \n4. \nAdditional safety controls are evolving \nthrough the use of technology systems. \nSome systems are not economically \nfeasible unless they include additional \nservices. For example, some mobile \nfueling \noperations \nbring \ncost-saving \nadvantages to their clients through the \nprovision of a data-capturing system. In \naddition to having instant remote fuel-flow \nstopping capabilities, the system frees the \noperator to concentrate solely on the task \nof safe dispensing. \n5. \nOn-site mobile fueling eliminates the \ntraffic hazards and air pollution problems \nassociated with driving fleets of vehicles \nto a fixed fueling facility.",
      "commentary": "There is no known adverse fire incident history \nassociated with mobile fueling. Given the \nlength of time that mobile fueling has been \noccurring, the data points to an outstanding \nsafety record. There is no safety-related \nreason that mobile fueling operations should \nnot be allowed, provided such operations are \ncarried out in keeping with reasonable safety \nrequirements, including those designed to \nprotect water supply and environment, as \nprovided in this section. \n5706.6 Tank vehicles and vehicle operation. \nTank vehicles shall be designed, constructed, \nequipped and maintained in accordance with NFPA \n385 and Sections 5706.6.1through 5706.6.4.\n\n❖ This section sets forth rules for the operation of \ntank vehicles used for the transportation of \nflammable and combustible liquids. Included \nare parking and garaging regulations, fire \nextinguisher requirements and regulations for \nthe discharge of flammable and combustible \nliquids into underground storage tanks. The \ndischarge of flammable and combustible \nliquids into underground storage tanks \n \nNFPA 385 details requirements for materials \nand methods of construction for flammable and \ncombustible liquid tank vehicles to provide \nprotection for their cargo under highway \nconditions. Design and construction of these \nvehicles must also conform to the requirements \nset forth in DOTn 49 CFR. \n5706.6.1 \nOperation of tank vehicles. Tank \nvehicles shall be utilized and operated in \naccordance with NFPA 385 and Sections 5706.6.1.1 \nthrough 5706.6.1.11.\n\n❖ NFPA 385 outlines the requirements for the \noperation of tank vehicles. These requirements \ndetail required practices during transit, parking, \nloading and unloading, and maintenance and \nrepair designed to reduce the potential for \naccidental release of the vehicle cargo. \n5706.6.1.1 \nVehicle \nmaintenance. \nTank \nvehicles shall not be operated unless they are in \nproper state of repair and free from accumulation of \ngrease, oil or other flammable substance, and leaks.\n\n❖ Good housekeeping practices extend to tank \nvehicles just as much as they do to permanent \nfacilities. Keeping vehicles clean and in good \nrepair reduces the possibility for accumulations \nof flammable materials to become a fuel source \nfor a fire. \n5706.6.1.2 \nLeaving vehicle unattended. The \ndriver, operator or attendant of a tank vehicle shall \nnot remain in the vehicle cab and shall not leave the \nvehicle while it is being filled or discharged. The \ndelivery hose, when attached to a tank vehicle, shall \nbe considered to be a part of the tank vehicle.\n\n❖ The tank vehicle driver, operator or attendant \nmust be prepared to immediately suspend \ndispensing, loading or unloading operations; \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 140,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1710 \n \ncontrol a spill; or extinguish a fire should an \nincident occur. This section and NFPA 385 \nemphasize that the driver, operator or \nattendant must be outside the cab of the \nvehicle in order to be in compliance. It further \nclarifies that the driver, operator or attendant \nmay be no farther away from the vehicle than \nthe length of the delivery hose connected to the \nvehicle. These restrictions are especially \nimportant in climates subject to extreme \nweather, where drivers are often tempted to sit \nin the truck cab or go into a building to keep \ncool or warm. Keeping the person most \nqualified to take prompt emergency action in \nthe best possible location to do so reduces the \nlikelihood of a major spill in the event of an \nequipment failure or accident. \n5706.6.1.3 \nVehicle motor shutdown. Motors \nof tank vehicles or tractors shall be shut down \nduring the making or breaking of hose connections. \nIf loading or unloading is performed without the use \nof a power pump, the tank vehicle or tractor motor \nshall be shut down throughout such operations. \n❖ \nMotors must be shut down where not required \nto operate unloading equipment. Where the \nvehicle motor is required to operate transfer \npumps, it must be shut off when loading or \nunloading is commencing or is completed and \nbefore hose connections are made or broken in \norder to control it as a source of ignition. \n5706.6.1.4 \nOutage. \nA \ncargo \ntank \nor \ncompartment thereof used for the transportation of \nflammable or combustible liquids shall not be \nloaded to absolute capacity. The vacant space in a \ncargo tank or compartment thereof used in the \ntransportation of flammable or combustible liquids \nshall be not less than 1 percent. Sufficient space \nshall be left vacant to prevent leakage from or \ndistortion of such tank or compartment by \nexpansion of the contents caused by rise in \ntemperature in transit. \n❖ \nTo allow for the thermal expansion of \nflammable \nor \ncombustible \nliquids, \nthe \nmaximum allowable capacity of a cargo tank or \ncompartment is 99 percent of the actual \ncapacity. The expansion of flammable or \ncombustible liquids in a confined space will \ncreate internal pressures, which may damage \nthe cargo tank or compartment, possibly \ncreating a leak. \n5706.6.1.5 \nOverfill protection. The driver, \noperator or attendant of a tank vehicle shall, before \nmaking delivery to a tank, determine the unfilled \ncapacity of such tank by a suitable gauging device. \nTo prevent overfilling, the driver, operator or \nattendant shall not deliver in excess of that amount. \n❖ \nThe individual responsible for the operation of \nthe tank vehicle is also responsible for overfill \nprotection. This individual is to calculate the fill \nquantity. This is the maximum quantity that the \nindividual responsible for the operation of the \ntank vehicle is to deliver. \n5706.6.1.6 \nSecuring hatches. During loading, \nhatch covers shall be secured on all but the \nreceiving compartment. \n❖ \nTo ensure that the minimum amount of \nflammable and combustible liquids is exposed \nto air or to an ignition source, only hatches in \nactual use during dispensing are to be opened. \n5706.6.1.7 \nLiquid temperature. Materials \nshall not be loaded into or transported in a tank \nvehicle at a temperature above the material’s \nignition temperature unless safeguarded in an \napproved manner. \n❖ \nLoading and transporting of flammable and \ncombustible \nliquids \nabove \ntheir \nignition \ntemperature are prohibited unless the loading \noperation and the transporting process are \nprotected from the hazards involved in this \nprocess. Risks are increased significantly \nwhen the liquid is at an elevated temperature. \n5706.6.1.8 \nBonding to underground tanks. \nAn external bond-wire connection or bond-wire \nintegral with a hose shall be provided for the \ntransferring of flammable liquids through open \nconnections into underground tanks. \n❖ \nStatic electricity will spark between surfaces \nwith different electrical potential. This spark is \nan \nignition \nsource \nfor \nflammable \nand \ncombustible liquids. Bonding of the dispensing \nhose to the underground tank is required, if the \ntransfer is through an open connection. \nBonding can be done using wires, ground \ncables, metal piping or other similar means that \nwill carry current. \n5706.6.1.9 \nSmoking. \nSmoking \nby \ntank \nvehicle drivers, helpers or other personnel is \nprohibited while they are driving, making \ndeliveries, filling or making repairs to tank vehicles. \n❖ \nSmoking is prohibited in the vicinity of the tank \nvehicle. This eliminates a source of ignition. \n5706.6.1.10 \nHose connections. Delivery of \nflammable liquids to underground tanks with a \ncapacity of more than 3785 L shall be made by \nmeans of \napproved liquid and vapor-tight \nconnections between the delivery hose and tank fill \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1710 \n \ncontrol a spill; or extinguish a fire should an \nincident occur. This section and NFPA 385 \nemphasize that the driver, operator or \nattendant must be outside the cab of the \nvehicle in order to be in compliance. It further \nclarifies that the driver, operator or attendant \nmay be no farther away from the vehicle than \nthe length of the delivery hose connected to the \nvehicle. These restrictions are especially \nimportant in climates subject to extreme \nweather, where drivers are often tempted to sit \nin the truck cab or go into a building to keep \ncool or warm. Keeping the person most \nqualified to take prompt emergency action in \nthe best possible location to do so reduces the \nlikelihood of a major spill in the event of an \nequipment failure or accident. \n5706.6.1.3 \nVehicle motor shutdown. Motors \nof tank vehicles or tractors shall be shut down \nduring the making or breaking of hose connections. \nIf loading or unloading is performed without the use \nof a power pump, the tank vehicle or tractor motor \nshall be shut down throughout such operations.",
      "commentary": "Motors must be shut down where not required \nto operate unloading equipment. Where the \nvehicle motor is required to operate transfer \npumps, it must be shut off when loading or \nunloading is commencing or is completed and \nbefore hose connections are made or broken in \norder to control it as a source of ignition. \n5706.6.1.4 \nOutage. \nA \ncargo \ntank \nor \ncompartment thereof used for the transportation of \nflammable or combustible liquids shall not be \nloaded to absolute capacity. The vacant space in a \ncargo tank or compartment thereof used in the \ntransportation of flammable or combustible liquids \nshall be not less than 1 percent. Sufficient space \nshall be left vacant to prevent leakage from or \ndistortion of such tank or compartment by \nexpansion of the contents caused by rise in \ntemperature in transit.\n\n❖ To allow for the thermal expansion of \nflammable \nor \ncombustible \nliquids, \nthe \nmaximum allowable capacity of a cargo tank or \ncompartment is 99 percent of the actual \ncapacity. The expansion of flammable or \ncombustible liquids in a confined space will \ncreate internal pressures, which may damage \nthe cargo tank or compartment, possibly \ncreating a leak. \n5706.6.1.5 \nOverfill protection. The driver, \noperator or attendant of a tank vehicle shall, before \nmaking delivery to a tank, determine the unfilled \ncapacity of such tank by a suitable gauging device. \nTo prevent overfilling, the driver, operator or \nattendant shall not deliver in excess of that amount.\n\n❖ The individual responsible for the operation of \nthe tank vehicle is also responsible for overfill \nprotection. This individual is to calculate the fill \nquantity. This is the maximum quantity that the \nindividual responsible for the operation of the \ntank vehicle is to deliver. \n5706.6.1.6 \nSecuring hatches. During loading, \nhatch covers shall be secured on all but the \nreceiving compartment.\n\n❖ To ensure that the minimum amount of \nflammable and combustible liquids is exposed \nto air or to an ignition source, only hatches in \nactual use during dispensing are to be opened. \n5706.6.1.7 \nLiquid temperature. Materials \nshall not be loaded into or transported in a tank \nvehicle at a temperature above the material’s \nignition temperature unless safeguarded in an \napproved manner.\n\n❖ Loading and transporting of flammable and \ncombustible \nliquids \nabove \ntheir \nignition \ntemperature are prohibited unless the loading \noperation and the transporting process are \nprotected from the hazards involved in this \nprocess. Risks are increased significantly \nwhen the liquid is at an elevated temperature. \n5706.6.1.8 \nBonding to underground tanks. \nAn external bond-wire connection or bond-wire \nintegral with a hose shall be provided for the \ntransferring of flammable liquids through open \nconnections into underground tanks.\n\n❖ Static electricity will spark between surfaces \nwith different electrical potential. This spark is \nan \nignition \nsource \nfor \nflammable \nand \ncombustible liquids. Bonding of the dispensing \nhose to the underground tank is required, if the \ntransfer is through an open connection. \nBonding can be done using wires, ground \ncables, metal piping or other similar means that \nwill carry current. \n5706.6.1.9 \nSmoking. \nSmoking \nby \ntank \nvehicle drivers, helpers or other personnel is \nprohibited while they are driving, making \ndeliveries, filling or making repairs to tank vehicles.\n\n❖ Smoking is prohibited in the vicinity of the tank \nvehicle. This eliminates a source of ignition. \n5706.6.1.10 \nHose connections. Delivery of \nflammable liquids to underground tanks with a \ncapacity of more than 3785 L shall be made by \nmeans of \napproved liquid and vapor-tight \nconnections between the delivery hose and tank fill \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 141,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1711 \n \npipe. Where underground tanks are equipped with \nany type of vapor recovery system, all connections \nrequired to be made for the safe and proper \nfunctioning of the particular vapor recovery process \nshall be made. Such connections shall be made \nliquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery. \n❖ \nThe delivery of Class I liquids to either an \naboveground or underground storage tank that \nexceeds 3785 L in capacity must be through a \nliquidand vapor-tight fitting to reduce the \npotential for the escape of flammable liquid or \nvapors at the point of connection. These fittings \ninclude liquid transfer lines and vapor recovery \nlines, which are designed to prevent the \nrelease of polluting, flammable vapors during \ntransfer. These requirements prohibit the \nextremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 2305.1.3). \n5706.6.1.10.1 Simultaneous \ndelivery. \nSimultaneous delivery to underground tanks of any \ncapacity from two or more discharge hoses shall be \nmade by means of mechanically tight connections \nbetween the hose and fill pipe. \n❖ \nThe simultaneous delivery of flammable and \ncombustible liquids to an underground tank \nusing two or more \nhoses \nrequires \na \nmechanically tight connection for each delivery \nhose to the tank fill pipe. The pressure \ngenerated by the delivery could cause one or \nmore of the delivery hoses to leak or to \ndisconnect if the connections are not tight. \n5706.6.1.11 \nHose protection. Upon arrival at a \npoint of delivery and prior to discharging any \nflammable or combustible liquids into underground \ntanks, the driver, operator or attendant of the tank \nvehicle shall ensure that all hoses utilized for liquid \ndelivery and vapor recovery, where required, will \nbe protected from physical damage by motor \nvehicles. Such protection shall be provided by \npositioning the tank vehicle to prevent motor \nvehicles from passing through the area or areas \noccupied by hoses, or by other approved equivalent \nmeans. \n❖ \nWherever possible, fill connections for new \nunderground storage tanks should be located \nwhere tank vehicle hose lines will be out of the \nway of traffic during liquid transfer operations. \nOtherwise, the tank vehicle should be \npositioned to minimize the likelihood of \ndamage to the discharge line (which could \nresult in a large spill and potentially a large fire), \nor traffic cones or pylons should be placed to \nwarn approaching vehicles (see Commentary \nFigure 5706.6.1.11). \n5706.6.2 \nParking. Parking of tank vehicles \nshall be in accordance with Sections 5706.6.2.1 \nthrough 5706.6.2.3. \nException: In cases of accident, breakdown or \nother emergencies, tank vehicles are allowed to be \nparked and left unattended at any location while the \noperator is obtaining assistance. \n❖ \nThe parking of tank vehicles is as important as \nabove-ground tank storage. The quantity of \nflammable and combustible liquids can be \nsubstantial in a tank vehicle and exposure to \nignition sources is more problematic than in a \nsecured area. The facilities adjacent to the tank \nvehicle may represent a potential for large loss \nof life or large property damage. The spread of \nfire from a tank vehicle is not contained by \ndikes or a similar containment and drainage \nsystem. The fire can spread to areas outside of \nthe tank vehicle location and fire-fighting \noperations may not be effective if the fire goes \ninto an underground drainage system. \n \nThe restrictions on parking do not apply in case \nof a vehicle breakdown. Because it is \nimpossible to predict or prevent all vehicle \nfailures, the code does not make temporary \nparking resulting from mechanical failure of the \ntank vehicle a violation. \n5706.6.2.1 \nParking \nnear \nresidential, \neducational and institutional occupancies and \nother high-risk areas. Tank vehicles shall not be \nleft unattended at any time on residential streets, or \nwithin 150 m of a residential area, apartment or \nhotel complex, educational facility, hospital or care \nfacility. Tank vehicles shall not be left unattended \nat any other place that would, in the opinion of the \nfire chief, pose an extreme life hazard. \n❖ \nTank vehicles must not be parked or left \nunattended in residential districts or near \nschools, nursing homes, hospitals or similar \nbuildings where the hazards to life may be high \nand the occupants are more vulnerable. \n \nMaintaining a distance of 150 m to the listed \npremises provides a spatial buffer between the \ntank vehicle and the high life-risk property in \ncase of a spill, accident or ignition. This section \nalso allows the fire chief to declare certain other \nareas of the jurisdiction as being off limits to \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1711 \n \npipe. Where underground tanks are equipped with \nany type of vapor recovery system, all connections \nrequired to be made for the safe and proper \nfunctioning of the particular vapor recovery process \nshall be made. Such connections shall be made \nliquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery.",
      "commentary": "The delivery of Class I liquids to either an \naboveground or underground storage tank that \nexceeds 3785 L in capacity must be through a \nliquidand vapor-tight fitting to reduce the \npotential for the escape of flammable liquid or \nvapors at the point of connection. These fittings \ninclude liquid transfer lines and vapor recovery \nlines, which are designed to prevent the \nrelease of polluting, flammable vapors during \ntransfer. These requirements prohibit the \nextremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 2305.1.3). \n5706.6.1.10.1 Simultaneous \ndelivery. \nSimultaneous delivery to underground tanks of any \ncapacity from two or more discharge hoses shall be \nmade by means of mechanically tight connections \nbetween the hose and fill pipe.\n\n❖ The simultaneous delivery of flammable and \ncombustible liquids to an underground tank \nusing two or more \nhoses \nrequires \na \nmechanically tight connection for each delivery \nhose to the tank fill pipe. The pressure \ngenerated by the delivery could cause one or \nmore of the delivery hoses to leak or to \ndisconnect if the connections are not tight. \n5706.6.1.11 \nHose protection. Upon arrival at a \npoint of delivery and prior to discharging any \nflammable or combustible liquids into underground \ntanks, the driver, operator or attendant of the tank \nvehicle shall ensure that all hoses utilized for liquid \ndelivery and vapor recovery, where required, will \nbe protected from physical damage by motor \nvehicles. Such protection shall be provided by \npositioning the tank vehicle to prevent motor \nvehicles from passing through the area or areas \noccupied by hoses, or by other approved equivalent \nmeans.\n\n❖ Wherever possible, fill connections for new \nunderground storage tanks should be located \nwhere tank vehicle hose lines will be out of the \nway of traffic during liquid transfer operations. \nOtherwise, the tank vehicle should be \npositioned to minimize the likelihood of \ndamage to the discharge line (which could \nresult in a large spill and potentially a large fire), \nor traffic cones or pylons should be placed to \nwarn approaching vehicles (see Commentary \nFigure 5706.6.1.11). \n5706.6.2 \nParking. Parking of tank vehicles \nshall be in accordance with Sections 5706.6.2.1 \nthrough 5706.6.2.3. \nException: In cases of accident, breakdown or \nother emergencies, tank vehicles are allowed to be \nparked and left unattended at any location while the \noperator is obtaining assistance.\n\n❖ The parking of tank vehicles is as important as \nabove-ground tank storage. The quantity of \nflammable and combustible liquids can be \nsubstantial in a tank vehicle and exposure to \nignition sources is more problematic than in a \nsecured area. The facilities adjacent to the tank \nvehicle may represent a potential for large loss \nof life or large property damage. The spread of \nfire from a tank vehicle is not contained by \ndikes or a similar containment and drainage \nsystem. The fire can spread to areas outside of \nthe tank vehicle location and fire-fighting \noperations may not be effective if the fire goes \ninto an underground drainage system. \n \nThe restrictions on parking do not apply in case \nof a vehicle breakdown. Because it is \nimpossible to predict or prevent all vehicle \nfailures, the code does not make temporary \nparking resulting from mechanical failure of the \ntank vehicle a violation. \n5706.6.2.1 \nParking \nnear \nresidential, \neducational and institutional occupancies and \nother high-risk areas. Tank vehicles shall not be \nleft unattended at any time on residential streets, or \nwithin 150 m of a residential area, apartment or \nhotel complex, educational facility, hospital or care \nfacility. Tank vehicles shall not be left unattended \nat any other place that would, in the opinion of the \nfire chief, pose an extreme life hazard.\n\n❖ Tank vehicles must not be parked or left \nunattended in residential districts or near \nschools, nursing homes, hospitals or similar \nbuildings where the hazards to life may be high \nand the occupants are more vulnerable. \n \nMaintaining a distance of 150 m to the listed \npremises provides a spatial buffer between the \ntank vehicle and the high life-risk property in \ncase of a spill, accident or ignition. This section \nalso allows the fire chief to declare certain other \nareas of the jurisdiction as being off limits to \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 142,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1712 \n \nparking, based on the hazard exposures \npresent. \nSome \njurisdictions \nhave, \nby \ngovernment ordinance, specified certain road \nroutes to be used by hazardous cargo vehicles, \nfurther reducing the likelihood of a major \nhazardous materials incident or fire. \n5706.6.2.2 \nParking on thoroughfares. Tank \nvehicles shall not be left unattended on a public \nstreet, highway, public avenue or public alley. \nExceptions: \n1. The necessary absence in connection with \nloading or unloading the vehicle. During \nactual fuel transfer, Section 5706.6.1.2 shall \napply. The vehicle location shall be in \naccordance with Section 5706.6.2.1. \n2. Stops for meals during the day or night, \nwhere the street is well lighted at the point of \nparking. The vehicle location shall be in \naccordance with Section 5706.6.2.1. \n❖ \nLeaving a tank vehicle parked or unattended in \na public way invites malicious vandalism to the \nvehicle or an accidental collision by another \nvehicle, either of which could cause a release \nof the cargo, creating a large-scale spill or \npossible large-area fire if ignition were to occur. \nThe exceptions in this section are very specific \nin describing the limited conditions under which \nthe vehicle operator may be absent from the \nvehicle. The locations where such absence is \npermitted may be expected to be generally off \nlimits \nto \nthe \npublic \n(i.e., \nunauthorized \npersonnel) or, in the case of meal breaks, \nsufficiently lighted so as to discourage \nvandalism and reduce the likelihood of \naccidental collision. \n5706.6.2.3 \nDuration exceeding 1 hour. Tank \nvehicles parked at one point for longer than 1 hour \nshall be located off of public streets, highways, \npublic avenues or alleys, and in accordance with \neither of the following: \n1. Inside of a bulk plant and either 7.5 m or \nmore from the nearest lot line or within a \nbuilding approved for such use. \n2. At other approved locations not less than 15 \nm from the buildings other than those \napproved for the storage or servicing of such \nvehicles. \n❖ \nIn order to prevent the tank vehicle from being \nsubject to accidents or vandalism, this section \nrequires tank vehicles that are parked for \ndurations exceeding 1 hour to be located off \nstreets, highways, avenues or alleys, and \neither inside of a bulk plant or at other approved \nlocations as specified in the code. \n \nSecurity should be a major consideration in \napproving an off-street location for overnight \nparking. If a satisfactory location cannot be \nfound, as an alternative method based on \nSection 104.10 or modification in accordance \nwith Section 104.9, the Fire official could \nconsider designating areas in a parking lot for \ntank vehicles that provide the maximum \navailable separation from buildings and are \nwell-lighted, away from traffic areas, drained \naway from buildings, and so on. \n5706.6.3 \nGaraging. Tank vehicles shall not \nbe parked or garaged in buildings other than those \nspecifically approved for such use by the Fire \nofficial. \n❖ \nThis section prohibits the parking or garaging \nof tank vehicles inside of buildings. There is an \nexception, although it is not shown in the code \nstyle, that allows the Fire official to specifically \napprove a building for the parking or garaging \nof tank vehicles. Criteria for such specific \napproval could include a requirement that all \nliquid cargo be off-loaded (outside the \nbuilding), and the tank vehicle’s cargo tank, \npiping and hoses cleaned and purged of \nvapors or made inert in an approved manner \nbefore moving into any building or structure. \n \nAn alternative criterion for specific approval \ncould be that the building or structure be \nspecifically designed for that purpose and \nclassified in Group H-3 (assuming that the \ncargo tank is at atmospheric pressure). Group \nH buildings used for the garaging of tank \nvehicles would include all code-required safety \nfeatures for the indoor storage of flammable or \ncombustible liquids, including safety features \nfor control of leaks, spills and ignition sources; \nfire and fire containment and higher levels of \nventilation that are not found in other buildings. \n \nIn a Group H-3 scenario, the cargo would not \nneed to be off-loaded and the tank and \nappurtenances purged or inerted; however, the \nlength of time that a tank vehicle is allowed to \nbe kept inside of a building must be included in \nthe approval and permit process since Section \n5704.2.2 very specifically prohibits the use of \ntank vehicles as storage tanks, whether inside \nor outside of a building. \n5706.6.4 \nPortable fire extinguisher. Tank \nvehicles shall be equipped with a portable fire \nextinguisher complying with Section 906and having \na minimum rating of 2-A:20-B:C. \nDuring unloading of the tank vehicle, the portable \nfire extinguisher shall be out of the carrying device \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1712 \n \nparking, based on the hazard exposures \npresent. \nSome \njurisdictions \nhave, \nby \ngovernment ordinance, specified certain road \nroutes to be used by hazardous cargo vehicles, \nfurther reducing the likelihood of a major \nhazardous materials incident or fire. \n5706.6.2.2 \nParking on thoroughfares. Tank \nvehicles shall not be left unattended on a public \nstreet, highway, public avenue or public alley. \nExceptions: \n1. The necessary absence in connection with \nloading or unloading the vehicle. During \nactual fuel transfer, Section 5706.6.1.2 shall \napply. The vehicle location shall be in \naccordance with Section 5706.6.2.1. \n2. Stops for meals during the day or night, \nwhere the street is well lighted at the point of \nparking. The vehicle location shall be in \naccordance with Section 5706.6.2.1.",
      "commentary": "Leaving a tank vehicle parked or unattended in \na public way invites malicious vandalism to the \nvehicle or an accidental collision by another \nvehicle, either of which could cause a release \nof the cargo, creating a large-scale spill or \npossible large-area fire if ignition were to occur. \nThe exceptions in this section are very specific \nin describing the limited conditions under which \nthe vehicle operator may be absent from the \nvehicle. The locations where such absence is \npermitted may be expected to be generally off \nlimits \nto \nthe \npublic \n(i.e., \nunauthorized \npersonnel) or, in the case of meal breaks, \nsufficiently lighted so as to discourage \nvandalism and reduce the likelihood of \naccidental collision. \n5706.6.2.3 \nDuration exceeding 1 hour. Tank \nvehicles parked at one point for longer than 1 hour \nshall be located off of public streets, highways, \npublic avenues or alleys, and in accordance with \neither of the following: \n1. Inside of a bulk plant and either 7.5 m or \nmore from the nearest lot line or within a \nbuilding approved for such use. \n2. At other approved locations not less than 15 \nm from the buildings other than those \napproved for the storage or servicing of such \nvehicles.\n\n❖ In order to prevent the tank vehicle from being \nsubject to accidents or vandalism, this section \nrequires tank vehicles that are parked for \ndurations exceeding 1 hour to be located off \nstreets, highways, avenues or alleys, and \neither inside of a bulk plant or at other approved \nlocations as specified in the code. \n \nSecurity should be a major consideration in \napproving an off-street location for overnight \nparking. If a satisfactory location cannot be \nfound, as an alternative method based on \nSection 104.10 or modification in accordance \nwith Section 104.9, the Fire official could \nconsider designating areas in a parking lot for \ntank vehicles that provide the maximum \navailable separation from buildings and are \nwell-lighted, away from traffic areas, drained \naway from buildings, and so on. \n5706.6.3 \nGaraging. Tank vehicles shall not \nbe parked or garaged in buildings other than those \nspecifically approved for such use by the Fire \nofficial.\n\n❖ This section prohibits the parking or garaging \nof tank vehicles inside of buildings. There is an \nexception, although it is not shown in the code \nstyle, that allows the Fire official to specifically \napprove a building for the parking or garaging \nof tank vehicles. Criteria for such specific \napproval could include a requirement that all \nliquid cargo be off-loaded (outside the \nbuilding), and the tank vehicle’s cargo tank, \npiping and hoses cleaned and purged of \nvapors or made inert in an approved manner \nbefore moving into any building or structure. \n \nAn alternative criterion for specific approval \ncould be that the building or structure be \nspecifically designed for that purpose and \nclassified in Group H-3 (assuming that the \ncargo tank is at atmospheric pressure). Group \nH buildings used for the garaging of tank \nvehicles would include all code-required safety \nfeatures for the indoor storage of flammable or \ncombustible liquids, including safety features \nfor control of leaks, spills and ignition sources; \nfire and fire containment and higher levels of \nventilation that are not found in other buildings. \n \nIn a Group H-3 scenario, the cargo would not \nneed to be off-loaded and the tank and \nappurtenances purged or inerted; however, the \nlength of time that a tank vehicle is allowed to \nbe kept inside of a building must be included in \nthe approval and permit process since Section \n5704.2.2 very specifically prohibits the use of \ntank vehicles as storage tanks, whether inside \nor outside of a building. \n5706.6.4 \nPortable fire extinguisher. Tank \nvehicles shall be equipped with a portable fire \nextinguisher complying with Section 906and having \na minimum rating of 2-A:20-B:C. \nDuring unloading of the tank vehicle, the portable \nfire extinguisher shall be out of the carrying device \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 143,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1713 \n \non the vehicle and shall be 4.5 m or more from the \nunloading valves. \n❖ \nA fire extinguisher (2-A:20-B:C) must be \navailable to control a small fire. The fire \nextinguisher is designed for use on ordinary \ncombustible fires, flammable liquid fires and \nelectrical fires. The extinguisher is to be at least \n4.5 m from the unloading valve. This location is \nconvenient for the attendant to close the valve, \ncontrol \nthe \nflow \nof \nthe \nflammable \nor \ncombustible liquid and have access to the fire \nextinguisher to control a fire. \n5706.7 Refineries. Plants and portions of plants in \nwhich flammable liquids are produced on a scale \nfrom crude petroleum, natural gasoline or other \nhydrocarbon sources shall be in accordance with \nSections 5706.7.1 through 5706.7.3. Petroleum-\nprocessing plants and facilities or portions of plants \nor facilities in which flammable or combustible \nliquids are handled, treated or produced on a \ncommercial scale from crude petroleum, natural \ngasoline, or other hydrocarbon sources shall also be \nin accordance with API 651, API 653, API 752, API \n1615, API 2001, API 2003, API 2009, API 2015, \nAPI 2023, API 2201 and API 2350. \n❖ \nRefineries process crude petroleum or other \nhydrocarbon \nsources \ninto \nflammable \nor \ncombustible liquids on a commercial scale. \nThese facilities are covered by American \nPetroleum Institute (API) standards: \n \nAPI RP 651: The standard describes corrosion \nproblems \ncharacteristic \nto \nabove-ground \nstorage tanks and associated piping systems. \nThe standard covers the two current methods \nused to provide cathodic protection against \ncorrosion. \n \nAPI STD 653: The standard covers the \ninspection, repair, alteration and reconstruction \nof steel aboveground storage tanks and \nincludes \nthe \nminimum \nrequirements for \nmaintaining the integrity of welded or riveted, \nnonrefrigerated, atmospheric pressure, above-\nground storage tanks that have been placed in \nservice. \n \nAPI \nRP \n752: \nThe \nguide \ndescribes \na \nmethodology for assessing and evaluating the \nhazards associated with the location of process \nplant buildings. \n \nAPI RP 1615: The guide contains the \nprocedures and lists equipment needed for the \nproper installation of underground petroleum \nstorage systems. The guide applies to \nunderground storage tank systems that store \npetroleum products for retail and commercial \nfacilities. \n \nAPI RP 2001: The publication provides an \nunderstanding of the fire protection problems \nand the steps needed to ensure the safe \nstorage, handling and processing of petroleum \nproducts in refineries and the safe shipment of \npetroleum products. \n \nAPI RP 2003: The publication describes some \nof the conditions that have resulted in fires \ncaused by electrical sparks and arcs from \nnatural causes. The publication describes \nmethods currently used to prevent ignition from \nthese sources. \n \nAPI Publ. 2009: The publication contains \nsuggested precautions for the protection of \npersonnel from injury and property from \ndamage by fire that may arise during the \noperation of gas and electric cutting and \nwelding equipment in and around petroleum \noperations. \n \nAPI STD 2015: The standard contains safety \nprocedures for preparing, emptying, isolating, \nventilating, atmospheric testing, cleaning, \nentry, hot work and recommissioning activities \nin, on and around atmospheric and low \npressure [103.5 kPa or less] above-ground \nstorage tanks. The standard applies to \nstationary tanks used in petroleum and \npetrochemical plants and terminals. \n \nAPI \nRP \n2023: \nThe \npublication \nis \na \nrecommended practice that describes the \nphenomena that can occur and precautions to \nbe taken in the storage of asphalt products and \nresidue derived from crude oil petroleum. The \nrecommendations apply when these materials \nare stored in heated tanks at refineries and bulk \nstorage facilities and transported in tank \nvehicles. \n \nAPI RP 2201: The publication covers the safety \naspects to be considered when hot tapping or \nwelding without hot tapping on in-service piping \nor equipment. \n \nAPI STD 2350: The standard contains \nprovisions to prevent petroleum storage tanks \nfrom being overfilled. Tank overfill can be \neffectively \nreduced \nby \ndeveloping \nand \nimplementing practical and safe operating \nprocedures for storage facilities and by \nproviding for careful selection and application \nof \nequipment, \nscheduled \nmaintenance \nprograms \nand \npersonnel \ntraining. \nThe \npublication covers overfill protection for above-\nground storage tanks in petroleum facilities, \nincluding refineries, terminals, bulk plants and \npipeline terminals for Class I liquids from \nmainline pipelines or marine vessels. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1713 \n \non the vehicle and shall be 4.5 m or more from the \nunloading valves.",
      "commentary": "A fire extinguisher (2-A:20-B:C) must be \navailable to control a small fire. The fire \nextinguisher is designed for use on ordinary \ncombustible fires, flammable liquid fires and \nelectrical fires. The extinguisher is to be at least \n4.5 m from the unloading valve. This location is \nconvenient for the attendant to close the valve, \ncontrol \nthe \nflow \nof \nthe \nflammable \nor \ncombustible liquid and have access to the fire \nextinguisher to control a fire. \n5706.7 Refineries. Plants and portions of plants in \nwhich flammable liquids are produced on a scale \nfrom crude petroleum, natural gasoline or other \nhydrocarbon sources shall be in accordance with \nSections 5706.7.1 through 5706.7.3. Petroleum-\nprocessing plants and facilities or portions of plants \nor facilities in which flammable or combustible \nliquids are handled, treated or produced on a \ncommercial scale from crude petroleum, natural \ngasoline, or other hydrocarbon sources shall also be \nin accordance with API 651, API 653, API 752, API \n1615, API 2001, API 2003, API 2009, API 2015, \nAPI 2023, API 2201 and API 2350.\n\n❖ Refineries process crude petroleum or other \nhydrocarbon \nsources \ninto \nflammable \nor \ncombustible liquids on a commercial scale. \nThese facilities are covered by American \nPetroleum Institute (API) standards: \n \nAPI RP 651: The standard describes corrosion \nproblems \ncharacteristic \nto \nabove-ground \nstorage tanks and associated piping systems. \nThe standard covers the two current methods \nused to provide cathodic protection against \ncorrosion. \n \nAPI STD 653: The standard covers the \ninspection, repair, alteration and reconstruction \nof steel aboveground storage tanks and \nincludes \nthe \nminimum \nrequirements for \nmaintaining the integrity of welded or riveted, \nnonrefrigerated, atmospheric pressure, above-\nground storage tanks that have been placed in \nservice. \n \nAPI \nRP \n752: \nThe \nguide \ndescribes \na \nmethodology for assessing and evaluating the \nhazards associated with the location of process \nplant buildings. \n \nAPI RP 1615: The guide contains the \nprocedures and lists equipment needed for the \nproper installation of underground petroleum \nstorage systems. The guide applies to \nunderground storage tank systems that store \npetroleum products for retail and commercial \nfacilities. \n \nAPI RP 2001: The publication provides an \nunderstanding of the fire protection problems \nand the steps needed to ensure the safe \nstorage, handling and processing of petroleum \nproducts in refineries and the safe shipment of \npetroleum products. \n \nAPI RP 2003: The publication describes some \nof the conditions that have resulted in fires \ncaused by electrical sparks and arcs from \nnatural causes. The publication describes \nmethods currently used to prevent ignition from \nthese sources. \n \nAPI Publ. 2009: The publication contains \nsuggested precautions for the protection of \npersonnel from injury and property from \ndamage by fire that may arise during the \noperation of gas and electric cutting and \nwelding equipment in and around petroleum \noperations. \n \nAPI STD 2015: The standard contains safety \nprocedures for preparing, emptying, isolating, \nventilating, atmospheric testing, cleaning, \nentry, hot work and recommissioning activities \nin, on and around atmospheric and low \npressure [103.5 kPa or less] above-ground \nstorage tanks. The standard applies to \nstationary tanks used in petroleum and \npetrochemical plants and terminals. \n \nAPI \nRP \n2023: \nThe \npublication \nis \na \nrecommended practice that describes the \nphenomena that can occur and precautions to \nbe taken in the storage of asphalt products and \nresidue derived from crude oil petroleum. The \nrecommendations apply when these materials \nare stored in heated tanks at refineries and bulk \nstorage facilities and transported in tank \nvehicles. \n \nAPI RP 2201: The publication covers the safety \naspects to be considered when hot tapping or \nwelding without hot tapping on in-service piping \nor equipment. \n \nAPI STD 2350: The standard contains \nprovisions to prevent petroleum storage tanks \nfrom being overfilled. Tank overfill can be \neffectively \nreduced \nby \ndeveloping \nand \nimplementing practical and safe operating \nprocedures for storage facilities and by \nproviding for careful selection and application \nof \nequipment, \nscheduled \nmaintenance \nprograms \nand \npersonnel \ntraining. \nThe \npublication covers overfill protection for above-\nground storage tanks in petroleum facilities, \nincluding refineries, terminals, bulk plants and \npipeline terminals for Class I liquids from \nmainline pipelines or marine vessels. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 144,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1714 \n \n5706.7.1 \nCorrosion protection. Above-\nground tanks and piping systems shall be protected \nagainst corrosion in accordance with API 651. \n❖ \nAbove-ground tanks must have corrosion \nprotection complying with API 651. Soil and \nenvironmental \nconditions can cause the \ndeterioration of tanks. Corrosion can weaken \nthe tank, creating a potential for leakage. \n \nCathodic protection uses a sacrificial metal to \nprevent the corrosion of the metal storage tank. \nThe sacrificial metal is bonded to the tank so \nthe electrochemical reaction of the sacrificial \nmetal prevents the corrosion of the steel \nstorage tank. The sacrificial metal is the anode, \nthe steel storage tank is the cathode and a \npower supply connects the two. Replacement \nof the anode will depend on the rate of \ncorrosion. \n5706.7.2 \nCleaning of tanks. The safe entry \nand cleaning of petroleum storage tanks shall be \nconducted in accordance with API 2015. \n❖ \nThe safe entry and cleaning of tanks must \ncomply with API 2015. The environment in a \nstorage tank can be hostile for personnel \nbecause the air may not be breathable or may \ncontain \na \nvapor-air \nmixture \nwithin \nthe \nflammable range. The standard provides \nmitigation protocols for personnel hazards. See \nthe commentary to Section 5706.7for a more \ndetailed description of the standard. \n5706.7.3 \nStorage of heated petroleum \nproducts. Where petroleum-derived asphalts and \nresidues are stored in heated tanks at refineries and \nbulk storage facilities or in tank vehicles, such \nproducts shall be in accordance with API 2023. \n❖ \nThe storage of heated petroleum products \nmust comply with API 2023. The guide \ndescribes the phenomena that can occur and \nthe precautions to be taken in the storage and \nhandling of asphalt products and residue \nderived from crude-oil petroleum. The heating \nof these flammable and combustible liquids can \nresult in the release of vapors as well as \nincrease the potential for ignition. \n5706.8 Vapor recovery and vapor-processing \nsystems. Vapor-processing systems in which the \nvapor source operates at pressures from vacuum, up \nto and including 6.9 kPa or in which a potential \nexists for vapor mixtures in the flammable range, \nshall comply with Sections \n5706.8.1through \n5706.8.5. \nExceptions: \n1. Marine systems complying with federal \ntransportation waterway regulations such as \nDOTn 33 CFR Parts 154 through 156, and \nCGR 46 CFR Parts 30, 32, 35 and 39. \n2. Motor \nfuel-dispensing \nfacility \nsystems \ncomplying with Chapter 23. \n❖ \nVapor-recovery systems must function to \nprevent the release of vapors and protect the \nvapor-recovery system during operation in the \nflammable range. \n \nException 1 covers marine systems complying \nwith federal regulations. A marine system not \ncomplying with federal regulations is in \nviolation of the code and should be reported to \nthe \nappropriate \nfederal \nauthority \nfor \nenforcement of federal regulations. \n \nException 2 addresses service station systems \ncomplying with Chapter 23. A service station \nsystem not complying with Chapter 23 is in \nviolation of the code. The motor fuel-\ndispensing facility system is to be brought into \ncompliance with Chapter 23. \n5706.8.1 \nOver-pressure/vacuum \nprotection. Tanks and equipment shall have \nindependent venting for over-pressure or vacuum \nconditions that might occur from malfunction of the \nvapor recovery or processing system. \nException: For tanks, venting shall comply with \nSection 5704.2.7.3. \n❖ \nA vapor-recovery system must be equipped \nwith an independent system for venting \noverpressure or a vacuum. An overpressure \ncondition can damage the vapor-recovery \nsystem, creating leaks or other damage. The \nleak or damage could allow the vapor from a \nflammable or combustible liquid to escape and \ngenerate a vapor-air mixture in the flammable \nrange. \n \nA vacuum condition can result in the \nintroduction of air into the vapor-recovery \nsystem. The introduction of air could generate \na vapor-air mixture in the flammable range \nwithin the vapor-recovery system. \n \nThe exception recognizes that tank venting \ncomplying with Section 5704.2.7.3 is exempt \nfrom this requirement. Tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. A low pressure can \nincrease the generation of vapors. A high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1714 \n \n5706.7.1 \nCorrosion protection. Above-\nground tanks and piping systems shall be protected \nagainst corrosion in accordance with API 651.",
      "commentary": "Above-ground tanks must have corrosion \nprotection complying with API 651. Soil and \nenvironmental \nconditions can cause the \ndeterioration of tanks. Corrosion can weaken \nthe tank, creating a potential for leakage. \n \nCathodic protection uses a sacrificial metal to \nprevent the corrosion of the metal storage tank. \nThe sacrificial metal is bonded to the tank so \nthe electrochemical reaction of the sacrificial \nmetal prevents the corrosion of the steel \nstorage tank. The sacrificial metal is the anode, \nthe steel storage tank is the cathode and a \npower supply connects the two. Replacement \nof the anode will depend on the rate of \ncorrosion. \n5706.7.2 \nCleaning of tanks. The safe entry \nand cleaning of petroleum storage tanks shall be \nconducted in accordance with API 2015.\n\n❖ The safe entry and cleaning of tanks must \ncomply with API 2015. The environment in a \nstorage tank can be hostile for personnel \nbecause the air may not be breathable or may \ncontain \na \nvapor-air \nmixture \nwithin \nthe \nflammable range. The standard provides \nmitigation protocols for personnel hazards. See \nthe commentary to Section 5706.7for a more \ndetailed description of the standard. \n5706.7.3 \nStorage of heated petroleum \nproducts. Where petroleum-derived asphalts and \nresidues are stored in heated tanks at refineries and \nbulk storage facilities or in tank vehicles, such \nproducts shall be in accordance with API 2023.\n\n❖ The storage of heated petroleum products \nmust comply with API 2023. The guide \ndescribes the phenomena that can occur and \nthe precautions to be taken in the storage and \nhandling of asphalt products and residue \nderived from crude-oil petroleum. The heating \nof these flammable and combustible liquids can \nresult in the release of vapors as well as \nincrease the potential for ignition. \n5706.8 Vapor recovery and vapor-processing \nsystems. Vapor-processing systems in which the \nvapor source operates at pressures from vacuum, up \nto and including 6.9 kPa or in which a potential \nexists for vapor mixtures in the flammable range, \nshall comply with Sections \n5706.8.1through \n5706.8.5. \nExceptions: \n1. Marine systems complying with federal \ntransportation waterway regulations such as \nDOTn 33 CFR Parts 154 through 156, and \nCGR 46 CFR Parts 30, 32, 35 and 39. \n2. Motor \nfuel-dispensing \nfacility \nsystems \ncomplying with Chapter 23.\n\n❖ Vapor-recovery systems must function to \nprevent the release of vapors and protect the \nvapor-recovery system during operation in the \nflammable range. \n \nException 1 covers marine systems complying \nwith federal regulations. A marine system not \ncomplying with federal regulations is in \nviolation of the code and should be reported to \nthe \nappropriate \nfederal \nauthority \nfor \nenforcement of federal regulations. \n \nException 2 addresses service station systems \ncomplying with Chapter 23. A service station \nsystem not complying with Chapter 23 is in \nviolation of the code. The motor fuel-\ndispensing facility system is to be brought into \ncompliance with Chapter 23. \n5706.8.1 \nOver-pressure/vacuum \nprotection. Tanks and equipment shall have \nindependent venting for over-pressure or vacuum \nconditions that might occur from malfunction of the \nvapor recovery or processing system. \nException: For tanks, venting shall comply with \nSection 5704.2.7.3.\n\n❖ A vapor-recovery system must be equipped \nwith an independent system for venting \noverpressure or a vacuum. An overpressure \ncondition can damage the vapor-recovery \nsystem, creating leaks or other damage. The \nleak or damage could allow the vapor from a \nflammable or combustible liquid to escape and \ngenerate a vapor-air mixture in the flammable \nrange. \n \nA vacuum condition can result in the \nintroduction of air into the vapor-recovery \nsystem. The introduction of air could generate \na vapor-air mixture in the flammable range \nwithin the vapor-recovery system. \n \nThe exception recognizes that tank venting \ncomplying with Section 5704.2.7.3 is exempt \nfrom this requirement. Tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. A low pressure can \nincrease the generation of vapors. A high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. \n-",
      "chapter_id": "ch57",
      "section_id": "sec906"
    },
    {
      "page": 145,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1715 \n \n5706.8.2 \nVent location. Vents on vapor-\nprocessing equipment shall be not less than 3.6 m \nfrom adjacent ground level, with outlets located and \ndirected so that flammable vapors will disperse to \nbelow the lower flammable limit (LFL) before \nreaching locations containing potential ignition \nsources. \n❖ \nThe termination of a vent pipe must direct \nvapors away from the building. Vapors from \nflammable liquids are normally heavier than air \nso the vapor will settle to lower levels. The \ntermination of a vent pipe a minimum of 3.6 m \nabove grade will provide space for the vapors \nto disperse to below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination being in close proximity to \ngrade-level \nignition \nsources. \nBecause \nflammable liquid vapor is heavier than air, \nattention must be given to the building design \nnear the termination. \n5706.8.3 \nVapor collection systems and \noverfill protection. The design and operation of the \nvapor collection system and overfill protection shall \nbe in accordance with this section and Section 19.5 \nof NFPA 30. \n❖ \nThe vapor collection system and overfill \nprotection are to comply with Section 19.5 of \nNFPA 30. This section addresses the same \ntopics as Section 5706.8. Section 19.5 of \nNFPA 30 contains additional requirements not \nspecifically listed in Section 5706.8. These \nrequirements are in other sections of this \nchapter but are not specifically contained in this \nsection. \n \nThese additional requirements are: \n1. \nDesign the vapor collection system to not \ntrap liquid in the vapor collection piping. \n2. \nUnless the vapor-recovery system is \ndesigned \nto \nhandle \nflammable \nor \ncombustible liquid, design the system to \neliminate any liquid from the vapor-\nrecovery system \n3. \nProvide protection from ignition sources  \n4. \nClassify locations for electrical system. \n5. \nClassify locations for electrical system.  \n6. \nUse precautions against spontaneous \nignition.  \n7. \nPrevent friction heat or sparks from \nmechanical equipment; \n8. \nPrevent the propagation of flame through \nthe vapor-recovery system; \n9. \nWhen necessary, use provisions for \nexplosion prevention \n10. Establish requirements for an emergency \nshutdown system. \n5706.8.4 \nLiquid-level monitoring. A liquid \nknock-out vessel used in the vapor collection system \nshall have means to verify the liquid level and a \nhigh-liquid-level sensor that activates an alarm. For \nunpopulated facilities, the high-liquid-level sensor \nshall initiate the shutdown of liquid transfer into the \nvessel and shutdown of vapor recovery or vapor-\nprocessing systems. \n❖ \nLiquid monitoring is necessary to prevent the \nliquid knockout vessel from overfilling. The \nliquid-level monitor must sound an alarm or \nshut down the vaporrecovery process before \nthe liquid knockout vessel is overfilled. Overfill \nof the liquid knockout vessel could cause a spill \nof the flammable or combustible liquid. \n5706.8.5 \nOverfill protection. Storage tanks \nserved by vapor recovery or processing systems \nshall be equipped with overfill protection in \naccordance with Section 5704.2.7.5.8. \n❖ \nSection 5704.2.7.5.8 requires compliance with \nSection 5704.2.9.7.6 for tanks storing Class I, \nII and IIIA liquids. To prevent spillage of liquid \nfrom storage tanks served by a vapor-recovery \nor processing system, the tanks are limited to \n95 percent of their capacity by an overfill \nprotection system. Several methods are \nacceptable. The protection system must \ninclude provisions for draining the vapor-\nrecovery or processing system into the storage \ntank \nwithout \nexceeding \nthe \n95-percent \ncapacity. \nSECTION 5707 ON-DEMAND MOBILE \nFUELING OPERATIONS \n5707.1 General. \nOn-demand \nmobile \nfueling \noperations that dispense Class I, II and III liquids \ninto the fuel tanks of motor vehicles shall comply \nwith Sections 5707.1 through 5707.6.6. \nException: Fueling from an approved portable \ncontainer in cases of an emergency or for personal \nuse. \n❖ \nSection 5707 regulates on-demand mobile \nfueling operations, vehicles and equipment. \nOn-demand mobile fueling operations allow \nusers to request fuel delivery for their parked \ncars on demand. The section provides a code-\ncompliant path for on-demand mobile fueling \nand provides the Fire official the authority to \nregulate \nsuch \noperations. There \nis \nan \nexception for fueling from portable containers \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1715 \n \n5706.8.2 \nVent location. Vents on vapor-\nprocessing equipment shall be not less than 3.6 m \nfrom adjacent ground level, with outlets located and \ndirected so that flammable vapors will disperse to \nbelow the lower flammable limit (LFL) before \nreaching locations containing potential ignition \nsources.",
      "commentary": "The termination of a vent pipe must direct \nvapors away from the building. Vapors from \nflammable liquids are normally heavier than air \nso the vapor will settle to lower levels. The \ntermination of a vent pipe a minimum of 3.6 m \nabove grade will provide space for the vapors \nto disperse to below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination being in close proximity to \ngrade-level \nignition \nsources. \nBecause \nflammable liquid vapor is heavier than air, \nattention must be given to the building design \nnear the termination. \n5706.8.3 \nVapor collection systems and \noverfill protection. The design and operation of the \nvapor collection system and overfill protection shall \nbe in accordance with this section and Section 19.5 \nof NFPA 30.\n\n❖ The vapor collection system and overfill \nprotection are to comply with Section 19.5 of \nNFPA 30. This section addresses the same \ntopics as Section 5706.8. Section 19.5 of \nNFPA 30 contains additional requirements not \nspecifically listed in Section 5706.8. These \nrequirements are in other sections of this \nchapter but are not specifically contained in this \nsection. \n \nThese additional requirements are: \n1. \nDesign the vapor collection system to not \ntrap liquid in the vapor collection piping. \n2. \nUnless the vapor-recovery system is \ndesigned \nto \nhandle \nflammable \nor \ncombustible liquid, design the system to \neliminate any liquid from the vapor-\nrecovery system \n3. \nProvide protection from ignition sources  \n4. \nClassify locations for electrical system. \n5. \nClassify locations for electrical system.  \n6. \nUse precautions against spontaneous \nignition.  \n7. \nPrevent friction heat or sparks from \nmechanical equipment; \n8. \nPrevent the propagation of flame through \nthe vapor-recovery system; \n9. \nWhen necessary, use provisions for \nexplosion prevention \n10. Establish requirements for an emergency \nshutdown system. \n5706.8.4 \nLiquid-level monitoring. A liquid \nknock-out vessel used in the vapor collection system \nshall have means to verify the liquid level and a \nhigh-liquid-level sensor that activates an alarm. For \nunpopulated facilities, the high-liquid-level sensor \nshall initiate the shutdown of liquid transfer into the \nvessel and shutdown of vapor recovery or vapor-\nprocessing systems.\n\n❖ Liquid monitoring is necessary to prevent the \nliquid knockout vessel from overfilling. The \nliquid-level monitor must sound an alarm or \nshut down the vaporrecovery process before \nthe liquid knockout vessel is overfilled. Overfill \nof the liquid knockout vessel could cause a spill \nof the flammable or combustible liquid. \n5706.8.5 \nOverfill protection. Storage tanks \nserved by vapor recovery or processing systems \nshall be equipped with overfill protection in \naccordance with Section 5704.2.7.5.8.\n\n❖ Section 5704.2.7.5.8 requires compliance with \nSection 5704.2.9.7.6 for tanks storing Class I, \nII and IIIA liquids. To prevent spillage of liquid \nfrom storage tanks served by a vapor-recovery \nor processing system, the tanks are limited to \n95 percent of their capacity by an overfill \nprotection system. Several methods are \nacceptable. The protection system must \ninclude provisions for draining the vapor-\nrecovery or processing system into the storage \ntank \nwithout \nexceeding \nthe \n95-percent \ncapacity. \nSECTION 5707 ON-DEMAND MOBILE \nFUELING OPERATIONS \n5707.1 General. \nOn-demand \nmobile \nfueling \noperations that dispense Class I, II and III liquids \ninto the fuel tanks of motor vehicles shall comply \nwith Sections 5707.1 through 5707.6.6. \nException: Fueling from an approved portable \ncontainer in cases of an emergency or for personal \nuse.\n\n❖ Section 5707 regulates on-demand mobile \nfueling operations, vehicles and equipment. \nOn-demand mobile fueling operations allow \nusers to request fuel delivery for their parked \ncars on demand. The section provides a code-\ncompliant path for on-demand mobile fueling \nand provides the Fire official the authority to \nregulate \nsuch \noperations. There \nis \nan \nexception for fueling from portable containers \n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 146,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1716 \n \nin cases of emergency and for personal use. \nSection 5707 does not apply to mobile diesel \nfleet fueling (see commentary for Section \n5706.5.4.5) or motor fuel dispensing at farms \nand \nisolated \nconstruction \nsites \n(see \ncommentary for Section 5706.5.4.4). \n5707.1.1 \nApproval \nrequired. \nMobile \nfueling operations shall not be conducted without \nfirst obtaining a permit and approval from the Fire \nofficial. Mobile fueling operations shall occur only \nat approved locations. The Fire official is \nauthorized to approve individual locations or \ngeographic areas where mobile fueling is allowed. \n❖ \nCompanies offering on-demand mobile fueling \nmust obtain an operational permit from the Fire \nofficial in accordance with Section 105.5.18. \nMost operations rely on only the operational \npermit, which ensures that operators are \nproperly trained on setbacks and hazards so \nthat an analysis of the fueling area can be \nperformed by the operator prior to fueling. \n \nA Fire official may also choose to issue a site \npermit for fueling on a specific site or within \nspecific areas. Site permits are not required by \ncode, as an operational permit often gives \nbroad fueling authority, recognizing that the \nmobile fueling operator is responsible for \ndeciding if fueling is permitted prior to each \nfueling operation. See Section 5707.3.3. \n5707.2 Mobile fueling vehicle. An on-demand \nmobile fueling vehicle shall be that which is utilized \nin on-demand fueling operations for the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles. \n❖ \nPrior to codifying on-demand mobile fueling, \noperations were sometimes conducted utilizing \nvehicles and methods on which the fire code \nwas silent. In order to close this loophole, \nSection 202 defines “Mobile fueling.” This \nsection provides the Fire official with the \nauthority \nto \nshut \ndown \nmobile \nfueling \noperations if they are being performed with a \nvehicle that falls outside of the stated vehicle \ntypes.Sections 5707.2.1 and 5707.2.2 provide \nthe classification types and requirements \nassociated with these vehicles. \n5707.2.1 \nMobile \nfueling \nvehicle \nclassifications. An on-demand mobile fueling \nvehicle shall be characterized as one of the \nfollowing: \n1. Tier 1 mobile fueling vehicle. A tank vehicle \nthat complies with NFPA 385 and that has \nchassis-mounted tanks where the aggregate \ncapacity does not exceed 6060 L. \n2. Tier 2 mobile fueling vehicle. A vehicle with \none or more chassis-mounted tanks or \ncontainers that do not exceed 416 L in \ncapacity with an aggregate capacity that does \nnot exceed 3030 L or the weight capacity of \nthe vehicle in accordance with DOTn. \n3. Tier 3 mobile fueling vehicle. A vehicle that \ncarries a maximum aggregate capacity of 225 \nL of motor fuel in metal safety cans listed in \naccordance with UL 30 or other approved \nmetal containers, each not to exceed 19 L in \ncapacity. \n❖ \nA mobile fueling vehicle must be one of three \ntypes classified in three tiers: a tank vehicle, a \nvehicle with chassis-mounted tanks/containers \nthat does not meet the NFPA 385 definition of \n“Tank vehicle,” and a vehicle that carries fuel in \na number of metal safety cans or containers. \nThe vehicle types are described here: \n \nTier 1. NFPA 385 defines a tank vehicle as \nhaving a chassis-mounted cargo tank in \nexcess of 415 L and a maximum of 6060 L. \nTank vehicles and their operations are \nregulated by Section 5706.6 and NFPA 385. \n \nTier 2. Vehicles with chassis-mounted tanks [a \ntank is defined as a vessel greater than 225 L] \nor containers [a container is defined as a vessel \n225 L or less] that do not each exceed 415 L \nare not tank vehicles, as defined by NFPA 385. \nThese vehicles are therefore not regulated by \nSection 5706.6 or by NFPA 385, but they are \nregulated by Section 5707 where operating as \nan on-demand mobile fueling vehicle. Vehicles \nof this type are often pick-up trucks that have \nbeen fitted with one or more 415 L tanks in the \nbed. Tanks and containers must be chassis \nmounted, which prohibits the fueling from \ntrailers. The maximum aggregate capacity is \n3030 L. \n \nTier 3. A mobile fueling operator may deliver \nfuel to customers with hand-held metal safety \ncans or other approved metal containers. The \nmaximum individual size of the hand-held cans \nor containers is 19 L, and the maximum \naggregate quantity permitted on the mobile \nfueling vehicle is 225 L. Fueling containers are \nrequired to be secured to the mobile fueling \nvehicle and not a pull-behind trailer. \n5707.2.2 \nMobile \nfueling \nvehicle \nrequirements. Each mobile fueling vehicle shall \ncomply with all government requirements, as well \nas the following: \n1. Mobile fueling vehicles with a chassis-\nmounted tank in excess of 415 L shall also \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1716 \n \nin cases of emergency and for personal use. \nSection 5707 does not apply to mobile diesel \nfleet fueling (see commentary for Section \n5706.5.4.5) or motor fuel dispensing at farms \nand \nisolated \nconstruction \nsites \n(see \ncommentary for Section 5706.5.4.4). \n5707.1.1 \nApproval \nrequired. \nMobile \nfueling operations shall not be conducted without \nfirst obtaining a permit and approval from the Fire \nofficial. Mobile fueling operations shall occur only \nat approved locations. The Fire official is \nauthorized to approve individual locations or \ngeographic areas where mobile fueling is allowed.",
      "commentary": "Companies offering on-demand mobile fueling \nmust obtain an operational permit from the Fire \nofficial in accordance with Section 105.5.18. \nMost operations rely on only the operational \npermit, which ensures that operators are \nproperly trained on setbacks and hazards so \nthat an analysis of the fueling area can be \nperformed by the operator prior to fueling. \n \nA Fire official may also choose to issue a site \npermit for fueling on a specific site or within \nspecific areas. Site permits are not required by \ncode, as an operational permit often gives \nbroad fueling authority, recognizing that the \nmobile fueling operator is responsible for \ndeciding if fueling is permitted prior to each \nfueling operation. See Section 5707.3.3. \n5707.2 Mobile fueling vehicle. An on-demand \nmobile fueling vehicle shall be that which is utilized \nin on-demand fueling operations for the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles.\n\n❖ Prior to codifying on-demand mobile fueling, \noperations were sometimes conducted utilizing \nvehicles and methods on which the fire code \nwas silent. In order to close this loophole, \nSection 202 defines “Mobile fueling.” This \nsection provides the Fire official with the \nauthority \nto \nshut \ndown \nmobile \nfueling \noperations if they are being performed with a \nvehicle that falls outside of the stated vehicle \ntypes.Sections 5707.2.1 and 5707.2.2 provide \nthe classification types and requirements \nassociated with these vehicles. \n5707.2.1 \nMobile \nfueling \nvehicle \nclassifications. An on-demand mobile fueling \nvehicle shall be characterized as one of the \nfollowing: \n1. Tier 1 mobile fueling vehicle. A tank vehicle \nthat complies with NFPA 385 and that has \nchassis-mounted tanks where the aggregate \ncapacity does not exceed 6060 L. \n2. Tier 2 mobile fueling vehicle. A vehicle with \none or more chassis-mounted tanks or \ncontainers that do not exceed 416 L in \ncapacity with an aggregate capacity that does \nnot exceed 3030 L or the weight capacity of \nthe vehicle in accordance with DOTn. \n3. Tier 3 mobile fueling vehicle. A vehicle that \ncarries a maximum aggregate capacity of 225 \nL of motor fuel in metal safety cans listed in \naccordance with UL 30 or other approved \nmetal containers, each not to exceed 19 L in \ncapacity.\n\n❖ A mobile fueling vehicle must be one of three \ntypes classified in three tiers: a tank vehicle, a \nvehicle with chassis-mounted tanks/containers \nthat does not meet the NFPA 385 definition of \n“Tank vehicle,” and a vehicle that carries fuel in \na number of metal safety cans or containers. \nThe vehicle types are described here: \n \nTier 1. NFPA 385 defines a tank vehicle as \nhaving a chassis-mounted cargo tank in \nexcess of 415 L and a maximum of 6060 L. \nTank vehicles and their operations are \nregulated by Section 5706.6 and NFPA 385. \n \nTier 2. Vehicles with chassis-mounted tanks [a \ntank is defined as a vessel greater than 225 L] \nor containers [a container is defined as a vessel \n225 L or less] that do not each exceed 415 L \nare not tank vehicles, as defined by NFPA 385. \nThese vehicles are therefore not regulated by \nSection 5706.6 or by NFPA 385, but they are \nregulated by Section 5707 where operating as \nan on-demand mobile fueling vehicle. Vehicles \nof this type are often pick-up trucks that have \nbeen fitted with one or more 415 L tanks in the \nbed. Tanks and containers must be chassis \nmounted, which prohibits the fueling from \ntrailers. The maximum aggregate capacity is \n3030 L. \n \nTier 3. A mobile fueling operator may deliver \nfuel to customers with hand-held metal safety \ncans or other approved metal containers. The \nmaximum individual size of the hand-held cans \nor containers is 19 L, and the maximum \naggregate quantity permitted on the mobile \nfueling vehicle is 225 L. Fueling containers are \nrequired to be secured to the mobile fueling \nvehicle and not a pull-behind trailer. \n5707.2.2 \nMobile \nfueling \nvehicle \nrequirements. Each mobile fueling vehicle shall \ncomply with all government requirements, as well \nas the following: \n1. Mobile fueling vehicles with a chassis-\nmounted tank in excess of 415 L shall also \n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 147,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1717 \n \ncomply with the requirements of Section \n5706.6 and NFPA 385. \n2. The mobile fueling vehicle and its equipment \nshall be maintained in good repair. \n3. Safety cans and approved metal containers \nshall be secured to the mobile fueling vehicle \nexcept when in use. \n4. Fueling a motor vehicle from tanks or \ncontainers mounted in a trailer connected to \na mobile fueling vehicle shall be prohibited. \n❖ \nThis section recognizes that there may be \nother regulations governing mobile fueling \noperations that fall outside the purview of the \nFire official. The Fire official is not responsible \nfor ensuring compliance with other regulations \nbut does have the authority to regulate \noperations if it is learned that applicable \ngovernment requirements are not being \nfollowed. The additional items cover issues \nsuch as clarifying that NFPA 385 compliance is \nrequired for chassismounted tanks larger than \n415 L. Item 2 provides the authority to the Fire \nofficial to address tank vehicles that are not \nproperly maintained. Item 3 requires that tier 3 \nvehicles have properly secured safety cans. \nFinally, as discussed in the commentary to \nSection 5707.2, mounting tanks to trailers to \nfuel from is prohibited. \n5707.3 Required \ndocuments. \nDocuments \ndeveloped to comply with Sections 5707.3.1 \nthrough 5707.3.3 shall be updated as necessary by \nthe owner of the mobile fueling operation and shall \nbe maintained in compliance with Section 109.3. \n❖ \nThis section provides an overview of the \ndocuments that are required for permitting \nmobile fueling operations. The operational \npermit should ensure that the mobile fueling \noperator has in place a safety and emergency \nresponse plan in accordance with Section \n5707.3.1 and that training records of operators \nare maintained by the mobile fueling company \nin accordance Section 5707.3.2. \n \nThe Fire official has the authority to require a \nsite permit. If a site permit is required, then a \nsite plan in accordance with Section 5707.3.3 \nmay be required. \n5707.3.1 \nSafety and emergency response \nplan. Mobile fueling operators shall have an \napproved written safety and emergency response \nplan that establishes policies and procedures for fire \nsafety, spill prevention and control, personnel \ntraining and compliance with other applicable \nrequirements of this code. \n❖ \nThe safety and emergency response plan is \ndeveloped, maintained and updated by the \nmobile fueling company to help ensure that \nfueling operations are compliant with the code. \nThe plan must detail company policies and \nprocedures for fire safety, spill prevention and \ncontrol, and personnel training. The plan \nshould also include guidelines for areas where \nmobile fueling can and cannot occur that are \nconsistent with the code. \n5707.3.2 \nTraining records. Mobile fueling \nvehicles shall be operated only by designated \npersonnel who are trained on proper fueling \nprocedures and the safety and emergency response \nplan. Training records of operators shall be \nmaintained. \n❖ \nThe operator must be trained on the \nrequirements of this code. Training records are \nto be maintained by the mobile fueling \ncompany and available to the Fire official upon \nrequest. Training records may also include \ncertifications \nrequired \nby \ngovernment \nregulations. \n5707.3.3 \nSite plan. Where required by the \nFire official, a site plan shall be developed for each \nlocation or area at which mobile fueling occurs. The \nsite plan shall be in sufficient detail to indicate the \nfollowing: \n1. All buildings and structures. \n2. Lot lines or property lines. \n3. Electric car chargers. \n4. Solar photovoltaic parking lot canopies. \n5. Appurtenances on-site and their use or \nfunction. \n6. All uses adjacent to the lot lines of the site. \n7. Fueling locations. \n8. Locations of all storm drain openings and \nadjacent waterways or wetlands. \n9. Information \nregarding \nslope, \nnatural \ndrainage, curbing and impounding. \n10. How a spill will be kept on the site property. \n11. Scale of the site plan. \n❖ \nA Fire official may choose to require site \npermits for individual sites or areas. If required, \na site plan may also be required to accompany \nthe site permit. The site plan is intended to only \nbe detailed enough to identify permitted fueling \nareas with respect to setbacks from buildings, \nstorage, ignition sources such as electric car \nchargers and PV installations, lot lines, and \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1717 \n \ncomply with the requirements of Section \n5706.6 and NFPA 385. \n2. The mobile fueling vehicle and its equipment \nshall be maintained in good repair. \n3. Safety cans and approved metal containers \nshall be secured to the mobile fueling vehicle \nexcept when in use. \n4. Fueling a motor vehicle from tanks or \ncontainers mounted in a trailer connected to \na mobile fueling vehicle shall be prohibited.",
      "commentary": "This section recognizes that there may be \nother regulations governing mobile fueling \noperations that fall outside the purview of the \nFire official. The Fire official is not responsible \nfor ensuring compliance with other regulations \nbut does have the authority to regulate \noperations if it is learned that applicable \ngovernment requirements are not being \nfollowed. The additional items cover issues \nsuch as clarifying that NFPA 385 compliance is \nrequired for chassismounted tanks larger than \n415 L. Item 2 provides the authority to the Fire \nofficial to address tank vehicles that are not \nproperly maintained. Item 3 requires that tier 3 \nvehicles have properly secured safety cans. \nFinally, as discussed in the commentary to \nSection 5707.2, mounting tanks to trailers to \nfuel from is prohibited. \n5707.3 Required \ndocuments. \nDocuments \ndeveloped to comply with Sections 5707.3.1 \nthrough 5707.3.3 shall be updated as necessary by \nthe owner of the mobile fueling operation and shall \nbe maintained in compliance with Section 109.3.\n\n❖ This section provides an overview of the \ndocuments that are required for permitting \nmobile fueling operations. The operational \npermit should ensure that the mobile fueling \noperator has in place a safety and emergency \nresponse plan in accordance with Section \n5707.3.1 and that training records of operators \nare maintained by the mobile fueling company \nin accordance Section 5707.3.2. \n \nThe Fire official has the authority to require a \nsite permit. If a site permit is required, then a \nsite plan in accordance with Section 5707.3.3 \nmay be required. \n5707.3.1 \nSafety and emergency response \nplan. Mobile fueling operators shall have an \napproved written safety and emergency response \nplan that establishes policies and procedures for fire \nsafety, spill prevention and control, personnel \ntraining and compliance with other applicable \nrequirements of this code.\n\n❖ The safety and emergency response plan is \ndeveloped, maintained and updated by the \nmobile fueling company to help ensure that \nfueling operations are compliant with the code. \nThe plan must detail company policies and \nprocedures for fire safety, spill prevention and \ncontrol, and personnel training. The plan \nshould also include guidelines for areas where \nmobile fueling can and cannot occur that are \nconsistent with the code. \n5707.3.2 \nTraining records. Mobile fueling \nvehicles shall be operated only by designated \npersonnel who are trained on proper fueling \nprocedures and the safety and emergency response \nplan. Training records of operators shall be \nmaintained.\n\n❖ The operator must be trained on the \nrequirements of this code. Training records are \nto be maintained by the mobile fueling \ncompany and available to the Fire official upon \nrequest. Training records may also include \ncertifications \nrequired \nby \ngovernment \nregulations. \n5707.3.3 \nSite plan. Where required by the \nFire official, a site plan shall be developed for each \nlocation or area at which mobile fueling occurs. The \nsite plan shall be in sufficient detail to indicate the \nfollowing: \n1. All buildings and structures. \n2. Lot lines or property lines. \n3. Electric car chargers. \n4. Solar photovoltaic parking lot canopies. \n5. Appurtenances on-site and their use or \nfunction. \n6. All uses adjacent to the lot lines of the site. \n7. Fueling locations. \n8. Locations of all storm drain openings and \nadjacent waterways or wetlands. \n9. Information \nregarding \nslope, \nnatural \ndrainage, curbing and impounding. \n10. How a spill will be kept on the site property. \n11. Scale of the site plan.\n\n❖ A Fire official may choose to require site \npermits for individual sites or areas. If required, \na site plan may also be required to accompany \nthe site permit. The site plan is intended to only \nbe detailed enough to identify permitted fueling \nareas with respect to setbacks from buildings, \nstorage, ignition sources such as electric car \nchargers and PV installations, lot lines, and \n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 148,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1718 \n \nstorm drains or other environmental concerns. \nIf sloped grading is present within fueling \nareas, then information regarding how a spill \nwill be retained must be provided. \n5707.4 Mobile fueling areas. During fueling, the \nmobile fueling vehicle and point of connection to \nthe vehicle shall not be located on public streets, \npublic ways or inside buildings. Fueling on the roof \nlevel of parking structures or other buildings is \nprohibited. \n❖ \nThis section prohibits mobile fueling on public \nstreets and public ways due to the hazardous \nexposures such fueling operations may create. \nIn addition, mobile fueling is prohibited inside \nbuildings, including parking structures, as well \nas on the roof level of parking structures or \nother buildings. Mobile fueling inside buildings \nposes additional hazards as the vapors cannot \nbe diluted as quickly. Fueling on rooftops \ncreates a fire risk not anticipated in such a \nlocation. These limitations are based on the \nrisk they impose on the public, surrounding \nstructures, and occupants and the difficulties \nthey pose to fire-fighting efforts and the safety \nof fire fighters. Also, depending on where such \nfueling activities are located in the public way, \nthey may obstruct fire department  access. \nTherefore, in cases where there is a need to \nfuel in these locations, the Fire official does \nhave the authority to apply Sections 104.9 and \n104.10. The risks posed by these operations \nwould need proper mitigation. \n5707.4.1 \nSeparation. During fueling, the \npoint of connection to the vehicle being fueled shall \nnot take place within 7.5 m of buildings, lot lines, \nproperty lines or combustible storage. Mobile \nfueling vehicles shall not park within 3 m of \nbuildings, lot lines, property lines or combustible \nstorage. \nExceptions: \n1. The Fire official shall be authorized to \ndecrease \nthe \nseparation \ndistance \nfor \ndispensing from metal safety cans or other \napproved metal containers in accordance \nwith Section 5707.2. \n2. The point of fueling shall not take place \nwithin 3 m of buildings, lot lines, property \nlines or combustible storage where the \nmobile fueling vehicle has an approved vapor \nrecovery system or is servicing vehicles with \nonboard refueling vapor recovery. \nWhere dispensing operations occur within 4.5 m of \na storm drain, an approved storm drain cover or an \napproved equivalent method that will prevent any \nfuel from reaching the drain shall be used. \n❖ \nThe point of fueling (the fill opening for the \nvehicle being fueled) must not be within 7.5 m \nof buildings, property lines or combustible \nstorage. In addition, the mobile fueling vehicle \nitself must be at least 3 m from buildings, \nproperty \nlines \nor \ncombustible \nstorage. \nException 1 allows setbacks for fueling from \nhand-held cans or containers to be decreased \nat the discretion of the Fire official. Exception 2 \nallows fueling to take place less than 7.5 m but \ngreater than 3 m if vapor recovery is provided \nby the mobile fueling vehicle or if vehicles being \nserviced have onboard vapor recovery. \n \nDue \nto \nconcerns \nrelated \nto \npossible \ncontamination of water supplies in the case of \na spill, storm drains are required to be covered \nwhere within 4.5 m of the fueling operations. \n5707.4.2 \nSources of ignition. Smoking, \nopen flames and other sources of ignition shall be \nprohibited within 7.5 m of fuel dispensing \nactivities. Signs prohibiting smoking or open \nflames within 7.5 m of the vehicle or the point of \nfueling shall be prominently posted on the mobile \nfueling vehicle. The engines of vehicles being \nfueled shall be shut off during fueling. \n❖ \nSmoking \nand \nopen \nflame \ndevices \nare \nprohibited within 7.5 m of fueling operations \nbecause of the presence of flammable vapors. \nProperly functioning electrical equipment is not \nconsidered a source of ignition; however, the \nconnection and disconnection of electrical or \nmotor driven devices could produce sparks, so \nsuch activities are prohibited during fueling. \n5707.4.3 \nElectrical \nequipment. \nMobile \nfueling shall not occur within 6 m of electrical \nequipment located within 450 mm of the ground \nunless such electrical equipment is rated for Class I, \nDivision 2, hazardous locations in accordance with \nSBC 401. \n❖ \nThis section establishes setbacks for unrated \nelectrical equipment that may be in the vicinity \nof fueling operations, such as electric car \nchargers and solar photovoltaic car canopies. \nThe intent is to ensure that where unrated \nelectrical systems exist and are located within \n450 mm of the ground, fueling operations are \nkept at least 6 m from the electrical equipment. \nThis setback is consistent with requirements in \nChapter 57 and NFPA 30 for flammable liquids. \n5707.5 Equipment. Mobile fueling equipment \nshall comply with Sections 5707.5.1 through \n5707.5.5. \n❖ \nThis \nsection \nprovides \nrequirements \nfor \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1718 \n \nstorm drains or other environmental concerns. \nIf sloped grading is present within fueling \nareas, then information regarding how a spill \nwill be retained must be provided. \n5707.4 Mobile fueling areas. During fueling, the \nmobile fueling vehicle and point of connection to \nthe vehicle shall not be located on public streets, \npublic ways or inside buildings. Fueling on the roof \nlevel of parking structures or other buildings is \nprohibited.",
      "commentary": "This section prohibits mobile fueling on public \nstreets and public ways due to the hazardous \nexposures such fueling operations may create. \nIn addition, mobile fueling is prohibited inside \nbuildings, including parking structures, as well \nas on the roof level of parking structures or \nother buildings. Mobile fueling inside buildings \nposes additional hazards as the vapors cannot \nbe diluted as quickly. Fueling on rooftops \ncreates a fire risk not anticipated in such a \nlocation. These limitations are based on the \nrisk they impose on the public, surrounding \nstructures, and occupants and the difficulties \nthey pose to fire-fighting efforts and the safety \nof fire fighters. Also, depending on where such \nfueling activities are located in the public way, \nthey may obstruct fire department  access. \nTherefore, in cases where there is a need to \nfuel in these locations, the Fire official does \nhave the authority to apply Sections 104.9 and \n104.10. The risks posed by these operations \nwould need proper mitigation. \n5707.4.1 \nSeparation. During fueling, the \npoint of connection to the vehicle being fueled shall \nnot take place within 7.5 m of buildings, lot lines, \nproperty lines or combustible storage. Mobile \nfueling vehicles shall not park within 3 m of \nbuildings, lot lines, property lines or combustible \nstorage. \nExceptions: \n1. The Fire official shall be authorized to \ndecrease \nthe \nseparation \ndistance \nfor \ndispensing from metal safety cans or other \napproved metal containers in accordance \nwith Section 5707.2. \n2. The point of fueling shall not take place \nwithin 3 m of buildings, lot lines, property \nlines or combustible storage where the \nmobile fueling vehicle has an approved vapor \nrecovery system or is servicing vehicles with \nonboard refueling vapor recovery. \nWhere dispensing operations occur within 4.5 m of \na storm drain, an approved storm drain cover or an \napproved equivalent method that will prevent any \nfuel from reaching the drain shall be used.\n\n❖ The point of fueling (the fill opening for the \nvehicle being fueled) must not be within 7.5 m \nof buildings, property lines or combustible \nstorage. In addition, the mobile fueling vehicle \nitself must be at least 3 m from buildings, \nproperty \nlines \nor \ncombustible \nstorage. \nException 1 allows setbacks for fueling from \nhand-held cans or containers to be decreased \nat the discretion of the Fire official. Exception 2 \nallows fueling to take place less than 7.5 m but \ngreater than 3 m if vapor recovery is provided \nby the mobile fueling vehicle or if vehicles being \nserviced have onboard vapor recovery. \n \nDue \nto \nconcerns \nrelated \nto \npossible \ncontamination of water supplies in the case of \na spill, storm drains are required to be covered \nwhere within 4.5 m of the fueling operations. \n5707.4.2 \nSources of ignition. Smoking, \nopen flames and other sources of ignition shall be \nprohibited within 7.5 m of fuel dispensing \nactivities. Signs prohibiting smoking or open \nflames within 7.5 m of the vehicle or the point of \nfueling shall be prominently posted on the mobile \nfueling vehicle. The engines of vehicles being \nfueled shall be shut off during fueling.\n\n❖ Smoking \nand \nopen \nflame \ndevices \nare \nprohibited within 7.5 m of fueling operations \nbecause of the presence of flammable vapors. \nProperly functioning electrical equipment is not \nconsidered a source of ignition; however, the \nconnection and disconnection of electrical or \nmotor driven devices could produce sparks, so \nsuch activities are prohibited during fueling. \n5707.4.3 \nElectrical \nequipment. \nMobile \nfueling shall not occur within 6 m of electrical \nequipment located within 450 mm of the ground \nunless such electrical equipment is rated for Class I, \nDivision 2, hazardous locations in accordance with \nSBC 401.\n\n❖ This section establishes setbacks for unrated \nelectrical equipment that may be in the vicinity \nof fueling operations, such as electric car \nchargers and solar photovoltaic car canopies. \nThe intent is to ensure that where unrated \nelectrical systems exist and are located within \n450 mm of the ground, fueling operations are \nkept at least 6 m from the electrical equipment. \nThis setback is consistent with requirements in \nChapter 57 and NFPA 30 for flammable liquids. \n5707.5 Equipment. Mobile fueling equipment \nshall comply with Sections 5707.5.1 through \n5707.5.5.\n\n❖ This \nsection \nprovides \nrequirements \nfor \n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 149,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1719 \n \nequipment on mobile fueling vehicles. The first \nthree sections would only apply to vehicles with \nchassis-mounted tanks or larger containers. \nSections 5707.5.4 and 5707.5.5 would apply to \nany type of mobile fueling vehicles, including \nthose with only containers. \n5707.5.1 \nDispensing hoses and nozzles. \nWhere equipped, the dispensing hose shall not \nexceed 15 m in length. The dispensing nozzles and \nhoses shall be of an approved and listed type. Where \nmetal-to-metal contact cannot be made between the \nnozzle and the fuel fill opening, a means for \nbonding the mobile fueling vehicle to the motor \nvehicle shall be provided and employed during \nfueling operations. \n❖ \nThis section provides a maximum hose length \nto limit the risk of failure and requires bonding \nof the fueling vehicle. Listed dispensing hoses \nand nozzles are required to provide the \nelectrical bonding between the mobile fueling \nvehicle and the vehicle being fueled. Bonding \nof the fueling vehicle to the vehicle being fueled \nduring fueling is required to minimize static. \nThis is generally accomplished by having a fuel \nhose with an integral bond wire, and more \nmodern vehicles also have a bond wire at the \nfill opening. This is consistent with NFPA 30A. \n5707.5.2 \nBreakaway \ndevice. \nA \nlisted \nbreakaway device shall be provided at the nozzle. \nException: Mobile fueling vehicles equipped with \nan approved brake interlock tied to the nozzle \nholder that prohibits movement of the mobile \nfueling vehicle when the nozzle is removed from its \nholder or tied to the delivery of fuel that prevents \nactivation of the pumping system. \n❖ \nA breakaway device or approved brake \ninterlock is required to ensure that if the mobile \nfueling vehicle drives away with the hose and \nnozzle engaged in the receiving vehicle, the \nhose/nozzle will disconnect and prevent or \nminimize spills. This is consistent with NFPA \n30A. \n5707.5.3 \nShutoff valve and fuel limit. \nMobile fueling vehicles shall be equipped with a \nlisted shutoff valve assembly and a fuel limit switch \nset to a maximum of 115 L. \n❖ \nA fuel limit switch is required to limit the volume \nof a spill in the event the operator becomes \nincapacitated \nduring \nfueling \noperations. \nAdditionally, a shutoff valve assembly is \nrequired that activates upon activation of the \nfuel limit switch. This is consistent with NFPA \n30A. \n5707.5.4 \nFire extinguisher. An approved \nportable fire extinguisher complying with Section \n906 with a minimum rating of 4-A:80-B:C shall be \nprovided on the mobile fueling vehicle with signage \nclearly indicating its location. \n❖ \nFire extinguishers are the first line of defense \nto limit the growth of a fire and are required on \nmobile fueling vehicles. The portable fire \nextinguisher on the mobile fueling vehicle must \nbe effective for the extinguishment of a \nflammable liquid fire. The required extinguisher \nsize provides the ability to address a large pool \nfire as a result of a potential spill. \n5707.5.5 \nSpill kit. Mobile fueling vehicles \nshall contain a minimum 19 L spill kit of an \napproved type. \n❖ \nMobile fueling vehicles must have a spill kit that \nis designed to mitigate and dispose of leakage \nor spills of the fuel type present onboard. Spill \nkits \nmay \ninclude \nabsorbent \nmaterials, \nnonwater-absorbent pads, a containment \nboom, an approved container with lid and a \nnonmetallic shovel. \n5707.6 Operations. Mobile fueling vehicles shall \nbe constantly attended during fueling operations \nwith brakes set and warning lights in operation. \nMobile fueling vehicles shall not obstruct \nemergency vehicle access roads. \n❖ \nThis section requires mobile fueling operations \nto be constantly attended. Mobile fueling \nvehicles must be parked with brakes set during \noperations. This section does not require the \nengine of mobile fueling vehicles to be turned \noff during fueling operations. Warning lights \ncan be a rooftop indicator, the vehicle four-way \nflasher or any other approved lights that are \nvisible to passersby. Mobile fueling vehicles \ncannot be parked such that they obstruct \nemergency \naccess \nor \negress. \nThis \nis \nconsistent with the limits provided in Section \n5707.4 with regard to location on the public \nway. \n5707.6.1 \nDispensing hose. Where equipped, \nmobile fueling vehicles shall be positioned in a \nmanner to preclude traffic from driving over the \ndispensing hose. The dispensing hose shall be \nproperly placed on an approved reel or in an \napproved compartment prior to moving the mobile \nfueling vehicle. \n❖ \nDue to the temporary nature of mobile fueling \nactivities, there are additional concerns about \nrisks of damage from other vehicles. Therefore, \nmobile fueling vehicles must park in a position \nso that traffic cannot drive over the dispensing \nhose during fueling operations. The mobile \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1719 \n \nequipment on mobile fueling vehicles. The first \nthree sections would only apply to vehicles with \nchassis-mounted tanks or larger containers. \nSections 5707.5.4 and 5707.5.5 would apply to \nany type of mobile fueling vehicles, including \nthose with only containers. \n5707.5.1 \nDispensing hoses and nozzles. \nWhere equipped, the dispensing hose shall not \nexceed 15 m in length. The dispensing nozzles and \nhoses shall be of an approved and listed type. Where \nmetal-to-metal contact cannot be made between the \nnozzle and the fuel fill opening, a means for \nbonding the mobile fueling vehicle to the motor \nvehicle shall be provided and employed during \nfueling operations.",
      "commentary": "This section provides a maximum hose length \nto limit the risk of failure and requires bonding \nof the fueling vehicle. Listed dispensing hoses \nand nozzles are required to provide the \nelectrical bonding between the mobile fueling \nvehicle and the vehicle being fueled. Bonding \nof the fueling vehicle to the vehicle being fueled \nduring fueling is required to minimize static. \nThis is generally accomplished by having a fuel \nhose with an integral bond wire, and more \nmodern vehicles also have a bond wire at the \nfill opening. This is consistent with NFPA 30A. \n5707.5.2 \nBreakaway \ndevice. \nA \nlisted \nbreakaway device shall be provided at the nozzle. \nException: Mobile fueling vehicles equipped with \nan approved brake interlock tied to the nozzle \nholder that prohibits movement of the mobile \nfueling vehicle when the nozzle is removed from its \nholder or tied to the delivery of fuel that prevents \nactivation of the pumping system.\n\n❖ A breakaway device or approved brake \ninterlock is required to ensure that if the mobile \nfueling vehicle drives away with the hose and \nnozzle engaged in the receiving vehicle, the \nhose/nozzle will disconnect and prevent or \nminimize spills. This is consistent with NFPA \n30A. \n5707.5.3 \nShutoff valve and fuel limit. \nMobile fueling vehicles shall be equipped with a \nlisted shutoff valve assembly and a fuel limit switch \nset to a maximum of 115 L.\n\n❖ A fuel limit switch is required to limit the volume \nof a spill in the event the operator becomes \nincapacitated \nduring \nfueling \noperations. \nAdditionally, a shutoff valve assembly is \nrequired that activates upon activation of the \nfuel limit switch. This is consistent with NFPA \n30A. \n5707.5.4 \nFire extinguisher. An approved \nportable fire extinguisher complying with Section \n906 with a minimum rating of 4-A:80-B:C shall be \nprovided on the mobile fueling vehicle with signage \nclearly indicating its location.\n\n❖ Fire extinguishers are the first line of defense \nto limit the growth of a fire and are required on \nmobile fueling vehicles. The portable fire \nextinguisher on the mobile fueling vehicle must \nbe effective for the extinguishment of a \nflammable liquid fire. The required extinguisher \nsize provides the ability to address a large pool \nfire as a result of a potential spill. \n5707.5.5 \nSpill kit. Mobile fueling vehicles \nshall contain a minimum 19 L spill kit of an \napproved type.\n\n❖ Mobile fueling vehicles must have a spill kit that \nis designed to mitigate and dispose of leakage \nor spills of the fuel type present onboard. Spill \nkits \nmay \ninclude \nabsorbent \nmaterials, \nnonwater-absorbent pads, a containment \nboom, an approved container with lid and a \nnonmetallic shovel. \n5707.6 Operations. Mobile fueling vehicles shall \nbe constantly attended during fueling operations \nwith brakes set and warning lights in operation. \nMobile fueling vehicles shall not obstruct \nemergency vehicle access roads.\n\n❖ This section requires mobile fueling operations \nto be constantly attended. Mobile fueling \nvehicles must be parked with brakes set during \noperations. This section does not require the \nengine of mobile fueling vehicles to be turned \noff during fueling operations. Warning lights \ncan be a rooftop indicator, the vehicle four-way \nflasher or any other approved lights that are \nvisible to passersby. Mobile fueling vehicles \ncannot be parked such that they obstruct \nemergency \naccess \nor \negress. \nThis \nis \nconsistent with the limits provided in Section \n5707.4 with regard to location on the public \nway. \n5707.6.1 \nDispensing hose. Where equipped, \nmobile fueling vehicles shall be positioned in a \nmanner to preclude traffic from driving over the \ndispensing hose. The dispensing hose shall be \nproperly placed on an approved reel or in an \napproved compartment prior to moving the mobile \nfueling vehicle.\n\n❖ Due to the temporary nature of mobile fueling \nactivities, there are additional concerns about \nrisks of damage from other vehicles. Therefore, \nmobile fueling vehicles must park in a position \nso that traffic cannot drive over the dispensing \nhose during fueling operations. The mobile \n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 150,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1720 \n \nfueling vehicles cannot be moved until the \ndispensing hose is recoiled on its reel or placed \nback inside its compartment. \n5707.6.2 \nDrip control. Operators shall \nplace a drip pan or an absorbent pillow under the \nnozzle and each fuel fill opening prior to and during \ndispensing operations to catch drips. \n❖ \nIn order to mitigate drips and small spills, \noperators are required to place a drip pan or \nhold an absorbent pillow under the fueling \nnozzle during dispensing operations. \n5707.6.3 \nSafety cones. Safety cones or other \nvisual barriers shall be employed as warning \ndevices to highlight the vehicle fueling area. \n❖ \nThis section simply requires that cones or other \nbarriers be in place during fueling as a warning \nto pedestrians and other vehicles. \n5707.6.4 \nVehicle lights. The mobile fueling \nvehicle flasher lights shall be in operation while \ndispensing operations are in progress. \n❖ \nAs an added precaution to warn pedestrians \nand other vehicles, the mobile fueling vehicle \nflasher lights are required to operate during \nfueling operations. \n5707.6.5 \nNighttime deliveries. Nighttime \ndeliveries shall be made only in areas deemed \nadequately lighted by the Fire official. \n❖ \nNighttime deliveries require additional lighting \nso that all equipment, including emergency \nequipment, can be seen and easily accessed. \nNighttime deliveries are common in this \nindustry. \n5707.6.6 \nSpill reporting. Spills shall be \nreported in accordance with Section 5003.3.1. \n❖ \nIf a spill occurs in quantities that exceed the \nthresholds \nof \ngovernment \nreporting \nregulations, the Fire official must be notified.\n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1720 \n \nfueling vehicles cannot be moved until the \ndispensing hose is recoiled on its reel or placed \nback inside its compartment. \n5707.6.2 \nDrip control. Operators shall \nplace a drip pan or an absorbent pillow under the \nnozzle and each fuel fill opening prior to and during \ndispensing operations to catch drips.",
      "commentary": "In order to mitigate drips and small spills, \noperators are required to place a drip pan or \nhold an absorbent pillow under the fueling \nnozzle during dispensing operations. \n5707.6.3 \nSafety cones. Safety cones or other \nvisual barriers shall be employed as warning \ndevices to highlight the vehicle fueling area.\n\n❖ This section simply requires that cones or other \nbarriers be in place during fueling as a warning \nto pedestrians and other vehicles. \n5707.6.4 \nVehicle lights. The mobile fueling \nvehicle flasher lights shall be in operation while \ndispensing operations are in progress.\n\n❖ As an added precaution to warn pedestrians \nand other vehicles, the mobile fueling vehicle \nflasher lights are required to operate during \nfueling operations. \n5707.6.5 \nNighttime deliveries. Nighttime \ndeliveries shall be made only in areas deemed \nadequately lighted by the Fire official.\n\n❖ Nighttime deliveries require additional lighting \nso that all equipment, including emergency \nequipment, can be seen and easily accessed. \nNighttime deliveries are common in this \nindustry. \n5707.6.6 \nSpill reporting. Spills shall be \nreported in accordance with Section 5003.3.1.\n\n❖ If a spill occurs in quantities that exceed the \nthresholds \nof \ngovernment \nreporting \nregulations, the Fire official must be notified.\n-",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 151,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1721 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 30-12, Flammable and Combustible Liquids Code. Quincy, MA: National Fire Protection \nAssociation, 2011. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1721 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 30-12, Flammable and Combustible Liquids Code. Quincy, MA: National Fire Protection \nAssociation, 2011. \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 152,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1722 \n \nTABLES AND FIGURES OF CHAPTER 57 \nTABLE 5703.1.1 \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nUnderground tank fill opening \n1 \nPits, boxes or spaces below grade level, any part of which is within the Division \n1 or 2 classified area. \n2 \nUp to 450 mm above grade level within a horizontal radius of 3 m from a loose-\nfill connection and within a horizontal radius of 1.5 m from a tight-fill connection. \nVent—Discharging upward \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 1.5 m of open end of vent, extending in all directions. \nDrum and container filling \nOutdoor or indoor with adequate \nventilation \n1 \nWithin 900 mm of vent and fill opening, extending in all directions. \n \n2 \nArea between 900 mm and 1.5 m from vent of fill opening, extending in all \ndirections. Also up to 450 mm above floor or grade level within a horizontal radius \nof 3 m from vent or fill opening. \nPumps, bleeders, withdrawal fittings, meters and similar devices \nIndoor \n2 \nWithin 1.5 m of any edge of such devices, extending in all directions, and up to \n900 mm above floor or grade level within 7.5 m horizontally from any edge of \nsuch devices. \n \nOutdoor \n \n2 \nWithin 900 mm of any edge of such devices, extending in all directions, and up \nto 450 mm above floor or grade level within 3 m horizontally from an edge of \nsuch devices. \nPits \nWithout mechanical ventilation  \n1 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nWith mechanical ventilation \n \n2 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nContaining valves, fittings or \npiping, and not within a Division \n1 or 2 classified area \n2 \nEntire pit. \nDrainage ditches, separators, impounding basins \n \nIndoor  \n1 or 2 \nSame as pits. \n \nOutdoor \n2 \nArea up to 450 mm above ditch, separator or basin, and up to 450 mm above grade \nwithin 4.5 m horizontal from any edge. \nTank vehicle and tank carb \nLoading through open dome \n1 \nWithin 900 mm of edge of dome, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from edge of dome, extending in all directions. \n \nLoading through bottom \nconnections with atmospheric \nventing \n1 \nWithin 900 mm of point of venting to atmosphere, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from point of venting to atmosphere, extending \nin all directions. Also up to 450 mm above grade within a horizontal radius of 3 \nm from point of loading connection. \nLoading through closed dome \nwith atmospheric venting \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from open end of vent, extending in all \ndirections, and within 900 mm of edge of dome, extending in all directions. \nLoading through closed dome \nwith vapor control \n2 \nWithin 900 mm of point of connection of both fill and vapor lines, extending in \nall directions. \nBottom loading with vapor \ncontrol or any bottom unloading \n2 \nWithin 900 mm of point of connection, extending in all directions, and up to 450 \nmm above grade within a horizontal radius of 3 m from point of connection. \nStorage and repair garage for \ntank vehicles \n1 \nPits or spaces below floor level. \n2 \nArea up to 450 mm above floor or grade level for entire storage or repair garage \nGarages for other than tank \nvehicles \nOrdinary \nWhere there is an opening to these rooms within the extent of an outdoor classified \narea, the entire room shall be classified the same as the area classification at the \npoint of the opening. \nOutdoor drum storage \nOrdinary \n— \nIndoor warehousing where \nthere is no flammable liquid \ntransfer \nOrdinary \nWhere there is an opening to these rooms within the extent of an indoor classified \narea, the room shall be classified the same as if the wall, curb or partition did not \nexist. \n(continued) \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1722 \n \nTABLES AND FIGURES OF CHAPTER 57 \nTABLE 5703.1.1 \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nUnderground tank fill opening \n1 \nPits, boxes or spaces below grade level, any part of which is within the Division \n1 or 2 classified area. \n2 \nUp to 450 mm above grade level within a horizontal radius of 3 m from a loose-\nfill connection and within a horizontal radius of 1.5 m from a tight-fill connection. \nVent—Discharging upward \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 1.5 m of open end of vent, extending in all directions. \nDrum and container filling \nOutdoor or indoor with adequate \nventilation \n1 \nWithin 900 mm of vent and fill opening, extending in all directions. \n \n2 \nArea between 900 mm and 1.5 m from vent of fill opening, extending in all \ndirections. Also up to 450 mm above floor or grade level within a horizontal radius \nof 3 m from vent or fill opening. \nPumps, bleeders, withdrawal fittings, meters and similar devices \nIndoor \n2 \nWithin 1.5 m of any edge of such devices, extending in all directions, and up to \n900 mm above floor or grade level within 7.5 m horizontally from any edge of \nsuch devices. \n \nOutdoor \n \n2 \nWithin 900 mm of any edge of such devices, extending in all directions, and up \nto 450 mm above floor or grade level within 3 m horizontally from an edge of \nsuch devices. \nPits \nWithout mechanical ventilation  \n1 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nWith mechanical ventilation \n \n2 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nContaining valves, fittings or \npiping, and not within a Division \n1 or 2 classified area \n2 \nEntire pit. \nDrainage ditches, separators, impounding basins \n \nIndoor  \n1 or 2 \nSame as pits. \n \nOutdoor \n2 \nArea up to 450 mm above ditch, separator or basin, and up to 450 mm above grade \nwithin 4.5 m horizontal from any edge. \nTank vehicle and tank carb \nLoading through open dome \n1 \nWithin 900 mm of edge of dome, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from edge of dome, extending in all directions. \n \nLoading through bottom \nconnections with atmospheric \nventing \n1 \nWithin 900 mm of point of venting to atmosphere, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from point of venting to atmosphere, extending \nin all directions. Also up to 450 mm above grade within a horizontal radius of 3 \nm from point of loading connection. \nLoading through closed dome \nwith atmospheric venting \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from open end of vent, extending in all \ndirections, and within 900 mm of edge of dome, extending in all directions. \nLoading through closed dome \nwith vapor control \n2 \nWithin 900 mm of point of connection of both fill and vapor lines, extending in \nall directions. \nBottom loading with vapor \ncontrol or any bottom unloading \n2 \nWithin 900 mm of point of connection, extending in all directions, and up to 450 \nmm above grade within a horizontal radius of 3 m from point of connection. \nStorage and repair garage for \ntank vehicles \n1 \nPits or spaces below floor level. \n2 \nArea up to 450 mm above floor or grade level for entire storage or repair garage \nGarages for other than tank \nvehicles \nOrdinary \nWhere there is an opening to these rooms within the extent of an outdoor classified \narea, the entire room shall be classified the same as the area classification at the \npoint of the opening. \nOutdoor drum storage \nOrdinary \n— \nIndoor warehousing where \nthere is no flammable liquid \ntransfer \nOrdinary \nWhere there is an opening to these rooms within the extent of an indoor classified \narea, the room shall be classified the same as if the wall, curb or partition did not \nexist. \n(continued) \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 153,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1723 \n \nTABLE 5703.1.1—continued \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nIndoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 1.5 m of any edge of such equipment, extending in \nall directions. \n \n2 \nArea between 1.5 m and 2.4 m of any edge of such equipment, \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 1.5 m to 7.5 m horizontally from any edge of \nsuch equipment.c \nOutdoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 900 mm of any edge of such equipment, extending \nin all directions. \n2 \nArea between 900 mm and 2.4 m of any edge of such equipment \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 900 mm to 3 m horizontally from any edge of \nsuch equipment. \nTank—Above ground \nShell, ends or roof and dike area \n1 \nArea inside dike where dike height is greater than the distance \nfrom the tank to the dike for more than 50 percent of the tank \ncircumference. \n2 \nArea within 3 m from shell, ends or roof of tank. Area inside \ndikes to level of top of dike.  \nVent \n1 \nArea within 1.5 m of open end of vent, extending in all \ndirections. \n2 \nArea between 1.5 m and 3 m from open end of vent, extending in \nall directions. \nFloating roof \n1 \nArea above the roof and within the shell. \nOffice and restrooms \nOrdinary \nWhere there is an opening to these rooms within the extent of an \nindoor classified location, the room shall be classified the same as \nif the wall, curb or partition did not exist. \na. Locations as classified in SBC 401. \nb. When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at \nvarying points. Therefore, the extremities of the loading or unloading positions shall be used. \nc. The release of Class I liquids can generate vapors to the extent that the entire building, and possibly a zone surrounding \nit, are considered a Class I, Division 2 location. \n \nTABLE 5703.6.2  \nPIPING STANDARDS \nPIPING USE \nSTANDARD \nPower Piping \nASME B31.1 \nProcess Piping \nASME B31.3 \nPipeline Transportation Systems for Liquid Hydrocarbons and Other Liquids \nASME B31.4 \nBuilding Services Piping \nASME B31.9 \n \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1723 \n \nTABLE 5703.1.1—continued \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nIndoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 1.5 m of any edge of such equipment, extending in \nall directions. \n \n2 \nArea between 1.5 m and 2.4 m of any edge of such equipment, \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 1.5 m to 7.5 m horizontally from any edge of \nsuch equipment.c \nOutdoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 900 mm of any edge of such equipment, extending \nin all directions. \n2 \nArea between 900 mm and 2.4 m of any edge of such equipment \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 900 mm to 3 m horizontally from any edge of \nsuch equipment. \nTank—Above ground \nShell, ends or roof and dike area \n1 \nArea inside dike where dike height is greater than the distance \nfrom the tank to the dike for more than 50 percent of the tank \ncircumference. \n2 \nArea within 3 m from shell, ends or roof of tank. Area inside \ndikes to level of top of dike.  \nVent \n1 \nArea within 1.5 m of open end of vent, extending in all \ndirections. \n2 \nArea between 1.5 m and 3 m from open end of vent, extending in \nall directions. \nFloating roof \n1 \nArea above the roof and within the shell. \nOffice and restrooms \nOrdinary \nWhere there is an opening to these rooms within the extent of an \nindoor classified location, the room shall be classified the same as \nif the wall, curb or partition did not exist. \na. Locations as classified in SBC 401. \nb. When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at \nvarying points. Therefore, the extremities of the loading or unloading positions shall be used. \nc. The release of Class I liquids can generate vapors to the extent that the entire building, and possibly a zone surrounding \nit, are considered a Class I, Division 2 location. \n \nTABLE 5703.6.2  \nPIPING STANDARDS \nPIPING USE \nSTANDARD \nPower Piping \nASME B31.1 \nProcess Piping \nASME B31.3 \nPipeline Transportation Systems for Liquid Hydrocarbons and Other Liquids \nASME B31.4 \nBuilding Services Piping \nASME B31.9 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 154,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1724 \n \nTABLE 5704.3.4.1 \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF \nFLAMMABLE AND COMBUSTIBLE LIQUIDS IN WHOLESALE AND RETAIL SALES \nOCCUPANCIESa \n \nTYPE OF LIQUID \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA (liters) \nSprinkleredb in accordance \nwith footnote densities and \narrangements \nSprinklered in accordance with Table \n5704.3.6.3(4) through Table 5704.3.6.3(8) and \nTable 5704.3.7.5.1 \nNon-\nsprinklered \nClass IA \n225 \n225 \n115 \nClass IB, IC, II and \nIIIA \n28390c \n56775c \n6050 \nClass IIIB \nUnlimited \nUnlimited \n49950 \na. Control areas shall be separated from each other by not less than a 1-hour fire barrier. \nb. To be considered as sprinklered, a building shall be equipped throughout with an approved automatic sprinkler system with a design \nproviding minimum densities as follows: \n1. For uncartoned commodities on shelves 1.8 m or less in height where the ceiling height does not exceed 5.4 m, quantities are those \nallowed with a minimum sprinkler design density of Ordinary Hazard Group 2. \n2. For cartoned, palletized or racked commodities where storage is 1350 mm or less in height and where the ceiling height does not \nexceed 5.4 m, quantities are those allowed with a minimum sprinkler design density of 8.56 L/min/m2 over the most remote 140 \nsquare-meter area. \nc. Where wholesale and retail sales or storage areas exceed 4650 square meter in area, the maximum allowable quantities are allowed to \nbe increased by 2 percent for each 100 square meter of area in excess of 4650 square meter, up to not more than 100 percent of the \ntable amounts. A control area separation is not required. The cumulative amounts, including amounts attained by having an additional \ncontrol area, shall not exceed 113550 liters. \nTABLE 5704.3.6.3(1) \nMAXIMUM STORAGE HEIGHT IN CONTROL AREA \nTYPE OF \nLIQUID \nNON-SPRINKLERED \nAREA \n(m) \nSPRINKLERED \nAREAa \n(m) \nSPRINKLERED WITH IN-RACK \nPROTECTIONa,b \n(m) \nFlammable liquids: \nClass IA \n1.2 \n1.2 \n1.2 \nClass IB \n1.2 \n2.4 \n3.6 \nClass IC \n1.2 \n2.4 \n3.6 \nCombustible liquids: \nClass II \n1.8 \n8 \n3.6 \nClass IIIA \n2.4 \n3.6 \n4.8 \nClass IIIB \n2.4 \n3.6 \n6.0 \na In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the \nmaximum storage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated \nin a full-scale fire test, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not \nbe applied to nonmetallic containers and portable tanks. \nb. In-rack protection shall be in accordance with Table 5704.3.6.3(5), Table 5704.3.6.3(6) or Table 5704.3.6.3(7). \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1724 \n \nTABLE 5704.3.4.1 \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF \nFLAMMABLE AND COMBUSTIBLE LIQUIDS IN WHOLESALE AND RETAIL SALES \nOCCUPANCIESa \n \nTYPE OF LIQUID \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA (liters) \nSprinkleredb in accordance \nwith footnote densities and \narrangements \nSprinklered in accordance with Table \n5704.3.6.3(4) through Table 5704.3.6.3(8) and \nTable 5704.3.7.5.1 \nNon-\nsprinklered \nClass IA \n225 \n225 \n115 \nClass IB, IC, II and \nIIIA \n28390c \n56775c \n6050 \nClass IIIB \nUnlimited \nUnlimited \n49950 \na. Control areas shall be separated from each other by not less than a 1-hour fire barrier. \nb. To be considered as sprinklered, a building shall be equipped throughout with an approved automatic sprinkler system with a design \nproviding minimum densities as follows: \n1. For uncartoned commodities on shelves 1.8 m or less in height where the ceiling height does not exceed 5.4 m, quantities are those \nallowed with a minimum sprinkler design density of Ordinary Hazard Group 2. \n2. For cartoned, palletized or racked commodities where storage is 1350 mm or less in height and where the ceiling height does not \nexceed 5.4 m, quantities are those allowed with a minimum sprinkler design density of 8.56 L/min/m2 over the most remote 140 \nsquare-meter area. \nc. Where wholesale and retail sales or storage areas exceed 4650 square meter in area, the maximum allowable quantities are allowed to \nbe increased by 2 percent for each 100 square meter of area in excess of 4650 square meter, up to not more than 100 percent of the \ntable amounts. A control area separation is not required. The cumulative amounts, including amounts attained by having an additional \ncontrol area, shall not exceed 113550 liters. \nTABLE 5704.3.6.3(1) \nMAXIMUM STORAGE HEIGHT IN CONTROL AREA \nTYPE OF \nLIQUID \nNON-SPRINKLERED \nAREA \n(m) \nSPRINKLERED \nAREAa \n(m) \nSPRINKLERED WITH IN-RACK \nPROTECTIONa,b \n(m) \nFlammable liquids: \nClass IA \n1.2 \n1.2 \n1.2 \nClass IB \n1.2 \n2.4 \n3.6 \nClass IC \n1.2 \n2.4 \n3.6 \nCombustible liquids: \nClass II \n1.8 \n8 \n3.6 \nClass IIIA \n2.4 \n3.6 \n4.8 \nClass IIIB \n2.4 \n3.6 \n6.0 \na In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the \nmaximum storage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated \nin a full-scale fire test, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not \nbe applied to nonmetallic containers and portable tanks. \nb. In-rack protection shall be in accordance with Table 5704.3.6.3(5), Table 5704.3.6.3(6) or Table 5704.3.6.3(7). \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 155,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1725 \n \nTABLE 5704.3.6.3(2) \nSTORAGE ARRANGEMENTS FOR PALLETIZED OR SOLID-PILE STORAGE IN LIQUID \nSTORAGE ROOMS AND WAREHOUSES \nCLASS \nSTORAGE \nLEVEL \nMAXIMUM STORAGE HEIGHT \nMAXIMUM QUANTITY \nPER PILE \n(liters)\nMAXIMUM QUANTITY \nPER ROOMa \n(liters)\nDrums Containersb\n(m) \nPortable \ntanksb(m) \nContainers Portable tanks Containers Portable tanks \nIA \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.5 \n1.5 \nNot Allowed \nNot Allowed \nNot Allowed \nNot Allowed \n11355 \n7570 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \n45420 \n30280 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \nIB \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.95 \n1.95 \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nIC \nGround floord \nUpper floors \nBasements \n1 \n1 \n0 \n1.95c \n1.95c \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nII \nGround floord \nUpper floors \nBasements\n3 \n3 \n1 \n3 \n3 \n1.5 \n4.2 \n4.2 \n2.1 \n37850 \n37850 \n28390 \n151400 \n151400 \n75700 \n94625 \n94625 \n28390 \n302800 \n302800 \n75700 \nIII \nGround floor \nUpper floors \nBasements\n5 \n5 \n3\n6 \n6 \n3\n4.2 \n4.2 \n2.1\n56775 \n56775 \n37850\n227000 \n227000 \n75700\n189250 \n189250 \n94625\n378500 \n378500 \n40,000\na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \nc. These height limitations are allowed to be increased to 3 m for containers having a capacity of 19 L or less. \nd. For palletized storage of unsaturated polyester resins (UPR) in relieving-style metal containers with 50 percent or less by weight Class IC or \nII liquid and no Class IA or IB liquid, height and pile quantity limits shall be permitted to be 3 m and 56775 liters, respectively, provided that \nsuch storage is protected by sprinklers in accordance with NFPA 30 and that the UPR storage area is not located in the same containment area \nor drainage path for other Class I or II liquids. \n \nTABLE 5704.3.6.3(3) \nSTORAGE ARRANGEMENTS FOR RACK STORAGE IN LIQUID STORAGE ROOMS AND \nWAREHOUSES \nCLASS \nTYPE RACK \nSTORAGE \nLEVEL \nMAXIMUM STORAGE \nHEIGHTb \n(m) \nMAXIMUM QUANTITY PER \nROOMa \n(liters) \nContainers \nContainers \nIA \nDouble row or Single \nrow \nGround floor \n7.5 \n28390 \nUpper floors \n4.5 \n17030 \nBasements \nNot Allowed \nNot Allowed \nIB  \nIC \nDouble row or Single \nrow \nGround floor \n \n7.5 \n \n56775 \n \nUpper floors \n4.5 \n34065 \nBasements \nNot Allowed \nNot Allowed \nII \nDouble row or \nSingle row \nGround floor \n7.5 \n90840 \nUpper floors \n7.5 \n90840 \nBasements \n4.5 \n34065 \nIII \nMultirow \nGround floor \n12 \n181680 \nDouble row \nUpper floors \n6 \n181680 \nSingle row \nBasements \n6 \n90840 \na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1725 \n \nTABLE 5704.3.6.3(2) \nSTORAGE ARRANGEMENTS FOR PALLETIZED OR SOLID-PILE STORAGE IN LIQUID \nSTORAGE ROOMS AND WAREHOUSES \nCLASS \nSTORAGE \nLEVEL \nMAXIMUM STORAGE HEIGHT \nMAXIMUM QUANTITY \nPER PILE \n(liters)\nMAXIMUM QUANTITY \nPER ROOMa \n(liters)\nDrums Containersb\n(m) \nPortable \ntanksb(m) \nContainers Portable tanks Containers Portable tanks \nIA \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.5 \n1.5 \nNot Allowed \nNot Allowed \nNot Allowed \nNot Allowed \n11355 \n7570 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \n45420 \n30280 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \nIB \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.95 \n1.95 \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nIC \nGround floord \nUpper floors \nBasements \n1 \n1 \n0 \n1.95c \n1.95c \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nII \nGround floord \nUpper floors \nBasements\n3 \n3 \n1 \n3 \n3 \n1.5 \n4.2 \n4.2 \n2.1 \n37850 \n37850 \n28390 \n151400 \n151400 \n75700 \n94625 \n94625 \n28390 \n302800 \n302800 \n75700 \nIII \nGround floor \nUpper floors \nBasements\n5 \n5 \n3\n6 \n6 \n3\n4.2 \n4.2 \n2.1\n56775 \n56775 \n37850\n227000 \n227000 \n75700\n189250 \n189250 \n94625\n378500 \n378500 \n40,000\na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \nc. These height limitations are allowed to be increased to 3 m for containers having a capacity of 19 L or less. \nd. For palletized storage of unsaturated polyester resins (UPR) in relieving-style metal containers with 50 percent or less by weight Class IC or \nII liquid and no Class IA or IB liquid, height and pile quantity limits shall be permitted to be 3 m and 56775 liters, respectively, provided that \nsuch storage is protected by sprinklers in accordance with NFPA 30 and that the UPR storage area is not located in the same containment area \nor drainage path for other Class I or II liquids. \n \nTABLE 5704.3.6.3(3) \nSTORAGE ARRANGEMENTS FOR RACK STORAGE IN LIQUID STORAGE ROOMS AND \nWAREHOUSES \nCLASS \nTYPE RACK \nSTORAGE \nLEVEL \nMAXIMUM STORAGE \nHEIGHTb \n(m) \nMAXIMUM QUANTITY PER \nROOMa \n(liters) \nContainers \nContainers \nIA \nDouble row or Single \nrow \nGround floor \n7.5 \n28390 \nUpper floors \n4.5 \n17030 \nBasements \nNot Allowed \nNot Allowed \nIB  \nIC \nDouble row or Single \nrow \nGround floor \n \n7.5 \n \n56775 \n \nUpper floors \n4.5 \n34065 \nBasements \nNot Allowed \nNot Allowed \nII \nDouble row or \nSingle row \nGround floor \n7.5 \n90840 \nUpper floors \n7.5 \n90840 \nBasements \n4.5 \n34065 \nIII \nMultirow \nGround floor \n12 \n181680 \nDouble row \nUpper floors \n6 \n181680 \nSingle row \nBasements \n6 \n90840 \na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 156,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1726 \nTABLE 5704.3.6.3(4) \nAUTOMATIC SPRINKLER PROTECTION FOR SOLID-PILE AND PALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS AND \nPORTABLE TANKSa \nSTORAGE CONDITIONS \nCEILING SPRINKLER DESIGN AND DEMAND \nMINIMUM HOSE \nSTREAM DEMAND \n(L/min) \nMINIMUM DURATION \nSPRINKLERS AND HOSE \nSTREAMS \n(hours) \nClass \nliquid \nContainer size and arrangement \nDensity \nL/min. per \nm2 \nArea (square meter) \nMaximum \nspacing  \n(square \nmeter) \nHigh temperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n2840 \n2 \nContainers greater than 19 liters, on end or \nside, palletized or solid pile \n24.45 \n465 \n743 \n7 \n2840 \n \nIB, IC \nand II \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n1900 \n2 \nContainers greater than 19 liters on pallets \nor solid pile, one high \n10.19 \n465 \n743 \n9 \nII \nContainers greater than 19 liters on pallets \nor solid pile, more than one high, on end or \nside \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIB, IC \nand II \nPortable tanks, one high \n12.23 \n280 \n465 \n9 \n1900 \n2 \nII \nPortable tanks, two high \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIII \n19 liters or less, with or without cartons, \npalletized or solid pile \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters on pallets \nor solid pile, on end or sides, up to three \nhigh \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters, on \npallets or solid pile, on end or sides, up \nto 5.4 m high \n14.26 \n280 \n465 \n9 \n2840 \n2 \nPortable tanks, one high \n10.19 \n280 \n465 \n11 \n1900 \n1 \nPortable tanks, two high \n20.38 \n280 \n465 \n7 \n2840 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without \nrevising density. \nb. For storage heights above 1.2 m or ceiling heights greater than 5.4 m, an approved engineering design shall be provided in accordance with Section 104.8.2. \n \n \n \n \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1726 \nTABLE 5704.3.6.3(4) \nAUTOMATIC SPRINKLER PROTECTION FOR SOLID-PILE AND PALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS AND \nPORTABLE TANKSa \nSTORAGE CONDITIONS \nCEILING SPRINKLER DESIGN AND DEMAND \nMINIMUM HOSE \nSTREAM DEMAND \n(L/min) \nMINIMUM DURATION \nSPRINKLERS AND HOSE \nSTREAMS \n(hours) \nClass \nliquid \nContainer size and arrangement \nDensity \nL/min. per \nm2 \nArea (square meter) \nMaximum \nspacing  \n(square \nmeter) \nHigh temperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n2840 \n2 \nContainers greater than 19 liters, on end or \nside, palletized or solid pile \n24.45 \n465 \n743 \n7 \n2840 \n \nIB, IC \nand II \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n1900 \n2 \nContainers greater than 19 liters on pallets \nor solid pile, one high \n10.19 \n465 \n743 \n9 \nII \nContainers greater than 19 liters on pallets \nor solid pile, more than one high, on end or \nside \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIB, IC \nand II \nPortable tanks, one high \n12.23 \n280 \n465 \n9 \n1900 \n2 \nII \nPortable tanks, two high \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIII \n19 liters or less, with or without cartons, \npalletized or solid pile \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters on pallets \nor solid pile, on end or sides, up to three \nhigh \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters, on \npallets or solid pile, on end or sides, up \nto 5.4 m high \n14.26 \n280 \n465 \n9 \n2840 \n2 \nPortable tanks, one high \n10.19 \n280 \n465 \n11 \n1900 \n1 \nPortable tanks, two high \n20.38 \n280 \n465 \n7 \n2840 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without \nrevising density. \nb. For storage heights above 1.2 m or ceiling heights greater than 5.4 m, an approved engineering design shall be provided in accordance with Section 104.8.2.",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 157,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1727 \nTABLE 5704.3.6.3(5) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m \ndeep \nRacks more than \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI(maximum \n7.5 m height) \nOption 1 \n16.30 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields required \nwhere multilevel \n207 kPa \n(12.5 mm \norifice) \n1. Eight sprinklers if \nonly one level \n2. Six sprinklers each \non two levels if only \ntwo levels \n3. Six sprinklers each \non top three levels, if \nthree or more levels \n4. Hydraulically most \nremote \n2840 \n2 \nI(maximum \n7.5 m height) \nOption 2 \n22.41 \n185b \nNot Applicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n97 kPa (13.5 \nmm orifice) \nSee 1 through 4 \nabove \n1900 \n2 \n \n \n \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1727 \nTABLE 5704.3.6.3(5) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m \ndeep \nRacks more than \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI(maximum \n7.5 m height) \nOption 1 \n16.30 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields required \nwhere multilevel \n207 kPa \n(12.5 mm \norifice) \n1. Eight sprinklers if \nonly one level \n2. Six sprinklers each \non two levels if only \ntwo levels \n3. Six sprinklers each \non top three levels, if \nthree or more levels \n4. Hydraulically most \nremote \n2840 \n2 \nI(maximum \n7.5 m height) \nOption 2 \n22.41 \n185b \nNot Applicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n97 kPa (13.5 \nmm orifice) \nSee 1 through 4 \nabove \n1900 \n2",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 158,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1728 \nTABLE 5704.3.6.3(5)-Continued \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS LIQUID \nCEILING SPRINKLER DESIGN \nAND DEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 \nm deep \nRacks more \nthan \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI and II \n(maximum 4.2 m \nstorage height) \n(maximum three \ntiers) \n22.41c \n185d \nNot \nApplicable \n9 m2 per \nhead \nNot Applicable \nNone for \nmaximum 1.8 m-\ndeep racks \nNot Applicable \nNot \nApplicable \nNot Applicable \n1900 \n2 \nII(maximum 7.5 \nm height) \n12.23 \n280 \n465 \n9 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One line \nsprinklers \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. Two lines \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields \nrequired where \nmultilevel \n207 kPa \nHydraulically most \nremote—six \nsprinklers at each \nlevel, up to a \nmaximum of three \nlevels \n2840 \n2 \nIII(12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \nSame as for \nClass II liquids \nSame as for Class \nII liquids \n207 kPa \nSame as for Class II \nliquids \n1900 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without revising density. \nb. Using listed or approved extra-large orifices, high-temperature quick-response or standard element sprinklers under a maximum 9 m ceiling with minimum 2.3 m aisles. \nc. For friction lid cans and other metal containers equipped with plastic nozzles or caps, the density shall be increased to 26.5 Liters per minute per square meter using listed or approved extra-large orifice, high-\ntemperature quick-response sprinklers. \nd. Using listed or approved extra-large orifice, high-temperature quick-response or standard element sprinklers under a maximum 5.4 m ceiling with minimum 2.3 m aisles and metal containers. \n \n \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1728 \nTABLE 5704.3.6.3(5)-Continued \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS LIQUID \nCEILING SPRINKLER DESIGN \nAND DEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 \nm deep \nRacks more \nthan \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI and II \n(maximum 4.2 m \nstorage height) \n(maximum three \ntiers) \n22.41c \n185d \nNot \nApplicable \n9 m2 per \nhead \nNot Applicable \nNone for \nmaximum 1.8 m-\ndeep racks \nNot Applicable \nNot \nApplicable \nNot Applicable \n1900 \n2 \nII(maximum 7.5 \nm height) \n12.23 \n280 \n465 \n9 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One line \nsprinklers \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. Two lines \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields \nrequired where \nmultilevel \n207 kPa \nHydraulically most \nremote—six \nsprinklers at each \nlevel, up to a \nmaximum of three \nlevels \n2840 \n2 \nIII(12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \nSame as for \nClass II liquids \nSame as for Class \nII liquids \n207 kPa \nSame as for Class II \nliquids \n1900 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without revising density. \nb. Using listed or approved extra-large orifices, high-temperature quick-response or standard element sprinklers under a maximum 9 m ceiling with minimum 2.3 m aisles. \nc. For friction lid cans and other metal containers equipped with plastic nozzles or caps, the density shall be increased to 26.5 Liters per minute per square meter using listed or approved extra-large orifice, high-\ntemperature quick-response sprinklers. \nd. Using listed or approved extra-large orifice, high-temperature quick-response or standard element sprinklers under a maximum 5.4 m ceiling with minimum 2.3 m aisles and metal containers.",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 159,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1729 \nTABLE 5704.3.6.3(6) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS OR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nOn-side storage \nracks up to 2.7 m-\ndeep racks \nOn-end storage (on \npallets) up to 2.7 \nm-deep racks \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA (maximum \n7.5 m height) \n24.45 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n3785 \n2 \nIB, IC and II \n(maximum \n7.5 m height) \n24.45 \n280 \n465 \n9 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nthree \ntiers \nof \nstorage \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. See 2 above \n3. See 3 above \n4. See 4 above \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n2840 \n2 \nIII (maximum \n12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nsixth \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. One \nline \nsprinklers every \nthird \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n103.5 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n1900 \n1 \na. The design assumes the use of Class II standpipe systems. Where a Class I standpipe system is used, the area of application shall be increased by 30 percent without \nrevising density  \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1729 \nTABLE 5704.3.6.3(6) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS OR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nOn-side storage \nracks up to 2.7 m-\ndeep racks \nOn-end storage (on \npallets) up to 2.7 \nm-deep racks \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA (maximum \n7.5 m height) \n24.45 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n3785 \n2 \nIB, IC and II \n(maximum \n7.5 m height) \n24.45 \n280 \n465 \n9 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nthree \ntiers \nof \nstorage \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. See 2 above \n3. See 3 above \n4. See 4 above \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n2840 \n2 \nIII (maximum \n12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nsixth \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. One \nline \nsprinklers every \nthird \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n103.5 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n1900 \n1 \na. The design assumes the use of Class II standpipe systems. Where a Class I standpipe system is used, the area of application shall be increased by 30 percent without \nrevising density",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 160,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \nSBC 801-CC-2024 \n1730 \nTABLE 5704.3.6.3(7) \nAUTOMATIC AFFF WATER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa,b \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMANDc \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours) \n \nDensity \n( L/min per \nm2 ) \nArea (square meter) \nOn-end storage of drums on \npallets, up to 7.5 m \nMinimum \nnozzle \npressure \n(kPa) \nNumber of \nsprinklers \noperating \nHose stream \ndemandd \n(L/min) \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA, IB, \nIC and II \n12 \n140 \n230 \n1. Ordinary temperature sprinkler \nup to 3 m apart horizontally \n2. One line sprinklers above each \nlevel of storage \n3. Locate in longitudinal flue \nspace, staggered vertically \n4. Shields required for multilevel \n210 \nThree \nsprinklers per \nlevel \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Except as modified herein, in-rack sprinklers shall be installed in accordance with NFPA 13. \nc. The height of storage shall not exceed 7.5 m. \nd. Hose stream demand includes 40 mm inside hose connections, where required. \n \n \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \nSBC 801-CC-2024 \n1730 \nTABLE 5704.3.6.3(7) \nAUTOMATIC AFFF WATER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa,b \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMANDc \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours) \n \nDensity \n( L/min per \nm2 ) \nArea (square meter) \nOn-end storage of drums on \npallets, up to 7.5 m \nMinimum \nnozzle \npressure \n(kPa) \nNumber of \nsprinklers \noperating \nHose stream \ndemandd \n(L/min) \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA, IB, \nIC and II \n12 \n140 \n230 \n1. Ordinary temperature sprinkler \nup to 3 m apart horizontally \n2. One line sprinklers above each \nlevel of storage \n3. Locate in longitudinal flue \nspace, staggered vertically \n4. Shields required for multilevel \n210 \nThree \nsprinklers per \nlevel \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Except as modified herein, in-rack sprinklers shall be installed in accordance with NFPA 13. \nc. The height of storage shall not exceed 7.5 m. \nd. Hose stream demand includes 40 mm inside hose connections, where required.",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 161,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \nSBC 801-CC-2024 \n1731 \nTABLE 5704.3.6.3(8) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR CLASS I LIQUID STORAGE IN METAL CONTAINERS OF 3.8 Liter \nCAPACITY OR LESS WITH UNCARTONED OR CASE-CUT SHELF DISPLAY UP TO 1.95 m, AND PALLETIZED STORAGE ABOVE IN A \nDOUBLE-ROW RACK ARRAYa \nSTORAGE \nHEIGHT \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLERS \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 \n) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m deep \nRacks 2.7 \nto \n3.6 m \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh \ntemperature \nOrdinary \ntemperature \nMaximum \n6-meter \nstorage \nheight \n24.45 \n185b \nNot \nApplicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick-\nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line of sprinklers \nat the 1.8 m level and \nthe 3.5 m level of \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical. \n4. Shields required \nwhere multilevel \nNot \nApplicable \n207 \nkPa \n(standard \norifice) or \n97 \nkPa \n(large \norifice) \n1. \nSix \nsprinklers \neach on two \nlevels \n2. \nHydraulically \nmost remote \n12 sprinklers \n1900 \n2 \na. This table shall not apply to racks with solid shelves. \nb. Using extra-large orifice sprinklers under a ceiling 9 m or less in height. Minimum aisle width is 2.3 m. \n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \nSBC 801-CC-2024 \n1731 \nTABLE 5704.3.6.3(8) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR CLASS I LIQUID STORAGE IN METAL CONTAINERS OF 3.8 Liter \nCAPACITY OR LESS WITH UNCARTONED OR CASE-CUT SHELF DISPLAY UP TO 1.95 m, AND PALLETIZED STORAGE ABOVE IN A \nDOUBLE-ROW RACK ARRAYa \nSTORAGE \nHEIGHT \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLERS \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 \n) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m deep \nRacks 2.7 \nto \n3.6 m \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh \ntemperature \nOrdinary \ntemperature \nMaximum \n6-meter \nstorage \nheight \n24.45 \n185b \nNot \nApplicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick-\nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line of sprinklers \nat the 1.8 m level and \nthe 3.5 m level of \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical. \n4. Shields required \nwhere multilevel \nNot \nApplicable \n207 \nkPa \n(standard \norifice) or \n97 \nkPa \n(large \norifice) \n1. \nSix \nsprinklers \neach on two \nlevels \n2. \nHydraulically \nmost remote \n12 sprinklers \n1900 \n2 \na. This table shall not apply to racks with solid shelves. \nb. Using extra-large orifice sprinklers under a ceiling 9 m or less in height. Minimum aisle width is 2.3 m.",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 162,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1732 \n \nTABLE 5704.3.7.5.1 \nAUTOMATIC AFFF-WATER PROTECTION REQUIREMENTS FOR SOLID-PILE AND \nPALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liter CAPACITY OR \nLESSa, b \nPACKAGE \nTYPE \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND DEMAND \nSTORAGE \nHEIGHT \n(m) \nHOSE \nDEMAND \n(L/min)c \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours) \nDensity \n( L/min \nper m2 ) \nArea \n(m2) \nTemperature \nrating \nMaximum \nspacing \nOrifice size \n(mm) \nCartoned \nIB, IC, II \nand III \n16.30 \n185 \n141°C \n9 m2 per \nhead \n13.5 \n3.3 \n1900 \n15 \n2 \nUncartoned \nIB, IC, II \nand III \n12.23 \n185 \n141°C \n9 m2 per \nhead \n12.5 or 13.5 \n3.6 \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Maximum ceiling height of 9 m. \nc. Hose stream demand includes 40 mm inside hose connections, where required. \n \nTABLE 5704.4.2 \nOUTDOOR LIQUID STORAGE IN CONTAINERS AND PORTABLE TANKS \nCLASS \nOF \nLIQUID \nCONTAINER \nSTORAGE— \nMAXIMUM PER \nPILE \nPORTABLE TANK \nSTORAGE— MAXIMUM \nPER PILE \nMINIMUM \nDISTANCE \nBETWEEN \nPILES OR \nRACKS \n(m) \nMINIMUM \nDISTANCE TO \nLOT LINE OF \nPROPERTY THAT \nCAN BE BUILT \nUPONc, d \n(m) \nMINIMUM \nDISTANCE TO \nPUBLIC STREET, \nPUBLIC ALLEY \nOR PUBLIC WAYd \n(m) \nQuantitya, b \n(liters) \nHeight \n(m) \nQuantitya, b \n(liters) \nHeight  \n(m) \nIA \n4165 \n3 \n8330 \n2.1 \n1.5 \n15 \n3 \nIB \n8330 \n3.6 \n16660 \n4.2 \n1.5 \n15 \n3 \nIC \n16660 \n3.6 \n33320 \n4.2 \n1.5 \n15 \n3 \nII \n33320 \n3.6 \n66620 \n4.2 \n1.5 \n7.5 \n1.5 \nIII \n 83300 \n5.4 \n166600 \n4.2 \n1.5 \n3 \n1.5 \na. For mixed class storage, see Section 5704.4.2. \nb. For storage in racks, the quantity limits per pile do not apply, but the rack arrangement shall be limited to not more than 15 m in length \nand two rows or 2.7 m in depth. \nc. If protection by a public fire department  or private fire brigade capable of providing cooling water streams is not available, the distance \nshall be doubled. \nd. When the total quantity stored does not exceed 50 percent of the maximum allowed per pile, the distances are allowed to be reduced \n50 percent, but not less than 900 mm. \n \nTABLE 5705.3.4(1) \nSEPARATION OF PROCESSING VESSELS FROM LOT LINES \nPROCESSING VESSELS WITH \nEMERGENCY RELIEF VENTING \nLOCATIONa \nStable liquids \nUnstable liquids \nNot in excess of 17 kPa \nTable 5705.3.4(2) \n2.5 times Table 5705.3.4(2) \nOver kPa \n1.5 times Table 5705.3.4(2) \n4 times Table 5705.3.4(2) \na. Where protection of exposures by a public fire department  or private fire brigade capable of providing cooling water \nstreams on structures is not provided, distances shall be doubled. \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1732 \n \nTABLE 5704.3.7.5.1 \nAUTOMATIC AFFF-WATER PROTECTION REQUIREMENTS FOR SOLID-PILE AND \nPALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liter CAPACITY OR \nLESSa, b \nPACKAGE \nTYPE \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND DEMAND \nSTORAGE \nHEIGHT \n(m) \nHOSE \nDEMAND \n(L/min)c \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours) \nDensity \n( L/min \nper m2 ) \nArea \n(m2) \nTemperature \nrating \nMaximum \nspacing \nOrifice size \n(mm) \nCartoned \nIB, IC, II \nand III \n16.30 \n185 \n141°C \n9 m2 per \nhead \n13.5 \n3.3 \n1900 \n15 \n2 \nUncartoned \nIB, IC, II \nand III \n12.23 \n185 \n141°C \n9 m2 per \nhead \n12.5 or 13.5 \n3.6 \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Maximum ceiling height of 9 m. \nc. Hose stream demand includes 40 mm inside hose connections, where required. \n \nTABLE 5704.4.2 \nOUTDOOR LIQUID STORAGE IN CONTAINERS AND PORTABLE TANKS \nCLASS \nOF \nLIQUID \nCONTAINER \nSTORAGE— \nMAXIMUM PER \nPILE \nPORTABLE TANK \nSTORAGE— MAXIMUM \nPER PILE \nMINIMUM \nDISTANCE \nBETWEEN \nPILES OR \nRACKS \n(m) \nMINIMUM \nDISTANCE TO \nLOT LINE OF \nPROPERTY THAT \nCAN BE BUILT \nUPONc, d \n(m) \nMINIMUM \nDISTANCE TO \nPUBLIC STREET, \nPUBLIC ALLEY \nOR PUBLIC WAYd \n(m) \nQuantitya, b \n(liters) \nHeight \n(m) \nQuantitya, b \n(liters) \nHeight  \n(m) \nIA \n4165 \n3 \n8330 \n2.1 \n1.5 \n15 \n3 \nIB \n8330 \n3.6 \n16660 \n4.2 \n1.5 \n15 \n3 \nIC \n16660 \n3.6 \n33320 \n4.2 \n1.5 \n15 \n3 \nII \n33320 \n3.6 \n66620 \n4.2 \n1.5 \n7.5 \n1.5 \nIII \n 83300 \n5.4 \n166600 \n4.2 \n1.5 \n3 \n1.5 \na. For mixed class storage, see Section 5704.4.2. \nb. For storage in racks, the quantity limits per pile do not apply, but the rack arrangement shall be limited to not more than 15 m in length \nand two rows or 2.7 m in depth. \nc. If protection by a public fire department  or private fire brigade capable of providing cooling water streams is not available, the distance \nshall be doubled. \nd. When the total quantity stored does not exceed 50 percent of the maximum allowed per pile, the distances are allowed to be reduced \n50 percent, but not less than 900 mm. \n \nTABLE 5705.3.4(1) \nSEPARATION OF PROCESSING VESSELS FROM LOT LINES \nPROCESSING VESSELS WITH \nEMERGENCY RELIEF VENTING \nLOCATIONa \nStable liquids \nUnstable liquids \nNot in excess of 17 kPa \nTable 5705.3.4(2) \n2.5 times Table 5705.3.4(2) \nOver kPa \n1.5 times Table 5705.3.4(2) \n4 times Table 5705.3.4(2) \na. Where protection of exposures by a public fire department  or private fire brigade capable of providing cooling water \nstreams on structures is not provided, distances shall be doubled. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 163,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1733 \n \nTABLE 5705.3.4(2) \nREFERENCE TABLE FOR USE WITH TABLE 5705.3.4(1) \nTANK CAPACITY \n(liters) \nMINIMUM DISTANCE FROM LOT LINE \nOF A LOT WHICH IS OR CAN BE BUILT \nUPON, INCLUDING THE OPPOSITE SIDE \nOF A PUBLIC WAY \n(m) \nMINIMUM DISTANCE FROM NEAREST \nSIDE OF ANY PUBLIC WAY OR FROM \nNEAREST IMPORTANT BUILDING ON \nTHE SAME PROPERTY \n(m) \n1041 or less \n1.5 \n1.5 \n1042 to 2839 \n3 \n1.5 \n2840 to 45420 \n4.5 \n1.5 \n45421 to 113550 \n6 \n1.5 \n113551 to 189250 \n9 \n3 \n189251 to 378500 \n15 \n4.5 \n378501 to 1892500 \n24 \n7.5 \n1892501 to 3785000 \n30 \n10.5 \n3785001 to 7570000 \n40.5 \n13.5 \n7570001 to 11355000 \n49.5 \n16.5 \n11355001 or more \n52.5 \n18 \n \nTABLE 5705.3.8.2 \nMAXIMUM ALLOWABLE QUANTITIES FOR DISPENSING OF FLAMMABLE AND \nCOMBUSTIBLE LIQUIDS IN OUTDOOR CONTROL AREASa, b \n \nCLASS OF LIQUID \nQUANTITY (liters) \nFlammable \nClass IA \n38 \nClass IB \n57 \nClass IC \n76 \nCombination Class IA, IB and IC \nc\n115\n \nCombustible \nClass II \n115 \nClass IIIA \n303 \nClass IIIB \n12490 \na. \nFor definition of “Outdoor Control Area,” see Section 5002.1. \nb. The Fire official is authorized to impose special conditions regarding locations, types of containers, dispensing units, \nfire control measures and other factors involving fire safety. \nc. \nContaining not more than the maximum allowable quantity per control area of each individual class. \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1733 \n \nTABLE 5705.3.4(2) \nREFERENCE TABLE FOR USE WITH TABLE 5705.3.4(1) \nTANK CAPACITY \n(liters) \nMINIMUM DISTANCE FROM LOT LINE \nOF A LOT WHICH IS OR CAN BE BUILT \nUPON, INCLUDING THE OPPOSITE SIDE \nOF A PUBLIC WAY \n(m) \nMINIMUM DISTANCE FROM NEAREST \nSIDE OF ANY PUBLIC WAY OR FROM \nNEAREST IMPORTANT BUILDING ON \nTHE SAME PROPERTY \n(m) \n1041 or less \n1.5 \n1.5 \n1042 to 2839 \n3 \n1.5 \n2840 to 45420 \n4.5 \n1.5 \n45421 to 113550 \n6 \n1.5 \n113551 to 189250 \n9 \n3 \n189251 to 378500 \n15 \n4.5 \n378501 to 1892500 \n24 \n7.5 \n1892501 to 3785000 \n30 \n10.5 \n3785001 to 7570000 \n40.5 \n13.5 \n7570001 to 11355000 \n49.5 \n16.5 \n11355001 or more \n52.5 \n18 \n \nTABLE 5705.3.8.2 \nMAXIMUM ALLOWABLE QUANTITIES FOR DISPENSING OF FLAMMABLE AND \nCOMBUSTIBLE LIQUIDS IN OUTDOOR CONTROL AREASa, b \n \nCLASS OF LIQUID \nQUANTITY (liters) \nFlammable \nClass IA \n38 \nClass IB \n57 \nClass IC \n76 \nCombination Class IA, IB and IC \nc\n115\n \nCombustible \nClass II \n115 \nClass IIIA \n303 \nClass IIIB \n12490 \na. \nFor definition of “Outdoor Control Area,” see Section 5002.1. \nb. The Fire official is authorized to impose special conditions regarding locations, types of containers, dispensing units, \nfire control measures and other factors involving fire safety. \nc. \nContaining not more than the maximum allowable quantity per control area of each individual class. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 164,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1734 \n \n \n \nCommentary FIGURE 5705.3.6.2(1) \nPARTS CLEANING MACHINE WITH SOLVENT RESERVOIR \n \n \nCommentary FIGURE 5705.3.6.2(2) \nPARTS CLEANING MACHINE WITHOUT SOLVENT RESERVOIR \n \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1734 \n \n \n \nCommentary FIGURE 5705.3.6.2(1) \nPARTS CLEANING MACHINE WITH SOLVENT RESERVOIR \n \n \nCommentary FIGURE 5705.3.6.2(2) \nPARTS CLEANING MACHINE WITHOUT SOLVENT RESERVOIR \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 165,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1735 \n \n \n \nCommentary FIGURE 5705.5 \nTOUCH-FREE ALCOHOL-BASED HAND RUB DISPENSER \n(CREDIT: GOJO INDUSTRIES, AKRON, OH) \n \n \n \n \nCommentary FIGURE 5706.6.1.11 \nTANK VEHICLE POSITIONING DURING UNLOADING \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1735 \n \n \n \nCommentary FIGURE 5705.5 \nTOUCH-FREE ALCOHOL-BASED HAND RUB DISPENSER \n(CREDIT: GOJO INDUSTRIES, AKRON, OH) \n \n \n \n \nCommentary FIGURE 5706.6.1.11 \nTANK VEHICLE POSITIONING DURING UNLOADING \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 166,
      "text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1736 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1736 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "page": 167,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1737 \n \n—FLAMMABLE GASES AND FLAMMABLE \nCRYOGENIC FLUIDS \n❖ \nGeneral Comments \n \nThe requirements of Chapter 58 address \nflammable gases and flammable cryogenic \nfluids, principally bulk hydrogen gas stored as \neither a compressed gas or as a cryogenic \nfluid. Note that, while Chapter 55 is intended \nto apply to all cryogenic fluids regardless of \nclassification, the flammable characteristics will \nnow be regulated by Chapter 58. \n \nExcluding liquefied petroleum gases whose \nrequirements are contained in Chapter 61, this \nchapter aggregates all of the requirements for \nflammable \ngases \nthat \nare \ncompressed, \nliquefied compressed or stored as a cryogenic \nfluid. Section 5806is divided into two major \nsubsections: \nSection \n5806.3addresses \nrequirements for above-ground liquid hydrogen \nvessels and Section 5806.4addresses the \nrequirements for underground liquid hydrogen \nvessels. \nSections \n5806.3.1and \n5806.4.1 \nrequire above-ground liquid hydrogen tanks to \nbe constructed to the requirements of the \nAmerican Society of Mechanical Engineers \n(ASME) Boiler and Pressure Vessel Code \n(BPVC), Section VIII, Division 1 for unfired \npressure \nvessels. \nSection \n5807provides \nregulation of metal hydride storage systems. \nSection 5808 addresses hydrogen fuel gas \nrooms. \n \nOf the three physical states of matter, only gas \nwill ignite without preheating. In order to burn, \nall other materials must be transformed into a \nvaporous or gaseous state, regardless of their \ninitial phase. The principal hazard posed by \nflammable gas and flammable cryogenic fluids \nis ready ignitability, or even explosivity, when \nmixed with air in the proper proportions. The \nquestion in a release usually is not whether the \nmixture will ignite, but rather when or how it will \nignite \nif \nnot \ncontrolled. \nConsequently, \noccupancies storing or handling more than 28 \nm3 of flammable gas or 115 L of liquefied \nflammable gas per control area or 170 L of \nflammable cryogenic fluid are classified as \nGroup H-2 (high hazard) by SBC 201. \n❖ \nPurpose \n \nChapter 58 sets requirements for the storage \nand use of flammable gases and flammable \ncryogenic fluids. For safety purposes, there is \na limit on the quantities allowed per control \narea. Exceeding these limitations increases the \npossibility of damage to both property and \nindividuals. \nSECTION 5801 GENERAL \n5801.1 Scope. The storage and use of flammable \ngases and flammable cryogenic fluids shall be in \naccordance with this chapter and NFPA 55. \nCompressed gases shall also comply with Chapter \n53 and cryogenic fluids shall also comply with \nChapter 55. Flammable cryogenic fluids shall \ncomply with Section 5806. Hydrogen motor fuel-\ndispensing stations and repair garages and their \nassociated above-ground hydrogen storage systems \nshall also be designed, constructed and maintained \nin accordance with Chapter 23 and NFPA 2. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied petroleum gases and natural gases \nregulated by Chapter 61. \n3.  Fuel-gas systems and appliances regulated \nunder SBC 1201 other than gaseous \nhydrogen systems and appliances. \n4. Pyrophoric gases in accordance with Chapter \n64. \n❖ \nThis section establishes the scope of Chapter \n58 with respect to the storage and use of \nflammable \nand \nnonflammable \ngases, \ncryogenic fluids and flammable cryogenic \nfluids. The requirements of this chapter and the \nreferenced standards, including NFPA 2 and \nNFPA 55, are applicable in addition to the \ngeneral storage requirements of Chapter 23 for \nflammable gas motor fuel dispensing facilities \nand Chapter 50 for hazardous materials. \n5801.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1737 \n \n—FLAMMABLE GASES AND FLAMMABLE \nCRYOGENIC FLUIDS",
      "commentary": "General Comments \n \nThe requirements of Chapter 58 address \nflammable gases and flammable cryogenic \nfluids, principally bulk hydrogen gas stored as \neither a compressed gas or as a cryogenic \nfluid. Note that, while Chapter 55 is intended \nto apply to all cryogenic fluids regardless of \nclassification, the flammable characteristics will \nnow be regulated by Chapter 58. \n \nExcluding liquefied petroleum gases whose \nrequirements are contained in Chapter 61, this \nchapter aggregates all of the requirements for \nflammable \ngases \nthat \nare \ncompressed, \nliquefied compressed or stored as a cryogenic \nfluid. Section 5806is divided into two major \nsubsections: \nSection \n5806.3addresses \nrequirements for above-ground liquid hydrogen \nvessels and Section 5806.4addresses the \nrequirements for underground liquid hydrogen \nvessels. \nSections \n5806.3.1and \n5806.4.1 \nrequire above-ground liquid hydrogen tanks to \nbe constructed to the requirements of the \nAmerican Society of Mechanical Engineers \n(ASME) Boiler and Pressure Vessel Code \n(BPVC), Section VIII, Division 1 for unfired \npressure \nvessels. \nSection \n5807provides \nregulation of metal hydride storage systems. \nSection 5808 addresses hydrogen fuel gas \nrooms. \n \nOf the three physical states of matter, only gas \nwill ignite without preheating. In order to burn, \nall other materials must be transformed into a \nvaporous or gaseous state, regardless of their \ninitial phase. The principal hazard posed by \nflammable gas and flammable cryogenic fluids \nis ready ignitability, or even explosivity, when \nmixed with air in the proper proportions. The \nquestion in a release usually is not whether the \nmixture will ignite, but rather when or how it will \nignite \nif \nnot \ncontrolled. \nConsequently, \noccupancies storing or handling more than 28 \nm3 of flammable gas or 115 L of liquefied \nflammable gas per control area or 170 L of \nflammable cryogenic fluid are classified as \nGroup H-2 (high hazard) by SBC 201.\n\n❖ Purpose \n \nChapter 58 sets requirements for the storage \nand use of flammable gases and flammable \ncryogenic fluids. For safety purposes, there is \na limit on the quantities allowed per control \narea. Exceeding these limitations increases the \npossibility of damage to both property and \nindividuals. \nSECTION 5801 GENERAL \n5801.1 Scope. The storage and use of flammable \ngases and flammable cryogenic fluids shall be in \naccordance with this chapter and NFPA 55. \nCompressed gases shall also comply with Chapter \n53 and cryogenic fluids shall also comply with \nChapter 55. Flammable cryogenic fluids shall \ncomply with Section 5806. Hydrogen motor fuel-\ndispensing stations and repair garages and their \nassociated above-ground hydrogen storage systems \nshall also be designed, constructed and maintained \nin accordance with Chapter 23 and NFPA 2. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied petroleum gases and natural gases \nregulated by Chapter 61. \n3.  Fuel-gas systems and appliances regulated \nunder SBC 1201 other than gaseous \nhydrogen systems and appliances. \n4. Pyrophoric gases in accordance with Chapter \n64.\n\n❖ This section establishes the scope of Chapter \n58 with respect to the storage and use of \nflammable \nand \nnonflammable \ngases, \ncryogenic fluids and flammable cryogenic \nfluids. The requirements of this chapter and the \nreferenced standards, including NFPA 2 and \nNFPA 55, are applicable in addition to the \ngeneral storage requirements of Chapter 23 for \nflammable gas motor fuel dispensing facilities \nand Chapter 50 for hazardous materials. \n5801.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \n-",
      "chapter_id": "ch58",
      "section_id": "sec5808"
    },
    {
      "page": 168,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1738 \n \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Sections 105.5.9 and \n105.5.11 for discussion of specific quantity-\nbased operational permits for the materials \nregulated in this chapter and Section 105.6 for \na general discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous property. \nSECTION 5802 DEFINITIONS \n5802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE GAS. \n• FLAMMABLE LIQUEFIED GAS. \n• GASEOUS HYDROGEN SYSTEM. \n• HYDROGEN FUEL GAS ROOM. \n• METAL HYDRIDE. \n• METAL HYDRIDE STORAGE SYSTEM. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5803 GENERAL \nREQUIREMENTS \n5803.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 5801 and \n5803. \n❖ \nWhere the amounts stored or used do not \nexceed the maximum allowable quantities \n(MAQ) per control area, applicable code \nsections \naddress \nrequirements \ncovering \nsystems and processes, release of hazardous \nmaterials into the air, Safety Data Sheets \n(SDS), hazard identification signs, sources of \nignition and construction. \n5803.1.1 \nSpecial limitations for indoor \nstorage and use. Flammable gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nExceptions: \n1. Cylinders of nonliquefied compressed gases \nnot exceeding a capacity of 7.08 m3 or \nliquefied gases not exceeding a capacity of \n18 kg each at normal temperature and \npressure (NTP) used for maintenance \npurposes, patient care or operation of \nequipment. \n2. Food service operations in accordance with \nSection 6103.2.1.7. \n3. Hydrogen gas systems located in a hydrogen \nfuel gas room constructed in accordance with \nSection 421 of SBC 201. \n❖ \nFlammable gases must not be stored or used \nwhere an accident could cause a large loss of \nlife. They must be stored and used in \naccordance with preventive guidelines for \nsafety purposes. The prohibition is specific to \noffices in Group B occupancies; therefore, the \ncode would still allow small laboratories, doctor \nor dental spaces or other nonoffice uses \nclassified as Group B to store and use \nquantities up to the MAQ of flammable or \noxidizing gases. \n \nException 1 provides that small quantities of \nliquefied or nonliquefied gases are allowed for \nmaintenance of buildings, taking care of \npatients and equipment operation. Flammable \ngas systems are not allowed for these \npurposes because the large volume would \ncreate the potential for a catastrophic event \nwith large loss of life and property. \n \nException 2 refers the code user to the code \nprovisions for use of liquefied petroleum gas \n(LP-gas) in cooking operations in buildings. \n \nStarting with the 2003 editions of this code and \nSBC 201, there have been provisions for the \nincidental use of a “hydrogen cutoff room” as \nfor the storage and use of hydrogen. The \npurpose was to provide rules for the indoor \napplication of the then-new hydrogen fuel cell \ntechnology. Though language was added to \nChapter 23 pointing to the “hydrogen cutoff \nroom” provisions for indoor motor fuel \ndispensing operations, no pointer was provided \nfor other uses of the new technology, such as \nthe use of hydrogen fuel cells with hydrogen \ngas cylinders as a fuel supply for clean energy \nbackup power systems. The use of the \nhydrogen fuel cell for backup power supplies is \nnot occupancy group specific and, though \nException 1 permits the use of hydrogen for \noperation of equipment, the allowed hydrogen \ncapacity is insufficient for the backup power \napplication. Exception 3 provides a needed \npointer to the use of the “hydrogen cutoff room” \n(renamed “hydrogen fuel gas room”) and \nallows use of this technology in the occupancy \ngroups otherwise restricted by this section. The \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1738 \n \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Sections 105.5.9 and \n105.5.11 for discussion of specific quantity-\nbased operational permits for the materials \nregulated in this chapter and Section 105.6 for \na general discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous property. \nSECTION 5802 DEFINITIONS \n5802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE GAS. \n• FLAMMABLE LIQUEFIED GAS. \n• GASEOUS HYDROGEN SYSTEM. \n• HYDROGEN FUEL GAS ROOM. \n• METAL HYDRIDE. \n• METAL HYDRIDE STORAGE SYSTEM.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5803 GENERAL \nREQUIREMENTS \n5803.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 5801 and \n5803.\n\n❖ Where the amounts stored or used do not \nexceed the maximum allowable quantities \n(MAQ) per control area, applicable code \nsections \naddress \nrequirements \ncovering \nsystems and processes, release of hazardous \nmaterials into the air, Safety Data Sheets \n(SDS), hazard identification signs, sources of \nignition and construction. \n5803.1.1 \nSpecial limitations for indoor \nstorage and use. Flammable gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nExceptions: \n1. Cylinders of nonliquefied compressed gases \nnot exceeding a capacity of 7.08 m3 or \nliquefied gases not exceeding a capacity of \n18 kg each at normal temperature and \npressure (NTP) used for maintenance \npurposes, patient care or operation of \nequipment. \n2. Food service operations in accordance with \nSection 6103.2.1.7. \n3. Hydrogen gas systems located in a hydrogen \nfuel gas room constructed in accordance with \nSection 421 of SBC 201.\n\n❖ Flammable gases must not be stored or used \nwhere an accident could cause a large loss of \nlife. They must be stored and used in \naccordance with preventive guidelines for \nsafety purposes. The prohibition is specific to \noffices in Group B occupancies; therefore, the \ncode would still allow small laboratories, doctor \nor dental spaces or other nonoffice uses \nclassified as Group B to store and use \nquantities up to the MAQ of flammable or \noxidizing gases. \n \nException 1 provides that small quantities of \nliquefied or nonliquefied gases are allowed for \nmaintenance of buildings, taking care of \npatients and equipment operation. Flammable \ngas systems are not allowed for these \npurposes because the large volume would \ncreate the potential for a catastrophic event \nwith large loss of life and property. \n \nException 2 refers the code user to the code \nprovisions for use of liquefied petroleum gas \n(LP-gas) in cooking operations in buildings. \n \nStarting with the 2003 editions of this code and \nSBC 201, there have been provisions for the \nincidental use of a “hydrogen cutoff room” as \nfor the storage and use of hydrogen. The \npurpose was to provide rules for the indoor \napplication of the then-new hydrogen fuel cell \ntechnology. Though language was added to \nChapter 23 pointing to the “hydrogen cutoff \nroom” provisions for indoor motor fuel \ndispensing operations, no pointer was provided \nfor other uses of the new technology, such as \nthe use of hydrogen fuel cells with hydrogen \ngas cylinders as a fuel supply for clean energy \nbackup power systems. The use of the \nhydrogen fuel cell for backup power supplies is \nnot occupancy group specific and, though \nException 1 permits the use of hydrogen for \noperation of equipment, the allowed hydrogen \ncapacity is insufficient for the backup power \napplication. Exception 3 provides a needed \npointer to the use of the “hydrogen cutoff room” \n(renamed “hydrogen fuel gas room”) and \nallows use of this technology in the occupancy \ngroups otherwise restricted by this section. The \n-",
      "chapter_id": "ch58",
      "section_id": "sec5802"
    },
    {
      "page": 169,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1739 \n \nlimiting factor would be the MAQ for flammable \ngas currently specified by the code. See the \ncommentary to Section 5808. \n5803.1.1.1 \nMedical \ngases. \nMedical \ngas \nsystem supply cylinders shall be located in medical \ngas storage rooms or gas cabinets as set forth in \nSection 5306. \n❖ \nSection 5306gives requirements for storage \nrooms and gas cabinets. Storage rooms are to \nbe of 1-hour-rated construction and be either \ninterior or exterior rooms. Gas cabinets must \nbe \nconnected \nto \nan \nexhaust \nsystem, \nsprinklered internally and meet certain air \nvelocity ventilation requirements. \n5803.1.1.2 \nAggregate \nquantity. \nThe \naggregate quantities of flammable gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area indicated in Table 5003.1.1(1). \n❖ \nTable 5003.1.1(1) contains categories of \nstorage, use-closed systems and use-open \nsystems. Flammable gas is categorized only in \nthe storage and useclosed systems. Because \ngas is in closed containers and systems, use-\nopen systems do not apply. The base MAQ for \neither storage or use-closed systems is 28 m3; \nhowever, increases for sprinklers and using \napproved storage cabinets may be applied. \n5803.1.2 \nStorage containers. Cylinders and \npressure vessels for flammable gases shall be \ndesigned, \nconstructed, \ninstalled, \ntested \nand \nmaintained in accordance with Chapter 53. \n❖ \nSections 5303 and 5304 give requirements for \nstorage containers, such as markings on tanks, \nsecuring the tanks to prevent dislodging, \nprotection of the valves, separation from \nhazards, electrical wiring, exposure to fire, \nunauthorized use, leak prevention, overhead \nprotection and grounding to properly prevent a \nlightning hazard. \n5803.1.3 \nEmergency shutoff. Compressed \ngas systems conveying flammable gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source. \n❖ \nIn order to maintain control over the flow of \nflammable gases under emergency conditions, \neach supply source, as well as each point of \nuse of flammable compressed gas, must have \nan approved emergency shutoff valve. These \nvalves must be excess flow control valves to \nregulate the rate of flow of hazardous materials \nwithin the piping system, fail-safe valves or \nother approved types that will operate \nautomatically, or there must be a manual \nmeans of operation to give the fire department  \nor other responsible persons the ability to stop \nthe flow of hazardous materials in an \nemergency. The valves must be provided with \nready access and comply with Section \n5003.2.2.1. See also the commentaries to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202. \n5803.1.3.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall \nbe installed on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources. \n❖ \nWhere the source of the gas is limited to \ncylinder sources that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is \nother than cylinders, an independent shutoff \nvalve is required to be installed in the piping \nsystem. \n5803.1.3.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system. \n❖ \nEmergency shutoff valves are to be installed on \nthe supply piping either at the use point or \nwhere equipment is connected. Either manual \nor automatic valves are allowed to be used. For \nexample, it is common in some installations to \nhave gas piped to a room for use with portable \nor fixed equipment. Emergency shutoff valves \nare typically provided at the point where the \npiping first enters the room. Equipment may not \nbe connected to the valve; however, the valve \nrepresents the point of connection for use. \nWhere equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n5803.1.4 \nIgnition source control. Ignition \nsources in areas containing flammable gases in \nstorage or in use shall be controlled in accordance \nwith Section 5003.7. \nException: Fuel gas systems connected to building \nservice utilities in accordance with SBC 1201. \n❖ \nAs discussed in the commentary to Chapter 3, \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1739 \n \nlimiting factor would be the MAQ for flammable \ngas currently specified by the code. See the \ncommentary to Section 5808. \n5803.1.1.1 \nMedical \ngases. \nMedical \ngas \nsystem supply cylinders shall be located in medical \ngas storage rooms or gas cabinets as set forth in \nSection 5306.",
      "commentary": "Section 5306gives requirements for storage \nrooms and gas cabinets. Storage rooms are to \nbe of 1-hour-rated construction and be either \ninterior or exterior rooms. Gas cabinets must \nbe \nconnected \nto \nan \nexhaust \nsystem, \nsprinklered internally and meet certain air \nvelocity ventilation requirements. \n5803.1.1.2 \nAggregate \nquantity. \nThe \naggregate quantities of flammable gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area indicated in Table 5003.1.1(1).\n\n❖ Table 5003.1.1(1) contains categories of \nstorage, use-closed systems and use-open \nsystems. Flammable gas is categorized only in \nthe storage and useclosed systems. Because \ngas is in closed containers and systems, use-\nopen systems do not apply. The base MAQ for \neither storage or use-closed systems is 28 m3; \nhowever, increases for sprinklers and using \napproved storage cabinets may be applied. \n5803.1.2 \nStorage containers. Cylinders and \npressure vessels for flammable gases shall be \ndesigned, \nconstructed, \ninstalled, \ntested \nand \nmaintained in accordance with Chapter 53.\n\n❖ Sections 5303 and 5304 give requirements for \nstorage containers, such as markings on tanks, \nsecuring the tanks to prevent dislodging, \nprotection of the valves, separation from \nhazards, electrical wiring, exposure to fire, \nunauthorized use, leak prevention, overhead \nprotection and grounding to properly prevent a \nlightning hazard. \n5803.1.3 \nEmergency shutoff. Compressed \ngas systems conveying flammable gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.\n\n❖ In order to maintain control over the flow of \nflammable gases under emergency conditions, \neach supply source, as well as each point of \nuse of flammable compressed gas, must have \nan approved emergency shutoff valve. These \nvalves must be excess flow control valves to \nregulate the rate of flow of hazardous materials \nwithin the piping system, fail-safe valves or \nother approved types that will operate \nautomatically, or there must be a manual \nmeans of operation to give the fire department  \nor other responsible persons the ability to stop \nthe flow of hazardous materials in an \nemergency. The valves must be provided with \nready access and comply with Section \n5003.2.2.1. See also the commentaries to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202. \n5803.1.3.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall \nbe installed on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ Where the source of the gas is limited to \ncylinder sources that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is \nother than cylinders, an independent shutoff \nvalve is required to be installed in the piping \nsystem. \n5803.1.3.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.\n\n❖ Emergency shutoff valves are to be installed on \nthe supply piping either at the use point or \nwhere equipment is connected. Either manual \nor automatic valves are allowed to be used. For \nexample, it is common in some installations to \nhave gas piped to a room for use with portable \nor fixed equipment. Emergency shutoff valves \nare typically provided at the point where the \npiping first enters the room. Equipment may not \nbe connected to the valve; however, the valve \nrepresents the point of connection for use. \nWhere equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n5803.1.4 \nIgnition source control. Ignition \nsources in areas containing flammable gases in \nstorage or in use shall be controlled in accordance \nwith Section 5003.7. \nException: Fuel gas systems connected to building \nservice utilities in accordance with SBC 1201.\n\n❖ As discussed in the commentary to Chapter 3, \n-",
      "chapter_id": "ch58",
      "section_id": "sec5802"
    },
    {
      "page": 170,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1740 \n \nan ignition source is needed to ignite a fuel load \nand cause a fire. Making sure electrical \nequipment located in gas storage areas is \nproperly grounded is one of the primary ways \nto control ignition sources. The exception \nexempts flammable gas systems that are used \nprimarily as a source of fuel furnished by a \npublic utility service. The term “service utilities” \nis used in SBC 201 Section 110 to describe \nthose utilities that are used to provide building \nservice. Without this exception, any area in \nwhich a fuel gas is used would be required to \nbe posted. \n \nThe exception is focused on building services \nand as such is not intended to address the use \nof flammable gases such as hydrogen that may \nbe generated on site, or otherwise supplied to \nan area of dispensing or use. \n5803.1.4.1 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage areas shall be grounded. \n❖ \nThis requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.5.2, the \napplicability here is to equipment other than \nelectrical wiring and equipment. \n5803.1.4.2 \nSigns. “No Smoking” signs shall \nbe posted at entrances to rooms and in areas \ncontaining flammable gases in accordance with \nSection 5003.7.1. \n❖ \nEstablishing no-smoking zones in, around and \nat the entrance to flammable gas storage and \nuse areas is another means of controlling a \ncommon ignition source. Section 5003.7.1, \nItem 4 requires signage in the room or area \nwhere \nflammable \nmaterials \nare \nstored, \ndispensed or used. Even if the entire facility is \ndesignated as a “No Smoking” facility, entrance \ndoors to flammable gas areas are required to \nbe posted (see Section 5003.7.1, Item 3). With \nthe development of provisions for the use of \nhydrogen as an alternative fuel, hydrogen \ncutoff rooms have been created. These rooms \nare to be used for compression, generation, \nstorage and dispensing of hydrogen. See SBC \n201 Section 421 for further information on \nhydrogen cutoff rooms. \n \nThere are a multitude of other instances where \nposting should be provided to warn users of the \npotential presence of flammable gases prior to \nentering a room or area. Posting at the \nentrance to the room or area in which \nflammable \ngases \nare \ncompressed \nor \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n5803.1.5 \nElectrical. Electrical wiring and \nequipment shall be installed and maintained in \naccordance with Section 603and SBC 401. \n❖ \nThis section establishes the applicability of \nSBC 401 to all electrical wiring and equipment \nin flammable gas occupancies. In order to \ncontrol the ignition and personnel hazards of \nelectrical wiring located where flammable gas \nmight \nbe \nreleased \nby \nmalfunctioning \nequipment, rupture or breakage, they are \ntypically classified as Class I, Division 2 wiring \nmethods and equipment under the provisions \nof SBC 401. \n5803.1.5.1 \nBonding \nof \nelectrically \nconductive materials and equipment. Exposed \nnoncurrent-carrying metal parts, including metal \ngas piping systems, that are part of flammable gas \nsupply systems located in a hazardous (electrically \nclassified) location shall be bonded to a grounded \nconductor in accordance with the provisions of SBC \n401. \n❖ \nSBC 401 requires bonding and grounding of \nmetal \ngas \npiping \nsystems \nand \nother \nnoncurrent-carrying metal parts that are likely \nto become energized. Flammable gas piping \nand supply and transfer systems are subject to \ndifferences in electrical potential as gas is \ntransferred from one portion of the system to \nanother. \nBy \nbonding \nthe \nsystem \nand \nconnecting the bond to ground, the system will \nbe brought to a common potential. The \nlimitation is placed on systems located in \nhazardous or electrically classified areas, \nbecause in these areas ignition is likely and \ndifferences in electrical potential represent the \ngreatest hazard. \n5803.1.5.2 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage or use areas shall be grounded. \n❖ \nThis requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1740 \n \nan ignition source is needed to ignite a fuel load \nand cause a fire. Making sure electrical \nequipment located in gas storage areas is \nproperly grounded is one of the primary ways \nto control ignition sources. The exception \nexempts flammable gas systems that are used \nprimarily as a source of fuel furnished by a \npublic utility service. The term “service utilities” \nis used in SBC 201 Section 110 to describe \nthose utilities that are used to provide building \nservice. Without this exception, any area in \nwhich a fuel gas is used would be required to \nbe posted. \n \nThe exception is focused on building services \nand as such is not intended to address the use \nof flammable gases such as hydrogen that may \nbe generated on site, or otherwise supplied to \nan area of dispensing or use. \n5803.1.4.1 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage areas shall be grounded.",
      "commentary": "This requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.5.2, the \napplicability here is to equipment other than \nelectrical wiring and equipment. \n5803.1.4.2 \nSigns. “No Smoking” signs shall \nbe posted at entrances to rooms and in areas \ncontaining flammable gases in accordance with \nSection 5003.7.1.\n\n❖ Establishing no-smoking zones in, around and \nat the entrance to flammable gas storage and \nuse areas is another means of controlling a \ncommon ignition source. Section 5003.7.1, \nItem 4 requires signage in the room or area \nwhere \nflammable \nmaterials \nare \nstored, \ndispensed or used. Even if the entire facility is \ndesignated as a “No Smoking” facility, entrance \ndoors to flammable gas areas are required to \nbe posted (see Section 5003.7.1, Item 3). With \nthe development of provisions for the use of \nhydrogen as an alternative fuel, hydrogen \ncutoff rooms have been created. These rooms \nare to be used for compression, generation, \nstorage and dispensing of hydrogen. See SBC \n201 Section 421 for further information on \nhydrogen cutoff rooms. \n \nThere are a multitude of other instances where \nposting should be provided to warn users of the \npotential presence of flammable gases prior to \nentering a room or area. Posting at the \nentrance to the room or area in which \nflammable \ngases \nare \ncompressed \nor \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n5803.1.5 \nElectrical. Electrical wiring and \nequipment shall be installed and maintained in \naccordance with Section 603and SBC 401.\n\n❖ This section establishes the applicability of \nSBC 401 to all electrical wiring and equipment \nin flammable gas occupancies. In order to \ncontrol the ignition and personnel hazards of \nelectrical wiring located where flammable gas \nmight \nbe \nreleased \nby \nmalfunctioning \nequipment, rupture or breakage, they are \ntypically classified as Class I, Division 2 wiring \nmethods and equipment under the provisions \nof SBC 401. \n5803.1.5.1 \nBonding \nof \nelectrically \nconductive materials and equipment. Exposed \nnoncurrent-carrying metal parts, including metal \ngas piping systems, that are part of flammable gas \nsupply systems located in a hazardous (electrically \nclassified) location shall be bonded to a grounded \nconductor in accordance with the provisions of SBC \n401.\n\n❖ SBC 401 requires bonding and grounding of \nmetal \ngas \npiping \nsystems \nand \nother \nnoncurrent-carrying metal parts that are likely \nto become energized. Flammable gas piping \nand supply and transfer systems are subject to \ndifferences in electrical potential as gas is \ntransferred from one portion of the system to \nanother. \nBy \nbonding \nthe \nsystem \nand \nconnecting the bond to ground, the system will \nbe brought to a common potential. The \nlimitation is placed on systems located in \nhazardous or electrically classified areas, \nbecause in these areas ignition is likely and \ndifferences in electrical potential represent the \ngreatest hazard. \n5803.1.5.2 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage or use areas shall be grounded.\n\n❖ This requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \n-",
      "chapter_id": "ch58",
      "section_id": "sec110"
    },
    {
      "page": 171,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1741 \n \nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.4.1, the \napplicability here is to electrical wiring and \nequipment as sources of static electricity. \n5803.1.6 \nLiquefied flammable gases and \nflammable gases in solution. Containers of \nliquefied flammable gases and flammable gases in \nsolution shall be positioned in the upright position \nor positioned so that the pressure relief valve is in \ndirect contact with the vapor space of the container. \nExceptions: \n1. Containers of flammable gases in solution \nwith a capacity of 5 L or less. \n2. Containers of flammable liquefied gases, \nwith a capacity not exceeding 5 L, designed \nto preclude the discharge of liquid from \nsafety relief devices. \n❖ \nThis section requires that pressure relief valves \ncommunicate with the container vapor space \nwhere there is a liquid component to the \nflammable gas storage method. Pressure relief \nvalves are designed on the basis of gas flow, \nnot liquid flow. As such, in the event of an \nabnormal increase in container pressure that \ncould cause the pressure relief valve to \noperate, a pressure relief valve that is in \ncontact with and attempts to pass liquid will \noperate much more slowly to reduce container \npressure, thus increasing the potential for \ncontainer failure. Passing liquid through a \npressure relief valve to the atmosphere can \nalso lead to a sudden vaporization of the liquid \ninto a much larger quantity of flammable gas \nthan would be released had the valve \ncommunicated with the vapor space. The \nmagnitude of the vaporization depends on the \nexpansion ratio [from liquid to gas at 101.3 kPa \nof the liquefied gas being stored. Propane, for \nexample, has an expansion ratio of 1 to 270. \n \nThe exceptions recognize the lesser hazard of \nsmall containers used in everyday commerce, \nsuch as torch cylinders, table-top grill cylinders, \netc. Exception 1 focuses on small containers \ncontaining gases that are dissolved in solution \n(such as acetylene dissolved in acetone). \nException \n2 \nfocuses \non \nsimilar \nsmall \ncontainers that are designed specifically to \nprevent liquid discharge through the pressure \nrelief valve. \n5803.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter. \n❖ \nSection 5003.1.4 addresses quantities that \nexceed the MAQ. The MAQs are located in \nTable 5003.1.1(1) through Table 5003.1.1(4). \nSECTION 5804 STORAGE \n5804.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter. \n❖ \nSections 5003.1through 5003.11give the \nrequirements for the indoor storage of \nflammable \ngases, \nincluding \ndesign \nand \nconstruction; \nequipment; \nmaintenance; \nmarkings and signs. \n5804.1.1 \nExplosion control. Buildings or \nportions thereof containing flammable gases shall \nbe provided with explosion control in accordance \nwith Section 911. \n❖ \nTable 911.1 gives the barricade and explosion \ncontrol requirements for flammable gases. \nSection \n911gives \ndeflagration, explosion \nventing and barricade requirements. \n5804.2 Outdoor storage. Outdoor storage of \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter. \n❖ \nSection 5001covers the classification of the \nhazard of flammable gases. The MAQs of the \ngases are given in Table 5003.1.1(3). Section \n5004 deals with the storage of flammable \ngases. \nThe \nsection \ncovers \nventilation, \nseparation, \nfire-extinguishing \nsystems, \nemergency power, limit controls, supervision \nand weather protection. \nSECTION 5805 USE \n5805.1 General. The use of flammable gases in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5005, and \nthis chapter. \n❖ \nSection 5005 addresses separation, limit \ncontrols, lighting, fire-extinguishing systems, \nclosed \nsystems, \nventilation, \noutdoor \ndispensing and handling of flammable \ngases. \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1741 \n \nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.4.1, the \napplicability here is to electrical wiring and \nequipment as sources of static electricity. \n5803.1.6 \nLiquefied flammable gases and \nflammable gases in solution. Containers of \nliquefied flammable gases and flammable gases in \nsolution shall be positioned in the upright position \nor positioned so that the pressure relief valve is in \ndirect contact with the vapor space of the container. \nExceptions: \n1. Containers of flammable gases in solution \nwith a capacity of 5 L or less. \n2. Containers of flammable liquefied gases, \nwith a capacity not exceeding 5 L, designed \nto preclude the discharge of liquid from \nsafety relief devices.",
      "commentary": "This section requires that pressure relief valves \ncommunicate with the container vapor space \nwhere there is a liquid component to the \nflammable gas storage method. Pressure relief \nvalves are designed on the basis of gas flow, \nnot liquid flow. As such, in the event of an \nabnormal increase in container pressure that \ncould cause the pressure relief valve to \noperate, a pressure relief valve that is in \ncontact with and attempts to pass liquid will \noperate much more slowly to reduce container \npressure, thus increasing the potential for \ncontainer failure. Passing liquid through a \npressure relief valve to the atmosphere can \nalso lead to a sudden vaporization of the liquid \ninto a much larger quantity of flammable gas \nthan would be released had the valve \ncommunicated with the vapor space. The \nmagnitude of the vaporization depends on the \nexpansion ratio [from liquid to gas at 101.3 kPa \nof the liquefied gas being stored. Propane, for \nexample, has an expansion ratio of 1 to 270. \n \nThe exceptions recognize the lesser hazard of \nsmall containers used in everyday commerce, \nsuch as torch cylinders, table-top grill cylinders, \netc. Exception 1 focuses on small containers \ncontaining gases that are dissolved in solution \n(such as acetylene dissolved in acetone). \nException \n2 \nfocuses \non \nsimilar \nsmall \ncontainers that are designed specifically to \nprevent liquid discharge through the pressure \nrelief valve. \n5803.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ Section 5003.1.4 addresses quantities that \nexceed the MAQ. The MAQs are located in \nTable 5003.1.1(1) through Table 5003.1.1(4). \nSECTION 5804 STORAGE \n5804.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter.\n\n❖ Sections 5003.1through 5003.11give the \nrequirements for the indoor storage of \nflammable \ngases, \nincluding \ndesign \nand \nconstruction; \nequipment; \nmaintenance; \nmarkings and signs. \n5804.1.1 \nExplosion control. Buildings or \nportions thereof containing flammable gases shall \nbe provided with explosion control in accordance \nwith Section 911.\n\n❖ Table 911.1 gives the barricade and explosion \ncontrol requirements for flammable gases. \nSection \n911gives \ndeflagration, explosion \nventing and barricade requirements. \n5804.2 Outdoor storage. Outdoor storage of \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter.\n\n❖ Section 5001covers the classification of the \nhazard of flammable gases. The MAQs of the \ngases are given in Table 5003.1.1(3). Section \n5004 deals with the storage of flammable \ngases. \nThe \nsection \ncovers \nventilation, \nseparation, \nfire-extinguishing \nsystems, \nemergency power, limit controls, supervision \nand weather protection. \nSECTION 5805 USE \n5805.1 General. The use of flammable gases in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5005, and \nthis chapter.\n\n❖ Section 5005 addresses separation, limit \ncontrols, lighting, fire-extinguishing systems, \nclosed \nsystems, \nventilation, \noutdoor \ndispensing and handling of flammable \ngases. \n-",
      "chapter_id": "ch58",
      "section_id": "sec5804"
    },
    {
      "page": 172,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1742 \n \nSECTION 5806 FLAMMABLE \nCRYOGENIC FLUIDS \n5806.1 General. The storage and use of flammable \ncryogenic fluids shall be in accordance with \nSections 5806.2 through 5806.4.8.3 and Chapter 55. \n❖ \nThis section introduces the following sections \nthat address the requirements for the storage \nand use of flammable cryogenic fluids. In \naddition to these hazard-specific requirements, \nthe general provisions applicable to cryogenic \nfluids in Chapter 55 also apply. Note that \nSections 5806.4 through 5806.4.8.3, prior to \nthe 2012 code, were contained in Chapter 55. \n5806.2 Limitations. \nStorage \nof \nflammable \ncryogenic fluids in stationary containers outside of \nbuildings is prohibited within the limits established \nby law as the limits of districts in which such storage \nis prohibited. \n❖ \nThis section reminds users that there may be \nan ordinance in the jurisdiction that would limit \nthe location or amount of cryogenic fluid that \ncould be stored outside of buildings. Generally, \nsuch restrictions will be based on locations in \ndensely populated areas or similar factors. This \nsection does not limit the amount that can be \nstored; it is simply a note to the code user to \nreview any government rules or ordinances for \nrestrictions before investing time and money in \ndesigning a facility that may not be usable. If \nsuch areas do exist in the adopting community, \nthey must be enumerated in the adopting \nordinance. \n5806.3 Above-ground \ntanks \nfor \nliquid \nhydrogen. Above-ground tanks for the storage of \nliquid hydrogen shall be in accordance with \nSections 5806.3through 5806.3.2.1. \n❖ \nThis section introduces the following sections \nthat address the requirements for above-\nground tank construction in a more specific \nmanner than that described in Section \n5003.2.1. The requirements for construction \nfor above-ground tanks parallel those found for \nunderground tanks with the exception that the \nvacuum jacket (outer tank) is not required to be \nconstructed to meet requirements of the ASME \nBPVC. The vacuum jacket is designed to \nprovide an insulated layer around the inner \nvessel through the use of vacuum and an \ninsulating layer. It is also designed to contain \nand relieve a release of hydrogen should a leak \noccur in the annular space. The jacket is \ndesigned to a safety factor of two. For \nunderground tanks, the safety factor is \nincreased due to potential loading by the use of \nASME requirements where the safety factor of \nthree and a half is used. \n \nThe design criteria are found in CGA H-3 \nwhich, while not referenced in the code, is \navailable for use by those that seek to establish \nmore detailed design requirements than would \notherwise be available through the use of \nSection 5003.2.1. The minimum design \nrequirements established by Section 5806.3 \ncoupled with the general requirements of \nChapter 55 applicable to all cryogens result in \ngreater consistency and an increase in public \nsafety. \n5806.3.1 \nConstruction of the inner vessel. \nThe inner vessel of storage tanks in liquid hydrogen \nservice shall be designed and constructed in \naccordance with Section VIII, Division 1, of the \nASME Boiler and Pressure Vessel Code and shall \nbe vacuum jacketed in accordance with Section \n5806.3.2. \n❖ \nHydrogen in a liquid state must be stored at \nvery low temperatures in tanks insulated to \nmaintain that temperature. The inner vessel of \nthe assemby must be constructed as a \npressure vessel in accordance with the ASME \nBPVC, Section VIII, Division 1 to withstand the \nliquid hydrogen pressures. \n \nLiquid hydrogen storage tanks are designed \nand manufactured as double-walled tanks \nequipped with a layer of insulation between the \ninner tank and the outer jacket. Additionally, \nthe annular space between the inner tank and \nouter jacket is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.3.2 \nConstruction of the vacuum \njacket (outer vessel). The vacuum jacket used as an \nouter vessel for storage tanks in liquid hydrogen \nservice shall be of welded steel construction \ndesigned to withstand the maximum internal and \nexternal pressure to which it will be subjected under \noperating conditions to include conditions of \nemergency pressure relief of the annular space \nbetween the inner and outer vessel. The jacket shall \nbe designed to withstand a minimum collapsing \npressure differential of 207 kPa. \n❖ \nThe construction requirements for the vacuum \njacket will be different depending on whether \nthe vessel will be installed above ground or \nunderground. \nFor \nabove-ground \nliquid \nhydrogen vessels, the requirements in this \nsection are applicable. Section 5806.4.8 \napplies to underground vessels. \n \nAbove-ground vacuum-jacketed vessels must \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1742 \n \nSECTION 5806 FLAMMABLE \nCRYOGENIC FLUIDS \n5806.1 General. The storage and use of flammable \ncryogenic fluids shall be in accordance with \nSections 5806.2 through 5806.4.8.3 and Chapter 55.",
      "commentary": "This section introduces the following sections \nthat address the requirements for the storage \nand use of flammable cryogenic fluids. In \naddition to these hazard-specific requirements, \nthe general provisions applicable to cryogenic \nfluids in Chapter 55 also apply. Note that \nSections 5806.4 through 5806.4.8.3, prior to \nthe 2012 code, were contained in Chapter 55. \n5806.2 Limitations. \nStorage \nof \nflammable \ncryogenic fluids in stationary containers outside of \nbuildings is prohibited within the limits established \nby law as the limits of districts in which such storage \nis prohibited.\n\n❖ This section reminds users that there may be \nan ordinance in the jurisdiction that would limit \nthe location or amount of cryogenic fluid that \ncould be stored outside of buildings. Generally, \nsuch restrictions will be based on locations in \ndensely populated areas or similar factors. This \nsection does not limit the amount that can be \nstored; it is simply a note to the code user to \nreview any government rules or ordinances for \nrestrictions before investing time and money in \ndesigning a facility that may not be usable. If \nsuch areas do exist in the adopting community, \nthey must be enumerated in the adopting \nordinance. \n5806.3 Above-ground \ntanks \nfor \nliquid \nhydrogen. Above-ground tanks for the storage of \nliquid hydrogen shall be in accordance with \nSections 5806.3through 5806.3.2.1.\n\n❖ This section introduces the following sections \nthat address the requirements for above-\nground tank construction in a more specific \nmanner than that described in Section \n5003.2.1. The requirements for construction \nfor above-ground tanks parallel those found for \nunderground tanks with the exception that the \nvacuum jacket (outer tank) is not required to be \nconstructed to meet requirements of the ASME \nBPVC. The vacuum jacket is designed to \nprovide an insulated layer around the inner \nvessel through the use of vacuum and an \ninsulating layer. It is also designed to contain \nand relieve a release of hydrogen should a leak \noccur in the annular space. The jacket is \ndesigned to a safety factor of two. For \nunderground tanks, the safety factor is \nincreased due to potential loading by the use of \nASME requirements where the safety factor of \nthree and a half is used. \n \nThe design criteria are found in CGA H-3 \nwhich, while not referenced in the code, is \navailable for use by those that seek to establish \nmore detailed design requirements than would \notherwise be available through the use of \nSection 5003.2.1. The minimum design \nrequirements established by Section 5806.3 \ncoupled with the general requirements of \nChapter 55 applicable to all cryogens result in \ngreater consistency and an increase in public \nsafety. \n5806.3.1 \nConstruction of the inner vessel. \nThe inner vessel of storage tanks in liquid hydrogen \nservice shall be designed and constructed in \naccordance with Section VIII, Division 1, of the \nASME Boiler and Pressure Vessel Code and shall \nbe vacuum jacketed in accordance with Section \n5806.3.2.\n\n❖ Hydrogen in a liquid state must be stored at \nvery low temperatures in tanks insulated to \nmaintain that temperature. The inner vessel of \nthe assemby must be constructed as a \npressure vessel in accordance with the ASME \nBPVC, Section VIII, Division 1 to withstand the \nliquid hydrogen pressures. \n \nLiquid hydrogen storage tanks are designed \nand manufactured as double-walled tanks \nequipped with a layer of insulation between the \ninner tank and the outer jacket. Additionally, \nthe annular space between the inner tank and \nouter jacket is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.3.2 \nConstruction of the vacuum \njacket (outer vessel). The vacuum jacket used as an \nouter vessel for storage tanks in liquid hydrogen \nservice shall be of welded steel construction \ndesigned to withstand the maximum internal and \nexternal pressure to which it will be subjected under \noperating conditions to include conditions of \nemergency pressure relief of the annular space \nbetween the inner and outer vessel. The jacket shall \nbe designed to withstand a minimum collapsing \npressure differential of 207 kPa.\n\n❖ The construction requirements for the vacuum \njacket will be different depending on whether \nthe vessel will be installed above ground or \nunderground. \nFor \nabove-ground \nliquid \nhydrogen vessels, the requirements in this \nsection are applicable. Section 5806.4.8 \napplies to underground vessels. \n \nAbove-ground vacuum-jacketed vessels must \n-",
      "chapter_id": "ch58",
      "section_id": "sec5806"
    },
    {
      "page": 173,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1743 \n \nbe designed to withstand the maximum internal \nand external pressure to which they may be \nsubjected. Because the primary inner vessel is \ndesigned as a pressure vessel, the vacuum \njacket must be designed to withstand a \ncollapse due to the loss of vacuum and be \ncapable of withstanding the pressure that can \nresult in the event the liquid hydrogen vessel \nbecomes involved in a fire or is subjected to the \nradiation energy of an exposure fire. While the \nprobability of such an event is low, it is possible \nthat hydrogen could leak from the primary \npressure vessel into the annular space created \nby the vacuum jacket. This section requires \nthat the outer vessel be designed for a \nminimum collapse pressure differential of 207 \nkPa and with a means of pressure relief to \nensure that the inner primary vessel and the \nouter jacket safely relieve any pressure in the \nevent the vessel is subjected to fire exposure. \n5806.3.2.1 \nVacuum-level \nmonitoring. \nA \nconnection shall be provided on the exterior of the \nvacuum jacket to allow measurement of the \npressure within the annular space between the inner \nand outer vessel. The connection shall be fitted with \na bellows-sealed or diaphragm-type valve equipped \nwith a vacuum gauge tube that is shielded to protect \nagainst damage from impact. \n❖ \nThis section and Section 5806.4.8.3 require a \nmeans of monitoring the underground and \nabove-ground liquid hydrogen tanks to ensure \nthat vacuum pressure is maintained. Loss of \nvacuum pressure will result in the increased \nheating of the primary vessel, which will \nincrease the pressure inside of the container. \nEventually the pressure will reach and exceed \nthe vessel’s maximum allowable working \npressure, which will result in the operation of \nthe pressure relief device. For above-ground \nliquid hydrogen tanks, a connection with a tube \nor pipe terminated into the vacuum space is \nrequired by this section to terminate at a valve \nequipped with a vacuum pressure gauge so the \npressure can be monitored. This section \nspecifies the use of a bellows-sealed or \ndiaphragm \nvalve. \nA \nbellows \nvalve \nis \nconstructed with a steel bellows that is welded \nto the valve stem and the valve bonnet. This \nbellows creates a multiple layer barrier that \nprevents the release of any product around the \nvalve packing or the valve gasket. Bellows \nvalves are generally specified based on the \nnumber of cycles the valve can anticipate over \nits service life, which can vary from 2,000 to \n10,000 \ncycles. \nA \ndiaphragm \nvalve \nis \nconstructed in a similar manner in that the \ninternal diaphragm isolates the working parts of \nthe valve from the cryogenic hydrogen and \nisolates the valve inlet from the valve outlet. \nRegarding \nunderground \nliquid \nhydrogen \ncontainers, Section 5806.4.8.3requires that \nthe method of monitoring the vacuum pressure \nbe approved. \n5806.4 Underground tanks for liquid hydrogen. \nUnderground tanks for the storage of liquid \nhydrogen shall be in accordance with Sections \n5806.4.1 through 5806.4.8.3. \n❖ \nUnderground storage of fuel is a common \npractice at consumer sites such as motor fuel-\ndispensing \nfacilities. \nThe \nbenefits \nof \nunderground storage include reduced risk of \nfire and hazards resulting from damage caused \nby \nvehicles \nor \nvandals. \nAlso, \nunlike \nunderground fuel storage tanks containing \npetroleum products, liquid hydrogen tanks \npresent no known risk to groundwater should a \nleak, spill or overfill occur. Released hydrogen \nwill evaporate to the atmosphere and will not \ncontaminate groundwater. \n \nCryogenic liquid storage tanks traditionally \nhave been installed above ground. This \npractice is documented in CGA P-12, which \nstates, “Bulk storage tanks and vessels should \nbe installed above ground and out-of-doors so \nthat they are readily accessible to mobile \nsupply equipment at ground level and to \nauthorized personnel.” Further, CGA G-5.4 \nstates, “Liquid hydrogen piping shall not be \ninstalled underground.” \n \nThe current interest in hydrogen vehicle fueling \nstations in locations similar to present gasoline-\nfueling stations demonstrates an increased \nneed to place liquid hydrogen tanks at sites \nwith limited space for a typical above-ground \ninstallation. Based on the compressed gas \nindustry’s extensive experience with cryogenic \nliquid storage tanks and their associated piping \nsystems, installing cryogenic liquid storage \ntanks underground with proper engineering \nand controls is thought to be a safe alternative \nto the traditional practice of limiting installations \nto above ground only. \n \nUnderground tanks require special care and \nattention in design and installation because \nthey are exposed to conditions not associated \nwith above-ground tanks. Leakage is harder to \ndetect and protection from loads being placed \non top of or adjacent to the underground tank \nis needed to prevent damage to it. Additionally, \nthe underground tank must be protected from \nflooding and from floating in areas having a \ngroundwater table that may be above the \nbottom of the underground tank. Safeguards to \nmitigate these effects are contained in Sections \n5806.4.1through 5806.4.8.3. \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1743 \n \nbe designed to withstand the maximum internal \nand external pressure to which they may be \nsubjected. Because the primary inner vessel is \ndesigned as a pressure vessel, the vacuum \njacket must be designed to withstand a \ncollapse due to the loss of vacuum and be \ncapable of withstanding the pressure that can \nresult in the event the liquid hydrogen vessel \nbecomes involved in a fire or is subjected to the \nradiation energy of an exposure fire. While the \nprobability of such an event is low, it is possible \nthat hydrogen could leak from the primary \npressure vessel into the annular space created \nby the vacuum jacket. This section requires \nthat the outer vessel be designed for a \nminimum collapse pressure differential of 207 \nkPa and with a means of pressure relief to \nensure that the inner primary vessel and the \nouter jacket safely relieve any pressure in the \nevent the vessel is subjected to fire exposure. \n5806.3.2.1 \nVacuum-level \nmonitoring. \nA \nconnection shall be provided on the exterior of the \nvacuum jacket to allow measurement of the \npressure within the annular space between the inner \nand outer vessel. The connection shall be fitted with \na bellows-sealed or diaphragm-type valve equipped \nwith a vacuum gauge tube that is shielded to protect \nagainst damage from impact.",
      "commentary": "This section and Section 5806.4.8.3 require a \nmeans of monitoring the underground and \nabove-ground liquid hydrogen tanks to ensure \nthat vacuum pressure is maintained. Loss of \nvacuum pressure will result in the increased \nheating of the primary vessel, which will \nincrease the pressure inside of the container. \nEventually the pressure will reach and exceed \nthe vessel’s maximum allowable working \npressure, which will result in the operation of \nthe pressure relief device. For above-ground \nliquid hydrogen tanks, a connection with a tube \nor pipe terminated into the vacuum space is \nrequired by this section to terminate at a valve \nequipped with a vacuum pressure gauge so the \npressure can be monitored. This section \nspecifies the use of a bellows-sealed or \ndiaphragm \nvalve. \nA \nbellows \nvalve \nis \nconstructed with a steel bellows that is welded \nto the valve stem and the valve bonnet. This \nbellows creates a multiple layer barrier that \nprevents the release of any product around the \nvalve packing or the valve gasket. Bellows \nvalves are generally specified based on the \nnumber of cycles the valve can anticipate over \nits service life, which can vary from 2,000 to \n10,000 \ncycles. \nA \ndiaphragm \nvalve \nis \nconstructed in a similar manner in that the \ninternal diaphragm isolates the working parts of \nthe valve from the cryogenic hydrogen and \nisolates the valve inlet from the valve outlet. \nRegarding \nunderground \nliquid \nhydrogen \ncontainers, Section 5806.4.8.3requires that \nthe method of monitoring the vacuum pressure \nbe approved. \n5806.4 Underground tanks for liquid hydrogen. \nUnderground tanks for the storage of liquid \nhydrogen shall be in accordance with Sections \n5806.4.1 through 5806.4.8.3.\n\n❖ Underground storage of fuel is a common \npractice at consumer sites such as motor fuel-\ndispensing \nfacilities. \nThe \nbenefits \nof \nunderground storage include reduced risk of \nfire and hazards resulting from damage caused \nby \nvehicles \nor \nvandals. \nAlso, \nunlike \nunderground fuel storage tanks containing \npetroleum products, liquid hydrogen tanks \npresent no known risk to groundwater should a \nleak, spill or overfill occur. Released hydrogen \nwill evaporate to the atmosphere and will not \ncontaminate groundwater. \n \nCryogenic liquid storage tanks traditionally \nhave been installed above ground. This \npractice is documented in CGA P-12, which \nstates, “Bulk storage tanks and vessels should \nbe installed above ground and out-of-doors so \nthat they are readily accessible to mobile \nsupply equipment at ground level and to \nauthorized personnel.” Further, CGA G-5.4 \nstates, “Liquid hydrogen piping shall not be \ninstalled underground.” \n \nThe current interest in hydrogen vehicle fueling \nstations in locations similar to present gasoline-\nfueling stations demonstrates an increased \nneed to place liquid hydrogen tanks at sites \nwith limited space for a typical above-ground \ninstallation. Based on the compressed gas \nindustry’s extensive experience with cryogenic \nliquid storage tanks and their associated piping \nsystems, installing cryogenic liquid storage \ntanks underground with proper engineering \nand controls is thought to be a safe alternative \nto the traditional practice of limiting installations \nto above ground only. \n \nUnderground tanks require special care and \nattention in design and installation because \nthey are exposed to conditions not associated \nwith above-ground tanks. Leakage is harder to \ndetect and protection from loads being placed \non top of or adjacent to the underground tank \nis needed to prevent damage to it. Additionally, \nthe underground tank must be protected from \nflooding and from floating in areas having a \ngroundwater table that may be above the \nbottom of the underground tank. Safeguards to \nmitigate these effects are contained in Sections \n5806.4.1through 5806.4.8.3. \n-",
      "chapter_id": "ch58",
      "section_id": "sec5806"
    },
    {
      "page": 174,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1744 \n \n5806.4.1 \nConstruction. Storage tanks for \nliquid hydrogen shall be designed and constructed \nin accordance with ASME Boiler and Pressure \nVessel Code (Section VIII, Division 1) and shall be \nvacuum jacketed in accordance with Section \n5806.4.8. \n❖ \nHydrogen in a liquid state must be stored at \nvery low temperatures, usually at or below -\n253°C, in tanks insulated to maintain that \ntemperature and constructed to withstand the \nliquid hydrogen pressures. \n \nLiquid hydrogen storage tanks, designed, built \nand stamped in accordance with ASME BPVC, \nSection VIII, Division 1, can be installed \nunderground as long as certain minimum \ncriteria are met. Liquid hydrogen tanks are \ndesigned and manufactured as double walled \ntanks equipped with a layer of insulation \nbetween the inner tank and the outer jacket. \nAdditionally, the annular space between the \ntanks is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.4.2 \nLocation. Storage tanks shall be \nlocated outside in accordance with the following: \n1. Tanks and associated equipment shall be \nlocated with respect to foundations and \nsupports of other structures such that the \nloads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of the tank to the \nnearest wall of a basement, pit, cellar or lot \nline shall be not less than 900 mm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks. \n❖ \nUnderground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure since such \nloads can cause the underground tank to \nrupture. \n \nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty line because any leakage from an \nunderground tank may migrate through the soil \nand enter an adjacent basement, cellar or pit. \nThe accumulation of hydrogen gas in such \nlocations could develop into a hazardous \ncondition. \nBecause \nthe \nowner \nof \nthe \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not have the potential to affect the \nadjacent property or the use of this property. \n \nTo provide physical independence between \nunderground tanks so that they share no \ncommon or projected loads, a minimum shell-\nto-shell clearance of 300 mm is required \nbetween adjacent underground tanks. \n5806.4.3 \nDepth, cover and fill. The tank \nshall be buried such that the top of the vacuum \njacket is covered with not less than 300 mm of earth \nand with concrete not less than 100 mm thick placed \nover the earthen cover. The concrete shall extend \nnot less than 300 mm horizontally beyond the \nfootprint of the tank in all directions. Underground \ntanks shall be set on firm foundations constructed in \naccordance with SBC 201 and surrounded with not \nless than 150 mm of noncorrosive inert material, \nsuch as sand. \nException: The vertical extension of the vacuum \njacket as required for service connections. \n❖ \nExcavation for underground tanks must not \ndamage existing adjacent structures and must \nprovide \na \nsound \nfoundation \nfor \nthe \nunderground tank. The use of 150 mm of well-\ntamped, noncorrosive material (e.g., sand or \nclean pea gravel) around an underground tank \nprevents concentrated loads from being \napplied to the tank. These concentrated loads \ncan be caused during backfilling when a hard \nsolid object, such as a rock, comes in contact \nwith the underground tank. Soil pressures on \nthe rock can be concentrated into a small \ncontact area with the underground tank and \nlead to a leak in the vacuum jacket. \n \nWhile the 300 mm of earth cover plus a 100 \nmm concrete slab will provide physical \nprotection for the tank from most predictable \nload scenarios, it would not alone provide \nadequate protection from the imposition of \nvehicular loads on the tank. However, the \nprovisions of this section and those for vacuum \njacket construction in Section 5806.4.8 are \nintended to work together to provide adequate \nprotection from all anticipated loads, including \nvehicle loads. \n \nThe \nexception \nrecognizes \nthe \npractical \nlimitations of maintaining the required burial \ndepth and cover on vertical vacuum jacket \nextensions used to provide above-ground \ncontrol and monitoring points, such as for \nvacuum and liquid level gauges, manually \noperated valves, controls, pressure relief \ndevices and instrumentation. Such extensions \nmust be readily accessed by mobile supply \nequipment at ground level and by authorized \npersonnel. \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1744 \n \n5806.4.1 \nConstruction. Storage tanks for \nliquid hydrogen shall be designed and constructed \nin accordance with ASME Boiler and Pressure \nVessel Code (Section VIII, Division 1) and shall be \nvacuum jacketed in accordance with Section \n5806.4.8.",
      "commentary": "Hydrogen in a liquid state must be stored at \nvery low temperatures, usually at or below -\n253°C, in tanks insulated to maintain that \ntemperature and constructed to withstand the \nliquid hydrogen pressures. \n \nLiquid hydrogen storage tanks, designed, built \nand stamped in accordance with ASME BPVC, \nSection VIII, Division 1, can be installed \nunderground as long as certain minimum \ncriteria are met. Liquid hydrogen tanks are \ndesigned and manufactured as double walled \ntanks equipped with a layer of insulation \nbetween the inner tank and the outer jacket. \nAdditionally, the annular space between the \ntanks is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.4.2 \nLocation. Storage tanks shall be \nlocated outside in accordance with the following: \n1. Tanks and associated equipment shall be \nlocated with respect to foundations and \nsupports of other structures such that the \nloads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of the tank to the \nnearest wall of a basement, pit, cellar or lot \nline shall be not less than 900 mm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks.\n\n❖ Underground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure since such \nloads can cause the underground tank to \nrupture. \n \nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty line because any leakage from an \nunderground tank may migrate through the soil \nand enter an adjacent basement, cellar or pit. \nThe accumulation of hydrogen gas in such \nlocations could develop into a hazardous \ncondition. \nBecause \nthe \nowner \nof \nthe \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not have the potential to affect the \nadjacent property or the use of this property. \n \nTo provide physical independence between \nunderground tanks so that they share no \ncommon or projected loads, a minimum shell-\nto-shell clearance of 300 mm is required \nbetween adjacent underground tanks. \n5806.4.3 \nDepth, cover and fill. The tank \nshall be buried such that the top of the vacuum \njacket is covered with not less than 300 mm of earth \nand with concrete not less than 100 mm thick placed \nover the earthen cover. The concrete shall extend \nnot less than 300 mm horizontally beyond the \nfootprint of the tank in all directions. Underground \ntanks shall be set on firm foundations constructed in \naccordance with SBC 201 and surrounded with not \nless than 150 mm of noncorrosive inert material, \nsuch as sand. \nException: The vertical extension of the vacuum \njacket as required for service connections.\n\n❖ Excavation for underground tanks must not \ndamage existing adjacent structures and must \nprovide \na \nsound \nfoundation \nfor \nthe \nunderground tank. The use of 150 mm of well-\ntamped, noncorrosive material (e.g., sand or \nclean pea gravel) around an underground tank \nprevents concentrated loads from being \napplied to the tank. These concentrated loads \ncan be caused during backfilling when a hard \nsolid object, such as a rock, comes in contact \nwith the underground tank. Soil pressures on \nthe rock can be concentrated into a small \ncontact area with the underground tank and \nlead to a leak in the vacuum jacket. \n \nWhile the 300 mm of earth cover plus a 100 \nmm concrete slab will provide physical \nprotection for the tank from most predictable \nload scenarios, it would not alone provide \nadequate protection from the imposition of \nvehicular loads on the tank. However, the \nprovisions of this section and those for vacuum \njacket construction in Section 5806.4.8 are \nintended to work together to provide adequate \nprotection from all anticipated loads, including \nvehicle loads. \n \nThe \nexception \nrecognizes \nthe \npractical \nlimitations of maintaining the required burial \ndepth and cover on vertical vacuum jacket \nextensions used to provide above-ground \ncontrol and monitoring points, such as for \nvacuum and liquid level gauges, manually \noperated valves, controls, pressure relief \ndevices and instrumentation. Such extensions \nmust be readily accessed by mobile supply \nequipment at ground level and by authorized \npersonnel. \n-",
      "chapter_id": "ch58",
      "section_id": "sec5806"
    },
    {
      "page": 175,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1745 \n \n5806.4.4 \nAnchorage and security. Tanks \nand systems shall be secured against accidental \ndislodgement in accordance with this chapter. \n❖ \nSections 5503.5.2 and 5504.3.1.1.4 detail the \nprovisions for security of cryogenic fluid \ncontainers. See the commentaries to those \nsections for further information. \n5806.4.5 \nVenting of underground tanks. \nVent pipes for underground storage tanks shall be \nin accordance with Section 5503.3. \n❖ \nSection 5503.3 regulates pressure relief vent \npiping. The provisions of Chapter 8 of NFPA 2 \napply in accordance with Section 5801.1. For \nfurther information, see the commentaries to \nSections 5503.3 through 5503.3.2. \n5806.4.6 \nUnderground liquid hydrogen \npiping. Underground liquid hydrogen piping shall \nbe vacuum jacketed or protected by approved \nmeans and designed in accordance with Chapter 55. \n❖ \nPiping associated with underground liquid \nhydrogen storage tanks must be provided with \nthe same level of design integrity as the tank \nthat it serves. If the piping is not designed with \na vacuum jacket, an engineered design \ncomplying with the performance requirements \nof Chapter 55 and approved by the Fire official \nmust be provided. \n5806.4.7 \nOverfill \nprotection \nand \nprevention systems. An approved means or \nmethod shall be provided to prevent the overfill of \nall storage tanks. \n❖ \nThe purpose of spill and overfill protection \nequipment is to reduce the potential for a \nhydrogen release during deliveries by stopping \nproduct flow, reducing product flow or alerting \nthe delivery person during delivery before the \ntank becomes full and begins releasing \nhydrogen into the environment. The equipment \nmust be maintained in proper working order and \nused properly to provide adequate protection \nfrom overfills. \n5806.4.8 \nVacuum jacket construction. The \nvacuum jacket shall be designed and constructed in \naccordance with Section VIII of ASME Boiler and \nPressure Vessel Code and shall be designed to \nwithstand the anticipated loading, including loading \nfrom vehicular traffic, where applicable. Portions of \nthe vacuum jacket installed below grade shall be \ndesigned to withstand anticipated soil, seismic and \nhydrostatic loading. \n❖ \nThis section, along with Section 5806.4.3, \nrequires that the design of the tank’s vacuum \njacket, burial depth and cover work together to \nprovide a tank installation unlikely to be \naffected by any anticipated loading conditions, \nincluding the possibility of vehicles being driven \nover the installation site. \n5806.4.8.1 \nMaterial. The vacuum jacket shall \nbe constructed of stainless steel or other approved \ncorrosion-resistant material. \n❖ \nSoil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank must be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nalternative methods approved by the Fire \nofficial. \n5806.4.8.2 \nCorrosion \nprotection. \nThe \nvacuum jacket shall be protected by approved or \nlisted corrosion-resistant materials or an engineered \ncathodic protection system. Where cathodic \nprotection is utilized, an approved maintenance \nschedule shall be established. Exposed components \nshall be inspected not less than twice a year. \nRecords of maintenance and inspection events shall \nbe maintained. \n❖ \nDeterioration of tanks, piping and components \ncaused by corrosion can allow leaks and \nspillage \nof \nliquid \nhydrogen. \nUsing \nnoncorrodible materials of construction or \ncathodic (galvanic) protection can protect the \ntank, piping and components from deterioration \nand failure from corrosive effects. \n \nCathodic protection uses a sacrificial anode to \nprevent the corrosion of the metal vacuum \njacket of the storage tank. The sacrificial anode \nis electrically bonded to the tank, so the \nelectrochemical reaction of the sacrificial \nanode reduces or prevents the corrosion of the \nsteel vacuum jacket of the storage tank. The \nsacrificial anode and the steel vacuum jacket of \nthe storage tank, acting as a cathode, are \ninterconnected with a power supply. The need \nto replace the anode will depend on the rate of \ncorrosion. \n \nWhile not specifically prohibited by this section, \nthe joining of dissimilar metals in system \nconstruction should be avoided because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode to \nfailure so that the other metal is protected from \ncorrosion. \n \nBecause cathodic protection systems are more \ncomplex than other corrosion protection \nmethodologies and in order to verify that the \nsystem is functioning properly, a Fire official’s \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1745 \n \n5806.4.4 \nAnchorage and security. Tanks \nand systems shall be secured against accidental \ndislodgement in accordance with this chapter.",
      "commentary": "Sections 5503.5.2 and 5504.3.1.1.4 detail the \nprovisions for security of cryogenic fluid \ncontainers. See the commentaries to those \nsections for further information. \n5806.4.5 \nVenting of underground tanks. \nVent pipes for underground storage tanks shall be \nin accordance with Section 5503.3.\n\n❖ Section 5503.3 regulates pressure relief vent \npiping. The provisions of Chapter 8 of NFPA 2 \napply in accordance with Section 5801.1. For \nfurther information, see the commentaries to \nSections 5503.3 through 5503.3.2. \n5806.4.6 \nUnderground liquid hydrogen \npiping. Underground liquid hydrogen piping shall \nbe vacuum jacketed or protected by approved \nmeans and designed in accordance with Chapter 55.\n\n❖ Piping associated with underground liquid \nhydrogen storage tanks must be provided with \nthe same level of design integrity as the tank \nthat it serves. If the piping is not designed with \na vacuum jacket, an engineered design \ncomplying with the performance requirements \nof Chapter 55 and approved by the Fire official \nmust be provided. \n5806.4.7 \nOverfill \nprotection \nand \nprevention systems. An approved means or \nmethod shall be provided to prevent the overfill of \nall storage tanks.\n\n❖ The purpose of spill and overfill protection \nequipment is to reduce the potential for a \nhydrogen release during deliveries by stopping \nproduct flow, reducing product flow or alerting \nthe delivery person during delivery before the \ntank becomes full and begins releasing \nhydrogen into the environment. The equipment \nmust be maintained in proper working order and \nused properly to provide adequate protection \nfrom overfills. \n5806.4.8 \nVacuum jacket construction. The \nvacuum jacket shall be designed and constructed in \naccordance with Section VIII of ASME Boiler and \nPressure Vessel Code and shall be designed to \nwithstand the anticipated loading, including loading \nfrom vehicular traffic, where applicable. Portions of \nthe vacuum jacket installed below grade shall be \ndesigned to withstand anticipated soil, seismic and \nhydrostatic loading.\n\n❖ This section, along with Section 5806.4.3, \nrequires that the design of the tank’s vacuum \njacket, burial depth and cover work together to \nprovide a tank installation unlikely to be \naffected by any anticipated loading conditions, \nincluding the possibility of vehicles being driven \nover the installation site. \n5806.4.8.1 \nMaterial. The vacuum jacket shall \nbe constructed of stainless steel or other approved \ncorrosion-resistant material.\n\n❖ Soil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank must be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nalternative methods approved by the Fire \nofficial. \n5806.4.8.2 \nCorrosion \nprotection. \nThe \nvacuum jacket shall be protected by approved or \nlisted corrosion-resistant materials or an engineered \ncathodic protection system. Where cathodic \nprotection is utilized, an approved maintenance \nschedule shall be established. Exposed components \nshall be inspected not less than twice a year. \nRecords of maintenance and inspection events shall \nbe maintained.\n\n❖ Deterioration of tanks, piping and components \ncaused by corrosion can allow leaks and \nspillage \nof \nliquid \nhydrogen. \nUsing \nnoncorrodible materials of construction or \ncathodic (galvanic) protection can protect the \ntank, piping and components from deterioration \nand failure from corrosive effects. \n \nCathodic protection uses a sacrificial anode to \nprevent the corrosion of the metal vacuum \njacket of the storage tank. The sacrificial anode \nis electrically bonded to the tank, so the \nelectrochemical reaction of the sacrificial \nanode reduces or prevents the corrosion of the \nsteel vacuum jacket of the storage tank. The \nsacrificial anode and the steel vacuum jacket of \nthe storage tank, acting as a cathode, are \ninterconnected with a power supply. The need \nto replace the anode will depend on the rate of \ncorrosion. \n \nWhile not specifically prohibited by this section, \nthe joining of dissimilar metals in system \nconstruction should be avoided because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode to \nfailure so that the other metal is protected from \ncorrosion. \n \nBecause cathodic protection systems are more \ncomplex than other corrosion protection \nmethodologies and in order to verify that the \nsystem is functioning properly, a Fire official’s \n-",
      "chapter_id": "ch58",
      "section_id": "sec5806"
    },
    {
      "page": 176,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1746 \n \napproved \nmaintenance \nand \ninspection \nschedule must be established with all activities \nrecorded. Records must be retained and \nshould be made available for examination by \nthe \nFire \nofficial \nor \na \nduly \nauthorized \nrepresentative of the Fire official when \nrequested. \n5806.4.8.3 \nVacuum-level monitoring. An \napproved method shall be provided to indicate loss \nof vacuum within the vacuum jacket(s). \n❖ \nIn order for vacuum-jacketed tanks to be \neffective in maintaining liquid hydrogen at the \nrequired subzero temperature, the vacuum \nmust be maintained at the manufacturer’s \ndesign level. This section requires that an \napproved method of monitoring the integrity of \nthe vacuum jacket be provided. Though no \nalarm system is required to be activated upon \nloss of the interstitial vacuum, it is important \nthat administrative procedures require regular \nchecking of the monitoring method to reduce \nthe likelihood of loss of the liquid hydrogen (see \nalso commentary, Section 5806.3.2.1). \nSECTION 5807 METAL HYDRIDE \nSTORAGE SYSTEMS \n5807.1 General requirements. The storage and \nuse of metal hydride storage systems shall be in \naccordance with Sections 5801, 5803, 5804, 5805 \nand 5807. Those portions of the system that are used \nas a means to store or supply hydrogen shall also \ncomply with Chapters 50 and 53 as applicable. \n❖ \nMetal hydride storage systems (MHSS) are \nsubject to the requirements in Section \n5003.1.1 and SBC 201 Sections 414 and 415 \nfor hazardous materials, in addition to the \nindicated provisions of this chapter. The \nrequirements include that the total volume of \nhydrogen in the fuel cells cannot exceed the \ncompressed flammable gas MAQ of 28 m3 at \nNTP in a single control area located at the \ngrade plane of a building. \n5807.1.1 \nClassification. \nThe \nhazard \nclassification of the metal hydride storage system, \nas required by Section 5001.2.2, shall be based on \nthe hydrogen stored without regard to the metal \nhydride content. \n❖ \nWhen classifying the metals and hydrogen \ncontained in an MHSS, this section prescribes \nthat only the compressed hydrogen be \nconsidered \nin \nthe \nclassification \nand \ndetermination of the amount of compressed \ngas. The type and amount of metal used to \nadsorb the hydrogen is not considered when \nclassifying hazardous materials contained in a \nMHSS. For the purpose of determining the \nMAQ, Section 5807.1.1 specifies all MHSSs \nshould only be evaluated based on the amount \nof compressed flammable gas. \n5807.1.2 \nListed or approved systems. \nMetal hydride storage systems shall be listed or \napproved for the application and designed in a \nmanner that prevents the addition or removal of the \nmetal hydride by other than the original equipment \nmanufacturer. \n❖ \nThe design of an MHSS must prevent the \naddition or removal of the metal hydride by \nunauthorized individuals. Some metal hydrides \ncan present other physical and health hazards. \nThis section requires that MHSS be either \nlisted or approved by the fire official and any \naddition or removal of metal hydrides is to be \nperformed \nby \nthe \noriginal \nequipment \nmanufacturer. When being filled, Section \n5807.1.9.2 requires that the hydrogen be of a \npurity specified by the manufacturer. \n5807.1.3 \nContainers, \ndesign \nand \nconstruction. \nCompressed \ngas \ncontainers, \ncylinders and tanks shall be designed and \nconstructed in accordance with Section 5303.2. \n❖ \nContainers, tanks and cylinders used in MHSS \nare to be constructed in accordance with \nCompressed \nGas \nAssociation \n(CGA) \nrequirements for cylinders or in accordance \nwith Section VIII, Division 1 of the ASME \nBPVC. This section requires all cylinders, \ncontainers or tanks used for the primary \ncontainment of metal hydrides and hydrogen to \nmeet the requirements of Section 5303.2. See \nthe commentary to that section for further \ninformation. \n5807.1.4 \nService life and inspection of \ncontainers. \nMetal \nhydride \nstorage \nsystem \ncylinders, containers or tanks shall be inspected, \ntested and requalified for service at not less than 5 \nyear intervals. \n❖ \nTo ensure that hydrogen and metal hydrides \nare safely contained, the cylinders, tanks and \ncontainers are also subject to periodic \ninspection and requalification in accordance \nwith U.S. DOT requirements and this section. \nThis \nsection \nestablishes \na \nmaximum \nrequalification frequency of 5 years. \n5807.1.5 \nMarking and labeling. Marking \nand labeling of cylinders, containers, tanks and \nsystems shall be in accordance with Section 5303.4 \nand Sections 5807.1.5.1 through 5807.1.5.4. \n❖ \nThe requirements for MHSS include marking \nand labeling of important system components \nto confirm that the design complies with the \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1746 \n \napproved \nmaintenance \nand \ninspection \nschedule must be established with all activities \nrecorded. Records must be retained and \nshould be made available for examination by \nthe \nFire \nofficial \nor \na \nduly \nauthorized \nrepresentative of the Fire official when \nrequested. \n5806.4.8.3 \nVacuum-level monitoring. An \napproved method shall be provided to indicate loss \nof vacuum within the vacuum jacket(s).",
      "commentary": "In order for vacuum-jacketed tanks to be \neffective in maintaining liquid hydrogen at the \nrequired subzero temperature, the vacuum \nmust be maintained at the manufacturer’s \ndesign level. This section requires that an \napproved method of monitoring the integrity of \nthe vacuum jacket be provided. Though no \nalarm system is required to be activated upon \nloss of the interstitial vacuum, it is important \nthat administrative procedures require regular \nchecking of the monitoring method to reduce \nthe likelihood of loss of the liquid hydrogen (see \nalso commentary, Section 5806.3.2.1). \nSECTION 5807 METAL HYDRIDE \nSTORAGE SYSTEMS \n5807.1 General requirements. The storage and \nuse of metal hydride storage systems shall be in \naccordance with Sections 5801, 5803, 5804, 5805 \nand 5807. Those portions of the system that are used \nas a means to store or supply hydrogen shall also \ncomply with Chapters 50 and 53 as applicable.\n\n❖ Metal hydride storage systems (MHSS) are \nsubject to the requirements in Section \n5003.1.1 and SBC 201 Sections 414 and 415 \nfor hazardous materials, in addition to the \nindicated provisions of this chapter. The \nrequirements include that the total volume of \nhydrogen in the fuel cells cannot exceed the \ncompressed flammable gas MAQ of 28 m3 at \nNTP in a single control area located at the \ngrade plane of a building. \n5807.1.1 \nClassification. \nThe \nhazard \nclassification of the metal hydride storage system, \nas required by Section 5001.2.2, shall be based on \nthe hydrogen stored without regard to the metal \nhydride content.\n\n❖ When classifying the metals and hydrogen \ncontained in an MHSS, this section prescribes \nthat only the compressed hydrogen be \nconsidered \nin \nthe \nclassification \nand \ndetermination of the amount of compressed \ngas. The type and amount of metal used to \nadsorb the hydrogen is not considered when \nclassifying hazardous materials contained in a \nMHSS. For the purpose of determining the \nMAQ, Section 5807.1.1 specifies all MHSSs \nshould only be evaluated based on the amount \nof compressed flammable gas. \n5807.1.2 \nListed or approved systems. \nMetal hydride storage systems shall be listed or \napproved for the application and designed in a \nmanner that prevents the addition or removal of the \nmetal hydride by other than the original equipment \nmanufacturer.\n\n❖ The design of an MHSS must prevent the \naddition or removal of the metal hydride by \nunauthorized individuals. Some metal hydrides \ncan present other physical and health hazards. \nThis section requires that MHSS be either \nlisted or approved by the fire official and any \naddition or removal of metal hydrides is to be \nperformed \nby \nthe \noriginal \nequipment \nmanufacturer. When being filled, Section \n5807.1.9.2 requires that the hydrogen be of a \npurity specified by the manufacturer. \n5807.1.3 \nContainers, \ndesign \nand \nconstruction. \nCompressed \ngas \ncontainers, \ncylinders and tanks shall be designed and \nconstructed in accordance with Section 5303.2.\n\n❖ Containers, tanks and cylinders used in MHSS \nare to be constructed in accordance with \nCompressed \nGas \nAssociation \n(CGA) \nrequirements for cylinders or in accordance \nwith Section VIII, Division 1 of the ASME \nBPVC. This section requires all cylinders, \ncontainers or tanks used for the primary \ncontainment of metal hydrides and hydrogen to \nmeet the requirements of Section 5303.2. See \nthe commentary to that section for further \ninformation. \n5807.1.4 \nService life and inspection of \ncontainers. \nMetal \nhydride \nstorage \nsystem \ncylinders, containers or tanks shall be inspected, \ntested and requalified for service at not less than 5 \nyear intervals.\n\n❖ To ensure that hydrogen and metal hydrides \nare safely contained, the cylinders, tanks and \ncontainers are also subject to periodic \ninspection and requalification in accordance \nwith U.S. DOT requirements and this section. \nThis \nsection \nestablishes \na \nmaximum \nrequalification frequency of 5 years. \n5807.1.5 \nMarking and labeling. Marking \nand labeling of cylinders, containers, tanks and \nsystems shall be in accordance with Section 5303.4 \nand Sections 5807.1.5.1 through 5807.1.5.4.\n\n❖ The requirements for MHSS include marking \nand labeling of important system components \nto confirm that the design complies with the \n-",
      "chapter_id": "ch58",
      "section_id": "sec5807"
    },
    {
      "page": 177,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1747 \n \nrequirements of Chapters 50 and 53, as well as \nthose in Section 5807. \n5807.1.5.1 \nSystem marking. Metal hydride \nstorage systems shall be marked with all of the \nfollowing: \n1. Manufacturer’s name. \n2. Service life indicating the last date the system \ncan be used. \n3. A unique code or serial number specific to \nthe unit. \n4. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system. \n5. Emergency contact name, telephone number \nor other contact information. \n6. Limitations on refilling of containers to \ninclude rated charging pressure and capacity. \n❖ \nThe marking requirements in this section for \nvarious components of the assembled MHSS \nare intended to ensure that the MHSS is \nproperly filled and the design pressure and \ntemperature of the system is not exceeded. The \nmarkings must also identify the basic chemistry \nof the MHSS in the unlikely event a metal \nhydride is released from a container. Markings \nare required for the cylinder valve in \naccordance with Section 5807.1.5.2, the \npressure relief device in accordance with the \nrequirements in Section 5807.1.5.3 and the \ncylinder or pressure vessel containing the \nmetal hydride and hydrogen in accordance with \nSection 5807.1.5.4. \n5807.1.5.2 \nValve marking. Metal hydride \nstorage system valves shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Service life indicating the last date the valve \ncan be used. \n3. Metal hydride service in which the valve can \nbe used, or a product code that is traceable to \nthis information. \n❖ \nSee the commentary to Section 5807.1.5.1. \n5807.1.5.3 \nPressure relief device marking. \nMetal hydride storage system pressure relief \ndevices shall be marked with all of the following: \n1. Manufacturer’s name. \n2. Metal hydride service in which the device \ncan be used, or a product code that is \ntraceable to this information. \n3. Activation \nparameters \nto \ninclude \ntemperature, pressure or both. \n❖ \nSee the commentary to Section 5807.1.5.1. \n5807.1.5.3.1 \nPressure relief devices integral to \ncontainer valves. The required markings for \npressure relief devices that are integral components \nof valves used on cylinders, containers and tanks \nshall be allowed to be placed on the valve. \n❖ \nSee the commentary to Section 5807.1.5.1. \n5807.1.5.4 \nPressure \nvessel \nmarkings. \nCylinders, containers and tanks used in metal \nhydride storage systems shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Design specification to which the vessel was \nmanufactured. \n3. Authorized body approving the design and \ninitial inspection and test of the vessel. \n4. Manufacturer’s original test date. \n5. Unique serial number for the vessel. \n6. Service life identifying the last date the \nvessel can be used. \n7. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system. \n❖ \nSee the commentary to Section 5807.1.5.1. \n5807.1.6 \nTemperature extremes. Metal \nhydride storage systems, whether full or partially \nfull, shall not be exposed to artificially created high \ntemperatures exceeding 52°C or subambient (low) \ntemperatures unless designed for use under the \nexposed conditions. \n❖ \nThis section is intended to prevent damage to \nthe MHSS or the accidental release of \nhydrogen due to the cylinder exceeding its \ndesign pressure. As such, this section requires \nthat MHSS be located in an area where they \nare not subject to artificially high or low \ntemperatures. It prohibits any MHSS from \nexposure to temperatures in excess of 52°C or \nexcessively low temperatures unless it is \ndesigned for use in such environments. \n5807.1.7 \nFalling objects. Metal hydride \nstorage systems shall not be placed in areas where \nthey are capable of being damaged by falling \nobjects. \n❖ \nThis section is intended to prevent damage to \nthe MHSS from falling objects. As such, this \nsection requires that MHSS be located in an \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1747 \n \nrequirements of Chapters 50 and 53, as well as \nthose in Section 5807. \n5807.1.5.1 \nSystem marking. Metal hydride \nstorage systems shall be marked with all of the \nfollowing: \n1. Manufacturer’s name. \n2. Service life indicating the last date the system \ncan be used. \n3. A unique code or serial number specific to \nthe unit. \n4. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system. \n5. Emergency contact name, telephone number \nor other contact information. \n6. Limitations on refilling of containers to \ninclude rated charging pressure and capacity.",
      "commentary": "The marking requirements in this section for \nvarious components of the assembled MHSS \nare intended to ensure that the MHSS is \nproperly filled and the design pressure and \ntemperature of the system is not exceeded. The \nmarkings must also identify the basic chemistry \nof the MHSS in the unlikely event a metal \nhydride is released from a container. Markings \nare required for the cylinder valve in \naccordance with Section 5807.1.5.2, the \npressure relief device in accordance with the \nrequirements in Section 5807.1.5.3 and the \ncylinder or pressure vessel containing the \nmetal hydride and hydrogen in accordance with \nSection 5807.1.5.4. \n5807.1.5.2 \nValve marking. Metal hydride \nstorage system valves shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Service life indicating the last date the valve \ncan be used. \n3. Metal hydride service in which the valve can \nbe used, or a product code that is traceable to \nthis information.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.3 \nPressure relief device marking. \nMetal hydride storage system pressure relief \ndevices shall be marked with all of the following: \n1. Manufacturer’s name. \n2. Metal hydride service in which the device \ncan be used, or a product code that is \ntraceable to this information. \n3. Activation \nparameters \nto \ninclude \ntemperature, pressure or both.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.3.1 \nPressure relief devices integral to \ncontainer valves. The required markings for \npressure relief devices that are integral components \nof valves used on cylinders, containers and tanks \nshall be allowed to be placed on the valve.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.4 \nPressure \nvessel \nmarkings. \nCylinders, containers and tanks used in metal \nhydride storage systems shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Design specification to which the vessel was \nmanufactured. \n3. Authorized body approving the design and \ninitial inspection and test of the vessel. \n4. Manufacturer’s original test date. \n5. Unique serial number for the vessel. \n6. Service life identifying the last date the \nvessel can be used. \n7. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.6 \nTemperature extremes. Metal \nhydride storage systems, whether full or partially \nfull, shall not be exposed to artificially created high \ntemperatures exceeding 52°C or subambient (low) \ntemperatures unless designed for use under the \nexposed conditions.\n\n❖ This section is intended to prevent damage to \nthe MHSS or the accidental release of \nhydrogen due to the cylinder exceeding its \ndesign pressure. As such, this section requires \nthat MHSS be located in an area where they \nare not subject to artificially high or low \ntemperatures. It prohibits any MHSS from \nexposure to temperatures in excess of 52°C or \nexcessively low temperatures unless it is \ndesigned for use in such environments. \n5807.1.7 \nFalling objects. Metal hydride \nstorage systems shall not be placed in areas where \nthey are capable of being damaged by falling \nobjects.\n\n❖ This section is intended to prevent damage to \nthe MHSS from falling objects. As such, this \nsection requires that MHSS be located in an \n-",
      "chapter_id": "ch58",
      "section_id": "sec5807"
    },
    {
      "page": 178,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1748 \n \narea where they are not subject to being struck \nby falling objects. \n5807.1.8 \nPiping systems. Piping, including \ntubing, valves, fittings and pressure regulators, \nserving metal hydride storage systems, shall be \nmaintained gas tight to prevent leakage. \n❖ \nAll apparatus, connected and part of the \nMHSS, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks with \npossible ignition are prevented. \n5807.1.8.1 \nLeaking \nsystems. \nLeaking \nsystems shall be removed from service. \n❖ \nAccidental spills create a vapor release that \ncan quickly travel from the spill point to an \nignition source. Because spills need immediate \nattention to neutralize and remove the hazard, \nthe fire department  should be notified; it is the \nagency best prepared to deal with the \nimmediate hazards of a spill. \n \nLeaks can indicate a developing problem with \nequipment or piping needing immediate repair. \nUntil repairs are made, the equipment or piping \nmust be taken out of service. \n5807.1.9 \nRefilling \nof \ncontainers. \nThe \nrefilling of listed or approved metal hydride storage \nsystems shall be in accordance with the listing \nrequirements and manufacturer’s instructions. \n❖ \nMHSS that are listed or approved in \naccordance with Section 5807.1.2 must be \nrefilled strictly in accordance with their \nmanufacturer’s \ninstructions, \nwhich \nare \nconsidered part of the listing of a system. \nMHSS that are approved but not listed must \nalso be refilled in accordance with their \nmanufacturer’s instructions. Approval records \nshould also be reviewed for any additional \nconditions for refilling of the system. \n5807.1.9.1 \nIndustrial trucks. The refilling of \nmetal hydride storage systems serving powered \nindustrial trucks shall be in accordance with Section \n309. \n❖ \nOne MHSS application is fuel cells powering \nmaterialhandling equipment such as forklifts or \nmotorized pallet jacks. At locations where \nindustrial trucks are fueled, this section \nrequires that the fueling area comply with the \nrequirements of SECTION 309, which, in \nturn, includes requirements for proper refilling \nof equipment. \n5807.1.9.2 \nHydrogen purity. The purity of \nhydrogen used for the purpose of refilling \ncontainers shall be in accordance with the listing \nand the manufacturer’s instructions. \n❖ \nKeeping the hydrogen as pure as possible in \nkeeping with the MHSS’s listing is critical for the \nefficient operation of a turbine. Every 2-percent \nreduction in the purity of the hydrogen coolant \nincreases windage losses in the turbine and \nthe cost of running an 800 megawatt generator \nis increased significantly. Contaminants in the \nhydrogen can also be very dangerous and air \nis the most common impurity due to leaks. \nWhen the oxygen in the air is mixed with \nhydrogen, a potentially explosive condition can \nbe created. However, hydrogen does not \nsupport combustion in a nearly pure state \n(greater than 90 percent) with the balance \nbeing air. By using a continuous gas analyzer \ntransmitter to constantly monitor the hydrogen \npurity, any potentially hazardous condition can \nbe avoided, enhancing safety and maximizing \nefficiency \nand \nprofitability \n(see \nalso \ncommentary to Section 5807.1.9). \n5807.1.10 \nElectrical. Electrical components \nfor metal hydride storage systems shall be designed, \nconstructed and installed in accordance with SBC \n401. \n❖ \nSBC 401 regulates the design and installation \nof \nelectrical \nsystems, \ncomponents \nand \nequipment. All electrical work must also be in \ncompliance \nwith \nany \nspecific \nelectrical \nclassifications and conditions contained in the \nlisting or approval for each MHSS. \n5807.2 Portable containers or systems. Portable \ncontainers or systems shall comply with Sections \n5807.2.1 through 5807.2.2. \n❖ \nThis section introduces the provisions for \nportable metal hydride containers or MHSS. \n5807.2.1 \nSecuring containers. Containers, \ncylinders and tanks shall be secured in accordance \nwith Section 5303.5.3. \n❖ \nSee the commentary to Section 5303.5.3. \n5807.2.1.1 \nUse on mobile equipment. Where \na metal hydride storage system is used on mobile \nequipment, the equipment shall be designed to \nrestrain containers, cylinders or tanks from \ndislodgement, slipping or rotating when the \nequipment is in motion. \n❖ \nThis section requires MHSS installed on mobile \nequipment to be designed for such an \napplication and be capable of restraining \ncylinders from movement while in motion so as \nto avoid damage to the equipment. \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1748 \n \narea where they are not subject to being struck \nby falling objects. \n5807.1.8 \nPiping systems. Piping, including \ntubing, valves, fittings and pressure regulators, \nserving metal hydride storage systems, shall be \nmaintained gas tight to prevent leakage.",
      "commentary": "All apparatus, connected and part of the \nMHSS, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks with \npossible ignition are prevented. \n5807.1.8.1 \nLeaking \nsystems. \nLeaking \nsystems shall be removed from service.\n\n❖ Accidental spills create a vapor release that \ncan quickly travel from the spill point to an \nignition source. Because spills need immediate \nattention to neutralize and remove the hazard, \nthe fire department  should be notified; it is the \nagency best prepared to deal with the \nimmediate hazards of a spill. \n \nLeaks can indicate a developing problem with \nequipment or piping needing immediate repair. \nUntil repairs are made, the equipment or piping \nmust be taken out of service. \n5807.1.9 \nRefilling \nof \ncontainers. \nThe \nrefilling of listed or approved metal hydride storage \nsystems shall be in accordance with the listing \nrequirements and manufacturer’s instructions.\n\n❖ MHSS that are listed or approved in \naccordance with Section 5807.1.2 must be \nrefilled strictly in accordance with their \nmanufacturer’s \ninstructions, \nwhich \nare \nconsidered part of the listing of a system. \nMHSS that are approved but not listed must \nalso be refilled in accordance with their \nmanufacturer’s instructions. Approval records \nshould also be reviewed for any additional \nconditions for refilling of the system. \n5807.1.9.1 \nIndustrial trucks. The refilling of \nmetal hydride storage systems serving powered \nindustrial trucks shall be in accordance with Section \n309.\n\n❖ One MHSS application is fuel cells powering \nmaterialhandling equipment such as forklifts or \nmotorized pallet jacks. At locations where \nindustrial trucks are fueled, this section \nrequires that the fueling area comply with the \nrequirements of SECTION 309, which, in \nturn, includes requirements for proper refilling \nof equipment. \n5807.1.9.2 \nHydrogen purity. The purity of \nhydrogen used for the purpose of refilling \ncontainers shall be in accordance with the listing \nand the manufacturer’s instructions.\n\n❖ Keeping the hydrogen as pure as possible in \nkeeping with the MHSS’s listing is critical for the \nefficient operation of a turbine. Every 2-percent \nreduction in the purity of the hydrogen coolant \nincreases windage losses in the turbine and \nthe cost of running an 800 megawatt generator \nis increased significantly. Contaminants in the \nhydrogen can also be very dangerous and air \nis the most common impurity due to leaks. \nWhen the oxygen in the air is mixed with \nhydrogen, a potentially explosive condition can \nbe created. However, hydrogen does not \nsupport combustion in a nearly pure state \n(greater than 90 percent) with the balance \nbeing air. By using a continuous gas analyzer \ntransmitter to constantly monitor the hydrogen \npurity, any potentially hazardous condition can \nbe avoided, enhancing safety and maximizing \nefficiency \nand \nprofitability \n(see \nalso \ncommentary to Section 5807.1.9). \n5807.1.10 \nElectrical. Electrical components \nfor metal hydride storage systems shall be designed, \nconstructed and installed in accordance with SBC \n401.\n\n❖ SBC 401 regulates the design and installation \nof \nelectrical \nsystems, \ncomponents \nand \nequipment. All electrical work must also be in \ncompliance \nwith \nany \nspecific \nelectrical \nclassifications and conditions contained in the \nlisting or approval for each MHSS. \n5807.2 Portable containers or systems. Portable \ncontainers or systems shall comply with Sections \n5807.2.1 through 5807.2.2.\n\n❖ This section introduces the provisions for \nportable metal hydride containers or MHSS. \n5807.2.1 \nSecuring containers. Containers, \ncylinders and tanks shall be secured in accordance \nwith Section 5303.5.3.\n\n❖ See the commentary to Section 5303.5.3. \n5807.2.1.1 \nUse on mobile equipment. Where \na metal hydride storage system is used on mobile \nequipment, the equipment shall be designed to \nrestrain containers, cylinders or tanks from \ndislodgement, slipping or rotating when the \nequipment is in motion.\n\n❖ This section requires MHSS installed on mobile \nequipment to be designed for such an \napplication and be capable of restraining \ncylinders from movement while in motion so as \nto avoid damage to the equipment. \n-",
      "chapter_id": "ch58",
      "section_id": "sec5807"
    },
    {
      "page": 179,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1749 \n \n5807.2.1.2 \nMotorized \nequipment. \nMetal \nhydride storage systems used on motorized \nequipment, shall be installed in a manner that \nprotects valves, pressure regulators, fittings and \ncontrols against accidental impact. \n❖ \nThis section requires MHSS installed on \nmotorized equipment to be designed to be \ncapable \nof \nrestraining \ncylinders \nfrom \nmovement, dislodgement or impact with other \nobjects while the equipment is in operation so \nas to avoid damage to the equipment. \n5807.2.1.2.1 \nProtection from damage. Metal \nhydride storage systems, including cylinders, \ncontainers, tanks and fittings, shall not extend \nbeyond the platform of the mobile equipment. \n❖ \nTo protect MHSS components such as \ncylinders, regulators, pipe, valves and fittings \nfrom impact, the MHSS and its components \nmust be installed so they do not extend beyond \nthe platform of the mobile equipment. \n5807.2.2 \nValves.  Valves on containers, \ncylinders and tanks shall remain closed except \nwhen containers are connected to closed systems \nand ready for use. \n❖ \nIn order to reduce the likelihood of hydrogen \nleakage from containers, cylinders and tanks \nwhen they are not connected to or in use in a \nclosed system, their valves must be kept \nclosed. \nSECTION 5808 HYDROGEN FUEL GAS \nROOMS \n5808.1 General. Where required by this code, \nhydrogen fuel gas rooms shall be designed and \nconstructed in accordance with Sections 5808.1 \nthrough 5808.7 and SBC 201. \n❖ \nThis section is simply stating that all hydrogen \nfuel gas rooms are to be constructed in \naccordance with the provisions contained in \nthis section and SBC 201 Section 421. \nHydrogen fuel gas rooms were created to \naddress the increasing and emerging concepts \nof fuel cells that use hydrogen and actually \ngenerate hydrogen on site to run the fuel cells. \nThe provisions of this section and SBC 201 \nSection 421 address construction related \nissues for hydrogen cutoff rooms such as \nlocation, \nfire-resistance-rated \nseparation, \nventilation and safety features such as gas \ndetection and explosion control. The provisions \nof Section 5808are intended to be consistent \nwith those of the referenced standard, NFPA 2. \n5808.2 Location. Hydrogen fuel gas rooms shall \nnot be located below grade. \n❖ \nRestrictions against installation of hydrogen \nfuel gas rooms below grade are similar to those \nrestricting the location of flammable and \ncombustible liquids in basements. Explosion \nhazards are the primary concern, and \nplacement of materials that have an ability to \ncause an explosion in below-grade spaces is \nnot appropriate. Such spaces are more difficult \nto evacuate, create a fire and explosion hazard \nto the structure above and are very difficult for \nthe fire department  to access. \n5808.3 Design and construction. Hydrogen fuel \ngas rooms not exceeding the maximum allowable \nquantity per control area in Table 5003.1.1(1) shall \nbe separated from other areas of the building in \naccordance with Section 509.1 of SBC 201. \n❖ \nHydrogen fuel gas rooms are required to be \nseparated by not less than 1-hour fire-\nresistance-rated fire barriers or horizontal \nassemblies, or both, which is consistent with \nthe requirements in SBC 201 Table 509 for \nincidental uses. In addition, the classification of \nthe \nspace \nwill \naffect \nthe \nseparation \nrequirements. Hydrogen fuel gas rooms can \ncontain any amount of hydrogen up to the \nmaximum allowable quantities per control area \n(MAQ). However, if the MAQs are exceeded, \nthe room can no longer be considered an \nincidental use and instead must be classified \nas a separated Group H-2 occupancy. In all \ncases, separation in accordance with SBC 201 \nTable 508.4 would apply in addition to the \napplicable occupancy-specific requirements. \n5808.3.1 \nPressure control. Hydrogen fuel \ngas rooms shall be provided with a ventilation \nsystem designed to maintain the room at a negative \npressure in relation to surrounding rooms and \nspaces. \n❖ \nThis section requires hydrogen fuel gas rooms \nto be maintained at a negative pressure with \nregard to surrounding spaces to provide some \nlevel of protection against a flammable mixture \nbeing attained in other parts of the building. \n5808.3.2 \nWindows. Operable windows in \ninterior walls shall not be permitted. Fixed windows \nshall be permitted where in accordance with Section \n716 of SBC 201. \n❖ \nOperable windows are prohibited in order to \nfurther reduce the likelihood of allowing \nhydrogen to escape from the room into other \nportions of the building that may not be properly \nventilated. \nAn \noperable \nwindow \ncould \ninadvertently be left in the open or partially \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1749 \n \n5807.2.1.2 \nMotorized \nequipment. \nMetal \nhydride storage systems used on motorized \nequipment, shall be installed in a manner that \nprotects valves, pressure regulators, fittings and \ncontrols against accidental impact.",
      "commentary": "This section requires MHSS installed on \nmotorized equipment to be designed to be \ncapable \nof \nrestraining \ncylinders \nfrom \nmovement, dislodgement or impact with other \nobjects while the equipment is in operation so \nas to avoid damage to the equipment. \n5807.2.1.2.1 \nProtection from damage. Metal \nhydride storage systems, including cylinders, \ncontainers, tanks and fittings, shall not extend \nbeyond the platform of the mobile equipment.\n\n❖ To protect MHSS components such as \ncylinders, regulators, pipe, valves and fittings \nfrom impact, the MHSS and its components \nmust be installed so they do not extend beyond \nthe platform of the mobile equipment. \n5807.2.2 \nValves.  Valves on containers, \ncylinders and tanks shall remain closed except \nwhen containers are connected to closed systems \nand ready for use.\n\n❖ In order to reduce the likelihood of hydrogen \nleakage from containers, cylinders and tanks \nwhen they are not connected to or in use in a \nclosed system, their valves must be kept \nclosed. \nSECTION 5808 HYDROGEN FUEL GAS \nROOMS \n5808.1 General. Where required by this code, \nhydrogen fuel gas rooms shall be designed and \nconstructed in accordance with Sections 5808.1 \nthrough 5808.7 and SBC 201.\n\n❖ This section is simply stating that all hydrogen \nfuel gas rooms are to be constructed in \naccordance with the provisions contained in \nthis section and SBC 201 Section 421. \nHydrogen fuel gas rooms were created to \naddress the increasing and emerging concepts \nof fuel cells that use hydrogen and actually \ngenerate hydrogen on site to run the fuel cells. \nThe provisions of this section and SBC 201 \nSection 421 address construction related \nissues for hydrogen cutoff rooms such as \nlocation, \nfire-resistance-rated \nseparation, \nventilation and safety features such as gas \ndetection and explosion control. The provisions \nof Section 5808are intended to be consistent \nwith those of the referenced standard, NFPA 2. \n5808.2 Location. Hydrogen fuel gas rooms shall \nnot be located below grade.\n\n❖ Restrictions against installation of hydrogen \nfuel gas rooms below grade are similar to those \nrestricting the location of flammable and \ncombustible liquids in basements. Explosion \nhazards are the primary concern, and \nplacement of materials that have an ability to \ncause an explosion in below-grade spaces is \nnot appropriate. Such spaces are more difficult \nto evacuate, create a fire and explosion hazard \nto the structure above and are very difficult for \nthe fire department  to access. \n5808.3 Design and construction. Hydrogen fuel \ngas rooms not exceeding the maximum allowable \nquantity per control area in Table 5003.1.1(1) shall \nbe separated from other areas of the building in \naccordance with Section 509.1 of SBC 201.\n\n❖ Hydrogen fuel gas rooms are required to be \nseparated by not less than 1-hour fire-\nresistance-rated fire barriers or horizontal \nassemblies, or both, which is consistent with \nthe requirements in SBC 201 Table 509 for \nincidental uses. In addition, the classification of \nthe \nspace \nwill \naffect \nthe \nseparation \nrequirements. Hydrogen fuel gas rooms can \ncontain any amount of hydrogen up to the \nmaximum allowable quantities per control area \n(MAQ). However, if the MAQs are exceeded, \nthe room can no longer be considered an \nincidental use and instead must be classified \nas a separated Group H-2 occupancy. In all \ncases, separation in accordance with SBC 201 \nTable 508.4 would apply in addition to the \napplicable occupancy-specific requirements. \n5808.3.1 \nPressure control. Hydrogen fuel \ngas rooms shall be provided with a ventilation \nsystem designed to maintain the room at a negative \npressure in relation to surrounding rooms and \nspaces.\n\n❖ This section requires hydrogen fuel gas rooms \nto be maintained at a negative pressure with \nregard to surrounding spaces to provide some \nlevel of protection against a flammable mixture \nbeing attained in other parts of the building. \n5808.3.2 \nWindows. Operable windows in \ninterior walls shall not be permitted. Fixed windows \nshall be permitted where in accordance with Section \n716 of SBC 201.\n\n❖ Operable windows are prohibited in order to \nfurther reduce the likelihood of allowing \nhydrogen to escape from the room into other \nportions of the building that may not be properly \nventilated. \nAn \noperable \nwindow \ncould \ninadvertently be left in the open or partially \n-",
      "chapter_id": "ch58",
      "section_id": "sec5808"
    },
    {
      "page": 180,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1750 \n \nopen position and go unnoticed. Fixed window \nopenings must meet the requirements of SBC \n201 \nSection \n716 \nto \nensure \nthat \nthe \nrequirements for opening protectives are met. \nMore specifically, the proper fire protection \nratings for openings in fire barriers are \nrequired. \n5808.4 Exhaust ventilation. Hydrogen fuel gas \nrooms shall be provided with mechanical exhaust \nventilation in accordance with the applicable \nprovisions of Section 2311.8.2. \n❖ \nThe purpose of this section is to prevent a \ndangerous accumulation of flammable gas in \nthe room through the use of an exhaust \nventilation system. The ventilation must be at \nthe rate of 0.028 m3 per minute per 0.34 cubic \nmeter of room volume, which is as required for \nventilation of motor vehicle repair shops that \nrepair \nhydrogenfueled \nvehicles \nand \nis \nconsistent with the requirements in Chapter 5 \nof SBC 501. See the commentary to Section \n2311.8.2. \n5808.5 Gas detection system. Hydrogen fuel gas \nrooms shall be provided with a gas detection system \nthat complies with Sections 916, 5808.5.1 and \n5808.5.2. \n❖ \nSome gases contain additives that produce \npungent odors for easy recognition. Systems \nusing nonodorized gases, such as hydrogen \nand liquefied natural gas (LNG), must utilize \ngas detection systems to detect leaks. This \nsection specifically requires such detection in \naccordance with Section 916 due to the \nhazards associated with a buildup of hydrogen \nat hazardous levels within a building. \n5808.5.1 \nSystem activation. Activation of a \ngas detection system alarm shall result in both of the \nfollowing: \n1. Initiation of distinct audible and visible alarm \nsignals both inside and outside of the \nhydrogen fuel gas room. \n2. Automatic activation of the mechanical \nexhaust ventilation system. \n❖ \nSection 916 addresses the gas detection \nsystem. This section addresses the actions \nthat result once the system is activated. The \nrequired local alarm is intended to alert the \noccupants to an emerging hazardous condition \nin the vicinity. The monitor control equipment \nmust also initiate operation of the mechanical \nventilation system in the event of a leak or \nrupture in the gaseous hydrogen system to \nprevent an accumulation of flammable gas. \nTherefore, the gas detection system activates \nboth an alarm and the mechanical ventilation \nsystem required by Section 5808.4. \n5808.5.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically activate the mechanical exhaust \nventilation system, stop hydrogen generation and \ncause a trouble signal to sound at an approved \nlocation. \n❖ \nGas detection systems must be designed to be \nselfmonitoring and fail-safe. The fail-safe \nfeatures differ from the gas detection activation \nin Section 5808.5.1. If the gas detection system \nfails, only a trouble signal is required versus a \nlocal alarm. This section requires the shutdown \nof hydrogen generation, whereas Section \n5808.5.1 only requires activation of the \nmechanical ventilation. \n5808.6 Explosion control. Explosion control shall \nbe provided where required by Section 911. \n❖ \nThe requirements of this section are intended \nto address the circumstance resulting from a \ncatastrophic failure of the hydrogen fuel gas \nroom. These requirements are the final \nsafeguard in case safety features such as \ninterlocked doors, ventilation and gas detection \nsystems should fail. An ignited hydrogen \nmixture produces large quantities of heat, \ncausing a rapid expansion of the surrounding \nair. This can cause a pressure increase in a \nconfined space and a catastrophic failure. \nExplosion control methods are identified in \nSection 911 to prevent such a catastrophic \nfailure. The explosion control requirements for \ngaseous and liquefied hydrogen are consistent \nwith the requirements in Section 6.10 of NFPA \n2. \n5808.7 Standby power. Mechanical ventilation \nand gas detection systems shall be connected to a \nstandby power system in accordance with Section \n1203. \n❖ \nThe ventilation system and gas detection \nsystem are life safety systems and, therefore, \nmust be dependable. Both safety systems \nmust remain active in the event of a failure of \nthe primary power supply. Hydrogen is a \ncolorless, odorless gas; a release might go \nundetected if detection systems are not \nfunctioning. The accumulation of hydrogen in \nan unventilated area can lead to mixtures in the \nflammable range if safety systems and \nmechanical ventilation systems are not in \noperation. Section 1203 and Chapter 50 \naddress standby power requirements for \nessential systems. Chapter 50 also allows for \nsystems that are fail-safe in Sections 5004.7.2 \nand 5005.1.5.1 in hydrogen fuel gas rooms \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1750 \n \nopen position and go unnoticed. Fixed window \nopenings must meet the requirements of SBC \n201 \nSection \n716 \nto \nensure \nthat \nthe \nrequirements for opening protectives are met. \nMore specifically, the proper fire protection \nratings for openings in fire barriers are \nrequired. \n5808.4 Exhaust ventilation. Hydrogen fuel gas \nrooms shall be provided with mechanical exhaust \nventilation in accordance with the applicable \nprovisions of Section 2311.8.2.",
      "commentary": "The purpose of this section is to prevent a \ndangerous accumulation of flammable gas in \nthe room through the use of an exhaust \nventilation system. The ventilation must be at \nthe rate of 0.028 m3 per minute per 0.34 cubic \nmeter of room volume, which is as required for \nventilation of motor vehicle repair shops that \nrepair \nhydrogenfueled \nvehicles \nand \nis \nconsistent with the requirements in Chapter 5 \nof SBC 501. See the commentary to Section \n2311.8.2. \n5808.5 Gas detection system. Hydrogen fuel gas \nrooms shall be provided with a gas detection system \nthat complies with Sections 916, 5808.5.1 and \n5808.5.2.\n\n❖ Some gases contain additives that produce \npungent odors for easy recognition. Systems \nusing nonodorized gases, such as hydrogen \nand liquefied natural gas (LNG), must utilize \ngas detection systems to detect leaks. This \nsection specifically requires such detection in \naccordance with Section 916 due to the \nhazards associated with a buildup of hydrogen \nat hazardous levels within a building. \n5808.5.1 \nSystem activation. Activation of a \ngas detection system alarm shall result in both of the \nfollowing: \n1. Initiation of distinct audible and visible alarm \nsignals both inside and outside of the \nhydrogen fuel gas room. \n2. Automatic activation of the mechanical \nexhaust ventilation system.\n\n❖ Section 916 addresses the gas detection \nsystem. This section addresses the actions \nthat result once the system is activated. The \nrequired local alarm is intended to alert the \noccupants to an emerging hazardous condition \nin the vicinity. The monitor control equipment \nmust also initiate operation of the mechanical \nventilation system in the event of a leak or \nrupture in the gaseous hydrogen system to \nprevent an accumulation of flammable gas. \nTherefore, the gas detection system activates \nboth an alarm and the mechanical ventilation \nsystem required by Section 5808.4. \n5808.5.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically activate the mechanical exhaust \nventilation system, stop hydrogen generation and \ncause a trouble signal to sound at an approved \nlocation.\n\n❖ Gas detection systems must be designed to be \nselfmonitoring and fail-safe. The fail-safe \nfeatures differ from the gas detection activation \nin Section 5808.5.1. If the gas detection system \nfails, only a trouble signal is required versus a \nlocal alarm. This section requires the shutdown \nof hydrogen generation, whereas Section \n5808.5.1 only requires activation of the \nmechanical ventilation. \n5808.6 Explosion control. Explosion control shall \nbe provided where required by Section 911.\n\n❖ The requirements of this section are intended \nto address the circumstance resulting from a \ncatastrophic failure of the hydrogen fuel gas \nroom. These requirements are the final \nsafeguard in case safety features such as \ninterlocked doors, ventilation and gas detection \nsystems should fail. An ignited hydrogen \nmixture produces large quantities of heat, \ncausing a rapid expansion of the surrounding \nair. This can cause a pressure increase in a \nconfined space and a catastrophic failure. \nExplosion control methods are identified in \nSection 911 to prevent such a catastrophic \nfailure. The explosion control requirements for \ngaseous and liquefied hydrogen are consistent \nwith the requirements in Section 6.10 of NFPA \n2. \n5808.7 Standby power. Mechanical ventilation \nand gas detection systems shall be connected to a \nstandby power system in accordance with Section \n1203.\n\n❖ The ventilation system and gas detection \nsystem are life safety systems and, therefore, \nmust be dependable. Both safety systems \nmust remain active in the event of a failure of \nthe primary power supply. Hydrogen is a \ncolorless, odorless gas; a release might go \nundetected if detection systems are not \nfunctioning. The accumulation of hydrogen in \nan unventilated area can lead to mixtures in the \nflammable range if safety systems and \nmechanical ventilation systems are not in \noperation. Section 1203 and Chapter 50 \naddress standby power requirements for \nessential systems. Chapter 50 also allows for \nsystems that are fail-safe in Sections 5004.7.2 \nand 5005.1.5.1 in hydrogen fuel gas rooms \n-",
      "chapter_id": "ch58",
      "section_id": "sec716"
    },
    {
      "page": 181,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1751 \n \nwhere hydrogen is either generated or stored. \n \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1751 \n \nwhere hydrogen is either generated or stored. \n \n-",
      "commentary": "",
      "chapter_id": "ch58",
      "section_id": "sec716"
    },
    {
      "page": 182,
