      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1752 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASME Boiler and Pressure Vessel Code. New York: The American Society of Mechanical Engineers, \n2007. \n2. Barlen W., F.C. Saacke and G.R. Spies. Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: \nNational Fire Protection Association, 1990. \n3. CGA G-5 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n4. CGA H-3 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n5. CGA P-12 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n6. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n7. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy MA: National Fire Protection \nAssociation, 2001. \n8. Fire Protection Handbook, 20th ed. Quincy MA: National Fire Protection Association, 2008. \n9. Handbook of Compressed Gases, 3rd ed. Arlington, VA: Compressed Gas Association, 1999. \n \n \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1752 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASME Boiler and Pressure Vessel Code. New York: The American Society of Mechanical Engineers, \n2007. \n2. Barlen W., F.C. Saacke and G.R. Spies. Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: \nNational Fire Protection Association, 1990. \n3. CGA G-5 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n4. CGA H-3 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n5. CGA P-12 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n6. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n7. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy MA: National Fire Protection \nAssociation, 2001. \n8. Fire Protection Handbook, 20th ed. Quincy MA: National Fire Protection Association, 2008. \n9. Handbook of Compressed Gases, 3rd ed. Arlington, VA: Compressed Gas Association, 1999. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch58",
      "section_id": "sec716"
    },
    {
      "page": 183,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1753 \n \nTABLES AND FIGURES OF CHAPTER 58 \n \nTABLE 5804.2.1 \nFLAMMABLE GASES-DISTANCE FROM STORAGE TO EXPOSURES \nMAXIMUM \nAMOUNT \nPER \nSTORAGE \nAREA (m3) \nMINIMUM \nDISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES \nOF \nPROPERTY \nTHAT CAN BE \nBUILT UPON \n(m) a \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC ALLEYS \nOR PUBLIC \nWAYS (m) a \nMINIMUM DISTANCE TO BUILDINGS ON THE SAME \nPROPERTY \nNONRATED \nCONSTRUCTION \nOR OPENINGS \nWITHIN 7.5 METER \n2-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n4-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n0-120 \n1.5 \n1.5 \n1.5 \n1.5 \n0 \n0 \n120-600 \n3 \n3 \n3 \n3 \n1.5 \n0 \n600-1435 \n3 \n4.5 \n4.5 \n6 \n1.5 \n0 \n1435-2390 \n3 \n6 \n6 \n6 \n1.5 \n0 \n2390 or \ngreater\n6 \n7.5 \n7.5 \n6 \n1.5 \n0 \na. The minimum required distances shall not apply when fire barriers without openings or penetrations having a minimum \nfire-resistance rating of 2-hours interrupt the line of sight between the storage and the exposure. The configuration of the \nfire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous gas concentrations. \n \n \n \n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1753 \n \nTABLES AND FIGURES OF CHAPTER 58 \n \nTABLE 5804.2.1 \nFLAMMABLE GASES-DISTANCE FROM STORAGE TO EXPOSURES \nMAXIMUM \nAMOUNT \nPER \nSTORAGE \nAREA (m3) \nMINIMUM \nDISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES \nOF \nPROPERTY \nTHAT CAN BE \nBUILT UPON \n(m) a \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC ALLEYS \nOR PUBLIC \nWAYS (m) a \nMINIMUM DISTANCE TO BUILDINGS ON THE SAME \nPROPERTY \nNONRATED \nCONSTRUCTION \nOR OPENINGS \nWITHIN 7.5 METER \n2-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n4-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n0-120 \n1.5 \n1.5 \n1.5 \n1.5 \n0 \n0 \n120-600 \n3 \n3 \n3 \n3 \n1.5 \n0 \n600-1435 \n3 \n4.5 \n4.5 \n6 \n1.5 \n0 \n1435-2390 \n3 \n6 \n6 \n6 \n1.5 \n0 \n2390 or \ngreater\n6 \n7.5 \n7.5 \n6 \n1.5 \n0 \na. The minimum required distances shall not apply when fire barriers without openings or penetrations having a minimum \nfire-resistance rating of 2-hours interrupt the line of sight between the storage and the exposure. The configuration of the \nfire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous gas concentrations. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch58",
      "section_id": "sec716"
    },
    {
      "page": 184,
      "text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1754 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1754 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch58",
      "section_id": "sec716"
    },
    {
      "page": 185,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1755 \n \n—FLAMMABLE SOLIDS \n❖ \nGeneral Comments \n \nThis chapter addresses magnesium almost to \nthe exclusion of all other flammable solids; \nhowever, it is important to know that several \nother solid materials, primarily metals, are also \nflammable and under the right conditions can \nbe explosion hazards. It should also be noted \nthat, although the definition of “Flammable \nsolid” could be literally interpreted as being \napplicable to a much wider variety of common \nmaterials having an ignition temperature below \n100°C, this chapter is not intended to regulate \nsuch materials. See the commentary to \n“Flammable solid” in Chapter 2. \n \nThe list of other metals that can become fire \nhazards consists of titanium, zirconium, \nhafnium, calcium, \nzinc, \nsodium, \nlithium, \npotassium, \nsodium/potassium \nalloys, \naluminum, iron and steel, uranium, thorium and \nplutonium. Some of these metals have a few \nhighly specialized commercial uses; they are \nalmost exclusively laboratory materials. But \nbecause of where they are used, both plant and \nfire service personnel must be trained to \nhandle \nemergency \nsituations. \nBecause \nuranium, thorium and plutonium are also \nradioactive materials, they present still more \nspecialized problems for plant fire brigades and \nfire service personnel. \n \nThe form of the material being used (powder, \nsheets, castings or billets) also is critical to the \nway fire services respond to an incident. Fine \npowders of any of the materials listed can ignite \nor even explode under various atmospheres, \nincluding nitrogen. Some molten metals can \nignite or explode under certain conditions. \nCastings of some of these metals can ignite or \ndetonate if they are not handled properly. Even \nbulky billets can be ignited if there is sufficient \nheat to bring the metal to its ignition \ntemperature, \nresulting \nin \nself-sustained \nburning. \n \nConventional fire-extinguishing agents may \nonly increase the intensity of the fire being \nfought. Magnesium, for example, burns fiercely \nin a steam atmosphere. Likewise, carbon \ndioxide, foam and dry chemical extinguishers \nare not effective on titanium fires. Additionally, \nwater, foam and vaporizing liquids should \nnever be used on lithium, sodium and \npotassium fires. Each material is different and \nrequires different extinguishing treatment. \n \nThe National Fire Protection Association \n(NFPA) has developed standards for handling \nseveral of the listed materials. Most industry \nassociations and companies manufacturing \nprimary metals and alloys also have available \nrecommended practices for storage, handling, \nuse and scrap disposal that are based on \nextensive testing and usage history. The Fire \nofficial should require any person or business \nstoring, handling or processing any of these \nmaterials \nto \ndemonstrate \na \nthorough \nknowledge of safe practices in both facility \ndesign and operating procedures. \n❖ \nPurpose \n \nThis chapter sets general requirements for \nstorage and handling of flammable solids in the \nfirst five sections before addressing the subject \nof magnesium in Section 5906. \n \nA word of caution is necessary when applying \nthe general requirements stated in Sections \n5901 through 5905. Each of the flammable \nmetals mentioned in the “General Comments” \nsection requires special precautions. What \nworks with one material may cause a major \ndisaster with another. It is always best to make \ncertain the building, facility and operating \nconditions proposed by the owner, architect or \nbuilder are based on the latest safety \ninformation available from the suppliers of the \nmaterials to be used or stored. The Fire official \nshould verify that the emergency plan prepared \nfor use by the owner or tenant is workable and \ncompatible with the emergency response \npersonnel and equipment available to the \njurisdiction. \nSECTION 5901 GENERAL \n5901.1 Scope. The storage and use of flammable \nsolids shall be in accordance with this chapter. \n❖ \nThis section establishes the applicability of this \nchapter to all materials meeting the definition of \nand classified as flammable solids. \n5901.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1755 \n \n—FLAMMABLE SOLIDS",
      "commentary": "General Comments \n \nThis chapter addresses magnesium almost to \nthe exclusion of all other flammable solids; \nhowever, it is important to know that several \nother solid materials, primarily metals, are also \nflammable and under the right conditions can \nbe explosion hazards. It should also be noted \nthat, although the definition of “Flammable \nsolid” could be literally interpreted as being \napplicable to a much wider variety of common \nmaterials having an ignition temperature below \n100°C, this chapter is not intended to regulate \nsuch materials. See the commentary to \n“Flammable solid” in Chapter 2. \n \nThe list of other metals that can become fire \nhazards consists of titanium, zirconium, \nhafnium, calcium, \nzinc, \nsodium, \nlithium, \npotassium, \nsodium/potassium \nalloys, \naluminum, iron and steel, uranium, thorium and \nplutonium. Some of these metals have a few \nhighly specialized commercial uses; they are \nalmost exclusively laboratory materials. But \nbecause of where they are used, both plant and \nfire service personnel must be trained to \nhandle \nemergency \nsituations. \nBecause \nuranium, thorium and plutonium are also \nradioactive materials, they present still more \nspecialized problems for plant fire brigades and \nfire service personnel. \n \nThe form of the material being used (powder, \nsheets, castings or billets) also is critical to the \nway fire services respond to an incident. Fine \npowders of any of the materials listed can ignite \nor even explode under various atmospheres, \nincluding nitrogen. Some molten metals can \nignite or explode under certain conditions. \nCastings of some of these metals can ignite or \ndetonate if they are not handled properly. Even \nbulky billets can be ignited if there is sufficient \nheat to bring the metal to its ignition \ntemperature, \nresulting \nin \nself-sustained \nburning. \n \nConventional fire-extinguishing agents may \nonly increase the intensity of the fire being \nfought. Magnesium, for example, burns fiercely \nin a steam atmosphere. Likewise, carbon \ndioxide, foam and dry chemical extinguishers \nare not effective on titanium fires. Additionally, \nwater, foam and vaporizing liquids should \nnever be used on lithium, sodium and \npotassium fires. Each material is different and \nrequires different extinguishing treatment. \n \nThe National Fire Protection Association \n(NFPA) has developed standards for handling \nseveral of the listed materials. Most industry \nassociations and companies manufacturing \nprimary metals and alloys also have available \nrecommended practices for storage, handling, \nuse and scrap disposal that are based on \nextensive testing and usage history. The Fire \nofficial should require any person or business \nstoring, handling or processing any of these \nmaterials \nto \ndemonstrate \na \nthorough \nknowledge of safe practices in both facility \ndesign and operating procedures.\n\n❖ Purpose \n \nThis chapter sets general requirements for \nstorage and handling of flammable solids in the \nfirst five sections before addressing the subject \nof magnesium in Section 5906. \n \nA word of caution is necessary when applying \nthe general requirements stated in Sections \n5901 through 5905. Each of the flammable \nmetals mentioned in the “General Comments” \nsection requires special precautions. What \nworks with one material may cause a major \ndisaster with another. It is always best to make \ncertain the building, facility and operating \nconditions proposed by the owner, architect or \nbuilder are based on the latest safety \ninformation available from the suppliers of the \nmaterials to be used or stored. The Fire official \nshould verify that the emergency plan prepared \nfor use by the owner or tenant is workable and \ncompatible with the emergency response \npersonnel and equipment available to the \njurisdiction. \nSECTION 5901 GENERAL \n5901.1 Scope. The storage and use of flammable \nsolids shall be in accordance with this chapter.\n\n❖ This section establishes the applicability of this \nchapter to all materials meeting the definition of \nand classified as flammable solids. \n5901.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \n-",
      "chapter_id": "ch59",
      "section_id": "sec5901"
    },
    {
      "page": 186,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1756 \n \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6.20 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for pre-\nfire planning for hazardous properties. \nSECTION 5902 DEFINITIONS \n5902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE SOLID. \n• MAGNESIUM. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5903 GENERAL \nREQUIREMENTS \n5903.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids in amounts not \nexceeding the maximum allowable quantity per \ncontrol area as indicated in Section 5003.1 shall be \nin accordance with Sections 5001, 5003 and 5901. \n❖ \nThis section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations assume that the quantity of \nflammable solids in a given building is limited \nto the maximum allowable quantity (MAQ) per \ncontrol area as established in Section 5003.1; \nthus, the building is not classified in Occupancy \nGroup H. The general requirements of \nSections 5001, 5003 and 5901 are fully \napplicable to the storage and use of flammable \nsolids. Section 5901 requires appropriate \npermits, which provides notification to the fire \ndepartment  of the presence of these materials. \n5903.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids exceeding the \nmaximum allowable quantity per control area as \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter. \n❖ \nThis section complements the requirements of \nChapter 50 for structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations contained in this section \nassume that the quantity of flammable solids in \na given building is in excess of the MAQ as \nestablished in Section 5003.1; thus, the \nbuilding is classified in Occupancy Group H. \nThe requirements of Chapter 50 and this \nchapter apply to the storage and use of \nflammable solids. \nSECTION 5904 STORAGE \n5904.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable solids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \n❖ \nThis section regulates the indoor storage of \nflammable solids where in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nrequirements of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage \nof \nflammable \nsolids \ninside \nof \nstructures \nmust \ncomply \nwith \nSections \n5904.1.1through 5904.1.3to prevent exposure \nto conditions that may result in a fire or \nexplosion. \n5904.1.1 \nPile size limits and location. \nFlammable solids stored in quantities greater than \n28 m3 shall be separated into piles each not larger \nthan 28 m3. \n❖ \nStorage piles are restricted to 28 m3 in size to \nlimit the quantity of flammable solids exposed \nto a single fire and to facilitate fire-fighting \noperations. Aisles must be provided on all \nsides to permit access for fire fighting and \nreduce the likelihood of the spread of fire to \nadjacent piles if a pile collapse occurs. \n5904.1.2 \nAisles. Aisle widths between piles \nshall not be less than the height of the piles or 1.2 \nm, whichever is greater. \n❖ \nAs with all other storage, aisles allow fire \nresponse personnel ready access to the \nimmediate area of the fire. The requirement \nthat aisle width depends on pile height \nacknowledges the effectiveness of physical \nseparation in preventing fire spread as well as \nmaking room for more or larger fire-fighting \nequipment that may be needed to fight fires in \nlarge storage piles of flammable solids. \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1756 \n \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6.20 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for pre-\nfire planning for hazardous properties. \nSECTION 5902 DEFINITIONS \n5902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE SOLID. \n• MAGNESIUM.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5903 GENERAL \nREQUIREMENTS \n5903.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids in amounts not \nexceeding the maximum allowable quantity per \ncontrol area as indicated in Section 5003.1 shall be \nin accordance with Sections 5001, 5003 and 5901.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations assume that the quantity of \nflammable solids in a given building is limited \nto the maximum allowable quantity (MAQ) per \ncontrol area as established in Section 5003.1; \nthus, the building is not classified in Occupancy \nGroup H. The general requirements of \nSections 5001, 5003 and 5901 are fully \napplicable to the storage and use of flammable \nsolids. Section 5901 requires appropriate \npermits, which provides notification to the fire \ndepartment  of the presence of these materials. \n5903.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids exceeding the \nmaximum allowable quantity per control area as \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ This section complements the requirements of \nChapter 50 for structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations contained in this section \nassume that the quantity of flammable solids in \na given building is in excess of the MAQ as \nestablished in Section 5003.1; thus, the \nbuilding is classified in Occupancy Group H. \nThe requirements of Chapter 50 and this \nchapter apply to the storage and use of \nflammable solids. \nSECTION 5904 STORAGE \n5904.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable solids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the indoor storage of \nflammable solids where in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nrequirements of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage \nof \nflammable \nsolids \ninside \nof \nstructures \nmust \ncomply \nwith \nSections \n5904.1.1through 5904.1.3to prevent exposure \nto conditions that may result in a fire or \nexplosion. \n5904.1.1 \nPile size limits and location. \nFlammable solids stored in quantities greater than \n28 m3 shall be separated into piles each not larger \nthan 28 m3.\n\n❖ Storage piles are restricted to 28 m3 in size to \nlimit the quantity of flammable solids exposed \nto a single fire and to facilitate fire-fighting \noperations. Aisles must be provided on all \nsides to permit access for fire fighting and \nreduce the likelihood of the spread of fire to \nadjacent piles if a pile collapse occurs. \n5904.1.2 \nAisles. Aisle widths between piles \nshall not be less than the height of the piles or 1.2 \nm, whichever is greater.\n\n❖ As with all other storage, aisles allow fire \nresponse personnel ready access to the \nimmediate area of the fire. The requirement \nthat aisle width depends on pile height \nacknowledges the effectiveness of physical \nseparation in preventing fire spread as well as \nmaking room for more or larger fire-fighting \nequipment that may be needed to fight fires in \nlarge storage piles of flammable solids. \n-",
      "chapter_id": "ch59",
      "section_id": "sec5902"
    },
    {
      "page": 187,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1757 \n \nAdditionally, keeping aisle widths the same as \nthe pile heights reduces the likelihood of the \nspread of fire to adjacent piles or creating a \n“domino effect” in the event of a pile collapse, \nsince a pile will generally not tip over intact. \n5904.1.3 \nBasement storage. Flammable \nsolids shall not be stored in basements. \n❖ \nBasement storage is prohibited because of the \nlimited access for fire suppression and \nventilation operations in most basements and \nthe hazards associated with the vigorous and \npersistent fires that can occur in flammable \nsolids. \n5904.2 Outdoor storage. Outdoor storage of \nflammable solids in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. Outdoor storage of magnesium shall be in \naccordance with Section 5906. \n❖ \nThis section regulates the outdoor storage of \nflammable solids when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage requirements of Chapter 50 are \napplicable, in addition to the requirements of \nthis section. Storage of flammable solids in \noutdoor control areas must comply with \nSections 5904.2.1 and 5904.2.2 to reduce the \nlikelihood of uncontrolled release or exposure \nto conditions that may result in a fire or \nexplosion. \n5904.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of flammable solids \nshall not be located within 6 m of a building, lot \nline, public street, public alley, public way or means \nof egress. A 2-hour fire barrier without openings or \npenetrations and extending 750 mm above and to \nthe sides of the storage area is allowed in lieu of \nsuch distance. The wall shall either be an \nindependent structure, or the exterior wall of the \nbuilding adjacent to the storage area. \n❖ \nThe required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs involving either the \nstored material or another exposure, such as a \nbuilding located on the same or an adjacent lot \nor a vehicle in the public right-of-way. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with Section 707 of SBC 201 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5904.2.2 \nPile size limits. Outdoor storage of \nflammable solids shall be separated into piles not \nlarger than 141 m3 each. Piles shall be separated by \naisles with a minimum width of not less than one-\nhalf the pile height or 3 m, whichever is greater. \n❖ \nOutside storage piles may be increased in size \n(over inside storage) to 141 m3 based on the \nreduced danger to people and property \nassociated with outdoor storage. Required \naisles are intended to facilitate fire-fighting \naccess and prevent the spread of fire to \nadjacent piles if a pile collapse occurs. Aisles \nshould permit unobstructed access to the pile \non all sides, as well as permit approach from \nmore than one direction. \nSECTION 5905 USE \n5905.1 General. The use of flammable solids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. The use of magnesium shall be in \naccordance with Section 5906. \n❖ \nThis section applies to all indoor and outdoor \nuse \nand \nhandling \noperations \ninvolving \nflammable solids, except magnesium, where \nthe amounts being used or handled are in \nexcess of the MAQ [buildings or portions of \nbuildings classified in Occupancy Group H and \noutdoor control area indicated in Table \n5003.1.1(1) \nand \nTable \n5003.1.1(3), \nrespectively]. The administrative, general use \nand handling provisions of Chapter 50 are \napplicable, in addition to the requirements of \nthis chapter. \nSECTION 5906 MAGNESIUM \n5906.1 General. Storage, use, handling and \nprocessing of magnesium, including the pure metal \nand alloys of which the major part is magnesium, \nshall be in accordance with Chapter 50 and Sections \n5906.2 through 5906.5.8. \n❖ \nThis section establishes the applicability of \nSection 5906 and Chapter 50 to the production, \nstorage, \nprocessing \nand \ndisposal \nof \nmagnesium products. These requirements are \napplicable not only to pure magnesium but also \nto alloys having a magnesium content in \nexcess of 50 percent. \n5906.2 Storage of magnesium articles. The \nstorage of magnesium shall comply with Sections \n5906.2.1through 5906.4.3. \n❖ \nThe requirements of Sections \n5906.2.1 \nthrough 5906.4.3 apply to the storage of any \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1757 \n \nAdditionally, keeping aisle widths the same as \nthe pile heights reduces the likelihood of the \nspread of fire to adjacent piles or creating a \n“domino effect” in the event of a pile collapse, \nsince a pile will generally not tip over intact. \n5904.1.3 \nBasement storage. Flammable \nsolids shall not be stored in basements.",
      "commentary": "Basement storage is prohibited because of the \nlimited access for fire suppression and \nventilation operations in most basements and \nthe hazards associated with the vigorous and \npersistent fires that can occur in flammable \nsolids. \n5904.2 Outdoor storage. Outdoor storage of \nflammable solids in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. Outdoor storage of magnesium shall be in \naccordance with Section 5906.\n\n❖ This section regulates the outdoor storage of \nflammable solids when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage requirements of Chapter 50 are \napplicable, in addition to the requirements of \nthis section. Storage of flammable solids in \noutdoor control areas must comply with \nSections 5904.2.1 and 5904.2.2 to reduce the \nlikelihood of uncontrolled release or exposure \nto conditions that may result in a fire or \nexplosion. \n5904.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of flammable solids \nshall not be located within 6 m of a building, lot \nline, public street, public alley, public way or means \nof egress. A 2-hour fire barrier without openings or \npenetrations and extending 750 mm above and to \nthe sides of the storage area is allowed in lieu of \nsuch distance. The wall shall either be an \nindependent structure, or the exterior wall of the \nbuilding adjacent to the storage area.\n\n❖ The required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs involving either the \nstored material or another exposure, such as a \nbuilding located on the same or an adjacent lot \nor a vehicle in the public right-of-way. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with Section 707 of SBC 201 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5904.2.2 \nPile size limits. Outdoor storage of \nflammable solids shall be separated into piles not \nlarger than 141 m3 each. Piles shall be separated by \naisles with a minimum width of not less than one-\nhalf the pile height or 3 m, whichever is greater.\n\n❖ Outside storage piles may be increased in size \n(over inside storage) to 141 m3 based on the \nreduced danger to people and property \nassociated with outdoor storage. Required \naisles are intended to facilitate fire-fighting \naccess and prevent the spread of fire to \nadjacent piles if a pile collapse occurs. Aisles \nshould permit unobstructed access to the pile \non all sides, as well as permit approach from \nmore than one direction. \nSECTION 5905 USE \n5905.1 General. The use of flammable solids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. The use of magnesium shall be in \naccordance with Section 5906.\n\n❖ This section applies to all indoor and outdoor \nuse \nand \nhandling \noperations \ninvolving \nflammable solids, except magnesium, where \nthe amounts being used or handled are in \nexcess of the MAQ [buildings or portions of \nbuildings classified in Occupancy Group H and \noutdoor control area indicated in Table \n5003.1.1(1) \nand \nTable \n5003.1.1(3), \nrespectively]. The administrative, general use \nand handling provisions of Chapter 50 are \napplicable, in addition to the requirements of \nthis chapter. \nSECTION 5906 MAGNESIUM \n5906.1 General. Storage, use, handling and \nprocessing of magnesium, including the pure metal \nand alloys of which the major part is magnesium, \nshall be in accordance with Chapter 50 and Sections \n5906.2 through 5906.5.8.\n\n❖ This section establishes the applicability of \nSection 5906 and Chapter 50 to the production, \nstorage, \nprocessing \nand \ndisposal \nof \nmagnesium products. These requirements are \napplicable not only to pure magnesium but also \nto alloys having a magnesium content in \nexcess of 50 percent. \n5906.2 Storage of magnesium articles. The \nstorage of magnesium shall comply with Sections \n5906.2.1through 5906.4.3.\n\n❖ The requirements of Sections \n5906.2.1 \nthrough 5906.4.3 apply to the storage of any \n-",
      "chapter_id": "ch59",
      "section_id": "sec5905"
    },
    {
      "page": 188,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1758 \n \nquantity of magnesium based on the various \nphysical forms of the material and the fire \nhazard and extinguishing problems it poses. \n5906.2.1 \nStorage of greater than 1.4 cubic \nmeter. Magnesium storage in quantities greater \nthan 1.4 m3 shall be separated from storage of other \nmaterials that are either combustible or in \ncombustible containers by aisles. Piles shall be \nseparated by aisles with a minimum width of not \nless than the pile height. \n❖ \nThis is a general criterion applicable to all forms \nof magnesium. As is noted in the following \nsections, storage requirements and allowable \nquantities vary with the form of the product \nbeing stored. \n \nIsolating magnesium from other combustible \nmaterials reduces the likelihood of fires outside \nthe magnesium pile igniting the magnesium \nand protects other materials from magnesium \nfires. Properly established and maintained \naisles provide fire suppression personnel ready \naccess to the immediate area of the fire as well \nas proper egress circulation in the storage \narea. The requirement that aisle width depends \non pile height acknowledges the effectiveness \nof physical separation in preventing fire spread. \n5906.2.2 \nStorage of greater than 28 cubic \nmeter. Magnesium storage in quantities greater \nthan 28 m3 shall be separated into piles not larger \nthan 28 m3 each. Piles shall be separated by aisles \nwith a minimum width of not less than the pile \nheight. Such storage shall not be located in non-\nsprinklered buildings of Type III, IV or V \nconstruction, as defined in SBC 201. \n❖ \nAgain, this is a general criterion applicable to \nall forms of magnesium and establishes the \nmaximum pile size at 28 m3 of material (see \nalso the discussion in the commentary to \nSection 5906.2.1). In this scenario, a pile could \nbe approximately 3 m long by 3 m wide by 3 m \nhigh (3 m by 3 m by 3 m) with an established \naisle width between piles of 3 m. Note that \nwhen the quantity of stored magnesium \nexceeds 27 m3, this section requires that the \nstorage building be of Type I or II construction, \nor \nwhen \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system, of Type III, IV or V \nconstruction. \n5906.2.3 \nStorage \nin \ncombustible \ncontainers or within 9 m of other combustibles. \nWhere in non-sprinklered buildings of Type III, IV \nor V construction, as defined in SBC 201, \nmagnesium shall not be stored in combustible \ncontainers or within 9 m of other combustibles. \n❖ \nThis section recognizes the increased hazard \nof storing magnesium in non-sprinklered \nbuildings of Type III, IV and V construction by \nrequiring that any containers used for the \nstorage of magnesium be constructed of \nnoncombustible material to provide a layer of \nshielding to the magnesium in the event of a \nfire. To further isolate magnesium piles, reduce \nthe likelihood of fire spread among adjacent \npiles and enhance the effectiveness of the \nshielding provided by noncombustible storage \ncontainers where used, this section requires a \nsubstantial increase in the spatial separation \nbetween the magnesium and any other \ncombustible materials. Note that this increased \nseparation is not related to pile height. \n5906.2.4 \nStorage \nin \nfoundries \nand \nprocessing plants. The size of storage piles of \nmagnesium articles in foundries and processing \nplants shall not exceed 35 m3. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height. \n❖ \nAllowing storage of an increased quantity of \nflammable solids in foundries and processing \nplants acknowledges that ignition of pigs, \ningots and billets is unlikely under conditions \nnormally \nfound \nin \nfoundries \nand \nother \nprocessing \nbuildings \nwhere \nordinary \ncombustible materials are rarely found in any \nsignificant quantity. \n5906.3 Storage of pigs, ingots and billets. The \nstorage of magnesium pigs, ingots and billets shall \ncomply with Sections 5906.3.1and 5906.3.2. \n❖ \nThe requirements of Sections 5906.3.1and \n5906.3.2apply to the storage of any quantity of \nmagnesium in the forms of pigs (a mass of \nmagnesium that has been run into a mold while \nmolten), ingots (a mass of magnesium cast in \na convenient form for further processing) and \nbillets (a bar of magnesium forged from an \ningot) and the hazards they pose. The \nquantities allowed again indicate that ignition of \nthese large shapes is unlikely under the \nconditions required. \n5906.3.1 \nIndoor storage. Indoor storage of \npigs, ingots and billets shall only be on floors of \nnoncombustible construction. Piles shall not be \nlarger than 226.8 metric tons each. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height. \n❖ \nThis section establishes maximum quantity for \nsingle piles, but does not restrict the number of \npiles that can be located in one building or \nstructure. The requirement for aisles that are at \nleast half the pile height allows adequate \nclearance \nfor \nboth \nmaterials \nhandling \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1758 \n \nquantity of magnesium based on the various \nphysical forms of the material and the fire \nhazard and extinguishing problems it poses. \n5906.2.1 \nStorage of greater than 1.4 cubic \nmeter. Magnesium storage in quantities greater \nthan 1.4 m3 shall be separated from storage of other \nmaterials that are either combustible or in \ncombustible containers by aisles. Piles shall be \nseparated by aisles with a minimum width of not \nless than the pile height.",
      "commentary": "This is a general criterion applicable to all forms \nof magnesium. As is noted in the following \nsections, storage requirements and allowable \nquantities vary with the form of the product \nbeing stored. \n \nIsolating magnesium from other combustible \nmaterials reduces the likelihood of fires outside \nthe magnesium pile igniting the magnesium \nand protects other materials from magnesium \nfires. Properly established and maintained \naisles provide fire suppression personnel ready \naccess to the immediate area of the fire as well \nas proper egress circulation in the storage \narea. The requirement that aisle width depends \non pile height acknowledges the effectiveness \nof physical separation in preventing fire spread. \n5906.2.2 \nStorage of greater than 28 cubic \nmeter. Magnesium storage in quantities greater \nthan 28 m3 shall be separated into piles not larger \nthan 28 m3 each. Piles shall be separated by aisles \nwith a minimum width of not less than the pile \nheight. Such storage shall not be located in non-\nsprinklered buildings of Type III, IV or V \nconstruction, as defined in SBC 201.\n\n❖ Again, this is a general criterion applicable to \nall forms of magnesium and establishes the \nmaximum pile size at 28 m3 of material (see \nalso the discussion in the commentary to \nSection 5906.2.1). In this scenario, a pile could \nbe approximately 3 m long by 3 m wide by 3 m \nhigh (3 m by 3 m by 3 m) with an established \naisle width between piles of 3 m. Note that \nwhen the quantity of stored magnesium \nexceeds 27 m3, this section requires that the \nstorage building be of Type I or II construction, \nor \nwhen \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system, of Type III, IV or V \nconstruction. \n5906.2.3 \nStorage \nin \ncombustible \ncontainers or within 9 m of other combustibles. \nWhere in non-sprinklered buildings of Type III, IV \nor V construction, as defined in SBC 201, \nmagnesium shall not be stored in combustible \ncontainers or within 9 m of other combustibles.\n\n❖ This section recognizes the increased hazard \nof storing magnesium in non-sprinklered \nbuildings of Type III, IV and V construction by \nrequiring that any containers used for the \nstorage of magnesium be constructed of \nnoncombustible material to provide a layer of \nshielding to the magnesium in the event of a \nfire. To further isolate magnesium piles, reduce \nthe likelihood of fire spread among adjacent \npiles and enhance the effectiveness of the \nshielding provided by noncombustible storage \ncontainers where used, this section requires a \nsubstantial increase in the spatial separation \nbetween the magnesium and any other \ncombustible materials. Note that this increased \nseparation is not related to pile height. \n5906.2.4 \nStorage \nin \nfoundries \nand \nprocessing plants. The size of storage piles of \nmagnesium articles in foundries and processing \nplants shall not exceed 35 m3. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height.\n\n❖ Allowing storage of an increased quantity of \nflammable solids in foundries and processing \nplants acknowledges that ignition of pigs, \ningots and billets is unlikely under conditions \nnormally \nfound \nin \nfoundries \nand \nother \nprocessing \nbuildings \nwhere \nordinary \ncombustible materials are rarely found in any \nsignificant quantity. \n5906.3 Storage of pigs, ingots and billets. The \nstorage of magnesium pigs, ingots and billets shall \ncomply with Sections 5906.3.1and 5906.3.2.\n\n❖ The requirements of Sections 5906.3.1and \n5906.3.2apply to the storage of any quantity of \nmagnesium in the forms of pigs (a mass of \nmagnesium that has been run into a mold while \nmolten), ingots (a mass of magnesium cast in \na convenient form for further processing) and \nbillets (a bar of magnesium forged from an \ningot) and the hazards they pose. The \nquantities allowed again indicate that ignition of \nthese large shapes is unlikely under the \nconditions required. \n5906.3.1 \nIndoor storage. Indoor storage of \npigs, ingots and billets shall only be on floors of \nnoncombustible construction. Piles shall not be \nlarger than 226.8 metric tons each. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height.\n\n❖ This section establishes maximum quantity for \nsingle piles, but does not restrict the number of \npiles that can be located in one building or \nstructure. The requirement for aisles that are at \nleast half the pile height allows adequate \nclearance \nfor \nboth \nmaterials \nhandling \n-",
      "chapter_id": "ch59",
      "section_id": "sec5905"
    },
    {
      "page": 189,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1759 \n \nequipment \nand \nemergency \nresponse \nequipment and personnel. Where pile heights \nare kept low, the aisles must still be maintained \nat a width that will allow for equipment travel \nbetween piles. Requiring storage on a \nnoncombustible surface reduces the likelihood \nthat the floor would contribute any fuel or \ncontribute to the spread of a fire involving \nmagnesium. \n5906.3.2 \nOutdoor storage. Outdoor storage \nof magnesium pigs, ingots and billets shall be in \npiles not exceeding 453.6 metric tons each. Piles \nshall be separated by aisles with a minimum width \nof not less than one half the pile height. Piles shall \nbe separated from combustible materials or \nbuildings on the same or adjoining property by a \ndistance of not less than the height of the nearest \npile. \n❖ \nThis section recognizes the inherently higher \nlevel of safety provided by the storage of \nmaterials outdoors by doubling the amount of \nmagnesium per pile that can be stored. The \nrequired separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs either in the stored \nmaterial or in another exposure, such as a \nbuilding located on the same or an adjacent lot. \nSeparation also serves the purpose of allowing \npassage of materials-handling equipment and \nemergency response equipment. \n5906.4 Storage of fine magnesium scrap. The \nstorage of scrap magnesium shall comply with \nSections 5906.4.1 through 5906.4.3. \n❖ \nThe requirements of Sections 5906.4.1 through \n5906.4.3 apply to the storage of any quantity of \nmagnesium in the form of scrap chips, fines \nand dust and the hazards they pose. These \nless-dense forms of magnesium, typically \nproduced \nin \nmachine \nprocessing \nand \nrecovered for subsequent reuse, present a \nsubstantial fire and explosion risk, which is \naddressed in the sections that follow. \n5906.4.1 \nSeparation. \nMagnesium \nfines \nshall be kept separate from other combustible \nmaterials. \n❖ \nSeparation of stored magnesium fines from \nordinary combustible materials is required \nbecause fines are extremely combustible and \neasily ignitable. A small pile of fines can be \nignited by a common match flame. Section \n5906.2.1 contains minimum separation criteria \nfor all types of magnesium storage. \n5906.4.2 \nStorage of 1.4 to 28 cubic meter. \nStorage of fine magnesium scrap in quantities \ngreater than 1.4 m3 [six 208 L steel drums] shall be \nseparated from other occupancies by an open space \nof not less than 15 m or by a fire barrier constructed \nin accordance with Section 707 of SBC 201. \n❖ \nBecause fines are usually wet with coolant from \nthe processing operation, there is a possibility \nof hydrogen generation. For this reason, fines \nmust be stored in approved steel containers \nwith vented lids to prevent hydrogen buildup. \nBecause there is also a possibility of \nspontaneous heating of fines, they must be \nstored separately from combustible materials, \nincluding other storage piles of magnesium. \nThe required separation distance is intended to \nminimize radiant heat transfer between the \nstored magnesium and other materials and \nprovide a measure of protection against the \npossibility of spread if a fire occurs. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5906.4.3 \nStorage of greater than 28 cubic \nmeters. Storage of fine magnesium scrap in \nquantities greater than 28 m3 shall be separated from \nall buildings other than those used for magnesium \nscrap recovery operations by a distance of not less \nthan 30 m. \n❖ \nThis section recognizes the increased risk \nassociated with the storage of significant \nquantities of magnesium fines by establishing \na blanket 30 m separation distance to any \nbuilding that is not specifically part of a \nmagnesium recovery operation. \n5906.5 Use of magnesium. The use of magnesium \nshall comply with Sections \n5906.5.1through \n5906.5.8. \n❖ \nThe requirements of Sections \n5906.5.1 \nthrough 5906.5.8apply to the use, handling and \nprocessing of any quantity of magnesium and \nthe processing hazards it poses. \n5906.5.1 \nMelting pots. Floors under and \naround melting pots shall be of noncombustible \nconstruction. \n❖ \nThis requirement should seem obvious for any \noperation that involves melting any quantity of \nany metal. It is particularly important with \nflammable metals, however, because of the \npossibility of fire from an overheated melting \npot or an explosion caused by the addition \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1759 \n \nequipment \nand \nemergency \nresponse \nequipment and personnel. Where pile heights \nare kept low, the aisles must still be maintained \nat a width that will allow for equipment travel \nbetween piles. Requiring storage on a \nnoncombustible surface reduces the likelihood \nthat the floor would contribute any fuel or \ncontribute to the spread of a fire involving \nmagnesium. \n5906.3.2 \nOutdoor storage. Outdoor storage \nof magnesium pigs, ingots and billets shall be in \npiles not exceeding 453.6 metric tons each. Piles \nshall be separated by aisles with a minimum width \nof not less than one half the pile height. Piles shall \nbe separated from combustible materials or \nbuildings on the same or adjoining property by a \ndistance of not less than the height of the nearest \npile.",
      "commentary": "This section recognizes the inherently higher \nlevel of safety provided by the storage of \nmaterials outdoors by doubling the amount of \nmagnesium per pile that can be stored. The \nrequired separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs either in the stored \nmaterial or in another exposure, such as a \nbuilding located on the same or an adjacent lot. \nSeparation also serves the purpose of allowing \npassage of materials-handling equipment and \nemergency response equipment. \n5906.4 Storage of fine magnesium scrap. The \nstorage of scrap magnesium shall comply with \nSections 5906.4.1 through 5906.4.3.\n\n❖ The requirements of Sections 5906.4.1 through \n5906.4.3 apply to the storage of any quantity of \nmagnesium in the form of scrap chips, fines \nand dust and the hazards they pose. These \nless-dense forms of magnesium, typically \nproduced \nin \nmachine \nprocessing \nand \nrecovered for subsequent reuse, present a \nsubstantial fire and explosion risk, which is \naddressed in the sections that follow. \n5906.4.1 \nSeparation. \nMagnesium \nfines \nshall be kept separate from other combustible \nmaterials.\n\n❖ Separation of stored magnesium fines from \nordinary combustible materials is required \nbecause fines are extremely combustible and \neasily ignitable. A small pile of fines can be \nignited by a common match flame. Section \n5906.2.1 contains minimum separation criteria \nfor all types of magnesium storage. \n5906.4.2 \nStorage of 1.4 to 28 cubic meter. \nStorage of fine magnesium scrap in quantities \ngreater than 1.4 m3 [six 208 L steel drums] shall be \nseparated from other occupancies by an open space \nof not less than 15 m or by a fire barrier constructed \nin accordance with Section 707 of SBC 201.\n\n❖ Because fines are usually wet with coolant from \nthe processing operation, there is a possibility \nof hydrogen generation. For this reason, fines \nmust be stored in approved steel containers \nwith vented lids to prevent hydrogen buildup. \nBecause there is also a possibility of \nspontaneous heating of fines, they must be \nstored separately from combustible materials, \nincluding other storage piles of magnesium. \nThe required separation distance is intended to \nminimize radiant heat transfer between the \nstored magnesium and other materials and \nprovide a measure of protection against the \npossibility of spread if a fire occurs. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5906.4.3 \nStorage of greater than 28 cubic \nmeters. Storage of fine magnesium scrap in \nquantities greater than 28 m3 shall be separated from \nall buildings other than those used for magnesium \nscrap recovery operations by a distance of not less \nthan 30 m.\n\n❖ This section recognizes the increased risk \nassociated with the storage of significant \nquantities of magnesium fines by establishing \na blanket 30 m separation distance to any \nbuilding that is not specifically part of a \nmagnesium recovery operation. \n5906.5 Use of magnesium. The use of magnesium \nshall comply with Sections \n5906.5.1through \n5906.5.8.\n\n❖ The requirements of Sections \n5906.5.1 \nthrough 5906.5.8apply to the use, handling and \nprocessing of any quantity of magnesium and \nthe processing hazards it poses. \n5906.5.1 \nMelting pots. Floors under and \naround melting pots shall be of noncombustible \nconstruction.\n\n❖ This requirement should seem obvious for any \noperation that involves melting any quantity of \nany metal. It is particularly important with \nflammable metals, however, because of the \npossibility of fire from an overheated melting \npot or an explosion caused by the addition \n-",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 190,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1760 \n \nof alloying metal to the molten magnesium that \nhas not been thoroughly dried before being \nadded to the pot. Any quantity of absorbed \nmoisture on the added metal will turn instantly \nto steam and cause a violent eruption of \nmolten metal from the pot.  \n \nEruptions of molten metal present a serious \nburn hazard to personnel as well as the \npotential for the hot metal to ignite combustible \nconstruction under or near the pot. \n \nWhen molten magnesium is handled according \nto standard industry safety practices, it is not a \nserious hazard. Magnesium has been used for \nwell over 50 years in both military and \ncommercial applications with very few serious \nfires. This long history of safe operations \nsuggests that safety rules and precautions \ndeveloped by both suppliers and users are \neffective. The Fire official must require that a \nuser of molten magnesium have safe operating \nprocedures in place as well as an emergency \nresponse plan that includes both plant fire \nbrigades and jurisdiction emergency response \nunits. \n5906.5.2 \nHeat-treating ovens. Approved \nmeans shall be provided for control of magnesium \nfires in heat-treating ovens. \n❖ \nHeat-treating ovens present a significant \npotential for fires. Some of the heat treatments \nrequired to obtain the physical properties \nnecessary for certain applications are done at \ntemperatures very close to the ignition \ntemperature of magnesium. Accordingly, this \nsection requires that fire control means \napproved by the Fire official be readily \navailable to the heat-treating process. Large \ncastings that have thick sections are not as \nlikely to ignite, but fine fins or very thin sections \ncan ignite if overheated, as can dust or fine \nchips. For this reason, oven controls are critical \nto safe operation. Making sure items to be heat \ntreated are free of dust and chips is also \nessential. Fire control can also be achieved in \nhigher temperature ovens by operating them \nwith an inert gas atmosphere to reduce the risk \nof magnesium ignition. \n \nAlthough not stated specifically in this section, \nthe requirement for keeping the heat-treating \narea clear of scrap and other combustibles \nshould be obvious. \n5906.5.3 \nDust \ncollection. \nMagnesium \ngrinding, buffing and wire-brushing operations, \nother than rough finishing of castings, shall be \nprovided with approved hoods or enclosures for \ndust collection that are connected to a liquid-\nprecipitation type of separator that converts dust to \nsludge without contact (in a dry state) with any \nhigh-speed moving parts. \n❖ \nThe potential for fires and explosions involving \nmagnesium dust and other fines has already \nbeen stated. The dust from grinding, buffing \nand wire brushing operations must be collected \nand contained in a closed system that is \nequipped with a water spray dust precipitator \nand an exhaust blower. The exhaust system is \nrequired because wet magnesium fines will \ngenerate hydrogen gas that must be diluted \nbelow its lower flammable limit (LFL). \n \nEquipment used for grinding, buffing and wire-\nbrushing must be dedicated for use on \nmagnesium \nonly. \nCommentary \nFIGURE \n5906.5.3 shows a typical grinding machine \nsetup. \n5906.5.3.1 \nDuct construction. Connecting \nducts or suction tubes shall be completely \ngrounded, as short as possible, and without bends. \nDucts shall be fabricated and assembled with a \nsmooth interior, with internal lap joints pointing in \nthe direction of airflow and without unused capped \nside outlets, pockets or other dead-end spaces that \nallow an accumulation of dust. \n❖ \nAlthough the requirements stated in this \nsection \nare \napplicable \nto \nmagnesium \nmanufacturing operations, they are virtually the \nsame as the requirements for handling any \nother kind of flammable or detonable dust and \nfine particles. The construction specifications \nare \nintended \nto \nprevent \nfines \nfrom \naccumulating in sufficient quantities to become \na hazard. Grounding is required to prevent \nsparking that could become a source of \nignition. See the commentary to Sections 510 \nand 511 of SBC 501 for a discussion of \nhazardous \nexhaust \nsystems \nand \ndust \nconveying systems. \n5906.5.3.2 \nIndependent dust separators. \nEach machine shall be equipped with an individual \ndust-separating unit. \nExceptions: \n1. One separator is allowed to serve two dust-\nproducing units on multiunit machines. \n2. One separator is allowed to serve not more \nthan four portable dust-producing units in a \nsingle enclosure or stand. \n❖ \nThis \nrequirement \ncomplements \nSection \n5906.5.3.1, which mandates that ducts be \nstraight and of minimum length in order to \nreduce the likelihood of static buildup and dust \nbuildup in the duct. \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1760 \n \nof alloying metal to the molten magnesium that \nhas not been thoroughly dried before being \nadded to the pot. Any quantity of absorbed \nmoisture on the added metal will turn instantly \nto steam and cause a violent eruption of \nmolten metal from the pot.  \n \nEruptions of molten metal present a serious \nburn hazard to personnel as well as the \npotential for the hot metal to ignite combustible \nconstruction under or near the pot. \n \nWhen molten magnesium is handled according \nto standard industry safety practices, it is not a \nserious hazard. Magnesium has been used for \nwell over 50 years in both military and \ncommercial applications with very few serious \nfires. This long history of safe operations \nsuggests that safety rules and precautions \ndeveloped by both suppliers and users are \neffective. The Fire official must require that a \nuser of molten magnesium have safe operating \nprocedures in place as well as an emergency \nresponse plan that includes both plant fire \nbrigades and jurisdiction emergency response \nunits. \n5906.5.2 \nHeat-treating ovens. Approved \nmeans shall be provided for control of magnesium \nfires in heat-treating ovens.",
      "commentary": "Heat-treating ovens present a significant \npotential for fires. Some of the heat treatments \nrequired to obtain the physical properties \nnecessary for certain applications are done at \ntemperatures very close to the ignition \ntemperature of magnesium. Accordingly, this \nsection requires that fire control means \napproved by the Fire official be readily \navailable to the heat-treating process. Large \ncastings that have thick sections are not as \nlikely to ignite, but fine fins or very thin sections \ncan ignite if overheated, as can dust or fine \nchips. For this reason, oven controls are critical \nto safe operation. Making sure items to be heat \ntreated are free of dust and chips is also \nessential. Fire control can also be achieved in \nhigher temperature ovens by operating them \nwith an inert gas atmosphere to reduce the risk \nof magnesium ignition. \n \nAlthough not stated specifically in this section, \nthe requirement for keeping the heat-treating \narea clear of scrap and other combustibles \nshould be obvious. \n5906.5.3 \nDust \ncollection. \nMagnesium \ngrinding, buffing and wire-brushing operations, \nother than rough finishing of castings, shall be \nprovided with approved hoods or enclosures for \ndust collection that are connected to a liquid-\nprecipitation type of separator that converts dust to \nsludge without contact (in a dry state) with any \nhigh-speed moving parts.\n\n❖ The potential for fires and explosions involving \nmagnesium dust and other fines has already \nbeen stated. The dust from grinding, buffing \nand wire brushing operations must be collected \nand contained in a closed system that is \nequipped with a water spray dust precipitator \nand an exhaust blower. The exhaust system is \nrequired because wet magnesium fines will \ngenerate hydrogen gas that must be diluted \nbelow its lower flammable limit (LFL). \n \nEquipment used for grinding, buffing and wire-\nbrushing must be dedicated for use on \nmagnesium \nonly. \nCommentary \nFIGURE \n5906.5.3 shows a typical grinding machine \nsetup. \n5906.5.3.1 \nDuct construction. Connecting \nducts or suction tubes shall be completely \ngrounded, as short as possible, and without bends. \nDucts shall be fabricated and assembled with a \nsmooth interior, with internal lap joints pointing in \nthe direction of airflow and without unused capped \nside outlets, pockets or other dead-end spaces that \nallow an accumulation of dust.\n\n❖ Although the requirements stated in this \nsection \nare \napplicable \nto \nmagnesium \nmanufacturing operations, they are virtually the \nsame as the requirements for handling any \nother kind of flammable or detonable dust and \nfine particles. The construction specifications \nare \nintended \nto \nprevent \nfines \nfrom \naccumulating in sufficient quantities to become \na hazard. Grounding is required to prevent \nsparking that could become a source of \nignition. See the commentary to Sections 510 \nand 511 of SBC 501 for a discussion of \nhazardous \nexhaust \nsystems \nand \ndust \nconveying systems. \n5906.5.3.2 \nIndependent dust separators. \nEach machine shall be equipped with an individual \ndust-separating unit. \nExceptions: \n1. One separator is allowed to serve two dust-\nproducing units on multiunit machines. \n2. One separator is allowed to serve not more \nthan four portable dust-producing units in a \nsingle enclosure or stand.\n\n❖ This \nrequirement \ncomplements \nSection \n5906.5.3.1, which mandates that ducts be \nstraight and of minimum length in order to \nreduce the likelihood of static buildup and dust \nbuildup in the duct. \n-",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 191,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1761 \n \n \nException 1 does allow two units working in \ntandem to be served by one collector; however, \nthe ducts must still meet the specifications in \nSection 5906.5.3.1. \n \nException 2 allows one collector to serve up to \nfour small units if they are operated in an \nenclosure that would prevent dust from \nescaping into the general work area. The \ncollector would function in approximately the \nsame way as a vacuum system in a paint \nbooth. The requirements for exhausting, water \nspray and ductwork would still apply. \n \nChapter 22 regulates combustible dusts and \nincludes a reference to NFPA 484, Standard for \nCombustible Metals. See the commentary to \nthat chapter for further information. \n5906.5.4 \nPower supply interlock. Power \nsupply to machines shall be interlocked with \nexhaust airflow, and liquid pressure level or flow. \nThe interlock shall be designed to shut down the \nmachine it serves when the dust removal or \nseparator system is not operating properly. \n❖ \nAllowing \nmagnesium \ndust-producing \noperations to continue when the dust collection \nsystem required by Section 5906.5.3 is \nmalfunctioning could allow the dangerous \nbuildup of extremely flammable magnesium \nfines at the machines. The ready ignitability of \nthis collected material creates a hazard that \nthis section is intended to mitigate by \ninterlocking the dustproducing machines with \nthe exhaust system so that the production of \ndust and flyings will halt if the exhaust is not \nperforming as designed. \n5906.5.5 \nElectrical equipment. Electric \nwiring, fixtures and equipment in the immediate \nvicinity of and attached to dustproducing machines, \nincluding those used in connection with separator \nequipment, shall be of approved types and shall be \napproved for use in Class II, Division 1 hazardous \nlocations in accordance with SBC 401. \n❖ \nThis requirement for classified electrical \nequipment is intended to reduce the likelihood \nthat any fixed or portable electrical wiring and \nelectrical equipment attached to or located or \nused near dust-producing and dust-collecting \nmachines will become an ignition source. \n5906.5.6 \nGrounding. Equipment shall be \nsecurely grounded by permanent ground wires in \naccordance with SBC 401. \n❖ \nAs with Section 5906.5.5, this requirement is \nintended to reduce the likelihood of a buildup of \nstatic electricity that could produce a spark that \nwould be an ignition source for flammable \nsolids dust. This requirement is similar to \ngrounding \nrequirements \nfor \nelectrical \nequipment \nin \nother \ndust-producing \nenvironments. \n5906.5.7 \nFire-extinguishing \nmaterials. \nFire-extinguishing materials shall be provided for \nevery operator performing machining, grinding or \nother processing operation on magnesium in \naccordance with either of the following: \n1. Within 9 m, a supply of extinguishing \nmaterials in an approved container with a \nhand scoop or shovel for applying the \nmaterial. \n2. Within 23 m, a portable fire extinguisher \ncomplying with Section 906. \nAll extinguishing materials shall be approved for \nuse on magnesium fires. Where extinguishing \nmaterials are stored in cabinets or other enclosed \nareas, the enclosures shall be openable without the \nuse of a key or special knowledge. \n❖ \nMagnesium \nfires \npresent \nunusual \nfire \nsuppression challenges because none of the \ncommon extinguishing materials can be used \nsafely. The problem of using water has already \nbeen mentioned, but it must be emphasized \nagain. Water sprayed on a magnesium fire will \ndo two things. First, if the fire involves small \npieces such as chips, fines or dust, the reaction \nof the burning metal with water can be \nexplosive, causing burning brands to fly onto \nsurrounding materials and equipment. Second, \nthe extraordinary heat generated by burning \nmagnesium can break the chemical bonds \nbetween hydrogen and oxygen atoms in the \nwater molecule. Once this occurs, the hydrogen \nwill be burned and the oxygen will support \ncontinued combustion, making the fire that \nmuch more intense; however, the danger of a \nhydrogen explosion under fire conditions is \ngenerally slight. If magnesium burns in the \nopen, an excess of oxygen will be available to \nburn any hydrogen as rapidly as it is generated, \nthus preventing formation of an explosive \naccumulation of gas. Despite the noted \ndangers, however, magnesium fires can be \nextinguished by cooling the metal below its \nmelting point using relatively large amounts of \nwater carefully applied from a safe distance. \n \nThe use of sand can produce a similar reaction \nto the use of water. Sand is composed of silicon \ndioxide (SiO2) molecules that will break down, \nallowing the oxygen to support the combustion \nof the magnesium. \n \nCarbon dioxide cannot be used on magnesium \nfires for the same reason. Magnesium reacts \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1761 \n \n \nException 1 does allow two units working in \ntandem to be served by one collector; however, \nthe ducts must still meet the specifications in \nSection 5906.5.3.1. \n \nException 2 allows one collector to serve up to \nfour small units if they are operated in an \nenclosure that would prevent dust from \nescaping into the general work area. The \ncollector would function in approximately the \nsame way as a vacuum system in a paint \nbooth. The requirements for exhausting, water \nspray and ductwork would still apply. \n \nChapter 22 regulates combustible dusts and \nincludes a reference to NFPA 484, Standard for \nCombustible Metals. See the commentary to \nthat chapter for further information. \n5906.5.4 \nPower supply interlock. Power \nsupply to machines shall be interlocked with \nexhaust airflow, and liquid pressure level or flow. \nThe interlock shall be designed to shut down the \nmachine it serves when the dust removal or \nseparator system is not operating properly.",
      "commentary": "Allowing \nmagnesium \ndust-producing \noperations to continue when the dust collection \nsystem required by Section 5906.5.3 is \nmalfunctioning could allow the dangerous \nbuildup of extremely flammable magnesium \nfines at the machines. The ready ignitability of \nthis collected material creates a hazard that \nthis section is intended to mitigate by \ninterlocking the dustproducing machines with \nthe exhaust system so that the production of \ndust and flyings will halt if the exhaust is not \nperforming as designed. \n5906.5.5 \nElectrical equipment. Electric \nwiring, fixtures and equipment in the immediate \nvicinity of and attached to dustproducing machines, \nincluding those used in connection with separator \nequipment, shall be of approved types and shall be \napproved for use in Class II, Division 1 hazardous \nlocations in accordance with SBC 401.\n\n❖ This requirement for classified electrical \nequipment is intended to reduce the likelihood \nthat any fixed or portable electrical wiring and \nelectrical equipment attached to or located or \nused near dust-producing and dust-collecting \nmachines will become an ignition source. \n5906.5.6 \nGrounding. Equipment shall be \nsecurely grounded by permanent ground wires in \naccordance with SBC 401.\n\n❖ As with Section 5906.5.5, this requirement is \nintended to reduce the likelihood of a buildup of \nstatic electricity that could produce a spark that \nwould be an ignition source for flammable \nsolids dust. This requirement is similar to \ngrounding \nrequirements \nfor \nelectrical \nequipment \nin \nother \ndust-producing \nenvironments. \n5906.5.7 \nFire-extinguishing \nmaterials. \nFire-extinguishing materials shall be provided for \nevery operator performing machining, grinding or \nother processing operation on magnesium in \naccordance with either of the following: \n1. Within 9 m, a supply of extinguishing \nmaterials in an approved container with a \nhand scoop or shovel for applying the \nmaterial. \n2. Within 23 m, a portable fire extinguisher \ncomplying with Section 906. \nAll extinguishing materials shall be approved for \nuse on magnesium fires. Where extinguishing \nmaterials are stored in cabinets or other enclosed \nareas, the enclosures shall be openable without the \nuse of a key or special knowledge.\n\n❖ Magnesium \nfires \npresent \nunusual \nfire \nsuppression challenges because none of the \ncommon extinguishing materials can be used \nsafely. The problem of using water has already \nbeen mentioned, but it must be emphasized \nagain. Water sprayed on a magnesium fire will \ndo two things. First, if the fire involves small \npieces such as chips, fines or dust, the reaction \nof the burning metal with water can be \nexplosive, causing burning brands to fly onto \nsurrounding materials and equipment. Second, \nthe extraordinary heat generated by burning \nmagnesium can break the chemical bonds \nbetween hydrogen and oxygen atoms in the \nwater molecule. Once this occurs, the hydrogen \nwill be burned and the oxygen will support \ncontinued combustion, making the fire that \nmuch more intense; however, the danger of a \nhydrogen explosion under fire conditions is \ngenerally slight. If magnesium burns in the \nopen, an excess of oxygen will be available to \nburn any hydrogen as rapidly as it is generated, \nthus preventing formation of an explosive \naccumulation of gas. Despite the noted \ndangers, however, magnesium fires can be \nextinguished by cooling the metal below its \nmelting point using relatively large amounts of \nwater carefully applied from a safe distance. \n \nThe use of sand can produce a similar reaction \nto the use of water. Sand is composed of silicon \ndioxide (SiO2) molecules that will break down, \nallowing the oxygen to support the combustion \nof the magnesium. \n \nCarbon dioxide cannot be used on magnesium \nfires for the same reason. Magnesium reacts \n-",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 192,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1762 \n \nso strongly with oxygen that the carbon dioxide \nwill decompose, giving the fire additional \noxygen and making it burn more intensely. \n \nIn extreme cases, magnesium will even burn in \na nitrogen atmosphere, forming magnesium \nnitride. \n \nHalon cannot be used because magnesium \nreacts violently with the chlorine molecules in \nthe gas to form magnesium chloride. \n \nConsequently, special fire-fighting agents are \nrequired for fighting magnesium and other \nflammable metal fires. Because flammable \nmetal fires are considered Class D fires, it is \nimportant \nto \nverify \nthat \nportable \nfire \nextinguishers provided in accordance with this \nsection are labeled as being effective on such \nfires. Similarly, any installed fire-extinguishing \nsystem must be chosen carefully with the focus \non extinguishing agent compatibility with the \nprotected content. \n \nThe form of the material involved in the fire will \ndictate what can be used to extinguish it. The \nmost difficult fire is one involving fines. \nNormally, a dry extinguishing agent is manually \nspread over the fire to smother the burning \nmaterial. Care must be taken, however, to \nmake sure the application does not raise a dust \ncloud that could cause an explosion. \n \nThe long history of magnesium use has \nresulted in a well-documented fire-fighting \nstrategy for each form of magnesium that could \nbe involved in a fire. The Fire official must verify \nthat the user facility is equipped to fight \npotential fires and that emergency response \npersonnel are trained in the hazards they may \nface as well as in the use of the available \nextinguishers. \n \nPrompt control of magnesium fires requires \nready access to fire-extinguishing materials \nand equipment by every operator at every \nworkstation processing the metal. The fire \nextinguisher access travel distance of 23 m \ncorrelates with Section 906. The 9 m travel \ndistance to a stockpiled supply of dry \nextinguishing agent correlates with the travel \ndistance for an extra-hazard occupancy and \nrecognizes the potential need to make \nrepeated trips to the stockpile to bring a \nsufficient amount of agent to accomplish \nextinguishment. \n5906.5.8 \nCollection of chips, turnings and \nfines. Chips, turnings and other fine magnesium \nscrap shall be collected from the pans or spaces \nunder machines and from other places where they \ncollect not less than once each working day. Such \nmaterial shall be placed in a covered, vented steel \ncontainer and removed to an approved location. \n❖ \nThis requirement for collection of highly \nflammable material is really nothing more than \ngood housekeeping. Keeping the working area \nfree of accumulations of fire fuel means that the \nfuel load for any potential fire is minimized. As \nindicated in the commentary to Section \n5906.4.2, because magnesium chips, turnings \nand fines are usually wet with coolant from the \nprocessing operation, there is a possibility of \nhydrogen generation. For this reason, fines \nmust be stored in accordance with Section \n5906.4 and in approved steel containers with \nvented lids to prevent hydrogen buildup. \n \nAs was discussed in Chapter 3, the three \nrequired elements for a fire are fuel, oxygen \nand an ignition source. If any one of these three \nis absent, there will be no fire. Depriving a \npotential fire of its fuel source is one of the \nprimary ways to prevent fires. Following the \nother requirements in this chapter will also \nminimize the oxygen supply and prevent fuel \nfrom coming in contact with ignition sources. \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1762 \n \nso strongly with oxygen that the carbon dioxide \nwill decompose, giving the fire additional \noxygen and making it burn more intensely. \n \nIn extreme cases, magnesium will even burn in \na nitrogen atmosphere, forming magnesium \nnitride. \n \nHalon cannot be used because magnesium \nreacts violently with the chlorine molecules in \nthe gas to form magnesium chloride. \n \nConsequently, special fire-fighting agents are \nrequired for fighting magnesium and other \nflammable metal fires. Because flammable \nmetal fires are considered Class D fires, it is \nimportant \nto \nverify \nthat \nportable \nfire \nextinguishers provided in accordance with this \nsection are labeled as being effective on such \nfires. Similarly, any installed fire-extinguishing \nsystem must be chosen carefully with the focus \non extinguishing agent compatibility with the \nprotected content. \n \nThe form of the material involved in the fire will \ndictate what can be used to extinguish it. The \nmost difficult fire is one involving fines. \nNormally, a dry extinguishing agent is manually \nspread over the fire to smother the burning \nmaterial. Care must be taken, however, to \nmake sure the application does not raise a dust \ncloud that could cause an explosion. \n \nThe long history of magnesium use has \nresulted in a well-documented fire-fighting \nstrategy for each form of magnesium that could \nbe involved in a fire. The Fire official must verify \nthat the user facility is equipped to fight \npotential fires and that emergency response \npersonnel are trained in the hazards they may \nface as well as in the use of the available \nextinguishers. \n \nPrompt control of magnesium fires requires \nready access to fire-extinguishing materials \nand equipment by every operator at every \nworkstation processing the metal. The fire \nextinguisher access travel distance of 23 m \ncorrelates with Section 906. The 9 m travel \ndistance to a stockpiled supply of dry \nextinguishing agent correlates with the travel \ndistance for an extra-hazard occupancy and \nrecognizes the potential need to make \nrepeated trips to the stockpile to bring a \nsufficient amount of agent to accomplish \nextinguishment. \n5906.5.8 \nCollection of chips, turnings and \nfines. Chips, turnings and other fine magnesium \nscrap shall be collected from the pans or spaces \nunder machines and from other places where they \ncollect not less than once each working day. Such \nmaterial shall be placed in a covered, vented steel \ncontainer and removed to an approved location.",
      "commentary": "This requirement for collection of highly \nflammable material is really nothing more than \ngood housekeeping. Keeping the working area \nfree of accumulations of fire fuel means that the \nfuel load for any potential fire is minimized. As \nindicated in the commentary to Section \n5906.4.2, because magnesium chips, turnings \nand fines are usually wet with coolant from the \nprocessing operation, there is a possibility of \nhydrogen generation. For this reason, fines \nmust be stored in accordance with Section \n5906.4 and in approved steel containers with \nvented lids to prevent hydrogen buildup. \n \nAs was discussed in Chapter 3, the three \nrequired elements for a fire are fuel, oxygen \nand an ignition source. If any one of these three \nis absent, there will be no fire. Depriving a \npotential fire of its fuel source is one of the \nprimary ways to prevent fires. Following the \nother requirements in this chapter will also \nminimize the oxygen supply and prevent fuel \nfrom coming in contact with ignition sources. \n-",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 193,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1763 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. CPSC 16 CFR, 1500 44, Method for Testing Extremely Flammable and Flammable Solids. Bethesda, \nMD: Consumer Product Safety Commission, 2001. \n2. Fire Protection Handbook, 20th Ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1763 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. CPSC 16 CFR, 1500 44, Method for Testing Extremely Flammable and Flammable Solids. Bethesda, \nMD: Consumer Product Safety Commission, 2001. \n2. Fire Protection Handbook, 20th Ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 194,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1764 \n \nFIGURES OF CHAPTER 59 \n \n \n \nCommentary FIGURE 5906.5.3 \nA SCHEMATIC DIAGRAM OF WATER PRECIPITATION-TYPE COLLECTOR \n \n \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1764 \n \nFIGURES OF CHAPTER 59 \n \n \n \nCommentary FIGURE 5906.5.3 \nA SCHEMATIC DIAGRAM OF WATER PRECIPITATION-TYPE COLLECTOR \n \n \n-",
      "commentary": "",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 195,
      "text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1765 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1765 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch59",
      "section_id": "sec707"
    },
    {
      "page": 196,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1766 \n \n—HIGHLY TOXIC AND TOXIC MATERIALS \n❖ \nGeneral Comments \n \nToxic and highly toxic materials are addressed \nin the code because of the immediate threat \nthey pose to occupants, others in the vicinity of \na \nbuilding \nand \nfacility \nand emergency \nresponders. As with other health hazard \nmaterials, the solid state is usually the least \nhazardous, while the gaseous form is the most \nhazardous. \n \nMaterials are often listed as being toxic or \nhighly toxic on Safety Data Sheets (SDS). \nThese descriptors do not necessarily mean \nthat the materials would be considered toxic or \nhighly toxic according to the specific definitions \nfound in Chapter 2. Those definitions provide \nspecific criteria that will be discussed in more \ndetail. Generally, the requirements for toxic \nand highly toxic materials are the most \nregulated health hazards in the code. \n \nThis chapter deals with all three states of toxic \nand highly toxic materials: solids, liquids and \ngases. As will be discussed, gases will \ngenerally require treatment systems and \nrelated ventilation systems. \n❖ \nPurpose \n \nThe main purpose of this chapter is, as noted, \nto protect occupants, emergency responders \nand those in the immediate area of the building \nand facility from short term, acute hazards \nassociated with a release of or general \nexposure to toxic and highly toxic materials. \nThe code does not address long-term \nexposure effects. Such issues are addressed \nby agencies such as the Environmental \nProtection Agency (EPA) and Occupational \nSafety and Health Administration (OSHA). \nSECTION 6001 GENERAL \n6001.1 Scope. The storage and use of highly toxic \nand toxic materials shall comply with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Conditions \ninvolving \npesticides \nor \nagricultural products as follows: \n2.1. Application and release of pesticide, \nagricultural products and materials \nintended for use in weed abatement, \nerosion control, soil amendment or \nsimilar applications when applied in \naccordance with the manufacturer’s \ninstruction and label directions. \n2.2. Transportation \nof \npesticides \nin \ncompliance with the governmental \nregulations for Hazardous Materials. \n2.3. Storage in dwellings or private garages \nof \npesticides \nif \nauthorized \nby \nresponsible governmental agency . \n❖ \nThis section states that highly toxic materials \nmust be stored and used in accordance with \nthis chapter. Additionally, it notes that gases \nare subject to the requirements in Chapter 53, \nwhich focuses on the hazards associated with \nthe fact that the material is a compressed gas. \n \nThere are various exceptions to this chapter. \nException 1 is related to the increased \namounts allowed for storage and display in \nGroup M and S occupancies. These increased \namounts apply only to solids and liquids. For \nthis exception to apply, all requirements found \nin Section 5003.11 are applicable. \n \nException 2 is specific to pesticides or other \nagriculture-related products. Essentially, only \nstorage in a building or facility would be \nregulated. \nThe \napplication, \nrelease \nor \ntransportation of such materials would be \nexempt. In terms of application and release, \nregulations are specific to activities such as \nweed \ncontrol, \nerosion \ncontrol \nand \nsoil \namendment. Additionally, pesticides approved \nfor use around homes, gardens, pools, spas \nand patios can be stored without regulation in \nprivate garages and within dwellings. \n6001.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1766 \n \n—HIGHLY TOXIC AND TOXIC MATERIALS",
      "commentary": "General Comments \n \nToxic and highly toxic materials are addressed \nin the code because of the immediate threat \nthey pose to occupants, others in the vicinity of \na \nbuilding \nand \nfacility \nand emergency \nresponders. As with other health hazard \nmaterials, the solid state is usually the least \nhazardous, while the gaseous form is the most \nhazardous. \n \nMaterials are often listed as being toxic or \nhighly toxic on Safety Data Sheets (SDS). \nThese descriptors do not necessarily mean \nthat the materials would be considered toxic or \nhighly toxic according to the specific definitions \nfound in Chapter 2. Those definitions provide \nspecific criteria that will be discussed in more \ndetail. Generally, the requirements for toxic \nand highly toxic materials are the most \nregulated health hazards in the code. \n \nThis chapter deals with all three states of toxic \nand highly toxic materials: solids, liquids and \ngases. As will be discussed, gases will \ngenerally require treatment systems and \nrelated ventilation systems.\n\n❖ Purpose \n \nThe main purpose of this chapter is, as noted, \nto protect occupants, emergency responders \nand those in the immediate area of the building \nand facility from short term, acute hazards \nassociated with a release of or general \nexposure to toxic and highly toxic materials. \nThe code does not address long-term \nexposure effects. Such issues are addressed \nby agencies such as the Environmental \nProtection Agency (EPA) and Occupational \nSafety and Health Administration (OSHA). \nSECTION 6001 GENERAL \n6001.1 Scope. The storage and use of highly toxic \nand toxic materials shall comply with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Conditions \ninvolving \npesticides \nor \nagricultural products as follows: \n2.1. Application and release of pesticide, \nagricultural products and materials \nintended for use in weed abatement, \nerosion control, soil amendment or \nsimilar applications when applied in \naccordance with the manufacturer’s \ninstruction and label directions. \n2.2. Transportation \nof \npesticides \nin \ncompliance with the governmental \nregulations for Hazardous Materials. \n2.3. Storage in dwellings or private garages \nof \npesticides \nif \nauthorized \nby \nresponsible governmental agency .\n\n❖ This section states that highly toxic materials \nmust be stored and used in accordance with \nthis chapter. Additionally, it notes that gases \nare subject to the requirements in Chapter 53, \nwhich focuses on the hazards associated with \nthe fact that the material is a compressed gas. \n \nThere are various exceptions to this chapter. \nException 1 is related to the increased \namounts allowed for storage and display in \nGroup M and S occupancies. These increased \namounts apply only to solids and liquids. For \nthis exception to apply, all requirements found \nin Section 5003.11 are applicable. \n \nException 2 is specific to pesticides or other \nagriculture-related products. Essentially, only \nstorage in a building or facility would be \nregulated. \nThe \napplication, \nrelease \nor \ntransportation of such materials would be \nexempt. In terms of application and release, \nregulations are specific to activities such as \nweed \ncontrol, \nerosion \ncontrol \nand \nsoil \namendment. Additionally, pesticides approved \nfor use around homes, gardens, pools, spas \nand patios can be stored without regulation in \nprivate garages and within dwellings. \n6001.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \n-",
      "chapter_id": "ch60",
      "section_id": "sec6001"
    },
    {
      "page": 197,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1767 \n \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6002 DEFINITIONS \n6002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• CONTAINMENT SYSTEM. \n• CONTAINMENT VESSEL. \n• EXCESS FLOW VALVE. \n• HIGHLY TOXIC. \n• OZONE-GAS GENERATOR. \n• PHYSIOLOGICAL \nWARNING \nTHRESHOLD. \n• REDUCED FLOW VALVE. \n• TOXIC. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 6003 HIGHLY TOXIC AND \nTOXIC SOLIDS AND LIQUIDS \n6003.1 Indoor storage and use. The indoor \nstorage and use of highly toxic and toxic materials \nshall comply with Sections \n6003.1.1through \n6003.1.5.3. \n❖ \nAs noted in the “General Comments” section, \nliquids and solids are dealt with in one section \nand gases are dealt with in another. Generally, \ngases pose a greater hazard because they are \nmore difficult to contain and can have a much \nmore immediate effect. This section contains \nrequirements for indoor storage and use. \nOutdoor storage and use are discussed in \nSection 6003.2. \n6003.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 6001. \n❖ \nThis section sends the code user to the \nappropriate sections when the maximum \nallowable quantities (MAQs) per control area \nhave not been exceeded. As with other \nmaterials, when the MAQs have not been \nexceeded, \nthe \nrequirements \nare \nless \nrestrictive. The code user must comply with \nSection 6001 as well as Sections 5001 and \n5003, which are the general requirements for \nhazardous \nmaterials \nrelated \nto \npermits, \nmaterial classification and management plans, \nhazard \nidentification \nand \nother \nbasic \nrequirements. Section 6003 would not apply. \n6003.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(2) shall be in accordance \nwith Section 6001, Sections 6003.1.3 through \n6003.1.5.3 and Chapter 50. \n❖ \nWhen the MAQs have been exceeded, the \nrequirements in Sections 6001 and 6003 and \nall of Chapter 50 are applicable. \n6003.1.3 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquids shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure. \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501. \n❖ \nThis requirement is specific to highly toxic \nliquids and would require a treatment system to \ncollect and process any vapors that might \nescape if a spill should occur at “normal \ntemperature and pressure (NTP).” In other \nwords, if at normal temperature and pressure \nconditions vapors would not be highly toxic, a \ntreatment system would not be required. The \nfocus of this section is on the inhalation \nhazards associated with highly toxic materials. \nA material may be considered highly toxic by \nskin contact or ingestion but not create an \ninhalation hazard because of the low volatility \nof the liquid. \n6003.1.4 \nIndoor storage. Indoor storage of \nhighly toxic and toxic solids and liquids shall \ncomply with Sections 6003.1.4.1 and 6003.1.4.2. \n❖ \nThis section is specific to indoor storage and \nfocuses on floor surfaces and separation \nrequirements. \n6003.1.4.1 \nFloors. \nIn \naddition \nto \nthe \nrequirements set forth in Section 5004.12, floors of \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1767 \n \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6002 DEFINITIONS \n6002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• CONTAINMENT SYSTEM. \n• CONTAINMENT VESSEL. \n• EXCESS FLOW VALVE. \n• HIGHLY TOXIC. \n• OZONE-GAS GENERATOR. \n• PHYSIOLOGICAL \nWARNING \nTHRESHOLD. \n• REDUCED FLOW VALVE. \n• TOXIC.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 6003 HIGHLY TOXIC AND \nTOXIC SOLIDS AND LIQUIDS \n6003.1 Indoor storage and use. The indoor \nstorage and use of highly toxic and toxic materials \nshall comply with Sections \n6003.1.1through \n6003.1.5.3.\n\n❖ As noted in the “General Comments” section, \nliquids and solids are dealt with in one section \nand gases are dealt with in another. Generally, \ngases pose a greater hazard because they are \nmore difficult to contain and can have a much \nmore immediate effect. This section contains \nrequirements for indoor storage and use. \nOutdoor storage and use are discussed in \nSection 6003.2. \n6003.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 6001.\n\n❖ This section sends the code user to the \nappropriate sections when the maximum \nallowable quantities (MAQs) per control area \nhave not been exceeded. As with other \nmaterials, when the MAQs have not been \nexceeded, \nthe \nrequirements \nare \nless \nrestrictive. The code user must comply with \nSection 6001 as well as Sections 5001 and \n5003, which are the general requirements for \nhazardous \nmaterials \nrelated \nto \npermits, \nmaterial classification and management plans, \nhazard \nidentification \nand \nother \nbasic \nrequirements. Section 6003 would not apply. \n6003.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(2) shall be in accordance \nwith Section 6001, Sections 6003.1.3 through \n6003.1.5.3 and Chapter 50.\n\n❖ When the MAQs have been exceeded, the \nrequirements in Sections 6001 and 6003 and \nall of Chapter 50 are applicable. \n6003.1.3 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquids shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure. \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501.\n\n❖ This requirement is specific to highly toxic \nliquids and would require a treatment system to \ncollect and process any vapors that might \nescape if a spill should occur at “normal \ntemperature and pressure (NTP).” In other \nwords, if at normal temperature and pressure \nconditions vapors would not be highly toxic, a \ntreatment system would not be required. The \nfocus of this section is on the inhalation \nhazards associated with highly toxic materials. \nA material may be considered highly toxic by \nskin contact or ingestion but not create an \ninhalation hazard because of the low volatility \nof the liquid. \n6003.1.4 \nIndoor storage. Indoor storage of \nhighly toxic and toxic solids and liquids shall \ncomply with Sections 6003.1.4.1 and 6003.1.4.2.\n\n❖ This section is specific to indoor storage and \nfocuses on floor surfaces and separation \nrequirements. \n6003.1.4.1 \nFloors. \nIn \naddition \nto \nthe \nrequirements set forth in Section 5004.12, floors of \n-",
      "chapter_id": "ch60",
      "section_id": "sec6002"
    },
    {
      "page": 198,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1768 \n \nstorage areas where highly toxic and toxic liquids \nare stored shall be of liquid-tight construction. \n❖ \nThis requirement increases the likelihood that \nif a highly toxic or toxic liquid comes in contact \nwith the floor of the storage area, it will not soak \nin and be difficult to remove. If concrete is not \nproperly treated, spills could seep into the floor \nand give off vapors over time. The use of liquid-\ntight floors is one of the methods mentioned in \nSection \n5004for \ndrainage \ncontrol \nand \nsecondary containment. The requirements of \nthis section would apply in any case. \n \nThe reference to Section 5004.12 requires the \nfloor to be noncombustible except for the \nsurfacing; therefore, the method used to make \nthe floor liquid tight does not need to be \nnoncombustible. The same requirement is \nstated in Section 5004.2.1. \n6003.1.4.2 \nSeparation—highly toxic solids \nand liquids. In addition to the requirements set \nforth in Section 5003.9.8, highly toxic solids and \nliquids in storage shall be located in approved \nhazardous material storage cabinets or isolated from \nother hazardous material storage by construction in \naccordance with SBC 201. \n❖ \nIn order to reduce the possibility of releasing \nhazardous fumes and vapors due to a fire \ninvolving highly toxic liquids and solids, \nadequate separation from other hazardous \nmaterials is required. This section is intended \nto separate flammable, explosive or other \nhighly reactive materials from all highly toxic \nsolids and liquids. A 1-hour fire barrier, \nconstructed in accordance with Section 707 of \nSBC 201, or a 1-hour horizontal assembly, \nconstructed in accordance with SBC 201 \nSection 711, or both, or an approved \nhazardous material storage cabinet reduces \nthe potential for involvement of highly toxic \nmaterials in a fire involving other hazardous \nmaterials. This section would not allow a \nphysical separation or a fire barrier that \nextended above and to the sides of the \nmaterial, as would be possible with other \nhazardous \nmaterials. \nNote \nthat \nthese \nrequirements are in addition to the code’s \nrequirements for separation of incompatible \nmaterials. See the commentary to Section \n5003.9.8 for further information on that topic. \n6003.1.5 \nIndoor use.  Indoor use of highly \ntoxic and toxic solids and liquids shall comply with \nSections 6003.1.5.1through 6003.1.5.3. \n❖ \nUse is more hazardous than storage because \nthe materials are more susceptible to release. \nThe focus of this particular section is on the \ntransfer of highly toxic liquids and requirements \nfor exhaust ventilation systems where highly \ntoxic and toxic materials are being used. \n6003.1.5.1 \nLiquid transfer. Highly toxic and \ntoxic liquids shall be transferred in accordance with \nSection 5005.1.10. \n❖ \nThis section refers the code user back to \nSection 5005.1.10for requirements on the \ntransfer of liquids with a hazard ranking of 3 or \n4. These liquids can be transferred using \nseveral different methods, including safety \ncans, \nclosed \npiping, \napproved \npump \narrangements, an approved engineered liquid \ntransfer system or, under certain conditions, by \ngravity. It should be noted that Section \n5005.1.10prohibits highly toxic liquids from \nbeing transferred where gravity feed is involved \nregardless of the safeguards. There are \nexceptions for small amounts of liquids [5 liters \nfor a hazard ranking of 4 and 20 liters for a \nhazard ranking of 3]. Section 5005.1.10 is also \nreferenced in Section 6003.2.6for outdoor \nliquid transfer. \n6003.1.5.2 \nExhaust ventilation for open \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nopen systems in accordance with Section 5005.2.1.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors. \n❖ \nThis section requires any open use of highly \ntoxic or toxic liquids to be properly ventilated \nand refers to Section 5005.2.1.1. That section \ncontains the general ventilation requirements \nfor open systems using gases, liquids or solids \nwith a hazard ranking of 3 or 4. Essentially, it \nrequires that vapors be captured at the point of \ngeneration. \n \nThe exceptions to both Sections 5005.2.1.1 \nand 6003.1.5.2 state that liquids that do not \nproduce hazardous vapors, mists or fumes \nneed not comply with these ventilation \nrequirements. Much of this will depend on the \nvolatility of the liquid, the degree of hazard of \nthe liquid and how it is used. \n6003.1.5.3 \nExhaust ventilation for closed \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nclosed systems in accordance with Section \n5005.2.2.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors. \n❖ \nSection \n5005.2.2.2requires \nventilation \nin \naccordance with Section 5005.1.1 if the closed \nsystem is designed to be opened during normal \noperations. Section 5005.1.1 is for open \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1768 \n \nstorage areas where highly toxic and toxic liquids \nare stored shall be of liquid-tight construction.",
      "commentary": "This requirement increases the likelihood that \nif a highly toxic or toxic liquid comes in contact \nwith the floor of the storage area, it will not soak \nin and be difficult to remove. If concrete is not \nproperly treated, spills could seep into the floor \nand give off vapors over time. The use of liquid-\ntight floors is one of the methods mentioned in \nSection \n5004for \ndrainage \ncontrol \nand \nsecondary containment. The requirements of \nthis section would apply in any case. \n \nThe reference to Section 5004.12 requires the \nfloor to be noncombustible except for the \nsurfacing; therefore, the method used to make \nthe floor liquid tight does not need to be \nnoncombustible. The same requirement is \nstated in Section 5004.2.1. \n6003.1.4.2 \nSeparation—highly toxic solids \nand liquids. In addition to the requirements set \nforth in Section 5003.9.8, highly toxic solids and \nliquids in storage shall be located in approved \nhazardous material storage cabinets or isolated from \nother hazardous material storage by construction in \naccordance with SBC 201.\n\n❖ In order to reduce the possibility of releasing \nhazardous fumes and vapors due to a fire \ninvolving highly toxic liquids and solids, \nadequate separation from other hazardous \nmaterials is required. This section is intended \nto separate flammable, explosive or other \nhighly reactive materials from all highly toxic \nsolids and liquids. A 1-hour fire barrier, \nconstructed in accordance with Section 707 of \nSBC 201, or a 1-hour horizontal assembly, \nconstructed in accordance with SBC 201 \nSection 711, or both, or an approved \nhazardous material storage cabinet reduces \nthe potential for involvement of highly toxic \nmaterials in a fire involving other hazardous \nmaterials. This section would not allow a \nphysical separation or a fire barrier that \nextended above and to the sides of the \nmaterial, as would be possible with other \nhazardous \nmaterials. \nNote \nthat \nthese \nrequirements are in addition to the code’s \nrequirements for separation of incompatible \nmaterials. See the commentary to Section \n5003.9.8 for further information on that topic. \n6003.1.5 \nIndoor use.  Indoor use of highly \ntoxic and toxic solids and liquids shall comply with \nSections 6003.1.5.1through 6003.1.5.3.\n\n❖ Use is more hazardous than storage because \nthe materials are more susceptible to release. \nThe focus of this particular section is on the \ntransfer of highly toxic liquids and requirements \nfor exhaust ventilation systems where highly \ntoxic and toxic materials are being used. \n6003.1.5.1 \nLiquid transfer. Highly toxic and \ntoxic liquids shall be transferred in accordance with \nSection 5005.1.10.\n\n❖ This section refers the code user back to \nSection 5005.1.10for requirements on the \ntransfer of liquids with a hazard ranking of 3 or \n4. These liquids can be transferred using \nseveral different methods, including safety \ncans, \nclosed \npiping, \napproved \npump \narrangements, an approved engineered liquid \ntransfer system or, under certain conditions, by \ngravity. It should be noted that Section \n5005.1.10prohibits highly toxic liquids from \nbeing transferred where gravity feed is involved \nregardless of the safeguards. There are \nexceptions for small amounts of liquids [5 liters \nfor a hazard ranking of 4 and 20 liters for a \nhazard ranking of 3]. Section 5005.1.10 is also \nreferenced in Section 6003.2.6for outdoor \nliquid transfer. \n6003.1.5.2 \nExhaust ventilation for open \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nopen systems in accordance with Section 5005.2.1.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors.\n\n❖ This section requires any open use of highly \ntoxic or toxic liquids to be properly ventilated \nand refers to Section 5005.2.1.1. That section \ncontains the general ventilation requirements \nfor open systems using gases, liquids or solids \nwith a hazard ranking of 3 or 4. Essentially, it \nrequires that vapors be captured at the point of \ngeneration. \n \nThe exceptions to both Sections 5005.2.1.1 \nand 6003.1.5.2 state that liquids that do not \nproduce hazardous vapors, mists or fumes \nneed not comply with these ventilation \nrequirements. Much of this will depend on the \nvolatility of the liquid, the degree of hazard of \nthe liquid and how it is used. \n6003.1.5.3 \nExhaust ventilation for closed \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nclosed systems in accordance with Section \n5005.2.2.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors.\n\n❖ Section \n5005.2.2.2requires \nventilation \nin \naccordance with Section 5005.1.1 if the closed \nsystem is designed to be opened during normal \noperations. Section 5005.1.1 is for open \n-",
      "chapter_id": "ch60",
      "section_id": "sec707"
    },
    {
      "page": 199,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1769 \n \nsystems using materials with a hazard ranking \nof 3 or 4. The same exception is stated in \nSection 6003.1.5.2, which exempts liquids that \ndo not produce highly toxic or toxic fumes, \nvapors or mists (see commentary, Section \n6003.1.5.2). \n6003.2 Outdoor storage and use. Outdoor storage \nand use of highly toxic and toxic materials shall \ncomply with Sections 6003.2.1 through 6003.2.6. \n❖ \nOutdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the vapors can disperse more easily \nto the atmosphere, posing less of a hazard to \noccupants and those in the vicinity of the \nbuilding. Because the materials are located \noutside, however, there are other exposure \nconcerns, such as weather and location of \nstorage and use. \n6003.2.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 6001. \n❖ \nAs with indoor storage and use, when the \nMAQs have not been exceeded, the only \nrequirements are those found in Section 6001 \nand the general requirements of Chapter 50. \nThese requirements address issues such as \npermits, hazardous materials plans, pipe \nconnections (especially with health-hazard \nranking materials of 3 or 4), facility closures \nand hazard identification and signage. \n6003.2.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(4) shall be in accordance \nwith Sections 6001 and 6003.2 and Chapter 50. \n❖ \nWhen the MAQs have been exceeded for the \noutdoor control areas, the requirements \nbecome more extensive. More specifically, \ncompliance with Section 6003.2 is required in \naddition to Section 6001and Chapter 50, as \napplicable. \n6003.2.3 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage of highly toxic or toxic solids and liquids \nshall be in accordance with Sections 6003.2.3.1 and \n6003.2.3.2. \n❖ \nThis section sets general requirements for \nstorage locations and the need for treatment \nsystems to collect vapors from highly toxic \nliquids. \n6003.2.3.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic solids and liquids shall not \nbe located within 6 meters of lot lines, public \nstreets, public alleys, public ways, exit discharges \nor exterior wall openings. A 2-hour fire barrier \nwithout openings or penetrations extending not less \nthan 750 mm above and to the sides of the storage is \nallowed in lieu of such distance. The wall shall \neither be an independent structure, or the exterior \nwall of the building adjacent to the storage area. \n❖ \nThis section requires that toxic and highly toxic \nsolids and liquids be at least 6 m from possible \nexposure hazards, such as an exit discharge. \nThe intent is to avoid health hazards for \nbuilding occupants, emergency responders \nand others in the immediate area. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. The wall can be \neither freestanding or a wall of the building that \nfits the requirements as a 2-hour fire barrier \nwithout openings. Generally, this wall and the \ndistance requirements are for the protection of \nthe toxic and highly toxic liquids and solids from \nfire exposures that could lead to the release of \nmaterials. Additionally, both methods allowed \nin this section result in a separation (by either \ndistance or construction) from people to reduce \nthe likelihood of contact with hazards. \n6003.2.3.2 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquid shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure (NTP). \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501. \n❖ \nThis section is the same as Section 6003.1.3 \nfor indoor storage and the use of highly toxic \nliquids (see commentary, Section 6003.1.3). \n6003.2.4 \nOutdoor storage piles. Outdoor \nstorage piles of highly toxic and toxic solids and \nliquids shall be separated into piles not larger than \n71 m3. Aisle widths between piles shall be not less \nthan one-half the height of the pile or 3 meters, \nwhichever is greater. \n❖ \nThe requirement in this section seeks to reduce \nthe hazard level of a release of highly toxic and \ntoxic liquids and solids by reducing the amount \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1769 \n \nsystems using materials with a hazard ranking \nof 3 or 4. The same exception is stated in \nSection 6003.1.5.2, which exempts liquids that \ndo not produce highly toxic or toxic fumes, \nvapors or mists (see commentary, Section \n6003.1.5.2). \n6003.2 Outdoor storage and use. Outdoor storage \nand use of highly toxic and toxic materials shall \ncomply with Sections 6003.2.1 through 6003.2.6.",
      "commentary": "Outdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the vapors can disperse more easily \nto the atmosphere, posing less of a hazard to \noccupants and those in the vicinity of the \nbuilding. Because the materials are located \noutside, however, there are other exposure \nconcerns, such as weather and location of \nstorage and use. \n6003.2.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 6001.\n\n❖ As with indoor storage and use, when the \nMAQs have not been exceeded, the only \nrequirements are those found in Section 6001 \nand the general requirements of Chapter 50. \nThese requirements address issues such as \npermits, hazardous materials plans, pipe \nconnections (especially with health-hazard \nranking materials of 3 or 4), facility closures \nand hazard identification and signage. \n6003.2.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(4) shall be in accordance \nwith Sections 6001 and 6003.2 and Chapter 50.\n\n❖ When the MAQs have been exceeded for the \noutdoor control areas, the requirements \nbecome more extensive. More specifically, \ncompliance with Section 6003.2 is required in \naddition to Section 6001and Chapter 50, as \napplicable. \n6003.2.3 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage of highly toxic or toxic solids and liquids \nshall be in accordance with Sections 6003.2.3.1 and \n6003.2.3.2.\n\n❖ This section sets general requirements for \nstorage locations and the need for treatment \nsystems to collect vapors from highly toxic \nliquids. \n6003.2.3.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic solids and liquids shall not \nbe located within 6 meters of lot lines, public \nstreets, public alleys, public ways, exit discharges \nor exterior wall openings. A 2-hour fire barrier \nwithout openings or penetrations extending not less \nthan 750 mm above and to the sides of the storage is \nallowed in lieu of such distance. The wall shall \neither be an independent structure, or the exterior \nwall of the building adjacent to the storage area.\n\n❖ This section requires that toxic and highly toxic \nsolids and liquids be at least 6 m from possible \nexposure hazards, such as an exit discharge. \nThe intent is to avoid health hazards for \nbuilding occupants, emergency responders \nand others in the immediate area. \n \nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. The wall can be \neither freestanding or a wall of the building that \nfits the requirements as a 2-hour fire barrier \nwithout openings. Generally, this wall and the \ndistance requirements are for the protection of \nthe toxic and highly toxic liquids and solids from \nfire exposures that could lead to the release of \nmaterials. Additionally, both methods allowed \nin this section result in a separation (by either \ndistance or construction) from people to reduce \nthe likelihood of contact with hazards. \n6003.2.3.2 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquid shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure (NTP). \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501.\n\n❖ This section is the same as Section 6003.1.3 \nfor indoor storage and the use of highly toxic \nliquids (see commentary, Section 6003.1.3). \n6003.2.4 \nOutdoor storage piles. Outdoor \nstorage piles of highly toxic and toxic solids and \nliquids shall be separated into piles not larger than \n71 m3. Aisle widths between piles shall be not less \nthan one-half the height of the pile or 3 meters, \nwhichever is greater.\n\n❖ The requirement in this section seeks to reduce \nthe hazard level of a release of highly toxic and \ntoxic liquids and solids by reducing the amount \n-",
      "chapter_id": "ch60",
      "section_id": "sec707"
    },
    {
      "page": 200,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1770 \n \nallowed in a single pile. Additionally, minimum \nseparations between piles are required. These \nseparations serve both as a fire barrier and as \naccess for emergency responders. If the piles \nbecome too large, they become difficult to \nmanage if a release should happen or a fire \nshould occur. \n6003.2.5 \nWeather protection for highly \ntoxic liquids and solids—outdoor storage or use. \nWhere overhead weather protection is provided for \noutdoor storage or use of highly toxic liquids or \nsolids, and the weather protection is attached to a \nbuilding, the storage or use area shall either be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, or storage or use vessels shall be fire \nresistive. Weather protection shall be provided in \naccordance with Section 5004.13for storage and \nSection 5005.3.9for use. \n❖ \nThis section is specific to outdoor storage or \nuse of highly toxic liquids and solids when they \nare located in an area with weather protection \nattached to a building. The storage or use must \nbe either sprinklered or placed within fire-\nresistive containers. Because the storage or \nuse area is next to the building, the concern for \na fire and the potential release of liquids and \nsolids is greater. This poses a hazard to both \nbuilding \noccupants \nand \nemergency \nresponders. \nSection 5004.13contains the \ngeneral requirements for weather-protected \nstorage \nand \nreferences \nthe \nweather protection provisions of SBC 201, \nSection 414.6.1. \n6003.2.6 \nOutdoor liquid transfer. Highly \ntoxic and toxic liquids shall be transferred in \naccordance with Section 5005.1.10. \n❖ \nThis section refers to Section 5005.1.10 for the \ngeneral requirements for liquid transfer. The \nsame reference is used in Section 6003.1.5.1 \nfor indoor liquid transfer (see commentary, \nSection 6003.1.5.1). \nSECTION 6004 HIGHLY TOXIC AND \nTOXIC COMPRESSED GASES \n6004.1 General. The storage and use of highly \ntoxic and toxic compressed gases shall comply with \nthis section. \n❖ \nThis section requires all highly toxic and toxic \ngases to comply with the following subsections. \n6004.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of highly toxic and toxic compressed gases \nin certain occupancies shall be subject to the \nlimitations contained in Sections 6004.1.1.1 through \n6004.1.1.3. \n❖ \nThis section places additional limitations on the \nstorage and use of toxic and highly toxic gases \nin several occupancy types and uses. These \nare further restrictions on the MAQs given in \nChapter 50. \n6004.1.1.1 \nGroup A, E, I or U occupancies. \nToxic and highly toxic compressed gases shall not \nbe stored or used within Group A, E, I or U \noccupancies. \nException: Cylinders not exceeding 0.566 m3 at \nnormal temperature and pressure (NTP) are \nallowed within gas cabinets or fume hoods. \n❖ \nThis section prohibits having any large \nquantities of highly toxic and toxic gases in \nthese occupancies. With the exception of \nGroup U, these are occupancies that have \ntypically \nhigh \noccupant \ndensities \nor \na \nvulnerable population. The prohibition for \nGroup U occupancies is likely related to the \npotential lack of supervision and the types of \nmaterials that are likely to be stored along with \nsuch gases. \n \nThe exception to this section allows small \namounts of gases if they are stored or used \nwithin gas cabinets or fume hoods. The \nallowance for small cylinders results from the \nsmall potential for release when they are stored \nin a cabinet or used within a fume hood and the \nprobability that the volume of the release would \nbe low. \n6004.1.1.2 \nGroup R occupancies. Toxic and \nhighly toxic compressed gases shall not be stored or \nused in Group R occupancies. \n❖ \nThis section prohibits the storage and use of \nhighly toxic and toxic gases in all Group R \noccupancies without exception. Group R \noccupancies cover a wide variety of dwelling-\ntype occupancies, such as one-and two-family \ndwellings, apartment buildings, hotels, motels, \netc. The hazards posed by the storage and use \nof toxic or highly toxic gases would be much \nhigher than would reasonably be anticipated by \nthe occupants. \n6004.1.1.3 \nOffices, \nretail \nsales \nand \nclassrooms. Toxic and highly toxic compressed \ngases shall not be stored or used in offices, retail \nsales or classroom portions of Group B, F, M or S \noccupancies. \nException: In classrooms of Group B occupancies, \ncylinders with a capacity not exceeding 0.566 m3 at \nNTP are allowed in gas cabinets or fume hoods. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1770 \n \nallowed in a single pile. Additionally, minimum \nseparations between piles are required. These \nseparations serve both as a fire barrier and as \naccess for emergency responders. If the piles \nbecome too large, they become difficult to \nmanage if a release should happen or a fire \nshould occur. \n6003.2.5 \nWeather protection for highly \ntoxic liquids and solids—outdoor storage or use. \nWhere overhead weather protection is provided for \noutdoor storage or use of highly toxic liquids or \nsolids, and the weather protection is attached to a \nbuilding, the storage or use area shall either be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, or storage or use vessels shall be fire \nresistive. Weather protection shall be provided in \naccordance with Section 5004.13for storage and \nSection 5005.3.9for use.",
      "commentary": "This section is specific to outdoor storage or \nuse of highly toxic liquids and solids when they \nare located in an area with weather protection \nattached to a building. The storage or use must \nbe either sprinklered or placed within fire-\nresistive containers. Because the storage or \nuse area is next to the building, the concern for \na fire and the potential release of liquids and \nsolids is greater. This poses a hazard to both \nbuilding \noccupants \nand \nemergency \nresponders. \nSection 5004.13contains the \ngeneral requirements for weather-protected \nstorage \nand \nreferences \nthe \nweather protection provisions of SBC 201, \nSection 414.6.1. \n6003.2.6 \nOutdoor liquid transfer. Highly \ntoxic and toxic liquids shall be transferred in \naccordance with Section 5005.1.10.\n\n❖ This section refers to Section 5005.1.10 for the \ngeneral requirements for liquid transfer. The \nsame reference is used in Section 6003.1.5.1 \nfor indoor liquid transfer (see commentary, \nSection 6003.1.5.1). \nSECTION 6004 HIGHLY TOXIC AND \nTOXIC COMPRESSED GASES \n6004.1 General. The storage and use of highly \ntoxic and toxic compressed gases shall comply with \nthis section.\n\n❖ This section requires all highly toxic and toxic \ngases to comply with the following subsections. \n6004.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of highly toxic and toxic compressed gases \nin certain occupancies shall be subject to the \nlimitations contained in Sections 6004.1.1.1 through \n6004.1.1.3.\n\n❖ This section places additional limitations on the \nstorage and use of toxic and highly toxic gases \nin several occupancy types and uses. These \nare further restrictions on the MAQs given in \nChapter 50. \n6004.1.1.1 \nGroup A, E, I or U occupancies. \nToxic and highly toxic compressed gases shall not \nbe stored or used within Group A, E, I or U \noccupancies. \nException: Cylinders not exceeding 0.566 m3 at \nnormal temperature and pressure (NTP) are \nallowed within gas cabinets or fume hoods.\n\n❖ This section prohibits having any large \nquantities of highly toxic and toxic gases in \nthese occupancies. With the exception of \nGroup U, these are occupancies that have \ntypically \nhigh \noccupant \ndensities \nor \na \nvulnerable population. The prohibition for \nGroup U occupancies is likely related to the \npotential lack of supervision and the types of \nmaterials that are likely to be stored along with \nsuch gases. \n \nThe exception to this section allows small \namounts of gases if they are stored or used \nwithin gas cabinets or fume hoods. The \nallowance for small cylinders results from the \nsmall potential for release when they are stored \nin a cabinet or used within a fume hood and the \nprobability that the volume of the release would \nbe low. \n6004.1.1.2 \nGroup R occupancies. Toxic and \nhighly toxic compressed gases shall not be stored or \nused in Group R occupancies.\n\n❖ This section prohibits the storage and use of \nhighly toxic and toxic gases in all Group R \noccupancies without exception. Group R \noccupancies cover a wide variety of dwelling-\ntype occupancies, such as one-and two-family \ndwellings, apartment buildings, hotels, motels, \netc. The hazards posed by the storage and use \nof toxic or highly toxic gases would be much \nhigher than would reasonably be anticipated by \nthe occupants. \n6004.1.1.3 \nOffices, \nretail \nsales \nand \nclassrooms. Toxic and highly toxic compressed \ngases shall not be stored or used in offices, retail \nsales or classroom portions of Group B, F, M or S \noccupancies. \nException: In classrooms of Group B occupancies, \ncylinders with a capacity not exceeding 0.566 m3 at \nNTP are allowed in gas cabinets or fume hoods. \n-",
      "chapter_id": "ch60",
      "section_id": "sec6004"
    }
  ],
  "sections": [
    {
      "id": "ch55",
      "number": "55",
      "title": "CRYOGENIC FLUIDS",
      "level": 1,
      "page_start": 1,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub5503.3",
      "number": "5503.3",
      "title": "Pressure relief vent piping",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub5503.4",
      "number": "5503.4",
      "title": "Marking",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub5503.3.1",
      "number": "5503.3.1",
      "title": "Sizing",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub5503.3"
    },
    {
      "id": "sub5503.3.2",
      "number": "5503.3.2",
      "title": "Arrangement",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub5503.3"
    },
    {
      "id": "sub5503.5",
      "number": "5503.5",
      "title": "Security",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": null
    },
    {
      "id": "sub5503.4.5",
      "number": "5503.4.5",
      "title": "Identification of piping systems",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub5503.4"
    },
    {
      "id": "sub5503.5.1",
      "number": "5503.5.1",
      "title": "Security of areas",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub5503.5"
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "and the commentary to Section",
      "level": 2,
      "page_start": 3,
      "page_end": 107,
      "parent_id": "ch55"
    },
    {
      "id": "sub5503.7",
      "number": "5503.7",
      "title": "Service and repair",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub5503.5.4",
      "number": "5503.5.4",
      "title": "Physical protection",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub5503.5"
    },
    {
      "id": "sub5503.6.1",
      "number": "5503.6.1",
      "title": "Location",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub5503.7.1",
      "number": "5503.7.1",
      "title": "Containers",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub5503.7"
    },
    {
      "id": "sub5503.7.2",
      "number": "5503.7.2",
      "title": "Systems",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub5503.7"
    },
    {
      "id": "sec5504",
      "number": "5504",
      "title": "STORAGE",
      "level": 2,
      "page_start": 4,
      "page_end": 6,
      "parent_id": "ch55"
    },
    {
      "id": "sub5503.8",
      "number": "5503.8",
      "title": "Unauthorized use",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub5503.9",
      "number": "5503.9",
      "title": "Leaks, damage and corrosion",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub5503.10",
      "number": "5503.10",
      "title": "Lighting",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub5504.1",
      "number": "5504.1",
      "title": "General",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.2.1",
      "number": "5504.2.1",
      "title": "Stationary containers",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.2.1.1",
      "number": "5504.2.1.1",
      "title": "Containers",
      "level": 5,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub5504.2.1"
    },
    {
      "id": "sub5504.2.1.2",
      "number": "5504.2.1.2",
      "title": "Construction of indoor areas",
      "level": 5,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub5504.2.1"
    },
    {
      "id": "sub5504.2.1.3",
      "number": "5504.2.1.3",
      "title": "Ventilation",
      "level": 5,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub5504.2.1"
    },
    {
      "id": "sub5504.3",
      "number": "5504.3",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.2.2.1",
      "number": "5504.2.2.1",
      "title": "Containers",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.2.2.2",
      "number": "5504.2.2.2",
      "title": "Construction of indoor areas",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.2.2.3",
      "number": "5504.2.2.3",
      "title": "Ventilation",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.3.1.2",
      "number": "5504.3.1.2",
      "title": "applies to portable containers",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.3.1.1",
      "number": "5504.3.1.1",
      "title": "Stationary containers",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec5504"
    },
    {
      "id": "sub5504.3.1.1.1",
      "number": "5504.3.1.1.1",
      "title": "Point-of-fill connections",
      "level": 6,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub5504.3.1.1"
    },
    {
      "id": "sub5504.3.1.1.3",
      "number": "5504.3.1.1.3",
      "title": "Location",
      "level": 6,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub5504.3.1.1"
    },
    {
      "id": "sub5504.3.1.1.5",
      "number": "5504.3.1.1.5",
      "title": "Drainage",
      "level": 6,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub5504.3.1.1"
    },
    {
      "id": "sub5504.3.1.2.2",
      "number": "5504.3.1.2.2",
      "title": "Surfaces beneath containers",
      "level": 6,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub5504.3.1.2"
    },
    {
      "id": "sec5505",
      "number": "5505",
      "title": "USE AND HANDLING",
      "level": 2,
      "page_start": 7,
      "page_end": 14,
      "parent_id": "ch55"
    },
    {
      "id": "sub5505.1",
      "number": "5505.1",
      "title": "General",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.1.2",
      "number": "5505.1.2",
      "title": "Piping systems",
      "level": 4,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5505.1"
    },
    {
      "id": "sub5505.1.2.1",
      "number": "5505.1.2.1",
      "title": "Design and construction",
      "level": 5,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5505.1.2.2",
      "number": "5505.1.2.2",
      "title": "Joints",
      "level": 5,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5505.1.2.3",
      "number": "5505.1.2.3",
      "title": "Valves and accessory equipment",
      "level": 5,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5504.3.1.2.3",
      "number": "5504.3.1.2.3",
      "title": "Drainage",
      "level": 6,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5504.3.1.2"
    },
    {
      "id": "sub5505.1.2.3.1",
      "number": "5505.1.2.3.1",
      "title": "Shutoff valves on containers",
      "level": 6,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub5505.1.2.3"
    },
    {
      "id": "sub5505.2",
      "number": "5505.2",
      "title": "Indoor use",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.3",
      "number": "5505.3",
      "title": "Outdoor use",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.3.1",
      "number": "5505.3.1",
      "title": "Separation",
      "level": 4,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub5505.3"
    },
    {
      "id": "sub5505.1.2.4",
      "number": "5505.1.2.4",
      "title": "Physical protection and support",
      "level": 5,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5505.1.2.5",
      "number": "5505.1.2.5",
      "title": "Corrosion protection",
      "level": 5,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5505.1.2.6",
      "number": "5505.1.2.6",
      "title": "Testing",
      "level": 5,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub5505.1.2"
    },
    {
      "id": "sub5505.1.2.3.2",
      "number": "5505.1.2.3.2",
      "title": "Shutoff valves on piping",
      "level": 6,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub5505.1.2.3"
    },
    {
      "id": "sub5505.4",
      "number": "5505.4",
      "title": "Filling and dispensing",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.5",
      "number": "5505.5",
      "title": "Handling",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.4.3",
      "number": "5505.4.3",
      "title": "Limit controls",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub5505.4"
    },
    {
      "id": "sub5505.5.1",
      "number": "5505.5.1",
      "title": "Carts and trucks",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub5505.5"
    },
    {
      "id": "sub5505.4.1.1",
      "number": "5505.4.1.1",
      "title": "Ventilation",
      "level": 5,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.4.1.2",
      "number": "5505.4.1.2",
      "title": "Piping systems",
      "level": 5,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec5505"
    },
    {
      "id": "sub5505.5.2",
      "number": "5505.5.2",
      "title": "Closed containers",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub5505.5"
    },
    {
      "id": "ch56",
      "number": "56",
      "title": "EXPLOSIVES AND FIREWORKS",
      "level": 1,
      "page_start": 14,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sec5601",
      "number": "5601",
      "title": "GENERAL",
      "level": 2,
      "page_start": 15,
      "page_end": 21,
      "parent_id": "ch56"
    },
    {
      "id": "sub5601.1",
      "number": "5601.1",
      "title": "Scope",
      "level": 3,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.1.1",
      "number": "5601.1.1",
      "title": "Explosive material standard",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub5601.1"
    },
    {
      "id": "sub5601.1.2",
      "number": "5601.1.2",
      "title": "Explosive material terminals",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub5601.1"
    },
    {
      "id": "sub5601.1.3",
      "number": "5601.1.3",
      "title": "Fireworks",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub5601.1"
    },
    {
      "id": "sub5601.2",
      "number": "5601.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.1.4",
      "number": "5601.1.4",
      "title": "Rocketry",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub5601.1"
    },
    {
      "id": "sub5601.1.5",
      "number": "5601.1.5",
      "title": "Ammonium nitrate",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub5601.1"
    },
    {
      "id": "sub5601.2.1",
      "number": "5601.2.1",
      "title": "Residential uses",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub5601.2"
    },
    {
      "id": "sub5601.2.2",
      "number": "5601.2.2",
      "title": "Sale and retail display",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub5601.2"
    },
    {
      "id": "sub5601.2.3",
      "number": "5601.2.3",
      "title": "Permit restrictions",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub5601.2"
    },
    {
      "id": "sub5601.3",
      "number": "5601.3",
      "title": "Prohibited explosives",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.2.4",
      "number": "5601.2.4",
      "title": "Financial responsibility",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub5601.2"
    },
    {
      "id": "sub5601.2.4.1",
      "number": "5601.2.4.1",
      "title": "Blasting",
      "level": 5,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub5601.2.4"
    },
    {
      "id": "sub5601.2.4.2",
      "number": "5601.2.4.2",
      "title": "Fireworks display",
      "level": 5,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub5601.2.4"
    },
    {
      "id": "sub5601.4",
      "number": "5601.4",
      "title": "Qualifications",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.5",
      "number": "5601.5",
      "title": "Supervision",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.6",
      "number": "5601.6",
      "title": "Notification",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5601.7",
      "number": "5601.7",
      "title": "Seizure",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec5601"
    },
    {
      "id": "sub5605.3",
      "number": "5605.3",
      "title": "as appropriate",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": null
    },
    {
      "id": "sec5602",
      "number": "5602",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "ch56"
    },
    {
      "id": "sub5602.1",
      "number": "5602.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec5602"
    },
    {
      "id": "sec5603",
      "number": "5603",
      "title": "RECORD KEEPING AND",
      "level": 2,
      "page_start": 23,
      "page_end": 30,
      "parent_id": "ch56"
    },
    {
      "id": "sub5603.1",
      "number": "5603.1",
      "title": "General",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.2",
      "number": "5603.2",
      "title": "Transaction record",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.3",
      "number": "5603.3",
      "title": "Loss, theft or unauthorized removal",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.4",
      "number": "5603.4",
      "title": "Accidents",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.5",
      "number": "5603.5",
      "title": "Misfires",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.6",
      "number": "5603.6",
      "title": "Hazard communication",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5603.7",
      "number": "5603.7",
      "title": "Safety rules",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec5603"
    },
    {
      "id": "sub5604.1",
      "number": "5604.1",
      "title": "General",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": null
    },
    {
      "id": "sub5604.3",
      "number": "5604.3",
      "title": "Magazines",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": null
    },
    {
      "id": "sub5604.4",
      "number": "5604.4",
      "title": "Prohibited storage",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": null
    },
    {
      "id": "sub5604.5",
      "number": "5604.5",
      "title": "Location",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": null
    },
    {
      "id": "sub5604.3.3",
      "number": "5604.3.3",
      "title": "Detonating cord",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub5604.3"
    },
    {
      "id": "sub5604.5.1",
      "number": "5604.5.1",
      "title": "Indoor magazines",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub5604.5"
    },
    {
      "id": "sub5604.5.1.2",
      "number": "5604.5.1.2",
      "title": "Construction",
      "level": 5,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.5.1.3",
      "number": "5604.5.1.3",
      "title": "Quantity limit",
      "level": 5,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.5.1.4",
      "number": "5604.5.1.4",
      "title": "Prohibited use",
      "level": 5,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.5.1.5",
      "number": "5604.5.1.5",
      "title": "Location",
      "level": 5,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.5.1.6",
      "number": "5604.5.1.6",
      "title": "Number",
      "level": 5,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.5.1.7",
      "number": "5604.5.1.7",
      "title": "Separation distance",
      "level": 5,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub5604.5.1"
    },
    {
      "id": "sub5604.6",
      "number": "5604.6",
      "title": "Construction",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub5604.6.1",
      "number": "5604.6.1",
      "title": "Drainage",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub5604.6"
    },
    {
      "id": "sub5604.6.2",
      "number": "5604.6.2",
      "title": "Heating",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub5604.6"
    },
    {
      "id": "sub5604.6.3",
      "number": "5604.6.3",
      "title": "Lighting",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub5604.6"
    },
    {
      "id": "sub5604.6.4",
      "number": "5604.6.4",
      "title": "Nonsparking materials",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub5604.6"
    },
    {
      "id": "sub5604.5.2.1",
      "number": "5604.5.2.1",
      "title": "Separation",
      "level": 5,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub5604.5.2.2",
      "number": "5604.5.2.2",
      "title": "Grouped magazines",
      "level": 5,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub5604.5.3.1",
      "number": "5604.5.3.1",
      "title": "Location",
      "level": 5,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub5604.5.3.2",
      "number": "5604.5.3.2",
      "title": "Supervision",
      "level": 5,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub5604.7",
      "number": "5604.7",
      "title": "Operation",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": null
    },
    {
      "id": "sub5604.6.5",
      "number": "5604.6.5",
      "title": "Signs and placards",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub5604.6"
    },
    {
      "id": "sub5604.7.1",
      "number": "5604.7.1",
      "title": "Security",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.2",
      "number": "5604.7.2",
      "title": "Open flames and lights",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.6.5.1",
      "number": "5604.6.5.1",
      "title": "Access road signs",
      "level": 5,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub5604.6.5"
    },
    {
      "id": "sub5604.6.5.2",
      "number": "5604.6.5.2",
      "title": "Placards",
      "level": 5,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub5604.6.5"
    },
    {
      "id": "sub5604.7.3",
      "number": "5604.7.3",
      "title": "Brush",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.6",
      "number": "5604.7.6",
      "title": "Tools and equipment",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.7",
      "number": "5604.7.7",
      "title": "Contents",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.8",
      "number": "5604.7.8",
      "title": "Compatibility",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.9",
      "number": "5604.7.9",
      "title": "Stock rotation",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub5604.7"
    },
    {
      "id": "sub5604.7.5.1",
      "number": "5604.7.5.1",
      "title": "Storage of opened packages",
      "level": 5,
      "page_start": 29,
      "page_end": 29,
      "parent_id": null
    },
    {
      "id": "sub5604.7.5.2",
      "number": "5604.7.5.2",
      "title": "Nonsparking tools",
      "level": 5,
      "page_start": 29,
      "page_end": 29,
      "parent_id": null
    },
    {
      "id": "sub5604.7.5.3",
      "number": "5604.7.5.3",
      "title": "Disposal of packaging",
      "level": 5,
      "page_start": 29,
      "page_end": 29,
      "parent_id": null
    },
    {
      "id": "sub5604.8",
      "number": "5604.8",
      "title": "Maintenance",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": null
    },
    {
      "id": "sub5604.9",
      "number": "5604.9",
      "title": "Inspection",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": null
    },
    {
      "id": "sub5604.10",
      "number": "5604.10",
      "title": "Disposal of explosive materials",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": null
    },
    {
      "id": "sub5604.8.1",
      "number": "5604.8.1",
      "title": "Housekeeping",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub5604.8"
    },
    {
      "id": "sub5604.8.2",
      "number": "5604.8.2",
      "title": "Repairs",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub5604.8"
    },
    {
      "id": "sub5604.8.3",
      "number": "5604.8.3",
      "title": "Floors",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub5604.8"
    },
    {
      "id": "sub5604.10.1",
      "number": "5604.10.1",
      "title": "Notification",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5604.10.2",
      "number": "5604.10.2",
      "title": "Deteriorated materials",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sec5605",
      "number": "5605",
      "title": "MANUFACTURE,",
      "level": 2,
      "page_start": 31,
      "page_end": 36,
      "parent_id": "ch56"
    },
    {
      "id": "sub5605.1",
      "number": "5605.1",
      "title": "General",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5604.10.3",
      "number": "5604.10.3",
      "title": "Qualified person",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5604.10.4",
      "number": "5604.10.4",
      "title": "Storage of misfires",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5604.10.5",
      "number": "5604.10.5",
      "title": "Disposal sites",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5604.10.6",
      "number": "5604.10.6",
      "title": "Reuse of site",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5604.10.7",
      "number": "5604.10.7",
      "title": "Personnel safeguards",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub5604.10"
    },
    {
      "id": "sub5605.2",
      "number": "5605.2",
      "title": "Emergency planning and preparedness",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5605.2.2",
      "number": "5605.2.2",
      "title": "Maintenance of plans",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub5605.2"
    },
    {
      "id": "sub5605.2.3",
      "number": "5605.2.3",
      "title": "Employee training",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub5605.2"
    },
    {
      "id": "sub5605.5",
      "number": "5605.5",
      "title": "Buildings and equipment",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5605.4.1.1",
      "number": "5605.4.1.1",
      "title": "Indoor magazines",
      "level": 5,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5605.6",
      "number": "5605.6",
      "title": "Operations",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5605.5.1",
      "number": "5605.5.1",
      "title": "Explosives dust",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub5605.5"
    },
    {
      "id": "sub5605.5.3",
      "number": "5605.5.3",
      "title": "Work stations",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub5605.5"
    },
    {
      "id": "sub5605.6.1",
      "number": "5605.6.1",
      "title": "Isolation of operations",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.6.2",
      "number": "5605.6.2",
      "title": "Static controls",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.5.1.1",
      "number": "5605.5.1.1",
      "title": "Wet collector",
      "level": 5,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub5605.5.1"
    },
    {
      "id": "sub5605.6.4",
      "number": "5605.6.4",
      "title": "Quantity limits",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.6.6",
      "number": "5605.6.6",
      "title": "Safety rules",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.6.7",
      "number": "5605.6.7",
      "title": "Personnel limits",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.6.4.1",
      "number": "5605.6.4.1",
      "title": "Magazines",
      "level": 5,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub5605.6.4"
    },
    {
      "id": "sec5606",
      "number": "5606",
      "title": "SMALL ARMS",
      "level": 2,
      "page_start": 37,
      "page_end": 41,
      "parent_id": "ch56"
    },
    {
      "id": "sub5605.7",
      "number": "5605.7",
      "title": "Maintenance",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5605.9",
      "number": "5605.9",
      "title": "Waste disposal",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5606.1",
      "number": "5606.1",
      "title": "General",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5605.6.9",
      "number": "5605.6.9",
      "title": "Posting limits",
      "level": 4,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sub5605.6"
    },
    {
      "id": "sub5605.8.2",
      "number": "5605.8.2",
      "title": "Site security",
      "level": 4,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec5605"
    },
    {
      "id": "sub5606.3",
      "number": "5606.3",
      "title": "Packages",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.4",
      "number": "5606.4",
      "title": "Storage in Group R occupancies",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.3.1",
      "number": "5606.3.1",
      "title": "Repackaging",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub5606.3"
    },
    {
      "id": "sub5606.3.2",
      "number": "5606.3.2",
      "title": "Damaged packages",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub5606.3"
    },
    {
      "id": "sub5606.4.1",
      "number": "5606.4.1",
      "title": "Black powder",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub5606.4"
    },
    {
      "id": "sub5606.4.3",
      "number": "5606.4.3",
      "title": "Small arms primers",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub5606.4"
    },
    {
      "id": "sub5606.5.1",
      "number": "5606.5.1",
      "title": "Display",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.5.2",
      "number": "5606.5.2",
      "title": "Storage",
      "level": 4,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.5.1.1",
      "number": "5606.5.1.1",
      "title": "Smokeless propellant",
      "level": 5,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub5606.5.1"
    },
    {
      "id": "sub5606.5.1.2",
      "number": "5606.5.1.2",
      "title": "Black powder",
      "level": 5,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub5606.5.1"
    },
    {
      "id": "sub5606.5.1.3",
      "number": "5606.5.1.3",
      "title": "Small arms primers",
      "level": 5,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub5606.5.1"
    },
    {
      "id": "sub5606.5.2.2",
      "number": "5606.5.2.2",
      "title": "Black powder",
      "level": 5,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub5606.5.2"
    },
    {
      "id": "sub5606.5.2.3",
      "number": "5606.5.2.3",
      "title": "Small arms primers",
      "level": 5,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub5606.5.2"
    },
    {
      "id": "sub5606.6.1",
      "number": "5606.6.1",
      "title": "Electrical",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.6.3",
      "number": "5606.6.3",
      "title": "Work stations",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.6.4",
      "number": "5606.6.4",
      "title": "Personnel limits",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.6.5",
      "number": "5606.6.5",
      "title": "Approved containers",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5606.6.6",
      "number": "5606.6.6",
      "title": "Static controls",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec5606"
    },
    {
      "id": "sec5607",
      "number": "5607",
      "title": "BLASTING",
      "level": 2,
      "page_start": 42,
      "page_end": 43,
      "parent_id": "ch56"
    },
    {
      "id": "sub5607.1",
      "number": "5607.1",
      "title": "General",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.2",
      "number": "5607.2",
      "title": "Manufacturer’s instructions",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.3",
      "number": "5607.3",
      "title": "Blasting in congested areas",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.5",
      "number": "5607.5",
      "title": "Utility notification",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5606.6.8",
      "number": "5606.6.8",
      "title": "Safety rules",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec5606"
    },
    {
      "id": "sub5607.8",
      "number": "5607.8",
      "title": "Blasting area security",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.9",
      "number": "5607.9",
      "title": "Drill holes",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.10",
      "number": "5607.10",
      "title": "Removal of excess explosive materials",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.11",
      "number": "5607.11",
      "title": "Initiation means",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.12",
      "number": "5607.12",
      "title": "Connections",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.13",
      "number": "5607.13",
      "title": "Firing control",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec5607"
    },
    {
      "id": "sec5608",
      "number": "5608",
      "title": "FIREWORKS DISPLAY",
      "level": 2,
      "page_start": 44,
      "page_end": 46,
      "parent_id": "ch56"
    },
    {
      "id": "sub5607.14",
      "number": "5607.14",
      "title": "Post-blast procedures",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5607.15",
      "number": "5607.15",
      "title": "Misfires",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec5607"
    },
    {
      "id": "sub5608.1",
      "number": "5608.1",
      "title": "General",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.2",
      "number": "5608.2",
      "title": "Permit application",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.3",
      "number": "5608.3",
      "title": "Approved fireworks displays",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.4",
      "number": "5608.4",
      "title": "Clearance",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.5",
      "number": "5608.5",
      "title": "Storage of fireworks at display site",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.2.1",
      "number": "5608.2.1",
      "title": "Outdoor fireworks displays",
      "level": 4,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub5608.2"
    },
    {
      "id": "sub5608.6",
      "number": "5608.6",
      "title": "Installation of mortars",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.5.2",
      "number": "5608.5.2",
      "title": "Weather protection",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub5608.5"
    },
    {
      "id": "sub5608.5.3",
      "number": "5608.5.3",
      "title": "Inspection",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub5608.5"
    },
    {
      "id": "sub5608.5.4",
      "number": "5608.5.4",
      "title": "Sorting and separation",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub5608.5"
    },
    {
      "id": "sub5608.5.5",
      "number": "5608.5.5",
      "title": "Ready boxes",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub5608.5"
    },
    {
      "id": "sec5609",
      "number": "5609",
      "title": "TEMPORARY",
      "level": 2,
      "page_start": 47,
      "page_end": 57,
      "parent_id": "ch56"
    },
    {
      "id": "sub5608.7",
      "number": "5608.7",
      "title": "Handling",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.9",
      "number": "5608.9",
      "title": "Post-fireworks display inspection",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5608.10",
      "number": "5608.10",
      "title": "Disposal",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec5608"
    },
    {
      "id": "sub5609.1",
      "number": "5609.1",
      "title": "General",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec5609"
    },
    {
      "id": "ch57",
      "number": "57",
      "title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "level": 1,
      "page_start": 57,
      "page_end": 166,
      "parent_id": null
    },
    {
      "id": "sec5701",
      "number": "5701",
      "title": "GENERAL",
      "level": 2,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "ch57"
    },
    {
      "id": "sub5701.2",
      "number": "5701.2",
      "title": "Nonapplicability",
      "level": 3,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec5701"
    },
    {
      "id": "sec607",
      "number": "607",
      "title": "and",
      "level": 2,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "ch57"
    },
    {
      "id": "sec5702",
      "number": "5702",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "ch57"
    },
    {
      "id": "sub5701.3",
      "number": "5701.3",
      "title": "Referenced documents",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec5701"
    },
    {
      "id": "sub5701.4",
      "number": "5701.4",
      "title": "Permits",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec5701"
    },
    {
      "id": "sub5701.5",
      "number": "5701.5",
      "title": "Material classification",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec5701"
    },
    {
      "id": "sub5702.1",
      "number": "5702.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec5702"
    },
    {
      "id": "sec5703",
      "number": "5703",
      "title": "GENERAL",
      "level": 2,
      "page_start": 61,
      "page_end": 66,
      "parent_id": "ch57"
    },
    {
      "id": "sub5703.1",
      "number": "5703.1",
      "title": "Electrical",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.1.3",
      "number": "5703.1.3",
      "title": "Other applications",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sub5703.1"
    },
    {
      "id": "sub5703.2",
      "number": "5703.2",
      "title": "Fire protection",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.3",
      "number": "5703.3",
      "title": "Site assessment",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.5",
      "number": "5703.5",
      "title": "Labeling and signage",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.5.1",
      "number": "5703.5.1",
      "title": "Style",
      "level": 4,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sub5703.5"
    },
    {
      "id": "sub5703.5.2",
      "number": "5703.5.2",
      "title": "Location",
      "level": 4,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sub5703.5"
    },
    {
      "id": "sub5003.5",
      "number": "5003.5",
      "title": "by referencing NFPA 704",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": null
    },
    {
      "id": "sub5703.6",
      "number": "5703.6",
      "title": "Piping systems",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.5.4",
      "number": "5703.5.4",
      "title": "Identification",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sub5703.5"
    },
    {
      "id": "sub5703.6.1",
      "number": "5703.6.1",
      "title": "Nonapplicability",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.2.1",
      "number": "5703.6.2.1",
      "title": "Special materials",
      "level": 5,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec5703"
    },
    {
      "id": "sub5703.6.3",
      "number": "5703.6.3",
      "title": "Testing",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.4",
      "number": "5703.6.4",
      "title": "Protection from vehicles",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.6",
      "number": "5703.6.6",
      "title": "Valves",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.3.1",
      "number": "5703.6.3.1",
      "title": "Existing piping",
      "level": 5,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub5703.6.3"
    },
    {
      "id": "sub5703.6.7",
      "number": "5703.6.7",
      "title": "Connections",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.8",
      "number": "5703.6.8",
      "title": "Piping supports",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.9",
      "number": "5703.6.9",
      "title": "Flexible joints",
      "level": 4,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5703.6.10",
      "number": "5703.6.10",
      "title": "Pipe joints",
      "level": 4,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sec5704",
      "number": "5704",
      "title": "STORAGE",
      "level": 2,
      "page_start": 67,
      "page_end": 103,
      "parent_id": "ch57"
    },
    {
      "id": "sub5704.1",
      "number": "5704.1",
      "title": "General",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2",
      "number": "5704.2",
      "title": "Tank storage",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5703.6.11",
      "number": "5703.6.11",
      "title": "Bends",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub5703.6"
    },
    {
      "id": "sub5704.2.1",
      "number": "5704.2.1",
      "title": "Change of tank contents",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.3",
      "number": "5704.2.3",
      "title": "Labeling and signs",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.4",
      "number": "5704.2.4",
      "title": "Sources of ignition",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.3.1",
      "number": "5704.2.3.1",
      "title": "Smoking and open flame",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub5704.2.3"
    },
    {
      "id": "sub5704.2.3.2",
      "number": "5704.2.3.2",
      "title": "Label or placard",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub5704.2.3"
    },
    {
      "id": "sub5704.2.7.2",
      "number": "5704.2.7.2",
      "title": "Pressure limitations for tanks",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.3",
      "number": "5704.2.7.3",
      "title": "Tank vents for normal venting",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.3.1",
      "number": "5704.2.7.3.1",
      "title": "Vent lines",
      "level": 6,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub5704.2.7.3"
    },
    {
      "id": "sub5704.2.7.3.3",
      "number": "5704.2.7.3.3",
      "title": "Vent pipe outlets",
      "level": 6,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub5704.2.7.3"
    },
    {
      "id": "sub5704.2.7.4",
      "number": "5704.2.7.4",
      "title": "Emergency venting",
      "level": 5,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.3.4",
      "number": "5704.2.7.3.4",
      "title": "Installation of vent piping",
      "level": 6,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub5704.2.7.3"
    },
    {
      "id": "sub5704.2.7.3.5",
      "number": "5704.2.7.3.5",
      "title": "Manifolding",
      "level": 6,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub5704.2.7.3"
    },
    {
      "id": "sub5704.2.7.3.5.1",
      "number": "5704.2.7.3.5.1",
      "title": "Above-ground tanks",
      "level": 7,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub5704.2.7.3.5"
    },
    {
      "id": "sub5704.2.7.3.5.3",
      "number": "5704.2.7.3.5.3",
      "title": "Tanks storing Class I liquids",
      "level": 7,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub5704.2.7.3.5"
    },
    {
      "id": "sub5704.2.7.5",
      "number": "5704.2.7.5",
      "title": "Tank openings other than vents",
      "level": 5,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.5.1",
      "number": "5704.2.7.5.1",
      "title": "Connections below liquid level",
      "level": 6,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.7.5.3",
      "number": "5704.2.7.5.3",
      "title": "Piping, connections and fittings",
      "level": 6,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.7.5.4",
      "number": "5704.2.7.5.4",
      "title": "Manual gauging",
      "level": 6,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.7.5.5",
      "number": "5704.2.7.5.5",
      "title": "Fill pipes and discharge lines",
      "level": 6,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.7.5.5.1",
      "number": "5704.2.7.5.5.1",
      "title": "Class I liquids",
      "level": 7,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub5704.2.7.5.5"
    },
    {
      "id": "sub5704.2.7.7",
      "number": "5704.2.7.7",
      "title": "Design of supports",
      "level": 5,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.8",
      "number": "5704.2.7.8",
      "title": "Locations subject to flooding",
      "level": 5,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.5.7",
      "number": "5704.2.7.5.7",
      "title": "Protection against vapor release",
      "level": 6,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.7.5.8",
      "number": "5704.2.7.5.8",
      "title": "Overfill prevention",
      "level": 6,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sub5704.2.7.5"
    },
    {
      "id": "sub5704.2.8",
      "number": "5704.2.8",
      "title": "Vaults",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.7.10",
      "number": "5704.2.7.10",
      "title": "Leak reporting",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.7.11",
      "number": "5704.2.7.11",
      "title": "Tank lining",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.8.1",
      "number": "5704.2.8.1",
      "title": "Listing required",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.2",
      "number": "5704.2.8.2",
      "title": "Design and construction",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.3",
      "number": "5704.2.8.3",
      "title": "Secondary containment",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.4",
      "number": "5704.2.8.4",
      "title": "Internal clearance",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.5",
      "number": "5704.2.8.5",
      "title": "Anchoring",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.6",
      "number": "5704.2.8.6",
      "title": "Vehicle impact protection",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.7",
      "number": "5704.2.8.7",
      "title": "Arrangement",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.8",
      "number": "5704.2.8.8",
      "title": "Connections",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.9",
      "number": "5704.2.8.9",
      "title": "Ventilation",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.10",
      "number": "5704.2.8.10",
      "title": "Liquid detection",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.11",
      "number": "5704.2.8.11",
      "title": "Monitoring and detection",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.12",
      "number": "5704.2.8.12",
      "title": "Liquid removal",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.13",
      "number": "5704.2.8.13",
      "title": "Normal vents",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.15",
      "number": "5704.2.8.15",
      "title": "Accessway",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.16",
      "number": "5704.2.8.16",
      "title": "Fire protection",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.8.17",
      "number": "5704.2.8.17",
      "title": "Classified area",
      "level": 5,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub5704.2.8"
    },
    {
      "id": "sub5704.2.9.2",
      "number": "5704.2.9.2",
      "title": "Fire protection",
      "level": 5,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.2.3",
      "number": "5704.2.9.2.3",
      "title": "Fire protection of supports",
      "level": 6,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub5704.2.9.2"
    },
    {
      "id": "sub5704.2.9.2.2.1",
      "number": "5704.2.9.2.2.1",
      "title": "Foam storage",
      "level": 7,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.5.2",
      "number": "5704.2.9.5.2",
      "title": "Fill pipe connections",
      "level": 6,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.6.1.1",
      "number": "5704.2.9.6.1.1",
      "title": "shall apply",
      "level": 7,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.2",
      "number": "5704.2.9.7.2",
      "title": "Normal and emergency venting",
      "level": 6,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.5",
      "number": "5704.2.9.7.5",
      "title": "Overfill prevention",
      "level": 6,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.5.1",
      "number": "5704.2.9.7.5.1",
      "title": "Information signs",
      "level": 7,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub5704.2.9.7.5"
    },
    {
      "id": "sub5704.2.10",
      "number": "5704.2.10",
      "title": "Drainage and diking",
      "level": 4,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.9.7.6",
      "number": "5704.2.9.7.6",
      "title": "Fill pipe connections",
      "level": 6,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.7",
      "number": "5704.2.9.7.7",
      "title": "Spill containers",
      "level": 6,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.8",
      "number": "5704.2.9.7.8",
      "title": "Tank openings",
      "level": 6,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.9.7.9",
      "number": "5704.2.9.7.9",
      "title": "Antisiphon devices",
      "level": 6,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.11.1",
      "number": "5704.2.11.1",
      "title": "Location",
      "level": 5,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.11.2",
      "number": "5704.2.11.2",
      "title": "Depth and cover",
      "level": 5,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.11.4",
      "number": "5704.2.11.4",
      "title": "Leak prevention",
      "level": 5,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.12",
      "number": "5704.2.12",
      "title": "Testing",
      "level": 4,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.12.1",
      "number": "5704.2.12.1",
      "title": "Acceptance testing",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sub5704.2.12"
    },
    {
      "id": "sub5704.2.12.2",
      "number": "5704.2.12.2",
      "title": "Testing of underground tanks",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sub5704.2.12"
    },
    {
      "id": "sub5704.2.13.1.1",
      "number": "5704.2.13.1.1",
      "title": "Temporarily out of service",
      "level": 6,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.1.2",
      "number": "5704.2.13.1.2",
      "title": "Out of service for 90 days",
      "level": 6,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.1.3",
      "number": "5704.2.13.1.3",
      "title": "Out of service for one year",
      "level": 6,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.1.4",
      "number": "5704.2.13.1.4",
      "title": "Tanks abandoned in place",
      "level": 6,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.11.4.2.1",
      "number": "5704.2.11.4.2.1",
      "title": "Location",
      "level": 7,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.2.1",
      "number": "5704.2.13.2.1",
      "title": "Temporarily out of service",
      "level": 6,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.2.2",
      "number": "5704.2.13.2.2",
      "title": "Out of service for 90 days",
      "level": 6,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.13.2.3",
      "number": "5704.2.13.2.3",
      "title": "Out of service for one year",
      "level": 6,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3",
      "number": "5704.3",
      "title": "Container and portable tank storage",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.2.14",
      "number": "5704.2.14",
      "title": "Removal and disposal of tanks",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.15",
      "number": "5704.2.15",
      "title": "Maintenance",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub5704.2"
    },
    {
      "id": "sub5704.2.14.1",
      "number": "5704.2.14.1",
      "title": "Removal",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub5704.2.14"
    },
    {
      "id": "sub5704.2.14.2",
      "number": "5704.2.14.2",
      "title": "Disposal",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub5704.2.14"
    },
    {
      "id": "sub5704.3.2",
      "number": "5704.3.2",
      "title": "Liquid storage cabinets",
      "level": 4,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sub5704.3"
    },
    {
      "id": "sub5704.3.2.2",
      "number": "5704.3.2.2",
      "title": "Capacity",
      "level": 5,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sub5704.3.2"
    },
    {
      "id": "sub5704.3.2.1.1",
      "number": "5704.3.2.1.1",
      "title": "Materials",
      "level": 6,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.2.1.2",
      "number": "5704.3.2.1.2",
      "title": "Labeling",
      "level": 6,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.2.1.3",
      "number": "5704.3.2.1.3",
      "title": "Doors",
      "level": 6,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.2.1.4",
      "number": "5704.3.2.1.4",
      "title": "Bottom",
      "level": 6,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.3",
      "number": "5704.3.3.3",
      "title": "Clear means of egress",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.5",
      "number": "5704.3.3.5",
      "title": "Shelf storage",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.5.1",
      "number": "5704.3.3.5.1",
      "title": "Use of wood",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub5704.3.3.5"
    },
    {
      "id": "sub5704.3.3.5.2",
      "number": "5704.3.3.5.2",
      "title": "Displacement protection",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub5704.3.3.5"
    },
    {
      "id": "sub5704.3.3.5.3",
      "number": "5704.3.3.5.3",
      "title": "Orderly storage",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub5704.3.3.5"
    },
    {
      "id": "sub5704.3.3.6",
      "number": "5704.3.3.6",
      "title": "Rack storage",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.7",
      "number": "5704.3.3.7",
      "title": "Pile or palletized storage",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.8",
      "number": "5704.3.3.8",
      "title": "Limited combustible storage",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.9",
      "number": "5704.3.3.9",
      "title": "Idle combustible pallets",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.3.10",
      "number": "5704.3.3.10",
      "title": "Containers in piles",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.4",
      "number": "5704.3.4",
      "title": "Quantity limits for storage",
      "level": 4,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sub5704.3"
    },
    {
      "id": "sub5704.3.4.2",
      "number": "5704.3.4.2",
      "title": "Occupancy quantity limits",
      "level": 5,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sub5704.3.4"
    },
    {
      "id": "sub5704.3.5",
      "number": "5704.3.5",
      "title": "Storage in control areas",
      "level": 4,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sub5704.3"
    },
    {
      "id": "sub5704.3.5.1",
      "number": "5704.3.5.1",
      "title": "Basement storage",
      "level": 5,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sub5704.3.5"
    },
    {
      "id": "sub5704.3.6",
      "number": "5704.3.6",
      "title": "Wholesale and retail sales uses",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5704.3"
    },
    {
      "id": "sub5704.3.5.2",
      "number": "5704.3.5.2",
      "title": "Storage pile heights",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5704.3.5"
    },
    {
      "id": "sub5704.3.5.4",
      "number": "5704.3.5.4",
      "title": "Combustible materials",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5704.3.5"
    },
    {
      "id": "sub5704.3.6.1",
      "number": "5704.3.6.1",
      "title": "Container type",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5704.3.6"
    },
    {
      "id": "sub5704.3.6.2",
      "number": "5704.3.6.2",
      "title": "Container capacity",
      "level": 5,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub5704.3.6"
    },
    {
      "id": "sub5704.3.7",
      "number": "5704.3.7",
      "title": "Liquid storage rooms",
      "level": 4,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub5704.3"
    },
    {
      "id": "sub5704.3.6.4",
      "number": "5704.3.6.4",
      "title": "Warning for containers",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub5704.3.6"
    },
    {
      "id": "sub5704.3.6.5",
      "number": "5704.3.6.5",
      "title": "Storage plan",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub5704.3.6"
    },
    {
      "id": "sub5704.3.7.1",
      "number": "5704.3.7.1",
      "title": "General",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub5704.3.7"
    },
    {
      "id": "sub5704.3.7.2.1",
      "number": "5704.3.7.2.1",
      "title": "Mixed storage",
      "level": 6,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.7.4",
      "number": "5704.3.7.4",
      "title": "Ventilation",
      "level": 5,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub5704.3.7"
    },
    {
      "id": "sub5704.3.7.5",
      "number": "5704.3.7.5",
      "title": "Fire protection",
      "level": 5,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub5704.3.7"
    },
    {
      "id": "sub5704.3.7.2.2",
      "number": "5704.3.7.2.2",
      "title": "Separation and aisles",
      "level": 6,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.7.5.2",
      "number": "5704.3.7.5.2",
      "title": "Portable fire extinguishers",
      "level": 6,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5704.3.7.5"
    },
    {
      "id": "sub5704.3.8.5",
      "number": "5704.3.8.5",
      "title": "to these unique buildings",
      "level": 5,
      "page_start": 104,
      "page_end": 105,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.8.3",
      "number": "5704.3.8.3",
      "title": "Ventilation",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.8.4",
      "number": "5704.3.8.4",
      "title": "Automatic sprinkler systems",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.8.1.1",
      "number": "5704.3.8.1.1",
      "title": "Mixed storage",
      "level": 6,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.3.8.1.2",
      "number": "5704.3.8.1.2",
      "title": "Separation and aisles",
      "level": 6,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.4.1",
      "number": "5704.4.1",
      "title": "Plans",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.4.2",
      "number": "5704.4.2",
      "title": "Location on property",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.4.2.1",
      "number": "5704.4.2.1",
      "title": "Mixed liquid piles",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5704.4.2"
    },
    {
      "id": "sub5704.4.2.2",
      "number": "5704.4.2.2",
      "title": "Access",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5704.4.2"
    },
    {
      "id": "sub5704.4.2.3",
      "number": "5704.4.2.3",
      "title": "Security",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5704.4.2"
    },
    {
      "id": "sub5704.4.2.4",
      "number": "5704.4.2.4",
      "title": "Storage adjacent to buildings",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5704.4.2"
    },
    {
      "id": "sub5704.4.4",
      "number": "5704.4.4",
      "title": "Security",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.4.5",
      "number": "5704.4.5",
      "title": "Protection from vehicles",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sec5704"
    },
    {
      "id": "sub5704.4.6",
      "number": "5704.4.6",
      "title": "Clearance from combustibles",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sec5704"
    },
    {
      "id": "sec5705",
      "number": "5705",
      "title": "DISPENSING, USE,",
      "level": 2,
      "page_start": 108,
      "page_end": 114,
      "parent_id": "ch57"
    },
    {
      "id": "sub5705.1",
      "number": "5705.1",
      "title": "Scope",
      "level": 3,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.2.1",
      "number": "5705.2.1",
      "title": "Pumps",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.2.2",
      "number": "5705.2.2",
      "title": "Pressured systems",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.2.3",
      "number": "5705.2.3",
      "title": "Piping, hoses and valves",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.2.4",
      "number": "5705.2.4",
      "title": "Class I, II and III liquids",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.4",
      "number": "5705.3.4",
      "title": "Location of processing vessels",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.5",
      "number": "5705.3.5",
      "title": "Quantity limits for use",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.5.2",
      "number": "5705.3.5.2",
      "title": "Occupancy quantity limits",
      "level": 5,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sub5705.3.5"
    },
    {
      "id": "sub5705.3.6.1",
      "number": "5705.3.6.1",
      "title": "Cleaning operations",
      "level": 5,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.6.2",
      "number": "5705.3.6.2",
      "title": "Listed and approved machines",
      "level": 5,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.6.2.1",
      "number": "5705.3.6.2.1",
      "title": "Solvents",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.6.2.2",
      "number": "5705.3.6.2.2",
      "title": "Machine capacities",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.6.2.3",
      "number": "5705.3.6.2.3",
      "title": "Solvent quantity limits",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.6.2.4",
      "number": "5705.3.6.2.4",
      "title": "Immersion soaking of parts",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.6.2.5",
      "number": "5705.3.6.2.5",
      "title": "Separation",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.6.2.6",
      "number": "5705.3.6.2.6",
      "title": "Ventilation",
      "level": 6,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sec716",
      "number": "716",
      "title": "contains the criteria for",
      "level": 2,
      "page_start": 115,
      "page_end": 184,
      "parent_id": "ch57"
    },
    {
      "id": "sub103.5",
      "number": "103.5",
      "title": "kPa or less",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": null
    },
    {
      "id": "sub5705.3.7.2",
      "number": "5705.3.7.2",
      "title": "Basements",
      "level": 5,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.7.4",
      "number": "5705.3.7.4",
      "title": "Doors",
      "level": 5,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.7.5",
      "number": "5705.3.7.5",
      "title": "Open systems",
      "level": 5,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.6.2.7",
      "number": "5705.3.6.2.7",
      "title": "Installation",
      "level": 6,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub5705.3.6.2"
    },
    {
      "id": "sub5705.3.7.5.1",
      "number": "5705.3.7.5.1",
      "title": "Ventilation",
      "level": 6,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub5705.3.7.5"
    },
    {
      "id": "sub5705.3.7.6",
      "number": "5705.3.7.6",
      "title": "Closed systems",
      "level": 5,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.7.6.1",
      "number": "5705.3.7.6.1",
      "title": "Ventilation",
      "level": 6,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sub5705.3.7.6"
    },
    {
      "id": "sub5705.3.8.2",
      "number": "5705.3.8.2",
      "title": "Location on property",
      "level": 5,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.4.3",
      "number": "5705.4.3",
      "title": "Prohibited processing",
      "level": 4,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.4.4",
      "number": "5705.4.4",
      "title": "Labeling",
      "level": 4,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.3.8.3",
      "number": "5705.3.8.3",
      "title": "Location of processing vessels",
      "level": 5,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.4.6",
      "number": "5705.4.6",
      "title": "Location",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec5705"
    },
    {
      "id": "sub5705.4.8",
      "number": "5705.4.8",
      "title": "Storage of residues",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec5705"
    },
    {
      "id": "sec5706",
      "number": "5706",
      "title": "SPECIAL OPERATIONS",
      "level": 2,
      "page_start": 122,
      "page_end": 130,
      "parent_id": "ch57"
    },
    {
      "id": "sub5706.1",
      "number": "5706.1",
      "title": "General",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.3",
      "number": "5706.2.3",
      "title": "Containers for storage and use",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.5",
      "number": "5706.2.5",
      "title": "Type of tank",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.4.2",
      "number": "5706.2.4.2",
      "title": "Vents",
      "level": 5,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.4.3",
      "number": "5706.2.4.3",
      "title": "Location",
      "level": 5,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.5.1",
      "number": "5706.2.5.1",
      "title": "Tanks with top openings only",
      "level": 5,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub5706.2.5"
    },
    {
      "id": "sub5706.2.8",
      "number": "5706.2.8",
      "title": "Dispensing from tank vehicles",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.2.5.2",
      "number": "5706.2.5.2",
      "title": "Tanks for gravity discharge",
      "level": 5,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub5706.2.5"
    },
    {
      "id": "sub5706.2.5.1.1",
      "number": "5706.2.5.1.1",
      "title": "Pumps and fittings",
      "level": 6,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub5706.2.5.1"
    },
    {
      "id": "sub5706.3",
      "number": "5706.3",
      "title": "Well drilling and operating",
      "level": 3,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.3.1",
      "number": "5706.3.1",
      "title": "Location",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub5706.3"
    },
    {
      "id": "sub5706.2.8.1",
      "number": "5706.2.8.1",
      "title": "Location",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub5706.2.8"
    },
    {
      "id": "sub5706.3.1.2",
      "number": "5706.3.1.2",
      "title": "Streets and railways",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub5706.3.1"
    },
    {
      "id": "sub5706.3.1.3",
      "number": "5706.3.1.3",
      "title": "Buildings",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub5706.3.1"
    },
    {
      "id": "sub5706.3.2",
      "number": "5706.3.2",
      "title": "Waste control",
      "level": 4,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3"
    },
    {
      "id": "sub5706.3.3",
      "number": "5706.3.3",
      "title": "Sumps",
      "level": 4,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3"
    },
    {
      "id": "sub5706.3.3.1",
      "number": "5706.3.3.1",
      "title": "Maximum width",
      "level": 5,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3.3"
    },
    {
      "id": "sub5706.3.3.2",
      "number": "5706.3.3.2",
      "title": "Backfilling",
      "level": 5,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3.3"
    },
    {
      "id": "sub5706.3.3.3",
      "number": "5706.3.3.3",
      "title": "Security",
      "level": 5,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3.3"
    },
    {
      "id": "sub5706.3.1.3.1",
      "number": "5706.3.1.3.1",
      "title": "Group A, E or I buildings",
      "level": 6,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3.1.3"
    },
    {
      "id": "sub5706.3.1.3.2",
      "number": "5706.3.1.3.2",
      "title": "Existing wells",
      "level": 6,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub5706.3.1.3"
    },
    {
      "id": "sub5706.4",
      "number": "5706.4",
      "title": "Bulk plants or terminals",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.3.6",
      "number": "5706.3.6",
      "title": "Soundproofing",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub5706.3"
    },
    {
      "id": "sub5706.3.7",
      "number": "5706.3.7",
      "title": "Signs",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub5706.3"
    },
    {
      "id": "sub5706.4.1",
      "number": "5706.4.1",
      "title": "Building construction",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.2",
      "number": "5706.4.2",
      "title": "Means of egress",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.3",
      "number": "5706.4.3",
      "title": "Heating",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.4",
      "number": "5706.4.4",
      "title": "Ventilation",
      "level": 4,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.5",
      "number": "5706.4.5",
      "title": "Storage",
      "level": 4,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.7",
      "number": "5706.4.7",
      "title": "Wharves",
      "level": 4,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.4.1",
      "number": "5706.4.4.1",
      "title": "Basements and pits",
      "level": 5,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sub5706.4.4"
    },
    {
      "id": "sub5706.4.4.2",
      "number": "5706.4.4.2",
      "title": "Dispensing of Class I liquids",
      "level": 5,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sub5706.4.4"
    },
    {
      "id": "sub5706.4.7.2",
      "number": "5706.4.7.2",
      "title": "Transferring location",
      "level": 5,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub5706.4.7"
    },
    {
      "id": "sub5706.4.7.6",
      "number": "5706.4.7.6",
      "title": "Piping, valves and fittings",
      "level": 5,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub5706.4.7"
    },
    {
      "id": "sub5706.4.8",
      "number": "5706.4.8",
      "title": "Sources of ignition",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.9",
      "number": "5706.4.9",
      "title": "Drainage control",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.10",
      "number": "5706.4.10",
      "title": "Fire protection",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub5706.4"
    },
    {
      "id": "sub5706.4.7.7",
      "number": "5706.4.7.7",
      "title": "Loading and unloading",
      "level": 5,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub5706.4.7"
    },
    {
      "id": "sub5706.4.7.8",
      "number": "5706.4.7.8",
      "title": "Mechanical work",
      "level": 5,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub5706.4.7"
    },
    {
      "id": "sec906",
      "number": "906",
      "title": "shall be",
      "level": 2,
      "page_start": 131,
      "page_end": 144,
      "parent_id": "ch57"
    },
    {
      "id": "sub5706.5.1",
      "number": "5706.5.1",
      "title": "General",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.4.10.2",
      "number": "5706.4.10.2",
      "title": "Fire hoses",
      "level": 5,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub5706.4.10"
    },
    {
      "id": "sub5706.4.10.4",
      "number": "5706.4.10.4",
      "title": "Fire apparatus access",
      "level": 5,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub5706.4.10"
    },
    {
      "id": "sub5706.5.1.1",
      "number": "5706.5.1.1",
      "title": "Location",
      "level": 5,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.2",
      "number": "5706.5.1.2",
      "title": "Weather protection canopies",
      "level": 5,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.3",
      "number": "5706.5.1.3",
      "title": "Ventilation",
      "level": 5,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.4",
      "number": "5706.5.1.4",
      "title": "Sources of ignition",
      "level": 5,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.6",
      "number": "5706.5.1.6",
      "title": "Fire protection",
      "level": 5,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.8",
      "number": "5706.5.1.8",
      "title": "Stray current protection",
      "level": 5,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.9",
      "number": "5706.5.1.9",
      "title": "Top loading",
      "level": 5,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.10",
      "number": "5706.5.1.10",
      "title": "Bottom loading",
      "level": 5,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.10.1",
      "number": "5706.5.1.10.1",
      "title": "Dry disconnect coupling",
      "level": 6,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub5706.5.1.10"
    },
    {
      "id": "sub5706.5.1.11",
      "number": "5706.5.1.11",
      "title": "Switch loading",
      "level": 5,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.12",
      "number": "5706.5.1.12",
      "title": "Loading racks",
      "level": 5,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.13",
      "number": "5706.5.1.13",
      "title": "Transfer apparatus",
      "level": 5,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.14",
      "number": "5706.5.1.14",
      "title": "Inside buildings",
      "level": 5,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.10.2",
      "number": "5706.5.1.10.2",
      "title": "Venting",
      "level": 6,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub5706.5.1.10"
    },
    {
      "id": "sub5706.5.2",
      "number": "5706.5.2",
      "title": "Bulk transfer",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.5.3",
      "number": "5706.5.3",
      "title": "Process transfer",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.5.1.17",
      "number": "5706.5.1.17",
      "title": "Monitoring",
      "level": 5,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.1.18",
      "number": "5706.5.1.18",
      "title": "Security",
      "level": 5,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub5706.5.1"
    },
    {
      "id": "sub5706.5.2.1",
      "number": "5706.5.2.1",
      "title": "Vehicle motor",
      "level": 5,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub5706.5.2"
    },
    {
      "id": "sub5706.5.3.1",
      "number": "5706.5.3.1",
      "title": "Piping, valves, hoses and fittings",
      "level": 5,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub5706.5.3"
    },
    {
      "id": "sub5706.5.1.16.1",
      "number": "5706.5.1.16.1",
      "title": "Tank vehicles",
      "level": 6,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.5.1.16.2",
      "number": "5706.5.1.16.2",
      "title": "Chock blocks",
      "level": 6,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.5.1.16.3",
      "number": "5706.5.1.16.3",
      "title": "Tank cars",
      "level": 6,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.5.3.2",
      "number": "5706.5.3.2",
      "title": "Vents",
      "level": 5,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub5706.5.3"
    },
    {
      "id": "sub5706.5.3.3",
      "number": "5706.5.3.3",
      "title": "Motive power",
      "level": 5,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub5706.5.3"
    },
    {
      "id": "sub5706.5.3.1.2",
      "number": "5706.5.3.1.2",
      "title": "Hydrostatic relief",
      "level": 6,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub5706.5.3.1"
    },
    {
      "id": "sub5706.5.3.1.3",
      "number": "5706.5.3.1.3",
      "title": "Antisiphon valves",
      "level": 6,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub5706.5.3.1"
    },
    {
      "id": "sub5706.5.4.3",
      "number": "5706.5.4.3",
      "title": "Aircraft fueling",
      "level": 5,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.6",
      "number": "5706.6",
      "title": "Tank vehicles and vehicle operation",
      "level": 3,
      "page_start": 139,
      "page_end": 147,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.6.1",
      "number": "5706.6.1",
      "title": "Operation of tank vehicles",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub5706.6"
    },
    {
      "id": "sub5706.6.1.2",
      "number": "5706.6.1.2",
      "title": "Leaving vehicle unattended",
      "level": 5,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.3",
      "number": "5706.6.1.3",
      "title": "Vehicle motor shutdown",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.4",
      "number": "5706.6.1.4",
      "title": "Outage",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.5",
      "number": "5706.6.1.5",
      "title": "Overfill protection",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.6",
      "number": "5706.6.1.6",
      "title": "Securing hatches",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.7",
      "number": "5706.6.1.7",
      "title": "Liquid temperature",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.8",
      "number": "5706.6.1.8",
      "title": "Bonding to underground tanks",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.9",
      "number": "5706.6.1.9",
      "title": "Smoking",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.1.10",
      "number": "5706.6.1.10",
      "title": "Hose connections",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.2",
      "number": "5706.6.2",
      "title": "Parking",
      "level": 4,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub5706.6"
    },
    {
      "id": "sub5706.6.1.11",
      "number": "5706.6.1.11",
      "title": "Hose protection",
      "level": 5,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub5706.6.1"
    },
    {
      "id": "sub5706.6.3",
      "number": "5706.6.3",
      "title": "Garaging",
      "level": 4,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub5706.6"
    },
    {
      "id": "sub5706.6.4",
      "number": "5706.6.4",
      "title": "Portable fire extinguisher",
      "level": 4,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub5706.6"
    },
    {
      "id": "sub5706.6.2.2",
      "number": "5706.6.2.2",
      "title": "Parking on thoroughfares",
      "level": 5,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub5706.6.2"
    },
    {
      "id": "sub5706.6.2.3",
      "number": "5706.6.2.3",
      "title": "Duration exceeding 1 hour",
      "level": 5,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub5706.6.2"
    },
    {
      "id": "sub5706.7",
      "number": "5706.7",
      "title": "Refineries",
      "level": 3,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.7.1",
      "number": "5706.7.1",
      "title": "Corrosion protection",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub5706.7"
    },
    {
      "id": "sub5706.7.2",
      "number": "5706.7.2",
      "title": "Cleaning of tanks",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub5706.7"
    },
    {
      "id": "sec5707",
      "number": "5707",
      "title": "ON-DEMAND MOBILE",
      "level": 2,
      "page_start": 145,
      "page_end": 166,
      "parent_id": "ch57"
    },
    {
      "id": "sub5707.1",
      "number": "5707.1",
      "title": "General",
      "level": 3,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5706.8.2",
      "number": "5706.8.2",
      "title": "Vent location",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.8.4",
      "number": "5706.8.4",
      "title": "Liquid-level monitoring",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5706.8.5",
      "number": "5706.8.5",
      "title": "Overfill protection",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec5706"
    },
    {
      "id": "sub5707.2",
      "number": "5707.2",
      "title": "Mobile fueling vehicle",
      "level": 3,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.3.2",
      "number": "5707.3.2",
      "title": "Training records",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.3.3",
      "number": "5707.3.3",
      "title": "Site plan",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.4",
      "number": "5707.4",
      "title": "Mobile fueling areas",
      "level": 3,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.5",
      "number": "5707.5",
      "title": "Equipment",
      "level": 3,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.4.1",
      "number": "5707.4.1",
      "title": "Separation",
      "level": 4,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub5707.4"
    },
    {
      "id": "sub5707.4.2",
      "number": "5707.4.2",
      "title": "Sources of ignition",
      "level": 4,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub5707.4"
    },
    {
      "id": "sub5707.6",
      "number": "5707.6",
      "title": "Operations",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec5707"
    },
    {
      "id": "sub5707.5.1",
      "number": "5707.5.1",
      "title": "Dispensing hoses and nozzles",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub5707.5"
    },
    {
      "id": "sub5707.5.3",
      "number": "5707.5.3",
      "title": "Shutoff valve and fuel limit",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub5707.5"
    },
    {
      "id": "sub5707.5.4",
      "number": "5707.5.4",
      "title": "Fire extinguisher",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub5707.5"
    },
    {
      "id": "sub5707.5.5",
      "number": "5707.5.5",
      "title": "Spill kit",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub5707.5"
    },
    {
      "id": "sub5707.6.1",
      "number": "5707.6.1",
      "title": "Dispensing hose",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub5707.6"
    },
    {
      "id": "sub5707.6.2",
      "number": "5707.6.2",
      "title": "Drip control",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5707.6"
    },
    {
      "id": "sub5707.6.3",
      "number": "5707.6.3",
      "title": "Safety cones",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5707.6"
    },
    {
      "id": "sub5707.6.4",
      "number": "5707.6.4",
      "title": "Vehicle lights",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5707.6"
    },
    {
      "id": "sub5707.6.5",
      "number": "5707.6.5",
      "title": "Nighttime deliveries",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5707.6"
    },
    {
      "id": "sub5707.6.6",
      "number": "5707.6.6",
      "title": "Spill reporting",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5707.6"
    },
    {
      "id": "ch58",
      "number": "58",
      "title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "level": 1,
      "page_start": 167,
      "page_end": 184,
      "parent_id": null
    },
    {
      "id": "sec5808",
      "number": "5808",
      "title": "addresses hydrogen fuel gas",
      "level": 2,
      "page_start": 167,
      "page_end": 179,
      "parent_id": "ch58"
    },
    {
      "id": "sub5801.1",
      "number": "5801.1",
      "title": "Scope",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": null
    },
    {
      "id": "sub5801.2",
      "number": "5801.2",
      "title": "Permits",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": null
    },
    {
      "id": "sec5802",
      "number": "5802",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 168,
      "page_end": 169,
      "parent_id": "ch58"
    },
    {
      "id": "sub5802.1",
      "number": "5802.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec5802"
    },
    {
      "id": "sub5803.1.2",
      "number": "5803.1.2",
      "title": "Storage containers",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": null
    },
    {
      "id": "sub5803.1.3",
      "number": "5803.1.3",
      "title": "Emergency shutoff",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": null
    },
    {
      "id": "sub5803.1.4",
      "number": "5803.1.4",
      "title": "Ignition source control",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": null
    },
    {
      "id": "sub5803.1.3.1",
      "number": "5803.1.3.1",
      "title": "Shutoff at source",
      "level": 5,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub5803.1.3"
    },
    {
      "id": "sub5803.1.3.2",
      "number": "5803.1.3.2",
      "title": "Shutoff at point of use",
      "level": 5,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub5803.1.3"
    },
    {
      "id": "sec110",
      "number": "110",
      "title": "to describe",
      "level": 2,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "ch58"
    },
    {
      "id": "sub5803.1.5",
      "number": "5803.1.5",
      "title": "Electrical",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": null
    },
    {
      "id": "sub5803.1.4.2",
      "number": "5803.1.4.2",
      "title": "Signs",
      "level": 5,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub5803.1.4"
    },
    {
      "id": "sec5804",
      "number": "5804",
      "title": "STORAGE",
      "level": 2,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "ch58"
    },
    {
      "id": "sub5804.2",
      "number": "5804.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec5804"
    },
    {
      "id": "sub5805.1",
      "number": "5805.1",
      "title": "General",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": null
    },
    {
      "id": "sub5804.1.1",
      "number": "5804.1.1",
      "title": "Explosion control",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec5804"
    },
    {
      "id": "sec5806",
      "number": "5806",
      "title": "FLAMMABLE",
      "level": 2,
      "page_start": 172,
      "page_end": 175,
      "parent_id": "ch58"
    },
    {
      "id": "sub5806.1",
      "number": "5806.1",
      "title": "General",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec5806"
    },
    {
      "id": "sub5806.2",
      "number": "5806.2",
      "title": "Limitations",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec5806"
    },
    {
      "id": "sub5806.3.1",
      "number": "5806.3.1",
      "title": "Construction of the inner vessel",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec5806"
    },
    {
      "id": "sub5806.4",
      "number": "5806.4",
      "title": "Underground tanks for liquid hydrogen",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sec5806"
    },
    {
      "id": "sub5806.4.1",
      "number": "5806.4.1",
      "title": "Construction",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.2",
      "number": "5806.4.2",
      "title": "Location",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.3",
      "number": "5806.4.3",
      "title": "Depth, cover and fill",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.4",
      "number": "5806.4.4",
      "title": "Anchorage and security",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.5",
      "number": "5806.4.5",
      "title": "Venting of underground tanks",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.8",
      "number": "5806.4.8",
      "title": "Vacuum jacket construction",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub5806.4"
    },
    {
      "id": "sub5806.4.8.1",
      "number": "5806.4.8.1",
      "title": "Material",
      "level": 5,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub5806.4.8"
    },
    {
      "id": "sec5807",
      "number": "5807",
      "title": "METAL HYDRIDE",
      "level": 2,
      "page_start": 176,
      "page_end": 178,
      "parent_id": "ch58"
    },
    {
      "id": "sub5807.1",
      "number": "5807.1",
      "title": "General requirements",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec5807"
    },
    {
      "id": "sub5807.1.1",
      "number": "5807.1.1",
      "title": "Classification",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.1.2",
      "number": "5807.1.2",
      "title": "Listed or approved systems",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.1.5",
      "number": "5807.1.5",
      "title": "Marking and labeling",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5806.4.8.3",
      "number": "5806.4.8.3",
      "title": "Vacuum-level monitoring",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub5806.4.8"
    },
    {
      "id": "sub5807.1.6",
      "number": "5807.1.6",
      "title": "Temperature extremes",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.1.7",
      "number": "5807.1.7",
      "title": "Falling objects",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.1.5.1",
      "number": "5807.1.5.1",
      "title": "System marking",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5807.1.5"
    },
    {
      "id": "sub5807.1.5.2",
      "number": "5807.1.5.2",
      "title": "Valve marking",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5807.1.5"
    },
    {
      "id": "sub5807.1.5.3",
      "number": "5807.1.5.3",
      "title": "Pressure relief device marking",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5807.1.5"
    },
    {
      "id": "sub5807.2",
      "number": "5807.2",
      "title": "Portable containers or systems",
      "level": 3,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec5807"
    },
    {
      "id": "sub5807.1.8",
      "number": "5807.1.8",
      "title": "Piping systems",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.1.10",
      "number": "5807.1.10",
      "title": "Electrical",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5807.1"
    },
    {
      "id": "sub5807.2.1",
      "number": "5807.2.1",
      "title": "Securing containers",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5807.2"
    },
    {
      "id": "sub5807.1.9.1",
      "number": "5807.1.9.1",
      "title": "Industrial trucks",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec5807"
    },
    {
      "id": "sub5807.1.9.2",
      "number": "5807.1.9.2",
      "title": "Hydrogen purity",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec5807"
    },
    {
      "id": "sub5807.2.1.1",
      "number": "5807.2.1.1",
      "title": "Use on mobile equipment",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5807.2.1"
    },
    {
      "id": "sub5808.1",
      "number": "5808.1",
      "title": "General",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.2",
      "number": "5808.2",
      "title": "Location",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.3",
      "number": "5808.3",
      "title": "Design and construction",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5807.2.2",
      "number": "5807.2.2",
      "title": "Valves",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub5807.2"
    },
    {
      "id": "sub5808.3.1",
      "number": "5808.3.1",
      "title": "Pressure control",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub5808.3"
    },
    {
      "id": "sub5808.3.2",
      "number": "5808.3.2",
      "title": "Windows",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub5808.3"
    },
    {
      "id": "sub5807.2.1.2.1",
      "number": "5807.2.1.2.1",
      "title": "Protection from damage",
      "level": 6,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec5807"
    },
    {
      "id": "sub5808.4",
      "number": "5808.4",
      "title": "Exhaust ventilation",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.5",
      "number": "5808.5",
      "title": "Gas detection system",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.6",
      "number": "5808.6",
      "title": "Explosion control",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.7",
      "number": "5808.7",
      "title": "Standby power",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec5808"
    },
    {
      "id": "sub5808.5.1",
      "number": "5808.5.1",
      "title": "System activation",
      "level": 4,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sub5808.5"
    },
    {
      "id": "ch59",
      "number": "59",
      "title": "FLAMMABLE SOLIDS",
      "level": 1,
      "page_start": 185,
      "page_end": 195,
      "parent_id": null
    },
    {
      "id": "sec5901",
      "number": "5901",
      "title": "GENERAL",
      "level": 2,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "ch59"
    },
    {
      "id": "sub5901.1",
      "number": "5901.1",
      "title": "Scope",
      "level": 3,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec5901"
    },
    {
      "id": "sub5901.2",
      "number": "5901.2",
      "title": "Permits",
      "level": 3,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec5901"
    },
    {
      "id": "sec5902",
      "number": "5902",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "ch59"
    },
    {
      "id": "sub5902.1",
      "number": "5902.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec5902"
    },
    {
      "id": "sub5904.1.1",
      "number": "5904.1.1",
      "title": "Pile size limits and location",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": null
    },
    {
      "id": "sub5904.1.2",
      "number": "5904.1.2",
      "title": "Aisles",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": null
    },
    {
      "id": "sec5905",
      "number": "5905",
      "title": "USE",
      "level": 2,
      "page_start": 187,
      "page_end": 188,
      "parent_id": "ch59"
    },
    {
      "id": "sub5904.2",
      "number": "5904.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": null
    },
    {
      "id": "sub5905.1",
      "number": "5905.1",
      "title": "General",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sec5905"
    },
    {
      "id": "sub5906.1",
      "number": "5906.1",
      "title": "General",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": null
    },
    {
      "id": "sub5906.2",
      "number": "5906.2",
      "title": "Storage of magnesium articles",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": null
    },
    {
      "id": "sub5904.1.3",
      "number": "5904.1.3",
      "title": "Basement storage",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": null
    },
    {
      "id": "sub5904.2.2",
      "number": "5904.2.2",
      "title": "Pile size limits",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub5904.2"
    },
    {
      "id": "sub5906.3",
      "number": "5906.3",
      "title": "Storage of pigs, ingots and billets",
      "level": 3,
      "page_start": 188,
      "page_end": 188,
      "parent_id": null
    },
    {
      "id": "sub5906.3.1",
      "number": "5906.3.1",
      "title": "Indoor storage",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub5906.3"
    },
    {
      "id": "sec707",
      "number": "707",
      "title": "and",
      "level": 2,
      "page_start": 189,
      "page_end": 199,
      "parent_id": "ch59"
    },
    {
      "id": "sub5906.4",
      "number": "5906.4",
      "title": "Storage of fine magnesium scrap",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": null
    },
    {
      "id": "sub5906.5",
      "number": "5906.5",
      "title": "Use of magnesium",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": null
    },
    {
      "id": "sub5906.3.2",
      "number": "5906.3.2",
      "title": "Outdoor storage",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub5906.3"
    },
    {
      "id": "sub5906.4.1",
      "number": "5906.4.1",
      "title": "Separation",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub5906.4"
    },
    {
      "id": "sub5906.5.1",
      "number": "5906.5.1",
      "title": "Melting pots",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub5906.5"
    },
    {
      "id": "sub5906.5.2",
      "number": "5906.5.2",
      "title": "Heat-treating ovens",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub5906.5"
    },
    {
      "id": "sub5906.5.3.1",
      "number": "5906.5.3.1",
      "title": "Duct construction",
      "level": 5,
      "page_start": 190,
      "page_end": 190,
      "parent_id": null
    },
    {
      "id": "sub5906.5.3.2",
      "number": "5906.5.3.2",
      "title": "Independent dust separators",
      "level": 5,
      "page_start": 190,
      "page_end": 190,
      "parent_id": null
    },
    {
      "id": "sub5906.5.4",
      "number": "5906.5.4",
      "title": "Power supply interlock",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub5906.5"
    },
    {
      "id": "sub5906.5.5",
      "number": "5906.5.5",
      "title": "Electrical equipment",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub5906.5"
    },
    {
      "id": "sub5906.5.6",
      "number": "5906.5.6",
      "title": "Grounding",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub5906.5"
    },
    {
      "id": "ch60",
      "number": "60",
      "title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "level": 1,
      "page_start": 196,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec6001",
      "number": "6001",
      "title": "GENERAL",
      "level": 2,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "ch60"
    },
    {
      "id": "sub6001.1",
      "number": "6001.1",
      "title": "Scope",
      "level": 3,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sec6001"
    },
    {
      "id": "sub6001.2",
      "number": "6001.2",
      "title": "Permits",
      "level": 3,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sec6001"
    },
    {
      "id": "sec6002",
      "number": "6002",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "ch60"
    },
    {
      "id": "sub6002.1",
      "number": "6002.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec6002"
    },
    {
      "id": "sub6003.1",
      "number": "6003.1",
      "title": "Indoor storage and use",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": null
    },
    {
      "id": "sub6003.1.4",
      "number": "6003.1.4",
      "title": "Indoor storage",
      "level": 4,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sub6003.1"
    },
    {
      "id": "sub6003.1.5.3",
      "number": "6003.1.5.3",
      "title": "and Chapter 50",
      "level": 5,
      "page_start": 197,
      "page_end": 197,
      "parent_id": null
    },
    {
      "id": "sub6003.1.4.1",
      "number": "6003.1.4.1",
      "title": "Floors",
      "level": 5,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sub6003.1.4"
    },
    {
      "id": "sub5003.9.8",
      "number": "5003.9.8",
      "title": "for further information on that topic",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": null
    },
    {
      "id": "sub6003.1.5",
      "number": "6003.1.5",
      "title": "Indoor use",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sub6003.1"
    },
    {
      "id": "sub6003.1.5.1",
      "number": "6003.1.5.1",
      "title": "Liquid transfer",
      "level": 5,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sub6003.1.5"
    },
    {
      "id": "sub6003.2",
      "number": "6003.2",
      "title": "Outdoor storage and use",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub6003.2.3",
      "number": "6003.2.3",
      "title": "General outdoor requirements",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub6003.2"
    },
    {
      "id": "sub6003.2.4",
      "number": "6003.2.4",
      "title": "Outdoor storage piles",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub6003.2"
    },
    {
      "id": "sub6003.2.3.1",
      "number": "6003.2.3.1",
      "title": "Location",
      "level": 5,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub6003.2.3"
    },
    {
      "id": "sec6004",
      "number": "6004",
      "title": "HIGHLY TOXIC AND",
      "level": 2,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "ch60"
    },
    {
      "id": "sub6004.1",
      "number": "6004.1",
      "title": "General",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec6004"
    },
    {
      "id": "sub6003.2.6",
      "number": "6003.2.6",
      "title": "Outdoor liquid transfer",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub6003.2"
    },
    {
      "id": "sub6004.1.1.1",
      "number": "6004.1.1.1",
      "title": "Group A, E, I or U occupancies",
      "level": 5,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec6004"
    },
    {
      "id": "sub6004.1.1.2",
      "number": "6004.1.1.2",
      "title": "Group R occupancies",
      "level": 5,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec6004"
    }
  ],
  "tables": [
    {
      "table_id": "table_p12_1",
      "title": "TABLE 5504.3.1.1",
      "headers": [
        "EXPOSURE",
        "MINIMUM DISTANCE\n(m)"
      ],
      "rows": [
        [
          "Buildings, regardless of construction type",
          "0.3"
        ],
        [
          "Building exits",
          "3"
        ],
        [
          "Wall openings",
          "0.3"
        ],
        [
          "Air intakes",
          "3"
        ],
        [
          "Lot lines",
          "1.5"
        ],
        [
          "Places of public assembly",
          "15"
        ],
        [
          "Nonambulatory patient areas",
          "15"
        ],
        [
          "Combustible materials such as paper, leaves, weeds, dry grass or debris",
          "4.5"
        ],
        [
          "Other hazardous materials",
          "In accordance with Chapter 50"
        ]
      ],
      "page": 12,
      "bbox": [
        53.342296299181484,
        129.1300252278646,
        537.8328182822779,
        260.2100016276042
      ],
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "table_id": "table_p12_2",
      "title": "TABLE 5504.3.1.2.1",
      "headers": [
        "EXPOSURE",
        "MINIMUM DISTANCE\n(m)"
      ],
      "rows": [
        [
          "Building exits",
          "3"
        ],
        [
          "Wall openings",
          "0.3"
        ],
        [
          "Air intakes",
          "3"
        ],
        [
          "Lot lines",
          "1.5"
        ],
        [
          "Combustible materials such as paper, leaves, weeds, dry grass or debris",
          "4.5"
        ],
        [
          "Other hazardous materials",
          "In accordance with Chapter 50"
        ]
      ],
      "page": 12,
      "bbox": [
        53.342296299181484,
        313.08998616536456,
        537.8328182822779,
        409.8100077311198
      ],
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "table_id": "table_p49_1",
      "title": "TABLE 5601.8.1(1)",
      "headers": [
        "ITEM",
        "MAGAZINE",
        "Q-D",
        "OPERATIN\nG\nBUILDING",
        "Q-D",
        "INHABITE\nD\nBUILDING",
        "Q-D",
        "PUBLIC\nTRAFFIC\nROUTE",
        "Q-D"
      ],
      "rows": [
        [
          "Magazine",
          "Table\n5604.5.2(1)",
          "IMD",
          "Table 5605.3",
          "ILD or IPD",
          "Table\n5604.5.2(1)",
          "IBD",
          "Table\n5604.5.2(1)",
          "PTR"
        ],
        [
          "Operating\nbuilding",
          "Table\n5604.5.2(1)",
          "ILD or IPD",
          "Table 5605.3",
          "ILD or IPD",
          "Table\n5604.5.2(1)",
          "IBD",
          "Table\n5604.5.2(1)",
          "PTR"
        ],
        [
          "Inhabited\nbuilding",
          "Table\n5604.5.2(1)",
          "IBD",
          "Table\n5604.5.2(1)",
          "IBD",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ],
        [
          "Public\ntraffic route",
          "Table\n5604.5.2(1)",
          "PTR",
          "Table\n5604.5.2(1)",
          "PTR",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ]
      ],
      "page": 49,
      "bbox": [
        54.107558250427246,
        142.14598388671874,
        537.0075276692709,
        270.59400634765626
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p49_2",
      "title": "TABLE 5601.8.1(2)",
      "headers": [
        "ITEM",
        "MAGAZINE",
        "Q-D",
        "OPERATING\nBUILDING",
        "Q-D",
        "INHABITED\nBUILDING",
        "Q-D",
        "PUBLIC\nTRAFFIC\nROUTE",
        "Q-D"
      ],
      "rows": [
        [
          "Magazine",
          "Table\n5604.5.2(2)",
          "IMD",
          "Table\n5604.5.2(2)",
          "ILD or\nIPD",
          "Table\n5604.5.2(2)",
          "IBD",
          "Table\n5604.5.2(2)",
          "PTR"
        ],
        [
          "Operating\nbuilding",
          "Table\n5604.5.2(2)",
          "ILD or\nIPD",
          "Table\n5604.5.2(2)",
          "ILD or\nIPD",
          "Table\n5604.5.2(2)",
          "IBD",
          "Table\n5604.5.2(2)",
          "PTR"
        ],
        [
          "Inhabited\nbuilding",
          "Table\n5604.5.2(2)",
          "IBD",
          "Table\n5604.5.2(2)",
          "IBD",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ],
        [
          "Public\ntraffic\nroute",
          "Table\n5604.5.2(2)",
          "PTR",
          "Table\n5604.5.2(2)",
          "PTR",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ]
      ],
      "page": 49,
      "bbox": [
        54.107558250427246,
        374.9460159301758,
        537.0075276692709,
        527.8740081787109
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p50_1",
      "title": "TABLE 5601.8.1(3)",
      "headers": [
        "ITEM",
        "MAGAZINE",
        "Q-D",
        "OPERATING\nBUILDING",
        "Q-D",
        "INHABITED\nBUILDING",
        "Q-D",
        "PUBLIC\nTRAFFIC\nROUTE",
        "Q-D"
      ],
      "rows": [
        [
          "Magazine",
          "Table\n5604.5.2(3)",
          "IMD",
          "Table\n5604.5.2(3)",
          "ILD or\nIPD",
          "Table\n5604.5.2(3)",
          "IBD",
          "Table\n5604.5.2(3)",
          "PTR"
        ],
        [
          "Operating\nbuilding",
          "Table\n5604.5.2(3)",
          "ILD or\nIPD",
          "Table\n5604.5.2(3)",
          "ILD or\nIPD",
          "Table\n5604.5.2(3)",
          "IBD",
          "Table\n5604.5.2(3)",
          "PTR"
        ],
        [
          "Inhabited\nbuilding",
          "Table\n5604.5.2(3)",
          "IBD",
          "Table\n5604.5.2(3)",
          "IBD",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ],
        [
          "Public\ntraffic route",
          "Table\n5604.5.2(3)",
          "PTR",
          "Table\n5604.5.2(3)",
          "PTR",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable",
          "Not\nApplicable"
        ]
      ],
      "page": 50,
      "bbox": [
        53.55108833312988,
        98.585986328125,
        537.5816614487592,
        226.914013671875
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p50_2",
      "title": "TABLE 5604.3",
      "headers": [
        "NEW UN/\nDOTn\nDIVISION",
        "OLD\nDOTn\nCLASS",
        "ATF/OSHA\nCLASS",
        "a\nINDOOR (kg)",
        "",
        "",
        "",
        "OUTDOOR\n(kg)",
        "MAGAZINE TYPE\nREQUIRED",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "",
          "Unprotected",
          "Cabinet",
          "Sprinklers",
          "Sprinklers\n& cabinet",
          "",
          "1",
          "2",
          "3",
          "4",
          "5"
        ],
        [
          "b\n1.1",
          "A",
          "High",
          "0",
          "0",
          "0.450",
          "0.9",
          "0.450",
          "X",
          "X",
          "X",
          "—",
          "—"
        ],
        [
          "1.2",
          "A",
          "High",
          "0",
          "0",
          "0.450",
          "0.9",
          "0.450",
          "X",
          "X",
          "X",
          "—",
          "—"
        ],
        [
          "1.2",
          "B",
          "Low",
          "0",
          "0",
          "0.450",
          "0.450",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "—"
        ],
        [
          "1.3",
          "B",
          "Low",
          "0",
          "0",
          "2.3",
          "4.50",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "—"
        ],
        [
          "c\n1.4",
          "B",
          "Low",
          "0",
          "0",
          "23",
          "450",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "—"
        ],
        [
          "1.5",
          "C",
          "Low",
          "0",
          "0",
          "0.450",
          "0.9",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "—"
        ],
        [
          "1.5",
          "Blasting\nAgent",
          "Blasting\nAgent",
          "0",
          "0",
          "0.450",
          "0.9",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "X"
        ],
        [
          "1.6",
          "Not\nApplicable",
          "Not\nApplicable",
          "0",
          "0",
          "0.450",
          "0.9",
          "0.450",
          "X",
          "X",
          "X",
          "X",
          "X"
        ]
      ],
      "page": 50,
      "bbox": [
        53.55108833312988,
        342.5357360839844,
        537.5816614487592,
        514.7871616908482
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p51_1",
      "title": "TABLE 5604.5.2(1)",
      "headers": [
        "QUANTITY OF\nEXPLOSIVE\nMATERIALSc",
        "",
        "DISTANCES IN meter",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Inhabited buildings",
          "",
          "Public highways with\ntraffic volume less than\n3,000 vehicles per day",
          "",
          "Public highways with\ntraffic volume greater\nthan 3,000 vehicles\nper day and\npassenger railways",
          "",
          "Separation of\nmagazinesd",
          ""
        ],
        [
          "kilograms\nover",
          "kilograms\nnot over",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded"
        ],
        [
          "0",
          "2.3",
          "21",
          "42",
          "9",
          "18",
          "15.3",
          "30.6",
          "1.8",
          "3.6"
        ],
        [
          "2.3",
          "4.54",
          "27",
          "54",
          "10.5",
          "21",
          "19.2",
          "38.4",
          "2.4",
          "4.8"
        ],
        [
          "4.54",
          "9",
          "33",
          "66",
          "13.5",
          "27",
          "24.3",
          "48.6",
          "3",
          "6"
        ],
        [
          "9",
          "14",
          "37.5",
          "75",
          "15",
          "30",
          "27.9",
          "55.8",
          "3.3",
          "6.6"
        ],
        [
          "14",
          "18",
          "42",
          "84",
          "16.5",
          "33",
          "30.9",
          "61.8",
          "3.6",
          "7.2"
        ],
        [
          "18",
          "23",
          "45",
          "90",
          "18",
          "36",
          "33",
          "66",
          "4.2",
          "8.4"
        ],
        [
          "23",
          "34",
          "51",
          "102",
          "21",
          "42",
          "38.1",
          "76.2",
          "4.5",
          "9"
        ],
        [
          "34",
          "45",
          "57",
          "114",
          "23",
          "45",
          "41.7",
          "83.4",
          "4.8",
          "9.6"
        ],
        [
          "45",
          "57",
          "60",
          "120",
          "24",
          "48",
          "45",
          "90",
          "5.4",
          "10.8"
        ],
        [
          "57",
          "68",
          "64.5",
          "129",
          "25.5",
          "51",
          "47.7",
          "95.4",
          "5.7",
          "11.4"
        ],
        [
          "68",
          "91",
          "70.5",
          "141",
          "28.5",
          "57",
          "52.5",
          "105",
          "6.3",
          "12.6"
        ],
        [
          "91",
          "114",
          "76.5",
          "153",
          "31.5",
          "63",
          "56.7",
          "113.4",
          "6.9",
          "13.8"
        ],
        [
          "114",
          "136",
          "81",
          "162",
          "33",
          "66",
          "60.3",
          "120.6",
          "7.2",
          "14.4"
        ],
        [
          "136",
          "182",
          "88.5",
          "177",
          "36",
          "72",
          "66.3",
          "132.6",
          "8.1",
          "16.2"
        ],
        [
          "182",
          "227",
          "96",
          "192",
          "39",
          "78",
          "71.4",
          "142.8",
          "8.7",
          "17.4"
        ],
        [
          "227",
          "272",
          "102",
          "204",
          "40.5",
          "81",
          "75.9",
          "151.8",
          "9.3",
          "18.6"
        ],
        [
          "272",
          "318",
          "106.5",
          "213",
          "43.5",
          "87",
          "79.8",
          "159.6",
          "9.6",
          "19.2"
        ],
        [
          "318",
          "363",
          "112.5",
          "225",
          "45",
          "90",
          "83.4",
          "166.8",
          "9.9",
          "19.8"
        ],
        [
          "363",
          "409",
          "117",
          "234",
          "46.5",
          "93",
          "86.7",
          "173.4",
          "10.5",
          "21"
        ],
        [
          "409",
          "454",
          "120",
          "240",
          "48",
          "96",
          "90",
          "180",
          "10.8",
          "21.6"
        ],
        [
          "454",
          "545",
          "127.5",
          "255",
          "49.5",
          "99",
          "95.4",
          "190.8",
          "11.7",
          "23.4"
        ],
        [
          "545",
          "636",
          "135",
          "270",
          "51",
          "102",
          "100.8",
          "201.6",
          "12.3",
          "24.6"
        ],
        [
          "636",
          "726",
          "141",
          "282",
          "52.5",
          "105",
          "105.3",
          "210.6",
          "12.9",
          "25.8"
        ],
        [
          "726",
          "817",
          "147",
          "294",
          "54",
          "108",
          "109.8",
          "219.6",
          "13.2",
          "26.4"
        ],
        [
          "817",
          "908",
          "151.5",
          "303",
          "55.5",
          "111",
          "113.4",
          "226.8",
          "13.5",
          "27"
        ],
        [
          "908",
          "1,135",
          "163.5",
          "327",
          "57",
          "114",
          "122.4",
          "244.8",
          "14.7",
          "29.4"
        ],
        [
          "1,135",
          "1,362",
          "174",
          "348",
          "58.5",
          "117",
          "129.6",
          "259.2",
          "15.6",
          "31.2"
        ],
        [
          "1,362",
          "1,815",
          "190.5",
          "381",
          "63",
          "126",
          "142.2",
          "284.4",
          "17.4",
          "34.8"
        ],
        [
          "1,815",
          "2,270",
          "205.5",
          "411",
          "67.5",
          "135",
          "153.9",
          "307.8",
          "18.3",
          "36.6"
        ],
        [
          "2,270",
          "2,724",
          "219",
          "438",
          "70.5",
          "141",
          "163.8",
          "327.6",
          "19.5",
          "39"
        ],
        [
          "2,724",
          "3,178",
          "231",
          "462",
          "73.5",
          "147",
          "171.9",
          "343.8",
          "20.4",
          "40.8"
        ],
        [
          "3,178",
          "3,632",
          "240",
          "480",
          "75",
          "150",
          "180",
          "360",
          "21.6",
          "43.2"
        ],
        [
          "3,632",
          "4,086",
          "250.5",
          "501",
          "76.5",
          "153",
          "187.2",
          "374.4",
          "23",
          "45"
        ],
        [
          "4,086",
          "4,540",
          "259.5",
          "519",
          "78",
          "156",
          "193.5",
          "387",
          "23.4",
          "46.8"
        ],
        [
          "4,540",
          "5,448",
          "262.5",
          "525",
          "81",
          "162",
          "206.1",
          "412.2",
          "24.6",
          "49.2"
        ],
        [
          "5,448",
          "6,356",
          "265.5",
          "531",
          "82.5",
          "165",
          "216.9",
          "433.8",
          "26.1",
          "52.2"
        ],
        [
          "6,356",
          "7,264",
          "270",
          "540",
          "84",
          "168",
          "226.8",
          "453.6",
          "27",
          "54"
        ],
        [
          "7,264",
          "8,172",
          "282",
          "564",
          "85.5",
          "171",
          "235.8",
          "471.6",
          "28.2",
          "56.4"
        ],
        [
          "8,172",
          "9,080",
          "292.5",
          "585",
          "87",
          "174",
          "243.9",
          "487.8",
          "29.4",
          "58.8"
        ],
        [
          "9,080",
          "11,350",
          "316.5",
          "600",
          "94.5",
          "189",
          "262.8",
          "525.6",
          "31.5",
          "63"
        ]
      ],
      "page": 51,
      "bbox": [
        53.36210489273071,
        109.32997639973958,
        537.8130104758523,
        692.0318270596591
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p52_1",
      "title": "TABLE 5604.5.2(1)-continued",
      "headers": [
        "QUANTITY OF\nEXPLOSIVE\nMATERIALSc",
        "",
        "DISTANCES IN meter",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Inhabited buildings",
          "",
          "Public highways with\ntraffic volume less than\n3,000 vehicles per day",
          "",
          "Public highways with\ntraffic volume greater\nthan 3,000 vehicles per\nday and passenger\nrailways",
          "",
          "Separation of\nmagazinesd",
          ""
        ],
        [
          "kilograms\nover",
          "kilograms\nnot over",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded",
          "Barricaded",
          "Unbarricaded"
        ],
        [
          "11,350",
          "13,620",
          "339",
          "600",
          "102",
          "204",
          "279.9",
          "559.8",
          "33.6",
          "67.2"
        ],
        [
          "13,620",
          "15,890",
          "361.5",
          "600",
          "108",
          "216",
          "294.3",
          "588.6",
          "35.7",
          "71.4"
        ],
        [
          "15,890",
          "18,160",
          "382.5",
          "600",
          "114",
          "228",
          "307.8",
          "600",
          "37.2",
          "74.4"
        ],
        [
          "18,160",
          "20,430",
          "402",
          "600",
          "120",
          "240",
          "320.4",
          "600",
          "38.7",
          "77.4"
        ],
        [
          "20,430",
          "22,700",
          "420",
          "600",
          "126",
          "252",
          "331.2",
          "600",
          "40.5",
          "81"
        ],
        [
          "22,700",
          "24,970",
          "438",
          "600",
          "132",
          "264",
          "342",
          "600",
          "42",
          "84"
        ],
        [
          "24,970",
          "27,240",
          "454.5",
          "600",
          "136.5",
          "273",
          "351.9",
          "600",
          "43.5",
          "87"
        ],
        [
          "27,240",
          "29,510",
          "469.5",
          "600",
          "141",
          "282",
          "361.8",
          "600",
          "45",
          "90"
        ],
        [
          "29,510",
          "31,780",
          "483",
          "600",
          "145.5",
          "291",
          "370.8",
          "600",
          "46.5",
          "93"
        ],
        [
          "31,780",
          "34,050",
          "496.5",
          "600",
          "150",
          "300",
          "378.9",
          "600",
          "48",
          "96"
        ],
        [
          "34,050",
          "36,320",
          "508.5",
          "600",
          "153",
          "306",
          "387.9",
          "600",
          "49.5",
          "99"
        ],
        [
          "36,320",
          "38,590",
          "519",
          "600",
          "156",
          "312",
          "395.1",
          "600",
          "51",
          "102"
        ],
        [
          "38,590",
          "40,860",
          "528",
          "600",
          "159",
          "318",
          "403.2",
          "600",
          "52.5",
          "105"
        ],
        [
          "40,860",
          "43,130",
          "537",
          "600",
          "162",
          "324",
          "410.4",
          "600",
          "54",
          "108"
        ],
        [
          "43,130",
          "45,400",
          "544.5",
          "600",
          "163.5",
          "327",
          "417.6",
          "600",
          "55.5",
          "111"
        ],
        [
          "45,400",
          "49,940",
          "550.5",
          "600",
          "165",
          "330",
          "431.1",
          "600",
          "58.5",
          "117"
        ],
        [
          "49,940",
          "54,480",
          "556.5",
          "600",
          "166.5",
          "333",
          "443.7",
          "600",
          "61.5",
          "123"
        ],
        [
          "54,480",
          "59,020",
          "562.5",
          "600",
          "168",
          "336",
          "456.3",
          "600",
          "64.5",
          "129"
        ],
        [
          "59,020",
          "63,560",
          "567",
          "600",
          "169.5",
          "339",
          "467.1",
          "600",
          "67.5",
          "135"
        ],
        [
          "63,560",
          "68,100",
          "570",
          "600",
          "171",
          "342",
          "477.9",
          "600",
          "70.5",
          "141"
        ],
        [
          "68,100",
          "72,640",
          "580.5",
          "600",
          "174",
          "348",
          "488.7",
          "600",
          "73.5",
          "147"
        ],
        [
          "72,640",
          "77,180",
          "589.5",
          "600",
          "177",
          "354",
          "498.6",
          "600",
          "76.5",
          "153"
        ],
        [
          "77,180",
          "81,720",
          "597",
          "600",
          "180",
          "360",
          "508.5",
          "600",
          "79.5",
          "159"
        ],
        [
          "81,720",
          "86,260",
          "603",
          "603",
          "181.5",
          "363",
          "517.5",
          "600",
          "82.5",
          "165"
        ],
        [
          "86,260",
          "90,800",
          "609",
          "609",
          "183",
          "366",
          "526.5",
          "600",
          "85.5",
          "171"
        ],
        [
          "90,800",
          "95,340",
          "616.5",
          "616.5",
          "186",
          "372",
          "534.6",
          "600",
          "88.5",
          "177"
        ],
        [
          "95,340",
          "104,420",
          "630",
          "630",
          "190.5",
          "381",
          "550.8",
          "600",
          "94.5",
          "189"
        ],
        [
          "104,420",
          "113,500",
          "646.5",
          "646.5",
          "195",
          "390",
          "567",
          "600",
          "100.5",
          "201"
        ],
        [
          "113,500",
          "124,850",
          "664.5",
          "664.5",
          "201",
          "402",
          "585",
          "600",
          "108",
          "216"
        ],
        [
          "124,850",
          "136,200b",
          "682.5",
          "682.5",
          "207",
          "414",
          "600",
          "600",
          "115.5",
          "231"
        ]
      ],
      "page": 52,
      "bbox": [
        53.3605006161858,
        109.32997639973958,
        537.8146146886489,
        569.3918124112216
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p53_1",
      "title": "TABLE 5604.5.2(2)",
      "headers": [
        "QUANTITY OF DIVISION 1.3\nEXPLOSIVES (NET\nEXPLOSIVES WEIGHT)",
        "",
        "DISTANCES IN meter",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "kilograms over",
          "kilograms not\nover",
          "Inhabited\nBuilding\nDistance\n(IBD)",
          "Distance to\nPublic Traffic\nRoute (PTR)",
          "Intermagazine\nDistance (IMD)",
          "Intraline Distance\n(ILD) or\nIntraplant\nDistance (IPD)"
        ],
        [
          "0",
          "450",
          "23",
          "23",
          "15",
          "15"
        ],
        [
          "450",
          "2,270",
          "34.5",
          "34.5",
          "23",
          "23"
        ],
        [
          "2,270",
          "4,540",
          "45",
          "45",
          "30",
          "30"
        ],
        [
          "4,540",
          "9,080",
          "57",
          "57",
          "37.5",
          "37.5"
        ],
        [
          "9,080",
          "13,620",
          "64.5",
          "64.5",
          "43.5",
          "43.5"
        ],
        [
          "13,620",
          "18,160",
          "70.5",
          "70.5",
          "46.5",
          "46.5"
        ],
        [
          "18,160",
          "22,700",
          "75",
          "75",
          "49.5",
          "49.5"
        ],
        [
          "22,700",
          "27,240",
          "78",
          "78",
          "52.5",
          "52.5"
        ],
        [
          "27,240",
          "31,780",
          "81",
          "81",
          "55.5",
          "55.5"
        ],
        [
          "31,780",
          "36,320",
          "84",
          "84",
          "57",
          "57"
        ],
        [
          "36,320",
          "40,860",
          "88.5",
          "88.5",
          "58.5",
          "58.5"
        ],
        [
          "40,860",
          "45,400",
          "90",
          "90",
          "60",
          "60"
        ],
        [
          "45,400",
          "90,800",
          "112.5",
          "112.5",
          "75",
          "75"
        ],
        [
          "90,800",
          "136,200",
          "135",
          "135",
          "90",
          "90"
        ]
      ],
      "page": 53,
      "bbox": [
        53.34470231192453,
        114.13002522786458,
        537.8304123651413,
        362.5242919921875
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p53_2",
      "title": "TABLE 5604.5.2(3)",
      "headers": [
        "QUANTITY OF\nDIVISION 1.4\nEXPLOSIVES (NET\nEXPLOSIVES WEIGHT)",
        "",
        "DISTANCES IN meter",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "kilograms\nover",
          "kilograms not\nover",
          "Inhabited Building\nDistance (IBD)",
          "Distance to\nPublic\nTraffic\nRoute (PTR)",
          "Intermagazine\na, b\nDistance\n(IMD)",
          "Intraline\nDistance (ILD)\nor Intraplant\nDistancea (IPD)"
        ],
        [
          "23",
          "Not Limited",
          "30",
          "30",
          "15",
          "15"
        ]
      ],
      "page": 53,
      "bbox": [
        53.34470231192453,
        476.4100036621094,
        537.8304123651413,
        584.0442940848214
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p54_1",
      "title": "TABLE 5605.3",
      "headers": [
        "NET EXPLOSIVE WEIGHT",
        "",
        "",
        "NET EXPLOSIVE WEIGHT",
        "",
        ""
      ],
      "rows": [
        [
          "kilograms\nover",
          "kilograms\nnot over",
          "Intraline Distance\n(ILD) or Intraplant\nDistance (IPD)\n(meter)",
          "kilograms\nover",
          "kilograms\nnot over",
          "Intraline Distance\n(ILD) or Intraplant\nDistance (IPD)\n(meter)"
        ],
        [
          "0",
          "23",
          "9",
          "9,080",
          "11,350",
          "79.5"
        ],
        [
          "23",
          "45",
          "12",
          "11,350",
          "13,620",
          "84"
        ],
        [
          "45",
          "91",
          "15",
          "13,620",
          "15,890",
          "88.5"
        ],
        [
          "91",
          "136",
          "18",
          "15,890",
          "18,160",
          "93"
        ],
        [
          "136",
          "182",
          "19.5",
          "18,160",
          "20,430",
          "96"
        ],
        [
          "182",
          "227",
          "21",
          "20,430",
          "22,700",
          "99"
        ],
        [
          "227",
          "272",
          "23",
          "22,700",
          "24,970",
          "102"
        ],
        [
          "272",
          "318",
          "24",
          "24,970",
          "27,240",
          "105"
        ],
        [
          "318",
          "363",
          "25.5",
          "27,240",
          "29,510",
          "108"
        ],
        [
          "363",
          "409",
          "27",
          "29,510",
          "31,780",
          "111"
        ],
        [
          "409",
          "454",
          "28.5",
          "31,780",
          "34,050",
          "115.5"
        ],
        [
          "454",
          "681",
          "31.5",
          "34,050",
          "36,320",
          "117"
        ],
        [
          "681",
          "908",
          "34.5",
          "36,320",
          "38,590",
          "118.5"
        ],
        [
          "908",
          "1,362",
          "39",
          "38,590",
          "40,860",
          "120"
        ],
        [
          "1,362",
          "1,815",
          "42",
          "40,860",
          "43,130",
          "123"
        ],
        [
          "1,815",
          "2,270",
          "45",
          "43,130",
          "45,400",
          "124.5"
        ],
        [
          "2,270",
          "2,724",
          "48",
          "45,400",
          "56,750",
          "135"
        ],
        [
          "2,724",
          "3,178",
          "51",
          "56,750",
          "68,100",
          "142.5"
        ],
        [
          "3,178",
          "3,632",
          "54",
          "68,100",
          "79,450",
          "150"
        ],
        [
          "3,632",
          "4,086",
          "57",
          "79,450",
          "90,800",
          "157.5"
        ],
        [
          "4,086",
          "4,540",
          "60",
          "90,800",
          "102,150",
          "165"
        ],
        [
          "4,540",
          "6,810",
          "67.5",
          "102,150",
          "113,500",
          "172.5"
        ],
        [
          "6,810",
          "9,080",
          "73.5",
          "113,500",
          "124,850",
          "180"
        ],
        [
          "—",
          "—",
          "—",
          "124,850",
          "136,200",
          "190.5"
        ]
      ],
      "page": 54,
      "bbox": [
        53.35867055257162,
        121.93001302083333,
        537.8164446795428,
        466.8042907714844
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p55_1",
      "title": "",
      "headers": [
        "Description",
        "IME",
        "OSHA"
      ],
      "rows": [
        [
          "Blasting cap and fuse",
          "30 minutes",
          "1 hour"
        ],
        [
          "Electric blasting cap, shock tube, gas tube or detonating cord",
          "15 minutes",
          "30 minutes"
        ],
        [
          "Refiring of a misfired charge",
          "1 hour",
          "1 hour"
        ]
      ],
      "page": 55,
      "bbox": [
        71.55422634548611,
        313.8600387573242,
        519.5008748372396,
        383.97002029418945
      ],
      "chapter_id": "ch56",
      "section_id": "sec5609"
    },
    {
      "table_id": "table_p152_1",
      "title": "TABLE 5703.1.1",
      "headers": [
        "LOCATION",
        "GROUP D\nDIVISION",
        "EXTENT OF CLASSIFIED AREA"
      ],
      "rows": [
        [
          "Underground tank fill opening",
          "1",
          "Pits, boxes or spaces below grade level, any part of which is within the Division\n1 or 2 classified area."
        ],
        [
          "",
          "2",
          "Up to 450 mm above grade level within a horizontal radius of 3 m from a loose-\nfill connection and within a horizontal radius of 1.5 m from a tight-fill connection."
        ],
        [
          "Vent—Discharging upward",
          "1",
          "Within 900 mm of open end of vent, extending in all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 1.5 m of open end of vent, extending in all directions."
        ],
        [
          "Drum and container filling",
          "",
          ""
        ],
        [
          "Outdoor or indoor with adequate\nventilation",
          "1",
          "Within 900 mm of vent and fill opening, extending in all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 1.5 m from vent of fill opening, extending in all\ndirections. Also up to 450 mm above floor or grade level within a horizontal radius\nof 3 m from vent or fill opening."
        ],
        [
          "Pumps, bleeders, withdrawal fittings, meters and similar devices",
          "",
          ""
        ],
        [
          "Indoor",
          "2",
          "Within 1.5 m of any edge of such devices, extending in all directions, and up to\n900 mm above floor or grade level within 7.5 m horizontally from any edge of\nsuch devices."
        ],
        [
          "Outdoor",
          "2",
          "Within 900 mm of any edge of such devices, extending in all directions, and up\nto 450 mm above floor or grade level within 3 m horizontally from an edge of\nsuch devices."
        ],
        [
          "Pits",
          "",
          ""
        ],
        [
          "Without mechanical ventilation",
          "1",
          "Entire area within pit if any part is within a Division 1 or 2 classified area."
        ],
        [
          "With mechanical ventilation",
          "2",
          "Entire area within pit if any part is within a Division 1 or 2 classified area."
        ],
        [
          "Containing valves, fittings or\npiping, and not within a Division\n1 or 2 classified area",
          "2",
          "Entire pit."
        ],
        [
          "Drainage ditches, separators, impounding basins",
          "",
          ""
        ],
        [
          "Indoor",
          "1 or 2",
          "Same as pits."
        ],
        [
          "Outdoor",
          "2",
          "Area up to 450 mm above ditch, separator or basin, and up to 450 mm above grade\nwithin 4.5 m horizontal from any edge."
        ],
        [
          "Tank vehicle and tank carb",
          "",
          ""
        ],
        [
          "Loading through open dome",
          "1",
          "Within 900 mm of edge of dome, extending in all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 4.5 m from edge of dome, extending in all directions."
        ],
        [
          "Loading through bottom\nconnections with atmospheric\nventing",
          "1",
          "Within 900 mm of point of venting to atmosphere, extending in all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 4.5 m from point of venting to atmosphere, extending\nin all directions. Also up to 450 mm above grade within a horizontal radius of 3\nm from point of loading connection."
        ],
        [
          "Loading through closed dome\nwith atmospheric venting",
          "1",
          "Within 900 mm of open end of vent, extending in all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 4.5 m from open end of vent, extending in all\ndirections, and within 900 mm of edge of dome, extending in all directions."
        ],
        [
          "Loading through closed dome\nwith vapor control",
          "2",
          "Within 900 mm of point of connection of both fill and vapor lines, extending in\nall directions."
        ],
        [
          "Bottom loading with vapor\ncontrol or any bottom unloading",
          "2",
          "Within 900 mm of point of connection, extending in all directions, and up to 450\nmm above grade within a horizontal radius of 3 m from point of connection."
        ],
        [
          "Storage and repair garage for\ntank vehicles",
          "1",
          "Pits or spaces below floor level."
        ],
        [
          "",
          "2",
          "Area up to 450 mm above floor or grade level for entire storage or repair garage"
        ],
        [
          "Garages for other than tank\nvehicles",
          "Ordinary",
          "Where there is an opening to these rooms within the extent of an outdoor classified\narea, the entire room shall be classified the same as the area classification at the\npoint of the opening."
        ],
        [
          "Outdoor drum storage",
          "Ordinary",
          "—"
        ],
        [
          "Indoor warehousing where\nthere is no flammable liquid\ntransfer",
          "Ordinary",
          "Where there is an opening to these rooms within the extent of an indoor classified\narea, the room shall be classified the same as if the wall, curb or partition did not\nexist."
        ]
      ],
      "page": 152,
      "bbox": [
        53.360286712646484,
        115.1099853515625,
        537.8148285836885,
        693.9900283813477
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p153_1",
      "title": "TABLE 5703.1.1—continued",
      "headers": [
        "LOCATION",
        "GROUP D\nDIVISION",
        "EXTENT OF CLASSIFIED AREA"
      ],
      "rows": [
        [
          "Indoor equipment where\nflammable vapor/air mixtures\ncould exist under normal\noperations",
          "1",
          "Area within 1.5 m of any edge of such equipment, extending in\nall directions."
        ],
        [
          "",
          "2",
          "Area between 1.5 m and 2.4 m of any edge of such equipment,\nextending in all directions, and the area up to 900 mm above floor\nor grade level within 1.5 m to 7.5 m horizontally from any edge of\nsuch equipment.c"
        ],
        [
          "Outdoor equipment where\nflammable vapor/air mixtures\ncould exist under normal\noperations",
          "1",
          "Area within 900 mm of any edge of such equipment, extending\nin all directions."
        ],
        [
          "",
          "2",
          "Area between 900 mm and 2.4 m of any edge of such equipment\nextending in all directions, and the area up to 900 mm above floor\nor grade level within 900 mm to 3 m horizontally from any edge of\nsuch equipment."
        ],
        [
          "Tank—Above ground",
          "",
          ""
        ],
        [
          "Shell, ends or roof and dike area",
          "1",
          "Area inside dike where dike height is greater than the distance\nfrom the tank to the dike for more than 50 percent of the tank\ncircumference."
        ],
        [
          "",
          "2",
          "Area within 3 m from shell, ends or roof of tank. Area inside\ndikes to level of top of dike."
        ],
        [
          "Vent",
          "1",
          "Area within 1.5 m of open end of vent, extending in all\ndirections."
        ],
        [
          "",
          "2",
          "Area between 1.5 m and 3 m from open end of vent, extending in\nall directions."
        ],
        [
          "Floating roof",
          "1",
          "Area above the roof and within the shell."
        ],
        [
          "Office and restrooms",
          "Ordinary",
          "Where there is an opening to these rooms within the extent of an\nindoor classified location, the room shall be classified the same as\nif the wall, curb or partition did not exist."
        ]
      ],
      "page": 153,
      "bbox": [
        53.342296299181484,
        98.66998291015625,
        537.8328182822779,
        425.1900215148926
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p153_2",
      "title": "TABLE 5703.6.2",
      "headers": [
        "PIPING USE",
        "STANDARD"
      ],
      "rows": [
        [
          "Power Piping",
          "ASME B31.1"
        ],
        [
          "Process Piping",
          "ASME B31.3"
        ],
        [
          "Pipeline Transportation Systems for Liquid Hydrocarbons and Other Liquids",
          "ASME B31.4"
        ],
        [
          "Building Services Piping",
          "ASME B31.9"
        ]
      ],
      "page": 153,
      "bbox": [
        53.342296299181484,
        519.3700358072916,
        537.8328182822779,
        583.3700358072916
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p154_1",
      "title": "TABLE 5704.3.4.1",
      "headers": [
        "TYPE OF LIQUID",
        "MAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA (liters)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Sprinkleredb in accordance\nwith footnote densities and\narrangements",
          "Sprinklered in accordance with Table\n5704.3.6.3(4) through Table 5704.3.6.3(8) and\nTable 5704.3.7.5.1",
          "Non-\nsprinklered"
        ],
        [
          "Class IA",
          "225",
          "225",
          "115"
        ],
        [
          "Class IB, IC, II and\nIIIA",
          "28390c",
          "56775c",
          "6050"
        ],
        [
          "Class IIIB",
          "Unlimited",
          "Unlimited",
          "49950"
        ]
      ],
      "page": 154,
      "bbox": [
        53.33755946159363,
        121.93001302083333,
        537.8375549316406,
        207.01802978515624
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p154_2",
      "title": "TABLE 5704.3.6.3(1)",
      "headers": [
        "TYPE OF\nLIQUID",
        "NON-SPRINKLERED\nAREA\n(m)",
        "SPRINKLERED\nAREAa\n(m)",
        "SPRINKLERED WITH IN-RACK\nPROTECTIONa,b\n(m)"
      ],
      "rows": [
        [
          "Flammable liquids:",
          "",
          "",
          ""
        ],
        [
          "Class IA",
          "1.2",
          "1.2",
          "1.2"
        ],
        [
          "Class IB",
          "1.2",
          "2.4",
          "3.6"
        ],
        [
          "Class IC",
          "1.2",
          "2.4",
          "3.6"
        ],
        [
          "Combustible liquids:",
          "",
          "",
          ""
        ],
        [
          "Class II",
          "1.8",
          "8",
          "3.6"
        ],
        [
          "Class IIIA",
          "2.4",
          "3.6",
          "4.8"
        ],
        [
          "Class IIIB",
          "2.4",
          "3.6",
          "6.0"
        ]
      ],
      "page": 154,
      "bbox": [
        53.33755946159363,
        364.3620178222656,
        537.8375549316406,
        482.1780212402344
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p155_1",
      "title": "TABLE 5704.3.6.3(2)",
      "headers": [
        "CLASS",
        "STORAGE\nLEVEL",
        "MAXIMUM STORAGE HEIGHT",
        "",
        "",
        "MAXIMUM QUANTITY\nPER PILE\n(liters)",
        "",
        "MAXIMUM QUANTITY\nPER ROOMa\n(liters)",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Drums",
          "Containersb\n(m)",
          "Portable\ntanksb(m)",
          "Containers",
          "Portable tanks",
          "Containers",
          "Portable tanks"
        ],
        [
          "IA",
          "Ground floor\nUpper floors\nBasements",
          "1\n1\n0",
          "1.5\n1.5\nNot Allowed",
          "Not Allowed\nNot Allowed\nNot Allowed",
          "11355\n7570\nNot\nAllowed",
          "Not Allowed\nNot Allowed\nNot Allowed",
          "45420\n30280\nNot\nAllowed",
          "Not Allowed\nNot Allowed\nNot Allowed"
        ],
        [
          "IB",
          "Ground floor\nUpper floors\nBasements",
          "1\n1\n0",
          "1.95\n1.95\nNot Allowed",
          "2.1\n2.1\nNot Allowed",
          "18925\n11355\nNot\nAllowed",
          "75700\n37850\nNot Allowed",
          "56775\n45420\nNot\nAllowed",
          "151400\n75700\nNot Allowed"
        ],
        [
          "IC",
          "d\nGround floor\nUpper floors\nBasements",
          "1\n1\n0",
          "c\n1.95\nc\n1.95\nNot Allowed",
          "2.1\n2.1\nNot Allowed",
          "18925\n11355\nNot\nAllowed",
          "75700\n37850\nNot Allowed",
          "56775\n45420\nNot\nAllowed",
          "151400\n75700\nNot Allowed"
        ],
        [
          "II",
          "d\nGround floor\nUpper floors\nBasements",
          "3\n3\n1",
          "3\n3\n1.5",
          "4.2\n4.2\n2.1",
          "37850\n37850\n28390",
          "151400\n151400\n75700",
          "94625\n94625\n28390",
          "302800\n302800\n75700"
        ],
        [
          "III",
          "Ground floor\nUpper floors\nBasements",
          "5\n5\n3",
          "6\n6\n3",
          "4.2\n4.2\n2.1",
          "56775\n56775\n37850",
          "227000\n227000\n75700",
          "189250\n189250\n94625",
          "378500\n378500\n40,000"
        ]
      ],
      "page": 155,
      "bbox": [
        53.346689887668774,
        111.17002360026042,
        537.8284248683764,
        368.15402069091795
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p155_2",
      "title": "TABLE 5704.3.6.3(3)",
      "headers": [
        "CLASS",
        "TYPE RACK",
        "STORAGE\nLEVEL",
        "MAXIMUM STORAGE\nHEIGHTb\n(m)",
        "MAXIMUM QUANTITY PER\nROOMa\n(liters)"
      ],
      "rows": [
        [
          "",
          "",
          "",
          "Containers",
          "Containers"
        ],
        [
          "IA",
          "Double row or Single\nrow",
          "Ground floor",
          "7.5",
          "28390"
        ],
        [
          "",
          "",
          "Upper floors",
          "4.5",
          "17030"
        ],
        [
          "",
          "",
          "Basements",
          "Not Allowed",
          "Not Allowed"
        ],
        [
          "IB\nIC",
          "Double row or Single\nrow",
          "Ground floor",
          "7.5",
          "56775"
        ],
        [
          "",
          "",
          "Upper floors",
          "4.5",
          "34065"
        ],
        [
          "",
          "",
          "Basements",
          "Not Allowed",
          "Not Allowed"
        ],
        [
          "II",
          "Double row or\nSingle row",
          "Ground floor",
          "7.5",
          "90840"
        ],
        [
          "",
          "",
          "Upper floors",
          "7.5",
          "90840"
        ],
        [
          "",
          "",
          "Basements",
          "4.5",
          "34065"
        ],
        [
          "III",
          "Multirow",
          "Ground floor",
          "12",
          "181680"
        ],
        [
          "",
          "Double row",
          "Upper floors",
          "6",
          "181680"
        ],
        [
          "",
          "Single row",
          "Basements",
          "6",
          "90840"
        ]
      ],
      "page": 155,
      "bbox": [
        53.346689887668774,
        516.2900441487631,
        537.8284248683764,
        711.7300008138021
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p156_1",
      "title": "",
      "headers": [
        "MINIMUM DURATION SPRINKLERS AND HOSE STREAMS (hours)",
        "",
        "",
        "2",
        "",
        "2",
        "",
        "2",
        "2",
        "2",
        "1",
        "1",
        "2",
        "1",
        "2"
      ],
      "rows": [
        [
          "MINIMUM HOSE STREAM DEMAND (L/min)",
          "",
          "",
          "2840",
          "2840",
          "1900",
          "",
          "2840",
          "1900",
          "2840",
          "1900",
          "1900",
          "2840",
          "1900",
          "2840"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Maximum spacing (square meter)",
          "",
          "9",
          "7",
          "9",
          "9",
          "7",
          "9",
          "7",
          "11",
          "11",
          "9",
          "11",
          "7"
        ],
        [
          "",
          "Area (square meter)",
          "Ordinary temperature sprinklers",
          "465",
          "743",
          "465",
          "743",
          "743",
          "465",
          "743",
          "465",
          "465",
          "465",
          "465",
          "465"
        ],
        [
          "",
          "",
          "High temperature sprinklers",
          "280",
          "465",
          "280",
          "465",
          "465",
          "280",
          "465",
          "280",
          "280",
          "280",
          "280",
          "280"
        ],
        [
          "",
          "Density L/min. per m2",
          "",
          "12.23",
          "24.45",
          "12.23",
          "10.19",
          "24.45",
          "12.23",
          "24.45",
          "10.19",
          "10.19",
          "14.26",
          "10.19",
          "20.38"
        ],
        [
          "STORAGE CONDITIONS",
          "Container size and arrangement",
          "",
          "19 liters or less, with or without cartons, palletized or solid pileb",
          "Containers greater than 19 liters, on end or side, palletized or solid pile",
          "19 liters or less, with or without cartons, palletized or solid pileb",
          "Containers greater than 19 liters on pallets or solid pile, one high",
          "Containers greater than 19 liters on pallets or solid pile, more than one high, on end or side",
          "Portable tanks, one high",
          "Portable tanks, two high",
          "19 liters or less, with or without cartons, palletized or solid pile",
          "Containers greater than 19 liters on pallets or solid pile, on end or sides, up to three high",
          "Containers greater than 19 liters, on pallets or solid pile, on end or sides, up to 5.4 m high",
          "Portable tanks, one high",
          "Portable tanks, two high"
        ],
        [
          "",
          "Class liquid",
          "",
          "IA",
          "",
          "IB, IC and II",
          "",
          "II",
          "IB, IC and II",
          "II",
          "III",
          "",
          "",
          "",
          ""
        ]
      ],
      "page": 156,
      "bbox": [
        118.35956115722657,
        71.59498596191406,
        427.31421915690106,
        765.9450244903564
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p157_1",
      "title": "",
      "headers": [
        "MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours)",
        "",
        "",
        "2",
        "2"
      ],
      "rows": [
        [
          "MINIMUM HOSE STREAM DEMAND (L/min)",
          "",
          "",
          "2840",
          "1900"
        ],
        [
          "IN-RACK SPRINKLER ARRANGEMENT AND DEMAND",
          "Number of sprinklers operating",
          "",
          "1. Eight sprinklers if only one level 2. Six sprinklers each on two levels if only two levels 3. Six sprinklers each on top three levels, if three or more levels 4. Hydraulically most remote",
          "See 1 through 4 above"
        ],
        [
          "",
          "207 kPa (standard orifice)",
          "97 kPa (large orifice)",
          "207 kPa (12.5 mm orifice)",
          "(13.5 97 kPa mm orifice)"
        ],
        [
          "",
          "Racks more than 2.7 m to 3.6 m deep",
          "",
          "1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. One line sprinklers above each level of storage 3. Locate in transverse flue spaces, staggered vertical and within 500 mm of aisle 4. Shields required where multilevel",
          "1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. See 2 above 3. See 3 above 4. See 4 above"
        ],
        [
          "",
          "Racks up to 2.7 m deep",
          "",
          "1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. One line sprinklers above each level of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel",
          "1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. See 2 above 3. See 3 above 4. See 4 above"
        ],
        [
          "",
          "Maximum spacing",
          "",
          "7 m2 per head",
          "9 m2 per head"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Area (square meter)",
          "Ordinary temperature sprinklers",
          "465",
          "Not Applicable"
        ],
        [
          "",
          "",
          "High- temperature sprinklers",
          "280",
          "185b"
        ],
        [
          "",
          "Density ( L/min per m2 )",
          "",
          "16.30",
          "22.41"
        ],
        [
          "CLASS LIQUID",
          "",
          "",
          "I(maximum 7.5 m height) Option 1",
          "I(maximum 7.5 m height) Option 2"
        ]
      ],
      "page": 157,
      "bbox": [
        116.56755828857422,
        71.56998697916667,
        457.7875633239746,
        765.9700266520182
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p158_1",
      "title": "",
      "headers": [
        "MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours)",
        "",
        "",
        "2",
        "2",
        "2"
      ],
      "rows": [
        [
          "MINIMUM HOSE STREAM DEMAND (L/min)",
          "",
          "",
          "1900",
          "2840",
          "1900"
        ],
        [
          "IN-RACK SPRINKLER ARRANGEMENT AND DEMAND",
          "Number of sprinklers operating",
          "",
          "Not Applicable",
          "Hydraulically most remote—six sprinklers at each level, up to a maximum of three levels",
          "Same as for Class II liquids"
        ],
        [
          "",
          "207 kPa (standard orifice)",
          "97 kPa (large orifice)",
          "Not Applicable",
          "207 kPa",
          "207 kPa"
        ],
        [
          "",
          "Racks more than 2.7 m to 3.6 m deep",
          "",
          "Not Applicable",
          "1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. Two lines between levels at nearest 3 m vertical intervals 3. Locate in transverse flue spaces, staggered vertical and within 500 mm of aisle 4. Shields required where multilevel",
          "Same as for Class II liquids"
        ],
        [
          "",
          "Racks up to 2.7 m deep",
          "",
          "Not Applicable None for maximum 1.8 m- deep racks",
          "1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers between levels at nearest 3 m vertical intervals 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel",
          "Same as for Class II liquids"
        ],
        [
          "",
          "Maximum spacing",
          "",
          "9 m2 per head",
          "9 m2 per head",
          "11 m2 per head"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Area (square meter)",
          "Ordinary temperature sprinklers",
          "Not Applicable",
          "465",
          "465"
        ],
        [
          "",
          "",
          "High- temperature sprinklers",
          "185d",
          "280",
          "280"
        ],
        [
          "",
          "Density ( L/min per m2 )",
          "",
          "22.41c",
          "12.23",
          "10.19"
        ],
        [
          "CLASS LIQUID",
          "",
          "",
          "I and II (maximum 4.2 m storage height) (maximum three tiers)",
          "II(maximum 7.5 m height)",
          "III(12 m height)"
        ]
      ],
      "page": 158,
      "bbox": [
        116.56755828857422,
        71.57570103236607,
        456.58755111694336,
        765.9643118722098
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p159_1",
      "title": "",
      "headers": [
        "MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours)",
        "",
        "",
        "2",
        "2",
        "1"
      ],
      "rows": [
        [
          "MINIMUM HOSE STREAM DEMAND (L/min)",
          "",
          "",
          "3785",
          "2840",
          "1900"
        ],
        [
          "IN-RACK SPRINKLER ARRANGEMENT AND DEMAND",
          "Number of sprinklers operating",
          "",
          "Hydraulically most remote— six sprinklers at each level",
          "Hydraulically most remote— six sprinklers at each level",
          "Hydraulically most remote— six sprinklers at each level"
        ],
        [
          "",
          "Minimum nozzle pressure",
          "",
          "207 kPa",
          "207 kPa",
          "103.5 kPa"
        ],
        [
          "",
          "On-end storage (on pallets) up to 2.7 m-deep racks",
          "",
          "1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers above each tier of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel",
          "1. See 1 above 2. See 2 above 3. See 3 above 4. See 4 above",
          "1. See 1 above 2. One line sprinklers every third level (maximum) 3. See 3 above 4. See 4 above"
        ],
        [
          "",
          "On-side storage racks up to 2.7 m- deep racks",
          "",
          "1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers above each tier of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel",
          "1. See 1 above 2. One line sprinklers every three tiers of storage 3. See 3 above 4. See 4 above",
          "1. See 1 above 2. One line sprinklers every sixth level (maximum) 3. See 3 above 4. See 4 above"
        ],
        [
          "",
          "Maximum spacing",
          "",
          "7 m2 per head",
          "9 m2 per head",
          "11 m2 per head"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Area (square meter)",
          "Ordinary temperature sprinklers",
          "465",
          "465",
          "465"
        ],
        [
          "",
          "",
          "High- temperature sprinklers",
          "280",
          "280",
          "280"
        ],
        [
          "",
          "Density ( L/min per m2 )",
          "",
          "24.45",
          "24.45",
          "10.19"
        ],
        [
          "CLASS LIQUID",
          "",
          "",
          "IA (maximum 7.5 m height)",
          "IB, IC and II (maximum 7.5 m height)",
          "III (maximum 12 m height)"
        ]
      ],
      "page": 159,
      "bbox": [
        116.56755828857422,
        71.57570103236607,
        482.62755966186523,
        765.9643118722098
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p160_1",
      "title": "",
      "headers": [
        "DURATION WATER SUPPLY (hours)",
        "",
        "",
        "2"
      ],
      "rows": [
        [
          "DURATION AFFF SUPPLY (minimum)",
          "",
          "",
          "15"
        ],
        [
          "c IN-RACK SPRINKLER ARRANGEMENT AND DEMAND",
          "Hose stream d demand (L/min)",
          "",
          "1900"
        ],
        [
          "",
          "Number of sprinklers operating",
          "",
          "Three sprinklers per level"
        ],
        [
          "",
          "Minimum nozzle pressure (kPa)",
          "",
          "210"
        ],
        [
          "",
          "On-end storage of drums on pallets, up to 7.5 m",
          "",
          "1. Ordinary temperature sprinkler up to 3 m apart horizontally 2. One line sprinklers above each level of storage 3. Locate in longitudinal flue space, staggered vertically 4. Shields required for multilevel"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Area (square meter)",
          "Ordinary temperature sprinklers",
          "230"
        ],
        [
          "",
          "",
          "High- temperature sprinklers",
          "140"
        ],
        [
          "",
          "Density ( L/min per m2 )",
          "",
          "12"
        ],
        [
          "CLASS LIQUID",
          "",
          "",
          "IA, IB, IC and II"
        ]
      ],
      "page": 160,
      "bbox": [
        103.12756474812825,
        71.5619873046875,
        254.02937871759588,
        765.97802734375
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p161_1",
      "title": "",
      "headers": [
        "MINIMUM DURATION SPRINKLERS AND HOSE STREAM (hours)",
        "",
        "",
        "2"
      ],
      "rows": [
        [
          "MINIMUM HOSE STREAM DEMAND (L/min)",
          "",
          "",
          "1900"
        ],
        [
          "IN-RACK SPRINKLER ARRANGEMENT AND DEMAND",
          "Number of sprinklers operating",
          "",
          "1. Six sprinklers each on two levels 2. Hydraulically most remote 12 sprinklers"
        ],
        [
          "",
          "Minimum nozzle pressure",
          "",
          "207 kPa (standard orifice) or 97 kPa (large orifice)"
        ],
        [
          "",
          "Racks 2.7 to 3.6 m",
          "",
          "Not Applicable"
        ],
        [
          "",
          "Racks up to 2.7 m deep",
          "",
          "1. Ordinary temperature, quick- response sprinklers, maximum 2.48 m horizontal spacing 2. One line of sprinklers at the 1.8 m level and the 3.5 m level of storage 3. Locate in longitudinal flue space, staggered vertical. 4. Shields required where multilevel"
        ],
        [
          "CEILING SPRINKLER DESIGN AND DEMAND",
          "Maximum spacing",
          "",
          "per 9 m2 head"
        ],
        [
          "",
          "Area (square meter)",
          "Ordinary temperature",
          "Not Applicable"
        ],
        [
          "",
          "",
          "High temperature",
          "185b"
        ],
        [
          "",
          "Density ( L/min per m2 )",
          "",
          "24.45"
        ],
        [
          "STORAGE HEIGHT",
          "",
          "",
          "Maximum 6-meter storage height"
        ]
      ],
      "page": 161,
      "bbox": [
        110.92755889892578,
        71.58331976996527,
        364.3075523376465,
        765.9566921657986
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p162_1",
      "title": "TABLE 5704.3.7.5.1",
      "headers": [
        "PACKAGE\nTYPE",
        "CLASS\nLIQUID",
        "CEILING SPRINKLER DESIGN AND DEMAND",
        "",
        "",
        "",
        "",
        "STORAGE\nHEIGHT\n(m)",
        "HOSE\nDEMAND\n(L/min)c",
        "DURATION\nAFFF\nSUPPLY\n(minimum)",
        "DURATION\nWATER\nSUPPLY\n(hours)"
      ],
      "rows": [
        [
          "",
          "",
          "Density\n( L/min\nper m2 )",
          "Area\n(m2)",
          "Temperature\nrating",
          "Maximum\nspacing",
          "Orifice size\n(mm)",
          "",
          "",
          "",
          ""
        ],
        [
          "Cartoned",
          "IB, IC, II\nand III",
          "16.30",
          "185",
          "141°C",
          "9 m2 per\nhead",
          "13.5",
          "3.3",
          "1900",
          "15",
          "2"
        ],
        [
          "Uncartoned",
          "IB, IC, II\nand III",
          "12.23",
          "185",
          "141°C",
          "9 m2 per\nhead",
          "12.5 or 13.5",
          "3.6",
          "1900",
          "15",
          "2"
        ]
      ],
      "page": 162,
      "bbox": [
        52.69177195900365,
        126.54000854492188,
        538.3759797748767,
        201.82999674479166
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p162_2",
      "title": "TABLE 5704.4.2",
      "headers": [
        "CLASS\nOF\nLIQUID",
        "CONTAINER\nSTORAGE—\nMAXIMUM PER\nPILE",
        "",
        "PORTABLE TANK\nSTORAGE— MAXIMUM\nPER PILE",
        "",
        "MINIMUM\nDISTANCE\nBETWEEN\nPILES OR\nRACKS\n(m)",
        "MINIMUM\nDISTANCE TO\nLOT LINE OF\nPROPERTY THAT\nCAN BE BUILT\nUPONc, d\n(m)",
        "MINIMUM\nDISTANCE TO\nPUBLIC STREET,\nPUBLIC ALLEY\nOR PUBLIC WAYd\n(m)"
      ],
      "rows": [
        [
          "",
          "Quantitya, b\n(liters)",
          "Height\n(m)",
          "Quantitya, b\n(liters)",
          "Height\n(m)",
          "",
          "",
          ""
        ],
        [
          "IA\nIB\nIC\nII\nIII",
          "4165\n8330\n16660\n33320\n83300",
          "3\n3.6\n3.6\n3.6\n5.4",
          "8330\n16660\n33320\n66620\n166600",
          "2.1\n4.2\n4.2\n4.2\n4.2",
          "1.5\n1.5\n1.5\n1.5\n1.5",
          "15\n15\n15\n7.5\n3",
          "3\n3\n3\n1.5\n1.5"
        ]
      ],
      "page": 162,
      "bbox": [
        52.69177195900365,
        282.8957083565848,
        538.3759797748767,
        407.5166727701823
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p162_3",
      "title": "TABLE 5705.3.4(1)",
      "headers": [
        "PROCESSING VESSELS WITH\nEMERGENCY RELIEF VENTING",
        "a\nLOCATION",
        ""
      ],
      "rows": [
        [
          "",
          "Stable liquids",
          "Unstable liquids"
        ],
        [
          "Not in excess of 17 kPa",
          "Table 5705.3.4(2)",
          "2.5 times Table 5705.3.4(2)"
        ],
        [
          "Over kPa",
          "1.5 times Table 5705.3.4(2)",
          "4 times Table 5705.3.4(2)"
        ]
      ],
      "page": 162,
      "bbox": [
        52.69177195900365,
        530.6500040690104,
        538.3759797748767,
        584.7899780273438
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p163_1",
      "title": "TABLE 5705.3.4(2)",
      "headers": [
        "TANK CAPACITY\n(liters)",
        "MINIMUM DISTANCE FROM LOT LINE\nOF A LOT WHICH IS OR CAN BE BUILT\nUPON, INCLUDING THE OPPOSITE SIDE\nOF A PUBLIC WAY\n(m)",
        "MINIMUM DISTANCE FROM NEAREST\nSIDE OF ANY PUBLIC WAY OR FROM\nNEAREST IMPORTANT BUILDING ON\nTHE SAME PROPERTY\n(m)"
      ],
      "rows": [
        [
          "1041 or less",
          "1.5",
          "1.5"
        ],
        [
          "1042 to 2839",
          "3",
          "1.5"
        ],
        [
          "2840 to 45420",
          "4.5",
          "1.5"
        ],
        [
          "45421 to 113550",
          "6",
          "1.5"
        ],
        [
          "113551 to 189250",
          "9",
          "3"
        ],
        [
          "189251 to 378500",
          "15",
          "4.5"
        ],
        [
          "378501 to 1892500",
          "24",
          "7.5"
        ],
        [
          "1892501 to 3785000",
          "30",
          "10.5"
        ],
        [
          "3785001 to 7570000",
          "40.5",
          "13.5"
        ],
        [
          "7570001 to 11355000",
          "49.5",
          "16.5"
        ],
        [
          "11355001 or more",
          "52.5",
          "18"
        ]
      ],
      "page": 163,
      "bbox": [
        52.057158660888675,
        98.42999267578125,
        539.0219384765625,
        269.30999755859375
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p163_2",
      "title": "TABLE 5705.3.8.2",
      "headers": [
        "CLASS OF LIQUID",
        "QUANTITY (liters)"
      ],
      "rows": [
        [
          "Flammable",
          ""
        ],
        [
          "Class IA",
          "38"
        ],
        [
          "Class IB",
          "57"
        ],
        [
          "Class IC",
          "76"
        ],
        [
          "Combination Class IA, IB and IC",
          "115c"
        ],
        [
          "Combustible",
          ""
        ],
        [
          "Class II",
          "115"
        ],
        [
          "Class IIIA",
          "303"
        ],
        [
          "Class IIIB",
          "12490"
        ]
      ],
      "page": 163,
      "bbox": [
        52.057158660888675,
        322.32997639973956,
        539.0219384765625,
        441.8900146484375
      ],
      "chapter_id": "ch57",
      "section_id": "sec5707"
    },
    {
      "table_id": "table_p183_1",
      "title": "TABLE 5804.2.1",
      "headers": [
        "MAXIMUM\nAMOUNT\nPER\nSTORAGE\nAREA (m3)",
        "MINIMUM\nDISTANCE\nBETWEEN\nSTORAGE\nAREAS (m)",
        "MINIMUM\nDISTANCE TO\nLOT LINES\nOF\nPROPERTY\nTHAT CAN BE\nBUILT UPON\n(m) a",
        "MINIMUM\nDISTANCE TO\nPUBLIC\nSTREETS,\nPUBLIC ALLEYS\nOR PUBLIC\nWAYS (m) a",
        "MINIMUM DISTANCE TO BUILDINGS ON THE SAME\nPROPERTY",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "",
          "",
          "NONRATED\nCONSTRUCTION\nOR OPENINGS\nWITHIN 7.5 METER",
          "2-HOUR\nCONSTRUCTION\nAND NO OPENINGS\nWITHIN 7.5 METER",
          "4-HOUR\nCONSTRUCTION\nAND NO OPENINGS\nWITHIN 7.5 METER"
        ],
        [
          "0-120",
          "1.5",
          "1.5",
          "1.5",
          "1.5",
          "0",
          "0"
        ],
        [
          "120-600",
          "3",
          "3",
          "3",
          "3",
          "1.5",
          "0"
        ],
        [
          "600-1435",
          "3",
          "4.5",
          "4.5",
          "6",
          "1.5",
          "0"
        ],
        [
          "1435-2390",
          "3",
          "6",
          "6",
          "6",
          "1.5",
          "0"
        ],
        [
          "2390 or\ngreater",
          "6",
          "7.5",
          "7.5",
          "6",
          "1.5",
          "0"
        ]
      ],
      "page": 183,
      "bbox": [
        53.33755946159363,
        127.73002115885417,
        537.8375549316406,
        268.0799865722656
      ],
      "chapter_id": "ch58",
      "section_id": "sec716"
    }
  ]
}