{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
  "version": "2024",
  "total_chunks": 247,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_ch55_0_3775b338",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1571\n\n❖ This section prohibits shutoff valves from being \ninstalled between the pressure relief device \nand the container because the closing of a \nvalve in that position would allow pressure in \nthe tank to build without relief. Exception 1 \ncovers containers designed with multiple \npressure relief devices that can still handle the \npressure relief even when a valve is shut off. \nException 2 is consistent with NFPA 55. The \nASME Boiler and Pressure Vessel Code \n(BPVC) allows the use of a locking valve on the \nupstream side of a pressure relief device in \ninstances where it is impractical to install \nmultiple pressure relief devices and valves, or \nwhere having the multiple valves creates more \npotential safety hazards during maintenance \nwork on the devices. The BPVC has detailed \nrequirements for working on relief devices with \nthe use of upstream valves, including the \nrequirement to lock the valve open when not \nworking on the valve and the requirement to \nlower pressure in the pressure vessel before \nmaintenance. The BPVC also requires that \npersonnel monitor vessel pressure during \nmaintenance and have access to an alternate \nvalve other than a pressure relief valve to \nrelieve unexpected pressure rises during \nmaintenance activities. Petrochemical plants \nand industrial gas plant personnel have used \nthe procedures successfully for many years, as \nevidenced by the continued endorsement of the \nprocedure in the BPVC. \n5503.2.7 \nTemperature \nlimits. \nPressure \nrelief devices shall not be subjected to cryogenic \nfluid temperatures except when operating.\n\n❖ One concern related to the integrity of the relief \nvalves is deterioration of the valves as a result \nof extended exposure to extremely low \ntemperatures, which often have the tendency to \nmake materials brittle and more susceptible to \nfailure. This requirement ensures that pressure \nrelief devices are not subject to these extreme \ntemperatures. Instead, the materials can \ndirectly interact with the pressure relief valve \nonly when the valve is operating. \n5503.3 Pressure relief vent piping. Pressure relief \nvent-piping systems shall be constructed and \narranged so as to remain functional and direct the \nflow of gas to a safe location in accordance with \nSections 5503.3.1 and 5503.3.2.\n\n❖ Because of tank locations, piping must \nsometimes be used to extend the discharge \nlocation of the pressure relief vent. This section \ngenerally states that piping can be used along \nwith the pressure relief device when needed for \nsafety. The requirements that follow are similar \nto those found in the section on pressure relief \ndevices. \n5503.3.1 \nSizing. Pressure relief device vent \npiping shall have a cross-sectional area not less than \nthat of the pressure relief device vent opening and \nshall be arranged so as not to restrict the flow of \nescaping gas.\n\n❖ Though somewhat obvious, this section points \nout in the most generic way the need for piping \nto have at least the same diameter as the \npressure relief device itself, if not larger. This \nsection also states that piping must be free of \nany bends or other features that could \npotentially restrict the flow of gases. \n5503.3.2 \nArrangement. \nPressure \nrelief \ndevice vent piping and drains in vent lines shall be \narranged so that escaping gas will discharge \nunobstructed to the open air and not impinge on \npersonnel, containers, equipment and adjacent \nstructures or enter enclosed spaces. Pressure relief \ndevice vent lines shall be installed in such a manner \nto exclude or remove moisture and condensation \nand prevent malfunction of the pressure relief \ndevice because of freezing or ice accumulation.\n\n❖ This section is similar to Section 5503.2.5 in \nthat it requires the vent piping to be arranged \nso that the discharge itself does not cause \nadditional damage simply because of its \nlocation. As discussed in Section 5503.2.5, \ncryogenic liquids can damage materials and \npose asphyxiation and burn hazards to people \nin the surrounding areas.\n\nThis section also addresses the fact that \nmoisture accumulated in piping has the \npotential to freeze and cause an obstruction \nthat could interfere with the proper operation of \nthe pressure relief device. \n5503.4 Marking. \nCryogenic \ncontainers \nand \nsystems shall be marked in accordance with \nSections 5503.4.1 through 5503.4.6.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch55",
      "section_number": "55",
      "section_title": "CRYOGENIC FLUIDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5503.2.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_ch55_1_4d07b4ad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section is important for the safe and \neffective use of cryogenics and is also a \nnecessary tool for emergency response teams. \nThe marking requirements apply to a variety of \nlocations, from the area in which these \nmaterials are stored, to the marking of the \npiping and emergency shutoff valves. \n5503.4.1 \nIdentification \nsigns. \nVisible \nhazard identification signs in accordance with \nNFPA 704 shall be provided at entrances to \nbuildings or areas in which cryogenic fluids are \nstored, handled or used.\n\n❖ This \nsection \nrefers \nto \nthe \nplacarding \nrequirements in NFPA 704, which are an \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1572\n\nimportant tool for emergency response teams \nwhen entering a building or room containing \nhazardous materials. This section requires all \nrooms and buildings containing cryogenic \nfluids, regardless of the amount, to be properly \nmarked. \n5503.4.2 \nIdentification \nof \ncontents. \nStationary and portable containers shall be marked \nwith the name of the gas contained. Stationary \nabove-ground containers shall be placarded in \naccordance with Sections 5003.5and 5003.6. \nPortable containers shall be identified in accordance \nwith CGA C-7.\n\n❖ Because different cryogens present different \nhazards, the contents of the container must be \nspecifically identified. This section refers to \nChapter 50 for stationary containers and to \nCGA C-7 for portable containers. Both Chapter \n50 \nand \nCGA-7 \nprovide \nmore \ndetailed \nidentification requirements. \n5503.4.3 \nIdentification \nof \ncontainers. \nStationary containers shall be identified with the \nmanufacturing \nspecification \nand \nmaximum \nallowable working pressure with a permanent \nnameplate. The nameplate shall be installed on the \ncontainer in a location provided with ready access. \nThe nameplate shall be marked in accordance with \nthe ASME Boiler and Pressure Vessel Code or \nDOTn 49 CFR Parts 100–185.\n\n❖ This section establishes a requirement for the \nmanufacturer of permanently installed tanks to \nlabel the tanks with a nameplate meeting the \nrequirements of the ASME Boiler and Pressure \nVessel Code (BPVC) or DOTn 49 CFR, Parts \n100-185. The nameplate must be clearly visible \nto anyone entering the tank location. The \nmanufacturer’s specifications and maximum \nallowable tank working pressure must be \nincluded on the nameplate. \n5503.4.4 \nIdentification \nof \ncontainer \nconnections. \nContainer \ninlet \nand \noutlet \nconnections, liquid-level limit controls, valves and \npressure gauges shall be identified with one of the \nfollowing: \n1. A permanent tag or label identifying the \nfunction. \n2. A schematic drawing that portrays the \nfunction \nand \ndesignates \nwhether \nthe \nconnection is to the vapor or liquid space of \nthe container. \nWhere a schematic drawing is provided, it shall be \nattached to the container and maintained in a legible \ncondition.\n\n❖ Cryogens are often used as part of a system or \nprocess. Failure of parts of the system or \nprocess can be as hazardous as failure of the \nmain container. This section requires that all \ncomponents, including shutoff valves, gauges, \ninlet and outlet connections and others, be \nlabeled or that a schematic drawing of the \nprocess or system be attached to the \ncontainer. The labeling and drawings will help \npersonnel \nresponding \nto \nan \nemergency \nunderstand both what has gone wrong and \nhow to most effectively handle the situation. \n5503.4.5 \nIdentification of piping systems. \nPiping systems shall be identified in accordance \nwith ASME A13.1.\n\n❖ Piping systems are to be labeled using the \nindustry standard requirements found in ASME \nA13.1. This standard is specific to the \nidentification of piping systems for all types of \nmaterials. Use of this standard results in \nconsistency from one type of industrial process \nto another and again decreases the likelihood \nof large-scale failures. \n5503.4.6 \nIdentification \nof \nemergency \nshutoff valves. Emergency shutoff valves shall be \nidentified and the location shall be clearly visible \nand indicated by means of a sign.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch55",
      "section_number": "55",
      "section_title": "CRYOGENIC FLUIDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_ch55_2_1a238608",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Emergency valves can play the most important \nrole during an emergency. For this reason, they \nmust be clearly visible and identified using \nsigns. This is particularly important because \nemergency responders may not be as familiar \nas daily occupants are with the facility. \n5503.5 Security. \nCryogenic \ncontainers \nand \nsystems shall be secured against accidental \ndislodgement and against access by unauthorized \npersonnel in accordance with Sections 5503.5.1 \nthrough 5503.5.4.\n\n❖ The security measures stated in the four \nsubsections that follow this general statement \nare intended to safeguard cryogenic containers \nand systems from both accidental and \nintentional damage. Entry of unauthorized \npersonnel into a cryogenic storage or use area \ncan result in personal injury as well as physical \ndamage. \n5503.5.1 \nSecurity of areas. Containers and \nsystems shall be secured against unauthorized entry \nand safeguarded in an approved manner.\n\n❖ This section addresses the restriction of access \nto the cryogenic containers and associated \nequipment. The requirements are generic \nbecause \neach \nfacility \nhas \nunique \ncharacteristics. The Fire official is responsible \nfor reviewing and approving security plans. \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch55",
      "section_number": "55",
      "section_title": "CRYOGENIC FLUIDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 258,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_0_92be595c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1573\n\n5503.5.2 \nSecuring \nof \ncontainers. \nStationary \ncontainers \nshall \nbe \nsecured \nto \nfoundations in accordance with SBC 201. Portable \ncontainers subject to shifting or upset shall be \nsecured. Nesting shall be an acceptable means of \nsecuring containers.\n\n❖ This section focuses on the protection of \ncontainers from unintentional physical damage \nby increasing the integrity of the storage \narrangement. \nStationary \ncontainers \nare \naddressed through a reference to SBC 201 or \nrequirements on foundations and similar \nsupport systems because they are permanent \nstructures.\n\nPortable containers are addressed only \ngenerally \nbecause \ncontainer \nsizes \nand \nlocations vary so widely; however, they must \nbe secured to prevent falling due to contact, \nvibration \nor \nseismic \nactivity. \nSee \nthe \ncommentary to the definition of “Nesting” in \nSection 202 and the commentary to Section \n5503.5.4. Those discussions can be just as \nuseful for guidance in the safeguarding of \ncryogen containers as they are for compressed \ngases since the containers and hazards are \nsimilar. Fire official approval is required for \nproposed security plans. \n5503.5.3 \nSecuring \nof \nvaporizers. \nVaporizers, heat exchangers and similar equipment \nshall be anchored to a suitable foundation and its \nconnecting piping shall be sufficiently flexible to \nprovide for the effects of expansion and contraction \ndue to temperature changes.\n\n❖ The stability of vaporizers and other equipment \ncan be as important as the containers \nthemselves \nbecause \nthey \nregulate \nthe \nconditions of the fluids. Equipment must be \nanchored \nsecurely \nand \nprotected \nfrom \ndamage. Piping must be able to expand and \ncontract with temperature changes either from \nthe process itself or climatic conditions. \n5503.5.4 \nPhysical protection. Containers, \npiping, valves, pressure relief devices, regulating \nequipment and other appurtenances shall be \nprotected against physical damage and tampering.\n\n❖ The wording of this section is broad and \ngeneral because the equipment involved can \nvary so widely. The intent of the section is to \nensure \nthat \nall \nassociated \nequipment, \ncomponents and piping are protected from \nimpacts that are fairly likely to occur within a \nfacility and also to reduce the chances for \nsomeone to tamper with the components. This \ncould mean restricting access to certain critical \nareas of the system. \n5503.6 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment shall comply with \nSBC 401 and Sections 5503.6.1 and 5503.6.2.\n\n❖ This section addresses compliance with SBC \n401 requirements. This reduces possible \nignition or overheating hazards associated with \nelectrical wiring and equipment installed \nincorrectly. \n5503.6.1 \nLocation. Containers and systems \nshall not be located where they could become part \nof an electrical circuit.\n\n❖ Containers and systems that accidentally \nbecome part of an electrical circuit simply \nbecause of where they are placed could \noverheat, which could lead to expansion of the \nfluids and overpressure situations. \n5503.6.2 \nElectrical \ngrounding \nand \nbonding. Containers and systems shall not be used \nfor \nelectrical \ngrounding. \nWhere \nelectrical \ngrounding and bonding is required, the system shall \ncomply with SBC 401. The grounding system shall \nbe protected against corrosion, including corrosion \ncaused by stray electric currents.\n\n❖ Containers and systems should not be used to \nground or bond because this may cause a rise \nin temperature, which, similar to being part of a \ncircuit, may cause heating (see also Section \n5503.6.1). \n5503.7 Service and repair. Service, repair, \nmodification or removal of valves, pressure relief \ndevices or other container appurtenances shall \ncomply with Sections 5503.7.1 and 5503.7.2 and the \nASME Boiler and Pressure Vessel Code, Section \nVIII or DOTn 49 CFR Parts 100-185.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5503.6.1",
        "SBC 201",
        "SBC 401",
        "Section 5503.5.4",
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_1_2cd9ace8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ To ensure that the initial reliability of the \ncontainers \nand \nsystems \nis \nmaintained, \nminimum requirements for the qualifications \nand procedures for repair are mandated. The \ngeneral requirements in Sections 5503.7.1 \nand 5503.7.2are supplemented by a reference \nto the ASME BPVC and DOTn requirements. \n5503.7.1 \nContainers. Containers that have \nbeen removed from service shall be handled in an \napproved manner.\n\n❖ This section requires that containers out of \nservice \nmust \nbe handled \naccording \nto \nprocedures previously approved by the Fire \nofficial. These procedures have to be written to \naccommodate all types and uses of containers, \nincluding stationary and portable containers. \n5503.7.2 \nSystems.  Service and repair of \nsystems shall be performed by trained personnel. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1674\n\nstorage warehouse is classified in Group H-2 \nor H-3, depending on whether the liquid is (H-\n2) or is not (H-3) under pressure. It can be a \nseparate, detached building or it can be an \nattached building separated from other parts of \nthe structure by a fire wall complying with SBC \n201 Section 706. This section establishes the \napplicability of Sections 5704.3.8.1 through \n5704.3.8.5 to these unique buildings. See the \ncommentary to the definition of “Liquid storage \nwarehouse” \nin \nSection \n202 \nfor \nfurther \ninformation. \n5704.3.8.1 \nQuantities \nand \nstorage \narrangement. The total quantities of liquids in a \nliquid storage warehouse shall not be limited. The \narrangement of storage shall be in accordance with \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3).\n\n❖ Liquid storage warehouses are not restricted in \nthe quantity of flammable and combustible \nliquids that may be stored; however, the \nmaximum height and maximum volume per pile \nis limited by Table 5704.3.6.3(2) and Table \n5704.3.6.3(3), which effectively limit the \nquantity of flammable or combustible liquids \nthat can be stored in a given space. Aisle width \nrequirements further restrict quantities. \n5704.3.8.1.1 \nMixed storage. Mixed storage \nshall be in accordance with Section 5704.3.7.2.1.\n\n❖ Liquid storage warehouses have to meet the \nsame criteria as a liquid storage room. Liquid \nstorage warehouses are intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same liquid storage warehouse, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.3.6.3(2) or \nTable 5704.3.6.3(3) for the flammable and \ncombustible liquids being stored.\n\nBecause the liquid storage warehouse is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage warehouse will be adequate for the \naggregate quantity based on the allowable \nvolume of the most hazardous flammable and \ncombustible liquid being stored.\n\nBecause the liquid storage warehouse is \nadequate for a maximum height of a flammable \nor combustible liquid, the liquid storage \nwarehouse will be adequate for the height \nbased on the allowable height of the most \nhazardous flammable and combustible liquid \nbeing stored. \n5704.3.8.1.2 \nSeparation and aisles.  Separation \nand aisles shall be in accordance with Section \n5704.3.7.2.2.\n\n❖ Liquid storage warehouses must meet the \nsame criteria as a liquid storage room. A liquid \nstorage warehouse is designed to the same \naisle criteria as rack storage. A minimum aisle \nwidth of 1.2 m between piles and a minimum \nmain aisle of 2.4 m provide clearance for \npersonnel and materials-handling equipment to \naccess the flammable and combustible liquids \nwithout interference with other piles. The aisles \nare also intended for ready access by \nemergency responders.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 5704.3.7.2.2",
        "Table 5704.3.6.3",
        "Section 5704.3.7.2.1",
        "SBC 801",
        "Section 202",
        "Section 706"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_2_c4fba65b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Egress from the warehouse for evacuation and \naccess to fire protection and other facilities \nwithin the warehouse need to be maintained. \n5704.3.8.2 \nSpill control and secondary \ncontainment. Liquid storage warehouses shall be \nprovided with spill control and secondary \ncontainment as set forth in Section 5004.2.\n\n❖ The spill must be controlled to prevent the \nspread of liquid. Section 5004.2discusses the \nuse of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5704.3.8.3 \nVentilation. \nLiquid \nstorage \nwarehouses storing containers greater than 19 L in \ncapacity shall be ventilated at a rate of not less than \n0.076 cubic meters per minute per square meters of \nfloor area over the storage area.\n\n❖ This section specifies the ventilation rate for \nliquid warehouses storing containers whose \ncapacity exceeds 19 L. Note that the provisions \nof Section 5004.3 do not apply as these \nprovisions are more specific. The exhaust \nsystem is to remove the vapors to prevent them \nfrom accumulating in concentrations in the \nflammable range of the vapor. \n5704.3.8.4 \nAutomatic sprinkler systems. \nLiquid storage warehouses shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1, or \nSections 16.4.1 through 16.4.3, 16.5.1 through \n16.5.2.12, and Tables 16.5.2.1 through 16.5.2.12 \nand Figures 16.4.1(a) through 16.4.1(c) of NFPA \n30. In-rack sprinklers shall also comply with NFPA \n13. \nAutomatic foam-water systems and automatic \nAFFF water sprinkler systems shall not be used \nexcept where approved. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1675\n\nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved.\n\n❖ The fire protection system must be designed to \ncope with anticipated fires. For a liquid storage \nwarehouse that contains a variety of flammable \nand combustible liquids, the fire protection \nneeds to be selected from Table 5704.3.6.3(4) \nthrough Table 5704.3.6.3(7) and Table \n5704.3.7.5.1. These tables address the \nclassification of flammable and combustible \nliquids, container size and the method of \nstoring the liquids. The installation of this fire \nprotection is to comply with Chapter 9. For \nliquid storage warehouses that use rack \nstorage not covered in the tables, use NFPA 13 \nfor the fire protection requirements.\n\nAutomatic foam-water systems and AFFF \nwater sprinkler systems are to be used if \napproved by the Fire official. These fire \nprotection systems starve the fire of oxygen by \nforming a barrier between the hydrocarbon and \nthe air, by cooling the hydrocarbon and by \nsuppressing the release of flammable vapors.\n\nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered where \nusing these systems.\n\nThe code always recognizes that there may be \nother methods available for accomplishing its \nintent. The Fire official is responsible for \nreviewing these alternative methods and has \nthe authority to approve them if they have been \ndemonstrated or documented to comply with \nthe intent of the code requirement. \n5704.3.8.5 \nWarehouse hose lines. In liquid \nstorage warehouses, either 40 mm lined or 25 mm \nhard rubber hose lines shall be provided in \nsufficient number to reach all liquid storage areas \nand shall be in accordance with Sections 903 or 905.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.7.5.1",
        "Section 5004.3",
        "Table 5704.3.6.3",
        "SBC 801",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_3_4439cd90",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The requirements for hose lines stated in this \nsection are consistent with the requirements of \nChapter 9. They may be supplied by either the \nautomatic sprinkler system in accordance with \nSection \n903or \na \nstandpipe \nsystem \nin \naccordance with Section 905. \n5704.4 Outdoor storage of containers and \nportable tanks. Storage of flammable and \ncombustible liquids in closed containers and \nportable tanks outside of buildings shall be in \naccordance \nwith \nSection \n5703and \nSections \n5704.4.1through 5704.4.8. Capacity limits for \ncontainers and portable tanks shall be in accordance \nwith Section 5704.3.\n\n❖ Outdoor storage in containers and portable \ntanks is regulated to prevent ignition sources \nfrom coming i n  contact with containers and \nportable \ntanks, \nto \nprevent \ndamage \nto \ncontainers and portable tanks and to protect \nproperty and buildings. \n5704.4.1 \nPlans. \nStorage \nshall \nbe \nin \naccordance with approved plans.\n\n❖ The Fire official must approve the layout of the \noutdoor storage. The clearances between \ntanks, buildings and property lines are to \nensure that ignition sources are not in the \nimmediate vicinity of the outdoor storage area. \n5704.4.2 \nLocation on property. Outdoor \nstorage of liquids in containers and portable tanks \nshall be in accordance with Table 5704.4.2. Storage \nof liquids near buildings located on the same lot \nshall be in accordance with this section.\n\n❖ Restrictions \non pile \nsize, required pile \nseparation distances and required distances \nfrom \nlot \nlines, \nstructures \nand \npublic \nthroughways are intended to result in improved \nfire safety. Limiting quantities that can be \nstored in a single pile limits the potential fuel \nload in any fire. Keeping piles away from \nstructures, lot lines and public ways protects \nthe piles from stray ignition sources as well as \nkeeping buildings, personnel and the general \npublic safe from the hazards of a possible fire.\n\n❖ See Table 5704.4.2.\n\nThe outdoor storage of flammable and \ncombustible liquids in containers and portable \ntanks is limited to control the size and location \nof a fire. The volume of flammable and \ncombustible liquids is limited based on the type \nof liquid. The lower the ignition point of the \nliquid, the smaller the volume of the liquid \npermitted in a pile. The same approach is taken \nin determining the maximum height of a pile. \nThese two features control the size of a fire.\n\nSeparation is used to control the spread of fire \nfrom pile to pile and from a pile to a structure or \nother property. The distance between piles is \nthe same for all classes of flammable and \ncombustible liquids. The distance between a \npile and a structure or property line serves \nseveral functions. The clearance is greater for \nflammable or combustible liquids with a lower \nignition point to protect the flammable and \ncombustible liquid from an ignition source as \nwell as protecting the surrounding area from a \npool fire of flammable or combustible liquid. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1676\n\n5704.4.2.1 \nMixed liquid piles. Where two or \nmore classes of liquids are stored in a single pile, \nthe quantity in the pile shall not exceed the smallest \nof maximum quantities for the classes of material \nstored.\n\n❖ Where more than one class of flammable and \ncombustible liquid is stored in the same pile, \nthe aggregate quantity of flammable and \ncombustible liquids cannot exceed the smallest \nquantity allowed in Table 5704.4.2.\n\nBecause the pile is adequate for a maximum \nvolume of a flammable or combustible liquid, \nthe pile will be adequate for the aggregate \nquantity based on the allowable volume of the \nmost hazardous flammable and combustible \nliquid being stored.\n\nBecause the pile is adequate for a maximum \nheight of a flammable or combustible liquid, the \npile will be adequate for the height based on the \nallowable height of the most hazardous \nflammable and combustible liquid being stored. \n5704.4.2.2 \nAccess. Storage of containers or \nportable tanks shall be provided with fire apparatus \naccess roads in accordance with Chapter 5.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 5703",
        "Table 5704.4.2",
        "Section 905",
        "SBC 801",
        "Section 5704.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_4_bcf33e6f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Access roads for fire department  apparatus \nmust be maintained in the outdoor storage so \nthat fire department  apparatus can gain \naccess to any pile storage. Access may involve \nmore than one access point. Consideration \nmust be given to the turning radius of fire \napparatus, dead-end lanes and entrance \nthrough security gates or locked gates. \n5704.4.2.3 \nSecurity. The storage area shall be \nprotected against tampering or trespassers where \nnecessary and shall be kept free from weeds, debris \nand other combustible materials not necessary to \nthe storage.\n\n❖ Unauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open \nflame. Security will be able to monitor the \naccumulation \nof \ncombustibles \nand \ntake \nappropriate action to remove these fuel \nsources. \n5704.4.2.4 \nStorage adjacent to buildings. \nNot more than 4163 L of liquids stored in closed \ncontainers and portable tanks is allowed adjacent to \na building located on the same premises and under \nthe same management, provided that one of the \nfollowing requirements is met: \n1. The building does not exceed one story in \nheight. Such building shall be of fire-\nresistance-rated \nconstruction \nwith \nnoncombustible \nexterior \nsurfaces \nor \nnoncombustible construction and shall be \nused principally for the storage of liquids; or \n2. The exterior building wall adjacent to the \nstorage area shall have a fire-resistance \nrating of not less than 2 hours, having no \nopenings to above-grade areas within 3 m \nhorizontally of such storage and no openings \nto \nbelow-grade \nareas \nwithin \n15 \nm \nhorizontally of such storage. \nThe quantity of liquids stored adjacent to a building \nprotected in accordance with Item 2 is allowed to \nexceed 4163 L, provided that the maximum \nquantity per pile does not exceed 4163 L and each \npile is separated by a 3 m-minimum clear space \nalong the common wall. \nWhere the quantity stored exceeds 4163 L adjacent \nto a building complying with Item 1, or the \nprovisions of Item 1 cannot be met, a minimum \ndistance in accordance with Table 5704.4.2, column \n7 (“Minimum Distance to Lot Line of Property That \nCan Be Built Upon”) shall be maintained between \nbuildings and the nearest container or portable tank.\n\n❖ Storage of flammable and combustible liquid \nnext to a building can expose the flammable \nand combustible liquid or the building to a fire; \nhowever, placing flammable and combustible \nliquids next to a building may be necessary for \nthe operation of the facility. To control the fire \nexposure, both the flammable and combustible \nliquid next to the building and the building itself \nmust be on the same property and under the \nsame management. Two types of buildings \nmay have flammable and combustible liquid \nstored adjacent to them.\n\nA building of noncombustible construction not \nmore than one story in height used for the \nstorage of flammable and combustible liquid \nthat is of noncombustible construction and not \nmore than one story in height can have outdoor \nstorage next to it. This building has fire \nprotection features installed to protect the \nbuilding and its contents from an interior fire, \nbut is not designed for the exterior fire \nexposure. Limiting the quantity of flammable \nand combustible liquid to 4163 L in closed \ncontainers reduces the exterior fire exposure. \nIf the exterior quantity of flammable and \ncombustible liquid exceeds 4163 L in closed \ncontainers, or this building does not meet the \ncriteria for construction, height or use as \nstorage for flammable and combustible liquids, \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1677\n\nthe fire protection must be increased by using \nthe distance between the building and the pile. \nThe clearance required between the class of \nflammable and combustible liquid and the \nproperty line is to be used.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 900,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5704.4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_5_1940082a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "A building can have outdoor storage next to it \nwhen the building exterior wall adjacent to the \nstorage of flammable and combustible liquid \nhas a minimum 2-hour fire-resistance rating \nand protected openings. The restriction on \nopenings above grade is to prevent an interior \nor exterior fire from bypassing the 2-hour fire-\nresistance-rated \nwall \nconstruction. \nThe \nrestriction on an opening below grade is to \nprevent flammable or combustible liquid or \nvapors from entering the building. The \nmaximum \nquantity \nof \nflammable \nand \ncombustible liquid is limited to 4163 L in closed \ncontainers per pile. More than one pile can be \nlocated \nadjacent \nto \nthis \nfire-resistant \nconstruction if the piles are located a minimum \nof 3 m from the building. \n5704.4.3 \nSpill control and secondary \ncontainment. Storage areas shall be provided with \nspill control and secondary containment in \naccordance with Section 5703.4. \nException: \nContainers \nstored \non \napproved \ncontainment pallets in accordance with Section \n5004.2.3and containers stored in cabinets and \nlockers with integral spill containment.\n\n❖ Outdoor storage of flammable or Class II \ncombustible liquids must be controlled to \nprevent the spread of liquid. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled.\n\nThe exception allows use of approved \ncontainment \npallets \nas \nan \nacceptable \nalternative to an integral spill containment for \ncontainers. \nSection \n5004.2.3requires \ncontainment pallets to have a liquid-tight sump \nthat is accessible for visible inspection with a \nminimum capacity of 250 L. The containment \npallet must be designed to prevent the \ncollection of rainwater in the sump. \n5704.4.4 \nSecurity. Storage areas shall be \nprotected against tampering or trespassers by \nfencing or other approved control measures.\n\n❖ Unauthorized personnel may not know the \npotential dangers associated with flammable \nand combustible liquids. By controlling access \nto the outdoor storage facility, the owner will be \nable to monitor sources of heat and open flame. \n5704.4.5 \nProtection from vehicles. Guard \nposts or other means shall be provided to protect \nexterior storage tanks from vehicular damage. \nWhere guard posts are installed, the posts shall be \ninstalled in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \n5704.4.6 \nClearance from combustibles. \nThe storage area shall be kept free from weeds, \ndebris and combustible materials not necessary to \nthe storage. The area surrounding an exterior \nstorage area shall be kept clear of such materials for \na minimum distance of 4.5 m.\n\n❖ This is the same requirement as in Section \n5704.4.2.3, with the additional focus that \ncombustible materials be cleared for a \nminimum of 4.5 m around the storage area. \nKeeping combustibles a minimum of 4.5 m \nfrom each pile removes a fuel source from the \nimmediate area. \n5704.4.7 \nWeather \nprotection. \nWeather \nprotection for outdoor storage shall be in \naccordance with Section 5004.13.\n\n❖ Weather protection is not required for outdoor \nstorage; \nhowever, \nwhere \nan \noverhead \nstructure is erected, it must conform to the \nrequirements of Section 5004.13, which refers \nto the requirements of SBC 201. The code \nreference notes that an open structure \nconsisting of only a noncombustible roof \nstructure does not change the storage facility to \nindoor storage. Natural airflow through a \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible roof has sufficient ventilation \nfor the storage area to be treated as outdoor \nstorage for flammable and combustible liquids. \n5704.4.8 \nEmpty containers and tank \nstorage. The storage of empty tanks and containers \npreviously used for the storage of flammable or \ncombustible liquids, unless free from explosive \nvapors, shall be stored as required for filled \ncontainers and tanks. Tanks and containers when \nemptied shall have the covers or plugs immediately \nreplaced in openings.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.13",
        "Section 5704.4.2.3",
        "SBC 201",
        "Section 5004.2.3",
        "Section 5703.4",
        "Section 5004.2",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec202_6_b093e342",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ An empty container or portable tank is at least \nas dangerous as and possibly more dangerous \nthan a full container or portable storage tank. \nThere is a possibility that a vapor-air mixture in \nthe container or portable storage tank could \nreach the LFL. This potential danger requires \nthat empty containers and portable tanks be \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and the commentary to Section",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 107,
      "token_count": 68,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5504_0_962315d4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1574\n\n❖ This section gives the Fire official the right to \nenforce \ntraining \nrequirements \nthat \nare \nconsistent with the fluids being handled and the \nphysical plant being operated. \n5503.8 Unauthorized use. Containers shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain.\n\n❖ To ensure that the container can actually \nhandle the pressures and temperatures for \nwhich it was designed, containers are limited to \nthe materials they were specifically designed to \ncontain. This can be a material compatibility \nconcern as well. A container designed to be \ncompatible with one cryogenic fluid may not be \ncompatible with other fluids. \n5503.9 Leaks, damage and corrosion. Leaking, \ndamaged or corroded containers shall be removed \nfrom service. Leaking, damaged or corroded \nsystems shall be replaced, repaired or removed in \naccordance with Section 5503.7.\n\n❖ This requirement states that faulty containers \nmust be removed from service before a failure \ncan occur. The section allows repair of the \nfaulty container either before or after it is \nremoved from service as well as the option for \nreplacement. \n5503.10 Lighting. \nWhere \nrequired, \nlighting, \nincluding emergency lighting, shall be provided for \nfire appliances and operating facilities such as \nwalkways, control valves and gates ancillary to \nstationary containers.\n\n❖ This section gives the Fire official the authority \nto require lighting around essential features of \nthe facility both for routine use and during \nemergency operations. This might include \npaths to such features. This requirement also \nallows the Fire official to ask for additional \nlighting that can be used as emergency lighting \nwhere it is appropriate. Typically, the phrase \n“where required” in other places within the \ncode means that another section would enact \nthe requirement. In this case, however, it \nappears that the intent is to provide authority \nto the Fire official to ask for specific lighting to \naddress emergency response in individual \nsituations. \nSECTION 5504 STORAGE \n5504.1 General. Storage of containers shall \ncomply with this section.\n\n❖ As with all the chapters associated with \nhazardous materials, there is a section specific \nto storage and one specific to use. This section \ncovers storage aspects, which tend to be less \nhazardous than use. The requirements are split \ninto indoor and outdoor storage locations. \nWhether cryogens are indoors or outdoors will \naffect the number and type of safeguards \nrequired. \n5504.2 Indoor \nstorage. \nIndoor \nstorage \nof \ncontainers shall be in accordance with Sections \n5504.2.1 through 5504.2.2.3.\n\n❖ The indoor storage requirements are divided \ninto stationary and portable containers. \n5504.2.1 \nStationary containers. Stationary \ncontainers shall be installed in accordance with the \nprovisions applicable to the type of fluid stored and \nthis section.\n\n❖ This section acknowledges that requirements \nwill vary depending on the type of fluid being \nstored. \n5504.2.1.1 \nContainers. Stationary containers \nshall comply with Section 5503.1.\n\n❖ See the commentary to Section 5503.1. \n5504.2.1.2 \nConstruction of indoor areas. \nCryogenic fluids in stationary containers stored \nindoors shall be located in buildings, rooms or areas \nconstructed in accordance with SBC 201.\n\n❖ This section requires that indoor storage areas \nbe constructed in accordance with SBC 201. \nThis addresses occupancy requirements in \nterms \nof \nmaximum \nallowable \nquantities \n(MAQs) and other relevant issues. Again, note \nthat all cryogens do not necessarily have a \ncharacteristic that would classify them as \nhazardous in the context of MAQs. \n5504.2.1.3 \nVentilation. Storage areas for \nstationary containers shall be ventilated in \naccordance with SBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5504",
      "section_number": "5504",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 6,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5503.7",
        "Section 5503.1",
        "SBC 501",
        "SBC 201",
        "Section 5504",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5504_1_6832e087",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Ventilation is more critical for indoor areas than \nfor outdoor areas because the fluids cannot \ndisperse and be removed as easily. This \nsection refers to SBC 501 for the ventilation \nrequirements. \nSBC \n501 \nventilation \nrequirements in Section 502 are based on the \nuse of the space. Chapter 50 also addresses \nventilation requirements in Sections 5003.8 \nand 5005.2. These particular requirements \napply only when the maximum allowable \nquantities have been exceeded. Further \nrequirements for ventilation and treatment \nsystems, in some cases, are found in the \nhazard-specific chapters of the code, such as \nChapter 60, which addresses highly toxic and \ntoxic materials. \n5504.2.2 \nPortable \ncontainers. \nIndoor \nstorage of portable containers shall comply with the \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1575\n\nprovisions applicable to the type of fluid stored and \nSections 5504.2.2.1 through 5504.2.2.3.\n\n❖ This section is a reminder that storage \nrequirements will vary with the fluid being \nstored. \n5504.2.2.1 \nContainers. Portable containers \nshall comply with Section 5503.1.\n\n❖ See the commentary to Section 5503.1. \n5504.2.2.2 \nConstruction of indoor areas. \nCryogenic fluids in portable containers stored \nindoors shall be stored in buildings, rooms or areas \nconstructed in accordance with SBC 201.\n\n❖ This section is the same as Section 5504.2.1.2 \nfor \nstationary \ncontainers \nand \nrequires \ncompliance with SBC 201 for the construction \nof the building, which means the occupancy \nclassification \nand \nrelated \nconstruction \nrequirements must be considered. The use of \ncryogenics alone may not drive the need for a \nGroup H occupancy. The additional hazard \ncharacteristics and amounts of fluids will drive \nthose requirements. \n5504.2.2.3 \nVentilation. Storage areas shall be \nventilated in accordance with SBC 501.\n\n❖ These requirements are the same as those for \nstationary \ncontainers \n(see \ncommentary, \nSection 5504.2.1.3). \n5504.3 Outdoor storage. Outdoor storage of \ncontainers shall be in accordance with Sections \n5504.3.1 through 5504.3.1.2.3.\n\n❖ This section is specific to outdoor areas, which \nare generally less hazardous because the \nfluids can more easily disperse if released, \nthereby reducing the potential for harm to both \npeople in the surrounding area and property. \nOutdoor storage areas are, however, more \nsusceptible to damage from both weather and \npeople. As with the indoor area section, the \nrequirements are divided into portable and \nstationary containers. \n5504.3.1 \nSeparation \nfrom \nhazardous \nconditions. Cryogenic containers and systems in \noutdoor storage shall be separated from materials \nand conditions that pose exposure hazards to or \nfrom each other in accordance with Sections \n5504.3.1.1 through 5504.3.1.1.5.\n\n❖ This introductory statement emphasizes that \ncryogenic containers and systems, whether for \nstorage or for use, must be separated from \nother materials and conditions that could pose \na hazard to them or when they could be \nhazardous to other materials. The two \nsubsections that follow address stationary \ncontainers and portable containers. Note that \nthe \nreferenced \nsections \nare \nlimited \nto \nstationary \ncontainers. \nSection \n5504.3.1.2 \napplies to portable containers. \n5504.3.1.1 \nStationary containers. Stationary \ncontainers shall be separated from exposure hazards \nin accordance with the provisions applicable to the \ntype of fluid contained and the minimum separation \ndistances indicated in Table 5504.3.1.1.\n\n❖ This section refers to Table 5504.3.1.1 and \nalso notes that there may be other separation \nrequirements associated with the fluids that \nmay increase this distance. For instance, the \nreferences to NFPA 2 and NFPA 55 in this \nchapter may provide more conservative \nseparation requirements.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5504",
      "section_number": "5504",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 6,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5504.3.1.2",
        "Section 5504.2.1.3",
        "Section 5503.1",
        "Section 5504.2.1.2",
        "SBC 501",
        "Section 502",
        "SBC 201",
        "Table 5504.3.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5504_2_4d1e4253",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "This table has several different separation \ndistance criteria for stationary containers. \nGenerally, the distances are larger where \nexposure to people is involved, such as places \nof \npublic \nassembly \nand \nareas \nwhere \nnonambulatory patients are housed. These \nrestrictions are related more to the hazards \nassociated with their low temperatures, high \npressures and asphyxiation hazards than they \nare to flammability or toxicity, which are dealt \nwith in other chapters. Depending on these \nadditional characteristics, larger distances to \nbuildings and lot lines are sometimes required. \nAlso, the restrictions in the table are for any \namounts \nof \ncryogens, \nwhereas \nthe \nrequirements for other hazards typically vary \nbased on the volume of gas. \n5504.3.1.1.1 \nPoint-of-fill connections. Remote \ntransfer points and fill connection points shall not be \npositioned closer to exposures than the minimum \ndistances required for stationary containers.\n\n❖ Because there is a potential for a large release \nof cryogens from faulty connections, the same \nseparation requirements found in Table \n5504.3.1.1 would apply to the point-of-fill \nconnection. \n5504.3.1.1.2 \nSurfaces \nbeneath \ncontainers. \nContainers shall be placed on surfaces that are \ncompatible with the fluid in the container.\n\n❖ To ensure that a reaction does not occur with \nthe surface below the container in the event of \na cryogen spill, the surface beneath the \ncontainer and its point of fill must be compatible \nwith the fluid stored. The surface below the \ncontainer must never be made of materials that \nmay become brittle when exposed to extremely \nlow temperatures or be corroded by the stored \nfluid. Either embrittlement or corrosion could \nweaken the supporting structure and affect the \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1576\n\nstability of the container. \n5504.3.1.1.3 \nLocation. Containers of cryogenic \nfluids shall not be located within diked areas \ncontaining other hazardous materials.\n\n❖ Cryogenic fluids cannot share diked areas with \nother hazardous materials because of the risk \nthat one type of hazardous material could \ncreate an exposure hazard for the other. \nCryogens, if released, will be at very low \ntemperatures and high pressures that could \npotentially compromise the integrity of the \nother containers and tanks. \n5504.3.1.1.4 \nAreas \nsubject \nto \nflooding. \nStationary containers located in areas subject to \nflooding shall be securely anchored or elevated to \nprevent the containers from separating from \nfoundations or supports.\n\n❖ Because stationary containers are considered \npermanent, issues such as flooding and the \neffect that flooding will have on the stability of \nthe container are important. Flooding has the \ntendency to cause containers to pull away from \ntheir foundations because of their potential \nbuoyancy. This section requires that the \ncontainer either be anchored or elevated; if \nelevated, containers must be elevated to or \nabove the elevation requirements of SBC 201. \n“Flood hazard areas” are established in SBC \n201 Section 1612. \n5504.3.1.1.5 \nDrainage. The area surrounding \nstationary containers shall be provided with a \nmeans to prevent accidental discharge of fluids \nfrom endangering personnel, containers, equipment \nand adjacent structures or to enter enclosed spaces. \nThe stationary container shall not be placed where \nspilled or discharged fluids will be retained around \nthe container. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard, after \nconsideration of special features such as crushed \nrock utilized as a heat sink, topographical \nconditions, nature of occupancy, proximity to \nstructures on the same or adjacent property, and the \ncapacity and construction of containers and \ncharacter of fluids to be stored.\n\n❖ This section deals with both exposure hazards \nand the need to avoid a buildup of spilled fluids. \nPeople and property must be protected from \nthe exposure hazards of the initial spill. How \nthis is to be done is not specified because the \nneeds for installation vary considerably.\n\nIn terms of the drainage, if the fluids are \nreleased, they cannot be held in the immediate \nvicinity of the container; therefore, diking may \nbe a practical method of containment, but the \nimpounded spill would have to be diverted \naway from the container once it has been \nreleased.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5504",
      "section_number": "5504",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 6,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1612",
        "Table 5504.3.1.1",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5504_3_9844a566",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "There is an exception for areas where the \nexposure hazards are very low, such as a \ncontainer in a very remote location. Several \nfactors need to be addressed before such \nallowances can be given. In some cases, a \nsmaller container may be able to take \nadvantage of this exception whereas a larger \ncontainer may not, based on the potential size \nof the discharge. \n5504.3.1.2 \nOutdoor storage of portable \ncontainers. Outdoor storage of portable containers \nshall comply with Section 5503and Sections \n5504.3.1.2.1 through 5504.3.1.2.3.\n\n❖ Portable containers are typically smaller than \nstationary \ncontainers; \ntherefore, \nthe \nrequirements are less detailed and are \ngenerally less substantial. \n5504.3.1.2.1 \nExposure \nhazard \nseparation. \nPortable containers in outdoor storage shall be \nseparated from exposure hazards in accordance \nwith Table 5504.3.1.2.1.\n\n❖ Concerns with portable containers are similar \nto those with stationary containers because of \nlow temperatures and high pressures. This \nsection refers to Table 5504.3.1.2.1 for the \nrequired separation distances.\n\nBecause portable tanks are generally much \nsmaller than stationary containers and are \nmore easily moved, the separation distances \ndo not address areas of assembly or buildings \nhousing nonambulatory patients. Instead, the \nfocus is on exits and areas where portable \ntanks are more likely to cause an immediate \nthreat. For those locations that correlate with \nTable 5504.3.1.1, the distances are the same. \nFor instance, the distance to wall openings \nmust be at least 300 mm for both stationary and \nportable containers. Again, these separation \nrequirements are for all amounts of cryogens \nstored in portable containers. Concerns over \nflammability or toxicity are covered in other \nchapters and referenced standards. \n5504.3.1.2.2 \nSurfaces beneath containers. The \nsurface of the area on which stationary containers \nare placed, including the surface of the area located \nbelow the point where connections are made for the \npurpose of filling such containers, shall be \ncompatible with the fluid in the container.\n\n❖ This section is identical in intent to Section \n5504.3.1.1.2; however, because portable \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5504",
      "section_number": "5504",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 6,
      "token_count": 516,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5504.3.1.1.2",
        "Table 5504.3.1.2.1",
        "Section 5503",
        "Table 5504.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_0_ec55ff63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1577\n\ncontainers are not permanently attached to \nfoundations or similar supports, they can be \nmoved to various locations with different \nsurfaces. Personnel responsible for handling \nand placing the portable containers must be \neducated and trained on the interaction of \ncryogenics with certain materials. \n5504.3.1.2.3 \nDrainage. The area surrounding \nportable containers shall be provided with a means \nto prevent accidental discharge of fluids from \nendangering \nadjacent \ncontainers, \nbuildings, \nequipment or adjoining property. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard.\n\n❖ This section requires placement of the \ncontainers where they will not further endanger \nbuildings and other exposures if a spill occurs. \nIf impounding is used to contain a spill, the \nspilled fluid must be diverted to a location \nwhere it would not cause personal injury or \nproperty damage. This requirement is in \naddition to the distances specified in Section \n5504.3.1. As in Section 5504.3.1.1.5, there is \nan exception that allows the Fire official to \nreview container locations and evaluate the \npotential hazard of a spill. If the arrangement of \nthe container does not create a hazard, \ncompliance with this section is not necessary. \nA good example is a well-isolated storage area. \nSECTION 5505 USE AND HANDLING \n5505.1 General. Use and handling of cryogenic \nfluid containers and systems shall comply with \nSections 5505.1.1 through 5505.5.2.\n\n❖ These provisions are not quantity-specific but \napply generally any time cryogens are being \nused or handled. This section addresses \nsystem components and the integrity of the \ncomponents. The container itself is addressed \nprimarily in Section 5504. \n5505.1.1 \nCryogenic \nfluid \nsystems. \nCryogenic fluid systems shall be suitable for the use \nintended and designed by persons competent in \nsuch design. Equipment, machinery and processes \nshall be listed or approved.\n\n❖ This section contains general requirements for \nthe \ndesign \nof \nsystems, \nincluding \nthe \nrequirement for the competency of the \ndesigner. Because the use of cryogens is \nvaried, a single listed system is not available. \nThere is, however, a requirement that all \ncomponents of the system either be listed or \nspecifically approved.\n\nThe nature of the listing should be understood \nbecause \nit \nmay \nbe \nunrelated \nto \nthe \nperformance of the system. Use of listed parts \nand components alone does not guarantee that \na system as a whole operates as intended. \n5505.1.2 \nPiping systems. Piping, tubing, \nvalves and joints and fittings conveying cryogenic \nfluids shall be installed in accordance with the \nmaterial-specific provisions of Section 5501.1 and \nSections 5505.1.2.1 through 5505.1.2.6.\n\n❖ See the commentaries to Section 5501.1 and \nthe subsections that follow. \n5505.1.2.1 \nDesign and construction. Piping \nsystems shall be suitable for the use intended \nthrough the full range of pressure and temperature \nto which they will be subjected. Piping systems \nshall be designed and constructed to provide \nadequate allowance for expansion, contraction, \nvibration, settlement and fire exposure.\n\n❖ This section sets out the basic elements that \nneed to be addressed in an acceptable design, \nincluding temperature and pressures and the \ntypes of events or climatic exposures that the \nsystem must withstand. A competent designer \nmust show that all of these elements have been \nsatisfied. \n5505.1.2.2 \nJoints. Joints on container piping \nand tubing shall be threaded, welded, silver brazed \nor flanged.\n\n❖ This section lists the acceptable types of joints \nallowed with cryogenic fluids. Joints represent \npotential weak points in a system if they are not \nproperly designed and constructed. Friction \njoints would not be allowed. A high level of \nreliability is needed from joints to decrease the \nlikelihood of joint failure. \n5505.1.2.3 \nValves and accessory equipment. \nValves and accessory equipment shall be suitable \nfor the intended use at the temperatures of the \napplication and shall be designed and constructed to \nwithstand the maximum pressure at the minimum \ntemperature to which they will be subjected.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 987,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5504.3.1.1.5",
        "Section 5501.1",
        "Section 5504",
        "SBC 801",
        "Section 5504.3.1",
        "Section 5505"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_1_2356d6dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section sets the basic criterion for \napproval, which requires valves and any \naccessory equipment to be able to withstand \nthe minimum temperature at the highest \noperating pressure. This will ensure that the \nvalves can withstand the most critical forces to \nwhich they may be subjected during normal \noperation. \n5505.1.2.3.1 \nShutoff valves on containers. \nShutoff valves shall be provided on all container \nconnections except for pressure relief devices. \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1578\n\nShutoff valves shall be provided with access thereto \nand located as close as practical to the container.\n\n❖ This section requires shutoff valves on all \ncontainer connections. This allows isolation of \nthe container to prevent a large release. It is \ncritical that shutoff valves not be placed on \npressure relief devices. \n5505.1.2.3.2 \nShutoff valves on piping. Shutoff \nvalves shall be installed in piping containing \ncryogenic fluids where needed to limit the volume \nof liquid discharged in the event of piping or \nequipment failure. Pressure relief valves shall be \ninstalled where liquid is capable of being trapped \nbetween shutoff-valves in the piping system (see \nSection 5503.2).\n\n❖ Further shutoff valves are required at strategic \nlocations within the piping systems where a \nlarge release may be possible. The containers \nthemselves must have shutoff valves in \naccordance with Section 5505.1.2.3.1. This \nsection is quite general. Because piping \nsystems vary so much, there is no single \nsolution based on either use or process \nlayouts. There is an additional requirement for \npressure relief devices to be installed where \nshutoff of the flow could potentially cause a \nbuildup of pressure between the source and \nthe shutoff valve. \n5505.1.2.4 \nPhysical protection and support. \nPiping systems shall be supported and protected \nfrom physical damage. Piping passing through \nwalls shall be protected from mechanical damage.\n\n❖ This is a general section that requires a level of \nprotection from physical and other damage \nwhere piping is either exposed or passes \nthrough elements, such as walls and floors, \nthat \nare \nsubject \nto \nmovement. \nThese \nrequirements, along with the others, are \nintended to increase the reliability of the piping \nand associated processes. \n5505.1.2.5 \nCorrosion protection. Above-\nground piping that is subject to corrosion because of \nexposure to corrosive atmospheres, shall be \nconstructed of materials to resist the corrosive \nenvironment \nor \notherwise protected \nagainst \ncorrosion. Below-ground piping shall be protected \nagainst corrosion.\n\n❖ Another possible mode of failure is the \nweakening of the piping system caused by \ncorrosion. The extent of corrosion protection \nrequired will depend on the piping material \nused, the particular climate or, in the case of \nthe underground installations, the soil condition \nand content of the soil. In some areas, this may \nbe a significant problem whereas in others it \nmay not. \nCorrosion-resistant \nconstruction \nmaterials \nare \nthe \npreferred \nmeans \nof \ncompliance with this section. \n5505.1.2.6 \nTesting. Piping systems shall be \ntested and proven free of leaks after installation as \nrequired by the standards to which they were \ndesigned and constructed. Test pressures shall be \nnot less than 150 percent of the maximum allowable \nworking pressure where hydraulic testing is \nconducted or 110 percent where testing is \nconducted pneumatically.\n\n❖ To increase the reliability of the system to work \nas designed without the occurrence of leaks or \nother more substantial failures, proof testing of \nthe piping is required. This section sets the \ntesting criteria for either a hydraulic test or a \npneumatic test. \n5505.2 Indoor use. Indoor use of cryogenic fluids \nshall comply with the material-specific provisions \nof Section 5501.1.\n\n❖ The code does not provide detail on the \nspecifics of indoor use. That is contained in the \nstandards listed in Section 5501.1, principally \nNFPA 55. \n5505.3 Outdoor use. Outdoor use of cryogenic \nfluids shall comply with the material specific \nprovisions \nof \nSections \n5501.1, \n5505.3.1and \n5505.3.2.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 954,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5501.1",
        "Section 5503.2",
        "Section 5505.1.2.3.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_2_abbb57fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section refers back to the standards, \nprincipally NFPA 55, in Section 5501.1 for \nspecific details on the use of cryogens, and \nemphasizes the separation requirements and \nplacement of necessary shutoff valves. \n5505.3.1 \nSeparation. Distances from lot \nlines, buildings and exposure hazards shall comply \nwith Section 5504.3and the material-specific \nprovisions of Section 5501.1.\n\n❖ Because use is more hazardous than storage, \nthe basic separation requirements found in \nTable 5504.3.1.1 and Table 5504.3.1.2.1 \nwould apply in addition to any of the restrictions \nfound in the referenced standards in Section \n5501.1. \n5505.3.2 \nEmergency \nshutoff \nvalves. \nManual or automatic emergency shutoff valves \nshall be provided to shut off the cryogenic fluid \nsupply in case of emergency. An emergency shutoff \nvalve shall be located at the source of supply and at \nthe point where the system enters the building.\n\n❖ This section establishes the requirement for \nemergency shutoff valves to be provided and \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1579\n\nbe readily available during an emergency to \neither on-site personnel or the emergency \nresponse personnel. Essentially, the ability \nmust exist to both shut down the supply of \ncryogens and also to shut off the supply at the \nlocation where it enters the building. Pressure \nrelief devices may be necessary where liquid \ncould be trapped between the source and the \nemergency shutoff valve at the entrance to the \nbuilding (see also the commentary to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202and to Section 5505.1.2.3.2for \nfurther information). \n5505.4 Filling and dispensing. Filling and \ndispensing of cryogenic fluids shall comply with \nSections 5505.4.1 through 5505.4.3.\n\n❖ Filling and dispensing is an activity that could \nresult in fluid release because of the \nconnections and disconnections involved with \nsuch processes. This section addresses the \nlocation and construction of dispensing areas, \nthe approval of loading and unloading activities \nand controls on the amount of fluids dispensed \ninto stationary tanks. All of these requirements \nfocus on preventing an unwanted fluid release \nand possible physical damage or personal \ninjury. \n5505.4.1 \nDispensing areas Dispensing of \ncryogenic fluids with physical or health hazards \nshall be conducted in approved locations. \nDispensing indoors shall be conducted in areas \nconstructed in accordance with SBC 201.\n\n❖ This section focuses on dispensing of fluids \nwith a physical or health hazard rating, such as \nflammability or toxicity. This section also refers \nback to SBC 201 for construction requirements, \nprimarily for the determination of whether a \nGroup H occupancy would be required. This \nspecifically relates to whether the MAQs of \nhazardous materials have been exceeded. \n5505.4.1.1 \nVentilation. Indoor areas where \ncryogenic fluids are dispensed shall be ventilated in \naccordance with the requirements of SBC 501 in a \nmanner that captures any vapor at the point of \ngeneration. \nException: \nCryogenic \nfluids \nthat \ncan \nbe \ndemonstrated not to create harmful vapors.\n\n❖ In addition to the basic ventilation requirements \nfor the indoor storage of cryogens, this section \nrequires that vapors be captured at the source; \ntherefore, special ventilation would be required \nat the point of fill for the dispensing operation. \nThese ventilation requirements appear to be \nfor normal operation rather than emergency \noperation.\n\nThere is an exception if the amount and type of \ngas would not be sufficient enough to create a \nhazardous situation. \n5505.4.1.2 \nPiping systems. Piping systems \nutilized for filling or dispensing of cryogenic fluids \nshall be designed and constructed in accordance \nwith Section 5505.1.2.\n\n❖ This is simply a reference back to Section \n5505.1.2 for the general piping requirements to \nensure correct design and construction (see \ncommentary, Section 5505.1.2). \n5505.4.2 \nVehicle loading and unloading \nareas. Loading or unloading areas shall be \nconducted in an approved manner in accordance \nwith the standards referenced in Section 5501.1.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 1000,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5501.1",
        "SBC 501",
        "Section 5504.3",
        "SBC 201",
        "Table 5504.3.1.1",
        "SBC 801",
        "Section 202",
        "Section 5505.1.2",
        "Table 5504.3.1.2.1",
        "Section 5505.1.2.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_3_0f74592e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Generally, loading, unloading, dispensing and \nfilling operations have a high potential for \ncreating a hazardous situation if not properly \nconducted. This section ensures that the areas \nare constructed and operated as required by \napproved standards. \n5505.4.3 \nLimit controls. Limit controls \nshall be provided to prevent overfilling of stationary \ncontainers during filling operations.\n\n❖ This is a mechanism to prevent a release of \nfluids caused by an overflow. \n5505.5 Handling. \nHandling \nof \ncryogenic \ncontainers shall comply with Sections 5505.5.1 and \n5505.5.2.\n\n❖ This section is focused on portable containers \nand the prevention of a fluid release. \n5505.5.1 \nCarts and trucks. Cryogenic \ncontainers shall be moved using an approved \nmethod. Where cryogenic containers are moved by \nhand cart, hand truck or other mobile device, such \ncarts, trucks or devices shall be designed for the \nsecure movement of the container. \nCarts and trucks used to transport cryogenic \ncontainers shall be designed to provide a stable base \nfor the commodities to be transported and shall have \na means of restraining containers to prevent \naccidental dislodgement.\n\n❖ This section does not specify a particular \nhandling method, but gives the Fire official the \nauthority to determine whether the method \nchosen by the facility is acceptable. If carts, \nhand trucks or other similar methods are \nchosen, they must be able to transport the \ncontainers safely and securely. This includes \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1580\n\nrestraining containers while they are being \nmoved. \n5505.5.2 \nClosed containers. Pressurized \ncontainers shall be transported in a closed condition. \nContainers designed for use at atmospheric \nconditions shall be transported with appropriate \nloose-fitting covers in place to prevent spillage.\n\n❖ This \nsection \nrecognizes \nthat \ncontainers \ndesigned to hold pressure can be moved safely \nif they are properly closed. Containers \ndesigned for use at normal atmospheric \npressure need only have an appropriate cover \nto ensure that fluid does not escape. \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1581\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Fire Protection Handbook, 20th ed. Quincy, MA: National Fire Protection Association, 2008.\n\n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1582\n\nTABLES OF CHAPTER 55\n\nTABLE 5504.3.1.1 \nSEPARATION OF STATIONARY CONTAINERS FROM EXPOSURE HAZARDS\n\nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuildings, regardless of construction type \n0.3 \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nPlaces of public assembly \n15 \nNonambulatory patient areas \n15 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50\n\nTABLE 5504.3.1.2.1 \nSEPARATION OF PORTABLE \nCONTAINERS FROM EXPOSURE HAZARDS\n\nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50\n\n-\n\n[Table table_p12_1]\nHeaders: EXPOSURE | MINIMUM DISTANCE\n(m)\nBuildings, regardless of construction type | 0.3\nBuilding exits | 3\nWall openings | 0.3\nAir intakes | 3\nLot lines | 1.5\n... and 4 more rows\n\n[Table table_p12_2]\nHeaders: EXPOSURE | MINIMUM DISTANCE\n(m)\nBuilding exits | 3\nWall openings | 0.3\nAir intakes | 3\nLot lines | 1.5\nCombustible materials such as paper, leaves, weeds, dry grass or debris | 4.5\n... and 1 more rows\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1583\n\nThis page left intentionally blank \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 999,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 5504.3.1.1",
        "SBC 801",
        "Table 5504.3.1.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_4_52cd8ddb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1584\n\n—EXPLOSIVES AND FIREWORKS\n\n❖ General Comments\n\nThe \nsafe \nhandling \nof \nexplosives \nin \ntransportation, storage and use requires \npreventing ignitions and reducing the hazard to \nexposures. These exposures include people \nwho may be harmed and property that may be \ndamaged by an accidental detonation and \nother circumstances involving accidental or \nmalicious \ndetonation \nof \nthe \nexplosive \nmaterials. All requirements applicable to \nexplosives are based on these principles. To \napply the requirements of this chapter, the Fire \nofficial must recognize conditions that are liable \nto cause ignition or create exposures.\n\nTo varying degrees, all explosives, ammunition \nand blasting agents are susceptible to ignition \nfrom heat, sparks and, in certain cases, shock \nor pressure. Explosives are considered the \nmost susceptible to ignition from these stimuli \nand may detonate when exposed to any of \nthem, even under controlled conditions. \nBlasting agents are generally more stable and \nless susceptible to detonation, but such agents \nmay become sensitized or unstable when \nexposed to heat or contaminated by certain \norganic materials. Sources of ignition include: \nsparks from tools, friction, static electricity, \nelectrical devices, hot surfaces, open flames \nand open-flame devices, smoking materials, \nchemical reactions, electric currents, pressure \nand shock from explosions or impact.\n\nExposure \nprotection \ninvolves \nprotecting \npeople, buildings and public rights-of-way from \ndetonations, \nand \nprotecting \nexplosives, \nammunition and blasting agents from fires or \nexplosions occurring outside the magazine or \nblasting area. Such protection also includes \nsecurity— protecting the magazine or blasting \narea from entry by unauthorized personnel. \nTwo \ntechniques—separation \ndistance \nrequirements and security precautions—are \nused to reduce exposure hazards.\n\nAn excellent discussion of the origin and \nrationale behind the separation distances \nspecified in Table 5604.5.2(1) is presented in \nAppendix C of NFPA 495. Required magazine \nconstruction \nfeatures \ninclude \nweather \nresistance, bullet resistance, spark resistance, \nfire resistance, theft resistance and ventilation \nto prevent excessive heating or dampening of \nexplosives.\n\nRegulation of explosives is a complex \nenforcement \nissue. \nFire \nofficials \nmust \nunderstand that many governmental agencies \nhave \nconcurrent \njurisdiction \nover \nthe \nmanufacture, transportation, storage, sale, \nhandling and use of explosive materials. The \nUS Department of Justice, which oversees the \nBureau of Alcohol, Tobacco, Firearms and \nExplosives (ATF), is the federal agency \nresponsible (see 18 USC, Chapter 40) for \nregulating the manufacture, sale, distribution \nand storage of explosives. In addition to \nenforcing explosives laws and regulations, ATF \ninvestigates incidents of theft or misuse of \nexplosives and has extensive resources for \ninvestigating bombings and incendiary acts. \nRecently, ATF’s inspection of explosives \nmanufacturing plants has been credited with \nimproving industry safety.\n\nMany states, especially where mining is an \nimportant industry, also regulate explosives. \nStates often pick up where federal authority \nends, especially in the areas of blasting and \nsiting of explosive material facilities.\n\nFireworks regulation is one of the most \ncontroversial and hotly debated topics in \nAmerican fire protection. The National Fire \nProtection \nAssociation \n(NFPA) \nand \nUS \nConsumer \nProduct \nSafety \nCommission \n(CPSC) have called for stricter rules to govern \nthe sale and use of common fireworks and trick \nand novelty items. To understand the tenor of \nthe debate, it is helpful to appreciate the scope \nof the problem and look back at the origins of \nthis chapter and other standards that were \ndrafted in response to fireworks misuse and \ninjuries.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 848,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5505_5_14a1f01f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "According to statistics quoted by NFPA and \ngathered by the CPSC, more than 10,000 \ncitizens are injured each year by the misuse of \ncommon and illegally manufactured fireworks. \nThese injuries result in millions of dollars in \nmedical and legal expenses, and untold \nsuffering. The injuries include burns and the \nloss of fingers, limbs, vision or hearing; most \ninjuries \nleave \npermanent \nscarring. \nThe \nstatistics from a 2016 NFPA report show that \n35 percent of people hurt were under age 15. \nPublic displays of fireworks have also resulted \nin several serious accidents. Many of these \naccidents have involved fire department  and \nuntrained \noperators \nperforming \npublic \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5505",
      "section_number": "5505",
      "section_title": "USE AND HANDLING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 14,
      "token_count": 156,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_0_10262ca4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1585\n\nfireworks displays. The same 2016 NFPA \nreport noted that only 6 percent of injuries were \ncaused by public displays.\n\nParts of Chapter 56 had their origin in former \nNFPA 1121L, Model Fireworks Law, which was \nfirst published in 1938. According to NFPA, this \nis the most widely adopted fireworks regulation \nin the United States. Many states have enacted \nthis model as part of law and prohibit all \nfireworks except toy paper or plastic caps and \nauthorized public displays. Other states have \nadopted modified versions that prohibit all but \ntrick and novelty items, toy paper or plastic \ncaps and permitted public displays. The NFPA \nStandards Council withdrew NFPA 1121L as \nan NFPA standard and in 1988 transferred \ncontrol of the document to the Fire Marshal’s \nAssociation of North America (FMANA) [now \nthe International Fire Marshals Association \n(IFMA)], a membership section of NFPA. \nCopies of the document may be obtained from \nIFMA or from various internet sources.\n\nThis chapter requires the display of fireworks to \ncomply with NFPA 1123. The standard \nincludes criteria for the firing and on-site \nstorage of fireworks, display site location, \nfallout area and operator qualifications. This \nchapter also references NFPA 1124 for the \nregulation of fireworks manufacture and \nstorage of fireworks at manufacturing plants. \ngovernment regulations also provide useful \nguidance. The sale of fireworks is permitted \nwhere it complies with the 2006 edition of \nNFPA 1124, which contains specific provisions \nfor the sale of fireworks. More recent editions \nof NFPA 1124 no longer address the sale of \nconsumer fireworks. See the commentary to \nSection 5601.1.3.\n\n❖ Purpose\n\nChapter 56 prescribes minimum requirements \nfor the safe manufacture, storage, handling \nand use of explosives, ammunition and \nblasting agents for commercial and industrial \noccupancies. These provisions are intended to \nprotect \nthe \ngeneral \npublic, \nemergency \nresponders \nand \nindividuals \nwho \nhandle \nexplosives.\n\nThis chapter regulates the manufacturing, retail \nsale, display and wholesale distribution of \nfireworks, establishing the requirements for \nobtaining approval to manufacture, store, sell, \ndischarge or conduct a public display, and \nreferences national standards for regulations \ngoverning manufacture, storage and public \ndisplays. \nSECTION 5601 GENERAL \n5601.1 Scope. The provisions of this chapter shall \ngovern the possession, manufacture, storage, \nhandling, sale and use of explosives, explosive \nmaterials, fireworks and small arms ammunition. \nExceptions: \n1. The Armed Forces of the Saudi Arabia, Coast \nGuard or National Guard. \n2. Explosives in forms prescribed by the \ngovernment. \n3. The possession, storage and use of small \narms \nammunition where packaged in \naccordance with government packaging \nrequirements. \n4. The possession, storage and use of not more \nthan 0.45 kg of commercially manufactured \nsporting black powder, 9 kg of smokeless \npowder and 10,000 small arms primers for \nhand loading of small arms ammunition for \npersonal consumption. \n5. The \nuse \nof \nexplosive \nmaterials \nby \ngovernment regulatory, law enforcement and \nfire agencies acting in their official \ncapacities. \n6. Special industrial explosive devices that in \nthe aggregate contain less than 23 kg of \nexplosive materials. \n7. The possession, storage and use of blank \nindustrial power load cartridges where \npackaged \nin \naccordance \nwith \nMOT \npackaging regulations. \n8. Transportation in accordance with DOTn 49 \nCFR Parts 100–185. \n9. Items \npreempted \nby \ngovernmental \nregulations.\n\n❖ This chapter contains specific requirements for \nthe manufacture, transportation, handling, \nstorage and use of explosives, ammunition and \nblasting \nagents \nby \nnonmilitary \nand \nnongovernmental agencies and individuals.\n\nExceptions in this section detail situations in \nwhich compliance with the requirements of this \nchapter is not required. Generally, these \nsituations are governed by more stringent \ngovernmental requirements or another chapter \nof the code or they may represent a low hazard.\n\nException 1 recognizes that the military \npromulgates its own regulations governing the \nmanufacture and storage of explosives, \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1586",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5601",
        "Section 5601.1.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_1_ba08751d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "ammunition and blasting agents. These \nregulations are similar to those that apply to \ncivilian explosives with a few exceptions for \nidentifying and marking them in transportation \nand storage.\n\nAn example of Exception 2 is nitroglycerin in \ntablet and transdermal patch form used for the \ntreatment of angina pectoris and other \npharmaceuticals \ncontaining \nexplosive \nmaterials which are not dangerous in the form \ndispensed and thus are exempt from these \nrequirements.\n\nException 3 recognizes the low risk associated \nwith small arms ammunition where packaged \nin accordance with government packaging. \nThe packaging provides a level of protection \nand \nstability. \nGenerally, \nsmall \narms \nammunition as assembled is low risk.\n\nException 4 exempts small amounts of \nmaterials for making small arms ammunition \nfor personal use based on the limited potential \nhazard due to the quantity.\n\nException 5 is a limited exception that exempts \ncertain governmental agencies from the \napplication of Article 56 when using explosive \nmaterials while acting in the course of their \nofficial \ncapacities. \nAll \nother \napplicable \nprovisions contained in the chapter would \napply, i.e., possession, storage and handling \nregulations.\n\nException 6 exempts from the provisions of this \nchapter special industrial explosive devices in \nan aggregate quantity of 23 kg of explosive \nmaterials. See the commentaries to the \nChapter 2 definitions of “Special industrial \nexplosive device” and “Explosive material.”\n\nException 7 exempts from the provisions of this \nchapter the possession, storage, and use of \nblank \nindustrial \npower \nload \ncartridges. \nSometimes called propellant-actuated power \ndevices, these articles include devices such as \nrivets, nail guns, bolt or stud drivers, punches \nand \ncutting \ntools \nwhich \nuse \nexplosive \ncartridges to perform their function. Devices \nemploying explosive mixtures to produce a \nflame or jet for cutting, propelling or directing \nwork would not be included.\n\nExceptions 8 and 9 recognize that adequate \nregulations \nmay \nalready \nexist \nat \nthe \ngovernment level for certain materials. \n5601.1.1 \nExplosive material standard. In \naddition to the requirements of this chapter, NFPA \n495 shall govern the manufacture, transportation, \nstorage, sale, handling and use of explosive \nmaterials.\n\n❖ The requirements in NFPA 495 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.2 \nExplosive material terminals. In \naddition to the requirements of this chapter, the \noperation of explosive material terminals shall \nconform to the provisions of NFPA 498.\n\n❖ The requirements of NFPA 498 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.3 \nFireworks. \nThe \npossession, \nmanufacture, storage, sale, handling and use of \nfireworks are prohibited. \nExceptions: \n1. Storage and handling of fireworks as allowed \nin Section 5604. \n2. Manufacture, assembly and testing of \nfireworks as allowed in Section 5605. \n3. The use of fireworks for fireworks displays \nas allowed in Section 5608. \n4. The possession, storage, sale, handling and \nuse of specific types of Division 1.4G \nfireworks where allowed by applicable laws, \nordinances and regulations, provided that \nsuch fireworks and facilities comply with the \n2006 edition of NFPA 1124, CPSC 16 CFR \nParts 1500 and 1507, and DOTn 49 CFR \nParts 100–185, as applicable for consumer \nfireworks.\n\n❖ The possession, manufacture, storage, sale \nand unauthorized use of fireworks are \nprohibited by this section. The prohibition of \nretail sales allows communities to have direct \ncontrol over the hazards associated with small \namounts of storage typical of retail sales. \nException 1 allows storage and handling of \nfireworks within the limitations of Section \n5604. Exception 2 allows the manufacture, \nassembly and testing of fireworks within the \nlimitations of Section 5605. Exception 3 allows \nthose displays to be specifically approved by \nthe Fire official in accordance with Section \n5608.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5608",
        "Section 5605",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_2_39eb53e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Exception \n4 \nrecognizes \nthat, \nin \nsome \ninstances, the possession, storage, sale, \nhandling and use of certain types of fireworks \nmay be allowed by provisions of the \npreemptive laws of superior jurisdictions, most \ntypically the government. Even if such laws \npreempt the Fire official, the exception \nstipulates that the fireworks and the facilities \nallowed by such laws must still meet the \nminimum requirements of the referenced \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1587\n\nstandards. Note that the current edition of \nNFPA \n1124 \ndoes \nnot \ncontain \nspecific \nrequirements for the sale of consumer \nfireworks. Therefore, this section references \nthe 2006 edition of the standard. The scope of \nthe 2006 edition of NFPA 1124 includes \nimportant criteria related to construction, \nallowable area, egress and protection, which is \nnot identified in CPSC 16 CFR, Parts 1500 and \n1507, or DOTn 49 CFR, Parts 100–185 for \nfacilities for the storage, handling and sale of \nconsumer fireworks. See also Section 5609.1. \n5601.1.4 \nRocketry. The storage, handling \nand use of model and high-power rockets shall \ncomply with the requirements of NFPA 1122, \nNFPA 1125 and NFPA 1127.\n\n❖ NFPA 1122 contains instructional guidelines \nand specific \nstandards \nfor \nthe \ndesign, \nconstruction, limitation of charge and power, \nand reliability of rocket motors manufactured \nfor sale to the general public; for the design and \nconstruction of rockets propelled by these \nmotors; and for tests, launchings and other \noperations involving such rockets in order to \nminimize hazards. NFPA 1125 applies to the \nmanufacture of model rocket motors designed, \nsold and used for the purpose of propelling \nrecoverable aero models. NFPA 1127 contains \ninstructional guidelines and specific standards \nfor the design, construction, limitation of charge \nand power and reliability of high-power rocket \nmotors manufactured for sale to users; for the \nqualification and certification of users; for the \ndesign and construction of high-power rockets \npropelled by these motors; and for tests, \nlaunchings and other operations involving \nrockets so that hazards are minimized. \n5601.1.5 \nAmmonium nitrate. The storage \nand handling of ammonium nitrate shall comply \nwith the requirements of NFPA 400 and Chapter 63. \nException: Storage of ammonium nitrate in \nmagazines with blasting agents shall comply with \nthe requirements of NFPA 495.\n\n❖ NFPA 400 addresses storage and Chapter 63 \naddresses oxidizers and separation distances \nfor ammonium nitrate. Ammonium nitrate can \nbe sensitized by both heat and contaminants, \ncausing it to become a greater explosive \ndanger (commercial blasting agents are made \nfrom a mixture of diesel oil and ammonium \nnitrate).\n\nIt \ncannot \nbe \ndetermined \nwhen \nor \nif \ncontamination will occur. No matter how many \ntimes it has failed to explode in fires, the \nimportant point is that ammonium nitrate might \nexplode and has the potential to explode in any \nfire. \n5601.2 Permit required. Permits shall be required \nas set forth in Section 105.5 and regulated in \naccordance with this section.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.16 for a \ndiscussion \nof \nspecific \nquantitybased \noperational permits for the materials regulated \nin this chapter. The permit process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property.\n\n5601.2.1 \nResidential uses. Persons shall not \nkeep or store, nor shall any permit be issued to keep \nor store, any explosives at any place of habitation, \nor within 30 m thereof. \nException: Storage of smokeless propellant, black \npowder and small arms primers for personal use and \nnot for resale in accordance with Section 5606.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5606",
        "SBC 801",
        "Section 5609.1",
        "Section 105.5",
        "Section 105.5.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_3_2fcdc7b3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Small amounts of materials for making small \narms ammunition for personal use are exempt \nbased on the limited potential hazard of the \nsmall quantities. \n5601.2.2 \nSale and retail display. Persons \nshall not construct a retail display nor offer for sale \nexplosives, explosive materials or fireworks on \nhighways, sidewalks, public property or in Group A \nor E occupancies.\n\n❖ Where retail sales are allowed by Section \n5601.1.3, Exception 4, the intent of this section \nis to prohibit the retail display and sale of \nexplosives, including fireworks 1.3G and 1.4G, \nin public rights-of-way, on public property and \nin assembly (Group A) and educational (Group \nE) buildings. This reduces the likelihood of theft \nand personal injury if a fire or explosion occurs. \nSee also the commentary to Section 5601.1.3 \nfor further discussion of retail sales of \nfireworks. \n5601.2.3 \nPermit restrictions. The Fire \nofficial is authorized to limit the quantity of \nexplosives, explosive materials or fireworks \npermitted at a given location. Persons possessing a \npermit for storage of explosives at any place, shall \nnot keep or store an amount greater than authorized \nin such permit. Only the kind of explosive specified \nin such a permit shall be kept or stored. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1588\n\n❖ The Fire official may set limits on the quantity \nof explosive materials or blasting agents stored \nat any site as a means of maintaining control \nover the degree of hazard posed by explosive \nstorage. Limits should be based on the severity \nof the exposure if an explosion or fire occurs in \nthe magazine. This section is not intended to \ngive the Fire official authority to prohibit the \nstorage of explosives or blasting agents on any \nsite. \n5601.2.4 \nFinancial responsibility. Before a \npermit is issued, as required by Section 5601.2, the \napplicant shall obtain approval from the fire \ndepartment and shall file a bond or certificate of \ninsurance, for the purpose of the payment of all \ndamages to persons or property that arise from, or \nare caused by, the conduct of any act authorized by \nthe permit. Government entities shall be exempt \nfrom this bond requirement.\n\n❖ The Fire official should understand that some \ninsurance \ncoverages are \ninvalidated \nby \nviolations \nof \ngovernmental \nregulations. \nInsurance coverages obtained by an owner or \noperator provide no protection from liability for \nthe Fire official who is responsible for issuing \napprovals \nor \nconducting \ninspections. \nMoreover, third-party insurance may conflict \nwith \nother \ncoverages \nobtained \nby \nthe \njurisdiction, as well as governmental immunity \nor tort claims protections under governmental \nstatutes. \n5601.2.4.1 \nBlasting.  Before approval to do \nblasting is issued, the applicant for approval shall \nfile a bond or submit a certificate of insurance in \nsuch form, amount and coverage as determined by \nthe legal department of the jurisdiction to be \nadequate in each case to indemnify the jurisdiction \nagainst any and all damages arising from permitted \nblasting.\n\n❖ Insurance coverage is required in an amount \nspecified by a jurisdiction’s legal department. \nThis coverage is intended to indemnify the \noperator \nor \nresponsible \nindividual \nfrom \ndamages arising from accidents involving \nblasting operations. \n5601.2.4.2 \nFireworks display. The permit \nholder shall furnish a bond or certificate of \ninsurance in an amount deemed adequate by the \nFire official for the payment of all potential \ndamages to a person or persons or to property by \nreason of the permitted display, and arising from \nany acts of the permit holder, the agent, employees \nor subcontractors.\n\n❖ The bonding requirement is intended to \nindemnify the display operator and, if required \nby the Fire official, the jurisdiction in the event \nof an accident. Jurisdictions desiring coverage \nunder the display operator’s policy should \nrequire that the jurisdiction be named on the \npolicy as an additional insured or a named \ninsured. (Before making this requirement, \ncheck with legal counsel to determine the Fire \nofficial’s and the jurisdiction’s liability. Many tort \nclaims acts exempt the government from \ncertain claims, while others limit the amount of \nliability. The standard of care that must be \nexercised by the Fire official when reviewing \nconditions for a permit varies widely.)",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5601.1.3",
        "SBC 801",
        "Section 5601.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_4_5694c251",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The Fire official must exercise great care when \nestablishing bonding requirements. Insurance \ncompanies underwriting fireworks displays \noften issue a large number of policies at the \nsame time of year. Often the face value of \nthese policies far exceeds the total of the \ncompanies’ assets and reserves. Insurance \nevaluation services should be consulted to \nevaluate the companies’ ratings. (Like credit \nbureaus, these evaluation services rate the \ncompanies’ financial health on a letter scale—\nAAA being the highest rating, B and C the \nlowest.) Most policies include some coverage \nrestrictions. Losses within 45 m of the \ndischarge site are often excluded from \ncoverage, and claims within 180 m of the \ndischarge site are frequently severely limited. \nWhen included in the policy, these separation \ndistances usually conform to the separation \nrequirements of NFPA 1123. This is done \npurposely to encourage display operators to \nfollow nationally recognized standards.\n\nThe Fire official may require the approval \nholder to submit an original copy of the \ncertificate \nof \ninsurance \nverifying \nindemnification of the display. When an original \ncopy cannot be obtained, a facsimile of the \noriginal from the issuing broker is a good \nalternative. \nMost \ninsurance \ncompanies \nauthorize only highly trusted, specially trained, \nbonded employees to issue these certificates. \nThe Fire official should examine the certificate \ncarefully and never accept a photocopy of this \ndocument unless it \ncan be \nthoroughly \nauthenticated. Unscrupulous operators have \nbeen known to alter old certificates or produce \nand submit counterfeit certificates. The Fire \nofficial may contact the broker, underwriter or \nother insurance company representative to \nverify coverage, although these agents may be \nreluctant to confirm coverage if the jurisdiction \nis not named as an additional insured on the \npolicy. \n5601.3 Prohibited explosives. Permits shall not be \nissued or renewed for possession, manufacture, \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1589\n\nstorage, handling, sale or use of the following \nmaterials and such materials currently in storage or \nuse shall be disposed of in an approved manner. \n1. Liquid nitroglycerin. \n2. Dynamite containing more than 60-percent \nliquid explosive ingredient. \n3. Dynamite having an unsatisfactory absorbent \nor one that permits leakage of a liquid \nexplosive ingredient under any conditions \nliable to exist during storage. \n4. Nitrocellulose in a dry and uncompressed \ncondition in a quantity greater than 4.5 kg of \nnet weight in one package. \n5. Fulminate of mercury in a dry condition and \nfulminate of all other metals in any condition \nexcept as a component of manufactured \narticles not hereinafter forbidden. \n6. Explosive \ncompositions \nthat \nignite \nspontaneously \nor \nundergo \nmarked \ndecomposition, rendering the products of \ntheir use more hazardous, when subjected for \n48 consecutive hours or less to a temperature \nof 75°C. \n7. New explosive materials until approved by \nDOTn, except that permits are allowed to be \nissued to educational, governmental or \nindustrial laboratories for instructional or \nresearch purposes. \n8. Explosive materials forbidden for transport \nby DOTn. \n9. Explosive \nmaterials \ncontaining \nan \nammonium salt and a chlorate. \n10. Explosives not packed or marked as required \nby DOTn 49 CFR Parts 100–185. \nException: Gelatin dynamite.\n\n❖ The Fire official is not authorized to issue \napproval \nfor \nmanufacture, \ntransportation, \nstorage, sale or use because of extreme or \nunusual hazards presented by the listed \nmaterials. \n5601.4 Qualifications. Persons in charge of \nmagazines, \nblasting, \nfireworks \ndisplay \nor \npyrotechnic special effect operations shall be not \nless than 21 years of age and shall demonstrate \nknowledge of all safety precautions related to the \nstorage, handling or use of explosives, explosive \nmaterials or fireworks.\n\n❖ The only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and authorized \nby the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_5_460a798e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The competence of the display operator is first \namong the important safeguards that must be \nobserved for a safe and enjoyable public \ndisplay. Chapter 6 of NFPA 1123 details the \nqualifications of competent fireworks display \noperators. Many jurisdictions also require \ndisplay operators to possess a license or \ncertificate of fitness. To obtain such a \ncertificate, the operator must be bonded or \nindemnified, pass a written examination and \nserve \nan \napprenticeship \nunder \nanother \nlicensed or certified pyrotechnician.\n\nThe \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21325 mm for each \n25 mm of aerial shell diameter. Table 31.3 of \nNFPA 1123 specifies the separation distances.\n\nFireworks discharge sites must be separated \nfrom institutional and high-hazard occupancies \nby at least twice the distance specified in the \ntable 42650 mm per 25 mm of shell diameter. \nWhen mortars are positioned vertically (zero \ndegrees), they must be located at the center of \nthe display area. When mortars or shells stored \nat the discharge site are angled, they must be \naimed away from principal spectator viewing \nand shell storage areas. When angled, mortars \nmay be placed up to one-third the distance \nfrom the center of the display area to the \nprincipal spectator viewing area. Aerial shell \ntrajectories must not come within 7.5 m of \noverhead obstructions, such as power lines \nand trees. Tents and canvas structures must \nbe at least 30 m from the discharge site.\n\nHigh winds, precipitation or extremely hot, dry \nconditions should be avoided. Moisture-\ndamaged shells must not be fired. If, in the \nopinion of the Fire official or the display \noperator, weather conditions present a danger, \nthe display must be postponed or canceled. \n5601.5 Supervision. \nThe \nFire \nofficial \nis \nauthorized to require operations permitted under the \nprovisions of Section 5601.2 to be supervised at any \ntime by the Fire official in order to determine \ncompliance with all safety and fire regulations.\n\n❖ Only supervised public displays of fireworks, \napproved in advance by the Fire official, and \nwholesale sales in accordance with Section \n5601.1.3, Exception 4, are permitted under the \nrequirements \nof \nthis \nchapter. \nWritten \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1590\n\napplication for approval of public displays must \nbe made at least 15 days prior to the display. \nBefore approval can be issued, the Fire official \nmust review the qualifications and determine \nthe competence of the display operator, verify \nthe \noperator’s \nproof \nof \ninsurance \nor \nindemnification, \ninspect \nthe \nproposed \ndischarge site and viewing area and review the \noperator’s fire protection and crowd control \nplans. \n5601.6 Notification. Whenever a new explosive \nmaterial \nstorage \nor \nmanufacturing \nsite \nis \nestablished, including a temporary job site, the law \nenforcement agency, fire department \n and \nemergency planning committee shall be notified 48 \nhours in advance, not including Fridays, Saturdays \nand holidays, of the type, quantity and location of \nexplosive materials at the site.\n\n❖ Law enforcement, fire department  and \nemergency planning officials must be notified \nof all new explosive materials storage and \nhandling sites at least 48 hours, excluding \nweekends and holidays, prior to operations \nbeginning. This period is intended to give \nofficials time to prepare response plans for the \nnew \nsite, \ncommunicate \nthe \noperation’s \npotential hazards to first responders and train \nsite personnel and emergency responders on \nthe management of emergencies at the new \nsite.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 865,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 42650",
        "Table 31.3",
        "SBC 801",
        "Section 5601.2",
        "Section 5601.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_6_7e8a0fb6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "In practice, this notice should be submitted well \nin advance of the required 48 hours. Approval \nshould not be granted or should be suspended \nif law enforcement, fire department  or \nemergency planning officials believe that \nadequate and proper preparations cannot be \nmade to safeguard the public and emergency \nresponders prior to the planned start of such \noperations. \n5601.7 Seizure. The Fire official is authorized to \nremove or cause to be removed or disposed of in an \napproved manner, at the expense of the owner, \nexplosives, explosive materials or fireworks offered \nor exposed for sale, stored, possessed or used in \nviolation of this chapter.\n\n❖ The seizure and disposal of controlled articles, \nin this case fireworks, at the owner’s expense \nis usually considered a lawful. However, before \ntaking such measures, Fire officials should \nconsult with legal counsel regarding due \nprocess requirements.\n\nSeizure requires probable cause that the article \nor device being seized is unlawful itself, is \nbeing used in an unlawful manner, has been \nused in conjunction with an unlawful activity or \nposes an imminent danger to life and property. \nRecovery of expenses may require the filing of \ncivil or criminal charges against the owner or \nhis or her agents.\n\nBefore taking possession of fireworks, it is also \nprudent for the jurisdiction to verify that it has \nadequate \nfacilities \nfor \nsafely \nhandling, \ntransporting, storing and disposing of the \narticles. \nThe \njurisdiction \nmay \nrequire \nassistance to dispose of large quantities of \nspecial fireworks. Transportation of special \nfireworks is governed by DOTn 49 CFR. A \ncommercial driver’s license with a hazardous \nmaterials endorsement is required, as well as \na \nvehicle \nwith \nspecial \nequipment \nand \ninspections. \n5601.8 Establishment of quantity of explosives \nand distances. The quantity of explosives and \ndistances shall be in accordance with Sections \n5601.8.1 through 5601.8.1.4.\n\n❖ This section provides a methodology for \nestablishing the explosive quantities and \ndistances based on the class of explosives. \n5601.8.1 \nQuantity \nof \nexplosives. \nThe \nquantity-distance (Q-D) tables in Sections 5604.5 \nand 5605.3 shall be used to provide the minimum \nseparation distances from potential explosion sites \nas set forth in Table 5601.8.1(1) through Table \n5601.8.1(3). The classification and the weight of the \nexplosives are primary characteristics governing the \nuse of these tables. The net explosive weight shall \nbe determined in accordance with Sections \n5601.8.1.1 through 5601.8.1.4.\n\n❖ The hazards presented by explosive materials \nrange across a spectrum identified by hazard \nDivisions 1.1 through 1.6. When all of the \nexplosive materials are in a single hazard \ndivision, the quantity is easily determined; \nhowever, when the materials are mixed among \nmultiple hazard divisions, a method is needed \nto determine the level of hazard in order to \napply the quantity-distance (Q-D) tables \ncontained in Sections 5604 and 5605.\n\nThis section requires the quantity of explosives \nand the distances used to be in accordance \nwith the limits expressed in the Q-D Table \n5604.5.2(2), Table 5604.5.2(3) and Table \n5605.3, as appropriate, based on application \nof \nTable \n5601.8.1(1) \nthrough \nTable \n5601.8.1(3).\n\nThe intent of the tables is not unlike the intent \nbehind Table 5604.5.2(1). They serve as \nguides to assist the user in answering the \nquestion as to what is the appropriate table to \nuse when Q-D is to be determined. The \nrelationship between intraplant distance (IPD), \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1591\n\nintraline distance (ILD), intermagazine distance \n(IMD), public traffic route (PTR), etc., is cross \nreferenced in each of the tables.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 908,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801",
        "Table 5605.3",
        "Table 5601.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_7_c04aeb20",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Guidance is provided as to the interpolation of \ndistances when using the tables. In general, \nlinear interpolation is not appropriate for high \nexplosives as the effects of an explosion vary \nwith the cube root of the distance [Table \n5601.8.1(1)]. Nonlinear interpolation may be \nperformed \nwith \nthe \nprovision \nthat \nthe \ninterpolation be documented in an approved \ntechnical opinion and report as required by \nSection 104.8.2. For materials with mass fire \nhazards shown in Table 5601.8.1(2), linear \ninterpolation is allowed as noted in Note b to the \ntable. \n5601.8.1.1 \nMass-detonating \nexplosives \n(Division 1.1, 1.2 or 1.5). The total net explosive \nweight of mass-detonating explosives (Division 1.1, \n1.2 or 1.5) shall be used. See Table 5604.5.2(1) or \nTable 5605.3 as appropriate. \nException: Where the TNT equivalence of the \nexplosive material has been determined, the \nequivalence is allowed to be used to establish the \nnet explosive weight.\n\n❖ Mass-detonating \nexplosives \nare \ntypically \nclassified as Group H-1 by SBC 201, and \npresent a detonation hazard and a greater \nthreat to adjacent objects and structures. The \ncode, therefore, contains provisions in Table \n5605.3 to deal with the separation distances \nfor mass explosion hazards. This section \nestablishes the weights to be used when \napplying that table as the total net weight of all \nmassdetonating explosive hazard divisions. \n5601.8.1.2 \nNonmass-detonating explosives \n(excluding Division 1.4). Nonmass-detonating \nexplosives (excluding Division 1.4) shall be as \nfollows: \n1. Division 1.3 propellants. The total weight of \nthe propellants alone shall be the net \nexplosive weight. The net weight of \npropellant \nshall \nbe \nused. \nSee \nTable \n5604.5.2(2). \n2. Combinations of bulk metal powder and \npyrotechnic compositions. The sum of the net \nweights of metal powders and pyrotechnic \ncompositions in the containers shall be the \nnet explosive weight. See Table 5604.5.2(2).",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 541,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Table 5601.8.1",
        "Table 5604.5.2",
        "SBC 201",
        "Table 5605.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5601_8_1dc86623",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section establishes the explosive material \nweight for entering in Table 5604.5.2(3) for \nexplosives classified as nonmass detonating. \n5601.8.1.3 \nCombinations \nof \nmass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4). Combination of mass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4) shall be as follows: \n1. Where Division 1.1 and 1.2 explosives are \nlocated in the same site, determine the \ndistance for the total quantity considered first \nas 1.1 and then as 1.2. The required distance \nis the greater of the two. Where the Division \n1.1 requirements are controlling and the TNT \nequivalence of the 1.2 is known, the TNT \nequivalent weight of the 1.2 items shall be \nallowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(2) or Table \n5605.3 as appropriate. \n2. Where Division 1.1 and 1.3 explosives are \nlocated in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1 and then as 1.3. The required \ndistance is the greater of the two. Where the \nDivision 1.1 requirements are controlling and \nthe TNT equivalence of the 1.3 is known, the \nTNT equivalent weight of the 1.3 items shall \nbe allowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(1), Table \n5604.5.2(2) or Table 5605.3, as appropriate. \n3. Where Division 1.1, 1.2 and 1.3 explosives \nare located in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1, next as 1.2 and finally as 1.3. The \nrequired distance is the greatest of the three. \nAs allowed by paragraphs 1 and 2 above, \nTNT equivalent weights for 1.2 and 1.3 items \nare allowed to be used to determine the net \nweight of explosives for Division 1.1 distance \ndetermination. Table 5604.5.2(1) or Table \n5605.3 shall be used where TNT equivalency \nis used to establish the net explosive weight. \n4. For composite pyrotechnic items Division 1.1 \nand Division 1.3, the sum of the net weights \nof the pyrotechnic composition and the \nexplosives involved shall be used. See Table \n5604.5.2(1) and Table 5604.5.2(2).\n\n❖ This section establishes the explosive material \nweights to be used when applying the various \ndistance tables in Section 5604and Section \n5605for \nmixed \nstorage \ncombinations \nof \nexplosives classified as both mass detonating \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5601",
      "section_number": "5601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 15,
      "page_end": 21,
      "token_count": 708,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "Section 5605",
        "Table 5605.3",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5602_0_7c3dd4f7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1592 \n \nand nonmass detonating. The most hazardous \nexplosives will likely drive the distance \nrequirements. \n5601.8.1.4 \nModerate fire—no blast hazards \n(Division 1.4). For Division 1.4 explosives, the \ntotal weight of the explosive material alone is the \nnet weight. The net weight of the explosive material \nshall be used.\n\n❖ This section establishes the explosive material \nweight to be used when applying Table \n5604.5.2(3) for explosives classified as a \nmoderate fire hazard without a blast hazard. \nSECTION 5602 DEFINITIONS \n5602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AMMONIUM NITRATE. \n• BARRICADE. \nArtificial barricade. \nNatural barricade. \n• BARRICADED. \n• BLAST AREA. \n• BLAST SITE. \n• BLASTER. \n• BLASTING AGENT. \n• BULLET RESISTANT. \n• DETONATING CORD. \n• DETONATION. \n• DETONATOR. \n• DISCHARGE SITE. \n• DISPLAY SITE. \n• EXPLOSIVE. \nHigh explosive. \nLow explosive. \nMass-detonating explosives. \nUN/DOTn Class 1 explosives. \nDivision 1.1. \nDivision 1.2. \nDivision 1.3. \nDivision 1.4. \nDivision 1.5. \nDivision 1.6. \n• EXPLOSIVE MATERIAL. \n• FALLOUT AREA. \n• FIREWORKS. \nFireworks, 1.4G. \nFireworks, 1.3G. \n• FIREWORKS DISPLAY. \n• HIGHWAY. \n• INHABITED BUILDING. \n• MAGAZINE. \nIndoor. \nType 1. \nType 2. \nType 3. \nType 4. \nType 5. \n• MORTAR. \n• NET EXPLOSIVE WEIGHT (net weight). \n• OPERATING BUILDING. \n• OPERATING LINE. \n• PLOSOPHORIC MATERIAL. \n• PROXIMATE AUDIENCE. \n• PUBLIC TRAFFIC ROUTE (PTR). \n• PYROTECHNIC ARTICLE. \n• PYROTECHNIC COMPOSITION. \n• PYROTECHNIC SPECIAL EFFECT.  \n• PYROTECHNIC \nSPECIAL-EFFECT \nMATERIAL. \n• PYROTECHNICS. \n• QUANTITY-DISTANCE (Q-D). \nInhabited building distance (IBD).  \nIntermagazine distance (IMD). \nIntraline distance (ILD) or Intraplant \ndistance (IPD). \nMinimum separation distance (Do). \n• RAILWAY. \n• READY BOX. \n• SMALL ARMS AMMUNITION. \n• SMALL ARMS PRIMERS. \n• SMOKELESS PROPELLANTS. \n• SPECIAL \nINDUSTRIAL \nEXPLOSIVE \nDEVICE. \n• THEFT RESISTANT.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5602",
      "section_number": "5602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 22,
      "token_count": 784,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "Section 201.3",
        "SBC 801",
        "Section 5602"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_0_d67745a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1593\n\nSECTION 5603 RECORD KEEPING AND \nREPORTING \n5603.1 General. Records of the receipt, handling, \nuse or disposal of explosive materials, and reports \nof any accidents, thefts or unauthorized activities \ninvolving explosive materials shall conform to the \nrequirements of this section.\n\n❖ An accumulation of invoices, sales slips, \ndelivery tickets, receipts or similar records \nrepresenting individual transactions will satisfy \nthe requirements for record keeping if they \ninclude the signature of the receiver of the \nexplosive materials. \n5603.2 Transaction record. The permittee shall \nmaintain a record of all transactions involving \nreceipt, removal, use or disposal of explosive \nmaterials. Such records shall be maintained for a \nperiod of 5 years. \nException: Where only Division 1.4G (consumer \nfireworks) are handled, records need only be \nmaintained for a period of 3 years.\n\n❖ A permit holder must keep a record of all \ntransactions or operations involving explosive \nmaterials for 5 years and that record should be \nmade available to the issuing authority upon \nrequest. \n5603.3 Loss, theft or unauthorized removal. The \nloss, theft or unauthorized removal of explosive \nmaterials from a magazine or permitted facility \nshall be reported to the Fire official, law \nenforcement authorities within 24 hours.\n\n❖ The loss, theft or unlawful removal of explosive \nmaterials must be reported within 24 hours, to \nthe permit-issuing authority and to the law \nenforcement agency. \n5603.4 Accidents. Accidents involving the use of \nexplosives, explosive materials and fireworks that \nresult in injuries or property damage shall be \nreported to the Fire official immediately.\n\n❖ Accidents involving explosive material that \ncause a lost-time injury or property damage \nmust be reported immediately to the Fire official \nfor its records. \n5603.5 Misfires. The pyrotechnic display operator \nor blaster in charge shall keep a record of all aerial \nshells that fail to fire or charges that fail to detonate.\n\n❖ A record of all misfires must be kept, \neliminating the possibility of using the misfires \nin other displays and shows. \n5603.6 Hazard communication. Manufacturers \nof explosive materials and fireworks shall maintain \nrecords of chemicals, chemical compounds and \nmixtures required by DOL 29 CFR Part 1910.1200, \nand Section 407.\n\n❖ Manufacturers of explosive materials and \nfireworks are required to assess the hazards of \nchemicals that they produce or import. \nEmployers must inform their employees of the \nhazardous chemicals to which they are \nexposed, using: a hazard communication \nprogram, labels and other forms of warning; \nSafety Data Sheets (SDS) or Material Safety \nData Sheet (MSDS); and information and \ntraining. In addition, this section requires \ndistributors to transmit the required information \nto employers. \n5603.7 Safety rules. Current safety rules covering \nthe operation of magazines, as described in Section \n5604.7, shall be posted on the interior of the \nmagazine in a visible location.\n\n❖ Magazine safety rules must be posted \nconspicuously on the interior of the magazine \nas \na \nreminder \nto \nemployees \nof \nthe \nrequirements for the safe operation of the \nmagazine. These safety rules must cover \nsecurity; open flames and lights; area around \nthe \nmagazine; \nseparation \ndistance \nof \ncombustibles; instructions for packing and \nunpacking; acceptable tools and equipment. \nSECTION 5604 EXPLOSIVE \nMATERIALS STORAGE AND \nHANDLING \n5604.1 General. Storage of explosives and \nexplosive materials, small arms ammunition, small \narms primers, propellant actuated cartridges and \nsmokeless propellants in magazines shall comply \nwith the provisions of this section.\n\n❖ This section establishes requirements for \nvarious magazines associated with explosive \nmaterials storage. \n5604.2 Magazine \nrequired. \nExplosives \nand \nexplosive materials, and Division 1.3G fireworks \nshall be stored in magazines constructed, located, \noperated and maintained in accordance with the \nprovisions of Section 5604and NFPA 495 or NFPA \n1124. \nExceptions: \n1. Storage of fireworks at display sites in \naccordance with Section 5608.5 and NFPA \n1123 or NFPA 1126. \n2. Portable or mobile magazines not exceeding \n11 m2 in area shall not be required to comply \nwith the requirements of SBC 201. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5608.5",
        "Section 407",
        "SBC 201",
        "Section 5604.7",
        "SBC 801",
        "Section 5603",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_1_6849a675",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1594\n\n❖ Explosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.3 Magazines. The storage of explosives and \nexplosive materials in magazines shall comply with \nTABLE 5604.3.\n\n❖ This section gives the requirements for \nmagazine storage of explosives and explosive \nmaterials. The section covers high explosives, \nlow explosives and detonating cord.\n\n❖ See Table 5604.3.\n\nThis table gives both the new and the old \nclassification of explosives. It also states \nwhether the explosive is a low or high type of \nexplosive. The table specifies the maximum \namounts allowed in the control areas, whether \nindoors or outdoors. The last columns specify \nthe type of magazine required for storage of \nvarious explosives. Then Table 5604.5.2(1) \nrefers to the proper table for separation \ndistances. \n5604.3.1 \nHigh \nexplosives. \nExplosive \nmaterials classified as Division 1.1 or 1.2 shall be \nstored in Type 1, 2 or 3 magazines. \nExceptions: \n1. Black powder shall be stored in a Type 1, 2, \n3 or 4 magazine. \n2. Cap-sensitive explosive material that is \ndemonstrated not to be bullet sensitive shall \nbe stored in a Type 1, 2, 3, 4 or 5 magazine.\n\n❖ Type 1, 2 and 3 magazines are constructed \nwith stricter requirements for the prevention of \npossible fire, water damage or bullet hazards. \n5604.3.2 \nLow \nexplosives. \nExplosive \nmaterials that are not cap sensitive shall be stored \nin a Type 1, 2, 3, 4 or 5 magazine.\n\n❖ There are fewer restrictions on the storage of \nlow explosives that are not cap sensitive. \nProtection against theft is a primary concern. \n5604.3.3 \nDetonating cord. For quantity and \ndistance purposes, detonating cord of 50 grains per \n0.3 meter shall be calculated as equivalent to 3.63 \nkg of high explosives per 300 m. Heavier or lighter \ncore loads shall be rated proportionally.\n\n❖ Standard detonating cord averaging about 50 \ngrains per 0.3 m, which is considered the \nequivalent of 3.6 kg of high explosives per 300 \nm, is a benchmark for detonating cord. Heavier \ncord would be 60 grains per 0.3 m equaling 4 \nkg of high explosive per 300 m. \n5604.4 Prohibited storage. Detonators shall be \nstored in a separate magazine for blasting supplies \nand shall not be stored in a magazine with other \nexplosive materials.\n\n❖ Storage of detonators with explosives may \nresult in an accidental mass detonation. \nDetonators \nmay \nbe \nstored \nwith \nother \nexplosives only if that storage is approved by \nthe Fire official and is under the following \nconditions [see DOTy 27 CFR, Part 55.213(b)]: \n1. \nNonmass-detonating detonators may be \nstored with electric squibs, safety fuses, \nignitors and ignitor cord in a Type 4 \nmagazine. \n2. \nDetonators may be stored with delay \ndevices, electric squibs, safety fuses, \nignitors and ignitor cord in Type 1 and 2 \nmagazines. \n5604.5 Location. The use of magazines for storage \nof explosives and explosive materials shall comply \nwith Sections 5604.5.1 through 5604.5.3.3.\n\n❖ Explosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.5.1 \nIndoor magazines. The use of \nindoor magazines for storage of explosives and \nexplosive materials shall comply with the \nrequirements \nof \nSections \n5604.5.1.1through \n5604.5.1.7.\n\n❖ The \nfollowing \nsections \naddress \nthe \nrequirements for indoor magazines. These \nsections cover the use, construction, quantity \nlimit, prohibited use, number and separation \ndistance of indoor magazines. \n5604.5.1.1 \nUse. The use of indoor magazines \nfor storage of explosives and explosive materials \nshall be limited to occupancies of Group F, H, M or \nS, and research and development laboratories.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801",
        "Table 5604.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_2_5274f6f4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Section 5604.2requires all explosives in \nstorage to be located in magazines. This \nsection, however, recognizes that certain \noperations engaged in manufacturing or \nresearch processes require the use of \nmagazines (commonly referred to as “day \nboxes”) inside the building for the purposes of \nstoring small quantities of material awaiting \nuse. \n5604.5.1.2 \nConstruction. Indoor magazines \nshall comply with the following construction \nrequirements: \n1. Construction shall be fire resistant and theft \nresistant. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1595\n\n2. Exterior shall be painted red. \n3. Base shall be fitted with wheels, casters or \nrollers to facilitate removal from the building \nin an emergency. \n4. Lid or door shall be marked with conspicuous \nwhite lettering not less than 75 mm high and \nminimum \n12.5 \nmm \nstroke, \nreading \nEXPLOSIVES—KEEP FIRE AWAY. \n5. The least horizontal dimension shall not \nexceed the clear width of the entrance door.\n\n❖ Indoor magazines need not be bullet resistant \nif the building in which they are located gives \nprotection from bullet penetration. Not more \nthan 23 kg of high explosives may be stored in \nan indoor magazine, and not more than one \nindoor magazine may be stored inside a single \nbuilding if the 23 kg limit has not been \nexceeded. The following comments clarify the \nintent of special requirements applying to \nmagazines used indoors: \n1. \nConstruction specifications in this section \nstate the minimum acceptable degree of \nprotection from physical hazards and an \nexterior fire exposure when wood is used \nas a construction material for the \nmagazine. Interior nails and screws must \nbe countersunk to prevent damage to \nexplosives and friction or sparks when the \nmagazine is in transit or explosives are \nmoved within the magazine. \n2. \nThe required color serves as a reminder \nof flammable, explosive and detonation \nhazards. \n3. \nIf a fire or an emergency occurs in the \nbuilding, wheels or casters will permit the \nmagazine to be removed from the building \nor relocated to a safer area. \n4. \nThe required sign serves as a reminder to \nkeep open flames and ignition sources \naway from the magazine. \n5. \nIn case of emergency, the magazine \nshould clear the opening of the door for \ntransfer of the magazine to the outdoors. \n5604.5.1.3 \nQuantity limit. Not more than 23 \nkg of explosives or explosive materials shall be \nstored within an indoor magazine. \nException: Day boxes used for the storage of in-\nprocess material in accordance with Section \n5605.6.4.1.\n\n❖ Section \n5605.6.4.1 \nestablishes \nthe \nrequirements for magazines used for in-\nprocess materials that are consumed over the \ncourse of the workday. Magazines used in daily \noperations are generally referred to as “day \nboxes” by the industry. Magazines may either \nbe used as storage magazines or as \ndesignated holding containers or structures \nwithin an operating building. The primary \ndifferences between a storage magazine and \nthe magazines that are used as day boxes are \nlimited to operational controls and the duration \nthat the materials are allowed to be present in \nthe work area.\n\nMagazines (day boxes) that are used for the \ninterim storage or staging of in-process \nmaterials are required to be emptied at the end \nof the work day. As containers for in-process \nmaterial, they are not “storage” magazines. \nThey are, however, regulated by Sections \n5605.6.4and 5605.6.4.1. The magazines (day \nboxes) used for in-process materials are \nprotective enclosures that serve to isolate the \nmaterials from the work area and to minimize \nthe exposure risk to personnel when materials \nare located outside of areas that may otherwise \nbe provided with workstation protection. They \nserve to protect the material contained from \npotential fire exposure as well as to serve as a \nmeans \nto \nseparate \nvarious \nin-process \nmaterials in order to avoid propagation \nhazards.\n\nOn the other hand, explosives stored in \nmanufacturing buildings where the materials \nare not staged for in-process use are limited to \nquantities not exceeding 23 kg net explosive \nweight. This storage can remain in the building \nwithout regard to a time limit.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5604.2",
        "SBC 801",
        "Section 5605.6.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_3_d944bf8b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Day boxes or magazines used for process \noperations are used as a means to isolate in-\nprocess material from a workstation and to \nminimize the potential for involvement should \nan event occur within the immediate area of the \nworkstation. This same material could be \nlocated in the same work space without the \nbenefit of a day box.\n\nQuantity \ncontrol \nfor \nthese \nin-process \nmagazines is limited to aggregating the \nquantity contained within the Q-D relationships \nof the building as specified by Section 5605.4. \nThe 23 kg limit specified by this section applies \nto the storage of material where the storage \ncan remain in an unattended mode and left in \nplace during times when the building is \nunoccupied. \n5604.5.1.4 \nProhibited use. Indoor magazines \nshall not be used within buildings containing Group \nR occupancies.\n\n❖ Indoor magazines are not permitted inside \nresidences or dwellings because of the life \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1596\n\nhazard present and the difficulty of maintaining \ncontrol \nover \ntheir \nuse \nthrough \nroutine \ninspections. \n5604.5.1.5 \nLocation. Indoor magazines shall \nbe located within 3 m of an entrance and only on \nfloors at or having ramp access to the exterior grade \nlevel.\n\n❖ The location of these magazines must be \nchosen to minimize exposure of means of \negress but maintain ready access from the \nexterior to facilitate fire fighting. \n5604.5.1.6 \nNumber. Not more than two \nindoor magazines shall be located in the same \nbuilding. Where two such magazines are located in \nthe same building, one magazine shall be used \nsolely for the storage of not more than 5,000 \ndetonators.\n\n❖ The location of magazines in wholesale and \nretail establishments should be coordinated \nwith and approved by the fire department  ’s \nprefire plans. Any changes in magazine \nlocations require prior approval of the Fire \nofficial and should be noted on the permit. \n5604.5.1.7 \nSeparation distance. Where two \nmagazines are located in the same building, they \nshall be separated by a distance of not less than 3 m.\n\n❖ Explosives and blasting agents that are offered \nfor sale must be stored in separate magazines \nto prevent an explosion in one magazine from \ntriggering an explosion in another magazine or \nmass detonation. \n5604.5.2 \nOutdoor \nmagazines. \nOutdoor \nmagazines other than Type 3 shall be located so as \nto comply with Table 5604.5.2(2) or Table \n5604.5.2(3) as set forth in Table 5601.8.1(1) through \nTable 5601.8.1(3). Where a magazine or group of \nmagazines, as described in Section 5604.5.2.2, \ncontains different classes of explosive materials, \nand Division 1.1 materials are present, the required \nseparations for the magazine or magazine group as \na whole shall comply with Table 5604.5.2(2).\n\n❖ Specified separation distances in the tables are \nintended to minimize the potential damage to \nlife and property that may result from a blast \ninside a magazine. Additionally, the separation \ndistances help control the hazard to a given \nmagazine from exposure fires involving ground \ncover or a fire occurring in another magazine \nand thus provide clear access for emergency \nresponse personnel. Separation and the rules \ngoverning blasting for those magazines are \naddressed by Section 5607.\n\nTable 5601.8.1(1) through Table 5601.8.1(3) \nenhance the code and provide guidance in \napplication for operating buildings as well as \nmagazines.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 830,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5601.8.1",
        "Table 5604.5.2",
        "SBC 801",
        "Section 5605.4",
        "Section 5607",
        "Section 5604.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_4_c2a56ee8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Section 5604.5.2.1 addresses requirements \nrelated to the separation of multiple magazines \nfrom one another on a single property. Section \n5604.5.2.2 allows a group of magazines \nseparated \nby \nless \nthan \nthe \nrequired \nintermagazine distance to be considered as \none magazine. The basis for these provisions \nis Note d to the American Table of Distances \n[Table 5604.5.2(1)], except that the permissive \nlanguage has been removed and the note \ndivided into two distinct provisions. The \nprovisions \nof \nSections \n5604.5.2.1 \nand \n5604.5.2.2 are consistent with the footnote, \nand applicable to Division 1.3 and 1.4 materials \nas well as to the materials addressed by Table \n5604.5.2(1). It is common to group a number of \nmagazines, \neach \ncontaining \ndifferent \nmaterials, on manufacturing sites for the \npurposes of operational control and dedication \nto specific manufacturing lines.\n\nTable \n5604.5.2(1) \nestablishes \nminimum \nseparation \ndistances \nfor \nthe permanent \nstorage of explosives from selected property \nclasses. The intent of the table is to place \nexplosive storage far enough away from \noccupied buildings, highways, railways and \nother magazines to reduce exposure of those \nproperties to damage if a detonation of a \nmagazine occurs. Storage exceeding tabular \namounts in a single magazine is rare and thus \nrequires special approval by the Fire official.\n\nMagazines containing special fireworks, other \nthan special salutes, and black powder or other \nlow explosives must be separated from each \nother and from inhabited buildings, public \nhighways and passenger railways. Amounts of \nlow explosives are located in the left two \ncolumns. The separation distances are located \non the row of the amount of low explosives in \nreference to inhabited buildings, railways or \nother magazines.\n\nItems in Division 1.4 present a fire hazard with \nno blast hazard and virtually no fragmentation \nhazard beyond the fire-hazard clearance \nordinarily specified for high-risk materials. \nSeparate facilities for storage and handling of \nthis division should not be less than 30 m from \nother facilities, except those of noncombustible \nconstruction, which can be 15 m from each \nother, provided both are noncombustible.\n\nDivision 1.4 materials are finished goods or \ndevices that contain energetic materials. A fire \nor explosive event with Division 1.4 materials is \nlimited to the individual devices involved and, \nunlike the materials in the other divisions, there \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1597\n\nis no mass reaction. The table of distances has \nbeen based on governmental regulations as \npublished by the DOD. \n5604.5.2.1 \nSeparation. Where two or more \nstorage magazines are located on the same property, \neach magazine shall comply with the minimum \ndistances specified from inhabited buildings, public \ntransportation routes and operating buildings. \nMagazines shall be separated from each other by \nnot less than the intermagazine distances (IMD) \nshown for the separation of magazines.\n\n❖ See the commentary to Section 5604.5.2. \n5604.5.2.2 \nGrouped magazines. Where two \nor more magazines are separated from each other by \nless than the intermagazine distances (IMD), such \nmagazines as a group shall be considered as one \nmagazine and the total quantity of explosive \nmaterials stored in the group shall be treated as if \nstored in a single magazine. The location of the \ngroup of magazines shall comply with the \nintermagazine distances (IMD) specified from other \nmagazines or magazine groups, inhabited buildings \n(IBD), public transportation routes (PTR) and \noperating buildings (ILD or IPD) as required.\n\n❖ See the commentary to Section 5604.5.2.  \n5604.5.3 \nSpecial requirements for Type 3 \nmagazines. Type 3 magazines shall comply with \nSections 5604.5.3.1 through 5604.5.3.3.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5604.5.2",
        "Section 5604.5.2.1",
        "Table 5604.5.2",
        "SBC 801",
        "Section 5604.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_5_73f7deff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ These requirements are intended to provide a \nreasonable degree of safety for Type 3 \nmagazines at blasting sites. \n5604.5.3.1 \nLocation. Wherever practicable, \nType 3 magazines shall be located away from \nneighboring \ninhabited \nbuildings, \nrailways, \nhighways and other magazines in accordance with \nTable 5604.5.2(2) or Table 5604.5.2(3) as applicable.\n\n❖ Type 3 magazines must be located as \nremotely as practical from public rights-of-way, \nbuildings and other magazines to reduce \nexposures between them. \n5604.5.3.2 \nSupervision. Type 3 magazines \nshall be attended when explosive materials are \nstored within. Explosive materials shall be removed \nto appropriate storage magazines for unattended \nstorage at the end of the work day.\n\n❖ The magazine must be constantly supervised \nby a trained attendant when explosives are \nbeing stored to prevent unauthorized removal \nof the contents and to enforce safety rules. \n5604.5.3.3 \nUse. Not more than two Type 3 \nmagazines shall be located at the same blasting site. \nWhere two Type 3 magazines are located at the \nsame blasting site, one magazine shall be used \nsolely for the storage of detonators.\n\n❖ Detonators must be stored in separate \nmagazines from explosives to prevent an \naccidental mass detonation. \n5604.6 Construction. \nMagazines \nshall \nbe \nconstructed in accordance with Sections 5604.6.1 \nthrough 5604.6.5.2.\n\n❖ Magazine construction requirements are based \non requirements in DOTy 27 CFR, Part 55 and \nNFPA 495. Magazines are identified by \ndesignation as one of five types: Types 1 \nthrough 5. \n5604.6.1 \nDrainage. The ground around a \nmagazine shall be graded so that water drains away \nfrom the magazine.\n\n❖ Grading land away from the magazine allows \nstorm water to run off and not accumulate in, \nunder or around a magazine. Water may \ndamage explosives. Contaminated water may \nconduct an electric current, possibly resulting \nin the detonation of explosives. \n5604.6.2 \nHeating. Magazines requiring heat \nshall be heated as prescribed in NFPA 495 by either \nhot water radiant heating within the magazine or by \nindirect warm air heating.\n\n❖ Indirect heating systems can prevent freezing \nand avoid excessive heating of magazine \ncontents. These systems also do not constitute \nan ignition hazard. \n5604.6.3 \nLighting. \nWhere \nlighting \nis \nnecessary within a magazine, electric safety \nflashlights or electric safety lanterns shall be used, \nexcept as provided in NFPA 495.\n\n❖ Safety flashlights and safety lanterns used \ninside magazines must be designed for use in \nhazardous locations. Fixed electric lighting \ninstalled as specified in Section 9.5.6.1 of \nNFPA 495 is acceptable. All electrical work \nmust conform to SBC 401 requirements. DOTy \n27 CFR, Part 55.217(c), requires copies of \ndocuments \nindicating \nthat \nthe \nelectrical \ninstallation conforms to SBC 401 to be \nmaintained on site and always available for \ninspections. Requirements of SBC 401 and \nNFPA 495 are intended to minimize the \npossibility that sparks generated by electrical \narcing during normal operations or through \nequipment failures will ignite explosives within \nthe magazine. \n5604.6.4 \nNonsparking materials. In other \nthan Type 5 magazines, there shall not be exposed \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1598\n\nferrous metal on the interior of a magazine \ncontaining packages of explosives.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 839,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801",
        "SBC 401",
        "Section 9.5.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_6_90d9eb01",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Ferrous metal must not be exposed in the \ninterior of a Type 1, 2, 3 or 4 magazine where \nthe metal could come in contact with packages \nof explosives. \n5604.6.5 \nSigns and placards. Property on \nwhich Type 1 magazines and outdoor magazines of \nTypes 2, 4 and 5 are located shall be posted with \nsigns \nstating:“NO \nSMOKING” \nand \n“EXPLOSIVES—KEEP OFF.” These signs shall \nbe of contrasting colors with a minimum letter \nheight of 75 mm with a minimum brush stroke of \n13 mm. The signs shall be located to minimize the \npossibility of a bullet shot at the sign hitting the \nmagazine.\n\n❖ Signs are intended to identify the public hazard \nand provide warning to fire fighters. Signs \nshould also be prominently displayed at the \nentrance to the property and at regular \nintervals around the perimeter of the property. \nContrasting letters and backgrounds on the \nsigns (red on white preferred) should be used \nwith letters that are legible from a distance. A \nminimum 75 mm height is recommended for \nthe letters. The Institute of Makers of \nExplosives (IME) recommends the following \nwording in addition to that required by this \nsection:\n\nDANGER!\n\nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED AT THIS SITE. \nCALL:  \n.\n\nMilitary and DOTn explosives warning signs \nuse black letters, numerals and symbols on \norange \nbackgrounds. \nNonreflective \nsign \nmaterials make these types of signs difficult to \nidentify and read. Signs must always be \nconspicuously posted and maintained in a \nclear, clean and legible condition.\n\nSigns are attractive targets for irresponsible \nfirearms bearers. Therefore, signs must be \nlocated, in anticipation of an individual shooting \na rifle or handgun at the sign, so the bullet will \nnot hit the magazine.\n\nThe absence of clear warning signs was cited \nas a contributing factor in the November 1988 \ndeaths of six Kansas City, Missouri, fire fighters \nwho were approaching a Type 4 magazine at a \nremote highway construction site when it \nexploded. A similar incident in March 1989 in \nPeterborough, England, killed one fire fighter \nand injured 76 other persons, including six fire \nfighters. The Peterborough, England, incident \noccurred while fire fighters were trying to \ncontrol a fire in a motor carrier hauling \nexplosives.  \n5604.6.5.1 \nAccess road signs. At the entrance \nto explosive material manufacturing and storage \nsites, all access roads shall be posted with the \nfollowing warning sign or other approved sign: \nDANGER! \nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED ON THIS SITE \nCALL  . \nThe sign shall be weather resistant with a reflective \nsurface and have lettering not less than 50 mm high.\n\n❖ Signs are intended to identify the public hazard \nand warn fire fighters. Signs should also be \nprominently displayed at the entrance to the \nproperty and at regular intervals around the \nperimeter of the property. Contrasting letters \nand backgrounds on the signs (red on white \npreferred) should be used with letters that are \nlegible from a distance. A minimum 50 mm \nheight is recommended for the letters. \n5604.6.5.2 \nPlacards. \nType \n5 \nmagazines \ncontaining Division 1.5 blasting agents shall be \nprominently \nplacarded \nas \nrequired \nduring \ntransportation by DOTn 49 CFR Part 172 and \nDOTy 27 CFR Part 55.\n\n❖ Requirements \nfor \nplacarding \nexplosives \nshipments are found in DOTn 49 CFR; Part \n172, Subpart F. Commentary \nFIGURE \n5604.6.5.2 depicts the format of a typical \nexplosives placard (black graphics on an \norange \nbackground). \nPlacards \nallow \nemergency response personnel to readily \nidentify \nthe \nexplosive \nmaterials \nbeing \ntransported if a fire or accident involving the \ntransport vehicle occurs. \n5604.7 Operation. Magazines shall be operated in \naccordance \nwith \nSections \n5604.7.1 \nthrough \n5604.7.9.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_7_97cb0dbd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The following sections address the operations \nof magazines. Items covered include security; \nopen flames; brush; combustible storage; \nunpacking and packing; tools and equipment. \n5604.7.1 \nSecurity. Magazines shall be kept \nlocked in the manner prescribed in NFPA 495 at all \ntimes except during placement or removal of \nexplosives or inspection.\n\n❖ Security precautions must be taken to \nminimize the possibility of theft, tampering or \nmisuse of explosives. \n5604.7.2 \nOpen flames and lights. Smoking, \nmatches, flame producing devices, open flames, \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1599\n\nfirearms and firearms cartridges shall not be \nallowed inside of or within 15 m of magazines.\n\n❖ The carrying or use of open flames, spark-\nproducing devices, matches and firearms is \nprohibited to prevent accidental ignition of \nexplosives within the magazine. \n5604.7.3 \nBrush. The area located around a \nmagazine shall be kept clear of brush, dried grass, \nleaves, trash, debris and similar combustible \nmaterials for a distance of 7.5 m.\n\n❖ Brush and dry grass, leaves, trash and other \neasily ignitable debris must be kept clear for a \ndistance \nof \n7.5 \nm \naround \nmagazines \ncontaining explosives to minimize the threat to \nmagazine contents from fire exposure. \n5604.7.4 \nCombustible \nstorage. \nCombustible materials shall not be stored within 15 \nm of magazines.\n\n❖ Elimination of combustible materials within 15 \nm of magazines eliminates both a fuel source \nand a possible source of ignition for stored \nexplosives. \n5604.7.5 \nUnpacking \nand \nrepacking \nexplosive materials. Containers of explosive \nmaterials, except fiberboard containers, and \npackages of damaged or deteriorated explosive \nmaterials or fireworks shall not be unpacked or \nrepacked inside or within 15 m of a magazine or in \nclose proximity to other explosive materials.\n\n❖ The packing or unpacking of boxes, crates, \ndrums or other containers with metal staples, \nbands, nails or other ferrous parts may \ngenerate sparks, which could possibly ignite \nexplosives stored within a magazine. The \nseparation distance is intended to reduce the \npossibility of secondary explosions if an \naccident \ninvolving \nthe \nexplosives \nbeing \nhandled occurs. \n5604.7.5.1 \nStorage of opened packages. \nPackages of explosive materials that have been \nopened shall be closed before being placed in a \nmagazine.\n\n❖ Closing an opened package mitigates the \npotential explosion and fire hazards resulting \nfrom accidental mixing with other explosives \nand exposure to unanticipated ignition sources. \n5604.7.5.2 \nNonsparking tools. Tools used for \nthe opening and closing of packages of explosive \nmaterials, other than metal slitters for opening \npaper, plastic or fiberboard containers, shall be \nmade of nonsparking materials.\n\n❖ Nonsparking tools are used to avoid producing \nsparks and igniting explosives. These tools \nmust either be made from nonsparking \nmaterials or be painted to prevent them from \nproducing sparks. \n5604.7.5.3 \nDisposal of packaging. Empty \ncontainers and paper and fiber packaging materials \nthat previously contained explosive materials shall \nbe disposed of or reused in an approved manner.\n\n❖ Debris from explosives shipments or use, \nincluding discarded packages, bags and \ncartons, must be disposed in accordance with \nthe explosive manufacturer’s instructions. \n5604.7.6 \nTools and equipment. Metal \ntools, other than nonferrous transfer conveyors and \nferrous metal conveyor stands protected by a coat \nof paint, shall not be stored in a magazine \ncontaining explosive materials or detonators.\n\n❖ Tools that can be stored in a magazine are \nlimited to those needed to maintain the \nmagazine and facilitate the transfer of \nexplosives. These tools must be nonsparking \nor painted to prevent them from producing \nsparks. Ferrous tools with chipped or worn \nprotective coatings must be removed from \nservice and repainted before being placed \nback in use. \n5604.7.7 \nContents. Magazines shall be used \nexclusively for the storage of explosive materials, \nblasting materials and blasting accessories.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_8_c7277e94",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Additional materials likely to pose a fire hazard \nor produce sparks when used cannot be stored \ninside magazines. \n5604.7.8 \nCompatibility. \nCorresponding \ngrades and brands of explosive materials shall be \nstored together and in such a manner that the grade \nand brand marks are visible. Stocks shall be stored \nso as to be easily counted and checked. Packages of \nexplosive materials shall be stacked in a stable \nmanner not exceeding 2.4 m in height.\n\n❖ Identical grades and brands of explosives must \nbe stored together, with the brands and grade \nmarks showing. Explosive materials must be \nstored so they can be easily checked and \ncounted. \n5604.7.9 \nStock rotation. When explosive \nmaterial is removed from a magazine for use, the \noldest usable stocks shall be removed first.\n\n❖ Use of the oldest usable stock first assists in \nelimination of explosive material before it can \ndeteriorate and become hazardous. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1600\n\n5604.8 Maintenance. Maintenance of magazines \nshall comply with Sections \n5604.8.1through \n5604.8.3.\n\n❖ This section addresses housekeeping, repairs \nand the floors on which the magazines are \nmaintained. \n5604.8.1 \nHousekeeping. Magazine floors \nshall be regularly swept and be kept clean, dry and \nfree of grit, paper, empty packages and rubbish. \nBrooms and other cleaning utensils shall not have \nany spark-producing metal parts. Sweepings from \nmagazine floors shall be disposed of in accordance \nwith the manufacturers’ approved instructions.\n\n❖ Dirt and debris may contain materials that \nproduce sparks or friction when explosives are \nmoved within the magazine. Some blasting \nagents become sensitized or unstable when \ncontaminated; therefore, regular cleaning and \na maintenance schedule should be established \nand followed.\n\nCleaning implements with ferrous parts may \nproduce sparks when used improperly. Only \nnonsparking tools may be used inside the \nmagazine.\n\nFinely divided residue on packages may pose \nan extreme fire hazard when improperly \ndiscarded. Most manufacturers recommend \nburning packages and debris from explosives \nat \nan \napproved \nremote \nlocation. \nPoor \nhousekeeping often indicates other safety \nhazards. \n5604.8.2 \nRepairs. Explosive materials shall \nbe removed from the magazine before making \nrepairs to the interior of a magazine. Explosive \nmaterials shall be removed from the magazine \nbefore making repairs to the exterior of the \nmagazine where there is a possibility of causing a \nfire. Explosive materials removed from a magazine \nunder repair shall either be placed in another \nmagazine or placed a safe distance from the \nmagazine, where they shall be properly guarded and \nprotected until repairs have been completed. Upon \ncompletion of repairs, the explosive materials shall \nbe promptly returned to the magazine. Floors shall \nbe cleaned before and after repairs.\n\n❖ Explosives must be removed from the \nmagazine under repair and placed in another \nmagazine or a safe distance away before \nbeginning repair activities that could cause \nsparks or fire, and the floor must be cleaned \nbefore beginning repairs inside a magazine. \nExplosives must be properly guarded until they \nare returned to the magazine. \n5604.8.3 \nFloors. Magazine floors stained \nwith liquid shall be dealt with in accordance with \ninstructions obtained from the manufacturer of the \nexplosive material stored in the magazine.\n\n❖ Floors stained with nitroglycerin must be \ncleaned according to the manufacturer’s \ninstructions. If the manufacturer cannot be \nidentified or reached, another manufacturer, \nthe nearest military installation, the fire \ndepartment or a law enforcement agency must \nbe contacted to request an explosive ordnance \ndisposal (EOD) team. \n5604.9 Inspection. \nMagazines \ncontaining \nexplosive materials shall be opened and inspected \nat maximum seven-day intervals. The inspection \nshall determine whether there has been an \nunauthorized or attempted entry into a magazine or \nan unauthorized removal of a magazine or its \ncontents.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5603_9_5b2be456",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The importance of magazine security and \nexplosives \naccountability \ncannot \nbe \noverestimated, especially in light of the \nupsurge in incidents of international terrorists \nusing bombs. In most cases of illicit use of \nexplosives, the source of the explosive \nmaterials have been legitimate operating \nexplosive material users. Magazines must be \ninspected at least weekly to determine that no \ntheft or attempted theft has occurred. Thefts or \ntampering should be reported immediately to \nthe Fire official and government enforcement \nofficials. \n5604.10 Disposal of explosive materials. Explosive \nmaterials shall be disposed of in accordance with \nSections 5604.10.1 through 5604.10.7.\n\n❖ Sections 5604.10.1 through 5604.10.7 cover \nthe procedures for proper disposal of explosive \nmaterials. Areas covered are notification, \ndeteriorated \nmaterials, \nqualified \npersons, \nstorage of misfires, disposal sites, reuse of \nsites and personnel safeguards. \n5604.10.1 \nNotification. The Fire official \nshall be notified immediately where deteriorated or \nleaking explosive materials are determined to be \ndangerous or unstable and in need of disposal.\n\n❖ The notification must include the following for \neach site where explosive material is stored: \ntype of explosives, magazine capacity and \nlocation. \n5604.10.2 \nDeteriorated materials. Where an \nexplosive material has deteriorated to an extent that \nit is in an unstable or dangerous condition, or when \na liquid has leaked from an explosive material, the \nperson in possession of such material shall \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5603",
      "section_number": "5603",
      "section_title": "RECORD KEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 30,
      "token_count": 352,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_0_74ebe068",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1601\n\nimmediately contact the material’s manufacturer to \nobtain disposal and handling instructions.\n\n❖ Damaged or deteriorated explosives may \nbecome sensitized and unpredictable. Extreme \ncaution must be used in handling such \nmaterials. \nSome \nexplosives, \nsuch \nas \nnitroglycerin, become shock sensitive when \ncontaminated or deteriorated because of age, \nexposure to ultraviolet light or excessive \nheating. \nEmergency \nforces \nshould \nbe \nsummoned \nfor \nstandby \nwhile \ncleanup \nprocedures \nare \nunderway \nin \nsituations \ninvolving sensitized or unstable explosives. If \nan accident occurs, fire fighters should attempt \nto protect exposures only from a distance and \nrescue individuals who are in immediate \ndanger and safely reachable. Explosives \nmanufacturers do not recommend fighting fires \ninvolving explosives because of the extreme \ndanger associated with such operations. \nManufacturers \ncan \nprovide \nadvice \nand \nassistance in identifying a safe means of \ndisposing of damaged explosives. \n5604.10.3 \nQualified person. The work of \ndestroying explosive materials shall be directed by \npersons experienced in the destruction of explosive \nmaterials.\n\n❖ Only an approved and experienced explosives \ntechnician is permitted to dispose of damaged, \ndangerous \nor \nunstable \nexplosives. \nThe \nmanufacturer’s \nspecific \nguidance \nshould \nalways be followed first.\n\nA military or law enforcement special team \nshould be contacted if the licensee or permittee \ncannot \nprovide \na \nsuitable \nexplosives \ntechnician. Another manufacturer can lend \nassistance if the manufacturer of the damaged \nor dangerous goods cannot be identified or \nlocated. \n5604.10.4 \nStorage of misfires. Explosive \nmaterials and fireworks recovered from blasting or \ndisplay misfires shall be placed in a magazine until \nan experienced person has determined the proper \nmethod for disposal.\n\n❖ Explosives recovered from misfires must be \nplaced in a separate licensed magazine until \nthey can be disposed of according to the \nmanufacturer’s recommendations. \n5604.10.5 \nDisposal sites. Sites for the \ndestruction of explosive materials and fireworks \nshall be approved and located at the maximum \npracticable safe distance from inhabited buildings, \npublic highways, operating buildings and all other \nexposures to ensure keeping air blast and ground \nvibration to a minimum. The location of disposal \nsites shall not be closer to magazines, inhabited \nbuildings, railways, highways and other rights-of-\nway than is allowed by Table 5604.5.2(1), Table \n5604.5.2(2) and Table 5604.5.2(3). Where possible, \nbarricades shall be utilized between the destruction \nsite and inhabited buildings. Areas where \nexplosives are detonated or burned shall be posted \nwith adequate warning signs.\n\n❖ A blasting shelter should be located near the \nburn area for protection from the blast and for \nemergency use of personnel. \n5604.10.6 \nReuse of site. Unless an approved \nburning site has been thoroughly saturated with \nwater and has passed a safety inspection, 48 hours \nshall elapse between the completion of a burn and \nthe placement of scrap explosive materials for a \nsubsequent burn.\n\n❖ Procedures and safeguards must be in place to \nprevent scrap explosive material from being \nplaced in any burn location until at least 48 \nhours has passed since the last fires have gone \nout. \n5604.10.7 \nPersonnel safeguards. Once an \nexplosive burn operation has been started, personnel \nshall relocate to a safe location where adequate \nprotection from air blast and flying debris is \nprovided. Personnel shall not return to the burn area \nuntil the person in charge has inspected the burn site \nand determined that it is safe for personnel to return.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 845,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_1_fd51bfaa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ A warning device must be used when \nexplosives and fireworks materials are being \ndestroyed. This warning device may also be \nused to advise personnel when the area is safe \nfor reentry. \nSECTION 5605 MANUFACTURE, \nASSEMBLY AND TESTING OF \nEXPLOSIVES, EXPLOSIVE MATERIALS \nAND FIREWORKS \n5605.1 General. The manufacture, assembly and \ntesting of explosives, ammunition, blasting agents \nand fireworks shall comply with the requirements \nof this section and NFPA 495 or NFPA 1124. \nExceptions: \n1. The hand loading of small arms ammunition \nprepared for personal use and not offered for \nresale. \n2. The mixing and loading of blasting agents at \nblasting sites in accordance with NFPA 495. \n3. The use of binary explosives or plosophoric \nmaterials in blasting or pyrotechnic special \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1602\n\neffects applications in accordance with \nNFPA 495 or NFPA 1126.\n\n❖ This section covers emergency planning; \nseparation of operating and manufacturing \nbuildings; control areas; and operations and \nmaintenance \nfor \nthe \nmanufacturing, \nassembling and testing of explosives, blasting \nagents and fireworks. Section 5606covers \nsmall arms ammunition. Exceptions 2 and 3 are \naddressed in NFPA standards.\n\nFireworks \nmanufacturing \nis \na \nrelatively \nlocalized or concentrated industry. Most \nfireworks plants have settled and remain in \npredominantly rural locations for several \nreasons. Substantial sites are required to allow \nfor isolation of manufacturing and storage \nbuildings from one another to limit hazard \nexposures. These sites permit insulation from \nregulatory supervision. Skilled workers are \nrequired to assemble the fireworks; as a result, \na loyal workforce usually develops in the \nregions \nwhere \nplants \nare \nlocated. \nConsequently, the local economy usually \nbecomes heavily dependent on the industry’s \npresence. Further, public concern and outcry is \nminimized by these factors, since occasional \naccidents are more or less expected. \n5605.2 Emergency planning and preparedness. \nEmergency plans, emergency drills, employee \ntraining and hazard communication shall conform \nto the provisions of this section and Sections 404, \n405, 406 and 407.\n\n❖ Reference to Sections 404, 405 and 407 are \nalso included for assistance with this section. \nSee the commentary to those sections. \n5605.2.1 \nHazardous \nMaterials \nManagement Plans and Inventory Statements \nrequired. \nDetailed \nHazardous \nMaterials \nManagement Plans (HMMP) and Hazardous \nMaterials Inventory Statements (HMIS) complying \nwith the requirements of Section 407shall be \nprepared and submitted to the emergency planning \ncommittee, the Fire official and the  fire department \n.\n\n❖ Section \n407.6 \nrequires \nthat \nHazardous \nMaterials Management Plans (HMMP) be in \naccordance with Section 5001.5.1, which \ngives the requirements for a facility site plan. \nSection 407.5 requires that the Hazardous \nMaterials Inventory Statements (HMIS) be in \naccordance with Section 5001.5.2, which \ngives the items required in an HMIS. \n5605.2.2 \nMaintenance of plans. A copy of \nthe required HMMP and HMIS shall be maintained \non site and furnished to the Fire official on request.\n\n❖ A copy of the plant’s plans must be kept in the \noffice on the premises of each explosives, \nammunition, blasting agent or \nfireworks \nmanufacturing plant and must be made \navailable to the Fire official or an authorized \nrepresentative upon request. \n5605.2.3 \nEmployee training. Workers who \nhandle explosives or explosive charges or dispose of \nexplosives shall be trained in the hazards of the \nmaterials and processes in which they are to be \nengaged and with the safety rules governing such \nmaterials and processes.\n\n❖ Employees who are required to handle \nexplosive \nmaterials \nneed \ninstructions \nconcerning the hazards of the products. SDS \n(or MSDS) are a great source for the hazards \nof the materials. The employees must go \nthrough an orientation on the rules and \nregulations concerning the processes. \n5605.2.4 \nEmergency \nprocedures. \nApproved \nemergency \nprocedures \nshall \nbe \nformulated for each plant and shall include personal \ninstruction in any anticipated emergency. Personnel \nshall be made aware of an emergency warning \nsignal.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 407.6",
        "Section 407.5",
        "Section 5606",
        "Section 407",
        "Section 5001.5.1",
        "Section 5001.5.2",
        "SBC 801",
        "Section 5605"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_2_71541a55",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Emergency procedures must be developed for \neach plant and building. Fire and disaster drills \nmust be conducted and records of those drills \nmust be kept at the plant office. \n5605.3 Intraplant \nseparation \nof \noperating \nbuildings. Explosives manufacturing buildings and \nfireworks manufacturing buildings, including those \nwhere \nexplosive \ncharges \nare \nassembled, \nmanufactured, prepared or loaded utilizing Division \n1.1, 1.2, 1.3, 1.4 or 1.5 explosives, shall be separated \nfrom all other buildings, including magazines, \nwithin the confines of the manufacturing plant, at a \ndistance not less than those shown in Table 5605.3 \nor Table 5604.5.2(3), as appropriate. \nThe quantity of explosives in an operating building \nshall be the net weight of all explosives contained \ntherein. Distances shall be based on the hazard \ndivision requiring the greatest separation, unless the \naggregate explosive weight is divided by approved \nwalls or shields designed for that purpose. Where \ndividing a quantity of explosives into smaller stacks, \na suitable barrier or adequate separation distance \nshall be provided to prevent propagation from one \nstack to another. \nWhere distance is used as the sole means of \nseparation within a building, such distance shall be \nestablished by testing. Testing shall demonstrate \nthat propagation between stacks will not result. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1603\n\nBarriers provided to protect against explosive \neffects shall be designed and installed in accordance \nwith approved standards. \nException: Fireworks manufacturing buildings \nseparated in accordance with NFPA 1124.\n\n❖ Manufacturing operations frequently contain \nexplosive materials that may fall into more than \none division. When such is the case, Q-D \nrelationships are established on the most \nsevere case. The separation of explosives into \npiles by distance or the construction of \nsubstantial dividing walls (barrier wall) is a \nrecognized means of mitigating the effects of \nconflagration by propagation. Propagation \ndistances are established by testing. The \nconstruction of barriers can be accomplished \nby various means; however, the design of such \nstructures must be specific to address the \nnature (impulse pressures) and time factors \ninvolved with the energy produced by explosive \nmaterials.\n\nThe exception recognizes that NFPA 1124 \nrequirements cover site security; separation \ndistances for manufacturing facilities; storage \nof \nsalute \nand \nblack \npowder; \nbuilding \nconstruction and transportation of fireworks.\n\n❖ See Table 5605.3.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 565,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "SBC 801",
        "Table 5605.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_3_d157f9a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Table \n5605.3 \nhas \nbeen \ndesigned \nto \nrecognize explosives that either detonate or \npresent a mass-explosion hazard (Divisions \n1.1, 1.2 and 1.5). Under the classification \nsystem used by the code there is a need to \nrecognize the various hazards of explosive \nmaterials when classified in other divisions, \nspecifically Division 1.3 and 1.4 materials. \nThe hazards of Division 1.3 materials are \nmass fire hazards where fire can involve the \naggregate amount of undivided material. As \nfinished goods, the hazards of Division 1.4 \nmaterials are limited to events with the \nindividual articles. Division 1.5 materials are \ncapable of detonation and including them in \nTable \n5605.3 \nrepresents \nthe \nmost \nconservative case. This table applies to the \nseparation distances of buildings within an \nexplosive manufacturing plant. Of course, \nthe distance is related to the amount of \nexplosives \nin \nstorage. \nDistance \nand \nbarricades are means of reducing damage to \nproperty and injury to personnel. With a \nbarricade, the distance is sufficient, but \nwithout a barricade, the distance must be \ndoubled to be the equivalent of a barricade. \nThe quantity is calculated in kilograms in \neach structure or building. \n5605.4 Separation of manufacturing operating \nbuildings from inhabited buildings, public \ntraffic routes and magazines. Where an operating \nbuilding on an explosive materials plant site is \ndesigned to contain explosive materials, such a \nbuilding shall be located away from inhabited \nbuildings, public traffic routes and magazines in \naccordance with Table 5604.5.2(2) or Table \n5604.5.2(3) as appropriate, based on the maximum \nquantity of explosive materials permitted to be in \nthe building at one time (see Section 5601.8). \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124.\n\n❖ Buildings and other facilities used for mixing of \nblasting agents at a fixed location must comply \nwith the separation requirements of Table \n5604.5.2(1). The buildings must be isolated for \nthe protection of life and nearby property. \nSuitable exterior barricades, natural or artificial, \nare to be provided on pressurerelief sides of \nbuildings. The exception recognizes that NFPA \n1124 \nrequirements \ncover \nsite \nsecurity; \nseparation \ndistances \nfor \nmanufacturing \nfacilities; storage of salute and black powder; \nbuilding construction and transportation of \nfireworks. \n5605.4.1 \nDetermination of net explosive \nweight for operating buildings. In addition to the \nrequirements of Section 5601.8 to determine the net \nexplosive weight for materials stored or used in \noperating \nbuildings, \nquantities \nof \nexplosive \nmaterials stored in magazines located at distances \nless than intraline distances from the operating \nbuilding shall be added to the contents of the \noperating building to determine the net explosive \nweight for the operating building.\n\n❖ Manufacturing \nbuildings \nare \noperating \nbuildings within the context of the code. \nExplosive materials located in manufacturing \nbuildings or process areas are classified as in-\nprocess materials and considered to be in use \nwithin the context of the code. The in-process \nmaterials are either located at workstations or \nare being staged as they enter or exit the \nmanufacturing process.\n\nIt is common practice to utilize day boxes \nconstructed to meet the requirements of a Type \n3 magazine as a means to store explosives that \nare consumed over the course of a single \nworkday or work shift so the magazine may be \nlocated either inside or immediately outside of \nthe building in which the explosive materials \nare used. The use of passthrough type \nmagazines that allow for delivery of explosive \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1604\n\nmaterials from the outside, and extraction of \nthe explosive material from inside the building \nis commonplace. When pass-throughs are \nused, the magazine is located to abut the \nexterior building wall, with access to the inside \nlimited to one or more access doors. In the \nmost conservative sense, such magazines are \nconsidered to be outdoors and the exception \ngranted by Section 5605.6.4.1 applicable to in-\nprocess material does not apply.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "Section 5605.6.4.1",
        "SBC 801",
        "Table 5605.3",
        "Section 5601.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_4_cc900ba0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "When the storage is located outside the \nbuilding, there is a literal encroachment on the \ndistances imposed by the code that require the \nmagazines to be separated from the building in \nwhich the material is used. The net explosive \nweight (or contents) of the operating building or \nmagazine is used to determine the separation \ndistances required. Section 5604.5.1.3 allows \nthe storage of up to 23 kg of explosive material \nto be located in an indoor magazine when such \nmagazines are not regulated by Section \n5605.6.4.1. Quantities in excess of 23 kg in a \nstorage magazine are required to be stored in \noutdoor magazines. For the storage of finished \ngoods or raw materials there is seldom a \nproblem because the outdoor magazines are \nnormally \nlocated \nwell \naway \nfrom \nthe \nmanufacturing area.\n\nThe problem arises with storage of explosives, \nother than those designated for in-process use, \nwhen small quantities of up to 23 kg are to be \nlocated outdoors in a magazine that could \notherwise \nbe \nlocated \nindoors. \nLiterally \ninterpreted, the code requires a separation \nbetween any magazine and an operating \nbuilding regardless of the contents of the \nmagazine. Whether an indoor magazine limited \nto 23 kg net explosive weight is located either \nimmediately inside an access door to the work \narea or immediately outside the same door \ndoes not change the hazard of its contents. It \nis reasonable to restrict the quantities of \nexplosive materials located outside the door to \nan amount not to exceed that which would \notherwise be allowed to be located inside the \ndoor, i.e., 23 kg. Quantities that exceed the \namount allowed indoors must be in magazines \nlocated at not less than the tabular distances \nspecified by the IPD tables.\n\nExplosives stored or used within the ILD \nassigned to an operating building must be \naccounted for in determining the location of the \nbuilding with its proximity to others. This \nsection requires that the aggregate quantity of \nexplosives stored or used in an operating \nbuilding be derived by adding the totals of all \nmaterial stored in magazines inside or outside \nthe building to the total of material in process.\n\nSections 5605.4.1.1 through 5605.4.1.4 limit \nthe quantity of explosives allowed to be stored \nin magazines within the ILD whether located \ninside or outside of the building, or both, to not \nmore than 23 kg, thereby maintaining the intent \nof the code, which is to move larger quantities \nof material away from the building to storage \narrangements of a more permanent nature.\n\nBy establishing clear rules that recognize the \nneed for operating buildings to have limited \nquantities of explosive materials other than in-\nprocess materials in storage proximate to the \npoint of use, operational safety is enhanced \nand the concept of quantity control remains \nintact. \n5605.4.1.1 \nIndoor magazines. The storage of \nexplosive materials located in indoor magazines in \noperating buildings shall be limited to a net \nexplosive weight not to exceed 23 kg.\n\n❖ See the commentary to Section 5605.4.1. \n5605.4.1.2 \nOutdoor magazines with a net \nexplosive weight less than 23 kg. The storage of \nexplosive materials in outdoor magazines located at \nless than intraline distances from operating \nbuildings shall be limited to a net explosive weight \nnot to exceed 23 kg.\n\n❖ See the commentary to Section 5605.4.1. \n5605.4.1.3 \nOutdoor magazines with a net \nexplosive weight greater than 23 kg. The storage \nof explosive materials in outdoor magazines in \nquantities exceeding 23 kg net explosive weight \nshall be limited to storage in outdoor magazines \nlocated not less than intraline distances from the \noperating building in accordance with Section \n5604.5.2.\n\n❖ See the commentary to Section 5605.4.1. \n5605.4.1.4 \nNet explosive weight of materials \nstored in combination indoor and outdoor \nmagazines. The aggregate quantity of explosive \nmaterials stored in any combination of indoor \nmagazines or outdoor magazines located at less than \nthe intraline distances from an operating building \nshall not exceed 23 kg.\n\n❖ See the commentary to Section 5605.4.1. \n5605.5 Buildings and equipment. Buildings or \nrooms that exceed the maximum allowable quantity \nper control area of explosive materials shall be \noperated in accordance with this section and \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 994,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5605.4.1",
        "Section 5604.5.2",
        "Section 5604.5.1.3",
        "Section 5605.6.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_5_36b009c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1605\n\nconstructed in accordance with the requirements of \nSBC 201 for Group H occupancies. \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124.\n\n❖ SBC 201 addresses the issue of buildings that \nexceed the maximum allowable quantities per \ncontrol area (MAQ) found in Table 307.7(1) of \nSBC 201 as well as in Chapter 50 of this code. \nThe exception recognizes that NFPA 1124 \nrequirements cover site security, separation \ndistances for manufacturing facilities, storage \nof \nsalute \nand \nblack \npowder, \nbuilding \nconstruction and transportation of fireworks. \n5605.5.1 \nExplosives dust. Explosives dust \nshall not be exhausted to the atmosphere.\n\n❖ Exhausting explosive dust into the atmosphere \ncreates an explosive hazard. When the \nconcentration of air and dust reaches the \nignition stage, explosions can occur and cause \nboth physical and structural damage. \n5605.5.1.1 \nWet collector. When collecting \nexplosives dust, a wet collector system shall be \nused. Wetting agents shall be compatible with the \nexplosives. Collector systems shall be interlocked \nwith process power supplies so that the process \ncannot continue without the collector systems also \noperating.\n\n❖ Wet \nprocesses \nwill \nbe \nused \nwherever \npracticable in mixing explosive materials. Wet \nprocessing eliminates the probability of dust \nbeing an explosive hazard. \n5605.5.1.2 \nWaste \ndisposal \nand \nmaintenance. Explosives dust shall be removed \nfrom the collection chamber as often as necessary to \nprevent overloading. The entire system shall be \ncleaned at a frequency that will eliminate hazardous \nconcentrations of explosives dust in pipes, tubing \nand ducts.\n\n❖ Ducts are to be grounded and be as short and \nstraight as possible with no caps, outlets, \npockets or other dead-end spaces where \nexplosives might accumulate. \n5605.5.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct.\n\n❖ Ventilation and dust control equipment must be \nof such a type and installed and operated to not \nendanger employees by possible ignition of \nexplosives. \n5605.5.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station. Where \nnecessary, the operator shall be protected by a \npersonnel shield located between the operator and \nthe explosive device or explosive material being \nprocessed. This shield and its support shall be \ncapable of withstanding a blast from the maximum \namount of explosives allowed behind it.\n\n❖ Using safety precautions should eliminate most \nproblems \nin \na \nwork \nstation; \nhowever, \nsometimes accidents happen beyond our \ncontrol. The separation requirements in this \nsection are intended to protect workstations \nfrom accidents in another station and their \noperators from all accidental blasts. Protection \nof the worker must always be of high priority. \n5605.6 Operations. \nOperations \ninvolving \nexplosives shall comply with Sections 5605.6.1 \nthrough 5605.6.10.\n\n❖ The following sections address the operations \nthat involve explosives. These sections apply \nto isolating the operations; controlling static \nelectricity; using approved containers for bulk \nmaterials; having quantity limits; properly \ndisposing of waste; abiding by safety rules, \nposting limits and not storing explosive \nmaterials near a heat source. \n5605.6.1 \nIsolation of operations. Where the \ntype \nof \nmaterial \nand \nprocessing \nwarrants, \nmechanical operations involving explosives in \nexcess of 0.45 kg shall be carried on at isolated \nstations or at intraplant distances, and machinery \nshall be controlled from remote locations behind \nbarricades or at separations so that workers will be \nat a safe distance while machinery is operating.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 307.7",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_6_18a19cc4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The machinery used in processing operations \non explosive items weighing more than 0.45 kg \nmust be controlled from remote locations and \nbehind barricades for the safety of personnel. \nThese extra safety controls are not required \nwhen no unit or separate article of any \nmanufactured or assembled explosive device \ncontains more than 0.45 kg of explosive \nmaterial. \n5605.6.2 \nStatic controls. The work area \nwhere the screening, grinding, blending and other \nprocessing \nof \nstatic-sensitive \nexplosives \nor \npyrotechnic materials is done shall be provided with \napproved static controls.\n\n❖ The working area must be maintained above \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1606\n\n20-percent relative humidity. If the relative \nhumidity drops below 20 percent, the above \noperations must be stopped and secured until \nthe relative humidity can be raised above 20 \npercent. It is desirable to keep the relative \nhumidity above 20 to 30 percent, except where \nmetal powders are involved. In that case, the \nrelative humidity should be between 50 and 60 \npercent. Means must be provided and used to \ndischarge static electricity from hand trucks, \nbuggies and similar equipment before they \nenter buildings containing static-sensitive \nexplosives. Conductive wheels, including metal \nwheels that could not cause sparks, are \nrecommended for this equipment. \n5605.6.3 \nApproved \ncontainers. \nBulk \nexplosives shall be kept in approved, nonsparking \ncontainers when not being used or processed. \nExplosives shall not be stored or transported in open \ncontainers.\n\n❖ Explosive materials must be kept in covered \ncontainers except when being used or \nprocessed. The closed containers eliminate the \npossibility of an ignition source falling into the \ncontainers and causing an explosion. \n5605.6.4 \nQuantity limits. The quantity of \nexplosives at any particular work station shall be \nlimited to that posted on the load limit signs for the \nindividual work station. The total quantity of \nexplosives for multiple workstations shall not \nexceed that established by the intraplant distances \nin Table 5605.3 or Table 5604.5.2(3), as appropriate.\n\n❖ The \nmaximum \npermissible \nquantities \nof \nexplosive materials allowed by Table 5605.3 \nmust be clearly indicated with suitable signs, \nusually with letters not less than 75 mm high. \n5605.6.4.1 \nMagazines. Magazines used for \nstorage in processing areas shall be in accordance \nwith the requirements of Section \n5604.5.1. \nExplosive materials shall be removed to appropriate \nstorage magazines for unattended storage at the end \nof the work day. The contents of indoor magazines \nshall be added to the quantity of explosives \ncontained at individual workstations and the total \nquantity of material stored, processed or used shall \nbe utilized to establish the intraplant separation \ndistances indicated by Table 5605.3 or Table \n5604.5.2(3), as appropriate.\n\n❖ This section makes it clear that indoor \nmagazines can be used in manufacturing areas \nwhen in accordance with the requirements of \nthe code, including quantity limits, separation \ndistances and limitations on the number of \nmagazines. Materials contained in magazines \nadd to the net explosive weight (NEW) for the \nbuilding, and intraplant separations are based \non the NEW.\n\nThis section also recognizes that there may be \nmore than one workstation in a process area \nwith the control on the location of process \nareas established by the IPD. Removal of any \nresidual stored contents at the end of the day \nis consistent with requirements of NFPA 495 \nand military standards governing process \noperations. \n5605.6.5 \nWaste \ndisposal. \nApproved \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift.\n\n❖ Waste receptacles with tight-fitting covers must \nbe supplied at or just outside of each working \narea for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift. \n5605.6.6 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5604.5.2",
        "Section 5604.5.1",
        "SBC 801",
        "Table 5605.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5605_7_cffb8943",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Operating instructions must be posted at or \nnear each working area. These instructions \nmust include the technical steps for the process \nand the safety precautions the operators must \nfollow for their personal safety. \n5605.6.7 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations.\n\n❖ The number of persons involved in performing \nthe process must be held to a minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, increasing the \npotential for an accident that could result in \ninjury or building damage. \n5605.6.8 \nPyrotechnic \nand \nexplosive \ncomposition quantity limits. Not more than 225 kg \nof pyrotechnic or explosive composition, including \nnot more than 4.54 kg of salute powder shall be \nallowed at one time in any process building or area. \nCompositions not in current use shall be kept in \ncovered nonferrous containers. \nException: Composition that has been loaded or \npressed into tubes or other containers as consumer \nfireworks.\n\n❖ The maximum amount of pyrotechnic or \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5605",
      "section_number": "5605",
      "section_title": "MANUFACTURE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 36,
      "token_count": 264,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_0_e3f7bdaf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1607\n\nexplosive materials contained at any one time \nin any building used for the manufacture or \nassembly of products using or containing \nexplosive materials must not exceed the \namounts listed above. This action will assist in \neliminating the possibility of a catastrophic \nexplosion. \n5605.6.9 \nPosting limits. The maximum \nnumber of occupants and maximum weight of \npyrotechnic and explosive composition permitted in \neach process building shall be posted in a \nconspicuous location in each process building or \nmagazine.\n\n❖ Only persons essential to the operation can be \nallowed in the mixing and packaging area. \nUsually, not more than one day’s production of \nexplosive material should be allowed in the \nmixing and packaging area. These limitations \nmust be posted in an obvious location. \n5605.6.10 \nHeat \nsources. \nFireworks, \nexplosives or explosive charges in explosive \nmaterials manufacturing, assembly or testing shall \nnot be stored near any source of heat. \nException: Approved drying or curing operations.\n\n❖ Storing the explosive materials near heat \nsources obviously will be an explosion hazard. \nStored explosive products must be separated \nan adequate distance from any heat source. \nThe building heat source should be located \noutside the building. \n5605.7 Maintenance. Maintenance and repair of \nexplosives manufacturing facilities and areas shall \ncomply with Section 5604.8.\n\n❖ Section 5604.8 covers the subjects of \nhousekeeping, repairs and floors of buildings \nand facilities. Having a periodic maintenance \nprogram in place will keep hazards to a \nminimum. \n5605.8 Explosive \nmaterials \ntesting \nsites. \nDetonation of explosive materials or ignition of \nfireworks for testing purposes shall be done only in \nisolated areas at sites where distance, protection \nfrom missiles, shrapnel or flyrock, and other \nsafeguards provides protection against injury to \npersonnel or damage to property.\n\n❖ Operations or activities on a site where \nexplosive materials are used, stored or \nhandled could be subject to additional or more \nrestrictive requirements or conditions at the \ndiscretion of the Fire official. \n5605.8.1 \nProtective \nclothing \nand \nequipment. Protective clothing and equipment \nshall be provided to protect persons engaged in the \ntesting, ignition or detonation of explosive \nmaterials.\n\n❖ Personnel must be dressed in proper personal \nprotective equipment to eliminate the hazard of \nphysical injury. \n5605.8.2 \nSite security. Where tests are \nbeing conducted or explosives are being detonated, \nonly authorized persons shall be present. Areas \nwhere explosives are regularly or frequently \ndetonated or burned shall be approved and posted \nwith adequate warning signs. Warning devices shall \nbe activated before burning or detonating explosives \nto alert persons approaching from any direction that \nthey are approaching a danger zone.\n\n❖ Only authorized personnel can be allowed in \ntest area enclosures. Audible and visible \nwarning devices must be used to warn nearby \npersonnel before detonating or burning any \nexplosive material. \n5605.9 Waste disposal. Disposal of explosive \nmaterials waste from manufacturing, assembly or \ntesting operations shall be in accordance with \nSection 5604.10.\n\n❖ Section 5604.10 addresses the issues of \nnotification, deteriorated materials, qualified \npeople, storage of misfires, sites for disposal \nand reuse and safety for personnel. \nSECTION 5606 SMALL ARMS \nAMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS \n5606.1 General. Indoor storage and display of \nblack powder, smokeless propellants, small arms \nprimers, small arms ammunition and commercial \nreloading shall comply with this section and NFPA \n495.\n\n❖ This section addresses the storage of small \narms \nammunition \nand \nits \ncomponents, \nincluding proper packaging, in residential and \ncommercial \noccupancies. \nAdditionally, \ncommercial \nreloading \nis \naddressed. \nCompliance with NFPA 495 is also required. \n5606.2 Prohibited \nstorage. \nSmall \narms \nammunition shall not be stored together with \nDivision 1.1, Division 1.2 or Division 1.3 explosives \nunless the storage facility is suitable for the storage \nof explosive materials.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5604.8",
        "SBC 801",
        "Section 5606",
        "Section 5604.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_1_382e88a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Small arms ammunition must not be stored with \nexplosives \nthat \nhave \nmass \nexplosion, \nprojection or fire hazards. If the storage facility \nmeets the requirements of the Fire official, \nhowever, this storage is allowed. Separation \nand explosive wave prevention are two \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1608\n\nrequirements that should be met. \n5606.3 Packages. Smokeless propellants shall be \nstored in approved shipping containers conforming \nto DOTn 49 CFR Part 173.\n\n❖ Smokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives kept in the container. \n5606.3.1 \nRepackaging. \nThe \nbulk \nrepackaging of smokeless propellants, black \npowder and small arms primers shall not be \nperformed in retail establishments.\n\n❖ Bulk repackaging must be performed by \nqualified personnel. The product should be \nhandled by trained explosives personnel and in \nthe proper location for human and property \nsafety. \n5606.3.2 \nDamaged packages. Damaged \ncontainers shall not be repackaged. \nException: Approved repackaging of damaged \ncontainers of smokeless propellant into containers \nof the same type and size as the original container.\n\n❖ Damaged containers must not be repackaged. \nSmokeless propellants must not be transferred \nfrom the approved container into one that is not \napproved. \n5606.4 Storage in Group R occupancies. The \nstorage of small arms ammunition components in \nGroup R occupancies shall comply with Sections \n5606.4.1 through 5606.4.3.\n\n❖ Smokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives \nkept \nin \nthe \ncontainer \nSBC \n1101/1102.  \n5606.4.1 \nBlack powder. Black powder for \npersonal use in quantities not exceeding 9 kg shall \nbe stored in original containers in occupancies \nlimited to Group R-3. Quantities exceeding 9 kg \nshall not be stored in any Group R occupancy.\n\n❖ Black powder used in muzzle-loading firearms \nintended for personal use in quantities not \nexceeding 9 kg in original containers may be \nstored without restriction in Group R-3 \noccupancies. Quantities exceeding 9 kg are \nnot allowed, regardless of the type of container. \n5606.4.2 \nSmokeless \npropellants. \nSmokeless propellants for personal use in quantities \nnot exceeding 9 kg shall be stored in original \ncontainers in occupancies limited to Group R-3. \nSmokeless propellants in quantities exceeding 9 kg \nbut not exceeding 23 kg and kept in a wooden box \nor cabinet having walls of not less than 25 mm \nnominal thickness shall be allowed to be stored in \noccupancies limited to Group R-3. Quantities \nexceeding these amounts shall not be stored in any \nGroup R occupancy.\n\n❖ Small arms smokeless propellant intended for \npersonal use in quantities not exceeding 9 kg \nin original containers may be stored without \nrestriction \nin \nGroup \nR-3 \noccupancies; \nquantities exceeding 9 kg but not exceeding 23 \nkg must be stored in a strong box or cabinet \nconstructed with 25 mm wood (minimum) or \nequivalent on all sides, top and bottom. \n5606.4.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be stored in \noccupancies limited to Group R-3.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 892,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_2_94a4c504",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section mirrors the provisions of NFPA \n495, which allows storage of no more than \n10,000 primers in a private residence. Even the \nmost avid small arms ammunition reloader \nshould have no reason to store in excess of \n1,000 each of large rifle, large rifle magnum, \nsmall rifle, large pistol, large pistol magnum, \nsmall pistol, small pistol magnum and shotgun \nprimers, (a total of 8,000 primers). See the \ndescription of Group R-3 occupancies in \nChapter 2. \n5606.5 Display and storage in Group M \noccupancies. The display and storage of small arms \nammunition components in Group M occupancies \nshall comply with Sections \n5606.5.1through \n5606.5.2.3.\n\n❖ Ignited stored powder can raise pressure within \nthe storage area; therefore, there are specific \nrequirements for keeping powder on hand. The \nfirst of these is never to transfer any propellant \nfrom its original container, which is designed to \nburst or partially open at very low pressures. \nSome container caps will simply just push off if \nthe contents are ignited. \n5606.5.1 \nDisplay. Display of small arms \nammunition components in Group M occupancies \nshall comply with Sections 5606.5.1.1 through \n5606.5.1.3.\n\n❖ The \ndisplay \nquantities \nof \nsmokeless \npropellants, black powder and small arms \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1609\n\nprimers are given in the following sections. \n5606.5.1.1 \nSmokeless propellant. Not more \nthan 9 kg of smokeless propellants, in containers of \n0.45 kg or less capacity each, shall be displayed in \nGroup M occupancies.\n\n❖ Displayed containers of smokeless propellant \nmust be limited to 0.45 kg each. The total \nquantity of smokeless propellant not in an \napproved magazine is limited to 9 kg.\n\nThe 9 kg limit can be traced back to the original \nedition of the legacy Uniform Fire Code in \n1971. This quantity was considered by the \nInternational Conference of Fire officials \n(ICBO) membership to be the maximum \nallowable quantity in retail sales occupancies \nbased on the potential risk posed to the public. \nThere was no “magic reason” for establishing \nthe 9 kg limit other than agreement by the \nvarious ICBO code development committees \nthat it would be unreasonable to expose the \npublic to potential accidents involving greater \nquantities. According to records, the 9 kg \nlimitation originated from the Explosives \nCommittee of the California Fire Chiefs \nAssociation/Southern Division, Fire Prevention \nOfficers Section. Quoting from this committee, \nits reason for the limit was as follows:\n\n“The quantities were arrived at over a \nprotracted period of time by a mutual exchange \nof information between representatives of \npublic and private sectors of the economy, who \npossessed experience in dealing with these \nmaterials. Specific regulations represented a \ncompromise between the various points of \nview expressed during several meetings. In \ngeneral, the public safety was the key issue in \nthe final proposed regulations. The committee \nwould like to point out that at some point the \nline must be drawn. A recent series of tests \nconducted \nby \nthis \ncommittee \non \nboth \nsmokeless and black powder indicated that \nthere is an appreciable hazard involved when \neven small amounts of these materials are \nexposed to fire. Black powder is much more \nsensitive than smokeless and should be kept in \na magazine at all times to reduce the chance of \nignition and propagation. Smokeless powder, \nwhich is less sensitive than black powder, can \nbe openly displayed, but the amount should be \nlimited due to its capacity for increasing a fire \nhazard. It is our feeling that the current 9 kg \nlimit on display should be the maximum.” \n5606.5.1.2 \nBlack powder. Not more than 0.45 \nkg of black powder shall be displayed in Group M \noccupancies.\n\n❖ Safety must be the first priority when black \npowder is available to the public. The 0.45 kg \nlimitation holds to the objective of keeping the \npublic from having access to enough black \npowder \nto \ncause \nserious \ndamage \nif \nmishandled. \n5606.5.1.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be displayed \nin Group M occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_3_8d87ae0d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Because of their explosive nature, only the \nabsolute minimum should be kept on display. \nWith care in replacing exhausted supplies, it is \nnot difficult to adhere to the 10,000-primer limit. \n5606.5.2 \nStorage. Storage of small arms \nammunition components shall \ncomply \nwith \nSections 5606.5.2.1 through 5606.5.2.3.\n\n❖ Generally, propellants used in sporting arms \ncartridges will not explode or detonate when \nignited. Burning smokeless propellants do not \ngenerate the shock wave produced by an \nexplosive. Unlike smokeless propellants, shock \nwaves produced by ignition of an explosive \ncannot be adequately vented, even when \nignition occurs in the open. \n5606.5.2.1 \nSmokeless \npropellant. \nCommercial stocks of smokeless propellants shall \nbe stored as follows: \n1. Quantities exceeding 9 kg, but not exceeding \n45 kg shall be stored in portable wooden \nboxes having walls of not less than 25 mm \nnominal thickness. \n2. Quantities exceeding 45 kg, but not \nexceeding 360 kg, shall be stored in \nnonportable storage cabinets having walls \nnot less than 25 mm nominal thickness. Not \nmore than 180 kg shall be stored in any one \ncabinet, and cabinets shall be separated by a \ndistance of not less than 7.5 m or by a fire \npartition having a fire-resistance rating of \nnot less than 1 hour. \n3. Storage of quantities exceeding 360 kg, but \nnot exceeding 2270 kg in a building shall \ncomply with all of the following: \n3.1. The warehouse or storage room is not \nopen to unauthorized personnel. \n3.2. Smokeless propellant shall be stored \nin nonportable storage cabinets having \nwood walls not less than 25 mm nominal \nthickness and having shelves with not \nmore than 900 mm of separation between \nshelves. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1610\n\n3.3. Not more than 180 kg is stored in any \none cabinet. \n3.4. Cabinets shall be located against \nwalls of the storage room or warehouse \nwith not less than 12 m between cabinets. \n3.5. The minimum required separation \nbetween cabinets shall be 6 m provided \nthat barricades twice the height of the \ncabinets are attached to the wall, midway \nbetween each cabinet. The barricades \nmust extend not less than 3 m outward, be \nfirmly attached to the wall and be \nconstructed of steel not less than 6.25 mm \nthick, 50 mm nominal thickness wood, \nbrick or concrete block. \n3.6. Smokeless \npropellant \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m or by a fire partition \nhaving a fire-resistance rating of 1 hour. \n3.7. The building shall be equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4. Smokeless \npropellants \nnot \nstored \nin \naccordance with Item 1, 2, or 3 above shall \nbe stored in a Type 2 or 4 magazine in \naccordance with Section 5604and NFPA 495.\n\n❖ Storage cabinets are often made of 25 mm \nthick wood with one or more walls designed to \nopen outward or blow free at very low \npressures. They should be many times larger \nthan necessary to store the minimum quantities \nof powder. Propellants must not be stored in the \nsame area with solvents, flammable gases, \nprimers or highly combustible materials. \nSmoking should never be allowed in the \nstorage areas or while handling or using \npowder. \n5606.5.2.2 \nBlack powder. Commercial stocks \nof black powder in quantities less than 23 kg shall \nbe allowed to be stored in Type 2 or 4 indoor or \noutdoor magazines. Quantities greater than 23 kg \nshall be stored in outdoor Type 2 or 4 magazines. \nWhere black powder and smokeless propellants are \nstored together in the same magazine, the total \nquantity shall not exceed that permitted for black \npowder.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_4_30ab0445",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Black powder must be stored in a magazine no \nmatter the quantity. The guideline quantity of \n23 kg is the dividing line between storage in an \nindoor or outdoor magazine. The code allows \nstorage of smokeless propellants along with \nblack powder as long as the total quantity given \nin this section for black powder is not \nexceeded. The maximum quantity is given to \nlimit the explosive potential in considering life \nsafety and property damage. \n5606.5.2.3 \nSmall arms primers. Commercial \nstocks of small arms primers shall be stored as \nfollows: \n1. Quantities not to exceed 750,000 small arms \nprimers stored in a building shall be arranged \nsuch that not more than 100,000 small arms \nprimers are stored in any one pile and piles \nare not less than 4.5 m apart. \n2. Quantities exceeding 750,000 small arms \nprimers stored in a building shall comply \nwith all of the following: \n2.1. The warehouse or storage building is \nnot open to unauthorized personnel. \n2.2. Small arms primers shall be stored in \ncabinets. Not more than 200,000 small \narms primers shall be stored in any one \ncabinet. \n2.3. Shelves in cabinets shall have \nvertical separation of not less than 600 \nmm. \n2.4. Cabinets shall be located against \nwalls of the warehouse or storage room \nwith not less than 12 m between cabinets. \nThe \nminimum \nrequired \nseparation \nbetween cabinets shall be allowed to be \nreduced to 6 m provided that barricades \ntwice the height of the cabinets are \nattached to the wall, midway between \neach cabinet. The barricades shall be \nfirmly attached to the wall and shall be \nconstructed of steel not less than 6.25 mm \nthick , 50 mm nominal thickness wood, \nbrick or concrete block. \n2.5. Small \narms \nprimers \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m by a fire partition \nhaving a fire-resistance rating of 1 hour. \n2.6. The building shall be protected \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1611\n\n3. Small arms primers not stored in accordance \nwith Item 1 or 2 of this section shall be stored \nin a magazine meeting the requirements of \nSection 5604and NFPA 495.\n\n❖ Primers must be stored in a remote area away \nfrom any possible source of ignition, including \nbullet impact. Primers are by nature explosive. \nAs a result, they may explode if subjected to \nfriction, percussion, crushing or excessive heat \nfrom any cause, whether open flame or not. \nStatic electricity and many other abuses can \ncause primers to explode; therefore, public \naccess to storage containers must not be \nallowed.\n\nPrimers must be stored away from oxidizing \nagents and flammable liquids and solids. \nNaturally, smoking should be prohibited around \nprimers. The \nstorage cabinet is strongly \nrecommended. The \ncabinet \nshould \nbe \nconstructed of 25 mm-thick lumber to delay the \ntransfer of heat to contents in the event of a fire \nor other mishap. \n5606.6 Commercial \nreloading. \nCommercial \nreloading of small arms ammunition shall comply \nwith Sections 5606.6.1 through 5606.6.8\n\n❖ This \nsection \naddresses \nthe \ncommercial \nreloading of small arms ammunition. There is \nno limit to the operations. The intent is to \nprovide safety measures to ensure hazards are \nproperly mitigated. These provisions will give \nthe Fire official the tools to consistently apply \nlife safety standards to assist business owners \nto efficiently conduct business, Due to the \nsimilar hazards posed by these operations that \nequate to the classification of fireworks, \nverbiage from the fireworks section was utilized \nto create this section. \n5606.6.1 \nElectrical. Areas within 900 mm \nof reloading equipment shall be Class I, Division 2, \nGroup A type.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5606_5_87e69727",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section is intended to prevent any ignition \nsources in the immediate areas where these \nactivities occur. \n5606.6.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct.\n\n❖ Ventilation and dust control equipment must be \nof a certain type and installed and operated so \nas not to endanger employees by possible \nignition of explosives. \n5606.6.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station.\n\n❖ The separation requirements in this section are \nintended to protect work stations from \naccidents in another station and their operators \nfrom all accidental blasts. Protection of the \nworker must always be of high priority. \n5606.6.4 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations.\n\n❖ The number of persons involved in performing \nthe process must be held to the minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, thereby increasing \nthe potential for an accident that could result in \ninjury or building damage. \n5606.6.5 \nApproved containers. Smokeless \npowder shall be kept in its original container.\n\n❖ This section reduces the risk of contamination \nwith other materials and generally reduces the \nnumber of times that the material is disturbed \nduring the commercial reloading operation. \n5606.6.6 \nStatic controls. The work area \nshall be provided with approved static controls.\n\n❖ Static electric discharge is an ignition source \nand must be controlled. One method of \ncontrolling static is keeping relative humidity at \na high enough level. It is desirable to keep the \nrelative humidity between 20 to 30 percent, \nexcept where metal powders are involved. In \nthat case, the relative humidity should be \nbetween 50 and 60 percent. Also note that \ncertain materials such as metallic powders and \nsome pyrotechnic mixtures cannot be exposed \nto air with 60 percent or higher relative humidity \nbecause of the possibility of spontaneous \nignition. \n5606.6.7 \nWaste \ndisposal. \nAPPROVED \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift.\n\n❖\n\n❖ Waste receptacles with tight-fitting covers \nmust be supplied at or just outside each work \nstation for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift to reduce the \nlikelihood of an additional ignition source. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5606",
      "section_number": "5606",
      "section_title": "SMALL ARMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 41,
      "token_count": 670,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5607_0_424cb2f1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1612\n\n5606.6.8 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location.\n\n❖ Operating instructions must be posted at or \nnear each work station. These instructions \nmust include the technical steps for the \nprocess and the precautions the operators \nmust follow for their personal safety. \nSECTION 5607 BLASTING \n5607.1 General. Blasting operations shall be \nconducted only by approved, competent operators \nfamiliar with the required safety precautions and the \nhazards involved and in accordance with the \nprovisions of NFPA 495.\n\n❖ Personnel using explosives must be at least 21 \nyears \nold \nand \npossess \nall \nrequired \ngovernmental \napprovals \nor \npermits. \nEmployees under 21 years old but at least 18 \nyears old may serve as apprentices or \nassistants under direct supervision of a \npermittee. In addition to these requirements, \nindividuals who handle explosives must not: \n1. \nSmoke or carry matches or firearms. \n2. \nUse or carry an open flame or open flame \nproducing device. \n5607.2 Manufacturer’s instructions. Blasting \noperations shall be performed in accordance with \nthe instructions of the manufacturer of the explosive \nmaterials being used.\n\n❖ No blasting operation will be performed in a \nmanner contrary to the instructions of the \nmanufacturer of the explosive materials being \nused. \nEach \nmanufacturer has its own \ninstructions for discharging its explosives. \n5607.3 Blasting in congested areas. Where \nblasting is done in a congested area or in close \nproximity to a structure, railway or highway, or any \nother installation, precautions shall be taken to \nminimize earth vibrations and air blast effects. \nBlasting mats or other protective means shall be \nused to prevent fragments from being thrown.\n\n❖ Precautions must be taken to minimize \ndamage from blasting operations where those \noperations are likely to generate projectiles, \nscatter debris or produce significant blast-wave \neffects. \n5607.4 Restricted \nhours. \nSurface-blasting \noperations shall only be conducted during daylight \nhours between sunrise and sunset. Other blasting \nshall be performed during daylight hours unless \notherwise approved by the Fire official.\n\n❖ Darkness impairs the effectiveness of the most \nimportant sense involved in setting surface \nexplosive \ncharges—sight. \nThis \nsection \nimproves the safety of surface blasting by \nallowing it only between sunrise and sunset \nwhen ample natural light is available. Care \nmust be taken throughout blasting operations \nto inspect all elements of the explosive setup.\n\nNighttime \nnonsurface \nblasting \noperations \nrequire approved artificial illumination. The \nlighting could pose a hazard if improper \nequipment or procedures are used. Only the \nFire official may authorize nighttime blasting \noperations. \n5607.5 Utility notification. Where blasting is \nbeing conducted in the vicinity of utility lines or \nrights-of-way, \nthe \nblaster \nshall \nnotify \nthe \nappropriate representatives of the utilities not less \nthan 24 hours in advance of blasting, specifying the \nlocation and intended time of such blasting. Verbal \nnotices shall be confirmed with written notice. \nException: In an emergency situation, the time \nlimit shall not apply where approved.\n\n❖ Steps must be taken to prevent disruption of \npublic utility services. Location of underground \nutilities in many areas must be designated by a \nutility locator service before blasting or \nconstruction begins. Notification may not \nrelieve the blaster of liability if operations \ndisrupt utility service. Therefore, great care \nmust be exercised when blasting in the vicinity \nof utilities. Blasting must not proceed without \nthe approval of utility officials and the Fire \nofficial.\n\nThe exception recognizes that there may be \nemergency conditions under which it is not \npossible to strictly comply with the full 24-hour \nadvance \nnotice \nrequirement. \nConditions \nrepresented as an emergency must be \napproved as such by the Fire official. (Note: \nBoth verbal and written notification must still be \nmade in as timely a manner as the emergency \nwill permit prior to blasting operations.) \n5607.6 Electric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ndischarge of electric detonators from currents \ninduced by radar and radio transmitters, lightning, \nadjacent power lines, dust storms, or other sources \nof extraneous electricity.\n\n❖ Wires connecting elements of the explosive \ntrain may act as an antenna or conduct \nelectricity from sources outside of those \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5607",
      "section_number": "5607",
      "section_title": "BLASTING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 42,
      "page_end": 43,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5607",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5607_1_1b1af89a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1613\n\ncontrolled by the blaster. Therefore, special \nprecautions are required to prevent inadvertent \ndetonation of explosive materials: \n1. \nThe 105 m separation distance provides a \nsignificant safety margin. Recommended \nminimum clearances for citizens band, \nVHF, \nUHF \nand \ncellular \ntelephone \ntransmitters with up to 50 watts vary from \n1.5 to 54 m. Nearly all mobile transmitters \noperate between 3 and 30 watts. \n2. \nPower \nlines \nmay \nalso \nemit \nradio \nfrequency energy. \n3. \nLightning produces more than sufficient \nenergy to detonate explosive materials. \nCharges should not be placed when there \nhas been adequate warning of an \napproaching storm. If charges have been \nset before warning of an approaching \nstorm is received, blast site workers \nshould abandon their operations and take \ncover until the storm passes. \n5607.7 Nonelectric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ninitiation of nonelectric detonators from stray \ncurrents induced by lightning or static electricity.\n\n❖ All elements of pneumatic loading devices \nmust be electrically bonded and a positive \ngrounding device for the equipment must be \nused to prevent the accumulation of static \nelectricity. Water lines, air lines, rails or \npermanent electric grounding systems for other \nequipment must not be used to ground \npneumatic loading equipment. \n5607.8 Blasting area security. During the time \nthat holes are being loaded or are loaded with \nexplosive materials, blasting agents or detonators, \nonly authorized persons engaged in drilling and \nloading operations or otherwise authorized to enter \nthe site shall be allowed at the blast site. The blast \nsite shall be guarded or barricaded and posted. Blast \nsite security shall be maintained until after the post-\nblast inspection has been completed.\n\n❖ Loading and firing operations are the most \nhazardous steps in the blasting process. To \nprevent \ninadvertent \ndetonation \nwhile \nelectrically fired charges are being set, only the \nindividual making lead wire connections must \nfire the shot. Similar precautions must be taken \nwhen firing explosives using other methods. \n5607.9 Drill holes. Holes drilled for the loading of \nexplosive charges shall be made and loaded in \naccordance with NFPA 495.\n\n❖ Drill holes must be large enough to allow free \ninsertion of cartridges of explosive materials \nand cannot be collared in bootlegs or in holes \nthat previously contained explosive materials. \nHoles must not be drilled where there is a \ndanger of intersecting another hole containing \nexplosive material. Of utmost importance, all \ndrill holes must be inspected and cleared of any \nobstruction before loading. NFPA 495 gives \nother requirements for drilling the holes. \n5607.10 Removal of excess explosive materials. \nAfter loading for a blast is completed and before \nfiring, excess explosive materials shall be removed \nfrom the area and returned to the proper storage \nfacilities.\n\n❖ After loading is completed, surplus explosive \nmaterials must be returned to an approved \nmagazine before firing. \n5607.11 Initiation means. The initiation of blasts \nshall be by means conforming to the provisions of \nNFPA 495.\n\n❖ Cap and fuse cannot be used to initiate blasts \non or adjacent to highways open to traffic or in \ncongested areas. NFPA 495 gives the burning \nrate and safety fuse length in units of time. \n5607.12 Connections. The blaster shall supervise \nthe connecting of the blastholes and the connection \nof the loadline to the power source or initiation \npoint. Connections shall be made progressively \nfrom the blasthole back to the initiation point. \nBlasting lead lines shall remain shunted (shorted) \nand shall not be connected to the blasting machine \nor other source of current until the blast is to be \nfired.\n\n❖ Connections must be made progressively from \nthe blast holes to the source of firing current. \nThe \nshorted \nlead \nwire \nmust \nremain \nunconnected until the blast is ready for firing. \nOnly insulated leading wire of adequate \ncurrent-carrying capacity can be used. \n5607.13 Firing control. A blast shall not be fired \nuntil the blaster has made certain that all surplus \nexplosive materials are in a safe place in accordance \nwith Section 5607.10, all persons and equipment are \nat a safe distance or under sufficient cover and that \nan adequate warning signal has been given.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5607",
      "section_number": "5607",
      "section_title": "BLASTING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 42,
      "page_end": 43,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5607.10",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5607_2_182595b9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The blaster must conduct a complete survey of \nthe blast site before blasting begins. Surplus \ncharges must be placed in a magazine or day \nbox and individuals and vehicles must be \ncleared from the blast site.\n\nA loud warning signal (claxon horn or whistle) \nmust be sounded before charges are fired to \nalert workers that blasting is about to begin \n(see also IME Safety Library Publication Nos. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5607",
      "section_number": "5607",
      "section_title": "BLASTING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 42,
      "page_end": 43,
      "token_count": 89,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5608_0_8d276b9b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1614\n\n3, 4 and 17). \n5607.14 Post-blast procedures. After the blast, the \nfollowing procedures shall be observed. \n1. Persons shall not return to the blast area until \nallowed to do so by the blaster in charge. \n2. The blaster shall allow sufficient time for \nsmoke and fumes to dissipate and for dust to \nsettle before returning to or approaching the \nblast area. \n3. The blaster shall inspect the entire blast site \nfor misfires before allowing other personnel \nto return to the blast area.\n\n❖ Blast areas must not be reentered after firing \nuntil concentrations of smoke, dust and fumes \nhave been reduced to safe limits as determined \nby the blaster in charge. The blaster must \ndetermine the length of time before any person \nis permitted in the blast area. When a misfire is \nknown or suspected, no person should enter \nthe area for at least 1 hour. \n5607.15 Misfires. Where a misfire is suspected, all \ninitiating circuits shall be traced and a search made \nfor unexploded charges. Where a misfire is found, \nthe blaster shall provide proper safeguards for \nexcluding all personnel from the blast area. Misfires \nshall be reported to the blasting supervisor \nimmediately. Misfires shall be handled under the \ndirection of the person in charge of the blasting \noperation in accordance with NFPA 495.\n\n❖ All misfires are potential accidents. A misfire \nmay be caused by many different factors. Only \nqualified and experienced personnel should \nattempt to handle disposal of a misfire.\n\nNo one should enter the blasting area to handle \na misfire or investigate the cause until it is safe \nto do so. Recommended waiting periods for \ninvestigating misfires are listed in Commentary \nFigure 5607.15.\n\nOccupational Safety and Health Administration \n(OSHA) waiting periods are those specified in \nDOL \n29 \nCFR, \nParts \n1910.109 \nand \n1926.911(d).\n\nThe safest way to dispose of most misfires is \nby detonation; however, even this method has \ndistinct hazards. Misfired explosives may be \nunstable or sensitive, so any procedure to \ndispose of a misfire must be carried out with \nextreme \ncaution. \nRemoving \na misfired \nexplosive charge should be attempted only if all \nother \nalternatives \nare \nunsuccessful \nor \nunadvisable. After a misfired charge has been \nremoved, it must be transported immediately to \na storage magazine and disposed of as soon \nas possible. \nSECTION 5608 FIREWORKS DISPLAY \n5608.1 General. Outdoor fireworks displays, use \nof pyrotechnics before a proximate audience and \npyrotechnic special effects in motion picture, \ntelevision, theatrical and group entertainment \nproductions shall comply with Sections 5608.2 \nthrough 5608.10 and NFPA 1123 or NFPA 1126.\n\n❖ The only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and NFPA \n1126 and authorized by the Fire official.\n\nThe use of pyrotechnic special effects in \ntheatrical performances has become a topic of \nsome \nconcern. \nIn \nDecember \n1990, \na \npyrotechnic effect exploded during a band \nconcert in a Florida hotel lounge, injuring seven \npeople, one critically. NFPA 1126 was \npublished in response to this event. \n5608.2 Permit application. Prior to issuing \npermits for a fireworks display, plans for the \nfireworks display, inspections of the display site and \ndemonstrations of the display operations shall be \napproved. A plan establishing procedures to follow \nand actions to be taken in the event that a shell fails \nto ignite in, or discharge from, a mortar or fails to \nfunction over the fallout area or other malfunctions \nshall be provided to the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5608",
      "section_number": "5608",
      "section_title": "FIREWORKS DISPLAY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 46,
      "token_count": 887,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5608",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5608_1_26347ae4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section addresses approval and permit \nissuance for fireworks displays. A 15-day time \nlimitation is suggested to give the Fire official \nreasonable time to verify the completeness and \naccuracy of the information in the application \nand to allow a thorough inspection of the \ndisplay site. Customarily, only the display \noperator or pyrotechnician may apply for \napproval and a permit. Issuing approvals and \npermits to corporations, associations, boards or \nother \ncorporate \nentities \nmay \nhamper \naccountability. Because only a single individual \ncan be assigned overall control of the \ndischarge of fireworks, only the individual \nresponsible for operating the display should be \nissued an approval, and ultimately a permit. \nHowever, all other organizations, institutions or \nindividuals acting together or alone to contract \nthe display should also be named in the permit \napplication and, if considered appropriate by \nthe Fire official, named as additional insureds \nin the bond indemnifying the jurisdiction for the \ndisplay. Strict prohibitions against transfers \nand extensions are needed for the continuing \nsupervision of fireworks operations.\n\nThis section also requires the applicant for \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1615\n\napproval and permit to provide an action plan \nfor those occasions during the conduct of a \nfireworks display when a shell fails in some \nmanner (often referred to as a “misfire,” a term \nwhich is often misinterpreted since it is not \ndefined in either the code or NFPA 1123). \nThe terminology used in this section makes it \nclear that the concerns are specifically with \nmalfunctions of shells that either fail to \ndischarge from a mortar or fail to function \nproperly within the fallout area of the display \nvenue, which could jeopardize safety of the \naudience or display operators. The fireworks \ndisplay \nindustry has \nestablished \nprocedures for responding to various types and \ndegrees of incidents that may occur as a result \nof a malfunction. This section enables the Fire \nofficial to be aware of the proposed procedures \nin order to evaluate their appropriateness to the \nparticular event. The terminology used is \nconsistent with that found in NFPA 1123. \n5608.2.1 \nOutdoor fireworks displays. In \naddition to the requirements of Section 403, permit \napplications for outdoor fireworks displays using \nDivision 1.3G fireworks shall include a diagram of \nthe location at which the fireworks display will be \nconducted, including the site from which fireworks \nwill be discharged; the location of buildings, \nhighways, overhead obstructions and utilities; and \nthe lines behind which the audience will be \nrestrained.\n\n❖ The \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21 m for 25 mm of \naerial shell diameter. \n5608.2.2 \nUse of pyrotechnics before a \nproximate audience. Where the separation \ndistances required in Section 5608.4and NFPA \n1123 are unavailable or cannot be secured, \nfireworks displays shall be conducted in accordance \nwith NFPA 1126 for proximate audiences. \nApplications for use of pyrotechnics before a \nproximate audience shall include plans indicating \nthe required clearances for spectators and \ncombustibles, crowd control measures, smoke \ncontrol measures and requirements for standby \npersonnel and equipment where provision of such \npersonnel or equipment is required by the Fire \nofficial.\n\n❖ This section applies to any outdoor use of \npyrotechnics at distances less than those \nrequired \nby \nNFPA \n1123. \nThe \nuse \nof \npyrotechnics before a proximate audience is \nnot a display of fireworks as regulated by NFPA \n1123 but is regulated by NFPA 1126.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5608",
      "section_number": "5608",
      "section_title": "FIREWORKS DISPLAY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 46,
      "token_count": 866,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403",
        "SBC 801",
        "Section 5608.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5608_2_c177a6fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The separation distance between the audience \nand where the pyrotechnic device is fired \nduring a performance must be at least 4.5 m \nbut not less than twice the fallout radius of the \ndevice. The audience must be separated from \nconcussion mortars by a minimum of 7.5 m and \nthere must be no glowing or flaming particles \nwithin 3 m of the audience. \n5608.3 Approved fireworks displays. Approved \nfireworks displays shall include only the approved \nfireworks 1.3G, fireworks 1.4G, fireworks 1.4S and \npyrotechnic articles, 1.4G, which shall be handled \nby an approved, competent operator. The approved \nfireworks shall be arranged, located, discharged and \nfired in a manner that will not pose a hazard to \nproperty or endanger any person.\n\n❖ The competence of the display operator is \nforemost among the important safeguards that \nmust be observed for a safe and enjoyable \npublic \ndisplay. NFPA 1123 \ndetails the \nqualifications of competent fireworks display \noperators. Many jurisdictions require display \noperators to possess a license or certificate of \nfitness. To obtain such a certificate, the \noperator must be bonded or indemnified, pass \na \nwritten \nexamination \nand \nserve \nan \napprenticeship under another licensed or \ncertified pyrotechnician. \n5608.4 Clearance. Spectators, spectator parking \nareas, and dwellings, buildings or structures shall \nnot be located within the display site. \nExceptions: \n1. This provision shall not apply to pyrotechnic \nspecial effects and fireworks displays using \nDivision 1.4G materials before a proximate \naudience in accordance with NFPA 1126. \n2. This provision shall not apply to unoccupied \ndwellings, buildings and structures with the \napproval of the building owner and the Fire \nofficial.\n\n❖ Aerial displays must meet the requirements of \nNFPA 1123. The site for the outdoor display \nshould have at least a 21 m radius per 25 mm \nof the internal mortar diameter of the largest \naerial shell being fired, except as noted in \nNFPA 1123. No spectators, dwellings or \nspectator parking areas can be located within \nthe display site. \n5608.5 Storage of fireworks at display site. The \nstorage of fireworks at the display site shall comply \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1616\n\nwith the requirements of this section and NFPA \n1123 or NFPA 1126.\n\n❖ NFPA 1123 addresses weather protection, \ninspection, sorting and ready boxes for \nfireworks. The standard also addresses \nconstruction of display fireworks aerial shells. \n5608.5.1 \nSupervision \nand \nweather \nprotection. Beginning as soon as fireworks have \nbeen delivered to the display site, they shall not be \nleft unattended.\n\n❖ Never leave fireworks unattended. Too many \nevents can cause serious problems during the \nshow. For example, someone could replace \ngood fireworks with faulty ones. Constant \nsupervision is necessary both after and before \ninspection of the fireworks. \n5608.5.2 \n Weather protection. Fireworks \nshall be kept dry after delivery to the display site.\n\n❖ Protecting \nthe \nfireworks \nfrom \ninclement \nweather is the responsibility of everyone \ninvolved in the display. If the fireworks get wet \nfrom rain, they will not fire properly, thus \npossibly causing harm to personnel and \nspectators. A tarpaulin will serve nicely for \nprotection from rain. \n5608.5.3 \nInspection. \nShells \nshall \nbe \ninspected by the operator or assistants after delivery \nto the display site. Shells having tears, leaks, broken \nfuses or signs of having been wet shall be set aside \nand shall not be fired. Aerial shells shall be checked \nfor proper fit in mortars prior to discharge. Aerial \nshells that do not fit properly shall not be fired. \nAfter the fireworks display, damaged, deteriorated \nor dud shells shall either be returned to the supplier \nor destroyed in accordance with the supplier’s \ninstructions and Section 5604.10. \nException: Minor repairs to fuses shall be allowed. \nFor electrically ignited displays, attachment of \nelectric matches and similar tasks shall be allowed.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5608",
      "section_number": "5608",
      "section_title": "FIREWORKS DISPLAY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 46,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5604.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5608_3_c0f4b151",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Prior to acceptance of display fireworks from a \nwholesaler, the permit holder or designated \nagent must confirm that the outside of all \ncartons, containers or cases is in good \ncondition and all documentation is in order. \nShells can be damaged during transport from \nthe factory. It is good safety practice to \nexamine all shells before placing them into the \nmortars for firing. If there is any sign of \ndamage, the shells should be set aside and not \nfired, reducing the risk of injury to personnel. \nThe exception does allow minor repairs that \nare safe in the judgement of the pyrotechnician. \n5608.5.4 \nSorting and separation. After \ndelivery to the display site and prior to the fireworks \ndisplay, all shells shall be separated according to \ntheir size and their designation as salutes. \nException: For electrically fired displays, or \ndisplays where all shells are loaded into mortars \nprior to the show, separation of shells according to \ntheir size or their designation as salutes is not \nrequired.\n\n❖ Where aerial shells are to be stored at the \ndischarge site for subsequent loading into \nmortars during the display, the mortars must be \nplaced usually at onesixteenth, but not more \nthan one-third, the distance from the center of \nthe display site toward the main spectator area. \n5608.5.5 \nReady boxes. Display fireworks, \n1.3G, that will be temporarily stored at the site \nduring the fireworks display shall be stored in ready \nboxes located upwind and not less than 7.5 m from \nthe mortar placement and separated according to \ntheir size and their designation as salutes. \nException: \nFor \nelectrically \nfired \nfireworks \ndisplays, or fireworks displays where all shells are \nloaded into mortars prior to the show, separation of \nshells according to their size, their designation as \nsalutes or for the use of ready boxes is not required.\n\n❖ A ready box should be a weather-resistant \ncontainer that protects contents from burning \ndebris with a self-closing cover or equivalent \nmeans of closure required. If the wind shifts \nduring a display, the ready boxes must be \nrelocated to again be upwind from the \ndischarge site. Tarpaulins can be used as \nweather protection for ready boxes but not \nconsidered as ready boxes. \n5608.6 Installation of mortars. Mortars for firing \nfireworks shells shall be installed in accordance \nwith NFPA 1123 and shall be positioned so that \nshells are propelled away from spectators and over \nthe fallout area. Mortars shall not be angled toward \nthe spectator viewing area. Prior to placement, \nmortars shall be inspected for defects, such as dents, \nbent ends, damaged interiors and damaged plugs. \nDefective mortars shall not be used.\n\n❖ Mortars can be buried to a depth of at least two-\nthirds to three-quarters of their length in the \nground, in above-ground troughs or drums or \nhowever the Fire official considers necessary. \nEliminating as much of a risk as possible from \nspectator injury is a good reason for angling \naway from the viewing area. See also the \ncommentary to the definition of “Fallout area” \nfor further information. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5608",
      "section_number": "5608",
      "section_title": "FIREWORKS DISPLAY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 46,
      "token_count": 703,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_0_e14992fa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1617\n\n5608.7 Handling. Aerial shells shall be carried to \nmortars by the shell body. For the purpose of \nloading mortars, aerial shells shall be held by the \nthick portion of the fuse and carefully loaded into \nmortars.\n\n❖ During the firing of the display, personnel in the \ndischarge site should wear head, eye, hearing \nand foot protection, and cotton, wool or \nsimilarly flame-resistant, long-sleeved, long-\nlegged \nclothing. \nPersonal \nprotective \nequipment, as necessary, should be worn by \nthe operator and assistants during the setup \nand cleanup of the display. Shells must be \ncarried from the storage area to the discharge \nsite only by their bodies and shall never be \ncarried by their fuses. \n5608.8 Fireworks \ndisplay \nsupervision. \nWhenever in the opinion of the Fire official or the \noperator a hazardous condition exists, the fireworks \ndisplay shall be discontinued immediately until \nsuch time as the dangerous situation is corrected.\n\n❖ All displays must be set up using methods that \nallow an interruption in firing in case an \nunforseen danger becomes evident. The \njudgement of the display operator and the Fire \nofficial will determine whether an ongoing \ndisplay or one that has been set up and is ready \nto begin must be stopped or delayed because \nof hazardous conditions. \n5608.9 Post-fireworks display inspection. After \nthe fireworks display, the firing crew shall conduct \nan inspection of the fallout area for the purpose of \nlocating \nunexploded \naerial \nshells \nor \nlive \ncomponents. This inspection shall be conducted \nbefore public access to the site shall be allowed. \nWhere fireworks are displayed at night and it is not \npossible to inspect the site thoroughly, the operator \nor designated assistant shall inspect the entire site at \nfirst light. \nA report identifying any shells that fail to ignite in, \nor discharge from, a mortar or fail to function over \nthe fallout area or otherwise malfunction, shall be \nfiled with the Fire official.\n\n❖ This section is intended to identify those \ndisplay fireworks shells that fail to discharge or \nfunction properly over the fallout area of the \nfireworks display site, and provide a means of \nnotification to the Fire official of the disposition \nof malfunctioning or misfired fireworks within \nthe jurisdiction.\n\nThe firing crew will consist of the operator and \nassistants. For the public’s own safety, no one \nshould be allowed entry into the fallout area of \nthe display site until inspection is completed. \nMortar inspection and removal should be \nconducted within 10 minutes after show \ncompletion. When fireworks are displayed at \nnight and it is impossible to thoroughly inspect \nthe site, the crew must reinspect the entire site \nearly the following morning. Preparation of an \ninspection report will enhance the level of \nsafety provided for displays and is consistent \nwith the requirements of Section 5608.2. See \nthe commentary to that section for a further \ndiscussion of fireworks malfunctions. \n5608.10 Disposal. Any shells found during the \ninspection required in Section 5608.9 shall not be \nhandled until not less than 15 minutes have elapsed \nfrom the time the shells were fired. The fireworks \nshall then be doused with water and allowed to \nremain for not less than 5 additional minutes before \nbeing placed in a plastic bucket or fiberboard box. \nThe disposal instructions of the manufacturer as \nprovided by the fireworks supplier shall then be \nfollowed in disposing of the fireworks in \naccordance with Section 5604.10.\n\n❖ In addition to the above requirements, any \naerial shell that misfires in a mortar should be \nleft alone for a minimum of 30 minutes, \ncarefully loaded into a bucket of water and left \nfor a minimum of 15 minutes and then properly \ndisposed of. \nSECTION 5609 TEMPORARY \nSTORAGE OF CONSUMER \nFIREWORKS \n5609.1 General. Where the display or temporary \nstorage of fireworks 1.4G (consumer fireworks) is \nallowed by Section 5601.1.3, Exception 4, such \ndisplay or storage shall comply with the applicable \nrequirements of NFPA 1124.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 921,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5608.9",
        "SBC 801",
        "Section 5604.10",
        "Section 5601.1.3",
        "Section 5609",
        "Section 5608.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_1_7a8777d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Where approved by the Fire official, this section \nallows for the temporary storage of consumer \nfireworks in accordance with Chapter 5 of \nNFPA 1124. NFPA 1124 defines “permanent” \nas any building or structure constructed on a \nfoundation that has fixed utility connections for \nmore than 180 consecutive calendar days—if \nthe utilities remain in use for 90 consecutive \ndays or less and the building is not permanent \nas defined by NFPA 1124, it is defined as \ntemporary. \nSee \nalso \nSection \n5601.1.3, \nException 4. Note that the sale of fireworks is \nno longer addressed by NFPA 1124. \n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1618\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 1997 Uniform Fire Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n2. Structures to Resist the Effects of Accidental Explosions. U.S. Army Technical Manual TM 51300. Air \nForce Manual (AFM) 8822 and Navy NAVFAC P397. Washington, DC: U.S. Government Printing Office.\n\n-\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1619\n\nTABLES AND FIGURES OF CHAPTER 56\n\nTABLE 5601.8.1(1) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.1, 1.2 AND 1.5 \nEXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATIN\nG \nBUILDING \nQ-D \nINHABITE\nD \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(1) \nIMD \nTable 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(1) ILD or IPD Table 5605.3 ILD or IPD \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(1) \nIBD \nTable \n5604.5.2(1) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(1) \nPTR \nTable \n5604.5.2(1) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be 18 m. Where a building or magazine containing explosives is barricaded, \nthe minimum distance shall be 9 m. \nb. Linear interpolation between tabular values in the referenced Q-D tables shall not be allowed. Nonlinear interpolation of \nthe values shall be allowed subject to an approved technical opinion and report prepared in accordance with Section \n104.8.2. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 752,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Table 5601.8.1",
        "Table 5604.5.2",
        "SBC 801",
        "Table 5605.3",
        "Section 5601.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_2_d70b72a1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5601.8.1(2) \nAPPLICATI ON OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.3 EXPLOSIVESa, b, c \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(2) \nIMD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nILD or \nIPD \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(2) \nIBD \nTable \n5604.5.2(2) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic \nroute \nTable \n5604.5.2(2) \nPTR \nTable \n5604.5.2(2) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2.\n\n-\n\n[Table table_p49_1]\nHeaders: ITEM | MAGAZINE | Q-D | OPERATIN\nG\nBUILDING | Q-D | INHABITE\nD\nBUILDING | Q-D | PUBLIC\nTRAFFIC\nROUTE | Q-D\nMagazine | Table\n5604.5.2(1) | IMD | Table 5605.3 | ILD or IPD | Table\n5604.5.2(1) | IBD | Table\n5604.5.2(1) | PTR\nOperating\nbuilding | Table\n5604.5.2(1) | ILD or IPD | Table 5605.3 | ILD or IPD | Table\n5604.5.2(1) | IBD | Table\n5604.5.2(1) | PTR\nInhabited\nbuilding | Table\n5604.5.2(1) | IBD | Table\n5604.5.2(1) | IBD | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\nPublic\ntraffic route | Table\n5604.5.2(1) | PTR | Table\n5604.5.2(1) | PTR | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\n\n[Table table_p49_2]\nHeaders: ITEM | MAGAZINE | Q-D | OPERATING\nBUILDING | Q-D | INHABITED\nBUILDING | Q-D | PUBLIC\nTRAFFIC\nROUTE | Q-D\nMagazine | Table\n5604.5.2(2) | IMD | Table\n5604.5.2(2) | ILD or\nIPD | Table\n5604.5.2(2) | IBD | Table\n5604.5.2(2) | PTR\nOperating\nbuilding | Table\n5604.5.2(2) | ILD or\nIPD | Table\n5604.5.2(2) | ILD or\nIPD | Table\n5604.5.2(2) | IBD | Table\n5604.5.2(2) | PTR\nInhabited\nbuilding | Table\n5604.5.2(2) | IBD | Table\n5604.5.2(2) | IBD | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\nPublic\ntraffic\nroute | Table\n5604.5.2(2) | PTR | Table\n5604.5.2(2) | PTR | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 989,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5604.5.2",
        "Table 5605.3",
        "Table 5601.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_3_eb5da0d0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1620\n\nTABLE 5601.8.1(3) \nAPPLICATION OF SEPARATION DISTANCE (Q-D) TABLES—DIVISION 1.4 EXPLOSIVESa, b, c, d \nITEM \nMAGAZINE \nQ-D \nOPERATING \nBUILDING \nQ-D \nINHABITED \nBUILDING \nQ-D \nPUBLIC \nTRAFFIC \nROUTE \nQ-D \nMagazine \nTable \n5604.5.2(3) \nIMD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nOperating \nbuilding \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nILD or \nIPD \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nPTR \nInhabited \nbuilding \nTable \n5604.5.2(3) \nIBD \nTable \n5604.5.2(3) \nIBD \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nPublic \ntraffic route \nTable \n5604.5.2(3) \nPTR \nTable \n5604.5.2(3) \nPTR \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \nNot \nApplicable \na. The minimum separation distance (Do) shall be not less than 15 m. \nb. Linear interpolation between tabular values in the referenced Q-D table shall not be allowed. \nc. For definitions of Quantity-Distance abbreviations IBD, ILD, IMD, IPD and PTR, see Chapter 2. \nd. This table shall not apply to consumer fireworks, 1.4G.\n\nTABLE 5604.3 \nSTORAGE AMOUNTS AND MAGAZINE REQUIREMENTS FOR EXPLOSIVES, EXPLOSIVE \nMATERIALS AND FIREWORKS, 1.3G MAXIMUM ALLOWABLE QUANTITY PER CONTROL \nAREA \nNEW UN/ \nDOTn \nDIVISION \nOLD \nDOTn \nCLASS \nATF/OSHA \nCLASS \nINDOORa (kg) \nOUTDOOR \n(kg) \nMAGAZINE TYPE \nREQUIRED \nUnprotected Cabinet Sprinklers Sprinklers \n& cabinet \n1 \n2 \n3 \n4 \n5 \n1.1b \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nA \nHigh \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X — — \n1.2 \nB \nLow \n0 \n0 \n0.450 \n0.450 \n0.450 \nX X X \nX — \n1.3 \nB \nLow \n0 \n0 \n2.3 \n4.50 \n0.450 \nX X X \nX — \n1.4c \nB \nLow \n0 \n0 \n23 \n450 \n0.450 \nX X X \nX — \n1.5 \nC \nLow \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX — \n1.5 \nBlasting \nAgent \nBlasting \nAgent \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \n1.6 \nNot \nApplicable \nNot \nApplicable \n0 \n0 \n0.450 \n0.9 \n0.450 \nX X X \nX \nX \na. A factor of 1.2 kg/L shall be used for converting kilograms (solid) to liters (liquid) in accordance with Section 5003.1.2. \nb. Black powder shall be stored in a Type 1, 2, 3 or 4 magazine as provided for in Section 5604.3.1. \nc. This table shall not apply to consumer fireworks, 1.4G.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 897,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.1.2",
        "Table 5601.8.1",
        "Table 5604.5.2",
        "SBC 801",
        "Section 5604.3.1",
        "Table 5604.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_4_b1dcdb76",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p50_1]\nHeaders: ITEM | MAGAZINE | Q-D | OPERATING\nBUILDING | Q-D | INHABITED\nBUILDING | Q-D | PUBLIC\nTRAFFIC\nROUTE | Q-D\nMagazine | Table\n5604.5.2(3) | IMD | Table\n5604.5.2(3) | ILD or\nIPD | Table\n5604.5.2(3) | IBD | Table\n5604.5.2(3) | PTR\nOperating\nbuilding | Table\n5604.5.2(3) | ILD or\nIPD | Table\n5604.5.2(3) | ILD or\nIPD | Table\n5604.5.2(3) | IBD | Table\n5604.5.2(3) | PTR\nInhabited\nbuilding | Table\n5604.5.2(3) | IBD | Table\n5604.5.2(3) | IBD | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\nPublic\ntraffic route | Table\n5604.5.2(3) | PTR | Table\n5604.5.2(3) | PTR | Not\nApplicable | Not\nApplicable | Not\nApplicable | Not\nApplicable\n\n[Table table_p50_2]\nHeaders: NEW UN/\nDOTn\nDIVISION | OLD\nDOTn\nCLASS | ATF/OSHA\nCLASS | a\nINDOOR (kg) | OUTDOOR\n(kg) | MAGAZINE TYPE\nREQUIRED\nUnprotected | Cabinet | Sprinklers | Sprinklers\n& cabinet | 1 | 2 | 3 | 4 | 5\nb\n1.1 | A | High | 0 | 0 | 0.450 | 0.9 | 0.450 | X | X | X | — | —\n1.2 | A | High | 0 | 0 | 0.450 | 0.9 | 0.450 | X | X | X | — | —\n1.2 | B | Low | 0 | 0 | 0.450 | 0.450 | 0.450 | X | X | X | X | —\n1.3 | B | Low | 0 | 0 | 2.3 | 4.50 | 0.450 | X | X | X | X | —\n... and 4 more rows\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1621",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 569,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5604.5.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_5_8fa089ad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5604.5.2(1) \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles \nper day and \npassenger railways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n0 \n2.3 \n21 \n42 \n9 \n18 \n15.3 \n30.6 \n1.8 \n3.6 \n2.3 \n4.54 \n27 \n54 \n10.5 \n21 \n19.2 \n38.4 \n2.4 \n4.8 \n4.54\n9 \n33 \n66 \n13.5 \n27 \n24.3 \n48.6 \n3 \n6 \n9 \n14 \n37.5 \n75 \n15 \n30 \n27.9 \n55.8 \n3.3 \n6.6 \n14 \n18 \n42 \n84 \n16.5 \n33 \n30.9 \n61.8 \n3.6 \n7.2 \n18 \n23 \n45 \n90 \n18 \n36 \n33 \n66 \n4.2 \n8.4 \n23 \n34 \n51 \n102 \n21 \n42 \n38.1 \n76.2 \n4.5 \n9 \n34 \n45 \n57 \n114 \n23 \n45 \n41.7 \n83.4 \n4.8 \n9.6 \n45 \n57 \n60 \n120 \n24 \n48 \n45 \n90 \n5.4 \n10.8 \n57 \n68 \n64.5 \n129 \n25.5 \n51 \n47.7 \n95.4 \n5.7 \n11.4 \n68 \n91 \n70.5 \n141 \n28.5 \n57 \n52.5 \n105 \n6.3 \n12.6 \n91 \n114 \n76.5 \n153 \n31.5 \n63 \n56.7 \n113.4 \n6.9 \n13.8 \n114 \n136 \n81 \n162 \n33 \n66 \n60.3 \n120.6 \n7.2 \n14.4 \n136 \n182 \n88.5 \n177 \n36 \n72 \n66.3 \n132.6 \n8.1 \n16.2 \n182 \n227 \n96 \n192 \n39 \n78 \n71.4 \n142.8 \n8.7 \n17.4 \n227 \n272 \n102 \n204 \n40.5 \n81 \n75.9 \n151.8 \n9.3 \n18.6 \n272 \n318 \n106.5 \n213 \n43.5 \n87 \n79.8 \n159.6 \n9.6 \n19.2 \n318 \n363 \n112.5 \n225 \n45 \n90 \n83.4 \n166.8 \n9.9 \n19.8 \n363 \n409 \n117 \n234 \n46.5 \n93 \n86.7 \n173.4 \n10.5 \n21 \n409 \n454 \n120 \n240 \n48 \n96 \n90 \n180 \n10.8 \n21.6 \n454 \n545 \n127.5 \n255 \n49.5 \n99 \n95.4 \n190.8 \n11.7 \n23.4 \n545 \n636 \n135 \n270 \n51 \n102 \n100.8 \n201.6 \n12.3 \n24.6 \n636 \n726 \n141 \n282 \n52.5 \n105 \n105.3 \n210.6 \n12.9 \n25.8 \n726 \n817 \n147 \n294 \n54 \n108 \n109.8 \n219.6 \n13.2 \n26.4 \n817 \n908 \n151.5 \n303 \n55.5 \n111 \n113.4 \n226.8 \n13.5 \n27 \n908 \n1,135 \n163.5 \n327 \n57 \n114 \n122.4 \n244.8 \n14.7 \n29.4 \n1,135 \n1,362 \n174 \n348 \n58.5 \n117 \n129.6 \n259.2 \n15.6 \n31.2 \n1,362 \n1,815 \n190.5 \n381 \n63 \n126 \n142.2 \n284.4 \n17.4 \n34.8 \n1,815 \n2,270 \n205.5 \n411 \n67.5 \n135 \n153.9 \n307.8 \n18.3 \n36.6 \n2,270 \n2,724 \n219 \n438 \n70.5 \n141 \n163.8 \n327.6 \n19.5 \n39 \n2,724 \n3,178 \n231 \n462 \n73.5 \n147 \n171.9 \n343.8 \n20.4 \n40.8 \n3,178 \n3,632 \n240 \n480 \n75 \n150 \n180 \n360 \n21.6 \n43.2 \n3,632 \n4,086 \n250.5 \n501 \n76.5 \n153 \n187.2 \n374.4 \n23 \n45 \n4,086 \n4,540 \n259.5 \n519 \n78 \n156 \n193.5 \n387 \n23.4 \n46.8 \n4,540 \n5,448 \n262.5 \n525 \n81 \n162 \n206.1 \n412.2 \n24.6 \n49.2 \n5,448 \n6,356 \n265.5 \n531 \n82.5 \n165 \n216.9 \n433.8 \n26.1 \n52.2 \n6,356 \n7,264 \n270 \n540 \n84 \n168 \n226.8 \n453.6 \n27 \n54 \n7,264 \n8,172 \n282 \n564 \n85.5 \n171 \n235.8 \n471.6 \n28.2 \n56.4 \n8,172 \n9,080 \n292.5 \n585 \n87 \n174 \n243.9 \n487.8 \n29.4 \n58.8 \n9,080 \n11,350 \n316.5 \n600 \n94.5 \n189 \n262.8 \n525.6 \n31.5 \n63 \n(continued)",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 1386,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_6_c0c7643c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "-\n\n[Table table_p51_1]\nHeaders: QUANTITY OF\nEXPLOSIVE\nMATERIALSc | DISTANCES IN meter\nInhabited buildings | Public highways with\ntraffic volume less than\n3,000 vehicles per day | Public highways with\ntraffic volume greater\nthan 3,000 vehicles\nper day and\npassenger railways | Separation of\nmagazinesd\nkilograms\nover | kilograms\nnot over | Barricaded | Unbarricaded | Barricaded | Unbarricaded | Barricaded | Unbarricaded | Barricaded | Unbarricaded\n0 | 2.3 | 21 | 42 | 9 | 18 | 15.3 | 30.6 | 1.8 | 3.6\n2.3 | 4.54 | 27 | 54 | 10.5 | 21 | 19.2 | 38.4 | 2.4 | 4.8\n4.54 | 9 | 33 | 66 | 13.5 | 27 | 24.3 | 48.6 | 3 | 6\n... and 37 more rows\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1622",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 278,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_7_9fd375f8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5604.5.2(1)-continued \nAMERICAN TABLE OF DISTANCES FOR STORAGE OF EXPLOSIVES AS APPROVED BY THE \nINSTITUTE OF MAKERS OF EXPLOSIVES AND REVISED JUNE 1991a \nQUANTITY OF \nEXPLOSIVE \nMATERIALSc \nDISTANCES IN meter \nInhabited buildings \nPublic highways with \ntraffic volume less than \n3,000 vehicles per day \nPublic highways with \ntraffic volume greater \nthan 3,000 vehicles per \nday and passenger \nrailways \nSeparation of \nmagazinesd \nkilograms \nover \nkilograms \nnot over \nBarricaded Unbarricaded \nBarricaded \nUnbarricaded Barricaded Unbarricaded Barricaded Unbarricaded \n11,350 \n13,620 \n339 \n600 \n102 \n204 \n279.9 \n559.8 \n33.6 \n67.2 \n13,620 \n15,890 \n361.5 \n600 \n108 \n216 \n294.3 \n588.6 \n35.7 \n71.4 \n15,890 \n18,160 \n382.5 \n600 \n114 \n228 \n307.8 \n600 \n37.2 \n74.4 \n18,160 \n20,430 \n402 \n600 \n120 \n240 \n320.4 \n600 \n38.7 \n77.4 \n20,430 \n22,700 \n420 \n600 \n126 \n252 \n331.2 \n600 \n40.5 \n81 \n22,700 \n24,970 \n438 \n600 \n132 \n264 \n342 \n600 \n42 \n84 \n24,970 \n27,240 \n454.5 \n600 \n136.5 \n273 \n351.9 \n600 \n43.5 \n87 \n27,240 \n29,510 \n469.5 \n600 \n141 \n282 \n361.8 \n600 \n45 \n90 \n29,510 \n31,780 \n483 \n600 \n145.5 \n291 \n370.8 \n600 \n46.5 \n93 \n31,780 \n34,050 \n496.5 \n600 \n150 \n300 \n378.9 \n600 \n48 \n96 \n34,050 \n36,320 \n508.5 \n600 \n153 \n306 \n387.9 \n600 \n49.5 \n99 \n36,320 \n38,590 \n519 \n600 \n156 \n312 \n395.1 \n600 \n51 \n102 \n38,590 \n40,860 \n528 \n600 \n159 \n318 \n403.2 \n600 \n52.5 \n105 \n40,860 \n43,130 \n537 \n600 \n162 \n324 \n410.4 \n600 \n54 \n108 \n43,130 \n45,400 \n544.5 \n600 \n163.5 \n327 \n417.6 \n600 \n55.5 \n111 \n45,400 \n49,940 \n550.5 \n600 \n165 \n330 \n431.1 \n600 \n58.5 \n117 \n49,940 \n54,480 \n556.5 \n600 \n166.5 \n333 \n443.7 \n600 \n61.5 \n123 \n54,480 \n59,020 \n562.5 \n600 \n168 \n336 \n456.3 \n600 \n64.5 \n129 \n59,020 \n63,560 \n567 \n600 \n169.5 \n339 \n467.1 \n600 \n67.5 \n135 \n63,560 \n68,100 \n570 \n600 \n171 \n342 \n477.9 \n600 \n70.5 \n141 \n68,100 \n72,640 \n580.5 \n600 \n174 \n348 \n488.7 \n600 \n73.5 \n147 \n72,640 \n77,180 \n589.5 \n600 \n177 \n354 \n498.6 \n600 \n76.5 \n153 \n77,180 \n81,720 \n597 \n600 \n180 \n360 \n508.5 \n600 \n79.5 \n159 \n81,720 \n86,260 \n603 \n603 \n181.5 \n363 \n517.5 \n600 \n82.5 \n165 \n86,260 \n90,800 \n609 \n609 \n183 \n366 \n526.5 \n600 \n85.5 \n171 \n90,800 \n95,340 \n616.5 \n616.5 \n186 \n372 \n534.6 \n600 \n88.5 \n177 \n95,340 \n104,420 \n630 \n630 \n190.5 \n381 \n550.8 \n600 \n94.5 \n189 \n104,420 113,500 \n646.5 \n646.5 \n195 \n390 \n567 \n600 \n100.5 \n201 \n113,500 124,850 \n664.5 \n664.5 \n201 \n402 \n585 \n600 \n108 \n216 \n124,850 136,200b \n682.5 \n682.5 \n207 \n414 \n600 \n600 \n115.5 \n231 \na.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 1056,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_8_22f55845",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "This table applies only to the manufacture and permanent storage of commercial explosive materials. It is not applicable \nto transportation of explosives or any handling or temporary storage necessary or incident thereto. It is not intended to \napply to bombs, projectiles or other heavily encased explosives. \nb. Storage in excess of 136,200 kilograms of explosive materials in one magazine is not allowed. \nc. Where a manufacturing building on an explosive materials plant site is designed to contain explosive materials, such \nbuilding shall be located with respect to its proximity to inhabited buildings, public highways and passenger railways \nbased on the maximum quantity of explosive materials permitted to be in the building at one time. \nd. Where two or more storage magazines are located on the same property, each magazine shall comply with the minimum \ndistances specified from inhabited buildings, railways and highways, and, in addition, they should be separated from each \nother by not less than the distances shown for separation of magazines, except that the quantity of explosives in detonator \nmagazines shall govern in regard to the spacing of said detonator magazines from magazines containing other explosive \nmaterials. Where any two or more magazines are separated from each other by less than the specified separation of \nmagazines distances, then two or more such magazines, as a group, shall be considered as one magazine, and the total \nquantity of explosive materials stored in such group shall be treated as if stored in a single magazine located on the site \nof any magazine in the group and shall comply with the minimum distances specified from other magazines, inhabited \nbuildings, railways and highways.\n\n-\n\n[Table table_p52_1]\nHeaders: QUANTITY OF\nEXPLOSIVE\nMATERIALSc | DISTANCES IN meter\nInhabited buildings | Public highways with\ntraffic volume less than\n3,000 vehicles per day | Public highways with\ntraffic volume greater\nthan 3,000 vehicles per\nday and passenger\nrailways | Separation of\nmagazinesd\nkilograms\nover | kilograms\nnot over | Barricaded | Unbarricaded | Barricaded | Unbarricaded | Barricaded | Unbarricaded | Barricaded | Unbarricaded\n11,350 | 13,620 | 339 | 600 | 102 | 204 | 279.9 | 559.8 | 33.6 | 67.2\n13,620 | 15,890 | 361.5 | 600 | 108 | 216 | 294.3 | 588.6 | 35.7 | 71.4\n15,890 | 18,160 | 382.5 | 600 | 114 | 228 | 307.8 | 600 | 37.2 | 74.4\n... and 27 more rows\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1623",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 606,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_9_7515d9c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5604.5.2(2) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.3 MASS-FIRE HAZARDa, b, c \nQUANTITY OF DIVISION 1.3 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms over \nkilograms not \nover \nInhabited \nBuilding \nDistance \n(IBD) \nDistance to \nPublic Traffic \nRoute (PTR) \nIntermagazine \nDistance (IMD) \nIntraline Distance \n(ILD) or \nIntraplant \nDistance (IPD) \n0 \n450 \n23 \n23 \n15 \n15 \n450 \n2,270 \n34.5 \n34.5 \n23 \n23 \n2,270 \n4,540 \n45 \n45 \n30 \n30 \n4,540 \n9,080 \n57 \n57 \n37.5 \n37.5 \n9,080 \n13,620 \n64.5 \n64.5 \n43.5 \n43.5 \n13,620 \n18,160 \n70.5 \n70.5 \n46.5 \n46.5 \n18,160 \n22,700 \n75 \n75 \n49.5 \n49.5 \n22,700 \n27,240 \n78 \n78 \n52.5 \n52.5 \n27,240 \n31,780 \n81 \n81 \n55.5 \n55.5 \n31,780 \n36,320 \n84 \n84 \n57 \n57 \n36,320 \n40,860 \n88.5 \n88.5 \n58.5 \n58.5 \n40,860 \n45,400 \n90 \n90 \n60 \n60 \n45,400 \n90,800 \n112.5 \n112.5 \n75 \n75 \n90,800 \n136,200 \n135 \n135 \n90 \n90 \na. Black powder, where stored in magazines, is defined as low explosive by the Bureau of Alcohol, Tobacco, Firearms and \nExplosives (BATF). \nb. For quantities less than 450 kg, the required distances are those specified for 450 kg. The use of lesser distances is \nallowed where supported by approved test data and/or analysis. \nc. Linear interpolation of explosive quantities between table entries is allowed.\n\nTABLE 5604.5.2(3) \nTABLE OF DISTANCES (Q-D) FOR BUILDINGS AND MAGAZINES CONTAINING \nEXPLOSIVES—DIVISION 1.4c \nQUANTITY OF \nDIVISION 1.4 \nEXPLOSIVES (NET \nEXPLOSIVES WEIGHT) \nDISTANCES IN meter \nkilograms \nover \nkilograms not \nover \nInhabited Building \nDistance (IBD) \nDistance to \nPublic \nTraffic \nRoute (PTR) \nIntermagazine \nDistancea, b \n(IMD) \nIntraline \nDistance (ILD) \nor Intraplant \nDistancea (IPD) \n23 \nNot Limited \n30 \n30 \n15 \n15 \na. A separation distance of 30 m is required for buildings of other than Type I or Type II construction as defined in SBC \n201. \nb. For earth-covered magazines, specific separation is not required. \n1. Earth cover material used for magazines shall be relatively cohesive. Solid or wet clay and similar types of soil are too \ncohesive and shall not be used. Soil shall be free from unsanitary organic matter, trash, debris and stones heavier than \n4.54 kg or larger than 150 mm in diameter. Compaction and surface preparation shall be provided, as necessary, to \nmaintain structural integrity and avoid erosion. Where cohesive material cannot be used, as in sandy soil, the earth cover \nover magazines shall be finished with a suitable material to ensure structural integrity. \n2. The earth fill or earth cover between earth-covered magazines shall be either solid or sloped, in accordance with the \nrequirements of other construction features, but not less than 600 mm of earth cover shall be maintained over the top of \neach magazines. To reduce erosion and facilitate maintenance operations, the cover shall have a slope of 2 horizontal to \n1 vertical. \nc. Restricted to articles, including articles packaged for shipment, that are not regulated as an explosive under Bureau of \nAlcohol, Tobacco, Firearms and Explosives regulations, or unpacked articles used in process operations that do not \npropagate a detonation or deflagration between articles. This table shall not apply to consumer fireworks, 1.4G. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 966,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5604.5.2",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_10_04c6e9f0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p53_1]\nHeaders: QUANTITY OF DIVISION 1.3\nEXPLOSIVES (NET\nEXPLOSIVES WEIGHT) | DISTANCES IN meter\nkilograms over | kilograms not\nover | Inhabited\nBuilding\nDistance\n(IBD) | Distance to\nPublic Traffic\nRoute (PTR) | Intermagazine\nDistance (IMD) | Intraline Distance\n(ILD) or\nIntraplant\nDistance (IPD)\n0 | 450 | 23 | 23 | 15 | 15\n450 | 2,270 | 34.5 | 34.5 | 23 | 23\n2,270 | 4,540 | 45 | 45 | 30 | 30\n4,540 | 9,080 | 57 | 57 | 37.5 | 37.5\n... and 10 more rows\n\n[Table table_p53_2]\nHeaders: QUANTITY OF\nDIVISION 1.4\nEXPLOSIVES (NET\nEXPLOSIVES WEIGHT) | DISTANCES IN meter\nkilograms\nover | kilograms not\nover | Inhabited Building\nDistance (IBD) | Distance to\nPublic\nTraffic\nRoute (PTR) | Intermagazine\na, b\nDistance\n(IMD) | Intraline\nDistance (ILD)\nor Intraplant\nDistancea (IPD)\n23 | Not Limited | 30 | 30 | 15 | 15\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1624\n\nTABLE 5605.3 \nMINIMUM INTRALINE (INTRAPLANT) SEPARATION DISTANCES (ILD OR IPD) BETWEEN \nBARRICADED OPERATING BUILDINGS CONTAINING EXPLOSIVES—DIVISION 1.1, 1.2 OR \n1.5 MASS-EXPLOSION HAZARDa \nNET EXPLOSIVE WEIGHT \nNET EXPLOSIVE WEIGHT \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \nkilograms \nover \nkilograms \nnot over \nIntraline Distance \n(ILD) or Intraplant \nDistance (IPD) \n(meter) \n0 \n23 \n9 \n9,080 \n11,350 \n79.5 \n23 \n45 \n12 \n11,350 \n13,620 \n84 \n45 \n91 \n15 \n13,620 \n15,890 \n88.5 \n91 \n136 \n18 \n15,890 \n18,160 \n93 \n136 \n182 \n19.5 \n18,160 \n20,430 \n96 \n182 \n227 \n21 \n20,430 \n22,700 \n99 \n227 \n272 \n23 \n22,700 \n24,970 \n102 \n272 \n318 \n24 \n24,970 \n27,240 \n105 \n318 \n363 \n25.5 \n27,240 \n29,510 \n108 \n363 \n409 \n27 \n29,510 \n31,780 \n111 \n409 \n454 \n28.5 \n31,780 \n34,050 \n115.5 \n454 \n681 \n31.5 \n34,050 \n36,320 \n117 \n681 \n908 \n34.5 \n36,320 \n38,590 \n118.5 \n908 \n1,362 \n39 \n38,590 \n40,860 \n120 \n1,362 \n1,815 \n42 \n40,860 \n43,130 \n123 \n1,815 \n2,270 \n45 \n43,130 \n45,400 \n124.5 \n2,270 \n2,724 \n48 \n45,400 \n56,750 \n135 \n2,724 \n3,178 \n51 \n56,750 \n68,100 \n142.5 \n3,178 \n3,632 \n54 \n68,100 \n79,450 \n150 \n3,632 \n4,086 \n57 \n79,450 \n90,800 \n157.5 \n4,086 \n4,540 \n60 \n90,800 \n102,150 \n165 \n4,540 \n6,810 \n67.5 \n102,150 \n113,500 \n172.5 \n6,810 \n9,080 \n73.5 \n113,500 \n124,850 \n180 \n— \n— \n— \n124,850 \n136,200 \n190.5 \na. Where a building or magazine containing explosives is not barricaded, the intraline distances shown in this table shall \nbe doubled.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 977,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5605.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_11_a1dba2cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p54_1]\nHeaders: NET EXPLOSIVE WEIGHT | NET EXPLOSIVE WEIGHT\nkilograms\nover | kilograms\nnot over | Intraline Distance\n(ILD) or Intraplant\nDistance (IPD)\n(meter) | kilograms\nover | kilograms\nnot over | Intraline Distance\n(ILD) or Intraplant\nDistance (IPD)\n(meter)\n0 | 23 | 9 | 9,080 | 11,350 | 79.5\n23 | 45 | 12 | 11,350 | 13,620 | 84\n45 | 91 | 15 | 13,620 | 15,890 | 88.5\n91 | 136 | 18 | 15,890 | 18,160 | 93\n... and 20 more rows\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1625\n\nCommentary FIGURE 5604.6.5.2 \nAN EXAMPLE OF AN EXPLOSIVES PLACARD\n\nDescription \nIME \nOSHA \nBlasting cap and fuse \n30 minutes \n1 hour \nElectric blasting cap, shock tube, gas tube or detonating cord \n15 minutes \n30 minutes \nRefiring of a misfired charge \n1 hour \n1 hour \nSource: DOL 29 CFR 1910 and IME Safety Library Publication No. 17.\n\nCommentary FIGURE 5607.15 \nRECOMMENDED WAITING PERIODS FOR INVESTIGATING MISFIRES\n\n-\n\n[Table table_p55_1]\nHeaders: Description | IME | OSHA\nBlasting cap and fuse | 30 minutes | 1 hour\nElectric blasting cap, shock tube, gas tube or detonating cord | 15 minutes | 30 minutes\nRefiring of a misfired charge | 1 hour | 1 hour\n\nCHAPTER 56—EXPLOSIVES AND FIREWORKS\n\nSBC 801-CC-2024 \n1626\n\nThis page left intentionally blank \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1627\n\n—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\n❖ General Comments\n\nFlammable \nand \ncombustible \nliquids \nare \nessential in our modern lifestyles. These liquids \nare used for fuel, lubricants, cleaners, solvents, \nand medicine. The danger associated with \nflammable and combustible liquids is that the \nvapors from these liquids, when combined with \nair in their flammable range, will burn or \nexplode at temperatures near our normal living \nand working environment.\n\nThe use of these liquids is accepted in all \noccupancies if the liquids are in appropriate \ncontainers and the quantity is appropriately \nlimited. Where the quantities exceed these \nlimited amounts or the use of the flammable or \ncombustible liquids increases the potential \ndanger, the code requires that measures be \ntaken to control the hazards. These measures \nare to prevent the possibility of flammable and \ncombustible liquids igniting.\n\nAlthough the dangers of flammable liquids are \nwell known, accidents involving flammable \nliquids remain one of the most common fire \nscenarios in the United States. Statistically, the \nmore common flammable or combustible \nliquids (gasoline) rather than the most \ndangerous flammable or combustible liquids \naccount for the most fires. There are five \nfactors that account for the involvement of \nflammable liquids in these fires: (1) personnel \ninadequately \ntrained \nin \nsafe \noperating \nprocedures, (2) hazardous operations not \nisolated from other operations, (3) equipment \nand \nflammable \nor \ncombustible \nliquids \nimproperly \nused, \n(4) \npoor \nproperty \nmaintenance \nand \nsupervision \nand \n(5) \ninadequate control systems.\n\nThese five factors suggest that a holistic \napproach to flammable and combustible liquid \nfire safety is required. By beginning with \npeople, a safety system has a better chance of \nworking successfully and consistently. Trained \npersonnel recognize the importance of safe \npractices to their personal safety and are more \nlikely to demand that necessary safeguards be \ninstalled in their homes and workplaces. \nBecause all of us tend to become complacent \nover time, inspectors, owners, operators, \nmanagers and employees must work together \nto maintain vigilance over the system’s \ncontinued operation.\n\n❖ Hazardous Characteristics",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 959,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5609_12_51feaab4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Although the classification boundaries are \nsomewhat \narbitrary, \nflammable \nand \ncombustible liquids are distinguished by their \nflash points. The flash point is that temperature \nat which the liquid produces sufficient vapor to \nform an ignitable vapor-air mixture above its \nsurface. Because Class I flammable liquids all \nhave flash points below 38°C, it is prudent to \nassume that they may be capable of igniting \nwhen unconfined under normal environmental \nconditions. On the other hand, combustible \nliquids [those materials with flash points above \n38°C] must usually be heated above their flash \npoints, or in the case of extremely high flash-\npoint liquids, above their boiling points, before \nthey will ignite.\n\n❖ Physical Characteristics\n\nFlammable \nliquids \npossess \nother \ncharacteristics besides their low flash points. \nSignificant characteristics when evaluating \nrelative \nfire \nhazards \ninclude \nignition \ntemperature, \nautoignition \ntemperature, \nflammable (explosive) range, viscosity, vapor \ndensity, \nvapor \npressure, \nboiling \npoint, \nevaporation rate, specific gravity and water \nsolubility. Once the liquid is ignited, these \nvariables have little influence over the \nmaterial’s heat release rate; however, factors \nsuch as evaporation rate, viscosity and water \nsolubility may profoundly affect how these fires \nare extinguished.\n\n❖ Hazards\n\nIn general, flammable and combustible liquids \nhave low specific gravities, high vapor \ndensities and narrow flammable (explosive) \nranges. These characteristics mean that the \nliquids will usually float on water, the vapors will \nusually hug the ground and ignitable vapor-air \nmixtures will be confined to a range between 6 \nand 15 percent in air. Thus, smothering is \ndifficult and ignition sources near the ground \nare more likely to pose a hazard. Low and high \nconcentrations within the flammable range are \nlikely \nto \nproduce \ndeflagrations, \nwhile \nconcentrations \nnear \nthe \nmiddle \nof \nthe \nflammable (explosive) range are more likely to \nproduce detonations.\n\n❖ Protection\n\nThe protection provided by the code is to \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "EXPLOSIVES AND FIREWORKS",
      "section_id": "sec5609",
      "section_number": "5609",
      "section_title": "TEMPORARY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 57,
      "token_count": 479,
      "has_table": true,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5701_0_5b89012d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS \n \n \nSBC 801-CC-2024 \n1628 \n \nprevent the flammable and combustible liquids \nfrom becoming ignited. This is accomplished \nby one or more of the following procedures: \n1. \nPreventing \nthe \nflammable \nand \ncombustible \nliquids \nfrom \nvaporizing. \nEquipment and devices are used to safely \nstore, transport, dispense, mix or use the \nflammable and combustible liquids so that \nthe liquid does not have the opportunity to \nevaporate except where intended. \n2. \nPreventing the concentration of vapors of \nflammable and combustible liquids from \nreaching the vapor-air mixture between \nthe lower flammable limit (LFL) and the \nupper flammable limit (UFL). Ventilation \nof the area is used to dilute and disperse \nthe vapors before the vapor-air mixture \nreaches the LFL. \n3. \nPreventing an accumulation of the vapor-\nair mixture of flammable and combustible \nliquids. The ventilation of the area as well \nas the design of the area is used to \nprevent the vapors from collecting. \n4. \nRemoving ignition sources from the area. \nThese ignition sources are from people, \nequipment or static electricity sources. \n5. \nPrecautions against spontaneous ignition. \n6. \nRemoving other combustibles from the \narea. Other combustibles may become \ninvolved in a fire, creating the ignition \nsource for the flammable and combustible \nliquid. \n7. \nDesigning the equipment (piping, vessels, \ncontainers, and so on) and facilities to \nprevent the loss of flammable and \ncombustible liquids and to protect the \nflammable and combustible liquids from \nexterior fire exposure. This protection is \nalso used to protect other property and \nflammable and combustible liquids from \nfire exposure. \n8. \nControlling the volume of flammable and \ncombustible liquids to reduce the size of a \npotential fire. \n9. \nProviding \nfire-fighting \nequipment \nto \ncontrol fire from combustibles other than \nflammable and combustible liquids as well \nas fire from flammable and combustible \nliquids. \n10. Security to ensure that only trained \npersonnel have access to flammable and \ncombustible liquids. \n11. Training of personnel to ensure they are \naware of the potential dangers and know \nthe operating procedures and safety \nprocedures.\n\n❖ Purpose \n \nThe requirements of this chapter are intended \nto reduce the likelihood of fires involving the \nstorage, handling, use or transportation of \nflammable and combustible liquids. Adherence \nto these practices may also limit damage in the \nevent of an accidental fire involving these \nmaterials. \nSECTION 5701 GENERAL \n5701.1 Scope \nand \napplication. \nPrevention, \ncontrol and mitigation of dangerous conditions \nrelated to storage, use, dispensing, mixing and \nhandling of flammable and combustible liquids \nshall be in accordance with Chapter 50 and this \nchapter.\n\n❖ This chapter regulates the storage, handling \nand use of flammable and combustible liquids. \nThis chapter regulates the parking, garaging, \nfilling and discharging of tank vehicles. This \nchapter is used in conjunction with Chapter 50 \nto regulate flammable and combustible liquids. \nRelated operations, materials and processes \nare regulated elsewhere in the code. \n5701.2 Nonapplicability. This chapter shall not \napply to liquids as otherwise provided in other laws \nor regulations or chapters of this code, including: \n1. Specific provisions for flammable liquids in \nmotor \nfuel-dispensing \nfacilities, \nrepair \ngarages, airports and marinas in Chapter 23. \n2. Medicines, \nfoodstuffs, \ncosmetics \nand \ncommercial \nor \ninstitutional \nproducts \ncontaining not more than 50 percent by \nvolume of water-miscible liquids and with \nthe remainder of the solution not being \nflammable, provided that such materials are \npackaged in individual containers not \nexceeding 5 L. \n3. Storage and use of fuel oil in tanks and \ncontainers \nconnected \nto \noil-burning \nequipment. Such storage and use shall be in \naccordance \nwith \nSection \n605. \nFor \nabandonment of fuel oil tanks, this chapter \napplies. \n4. Refrigerant liquids and oils in refrigeration \nsystems (see Section 608). \n5. Storage and display of aerosol products \ncomplying with Chapter 51. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5701",
      "section_number": "5701",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 58,
      "page_end": 58,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5701",
        "Section 608",
        "SBC 801",
        "Section 605"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec607_0_e2bb52c3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1629\n\n6. Storage and use of liquids that do not have a \nfire point when tested in accordance with \nASTM D92. \n7. Liquids with a flash point greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight, which do not sustain combustion. \n8. Liquids without flash points that can be \nflammable under some conditions, such as \ncertain \nhalogenated \nhydrocarbons \nand \nmixtures \ncontaining \nhalogenated \nhydrocarbons. \n9. Commercial cooking oil storage tank systems \nlocated within a building and designed and \ninstalled in accordance with Section 607 and \nNFPA 30.  \n10. Application and release of pesticide and \nagricultural products and materials intended \nfor use in weed abatement, erosion control, \nsoil amendment or similar applications where \napplied \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions \nand \nlabel \ndirections. \n11. The off-site transportation of flammable or \ncombustible liquids where in accordance \nwith Department of Transportation (DOTn) \nregulation.\n\n❖ This section is an acknowledgment that some \nflammable \nand \ncombustible \nliquids \nare \nregulated by other laws or by other chapters of \nthe code. The application of these other laws or \ncode chapters takes precedence over the \nrequirements in this chapter. Note that most of \nthe items listed in this section correlate to \nSection \n9.1.4 \nof \nNFPA \n30 \n(see \nalso \ncommentary, Section 5001.1).\n\nItem 1 covers the unique use of flammable \nliquids at motor fuel-dispensing facilities, \nairports and marinas, which require specific \nregulations that are addressed in Chapter 23.\n\nItem 2 indicates that individually packaged \nconsumer products consisting of medicines, \nfoodstuffs, cosmetics and commercial and \ninstitutional products with a limited quantity of \nflammable liquid used in the product are \nexempt from the requirements of this chapter. \nSuch products present a reduced hazard due \nto their limited ignitability and because the \npackaging limitation helps in keeping spills, \ndue to a leaking package or broken container, \nto a manageable size. A similar exception \nappears in Section 5001.1.\n\nItem 3 states that fuel oil tanks and containers \nconnected \nto oil-burning \nequipment \nare \nregulated by Chapter 6. See the commentary \nto Sections 605.4 through 605.4.3. This \nchapter regulates abandoned fuel tanks.\n\nItem 4 notes that refrigerant liquids and oils in \nrefrigeration systems are also regulated by \nChapter 6.\n\nItem 5 refers the reader to Chapter 51 for \nrequirements covering the storage and display \nof aerosol products. Where the storage or \ndisplay of aerosols does not comply with \nChapter 51, this chapter will regulate the \nstorage and display of aerosols in those \nspecific circumstances.\n\nItem 6 notes that the storage and use of a liquid \nwhose vapor cannot be ignited and sustain \nburning for a minimum of 5 seconds (fire point) \nis not regulated by this chapter. The test \nprocedure for determining the fire point of a \npetroleum product is ASTM D92. The fire point \nis based on a specific barometric pressure \nestablished by ASTM International (ASTM). An \nexample of such a liquid would be water-based \npaints.\n\nItem 7 exempts certain liquids that, although \nthey have a flash point, will not sustain \ncombustion.\n\nItem 8 notes that some liquids do not have a \nflash point except in specific circumstances; for \nexample, halogenated hydrocarbons that may \nbecome explosive when exposed to aluminum. \nThese liquids are not regulated by the code.\n\nItem 9 exempts high flash-point cooking oil \n(Class IIIB liquid) storage in a restaurant back-\nof-house setting because it presents a \ndifferent, and generally lower, hazard than \ncommonly anticipated by Chapter 57, which is \nmore relevant to industrial flammable and \ncombustible liquid tank requirements. This \nexemption unifies all pertinent fire safety \nrequirements from Section 607 and the \nstandards referenced therein and establishes \nthe level of safety commensurate with this \nhazard. This approach is consistent with other \nexemptions in this section, in particular the \nexemption for fuel oil tanks connected with oil-\nburning equipment.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 59,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 9.1.4",
        "SBC 801",
        "Section 607",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec607_1_c87a704b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Item 10 states that the application of pesticides \nand agricultural products is not considered a \nhazardous process if done in accordance with \nthe manufacturer’s instructions and label \ndirections, since those products and pesticides \nhave been tested in these application methods. \nThe same exception is found in Section \n5001.1. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 59,
      "token_count": 68,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5702_0_c83148fc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1630\n\nItem 11 states that any time hazardous \nmaterials are transported over public highways \nor by public transportation, US Department of \nTransportation (DOTn) requirements must be \nenforced. The code is intended to specify that \nwhen a material, good or commodity is \ntransported off-site, it is within the domain of \nthe DOTn while the material is in transit. In the \ncase of hazardous materials, DOTn has ruled \nthat the activities associated with preparing the \nmaterial for shipment, such as selecting the \ntype of shipping container, placarding the \ncontainer to identify its hazards and preparing \nshipping papers, are within the domain of \nDOTn and that local codes [e.g., SBC 801] are \npreempted \nby \nthe \nHazardous \nMaterials \nTransportation Act. Commonly, this includes \nstoring goods and materials at a railroad siding \nfor several months before they are consigned \nfor shipment. The code has no authority when \nthe material is in transit, including while \nshipping papers are being prepared or are in \neffect. Note, however, that while the code \nexempts hazardous materials in transportation, \nit does not exempt the facility where these \nmaterials are packaged and prepared for \nshipment.\n\nOnce the material is delivered and the shipping \npapers have been received by the consignee \n(e.g., the party responsible for the material), the \ngoods or commodity is no longer within the \ndomain of DOTn and the applicable regulatory \nrequirements are those adopted fire and \nbuilding codes of the jurisdiction whose \nenforcement \nand \ninterpretation \nare \nthe \nresponsibility of the Fire official. This same \nexception is found in Section 5001.1. \n5701.3 Referenced documents. The applicable \nrequirements of Chapter 50, other chapters of this \ncode, SBC 201 and SBC 501 pertaining to \nflammable liquids shall apply.\n\n❖ The requirements to regulate the design, \nconstruction and maintenance of facilities \nusing flammable and combustible liquids are \ncontained in more than one document. The \ncode contains several chapters that address \nrequirements \nfor \nthe \nstorage, \nhandling, \ndispensing, processing, transportation and use \nof flammable and combustible liquids. SBC 201 \ncovers the construction requirements for the \nstructure, \nwhile \nSBC \n501 \ncovers \nthe \nconstruction requirements for mechanical \nsystems. \n5701.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.18 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.8 for a \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nthe hazardous property. \n5701.5 Material classification. Flammable and \ncombustible \nliquids \nshall \nbe \nclassified \nin \naccordance with the definitions in Chapter 2. \nWhen mixed with lower flash-point liquids, Class II \nor III liquids are capable of assuming the \ncharacteristics of the lower flash-point liquids. \nUnder such conditions, the appropriate provisions \nof this chapter for the actual flash point of the mixed \nliquid shall apply. \nWhen heated above their flash points, Class II and \nIII liquids assume the characteristics of Class I \nliquids. Under such conditions, the appropriate \nprovisions of this chapter for flammable liquids \nshall apply.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5702",
      "section_number": "5702",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 60,
      "page_end": 60,
      "token_count": 855,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5001.1",
        "Section 105.6.8",
        "Section 105.5.18",
        "SBC 501",
        "SBC 201",
        "SBC 801",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5702_1_89bfb363",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Flammable and combustible liquids are defined \nin Chapter 2. Mixing or heating the liquid may \nmodify flammable and combustible liquids. \nThis process will change the flash point of the \nliquid. The mixed liquid is to be classified and \nhandled based on the flash point determined \nby the appropriate test procedure and \napparatus as specified in ASTM D56, ASTM \nD93 or ASTM D3278. A Class II or III liquid that \nis heated above its flash point during handling \nor processing must be treated as a Class I \nliquid. \nSECTION 5702 DEFINITIONS \n5702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALCOHOL-BASED HAND RUB. \n• BULK PLANT OR TERMINAL. \n• BULK TRANSFER. \n• COMBUSTIBLE LIQUID. \nClass II. \nClass IIIA. \nClass IIIB. \n• FIRE POINT. \n• FLAMMABLE LIQUID. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5702",
      "section_number": "5702",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 60,
      "page_end": 60,
      "token_count": 213,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5702"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_0_b5c6b88e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1631\n\nClass IA. \nClass IB. \nClass IC. \n• FLASH POINT. \n• FUEL LIMIT SWITCH. \n• LIQUID STORAGE ROOM. \n• LIQUID STORAGE WAREHOUSE. \n• MOBILE FUELING. \n• PROCESS TRANSFER. \n• REFINERY. \n• REMOTE \nEMERGENCY \nSHUTOFF \nDEVICE. \n• REMOTE SOLVENT RESERVOIR. \n• SOLVENT DISTILLATION UNIT. \n• TANK, PRIMARY.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 5703 GENERAL \nREQUIREMENTS \n5703.1 Electrical. Electrical wiring and equipment \nshall be installed and maintained in accordance with \nSection 603and SBC 401.\n\n❖ The installation of electrical wiring and \nequipment is regulated by SBC 401. \n5703.1.1 \nClassified \nlocations \nfor \nflammable liquids. Areas where flammable liquids \nare stored, handled, dispensed or mixed shall be in \naccordance with Table 5703.1.1. A classified area \nshall not extend beyond an unpierced floor, roof or \nother solid partition. \nThe extent of the classified area is allowed to be \nreduced, or eliminated, where sufficient technical \njustification is provided to the Fire official that a \nconcentration in the area in excess of 25 percent of \nthe lower flammable limit (LFL) cannot be \ngenerated.\n\n❖ Electrical systems can create sparks that can \nbe a source of ignition. Areas of a building \nwhere flammable liquids are present are to \nhave the electrical wiring and equipment \ninstalled to prevent the electrical system from \nbecoming an ignition source. This type of \nelectrical installation is not required in other \nareas of the building where the construction \nprevents the spread of flammable liquids and \ntheir vapors. This construction can be \naccomplished only by eliminating penetrations. \nClass I equipment locations, which require \nspecial installation of wiring and equipment, \nare listed in Table 5703.1.1.\n\n❖ See Table 5703.1.1.\n\nThe table lists the Class I, Group D locations \nthat require installation of the electrical system \nor its components to prevent them from \nbecoming an ignition source. Class I is defined \nas a location where flammable liquids or gases \nmay be present in sufficient quantities to \nproduce an explosive or ignitable mixture. \nGroup D is defined as an atmosphere \ncontaining flammable or combustible liquids or \ngases. Group D is divided into two divisions: \nDivision 1 is for locations where flammable or \ncombustible vapors are present; Division 2 is \nfor locations where flammable or combustible \nvapors may be present. \n5703.1.2 \nClassified \nlocations \nfor \ncombustible liquids. Areas where Class II or III \nliquids are heated above their flash points shall have \nelectrical installations in accordance with Section \n5703.1.1. \nException: Solvent distillation units in accordance \nwith Section 5705.4.\n\n❖ Electrical systems can create sparks that can \nbe a source of ignition. The sparks may be \ncaused by electrical current or static electricity. \nAreas of a building where combustible liquids \nare heated to or above their flash points are \ntreated \nthe \nsame \nas \nareas \ncontaining \nflammable liquids. Class I equipment locations, \nwhich require special installation of the wiring \nand equipment, are listed in Table 5703.1.1.\n\nThe exception indicates that use of a solvent \ndistillation unit for the recovery of combustible \nliquids is not considered a Class I, Group D \nlocation. See the commentary to Section \n5705.4for information on solvent distillation \nunits. \n5703.1.3 \nOther applications. The Fire \nofficial is authorized to determine the extent of the \nClass I electrical equipment and wiring location \nwhere a condition is not specifically covered by \nthese requirements or SBC 401.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Section 5703",
        "Table 5703.1.1",
        "Section 603",
        "Section 5705.4",
        "SBC 401",
        "SBC 801",
        "Section 5703.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_1_68011c91",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ There may be situations when the code does \nnot specifically cover the hazardous location \nthat should have Class I electrical equipment \nand wiring. The Fire official has the authority to \nrequire Class I electrical equipment and wiring \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1632\n\nin a location not specifically identified by the \ncode for Division 1 or 2 locations. \n5703.2 Fire protection. Fire protection for the \nstorage, use, dispensing, mixing, handling and on-\nsite transportation of flammable and combustible \nliquids shall be in accordance with this chapter and \napplicable sections of Chapter 9.\n\n❖ The requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of fire. \n5703.2.1 \nPortable fire extinguishers and \nhose lines. Portable fire extinguishers shall be \nprovided in accordance with Section 906. Hose lines \nshall be provided in accordance with Section 905.\n\n❖ Portable fire extinguishers and hose lines are \nto \nbe \ninstalled \nwhere \nflammable \nand \ncombustible liquids are stored, used or \ndispensed. These fire protection devices, \noperated by trained personnel, are to handle \nsmall emergencies. They are not an alternative \nto fire protection systems mandated by this \nsection, Chapter 9 of the code or SBC 201. \n5703.3 Site assessment. In the event of a spill, leak \nor discharge from a tank system, a site assessment \nshall be completed by the owner or operator of such \ntank system if the Fire official determines that a \npotential fire or explosion hazard exists. Such site \nassessments shall be conducted to ascertain \npotential fire hazards and shall be completed and \nsubmitted to the fire department  within a time \nperiod established by the Fire official, not to exceed \n60 days.\n\n❖ Site assessment is to ensure that a spill, leak \nor discharge of flammable or combustible liquid \nis investigated and corrective action is taken. \nThe corrective action may involve only cleaning \nthe area and covering the cause of the problem \nduring personnel safety meetings or it may \nrequire a revision to the equipment or operation \nprocedures. The Fire official is to establish the \ndeadline for completion of the site assessment. \nThe maximum time for completing a site \nassessment is 60 days. The corrective actions \nmay take longer than the time to complete the \nsite assessment. \n5703.4 Spill \ncontrol \nand \nsecondary \ncontainment. Where the maximum allowable \nquantity per control area is exceeded, and where \nrequired by Section 5004.2, rooms, buildings or \nareas used for storage, dispensing, use, mixing or \nhandling of Class I, II and IIIA liquids shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2.\n\n❖ Where the maximum allowable quantity per \ncontrol area (MAQ) of flammable or Class II or \nIIIA combustible liquids is exceeded, spills \nmust be controlled to prevent the spread of \nliquid and vapors. Section 5004.2 discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \nSection \n5004.3 \ndiscusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor. See also Section 5704.3.7.3. \n5703.5 Labeling and signage. The Fire official is \nauthorized to require warning signs for the purpose \nof identifying the hazards of storing or using \nflammable liquids. Signage for identification and \nwarning such as for the inherent hazard of \nflammable liquids or smoking shall be provided in \naccordance with this chapter and Sections 5003.5 \nand 5003.6.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.3",
        "Section 5704.3.7.3",
        "SBC 201",
        "Section 905",
        "Section 906",
        "SBC 801",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_2_585165f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Signs are used to identify the flammable or \ncombustible liquid being stored or used and to \nprovide any warning or information necessary \nfor its storage or use. Section 5003.5 includes \na reference to NFPA 704, which details the \nlocations and construction of the signs. NFPA \n704 uses a diamond with each of its four points \ncolored either red, blue, yellow or white. Each \ndiamond point represents a different hazard. \nFor flammable and combustible liquids, the red \ndiamond point (uppermost point) represents \nflammability. The number in this diamond point \nwill vary from 0 (will not burn) to 4 (rapidly \nburn). \nFor \nflammable \nand \ncombustible \nreferences, numbers 2 to 4 usually represent \nflammable and combustible liquids. These \nsigns are permanent, durable signs that are to \nbe readily visible and are not to be covered or \nremoved. \n5703.5.1 \nStyle. Warning signs shall be of a \ndurable material. Signs warning of the hazard of \nflammable liquids shall have white lettering on a \nred background and shall read: DANGER—\nFLAMMABLE LIQUIDS. Letters shall be not less \nthan 75 mm in height and 12.5 mm in stroke.\n\n❖ The signs used with flammable liquids are to \nread “DANGER–FLAMMABLE LIQUIDS.” The \ncode defines color and size of lettering to \nensure uniformity. \n5703.5.2 \nLocation. Signs shall be posted in \nlocations as required by the Fire official. Piping \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1633\n\ncontaining flammable liquids shall be identified in \naccordance with ASME A13.1.\n\n❖ The location of signs for containers, tanks, \nentrances, and so on is discussed in Section \n5003.5 by referencing NFPA 704. Signage for \npiping containing flammable liquids is covered \nunder ASME A13.1. The signage is in English \ntext and requires arrows to indicate flow \ndirection. \n5703.5.3 \nWarning \nlabels. \nIndividual \ncontainers, packages and cartons shall be identified, \nmarked, labeled and placarded in accordance with \ngovernmental regulations and applicable laws.\n\n❖ The warning labels on individual containers, \npackages and cartons may be different than \nwhat is required under NFPA 704.  \n5703.5.4 \nIdentification. Color coding or \nother approved identification means shall be \nprovided on each loading and unloading riser for \nflammable or combustible liquids to identify the \ncontents of the tank served by the riser.\n\n❖ More than one flammable or combustible liquid \nmay be present at a facility in addition to other \nliquids. The loading and unloading risers are to \nbe color coded or identified by other approved \nidentification means to ensure that operators \nknow which material is being used. If color \ncoding is not used, the Fire official is to approve \nany other identification means. \n5703.6 Piping systems. Piping systems, and their \ncomponent parts, for flammable and combustible \nliquids shall be in accordance with Sections \n5703.6.1 through 5703.6.11.\n\n❖ Piping must be designed to provide protection \nagainst overpressure or other conditions that \ncould create leaks at joints or rupture the pipes. \n5703.6.1 \nNonapplicability. The provisions \nof Section 5703.6 shall not apply to gas or oil well \ninstallations; piping that is integral to stationary or \nportable engines, including aircraft, watercraft and \nmotor vehicles; and piping in connection with \nboilers and pressure vessels regulated by SBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 826,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6",
        "SBC 501",
        "SBC 801",
        "Section 5003.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_3_00972aa7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Piping of some applications of flammable and \ncombustible liquids is addressed under other \ncode \ndocuments \nor \nother \nlaws. \nOther \ngovernmental \nagencies \nhave \nlaws \nand \nauthority to regulate the piping for oil and gas \nwells. Stationary and portable engines are \nmanufactured under other standards that are \nenforced by other governmental agencies. \nBecause the piping associated with heating \nequipment (fuel oil and pressure systems) is \naddressed by SBC 501, those requirements \nare not repeated. \n5703.6.2 \nDesign and fabrication of piping \nsystems \nand \ncomponents. \nPiping \nsystem \ncomponents shall be designed and fabricated in \naccordance with the applicable standard listed in \nTable 5703.6.2 and Chapter 27 of NFPA 30, except \nas modified by Section 5703.6.2.1.\n\n❖ Rather than include lengthy requirements for \npiping systems in the body of the code, this \nsection provides correlation with Chapter 27 of \nNFPA 30, which references the ASME B31 \nseries of piping standards, not all of which are \nsuitable or necessary for flammable or \ncombustible liquid piping. By including a table \nlisting the four specific standards within ASME \nB31 that are applicable for flammable liquid \npiping, the code is made more user friendly. It \nis left to the code user to select the correct \nstandard to apply. \n5703.6.2.1 \nSpecial materials. Low-melting-\npoint materials (such as aluminum, copper or \nbrass), materials that soften on fire exposure (such \nas nonmetallic materials) and nonductile material \n(such as cast iron) shall be acceptable for use \nunderground in accordance with the applicable \nstandard listed in Table 5703.6.2. Where such \nmaterials are used outdoors in above-ground piping \nsystems or within buildings, they shall be in \naccordance with the applicable standard listed in \nTable 5703.6.2 and one of the following: \n1. Suitably protected against fire exposure. \n2. Located where leakage from failure would \nnot unduly expose people or structures. \n3. Located where leakage can be readily \ncontrolled \nby \noperation \nof \naccessible \nremotely located valves. \nIn all cases, nonmetallic piping shall be used in \naccordance with Section 27.4.6 of NFPA 30.\n\n❖ Piping that may fail under fire exposure as a \nresult of heat reducing its material strength is \nlimited to specific installations and locations. \nPipes that have “low melting points” can fail by \nsagging when exposed to fire. Sagging can \ncause a joint to separate or the pipes to burst if \npiping is under pressure. These failures would \nresult in the flammable and combustible liquids \nbeing exposed to the fire and air. The \nlimitations on the use of these piping materials \nreduces their exposure to a fire, or where a \nfailure occurs, does not increase the potential \ndanger. This kind of piping can also be used \nwhere the piping system can be isolated in an \nemergency. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1634\n\n5703.6.3 \nTesting. \nUnless \ntested \nin \naccordance with the applicable section of ASME \nB31.9, piping, before being covered, enclosed or \nplaced in use, shall be hydrostatically tested to 150 \npercent of the maximum anticipated pressure of the \nsystem, or pneumatically tested to 110 percent of \nthe maximum anticipated pressure of the system, \nbut not less than 34.5 kPa at the highest point of the \nsystem. This test shall be maintained for a sufficient \ntime period to complete visual inspection of joints \nand connections. For not less than 10 minutes, there \nshall be no leakage or permanent distortion. Care \nshall be exercised to ensure that these pressures are \nnot applied to vented storage tanks. Such storage \ntanks shall be tested independently from the piping.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.2.1",
        "Table 5703.6.2",
        "Section 27.4.6",
        "SBC 501",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_4_6a7850cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Piping must be tested to a minimum pressure \nof 34.5 kPa or to a pressure greater than the \nanticipated pressure of the system. The pipe \njoints and connections are to be visually \ninspected. The test pressure is to be \nmaintained for a minimum of 10 minutes, but \nnot less than the time required for a visual \ninspection. \n5703.6.3.1 \nExisting piping. Existing piping \nshall be tested in accordance with this section where \nthe Fire official has reasonable cause to believe that \na leak exists. Piping that could contain flammable \nor combustible liquids shall not be tested \npneumatically. Such tests shall be at the expense of \nthe owner or operator. \nException: Vapor-recovery piping is allowed to be \ntested using an inert gas.\n\n❖ The Fire official may require testing of existing \npiping. Existing piping is to be tested to the \nsame criteria as new piping, except that piping \ncontaining flammable or combustible liquids is \nnot \nto \nbe \npneumatically \ntested. \nThe \nintroduction of air into these pipes can create a \nvapor and air mixture that reaches the \nflammable range.\n\nThe exception allows pneumatic testing of a \nvapor recovery system with an inert gas (such \nas nitrogen, carbon dioxide, etc.). Because \nvapor-recovery systems are designed to \nremove the flammable or combustible vapors \nand recycle the liquid, these vapors could be \nremoved from the piping during the recovery \nprocess; however, the inert gas is still required \nto prevent the vapor and air mixture from \nreaching the flammable range before or during \nthe recovery process. \n5703.6.4 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect piping, valves or fittings subject to vehicular \ndamage in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. \nSection 312states that the specifications for \nguard posts or the design forces required for an \napproved barrier should comply with the code. \n5703.6.5 \nProtection \nfrom \nexternal \ncorrosion and galvanic action. Where subject to \nexternal corrosion, piping, related fluid-handling \ncomponents and supports for both underground and \nabove-ground applications shall be fabricated from \nnoncorrosive materials, and coated or provided with \ncorrosion protection. Dissimilar metallic parts that \npromote galvanic action shall not be joined.\n\n❖ Deterioration of piping and components can \ncause leaks and spillage of flammable and \ncombustible \nliquids. \nUsing \nuncorrodible \nmaterials, \nprotective \ncoatings, \ngalvanic \nprotection or a combination of these methods \ncan protect the piping and components. \nDissimilar metals are prohibited because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode while \nthe other metal is protected from corrosion. \nSee \nSection \n5704.2.7.9 \nfor \ncorrosion \nprotection for tanks. \n5703.6.6 \nValves. \nPiping \nsystems \nshall \ncontain a sufficient number of manual control \nvalves and check valves to operate the system \nproperly and to protect the plant under both normal \nand emergency conditions. Piping systems in \nconnection with pumps shall contain a sufficient \nnumber of such valves to control properly the flow \nof liquids in normal operation and in the event of \nphysical damage or fire exposure.\n\n❖ Valves are essential to proper operation. \nCheck \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. Other valves are used to isolate piping \nsections and equipment for maintenance. \nValves are also used to stop the flow of \nflammable and combustible liquids. \n5703.6.6.1 \nBackflow \nprotections. \nConnections to pipelines or piping by which \nequipment (such as tank cars, tank vehicles or \nmarine vessels) discharges liquids into storage \ntanks shall be provided with check valves or block \nvalves for automatic protection against backflow \nwhere the piping arrangement is such that backflow \nfrom the system is possible. Where loading and \nunloading is done through a common pipe system, \na check valve is not required. However, a block \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1635\n\nvalve, located in an area where it is provided with \nready access or remotely operable, shall be \nprovided.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5704.2.7.9",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_5_6e4c7e45",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Check \nvalves prevent the backflow \nor \nsiphonage of flammable and combustible \nliquids. A check valve cannot be used for a \ncommon pipe used to both load and unload \nflammable and combustible liquids because \ncheck valves are designed to allow flow in only \none direction. This type of valve would prohibit \na common pipe for both loading and unloading. \nA block valve is to be used for common pipe. \nThe block valve control mechanism must be \nprovided with ready access or remotely \noperable in the event that the valve is needed \nto stop a spill or accidental discharge. \n5703.6.6.2 \nManual \ndrainage. \nManual \ndrainage-control valves shall be located at approved \nlocations remote from the tanks, diked area, \ndrainage system and impounding basin to ensure \ntheir operation in a fire condition.\n\n❖ In case of a fire, it may be necessary to drain \nthe piping system. This is to be accomplished \nby a manual drainage-control valve. The \nnumber of manual drainage-control valves will \ndepend on the facility. The manual drainage-\ncontrol valves are to be located to isolate \nsections of the piping and equipment for \nmaintenance, repair, replacement and control \nof flammable and combustible liquids during an \nemergency. \n5703.6.7 \nConnections. Above-ground tanks \nwith connections located below normal liquid level \nshall be provided with internal or external isolation \nvalves located as close as practical to the shell of the \ntank. \nExcept \nfor \nliquids \nwhose \nchemical \ncharacteristics are incompatible with steel, such \nvalves, where external, and their connections to the \ntank shall be of steel.\n\n❖ The isolation valve is located as near as \npractical to above-ground tanks to control the \nflow of flammable and combustible liquids. This \nlocation is to reduce the quantity of flammable \nand \ncombustible \nliquids \nthat \nmay \nbe \ndischarged during an emergency. The loss of a \nportion of the piping system between an \naboveground tank and the isolation valve may \nallow the discharge of the flammable and \ncombustible liquids under gravity flow.\n\nThe isolation valve is to be of steel unless the \nflammable and combustible liquids are not \ncompatible with steel. Other valve materials \nmay be damaged and fail under the heat from \na fire. If the isolation valve fails, the flammable \nand combustible liquids may be discharged \nunder gravity flow and increase the fire \npotential. \n5703.6.8 \nPiping supports. Piping systems \nshall be substantially supported and protected \nagainst physical damage and excessive stresses \narising from settlement, vibration, expansion, \ncontraction or exposure to fire. The supports shall \nbe protected against exposure to fire by one of the \nfollowing: \n1. Draining liquid away from the piping system \nat a minimum slope of not less than 1 percent. \n2. Providing protection with a fire-resistance \nrating of not less than 2 hours. \n3. Other approved methods.\n\n❖ Pipe supports are necessary to reduce stress \non the pipe from both external and internal \nsources. Personnel are an external source of \npotential damage to piping, as is unattached \nequipment hitting the piping system. The pipe \nsupports are to absorb these impact loads to \nprotect the pipe from excess deflection.\n\nInternal forces are caused by the positive and \nnegative pressures created by the operation of \npumps and valves. Pumping of flammable and \ncombustible liquids will generate positive \npressure in the pipe. This pressure, combined \nwith any pressure required to support the dead \nweight of the piping system and flammable and \ncombustible liquids in the piping system, can \ncause the pipe wall to rupture.\n\nThe pumping action and the operation of the \nvalve can cause shock waves to travel through \nthe flammable and combustible liquids in a \npipe, which can create internal pressures \nseveral times larger than normal operating \npressures. One type of shock wave is caused \nby the fast opening and closing of a valve. This \npressure wave can place high internal \npressures on the piping system.\n\nThis section lists three methods of protecting \npipe supports from a fire: \n1. \nThe piping is required to have a minimum \nslope of 1 percent to allow for drainage. \nThe viscosity of the flammable and \ncombustible liquids may mandate a \ngreater drainage slope. \n2. \nThe pipe supports must support the piping \nin a fire for a minimum of 2 hours based \non ASTM E119 test criteria. This fire \nprotection of the supports is to keep any \nflammable and combustible liquids in the \npipe from adding to an existing fire. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_6_afa39808",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1636\n\n3. \nThe code always recognizes that there \nmay be other methods available for \naccomplishing the intent. The Fire official \nhas the responsibility to review these \nalternative methods and the authority to \napprove an alternative method, but only if \nit has been demonstrated or documented \nto comply with the intent of the code \nrequirement. \n5703.6.9 \nFlexible joints. Flexible joints \nshall be listed and approved and shall be installed \non underground liquid, vapor and vent piping at all \nof the following locations: \n1. Where piping connects to underground tanks. \n2. Where piping ends at pump islands and vent \nrisers. \n3. At points where differential movement in the \npiping can occur.\n\n❖ Flexible joints are necessary to handle \nexpansion and contraction of the piping system \nand \ncontrol \nvibration. \nExpansion \nand \ncontraction of the piping system will create \nstresses in the pipe and pipe joints because of \nthe increase or decrease in pipe length. These \nchanges in pipe length may cause the pipe to \nbuckle, or pull or push a joint apart. The \nvibration of a pipe may cause a fatigue failure. \nFatigue failures result from the reversal of \nstresses in a material. The flexing of the pipe \nwall or pipe joint from a positive pressure to a \nnegative pressure over time will create a \nfatigue failure in the pipe wall. This fatigue can \ncause the pipe or pipe joint to finally break open \nbecause of internal operating pressures or \nexternal loading, such as dead weight or an \nimpact load.\n\nThis section lists three locations where flexible \njoints must be used: \n1. \nPiping connected to an underground tank. \nAn underground tank is unmovable; \ntherefore, the flexible joint connecting the \npiping to the tank must handle the \nexpansion and contraction of the pipe \nsystem. \n2. \nPiping ending at pump islands and vent \nrisers. \nThe \nmechanical \nequipment \nvibrations make it necessary to isolate the \npiping with flexible joints at a pumping \nisland. Equipment vibrations can cause \nfailure of vent risers or joints in vent risers. \nVent risers may vibrate more than other \npiping because there is no liquid in the \npipe to help dampen the vibrations. \n3. \nPoints of differential movement. Any \nlocation where differential settlement may \noccur will need to be isolated by a flexible \njoint. Differential settlement can cause the \npiping to become the support or to have \ninadequate support. Either case can \ncause the pipe to buckle or fail. \n5703.6.9.1 \nFiberglass-reinforced \nplastic \npiping. Fiberglass reinforced plastic (FRP) piping \nis not required to be provided with flexible joints in \nlocations where both of the following conditions are \npresent: \n1. Piping does not exceed 100 mm in diameter. \n2. Piping has a straight run of not less than 1.2 \nm on one side of the connection where such \nconnections result in a change of direction. \nIn lieu of the minimum 1.2 m straight run length, \napproved and listed flexible joints are allowed to be \nused under dispensers and suction pumps, at \nsubmerged pumps and tanks, and where vents \nextend above ground.\n\n❖ Fiberglass-reinforced plastic piping is more \nflexible than metal piping. This flexibility of \nfiberglass-reinforced plastic piping can be used \nto handle expansion and contraction of piping, \nor vibrations that would be handled by a flexible \njoint under a set of conditions of pipe diameter \nand minimum straight section of fiberglass-\nreinforced plastic piping. This section lists two \nconditions that must be met: \n1. \nMaximum \n100 \nmm \nin \ndiameter. \nFiberglass-reinforced \nplastic \npiping \ngreater than 100 mm in diameter can be \ntoo stiff to have the flexibility necessary to \nbe an alternative to a flexible joint. The \ngreater the diameter of the pipe, the \ngreater the stiffness of the pipe. \n2. \nMinimum 1.2 m straight run. Straight runs \nof less than 1.2 m are too stiff to have the \nflexibility necessary to be an alternative to \na flexible joint. The longer a pipe run is, \nthe more the pipe can flex without causing \nstresses that will damage the pipe.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 961,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5703_7_e5f01d5a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ These two conditions are required before \nfiberglass-reinforced plastic piping can be used \nwithout flexible joints. Flexible joints can be \nused with fiberglass-reinforced plastic piping \nwhere there is not sufficient space to meet the \ntwo conditions or where the use of fiberglass-\nreinforced plastic piping is not desired. These \nlocations can use flexible joints. \n5703.6.10 \nPipe joints. Joints shall be liquid \ntight and shall be welded, flanged or threaded \nexcept that listed flexible connectors are allowed in \naccordance with Section 5703.6.9. Threaded or \nflanged joints shall fit tightly by using approved \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5703",
      "section_number": "5703",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 66,
      "token_count": 139,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_0_c2427428",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1637\n\nmethods and materials for the type of joint. Joints \nin piping systems used for Class I liquids shall be \nwelded where located in concealed spaces within \nbuildings. \nNonmetallic joints shall be approved and shall be \ninstalled in accordance with the manufacturer’s \ninstructions. \nPipe joints that are dependent on the friction \ncharacteristics \nor \nresiliency \nof \ncombustible \nmaterials for liquid tightness of piping shall not be \nused in buildings. Piping shall be secured to prevent \ndisengagement at the fitting.\n\n❖ Pipe joints are to be liquid tight. The code \nrecognizes only three types of generic \nmechanical joints as being adequate for pipes \ncarrying flammable and combustible liquids. \nWelded joints, flanged joints and threaded \njoints provide a liquid-tight joint. ANSI B31.3 \ncontains criteria for the welding of piping. This \nreference is not in this chapter, but is cited in \nChapter 50.\n\nFlanged joints are to be made with materials \nthat are compatible with the piping system and \nthe flammable and combustible liquids in the \npipe.\n\nThreaded joints are to be fabricated by \nmethods that ensure a liquid-tight joint by the \nselection of thread pitch and length of the \nthreaded connection. Listed flexible joints are \nto be approved by the Fire official.\n\nPipe joints in a building’s concealed space that \ncarry Class I flammable liquids are limited to \nwelded joints. Because Class I flammable \nliquids \ncan \nbecome \nvapor \nat \nambient \ntemperature, a joint leak in a concealed space \ncould go unnoticed. There could be no liquid \nescaping the concealed space for personnel to \nnotice. A welded joint that has passed the test \nrequirements of Section 5703.6.3would be a \nliquid-tight joint that meets code requirements. \n5703.6.11 \nBends. Pipe and tubing shall be \nbent in accordance with ASME B31.9.\n\n❖ Pipe direction can be changed using either \nfittings or bends. Bends are to be done \naccording to ANSI B31.9. Bending a pipe can \ndamage the pipe. An improper bend may kink \nthe interior portion of the pipe wall and that \ncould cause increased pipe stresses resulting \nfrom the kink restricting flow. An improper bend \ncould stretch the outer portion of the pipe wall. \nThe stretched portion of pipe would have a \nthinner wall thickness. This thinner wall could \ndevelop pinhole leaks or even cause the pipe \nto rupture. \nSECTION 5704 STORAGE \n5704.1 General. The storage of flammable and \ncombustible liquids in containers and tanks shall be \nin accordance with this section and the applicable \nsections of Chapter 50.\n\n❖ This section and Chapter 50 cover the storage \nof flammable and combustible liquids in \ncontainers and tanks. \n5704.2 Tank storage. The provisions of this \nsection shall apply to: \n1. The storage of flammable and combustible \nliquids \nin \nfixed \nabove-ground \nand \nunderground tanks. \n2. The storage of flammable and combustible \nliquids in fixed above-ground tanks inside of \nbuildings. \n3. The storage of flammable and combustible \nliquids in portable tanks whose capacity \nexceeds 2500 L. \n4. The installation of such tanks and portable \ntanks.\n\n❖ The scope of this section is limited to the \nstorage of flammable and combustible liquids \nin above-ground tanks, underground tanks, \nabove-ground tanks in buildings, portable \ntanks exceeding 2500 L and the installation of \nthese tanks. \n5704.2.1 \nChange of tank contents. Tanks \nsubject to change in contents shall be in accordance \nwith Section 5704.2.7. Prior to a change in contents, \nthe Fire official is authorized to require testing of a \ntank. \nTanks that have previously contained Class I liquids \nshall not be loaded with Class II or Class III liquids \nuntil such tanks and all piping, pumps, hoses and \nmeters connected thereto have been completely \ndrained and flushed.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 908,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.3",
        "Section 5704.2.7",
        "Section 5704",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_1_f95803f4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The type of flammable or combustible liquid \nstored in a tank can change. When the type of \nflammable or combustible liquid is changed, \nthe design and construction of the tank are to \ncomply with NFPA 30 for the type of flammable \nor combustible liquid to be stored. A change in \nthe tank contents can affect safety by altering \nthe flash point of the contents through \ncontamination. Accordingly, the Fire official has \nthe authority to require the tank to be tested \nbefore placing the tank in operation with the \nnew type of flammable and combustible liquid.\n\nIf the change of flammable and combustible \nliquid is from a Class I to a Class II or III liquid, \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1638\n\nthe tank and accessory piping and equipment \nare to be drained and cleaned of the Class I \nliquid. The Class I liquid left in the tank and \naccessory piping and equipment can generate \nvapors that could create a hazard not \nassociated with the Class II or III liquid that has \nreplaced the Class I liquid. \n5704.2.2 \nUse of tank vehicles and tank \ncars as storage tanks. Tank cars and tank vehicles \nshall not be used as storage tanks.\n\n❖ Even if the wheels were removed and the tank \nsupported on adequate foundations, the use of \ntank cars or tank vehicles for permanent \nstorage of flammable or combustible liquids is \nprohibited by this section because, in many \ncases, these “tanks” do not comply with the \nrequirements of the referenced standard, \nNFPA 30. Section 5704.2.7requires that tanks \nbe constructed in accordance with Section 21.4 \nof NFPA 30, which, in turn, requires that they be \nconstructed \nin \naccordance \nwith \ngood \nengineering practices. All of the standards \nadopted in NFPA 30 for shop-fabricated and \nfield-erected above-ground storage tanks \nprohibit the use of aluminum as a material of \nconstruction for storage tanks because of its \nlow melting point. In addition, it is quite \npossible, for example, that someone could \nattempt to convert a milk tanker into an above-\nground \nstorage \ntank \nfor \nflammable \nor \ncombustible liquids. Such a tank would not, for \none thing, have an emergency vent, which is \nrequired by Section 5704.2.7.4 of the code. \nNote that this section does not include the \ndemountable intermediate bulk containers \n(IBCs) frequently seen in transport secured on \nflatbed trucks. These portable tanks are \nregulated by Section 5704.3. \n5704.2.3 \nLabeling and signs. Labeling and \nsigns for storage tanks and storage tank areas shall \ncomply with Sections 5704.2.3.1 and 5704.2.3.2.\n\n❖ Above-ground \ntanks, \nunderground \ntanks, \nabove-ground tanks in buildings and portable \ntanks exceeding 2500 L are to be provided with \nwarning and identification signs. \n5704.2.3.1 \nSmoking and open flame. Signs \nshall be posted in storage areas prohibiting open \nflames and smoking. Signs shall comply with \nSection 5703.5.\n\n❖ Warning signs prohibiting smoking and open \nflames are to comply with NFPA 704. \n5704.2.3.2 \nLabel or placard. Tanks more \nthan 380 L in capacity, which are permanently \ninstalled or mounted and used for the storage of \nClass I, II or III liquids, shall bear a label and \nplacard identifying the material therein. Placards \nshall be in accordance with NFPA 704. \nExceptions: \n1. Tanks of 1140 L capacity or less located on \nprivate property and used for heating and \ncooking fuels in single-family dwellings. \n2. Tanks located underground.\n\n❖ In order to provide warning and information on \nthe hazards of their contents, permanently \ninstalled tanks in excess of 380 L capacity used \nto store Class I, II or III liquids are to be labeled \nto identify the flammable or combustible liquid.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.5",
        "Section 21.4",
        "Section 5704.2.7.4",
        "Section 5704.2.7",
        "SBC 801",
        "Section 5704.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_2_dbfabca6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "There are two exceptions to this labeling of \nstorage tanks based on the use of the storage \ntank and its location. First, a 1140 L storage \ntank for use by a single-family dwelling does \nnot need to be labeled. This exception is based \non the tank’s sole use for the storage of heating \nor cooking fuel used by the occupants of the \nsingle-family dwelling. Second, underground \ntanks do not need to be labeled since their \nlocation precludes it. \n5704.2.4 \nSources of ignition. Smoking and \nopen flames are prohibited in storage areas in \naccordance with Section 5003.7. \nException: Areas designated as smoking and hot \nwork areas, and areas where hot work permits have \nbeen issued in accordance with this code.\n\n❖ Smoking and open flames are strictly limited \naround above-ground tanks, underground \ntanks, above-ground tanks in buildings and \nportable tanks exceeding 2500 L. Section \n5003.7 prohibits smoking or open flames within \n7.5 m of outdoor storage of flammable and \ncombustible liquids and indoors where there \nare flammable and combustible liquids or \nwhere vapors from flammable and combustible \nliquids may occur.\n\nThe exception allows the establishment of \ndesignated smoking areas and hot work areas. \nHot work may be done in areas not designated \nas a hot work area when a hot work permit is \nobtained. \n5704.2.5 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911for indoor tanks.\n\n❖ The vapor from flammable and combustible \nliquids can cause an explosion when the vapor-\nair mixture is in an explosive ratio. Explosion \ncontrol is required for a facility storing or using \nClass IA liquids or for a facility that has open \nuse or dispensing of Class IIB liquids. Section \n911requires deflagration venting to direct the \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1639\n\nforce of an explosion out of the structure and \ninto an unoccupied area. This section also \nreferences NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5704.2.6 \nSeparation from incompatible \nmaterials. Storage of flammable and combustible \nliquids shall be separated from incompatible \nmaterials in accordance with Section 5003.9.8. \nGrass, weeds, combustible materials and waste \nClass I, II or IIIA liquids shall not be accumulated \nin an unsafe manner at a storage site.\n\n❖ Materials that could create a fire or explosive \nhazard when in contact with flammable or \ncombustible liquids are to be separated from \nflammable or combustible liquids by either \ndistance or physical barriers.\n\nMaterials that may not be incompatible with \nflammable or combustible liquids but may be \nan ignition source or a fuel source are to be \nremoved. \n5704.2.7 \nDesign, \nfabrication \nand \nconstruction requirements for tanks. The design, \nfabrication and construction of tanks shall comply \nwith NFPA 30. Each tank shall bear a permanent \nnameplate or marking indicating the standard used \nas the basis of design.\n\n❖ Tanks are to be designed according to NFPA \n30 and labeled to indicate the design standard. \n5704.2.7.1 \nMaterials \nused \nin \ntank \nconstruction. \nThe \nmaterials \nused \nin \ntank \nconstruction shall be in accordance with NFPA 30. \nThe materials of construction for tanks and their \nappurtenances shall be compatible with the liquids \nto be stored.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 785,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 911",
        "Section 5003.7",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_3_f7d777a8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The preferred material for tank construction is \nsteel or concrete, materials that have high \nlevels \nof \nresistance \nto \nheat. \nBecause \ncombustible and flammable liquid tanks are \nbeing used to store an ever-increasing number \nof liquids, including gasoline/ethanol blends \nand diesel/biodiesel blends, this section \nrequires that tank construction materials be \ncompatible with the stored liquids. This is \nconsistent with NFPA 30, Section 21.4.1.1. \nPetroleum products containing mixtures that \nare not petroleum based may be incompatible \nwith components in the underground tank. The \nnonpetroleum products could attack liners, \ngaskets, and so on, and the loss of or damage \nto \nthese \ncomponents \nmay \ncause \nthe \nunderground tank or piping system to develop \nleaks. \n5704.2.7.2 \nPressure limitations for tanks. \nTanks shall be designed for the pressures to which \nthey will be subjected in accordance with NFPA 30.\n\n❖ Tanks may be designed for operation under \natmospheric pressure, low pressure or high \npressure. The design criteria for pressure are \nin NFPA 30. \n5704.2.7.3 \nTank vents for normal venting. \nTank vents for normal venting shall be installed and \nmaintained \nin \naccordance \nwith \nSections \n5704.2.7.3.1 through 5704.2.7.3.5.3.\n\n❖ Tanks are vented to maintain the internal tank \npressure within the design operating range. A \nlow pressure can increase the generation of \nvapors while a high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range can have an \nadverse effect on the operation of the system \nas well as the piping and equipment. \n5704.2.7.3.1 \nVent lines. Vent lines from tanks \nshall not be used for purposes other than venting \nunless approved.\n\n❖ Vent lines are to be used only as vents unless \nan additional use is approved by the Fire \nofficial. \n5704.2.7.3.2 \nVent-line flame arresters and \npressure-vacuum vents. Listed or approved flame \narresters or pressure vacuum (PV) vents that remain \nclosed unless venting under pressure or vacuum \nconditions shall be installed in normal vents of \ntanks containing Class IB and IC liquids. \nVent-line flame arresters shall be installed in \naccordance with their listing or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. In-line flame arresters in \npiping systems shall be installed and maintained in \naccordance with their listing or API 2028. Pressure-\nvacuum vents shall be installed in accordance with \nSection 21.4.3 of NFPA 30 or API 2000 and \nmaintained in accordance with Section 21.8.6 of \nNFPA 30 or API 2000. \nException: Where determined by the Fire official \nthat the use of these devices can result in damage to \nthe tank.\n\n❖ The vapors from a vent will mix with air and \nbecome an ignitable mixture. This condition \nrequires that measures be taken to either \nsuppress an ignition source or to disperse the \nignitable mixture with additional air to drop the \nvapor-air mixture below the LFL. Previously, \nthe code required that a flame arrester or \npressure-vacuum (PV) vent be installed in the \nnormal vent of only protected above-ground \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1640\n\ntanks containing flammable or combustible \nliquids, but did not have a similar requirement \nfor other above-ground tanks with a design and \nconstruction that provides significantly less \nprotection than a protected above-ground tank. \nThis section has been revised to be consistent \nwith NFPA 30 in that, regardless of tank type, \na listed flame arrester or PV vent is required \nonly for tanks containing Class IB and IC \nliquids, which are less prone to vaporization \nthan Class IA liquids.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 21.4.3",
        "SBC 801",
        "Section 21.8.6",
        "Section 21.4.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_4_7408977d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Because the primary function of a flame \narrester \nis \nto \nprevent \nthe \nunrestricted \npropagation of flame through flammable gas or \nvapor mixtures, it is not necessary to install a \nflame arrester on tanks containing combustible \nliquids. Additionally, because flame arresters \ncannot prevent detonation or control flame \npropagation \nspeeds \nassociated \nwith \na \ndetonation (flame speeds greater than the \nspeed of sound), flame arresters are not \neffective where installed on tanks containing \nClass IA liquids. This revision establishes a \nrequirement for a tank-vent flame arrester only \nwhere there is a sound technical reason to \nprovide one. The exception allows omitting the \nuse of a PV vent or flame arrester in situations \nwhere the properties of the liquid can cause the \ntank to be damaged by their use. Properties of \nsome \nClass \nIB \nand \nIC \nliquids \n(e.g., \ncrystallization, polymerization, corrosion) can \npresent obstructions in flame arresters that \nmay justify omitting the device.\n\nThis section clarifies that API 2028 addresses \ninline flame arresters for piping systems. An \nend-of-line flame arrester is a flame arrester \nthat is mounted at the end of a pipe (flanged or \nthreaded inlet connection) and vents directly to \nthe atmosphere, whereas an in-line flame \narrester may be mounted upstream of a PV \nrelief vent or may be located upstream of a \nspecified maximum length of vent piping to the \natmosphere. Both in-line and end-of-line flame \narresters are acceptable devices. Not only is \nproper installation of these devices important, \nbut their maintenance is critical. A blocked or \ncorroded flame arrester can render the device \nineffective and lead to catastrophic results. As \nsuch, this section also addresses maintenance \nof flame arresters and PV vents in accordance \nwith NFPA 30 or API 2000. \n5704.2.7.3.3 \nVent pipe outlets. Vent pipe \noutlets for tanks storing Class I, II or IIIA liquids \nshall be located such that the vapors are released at \na safe point outside of buildings and not less than \n3.6 m above the finished ground level. Vapors shall \nbe discharged upward or horizontally away from \nadjacent walls to assist in vapor dispersion. Vent \noutlets shall be located such that flammable vapors \nwill not be trapped by eaves or other obstructions \nand shall be not less than 1.5 m from building \nopenings or lot lines of properties that can be built \non. Vent outlets on atmospheric tanks storing Class \nIIIB liquids are allowed to discharge inside a \nbuilding where the vent is a normally closed vent. \nException: Vent pipe outlets on tanks storing Class \nIIIB liquid inside buildings and connected to fuel-\nburning equipment shall be located such that the \nvapors are released to a safe location outside of \nbuildings.\n\n❖ Vent pipes must be terminated to direct vapors \naway from the building. Vapors from flammable \nliquids are normally heavier than air so that the \nvapor will settle to lower levels. The termination \nof a vent pipe a minimum of 3.6 m above grade \nwill provide space for the vapors to disperse to \nbelow the LFL. This high termination elevation \nalso reduces the potential for the termination \nbeing close to gradelevel ignition sources. \nBecause flammable liquid vapors are heavier \nthan air, attention needs to be placed on the \nbuilding design near the termination. Building \ndesign and features that may allow the \nflammable liquid vapors to reenter the building \nor to collect on the building are to be \neliminated. Because Class IIIB liquids have a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for atmospheric tanks containing \nthese combustible liquids may terminate inside \nthe building, if the vent is normally closed.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 849,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_5_cce1edf6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Because of the increasing use of alternative \nfuels derived from biological mass, the \nrequirements for above-ground storage tanks \nlocated inside of buildings and that are \nconnected to fuel-burning equipment have \nbeen modified to address the use of biodiesel \nblends. Even though this section allows tanks \nstoring Class IIIB liquids to discharge their \nvents inside the building, the exception applies \nto \ntanks \nproviding \nfuel \nto \nfuel-burning \nequipment and recognizes that a facility could \ndiscover after installation that the fuel-burning \nequipment either isn’t working as efficiently as \ndesired with the Class IIIB liquid biofuel, or the \nbiofuel becomes unavailable or more costly \nthan traditional diesel fuel. Under such \ncircumstances, the facility may elect to switch \nto a higher-hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere the quantity of Class II liquid fuel could \nfar exceed the code-allowed quantity. Such \nquantities of Class II diesel fuel in excess of \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1641\n\nthat allowed inside of buildings in steel above-\nground \ntanks \nwould \notherwise \nrequire \nproviding a Group H occupancy or a protected \nabove-ground \ntank. \nAccordingly, \ntanks \nconnected to and supplying fuel to fuel-burning \nequipment must be vented to an approved \nlocation outside the building.\n\nThe exception does not specify a minimum \ntermination height for the vent opening nor a \nminimum separation distance from property \nlines or building eaves. Instead, the terminus of \nthe normal vent is required to be at a safe \nlocation outside of buildings. Given that \nbiodiesel and many biodiesel blends are \nclassified as Class IIIA or IIIB liquids, it will be \ndifficult to ignite the vapors exhausted through \nthe normal vent opening from a storage tank \ninside of a building. The exception will provide \nflexibility to the design professional and Fire \nofficial in the placement of the termination point \nfor a normal vent discharging Class IIIB liquid \nvapors. \n5704.2.7.3.4 \nInstallation of vent piping. Vent \npiping shall be designed, sized, constructed and \ninstalled in accordance with Section 5703.6. Vent \npipes shall be installed such that they will drain \ntoward the tank without sags or traps in which \nliquid can collect. Vent pipes shall be installed in \nsuch a manner so as not to be subject to physical \ndamage or vibration.\n\n❖ Section 5703.6 covers the design, installation, \ntesting and protection of vent pipes. Vent pipes \nare to drain to the tank and not accumulate \ncondensation in the vent pipe. \n5704.2.7.3.5 \nManifolding. Tank vent piping \nshall not be manifolded unless required for special \npurposes \nsuch \nas \nvapor \nrecovery, \nvapor \nconservation or air pollution control.\n\n❖ The combining of vent pipes into a manifold is \nnot permitted as a function for venting unless it \nis required for the purposes stated in this \nsection. Manifolding of several vents can cause \npressure \nproblems \nduring \ntank-filling \noperations or in case of a fire in or near the \ntanks. \nWhen \nvapor \nrecovery, \nvapor \nconservation or pollution control is necessary, \nthe vents can be manifolded so that the same \nequipment can be used for multiple vents. \n5704.2.7.3.5.1 Above-ground tanks. For above-\nground tanks, manifolded vent pipes shall be \nadequately sized to prevent system pressure limits \nfrom being exceeded where manifolded tanks are \nsubject to the same fire exposure.\n\n❖ Manifolding of above-ground tanks requires the \nmanifold to be designed to handle the \nadditional pressure generated by the heating of \nthe flammable or combustible liquid. This \nadditional pressure could cause pressure to \nbuild up in other tanks or in the piping system. \nThis additional pressure could create leaks or \nfailure of other tanks or piping. \n5704.2.7.3.5.2 Underground \ntanks. \nFor \nunderground tanks, manifolded vent pipes shall be \nsized to prevent system pressure limits from being \nexceeded when manifolded tanks are filled \nsimultaneously.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 105.5.18",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_6_e9b0ff15",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Manifolding \nof \nunderground \ntanks \nmust \nconsider the buildup of pressure when the \nunderground tanks are filled simultaneously. \nThe introduction of flammable or combustible \nliquids into several tanks at the same time will \nrequire the vent system to release the vapor in \nthe tank being displaced by the flammable or \ncombustible liquids. This displaced vapor could \nexceed the capacity of the vent, causing a \nbuildup of pressure. \n5704.2.7.3.5.3 Tanks storing Class I liquids. \nVent piping for tanks storing Class I liquids shall \nnot be manifolded with vent piping for tanks storing \nClass II and III liquids unless positive means are \nprovided to prevent the vapors from Class I liquids \nfrom entering tanks storing Class II and III liquids, \nto prevent contamination and possible change in \nclassification of less volatile liquid.\n\n❖ Vapor from a Class I liquid is not to be vented \nwith Class II or III liquid vapors unless a \npositive means is provided to prevent the Class \nI vapors from entering tanks storing Class II or \nIII liquids. The flash point of the Class I liquid \nvapor may affect the flash point of the vapors \nin the tanks storing the Class II or III liquids. \n5704.2.7.4 \nEmergency venting. Stationary, \nabove-ground tanks shall be equipped with \nadditional venting that will relieve excessive \ninternal pressure caused by exposure to fires. \nEmergency vents for Class I, II and IIIA liquids \nshall not discharge inside buildings. The venting \nshall be installed and maintained in accordance with \nSection 22.7 of NFPA 30. \nExceptions: \n1. Tanks larger than 45420 L in capacity storing \nClass IIIB liquids that are not within the \ndiked area or the drainage path of Class I or \nII liquids do not require emergency relief \nventing. \n2. Emergency vents on protected above-ground \ntanks complying with UL 2085 containing \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1642\n\nClass II or IIIA liquids are allowed to \ndischarge inside the building.\n\n❖ Exposure to an external fire would heat a \nstationary above-ground tank, generating a \ngreater volume of flammable or combustible \nliquid vapors in the tank. The increased \npressure could damage the tank or piping \nsystem, so these tanks are equipped with \nemergency vents to relieve this additional \npressure. To mitigate the hazard that would be \ncreated by an indoor tank releasing flammable \nor combustible liquid vapors into a building that \nis already involved in a fire, emergency vents \nfor Class I, II and IIIA liquid tanks are required \nto discharge outside the building.\n\nRecognizing the reduced hazard of Class IIIB \nliquids, Exception 1 provides that stationary \nabove-ground tanks storing more than 45420 L \nof Class IIIB liquids do not need emergency \nventing if the tank is not in the same \ncontainment area or drainage path as tanks \nwith Class I or II liquids. The high boiling point \nof Class IIIB liquids and the high volume \nprovide a degree of safety before the buildup of \ninternal pressure. With the tank safety features, \nthe volume of Class IIIB liquid and having the \ntank located so that it does not affect tanks \nstoring Class I or II liquids, emergency venting \nis not required.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
