      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 726,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 22.7",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_7_3e0e9ba9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Exception 2 recognizes the higher level of \nprotection afforded by a UL 2085-protected \nabove-ground tank storing Class II or IIIA liquid \nby allowing the emergency vent to discharge \ninside the building. This is made possible by \nthe fact that UL 2085 tanks are designed and \nconstructed to withstand a 2-hour pool fire test \nof 1100°C during which no single point \ntemperature may exceed 204°C and the \naverage temperature rise throughout the \ninternal tank can be no greater than 127°C. \nGiven \nthe \nstringent \nUL \n2085 \ntesting \nrequirements, activation of the emergency vent \nis likely only under extreme fire conditions over \nan extended period of time. Further, NFPA 30 \nrequires that emergency vents placed on vent \npipes that extend beyond 300 mm from the tank \nbe reengineered to account for the potential \nback pressure and ensure activation at the \nappropriate pressure. It is not unusual to see \nvent lines extending 9 or 12 m or more through \na building in order to achieve the exterior \ndischarge. Allowing the emergency vent to \ndischarge inside eliminates the need to \nreengineer the venting and ensures proper \nsizing and activation of the emergency vent. \n5704.2.7.5 \nTank openings other than vents. \nTank openings for other than vents shall comply \nwith Sections 5704.2.7.5.1 through 5704.2.7.5.8.\n\n❖ Tanks will have openings other than a vent \nopening. It will be necessary to have openings \nfor the transfer of flammable and combustible \nliquids to monitor the contents, sampling, and \nso on. These openings will need to be \ncontrolled to avoid the escape of vapors of \nflammable and combustible liquids or the \nentrance of air. \n5704.2.7.5.1 \nConnections below liquid level. \nConnections for tank openings below the liquid \nlevel shall be liquid tight.\n\n❖ Connections \nbelow \nthe liquid \nlevel \nfor \nflammable and combustible liquids are to be \nliquid tight. A connection that is not liquid tight \nmay allow the flammable or combustible liquid \nto leak from the connection. The leakage could \ncause a vapor-air mixture that is between the \nlower flammable limit and the upper flammable \nlimit. \n5704.2.7.5.2 \nFilling, emptying and vapor \nrecovery connections. Filling, emptying and vapor \nrecovery connections to tanks containing Class I, II \nor IIIA liquids shall be located outside of buildings \nin accordance with Section 5704.2.7.5.6 at a \nlocation free from sources of ignition and not less \nthan 1.5 m away from building openings or lot lines \nof property that can be built upon. Such openings \nshall be properly identified and provided with a \nliquid-tight cap that shall be closed when not in use. \nFilling and emptying connections to indoor tanks \ncontaining Class IIIB liquids and connected to fuel-\nburning equipment shall be located at a finished \nground level location outside of buildings. Such \nopenings shall be provided with a liquid-tight cap \nthat shall be closed when not in use. A sign in \naccordance with Section 5003.6 that displays the \nfollowing warning shall be permanently attached at \nthe filling location: \nTRANSFERRING FUEL OTHER THAN  \nCLASS IIIB COMBUSTIBLE LIQUID TO  \nTHIS TANK CONNECTION IS A VIOLATION  \nOF THE FIRE CODE AND IS STRICTLY \nPROHIBITED\n\n❖ In order to eliminate the hazards associated \nwith inside connections, tanks for Class I, II and \nIIIA liquids are to have openings for filling, \nemptying and vapor recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nSection 5704.2.7.5.6. The flash point of the \nliquids creates a hazard that is not acceptable \ninside \na \nbuilding \nwhere \nvapors \ncould \naccumulate and find their way to an ignition \nsource. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1643",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 904,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.5.6",
        "SBC 801",
        "Section 5003.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_8_cc66a6c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The English-language sign complying with \nSection 5003.6 required by this section is to \nwarn delivery drivers that liquids other than \nClass IIIB liquids are not to be delivered to the \nsubject fill pipe. Since some tanks storing Class \nIIIB liquid biodiesel fuels are allowed to vent \ninside the building in accordance with Section \n5704.2.7.3.3, this is intended to prevent the \ninadvertent delivery of higher hazard (i.e., \nlower flash point) liquids to the tank with the \ncorresponding discharge of vapors inside the \nbuilding \n(see \ncommentary, \nSection \n5704.2.7.3.3). \n5704.2.7.5.3 \nPiping, connections and fittings. \nPiping, \nconnections, \nfittings \nand \nother \nappurtenances shall be installed in accordance with \nSection 5703.6.\n\n❖ Section 5703.6 covers the design, installation, \ntesting and protection of vent pipes. \n5704.2.7.5.4 \nManual gauging. Openings for \nmanual gauging, if independent of the fill pipe, shall \nbe provided with a liquid-tight cap or cover. Covers \nshall be kept closed when not gauging. If inside a \nbuilding, such openings shall be protected against \nliquid overflow and possible vapor release by \nmeans of a spring-loaded check valve or other \napproved device.\n\n❖ A manual gauge opening that has a liquid-tight \ncap and protection against overfill and vapor \nrelease is acceptable in tanks located inside a \nbuilding. The manual gauge opening is \npermitted if it meets the safety requirements to \nprevent spillage, leakage and vapor release \nand has the operation feature that the opening \nhas to be closed except when used to check \nthe contents of the tank. \n5704.2.7.5.5 \nFill pipes and discharge lines. For \ntop-loaded tanks, a metallic fill pipe shall be \ndesigned and installed to minimize the generation \nof static electricity by terminating the pipe within \n150 mm of the bottom of the tank, and it shall be \ninstalled in a manner that avoids excessive \nvibration.\n\n❖ The filling of a tank with flammable or \ncombustible \nliquids \ncan \ngenerate \nstatic \nelectricity. To reduce the generation of static \nelectricity for a top-loaded tank, the fill pipe is \nto be metallic and extend to within 150 mm of \nthe tank bottom. \n5704.2.7.5.5.1 Class I liquids. For Class I liquids \nother than crude oil, gasoline and asphalt, the fill \npipe shall be designed and installed in a manner that \nwill minimize the possibility of generating static \nelectricity by terminating within 150 mm of the \nbottom of the tank.\n\n❖ Class I liquids other than crude oil, gasoline \nand asphalt are to comply with Section \n5704.2.7.5.5. This section provides the criteria \nfor avoiding static electricity by limiting the \nlocation of the termination of the fill pipe. \n5704.2.7.5.5.2 Underground \ntanks. \nFor \nunderground tanks, fill pipe and discharge lines \nshall enter only through the top. Fill lines shall be \nsloped toward the tank. Underground tanks for \nClass I liquids having a capacity greater than 3785 \nL shall be equipped with a tight fill device for \nconnecting the fill hose to the tank.\n\n❖ Underground tanks are to have the fill pipe and \ndischarge pipe through the top. These fill and \ndischarge pipes are to slope to the top to \nprevent the accumulation of flammable and \ncombustible liquid. The tight fill device for tanks \nhaving a capacity of 3785 L of Class I liquid is \nto ensure a liquid-tight mechanical connection \nof the fill hose to the tank. This connection will \nreduce the potential for spills or leakage and \nthe mixing of Class I vapors with air. \n5704.2.7.5.6 \nLocation of connections that are \nmade or broken. Filling, withdrawal and vapor-\nrecovery connections for Class I, II and IIIA liquids \nthat are made and broken shall be located outside of \nbuildings, not more than 1.5 m above the finished \nground level, in an approved location in close \nproximity to the parked delivery vehicle. Such \nlocation shall be away from sources of ignition and \nnot less than 1.5 m away from building openings. \nSuch connections shall be closed and liquid tight \nwhen not in use and shall be properly identified.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 976,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6",
        "Section 5704.2.7.5.5",
        "Section 5003.6",
        "Section 5704.2.7.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_9_974f3741",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The low flash point of liquids creates a hazard \nthat is not acceptable inside of a building where \nvapors could accumulate. In order to eliminate \nthe hazards associated with inside connections \nthat are made or broken, tanks for Class I, II \nand IIIA liquids are to have their filling, \nemptying and vapor-recovery connections \noutside of the building and away from property \nlines and ignition sources in accordance with \nthis section. The flash point of the liquids \ncreates a hazard that is not acceptable inside \na building where vapors could accumulate and \nfind their way to an ignition source.\n\nThis section also requires that the tank-fill \nconnection location is required to be at ground \nlevel where the fuel delivery truck driver has \ndirect access to it.\n\nThis is to prevent designs that propose to hoist \nfuel delivery truck hose lines up the exterior of \nthe building to rooftops and other building levels \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1644\n\nabove the finished ground level (see also \ncommentary, Section 5704.2.7.5.2). \n5704.2.7.5.7 \nProtection against vapor release. \nTank openings provided for purposes of vapor \nrecovery shall be protected against possible vapor \nrelease by means of a springloaded check valve or \ndry-break connections, or other approved device, \nunless the opening is a pipe connected to a vapor \nprocessing \nsystem. \nOpenings \ndesigned \nfor \ncombined fill and vapor recovery shall also be \nprotected against vapor release unless connection of \nthe liquid delivery line to the fill pipe \nsimultaneously connects the vapor recovery line. \nConnections shall be vapor tight.\n\n❖ Connections are to be vapor tight to prevent the \nrelease \nof \nvapor \nfrom \nflammable \nor \ncombustible liquids into the area surrounding \nthe tank. The release of vapor from flammable \nor combustible liquids could create a vapor-air \nmixture that exceeds the LFL. The code does \npermit connections that are not vapor tight if the \nconnection is part of the vapor-recovery \nsystem. This exception is permitted because \nthe vapor-recovery system should be operating \nat a pressure lower than atmospheric pressure. \nThis lower pressure should prevent vapor from \nescaping the vapor-recovery system. \n5704.2.7.5.8 \nOverfill prevention. An approved \nmeans or method in accordance with Section \n5704.2.9.7.6 shall be provided to prevent the \noverfill of all Class I, II and IIIA liquid storage \ntanks. Storage tanks in refineries, bulk plants or \nterminals regulated by Section 5706.4 or 5706.7 \nshall have overfill protection in accordance with \nAPI 2350. \nAn approved means or method in accordance with \nSection 5704.2.9.7.6 shall be provided to prevent \nthe overfilling of Class IIIB liquid storage tanks \nconnected to fuel-burning equipment inside \nbuildings. \nException: Outside above-ground tanks with a \ncapacity of 5000 L or less.\n\n❖ Overfill protection is important for flammable \nand combustible liquids but not necessary on \nsmall tanks.\n\nAPI 2350 includes recommended practices on \nprevention of overfills of above-ground tanks of \ngreater than 5000 L storing Class I and II liquids \nassociated with marketing, refining, pipeline \nand similar facilities (see commentary, Section \n5704.2.9.7.5).",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 748,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.9.7.5",
        "Section 5704.2.9.7.6",
        "Section 5704.2.7.5.2",
        "SBC 801",
        "Section 5706.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_10_3d958aa7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Even though this section does not otherwise \nrequire overfill protection on tanks storing \nClass IIIB liquids, it recognizes one of the major \nconcerns about Class IIIB liquid biodiesel tanks \nconnected to fuel-burning equipment. That \nconcern is that a facility could discover after \ninstallation that the fuel-burning equipment \neither isn’t working as efficiently as desired with \nthe Class IIIB liquid biofuel, or the biofuel \nbecomes unavailable or more costly than \ntraditional \ndiesel \nfuel. \nUnder \nsuch \ncircumstances, the facility may elect to switch \nto a higher hazard fuel such as Class II diesel \nfuel without a permit as required by Section \n105.5.18(8) or other notification to the \njurisdiction. The result of such a switch could \nbe a significantly noncompliant tank system \nwhere now a Class II liquid fuel storage tank \nexists where none did before and is without the \nsafeguard of overfill protection. The lower flash \npoint of the Class II liquid creates an overfill \nhazard potential that is not acceptable inside a \nbuilding where vapors could accumulate and \nfind their way to an ignition source. \n5704.2.7.6 \nRepair, \nalteration \nor \nreconstruction of tanks and piping. The repair, \nalteration or reconstruction, including welding, \ncutting and hot tapping of storage tanks and piping \nthat have been placed in service, shall be in \naccordance with NFPA 30. Hot work, as defined in \nSection 202, on such tanks shall be conducted in \naccordance with Section 3510.\n\n❖ Tanks \nand \npiping \nfor \nflammable \nand \ncombustible liquids can be repaired, altered or \nreconstructed under the criteria of NFPA 30 \nand in accordance with Section 3510. \n5704.2.7.7 \nDesign of supports. The design of \nthe supporting structure for tanks shall be in \naccordance with SBC 201 and NFPA 30.\n\n❖ Footings, foundations and structural supports \nfor tanks must comply with SBC 201 and NFPA \n30. \n5704.2.7.8 \nLocations subject to flooding. \nWhere a tank is located in an area where it is subject \nto buoyancy because of a rise in the water table, \nflooding or accumulation of water from fire \nsuppression operations, uplift protection shall be \nprovided in accordance with Sections 22.14 and \n23.14 of NFPA 30.\n\n❖ The tank, with its content of flammable or \ncombustible liquid, may weigh less than an \nequivalent volume of water. If this occurs and \nthe tank is subjected to flooding, the tank will \nfloat. This will place stresses on piping systems \nthat could fail, causing the flammable or \ncombustible liquid to spill. The flooding may be \nfrom natural causes or from fire suppression \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1645\n\noperations. The application of water by a fire \ndepartment  could cause flooding in the area of \nthe tank. Sections 22.14 and 23.14 of NFPA 30 \ncontain the criteria for designing anchorage for \nabove-ground and underground tanks. “Flood \nhazard areas” are designated in SBC 201 \nSection 1612. \n5704.2.7.9 \nCorrosion \nprotection. \nWhere \nsubject to external corrosion, tanks shall be \nfabricated \nfrom \ncorrosion-resistant \nmaterials, \ncoated or provided with corrosion protection in \naccordance with Section 23.3.5 of NFPA 30.\n\n❖ Soil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank is to be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nmethods described in Section 23.3.5 of NFPA \n30. See Section 5703.6.5 for requirements for \ncorrosion protection for piping. \n5704.2.7.10 \nLeak reporting. A consistent or \naccidental loss of liquid, or other indication of a \nleak from a tank system, shall be reported \nimmediately to the fire department  , the Fire \nofficial and other authorities having jurisdiction.\n\n❖ The leakage of flammable or combustible \nliquids is a serious fire hazard. This hazard is \nto be immediately reported to the fire \ndepartment  , the Fire official and other \nauthorities having jurisdiction.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 23.3.5",
        "Section 105.5.18",
        "Section 5703.6.5",
        "SBC 201",
        "SBC 801",
        "Section 202",
        "Section 1612",
        "Section 3510"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_11_ab2fa96f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The leaking tank will have to be repaired or \ntaken out of service. The Fire official will have \nto review plans and issue a permit for the \nrepair. \n5704.2.7.10.1 Leaking \ntank \ndisposition. \nLeaking tanks shall be promptly emptied, repaired \nand returned to service, abandoned or removed in \naccordance with Section 5704.2.13or 5704.2.14.\n\n❖ Leaking tanks must be repaired, taken out of \nservice or removed. The Fire official must \nreview plans and issue a permit for these \nactivities. \n5704.2.7.11 \nTank lining. Steel tanks are \nallowed to be lined only for the purpose of \nprotecting the interior from corrosion or providing \ncompatibility with a material to be stored. Only \nthose liquids tested for compatibility with the lining \nmaterial are allowed to be stored in lined tanks.\n\n❖ Tanks are lined to prevent corrosion from \nattacking the interior surface. Water vapor can \ncondense inside a tank or the flammable or \ncombustible liquid stored can be corrosive. The \ntype of lining will limit the use of the tank to \nflammable and combustible liquids that are \ncompatible with the lining. \n5704.2.8 \nVaults. Vaults shall be allowed to \nbe either above or below grade and shall comply \nwith Sections 5704.2.8.1 through 5704.2.8.18.\n\n❖ Vaults are designed and constructed for the \nprotection of tanks and as a secondary \ncontainment for flammable and combustible \nliquids. Above-ground tanks may be installed in \nvaults. \n5704.2.8.1 \nListing required. Vaults shall be \nlisted in accordance with UL 2245. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by groundwater or flooding; and to loads \nimposed from above such as traffic and equipment \nloading on the vault lid.\n\n❖ Vaults must be listed to UL 2245. The Fire \nofficial can approve below-grade vaults that are \nconstructed on site. These below-grade vaults \nmust be designed by a professional engineer \nto comply with SBC 201. The construction is to \nbe inspected by a design professional.  \n5704.2.8.2 \nDesign and construction. The \nvault shall completely enclose each tank. There \nshall not be openings in the vault enclosure except \nthose necessary for access to, inspection of, and \nfilling, emptying and venting of the tank. The walls \nand floor of the vault shall be constructed of \nreinforced concrete not less than 150 mm thick. The \ntop of an above-grade vault shall be constructed of \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault, to ensure that \nthe thrust of an explosion occurring inside the vault \nis directed upward before significantly high \npressure can develop within the vault. \nThe top of an at-grade or below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1646\n\napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. \nVaults shall be designed to be wind and earthquake \nresistant, in accordance with SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 891,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.13",
        "SBC 801",
        "Section 1707",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_12_dbc112fa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the enclosed tank. \nReinforced concrete is to be used for the walls \nand floor and the top is designed to vent an \nexplosion. \n5704.2.8.3 \nSecondary containment. Vaults \nshall be substantially liquid tight and there shall not \nbe backfill around the tank or within the vault. The \nvault \nfloor \nshall \ndrain \nto \na sump. \nFor \npremanufactured vaults, liquid tightness shall be \ncertified as part of the listing provided by a \nnationally recognized testing laboratory. For field-\nerected vaults, liquid tightness shall be certified in \nan approved manner.\n\n❖ The vault is to function as a secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed in accordance with UL 2245 by \nSection 5704.2.8.1, and part of the analysis \nprogram performed is an evaluation during the \nlisting \nprocess \nof \nthe \neffectiveness \nof \nsecondary containment provided by a vault. It \nis much more difficult to accomplish a liquid-\ntight installation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5704.2.8.4 \nInternal clearance. There shall be \nsufficient clearance between the tank and the vault \nto allow for visual inspection and maintenance of \nthe tank and its appurtenances. Dispensing devices \nare allowed to be installed on tops of vaults.\n\n❖ Maintenance and inspection of the tank require \nthat the clearance between the tank and the \nvault be sufficient for personnel to perform \nthese functions. \n5704.2.8.5 \nAnchoring. Vaults and their tanks \nshall be suitably anchored to withstand uplifting by \nground water or flooding, including when the tank \nis empty.\n\n❖ The tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it from floating. Anchoring \nis also required under Section 5704.2.7.8. \n“Flood hazard areas” are designated in SBC \n201 Section 1612. \n5704.2.8.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312.\n\n❖ Protection from impact by vehicles is provided \nby guard posts or other approved barriers. \nSection 312contains the specifications for \nguard posts or the design forces required for an \napproved barrier to comply with the code. \nProtection from vehicle impact is also required \nunder Section 5703.6.4. \n5704.2.8.7 \nArrangement. Tanks shall be \nlisted for aboveground use, and each tank shall be \nin its own vault. Compartmentalized tanks shall be \nallowed and shall be considered as a single tank. \nAdjacent vaults shall be allowed to share a common \nwall. The common wall shall be liquid and vapor \ntight and shall be designed to withstand the load \nimposed when the vault on either side of the wall is \nfilled with water.\n\n❖ Above-ground tanks installed in vaults are to \nbe independent of each other; a separate vault \nis to be constructed for each tank. The \nindividual vaults can use a common separation \nwall if it does not allow the flammable and \ncombustible liquids or their vapors from one \nvault to enter another vault. This common wall \nmust be able to resist the hydrostatic loads if \nthe adjacent vault is flooded. \n5704.2.8.8 \nConnections. Connections shall be \nprovided to permit venting of each vault to dilute, \ndisperse and remove vapors prior to personnel \nentering the vault.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.8",
        "Section 5704.2.8.1",
        "SBC 201",
        "Section 1612",
        "Section 5703.6.4",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_13_ff1b959c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Because flammable and combustible vapors \nare normally heavier than air, the vault must \nhave connections for venting these vapors. \n5704.2.8.9 \nVentilation. Vaults that contain \ntanks of Class I liquids shall be provided with an \nexhaust ventilation system installed in accordance \nwith Section 5004.3. The ventilation system shall \noperate continuously or be designed to operate upon \nactivation of the vapor or liquid detection system. \nThe system shall provide ventilation at a rate of not \nless than 5.08 liters per second per square meters, \nbut not less than 4 m3 per minute. The exhaust \nsystem shall be designed to provide air movement \nacross all parts of the vault floor. Supply and \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1647\n\nexhaust ducts shall extend to within 75 mm, but not \nmore than 300 mm, of the floor. The exhaust system \nshall be installed in accordance with SBC 501.\n\n❖ The removal of Class I vapors from a vault \nrequires that a ventilation system be installed \naccording to Section 5004.3 and SBC 501. The \nventilation system must have supply and \nexhaust ducts within 75 mm to 300 mm of the \nvault floor. These ducts are to provide \nventilation across the entire vault floor to \nremove the vapors and provide breathable air. \n5704.2.8.10 \nLiquid detection. Vaults shall be \nequipped with a detection system capable of \ndetecting liquids, including water, and activating an \nalarm.\n\n❖ The liquid detection system is to identify any \nleakage \nor \nspillage \nof \nflammable \nor \ncombustible liquids. There are two concerns for \nliquid detection: flammable or combustible \nliquids and water leaking into the vault. \n5704.2.8.11 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) of the \nliquid stored. Vapor detectors shall be located not \nhigher than 300 mm above the lowest point in the \nvault. Liquid detection systems shall sound an \nalarm upon detection of any liquid, including water. \nLiquid detectors shall be located in accordance with \nthe manufacturer’s instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility serving the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off \ndispenser pumps.\n\n❖ The vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent. The systems are to have battery \nbackup in the event of a power failure.\n\nThe liquid and vapor detection systems are to \nsound an alarm at a constantly attended \nlocation that is approved by the Fire official.\n\nThe vapor detection system is to sound an \nalarm and shut off dispensing pumps when the \ndetection system senses a vapor concentration \nof 25 percent or greater of the flammable or \ncombustible LFL. \n5704.2.8.12 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, the pump \nshall not be permanently installed in the vault. \nElectric-powered portable pumps shall be suitable \nfor use in Class I, Division 1, or Zone 0 locations, \nas defined in SBC 401.\n\n❖ A method for removing liquid from the vault \nmust be provided. This can be through a gravity \ndrain, if the site is appropriate, or by manual or \nportable electric pumps. \n5704.2.8.13 \nNormal vents. Vent pipes that are \nprovided for normal tank venting shall terminate \nnot less than 3.6 m above ground level.\n\n❖ Vault vent pipe termination must comply with \nSection 5704.2.7.3.3. \n5704.2.8.14 \nEmergency \nvents. \nEmergency \nvents shall be vapor tight and shall be allowed to \ndischarge inside the vault. Long-bolt manhole \ncovers shall not be allowed for this purpose.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.3",
        "Section 5704.2.7.3.3",
        "SBC 501",
        "SBC 401",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_14_a66ff366",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ An emergency vent is necessary to release any \npressure that develops in a tank when it is \nexposed to fire. The fire will cause a release of \nvapor from the flammable or combustible \nliquid, greatly exceeding pressures expected \nduring \nnormal operation. \nThe \nemergency vent on a tank is to prevent the tank \nfrom rupturing, which would expose a greater \nvolume of flammable \nor \ncombustible \nliquids \nto \nthe \nfire. \n5704.2.8.15 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism.\n\n❖ Access to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nvapors from flammable and combustible liquids \nin the vault, the accessway and ladder are to \nbe nonsparking. Vapor from flammable and \ncombustible liquids can replace the air in a \nvault. For personnel safety, the travel distance \nis limited and warning signs must be posted to \nremind personnel of potential hazards. \n5704.2.8.16 \nFire protection. Vaults shall be \nprovided with a suitable means to admit a fire \nsuppression agent.\n\n❖ The fire suppression agent used to control a \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1648\n\nflammable or combustible liquid fire in a vault \nmay be water, foam or some combination. The \nvault must be equipped with a suitable means \nfor applying the fire suppression agent. \n5704.2.8.17 \nClassified area. The interior of a \nvault containing a tank that stores a Class I liquid \nshall be designated a Class I, Division 1, or Zone 0 \nlocation, as defined in SBC 401.\n\n❖ The interior of a vault storing Class I liquid is a \nClass I, Division 1, location for determining the \ntype of electrical system and components to be \ninstalled. \n5704.2.8.18 \nOverfill \nprotection. \nOverfill \nprotection shall be provided in accordance with \nSection 5704.2.9.7.6. The use of a float vent valve \nshall be prohibited.\n\n❖ Overfill protection is covered in Section \n5704.2.9.7.6 and applies to all flammable and \ncombustible liquids. \n5704.2.9 \nAbove-ground \ntanks. \nAbove-\nground storage of flammable and combustible \nliquids in tanks shall comply with Section 5704.2 \nand Sections 5704.2.9.1 through 5704.2.9.7.9.\n\n❖ The storage of flammable and combustible \nliquids is permitted in above-ground tanks if the \ntanks are equipped to prevent the flammable \nand combustible liquid from escaping and \nbecoming a vapor-air mixture in the flammable \nrange. Operation of these above-ground tanks, \nsources of ignition, locations, security, and so \non, are covered to ensure a safe facility and \noperation. \n5704.2.9.1 \nExisting \nnoncompliant \ninstallations. Existing above-ground tanks shall be \nmaintained \nin \naccordance \nwith \nthe \ncode \nrequirements that were applicable at the time of \ninstallation. Above-ground tanks that were installed \nin violation of code requirements applicable at the \ntime of installation shall be made code compliant or \nshall be removed in accordance with Section \n5704.2.14, regardless of whether such tank has been \npreviously inspected (see Section 108.4).\n\n❖ For \nexisting, \nnoncompliant \nabove-ground \nstorage tanks that constitute a hazard, such as \nan underground tank being used above \nground, straightforward guidance and a clear-\ncut authorization, as provided by this section, \nto remove the tank is needed. These situations \nare different from an abandoned or out-of-\nservice tank, yet require similar mitigation, \nsuch that the removal of such an unsafe tank \nneeds to be in accordance with the safeguards \notherwise required.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 108.4",
        "Section 5704.2.9.7.6",
        "SBC 401",
        "SBC 801",
        "Section 5704.2",
        "Section 5704.2.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_15_ed5cac3b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The reference to Section 108.4 addresses the \nissue \nof \nprevious \napprovals \nthat \nwere \nmistakenly given by an inspector where a \nviolation may have gone unnoticed. \n5704.2.9.2 \nFire protection. Fire protection \nfor above-ground tanks shall comply with Sections \n5704.2.9.2.1 through 5704.2.9.2.4.\n\n❖ Above-ground tanks are equipped with fire \nprotection to control exterior fire exposure, \ncontrol fire from flammable and combustible \nliquid, protect the tank structure and protect the \nfacility. \n5704.2.9.2.1 \nRequired foam fire protection \nsystems. Where required by the Fire official, foam \nfire protection shall be provided for above-ground \ntanks, other than pressure tanks operating at or \nabove 6.9 kPa where such tank, or group of tanks \nspaced less than 15 m apart measured shell to shell, \nhas a liquid surface area in excess of 140 m2, and is \nin accordance with one of the following: \n1. Used for the storage of Class I or II liquids. \n2. Used for the storage of crude oil. \n3. Used for in-process products and is located \nwithin 30 m of a fired still, heater, related \nfractioning or processing apparatus or similar \ndevice at a processing plant or petroleum \nrefinery as herein defined. \n4. Considered by the Fire official as posing an \nunusual \nexposure \nhazard \nbecause \nof \ntopographical \nconditions; \nnature \nof \noccupancy, proximity on the same or \nadjoining property, and height and character \nof liquids to be stored; degree of private fire \nprotection to be provided; and facilities of the \nfire department  to cope with flammable \nliquid fires.\n\n❖ The Fire official has the authority to require a \nfoam fire protection system for above-ground \ntanks where the tanks satisfy the criteria in this \nsection. These limits are based on the capacity \nof the foam fire protection system. \n5704.2.9.2.2 \nFoam fire protection system \ninstallation. Where foam fire protection is \nrequired, it shall be installed in accordance with \nNFPA 11.\n\n❖ Foam fire protection systems are to comply \nwith NFPA 11. Such systems are for use on \nflammable and combustible liquid hazards in \nlocal areas of a building, for storage tanks and \nfor indoor or outdoor processing areas. NFPA \n11 also covers systems for use on liquid fuel \nfires in small enclosed or partially enclosed \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1649\n\nspaces.\n\nFoam can provide quick and effective coverage \nfor flammable liquid spill fires where rapid \nvapor \nsuppression \nis \nessential. \nHigh-\nexpansion foams are for use on liquid fuel fires \nwhere depth of coverage is important to fill \nvolumes where fire exists at various levels. \nHigh-expansion foams are more effective \nindoors than outdoors. \n5704.2.9.2.2.1 Foam storage. Where foam fire \nprotection is required, foam-producing materials \nshall be stored on the premises. \nException: Storage of foam-producing materials \noff the premises is allowed as follows: \n1. Such materials stored off the premises shall \nbe of the proper type suitable for use with the \nequipment at the installation where required. \n2. Such materials shall be readily available at \nthe storage location at all times. \n3. Adequate \nloading \nand \ntransportation \nfacilities shall be provided. \n4. The time required to deliver such materials to \nthe required location in the event of fire shall \nbe consistent with the hazards and fire \nscenarios for which the foam supply is \nintended. \n5. At the time of a fire, these off-premises \nsupplies shall be accumulated in sufficient \nquantities before placing the equipment in \noperation to ensure foam production at an \nadequate rate without interruption until \nextinguishment is accomplished.\n\n❖ Where the Fire official requires a foam fire \nprotection system, the foam must be stored on \nsite.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 108.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_16_a4c4ba80",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The exception allows the Fire official to \nauthorize off-site foam storage if the off-site \nstorage does not hamper the foam fire \nprotection. Consideration must be given to type \nof foam, availability, time needed to get the \nfoam material to the site and the quantity of \nfoam material required before authorization for \noff-site foam storage is approved. \n5704.2.9.2.3 \nFire protection of supports. \nSupports or pilings for above-ground tanks storing \nClass I, II or IIIA liquids elevated more than 300 \nmm above grade shall have a fire-resistance rating \nof not less than 2 hours in accordance with the fire \nexposure criteria specified in ASTM E1529. \nExceptions: \n1. Structural supports tested as part of a \nprotected above-ground tank in accordance \nwith UL 2085. \n2. Stationary tanks located outside of buildings \nwhere protected by an approved water-spray \nsystem designed in accordance with Chapter \n9 and NFPA 15. \n3. Stationary tanks located inside of buildings \nequipped throughout with an approved \nautomatic sprinkler system designed in \naccordance with Section 903.3.1.1.\n\n❖ Above-ground tank supports extending more \nthan 300 mm above grade must have not less \nthan 2-hour fire protection. This fire rating is \nbased on ASTM E1529, which is based on a \nhydrocarbon pool fire instead of the ASTM \nE119 estimate of fuel content in a building.\n\nThe exceptions to this fire rating for the \nstructural support are based on the fire \nprotection provided by other means listed \nunder UL 2085, protection provided by a \nwaterspray system under NFPA 15 or for a tank \ninside a sprinklered building. \n5704.2.9.2.4 \nInerting of tanks storing boilover \nliquids. Liquids with boilover characteristics shall \nnot be stored in fixed roof tanks larger than 45 m in \ndiameter unless an approved gas enrichment or \ninerting system is provided on the tank. \nException: Crude oil storage tanks in production \nfields with no other exposures adjacent to the \nstorage tank.\n\n❖ The application of water to a liquid with boilover \ncharacteristics can cause a rapid increase in \nthe fire. The boilover liquid may be hot enough \nto vaporize water that has been added to the \nfire or water that may be under the boilover \nliquid. The sudden release of steam can cause \nthe fire to greatly increase in intensity or cause \nan explosion. Using an inert system to \nsuppress a fire in a large diameter tank will \nreduce the potential danger from boilover.\n\nThe exception notes that where the hazard is \nlimited to an isolated crude oil tank in a \nproduction field, the inert system is not \nrequired. \n5704.2.9.3 \nSupports, \nfoundations \nand \nanchorage. Supports, foundations and anchorages \nfor above-ground tanks shall be designed and \nconstructed in accordance with NFPA 30 and SBC \n201.\n\n❖ Footings, foundations and structural supports \nfor above-ground tanks must comply with SBC \n201 and NFPA 30. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1650\n\n5704.2.9.4 \nStairways, \nplatforms \nand \nwalkways. Stairways, platforms and walkways \nshall be of noncombustible construction and shall \nbe designed and constructed in accordance with \nNFPA 30 and SBC 201.\n\n❖ Stairways, platforms and walkways for above-\nground tanks must be of noncombustible \nconstruction and comply with SBC 201 and \nNFPA 30. \n5704.2.9.5 \nAbove-ground tanks inside of \nbuildings. Above-ground tanks inside of buildings \nshall comply \nwith Sections \n5704.2.9.5.1and \n5704.2.9.5.2.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 855,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_17_bbb7b81f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section introduces the requirements for \naboveground storage tanks inside buildings. \n5704.2.9.5.1 \nOverfill \nprevention. \nAbove-\nground tanks storing Class I, II and IIIA liquids \ninside buildings shall be equipped with a device or \nother means to prevent overflow into the building \nincluding, but not limited to: a float valve; a preset \nmeter on the fill line; a valve actuated by the weight \nof the tank’s contents; a low-head pump that is \nincapable of producing overflow; or a liquid-tight \noverflow pipe not less than one pipe size larger than \nthe fill pipe and discharging by gravity back to the \noutside source of liquid or to an approved location. \nTanks containing Class IIIB liquids and connected \nto fuel-burning equipment shall be provided with a \nmeans to prevent overflow into buildings in \naccordance with Section 5704.2.7.5.8.\n\n❖ Overfilling of tanks containing Class I, II and \nIIIA liquids inside a building can release vapors \nthat could reach concentrations at or above the \nLFL. Devices and equipment for filling of these \ntanks must be designed to prevent spillage and \ndamage to the storage tank.\n\nNote that tanks storing Class IIIB liquids and \nnot connected to fuel-burning equipment, such \nas waste motor oil, are not subject to these \nrequirements due to the higher flash point \n(lower volatility) and thus the lower relative \nhazard of the liquid.\n\nTanks storing Class IIIB liquids and connected \nto fuel burning equipment, however, are \nsubject to overfill protection requirements in \naccordance with Section 5704.2.7.5.8 due to \nthe potential for the creation of hazardous \nconditions as discussed in the commentary to \nthat section. \n5704.2.9.5.2 \nFill pipe connections. Fill pipe \nconnections for tanks storing Class I, II and IIIA \nliquids and Class IIIB liquids connected to fuel-\nburning equipment shall be in accordance with \nSection 5704.2.9.7.6.\n\n❖ This section requires fill pipes on above-ground \ntanks located inside buildings to be equipped \nwith a means to make a direct connection with \nthe \ntank \nvehicle’s \nfuel-delivery \nhose. \nEssentially, it requires a “camlock” or other \nsimilar device and prohibits filling a tank \nlocated inside a building through the use of a \nhandheld nozzle. This requirement exists \nalready for protected above-ground tanks in \nSection 5704.2.9.7.6, so a reference in this \nsection establishes parity between protected \ntanks and other types of tanks. \n5704.2.9.6 \nAbove-ground tanks outside of \nbuildings. \nAbove-ground \ntanks \noutside \nof \nbuildings shall comply with Sections 5704.2.9.6.1 \nthrough 5704.2.9.6.3.\n\n❖ Above-ground tanks outside of a building are \nseparated from other tanks and facilities to \nminimize the exposure to fire and transfer of \nfire from tank to tank or to another facility. \n5704.2.9.6.1 \nLocations where above-ground \ntanks are prohibited. Storage of Class I and II \nliquids in above-ground tanks outside of buildings \nis prohibited within the limits established by law as \nthe limits of districts in which such storage is \nprohibited.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 735,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.9.7.6",
        "Section 5704.2.7.5.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_18_e4fd0a28",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks in certain geographic areas of the \njurisdiction by enumerating them in the \nadopting legislation. \n5704.2.9.6.1.1 Location of tanks with pressures \n17.0 kPa-g (gauge) or less. Above-ground tanks \noperating at pressures not exceeding 17.0 kPa-g for \nstorage of Class I, II or IIIA liquids, which are \ndesigned with a floating roof, a weak roof-to shell \nseam or equipped with emergency venting devices \nlimiting pressure to 17.0 kPa-g, shall be located in \naccordance with Table 22.4.1.1(a) of NFPA 30. \nExceptions: \n1. Vertical tanks having a weak roof-to-shell \nseam and storing Class IIIA liquids are \nallowed to be located at one-half the \ndistances specified in Table 22.4.1.1(a) of \nNFPA 30, provided that the tanks are not \nwithin a diked area or drainage path for a tank \nstoring Class I or II liquids. \n2. Liquids with boilover characteristics and \nunstable liquids in accordance with Sections \n5704.2.9.6.1.3 and 5704.2.9.6.1.4. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1651\n\n3. For \nprotected \nabove-ground \ntanks \nin \naccordance with Section 5704.2.9.7 and tanks \nin at-grade or above-grade vaults in \naccordance with Section 5704.2.8, the \ndistances in Table 22.4.1.1(b) of NFPA 30 \nshall apply and shall be reduced by one-half, \nbut not to less than 1.5 m.\n\n❖ Above-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.1(a) of NFPA 30.\n\nException 1 permits locating above-ground \ntanks for Class IIIA liquids at half the \nclearances of Table 22.4.1.1(a) of NFPA 30 if \nthe tanks are isolated from tanks containing \nClass I and II liquids.\n\nException 2 recognizes the special hazards of \nboilover and unstable liquids by deferring to \nSection \n5704.2.9.6.1.3or \n5704.2.9.6.1.4, \nrespectively.\n\nException 3 recognizes the additional fire \nprotection provided by protected above-ground \ntanks and tanks in vaults by allowing reduced \nseparation distances. \n5704.2.9.6.1.2 Location of tanks with pressures \nexceeding 17.0 kPa-g. Above-ground tanks for the \nstorage of Class I, II or IIIA liquids operating at \npressures exceeding 17.0 kPa-g or equipped with \nemergency venting allowing pressures to exceed \n17.0 kPa-g shall be located in accordance with \nTable 22.4.1.3 of NFPA 30. \nException: Liquids with boilover characteristics \nand unstable liquids in accordance with Sections \n5704.2.9.6.1.4 and 5704.2.9.6.1.5.\n\n❖ Above-ground tanks for Class I, II and IIIA \nliquids are to be located at clearances specified \nby Table 22.4.1.3 of NFPA 30.\n\nThe exception prohibits this tank spacing if the \ntanks \ncontain \nliquids \nwith \nboilover \ncharacteristics and unstable liquids (see \ncommentary, \nSections \n5704.2.9.6.1.4and \n5704.2.9.6.1.5). \n5704.2.9.6.1.3 Location \nof \ntanks \nstoring \nboilover liquids. Above-ground tanks for storage \nof liquids with boilover characteristics shall be \nlocated in accordance with Table 22.4.1.4 of NFPA \n30.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 914,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 22.4.1.4",
        "Section 5704.2.9.6.1.3",
        "Table 22.4.1.1",
        "Section 5704.2.8",
        "SBC 801",
        "Section 5704.2.9.7",
        "Table 22.4.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_19_d0e199f5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Above-ground tanks containing boilover liquids \nare to be located at clearances specified by \nTable 22.4.1.4 of NFPA 30. \n5704.2.9.6.1.4 Location \nof \ntanks \nstoring \nunstable liquids. Above-ground tanks for the \nstorage of unstable liquids shall be located in \naccordance with Table 22.4.1.5 of NFPA 30.\n\n❖ Above-ground tanks for unstable liquids are to \nbe located at clearances specified by Table \n22.4.1.5 of NFPA 30. \n5704.2.9.6.1.5 Location of tanks storing Class \nIIIB liquids. Above-ground tanks for the storage of \nClass IIIB liquids, excluding unstable liquids, shall \nbe located in accordance with Table 22.4.1.6 of \nNFPA 30, except where located within a diked area \nor drainage path for a tank or tanks storing Class I \nor II liquids. Where a Class IIIB liquid storage tank \nis within the diked area or drainage path for a Class \nI or II liquid, distances required by Section \n5704.2.9.6.1.1 shall apply.\n\n❖ Above-ground tanks for Class IIIB liquids, \nexcluding unstable liquids,are to be located at \nclearances specified by Table 22.4.1.6 of \nNFPA 30. Because of the hazards of Class I \nand II liquids, when an aboveground tank for \nClass IIIB liquids is not isolated from these \nliquids, the clearances specified by NFPA 30 \nare to apply. \n5704.2.9.6.1.6 Reduction \nof \nseparation \ndistances to adjacent property. Where two tank \nproperties of diverse ownership have a common \nboundary, the Fire official is authorized to, with the \nwritten consent of the owners of the two properties, \napply the distances in Sections 5704.2.9.6.1.2 \nthrough 5704.2.9.6.1.5 assuming a single property.\n\n❖ The Fire official has the authority to consider \ntwo independent properties as a single \nproperty for tank farms for determining the \nclearances. This authority is limited to having \nthe written consent from both property owners. \nThis does not reduce the clearances between \nabove-ground tanks. \n5704.2.9.6.2 \nSeparation \nbetween \nadjacent \nstable or unstable liquid tanks. The separation \nbetween tanks containing stable liquids shall be in \naccordance with Table 22.4.2.1 of NFPA 30. Where \ntanks are in a diked area containing Class I or II \nliquids, or in the drainage path of Class I or II \nliquids, and are compacted in three or more rows or \nin an irregular pattern, the Fire official is authorized \nto require greater separation than specified in Table \n22.4.2.1 of NFPA 30 or other means to make tanks \nin the interior of the pattern open for fire-fighting \npurposes. \nThe separation between tanks containing unstable \nliquids shall be not less than one-half the sum of \ntheir diameters. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1652\n\nException: Tanks used for storing Class IIIB \nliquids are allowed to be spaced 900 mm apart \nunless within a diked area or drainage path for a \ntank storing Class I or II liquids.\n\n❖ NFPA 30 specifies clearances between \naboveground tanks containing stable and \nunstable liquids.\n\nBecause the placement of tanks can create an \naccess problem for fire department  equipment, \nthe Fire official has the authority to require a \ngreater separation than required by Table \n22.4.2.1 of NFPA 30 to ensure fire equipment \naccess.\n\nThe exception allows a 900 mm clearance \nbetween above-ground tanks containing Class \nIIIB liquid if they meet the requirements stated.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 863,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.9.6.1.1",
        "Table 22.4.1.6",
        "Table 22.4.1.4",
        "Table 22.4.1.5",
        "SBC 801",
        "Table 22.4.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_20_6db50288",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The minimum clearance for above-ground \ntanks containing unstable liquids must be \ngreater because of the greater hazard they \npose. \n5704.2.9.6.3 \nSeparation \nbetween \nadjacent \ntanks containing flammable or combustible \nliquids and LP-gas. The minimum horizontal \nseparation between an LP-gas container and a Class \nI, II or IIIA liquid storage tank shall be 6 m except \nin the case of Class I, II or IIIA liquid tanks \noperating at pressures exceeding 17.0 kPa-g or \nequipped with \nemergency venting allowing \npressures to exceed 17.0 kPa-g, in which case the \nprovisions of Section 5704.2.9.6.2shall apply. \nAn approved means shall be provided to prevent the \naccumulation of Class I, II or IIIA liquids under \nadjacent LP-gas containers such as by dikes, \ndiversion curbs or grading. Where flammable or \ncombustible liquid storage tanks are within a diked \narea, the LP-gas containers shall be outside the \ndiked area and not less than 3 m away from the \ncenterline of the wall of the diked area. \nExceptions: \n1. Liquefied petroleum gas containers of 475 L \nor less in capacity installed adjacent to fuel-\noil supply tanks of 5000 L or less in capacity. \n2. Horizontal separation is not required between \nabove-ground \nLP-gas \ncontainers \nand \nunderground flammable and combustible \nliquid tanks.\n\n❖ Liquefied petroleum gas (LP-gas) above-\nground tanks need a minimum clearance of 6 \nm from above-ground tanks containing Class I, \nII or IIIA liquids. Where the above-ground tanks \ncontaining Class I, II and IIIA liquids are under \npressure exceeding 17.0 kPa, the minimum \nclearance \nis \naccording \nto \nSection \n5704.2.9.6.3.\n\nLP-gas tanks require additional protection from \nClass I, II and IIIA liquids. Spills and leakage of \nthe flammable and combustible liquids are to \nbe kept away from the LP-gas tank by not \nplacing the tanks in a common diked area. \nDrainage \nfrom \nthe \nabove-ground \ntanks \ncontaining Class I, II and IIIA liquids is to be \ndirected away from the LP-gas tank.\n\nThe exception states that small tanks of LP-gas \nand small fuel oil tanks need not be separated. \nThere is no separation required between LP-\ngas tanks and underground tanks of flammable \nand combustible liquids. \n5704.2.9.7 \nAdditional \nrequirements \nfor \nprotected aboveground tanks. In addition to the \nrequirements of this chapter for above-ground \ntanks, the installation of protected above-ground \ntanks shall be in accordance with Sections \n5704.2.9.7.1 through 5704.2.9.7.9.\n\n❖ Besides being located to have the required \nclearance between above-ground tanks and \nbetween aboveground tanks and property lines \nor other structures, the above-ground tanks are \nto be designed and constructed with safety \nfeatures to protect and control flammable and \ncombustible liquids. These features include \nventing, \nflame \narresters, \nsecondary \ncontainment, \nimpact \nprotection, \noverfill \nprotection and antisiphon devices. \n5704.2.9.7.1 \nTank \nconstruction. \nThe \nconstruction of a protected above-ground tank and \nits primary tank shall be in accordance with Section \n5704.2.7.\n\n❖ Tanks are to be designed according to NFPA \n30 and labeled to indicate the design standard \naccording to Section 5704.2.7. \n5704.2.9.7.2 \nNormal and emergency venting. \nNormal and emergency venting for protected \nabove-ground tanks shall be provided in accordance \nwith Sections 5704.2.7.3 and 5704.2.7.4. The vent \ncapacity reduction factor shall not be allowed.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 886,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7",
        "Section 5704.2.9.6.3",
        "Section 5704.2.9.6.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_21_49cb4589",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Tanks must be vented to maintain the internal \ntank pressure within the design operating \nrange. A low pressure can increase the \ngeneration of vapors. A high pressure can \ndamage the tank or piping system. Any \npressure outside of the design pressure range \ncan have an adverse effect on the operation of \nthe system as well as on the piping and \nequipment. Vent lines are to be used solely as \nvents unless other uses are approved by the \nFire official. The termination of a vent pipe is to \ndirect the vapors away from the building. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1653\n\nVapors from flammable liquids are normally \nheavier than air so that the vapor will settle to \nlower levels. The termination of a vent pipe a \nminimum of 3.6 m above grade will provide \nspace for \nthe \nvapors \nto \ndisperse \nto \nconcentrations below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination to be close to grade-level \nignition sources. Because flammable liquid \nvapors are heavier than air, attention needs to \nbe given to the building design near the \ntermination. Building design and features that \nmay allow the flammable liquid vapors to \nreenter the building or to collect on the building \nmust be eliminated. Because Class IIIB has a \nrelatively \nhigh \nboiling \npoint, \nthe \nvent \ntermination for this combustible liquid may \nterminate inside the building if the vent is \nnormally closed. Section 5703.6 covers the \ndesign, installation, testing and protection of \nvent pipes. Vent pipes must drain to the tank \nand not accumulate condensation in the vent \npipe. \n5704.2.9.7.3 \nSecondary \ncontainment. \nProtected above ground tanks shall be provided \nwith secondary containment, drainage control or \ndiking in accordance with Section 5004.2. A means \nshall be provided to establish the integrity of the \nsecondary containment in accordance with NFPA \n30.\n\n❖ Protected above-ground tanks are to be \nlocated \nwithin \nsecondary \ncontainment \naccording to Section 5004.2 and NFPA 30. \nSection 5004.2 discusses the use of liquid-tight \ncurbs, dikes and drainage systems to divert the \nliquid to a location where it can be contained \nand safely handled (see commentary, Section \n5004.2). \n5704.2.9.7.4 \nVehicle \nimpact \nprotection. \nWhere protected above-ground tanks, piping, \nelectrical conduit or dispensers are subject to \nvehicular impact, they shall be protected therefrom, \neither by having the impact protection incorporated \ninto the system design in compliance with the \nimpact test protocol of UL 2085, or by meeting the \nprovisions of Section 312, or where necessary, a \ncombination of both. Where guard posts or other \napproved barriers are provided, they shall be \nindependent of each above-ground tank.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 656,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 312",
        "SBC 801",
        "Section 5004.2",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_22_b71baeb9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Above-ground tanks can be protected from \nvehicle impact in one of two ways. Either the \nabove-ground tank system can be designed to \nsatisfy the impact criteria of UL 2085 or guard \nposts or other approved barriers complying \nwith Section 312can be used for protection \nfrom vehicle impact. Section 312contains the \nspecifications for guard posts or the design \nforces required for an approved barrier to \ncomply with the code. \n5704.2.9.7.5 \nOverfill prevention. Protected \nabove-ground tanks shall not be filled in excess of \n95 percent of their capacity. An overfill prevention \nsystem shall be provided for each tank. During \ntank-filling operations, the system shall comply \nwith one of the following: \n1. The system shall: \n1.1. An independent means of notifying \nthe person filling the tank that the fluid \nlevel has reached 90 percent of tank \ncapacity by providing an audible or visual \nalarm signal, providing a tank level gauge \nmarked at 90 percent of tank capacity, or \nother approved means \n1.2. Automatic shut off of the flow of fuel \nto the tank when the quantity of liquid in \nthe tank reaches 95 percent of tank \ncapacity. For rigid hose fuel-delivery \nsystems, an approved means shall be \nprovided to empty the fill hose into the \ntank after the automatic shutoff device is \nactivated. \n2. The system shall reduce the flow rate to not \nmore than 0.95 L/s so that at the reduced flow \nrate, the tank will not overfill for 30 minutes, \nand automatically shut off flow into the tank \nso that none of the fittings on the top of the \ntank are exposed to product because of \noverfilling.\n\n❖ To prevent spillage during filling, above-ground \ntanks must be limited to 95 percent of their \ncapacity by an overfill protection system. \nSeveral methods are acceptable that provide \ndesign flexibility utilizing either an audible or \nvisible alarm when the tank becomes 90-\npercent full, including draining the fill hose into \nthe above-ground tank without exceeding the \n95-percent capacity; an automatic shutoff at 95-\npercent full or by a means of reducing the fill \nrate to not more than 0.95 L/sec so that, at that \nreduced flow rate, the tank will not overfill for \n30 minutes, after which the fill flow will stop \nautomatically. \n5704.2.9.7.5.1 Information signs. A permanent \nsign shall be provided at the fill point for the tank, \ndocumenting the filling procedure and the tank \ncalibration chart. \nException: Where climatic conditions are such that \nthe sign may be weathered beyond readability or \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1654\n\notherwise impaired, said procedures and chart shall \nbe located in the office window, lock box or other \narea accessible to the person filling the tank.\n\n❖ A permanent sign displaying filling instructions \nand a tank calibration chart must be located at \nthe fill point.\n\nIf weather conditions exist that make an \noutdoor permanent sign impractical, the \nexception allows storing the instructions and \ncalibration charts at another location that is \naccessible to the individual filling the tank. \n5704.2.9.7.5.2 Determination of available tank \ncapacity. The filling procedure shall require the \nperson filling the tank to determine the literage \nrequired to fill it to 90 percent of capacity before \ncommencing the fill operation.\n\n❖ As an additional safety measure, the filling \nprocedure is to include a requirement that the \noperator determine the literage required to fill \nthe tank \nto 90-percent capacity before \ncommencing the operation. \n5704.2.9.7.6 \nFill pipe connections. The fill pipe \nshall be provided with a means for making a direct \nconnection to the tank vehicle’s fuel delivery hose \nso that the delivery of fuel is not exposed to the open \nair during the filling operation. Where any portion \nof the fill pipe exterior to the tank extends below the \nlevel of the top of the tank, a check valve shall be \ninstalled in the fill pipe not more than 300 mm from \nthe fill hose connection.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 911,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_23_226c6c16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The filling operation could create a vapor-air \nmixture above the LFL. The fill hose is to be \ntight fitting to reduce the potential for the \nflammable or combustible liquid to be exposed \nto air. \n5704.2.9.7.7 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container shall be \nallowed.\n\n❖ To control spillage during filling, a spill \ncontainer is to be provided for each above-\nground tank. The spill container must have a \ntop fill connection, be noncombustible and be \npermanently fixed to the tank. This spill \ncontainer \nis \nto \ndrain \ndirectly \ninto \nthe \naboveground tank. A remote fill connection can \nuse a portable spill container. \n5704.2.9.7.8 \nTank openings. Tank openings in \nprotected above-ground tanks shall be through the \ntop only.\n\n❖ Above-ground tanks can have an opening only \nthrough the tank top. \n5704.2.9.7.9 \nAntisiphon devices. Approved \nantisiphon devices shall be installed in each \nexternal pipe connected to the protected above-\nground tank where the pipe extends below the level \nof the top of the tank.\n\n❖ To prevent spillage by siphoning through the fill \nconnection, an approved antisiphon device \nmust be installed on the fill connection. An \nantisiphon valve is a normally closed valve \nused on above-ground storage tanks to help \nprevent a drain off of tank contents if a rupture \nin a line occurs below the liquid level in the \ntank. \n5704.2.10 \nDrainage and diking. The area \nsurrounding a tank or group of tanks shall be \nprovided with drainage control or shall be diked to \nprevent accidental discharge of liquid from \nendangering adjacent tanks, adjoining property or \nreaching waterways. \nExceptions: \n1. The Fire official is authorized to alter or \nwaive these requirements based on a \ntechnical report that demonstrates that such \ntank or group of tanks does not constitute a \nhazard to other tanks, waterways or adjoining \nproperty, after consideration of special \nfeatures such as topographical conditions, \nnature of occupancy and proximity to \nbuildings on the same or adjacent property, \ncapacity, and construction of proposed tanks \nand character of liquids to be stored, and \nnature and quantity of private and public fire \nprotection provided. \n2. Drainage control and diking is not required \nfor listed secondary containment tanks.\n\n❖ Leaks and spills of flammable and combustible \nliquids must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways.\n\nException 1 gives the Fire official the authority \nto consider installations where the use of \ndrainage and dikes may not be necessary if \ntechnical documentation exists to show that \nthis is practical.\n\nException 2 states that listed secondary \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1655\n\ncontainment tanks do not require drainage \ncontrol or dikes in the surrounding area. The \nsecondary containment system in these tanks \nis considered equivalent to drainage and \ndiking. \n5704.2.10.1 \nVolumetric \ncapacity. \nThe \nvolumetric capacity of the diked area shall be not \nless than the greatest amount of liquid that can be \nreleased from the largest tank within the diked area. \nThe capacity of the diked area enclosing more than \none tank shall be calculated by deducting the \nvolume of the tanks other than the largest tank \nbelow the height of the dike.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_24_480faa29",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The diked area must have sufficient capacity to \ncontain \nthe \nspillage of \nflammable \nand \ncombustible liquids. The volume of flammable \nand combustible liquid to be held in the diked \narea is the greatest amount that can be \nreleased from the largest tank. This is the \nvolume of the largest tank that is above the \nlowest elevation of the dike. For diked areas \ncontaining more than one tank, the volume is \ndetermined using the volume of the largest \ntank. This determination is based on the \nassumption that major leakage from more than \none tank at any given time is very unlikely.\n\nBecause dike storage capacity is critical to spill \ncontrol, designers must make certain they \ndesign their impoundment based on tank \ncapacity. The Fire official, the plan reviewers \nand the inspectors responsible for approving \nthe design must also be able to determine \nwhether the design is adequate. Below are two \nexamples \nto \naid \nin \nunderstanding \nthe \ncalculations.\n\nExample 1:\n\nDetermine the dike storage volume for a single \ntank. Tank:\n\nDiameter =  30 m\n\nHeight \n= 9 m\n\nDike:\n\nLength \n=  42 m\n\nWidth \n=  42 m\n\nHeight \n= 1.5 m\n\nMaximum dike storage volume:\n\n(42 m) (42 m) (1.5 m) = 2646 m3\n\nMaximum potential volume of spill:\n\n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3\n\nTank volume below dike height:\n\n(30 m/2)2 (3.143) (1.5 m) = 1060.8 m3\n\nAvailable dike storage volume for spill \ncontainment:\n\n2646 m3 – 1060.8 m3 = 1585.24 m3\n\nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill.\n\n1585.24 m3 < 5304 m3\n\nDetermine the minimum size dike based on a \nsquare dike area.\n\nA = `\u001cab\n[ \u001d\n[\n× \u0019.\u0002X\u0019 × (_)\n\u0002.^\n\u0004\u0004\n\nL = 65.14 m\n\nMaximum dike storage volume:\n\n(65.14 m) (65.14 m) (1.5 m) = 6365 m3\n\nAvailable dike storage volume for spill \ncontainment:\n\n6365 m3 – 1060.8 m3 = 5304.2 m3\n\nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill.\n\n5304.2 m3 ≥ 5304 m3\n\nExample 2:\n\nDetermine the dike storage volume for a dike \nwith three tanks.\n\nTank 1:\n\nDiameter =  30 m\n\nHeight \n= 9 m\n\nTank 2:\n\nDiameter =   15 m\n\nHeight \n= 6 m\n\nTank 3:\n\nDiameter =  15 m\n\nHeight \n= 6 m\n\nDike:\n\nLength \n=  90 m\n\nWidth \n=  45 m\n\nHeight \n= 1.5 m\n\nMaximum dike storage volume:\n\n(90 m) (45 m) (1.5 m) = 6075 m3\n\nMaximum potential volume of spill:\n\nTank 1:\n\n(30 m/2)2 (3.143) (9 m – 1.5 m) = 5304 m3 \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1656\n\nTank 1 volume below dike height:\n\n(30 m/2)2 (3.143) (1.5 m) = 1061 m3\n\nTank 2 volume below dike height:\n\n(15 m/2)2 ( 3.143 )(1.5 m) = 265 m3\n\nTank 3 volume below dike height:\n\n(15 m/2)2 (3.143) (1.5 m) = 265 m3\n\nAvailable dike storage volume for spill \ncontainment: 6075 m3 – 1061 m3 – 265 m3 – 265 \nm3 = 4484 m3\n\nAvailable dike storage volume for spill \ncontainment is not sufficient to contain for the \nmaximum potential spill. 4484 m3 < 5304 m3\n\nRevise the dike design by increasing the dike \nheight to 1.8 m.\n\nMaximum dike storage volume:\n\n(90 m) (45 m) (1.8) = 7290 m3\n\nMaximum potential volume of spill:\n\nTank 1:",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 988,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_25_aeffd58d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "(30 m/2)2 (3.143) (9 m – 1.8 m) = 5092 m3\n\nTank 1 volume below dike height:\n\n(30 m/2)2 (3.143) (1.8 m) = 1273 m3\n\nTank 2 volume below dike height:\n\n(15 m/2)2 (3.143) (1.8 m) = 318 m3\n\nTank 3 volume below dike height:\n\n(15 m/2)2 (3.143) (1.8 m) = 318 m3\n\nAvailable dike storage volume for spill \ncontainment:\n\n7290 m3 – 1273 m3 – 318 m3 – 318 m3\n\n= 5381 m3\n\nAvailable dike storage volume for spill \ncontainment is sufficient to contain for the \nmaximum potential spill.\n\n5381 m3 > 5092 m3 \n5704.2.10.2 \nDiked areas containing two or \nmore tanks. Diked areas containing two or more \ntanks shall be subdivided in accordance with NFPA \n30.\n\n❖ Diked areas are to be subdivided according to \nNFPA 30 to control the flow of flammable and \ncombustible liquids. \n5704.2.10.3 \nProtection \nof \npiping \nfrom \nexposure fires. Piping shall not pass through \nadjacent diked areas or impounding basins, unless \nprovided with a sealed sleeve or otherwise protected \nfrom exposure to fire.\n\n❖ Piping can be damaged and fail as a result of \nfire exposure. A failed pipe could add fuel to a \nfire. To prevent a pipe from an adjacent diked \narea or impoundment basin from providing \nadditional fuel, the pipe is to be protected with \na sealed sleeve or otherwise protected from \nexposure to fire. The best method is to install \npiping so that it does not enter an adjacent \ndiked area or impoundment basin wherever \npossible. The sealed pipe sleeve provides \nsome protection from direct fire exposure and is \nalso a secondary containment system. \n5704.2.10.4 \nCombustible materials in diked \nareas. Diked areas shall be kept free from \ncombustible materials, drums and barrels.\n\n❖ Good housekeeping must be practiced around \nflammable and combustible materials, whether \nthey are solid or liquid. Combustible materials \nthat accumulate in diked areas are a source of \nignition and fuel. These materials must be \nremoved. \n5704.2.10.5 \nEquipment, controls and piping \nin diked areas. Pumps, manifolds and fire \nprotection equipment or controls shall not be \nlocated within diked areas or drainage basins or in \na location where such equipment and controls \nwould be endangered by fire in the diked area or \ndrainage basin. Piping above ground shall be \nminimized and located as close as practical to the \nshell of the tank in diked areas or drainage basins. \nExceptions: \n1. \nPumps, manifolds and piping integral to the tanks \nor equipment being served, which is protected by \nintermediate diking, berms, drainage or fire \nprotection such as water spray, monitors or \nresistive coating. \n2. \nFire protection equipment or controls that are \nappurtenances to the tanks or equipment being \nprotected, such as foam chambers or foam piping \nand water or foam monitors and hydrants, or hand \nand wheeled extinguishers.\n\n❖ Equipment and controls must be located \noutside of the diked areas for fire protection. \nPiping must be in the diked areas to operate \nthe facility, but the piping must be underground \nexcept at the tank. This provides as much fire \nprotection for the piping as is practical while still \nallowing the facility to function.\n\nException 1 allows locating equipment that is \nintegral to the tank inside the diked area. Other \nservice equipment that is provided with fire \nprotection may also be in diked areas. \nSeparation (immediate diking), water spray or \ncoatings can accomplish this fire protection. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1657",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_26_c30aa945",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Exception 2 allows fire protection equipment \nthat is part of the tank system to be in the diked \narea. \n5704.2.11 \nUnderground \ntanks. \nUnderground \nstorage \nof \nflammable \nand \ncombustible liquids in tanks shall comply with \nSection 5704.2and Sections 5704.2.11.1through \n5704.2.11.4.2.\n\n❖ Underground tanks are exposed to conditions \nnot associated with above-ground tanks. \nLeakage of flammable and combustible liquids \nis harder to detect. Protection from loads being \nplaced on top of or adjacent to the underground \ntank is needed to prevent damage to the \nunderground tank. The underground tank must \nbe protected from flooding and from floating in \nareas having a groundwater table that may be \nabove the bottom of the underground tank. \n5704.2.11.1 \nLocation. \nFlammable \nand \ncombustible \nliquid \nstorage \ntanks \nlocated \nunderground, either outside or under buildings, \nshall be in accordance with all of the following: \n1. Tanks shall be located with respect to \nexisting foundations and supports such that \nthe loads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of a tank storing \nliquids to the nearest wall of a basement, pit, \ncellar or lot line shall be not less than 900 \nmm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks.\n\n❖ Underground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure. The loads \nfrom a building or structure can cause the \nunderground tank to rupture.\n\nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty \nline. \nAny \nleakage \nfrom \nan \nunderground tank may migrate through the soil \nand enter a basement, cellar or pit. The \naccumulation of flammable and combustible \nliquids in this location could develop into a \nhazardous condition. Because the owner of the \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not affect the adjacent property or the \nuse of this property.\n\nTo ensure that underground tanks are \nindependent of each other, a minimum \nclearance of 300 mm is required between the \nshells of adjacent underground tanks. \n5704.2.11.2 \nDepth and cover. Excavation for \nunderground storage tanks shall be made with due \ncare to avoid undermining of foundations of \nexisting structures. Underground tanks shall be set \non firm foundations and surrounded with not less \nthan 150 mm of noncorrosive inert material, such as \nclean sand.\n\n❖ Excavation for underground tanks must not \ndamage existing structures and must provide a \nsound foundation for the underground tank. \nThe use of 150 mm of a noncorrosive material \n(sand) around an underground tank prevents \nconcentrated loads from being applied to the \ntank. These concentrated loads can be caused \nduring backfilling when a hard solid object, \nsuch as a rock, comes in contact with the \nunderground tank. Soil pressures on the rock \ncan be concentrated into a small contact area \nwith the underground tank. \n5704.2.11.3 \nOverfill \nprotection \nand \nprevention systems. Fill pipes shall be equipped \nwith a spill container and an overfill prevention \nsystem in accordance with NFPA 30.\n\n❖ To control spillage during filling of underground \ntanks, each tank must have a spill container \nthat is noncombustible and permanently fixed \nto the tank. This spill container is to drain \ndirectly into the underground tank. \n5704.2.11.4 \nLeak prevention. Leak prevention \nfor underground tanks shall comply with Sections \n5704.2.11.4.1 and 5704.2.11.4.2.\n\n❖ Leakage from underground tanks is to be \ndetected by either monitoring or an approved \nleak detection system. \n5704.2.11.4.1 Inventory \ncontrol. \nDaily \ninventory records for underground storage tank \nsystems shall be maintained.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_27_6cf01365",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Leakage detection by inventory control requires \naccurate records of the volume of flammable \nand combustible liquid dispensed into and \nremoved from the underground tank. A \ndiscrepancy between these two volumes is \nused to identify a leak. \n5704.2.11.4.2 Leak \ndetection. \nUnderground \nstorage tank systems shall be provided with an \napproved method of leak detection from any \ncomponent of the system that is designed and \ninstalled in accordance with NFPA 30.\n\n❖ Leakage detection systems must comply with \nNFPA 30. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1658\n\n5704.2.11.4.2.1 Location. The leak detection panel \nstatus shall be annunciated at an approved on-site \nlocation.\n\n❖ This \nsection \nprovides \nthe \nnecessary \nnotification of a leak and enables the Fire \nofficial to approve the location of the leak \ndetection panel. Placing the leak detection \npanel in a conspicuous location will enable it to \nbe readily visible by on-site personnel. \n5704.2.12 \nTesting. Tank testing shall comply \nwith Sections 5704.2.12.1and 5704.2.12.2.\n\n❖ Tanks must be tested before being placed in \nservice. \n5704.2.12.1 \nAcceptance testing. Prior to being \nplaced into service, tanks shall be tested in \naccordance with Section 21.5 of NFPA 30.\n\n❖ The acceptance test for tanks is described in \nSection 21.5 of NFPA 30. \n5704.2.12.2 \nTesting of underground tanks. \nBefore being covered or placed in use, tanks and \npiping connected to underground tanks shall be \ntested for tightness in the presence of the Fire \nofficial. Piping shall be tested in accordance with \nSection 5703.6.3. The system shall not be covered \nuntil it has been approved.\n\n❖ The Fire official is to be present for testing of \nunderground tanks. The tank, connections and \npiping are to be tested for tightness. Piping is \nto be tested under Section 5703.6.3. \n5704.2.13 \nAbandonment and status of \ntanks. Tanks taken out of service shall be removed \nin \naccordance \nwith \nSection \n5704.2.14, \nor \nsafeguarded \nin \naccordance \nwith \nSections \n5704.2.13.1 through 5704.2.13.2.3 and API 1604.\n\n❖ Tanks that are no longer in service are to be \nremoved or secured. Abandoned tanks can \ndevelop leaks or be damaged when new \nconstruction occurs near the tank. In addition \nto the referenced standard, API 1604, further \nguidance on this subject is available in NFPA \n30, Annex C. \n5704.2.13.1 \nUnderground \ntanks. \nUnderground tanks taken out of service shall \ncomply with Sections \n5704.2.13.1.1 through \n5704.2.13.1.5.\n\n❖ The \nprocedure \nfor \nsafeguarding \nan \nunderground tank will depend on the period \nthat the tank is to be out of service. \n5704.2.13.1.1 Temporarily out of service. \nUnderground tanks temporarily out of service shall \nhave the fill line, gauge opening, vapor return and \npump connection secure against tampering. Vent \nlines shall remain open and be maintained in \naccordance with Sections 5704.2.7.3 and 5704.2.7.4.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 814,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.3",
        "Section 5704.2.14",
        "SBC 801",
        "Section 21.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_28_8d9c56cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ An underground tank that will be temporarily \nout of service for a period of less than 90 days \nis to be secured from tampering. The vents are \nto remain in operation and are to be maintained \nto allow for continuous venting of the tank. The \nflammable or combustible liquids may remain \nin the underground tank. \n5704.2.13.1.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines.\n\n❖ Flammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1.\n\nThe owner has the option to remove the above-\nground tank according to Section 5704.2.14.\n\nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice.\n\nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.1.3 Out of service for one year. \nUnderground tanks that have been out of service for \na period of one year shall be removed from the \nground in accordance with Section 5704.2.14 or \nabandoned in place in accordance with Section \n5704.2.13.1.4.\n\n❖ An underground tank that is out of service for \none year is to be removed or abandoned in \nplace. \n5704.2.13.1.4 Tanks abandoned in place. Tanks \nabandoned in place shall be as follows: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1659\n\n2. The suction, inlet, gauge, vapor return and \nvapor lines shall be disconnected. \n3. The tank shall be filled completely with an \napproved inert solid material. \n4. Remaining underground piping shall be \ncapped or plugged. \n5. A record of tank size, location and date of \nabandonment shall be retained. \n6. All exterior above-grade fill piping shall be \npermanently removed when tanks are \nabandoned or removed.\n\n❖ An underground tank that is abandoned in \nplace is to have the flammable or combustible \nliquid removed. The tank is to be stripped of \nany appurtenances and filled with an inert \nmaterial. Piping from the underground tank is \nto be capped or plugged and the owner is to \nretain a record of the tank. This action should \nremove the flammable or combustible liquid \nfrom the underground tank and prevent any \nresidue from readily mixing with air. Annex C of \nNFPA 30 provides additional guidance on this \ntopic.\n\nNote that these provisions apply to all tanks \nwithout exception, such as the one that existed \nin previous editions of the code for 4163 L \ncapacity residential heating oil tanks. The \nmajority of those tanks were installed in the \n1950s and 1960s and the estimated useful life \nof such unprotected, single wall, steel \nunderground fuel oil tanks is 35 to 40 years. \nThis raises the question of who becomes \nresponsible when someone drives or falls into \none of the empty voids left by these tanks when \nthe steel finally corrodes away. In order to \nimprove the safeguarding of the public’s health \nand safety, the exception has been removed \nand all underground tanks abandoned in place \nmust be filled with an approved, inert solid \nmaterial. \n5704.2.13.1.5 Reinstallation of underground \ntanks. Tanks that are to be reinstalled for \nflammable or combustible liquid service shall be in \naccordance with this chapter, ASME Boiler and \nPressure Vessel Code (Section VIII), API 12-P, \nAPI 1615, UL 58 and UL 1316.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.13.1.2",
        "Section 5704.2.13.1.4",
        "SBC 801",
        "Section 5704.2.13.1.1",
        "Section 5704.2.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_29_983fe242",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ An underground tank that is reinstalled for \nflammable or combustible liquids has to comply \nas a new installation. \n5704.2.13.2 \nAbove-ground \ntanks. \nAbove-\nground tanks taken out of service shall comply with \nSections 5704.2.13.2.1through 5704.2.13.2.3.\n\n❖ The procedure for safeguarding an above-\nground tank will depend on the period that the \ntank is to be out of service. \n5704.2.13.2.1 Temporarily out of service. \nAbove-ground tanks temporarily out of service \nshall have all connecting lines isolated from the tank \nand be secured against tampering. \nException: In-place fire protection (foam) system \nlines.\n\n❖ An above-ground tank that is temporarily out of \nservice for a period of less than 90 days is to \nbe secured from tampering, and all lines to the \ntank are to be disconnected. The flammable or \ncombustible liquids may remain in the above-\nground tank.\n\nThe exception requires keeping fire protection \nlines intact. Disconnecting the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.2 Out of service for 90 days. \nAbove-ground tanks not used for a period of 90 \ndays shall be safeguarded in accordance with \nSection 5704.2.13.1.2 or removed in accordance \nwith Section 5704.2.14. \nExceptions: \n1. Tanks and containers connected to oil \nburners that are not in use during the warm \nseason of the year or are used as a backup \nheating system to gas. \n2. In-place, active fire protection (foam) system \nlines.\n\n❖ Flammable or combustible liquid must be \nremoved from an above-ground tank that is out \nof service for at least 90 days but less than one \nyear. The tank is to be secured and vents are \nto be opened and maintained as required by \nSection 5704.2.13.1.1.\n\nThe owner has the option to remove the \naboveground \ntank \naccording \nto Section \n5704.2.14.\n\nException 1 exempts an above-ground tank \nused for seasonal heating or as a backup for a \ngas heater from being considered out of \nservice.\n\nException 2 requires fire protection lines to \nremain intact. To disconnect the fire protection \nlines would reduce the fire safety of the above-\nground tank. \n5704.2.13.2.3 Out of service for one year. \nAbove-ground tanks that have been out of service \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1660\n\nfor a period of one year shall be removed in \naccordance with Section 5704.2.14. \nException: Tanks within operating facilities.\n\n❖ Tanks that have held hazardous materials \nmust be properly decommissioned in order to \nabate the residual hazards that they can \npresent. An above-ground tank that is out of \nservice for one year is assumed by the code to \nbe at the end of its useful life and must be \nproperly removed and disposed. The exception \nrecognizes that operating facilities such as \nrefineries and tank farms may hold a tank in \nreserve out of service for more than one year. \nThe status of tanks should be monitored \nthrough the operating permit required by \nSection 105.5.18(7). \n5704.2.14 \nRemoval and disposal of tanks. \nRemoval and disposal of tanks shall comply with \nSections 5704.2.14.1 and 5704.2.14.2.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 802,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.13.1.2",
        "Section 105.5.18",
        "SBC 801",
        "Section 5704.2.13.1.1",
        "Section 5704.2.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_30_06463b09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Removal and disposal of above-ground and \nunderground tanks requires care because the \nvapors in the tank may be above the LFL for the \nflammable or combustible liquid. Operations to \nremove equipment or piping may involve heat \nthat could ignite the vapor-air mixture or force \nthe vapor-air mixture out of the tank where it \nmay be ignited. \n5704.2.14.1 \nRemoval. Removal of above-\nground and underground tanks shall be in \naccordance with all of the following: \n1. Flammable and combustible liquids shall be \nremoved from the tank and connected piping. \n2. Piping at tank openings that is not to be used \nfurther shall be disconnected. \n3. Piping shall be removed from the ground. \nException: Piping is allowed to be abandoned in \nplace where the Fire official determines that \nremoval is not practical. Abandoned piping shall be \ncapped and safeguarded as required by the Fire \nofficial. \n1. Tank openings shall be capped or plugged, \nleaving a 3.2 mm to 6.4 mm-diameter \nopening for pressure equalization. \n2. Tanks shall be purged of vapor and inerted \nprior to removal. \n3. All exterior above-grade fill and vent piping \nshall be permanently removed. \nException: Piping associated with bulk plants, \nterminal facilities and refineries.\n\n❖ For tanks that will be removed and disposed, \nthe flammable or combustible liquid is to be \nremoved from the tank and piping and the tank \nmust be purged. An inert gas, such as nitrogen \nor carbon dioxide, should be used to purge the \ntank, not air. Tank openings are to be capped \nor plugged. Vent openings are to be provided \nin capped tank openings as a vent for \nequalization of internal and atmospheric \npressure. Abandoned piping above ground or \nin the ground is to be removed to the maximum \npractical extent to avoid being mistaken for \nactive piping. Any piping approved by the Fire \nofficial to remain in the ground is to be capped. \n5704.2.14.2 \nDisposal. Tanks shall be disposed \nof in accordance with governmental regulations.\n\n❖ Other governmental regulations address the \ndisposal of above-ground and underground \ntanks. \n5704.2.15 \nMaintenance. \nAbove-ground \ntanks, connected piping and ancillary equipment \nshall be maintained in a safe operating condition. \nTanks shall be maintained in accordance with their \nlistings. Damage to above-ground tanks, connected \npiping or ancillary equipment shall be repaired \nusing materials having equal or greater strength and \nfire resistance or the equipment shall be replaced or \ntaken out of service.\n\n❖ This \nsection \naddresses \nthe \ngeneral \nmaintenance of above-ground flammable and \ncombustible liquid tanks and associated \nequipment. Similar text appears in Section \n5003.2.6for \ngeneral \nmaintenance \nof \nequipment \nassociated \nwith \nhazardous \nmaterials. However, it is useful and appropriate \nto also have specific text to address the \nmaintenance of aboveground flammable and \ncombustible liquid tank systems available in \nChapter 57 (see also commentary, Section \n5003.2.6). \n5704.3 Container and portable tank storage. \nStorage of flammable and combustible liquids in \nclosed containers that do not exceed 225 L in \nindividual capacity and portable tanks that do not \nexceed 2500 L in individual capacity, and limited \ntransfers incidental thereto, shall comply with \nSections 5704.3.1through 5704.3.8.5.\n\n❖ Storage containers not exceeding 225 L and \nportable tanks not exceeding 2500 L are \nregulated by this section. The use of these \ncontainers and portable tanks is limited to \nincidental \ntransfers \nof \nflammable \nor \ncombustible liquids. \n5704.3.1 \nDesign, \nconstruction \nand \ncapacity of containers and portable tanks. The \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1661\n\ndesign, construction and capacity of containers for \nthe storage of Class I, II and IIIA liquids shall be in \naccordance with this section and Section 9.4 of \nNFPA 30.\n\n❖ Design, \nconstruction \nand \ncapacity \nof \ncontainers and portable tanks are addressed in \nSection 9.4 of NFPA 30. \n5704.3.1.1 \nApproved \ncontainers. \nOnly \napproved containers and portable tanks shall be \nused.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.6",
        "Section 9.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_31_7b1bad18",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ It is difficult at best to determine by examination \nthat a container or portable tank complies with \nSection 9.4 of NFPA 30. One practical approval \nmethod is to require listed containers or \nportable tanks. \n5704.3.2 \nLiquid storage cabinets. Where \nother sections of this code require that liquid \ncontainers be stored in storage cabinets, such \ncabinets and storage shall be in accordance with \nSections 5704.3.2.1 through 5704.3.2.2.\n\n❖ Containers and portable storage tanks are to \nbe stored in liquid storage cabinets. \n5704.3.2.1 \nDesign \nand \nconstruction \nof \nstorage cabinets. Design and construction of liquid \nstorage cabinets shall be in accordance with \nSections 5704.3.2.1.1 through 5704.3.2.1.4.\n\n❖ Liquid storage cabinets are designed to protect \ncontainers and portable storage tanks and their \ncontents from damage and ignition sources.\n\nLiquid storage cabinets can be constructed of \nmetal or wood. Cabinets listed under UL 1275 \nand cabinets constructed according to this \nsection are approved. \n5704.3.2.1.1 \nMaterials. Cabinets shall be listed \nin accordance with UL 1275, or constructed of \napproved wood or metal in accordance with the \nfollowing: \n1. Unlisted metal cabinets shall be constructed \nof steel having a thickness of not less than \n1.12 mm. The cabinet, including the door, \nshall be double walled with 40 mm airspace \nbetween the walls. Joints shall be riveted or \nwelded and shall be tight fitting. \n2. Unlisted wooden cabinets, including doors, \nshall be constructed of not less than 25 mm \nexterior grade plywood. Joints shall be \nrabbeted and shall be fastened in two \ndirections with wood screws. Door hinges \nshall be of steel or brass. Cabinets shall be \npainted with an intumescent-type paint.\n\n❖ Unlisted liquid storage cabinets and cabinet \ndoors made of steel are to be double-walled \ncabinets with tight-fitting joints. Minimum steel \nthickness is 18 gage (1.12 mm).\n\nUnlisted liquid storage cabinets and cabinet \ndoors made of wood are to use rabbet joints \nfastened with wood screws in two directions to \ndevelop a tight joint. The minimum wood is to \nbe 25 mm exteriorgrade plywood. The cabinet \nis to be painted with an intumescent-type paint. \nThe plywood grade will increase the cabinet’s \ndurability and the intumescenttype paint will \nreduce the ignition properties of the plywood. \n5704.3.2.1.2 \nLabeling. \nCabinets \nshall \nbe \nprovided with a conspicuous label in red letters on \ncontrasting \nbackground \nthat \nreads: \nFLAMMABLE—KEEP FIRE AWAY.\n\n❖ Label the liquid storage cabinet to restrict \nignition sources from the immediate area. \n5704.3.2.1.3 \nDoors. Doors shall be well fitted, \nself-closing and equipped with a three-point latch.\n\n❖ The door is to be self-closing and tight fitting. \nThis prevents flammable or combustible liquid \nthat has leaked or spilled in the storage cabinet \nfrom easily escaping the storage cabinet. \n5704.3.2.1.4 \nBottom. The bottom of the cabinet \nshall be liquid tight to a height of not less than 50 \nmm.\n\n❖ To control the flow of any spills, the cabinet is \nto be liquid tight for at least 50 mm from the \nbottom. \nThis \nprevents \nflammable \nor \ncombustible liquid that has leaked or spilled in \nthe storage cabinet from easily escaping the \nstorage cabinet. \n5704.3.2.2 \nCapacity. The combined total \nquantity of liquids in a cabinet shall not exceed 450 \nL.\n\n❖ The quantity of flammable and combustible \nliquids in a cabinet is not to exceed 450 L. \nControlling the quantity of flammable and \ncombustible liquids in a liquid storage cabinet \ncontrols the fire hazard by limiting the amount \nof liquid that can be involved in a single \nincident. \n5704.3.3 \nIndoor \nstorage. \nStorage \nof \nflammable and combustible liquids inside buildings \nin containers and portable tanks shall be in \naccordance with Sections 5704.3.3.1 through \n5704.3.3.10. \nExceptions: \n1. Liquids in the fuel tanks of motor vehicles, \naircraft, boats or portable or stationary \nengines. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 9.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_32_55d912e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1662\n\n❖ Indoor storage in containers or portable tanks \nis governed by this section with two exceptions.\n\nThe requirements of this section are not \napplicable to fuel in vehicles and portable \nengines. The small quantity of fuel and the \nprotection provided by the fuel containers \nprovide sufficient safety for these uses to be \nindoors. \n5704.3.3.1 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with specific sections of \nthis chapter and Section 906.\n\n❖ Portable fire extinguishers are useful for \ncontrolling small fires. Section 906contains the \nsize and spacing for portable fire extinguishers \nto be used on a fire involving flammable or \ncombustible liquids that have a liquid depth of \n6.25 mm or less. \n5704.3.3.2 \nIncompatible \nmaterials. \nMaterials that will react with water or other liquids \nto produce a hazard shall not be stored in the same \nroom with flammable and combustible liquids \nexcept where stored in accordance with Section \n5003.9.8.\n\n❖ Materials that generate heat or become \ncombustible when exposed to water or other \nliquids are not to be in the same room as \nflammable \nor \ncombustible \nliquids. \nThe \nexemption is where one of the four methods of \nmaterial separation from Section 5003.9.8 of \nthe code is used. This is to remove a potential \nignition reaction. \n5704.3.3.3 \nClear means of egress. Storage of \nany liquids, including stock for sale, shall not be \nstored near or be allowed to obstruct physically the \nroute of egress.\n\n❖ The means of egress must be usable to be \neffective. The placement of flammable or \ncombustible liquids near or in the route used to \nexit the room or building produces a risk that is \nnot acceptable. \n5704.3.3.4 \nEmpty containers or portable \ntank storage. The storage of empty tanks and \ncontainers previously used for the storage of \nflammable or combustible liquids, unless free from \nexplosive vapors, shall be stored as required for \nfilled containers and portable tanks. Portable tanks \nand containers, when emptied, shall have the covers \nor plugs immediately replaced in openings.\n\n❖ An empty container or portable tank is as \ndangerous and possibly more dangerous than \na full container or portable storage tank. There \nis a possibility that the vapor-air mixture in the \ncontainer or portable storage tank could reach \nthe LFL. This potential danger requires that \nempty containers and portable tanks be \nhandled and stored as if full of flammable or \ncombustible liquid. \n5704.3.3.5 \nShelf storage. Shelving shall be of \napproved construction, adequately braced and \nanchored. Seismic requirements shall be in \naccordance with SBC 201.\n\n❖ Shelving for containers and portable tanks is to \nbe adequate to support the container and \nportable tank under normal loads and seismic \nloads. Failure of shelving could cause damage \nto containers and portable tanks or leakage. \n5704.3.3.5.1 \nUse of wood. Wood of not less \nthan 25 mm nominal thickness is allowed to be used \nas shelving, racks, dunnage, scuffboards, floor \noverlay and similar installations.\n\n❖ The minimum thickness of wood is to be 25 \nmm. \n5704.3.3.5.2 \nDisplacement protection. Shelves \nshall be of sufficient depth and provided with a lip \nor guard to prevent individual containers from \nbeing displaced. \nException: Shelves in storage cabinets or on \nlaboratory furniture specifically designed for such \nuse.\n\n❖ Shelving must be designed and constructed to \nprevent containers or portable tanks from \nsliding off the shelving. A container or portable \ntank that falls from a shelf is subject to damage \nor leakage.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 5003.9.8",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_33_72394d27",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The exception covers shelving in storage \ncabinets, which may have locked doors or \ndoors fitting snugly against the front of shelves \nto prevent containers from falling. Shelving that \nis part of laboratory furniture is not required to \nhave a lip or guard because typically this kind \nof shelving would hold only small containers. \nLarge containers or tanks would be floor \nmounted in nearly all laboratory settings. \nThese kinds of shelves may also have other \nfeatures to prevent containers or portable tanks \nfrom sliding or being knocked off the shelf. \n5704.3.3.5.3 \nOrderly storage. Shelf storage of \nflammable and combustible liquids shall be \nmaintained in an orderly manner.\n\n❖ The handling of containers and portable tanks \nincreases the possibility that an accident can \noccur. Containers and portable tanks arranged \non shelves in an orderly manner make moving \none container or portable tank to get to another \nunnecessary. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1663\n\n5704.3.3.6 \nRack storage. Where storage on \nracks is allowed elsewhere in this code, a minimum \n1.2 m wide aisle shall be provided between adjacent \nrack sections and any adjacent storage of liquids. \nMain aisles shall be not less than 2.4 m wide.\n\n❖ Rack storage indicates that a larger quantity of \nflammable and combustible liquids is available \nfor use. Requiring a minimum aisle width of 1.2 \nm between racks and a minimum main aisle \nwidth of 2.4 m provides room to access the \nflammable and combustible liquids while \nreducing interference with other racks or other \ncontainers and portable tanks. In case of a fire, \nthese aisles are wide enough to give \nemergency response personnel ready access \nto the fire and also serve as fire breaks that \nhelp prevent fire spread from rack to rack. \n5704.3.3.7 \nPile or palletized storage. Solid \npile and palletized storage in liquid warehouses \nshall be arranged so that piles are separated from \neach other by not less than 1.2 m. Aisles shall be \nprovided and arranged so that containers or portable \ntanks are not more than 6 m from an aisle. Main \naisles shall be not less than 2.4 m wide.\n\n❖ The rationale for aisle widths is similar to that \nfor rack storage. The 6 m restriction is intended \nto place containers and portable tanks within \neasy range of on-site fire-fighting equipment as \nwell as minimize the number of items that must \nbe moved to get to the desired container or \nportable tank. \n5704.3.3.8 \nLimited combustible storage. \nLimited quantities of combustible commodities are \nallowed to be stored in liquid storage areas where \nthe ordinary combustibles, other than those used for \npackaging the liquids, are separated from the liquids \nin storage by not less than 2.4 m horizontally, either \nby open aisles or by open racks, and where \nprotection is provided in accordance with Chapter 9.\n\n❖ Combustible products may be stored in a \nstorage facility with flammable or combustible \nliquids because having a separate storage \nfacility for these combustible materials may be \nimpractical. The storage of these combustible \nmaterials with flammable and combustible \nliquids results in a source of ignition that must \nbe regulated. The code recognizes a clearance \nof 2.4 m between the combustible materials \nand the flammable and combustible liquids, \nwith the building fire protection systems \nrequired by Chapter 9, as being acceptable. \n5704.3.3.9 \nIdle combustible pallets. Storage \nof empty or idle combustible pallets inside an \nunprotected liquid storage area shall be limited to a \nmaximum pile size of 232 m2 and to a maximum \nstorage height of 1.8 m. Storage of empty or idle \ncombustible pallets inside a protected liquid storage \narea shall comply with NFPA 13. Pallet storage \nshall be separated from liquid storage by aisles that \nare not less than 2.4 m wide.\n\n❖ The construction of combustible pallets with \ntheir large air spaces and volume of wood or \nplastic boards is a recipe for rapid consumption \nby fire. Though they present a substantial fuel \nload, combustible pallets are often necessary \nfor the stable storage of flammable and \ncombustible liquids in containers. Ideally, idle \ncombustible pallets should be stored outdoors; \nhowever, that is not always feasible and they \nmay accumulate inside the building.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_34_a3510fc6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "When stored indoors in unprotected (non-\nsprinklered) liquid storage areas, the volume of \nidle combustible pallets stored is regulated to \nlimit the fire load. Note that the maximum \nvolume of combustible pallets that are allowed \nto be stored is 418 cubic meter [232 m2 in area \nby 1.8 m high].\n\nConversely, in protected (sprinklered) liquid \nstorage areas, when combustible pallets are no \nlonger in use, the quantity is not controlled in \nlight of the enhanced fire protection provided in \naccordance with Section 12.12 of NFPA 13.\n\nThe required separation aisles are intended to \nreduce the likelihood of fire spread from the \npallet storage pile to rackor pallet-stored \nflammable or combustible liquid containers. \n5704.3.3.10 \nContainers in piles. Containers in \npiles shall be stacked in such a manner as to provide \nstability and to prevent excessive stress on container \nwalls. Portable tanks stored more than one tier high \nshall be designed to nest securely, without dunnage. \nMaterial-handling equipment shall be suitable to \nhandle containers and tanks safely at the upper tier \nlevel.\n\n❖ The requirements in this section for stacking \ncontainers reduce the possibility of damaging \nthe containers. Piling containers can damage \nthem by placing loading on sides that were not \nintended to be loaded. Piles are subject to \ncollapse if stress loads on containers become \nexcessive. \nCollapse \ncould \ncause \nthe \ncontainers to rupture or rub against one \nanother and bump one another, resulting in \nliquid spills and possibly sparking that could \ncause ignition. By controlling container stacks, \nthis potential for damage is reduced.\n\nUnless tanks are specifically designed to allow \nstacking, they must all be stored at ground \nlevel.\n\nRequiring material-handling equipment to be \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1664\n\ndesigned specifically to handle the stored items \nis intended to increase safety and reduce the \npotential for serious accidents. \n5704.3.4 \nQuantity limits for storage. \nLiquid storage quantity limitations shall comply \nwith Sections 5704.3.4.1 through 5704.3.4.4.\n\n❖ The quantity of flammable and combustible \nliquids in an area is limited to reduce the \npotential fire hazard. \n5704.3.4.1 \nMaximum allowable quantity \nper control area. For occupancies other than \nGroup M wholesale and retail sales uses, indoor \nstorage of flammable and combustible liquids shall \nnot exceed the maximum allowable quantities per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in this \nsection. \nFor Group M occupancy wholesale and retail sales \nuses, indoor storage of flammable and combustible \nliquids shall not exceed the maximum allowable \nquantities per control area indicated in Table \n5704.3.4.1. \nStorage \nof \nhazardous \nproduction \nmaterial \nflammable and combustible liquids in Group H-5 \noccupancies shall be in accordance with Chapter 27.\n\n❖ Whereas Table 5003.1.1(1) lists the MAQs for \noccupancies other than Group M, Table \n5704.3.4.1 \nlists \nthe \nflammable \nand \ncombustible \nliquid \nMAQ \nfor \nGroup \nM \noccupancies. The term “wholesale” is intended \nto eliminate the question as to whether Group \nM provisions apply to stores where goods are \ndisplayed and sold in bulk packaging or where \nbulk-packaged merchandise is kept above \ncustomer displays, such as in the popular “big \nbox” home-improvement centers and “club” \nstores. Conversely, these provisions would not \napply to a storage warehouse with a customer \nservice counter or similar arrangement. Such \nfacilities should be regulated using standard \nMAQs for occupancies other than Group M and \nwould not qualify for the special MAQs of this \nsection. It is very important to note that any \ntime the special MAQs for Group M wholesale \nand retail-sale uses are applied, the limitations \non container types, capacities, fire protection \nand storage arrangements in Section 5704.3.6 \nmust be applied.\n\n❖ See Table 5704.3.4.1.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 12.12",
        "Table 5003.1.1",
        "Section 5704.3.6",
        "SBC 801",
        "Table 5704.3.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_35_ddb7e369",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Group M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Business establishments classified in \nGroup M must be able to display flammable and \ncombustible liquids for sale to the public. To \ncontrol the potential hazard, the quantities of \nflammable and combustible liquids are limited \nin a control area. The limitations are based on \nthe type of flammable and combustible liquid in \nthe control area, the type of storage of the \nflammable and combustible liquids and the \nautomatic sprinkler system installed in the \nmercantile occupancy.\n\nThe easier the flammable or combustible liquid \nis to ignite, the smaller the quantity of the liquid \nallowed. This table shows that the quantity of \nClass IA liquids is smaller than any of the other \nflammable and combustible liquids, and Class \nIII liquids are unlimited in a building with an \nautomatic sprinkler system.\n\nThe automatic sprinkler system must be one \ncomplying with NFPA 13. Flammable and \ncombustible liquids displayed on shelves of 1.8 \nm or less are treated as Ordinary Hazard Group \n2, which would require a minimum sprinkler \ndensity of 7.7 L/min/m2 over the most remote \n140 m2 area.\n\nBecause the flammable and combustible liquid \nis more exposed in individual packaging, the \nsprinkler system can provide better fire control. \nIf the flammable and combustible liquids are \ndisplayed or stored in cartons, pallets or racks, \nthe minimum sprinkler density is 8.6 L/min/m2 \nover the most remote 140 m2 area. This type of \ndisplay or storage is limited to a maximum \nheight of 1400 mm. This type of packaging is \nmore difficult for the automatic sprinkler system \nto handle so a greater density is required. To \nallow a larger quantity of flammable and \ncombustible liquids, the mercantile occupancy \ncan use an automatic sprinkler system that \ncomplies with Table 5704.3.6.3(4), Table \n5704.3.6.3(5) or Table 5704.3.7.5.1. These \ntables require the automatic sprinkler system to \nhave a greater capacity for fire fighting. \n5704.3.4.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of stored flammable \nor combustible liquids shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1665",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 669,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801",
        "Table 5704.3.7.5.1",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_36_e387126b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "equipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice, and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice, and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). The maximum \nallowable quantities for storage in wholesale \nand retail sales areas shall be in accordance \nwith Section 5704.3.4.1. \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8. Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1).\n\n❖ Flammable and combustible liquids may be \nused in occupancies other than Group H. \nThese other occupancies are not designed \nspecifically for flammable and combustible \nliquids, so there are limitations \non the \nquantities that can be in use or stored in these \noccupancies. The use of flammable and \ncombustible liquids must be consistent with \nthe function of the occupancy. This prevents \nthese other occupancies from becoming Group \nH occupancies. The quantities of flammable \nand combustible liquid are listed in Table \n5003.1.1(1). The occupancies covered by \nthese limitations are Groups A, B, E, F, I, M, R \nand S. \n5704.3.4.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding those allowed \nin control areas set forth in Section 5704.3.4.1 shall \nbe in liquid storage rooms or liquid storage \nwarehouses in accordance with Sections 5704.3.7 \nand 5704.3.8.\n\n❖ It is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSection 5704.3.4.1. To control the potential \nhazard, these quantities must be given \nadditional protection by being in specifically \ndesigned liquid storage rooms. \n5704.3.4.4 \nLiquids for maintenance and \noperation of equipment. In all occupancies, \nquantities of flammable and combustible liquids in \nexcess of 38 L used for maintenance purposes and \nthe operation of equipment shall be stored in liquid \nstorage cabinets in accordance with Section \n5704.3.2. Quantities not exceeding 38 L are allowed \nto be stored outside of a cabinet where in approved \ncontainers located in private garages or other \napproved locations.\n\n❖ The operation of a building will require the use \nof flammable and combustible liquids for \nmaintenance. A quantity of 38 L or less of \nflammable \nand \ncombustible \nliquids \nis \nrecognized as practical to allow the use of such \nliquids for maintenance without requiring fire \nprotection. See also Section 313.1and its \ncommentary for additional regulations on this \ntopic. \n5704.3.5 \nStorage in control areas. Storage \nof flammable and combustible liquids in control \nareas shall be in accordance with Sections \n5704.3.5.1 through 5704.3.5.4.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.3.4.1",
        "Section 5704.3.2",
        "Section 313.1",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_37_55d05186",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The location of flammable and combustible \nliquids in a control area can increase the fire \nhazard. \n5704.3.5.1 \nBasement storage. Class I liquids \nshall be allowed to be stored in basements in \namounts not exceeding the maximum allowable \nquantity per control area for use open systems in \nTable \n5003.1.1(1), \nprovided \nthat \nautomatic \nsuppression and other fire protection are provided \nin accordance with Chapter 9. Class II and IIIA \nliquids shall also be allowed to be stored in \nbasements, provided that automatic suppression \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1666\n\nand other fire protection are provided in accordance \nwith Chapter 9.\n\n❖ The storage of Class I liquids in basements in \namounts not exceeding the MAQ in Table \n5003.1.1(1) (including the increases allowed \nby the table notes) is allowed by this section. \nSince storage is typically thought to be a safer \ncondition than any use condition (no transport, \nno transfer, and so on), storage in a basement \nof amounts at least equal to what is allowed for \nuse-open system MAQs in a basement \n(Section 5705.3.7.2) is allowed. This reflects \nactual practice in the field with no known loss \nexperience indicating that it has been a \nproblem. \nCompliance \nwith \ncontrol \narea \nrequirements must still be achieved, the MAQ \nlimitations must still apply and the basement \nmust be provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. It also enhances the level of \nsafety by eliminating the need to transport \nClass I liquids vertically in buildings (out of the \nbasement) after use is complete.\n\nClass II and IIIA liquids are also permitted in a \nbasement provided with a fire suppression \nsystem and other required protection called for \nin Chapter 9. \n5704.3.5.2 \nStorage pile heights. Containers \nhaving less than a 115 L capacity that contain Class \nI or II liquids shall not be stacked more than 900 \nmm or two containers high, whichever is greater, \nunless stacked on fixed shelving or otherwise \nsatisfactorily secured. Containers of Class I or II \nliquids having a capacity of 115 L or more shall not \nbe stored more than one container high. Containers \nshall be stored in an upright position.\n\n❖ The storage height of containers of flammable \nand combustible liquids increases the risk by \nhaving a larger quantity per floor area and \npossible damage to the container. The stacking \noperation and the weight of containers can \ndamage the containers, creating leaks. \n5704.3.5.3 \nStorage distance from ceilings \nand roofs. Piles of containers or portable tanks \nshall not be stored closer than 900 mm to the nearest \nbeam, chord, girder or other obstruction, and shall \nbe 900 mm below sprinkler deflectors or discharge \norifices of water spray or other overhead fire \nprotection system.\n\n❖ The storage of containers or portable tanks \nnear a ceiling or roof can create several \nproblems. The high fire load that close to a \nstructural member could overpower the fire \nprotection of the structure or membrane, \nallowing the fire to spread to another level or \ncause a collapse. The height could reduce the \neffectiveness \nof \nthe \nautomatic \nsprinkler \nsystem. If the flammable and combustible \nliquid containers and portable tanks are \nstacked too high, the sprinkler heads may not \nbe able to effectively apply water to the fire. For \nexample, if stacked too high, the containers \nand portable tanks could be above the sprinkler \nspray or they could shield areas from the spray. \nNote that the general storage clearances \ncontained in Section 315.3.1 are superseded \nby these specific requirements, as provided in \nSection 102.10. \n5704.3.5.4 \nCombustible materials. In areas \nthat are inaccessible to the public, Class I, II and \nIIIA liquids shall not be stored in the same pile or \nrack section as ordinary combustible commodities \nunless such materials are packaged together as kits.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.3.7.2",
        "Table 5003.1.1",
        "Section 102.10",
        "SBC 801",
        "Section 315.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_38_4406d08b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The mixing of flammable and combustible \nliquid containers and portable tanks with other \ncombustibles can place the flammable and \ncombustible liquid in the vicinity of a possible \nignition source and a fuel source. \n5704.3.6 \nWholesale and retail sales uses. \nFlammable and combustible liquids in Group M \noccupancy wholesale and retail sales uses shall be \nin accordance with Sections 5704.3.6.1 through \n5704.3.6.5, or Sections 10.10.2, 12.3.8, 16.4.1 \nthrough 16.4.3, 16.5.1 through 16.5.2.12, Tables \n16.5.2.1 through 16.5.2.12, and Figures 16.4.1(a) \nthrough 16.14.1(c) of NFPA 30.\n\n❖ A mercantile (Group M) occupancy is not \ndesigned \nto \naddress \nthe \nfire \nhazards \nassociated with flammable and combustible \nliquids, so the limited quantities, specific \npacking requirements and handling are used to \ncontrol the fire hazard. \n5704.3.6.1 \nContainer type. Containers for \nClass I liquids shall be metal. \nException: In sprinklered buildings, an aggregate \nquantity of 450 L of water-miscible Class IB and \nClass IC liquids is allowed in nonmetallic \ncontainers, each having a capacity of 0.475 L or less.\n\n❖ Metal containers are required for Class I \nliquids. Class II and III liquids may be stored in \nany container designed for that specific liquid.\n\nThe exception recognizes that the additional \nfire protection provided by an automatic \nsprinkler system will allow an aggregate \nquantity of 450 L of Class IB and IC liquids to \nbe in individual noncombustible containers of \n0.475 L or less. The lower flash point of these \nClass I liquids, combined with the individual \npackaging in an automatic sprinkler building, is \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1667\n\nthe rationale for this exception. \n5704.3.6.2 \nContainer capacity. Containers \nfor Class I liquids shall not exceed a capacity of 19 \nL. \nException: Metal containers not exceeding 208 L \nare allowed to store up to 900 L of the maximum \nallowable quantity per control area of Class IB and \nIC liquids in a control area. The building shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with \nTable \n5704.3.4.1. The containers shall be provided with \nplastic caps without cap seals and shall be stored \nupright. Containers shall not be stacked or stored in \nracks and shall not be located in areas accessible to \nthe public.\n\n❖ Limiting the capacity of containers in a \nwholesale or retail establishment reduces the \nsize of a potential spill or fire.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 656,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.4.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_39_f6d8ae9e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The lengthy and detailed exception recognizes \nthat sprinklers provide additional protection so \nthat a greater quantity of flammable and \ncombustible liquids can be placed in the \nwholesale or retail establishment. Even with \nthis greater fire protection, the flammable and \ncombustible liquids must have the physical \nproperty that would allow them to be mixed with \nwater. This ability will allow the sprinkler \nsystem \nto \ndilute \nthe \nflammable \nand \ncombustible liquid. Restrictions on the size of \nindividual containers control the volume of \nClass IB and IC liquids that can be exposed at \none time. \n5704.3.6.3 \nFire protection and storage \narrangements. Fire protection and container \nstorage arrangements shall be in accordance with \nTable 5704.3.6.3(1) or the following: \n1. Storage on shelves shall not exceed 1.8 m in \nheight, and shelving shall be metal. \n2. Storage on pallets or in piles greater than \n1400 mm in height, or where the ceiling \nexceeds 5.4 m in height, shall be protected in \naccordance with Table 5704.3.6.3(4), and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(2). \n3. Storage on racks greater than 1400 mm in \nheight, or where the ceiling exceeds 5.4 m in \nheight shall be protected in accordance with \nTable 5704.3.6.3(5), Table 5704.3.6.3(6), and \nTable 5704.3.6.3(7) as appropriate, and the \nstorage heights and arrangements shall be \nlimited \nto \nthose \nspecified \nin \nTable \n5704.3.6.3(3). \nCombustible commodities shall not be stored above \nflammable and combustible liquids.\n\n❖ The methods and the maximum height of \nstorage are intended to control the flammable \nand combustible liquids so that damage to \ncontainers is limited and fire protection \nequipment adequately protects flammable and \ncombustible liquids and controls fire.\n\n❖ See Table 5704.3.6.3(1).\n\nThe \nstorage \nheight \nof \nflammable \nand \ncombustible liquids has an effect on the ability \nof the automatic sprinkler system to control a \nfire. The first to be considered is storage: the \nhigher the storage, the greater the quantity. By \nlimiting the height of storage, the code limits the \nvolume of flammable and combustible liquids \nunder a sprinkler head. Because the automatic \nsprinkler system is designed to deliver a \nminimum density of water per square meter of \narea, the less flammable and combustible the \nliquid is, the easier it will be for the automatic \nsprinkler system to control the fire.\n\nThe second function of limiting the height of \nstorage is to make certain the automatic \nsprinkler system will cover the flammable and \ncombustible liquids. The upper containers of \nflammable and combustible liquids could act as \na shield for lower containers. This shielding \ncould divert the water spray from the sprinkler \nhead away from the fire. With the automatic \nsprinkler \nsystem \nshielded \nduring \nearly \ndevelopment of the fire, the fire could develop \nto a stage where the automatic sprinkler \nsystem would not be effective.\n\nNote a helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities.\n\n❖ See Table 5704.3.6.3(2).\n\nThe \npalletized \nor \nsolid-pile \nstorage \nof \nflammable and combustible liquids in liquid \nstorage rooms and warehouses is regulated by \nfloor, type of container, maximum storage \nheight, maximum quantity per pile and \nmaximum quantity per room. The table restricts \nthe storage by floor to require that the \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1668",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_40_1d99822c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "basement not be used for the storage of Class \nI liquids. The accumulation of vapors from \nClass I liquids in a basement with a low ignition \npoint for these vapors is not an acceptable \nsituation.\n\nThe type of container is regulated to control the \nproblem of leakage and damage to the \ncontainer caused by handling.\n\nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system.\n\nThe maximum quantity per pile is to limit the \nvolume of flammable and combustible liquids \nso that the automatic sprinkler system can \ncontrol a fire based on the design density of the \nautomatic sprinkler system.\n\nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system.\n\nThe sprinkler system is designed for a \nminimum flow rate. If the volume of flammable \nand combustible liquids in a room is not \nregulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle.\n\nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(3), Note a.\n\nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities.\n\nNote c recognizes the enhanced level of safety \nprovided by smaller containers.\n\nNote d recognizes that low-flash point, \nunsaturated polyester resins (UPRs) have a \nfire behavior more closely resembling that of \nClass IIIB liquids than Class I liquids, and that \nsprinkler protection schemes more closely \nassociated with protection of Class III liquids \ncan satisfactorily protect UPRs packaged in \nrelieving-style metal drums. The American \nComposites \nManufacturing \nAssociation \nrecently completed a full-scale, two-phase fire \ntest series to demonstrate the safety of UPR \nstorage where protected in that manner.\n\nPhase I of the test program, which included \nthree tests, was conducted at Omega Point \nLaboratories in San Antonio, Texas. These \ntests involved totally engulfing single 208 L \nrelieving-style \ndrums \ncontaining \na \nrepresentative UPR in a UPR liquid pool fire to \ndetermine the behavior of the commodity in \nextreme fire conditions. The results of the \nPhase I tests were considered successful in \ndemonstrating that UPRs are a unique \ncommodity that do not behave like “typical” \nflammable or combustible liquids in a fire \ncondition because of their high viscosity and \ndensity. During the Phase I tests, no significant \nincreases in internal drum pressure were \nobserved in any case even though drum \ncontents completely polymerized during the \ntests, changing from a liquid to a dense jelly-\nlike consistency.\n\nPhase II tests were conducted at Southwest \nResearch Institute in San Antonio, Texas, in a \nsimulated \nwarehouse \nenvironment, \nand \nincluded arrangements ranging in size from a \nsingle pallet load to a three-high pallet array. \nThese tests successfully demonstrated that \nUPRs respond better to the application of \nsprinkler water than “typical” low-flash point \nflammable liquids. The unique fire behavior, \nwhich resembled that of a Class IIIB liquid as \nopposed to a Class IC liquid (which is the true \nclassification based on the flash point), can be \nattributed to at least two factors. First, UPRs \nare more viscous than typical fluids, which \ntends to limit the size of associated pool fires, \nand second, UPRs are heavier than water, \nwhich allows sprinkler discharge to cool the \nsurface of a burning pool fire more efficiently \nthan with typical liquids.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 970,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "Section 5704.3.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_41_2e709105",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Given that the testing conducted clearly \ndemonstrated that a 3 m-high array of UPR can \nbe satisfactorily protected with a water-only \nsprinkler system discharging at a rate of 18 \nL/min/m2; and the testing clearly demonstrated \nthat pile length and width and the associated \nliquid volume were not factors in determining \nthe effectiveness of sprinkler protection, it is \nappropriate to allow limits on storage arrays of \nUPRs to parallel the code requirements for \nClass III liquids, rather than Class I liquids. \nAccordingly, the pile quantity limits for UPRs in \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1669\n\ncontainers are those currently listed in this \ntable for Class III liquids. However, the \nrecommended height limit is restricted to 3 m \nbecause that was the height limit utilized in the \nreferenced fire tests.\n\nIt is also important to note that there is a \ncodebased precedence for UPRs to be \nuniquely regulated as a Class IIIB liquid, even \nthough \nthe \nactual \nflash \npoint-based \nclassification is ordinarily Class IC. Under \nNFPA 30, UPRs were generally regarded as \n“viscous” liquids, which allowed them to be \nprotected as Class IIIB liquids even though the \nactual designation was Class IC.\n\n❖ See Table 5704.3.6.3(3).\n\nThe storage of flammable and combustible \nliquids in liquid storage rooms and warehouses \nis regulated by floor, type of rack, maximum \nstorage height and maximum quantity per \nroom. The table restricts the storage by floor to \nensure that the basement is not used for the \nstorage of Class I liquids. The accumulation of \nvapors from Class I liquids in a basement with \na low ignition point for these vapors is not an \nacceptable situation.\n\nThe storage height is used to control the \nquantity of flammable and combustible liquids \nand to provide access to the flammable and \ncombustible liquids for water spray from the \nautomatic sprinkler system.\n\nThe maximum quantity per room of flammable \nand combustible liquids is to control the volume \nof flammable and combustible liquids with the \nautomatic sprinkler system.\n\nThe automatic sprinkler system is designed for \na minimum flow rate. If the volume of \nflammable and combustible liquids in a room is \nnot regulated, the room could contain more \nflammable and combustible liquids than the \ndesign flow rate of the automatic sprinkler \nsystem could handle.\n\nNote a recognizes that since liquid storage \nwarehouses are dedicated to storage of those \nmaterials \nonly, \nunlimited \nquantities \nare \nacceptable based on Section 5704.3.8.1. See \nthe commentary to Section 5704.3.8.1 for \nfurther discussion. This is consistent with \nTable 5704.3.6.3(2), Note a.\n\nNote b helps to ensure that storage heights will \nnot exceed the capabilities of the level of \nsprinkler protection provided. It also clarifies \nthat protection schemes demonstrated with \nmetallic containers and portable tanks are not \nsuitable \nfor \nnonmetallic \ncontainers \nand \nportable tanks, which present a much more \nsignificant \nfire \nchallenge. \nWithout \nthis \nclarification, which correlates with NFPA 30, \nthe height limits established by the tables place \nsprinklered buildings at risk of having the \nsprinkler system fail to control a fire because \nthe protection scheme might not be properly \nmatched with stored commodities.\n\n❖ See Table 5704.3.6.3(4).\n\nThe quantity of flammable and combustible \nliquids can be increased if they are in \ncontainers and arranged as described in this \ntable and the sprinkler system criteria are \nincreased to comply with this table. The \ncontainers and arrangements control the \nquantity of flammable and combustible liquid \nthat is exposed. The sprinkler system criteria \nhave been increased to provide a higher \ndensity, larger water demand and longer \nduration than normally required under NFPA \n13. These additional sprinkler requirements \npermit an increase in quantity of flammable and \ncombustible liquids that are permitted per \ncontrol area in wholesale and retail uses.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801",
        "Section 5704.3.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_42_fcb63890",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Note that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted.\n\n❖ See Table 5704.3.6.3(5).\n\nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. The storage \nof Class I and II liquids up to 7.5 m and for \nClass III liquids up to 12 m in containers larger \nthan 19 L capacity is similar to Table \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1670\n\n5704.3.6.3(5), except the sprinkler system \nrequirements have been increased to provide \nmore fire protection.\n\nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Section 5704.3.7.5.1or 5704.3.8.4. Storage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted.\n\n❖ See Table 5704.3.6.3(6).\n\nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage (see \nalso Chapter 32) is often protected with in-rack \nsprinklers inside or on the face of the high-rack \nstorage. Aqueous film-forming foam (AFFF) is \neffective because the film forms a barrier that \nstarves \nthe \nfire \nof \noxygen, cools \nthe \nhydrocarbon and suppresses the release of \nflammable \nvapors. \nThe \nincreased \nfire \nprotection \nprovided \nby \nthe \nadditional \nrequirements on the AFFF beyond that \nrequired by NFPA 13 allows the storage of \nflammable and combustible liquids with in-rack \nstorage.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.3.7.5.1",
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_43_fe4d6235",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Note that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetallic containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTables \n5704.3.6.3(4) \nthrough \n(8), \ncan \nstill \nbe \nrecognized through the application of Section \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage \nconfigurations that do not have demonstrated \nor code-recognized protection schemes, such \nas putting plastic containers into an area \nprotected for metallic containers, should not be \npermitted.\n\n❖ See Table 5704.3.6.3(7).\n\nRack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area accessible to flames. Fire can \nrapidly spread up between containers. Heat \nfrom flames burning on one surface augments \nthe heat transfer from the flames burning on the \nopposing surface. Rack storage geometry can \nbe the most hazardous of all fire geometries. \nHigh-rack storage (see also Chapter 23) is \noften protected with in-rack sprinklers inside or \non the face of the highrack storage. Aqueous \nfilm-forming foam (AFFF) is effective because \nthe film forms a barrier that starves the fire for \noxygen, \ncools \nthe \nhydrocarbon \nand \nsuppresses the release of flammable vapors. \nThe increased fire protection provided by the \nadditional requirements on the AFFF above \nthat required under NFPA 13 allows the \nstorage of flammable and combustible liquids \nwith in-rack storage.\n\nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof \nSection \n5704.3.7.5.1 \nor \n5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted.\n\n❖ See Table 5704.3.6.3(8).\n\nGroup M (mercantile) occupancies used for \nwholesale and retail sales of flammable and \ncombustible liquids are not designed and \nconstructed for flammable and combustible \nliquids. Table 5704.3.4.1 permits the display \nand storage of Class I liquid if the automatic fire \nprotection system complies with this table. The \nlimited container size, the limited volume under \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1671\n\nTable 5704.3.4.1 and the sprinkler protection \nprovided under this table permit display and \nstorage in racks up to 1.95 m high.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 834,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.3.7.5.1",
        "Table 5704.3.6.3",
        "Table 5704.3.4.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_44_4d847f07",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Rack storage is designed for easy access by \npersonnel and to contain huge quantities of \ngoods that are stored to great heights. The rack \nstorage arrangement maximizes the fuel \nsurface area that can come in contact with \nflames. Fire can rapidly spread up between \ncontainers. Heat from flames burning on one \nsurface augments the heat transfer from the \nflames burning on the opposing surface. Rack \nstorage geometry can be the most hazardous \nof all fire geometries. High-rack storage is often \nprotected with in-rack sprinklers inside or on \nthe face of the high-rack storage. Double-row \nracks are rack storage that has two racks \nplaced back to back. The double-row rack \nstorage requires additional sprinkler heads to \ncontrol fire between containers within the rack \nstorage. This table provides the requirements \nfor the additional sprinkler heads and increases \nthe sprinkler density.\n\nNote that the provisions in this table are based \non fire tests or historic protection schemes that \nwere based on protection of metal containers \nand \nportable \ntanks. \nThe \nschemes \nare \ninadequate \nfor \nprotection \nof \nliquids \nin \ncontainers and portable tanks constructed of \nother materials, such as plastic. NFPA 30 \nincludes a limited number of protection \nschemes for nonmetal containers, and those \nschemes, which require far more protection \nthan \nthe \ncode \nprescribes \nin \nTable \n5704.3.6.3(4) through Table 5704.3.6.3(8), \ncan still be recognized through the application \nof Sections 5704.3.7.5.1 or 5704.3.8.4. \nStorage configurations that do not have \ndemonstrated or code-recognized protection \nschemes, such as putting plastic containers \ninto an area protected for metallic containers, \nshould not be permitted. \n5704.3.6.4 \nWarning for containers. Cans, \ncontainers and vessels containing flammable \nliquids or flammable liquid compounds or mixtures \noffered for sale shall be provided with a warning \nindicator, painted or printed on the container and \nstating that the liquid is flammable, and shall be \nkept away from heat and an open flame.\n\n❖ Individual containers and their packaging must \nbear labels warning handling personnel and \nthe public of flammable and combustible \nliquids. This warning is to prevent the \ncontainers from being accidently or deliberately \nexposed to heat or open flame. \n5704.3.6.5 \nStorage plan. Where required by \nfire official, aisle and storage plans shall be \nsubmitted in accordance with Chapter 50.\n\n❖ The storage plan would be needed if there are \nconditions that the fire official believes would \nlead to the mishandling of flammable and \ncombustible liquids. Such conditions include, \nbut are not limited to, quantity of flammable and \ncombustible liquids, the turnover rate of \nflammable and combustible liquids and the \nturnover rate of personnel. \n5704.3.7 \nLiquid storage rooms. Liquid \nstorage rooms shall comply with Sections \n5704.3.7.1 through 5704.3.7.5.2.\n\n❖ Liquid storage rooms are protected locations \nfor the storage of flammable and combustible \nliquids in occupancies normally not associated \nwith the use and storage of flammable and \ncombustible liquids. Liquid storage rooms are \nintended to store flammable and combustible \nliquids that exceed the quantities permitted in a \ncontrol area. \n5704.3.7.1 \nGeneral. Quantities of liquids \nexceeding those set forth in Section 5704.3.4.1for \nstorage in control areas shall be stored in a liquid \nstorage room complying with this section and \nconstructed and separated as required by SBC 201.\n\n❖ Liquid storage rooms are intended to store \nflammable and combustible liquids that exceed \nthe quantities permitted in a control area. \n5704.3.7.2 \nQuantities and arrangement of \nstorage. \nThe \nquantity \nlimits \nand \nstorage \narrangements in liquid storage rooms shall be in \naccordance with Table 5704.3.6.3(2) and Table \n5704.3.6.3(3) and Sections 5704.3.7.2.1through \n5704.3.7.2.3.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.6.3",
        "Section 5704.3.4.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_45_869f7ddd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Liquid storage rooms are limited in the quantity \nof flammable and combustible liquids and the \nmethod of \nstorage \nof \nflammable \nand \ncombustible liquids. The maximum height and \nmaximum volume per pile are limited by Table \n5704.3.6.3(2) and Table 5704.3.6.3(3). \n5704.3.7.2.1 \nMixed storage. Where two or \nmore classes of liquids are stored in a pile or rack \nsection, both of the following shall apply: \n1. The quantity in that pile or rack shall not \nexceed the smallest of the maximum \nquantities for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3). \n2. The height of storage in that pile or rack shall \nnot exceed the smallest of the maximum \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1672\n\nheights for the classes of liquids stored in \naccordance with Table 5704.3.6.3(2) or Table \n5704.3.6.3(3).\n\n❖ A liquid storage room is intended for the \nstorage of a maximum quantity of flammable \nand combustible liquid. When more than one \nclass of flammable and combustible liquid is \nstored in the same room, the aggregate \nquantity of flammable and combustible liquids \ncannot exceed the smallest quantity allowed in \nTable 5704.3.6.3(2) or Table 5704.3.6.3(3) \nfor the flammable and combustible liquids \nbeing stored: \n1. \nBecause the liquid storage room is \nadequate for a maximum volume of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \naggregate \nquantity \nbased \non \nthe \nallowable volume of the most hazardous \nflammable and combustible liquid being \nstored. \n2. \nBecause the liquid storage room is \nadequate for a maximum height of a \nflammable or combustible liquid, the liquid \nstorage room will be adequate for the \nheight based on the allowable height of \nthe most hazardous flammable and \ncombustible liquid being stored. \n5704.3.7.2.2 \nSeparation and aisles. Piles shall \nbe separated from each other by not less than 1.2 m \naisles. Aisles shall be provided so that all containers \nare 6 m or less from an aisle. Where the storage of \nliquids is on racks, a minimum 1.2 m aisle shall be \nprovided between adjacent rows of racks and \nadjacent storage of liquids. Main aisles shall be not \nless than 2.4 m wide. \nAdditional aisles shall be provided for access to \ndoors, required windows and ventilation openings, \nstandpipe connections, mechanical equipment and \nswitches. Such aisles shall be not less than 900 mm \nin width, unless greater widths are required for \nseparation of piles or racks, in which case the \ngreater width shall be provided.\n\n❖ Aisles in a liquid storage room are designed to \nthe same aisle criteria as for rack storage. A \nminimum aisle width of 1.2 m between piles \nand a minimum main aisle of 2.4 m is to provide \nclearance for personnel to access the \nflammable and combustible liquids without \ninterference with other piles.\n\nEgress from the room for evacuation and \naccess to fire protection and other facilities \nwithin the room must be maintained. \n5704.3.7.2.3 \nStabilizing \nand \nsupports. \nContainers and piles shall be separated by pallets or \ndunnage to provide stability and to prevent \nexcessive stress to container walls. Portable tanks \nstored over one tier shall be designed to nest \nsecurely without dunnage. \nRequirements for portable tank design shall be in \naccordance with Chapters 9 and 12 of NFPA 30. \nShelving, racks, dunnage, scuffboards, floor \noverlay and similar installations shall be of \nnoncombustible construction or of wood not less \nthan a 25 mm nominal thickness. Adequate material \nhandling equipment shall be available to handle \ntanks safely at upper tier levels.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_46_4f865a5d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The requirements of this section are intended \nto prevent piles from collapsing and causing \ncontainer damage or liquid spills. Requiring \npallets or dunnage spreads stress loads over \nbroad surfaces, reducing stresses in container \nwalls that could lead to damage or leakage.\n\nRequirements for portable tank design are \nintended to result in stability that will prevent \ntanks from toppling. Having materials-handling \nequipment that is designed to handle the tanks \nalso helps to ensure safe storage and handling. \n5704.3.7.3 \nSpill control and secondary \ncontainment. Liquid storage rooms shall be \nprovided with spill control and secondary \ncontainment in accordance with Section 5004.2.\n\n❖ Spills must be contained and controlled to \nprevent the spread of the liquid and the vapors. \nSection 5004.2discusses the use of liquid-tight \nfloors, curbs, dikes and drainage systems to \ndivert the liquid to a location where it can be \ncontained and safely handled. Storage rooms \nshall be ventilated in accordance with Section \n5004.3, which discusses mechanical and \nnatural exhaust systems. The exhaust system \nis to remove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range of the vapor. \n5704.3.7.4 \nVentilation. Liquid storage rooms \nshall be ventilated in accordance with Section \n5004.3.\n\n❖ See the commentary to Section 5004.3for \ndiscussions of ventilation requirements. \n5704.3.7.5 \nFire protection. Fire protection \nfor liquid storage rooms shall comply with Sections \n5704.3.7.5.1 and 5704.3.7.5.2.\n\n❖ This section introduces the fire protection \nrequirements for liquid storage rooms. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1673\n\n5704.3.7.5.1 \nFire-extinguishing \nsystems. \nLiquid storage rooms shall be protected by \nautomatic sprinkler systems installed in accordance \nwith Chapter 9 and Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. In-rack \nsprinklers shall also comply with NFPA 13. \nAutomatic foam-water systems and automatic \naqueous film-forming foam (AFFF) water sprinkler \nsystems shall not be used except where approved. \nProtection criteria developed from fire modeling or \nfull scale fire testing conducted at an approved \ntesting laboratory are allowed in lieu of the \nprotection as shown in Table 5704.3.6.3(2) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1 where \napproved.\n\n❖ The fire protection system must be designed to \nhandle anticipated fires. For a liquid storage \nroom that contains a variety of flammable and \ncombustible liquids, the fire protection needs to \nbe selected from Table 5704.3.6.3(4) through \nTable 5704.3.6.3(7) and Table 5704.3.7.5.1. \nThese tables address the classification of \nflammable and combustible liquids, container \nsize and the method of storing the liquids. The \ninstallation of this fire protection is to comply \nwith Chapter 9. For liquid storage rooms that \nuse rack storage not covered in the tables, use \nNFPA 13 for the fire protection requirements.\n\nAutomatic foam-water systems and AFFF are \nto be used if approved by the Fire official. \nThese fire protection systems starve the fire for \noxygen by forming a barrier between the \nhydrocarbon and the air, by cooling the \nhydrocarbon and by suppressing the release of \nflammable vapors.\n\nThese fire protection systems, however, can be \nharmful to the environment. Containment of the \nfoam solution should be considered when \nusing these systems.\n\nThe code is designed to reflect that there may \nbe other methods available for meeting code \nrequirements. The Fire official is responsible \nfor reviewing proposed alternative methods \nand has the authority to approve them when \nthey have been demonstrated or documented \nto comply with the code.\n\n❖ See Table 5704.3.7.5.1.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.3.7.5.1",
        "Section 5004.3",
        "Table 5704.3.6.3",
        "SBC 801",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5704_47_7062e088",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Solid-pile or palletized storage of flammable \nand combustible liquids, except for Class IA \nliquids, in metal containers is allowed when \nAFFF is installed. The storage system permits \nthese flammable and combustible liquids to \neither be in cartons or uncartoned. Flammable \nand combustible liquids in carton packaging \ncan be piled 3.3 m high while uncartoned \ncontainers can be piled 3.6 m high. The higher \nstorage is allowed for containers out of cartons \nbecause the combustible cartons have been \nremoved, reducing the fire load.\n\nAFFF is effective fire protection for this storage \nbecause it forms a barrier that starves the fire \nfor oxygen, cools the hydrocarbon and \nsuppresses the release of flammable vapors. \nThe 19 L metal containers provide some \nprotection from ignition as well as limit the \nquantity of flammable and combustible liquids \nthat can be exposed. The cartons and pallets \nare a source of combustibles.\n\nThe AFFF provides fire prevention and fire \nprotection in case of a liquid spill or pool fire. \nThe AFFF will also provide protection for the \nmetal containers if the cartons or pallets \nbecome involved in a fire. The increased fire \nprotection provided by using 19 L containers or \nless with the additional requirements on the \nAFFF above that required under NFPA 13 \npermit \nthe \nstorage \nof \nflammable \nand \ncombustible liquids in solid-piled and palletized \nstorage. \n5704.3.7.5.2 \nPortable fire extinguishers. Not \nless than one approved portable fire extinguisher \ncomplying with Section 906and having a rating of \nnot less than 20-B shall be located not less than 3 m \nor more than 15 m from any Class I or II liquid \nstorage area located outside of a liquid storage \nroom. \nNot less than one portable fire extinguisher having \na rating of not less than 20-B shall be located outside \nof, but not more than 3 m from, the door opening \ninto a liquid storage room.\n\n❖ Portable fire extinguishers are to be available \noutside of the liquid storage room because a \nfire in the liquid storage room could prevent \npersonnel from getting to portable fire \nextinguishers in the room. The 20-B portable \nfire extinguisher is for the control of small \nflammable liquid fires. \n5704.3.8 \nLiquid \nstorage \nwarehouses. \nBuildings used for storage of flammable or \ncombustible liquids in quantities exceeding those \nset forth in Section 5704.3.4for control areas and \nSection 5704.3.7for liquid storage rooms shall \ncomply with Sections 5704.3.8.1through 5704.3.8.5 \nand shall be constructed and separated as required \nby SBC 201.\n\n❖ Liquid storage warehouses, as defined in \nSection 202, are buildings that are designed to \nstore flammable and combustible liquids in \nquantities that exceed the quantities allowed in \na control area or a liquid storage room. A liquid \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5704",
      "section_number": "5704",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 103,
      "token_count": 677,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 906",
        "Section 202",
        "Section 5704.3.4",
        "Section 5704.3.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_0_e281b0bf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1678\n\nhandled and stored as if full of flammable or \ncombustible liquid. \nSECTION 5705 DISPENSING, USE, \nMIXING AND HANDLING \n5705.1 Scope. Dispensing, use, mixing and \nhandling of flammable liquids shall be in \naccordance with Section 5703and this section. Tank \nvehicle and tank car loading and unloading and \nother special operations shall be in accordance with \nSection 5706. \nException: Containers of organic coatings having \nno fire point and which are opened for pigmentation \nare not required to comply with this section.\n\n❖ The dispensing, use, mixing and handling of \nflammable and combustible liquids provide \nopportunities for flammable and combustible \nliquids to become mixed with air. These \noperations can create a vapor-air mixture \nbetween the LFL and the UFL.\n\nOrganic coatings having no fire point that are \nawaiting pigmentation in open containers are \nnot required to comply with this section. This \nexception is also covered in Section 5701.2. \n5705.2 Liquid \ntransfer. \nLiquid \ntransfer \nequipment and methods for transfer of Class I, II \nand IIIA liquids shall be approved and be in \naccordance with Sections 5705.2.1through 5705.2.6.\n\n❖ The low flash points for Class I, II and IIIA \nliquids require restrictions on transferring \nflammable and combustible liquids. \n5705.2.1 \nPumps. \nWhere \npositive-\ndisplacement pumps are used, they shall be \nprovided with pressure relief discharging back to \nthe tank, pump suction or other approved location, \nor shall be provided with interlocks to prevent over-\npressure.\n\n❖ This section is intended to apply only where a \npositive displacement pump is used. This \nsection was added to NFPA 30 in the 1960s to \nprotect liquid transfer systems that include \npositive displacement pumps. It was not \nintended to encourage the use of such pumps. \nPositive-displacement \npumps \nare \nused \nbecause the pumping action is forward only \nand is a good pump for viscous fluids. The \npositive-displacement \npump \nwill \ncreate \npressure waves in the fluid. A buildup of \npressure can damage the pump and the piping \nsystem. This pressure buildup must be relieved \nby discharging the excess pressure into the \ntank or the pump suction (intake) or other \napproved location. \n5705.2.2 \nPressured systems. Where gases \nare introduced to provide for transfer of Class I \nliquids, or Class II and III liquids transferred at \ntemperatures at or above their flash points by \npressure, only inert gases shall be used. Controls, \nincluding pressure relief devices, shall be provided \nto limit the pressure so that the maximum working \npressure of tanks, containers and piping systems \ncannot be exceeded. Where devices operating \nthrough pressure within a tank or container are \nused, the tank or container shall be a pressure vessel \napproved for the intended use. Air or oxygen shall \nnot be used for pressurization. \nException: Air transfer of Class II and III liquids at \ntemperatures below their flash points.\n\n❖ Compressed inert gas can be used to transfer \nflammable and combustible liquids. The inert \ngas prevents a vapor-air mixture from entering \nthe LFL. The pressure system must be \ndesigned \nto \nprevent \noverloading \nany \ncomponent of the system. An overload could \ncreate a leak or failure in the system.\n\nThe use of air as the compressed gas is \npermitted for Class II and III liquids under \nlimited conditions. If the Class II and III liquids \nare to be dispensed at a temperature below \ntheir flash points, there is no ignition source. \n5705.2.3 \nPiping, hoses and valves. Piping, \nhoses and valves used in liquid transfer operations \nshall be approved or listed for the intended use.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703",
        "Section 5701.2",
        "Section 5706",
        "SBC 801",
        "Section 5705"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_1_adafd6cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Piping, hoses and valves must be designed to \nfunction with the flammable or combustible \nliquid \nbeing \ntransferred \nand \nat \nthe \ntemperatures and pressures of the dispensing \nsystem. \n5705.2.4 \nClass I, II and III liquids. Class I \nliquids or, when heated to or above their flash \npoints, Class II and Class III liquids, shall be \ntransferred by one of the following methods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. For Class IB, IC, II and III liquids, from \ncontainers or tanks by gravity through an \napproved self-closing or automatic-closing \nvalve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \naccordance with Section 5703.4. Class IA \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1679\n\nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nException: Liquids in original shipping containers \nnot exceeding a 20 L capacity.\n\n❖ This section correlates with Section 5701.5 \nand similar provisions in Section 18.4.2 of \nNFPA 30. The lower flash points for Class I \nliquids require that dispensing be done by an \napproved procedure to avoid the development \nof a vapor-air mixture above the LFL. Class II \nand III liquids, when they are heated up to or \nabove their flash point, become as readily \nignitable as Class I liquids.\n\nThe exception exempts original shipping \ncontainers no larger than 20 L from the \nlimitations of this section with the intent of \npreventing the use of temporary, single-use \ncontainers. \n5705.2.5 \nManual \ncontainer \nfilling \noperations. Class I liquids or Class II and Class III \nliquids that are heated up to or above their flash \npoints shall not be transferred into containers unless \nthe \nnozzle \nand \ncontainers \nare \nelectrically \ninterconnected. Acceptable methods of electrical \ninterconnection include either of the following: \n1. Metallic floor plates on which containers \nstand while filling, where such floor plates \nare electrically connected to the fill stem. \n2. Where the fill stem is bonded to the container \nduring filling by means of a bond wire.\n\n❖ Flammable and combustible liquids being \ntransferred near or above their flash points will \ngenerate vapors and are near the point of \nignition. Transferring these liquids to a \ncontainer must be done in a manner to prevent \na static spark. Grounding the container and the \nnozzle will remove the potential for an electrical \nhazard and the possibility for a spark to jump. \n5705.2.6 \nAutomatic \ncontainer-filling \noperations for Class I liquids. Container-filling \noperations for Class I liquids involving conveyor \nbelts or other automatic-feeding operations shall be \ndesigned to prevent static accumulations.\n\n❖ The conveyor belts and other automatic-\nfeeding equipment can develop a static charge. \nThis static charge must be discharged by \ngrounding the equipment so that no electrical \npotential can develop. \n5705.3 Use, dispensing and mixing inside of \nbuildings. Indoor use, dispensing and mixing of \nflammable and combustible liquids shall be in \naccordance with Section 5705.2and Sections \n5705.3.1through 5705.3.5.3.\n\n❖ The use, dispensing and mixing of flammable \nand \ncombustible \nliquids \ncreates \nan \nenvironment where vapor may accumulate. \nTheses vapors must be controlled to keep the \nvapor-air mixture from reaching the LFL. \n5705.3.1 \nClosure of mixing or blending \nvessels. Vessels used for mixing or blending of \nClass I liquids and Class II or III liquids heated up \nto or above their flash points shall be provided with \nself-closing, tight-fitting, noncombustible lids that \nwill control a fire within such vessel. \nException: Where such devices are impractical, \napproved automatic or manually controlled fire-\nextinguishing devices shall be provided.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.2",
        "Section 5701.5",
        "SBC 801",
        "Section 18.4.2",
        "Section 5703.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_2_17363dc2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Flammable and combustible liquids being \nmixed or blended near or above their flash \npoints will generate vapors and are near the \npoint of ignition. Using a vessel with a self-\nclosing, tight-fitting, noncombustible lid will \nallow a fire to be contained within the vessel \nand for the fire to be cut off from any source of \nadditional air.\n\nThe exception covers situations in which the \nuse of a vessel to contain and extinguish the \nfire may be impractical. These processes can \nuse a fire-extinguishing device that operates \nautomatically or manually. \n5705.3.2 \nBonding \nof \nvessels. \nWhere \ndifferences of potential could be created, vessels \ncontaining Class I liquids or liquids handled at or \nabove their flash points shall be electrically \nconnected by bond wires, ground cables, piping or \nsimilar means to a static grounding system to \nmaintain equipment at the same electrical potential \nto prevent sparking.\n\n❖ Static electricity will spark between surfaces \nwith different electrical potential. This spark is \nan ignition source for Class I liquids. Vessels \nused to contain Class I liquids near or above \ntheir flash points are to be bonded using wires, \nground cables, metal piping or other similar \nmeans that will carry current. \n5705.3.3 \nHeating, lighting and cooking \nappliances. \nHeating, \nlighting \nand \ncooking \nappliances that utilize Class I liquids shall not be \noperated within a building or structure. \nException: Operation in single-family dwellings.\n\n❖ The use of Class I liquids for the operation of \nheating, lighting and cooking appliances is not \npermitted inside of a building or structure \nexcept for a singlefamily dwelling. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1680\n\n5705.3.4 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines of adjoining property that can \nbe built on, in accordance with Table 5705.3.4(1) \nand Table 5705.3.4(2). \nException: Where the exterior wall facing the \nadjoining lot line is a blank wall having a fire-\nresistance rating of not less than 4 hours, the Fire \nofficial is authorized to modify the distances. The \ndistance shall be not less than that set forth in SBC \n201, and where Class IA or unstable liquids are \ninvolved, explosion control shall be provided in \naccordance with Section 911.\n\n❖ Adjacent property is protected from processing \nvessels by separation. The three factors to be \nconsidered in determining the minimum \nclearance \nto protect \nproperty \nare \nthe \nprocessing vessel operating pressure, the \nprocessing vessel capacity and the stability of \nthe flammable or combustible liquid. The larger \nthese factors become, the greater the \nclearance needed for safety. Processing an \nunstable flammable or combustible liquid will \nrequire a greater clearance than a similar \noperation using a stable flammable or \ncombustible liquid. Table 5705.3.4(1) and \nTable 5705.3.4(2) are used together to \ndetermine the minimum clearance required to \nprotect adjacent property or important buildings \non the same property.\n\nThe exception allows fire-resistant construction \nto be substituted for clearance to a property. A \n4-hour fire-resistant exterior wall without any \nopenings may be used to reduce the clearance \nto as little as 9 m. The Fire official can use the \nrequirements in SBC 201 Section 415.6.1, \nalong with a 4-hour fire-resistance-rated \nexterior wall without any openings, to approve \nsmaller clearance to a property line. The \nclearances in SBC 201 Section 415.6.4 \nestablish the minimum clearance.\n\nFor process vessels using Class I liquids, this \nexception requires that the building be \ndesigned for explosion control as well as \nhaving a 4-hour fireresistant exterior wall \nwithout any openings to take advantage of the \nsmaller clearance.\n\nHere are some sample problems to determine \nthe separation for processing vessels:\n\nExample 1:\n\nProcessing vessel:\n\nTank capacity = 3028 L Emergency relief \nventing = 14 kPa\n\nFlammable liquid is stable. Factors from Table \n5705.3.4(1):\n\nEmergency relief venting under 17 kPa with \nstable liquid = 1\n\nMinimum distance from Table 5705.3.4(2): \nDistance from lot line or opposite side of public \nway = 4.5 m",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 989,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 415.6.4",
        "Table 5705.3.4",
        "SBC 201",
        "Section 415.6.1",
        "Section 911",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_3_74d42978",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Distance to nearest side of public way or \nimportant building = 1.5 m\n\nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid:\n\nDistance from lot line or opposite side of public \nway: 1 × 4.5 m = 4.5 m\n\nDistance to nearest side of public way or \nimportant building:\n\n1 × 1.5 m = 1.5 m\n\nExample 2:\n\nProcessing vessel:\n\nTank capacity = 3028 L Emergency relief \nventing = 21 kPa\n\nFlammable liquid is stable. Factors from Table \n5705.3.4(1):\n\nEmergency relief venting over 17 kPa\n\nwith stable liquid = 2.5\n\nMinimum distance from Table 5705.3.4(2):\n\nDistance from lot line or opposite side of public \nway = 4.5 m\n\nDistance to nearest side of public way or \nimportant building = 1.5 m\n\nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid:\n\nDistance from lot line or opposite side of public \nway: 2.5 × 4.5 m = 11.25 m\n\nDistance to nearest side of public way or \nimportant building: 2.5 × 1.5 m= 3.75 m\n\nExample 3:\n\nProcessing vessel:\n\nTank capacity = 3028 L Emergency relief \nventing = 14 kPa\n\nFlammable liquid is stable. Factors from Table \n5705.3.4(1):\n\nEmergency relief venting under 17 kPa\n\nwith stable liquid = 1.5\n\nMinimum distance from Table 5705.3.4(2):\n\nDistance from lot line or opposite side of public \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1681\n\nway = 4.5 m\n\nDistance to nearest side of public way or \nimportant building = 1.5 m\n\nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid:\n\nDistance from lot line or opposite side of public \nway: 1.5 × 4.5 m= 6.75 m\n\nDistance to nearest side of public way or \nimportant building: 1.5 × 1.5 = 2.25 m\n\nExample 4:\n\nProcessing vessel:\n\nTank capacity = 3028 L Emergency relief \nventing = 21 kPa\n\nFlammable liquid is unstable. Factors from \nTable 5705.3.4(1):\n\nEmergency relief venting over 17 kPa with\n\nunstable liquid = 4\n\nMinimum distance from Table 5705.3.4(2):\n\nDistance from lot line or opposite side of public \nway = 4.5 m\n\nDistance to nearest side of public way or \nimportant building = 1.5 m\n\nAdjustment to the minimum distance resulting \nfrom emergency relief venting and stability of \nflammable liquid:\n\nDistance from lot line or opposite side of public \nway: 4 × 4.5 m = 18 m\n\nDistance to nearest side of public way or \nimportant building: 4 × 1.5 m = 6 m\n\n❖ See Table 5705.3.4(1).\n\nProcessing vessels containing flammable and \ncombustible liquids must be located a minimum \ndistance from property lines. The clearance is \nto protect flammable and combustible liquids \nfrom ignition sources that are not under the \ncontrol of facility operators. This clearance also \nprotects the property adjacent to the facility.\n\nThe separation varies depending on the type of \nflammable \nand \ncombustible \nliquid \nand \noperating pressure of the processing vessel. \nThe table divides flammable and combustible \nliquids into two categories: stable and unstable. \nAn unstable liquid can self-react when exposed \nto heat. This autoignition property requires that \nthe separation distance for an unstable \nflammable or combustible liquid be several \ntimes greater than for a stable flammable or \ncombustible liquid.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 839,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5705.3.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_4_66a3ccd7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The operating pressure of the processing \nvessel is divided into two categories: 17 kPa or \nless and over 17 kPa. Pressure can be the \ncause of damage to the processing system, \nand this damage could result in a vapor or \nliquid leak of flammable or combustible liquid. \nA higher pressure would also force more vapor \nor liquid out of the system during a leak. To \nprovide protection from a processing vessel \nwith an operating pressure greater than 17 \nkPa, the separation distance is several times \ngreater than for a processing vessel with an \noperating pressure 17 kPa or less. These two \nfactors are cumulative. One or both of these \nfactors may increase the separation distance. \nThis table provides the factor to be used to \ncalculate the separation distance listed in \nTable 5705.3.4(2).\n\n❖ See Table 5705.3.4(2).\n\nThe separation distance from the processing \nvessel is affected by the tank capacity of the \nprocessing vessel and the object. The larger \nthe tank capacity, the greater the separation \ndistance. This greater separation distance is to \nhandle the potential pool fire with the tank \ncapacity. The separation distance is greater to \na property line to protect the processing vessel \nfrom ignition sources that are not under control \nof the facility operators, as well as to protect the \nadjacent property from a potential fire. The \nseparation distance to an important building on \nthe property or to a public way is the same or \nless than for a property line. Because buildings \non the property are under the control and \noperation of the facility operators, these \nbuildings should be maintained and operated \nto prevent an ignition source. The separation \nfrom a public way is handled the same as from \nan important building on the property. The \npublic way does not have buildings that have \nignition sources, so the potential is not as great \nas from an adjacent property. \n5705.3.5 \nQuantity limits for use. Liquid \nuse quantity limitations shall comply with Sections \n5705.3.5.1 through 5705.3.5.3.\n\n❖ The volume of flammable and combustible \nliquid is controlled to limit the potential fire. The \nsmaller the quantity, the smaller the potential \nfire. The dispensing and mixing of flammable \nand combustible liquids indoors can generate \na vapor-air mixture. If this vapor-air mixture is \nignited, the size of the fire could increase \nbecause of the availability of flammable and \ncombustible liquid in the area. Limiting the \nvolume will help control the overall size of any \nfire. \n5705.3.5.1 \nMaximum allowable quantity \nper control area. Indoor use, dispensing and \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1682\n\nmixing of flammable and combustible liquids shall \nnot exceed the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) and shall \nnot exceed the additional limitations set forth in \nSection 5705.3.5. \nUse of hazardous production material flammable \nand combustible liquids in Group H-5 occupancies \nshall be in accordance with Chapter 27. \nException: Cleaning with Class I, II and IIIA \nliquids shall be in accordance with Section 5705.3.6.\n\n❖ The maximum quantity per control area for use, \ndispensing and mixing of flammable and \ncombustible liquids indoors is identical to that \nfor indoor storage (see Section 5704.3.3) with \nsome \nadditional \nlimits \ncaused \nby \nthe \nprocessing operation. Table \n5003.1.1(1) \ncontains the quantity permitted per control \narea. By limiting the quantity per control area, \nthe flammable and combustible liquid hazard is \nreduced to a level that the fire protection can \nhandle and that will not interfere with egress \nrequirements, which results in a building that \ncan function and provide a reasonable degree \nof safety.\n\nCleaning with Class I, II, and IIIA liquids is \ncovered in Section 5705.3.6.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 895,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.3.5",
        "Table 5003.1.1",
        "Section 5705.3.6",
        "Table 5705.3.4",
        "SBC 801",
        "Section 5704.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_5_4d426600",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The use of flammable and combustible liquids \nin a semiconductor fabrication facility is \ncovered by Chapter 27. \n5705.3.5.2 \nOccupancy quantity limits. The \nfollowing limits for quantities of flammable and \ncombustible liquids used, dispensed or mixed based \non occupancy classification shall not be exceeded: \n1. Group A occupancies: Quantities in Group A \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n2. Group B occupancies: Quantities in dining, \noffice and school uses within Group B \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n3. Group E occupancies: Quantities in Group E \noccupancies shall not exceed that necessary \nfor demonstration, treatment, laboratory \nwork, maintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n4. Group F occupancies: Quantities in dining, \noffice and school uses within Group F \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n5. Group I occupancies: Quantities in Group I \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities set \nforth in Table 5003.1.1(1). \n6. Group M occupancies: Quantities in dining, \noffice and school uses within Group M \noccupancies shall not exceed that necessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n7. Group R occupancies: Quantities in Group R \noccupancies shall not exceed that necessary \nfor maintenance purposes and operation of \nequipment, and shall not exceed quantities \nset forth in Table 5003.1.1(1). \n8.  Group S occupancies: Quantities in dining \nand office uses within Group S occupancies \nshall \nnot \nexceed \nthat \nnecessary \nfor \ndemonstration, \nlaboratory \nwork, \nmaintenance purposes and operation of \nequipment and shall not exceed quantities set \nforth in Table 5003.1.1(1). \nException: Cleaning with Class I, II, or IIIA liquids \nshall be in accordance with Section 5705.3.6.\n\n❖ Flammable and combustible liquids may be \nused in occupancies other than Group H. The \ncontrol of these liquids is based on the quantity \nin that occupancy.\n\nThe limitations for occupancies are based on \nthe quantity limits for the storage of flammable \nand combustible liquids in containers and \nportable tanks in other occupancies. These \nother occupancies are not designed for \nflammable and combustible liquids so there are \nlimitations on the quantity of flammable and \ncombustible liquids that can be stored or used \nin these occupancies.\n\nThe use of flammable and combustible liquids \nmust be consistent with the function of the \noccupancy. \nThis \nprevents \nthese \nother \noccupancies from being converted into Group \nH. The MAQs of flammable and combustible \nliquids are listed in Table 5003.1.1(1). The \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1683",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 832,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.3.6",
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_6_adf6abea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "occupancies covered by these limitations are \nGroups A, B, E, F, I, M, R and S. \n5705.3.5.3 \nQuantities exceeding limits for \ncontrol areas. Quantities exceeding the maximum \nallowable quantity per control area indicated in \nSections 5705.3.5.1and 5705.3.5.2shall be in \naccordance with the following: \n1. For open systems, indoor use, dispensing and \nmixing of flammable and combustible liquids \nshall be within a room or building complying \nwith SBC 201 and Sections 5705.3.7.1 \nthrough 5705.3.7.5. \n2. For closed systems, indoor use, dispensing \nand mixing of flammable and combustible \nliquids shall be within a room or building \ncomplying with SBC 201 and Sections \n5705.3.7 through 5705.3.7.4 and Section \n5705.3.7.6.\n\n❖ It is possible to have a quantity of flammable \nand combustible liquids greater than allowed in \nSections 5704.3.5 and 5705.3.5.2. To use, \ndispense and mix flammable and combustible \nliquids indoors in quantities larger than \napproved in this section, the building or room \nmust be designed and constructed to provide \nadditional \nprotection. \nThe \ndesign \nand \nconstruction requirements are based on the \npotential for the use, dispensing and mixing to \ngenerate vapors. \n5705.3.6 \nCleaning with flammable and \ncombustible liquids. Cleaning with Class I, II and \nIIIA liquids shall be in accordance with Sections \n5705.3.6.1 through 5705.3.6.2.7. \nExceptions: \n1. Dry cleaning shall be in accordance with \nChapter 21. \n2. Spray-nozzle cleaning shall be in accordance \nwith Section 2403.3.5.\n\n❖ Cleaning \nmachines \nusing \nflammable \nor \ncombustible liquids may generate a vapor-air \nmixture in the flammable range. The use of \ncleaning \nmachines \nusing \nflammable \nor \ncombustible liquids is regulated to control the \nvapor-air mixture, ignition sources and quantity \nof flammable or combustible liquids in the \nmachines and the work area.\n\nThe exception directs the reader to other \nchapters for a detailed discussion of dry \ncleaning operations and spray nozzle cleaning. \n5705.3.6.1 \nCleaning operations. Class IA \nliquids shall not be used for cleaning. Cleaning with \nClass IB, IC or II liquids shall be conducted as \nfollows: \n1. In a room or building in accordance with \nSection 5705.3.7; or \n2. In a parts cleaner listed, labeled and \napproved for the purpose in accordance with \nSection 5705.3.6.2. \nException: Materials used in commercial and \nindustrial process-related cleaning operations in \naccordance with other provisions of this code and \nnot involving facilities maintenance cleaning \noperations.\n\n❖ The lower flash point for a Class IA liquid is the \nreason for prohibiting its use as a cleaning \nsolution. Class IB, IC and II liquids can be used \nin rooms designed and constructed with \nadequate fire protection, spillage control and \nventilation, or in a machine that is designed to \nprotect and control the liquid. The exception is \nprovided to make it clear that process related \ncleaning operations not considered part of \nfacility maintenance cleaning and having a \ngood safety history are not included in the \noperations regulated by this section. \n5705.3.6.2 \nListed and approved machines. \nParts cleaning and degreasing conducted in listed \nand approved machines in accordance with Section \n5705.3.6.1 shall be in accordance with Sections \n5705.3.6.2.1 through 5705.3.6.2.7.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 865,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.3.6.1",
        "Section 2403.3.5",
        "SBC 201",
        "Section 5705.3.7",
        "Section 5705.3.7.6",
        "Section 5705.3.6.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_7_ba85756e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Prior to the development of parts-washing \nmachines, the typical method of washing \nautomotive or other machinery parts was \nprimitive \nand \ndangerous \nand \ntypically \nconsisted of allowing parts to soak in an open \nbucket of gasoline or low-flash-point solvent. \nLabeled machines used for the washing of \nparts are similar to the spray equipment \ncleaning \nmachines \ndiscussed \nin \nthe \ncommentary to Section 2403.3.5.1. Such \nmachines consist of a sink-like open container \nset upon a solvent reservoir or connected to it \nby approved hoses. A noncombustible lid on \nthe sink is typically held in the open position by \na fusible element that will melt and allow the lid \nto close in the event of a fire in the sink [see \nCommentary Figure 5705.3.6.2(1)].\n\nSome labeled parts washing machines do not \ninclude a solvent reservoir but are simply a \nsolventfilled, sink-like rinsing tank in which \nparts may be soaked, manually agitated or \nscrubbed with a brush, but in which circulation \nof \nthe \nsolvent \ndoes \nnot \noccur \n[see \nCommentary Figure 5705.3.6.2(2)]. The \nmanufacturers’ installation instructions are \nevaluated as part of the labeling process and, \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1684\n\nthus, must be carefully followed when setting \nup and using these machines. \n5705.3.6.2.1 \nSolvents. \nSolvents \nshall \nbe \nclassified and shall be compatible with the \nmachines within which they are used.\n\n❖ Manufacturers \nof \nlabeled \nparts-washing \nmachines either manufacture and market or \nrecommend specific solvents that may be used \nin their machines in order to maintain the level \nof safety contemplated in the design of the \nmachine. The testing and labeling process is \nbased on only the manufacturer-recommended \nsolvents being used in the machines. Typically, \nthese are Class II or III solvents. \n5705.3.6.2.2 \nMachine capacities. The quantity \nof solvent shall not exceed the listed design capacity \nof the machine for the solvent being used with the \nmachine.\n\n❖ The machine listing states the quantity of \nsolvent permitted. The listing agency tests the \nmachine to determine the maximum capacity of \nflammable or combustible liquid. The listing \nindicates that the machine is safe for use based \non the quantities permitted. \n5705.3.6.2.3 \nSolvent quantity limits. Solvent \nquantities shall be limited as follows: \n1. Machines without remote solvent reservoirs \nshall be limited to quantities set forth in \nSection 5705.3.5. \n2. Machines with remote solvent reservoirs \nusing Class I liquids shall be limited to \nquantities set forth in Section 5705.3.5. \n3. Machines with remote solvent reservoirs \nusing Class II liquids shall be limited to 132 \nL per machine. The total quantities shall not \nexceed an aggregate of 900 L per control \narea in buildings not equipped throughout \nwith an approved automatic sprinkler system \nand an aggregate of 1820 L per control area \nin buildings equipped throughout with an \napproved automatic sprinkler system in \naccordance with Section 903.3.1.1. \n4. Machines with remote solvent reservoirs \nusing Class IIIA liquids shall be limited to \n303 L per machine.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 768,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5705.3.5",
        "Section 2403.3.5.1",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5705_8_2aa2d445",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section lists four restrictions on solvent \nquantities in machines: \n1. \nA machine without a remote solvent \nreservoir is under the quantity limitations \nfor a control area. The quantity of solvent \nin the machine and any other flammable \nand combustible liquids in the control area \ncannot exceed the maximum quantity \npermitted under \nTable \n5003.1.1(1). \nThese quantities can be increased by the \napplication of Section 5705.3.5.3. \n2. \nA machine with a remote solvent reservoir \nusing Class IB or IC liquids is treated the \nsame as a machine without a remote \nsolvent reservoir. \n3. \nA machine with a remote solvent reservoir \nusing Class II liquid is permitted to have \nlarger \nquantities \nthan \nTABLE \n5003.1.1(1) \nallows. \nThe \nallowable \nquantity is increased even more if the \ncontrol area has an automatic sprinkler \nsystem. The safety features built into the \nmachine permit the increase in Class II \nsolvent quantities for each machine and \nfor the control area. \n4. \n A machine with a remote solvent \nreservoir using Class IIIA liquid is \npermitted to have 303 L per machine. \n5705.3.6.2.4 \nImmersion soaking of parts. \nWork areas of machines with remote solvent \nreservoirs shall not be used for immersion soaking \nof parts.\n\n❖ The action of immersion soaking of parts for a \nmachine with a remote reservoir would have \nthe effect of changing the machine from having \na remote reservoir to a machine without a \nremote reservoir. This function of immersion \nsoaking of parts changes the justification for \npermitting machines with a remote reservoir to \nhave greater quantities of solvent than \nmachines without a remote reservoir. \n5705.3.6.2.5 \nSeparation. Multiple machines \nshall be separated from each other by a distance of \nnot less than 9 m or by a fire barrier with a \nminimum 1-hour fire-resistance rating.\n\n❖ Machines are isolated from one another to \nreduce the potential of a fire from one machine \naffecting an adjacent machine. The isolation \ncan be by a clearance of 9 m or by a 1-hour \nfire-resistant barrier. \n5705.3.6.2.6 \nVentilation. Machines shall be \nlocated in areas adequately ventilated to prevent \naccumulation of vapors.\n\n❖ The machines are to be located in areas having \nmechanical or natural ventilation complying \nwith Section 5004.3to remove the vapors in \norder to prevent the vapor-air mixture from \naccumulating in concentrations above the LFL. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "DISPENSING, USE,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 114,
      "token_count": 573,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "Section 5004.3",
        "Section 5705.3.5.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_0_da55dee9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1685\n\n5705.3.6.2.7 \nInstallation. Machines shall be \ninstalled in accordance with their listings.\n\n❖ Listed \nmachines \nnormally \nhave \nwritten \ninstallation instructions that must be followed to \nmake certain the machine is installed correctly. \nA machine installed incorrectly could generate \nvapors, leaks or sparks. \n5705.3.7 \nRooms \nor \nbuildings \nfor \nquantities exceeding the maximum allowable \nquantity per control area. Where required by \nSection 5705.3.5.3or 5705.3.6.1, rooms or buildings \nused for the use, dispensing or mixing of flammable \nand combustible liquids in quantities exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 5705.3.7.1 through \n5705.3.7.6.3.\n\n❖ Some uses of flammable and combustible \nliquids may require a quantity that is greater \nthan \nthe \nMAQ. \nThese \nsections \nstate \nrequirements for a room or building so that a \ngreater quantity of flammable and combustible \nliquid may be used. \n5705.3.7.1 \nConstruction, location and fire \nprotection. Rooms or buildings classified in \naccordance with SBC 201 as Group H-2 or H-3 \noccupancies based on use, dispensing or mixing of \nflammable or combustible liquids shall be \nconstructed in accordance with SBC 201.\n\n❖ Group H-2 occupancy is the classification for a \nfacility that uses or stores Class I, II or III liquids \nin open containers and systems, or in closed \ncontainers or systems under a pressure \ngreater than 103.5 kPa. Group H-3 occupancy \nis the classification for a facility that uses or \nstores Class I, II or III liquids in closed \ncontainers or systems under a pressure of \n103.5 kPa or less. SBC 201 Sections 414 and \n415 give guidance for determining the \nconstruction requirements for these two \noccupancies. \n5705.3.7.2 \nBasements. In rooms or buildings \nclassified in accordance with SBC 201 as Group H-\n2 or H-3, dispensing or mixing of flammable or \ncombustible liquids shall not be conducted in \nbasements.\n\n❖ The mixing and dispensing of flammable and \ncombustible liquids may generate vapors. The \naccumulation of flammable and combustible \nliquids or vapors in a basement could develop \ninto a hazardous condition. These operations \nare prohibited in a basement of a Group H-2 or \nH-3 occupancy. \n5705.3.7.3 \nFire \nprotection. \nRooms \nor \nbuildings classified in accordance with SBC 201 as \nGroup H-2 or H-3 occupancies shall be equipped \nwith an approved automatic fire-extinguishing \nsystem in accordance with Chapter 9.\n\n❖ Group H-2 and H-3 occupancies must have an \nautomatic sprinkler system according to \nSection 903.2.5.1 of the code. Any building \nthat can be classified as a Group H-2 or H-3 \noccupancy that is not equipped with an \nautomatic sprinkler system is in violation of the \ncode. \n5705.3.7.4 \nDoors. Interior doors to rooms or \nportions of such buildings shall be self-closing fire \ndoors in accordance with SBC 201.\n\n❖ Interior fire-resistance-rated wall construction \nused to separate or isolate portions of a \nbuilding must have fire-resistance-rated doors \nin the openings in the wall. A fire-resistance-\nrated interior door consists of the door, door \nframe, latches, locks, hinges, closers and any \nother hardware that is necessary for the door \nto function. The door is to be self-closing to \nensure that the door is not open during a fire. \nSBC 201 Section 716 contains the criteria for \nthe fire-resistance-rated door. Any obstruction \nto the operation of or damage to this door that \nprevents the door from forming a barrier with \nthe fire-resistance-rated wall must be removed \nor repaired. \n5705.3.7.5 \nOpen systems. Use, dispensing \nand mixing of flammable and combustible liquids \nin open systems shall be in accordance with \nSections 5705.3.7.5.1 through 5705.3.7.5.3.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 985,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5705.3.5.3",
        "Section 903.2.5.1",
        "SBC 201",
        "SBC 801",
        "Section 716"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_1_4d3f702d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Rooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in open containers or open systems must \nbe designed and constructed to control the \npotential fire hazard created by the liquid and \nits vapor. \n5705.3.7.5.1 \nVentilation. \nContinuous \nmechanical ventilation shall be provided at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the design area. Provisions \nshall be made for introduction of makeup air in such \na manner to include all floor areas or pits where \nvapors can collect. Local or spot ventilation shall be \nprovided where needed to prevent the accumulation \nof hazardous vapors. Ventilation system design \nshall comply with SBC 201 and SBC 501. \nException: Where natural ventilation can be shown \nto be effective for the materials used, dispensed or \nmixed.\n\n❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1686\n\nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids being used.\n\nThe exception allows use of natural ventilation \ncomplying with Section 5004.3 that can be \ndemonstrated to be effective for the flammable \nand combustible liquids being used. \n5705.3.7.5.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with Section \n911.\n\n❖ Refer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. That section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion. \n5705.3.7.5.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4 where Class I, II or \nIIIA liquids are dispensed into containers exceeding \na 5 L capacity or mixed or used in open containers \nor systems exceeding a 20 L capacity. Spill control \nand secondary containment shall be provided in \naccordance with Section 5703.4 where the capacity \nof an individual container exceeds 208 L or the \naggregate capacity of multiple containers or tanks \nexceeds 380 L.\n\n❖ Spill control complying with Section 5703.4 \nmust be built into a room or a building where \nClass I, II or IIIA liquids are used in open \ncontainers or open systems that dispense the \nliquid into containers greater than 5 L, or are \nmixed or used in quantities greater than 20 L. \nIn addition, secondary containment must be \nprovided for individual containers greater than \n208 L or multiple containers with an aggregate \ncapacity greater than 380 L. Section 5703.4 \nreferences Section 5004.2, which discusses \nthe use of liquid-tight floors, curbs, dikes and \ndrainage systems to divert the liquid to a \nlocation where it can be contained and safely \nhandled. \n5705.3.7.6 \nClosed systems. Use or mixing of \nflammable or combustible liquids in closed systems \nshall be in accordance with Sections 5705.3.7.6.1 \nthrough 5705.3.7.6.3.\n\n❖ Rooms and buildings where flammable and \ncombustible liquids are dispensed, mixed or \nused in closed systems must be designed and \nconstructed to control the potential fire hazard \ncreated by the liquid and its vapor. \n5705.3.7.6.1 \nVentilation. \nClosed \nsystems \ndesigned to be opened as part of normal operations \nshall be provided with ventilation in accordance \nwith Section 5705.3.7.5.1.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 868,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5004.3",
        "SBC 501",
        "SBC 201",
        "Section 911",
        "SBC 801",
        "Section 5705.3.7.5.1",
        "Section 5703.4",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_2_5c1b6d30",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove the vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5705.3.7.6.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided where an explosive \nenvironment can occur as a result of the mixing or \nuse process. Explosion control shall be designed in \naccordance with Section 911. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions \nconsidering the most likely failure.\n\n❖ Refer to Section 911for deflagration venting to \ndirect the force of an explosion out of the \nstructure into an unoccupied area. This section \nalso references NFPA 69, which may require \nmonitoring of gases and other methods to \nsuppress factors affecting an explosion.\n\nThe exception recognizes that a closed system \ncan be designed to absorb the forces from an \ninternal explosion. If the closed system is \ndesigned to resist the worst-case explosion, \nthe room or building does not have to be \ndesigned to comply with Section 911. \n5705.3.7.6.3 \nSpill control and secondary \ncontainment. Spill control shall be provided in \naccordance with Section 5703.4where flammable or \ncombustible liquids are dispensed into containers \nexceeding a 5 L capacity or mixed or used in open \ncontainers or systems exceeding a 20 L capacity. \nSpill control and secondary containment shall be \nprovided in accordance with Section 5703.4where \nthe capacity of an individual container exceeds 208 \nL or the aggregate capacity of multiple containers \nor tanks exceeds 3785 L.\n\n❖ Spill control complying with Section 5703.4 \nmust be designed into a room or a building \nwhere flammable or combustible liquids are \nused in closed systems that dispense the liquid \ninto containers greater than 5 L, or mixed or \nused in quantities greater than 20 L. In addition, \nsecondary containment must be provided for \nindividual containers greater than 208 L or \nmultiple containers with an aggregate capacity \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1687\n\ngreater than 3785 L. This section references \nSection 5004.2, which discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. This is \nidentical to the requirement for an open system \nexcept that the aggregate quantity for a closed \nsystem is 3785 L and only 380 L for an open \nsystem. \n5705.3.8 \nUse, dispensing and handling \noutside of buildings. Outside use, dispensing and \nhandling shall be in accordance with Sections \n5705.3.8.1 through 5705.3.8.4. \nDispensing of liquids into motor vehicle fuel tanks \nat motor fuel-dispensing facilities shall be in \naccordance with Chapter 23.\n\n❖ Dispensing and handling of flammable and \ncombustible liquids outside of a building \nrequires that the location be protected from \nignition \nsources \nby \nseparating \nit \nfrom \nstructures, property lines, streets, etc. Spill \ncontrol and drainage control must be designed \ninto the outside location to prevent flammable \nand combustible liquids from affecting other \nareas. Dispensing into motor vehicle fuel tanks \nis covered in Chapter 23. \n5705.3.8.1 \nSpill \ncontrol. \nOutside \nuse, \ndispensing and handling areas shall be provided \nwith spill control as set forth in Section 5703.4.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 875,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5004.3",
        "Section 911",
        "SBC 801",
        "Section 5703.4",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_3_a73544af",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Outside use, dispensing and handling areas \nmust have spill control according to Section \n5703.4. Section 5004.2discusses the use of \nliquid-tight floors, curbs, dikes and drainage \nsystems to divert the liquid to a location where \nit can be contained and safely handled. \n5705.3.8.2 \nLocation on property. Dispensing \nactivities that exceed the quantities set forth in Table \n5705.3.8.2 shall not be conducted within 4.5 m of \nbuildings or combustible materials or within 7.5 m \nof building openings, lot lines, public streets, public \nalleys or public ways. Dispensing activities that \nexceed the quantities set forth in Table 5705.3.8.2 \nshall not be conducted within 4.5 m of storage of \nClass I, II or III liquids unless such liquids are \nstored in tanks that are listed and labeled as 2-hour \nprotected tank assemblies in accordance with UL \n2085. \nExceptions: \n1. The requirements shall not apply to areas \nwhere only the following are dispensed: \nClass III liquids; liquids that are heavier than \nwater; water-miscible liquids; and liquids \nwith viscosities greater than 10 Pa • s. \n2. Flammable \nand \ncombustible \nliquid \ndispensing in refineries, chemical plants, \nprocess facilities, gas and crude oil \nproduction facilities and oil-blending and \npackaging facilities, terminals and bulk \nplants.\n\n❖ The dispensing of flammable and combustible \nliquids can generate vapors. Flammable and \ncombustible liquid exceeding the quantities in \nTable 5705.3.8.2 must be separated from \ncombustibles, buildings and other property as \nwell as public streets, alleys and public ways. \nThe separation allows the vapor to disperse to \na vapor-air mixture below its LFL. The \nclearance isolates the dispensing area from \nignition sources and other fuel sources. Where \nthe quantity of flammable and combustible \nliquid exceeds the quantity in Table 5705.3.8.2, \nthe storage tank for the flammable or \ncombustible liquid must be protected by \nseparation from the dispensing area. The \nclearance between the storage tank and the \ndispensing area can be reduced if the storage \ntank is a 2-hour protected tank in accordance \nwith UL 2085.\n\nException 1 is based on the viscosity of the \nhazardous liquid. Class III liquids, liquids \nheavier than water, water-miscible liquids and \nliquids with a viscosity greater than 10 Pa.s \nneed not be isolated. The isolation is not \nnecessary for liquids with higher flash points, \nliquids that can be mixed with water, liquids that \ncan be covered by a barrier of water or liquids \nthat are slow moving. These liquids can be \ncontrolled by other procedures rather than \nmandate a clearance.\n\nException 2 exempts facilities that are \ndesigned \nspecifically \nfor \nprocessing, \nmanufacturing, storage or transfer of large \nquantities of flammable and combustible \nliquids.\n\n❖ See Table 5705.3.8.2.\n\nThe quantities of flammable and combustible \nliquids dispensed outdoors are limited where \nthe dispensing is near a building. This table \ncontains the maximum volume of flammable \nand combustible liquids that can be dispensed \nin an outdoor control area. An outdoor control \narea is defined as the area within 4.5 m of a \nbuilding, combustible materials or a Class I, II \nor III liquid storage tank unless the storage \ntanks have 2-hour fire protection, or within 7.5 \nm of a building opening, a property line, a \nstreet, an alley or a public way. This quantity \nlimit protects the vapor of flammable or \ncombustible liquids from ignition sources. It \nalso protects the building and adjacent property \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1688\n\nfrom a fire involving flammable or combustible \nliquids. \n5705.3.8.3 \nLocation of processing vessels. \nProcessing vessels shall be located with respect to \ndistances to lot lines that can be built on in \naccordance with Table 5705.3.4(1). \nException: In refineries and distilleries.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 955,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 5705.3.4",
        "SBC 801",
        "Section 5703.4",
        "Table 5705.3.8.2",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_4_fab40670",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Processing vessels outside of a building must \nbe treated the same as a processing vessel \ninside a building. The exception covers \nrefineries and distilleries, which are designed \nspecifically \nfor \nthe processing \nof \nlarge \nquantities of hazardous liquids. \n5705.3.8.4 \nWeather \nprotection. \nWeather \nprotection for outdoor use shall be in accordance \nwith Section 5005.3.9.\n\n❖ Weather protection is not required for outdoor \nuse; however, where an overhead protective \nstructure is erected, it must conform to the \nrequirements of Section 5004.13. That section \nalso notes that an open structure consisting of \nonly a noncombustible roof structure does not \nchange the storage facility to being considered \nas indoor storage, provided that the roof \nstructure is constructed in accordance with the \nconstruction requirements of SBC 201 Section \n414.6.1. Natural airflow through a structure with \nno walls and only a noncombustible roof is \nconsidered sufficient ventilation for the storage \narea to be treated as outdoor storage for \nflammable and combustible liquids. \n5705.4 Solvent \ndistillation \nunits. \nSolvent \ndistillation units shall comply with Sections \n5705.4.1 through 5705.4.9.\n\n❖ Distillation units generate vapors by heating \nthe flammable and combustible liquids. This \nprocess must be controlled to prevent the \nvapor-air mixture from reaching the LFL or an \nignition source from coming into contact with \nthe mixture. \n5705.4.1 \nUnit with a capacity of 225 L or \nless. Solvent distillation units used to recycle Class \nI, II or IIIA liquids having a distillation chamber \ncapacity of 225 L or less shall be listed, labeled and \ninstalled in accordance with Section 5705.4 and UL \n2208. \nExceptions: \n1. Solvent distillation units used in continuous \nthrough-put industrial processes where the \nsource of heat is remotely supplied using \nsteam, hot water, oil or other heat transfer \nfluids, the temperature of which is below the \nauto-ignition point of the solvent. \n2. Approved research, testing and experimental \nprocesses.\n\n❖ Distillation \nequipment \nwith \na \ndistillation \nchamber (sometimes called a \"still pot\") of the \nstated size can be manufactured so that the \ndesign, construction and operation can be \ntested for safety. These units are tested, listed \nand labeled according to this section and UL \n2208. There are two exceptions to these \nrequirements: Exception 1 exempts solvent \ndistillation units that are in continuous \noperation, do not use heat from fluid transfer \nand the heat transfer fluid temperature is below \nthe autoignition point. Exception 2 exempts \nsolvent distillation units that are approved for \nresearch or experimental processes from \ncomplying with this section or UL 2208. \n5705.4.2 \nUnits with a capacity exceeding \n225 L. Solvent distillation units used to recycle \nClass I, II or IIIA liquids, having a distillation \nchamber capacity exceeding 225 L shall be used in \nlocations that comply with the use and mixing \nrequirements of Section 5705and other applicable \nprovisions in this chapter.\n\n❖ Distillation units with a distillation chamber \n(sometimes called a “still pot”) of the stated size \nmust be treated as if the unit was for mixing and \nblending. \nThe \noperation \ninvolves \nvapor \nconcentrations from flammable or combustible \nliquid that may be in the flammable range. \n5705.4.3 \nProhibited processing. Class I, II \nand IIIA liquids that are also classified as unstable \n(reactive) shall not be processed in solvent \ndistillation units. \nException: Appliances listed for the distillation of \nunstable (reactive) solvents.\n\n❖ Flammable and combustible liquids that are \nalso unstable are prohibited from being \nprocessed by a solvent distillation unit. An \nunstable liquid can selfreact when exposed to \nheat. By removing the heat source, the code is \nreducing the potential danger.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 900,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 414.6.1",
        "Section 5004.13",
        "SBC 201",
        "Section 5705.4",
        "Section 5005.3.9",
        "Section 5705"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_5_182da102",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The \nexception \nrecognizes \nthat \nsome \nequipment is designed for the safe distillation \nof unstable flammable and combustible liquids \nand is listed for that function. \n5705.4.4 \nLabeling. A permanent label shall \nbe affixed to the unit by the manufacturer. The label \nshall indicate the capacity of the distillation \nchamber, and the distance the unit shall be placed \naway from sources of ignition. The label shall \nindicate the products for which the unit has been \nlisted for use or refer to the instruction manual for a \nlist of the products. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1689\n\n❖ The distillation unit is to be permanently \nlabeled to provide information for its safe \noperation. At minimum, the label must indicate \ncapacity, clearance from ignition sources and \ninformation on products the unit is designed to \nprocess. \n5705.4.5 \nManufacturer’s \ninstruction \nmanual. An instruction manual shall be provided. \nThe manual shall be readily available for the user \nand the Fire official. The manual shall include \ninstallation, use and servicing instructions. It shall \nidentify the liquids for which the unit has been \nlisted for distillation purposes along with each \nliquid’s flash point and auto-ignition temperature. \nFor units with adjustable controls, the manual shall \ninclude directions for setting the heater temperature \nfor each liquid to be instilled.\n\n❖ Manufacturers of listed and labeled equipment \nnormally prepare an instruction manual for their \nequipment. The instruction manual is to be \navailable for use by installation personnel and \nthe Fire official. The instruction manual should \ninclude not only installation instructions, but \nalso operating procedures and the products the \nunit can distill. \n5705.4.6 \nLocation. Solvent distillation units \nshall be used in locations in accordance with the \nlisting. Solvent distillation units shall not be used in \nbasements.\n\n❖ The label and instruction manual will include \ninformation \non \nacceptable \nlocations, \nseparation from ignition sources, light sources, \nventilation, and so on. Regardless of the \ninstruction manual, the distillation unit cannot \nbe located in a basement. Vapors that may \nescape during distillation will normally be \nheavier than air and settle to the lower levels, \nmaking their removal from a basement location \ndifficult. \n5705.4.7 \nStorage \nof \nliquids. \nDistilled \nliquids and liquids awaiting distillation shall be \nstored in accordance with Section 5704.\n\n❖ Distilled liquids governed by this section will \nalways present storage hazards. It is therefore \nimportant that all the liquids, both before and \nafter distillation, be handled as prescribed in \nSection 5704. \n5705.4.8 \nStorage of residues. Hazardous \nresidue from the distillation process shall be stored \nin accordance with Section 5704 and Chapter 50.\n\n❖ The residue from the distillation process may \nbe a flammable or combustible material, or \nsome other hazardous material. The instruction \nmanual must include information on the \nproducts that the distillation unit is designed to \nprocess and identify the residue. If the residue \nis hazardous, it must be handled according to \nSection 5704and Chapter 50. \n5705.4.9 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers shall be \nprovided in accordance with Section 906. Not less \nthan one portable fire extinguisher having a rating \nof not less than 40-B shall be located not less than \n3 m or more than 9 m from any solvent distillation \nunit.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 786,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 906",
        "Section 5704",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_6_07756d75",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Portable fire extinguishers must be located in \nclear view and within 9 m of the distillation unit. \nThe 40-B portable fire extinguisher is for the \ncontrol of small flammable liquid fires. \n5705.5 Alcohol-based hand rubs classified as \nClass I or II liquids. The use of wall-mounted \ndispensers containing alcohol-based hand rubs \nclassified as Class I or II liquids shall be in \naccordance with all of the following: \n1. The maximum capacity of each dispenser \nshall be 2 L. \n2. The minimum separation between dispensers \nshall be 1.2 m. \n3. The dispensers shall not be installed above, \nbelow, or closer than 25 mm to an electrical \nreceptacle, switch, appliance, device or other \nignition source. The wall space between the \ndispenser and the floor or intervening counter \ntop shall be free of electrical receptacles, \nswitches, appliances, devices or other \nignition sources. \n4. Dispensers shall be mounted so that the \nbottom of the dispenser is not less than 1000 \nmm and not more than 1.2 m above the \nfinished floor. \n5. Dispensers shall not release their contents \nexcept when the dispenser is manually \nactivated. Facilities shall be permitted to \ninstall and use automatically activated “touch \nfree” alcohol-based hand-rub dispensing \ndevices with the following requirements: \n5.1. The facility or persons responsible \nfor the dispensers shall test the dispensers \neach time a new refill is installed in \naccordance with the manufacturer’s care \nand use instructions. \n5.2. Dispensers shall be designed and \nmust operate in a manner that ensures \naccidental or malicious activations of the \ndispensing device are minimized. At a \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1690\n\nminimum, all devices subject to or used in \naccordance with this section shall have \nthe following safety features: \n5.2.1 \nAny activations of the \ndispenser shall only occur \nwhen an object is placed within \n100 mm of the sensing device. \n5.2.2 \nThe dispenser shall not \ndispense more than the amount \nrequired for hand hygiene \nconsistent \nwith \nlabel \ninstructions as regulated by \nhealth department. \n5.2.3 \nAn object placed within \nthe activation zone and left in \nplace will cause only one \nactivation. \n6. Storage and use of alcohol-based hand rubs \nshall be in accordance with the applicable \nprovisions of Section 5704and Section 5705. \n7. Dispensers installed in occupancies with \ncarpeted floors shall only be allowed in \nsmoke compartments or fire areas equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2.\n\n❖ Alcohol-based hand rubs are essential in \nhealth care occupancies for controlling the \nspread \nof \nunwanted \ninfectious \nmicroorganisms. Numerous studies conducted \non their use have found that they provide a \nvastly improved efficacy against numerous \npathogens and are more effective for a longer \ntime period when compared to simple \nhandwashing with soap and water. Note that \nthe code change process was completed prior \nto the increased use of hand sanitizer during \nthe COVID-19 pandemic, and the provisions of \nthe 2021 SBC 801 reflect pre-pandemic \nconditions.\n\nAlcohol-based hand rub solution is typically \npackaged in pump bottles or soft bladders for \ninsertion into a pump dispenser. They are \nclosed to the atmosphere with no mixing or \nrefilling of containers. The likelihood of ignition \nis extremely remote. But if, somehow, a \ndispenser \nwere \nto \nignite, \nthe \nburn \ncharacteristics must be understood to better \ndetermine the risks. The American Society of \nHealthcare Engineering (ASHE) commissioned \na fire modeling analysis to study the overall \neffects of placing dispensers in corridors and \nsuites of rooms. The Fire Dynamics Simulator \n(FDS) Version 3.1, published by the National \nInstitute of Standards and Technology (NIST), \nwas used for the modeling. The results of the \nFDS model were used to evaluate the potential \nhazards and characteristics including: \n• Tenability of the space. \n• Ignition of adjacent fuel loads/combustibles. \n• Sprinkler activation.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 970,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5704",
        "Section 903.3.1.1",
        "Section 5705"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_7_d3bd14bf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Because the modeling was for sick patients \nincapable of self-preservation, the tenability \nvalue (temperature, visibility, and carbon \nmonoxide) was chosen to be conservative \n(factor of safety of 10).\n\nSeveral fire scenarios were modeled with \nvariables of dispenser volume, spacing and \nspace configuration. In each scenario, a \"worst \ncase\" was simulated that consisted of a \ncomplete rupture of the dispenser and \nsimultaneous ignition resulting in a pool fire. \nThe results indicated that both ethyl and \nisopropyl alcohol-based products met the \ntenability criteria when controlled in volume \n(1.2-L container in a corridor and 2 L in a room) \nand in dispenser placement [1.8 m-wide \ncorridor]. The results showed that with \nadequate horizontal spacing [1.2 m], none of \nthe fuel targets put into the models would \nignite, indicating that the proposed spacing \nwas reasonable to prevent additional ignition. \nSprinkler activation was not predicted for most \nof the scenarios modeled (activation only \noccurred with the larger 2-L spills). Additionally, \nthe results indicate the scenario with a \ncarpeted floor is a concern because of visibility \nproblems.\n\nThe intent of this section is to provide a means \nto avoid the code being utilized as a barrier to \ninfection \ncontrol \nwhile \nmaintaining \nan \nappropriate level of safety in health care and \nother environments where alcohol-based hand \nrubs are an important public health tool.\n\nThis section outlines seven criteria that are \nnecessary, based in large part on fire modeling \ntests, to safely utilize alcohol-based hand rubs \nin buildings of any occupancy. These include \nregulating fuel load by controlling dispenser \nvolume based on established industry practices \n(Criterion 1), minimizing the potential for \nignition of other dispensers by establishing \nhorizontal spacing requirements (Criterion 2), \nminimizing \nthe \npotential \nfor \nignition \nof \ndispensers \nby \nestablishing \nclearance \nrequirements to ignition sources (Criterion 3), \naccess \nto \ndispensers \nconsistent \nwith \naccessibility requirements (Criterion 4), control \nof dripping (Criterion 5), regulation of alcohol-\nbased hand rub storage and use (Criterion 6) \nand mitigation of concerns over the visibility of \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1691\n\nleakage on carpeting by requiring sprinkler \nprotection (Criterion 7). When combined, these \ncontrols effectively manage and minimize fire \nrisk while allowing personnel ready access to \nthese hand hygiene products.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 557,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_8_801ddcb0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "It should be noted that, originally, Criterion 5 of \nthis section allowed only manual activation of \nhand-rub dispensers by actual physical contact \nwith the unit, which did not include operation by \nmeans of an infrared sensor. Infrared sensor \noperation has gained in popularity as use of \nhand rubs has grown, resulting in a revised \nCriterion 5 that allows “touch-free” operation. \nTouch-free dispensers have been developed to \neliminate the need for persons to touch the \ndispenser, which creates a potential path for \npassing of microorganisms. (See Commentary \nFigure 5705.5) The devices are generally \nactivated by passing hands in front of or under \nan optical scanner, which dispenses a \nspecified dose of ethanol or isopropanol. In \naddition to compliance with all seven of the \nrequirements of this section, these particular \ndispensers are required by Item 5.1 to be \ntested each time the dispenser is refilled in \naccordance the manufacturer’s care and use \ninstructions. Item 5.2 requires that dispenser \ndesign be such that accidental or malicious \nactivations \nare \nminimized. \nTo \nprevent \naccidental activation of the device, such as \nwhen a cart or gurney is pushed near a touch-\nfree \ndispenser, \nItem \n5.2.1 \nonly \nallows \ndispenser activation to occur when an object is \nplaced within 100 mm of the device. Item 5.2.2 \nrequires the discharged dose to be limited to \nthe amount necessary for hand hygiene. \nFinally, if a cart or other object is “parked” close \nenough to activate the dispenser, Item 5.2.3 \nonly allows the device to dispense only a single \ndose, i.e., the dispenser must be designed so \nthat it does not continue to cycle and dispense \nadditional doses of alcohol based hand rub. \n5705.5.1 \nCorridor \ninstallations. \nIn \naddition to the provisions of Section 5705.5, where \nwall-mounted dispensers containing alcohol-based \nhand rubs are installed in corridors or rooms and \nareas open to the corridor, they shall be in \naccordance with all of the following: \n1. Level 2 and 3 aerosol containers shall not be \nallowed in corridors. \n2. The maximum capacity of each Class I or II \nliquid dispenser shall be 1.21 L and the \nmaximum capacity of each Level 1 aerosol \ndispenser shall be 0.51 kg. \n3. The maximum quantity allowed in a corridor \nwithin a control area shall be 38 L of Class I \nor II liquids or 32.2 kg of Level 1 aerosols, or \na combination of Class I or II liquids and \nLevel 1 aerosols not to exceed, in total, the \nequivalent of 38 L or 32.2 kg such that the \nsum of the ratios of the liquid and aerosol \nquantities divided by the allowable quantity \nof liquids and aerosols, respectively, shall not \nexceed one. \n4. The minimum corridor width shall be 1.8 m. \n5. Projections into a corridor shall be in \naccordance with Section 1003.3.3.\n\n❖ Though these provisions are not occupancy \nspecific, in health care occupancies, hand rub \ndispensers are often located in the patient \nroom. But due to a variety of clinical issues, \nincluding patient population (psychiatric and \npediatric patients), care delivery models \n(teaching hospitals with multiple residents in \ncontact with patients) and patient room space \nconstraints (lack of available space for \nmounting a dispenser away from constricted \ntraffic flow, electric outlets and electric \nswitches), mounting the dispenser in the \npatient room may not be possible or may \ncompromise effective patient care. In these \ninstances, dispensers mounted in the corridor \nbest meet the clinical needs.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 843,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5705.5",
        "Section 1003.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_9_7e58ee2e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Because of life safety hazards in health care \noccupancies, various medical professional \nassociations approached the ASHE to address \nthe challenge of understanding, and if possible, \nallowing the installation of a number of \ndispensers containing a small quantity of \nalcohol-based hand rubs (Class 1B flammable \nliquid) in egress corridors of health care \nfacilities. Concerned that the introduction of \nalcohol-based hand rubs may simply be \nreducing one risk while creating another (fire \nsafety), ASHE responded by investigating the \ncurrent use of alcohol-based hand rub \nsolutions and analyzing the risks presented by \nthem. The ad hoc committee reviewed the \nresults of the fire modeling in corridors and \nrecommended the five safeguards contained in \nthis section.\n\nItem 1 prohibits the use of Level 2 and 3 \naerosol alcohol-based hand rub dispensers in \nexit \naccess \ncorridors \nbecause \naerosol \ncontainers were not considered in the fire \nmodeling for the original project. This exclusion \nis appropriate for Level 2 and 3 aerosols but not \nfor Level 1 aerosols, because they are treated \nas ordinary combustibles by the code. Their \nalcohol content is equal to that currently \npermitted in Class I and II liquid or gel hand \nsanitizers. The aerosol industry was asked to \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1750\n\nopen position and go unnoticed. Fixed window \nopenings must meet the requirements of SBC \n201 \nSection \n716 \nto \nensure \nthat \nthe \nrequirements for opening protectives are met. \nMore specifically, the proper fire protection \nratings for openings in fire barriers are \nrequired. \n5808.4 Exhaust ventilation. Hydrogen fuel gas \nrooms shall be provided with mechanical exhaust \nventilation in accordance with the applicable \nprovisions of Section 2311.8.2.\n\n❖ The purpose of this section is to prevent a \ndangerous accumulation of flammable gas in \nthe room through the use of an exhaust \nventilation system. The ventilation must be at \nthe rate of 0.028 m3 per minute per 0.34 cubic \nmeter of room volume, which is as required for \nventilation of motor vehicle repair shops that \nrepair \nhydrogenfueled \nvehicles \nand \nis \nconsistent with the requirements in Chapter 5 \nof SBC 501. See the commentary to Section \n2311.8.2. \n5808.5 Gas detection system. Hydrogen fuel gas \nrooms shall be provided with a gas detection system \nthat complies with Sections 916, 5808.5.1 and \n5808.5.2.\n\n❖ Some gases contain additives that produce \npungent odors for easy recognition. Systems \nusing nonodorized gases, such as hydrogen \nand liquefied natural gas (LNG), must utilize \ngas detection systems to detect leaks. This \nsection specifically requires such detection in \naccordance with Section 916 due to the \nhazards associated with a buildup of hydrogen \nat hazardous levels within a building. \n5808.5.1 \nSystem activation. Activation of a \ngas detection system alarm shall result in both of the \nfollowing: \n1. Initiation of distinct audible and visible alarm \nsignals both inside and outside of the \nhydrogen fuel gas room. \n2. Automatic activation of the mechanical \nexhaust ventilation system.\n\n❖ Section 916 addresses the gas detection \nsystem. This section addresses the actions \nthat result once the system is activated. The \nrequired local alarm is intended to alert the \noccupants to an emerging hazardous condition \nin the vicinity. The monitor control equipment \nmust also initiate operation of the mechanical \nventilation system in the event of a leak or \nrupture in the gaseous hydrogen system to \nprevent an accumulation of flammable gas. \nTherefore, the gas detection system activates \nboth an alarm and the mechanical ventilation \nsystem required by Section 5808.4. \n5808.5.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically activate the mechanical exhaust \nventilation system, stop hydrogen generation and \ncause a trouble signal to sound at an approved \nlocation.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 921,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5808.4",
        "SBC 501",
        "SBC 201",
        "Section 916",
        "SBC 801",
        "Section 716",
        "Section 2311.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_10_6dbdaebc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Gas detection systems must be designed to be \nselfmonitoring and fail-safe. The fail-safe \nfeatures differ from the gas detection activation \nin Section 5808.5.1. If the gas detection system \nfails, only a trouble signal is required versus a \nlocal alarm. This section requires the shutdown \nof hydrogen generation, whereas Section \n5808.5.1 only requires activation of the \nmechanical ventilation. \n5808.6 Explosion control. Explosion control shall \nbe provided where required by Section 911.\n\n❖ The requirements of this section are intended \nto address the circumstance resulting from a \ncatastrophic failure of the hydrogen fuel gas \nroom. These requirements are the final \nsafeguard in case safety features such as \ninterlocked doors, ventilation and gas detection \nsystems should fail. An ignited hydrogen \nmixture produces large quantities of heat, \ncausing a rapid expansion of the surrounding \nair. This can cause a pressure increase in a \nconfined space and a catastrophic failure. \nExplosion control methods are identified in \nSection 911 to prevent such a catastrophic \nfailure. The explosion control requirements for \ngaseous and liquefied hydrogen are consistent \nwith the requirements in Section 6.10 of NFPA \n2. \n5808.7 Standby power. Mechanical ventilation \nand gas detection systems shall be connected to a \nstandby power system in accordance with Section \n1203.\n\n❖ The ventilation system and gas detection \nsystem are life safety systems and, therefore, \nmust be dependable. Both safety systems \nmust remain active in the event of a failure of \nthe primary power supply. Hydrogen is a \ncolorless, odorless gas; a release might go \nundetected if detection systems are not \nfunctioning. The accumulation of hydrogen in \nan unventilated area can lead to mixtures in the \nflammable range if safety systems and \nmechanical ventilation systems are not in \noperation. Section 1203 and Chapter 50 \naddress standby power requirements for \nessential systems. Chapter 50 also allows for \nsystems that are fail-safe in Sections 5004.7.2 \nand 5005.1.5.1 in hydrogen fuel gas rooms \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1751\n\nwhere hydrogen is either generated or stored.\n\n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1752\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASME Boiler and Pressure Vessel Code. New York: The American Society of Mechanical Engineers, \n2007. \n2. Barlen W., F.C. Saacke and G.R. Spies. Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: \nNational Fire Protection Association, 1990. \n3. CGA G-5 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n4. CGA H-3 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n5. CGA P-12 (2006), Cryogenic Hydrogen Storage. Arlington, VA: Compressed Gas Association, 2006. \n6. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n7. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy MA: National Fire Protection \nAssociation, 2001. \n8. Fire Protection Handbook, 20th ed. Quincy MA: National Fire Protection Association, 2008. \n9. Handbook of Compressed Gases, 3rd ed. Arlington, VA: Compressed Gas Association, 1999.\n\n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1753\n\nTABLES AND FIGURES OF CHAPTER 58",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 889,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6.10",
        "SBC 801",
        "Section 911",
        "Section 5808.5.1",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec716_11_ad7e4e50",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5804.2.1 \nFLAMMABLE GASES-DISTANCE FROM STORAGE TO EXPOSURES \nMAXIMUM \nAMOUNT \nPER \nSTORAGE \nAREA (m3) \nMINIMUM \nDISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES \nOF \nPROPERTY \nTHAT CAN BE \nBUILT UPON \n(m) a \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC ALLEYS \nOR PUBLIC \nWAYS (m) a \nMINIMUM DISTANCE TO BUILDINGS ON THE SAME \nPROPERTY \nNONRATED \nCONSTRUCTION \nOR OPENINGS \nWITHIN 7.5 METER \n2-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n4-HOUR \nCONSTRUCTION \nAND NO OPENINGS \nWITHIN 7.5 METER \n0-120 \n1.5 \n1.5 \n1.5 \n1.5 \n0 \n0 \n120-600 \n3 \n3 \n3 \n3 \n1.5 \n0 \n600-1435 \n3 \n4.5 \n4.5 \n6 \n1.5 \n0 \n1435-2390 \n3 \n6 \n6 \n6 \n1.5 \n0 \n2390 or \ngreater\n6 \n7.5 \n7.5 \n6 \n1.5 \n0 \na. The minimum required distances shall not apply when fire barriers without openings or penetrations having a minimum \nfire-resistance rating of 2-hours interrupt the line of sight between the storage and the exposure. The configuration of the \nfire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous gas concentrations.\n\n-\n\n[Table table_p183_1]\nHeaders: MAXIMUM\nAMOUNT\nPER\nSTORAGE\nAREA (m3) | MINIMUM\nDISTANCE\nBETWEEN\nSTORAGE\nAREAS (m) | MINIMUM\nDISTANCE TO\nLOT LINES\nOF\nPROPERTY\nTHAT CAN BE\nBUILT UPON\n(m) a | MINIMUM\nDISTANCE TO\nPUBLIC\nSTREETS,\nPUBLIC ALLEYS\nOR PUBLIC\nWAYS (m) a | MINIMUM DISTANCE TO BUILDINGS ON THE SAME\nPROPERTY\nNONRATED\nCONSTRUCTION\nOR OPENINGS\nWITHIN 7.5 METER | 2-HOUR\nCONSTRUCTION\nAND NO OPENINGS\nWITHIN 7.5 METER | 4-HOUR\nCONSTRUCTION\nAND NO OPENINGS\nWITHIN 7.5 METER\n0-120 | 1.5 | 1.5 | 1.5 | 1.5 | 0 | 0\n120-600 | 3 | 3 | 3 | 3 | 1.5 | 0\n600-1435 | 3 | 4.5 | 4.5 | 6 | 1.5 | 0\n1435-2390 | 3 | 6 | 6 | 6 | 1.5 | 0\n... and 1 more rows\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1754\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "contains the criteria for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 115,
      "page_end": 184,
      "token_count": 705,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5804.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_0_6241f0c2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1692\n\nconduct its own study and testing to show that \naerosols could also be allowed in the same \napplication. The study determined that the \nhazard of level 1 aerosols was less than that of \nthe allowed Class I and II liquid or gel hand \nsanitizers and that the aerosol can would not \nrelease its contents before the temperatures in \nthe corridor became untenable.\n\nItem 2 is based on the fact that the fire \nmodeling and aerosol industry test results \nindicated that both ethyl and isopropyl alcohol-\nbased products and aerosols met the tenability \ncriteria when controlled in volume to 1.16 kg \nliquid and 0.51 kg aerosol dispenser containers \nin corridors. For aerosols, the capacity is based \non typical industry containers.\n\nIn arriving at Item 3, based on usage patterns, \nprimarily in health care occupancies, it was felt \nthat establishing a 38 L allowable amount or \ncombined \nliquid \nand \naerosol \nequivalent \nallowable amount, which is well below the \nMAQs for Class I or II liquids in Table \n5003.1.1(1), is reasonable and safe for any \noccupancy. A simple method of calculating the \nmaximum allowable quantity of combined \nliquids and aerosols is provided and is based \non SBC 201 Section 508.4.2. For example, if \n15 L of liquids and 14175 g of aerosols were \npresent, 4/10 plus 500/1135 is less than one \nand, therefore, below the maximum combined \nallowable quantity.\n\nItem 4 is based on the performance of the \ndispenser containers in the fire modeling \nscenarios. Item 5 is intended to prevent \ndispensers from projecting into areas over \nwalking surfaces as regulated in Section \n1003.3.3. See the commentary for Section \n1003.3.3 for further discussion of projections \ninto the required width of corridors. \nSECTION 5706 SPECIAL OPERATIONS \n5706.1 General. This section shall cover the \nprovisions for special operations that include, but \nare not limited to, storage, use, dispensing, mixing \nor handling of flammable and combustible liquids. \nThe following special operations shall be in \naccordance with Sections 5701, 5703, 5704 and \n5705, except as provided in Section 5706. \n1. Storage and dispensing of flammable and \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. \n2. Well drilling and operating. \n3. Bulk plants or terminals. \n4. Bulk transfer and process transfer operations \nutilizing tank vehicles and tank cars. \n5. Tank vehicles and tank vehicle operation. \n6. Refineries. \n7. Vapor \nrecovery \nand \nvapor-processing \nsystems.\n\n❖ This section covers uses of flammable and \ncombustible liquids for specific occupancies. \nThe requirements of Sections 5701, 5703, \n5704 and 5705 apply to these occupancies \nexcept as specifically directed by Section \n5706. \n5706.2 Storage and dispensing of flammable \nand \ncombustible \nliquids \non \nfarms \nand \nconstruction sites. Permanent and temporary \nstorage and dispensing of Class I and II liquids for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits or borrow pits shall be in accordance with \nSections 5706.2.1 through 5706.2.8.1. \nException: Storage and use of fuel oil and \ncontainers connected with oil-burning equipment \nregulated by Section 605and SBC 501.\n\n❖ These provisions cover both temporary and \npermanent storage and dispensing of Class I \nand II liquids, primarily in outdoor locations.\n\nThe exception covers storage and use of fuel oil \nfor building service equipment, which is \ngoverned by other sections of the code as well \nas other codes. \n5706.2.1 \nCombustibles and open flames \nnear tanks. Storage areas shall be kept free from \nweeds and extraneous combustible material. Open \nflames and smoking are prohibited in flammable or \ncombustible liquid storage areas.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 935,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "Section 1003.3.3",
        "SBC 501",
        "SBC 201",
        "Section 508.4.2",
        "Section 5706",
        "SBC 801",
        "Section 605"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_1_0bb2b2a0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The area around storage tanks is to be free of \ncombustibles and ignition sources. \n5706.2.2 \nMarking \nof \ntanks \nand \ncontainers. Tanks and containers for the storage of \nliquids above ground shall be conspicuously \nmarked with the name of the product that they \ncontain and the words: FLAMMABLE—KEEP \nFIRE AND FLAME AWAY. Tanks shall bear the \nadditional \nmarking: \nKEEP \n15 \nm \nFROM \nBUILDINGS.\n\n❖ Where hazardous liquids are stored in above-\nground storage tanks, signs containing safety \ninformation and warnings to keep ignition \nsources from the tanks are to be placed on the \ntanks. \n5706.2.3 \nContainers for storage and use. \nMetal containers used for storage of Class I or II \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1693\n\nliquids shall be in accordance with DOTn \nrequirements or shall be of an approved design. \nDischarge devices shall be of a type that do not \ndevelop an internal pressure on the container. \nPumping devices or approved self-closing faucets \nused for dispensing liquids shall not leak and shall \nbe well-maintained. Individual containers shall not \nbe interconnected and shall be kept closed when not \nin use. \nContainers stored outside of buildings shall be in \naccordance with Section 5704and SBC 201.\n\n❖ Individual containers for the storage of Class I \nand II liquids are to be DOTn approved or \napproved for use with these liquids. To prevent \nleaks and spills, the discharge devices must be \ndesigned for use with Class I and II liquids. The \nstorage of individual containers outside of a \nbuilding is to be treated as outside storage \nunder Section 5704. \n5706.2.4 \nPermanent \nand \ntemporary \ntanks. The capacity of permanent above-ground \ntanks containing Class I or II liquids shall not \nexceed 4165 L. The capacity of temporary above-\nground tanks containing Class I or II liquids shall \nnot exceed 37 854 L. Tanks shall be of the single-\ncompartment design. \nException: Permanent above-ground tanks of \ngreater capacity that meet the requirements of \nSection 5704.2.\n\n❖ Above-ground, single-compartment storage \ntanks must be used for permanent or \ntemporary storage of Class I and II liquids. \nPermanent storage is limited to 4165 L where \ntemporary storage is limited to 37850 L.\n\nThe exception covers permanent storage of \nquantities larger than 4165 L. Requirements for \npermanent storage of larger quantities are \ncontained in Section 5704.2. \n5706.2.4.1 \nFill-opening \nsecurity. \nFill \nopenings shall be equipped with a locking closure \ndevice. Fill openings shall be separate from vent \nopenings.\n\n❖ Security \nto \nprevent \nthe \ndispensing \nof \nflammable and combustible liquids is provided \nby a locking device on the fill opening. Fill \nopenings are separated from vent openings so \nthat locking does not affect the operation of the \nvent openings. \n5706.2.4.2 \nVents. Tanks shall be provided \nwith a method of normal and emergency venting. \nNormal vents shall be in accordance with Section \n5704.2.7.3. \nEmergency vents shall be in accordance with \nSection 5704.2.7.4. Emergency vents shall be \narranged to discharge in a manner that prevents \nlocalized overheating or flame impingement on any \npart of the tank in the event that vapors from such \nvents are ignited.\n\n❖ The need for normal venting and emergency \nventing is no different than required on other \nstorage tanks. The requirements of Sections \n5704.2.7.3 and 5704.2.7.4 apply to venting \nthe storage tanks. \n5706.2.4.3 \nLocation. Tanks containing Class I \nor II liquids shall be kept outside and not less than \n15 m from buildings and combustible storage. \nAdditional distance shall be provided where \nnecessary to ensure that vehicles, equipment and \ncontainers being filled directly from such tanks will \nnot be less than 15 m from structures, haystacks or \nother combustible storage.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.4",
        "Section 5704.2.7.3",
        "Section 5704",
        "SBC 201",
        "SBC 801",
        "Section 5704.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_2_4d96262e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The clearance required between above-ground \nstorage tanks containing Class I and II liquids, \ncombustible storage and other structures is 15 \nm. Vehicles, equipment or containers using the \nstorage tank are to have a clearance of 15 m \nfrom these same ignition sources and fuel \nsources. \n5706.2.4.4 \nLocations where above-ground \ntanks are prohibited. The storage of Class I and II \nliquids in above-ground tanks is prohibited within \nthe limits established by law as the limits of districts \nin which such storage is prohibited.\n\n❖ This section enables the adopting jurisdiction \nto prohibit the installation of above-ground \ntanks \nin \ncertain \ngeographic \nareas \nby \nenumerating them in the adopting legislation. \n5706.2.5 \nType of tank. Tanks shall be \nprovided with top openings only or shall be elevated \nfor gravity discharge.\n\n❖ Above-ground storage tanks are to be top-\nopening or gravity discharge tanks. \n5706.2.5.1 \nTanks with top openings only. \nTanks with top openings shall be mounted in \naccordance with either of the following: \n1. On well-constructed metal legs connected to \nshoes or runners designed so that the tank is \nstabilized and the entire tank and its supports \ncan be moved as a unit. \n2. For stationary tanks, on a stable base of \ntimbers or blocks approximately 150 mm in \nheight that prevents the tank from contacting \nthe ground. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1694\n\n❖ Above-ground storage tanks with top openings \nmust be on stable supports of metal or wood. \nThe aboveground storage tank shell is not to \nbe in contact with the ground. Stability is \nextremely important because movement of the \ntank could damage the tank shell or connected \npiping, creating a leak. \n5706.2.5.1.1 \nPumps and fittings. Tanks with \ntop openings only shall be equipped with a tightly \nand permanently attached, approved pumping \ndevice having an approved hose of sufficient length \nfor filling vehicles, equipment or containers to be \nserved from the tank. Either the pump or the hose \nshall be equipped with a padlock to its hanger to \nprevent tampering. An effective antisiphoning \ndevice shall be included in the pump discharge \nunless a self-closing nozzle is provided. Siphons or \ninternal pressure discharge devices shall not be \nused.\n\n❖ Above-ground storage tanks with top openings \nmust \nbe \nequipped \nwith \nan \napproved, \npermanently attached tight-fitting pump and \nhose. Pumps must be secured against \nunauthorized use and designed to prevent \nsiphoning through the pump. \n5706.2.5.2 \nTanks for gravity discharge. \nTanks with a connection in the bottom or the end \nfor gravity-dispensing liquids shall be mounted and \nequipped as follows: \n1. Supports to elevate the tank for gravity \ndischarge shall be designed to carry all \nrequired loads and provide stability. \n2. Bottom or end openings for gravity discharge \nshall be equipped with a valve located \nadjacent to the tank shell that will close \nautomatically in the event of fire through the \noperation of an effective heat-activated \nreleasing device. Where this valve cannot be \noperated manually, it shall be supplemented \nby a second, manually operated valve. \nThe gravity discharge outlet shall be provided with \nan approved hose equipped with a self-closing \nvalve at the discharge end of a type that can be \npadlocked to its hanger.\n\n❖ Above-ground \nstorage \ntanks \nfor \ngravity \ndischarge must be elevated on stable supports \ncapable of supporting all required loads. \nValves for bottom and end openings must be \nlocated adjacent to the tank shell. These valves \nare to be heat-activated valves that must close \nin case of a fire. The valve is to prevent the tank \nfrom dispensing its content through one of the \ntank openings. If the heat-activated valve \ncannot be manually operated, a second \nmanually operable valve must be installed. The \nhose must be secured to prevent unauthorized \noperation. \n5706.2.6 \nSpill control drainage control \nand diking. Indoor storage and dispensing areas \nshall be provided with spill control and drainage \ncontrol as set forth in Section 5703.4. Outdoor \nstorage areas shall be provided with drainage \ncontrol or diking as set forth in Section 5704.2.10.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.10",
        "Section 5703.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_3_2b8aba05",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Indoor above-ground storage tanks must be \nequipped to control leaks and spills to prevent \nthe spread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3 discusses \nmechanical and natural exhaust systems. The \nexhaust system is to remove the vapors to \nprevent \nthem \nfrom \naccumulating \nin \nconcentrations in the flammable range of the \nvapor.\n\nOutdoor above-ground storage tanks must use \ndikes and drainage to control leaks or spills \nfrom a tank. The flammable and combustible \nliquids must be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways.\n\nThe Fire official has the authority to consider \ninstallations where the use of drainage and \ndikes may not be necessary, such as listed \nsecondary containment tanks in lieu of \ndrainage control or dikes. The secondary \ncontainment \nsystem \nin \nthese \ntanks \nis \nconsidered equivalent to drainage and diking. \n5706.2.7 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a minimum rating \nof 20-B:C and complying with Section 906shall be \nprovided where required by the Fire official.\n\n❖ Portable fire extinguishers must be in clear \nview and within 15 m of the storage tank. The \n20-B:C portable fire extinguisher is for the \ncontrol of small flammable liquid fires and \nelectrical fires. \n5706.2.8 \nDispensing from tank vehicles. \nWhere approved, liquids used as fuels are allowed \nto be transferred from tank vehicles into the tanks \nof motor vehicles or special equipment, provided \nthat: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to motor vehicle fuel tanks. \n2. The dispensing hose does not exceed 30 m in \nlength. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1695\n\n3. The dispensing nozzle is an approved type. \n4. The dispensing hose is properly placed on an \napproved reel or in a compartment provided \nbefore the tank vehicle is moved. \n5. Signs prohibiting smoking or open flames \nwithin 7.5 m of the vehicle or the point of \nrefueling are prominently posted on the tank \nvehicle. \n6. Electrical devices and wiring in areas where \nfuel \ndispensing \nis \nconducted \nare \nin \naccordance with SBC 401. \n7. Tank \nvehicle-dispensing \nequipment \nis \noperated only by designated personnel who \nare trained to handle and dispense motor \nfuels. \n8. Provisions are made for controlling and \nmitigating unauthorized discharges.\n\n❖ The dispensing of fuel at a farm or construction \nsite may be from a tanker to a vehicle or \nequipment. Dispensing fuel using a tanker \nrequires the tanker to be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing line cannot \nexceed 30 m. The tanker operator is \nresponsible for the dispensing line and the \ntanker, so these two items need to be in the \nsame area. The dispensing cannot be done \naround an ignition source, such as smoking, or \nelectrical equipment that is not classified for \nuse in hazardous locations. Note that these \nprovisions apply to all classes of liquid fuel, not \nClass II and III fuel only, as in Section \n5706.5.4.5. \n5706.2.8.1 \nLocation. Dispensing from tank \nvehicles shall be conducted not less than 15 m from \nstructures or combustible storage.\n\n❖ Fuel must be dispensed at least 15 m from a \nstructure or combustible storage to prevent the \naccumulation of vapor-air mixtures, control \nignition sources and to minimize the potential \nloss of property. \n5706.3 Well drilling and operating. Wells for oil \nand natural gas shall be drilled and operated in \naccordance with Sections 5706.3.1through 5706.3.8.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 915,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.5.4.5",
        "Section 5004.3",
        "SBC 401",
        "Section 906",
        "SBC 801",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_4_db63cf05",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The drilling and operation of a well may allow \nthe escape of vapors from petroleum products. \nWell drilling and operation are essential for the \nextraction \nof \npetroleum \nproducts. \nThe \nrequirements are to prevent the vapor-air \nmixture from reaching the LFL, to prevent \nignition sources from being in the immediate \nvicinity and to provide other measures to \ncontrol the hazard. \n5706.3.1 \nLocation. The location of wells \nshall comply with Sections 5706.3.1.1through \n5706.3.1.3.2.\n\n❖ The location of wells is regulated to permit the \ndilution of any vapor-air mixtures that may \nescape the well head or facilities, prevent \nignition sources from being in close proximity \nand \nprovide \nother \nsafety \nand \nsecurity \nmeasures to control the hazards created by the \nwell drilling and production operation. \n5706.3.1.1 \nStorage tanks and sources of \nignition. Storage tanks or boilers, fired heaters, \nopen-flame devices or other sources of ignition \nshall not be located within 7.5 m of well heads. \nSmoking is prohibited at wells or tank locations \nexcept as designated and in approved posted areas. \nException: Engines used in the drilling, production \nand serving of wells.\n\n❖ Sources of ignition from equipment and open \nflame must be kept a minimum of 7.5 m from a \nwell head. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vaporair mixture below the LFL.\n\nOnly equipment necessary for the drilling, \ninstallation and production of the well is \npermitted. These engines are designed for this \nuse. \n5706.3.1.2 \nStreets and railways. Wells shall \nnot be drilled within 23 m of any dedicated public \nstreet, highway or nearest rail of an operating \nrailway.\n\n❖ Sources of ignition from vehicle and rail traffic \nare to be kept a minimum of 23 m from a well \nhead. Vehicle traffic can produce sources of \nignition from either the vehicle or the \npassengers. The rail traffic can produce \nsources of ignition by engine, brakes or \npersonnel. The distance provides an area for \nany vapors leaking from the well head to dilute \nto a vapor-air mixture below the LFL. \n5706.3.1.3 \nBuildings. Wells shall not be \ndrilled within 30 m of buildings not necessary to the \noperation of the well.\n\n❖ Sources of ignition from buildings are to be kept \na minimum of 30 m from a well head. Building \nequipment and occupancy can become \nsources \nof \nignition. \nThe \nbuilding \nalso \nrepresents a potential for loss of life and \nproperty. The distance provides an area for any \nvapors leaking from the well head to dilute to a \nvapor-air mixture below the LFL.\n\nThe separation distance also protects buildings \nand their occupants from hazards associated \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1696\n\nwith the well and its operation.\n\nA building necessary for operation of a well \nneed not be remote from the well head, but it \nshould be constructed and maintained to \nprevent it from becoming an ignition source. \n5706.3.1.3.1 \nGroup A, E or I buildings. Wells \nshall not be drilled within 90 m of buildings with an \noccupancy in Group A, E or I.\n\n❖ Sources of ignition from a Group A, E, or I \noccupancy must be kept a minimum of 90 m \nfrom a well head. Building equipment and \noccupancy can become sources of ignition. \nBecause these occupancies also represent a \npotential for loss of life and property, the \nclearance has been increased over that \nrequired for other occupancies. The distance \nprovides an area for any vapors leaking from \nthe well head to dilute to a vapor-air mixture \nbelow the LFL. \n5706.3.1.3.2 \nExisting wells. Where wells are \nexisting, buildings shall not be constructed within \nthe distances set forth in Section 5706.3.1 for \nseparation of wells or buildings.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 921,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_5_beeaaeaf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The same problems exist regardless of \nwhether the well head is installed first or the \nbuilding is constructed first. The code regulates \nwhichever is built second. The well head \nclearance to the building is to be maintained. \n5706.3.2 \nWaste control. Control of waste \nmaterials associated with wells shall comply with \nSections 5706.3.2.1 and 5706.3.2.2.\n\n❖ Liquids containing petroleum or its products \nare \nto \nbe \ndisposed \nof \naccording \nto \ngovernmental laws and ordinances. \n5706.3.2.1 \nDischarge on a street or water \nchannel. Liquids containing crude petroleum or its \nproducts shall not be discharged into or on streets, \nhighways, drainage canals or ditches, storm drains \nor flood control channels.\n\n❖ The discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources. The liquids and their vapors also can \nbecome environmental problems and can \ncause health concerns. \n5706.3.2.2 \nDischarge \nand \ncombustible \nmaterials on ground. The surface of the ground \nunder, around or near wells, pumps, boilers, oil \nstorage tanks or buildings shall be kept free from \noil, waste oil, refuse or waste material.\n\n❖ The discharge of liquids containing petroleum \nor its products is prohibited. The unregulated \ndischarge of liquids containing petroleum or its \nproducts can place flammable or combustible \nliquids and gases into contact with ignition \nsources \nand \nbecome \na \nsource \nof \nenvironmental \ncontamination \nand \nhealth \nhazards. \n5706.3.3 \nSumps. Sumps associated with \nwells shall comply with Sections 5706.3.3.1 through \n5706.3.3.3.\n\n❖ Sumps and basins may be necessary to \ntemporarily store drilling materials that may \ncontain petroleum products. The use of sumps \nand basins is regulated to control their size, \nservice life and security. \n5706.3.3.1 \nMaximum width. Sumps or other \nbasins for the retention of oil or petroleum products \nshall not exceed 3.6 m in width.\n\n❖ The maximum width of 3.6 m for a sump or \nbasin keeps the surface area of the sump or \nbasin at a size that will help in diluting the \nvapor-air mixture to below the LFL and \nprovides \nready \naccess \nfor \nfirefighting \nequipment. The narrow width allows the vapors \nof the petroleum products to diffuse with a \ngreater volume of air than if the sump or basin \nwas allowed to be larger. \n5706.3.3.2 \nBackfilling. Sumps or other basins \nfor the retention of oil or petroleum products larger \nthan 1.8 m by 1.8 m by 1.8 m shall not be \nmaintained longer than 60 days after the cessation \nof drilling operations.\n\n❖ The temporary storage of oil or petroleum \nproducts in sumps or basins larger than by 1.8 \nm by 1.8 m by 1.8 m is restricted to not more \nthan 60 days. Drilling operations may require \nthat materials containing petroleum products \nbe stored in a sump or basin. This open storage \nmay allow the vapors from the petroleum \nproducts to mix with air, creating a hazard. To \ncontrol the hazard, the use of a sump or basin \nis restricted to a maximum of 60 days. The \nstorage of oil or petroleum products in volumes \ngreater than the capacity of these sumps or \nbasins needs to be equipped with safety \nfeatures to control the hazard. \n5706.3.3.3 \nSecurity. Sumps, diversion ditches \nand depressions used as sumps shall be securely \nfenced or covered.\n\n❖ Security for the open storage of oil or petroleum \nproducts in sumps, basins and ditches is \nneeded to prevent unauthorized access. \nIndividuals may not realize the hazard \npresented \nby \nthis \nopen \nstorage \nand \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1697",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_6_10354b71",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "accidentally introduce ignition sources. \n5706.3.4 \nPrevention \nof \nblowouts. \nProtection shall be provided to control and prevent \nthe blowout of a well. Protection equipment shall \nmeet applicable governmental requirements.\n\n❖ A blowout is the uncontrolled release of oil, gas \nor water from a well. Pressure relief equipment \nmust be installed and maintained on a drilling \napparatus to reduce the likelihood of an \nuncontrolled release of oil, gas or water. Oil \nvapor or gas escaping in an uncontrolled \nmanner poses an extreme hazard and can \ngenerate enough energy to ignite during its \nrelease, which can lead to the destruction of \nthe drilling apparatus or the site itself with a \ncorresponding potential for loss of life.  \n5706.3.5 \nStorage \ntanks. \nStorage \nof \nflammable or combustible liquids in tanks shall be \nin accordance with Section 5704. Oil storage tanks \nor groups of tanks shall have posted in a \nconspicuous place, on or near such tank or tanks, an \napproved sign with the name of the owner or \noperator, or the lease number and the telephone \nnumber where a responsible person can be reached \nat any time.\n\n❖ The storage requirements for flammable and \ncombustible liquids at a well head are identical \nto those for any other storage of flammable and \ncombustible liquids. Safety measures such as \nclearances, security, corrosion protection, \ndrainage, diking and signing are provided to \ncontrol ignition sources, combustibles, leaks, \nspills and other hazards. \n5706.3.6 \nSoundproofing. \nWhere \nsoundproofing material is required during oil field \noperations, such material shall be noncombustible.\n\n❖ The operation of drilling, pumping and \ndispensing equipment may create noise that \nneeds to be reduced. Soundproofing material \nmust not add a fuel source around the \nflammable or combustible liquids. Combustible \nsoundproofing is to be used only at locations \nthat are beyond the distances for the clearance \nbetween flammable and combustible liquids \nand combustibles. \n5706.3.7 \nSigns. Well locations shall have \nposted in a conspicuous place on or near such tank \nor tanks an approved sign with the name of the \nowner or operator, name of the leasee or the lease \nnumber, the well number and the telephone number \nwhere a responsible person can be reached at any \ntime. Such signs shall be maintained on the premises \nfrom the time materials are delivered for drilling \npurposes until the well is abandoned.\n\n❖ Well heads may or may not have personnel on \nsite, so it may be necessary to contact the \noperator/owner. The signs need to provide \nsufficient information so the operator/owner \ncan be notified of any problems with the site. \n5706.3.8 \nField-loading \nracks. \nField-\nloading racks shall be in accordance with Section \n5706.5.\n\n❖ See the commentary to Section 5706.5. \n5706.4 Bulk plants or terminals. Portions of \nproperties where flammable and combustible \nliquids are received by tank vessels, pipelines, tank \ncars or tank vehicles and stored or blended in bulk \nfor the purpose of distribution by tank vessels, \npipelines, tanks cars, tank vehicles or containers \nshall be in accordance with Sections 5706.4.1 \nthrough 5706.4.10.4.\n\n❖ Bulk plants and terminals are used for the \nblending or transferring of large volumes of \nflammable and combustible liquids. Besides \nnormally \ninvolving \nlarge \nquantities \nof \nflammable and combustible liquids, these \nfacilities can create numerous opportunities for \nleaks, spills and the escape of vapors. \n5706.4.1 \nBuilding construction. Buildings \nshall be constructed in accordance with SBC 201.\n\n❖ These facilities are hazardous occupancies \ndivided into Group H-2 or H-3. Sections 414 \nand 415 of SBC 201 contain guidance for \ndetermining the construction requirements for \nthese two occupancies. \n5706.4.2 \nMeans of egress. Rooms in which \nliquids are stored, used or transferred by pumps \nshall have means of egress arranged to prevent \noccupants from being trapped in the event of fire.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 934,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704",
        "SBC 201",
        "Section 5706.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_7_35abf3d0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The means of egress from rooms where \nflammable or combustible liquids are present \nmust be an escape route for personnel that \ncannot be blocked in case of a fire. This may \nrequire having more than one independent \nescape route or having a short travel distance \nto a door exiting the room. Doors exiting rooms \nshould swing in the direction of exit travel. \n5706.4.3 \nHeating. Rooms in which Class I \nliquids are stored or used shall be heated only by \nmeans not constituting a source of ignition, such as \nsteam or hot water. Rooms containing heating \nappliances involving sources of ignition shall be \nlocated and arranged to prevent entry of flammable \nvapors.\n\n❖ Heating units that use open flames and other \nignition sources must be separated from areas \nwhere flammable or combustible liquids are \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1698\n\npresent or where vapors from these liquids can \nmigrate. The low flash point for Class I liquids \nrequires that where Class I liquid is present, \neither steam or hot water must be used as the \nheat source. \n5706.4.4 \nVentilation. Ventilation shall be \nprovided for rooms, buildings and enclosures in \nwhich Class I liquids are pumped, used or \ntransferred. Design of ventilation systems shall \nconsider the relatively high specific gravity of the \nvapors. Where natural ventilation is used, adequate \nopenings in \noutside walls at \nfloor level, \nunobstructed except by louvers or coarse screens, \nshall be provided. Where natural ventilation is \ninadequate, \nmechanical \nventilation \nshall \nbe \nprovided in accordance with SBC 501.\n\n❖ The low flash point for Class I liquids requires \nthat where Class I liquid is present the area be \nventilated to prevent the accumulation of a \nvapor-air mixture above the LFL. Ventilation \ncan be either mechanical or natural. Because \nthe vapors from Class I liquids are heavier than \nair, the ventilation must remove the air at the \nfloor level. Natural ventilation must be to the \noutdoors. \n5706.4.4.1 \nBasements and pits. Class I \nliquids shall not be stored or used within a building \nhaving a basement or pit into which flammable \nvapors can travel, unless such area is provided with \nventilation designed to prevent the accumulation of \nflammable vapors therein.\n\n❖ The vapors from Class I liquids are heavier \nthan air, so these vapors can settle from the \nupper floors and accumulate in a basement or \npit. In a building with a basement or pit that has \nany connection between the basement or pit \nand upper floors, the basement or pit is not to \nbe used for the storage or mixing of Class I \nliquids. The vapors from Class I liquids may \nsettle in the basement or pit through openings \nfor mechanical systems or openings that are \npart of an egress path, creating a hazard. \nUnless there is a mechanical or natural \nventilation system that is adequate for \nremoving \naccumulated \nvapors \nfrom \nthe \nbasement or pit, the building cannot be used \nfor the storage or mixing of Class I liquids. \n5706.4.4.2 \nDispensing of Class I liquids. \nContainers of Class I liquids shall not be drawn \nfrom or filled within buildings unless a provision is \nmade to prevent the accumulation of flammable \nvapors \nin \nhazardous \nconcentrations. \nWhere \nmechanical ventilation is required, it shall be kept \nin operation while flammable vapors could be \npresent.\n\n❖ Containers of Class I liquids cannot be \ndispensed or filled in a building unless \nventilation is installed to remove accumulated \nvapors. To make certain that vapors do not \naccumulate, any mechanical ventilation system \nmust operate continuously or whenever \ncontainers of Class I liquids are open. \n5706.4.5 \nStorage. Storage of Class I, II and \nIIIA liquids in bulk plants shall be in accordance \nwith the applicable provisions of Section 5704.\n\n❖ The potential hazards of storing Class I, II and \nIIIA liquids are the same for bulk plants and \nterminals as for any other facility. The \nrequirements for storage are covered in \nSection 5704. \n5706.4.6 \nOverfill protection of Class I and \nII liquids. Manual and automatic systems shall be \nprovided to prevent overfill during the transfer of \nClass I and II liquids from mainline pipelines and \nmarine vessels in accordance with API 2350.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 5704",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_8_3ec2ad3f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Overfill protection must comply with API 2350. \nThis standard is limited to above-ground tanks \nthat receive liquids from main pipelines or \nmarine vessels. The standard accomplishes \noverfill protection by awareness of available \ntank capacity and inventory and careful \nmonitoring and control of product movement. \n5706.4.7 \nWharves. This section shall apply \nto all wharves, piers, bulkheads and other structures \nover or contiguous to navigable water having a \nprimary function of transferring liquid cargo in bulk \nbetween shore installations and tank vessels, ships, \nbarges, lighter boats or other mobile floating craft. \nException: Marine motor fuel-dispensing facilities \nin accordance with Chapter 23.\n\n❖ This \nsection \nregulates \nthe \ntransfer \nof \nflammable and combustible liquids in bulk \nquantities between a shore installation and any \nmarine vessel or other floating craft, except for \nmarine motor fuel-dispensing facilities, which \nare covered in Chapter 23. \n5706.4.7.1 \nTransferring \napprovals. \nHandling packaged cargo of liquids, including full \nand empty drums, bulk fuel and stores, over a wharf \nduring cargo transfer shall be subject to the approval \nof the wharf supervisor and the senior deck officer \non duty.\n\n❖ The handling and transferring of flammable \nand \ncombustible \nliquids, \nincluding \nany \ncontainer that contains or has contained these \nliquids, must be approved by the personnel \nresponsible for the wharf. This will usually be \nthe wharf supervisor or senior deck officer. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1699\n\nBecause these materials represent a potential \nhazard if mishandled, the person in authority \nmust be aware of the potential hazard and \napprove the process being used. \n5706.4.7.2 \nTransferring location. Wharves \nat which liquid cargoes are to be transferred in bulk \nquantities to or from tank vessels shall be not less \nthan 30 m from any bridge over a navigable \nwaterway; or from an entrance to, or superstructure \nof, any vehicular or railroad tunnel under a \nwaterway. The termination of the fixed piping used \nfor loading or unloading at a wharf shall be not less \nthan 60 m from a bridge or from an entrance to, or \nsuperstructures of, a tunnel.\n\n❖ Transportation facilities on a wharf must be \nprotected \nby \nseparation \nfrom \npublic \nthroughways. The separation distance required \nfor vessel loading or unloading is 30 m. Fixed \npiping must terminate 60 m from the same \nthroughways. \n5706.4.7.3 \nSuperstructure \nand \ndecking \nmaterial. Superstructure and decking shall be \ndesigned for the intended use. Decking shall be \nconstructed of materials that will afford the desired \ncombination of flexibility, resistance to shock, \ndurability, strength and fire resistance.\n\n❖ The \nwharf \nsuperstructure \nand \ndecking \nmaterials have to be selected to withstand \nnormal loads, impact loads, fire exposure, \nenvironmental factors, etc. \n5706.4.7.4 \nTanks \nallowed. \nTanks \nused \nexclusively for ballast water or Class II or III liquids \nare allowed to be installed on suitably designed \nwharves.\n\n❖ Tanks other than tanks used for Class I liquids \ncan be installed on a wharf if the wharf is \ndesigned for this purpose. \n5706.4.7.5 \nTransferring \nequipment. \nLoading pumps capable of building up pressures in \nexcess of the safe working pressure of cargo hose or \nloading arms shall be provided with bypasses, relief \nvalves or other arrangements to protect the loading \nfacilities against excessive pressure. Relief devices \nshall be tested not less than annually to determine \nthat they function satisfactorily at their set pressure.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 860,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_9_cfff8441",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Pump systems must be designed so that \nexcess pressure cannot be created in the \npiping and storage system. If excess pressure \ndevelops and is not relieved, the equipment or \npiping and storage system can be damaged. A \ndamaged system could develop a leak. \n5706.4.7.6 \nPiping, valves and fittings. Piping \nvalves and fittings shall be in accordance with \nSection 5703.6except as modified by the following: \n1. Flexibility of piping shall be ensured by \nappropriate layout and arrangement of piping \nsupports so that motion of the wharf structure \nresulting from wave action, currents, tides or \nthe mooring of vessels will not subject the \npipe to repeated excessive strain. \n2. Pipe joints that depend on the friction \ncharacteristics of combustible materials or on \nthe grooving of pipe ends for mechanical \ncontinuity of piping shall not be used. \n3. Swivel joints are allowed in piping to which \nhoses are connected and for articulated, \nswivel-joint transfer systems, provided the \ndesign is such that the mechanical strength of \nthe joint will not be impaired if the packing \nmaterials fail such as by exposure to fire. \n4. Each line conveying Class I or II liquids \nleading to a wharf shall be provided with a \nblock valve that has ready access and that is \non shore, near the approach to the wharf and \noutside of any diked area. Where more than \none line is involved, the valves shall be \ngrouped in one location. \n5. Means shall be provided for easy access to \ncargo line valves located below the wharf \ndeck. \n6. Piping systems shall contain a sufficient \nnumber of valves to operate the system \nproperly and to control the flow of liquid in \nnormal operation and in the event of physical \ndamage. \n7. Piping on wharves shall be bonded and \ngrounded where Class I and II liquids are \ntransported. Where excessive stray currents \nare encountered, insulating joints shall be \ninstalled. \nBonding \nand \ngrounding \nconnections on piping shall be located on the \nwharf side of hose riser insulating flanges, \nwhere used, and shall be in a location \nprovided with ready access for inspection. \n8. Hose \nor \narticulated \nswivel-joint \npipe \nconnections used for cargo transfer shall be \ncapable of accommodating the combined \neffects of change in draft and maximum tidal \nrange, and mooring lines shall be kept \nadjusted to prevent surge of the vessel from \nplacing stress on the cargo transfer system. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1700\n\n9. Hoses shall be supported to avoid kinking \nand damage from chafing.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 601,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_10_be3099a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The general requirements of Section 5703.6 \napply to the piping on a wharf, with the \nexception of specific requirements that are \nunique to the design and operation of a wharf, \nas indicated in this section: \n1. \nWharves, especially floating wharves, \nneed flexible piping that can withstand \nwharf movement. \n2. \nSlip-joint pipe connections and threaded \nconnections are prohibited. The flexible \npiping required to handle the wharf’s \nmovement may move enough to cause \nthese types of joints to loosen. A loose \njoint can create a leak or a spill. \n3. \nSwivel \njoints \nare \nnecessary \nfor \nconnections between wharves, between \nthe wharf and land, and between the \nwharf and marine vessels. These joints \nare to be designed to withstand loads \nplaced on them even if the packing \nmaterial used to seal the joint fails. \n4. \nLines carrying Class I and II liquids \nrequire a block valve on each line feeding \nthe wharf. The block valve is to be near \nthe wharf and outside of the dike area. A \nblock valve is used to isolate the line from \nthe wharf. \n5. \nPiping used to transfer flammable and \ncombustible liquids under a wharf must be \nable to beaccessed. If these lines are not \nable to be accessed, it may be difficult or \nimpossible to inspect, maintain or provide \nfire protection to these lines. \n6. \nValves must be installed in the piping \nsystem so that sections of the system can \nbe isolated for maintenance or repairs or \nto stop the transfer of flammable and \ncombustible liquids in case of leaks, spills \nor fire. \n7. \nPiping must be bonded to prevent static \nsparks or sparks from the electrical \nequipment. \n8. \nSwivel joints must be protected from \nloads caused by movement of the wharf \nrelative to movement of the marine vessel. \n9. \nHoses must be maintained to prevent \ndamage. \n5706.4.7.7 \nLoading and unloading. Loading \nor discharging shall not commence until the wharf \nsuperintendent and officer in charge of the tank \nvessel agree that the tank vessel is properly moored \nand connections are properly made.\n\n❖ Section 5706.4.7.1 requires approval from the \nindividual responsible for the wharf for \ntransferring flammable and combustible liquids \nover the wharf. This section requires that this \nsame individual approve the mooring of the \nmarine vessel before transfer begins. Failure of \nthe moorings or excessive movement of the \nmarine vessel can damage the piping. \n5706.4.7.8 \nMechanical work. Mechanical \nwork shall not be performed on the wharf during \ncargo transfer, except under special authorization \nby the Fire official based on a review of the area \ninvolved, methods to be employed and precautions \nnecessary.\n\n❖ Work on the wharf or transfer equipment and \npiping is prohibited during the transfer of \nflammable or combustible liquids. Work can \nintroduce an ignition source or possible \ndamage to the equipment or piping system. \n5706.4.8 \nSources of ignition. Class I, II or \nIIIA liquids shall not be used, drawn or dispensed \nwhere flammable vapors can reach a source of \nignition. Smoking shall be prohibited except in \ndesignated \nlocations. \n“No \nSmoking” \nsigns \ncomplying with Section 310shall be conspicuously \nposted where a hazard from flammable vapors is \nnormally present.\n\n❖ One of the principal safety measures for using \nflammable and combustible liquids is to keep \nsources of ignition away from the liquids. \n5706.4.9 \nDrainage control. Loading and \nunloading areas shall be provided with drainage \ncontrol in accordance with Section 5704.2.10.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 843,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.10",
        "Section 5706.4.7.1",
        "Section 310",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5706_11_d5c19b3e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Flammable and combustible liquids that leak or \nspill from a tank must be controlled by dikes and \ndrainage. The flammable and combustible \nliquids are to be collected in a manner that will \nnot endanger other tanks, properties or \nwaterways. The Fire official has the authority to \nconsider installations where the use of \ndrainage and dikes may not be necessary. \nListed secondary containment tanks need not \nbe surrounded by drainage control or dikes. \nThe secondary containment system in these \ntanks is considered equivalent to drainage and \ndiking. \n5706.4.10 \nFire protection. Fire protection \nshall be in accordance with Chapter 9 and Sections \n5706.4.10.1 through 5706.4.10.4.\n\n❖ Fire protection complying with Chapter 9 is \nrequired for wharves. \n5706.4.10.1 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers with a rating of not less \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "SPECIAL OPERATIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 130,
      "token_count": 217,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_0_90084ce7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1701\n\nthan 20-B and complying with Section 906 shall be \nlocated within 23 m of hose connections, pumps \nand separator tanks.\n\n❖ Portable fire extinguishers must be located \nwithin 23 m of hose connections, pumps and \nseparator tanks. These locations are where a \npossible leak can occur and a portable fire \nextinguisher may be adequate in preventing a \nfire or controlling a small, flammable-liquid fire. \nThe 20-B portable fire extinguisher is for the \ncontrol of a small, flammableliquid fire. \n5706.4.10.2 \nFire hoses. Where piped water is \navailable, ready-connected fire hose in a size \nappropriate for the water supply shall be provided \nin accordance with Section 905so that manifolds \nwhere connections are made and broken can be \nreached by not less than one hose stream.\n\n❖ If the fire control system uses piped water, a \nfire hose of adequate size for the piped water \nthat complies with Section 905 must be \navailable. The fire hose must be capable of \nwashing down manifolds in case of a leak or \nspill or for fighting a fire at the manifold. \n5706.4.10.3 \nObstruction \nof \nequipment. \nMaterial shall not be placed on wharves in such a \nmanner that would obstruct access to fire-fighting \nequipment or important pipeline control valves.\n\n❖ Access to fire-fighting equipment and to valves \nfor isolating and controlling flammable and \ncombustible liquids must be kept clear. \nObstruction would prevent or slow any \nresponse to a leak, spill or fire. \n5706.4.10.4 \nFire apparatus access. Where the \nwharf is designed for vehicular traffic, an \nunobstructed fire apparatus access road to the shore \nend of the wharf shall be maintained in accordance \nwith Chapter 5.\n\n❖ Wharves that are open to vehicle traffic are to \nbe provided with access for fire department  \nequipment. Access requirements are provided \nin Chapter 5. Where vehicle access to the \nwharf \ndoes \nnot \nexist, \nfire \ndepartment  \nequipment access is not required. \n5706.5 Bulk transfer and process transfer \noperations. Bulk transfer and process transfer \noperations shall be approved and be in accordance \nwith Sections 5706.5.1through 5706.5.4.5. Motor \nfuel-dispensing facilities shall comply with Chapter \n23.\n\n❖ This section gives the Fire official the authority \nto require approval of bulk transfer and process \ntransfer operations. \n5706.5.1 \nGeneral. \nThe \nprovisions \nof \nSections 5706.5.1.1 through 5706.5.1.18shall apply \nto bulk transfer and process transfer operations; \nSections 5706.5.2 and 5706.5.2.1 shall apply to bulk \ntransfer operations; Sections 5706.5.3 through \n5706.5.3.3 shall apply to process transfer operations \nand Sections 5706.5.4through 5706.5.4.5shall apply \nto dispensing from tank vehicles and tank cars.\n\n❖ Facilities that are used for bulk transferring, \nbulk processing and bulk dispensing to tank \nvehicles and tank cars are covered by these \nsections. \n5706.5.1.1 \nLocation. \nBulk \ntransfer \nand \nprocess transfer operations shall be conducted in \napproved locations. Tank cars shall be unloaded \nonly on private sidings or railroad-siding facilities \nequipped for transferring flammable or combustible \nliquids. Tank vehicles and tank cars engaged in bulk \ntransfer or process transfer operations shall be \nseparated from buildings, above-ground tanks, \ncombustible materials, lot lines, public streets, \npublic alleys or public ways by a distance of 7.5 m \nfor Class I liquids and 4.5 for Class II and IIIA \nliquids measured from the nearest loading or \nunloading valve on the tank vehicle or tank car. \nException: Buildings for pumps and shelters for \npersonnel supporting transfer operations shall not \nbe required to be separated from tank vehicles and \ntank cars engaged in bulk transfer or process \ntransfer operations.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 931,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905",
        "Section 906",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_1_56456341",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The volume of flammable and combustible \nliquids being transferred and processed \nrequires that the location be protected from \nignition sources. This is accomplished by \nmaintaining minimum clearance between the \ntransfer and process operations and buildings, \nlot lines, public streets, alleys, public ways and \nabove-ground tanks. Note that the requirement \nonly applies to Class II and IIIA liquids, which \nis consistent with Section 2305.1.1 addressing \ndelivery vehicle locations at motor fuel-\ndispensing facilities. The language also makes \nit clear that any measurements are to the \nnearest loading or unloading valve on the tank \nvehicle or tank car.\n\nThe exception recognizes that a shelter or \nbuilding used for weather protection or in \nsupport of transfer operations is not intended to \nbe separated from such activities. \n5706.5.1.2 \nWeather protection canopies. \nWhere weather protection canopies are provided, \nthey shall be constructed in accordance with \nSection 5004.13. Weather protection canopies shall \nnot be located within 4.5 m of a building or \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1702\n\ncombustible material or within 7.5 m of building \nopenings, lot lines, public streets, public alleys or \npublic ways.\n\n❖ This section makes clear that an open structure \nconsisting of only a noncombustible roof \nstructure is considered outdoor storage. A \nstructure \nwith \nno \nwalls \nand \nonly \na \nnoncombustible \nroof \nprovides \nsufficient \nventilation for the storage area to be treated as \noutdoor storage. Separation from buildings and \nopenings is needed to prevent the vapors from \nflammable and combustible liquids from being \nexposed \nto \nan \nignition \nsource. \nThese \nseparation requirements also limit potential \nproperty and life losses. \n5706.5.1.3 \nVentilation. Ventilation shall be \nprovided to prevent accumulation of vapors in \naccordance with Section 5705.3.7.5.1.\n\n❖ The requirements of this section for a \nmechanical ventilation system are identical to \nthose in Section 5004.3. The mechanical \nventilation system must remove vapors to \nprevent accumulation in concentrations in the \nflammable range for the flammable and \ncombustible liquids \nbeing used. Natural \nventilation complying with Section 5004.3 that \ncan be demonstrated to be effective for the \nflammable and combustible liquids being used \nis an acceptable alternative. \n5706.5.1.4 \nSources of ignition. Sources of \nignition shall be controlled or eliminated in \naccordance with Section 5003.7.\n\n❖ Smoking and open flames are strictly limited \naround flammable and combustible liquids. \nSection 5003.7prohibits smoking or open \nflames within 7.5 m of outdoor storage of \nflammable \nand \ncombustible \nliquids \nand \nanywhere indoors where there are flammable \nand combustible liquids or where vapors from \nflammable and combustible liquids may occur. \n5706.5.1.5 \nSpill control and secondary \ncontainment. Areas where transfer operations are \nlocated shall be provided with spill control and \nsecondary containment in accordance with Section \n5703.4. \nThe \nspill \ncontrol \nand \nsecondary \ncontainment system shall have a design capacity \ncapable of containing the capacity of the largest \ntank compartment located in the area where transfer \noperations are conducted. Containment of the \nrainfall volume specified in Section 5004.2.2.6 is \nnot required.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 797,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.1.1",
        "Section 5004.3",
        "Section 5004.13",
        "Section 5004.2.2.6",
        "SBC 801",
        "Section 5003.7",
        "Section 5705.3.7.5.1",
        "Section 5703.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_2_d6f8cf97",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Where flammable or combustible liquids are \npresent, spills must be controlled to prevent the \nspread of liquid and vapors. Section 5004.2 \ndiscusses the use of liquid-tight floors, curbs, \ndikes and drainage systems to divert the liquid \nto a location where it can be contained and \nsafely handled. Section 5004.3discusses \nmechanical and natural exhaust systems for \nindoor facilities. The exhaust system must \nremove the vapors to prevent them from \naccumulating \nin \nconcentrations \nin \nthe \nflammable range. The diked area must have \nsufficient capacity to contain the largest \nspillage of flammable and combustible liquids \nthat can be released from the largest tank. This \nwould be the volume of the largest tank that \nextends above the top of the dike. \n5706.5.1.6 \nFire protection. Fire protection \nshall be in accordance with Section 5703.2.\n\n❖ The requirements of Chapter 9 apply to \nflammable and combustible liquids. Fire \nprotection is a principal means of preventing \nand controlling the spread of a fire. \n5706.5.1.7 \nStatic \nprotection. \nStatic \nprotection shall be provided to prevent the \naccumulation of static charges during transfer \noperations. Bonding facilities shall be provided \nduring the transfer through open domes where Class \nI liquids are transferred, or where Class II and III \nliquids are transferred into tank vehicles or tank cars \nthat could contain vapors from previous cargoes of \nClass I liquids. \nProtection shall consist of a metallic bond wire \npermanently electrically connected to the fill stem. \nThe fill pipe assembly shall form a continuous \nelectrically conductive path downstream from the \npoint of bonding. The free end of such bond wire \nshall be provided with a clamp or equivalent device \nfor convenient attachment to a metallic part in \nelectrical contact with the cargo tank of the tank \nvehicle or tank car. For tank vehicles, protection \nshall consist of a flexible bond wire of adequate \nstrength for the intended service and the electrical \nresistance shall not exceed 1 megohm. For tank \ncars, bonding shall be provided where the resistance \nof a tank car to ground through the rails is 25 ohms \nor greater. \nSuch bonding connection shall be fastened to the \nvehicle, car or tank before dome covers are raised \nand shall remain in place until filling is complete \nand all dome covers have been closed and secured. \nExceptions: \n1. Where vehicles and cars are loaded \nexclusively with products not having a static-\naccumulating tendency, such as asphalt, \ncutback asphalt, most crude oils, residual oils \nand water-miscible liquids. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1703\n\n2. Where Class I liquids are not handled at the \ntransfer facility and the tank vehicles are used \nexclusively for Class II and III liquids. \n3. Where vehicles and cars are loaded or \nunloaded through closed top or bottom \nconnections whether the hose is conductive \nor nonconductive. \nFilling through open domes into the tanks of tank \nvehicles or tank cars that contain vapor-air mixtures \nwithin the flammable range, or where the liquid \nbeing filled can form such a mixture, shall be by \nmeans of a downspout that extends to near the \nbottom of the tank.\n\n❖ Static electricity will spark between surfaces \nwith different electrical potential. Vehicles that \nare or may have been used to carry Class I \nliquids are to be bonded. Vehicles with open \ndomes are to be bonded before the dome is \nopened. Bonding to control static electricity can \nbe done using wires, ground cables, metal \npiping or other similar means that will carry \ncurrent. Open dome tanks must use a \ndownspout that extends to near the bottom of \nthe tank. This downspout will reduce the mixing \nof the flammable or combustible liquid with air.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 866,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5703.2",
        "Section 5004.2",
        "Section 5004.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_3_ddd9b7dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Bonding to control static electricity is not \nnecessary where static electricity is not an \nissue or a static spark would not act as an \nignition source. Three exceptions are given to \nthis section: \n1. \nCombustible liquids whose viscosity \nprevents the accumulation of static \nelectricity. \n2. \nFacilities and vehicles that do not handle \nClass I liquids. \n3. \nVehicles that use a closed system for \nloading and unloading flammable and \ncombustible \nliquids. \nThese \nclosed \nsystems prevent the vapors of flammable \nand combustible liquids from mixing with \nair to form a vapor-air mixture that can \nreach the LFL. \n5706.5.1.8 \nStray current protection. Tank \ncar loading facilities where Class I, II or IIIA liquids \nare transferred through open domes shall be \nprotected against stray currents by permanently \nbonding the pipe to not less than one rail and to the \ntransfer apparatus. Multiple pipes entering the \ntransfer areas shall be permanently electrically \nbonded together. In areas where excessive stray \ncurrents are known to exist, all pipes entering the \ntransfer area shall be provided with insulating \nsections to isolate electrically the transfer apparatus \nfrom the pipelines.\n\n❖ Bonding of piping to the transfer apparatus and \nto a rail prevents any stray current from arcing. \nAny electrical equipment can develop stray \ncurrent. Grounding of electrical equipment, \ndispensing piping and vehicles will prevent the \naccumulation of electrical potential, which will \nprevent the stray current from arcing and \nforming an ignition source. \n5706.5.1.9 \nTop loading. When top loading a \ntank vehicle with Class I and II liquids without \nvapor control, valves used for the final control of \nflow shall be of the self-closing type and shall be \nmanually held open except where automatic means \nare provided for shutting off the flow when the tank \nis full. Where used, automatic shutoff systems shall \nbe provided with a manual shutoff valve located at \na safe distance from the loading nozzle to stop the \nflow if the automatic system fails. \nWhen top loading a tank vehicle with vapor control, \nflow control shall be in accordance with Section \n5706.5.1.10. Self closing valves shall not be tied or \nlocked in the open position.\n\n❖ A top-loading tank vehicle for use with Class I \nand II flammable and combustible liquids must \nhave either a self-closing valve, a control valve \nthat is manually held open or an automatic \nshutoff control valve to prevent overfilling and \nspillage. The automatic shutoff control valve is \nto have a manual backup control valve located \na safe distance from the loading nozzle.\n\nIf the dispensing system includes \nvapor \ncontrol, the top loading is to comply with \nSection 5706.5.1.10. \n5706.5.1.10 \nBottom loading. When bottom \nloading a tank vehicle or tank car with or without \nvapor control, a positive means shall be provided \nfor loading a predetermined quantity of liquid, \ntogether with an automatic secondary shutoff \ncontrol to prevent overfill. The connecting \ncomponents between the transfer equipment and the \ntank vehicle or tank car required to operate the \nsecondary control shall be functionally compatible.\n\n❖ Spillage is prevented when filling a bottom-\nloading tank vehicle by using a loading system \nthat loads a predetermined quantity of \nflammable or combustible liquid. An automatic \nsecondary shutoff control valve is required for \na bottom-loading tank vehicle. \n5706.5.1.10.1 Dry disconnect coupling. When \nbottom loading a tank vehicle, the coupling between \nthe liquid loading hose or pipe and the truck piping \nshall be a dry disconnect coupling.\n\n❖ To prevent spillage when disconnecting the \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1704\n\ndispensing system from the bottom-loading \nvehicle, the system is to use a dry connection. \n5706.5.1.10.2 Venting. When bottom loading a \ntank vehicle or tank car that is equipped for vapor \ncontrol and vapor control is not used, the tank shall \nbe \nvented \nto \nthe \natmosphere \nto \nprevent \npressurization of the tank. Such venting shall be at \na height equal to or greater than the top of the cargo \ntank.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 943,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.5.1.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_4_abd774fa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Pressure is relieved in a bottom-loading tank \nduring the loading process by venting the tank \nto the atmosphere. The tank vent is to be above \nthe top of the upper limit to which flammable \nand combustible liquid can be loaded. This \nprevents the vent from spilling flammable or \ncombustible liquid. \n5706.5.1.10.3 Vapor-tight \nconnection. \nConnections to the plant vapor control system shall \nbe designed to prevent the escape of vapor to the \natmosphere when not connected to a tank vehicle or \ntank car.\n\n❖ Vapor recovery systems must be designed so \nthat when they are not in use, vapors cannot \nescape the connection to the tank vehicle. \n5706.5.1.10.4 Vapor-processing \nequipment. \nVapor-processing equipment shall be separated \nfrom above-ground tanks, warehouses, other plant \nbuildings, transfer facilities or nearest lot line of \nadjoining property that can be built on by a distance \nof not less than 7.5 m. Vapor-processing equipment \nshall be protected from physical damage by remote \nlocation, guard rails, curbs or fencing.\n\n❖ Vapor recovery is the most dangerous \ncomponent of flammable or combustible liquid \ntransfer. To protect property and life, the vapor \nrecovery equipment is to be separated from \nother buildings, equipment and lot lines. The \nvapor recovery equipment must be protected \nfrom physical damage either by separation or \nby physical barriers. Any damage to the vapor \nrecovery equipment could create a vapor-air \nmixture that is flammable. The same damage \ncould generate an ignition source. \n5706.5.1.11 \nSwitch loading. Tank vehicles or \ntank cars that have previously contained Class I \nliquids shall not be loaded with Class II or III \nliquids until such vehicles and all piping, pumps, \nhoses and meters connected thereto have been \ncompletely drained and flushed.\n\n❖ Class I liquids and their vapors must be \ncleaned from a tank vehicle before loading it \nwith Class II or III combustible liquids. The \nvapors from Class I liquids can affect the \nresponse to Class II or III liquids by being the \nsource of ignition and the initial fuel source to \nstart a Class II or III liquid fire. \n5706.5.1.12 \nLoading racks. Where provided, \nloading racks, stairways or platforms shall be \nconstructed of noncombustible materials. Buildings \nfor pumps or for shelter of loading personnel are \nallowed to be part of the loading rack. Wiring and \nelectrical equipment located within 7.5 m of any \nportion of the loading rack shall be in accordance \nwith Section 5703.1.1.\n\n❖ Loading racks and buildings that are part of the \nloading rack and used to shelter pumps and \nloading personnel are to be noncombustible. \nThis reduces the fuel sources in the vicinity of \nthe \nflammable \nand \ncombustible \nliquids. \nElectrical equipment within 7.5 m of the loading \nracks is to be classified as a hazardous \nlocation. This removes an ignition source from \nthe immediate vicinity. \n5706.5.1.13 \nTransfer apparatus. Bulk and \nprocess transfer apparatus shall be of an approved \ntype.\n\n❖ This section gives the Fire official the authority \nto approve any transfer apparatus. \n5706.5.1.14 \nInside buildings. Tank vehicles \nand tank cars shall not be located inside a building \nwhile transferring Class I, II or IIIA liquids, unless \napproved by the Fire official. \nException: Tank vehicles are allowed under \nweather protection canopies and canopies of \nautomobile motor vehicle fuel-dispensing stations.\n\n❖ Tank vehicles are to be loaded outside of a \nbuilding unless approved by the Fire official. \nThe potential for the accumulation of vapors in \na building where the bulk loading of tank \nvehicles \ntakes \nplace \nproduces \nan \nunacceptable hazard.\n\nThe exception allows loading tank vehicles \nunder a canopy because a canopy structure is \nconsidered to be outdoor usage. \n5706.5.1.15 \nTank vehicle and tank car \ncertification. Certification shall be maintained for \ntank vehicles and tank cars in accordance with \nDOTn 49 CFR Parts 100-185.\n\n❖ Tank vehicles for use with flammable and \ncombustible liquids are regulated under DOTn \n49 CFR, Parts 100-185. Tank vehicles and \ntank cars not having a current certification are \nnot to be used. \n5706.5.1.16 \nTank vehicle and tank car \nstability. Tank vehicles and tank cars shall be \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_5_7341f790",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1705\n\nstabilized against movement during loading and \nunloading \nin \naccordance \nwith \nSections \n5706.5.1.16.1 through 5706.5.1.16.3.\n\n❖ The stability of tank vehicles and tank cars is to \nbe maintained during loading and unloading. \nThe movement of a tank vehicle or tank car \nduring loading or unloading could cause a spill. \n5706.5.1.16.1 Tank vehicles. When the vehicle is \nparked for loading or unloading, the cargo trailer \nportion of the tank vehicle shall be secured in a \nmanner that will prevent unintentional movement.\n\n❖ Cargo trailers must be secured to prevent \nmovement during loading and unloading. \n5706.5.1.16.2 Chock blocks. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be used during transfer operations of tank \nvehicles.\n\n❖ Tank vehicles are to use chock blocks that \nconform to the wheels to prevent movement. \nMovement of the tank vehicle could cause a \nspill. \n5706.5.1.16.3 Tank cars. Brakes shall be set and \nthe wheels shall be blocked to prevent rolling.\n\n❖ Tank cars are to use both the tank car brakes \nand blocks to prevent movement. Movement of \nthe tank car could cause a spill. \n5706.5.1.17 \nMonitoring. Transfer operations \nshall be monitored by an approved monitoring \nsystem or by an attendant. Where monitoring is by \nan attendant, the operator or other competent person \nshall be present at all times.\n\n❖ To prevent spillage, the transfer operations are \nto be continually monitored by an individual at \nthe site. \n5706.5.1.18 \nSecurity. Transfer operations shall \nbe surrounded by a noncombustible fence not less \nthan 1.5 m in height. Tank vehicles and tank cars \nshall not be loaded or unloaded unless such vehicles \nare entirely within the fenced area. \nExceptions: \n1. Motor fuel-dispensing facilities complying \nwith Chapter 23. \n2. Installations where adequate public safety \nexists because of isolation, natural barriers or \nother factors as determined appropriate by \nthe Fire official. \n3. Facilities or properties that are entirely \nenclosed or protected from entry.\n\n❖ Transfer operations must take place in a \nfenced-in \narea \nto \nprevent \naccess \nby \nunauthorized personnel and the possibility of \nintroduction of ignition sources around the \ntransfer operation.\n\nThe three exceptions cover special sets of \ncircumstances: \n1. \nMotor \nfuel-dispensing \nfacilities \nthat \ncomply with Chapter 23. \n2. \nInstallation approved by the Fire official \nthat provides security complying with the \nintent of the code. \n3. \nFacilities or properties that are completely \nenclosed or protected from entry by \nunauthorized persons. \n5706.5.2 \nBulk transfer. Bulk transfer shall \nbe in accordance with Sections 5706.5.1and \n5706.5.2.1.\n\n❖ The operation of a motor vehicle is prohibited \nduring bulk transfer to prevent the presence of \nan ignition source. \n5706.5.2.1 \nVehicle motor. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: Where unloading is performed with a \npump deriving its power from the tank vehicle \nmotor.\n\n❖ The engine of a motor vehicle is a source of \nignition. This source of ignition is to be turned \noff during transfer of flammable or combustible \nliquids.\n\nThe exception allows the engine of a motor \nvehicle to operate during transfer of flammable \nor combustible liquids only if the pump to move \nthe \nflammable or combustible liquids is \npowered by the vehicle engine. \n5706.5.3 \nProcess transfer. Process transfer \nshall be in accordance with Section 5706.5.1and \nSections 5706.5.3.1 through 5706.5.3.3.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.5.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_6_64317b22",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Safety features are installed in the processing \nsystem to protect the system from failure. The \nfailure \nmay \nbe \ncaused \nby \noperational \nprocedures or equipment. The process transfer \nis to be designed and operated to prevent \nhazards such as leaks, spills, pressure buildup, \nsiphonage, accumulation of vapors and \nexposure to ignition sources. \n5706.5.3.1 \nPiping, valves, hoses and fittings. \nPiping, valves, hoses and fittings that are not a part \nof the tank vehicle or tank car shall be in accordance \nwith Section 5703.6. Caps or plugs that prevent \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1706\n\nleakage or spillage shall be provided at all points of \nconnection to transfer piping.\n\n❖ Piping complying with Section 5703.6 provides \nprotection against leaks and overpressures that \nmay create leaks at joints or rupture of the \npipes. To prevent any residue from leaking or \nspilling from the piping system, caps or plugs \nare to be available for all openings. \n5706.5.3.1.1 \nShutoff \nvalves. \nApproved \nautomatically or manually activated shutoff valves \nshall be provided where the transfer hose connects \nto the process piping, and on both sides of any \nexterior fire-resistance-rated wall through which \nthe piping passes. Manual shutoff valves shall be \narranged so that they are able to be accessed from \ngrade. Valves shall not be locked in the open \nposition.\n\n❖ Shutoff valves must be installed to isolate \nportions of the piping system. The valves must \nbe located where the flammable or combustible \nliquids connect to the process equipment. \nValves are to be located on both sides of \nexterior fire-resistance-rated walls. Valves are \nnot to be locked in the open position. \n5706.5.3.1.2 \nHydrostatic relief. Hydrostatic \npressure-limiting or relief devices shall be provided \nwhere pressure buildup in trapped sections of the \nsystem could exceed the design pressure of the \ncomponents of the system. \nDevices shall relieve to other portions of the system \nor to another approved location.\n\n❖ Pressure relief valves must be installed to \nprevent damage to the system by releasing the \npressure either into another portion of the \nsystem or to an approved location. This \nprevents any vapors from the flammable and \ncombustible liquids from being released into \nthe atmosphere of the building or facility. \n5706.5.3.1.3 \nAntisiphon valves. Antisiphon \nvalves shall be provided where the system design \nwould allow siphonage.\n\n❖ To prevent leakage or spillage by siphoning \nflammable or combustible liquids from one \nportion of the process system to another, an \napproved antisiphon device must be installed. \n5706.5.3.2 \nVents. Normal and emergency \nvents shall be maintained operable at all times.\n\n❖ Vents \nare \ninstalled \nto \nhelp \nprevent \noverpressurization of tanks and transfer piping. \nIf these vents fail to operate as designed, \nserious damage to the system could result. \n5706.5.3.3 \nMotive power. Motors of tank \nvehicles or tank cars shall be shut off during the \nmaking and breaking of hose connections and \nduring the unloading operation. \nException: When unloading is performed with a \npump deriving its power from the tank vehicle \nmotor.\n\n❖ Because there is always a possibility that \nvapors or minor liquid spillage could present a \nfire hazard, it is important to remove all \npossible sources of ignition from the vicinity. \nRequiring internal combustion engines to be \nshut off before connections are made or broken \nremoves an ignition source from the vicinity.\n\nThe exception acknowledges that some pumps \nare powered by the engine of the tank vehicle \ninvolved in the liquid transfer operation. \n5706.5.4 \nDispensing from tank vehicles \nand tank cars. Dispensing from tank vehicles and \ntank cars into the fuel tanks of motor vehicles shall \nbe prohibited unless allowed by and conducted in \naccordance \nwith \nSections \n5706.5.4.1through \n5706.5.4.5.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_7_35718cc4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The dispensing of flammable or combustible \nliquids from a tank vehicle or tank car into the \nfuel tank of a motor vehicle is covered by this \nsection. \n5706.5.4.1 \nMarine \ncraft \nand \nspecial \nequipment. Liquids intended for use as motor fuels \nare allowed to be transferred from tank vehicles into \nthe fuel tanks of marine craft and special equipment \nwhere approved by the Fire official, and where: \n1. The tank vehicle’s specific function is that of \nsupplying fuel to fuel tanks. \n2. The operation is not performed where the \npublic has access or where there is unusual \nexposure to life and property. \n3. The dispensing line does not exceed 15 m in \nlength. \n4. The dispensing nozzle is approved.\n\n❖ Transfer of motor fuel into marine craft and \nspecial equipment is covered by this section.\n\nThe tank vehicle or tank car must be designed \nand equipped specifically for fueling other \nvehicles and equipment and the dispensing \nequipment must be approved for this use. The \ndispensing line cannot be more than 15 m long. \nThe dispensing must be done in a controlled \narea where there is minimal exposure to life or \nproperty. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1707\n\n5706.5.4.2 \nEmergency \nrefueling. \nWhere \napproved by the Fire official, dispensing of motor \nvehicle fuel from tank vehicles into the fuel tanks \nof motor vehicles is allowed during emergencies. \nDispensing from tank vehicles shall be in \naccordance with Sections 5706.2.8 and 5706.6.\n\n❖ Emergency refueling of vehicles is permitted \nonly where approved by the Fire official. \n5706.5.4.3 \nAircraft fueling. Transfer of \nliquids from tank vehicles to the fuel tanks of \naircraft shall be in accordance with Chapter 20.\n\n❖ Chapter 20 covers the requirements for aircraft \nfueling. \n5706.5.4.4 \nFueling of vehicles at farms, \nconstruction sites and similar areas. Transfer of \nliquid from tank vehicles to motor vehicles for \nprivate use on farms and rural areas and at \nconstruction sites, earth-moving projects, gravel \npits and borrow pits is allowed in accordance with \nSection 5706.2.8.\n\n❖ Fueling of vehicles at farms, construction sites \nand similar areas is covered by Section \n5706.2.8. The dispensing of fuel at a farm or \nconstruction site may be from a tanker to a \nvehicle or equipment. Dispensing using a \ntanker requires that the tanker be designed and \nequipped specifically for fueling other vehicles \nand equipment. The dispensing equipment \nmust be approved for this use. The dispensing \nline cannot be more than 30 m long.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 617,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.2.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_8_72b9e817",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The tanker operator is responsible for the \ndispensing line and the tanker, so these two \nitems need to be in the same area. The \ndispensing cannot be done around an ignition \nsource, such as smoking, or electrical \nequipment that is not classified for use in \nhazardous locations. \n5706.5.4.5 \nCommercial, \nindustrial, \ngovernmental or manufacturing. Dispensing of \nClass II and III motor vehicle fuel from tank \nvehicles into the fuel tanks of motor vehicles \nlocated at commercial, industrial, governmental or \nmanufacturing establishments is allowed where \npermitted, provided that such dispensing operations \nare conducted in accordance with the following: \n1. Dispensing shall occur only at sites that have \nbeen issued a permit to conduct mobile \nfueling. \n2. The owner of a mobile fueling operation shall \nprovide to the jurisdiction a written response \nplan which demonstrates readiness to \nrespond to a fuel spill and carry out \nappropriate \nmitigation \nmeasures, \nand \ndescribes the process to dispose properly of \ncontaminated materials. \n3. A detailed site plan shall be submitted with \neach application for a permit. The site plan \nshall indicate: all buildings, structures and \nappurtenances on site and their use or \nfunction; all uses adjacent to the lot lines of \nthe site; the locations of all storm drain \nopenings, adjacent waterways or wetlands; \ninformation \nregarding \nslope, \nnatural \ndrainage, curbing, impounding and how a \nspill will be retained on the site property; and \nthe scale of the site plan. \nProvisions shall be made to prevent liquids spilled \nduring dispensing operations from flowing into \nbuildings or off-site. Acceptable methods include, \nbut shall not be limited to, grading driveways, \nraising doorsills or other approved means. \n4. The Fire official is allowed to impose limits \non the times and days during which mobile \nfueling operations is allowed to take place, \nand specific locations on a site where fueling \nis permitted. \n5. Mobile fueling operations shall be conducted \nin areas not open to the public or shall be \nlimited to times when the public is not \npresent. \n6. Mobile fueling shall not take place within 4.5 \nm of buildings, property lines, combustible \nstorage or storm drains. \nExceptions: \n1. The distance to storm drains shall not \napply where an approved storm drain cover \nor an approved equivalent that will prevent \nany fuel from reaching the drain is in place \nprior to fueling or a fueling hose being \nplaced within 4.5 m of the drain. Where \nplacement of a storm drain cover will cause \nthe accumulation of excessive water or \ndifficulty in conducting the fueling, such \ncover shall not be used and the fueling shall \nnot take place within 4.5 m of a drain. \n2. The distance to storm drains shall not \napply for drains that direct influent to \napproved oil interceptors. \n7. The tank vehicle shall comply with the \nrequirements of NFPA 385. The tank \nvehicle’s specific functions shall include that \nof supplying fuel to motor vehicle fuel tanks. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1708",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 707,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_9_a2525343",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The vehicle and all its equipment shall be \nmaintained in good repair. \n8. Signs prohibiting smoking or open flames \nwithin 7.5 m of the tank vehicle or the point \nof fueling shall be prominently posted on \nthree sides of the vehicle including the back \nand both sides. \n9. A portable fire extinguisher with a minimum \nrating of 40:BC shall be provided on the \nvehicle with signage clearly indicating its \nlocation. \n10. The dispensing nozzles and hoses shall be of \nan approved and listed type. \n11. The dispensing hose shall not be extended \nfrom the reel more than 30 m in length. \n12. Absorbent materials, nonwater-absorbent \npads, a 3 m-long containment boom, an \napproved \ncontainer \nwith \nlid \nand \na \nnonmetallic shovel shall be provided to \nmitigate a minimum 19 L fuel spill. \n13. Tank vehicles shall be equipped with a “fuel \nlimit” switch such as a count-back switch, to \nlimit the amount of a single fueling operation \nto not more than 1900 L before resetting the \nlimit switch. \nException: Tank vehicles where the operator \ncarries and can utilize a remote emergency shutoff \ndevice that when activated, immediately causes \nflow of fuel from the tank vehicle to cease. \n14. Persons \nresponsible \nfor \ndispensing \noperations shall be trained in the appropriate \nmitigating actions in the event of a fire, leak \nor spill. Training records shall be maintained \nby the dispensing company. \n15. Operators of tank vehicles used for mobile \nfueling operations shall have in their \npossession at all times an emergency \ncommunications device to notify the proper \nauthorities in the event of an emergency. \n16. The tank vehicle dispensing equipment shall \nbe constantly attended and operated only by \ndesignated personnel who are trained to \nhandle and dispense motor fuels. \n17. Fuel dispensing shall be prohibited within 7.5 \nm of any source of ignition. \n18. The engines of vehicles being fueled shall be \nshut off during dispensing operations. \n19. Nighttime fueling operations shall only take \nplace in adequately lighted areas. \n20. The tank vehicle shall be positioned with \nrespect to vehicles being fueled to prevent \ntraffic from driving over the delivery hose. \n21. During fueling operations, tank vehicle \nbrakes shall be set, chock blocks shall be in \nplace and warning lights shall be in \noperation. \n22. Motor vehicle fuel tanks shall not be topped \noff. \n23. The dispensing hose shall be properly placed \non an approved reel or in an approved \ncompartment prior to moving the tank \nvehicle. \n24. The Fire official and other appropriate \nauthorities shall be notified when a \nreportable spill or unauthorized discharge \noccurs. \n25. Operators shall place a drip pan or an \nabsorbent pillow under each fuel fill opening \nprior to and during dispensing operations. \nDrip pans shall be liquid-tight. The pan or \nabsorbent pillow shall have a capacity of not \nless than 11.36 L. Spills retained in the drip \npan or absorbent pillow need not be reported. \nOperators, when fueling, shall have on their \nperson an absorbent pad capable of capturing \ndiesel fuel overfills. Except during fueling, \nthe nozzle shall face upward and an \nabsorbent pad shall be kept under the nozzle \nto catch drips. Contaminated absorbent pads \nor pillows shall be disposed of regularly in \naccordance with applicable governmental \nrequirements.\n\n❖ This \nsection \ncodifies \nminimum \nsafety \nrequirements for the regulation of certain \nmobile \nfueling \noperations, \nprovides \nadministrative controls over fueling sites, \nspecifies the types of tank vehicles required in \nsuch operations and specifies training and \nlicensing requirements for persons engaged in \nmobile fueling operations.\n\nRegardless \nof \nprevious \nallowances \nor \nrestrictions by the legacy model fire codes (i.e., \nnational, standard and uniform), mobile fueling \nis flourishing nationally and is welcomed in \nmany jurisdictions. In fact, a number of \nauthorities having jurisdictions have developed \nregulations specifically allowing for expanded \nmobile fueling operations. The regulations in \nthis \nsection \nare \nconsistent \nwith \nthose \ngovernmental regulations as well as those \ncontained in NFPA 30A and provide an \ninternational model for jurisdictions to follow. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1709",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_10_fe5c145f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "The greatest operational uses of mobile fueling \nare in conjunction with fueling of fleets, such as \ntrucking companies, bus companies, delivery \ncompanies, municipal fleets, the US Postal \nService \nfleets \nand \nsimilar \noperations. \nNationwide, the annual mobile fueling volume \nis \nconservatively \nestimated \nto \nexceed \n1,892,705,892 L and it is increasing at a rate \nexceeding 30 percent per year. It is a business \ncarried out by both public and private entities. \nOne private company alone delivers over \n454,200,000 L per year. There are several \nother companies that deliver from 1,892,500 to \n11,355,000 L per month. These operations are \noccurring in all regions of the United States \nsince the early 1990s and in some areas, even \nlonger.\n\nMobile fueling thrives because it meets several \nneeds: \n1. \nIt is more cost efficient to bring delivery of \nfuel to high-volume consuming vehicles \nversus having each of those vehicles go \nto the fuel source. \n2. \nFueling is a safer operation where carried \nout by a trained, focused specialist who is \nfamiliar with the dispensing equipment \nand safety regulations, is trained in spill \ncontrol and mitigation and knows what \nsteps to take should an incident occur. \n3. \nFuel-consuming fleet operators recognize \nboth safety and cost benefits by not \ninvolving a multitude of employees in a \nfueling operation for which they are not \ntrained and are not likely to develop an \noverriding concern for safety. \n4. \nAdditional safety controls are evolving \nthrough the use of technology systems. \nSome systems are not economically \nfeasible unless they include additional \nservices. For example, some mobile \nfueling \noperations \nbring \ncost-saving \nadvantages to their clients through the \nprovision of a data-capturing system. In \naddition to having instant remote fuel-flow \nstopping capabilities, the system frees the \noperator to concentrate solely on the task \nof safe dispensing. \n5. \nOn-site mobile fueling eliminates the \ntraffic hazards and air pollution problems \nassociated with driving fleets of vehicles \nto a fixed fueling facility.\n\n❖ There is no known adverse fire incident history \nassociated with mobile fueling. Given the \nlength of time that mobile fueling has been \noccurring, the data points to an outstanding \nsafety record. There is no safety-related \nreason that mobile fueling operations should \nnot be allowed, provided such operations are \ncarried out in keeping with reasonable safety \nrequirements, including those designed to \nprotect water supply and environment, as \nprovided in this section. \n5706.6 Tank vehicles and vehicle operation. \nTank vehicles shall be designed, constructed, \nequipped and maintained in accordance with NFPA \n385 and Sections 5706.6.1through 5706.6.4.\n\n❖ This section sets forth rules for the operation of \ntank vehicles used for the transportation of \nflammable and combustible liquids. Included \nare parking and garaging regulations, fire \nextinguisher requirements and regulations for \nthe discharge of flammable and combustible \nliquids into underground storage tanks. The \ndischarge of flammable and combustible \nliquids into underground storage tanks\n\nNFPA 385 details requirements for materials \nand methods of construction for flammable and \ncombustible liquid tank vehicles to provide \nprotection for their cargo under highway \nconditions. Design and construction of these \nvehicles must also conform to the requirements \nset forth in DOTn 49 CFR. \n5706.6.1 \nOperation of tank vehicles. Tank \nvehicles shall be utilized and operated in \naccordance with NFPA 385 and Sections 5706.6.1.1 \nthrough 5706.6.1.11.\n\n❖ NFPA 385 outlines the requirements for the \noperation of tank vehicles. These requirements \ndetail required practices during transit, parking, \nloading and unloading, and maintenance and \nrepair designed to reduce the potential for \naccidental release of the vehicle cargo. \n5706.6.1.1 \nVehicle \nmaintenance. \nTank \nvehicles shall not be operated unless they are in \nproper state of repair and free from accumulation of \ngrease, oil or other flammable substance, and leaks.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_11_c1d6d5a6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Good housekeeping practices extend to tank \nvehicles just as much as they do to permanent \nfacilities. Keeping vehicles clean and in good \nrepair reduces the possibility for accumulations \nof flammable materials to become a fuel source \nfor a fire. \n5706.6.1.2 \nLeaving vehicle unattended. The \ndriver, operator or attendant of a tank vehicle shall \nnot remain in the vehicle cab and shall not leave the \nvehicle while it is being filled or discharged. The \ndelivery hose, when attached to a tank vehicle, shall \nbe considered to be a part of the tank vehicle.\n\n❖ The tank vehicle driver, operator or attendant \nmust be prepared to immediately suspend \ndispensing, loading or unloading operations; \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1710\n\ncontrol a spill; or extinguish a fire should an \nincident occur. This section and NFPA 385 \nemphasize that the driver, operator or \nattendant must be outside the cab of the \nvehicle in order to be in compliance. It further \nclarifies that the driver, operator or attendant \nmay be no farther away from the vehicle than \nthe length of the delivery hose connected to the \nvehicle. These restrictions are especially \nimportant in climates subject to extreme \nweather, where drivers are often tempted to sit \nin the truck cab or go into a building to keep \ncool or warm. Keeping the person most \nqualified to take prompt emergency action in \nthe best possible location to do so reduces the \nlikelihood of a major spill in the event of an \nequipment failure or accident. \n5706.6.1.3 \nVehicle motor shutdown. Motors \nof tank vehicles or tractors shall be shut down \nduring the making or breaking of hose connections. \nIf loading or unloading is performed without the use \nof a power pump, the tank vehicle or tractor motor \nshall be shut down throughout such operations.\n\n❖ Motors must be shut down where not required \nto operate unloading equipment. Where the \nvehicle motor is required to operate transfer \npumps, it must be shut off when loading or \nunloading is commencing or is completed and \nbefore hose connections are made or broken in \norder to control it as a source of ignition. \n5706.6.1.4 \nOutage. \nA \ncargo \ntank \nor \ncompartment thereof used for the transportation of \nflammable or combustible liquids shall not be \nloaded to absolute capacity. The vacant space in a \ncargo tank or compartment thereof used in the \ntransportation of flammable or combustible liquids \nshall be not less than 1 percent. Sufficient space \nshall be left vacant to prevent leakage from or \ndistortion of such tank or compartment by \nexpansion of the contents caused by rise in \ntemperature in transit.\n\n❖ To allow for the thermal expansion of \nflammable \nor \ncombustible \nliquids, \nthe \nmaximum allowable capacity of a cargo tank or \ncompartment is 99 percent of the actual \ncapacity. The expansion of flammable or \ncombustible liquids in a confined space will \ncreate internal pressures, which may damage \nthe cargo tank or compartment, possibly \ncreating a leak. \n5706.6.1.5 \nOverfill protection. The driver, \noperator or attendant of a tank vehicle shall, before \nmaking delivery to a tank, determine the unfilled \ncapacity of such tank by a suitable gauging device. \nTo prevent overfilling, the driver, operator or \nattendant shall not deliver in excess of that amount.\n\n❖ The individual responsible for the operation of \nthe tank vehicle is also responsible for overfill \nprotection. This individual is to calculate the fill \nquantity. This is the maximum quantity that the \nindividual responsible for the operation of the \ntank vehicle is to deliver. \n5706.6.1.6 \nSecuring hatches. During loading, \nhatch covers shall be secured on all but the \nreceiving compartment.\n\n❖ To ensure that the minimum amount of \nflammable and combustible liquids is exposed \nto air or to an ignition source, only hatches in \nactual use during dispensing are to be opened. \n5706.6.1.7 \nLiquid temperature. Materials \nshall not be loaded into or transported in a tank \nvehicle at a temperature above the material’s \nignition temperature unless safeguarded in an \napproved manner.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_12_3719dd4c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Loading and transporting of flammable and \ncombustible \nliquids \nabove \ntheir \nignition \ntemperature are prohibited unless the loading \noperation and the transporting process are \nprotected from the hazards involved in this \nprocess. Risks are increased significantly \nwhen the liquid is at an elevated temperature. \n5706.6.1.8 \nBonding to underground tanks. \nAn external bond-wire connection or bond-wire \nintegral with a hose shall be provided for the \ntransferring of flammable liquids through open \nconnections into underground tanks.\n\n❖ Static electricity will spark between surfaces \nwith different electrical potential. This spark is \nan \nignition \nsource \nfor \nflammable \nand \ncombustible liquids. Bonding of the dispensing \nhose to the underground tank is required, if the \ntransfer is through an open connection. \nBonding can be done using wires, ground \ncables, metal piping or other similar means that \nwill carry current. \n5706.6.1.9 \nSmoking. \nSmoking \nby \ntank \nvehicle drivers, helpers or other personnel is \nprohibited while they are driving, making \ndeliveries, filling or making repairs to tank vehicles.\n\n❖ Smoking is prohibited in the vicinity of the tank \nvehicle. This eliminates a source of ignition. \n5706.6.1.10 \nHose connections. Delivery of \nflammable liquids to underground tanks with a \ncapacity of more than 3785 L shall be made by \nmeans of \napproved liquid and vapor-tight \nconnections between the delivery hose and tank fill \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1711\n\npipe. Where underground tanks are equipped with \nany type of vapor recovery system, all connections \nrequired to be made for the safe and proper \nfunctioning of the particular vapor recovery process \nshall be made. Such connections shall be made \nliquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery.\n\n❖ The delivery of Class I liquids to either an \naboveground or underground storage tank that \nexceeds 3785 L in capacity must be through a \nliquidand vapor-tight fitting to reduce the \npotential for the escape of flammable liquid or \nvapors at the point of connection. These fittings \ninclude liquid transfer lines and vapor recovery \nlines, which are designed to prevent the \nrelease of polluting, flammable vapors during \ntransfer. These requirements prohibit the \nextremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 2305.1.3). \n5706.6.1.10.1 Simultaneous \ndelivery. \nSimultaneous delivery to underground tanks of any \ncapacity from two or more discharge hoses shall be \nmade by means of mechanically tight connections \nbetween the hose and fill pipe.\n\n❖ The simultaneous delivery of flammable and \ncombustible liquids to an underground tank \nusing two or more \nhoses \nrequires \na \nmechanically tight connection for each delivery \nhose to the tank fill pipe. The pressure \ngenerated by the delivery could cause one or \nmore of the delivery hoses to leak or to \ndisconnect if the connections are not tight. \n5706.6.1.11 \nHose protection. Upon arrival at a \npoint of delivery and prior to discharging any \nflammable or combustible liquids into underground \ntanks, the driver, operator or attendant of the tank \nvehicle shall ensure that all hoses utilized for liquid \ndelivery and vapor recovery, where required, will \nbe protected from physical damage by motor \nvehicles. Such protection shall be provided by \npositioning the tank vehicle to prevent motor \nvehicles from passing through the area or areas \noccupied by hoses, or by other approved equivalent \nmeans.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 873,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2305.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_13_48771064",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Wherever possible, fill connections for new \nunderground storage tanks should be located \nwhere tank vehicle hose lines will be out of the \nway of traffic during liquid transfer operations. \nOtherwise, the tank vehicle should be \npositioned to minimize the likelihood of \ndamage to the discharge line (which could \nresult in a large spill and potentially a large fire), \nor traffic cones or pylons should be placed to \nwarn approaching vehicles (see Commentary \nFigure 5706.6.1.11). \n5706.6.2 \nParking. Parking of tank vehicles \nshall be in accordance with Sections 5706.6.2.1 \nthrough 5706.6.2.3. \nException: In cases of accident, breakdown or \nother emergencies, tank vehicles are allowed to be \nparked and left unattended at any location while the \noperator is obtaining assistance.\n\n❖ The parking of tank vehicles is as important as \nabove-ground tank storage. The quantity of \nflammable and combustible liquids can be \nsubstantial in a tank vehicle and exposure to \nignition sources is more problematic than in a \nsecured area. The facilities adjacent to the tank \nvehicle may represent a potential for large loss \nof life or large property damage. The spread of \nfire from a tank vehicle is not contained by \ndikes or a similar containment and drainage \nsystem. The fire can spread to areas outside of \nthe tank vehicle location and fire-fighting \noperations may not be effective if the fire goes \ninto an underground drainage system.\n\nThe restrictions on parking do not apply in case \nof a vehicle breakdown. Because it is \nimpossible to predict or prevent all vehicle \nfailures, the code does not make temporary \nparking resulting from mechanical failure of the \ntank vehicle a violation. \n5706.6.2.1 \nParking \nnear \nresidential, \neducational and institutional occupancies and \nother high-risk areas. Tank vehicles shall not be \nleft unattended at any time on residential streets, or \nwithin 150 m of a residential area, apartment or \nhotel complex, educational facility, hospital or care \nfacility. Tank vehicles shall not be left unattended \nat any other place that would, in the opinion of the \nfire chief, pose an extreme life hazard.\n\n❖ Tank vehicles must not be parked or left \nunattended in residential districts or near \nschools, nursing homes, hospitals or similar \nbuildings where the hazards to life may be high \nand the occupants are more vulnerable.\n\nMaintaining a distance of 150 m to the listed \npremises provides a spatial buffer between the \ntank vehicle and the high life-risk property in \ncase of a spill, accident or ignition. This section \nalso allows the fire chief to declare certain other \nareas of the jurisdiction as being off limits to \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1712\n\nparking, based on the hazard exposures \npresent. \nSome \njurisdictions \nhave, \nby \ngovernment ordinance, specified certain road \nroutes to be used by hazardous cargo vehicles, \nfurther reducing the likelihood of a major \nhazardous materials incident or fire. \n5706.6.2.2 \nParking on thoroughfares. Tank \nvehicles shall not be left unattended on a public \nstreet, highway, public avenue or public alley. \nExceptions: \n1. The necessary absence in connection with \nloading or unloading the vehicle. During \nactual fuel transfer, Section 5706.6.1.2 shall \napply. The vehicle location shall be in \naccordance with Section 5706.6.2.1. \n2. Stops for meals during the day or night, \nwhere the street is well lighted at the point of \nparking. The vehicle location shall be in \naccordance with Section 5706.6.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 823,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.6.1.2",
        "Section 5706.6.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_14_4be2d0e8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
