      "content": "❖ Leaving a tank vehicle parked or unattended in \na public way invites malicious vandalism to the \nvehicle or an accidental collision by another \nvehicle, either of which could cause a release \nof the cargo, creating a large-scale spill or \npossible large-area fire if ignition were to occur. \nThe exceptions in this section are very specific \nin describing the limited conditions under which \nthe vehicle operator may be absent from the \nvehicle. The locations where such absence is \npermitted may be expected to be generally off \nlimits \nto \nthe \npublic \n(i.e., \nunauthorized \npersonnel) or, in the case of meal breaks, \nsufficiently lighted so as to discourage \nvandalism and reduce the likelihood of \naccidental collision. \n5706.6.2.3 \nDuration exceeding 1 hour. Tank \nvehicles parked at one point for longer than 1 hour \nshall be located off of public streets, highways, \npublic avenues or alleys, and in accordance with \neither of the following: \n1. Inside of a bulk plant and either 7.5 m or \nmore from the nearest lot line or within a \nbuilding approved for such use. \n2. At other approved locations not less than 15 \nm from the buildings other than those \napproved for the storage or servicing of such \nvehicles.\n\n❖ In order to prevent the tank vehicle from being \nsubject to accidents or vandalism, this section \nrequires tank vehicles that are parked for \ndurations exceeding 1 hour to be located off \nstreets, highways, avenues or alleys, and \neither inside of a bulk plant or at other approved \nlocations as specified in the code.\n\nSecurity should be a major consideration in \napproving an off-street location for overnight \nparking. If a satisfactory location cannot be \nfound, as an alternative method based on \nSection 104.10 or modification in accordance \nwith Section 104.9, the Fire official could \nconsider designating areas in a parking lot for \ntank vehicles that provide the maximum \navailable separation from buildings and are \nwell-lighted, away from traffic areas, drained \naway from buildings, and so on. \n5706.6.3 \nGaraging. Tank vehicles shall not \nbe parked or garaged in buildings other than those \nspecifically approved for such use by the Fire \nofficial.\n\n❖ This section prohibits the parking or garaging \nof tank vehicles inside of buildings. There is an \nexception, although it is not shown in the code \nstyle, that allows the Fire official to specifically \napprove a building for the parking or garaging \nof tank vehicles. Criteria for such specific \napproval could include a requirement that all \nliquid cargo be off-loaded (outside the \nbuilding), and the tank vehicle’s cargo tank, \npiping and hoses cleaned and purged of \nvapors or made inert in an approved manner \nbefore moving into any building or structure.\n\nAn alternative criterion for specific approval \ncould be that the building or structure be \nspecifically designed for that purpose and \nclassified in Group H-3 (assuming that the \ncargo tank is at atmospheric pressure). Group \nH buildings used for the garaging of tank \nvehicles would include all code-required safety \nfeatures for the indoor storage of flammable or \ncombustible liquids, including safety features \nfor control of leaks, spills and ignition sources; \nfire and fire containment and higher levels of \nventilation that are not found in other buildings.\n\nIn a Group H-3 scenario, the cargo would not \nneed to be off-loaded and the tank and \nappurtenances purged or inerted; however, the \nlength of time that a tank vehicle is allowed to \nbe kept inside of a building must be included in \nthe approval and permit process since Section \n5704.2.2 very specifically prohibits the use of \ntank vehicles as storage tanks, whether inside \nor outside of a building. \n5706.6.4 \nPortable fire extinguisher. Tank \nvehicles shall be equipped with a portable fire \nextinguisher complying with Section 906and having \na minimum rating of 2-A:20-B:C. \nDuring unloading of the tank vehicle, the portable \nfire extinguisher shall be out of the carrying device \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1713\n\non the vehicle and shall be 4.5 m or more from the \nunloading valves.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 934,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.10",
        "Section 104.9",
        "Section 906",
        "SBC 801",
        "Section 5704.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_15_ee6d9133",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ A fire extinguisher (2-A:20-B:C) must be \navailable to control a small fire. The fire \nextinguisher is designed for use on ordinary \ncombustible fires, flammable liquid fires and \nelectrical fires. The extinguisher is to be at least \n4.5 m from the unloading valve. This location is \nconvenient for the attendant to close the valve, \ncontrol \nthe \nflow \nof \nthe \nflammable \nor \ncombustible liquid and have access to the fire \nextinguisher to control a fire. \n5706.7 Refineries. Plants and portions of plants in \nwhich flammable liquids are produced on a scale \nfrom crude petroleum, natural gasoline or other \nhydrocarbon sources shall be in accordance with \nSections 5706.7.1 through 5706.7.3. Petroleum-\nprocessing plants and facilities or portions of plants \nor facilities in which flammable or combustible \nliquids are handled, treated or produced on a \ncommercial scale from crude petroleum, natural \ngasoline, or other hydrocarbon sources shall also be \nin accordance with API 651, API 653, API 752, API \n1615, API 2001, API 2003, API 2009, API 2015, \nAPI 2023, API 2201 and API 2350.\n\n❖ Refineries process crude petroleum or other \nhydrocarbon \nsources \ninto \nflammable \nor \ncombustible liquids on a commercial scale. \nThese facilities are covered by American \nPetroleum Institute (API) standards:\n\nAPI RP 651: The standard describes corrosion \nproblems \ncharacteristic \nto \nabove-ground \nstorage tanks and associated piping systems. \nThe standard covers the two current methods \nused to provide cathodic protection against \ncorrosion.\n\nAPI STD 653: The standard covers the \ninspection, repair, alteration and reconstruction \nof steel aboveground storage tanks and \nincludes \nthe \nminimum \nrequirements for \nmaintaining the integrity of welded or riveted, \nnonrefrigerated, atmospheric pressure, above-\nground storage tanks that have been placed in \nservice.\n\nAPI \nRP \n752: \nThe \nguide \ndescribes \na \nmethodology for assessing and evaluating the \nhazards associated with the location of process \nplant buildings.\n\nAPI RP 1615: The guide contains the \nprocedures and lists equipment needed for the \nproper installation of underground petroleum \nstorage systems. The guide applies to \nunderground storage tank systems that store \npetroleum products for retail and commercial \nfacilities.\n\nAPI RP 2001: The publication provides an \nunderstanding of the fire protection problems \nand the steps needed to ensure the safe \nstorage, handling and processing of petroleum \nproducts in refineries and the safe shipment of \npetroleum products.\n\nAPI RP 2003: The publication describes some \nof the conditions that have resulted in fires \ncaused by electrical sparks and arcs from \nnatural causes. The publication describes \nmethods currently used to prevent ignition from \nthese sources.\n\nAPI Publ. 2009: The publication contains \nsuggested precautions for the protection of \npersonnel from injury and property from \ndamage by fire that may arise during the \noperation of gas and electric cutting and \nwelding equipment in and around petroleum \noperations.\n\nAPI STD 2015: The standard contains safety \nprocedures for preparing, emptying, isolating, \nventilating, atmospheric testing, cleaning, \nentry, hot work and recommissioning activities \nin, on and around atmospheric and low \npressure [103.5 kPa or less] above-ground \nstorage tanks. The standard applies to \nstationary tanks used in petroleum and \npetrochemical plants and terminals.\n\nAPI \nRP \n2023: \nThe \npublication \nis \na \nrecommended practice that describes the \nphenomena that can occur and precautions to \nbe taken in the storage of asphalt products and \nresidue derived from crude oil petroleum. The \nrecommendations apply when these materials \nare stored in heated tanks at refineries and bulk \nstorage facilities and transported in tank \nvehicles.\n\nAPI RP 2201: The publication covers the safety \naspects to be considered when hot tapping or \nwelding without hot tapping on in-service piping \nor equipment.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_16_6d455301",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "API STD 2350: The standard contains \nprovisions to prevent petroleum storage tanks \nfrom being overfilled. Tank overfill can be \neffectively \nreduced \nby \ndeveloping \nand \nimplementing practical and safe operating \nprocedures for storage facilities and by \nproviding for careful selection and application \nof \nequipment, \nscheduled \nmaintenance \nprograms \nand \npersonnel \ntraining. \nThe \npublication covers overfill protection for above-\nground storage tanks in petroleum facilities, \nincluding refineries, terminals, bulk plants and \npipeline terminals for Class I liquids from \nmainline pipelines or marine vessels. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1714\n\n5706.7.1 \nCorrosion protection. Above-\nground tanks and piping systems shall be protected \nagainst corrosion in accordance with API 651.\n\n❖ Above-ground tanks must have corrosion \nprotection complying with API 651. Soil and \nenvironmental \nconditions can cause the \ndeterioration of tanks. Corrosion can weaken \nthe tank, creating a potential for leakage.\n\nCathodic protection uses a sacrificial metal to \nprevent the corrosion of the metal storage tank. \nThe sacrificial metal is bonded to the tank so \nthe electrochemical reaction of the sacrificial \nmetal prevents the corrosion of the steel \nstorage tank. The sacrificial metal is the anode, \nthe steel storage tank is the cathode and a \npower supply connects the two. Replacement \nof the anode will depend on the rate of \ncorrosion. \n5706.7.2 \nCleaning of tanks. The safe entry \nand cleaning of petroleum storage tanks shall be \nconducted in accordance with API 2015.\n\n❖ The safe entry and cleaning of tanks must \ncomply with API 2015. The environment in a \nstorage tank can be hostile for personnel \nbecause the air may not be breathable or may \ncontain \na \nvapor-air \nmixture \nwithin \nthe \nflammable range. The standard provides \nmitigation protocols for personnel hazards. See \nthe commentary to Section 5706.7for a more \ndetailed description of the standard. \n5706.7.3 \nStorage of heated petroleum \nproducts. Where petroleum-derived asphalts and \nresidues are stored in heated tanks at refineries and \nbulk storage facilities or in tank vehicles, such \nproducts shall be in accordance with API 2023.\n\n❖ The storage of heated petroleum products \nmust comply with API 2023. The guide \ndescribes the phenomena that can occur and \nthe precautions to be taken in the storage and \nhandling of asphalt products and residue \nderived from crude-oil petroleum. The heating \nof these flammable and combustible liquids can \nresult in the release of vapors as well as \nincrease the potential for ignition. \n5706.8 Vapor recovery and vapor-processing \nsystems. Vapor-processing systems in which the \nvapor source operates at pressures from vacuum, up \nto and including 6.9 kPa or in which a potential \nexists for vapor mixtures in the flammable range, \nshall comply with Sections \n5706.8.1through \n5706.8.5. \nExceptions: \n1. Marine systems complying with federal \ntransportation waterway regulations such as \nDOTn 33 CFR Parts 154 through 156, and \nCGR 46 CFR Parts 30, 32, 35 and 39. \n2. Motor \nfuel-dispensing \nfacility \nsystems \ncomplying with Chapter 23.\n\n❖ Vapor-recovery systems must function to \nprevent the release of vapors and protect the \nvapor-recovery system during operation in the \nflammable range.\n\nException 1 covers marine systems complying \nwith federal regulations. A marine system not \ncomplying with federal regulations is in \nviolation of the code and should be reported to \nthe \nappropriate \nfederal \nauthority \nfor \nenforcement of federal regulations.\n\nException 2 addresses service station systems \ncomplying with Chapter 23. A service station \nsystem not complying with Chapter 23 is in \nviolation of the code. The motor fuel-\ndispensing facility system is to be brought into \ncompliance with Chapter 23. \n5706.8.1 \nOver-pressure/vacuum \nprotection. Tanks and equipment shall have \nindependent venting for over-pressure or vacuum \nconditions that might occur from malfunction of the \nvapor recovery or processing system. \nException: For tanks, venting shall comply with \nSection 5704.2.7.3.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.7",
        "Section 5704.2.7.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec906_17_b2af1e6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ A vapor-recovery system must be equipped \nwith an independent system for venting \noverpressure or a vacuum. An overpressure \ncondition can damage the vapor-recovery \nsystem, creating leaks or other damage. The \nleak or damage could allow the vapor from a \nflammable or combustible liquid to escape and \ngenerate a vapor-air mixture in the flammable \nrange.\n\nA vacuum condition can result in the \nintroduction of air into the vapor-recovery \nsystem. The introduction of air could generate \na vapor-air mixture in the flammable range \nwithin the vapor-recovery system.\n\nThe exception recognizes that tank venting \ncomplying with Section 5704.2.7.3 is exempt \nfrom this requirement. Tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. A low pressure can \nincrease the generation of vapors. A high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 144,
      "token_count": 230,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_0_73cf0c64",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1715\n\n5706.8.2 \nVent location. Vents on vapor-\nprocessing equipment shall be not less than 3.6 m \nfrom adjacent ground level, with outlets located and \ndirected so that flammable vapors will disperse to \nbelow the lower flammable limit (LFL) before \nreaching locations containing potential ignition \nsources.\n\n❖ The termination of a vent pipe must direct \nvapors away from the building. Vapors from \nflammable liquids are normally heavier than air \nso the vapor will settle to lower levels. The \ntermination of a vent pipe a minimum of 3.6 m \nabove grade will provide space for the vapors \nto disperse to below the LFL. This high \ntermination elevation also reduces the potential \nfor the termination being in close proximity to \ngrade-level \nignition \nsources. \nBecause \nflammable liquid vapor is heavier than air, \nattention must be given to the building design \nnear the termination. \n5706.8.3 \nVapor collection systems and \noverfill protection. The design and operation of the \nvapor collection system and overfill protection shall \nbe in accordance with this section and Section 19.5 \nof NFPA 30.\n\n❖ The vapor collection system and overfill \nprotection are to comply with Section 19.5 of \nNFPA 30. This section addresses the same \ntopics as Section 5706.8. Section 19.5 of \nNFPA 30 contains additional requirements not \nspecifically listed in Section 5706.8. These \nrequirements are in other sections of this \nchapter but are not specifically contained in this \nsection.\n\nThese additional requirements are: \n1. \nDesign the vapor collection system to not \ntrap liquid in the vapor collection piping. \n2. \nUnless the vapor-recovery system is \ndesigned \nto \nhandle \nflammable \nor \ncombustible liquid, design the system to \neliminate any liquid from the vapor-\nrecovery system \n3. \nProvide protection from ignition sources  \n4. \nClassify locations for electrical system. \n5. \nClassify locations for electrical system.  \n6. \nUse precautions against spontaneous \nignition.  \n7. \nPrevent friction heat or sparks from \nmechanical equipment; \n8. \nPrevent the propagation of flame through \nthe vapor-recovery system; \n9. \nWhen necessary, use provisions for \nexplosion prevention \n10. Establish requirements for an emergency \nshutdown system. \n5706.8.4 \nLiquid-level monitoring. A liquid \nknock-out vessel used in the vapor collection system \nshall have means to verify the liquid level and a \nhigh-liquid-level sensor that activates an alarm. For \nunpopulated facilities, the high-liquid-level sensor \nshall initiate the shutdown of liquid transfer into the \nvessel and shutdown of vapor recovery or vapor-\nprocessing systems.\n\n❖ Liquid monitoring is necessary to prevent the \nliquid knockout vessel from overfilling. The \nliquid-level monitor must sound an alarm or \nshut down the vaporrecovery process before \nthe liquid knockout vessel is overfilled. Overfill \nof the liquid knockout vessel could cause a spill \nof the flammable or combustible liquid. \n5706.8.5 \nOverfill protection. Storage tanks \nserved by vapor recovery or processing systems \nshall be equipped with overfill protection in \naccordance with Section 5704.2.7.5.8.\n\n❖ Section 5704.2.7.5.8 requires compliance with \nSection 5704.2.9.7.6 for tanks storing Class I, \nII and IIIA liquids. To prevent spillage of liquid \nfrom storage tanks served by a vapor-recovery \nor processing system, the tanks are limited to \n95 percent of their capacity by an overfill \nprotection system. Several methods are \nacceptable. The protection system must \ninclude provisions for draining the vapor-\nrecovery or processing system into the storage \ntank \nwithout \nexceeding \nthe \n95-percent \ncapacity. \nSECTION 5707 ON-DEMAND MOBILE \nFUELING OPERATIONS \n5707.1 General. \nOn-demand \nmobile \nfueling \noperations that dispense Class I, II and III liquids \ninto the fuel tanks of motor vehicles shall comply \nwith Sections 5707.1 through 5707.6.6. \nException: Fueling from an approved portable \ncontainer in cases of an emergency or for personal \nuse.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 971,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5704.2.9.7.6",
        "Section 19.5",
        "SBC 801",
        "Section 5704.2.7.5.8",
        "Section 5706.8",
        "Section 5707"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_1_769bb048",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Section 5707 regulates on-demand mobile \nfueling operations, vehicles and equipment. \nOn-demand mobile fueling operations allow \nusers to request fuel delivery for their parked \ncars on demand. The section provides a code-\ncompliant path for on-demand mobile fueling \nand provides the Fire official the authority to \nregulate \nsuch \noperations. There \nis \nan \nexception for fueling from portable containers \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1716\n\nin cases of emergency and for personal use. \nSection 5707 does not apply to mobile diesel \nfleet fueling (see commentary for Section \n5706.5.4.5) or motor fuel dispensing at farms \nand \nisolated \nconstruction \nsites \n(see \ncommentary for Section 5706.5.4.4). \n5707.1.1 \nApproval \nrequired. \nMobile \nfueling operations shall not be conducted without \nfirst obtaining a permit and approval from the Fire \nofficial. Mobile fueling operations shall occur only \nat approved locations. The Fire official is \nauthorized to approve individual locations or \ngeographic areas where mobile fueling is allowed.\n\n❖ Companies offering on-demand mobile fueling \nmust obtain an operational permit from the Fire \nofficial in accordance with Section 105.5.18. \nMost operations rely on only the operational \npermit, which ensures that operators are \nproperly trained on setbacks and hazards so \nthat an analysis of the fueling area can be \nperformed by the operator prior to fueling.\n\nA Fire official may also choose to issue a site \npermit for fueling on a specific site or within \nspecific areas. Site permits are not required by \ncode, as an operational permit often gives \nbroad fueling authority, recognizing that the \nmobile fueling operator is responsible for \ndeciding if fueling is permitted prior to each \nfueling operation. See Section 5707.3.3. \n5707.2 Mobile fueling vehicle. An on-demand \nmobile fueling vehicle shall be that which is utilized \nin on-demand fueling operations for the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles.\n\n❖ Prior to codifying on-demand mobile fueling, \noperations were sometimes conducted utilizing \nvehicles and methods on which the fire code \nwas silent. In order to close this loophole, \nSection 202 defines “Mobile fueling.” This \nsection provides the Fire official with the \nauthority \nto \nshut \ndown \nmobile \nfueling \noperations if they are being performed with a \nvehicle that falls outside of the stated vehicle \ntypes.Sections 5707.2.1 and 5707.2.2 provide \nthe classification types and requirements \nassociated with these vehicles. \n5707.2.1 \nMobile \nfueling \nvehicle \nclassifications. An on-demand mobile fueling \nvehicle shall be characterized as one of the \nfollowing: \n1. Tier 1 mobile fueling vehicle. A tank vehicle \nthat complies with NFPA 385 and that has \nchassis-mounted tanks where the aggregate \ncapacity does not exceed 6060 L. \n2. Tier 2 mobile fueling vehicle. A vehicle with \none or more chassis-mounted tanks or \ncontainers that do not exceed 416 L in \ncapacity with an aggregate capacity that does \nnot exceed 3030 L or the weight capacity of \nthe vehicle in accordance with DOTn. \n3. Tier 3 mobile fueling vehicle. A vehicle that \ncarries a maximum aggregate capacity of 225 \nL of motor fuel in metal safety cans listed in \naccordance with UL 30 or other approved \nmetal containers, each not to exceed 19 L in \ncapacity.\n\n❖ A mobile fueling vehicle must be one of three \ntypes classified in three tiers: a tank vehicle, a \nvehicle with chassis-mounted tanks/containers \nthat does not meet the NFPA 385 definition of \n“Tank vehicle,” and a vehicle that carries fuel in \na number of metal safety cans or containers. \nThe vehicle types are described here:\n\nTier 1. NFPA 385 defines a tank vehicle as \nhaving a chassis-mounted cargo tank in \nexcess of 415 L and a maximum of 6060 L. \nTank vehicles and their operations are \nregulated by Section 5706.6 and NFPA 385.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 930,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5706.5.4.5",
        "Section 105.5.18",
        "Section 5707.3.3",
        "Section 5706.6",
        "SBC 801",
        "Section 202",
        "Section 5706.5.4.4",
        "Section 5707"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_2_134b3e8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Tier 2. Vehicles with chassis-mounted tanks [a \ntank is defined as a vessel greater than 225 L] \nor containers [a container is defined as a vessel \n225 L or less] that do not each exceed 415 L \nare not tank vehicles, as defined by NFPA 385. \nThese vehicles are therefore not regulated by \nSection 5706.6 or by NFPA 385, but they are \nregulated by Section 5707 where operating as \nan on-demand mobile fueling vehicle. Vehicles \nof this type are often pick-up trucks that have \nbeen fitted with one or more 415 L tanks in the \nbed. Tanks and containers must be chassis \nmounted, which prohibits the fueling from \ntrailers. The maximum aggregate capacity is \n3030 L.\n\nTier 3. A mobile fueling operator may deliver \nfuel to customers with hand-held metal safety \ncans or other approved metal containers. The \nmaximum individual size of the hand-held cans \nor containers is 19 L, and the maximum \naggregate quantity permitted on the mobile \nfueling vehicle is 225 L. Fueling containers are \nrequired to be secured to the mobile fueling \nvehicle and not a pull-behind trailer. \n5707.2.2 \nMobile \nfueling \nvehicle \nrequirements. Each mobile fueling vehicle shall \ncomply with all government requirements, as well \nas the following: \n1. Mobile fueling vehicles with a chassis-\nmounted tank in excess of 415 L shall also \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1717\n\ncomply with the requirements of Section \n5706.6 and NFPA 385. \n2. The mobile fueling vehicle and its equipment \nshall be maintained in good repair. \n3. Safety cans and approved metal containers \nshall be secured to the mobile fueling vehicle \nexcept when in use. \n4. Fueling a motor vehicle from tanks or \ncontainers mounted in a trailer connected to \na mobile fueling vehicle shall be prohibited.\n\n❖ This section recognizes that there may be \nother regulations governing mobile fueling \noperations that fall outside the purview of the \nFire official. The Fire official is not responsible \nfor ensuring compliance with other regulations \nbut does have the authority to regulate \noperations if it is learned that applicable \ngovernment requirements are not being \nfollowed. The additional items cover issues \nsuch as clarifying that NFPA 385 compliance is \nrequired for chassismounted tanks larger than \n415 L. Item 2 provides the authority to the Fire \nofficial to address tank vehicles that are not \nproperly maintained. Item 3 requires that tier 3 \nvehicles have properly secured safety cans. \nFinally, as discussed in the commentary to \nSection 5707.2, mounting tanks to trailers to \nfuel from is prohibited. \n5707.3 Required \ndocuments. \nDocuments \ndeveloped to comply with Sections 5707.3.1 \nthrough 5707.3.3 shall be updated as necessary by \nthe owner of the mobile fueling operation and shall \nbe maintained in compliance with Section 109.3.\n\n❖ This section provides an overview of the \ndocuments that are required for permitting \nmobile fueling operations. The operational \npermit should ensure that the mobile fueling \noperator has in place a safety and emergency \nresponse plan in accordance with Section \n5707.3.1 and that training records of operators \nare maintained by the mobile fueling company \nin accordance Section 5707.3.2.\n\nThe Fire official has the authority to require a \nsite permit. If a site permit is required, then a \nsite plan in accordance with Section 5707.3.3 \nmay be required. \n5707.3.1 \nSafety and emergency response \nplan. Mobile fueling operators shall have an \napproved written safety and emergency response \nplan that establishes policies and procedures for fire \nsafety, spill prevention and control, personnel \ntraining and compliance with other applicable \nrequirements of this code.\n\n❖ The safety and emergency response plan is \ndeveloped, maintained and updated by the \nmobile fueling company to help ensure that \nfueling operations are compliant with the code. \nThe plan must detail company policies and \nprocedures for fire safety, spill prevention and \ncontrol, and personnel training. The plan \nshould also include guidelines for areas where \nmobile fueling can and cannot occur that are \nconsistent with the code. \n5707.3.2 \nTraining records. Mobile fueling \nvehicles shall be operated only by designated \npersonnel who are trained on proper fueling \nprocedures and the safety and emergency response \nplan. Training records of operators shall be \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 992,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5707.3.2",
        "Section 109.3",
        "Section 5707.3.3",
        "Section 5706.6",
        "Section 5707.3.1",
        "SBC 801",
        "Section 5707",
        "Section 5707.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_3_af869328",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The operator must be trained on the \nrequirements of this code. Training records are \nto be maintained by the mobile fueling \ncompany and available to the Fire official upon \nrequest. Training records may also include \ncertifications \nrequired \nby \ngovernment \nregulations. \n5707.3.3 \nSite plan. Where required by the \nFire official, a site plan shall be developed for each \nlocation or area at which mobile fueling occurs. The \nsite plan shall be in sufficient detail to indicate the \nfollowing: \n1. All buildings and structures. \n2. Lot lines or property lines. \n3. Electric car chargers. \n4. Solar photovoltaic parking lot canopies. \n5. Appurtenances on-site and their use or \nfunction. \n6. All uses adjacent to the lot lines of the site. \n7. Fueling locations. \n8. Locations of all storm drain openings and \nadjacent waterways or wetlands. \n9. Information \nregarding \nslope, \nnatural \ndrainage, curbing and impounding. \n10. How a spill will be kept on the site property. \n11. Scale of the site plan.\n\n❖ A Fire official may choose to require site \npermits for individual sites or areas. If required, \na site plan may also be required to accompany \nthe site permit. The site plan is intended to only \nbe detailed enough to identify permitted fueling \nareas with respect to setbacks from buildings, \nstorage, ignition sources such as electric car \nchargers and PV installations, lot lines, and \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1718\n\nstorm drains or other environmental concerns. \nIf sloped grading is present within fueling \nareas, then information regarding how a spill \nwill be retained must be provided. \n5707.4 Mobile fueling areas. During fueling, the \nmobile fueling vehicle and point of connection to \nthe vehicle shall not be located on public streets, \npublic ways or inside buildings. Fueling on the roof \nlevel of parking structures or other buildings is \nprohibited.\n\n❖ This section prohibits mobile fueling on public \nstreets and public ways due to the hazardous \nexposures such fueling operations may create. \nIn addition, mobile fueling is prohibited inside \nbuildings, including parking structures, as well \nas on the roof level of parking structures or \nother buildings. Mobile fueling inside buildings \nposes additional hazards as the vapors cannot \nbe diluted as quickly. Fueling on rooftops \ncreates a fire risk not anticipated in such a \nlocation. These limitations are based on the \nrisk they impose on the public, surrounding \nstructures, and occupants and the difficulties \nthey pose to fire-fighting efforts and the safety \nof fire fighters. Also, depending on where such \nfueling activities are located in the public way, \nthey may obstruct fire department  access. \nTherefore, in cases where there is a need to \nfuel in these locations, the Fire official does \nhave the authority to apply Sections 104.9 and \n104.10. The risks posed by these operations \nwould need proper mitigation. \n5707.4.1 \nSeparation. During fueling, the \npoint of connection to the vehicle being fueled shall \nnot take place within 7.5 m of buildings, lot lines, \nproperty lines or combustible storage. Mobile \nfueling vehicles shall not park within 3 m of \nbuildings, lot lines, property lines or combustible \nstorage. \nExceptions: \n1. The Fire official shall be authorized to \ndecrease \nthe \nseparation \ndistance \nfor \ndispensing from metal safety cans or other \napproved metal containers in accordance \nwith Section 5707.2. \n2. The point of fueling shall not take place \nwithin 3 m of buildings, lot lines, property \nlines or combustible storage where the \nmobile fueling vehicle has an approved vapor \nrecovery system or is servicing vehicles with \nonboard refueling vapor recovery. \nWhere dispensing operations occur within 4.5 m of \na storm drain, an approved storm drain cover or an \napproved equivalent method that will prevent any \nfuel from reaching the drain shall be used.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 902,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5707.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_4_16cd8399",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The point of fueling (the fill opening for the \nvehicle being fueled) must not be within 7.5 m \nof buildings, property lines or combustible \nstorage. In addition, the mobile fueling vehicle \nitself must be at least 3 m from buildings, \nproperty \nlines \nor \ncombustible \nstorage. \nException 1 allows setbacks for fueling from \nhand-held cans or containers to be decreased \nat the discretion of the Fire official. Exception 2 \nallows fueling to take place less than 7.5 m but \ngreater than 3 m if vapor recovery is provided \nby the mobile fueling vehicle or if vehicles being \nserviced have onboard vapor recovery.\n\nDue \nto \nconcerns \nrelated \nto \npossible \ncontamination of water supplies in the case of \na spill, storm drains are required to be covered \nwhere within 4.5 m of the fueling operations. \n5707.4.2 \nSources of ignition. Smoking, \nopen flames and other sources of ignition shall be \nprohibited within 7.5 m of fuel dispensing \nactivities. Signs prohibiting smoking or open \nflames within 7.5 m of the vehicle or the point of \nfueling shall be prominently posted on the mobile \nfueling vehicle. The engines of vehicles being \nfueled shall be shut off during fueling.\n\n❖ Smoking \nand \nopen \nflame \ndevices \nare \nprohibited within 7.5 m of fueling operations \nbecause of the presence of flammable vapors. \nProperly functioning electrical equipment is not \nconsidered a source of ignition; however, the \nconnection and disconnection of electrical or \nmotor driven devices could produce sparks, so \nsuch activities are prohibited during fueling. \n5707.4.3 \nElectrical \nequipment. \nMobile \nfueling shall not occur within 6 m of electrical \nequipment located within 450 mm of the ground \nunless such electrical equipment is rated for Class I, \nDivision 2, hazardous locations in accordance with \nSBC 401.\n\n❖ This section establishes setbacks for unrated \nelectrical equipment that may be in the vicinity \nof fueling operations, such as electric car \nchargers and solar photovoltaic car canopies. \nThe intent is to ensure that where unrated \nelectrical systems exist and are located within \n450 mm of the ground, fueling operations are \nkept at least 6 m from the electrical equipment. \nThis setback is consistent with requirements in \nChapter 57 and NFPA 30 for flammable liquids. \n5707.5 Equipment. Mobile fueling equipment \nshall comply with Sections 5707.5.1 through \n5707.5.5.\n\n❖ This \nsection \nprovides \nrequirements \nfor \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1719\n\nequipment on mobile fueling vehicles. The first \nthree sections would only apply to vehicles with \nchassis-mounted tanks or larger containers. \nSections 5707.5.4 and 5707.5.5 would apply to \nany type of mobile fueling vehicles, including \nthose with only containers. \n5707.5.1 \nDispensing hoses and nozzles. \nWhere equipped, the dispensing hose shall not \nexceed 15 m in length. The dispensing nozzles and \nhoses shall be of an approved and listed type. Where \nmetal-to-metal contact cannot be made between the \nnozzle and the fuel fill opening, a means for \nbonding the mobile fueling vehicle to the motor \nvehicle shall be provided and employed during \nfueling operations.\n\n❖ This section provides a maximum hose length \nto limit the risk of failure and requires bonding \nof the fueling vehicle. Listed dispensing hoses \nand nozzles are required to provide the \nelectrical bonding between the mobile fueling \nvehicle and the vehicle being fueled. Bonding \nof the fueling vehicle to the vehicle being fueled \nduring fueling is required to minimize static. \nThis is generally accomplished by having a fuel \nhose with an integral bond wire, and more \nmodern vehicles also have a bond wire at the \nfill opening. This is consistent with NFPA 30A. \n5707.5.2 \nBreakaway \ndevice. \nA \nlisted \nbreakaway device shall be provided at the nozzle. \nException: Mobile fueling vehicles equipped with \nan approved brake interlock tied to the nozzle \nholder that prohibits movement of the mobile \nfueling vehicle when the nozzle is removed from its \nholder or tied to the delivery of fuel that prevents \nactivation of the pumping system.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 989,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_5_2a04a019",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ A breakaway device or approved brake \ninterlock is required to ensure that if the mobile \nfueling vehicle drives away with the hose and \nnozzle engaged in the receiving vehicle, the \nhose/nozzle will disconnect and prevent or \nminimize spills. This is consistent with NFPA \n30A. \n5707.5.3 \nShutoff valve and fuel limit. \nMobile fueling vehicles shall be equipped with a \nlisted shutoff valve assembly and a fuel limit switch \nset to a maximum of 115 L.\n\n❖ A fuel limit switch is required to limit the volume \nof a spill in the event the operator becomes \nincapacitated \nduring \nfueling \noperations. \nAdditionally, a shutoff valve assembly is \nrequired that activates upon activation of the \nfuel limit switch. This is consistent with NFPA \n30A. \n5707.5.4 \nFire extinguisher. An approved \nportable fire extinguisher complying with Section \n906 with a minimum rating of 4-A:80-B:C shall be \nprovided on the mobile fueling vehicle with signage \nclearly indicating its location.\n\n❖ Fire extinguishers are the first line of defense \nto limit the growth of a fire and are required on \nmobile fueling vehicles. The portable fire \nextinguisher on the mobile fueling vehicle must \nbe effective for the extinguishment of a \nflammable liquid fire. The required extinguisher \nsize provides the ability to address a large pool \nfire as a result of a potential spill. \n5707.5.5 \nSpill kit. Mobile fueling vehicles \nshall contain a minimum 19 L spill kit of an \napproved type.\n\n❖ Mobile fueling vehicles must have a spill kit that \nis designed to mitigate and dispose of leakage \nor spills of the fuel type present onboard. Spill \nkits \nmay \ninclude \nabsorbent \nmaterials, \nnonwater-absorbent pads, a containment \nboom, an approved container with lid and a \nnonmetallic shovel. \n5707.6 Operations. Mobile fueling vehicles shall \nbe constantly attended during fueling operations \nwith brakes set and warning lights in operation. \nMobile fueling vehicles shall not obstruct \nemergency vehicle access roads.\n\n❖ This section requires mobile fueling operations \nto be constantly attended. Mobile fueling \nvehicles must be parked with brakes set during \noperations. This section does not require the \nengine of mobile fueling vehicles to be turned \noff during fueling operations. Warning lights \ncan be a rooftop indicator, the vehicle four-way \nflasher or any other approved lights that are \nvisible to passersby. Mobile fueling vehicles \ncannot be parked such that they obstruct \nemergency \naccess \nor \negress. \nThis \nis \nconsistent with the limits provided in Section \n5707.4 with regard to location on the public \nway. \n5707.6.1 \nDispensing hose. Where equipped, \nmobile fueling vehicles shall be positioned in a \nmanner to preclude traffic from driving over the \ndispensing hose. The dispensing hose shall be \nproperly placed on an approved reel or in an \napproved compartment prior to moving the mobile \nfueling vehicle.\n\n❖ Due to the temporary nature of mobile fueling \nactivities, there are additional concerns about \nrisks of damage from other vehicles. Therefore, \nmobile fueling vehicles must park in a position \nso that traffic cannot drive over the dispensing \nhose during fueling operations. The mobile \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1720\n\nfueling vehicles cannot be moved until the \ndispensing hose is recoiled on its reel or placed \nback inside its compartment. \n5707.6.2 \nDrip control. Operators shall \nplace a drip pan or an absorbent pillow under the \nnozzle and each fuel fill opening prior to and during \ndispensing operations to catch drips.\n\n❖ In order to mitigate drips and small spills, \noperators are required to place a drip pan or \nhold an absorbent pillow under the fueling \nnozzle during dispensing operations. \n5707.6.3 \nSafety cones. Safety cones or other \nvisual barriers shall be employed as warning \ndevices to highlight the vehicle fueling area.\n\n❖ This section simply requires that cones or other \nbarriers be in place during fueling as a warning \nto pedestrians and other vehicles. \n5707.6.4 \nVehicle lights. The mobile fueling \nvehicle flasher lights shall be in operation while \ndispensing operations are in progress.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 966,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 5707.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_6_45792c14",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ As an added precaution to warn pedestrians \nand other vehicles, the mobile fueling vehicle \nflasher lights are required to operate during \nfueling operations. \n5707.6.5 \nNighttime deliveries. Nighttime \ndeliveries shall be made only in areas deemed \nadequately lighted by the Fire official.\n\n❖ Nighttime deliveries require additional lighting \nso that all equipment, including emergency \nequipment, can be seen and easily accessed. \nNighttime deliveries are common in this \nindustry. \n5707.6.6 \nSpill reporting. Spills shall be \nreported in accordance with Section 5003.3.1.\n\n❖ If a spill occurs in quantities that exceed the \nthresholds \nof \ngovernment \nreporting \nregulations, the Fire official must be notified.\n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1721\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 30-12, Flammable and Combustible Liquids Code. Quincy, MA: National Fire Protection \nAssociation, 2011. \n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1722\n\nTABLES AND FIGURES OF CHAPTER 57 \nTABLE 5703.1.1 \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nUnderground tank fill opening \n1 \nPits, boxes or spaces below grade level, any part of which is within the Division \n1 or 2 classified area. \n2 \nUp to 450 mm above grade level within a horizontal radius of 3 m from a loose-\nfill connection and within a horizontal radius of 1.5 m from a tight-fill connection. \nVent—Discharging upward \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 1.5 m of open end of vent, extending in all directions. \nDrum and container filling \nOutdoor or indoor with adequate \nventilation \n1 \nWithin 900 mm of vent and fill opening, extending in all directions.\n\n2 \nArea between 900 mm and 1.5 m from vent of fill opening, extending in all \ndirections. Also up to 450 mm above floor or grade level within a horizontal radius \nof 3 m from vent or fill opening. \nPumps, bleeders, withdrawal fittings, meters and similar devices \nIndoor \n2 \nWithin 1.5 m of any edge of such devices, extending in all directions, and up to \n900 mm above floor or grade level within 7.5 m horizontally from any edge of \nsuch devices.\n\nOutdoor\n\n2 \nWithin 900 mm of any edge of such devices, extending in all directions, and up \nto 450 mm above floor or grade level within 3 m horizontally from an edge of \nsuch devices. \nPits \nWithout mechanical ventilation  \n1 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nWith mechanical ventilation\n\n2 \nEntire area within pit if any part is within a Division 1 or 2 classified area. \nContaining valves, fittings or \npiping, and not within a Division \n1 or 2 classified area \n2 \nEntire pit. \nDrainage ditches, separators, impounding basins\n\nIndoor  \n1 or 2 \nSame as pits.\n\nOutdoor \n2 \nArea up to 450 mm above ditch, separator or basin, and up to 450 mm above grade \nwithin 4.5 m horizontal from any edge. \nTank vehicle and tank carb \nLoading through open dome \n1 \nWithin 900 mm of edge of dome, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from edge of dome, extending in all directions.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 874,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 5703.1.1",
        "SBC 801",
        "Section 5003.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_7_17175cfe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Loading through bottom \nconnections with atmospheric \nventing \n1 \nWithin 900 mm of point of venting to atmosphere, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from point of venting to atmosphere, extending \nin all directions. Also up to 450 mm above grade within a horizontal radius of 3 \nm from point of loading connection. \nLoading through closed dome \nwith atmospheric venting \n1 \nWithin 900 mm of open end of vent, extending in all directions. \n2 \nArea between 900 mm and 4.5 m from open end of vent, extending in all \ndirections, and within 900 mm of edge of dome, extending in all directions. \nLoading through closed dome \nwith vapor control \n2 \nWithin 900 mm of point of connection of both fill and vapor lines, extending in \nall directions. \nBottom loading with vapor \ncontrol or any bottom unloading \n2 \nWithin 900 mm of point of connection, extending in all directions, and up to 450 \nmm above grade within a horizontal radius of 3 m from point of connection. \nStorage and repair garage for \ntank vehicles \n1 \nPits or spaces below floor level. \n2 \nArea up to 450 mm above floor or grade level for entire storage or repair garage \nGarages for other than tank \nvehicles \nOrdinary \nWhere there is an opening to these rooms within the extent of an outdoor classified \narea, the entire room shall be classified the same as the area classification at the \npoint of the opening. \nOutdoor drum storage \nOrdinary \n— \nIndoor warehousing where \nthere is no flammable liquid \ntransfer \nOrdinary \nWhere there is an opening to these rooms within the extent of an indoor classified \narea, the room shall be classified the same as if the wall, curb or partition did not \nexist. \n(continued)\n\n-\n\n[Table table_p152_1]\nHeaders: LOCATION | GROUP D\nDIVISION | EXTENT OF CLASSIFIED AREA\nUnderground tank fill opening | 1 | Pits, boxes or spaces below grade level, any part of which is within the Division\n1 or 2 classified area.\n2 | Up to 450 mm above grade level within a horizontal radius of 3 m from a loose-\nfill connection and within a horizontal radius of 1.5 m from a tight-fill connection.\nVent—Discharging upward | 1 | Within 900 mm of open end of vent, extending in all directions.\n2 | Area between 900 mm and 1.5 m of open end of vent, extending in all directions.\nDrum and container filling\n... and 26 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1723\n\nTABLE 5703.1.1—continued \nCLASS I ELECTRICAL EQUIPMENT LOCATIONSa \nLOCATION \nGROUP D \nDIVISION \nEXTENT OF CLASSIFIED AREA \nIndoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 1.5 m of any edge of such equipment, extending in \nall directions.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 669,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5703.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_8_60f9daaf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "2 \nArea between 1.5 m and 2.4 m of any edge of such equipment, \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 1.5 m to 7.5 m horizontally from any edge of \nsuch equipment.c \nOutdoor \nequipment \nwhere \nflammable vapor/air mixtures \ncould \nexist \nunder \nnormal \noperations \n1 \nArea within 900 mm of any edge of such equipment, extending \nin all directions. \n2 \nArea between 900 mm and 2.4 m of any edge of such equipment \nextending in all directions, and the area up to 900 mm above floor \nor grade level within 900 mm to 3 m horizontally from any edge of \nsuch equipment. \nTank—Above ground \nShell, ends or roof and dike area \n1 \nArea inside dike where dike height is greater than the distance \nfrom the tank to the dike for more than 50 percent of the tank \ncircumference. \n2 \nArea within 3 m from shell, ends or roof of tank. Area inside \ndikes to level of top of dike.  \nVent \n1 \nArea within 1.5 m of open end of vent, extending in all \ndirections. \n2 \nArea between 1.5 m and 3 m from open end of vent, extending in \nall directions. \nFloating roof \n1 \nArea above the roof and within the shell. \nOffice and restrooms \nOrdinary \nWhere there is an opening to these rooms within the extent of an \nindoor classified location, the room shall be classified the same as \nif the wall, curb or partition did not exist. \na. Locations as classified in SBC 401. \nb. When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at \nvarying points. Therefore, the extremities of the loading or unloading positions shall be used. \nc. The release of Class I liquids can generate vapors to the extent that the entire building, and possibly a zone surrounding \nit, are considered a Class I, Division 2 location.\n\nTABLE 5703.6.2  \nPIPING STANDARDS \nPIPING USE \nSTANDARD \nPower Piping \nASME B31.1 \nProcess Piping \nASME B31.3 \nPipeline Transportation Systems for Liquid Hydrocarbons and Other Liquids \nASME B31.4 \nBuilding Services Piping \nASME B31.9\n\n-\n\n[Table table_p153_1]\nHeaders: LOCATION | GROUP D\nDIVISION | EXTENT OF CLASSIFIED AREA\nIndoor equipment where\nflammable vapor/air mixtures\ncould exist under normal\noperations | 1 | Area within 1.5 m of any edge of such equipment, extending in\nall directions.\n2 | Area between 1.5 m and 2.4 m of any edge of such equipment,\nextending in all directions, and the area up to 900 mm above floor\nor grade level within 1.5 m to 7.5 m horizontally from any edge of\nsuch equipment.c\nOutdoor equipment where\nflammable vapor/air mixtures\ncould exist under normal\noperations | 1 | Area within 900 mm of any edge of such equipment, extending\nin all directions.\n2 | Area between 900 mm and 2.4 m of any edge of such equipment\nextending in all directions, and the area up to 900 mm above floor\nor grade level within 900 mm to 3 m horizontally from any edge of\nsuch equipment.\nTank—Above ground\n... and 6 more rows\n\n[Table table_p153_2]\nHeaders: PIPING USE | STANDARD\nPower Piping | ASME B31.1\nProcess Piping | ASME B31.3\nPipeline Transportation Systems for Liquid Hydrocarbons and Other Liquids | ASME B31.4\nBuilding Services Piping | ASME B31.9\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1724\n\nTABLE 5704.3.4.1 \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF \nFLAMMABLE AND COMBUSTIBLE LIQUIDS IN WHOLESALE AND RETAIL SALES \nOCCUPANCIESa",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 929,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.4.1",
        "Table 5703.6.2",
        "SBC 801",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_9_b6ded10e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TYPE OF LIQUID \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA (liters) \nSprinkleredb in accordance \nwith footnote densities and \narrangements \nSprinklered in accordance with Table \n5704.3.6.3(4) through Table 5704.3.6.3(8) and \nTable 5704.3.7.5.1 \nNon-\nsprinklered \nClass IA \n225 \n225 \n115 \nClass IB, IC, II and \nIIIA \n28390c \n56775c \n6050 \nClass IIIB \nUnlimited \nUnlimited \n49950 \na. Control areas shall be separated from each other by not less than a 1-hour fire barrier. \nb. To be considered as sprinklered, a building shall be equipped throughout with an approved automatic sprinkler system with a design \nproviding minimum densities as follows: \n1. For uncartoned commodities on shelves 1.8 m or less in height where the ceiling height does not exceed 5.4 m, quantities are those \nallowed with a minimum sprinkler design density of Ordinary Hazard Group 2. \n2. For cartoned, palletized or racked commodities where storage is 1350 mm or less in height and where the ceiling height does not \nexceed 5.4 m, quantities are those allowed with a minimum sprinkler design density of 8.56 L/min/m2 over the most remote 140 \nsquare-meter area. \nc. Where wholesale and retail sales or storage areas exceed 4650 square meter in area, the maximum allowable quantities are allowed to \nbe increased by 2 percent for each 100 square meter of area in excess of 4650 square meter, up to not more than 100 percent of the \ntable amounts. A control area separation is not required. The cumulative amounts, including amounts attained by having an additional \ncontrol area, shall not exceed 113550 liters. \nTABLE 5704.3.6.3(1) \nMAXIMUM STORAGE HEIGHT IN CONTROL AREA \nTYPE OF \nLIQUID \nNON-SPRINKLERED \nAREA \n(m) \nSPRINKLERED \nAREAa \n(m) \nSPRINKLERED WITH IN-RACK \nPROTECTIONa,b \n(m) \nFlammable liquids: \nClass IA \n1.2 \n1.2 \n1.2 \nClass IB \n1.2 \n2.4 \n3.6 \nClass IC \n1.2 \n2.4 \n3.6 \nCombustible liquids: \nClass II \n1.8 \n8 \n3.6 \nClass IIIA \n2.4 \n3.6 \n4.8 \nClass IIIB \n2.4 \n3.6 \n6.0 \na In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the \nmaximum storage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated \nin a full-scale fire test, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not \nbe applied to nonmetallic containers and portable tanks. \nb. In-rack protection shall be in accordance with Table 5704.3.6.3(5), Table 5704.3.6.3(6) or Table 5704.3.6.3(7).\n\n-\n\n[Table table_p154_1]\nHeaders: TYPE OF LIQUID | MAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA (liters)\nSprinkleredb in accordance\nwith footnote densities and\narrangements | Sprinklered in accordance with Table\n5704.3.6.3(4) through Table 5704.3.6.3(8) and\nTable 5704.3.7.5.1 | Non-\nsprinklered\nClass IA | 225 | 225 | 115\nClass IB, IC, II and\nIIIA | 28390c | 56775c | 6050\nClass IIIB | Unlimited | Unlimited | 49950\n\n[Table table_p154_2]\nHeaders: TYPE OF\nLIQUID | NON-SPRINKLERED\nAREA\n(m) | SPRINKLERED\nAREAa\n(m) | SPRINKLERED WITH IN-RACK\nPROTECTIONa,b\n(m)\nFlammable liquids:\nClass IA | 1.2 | 1.2 | 1.2\nClass IB | 1.2 | 2.4 | 3.6\nClass IC | 1.2 | 2.4 | 3.6\nCombustible liquids:\n... and 3 more rows",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 999,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "Table 5704.3.7.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_10_6ea5fcd1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1725\n\nTABLE 5704.3.6.3(2) \nSTORAGE ARRANGEMENTS FOR PALLETIZED OR SOLID-PILE STORAGE IN LIQUID \nSTORAGE ROOMS AND WAREHOUSES \nCLASS \nSTORAGE \nLEVEL \nMAXIMUM STORAGE HEIGHT \nMAXIMUM QUANTITY \nPER PILE \n(liters)\nMAXIMUM QUANTITY \nPER ROOMa \n(liters)\nDrums Containersb\n(m) \nPortable \ntanksb(m) \nContainers Portable tanks Containers Portable tanks \nIA \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.5 \n1.5 \nNot Allowed \nNot Allowed \nNot Allowed \nNot Allowed \n11355 \n7570 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \n45420 \n30280 \nNot \nAllowed\nNot Allowed \nNot Allowed \nNot Allowed \nIB \nGround floor \nUpper floors \nBasements \n1 \n1 \n0 \n1.95 \n1.95 \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nIC \nGround floord \nUpper floors \nBasements \n1 \n1 \n0 \n1.95c \n1.95c \nNot Allowed \n2.1 \n2.1 \nNot Allowed \n18925 \n11355 \nNot \nAllowed\n75700 \n37850 \nNot Allowed \n56775 \n45420 \nNot \nAllowed\n151400 \n75700 \nNot Allowed \nII \nGround floord \nUpper floors \nBasements\n3 \n3 \n1 \n3 \n3 \n1.5 \n4.2 \n4.2 \n2.1 \n37850 \n37850 \n28390 \n151400 \n151400 \n75700 \n94625 \n94625 \n28390 \n302800 \n302800 \n75700 \nIII \nGround floor \nUpper floors \nBasements\n5 \n5 \n3\n6 \n6 \n3\n4.2 \n4.2 \n2.1\n56775 \n56775 \n37850\n227000 \n227000 \n75700\n189250 \n189250 \n94625\n378500 \n378500 \n40,000\na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \nc. These height limitations are allowed to be increased to 3 m for containers having a capacity of 19 L or less. \nd. For palletized storage of unsaturated polyester resins (UPR) in relieving-style metal containers with 50 percent or less by weight Class IC or \nII liquid and no Class IA or IB liquid, height and pile quantity limits shall be permitted to be 3 m and 56775 liters, respectively, provided that \nsuch storage is protected by sprinklers in accordance with NFPA 30 and that the UPR storage area is not located in the same containment area \nor drainage path for other Class I or II liquids.\n\nTABLE 5704.3.6.3(3) \nSTORAGE ARRANGEMENTS FOR RACK STORAGE IN LIQUID STORAGE ROOMS AND \nWAREHOUSES \nCLASS \nTYPE RACK \nSTORAGE \nLEVEL \nMAXIMUM STORAGE \nHEIGHTb \n(m) \nMAXIMUM QUANTITY PER \nROOMa \n(liters) \nContainers \nContainers \nIA \nDouble row or Single \nrow \nGround floor \n7.5 \n28390 \nUpper floors \n4.5 \n17030 \nBasements \nNot Allowed \nNot Allowed \nIB  \nIC \nDouble row or Single \nrow \nGround floor\n\n7.5\n\n56775",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 891,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801",
        "Section 5704.3.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_11_72d9c6bc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Upper floors \n4.5 \n34065 \nBasements \nNot Allowed \nNot Allowed \nII \nDouble row or \nSingle row \nGround floor \n7.5 \n90840 \nUpper floors \n7.5 \n90840 \nBasements \n4.5 \n34065 \nIII \nMultirow \nGround floor \n12 \n181680 \nDouble row \nUpper floors \n6 \n181680 \nSingle row \nBasements \n6 \n90840 \na. See Section 5704.3.8.1 for unlimited quantities in liquid storage warehouses. \nb. In buildings protected by an automatic sprinkler system, the storage height for containers and portable tanks shall not exceed the maximum \nstorage height permitted for the fire protection scheme set forth in NFPA 30 or the maximum storage height demonstrated in a full-scale fire \ntest, whichever is greater. NFPA 30 criteria and fire test results for metallic containers and portable tanks shall not be applied to nonmetallic \ncontainers and portable tanks. \n-\n\n[Table table_p155_1]\nHeaders: CLASS | STORAGE\nLEVEL | MAXIMUM STORAGE HEIGHT | MAXIMUM QUANTITY\nPER PILE\n(liters) | MAXIMUM QUANTITY\nPER ROOMa\n(liters)\nDrums | Containersb\n(m) | Portable\ntanksb(m) | Containers | Portable tanks | Containers | Portable tanks\nIA | Ground floor\nUpper floors\nBasements | 1\n1\n0 | 1.5\n1.5\nNot Allowed | Not Allowed\nNot Allowed\nNot Allowed | 11355\n7570\nNot\nAllowed | Not Allowed\nNot Allowed\nNot Allowed | 45420\n30280\nNot\nAllowed | Not Allowed\nNot Allowed\nNot Allowed\nIB | Ground floor\nUpper floors\nBasements | 1\n1\n0 | 1.95\n1.95\nNot Allowed | 2.1\n2.1\nNot Allowed | 18925\n11355\nNot\nAllowed | 75700\n37850\nNot Allowed | 56775\n45420\nNot\nAllowed | 151400\n75700\nNot Allowed\nIC | d\nGround floor\nUpper floors\nBasements | 1\n1\n0 | c\n1.95\nc\n1.95\nNot Allowed | 2.1\n2.1\nNot Allowed | 18925\n11355\nNot\nAllowed | 75700\n37850\nNot Allowed | 56775\n45420\nNot\nAllowed | 151400\n75700\nNot Allowed\nII | d\nGround floor\nUpper floors\nBasements | 3\n3\n1 | 3\n3\n1.5 | 4.2\n4.2\n2.1 | 37850\n37850\n28390 | 151400\n151400\n75700 | 94625\n94625\n28390 | 302800\n302800\n75700\n... and 1 more rows\n\n[Table table_p155_2]\nHeaders: CLASS | TYPE RACK | STORAGE\nLEVEL | MAXIMUM STORAGE\nHEIGHTb\n(m) | MAXIMUM QUANTITY PER\nROOMa\n(liters)\nContainers | Containers\nIA | Double row or Single\nrow | Ground floor | 7.5 | 28390\nUpper floors | 4.5 | 17030\nBasements | Not Allowed | Not Allowed\nIB\nIC | Double row or Single\nrow | Ground floor | 7.5 | 56775\n... and 8 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1726 \nTABLE 5704.3.6.3(4) \nAUTOMATIC SPRINKLER PROTECTION FOR SOLID-PILE AND PALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS AND \nPORTABLE TANKSa \nSTORAGE CONDITIONS \nCEILING SPRINKLER DESIGN AND DEMAND \nMINIMUM HOSE \nSTREAM DEMAND \n(L/min) \nMINIMUM DURATION \nSPRINKLERS AND HOSE \nSTREAMS \n(hours) \nClass \nliquid \nContainer size and arrangement \nDensity \nL/min. per \nm2 \nArea (square meter) \nMaximum \nspacing  \n(square \nmeter) \nHigh temperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n2840 \n2 \nContainers greater than 19 liters, on end or \nside, palletized or solid pile \n24.45 \n465 \n743 \n7 \n2840",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 981,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801",
        "Section 5704.3.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_12_659e9b8f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "IB, IC \nand II \n19 liters or less, with or without cartons, \npalletized or solid pileb \n12.23 \n280 \n465 \n9 \n1900 \n2 \nContainers greater than 19 liters on pallets \nor solid pile, one high \n10.19 \n465 \n743 \n9 \nII \nContainers greater than 19 liters on pallets \nor solid pile, more than one high, on end or \nside \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIB, IC \nand II \nPortable tanks, one high \n12.23 \n280 \n465 \n9 \n1900 \n2 \nII \nPortable tanks, two high \n24.45 \n465 \n743 \n7 \n2840 \n2 \nIII \n19 liters or less, with or without cartons, \npalletized or solid pile \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters on pallets \nor solid pile, on end or sides, up to three \nhigh \n10.19 \n280 \n465 \n11 \n1900 \n1 \nContainers greater than 19 liters, on \npallets or solid pile, on end or sides, up \nto 5.4 m high \n14.26 \n280 \n465 \n9 \n2840 \n2 \nPortable tanks, one high \n10.19 \n280 \n465 \n11 \n1900 \n1 \nPortable tanks, two high \n20.38 \n280 \n465 \n7 \n2840 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without \nrevising density. \nb. For storage heights above 1.2 m or ceiling heights greater than 5.4 m, an approved engineering design shall be provided in accordance with Section 104.8.2.\n\n[Table table_p156_1]\nHeaders: MINIMUM DURATION SPRINKLERS AND HOSE STREAMS (hours) | 2 | 2 | 2 | 2 | 2 | 1 | 1 | 2 | 1 | 2\nMINIMUM HOSE STREAM DEMAND (L/min) | 2840 | 2840 | 1900 | 2840 | 1900 | 2840 | 1900 | 1900 | 2840 | 1900 | 2840\nCEILING SPRINKLER DESIGN AND DEMAND | Maximum spacing (square meter) | 9 | 7 | 9 | 9 | 7 | 9 | 7 | 11 | 11 | 9 | 11 | 7\nArea (square meter) | Ordinary temperature sprinklers | 465 | 743 | 465 | 743 | 743 | 465 | 743 | 465 | 465 | 465 | 465 | 465\nHigh temperature sprinklers | 280 | 465 | 280 | 465 | 465 | 280 | 465 | 280 | 280 | 280 | 280 | 280\nDensity L/min. per m2 | 12.23 | 24.45 | 12.23 | 10.19 | 24.45 | 12.23 | 24.45 | 10.19 | 10.19 | 14.26 | 10.19 | 20.38\n... and 2 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 754,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 104.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_13_a43300ef",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1727 \nTABLE 5704.3.6.3(5) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m \ndeep \nRacks more than \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI(maximum \n7.5 m height) \nOption 1 \n16.30 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line sprinklers \nabove each level of \nstorage \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields required \nwhere multilevel \n207 kPa \n(12.5 mm \norifice) \n1. Eight sprinklers if \nonly one level \n2. Six sprinklers each \non two levels if only \ntwo levels \n3. Six sprinklers each \non top three levels, if \nthree or more levels \n4. Hydraulically most \nremote \n2840 \n2 \nI(maximum \n7.5 m height) \nOption 2 \n22.41 \n185b \nNot Applicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n1. Ordinary \ntemperature, quick \nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. See 2 above \n3. See 3 above \n4. See 4 above \n97 kPa (13.5 \nmm orifice) \nSee 1 through 4 \nabove \n1900 \n2",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 629,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_14_953569e3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p157_1]\nHeaders: MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours) | 2 | 2\nMINIMUM HOSE STREAM DEMAND (L/min) | 2840 | 1900\nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND | Number of sprinklers operating | 1. Eight sprinklers if only one level 2. Six sprinklers each on two levels if only two levels 3. Six sprinklers each on top three levels, if three or more levels 4. Hydraulically most remote | See 1 through 4 above\n207 kPa (standard orifice) | 97 kPa (large orifice) | 207 kPa (12.5 mm orifice) | (13.5 97 kPa mm orifice)\nRacks more than 2.7 m to 3.6 m deep | 1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. One line sprinklers above each level of storage 3. Locate in transverse flue spaces, staggered vertical and within 500 mm of aisle 4. Shields required where multilevel | 1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. See 2 above 3. See 3 above 4. See 4 above\nRacks up to 2.7 m deep | 1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. One line sprinklers above each level of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel | 1. Ordinary temperature, quick response sprinklers, maximum 2.48 m horizontal spacing 2. See 2 above 3. See 3 above 4. See 4 above\n... and 5 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 420,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_15_6256a750",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1728 \nTABLE 5704.3.6.3(5)-Continued \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liters \nCAPACITY OR LESS WITH OR WITHOUT CARTONS ON CONVENTIONAL WOOD PALLETSa \nCLASS LIQUID \nCEILING SPRINKLER DESIGN \nAND DEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 \nm deep \nRacks more \nthan \n2.7 m to 3.6 m \ndeep \n207 kPa \n(standard \norifice) \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \n97 kPa \n(large \norifice) \nI and II \n(maximum 4.2 m \nstorage height) \n(maximum three \ntiers) \n22.41c \n185d \nNot \nApplicable \n9 m2 per \nhead \nNot Applicable \nNone for \nmaximum 1.8 m-\ndeep racks \nNot Applicable \nNot \nApplicable \nNot Applicable \n1900 \n2 \nII(maximum 7.5 \nm height) \n12.23 \n280 \n465 \n9 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One line \nsprinklers \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. Two lines \nbetween levels at \nnearest 3 m \nvertical intervals \n3. Locate in \ntransverse flue \nspaces, staggered \nvertical and within \n500 mm of aisle \n4. Shields \nrequired where \nmultilevel \n207 kPa \nHydraulically most \nremote—six \nsprinklers at each \nlevel, up to a \nmaximum of three \nlevels \n2840 \n2 \nIII(12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \nSame as for \nClass II liquids \nSame as for Class \nII liquids \n207 kPa \nSame as for Class II \nliquids \n1900 \n2 \na. The design area contemplates the use of Class II standpipe systems. Where Class I standpipe systems are used, the area of application shall be increased by 30 percent without revising density. \nb. Using listed or approved extra-large orifices, high-temperature quick-response or standard element sprinklers under a maximum 9 m ceiling with minimum 2.3 m aisles. \nc. For friction lid cans and other metal containers equipped with plastic nozzles or caps, the density shall be increased to 26.5 Liters per minute per square meter using listed or approved extra-large orifice, high-\ntemperature quick-response sprinklers. \nd. Using listed or approved extra-large orifice, high-temperature quick-response or standard element sprinklers under a maximum 5.4 m ceiling with minimum 2.3 m aisles and metal containers.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 762,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_16_84a89ba9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p158_1]\nHeaders: MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours) | 2 | 2 | 2\nMINIMUM HOSE STREAM DEMAND (L/min) | 1900 | 2840 | 1900\nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND | Number of sprinklers operating | Not Applicable | Hydraulically most remote—six sprinklers at each level, up to a maximum of three levels | Same as for Class II liquids\n207 kPa (standard orifice) | 97 kPa (large orifice) | Not Applicable | 207 kPa | 207 kPa\nRacks more than 2.7 m to 3.6 m deep | Not Applicable | 1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. Two lines between levels at nearest 3 m vertical intervals 3. Locate in transverse flue spaces, staggered vertical and within 500 mm of aisle 4. Shields required where multilevel | Same as for Class II liquids\nRacks up to 2.7 m deep | Not Applicable None for maximum 1.8 m- deep racks | 1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers between levels at nearest 3 m vertical intervals 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel | Same as for Class II liquids\n... and 5 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 337,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_17_fa318d57",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1729 \nTABLE 5704.3.6.3(6) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS OR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLER AND \nHOSE STREAM \n(hours) \nDensity \n( L/min \nper m2 ) \nArea (square meter) \nMaximum \nspacing \nOn-side storage \nracks up to 2.7 m-\ndeep racks \nOn-end storage (on \npallets) up to 2.7 \nm-deep racks \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA (maximum \n7.5 m height) \n24.45 \n280 \n465 \n7 m2 per \nhead \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical \n4. Shields \nrequired where \nmultilevel \n1. Ordinary \ntemperature \nsprinklers 2.4 m \napart horizontally \n2. One \nline \nsprinklers above \neach \ntier \nof \nstorage \n3. Locate \nin \nlongitudinal flue \nspace, staggered \nvertical \n4. Shields required \nwhere multilevel \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n3785 \n2 \nIB, IC and II \n(maximum \n7.5 m height) \n24.45 \n280 \n465 \n9 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nthree \ntiers \nof \nstorage \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. See 2 above \n3. See 3 above \n4. See 4 above \n207 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n2840 \n2 \nIII (maximum \n12 m height) \n10.19 \n280 \n465 \n11 m2 per \nhead \n1. See 1 above \n2. One \nline \nsprinklers every \nsixth \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n1. See 1 above \n2. One \nline \nsprinklers every \nthird \nlevel \n(maximum) \n3. See 3 above \n4. See 4 above \n103.5 kPa \nHydraulically \nmost remote— six \nsprinklers at each \nlevel \n1900 \n1 \na. The design assumes the use of Class II standpipe systems. Where a Class I standpipe system is used, the area of application shall be increased by 30 percent without \nrevising density",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 712,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_18_3c25c9c4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p159_1]\nHeaders: MINIMUM DURATION SPRINKLER AND HOSE STREAM (hours) | 2 | 2 | 1\nMINIMUM HOSE STREAM DEMAND (L/min) | 3785 | 2840 | 1900\nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND | Number of sprinklers operating | Hydraulically most remote— six sprinklers at each level | Hydraulically most remote— six sprinklers at each level | Hydraulically most remote— six sprinklers at each level\nMinimum nozzle pressure | 207 kPa | 207 kPa | 103.5 kPa\nOn-end storage (on pallets) up to 2.7 m-deep racks | 1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers above each tier of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel | 1. See 1 above 2. See 2 above 3. See 3 above 4. See 4 above | 1. See 1 above 2. One line sprinklers every third level (maximum) 3. See 3 above 4. See 4 above\nOn-side storage racks up to 2.7 m- deep racks | 1. Ordinary temperature sprinklers 2.4 m apart horizontally 2. One line sprinklers above each tier of storage 3. Locate in longitudinal flue space, staggered vertical 4. Shields required where multilevel | 1. See 1 above 2. One line sprinklers every three tiers of storage 3. See 3 above 4. See 4 above | 1. See 1 above 2. One line sprinklers every sixth level (maximum) 3. See 3 above 4. See 4 above\n... and 5 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1730 \nTABLE 5704.3.6.3(7) \nAUTOMATIC AFFF WATER PROTECTION REQUIREMENTS FOR RACK STORAGE OF LIQUIDS IN METAL CONTAINERS GREATER \nTHAN 19-Liters CAPACITYa,b \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMANDc \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours)\n\nDensity \n( L/min per \nm2 ) \nArea (square meter) \nOn-end storage of drums on \npallets, up to 7.5 m \nMinimum \nnozzle \npressure \n(kPa) \nNumber of \nsprinklers \noperating \nHose stream \ndemandd \n(L/min) \nHigh-\ntemperature \nsprinklers \nOrdinary \ntemperature \nsprinklers \nIA, IB, \nIC and II \n12 \n140 \n230 \n1. Ordinary temperature sprinkler \nup to 3 m apart horizontally \n2. One line sprinklers above each \nlevel of storage \n3. Locate in longitudinal flue \nspace, staggered vertically \n4. Shields required for multilevel \n210 \nThree \nsprinklers per \nlevel \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Except as modified herein, in-rack sprinklers shall be installed in accordance with NFPA 13. \nc. The height of storage shall not exceed 7.5 m. \nd. Hose stream demand includes 40 mm inside hose connections, where required.\n\n[Table table_p160_1]\nHeaders: DURATION WATER SUPPLY (hours) | 2\nDURATION AFFF SUPPLY (minimum) | 15\nc IN-RACK SPRINKLER ARRANGEMENT AND DEMAND | Hose stream d demand (L/min) | 1900\nNumber of sprinklers operating | Three sprinklers per level\nMinimum nozzle pressure (kPa) | 210\nOn-end storage of drums on pallets, up to 7.5 m | 1. Ordinary temperature sprinkler up to 3 m apart horizontally 2. One line sprinklers above each level of storage 3. Locate in longitudinal flue space, staggered vertically 4. Shields required for multilevel\n... and 4 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 966,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_19_fc8fb8ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "SBC 801-CC-2024 \n1731 \nTABLE 5704.3.6.3(8) \nAUTOMATIC SPRINKLER PROTECTION REQUIREMENTS FOR CLASS I LIQUID STORAGE IN METAL CONTAINERS OF 3.8 Liter \nCAPACITY OR LESS WITH UNCARTONED OR CASE-CUT SHELF DISPLAY UP TO 1.95 m, AND PALLETIZED STORAGE ABOVE IN A \nDOUBLE-ROW RACK ARRAYa \nSTORAGE \nHEIGHT \nCEILING SPRINKLER DESIGN AND \nDEMAND \nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND \nMINIMUM \nHOSE \nSTREAM \nDEMAND \n(L/min) \nMINIMUM \nDURATION \nSPRINKLERS \nAND HOSE \nSTREAM \n(hours) \nDensity \n( L/min \nper m2 \n) \nArea (square meter) \nMaximum \nspacing \nRacks up to 2.7 m deep \nRacks 2.7 \nto \n3.6 m \nMinimum \nnozzle \npressure \nNumber of \nsprinklers \noperating \nHigh \ntemperature \nOrdinary \ntemperature \nMaximum \n6-meter \nstorage \nheight \n24.45 \n185b \nNot \nApplicable \n9 m2 per \nhead \n1. Ordinary \ntemperature, quick-\nresponse sprinklers, \nmaximum 2.48 m \nhorizontal spacing \n2. One line of sprinklers \nat the 1.8 m level and \nthe 3.5 m level of \nstorage \n3. Locate \nin \nlongitudinal \nflue \nspace, \nstaggered \nvertical. \n4. Shields required \nwhere multilevel \nNot \nApplicable \n207 \nkPa \n(standard \norifice) or \n97 \nkPa \n(large \norifice) \n1. \nSix \nsprinklers \neach on two \nlevels \n2. \nHydraulically \nmost remote \n12 sprinklers \n1900 \n2 \na. This table shall not apply to racks with solid shelves. \nb. Using extra-large orifice sprinklers under a ceiling 9 m or less in height. Minimum aisle width is 2.3 m.\n\n[Table table_p161_1]\nHeaders: MINIMUM DURATION SPRINKLERS AND HOSE STREAM (hours) | 2\nMINIMUM HOSE STREAM DEMAND (L/min) | 1900\nIN-RACK SPRINKLER ARRANGEMENT AND DEMAND | Number of sprinklers operating | 1. Six sprinklers each on two levels 2. Hydraulically most remote 12 sprinklers\nMinimum nozzle pressure | 207 kPa (standard orifice) or 97 kPa (large orifice)\nRacks 2.7 to 3.6 m | Not Applicable\nRacks up to 2.7 m deep | 1. Ordinary temperature, quick- response sprinklers, maximum 2.48 m horizontal spacing 2. One line of sprinklers at the 1.8 m level and the 3.5 m level of storage 3. Locate in longitudinal flue space, staggered vertical. 4. Shields required where multilevel\n... and 5 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1732\n\nTABLE 5704.3.7.5.1 \nAUTOMATIC AFFF-WATER PROTECTION REQUIREMENTS FOR SOLID-PILE AND \nPALLETIZED STORAGE OF LIQUIDS IN METAL CONTAINERS OF 19-Liter CAPACITY OR \nLESSa, b \nPACKAGE \nTYPE \nCLASS \nLIQUID \nCEILING SPRINKLER DESIGN AND DEMAND \nSTORAGE \nHEIGHT \n(m) \nHOSE \nDEMAND \n(L/min)c \nDURATION \nAFFF \nSUPPLY \n(minimum) \nDURATION \nWATER \nSUPPLY \n(hours) \nDensity \n( L/min \nper m2 ) \nArea \n(m2) \nTemperature \nrating \nMaximum \nspacing \nOrifice size \n(mm) \nCartoned \nIB, IC, II \nand III \n16.30 \n185 \n141°C \n9 m2 per \nhead \n13.5 \n3.3 \n1900 \n15 \n2 \nUncartoned \nIB, IC, II \nand III \n12.23 \n185 \n141°C \n9 m2 per \nhead \n12.5 or 13.5 \n3.6 \n1900 \n15 \n2 \na. System shall be a closed-head wet system with approved devices for proportioning aqueous film-forming foam. \nb. Maximum ceiling height of 9 m. \nc. Hose stream demand includes 40 mm inside hose connections, where required.",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 994,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.3.6.3",
        "SBC 801",
        "Table 5704.3.7.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_20_9f18e635",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "TABLE 5704.4.2 \nOUTDOOR LIQUID STORAGE IN CONTAINERS AND PORTABLE TANKS \nCLASS \nOF \nLIQUID \nCONTAINER \nSTORAGE— \nMAXIMUM PER \nPILE \nPORTABLE TANK \nSTORAGE— MAXIMUM \nPER PILE \nMINIMUM \nDISTANCE \nBETWEEN \nPILES OR \nRACKS \n(m) \nMINIMUM \nDISTANCE TO \nLOT LINE OF \nPROPERTY THAT \nCAN BE BUILT \nUPONc, d \n(m) \nMINIMUM \nDISTANCE TO \nPUBLIC STREET, \nPUBLIC ALLEY \nOR PUBLIC WAYd \n(m) \nQuantitya, b \n(liters) \nHeight \n(m) \nQuantitya, b \n(liters) \nHeight  \n(m) \nIA \n4165 \n3 \n8330 \n2.1 \n1.5 \n15 \n3 \nIB \n8330 \n3.6 \n16660 \n4.2 \n1.5 \n15 \n3 \nIC \n16660 \n3.6 \n33320 \n4.2 \n1.5 \n15 \n3 \nII \n33320 \n3.6 \n66620 \n4.2 \n1.5 \n7.5 \n1.5 \nIII \n 83300 \n5.4 \n166600 \n4.2 \n1.5 \n3 \n1.5 \na. For mixed class storage, see Section 5704.4.2. \nb. For storage in racks, the quantity limits per pile do not apply, but the rack arrangement shall be limited to not more than 15 m in length \nand two rows or 2.7 m in depth. \nc. If protection by a public fire department  or private fire brigade capable of providing cooling water streams is not available, the distance \nshall be doubled. \nd. When the total quantity stored does not exceed 50 percent of the maximum allowed per pile, the distances are allowed to be reduced \n50 percent, but not less than 900 mm.\n\nTABLE 5705.3.4(1) \nSEPARATION OF PROCESSING VESSELS FROM LOT LINES \nPROCESSING VESSELS WITH \nEMERGENCY RELIEF VENTING \nLOCATIONa \nStable liquids \nUnstable liquids \nNot in excess of 17 kPa \nTable 5705.3.4(2) \n2.5 times Table 5705.3.4(2) \nOver kPa \n1.5 times Table 5705.3.4(2) \n4 times Table 5705.3.4(2) \na. Where protection of exposures by a public fire department  or private fire brigade capable of providing cooling water \nstreams on structures is not provided, distances shall be doubled.\n\n-\n\n[Table table_p162_1]\nHeaders: PACKAGE\nTYPE | CLASS\nLIQUID | CEILING SPRINKLER DESIGN AND DEMAND | STORAGE\nHEIGHT\n(m) | HOSE\nDEMAND\n(L/min)c | DURATION\nAFFF\nSUPPLY\n(minimum) | DURATION\nWATER\nSUPPLY\n(hours)\nDensity\n( L/min\nper m2 ) | Area\n(m2) | Temperature\nrating | Maximum\nspacing | Orifice size\n(mm)\nCartoned | IB, IC, II\nand III | 16.30 | 185 | 141°C | 9 m2 per\nhead | 13.5 | 3.3 | 1900 | 15 | 2\nUncartoned | IB, IC, II\nand III | 12.23 | 185 | 141°C | 9 m2 per\nhead | 12.5 or 13.5 | 3.6 | 1900 | 15 | 2",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 798,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5705.3.4",
        "Section 5704.4.2",
        "Table 5704.4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_21_6ac7134c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p162_2]\nHeaders: CLASS\nOF\nLIQUID | CONTAINER\nSTORAGE—\nMAXIMUM PER\nPILE | PORTABLE TANK\nSTORAGE— MAXIMUM\nPER PILE | MINIMUM\nDISTANCE\nBETWEEN\nPILES OR\nRACKS\n(m) | MINIMUM\nDISTANCE TO\nLOT LINE OF\nPROPERTY THAT\nCAN BE BUILT\nUPONc, d\n(m) | MINIMUM\nDISTANCE TO\nPUBLIC STREET,\nPUBLIC ALLEY\nOR PUBLIC WAYd\n(m)\nQuantitya, b\n(liters) | Height\n(m) | Quantitya, b\n(liters) | Height\n(m)\nIA\nIB\nIC\nII\nIII | 4165\n8330\n16660\n33320\n83300 | 3\n3.6\n3.6\n3.6\n5.4 | 8330\n16660\n33320\n66620\n166600 | 2.1\n4.2\n4.2\n4.2\n4.2 | 1.5\n1.5\n1.5\n1.5\n1.5 | 15\n15\n15\n7.5\n3 | 3\n3\n3\n1.5\n1.5\n\n[Table table_p162_3]\nHeaders: PROCESSING VESSELS WITH\nEMERGENCY RELIEF VENTING | a\nLOCATION\nStable liquids | Unstable liquids\nNot in excess of 17 kPa | Table 5705.3.4(2) | 2.5 times Table 5705.3.4(2)\nOver kPa | 1.5 times Table 5705.3.4(2) | 4 times Table 5705.3.4(2)\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1733\n\nTABLE 5705.3.4(2) \nREFERENCE TABLE FOR USE WITH TABLE 5705.3.4(1) \nTANK CAPACITY \n(liters) \nMINIMUM DISTANCE FROM LOT LINE \nOF A LOT WHICH IS OR CAN BE BUILT \nUPON, INCLUDING THE OPPOSITE SIDE \nOF A PUBLIC WAY \n(m) \nMINIMUM DISTANCE FROM NEAREST \nSIDE OF ANY PUBLIC WAY OR FROM \nNEAREST IMPORTANT BUILDING ON \nTHE SAME PROPERTY \n(m) \n1041 or less \n1.5 \n1.5 \n1042 to 2839 \n3 \n1.5 \n2840 to 45420 \n4.5 \n1.5 \n45421 to 113550 \n6 \n1.5 \n113551 to 189250 \n9 \n3 \n189251 to 378500 \n15 \n4.5 \n378501 to 1892500 \n24 \n7.5 \n1892501 to 3785000 \n30 \n10.5 \n3785001 to 7570000 \n40.5 \n13.5 \n7570001 to 11355000 \n49.5 \n16.5 \n11355001 or more \n52.5 \n18\n\nTABLE 5705.3.8.2 \nMAXIMUM ALLOWABLE QUANTITIES FOR DISPENSING OF FLAMMABLE AND \nCOMBUSTIBLE LIQUIDS IN OUTDOOR CONTROL AREASa, b\n\nCLASS OF LIQUID \nQUANTITY (liters) \nFlammable \nClass IA \n38 \nClass IB \n57 \nClass IC \n76 \nCombination Class IA, IB and IC \nc\n115\n\nCombustible \nClass II \n115 \nClass IIIA \n303 \nClass IIIB \n12490 \na. \nFor definition of “Outdoor Control Area,” see Section 5002.1. \nb. The Fire official is authorized to impose special conditions regarding locations, types of containers, dispensing units, \nfire control measures and other factors involving fire safety. \nc. \nContaining not more than the maximum allowable quantity per control area of each individual class.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 857,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5705.3.4",
        "Section 5002.1",
        "SBC 801",
        "Table 5705.3.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5707_22_488fc3b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "[Table table_p163_1]\nHeaders: TANK CAPACITY\n(liters) | MINIMUM DISTANCE FROM LOT LINE\nOF A LOT WHICH IS OR CAN BE BUILT\nUPON, INCLUDING THE OPPOSITE SIDE\nOF A PUBLIC WAY\n(m) | MINIMUM DISTANCE FROM NEAREST\nSIDE OF ANY PUBLIC WAY OR FROM\nNEAREST IMPORTANT BUILDING ON\nTHE SAME PROPERTY\n(m)\n1041 or less | 1.5 | 1.5\n1042 to 2839 | 3 | 1.5\n2840 to 45420 | 4.5 | 1.5\n45421 to 113550 | 6 | 1.5\n113551 to 189250 | 9 | 3\n... and 6 more rows\n\n[Table table_p163_2]\nHeaders: CLASS OF LIQUID | QUANTITY (liters)\nFlammable\nClass IA | 38\nClass IB | 57\nClass IC | 76\nCombination Class IA, IB and IC | 115c\n... and 4 more rows\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1734\n\nCommentary FIGURE 5705.3.6.2(1) \nPARTS CLEANING MACHINE WITH SOLVENT RESERVOIR\n\nCommentary FIGURE 5705.3.6.2(2) \nPARTS CLEANING MACHINE WITHOUT SOLVENT RESERVOIR\n\n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1735\n\nCommentary FIGURE 5705.5 \nTOUCH-FREE ALCOHOL-BASED HAND RUB DISPENSER \n(CREDIT: GOJO INDUSTRIES, AKRON, OH)\n\nCommentary FIGURE 5706.6.1.11 \nTANK VEHICLE POSITIONING DURING UNLOADING\n\n-\n\nCHAPTER 57—FLAMMABLE AND COMBUSTIBLE LIQUIDS\n\nSBC 801-CC-2024 \n1736\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "FLAMMABLE AND COMBUSTIBLE LIQUIDS",
      "section_id": "sec5707",
      "section_number": "5707",
      "section_title": "ON-DEMAND MOBILE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 166,
      "token_count": 446,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5808_0_0a15c068",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1737\n\n—FLAMMABLE GASES AND FLAMMABLE \nCRYOGENIC FLUIDS\n\n❖ General Comments\n\nThe requirements of Chapter 58 address \nflammable gases and flammable cryogenic \nfluids, principally bulk hydrogen gas stored as \neither a compressed gas or as a cryogenic \nfluid. Note that, while Chapter 55 is intended \nto apply to all cryogenic fluids regardless of \nclassification, the flammable characteristics will \nnow be regulated by Chapter 58.\n\nExcluding liquefied petroleum gases whose \nrequirements are contained in Chapter 61, this \nchapter aggregates all of the requirements for \nflammable \ngases \nthat \nare \ncompressed, \nliquefied compressed or stored as a cryogenic \nfluid. Section 5806is divided into two major \nsubsections: \nSection \n5806.3addresses \nrequirements for above-ground liquid hydrogen \nvessels and Section 5806.4addresses the \nrequirements for underground liquid hydrogen \nvessels. \nSections \n5806.3.1and \n5806.4.1 \nrequire above-ground liquid hydrogen tanks to \nbe constructed to the requirements of the \nAmerican Society of Mechanical Engineers \n(ASME) Boiler and Pressure Vessel Code \n(BPVC), Section VIII, Division 1 for unfired \npressure \nvessels. \nSection \n5807provides \nregulation of metal hydride storage systems. \nSection 5808 addresses hydrogen fuel gas \nrooms.\n\nOf the three physical states of matter, only gas \nwill ignite without preheating. In order to burn, \nall other materials must be transformed into a \nvaporous or gaseous state, regardless of their \ninitial phase. The principal hazard posed by \nflammable gas and flammable cryogenic fluids \nis ready ignitability, or even explosivity, when \nmixed with air in the proper proportions. The \nquestion in a release usually is not whether the \nmixture will ignite, but rather when or how it will \nignite \nif \nnot \ncontrolled. \nConsequently, \noccupancies storing or handling more than 28 \nm3 of flammable gas or 115 L of liquefied \nflammable gas per control area or 170 L of \nflammable cryogenic fluid are classified as \nGroup H-2 (high hazard) by SBC 201.\n\n❖ Purpose\n\nChapter 58 sets requirements for the storage \nand use of flammable gases and flammable \ncryogenic fluids. For safety purposes, there is \na limit on the quantities allowed per control \narea. Exceeding these limitations increases the \npossibility of damage to both property and \nindividuals. \nSECTION 5801 GENERAL \n5801.1 Scope. The storage and use of flammable \ngases and flammable cryogenic fluids shall be in \naccordance with this chapter and NFPA 55. \nCompressed gases shall also comply with Chapter \n53 and cryogenic fluids shall also comply with \nChapter 55. Flammable cryogenic fluids shall \ncomply with Section 5806. Hydrogen motor fuel-\ndispensing stations and repair garages and their \nassociated above-ground hydrogen storage systems \nshall also be designed, constructed and maintained \nin accordance with Chapter 23 and NFPA 2. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied petroleum gases and natural gases \nregulated by Chapter 61. \n3.  Fuel-gas systems and appliances regulated \nunder SBC 1201 other than gaseous \nhydrogen systems and appliances. \n4. Pyrophoric gases in accordance with Chapter \n64.\n\n❖ This section establishes the scope of Chapter \n58 with respect to the storage and use of \nflammable \nand \nnonflammable \ngases, \ncryogenic fluids and flammable cryogenic \nfluids. The requirements of this chapter and the \nreferenced standards, including NFPA 2 and \nNFPA 55, are applicable in addition to the \ngeneral storage requirements of Chapter 23 for \nflammable gas motor fuel dispensing facilities \nand Chapter 50 for hazardous materials. \n5801.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5808",
      "section_number": "5808",
      "section_title": "addresses hydrogen fuel gas",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 179,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5806",
        "Section 5806.4",
        "SBC 201",
        "SBC 1201",
        "Section 5801",
        "Section 608",
        "SBC 801",
        "Section 105.5",
        "Section 5808",
        "Section 5807",
        "Section 5806.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5808_1_43e2109b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1749\n\n5807.2.1.2 \nMotorized \nequipment. \nMetal \nhydride storage systems used on motorized \nequipment, shall be installed in a manner that \nprotects valves, pressure regulators, fittings and \ncontrols against accidental impact.\n\n❖ This section requires MHSS installed on \nmotorized equipment to be designed to be \ncapable \nof \nrestraining \ncylinders \nfrom \nmovement, dislodgement or impact with other \nobjects while the equipment is in operation so \nas to avoid damage to the equipment. \n5807.2.1.2.1 \nProtection from damage. Metal \nhydride storage systems, including cylinders, \ncontainers, tanks and fittings, shall not extend \nbeyond the platform of the mobile equipment.\n\n❖ To protect MHSS components such as \ncylinders, regulators, pipe, valves and fittings \nfrom impact, the MHSS and its components \nmust be installed so they do not extend beyond \nthe platform of the mobile equipment. \n5807.2.2 \nValves.  Valves on containers, \ncylinders and tanks shall remain closed except \nwhen containers are connected to closed systems \nand ready for use.\n\n❖ In order to reduce the likelihood of hydrogen \nleakage from containers, cylinders and tanks \nwhen they are not connected to or in use in a \nclosed system, their valves must be kept \nclosed. \nSECTION 5808 HYDROGEN FUEL GAS \nROOMS \n5808.1 General. Where required by this code, \nhydrogen fuel gas rooms shall be designed and \nconstructed in accordance with Sections 5808.1 \nthrough 5808.7 and SBC 201.\n\n❖ This section is simply stating that all hydrogen \nfuel gas rooms are to be constructed in \naccordance with the provisions contained in \nthis section and SBC 201 Section 421. \nHydrogen fuel gas rooms were created to \naddress the increasing and emerging concepts \nof fuel cells that use hydrogen and actually \ngenerate hydrogen on site to run the fuel cells. \nThe provisions of this section and SBC 201 \nSection 421 address construction related \nissues for hydrogen cutoff rooms such as \nlocation, \nfire-resistance-rated \nseparation, \nventilation and safety features such as gas \ndetection and explosion control. The provisions \nof Section 5808are intended to be consistent \nwith those of the referenced standard, NFPA 2. \n5808.2 Location. Hydrogen fuel gas rooms shall \nnot be located below grade.\n\n❖ Restrictions against installation of hydrogen \nfuel gas rooms below grade are similar to those \nrestricting the location of flammable and \ncombustible liquids in basements. Explosion \nhazards are the primary concern, and \nplacement of materials that have an ability to \ncause an explosion in below-grade spaces is \nnot appropriate. Such spaces are more difficult \nto evacuate, create a fire and explosion hazard \nto the structure above and are very difficult for \nthe fire department  to access. \n5808.3 Design and construction. Hydrogen fuel \ngas rooms not exceeding the maximum allowable \nquantity per control area in Table 5003.1.1(1) shall \nbe separated from other areas of the building in \naccordance with Section 509.1 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5808",
      "section_number": "5808",
      "section_title": "addresses hydrogen fuel gas",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 179,
      "token_count": 810,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "SBC 201",
        "Section 509.1",
        "SBC 801",
        "Section 421",
        "Section 105.5",
        "Section 5808"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5808_2_29f6f71e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Hydrogen fuel gas rooms are required to be \nseparated by not less than 1-hour fire-\nresistance-rated fire barriers or horizontal \nassemblies, or both, which is consistent with \nthe requirements in SBC 201 Table 509 for \nincidental uses. In addition, the classification of \nthe \nspace \nwill \naffect \nthe \nseparation \nrequirements. Hydrogen fuel gas rooms can \ncontain any amount of hydrogen up to the \nmaximum allowable quantities per control area \n(MAQ). However, if the MAQs are exceeded, \nthe room can no longer be considered an \nincidental use and instead must be classified \nas a separated Group H-2 occupancy. In all \ncases, separation in accordance with SBC 201 \nTable 508.4 would apply in addition to the \napplicable occupancy-specific requirements. \n5808.3.1 \nPressure control. Hydrogen fuel \ngas rooms shall be provided with a ventilation \nsystem designed to maintain the room at a negative \npressure in relation to surrounding rooms and \nspaces.\n\n❖ This section requires hydrogen fuel gas rooms \nto be maintained at a negative pressure with \nregard to surrounding spaces to provide some \nlevel of protection against a flammable mixture \nbeing attained in other parts of the building. \n5808.3.2 \nWindows. Operable windows in \ninterior walls shall not be permitted. Fixed windows \nshall be permitted where in accordance with Section \n716 of SBC 201.\n\n❖ Operable windows are prohibited in order to \nfurther reduce the likelihood of allowing \nhydrogen to escape from the room into other \nportions of the building that may not be properly \nventilated. \nAn \noperable \nwindow \ncould \ninadvertently be left in the open or partially \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5808",
      "section_number": "5808",
      "section_title": "addresses hydrogen fuel gas",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 179,
      "token_count": 374,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 508.4",
        "Table 509",
        "Section 716",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5802_0_3d5e7871",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1738\n\ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Sections 105.5.9 and \n105.5.11 for discussion of specific quantity-\nbased operational permits for the materials \nregulated in this chapter and Section 105.6 for \na general discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous property. \nSECTION 5802 DEFINITIONS \n5802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE GAS. \n• FLAMMABLE LIQUEFIED GAS. \n• GASEOUS HYDROGEN SYSTEM. \n• HYDROGEN FUEL GAS ROOM. \n• METAL HYDRIDE. \n• METAL HYDRIDE STORAGE SYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5803 GENERAL \nREQUIREMENTS \n5803.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 5801 and \n5803.\n\n❖ Where the amounts stored or used do not \nexceed the maximum allowable quantities \n(MAQ) per control area, applicable code \nsections \naddress \nrequirements \ncovering \nsystems and processes, release of hazardous \nmaterials into the air, Safety Data Sheets \n(SDS), hazard identification signs, sources of \nignition and construction. \n5803.1.1 \nSpecial limitations for indoor \nstorage and use. Flammable gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nExceptions: \n1. Cylinders of nonliquefied compressed gases \nnot exceeding a capacity of 7.08 m3 or \nliquefied gases not exceeding a capacity of \n18 kg each at normal temperature and \npressure (NTP) used for maintenance \npurposes, patient care or operation of \nequipment. \n2. Food service operations in accordance with \nSection 6103.2.1.7. \n3. Hydrogen gas systems located in a hydrogen \nfuel gas room constructed in accordance with \nSection 421 of SBC 201.\n\n❖ Flammable gases must not be stored or used \nwhere an accident could cause a large loss of \nlife. They must be stored and used in \naccordance with preventive guidelines for \nsafety purposes. The prohibition is specific to \noffices in Group B occupancies; therefore, the \ncode would still allow small laboratories, doctor \nor dental spaces or other nonoffice uses \nclassified as Group B to store and use \nquantities up to the MAQ of flammable or \noxidizing gases.\n\nException 1 provides that small quantities of \nliquefied or nonliquefied gases are allowed for \nmaintenance of buildings, taking care of \npatients and equipment operation. Flammable \ngas systems are not allowed for these \npurposes because the large volume would \ncreate the potential for a catastrophic event \nwith large loss of life and property.\n\nException 2 refers the code user to the code \nprovisions for use of liquefied petroleum gas \n(LP-gas) in cooking operations in buildings.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5802",
      "section_number": "5802",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 169,
      "token_count": 840,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.1",
        "Section 5802",
        "Section 201.3",
        "Section 6103.2.1.7",
        "SBC 201",
        "Section 5803",
        "SBC 801",
        "Section 421",
        "Section 105.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5802_1_3d12cdb7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Starting with the 2003 editions of this code and \nSBC 201, there have been provisions for the \nincidental use of a “hydrogen cutoff room” as \nfor the storage and use of hydrogen. The \npurpose was to provide rules for the indoor \napplication of the then-new hydrogen fuel cell \ntechnology. Though language was added to \nChapter 23 pointing to the “hydrogen cutoff \nroom” provisions for indoor motor fuel \ndispensing operations, no pointer was provided \nfor other uses of the new technology, such as \nthe use of hydrogen fuel cells with hydrogen \ngas cylinders as a fuel supply for clean energy \nbackup power systems. The use of the \nhydrogen fuel cell for backup power supplies is \nnot occupancy group specific and, though \nException 1 permits the use of hydrogen for \noperation of equipment, the allowed hydrogen \ncapacity is insufficient for the backup power \napplication. Exception 3 provides a needed \npointer to the use of the “hydrogen cutoff room” \n(renamed “hydrogen fuel gas room”) and \nallows use of this technology in the occupancy \ngroups otherwise restricted by this section. The \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1739\n\nlimiting factor would be the MAQ for flammable \ngas currently specified by the code. See the \ncommentary to Section 5808. \n5803.1.1.1 \nMedical \ngases. \nMedical \ngas \nsystem supply cylinders shall be located in medical \ngas storage rooms or gas cabinets as set forth in \nSection 5306.\n\n❖ Section 5306gives requirements for storage \nrooms and gas cabinets. Storage rooms are to \nbe of 1-hour-rated construction and be either \ninterior or exterior rooms. Gas cabinets must \nbe \nconnected \nto \nan \nexhaust \nsystem, \nsprinklered internally and meet certain air \nvelocity ventilation requirements. \n5803.1.1.2 \nAggregate \nquantity. \nThe \naggregate quantities of flammable gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area indicated in Table 5003.1.1(1).\n\n❖ Table 5003.1.1(1) contains categories of \nstorage, use-closed systems and use-open \nsystems. Flammable gas is categorized only in \nthe storage and useclosed systems. Because \ngas is in closed containers and systems, use-\nopen systems do not apply. The base MAQ for \neither storage or use-closed systems is 28 m3; \nhowever, increases for sprinklers and using \napproved storage cabinets may be applied. \n5803.1.2 \nStorage containers. Cylinders and \npressure vessels for flammable gases shall be \ndesigned, \nconstructed, \ninstalled, \ntested \nand \nmaintained in accordance with Chapter 53.\n\n❖ Sections 5303 and 5304 give requirements for \nstorage containers, such as markings on tanks, \nsecuring the tanks to prevent dislodging, \nprotection of the valves, separation from \nhazards, electrical wiring, exposure to fire, \nunauthorized use, leak prevention, overhead \nprotection and grounding to properly prevent a \nlightning hazard. \n5803.1.3 \nEmergency shutoff. Compressed \ngas systems conveying flammable gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5802",
      "section_number": "5802",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 169,
      "token_count": 750,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "SBC 201",
        "SBC 801",
        "Section 5808",
        "Section 5306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5802_2_daf7a0ef",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ In order to maintain control over the flow of \nflammable gases under emergency conditions, \neach supply source, as well as each point of \nuse of flammable compressed gas, must have \nan approved emergency shutoff valve. These \nvalves must be excess flow control valves to \nregulate the rate of flow of hazardous materials \nwithin the piping system, fail-safe valves or \nother approved types that will operate \nautomatically, or there must be a manual \nmeans of operation to give the fire department  \nor other responsible persons the ability to stop \nthe flow of hazardous materials in an \nemergency. The valves must be provided with \nready access and comply with Section \n5003.2.2.1. See also the commentaries to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202. \n5803.1.3.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall \nbe installed on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ Where the source of the gas is limited to \ncylinder sources that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is \nother than cylinders, an independent shutoff \nvalve is required to be installed in the piping \nsystem. \n5803.1.3.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.\n\n❖ Emergency shutoff valves are to be installed on \nthe supply piping either at the use point or \nwhere equipment is connected. Either manual \nor automatic valves are allowed to be used. For \nexample, it is common in some installations to \nhave gas piped to a room for use with portable \nor fixed equipment. Emergency shutoff valves \nare typically provided at the point where the \npiping first enters the room. Equipment may not \nbe connected to the valve; however, the valve \nrepresents the point of connection for use. \nWhere equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n5803.1.4 \nIgnition source control. Ignition \nsources in areas containing flammable gases in \nstorage or in use shall be controlled in accordance \nwith Section 5003.7. \nException: Fuel gas systems connected to building \nservice utilities in accordance with SBC 1201.\n\n❖ As discussed in the commentary to Chapter 3, \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5802",
      "section_number": "5802",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 169,
      "token_count": 649,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.2.1",
        "SBC 1201",
        "Section 202",
        "Section 5003.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec110_0_52564de6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1740\n\nan ignition source is needed to ignite a fuel load \nand cause a fire. Making sure electrical \nequipment located in gas storage areas is \nproperly grounded is one of the primary ways \nto control ignition sources. The exception \nexempts flammable gas systems that are used \nprimarily as a source of fuel furnished by a \npublic utility service. The term “service utilities” \nis used in SBC 201 Section 110 to describe \nthose utilities that are used to provide building \nservice. Without this exception, any area in \nwhich a fuel gas is used would be required to \nbe posted.\n\nThe exception is focused on building services \nand as such is not intended to address the use \nof flammable gases such as hydrogen that may \nbe generated on site, or otherwise supplied to \nan area of dispensing or use. \n5803.1.4.1 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage areas shall be grounded.\n\n❖ This requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.5.2, the \napplicability here is to equipment other than \nelectrical wiring and equipment. \n5803.1.4.2 \nSigns. “No Smoking” signs shall \nbe posted at entrances to rooms and in areas \ncontaining flammable gases in accordance with \nSection 5003.7.1.\n\n❖ Establishing no-smoking zones in, around and \nat the entrance to flammable gas storage and \nuse areas is another means of controlling a \ncommon ignition source. Section 5003.7.1, \nItem 4 requires signage in the room or area \nwhere \nflammable \nmaterials \nare \nstored, \ndispensed or used. Even if the entire facility is \ndesignated as a “No Smoking” facility, entrance \ndoors to flammable gas areas are required to \nbe posted (see Section 5003.7.1, Item 3). With \nthe development of provisions for the use of \nhydrogen as an alternative fuel, hydrogen \ncutoff rooms have been created. These rooms \nare to be used for compression, generation, \nstorage and dispensing of hydrogen. See SBC \n201 Section 421 for further information on \nhydrogen cutoff rooms.\n\nThere are a multitude of other instances where \nposting should be provided to warn users of the \npotential presence of flammable gases prior to \nentering a room or area. Posting at the \nentrance to the room or area in which \nflammable \ngases \nare \ncompressed \nor \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n5803.1.5 \nElectrical. Electrical wiring and \nequipment shall be installed and maintained in \naccordance with Section 603and SBC 401.\n\n❖ This section establishes the applicability of \nSBC 401 to all electrical wiring and equipment \nin flammable gas occupancies. In order to \ncontrol the ignition and personnel hazards of \nelectrical wiring located where flammable gas \nmight \nbe \nreleased \nby \nmalfunctioning \nequipment, rupture or breakage, they are \ntypically classified as Class I, Division 2 wiring \nmethods and equipment under the provisions \nof SBC 401. \n5803.1.5.1 \nBonding \nof \nelectrically \nconductive materials and equipment. Exposed \nnoncurrent-carrying metal parts, including metal \ngas piping systems, that are part of flammable gas \nsupply systems located in a hazardous (electrically \nclassified) location shall be bonded to a grounded \nconductor in accordance with the provisions of SBC \n401.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec110",
      "section_number": "110",
      "section_title": "to describe",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 170,
      "page_end": 170,
      "token_count": 928,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.7.1",
        "Section 310",
        "Section 5803.1.5.2",
        "Section 603",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 421",
        "Section 110"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec110_1_2be400dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ SBC 401 requires bonding and grounding of \nmetal \ngas \npiping \nsystems \nand \nother \nnoncurrent-carrying metal parts that are likely \nto become energized. Flammable gas piping \nand supply and transfer systems are subject to \ndifferences in electrical potential as gas is \ntransferred from one portion of the system to \nanother. \nBy \nbonding \nthe \nsystem \nand \nconnecting the bond to ground, the system will \nbe brought to a common potential. The \nlimitation is placed on systems located in \nhazardous or electrically classified areas, \nbecause in these areas ignition is likely and \ndifferences in electrical potential represent the \ngreatest hazard. \n5803.1.5.2 \nStatic-producing \nequipment. \nStatic-producing equipment located in flammable \ngas storage or use areas shall be grounded.\n\n❖ This requirement is intended to reduce the \nlikelihood of a buildup of static electricity that \ncould produce a spark that may become an \nignition source for flammable gas. This \nrequirement \nis \nsimilar \nto \ngrounding \nrequirements for electrical equipment in other \nhazardous material storage and handling \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec110",
      "section_number": "110",
      "section_title": "to describe",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 170,
      "page_end": 170,
      "token_count": 246,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5804_0_999ac46c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1741\n\nareas, such as flammable liquids or LP-gas, \nand \nin \ncombustible \ndust-producing \nenvironments. Although the text of this section \nis the same as that of Section 5803.1.4.1, the \napplicability here is to electrical wiring and \nequipment as sources of static electricity. \n5803.1.6 \nLiquefied flammable gases and \nflammable gases in solution. Containers of \nliquefied flammable gases and flammable gases in \nsolution shall be positioned in the upright position \nor positioned so that the pressure relief valve is in \ndirect contact with the vapor space of the container. \nExceptions: \n1. Containers of flammable gases in solution \nwith a capacity of 5 L or less. \n2. Containers of flammable liquefied gases, \nwith a capacity not exceeding 5 L, designed \nto preclude the discharge of liquid from \nsafety relief devices.\n\n❖ This section requires that pressure relief valves \ncommunicate with the container vapor space \nwhere there is a liquid component to the \nflammable gas storage method. Pressure relief \nvalves are designed on the basis of gas flow, \nnot liquid flow. As such, in the event of an \nabnormal increase in container pressure that \ncould cause the pressure relief valve to \noperate, a pressure relief valve that is in \ncontact with and attempts to pass liquid will \noperate much more slowly to reduce container \npressure, thus increasing the potential for \ncontainer failure. Passing liquid through a \npressure relief valve to the atmosphere can \nalso lead to a sudden vaporization of the liquid \ninto a much larger quantity of flammable gas \nthan would be released had the valve \ncommunicated with the vapor space. The \nmagnitude of the vaporization depends on the \nexpansion ratio [from liquid to gas at 101.3 kPa \nof the liquefied gas being stored. Propane, for \nexample, has an expansion ratio of 1 to 270.\n\nThe exceptions recognize the lesser hazard of \nsmall containers used in everyday commerce, \nsuch as torch cylinders, table-top grill cylinders, \netc. Exception 1 focuses on small containers \ncontaining gases that are dissolved in solution \n(such as acetylene dissolved in acetone). \nException \n2 \nfocuses \non \nsimilar \nsmall \ncontainers that are designed specifically to \nprevent liquid discharge through the pressure \nrelief valve. \n5803.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable gases in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ Section 5003.1.4 addresses quantities that \nexceed the MAQ. The MAQs are located in \nTable 5003.1.1(1) through Table 5003.1.1(4). \nSECTION 5804 STORAGE \n5804.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter.\n\n❖ Sections 5003.1through 5003.11give the \nrequirements for the indoor storage of \nflammable \ngases, \nincluding \ndesign \nand \nconstruction; \nequipment; \nmaintenance; \nmarkings and signs. \n5804.1.1 \nExplosion control. Buildings or \nportions thereof containing flammable gases shall \nbe provided with explosion control in accordance \nwith Section 911.\n\n❖ Table 911.1 gives the barricade and explosion \ncontrol requirements for flammable gases. \nSection \n911gives \ndeflagration, explosion \nventing and barricade requirements. \n5804.2 Outdoor storage. Outdoor storage of \nflammable gases in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5004, and \nthis chapter.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5804",
      "section_number": "5804",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 171,
      "page_end": 171,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.1",
        "Table 5003.1.1",
        "Section 5003.1.4",
        "Section 911",
        "SBC 801",
        "Table 911.1",
        "Section 5803.1.4.1",
        "Section 5804"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5804_1_21dda709",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Section 5001covers the classification of the \nhazard of flammable gases. The MAQs of the \ngases are given in Table 5003.1.1(3). Section \n5004 deals with the storage of flammable \ngases. \nThe \nsection \ncovers \nventilation, \nseparation, \nfire-extinguishing \nsystems, \nemergency power, limit controls, supervision \nand weather protection. \nSECTION 5805 USE \n5805.1 General. The use of flammable gases in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003 and 5005, and \nthis chapter.\n\n❖ Section 5005 addresses separation, limit \ncontrols, lighting, fire-extinguishing systems, \nclosed \nsystems, \nventilation, \noutdoor \ndispensing and handling of flammable \ngases. \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5804",
      "section_number": "5804",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 171,
      "page_end": 171,
      "token_count": 222,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5005",
        "Table 5003.1.1",
        "Section 5001",
        "Section 5805",
        "Section 5004"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5806_0_8cd791c1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1742\n\nSECTION 5806 FLAMMABLE \nCRYOGENIC FLUIDS \n5806.1 General. The storage and use of flammable \ncryogenic fluids shall be in accordance with \nSections 5806.2 through 5806.4.8.3 and Chapter 55.\n\n❖ This section introduces the following sections \nthat address the requirements for the storage \nand use of flammable cryogenic fluids. In \naddition to these hazard-specific requirements, \nthe general provisions applicable to cryogenic \nfluids in Chapter 55 also apply. Note that \nSections 5806.4 through 5806.4.8.3, prior to \nthe 2012 code, were contained in Chapter 55. \n5806.2 Limitations. \nStorage \nof \nflammable \ncryogenic fluids in stationary containers outside of \nbuildings is prohibited within the limits established \nby law as the limits of districts in which such storage \nis prohibited.\n\n❖ This section reminds users that there may be \nan ordinance in the jurisdiction that would limit \nthe location or amount of cryogenic fluid that \ncould be stored outside of buildings. Generally, \nsuch restrictions will be based on locations in \ndensely populated areas or similar factors. This \nsection does not limit the amount that can be \nstored; it is simply a note to the code user to \nreview any government rules or ordinances for \nrestrictions before investing time and money in \ndesigning a facility that may not be usable. If \nsuch areas do exist in the adopting community, \nthey must be enumerated in the adopting \nordinance. \n5806.3 Above-ground \ntanks \nfor \nliquid \nhydrogen. Above-ground tanks for the storage of \nliquid hydrogen shall be in accordance with \nSections 5806.3through 5806.3.2.1.\n\n❖ This section introduces the following sections \nthat address the requirements for above-\nground tank construction in a more specific \nmanner than that described in Section \n5003.2.1. The requirements for construction \nfor above-ground tanks parallel those found for \nunderground tanks with the exception that the \nvacuum jacket (outer tank) is not required to be \nconstructed to meet requirements of the ASME \nBPVC. The vacuum jacket is designed to \nprovide an insulated layer around the inner \nvessel through the use of vacuum and an \ninsulating layer. It is also designed to contain \nand relieve a release of hydrogen should a leak \noccur in the annular space. The jacket is \ndesigned to a safety factor of two. For \nunderground tanks, the safety factor is \nincreased due to potential loading by the use of \nASME requirements where the safety factor of \nthree and a half is used.\n\nThe design criteria are found in CGA H-3 \nwhich, while not referenced in the code, is \navailable for use by those that seek to establish \nmore detailed design requirements than would \notherwise be available through the use of \nSection 5003.2.1. The minimum design \nrequirements established by Section 5806.3 \ncoupled with the general requirements of \nChapter 55 applicable to all cryogens result in \ngreater consistency and an increase in public \nsafety. \n5806.3.1 \nConstruction of the inner vessel. \nThe inner vessel of storage tanks in liquid hydrogen \nservice shall be designed and constructed in \naccordance with Section VIII, Division 1, of the \nASME Boiler and Pressure Vessel Code and shall \nbe vacuum jacketed in accordance with Section \n5806.3.2.\n\n❖ Hydrogen in a liquid state must be stored at \nvery low temperatures in tanks insulated to \nmaintain that temperature. The inner vessel of \nthe assemby must be constructed as a \npressure vessel in accordance with the ASME \nBPVC, Section VIII, Division 1 to withstand the \nliquid hydrogen pressures.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5806",
      "section_number": "5806",
      "section_title": "FLAMMABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 175,
      "token_count": 853,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.1",
        "SBC 801",
        "Section 5806.3.2",
        "Section 5806",
        "Section 5806.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5806_1_93241d6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Liquid hydrogen storage tanks are designed \nand manufactured as double-walled tanks \nequipped with a layer of insulation between the \ninner tank and the outer jacket. Additionally, \nthe annular space between the inner tank and \nouter jacket is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.3.2 \nConstruction of the vacuum \njacket (outer vessel). The vacuum jacket used as an \nouter vessel for storage tanks in liquid hydrogen \nservice shall be of welded steel construction \ndesigned to withstand the maximum internal and \nexternal pressure to which it will be subjected under \noperating conditions to include conditions of \nemergency pressure relief of the annular space \nbetween the inner and outer vessel. The jacket shall \nbe designed to withstand a minimum collapsing \npressure differential of 207 kPa.\n\n❖ The construction requirements for the vacuum \njacket will be different depending on whether \nthe vessel will be installed above ground or \nunderground. \nFor \nabove-ground \nliquid \nhydrogen vessels, the requirements in this \nsection are applicable. Section 5806.4.8 \napplies to underground vessels.\n\nAbove-ground vacuum-jacketed vessels must \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1743\n\nbe designed to withstand the maximum internal \nand external pressure to which they may be \nsubjected. Because the primary inner vessel is \ndesigned as a pressure vessel, the vacuum \njacket must be designed to withstand a \ncollapse due to the loss of vacuum and be \ncapable of withstanding the pressure that can \nresult in the event the liquid hydrogen vessel \nbecomes involved in a fire or is subjected to the \nradiation energy of an exposure fire. While the \nprobability of such an event is low, it is possible \nthat hydrogen could leak from the primary \npressure vessel into the annular space created \nby the vacuum jacket. This section requires \nthat the outer vessel be designed for a \nminimum collapse pressure differential of 207 \nkPa and with a means of pressure relief to \nensure that the inner primary vessel and the \nouter jacket safely relieve any pressure in the \nevent the vessel is subjected to fire exposure. \n5806.3.2.1 \nVacuum-level \nmonitoring. \nA \nconnection shall be provided on the exterior of the \nvacuum jacket to allow measurement of the \npressure within the annular space between the inner \nand outer vessel. The connection shall be fitted with \na bellows-sealed or diaphragm-type valve equipped \nwith a vacuum gauge tube that is shielded to protect \nagainst damage from impact.\n\n❖ This section and Section 5806.4.8.3 require a \nmeans of monitoring the underground and \nabove-ground liquid hydrogen tanks to ensure \nthat vacuum pressure is maintained. Loss of \nvacuum pressure will result in the increased \nheating of the primary vessel, which will \nincrease the pressure inside of the container. \nEventually the pressure will reach and exceed \nthe vessel’s maximum allowable working \npressure, which will result in the operation of \nthe pressure relief device. For above-ground \nliquid hydrogen tanks, a connection with a tube \nor pipe terminated into the vacuum space is \nrequired by this section to terminate at a valve \nequipped with a vacuum pressure gauge so the \npressure can be monitored. This section \nspecifies the use of a bellows-sealed or \ndiaphragm \nvalve. \nA \nbellows \nvalve \nis \nconstructed with a steel bellows that is welded \nto the valve stem and the valve bonnet. This \nbellows creates a multiple layer barrier that \nprevents the release of any product around the \nvalve packing or the valve gasket. Bellows \nvalves are generally specified based on the \nnumber of cycles the valve can anticipate over \nits service life, which can vary from 2,000 to \n10,000 \ncycles. \nA \ndiaphragm \nvalve \nis \nconstructed in a similar manner in that the \ninternal diaphragm isolates the working parts of \nthe valve from the cryogenic hydrogen and \nisolates the valve inlet from the valve outlet. \nRegarding \nunderground \nliquid \nhydrogen \ncontainers, Section 5806.4.8.3requires that \nthe method of monitoring the vacuum pressure \nbe approved. \n5806.4 Underground tanks for liquid hydrogen. \nUnderground tanks for the storage of liquid \nhydrogen shall be in accordance with Sections \n5806.4.1 through 5806.4.8.3.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5806",
      "section_number": "5806",
      "section_title": "FLAMMABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 175,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5806.4.8.3",
        "SBC 801",
        "Section 5806.4.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5806_2_b51ba6f0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Underground storage of fuel is a common \npractice at consumer sites such as motor fuel-\ndispensing \nfacilities. \nThe \nbenefits \nof \nunderground storage include reduced risk of \nfire and hazards resulting from damage caused \nby \nvehicles \nor \nvandals. \nAlso, \nunlike \nunderground fuel storage tanks containing \npetroleum products, liquid hydrogen tanks \npresent no known risk to groundwater should a \nleak, spill or overfill occur. Released hydrogen \nwill evaporate to the atmosphere and will not \ncontaminate groundwater.\n\nCryogenic liquid storage tanks traditionally \nhave been installed above ground. This \npractice is documented in CGA P-12, which \nstates, “Bulk storage tanks and vessels should \nbe installed above ground and out-of-doors so \nthat they are readily accessible to mobile \nsupply equipment at ground level and to \nauthorized personnel.” Further, CGA G-5.4 \nstates, “Liquid hydrogen piping shall not be \ninstalled underground.”\n\nThe current interest in hydrogen vehicle fueling \nstations in locations similar to present gasoline-\nfueling stations demonstrates an increased \nneed to place liquid hydrogen tanks at sites \nwith limited space for a typical above-ground \ninstallation. Based on the compressed gas \nindustry’s extensive experience with cryogenic \nliquid storage tanks and their associated piping \nsystems, installing cryogenic liquid storage \ntanks underground with proper engineering \nand controls is thought to be a safe alternative \nto the traditional practice of limiting installations \nto above ground only.\n\nUnderground tanks require special care and \nattention in design and installation because \nthey are exposed to conditions not associated \nwith above-ground tanks. Leakage is harder to \ndetect and protection from loads being placed \non top of or adjacent to the underground tank \nis needed to prevent damage to it. Additionally, \nthe underground tank must be protected from \nflooding and from floating in areas having a \ngroundwater table that may be above the \nbottom of the underground tank. Safeguards to \nmitigate these effects are contained in Sections \n5806.4.1through 5806.4.8.3. \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1744\n\n5806.4.1 \nConstruction. Storage tanks for \nliquid hydrogen shall be designed and constructed \nin accordance with ASME Boiler and Pressure \nVessel Code (Section VIII, Division 1) and shall be \nvacuum jacketed in accordance with Section \n5806.4.8.\n\n❖ Hydrogen in a liquid state must be stored at \nvery low temperatures, usually at or below -\n253°C, in tanks insulated to maintain that \ntemperature and constructed to withstand the \nliquid hydrogen pressures.\n\nLiquid hydrogen storage tanks, designed, built \nand stamped in accordance with ASME BPVC, \nSection VIII, Division 1, can be installed \nunderground as long as certain minimum \ncriteria are met. Liquid hydrogen tanks are \ndesigned and manufactured as double walled \ntanks equipped with a layer of insulation \nbetween the inner tank and the outer jacket. \nAdditionally, the annular space between the \ntanks is held under a vacuum for further \ninsulation. Leakage of either the outer jacket \nthrough external corrosion or the inner tank \nthrough an internal crack will result in a loss of \nvacuum and early detection of the leak. \n5806.4.2 \nLocation. Storage tanks shall be \nlocated outside in accordance with the following: \n1. Tanks and associated equipment shall be \nlocated with respect to foundations and \nsupports of other structures such that the \nloads carried by the latter cannot be \ntransmitted to the tank. \n2. The distance from any part of the tank to the \nnearest wall of a basement, pit, cellar or lot \nline shall be not less than 900 mm. \n3. A minimum distance of 300 mm, shell to \nshell, \nshall \nbe \nmaintained \nbetween \nunderground tanks.\n\n❖ Underground tanks must be located away from \na building or structure so that the tank does not \nsupport the building or structure since such \nloads can cause the underground tank to \nrupture.\n\nUnderground tanks are to be a minimum of 900 \nmm from the nearest below-grade wall or \nproperty line because any leakage from an \nunderground tank may migrate through the soil \nand enter an adjacent basement, cellar or pit. \nThe accumulation of hydrogen gas in such \nlocations could develop into a hazardous \ncondition. \nBecause \nthe \nowner \nof \nthe \nunderground tank does not own the adjacent \nproperty, the location of the underground tank \nshould not have the potential to affect the \nadjacent property or the use of this property.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5806",
      "section_number": "5806",
      "section_title": "FLAMMABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 175,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5806.4.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5806_3_3dcd67ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "To provide physical independence between \nunderground tanks so that they share no \ncommon or projected loads, a minimum shell-\nto-shell clearance of 300 mm is required \nbetween adjacent underground tanks. \n5806.4.3 \nDepth, cover and fill. The tank \nshall be buried such that the top of the vacuum \njacket is covered with not less than 300 mm of earth \nand with concrete not less than 100 mm thick placed \nover the earthen cover. The concrete shall extend \nnot less than 300 mm horizontally beyond the \nfootprint of the tank in all directions. Underground \ntanks shall be set on firm foundations constructed in \naccordance with SBC 201 and surrounded with not \nless than 150 mm of noncorrosive inert material, \nsuch as sand. \nException: The vertical extension of the vacuum \njacket as required for service connections.\n\n❖ Excavation for underground tanks must not \ndamage existing adjacent structures and must \nprovide \na \nsound \nfoundation \nfor \nthe \nunderground tank. The use of 150 mm of well-\ntamped, noncorrosive material (e.g., sand or \nclean pea gravel) around an underground tank \nprevents concentrated loads from being \napplied to the tank. These concentrated loads \ncan be caused during backfilling when a hard \nsolid object, such as a rock, comes in contact \nwith the underground tank. Soil pressures on \nthe rock can be concentrated into a small \ncontact area with the underground tank and \nlead to a leak in the vacuum jacket.\n\nWhile the 300 mm of earth cover plus a 100 \nmm concrete slab will provide physical \nprotection for the tank from most predictable \nload scenarios, it would not alone provide \nadequate protection from the imposition of \nvehicular loads on the tank. However, the \nprovisions of this section and those for vacuum \njacket construction in Section 5806.4.8 are \nintended to work together to provide adequate \nprotection from all anticipated loads, including \nvehicle loads.\n\nThe \nexception \nrecognizes \nthe \npractical \nlimitations of maintaining the required burial \ndepth and cover on vertical vacuum jacket \nextensions used to provide above-ground \ncontrol and monitoring points, such as for \nvacuum and liquid level gauges, manually \noperated valves, controls, pressure relief \ndevices and instrumentation. Such extensions \nmust be readily accessed by mobile supply \nequipment at ground level and by authorized \npersonnel. \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1745\n\n5806.4.4 \nAnchorage and security. Tanks \nand systems shall be secured against accidental \ndislodgement in accordance with this chapter.\n\n❖ Sections 5503.5.2 and 5504.3.1.1.4 detail the \nprovisions for security of cryogenic fluid \ncontainers. See the commentaries to those \nsections for further information. \n5806.4.5 \nVenting of underground tanks. \nVent pipes for underground storage tanks shall be \nin accordance with Section 5503.3.\n\n❖ Section 5503.3 regulates pressure relief vent \npiping. The provisions of Chapter 8 of NFPA 2 \napply in accordance with Section 5801.1. For \nfurther information, see the commentaries to \nSections 5503.3 through 5503.3.2. \n5806.4.6 \nUnderground liquid hydrogen \npiping. Underground liquid hydrogen piping shall \nbe vacuum jacketed or protected by approved \nmeans and designed in accordance with Chapter 55.\n\n❖ Piping associated with underground liquid \nhydrogen storage tanks must be provided with \nthe same level of design integrity as the tank \nthat it serves. If the piping is not designed with \na vacuum jacket, an engineered design \ncomplying with the performance requirements \nof Chapter 55 and approved by the Fire official \nmust be provided. \n5806.4.7 \nOverfill \nprotection \nand \nprevention systems. An approved means or \nmethod shall be provided to prevent the overfill of \nall storage tanks.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5806",
      "section_number": "5806",
      "section_title": "FLAMMABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 175,
      "token_count": 887,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5801.1",
        "Section 5806.4.8",
        "SBC 201",
        "SBC 801",
        "Section 5503.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5806_4_6b87e170",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The purpose of spill and overfill protection \nequipment is to reduce the potential for a \nhydrogen release during deliveries by stopping \nproduct flow, reducing product flow or alerting \nthe delivery person during delivery before the \ntank becomes full and begins releasing \nhydrogen into the environment. The equipment \nmust be maintained in proper working order and \nused properly to provide adequate protection \nfrom overfills. \n5806.4.8 \nVacuum jacket construction. The \nvacuum jacket shall be designed and constructed in \naccordance with Section VIII of ASME Boiler and \nPressure Vessel Code and shall be designed to \nwithstand the anticipated loading, including loading \nfrom vehicular traffic, where applicable. Portions of \nthe vacuum jacket installed below grade shall be \ndesigned to withstand anticipated soil, seismic and \nhydrostatic loading.\n\n❖ This section, along with Section 5806.4.3, \nrequires that the design of the tank’s vacuum \njacket, burial depth and cover work together to \nprovide a tank installation unlikely to be \naffected by any anticipated loading conditions, \nincluding the possibility of vehicles being driven \nover the installation site. \n5806.4.8.1 \nMaterial. The vacuum jacket shall \nbe constructed of stainless steel or other approved \ncorrosion-resistant material.\n\n❖ Soil conditions and environmental conditions \ncan cause tanks to deteriorate. Corrosion can \nweaken the tank, creating a potential for \nleakage. The tank must be protected from \ncorrosion \nby \nuse \nof \ncorrosion-resistant \nmaterial, coatings, cathodic protection or \nalternative methods approved by the Fire \nofficial. \n5806.4.8.2 \nCorrosion \nprotection. \nThe \nvacuum jacket shall be protected by approved or \nlisted corrosion-resistant materials or an engineered \ncathodic protection system. Where cathodic \nprotection is utilized, an approved maintenance \nschedule shall be established. Exposed components \nshall be inspected not less than twice a year. \nRecords of maintenance and inspection events shall \nbe maintained.\n\n❖ Deterioration of tanks, piping and components \ncaused by corrosion can allow leaks and \nspillage \nof \nliquid \nhydrogen. \nUsing \nnoncorrodible materials of construction or \ncathodic (galvanic) protection can protect the \ntank, piping and components from deterioration \nand failure from corrosive effects.\n\nCathodic protection uses a sacrificial anode to \nprevent the corrosion of the metal vacuum \njacket of the storage tank. The sacrificial anode \nis electrically bonded to the tank, so the \nelectrochemical reaction of the sacrificial \nanode reduces or prevents the corrosion of the \nsteel vacuum jacket of the storage tank. The \nsacrificial anode and the steel vacuum jacket of \nthe storage tank, acting as a cathode, are \ninterconnected with a power supply. The need \nto replace the anode will depend on the rate of \ncorrosion.\n\nWhile not specifically prohibited by this section, \nthe joining of dissimilar metals in system \nconstruction should be avoided because of the \nlocalized galvanic action that could occur \nbetween them. This localized galvanic action \ncould cause one of the metals to corrode to \nfailure so that the other metal is protected from \ncorrosion.\n\nBecause cathodic protection systems are more \ncomplex than other corrosion protection \nmethodologies and in order to verify that the \nsystem is functioning properly, a Fire official’s \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5806",
      "section_number": "5806",
      "section_title": "FLAMMABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 175,
      "token_count": 733,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5806.4.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5807_0_c45d1f74",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1746\n\napproved \nmaintenance \nand \ninspection \nschedule must be established with all activities \nrecorded. Records must be retained and \nshould be made available for examination by \nthe \nFire \nofficial \nor \na \nduly \nauthorized \nrepresentative of the Fire official when \nrequested. \n5806.4.8.3 \nVacuum-level monitoring. An \napproved method shall be provided to indicate loss \nof vacuum within the vacuum jacket(s).\n\n❖ In order for vacuum-jacketed tanks to be \neffective in maintaining liquid hydrogen at the \nrequired subzero temperature, the vacuum \nmust be maintained at the manufacturer’s \ndesign level. This section requires that an \napproved method of monitoring the integrity of \nthe vacuum jacket be provided. Though no \nalarm system is required to be activated upon \nloss of the interstitial vacuum, it is important \nthat administrative procedures require regular \nchecking of the monitoring method to reduce \nthe likelihood of loss of the liquid hydrogen (see \nalso commentary, Section 5806.3.2.1). \nSECTION 5807 METAL HYDRIDE \nSTORAGE SYSTEMS \n5807.1 General requirements. The storage and \nuse of metal hydride storage systems shall be in \naccordance with Sections 5801, 5803, 5804, 5805 \nand 5807. Those portions of the system that are used \nas a means to store or supply hydrogen shall also \ncomply with Chapters 50 and 53 as applicable.\n\n❖ Metal hydride storage systems (MHSS) are \nsubject to the requirements in Section \n5003.1.1 and SBC 201 Sections 414 and 415 \nfor hazardous materials, in addition to the \nindicated provisions of this chapter. The \nrequirements include that the total volume of \nhydrogen in the fuel cells cannot exceed the \ncompressed flammable gas MAQ of 28 m3 at \nNTP in a single control area located at the \ngrade plane of a building. \n5807.1.1 \nClassification. \nThe \nhazard \nclassification of the metal hydride storage system, \nas required by Section 5001.2.2, shall be based on \nthe hydrogen stored without regard to the metal \nhydride content.\n\n❖ When classifying the metals and hydrogen \ncontained in an MHSS, this section prescribes \nthat only the compressed hydrogen be \nconsidered \nin \nthe \nclassification \nand \ndetermination of the amount of compressed \ngas. The type and amount of metal used to \nadsorb the hydrogen is not considered when \nclassifying hazardous materials contained in a \nMHSS. For the purpose of determining the \nMAQ, Section 5807.1.1 specifies all MHSSs \nshould only be evaluated based on the amount \nof compressed flammable gas. \n5807.1.2 \nListed or approved systems. \nMetal hydride storage systems shall be listed or \napproved for the application and designed in a \nmanner that prevents the addition or removal of the \nmetal hydride by other than the original equipment \nmanufacturer.\n\n❖ The design of an MHSS must prevent the \naddition or removal of the metal hydride by \nunauthorized individuals. Some metal hydrides \ncan present other physical and health hazards. \nThis section requires that MHSS be either \nlisted or approved by the fire official and any \naddition or removal of metal hydrides is to be \nperformed \nby \nthe \noriginal \nequipment \nmanufacturer. When being filled, Section \n5807.1.9.2 requires that the hydrogen be of a \npurity specified by the manufacturer. \n5807.1.3 \nContainers, \ndesign \nand \nconstruction. \nCompressed \ngas \ncontainers, \ncylinders and tanks shall be designed and \nconstructed in accordance with Section 5303.2.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5807",
      "section_number": "5807",
      "section_title": "METAL HYDRIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 176,
      "page_end": 178,
      "token_count": 850,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5807.1.9.2",
        "Section 5806.3.2.1",
        "Section 5807.1.1",
        "Section 5303.2",
        "SBC 201",
        "Section 5003.1.1",
        "Section 5807",
        "SBC 801",
        "Section 5001.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5807_1_92650779",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Containers, tanks and cylinders used in MHSS \nare to be constructed in accordance with \nCompressed \nGas \nAssociation \n(CGA) \nrequirements for cylinders or in accordance \nwith Section VIII, Division 1 of the ASME \nBPVC. This section requires all cylinders, \ncontainers or tanks used for the primary \ncontainment of metal hydrides and hydrogen to \nmeet the requirements of Section 5303.2. See \nthe commentary to that section for further \ninformation. \n5807.1.4 \nService life and inspection of \ncontainers. \nMetal \nhydride \nstorage \nsystem \ncylinders, containers or tanks shall be inspected, \ntested and requalified for service at not less than 5 \nyear intervals.\n\n❖ To ensure that hydrogen and metal hydrides \nare safely contained, the cylinders, tanks and \ncontainers are also subject to periodic \ninspection and requalification in accordance \nwith U.S. DOT requirements and this section. \nThis \nsection \nestablishes \na \nmaximum \nrequalification frequency of 5 years. \n5807.1.5 \nMarking and labeling. Marking \nand labeling of cylinders, containers, tanks and \nsystems shall be in accordance with Section 5303.4 \nand Sections 5807.1.5.1 through 5807.1.5.4.\n\n❖ The requirements for MHSS include marking \nand labeling of important system components \nto confirm that the design complies with the \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1747\n\nrequirements of Chapters 50 and 53, as well as \nthose in Section 5807. \n5807.1.5.1 \nSystem marking. Metal hydride \nstorage systems shall be marked with all of the \nfollowing: \n1. Manufacturer’s name. \n2. Service life indicating the last date the system \ncan be used. \n3. A unique code or serial number specific to \nthe unit. \n4. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system. \n5. Emergency contact name, telephone number \nor other contact information. \n6. Limitations on refilling of containers to \ninclude rated charging pressure and capacity.\n\n❖ The marking requirements in this section for \nvarious components of the assembled MHSS \nare intended to ensure that the MHSS is \nproperly filled and the design pressure and \ntemperature of the system is not exceeded. The \nmarkings must also identify the basic chemistry \nof the MHSS in the unlikely event a metal \nhydride is released from a container. Markings \nare required for the cylinder valve in \naccordance with Section 5807.1.5.2, the \npressure relief device in accordance with the \nrequirements in Section 5807.1.5.3 and the \ncylinder or pressure vessel containing the \nmetal hydride and hydrogen in accordance with \nSection 5807.1.5.4. \n5807.1.5.2 \nValve marking. Metal hydride \nstorage system valves shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Service life indicating the last date the valve \ncan be used. \n3. Metal hydride service in which the valve can \nbe used, or a product code that is traceable to \nthis information.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.3 \nPressure relief device marking. \nMetal hydride storage system pressure relief \ndevices shall be marked with all of the following: \n1. Manufacturer’s name. \n2. Metal hydride service in which the device \ncan be used, or a product code that is \ntraceable to this information. \n3. Activation \nparameters \nto \ninclude \ntemperature, pressure or both.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.3.1 \nPressure relief devices integral to \ncontainer valves. The required markings for \npressure relief devices that are integral components \nof valves used on cylinders, containers and tanks \nshall be allowed to be placed on the valve.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5807",
      "section_number": "5807",
      "section_title": "METAL HYDRIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 176,
      "page_end": 178,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5807.1.5.4",
        "Section 5807.1.5.2",
        "Section 5807.1.5.1",
        "Section 5303.2",
        "Section 5303.4",
        "Section 5807.1.5.3",
        "SBC 801",
        "Section 5807"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5807_2_09f56ddd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ See the commentary to Section 5807.1.5.1. \n5807.1.5.4 \nPressure \nvessel \nmarkings. \nCylinders, containers and tanks used in metal \nhydride storage systems shall be marked with all of \nthe following: \n1. Manufacturer’s name. \n2. Design specification to which the vessel was \nmanufactured. \n3. Authorized body approving the design and \ninitial inspection and test of the vessel. \n4. Manufacturer’s original test date. \n5. Unique serial number for the vessel. \n6. Service life identifying the last date the \nvessel can be used. \n7. System name or product code that identifies \nthe system by the type of chemistry used in \nthe system.\n\n❖ See the commentary to Section 5807.1.5.1. \n5807.1.6 \nTemperature extremes. Metal \nhydride storage systems, whether full or partially \nfull, shall not be exposed to artificially created high \ntemperatures exceeding 52°C or subambient (low) \ntemperatures unless designed for use under the \nexposed conditions.\n\n❖ This section is intended to prevent damage to \nthe MHSS or the accidental release of \nhydrogen due to the cylinder exceeding its \ndesign pressure. As such, this section requires \nthat MHSS be located in an area where they \nare not subject to artificially high or low \ntemperatures. It prohibits any MHSS from \nexposure to temperatures in excess of 52°C or \nexcessively low temperatures unless it is \ndesigned for use in such environments. \n5807.1.7 \nFalling objects. Metal hydride \nstorage systems shall not be placed in areas where \nthey are capable of being damaged by falling \nobjects.\n\n❖ This section is intended to prevent damage to \nthe MHSS from falling objects. As such, this \nsection requires that MHSS be located in an \n-\n\nCHAPTER 58—FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1748\n\narea where they are not subject to being struck \nby falling objects. \n5807.1.8 \nPiping systems. Piping, including \ntubing, valves, fittings and pressure regulators, \nserving metal hydride storage systems, shall be \nmaintained gas tight to prevent leakage.\n\n❖ All apparatus, connected and part of the \nMHSS, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks with \npossible ignition are prevented. \n5807.1.8.1 \nLeaking \nsystems. \nLeaking \nsystems shall be removed from service.\n\n❖ Accidental spills create a vapor release that \ncan quickly travel from the spill point to an \nignition source. Because spills need immediate \nattention to neutralize and remove the hazard, \nthe fire department  should be notified; it is the \nagency best prepared to deal with the \nimmediate hazards of a spill.\n\nLeaks can indicate a developing problem with \nequipment or piping needing immediate repair. \nUntil repairs are made, the equipment or piping \nmust be taken out of service. \n5807.1.9 \nRefilling \nof \ncontainers. \nThe \nrefilling of listed or approved metal hydride storage \nsystems shall be in accordance with the listing \nrequirements and manufacturer’s instructions.\n\n❖ MHSS that are listed or approved in \naccordance with Section 5807.1.2 must be \nrefilled strictly in accordance with their \nmanufacturer’s \ninstructions, \nwhich \nare \nconsidered part of the listing of a system. \nMHSS that are approved but not listed must \nalso be refilled in accordance with their \nmanufacturer’s instructions. Approval records \nshould also be reviewed for any additional \nconditions for refilling of the system. \n5807.1.9.1 \nIndustrial trucks. The refilling of \nmetal hydride storage systems serving powered \nindustrial trucks shall be in accordance with Section \n309.\n\n❖ One MHSS application is fuel cells powering \nmaterialhandling equipment such as forklifts or \nmotorized pallet jacks. At locations where \nindustrial trucks are fueled, this section \nrequires that the fueling area comply with the \nrequirements of SECTION 309, which, in \nturn, includes requirements for proper refilling \nof equipment. \n5807.1.9.2 \nHydrogen purity. The purity of \nhydrogen used for the purpose of refilling \ncontainers shall be in accordance with the listing \nand the manufacturer’s instructions.",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5807",
      "section_number": "5807",
      "section_title": "METAL HYDRIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 176,
      "page_end": 178,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 309",
        "Section 5807.1.5.1",
        "SBC 801",
        "Section 5807.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5807_3_0374f4dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Keeping the hydrogen as pure as possible in \nkeeping with the MHSS’s listing is critical for the \nefficient operation of a turbine. Every 2-percent \nreduction in the purity of the hydrogen coolant \nincreases windage losses in the turbine and \nthe cost of running an 800 megawatt generator \nis increased significantly. Contaminants in the \nhydrogen can also be very dangerous and air \nis the most common impurity due to leaks. \nWhen the oxygen in the air is mixed with \nhydrogen, a potentially explosive condition can \nbe created. However, hydrogen does not \nsupport combustion in a nearly pure state \n(greater than 90 percent) with the balance \nbeing air. By using a continuous gas analyzer \ntransmitter to constantly monitor the hydrogen \npurity, any potentially hazardous condition can \nbe avoided, enhancing safety and maximizing \nefficiency \nand \nprofitability \n(see \nalso \ncommentary to Section 5807.1.9). \n5807.1.10 \nElectrical. Electrical components \nfor metal hydride storage systems shall be designed, \nconstructed and installed in accordance with SBC \n401.\n\n❖ SBC 401 regulates the design and installation \nof \nelectrical \nsystems, \ncomponents \nand \nequipment. All electrical work must also be in \ncompliance \nwith \nany \nspecific \nelectrical \nclassifications and conditions contained in the \nlisting or approval for each MHSS. \n5807.2 Portable containers or systems. Portable \ncontainers or systems shall comply with Sections \n5807.2.1 through 5807.2.2.\n\n❖ This section introduces the provisions for \nportable metal hydride containers or MHSS. \n5807.2.1 \nSecuring containers. Containers, \ncylinders and tanks shall be secured in accordance \nwith Section 5303.5.3.\n\n❖ See the commentary to Section 5303.5.3. \n5807.2.1.1 \nUse on mobile equipment. Where \na metal hydride storage system is used on mobile \nequipment, the equipment shall be designed to \nrestrain containers, cylinders or tanks from \ndislodgement, slipping or rotating when the \nequipment is in motion.\n\n❖ This section requires MHSS installed on mobile \nequipment to be designed for such an \napplication and be capable of restraining \ncylinders from movement while in motion so as \nto avoid damage to the equipment. \n-",
      "content_type": "mixed",
      "chapter_id": "ch58",
      "chapter_number": "58",
      "chapter_title": "FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS",
      "section_id": "sec5807",
      "section_number": "5807",
      "section_title": "METAL HYDRIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 176,
      "page_end": 178,
      "token_count": 517,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5807.1.9",
        "Section 5303.5.3",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5901_0_276b50d2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 59—FLAMMABLE SOLIDS \n \n \nSBC 801-CC-2024 \n1755 \n \n—FLAMMABLE SOLIDS\n\n❖ General Comments \n \nThis chapter addresses magnesium almost to \nthe exclusion of all other flammable solids; \nhowever, it is important to know that several \nother solid materials, primarily metals, are also \nflammable and under the right conditions can \nbe explosion hazards. It should also be noted \nthat, although the definition of “Flammable \nsolid” could be literally interpreted as being \napplicable to a much wider variety of common \nmaterials having an ignition temperature below \n100°C, this chapter is not intended to regulate \nsuch materials. See the commentary to \n“Flammable solid” in Chapter 2. \n \nThe list of other metals that can become fire \nhazards consists of titanium, zirconium, \nhafnium, calcium, \nzinc, \nsodium, \nlithium, \npotassium, \nsodium/potassium \nalloys, \naluminum, iron and steel, uranium, thorium and \nplutonium. Some of these metals have a few \nhighly specialized commercial uses; they are \nalmost exclusively laboratory materials. But \nbecause of where they are used, both plant and \nfire service personnel must be trained to \nhandle \nemergency \nsituations. \nBecause \nuranium, thorium and plutonium are also \nradioactive materials, they present still more \nspecialized problems for plant fire brigades and \nfire service personnel. \n \nThe form of the material being used (powder, \nsheets, castings or billets) also is critical to the \nway fire services respond to an incident. Fine \npowders of any of the materials listed can ignite \nor even explode under various atmospheres, \nincluding nitrogen. Some molten metals can \nignite or explode under certain conditions. \nCastings of some of these metals can ignite or \ndetonate if they are not handled properly. Even \nbulky billets can be ignited if there is sufficient \nheat to bring the metal to its ignition \ntemperature, \nresulting \nin \nself-sustained \nburning. \n \nConventional fire-extinguishing agents may \nonly increase the intensity of the fire being \nfought. Magnesium, for example, burns fiercely \nin a steam atmosphere. Likewise, carbon \ndioxide, foam and dry chemical extinguishers \nare not effective on titanium fires. Additionally, \nwater, foam and vaporizing liquids should \nnever be used on lithium, sodium and \npotassium fires. Each material is different and \nrequires different extinguishing treatment. \n \nThe National Fire Protection Association \n(NFPA) has developed standards for handling \nseveral of the listed materials. Most industry \nassociations and companies manufacturing \nprimary metals and alloys also have available \nrecommended practices for storage, handling, \nuse and scrap disposal that are based on \nextensive testing and usage history. The Fire \nofficial should require any person or business \nstoring, handling or processing any of these \nmaterials \nto \ndemonstrate \na \nthorough \nknowledge of safe practices in both facility \ndesign and operating procedures.\n\n❖ Purpose \n \nThis chapter sets general requirements for \nstorage and handling of flammable solids in the \nfirst five sections before addressing the subject \nof magnesium in Section 5906. \n \nA word of caution is necessary when applying \nthe general requirements stated in Sections \n5901 through 5905. Each of the flammable \nmetals mentioned in the “General Comments” \nsection requires special precautions. What \nworks with one material may cause a major \ndisaster with another. It is always best to make \ncertain the building, facility and operating \nconditions proposed by the owner, architect or \nbuilder are based on the latest safety \ninformation available from the suppliers of the \nmaterials to be used or stored. The Fire official \nshould verify that the emergency plan prepared \nfor use by the owner or tenant is workable and \ncompatible with the emergency response \npersonnel and equipment available to the \njurisdiction. \nSECTION 5901 GENERAL \n5901.1 Scope. The storage and use of flammable \nsolids shall be in accordance with this chapter.\n\n❖ This section establishes the applicability of this \nchapter to all materials meeting the definition of \nand classified as flammable solids. \n5901.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \n-",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5901",
      "section_number": "5901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 185,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5901",
        "SBC 801",
        "Section 5906",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5902_0_c9142a73",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1756\n\nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6.20 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for pre-\nfire planning for hazardous properties. \nSECTION 5902 DEFINITIONS \n5902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAMMABLE SOLID. \n• MAGNESIUM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 5903 GENERAL \nREQUIREMENTS \n5903.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids in amounts not \nexceeding the maximum allowable quantity per \ncontrol area as indicated in Section 5003.1 shall be \nin accordance with Sections 5001, 5003 and 5901.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations assume that the quantity of \nflammable solids in a given building is limited \nto the maximum allowable quantity (MAQ) per \ncontrol area as established in Section 5003.1; \nthus, the building is not classified in Occupancy \nGroup H. The general requirements of \nSections 5001, 5003 and 5901 are fully \napplicable to the storage and use of flammable \nsolids. Section 5901 requires appropriate \npermits, which provides notification to the fire \ndepartment  of the presence of these materials. \n5903.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of flammable solids exceeding the \nmaximum allowable quantity per control area as \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ This section complements the requirements of \nChapter 50 for structures occupied for the \nstorage, handling or use of flammable solids. \nThe regulations contained in this section \nassume that the quantity of flammable solids in \na given building is in excess of the MAQ as \nestablished in Section 5003.1; thus, the \nbuilding is classified in Occupancy Group H. \nThe requirements of Chapter 50 and this \nchapter apply to the storage and use of \nflammable solids. \nSECTION 5904 STORAGE \n5904.1 Indoor \nstorage. \nIndoor \nstorage \nof \nflammable solids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the indoor storage of \nflammable solids where in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nrequirements of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage \nof \nflammable \nsolids \ninside \nof \nstructures \nmust \ncomply \nwith \nSections \n5904.1.1through 5904.1.3to prevent exposure \nto conditions that may result in a fire or \nexplosion. \n5904.1.1 \nPile size limits and location. \nFlammable solids stored in quantities greater than \n28 m3 shall be separated into piles each not larger \nthan 28 m3.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5902",
      "section_number": "5902",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 186,
      "page_end": 186,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.1",
        "Section 5902",
        "Section 201.3",
        "Section 5904",
        "Table 5003.1.1",
        "Section 5901",
        "Section 105.6.12",
        "Section 5903",
        "SBC 801",
        "Section 105.5",
        "Section 105.6.20",
        "Section 105.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5902_1_9a566059",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Storage piles are restricted to 28 m3 in size to \nlimit the quantity of flammable solids exposed \nto a single fire and to facilitate fire-fighting \noperations. Aisles must be provided on all \nsides to permit access for fire fighting and \nreduce the likelihood of the spread of fire to \nadjacent piles if a pile collapse occurs. \n5904.1.2 \nAisles. Aisle widths between piles \nshall not be less than the height of the piles or 1.2 \nm, whichever is greater.\n\n❖ As with all other storage, aisles allow fire \nresponse personnel ready access to the \nimmediate area of the fire. The requirement \nthat aisle width depends on pile height \nacknowledges the effectiveness of physical \nseparation in preventing fire spread as well as \nmaking room for more or larger fire-fighting \nequipment that may be needed to fight fires in \nlarge storage piles of flammable solids. \n-",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5902",
      "section_number": "5902",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 186,
      "page_end": 186,
      "token_count": 201,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5905_0_c1e34ce9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1757\n\nAdditionally, keeping aisle widths the same as \nthe pile heights reduces the likelihood of the \nspread of fire to adjacent piles or creating a \n“domino effect” in the event of a pile collapse, \nsince a pile will generally not tip over intact. \n5904.1.3 \nBasement storage. Flammable \nsolids shall not be stored in basements.\n\n❖ Basement storage is prohibited because of the \nlimited access for fire suppression and \nventilation operations in most basements and \nthe hazards associated with the vigorous and \npersistent fires that can occur in flammable \nsolids. \n5904.2 Outdoor storage. Outdoor storage of \nflammable solids in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. Outdoor storage of magnesium shall be in \naccordance with Section 5906.\n\n❖ This section regulates the outdoor storage of \nflammable solids when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage requirements of Chapter 50 are \napplicable, in addition to the requirements of \nthis section. Storage of flammable solids in \noutdoor control areas must comply with \nSections 5904.2.1 and 5904.2.2 to reduce the \nlikelihood of uncontrolled release or exposure \nto conditions that may result in a fire or \nexplosion. \n5904.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of flammable solids \nshall not be located within 6 m of a building, lot \nline, public street, public alley, public way or means \nof egress. A 2-hour fire barrier without openings or \npenetrations and extending 750 mm above and to \nthe sides of the storage area is allowed in lieu of \nsuch distance. The wall shall either be an \nindependent structure, or the exterior wall of the \nbuilding adjacent to the storage area.\n\n❖ The required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs involving either the \nstored material or another exposure, such as a \nbuilding located on the same or an adjacent lot \nor a vehicle in the public right-of-way.\n\nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with Section 707 of SBC 201 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5904.2.2 \nPile size limits. Outdoor storage of \nflammable solids shall be separated into piles not \nlarger than 141 m3 each. Piles shall be separated by \naisles with a minimum width of not less than one-\nhalf the pile height or 3 m, whichever is greater.\n\n❖ Outside storage piles may be increased in size \n(over inside storage) to 141 m3 based on the \nreduced danger to people and property \nassociated with outdoor storage. Required \naisles are intended to facilitate fire-fighting \naccess and prevent the spread of fire to \nadjacent piles if a pile collapse occurs. Aisles \nshould permit unobstructed access to the pile \non all sides, as well as permit approach from \nmore than one direction. \nSECTION 5905 USE \n5905.1 General. The use of flammable solids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. The use of magnesium shall be in \naccordance with Section 5906.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5905",
      "section_number": "5905",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 187,
      "page_end": 188,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Table 5003.1.1",
        "SBC 201",
        "SBC 801",
        "Section 5905",
        "Section 5906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5905_1_50859501",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section applies to all indoor and outdoor \nuse \nand \nhandling \noperations \ninvolving \nflammable solids, except magnesium, where \nthe amounts being used or handled are in \nexcess of the MAQ [buildings or portions of \nbuildings classified in Occupancy Group H and \noutdoor control area indicated in Table \n5003.1.1(1) \nand \nTable \n5003.1.1(3), \nrespectively]. The administrative, general use \nand handling provisions of Chapter 50 are \napplicable, in addition to the requirements of \nthis chapter. \nSECTION 5906 MAGNESIUM \n5906.1 General. Storage, use, handling and \nprocessing of magnesium, including the pure metal \nand alloys of which the major part is magnesium, \nshall be in accordance with Chapter 50 and Sections \n5906.2 through 5906.5.8.\n\n❖ This section establishes the applicability of \nSection 5906 and Chapter 50 to the production, \nstorage, \nprocessing \nand \ndisposal \nof \nmagnesium products. These requirements are \napplicable not only to pure magnesium but also \nto alloys having a magnesium content in \nexcess of 50 percent. \n5906.2 Storage of magnesium articles. The \nstorage of magnesium shall comply with Sections \n5906.2.1through 5906.4.3.\n\n❖ The requirements of Sections \n5906.2.1 \nthrough 5906.4.3 apply to the storage of any \n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1758\n\nquantity of magnesium based on the various \nphysical forms of the material and the fire \nhazard and extinguishing problems it poses. \n5906.2.1 \nStorage of greater than 1.4 cubic \nmeter. Magnesium storage in quantities greater \nthan 1.4 m3 shall be separated from storage of other \nmaterials that are either combustible or in \ncombustible containers by aisles. Piles shall be \nseparated by aisles with a minimum width of not \nless than the pile height.\n\n❖ This is a general criterion applicable to all forms \nof magnesium. As is noted in the following \nsections, storage requirements and allowable \nquantities vary with the form of the product \nbeing stored.\n\nIsolating magnesium from other combustible \nmaterials reduces the likelihood of fires outside \nthe magnesium pile igniting the magnesium \nand protects other materials from magnesium \nfires. Properly established and maintained \naisles provide fire suppression personnel ready \naccess to the immediate area of the fire as well \nas proper egress circulation in the storage \narea. The requirement that aisle width depends \non pile height acknowledges the effectiveness \nof physical separation in preventing fire spread. \n5906.2.2 \nStorage of greater than 28 cubic \nmeter. Magnesium storage in quantities greater \nthan 28 m3 shall be separated into piles not larger \nthan 28 m3 each. Piles shall be separated by aisles \nwith a minimum width of not less than the pile \nheight. Such storage shall not be located in non-\nsprinklered buildings of Type III, IV or V \nconstruction, as defined in SBC 201.\n\n❖ Again, this is a general criterion applicable to \nall forms of magnesium and establishes the \nmaximum pile size at 28 m3 of material (see \nalso the discussion in the commentary to \nSection 5906.2.1). In this scenario, a pile could \nbe approximately 3 m long by 3 m wide by 3 m \nhigh (3 m by 3 m by 3 m) with an established \naisle width between piles of 3 m. Note that \nwhen the quantity of stored magnesium \nexceeds 27 m3, this section requires that the \nstorage building be of Type I or II construction, \nor \nwhen \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system, of Type III, IV or V \nconstruction. \n5906.2.3 \nStorage \nin \ncombustible \ncontainers or within 9 m of other combustibles. \nWhere in non-sprinklered buildings of Type III, IV \nor V construction, as defined in SBC 201, \nmagnesium shall not be stored in combustible \ncontainers or within 9 m of other combustibles.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5905",
      "section_number": "5905",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 187,
      "page_end": 188,
      "token_count": 934,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "SBC 201",
        "SBC 801",
        "Section 5906.2.1",
        "Section 5906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec5905_2_d012bc6d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section recognizes the increased hazard \nof storing magnesium in non-sprinklered \nbuildings of Type III, IV and V construction by \nrequiring that any containers used for the \nstorage of magnesium be constructed of \nnoncombustible material to provide a layer of \nshielding to the magnesium in the event of a \nfire. To further isolate magnesium piles, reduce \nthe likelihood of fire spread among adjacent \npiles and enhance the effectiveness of the \nshielding provided by noncombustible storage \ncontainers where used, this section requires a \nsubstantial increase in the spatial separation \nbetween the magnesium and any other \ncombustible materials. Note that this increased \nseparation is not related to pile height. \n5906.2.4 \nStorage \nin \nfoundries \nand \nprocessing plants. The size of storage piles of \nmagnesium articles in foundries and processing \nplants shall not exceed 35 m3. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height.\n\n❖ Allowing storage of an increased quantity of \nflammable solids in foundries and processing \nplants acknowledges that ignition of pigs, \ningots and billets is unlikely under conditions \nnormally \nfound \nin \nfoundries \nand \nother \nprocessing \nbuildings \nwhere \nordinary \ncombustible materials are rarely found in any \nsignificant quantity. \n5906.3 Storage of pigs, ingots and billets. The \nstorage of magnesium pigs, ingots and billets shall \ncomply with Sections 5906.3.1and 5906.3.2.\n\n❖ The requirements of Sections 5906.3.1and \n5906.3.2apply to the storage of any quantity of \nmagnesium in the forms of pigs (a mass of \nmagnesium that has been run into a mold while \nmolten), ingots (a mass of magnesium cast in \na convenient form for further processing) and \nbillets (a bar of magnesium forged from an \ningot) and the hazards they pose. The \nquantities allowed again indicate that ignition of \nthese large shapes is unlikely under the \nconditions required. \n5906.3.1 \nIndoor storage. Indoor storage of \npigs, ingots and billets shall only be on floors of \nnoncombustible construction. Piles shall not be \nlarger than 226.8 metric tons each. Piles shall be \nseparated by aisles with a minimum width of not \nless than one-half the pile height.\n\n❖ This section establishes maximum quantity for \nsingle piles, but does not restrict the number of \npiles that can be located in one building or \nstructure. The requirement for aisles that are at \nleast half the pile height allows adequate \nclearance \nfor \nboth \nmaterials \nhandling \n-",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec5905",
      "section_number": "5905",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 187,
      "page_end": 188,
      "token_count": 603,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_0_4f8a975b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1759\n\nequipment \nand \nemergency \nresponse \nequipment and personnel. Where pile heights \nare kept low, the aisles must still be maintained \nat a width that will allow for equipment travel \nbetween piles. Requiring storage on a \nnoncombustible surface reduces the likelihood \nthat the floor would contribute any fuel or \ncontribute to the spread of a fire involving \nmagnesium. \n5906.3.2 \nOutdoor storage. Outdoor storage \nof magnesium pigs, ingots and billets shall be in \npiles not exceeding 453.6 metric tons each. Piles \nshall be separated by aisles with a minimum width \nof not less than one half the pile height. Piles shall \nbe separated from combustible materials or \nbuildings on the same or adjoining property by a \ndistance of not less than the height of the nearest \npile.\n\n❖ This section recognizes the inherently higher \nlevel of safety provided by the storage of \nmaterials outdoors by doubling the amount of \nmagnesium per pile that can be stored. The \nrequired separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread if a fire occurs either in the stored \nmaterial or in another exposure, such as a \nbuilding located on the same or an adjacent lot. \nSeparation also serves the purpose of allowing \npassage of materials-handling equipment and \nemergency response equipment. \n5906.4 Storage of fine magnesium scrap. The \nstorage of scrap magnesium shall comply with \nSections 5906.4.1 through 5906.4.3.\n\n❖ The requirements of Sections 5906.4.1 through \n5906.4.3 apply to the storage of any quantity of \nmagnesium in the form of scrap chips, fines \nand dust and the hazards they pose. These \nless-dense forms of magnesium, typically \nproduced \nin \nmachine \nprocessing \nand \nrecovered for subsequent reuse, present a \nsubstantial fire and explosion risk, which is \naddressed in the sections that follow. \n5906.4.1 \nSeparation. \nMagnesium \nfines \nshall be kept separate from other combustible \nmaterials.\n\n❖ Separation of stored magnesium fines from \nordinary combustible materials is required \nbecause fines are extremely combustible and \neasily ignitable. A small pile of fines can be \nignited by a common match flame. Section \n5906.2.1 contains minimum separation criteria \nfor all types of magnesium storage. \n5906.4.2 \nStorage of 1.4 to 28 cubic meter. \nStorage of fine magnesium scrap in quantities \ngreater than 1.4 m3 [six 208 L steel drums] shall be \nseparated from other occupancies by an open space \nof not less than 15 m or by a fire barrier constructed \nin accordance with Section 707 of SBC 201.\n\n❖ Because fines are usually wet with coolant from \nthe processing operation, there is a possibility \nof hydrogen generation. For this reason, fines \nmust be stored in approved steel containers \nwith vented lids to prevent hydrogen buildup. \nBecause there is also a possibility of \nspontaneous heating of fines, they must be \nstored separately from combustible materials, \nincluding other storage piles of magnesium. \nThe required separation distance is intended to \nminimize radiant heat transfer between the \nstored magnesium and other materials and \nprovide a measure of protection against the \npossibility of spread if a fire occurs.\n\nAn alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier, constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. \n5906.4.3 \nStorage of greater than 28 cubic \nmeters. Storage of fine magnesium scrap in \nquantities greater than 28 m3 shall be separated from \nall buildings other than those used for magnesium \nscrap recovery operations by a distance of not less \nthan 30 m.\n\n❖ This section recognizes the increased risk \nassociated with the storage of significant \nquantities of magnesium fines by establishing \na blanket 30 m separation distance to any \nbuilding that is not specifically part of a \nmagnesium recovery operation. \n5906.5 Use of magnesium. The use of magnesium \nshall comply with Sections \n5906.5.1through \n5906.5.8.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5906.2.1",
        "SBC 801",
        "Section 707",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_1_98df649c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ The requirements of Sections \n5906.5.1 \nthrough 5906.5.8apply to the use, handling and \nprocessing of any quantity of magnesium and \nthe processing hazards it poses. \n5906.5.1 \nMelting pots. Floors under and \naround melting pots shall be of noncombustible \nconstruction.\n\n❖ This requirement should seem obvious for any \noperation that involves melting any quantity of \nany metal. It is particularly important with \nflammable metals, however, because of the \npossibility of fire from an overheated melting \npot or an explosion caused by the addition \n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1760\n\nof alloying metal to the molten magnesium that \nhas not been thoroughly dried before being \nadded to the pot. Any quantity of absorbed \nmoisture on the added metal will turn instantly \nto steam and cause a violent eruption of \nmolten metal from the pot.\n\nEruptions of molten metal present a serious \nburn hazard to personnel as well as the \npotential for the hot metal to ignite combustible \nconstruction under or near the pot.\n\nWhen molten magnesium is handled according \nto standard industry safety practices, it is not a \nserious hazard. Magnesium has been used for \nwell over 50 years in both military and \ncommercial applications with very few serious \nfires. This long history of safe operations \nsuggests that safety rules and precautions \ndeveloped by both suppliers and users are \neffective. The Fire official must require that a \nuser of molten magnesium have safe operating \nprocedures in place as well as an emergency \nresponse plan that includes both plant fire \nbrigades and jurisdiction emergency response \nunits. \n5906.5.2 \nHeat-treating ovens. Approved \nmeans shall be provided for control of magnesium \nfires in heat-treating ovens.\n\n❖ Heat-treating ovens present a significant \npotential for fires. Some of the heat treatments \nrequired to obtain the physical properties \nnecessary for certain applications are done at \ntemperatures very close to the ignition \ntemperature of magnesium. Accordingly, this \nsection requires that fire control means \napproved by the Fire official be readily \navailable to the heat-treating process. Large \ncastings that have thick sections are not as \nlikely to ignite, but fine fins or very thin sections \ncan ignite if overheated, as can dust or fine \nchips. For this reason, oven controls are critical \nto safe operation. Making sure items to be heat \ntreated are free of dust and chips is also \nessential. Fire control can also be achieved in \nhigher temperature ovens by operating them \nwith an inert gas atmosphere to reduce the risk \nof magnesium ignition.\n\nAlthough not stated specifically in this section, \nthe requirement for keeping the heat-treating \narea clear of scrap and other combustibles \nshould be obvious. \n5906.5.3 \nDust \ncollection. \nMagnesium \ngrinding, buffing and wire-brushing operations, \nother than rough finishing of castings, shall be \nprovided with approved hoods or enclosures for \ndust collection that are connected to a liquid-\nprecipitation type of separator that converts dust to \nsludge without contact (in a dry state) with any \nhigh-speed moving parts.\n\n❖ The potential for fires and explosions involving \nmagnesium dust and other fines has already \nbeen stated. The dust from grinding, buffing \nand wire brushing operations must be collected \nand contained in a closed system that is \nequipped with a water spray dust precipitator \nand an exhaust blower. The exhaust system is \nrequired because wet magnesium fines will \ngenerate hydrogen gas that must be diluted \nbelow its lower flammable limit (LFL).\n\nEquipment used for grinding, buffing and wire-\nbrushing must be dedicated for use on \nmagnesium \nonly. \nCommentary \nFIGURE \n5906.5.3 shows a typical grinding machine \nsetup. \n5906.5.3.1 \nDuct construction. Connecting \nducts or suction tubes shall be completely \ngrounded, as short as possible, and without bends. \nDucts shall be fabricated and assembled with a \nsmooth interior, with internal lap joints pointing in \nthe direction of airflow and without unused capped \nside outlets, pockets or other dead-end spaces that \nallow an accumulation of dust.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_2_3617587a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ Although the requirements stated in this \nsection \nare \napplicable \nto \nmagnesium \nmanufacturing operations, they are virtually the \nsame as the requirements for handling any \nother kind of flammable or detonable dust and \nfine particles. The construction specifications \nare \nintended \nto \nprevent \nfines \nfrom \naccumulating in sufficient quantities to become \na hazard. Grounding is required to prevent \nsparking that could become a source of \nignition. See the commentary to Sections 510 \nand 511 of SBC 501 for a discussion of \nhazardous \nexhaust \nsystems \nand \ndust \nconveying systems. \n5906.5.3.2 \nIndependent dust separators. \nEach machine shall be equipped with an individual \ndust-separating unit. \nExceptions: \n1. One separator is allowed to serve two dust-\nproducing units on multiunit machines. \n2. One separator is allowed to serve not more \nthan four portable dust-producing units in a \nsingle enclosure or stand.\n\n❖ This \nrequirement \ncomplements \nSection \n5906.5.3.1, which mandates that ducts be \nstraight and of minimum length in order to \nreduce the likelihood of static buildup and dust \nbuildup in the duct. \n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1761\n\nException 1 does allow two units working in \ntandem to be served by one collector; however, \nthe ducts must still meet the specifications in \nSection 5906.5.3.1.\n\nException 2 allows one collector to serve up to \nfour small units if they are operated in an \nenclosure that would prevent dust from \nescaping into the general work area. The \ncollector would function in approximately the \nsame way as a vacuum system in a paint \nbooth. The requirements for exhausting, water \nspray and ductwork would still apply.\n\nChapter 22 regulates combustible dusts and \nincludes a reference to NFPA 484, Standard for \nCombustible Metals. See the commentary to \nthat chapter for further information. \n5906.5.4 \nPower supply interlock. Power \nsupply to machines shall be interlocked with \nexhaust airflow, and liquid pressure level or flow. \nThe interlock shall be designed to shut down the \nmachine it serves when the dust removal or \nseparator system is not operating properly.\n\n❖ Allowing \nmagnesium \ndust-producing \noperations to continue when the dust collection \nsystem required by Section 5906.5.3 is \nmalfunctioning could allow the dangerous \nbuildup of extremely flammable magnesium \nfines at the machines. The ready ignitability of \nthis collected material creates a hazard that \nthis section is intended to mitigate by \ninterlocking the dustproducing machines with \nthe exhaust system so that the production of \ndust and flyings will halt if the exhaust is not \nperforming as designed. \n5906.5.5 \nElectrical equipment. Electric \nwiring, fixtures and equipment in the immediate \nvicinity of and attached to dustproducing machines, \nincluding those used in connection with separator \nequipment, shall be of approved types and shall be \napproved for use in Class II, Division 1 hazardous \nlocations in accordance with SBC 401.\n\n❖ This requirement for classified electrical \nequipment is intended to reduce the likelihood \nthat any fixed or portable electrical wiring and \nelectrical equipment attached to or located or \nused near dust-producing and dust-collecting \nmachines will become an ignition source. \n5906.5.6 \nGrounding. Equipment shall be \nsecurely grounded by permanent ground wires in \naccordance with SBC 401.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 792,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5906.5.3.1",
        "SBC 501",
        "SBC 401",
        "SBC 801",
        "Section 5906.5.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_3_c32111cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ As with Section 5906.5.5, this requirement is \nintended to reduce the likelihood of a buildup of \nstatic electricity that could produce a spark that \nwould be an ignition source for flammable \nsolids dust. This requirement is similar to \ngrounding \nrequirements \nfor \nelectrical \nequipment \nin \nother \ndust-producing \nenvironments. \n5906.5.7 \nFire-extinguishing \nmaterials. \nFire-extinguishing materials shall be provided for \nevery operator performing machining, grinding or \nother processing operation on magnesium in \naccordance with either of the following: \n1. Within 9 m, a supply of extinguishing \nmaterials in an approved container with a \nhand scoop or shovel for applying the \nmaterial. \n2. Within 23 m, a portable fire extinguisher \ncomplying with Section 906. \nAll extinguishing materials shall be approved for \nuse on magnesium fires. Where extinguishing \nmaterials are stored in cabinets or other enclosed \nareas, the enclosures shall be openable without the \nuse of a key or special knowledge.\n\n❖ Magnesium \nfires \npresent \nunusual \nfire \nsuppression challenges because none of the \ncommon extinguishing materials can be used \nsafely. The problem of using water has already \nbeen mentioned, but it must be emphasized \nagain. Water sprayed on a magnesium fire will \ndo two things. First, if the fire involves small \npieces such as chips, fines or dust, the reaction \nof the burning metal with water can be \nexplosive, causing burning brands to fly onto \nsurrounding materials and equipment. Second, \nthe extraordinary heat generated by burning \nmagnesium can break the chemical bonds \nbetween hydrogen and oxygen atoms in the \nwater molecule. Once this occurs, the hydrogen \nwill be burned and the oxygen will support \ncontinued combustion, making the fire that \nmuch more intense; however, the danger of a \nhydrogen explosion under fire conditions is \ngenerally slight. If magnesium burns in the \nopen, an excess of oxygen will be available to \nburn any hydrogen as rapidly as it is generated, \nthus preventing formation of an explosive \naccumulation of gas. Despite the noted \ndangers, however, magnesium fires can be \nextinguished by cooling the metal below its \nmelting point using relatively large amounts of \nwater carefully applied from a safe distance.\n\nThe use of sand can produce a similar reaction \nto the use of water. Sand is composed of silicon \ndioxide (SiO2) molecules that will break down, \nallowing the oxygen to support the combustion \nof the magnesium.\n\nCarbon dioxide cannot be used on magnesium \nfires for the same reason. Magnesium reacts \n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1762\n\nso strongly with oxygen that the carbon dioxide \nwill decompose, giving the fire additional \noxygen and making it burn more intensely.\n\nIn extreme cases, magnesium will even burn in \na nitrogen atmosphere, forming magnesium \nnitride.\n\nHalon cannot be used because magnesium \nreacts violently with the chlorine molecules in \nthe gas to form magnesium chloride.\n\nConsequently, special fire-fighting agents are \nrequired for fighting magnesium and other \nflammable metal fires. Because flammable \nmetal fires are considered Class D fires, it is \nimportant \nto \nverify \nthat \nportable \nfire \nextinguishers provided in accordance with this \nsection are labeled as being effective on such \nfires. Similarly, any installed fire-extinguishing \nsystem must be chosen carefully with the focus \non extinguishing agent compatibility with the \nprotected content.\n\nThe form of the material involved in the fire will \ndictate what can be used to extinguish it. The \nmost difficult fire is one involving fines. \nNormally, a dry extinguishing agent is manually \nspread over the fire to smother the burning \nmaterial. Care must be taken, however, to \nmake sure the application does not raise a dust \ncloud that could cause an explosion.\n\nThe long history of magnesium use has \nresulted in a well-documented fire-fighting \nstrategy for each form of magnesium that could \nbe involved in a fire. The Fire official must verify \nthat the user facility is equipped to fight \npotential fires and that emergency response \npersonnel are trained in the hazards they may \nface as well as in the use of the available \nextinguishers.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 5906.5.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_4_05315439",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "Prompt control of magnesium fires requires \nready access to fire-extinguishing materials \nand equipment by every operator at every \nworkstation processing the metal. The fire \nextinguisher access travel distance of 23 m \ncorrelates with Section 906. The 9 m travel \ndistance to a stockpiled supply of dry \nextinguishing agent correlates with the travel \ndistance for an extra-hazard occupancy and \nrecognizes the potential need to make \nrepeated trips to the stockpile to bring a \nsufficient amount of agent to accomplish \nextinguishment. \n5906.5.8 \nCollection of chips, turnings and \nfines. Chips, turnings and other fine magnesium \nscrap shall be collected from the pans or spaces \nunder machines and from other places where they \ncollect not less than once each working day. Such \nmaterial shall be placed in a covered, vented steel \ncontainer and removed to an approved location.\n\n❖ This requirement for collection of highly \nflammable material is really nothing more than \ngood housekeeping. Keeping the working area \nfree of accumulations of fire fuel means that the \nfuel load for any potential fire is minimized. As \nindicated in the commentary to Section \n5906.4.2, because magnesium chips, turnings \nand fines are usually wet with coolant from the \nprocessing operation, there is a possibility of \nhydrogen generation. For this reason, fines \nmust be stored in accordance with Section \n5906.4 and in approved steel containers with \nvented lids to prevent hydrogen buildup.\n\nAs was discussed in Chapter 3, the three \nrequired elements for a fire are fuel, oxygen \nand an ignition source. If any one of these three \nis absent, there will be no fire. Depriving a \npotential fire of its fuel source is one of the \nprimary ways to prevent fires. Following the \nother requirements in this chapter will also \nminimize the oxygen supply and prevent fuel \nfrom coming in contact with ignition sources. \n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1763\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. CPSC 16 CFR, 1500 44, Method for Testing Extremely Flammable and Flammable Solids. Bethesda, \nMD: Consumer Product Safety Commission, 2001. \n2. Fire Protection Handbook, 20th Ed. Quincy, MA: National Fire Protection Association, 2008.\n\n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1764\n\nFIGURES OF CHAPTER 59\n\nCommentary FIGURE 5906.5.3 \nA SCHEMATIC DIAGRAM OF WATER PRECIPITATION-TYPE COLLECTOR\n\n-\n\nCHAPTER 59—FLAMMABLE SOLIDS\n\nSBC 801-CC-2024 \n1765\n\nThis page left intentionally blank \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1768\n\nstorage areas where highly toxic and toxic liquids \nare stored shall be of liquid-tight construction.\n\n❖ This requirement increases the likelihood that \nif a highly toxic or toxic liquid comes in contact \nwith the floor of the storage area, it will not soak \nin and be difficult to remove. If concrete is not \nproperly treated, spills could seep into the floor \nand give off vapors over time. The use of liquid-\ntight floors is one of the methods mentioned in \nSection \n5004for \ndrainage \ncontrol \nand \nsecondary containment. The requirements of \nthis section would apply in any case.\n\nThe reference to Section 5004.12 requires the \nfloor to be noncombustible except for the \nsurfacing; therefore, the method used to make \nthe floor liquid tight does not need to be \nnoncombustible. The same requirement is \nstated in Section 5004.2.1. \n6003.1.4.2 \nSeparation—highly toxic solids \nand liquids. In addition to the requirements set \nforth in Section 5003.9.8, highly toxic solids and \nliquids in storage shall be located in approved \nhazardous material storage cabinets or isolated from \nother hazardous material storage by construction in \naccordance with SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 921,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.9.8",
        "Section 5004.12",
        "Section 5004.2.1",
        "SBC 201",
        "Section 906",
        "SBC 801",
        "Section 5906.4",
        "Section 5906.4.2",
        "Section 5004"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_5_00dbebdd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ In order to reduce the possibility of releasing \nhazardous fumes and vapors due to a fire \ninvolving highly toxic liquids and solids, \nadequate separation from other hazardous \nmaterials is required. This section is intended \nto separate flammable, explosive or other \nhighly reactive materials from all highly toxic \nsolids and liquids. A 1-hour fire barrier, \nconstructed in accordance with Section 707 of \nSBC 201, or a 1-hour horizontal assembly, \nconstructed in accordance with SBC 201 \nSection 711, or both, or an approved \nhazardous material storage cabinet reduces \nthe potential for involvement of highly toxic \nmaterials in a fire involving other hazardous \nmaterials. This section would not allow a \nphysical separation or a fire barrier that \nextended above and to the sides of the \nmaterial, as would be possible with other \nhazardous \nmaterials. \nNote \nthat \nthese \nrequirements are in addition to the code’s \nrequirements for separation of incompatible \nmaterials. See the commentary to Section \n5003.9.8 for further information on that topic. \n6003.1.5 \nIndoor use.  Indoor use of highly \ntoxic and toxic solids and liquids shall comply with \nSections 6003.1.5.1through 6003.1.5.3.\n\n❖ Use is more hazardous than storage because \nthe materials are more susceptible to release. \nThe focus of this particular section is on the \ntransfer of highly toxic liquids and requirements \nfor exhaust ventilation systems where highly \ntoxic and toxic materials are being used. \n6003.1.5.1 \nLiquid transfer. Highly toxic and \ntoxic liquids shall be transferred in accordance with \nSection 5005.1.10.\n\n❖ This section refers the code user back to \nSection 5005.1.10for requirements on the \ntransfer of liquids with a hazard ranking of 3 or \n4. These liquids can be transferred using \nseveral different methods, including safety \ncans, \nclosed \npiping, \napproved \npump \narrangements, an approved engineered liquid \ntransfer system or, under certain conditions, by \ngravity. It should be noted that Section \n5005.1.10prohibits highly toxic liquids from \nbeing transferred where gravity feed is involved \nregardless of the safeguards. There are \nexceptions for small amounts of liquids [5 liters \nfor a hazard ranking of 4 and 20 liters for a \nhazard ranking of 3]. Section 5005.1.10 is also \nreferenced in Section 6003.2.6for outdoor \nliquid transfer. \n6003.1.5.2 \nExhaust ventilation for open \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nopen systems in accordance with Section 5005.2.1.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors.\n\n❖ This section requires any open use of highly \ntoxic or toxic liquids to be properly ventilated \nand refers to Section 5005.2.1.1. That section \ncontains the general ventilation requirements \nfor open systems using gases, liquids or solids \nwith a hazard ranking of 3 or 4. Essentially, it \nrequires that vapors be captured at the point of \ngeneration.\n\nThe exceptions to both Sections 5005.2.1.1 \nand 6003.1.5.2 state that liquids that do not \nproduce hazardous vapors, mists or fumes \nneed not comply with these ventilation \nrequirements. Much of this will depend on the \nvolatility of the liquid, the degree of hazard of \nthe liquid and how it is used. \n6003.1.5.3 \nExhaust ventilation for closed \nsystems. Mechanical exhaust ventilation shall be \nprovided for highly toxic and toxic liquids used in \nclosed systems in accordance with Section \n5005.2.2.1. \nException: Liquids that do not generate highly \ntoxic or toxic fumes, mists or vapors.\n\n❖ Section \n5005.2.2.2requires \nventilation \nin \naccordance with Section 5005.1.1 if the closed \nsystem is designed to be opened during normal \noperations. Section 5005.1.1 is for open \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1769",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 954,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5005.2.2.2",
        "Section 6003.2.6",
        "Section 707",
        "Section 5005.2.2.1",
        "Section 5005.1.10",
        "Section 5003.9.8",
        "SBC 201",
        "Section 5005.1.1",
        "SBC 801",
        "Section 711",
        "Section 5005.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_6_f300b0e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "systems using materials with a hazard ranking \nof 3 or 4. The same exception is stated in \nSection 6003.1.5.2, which exempts liquids that \ndo not produce highly toxic or toxic fumes, \nvapors or mists (see commentary, Section \n6003.1.5.2). \n6003.2 Outdoor storage and use. Outdoor storage \nand use of highly toxic and toxic materials shall \ncomply with Sections 6003.2.1 through 6003.2.6.\n\n❖ Outdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the vapors can disperse more easily \nto the atmosphere, posing less of a hazard to \noccupants and those in the vicinity of the \nbuilding. Because the materials are located \noutside, however, there are other exposure \nconcerns, such as weather and location of \nstorage and use. \n6003.2.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 6001.\n\n❖ As with indoor storage and use, when the \nMAQs have not been exceeded, the only \nrequirements are those found in Section 6001 \nand the general requirements of Chapter 50. \nThese requirements address issues such as \npermits, hazardous materials plans, pipe \nconnections (especially with health-hazard \nranking materials of 3 or 4), facility closures \nand hazard identification and signage. \n6003.2.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(4) shall be in accordance \nwith Sections 6001 and 6003.2 and Chapter 50.\n\n❖ When the MAQs have been exceeded for the \noutdoor control areas, the requirements \nbecome more extensive. More specifically, \ncompliance with Section 6003.2 is required in \naddition to Section 6001and Chapter 50, as \napplicable. \n6003.2.3 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage of highly toxic or toxic solids and liquids \nshall be in accordance with Sections 6003.2.3.1 and \n6003.2.3.2.\n\n❖ This section sets general requirements for \nstorage locations and the need for treatment \nsystems to collect vapors from highly toxic \nliquids. \n6003.2.3.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic solids and liquids shall not \nbe located within 6 meters of lot lines, public \nstreets, public alleys, public ways, exit discharges \nor exterior wall openings. A 2-hour fire barrier \nwithout openings or penetrations extending not less \nthan 750 mm above and to the sides of the storage is \nallowed in lieu of such distance. The wall shall \neither be an independent structure, or the exterior \nwall of the building adjacent to the storage area.\n\n❖ This section requires that toxic and highly toxic \nsolids and liquids be at least 6 m from possible \nexposure hazards, such as an exit discharge. \nThe intent is to avoid health hazards for \nbuilding occupants, emergency responders \nand others in the immediate area.",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 776,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6001",
        "Table 5003.1.1",
        "Section 6003.2",
        "Section 6003.1.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec707_7_3bd496a4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "An alternative to the 6 m distance is offered in \nthis section. Essentially, it would allow the use \nof a 2-hour fire barrier constructed in \naccordance with SBC 201 Section 707 and \nwithout openings, that extends 750 mm above \nand to the sides of the storage. The wall can be \neither freestanding or a wall of the building that \nfits the requirements as a 2-hour fire barrier \nwithout openings. Generally, this wall and the \ndistance requirements are for the protection of \nthe toxic and highly toxic liquids and solids from \nfire exposures that could lead to the release of \nmaterials. Additionally, both methods allowed \nin this section result in a separation (by either \ndistance or construction) from people to reduce \nthe likelihood of contact with hazards. \n6003.2.3.2 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquid shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure (NTP). \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501.\n\n❖ This section is the same as Section 6003.1.3 \nfor indoor storage and the use of highly toxic \nliquids (see commentary, Section 6003.1.3). \n6003.2.4 \nOutdoor storage piles. Outdoor \nstorage piles of highly toxic and toxic solids and \nliquids shall be separated into piles not larger than \n71 m3. Aisle widths between piles shall be not less \nthan one-half the height of the pile or 3 meters, \nwhichever is greater.\n\n❖ The requirement in this section seeks to reduce \nthe hazard level of a release of highly toxic and \ntoxic liquids and solids by reducing the amount \n-",
      "content_type": "mixed",
      "chapter_id": "ch59",
      "chapter_number": "59",
      "chapter_title": "FLAMMABLE SOLIDS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 199,
      "token_count": 397,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 707",
        "Section 6003.1.3",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec6001_0_8e8371ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1766 \n \n—HIGHLY TOXIC AND TOXIC MATERIALS\n\n❖ General Comments \n \nToxic and highly toxic materials are addressed \nin the code because of the immediate threat \nthey pose to occupants, others in the vicinity of \na \nbuilding \nand \nfacility \nand emergency \nresponders. As with other health hazard \nmaterials, the solid state is usually the least \nhazardous, while the gaseous form is the most \nhazardous. \n \nMaterials are often listed as being toxic or \nhighly toxic on Safety Data Sheets (SDS). \nThese descriptors do not necessarily mean \nthat the materials would be considered toxic or \nhighly toxic according to the specific definitions \nfound in Chapter 2. Those definitions provide \nspecific criteria that will be discussed in more \ndetail. Generally, the requirements for toxic \nand highly toxic materials are the most \nregulated health hazards in the code. \n \nThis chapter deals with all three states of toxic \nand highly toxic materials: solids, liquids and \ngases. As will be discussed, gases will \ngenerally require treatment systems and \nrelated ventilation systems.\n\n❖ Purpose \n \nThe main purpose of this chapter is, as noted, \nto protect occupants, emergency responders \nand those in the immediate area of the building \nand facility from short term, acute hazards \nassociated with a release of or general \nexposure to toxic and highly toxic materials. \nThe code does not address long-term \nexposure effects. Such issues are addressed \nby agencies such as the Environmental \nProtection Agency (EPA) and Occupational \nSafety and Health Administration (OSHA). \nSECTION 6001 GENERAL \n6001.1 Scope. The storage and use of highly toxic \nand toxic materials shall comply with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Conditions \ninvolving \npesticides \nor \nagricultural products as follows: \n2.1. Application and release of pesticide, \nagricultural products and materials \nintended for use in weed abatement, \nerosion control, soil amendment or \nsimilar applications when applied in \naccordance with the manufacturer’s \ninstruction and label directions. \n2.2. Transportation \nof \npesticides \nin \ncompliance with the governmental \nregulations for Hazardous Materials. \n2.3. Storage in dwellings or private garages \nof \npesticides \nif \nauthorized \nby \nresponsible governmental agency .\n\n❖ This section states that highly toxic materials \nmust be stored and used in accordance with \nthis chapter. Additionally, it notes that gases \nare subject to the requirements in Chapter 53, \nwhich focuses on the hazards associated with \nthe fact that the material is a compressed gas. \n \nThere are various exceptions to this chapter. \nException 1 is related to the increased \namounts allowed for storage and display in \nGroup M and S occupancies. These increased \namounts apply only to solids and liquids. For \nthis exception to apply, all requirements found \nin Section 5003.11 are applicable. \n \nException 2 is specific to pesticides or other \nagriculture-related products. Essentially, only \nstorage in a building or facility would be \nregulated. \nThe \napplication, \nrelease \nor \ntransportation of such materials would be \nexempt. In terms of application and release, \nregulations are specific to activities such as \nweed \ncontrol, \nerosion \ncontrol \nand \nsoil \namendment. Additionally, pesticides approved \nfor use around homes, gardens, pools, spas \nand patios can be stored without regulation in \nprivate garages and within dwellings. \n6001.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6001",
      "section_number": "6001",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 196,
      "page_end": 196,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6001",
        "SBC 801",
        "Section 105.5",
        "Section 105.5.22",
        "Section 5003.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec6002_0_8e96e46e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1767\n\ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6002 DEFINITIONS \n6002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• CONTAINMENT SYSTEM. \n• CONTAINMENT VESSEL. \n• EXCESS FLOW VALVE. \n• HIGHLY TOXIC. \n• OZONE-GAS GENERATOR. \n• PHYSIOLOGICAL \nWARNING \nTHRESHOLD. \n• REDUCED FLOW VALVE. \n• TOXIC.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 6003 HIGHLY TOXIC AND \nTOXIC SOLIDS AND LIQUIDS \n6003.1 Indoor storage and use. The indoor \nstorage and use of highly toxic and toxic materials \nshall comply with Sections \n6003.1.1through \n6003.1.5.3.\n\n❖ As noted in the “General Comments” section, \nliquids and solids are dealt with in one section \nand gases are dealt with in another. Generally, \ngases pose a greater hazard because they are \nmore difficult to contain and can have a much \nmore immediate effect. This section contains \nrequirements for indoor storage and use. \nOutdoor storage and use are discussed in \nSection 6003.2. \n6003.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts not exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 6001.\n\n❖ This section sends the code user to the \nappropriate sections when the maximum \nallowable quantities (MAQs) per control area \nhave not been exceeded. As with other \nmaterials, when the MAQs have not been \nexceeded, \nthe \nrequirements \nare \nless \nrestrictive. The code user must comply with \nSection 6001 as well as Sections 5001 and \n5003, which are the general requirements for \nhazardous \nmaterials \nrelated \nto \npermits, \nmaterial classification and management plans, \nhazard \nidentification \nand \nother \nbasic \nrequirements. Section 6003 would not apply. \n6003.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \nsolids or liquids in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Table 5003.1.1(2) shall be in accordance \nwith Section 6001, Sections 6003.1.3 through \n6003.1.5.3 and Chapter 50.\n\n❖ When the MAQs have been exceeded, the \nrequirements in Sections 6001 and 6003 and \nall of Chapter 50 are applicable. \n6003.1.3 \nTreatment system—highly toxic \nliquids. Exhaust scrubbers or other systems for \nprocessing vapors of highly toxic liquids shall be \nprovided where a spill or accidental release of such \nliquids can be expected to release highly toxic \nvapors at normal temperature and pressure. \nTreatment systems and other processing systems \nshall be installed in accordance with SBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6002",
      "section_number": "6002",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 197,
      "token_count": 880,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Table 5003.1.1",
        "Section 6002",
        "SBC 501",
        "Section 6001",
        "SBC 801",
        "Section 6003",
        "Section 6003.2",
        "Section 105.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec6002_1_f80ad28c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This requirement is specific to highly toxic \nliquids and would require a treatment system to \ncollect and process any vapors that might \nescape if a spill should occur at “normal \ntemperature and pressure (NTP).” In other \nwords, if at normal temperature and pressure \nconditions vapors would not be highly toxic, a \ntreatment system would not be required. The \nfocus of this section is on the inhalation \nhazards associated with highly toxic materials. \nA material may be considered highly toxic by \nskin contact or ingestion but not create an \ninhalation hazard because of the low volatility \nof the liquid. \n6003.1.4 \nIndoor storage. Indoor storage of \nhighly toxic and toxic solids and liquids shall \ncomply with Sections 6003.1.4.1 and 6003.1.4.2.\n\n❖ This section is specific to indoor storage and \nfocuses on floor surfaces and separation \nrequirements. \n6003.1.4.1 \nFloors. \nIn \naddition \nto \nthe \nrequirements set forth in Section 5004.12, floors of \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6002",
      "section_number": "6002",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 197,
      "token_count": 241,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.12"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec6004_0_67eca95f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1770\n\nallowed in a single pile. Additionally, minimum \nseparations between piles are required. These \nseparations serve both as a fire barrier and as \naccess for emergency responders. If the piles \nbecome too large, they become difficult to \nmanage if a release should happen or a fire \nshould occur. \n6003.2.5 \nWeather protection for highly \ntoxic liquids and solids—outdoor storage or use. \nWhere overhead weather protection is provided for \noutdoor storage or use of highly toxic liquids or \nsolids, and the weather protection is attached to a \nbuilding, the storage or use area shall either be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, or storage or use vessels shall be fire \nresistive. Weather protection shall be provided in \naccordance with Section 5004.13for storage and \nSection 5005.3.9for use.\n\n❖ This section is specific to outdoor storage or \nuse of highly toxic liquids and solids when they \nare located in an area with weather protection \nattached to a building. The storage or use must \nbe either sprinklered or placed within fire-\nresistive containers. Because the storage or \nuse area is next to the building, the concern for \na fire and the potential release of liquids and \nsolids is greater. This poses a hazard to both \nbuilding \noccupants \nand \nemergency \nresponders. \nSection 5004.13contains the \ngeneral requirements for weather-protected \nstorage \nand \nreferences \nthe \nweather protection provisions of SBC 201, \nSection 414.6.1. \n6003.2.6 \nOutdoor liquid transfer. Highly \ntoxic and toxic liquids shall be transferred in \naccordance with Section 5005.1.10.\n\n❖ This section refers to Section 5005.1.10 for the \ngeneral requirements for liquid transfer. The \nsame reference is used in Section 6003.1.5.1 \nfor indoor liquid transfer (see commentary, \nSection 6003.1.5.1). \nSECTION 6004 HIGHLY TOXIC AND \nTOXIC COMPRESSED GASES \n6004.1 General. The storage and use of highly \ntoxic and toxic compressed gases shall comply with \nthis section.\n\n❖ This section requires all highly toxic and toxic \ngases to comply with the following subsections. \n6004.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of highly toxic and toxic compressed gases \nin certain occupancies shall be subject to the \nlimitations contained in Sections 6004.1.1.1 through \n6004.1.1.3.\n\n❖ This section places additional limitations on the \nstorage and use of toxic and highly toxic gases \nin several occupancy types and uses. These \nare further restrictions on the MAQs given in \nChapter 50. \n6004.1.1.1 \nGroup A, E, I or U occupancies. \nToxic and highly toxic compressed gases shall not \nbe stored or used within Group A, E, I or U \noccupancies. \nException: Cylinders not exceeding 0.566 m3 at \nnormal temperature and pressure (NTP) are \nallowed within gas cabinets or fume hoods.\n\n❖ This section prohibits having any large \nquantities of highly toxic and toxic gases in \nthese occupancies. With the exception of \nGroup U, these are occupancies that have \ntypically \nhigh \noccupant \ndensities \nor \na \nvulnerable population. The prohibition for \nGroup U occupancies is likely related to the \npotential lack of supervision and the types of \nmaterials that are likely to be stored along with \nsuch gases.\n\nThe exception to this section allows small \namounts of gases if they are stored or used \nwithin gas cabinets or fume hoods. The \nallowance for small cylinders results from the \nsmall potential for release when they are stored \nin a cabinet or used within a fume hood and the \nprobability that the volume of the release would \nbe low. \n6004.1.1.2 \nGroup R occupancies. Toxic and \nhighly toxic compressed gases shall not be stored or \nused in Group R occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6004",
      "section_number": "6004",
      "section_title": "HIGHLY TOXIC AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 414.6.1",
        "Section 5004.13",
        "Section 903.3.1.1",
        "Section 5005.1.10",
        "Section 6004",
        "SBC 201",
        "SBC 801",
        "Section 6003.1.5.1",
        "Section 5005.3.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800_sec6004_1_fcf79005",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
      "content": "❖ This section prohibits the storage and use of \nhighly toxic and toxic gases in all Group R \noccupancies without exception. Group R \noccupancies cover a wide variety of dwelling-\ntype occupancies, such as one-and two-family \ndwellings, apartment buildings, hotels, motels, \netc. The hazards posed by the storage and use \nof toxic or highly toxic gases would be much \nhigher than would reasonably be anticipated by \nthe occupants. \n6004.1.1.3 \nOffices, \nretail \nsales \nand \nclassrooms. Toxic and highly toxic compressed \ngases shall not be stored or used in offices, retail \nsales or classroom portions of Group B, F, M or S \noccupancies. \nException: In classrooms of Group B occupancies, \ncylinders with a capacity not exceeding 0.566 m3 at \nNTP are allowed in gas cabinets or fume hoods. \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6004",
      "section_number": "6004",
      "section_title": "HIGHLY TOXIC AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 198,
      "has_table": false,
      "has_commentary": true,
      "references": []
    }
  ]
}