{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
  "version": "2024",
  "total_pages": 261,
  "processed_pages": 261,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1771 \n \n❖ \nThis section does not completely prohibit the \nstorage and use of highly toxic liquids in these \nparticular occupancies, but instead focuses on \ncertain portions of occupancies. In particular, \nthis section addresses the offices, retail sales \nareas and classrooms of Group B, F, M or S \noccupancies. A normal storage area with no \npublic access, therefore, could be used to store \nhighly toxic or toxic gases, but the office \nincidental to that storage facility could not. \n \nThe exception allows small cylinders in \nclassrooms in Group B occupancies when they \nare used within gas cabinets or fume hoods. \nThis acknowledges special needs at university \nlaboratories and similar facilities. \n6004.1.2 \nGas \ncabinets. \nGas \ncabinets \ncontaining highly toxic or toxic compressed gases \nshall comply with Section 5003.8.6and the \nfollowing requirements: \n1. The average ventilation velocity at the face \nof gas cabinet access ports or windows shall \nbe not less than 1 meter per second with not \nless than 0.75 meter per second, at any point \nof the access port or window. \n2. Gas cabinets shall be connected to an exhaust \nsystem. \n3. Gas cabinets shall not be used as the sole \nmeans of exhaust for any room or area. \n4. The maximum number of cylinders located \nin a single gas cabinet shall not exceed three, \nexcept that cabinets containing cylinders not \nexceeding 0.450 kg net contents are allowed \nto contain up to 100 cylinders. \n5. Gas cabinets required by Section 6004.2or \n6004.3 shall be equipped with an approved \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. Alternative fire-\nextinguishing systems shall not be used. \n❖ \nThis section sets additional requirements for \ngas cabinets used specifically for highly toxic \nand toxic gases. Section 5003.8.6 contains the \ngeneral requirements for all gas cabinets. More \nspecifically, that section sets out construction \nspecifications, requires negative pressure for \nventilation and restricts the number of cylinders \nto three. Section 6004.1.2 is more restrictive, \nrequiring an air velocity of at least 1 m/s at the \nface of the cabinet as well as a connection to \nan exhaust system and an area ventilation \nsystem in addition to the ventilation system in \nthe gas cabinet. A sprinkler system is also \nrequired. \n \nSection 6004.2.2.7 would require the exhaust \nto be connected to a treatment system. Item 4 \nin this section does allow up to 100 small \ncylinders [under 0.450 kg each] instead of the \nrestriction of three larger cylinders. This \nallowance recognizes the reduced potential for \na large release and increases flexibility to meet \nthe needs of facilities such as laboratories. \n6004.1.3 \nExhausted enclosures. Exhausted \nenclosures containing highly toxic or toxic \ncompressed gases shall comply with Section \n5003.8.5and the following requirements: \n1. The average ventilation velocity at the face \nof the enclosure shall be not less than 1 meter \nper second with not less than 0.75 meter per \nsecond. \n2. Exhausted enclosures shall be connected to \nan exhaust system. \n3. Exhausted enclosures shall not be used as the \nsole means of exhaust for any room or area. \n4. Exhausted enclosures required by Section \n6004.2 or 6004.3shall be equipped with an \napproved automatic sprinkler system in \naccordance \nwith \nSection \n903.3.1.1. \nAlternative fire-extinguishing systems shall \nnot be used. \n❖ \nThis section, like Section 6004.1.2, requires \ncompliance \nwith \nthe \ngeneral \nexhausted \nenclosure requirements in Section 5003.8.5. \nSection 5003.8.5, like Section 5003.8.6 for \ngas cabinets, contains basic construction \nspecifications and requires that the enclosure \nbe at a negative pressure. Additionally, there is \na requirement in Section 5003.8.5.3 that a fire-\nextinguishing system be installed when the \nmaterials stored or used in the enclosure are \nflammable. \n \nThis section also requires an air velocity of at \nleast 1.02 m/s at the face of the enclosure and \nthat the enclosure be connected to an exhaust \nsystem that is not the sole source of ventilation \nfor that area. In addition, this section requires a \nsprinkler system in the enclosure. This is \nindependent of whether the material is \nconsidered flammable. \n6004.2 Indoor storage and use. The indoor \nstorage and use of highly toxic or toxic compressed \ngases shall be in accordance with Sections 6004.2.1 \nthrough 6004.2.2.10.3. \n❖ \nThis section is specific to the indoor storage \nand use of toxic and highly toxic gases. When \nSection 6004.2 applies, it focuses on the \nlocation of cylinders and the removal of \nunwanted releases of gases. Treatment \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1771",
      "commentary": "This section does not completely prohibit the \nstorage and use of highly toxic liquids in these \nparticular occupancies, but instead focuses on \ncertain portions of occupancies. In particular, \nthis section addresses the offices, retail sales \nareas and classrooms of Group B, F, M or S \noccupancies. A normal storage area with no \npublic access, therefore, could be used to store \nhighly toxic or toxic gases, but the office \nincidental to that storage facility could not. \n \nThe exception allows small cylinders in \nclassrooms in Group B occupancies when they \nare used within gas cabinets or fume hoods. \nThis acknowledges special needs at university \nlaboratories and similar facilities. \n6004.1.2 \nGas \ncabinets. \nGas \ncabinets \ncontaining highly toxic or toxic compressed gases \nshall comply with Section 5003.8.6and the \nfollowing requirements: \n1. The average ventilation velocity at the face \nof gas cabinet access ports or windows shall \nbe not less than 1 meter per second with not \nless than 0.75 meter per second, at any point \nof the access port or window. \n2. Gas cabinets shall be connected to an exhaust \nsystem. \n3. Gas cabinets shall not be used as the sole \nmeans of exhaust for any room or area. \n4. The maximum number of cylinders located \nin a single gas cabinet shall not exceed three, \nexcept that cabinets containing cylinders not \nexceeding 0.450 kg net contents are allowed \nto contain up to 100 cylinders. \n5. Gas cabinets required by Section 6004.2or \n6004.3 shall be equipped with an approved \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. Alternative fire-\nextinguishing systems shall not be used.\n\n❖ This section sets additional requirements for \ngas cabinets used specifically for highly toxic \nand toxic gases. Section 5003.8.6 contains the \ngeneral requirements for all gas cabinets. More \nspecifically, that section sets out construction \nspecifications, requires negative pressure for \nventilation and restricts the number of cylinders \nto three. Section 6004.1.2 is more restrictive, \nrequiring an air velocity of at least 1 m/s at the \nface of the cabinet as well as a connection to \nan exhaust system and an area ventilation \nsystem in addition to the ventilation system in \nthe gas cabinet. A sprinkler system is also \nrequired. \n \nSection 6004.2.2.7 would require the exhaust \nto be connected to a treatment system. Item 4 \nin this section does allow up to 100 small \ncylinders [under 0.450 kg each] instead of the \nrestriction of three larger cylinders. This \nallowance recognizes the reduced potential for \na large release and increases flexibility to meet \nthe needs of facilities such as laboratories. \n6004.1.3 \nExhausted enclosures. Exhausted \nenclosures containing highly toxic or toxic \ncompressed gases shall comply with Section \n5003.8.5and the following requirements: \n1. The average ventilation velocity at the face \nof the enclosure shall be not less than 1 meter \nper second with not less than 0.75 meter per \nsecond. \n2. Exhausted enclosures shall be connected to \nan exhaust system. \n3. Exhausted enclosures shall not be used as the \nsole means of exhaust for any room or area. \n4. Exhausted enclosures required by Section \n6004.2 or 6004.3shall be equipped with an \napproved automatic sprinkler system in \naccordance \nwith \nSection \n903.3.1.1. \nAlternative fire-extinguishing systems shall \nnot be used.\n\n❖ This section, like Section 6004.1.2, requires \ncompliance \nwith \nthe \ngeneral \nexhausted \nenclosure requirements in Section 5003.8.5. \nSection 5003.8.5, like Section 5003.8.6 for \ngas cabinets, contains basic construction \nspecifications and requires that the enclosure \nbe at a negative pressure. Additionally, there is \na requirement in Section 5003.8.5.3 that a fire-\nextinguishing system be installed when the \nmaterials stored or used in the enclosure are \nflammable. \n \nThis section also requires an air velocity of at \nleast 1.02 m/s at the face of the enclosure and \nthat the enclosure be connected to an exhaust \nsystem that is not the sole source of ventilation \nfor that area. In addition, this section requires a \nsprinkler system in the enclosure. This is \nindependent of whether the material is \nconsidered flammable. \n6004.2 Indoor storage and use. The indoor \nstorage and use of highly toxic or toxic compressed \ngases shall be in accordance with Sections 6004.2.1 \nthrough 6004.2.2.10.3.\n\n❖ This section is specific to the indoor storage \nand use of toxic and highly toxic gases. When \nSection 6004.2 applies, it focuses on the \nlocation of cylinders and the removal of \nunwanted releases of gases. Treatment \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 2,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1772 \n \nsystems are required to process any gases \ncollected when ventilating results in the release \nof toxic and highly toxic gases. \n6004.2.1 \nApplicability. The applicability of \nregulations governing the indoor storage and use of \nhighly toxic and toxic compressed gases shall be as \nset forth in Sections 6004.2.1.1 through 6004.2.1.3. \n❖ \nThis section clarifies which requirements apply \nbased on the amount of material in storage or \nin use. \n6004.2.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003, 6001 and 6004.1. \n❖ \nWhen the MAQs have not been exceeded, only \nthe more general requirements would apply. \nThese include restrictions on the storage and \nuse in certain occupancies, piping connection \nrequirements based on the level of health \nhazards, \npermits \nand \nother \nsimilar \nrequirements. Table 5003.1.1(2) and Table \n5003.1.1(4) would require putting highly toxic \ngases in a gas cabinet or exhausted enclosure \nregardless of the amount of gases stored or \nused. These gas cabinets and exhausted \nenclosures need to be in accordance only with \nthe basic requirements of Chapter 50 and do \nnot need to be connected to a treatment \nsystem. \n6004.2.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 6001, 6004.1, 6004.2 and Chapter 50. \n❖ \nIf the MAQs have been exceeded, the \nrequirements become much more extensive. \nThis requires compliance with all applicable \nsections of Chapter 50 and also Section \n6004.2, which has requirements for treatment \nsystems and gas detection systems. \n6004.2.1.3 \nOzone gas generators. The indoor \nuse of ozone gas-generating equipment shall be in \naccordance with Section 6005. \n❖ \nThis section is a specific reference to Section \n6005, which deals with the process of ozone \ngeneration. The operation is unique and, \ntherefore, has unique requirements. The \nrequirements in Section 6005apply where the \nozone-generating capacity exceeds 0.225 kg \nin a 24-hour period. \n6004.2.2 \nGeneral indoor requirements. \nThe general requirements applicable to the indoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.2.2.1 through 6004.2.2.10.3. \n❖ \nThe requirements in this section are for both \nstorage and use of toxic and highly toxic gases \nwhen the MAQs have been exceeded. \n6004.2.2.1 \nCylinder and tank location. \nCylinders shall be located within gas cabinets, \nexhausted enclosures or gas rooms. Portable and \nstationary tanks shall be located within gas rooms \nor exhausted enclosures. \n❖ \nToxic and highly toxic gases pose a high threat \nto occupants and emergency responders if \nreleased to the atmosphere; therefore, this \nsection places restrictions on where cylinders \nand tanks can be located. More specifically, \ncylinders must be in a gas cabinet or within gas \nrooms or exhausted enclosures. Tanks, both \nportable and stationary, must be either in a gas \nroom or an exhausted enclosure. Gas cabinets \nare not an option because of the size of \nportable and stationary tanks. Gas cabinets, \nexhausted enclosures and gas rooms have \nspecific requirements in Sections 6004.1.2, \n6004.1.3 and 6004.2.2.6, respectively, in \naddition to the general requirements in \nChapter 50. \n6004.2.2.2 \nVentilated areas. The room or \narea in which gas cabinets or exhausted enclosures \nare located shall be provided with exhaust \nventilation. Gas cabinets or exhausted enclosures \nshall not be used as the sole means of exhaust for \nany room or area. \n❖ \nThis section requires that gas cabinets and \nexhausted \nenclosures \nnot be \nthe \nonly \nventilation provided where toxic or highly toxic \ngases are stored or used. The room or area \nmust have additional ventilation. The exhaust \nventilation for the room need not be processed \nthrough a treatment system. \n6004.2.2.3 \nLeaking cylinders and tanks. \nOne or more gas cabinets or exhausted enclosures \nshall be provided to handle leaking cylinders, \ncontainers or tanks. \nExceptions: \n1. Where cylinders, containers or tanks are \nlocated within gas cabinets or exhausted \nenclosures. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1772 \n \nsystems are required to process any gases \ncollected when ventilating results in the release \nof toxic and highly toxic gases. \n6004.2.1 \nApplicability. The applicability of \nregulations governing the indoor storage and use of \nhighly toxic and toxic compressed gases shall be as \nset forth in Sections 6004.2.1.1 through 6004.2.1.3.",
      "commentary": "This section clarifies which requirements apply \nbased on the amount of material in storage or \nin use. \n6004.2.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003, 6001 and 6004.1.\n\n❖ When the MAQs have not been exceeded, only \nthe more general requirements would apply. \nThese include restrictions on the storage and \nuse in certain occupancies, piping connection \nrequirements based on the level of health \nhazards, \npermits \nand \nother \nsimilar \nrequirements. Table 5003.1.1(2) and Table \n5003.1.1(4) would require putting highly toxic \ngases in a gas cabinet or exhausted enclosure \nregardless of the amount of gases stored or \nused. These gas cabinets and exhausted \nenclosures need to be in accordance only with \nthe basic requirements of Chapter 50 and do \nnot need to be connected to a treatment \nsystem. \n6004.2.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 6001, 6004.1, 6004.2 and Chapter 50.\n\n❖ If the MAQs have been exceeded, the \nrequirements become much more extensive. \nThis requires compliance with all applicable \nsections of Chapter 50 and also Section \n6004.2, which has requirements for treatment \nsystems and gas detection systems. \n6004.2.1.3 \nOzone gas generators. The indoor \nuse of ozone gas-generating equipment shall be in \naccordance with Section 6005.\n\n❖ This section is a specific reference to Section \n6005, which deals with the process of ozone \ngeneration. The operation is unique and, \ntherefore, has unique requirements. The \nrequirements in Section 6005apply where the \nozone-generating capacity exceeds 0.225 kg \nin a 24-hour period. \n6004.2.2 \nGeneral indoor requirements. \nThe general requirements applicable to the indoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.2.2.1 through 6004.2.2.10.3.\n\n❖ The requirements in this section are for both \nstorage and use of toxic and highly toxic gases \nwhen the MAQs have been exceeded. \n6004.2.2.1 \nCylinder and tank location. \nCylinders shall be located within gas cabinets, \nexhausted enclosures or gas rooms. Portable and \nstationary tanks shall be located within gas rooms \nor exhausted enclosures.\n\n❖ Toxic and highly toxic gases pose a high threat \nto occupants and emergency responders if \nreleased to the atmosphere; therefore, this \nsection places restrictions on where cylinders \nand tanks can be located. More specifically, \ncylinders must be in a gas cabinet or within gas \nrooms or exhausted enclosures. Tanks, both \nportable and stationary, must be either in a gas \nroom or an exhausted enclosure. Gas cabinets \nare not an option because of the size of \nportable and stationary tanks. Gas cabinets, \nexhausted enclosures and gas rooms have \nspecific requirements in Sections 6004.1.2, \n6004.1.3 and 6004.2.2.6, respectively, in \naddition to the general requirements in \nChapter 50. \n6004.2.2.2 \nVentilated areas. The room or \narea in which gas cabinets or exhausted enclosures \nare located shall be provided with exhaust \nventilation. Gas cabinets or exhausted enclosures \nshall not be used as the sole means of exhaust for \nany room or area.\n\n❖ This section requires that gas cabinets and \nexhausted \nenclosures \nnot be \nthe \nonly \nventilation provided where toxic or highly toxic \ngases are stored or used. The room or area \nmust have additional ventilation. The exhaust \nventilation for the room need not be processed \nthrough a treatment system. \n6004.2.2.3 \nLeaking cylinders and tanks. \nOne or more gas cabinets or exhausted enclosures \nshall be provided to handle leaking cylinders, \ncontainers or tanks. \nExceptions: \n1. Where cylinders, containers or tanks are \nlocated within gas cabinets or exhausted \nenclosures. \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 3,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1773 \n \n2. Where approved containment vessels or \ncontainment \nsystems \nare \nprovided \nin \naccordance with all of the following: \n2.1. Containment vessels or containment \nsystems shall be capable of fully \ncontaining or terminating a release. \n2.2. Trained personnel shall be available \nat an approved location. \n2.3. Containment vessels or containment \nsystems shall be capable of being \ntransported to the leaking cylinder, \ncontainer or tank. \n❖ \nSection 6004.2.2.1requires the use of gas \ncabinets, exhausted enclosures or gas rooms \nfor the storage of cylinders and tanks. This \nsection takes the requirements one step further \nand requires that one or more additional gas \ncabinets or exhausted enclosures be provided \nand ready to receive leaking cylinders or tanks. \nException 1 is for cylinders and tanks that are \nalready contained within gas cabinets or \nexhausted enclosures. \n \nException 2 allows the use of containment \nvessels and containment systems in place of a \ngas cabinet or exhausted enclosure to address \nthe release of gases based on three conditions: \nthe vessel or system must be sufficiently sized \nto contain the potential release; a trained \nperson must be available; and the containment \nvessel or system must be transportable to the \nleaking cylinder or tank. \n6004.2.2.3.1 \nLocation. \nGas \ncabinets \nand \nexhausted enclosures shall be located in gas rooms \nand connected to an exhaust system. \n❖ \nWhen gas cabinets and exhausted enclosures \nare used with leaking tanks, they must be \ncontained in gas rooms. Containment vessels \nand systems would not have to be located in a \ngas room. \n6004.2.2.4 \nLocal exhaust for portable tanks. \nA means of local exhaust shall be provided to \ncapture leaks from portable tanks. The local exhaust \nshall consist of portable ducts or collection systems \ndesigned to be applied to the site of a leak in a valve \nor fitting on the tank. The local exhaust system shall \nbe located in a gas room. Exhaust shall be directed \nto a treatment system in accordance with Section \n6004.2.2.7. \n❖ \nThis section requires portable tanks located in \ngas rooms to have an additional local exhaust \nmechanism. \nMore \nspecifically, \nSection \n6004.2.2.1 requires locating portable tanks in \na gas room or exhausted enclosure as a \nminimum. Since exhausted enclosures would \nbe considered local, an additional local exhaust \nsystem would not be required. Only when the \nsole exhaust mechanism is a gas room would \na local exhaust be required. The exhaust from \nthe gas room and the local exhaust system \nmust be processed through a treatment system \nin accordance with Section 6004.2.2.7. The \nfocus of a local exhaust system should be on \nthe valves or valve fittings where a leak is more \nlikely. \n6004.2.2.5 \nPiping and controls—stationary \ntanks. In addition to the requirements of Section \n5003.2.2, piping and controls on stationary tanks \nshall comply with the following requirements: \n1. Pressure relief devices shall be vented to a \ntreatment system designed in accordance \nwith Section 6004.2.2.7. \nException: Pressure relief devices on outdoor tanks \nprovided exclusively for relieving pressure due to \nfire exposure are not required to be vented to a \ntreatment system provided that: \n1. The material in the tank is not flammable. \n2. The tank is not located in a diked area \nwith other tanks containing combustible \nmaterials. \n3. The tank is located not less than 9 meters \nfrom combustible materials or structures \nor is shielded by a fire barrier complying \nwith Section 6004.3.2.1.1. \n2. Filling or dispensing connections shall be \nprovided with a means of local exhaust. Such \nexhaust shall be designed to capture fumes \nand vapors. The exhaust shall be directed to \na treatment system in accordance with \nSection 6004.2.2.7. \n3. Stationary tanks shall be provided with a \nmeans of excess flow control on all tank inlet \nor outlet connections. \nExceptions: \n1. Inlet connections designed to prevent \nbackflow. \n2. Pressure relief devices. \n❖ \nThis section is in addition to Section 5003.2.2, \nwhich addresses piping, tubing, valves and \nfittings in general for all hazardous materials. \nThis section focuses on exhaust ventilation for \npotential leaks and releases associated with \npiping, filling and dispensing connections on \nstationary tanks. Section 5003.2.2 contains \ngeneral requirements covering issues such as \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1773 \n \n2. Where approved containment vessels or \ncontainment \nsystems \nare \nprovided \nin \naccordance with all of the following: \n2.1. Containment vessels or containment \nsystems shall be capable of fully \ncontaining or terminating a release. \n2.2. Trained personnel shall be available \nat an approved location. \n2.3. Containment vessels or containment \nsystems shall be capable of being \ntransported to the leaking cylinder, \ncontainer or tank.",
      "commentary": "Section 6004.2.2.1requires the use of gas \ncabinets, exhausted enclosures or gas rooms \nfor the storage of cylinders and tanks. This \nsection takes the requirements one step further \nand requires that one or more additional gas \ncabinets or exhausted enclosures be provided \nand ready to receive leaking cylinders or tanks. \nException 1 is for cylinders and tanks that are \nalready contained within gas cabinets or \nexhausted enclosures. \n \nException 2 allows the use of containment \nvessels and containment systems in place of a \ngas cabinet or exhausted enclosure to address \nthe release of gases based on three conditions: \nthe vessel or system must be sufficiently sized \nto contain the potential release; a trained \nperson must be available; and the containment \nvessel or system must be transportable to the \nleaking cylinder or tank. \n6004.2.2.3.1 \nLocation. \nGas \ncabinets \nand \nexhausted enclosures shall be located in gas rooms \nand connected to an exhaust system.\n\n❖ When gas cabinets and exhausted enclosures \nare used with leaking tanks, they must be \ncontained in gas rooms. Containment vessels \nand systems would not have to be located in a \ngas room. \n6004.2.2.4 \nLocal exhaust for portable tanks. \nA means of local exhaust shall be provided to \ncapture leaks from portable tanks. The local exhaust \nshall consist of portable ducts or collection systems \ndesigned to be applied to the site of a leak in a valve \nor fitting on the tank. The local exhaust system shall \nbe located in a gas room. Exhaust shall be directed \nto a treatment system in accordance with Section \n6004.2.2.7.\n\n❖ This section requires portable tanks located in \ngas rooms to have an additional local exhaust \nmechanism. \nMore \nspecifically, \nSection \n6004.2.2.1 requires locating portable tanks in \na gas room or exhausted enclosure as a \nminimum. Since exhausted enclosures would \nbe considered local, an additional local exhaust \nsystem would not be required. Only when the \nsole exhaust mechanism is a gas room would \na local exhaust be required. The exhaust from \nthe gas room and the local exhaust system \nmust be processed through a treatment system \nin accordance with Section 6004.2.2.7. The \nfocus of a local exhaust system should be on \nthe valves or valve fittings where a leak is more \nlikely. \n6004.2.2.5 \nPiping and controls—stationary \ntanks. In addition to the requirements of Section \n5003.2.2, piping and controls on stationary tanks \nshall comply with the following requirements: \n1. Pressure relief devices shall be vented to a \ntreatment system designed in accordance \nwith Section 6004.2.2.7. \nException: Pressure relief devices on outdoor tanks \nprovided exclusively for relieving pressure due to \nfire exposure are not required to be vented to a \ntreatment system provided that: \n1. The material in the tank is not flammable. \n2. The tank is not located in a diked area \nwith other tanks containing combustible \nmaterials. \n3. The tank is located not less than 9 meters \nfrom combustible materials or structures \nor is shielded by a fire barrier complying \nwith Section 6004.3.2.1.1. \n2. Filling or dispensing connections shall be \nprovided with a means of local exhaust. Such \nexhaust shall be designed to capture fumes \nand vapors. The exhaust shall be directed to \na treatment system in accordance with \nSection 6004.2.2.7. \n3. Stationary tanks shall be provided with a \nmeans of excess flow control on all tank inlet \nor outlet connections. \nExceptions: \n1. Inlet connections designed to prevent \nbackflow. \n2. Pressure relief devices.\n\n❖ This section is in addition to Section 5003.2.2, \nwhich addresses piping, tubing, valves and \nfittings in general for all hazardous materials. \nThis section focuses on exhaust ventilation for \npotential leaks and releases associated with \npiping, filling and dispensing connections on \nstationary tanks. Section 5003.2.2 contains \ngeneral requirements covering issues such as \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 4,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1774 \n \ncompatibility, \nshutoff \nvalves, \nbackflow \nprevention and leak detection. This section is \nspecific to stationary tanks because they are \nmore permanent and piping and other controls \nare more likely on stationary tanks versus \nportable tanks and cylinders. \n \nThe specific requirements found in this section \nare as follows: \n1. \nIf a pressure relief valve is used, the \nrelease must be vented directly to a \ntreatment system. There is an exception \nthat pertains to outdoor tanks with \npressure valves specifically for pressure \nrelief in a fire. There are several \nconditions for the exception that address \nexposure hazards, such as neighboring \ntanks or combustible hazards. Also, the \nmaterial in the tank itself cannot be \nflammable. Although this exception for \noutdoor tanks is found in the indoor \nstorage and use requirements, Section \n6004.3 for outdoor storage and use has a \nspecific \nrequirement \nin \nSection \n6004.3.2.3 that refers back to this section \nfor piping and controls for outdoor \nstationary tanks. \n2. \nThis item requires a local exhaust system \nconnected to a treatment system for filling \nand dispensing connections. \n3. \nExcess flow control is required at every \ntank inlet and outlet to reduce the size of \nthe release and to avoid dangerous \nreactions and overpressures in other \nareas of a process designed for a \nparticular flow rate and pressure. There \nare two exceptions that relate to devices \nserving a specific purpose, which include \nan inlet connection designed to address \nbackflow or a pressure relief valve. A \npressure \nrelief valve \nis \nspecifically \ndesigned to allow excessive flow beyond \nthe design pressures of the tank to avoid \noverpressures in the tank. \n6004.2.2.6 \nGas rooms. Gas rooms shall \ncomply with Section 5003.8.4and both of the \nfollowing requirements: \n1. The exhaust ventilation from gas rooms shall \nbe directed to an exhaust system. \n2. Gas rooms shall be equipped with an \napproved \nautomatic \nsprinkler \nsystem. \nAlternative fire-extinguishing systems shall \nnot be used. \n❖ \nThe requirements in Chapter 50 address \nconstruction and basic ventilation. General gas \nroom requirements are found in Section \n5003.8.4. More specifically, Section 5003.8.4 \nrequires an automatic sprinkler system, \nseparation as required in SBC 201 and \nmaintaining negative pressure in the room. \nThis section takes the requirements one step \nfurther and requires that exhaust ventilation be \ndirected to an exhaust system. Section \n6004.2.2.7 also requires directing this exhaust \nsystem to a treatment system. The second \ncriterion is a restriction that does not allow any \nalternative fire-extinguishing systems in place \nof an automatic sprinkler system. \n6004.2.2.7 \nTreatment systems. The exhaust \nventilation from gas cabinets, exhausted enclosures \nand gas rooms, and local exhaust systems required \nin Sections 6004.2.2.4 and 6004.2.2.5shall be \ndirected to a treatment system. The treatment \nsystem shall be utilized to handle the accidental \nrelease of gas and to process exhaust ventilation. \nThe treatment system shall be designed in \naccordance with Sections \n6004.2.2.7.1through \n6004.2.2.7.5 and Section 510 of SBC 501. \nExceptions: \n1. Highly toxic and toxic gases—storage. A \ntreatment system is not required for \ncylinders, containers and tanks in storage \nwhere all of the following controls are \nprovided: \n1.1. Valve outlets are equipped with gas-\ntight outlet plugs or caps. \n1.2. Handwheel-operated \nvalves have \nhandles secured to prevent movement. \n1.3. Approved containment vessels or \ncontainment systems are provided in \naccordance with Section 6004.2.2.3. \n2. Toxic gases—use. Treatment systems are not \nrequired for toxic gases supplied by cylinders \nor portable tanks not exceeding 772 kg water \ncapacity where the following are provided: \n2.1. A listed or approved gas detection \nsystem with a sensing interval not \nexceeding 5 minutes. \n2.2. A listed or approved automatic-\nclosing failsafe valve located immediately \nadjacent to cylinder valves. The fail-safe \nvalve shall close when gas is detected at \nthe permissible exposure limit (PEL) by a \ngas detection system monitoring the \nexhaust system at the point of discharge \nfrom \nthe \ngas \ncabinet, \nexhausted \nenclosure, ventilated enclosure or gas \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1774 \n \ncompatibility, \nshutoff \nvalves, \nbackflow \nprevention and leak detection. This section is \nspecific to stationary tanks because they are \nmore permanent and piping and other controls \nare more likely on stationary tanks versus \nportable tanks and cylinders. \n \nThe specific requirements found in this section \nare as follows: \n1. \nIf a pressure relief valve is used, the \nrelease must be vented directly to a \ntreatment system. There is an exception \nthat pertains to outdoor tanks with \npressure valves specifically for pressure \nrelief in a fire. There are several \nconditions for the exception that address \nexposure hazards, such as neighboring \ntanks or combustible hazards. Also, the \nmaterial in the tank itself cannot be \nflammable. Although this exception for \noutdoor tanks is found in the indoor \nstorage and use requirements, Section \n6004.3 for outdoor storage and use has a \nspecific \nrequirement \nin \nSection \n6004.3.2.3 that refers back to this section \nfor piping and controls for outdoor \nstationary tanks. \n2. \nThis item requires a local exhaust system \nconnected to a treatment system for filling \nand dispensing connections. \n3. \nExcess flow control is required at every \ntank inlet and outlet to reduce the size of \nthe release and to avoid dangerous \nreactions and overpressures in other \nareas of a process designed for a \nparticular flow rate and pressure. There \nare two exceptions that relate to devices \nserving a specific purpose, which include \nan inlet connection designed to address \nbackflow or a pressure relief valve. A \npressure \nrelief valve \nis \nspecifically \ndesigned to allow excessive flow beyond \nthe design pressures of the tank to avoid \noverpressures in the tank. \n6004.2.2.6 \nGas rooms. Gas rooms shall \ncomply with Section 5003.8.4and both of the \nfollowing requirements: \n1. The exhaust ventilation from gas rooms shall \nbe directed to an exhaust system. \n2. Gas rooms shall be equipped with an \napproved \nautomatic \nsprinkler \nsystem. \nAlternative fire-extinguishing systems shall \nnot be used.",
      "commentary": "The requirements in Chapter 50 address \nconstruction and basic ventilation. General gas \nroom requirements are found in Section \n5003.8.4. More specifically, Section 5003.8.4 \nrequires an automatic sprinkler system, \nseparation as required in SBC 201 and \nmaintaining negative pressure in the room. \nThis section takes the requirements one step \nfurther and requires that exhaust ventilation be \ndirected to an exhaust system. Section \n6004.2.2.7 also requires directing this exhaust \nsystem to a treatment system. The second \ncriterion is a restriction that does not allow any \nalternative fire-extinguishing systems in place \nof an automatic sprinkler system. \n6004.2.2.7 \nTreatment systems. The exhaust \nventilation from gas cabinets, exhausted enclosures \nand gas rooms, and local exhaust systems required \nin Sections 6004.2.2.4 and 6004.2.2.5shall be \ndirected to a treatment system. The treatment \nsystem shall be utilized to handle the accidental \nrelease of gas and to process exhaust ventilation. \nThe treatment system shall be designed in \naccordance with Sections \n6004.2.2.7.1through \n6004.2.2.7.5 and Section 510 of SBC 501. \nExceptions: \n1. Highly toxic and toxic gases—storage. A \ntreatment system is not required for \ncylinders, containers and tanks in storage \nwhere all of the following controls are \nprovided: \n1.1. Valve outlets are equipped with gas-\ntight outlet plugs or caps. \n1.2. Handwheel-operated \nvalves have \nhandles secured to prevent movement. \n1.3. Approved containment vessels or \ncontainment systems are provided in \naccordance with Section 6004.2.2.3. \n2. Toxic gases—use. Treatment systems are not \nrequired for toxic gases supplied by cylinders \nor portable tanks not exceeding 772 kg water \ncapacity where the following are provided: \n2.1. A listed or approved gas detection \nsystem with a sensing interval not \nexceeding 5 minutes. \n2.2. A listed or approved automatic-\nclosing failsafe valve located immediately \nadjacent to cylinder valves. The fail-safe \nvalve shall close when gas is detected at \nthe permissible exposure limit (PEL) by a \ngas detection system monitoring the \nexhaust system at the point of discharge \nfrom \nthe \ngas \ncabinet, \nexhausted \nenclosure, ventilated enclosure or gas \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 5,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1775 \n \nroom. The gas detection system shall \ncomply with Section 6004.2.2.10. \n❖ \nTreatment systems are required for all exhaust \nventilation and accidental releases of toxic and \nhighly toxic gases. A treatment system \nessentially treats the exhaust through methods \nsuch as diluting, absorbing, burning and other \nvarious methods, which are discussed in \nSection 6004.2.2.7.1. Generally, Section \n6004.2.2.7 and related subsections contain \nthe design criteria for such systems. \n \nThere are two overall exceptions where \ntreatment systems would not be required. They \nare broken into storage and use, respectively. \nTreatment systems can be very costly and the \nexceptions give credit to situations where the \nhazard is low and the benefit of a costly \ntreatment system cannot be justified. \n \nException 1 deals with cylinders, containers \nand tanks in storage. A treatment system would \nnot be required if all three criteria are met. The \ncriteria include caps or plugs on any valves to \nprovide a level of redundancy in case of an \naccidental \nrelease; \nhand-wheel-operated \nvalves that are secured in place; and the \ninstallation \nof \ncontainment \nvessels \nor \ncontainment systems. \n \nException 2 is for toxic gases supplied by \ncylinders limited to a size of 772 kg water \ncapacity. The 772 kg limit was derived as \nfollows: A ton container typically holds about \n726 kg of water, and a filling density of \napproximately 125 percent of the water \ncapacity is allowed for chlorine [726 kg x 1.25 \n= 908 kg]. The resulting weight of product in a \nfilled container is one ton for chlorine. The \nmaximum capacity of 772 kg versus 726 kg is \nintended \nto \naccommodate \nmanufacturing \nvariations that occur from one container to the \nnext, but this does not affect the ultimate gas \ncapacity of a filled container, which is limited to \n908 kg regardless of the variation in water \ncapacity. To avoid the use of a treatment \nsystem, a gas detection system must also be \naccompanied by a fail-safe valve adjacent to \nthe cylinder valve. The failsafe valve must \noperate when gas is detected at the point of \ndischarge of the location of the cylinder (see \ncommentary to the Section 202definition of \n“Fail-safe”). \nSection \n6004.2.2.1requires \ncylinders to be located in a gas cabinet, an \nexhausted enclosure or a gas room. \n6004.2.2.7.1 \nDesign. Treatment systems shall \nbe capable of diluting, adsorbing, absorbing, \ncontaining, neutralizing, burning or otherwise \nprocessing the contents of the largest single vessel \nof compressed gas. Where a total containment \nsystem is used, the system shall be designed to \nhandle the maximum anticipated pressure of release \nto the system when it reaches equilibrium. \n❖ \nThis section states that a treatment system \nmust process the exhaust ventilation or an \naccidental release. Various methods are listed \nbut the section is written to allow exploration of \nother methods. Additionally, this section sets \nimportant capacity criteria for the treatment \nsystem, which would require it to either be \ncapable of processing the largest vessel or \nhandle the maximum pressure of release at \nequilibrium where a total containment system \nis used. \n6004.2.2.7.2 \nPerformance. Treatment systems \nshall be designed to reduce the maximum allowable \ndischarge concentrations of the gas to one-half \nimmediate by dangerous to life and health (IDLH) \nat the point of discharge to the atmosphere. Where \nmore than one gas is emitted to the treatment \nsystem, the treatment system shall be designed to \nhandle the worst-case release based on the release \nrate, the quantity and the IDLH for all compressed \ngases stored or used. \n❖ \nNow that the method and the capacity have \nbeen established in Section 6004.2.2.7.1, the \nactual treatment capabilities are described in \nthis section. More specifically, this section \ndescribes how well the gases need to be \ntreated. Once treated, the output from the \ntreatment system must not exceed one-half of \nthe immediately dangerous to life and health \n(IDLH) concentration. If the treatment system is \nused for a variety of different stored gases that \nhave various levels of toxicity, the treatment \nsystem must be able to accommodate the \nworst-case situation. As an example, the least-\ntoxic gas may have the largest release \npotential, but the treatment system does not \nhave to work as hard to reduce the IDLH; \ntherefore, both the level of hazard and the \namount of the gas must be addressed. \n6004.2.2.7.3 \nSizing. Treatment systems shall be \nsized to process the maximum worst-case release of \ngas based on the maximum flow rate of release from \nthe largest vessel utilized. The entire contents of the \nlargest compressed gas vessel shall be considered. \n❖ \nThis section re-emphasizes that the treatment \nsystem must be capable of treating the largest \nsingle vessel. In addition, this section requires \nthat the maximum flow rates be considered; \ntherefore, it is not simply the capacity of the \nlargest single vessel but also how fast that gas \nis released. Treatment systems need to \naccount for only a single failure of a vessel, but \nat the highest flow rate. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1775 \n \nroom. The gas detection system shall \ncomply with Section 6004.2.2.10.",
      "commentary": "Treatment systems are required for all exhaust \nventilation and accidental releases of toxic and \nhighly toxic gases. A treatment system \nessentially treats the exhaust through methods \nsuch as diluting, absorbing, burning and other \nvarious methods, which are discussed in \nSection 6004.2.2.7.1. Generally, Section \n6004.2.2.7 and related subsections contain \nthe design criteria for such systems. \n \nThere are two overall exceptions where \ntreatment systems would not be required. They \nare broken into storage and use, respectively. \nTreatment systems can be very costly and the \nexceptions give credit to situations where the \nhazard is low and the benefit of a costly \ntreatment system cannot be justified. \n \nException 1 deals with cylinders, containers \nand tanks in storage. A treatment system would \nnot be required if all three criteria are met. The \ncriteria include caps or plugs on any valves to \nprovide a level of redundancy in case of an \naccidental \nrelease; \nhand-wheel-operated \nvalves that are secured in place; and the \ninstallation \nof \ncontainment \nvessels \nor \ncontainment systems. \n \nException 2 is for toxic gases supplied by \ncylinders limited to a size of 772 kg water \ncapacity. The 772 kg limit was derived as \nfollows: A ton container typically holds about \n726 kg of water, and a filling density of \napproximately 125 percent of the water \ncapacity is allowed for chlorine [726 kg x 1.25 \n= 908 kg]. The resulting weight of product in a \nfilled container is one ton for chlorine. The \nmaximum capacity of 772 kg versus 726 kg is \nintended \nto \naccommodate \nmanufacturing \nvariations that occur from one container to the \nnext, but this does not affect the ultimate gas \ncapacity of a filled container, which is limited to \n908 kg regardless of the variation in water \ncapacity. To avoid the use of a treatment \nsystem, a gas detection system must also be \naccompanied by a fail-safe valve adjacent to \nthe cylinder valve. The failsafe valve must \noperate when gas is detected at the point of \ndischarge of the location of the cylinder (see \ncommentary to the Section 202definition of \n“Fail-safe”). \nSection \n6004.2.2.1requires \ncylinders to be located in a gas cabinet, an \nexhausted enclosure or a gas room. \n6004.2.2.7.1 \nDesign. Treatment systems shall \nbe capable of diluting, adsorbing, absorbing, \ncontaining, neutralizing, burning or otherwise \nprocessing the contents of the largest single vessel \nof compressed gas. Where a total containment \nsystem is used, the system shall be designed to \nhandle the maximum anticipated pressure of release \nto the system when it reaches equilibrium.\n\n❖ This section states that a treatment system \nmust process the exhaust ventilation or an \naccidental release. Various methods are listed \nbut the section is written to allow exploration of \nother methods. Additionally, this section sets \nimportant capacity criteria for the treatment \nsystem, which would require it to either be \ncapable of processing the largest vessel or \nhandle the maximum pressure of release at \nequilibrium where a total containment system \nis used. \n6004.2.2.7.2 \nPerformance. Treatment systems \nshall be designed to reduce the maximum allowable \ndischarge concentrations of the gas to one-half \nimmediate by dangerous to life and health (IDLH) \nat the point of discharge to the atmosphere. Where \nmore than one gas is emitted to the treatment \nsystem, the treatment system shall be designed to \nhandle the worst-case release based on the release \nrate, the quantity and the IDLH for all compressed \ngases stored or used.\n\n❖ Now that the method and the capacity have \nbeen established in Section 6004.2.2.7.1, the \nactual treatment capabilities are described in \nthis section. More specifically, this section \ndescribes how well the gases need to be \ntreated. Once treated, the output from the \ntreatment system must not exceed one-half of \nthe immediately dangerous to life and health \n(IDLH) concentration. If the treatment system is \nused for a variety of different stored gases that \nhave various levels of toxicity, the treatment \nsystem must be able to accommodate the \nworst-case situation. As an example, the least-\ntoxic gas may have the largest release \npotential, but the treatment system does not \nhave to work as hard to reduce the IDLH; \ntherefore, both the level of hazard and the \namount of the gas must be addressed. \n6004.2.2.7.3 \nSizing. Treatment systems shall be \nsized to process the maximum worst-case release of \ngas based on the maximum flow rate of release from \nthe largest vessel utilized. The entire contents of the \nlargest compressed gas vessel shall be considered.\n\n❖ This section re-emphasizes that the treatment \nsystem must be capable of treating the largest \nsingle vessel. In addition, this section requires \nthat the maximum flow rates be considered; \ntherefore, it is not simply the capacity of the \nlargest single vessel but also how fast that gas \nis released. Treatment systems need to \naccount for only a single failure of a vessel, but \nat the highest flow rate. \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 6,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1776 \n \n6004.2.2.7.4 \nStationary tanks. Stationary tanks \nshall be labeled with the maximum rate of release \nfor the compressed gas contained based on valves \nor fittings that are inserted directly into the tank. \nWhere multiple valves or fittings are provided, the \nmaximum flow rate of release for valves or fittings \nwith the highest flow rate shall be indicated. Where \nliquefied compressed gases are in contact with \nvalves or fittings, the liquid flow rate shall be \nutilized for computation purposes. Flow rates \nindicated on the label shall be converted to cubic \nmeter per second (m3/s) of gas at normal \ntemperature and pressure (NTP). \n❖ \nThe potential release rates of all valves directly \nconnected to the tank that have the potential \nfor a release of gases must be properly labeled. \nIn addition, the valves that have the highest \npotential release rates need to be specifically \nidentified. This is especially important where \nthere are multiple valves. \n \nAnother requirement of this section is for \nsituations in which the valve is located where it \nis interacting with the liquid form of the \ncompressed gas. Such interaction will alter the \nrelease rate; therefore, the liquid rate of \nrelease must be used. When a gas is in liquid \nform, it is denser than the gas form. If released, \nthe liquid vaporizes, expanding into a much \nlarger volume of gas. Finally, to more readily \nassess the amount of gas that can be released \ninto the room or area, the tank liquid flow rate \nmust be shown on the label as the equivalent \ngas volume in cubic meter per minute at NTP. \nIn other words, the flow rate is not as important \nas the gas volume it will produce when \nreleased into the room or area. NTP provides a \ncomparable base value. \n6004.2.2.7.5 \nPortable tanks and cylinders. \nThe maximum flow rate of release for portable \ntanks and cylinders shall be calculated based on the \ntotal release from the cylinder or tank within the \ntime specified in Table 6004.2.2.7.5. Where \nportable tanks or cylinders are equipped with \napproved excess flow or reduced flow valves, the \nworst-case release shall be determined by the \nmaximum achievable flow from the valve as \ndetermined \nby \nthe \nvalve \nmanufacturer \nor \ncompressed gas supplier. Reduced flow and excess \nflow valves shall be permanently marked by the \nvalve manufacturer to indicate the maximum design \nflow rate. Such markings shall indicate the flow rate \nfor air under normal temperature and pressure \n(NTP). \n❖ \nGiven that flow rates of different portable tanks \nand cylinders tend to vary because of their \nportability, this information would be difficult to \ntrack; therefore, this section simply requires \nthat the maximum flow rate be determined \nbased on the capacity of the tank and the time \nprescribed \nin \nTable \n6004.2.2.7.5. \nFor \nexample, say a portable tank had a capacity (at \nNTP) of 28 m3 and was not under liquefied \nconditions. The maximum rate of release \nbased \non \nthe \ncriteria \ngiven \nin \nTable \n6004.2.2.7.5 would be as follows: \n \n28 cubic meter / 2400 seconds = 0.012 cubic \nmeter per second at NTP \n \nIn some cases, portable tanks and cylinders \nare equipped with valves that either alter the \nrate of flow or will stop in the case of flow over \nthe designed rate. In those cases, credit is \ngiven to the actual amount of gas released at \nNTP in determining the maximum flow rate. \nValves that are used in this manner must be \nproperly labeled to note the specific flow rate at \nNTP or function. \n6004.2.2.8 \nEmergency power. Emergency \npower shall be provided for the following systems \nin accordance with Section 603: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Gas detection system. \n4. Smoke detection system. \n5. Temperature control system. \n6. Fire alarm system. \n7. Emergency alarm system. \n❖ \nBecause of the immediate health hazard posed \nby the release of toxic or highly toxic gases, \nemergency power, rather than standby power, \nis required. The major difference between them \nis that standby power activates within 60 \nseconds whereas emergency power activates \nwithin 10 seconds. This section provides a \nspecific list of systems that would require \nemergency power. The most critical is likely the \ntreatment system. \n6004.2.2.8.1 \nFail-safe \nengineered \nsystems. \nEmergency power shall not be required for \nmechanical exhaust ventilation, treatment systems \nand temperature control systems where approved \nfail-safe engineered systems are installed. \n❖ \nThis section permits the use of an engineered \nsystem designed to fail in the appropriate \ndesign mode without human intervention in \nplace of an emergency power system. The \nexception is intended to permit alternative \nsystems that are not subject to power \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1776 \n \n6004.2.2.7.4 \nStationary tanks. Stationary tanks \nshall be labeled with the maximum rate of release \nfor the compressed gas contained based on valves \nor fittings that are inserted directly into the tank. \nWhere multiple valves or fittings are provided, the \nmaximum flow rate of release for valves or fittings \nwith the highest flow rate shall be indicated. Where \nliquefied compressed gases are in contact with \nvalves or fittings, the liquid flow rate shall be \nutilized for computation purposes. Flow rates \nindicated on the label shall be converted to cubic \nmeter per second (m3/s) of gas at normal \ntemperature and pressure (NTP).",
      "commentary": "The potential release rates of all valves directly \nconnected to the tank that have the potential \nfor a release of gases must be properly labeled. \nIn addition, the valves that have the highest \npotential release rates need to be specifically \nidentified. This is especially important where \nthere are multiple valves. \n \nAnother requirement of this section is for \nsituations in which the valve is located where it \nis interacting with the liquid form of the \ncompressed gas. Such interaction will alter the \nrelease rate; therefore, the liquid rate of \nrelease must be used. When a gas is in liquid \nform, it is denser than the gas form. If released, \nthe liquid vaporizes, expanding into a much \nlarger volume of gas. Finally, to more readily \nassess the amount of gas that can be released \ninto the room or area, the tank liquid flow rate \nmust be shown on the label as the equivalent \ngas volume in cubic meter per minute at NTP. \nIn other words, the flow rate is not as important \nas the gas volume it will produce when \nreleased into the room or area. NTP provides a \ncomparable base value. \n6004.2.2.7.5 \nPortable tanks and cylinders. \nThe maximum flow rate of release for portable \ntanks and cylinders shall be calculated based on the \ntotal release from the cylinder or tank within the \ntime specified in Table 6004.2.2.7.5. Where \nportable tanks or cylinders are equipped with \napproved excess flow or reduced flow valves, the \nworst-case release shall be determined by the \nmaximum achievable flow from the valve as \ndetermined \nby \nthe \nvalve \nmanufacturer \nor \ncompressed gas supplier. Reduced flow and excess \nflow valves shall be permanently marked by the \nvalve manufacturer to indicate the maximum design \nflow rate. Such markings shall indicate the flow rate \nfor air under normal temperature and pressure \n(NTP).\n\n❖ Given that flow rates of different portable tanks \nand cylinders tend to vary because of their \nportability, this information would be difficult to \ntrack; therefore, this section simply requires \nthat the maximum flow rate be determined \nbased on the capacity of the tank and the time \nprescribed \nin \nTable \n6004.2.2.7.5. \nFor \nexample, say a portable tank had a capacity (at \nNTP) of 28 m3 and was not under liquefied \nconditions. The maximum rate of release \nbased \non \nthe \ncriteria \ngiven \nin \nTable \n6004.2.2.7.5 would be as follows: \n \n28 cubic meter / 2400 seconds = 0.012 cubic \nmeter per second at NTP \n \nIn some cases, portable tanks and cylinders \nare equipped with valves that either alter the \nrate of flow or will stop in the case of flow over \nthe designed rate. In those cases, credit is \ngiven to the actual amount of gas released at \nNTP in determining the maximum flow rate. \nValves that are used in this manner must be \nproperly labeled to note the specific flow rate at \nNTP or function. \n6004.2.2.8 \nEmergency power. Emergency \npower shall be provided for the following systems \nin accordance with Section 603: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Gas detection system. \n4. Smoke detection system. \n5. Temperature control system. \n6. Fire alarm system. \n7. Emergency alarm system.\n\n❖ Because of the immediate health hazard posed \nby the release of toxic or highly toxic gases, \nemergency power, rather than standby power, \nis required. The major difference between them \nis that standby power activates within 60 \nseconds whereas emergency power activates \nwithin 10 seconds. This section provides a \nspecific list of systems that would require \nemergency power. The most critical is likely the \ntreatment system. \n6004.2.2.8.1 \nFail-safe \nengineered \nsystems. \nEmergency power shall not be required for \nmechanical exhaust ventilation, treatment systems \nand temperature control systems where approved \nfail-safe engineered systems are installed.\n\n❖ This section permits the use of an engineered \nsystem designed to fail in the appropriate \ndesign mode without human intervention in \nplace of an emergency power system. The \nexception is intended to permit alternative \nsystems that are not subject to power \n-",
      "chapter_id": "ch60",
      "section_id": null
    },
    {
      "page": 7,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1777 \n \ninterruptions. \n6004.2.2.9 \nAutomatic \nfire \ndetection \nsystem—highly toxic compressed gases. An \napproved automatic fire detection system shall be \ninstalled in rooms or areas where highly toxic \ncompressed gases are stored or used. Activation of \nthe detection system shall sound a local alarm. The \nfire detection system shall comply with Section 907. \n❖ \nThis section requires a fire detection system in \nrooms or areas where highly toxic gases are \nstored or used. The intent is that a fire in the \narea could lead to the release of the highly toxic \ngases. Fires can heat stored gases and cause \nexpansion, leading to overpressures and \nreleases; therefore, warning of a fire is critical \nto avoiding such releases. The alarm system \nneeds to provide a local alarm at the building, \nbut the detection is required only in the room or \narea where the highly toxic gas is stored. \n6004.2.2.10 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided to detect the presence of gas at or below \nthe PEL or ceiling limit of the gas for which \ndetection is provided. The system shall be capable \nof monitoring the discharge from the treatment \nsystem at or below one-half the IDLH limit and \nshall initiate a response in accordance with Sections \n6004.2.2.10.1 through 6004.2.2.10.3 if the gas \ndetection alarm is activated. \nException: A gas detection system is not required \nfor toxic gases when the physiological warning \nthreshold level for the gas is at a level below the \naccepted PEL for the gas. \n❖ \nThis section requires a system in accordance \nwith the gas detection requirements of Section \n916 to detect the presence of gas in a large \nenough \nconcentration \nto \nexceed \nthe \npermissible exposure limit (PEL). The system \nmust also be designed to be capable of \ndetecting \nwhether \none-half \nthe \nIDLH \nconcentration has been exceeded at the \ndischarge from the treatment system. This is to \nensure that the treatment system is working to \ncapacity or to indicate that there may be other \nproblems, such as a release larger than the \ntreatment system has been designed to \nhandle. \n \nThere is an exception to the requirement of a \ngas detection system where the odor of the gas \nor its physical effects are noticeable far before \nthe PEL is reached. Those indicators should be \nsufficient to notify people to leave the area. \n6004.2.2.10.1 Alarms. The gas detection system \nshall initiate a local alarm and transmit a signal to a \nconstantly attended control station when a short-\nterm hazard condition is detected. The alarm shall \nbe both visual and audible and shall provide \nwarning both inside and outside the area where gas \nis detected. The audible alarm shall be distinct from \nall other alarms. \nException: Signal transmission to a constantly \nattended control station is not required where not \nmore than one cylinder of highly toxic or toxic gas \nis stored. \n❖ \nOnce the gas is detected at the levels noted in \nSection 6004.2.2.10, a local alarm must be \ninitiated and a signal at a constantly attended \ncontrol station (such as a security room or fire \ncommand center) must be transmitted. The \nalarm is intended to alert those both inside the \nparticular area of detection and in the \nimmediate vicinity. This is to prevent any gases \nthat escape from causing harm to those \noutside the area of release. \n \nThe notification to the control station provides \ninformation to those who must take a role in \nemergency response, whereas the local alarm \nis a warning for those in the vicinity of the \nrelease. \n \nA signal need not be sent to the control station \nif the amount of gas stored or used is a \nmaximum of one cylinder. In that case, a local \nalarm is sufficient to notify people of the \nimmediate hazard. \n6004.2.2.10.2 Shut off of gas supply. The gas-\ndetection system shall automatically close the \nshutoff valve at the source on gas supply piping and \ntubing related to the system being monitored for \nwhichever gas is detected. \nException: Automatic shutdown is not required for \nreactors utilized for the production of highly toxic \nor toxic compressed gases where such reactors are: \n1. Operated at pressures less than 103.4 kPa. \n2. Constantly attended. \n3. Provided with emergency shutoff valves that \nhave ready access. \n❖ \nThe gas detection system also initiates the \nshutdown of gases at the source for gas supply \npiping and tubing, making this requirement \nmore applicable to the use of the gas than to \nstorage. The exception applies only to \nequipment used to make toxic or highly toxic \ngases, and only when all three of the stated \nconditions are met. This exception recognizes \nthat pressure is a critical element in how much \nand how fast a gas is released. A low operating \npressure normally means a smaller, more \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1777 \n \ninterruptions. \n6004.2.2.9 \nAutomatic \nfire \ndetection \nsystem—highly toxic compressed gases. An \napproved automatic fire detection system shall be \ninstalled in rooms or areas where highly toxic \ncompressed gases are stored or used. Activation of \nthe detection system shall sound a local alarm. The \nfire detection system shall comply with Section 907.",
      "commentary": "This section requires a fire detection system in \nrooms or areas where highly toxic gases are \nstored or used. The intent is that a fire in the \narea could lead to the release of the highly toxic \ngases. Fires can heat stored gases and cause \nexpansion, leading to overpressures and \nreleases; therefore, warning of a fire is critical \nto avoiding such releases. The alarm system \nneeds to provide a local alarm at the building, \nbut the detection is required only in the room or \narea where the highly toxic gas is stored. \n6004.2.2.10 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided to detect the presence of gas at or below \nthe PEL or ceiling limit of the gas for which \ndetection is provided. The system shall be capable \nof monitoring the discharge from the treatment \nsystem at or below one-half the IDLH limit and \nshall initiate a response in accordance with Sections \n6004.2.2.10.1 through 6004.2.2.10.3 if the gas \ndetection alarm is activated. \nException: A gas detection system is not required \nfor toxic gases when the physiological warning \nthreshold level for the gas is at a level below the \naccepted PEL for the gas.\n\n❖ This section requires a system in accordance \nwith the gas detection requirements of Section \n916 to detect the presence of gas in a large \nenough \nconcentration \nto \nexceed \nthe \npermissible exposure limit (PEL). The system \nmust also be designed to be capable of \ndetecting \nwhether \none-half \nthe \nIDLH \nconcentration has been exceeded at the \ndischarge from the treatment system. This is to \nensure that the treatment system is working to \ncapacity or to indicate that there may be other \nproblems, such as a release larger than the \ntreatment system has been designed to \nhandle. \n \nThere is an exception to the requirement of a \ngas detection system where the odor of the gas \nor its physical effects are noticeable far before \nthe PEL is reached. Those indicators should be \nsufficient to notify people to leave the area. \n6004.2.2.10.1 Alarms. The gas detection system \nshall initiate a local alarm and transmit a signal to a \nconstantly attended control station when a short-\nterm hazard condition is detected. The alarm shall \nbe both visual and audible and shall provide \nwarning both inside and outside the area where gas \nis detected. The audible alarm shall be distinct from \nall other alarms. \nException: Signal transmission to a constantly \nattended control station is not required where not \nmore than one cylinder of highly toxic or toxic gas \nis stored.\n\n❖ Once the gas is detected at the levels noted in \nSection 6004.2.2.10, a local alarm must be \ninitiated and a signal at a constantly attended \ncontrol station (such as a security room or fire \ncommand center) must be transmitted. The \nalarm is intended to alert those both inside the \nparticular area of detection and in the \nimmediate vicinity. This is to prevent any gases \nthat escape from causing harm to those \noutside the area of release. \n \nThe notification to the control station provides \ninformation to those who must take a role in \nemergency response, whereas the local alarm \nis a warning for those in the vicinity of the \nrelease. \n \nA signal need not be sent to the control station \nif the amount of gas stored or used is a \nmaximum of one cylinder. In that case, a local \nalarm is sufficient to notify people of the \nimmediate hazard. \n6004.2.2.10.2 Shut off of gas supply. The gas-\ndetection system shall automatically close the \nshutoff valve at the source on gas supply piping and \ntubing related to the system being monitored for \nwhichever gas is detected. \nException: Automatic shutdown is not required for \nreactors utilized for the production of highly toxic \nor toxic compressed gases where such reactors are: \n1. Operated at pressures less than 103.4 kPa. \n2. Constantly attended. \n3. Provided with emergency shutoff valves that \nhave ready access.\n\n❖ The gas detection system also initiates the \nshutdown of gases at the source for gas supply \npiping and tubing, making this requirement \nmore applicable to the use of the gas than to \nstorage. The exception applies only to \nequipment used to make toxic or highly toxic \ngases, and only when all three of the stated \nconditions are met. This exception recognizes \nthat pressure is a critical element in how much \nand how fast a gas is released. A low operating \npressure normally means a smaller, more \n-",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 8,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1778 \n \neasily controlled release. Having an operator \nmonitoring the equipment at all times is \nconsidered an adequate safeguard where \nshutoff valves are easy to reach in case of an \nemergency. \nUnder \nthese \ncircumstances, \nnotification by an alarm system and a signal to \na constantly attended control station is \nsufficient to deal with the particular hazard. \nAutomatic shutoff would probably be overly \nrestrictive. \n6004.2.2.10.3 Valve closure. Automatic closure \nof shutoff valves shall be in accordance with the \nfollowing: \n1. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas cabinet or exhausted enclosure, \nthe shutoff valve in the gas cabinet or \nexhausted enclosure for the specific gas \ndetected shall automatically close. \n2. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas room and compressed gas \ncontainers are not in gas cabinets or \nexhausted enclosures, the shutoff valves on \nall gas lines for the specific gas detected shall \nautomatically close. \n3. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a piping distribution manifold \nenclosure, \nthe shutoff \nvalve for \nthe \ncompressed \ncontainer \nof \nspecific \ngas \ndetected supplying the manifold shall \nautomatically close. \nException: Where the gas-detection sampling point \ninitiating the gas-detection system alarm is at a use \nlocation or within a gas valve enclosure of a branch \nline downstream of a piping distribution manifold, \nthe shutoff valve in the gas valve enclosure for the \nbranch line located in the piping distribution \nmanifold enclosure shall automatically close. \n❖ \nThis \nsection \ndescribes \nthree \ncommon \nsituations \nin which gas lines need to \nautomatically close when gas is detected. If the \ngas is detected within a gas cabinet or \nexhausted enclosure, only the gas line related \nto the gas cylinder or container within the \ncabinet or enclosure must be shut down. If the \ngas is detected within a gas room, all gas lines \ncontaining that particular gas must be shut \ndown because it is difficult to determine where \nthe leak originates when the storage and use \nare in a larger area. The next criterion is related \nto situations where the gas sampling occurs \nwithin a piping manifold enclosure. Gas \nsampling in such locations is much more \nlocalized and the code requires shutting down \nonly the cylinder supplying the manifold. \n \nThe exception is for situations where the gas is \nclearly being released downstream from the \npiping distribution manifold enclosure. The \nproblem is with the piping or perhaps at a point \nof use and can be isolated by simply shutting off \nthat particular branch line from the piping \ndistribution manifold enclosure. This would be \nallowed only if the gas detection system was \nsampling at the location of use or within a gas \nvalve \nenclosure \ndownstream \nfrom \nthe \ndistribution piping. Otherwise, it would be \ndifficult to determine where the leak originated \nand the supply at the cylinder or tank would \nhave to be shut down. \n6004.3 Outdoor storage and use. The outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.1 through 6004.3.4. \n❖ \nOutdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the toxic and highly toxic gases, if \nreleased, are more easily diluted and, thus, the \nhazard to the people in the surrounding area is \nreduced. When gases are released outdoors, \nhowever, it is more difficult to control where the \nreleased gases will go and what or who is being \nexposed to the hazards; therefore, this section \ncontains restrictions on locations and distance \nto exposures. This section refers to many of the \nrequirements found in Section 6004.2, such as \nfor piping and controls for stationary tanks and \ngas detection. \n6004.3.1 \nApplicability. The applicability of \nregulations governing the outdoor storage and use \nof highly toxic and toxic compressed gases shall be \nas set forth in Sections 6004.3.1.1 through \n6004.3.1.3. \n❖ \nThis section defines which requirements of the \ncode apply based on the amount of gases \nstored and used. \n6004.3.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 6001. \n❖ \nThis section states that when the MAQs have \nnot been exceeded, the general requirements \nfound in Sections Section 5001and Section \n5003would apply, as appropriate. Section \n6001, primarily Section 6001.2, would also \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1778 \n \neasily controlled release. Having an operator \nmonitoring the equipment at all times is \nconsidered an adequate safeguard where \nshutoff valves are easy to reach in case of an \nemergency. \nUnder \nthese \ncircumstances, \nnotification by an alarm system and a signal to \na constantly attended control station is \nsufficient to deal with the particular hazard. \nAutomatic shutoff would probably be overly \nrestrictive. \n6004.2.2.10.3 Valve closure. Automatic closure \nof shutoff valves shall be in accordance with the \nfollowing: \n1. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas cabinet or exhausted enclosure, \nthe shutoff valve in the gas cabinet or \nexhausted enclosure for the specific gas \ndetected shall automatically close. \n2. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas room and compressed gas \ncontainers are not in gas cabinets or \nexhausted enclosures, the shutoff valves on \nall gas lines for the specific gas detected shall \nautomatically close. \n3. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a piping distribution manifold \nenclosure, \nthe shutoff \nvalve for \nthe \ncompressed \ncontainer \nof \nspecific \ngas \ndetected supplying the manifold shall \nautomatically close. \nException: Where the gas-detection sampling point \ninitiating the gas-detection system alarm is at a use \nlocation or within a gas valve enclosure of a branch \nline downstream of a piping distribution manifold, \nthe shutoff valve in the gas valve enclosure for the \nbranch line located in the piping distribution \nmanifold enclosure shall automatically close.",
      "commentary": "This \nsection \ndescribes \nthree \ncommon \nsituations \nin which gas lines need to \nautomatically close when gas is detected. If the \ngas is detected within a gas cabinet or \nexhausted enclosure, only the gas line related \nto the gas cylinder or container within the \ncabinet or enclosure must be shut down. If the \ngas is detected within a gas room, all gas lines \ncontaining that particular gas must be shut \ndown because it is difficult to determine where \nthe leak originates when the storage and use \nare in a larger area. The next criterion is related \nto situations where the gas sampling occurs \nwithin a piping manifold enclosure. Gas \nsampling in such locations is much more \nlocalized and the code requires shutting down \nonly the cylinder supplying the manifold. \n \nThe exception is for situations where the gas is \nclearly being released downstream from the \npiping distribution manifold enclosure. The \nproblem is with the piping or perhaps at a point \nof use and can be isolated by simply shutting off \nthat particular branch line from the piping \ndistribution manifold enclosure. This would be \nallowed only if the gas detection system was \nsampling at the location of use or within a gas \nvalve \nenclosure \ndownstream \nfrom \nthe \ndistribution piping. Otherwise, it would be \ndifficult to determine where the leak originated \nand the supply at the cylinder or tank would \nhave to be shut down. \n6004.3 Outdoor storage and use. The outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.1 through 6004.3.4.\n\n❖ Outdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the toxic and highly toxic gases, if \nreleased, are more easily diluted and, thus, the \nhazard to the people in the surrounding area is \nreduced. When gases are released outdoors, \nhowever, it is more difficult to control where the \nreleased gases will go and what or who is being \nexposed to the hazards; therefore, this section \ncontains restrictions on locations and distance \nto exposures. This section refers to many of the \nrequirements found in Section 6004.2, such as \nfor piping and controls for stationary tanks and \ngas detection. \n6004.3.1 \nApplicability. The applicability of \nregulations governing the outdoor storage and use \nof highly toxic and toxic compressed gases shall be \nas set forth in Sections 6004.3.1.1 through \n6004.3.1.3.\n\n❖ This section defines which requirements of the \ncode apply based on the amount of gases \nstored and used. \n6004.3.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 6001.\n\n❖ This section states that when the MAQs have \nnot been exceeded, the general requirements \nfound in Sections Section 5001and Section \n5003would apply, as appropriate. Section \n6001, primarily Section 6001.2, would also \n-",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 9,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1779 \n \napply; therefore, the requirements would be \nfairly limited for amounts under the MAQs. \n6004.3.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 6001and 6004.3 and Chapter 50. \n❖ \nWhen the MAQs have been exceeded, the \nrequirements become more restrictive. All of \nChapter 50 would apply, as appropriate to the \noutdoor storage and use of gases, and Section \n6004.3 would apply in its entirety. \n6004.3.1.3 \nOzone \ngas \ngenerators. \nThe \noutdoor use of ozone gas-generating equipment \nshall be in accordance with Section 6005. \n❖ \nSection 6005 contains the bulk of the \nrequirements for outdoor use of ozone gas-\ngenerating \nequipment \n(see \ncommentary, \nSection 6005). \n6004.3.2 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.2.1 through 6004.3.2.4. \n❖ \nThis section contains the bulk of the \nrequirements for outdoor storage and the use \nof highly toxic and toxic gases. In several \nplaces, the text refers to various sections in \nSection 6004.2 to avoid repetitive wording \nwhere the same requirements apply to both \nindoor and outdoor storage and use. The \nsections that are unique to outdoor storage and \nuse concern location and exposures. \n6004.3.2.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic compressed gases shall be \nlocated in accordance with Sections 6004.3.2.1.1 \nthrough  6004.3.2.1.3. \nException: Compressed gases located in gas \ncabinets complying with Sections 5003.8.6 and \n6004.1.2 and located 1.5 meter or more from \nbuildings and 7.5 meter or more from an exit \ndischarge. \n❖ \nAs noted, highly toxic and toxic gases used and \nstored outdoors are more difficult to contain \nbecause an accidental release could disperse \nin various directions based on the configuration \nof the storage, the properties of the gases \nstored and used and climatic conditions. \nAdditionally, there is less control of exposure \nhazards, which may affect the storage and use \nof such gases. The following subsections \naddress distance to exposures, openings in \nexposed buildings and hazards associated with \nair intakes into buildings. \n \nThere is an exception where cylinders are \ncontained in a gas cabinet that complies with \nboth the general requirements of Chapter 50 \nand the specific requirements of Section \n6004.1.2 for use of highly toxic and toxic gases. \nIn addition, the cabinet must be sufficiently \nseparated \nfrom \nbuildings \nand \nthe \nexit \ndischarge. \n6004.3.2.1.1 \nDistance limitation to exposures. \nOutdoor storage or use of highly toxic or toxic \ncompressed gases shall not be located within 23 \nmeters of a lot line, public street, public alley, public \nway, exit discharge or building not associated with \nthe manufacture or distribution of such gases, unless \nall of the following conditions are met: \n1. Storage is shielded by a 2-hour fire barrier \nthat interrupts the line of sight between the \nstorage and the exposure. \n2. The 2-hour fire barrier shall be located not \nless than 1.5 meter from any exposure. \n3. The 2-hour fire barrier shall not have more \nthan two sides at approximately 90-degree \ndirections, or three sides with connecting \nangles of approximately 135 degrees. \n❖ \nA minimum distance of 23 meters is required to \nexposures such as an exit discharge, lot line or \npublic way. The distance to exposures is in \nterms of buildings not associated with the \nmanufacture or distribution of highly toxic and \ntoxic gases because buildings associated with \nthose activities would not have separation \nrequirements. It would be impractical for such \nfacilities to be laid out with this kind of \nseparation, and the level of hazard is known \nand accepted at these facilities. An alternative \nto the 23 meters separation is allowed where \ncertain conditions are met. A 2-hour fire barrier \nconstructed in accordance with SBC 201, \nSection 707 can be substituted when the \nconditions stated in this section are met [see \nCommentary Figure 6004.3.2.1.1(1)]. The \ncode criteria do not set a limit on the height or \nwidth of the barrier as long as it interrupts the \nline of sight between the storage and the \nexposure, although areas located above and to \nthe sides of the barrier will likely have more \nrestrictive \nlimitations \non \nopenings \n(see \ncommentary, \nSection \n6004.3.2.1.2). \nLimitations are placed on barriers in terms of \nthe number of walls creating the separation \nbased on the angle of the walls to one another. \nThese are shown in Commentary Figure \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1779 \n \napply; therefore, the requirements would be \nfairly limited for amounts under the MAQs. \n6004.3.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 6001and 6004.3 and Chapter 50.",
      "commentary": "When the MAQs have been exceeded, the \nrequirements become more restrictive. All of \nChapter 50 would apply, as appropriate to the \noutdoor storage and use of gases, and Section \n6004.3 would apply in its entirety. \n6004.3.1.3 \nOzone \ngas \ngenerators. \nThe \noutdoor use of ozone gas-generating equipment \nshall be in accordance with Section 6005.\n\n❖ Section 6005 contains the bulk of the \nrequirements for outdoor use of ozone gas-\ngenerating \nequipment \n(see \ncommentary, \nSection 6005). \n6004.3.2 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.2.1 through 6004.3.2.4.\n\n❖ This section contains the bulk of the \nrequirements for outdoor storage and the use \nof highly toxic and toxic gases. In several \nplaces, the text refers to various sections in \nSection 6004.2 to avoid repetitive wording \nwhere the same requirements apply to both \nindoor and outdoor storage and use. The \nsections that are unique to outdoor storage and \nuse concern location and exposures. \n6004.3.2.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic compressed gases shall be \nlocated in accordance with Sections 6004.3.2.1.1 \nthrough  6004.3.2.1.3. \nException: Compressed gases located in gas \ncabinets complying with Sections 5003.8.6 and \n6004.1.2 and located 1.5 meter or more from \nbuildings and 7.5 meter or more from an exit \ndischarge.\n\n❖ As noted, highly toxic and toxic gases used and \nstored outdoors are more difficult to contain \nbecause an accidental release could disperse \nin various directions based on the configuration \nof the storage, the properties of the gases \nstored and used and climatic conditions. \nAdditionally, there is less control of exposure \nhazards, which may affect the storage and use \nof such gases. The following subsections \naddress distance to exposures, openings in \nexposed buildings and hazards associated with \nair intakes into buildings. \n \nThere is an exception where cylinders are \ncontained in a gas cabinet that complies with \nboth the general requirements of Chapter 50 \nand the specific requirements of Section \n6004.1.2 for use of highly toxic and toxic gases. \nIn addition, the cabinet must be sufficiently \nseparated \nfrom \nbuildings \nand \nthe \nexit \ndischarge. \n6004.3.2.1.1 \nDistance limitation to exposures. \nOutdoor storage or use of highly toxic or toxic \ncompressed gases shall not be located within 23 \nmeters of a lot line, public street, public alley, public \nway, exit discharge or building not associated with \nthe manufacture or distribution of such gases, unless \nall of the following conditions are met: \n1. Storage is shielded by a 2-hour fire barrier \nthat interrupts the line of sight between the \nstorage and the exposure. \n2. The 2-hour fire barrier shall be located not \nless than 1.5 meter from any exposure. \n3. The 2-hour fire barrier shall not have more \nthan two sides at approximately 90-degree \ndirections, or three sides with connecting \nangles of approximately 135 degrees.\n\n❖ A minimum distance of 23 meters is required to \nexposures such as an exit discharge, lot line or \npublic way. The distance to exposures is in \nterms of buildings not associated with the \nmanufacture or distribution of highly toxic and \ntoxic gases because buildings associated with \nthose activities would not have separation \nrequirements. It would be impractical for such \nfacilities to be laid out with this kind of \nseparation, and the level of hazard is known \nand accepted at these facilities. An alternative \nto the 23 meters separation is allowed where \ncertain conditions are met. A 2-hour fire barrier \nconstructed in accordance with SBC 201, \nSection 707 can be substituted when the \nconditions stated in this section are met [see \nCommentary Figure 6004.3.2.1.1(1)]. The \ncode criteria do not set a limit on the height or \nwidth of the barrier as long as it interrupts the \nline of sight between the storage and the \nexposure, although areas located above and to \nthe sides of the barrier will likely have more \nrestrictive \nlimitations \non \nopenings \n(see \ncommentary, \nSection \n6004.3.2.1.2). \nLimitations are placed on barriers in terms of \nthe number of walls creating the separation \nbased on the angle of the walls to one another. \nThese are shown in Commentary Figure \n-",
      "chapter_id": "ch60",
      "section_id": "sec6005"
    },
    {
      "page": 10,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1780 \n \n6004.3.2.1.1(2). Generally, the limitations are \nrelated to the fact that where more than one \nwall is used there is the potential that some of \nthe natural ventilation of the outdoor storage \nlocation would be lost. For instance, allowing \nthree walls at 90 degrees versus two walls \npractically \nencloses \nthe \nstorage. \nThe \nallowance of three walls at 135-degree angles \nstill results in a level of openness that allows \nthe benefits of natural ventilation. \n6004.3.2.1.2 \nOpenings in exposed buildings. \nWhere the storage or use area is located closer than \n23 meters to a building not associated with the \nmanufacture or distribution of highly toxic or toxic \ncompressed gases, openings into a building other \nthan for piping are not allowed above the height of \nthe top of the 2-hour fire barrier or within 15 meters \nhorizontally from the storage area whether or not \nshielded by a fire barrier. \n❖ \nWhere a fire barrier is used in place of the 23 \nmeter separation, there are further limitations \non openings. Openings other than pipe \npenetrations are allowed only when the \nexposure is 15 meters or more from the barrier, \nand then only below the height of the barrier. \nPiping penetrations are allowed because they \nare small enough to be considered an \ninsignificant hazard (see Commentary Figure \n6004.3.2.1.2). \n \nThe primary intent of this section is to protect \nthe highly toxic and toxic gases from a release \ncaused by a fire in the building. Openings such \nas windows increase the likelihood of a fire \nheating up a cylinder or tank and causing \noverpressures that could result in a release. A \nsolid wall decreases the possibility of a fire \npenetrating or the radiation from the fire from \ncontacting the storage area. Also, openings are \na potential method for highly toxic and toxic \ngases to enter a building. A fire barrier will not \nstop gases from traveling upward if they are \nlighter than air. \n6004.3.2.1.3 \nAir intakes.  The storage or use \narea shall not be located within 23 meters of air \nintakes. \n❖ \nThis section addresses the threat of a release \nof toxic or highly toxic gases getting into a \nbuilding’s \nheating, \nventilating \nand \nair-\nconditioning (HVAC) system. The 23 meters \nseparation is consistent with the distances \npreviously laid out. The important distinction \nwith this section is that exposure of the \nbuilding’s exterior is not a concern. Instead, the \nconcern is for the health risks of a gas released \ninto the building’s HVAC system. \n \nThis section does not differentiate between a \nbuilding associated with the storage and \nmanufacture of highly toxic and toxic gases \nand one that is not. The risk to building \noccupants and emergency responders and the \npotential hazards of such gases entering a \nfacility’s main air source would be the same in \neither case. Also, gases entering other \nopenings do not have the same potential for \ncirculation around the building as those \nentering an air intake with the specific purpose \nof circulation. \n6004.3.2.2 \nLeaking cylinders and tanks. The \nrequirements of Section 6004.2.2.3shall apply to \noutdoor cylinders and tanks. Gas cabinets and \nexhausted enclosures shall be located within or \nimmediately adjacent to outdoor storage or use \nareas. \n❖ \nThis section refers back to Section 6004.2.2.3 \nfor requirements for handling leaking cylinders \nand tanks. Essentially, a gas cabinet or \nexhausted enclosure is required to contain \nleaking \ncylinders \nand \ntanks. \nSection \n6004.2.2.3.1requires that gas cabinets and \nexhausted enclosures used with leaking \ncylinders and tanks be located in a gas room. \nAlthough this section refers back to these \nrequirements, the code was not intended to \nrequire a gas room in outdoor storage and use \nareas. If a gas room with either a gas cabinet \nor exhausted enclosure is available nearby, it \ncan be used, but to require an outdoor storage \nand use area to go indoors would be \nimpractical. Regardless, gas rooms, gas \ncabinets and exhausted enclosures would \nhave to be connected to an exhaust system \nthat would then be connected to a treatment \nsystem. The major difference between the \nindoor \nrequirements \nand \nthe \noutdoor \nrequirements is that cylinders, portable tanks \nand stationary tanks stored outside of buildings \nneed not be placed in gas cabinets, exhausted \nenclosures or gas rooms except when they are \nleaking. \n \nA containment vessel or containment system \ncould also be used as long as several criteria \nare met (see definitions for “Containment \nvessel” and “Containment system” in Section \n202 \nand \nthe \ncommentary \nto \nSection \n6004.2.2.3). \n6004.3.2.3 \nLocal exhaust for portable tanks. \nLocal exhaust for outdoor portable tanks shall be \nprovided in accordance with the requirements set \nforth in Section 6004.2.2.4. \n❖ \nThis section refers to Section 6004.2.2.4, \nwhich would require local exhaust systems for \nportable tanks to address areas on a tank \nwhere leaks are likely to occur. These systems \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1780 \n \n6004.3.2.1.1(2). Generally, the limitations are \nrelated to the fact that where more than one \nwall is used there is the potential that some of \nthe natural ventilation of the outdoor storage \nlocation would be lost. For instance, allowing \nthree walls at 90 degrees versus two walls \npractically \nencloses \nthe \nstorage. \nThe \nallowance of three walls at 135-degree angles \nstill results in a level of openness that allows \nthe benefits of natural ventilation. \n6004.3.2.1.2 \nOpenings in exposed buildings. \nWhere the storage or use area is located closer than \n23 meters to a building not associated with the \nmanufacture or distribution of highly toxic or toxic \ncompressed gases, openings into a building other \nthan for piping are not allowed above the height of \nthe top of the 2-hour fire barrier or within 15 meters \nhorizontally from the storage area whether or not \nshielded by a fire barrier.",
      "commentary": "Where a fire barrier is used in place of the 23 \nmeter separation, there are further limitations \non openings. Openings other than pipe \npenetrations are allowed only when the \nexposure is 15 meters or more from the barrier, \nand then only below the height of the barrier. \nPiping penetrations are allowed because they \nare small enough to be considered an \ninsignificant hazard (see Commentary Figure \n6004.3.2.1.2). \n \nThe primary intent of this section is to protect \nthe highly toxic and toxic gases from a release \ncaused by a fire in the building. Openings such \nas windows increase the likelihood of a fire \nheating up a cylinder or tank and causing \noverpressures that could result in a release. A \nsolid wall decreases the possibility of a fire \npenetrating or the radiation from the fire from \ncontacting the storage area. Also, openings are \na potential method for highly toxic and toxic \ngases to enter a building. A fire barrier will not \nstop gases from traveling upward if they are \nlighter than air. \n6004.3.2.1.3 \nAir intakes.  The storage or use \narea shall not be located within 23 meters of air \nintakes.\n\n❖ This section addresses the threat of a release \nof toxic or highly toxic gases getting into a \nbuilding’s \nheating, \nventilating \nand \nair-\nconditioning (HVAC) system. The 23 meters \nseparation is consistent with the distances \npreviously laid out. The important distinction \nwith this section is that exposure of the \nbuilding’s exterior is not a concern. Instead, the \nconcern is for the health risks of a gas released \ninto the building’s HVAC system. \n \nThis section does not differentiate between a \nbuilding associated with the storage and \nmanufacture of highly toxic and toxic gases \nand one that is not. The risk to building \noccupants and emergency responders and the \npotential hazards of such gases entering a \nfacility’s main air source would be the same in \neither case. Also, gases entering other \nopenings do not have the same potential for \ncirculation around the building as those \nentering an air intake with the specific purpose \nof circulation. \n6004.3.2.2 \nLeaking cylinders and tanks. The \nrequirements of Section 6004.2.2.3shall apply to \noutdoor cylinders and tanks. Gas cabinets and \nexhausted enclosures shall be located within or \nimmediately adjacent to outdoor storage or use \nareas.\n\n❖ This section refers back to Section 6004.2.2.3 \nfor requirements for handling leaking cylinders \nand tanks. Essentially, a gas cabinet or \nexhausted enclosure is required to contain \nleaking \ncylinders \nand \ntanks. \nSection \n6004.2.2.3.1requires that gas cabinets and \nexhausted enclosures used with leaking \ncylinders and tanks be located in a gas room. \nAlthough this section refers back to these \nrequirements, the code was not intended to \nrequire a gas room in outdoor storage and use \nareas. If a gas room with either a gas cabinet \nor exhausted enclosure is available nearby, it \ncan be used, but to require an outdoor storage \nand use area to go indoors would be \nimpractical. Regardless, gas rooms, gas \ncabinets and exhausted enclosures would \nhave to be connected to an exhaust system \nthat would then be connected to a treatment \nsystem. The major difference between the \nindoor \nrequirements \nand \nthe \noutdoor \nrequirements is that cylinders, portable tanks \nand stationary tanks stored outside of buildings \nneed not be placed in gas cabinets, exhausted \nenclosures or gas rooms except when they are \nleaking. \n \nA containment vessel or containment system \ncould also be used as long as several criteria \nare met (see definitions for “Containment \nvessel” and “Containment system” in Section \n202 \nand \nthe \ncommentary \nto \nSection \n6004.2.2.3). \n6004.3.2.3 \nLocal exhaust for portable tanks. \nLocal exhaust for outdoor portable tanks shall be \nprovided in accordance with the requirements set \nforth in Section 6004.2.2.4.\n\n❖ This section refers to Section 6004.2.2.4, \nwhich would require local exhaust systems for \nportable tanks to address areas on a tank \nwhere leaks are likely to occur. These systems \n-",
      "chapter_id": "ch60",
      "section_id": "sec202"
    },
    {
      "page": 11,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1781 \n \nneed to be flexible to address the types of tanks \nlikely to be stored or used. Although Section \n6004.2.2.4 would require the exhaust system \nto be located in a gas room. This section is \nintended to allow the elimination of a gas room \nwhere the exhaust system is in or immediately \nadjacent to the outdoor storage area. Again, \nthe intent is not to require outdoor storage to be \nplaced indoors in a gas room. Outdoor storage \nhas slightly different concerns, such as \nexposure hazards (see commentary, Section \n6004.2.2.4). \n6004.3.2.4 \nPiping and controls-stationary \ntanks. Piping and controls for outdoor stationary \ntanks shall be in accordance with the requirements \nset forth in Section 6004.2.2.5. \n❖ \nThis section refers to Section 6004.2.2.5 for \nrequirements. The exception \nto Section \n6004.2.2.5, Item 1 is specific to outdoor tanks. \nThis exception allows for the elimination of a \ntreatment system to collect a release from a \npressure relief device that is specifically \ninstalled for overpressure caused by fire. To \ntake advantage of this exception, several \ncriteria must be met. These criteria address the \nreduction of possible fire hazards by ensuring \nboth that the gas stored is not flammable and \nthe exposures to other fire hazards are \nreduced. This exception recognizes that gases \nare more readily dispersed outside, which \nreduces the need for a treatment system to \nprocess a release (see commentary, Section \n6004.2.2.5). \n6004.3.3 \nOutdoor \nstorage \nweather \nprotection for portable tanks and cylinders. \nWeather protection in accordance with Section \n5004.13shall be provided for portable tanks and \ncylinders located outdoors and not within gas \ncabinets or exhausted enclosures. The storage area \nshall be equipped with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nException: An automatic sprinkler system is not \nrequired where: \n1. All materials under the weather protection \nstructure, including hazardous materials and \nthe containers in which they are stored, are \nnon-combustible. \n2. The weather protection structure is located \nnot less than 9 meters from combustible \nmaterials or structures or is separated from \nsuch materials or structures using a fire \nbarrier complying with Section 6004.3.2.1.1. \n❖ \nCylinders and portable tanks that are used \nstrictly for the outdoor storage of highly toxic \nand toxic gases must be placed in gas \ncabinets and exhausted enclosures only if they \nare leaking. Otherwise, outdoor storage simply \nrequires \nprotection \nfrom the \nelements. \nSprinklers are required unless every material \nunder \nthe \nweather \nprotection \nis \nnoncombustible and the weather protection \nstructure is properly separated either by \ndistance or by construction from combustible \nexposures such as other storage or buildings. \nThe exception refers back to the exposure \nrequirements in Section 6004.3.2.1.1 for \nconstruction \nrequirements. \nProtecting \nmaterials from the elements reduces the \nlikelihood of the tanks and cylinders being \ndamaged and potential release \nthrough \ncorrosion. Additionally, the sprinklers protect \nthe storage from a large release if a fire were \nto occur, causing overpressures in tanks and \ncylinders and ultimately releases of gases. \nThis \nprotection \nis \nespecially \nimportant \nbecause these particular gases are not being \nprocessed through a treatment system should \na release occur. \n6004.3.4 \nOutdoor \nuse \nof \ncylinders, \ncontainers and portable tanks. Cylinders, \ncontainers and portable tanks in outdoor use shall \nbe located in gas cabinets or exhausted enclosures \nand shall comply with Sections 6004.3.4.1 through \n6004.3.4.3. \n❖ \nBecause use is more likely than storage to lead \nto a release of gas, the cylinders, containers or \nportable tanks that supply the gases must be \nlocated in a gas cabinet or exhausted \nenclosure and be equipped with a treatment \nsystem, emergency power and a gas detection \nsystem in accordance with Sections 6004.3.4.1 \nthrough 6004.3.4.3, as applicable. \n6004.3.4.1 \nTreatment \nsystems. \nThe \ntreatment system requirements set forth in Section \n6004.2.2.7 shall apply to highly toxic or toxic gases \nlocated outdoors. \n❖ \nThis section refers to the design criteria for \ntreatment systems in Section 6004.2. As noted \nin Section 6004.2.2.7, a treatment system is \nrequired for exhaust ventilation coming from \ngas cabinets, exhausted enclosures, gas \nrooms and local exhaust systems. There are \nexceptions in Section 6004.2.2.7for both \nstorage and use. The storage exception \nfocuses on securing valve outlets and using \ncontainment vessels and systems. \n \nThe use exception requires gas detection and \nfailsafe \nvalve \noperation. \nNote \nthat \nthe \nexception for use is specific only to toxic gases. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1781 \n \nneed to be flexible to address the types of tanks \nlikely to be stored or used. Although Section \n6004.2.2.4 would require the exhaust system \nto be located in a gas room. This section is \nintended to allow the elimination of a gas room \nwhere the exhaust system is in or immediately \nadjacent to the outdoor storage area. Again, \nthe intent is not to require outdoor storage to be \nplaced indoors in a gas room. Outdoor storage \nhas slightly different concerns, such as \nexposure hazards (see commentary, Section \n6004.2.2.4). \n6004.3.2.4 \nPiping and controls-stationary \ntanks. Piping and controls for outdoor stationary \ntanks shall be in accordance with the requirements \nset forth in Section 6004.2.2.5.",
      "commentary": "This section refers to Section 6004.2.2.5 for \nrequirements. The exception \nto Section \n6004.2.2.5, Item 1 is specific to outdoor tanks. \nThis exception allows for the elimination of a \ntreatment system to collect a release from a \npressure relief device that is specifically \ninstalled for overpressure caused by fire. To \ntake advantage of this exception, several \ncriteria must be met. These criteria address the \nreduction of possible fire hazards by ensuring \nboth that the gas stored is not flammable and \nthe exposures to other fire hazards are \nreduced. This exception recognizes that gases \nare more readily dispersed outside, which \nreduces the need for a treatment system to \nprocess a release (see commentary, Section \n6004.2.2.5). \n6004.3.3 \nOutdoor \nstorage \nweather \nprotection for portable tanks and cylinders. \nWeather protection in accordance with Section \n5004.13shall be provided for portable tanks and \ncylinders located outdoors and not within gas \ncabinets or exhausted enclosures. The storage area \nshall be equipped with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nException: An automatic sprinkler system is not \nrequired where: \n1. All materials under the weather protection \nstructure, including hazardous materials and \nthe containers in which they are stored, are \nnon-combustible. \n2. The weather protection structure is located \nnot less than 9 meters from combustible \nmaterials or structures or is separated from \nsuch materials or structures using a fire \nbarrier complying with Section 6004.3.2.1.1.\n\n❖ Cylinders and portable tanks that are used \nstrictly for the outdoor storage of highly toxic \nand toxic gases must be placed in gas \ncabinets and exhausted enclosures only if they \nare leaking. Otherwise, outdoor storage simply \nrequires \nprotection \nfrom the \nelements. \nSprinklers are required unless every material \nunder \nthe \nweather \nprotection \nis \nnoncombustible and the weather protection \nstructure is properly separated either by \ndistance or by construction from combustible \nexposures such as other storage or buildings. \nThe exception refers back to the exposure \nrequirements in Section 6004.3.2.1.1 for \nconstruction \nrequirements. \nProtecting \nmaterials from the elements reduces the \nlikelihood of the tanks and cylinders being \ndamaged and potential release \nthrough \ncorrosion. Additionally, the sprinklers protect \nthe storage from a large release if a fire were \nto occur, causing overpressures in tanks and \ncylinders and ultimately releases of gases. \nThis \nprotection \nis \nespecially \nimportant \nbecause these particular gases are not being \nprocessed through a treatment system should \na release occur. \n6004.3.4 \nOutdoor \nuse \nof \ncylinders, \ncontainers and portable tanks. Cylinders, \ncontainers and portable tanks in outdoor use shall \nbe located in gas cabinets or exhausted enclosures \nand shall comply with Sections 6004.3.4.1 through \n6004.3.4.3.\n\n❖ Because use is more likely than storage to lead \nto a release of gas, the cylinders, containers or \nportable tanks that supply the gases must be \nlocated in a gas cabinet or exhausted \nenclosure and be equipped with a treatment \nsystem, emergency power and a gas detection \nsystem in accordance with Sections 6004.3.4.1 \nthrough 6004.3.4.3, as applicable. \n6004.3.4.1 \nTreatment \nsystems. \nThe \ntreatment system requirements set forth in Section \n6004.2.2.7 shall apply to highly toxic or toxic gases \nlocated outdoors.\n\n❖ This section refers to the design criteria for \ntreatment systems in Section 6004.2. As noted \nin Section 6004.2.2.7, a treatment system is \nrequired for exhaust ventilation coming from \ngas cabinets, exhausted enclosures, gas \nrooms and local exhaust systems. There are \nexceptions in Section 6004.2.2.7for both \nstorage and use. The storage exception \nfocuses on securing valve outlets and using \ncontainment vessels and systems. \n \nThe use exception requires gas detection and \nfailsafe \nvalve \noperation. \nNote \nthat \nthe \nexception for use is specific only to toxic gases. \n-",
      "chapter_id": "ch60",
      "section_id": "sec202"
    },
    {
      "page": 12,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1782 \n \n \nFor outdoor areas there are only a few \noccasions where a gas cabinet, exhausted \nenclosure, gas room or local exhaust would be \nrequired. Again, this is related to the fact that \ngases stored and used outdoors can be more \neasily dispersed if a release should occur, \ngenerally posing a lower hazard to those in the \narea. The requirements generally are based on \nthe location of the gases. Treatment systems \nwould come into play only for gas cabinets, \nexhausted \nenclosures \nand \ngas \nrooms \nassociated with leaking cylinders or tanks and \nlocal exhaust for portable containers. \n6004.3.4.2 \nEmergency \npower. \nThe \nrequirements for emergency power set forth in \nSection 6004.2.2.8 shall apply to highly toxic or \ntoxic gases located outdoors. \n❖ \nSee the commentary to Section 6004.2.2.8. \n6004.3.4.3 \nGas detection system. The gas \ndetection system requirements set forth in Section \n6004.2.2.10 shall apply to highly toxic or toxic gases \nlocated outdoors. \n❖ \nBecause this section pertains to outdoor \nstorage and use of highly toxic and toxic gases, \nthe requirement for gas detection systems is \nless restrictive than it is for indoor storage and \nuse. Essentially, detection systems would be \nrequired for small enclosures, such as gas \ncabinets and exhausted enclosures, and for \nlocal enclosures, such as piping manifold \nenclosures. Otherwise, gas detection is fairly \nineffective in the outdoors. The detailed \nrequirements for gas detection are found in \nSection 6004.2.2.10. \nSECTION 6005 OZONE GAS \nGENERATORS \n6005.1 Scope. Ozone gas generators having a \nmaximum ozone-generating capacity of 0.23 kg or \nmore over a 24-hour period shall be in accordance \nwith Sections 6005.2 through 6005.6. \nExceptions: \n1. Ozone-generating equipment used in Group \nR-3 occupancies. \n2. Ozone-generating equipment where used in \nGroup H-5 occupancies where in compliance \nwith Chapters 27 and 50 and the other \nprovisions in this chapter for highly toxic \ngases. \n \nThis section differs from most of the rest of this \nchapter because it deals with the generation \n(i.e., creation) of a highly toxic gas and not \nsimply its storage or use. The requirements \ncenter on the design, location, piping integrity \nand methods of ozone generator shutdown. \n \nOzone is a molecule composed of three atoms \nof oxygen. Two atoms of oxygen form the basic \noxygen molecule, which is the oxygen we \nbreathe. The third oxygen atom can detach \nfrom the ozone molecule and reattach to \nmolecules of other substances, thereby \naltering their chemical composition. Generally, \nthis ability to reattach is the reason ozone is \ngenerated and used as a method of \npurification. The primary uses are for the \npurification of water and air. The two uses are \nvery different in their applications and the \nsuccess of the air purification is a controversial \none because it appears to be ineffective unless \nthe ozone is present in the atmosphere at \nconcentrations that would be harmful to \npeople. Ozone is actually considered a \npollutant when in the atmosphere we breathe. \n \nThe ability of ozone to react with organic \nmaterials is why it is used in purification. It is \nthis same ability that causes harm to humans. \nCommentary Figure 6005.1 is taken from \ndocumentation from the EPA regarding the \nhealth effects, risk factors and health standards \nof various governmental agencies. \n \nBecause of the nature of fire codes, the main \ngoal of the requirements in this section is to \navoid a situation where building occupants and \nemergency responders are exposed to unsafe \nlevels of ozone on a more immediate basis, \nwhich is slightly different than the objectives of \nthe \ngovernmental \nagencies \nlisted \nin \nCommentary Figure 6005.1. \n \nThese requirements apply only to generators \nthat produce 0.25 kg or more over a 24-hour \nperiod. These tend to be the larger commercial \nand industrial application generators. \n \nException 1 for ozone generators that are \nfound in one- and two-family dwellings (Group \nR-3) is based on the assumption that these \ngenerators would not produce the quantity \nnoted in this section. This exception avoids \nimpractical enforcement. \n \nException 2 clarifies that the general conditions \nin Section 6005.1 do not apply to ozone-\ngenerating equipment used in Group H-5 \noccupancies. Ozone in a Group H-5 occupancy \nis a hazardous production material (HPM) gas \nspecifically regulated as a highly toxic, \noxidizing HPM gas in Chapters 27, 50 and 60. \n6005.2 Design. Ozone gas generators shall be \ndesigned, fabricated and tested in accordance with \nNEMA 250. \n❖ \nOzone is generated by applying an electrical \ncurrent to at least one ozone-generating plate \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1782 \n \n \nFor outdoor areas there are only a few \noccasions where a gas cabinet, exhausted \nenclosure, gas room or local exhaust would be \nrequired. Again, this is related to the fact that \ngases stored and used outdoors can be more \neasily dispersed if a release should occur, \ngenerally posing a lower hazard to those in the \narea. The requirements generally are based on \nthe location of the gases. Treatment systems \nwould come into play only for gas cabinets, \nexhausted \nenclosures \nand \ngas \nrooms \nassociated with leaking cylinders or tanks and \nlocal exhaust for portable containers. \n6004.3.4.2 \nEmergency \npower. \nThe \nrequirements for emergency power set forth in \nSection 6004.2.2.8 shall apply to highly toxic or \ntoxic gases located outdoors.",
      "commentary": "See the commentary to Section 6004.2.2.8. \n6004.3.4.3 \nGas detection system. The gas \ndetection system requirements set forth in Section \n6004.2.2.10 shall apply to highly toxic or toxic gases \nlocated outdoors.\n\n❖ Because this section pertains to outdoor \nstorage and use of highly toxic and toxic gases, \nthe requirement for gas detection systems is \nless restrictive than it is for indoor storage and \nuse. Essentially, detection systems would be \nrequired for small enclosures, such as gas \ncabinets and exhausted enclosures, and for \nlocal enclosures, such as piping manifold \nenclosures. Otherwise, gas detection is fairly \nineffective in the outdoors. The detailed \nrequirements for gas detection are found in \nSection 6004.2.2.10. \nSECTION 6005 OZONE GAS \nGENERATORS \n6005.1 Scope. Ozone gas generators having a \nmaximum ozone-generating capacity of 0.23 kg or \nmore over a 24-hour period shall be in accordance \nwith Sections 6005.2 through 6005.6. \nExceptions: \n1. Ozone-generating equipment used in Group \nR-3 occupancies. \n2. Ozone-generating equipment where used in \nGroup H-5 occupancies where in compliance \nwith Chapters 27 and 50 and the other \nprovisions in this chapter for highly toxic \ngases. \n \nThis section differs from most of the rest of this \nchapter because it deals with the generation \n(i.e., creation) of a highly toxic gas and not \nsimply its storage or use. The requirements \ncenter on the design, location, piping integrity \nand methods of ozone generator shutdown. \n \nOzone is a molecule composed of three atoms \nof oxygen. Two atoms of oxygen form the basic \noxygen molecule, which is the oxygen we \nbreathe. The third oxygen atom can detach \nfrom the ozone molecule and reattach to \nmolecules of other substances, thereby \naltering their chemical composition. Generally, \nthis ability to reattach is the reason ozone is \ngenerated and used as a method of \npurification. The primary uses are for the \npurification of water and air. The two uses are \nvery different in their applications and the \nsuccess of the air purification is a controversial \none because it appears to be ineffective unless \nthe ozone is present in the atmosphere at \nconcentrations that would be harmful to \npeople. Ozone is actually considered a \npollutant when in the atmosphere we breathe. \n \nThe ability of ozone to react with organic \nmaterials is why it is used in purification. It is \nthis same ability that causes harm to humans. \nCommentary Figure 6005.1 is taken from \ndocumentation from the EPA regarding the \nhealth effects, risk factors and health standards \nof various governmental agencies. \n \nBecause of the nature of fire codes, the main \ngoal of the requirements in this section is to \navoid a situation where building occupants and \nemergency responders are exposed to unsafe \nlevels of ozone on a more immediate basis, \nwhich is slightly different than the objectives of \nthe \ngovernmental \nagencies \nlisted \nin \nCommentary Figure 6005.1. \n \nThese requirements apply only to generators \nthat produce 0.25 kg or more over a 24-hour \nperiod. These tend to be the larger commercial \nand industrial application generators. \n \nException 1 for ozone generators that are \nfound in one- and two-family dwellings (Group \nR-3) is based on the assumption that these \ngenerators would not produce the quantity \nnoted in this section. This exception avoids \nimpractical enforcement. \n \nException 2 clarifies that the general conditions \nin Section 6005.1 do not apply to ozone-\ngenerating equipment used in Group H-5 \noccupancies. Ozone in a Group H-5 occupancy \nis a hazardous production material (HPM) gas \nspecifically regulated as a highly toxic, \noxidizing HPM gas in Chapters 27, 50 and 60. \n6005.2 Design. Ozone gas generators shall be \ndesigned, fabricated and tested in accordance with \nNEMA 250.\n\n❖ Ozone is generated by applying an electrical \ncurrent to at least one ozone-generating plate \n-",
      "chapter_id": "ch60",
      "section_id": "sec6005"
    },
    {
      "page": 13,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1783 \n \nthat then charges oxygen in the incoming air \nand produces ozone; therefore, the generator \nmust comply with NEMA 250 for design, \nfabrication and testing. \n6005.3 Location. Ozone generators shall be \nlocated in approved cabinets or ozone generator \nrooms in accordance with Section 6005.3.1or \n6005.3.2. \nException: An ozone gas generator within an \napproved pressure vessel where located outside of \nbuildings. \n❖ \nBecause of the potential health hazards related \nto the generation of ozone, this section states \nlimitations on the location of generating \nequipment. Ozone generators must be either in \nan approved cabinet or in an ozone gas \ngenerator room. Details of each are discussed \nin the subsections that follow. \n \nThe exception for ozone gas generators \nlocated outside of buildings is applicable only if \nthe generators are contained in an approved \npressure vessel. Generally, as with storage \nand use of gases outdoors, the gas is more \nlikely to be dispersed to the atmosphere \nwithout harming people in the surrounding \narea. \n6005.3.1 \nCabinets. Ozone cabinets shall be \nconstructed of approved materials and compatible \nwith ozone. Cabinets shall display an approved sign \nstating: OZONE GAS GENERATOR—HIGHLY \nTOXIC—OXIDIZER. \nCabinets shall be braced for seismic activity in \naccordance with SBC 201. \nCabinets shall be mechanically ventilated in \naccordance with SBC 501 with not less than six air \nchanges per hour. \nThe average velocity of ventilation at makeup air \nopenings with cabinet doors closed shall be not less \nthan 1 meter per second. \n❖ \nThis section lists criteria for the design and \nconstruction of cabinets intended for the ozone \ngas \ngenerators. \nThis \nincludes \nlabeling, \nventilation and seismic bracing requirements. \nFor ventilation, it both refers to SBC 501 for \nrequirements and states the following criteria: \n• Six air changes per hour. \n• Average velocity of 1 meter per second across \nthe opening of the cabinet. \n \nThese criteria result in a negative pressure \ncabinet with appropriate intake air sizing. \n6005.3.2 \nOzone gas generator rooms. \nOzone gas generator rooms shall be mechanically \nventilated in accordance with SBC 501 with not less \nthan six air changes per hour. Ozone gas generator \nrooms shall be equipped with a gas detection system \ncomplying with Section 916 that will shut off the \ngenerator and sound a local alarm when \nconcentrations above the permissible exposure limit \n(PEL) occur. \nOzone gas generator rooms shall not be normally \noccupied, and such rooms shall be kept free of \ncombustible and hazardous material storage. Room \naccess doors shall display an approved sign stating: \nOZONE \nGAS \nGENERATOR— \nHIGHLY \nTOXIC—OXIDIZER. \n❖ \nFor larger generators and particular processes, \nan ozone gas generator room may be more \npractical than cabinets. This section gives the \ncriteria for design and construction for these \nrooms. The key construction element is the \nventilation requirement of six air changes per \nhour, which is the same requirement as for \ncabinets. Also required is a gas detection \nsystem complying with Section 916 that will \nactivate a local alarm when the permissible \nexposure limit has been reached. This limit \nappears to be 10 parts per million (ppm) in \naccordance with the information provided by \nthe EPA. \n \nBecause \nozone \nis \nalso \nan \noxidizer, \ncombustibles would not be allowed within the \nroom to reduce the potential for an intense fire. \nIn addition, because of the health effects, the \nrooms are not intended to be normally \noccupied. These two limitations essentially \nnecessitate \na \nmechanical \nroom-type \narrangement. The labeling of the generator \nroom is essential to emergency responders \nand also to those unfamiliar with the facility. \n6005.4 Piping, valves and fittings. Piping, valves, \nfittings and related components used to convey \nozone shall be in accordance with Sections 6005.4.1 \nthrough 6005.4.3. \n❖ \nThe requirements found in this section are \nintended to reduce the weak links in the system \nthat can be found with improper piping \nconnections or fittings. \n6005.4.1 \nPiping. Piping shall be welded \nstainless steel piping or tubing. \nExceptions: \n1. Double-walled piping. \n2. Piping, \nvalves, \nfittings \nand \nrelated \ncomponents located in exhausted enclosures. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1783 \n \nthat then charges oxygen in the incoming air \nand produces ozone; therefore, the generator \nmust comply with NEMA 250 for design, \nfabrication and testing. \n6005.3 Location. Ozone generators shall be \nlocated in approved cabinets or ozone generator \nrooms in accordance with Section 6005.3.1or \n6005.3.2. \nException: An ozone gas generator within an \napproved pressure vessel where located outside of \nbuildings.",
      "commentary": "Because of the potential health hazards related \nto the generation of ozone, this section states \nlimitations on the location of generating \nequipment. Ozone generators must be either in \nan approved cabinet or in an ozone gas \ngenerator room. Details of each are discussed \nin the subsections that follow. \n \nThe exception for ozone gas generators \nlocated outside of buildings is applicable only if \nthe generators are contained in an approved \npressure vessel. Generally, as with storage \nand use of gases outdoors, the gas is more \nlikely to be dispersed to the atmosphere \nwithout harming people in the surrounding \narea. \n6005.3.1 \nCabinets. Ozone cabinets shall be \nconstructed of approved materials and compatible \nwith ozone. Cabinets shall display an approved sign \nstating: OZONE GAS GENERATOR—HIGHLY \nTOXIC—OXIDIZER. \nCabinets shall be braced for seismic activity in \naccordance with SBC 201. \nCabinets shall be mechanically ventilated in \naccordance with SBC 501 with not less than six air \nchanges per hour. \nThe average velocity of ventilation at makeup air \nopenings with cabinet doors closed shall be not less \nthan 1 meter per second.\n\n❖ This section lists criteria for the design and \nconstruction of cabinets intended for the ozone \ngas \ngenerators. \nThis \nincludes \nlabeling, \nventilation and seismic bracing requirements. \nFor ventilation, it both refers to SBC 501 for \nrequirements and states the following criteria: \n• Six air changes per hour. \n• Average velocity of 1 meter per second across \nthe opening of the cabinet. \n \nThese criteria result in a negative pressure \ncabinet with appropriate intake air sizing. \n6005.3.2 \nOzone gas generator rooms. \nOzone gas generator rooms shall be mechanically \nventilated in accordance with SBC 501 with not less \nthan six air changes per hour. Ozone gas generator \nrooms shall be equipped with a gas detection system \ncomplying with Section 916 that will shut off the \ngenerator and sound a local alarm when \nconcentrations above the permissible exposure limit \n(PEL) occur. \nOzone gas generator rooms shall not be normally \noccupied, and such rooms shall be kept free of \ncombustible and hazardous material storage. Room \naccess doors shall display an approved sign stating: \nOZONE \nGAS \nGENERATOR— \nHIGHLY \nTOXIC—OXIDIZER.\n\n❖ For larger generators and particular processes, \nan ozone gas generator room may be more \npractical than cabinets. This section gives the \ncriteria for design and construction for these \nrooms. The key construction element is the \nventilation requirement of six air changes per \nhour, which is the same requirement as for \ncabinets. Also required is a gas detection \nsystem complying with Section 916 that will \nactivate a local alarm when the permissible \nexposure limit has been reached. This limit \nappears to be 10 parts per million (ppm) in \naccordance with the information provided by \nthe EPA. \n \nBecause \nozone \nis \nalso \nan \noxidizer, \ncombustibles would not be allowed within the \nroom to reduce the potential for an intense fire. \nIn addition, because of the health effects, the \nrooms are not intended to be normally \noccupied. These two limitations essentially \nnecessitate \na \nmechanical \nroom-type \narrangement. The labeling of the generator \nroom is essential to emergency responders \nand also to those unfamiliar with the facility. \n6005.4 Piping, valves and fittings. Piping, valves, \nfittings and related components used to convey \nozone shall be in accordance with Sections 6005.4.1 \nthrough 6005.4.3.\n\n❖ The requirements found in this section are \nintended to reduce the weak links in the system \nthat can be found with improper piping \nconnections or fittings. \n6005.4.1 \nPiping. Piping shall be welded \nstainless steel piping or tubing. \nExceptions: \n1. Double-walled piping. \n2. Piping, \nvalves, \nfittings \nand \nrelated \ncomponents located in exhausted enclosures. \n-",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 14,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1784 \n \n❖ \nA welded connection is required for piping \nbecause it is more reliable than a friction \nconnection \nor \na \nthreaded \nconnection. \nAdditionally, this section requires the piping to \nbe stainless steel to reduce the likelihood of \ncorrosion to which other piping may be \nsusceptible. \n \nThere are two exceptions to the welded \nconnection and stainless steel requirement: \ndouble wall piping or where all portions of the \npiping, valves and fittings are located in an \nexhausted enclosure. Both of these methods \nreduce the likelihood that a failure in the piping, \nvalves or fittings would result in a release of \nhighly toxic ozone to the atmosphere. \n6005.4.2 \nMaterials. Materials shall be \ncompatible with ozone and shall be rated for the \ndesign operating pressures. \n❖ \nIt is important that valves or fittings used are \ncompatible with ozone. Section 6005.4.1 \nrequires the piping to be stainless steel unless \none of the two exceptions applies. Regardless, \nthe materials used need to be compatible. \nEssentially, the intent is to avoid leaks or major \nfailures resulting from corrosion. \n \nAlso, this section discusses the need for piping \nto withstand the pressures that are expected, \nbecause that could be another potential mode \nof failure. \n6005.4.3 \nIdentification. Piping shall be \nidentified with the following: OZONE GAS—\nHIGHLY TOXIC—OXIDIZER. \n❖ \nTo alert occupants and emergency responders \nto the potential dangers of ozone, the piping \ncarrying the ozone must be labeled to list the \nhazards of this highly toxic and oxidizing gas. \n6005.5 Automatic \nshutdown. \nOzone \ngas \ngenerators shall be designed to shut down \nautomatically under the following conditions: \n1. When the dissolved ozone concentration in \nthe water being treated is above saturation \nwhen measured at the point where the water \nis exposed to the atmosphere. \n2. When the process using generated ozone is \nshut down. \n3. Failure of the ventilation system for the \ncabinet or ozone generator room. \n4. Failure of the gas detection system in an \nozone gas generator room. \n❖ \nThere are several conditions where the ozone \ngenerator needs to shut down automatically. \nThese include when dissolved ozone in water \nbeing treated in a water purification system is \nabove saturation; when the ozone being \ngenerated is not placed directly into use, as in \nthe case of water purification; when ozone is \ndetected or the ventilation and gas detection \nsystems fail. This adds to the levels of \nredundancies available to enhance personnel \nsafety. \n6005.6 Manual shutdown. Manual shutdown \ncontrols shall be provided at the generator and, \nwhere in a room, within 3 meters of the main exit or \nexit access door. \n❖ \nA manual shutdown control on the ozone \ngenerator is a backup to the automated \nshutdown system that uses sensors to detect \nleaks, sound alarms and shut down the \nsystem. Because an ozone generator located \nin a room would almost always be a \nlargecapacity machine, the manual shutdown \ncontrols are needed near the main access door \nto minimize the possibility that any significant \nquantity of escaping ozone would reach \nbuilding occupants. Having the controls near \nthe door also minimizes the chance that the \nperson who shuts down the generator in an \nemergency would be exposed to harmful \namounts of ozone. With smaller generators that \nwould more likely be located in a ventilated \ncabinet or exhausted enclosure, there is no \nrequirement for manual shutdown controls \nother than those on the generator itself. \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1784",
      "commentary": "A welded connection is required for piping \nbecause it is more reliable than a friction \nconnection \nor \na \nthreaded \nconnection. \nAdditionally, this section requires the piping to \nbe stainless steel to reduce the likelihood of \ncorrosion to which other piping may be \nsusceptible. \n \nThere are two exceptions to the welded \nconnection and stainless steel requirement: \ndouble wall piping or where all portions of the \npiping, valves and fittings are located in an \nexhausted enclosure. Both of these methods \nreduce the likelihood that a failure in the piping, \nvalves or fittings would result in a release of \nhighly toxic ozone to the atmosphere. \n6005.4.2 \nMaterials. Materials shall be \ncompatible with ozone and shall be rated for the \ndesign operating pressures.\n\n❖ It is important that valves or fittings used are \ncompatible with ozone. Section 6005.4.1 \nrequires the piping to be stainless steel unless \none of the two exceptions applies. Regardless, \nthe materials used need to be compatible. \nEssentially, the intent is to avoid leaks or major \nfailures resulting from corrosion. \n \nAlso, this section discusses the need for piping \nto withstand the pressures that are expected, \nbecause that could be another potential mode \nof failure. \n6005.4.3 \nIdentification. Piping shall be \nidentified with the following: OZONE GAS—\nHIGHLY TOXIC—OXIDIZER.\n\n❖ To alert occupants and emergency responders \nto the potential dangers of ozone, the piping \ncarrying the ozone must be labeled to list the \nhazards of this highly toxic and oxidizing gas. \n6005.5 Automatic \nshutdown. \nOzone \ngas \ngenerators shall be designed to shut down \nautomatically under the following conditions: \n1. When the dissolved ozone concentration in \nthe water being treated is above saturation \nwhen measured at the point where the water \nis exposed to the atmosphere. \n2. When the process using generated ozone is \nshut down. \n3. Failure of the ventilation system for the \ncabinet or ozone generator room. \n4. Failure of the gas detection system in an \nozone gas generator room.\n\n❖ There are several conditions where the ozone \ngenerator needs to shut down automatically. \nThese include when dissolved ozone in water \nbeing treated in a water purification system is \nabove saturation; when the ozone being \ngenerated is not placed directly into use, as in \nthe case of water purification; when ozone is \ndetected or the ventilation and gas detection \nsystems fail. This adds to the levels of \nredundancies available to enhance personnel \nsafety. \n6005.6 Manual shutdown. Manual shutdown \ncontrols shall be provided at the generator and, \nwhere in a room, within 3 meters of the main exit or \nexit access door.\n\n❖ A manual shutdown control on the ozone \ngenerator is a backup to the automated \nshutdown system that uses sensors to detect \nleaks, sound alarms and shut down the \nsystem. Because an ozone generator located \nin a room would almost always be a \nlargecapacity machine, the manual shutdown \ncontrols are needed near the main access door \nto minimize the possibility that any significant \nquantity of escaping ozone would reach \nbuilding occupants. Having the controls near \nthe door also minimizes the chance that the \nperson who shuts down the generator in an \nemergency would be exposed to harmful \namounts of ozone. With smaller generators that \nwould more likely be located in a ventilated \ncabinet or exhausted enclosure, there is no \nrequirement for manual shutdown controls \nother than those on the generator itself. \n-",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 15,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1785 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. EPA-452/R-96-007, Review of National Ambient Air Quality Standards for Ozone: Assessment of \nScientific and Technical Information. OAQPS Staff Paper. Research Triangle Park, NC: Office of Air \nQuality Planning and Standards, U.S. Environmental Protection Agency (U.S. EPA), 1996. \n3. EPA-600/R-95-154, Ozone Generators in Indoor Air Settings. Report prepared for the Office of Research \nand Development by Raymond Steiber. Research Triangle Park, NC: National Risk Management \nResearch Laboratory, U.S. Environmental Protection Agency (U.S. EPA), 1995. \n  \n \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1785 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. EPA-452/R-96-007, Review of National Ambient Air Quality Standards for Ozone: Assessment of \nScientific and Technical Information. OAQPS Staff Paper. Research Triangle Park, NC: Office of Air \nQuality Planning and Standards, U.S. Environmental Protection Agency (U.S. EPA), 1996. \n3. EPA-600/R-95-154, Ozone Generators in Indoor Air Settings. Report prepared for the Office of Research \nand Development by Raymond Steiber. Research Triangle Park, NC: National Risk Management \nResearch Laboratory, U.S. Environmental Protection Agency (U.S. EPA), 1995. \n  \n \n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 16,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1786 \n \nTABLES AND FIGURES OF CHAPTER 60 \n \nTABLE 6004.2.2.7.5 \nRATE OF RELEASE FOR CYLINDERS AND PORTABLE TANKS \n \nVESSEL TYPE \nNONLIQUEFIED \n(minutes) \nLIQUEFIED \n(minutes) \nContainers \n5 \n30 \nPortable tanks \n40 \n240 \n \n \n \n \nCommentary FIGURE 6004.3.2.1.1(1) \nFIRE BARRIER \n \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1786 \n \nTABLES AND FIGURES OF CHAPTER 60 \n \nTABLE 6004.2.2.7.5 \nRATE OF RELEASE FOR CYLINDERS AND PORTABLE TANKS \n \nVESSEL TYPE \nNONLIQUEFIED \n(minutes) \nLIQUEFIED \n(minutes) \nContainers \n5 \n30 \nPortable tanks \n40 \n240 \n \n \n \n \nCommentary FIGURE 6004.3.2.1.1(1) \nFIRE BARRIER \n \n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 17,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1787 \n \n \n \nCommentary FIGURE 6004.3.2.1.1(2) \nFIRE BARRIER LIMITATIONS \n \n \n \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1787 \n \n \n \nCommentary FIGURE 6004.3.2.1.1(2) \nFIRE BARRIER LIMITATIONS \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 18,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1788 \n \n \n \n \nCommentary FIGURE 6004.3.2.1.2 \nOPENINGS \n \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1788 \n \n \n \n \nCommentary FIGURE 6004.3.2.1.2 \nOPENINGS \n \n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 19,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1789 \n \n \n \nHEALTH EFFECTS \nRISK FACTORS \nHEALTH STANDARDS* \nPotential risk of experiencing: \nDecreases in lung function \nAggravation of asthma \nThroat irritation and cough \nChest pain and shortness of \nbreath Inflammation of lung \ntissue \nHigher \nsusceptibility \nto \nrespiratory infection \nFactors expected to increase risk \nand severity of health effects are: \nIncrease in ozone concentration in \nair Greater duration of exposure for \nsome health effects Activities that \nraise the breathing rate (e.g., \nexercise) \nCertain pre-existing lung diseases \n(e.g., asthma) \nFood and Drug Administration (FDA) \nrequires ozone output of indoor medical \ndevices to be no more than 0.05 ppm. \n \nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) requires that \nworker exposure be limited to an average \nconcentration of no more than 0.10 ppm \nfor a maximum of 8 hours. \n \nNational \nInstitute \nof \nOccupational \nSafety \nand \nHealth \n(NIOSH) \nrecommends an upper limit of 0.10 ppm, \nnot to be exceeded at any time. \n \nEnvironmental \nProtection \nAgency \n(EPA)’s National Ambient Air Quality \nStandard for Ozone is a maximum of 8-\nhour average outdoor concentration of \n0.08 ppm. \n(*ppm = parts per million) \n \nCommentary FIGURE 6005.1 \nUS-FEDERAL AGENCY OZONE STANDARDS \n \n \n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1789 \n \n \n \nHEALTH EFFECTS \nRISK FACTORS \nHEALTH STANDARDS* \nPotential risk of experiencing: \nDecreases in lung function \nAggravation of asthma \nThroat irritation and cough \nChest pain and shortness of \nbreath Inflammation of lung \ntissue \nHigher \nsusceptibility \nto \nrespiratory infection \nFactors expected to increase risk \nand severity of health effects are: \nIncrease in ozone concentration in \nair Greater duration of exposure for \nsome health effects Activities that \nraise the breathing rate (e.g., \nexercise) \nCertain pre-existing lung diseases \n(e.g., asthma) \nFood and Drug Administration (FDA) \nrequires ozone output of indoor medical \ndevices to be no more than 0.05 ppm. \n \nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) requires that \nworker exposure be limited to an average \nconcentration of no more than 0.10 ppm \nfor a maximum of 8 hours. \n \nNational \nInstitute \nof \nOccupational \nSafety \nand \nHealth \n(NIOSH) \nrecommends an upper limit of 0.10 ppm, \nnot to be exceeded at any time. \n \nEnvironmental \nProtection \nAgency \n(EPA)’s National Ambient Air Quality \nStandard for Ozone is a maximum of 8-\nhour average outdoor concentration of \n0.08 ppm. \n(*ppm = parts per million) \n \nCommentary FIGURE 6005.1 \nUS-FEDERAL AGENCY OZONE STANDARDS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 20,
      "text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1790 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS \n \n \nSBC 801-CC-2024 \n1790 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "page": 21,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1791 \n \n—LIQUEFIED PETROLEUM GASES \n❖ \nGeneral Comments \n \nThe use and popularity of liquefied petroleum \ngas (LP-gas) for domestic purposes varies \ndepending on location. Propane is the most \nwidely used LP-gas, with butane a distant \nrunner-up. LP-gas is widely used by industries \nas a motor fuel for industrial lift trucks; aerosol \ncharging; welding and cutting; auxiliary heating \nand lighting and, in the agricultural community, \nas a fuel for drying crops, operating pumps and \nheating livestock shelters. \n \nPropane is well known as a camping fuel for \ncooking, lighting, heating and refrigerating. LP-\ngas also remains a popular standby fuel supply \nfor auxiliary generators. Additionally, utility \ncompanies use propane as a substitute for \nnatural gas as a “peak shaving” alternative \nwhen supplies run low or prices are high; in this \napplication, propane is usually mixed with air to \nachieve the same energy content per cubic \nmeter as natural gas. \n \nPropane is widely used as an alternative motor \nvehicle fuel, and its characteristic as a clean-\nburning fuel has resulted in the addition of \npropane \ndispensers \nto \nservice \nstations \nthroughout the country. \n \nAnother use for propane, although less popular \nbecause it is flammable, is as the working fluid \nin a refrigeration cycle. In some applications, it \nis a suitable alternative to R-22 and other \nchlorofluorocarbon (CFC)rich refrigerants. \n \nFuture uses for LP-gas, and propane in \nparticular, may arise out of an intense interest \nin independent electrical power generation \nunits, such as fuel cell and microturbine \ngenerators. Propane is a leading candidate for \nthese units because of its portability and \nmoderate storage pressures. Additionally, \nongoing research on absorption refrigeration \ncycles may lead to greater interest in propane-\npowered air conditioners. \n❖ \nPurpose \n \nChapter \n61 \nincludes \nrequirements \nfor \nhandling, storing and using LP-gas, principally \npropane, to reduce the possibility of damage to \ncontainers, accidental releases of LP-gas and \nexposure of flammable concentrations of LP-\ngas to ignition sources. \nSECTION 6101 GENERAL \n6101.1 Scope. \nStorage, \nhandling \nand \ntransportation of liquefied petroleum gas (LP-gas) \nand the installation of LP-gas equipment pertinent \nto systems for such uses shall comply with this \nchapter and NFPA 58. Properties of LP-gases shall \nbe determined in accordance with Appendix B of \nNFPA 58. \n❖ \nSome of the principal characteristics of LP-\ngases are shown in Commentary Figure \n6101.1(1). \nThey \ninclude \nthe \nlimits \nof \nflammability, the specific gravity of the gas \nvapor at 16°C and the ignition temperatures of \nthe flammable mixtures. \n \nIt is important to recognize that LP-gases exist \nin both liquid and vapor states at ambient \ntemperatures. When stored in a pressure \nvessel, the liquid and vapor states of LP-gases \nwill be in equilibrium until the system is called \nupon to deliver vapor to the appliance it is \nserving. When this happens, the pressure in the \ncontainer drops and the liquid begins to boil to \nproduce more vapor and once again reach \nequilibrium. As vapor is produced through the \nboiling process, the liquid in the container \nbegins to refrigerate itself and the entire \nsystem cools down. Commentary  \n \nCommentary FIGURE 6101.1(2) shows the \nvapor \npressure \nof \npropane \nat \nvarious \ntemperatures. \n \nLP-gases are heavier than air, and although \npublic perception holds that they will sink to the \nlowest level of a space, these gases disperse \naccording to the laws of physics just as other \ngases do. It is not safe to assume that all LP-\ngases, such as propane, immediately sink to \nthe floor and “pool” there. LP-gases can and \nwill, under ambient conditions, disperse to all \nparts of a room or space. \n \nLP-gases, such as propane, must be odorized \nwith a warning agent that is detectable at a \nminimum concentration of one-fifth the lower \nlimit of flammability. The most frequently used \nodorant for propane is ethyl mercaptan, which \nis usually added at a pipeline terminal or other \nsupply point before the gas is shipped to a retail \nbulk storage facility. \n \nLP-gas containers pose the danger of a boiling-\nliquid expanding-vapor explosion (BLEVE) if \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1791 \n \n—LIQUEFIED PETROLEUM GASES",
      "commentary": "General Comments \n \nThe use and popularity of liquefied petroleum \ngas (LP-gas) for domestic purposes varies \ndepending on location. Propane is the most \nwidely used LP-gas, with butane a distant \nrunner-up. LP-gas is widely used by industries \nas a motor fuel for industrial lift trucks; aerosol \ncharging; welding and cutting; auxiliary heating \nand lighting and, in the agricultural community, \nas a fuel for drying crops, operating pumps and \nheating livestock shelters. \n \nPropane is well known as a camping fuel for \ncooking, lighting, heating and refrigerating. LP-\ngas also remains a popular standby fuel supply \nfor auxiliary generators. Additionally, utility \ncompanies use propane as a substitute for \nnatural gas as a “peak shaving” alternative \nwhen supplies run low or prices are high; in this \napplication, propane is usually mixed with air to \nachieve the same energy content per cubic \nmeter as natural gas. \n \nPropane is widely used as an alternative motor \nvehicle fuel, and its characteristic as a clean-\nburning fuel has resulted in the addition of \npropane \ndispensers \nto \nservice \nstations \nthroughout the country. \n \nAnother use for propane, although less popular \nbecause it is flammable, is as the working fluid \nin a refrigeration cycle. In some applications, it \nis a suitable alternative to R-22 and other \nchlorofluorocarbon (CFC)rich refrigerants. \n \nFuture uses for LP-gas, and propane in \nparticular, may arise out of an intense interest \nin independent electrical power generation \nunits, such as fuel cell and microturbine \ngenerators. Propane is a leading candidate for \nthese units because of its portability and \nmoderate storage pressures. Additionally, \nongoing research on absorption refrigeration \ncycles may lead to greater interest in propane-\npowered air conditioners.\n\n❖ Purpose \n \nChapter \n61 \nincludes \nrequirements \nfor \nhandling, storing and using LP-gas, principally \npropane, to reduce the possibility of damage to \ncontainers, accidental releases of LP-gas and \nexposure of flammable concentrations of LP-\ngas to ignition sources. \nSECTION 6101 GENERAL \n6101.1 Scope. \nStorage, \nhandling \nand \ntransportation of liquefied petroleum gas (LP-gas) \nand the installation of LP-gas equipment pertinent \nto systems for such uses shall comply with this \nchapter and NFPA 58. Properties of LP-gases shall \nbe determined in accordance with Appendix B of \nNFPA 58.\n\n❖ Some of the principal characteristics of LP-\ngases are shown in Commentary Figure \n6101.1(1). \nThey \ninclude \nthe \nlimits \nof \nflammability, the specific gravity of the gas \nvapor at 16°C and the ignition temperatures of \nthe flammable mixtures. \n \nIt is important to recognize that LP-gases exist \nin both liquid and vapor states at ambient \ntemperatures. When stored in a pressure \nvessel, the liquid and vapor states of LP-gases \nwill be in equilibrium until the system is called \nupon to deliver vapor to the appliance it is \nserving. When this happens, the pressure in the \ncontainer drops and the liquid begins to boil to \nproduce more vapor and once again reach \nequilibrium. As vapor is produced through the \nboiling process, the liquid in the container \nbegins to refrigerate itself and the entire \nsystem cools down. Commentary  \n \nCommentary FIGURE 6101.1(2) shows the \nvapor \npressure \nof \npropane \nat \nvarious \ntemperatures. \n \nLP-gases are heavier than air, and although \npublic perception holds that they will sink to the \nlowest level of a space, these gases disperse \naccording to the laws of physics just as other \ngases do. It is not safe to assume that all LP-\ngases, such as propane, immediately sink to \nthe floor and “pool” there. LP-gases can and \nwill, under ambient conditions, disperse to all \nparts of a room or space. \n \nLP-gases, such as propane, must be odorized \nwith a warning agent that is detectable at a \nminimum concentration of one-fifth the lower \nlimit of flammability. The most frequently used \nodorant for propane is ethyl mercaptan, which \nis usually added at a pipeline terminal or other \nsupply point before the gas is shipped to a retail \nbulk storage facility. \n \nLP-gas containers pose the danger of a boiling-\nliquid expanding-vapor explosion (BLEVE) if \n-",
      "chapter_id": "ch61",
      "section_id": "sec6101"
    },
    {
      "page": 22,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1792 \n \nthey are exposed to a fire. Prolonged flame \nimpingement above the liquid-gas interface, \nwhere the heat-absorbing properties of the \nliquid cannot protect the container shell from \nthermal stress, may generate catastrophic \nfailures, expelling tank contents in a fireball and \npropelling container fragments from the site of \nthe accident. \n \nSuch violent container failures are extremely \ndangerous and were much more common in \nthe past, before safety improvements in \nrailcars and cargo transport trucks were \nintroduced.  \n \nThe requirements of this chapter are intended \nto address hazards associated with the \nstorage, handling and use of LP-gas. NFPA 58 \nis \nsupplemented \nby \nNFPA \n59, \nwhich \nspecifically addresses the use of LP-gas at \nutility gas plants. \n6101.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nDistributors shall not fill an LP-gas container for \nwhich a permit is required unless a permit for \ninstallation has been issued for that location by the \nFire official. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.29 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \n \nAn operational permit for installations using or \nstoring LP-gas is required except where the \ninstallation is a container of 1900 L water \ncapacity or less and serving a Group R-3 \noccupancy. In addition, Section 105.6.15 \nrequires that a construction permit be obtained \nfor any installation of or modification to an LP-\ngas system. \n \nThe second sentence of this section is \naddressing stationary installations of LP-gas \nand states that for those installations requiring \na permit, the container must not be filled unless \nthat permit has been issued. \n6101.3 Construction documents. Where a single \nLP-gas container is more than 7500 liters in water \ncapacity or the aggregate water capacity of LP-gas \ncontainers is more than 15,000 liters the installer \nshall submit construction documents for such \ninstallation. \n❖ \nThis section applies to those installations for \nwhich a construction permit is required, namely \nwhere a new system is being installed or an \nexisting system is being modified. Where \ncontainer \nsize \nexceeds \nthe \nthresholds \nspecified, \napplicants \nmust \nsubmit \nplans \nindicating compliance with requirements before \napproval can be authorized. Plans should be \nclear concise, legible, prepared on standard-\nsized paper and include the following: \n• Location and legal identification (address and \nlot or parcel number) of the lot or site. \n• Legal boundaries of the site, including \nreference to source or survey. \n• Location of significant buildings on the lot or \nsite and adjacent lots or sites. \n• Location of nearest public roadways and site \naccess. \n• Location of all underground and overhead \nutilities. \n• North arrow. \n• Topographical features. \n• Proposed container location with respect to \nbuildings, building openings, lot lines, public \nroadways and underground or overhead \nutilities. \n• Container dimensions and capacity. \n• Container compliance markings (e.g., ASME, \nDOTn, API). \n• Details of container foundation and supports. \n• Section through container showing supports \nand anchors and, if an underground tank, \nbackfill and corrosion protection. \n• Arrangement of valves and piping. \n• Specifications for containers, valves, piping, \ntank mounts and pads and other related \nequipment and appliances. \n• Means for protecting valves from tampering. \n• Name, address and telephone number of \nproperty owner. \n• Name, address and telephone number of \ninstaller and servicing contractor. \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1792 \n \nthey are exposed to a fire. Prolonged flame \nimpingement above the liquid-gas interface, \nwhere the heat-absorbing properties of the \nliquid cannot protect the container shell from \nthermal stress, may generate catastrophic \nfailures, expelling tank contents in a fireball and \npropelling container fragments from the site of \nthe accident. \n \nSuch violent container failures are extremely \ndangerous and were much more common in \nthe past, before safety improvements in \nrailcars and cargo transport trucks were \nintroduced.  \n \nThe requirements of this chapter are intended \nto address hazards associated with the \nstorage, handling and use of LP-gas. NFPA 58 \nis \nsupplemented \nby \nNFPA \n59, \nwhich \nspecifically addresses the use of LP-gas at \nutility gas plants. \n6101.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nDistributors shall not fill an LP-gas container for \nwhich a permit is required unless a permit for \ninstallation has been issued for that location by the \nFire official.",
      "commentary": "The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.29 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \n \nAn operational permit for installations using or \nstoring LP-gas is required except where the \ninstallation is a container of 1900 L water \ncapacity or less and serving a Group R-3 \noccupancy. In addition, Section 105.6.15 \nrequires that a construction permit be obtained \nfor any installation of or modification to an LP-\ngas system. \n \nThe second sentence of this section is \naddressing stationary installations of LP-gas \nand states that for those installations requiring \na permit, the container must not be filled unless \nthat permit has been issued. \n6101.3 Construction documents. Where a single \nLP-gas container is more than 7500 liters in water \ncapacity or the aggregate water capacity of LP-gas \ncontainers is more than 15,000 liters the installer \nshall submit construction documents for such \ninstallation.\n\n❖ This section applies to those installations for \nwhich a construction permit is required, namely \nwhere a new system is being installed or an \nexisting system is being modified. Where \ncontainer \nsize \nexceeds \nthe \nthresholds \nspecified, \napplicants \nmust \nsubmit \nplans \nindicating compliance with requirements before \napproval can be authorized. Plans should be \nclear concise, legible, prepared on standard-\nsized paper and include the following: \n• Location and legal identification (address and \nlot or parcel number) of the lot or site. \n• Legal boundaries of the site, including \nreference to source or survey. \n• Location of significant buildings on the lot or \nsite and adjacent lots or sites. \n• Location of nearest public roadways and site \naccess. \n• Location of all underground and overhead \nutilities. \n• North arrow. \n• Topographical features. \n• Proposed container location with respect to \nbuildings, building openings, lot lines, public \nroadways and underground or overhead \nutilities. \n• Container dimensions and capacity. \n• Container compliance markings (e.g., ASME, \nDOTn, API). \n• Details of container foundation and supports. \n• Section through container showing supports \nand anchors and, if an underground tank, \nbackfill and corrosion protection. \n• Arrangement of valves and piping. \n• Specifications for containers, valves, piping, \ntank mounts and pads and other related \nequipment and appliances. \n• Means for protecting valves from tampering. \n• Name, address and telephone number of \nproperty owner. \n• Name, address and telephone number of \ninstaller and servicing contractor. \n-",
      "chapter_id": "ch61",
      "section_id": "sec6101"
    },
    {
      "page": 23,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1793 \n \nSECTION 6102 DEFINITIONS \n6102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• LIQUEFIED PETROLEUM GAS (LP-gas). \n• LP-GAS CONTAINER. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6103 INSTALLATION OF \nEQUIPMENT \n6103.1 General. LP-gas equipment shall be \ninstalled in accordance with SBC 1201 and NFPA \n58, except as otherwise provided in this chapter. \n❖ \nSBC 1201 addresses the installation of \nequipment downstream from the final pressure \nregulator in the system, which typically is the \nsecond-stage regulator. SBC 1201 would, \ntherefore, regulate LP-gas piping typically \ninstalled indoors, as well as appliance \ninstallations. \n \nThe remainder of Chapter 61 is devoted \nprimarily to fire safety requirements at \ninstallations at which fuel-burning appliances \nare installed, as well as requirements for the \nstorage and dispensing of LP-gas. NFPA 58 \nshould be referred to for propane bulk plant \ninstallations, refrigerated storage installations, \nmarine shipping and receiving installations, \nand equipment-specific requirements such as \nfor installing vaporizers and dispensers. The \nmore detailed provisions in NFPA 58 should be \nreviewed by the Fire official before approving \nany LP-gas installation. \n6103.2 Use of LP-gas containers in buildings. \nThe use of LP-gas containers in buildings shall be \nin accordance with Sections 6103.2.1 and 6103.2.2. \n❖ \nIn general, storing and using LP-gas inside \nbuildings is limited to relatively small quantities. \nThere are some exceptions, such as the use of \nLP-gas for temporary heating in buildings \nunder construction. \n \nLP-gas containers are either fabricated to the \nrequirements of the American Society of \nMechanical Engineers (ASME) Boiler and \nPressure Vessel Code (BPVC) or the DOTn \nrules contained in Title 49 of the Code of \nFederal Regulations. \n6103.2.1 \nPortable containers. Portable LP-\ngas containers, as defined in NFPA 58, shall not be \nused in buildings except as specified in NFPA 58 \nand Sections 6103.2.1.1 through 6103.2.1.7. \n❖ \nPortable \ncontainers \nare \ntypically \nDOTn \ncylinders, which are used in the vertical \nposition. This is not always the case though; \nsome recreational vehicles use DOTn cylinders \nin a horizontal position (see Commentary \nFigure 6103.2.1). Cylinders are referred to \neither by their water capacity or propane \ncapacity. \nDOTn \ncylinders \nhave \nwater \ncapacities up to 450 kg. The propane capacity \nis determined by multiplying the water capacity \nby 0.42. Therefore, a 450 kg water capacity \ncylinder is often referred to as a “189 kg” \ncylinder because of its propane capacity. \nDOTn also classifies portable tanks as those \nthat are attached to a surrounding framework \nand which are capable of being transported \nintermodally on land and water, stacked one \nabove the other on ships or barges. \n \nOne of the most common violations involving \nLP-gas is the storage or use of it inside \nbuildings, particularly residential structures. \nThis is a long-standing requirement that relates \nto the potential for releasing propane within a \nbuilding. \n \nIn the past, any propane cylinder would release \npropane simply by opening the service valve; \nhowever, advances have been made in the \ntechnologies used in the propane industry. \nSince 1995, propane cylinders shipped with \nnew \noutdoor \ncooking \nequipment \n(grills, \nsmokers, etc.) must be fitted with valves that \nwill not release propane even if the valve \nhandle is opened, unless a positive, leak-tight \nconnection is made between the cylinder and \nthe cooking equipment. This technology, as \nwell as two others that would stop the flow of \ngas under fire conditions or if there were a hose \nline break, are required by ANSI Z21.58. Since \n1998, these same requirements have been \nextended to most propane cylinders between \n4- and 18 kg propane capacity. \n6103.2.1.1 \nUse in basement, pit or similar \nlocation. LP-gas containers shall not be used in a \nbasement, pit, above-grade underfloor space or \nsimilar location where heavier-than-air gas might \ncollect unless such location is provided with an \napproved means of ventilation. \nException: \nUse \nwith \nself-contained \ntorch \nassemblies in accordance with Section 6103.2.1.6. \n❖ \nBecause propane has a specific gravity of 1.52 \nat 16°C (which means it is 1.52 times heavier \nthan air at that temperature), it has been \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1793 \n \nSECTION 6102 DEFINITIONS \n6102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• LIQUEFIED PETROLEUM GAS (LP-gas). \n• LP-GAS CONTAINER.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6103 INSTALLATION OF \nEQUIPMENT \n6103.1 General. LP-gas equipment shall be \ninstalled in accordance with SBC 1201 and NFPA \n58, except as otherwise provided in this chapter.\n\n❖ SBC 1201 addresses the installation of \nequipment downstream from the final pressure \nregulator in the system, which typically is the \nsecond-stage regulator. SBC 1201 would, \ntherefore, regulate LP-gas piping typically \ninstalled indoors, as well as appliance \ninstallations. \n \nThe remainder of Chapter 61 is devoted \nprimarily to fire safety requirements at \ninstallations at which fuel-burning appliances \nare installed, as well as requirements for the \nstorage and dispensing of LP-gas. NFPA 58 \nshould be referred to for propane bulk plant \ninstallations, refrigerated storage installations, \nmarine shipping and receiving installations, \nand equipment-specific requirements such as \nfor installing vaporizers and dispensers. The \nmore detailed provisions in NFPA 58 should be \nreviewed by the Fire official before approving \nany LP-gas installation. \n6103.2 Use of LP-gas containers in buildings. \nThe use of LP-gas containers in buildings shall be \nin accordance with Sections 6103.2.1 and 6103.2.2.\n\n❖ In general, storing and using LP-gas inside \nbuildings is limited to relatively small quantities. \nThere are some exceptions, such as the use of \nLP-gas for temporary heating in buildings \nunder construction. \n \nLP-gas containers are either fabricated to the \nrequirements of the American Society of \nMechanical Engineers (ASME) Boiler and \nPressure Vessel Code (BPVC) or the DOTn \nrules contained in Title 49 of the Code of \nFederal Regulations. \n6103.2.1 \nPortable containers. Portable LP-\ngas containers, as defined in NFPA 58, shall not be \nused in buildings except as specified in NFPA 58 \nand Sections 6103.2.1.1 through 6103.2.1.7.\n\n❖ Portable \ncontainers \nare \ntypically \nDOTn \ncylinders, which are used in the vertical \nposition. This is not always the case though; \nsome recreational vehicles use DOTn cylinders \nin a horizontal position (see Commentary \nFigure 6103.2.1). Cylinders are referred to \neither by their water capacity or propane \ncapacity. \nDOTn \ncylinders \nhave \nwater \ncapacities up to 450 kg. The propane capacity \nis determined by multiplying the water capacity \nby 0.42. Therefore, a 450 kg water capacity \ncylinder is often referred to as a “189 kg” \ncylinder because of its propane capacity. \nDOTn also classifies portable tanks as those \nthat are attached to a surrounding framework \nand which are capable of being transported \nintermodally on land and water, stacked one \nabove the other on ships or barges. \n \nOne of the most common violations involving \nLP-gas is the storage or use of it inside \nbuildings, particularly residential structures. \nThis is a long-standing requirement that relates \nto the potential for releasing propane within a \nbuilding. \n \nIn the past, any propane cylinder would release \npropane simply by opening the service valve; \nhowever, advances have been made in the \ntechnologies used in the propane industry. \nSince 1995, propane cylinders shipped with \nnew \noutdoor \ncooking \nequipment \n(grills, \nsmokers, etc.) must be fitted with valves that \nwill not release propane even if the valve \nhandle is opened, unless a positive, leak-tight \nconnection is made between the cylinder and \nthe cooking equipment. This technology, as \nwell as two others that would stop the flow of \ngas under fire conditions or if there were a hose \nline break, are required by ANSI Z21.58. Since \n1998, these same requirements have been \nextended to most propane cylinders between \n4- and 18 kg propane capacity. \n6103.2.1.1 \nUse in basement, pit or similar \nlocation. LP-gas containers shall not be used in a \nbasement, pit, above-grade underfloor space or \nsimilar location where heavier-than-air gas might \ncollect unless such location is provided with an \napproved means of ventilation. \nException: \nUse \nwith \nself-contained \ntorch \nassemblies in accordance with Section 6103.2.1.6.\n\n❖ Because propane has a specific gravity of 1.52 \nat 16°C (which means it is 1.52 times heavier \nthan air at that temperature), it has been \n-",
      "chapter_id": "ch61",
      "section_id": "sec6102"
    },
    {
      "page": 24,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1794 \n \nassumed to automatically sink to the ground \nwhen it is released to the atmosphere. Even \nthough the laws of physics have proven this \nconcept to be untrue, concerns persist about \nthe ability for propane to disperse in locations \nwhere air circulation is restricted. \n \nHard piped systems in which the container \nremains outside the building can serve \nsystems installed in basements, pits and \nsimilar locations without additional precautions. \nThe hazard associated with containers in \nbuildings relates to the fact that the pressure in \nthe container is dependent on the temperature \nof the propane within it and can exceed 675 \nkPa at 21°C, whereas the pressure in the \nbuilding piping of a propane service is usually \n3 kPa.This section allows containers within \nthese locations, but proper ventilation is \nrequired. \n \nIn the past, the model codes prohibited the use \nof any propane system in spaces below grade. \nThe US Consumer Product Safety Commission \n(CPSC) staff concluded, however, that the rate \nof incidents occurring in propane systems used \nin basements and underground locations is no \ndifferent than that occurring in above-ground \nlocations. \n \nThe \nexception \nto \nthis \nrequirement \nacknowledges the use of self-contained torch \nassemblies, which are limited to about 0.450 kg \n(1.25 kg water) of propane per container. \n6103.2.1.2 \nConstruction \nand \ntemporary \nheating. Portable LP-gas containers are allowed to \nbe used in buildings or areas of buildings \nundergoing construction or for temporary heating as \nset forth in Sections 6.22.4, 6.22.5 and 6.22.8 of \nNFPA 58. \n❖ \nThe referenced sections in NFPA 58 address \nthe use of portable LP-gas containers for \ntemporary heating in buildings undergoing \nconstruction or renovations and for emergency \nheating and cooking operations in buildings \nduring emergencies, such as when electric \npower has been disrupted. \n6103.2.1.3 \nGroup F occupancies. In Group F \noccupancies, portable LP-gas containers are \nallowed to be used to supply quantities necessary \nfor processing, research or experimentation. Where \nmanifolded, the aggregate water capacity of such \ncontainers shall not exceed 334 kg per manifold. \nWhere multiple manifolds of such containers are \npresent in the same room, each manifold shall be \nseparated from other manifolds by a distance of not \nless than 6 meters. \n❖ \nThe use of manifolds to connect containers \nincreases the overall capacity of the system by \nincreasing its vaporization capacity. The \nvaporization rate is directly related to the total \nsurface \narea \nof \nthe \ncontainers. \nUsing \nmanifolds, however, also increases the number \nof connections made on a system, and, \nbecause the connections in a piping system \nunder pressure are where leaks are likely to \noriginate, the total volume of propane in \nmanifolded systems is limited to that shown. \nThe amount of propane in kgs can be \ncalculated by multiplying the water capacity in \nkgs by 0.42. In this instance, the amount of \npropane permitted is about 140 kg. \n6103.2.1.4 \nResearch and experimentation. \nIn Group I occupancies and laboratories for \neducational use in Group B and E occupancies, \nportable LP-gas containers are allowed to be used \nfor research and experimentation. Such containers \nshall not be used in classrooms. Such containers \nshall not exceed a 23 kg water capacity in \noccupancies used for educational purposes and shall \nnot exceed a 5 kg water capacity in occupancies \nused for institutional purposes. Where more than \none such container is present in the same room, each \ncontainer shall be separated from other containers \nby a distance of not less than 6 meters. \n❖ \nFurther \nrestrictions \n(including \ncontainer \nvolumes) on the use of propane in educational \n(schools) and institutional occupancies reflect \nthe likelihood that the occupants of those \nspaces will be limited in their ability to respond \nto an emergency. \n \nThe minimum distance of 6 m is intended to \nprovide a factor of safety so that if one \ninstallation becomes a source of an ignited jet \nplume, any other similar installations would not \nbe directly exposed to the plume. \n6103.2.1.5 \nDemonstration uses. Portable LP-\ngas containers are allowed to be used temporarily \nfor demonstrations and public exhibitions. Such \ncontainers shall not exceed a water capacity of 5 kg. \nWhere more than one such container is present in \nthe same room, each container shall be separated \nfrom other containers by a distance of not less than \n6 meters. \n❖ \nThis section restricts the size of LP-gas \ncontainers used for demonstrations to roughly \n2.3 kg of propane capacity. There is no \nrestriction \non the number of containers, \nhowever; only a \nlimitation that they be \nseparated by at least 6 meters for the same \nreason as specified in the previous section. \n6103.2.1.6 \nUse with self-contained torch \nassemblies. Portable LP-gas containers are allowed \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1794 \n \nassumed to automatically sink to the ground \nwhen it is released to the atmosphere. Even \nthough the laws of physics have proven this \nconcept to be untrue, concerns persist about \nthe ability for propane to disperse in locations \nwhere air circulation is restricted. \n \nHard piped systems in which the container \nremains outside the building can serve \nsystems installed in basements, pits and \nsimilar locations without additional precautions. \nThe hazard associated with containers in \nbuildings relates to the fact that the pressure in \nthe container is dependent on the temperature \nof the propane within it and can exceed 675 \nkPa at 21°C, whereas the pressure in the \nbuilding piping of a propane service is usually \n3 kPa.This section allows containers within \nthese locations, but proper ventilation is \nrequired. \n \nIn the past, the model codes prohibited the use \nof any propane system in spaces below grade. \nThe US Consumer Product Safety Commission \n(CPSC) staff concluded, however, that the rate \nof incidents occurring in propane systems used \nin basements and underground locations is no \ndifferent than that occurring in above-ground \nlocations. \n \nThe \nexception \nto \nthis \nrequirement \nacknowledges the use of self-contained torch \nassemblies, which are limited to about 0.450 kg \n(1.25 kg water) of propane per container. \n6103.2.1.2 \nConstruction \nand \ntemporary \nheating. Portable LP-gas containers are allowed to \nbe used in buildings or areas of buildings \nundergoing construction or for temporary heating as \nset forth in Sections 6.22.4, 6.22.5 and 6.22.8 of \nNFPA 58.",
      "commentary": "The referenced sections in NFPA 58 address \nthe use of portable LP-gas containers for \ntemporary heating in buildings undergoing \nconstruction or renovations and for emergency \nheating and cooking operations in buildings \nduring emergencies, such as when electric \npower has been disrupted. \n6103.2.1.3 \nGroup F occupancies. In Group F \noccupancies, portable LP-gas containers are \nallowed to be used to supply quantities necessary \nfor processing, research or experimentation. Where \nmanifolded, the aggregate water capacity of such \ncontainers shall not exceed 334 kg per manifold. \nWhere multiple manifolds of such containers are \npresent in the same room, each manifold shall be \nseparated from other manifolds by a distance of not \nless than 6 meters.\n\n❖ The use of manifolds to connect containers \nincreases the overall capacity of the system by \nincreasing its vaporization capacity. The \nvaporization rate is directly related to the total \nsurface \narea \nof \nthe \ncontainers. \nUsing \nmanifolds, however, also increases the number \nof connections made on a system, and, \nbecause the connections in a piping system \nunder pressure are where leaks are likely to \noriginate, the total volume of propane in \nmanifolded systems is limited to that shown. \nThe amount of propane in kgs can be \ncalculated by multiplying the water capacity in \nkgs by 0.42. In this instance, the amount of \npropane permitted is about 140 kg. \n6103.2.1.4 \nResearch and experimentation. \nIn Group I occupancies and laboratories for \neducational use in Group B and E occupancies, \nportable LP-gas containers are allowed to be used \nfor research and experimentation. Such containers \nshall not be used in classrooms. Such containers \nshall not exceed a 23 kg water capacity in \noccupancies used for educational purposes and shall \nnot exceed a 5 kg water capacity in occupancies \nused for institutional purposes. Where more than \none such container is present in the same room, each \ncontainer shall be separated from other containers \nby a distance of not less than 6 meters.\n\n❖ Further \nrestrictions \n(including \ncontainer \nvolumes) on the use of propane in educational \n(schools) and institutional occupancies reflect \nthe likelihood that the occupants of those \nspaces will be limited in their ability to respond \nto an emergency. \n \nThe minimum distance of 6 m is intended to \nprovide a factor of safety so that if one \ninstallation becomes a source of an ignited jet \nplume, any other similar installations would not \nbe directly exposed to the plume. \n6103.2.1.5 \nDemonstration uses. Portable LP-\ngas containers are allowed to be used temporarily \nfor demonstrations and public exhibitions. Such \ncontainers shall not exceed a water capacity of 5 kg. \nWhere more than one such container is present in \nthe same room, each container shall be separated \nfrom other containers by a distance of not less than \n6 meters.\n\n❖ This section restricts the size of LP-gas \ncontainers used for demonstrations to roughly \n2.3 kg of propane capacity. There is no \nrestriction \non the number of containers, \nhowever; only a \nlimitation that they be \nseparated by at least 6 meters for the same \nreason as specified in the previous section. \n6103.2.1.6 \nUse with self-contained torch \nassemblies. Portable LP-gas containers are allowed \n-",
      "chapter_id": "ch61",
      "section_id": "sec6102"
    },
    {
      "page": 25,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1795 \n \nto be used to supply approved self-contained torch \nassemblies or similar appliances. Such containers \nshall not exceed a water capacity of 1.2 kg. \n❖ \nA common use for the torch assembly \ndescribed in this section is jewelry making. This \nsection, which correlates with Section 6.22.9.3 \nof NFPA 58, is not contingent on the type of \noperation or whether it is permanent or \ntemporary. Thus, this section allows jewelry \nmanufacturers \nto \nuse \nportable \nLP-gas \ncontainers \nin \naccordance \nwith \nthe \nrequirements set forth in NFPA 58. NFPA 58 \nalso requires that these LP-gas containers \ncomply \nwith \nUL \n147A, \nNonrefillable \n(Disposable) \nType \nFuel \nGas \nCylinder \nAssemblies. \n6103.2.1.7 \nUse for food preparation. Where \napproved, listed LP-gas commercial food service \nappliances are allowed to be used for food-\npreparation within restaurants and in attended \ncommercial food-catering operations in accordance \nwith SBC 1201, SBC 501 and NFPA 58. \n❖ \nAlthough not stated explicitly, this section is \nintended to permit the use of LP-gas containers \nin buildings with commercial food service \ncooking appliances. The code requires that \nthose appliances be approved. Typically, this \ntype of appliance will be labeled in accordance \nwith one of the ANSI Z83 series standards for \ncommercial gas cooking equipment. \n6103.2.2 \nIndustrial vehicles and floor \nmaintenance machines. LP-gas containers on \nindustrial vehicles and floor maintenance machines \nshall comply with Sections 11.11 and 11.12 of \nNFPA 58. \n❖ \nThis section simply refers to the correct section \nreference in NFPA 58 for containers serving \nengines mounted on industrial vehicles and \nfloor maintenance machines. \n6103.3 Location of equipment and piping. \nEquipment and piping shall not be installed in \nlocations where such equipment and piping is \nprohibited by SBC 1201. \n❖ \nWith respect to LP-gas systems, SBC 1201 \naddresses equipment and piping downstream \nof the second-stage regulator, which would \ntypically include all piping and appliances \nwithin the building. \nSECTION 6104 LOCATION OF LP-GAS \nCONTAINERS \n6104.1 General. The storage and handling of LP-\ngas and the installation and maintenance of related \nequipment shall comply with NFPA 58 and be \nsubject to the approval of the Fire official, except as \nprovided in this chapter. \n❖ \nThis section reinforces the need to review \nNFPA 58 for detailed provisions before any \ninstallation of LP-gas is approved. \n6104.2 Maximum capacity within established \nlimits. Within the limits established by law \nrestricting the storage of liquefied petroleum gas for \nthe protection of heavily populated or congested \nareas, the aggregate capacity of any one installation \nshall not exceed a water capacity of 7570 liters. \nException: In particular installations, this capacity \nlimit shall be determined by the Fire official, after \nconsideration \nof \nspecial \nfeatures \nsuch \nas \ntopographical conditions, nature of occupancy, and \nproximity to buildings, capacity of proposed LP-gas \ncontainers, degree of fire protection to be provided \nand capabilities of the fire department  . \n \nThis section originated from NFPA 58 and is \nintended to establish a limit on ordinary above-\nground containers in densely populated areas. \nThe requirement establishes a level of \nacceptable risk to the general public; however, \nthe scientific basis for the 908 kg limitation is \nnot clear. NFPA 58 has changed the threshold \nfor consideration in Section 4.3 to an aggregate \nwater capacity of 15140 L. This is simply to \nrequire that plans be provided for larger \ninstallations. Section 4.3 of NFPA 58 would \nrequire that plans for rooftop installations be \nprovided to the Fire official, regardless of \ncapacity. \n6104.3 Container location. LP-gas containers \nshall be located with respect to buildings and lot \nlines of adjoining property that can be built on, in \naccordance with Table 6104.3. \n❖ \nThis section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1795 \n \nto be used to supply approved self-contained torch \nassemblies or similar appliances. Such containers \nshall not exceed a water capacity of 1.2 kg.",
      "commentary": "A common use for the torch assembly \ndescribed in this section is jewelry making. This \nsection, which correlates with Section 6.22.9.3 \nof NFPA 58, is not contingent on the type of \noperation or whether it is permanent or \ntemporary. Thus, this section allows jewelry \nmanufacturers \nto \nuse \nportable \nLP-gas \ncontainers \nin \naccordance \nwith \nthe \nrequirements set forth in NFPA 58. NFPA 58 \nalso requires that these LP-gas containers \ncomply \nwith \nUL \n147A, \nNonrefillable \n(Disposable) \nType \nFuel \nGas \nCylinder \nAssemblies. \n6103.2.1.7 \nUse for food preparation. Where \napproved, listed LP-gas commercial food service \nappliances are allowed to be used for food-\npreparation within restaurants and in attended \ncommercial food-catering operations in accordance \nwith SBC 1201, SBC 501 and NFPA 58.\n\n❖ Although not stated explicitly, this section is \nintended to permit the use of LP-gas containers \nin buildings with commercial food service \ncooking appliances. The code requires that \nthose appliances be approved. Typically, this \ntype of appliance will be labeled in accordance \nwith one of the ANSI Z83 series standards for \ncommercial gas cooking equipment. \n6103.2.2 \nIndustrial vehicles and floor \nmaintenance machines. LP-gas containers on \nindustrial vehicles and floor maintenance machines \nshall comply with Sections 11.11 and 11.12 of \nNFPA 58.\n\n❖ This section simply refers to the correct section \nreference in NFPA 58 for containers serving \nengines mounted on industrial vehicles and \nfloor maintenance machines. \n6103.3 Location of equipment and piping. \nEquipment and piping shall not be installed in \nlocations where such equipment and piping is \nprohibited by SBC 1201.\n\n❖ With respect to LP-gas systems, SBC 1201 \naddresses equipment and piping downstream \nof the second-stage regulator, which would \ntypically include all piping and appliances \nwithin the building. \nSECTION 6104 LOCATION OF LP-GAS \nCONTAINERS \n6104.1 General. The storage and handling of LP-\ngas and the installation and maintenance of related \nequipment shall comply with NFPA 58 and be \nsubject to the approval of the Fire official, except as \nprovided in this chapter.\n\n❖ This section reinforces the need to review \nNFPA 58 for detailed provisions before any \ninstallation of LP-gas is approved. \n6104.2 Maximum capacity within established \nlimits. Within the limits established by law \nrestricting the storage of liquefied petroleum gas for \nthe protection of heavily populated or congested \nareas, the aggregate capacity of any one installation \nshall not exceed a water capacity of 7570 liters. \nException: In particular installations, this capacity \nlimit shall be determined by the Fire official, after \nconsideration \nof \nspecial \nfeatures \nsuch \nas \ntopographical conditions, nature of occupancy, and \nproximity to buildings, capacity of proposed LP-gas \ncontainers, degree of fire protection to be provided \nand capabilities of the fire department  . \n \nThis section originated from NFPA 58 and is \nintended to establish a limit on ordinary above-\nground containers in densely populated areas. \nThe requirement establishes a level of \nacceptable risk to the general public; however, \nthe scientific basis for the 908 kg limitation is \nnot clear. NFPA 58 has changed the threshold \nfor consideration in Section 4.3 to an aggregate \nwater capacity of 15140 L. This is simply to \nrequire that plans be provided for larger \ninstallations. Section 4.3 of NFPA 58 would \nrequire that plans for rooftop installations be \nprovided to the Fire official, regardless of \ncapacity. \n6104.3 Container location. LP-gas containers \nshall be located with respect to buildings and lot \nlines of adjoining property that can be built on, in \naccordance with Table 6104.3.\n\n❖ This section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \n-",
      "chapter_id": "ch61",
      "section_id": "sec6104"
    },
    {
      "page": 26,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1796 \n \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n❖ \nSee Table 6104.3. \n \nThis table has its origins in NFPA 58 and has \nexisted for many years. The table establishes \nreasonable distances that can be used to \ndetermine separation requirements between \nan LP-gas container installation and buildings, \nlot lines and public ways, as well as between \nmultiple containers installed at the same site. \nThe important factors to consider when \nestablishing suitable distances include the \ncontainer capacity and whether it is installed \nabove ground, mounded or below ground. See \nCommentary Figure 6104.3(1) for a graphic \ndepiction of the requirements.  \n \nAs one would expect, the required distances \nare reduced for containers that are mounded or \ninstalled underground because of the reduced \nexposure of the container to external sources \nof heat. Although not defined in the code, the \ndifference between a mounded container and \none installed underground is that a mounded \ncontainer is an ASME or SASO EN 12542 \ncontainer labeled for underground installation \nbut installed above the minimum depth \nrequired for underground service. NFPA 58 \ncontains specific provisions for mounding \ntanks. \n \nNote a to Table 6104.3 defines the endpoint for \nmeasuring \nthe \nseparation \ndistance \nfor \nunderground containers as being the relief \ndevice, which will release propane to the \natmosphere only under abnormal conditions, \nand the filling connection and liquid-level \ngauge, both of which release propane during a \nnormal filling operation. The requirement for a \nminimum of 3 m from any part of an \nunderground container to a building or property \nline is based on the potential need to locate a \nbackhoe or crane in that space should it \nbecome necessary to remove the container. \n \nNote b contains a requirement for building \noverhangs in which the overhang is less than \n15 m above the relief device discharge outlet. \nThis dimension represents what is considered \na safe distance to prevent the accumulation of \nLP-gas should the relief device discharge [see \nCommentary Figure 6104.3(2)]. \n \nNote c requires that clearances be provided to \nallow \ninstallation \nand \nmaintenance, \nif \nnecessary, for underground tanks, which must \nbe done using a backhoe or some other large \npiece of equipment. \n \nNote d anticipates an increase in the hazard of \nthose installations made up of at least four \ncontainers because of the greater number of \njoints and connections needed as well as \nperhaps a greater risk of involvement of the \nstorage system in a building fire. \n \nNote e addresses installing smaller containers \nand focuses on requirements for locating relief \ndevices \nand \nother \nappurtenances \nan \nacceptable distance from potential sources of \nignition. \n \nNote f permits a reduction in the required \ndistances for a single container of 4540 L water \ncapacity or less, which is typically the \nmaximum size for a container that would be \nused for any residential service. \n \nNote g clarifies that the separation from a \npublic way is not required for underground or \nmounded containers, and the separation \ndistance is reduced for containers with a water \ncapacity of 7570 L or less. NFPA 58 has no \nrequirements for separation from a public way, \nso Note g more closely correlates with NFPA \n58. \n \nNote h creates an allowance for the reduction of \nseparation distances by a maximum of 50% from \nbuildings or property lines that can be built upon \nbased on the installation a 2-hour rated thermal \nbarrier.  Barrier material of construction should \nmeet the definition of non-combustible in \naccordance with the International Building Code \nSection 703.3.1 and will generally consist of \nconcrete or masonry construction to restrict the \ntransference of heat through the barrier.  Both the \nInternational Fuel Gas Code and NFPA 58 LP-Gas \nCode contain provisions that allow for the \nreduction of minimum separation distances based \non the use of a radiant barrier, as long as the \nbarrier itself is constructed of noncombustible \nmaterials, has a 2-hour fire resistance rating, and \nis sufficient to break the line of site between the \nanticipated fire source and the article being \nprotected from fire.  A fire-resistant barrier wall \nhas been shown to provide a measure of \nprotection to a container(s). This protection is \nsuch that a reduction in separation distances is \nsubstantiated if the barrier is of sufficient design \nand construction to protect the container from the \nradiant heat of the fire for a period of time \nsufficient for emergency responders to apply \ndirected water streams on the container or barrier \nprotection as needed, should the primary \nstructure \nbe \ninvolved \nin \na \nfire. \n \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1796 \n \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures.",
      "commentary": "See Table 6104.3. \n \nThis table has its origins in NFPA 58 and has \nexisted for many years. The table establishes \nreasonable distances that can be used to \ndetermine separation requirements between \nan LP-gas container installation and buildings, \nlot lines and public ways, as well as between \nmultiple containers installed at the same site. \nThe important factors to consider when \nestablishing suitable distances include the \ncontainer capacity and whether it is installed \nabove ground, mounded or below ground. See \nCommentary Figure 6104.3(1) for a graphic \ndepiction of the requirements.  \n \nAs one would expect, the required distances \nare reduced for containers that are mounded or \ninstalled underground because of the reduced \nexposure of the container to external sources \nof heat. Although not defined in the code, the \ndifference between a mounded container and \none installed underground is that a mounded \ncontainer is an ASME or SASO EN 12542 \ncontainer labeled for underground installation \nbut installed above the minimum depth \nrequired for underground service. NFPA 58 \ncontains specific provisions for mounding \ntanks. \n \nNote a to Table 6104.3 defines the endpoint for \nmeasuring \nthe \nseparation \ndistance \nfor \nunderground containers as being the relief \ndevice, which will release propane to the \natmosphere only under abnormal conditions, \nand the filling connection and liquid-level \ngauge, both of which release propane during a \nnormal filling operation. The requirement for a \nminimum of 3 m from any part of an \nunderground container to a building or property \nline is based on the potential need to locate a \nbackhoe or crane in that space should it \nbecome necessary to remove the container. \n \nNote b contains a requirement for building \noverhangs in which the overhang is less than \n15 m above the relief device discharge outlet. \nThis dimension represents what is considered \na safe distance to prevent the accumulation of \nLP-gas should the relief device discharge [see \nCommentary Figure 6104.3(2)]. \n \nNote c requires that clearances be provided to \nallow \ninstallation \nand \nmaintenance, \nif \nnecessary, for underground tanks, which must \nbe done using a backhoe or some other large \npiece of equipment. \n \nNote d anticipates an increase in the hazard of \nthose installations made up of at least four \ncontainers because of the greater number of \njoints and connections needed as well as \nperhaps a greater risk of involvement of the \nstorage system in a building fire. \n \nNote e addresses installing smaller containers \nand focuses on requirements for locating relief \ndevices \nand \nother \nappurtenances \nan \nacceptable distance from potential sources of \nignition. \n \nNote f permits a reduction in the required \ndistances for a single container of 4540 L water \ncapacity or less, which is typically the \nmaximum size for a container that would be \nused for any residential service. \n \nNote g clarifies that the separation from a \npublic way is not required for underground or \nmounded containers, and the separation \ndistance is reduced for containers with a water \ncapacity of 7570 L or less. NFPA 58 has no \nrequirements for separation from a public way, \nso Note g more closely correlates with NFPA \n58. \n \nNote h creates an allowance for the reduction of \nseparation distances by a maximum of 50% from \nbuildings or property lines that can be built upon \nbased on the installation a 2-hour rated thermal \nbarrier.  Barrier material of construction should \nmeet the definition of non-combustible in \naccordance with the International Building Code \nSection 703.3.1 and will generally consist of \nconcrete or masonry construction to restrict the \ntransference of heat through the barrier.  Both the \nInternational Fuel Gas Code and NFPA 58 LP-Gas \nCode contain provisions that allow for the \nreduction of minimum separation distances based \non the use of a radiant barrier, as long as the \nbarrier itself is constructed of noncombustible \nmaterials, has a 2-hour fire resistance rating, and \nis sufficient to break the line of site between the \nanticipated fire source and the article being \nprotected from fire.  A fire-resistant barrier wall \nhas been shown to provide a measure of \nprotection to a container(s). This protection is \nsuch that a reduction in separation distances is \nsubstantiated if the barrier is of sufficient design \nand construction to protect the container from the \nradiant heat of the fire for a period of time \nsufficient for emergency responders to apply \ndirected water streams on the container or barrier \nprotection as needed, should the primary \nstructure \nbe \ninvolved \nin \na \nfire. \n \n-",
      "chapter_id": "ch61",
      "section_id": "sec6104"
    },
    {
      "page": 27,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1797 \n \n6104.3.1 \n Installation on roof prohibited. \nLP-gas containers used in stationary installations \nshall not be located on the roofs of buildings. \n❖ \nInstallation of stationary containers on the roof \nof buildings is permitted by NFPA 58; however, \nbased on this section, stationary LP-gas \ncontainers are not allowed on the roof of any \nbuilding. This prohibition takes precedence \nover the NFPA 58 requirements because of \nSection 102.7 of the code. Note that the use of \nthe word “stationary” is intended to make it \nclear \nthat \nthis \nsection \nshould \nnot \nbe \nmisinterpreted to include containers used for \ntemporary applications such as applying \nroofing materials or brazing operations. A \nstationary LP-gas installation is defined in \nChapter 3 of NFPA 58 as “An installation of LP-\ngas containers, piping and equipment for \nindefinite use at a particular location; an \ninstallation is not normally expected to change \nin status, condition, or location.” A stationary \ninstallation is assembled from approved DOTn \ncylinders , ASME or SASO EN 12542 -\ncompliant containers, piping and equipment \nsuch as pressure regulators that remain on the \nsite for an indefinite time period. Section \n105.6.15 requires a construction permit for any \nLP-gas system. Temporary operations require \nan operational permit in accordance with \nSection \n105.5.29 \nand \npossibly \nother \noperational permits, depending on the specific \noperation being conducted. For example, LP-\ngas is commonly used by contractors for \nsoldering water or refrigerant piping systems. \nMany roof covering systems are applied using \nLP-gas-fueled torch systems, which constitute \nhot \nwork \nand \nmust \ncomply \nwith \nthe \nrequirements in Chapter 35 (see Commentary \nFigure \n6104.3.1). \nTorch-applied \nroofing \nsystems also need to comply with the \nrequirements of Section 3318 for hot work. \nWhen LP-gas cylinders are required on a \nbuilding roof or inside a building for temporary \nmaintenance or construction reasons, their on-\nsite transportation and use should comply with \nthe requirements of Section 6.22 of NFPA 58 \nfor cylinders, equipment, piping and appliances \nin buildings, building roofs and exterior \nbalconies. \n6104.3.2 \nSpecial \nhazards. \nLP-gas \ncontainers shall be located with respect to special \nhazards including, but not limited to, above-ground \nflammable or combustible liquid tanks, oxygen or \ngaseous hydrogen containers, flooding or electric \npower lines as specified in Section 6.5.3 of NFPA \n58. \n❖ \nAdditional requirements may apply when siting \nan LP-gas container. Other products stored in \nthe vicinity may present specific hazards that \nmust be addressed. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n6104.4 Multiple LP-gas container installations. \nMultiple LP-gas container installations with a total \nwater storage capacity of more than 681,300 liters \n[567 750 liters LP-gas capacity] shall be subdivided \ninto groups containing not more than 681,300 liters \nin each group. Such groups shall be separated by a \ndistance of not less than 15 meters, unless the \ncontainers are protected in accordance with one of \nthe following: \n1. Mounded in an approved manner. \n2. Protected with approved insulation on areas \nthat are subject to impingement of ignited gas \nfrom pipelines or other leakage. \n3. Protected by fire walls of approved \nconstruction. \n4. Protected by an approved system for \napplication of water as specified in Table \n6.5.1.2 of NFPA 58. \n5. Protected by other approved means. \nWhere one of these forms of protection is provided, \nthe separation shall be not less than 7.5 meters \nbetween LP-gas container groups. \nSECTION 6105 PROHIBITED USE OF \nLP-GAS \n6105.1 Nonapproved equipment. LP-gas shall \nnot be used for the purpose of operating devices or \nequipment unless such device or equipment is \napproved for use with LP-gas. \n❖ \nAppliances and equipment must be approved \nfor use with LP-gas. For example, appliances \nshould be listed for use with LP-gas; hoses \nused to serve LP-gas installations should be \nlisted and labeled for that use and marked in \naccordance with the requirements of NFPA 58. \n6105.2 Release to the atmosphere. LP-gas shall \nnot be released to the atmosphere, except in \naccordance with Section 7.3 of NFPA 58. \n❖ \nThe release of LP-gas to the atmosphere is not \nrecommended, but sometimes cannot be \navoided. Prior to the 2015 edition of the code, \nLP-gas was permitted to be released to the \natmosphere only while the container is being \nfilled, through the fixed maximum liquid level \ngauge. One such common instance is when \nfilling a container at a residence. The delivery \nperson must rely on the fixed liquid-level gauge \nto determine when the maximum amount of LP-\ngas has been reached. This gauge has a very \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1797 \n \n6104.3.1 \n Installation on roof prohibited. \nLP-gas containers used in stationary installations \nshall not be located on the roofs of buildings.",
      "commentary": "Installation of stationary containers on the roof \nof buildings is permitted by NFPA 58; however, \nbased on this section, stationary LP-gas \ncontainers are not allowed on the roof of any \nbuilding. This prohibition takes precedence \nover the NFPA 58 requirements because of \nSection 102.7 of the code. Note that the use of \nthe word “stationary” is intended to make it \nclear \nthat \nthis \nsection \nshould \nnot \nbe \nmisinterpreted to include containers used for \ntemporary applications such as applying \nroofing materials or brazing operations. A \nstationary LP-gas installation is defined in \nChapter 3 of NFPA 58 as “An installation of LP-\ngas containers, piping and equipment for \nindefinite use at a particular location; an \ninstallation is not normally expected to change \nin status, condition, or location.” A stationary \ninstallation is assembled from approved DOTn \ncylinders , ASME or SASO EN 12542 -\ncompliant containers, piping and equipment \nsuch as pressure regulators that remain on the \nsite for an indefinite time period. Section \n105.6.15 requires a construction permit for any \nLP-gas system. Temporary operations require \nan operational permit in accordance with \nSection \n105.5.29 \nand \npossibly \nother \noperational permits, depending on the specific \noperation being conducted. For example, LP-\ngas is commonly used by contractors for \nsoldering water or refrigerant piping systems. \nMany roof covering systems are applied using \nLP-gas-fueled torch systems, which constitute \nhot \nwork \nand \nmust \ncomply \nwith \nthe \nrequirements in Chapter 35 (see Commentary \nFigure \n6104.3.1). \nTorch-applied \nroofing \nsystems also need to comply with the \nrequirements of Section 3318 for hot work. \nWhen LP-gas cylinders are required on a \nbuilding roof or inside a building for temporary \nmaintenance or construction reasons, their on-\nsite transportation and use should comply with \nthe requirements of Section 6.22 of NFPA 58 \nfor cylinders, equipment, piping and appliances \nin buildings, building roofs and exterior \nbalconies. \n6104.3.2 \nSpecial \nhazards. \nLP-gas \ncontainers shall be located with respect to special \nhazards including, but not limited to, above-ground \nflammable or combustible liquid tanks, oxygen or \ngaseous hydrogen containers, flooding or electric \npower lines as specified in Section 6.5.3 of NFPA \n58.\n\n❖ Additional requirements may apply when siting \nan LP-gas container. Other products stored in \nthe vicinity may present specific hazards that \nmust be addressed. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n6104.4 Multiple LP-gas container installations. \nMultiple LP-gas container installations with a total \nwater storage capacity of more than 681,300 liters \n[567 750 liters LP-gas capacity] shall be subdivided \ninto groups containing not more than 681,300 liters \nin each group. Such groups shall be separated by a \ndistance of not less than 15 meters, unless the \ncontainers are protected in accordance with one of \nthe following: \n1. Mounded in an approved manner. \n2. Protected with approved insulation on areas \nthat are subject to impingement of ignited gas \nfrom pipelines or other leakage. \n3. Protected by fire walls of approved \nconstruction. \n4. Protected by an approved system for \napplication of water as specified in Table \n6.5.1.2 of NFPA 58. \n5. Protected by other approved means. \nWhere one of these forms of protection is provided, \nthe separation shall be not less than 7.5 meters \nbetween LP-gas container groups. \nSECTION 6105 PROHIBITED USE OF \nLP-GAS \n6105.1 Nonapproved equipment. LP-gas shall \nnot be used for the purpose of operating devices or \nequipment unless such device or equipment is \napproved for use with LP-gas.\n\n❖ Appliances and equipment must be approved \nfor use with LP-gas. For example, appliances \nshould be listed for use with LP-gas; hoses \nused to serve LP-gas installations should be \nlisted and labeled for that use and marked in \naccordance with the requirements of NFPA 58. \n6105.2 Release to the atmosphere. LP-gas shall \nnot be released to the atmosphere, except in \naccordance with Section 7.3 of NFPA 58.\n\n❖ The release of LP-gas to the atmosphere is not \nrecommended, but sometimes cannot be \navoided. Prior to the 2015 edition of the code, \nLP-gas was permitted to be released to the \natmosphere only while the container is being \nfilled, through the fixed maximum liquid level \ngauge. One such common instance is when \nfilling a container at a residence. The delivery \nperson must rely on the fixed liquid-level gauge \nto determine when the maximum amount of LP-\ngas has been reached. This gauge has a very \n-",
      "chapter_id": "ch61",
      "section_id": "sec6105"
    },
    {
      "page": 28,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1798 \n \nsmall circular orifice that is connected to a tube \nthat extends into the container to a level \nconsistent with the height of the liquid when the \ncontainer would be 80-percent full, which is the \nmaximum amount that the container can hold \nin order to allow for expansion of the liquid \nwhen its temperature increases. When the \nliquid level in the container being filled reaches \nthe bottom of the tube opening, a small amount \nof liquid escapes from the gauge to the \natmosphere, causing it to vaporize. The \nvaporizing gas cools the surrounding air to the \npoint that the moisture in the air condenses and \nforms a white cloud. When the delivery person \nobserves this cloud, the filling operation is \nstopped. \n \nAnother instance in which the release of gas to \nthe atmosphere is unavoidable is when the \nfilling hose is disconnected from the container \nfill valve. The liquid remaining in the hose is \nreleased to the atmosphere and vaporizes. \n \nThere are other situations that require the \nrelease of LP-gas under controlled conditions. \nSection 7.3 of NFPA 58 recognizes additional \ncircumstances that necessitate the release of \ngas to the atmosphere, including the release of \ngas when the filling hose is disconnected from \nthe filler valve on the container; the release of \ngas necessary to make cylinders and other \ncontainers safe prior to being serviced; and the \nrelease of gas that may be necessary in order \nto properly purge a container of air to make it \nsafe for filling. These are a few of the common \noccurrences in the propane industry that \nnecessitate the release of LP-gas to the \natmosphere. \nSECTION 6106 DISPENSING AND \nOVERFILLING \n6106.1 Attendants. Dispensing of LP-gas shall be \nperformed by a qualified attendant. \n❖ \nThis \nsection \nrequires \nthat \nany \nperson \ntransferring LP-gas must be qualified, which \nmeans that person must be trained. A number \nof training materials are available, most notably \nthe Certified Employees Training Program \npublished by the Propane Education and \nResearch Council (PERC). The requirement in \nthis section is applicable to persons whose job \nduties include handling or transferring LP-Gas, \nas specified in Section 4.4 of NFPA 58. Section \n2307.7 addresses the public refueling of motor \nvehicles and also contains a requirement that \nthe person who is refueling the vehicle must be \ntrained to do so. \n6106.2 Overfilling. LP-gas containers shall not be \nfilled or maintained with LP-gas in excess of either \nthe volume determined using the fixed liquid-level \ngauge \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer’s specifications and in accordance \nwith Section 5.9.5 of NFPA 58 or the weight \ndetermined by the required percentage of the water \ncapacity marked on the container. Portable LP-gas \ncontainers shall not be refilled unless equipped with \nan overfilling prevention device (OPD) where \nrequired by Section 5.9.3 of NFPA 58. \n❖ \nOverfilling a container can result in a \ncatastrophic release of LP-gas because when \nLP-gas liquid is release to atmosphere, it \nexpands by a factor of 270 as it vaporizes. \nDepending on how much a container has been \noverfilled, a temperature difference of just a \nfew degrees can result in the container \nbecoming “liquid full,” which increases the \npressure in the container dramatically and \nleads to the pressure relief device opening, \nreleasing LP-gas to the atmosphere. \n \nDetailed requirements for filling containers are \ngiven in Chapter 7 of NFPA 58. As stated there, \nthe maximum amount of LP-gas permitted in a \ncontainer may vary between containers filled \nby weight or by volume because the density of \nliquid LP-gas varies greatly with different \ntemperatures. \n \nSince 2001, NFPA 58 has not permitted the \nfilling of cylinders for vapor service in the 1.8 kg \nand 18 kg range unless the cylinder is \nequipped with an overfilling prevention device \n(OPD). An OPD is a float-operated mechanism \nthat is designed to act as a backup to the \nnormal filling procedures (using either a scale \nor the fixed maximum liquid level gauge) and \nwill automatically close the filler valve when the \nliquid in the container reaches 80 percent of the \ncontainer volume. The OPD cannot be seen, \nbut new containers having this safety device \nare identifiable by the three lobes on the \nhandwheel on the valve (see Commentary \nFigure 6106.2). Accordingly, all cylinders in a \ncylinder exchange program must be equipped \nwith or retrofitted with an OPD. Prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient \ntemperature \nexposures. \nThis \nsafeguard \nagainst \noverfilling \nportable \ncontainers is found in Section 5.9.3 of NFPA \n58. \n \nThis \nsection \nrequires \nthe \nuse \nof \na \nmanufacturerinstalled fixed maximum liquid \nlevel gauge to fill a container. The fixed \nmaximum liquid level gauge is generally an \nintegral part of the service valve, which is used \nto turn the tank on and off. Service valves have \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1798 \n \nsmall circular orifice that is connected to a tube \nthat extends into the container to a level \nconsistent with the height of the liquid when the \ncontainer would be 80-percent full, which is the \nmaximum amount that the container can hold \nin order to allow for expansion of the liquid \nwhen its temperature increases. When the \nliquid level in the container being filled reaches \nthe bottom of the tube opening, a small amount \nof liquid escapes from the gauge to the \natmosphere, causing it to vaporize. The \nvaporizing gas cools the surrounding air to the \npoint that the moisture in the air condenses and \nforms a white cloud. When the delivery person \nobserves this cloud, the filling operation is \nstopped. \n \nAnother instance in which the release of gas to \nthe atmosphere is unavoidable is when the \nfilling hose is disconnected from the container \nfill valve. The liquid remaining in the hose is \nreleased to the atmosphere and vaporizes. \n \nThere are other situations that require the \nrelease of LP-gas under controlled conditions. \nSection 7.3 of NFPA 58 recognizes additional \ncircumstances that necessitate the release of \ngas to the atmosphere, including the release of \ngas when the filling hose is disconnected from \nthe filler valve on the container; the release of \ngas necessary to make cylinders and other \ncontainers safe prior to being serviced; and the \nrelease of gas that may be necessary in order \nto properly purge a container of air to make it \nsafe for filling. These are a few of the common \noccurrences in the propane industry that \nnecessitate the release of LP-gas to the \natmosphere. \nSECTION 6106 DISPENSING AND \nOVERFILLING \n6106.1 Attendants. Dispensing of LP-gas shall be \nperformed by a qualified attendant.",
      "commentary": "This \nsection \nrequires \nthat \nany \nperson \ntransferring LP-gas must be qualified, which \nmeans that person must be trained. A number \nof training materials are available, most notably \nthe Certified Employees Training Program \npublished by the Propane Education and \nResearch Council (PERC). The requirement in \nthis section is applicable to persons whose job \nduties include handling or transferring LP-Gas, \nas specified in Section 4.4 of NFPA 58. Section \n2307.7 addresses the public refueling of motor \nvehicles and also contains a requirement that \nthe person who is refueling the vehicle must be \ntrained to do so. \n6106.2 Overfilling. LP-gas containers shall not be \nfilled or maintained with LP-gas in excess of either \nthe volume determined using the fixed liquid-level \ngauge \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer’s specifications and in accordance \nwith Section 5.9.5 of NFPA 58 or the weight \ndetermined by the required percentage of the water \ncapacity marked on the container. Portable LP-gas \ncontainers shall not be refilled unless equipped with \nan overfilling prevention device (OPD) where \nrequired by Section 5.9.3 of NFPA 58.\n\n❖ Overfilling a container can result in a \ncatastrophic release of LP-gas because when \nLP-gas liquid is release to atmosphere, it \nexpands by a factor of 270 as it vaporizes. \nDepending on how much a container has been \noverfilled, a temperature difference of just a \nfew degrees can result in the container \nbecoming “liquid full,” which increases the \npressure in the container dramatically and \nleads to the pressure relief device opening, \nreleasing LP-gas to the atmosphere. \n \nDetailed requirements for filling containers are \ngiven in Chapter 7 of NFPA 58. As stated there, \nthe maximum amount of LP-gas permitted in a \ncontainer may vary between containers filled \nby weight or by volume because the density of \nliquid LP-gas varies greatly with different \ntemperatures. \n \nSince 2001, NFPA 58 has not permitted the \nfilling of cylinders for vapor service in the 1.8 kg \nand 18 kg range unless the cylinder is \nequipped with an overfilling prevention device \n(OPD). An OPD is a float-operated mechanism \nthat is designed to act as a backup to the \nnormal filling procedures (using either a scale \nor the fixed maximum liquid level gauge) and \nwill automatically close the filler valve when the \nliquid in the container reaches 80 percent of the \ncontainer volume. The OPD cannot be seen, \nbut new containers having this safety device \nare identifiable by the three lobes on the \nhandwheel on the valve (see Commentary \nFigure 6106.2). Accordingly, all cylinders in a \ncylinder exchange program must be equipped \nwith or retrofitted with an OPD. Prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient \ntemperature \nexposures. \nThis \nsafeguard \nagainst \noverfilling \nportable \ncontainers is found in Section 5.9.3 of NFPA \n58. \n \nThis \nsection \nrequires \nthe \nuse \nof \na \nmanufacturerinstalled fixed maximum liquid \nlevel gauge to fill a container. The fixed \nmaximum liquid level gauge is generally an \nintegral part of the service valve, which is used \nto turn the tank on and off. Service valves have \n-",
      "chapter_id": "ch61",
      "section_id": "sec6106"
    },
    {
      "page": 29,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1799 \n \nrubber or plastic O-rings that can start to leak \nover time. It is common practice in the industry \nto field repair and replace valves and gauges \non both ASME tanks and DOTn cylinders, as \nneeded. When a service valve becomes faulty, \na new valve is installed with a liquid level gauge \ntube of exactly the same length. In addition, \nOPD systems on DOTn cylinders may also \nrequire periodic replacement. The propane \nindustry has procedures and training to \nsuccessfully perform these replacements and \nrepair. \n \nThis section also acknowledges that the \nservice and repair of propane containers in the \nfield does take place and NFPA 58, Section \n5.9.5 covers the requirements for proper \ninstallation and the use of liquid level gauges. \n6106.3 Dispensing locations. The point of transfer \nof LP-gas from one LP-gas container to another \nshall be separated from exposures as specified in \nNFPA 58. \n❖ \nBecause the release of LP-gas to the \natmosphere in small quantities may be \nunavoidable when filling a container, all \npossible sources of ignition in the vicinity of the \npoint of transfer must be accounted for. NFPA \n58 \nincludes \ndetailed \nrequirements \nfor \nestablishing clearances from those sources of \nignition in Chapters 6 and 7. \nSECTION 6107 SAFETY PRECAUTIONS \nAND DEVICES \n6107.1 Safety devices. Safety devices on LP-gas \ncontainers, equipment and systems shall not be \ntampered with or made ineffective. \n❖ \nThe safety devices found on all propane \ncontainers include the service valve, the filler \nvalve (part of the service valve on some \ncontainers) and the pressure relief device. In \naddition, small cylinders with a propane \ncapacity between 1.8 and 18-kg now may have \na separate device called an OPD attached to \nthe service valve inside the container. See the \ncommentary to Section 6106.2for further \ndiscussion of OPDs. \n6107.2 Smoking and other sources of ignition. \n“No Smoking” signs complying with Section 310 \nshall be posted where required by the Fire official. \nSmoking within 7.5 meters of a point of transfer, \nwhile filling operations are in progress at LP-gas \ncontainers or vehicles, shall be prohibited. \nControl of other sources of ignition shall comply \nwith Chapter 3 of this code and Section 6.25 of \nNFPA 58. \n❖ \nBecause of the nature of the filling operation, it \nmay be inevitable that some quantity of gas will \nbe released to the atmosphere; therefore, strict \nobservance of the requirement for prohibiting \nsources of ignition within the limits prescribed \nhere is essential. \n6107.3 Clearance to combustibles. Weeds, grass, \nbrush, trash and other combustible materials shall \nbe kept not less than 3 meters from LP-gas tanks or \ncontainers. \n❖ \nThe concern addressed here is the potential \nthreat to a container of LP-gas from the ignition \nof nearby combustible material. It has been \ncommon \npractice \nto \nexempt \nfrom \nthis \nrequirement landscaping materials, such as \ngrass \nand \nshrubs, \nthat \nare \nregularly \nmaintained. This point is emphasized in \nSection A.6.5.3.3 in NFPA 58. \n6107.4 Protecting containers from vehicles. \nWhere exposed to vehicular damage due to \nproximity to alleys, driveways or parking areas, LP-\ngas containers, regulators and piping shall be \nprotected in accordance with NFPA 58. \n❖ \nBecause NFPA 58 is specific to LP-gas and \ncontains requirements for vehicle impact \nprotection as well as annex guidance on how \nto accomplish such protection, it makes sense \nfor this section to reference NFPA 58 for this \ntopic to avoid conflicts between the code and \nthe referenced standard. \nSECTION 6108 FIRE PROTECTION \n6108.1 General. Fire protection shall be provided \nfor installations having LP-gas storage containers \nwith a water capacity of more than 15 140 liters, as \nrequired by Section 6.25 of NFPA 58. \n❖ \nThis section refers to NFPA 58 for the criteria \nto establish where fire protection should be \ninstalled at any location where the aggregate \nwater capacity of LP-gas containers exceeds \n15,140 liters. The objective is to provide \nprotection to those containers that are exposed \nto the threat of fire. NFPA 58 should be referred \nto for exceptions to this requirement. \n6108.2 Portable fire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided as specified in NFPA 58. \n❖ \nRefer to NFPA 58 to determine what type and \nwhere fire extinguishers are required to be \nprovided. \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1799 \n \nrubber or plastic O-rings that can start to leak \nover time. It is common practice in the industry \nto field repair and replace valves and gauges \non both ASME tanks and DOTn cylinders, as \nneeded. When a service valve becomes faulty, \na new valve is installed with a liquid level gauge \ntube of exactly the same length. In addition, \nOPD systems on DOTn cylinders may also \nrequire periodic replacement. The propane \nindustry has procedures and training to \nsuccessfully perform these replacements and \nrepair. \n \nThis section also acknowledges that the \nservice and repair of propane containers in the \nfield does take place and NFPA 58, Section \n5.9.5 covers the requirements for proper \ninstallation and the use of liquid level gauges. \n6106.3 Dispensing locations. The point of transfer \nof LP-gas from one LP-gas container to another \nshall be separated from exposures as specified in \nNFPA 58.",
      "commentary": "Because the release of LP-gas to the \natmosphere in small quantities may be \nunavoidable when filling a container, all \npossible sources of ignition in the vicinity of the \npoint of transfer must be accounted for. NFPA \n58 \nincludes \ndetailed \nrequirements \nfor \nestablishing clearances from those sources of \nignition in Chapters 6 and 7. \nSECTION 6107 SAFETY PRECAUTIONS \nAND DEVICES \n6107.1 Safety devices. Safety devices on LP-gas \ncontainers, equipment and systems shall not be \ntampered with or made ineffective.\n\n❖ The safety devices found on all propane \ncontainers include the service valve, the filler \nvalve (part of the service valve on some \ncontainers) and the pressure relief device. In \naddition, small cylinders with a propane \ncapacity between 1.8 and 18-kg now may have \na separate device called an OPD attached to \nthe service valve inside the container. See the \ncommentary to Section 6106.2for further \ndiscussion of OPDs. \n6107.2 Smoking and other sources of ignition. \n“No Smoking” signs complying with Section 310 \nshall be posted where required by the Fire official. \nSmoking within 7.5 meters of a point of transfer, \nwhile filling operations are in progress at LP-gas \ncontainers or vehicles, shall be prohibited. \nControl of other sources of ignition shall comply \nwith Chapter 3 of this code and Section 6.25 of \nNFPA 58.\n\n❖ Because of the nature of the filling operation, it \nmay be inevitable that some quantity of gas will \nbe released to the atmosphere; therefore, strict \nobservance of the requirement for prohibiting \nsources of ignition within the limits prescribed \nhere is essential. \n6107.3 Clearance to combustibles. Weeds, grass, \nbrush, trash and other combustible materials shall \nbe kept not less than 3 meters from LP-gas tanks or \ncontainers.\n\n❖ The concern addressed here is the potential \nthreat to a container of LP-gas from the ignition \nof nearby combustible material. It has been \ncommon \npractice \nto \nexempt \nfrom \nthis \nrequirement landscaping materials, such as \ngrass \nand \nshrubs, \nthat \nare \nregularly \nmaintained. This point is emphasized in \nSection A.6.5.3.3 in NFPA 58. \n6107.4 Protecting containers from vehicles. \nWhere exposed to vehicular damage due to \nproximity to alleys, driveways or parking areas, LP-\ngas containers, regulators and piping shall be \nprotected in accordance with NFPA 58.\n\n❖ Because NFPA 58 is specific to LP-gas and \ncontains requirements for vehicle impact \nprotection as well as annex guidance on how \nto accomplish such protection, it makes sense \nfor this section to reference NFPA 58 for this \ntopic to avoid conflicts between the code and \nthe referenced standard. \nSECTION 6108 FIRE PROTECTION \n6108.1 General. Fire protection shall be provided \nfor installations having LP-gas storage containers \nwith a water capacity of more than 15 140 liters, as \nrequired by Section 6.25 of NFPA 58.\n\n❖ This section refers to NFPA 58 for the criteria \nto establish where fire protection should be \ninstalled at any location where the aggregate \nwater capacity of LP-gas containers exceeds \n15,140 liters. The objective is to provide \nprotection to those containers that are exposed \nto the threat of fire. NFPA 58 should be referred \nto for exceptions to this requirement. \n6108.2 Portable fire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided as specified in NFPA 58.\n\n❖ Refer to NFPA 58 to determine what type and \nwhere fire extinguishers are required to be \nprovided. \n-",
      "chapter_id": "ch61",
      "section_id": "sec6107"
    },
    {
      "page": 30,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1800 \n \nSECTION 6109 STORAGE OF \nPORTABLE LP-GAS CONTAINERS \nAWAITING USE OR RESALE \n6109.1 General. Storage of portable LP-gas \ncontainers of 450 kg or less, whether filled, partially \nfilled or empty, at consumer sites or distribution \npoints, and for resale by dealers or resellers shall \ncomply with Sections 6109.2through 6109.15.1. \nExceptions: \n1. LP-gas containers that have not previously \nbeen in LP-gas service. \n2. LP-gas containers at distribution plants. \n3. LP-gas containers at consumer sites or \ndistribution points, which are connected for \nuse. \n❖ \nThis section is intended to apply to DOTn \ncylinders, which are distinguishable from \nASME containers by their vertical orientation \n(ASME containers are usually horizontally \noriented, but not always) and markings on the \ncollar (see Commentary Figure 6103.2.1). \n \nThe container size threshold of 450 kg is the \nwater capacity of the container; therefore, the \nmaximum propane capacity would be 190 kg. \n \nException 1 applies to containers that are \nbrand new and have never contained LP-gas. \nSuch containers would not be subject to this \nchapter but, rather, would be treated as any \nother mercantile product that minimizes \nexposure to excessive temperature rise, \nphysical damage or tampering. Exceptions 2 \nand 3 include those containers already in use \nand those at LP-gas distribution (bulk) plants, \nat which employees are trained in the hazards \nof LP-gas and whose everyday job functions \ninclude the handling of the containers. \n6109.2 Exposure hazards. LP-gas containers in \nstorage shall be located in a manner that minimizes \nexposure to excessive temperature rise, physical \ndamage or tampering. \n❖ \nBecause of the relatively high coefficient of \nexpansion for liquid LP-gas, precautions must \nbe taken to prevent overheating of containers \nthat could lead to releases of LP-gas to the \natmosphere. \n6109.3 Position. LP-gas containers in storage \nhaving individual water capacity greater than 1.2 kg \n[nominal 0.450 kg LP-gas capacity] shall be \npositioned with the pressure relief valve in direct \ncommunication with the vapor space of the \ncontainer. \n❖ \nLiquid propane released to the atmosphere \nthrough the relief valve will expand up to 270 \ntimes its original volume after it vaporizes, \nwhereas propane vapor will expand much less. \nTo avoid the release of liquid propane, it is \nimportant to keep the pressure relief device in \ncontact with the vapor space. Most cylinders \nare designed to be oriented vertically, so the \nrelief device is at the top of the cylinder; \nhowever, \nsome \ncylinders \nused \nin \nthe \nrecreational vehicle industry are designed for \nhorizontal orientation only, and must be kept in \nthat position for the relief valve to be in contact \nwith the vapor space. Some cylinders (such as \nthose used for industrial forklift service) are \ndesigned for use in either the horizontal or \nvertical orientation. \n6109.4 Separation from means of egress. LP-gas \ncontainers stored in buildings in accordance with \nSections 6109.9and 6109.11shall not be located near \nexit access doors, exits, stairways or in areas \nnormally used, or intended to be used, as a means of \negress. \n❖ \nThis section states that LP-gas containers may \nnot be stored where they would block a means \nof egress from a building. The required means \nof egress widths and capacities must not be \ninfringed upon by either LP-gas containers or \nthe cabinets in which they may be stored. \n6109.5 Quantity. Empty LP-gas containers that \nhave been in LP-gas service shall be considered as \nfull containers for the purpose of determining the \nmaximum quantities of LP-gas allowed in Sections \n6109.9 and 6109.11. \n❖ \nBecause the actual quantity of LP-gas in a \ncontainer cannot always be determined, every \ncontainer stored at a location must be treated \nas a full container. \n6109.6 Storage on roofs. LP-gas containers that \nare not connected for use shall not be stored on \nroofs. \n❖ \nThe roof is a location that is likely to become \nwarmer than atmospheric conditions on a \nsunny day; therefore, LP-gas containers must \nnot be stored on roofs when they are not \nconnected for use. \n6109.7 Storage in basement, pit or similar \nlocation. LP-gas containers shall not be stored in a \nbasement, pit or similar location where heavier-\nthan-air gas might collect. LP-gas containers shall \nnot be stored in above-grade underfloor spaces or \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1800 \n \nSECTION 6109 STORAGE OF \nPORTABLE LP-GAS CONTAINERS \nAWAITING USE OR RESALE \n6109.1 General. Storage of portable LP-gas \ncontainers of 450 kg or less, whether filled, partially \nfilled or empty, at consumer sites or distribution \npoints, and for resale by dealers or resellers shall \ncomply with Sections 6109.2through 6109.15.1. \nExceptions: \n1. LP-gas containers that have not previously \nbeen in LP-gas service. \n2. LP-gas containers at distribution plants. \n3. LP-gas containers at consumer sites or \ndistribution points, which are connected for \nuse.",
      "commentary": "This section is intended to apply to DOTn \ncylinders, which are distinguishable from \nASME containers by their vertical orientation \n(ASME containers are usually horizontally \noriented, but not always) and markings on the \ncollar (see Commentary Figure 6103.2.1). \n \nThe container size threshold of 450 kg is the \nwater capacity of the container; therefore, the \nmaximum propane capacity would be 190 kg. \n \nException 1 applies to containers that are \nbrand new and have never contained LP-gas. \nSuch containers would not be subject to this \nchapter but, rather, would be treated as any \nother mercantile product that minimizes \nexposure to excessive temperature rise, \nphysical damage or tampering. Exceptions 2 \nand 3 include those containers already in use \nand those at LP-gas distribution (bulk) plants, \nat which employees are trained in the hazards \nof LP-gas and whose everyday job functions \ninclude the handling of the containers. \n6109.2 Exposure hazards. LP-gas containers in \nstorage shall be located in a manner that minimizes \nexposure to excessive temperature rise, physical \ndamage or tampering.\n\n❖ Because of the relatively high coefficient of \nexpansion for liquid LP-gas, precautions must \nbe taken to prevent overheating of containers \nthat could lead to releases of LP-gas to the \natmosphere. \n6109.3 Position. LP-gas containers in storage \nhaving individual water capacity greater than 1.2 kg \n[nominal 0.450 kg LP-gas capacity] shall be \npositioned with the pressure relief valve in direct \ncommunication with the vapor space of the \ncontainer.\n\n❖ Liquid propane released to the atmosphere \nthrough the relief valve will expand up to 270 \ntimes its original volume after it vaporizes, \nwhereas propane vapor will expand much less. \nTo avoid the release of liquid propane, it is \nimportant to keep the pressure relief device in \ncontact with the vapor space. Most cylinders \nare designed to be oriented vertically, so the \nrelief device is at the top of the cylinder; \nhowever, \nsome \ncylinders \nused \nin \nthe \nrecreational vehicle industry are designed for \nhorizontal orientation only, and must be kept in \nthat position for the relief valve to be in contact \nwith the vapor space. Some cylinders (such as \nthose used for industrial forklift service) are \ndesigned for use in either the horizontal or \nvertical orientation. \n6109.4 Separation from means of egress. LP-gas \ncontainers stored in buildings in accordance with \nSections 6109.9and 6109.11shall not be located near \nexit access doors, exits, stairways or in areas \nnormally used, or intended to be used, as a means of \negress.\n\n❖ This section states that LP-gas containers may \nnot be stored where they would block a means \nof egress from a building. The required means \nof egress widths and capacities must not be \ninfringed upon by either LP-gas containers or \nthe cabinets in which they may be stored. \n6109.5 Quantity. Empty LP-gas containers that \nhave been in LP-gas service shall be considered as \nfull containers for the purpose of determining the \nmaximum quantities of LP-gas allowed in Sections \n6109.9 and 6109.11.\n\n❖ Because the actual quantity of LP-gas in a \ncontainer cannot always be determined, every \ncontainer stored at a location must be treated \nas a full container. \n6109.6 Storage on roofs. LP-gas containers that \nare not connected for use shall not be stored on \nroofs.\n\n❖ The roof is a location that is likely to become \nwarmer than atmospheric conditions on a \nsunny day; therefore, LP-gas containers must \nnot be stored on roofs when they are not \nconnected for use. \n6109.7 Storage in basement, pit or similar \nlocation. LP-gas containers shall not be stored in a \nbasement, pit or similar location where heavier-\nthan-air gas might collect. LP-gas containers shall \nnot be stored in above-grade underfloor spaces or \n-",
      "chapter_id": "ch61",
      "section_id": "sec6109"
    },
    {
      "page": 31,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1801 \n \nbasements unless such location is provided with an \napproved means of ventilation. \nException: Department of Transportation (DOTn) \nspecification cylinders with a maximum water \ncapacity of 1.2 kg for use in completely self-\ncontained hand torches and similar applications. \nThe quantity of LP-gas shall not exceed 9 kg . \n❖ \nBecause propane vapor has a specific gravity \nof 1.52 at 16°C (which means it is 1.52 times \nheavier than air at that temperature), it has \nbeen assumed to automatically sink to the \nground when it is released to the atmosphere. \nEven though the laws of physics have proven \nthis idea to be untrue, concerns persist about \npropane dispersing in locations where air \ncirculation \nis \nrestricted. \nAny \nproposed \nventilation system should take into account the \nexpected temperatures at the location. \n \nThe exception to this section would permit very \nsmall, disposable cylinders to be stored in \nthese locations. \n6109.8 Protection \nof \nvalves \non \nLP-gas \ncontainers in storage. LP-gas DOTn cylinder \nvalves shall be protected by screw-on-type caps or \ncollars that shall be securely in place on all \ncontainers stored regardless of whether they are \nfull, partially full or empty. Container and tank \noutlet valves shall be closed or plugged. \n❖ \nValve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves. \nLarger cylinders will have screw-on caps or \ndomes that serve the same function. \n6109.9 Storage within buildings accessible to the \npublic. Department of Transportation (DOTn) \nspecification cylinders with maximum water \ncapacity of 1.2 kg used in completely self-contained \nhand torches and similar applications are allowed to \nbe stored or displayed in a building accessible to the \npublic. The quantity of LP-gas shall not exceed 90 \nkg except as provided in Section 6109.11. \n❖ \nThis section recognizes that retail stores where \nhandheld torch assemblies are sold require \ninventory that is accessible to the public. The \nsmaller cylinders in this section are also used \nas “starters” for charcoal grills and as fuel for \ninsecticidal foggers and camp lanterns. The \nphrase \n“open \nto \nthe \npublic” \ndescribes \ncircumstances where public exposure to a fire \nor explosion would be a concern. Where public \naccess to a building is available, such as in \nGroup M occupancies, a fire or explosion \ninvolving LP-gas could place the general public \nat risk. By limiting quantities and container \nsizes in such publicly accessible facilities, the \ncode minimizes this risk. \n6109.10 Storage within buildings not accessible \nto the public. The maximum quantity allowed in \none storage location in buildings not open to the \npublic, such as industrial buildings, shall not exceed \na water capacity of 335 kg [nominal 135 kg of LP-\ngas]. Where additional storage locations are \nrequired on the same floor within the same building, \nthey shall be separated by not less than 91 m. \nStorage beyond these limitations shall comply with \nSection 6109.11. \n❖ \nThis section is applicable to industrial or \nstorage facilities where LP-gas-powered forklift \ntrucks are frequently operated and maintained \nby trained personnel. The requirement permits \nup to 135 kg of propane to be stored at a single \nlocation. Forklift cylinders, which typically have \na 15 kg propane capacity, can be stored in \nsmall quantities for convenient exchange \nduring a working shift. Where larger quantities \nof cylinders are needed by the building \noperations, the excess quantity must be \nphysically separated by 90 m to reduce the \nexcess storage exposure to a single-fire \nincident. Where such spatial separation cannot \nbe achieved, the more-restrictive provisions of \nSection 6109.11 must be applied to provide the \nneeded level of safety. \n \nThe reference to Section 6109.11 applies \nwhere more than 135 kg must be stored at a \nlocation without the required 91 m separation \ndistance. \n \nThe phrase “not open to the public” describes \ncircumstances where relatively large numbers \nof the general would not be expected to be \npresent. Where public access to a building is \nnot available, such as in Group F or S \noccupancies, a fire or explosion involving LP-\ngas would not place the general public at risk. \n6109.10.1 \n Quantities on equipment and \nvehicles. LP-gas containers carried as part of \nservice equipment on highway mobile vehicles \nneed not be considered in the total storage capacity \nin Section 6109.10, provided that such vehicles are \nstored in private garages and do not carry more than \nthree LP-gas containers with a total aggregate LP-\ngas capacity not exceeding 45 kg per vehicle. LP-\ngas container valves shall be closed. \n❖ \nThis section addresses vehicles carrying LP-\ngas that is ancillary to service equipment on the \nvehicle. Typically, LP-gas may be found on \nfabrication trucks and mechanics’ trucks for \nuse with welding equipment, roofing tar trucks \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1801 \n \nbasements unless such location is provided with an \napproved means of ventilation. \nException: Department of Transportation (DOTn) \nspecification cylinders with a maximum water \ncapacity of 1.2 kg for use in completely self-\ncontained hand torches and similar applications. \nThe quantity of LP-gas shall not exceed 9 kg .",
      "commentary": "Because propane vapor has a specific gravity \nof 1.52 at 16°C (which means it is 1.52 times \nheavier than air at that temperature), it has \nbeen assumed to automatically sink to the \nground when it is released to the atmosphere. \nEven though the laws of physics have proven \nthis idea to be untrue, concerns persist about \npropane dispersing in locations where air \ncirculation \nis \nrestricted. \nAny \nproposed \nventilation system should take into account the \nexpected temperatures at the location. \n \nThe exception to this section would permit very \nsmall, disposable cylinders to be stored in \nthese locations. \n6109.8 Protection \nof \nvalves \non \nLP-gas \ncontainers in storage. LP-gas DOTn cylinder \nvalves shall be protected by screw-on-type caps or \ncollars that shall be securely in place on all \ncontainers stored regardless of whether they are \nfull, partially full or empty. Container and tank \noutlet valves shall be closed or plugged.\n\n❖ Valve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves. \nLarger cylinders will have screw-on caps or \ndomes that serve the same function. \n6109.9 Storage within buildings accessible to the \npublic. Department of Transportation (DOTn) \nspecification cylinders with maximum water \ncapacity of 1.2 kg used in completely self-contained \nhand torches and similar applications are allowed to \nbe stored or displayed in a building accessible to the \npublic. The quantity of LP-gas shall not exceed 90 \nkg except as provided in Section 6109.11.\n\n❖ This section recognizes that retail stores where \nhandheld torch assemblies are sold require \ninventory that is accessible to the public. The \nsmaller cylinders in this section are also used \nas “starters” for charcoal grills and as fuel for \ninsecticidal foggers and camp lanterns. The \nphrase \n“open \nto \nthe \npublic” \ndescribes \ncircumstances where public exposure to a fire \nor explosion would be a concern. Where public \naccess to a building is available, such as in \nGroup M occupancies, a fire or explosion \ninvolving LP-gas could place the general public \nat risk. By limiting quantities and container \nsizes in such publicly accessible facilities, the \ncode minimizes this risk. \n6109.10 Storage within buildings not accessible \nto the public. The maximum quantity allowed in \none storage location in buildings not open to the \npublic, such as industrial buildings, shall not exceed \na water capacity of 335 kg [nominal 135 kg of LP-\ngas]. Where additional storage locations are \nrequired on the same floor within the same building, \nthey shall be separated by not less than 91 m. \nStorage beyond these limitations shall comply with \nSection 6109.11.\n\n❖ This section is applicable to industrial or \nstorage facilities where LP-gas-powered forklift \ntrucks are frequently operated and maintained \nby trained personnel. The requirement permits \nup to 135 kg of propane to be stored at a single \nlocation. Forklift cylinders, which typically have \na 15 kg propane capacity, can be stored in \nsmall quantities for convenient exchange \nduring a working shift. Where larger quantities \nof cylinders are needed by the building \noperations, the excess quantity must be \nphysically separated by 90 m to reduce the \nexcess storage exposure to a single-fire \nincident. Where such spatial separation cannot \nbe achieved, the more-restrictive provisions of \nSection 6109.11 must be applied to provide the \nneeded level of safety. \n \nThe reference to Section 6109.11 applies \nwhere more than 135 kg must be stored at a \nlocation without the required 91 m separation \ndistance. \n \nThe phrase “not open to the public” describes \ncircumstances where relatively large numbers \nof the general would not be expected to be \npresent. Where public access to a building is \nnot available, such as in Group F or S \noccupancies, a fire or explosion involving LP-\ngas would not place the general public at risk. \n6109.10.1 \n Quantities on equipment and \nvehicles. LP-gas containers carried as part of \nservice equipment on highway mobile vehicles \nneed not be considered in the total storage capacity \nin Section 6109.10, provided that such vehicles are \nstored in private garages and do not carry more than \nthree LP-gas containers with a total aggregate LP-\ngas capacity not exceeding 45 kg per vehicle. LP-\ngas container valves shall be closed.\n\n❖ This section addresses vehicles carrying LP-\ngas that is ancillary to service equipment on the \nvehicle. Typically, LP-gas may be found on \nfabrication trucks and mechanics’ trucks for \nuse with welding equipment, roofing tar trucks \n-",
      "chapter_id": "ch61",
      "section_id": "sec6109"
    },
    {
      "page": 32,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1802 \n \nfor torches used on roofs and plumbers’ trucks \nfor use with lead melting pots. LP-gas \ntransported in this manner is referred to as \n“materials of trade” under the regulations in \nTitle 49 of the Code of Federal Regulations for \nthe transportation of hazardous materials. The \nfederal regulations allow up to 100 kg gross \nweight of a flammable compressed gas, with no \ncylinder weighing more than 100 kg, to be \ntransported as a material of trade. \n6109.11 Storage within rooms used for gas \nmanufacturing. Storage within buildings or rooms \nused for gas manufacturing, gas storage, gas-air \nmixing and vaporization, and compressors not \nassociated with liquid transfer shall comply with \nSections 6109.11.1 and 6109.11.2. \n❖ \nThe requirements of this section might typically \napply to the storage of LP-gas containers used \nfor standby gas systems in which LP-gas is \nmixed with air to achieve an energy content \nsimilar to that of natural gas, thereby permitting \ngas appliances and equipment to continue \noperating without a change in burner controls. \nThese systems are commonly found in larger \nindustrial applications. \n6109.11.1 \nQuantity limits. The maximum \nquantity of LP-gas shall be 4500 kg. \n❖ \nLimiting LP-gas to 4,500 kg [roughly 11,350 \nliters water capacity container] is considered to \nbe an acceptable threshold for the safe and \nefficient operation of standby gas systems. \n6109.11.2 \nConstruction. The construction of \nsuch buildings and rooms shall comply with \nrequirements for Group H occupancies in SBC 201, \nChapter 10 of NFPA 58 and both of the following: \n1. Adequate vents shall be provided to the \noutside at both top and bottom, located not \nless than 1.5 meters from building openings. \n2. The entire area shall be classified for the \npurposes of ignition source control in \naccordance with Section 6.25 of NFPA 58. \n❖ \nSBC 201 Section 508 contains specific \nrequirements to address the separation of \nmixed occupancies to isolate the hazard of \nstoring up to 4540 kg of LP-gas in a room or a \nbuilding. In addition to those requirements, \nItem 1 of this section requires adequate \nventilation openings to assist in the dilution of \ngas should a leak occur. Chapter 10 of NFPA \n58 contains information on venting as well as \nother aspects of the design of rooms of this \nnature. Item 2 refers to NFPA 58, which \ncontains extensive information on establishing \nthe proper  hazard  classification that would \ngovern the requirements for electrical wiring \nsystems and limit ignition sources. \n6109.12 Location of storage outside of buildings. \nStorage outside of buildings of LP-gas containers \nawaiting use, resale or part of a cylinder exchange \nprogram shall be located in accordance with Table \n6109.12. \n❖ \nThis section regulates, by reference to Table \n6109.12, the placement of cylinders awaiting \nuse or resale and cylinder exchange cabinets, \nwhich are increasingly being used to distribute \nthe 9 kg gas grill cylinders to the public. \nExchange cabinets are typically constructed of \nsteel or aluminum and are ventilated to permit \nthe dispersal of gas should a leak occur. \n \nThis section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n \nThis table provides correlation with NFPA 58 \nand allows all code users to quickly identify \nminimum required separation distances to all \nregulated exposures. As in Section 6104, this \ntable is based on the quantity of LP-gas stored \n(not the size of the container) and is intended \nto limit the two-way exposure between \ncontainers and the built environment. \n \nRegarding Column 5 of the table, prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient temperature exposures, a significant \nsource of concern. Today, cylinder exchange \noperators report that cylinder leaks due to \noverfill have declined to almost zero based on \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1802 \n \nfor torches used on roofs and plumbers’ trucks \nfor use with lead melting pots. LP-gas \ntransported in this manner is referred to as \n“materials of trade” under the regulations in \nTitle 49 of the Code of Federal Regulations for \nthe transportation of hazardous materials. The \nfederal regulations allow up to 100 kg gross \nweight of a flammable compressed gas, with no \ncylinder weighing more than 100 kg, to be \ntransported as a material of trade. \n6109.11 Storage within rooms used for gas \nmanufacturing. Storage within buildings or rooms \nused for gas manufacturing, gas storage, gas-air \nmixing and vaporization, and compressors not \nassociated with liquid transfer shall comply with \nSections 6109.11.1 and 6109.11.2.",
      "commentary": "The requirements of this section might typically \napply to the storage of LP-gas containers used \nfor standby gas systems in which LP-gas is \nmixed with air to achieve an energy content \nsimilar to that of natural gas, thereby permitting \ngas appliances and equipment to continue \noperating without a change in burner controls. \nThese systems are commonly found in larger \nindustrial applications. \n6109.11.1 \nQuantity limits. The maximum \nquantity of LP-gas shall be 4500 kg.\n\n❖ Limiting LP-gas to 4,500 kg [roughly 11,350 \nliters water capacity container] is considered to \nbe an acceptable threshold for the safe and \nefficient operation of standby gas systems. \n6109.11.2 \nConstruction. The construction of \nsuch buildings and rooms shall comply with \nrequirements for Group H occupancies in SBC 201, \nChapter 10 of NFPA 58 and both of the following: \n1. Adequate vents shall be provided to the \noutside at both top and bottom, located not \nless than 1.5 meters from building openings. \n2. The entire area shall be classified for the \npurposes of ignition source control in \naccordance with Section 6.25 of NFPA 58.\n\n❖ SBC 201 Section 508 contains specific \nrequirements to address the separation of \nmixed occupancies to isolate the hazard of \nstoring up to 4540 kg of LP-gas in a room or a \nbuilding. In addition to those requirements, \nItem 1 of this section requires adequate \nventilation openings to assist in the dilution of \ngas should a leak occur. Chapter 10 of NFPA \n58 contains information on venting as well as \nother aspects of the design of rooms of this \nnature. Item 2 refers to NFPA 58, which \ncontains extensive information on establishing \nthe proper  hazard  classification that would \ngovern the requirements for electrical wiring \nsystems and limit ignition sources. \n6109.12 Location of storage outside of buildings. \nStorage outside of buildings of LP-gas containers \nawaiting use, resale or part of a cylinder exchange \nprogram shall be located in accordance with Table \n6109.12.\n\n❖ This section regulates, by reference to Table \n6109.12, the placement of cylinders awaiting \nuse or resale and cylinder exchange cabinets, \nwhich are increasingly being used to distribute \nthe 9 kg gas grill cylinders to the public. \nExchange cabinets are typically constructed of \nsteel or aluminum and are ventilated to permit \nthe dispersal of gas should a leak occur. \n \nThis section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n \nThis table provides correlation with NFPA 58 \nand allows all code users to quickly identify \nminimum required separation distances to all \nregulated exposures. As in Section 6104, this \ntable is based on the quantity of LP-gas stored \n(not the size of the container) and is intended \nto limit the two-way exposure between \ncontainers and the built environment. \n \nRegarding Column 5 of the table, prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient temperature exposures, a significant \nsource of concern. Today, cylinder exchange \noperators report that cylinder leaks due to \noverfill have declined to almost zero based on \n-",
      "chapter_id": "ch61",
      "section_id": "sec508"
    },
    {
      "page": 33,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1803 \n \nthe use of OPDs and by the widespread use of \nnew grill cylinder valves that will only allow gas \nto flow if a cylinder valve is mated to an \nappliance connection device. These measures \nprevent fugitive releases due to exposure of \noverfilled \ncylinders \nto \nhigh \nambient \ntemperatures and due to cylinder valves that \nhave not been completely closed. By using \ncylinders that mitigate the risk of vapor releases \nbased on improved equipment technologies, \ncylinder exchange stations are now much safer \nthan they were in the earlyto mid-1990s when \nit was necessary to rely on minimum separation \ndistances to prevent fugitive vapors from \nentering nearby buildings. \n \nColumn 6 of the table considers separation \nfrom the doorway or openings in a single-exit \nbuilding (see Section 1006.2) based on \nquantity of gas stored. If a fire occurs inside of \na building, the presence of a propane \nexchange station outside is not an egress or life \nsafety concern. Individuals leaving the building \ncould simply exit past the station. If a fire \noccurs outside, the fire will have to achieve a \nsize that is adequate to raise the temperature \nof stored propane to the 66°C range before a \nstandard cylinder relief vent would be expected \nto operate. Given the minimum required 3 \nmeter separation to combustibles in Column 7, \nit is reasonable to assume that building \noccupants would have time to evacuate a \nsingle-exit building before an exposure fire \ncaused cylinder venting. Scenarios involving a \nrelease of gas from an overfilled cylinder and \nsubsequent migration to an ignition source are \nno longer regarded as plausible based on the \nmandatory use of OPDs and the likely use of \nleak-resistant cylinder valves. With regard to \nColumn 7, it should be noted that this \nprescriptive \nseparation \nfrom \ncombustible \nmaterials is not consistent with NFPA 58, which \nuses a more performance-oriented approach. \nHowever, the fire service’s desire for a specific \nminimum distance has been clearly expressed \nin the past; therefore, the distance was \nretained in the table. \n \nColumn 8 contains a required 6 meter \nseparation to motor fuel dispensers which \ncompletes the reference to Chapter 61 made \nin Section 2307.4. Motor fuel-dispensing \nfacilities are considered Group M occupancies \nand frequently include convenience stores in \naddition to motor fuel-dispensing operations. \nColumn 8 specifies a minimum separation \ndistance between the LP-gas container area \nand any flammable or combustible liquid-\ndispensing operation or the outdoor storage of \ncombustible materials to reduce the potential \nfire hazard exposure. \n6109.13 Protection \nof \ncontainers. \nLP-gas \ncontainers shall be stored within a suitable \nenclosure or otherwise protected against tampering. \nVehicle impact protection shall be provided as \nrequired by Section 6107.4. \nException: Vehicle impact protection shall not be \nrequired for protection of LP-gas containers where \nthe containers are kept in lockable, ventilated \ncabinets of metal construction. \n❖ \nAt public facilities, tampering with LP-gas \ncontainers may be a problem. For that reason, \nlocked metal cabinets are used to provide not \nonly tamper protection but also substantial \nprotection \nfrom \nvehicular \nimpact \n(see \nCommentary Figure 6109.13). See the \ncommentary to Section 6107.4. The exception \nreflects the results of impact testing done on a \nvariety of cabinet designs, which found that \nlockable metal cabinet construction provided \nequivalent protection. \n6109.14 Alternative location and protection of \nstorage. Where the provisions of Sections \n6109.12and 6109.13are impractical at construction \nsites, or at buildings or structures undergoing major \nrenovation or repairs, the storage of containers shall \nbe as required by the Fire official. \n❖ \nThese requirements permit the Fire official to \napprove storage sites for LP-gas even if \ncompliance \nwith \nSections \n6109.12and \n6109.13is not practical. This would especially \nbe the case at construction sites and other \ntransient \ninstallations \nin \nwhich \nLP-gas \ncontainers may be moved frequently. \n6109.15 LP-gas cylinder exchange for resale. In \naddition to other applicable requirements of this \nchapter, facilities operating LP-gas cylinder \nexchange stations that are accessible to the public \nshall comply with the following requirements. \n1. Cylinders shall be secured in a lockable, \nventilated metal cabinet or other approved \nenclosure. \n2. Cylinders shall be accessible only by \nauthorized personnel or by use of an \nautomated exchange system in accordance \nwith Section 6109.15.1. \n3. A sign shall be posted on the entry door of \nthe business operating the cylinder exchange \nstating \n“DO \nNOT \nBRING \nLP-GAS \nCYLINDERS INTO THE BUILDING” or \nsimilar approved wording. \n4. An emergency contact information sign shall \nbe posted within 3 meters of the cylinder \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1803 \n \nthe use of OPDs and by the widespread use of \nnew grill cylinder valves that will only allow gas \nto flow if a cylinder valve is mated to an \nappliance connection device. These measures \nprevent fugitive releases due to exposure of \noverfilled \ncylinders \nto \nhigh \nambient \ntemperatures and due to cylinder valves that \nhave not been completely closed. By using \ncylinders that mitigate the risk of vapor releases \nbased on improved equipment technologies, \ncylinder exchange stations are now much safer \nthan they were in the earlyto mid-1990s when \nit was necessary to rely on minimum separation \ndistances to prevent fugitive vapors from \nentering nearby buildings. \n \nColumn 6 of the table considers separation \nfrom the doorway or openings in a single-exit \nbuilding (see Section 1006.2) based on \nquantity of gas stored. If a fire occurs inside of \na building, the presence of a propane \nexchange station outside is not an egress or life \nsafety concern. Individuals leaving the building \ncould simply exit past the station. If a fire \noccurs outside, the fire will have to achieve a \nsize that is adequate to raise the temperature \nof stored propane to the 66°C range before a \nstandard cylinder relief vent would be expected \nto operate. Given the minimum required 3 \nmeter separation to combustibles in Column 7, \nit is reasonable to assume that building \noccupants would have time to evacuate a \nsingle-exit building before an exposure fire \ncaused cylinder venting. Scenarios involving a \nrelease of gas from an overfilled cylinder and \nsubsequent migration to an ignition source are \nno longer regarded as plausible based on the \nmandatory use of OPDs and the likely use of \nleak-resistant cylinder valves. With regard to \nColumn 7, it should be noted that this \nprescriptive \nseparation \nfrom \ncombustible \nmaterials is not consistent with NFPA 58, which \nuses a more performance-oriented approach. \nHowever, the fire service’s desire for a specific \nminimum distance has been clearly expressed \nin the past; therefore, the distance was \nretained in the table. \n \nColumn 8 contains a required 6 meter \nseparation to motor fuel dispensers which \ncompletes the reference to Chapter 61 made \nin Section 2307.4. Motor fuel-dispensing \nfacilities are considered Group M occupancies \nand frequently include convenience stores in \naddition to motor fuel-dispensing operations. \nColumn 8 specifies a minimum separation \ndistance between the LP-gas container area \nand any flammable or combustible liquid-\ndispensing operation or the outdoor storage of \ncombustible materials to reduce the potential \nfire hazard exposure. \n6109.13 Protection \nof \ncontainers. \nLP-gas \ncontainers shall be stored within a suitable \nenclosure or otherwise protected against tampering. \nVehicle impact protection shall be provided as \nrequired by Section 6107.4. \nException: Vehicle impact protection shall not be \nrequired for protection of LP-gas containers where \nthe containers are kept in lockable, ventilated \ncabinets of metal construction.",
      "commentary": "At public facilities, tampering with LP-gas \ncontainers may be a problem. For that reason, \nlocked metal cabinets are used to provide not \nonly tamper protection but also substantial \nprotection \nfrom \nvehicular \nimpact \n(see \nCommentary Figure 6109.13). See the \ncommentary to Section 6107.4. The exception \nreflects the results of impact testing done on a \nvariety of cabinet designs, which found that \nlockable metal cabinet construction provided \nequivalent protection. \n6109.14 Alternative location and protection of \nstorage. Where the provisions of Sections \n6109.12and 6109.13are impractical at construction \nsites, or at buildings or structures undergoing major \nrenovation or repairs, the storage of containers shall \nbe as required by the Fire official.\n\n❖ These requirements permit the Fire official to \napprove storage sites for LP-gas even if \ncompliance \nwith \nSections \n6109.12and \n6109.13is not practical. This would especially \nbe the case at construction sites and other \ntransient \ninstallations \nin \nwhich \nLP-gas \ncontainers may be moved frequently. \n6109.15 LP-gas cylinder exchange for resale. In \naddition to other applicable requirements of this \nchapter, facilities operating LP-gas cylinder \nexchange stations that are accessible to the public \nshall comply with the following requirements. \n1. Cylinders shall be secured in a lockable, \nventilated metal cabinet or other approved \nenclosure. \n2. Cylinders shall be accessible only by \nauthorized personnel or by use of an \nautomated exchange system in accordance \nwith Section 6109.15.1. \n3. A sign shall be posted on the entry door of \nthe business operating the cylinder exchange \nstating \n“DO \nNOT \nBRING \nLP-GAS \nCYLINDERS INTO THE BUILDING” or \nsimilar approved wording. \n4. An emergency contact information sign shall \nbe posted within 3 meters of the cylinder \n-",
      "chapter_id": "ch61",
      "section_id": "sec508"
    },
    {
      "page": 34,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1804 \n \nstorage cabinet. The content, lettering, size, \ncolor and location of the required sign shall \nbe as required by the Fire official. \n❖ \nCylinder exchange cabinets, such as the one \nshown in Commentary Figure 6109.13, for 9 \nkg LP-gas cylinders have been available to \nconsumers for over 15 years and have a very \nrespectable \nsafety \nrecord. \nCabinets \nfor \nexchange of industrial cylinders, such as those \nfound on forklift trucks, are also in use. While a \nlimited number of incidents resulting from \nimpact from vehicles have been reported, none \nof these events has resulted in loss of life or \nsevere injuries. It is estimated that several \nmillion sales transactions occur annually at \ncylinder exchange stations. \n \nThis section addresses all LP-gas cylinder \nexchange stations, whether they are manual or \nautomatic. Item 1 requires that all cylinder \nexchange cabinets be designed so the cabinet \nprovides ventilation for the stored cylinders and \nis equipped with a means of securing cylinders \nagainst tampering. \n \nItem 2 limits access to cylinders to authorized \npersonnel or to users of automated cylinder \nexchange stations. At an automated cylinder \nexchange station, Item 5 requires that a \nmanual override and subsequent system \ninspection and reset must be performed by \nauthorized personnel before returning the \nstation to automatic operation. “Authorized \npersonnel” typically refers to the employee of \nthe mercantile store who has access to the \nstorage cabinet or who conducts the exchange \ntransaction. In Item 3, an approved sign is \nrequired to inform consumers that bringing \ncylinders inside of a building is prohibited, \nbased on the requirement in Section 6109.9, \nand Item 4 requires a sign that provides \nemergency contact information in the event of \na leaking cylinder or other emergency involving \nthe exchange station. \n6109.15.1 \nAutomated cylinder exchange \nstations. Cylinder exchange stations that include an \nautomated \nvending \nsystem \nfor \nexchanging \ncylinders shall comply with the following \nadditional requirements: \n1. The vending system shall only permit access \nto a single cylinder per individual transaction. \n2. Cabinets storing cylinders shall be designed \nsuch that cylinders can only be placed inside \nwhen they are oriented in the upright \nposition. \n3. Devices operating door releases for access to \nstored cylinders shall be permitted to be \npneumatic, \nmechanical \nor \nelectrically \npowered. \n4. Electrical equipment inside of or within 1.5 \nmeter of a cabinet storing cylinders, \nincluding but not limited to electronics \nassociated with vending operations, shall \ncomply with the requirements for Class I, \nDivision 2 equipment in accordance with \nSBC 401. \n5. A manual override control shall be permitted \nfor use by authorized personnel. On newly \ninstalled cylinder exchange stations, the \nvending system shall not be capable of \nreturning to automatic operation after a \nmanual override until the system has been \ninspected and reset by authorized personnel. \n6. Inspections shall be conducted by authorized \npersonnel to verify that all cylinders are \nsecured, access doors are closed and the \nstation has no visible damage or obvious \ndefects that necessitate placing the station out \nof service. The frequency of inspections shall \nbe as specified by the Fire official. \n❖ \nOne of the bigger advancements in LP-gas \ncylinder exchange programs is the use of \nautomation at the point-of-sale (POS). These \nimprovements have allowed exchange stations \nto become self-service, meaning that retailers \ncan allow their employees to focus on other \ninterests in the store rather than managing the \nexchange of LP-gas cylinders. Consumers can \nnow use an electronic banking card at \nautomated exchange stations where they \nreceive a properly filled and code-compliant \ncylinder of LP-gas while the supplier receives \nan empty cylinder in return (see Commentary \nFigure 6109.13). \n \nThis section contains provisions for regulating \nthese automated LP-gas cylinder exchange \nstations. These requirements increase the \nlikelihood that consumers will properly remove \nfilled cylinders and return empty cylinders. Item \n1 requires that the vending system be designed \nto limit the consumer to one cylinder per \ntransaction. Item 2 requires that the system \naccommodate cylinders placed only in the \nupright position. As indicated in Item 3, door-\nrelease components inside the exchange \ncabinet can be powered by pneumatic, \nmechanical or electrical energy. Where door \nrelease components or other equipment in the \ncabinet are electrically operated, Item 4 \nrequires \nhazardous \nlocation \nelectrical \nequipment in accordance with Article 500 of \nSBC 401 and specifies the boundary [within 1.5 \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1804 \n \nstorage cabinet. The content, lettering, size, \ncolor and location of the required sign shall \nbe as required by the Fire official.",
      "commentary": "Cylinder exchange cabinets, such as the one \nshown in Commentary Figure 6109.13, for 9 \nkg LP-gas cylinders have been available to \nconsumers for over 15 years and have a very \nrespectable \nsafety \nrecord. \nCabinets \nfor \nexchange of industrial cylinders, such as those \nfound on forklift trucks, are also in use. While a \nlimited number of incidents resulting from \nimpact from vehicles have been reported, none \nof these events has resulted in loss of life or \nsevere injuries. It is estimated that several \nmillion sales transactions occur annually at \ncylinder exchange stations. \n \nThis section addresses all LP-gas cylinder \nexchange stations, whether they are manual or \nautomatic. Item 1 requires that all cylinder \nexchange cabinets be designed so the cabinet \nprovides ventilation for the stored cylinders and \nis equipped with a means of securing cylinders \nagainst tampering. \n \nItem 2 limits access to cylinders to authorized \npersonnel or to users of automated cylinder \nexchange stations. At an automated cylinder \nexchange station, Item 5 requires that a \nmanual override and subsequent system \ninspection and reset must be performed by \nauthorized personnel before returning the \nstation to automatic operation. “Authorized \npersonnel” typically refers to the employee of \nthe mercantile store who has access to the \nstorage cabinet or who conducts the exchange \ntransaction. In Item 3, an approved sign is \nrequired to inform consumers that bringing \ncylinders inside of a building is prohibited, \nbased on the requirement in Section 6109.9, \nand Item 4 requires a sign that provides \nemergency contact information in the event of \na leaking cylinder or other emergency involving \nthe exchange station. \n6109.15.1 \nAutomated cylinder exchange \nstations. Cylinder exchange stations that include an \nautomated \nvending \nsystem \nfor \nexchanging \ncylinders shall comply with the following \nadditional requirements: \n1. The vending system shall only permit access \nto a single cylinder per individual transaction. \n2. Cabinets storing cylinders shall be designed \nsuch that cylinders can only be placed inside \nwhen they are oriented in the upright \nposition. \n3. Devices operating door releases for access to \nstored cylinders shall be permitted to be \npneumatic, \nmechanical \nor \nelectrically \npowered. \n4. Electrical equipment inside of or within 1.5 \nmeter of a cabinet storing cylinders, \nincluding but not limited to electronics \nassociated with vending operations, shall \ncomply with the requirements for Class I, \nDivision 2 equipment in accordance with \nSBC 401. \n5. A manual override control shall be permitted \nfor use by authorized personnel. On newly \ninstalled cylinder exchange stations, the \nvending system shall not be capable of \nreturning to automatic operation after a \nmanual override until the system has been \ninspected and reset by authorized personnel. \n6. Inspections shall be conducted by authorized \npersonnel to verify that all cylinders are \nsecured, access doors are closed and the \nstation has no visible damage or obvious \ndefects that necessitate placing the station out \nof service. The frequency of inspections shall \nbe as specified by the Fire official.\n\n❖ One of the bigger advancements in LP-gas \ncylinder exchange programs is the use of \nautomation at the point-of-sale (POS). These \nimprovements have allowed exchange stations \nto become self-service, meaning that retailers \ncan allow their employees to focus on other \ninterests in the store rather than managing the \nexchange of LP-gas cylinders. Consumers can \nnow use an electronic banking card at \nautomated exchange stations where they \nreceive a properly filled and code-compliant \ncylinder of LP-gas while the supplier receives \nan empty cylinder in return (see Commentary \nFigure 6109.13). \n \nThis section contains provisions for regulating \nthese automated LP-gas cylinder exchange \nstations. These requirements increase the \nlikelihood that consumers will properly remove \nfilled cylinders and return empty cylinders. Item \n1 requires that the vending system be designed \nto limit the consumer to one cylinder per \ntransaction. Item 2 requires that the system \naccommodate cylinders placed only in the \nupright position. As indicated in Item 3, door-\nrelease components inside the exchange \ncabinet can be powered by pneumatic, \nmechanical or electrical energy. Where door \nrelease components or other equipment in the \ncabinet are electrically operated, Item 4 \nrequires \nhazardous \nlocation \nelectrical \nequipment in accordance with Article 500 of \nSBC 401 and specifies the boundary [within 1.5 \n-",
      "chapter_id": "ch61",
      "section_id": "sec508"
    },
    {
      "page": 35,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1805 \n \nm] of the hazardous location to mitigate the risk \nof igniting fugitive gas. Normally, flammable \ngases in storage do not require classified \nhazardous location electrical equipment, but in \nthe case of these automated LP-gas cylinder \nexchange stations, the possibility exists for the \nreturn of a cylinder with an old-style valve that \nhas not been completely closed. Some cabinet \nmanufacturers provide a remote POS kiosk \nthat is located more than 1.5 m from the \nexchange \nstation \nto \naccommodate \nthis \nrequirement with ordinary electrical equipment. \nAs with any mechanical or electro-mechanical \nvending device, failures can and do occur and \nItem 5 provides a means for authorized \npersonnel to deal with such failures by using a \nmanual \noverride \ncontrol. \nIn \nthis \ncase, \n“authorized personnel” refers to an individual \nwho is familiar with the equipment and its \noperation and is trained to perform work on the \nsystem. Item 6 requires that automated \ncylinder exchange stations be inspected by \nauthorized personnel at a frequency specified \nby the Fire official. Factors to consider in \nestablishing a required inspection frequency \ncould include the servicing/refilling interval for \nthe cabinet. \nSECTION 6110 LP-GAS CONTAINERS \nNOT IN SERVICE \n6110.1 Removed from service. LP-gas containers \nwhose use has been discontinued shall comply with \nall of the following: \n1. Be disconnected from appliance piping. \n2. Have LP-gas container outlets, except relief \nvalves, closed or plugged. \n3. Be positioned with the relief valve in direct \ncommunication with the LP-gas container \nvapor space. \n❖ \nSection 6110 is intended to address containers \nthat have been discontinued from service due \nto the customer changing propane supply \ncompanies. When a new LP-gas supplier \ninstalls a tank at a customer’s facility, they are \nresponsible for ensuring that the previous \nsupplier’s tank is removed from service and \nsafely stored until it can be retrieved. It is \ncommon practice for containers that have been \ndisconnected from the fuel gas piping to be \nstored on-site until they are retrieved by the \nowner of the container, which is typically the \nprevious LP-gas supplier. Generally, these \nprovisions apply to a container whose use has \nbeen discontinued and will be removed from \nthe site, rather than one in which the fuel gas \nservice is temporarily interrupted, such as may \noccur at a summer home that is closed after the \nseason ends. \n6110.2  Permanently out of service. LP-gas \ncontainers discontinued from service shall be \nremoved from the site. \n❖ \nThis provision is an extension of Section \n6110.1 and requires that any container placed \nout of service must be retrieved by its owner. \nSECTION 6111 PARKING AND \nGARAGING OF LP-GAS TANK \nVEHICLES \n6111.1 General. Parking of LP-gas tank vehicles \nshall comply with Sections 6111.2 and 6111.3. \nException: In cases of accident, breakdown or \nother emergencies, LP-gas tank vehicles are \nallowed to be parked and left unattended at any \nlocation while the operator is obtaining assistance. \n❖ \nIn this context, LP-gas tank vehicles include \nbulk cargo tank vehicles, either transports \n(semitruck trailers) or bobtails [usually up to \n18,925 liter water capacity]. The exception to \nthis section recognizes the possibility of a \nmechanical breakdown of a vehicle while in \nservice. \n6111.2 Unattended parking. The unattended \nparking of LP-gas tank vehicle shall be in \naccordance with Sections 6111.2.1 and 6111.2.2. \n❖ \nUnattended parking may be defined as the \nparking of a cargo tank vehicle used to \ntransport LP-gas where either the driver or \nother responsible person is not able to respond \nto situations involving the vehicle that may \noccur. The code recognizes that during the \ncourse of a day, the driver must be expected to \ntake time away from the vehicle to eat lunch or \nattend to other personal matters, and therefore \nallows up to 1 hour for each of those events to \ntake place. Section 6111.2.2 addresses \nunattended parking for durations that exceed 1 \nhour. \n6111.2.1 \nNear \nresidential, \neducational \nand institutional occupancies and other high-\nrisk areas. LP-gas tank vehicles shall not be left \nunattended at any time on residential streets or \nwithin 150 meters of a residential area, apartment \nor hotel complex, educational facility, hospital or \ncare facility. Tank vehicles shall not be left \nunattended at any other place that would, in the \nopinion of the Fire official, pose an extreme life \nhazard. \n❖ \nBecause of the hazardous cargo involved, \noperator control must be maintained over \ncargo tank vehicles used to transport LP-gas. \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1805 \n \nm] of the hazardous location to mitigate the risk \nof igniting fugitive gas. Normally, flammable \ngases in storage do not require classified \nhazardous location electrical equipment, but in \nthe case of these automated LP-gas cylinder \nexchange stations, the possibility exists for the \nreturn of a cylinder with an old-style valve that \nhas not been completely closed. Some cabinet \nmanufacturers provide a remote POS kiosk \nthat is located more than 1.5 m from the \nexchange \nstation \nto \naccommodate \nthis \nrequirement with ordinary electrical equipment. \nAs with any mechanical or electro-mechanical \nvending device, failures can and do occur and \nItem 5 provides a means for authorized \npersonnel to deal with such failures by using a \nmanual \noverride \ncontrol. \nIn \nthis \ncase, \n“authorized personnel” refers to an individual \nwho is familiar with the equipment and its \noperation and is trained to perform work on the \nsystem. Item 6 requires that automated \ncylinder exchange stations be inspected by \nauthorized personnel at a frequency specified \nby the Fire official. Factors to consider in \nestablishing a required inspection frequency \ncould include the servicing/refilling interval for \nthe cabinet. \nSECTION 6110 LP-GAS CONTAINERS \nNOT IN SERVICE \n6110.1 Removed from service. LP-gas containers \nwhose use has been discontinued shall comply with \nall of the following: \n1. Be disconnected from appliance piping. \n2. Have LP-gas container outlets, except relief \nvalves, closed or plugged. \n3. Be positioned with the relief valve in direct \ncommunication with the LP-gas container \nvapor space.",
      "commentary": "Section 6110 is intended to address containers \nthat have been discontinued from service due \nto the customer changing propane supply \ncompanies. When a new LP-gas supplier \ninstalls a tank at a customer’s facility, they are \nresponsible for ensuring that the previous \nsupplier’s tank is removed from service and \nsafely stored until it can be retrieved. It is \ncommon practice for containers that have been \ndisconnected from the fuel gas piping to be \nstored on-site until they are retrieved by the \nowner of the container, which is typically the \nprevious LP-gas supplier. Generally, these \nprovisions apply to a container whose use has \nbeen discontinued and will be removed from \nthe site, rather than one in which the fuel gas \nservice is temporarily interrupted, such as may \noccur at a summer home that is closed after the \nseason ends. \n6110.2  Permanently out of service. LP-gas \ncontainers discontinued from service shall be \nremoved from the site.\n\n❖ This provision is an extension of Section \n6110.1 and requires that any container placed \nout of service must be retrieved by its owner. \nSECTION 6111 PARKING AND \nGARAGING OF LP-GAS TANK \nVEHICLES \n6111.1 General. Parking of LP-gas tank vehicles \nshall comply with Sections 6111.2 and 6111.3. \nException: In cases of accident, breakdown or \nother emergencies, LP-gas tank vehicles are \nallowed to be parked and left unattended at any \nlocation while the operator is obtaining assistance.\n\n❖ In this context, LP-gas tank vehicles include \nbulk cargo tank vehicles, either transports \n(semitruck trailers) or bobtails [usually up to \n18,925 liter water capacity]. The exception to \nthis section recognizes the possibility of a \nmechanical breakdown of a vehicle while in \nservice. \n6111.2 Unattended parking. The unattended \nparking of LP-gas tank vehicle shall be in \naccordance with Sections 6111.2.1 and 6111.2.2.\n\n❖ Unattended parking may be defined as the \nparking of a cargo tank vehicle used to \ntransport LP-gas where either the driver or \nother responsible person is not able to respond \nto situations involving the vehicle that may \noccur. The code recognizes that during the \ncourse of a day, the driver must be expected to \ntake time away from the vehicle to eat lunch or \nattend to other personal matters, and therefore \nallows up to 1 hour for each of those events to \ntake place. Section 6111.2.2 addresses \nunattended parking for durations that exceed 1 \nhour. \n6111.2.1 \nNear \nresidential, \neducational \nand institutional occupancies and other high-\nrisk areas. LP-gas tank vehicles shall not be left \nunattended at any time on residential streets or \nwithin 150 meters of a residential area, apartment \nor hotel complex, educational facility, hospital or \ncare facility. Tank vehicles shall not be left \nunattended at any other place that would, in the \nopinion of the Fire official, pose an extreme life \nhazard.\n\n❖ Because of the hazardous cargo involved, \noperator control must be maintained over \ncargo tank vehicles used to transport LP-gas. \n-",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 36,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1806 \n \nIn other words, LP-gas transports should not \nbe left unattended unless an emergency as \ndescribed in 6111.1 exists. This is especially \ntrue in areas where high occupancy levels exist \nand the possibility of tampering with the vehicle \nincreases. \n6111.2.2 \nDurations exceeding 1 hour. LP-\ngas tank vehicles parked at any one point for longer \nthan 1 hour shall be located as follows: \n1. Off public streets, highways, public avenues \nor public alleys. \n2. Inside of a bulk plant. \n3. At other approved locations not less than 15 \nmeters from buildings other than those \napproved for the storage or servicing of such \nvehicles. \n❖ \nWhen a vehicle will be parked for more than 1 \nhour, it is assumed that the vehicle will be \nunattended and therefore special conditions \nare imposed. The time duration acknowledges \nthat during the course of a workday, the driver \nwill need to take breaks to eat lunch or attend \nto other personal matters and those time \nperiods would typically be no longer than 1 \nhour. \n \nThe first condition specifies that the vehicle \nmust not be parked on a public way. The \nsecond condition permits the vehicle to be \nparked in an LP-gas bulk plant, which is a \nsecured area that typically has other containers \nused for storing LP-gas. The third condition \npermits the Fire official to approve alternative \nlocations for parking LP-gas cargo tank \nvehicles. The Fire official might base approval \non the proximity to occupied buildings and \nspaces as well as the potential for the vehicle \nto be tampered with. \n6111.3 Garaging. Garaging of LP-gas tank \nvehicles shall be as specified in NFPA 58. Vehicles \nwith LP-gas fuel systems are allowed to be stored \nor serviced in garages as specified in Section 11.14 \nof NFPA 58. \n❖ \nThis section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1806 \n \nIn other words, LP-gas transports should not \nbe left unattended unless an emergency as \ndescribed in 6111.1 exists. This is especially \ntrue in areas where high occupancy levels exist \nand the possibility of tampering with the vehicle \nincreases. \n6111.2.2 \nDurations exceeding 1 hour. LP-\ngas tank vehicles parked at any one point for longer \nthan 1 hour shall be located as follows: \n1. Off public streets, highways, public avenues \nor public alleys. \n2. Inside of a bulk plant. \n3. At other approved locations not less than 15 \nmeters from buildings other than those \napproved for the storage or servicing of such \nvehicles.",
      "commentary": "When a vehicle will be parked for more than 1 \nhour, it is assumed that the vehicle will be \nunattended and therefore special conditions \nare imposed. The time duration acknowledges \nthat during the course of a workday, the driver \nwill need to take breaks to eat lunch or attend \nto other personal matters and those time \nperiods would typically be no longer than 1 \nhour. \n \nThe first condition specifies that the vehicle \nmust not be parked on a public way. The \nsecond condition permits the vehicle to be \nparked in an LP-gas bulk plant, which is a \nsecured area that typically has other containers \nused for storing LP-gas. The third condition \npermits the Fire official to approve alternative \nlocations for parking LP-gas cargo tank \nvehicles. The Fire official might base approval \non the proximity to occupied buildings and \nspaces as well as the potential for the vehicle \nto be tampered with. \n6111.3 Garaging. Garaging of LP-gas tank \nvehicles shall be as specified in NFPA 58. Vehicles \nwith LP-gas fuel systems are allowed to be stored \nor serviced in garages as specified in Section 11.14 \nof NFPA 58.\n\n❖ This section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property. \n \nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire. \n \nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n-",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 37,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1807 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter. \n1. ANSI Z21.58-2007/CSA 1.6-2007, Outdoor Cooking Appliances. New York: American National \nStandards Institute, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. NFPA 59-08, Utility LP-gas Plant Code. Quincy, MA: National Fire Protection Association, 2008. \n4. UL 147A-05, Standard for Nonrefillable (Disposable) Type Fuel Gas Cylinder Assemblies. Northbrook, \nIL: Underwriters Laboratories, Inc., 2005. \n \n \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1807 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter. \n1. ANSI Z21.58-2007/CSA 1.6-2007, Outdoor Cooking Appliances. New York: American National \nStandards Institute, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. NFPA 59-08, Utility LP-gas Plant Code. Quincy, MA: National Fire Protection Association, 2008. \n4. UL 147A-05, Standard for Nonrefillable (Disposable) Type Fuel Gas Cylinder Assemblies. Northbrook, \nIL: Underwriters Laboratories, Inc., 2005. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 38,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1808 \n \nTABLES AND FIGURES OF CHAPTER 61 \n \nTABLE 6104.3 \nLOCATION OF LP-GAS CONTAINERS \nLP-GAS \nCONTAINER \nCAPACITY \n(water Liters) \nMINIMUM SEPARATION BETWEEN LP-GAS \nCONTAINERS AND BUILDINGS, PUBLIC WAYSg OR \nLOT LINES OF ADJOINING  \nPROPERTY THAT CAN BE BUILT UPON \nMINIMUM SEPARATION  \nBETWEEN LP-GAS \nCONTAINERSb,c \n(m) \nMounded or underground  \nLP-gas containersa \n(m) \nAbove-ground \nLP-gas containersb \n(m) \nLess than 475c,d \n3 \n1.5e \nNone \n475 to 950 \n3 \n3 \nNone \n950.1 to 1900 \n3 \n3 \n0.9 \n1900.1 to 7,570 \n3 \n7.5e,f \n0.9 \n7,570.1 to 113,550 \n15  \n15  \n1.5 \n113,550.1 to 264,950 \n15  \n23 \n(0.25 of sum of diameters of \nadjacent LP-gas containers) \n264,950.1 to 340,650 \n15  \n30 \n340,650.1 to 454,200 \n15  \n37.5 \na. \nMinimum distance for underground LP-gas containers shall be measured from the pressure relief device and the filling or liquid-\nlevel gauge vent connection at the container, except that all parts of an underground LP-gas container shall be not less than 3000 \nmm from a building or lot line of adjoining property that can be built upon. \nb. \nFor other than installations in which the overhanging structure is 15 m or more above the relief-valve discharge outlet. In applying \nthe distance between buildings and ASME SASO EN 12542 LP-gas containers with a water capacity of 475 Liters or more, not less \nthan 50 percent of this horizontal distance shall also apply to all portions of the building that project more than 1,500 mm from the \nbuilding wall and that are higher than the relief valve discharge outlet. This horizontal distance shall be measured from a point \ndetermined by projecting the outside edge of such overhanging structure vertically downward to grade or other level upon which \nthe LP-gas container is installed. Distances to the building wall shall be not less than those prescribed in this table. \nc. \nWhere underground multicontainer installations are composed of individual LP-gas containers having a water capacity of 475 liters \nor more, such containers shall be installed so as to provide access at their ends or sides to facilitate working with cranes or hoists. \nd. \nAt a consumer site, if the aggregate water capacity of a multicontainer installation, comprised of individual LP-gas containers \nhaving a water capacity of less than 475 liters, is 1900 liters or more, the minimum distance shall comply with the appropriate \nportion of Table 6104.3, applying the aggregate capacity rather than the capacity per LP-gas container. If more than one such \ninstallation is made, each installation shall be separated from other installations by not less than 7500 mm. Minimum distances \nbetween LP-gas containers need not be applied. \ne. \nThe following shall apply to above-ground containers installed alongside buildings: \n1. \nLP-gas containers of less than a 475 liters water capacity are allowed without a separation distance where in compliance with \nItems 2, 3 and 4. \n2. \nDepartment of Transportation (DOTn) specification LP-gas containers shall be located and installed so that the discharge from \nthe container pressure relief device is not less than 900 mm horizontally from building openings below the level of such \ndischarge and shall not be beneath buildings unless the space is well ventilated to the outside and is not enclosed for more than \n50 percent of its perimeter. The discharge from LP-gas container pressure relief devices shall be located not less than 1500 \nmm from exterior sources of ignition, openings into direct-vent (sealed combustion system) appliances or mechanical \nventilation air intakes. \n3. \nASME LP-gas containers of less than a 475 Liters water capacity shall be located and installed such that the discharge from \npressure relief devices shall not terminate in or beneath buildings and shall be located not less than 1500 mm horizontally from \nbuilding openings below the level of such discharge and not less than 1500 mm from exterior sources of ignition, openings \ninto direct vent (sealed combustion system) appliances, or mechanical ventilation air intakes. \n4. \nThe filling connection and the vent from liquid-level gauges on either DOTn , ASME or SASO EN 12542 LP -gas containers \nfilled at the point of installation shall be not less than 3000 mm from exterior sources of ignition, openings into direct vent \n(sealed combustion system) appliances or mechanical ventilation air intakes. \nf. \nThis distance is allowed to be reduced to not less than 3,000 mm for a single LP-gas container of 4,540-liter water capacity or less, \nprovided such container is not less than 7500 mm from other LP-gas containers of more than 475 liters water capacity. \ng.     Above-ground LP-gas containers with a water capacity of 7570 L or less shall be separated from public ways by a distance of not \nless than 1.5 m. Containers with a water capacity greater than 7570 L shall be separated from public ways in accordance with this \ntable. \nh.  The minimum distance from a LP-Gas container to a building or adjoining property line that can be built upon may be reduced by \none-half through the installation of a minimum two-hour fire resistance rated wall constructed of non-combustible material and \nplaced to break the line of sight between any part of the storage container and the building or adjoining property.      \n \n \n \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1808 \n \nTABLES AND FIGURES OF CHAPTER 61 \n \nTABLE 6104.3 \nLOCATION OF LP-GAS CONTAINERS \nLP-GAS \nCONTAINER \nCAPACITY \n(water Liters) \nMINIMUM SEPARATION BETWEEN LP-GAS \nCONTAINERS AND BUILDINGS, PUBLIC WAYSg OR \nLOT LINES OF ADJOINING  \nPROPERTY THAT CAN BE BUILT UPON \nMINIMUM SEPARATION  \nBETWEEN LP-GAS \nCONTAINERSb,c \n(m) \nMounded or underground  \nLP-gas containersa \n(m) \nAbove-ground \nLP-gas containersb \n(m) \nLess than 475c,d \n3 \n1.5e \nNone \n475 to 950 \n3 \n3 \nNone \n950.1 to 1900 \n3 \n3 \n0.9 \n1900.1 to 7,570 \n3 \n7.5e,f \n0.9 \n7,570.1 to 113,550 \n15  \n15  \n1.5 \n113,550.1 to 264,950 \n15  \n23 \n(0.25 of sum of diameters of \nadjacent LP-gas containers) \n264,950.1 to 340,650 \n15  \n30 \n340,650.1 to 454,200 \n15  \n37.5 \na. \nMinimum distance for underground LP-gas containers shall be measured from the pressure relief device and the filling or liquid-\nlevel gauge vent connection at the container, except that all parts of an underground LP-gas container shall be not less than 3000 \nmm from a building or lot line of adjoining property that can be built upon. \nb. \nFor other than installations in which the overhanging structure is 15 m or more above the relief-valve discharge outlet. In applying \nthe distance between buildings and ASME SASO EN 12542 LP-gas containers with a water capacity of 475 Liters or more, not less \nthan 50 percent of this horizontal distance shall also apply to all portions of the building that project more than 1,500 mm from the \nbuilding wall and that are higher than the relief valve discharge outlet. This horizontal distance shall be measured from a point \ndetermined by projecting the outside edge of such overhanging structure vertically downward to grade or other level upon which \nthe LP-gas container is installed. Distances to the building wall shall be not less than those prescribed in this table. \nc. \nWhere underground multicontainer installations are composed of individual LP-gas containers having a water capacity of 475 liters \nor more, such containers shall be installed so as to provide access at their ends or sides to facilitate working with cranes or hoists. \nd. \nAt a consumer site, if the aggregate water capacity of a multicontainer installation, comprised of individual LP-gas containers \nhaving a water capacity of less than 475 liters, is 1900 liters or more, the minimum distance shall comply with the appropriate \nportion of Table 6104.3, applying the aggregate capacity rather than the capacity per LP-gas container. If more than one such \ninstallation is made, each installation shall be separated from other installations by not less than 7500 mm. Minimum distances \nbetween LP-gas containers need not be applied. \ne. \nThe following shall apply to above-ground containers installed alongside buildings: \n1. \nLP-gas containers of less than a 475 liters water capacity are allowed without a separation distance where in compliance with \nItems 2, 3 and 4. \n2. \nDepartment of Transportation (DOTn) specification LP-gas containers shall be located and installed so that the discharge from \nthe container pressure relief device is not less than 900 mm horizontally from building openings below the level of such \ndischarge and shall not be beneath buildings unless the space is well ventilated to the outside and is not enclosed for more than \n50 percent of its perimeter. The discharge from LP-gas container pressure relief devices shall be located not less than 1500 \nmm from exterior sources of ignition, openings into direct-vent (sealed combustion system) appliances or mechanical \nventilation air intakes. \n3. \nASME LP-gas containers of less than a 475 Liters water capacity shall be located and installed such that the discharge from \npressure relief devices shall not terminate in or beneath buildings and shall be located not less than 1500 mm horizontally from \nbuilding openings below the level of such discharge and not less than 1500 mm from exterior sources of ignition, openings \ninto direct vent (sealed combustion system) appliances, or mechanical ventilation air intakes. \n4. \nThe filling connection and the vent from liquid-level gauges on either DOTn , ASME or SASO EN 12542 LP -gas containers \nfilled at the point of installation shall be not less than 3000 mm from exterior sources of ignition, openings into direct vent \n(sealed combustion system) appliances or mechanical ventilation air intakes. \nf. \nThis distance is allowed to be reduced to not less than 3,000 mm for a single LP-gas container of 4,540-liter water capacity or less, \nprovided such container is not less than 7500 mm from other LP-gas containers of more than 475 liters water capacity. \ng.     Above-ground LP-gas containers with a water capacity of 7570 L or less shall be separated from public ways by a distance of not \nless than 1.5 m. Containers with a water capacity greater than 7570 L shall be separated from public ways in accordance with this \ntable. \nh.  The minimum distance from a LP-Gas container to a building or adjoining property line that can be built upon may be reduced by \none-half through the installation of a minimum two-hour fire resistance rated wall constructed of non-combustible material and \nplaced to break the line of sight between any part of the storage container and the building or adjoining property.      \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 39,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1809 \n \nTABLE 6109.12 \nSEPARATION FROM EXPOSURES OF LP-GASCONTAINERS AWAITING USE, \nRESALE OR EXCHANGE STORED OUTSIDE OF BUILDINGS \nQUANTITY \nOF \nLP-GAS \nSTORED \n(kg) \nMINIMUM SEPARATION DISTANCE FROM STORED LP-GAS CYLINDERS TO (meters): \nNearest \nimportant \nbuilding or \ngroup of \nbuildings or \nline of \nadjoining \nproperty that \nmay be built \nupon \nLine of adjoining \nproperty occupied \nby schools, mosques, \nhospitals, athletic fields \nor \nother points of public \ngathering; \nbusy thoroughfares; or \nsidewalks \nLP-gas \ndispensing \nstation \nDoorway or \nopening to a \nbuilding \nwith two or \nmore means \nof \negress \nDoorway \nor \nopening \nto a \nbuilding \nwith \none \nmeans of \negress \nCombustible \nmaterials \nMotor \nvehicle \nfuel \ndispenser \n327 or less \n0 \n0 \n1.5 \n1.5 \n3 \n3 \n6.0 \n327.5 – 1,135 \n0 \n3 \n3 \n1.5 \n3 \n3 \n6.0 \n1,135.5 – \n2,724 \n3 \n3 \n3 \n3 \n3 \n3 \n6.0 \n2,724.5 – \n4,540 \n6.0 \n6.0 \n6.0 \n6.0 \n6.0 \n3 \n6.0 \nOver 4,540 \n7.5 \n7.5 \n7.5 \n7.5 \n7.5 \n3 \n6.0 \n \n \nGAS \nIGNITION \nTEMPERATURE \n(°C) \nLOWER \nFLAMMABLE \nLIMITATIONSa \nUPPER \nFLAMMABLE \nLIMITATIONSa \nSPECIFIC \nGRAVITY OF \nVAPOR @ 16°C \nButane \n288 \n1.9 \n8.5 \n2.0 \n1-Butene \n385 \n1.6 \n10.0 \n1.9 \n2-Butene (cis) \n325 \n1.7 \n9.0 \n1.9 \n2-Butene (trans) \n324 \n1.8 \n9.7 \n1.9 \nPropane \n493 \n2.1 \n9.5 \n1.5 \nPropylene \n455 \n2.0 \n11.1 \n1.5 \na. Lower and upper flammable limitations are percentages of gas in gas-air mixtures. Specific gravity describes the relative \nweight of a unit of gas compared to air (air = 1.0). \n    Source: NFPA 325M, Properties of Flammable Solids, Liquids and Gases (1991). \n \nCommentary FIGURE 6101.1(1) \nPROPERTIES OF COMMON LP-GASES \n \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \n54 \n1772 \n21 \n752 \n-7 \n276 \n-29 \n69 \n49 \n1551 \n18 \n690 \n-12 \n214 \n-32 \n55 \n43 \n1358 \n16 \n634 \n-18 \n159 \n-34 \n34 \n38 \n1186 \n10 \n531 \n-21 \n138 \n-37 \n21 \n32 \n1027 \n4 \n434 \n-23 \n110 \n-40 \n6.9 \n27 \n883 \n-1 \n352 \n-26 \n90 \n-42 \n0 \n \nCommentary FIGURE 6101.1(2) \nVAPOR PRESSURES OF PROPANE \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1809 \n \nTABLE 6109.12 \nSEPARATION FROM EXPOSURES OF LP-GASCONTAINERS AWAITING USE, \nRESALE OR EXCHANGE STORED OUTSIDE OF BUILDINGS \nQUANTITY \nOF \nLP-GAS \nSTORED \n(kg) \nMINIMUM SEPARATION DISTANCE FROM STORED LP-GAS CYLINDERS TO (meters): \nNearest \nimportant \nbuilding or \ngroup of \nbuildings or \nline of \nadjoining \nproperty that \nmay be built \nupon \nLine of adjoining \nproperty occupied \nby schools, mosques, \nhospitals, athletic fields \nor \nother points of public \ngathering; \nbusy thoroughfares; or \nsidewalks \nLP-gas \ndispensing \nstation \nDoorway or \nopening to a \nbuilding \nwith two or \nmore means \nof \negress \nDoorway \nor \nopening \nto a \nbuilding \nwith \none \nmeans of \negress \nCombustible \nmaterials \nMotor \nvehicle \nfuel \ndispenser \n327 or less \n0 \n0 \n1.5 \n1.5 \n3 \n3 \n6.0 \n327.5 – 1,135 \n0 \n3 \n3 \n1.5 \n3 \n3 \n6.0 \n1,135.5 – \n2,724 \n3 \n3 \n3 \n3 \n3 \n3 \n6.0 \n2,724.5 – \n4,540 \n6.0 \n6.0 \n6.0 \n6.0 \n6.0 \n3 \n6.0 \nOver 4,540 \n7.5 \n7.5 \n7.5 \n7.5 \n7.5 \n3 \n6.0 \n \n \nGAS \nIGNITION \nTEMPERATURE \n(°C) \nLOWER \nFLAMMABLE \nLIMITATIONSa \nUPPER \nFLAMMABLE \nLIMITATIONSa \nSPECIFIC \nGRAVITY OF \nVAPOR @ 16°C \nButane \n288 \n1.9 \n8.5 \n2.0 \n1-Butene \n385 \n1.6 \n10.0 \n1.9 \n2-Butene (cis) \n325 \n1.7 \n9.0 \n1.9 \n2-Butene (trans) \n324 \n1.8 \n9.7 \n1.9 \nPropane \n493 \n2.1 \n9.5 \n1.5 \nPropylene \n455 \n2.0 \n11.1 \n1.5 \na. Lower and upper flammable limitations are percentages of gas in gas-air mixtures. Specific gravity describes the relative \nweight of a unit of gas compared to air (air = 1.0). \n    Source: NFPA 325M, Properties of Flammable Solids, Liquids and Gases (1991). \n \nCommentary FIGURE 6101.1(1) \nPROPERTIES OF COMMON LP-GASES \n \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \n54 \n1772 \n21 \n752 \n-7 \n276 \n-29 \n69 \n49 \n1551 \n18 \n690 \n-12 \n214 \n-32 \n55 \n43 \n1358 \n16 \n634 \n-18 \n159 \n-34 \n34 \n38 \n1186 \n10 \n531 \n-21 \n138 \n-37 \n21 \n32 \n1027 \n4 \n434 \n-23 \n110 \n-40 \n6.9 \n27 \n883 \n-1 \n352 \n-26 \n90 \n-42 \n0 \n \nCommentary FIGURE 6101.1(2) \nVAPOR PRESSURES OF PROPANE \n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 40,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1810 \n \n \n \n \nCommentary FIGURE 6103.2.1 \nTYPICAL DOTn CYLINDERS \n \n \n \nCommentary FIGURE 6104.3(1) \nLOCATION OF LPG CYLINDER/CONTAINER PER TABLE 6104.3 \n \n1500 mm\n3000 mm\n7500 mm\n7500 mm\n3000 mm\n900 mm\n7500 mm\n7500 mm\n15,000 mm\n15,200 mm\n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1810 \n \n \n \n \nCommentary FIGURE 6103.2.1 \nTYPICAL DOTn CYLINDERS \n \n \n \nCommentary FIGURE 6104.3(1) \nLOCATION OF LPG CYLINDER/CONTAINER PER TABLE 6104.3 \n \n1500 mm\n3000 mm\n7500 mm\n7500 mm\n3000 mm\n900 mm\n7500 mm\n7500 mm\n15,000 mm\n15,200 mm\n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 41,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1811 \n \n \n \nCommentary FIGURE 6104.3(2) \nLOCATION OF DOTn AND ASME or SASO EN 12542  CONTAINERS \n \n \nCommentary FIGURE 6104.3.1 \nTORCH-APPLIED ROOFING APPARATUS \n900 mm\n3000 mm\n900 mm\n3000 mm\n1500 mm\n1500 mm\n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1811 \n \n \n \nCommentary FIGURE 6104.3(2) \nLOCATION OF DOTn AND ASME or SASO EN 12542  CONTAINERS \n \n \nCommentary FIGURE 6104.3.1 \nTORCH-APPLIED ROOFING APPARATUS \n900 mm\n3000 mm\n900 mm\n3000 mm\n1500 mm\n1500 mm\n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 42,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1812 \n \n \n \nCommentary FIGURE 6106.2 \nCYLINDER VALVE WITH OVERFILL PREVENTION DEVICE \n \n \nCommentary FIGURE 6109.13 \nINSTALLATION OF LP-GAS CONTAINERS FOR RETAIL SALE OR EXCHANGE \n \n \n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1812 \n \n \n \nCommentary FIGURE 6106.2 \nCYLINDER VALVE WITH OVERFILL PREVENTION DEVICE \n \n \nCommentary FIGURE 6109.13 \nINSTALLATION OF LP-GAS CONTAINERS FOR RETAIL SALE OR EXCHANGE \n \n \n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 43,
      "text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1813 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 61—LIQUEFIED PETROLEUM GASES \n \n \nSBC 801-CC-2024 \n1813 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "page": 44,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1814 \n \n—ORGANIC PEROXIDES \n❖ \nGeneral Comments \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with the storage, handling and use \nof \norganic \nperoxides. \nThese \nchemicals \npossess the characteristics of flammable or \ncombustible liquids and are also strong \noxidizers. An organic peroxide is any organic \n(carbon-containing) compound having two \noxygen atoms joined together (-O-O-). Such \nmaterials are part of the chemical group called \na \"peroxy\" group. Class V organic peroxides \npose little fire hazard; therefore, these \nmaterials are not regulated by specific storage \nor use requirements. Some organic peroxides \nare unstable and become increasingly reactive \nwith age or heating. \n \nOrganic peroxides pose the dual hazard of \nbeing both oxidizers and flammable or \nexplosive \ncompounds. \nThis \nunusual \ncombination of properties requires special \nstorage and handling precautions to prevent \nuncontrolled \nrelease, \ncontamination, \nhazardous \nchemical \nreactions, \nfires \nor \nexplosions. In addition to these properties, \norganic peroxides are unusually sensitive to \ntemperature. Heat, whether by fire exposure or \nenvironmental, is a major factor in the \ndecomposition of peroxide compounds. Some \norganic peroxides will decompose uneventfully \nwhen subject to a gradual temperature \nincrease but may explode if they undergo the \nthermal shock of a rapid, uncontrolled \ntemperature rise. \n \nTownsend (1993) notes that some organic \nperoxides are just as dangerous when they \nbecome too cold as when they are too hot. For \nexample, acetyl peroxide becomes unstable \nabove 50°C its self-accelerating decomposition \ntemperature (SADT). When cooled below -8°C, \nacetyl peroxide forms crystals that are shock \nsensitive. Consequently, special precautions \nmust be taken to transport and store acetyl \nperoxide between 0°C and 32°C. \n \nOrganic peroxides are commonly used in the \nplastics industry to initiate polymerization. \nAlthough the requirements of this chapter \npertain to industrial applications in which \nsignificant quantities of organic peroxides are \nstored or used, smaller quantities of organic \nperoxides still pose a significant hazard. These \nmaterials must therefore be stored and used in \naccordance with the applicable provisions of \nthis chapter and Chapter 50. \n❖ \nPurpose \n \nThe provisions of this chapter are intended to \nmanage the fire and oxidation hazards of \norganic \nperoxides \nby \npreventing \ntheir \nuncontrolled release. \nSECTION 6201 GENERAL \n6201.1 Scope. The storage and use of organic \nperoxides shall be in accordance with this chapter \nand Chapter 50. \nUnclassified detonable organic peroxides that are \ncapable of detonation in their normal shipping \ncontainers under conditions of fire exposure shall \nbe stored in accordance with Chapter 56. \n❖ \nThe specific requirements for the storage, \nhandling and use of organic peroxides in this \nchapter are intended to complement the \ngeneral hazardous materials requirements of \nChapter 50. Because of the hazards to people \nand property, organic peroxides capable of \nbeing detonated in their usual shipping \ncontainers or packages under fire conditions \nmust be stored in accordance with the \nprovisions of Chapter 56 for explosives. \nExamples of unclassified detonable (UD) \nmaterials are organic peroxides classified as \nType A by DOTn 49 CFR, 173.128(b)(1) and \nmaterials classified as explosives by DOTn 49 \nCFR, 173, Subpart C. Organic peroxides may \nhave an SADT as low as 20°C. \n6201.2 Permits. Permits shall be required for \norganic peroxides as set forth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit (see Table 105.5.22) and \nSection 105.6 for a general discussion of \nactivities requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1814 \n \n—ORGANIC PEROXIDES",
      "commentary": "General Comments \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with the storage, handling and use \nof \norganic \nperoxides. \nThese \nchemicals \npossess the characteristics of flammable or \ncombustible liquids and are also strong \noxidizers. An organic peroxide is any organic \n(carbon-containing) compound having two \noxygen atoms joined together (-O-O-). Such \nmaterials are part of the chemical group called \na \"peroxy\" group. Class V organic peroxides \npose little fire hazard; therefore, these \nmaterials are not regulated by specific storage \nor use requirements. Some organic peroxides \nare unstable and become increasingly reactive \nwith age or heating. \n \nOrganic peroxides pose the dual hazard of \nbeing both oxidizers and flammable or \nexplosive \ncompounds. \nThis \nunusual \ncombination of properties requires special \nstorage and handling precautions to prevent \nuncontrolled \nrelease, \ncontamination, \nhazardous \nchemical \nreactions, \nfires \nor \nexplosions. In addition to these properties, \norganic peroxides are unusually sensitive to \ntemperature. Heat, whether by fire exposure or \nenvironmental, is a major factor in the \ndecomposition of peroxide compounds. Some \norganic peroxides will decompose uneventfully \nwhen subject to a gradual temperature \nincrease but may explode if they undergo the \nthermal shock of a rapid, uncontrolled \ntemperature rise. \n \nTownsend (1993) notes that some organic \nperoxides are just as dangerous when they \nbecome too cold as when they are too hot. For \nexample, acetyl peroxide becomes unstable \nabove 50°C its self-accelerating decomposition \ntemperature (SADT). When cooled below -8°C, \nacetyl peroxide forms crystals that are shock \nsensitive. Consequently, special precautions \nmust be taken to transport and store acetyl \nperoxide between 0°C and 32°C. \n \nOrganic peroxides are commonly used in the \nplastics industry to initiate polymerization. \nAlthough the requirements of this chapter \npertain to industrial applications in which \nsignificant quantities of organic peroxides are \nstored or used, smaller quantities of organic \nperoxides still pose a significant hazard. These \nmaterials must therefore be stored and used in \naccordance with the applicable provisions of \nthis chapter and Chapter 50.\n\n❖ Purpose \n \nThe provisions of this chapter are intended to \nmanage the fire and oxidation hazards of \norganic \nperoxides \nby \npreventing \ntheir \nuncontrolled release. \nSECTION 6201 GENERAL \n6201.1 Scope. The storage and use of organic \nperoxides shall be in accordance with this chapter \nand Chapter 50. \nUnclassified detonable organic peroxides that are \ncapable of detonation in their normal shipping \ncontainers under conditions of fire exposure shall \nbe stored in accordance with Chapter 56.\n\n❖ The specific requirements for the storage, \nhandling and use of organic peroxides in this \nchapter are intended to complement the \ngeneral hazardous materials requirements of \nChapter 50. Because of the hazards to people \nand property, organic peroxides capable of \nbeing detonated in their usual shipping \ncontainers or packages under fire conditions \nmust be stored in accordance with the \nprovisions of Chapter 56 for explosives. \nExamples of unclassified detonable (UD) \nmaterials are organic peroxides classified as \nType A by DOTn 49 CFR, 173.128(b)(1) and \nmaterials classified as explosives by DOTn 49 \nCFR, 173, Subpart C. Organic peroxides may \nhave an SADT as low as 20°C. \n6201.2 Permits. Permits shall be required for \norganic peroxides as set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit (see Table 105.5.22) and \nSection 105.6 for a general discussion of \nactivities requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \n-",
      "chapter_id": "ch62",
      "section_id": "sec6201"
    },
    {
      "page": 45,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1815 \n \nSECTION 6202 DEFINITION \n6202.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC PEROXIDE. \nClass I. \nClass II.  \nClass III. \nClass IV. \nClass V. \n• Unclassified detonable. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6203 GENERAL \nREQUIREMENTS \n6203.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6201 and \n6203. \n❖ \nThe provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations contained \nin Sections 6203.1.1 through 6203.1.1.4 \nassume that the quantity of organic peroxides \nin a given building is limited to the maximum \nallowable quantities (MAQ) per control area as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. The general requirements of Sections 5001 \nand 5003 are fully applicable to the storage and \nuse of organic peroxides, in addition to the \nprovisions of this chapter. \n6203.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of organic peroxides shall be in accordance \nwith Sections 6203.1.1.1 through 6203.1.1.4. \n❖ \nBecause certain occupancies may need to \nhave organic peroxides on hand, Sections \n6203.1.1.1 \nthrough \n6203.1.1.4 \nprovide \nregulations specific to occupancy group \nclassifications and that recognize the relative \nhazards of both the occupancy and the organic \nperoxide. \n6203.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nunclassified detonable and Class I organic \nperoxides shall be stored in accordance with the \nfollowing: \n1. Unclassified detonable and Class I organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage. \n❖ \nBecause of their respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1.1 (NFPA 13). Also, based on \nNote e in Table 5003.1.1(1), where an \napproved storage cabinet is used, the MAQ \nthat can be kept in the occupancies can be \ndoubled. \n \nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet. \n \nIn accordance with Section 6201.1, storage of \nUD organic peroxides must also comply with \nthe applicable provisions of Chapter 56 for \nexplosives. \n6203.1.1.2 \nGroup \nR \noccupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used within Group \nR occupancies. \n❖ \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \nany residential occupancy within the scope of \nthe code’s regulations. Storage would result in \nan increased danger to the occupants, as well \nas exposure of the peroxides to the otherwise \nunregulated environment. \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1815 \n \nSECTION 6202 DEFINITION \n6202.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC PEROXIDE. \nClass I. \nClass II.  \nClass III. \nClass IV. \nClass V. \n• Unclassified detonable.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6203 GENERAL \nREQUIREMENTS \n6203.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6201 and \n6203.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations contained \nin Sections 6203.1.1 through 6203.1.1.4 \nassume that the quantity of organic peroxides \nin a given building is limited to the maximum \nallowable quantities (MAQ) per control area as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. The general requirements of Sections 5001 \nand 5003 are fully applicable to the storage and \nuse of organic peroxides, in addition to the \nprovisions of this chapter. \n6203.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of organic peroxides shall be in accordance \nwith Sections 6203.1.1.1 through 6203.1.1.4.\n\n❖ Because certain occupancies may need to \nhave organic peroxides on hand, Sections \n6203.1.1.1 \nthrough \n6203.1.1.4 \nprovide \nregulations specific to occupancy group \nclassifications and that recognize the relative \nhazards of both the occupancy and the organic \nperoxide. \n6203.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nunclassified detonable and Class I organic \nperoxides shall be stored in accordance with the \nfollowing: \n1. Unclassified detonable and Class I organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ Because of their respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1.1 (NFPA 13). Also, based on \nNote e in Table 5003.1.1(1), where an \napproved storage cabinet is used, the MAQ \nthat can be kept in the occupancies can be \ndoubled. \n \nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet. \n \nIn accordance with Section 6201.1, storage of \nUD organic peroxides must also comply with \nthe applicable provisions of Chapter 56 for \nexplosives. \n6203.1.1.2 \nGroup \nR \noccupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used within Group \nR occupancies.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \nany residential occupancy within the scope of \nthe code’s regulations. Storage would result in \nan increased danger to the occupants, as well \nas exposure of the peroxides to the otherwise \nunregulated environment. \n-",
      "chapter_id": "ch62",
      "section_id": "sec6202"
    },
    {
      "page": 46,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1816 \n \n6203.1.1.3 \nGroup B, F, M or S occupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used in offices, or \nretail sales areas of Group B, F, M or S occupancies. \n❖ \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \noccupancies in Group B, F, M or S. Storage \nwould result in an increased danger to the \noccupants, as well as exposure of the \nperoxides to the higher relative fire loads \ntypically encountered in these occupancies. \n6203.1.1.4 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of \nunclassified detonable and Class 1 organic \nperoxides shall be stored in accordance with the \nfollowing. \n1. Unclassified detonable and Class 1 organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage. \n❖ \nThis section is intended to allow for the \noccasional use of limited amounts of organic \nperoxides in certain scientific, experimental or \ndemonstration settings; however, this section \ndoes not allow storage of any quantity of these \nmaterials for any length of time. The Fire official \nmay limit the amount of organic peroxides \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure. \n \n The Fire official may limit the amount of \norganic peroxides brought into a structure for \nthese uses. The quantity actually needed for \nthe experiment should determine the amount \nallowed into a structure. \n \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1. Also, based on Note g in \nTable 5003.1.1(1), where an approved storage \ncabinet is used, the MAQ that could be kept in \nthese occupancies can be doubled. \n \nTo reduce the likelihood of contaminating \norganic peroxide materials or damaging their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet. \n \nNote that in accordance with Section 6201.1, \nstorage of UD organic peroxides must also \ncomply with the applicable provisions of \nChapter 56 for explosives. \n6203.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter. \n❖ \nThe provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations in this \nsection assume that the quantity of organic \nperoxides in a given building is in excess of the \nMAQ as established in Section 5003.1 and, \ntherefore, that the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \norganic peroxides in addition to the provisions \nof this chapter. \nSECTION 6204 STORAGE \n6204.1 Indoor storage. Indoor storage of organic \nperoxides in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) shall be in accordance with \nSections 5001, 5003, 5004 and this chapter. \nIndoor storage of unclassified detonable organic \nperoxides that are capable of detonation in their \nnormal shipping containers under conditions of fire \nexposure shall be stored in accordance with Chapter \n56. \n❖ \nThis section regulates the indoor storage of \norganic peroxides when in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides inside of \nstructures must comply with Sections 6204.1.1 \nthrough 6204.1.11 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion. \n \nBecause of the explosion hazard, UD organic \nperoxides must be stored in accordance with \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1816 \n \n6203.1.1.3 \nGroup B, F, M or S occupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used in offices, or \nretail sales areas of Group B, F, M or S occupancies.",
      "commentary": "Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \noccupancies in Group B, F, M or S. Storage \nwould result in an increased danger to the \noccupants, as well as exposure of the \nperoxides to the higher relative fire loads \ntypically encountered in these occupancies. \n6203.1.1.4 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of \nunclassified detonable and Class 1 organic \nperoxides shall be stored in accordance with the \nfollowing. \n1. Unclassified detonable and Class 1 organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ This section is intended to allow for the \noccasional use of limited amounts of organic \nperoxides in certain scientific, experimental or \ndemonstration settings; however, this section \ndoes not allow storage of any quantity of these \nmaterials for any length of time. The Fire official \nmay limit the amount of organic peroxides \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure. \n \n The Fire official may limit the amount of \norganic peroxides brought into a structure for \nthese uses. The quantity actually needed for \nthe experiment should determine the amount \nallowed into a structure. \n \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1. Also, based on Note g in \nTable 5003.1.1(1), where an approved storage \ncabinet is used, the MAQ that could be kept in \nthese occupancies can be doubled. \n \nTo reduce the likelihood of contaminating \norganic peroxide materials or damaging their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet. \n \nNote that in accordance with Section 6201.1, \nstorage of UD organic peroxides must also \ncomply with the applicable provisions of \nChapter 56 for explosives. \n6203.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations in this \nsection assume that the quantity of organic \nperoxides in a given building is in excess of the \nMAQ as established in Section 5003.1 and, \ntherefore, that the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \norganic peroxides in addition to the provisions \nof this chapter. \nSECTION 6204 STORAGE \n6204.1 Indoor storage. Indoor storage of organic \nperoxides in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) shall be in accordance with \nSections 5001, 5003, 5004 and this chapter. \nIndoor storage of unclassified detonable organic \nperoxides that are capable of detonation in their \nnormal shipping containers under conditions of fire \nexposure shall be stored in accordance with Chapter \n56.\n\n❖ This section regulates the indoor storage of \norganic peroxides when in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides inside of \nstructures must comply with Sections 6204.1.1 \nthrough 6204.1.11 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion. \n \nBecause of the explosion hazard, UD organic \nperoxides must be stored in accordance with \n-",
      "chapter_id": "ch62",
      "section_id": "sec6204"
    },
    {
      "page": 47,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1817 \n \nthe provisions of this section and Chapter 56 \nfor explosives. \n6204.1.1 \nDetached storage. Storage of \norganic peroxides shall be in detached buildings \nwhere required by Section 5003.8.2. \n❖ \nDetached structures designed and constructed \nfor the sole purpose of organic peroxide \nstorage provide the best protection for people \nand property from fire and explosions. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in an \noutside fire that may endanger their contents or \na fire stemming from ignited contents in \nstorage. \n \nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 4 metric tons of Class \nI, more than 23 metric tons of Class II and more \nthan 45 metric tons of Class III organic \nperoxides. See the commentary to Section \n5003.8.2 and Table 5003.8.2 for further \ndiscussion of detached storage requirements. \nCommentary FIGURE 6204.1.1 shows a \ncross-sectional diagram of a typical detached \nstorage building. \n6204.1.2 \nDistance \nfrom \ndetached \nbuildings to exposures. In addition to the \nrequirements of SBC 201, detached storage \nbuildings for Class I, II, III, IV and V organic \nperoxides shall be located in accordance with Table \n6204.1.2. Detached buildings containing quantities \nof unclassified detonable organic peroxides in \nexcess of those set forth in Table 5003.8.2 shall be \nlocated in accordance with Table 5604.5.2(1). \n❖ \nSBC 201, prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure used \nfor the storage of organic peroxides. \n❖ \nSee Table 6204.1.2. \n \nThe separation distances specified in the table \nare intended to reduce the effects of radiant \nheat exposure in the event of a fire in an \nadjacent \nstorage \nstructure. \nSeparation \ndistances for UD organic peroxides must \nconform \nto \nthe \nrequirements \nof \nTable \n5604.5.2(2). \n6204.1.3 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas shall be of liquid-tight construction. \n❖ \nIn addition to the requirement of Section \n5004.12that \nfloors \nbe \nconstructed \nof \nnoncombustible materials, liquid-tight floors \nare required so as to prevent the passage of \nliquids to adjacent spaces. \n6204.1.4 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in storage areas for \nClass I or II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations. \n❖ \nBecause of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \nstorage areas for organic peroxides must be \nclassified for use in Class \nI, Division 2 \nhazardous locations as described in SBC 401. \n6204.1.5 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be provided in rooms or areas \nwhere Class I, II or III organic peroxides are stored. \nActivation of the smoke detection system shall \nsound a local alarm. \nException: A smoke detection system shall not be \nrequired in detached storage buildings equipped \nthroughout with an approved automatic fire-\nextinguishing system complying with Chapter 9. \n❖ \nAn automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required to provide early \nwarning of fire to building occupants and fire \nsuppression \npersonnel. \nDetectors \nand \ninstallation methods in organic peroxide \nstorage \nareas \nshould \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \ngive off strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotential hazardous condition. The local alarm \nis not intended to be part of an evacuation \nalarm system for the entire structure. \n \nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where an automatic fire suppression \nsystem is provided. Automatic sprinklers or \nother approved fire suppression systems \nreduce the danger to people and property from \nfire by detecting the fire, sounding an alarm, \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1817 \n \nthe provisions of this section and Chapter 56 \nfor explosives. \n6204.1.1 \nDetached storage. Storage of \norganic peroxides shall be in detached buildings \nwhere required by Section 5003.8.2.",
      "commentary": "Detached structures designed and constructed \nfor the sole purpose of organic peroxide \nstorage provide the best protection for people \nand property from fire and explosions. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in an \noutside fire that may endanger their contents or \na fire stemming from ignited contents in \nstorage. \n \nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 4 metric tons of Class \nI, more than 23 metric tons of Class II and more \nthan 45 metric tons of Class III organic \nperoxides. See the commentary to Section \n5003.8.2 and Table 5003.8.2 for further \ndiscussion of detached storage requirements. \nCommentary FIGURE 6204.1.1 shows a \ncross-sectional diagram of a typical detached \nstorage building. \n6204.1.2 \nDistance \nfrom \ndetached \nbuildings to exposures. In addition to the \nrequirements of SBC 201, detached storage \nbuildings for Class I, II, III, IV and V organic \nperoxides shall be located in accordance with Table \n6204.1.2. Detached buildings containing quantities \nof unclassified detonable organic peroxides in \nexcess of those set forth in Table 5003.8.2 shall be \nlocated in accordance with Table 5604.5.2(1).\n\n❖ SBC 201, prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure used \nfor the storage of organic peroxides.\n\n❖ See Table 6204.1.2. \n \nThe separation distances specified in the table \nare intended to reduce the effects of radiant \nheat exposure in the event of a fire in an \nadjacent \nstorage \nstructure. \nSeparation \ndistances for UD organic peroxides must \nconform \nto \nthe \nrequirements \nof \nTable \n5604.5.2(2). \n6204.1.3 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas shall be of liquid-tight construction.\n\n❖ In addition to the requirement of Section \n5004.12that \nfloors \nbe \nconstructed \nof \nnoncombustible materials, liquid-tight floors \nare required so as to prevent the passage of \nliquids to adjacent spaces. \n6204.1.4 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in storage areas for \nClass I or II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations.\n\n❖ Because of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \nstorage areas for organic peroxides must be \nclassified for use in Class \nI, Division 2 \nhazardous locations as described in SBC 401. \n6204.1.5 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be provided in rooms or areas \nwhere Class I, II or III organic peroxides are stored. \nActivation of the smoke detection system shall \nsound a local alarm. \nException: A smoke detection system shall not be \nrequired in detached storage buildings equipped \nthroughout with an approved automatic fire-\nextinguishing system complying with Chapter 9.\n\n❖ An automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required to provide early \nwarning of fire to building occupants and fire \nsuppression \npersonnel. \nDetectors \nand \ninstallation methods in organic peroxide \nstorage \nareas \nshould \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \ngive off strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotential hazardous condition. The local alarm \nis not intended to be part of an evacuation \nalarm system for the entire structure. \n \nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where an automatic fire suppression \nsystem is provided. Automatic sprinklers or \nother approved fire suppression systems \nreduce the danger to people and property from \nfire by detecting the fire, sounding an alarm, \n-",
      "chapter_id": "ch62",
      "section_id": "sec6204"
    },
    {
      "page": 48,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1818 \n \ntransmitting the alarm to the fire department  \nand containing or suppressing the fire. \nSprinkler \nsystems \nin \ndetached \nstorage \nbuildings must be supervised by a connection \nto a central station, a remote supervising \nstation or a proprietary supervising station, or, \nwhere approved by the Fire official, connected \nto a system that produces an audible and visual \nsignal monitored at a constantly attended on-\nsite location. See the commentary to Section \n903.4for further discussion of sprinkler system \nsupervision and Section 904.3.5for further \ndiscussion \nof \nalternative \nautomatic \nfire-\nextinguishing system supervision. \n6204.1.6 \nMaximum quantities. Maximum \nallowable quantities per building in a mixed \noccupancy building shall not exceed the amounts \nset forth in Table 5003.8.2. Maximum allowable \nquantities per building in a detached storage \nbuilding shall not exceed the amounts specified in \nTable 6204.1.2. \n❖ \nThis \nsection \nestablishes \nthe \nmaximum \nallowable indoor storage quantities of organic \nperoxide on a per-building basis, as opposed \nto a per-control area basis, and regulates both \nmixed occupancy buildings and detached \norganic peroxide storage buildings. \n6204.1.7 \nStorage arrangement. Storage \narrangements for organic peroxides shall be in \naccordance with Table 6204.1.7 and shall comply \nwith all of the following: \n1. Containers and packages in storage areas \nshall be closed. \n2. Bulk storage shall not be in piles or bins. \n3. A minimum 600 mm clear space shall be \nmaintained between storage and uninsulated \nmetal walls. \n4. Two-hundred liter drums shall not be stored \nmore than one drum high. \n❖ \nThese provisions detail storage requirements \nrelated to the hazards of release or ignition of \nliquids and vapors of organic peroxide stored in \nstructures. Some of the factors that are \nconsidered are as follows: \n1. \nOpen containers or packages may permit \nthe release of flammable or oxidizing \nmaterials or vapors. \n2. \nContainers in bulk piles or bins may be \nsusceptible to physical damage from \nstacking or product movement, which \ncould damage the container and lead to \nan uncontrolled release of product. \n3. \nThe required separation distance is \nintended to minimize the effects of radiant \nheat exposures to stored materials in the \nevent of a fire outside the structure. \n4. \nThe stacking of drums may result in a \ncontainer being damaged during product \nmovement if a drum is dropped or tipped \nover. \n❖ \nSee Table 6204.1.7. \n \nSee the commentary to Section 6204.2.4. \n6204.1.8 \nLocation in building. The storage \nof Class I or II organic peroxides shall be on the \nground floor. Class III organic peroxides shall not \nbe stored in basements. \n❖ \nClass I and II organic peroxides may not be \nstored above or below the ground floor \nbecause of concerns for fire-fighter access. \nBecause of their lower relative hazard, Class III \norganic peroxides may be stored on floors \nabove grade; however, they may not be stored \non floors below grade because of the difficulty \nof manual fire suppression operations in below-\ngrade areas. \n6204.1.9 \nContamination. \nOrganic \nperoxides shall be stored in their original DOTn \nshipping containers. Organic peroxides shall be \nstored in a manner to prevent contamination. \n❖ \nOrganic peroxides must be kept in original U.S. \nDepartment \nof \nTransportation \n(DOTn)-\napproved shipping containers to facilitate \nidentification and to minimize the possibility of \naccidental spills or ignition. The stability of \norganic peroxides can be markedly reduced \nthrough contamination by various materials, \nsuch as strong acids or alkalis, sulfur-based \ncompounds or reducing agents of any type. \nStorage practices must prevent contamination \nand the hazards associated with it. \n6204.1.10 \nExplosion control. Indoor storage \nrooms, areas and buildings containing unclassified \ndetonable and Class I organic peroxides shall be \nprovided with explosion control in accordance with \nSection 911. \n❖ \nBecause of the possibility of a deflagration or \ndetonation in the event of ignition of Class I \norganic peroxides, explosion relief venting \nmust be provided to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements in \nSection 911. \n6204.1.11 \nStandby power. Standby power \nshall be provided in accordance with Section 1203 \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1818 \n \ntransmitting the alarm to the fire department  \nand containing or suppressing the fire. \nSprinkler \nsystems \nin \ndetached \nstorage \nbuildings must be supervised by a connection \nto a central station, a remote supervising \nstation or a proprietary supervising station, or, \nwhere approved by the Fire official, connected \nto a system that produces an audible and visual \nsignal monitored at a constantly attended on-\nsite location. See the commentary to Section \n903.4for further discussion of sprinkler system \nsupervision and Section 904.3.5for further \ndiscussion \nof \nalternative \nautomatic \nfire-\nextinguishing system supervision. \n6204.1.6 \nMaximum quantities. Maximum \nallowable quantities per building in a mixed \noccupancy building shall not exceed the amounts \nset forth in Table 5003.8.2. Maximum allowable \nquantities per building in a detached storage \nbuilding shall not exceed the amounts specified in \nTable 6204.1.2.",
      "commentary": "This \nsection \nestablishes \nthe \nmaximum \nallowable indoor storage quantities of organic \nperoxide on a per-building basis, as opposed \nto a per-control area basis, and regulates both \nmixed occupancy buildings and detached \norganic peroxide storage buildings. \n6204.1.7 \nStorage arrangement. Storage \narrangements for organic peroxides shall be in \naccordance with Table 6204.1.7 and shall comply \nwith all of the following: \n1. Containers and packages in storage areas \nshall be closed. \n2. Bulk storage shall not be in piles or bins. \n3. A minimum 600 mm clear space shall be \nmaintained between storage and uninsulated \nmetal walls. \n4. Two-hundred liter drums shall not be stored \nmore than one drum high.\n\n❖ These provisions detail storage requirements \nrelated to the hazards of release or ignition of \nliquids and vapors of organic peroxide stored in \nstructures. Some of the factors that are \nconsidered are as follows: \n1. \nOpen containers or packages may permit \nthe release of flammable or oxidizing \nmaterials or vapors. \n2. \nContainers in bulk piles or bins may be \nsusceptible to physical damage from \nstacking or product movement, which \ncould damage the container and lead to \nan uncontrolled release of product. \n3. \nThe required separation distance is \nintended to minimize the effects of radiant \nheat exposures to stored materials in the \nevent of a fire outside the structure. \n4. \nThe stacking of drums may result in a \ncontainer being damaged during product \nmovement if a drum is dropped or tipped \nover.\n\n❖ See Table 6204.1.7. \n \nSee the commentary to Section 6204.2.4. \n6204.1.8 \nLocation in building. The storage \nof Class I or II organic peroxides shall be on the \nground floor. Class III organic peroxides shall not \nbe stored in basements.\n\n❖ Class I and II organic peroxides may not be \nstored above or below the ground floor \nbecause of concerns for fire-fighter access. \nBecause of their lower relative hazard, Class III \norganic peroxides may be stored on floors \nabove grade; however, they may not be stored \non floors below grade because of the difficulty \nof manual fire suppression operations in below-\ngrade areas. \n6204.1.9 \nContamination. \nOrganic \nperoxides shall be stored in their original DOTn \nshipping containers. Organic peroxides shall be \nstored in a manner to prevent contamination.\n\n❖ Organic peroxides must be kept in original U.S. \nDepartment \nof \nTransportation \n(DOTn)-\napproved shipping containers to facilitate \nidentification and to minimize the possibility of \naccidental spills or ignition. The stability of \norganic peroxides can be markedly reduced \nthrough contamination by various materials, \nsuch as strong acids or alkalis, sulfur-based \ncompounds or reducing agents of any type. \nStorage practices must prevent contamination \nand the hazards associated with it. \n6204.1.10 \nExplosion control. Indoor storage \nrooms, areas and buildings containing unclassified \ndetonable and Class I organic peroxides shall be \nprovided with explosion control in accordance with \nSection 911.\n\n❖ Because of the possibility of a deflagration or \ndetonation in the event of ignition of Class I \norganic peroxides, explosion relief venting \nmust be provided to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements in \nSection 911. \n6204.1.11 \nStandby power. Standby power \nshall be provided in accordance with Section 1203 \n-",
      "chapter_id": "ch62",
      "section_id": "sec6204"
    },
    {
      "page": 49,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1819 \n \nfor the following systems used to protect Class I and \nunclassified detonable organic peroxides: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Smoke detection system. \n4. Temperature control system. \n5. Fire alarm system. \n6. Emergency alarm system. \n❖ \nA standby power system complying with \nSection 1203 is required as a backup power \nsupply for the systems listed in this section. \nThese systems may also be connected to an \napproved emergency power system instead of \na separate standby power system (see \ncommentary, Section 1203). \n6204.1.11.1 \nFail-safe \nengineered \nsystems. \nStandby power shall not be required for mechanical \nexhaust \nventilation, \ntreatment \nsystems \nand \ntemperature control systems where approved fail-\nsafe engineered systems are installed. \n❖ \nThis section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention rather than an emergency power \nsystem. This section, which is essentially an \nexception, is intended to permit alternative \nsystems that are not subject to power \ninterruptions. \n6204.2 Outdoor storage. Outdoor storage of \norganic peroxides in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \n❖ \nThis section regulates the outdoor storage of \norganic peroxides when in excess of the MAQ \nper outdoor control area established by Table \n5003.1.1(3). \nThe \ngeneral \nand \nstorage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides in outdoor control \nareas must comply with Sections 6204.2.1 \nthrough 6204.2.5 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion. \n6204.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage areas for organic \nperoxides shall be located in accordance with Table \n6204.1.2. \n❖ \nSBC 201 prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure or \noutdoor area used for the storage of organic \nperoxides. \n6204.2.2 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in outdoor storage \nareas containing unclassified detonable, Class I or \nClass II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations. \n❖ \nBecause of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \noutdoor organic peroxide storage areas must \nbe classified for use in Class I, Division 2 \nhazardous locations as described in SBC 401. \n6204.2.3 \nMaximum quantities. Maximum \nquantities of organic peroxides in outdoor storage \nshall be in accordance with Table 6204.1.2. \n❖ \nOutdoor storage of organic peroxides must \ncomply with the requirements specified in \nTable \n6204.1.2, \nwhich \nestablishes \nthe \nminimum \nseparation \ndistances \nrequired \nbetween the outdoor storage area and \nexposures, including other outdoor storage \nareas, and the maximum quantities of organic \nperoxides being stored. \n6204.2.4 \nStorage arrangement. Storage \narrangements shall be in accordance with Table \n6204.1.7. \n❖ \nSimilar to Section 6204.1.7 for indoor storage, \nthis section references the provisions of Table \n6204.1.7 \nfor \norganic \nperoxide \nstorage \narrangements. Pile limitations specified in the \ntable are based on the relative hazard of the \nmaterial when involved in fire. These limits \napply to Class I, II, III and IV organic peroxides \nin combustible and noncombustible containers \nand packages. \n6204.2.5 \nSeparation. In addition to the \nrequirements of Section 5003.9.8, outdoor storage \nareas for organic peroxides in amounts exceeding \nthose specified in Table 5003.8.2 shall be located a \nminimum distance of 15 meters from other \nhazardous material storage. \n❖ \nThe required minimum 15-meter separation \ndistance from other hazardous materials \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1819 \n \nfor the following systems used to protect Class I and \nunclassified detonable organic peroxides: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Smoke detection system. \n4. Temperature control system. \n5. Fire alarm system. \n6. Emergency alarm system.",
      "commentary": "A standby power system complying with \nSection 1203 is required as a backup power \nsupply for the systems listed in this section. \nThese systems may also be connected to an \napproved emergency power system instead of \na separate standby power system (see \ncommentary, Section 1203). \n6204.1.11.1 \nFail-safe \nengineered \nsystems. \nStandby power shall not be required for mechanical \nexhaust \nventilation, \ntreatment \nsystems \nand \ntemperature control systems where approved fail-\nsafe engineered systems are installed.\n\n❖ This section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention rather than an emergency power \nsystem. This section, which is essentially an \nexception, is intended to permit alternative \nsystems that are not subject to power \ninterruptions. \n6204.2 Outdoor storage. Outdoor storage of \norganic peroxides in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the outdoor storage of \norganic peroxides when in excess of the MAQ \nper outdoor control area established by Table \n5003.1.1(3). \nThe \ngeneral \nand \nstorage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides in outdoor control \nareas must comply with Sections 6204.2.1 \nthrough 6204.2.5 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion. \n6204.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage areas for organic \nperoxides shall be located in accordance with Table \n6204.1.2.\n\n❖ SBC 201 prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure or \noutdoor area used for the storage of organic \nperoxides. \n6204.2.2 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in outdoor storage \nareas containing unclassified detonable, Class I or \nClass II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations.\n\n❖ Because of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \noutdoor organic peroxide storage areas must \nbe classified for use in Class I, Division 2 \nhazardous locations as described in SBC 401. \n6204.2.3 \nMaximum quantities. Maximum \nquantities of organic peroxides in outdoor storage \nshall be in accordance with Table 6204.1.2.\n\n❖ Outdoor storage of organic peroxides must \ncomply with the requirements specified in \nTable \n6204.1.2, \nwhich \nestablishes \nthe \nminimum \nseparation \ndistances \nrequired \nbetween the outdoor storage area and \nexposures, including other outdoor storage \nareas, and the maximum quantities of organic \nperoxides being stored. \n6204.2.4 \nStorage arrangement. Storage \narrangements shall be in accordance with Table \n6204.1.7.\n\n❖ Similar to Section 6204.1.7 for indoor storage, \nthis section references the provisions of Table \n6204.1.7 \nfor \norganic \nperoxide \nstorage \narrangements. Pile limitations specified in the \ntable are based on the relative hazard of the \nmaterial when involved in fire. These limits \napply to Class I, II, III and IV organic peroxides \nin combustible and noncombustible containers \nand packages. \n6204.2.5 \nSeparation. In addition to the \nrequirements of Section 5003.9.8, outdoor storage \nareas for organic peroxides in amounts exceeding \nthose specified in Table 5003.8.2 shall be located a \nminimum distance of 15 meters from other \nhazardous material storage.\n\n❖ The required minimum 15-meter separation \ndistance from other hazardous materials \n-",
      "chapter_id": "ch62",
      "section_id": "sec1203"
    },
    {
      "page": 50,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1820 \n \nstorage is intended to reduce the hazard of \ndangerous chemical reactions with other \nincompatible materials in the event of a spill, \nfire or explosion. \nSECTION 6205 USE \n6205.1 General. The use of organic peroxides in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. \n❖ \nThis section applies to indoor and outdoor \ndispensing, use and handling of organic \nperoxides \nwhere \nthe \namounts \nbeing \ndispensed, used or handled are in excess of \nthe MAQ per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative, \ngeneral, \nuse, \ndispensing \nand \nhandling \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter. \n \nOnce the MAQ of organic peroxide per control \narea has been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside organic peroxide use areas \nrequire an increased level of regulation where \nquantities exceed the MAQ per outdoor control \narea. The MAQ per control area listed in Tables \n5003.1.1(1) and 5003.1.1(3) have been divided \ninto closed-use \nand \nopen-use systems. \nCorresponding MAQ recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the organic \nperoxide is more directly exposed to the \nsurrounding environment and can become \nmore readily involved in an incident than if it is \ntotally confined. The MAQ for use are based on \nthe aggregate quantity in both use and storage, \nnot exceeding the exempt amount listed for \nstorage. \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1820 \n \nstorage is intended to reduce the hazard of \ndangerous chemical reactions with other \nincompatible materials in the event of a spill, \nfire or explosion. \nSECTION 6205 USE \n6205.1 General. The use of organic peroxides in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.",
      "commentary": "This section applies to indoor and outdoor \ndispensing, use and handling of organic \nperoxides \nwhere \nthe \namounts \nbeing \ndispensed, used or handled are in excess of \nthe MAQ per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative, \ngeneral, \nuse, \ndispensing \nand \nhandling \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter. \n \nOnce the MAQ of organic peroxide per control \narea has been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside organic peroxide use areas \nrequire an increased level of regulation where \nquantities exceed the MAQ per outdoor control \narea. The MAQ per control area listed in Tables \n5003.1.1(1) and 5003.1.1(3) have been divided \ninto closed-use \nand \nopen-use systems. \nCorresponding MAQ recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the organic \nperoxide is more directly exposed to the \nsurrounding environment and can become \nmore readily involved in an incident than if it is \ntotally confined. The MAQ for use are based on \nthe aggregate quantity in both use and storage, \nnot exceeding the exempt amount listed for \nstorage. \n-",
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "page": 51,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1821 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-05, Specification for Transportation of Explosive and Other Dangerous Articles, \nShipping Containers. Washington, DC: U.S. Department of Transportation, 2005. \n4. Publication AS109, Safety and Handling of Organic Peroxides: A Guide. Washington, DC: Society of the \nPlastics Industry, 1999. \n5. Recommendations on the Transport of Dangerous Goods, Test and Criteria, Parts I, II and III, 10th rev. \ned. New York: United Nations, 1997. \n6. Townsend, J.S. “Heat: The Forgotten Reactant.” Industrial Fire World, p. 1416 May/June 1993. \n  \n \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1821 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-05, Specification for Transportation of Explosive and Other Dangerous Articles, \nShipping Containers. Washington, DC: U.S. Department of Transportation, 2005. \n4. Publication AS109, Safety and Handling of Organic Peroxides: A Guide. Washington, DC: Society of the \nPlastics Industry, 1999. \n5. Recommendations on the Transport of Dangerous Goods, Test and Criteria, Parts I, II and III, 10th rev. \ned. New York: United Nations, 1997. \n6. Townsend, J.S. “Heat: The Forgotten Reactant.” Industrial Fire World, p. 1416 May/June 1993. \n  \n \n-",
      "commentary": "",
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "page": 52,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1822 \n \nTABLES AND FIGURES OF CHAPTER 62 \n \nTABLE 6204.1.2 \nORGANIC PEROXIDES—DISTANCE TO EXPOSURES FROM DETACHED STORAGE \nBUILDINGS OR OUTDOOR STORAGE AREAS \nORGANIC \nPEROXIDE \nCLASS \nMAXIMUM STORAGE QUANTITY (kg) AT MINIMUM SEPARATION DISTANCE \nDistance to buildings, lot lines, public \nstreets, \npublic alleys, public ways or means of \negress \nDistance between individual detached \nstorage \nbuildings or individual outdoor storage \nareas \n15.0 m \n30.0 m \n45.0 m \n6.0 m \n23 m \n30.0 m \nI \n900 \n9,080 \n79,450 \n900 \n9,080 \n79,450 \nII \n45,400 \n90,800 \nNo Limit \n45,400a \nNo Limit \nNo Limit \nIII \n90,800 \nNo Limit \nNo Limit \n90,800a \nNo Limit \nNo Limit \nIV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \na. \nWhere the amount of organic peroxide stored exceeds this amount, the minimum separation shall be 15 m. \n \nTABLE 6204.1.7 \nSTORAGE OF ORGANIC PEROXIDES \nORGANIC \nPEROXIDE \nCLASS \nPILE CONFIGURATION \nMAXIMUM \nQUANTITY \nPER BUILDING \nMaximum \nwidth \n(m) \nMaximum \nheight \n(m) \nMinimum distance \nto next pile \n(m) \nMinimum \ndistance to walls \n(m) \nI \n1.8 \n2.4 \n1.2a \n1.2b \nNote c \nII \n3 \n2.4 \n1.2 a \n1.2 b \nNote c \nIII \n3 \n2.4 \n1.2 a \n1.2b \nNote c \nIV \n4.8 \n3 \n0.9a,d \n1.2b \nNo Requirement \nV \nNo \nRequirement \nNo \nRequirement \nNo Requirement \nNo Requirement \nNo Requirement \na. \nNot less than one main aisle with a minimum width of 2400 mm shall divide the storage area. \nb. Distance to noncombustible walls is allowed to be reduced to 600 mm. \nc. \nSee Table 6204.1.2 for maximum quantities. \nd. The distance shall be not less than one-half the pile height. \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1822 \n \nTABLES AND FIGURES OF CHAPTER 62 \n \nTABLE 6204.1.2 \nORGANIC PEROXIDES—DISTANCE TO EXPOSURES FROM DETACHED STORAGE \nBUILDINGS OR OUTDOOR STORAGE AREAS \nORGANIC \nPEROXIDE \nCLASS \nMAXIMUM STORAGE QUANTITY (kg) AT MINIMUM SEPARATION DISTANCE \nDistance to buildings, lot lines, public \nstreets, \npublic alleys, public ways or means of \negress \nDistance between individual detached \nstorage \nbuildings or individual outdoor storage \nareas \n15.0 m \n30.0 m \n45.0 m \n6.0 m \n23 m \n30.0 m \nI \n900 \n9,080 \n79,450 \n900 \n9,080 \n79,450 \nII \n45,400 \n90,800 \nNo Limit \n45,400a \nNo Limit \nNo Limit \nIII \n90,800 \nNo Limit \nNo Limit \n90,800a \nNo Limit \nNo Limit \nIV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \na. \nWhere the amount of organic peroxide stored exceeds this amount, the minimum separation shall be 15 m. \n \nTABLE 6204.1.7 \nSTORAGE OF ORGANIC PEROXIDES \nORGANIC \nPEROXIDE \nCLASS \nPILE CONFIGURATION \nMAXIMUM \nQUANTITY \nPER BUILDING \nMaximum \nwidth \n(m) \nMaximum \nheight \n(m) \nMinimum distance \nto next pile \n(m) \nMinimum \ndistance to walls \n(m) \nI \n1.8 \n2.4 \n1.2a \n1.2b \nNote c \nII \n3 \n2.4 \n1.2 a \n1.2 b \nNote c \nIII \n3 \n2.4 \n1.2 a \n1.2b \nNote c \nIV \n4.8 \n3 \n0.9a,d \n1.2b \nNo Requirement \nV \nNo \nRequirement \nNo \nRequirement \nNo Requirement \nNo Requirement \nNo Requirement \na. \nNot less than one main aisle with a minimum width of 2400 mm shall divide the storage area. \nb. Distance to noncombustible walls is allowed to be reduced to 600 mm. \nc. \nSee Table 6204.1.2 for maximum quantities. \nd. The distance shall be not less than one-half the pile height. \n-",
      "commentary": "",
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "page": 53,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1823 \n \n \n \n \nCommentary FIGURE 6204.1.1 \nTYPICAL DETACHED STORAGE STRUCTURE \n \n \n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1823 \n \n \n \n \nCommentary FIGURE 6204.1.1 \nTYPICAL DETACHED STORAGE STRUCTURE \n \n \n-",
      "commentary": "",
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "page": 54,
      "text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1824 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1824 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "page": 55,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1825 \n \n—OXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS \n❖ \nGeneral Comments \n \nSolid, liquid and gaseous oxidizers and \noxidizing \ncryogenic \nfluids \nare \ncommon \nindustrial chemicals. These compounds are \noften used because of their reactive properties. \nCommon \noxidizers \ninclude \nbromates, \nchlorates, \nchlorites, \ndichromates, \nhypochlorites, \nnitrates, \nnitrites, \npermanganates, \ninorganic \nperoxides \nand \ninorganic superoxides. Oxidizing cryogenic \nfluids include liquid oxygen, which is regulated \nby this chapter in addition to Chapter 55. \n \nRequirements for the storage and use of liquid \noxygen for respiratory care in Group I-1, I-4 and \nR occupancies are now specified in Chapter \n63. Section 6306was developed in response \nto changes in technology that improve in-home \ncare of patients with respiratory ailments. This \nsection now allows patients to utilize a liquid \noxygen ambulatory care container and to be \nable to refill the container from a liquid oxygen \nhome care container in a home setting. \n \nAlthough oxidizers themselves do not burn, \nthey pose unique fire hazards because of their \nability to support combustion by breaking down \nand \ngiving \noff \noxygen. \nThe \nhazard \nclassification system for these materials \ndescribed in the definition of “Oxidizer” in \nChapter 2 reflects the varying reactivity of \noxidizers when they come in contact with \ncombustible \nmaterials. \nThe \nclassification \nsystem now addressed in NFPA 400 originated \nin what was NFPA 430, on which the provisions \nof this chapter are based. However, the source \nstandard is not referenced by the code except \nfor sprinkler design criteria in Section 6304.1.2. \n \nCryogenic oxygen (oxidizing cryogenic fluid) \nregulated by this chapter is also known as \nliquid oxygen (LOX). Oxygen is converted to \nLOX because it is less bulky and costly to \nhandle when compared to an equivalent \nvolume of compressed oxygen stored in high-\npressure cylinders. LOX is defined in Section \n202 as an oxidizing gas in the cryogenic state \nand has a boiling point temperature of -183°C. \nLOX, as with other cryogenic fluids, presents a \nnumber of hazards. \n \nBecause of the extremely low boiling points of \ncryogenic fluids, containers for cryogenic \nfluids, piping and pressure relief and control \ndevices must be constructed of materials that \nare resistant to these temperatures. \n \nMaterials like carbon steel and all plastics are \nnot acceptable for cryogenic fluid service. \n \nCryogenic fluids are gases that have been \ncondensed into a fluid and have extremely \nlarge expansion ratios. LOX has a liquid-to-gas \nexpansion ratio [measured from its boiling point \ntemperature to normal temperature and \npressure (NTP)] of one to 960. Because of the \nlarge expansion ratio, the design of the \ncontainers must include a means of pressure \nrelief anywhere in the piping system where \nLOX can be trapped, such as a pipe located \nbetween two valves that are closed. \n \nThe physical hazard as an oxidizer remains \nwhen oxygen is converted to LOX. As a result, \na small release of liquid may produce a \nsufficient volume of oxygen to create an \noxygen-enriched atmosphere. An atmosphere \ncontaining 23 percent or more by volume of \noxygen is considered to be oxygen enriched. \nLOX and its cold vapors are capable of causing \nsevere burns to human tissues. \n \nThe oxidizer hazard classifications defined in \nthis chapter do not correspond to those given \nin NFPA 704. The NFPA 704 system indicates \nwhether \na \ngiven \nmaterial \nwill \nsupport \ncombustion by using the “OXY” symbol in the \nlower quadrant of the placard. No numerical \nhazard value is assigned to a material’s \noxidizing ability in the NFPA 704 system. \n \nWhen the specific hazard classification of a \nmaterial is not known, the Fire official must use \njudgment in approving the assignment of \nmaterials to specific hazard classes. The best \nsource of guidance is the information supplied \nby the Safety Data Sheets (SDS) (see \ncommentary, Section 407). \n❖ \nPurpose \n \nChapter 63 addresses the hazards associated \nwith oxidizing materials and establishes criteria \nfor their safe storage and protection in indoor \nand outdoor storage configurations, minimizing \nthe potential for uncontrolled releases and \ncontact with fuel sources. The chapter also \nprovides \nreasonable \nsafeguards \nfor \nthe \nstorage and use of medical oxygen in home \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1825 \n \n—OXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS",
      "commentary": "General Comments \n \nSolid, liquid and gaseous oxidizers and \noxidizing \ncryogenic \nfluids \nare \ncommon \nindustrial chemicals. These compounds are \noften used because of their reactive properties. \nCommon \noxidizers \ninclude \nbromates, \nchlorates, \nchlorites, \ndichromates, \nhypochlorites, \nnitrates, \nnitrites, \npermanganates, \ninorganic \nperoxides \nand \ninorganic superoxides. Oxidizing cryogenic \nfluids include liquid oxygen, which is regulated \nby this chapter in addition to Chapter 55. \n \nRequirements for the storage and use of liquid \noxygen for respiratory care in Group I-1, I-4 and \nR occupancies are now specified in Chapter \n63. Section 6306was developed in response \nto changes in technology that improve in-home \ncare of patients with respiratory ailments. This \nsection now allows patients to utilize a liquid \noxygen ambulatory care container and to be \nable to refill the container from a liquid oxygen \nhome care container in a home setting. \n \nAlthough oxidizers themselves do not burn, \nthey pose unique fire hazards because of their \nability to support combustion by breaking down \nand \ngiving \noff \noxygen. \nThe \nhazard \nclassification system for these materials \ndescribed in the definition of “Oxidizer” in \nChapter 2 reflects the varying reactivity of \noxidizers when they come in contact with \ncombustible \nmaterials. \nThe \nclassification \nsystem now addressed in NFPA 400 originated \nin what was NFPA 430, on which the provisions \nof this chapter are based. However, the source \nstandard is not referenced by the code except \nfor sprinkler design criteria in Section 6304.1.2. \n \nCryogenic oxygen (oxidizing cryogenic fluid) \nregulated by this chapter is also known as \nliquid oxygen (LOX). Oxygen is converted to \nLOX because it is less bulky and costly to \nhandle when compared to an equivalent \nvolume of compressed oxygen stored in high-\npressure cylinders. LOX is defined in Section \n202 as an oxidizing gas in the cryogenic state \nand has a boiling point temperature of -183°C. \nLOX, as with other cryogenic fluids, presents a \nnumber of hazards. \n \nBecause of the extremely low boiling points of \ncryogenic fluids, containers for cryogenic \nfluids, piping and pressure relief and control \ndevices must be constructed of materials that \nare resistant to these temperatures. \n \nMaterials like carbon steel and all plastics are \nnot acceptable for cryogenic fluid service. \n \nCryogenic fluids are gases that have been \ncondensed into a fluid and have extremely \nlarge expansion ratios. LOX has a liquid-to-gas \nexpansion ratio [measured from its boiling point \ntemperature to normal temperature and \npressure (NTP)] of one to 960. Because of the \nlarge expansion ratio, the design of the \ncontainers must include a means of pressure \nrelief anywhere in the piping system where \nLOX can be trapped, such as a pipe located \nbetween two valves that are closed. \n \nThe physical hazard as an oxidizer remains \nwhen oxygen is converted to LOX. As a result, \na small release of liquid may produce a \nsufficient volume of oxygen to create an \noxygen-enriched atmosphere. An atmosphere \ncontaining 23 percent or more by volume of \noxygen is considered to be oxygen enriched. \nLOX and its cold vapors are capable of causing \nsevere burns to human tissues. \n \nThe oxidizer hazard classifications defined in \nthis chapter do not correspond to those given \nin NFPA 704. The NFPA 704 system indicates \nwhether \na \ngiven \nmaterial \nwill \nsupport \ncombustion by using the “OXY” symbol in the \nlower quadrant of the placard. No numerical \nhazard value is assigned to a material’s \noxidizing ability in the NFPA 704 system. \n \nWhen the specific hazard classification of a \nmaterial is not known, the Fire official must use \njudgment in approving the assignment of \nmaterials to specific hazard classes. The best \nsource of guidance is the information supplied \nby the Safety Data Sheets (SDS) (see \ncommentary, Section 407).\n\n❖ Purpose \n \nChapter 63 addresses the hazards associated \nwith oxidizing materials and establishes criteria \nfor their safe storage and protection in indoor \nand outdoor storage configurations, minimizing \nthe potential for uncontrolled releases and \ncontact with fuel sources. The chapter also \nprovides \nreasonable \nsafeguards \nfor \nthe \nstorage and use of medical oxygen in home \n-",
      "chapter_id": "ch63",
      "section_id": "sec202"
    },
    {
      "page": 56,
