      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1826 \n \nhealth care settings. \nSECTION 6301 GENERAL \n6301.1 Scope. The storage and use of oxidizing \nmaterials shall be in accordance with this chapter \nand Chapter 50. Oxidizing gases shall also comply \nwith Chapter 53. Oxidizing cryogenic fluids shall \nalso comply with Chapter 55. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Bulk oxygen systems at industrial and \ninstitutional consumer sites shall be in \naccordance with NFPA 55. \n3. Liquid oxygen stored or used in home health \ncare in Group I-1, I-4 and R occupancies in \naccordance with section 6306. \n❖ \nThis chapter is based in part on former NFPA \n430 (now Chapter 15 of NFPA 400), \naddressing the hazards presented by the \nstorage and use of oxidizers. In addition to the \nrequirements \nof \nthis \nchapter, \noxidizing \ncompressed gases are subject to Chapter 53 \nand oxidizing cryogenic fluids to Chapter 55. \n \nException 1 states that this chapter does not \napply to oxidizers where stored and displayed \nin Group M occupancies or where stored in \nGroup S occupancies. Instead, they are \ngoverned \nby \nSection \n5003.11for \nthose \noccupancy groups. In that section, Class 4 \noxidizers are prohibited in Group M mercantile \noccupancies because of their detonable \nhazard potential. Quantities of all other oxidizer \nclasses are limited on a per-control-area basis \nto limit exposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantities (MAQs) per control area \nindicated in Table 5003.1.1(1) for oxidizers \nwhile still maintaining a mercantile or storage \noccupancy group classification. \n \nException 2 makes it clear that bulk oxygen \nsystems, as defined in Section 6302.1, are not \nwithin the scope of this chapter but are required \nto comply with the provisions of NFPA 55. \n \nIt is not realistic to apply the MAQ concept set \nforth in Chapter 50 to the widespread use and \ndistribution of liquid oxygen in home health \ncare settings. Exception 3 clarifies that LOX \nstored and used for home health care in the \nindicated occupancies in accordance with \nSection 6306 is not required to also comply \nwith Chapter 50 or 55. The concept in Section \n6306 is to limit not only the individual container \nsize but also the total number of containers \nallowed in an individual dwelling unit. Trying to \nfurther regulate the quantity in a building is not \nconsidered by either industry or the fire service \nto be a reasonable or enforceable regulatory \napproach. A similar statement in Section \n5301.1 sends the user to this chapter for \nregulation \nof \noxidizing \ngases \n(including \noxygen), which will get the user to Section \n6306, as well. \n6301.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6302 DEFINITIONS \n6302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BULK OXYGEN SYSTEM. \n• LIQUID \nOXYGEN \nAMBULATORY \nCONTAINER. \n• LIQUID \nOXYGEN \nHOME \nCARE \nCONTAINER. \n• OXIDIZER. \nClass 4. \nClass 3. \nClass 2. \nClass 1. \n• OXIDIZING CRYOGENIC FLUID.  \n• OXIDIZING GAS. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1826 \n \nhealth care settings. \nSECTION 6301 GENERAL \n6301.1 Scope. The storage and use of oxidizing \nmaterials shall be in accordance with this chapter \nand Chapter 50. Oxidizing gases shall also comply \nwith Chapter 53. Oxidizing cryogenic fluids shall \nalso comply with Chapter 55. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Bulk oxygen systems at industrial and \ninstitutional consumer sites shall be in \naccordance with NFPA 55. \n3. Liquid oxygen stored or used in home health \ncare in Group I-1, I-4 and R occupancies in \naccordance with section 6306.",
      "commentary": "This chapter is based in part on former NFPA \n430 (now Chapter 15 of NFPA 400), \naddressing the hazards presented by the \nstorage and use of oxidizers. In addition to the \nrequirements \nof \nthis \nchapter, \noxidizing \ncompressed gases are subject to Chapter 53 \nand oxidizing cryogenic fluids to Chapter 55. \n \nException 1 states that this chapter does not \napply to oxidizers where stored and displayed \nin Group M occupancies or where stored in \nGroup S occupancies. Instead, they are \ngoverned \nby \nSection \n5003.11for \nthose \noccupancy groups. In that section, Class 4 \noxidizers are prohibited in Group M mercantile \noccupancies because of their detonable \nhazard potential. Quantities of all other oxidizer \nclasses are limited on a per-control-area basis \nto limit exposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantities (MAQs) per control area \nindicated in Table 5003.1.1(1) for oxidizers \nwhile still maintaining a mercantile or storage \noccupancy group classification. \n \nException 2 makes it clear that bulk oxygen \nsystems, as defined in Section 6302.1, are not \nwithin the scope of this chapter but are required \nto comply with the provisions of NFPA 55. \n \nIt is not realistic to apply the MAQ concept set \nforth in Chapter 50 to the widespread use and \ndistribution of liquid oxygen in home health \ncare settings. Exception 3 clarifies that LOX \nstored and used for home health care in the \nindicated occupancies in accordance with \nSection 6306 is not required to also comply \nwith Chapter 50 or 55. The concept in Section \n6306 is to limit not only the individual container \nsize but also the total number of containers \nallowed in an individual dwelling unit. Trying to \nfurther regulate the quantity in a building is not \nconsidered by either industry or the fire service \nto be a reasonable or enforceable regulatory \napproach. A similar statement in Section \n5301.1 sends the user to this chapter for \nregulation \nof \noxidizing \ngases \n(including \noxygen), which will get the user to Section \n6306, as well. \n6301.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6302 DEFINITIONS \n6302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BULK OXYGEN SYSTEM. \n• LIQUID \nOXYGEN \nAMBULATORY \nCONTAINER. \n• LIQUID \nOXYGEN \nHOME \nCARE \nCONTAINER. \n• OXIDIZER. \nClass 4. \nClass 3. \nClass 2. \nClass 1. \n• OXIDIZING CRYOGENIC FLUID.  \n• OXIDIZING GAS.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \n-",
      "chapter_id": "ch63",
      "section_id": "sec6301"
    },
    {
      "page": 57,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1827 \n \nSECTION 6303 GENERAL \nREQUIREMENTS \n6303.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of oxidizing materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6301 and \n6303. Oxidizing gases shall also comply with \nChapter 53. \n❖ \nThe provisions of this section complement the \nrequirements of Chapter 50 in structures used \nfor the storage, handling or use of oxidizing \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections 6303.1.1 through 6303.1.3 assume \nthat the quantity of oxidizers in a given building \nis limited to the MAQs established in Section \n5003.1; thus, the building is not classified in \nOccupancy \nGroup \nH. \nThe \ngeneral \nrequirements of Section 5001and Section \n5003are fully applicable to the storage and use \nof organic peroxides in addition to the \nprovisions of this chapter. In the event that the \noxidizer being stored is a gas, it will also be \nsubject to Chapter 53. \n6303.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of oxidizing materials shall be in \naccordance \nwith \nSections \n6303.1.1.1through \n6303.1.1.2. \n❖ \nBecause certain occupancies may need to \nhave oxidizing materials on hand, Sections \n6303.1.1.1through \n6303.1.1.2provide \nregulations that are specific to occupancy \ngroup classifications and recognize the relative \nhazards of both the occupancy and the \noxidizing material. \n6303.1.1.1 \nClass 4 liquid and solid oxidizers. \nThe storage and use of Class 4 liquid and solid \noxidizers shall comply with Sections 6303.1.1.1.1 \nthrough 6303.1.1.1.4. \n❖ \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, Class 4 \nliquid and solid oxidizers warrant special \nconsideration and limitations when stored or \nused in certain occupancies, as indicated in \nSections 6303.1.1.1.1 through 6303.1.1.1.4. \n6303.1.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage. \n❖ \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 4 liquid and solid \noxidizers present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIt should also be noted that Note g to Table \n5003.1.1(1) limits storage of Class 4 liquid and \nsolid oxidizers in any amount to buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Note e to \nTable 5003.1.1(1), if an approved storage \ncabinet is used, the MAQ that could be kept in \noccupancies equipped with sprinklers can be \ndoubled. \n6303.1.1.1.2 \nGroup R occupancies. Class 4 \nliquid and solid oxidizers shall not be stored or used \nwithin Group R occupancies. \n❖ \nBecause Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin any residential occupancy within the scope \nof the code’s regulations because of the \nincreased danger to the occupants and the \notherwise unregulated environment to which \nthe materials could be exposed. \n6303.1.1.1.3 \nOffices and retail sales areas. \nClass 4 liquid and solid oxidizers shall not be stored \nor used in offices or retail sales areas of Group B, \nF, M or S occupancies. \n❖ \nBecause Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin offices or retail sales areas of occupancies in \nGroup B, F, M or S because of the increased \ndanger to the occupants and the higher relative \nfire loads typically encountered in these \noccupancies. \n6303.1.1.1.4 \nClassrooms. In classrooms of \nGroup B, F or M occupancies, any amount of Class \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1827 \n \nSECTION 6303 GENERAL \nREQUIREMENTS \n6303.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of oxidizing materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6301 and \n6303. Oxidizing gases shall also comply with \nChapter 53.",
      "commentary": "The provisions of this section complement the \nrequirements of Chapter 50 in structures used \nfor the storage, handling or use of oxidizing \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections 6303.1.1 through 6303.1.3 assume \nthat the quantity of oxidizers in a given building \nis limited to the MAQs established in Section \n5003.1; thus, the building is not classified in \nOccupancy \nGroup \nH. \nThe \ngeneral \nrequirements of Section 5001and Section \n5003are fully applicable to the storage and use \nof organic peroxides in addition to the \nprovisions of this chapter. In the event that the \noxidizer being stored is a gas, it will also be \nsubject to Chapter 53. \n6303.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of oxidizing materials shall be in \naccordance \nwith \nSections \n6303.1.1.1through \n6303.1.1.2.\n\n❖ Because certain occupancies may need to \nhave oxidizing materials on hand, Sections \n6303.1.1.1through \n6303.1.1.2provide \nregulations that are specific to occupancy \ngroup classifications and recognize the relative \nhazards of both the occupancy and the \noxidizing material. \n6303.1.1.1 \nClass 4 liquid and solid oxidizers. \nThe storage and use of Class 4 liquid and solid \noxidizers shall comply with Sections 6303.1.1.1.1 \nthrough 6303.1.1.1.4.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, Class 4 \nliquid and solid oxidizers warrant special \nconsideration and limitations when stored or \nused in certain occupancies, as indicated in \nSections 6303.1.1.1.1 through 6303.1.1.1.4. \n6303.1.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 4 liquid and solid \noxidizers present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIt should also be noted that Note g to Table \n5003.1.1(1) limits storage of Class 4 liquid and \nsolid oxidizers in any amount to buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Note e to \nTable 5003.1.1(1), if an approved storage \ncabinet is used, the MAQ that could be kept in \noccupancies equipped with sprinklers can be \ndoubled. \n6303.1.1.1.2 \nGroup R occupancies. Class 4 \nliquid and solid oxidizers shall not be stored or used \nwithin Group R occupancies.\n\n❖ Because Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin any residential occupancy within the scope \nof the code’s regulations because of the \nincreased danger to the occupants and the \notherwise unregulated environment to which \nthe materials could be exposed. \n6303.1.1.1.3 \nOffices and retail sales areas. \nClass 4 liquid and solid oxidizers shall not be stored \nor used in offices or retail sales areas of Group B, \nF, M or S occupancies.\n\n❖ Because Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin offices or retail sales areas of occupancies in \nGroup B, F, M or S because of the increased \ndanger to the occupants and the higher relative \nfire loads typically encountered in these \noccupancies. \n6303.1.1.1.4 \nClassrooms. In classrooms of \nGroup B, F or M occupancies, any amount of Class \n-",
      "chapter_id": "ch63",
      "section_id": "sec6303"
    },
    {
      "page": 58,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1828 \n \n4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. Hazardous materials storage cabinets shall \nnot contain other storage. \n❖ \nThis section allows the occasional use of \nlimited amounts of Class 4 liquid and solid \noxidizers in certain scientific, experimental or \ndemonstration settings; however, storage of \nany quantity of these materials for any length \nof time is not allowed. The Fire official may limit \nthe amount of Class 4 liquid and solid oxidizers \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure. \n \nBecause \nof \ntheir \nexplosive \nhazard \ncharacteristics, even the smallest quantity of \nClass 4 liquid and solid oxidizers must be \nstored in an approved hazardous materials \nstorage cabinet, constructed and placarded in \naccordance with Section 5003.8.6, to reduce \nthe exposure of the materials to hazards from \nthe surrounding environment. Based on Note e \nto Table 5003.1.1(1), where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled. \n \nNote g to Table 5003.1.1(1) allows storage of \nClass 4 liquid and solid oxidizers in any amount \nonly in buildings equipped throughout with an \napproved \nautomatic \nsprinkler system \nin \naccordance with Section 903.3.1.1. \n \nTo reduce the likelihood of contamination of the \nClass 4 oxidizer materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved storage cabinet. \n6303.1.1.2 \nOxidizing \ngases. \nExcept \nfor \ncylinders of nonliquefied compressed gases not \nexceeding a capacity of 7 m3 or liquefied \ncompressed gases not exceeding a capacity of 21 kg \neach used for maintenance purposes, patient care or \noperation of equipment, oxidizing gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nThe aggregate quantities of gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area listed in Table 5003.1.1(1). \nMedical gas systems and medical gas supply \ncylinders shall also be in accordance with Section \n5306. \n❖ \nIn Occupancy Groups A, E, I or R, or offices in \nGroup B occupancies, up to the MAQ of \noxidizing gases per control area established in \nTable 5003.1.1(1) are allowed for maintenance \nand critical functions, such as patient care and \noperation of equipment. \n \nTo limit the amount of gas that could be \nreleased in any given incident, no individual \ncylinder may exceed a capacity of 7 m3 for \nnonliquefied compressed gases or 21 kg for \nliquefied compressed gases. Consistent with \nSection 6301.1, the provisions of Chapter 53 \nare also applicable to oxidizer gases, in \naddition to the provisions of this section. \n \nThe quantity limitation to office spaces in \nGroup \nB \noccupancies \nallows \nsmall \nlaboratories, doctor or dental spaces, or other \nnonoffice uses classified as Group B to store \nand use quantities up to the MAQs of \nflammable or oxidizing gases. \n6303.1.2 \nEmergency shutoff. Compressed \ngas systems conveying oxidizing gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source. \n❖ \nIn order to maintain control over the flow of \noxidizer gases under emergency conditions, \neach supply source and point of use of oxidizer \ncompressed gas must have an approved \nemergency shutoff valve. These valves must \nbe excess flow control valves to regulate the \nrate of flow of hazardous materials in the piping \nsystem, fail-safe valves or other approved \ntypes that will operate automatically, or there \nmust be a manual means of operation to give \nthe fire department  or other responsible \npersons the ability to stop the flow of hazardous \nmaterials in an emergency. The valves must be \nprovided with ready access and comply with \nSection \n5003.2.2.1. \nAlso \nsee \nthe \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6303.1.2.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall be \ninstalled on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources. \n❖ \nWhere the source of the gas is limited to \n“cylinder sources” that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is other \nthan cylinders, an independent shutoff valve is \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1828 \n \n4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. Hazardous materials storage cabinets shall \nnot contain other storage.",
      "commentary": "This section allows the occasional use of \nlimited amounts of Class 4 liquid and solid \noxidizers in certain scientific, experimental or \ndemonstration settings; however, storage of \nany quantity of these materials for any length \nof time is not allowed. The Fire official may limit \nthe amount of Class 4 liquid and solid oxidizers \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure. \n \nBecause \nof \ntheir \nexplosive \nhazard \ncharacteristics, even the smallest quantity of \nClass 4 liquid and solid oxidizers must be \nstored in an approved hazardous materials \nstorage cabinet, constructed and placarded in \naccordance with Section 5003.8.6, to reduce \nthe exposure of the materials to hazards from \nthe surrounding environment. Based on Note e \nto Table 5003.1.1(1), where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled. \n \nNote g to Table 5003.1.1(1) allows storage of \nClass 4 liquid and solid oxidizers in any amount \nonly in buildings equipped throughout with an \napproved \nautomatic \nsprinkler system \nin \naccordance with Section 903.3.1.1. \n \nTo reduce the likelihood of contamination of the \nClass 4 oxidizer materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved storage cabinet. \n6303.1.1.2 \nOxidizing \ngases. \nExcept \nfor \ncylinders of nonliquefied compressed gases not \nexceeding a capacity of 7 m3 or liquefied \ncompressed gases not exceeding a capacity of 21 kg \neach used for maintenance purposes, patient care or \noperation of equipment, oxidizing gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nThe aggregate quantities of gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area listed in Table 5003.1.1(1). \nMedical gas systems and medical gas supply \ncylinders shall also be in accordance with Section \n5306.\n\n❖ In Occupancy Groups A, E, I or R, or offices in \nGroup B occupancies, up to the MAQ of \noxidizing gases per control area established in \nTable 5003.1.1(1) are allowed for maintenance \nand critical functions, such as patient care and \noperation of equipment. \n \nTo limit the amount of gas that could be \nreleased in any given incident, no individual \ncylinder may exceed a capacity of 7 m3 for \nnonliquefied compressed gases or 21 kg for \nliquefied compressed gases. Consistent with \nSection 6301.1, the provisions of Chapter 53 \nare also applicable to oxidizer gases, in \naddition to the provisions of this section. \n \nThe quantity limitation to office spaces in \nGroup \nB \noccupancies \nallows \nsmall \nlaboratories, doctor or dental spaces, or other \nnonoffice uses classified as Group B to store \nand use quantities up to the MAQs of \nflammable or oxidizing gases. \n6303.1.2 \nEmergency shutoff. Compressed \ngas systems conveying oxidizing gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.\n\n❖ In order to maintain control over the flow of \noxidizer gases under emergency conditions, \neach supply source and point of use of oxidizer \ncompressed gas must have an approved \nemergency shutoff valve. These valves must \nbe excess flow control valves to regulate the \nrate of flow of hazardous materials in the piping \nsystem, fail-safe valves or other approved \ntypes that will operate automatically, or there \nmust be a manual means of operation to give \nthe fire department  or other responsible \npersons the ability to stop the flow of hazardous \nmaterials in an emergency. The valves must be \nprovided with ready access and comply with \nSection \n5003.2.2.1. \nAlso \nsee \nthe \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6303.1.2.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall be \ninstalled on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ Where the source of the gas is limited to \n“cylinder sources” that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is other \nthan cylinders, an independent shutoff valve is \n-",
      "chapter_id": "ch63",
      "section_id": "sec6303"
    },
    {
      "page": 59,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1829 \n \nrequired to be installed on the piping system. \n6303.1.2.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system. \n❖ \nEmergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n6303.1.3 \nIgnition source control. Ignition \nsources in areas containing oxidizing gases shall be \ncontrolled in accordance with Section 5003.7. \n❖ \nGiven the fact that oxidizers enhance or \naccelerate the combustion process, ignition \nsources, such as smoking and open flames, \nmust be strictly controlled in oxidizer storage or \nuse areas in accordance with the provisions of \nSection 5003.7to reduce the likelihood of a fire \ninvolving the stored material. \n6303.1.4 \nClass 1, 2 and 3 oxidizer storage \nconfiguration. The storage configuration of Class \n1, 2 and 3 liquid and solid oxidizers shall be as set \nforth in Table 6303.1.4. \n❖ \nSee the commentary to Table 6303.1.4. \n \nThis table provides the upper limits on location, \nconfiguration and amounts where the MAQs \nare not exceeded. Class 1 oxidizers are the \nleast susceptible to spontaneous reactions at \nelevated temperatures (such as from exposure \nfires) and are unlimited when in storage [see \nTable 5003.1.1(1)], subject to the limitations \nset out in the table. In comparison, Class 2 \noxidizers create a moderate increase in the \nburning rate of combustible materials, and \nClass 3 oxidizers pose a severe increase in the \nburning rate of combustible materials. The \ncriteria in the table reflects the different levels \nof hazards between each class of oxidizer. \nAisle widths are required to be a minimum of \n1.2 m for all classifications. However, storage \nconfigurations and amounts are more limited \nfor Class 2 and 3 oxidizers. For Class 2 and 3 \noxidizers, Table 5003.1.1(1) limits the total \namount of materials per building. Additionally, \nstorage height is limited to 1.8 m for \nnonsprinklered buildings or as required by \nNFPA 400 for buildings equipped throughout \nwith an automatic sprinkler system. Tables \n6304.1.5(1) and 6304.1.5(2) address Class 2 \nand 3 oxidizers exceeding the MAQs for \nstorage. \n \nCombustible containers such as fiber drums, \ncardboard or plastic boxes, paper or plastic \nbags and plastic bottles or jugs are common \npackaging materials for oxidizers. Expanded \npolystyrene foam and other plastic and \ncellulosic combustible materials are also \ncommonly \nused \nas \npacking \nmaterials. \nNoncombustible containers, such as glass jugs \nand bottles, are common containers but are \nusually \nshipped \nin \ncombustible \npacking \nmaterials and boxes to prevent damage. \nOccasionally, some materials may be shipped \nor stored in metal drums. Whenever possible, \nmaterials should be kept in original shipping \ncontainers \nto \nprevent \nspillage \nor \ncontamination. \n6303.1.5 \nClass 3 liquid and solid oxidizers. \nNot more than 100 kg of solid or 83 L of liquid \nClass 3 oxidizer is allowed in storage and use where \nsuch materials are necessary for maintenance \npurposes or operation of equipment. The oxidizers \nshall be stored in approved containers and in an \napproved manner. \n❖ \nThe higher amounts of Class 3 liquid and solid \noxidizers permitted by this section in storage \nand use are in recognition of their common use \nfor \nbuilding \nmaintenance \npurposes \nor \nequipment operation. Proper storage practices \nand safeguards must still be observed. \nSECTION 6304 STORAGE \n6304.1 Indoor \nstorage. \nIndoor \nstorage \nof \noxidizing materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter. \n❖ \nThis section regulates the indoor storage of \noxidizing materials when quantities are in \nexcess of the MAQ and classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of oxidizing materials inside structures \nmust comply with Sections 6304.1.1through \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1829 \n \nrequired to be installed on the piping system. \n6303.1.2.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.",
      "commentary": "Emergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n6303.1.3 \nIgnition source control. Ignition \nsources in areas containing oxidizing gases shall be \ncontrolled in accordance with Section 5003.7.\n\n❖ Given the fact that oxidizers enhance or \naccelerate the combustion process, ignition \nsources, such as smoking and open flames, \nmust be strictly controlled in oxidizer storage or \nuse areas in accordance with the provisions of \nSection 5003.7to reduce the likelihood of a fire \ninvolving the stored material. \n6303.1.4 \nClass 1, 2 and 3 oxidizer storage \nconfiguration. The storage configuration of Class \n1, 2 and 3 liquid and solid oxidizers shall be as set \nforth in Table 6303.1.4.\n\n❖ See the commentary to Table 6303.1.4. \n \nThis table provides the upper limits on location, \nconfiguration and amounts where the MAQs \nare not exceeded. Class 1 oxidizers are the \nleast susceptible to spontaneous reactions at \nelevated temperatures (such as from exposure \nfires) and are unlimited when in storage [see \nTable 5003.1.1(1)], subject to the limitations \nset out in the table. In comparison, Class 2 \noxidizers create a moderate increase in the \nburning rate of combustible materials, and \nClass 3 oxidizers pose a severe increase in the \nburning rate of combustible materials. The \ncriteria in the table reflects the different levels \nof hazards between each class of oxidizer. \nAisle widths are required to be a minimum of \n1.2 m for all classifications. However, storage \nconfigurations and amounts are more limited \nfor Class 2 and 3 oxidizers. For Class 2 and 3 \noxidizers, Table 5003.1.1(1) limits the total \namount of materials per building. Additionally, \nstorage height is limited to 1.8 m for \nnonsprinklered buildings or as required by \nNFPA 400 for buildings equipped throughout \nwith an automatic sprinkler system. Tables \n6304.1.5(1) and 6304.1.5(2) address Class 2 \nand 3 oxidizers exceeding the MAQs for \nstorage. \n \nCombustible containers such as fiber drums, \ncardboard or plastic boxes, paper or plastic \nbags and plastic bottles or jugs are common \npackaging materials for oxidizers. Expanded \npolystyrene foam and other plastic and \ncellulosic combustible materials are also \ncommonly \nused \nas \npacking \nmaterials. \nNoncombustible containers, such as glass jugs \nand bottles, are common containers but are \nusually \nshipped \nin \ncombustible \npacking \nmaterials and boxes to prevent damage. \nOccasionally, some materials may be shipped \nor stored in metal drums. Whenever possible, \nmaterials should be kept in original shipping \ncontainers \nto \nprevent \nspillage \nor \ncontamination. \n6303.1.5 \nClass 3 liquid and solid oxidizers. \nNot more than 100 kg of solid or 83 L of liquid \nClass 3 oxidizer is allowed in storage and use where \nsuch materials are necessary for maintenance \npurposes or operation of equipment. The oxidizers \nshall be stored in approved containers and in an \napproved manner.\n\n❖ The higher amounts of Class 3 liquid and solid \noxidizers permitted by this section in storage \nand use are in recognition of their common use \nfor \nbuilding \nmaintenance \npurposes \nor \nequipment operation. Proper storage practices \nand safeguards must still be observed. \nSECTION 6304 STORAGE \n6304.1 Indoor \nstorage. \nIndoor \nstorage \nof \noxidizing materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter.\n\n❖ This section regulates the indoor storage of \noxidizing materials when quantities are in \nexcess of the MAQ and classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of oxidizing materials inside structures \nmust comply with Sections 6304.1.1through \n-",
      "chapter_id": "ch63",
      "section_id": "sec6304"
    },
    {
      "page": 60,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1830 \n \n6304.1.8 to prevent uncontrolled release or \nexposure to conditions that may result in a fire \nor explosion. \n6304.1.1 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 4 liquid \nor solid oxidizers shall be provided with explosion \ncontrol in accordance with Section 911. \n❖ \nBecause of the possibility of a deflagration or \ndetonation in the event of ignition of oxidizers, \nexplosion \nrelief \nventing \nmeeting \nthe \nrequirements of Section 911must be installed \nto protect the storage building or structure from \ncollapse. \n6304.1.2 \nAutomatic sprinkler system. The \nautomatic sprinkler system for oxidizer storage \nshall be designed in accordance with NFPA 400. \n❖ \nThis section, as with all of Section 6304.1, is \napplicable to oxidizer storage buildings or \nportions of buildings classified in Occupancy \nGroup H. Section 903.2.5.1generally requires \nthat sprinklers be installed throughout the \nGroup H occupancy in accordance with Section \n903.3.1.1. Because \nof the unique \nfire \nprotection challenges presented by the storage \nof liquid and solid oxidizers, this section \nmandates that the sprinkler design for oxidizer \nstorage be in accordance with NFPA 400, \nwhich \nincludes \nspecial \nsprinkler \ndesign \ndensities based on the class of oxidizer being \nprotected and the manner of storage. These \nrequirements are also duplicated in NFPA 13. \n \nNote that only the sprinkler design criteria \ncontained in NFPA 400 may be used because \nthe rest of the standard is not included in the \nreference and, therefore, would not be \napplicable. See the commentary to Section \n102.7for further discussion of the limitations on \nthe use of referenced standards. \n6304.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquid \nand solid oxidizers shall be of liquid-tight \nconstruction. \n❖ \nFloors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \noxidizer materials to be retained and must be \nnoncombustible, as required by Section \n5004.12. \n6304.1.4 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be installed in liquid and solid \noxidizer storage areas. Activation of the smoke \ndetection system shall sound a local alarm. \nException: Detached storage buildings protected \nby an approved automatic fire-extinguishing \nsystem. \n❖ \nAn automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required for early warning \nof fire to building occupants and fire \nsuppression personnel. \n \nDetectors and installation methods in oxidizer \nstorage \nareas \nmust \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \nemit strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotentially hazardous condition. The alarm is \nnot intended to be part of an evacuation alarm \nsystem for the entire structure. \n \nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where there is an automatic fire \nsuppression system. Automatic sprinklers or \napproved \nalternative \nfire-extinguishing \nsystems reduce the danger to people and \nproperty from fire by detecting the fire, \nsounding an alarm, transmitting the alarm to \nthe fire department  and suppressing the fire. \n \nFire-extinguishing \nsystems \nin \ndetached \nstorage buildings must be supervised by \nconnection to a central station, a remote \nsupervising station or a proprietary supervising \nstation or, where approved by the Fire official, \nconnected to a system that produces an \naudible and visual signal monitored at a \nconstantly attended on-site location. See the \ncommentary to Section 903.4 for further \ndiscussion of sprinkler system supervision, and \nSection 904.3.5 for further discussion of \nalternative automatic fire-extinguishing system \nsupervision. \n6304.1.5 \nStorage \nconditions. \nThe \nmaximum quantity of oxidizers per building in \nstorage buildings shall not exceed those quantities \nset forth in Table 6304.1.5(1) through Table \n6304.1.5(3). \nThe storage configuration for liquid and solid \noxidizers shall be as set forth in Table 6303.1.4 and \nTable 6304.1.5(1) through Table 6304.1.5(3). \nClass 2 oxidizers shall not be stored in basements \nexcept where such storage is in stationary tanks. \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1830 \n \n6304.1.8 to prevent uncontrolled release or \nexposure to conditions that may result in a fire \nor explosion. \n6304.1.1 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 4 liquid \nor solid oxidizers shall be provided with explosion \ncontrol in accordance with Section 911.",
      "commentary": "Because of the possibility of a deflagration or \ndetonation in the event of ignition of oxidizers, \nexplosion \nrelief \nventing \nmeeting \nthe \nrequirements of Section 911must be installed \nto protect the storage building or structure from \ncollapse. \n6304.1.2 \nAutomatic sprinkler system. The \nautomatic sprinkler system for oxidizer storage \nshall be designed in accordance with NFPA 400.\n\n❖ This section, as with all of Section 6304.1, is \napplicable to oxidizer storage buildings or \nportions of buildings classified in Occupancy \nGroup H. Section 903.2.5.1generally requires \nthat sprinklers be installed throughout the \nGroup H occupancy in accordance with Section \n903.3.1.1. Because \nof the unique \nfire \nprotection challenges presented by the storage \nof liquid and solid oxidizers, this section \nmandates that the sprinkler design for oxidizer \nstorage be in accordance with NFPA 400, \nwhich \nincludes \nspecial \nsprinkler \ndesign \ndensities based on the class of oxidizer being \nprotected and the manner of storage. These \nrequirements are also duplicated in NFPA 13. \n \nNote that only the sprinkler design criteria \ncontained in NFPA 400 may be used because \nthe rest of the standard is not included in the \nreference and, therefore, would not be \napplicable. See the commentary to Section \n102.7for further discussion of the limitations on \nthe use of referenced standards. \n6304.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquid \nand solid oxidizers shall be of liquid-tight \nconstruction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \noxidizer materials to be retained and must be \nnoncombustible, as required by Section \n5004.12. \n6304.1.4 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be installed in liquid and solid \noxidizer storage areas. Activation of the smoke \ndetection system shall sound a local alarm. \nException: Detached storage buildings protected \nby an approved automatic fire-extinguishing \nsystem.\n\n❖ An automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required for early warning \nof fire to building occupants and fire \nsuppression personnel. \n \nDetectors and installation methods in oxidizer \nstorage \nareas \nmust \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \nemit strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotentially hazardous condition. The alarm is \nnot intended to be part of an evacuation alarm \nsystem for the entire structure. \n \nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where there is an automatic fire \nsuppression system. Automatic sprinklers or \napproved \nalternative \nfire-extinguishing \nsystems reduce the danger to people and \nproperty from fire by detecting the fire, \nsounding an alarm, transmitting the alarm to \nthe fire department  and suppressing the fire. \n \nFire-extinguishing \nsystems \nin \ndetached \nstorage buildings must be supervised by \nconnection to a central station, a remote \nsupervising station or a proprietary supervising \nstation or, where approved by the Fire official, \nconnected to a system that produces an \naudible and visual signal monitored at a \nconstantly attended on-site location. See the \ncommentary to Section 903.4 for further \ndiscussion of sprinkler system supervision, and \nSection 904.3.5 for further discussion of \nalternative automatic fire-extinguishing system \nsupervision. \n6304.1.5 \nStorage \nconditions. \nThe \nmaximum quantity of oxidizers per building in \nstorage buildings shall not exceed those quantities \nset forth in Table 6304.1.5(1) through Table \n6304.1.5(3). \nThe storage configuration for liquid and solid \noxidizers shall be as set forth in Table 6303.1.4 and \nTable 6304.1.5(1) through Table 6304.1.5(3). \nClass 2 oxidizers shall not be stored in basements \nexcept where such storage is in stationary tanks. \n-",
      "chapter_id": "ch63",
      "section_id": "sec6304"
    },
    {
      "page": 61,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1831 \n \nClass 3 and 4 oxidizers in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1shall be stored on the ground \nfloor only. \n❖ \nThis section covers storage requirements \nrelated to the hazards of oxidizers stored in \nstorage structures where they exceed the \nMAQs. Section 6303.1.4 addresses Class 1, 2 \nand 3 oxidizer liquids and solids where they do \nnot exceed the MAQs. \n \nThe arrangement within buildings of Class 1, 2 \nand 3 oxidizing liquids and solids exceeding \nMAQs must comply with Tables 6304.1.5(1) \nthrough (3). The tables cover both Group H and \ndetached Group H occupancies. Upper limits \non the amount of oxidizer liquids and solids are \nprovided. \n \nBecause of the moderate hazard of Class 2 \noxidizers, they can be stored in basements, but \nonly when contained in approved stationary \ntanks \nthat \ncomply \nwith \nthe \napplicable \nprovisions of Section 5003.2. \n \nBecause of their greater relative hazard, \nstorage of Class 3 and 4 oxidizers in excess of \nthe MAQs above or below the ground floor is \nprohibited. The greater hazard results in more \nproblems \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \nGround-floor storage also facilitates fire-fighter \naccess to the storage area. \n \nTable 6304.1.5(1) applies to Class 2 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.  \n \nTable 6304.1.5(2) applies to Class 3 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.  \n \nTable 6304.1.5(3) applies to the storage of \nClass 4 oxidizers in quantities greater than the \nMAQs specified in Table 5003.1.1(1). Aisle \nwidths that are equal to the pile height, as \nrequired in the table, reduce the fire exposure \nhazard between piles and, in the event of a fire-\nrelated collapse of a pile, reduce the likelihood \nof a “domino” effect that could not only increase \nfire intensity but also completely block access \nto pile areas by fire suppression personnel. \n6304.1.6 \nSeparation of Class 4 oxidizers \nfrom other materials. In addition to the \nrequirements in Section 5003.9.8, Class 4 oxidizer \nliquids and solids shall be separated from other \nhazardous materials by not less than a 1-hour fire \nbarrier or stored in hazardous materials storage \ncabinets. \n❖ \nAbove all else, oxidizers must be kept away \nfrom flammable and combustible liquids and \nexplosive materials. Other chemicals may also \nreact violently with some oxidizers and some \noxidizers will react with other oxidizers. For \nexample, \ntriazinetriones \n(chlorinated \nisocyanurates) \nare \nincompatible \nwith \nhypochlorites. Materials should be checked for \ncompatibility before storage arrangements are \napproved. See the SDS (or MSDS) for each \nproduct for guidance on compatibility. \n \nClass 4 oxidizers must be stored in separate \nhazardous materials storage cabinets or in \nrooms separated from other storage areas by \n1-hour fire resistance-rated construction. \n6304.1.7 \nContamination. Liquid and solid \noxidizers shall not be stored on or against \ncombustible surfaces. Liquid and solid oxidizers \nshall be stored in a manner to prevent \ncontamination. \n❖ \nCombustible surfaces may be ignited in the \nevent of a spill or uncontrolled release of \noxidizing \nmaterial, \nincluding \nits \nvapors. \nProtective floor and wall coverings should be \nchecked for compatibility with the oxidizing \nmaterials even if the underlying material is \ncompatible. Noncombustible materials, such \nas unprotected ferrous metals, may corrode or \nreact violently in the presence of certain \noxidizing materials. For example, concentrated \nhydrogen peroxide (greater than 52-percent \nsolution) may produce a violent decomposition \nreaction in contact with iron, copper, chromium, \nbrass, bronze, lead, silver and manganese. \nThe corrosive effects of many oxidizers may \nalso damage concrete surfaces. \n6304.1.8 \nDetached storage. Storage of \nliquid and solid oxidizers shall be in detached \nbuildings where required by Section 5003.8.2. \n❖ \nSection 5003.8.2and Table 5003.8.2 require \ndetached storage for Class 4 oxidizer solids \nand liquids when the MAQ is exceeded. See \nthe commentary to Section 5003.8.2and Table \n5003.8.2. \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1831 \n \nClass 3 and 4 oxidizers in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1shall be stored on the ground \nfloor only.",
      "commentary": "This section covers storage requirements \nrelated to the hazards of oxidizers stored in \nstorage structures where they exceed the \nMAQs. Section 6303.1.4 addresses Class 1, 2 \nand 3 oxidizer liquids and solids where they do \nnot exceed the MAQs. \n \nThe arrangement within buildings of Class 1, 2 \nand 3 oxidizing liquids and solids exceeding \nMAQs must comply with Tables 6304.1.5(1) \nthrough (3). The tables cover both Group H and \ndetached Group H occupancies. Upper limits \non the amount of oxidizer liquids and solids are \nprovided. \n \nBecause of the moderate hazard of Class 2 \noxidizers, they can be stored in basements, but \nonly when contained in approved stationary \ntanks \nthat \ncomply \nwith \nthe \napplicable \nprovisions of Section 5003.2. \n \nBecause of their greater relative hazard, \nstorage of Class 3 and 4 oxidizers in excess of \nthe MAQs above or below the ground floor is \nprohibited. The greater hazard results in more \nproblems \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \nGround-floor storage also facilitates fire-fighter \naccess to the storage area. \n \nTable 6304.1.5(1) applies to Class 2 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.  \n \nTable 6304.1.5(2) applies to Class 3 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.  \n \nTable 6304.1.5(3) applies to the storage of \nClass 4 oxidizers in quantities greater than the \nMAQs specified in Table 5003.1.1(1). Aisle \nwidths that are equal to the pile height, as \nrequired in the table, reduce the fire exposure \nhazard between piles and, in the event of a fire-\nrelated collapse of a pile, reduce the likelihood \nof a “domino” effect that could not only increase \nfire intensity but also completely block access \nto pile areas by fire suppression personnel. \n6304.1.6 \nSeparation of Class 4 oxidizers \nfrom other materials. In addition to the \nrequirements in Section 5003.9.8, Class 4 oxidizer \nliquids and solids shall be separated from other \nhazardous materials by not less than a 1-hour fire \nbarrier or stored in hazardous materials storage \ncabinets.\n\n❖ Above all else, oxidizers must be kept away \nfrom flammable and combustible liquids and \nexplosive materials. Other chemicals may also \nreact violently with some oxidizers and some \noxidizers will react with other oxidizers. For \nexample, \ntriazinetriones \n(chlorinated \nisocyanurates) \nare \nincompatible \nwith \nhypochlorites. Materials should be checked for \ncompatibility before storage arrangements are \napproved. See the SDS (or MSDS) for each \nproduct for guidance on compatibility. \n \nClass 4 oxidizers must be stored in separate \nhazardous materials storage cabinets or in \nrooms separated from other storage areas by \n1-hour fire resistance-rated construction. \n6304.1.7 \nContamination. Liquid and solid \noxidizers shall not be stored on or against \ncombustible surfaces. Liquid and solid oxidizers \nshall be stored in a manner to prevent \ncontamination.\n\n❖ Combustible surfaces may be ignited in the \nevent of a spill or uncontrolled release of \noxidizing \nmaterial, \nincluding \nits \nvapors. \nProtective floor and wall coverings should be \nchecked for compatibility with the oxidizing \nmaterials even if the underlying material is \ncompatible. Noncombustible materials, such \nas unprotected ferrous metals, may corrode or \nreact violently in the presence of certain \noxidizing materials. For example, concentrated \nhydrogen peroxide (greater than 52-percent \nsolution) may produce a violent decomposition \nreaction in contact with iron, copper, chromium, \nbrass, bronze, lead, silver and manganese. \nThe corrosive effects of many oxidizers may \nalso damage concrete surfaces. \n6304.1.8 \nDetached storage. Storage of \nliquid and solid oxidizers shall be in detached \nbuildings where required by Section 5003.8.2.\n\n❖ Section 5003.8.2and Table 5003.8.2 require \ndetached storage for Class 4 oxidizer solids \nand liquids when the MAQ is exceeded. See \nthe commentary to Section 5003.8.2and Table \n5003.8.2. \n-",
      "chapter_id": "ch63",
      "section_id": "sec6304"
    },
    {
      "page": 62,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1832 \n \n6304.1.8.1 \nSeparation distance. Detached \nstorage buildings for Class 4 oxidizer liquids and \nsolids shall be located not less than 15 meters from \nother hazardous materials storage. \n❖ \nWhen the MAQ is exceeded for Class 4 \noxidizer liquids and solids, the occupancy \ngroup is Group H-1, the same as for \nexplosives. The minimum separation distance \nspecified is intended to reduce the effects of \nradiant heat or physical damage exposure in \nthe event of a fire or explosion in a detached \nstorage building. \n6304.2 Outdoor storage. Outdoor storage of \noxidizing materials in amounts exceeding the \nmaximum allowable quantities per control area set \nforth in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003, 5004 and this chapter. \nOxidizing gases shall also comply with Chapter 53. \n❖ \nThis section regulates the outdoor storage of \noxidizing materials when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of oxidizing materials in \noutdoor control areas must comply with \nSections 6304.2.1 through 6304.2.3to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. In addition \nto the requirements of this chapter, oxidizing \ncompressed \ngases \nare \nsubject \nto \nthe \nrequirements of Chapter 53. \n6304.2.1 \nDistance \nfrom \nstorage \nto \nexposures for oxidizing gases. Outdoor storage \nareas for oxidizing gases shall be located in \naccordance with Table 6304.2.1. \n❖ \nTable 6304.2.1 contains separation distances \nfor outdoor storage of oxidizing gases that are \nintended to minimize radiant heat transfer and \nfire spread between exposures. \n \nTable 6304.2.1 establishes spatial separation \n(or alternative) safeguards required for the \noutside storage of oxidizing compressed gases \nwhen in excess of the outside storage MAQ \nshown in Table 5003.1.1(3). \n \nThe required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving the \nstored material or an incident involving another \nexposure, such as a building on the same or an \nadjacent lot, or a vehicle in the public right-\nofway. SBC 201, Section 414.6 contains \nadditional protection requirements for outside \nstorage conditions in areas that are provided \nwith an overhead roof structure or canopy to \nprotect the materials from the weather. \n \nNote a allows encroachment on property lines, \npublic streets, public ways, etc., through the \nuse of a protective 2-hour fire barrier \n(constructed as required by SBC 201, Section \n707, which acts as a shield between the \nstorage and the exposure. The note recognizes \nthat a 2-hour fire-barrier wall provides an \nequivalent means of achieving the objective of \nspatial \nseparation. \nWhere \na \nseparation \nassembly is used instead of a physical \nseparation distance, the wall must extend \nvertically beyond the roof or wall opening of the \nlarger structure on each side (top and sides) to \nprevent a fire from lapping over or extending \naround the wall and must be arranged to \nprevent hazardous accumulation of gas. \n6304.2.1.1 \nOxidizing \ncryogenic \nfluids. \nOutdoor storage areas for oxidizing cryogenic fluids \nshall be located in accordance with Chapter 55. \n❖ \nThis section indicates that outdoor storage \nareas for oxidizing cryogenic fluids are subject \nto the outdoor storage requirements found in \nSection 5504.3. \n6304.2.2 \nStorage configuration for liquid \nand solid oxidizers. Storage configuration for \nliquid and solid oxidizers shall be in accordance \nwith Table 6303.1.4 and Table 6304.1.5(1) through \nTable 6304.1.5(3). \n❖ \nThe outside storage arrangements for liquid \nand solid oxidizers are the same as for inside \nstorage arrangements contained in Section \n6304.1.8 and its referenced tables (see \ncommentary, Section 6304.1.8). \n6304.2.3 \nStorage \nconfiguration \nfor \noxidizing \ngases. \nStorage \nconfiguration \nfor \noxidizing gases shall be in accordance with Table \n6304.2.1. \n❖ \nTo minimize radiant heat transfer and fire \nspread between exposures, Table 6304.2.1 \ncontains separation distances for the outdoor \nstorage of oxidizer gases when in excess of the \noutside \nstorage \nMAQ shown \nin \nTable \n5003.1.1(3). \nSECTION 6305 USE \n6305.1 Scope. The use of oxidizers in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) or Table \n5003.1.1(3) shall be in accordance with Sections \n5001, 5003, 5005 and this chapter. Oxidizing gases \nshall also comply with Chapter 53. \n❖ \nThis section applies to all indoor and outdoor \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1832 \n \n6304.1.8.1 \nSeparation distance. Detached \nstorage buildings for Class 4 oxidizer liquids and \nsolids shall be located not less than 15 meters from \nother hazardous materials storage.",
      "commentary": "When the MAQ is exceeded for Class 4 \noxidizer liquids and solids, the occupancy \ngroup is Group H-1, the same as for \nexplosives. The minimum separation distance \nspecified is intended to reduce the effects of \nradiant heat or physical damage exposure in \nthe event of a fire or explosion in a detached \nstorage building. \n6304.2 Outdoor storage. Outdoor storage of \noxidizing materials in amounts exceeding the \nmaximum allowable quantities per control area set \nforth in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003, 5004 and this chapter. \nOxidizing gases shall also comply with Chapter 53.\n\n❖ This section regulates the outdoor storage of \noxidizing materials when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of oxidizing materials in \noutdoor control areas must comply with \nSections 6304.2.1 through 6304.2.3to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. In addition \nto the requirements of this chapter, oxidizing \ncompressed \ngases \nare \nsubject \nto \nthe \nrequirements of Chapter 53. \n6304.2.1 \nDistance \nfrom \nstorage \nto \nexposures for oxidizing gases. Outdoor storage \nareas for oxidizing gases shall be located in \naccordance with Table 6304.2.1.\n\n❖ Table 6304.2.1 contains separation distances \nfor outdoor storage of oxidizing gases that are \nintended to minimize radiant heat transfer and \nfire spread between exposures. \n \nTable 6304.2.1 establishes spatial separation \n(or alternative) safeguards required for the \noutside storage of oxidizing compressed gases \nwhen in excess of the outside storage MAQ \nshown in Table 5003.1.1(3). \n \nThe required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving the \nstored material or an incident involving another \nexposure, such as a building on the same or an \nadjacent lot, or a vehicle in the public right-\nofway. SBC 201, Section 414.6 contains \nadditional protection requirements for outside \nstorage conditions in areas that are provided \nwith an overhead roof structure or canopy to \nprotect the materials from the weather. \n \nNote a allows encroachment on property lines, \npublic streets, public ways, etc., through the \nuse of a protective 2-hour fire barrier \n(constructed as required by SBC 201, Section \n707, which acts as a shield between the \nstorage and the exposure. The note recognizes \nthat a 2-hour fire-barrier wall provides an \nequivalent means of achieving the objective of \nspatial \nseparation. \nWhere \na \nseparation \nassembly is used instead of a physical \nseparation distance, the wall must extend \nvertically beyond the roof or wall opening of the \nlarger structure on each side (top and sides) to \nprevent a fire from lapping over or extending \naround the wall and must be arranged to \nprevent hazardous accumulation of gas. \n6304.2.1.1 \nOxidizing \ncryogenic \nfluids. \nOutdoor storage areas for oxidizing cryogenic fluids \nshall be located in accordance with Chapter 55.\n\n❖ This section indicates that outdoor storage \nareas for oxidizing cryogenic fluids are subject \nto the outdoor storage requirements found in \nSection 5504.3. \n6304.2.2 \nStorage configuration for liquid \nand solid oxidizers. Storage configuration for \nliquid and solid oxidizers shall be in accordance \nwith Table 6303.1.4 and Table 6304.1.5(1) through \nTable 6304.1.5(3).\n\n❖ The outside storage arrangements for liquid \nand solid oxidizers are the same as for inside \nstorage arrangements contained in Section \n6304.1.8 and its referenced tables (see \ncommentary, Section 6304.1.8). \n6304.2.3 \nStorage \nconfiguration \nfor \noxidizing \ngases. \nStorage \nconfiguration \nfor \noxidizing gases shall be in accordance with Table \n6304.2.1.\n\n❖ To minimize radiant heat transfer and fire \nspread between exposures, Table 6304.2.1 \ncontains separation distances for the outdoor \nstorage of oxidizer gases when in excess of the \noutside \nstorage \nMAQ shown \nin \nTable \n5003.1.1(3). \nSECTION 6305 USE \n6305.1 Scope. The use of oxidizers in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) or Table \n5003.1.1(3) shall be in accordance with Sections \n5001, 5003, 5005 and this chapter. Oxidizing gases \nshall also comply with Chapter 53.\n\n❖ This section applies to all indoor and outdoor \n-",
      "chapter_id": "ch63",
      "section_id": "sec6305"
    },
    {
      "page": 63,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1833 \n \ndispensing, use and handling of oxidizers when \nthese amounts are in excess of the MAQ per \nindoor or outdoor control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQs of oxidizers per control area \nhave been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy as a result of the increased \nhazards associated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside oxidizer use areas must have an \nincreased level of regulation when quantities \nexceed the MAQs per outdoor control area \nlisted in Table 5003.1.1(3). Corresponding \nMAQs recognize that an open-use condition is \ngenerally more hazardous than a closed-use \ncondition because the oxidizer is more directly \nexposed to the surrounding environment and \ncan become more readily involved in an \nincident than if totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage being within the MAQs \nlisted for storage. \nSECTION 6306 LIQUID OXYGEN IN \nHOME HEALTH CARE \n6306.1 General. The storage and use of liquid \noxygen (LOX) in home health care in Group I-1, I-\n4 and R occupancies shall comply with Sections \n6306.2 through 6306.6, or shall be stored and used \naccordance with Chapter 50. \n❖ \nAs the population ages, the use of LOX in \nhome health care settings is expected to \nincrease. Section 6306was developed in \nresponse to changes in technology that \nimprove the care of patients with respiratory \nailments in their own homes allowing them to \nutilize a LOX ambulatory care container and to \nbe able to refill it from a LOX home care \ncontainer. Section 6306 will enhance public \nsafety by establishing minimum requirements \nfor LOX storage and use in the occupancies \nwhere \nthe \nmaterial \nis \nmost \nfrequently \nencountered. \nIn \naddition, \nSection \n6306requires that the suppliers provide a \nreasonable level of information regarding \nsafeguards to be supplied by the users, and fills \na void in the code that has been characterized \nby a growing concern and “need to know” \nexpressed \nby \nthe \ncode \nenforcement \ncommunity. \nThere \nmay \nbe \ncertain \ncircumstances that make compliance with the \nprovisions of Section 6306 impractical or \nimpossible, in which case, the provisions of \nChapters 50 and 55 of the code would be \napplicable. \n6306.2 Information and instructions to be \nprovided. The seller of liquid oxygen shall provide \nthe user with information in written form that \nincludes, but is not limited to, the following: \n1. Manufacturer’s instructions and labeling for \nsafe storage and use of the containers. \n2. Locating containers away from ignition \nsources, exits, electrical hazards and high-\ntemperature devices in accordance with \nSection 6306.3.3. \n3. Restraint of containers to prevent falling in \naccordance with Section 6306.3.4. \n4. Requirements for handling containers in \naccordance with Section 6306.3.5. \n5. Safeguards \nfor \nrefilling \ncontainers \nin \naccordance with Section 6306.3.6. \n6. Signage requirements in accordance with \nSection 6306.6. \n❖ \nThis section requires that the LOX purveyor \nprovide the customer with written, basic \ninstructions on the safe storage, use, handling \nand refilling of LOX containers. \n6306.3 Liquid oxygen home care containers. \nContainers of liquid oxygen in home health care \nshall be in accordance with Sections 6306.3.1 \nthrough 6306.3.6. \n❖ \nThis section introduces the requirements \napplicable \nto \nhome \nhealth \ncare \nLOX \ncontainers. See the commentary to the \nChapter 2 definitions of “Liquid oxygen home \ncare container” and “Liquid oxygen ambulatory \ncontainer.” \n6306.3.1 \nMaximum individual container \ncapacity. Liquid oxygen home care containers shall \nnot exceed an individual capacity of 60 liters in \nGroup I-1, I-4 and R occupancies. Liquid oxygen \nambulatory containers are allowed in Group I-1, I-\n4 and R occupancies. Containers of liquid oxygen \nin home health care shall also be stored, used and \nfilled in accordance with Section 6306and Sections \n5503.1 and 5503.2. \n❖ \nThe sizes of LOX ambulatory and health care \ncontainers in Group I-1, I-4 and R occupancies \nare limited to 0.75 L and 60 L, respectively, as \ndefined in Section 202 and by this section. It is \nnecessary to establish container size limits \nbecause there has been a trend to increase the \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1833 \n \ndispensing, use and handling of oxidizers when \nthese amounts are in excess of the MAQ per \nindoor or outdoor control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQs of oxidizers per control area \nhave been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy as a result of the increased \nhazards associated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside oxidizer use areas must have an \nincreased level of regulation when quantities \nexceed the MAQs per outdoor control area \nlisted in Table 5003.1.1(3). Corresponding \nMAQs recognize that an open-use condition is \ngenerally more hazardous than a closed-use \ncondition because the oxidizer is more directly \nexposed to the surrounding environment and \ncan become more readily involved in an \nincident than if totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage being within the MAQs \nlisted for storage. \nSECTION 6306 LIQUID OXYGEN IN \nHOME HEALTH CARE \n6306.1 General. The storage and use of liquid \noxygen (LOX) in home health care in Group I-1, I-\n4 and R occupancies shall comply with Sections \n6306.2 through 6306.6, or shall be stored and used \naccordance with Chapter 50.",
      "commentary": "As the population ages, the use of LOX in \nhome health care settings is expected to \nincrease. Section 6306was developed in \nresponse to changes in technology that \nimprove the care of patients with respiratory \nailments in their own homes allowing them to \nutilize a LOX ambulatory care container and to \nbe able to refill it from a LOX home care \ncontainer. Section 6306 will enhance public \nsafety by establishing minimum requirements \nfor LOX storage and use in the occupancies \nwhere \nthe \nmaterial \nis \nmost \nfrequently \nencountered. \nIn \naddition, \nSection \n6306requires that the suppliers provide a \nreasonable level of information regarding \nsafeguards to be supplied by the users, and fills \na void in the code that has been characterized \nby a growing concern and “need to know” \nexpressed \nby \nthe \ncode \nenforcement \ncommunity. \nThere \nmay \nbe \ncertain \ncircumstances that make compliance with the \nprovisions of Section 6306 impractical or \nimpossible, in which case, the provisions of \nChapters 50 and 55 of the code would be \napplicable. \n6306.2 Information and instructions to be \nprovided. The seller of liquid oxygen shall provide \nthe user with information in written form that \nincludes, but is not limited to, the following: \n1. Manufacturer’s instructions and labeling for \nsafe storage and use of the containers. \n2. Locating containers away from ignition \nsources, exits, electrical hazards and high-\ntemperature devices in accordance with \nSection 6306.3.3. \n3. Restraint of containers to prevent falling in \naccordance with Section 6306.3.4. \n4. Requirements for handling containers in \naccordance with Section 6306.3.5. \n5. Safeguards \nfor \nrefilling \ncontainers \nin \naccordance with Section 6306.3.6. \n6. Signage requirements in accordance with \nSection 6306.6.\n\n❖ This section requires that the LOX purveyor \nprovide the customer with written, basic \ninstructions on the safe storage, use, handling \nand refilling of LOX containers. \n6306.3 Liquid oxygen home care containers. \nContainers of liquid oxygen in home health care \nshall be in accordance with Sections 6306.3.1 \nthrough 6306.3.6.\n\n❖ This section introduces the requirements \napplicable \nto \nhome \nhealth \ncare \nLOX \ncontainers. See the commentary to the \nChapter 2 definitions of “Liquid oxygen home \ncare container” and “Liquid oxygen ambulatory \ncontainer.” \n6306.3.1 \nMaximum individual container \ncapacity. Liquid oxygen home care containers shall \nnot exceed an individual capacity of 60 liters in \nGroup I-1, I-4 and R occupancies. Liquid oxygen \nambulatory containers are allowed in Group I-1, I-\n4 and R occupancies. Containers of liquid oxygen \nin home health care shall also be stored, used and \nfilled in accordance with Section 6306and Sections \n5503.1 and 5503.2.\n\n❖ The sizes of LOX ambulatory and health care \ncontainers in Group I-1, I-4 and R occupancies \nare limited to 0.75 L and 60 L, respectively, as \ndefined in Section 202 and by this section. It is \nnecessary to establish container size limits \nbecause there has been a trend to increase the \n-",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 64,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1834 \n \nsize of the containers delivered to the user, in \nsome cases, simply in order to avoid more \nfrequent deliveries. If it is necessary to have \nindividual containers larger than the limits \nestablished here, then the MAQ and control \narea concept set forth in Chapter 50 will apply. \nThe general requirements of Chapter 55 for \ncontainers and their pressure relief devices are \nalso applicable to these containers. \n6306.3.2 \nManufacturer’s instructions and \nlabeling. Containers shall be stored, used and \noperated in accordance with the manufacturer’s \ninstructions and labeling. \n❖ \nCompliance \nwith \nthe \nLOX \ncontainer \nmanufacturer’s storage, use and operating \ninstructions is a fundamental requirement \nconsistent \nwith all \nI-Codes, and \nthose \ninstructions are considered an enforceable \nextension of the code. Government laws might \nsupersede part of or be applied in addition to \nthe requirements in the instructions. \n6306.3.3 \nLocating containers. Containers \nshall not be located in areas where any of the \nfollowing conditions exist: \n1. They can be overturned due to operation of a \ndoor. \n2. They are in the direct path of egress. \n3. They are subject to falling objects. \n4. They can become part of an electrical circuit. \n5. Open flames and high-temperature devices \ncan cause a hazard. \n❖ \nThe requirements in this section ensure that \nLOX home care and ambulatory containers are \nnot located in areas where they can be \ndamaged, near sources of ignition or in the \ndirect path of egress. Home care and \nambulatory containers must be located so that \nthey are protected from being overturned \nresulting from the impact of a door or from \nfalling objects, such as a bookshelf. Containers \nare not allowed to be located in the direct path \nof a means of egress to avoid damage to \ncontainers or injury to occupants egressing the \narea. Containers also must be located so they \ncannot become part of an electrical circuit or \nnear open flames or high-temperature devices. \n6306.3.4 \nRestraining containers. Liquid \noxygen home care containers shall be restrained \nwhile in storage or use to prevent falling caused by \ncontact, vibration or seismic activity. Containers \nshall be restrained by one of the following methods: \n1. Restraining containers to a fixed object with \none or more restraints. \n2. Restraining containers within a framework, \nstand or assembly designed to secure the \ncontainer. \n3. Restraining \ncontainers \nby \nlocating \na \ncontainer against two points of contact such \nas the walls of a corner of a room or a wall \nand a secure furnishing or object such as a \ndesk. \n❖ \nTo avoid physical damage to the containers \nand to protect the user from injury due to falling \ncontainers, LOX home care containers are \nrequired to be restrained. This section specifies \nthree approved methods of restraint to prevent \na home care container from being overturned \ndue to mechanical impact or a seismic event. \n6306.3.5 \nContainer handling. Containers \nshall be handled by use of a cart or hand truck \ndesigned for such use. \nExceptions: \n1. Liquid \noxygen \nhome \ncare \ncontainers \nequipped with a roller base. \n2. Liquid oxygen ambulatory containers are \nallowed to be hand carried. \n❖ \nTo avoid damage due to dropping or upset, this \nsection requires that if containers are moved, \nthey must be transported using a cart or hand \ntruck suitable for the purpose. Because the \nlevel of stability and efficiency in container \nmoving is provided by roller bases that are \nmade for the container, Exception 1 exempts \nLOX home care containers equipped with \nrollers or caster wheels in their bases. \nException 2 recognizes that some ambulatory \ncontainers are made for portability and are \nhand carried. \n6306.3.6 \nFilling of containers. The filling \nof containers shall be in accordance with Sections \n6306.3.6.1 through 6306.3.6.3. \n❖ \nThis \nsection \nintroduces \nthe \nfollowing \nrequirements applicable to the filling of home \nhealth care LOX containers. \n6306.3.6.1 \nFilling location. Liquid oxygen \nhome care containers and ambulatory containers \nshall be filled outdoors. \nException: Liquid oxygen ambulatory containers \nare allowed to be filled indoors where the supply \ncontainer is specifically designed for filling such \ncontainers and written instructions are provided by \nthe container manufacturer. \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1834 \n \nsize of the containers delivered to the user, in \nsome cases, simply in order to avoid more \nfrequent deliveries. If it is necessary to have \nindividual containers larger than the limits \nestablished here, then the MAQ and control \narea concept set forth in Chapter 50 will apply. \nThe general requirements of Chapter 55 for \ncontainers and their pressure relief devices are \nalso applicable to these containers. \n6306.3.2 \nManufacturer’s instructions and \nlabeling. Containers shall be stored, used and \noperated in accordance with the manufacturer’s \ninstructions and labeling.",
      "commentary": "Compliance \nwith \nthe \nLOX \ncontainer \nmanufacturer’s storage, use and operating \ninstructions is a fundamental requirement \nconsistent \nwith all \nI-Codes, and \nthose \ninstructions are considered an enforceable \nextension of the code. Government laws might \nsupersede part of or be applied in addition to \nthe requirements in the instructions. \n6306.3.3 \nLocating containers. Containers \nshall not be located in areas where any of the \nfollowing conditions exist: \n1. They can be overturned due to operation of a \ndoor. \n2. They are in the direct path of egress. \n3. They are subject to falling objects. \n4. They can become part of an electrical circuit. \n5. Open flames and high-temperature devices \ncan cause a hazard.\n\n❖ The requirements in this section ensure that \nLOX home care and ambulatory containers are \nnot located in areas where they can be \ndamaged, near sources of ignition or in the \ndirect path of egress. Home care and \nambulatory containers must be located so that \nthey are protected from being overturned \nresulting from the impact of a door or from \nfalling objects, such as a bookshelf. Containers \nare not allowed to be located in the direct path \nof a means of egress to avoid damage to \ncontainers or injury to occupants egressing the \narea. Containers also must be located so they \ncannot become part of an electrical circuit or \nnear open flames or high-temperature devices. \n6306.3.4 \nRestraining containers. Liquid \noxygen home care containers shall be restrained \nwhile in storage or use to prevent falling caused by \ncontact, vibration or seismic activity. Containers \nshall be restrained by one of the following methods: \n1. Restraining containers to a fixed object with \none or more restraints. \n2. Restraining containers within a framework, \nstand or assembly designed to secure the \ncontainer. \n3. Restraining \ncontainers \nby \nlocating \na \ncontainer against two points of contact such \nas the walls of a corner of a room or a wall \nand a secure furnishing or object such as a \ndesk.\n\n❖ To avoid physical damage to the containers \nand to protect the user from injury due to falling \ncontainers, LOX home care containers are \nrequired to be restrained. This section specifies \nthree approved methods of restraint to prevent \na home care container from being overturned \ndue to mechanical impact or a seismic event. \n6306.3.5 \nContainer handling. Containers \nshall be handled by use of a cart or hand truck \ndesigned for such use. \nExceptions: \n1. Liquid \noxygen \nhome \ncare \ncontainers \nequipped with a roller base. \n2. Liquid oxygen ambulatory containers are \nallowed to be hand carried.\n\n❖ To avoid damage due to dropping or upset, this \nsection requires that if containers are moved, \nthey must be transported using a cart or hand \ntruck suitable for the purpose. Because the \nlevel of stability and efficiency in container \nmoving is provided by roller bases that are \nmade for the container, Exception 1 exempts \nLOX home care containers equipped with \nrollers or caster wheels in their bases. \nException 2 recognizes that some ambulatory \ncontainers are made for portability and are \nhand carried. \n6306.3.6 \nFilling of containers. The filling \nof containers shall be in accordance with Sections \n6306.3.6.1 through 6306.3.6.3.\n\n❖ This \nsection \nintroduces \nthe \nfollowing \nrequirements applicable to the filling of home \nhealth care LOX containers. \n6306.3.6.1 \nFilling location. Liquid oxygen \nhome care containers and ambulatory containers \nshall be filled outdoors. \nException: Liquid oxygen ambulatory containers \nare allowed to be filled indoors where the supply \ncontainer is specifically designed for filling such \ncontainers and written instructions are provided by \nthe container manufacturer. \n-",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 65,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1835 \n \n❖ \nA requirement for filling LOX home care and \nambulatory containers outdoors is specified in \nthis section. The exception allows ambulatory \nLOX containers to be filled indoors, provided \nthe supply container is designed for the filling \nof such containers by the patient or other \nindividuals and written instructions for the \nproper filling of these containers are provided \nby the home care container manufacturer. \n6306.3.6.2 \nIncompatible surfaces. A drip pan \ncompatible with liquid oxygen shall be provided \nunder home care container fill and vent connections \nduring the filling process in order to protect against \nliquid oxygen spillage from coming into contact \nwith combustible surfaces, including asphalt. \n❖ \nThis section requires the use of a LOX-\ncompatible drip pan located beneath the \ncontainer to prevent any spilled LOX from \ncontacting \nsurfaces \nwhose \ncombustibility \nwould be greatly enhanced by contact with the \nLOX. \nAsphalt \nsurfaces \nare \nespecially \nproblematic because LOX that contacts \nasphalt can act as a contact explosive, \nresulting in a low-pressure explosion. \n6306.3.6.3 \nOpen \nflames \nand \nhigh-\ntemperature devices. The use of open flames and \nhigh-temperature devices shall be in accordance \nwith Section 5003.7.2. \n❖ \nDuring LOX container filling operations, open \nflame sources and high-temperature devices \nmust be separated from home care and \nambulatory containers in accordance with \nSection 5003.7.2 (see commentary, Section \n5003.7.2). \n6306.4 Maximum \naggregate \nquantity. \nThe \nmaximum aggregate quantity of liquid oxygen \nallowed in storage and in use in each dwelling unit \nshall be 120 liters. \nExceptions: \n1. The maximum aggregate quantity of liquid \noxygen allowed in Group I-4 occupancies \nshall be limited by the maximum allowable \nquantity set forth in Table 5003.1.1(1). \n2. Where individual sleeping rooms are \nseparated from the remainder of the dwelling \nunit \nby \nfire \nbarriers \nconstructed \nin \naccordance with Section 707 of SBC 201, \nand horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or \nboth, having a minimum fire-resistance \nrating of 1 hour, the maximum aggregate \nquantity per dwelling unit shall be increased \nto allow not more than 120 liters of liquid \noxygen per sleeping room. \n❖ \nThis section establishes a maximum aggregate \namount of 120 liters inside of each dwelling \nunit. This allows for one container to be in use \nand an additional cylinder in storage. \n \nException 1 further requires that the total \namount of LOX stored indoors in Group I-4 \noccupancies not exceed the MAQ for cryogenic \noxidizing \nliquids \nspecified \nin \nTable \n5003.1.1(1). That table establishes an MAQ \nfor LOX of 170 liters in a one-story, Group I-4 \noccupancy constructed as a single control area \nand allows the quantity to be increased by 100 \npercent if the building is protected throughout \nby an approved automatic sprinkler system \ncomplying with NFPA 13. Additional amounts \nof LOX are permitted if it is stored in approved \nhazardous materials storage cabinets or if a \nGroup I-4 occupancy is constructed with \nadditional control areas. Keep in mind that \neven though these occupancies may be \nequipped with automatic sprinklers, the ability \nto increase the MAQ by 100 percent in Table \n5003.1.1(1) is only applicable when the \nsprinkler system is designed in accordance \nwith NFPA 13. Designs in accordance with \nNFPA 13D or 13R would not qualify for an \nincrease. \n \nException 2 permits a maximum of 120 liters of \nLOX in an individual sleeping room when the \nroom is separated from the remainder of the \ndwelling unit by 1-hour fire-resistance-rated fire \nbarriers and horizontal assemblies constructed \nin accordance with the requirements in SBC \n201, Chapter 7. \n6306.5 Smoking prohibited. Smoking shall be \nprohibited in rooms or areas where liquid oxygen is \nin use. \n❖ \nSmoking is a significant ignition source and \nLOX is a hazardous material that can enhance \nthe burning rate of combustible materials. \nSmoking is therefore prohibited in all areas \nwhere LOX is in use (also see commentary, \nSection 310and 6306.6.1). \n6306.6 Signs. Warning signs for occupancies using \nhome health care liquid oxygen shall be in \naccordance with Sections 6306.6.1 and 6306.6.2. \n❖ \nThis section introduces the requirements for \nwarning signs applicable to home health care \nLOX storage, use or transfer. \n6306.6.1 \nNo smoking sign. A sign stating \n“OXYGEN—NO SMOKING” shall be posted in \neach room or area where liquid oxygen containers \nare stored, used or filled. \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1835",
      "commentary": "A requirement for filling LOX home care and \nambulatory containers outdoors is specified in \nthis section. The exception allows ambulatory \nLOX containers to be filled indoors, provided \nthe supply container is designed for the filling \nof such containers by the patient or other \nindividuals and written instructions for the \nproper filling of these containers are provided \nby the home care container manufacturer. \n6306.3.6.2 \nIncompatible surfaces. A drip pan \ncompatible with liquid oxygen shall be provided \nunder home care container fill and vent connections \nduring the filling process in order to protect against \nliquid oxygen spillage from coming into contact \nwith combustible surfaces, including asphalt.\n\n❖ This section requires the use of a LOX-\ncompatible drip pan located beneath the \ncontainer to prevent any spilled LOX from \ncontacting \nsurfaces \nwhose \ncombustibility \nwould be greatly enhanced by contact with the \nLOX. \nAsphalt \nsurfaces \nare \nespecially \nproblematic because LOX that contacts \nasphalt can act as a contact explosive, \nresulting in a low-pressure explosion. \n6306.3.6.3 \nOpen \nflames \nand \nhigh-\ntemperature devices. The use of open flames and \nhigh-temperature devices shall be in accordance \nwith Section 5003.7.2.\n\n❖ During LOX container filling operations, open \nflame sources and high-temperature devices \nmust be separated from home care and \nambulatory containers in accordance with \nSection 5003.7.2 (see commentary, Section \n5003.7.2). \n6306.4 Maximum \naggregate \nquantity. \nThe \nmaximum aggregate quantity of liquid oxygen \nallowed in storage and in use in each dwelling unit \nshall be 120 liters. \nExceptions: \n1. The maximum aggregate quantity of liquid \noxygen allowed in Group I-4 occupancies \nshall be limited by the maximum allowable \nquantity set forth in Table 5003.1.1(1). \n2. Where individual sleeping rooms are \nseparated from the remainder of the dwelling \nunit \nby \nfire \nbarriers \nconstructed \nin \naccordance with Section 707 of SBC 201, \nand horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or \nboth, having a minimum fire-resistance \nrating of 1 hour, the maximum aggregate \nquantity per dwelling unit shall be increased \nto allow not more than 120 liters of liquid \noxygen per sleeping room.\n\n❖ This section establishes a maximum aggregate \namount of 120 liters inside of each dwelling \nunit. This allows for one container to be in use \nand an additional cylinder in storage. \n \nException 1 further requires that the total \namount of LOX stored indoors in Group I-4 \noccupancies not exceed the MAQ for cryogenic \noxidizing \nliquids \nspecified \nin \nTable \n5003.1.1(1). That table establishes an MAQ \nfor LOX of 170 liters in a one-story, Group I-4 \noccupancy constructed as a single control area \nand allows the quantity to be increased by 100 \npercent if the building is protected throughout \nby an approved automatic sprinkler system \ncomplying with NFPA 13. Additional amounts \nof LOX are permitted if it is stored in approved \nhazardous materials storage cabinets or if a \nGroup I-4 occupancy is constructed with \nadditional control areas. Keep in mind that \neven though these occupancies may be \nequipped with automatic sprinklers, the ability \nto increase the MAQ by 100 percent in Table \n5003.1.1(1) is only applicable when the \nsprinkler system is designed in accordance \nwith NFPA 13. Designs in accordance with \nNFPA 13D or 13R would not qualify for an \nincrease. \n \nException 2 permits a maximum of 120 liters of \nLOX in an individual sleeping room when the \nroom is separated from the remainder of the \ndwelling unit by 1-hour fire-resistance-rated fire \nbarriers and horizontal assemblies constructed \nin accordance with the requirements in SBC \n201, Chapter 7. \n6306.5 Smoking prohibited. Smoking shall be \nprohibited in rooms or areas where liquid oxygen is \nin use.\n\n❖ Smoking is a significant ignition source and \nLOX is a hazardous material that can enhance \nthe burning rate of combustible materials. \nSmoking is therefore prohibited in all areas \nwhere LOX is in use (also see commentary, \nSection 310and 6306.6.1). \n6306.6 Signs. Warning signs for occupancies using \nhome health care liquid oxygen shall be in \naccordance with Sections 6306.6.1 and 6306.6.2.\n\n❖ This section introduces the requirements for \nwarning signs applicable to home health care \nLOX storage, use or transfer. \n6306.6.1 \nNo smoking sign. A sign stating \n“OXYGEN—NO SMOKING” shall be posted in \neach room or area where liquid oxygen containers \nare stored, used or filled. \n-",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 66,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1836 \n \n❖ \nSince smoking is prohibited by Section 6306.5, \nit is reasonable to provide appropriate warning \nsigns in each room where LOX is stored, used \nor transferred stating that smoking is banned \n(see Section 310for additional requirements \nfor these signs). \n6306.6.2 \nPremises signage. Where required \nby the Fire official, each dwelling unit or sleeping \nunit shall have an approved sign indicating that the \nunit contains liquid oxygen home care containers. \n❖ \nWhere the Fire official deems it necessary, this \nsection authorizes him or her to require a sign \nfor each sleeping or dwelling unit to identify the \npresence of LOX to fire fighters. During the \ndevelopment of Section 6306, concern was \nexpressed that there could be privacy and \npersonal safety issues in placing such signage \nin public spaces. Accordingly, this section \nshould be applied judiciously and sparingly, \nand only when absolutely essential to fire-\nfighter safety. \n6306.7 Fire department  notification. Where \nrequired by the Fire official, the liquid oxygen seller \nshall notify the fire department  of the locations of \nliquid oxygen home care containers. \n❖ \nThis section requires the seller of the LOX to \nnotify the Fire official of the locations where \nLOX is being used for home health care. Note \nthat this section is only applicable when it is \nrequired by the Fire official. Some jurisdictions \nmay not want this information due to the \npotentially large volume of information involved \nor the lack of resources to process it. \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1836",
      "commentary": "Since smoking is prohibited by Section 6306.5, \nit is reasonable to provide appropriate warning \nsigns in each room where LOX is stored, used \nor transferred stating that smoking is banned \n(see Section 310for additional requirements \nfor these signs). \n6306.6.2 \nPremises signage. Where required \nby the Fire official, each dwelling unit or sleeping \nunit shall have an approved sign indicating that the \nunit contains liquid oxygen home care containers.\n\n❖ Where the Fire official deems it necessary, this \nsection authorizes him or her to require a sign \nfor each sleeping or dwelling unit to identify the \npresence of LOX to fire fighters. During the \ndevelopment of Section 6306, concern was \nexpressed that there could be privacy and \npersonal safety issues in placing such signage \nin public spaces. Accordingly, this section \nshould be applied judiciously and sparingly, \nand only when absolutely essential to fire-\nfighter safety. \n6306.7 Fire department  notification. Where \nrequired by the Fire official, the liquid oxygen seller \nshall notify the fire department  of the locations of \nliquid oxygen home care containers.\n\n❖ This section requires the seller of the LOX to \nnotify the Fire official of the locations where \nLOX is being used for home health care. Note \nthat this section is only applicable when it is \nrequired by the Fire official. Some jurisdictions \nmay not want this information due to the \npotentially large volume of information involved \nor the lack of resources to process it. \n-",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 67,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1837 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 21 USC Chapter 9, Federal Food, Drug and Cosmetic Act. Washington, DC: U.S. Government Printing \nOffice, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-94, Hazardous Materials Regulations. Washington, DC: U.S. Department of \nTransportation, 1994. \n4. Holtzclaw, H.F and W.R. Robinson. General Chemistry, 8th ed. Lexington, MA: DC Heath and Co., \n1988. \n  \n \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1837 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 21 USC Chapter 9, Federal Food, Drug and Cosmetic Act. Washington, DC: U.S. Government Printing \nOffice, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-94, Hazardous Materials Regulations. Washington, DC: U.S. Department of \nTransportation, 1994. \n4. Holtzclaw, H.F and W.R. Robinson. General Chemistry, 8th ed. Lexington, MA: DC Heath and Co., \n1988. \n  \n \n-",
      "commentary": "",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 68,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1838 \n \nTABLES AND FIGURES OF CHAPTER 63 \nTABLE 6303.1.4 \nSTORAGE OF CLASS 1, 2 AND 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (m) \nClass 1 \nClass 2 \nClass 3 \nPiles \nMaximum width \n7.2 \n4.8 \n3.6 \nMaximum height \n6 \nNote c \nNote c \nMaximum distance to aisle \n3.6 \n2.4 \n2.4 \nMinimum distance to next pile \n1.2a \nNote a \nNote a \nMinimum distance to walls \n0.6b \n0.6 \n1.2 \nMaximum quantity per pile \n200 tons \nMAQ \nNA \nMaximum quantity per building \nNo Limit \nNote d \nNote d \nMAQ = Maximum Allowable Quantity. \nNA = Not Applicable. \na. The minimum aisle width shall be equal to the pile height, but not less than 1.2 m and not greater than 2.4 m. \nb. There shall not be a minimum distance from the pile to a wall for amounts less than 4050 kg. \nc. Maximum storage height in nonsprinklered buildings is limited to 1.8 m. In sprinklered buildings, see NFPA 400 for \nstorage heights based on ceiling sprinkler protection. \nd. Maximum quantity per building varies. See Chapter 50 for control areas and MAQs. \n \nTABLE 6304.1.5(1) \nSTORAGE OF CLASS 2 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls \n \n7.5 m \nNote a \n3.6 m \nNote b \n0.60 mc \n \n7.5 m \nNote a \n3.6 m \nNote b \n0.6 mc \nMaximum quantity per pile \n90,700 kg \n90,700 kg \nMaximum quantity per building \n1,814,000 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buidlings is limited to 1800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 2,045 kg , there shall be no minimum separation distance between the \npile and any wall. \n \n \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1838 \n \nTABLES AND FIGURES OF CHAPTER 63 \nTABLE 6303.1.4 \nSTORAGE OF CLASS 1, 2 AND 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (m) \nClass 1 \nClass 2 \nClass 3 \nPiles \nMaximum width \n7.2 \n4.8 \n3.6 \nMaximum height \n6 \nNote c \nNote c \nMaximum distance to aisle \n3.6 \n2.4 \n2.4 \nMinimum distance to next pile \n1.2a \nNote a \nNote a \nMinimum distance to walls \n0.6b \n0.6 \n1.2 \nMaximum quantity per pile \n200 tons \nMAQ \nNA \nMaximum quantity per building \nNo Limit \nNote d \nNote d \nMAQ = Maximum Allowable Quantity. \nNA = Not Applicable. \na. The minimum aisle width shall be equal to the pile height, but not less than 1.2 m and not greater than 2.4 m. \nb. There shall not be a minimum distance from the pile to a wall for amounts less than 4050 kg. \nc. Maximum storage height in nonsprinklered buildings is limited to 1.8 m. In sprinklered buildings, see NFPA 400 for \nstorage heights based on ceiling sprinkler protection. \nd. Maximum quantity per building varies. See Chapter 50 for control areas and MAQs. \n \nTABLE 6304.1.5(1) \nSTORAGE OF CLASS 2 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls \n \n7.5 m \nNote a \n3.6 m \nNote b \n0.60 mc \n \n7.5 m \nNote a \n3.6 m \nNote b \n0.6 mc \nMaximum quantity per pile \n90,700 kg \n90,700 kg \nMaximum quantity per building \n1,814,000 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buidlings is limited to 1800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 2,045 kg , there shall be no minimum separation distance between the \npile and any wall. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 69,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1839 \n \nTABLE 6304.1.5(2) \nSTORAGE OF CLASS 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls \n \n4.8 m \nNote a \n3 m  \nNote b \n1.2 mc \n \n6.0 m \nNote a \n3 m \nNote b \n1.2 mc \nMaximum quantity per pile  \n27,000 kg \n90,700 kg \nMaximum quantity per building  \n1,088,600 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buildings is limited to 1,800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 1,045 kg , there shall be no minimum separation distance between the \npile and any wall. \nTABLE 6304.1.5(3) \nSTORAGE OF CLASS 4 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (meters) \nPile \nMaximum length \nMaximum width \nMaximum height \nMinimum distance to next pile  \n \n3 \n1.2 \n2.4 \n2.4 \nMaximum quantity per building  \nNo Limit  \n \nTABLE 6304.2.1 \nOXIDIZER GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nQUANTITY OF \nGAS STORED \n(cubic meters at \nNTP) \nDISTANCE TO A BUILDING NOT ASSOCIATED WITH THE \nMANUFACTURE OR DISTRIBUTION OF OXIDIZING GASES OR \nPUBLIC WAY ORLOT LINE THAT CAN BE BUILT UPON (m) \nDISTANCE \nBETWEEN \nSTORAGE AREAS \n(m) \n0 – 1,416 \n1.5 \n1.5 \n1,416.03 – 2,832 \n3 \n3 \n2,832.03 or greater \n4.5 \n3 \na. \nThe minimum required distances shall not apply where fire barriers without openings or penetrations having a \nminimum fire-resistance rating of 2 hours interrupt the line of sight between the storage and the exposure. The \nconfiguration of the fire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous \ngas concentrations. \n \n \n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1839 \n \nTABLE 6304.1.5(2) \nSTORAGE OF CLASS 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls \n \n4.8 m \nNote a \n3 m  \nNote b \n1.2 mc \n \n6.0 m \nNote a \n3 m \nNote b \n1.2 mc \nMaximum quantity per pile  \n27,000 kg \n90,700 kg \nMaximum quantity per building  \n1,088,600 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buildings is limited to 1,800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 1,045 kg , there shall be no minimum separation distance between the \npile and any wall. \nTABLE 6304.1.5(3) \nSTORAGE OF CLASS 4 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (meters) \nPile \nMaximum length \nMaximum width \nMaximum height \nMinimum distance to next pile  \n \n3 \n1.2 \n2.4 \n2.4 \nMaximum quantity per building  \nNo Limit  \n \nTABLE 6304.2.1 \nOXIDIZER GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nQUANTITY OF \nGAS STORED \n(cubic meters at \nNTP) \nDISTANCE TO A BUILDING NOT ASSOCIATED WITH THE \nMANUFACTURE OR DISTRIBUTION OF OXIDIZING GASES OR \nPUBLIC WAY ORLOT LINE THAT CAN BE BUILT UPON (m) \nDISTANCE \nBETWEEN \nSTORAGE AREAS \n(m) \n0 – 1,416 \n1.5 \n1.5 \n1,416.03 – 2,832 \n3 \n3 \n2,832.03 or greater \n4.5 \n3 \na. \nThe minimum required distances shall not apply where fire barriers without openings or penetrations having a \nminimum fire-resistance rating of 2 hours interrupt the line of sight between the storage and the exposure. The \nconfiguration of the fire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous \ngas concentrations. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 70,
      "text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1840 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS \n \n \nSBC 801-CC-2024 \n1840 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "page": 71,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1841 \n \n—PYROPHORIC MATERIALS \n❖ \nGeneral Comments \n \nBecause \nof \ntheir \ncapacity \nto \nignite \nspontaneously at low temperatures, pyrophoric \nmaterials pose unusual deflagration and \ndetonation hazards to building occupants and \nfire-fighting personnel. Advance knowledge of \nthe materials present in the building through \nthe issuance of permits and the submittal of \nSafety Data Sheets (SDS), as noted in Section \n407, are essential for effective preplanning by \nthe fire department . The ability to fight fires \ninvolving \npyrophoric \nmaterials \nmay \nbe \nsomewhat limited since many pyrophoric \nmaterials are also highly reactive with water. \nInterior fire fighting may not be an option unless \nadequate alternative extinguishing agents are \navailable. \n \nSome \nflammable \nliquids \nmay \nalso \nbe \nconsidered pyrophoric liquids. Diethylzine, for \nexample, is considered a pyrophoric liquid in \naccordance with NFPA 49 (found in the NFPA \nFire Protection Guide to Hazardous Materials), \nbut has a U.S. Department of Transportation \n(DOTn) classification as a flammable liquid. \nSince this material is known to ignite \nspontaneously when exposed to air, the \nmultiple hazards of being both pyrophoric and \nflammable must be addressed. \n \nAlkali metals, such as sodium, potassium and \nlithium, are examples of pyrophoric solids. \nMost of these reactive metals are not found \nfree in nature, but are combined with other \nelements. Sodium, for example, burns violently \nand ignites spontaneously when exposed to \nmoist air. Sodium that comes in contact with \nwater may be accompanied by hydrogen \nexplosions. \n \nDiborane and phosphine are pyrophoric gases \nthat must comply with the provisions of this \nchapter as well as those of Chapter 53. \n \nThe proper classification of materials as \npyrophoric is essential to providing adequate \nmeans of \nhazard mitigation. \nPyrophoric \nmaterials, as indicated earlier, may also pose \nmultiple hazards similar to flammable liquids, \nflammable solids and water-reactive materials. \n \nIn previous editions of the code, there were \nextensive regulations in Section 6405.3for \nsilane gas tetrahydride (SiH4); CAS No. 7803-\n62-5], a common but dangerous pyrophoric \ngas that is also classified as unstable \n(reactive), (see commentary, Chapter 66). \nAmerican National Standards Institute (ANSI) \nCompressed Gas Association (CGA) standard \nG-13 is referenced for the storage and handling \nof silane gas. Silane gas or mixtures of silane \ngas are commonly found in the semiconductor \nand photovoltaic cell manufacturing processes \nand allied industries. Silane gas is distributed \nat 100-percent concentration or it can be \ndistributed as a mixture with other gases, such \nas various concentrations of silane mixed with \nnitrogen or hydrogen. This chapter addresses \nonly silane gas or mixtures of silane gas that \nbehave as a pyrophoric and flammable gas. \n \nSilane is classified as a pyrophoric material and \na Class 1 Unstable (reactive) compressed gas. \nIt can autoignite or spontaneously ignite when \nit is exposed to air without any source of \nignition. Silane has a lower flammable limit of \n1.37 percent by volume in air. It begins to \nexhibit pyrophoric characteristics at about 4.5 \npercent volume in air. Silane is a unique \nhazardous material in that it is also metastable, \nmeaning that it can have delayed ignition. This \nmetastable \ncharacteristic \nis \ndangerous \nbecause it allows a volume of gas to \naccumulate inside of a building. In such cases, \na deflagration can occur, which can cause \nstructural damage to buildings, injure or kill \nindividuals located close to the release, and \ncomplicate the emergency response due to its \npotential energy. It is for this reason that \nSection \n911.1and \nTable \n911.1 \nrequire \ndeflagration venting when the amount of silane \nstored inside of buildings exceeds its maximum \nallowable quantity. \n \nBecause of silane’s \nimportance in \nthe \nmanufacturing \nof \nsemiconductors \nand \nphotovoltaic products and its increased use, \nmanufacturers of silane in conjunction with its \nusers have performed extensive testing of this \nhazardous material. These tests, along with \nincident \nexperiences \nand \npeer-reviewed \nscientific data, resulted in the development of \nthe 2006 edition of ANSI/CGA Standard G-13, \nStorage and Handling of Silane and Silane \nMixtures. \n \nExcluding the introduction, scope, definitions \nand references, ANSI/CGA G-13 is divided into \n14 sections: \n• Physical and chemical properties of silane. \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1841 \n \n—PYROPHORIC MATERIALS",
      "commentary": "General Comments \n \nBecause \nof \ntheir \ncapacity \nto \nignite \nspontaneously at low temperatures, pyrophoric \nmaterials pose unusual deflagration and \ndetonation hazards to building occupants and \nfire-fighting personnel. Advance knowledge of \nthe materials present in the building through \nthe issuance of permits and the submittal of \nSafety Data Sheets (SDS), as noted in Section \n407, are essential for effective preplanning by \nthe fire department . The ability to fight fires \ninvolving \npyrophoric \nmaterials \nmay \nbe \nsomewhat limited since many pyrophoric \nmaterials are also highly reactive with water. \nInterior fire fighting may not be an option unless \nadequate alternative extinguishing agents are \navailable. \n \nSome \nflammable \nliquids \nmay \nalso \nbe \nconsidered pyrophoric liquids. Diethylzine, for \nexample, is considered a pyrophoric liquid in \naccordance with NFPA 49 (found in the NFPA \nFire Protection Guide to Hazardous Materials), \nbut has a U.S. Department of Transportation \n(DOTn) classification as a flammable liquid. \nSince this material is known to ignite \nspontaneously when exposed to air, the \nmultiple hazards of being both pyrophoric and \nflammable must be addressed. \n \nAlkali metals, such as sodium, potassium and \nlithium, are examples of pyrophoric solids. \nMost of these reactive metals are not found \nfree in nature, but are combined with other \nelements. Sodium, for example, burns violently \nand ignites spontaneously when exposed to \nmoist air. Sodium that comes in contact with \nwater may be accompanied by hydrogen \nexplosions. \n \nDiborane and phosphine are pyrophoric gases \nthat must comply with the provisions of this \nchapter as well as those of Chapter 53. \n \nThe proper classification of materials as \npyrophoric is essential to providing adequate \nmeans of \nhazard mitigation. \nPyrophoric \nmaterials, as indicated earlier, may also pose \nmultiple hazards similar to flammable liquids, \nflammable solids and water-reactive materials. \n \nIn previous editions of the code, there were \nextensive regulations in Section 6405.3for \nsilane gas tetrahydride (SiH4); CAS No. 7803-\n62-5], a common but dangerous pyrophoric \ngas that is also classified as unstable \n(reactive), (see commentary, Chapter 66). \nAmerican National Standards Institute (ANSI) \nCompressed Gas Association (CGA) standard \nG-13 is referenced for the storage and handling \nof silane gas. Silane gas or mixtures of silane \ngas are commonly found in the semiconductor \nand photovoltaic cell manufacturing processes \nand allied industries. Silane gas is distributed \nat 100-percent concentration or it can be \ndistributed as a mixture with other gases, such \nas various concentrations of silane mixed with \nnitrogen or hydrogen. This chapter addresses \nonly silane gas or mixtures of silane gas that \nbehave as a pyrophoric and flammable gas. \n \nSilane is classified as a pyrophoric material and \na Class 1 Unstable (reactive) compressed gas. \nIt can autoignite or spontaneously ignite when \nit is exposed to air without any source of \nignition. Silane has a lower flammable limit of \n1.37 percent by volume in air. It begins to \nexhibit pyrophoric characteristics at about 4.5 \npercent volume in air. Silane is a unique \nhazardous material in that it is also metastable, \nmeaning that it can have delayed ignition. This \nmetastable \ncharacteristic \nis \ndangerous \nbecause it allows a volume of gas to \naccumulate inside of a building. In such cases, \na deflagration can occur, which can cause \nstructural damage to buildings, injure or kill \nindividuals located close to the release, and \ncomplicate the emergency response due to its \npotential energy. It is for this reason that \nSection \n911.1and \nTable \n911.1 \nrequire \ndeflagration venting when the amount of silane \nstored inside of buildings exceeds its maximum \nallowable quantity. \n \nBecause of silane’s \nimportance in \nthe \nmanufacturing \nof \nsemiconductors \nand \nphotovoltaic products and its increased use, \nmanufacturers of silane in conjunction with its \nusers have performed extensive testing of this \nhazardous material. These tests, along with \nincident \nexperiences \nand \npeer-reviewed \nscientific data, resulted in the development of \nthe 2006 edition of ANSI/CGA Standard G-13, \nStorage and Handling of Silane and Silane \nMixtures. \n \nExcluding the introduction, scope, definitions \nand references, ANSI/CGA G-13 is divided into \n14 sections: \n• Physical and chemical properties of silane. \n-",
      "chapter_id": "ch64",
      "section_id": "sec6306"
    },
    {
      "page": 72,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1842 \n \n• Requirements for its proper indoor and outdoor \nstorage. \n• Configuration of the piping, valves and fitting. \n• Packaging of silane, gas and flame detection \nsystems. \n• Fire protection. \n• Ventilation. \n• Purge gas systems. \n• Electrical installation requirements. \n• Supervisory controls of mechanical ventilation, \ngas monitoring and flame detection systems. \n \nThe standard also contains four informational \nappendices that address protective equipment \nrequired for personnel working on silane \nsystems, \nthe \ncompressibility \nof \nsilane, \nminimum separation distances from silane \nstorage to certain thermal flux (e.g., radiant \nenergy) exposures and blast overpressure. \n \nThe requirements for outdoor storage are \nbased on a series of silane release tests and \nthe development of a mathematic model that \nwere sponsored by the CGA. During these \ntests silane was released from DOT tube \ntrailers, International Standards Organization \n(ISO) module packs (which are another form of \nbulk compressed packaging), and containers \nwith a volume of more than 450 Liters. The \ntesting results were used in the development of \nrequirements for separation distances of \ncylinders and large bulk sources of silane. \n \nFor cylinders with a volume of less than 450 L, \nANSI/CGA \nG-13 \nrequires \nthe \noutdoor \nseparation distance to be established based on \nthe volume of silane gas in each nest of \ncompressed gas cylinders (see Chapter 2 for \nthe definition of “Nesting”). The separation \ndistances are intended to limit the thermal flux \nof the radiation produced by a silane jet fire and \nare limited based on the volume of each \ncylinder in each nest and if the cylinder is \nconstructed \nof \nsteel, \nfiber \noverwrapped \naluminum or aluminum. \n \nFor bulk storage containers including silane \ntube trailers, ISO modules and containers \ngreater than 450 liters in volume, the CGA \nstandard establishes \nminimum separation \ndistances to protect exposures from the energy \nof a 3.4 kPa blast overpressure. Blast \noverpressure is the pressure above the \nambient pressure that is manifested in the \nshock wave of a deflagration or a detonation. \nThe threshold of 3.4 kPa value was chosen as \nthe acceptable level of blast overpressure for \nboth buildings and occupants because a frame \nstructure can normally withstand that level of \nexternal force with no serious structural \ndamage, and it is unlikely that human beings \ninside the building would normally suffer any \nserious injury. \n \nThe separation distances from the exposures \nare based on the stored pressure within the \nbulk containers or cylinders and the diameter \nof the pressure relief device. ANSI/CGA G-13 \nlimits the maximum pressure in the bulk \ncontainers or cylinders to 11,032 kPa and \nrequires minimum separation distances from a \nbulk silane source and exposures. \n \nANSI/CGA G-13 also contains extensive \nrequirements for the indoor storage and use of \nsilane. \n❖ \nPurpose \n \nThis chapter regulates the hazards associated \nwith pyrophoric materials, which are capable of \nspontaneously igniting in the air at or below a \ntemperature \nof \n54°C. \nMany \npyrophoric \nmaterials also pose severe flammability or \nreactivity hazards. This chapter addresses only \nthe \nhazards \nassociated \nwith \npyrophoric \nmaterials. Other materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \nSection 5001.1). Strict compliance with the \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, can \nreduce the exposure hazards associated with \nthe involvement of pyrophoric materials in a fire \nor other emergency. \nSECTION 6401  GENERAL \n6401.1 Scope. The storage and use of pyrophoric \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53. \n❖ \nThis chapter details specific requirements for \nthe storage of pyrophoric materials. The \nrequirements of this chapter are intended to \ncomplement the general requirements for \nhazardous materials in Chapter 50. Pyrophoric \ngases are also regulated by Chapter 53. The \nclassification of pyrophoric materials is based \non the definition indicated in Section 202, \nwhich is derived from DOL 29 CFR; Part \n1910.1200. \n6401.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1842 \n \n• Requirements for its proper indoor and outdoor \nstorage. \n• Configuration of the piping, valves and fitting. \n• Packaging of silane, gas and flame detection \nsystems. \n• Fire protection. \n• Ventilation. \n• Purge gas systems. \n• Electrical installation requirements. \n• Supervisory controls of mechanical ventilation, \ngas monitoring and flame detection systems. \n \nThe standard also contains four informational \nappendices that address protective equipment \nrequired for personnel working on silane \nsystems, \nthe \ncompressibility \nof \nsilane, \nminimum separation distances from silane \nstorage to certain thermal flux (e.g., radiant \nenergy) exposures and blast overpressure. \n \nThe requirements for outdoor storage are \nbased on a series of silane release tests and \nthe development of a mathematic model that \nwere sponsored by the CGA. During these \ntests silane was released from DOT tube \ntrailers, International Standards Organization \n(ISO) module packs (which are another form of \nbulk compressed packaging), and containers \nwith a volume of more than 450 Liters. The \ntesting results were used in the development of \nrequirements for separation distances of \ncylinders and large bulk sources of silane. \n \nFor cylinders with a volume of less than 450 L, \nANSI/CGA \nG-13 \nrequires \nthe \noutdoor \nseparation distance to be established based on \nthe volume of silane gas in each nest of \ncompressed gas cylinders (see Chapter 2 for \nthe definition of “Nesting”). The separation \ndistances are intended to limit the thermal flux \nof the radiation produced by a silane jet fire and \nare limited based on the volume of each \ncylinder in each nest and if the cylinder is \nconstructed \nof \nsteel, \nfiber \noverwrapped \naluminum or aluminum. \n \nFor bulk storage containers including silane \ntube trailers, ISO modules and containers \ngreater than 450 liters in volume, the CGA \nstandard establishes \nminimum separation \ndistances to protect exposures from the energy \nof a 3.4 kPa blast overpressure. Blast \noverpressure is the pressure above the \nambient pressure that is manifested in the \nshock wave of a deflagration or a detonation. \nThe threshold of 3.4 kPa value was chosen as \nthe acceptable level of blast overpressure for \nboth buildings and occupants because a frame \nstructure can normally withstand that level of \nexternal force with no serious structural \ndamage, and it is unlikely that human beings \ninside the building would normally suffer any \nserious injury. \n \nThe separation distances from the exposures \nare based on the stored pressure within the \nbulk containers or cylinders and the diameter \nof the pressure relief device. ANSI/CGA G-13 \nlimits the maximum pressure in the bulk \ncontainers or cylinders to 11,032 kPa and \nrequires minimum separation distances from a \nbulk silane source and exposures. \n \nANSI/CGA G-13 also contains extensive \nrequirements for the indoor storage and use of \nsilane.",
      "commentary": "Purpose \n \nThis chapter regulates the hazards associated \nwith pyrophoric materials, which are capable of \nspontaneously igniting in the air at or below a \ntemperature \nof \n54°C. \nMany \npyrophoric \nmaterials also pose severe flammability or \nreactivity hazards. This chapter addresses only \nthe \nhazards \nassociated \nwith \npyrophoric \nmaterials. Other materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \nSection 5001.1). Strict compliance with the \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, can \nreduce the exposure hazards associated with \nthe involvement of pyrophoric materials in a fire \nor other emergency. \nSECTION 6401  GENERAL \n6401.1 Scope. The storage and use of pyrophoric \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53.\n\n❖ This chapter details specific requirements for \nthe storage of pyrophoric materials. The \nrequirements of this chapter are intended to \ncomplement the general requirements for \nhazardous materials in Chapter 50. Pyrophoric \ngases are also regulated by Chapter 53. The \nclassification of pyrophoric materials is based \non the definition indicated in Section 202, \nwhich is derived from DOL 29 CFR; Part \n1910.1200. \n6401.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \n-",
      "chapter_id": "ch64",
      "section_id": "sec6401"
    },
    {
      "page": 73,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1843 \n \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. \n \nThe permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6402 DEFINITION \n6402.1 Definition. The following term is defined \nin Chapter 2: \n• PYROPHORIC. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6403 GENERAL \nREQUIREMENTS \n6403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6401 and \n6403. \n❖ \nThe provisions of this section complement the \nrequirements of Chapter 50 for structures \noccupied for the storage, handling or use of \npyrophoric \nmaterials. \nThe \ngeneral \nrequirements of Sections 5001 and 5003, in \naddition to the provisions of this chapter, are \nfully applicable to the storage and use of \norganic peroxides. \n6403.1.1 \nEmergency shutoff. Compressed \ngas systems conveying pyrophoric gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source. \n❖ \nTo provide control over the flow of pyrophoric \ngases under emergency conditions, each \nsupply source as well as each point of use of \npyrophoric compressed gas must be equipped \nwith an approved emergency shutoff valve. \nThese are excess flow control valves that \nregulate the rate of flow of hazardous materials \nin the piping system, fail-safe valves or other \napproved types that will operate automatically \nor manually to give the fire department  or other \nresponsible persons the ability to stop the flow \nof hazardous material in an emergency. The \nvalves must be provided with ready access and \ncomply with Section 5003.2.2.1. See also the \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6403.1.1.1 \nShutoff at source. An automatic \nemergency shutoff valve shall be installed on \nsupply piping at the cylinder or bulk source. The \nshutoff valve shall be operated by a remotely \nlocated manually activated shutdown control \nlocated not less than 4.5 m, from the source of \nsupply. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources. \n❖ \nThis section requires that an automatic \nemergency shutoff valve be provided on \npyrophoric compressed gas systems activated \nby a remotely located, manually activated \ncontrol. A minimum distance of 4.5 m, has been \nspecified to provide reasonable separation \ndistance between the control and the source as \na means to protect persons using the control \nfrom radiant heat in a fire event. Where the \nsource of supply is limited to unmanifolded \ncylinders, the cylinder valve is allowed to be \neither manual or automatic. \n6403.1.1.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system. \n❖ \nEmergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1843 \n \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. \n \nThe permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6402 DEFINITION \n6402.1 Definition. The following term is defined \nin Chapter 2: \n• PYROPHORIC.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6403 GENERAL \nREQUIREMENTS \n6403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6401 and \n6403.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 for structures \noccupied for the storage, handling or use of \npyrophoric \nmaterials. \nThe \ngeneral \nrequirements of Sections 5001 and 5003, in \naddition to the provisions of this chapter, are \nfully applicable to the storage and use of \norganic peroxides. \n6403.1.1 \nEmergency shutoff. Compressed \ngas systems conveying pyrophoric gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.\n\n❖ To provide control over the flow of pyrophoric \ngases under emergency conditions, each \nsupply source as well as each point of use of \npyrophoric compressed gas must be equipped \nwith an approved emergency shutoff valve. \nThese are excess flow control valves that \nregulate the rate of flow of hazardous materials \nin the piping system, fail-safe valves or other \napproved types that will operate automatically \nor manually to give the fire department  or other \nresponsible persons the ability to stop the flow \nof hazardous material in an emergency. The \nvalves must be provided with ready access and \ncomply with Section 5003.2.2.1. See also the \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6403.1.1.1 \nShutoff at source. An automatic \nemergency shutoff valve shall be installed on \nsupply piping at the cylinder or bulk source. The \nshutoff valve shall be operated by a remotely \nlocated manually activated shutdown control \nlocated not less than 4.5 m, from the source of \nsupply. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ This section requires that an automatic \nemergency shutoff valve be provided on \npyrophoric compressed gas systems activated \nby a remotely located, manually activated \ncontrol. A minimum distance of 4.5 m, has been \nspecified to provide reasonable separation \ndistance between the control and the source as \na means to protect persons using the control \nfrom radiant heat in a fire event. Where the \nsource of supply is limited to unmanifolded \ncylinders, the cylinder valve is allowed to be \neither manual or automatic. \n6403.1.1.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.\n\n❖ Emergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n-",
      "chapter_id": "ch64",
      "section_id": "sec6402"
    },
    {
      "page": 74,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1844 \n \n6403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter. \n❖ \nThis section complements the requirements of \nChapter 50 for structures used for the storage, \nhandling or use of pyrophoric materials. The \nregulations contained in this section assume \nthat the quantity of pyrophoric materials in a \ngiven building is in excess of the maximum \nallowable quantities (MAQ) per control area, as \nestablished \nin \nSection \n5003.1, \nthereby \nclassifying the building as a Group H \noccupancy. The requirements of Chapter 50 \napply to the storage and use of pyrophoric \nmaterials in addition to the provisions of this \nchapter. \nSECTION 6404 STORAGE \n6404.1 Indoor \nstorage. \nIndoor \nstorage \nof \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13. \n❖ \nThis section regulates the indoor storage of \npyrophoric materials where they exceed the \nMAQ in buildings or portions of buildings \nclassified as Group H occupancies. The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. Storage of pyrophoric materials \ninside structures must comply with Sections \n6404.1.1 \nthrough \n6404.1.4 \nto \nprevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. \nRegardless of quantity, this section notes the \napplicability of ANSI/CGA G-13 for storage of \nany amount of silane or silane gas mixtures. \nSection 6405.3 covers silane gas use. See the \ncommentary introduction to this chapter for a \ndetailed discussion of silane. \n6404.1.1 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas containing pyrophoric liquids shall be \nof liquid-tight construction. \n❖ \nFloors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \npyrophoric materials to be retained and must \nbe noncombustible, as required by Section \n5004.12. \n6404.1.2 \nPyrophoric solids and liquids. \nStorage of pyrophoric solids and liquids shall be \nlimited to a maximum area of 9 m2 per pile. Storage \nshall not exceed 1.5 meter in height. Individual \ncontainers shall not be stacked. \nAisles between storage piles shall be not less than 3 \nmeter, in width. \nIndividual tanks or containers shall not exceed 1900 \nliters in capacity. \n❖ \nInside storage restrictions, including pile \nheight, container arrangement and aisle width, \nare \nintended \nto \nreduce \nthe \npotential \ninvolvement of multiple piles, reduce the \nexposure hazard to occupants and facilitate fire \ndepartment  access to the storage areas. \nInside storage of pyrophoric liquids in tanks or \ncontainers is limited to an individual capacity of \n1900 liters to reduce the exposure hazard in \nthe event of a single container failure. \nProhibiting the stacking of individual containers \nreduces the likelihood of container failure from \nstacking stresses. Wide aisles reduce the fire \nexposure hazard between piles and, in the \nevent of a fire-related collapse of a pile, reduce \nthe likelihood of a “domino” effect that could not \nonly increase fire intensity but also completely \nblock access to pile areas by fire suppression \npersonnel. While not specifically mentioned in \nthis section, inside storage must also be \nprotected as required by Chapter 50, which \nincludes provisions for incompatible material \nstorage, security, signage, control of ignition \nsources and submittal of a storage plan. \n6404.1.3 \nPyrophoric gases. Storage of \npyrophoric gases shall be in detached buildings \nwhere required by Section 5003.8.2. \n❖ \nThis section is an important cross reference to \nSection 5003.8.2 and Table 5003.8.2. The \ntable requires that storage of more than 57 m3 \nof pyrophoric gas must be in a detached \nbuilding complying with Section 5003.8.2. \n \nDetached structures designed and constructed \nfor the sole purpose of pyrophoric material \nstorage provide the best protection for people \nand property from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in an outside fire that may \nendanger their contents or a fire stemming from \nignited contents in storage (see commentary, \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1844 \n \n6403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter.",
      "commentary": "This section complements the requirements of \nChapter 50 for structures used for the storage, \nhandling or use of pyrophoric materials. The \nregulations contained in this section assume \nthat the quantity of pyrophoric materials in a \ngiven building is in excess of the maximum \nallowable quantities (MAQ) per control area, as \nestablished \nin \nSection \n5003.1, \nthereby \nclassifying the building as a Group H \noccupancy. The requirements of Chapter 50 \napply to the storage and use of pyrophoric \nmaterials in addition to the provisions of this \nchapter. \nSECTION 6404 STORAGE \n6404.1 Indoor \nstorage. \nIndoor \nstorage \nof \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13.\n\n❖ This section regulates the indoor storage of \npyrophoric materials where they exceed the \nMAQ in buildings or portions of buildings \nclassified as Group H occupancies. The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. Storage of pyrophoric materials \ninside structures must comply with Sections \n6404.1.1 \nthrough \n6404.1.4 \nto \nprevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. \nRegardless of quantity, this section notes the \napplicability of ANSI/CGA G-13 for storage of \nany amount of silane or silane gas mixtures. \nSection 6405.3 covers silane gas use. See the \ncommentary introduction to this chapter for a \ndetailed discussion of silane. \n6404.1.1 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas containing pyrophoric liquids shall be \nof liquid-tight construction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \npyrophoric materials to be retained and must \nbe noncombustible, as required by Section \n5004.12. \n6404.1.2 \nPyrophoric solids and liquids. \nStorage of pyrophoric solids and liquids shall be \nlimited to a maximum area of 9 m2 per pile. Storage \nshall not exceed 1.5 meter in height. Individual \ncontainers shall not be stacked. \nAisles between storage piles shall be not less than 3 \nmeter, in width. \nIndividual tanks or containers shall not exceed 1900 \nliters in capacity.\n\n❖ Inside storage restrictions, including pile \nheight, container arrangement and aisle width, \nare \nintended \nto \nreduce \nthe \npotential \ninvolvement of multiple piles, reduce the \nexposure hazard to occupants and facilitate fire \ndepartment  access to the storage areas. \nInside storage of pyrophoric liquids in tanks or \ncontainers is limited to an individual capacity of \n1900 liters to reduce the exposure hazard in \nthe event of a single container failure. \nProhibiting the stacking of individual containers \nreduces the likelihood of container failure from \nstacking stresses. Wide aisles reduce the fire \nexposure hazard between piles and, in the \nevent of a fire-related collapse of a pile, reduce \nthe likelihood of a “domino” effect that could not \nonly increase fire intensity but also completely \nblock access to pile areas by fire suppression \npersonnel. While not specifically mentioned in \nthis section, inside storage must also be \nprotected as required by Chapter 50, which \nincludes provisions for incompatible material \nstorage, security, signage, control of ignition \nsources and submittal of a storage plan. \n6404.1.3 \nPyrophoric gases. Storage of \npyrophoric gases shall be in detached buildings \nwhere required by Section 5003.8.2.\n\n❖ This section is an important cross reference to \nSection 5003.8.2 and Table 5003.8.2. The \ntable requires that storage of more than 57 m3 \nof pyrophoric gas must be in a detached \nbuilding complying with Section 5003.8.2. \n \nDetached structures designed and constructed \nfor the sole purpose of pyrophoric material \nstorage provide the best protection for people \nand property from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in an outside fire that may \nendanger their contents or a fire stemming from \nignited contents in storage (see commentary, \n-",
      "chapter_id": "ch64",
      "section_id": "sec6404"
    },
    {
      "page": 75,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1845 \n \nSection 5003.8.2 and Table 5003.8.2, for \nfurther \ndiscussion \nof \ndetached \nstorage \nrequirements). \n6404.1.4 \nSeparation from incompatible \nmaterials. In addition to the requirements of \nSection 5003.9.8, indoor storage of pyrophoric \nmaterials shall be isolated from incompatible \nhazardous materials by 1-hour fire barriers with \nopenings protected in accordance with SBC 201. \nException: \nStorage \nin \napproved \nhazardous \nmaterials \nstorage \ncabinets \nconstructed \nin \naccordance with Section 5003.8.7. \n❖ \nThis section is intended to separate all \nincompatible, flammable, explosive or other \nhighly reactive materials from the inside \nstorage areas of pyrophoric materials. A 1-hour \nfire barrier assembly or, as allowed by the \nexception, an approved hazardous materials \nstorage cabinet can reduce the potential \ninvolvement of pyrophoric materials in a fire \ninvolving \nother \nincompatible \nhazardous \nmaterials. Note that the provisions of Section \n6404.1.4 are to be applied in addition to the \nrequirements of Section 5003.9.8. \n6404.2 Outdoor storage. Outdoor storage of \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003 and 5004, and this chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13. \n❖ \nSections 6404.2.1 and 6404.2.2 are applicable \nfor the outdoor storage of pyrophoric materials \nin excess of the MAQ listed in Table \n5003.1.1(3). The provisions of this section, in \naddition to the provisions of Sections 5001, \n5003 and 5004, are applicable to outdoor areas \nused for the storage of pyrophoric materials \nbecause of the severity of the hazards posed \nby these materials. Regardless of quantity, \nsilane gas and certain silane gas mixtures must \nalso comply with the provisions of ANSI/CGA \nG-13. See the commentary introduction to this \nchapter for a detailed discussion of silane. \n6404.2.1 \nDistance \nfrom \nstorage \nto \nexposures. The separation of pyrophoric solids, \nliquids and gases from buildings, lot lines, public \nstreets, public alleys, public ways or means of egress \nshall be in accordance with the following: \n1. Solids and liquids. Two times the separation \nrequired by Chapter 57 for Class IB \nflammable liquids. \n2.  Gases. The location and maximum amount \nof pyrophoric gas per storage area shall be in \naccordance with Table 6404.2.1. \n❖ \nTo minimize radiant heat transfer and fire \nspread between stored pyrophoric solid and \nliquid materials and the listed exposures, the \nvalues shown for Class IB flammable liquids in \nTable 5704.4.2 are applied and then doubled. \nSimilarly, Table 6404.2.1 is referenced for the \noutdoor storage of pyrophoric gases. \n❖ \nSee Table 6404.2.1. \n \nTable \n6404.2.1 \nestablishes \nthe \nspatial \nseparation distance (or alternative safeguards) \nrequired for the outside storage of pyrophoric \ncompressed gases where in excess of the \noutside \nstorage \nMAQ \nshown \nin Table \n5003.1.1(3). \n \nThe required separation distance is intended to \nminimize radiant heat transfer between storage \nand exposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving either \nthe stored material or another exposure, such \nas a building on the same or an adjacent lot or \na vehicle in the public right-ofway. Section \n414.6 \nof \nSBC \n201 \ncontains \nadditional \nprotection requirements for outside storage in \nareas that have an overhead roof structure or \ncanopy to protect the materials from the \nweather. \n \nNote a recognizes that a 2-hour fire barrier wall \n(constructed in accordance with SBC 201, \nSection 707), provides an equivalent means of \nachieving the objectives of spatial separation. \nWhere a separation assembly is used instead \nof the tabular separation distance, the wall \nmust be arranged to prevent a hazardous \naccumulation of gas. \n6404.2.2 \nWeather \nprotection. \nWhere \noverhead construction is provided for sheltering \noutdoor storage areas of pyrophoric materials, the \nstorage areas shall be provided with approved \nautomatic fire-extinguishing system protection. \n❖ \nThe general requirements for construction of \nweather protection roofs over outdoor storage \nareas are contained in Section 5004.13 of the \ncode and SBC 201, Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor storage areas to be sprinklered. \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1845 \n \nSection 5003.8.2 and Table 5003.8.2, for \nfurther \ndiscussion \nof \ndetached \nstorage \nrequirements). \n6404.1.4 \nSeparation from incompatible \nmaterials. In addition to the requirements of \nSection 5003.9.8, indoor storage of pyrophoric \nmaterials shall be isolated from incompatible \nhazardous materials by 1-hour fire barriers with \nopenings protected in accordance with SBC 201. \nException: \nStorage \nin \napproved \nhazardous \nmaterials \nstorage \ncabinets \nconstructed \nin \naccordance with Section 5003.8.7.",
      "commentary": "This section is intended to separate all \nincompatible, flammable, explosive or other \nhighly reactive materials from the inside \nstorage areas of pyrophoric materials. A 1-hour \nfire barrier assembly or, as allowed by the \nexception, an approved hazardous materials \nstorage cabinet can reduce the potential \ninvolvement of pyrophoric materials in a fire \ninvolving \nother \nincompatible \nhazardous \nmaterials. Note that the provisions of Section \n6404.1.4 are to be applied in addition to the \nrequirements of Section 5003.9.8. \n6404.2 Outdoor storage. Outdoor storage of \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003 and 5004, and this chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13.\n\n❖ Sections 6404.2.1 and 6404.2.2 are applicable \nfor the outdoor storage of pyrophoric materials \nin excess of the MAQ listed in Table \n5003.1.1(3). The provisions of this section, in \naddition to the provisions of Sections 5001, \n5003 and 5004, are applicable to outdoor areas \nused for the storage of pyrophoric materials \nbecause of the severity of the hazards posed \nby these materials. Regardless of quantity, \nsilane gas and certain silane gas mixtures must \nalso comply with the provisions of ANSI/CGA \nG-13. See the commentary introduction to this \nchapter for a detailed discussion of silane. \n6404.2.1 \nDistance \nfrom \nstorage \nto \nexposures. The separation of pyrophoric solids, \nliquids and gases from buildings, lot lines, public \nstreets, public alleys, public ways or means of egress \nshall be in accordance with the following: \n1. Solids and liquids. Two times the separation \nrequired by Chapter 57 for Class IB \nflammable liquids. \n2.  Gases. The location and maximum amount \nof pyrophoric gas per storage area shall be in \naccordance with Table 6404.2.1.\n\n❖ To minimize radiant heat transfer and fire \nspread between stored pyrophoric solid and \nliquid materials and the listed exposures, the \nvalues shown for Class IB flammable liquids in \nTable 5704.4.2 are applied and then doubled. \nSimilarly, Table 6404.2.1 is referenced for the \noutdoor storage of pyrophoric gases.\n\n❖ See Table 6404.2.1. \n \nTable \n6404.2.1 \nestablishes \nthe \nspatial \nseparation distance (or alternative safeguards) \nrequired for the outside storage of pyrophoric \ncompressed gases where in excess of the \noutside \nstorage \nMAQ \nshown \nin Table \n5003.1.1(3). \n \nThe required separation distance is intended to \nminimize radiant heat transfer between storage \nand exposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving either \nthe stored material or another exposure, such \nas a building on the same or an adjacent lot or \na vehicle in the public right-ofway. Section \n414.6 \nof \nSBC \n201 \ncontains \nadditional \nprotection requirements for outside storage in \nareas that have an overhead roof structure or \ncanopy to protect the materials from the \nweather. \n \nNote a recognizes that a 2-hour fire barrier wall \n(constructed in accordance with SBC 201, \nSection 707), provides an equivalent means of \nachieving the objectives of spatial separation. \nWhere a separation assembly is used instead \nof the tabular separation distance, the wall \nmust be arranged to prevent a hazardous \naccumulation of gas. \n6404.2.2 \nWeather \nprotection. \nWhere \noverhead construction is provided for sheltering \noutdoor storage areas of pyrophoric materials, the \nstorage areas shall be provided with approved \nautomatic fire-extinguishing system protection.\n\n❖ The general requirements for construction of \nweather protection roofs over outdoor storage \nareas are contained in Section 5004.13 of the \ncode and SBC 201, Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor storage areas to be sprinklered. \n-",
      "chapter_id": "ch64",
      "section_id": "sec6404"
    },
    {
      "page": 76,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1846 \n \nSECTION 6405 USE \n6405.1 General. The use of pyrophoric materials \nin amounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. \n❖ \nThis section applies to all indoor and outdoor \ndispensing, use and handling of pyrophoric \nmaterial where the amounts being dispensed, \nused or handled are in excess of the MAQs per \nindoor or outdoor control area as indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQ of pyrophoric material has been \nexceeded, indoor areas where materials are \nbeing dispensed, used or handled must be \nlocated in a building or portion of a building \ncomplying with SBC 201, for a Group H \noccupancy because of the increased hazards \nassociated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside pyrophoric material use areas \nrequire an increased level of regulation when \nquantities exceed the MAQ per outdoor control \narea \nlisted \nin \nTable \n5003.1.1(3). \nCorresponding MAQs recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the pyrophoric \nmaterial is more directly exposed to the \nsurrounding environment and can become more \nreadily involved in an incident than if it is totally \nconfined. The maximum allowable quantities \nper control area for use are based on the \naggregate quantity in both use and storage not \nexceeding the maximum allowable quantities \nper control area listed for storage. \n6405.2 Weather protection. Where overhead \nconstruction is provided for sheltering of outdoor \nuse areas of pyrophoric materials, the use areas shall \nbe provided with approved automatic fire-\nextinguishing system protection. \n❖ \nThe general requirements for the construction \nof weather protection roofs over outdoor use \nareas are contained in Section 5005.3.9 of the \ncode and SBC 201 Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor use areas to be sprinklered. \n6405.3 Silane gas. The use of silane gas, and gas \nmixtures with a silane concentration of 1.37 percent \nor more by volume, shall be in accordance with \nANSI/CGA G-13. \n❖ \nRegardless of quantity, the use of silane gas \nand certain silane gas mixtures must comply \nwith the provisions of ANSI/CGA G-13. See the \ncommentary introduction to this chapter for a \ndiscussion of silane. \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1846 \n \nSECTION 6405 USE \n6405.1 General. The use of pyrophoric materials \nin amounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.",
      "commentary": "This section applies to all indoor and outdoor \ndispensing, use and handling of pyrophoric \nmaterial where the amounts being dispensed, \nused or handled are in excess of the MAQs per \nindoor or outdoor control area as indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQ of pyrophoric material has been \nexceeded, indoor areas where materials are \nbeing dispensed, used or handled must be \nlocated in a building or portion of a building \ncomplying with SBC 201, for a Group H \noccupancy because of the increased hazards \nassociated with quantity. \n \nAlthough no occupancy group is assigned to \nthem, outside pyrophoric material use areas \nrequire an increased level of regulation when \nquantities exceed the MAQ per outdoor control \narea \nlisted \nin \nTable \n5003.1.1(3). \nCorresponding MAQs recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the pyrophoric \nmaterial is more directly exposed to the \nsurrounding environment and can become more \nreadily involved in an incident than if it is totally \nconfined. The maximum allowable quantities \nper control area for use are based on the \naggregate quantity in both use and storage not \nexceeding the maximum allowable quantities \nper control area listed for storage. \n6405.2 Weather protection. Where overhead \nconstruction is provided for sheltering of outdoor \nuse areas of pyrophoric materials, the use areas shall \nbe provided with approved automatic fire-\nextinguishing system protection.\n\n❖ The general requirements for the construction \nof weather protection roofs over outdoor use \nareas are contained in Section 5005.3.9 of the \ncode and SBC 201 Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor use areas to be sprinklered. \n6405.3 Silane gas. The use of silane gas, and gas \nmixtures with a silane concentration of 1.37 percent \nor more by volume, shall be in accordance with \nANSI/CGA G-13.\n\n❖ Regardless of quantity, the use of silane gas \nand certain silane gas mixtures must comply \nwith the provisions of ANSI/CGA G-13. See the \ncommentary introduction to this chapter for a \ndiscussion of silane. \n-",
      "chapter_id": "ch64",
      "section_id": "sec6405"
    },
    {
      "page": 77,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1847 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n \n \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1847 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch64",
      "section_id": "sec6405"
    },
    {
      "page": 78,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1848 \n \nTABLES AND FIGURES OF CHAPTER 64 \n \nTABLE 6404.2.1 \nPYROPHORIC GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nMAXIMUM \nAMOUNT PER \nSTORAGE \nAREA (cubic \nmeters) \nMINIMUM \n DISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES OF \nPROPERTY \nTHAT \nCAN BE BUILT \nUPON (m) \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC \nALLEYS OR \nPUBLIC WAYS \n(m) \nMINIMUM DISTANCE TO BUILDINGS \nON THE SAME PROPERTY \nNonrated \nconstruction \nor \nopenings \nwithin \n7.5 m \nTwo-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \nFour-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \n7 \n1.5 \n7.5 \n1.5 \n1.5 \n0 \n0 \n71 \n3 \n15.0 \n3 \n3 \n1.5 \n0 \n212 \n6.0 \n30.0 \n6.0 \n6.0 \n3 \n0 \n \na. \nThe minimum required distances shall be reduced to 1,500 mm when protective structures having a minimum fire \nresistance of 2 hours interrupt the line of sight between the container and the exposure. The protective structure shall \nbe at least 1500 mm from the exposure. The configuration of the protective structure shall allow natural ventilation to \nprevent the accumulation of hazardous gas concentrations. \n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1848 \n \nTABLES AND FIGURES OF CHAPTER 64 \n \nTABLE 6404.2.1 \nPYROPHORIC GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nMAXIMUM \nAMOUNT PER \nSTORAGE \nAREA (cubic \nmeters) \nMINIMUM \n DISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES OF \nPROPERTY \nTHAT \nCAN BE BUILT \nUPON (m) \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC \nALLEYS OR \nPUBLIC WAYS \n(m) \nMINIMUM DISTANCE TO BUILDINGS \nON THE SAME PROPERTY \nNonrated \nconstruction \nor \nopenings \nwithin \n7.5 m \nTwo-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \nFour-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \n7 \n1.5 \n7.5 \n1.5 \n1.5 \n0 \n0 \n71 \n3 \n15.0 \n3 \n3 \n1.5 \n0 \n212 \n6.0 \n30.0 \n6.0 \n6.0 \n3 \n0 \n \na. \nThe minimum required distances shall be reduced to 1,500 mm when protective structures having a minimum fire \nresistance of 2 hours interrupt the line of sight between the container and the exposure. The protective structure shall \nbe at least 1500 mm from the exposure. The configuration of the protective structure shall allow natural ventilation to \nprevent the accumulation of hazardous gas concentrations. \n-",
      "commentary": "",
      "chapter_id": "ch64",
      "section_id": "sec6405"
    },
    {
      "page": 79,
      "text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1849 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 64—PYROPHORIC MATERIALS \n \n \nSBC 801-CC-2024 \n1849 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch64",
      "section_id": "sec6405"
    },
    {
      "page": 80,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1850 \n \n—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n❖ \nGeneral Comments \n \nPyroxylin \n(cellulose \nnitrate) \nplastic \nis \nformulated from a combination of cellulose, \nnitric acid and sulfuric acid. The resulting \ncompound, also known as pyroxylin or \nnitrocellulose, is an unstable and extremely \ncombustible plastic. Once exposed to elevated \ntemperatures, pyroxylin (cellulose nitrate) \nplastic is subject to spontaneous ignition. The \nproducts of combustion of pyroxylin (cellulose \nnitrate) plastic are extremely toxic because \nnitrogen oxides are produced at the elevated \ntemperatures reached when this material burns \nrapidly. \n \nPyroxylin (cellulose nitrate) plastic, also called \n“gun cotton,” was discovered to be a powerful \nexplosive and replaced common gunpowder as \nthe explosive charge in the ammunition for \nrifles and artillery in World War I. Other early \nuses included being a replacement material for \nelephant tusk ivory in billiard balls (which had a \ntendency to explode on a hard break), and as \nthe laminating adhesive in early forms of \nautomotive safety glass. It has also been used \nas a film base for photographic film, as well as \nto encase documents, book leaves, etc.; \nhowever, its flammability and the fact that it \ncauses severe deterioration of the materials it \nsupposedly \nprotects \nhas \nprevented \nits \nwidespread use in preservation work. \n \nMany of these products are no longer \nmanufactured from pyroxylin (cellulose nitrate) \nplastic. Although it has been replaced in many \napplications by safer plastics, it is still used in \nmany industrial applications such as shoe \nheels, housewares and lacquers. \n \nRaw pyroxylin (cellulose nitrate) plastic is \nusually shipped in drums and covered with \nwater or another solvent, usually alcohol. \n \nWater-wet pyroxylin plastic presents the least \nhazard, while alcohol-wet and other types of \nsolvent-wet pyroxylin plastic possess hazards \nsimilar to those of the solvent involved. \nBecause nitrocellulose becomes increasingly \nunstable as temperatures increase and may \nignite easily from frictional heat, drums must \nnever be pushed, rolled or dragged across the \nfloor. Pyroxylin (cellulose nitrate) plastic is \nespecially \nsusceptible \nto \nignition, \nburns \nvigorously once ignited (at a rate approximately \n15 times that of a comparable mass of paper), \nproduces toxic nitrogen oxides and will burn in \nthe absence of oxygen. \n❖ \nPurpose \n \nThis chapter addresses the significant hazards \nassociated with pyroxylin (cellulose nitrate) \nplastics, which are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy when they burn as paper, \npyroxylin (cellulose nitrate) plastics burn at a \nrate 15 times greater than comparable \ncommon combustibles. When burning, these \nmaterials release highly flammable and toxic \ncombustion \nbyproducts. \nConsequently, \npyroxylin (cellulose nitrate) plastic fires are \nvery difficult to control and must be virtually \nflooded to extinguish them. Even storage \ncabinets, which may be used only for \ntemporary (e.g., overnight) storage of pyroxylin \n(cellulose nitrate) plastic films, must be \nsprinklered. \nStrict \ncompliance \nwith \nthe \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, help \nto reduce the hazards associated with pyroxylin \n(cellulose nitrate) plastics in a fire or other \nemergencies. \nSECTION 6501  GENERAL \n6501.1 Scope. This chapter shall apply to the \nstorage and handling of plastic substances, \nmaterials or compounds with cellulose nitrate \n(pyroxylin) as a base, by whatever name known, in \nthe form of blocks, sheets, tubes or fabricated \nshapes. \nCellulose nitrate (pyroxylin) motion picture film \nshall comply with the requirements of Section 306. \n❖ \nThis section establishes that any raw materials \nor finished products containing any amount of \npyroxylin (cellulose nitrate) plastic are subject \nto the regulations of this chapter. This is true \neven if the materials are called something other \nthan pyroxylin (cellulose nitrate) plastic, such \nas \nxyloidin, \ncollodion, \nphotocotton, \npyrocollodion, guncotton or smokeless powder. \nCompliance with the applicable provisions of \nSection 407 and Chapter 50, which include but \nare not limited to, Safety Data Sheets (SDS) \n[formerly known as Material Safety Data \n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1850 \n \n—PYROXYLIN (CELLULOSE NITRATE) PLASTICS",
      "commentary": "General Comments \n \nPyroxylin \n(cellulose \nnitrate) \nplastic \nis \nformulated from a combination of cellulose, \nnitric acid and sulfuric acid. The resulting \ncompound, also known as pyroxylin or \nnitrocellulose, is an unstable and extremely \ncombustible plastic. Once exposed to elevated \ntemperatures, pyroxylin (cellulose nitrate) \nplastic is subject to spontaneous ignition. The \nproducts of combustion of pyroxylin (cellulose \nnitrate) plastic are extremely toxic because \nnitrogen oxides are produced at the elevated \ntemperatures reached when this material burns \nrapidly. \n \nPyroxylin (cellulose nitrate) plastic, also called \n“gun cotton,” was discovered to be a powerful \nexplosive and replaced common gunpowder as \nthe explosive charge in the ammunition for \nrifles and artillery in World War I. Other early \nuses included being a replacement material for \nelephant tusk ivory in billiard balls (which had a \ntendency to explode on a hard break), and as \nthe laminating adhesive in early forms of \nautomotive safety glass. It has also been used \nas a film base for photographic film, as well as \nto encase documents, book leaves, etc.; \nhowever, its flammability and the fact that it \ncauses severe deterioration of the materials it \nsupposedly \nprotects \nhas \nprevented \nits \nwidespread use in preservation work. \n \nMany of these products are no longer \nmanufactured from pyroxylin (cellulose nitrate) \nplastic. Although it has been replaced in many \napplications by safer plastics, it is still used in \nmany industrial applications such as shoe \nheels, housewares and lacquers. \n \nRaw pyroxylin (cellulose nitrate) plastic is \nusually shipped in drums and covered with \nwater or another solvent, usually alcohol. \n \nWater-wet pyroxylin plastic presents the least \nhazard, while alcohol-wet and other types of \nsolvent-wet pyroxylin plastic possess hazards \nsimilar to those of the solvent involved. \nBecause nitrocellulose becomes increasingly \nunstable as temperatures increase and may \nignite easily from frictional heat, drums must \nnever be pushed, rolled or dragged across the \nfloor. Pyroxylin (cellulose nitrate) plastic is \nespecially \nsusceptible \nto \nignition, \nburns \nvigorously once ignited (at a rate approximately \n15 times that of a comparable mass of paper), \nproduces toxic nitrogen oxides and will burn in \nthe absence of oxygen.\n\n❖ Purpose \n \nThis chapter addresses the significant hazards \nassociated with pyroxylin (cellulose nitrate) \nplastics, which are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy when they burn as paper, \npyroxylin (cellulose nitrate) plastics burn at a \nrate 15 times greater than comparable \ncommon combustibles. When burning, these \nmaterials release highly flammable and toxic \ncombustion \nbyproducts. \nConsequently, \npyroxylin (cellulose nitrate) plastic fires are \nvery difficult to control and must be virtually \nflooded to extinguish them. Even storage \ncabinets, which may be used only for \ntemporary (e.g., overnight) storage of pyroxylin \n(cellulose nitrate) plastic films, must be \nsprinklered. \nStrict \ncompliance \nwith \nthe \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, help \nto reduce the hazards associated with pyroxylin \n(cellulose nitrate) plastics in a fire or other \nemergencies. \nSECTION 6501  GENERAL \n6501.1 Scope. This chapter shall apply to the \nstorage and handling of plastic substances, \nmaterials or compounds with cellulose nitrate \n(pyroxylin) as a base, by whatever name known, in \nthe form of blocks, sheets, tubes or fabricated \nshapes. \nCellulose nitrate (pyroxylin) motion picture film \nshall comply with the requirements of Section 306.\n\n❖ This section establishes that any raw materials \nor finished products containing any amount of \npyroxylin (cellulose nitrate) plastic are subject \nto the regulations of this chapter. This is true \neven if the materials are called something other \nthan pyroxylin (cellulose nitrate) plastic, such \nas \nxyloidin, \ncollodion, \nphotocotton, \npyrocollodion, guncotton or smokeless powder. \nCompliance with the applicable provisions of \nSection 407 and Chapter 50, which include but \nare not limited to, Safety Data Sheets (SDS) \n[formerly known as Material Safety Data \n-",
      "chapter_id": "ch64",
      "section_id": "sec6501"
    },
    {
      "page": 81,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1851 \n \nSheets \n(MSDS)] \nsubmittal, \nhazard \nidentification signs and labeling provisions, is \nalso required. Pyroxylin (cellulose nitrate) \nplastic in the form of motion picture film is \nregulated by Section 306, as noted in this \nsection. \n6501.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.43 for \ndiscussion of specific operational permits for \nthe storage, handling or use of pyroxylin \nplastics; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6502 DEFINITIONS \n6502.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein. \n❖ \nThis section directs the code user to Chapter 2 \nof the code for the proper application of the \nterms used in this chapter. These terms may \nbe defined in Chapter 2 of the code or in \nanother SBC as indicated in Section 201.3, or \nmay retain their ordinary (dictionary) meaning \n(see also commentary, Sections 201.1 through \n201.4). \nSECTION 6503 GENERAL \nREQUIREMENTS \n6503.1 Displays. Cellulose nitrate (pyroxylin) \nplastic articles are allowed to be placed on tables \nnot more than 900 mm wide and 3 meter long. \nTables shall be spaced at least 900 mm apart. Where \narticles are displayed on counters, they shall be \narranged in a like manner. \n❖ \nPyroxylin (cellulose nitrate) plastic is unstable \nand easily ignitable. Therefore, to reduce the \npossibility of ignition and the number of \npersons endangered should ignition occur, its \nexposure in public venues must be strictly \ncontrolled. This section places strict limits on \nthe size of an individual display surface and \nrequires that multiple display surfaces be \nseparated from one another by minimum 900 \nmm aisles to not only limit the number of tables \ninvolved in a single incident but also to provide \nfree egress circulation in the event of an \nemergency. \n6503.2 Space under tables. Spaces underneath \ntables shall be kept free from storage of any kind \nand accumulation of paper, refuse and other \ncombustible material. \n \nThe importance of good housekeeping in \nreducing the exposure of pyroxylin (cellulose \nnitrate) plastic display objects to fire cannot be \noverstated. \nProhibiting \nthe \nstorage \nor \naccumulation of any combustible material \nbeneath tables on which pyroxylin (cellulose \nnitrate) plastic display objects are arrayed will \nreduce the display’s exposure to fire in the \nevent such stored materials were to be ignited. \n6503.3 Location. Sales or display tables shall be \nso located that in the event of a fire at the table, the \ntable will not interfere with free means of egress \nfrom the room in not less than one direction. \n❖ \nDisplay tables placed in corridors or aisles may \nunduly expose egressing persons to rapidly \nburning pyroxylin (cellulose nitrate) plastic \nobjects, reduce required egress capacity or \nrequire substantial effort to remove the tables \nor negotiate the reduced egress path quickly. \nAnything that slows egress may also impede \naccess, particularly to fire fighters who may be \ncalled to rescue occupants or fight the fire. \n6503.4 Lighting. Lighting shall not be located \ndirectly above cellulose nitrate (pyroxylin) plastic \nmaterial, unless provided with a suitable guard to \nprevent heated particles from falling. \n❖ \nBecause it is pyroxylin (cellulose nitrate) \nplastic’s nature to rapidly deteriorate and ignite \nwhen exposed to heat, the hazard posed by \nlight fixtures located over display tables must \nbe reduced in an approved manner. Ideally, the \ndisplay tables should be located where hot \nparticles from a broken light bulb cannot fall on \nthe \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials. Where that is not possible, fixtures \nmust be enclosed to prevent debris from a \nbroken bulb from falling out of the fixture. Note \nthat this section was written at a time when \ntechnologies such as LED lighting were not as \nprevalent. However, the intention is still the \nsame in that lighting should be provided that \ndoes not contribute to ignition of pyroxylin \n(cellulose nitrate) plastic and should be \naddressed accordingly. \n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1851 \n \nSheets \n(MSDS)] \nsubmittal, \nhazard \nidentification signs and labeling provisions, is \nalso required. Pyroxylin (cellulose nitrate) \nplastic in the form of motion picture film is \nregulated by Section 306, as noted in this \nsection. \n6501.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "commentary": "The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.43 for \ndiscussion of specific operational permits for \nthe storage, handling or use of pyroxylin \nplastics; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6502 DEFINITIONS \n6502.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ This section directs the code user to Chapter 2 \nof the code for the proper application of the \nterms used in this chapter. These terms may \nbe defined in Chapter 2 of the code or in \nanother SBC as indicated in Section 201.3, or \nmay retain their ordinary (dictionary) meaning \n(see also commentary, Sections 201.1 through \n201.4). \nSECTION 6503 GENERAL \nREQUIREMENTS \n6503.1 Displays. Cellulose nitrate (pyroxylin) \nplastic articles are allowed to be placed on tables \nnot more than 900 mm wide and 3 meter long. \nTables shall be spaced at least 900 mm apart. Where \narticles are displayed on counters, they shall be \narranged in a like manner.\n\n❖ Pyroxylin (cellulose nitrate) plastic is unstable \nand easily ignitable. Therefore, to reduce the \npossibility of ignition and the number of \npersons endangered should ignition occur, its \nexposure in public venues must be strictly \ncontrolled. This section places strict limits on \nthe size of an individual display surface and \nrequires that multiple display surfaces be \nseparated from one another by minimum 900 \nmm aisles to not only limit the number of tables \ninvolved in a single incident but also to provide \nfree egress circulation in the event of an \nemergency. \n6503.2 Space under tables. Spaces underneath \ntables shall be kept free from storage of any kind \nand accumulation of paper, refuse and other \ncombustible material. \n \nThe importance of good housekeeping in \nreducing the exposure of pyroxylin (cellulose \nnitrate) plastic display objects to fire cannot be \noverstated. \nProhibiting \nthe \nstorage \nor \naccumulation of any combustible material \nbeneath tables on which pyroxylin (cellulose \nnitrate) plastic display objects are arrayed will \nreduce the display’s exposure to fire in the \nevent such stored materials were to be ignited. \n6503.3 Location. Sales or display tables shall be \nso located that in the event of a fire at the table, the \ntable will not interfere with free means of egress \nfrom the room in not less than one direction.\n\n❖ Display tables placed in corridors or aisles may \nunduly expose egressing persons to rapidly \nburning pyroxylin (cellulose nitrate) plastic \nobjects, reduce required egress capacity or \nrequire substantial effort to remove the tables \nor negotiate the reduced egress path quickly. \nAnything that slows egress may also impede \naccess, particularly to fire fighters who may be \ncalled to rescue occupants or fight the fire. \n6503.4 Lighting. Lighting shall not be located \ndirectly above cellulose nitrate (pyroxylin) plastic \nmaterial, unless provided with a suitable guard to \nprevent heated particles from falling.\n\n❖ Because it is pyroxylin (cellulose nitrate) \nplastic’s nature to rapidly deteriorate and ignite \nwhen exposed to heat, the hazard posed by \nlight fixtures located over display tables must \nbe reduced in an approved manner. Ideally, the \ndisplay tables should be located where hot \nparticles from a broken light bulb cannot fall on \nthe \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials. Where that is not possible, fixtures \nmust be enclosed to prevent debris from a \nbroken bulb from falling out of the fixture. Note \nthat this section was written at a time when \ntechnologies such as LED lighting were not as \nprevalent. However, the intention is still the \nsame in that lighting should be provided that \ndoes not contribute to ignition of pyroxylin \n(cellulose nitrate) plastic and should be \naddressed accordingly. \n-",
      "chapter_id": "ch2",
      "section_id": "sec6502"
    },
    {
      "page": 82,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1852 \n \nSECTION 6504 STORAGE AND \nHANDLING \n6504.1 Raw material. Raw cellulose nitrate \n(pyroxylin) plastic material in a Group F building \nshall be stored and handled in accordance with \nSections 6504.1.1 through 6504.1.7. \n❖ \nRaw \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials present increased hazards when \nthey are involved in manufacturing processes. \nTo reduce those increased hazards, the \nprovisions of Sections 6504.1.1 through \n6504.1.7are applicable to buildings used for \nthe fabrication of items containing pyroxylin \n(cellulose nitrate) plastic. \n6504.1.1 \nStorage of incoming material. \nWhere raw material in excess of 11 kg is received in \na building or fire area, an approved vented cabinet \nor approved vented vault equipped with an \napproved automatic sprinkler system shall be \nprovided for the storage of material. \n❖ \nThe amount of heat liberated by pyroxylin \n(cellulose nitrate) plastic when burning and the \nspeed with which it burns make conventional \nextinguishment \nvirtually \nimpossible. \nThis, \ncoupled with the poisonous combustion gases, \nproduce conditions that require material \nconfinement and rapid fire suppression. This \nsection requires that quantities of pyroxylin \n(cellulose nitrate) plastic in excess of 11 kg be \nconfined to an approved storage cabinet \ncomplying \nwith \nSection \n5003.8.7or \nan \napproved vault constructed in accordance with \nSBC 201. While typical pyroxylin (cellulose \nnitrate) plastic storage cabinets are limited to a \n0.8 m3 volume, typical pyroxylin (cellulose \nnitrate) plastic vault construction has a fire-\nresistance rating of 4 hours because of the \nviolent nature of the stored material. Cabinets \nand vaults must be vented to the outdoors to \nrelieve the pressure buildup resulting from the \nrapid decomposition of the stored material and \nequipped with automatic sprinklers designed in \naccordance with Section 903.3.1.1. \n6504.1.2 \nCapacity limitations. Cabinets in \nany one workroom shall not contain more than 450 \nkg of raw material. Each cabinet shall not contain \nmore than 225 kg. Each compartment shall not \ncontain more than 115 kg. \n❖ \nTo provide a reasonable quantity of material to \nwork with in the manufacturing process while \nminimizing the quantity of pyroxylin (cellulose \nnitrate) plastic exposed to a single fire, this \nsection limits the aggregate and per-cabinet \nand cabinet compartment quantities. \n6504.1.3 \nStorage of additional material. \nRaw material in excess of that allowed by Section \n6504.1.2shall be kept in vented vaults not exceeding \n42 m3 capacity of total vault space, and with \napproved construction, venting and sprinkler \nprotection. \n❖ \nQuantities of pyroxylin (cellulose nitrate) plastic \nin excess of the 450 kg allowed by Section \n6504.1.2 \nmust \nbe \nstored \nin \napproved \nsprinklered and vented vaults not larger than \n40.5 \ncubic \nmeter \neach \nin \nvolume \n[approximately (3000 mm by 4500 mm by 3000 \nmm) high] to limit the amount of material \ninvolved in a fire. Potentially, the bulk of the \nmaterial could be stored within the vault with \nminimal storage within the work spaces. \n6504.1.4 \nHeat sources. Cellulose nitrate \n(pyroxylin) plastic shall not be stored within 600 \nmm of heat-producing appliances, steam pipes, \nradiators or chimneys. \n❖ \nBecause pyroxylin (cellulose nitrate) plastic \nrapidly decomposes and will spontaneously \nburst into flame when in contact with heated \nobjects in the presence of sufficient oxygen, it \nis extremely important to reduce the hazard by \nkeeping stored materials well away from the \ncommon sources of heat noted in this section. \nStoring pyroxylin (cellulose nitrate) plastic in an \nunheated room would be an ideal strategy for \nthis hazard. \n6504.1.5 \nAccumulation of material. In \nfactories manufacturing articles of cellulose nitrate \n(pyroxylin) plastics, approved sprinklered and \nvented cabinets, vaults or storage rooms shall be \nprovided to prevent the accumulation in workrooms \nof raw stock in process or finished articles. \n❖ \nThis section reinforces the provisions of \nSections 6504.1.1, 6504.1.2 and 6504.1.3 \nand intends to limit the amount of raw pyroxylin \n(cellulose nitrate) plastic stock or finished \nproduct \nexposed \nto \nthe \nhazards \nof \nmanufacturing operations by mandating that all \npyroxylin (cellulose nitrate) plastic materials, \nwhether raw stock or finished product, be \nstored in sprinklered, vented vaults or cabinets. \n6504.1.6 \nOperators. In workrooms of \ncellulose nitrate (pyroxylin) plastic factories, \noperators shall not be stationed closer together than \n900 mm, and the amount of material per operator \nshall not exceed one shift’s supply and shall be \nlimited to the capacity of three tote boxes, including \nmaterial awaiting removal or use. \n❖ \nTo isolate the manufacturing hazard of labor \n(i.e., the hazards involved in the manipulation \n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1852 \n \nSECTION 6504 STORAGE AND \nHANDLING \n6504.1 Raw material. Raw cellulose nitrate \n(pyroxylin) plastic material in a Group F building \nshall be stored and handled in accordance with \nSections 6504.1.1 through 6504.1.7.",
      "commentary": "Raw \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials present increased hazards when \nthey are involved in manufacturing processes. \nTo reduce those increased hazards, the \nprovisions of Sections 6504.1.1 through \n6504.1.7are applicable to buildings used for \nthe fabrication of items containing pyroxylin \n(cellulose nitrate) plastic. \n6504.1.1 \nStorage of incoming material. \nWhere raw material in excess of 11 kg is received in \na building or fire area, an approved vented cabinet \nor approved vented vault equipped with an \napproved automatic sprinkler system shall be \nprovided for the storage of material.\n\n❖ The amount of heat liberated by pyroxylin \n(cellulose nitrate) plastic when burning and the \nspeed with which it burns make conventional \nextinguishment \nvirtually \nimpossible. \nThis, \ncoupled with the poisonous combustion gases, \nproduce conditions that require material \nconfinement and rapid fire suppression. This \nsection requires that quantities of pyroxylin \n(cellulose nitrate) plastic in excess of 11 kg be \nconfined to an approved storage cabinet \ncomplying \nwith \nSection \n5003.8.7or \nan \napproved vault constructed in accordance with \nSBC 201. While typical pyroxylin (cellulose \nnitrate) plastic storage cabinets are limited to a \n0.8 m3 volume, typical pyroxylin (cellulose \nnitrate) plastic vault construction has a fire-\nresistance rating of 4 hours because of the \nviolent nature of the stored material. Cabinets \nand vaults must be vented to the outdoors to \nrelieve the pressure buildup resulting from the \nrapid decomposition of the stored material and \nequipped with automatic sprinklers designed in \naccordance with Section 903.3.1.1. \n6504.1.2 \nCapacity limitations. Cabinets in \nany one workroom shall not contain more than 450 \nkg of raw material. Each cabinet shall not contain \nmore than 225 kg. Each compartment shall not \ncontain more than 115 kg.\n\n❖ To provide a reasonable quantity of material to \nwork with in the manufacturing process while \nminimizing the quantity of pyroxylin (cellulose \nnitrate) plastic exposed to a single fire, this \nsection limits the aggregate and per-cabinet \nand cabinet compartment quantities. \n6504.1.3 \nStorage of additional material. \nRaw material in excess of that allowed by Section \n6504.1.2shall be kept in vented vaults not exceeding \n42 m3 capacity of total vault space, and with \napproved construction, venting and sprinkler \nprotection.\n\n❖ Quantities of pyroxylin (cellulose nitrate) plastic \nin excess of the 450 kg allowed by Section \n6504.1.2 \nmust \nbe \nstored \nin \napproved \nsprinklered and vented vaults not larger than \n40.5 \ncubic \nmeter \neach \nin \nvolume \n[approximately (3000 mm by 4500 mm by 3000 \nmm) high] to limit the amount of material \ninvolved in a fire. Potentially, the bulk of the \nmaterial could be stored within the vault with \nminimal storage within the work spaces. \n6504.1.4 \nHeat sources. Cellulose nitrate \n(pyroxylin) plastic shall not be stored within 600 \nmm of heat-producing appliances, steam pipes, \nradiators or chimneys.\n\n❖ Because pyroxylin (cellulose nitrate) plastic \nrapidly decomposes and will spontaneously \nburst into flame when in contact with heated \nobjects in the presence of sufficient oxygen, it \nis extremely important to reduce the hazard by \nkeeping stored materials well away from the \ncommon sources of heat noted in this section. \nStoring pyroxylin (cellulose nitrate) plastic in an \nunheated room would be an ideal strategy for \nthis hazard. \n6504.1.5 \nAccumulation of material. In \nfactories manufacturing articles of cellulose nitrate \n(pyroxylin) plastics, approved sprinklered and \nvented cabinets, vaults or storage rooms shall be \nprovided to prevent the accumulation in workrooms \nof raw stock in process or finished articles.\n\n❖ This section reinforces the provisions of \nSections 6504.1.1, 6504.1.2 and 6504.1.3 \nand intends to limit the amount of raw pyroxylin \n(cellulose nitrate) plastic stock or finished \nproduct \nexposed \nto \nthe \nhazards \nof \nmanufacturing operations by mandating that all \npyroxylin (cellulose nitrate) plastic materials, \nwhether raw stock or finished product, be \nstored in sprinklered, vented vaults or cabinets. \n6504.1.6 \nOperators. In workrooms of \ncellulose nitrate (pyroxylin) plastic factories, \noperators shall not be stationed closer together than \n900 mm, and the amount of material per operator \nshall not exceed one shift’s supply and shall be \nlimited to the capacity of three tote boxes, including \nmaterial awaiting removal or use.\n\n❖ To isolate the manufacturing hazard of labor \n(i.e., the hazards involved in the manipulation \n-",
      "chapter_id": "ch2",
      "section_id": "sec6504"
    },
    {
      "page": 83,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1853 \n \nof materials in the manufacturing, packing or \nshipping of finished products), as well as the in-\nprocess quantity of pyroxylin (cellulose nitrate) \nplastic (either raw or finished product), this \nsection requires that workstations in the factory \nhave a clearance from one another of not less \nthan 900 mm. Depending on the specific \narticles being manufactured, the quantity of \npyroxylin raw material or finished product \nallowed at any workstation may vary but cannot \nexceed the amount needed for a single work \nshift or three tote boxes, whichever is the \ngreater amount. The term “tote box,” although \nnot defined in the code, describes portable \ncontainers used to transport raw pyroxylin \n(cellulose nitrate) plastic or finished pyroxylin \n(cellulose nitrate) plastic products between a \ncentral storage vault and a workstation. \n6504.1.7 \nWaste material. Waste cellulose \nnitrate (pyroxylin) plastic materials such as \nshavings, chips, turnings, sawdust, edgings and \ntrimmings shall be kept under water in metal \nreceptacles until removed from the premises. \n❖ \nThe manufacturing process may involve \nshaving, scraping, sanding or cutting of \npyroxylin (cellulose nitrate) plastic, all of which \nproduce finely divided scrap material that \npresents much more surface area susceptible \nto the hazards of ignition than the larger, more \ndense work pieces from which they came. To \nreduce the measurable increase in the hazard, \nthis section requires extraordinary collection \nand storage safeguards for such scrap material \nin \nwater-filled \nmetal \ncontainers. \nThese \ncontainers should be removed from the work \narea at the end of each shift for disposal. \n6504.2 Fire protection. The manufacture or \nstorage of articles of cellulose nitrate (pyroxylin) \nplastic in quantities exceeding 45 kg shall be \nlocated in a building or portion thereof equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \n❖ \nBecause pyroxylin (cellulose nitrate) plastics \npose unusual and substantial fire risks, burn at \na rate 15 times greater than comparable \ncommon combustibles and, when burning, \nrelease highly flammable and toxic combustion \nbyproducts, fires involving these materials are \nvery difficult to control. This section mirrors the \nprovisions of Section 1103.5.2 and specifies a \nsprinkler threshold quantity of 45 kg; however, \nthe need for additional fire protection should be \nconsidered for pyroxylin (cellulose nitrate) \nplastics in any amount. \n6504.3 Sources of ignition. Sources of ignition \nshall not be located in rooms in which cellulose \nnitrate (pyroxylin) plastic in excess of 11 kg is \nhandled or stored. \n❖ \nConsistent with the hazards presented by \npyroxylin (cellulose nitrate) plastic, this section \nprohibits the presence of recognized ignition \nsources in storage and manufacturing areas \nwhere more than 11 kg of material are present \nto minimize the amount of material exposed. \n6504.4 Heating. Rooms in which cellulose nitrate \n(pyroxylin) plastic is handled or stored shall be \nheated by low-pressure steam or hot water radiators. \n❖ \nThis section reinforces the provisions of \nSections 6504.1.4 and 6504.3 by mandating \nindirect heat only by either low-pressure steam \nor hot water in rooms where pyroxylin \n(cellulose \nnitrate) \nplastic \nis \nstored \nor \nprocessed. In this way, the hazards of open-\nflame, fuel-fired heat sources do not exist and \ncannot expose the pyroxylin (cellulose nitrate) \nplastic to ignition. Note that this section does \nnot mandate the room be heated but instead is \nlimiting what type of heating is permitted.\n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1853 \n \nof materials in the manufacturing, packing or \nshipping of finished products), as well as the in-\nprocess quantity of pyroxylin (cellulose nitrate) \nplastic (either raw or finished product), this \nsection requires that workstations in the factory \nhave a clearance from one another of not less \nthan 900 mm. Depending on the specific \narticles being manufactured, the quantity of \npyroxylin raw material or finished product \nallowed at any workstation may vary but cannot \nexceed the amount needed for a single work \nshift or three tote boxes, whichever is the \ngreater amount. The term “tote box,” although \nnot defined in the code, describes portable \ncontainers used to transport raw pyroxylin \n(cellulose nitrate) plastic or finished pyroxylin \n(cellulose nitrate) plastic products between a \ncentral storage vault and a workstation. \n6504.1.7 \nWaste material. Waste cellulose \nnitrate (pyroxylin) plastic materials such as \nshavings, chips, turnings, sawdust, edgings and \ntrimmings shall be kept under water in metal \nreceptacles until removed from the premises.",
      "commentary": "The manufacturing process may involve \nshaving, scraping, sanding or cutting of \npyroxylin (cellulose nitrate) plastic, all of which \nproduce finely divided scrap material that \npresents much more surface area susceptible \nto the hazards of ignition than the larger, more \ndense work pieces from which they came. To \nreduce the measurable increase in the hazard, \nthis section requires extraordinary collection \nand storage safeguards for such scrap material \nin \nwater-filled \nmetal \ncontainers. \nThese \ncontainers should be removed from the work \narea at the end of each shift for disposal. \n6504.2 Fire protection. The manufacture or \nstorage of articles of cellulose nitrate (pyroxylin) \nplastic in quantities exceeding 45 kg shall be \nlocated in a building or portion thereof equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1.\n\n❖ Because pyroxylin (cellulose nitrate) plastics \npose unusual and substantial fire risks, burn at \na rate 15 times greater than comparable \ncommon combustibles and, when burning, \nrelease highly flammable and toxic combustion \nbyproducts, fires involving these materials are \nvery difficult to control. This section mirrors the \nprovisions of Section 1103.5.2 and specifies a \nsprinkler threshold quantity of 45 kg; however, \nthe need for additional fire protection should be \nconsidered for pyroxylin (cellulose nitrate) \nplastics in any amount. \n6504.3 Sources of ignition. Sources of ignition \nshall not be located in rooms in which cellulose \nnitrate (pyroxylin) plastic in excess of 11 kg is \nhandled or stored.\n\n❖ Consistent with the hazards presented by \npyroxylin (cellulose nitrate) plastic, this section \nprohibits the presence of recognized ignition \nsources in storage and manufacturing areas \nwhere more than 11 kg of material are present \nto minimize the amount of material exposed. \n6504.4 Heating. Rooms in which cellulose nitrate \n(pyroxylin) plastic is handled or stored shall be \nheated by low-pressure steam or hot water radiators.\n\n❖ This section reinforces the provisions of \nSections 6504.1.4 and 6504.3 by mandating \nindirect heat only by either low-pressure steam \nor hot water in rooms where pyroxylin \n(cellulose \nnitrate) \nplastic \nis \nstored \nor \nprocessed. In this way, the hazards of open-\nflame, fuel-fired heat sources do not exist and \ncannot expose the pyroxylin (cellulose nitrate) \nplastic to ignition. Note that this section does \nnot mandate the room be heated but instead is \nlimiting what type of heating is permitted.\n-",
      "chapter_id": "ch2",
      "section_id": "sec6504"
    },
    {
      "page": 84,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1854 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Barrow, William J. Manuscripts and Documents: Their Deterioration and Restoration, 2nd ed. \nCharlottesville, VA: University of Virginia Press, 1972. \n2. Cellulose Nitrate, FM Global Property Loss Prevention Data Sheet 7-86; Johnson, RI: Factory Mutual \nGlobal Research, 2000. \n3. “Pyroxylin (cellulose nitrate) Plastic.” Special Interest Bulletin No. 49. New York: American Insurance \nAssociation, 1971. \n \n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1854 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Barrow, William J. Manuscripts and Documents: Their Deterioration and Restoration, 2nd ed. \nCharlottesville, VA: University of Virginia Press, 1972. \n2. Cellulose Nitrate, FM Global Property Loss Prevention Data Sheet 7-86; Johnson, RI: Factory Mutual \nGlobal Research, 2000. \n3. “Pyroxylin (cellulose nitrate) Plastic.” Special Interest Bulletin No. 49. New York: American Insurance \nAssociation, 1971. \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec6504"
    },
    {
      "page": 85,
      "text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1855 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS \n \n \nSBC 801-CC-2024 \n1855 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec6504"
    },
    {
      "page": 86,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1856 \n \n—UNSTABLE (REACTIVE) MATERIALS \n❖ \nGeneral Comments \n \nThis chapter regulates the storage of unstable \n(reactive) \nmaterials. \nUnstable \n(reactive) \nmaterials may react spontaneously \nwith \nthemselves, other chemicals or when exposed \nto light, heat, cold, moisture, air or physical \nshock. These materials may burn, explode, \npolymerize or decompose to form toxic \nmaterials. Unstable (reactive) materials are \nused in a variety of industrial applications, \nincluding food processing and the manufacture \nof plastics, textiles, fireworks, explosives, \nrocket propellants, special fuel systems and \ndyes. These hazardous materials may also be \nfound in the preparation of certain medicines or \nfumigants. They pose unusual and substantial \nrisks to the general public, fire fighters and \nemergency response personnel under a variety \nof conditions. \n \nAdvance knowledge of the materials being \nstored in structures through the permit process \nand the submittal of Safety Data Sheets (SDS), \nin accordance with Section 407, is essential for \nadequate control of the hazard and for prefire \nplanning by the fire department . This is \nespecially important for unstable (reactive) \nliquid and solid materials because of their \nunpredictable and violent nature. \n \nDuring a mishap, a variety of hazards can be \ncreated \nby \nthese \nmaterials, \nincluding \nexplosions, \nviolent \ndecomposition, \ntoxic \nproducts of combustion, toxic vapors, corrosion \ninjuries, poisoning or violent polymerization. \n \nSpills or leaks of unstable materials may be \nhandled by absorbing them with inert materials \nand then removal or, in cases of larger spills, \nflushing with large volumes of water if no \nadditional hazard will be created. \n \nFires in structures or vehicles storing or \ncarrying \nunstable \nchemicals \nshould \nbe \napproached with extreme caution to avoid \ninjury from an explosion, such as a tank boiling \nliquid expending vapor explosion (BLEVE). \nUnless \nand \nuntil \nspecific \nand \nreliable \ninformation on the stored materials is available \nto fire command personnel, the scene should \nbe treated as though the incident involves \nexplosives, and personnel and apparatus \nshould be kept well away. \n❖ \nPurpose \n \nThis chapter addresses the hazards of \nunstable (reactive) liquid and solid materials, \nas well as unstable (reactive) compressed gas \nmaterials. In addition to their unstable \nreactivity, these materials may pose other \nhazards, \nsuch \nas \ntoxicity, \ncorrosivity, \nexplosivity, flammability or oxidizing potential. \nThis chapter, however, is intended to address \nthose materials whose primary hazard is \nunstable reactivity. Materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \ncommentary, \nSection \n5001.1). \nStrict \ncompliance with the provisions of this chapter, \nalong with proper housekeeping and storage \narrangements, help to reduce the exposure \nhazards associated with unstable (reactive) \nmaterials in a fire or other emergency. \nSECTION 6601 GENERAL \n6601.1 Scope. The storage and use of unstable \n(reactive) materials shall be in accordance with this \nchapter. Compressed gases shall also comply with \nChapter 53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable unstable (reactive) materials shall \nbe stored in accordance with Chapter 56. \n❖ \nThis chapter details specific requirements for \nthe storage of unstable (reactive) materials. \nThe requirements of this chapter are intended \nto complement the hazardous materials \ngeneral storage requirements of Chapter 50. \nHazardous gases are also regulated by \nChapter 53. The chemicals classified as \nunstable (reactive) are based on the definition \nlisted in Section 6602.1 and defined in Section \n202, which is derived from NFPA 704. \n \nException 1 makes it clear that this chapter \ndoes not apply to unstable (reactive) materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies; Section \n5003.11 covers those occupancy groups. Note \nthat Section 5003.11 prohibits Class 4 unstable \n(reactive) materials in Group M (mercantile) \noccupancies because of their detonable \nhazard potential. Quantities of all other classes \nare limited on a per-control area basis to limit \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1856 \n \n—UNSTABLE (REACTIVE) MATERIALS",
      "commentary": "General Comments \n \nThis chapter regulates the storage of unstable \n(reactive) \nmaterials. \nUnstable \n(reactive) \nmaterials may react spontaneously \nwith \nthemselves, other chemicals or when exposed \nto light, heat, cold, moisture, air or physical \nshock. These materials may burn, explode, \npolymerize or decompose to form toxic \nmaterials. Unstable (reactive) materials are \nused in a variety of industrial applications, \nincluding food processing and the manufacture \nof plastics, textiles, fireworks, explosives, \nrocket propellants, special fuel systems and \ndyes. These hazardous materials may also be \nfound in the preparation of certain medicines or \nfumigants. They pose unusual and substantial \nrisks to the general public, fire fighters and \nemergency response personnel under a variety \nof conditions. \n \nAdvance knowledge of the materials being \nstored in structures through the permit process \nand the submittal of Safety Data Sheets (SDS), \nin accordance with Section 407, is essential for \nadequate control of the hazard and for prefire \nplanning by the fire department . This is \nespecially important for unstable (reactive) \nliquid and solid materials because of their \nunpredictable and violent nature. \n \nDuring a mishap, a variety of hazards can be \ncreated \nby \nthese \nmaterials, \nincluding \nexplosions, \nviolent \ndecomposition, \ntoxic \nproducts of combustion, toxic vapors, corrosion \ninjuries, poisoning or violent polymerization. \n \nSpills or leaks of unstable materials may be \nhandled by absorbing them with inert materials \nand then removal or, in cases of larger spills, \nflushing with large volumes of water if no \nadditional hazard will be created. \n \nFires in structures or vehicles storing or \ncarrying \nunstable \nchemicals \nshould \nbe \napproached with extreme caution to avoid \ninjury from an explosion, such as a tank boiling \nliquid expending vapor explosion (BLEVE). \nUnless \nand \nuntil \nspecific \nand \nreliable \ninformation on the stored materials is available \nto fire command personnel, the scene should \nbe treated as though the incident involves \nexplosives, and personnel and apparatus \nshould be kept well away.\n\n❖ Purpose \n \nThis chapter addresses the hazards of \nunstable (reactive) liquid and solid materials, \nas well as unstable (reactive) compressed gas \nmaterials. In addition to their unstable \nreactivity, these materials may pose other \nhazards, \nsuch \nas \ntoxicity, \ncorrosivity, \nexplosivity, flammability or oxidizing potential. \nThis chapter, however, is intended to address \nthose materials whose primary hazard is \nunstable reactivity. Materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \ncommentary, \nSection \n5001.1). \nStrict \ncompliance with the provisions of this chapter, \nalong with proper housekeeping and storage \narrangements, help to reduce the exposure \nhazards associated with unstable (reactive) \nmaterials in a fire or other emergency. \nSECTION 6601 GENERAL \n6601.1 Scope. The storage and use of unstable \n(reactive) materials shall be in accordance with this \nchapter. Compressed gases shall also comply with \nChapter 53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable unstable (reactive) materials shall \nbe stored in accordance with Chapter 56.\n\n❖ This chapter details specific requirements for \nthe storage of unstable (reactive) materials. \nThe requirements of this chapter are intended \nto complement the hazardous materials \ngeneral storage requirements of Chapter 50. \nHazardous gases are also regulated by \nChapter 53. The chemicals classified as \nunstable (reactive) are based on the definition \nlisted in Section 6602.1 and defined in Section \n202, which is derived from NFPA 704. \n \nException 1 makes it clear that this chapter \ndoes not apply to unstable (reactive) materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies; Section \n5003.11 covers those occupancy groups. Note \nthat Section 5003.11 prohibits Class 4 unstable \n(reactive) materials in Group M (mercantile) \noccupancies because of their detonable \nhazard potential. Quantities of all other classes \nare limited on a per-control area basis to limit \n-",
      "chapter_id": "ch2",
      "section_id": "sec6601"
    },
    {
      "page": 87,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1857 \n \nexposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantity (MAQ) per control area \nindicated in Table 5003.1.1(1) for unstable \n(reactive) materials while still maintaining a \nmercantile \nor \nstorage \noccupancy \ngroup \nclassification. \n \nException 2 recognizes the violent, explosive \nnature \nof \ndetonable \nunstable \n(reactive) \nmaterials and directs that they be stored in \naccordance \nwith \nthe \nrequirements \nfor \nexplosives and blasting agents in Chapter 56 \nto provide the safeguards commensurate with \ntheir hazards. This exception functions more as \na requirement due to the increased hazards \nassociated with such materials. \n6601.2 Permits.  Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6602 DEFINITION \n6602.1 Definition. The following term is defined \nin Chapter 2: \n• UNSTABLE (REACTIVE) MATERIAL. \nClass 4. \nClass 3. \nClass 2. \nClass 1. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6603 GENERAL \nREQUIREMENTS \n6603.1 Quantities not exceeding the maximum \nallowable quantity per control area. Quantities of \nunstable (reactive) materials not exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 6603.1.1 through \n6603.1.2.5. \n❖ \nThe \nregulations \ncontained \nin \nSections \n6603.1.1 through 6603.1.2.5 assume that the \nquantity of unstable (reactive) materials in a \ngiven building is limited to the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. \n6603.1.1 \nGeneral. The storage and use of \nunstable (reactive) materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6601 and \n6603. \n❖ \nThis section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections \n6603.1.2 \nthrough \n6603.1.2.5 \nassume that the quantity of unstable (reactive) \nmaterials in a given building is limited to the \nMAQs as established in Section 5003.1. The \ngeneral requirements of Sections 5001 and \n5003 are fully applicable to the storage and use \nof unstable (reactive) materials, in addition to \nthe provisions of this chapter. \n6603.1.2 \nLimitations for indoor storage \nand use by occupancy. The indoor storage of \nunstable (reactive) materials shall be in accordance \nwith Sections 6603.1.2.1 through 6603.1.2.5. \n❖ \nBecause unstable (reactive) materials may be \nneeded in certain occupancies, Sections \n6603.1.2.1through \n6603.1.2.5provide \nregulations that are specific to occupancy \ngroup classifications and that recognize the \nrelative hazards of both the occupancy and the \nunstable (reactive) materials. \n6603.1.2.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 3 and 4 unstable (reactive) materials shall be \nstored in accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1857 \n \nexposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantity (MAQ) per control area \nindicated in Table 5003.1.1(1) for unstable \n(reactive) materials while still maintaining a \nmercantile \nor \nstorage \noccupancy \ngroup \nclassification. \n \nException 2 recognizes the violent, explosive \nnature \nof \ndetonable \nunstable \n(reactive) \nmaterials and directs that they be stored in \naccordance \nwith \nthe \nrequirements \nfor \nexplosives and blasting agents in Chapter 56 \nto provide the safeguards commensurate with \ntheir hazards. This exception functions more as \na requirement due to the increased hazards \nassociated with such materials. \n6601.2 Permits.  Permits shall be required as set \nforth in Section 105.5.",
      "commentary": "The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6602 DEFINITION \n6602.1 Definition. The following term is defined \nin Chapter 2: \n• UNSTABLE (REACTIVE) MATERIAL. \nClass 4. \nClass 3. \nClass 2. \nClass 1.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6603 GENERAL \nREQUIREMENTS \n6603.1 Quantities not exceeding the maximum \nallowable quantity per control area. Quantities of \nunstable (reactive) materials not exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 6603.1.1 through \n6603.1.2.5.\n\n❖ The \nregulations \ncontained \nin \nSections \n6603.1.1 through 6603.1.2.5 assume that the \nquantity of unstable (reactive) materials in a \ngiven building is limited to the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. \n6603.1.1 \nGeneral. The storage and use of \nunstable (reactive) materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6601 and \n6603.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections \n6603.1.2 \nthrough \n6603.1.2.5 \nassume that the quantity of unstable (reactive) \nmaterials in a given building is limited to the \nMAQs as established in Section 5003.1. The \ngeneral requirements of Sections 5001 and \n5003 are fully applicable to the storage and use \nof unstable (reactive) materials, in addition to \nthe provisions of this chapter. \n6603.1.2 \nLimitations for indoor storage \nand use by occupancy. The indoor storage of \nunstable (reactive) materials shall be in accordance \nwith Sections 6603.1.2.1 through 6603.1.2.5.\n\n❖ Because unstable (reactive) materials may be \nneeded in certain occupancies, Sections \n6603.1.2.1through \n6603.1.2.5provide \nregulations that are specific to occupancy \ngroup classifications and that recognize the \nrelative hazards of both the occupancy and the \nunstable (reactive) materials. \n6603.1.2.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 3 and 4 unstable (reactive) materials shall be \nstored in accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n-",
      "chapter_id": "ch56",
      "section_id": "sec6602"
    },
    {
      "page": 88,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1858 \n \n2. The hazardous material storage cabinets shall \nnot contain other storage. \n❖ \nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 and 4 unstable \n(reactive) materials present in Group A, E, I or \nU occupancies must be stored in an approved \nhazardous \nmaterial \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. Note that Exception 2 to Section \n6601.1 would require compliance with Chapter \n56 for detonable unstable (reactive) materials \nin storage. \n \nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Table \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ of unstable \n(reactive) materials that could be kept in those \noccupancies can be doubled. \n \nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterials storage cabinet. \n6603.1.2.2 \n Group R occupancies. Class 3 \nand 4 unstable (reactive) materials shall not be \nstored or used within Group R occupancies. \n❖ \nBecause of their respective explosive or higher \ndeflagration hazard characteristics, Class 3 \nand 4 unstable (reactive) materials storage in \nany residential occupancy within the scope of \nthe code’s regulations is prohibited because of \nthe increased danger to the occupants and the \notherwise unregulated environment to which \nthose materials could be exposed. \n6603.1.2.3 \nGroup M occupancies. Class 4 \nunstable (reactive) materials shall not be stored or \nused in retail sales portions of Group M \noccupancies. \n❖ \nBecause \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 4 unstable (reactive) \nmaterials storage in occupancies in retail sales \nportions of Group M occupancies is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies to \nwhich the materials could be exposed. Note \nthat Section 6603.1.2.5 allows some amount of \nunstable (reactive) materials within classrooms \nin Group M occupancies under certain \nconditions. \n6603.1.2.4 \nOffices. Class 3 and 4 unstable \n(reactive) materials shall not be stored or used in \noffices of Group B, F, M or S occupancies. \n❖ \nBecause \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 3 and 4 unstable \n(reactive) materials storage in office areas of \noccupancies in Group B, F, M or S is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies. \n6603.1.2.5 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of Class \n3 and 4 unstable (reactive) materials shall be stored \nin accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous material storage cabinets shall \nnot contain other storage. \n❖ \nThis section is intended to allow for the \noccasional use of limited amounts of Class 3 \nand 4 unstable (reactive) materials in certain \nscientific, \nexperimental \nor \ndemonstration \nsettings; however, it is not the intent to allow \nstorage of any quantity of these materials for \nany length of time. The Fire official may limit the \namount of unstable (reactive) materials brought \ninto a structure for these uses. The quantity \nactually \nneeded \nfor \nthe \nexperiment \nor \ndemonstration should determine the amount \nallowed into a structure. \n \nBecause of its respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 or 4 unstable \n(reactive) materials must be stored in an \napproved hazardous material storage cabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on TABLE \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled. To \nreduce the likelihood of contamination of the \nunstable (reactive) materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterial storage cabinet. \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1858 \n \n2. The hazardous material storage cabinets shall \nnot contain other storage.",
      "commentary": "Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 and 4 unstable \n(reactive) materials present in Group A, E, I or \nU occupancies must be stored in an approved \nhazardous \nmaterial \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. Note that Exception 2 to Section \n6601.1 would require compliance with Chapter \n56 for detonable unstable (reactive) materials \nin storage. \n \nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Table \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ of unstable \n(reactive) materials that could be kept in those \noccupancies can be doubled. \n \nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterials storage cabinet. \n6603.1.2.2 \n Group R occupancies. Class 3 \nand 4 unstable (reactive) materials shall not be \nstored or used within Group R occupancies.\n\n❖ Because of their respective explosive or higher \ndeflagration hazard characteristics, Class 3 \nand 4 unstable (reactive) materials storage in \nany residential occupancy within the scope of \nthe code’s regulations is prohibited because of \nthe increased danger to the occupants and the \notherwise unregulated environment to which \nthose materials could be exposed. \n6603.1.2.3 \nGroup M occupancies. Class 4 \nunstable (reactive) materials shall not be stored or \nused in retail sales portions of Group M \noccupancies.\n\n❖ Because \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 4 unstable (reactive) \nmaterials storage in occupancies in retail sales \nportions of Group M occupancies is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies to \nwhich the materials could be exposed. Note \nthat Section 6603.1.2.5 allows some amount of \nunstable (reactive) materials within classrooms \nin Group M occupancies under certain \nconditions. \n6603.1.2.4 \nOffices. Class 3 and 4 unstable \n(reactive) materials shall not be stored or used in \noffices of Group B, F, M or S occupancies.\n\n❖ Because \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 3 and 4 unstable \n(reactive) materials storage in office areas of \noccupancies in Group B, F, M or S is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies. \n6603.1.2.5 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of Class \n3 and 4 unstable (reactive) materials shall be stored \nin accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous material storage cabinets shall \nnot contain other storage.\n\n❖ This section is intended to allow for the \noccasional use of limited amounts of Class 3 \nand 4 unstable (reactive) materials in certain \nscientific, \nexperimental \nor \ndemonstration \nsettings; however, it is not the intent to allow \nstorage of any quantity of these materials for \nany length of time. The Fire official may limit the \namount of unstable (reactive) materials brought \ninto a structure for these uses. The quantity \nactually \nneeded \nfor \nthe \nexperiment \nor \ndemonstration should determine the amount \nallowed into a structure. \n \nBecause of its respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 or 4 unstable \n(reactive) materials must be stored in an \napproved hazardous material storage cabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. \n \nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on TABLE \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled. To \nreduce the likelihood of contamination of the \nunstable (reactive) materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterial storage cabinet. \n-",
      "chapter_id": "ch56",
      "section_id": "sec6602"
    },
    {
      "page": 89,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1859 \n \n6603.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of unstable (reactive) materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter. \n❖ \nThis section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. The regulations contained in this \nsection assume that the quantity of unstable \n(reactive) material in a given building or portion \nof a building is in excess of the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding or portion of the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nunstable (reactive) material, in addition to the \nprovisions of this chapter. \nSECTION 6604 STORAGE \n6604.1 Indoor storage. Indoor storage of unstable \n(reactive) materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \nIn addition, Class 3 and 4 unstable (reactive) \ndetonable materials shall be stored in accordance \nwith SBC 201 requirements for explosives. \n❖ \nThis section regulates the indoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of unstable (reactive) \nmaterials inside structures must comply with \nSections 6604.1.1 through 6604.1.5to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. \n \nBecause of the explosion hazard, Class 3 and \n4 detonable unstable (reactive) materials must \nbe stored as required by this section, Chapter \n56 and SBC 201 requirements for explosives. \n6604.1.1 \nDetached storage. Storage of \nunstable (reactive) materials shall be in detached \nbuildings where required in Section 5003.8.2. \n❖ \nDetached structures designed and constructed \nfor the sole purpose of unstable (reactive) \nmaterials storage are the best protection for \npeople and property from fire and explosion. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in either \nan outside fire that may endanger their \ncontents or an indoor fire due to the structure’s \ncontents igniting. \n \nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1000 kg of Class 3 \nunstable (reactive) solid or liquid materials, \nmore than 25000 kg of Class 2 unstable \n(reactive) solid or liquid material, more than (57 \nm3 of Class 3 gaseous unstable (reactive) \nmaterial or more than 283 m3 of Class 2 \nunstable (reactive) gaseous material. See the \ncommentaries to Section 5003.8.2and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6604.1.2 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 3 or 4 \nunstable (reactive) materials shall be provided with \nexplosion control in accordance with Section 911. \n❖ \nBecause of the possibility of a deflagration or \ndetonation in the event of ignition of Class 3 or \n4 unstable (reactive) materials, explosion relief \nventing must be installed to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements of \nSection 911. Detonation hazards will need to \nbe addressed through barricade construction \nas explosion venting techniques cannot be \napplied to detonation hazards. \n6604.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquids \nand solids shall be of liquid-tight construction. \n❖ \nFloors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nunstable (reactive) materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6604.1.4 \nStorage configuration. Unstable \n(reactive) materials stored in quantities greater than \n14 m3 shall be separated into piles, each not larger \nthan 14 m3. Aisle width shall not be less than the \nheight of the piles or 1.2 meter, whichever is \ngreater. \nException: Materials stored in tanks. \n❖ \nThese \nprovisions \ndetail \nindoor \nstorage \nrequirements for unstable (reactive) materials. \nThe provisions are intended to reduce the \namount of material exposed in a single incident \nby managing pile sizes and their separation, \nthus minimizing the hazards of release or \nignition. Aisle widths that are equal to the pile \nheight or are 1.2 m, whichever is greater, \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1859 \n \n6603.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of unstable (reactive) materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter.",
      "commentary": "This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. The regulations contained in this \nsection assume that the quantity of unstable \n(reactive) material in a given building or portion \nof a building is in excess of the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding or portion of the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nunstable (reactive) material, in addition to the \nprovisions of this chapter. \nSECTION 6604 STORAGE \n6604.1 Indoor storage. Indoor storage of unstable \n(reactive) materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \nIn addition, Class 3 and 4 unstable (reactive) \ndetonable materials shall be stored in accordance \nwith SBC 201 requirements for explosives.\n\n❖ This section regulates the indoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of unstable (reactive) \nmaterials inside structures must comply with \nSections 6604.1.1 through 6604.1.5to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. \n \nBecause of the explosion hazard, Class 3 and \n4 detonable unstable (reactive) materials must \nbe stored as required by this section, Chapter \n56 and SBC 201 requirements for explosives. \n6604.1.1 \nDetached storage. Storage of \nunstable (reactive) materials shall be in detached \nbuildings where required in Section 5003.8.2.\n\n❖ Detached structures designed and constructed \nfor the sole purpose of unstable (reactive) \nmaterials storage are the best protection for \npeople and property from fire and explosion. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in either \nan outside fire that may endanger their \ncontents or an indoor fire due to the structure’s \ncontents igniting. \n \nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1000 kg of Class 3 \nunstable (reactive) solid or liquid materials, \nmore than 25000 kg of Class 2 unstable \n(reactive) solid or liquid material, more than (57 \nm3 of Class 3 gaseous unstable (reactive) \nmaterial or more than 283 m3 of Class 2 \nunstable (reactive) gaseous material. See the \ncommentaries to Section 5003.8.2and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6604.1.2 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 3 or 4 \nunstable (reactive) materials shall be provided with \nexplosion control in accordance with Section 911.\n\n❖ Because of the possibility of a deflagration or \ndetonation in the event of ignition of Class 3 or \n4 unstable (reactive) materials, explosion relief \nventing must be installed to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements of \nSection 911. Detonation hazards will need to \nbe addressed through barricade construction \nas explosion venting techniques cannot be \napplied to detonation hazards. \n6604.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquids \nand solids shall be of liquid-tight construction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nunstable (reactive) materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6604.1.4 \nStorage configuration. Unstable \n(reactive) materials stored in quantities greater than \n14 m3 shall be separated into piles, each not larger \nthan 14 m3. Aisle width shall not be less than the \nheight of the piles or 1.2 meter, whichever is \ngreater. \nException: Materials stored in tanks.\n\n❖ These \nprovisions \ndetail \nindoor \nstorage \nrequirements for unstable (reactive) materials. \nThe provisions are intended to reduce the \namount of material exposed in a single incident \nby managing pile sizes and their separation, \nthus minimizing the hazards of release or \nignition. Aisle widths that are equal to the pile \nheight or are 1.2 m, whichever is greater, \n-",
      "chapter_id": "ch50",
      "section_id": "sec6604"
    },
    {
      "page": 90,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1860 \n \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel. \n \nAlthough not specifically mentioned in this \nsection, inside storage must also be protected \nin accordance with Chapter 50, which includes \nprovisions for incompatible material storage, \nsecurity, signage, control of ignition sources \nand submittal of a storage plan. \n6604.1.5 \nLocation in building. Unstable \n(reactive) materials shall not be stored in \nbasements. \n❖ \nStorage of unstable (reactive) material below \nthe ground floor is prohibited to facilitate fire-\nfighter access and also because of the inherent \ndifficulty \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \n6604.2 Outdoor storage. Outdoor storage of \nunstable (reactive) materials in amounts exceeding \nthe maximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \n❖ \nThis section regulates the outdoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ established by Table 5003.1.1(3). \nThe general and storage provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this section. Storage of \nunstable (reactive) materials in outdoor control \nareas must comply with Sections 6604.2.1 and \n6604.2.2 to prevent uncontrolled release or \nexposure to conditions that could result in a fire \nor explosion. \n6604.2.1 \nDistance \nfrom \nstorage \nto \nexposures Class 4 and 3 (detonable) materials. \nOutdoor storage of Class 4 or 3 (detonable) unstable \n(reactive) material shall be in accordance with Table \n5604.5.2(2). The number of kilograms of material \nlisted in the table shall be the net weight of the \nmaterial present. Alternatively, the number of \nkilograms of material shall be based on a \ntrinitrotoluene (TNT) equivalent weight. \n❖ \nThe distance requirements are divided into \nthree subsections to address the different \nnatures of unstable (reactive) materials in \nSections 6604.2.1, 6604.2.2 and 6604.2.3. In \nthe past, suitable locations for Class 4 and 3 \n(detonable) unstable reactive materials had not \nbeen addressed. The tabular distances listed in \nTable 5604.5.2(2) provided by the Institute of \nMakers of Explosives have been developed \nbased on trinitrotoluene (TNT) weight. A TNT \nequivalent weight is comparable to the net \nexplosive weight as used by the table (also see \nthe commentary to the definition of “Net \nexplosive weight” in Section 202). \n6604.2.2 \nDistance \nfrom \nstorage \nto \nexposures Class 3 (deflagratable) materials. \nOutdoor storage of deflagratable Class 3 unstable \n(reactive) materials shall be in accordance with \nTable 5604.5.2(3). The number of kg of material \nlisted shall be the net weight of the material present. \n❖ \nThis section addresses Class 3 (deflagrating) \nunstable (reactive) materials and relies on \nTable 5604.5.2(3) for the quantity-distance \nregulations. Note that the use of TNT \nequivalent weights are not applied but, rather, \nthe net weight of stored material is used. \n6604.2.3 \nDistance \nfrom \nstorage \nto \nexposures Class 2 and 1 materials. Outdoor \nstorage of Class 2 or 1 unstable (reactive) materials \nshall not be located within 6 meters of buildings not \nassociated with the manufacture or distribution of \nsuch materials, lot lines, public streets, public \nalleys, public ways or means of egress. The \nminimum required distance shall not apply where \nfire barriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 hours \ninterrupt the line of sight between the storage and \nthe exposure. The fire barrier shall either be an \nindependent structure or the exterior wall of the \nbuilding adjacent to the storage area. \n❖ \nThis section addresses Class 2 unstable \n(reactive) materials and the minimum distance \nof 6 m to any exposure. The allowance for a 2-\nhour fire barrier is similar to that provided for \nthe manufacture and distribution of toxic or \nhighly toxic compressed gases found in \nSection 6004.3.2.1.2 or for oxidizing gases \nfound in Table 6304.2.1. The exemption \nincludes solids, liquids and gases based on the \nfact that manufacturing buildings processing \nthese materials typically stage or store \nmaterials inside and immediately outside of the \nbuilding where processing is conducted, while \nmaterials that have explosive effects are (or \nshould be) located at distances comparable to \nthose used for explosive materials. Line-of-\nsight protection is used in lieu of a 750 mm) \nrequirement for the protection from radiant flux. \n6604.2.4 \nStorage configuration. Piles of \nunstable (reactive) materials shall not exceed 28 m3. \n❖ \nThe size of storage piles of unstable (reactive) \nmaterials is regulated by this section based on \nthe hazards of the unstable (reactive) materials \nbeing stored. To limit the amount of material \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1860 \n \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel. \n \nAlthough not specifically mentioned in this \nsection, inside storage must also be protected \nin accordance with Chapter 50, which includes \nprovisions for incompatible material storage, \nsecurity, signage, control of ignition sources \nand submittal of a storage plan. \n6604.1.5 \nLocation in building. Unstable \n(reactive) materials shall not be stored in \nbasements.",
      "commentary": "Storage of unstable (reactive) material below \nthe ground floor is prohibited to facilitate fire-\nfighter access and also because of the inherent \ndifficulty \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \n6604.2 Outdoor storage. Outdoor storage of \nunstable (reactive) materials in amounts exceeding \nthe maximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the outdoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ established by Table 5003.1.1(3). \nThe general and storage provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this section. Storage of \nunstable (reactive) materials in outdoor control \nareas must comply with Sections 6604.2.1 and \n6604.2.2 to prevent uncontrolled release or \nexposure to conditions that could result in a fire \nor explosion. \n6604.2.1 \nDistance \nfrom \nstorage \nto \nexposures Class 4 and 3 (detonable) materials. \nOutdoor storage of Class 4 or 3 (detonable) unstable \n(reactive) material shall be in accordance with Table \n5604.5.2(2). The number of kilograms of material \nlisted in the table shall be the net weight of the \nmaterial present. Alternatively, the number of \nkilograms of material shall be based on a \ntrinitrotoluene (TNT) equivalent weight.\n\n❖ The distance requirements are divided into \nthree subsections to address the different \nnatures of unstable (reactive) materials in \nSections 6604.2.1, 6604.2.2 and 6604.2.3. In \nthe past, suitable locations for Class 4 and 3 \n(detonable) unstable reactive materials had not \nbeen addressed. The tabular distances listed in \nTable 5604.5.2(2) provided by the Institute of \nMakers of Explosives have been developed \nbased on trinitrotoluene (TNT) weight. A TNT \nequivalent weight is comparable to the net \nexplosive weight as used by the table (also see \nthe commentary to the definition of “Net \nexplosive weight” in Section 202). \n6604.2.2 \nDistance \nfrom \nstorage \nto \nexposures Class 3 (deflagratable) materials. \nOutdoor storage of deflagratable Class 3 unstable \n(reactive) materials shall be in accordance with \nTable 5604.5.2(3). The number of kg of material \nlisted shall be the net weight of the material present.\n\n❖ This section addresses Class 3 (deflagrating) \nunstable (reactive) materials and relies on \nTable 5604.5.2(3) for the quantity-distance \nregulations. Note that the use of TNT \nequivalent weights are not applied but, rather, \nthe net weight of stored material is used. \n6604.2.3 \nDistance \nfrom \nstorage \nto \nexposures Class 2 and 1 materials. Outdoor \nstorage of Class 2 or 1 unstable (reactive) materials \nshall not be located within 6 meters of buildings not \nassociated with the manufacture or distribution of \nsuch materials, lot lines, public streets, public \nalleys, public ways or means of egress. The \nminimum required distance shall not apply where \nfire barriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 hours \ninterrupt the line of sight between the storage and \nthe exposure. The fire barrier shall either be an \nindependent structure or the exterior wall of the \nbuilding adjacent to the storage area.\n\n❖ This section addresses Class 2 unstable \n(reactive) materials and the minimum distance \nof 6 m to any exposure. The allowance for a 2-\nhour fire barrier is similar to that provided for \nthe manufacture and distribution of toxic or \nhighly toxic compressed gases found in \nSection 6004.3.2.1.2 or for oxidizing gases \nfound in Table 6304.2.1. The exemption \nincludes solids, liquids and gases based on the \nfact that manufacturing buildings processing \nthese materials typically stage or store \nmaterials inside and immediately outside of the \nbuilding where processing is conducted, while \nmaterials that have explosive effects are (or \nshould be) located at distances comparable to \nthose used for explosive materials. Line-of-\nsight protection is used in lieu of a 750 mm) \nrequirement for the protection from radiant flux. \n6604.2.4 \nStorage configuration. Piles of \nunstable (reactive) materials shall not exceed 28 m3.\n\n❖ The size of storage piles of unstable (reactive) \nmaterials is regulated by this section based on \nthe hazards of the unstable (reactive) materials \nbeing stored. To limit the amount of material \n-",
      "chapter_id": "ch50",
      "section_id": "sec6604"
    },
    {
      "page": 91,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1861 \n \ninvolved in a single fire, unstable (reactive) \nmaterials are limited to piles no larger than 3 m \nby 3 m by 3 m, high. \n6604.2.5 \nAisle \nwidths. \nAisle \nwidths \nbetween piles shall not be less than one-half the \nheight of the pile or 3 meter, whichever is greater. \n❖ \nMinimum 3 meter-wide aisles provide access \nto the storage area for emergency personnel \nand reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel should a pile topple \nover. \nSECTION 6605 USE \n6605.1 General. The use of unstable (reactive) \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. \n❖ \nThis section applies to all indoor and outdoor \ndispensing, use and handling of unstable \n(reactive) materials where the amounts being \ndispensed, used or handled are in excess of \nthe MAQs per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative \ngeneral, \nuse, \nhandling \nand \ndispensing \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter. \n \nOnce the MAQ of unstable (reactive) materials \nhas been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity. Although no \noccupancy group is assigned to them, outside \nunstable (reactive) materials use areas must be \nregulated more closely when quantities exceed \nthe MAQs per outdoor control area. \n \nThe MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the unstable \n(reactive) materials are more directly exposed \nto the surrounding environment and can \nbecome more readily involved in an incident \nthan if they are totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage not exceeding the MAQ \nlisted for storage. \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1861 \n \ninvolved in a single fire, unstable (reactive) \nmaterials are limited to piles no larger than 3 m \nby 3 m by 3 m, high. \n6604.2.5 \nAisle \nwidths. \nAisle \nwidths \nbetween piles shall not be less than one-half the \nheight of the pile or 3 meter, whichever is greater.",
      "commentary": "Minimum 3 meter-wide aisles provide access \nto the storage area for emergency personnel \nand reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel should a pile topple \nover. \nSECTION 6605 USE \n6605.1 General. The use of unstable (reactive) \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to all indoor and outdoor \ndispensing, use and handling of unstable \n(reactive) materials where the amounts being \ndispensed, used or handled are in excess of \nthe MAQs per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative \ngeneral, \nuse, \nhandling \nand \ndispensing \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter. \n \nOnce the MAQ of unstable (reactive) materials \nhas been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity. Although no \noccupancy group is assigned to them, outside \nunstable (reactive) materials use areas must be \nregulated more closely when quantities exceed \nthe MAQs per outdoor control area. \n \nThe MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the unstable \n(reactive) materials are more directly exposed \nto the surrounding environment and can \nbecome more readily involved in an incident \nthan if they are totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage not exceeding the MAQ \nlisted for storage. \n-",
      "chapter_id": "ch50",
      "section_id": "sec6605"
    },
    {
      "page": 92,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1862 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n2. Isman, W.E. and G.P. Carlson. Hazardous Materials. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n3. NFPA 704-12, Identification of the Fire Hazards of Materials for Emergency Response. Quincy, MA: \nNational Fire Protection Association, 2011. \n4. Police and Fire Interest Bulletin No 7, Unstable (Reactive) Chemicals. New York: American Insurance \nAssociation, 1973.  \n \n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1862 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n2. Isman, W.E. and G.P. Carlson. Hazardous Materials. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n3. NFPA 704-12, Identification of the Fire Hazards of Materials for Emergency Response. Quincy, MA: \nNational Fire Protection Association, 2011. \n4. Police and Fire Interest Bulletin No 7, Unstable (Reactive) Chemicals. New York: American Insurance \nAssociation, 1973.  \n \n-",
      "commentary": "",
      "chapter_id": "ch50",
      "section_id": "sec6605"
    },
    {
      "page": 93,
      "text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1863 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1863 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch50",
      "section_id": "sec6605"
    },
    {
      "page": 94,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1864 \n \n—WATER-REACTIVE SOLIDS AND LIQUIDS \n❖ \nGeneral Comments \n \nWater-reactive materials are used in a variety \nof industrial applications for the processing of \nother materials, such as descaling (salt) baths \nin the metal processing industry, dehydrating \nagents in sulfonation processes (the addition of \nfuming sulfuric acid to a product being treated) \nand a variety of other complex chemical \nindustrial processes. They also may be found in \nthe manufacture of a variety of consumer \nproducts, such as soaps and detergents, \nrodenticides, fertilizers, silicone rubber and \npharmaceutical products. \n \nAdvance knowledge of the materials stored in \nstructures through permits and the submittal of \nSafety Data Sheets (SDS), in accordance with \nSection 407, is essential for adequate control \nof the hazard and for effective pre-fire planning \nby the fire department . This is especially \nimportant in prefire planning for water-reactive \nmaterials, because the presence of these \nmaterials severely limits the fire department ’s \nability to use water as the primary fire \nsuppression tool. \n \nWater-reactive materials may react to water in \na variety of ways, including explosion, violent \nsplattering, production of toxic gases, rapid \ndecomposition with the evolution of large \nvolumes of heat that may ignite nearby \ncombustibles or any combination of these \nreactions. \nAlternative \nfire \nsuppression \nprotocols must be developed well in advance \nof an incident and the requisite alternative \nsuppression medium obtained, rather than \nhaving to go searching for it at the time of an \nemergency. Depending on the specific water-\nreactive material involved in an incident, the \nalternative extinguishing media could include \ndry graphite, soda ash, sodium chloride, dry \nsand or specialized dry powder agents. \n \nIf a manageable spill occurs without a fire, the \nmaterial can be confined by a dam of dry sand \nand then covered with an absorbent material, \nsuch as vermiculite, dolomite or more dry sand. \nOnce absorbed, the material must be moved \noutside with care for disposal. Water-reactive \nmaterials that are spilled outdoors are \nsometimes best handled by allowing them to \nreact and hastening that process by applying \nwater. Large volumes of water are required for \nthis procedure and they must be applied from a \nsafe distance by personnel wearing full \nprotective clothing and breathing apparatus. \nThis method will not only accelerate the \nreaction, but also disperse and dilute the fumes \ngenerated. \n❖ \nPurpose \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with water-reactive materials that \nare solid or liquid at normal temperatures and \npressures. In addition to their water reactivity, \nthese materials may pose a wide range of other \nhazards, \nsuch \nas \ntoxicity, \nflammability, \ncorrosiveness or oxidizing potential. This \nchapter addresses only those materials whose \nprimary hazard is water reactivity. Materials \nthat pose multiple hazards must conform to the \nrequirements of the code with respect to all \nhazards (see commentary, Section 5001.1). \nStrict compliance with the requirements of this \nchapter, along with proper housekeeping and \nstorage arrangements, helps to reduce the \nexposure \nhazards \nassociated \nwith \nwaterreactive materials in a fire or other \nemergency. \nSECTION 6701  GENERAL \n6701.1 Scope. The storage and use of water-\nreactive solids and liquids shall be in accordance \nwith this chapter. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable water-reactive solids and liquids \nshall be stored in accordance with Chapter 56. \n❖ \nThis chapter contains specific requirements for \nthe storage of water-reactive materials. The \nrequirements of this chapter are intended to \ncomplement the hazardous materials general \nstorage \nrequirements \nof \nChapter \n50. \nClassification of solids and liquids as being \nwater reactive is based on their relative degree \nof hazard as described in the definition in \nSection 6502. \n \nException 1 makes it clear that this chapter \ndoes not apply to water-reactive materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies, and defers \nto the requirements of Section 5003.11 for \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1864 \n \n—WATER-REACTIVE SOLIDS AND LIQUIDS",
      "commentary": "General Comments \n \nWater-reactive materials are used in a variety \nof industrial applications for the processing of \nother materials, such as descaling (salt) baths \nin the metal processing industry, dehydrating \nagents in sulfonation processes (the addition of \nfuming sulfuric acid to a product being treated) \nand a variety of other complex chemical \nindustrial processes. They also may be found in \nthe manufacture of a variety of consumer \nproducts, such as soaps and detergents, \nrodenticides, fertilizers, silicone rubber and \npharmaceutical products. \n \nAdvance knowledge of the materials stored in \nstructures through permits and the submittal of \nSafety Data Sheets (SDS), in accordance with \nSection 407, is essential for adequate control \nof the hazard and for effective pre-fire planning \nby the fire department . This is especially \nimportant in prefire planning for water-reactive \nmaterials, because the presence of these \nmaterials severely limits the fire department ’s \nability to use water as the primary fire \nsuppression tool. \n \nWater-reactive materials may react to water in \na variety of ways, including explosion, violent \nsplattering, production of toxic gases, rapid \ndecomposition with the evolution of large \nvolumes of heat that may ignite nearby \ncombustibles or any combination of these \nreactions. \nAlternative \nfire \nsuppression \nprotocols must be developed well in advance \nof an incident and the requisite alternative \nsuppression medium obtained, rather than \nhaving to go searching for it at the time of an \nemergency. Depending on the specific water-\nreactive material involved in an incident, the \nalternative extinguishing media could include \ndry graphite, soda ash, sodium chloride, dry \nsand or specialized dry powder agents. \n \nIf a manageable spill occurs without a fire, the \nmaterial can be confined by a dam of dry sand \nand then covered with an absorbent material, \nsuch as vermiculite, dolomite or more dry sand. \nOnce absorbed, the material must be moved \noutside with care for disposal. Water-reactive \nmaterials that are spilled outdoors are \nsometimes best handled by allowing them to \nreact and hastening that process by applying \nwater. Large volumes of water are required for \nthis procedure and they must be applied from a \nsafe distance by personnel wearing full \nprotective clothing and breathing apparatus. \nThis method will not only accelerate the \nreaction, but also disperse and dilute the fumes \ngenerated.\n\n❖ Purpose \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with water-reactive materials that \nare solid or liquid at normal temperatures and \npressures. In addition to their water reactivity, \nthese materials may pose a wide range of other \nhazards, \nsuch \nas \ntoxicity, \nflammability, \ncorrosiveness or oxidizing potential. This \nchapter addresses only those materials whose \nprimary hazard is water reactivity. Materials \nthat pose multiple hazards must conform to the \nrequirements of the code with respect to all \nhazards (see commentary, Section 5001.1). \nStrict compliance with the requirements of this \nchapter, along with proper housekeeping and \nstorage arrangements, helps to reduce the \nexposure \nhazards \nassociated \nwith \nwaterreactive materials in a fire or other \nemergency. \nSECTION 6701  GENERAL \n6701.1 Scope. The storage and use of water-\nreactive solids and liquids shall be in accordance \nwith this chapter. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable water-reactive solids and liquids \nshall be stored in accordance with Chapter 56.\n\n❖ This chapter contains specific requirements for \nthe storage of water-reactive materials. The \nrequirements of this chapter are intended to \ncomplement the hazardous materials general \nstorage \nrequirements \nof \nChapter \n50. \nClassification of solids and liquids as being \nwater reactive is based on their relative degree \nof hazard as described in the definition in \nSection 6502. \n \nException 1 makes it clear that this chapter \ndoes not apply to water-reactive materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies, and defers \nto the requirements of Section 5003.11 for \n-",
      "chapter_id": "ch67",
      "section_id": "sec6701"
    },
    {
      "page": 95,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1865 \n \nthose occupancy groups. In that section, \nquantities are limited on a per-control-area \nbasis to limit exposure to people and property \n(see commentary, Section 5003.11). This \nexception would permit an increase above the \nmaximum allowable quantities (MAQs) per \ncontrol area indicated in Table 5003.1.1(1) for \nwater-reactive materials while still maintaining \na mercantile or storage occupancy group \nclassification. \n \nException 2 recognizes the violent, explosive \nnature of detonable water-reactive materials \nand directs that they be stored in accordance \nwith the requirements for explosives and \nblasting agents (see Chapter 56) to provide the \nsafeguards commensurate with their hazards. \n6701.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter, and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6702 DEFINITION \n6702.1 Definition. The following term is defined \nin Chapter 2: \n• WATER-REACTIVE MATERIAL. \nClass 3. \nClass 2. \nClass 1. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6703 GENERAL \nREQUIREMENTS \n6703.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1shall be in accordance with Sections 5001, \n5003, 6701 and 6703. \n❖ \nThis section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials limited to the MAQs as established in \nSection 5003.1. The general requirements of \nSection 5001and Section 5003 are fully \napplicable to the storage and use of water-\nreactive \nmaterials, \nin \naddition \nto \nthe \nrequirements of this chapter. \n6703.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1 shall be in accordance with Chapter 50 and \nthis chapter. \n❖ \nThis section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials. The regulations contained in this \nsection assume that the quantity of water-\nreactive materials in a given building is in \nexcess of the MAQs as established in Section \n5003.1; thus, the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nwater-reactive material, as do the requirements \nof this chapter. \nSECTION 6704 STORAGE \n6704.1 Indoor storage. Indoor storage of water-\nreactive solids and liquids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \n❖ \nThis section regulates the indoor storage of \nwaterreactive materials when in excess of the \nMAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage requirements of Chapter 50 are \napplicable in addition to the requirements of \nthis \nsection. \nStorage \nof \nwater-reactive \nmaterials inside structures must comply with \nSections 6704.1.1through 6704.1.6to prevent \nuncontrolled release or exposure to conditions \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1865 \n \nthose occupancy groups. In that section, \nquantities are limited on a per-control-area \nbasis to limit exposure to people and property \n(see commentary, Section 5003.11). This \nexception would permit an increase above the \nmaximum allowable quantities (MAQs) per \ncontrol area indicated in Table 5003.1.1(1) for \nwater-reactive materials while still maintaining \na mercantile or storage occupancy group \nclassification. \n \nException 2 recognizes the violent, explosive \nnature of detonable water-reactive materials \nand directs that they be stored in accordance \nwith the requirements for explosives and \nblasting agents (see Chapter 56) to provide the \nsafeguards commensurate with their hazards. \n6701.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "commentary": "The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter, and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6702 DEFINITION \n6702.1 Definition. The following term is defined \nin Chapter 2: \n• WATER-REACTIVE MATERIAL. \nClass 3. \nClass 2. \nClass 1.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6703 GENERAL \nREQUIREMENTS \n6703.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1shall be in accordance with Sections 5001, \n5003, 6701 and 6703.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials limited to the MAQs as established in \nSection 5003.1. The general requirements of \nSection 5001and Section 5003 are fully \napplicable to the storage and use of water-\nreactive \nmaterials, \nin \naddition \nto \nthe \nrequirements of this chapter. \n6703.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1 shall be in accordance with Chapter 50 and \nthis chapter.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials. The regulations contained in this \nsection assume that the quantity of water-\nreactive materials in a given building is in \nexcess of the MAQs as established in Section \n5003.1; thus, the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nwater-reactive material, as do the requirements \nof this chapter. \nSECTION 6704 STORAGE \n6704.1 Indoor storage. Indoor storage of water-\nreactive solids and liquids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the indoor storage of \nwaterreactive materials when in excess of the \nMAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage requirements of Chapter 50 are \napplicable in addition to the requirements of \nthis \nsection. \nStorage \nof \nwater-reactive \nmaterials inside structures must comply with \nSections 6704.1.1through 6704.1.6to prevent \nuncontrolled release or exposure to conditions \n-",
      "chapter_id": "ch67",
      "section_id": "sec6702"
    },
    {
      "page": 96,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1866 \n \nthat may result in a fire or explosion. \n6704.1.1 \nDetached storage. Storage of \nwater-reactive solids and liquids shall be in \ndetached buildings where required by Section \n5003.8.2. \n❖ \nDetached structures designed and constructed \nfor the sole purpose of water reactive materials \nstorage maximize protection for people and \nproperty from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in either an outside fire that \nmay endanger their contents or an indoor fire \ndue to the structure’s contents igniting. \n \nSection 5003.8.2 and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1 ton (908 kg) of Class \n3 water reactive solid or liquid materials or \nmore than 25 tons (22 700 kg) of Class 2 water \nreactive solid or liquid material. See the \ncommentaries to Section 5003.8.2 and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6704.1.2 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for water-reactive solids and liquids shall be \nof liquid-tight construction. \n❖ \nFloors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nwater-reactive materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6704.1.3 \nWaterproof room. Rooms or \nareas used for the storage of water-reactive solids \nand liquids shall be constructed in a manner which \nresists the penetration of water through the use of \nwaterproof materials. Piping carrying water for \nother than approved automatic sprinkler systems \nshall not be within such rooms or areas. \n❖ \nThe design and construction of rooms used for \nstoring water-reactive materials must prevent \nwater from coming into contact with the stored \nmaterials. The building materials should be \nnoncombustible so they do not contribute fuel \nto a fire or reaction and should be designed to \nresist the passage of flowing water. \n \nA major safeguard is planning the design of the \nroom and locating it to minimize water hazards. \nFor example, in a two-story building it would not \nbe appropriate to put a water-reactive materials \nstorage room directly below a locker room with \nshowers or a bathroom located on the second \nfloor. \n \nSimilarly, the enclosure walls of a storage room \nshould not contain plumbing piping. Though \nwater piping may not be run into or through \nstorage rooms, the code recognizes that \nautomatic sprinkler systems are a more \nregulated type of water piping system and have \na low leakage and failure rate when properly \ninstalled and maintained. \n6704.1.4 \nWater-tight containers. Where \nClass 3 water-reactive solids and liquids are stored \nin areas equipped with an automatic sprinkler \nsystem, the materials shall be stored in closed water-\ntight containers. \n❖ \nIn the event of a sprinkler discharge in \nresponse to a fire, the application of water \nshould not aggravate the fire by causing a \nviolent exothermic reaction with the water-\nreactive materials in storage that might not \notherwise become involved. To reduce this \nhazard and to complement the provisions of \nSection 6704.1.4, water-reactive materials \nmust be stored in water-tight containers of 225 \nL or less than capacity that comply with Section \n5003.2 (see the commentary to the Section \n202definition of “Container”). \n6704.1.5 \nStorage configuration. Water-\nreactive solids and liquids stored in quantities \ngreater than 14 m3 shall be separated into piles, each \nnot larger than 14 m3. Aisle widths between piles \nshall not be less than the height of the pile or 1.2 \nmeter, whichever is greater. \nException: Water-reactive solids and liquids stored \nin tanks. \nClass 2 water-reactive solids and liquids shall not \nbe stored in basements unless such materials are \nstored in closed water-tight containers or tanks. \nClass 3 water-reactive solids and liquids shall not \nbe stored in basements. \nClass 2 or 3 water-reactive solids and liquids shall \nnot be stored with flammable liquids. \n❖ \nThis section details storage requirements of \nwater-reactive materials stored in structures. It \nis intended to reduce the amount of material \nexposed in a single incident, and the attendant \nhazards of release or ignition, by managing pile \nsizes and their separation. Water-reactive \nmaterials are limited to piles no larger than 14 \nm3 in volume [approximately 2400 mm by 2400 \nmm by 2400 mm]. Aisle widths that are equal \nto the pile height or 1.2 m, whichever is greater, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1866 \n \nthat may result in a fire or explosion. \n6704.1.1 \nDetached storage. Storage of \nwater-reactive solids and liquids shall be in \ndetached buildings where required by Section \n5003.8.2.",
      "commentary": "Detached structures designed and constructed \nfor the sole purpose of water reactive materials \nstorage maximize protection for people and \nproperty from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in either an outside fire that \nmay endanger their contents or an indoor fire \ndue to the structure’s contents igniting. \n \nSection 5003.8.2 and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1 ton (908 kg) of Class \n3 water reactive solid or liquid materials or \nmore than 25 tons (22 700 kg) of Class 2 water \nreactive solid or liquid material. See the \ncommentaries to Section 5003.8.2 and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6704.1.2 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for water-reactive solids and liquids shall be \nof liquid-tight construction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nwater-reactive materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6704.1.3 \nWaterproof room. Rooms or \nareas used for the storage of water-reactive solids \nand liquids shall be constructed in a manner which \nresists the penetration of water through the use of \nwaterproof materials. Piping carrying water for \nother than approved automatic sprinkler systems \nshall not be within such rooms or areas.\n\n❖ The design and construction of rooms used for \nstoring water-reactive materials must prevent \nwater from coming into contact with the stored \nmaterials. The building materials should be \nnoncombustible so they do not contribute fuel \nto a fire or reaction and should be designed to \nresist the passage of flowing water. \n \nA major safeguard is planning the design of the \nroom and locating it to minimize water hazards. \nFor example, in a two-story building it would not \nbe appropriate to put a water-reactive materials \nstorage room directly below a locker room with \nshowers or a bathroom located on the second \nfloor. \n \nSimilarly, the enclosure walls of a storage room \nshould not contain plumbing piping. Though \nwater piping may not be run into or through \nstorage rooms, the code recognizes that \nautomatic sprinkler systems are a more \nregulated type of water piping system and have \na low leakage and failure rate when properly \ninstalled and maintained. \n6704.1.4 \nWater-tight containers. Where \nClass 3 water-reactive solids and liquids are stored \nin areas equipped with an automatic sprinkler \nsystem, the materials shall be stored in closed water-\ntight containers.\n\n❖ In the event of a sprinkler discharge in \nresponse to a fire, the application of water \nshould not aggravate the fire by causing a \nviolent exothermic reaction with the water-\nreactive materials in storage that might not \notherwise become involved. To reduce this \nhazard and to complement the provisions of \nSection 6704.1.4, water-reactive materials \nmust be stored in water-tight containers of 225 \nL or less than capacity that comply with Section \n5003.2 (see the commentary to the Section \n202definition of “Container”). \n6704.1.5 \nStorage configuration. Water-\nreactive solids and liquids stored in quantities \ngreater than 14 m3 shall be separated into piles, each \nnot larger than 14 m3. Aisle widths between piles \nshall not be less than the height of the pile or 1.2 \nmeter, whichever is greater. \nException: Water-reactive solids and liquids stored \nin tanks. \nClass 2 water-reactive solids and liquids shall not \nbe stored in basements unless such materials are \nstored in closed water-tight containers or tanks. \nClass 3 water-reactive solids and liquids shall not \nbe stored in basements. \nClass 2 or 3 water-reactive solids and liquids shall \nnot be stored with flammable liquids.\n\n❖ This section details storage requirements of \nwater-reactive materials stored in structures. It \nis intended to reduce the amount of material \nexposed in a single incident, and the attendant \nhazards of release or ignition, by managing pile \nsizes and their separation. Water-reactive \nmaterials are limited to piles no larger than 14 \nm3 in volume [approximately 2400 mm by 2400 \nmm by 2400 mm]. Aisle widths that are equal \nto the pile height or 1.2 m, whichever is greater, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \n-",
      "chapter_id": "ch67",
      "section_id": "sec6702"
    },
    {
      "page": 97,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1867 \n \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel. Although not \nspecifically mentioned in this section, inside \nstorage must also comply with Chapter 50, \nwhich includes provisions for incompatible \nmaterial storage, security, signage, control of \nignition sources and submittal of a storage \nplan. \n \nThe exception exempts tank storage from the \nrequirements of this section; however, the \ntanks must conform to the requirements of \nSection 5003.2. \n \nBecause Class 2 oxidizers are potentially \nexplosive, they may be stored in basements \nonly when contained in approved stationary \ntanks or containers that comply with the \napplicable requirements of Section 5003.2 and \nthis section. \n \nBecause Class 3 water-reactive materials are \nviolently reactive, they may not be stored in a \nbasement because of the limited access for fire \nsuppression operations, the potential for \nincreased damage to the structure and \nexposure of the occupants to danger. \n \nClass 2 and 3 water-reactive materials may not \nbe stored in the same room or area as \nflammable liquids because of their violent \nreactivity and their incompatibility. See the \ncommentary to Section 5003.9.8 for a \ndiscussion of precautions to be taken with \nincompatible materials. \n6704.1.6 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 2 or 3 \nwater-reactive solids and liquids shall be provided \nwith explosion control in accordance with Section \n911. \n❖ \nThe violently reactive nature of Class 2 and 3 \nwaterreactive materials can seriously damage \nor destroy a storage room or structure. To \nprevent damage or destruction in storage \nrooms or structures where Class 2 or 3 water-\nreactive materials are stored, an explosion \ncontrol system must be installed as required in \nSection 911. \n6704.2 Outdoor storage. Outdoor storage of \nwater-reactive solids and liquids in quantities \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(3) shall be \nin accordance with Sections 5001, 5003, 5004 and \nthis chapter. \n❖ \nThis section regulates the outdoor storage of \nwaterreactive material when in excess of the \nMAQ established by Table 5003.1.1(3). The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. \n6704.2.1 \nGeneral. \nOutdoor \nstorage \nof \nwater-reactive solids and liquids shall be within \ntanks or closed water-tight containers and shall be \nin accordance with Sections 6704.2.2through \n6704.2.5. \n❖ \nSimilar to Sections 6704.1.3 and 6704.1.5, \nwhich require waterproof rooms and water-tight \ncontainers for the storage of water-reactive \nmaterials, this section carries the protection of \nthe material one step further by requiring that \nwater-reactive materials stored outdoors be in \nclosed, water-tight containers or tanks to \nreduce the likelihood that rain will come into \ncontact with them. Storage of water-reactive \nmaterial in outdoor control areas must comply \nwith Sections 6704.2.1through 6704.2.5 to \nprevent uncontrolled release or exposure to \nconditions that could result in a fire or \nexplosion. \n6704.2.2 \nClass 3 distance to exposures. \nOutdoor storage of Class 3 water-reactive solids \nand liquids shall not be within 23 meters of \nbuildings, lot lines, public streets, public alleys, \npublic ways or means of egress. \n❖ \nThe required separation distances are based \non the class of water-reactive material and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n6704.2.3 \nClass 2 distance to exposures. \nOutdoor storage of Class 2 water-reactive solids \nand liquids shall not be within 6 meters of buildings, \nlot lines, public streets, public alleys, public ways \nor means of egress. A 2-hour fire barrier without \nopenings or penetrations, and extending not less \nthan 760 mm above and to the sides of the storage \narea, is allowed in lieu of such distance. The wall \nshall either be an independent structure, or the \nexterior wall of the building adjacent to the storage \narea. \n❖ \nThe required separation distances in this \nsection are based on the less violently reactive \nClass 1 and 2 water-reactive materials and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1867 \n \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel. Although not \nspecifically mentioned in this section, inside \nstorage must also comply with Chapter 50, \nwhich includes provisions for incompatible \nmaterial storage, security, signage, control of \nignition sources and submittal of a storage \nplan. \n \nThe exception exempts tank storage from the \nrequirements of this section; however, the \ntanks must conform to the requirements of \nSection 5003.2. \n \nBecause Class 2 oxidizers are potentially \nexplosive, they may be stored in basements \nonly when contained in approved stationary \ntanks or containers that comply with the \napplicable requirements of Section 5003.2 and \nthis section. \n \nBecause Class 3 water-reactive materials are \nviolently reactive, they may not be stored in a \nbasement because of the limited access for fire \nsuppression operations, the potential for \nincreased damage to the structure and \nexposure of the occupants to danger. \n \nClass 2 and 3 water-reactive materials may not \nbe stored in the same room or area as \nflammable liquids because of their violent \nreactivity and their incompatibility. See the \ncommentary to Section 5003.9.8 for a \ndiscussion of precautions to be taken with \nincompatible materials. \n6704.1.6 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 2 or 3 \nwater-reactive solids and liquids shall be provided \nwith explosion control in accordance with Section \n911.",
      "commentary": "The violently reactive nature of Class 2 and 3 \nwaterreactive materials can seriously damage \nor destroy a storage room or structure. To \nprevent damage or destruction in storage \nrooms or structures where Class 2 or 3 water-\nreactive materials are stored, an explosion \ncontrol system must be installed as required in \nSection 911. \n6704.2 Outdoor storage. Outdoor storage of \nwater-reactive solids and liquids in quantities \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(3) shall be \nin accordance with Sections 5001, 5003, 5004 and \nthis chapter.\n\n❖ This section regulates the outdoor storage of \nwaterreactive material when in excess of the \nMAQ established by Table 5003.1.1(3). The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. \n6704.2.1 \nGeneral. \nOutdoor \nstorage \nof \nwater-reactive solids and liquids shall be within \ntanks or closed water-tight containers and shall be \nin accordance with Sections 6704.2.2through \n6704.2.5.\n\n❖ Similar to Sections 6704.1.3 and 6704.1.5, \nwhich require waterproof rooms and water-tight \ncontainers for the storage of water-reactive \nmaterials, this section carries the protection of \nthe material one step further by requiring that \nwater-reactive materials stored outdoors be in \nclosed, water-tight containers or tanks to \nreduce the likelihood that rain will come into \ncontact with them. Storage of water-reactive \nmaterial in outdoor control areas must comply \nwith Sections 6704.2.1through 6704.2.5 to \nprevent uncontrolled release or exposure to \nconditions that could result in a fire or \nexplosion. \n6704.2.2 \nClass 3 distance to exposures. \nOutdoor storage of Class 3 water-reactive solids \nand liquids shall not be within 23 meters of \nbuildings, lot lines, public streets, public alleys, \npublic ways or means of egress.\n\n❖ The required separation distances are based \non the class of water-reactive material and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n6704.2.3 \nClass 2 distance to exposures. \nOutdoor storage of Class 2 water-reactive solids \nand liquids shall not be within 6 meters of buildings, \nlot lines, public streets, public alleys, public ways \nor means of egress. A 2-hour fire barrier without \nopenings or penetrations, and extending not less \nthan 760 mm above and to the sides of the storage \narea, is allowed in lieu of such distance. The wall \nshall either be an independent structure, or the \nexterior wall of the building adjacent to the storage \narea.\n\n❖ The required separation distances in this \nsection are based on the less violently reactive \nClass 1 and 2 water-reactive materials and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n-",
      "chapter_id": "ch67",
      "section_id": "sec6702"
    },
    {
      "page": 98,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1868 \n \n \nThis section also recognizes that, for these less \nviolently reactive water-reactive materials, a \nminimum separation distance of 6 meters \nprovides adequate protection and that a solid, \n2-hour fire barrier, constructed in accordance \nwith Section 707 of SBC 201, is an equivalent \nway to meet the objectives of spatial \nseparation. Where a separation assembly is \ninstalled instead of having the separation \ndistance, the wall must extend vertically \nbeyond the roof or wall of the larger structure \non each side (top and sides) to prevent a fire \nfrom lapping over or extending around the wall. \n6704.2.4 \nStorage conditions. Class 3 water-\nreactive solids and liquids shall be limited to piles \nnot greater than 14 m3. \nClass 2 water-reactive solids and liquids shall be \nlimited to piles not greater than 28 m3. \nAisle widths between piles shall not be less than \none-half the height of the pile or 3 meters, \nwhichever is greater. \n❖ \nThe size of storage piles of water-reactive \nmaterials is regulated by this section based on \nthe hazards of the water-reactive materials \nbeing stored. To limit the amount of material \ninvolved in a single fire, waterreactive materials \nare limited to piles no larger than approximately \n2.4 m by 2.4 m by 2.4 m high for Class 3 or 3 \nm by 3 m by 3 m high for Class 2 materials. The \nrequired aisle width ensures access to the \nstorage area for emergency personnel and \nreduces the likelihood of a “domino” effect that \ncould not only increase fire intensity, but also \ncompletely block access to pile areas by fire \nsuppression personnel should a pile topple \nover. \n6704.2.5 \nContainment. \nSecondary \ncontainment shall be provided in accordance with \nthe provisions of Section 5004.2.2. \n❖ \nTo prevent the flow of water-reactive liquids to \nadjoining \nrooms \nor \nspaces, \nsecondary \ncontainment complying with Section 5004.2.2 \nis required by this section. The design of \ndrainage and secondary containment systems \nmust \ntake \ninto \nconsideration \nautomatic \nsprinkler design discharge flow rates. \n \nNote that secondary containment requirements \ndo not provide for control of the flammable, \nirritating or toxic vapors given off by reacted \nmaterials, and care must be taken to minimize \nexposure to hazardous vapors. \n \nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (see \ncommentary, Section 5004.2). \n \nSECTION 6705 USE \n6705.1 General. The use of water-reactive solids \nand liquids in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter. \n❖ \nThis section applies to all indoor and outdoor \ndispensing, use and handling operations of \nwater-reactive materials where the amounts \nbeing dispensed, used or handled are in \nexcess of the MAQs in accordance with indoor \nor \noutdoor \nareas \nindicated \nin \nTable \n5003.1.1(1) \nor \nTable \n5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQ per control area of water-\nreactive materials has been exceeded, indoor \nareas where materials are being dispensed, \nused or handled must be located in a building \nor portion of a building complying with SBC 201 \nfor a Group H occupancy because of the \nincreased hazards associated with quantity. \nAlthough no occupancy group is assigned to \nthem, outside water-reactive materials use \nareas must be regulated more heavily when \nquantities exceed the MAQs. \n \nThe MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the water-\nreactive materials are more directly exposed to \nthe surrounding environment and can become \nmore readily involved in an incident than if they \nare totally confined. The MAQs for use are \nbased on the aggregate quantity in both use \nand storage not exceeding the MAQ listed for \nstorage. \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1868 \n \n \nThis section also recognizes that, for these less \nviolently reactive water-reactive materials, a \nminimum separation distance of 6 meters \nprovides adequate protection and that a solid, \n2-hour fire barrier, constructed in accordance \nwith Section 707 of SBC 201, is an equivalent \nway to meet the objectives of spatial \nseparation. Where a separation assembly is \ninstalled instead of having the separation \ndistance, the wall must extend vertically \nbeyond the roof or wall of the larger structure \non each side (top and sides) to prevent a fire \nfrom lapping over or extending around the wall. \n6704.2.4 \nStorage conditions. Class 3 water-\nreactive solids and liquids shall be limited to piles \nnot greater than 14 m3. \nClass 2 water-reactive solids and liquids shall be \nlimited to piles not greater than 28 m3. \nAisle widths between piles shall not be less than \none-half the height of the pile or 3 meters, \nwhichever is greater.",
      "commentary": "The size of storage piles of water-reactive \nmaterials is regulated by this section based on \nthe hazards of the water-reactive materials \nbeing stored. To limit the amount of material \ninvolved in a single fire, waterreactive materials \nare limited to piles no larger than approximately \n2.4 m by 2.4 m by 2.4 m high for Class 3 or 3 \nm by 3 m by 3 m high for Class 2 materials. The \nrequired aisle width ensures access to the \nstorage area for emergency personnel and \nreduces the likelihood of a “domino” effect that \ncould not only increase fire intensity, but also \ncompletely block access to pile areas by fire \nsuppression personnel should a pile topple \nover. \n6704.2.5 \nContainment. \nSecondary \ncontainment shall be provided in accordance with \nthe provisions of Section 5004.2.2.\n\n❖ To prevent the flow of water-reactive liquids to \nadjoining \nrooms \nor \nspaces, \nsecondary \ncontainment complying with Section 5004.2.2 \nis required by this section. The design of \ndrainage and secondary containment systems \nmust \ntake \ninto \nconsideration \nautomatic \nsprinkler design discharge flow rates. \n \nNote that secondary containment requirements \ndo not provide for control of the flammable, \nirritating or toxic vapors given off by reacted \nmaterials, and care must be taken to minimize \nexposure to hazardous vapors. \n \nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (see \ncommentary, Section 5004.2). \n \nSECTION 6705 USE \n6705.1 General. The use of water-reactive solids \nand liquids in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to all indoor and outdoor \ndispensing, use and handling operations of \nwater-reactive materials where the amounts \nbeing dispensed, used or handled are in \nexcess of the MAQs in accordance with indoor \nor \noutdoor \nareas \nindicated \nin \nTable \n5003.1.1(1) \nor \nTable \n5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter. \n \nOnce the MAQ per control area of water-\nreactive materials has been exceeded, indoor \nareas where materials are being dispensed, \nused or handled must be located in a building \nor portion of a building complying with SBC 201 \nfor a Group H occupancy because of the \nincreased hazards associated with quantity. \nAlthough no occupancy group is assigned to \nthem, outside water-reactive materials use \nareas must be regulated more heavily when \nquantities exceed the MAQs. \n \nThe MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the water-\nreactive materials are more directly exposed to \nthe surrounding environment and can become \nmore readily involved in an incident than if they \nare totally confined. The MAQs for use are \nbased on the aggregate quantity in both use \nand storage not exceeding the MAQ listed for \nstorage. \n-",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 99,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1869 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. “Cellar Fires.” Special Interest Bulletin No. 67. New York: National Board of Fire Underwriters, 1953. \n2. Davenport, John A. Section 6.23, “Storage and Handling of Chemicals.” Fire Protection Handbook. \nQuincy, MA: National Fire Protection Association, 2003. \n3. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n4. Isman, W.E. and G.P. Carlson. Hazardous Materials. \n5. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n6. “Sodium.” Special Interest Bulletin No. 208. New York: National Board of Fire Underwriters, 1956. \n7. “Sodium Hydride Descaling.” Special Interest Bulletin No. 209. New York: National Board of Fire \nUnderwriters, 1956. \n \n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1869 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. “Cellar Fires.” Special Interest Bulletin No. 67. New York: National Board of Fire Underwriters, 1953. \n2. Davenport, John A. Section 6.23, “Storage and Handling of Chemicals.” Fire Protection Handbook. \nQuincy, MA: National Fire Protection Association, 2003. \n3. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n4. Isman, W.E. and G.P. Carlson. Hazardous Materials. \n5. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n6. “Sodium.” Special Interest Bulletin No. 208. New York: National Board of Fire Underwriters, 1956. \n7. “Sodium Hydride Descaling.” Special Interest Bulletin No. 209. New York: National Board of Fire \nUnderwriters, 1956. \n \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 100,
      "text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1870 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1870 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 101,
      "text": "Part V—RESERVED FOR FUTURE USE \n \n \nSBC 801-CC-2024 \n1871 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart V—RESERVED FOR FUTURE USE\n-\n",
      "code_text": "Part V—RESERVED FOR FUTURE USE \n \n \nSBC 801-CC-2024 \n1871 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart V—RESERVED FOR FUTURE USE\n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 102,
      "text": "CHAPTERS 68 through 79 RESERVED \n \n \nSBC 801-CC-2024 \n1872 \n \nCHAPTERS 68 through 79 \nRESERVED \n \n \n-\n",
      "code_text": "CHAPTERS 68 through 79 RESERVED \n \n \nSBC 801-CC-2024 \n1872 \n \nCHAPTERS 68 through 79 \nRESERVED \n \n \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 103,
      "text": "CHAPTERS 68 through 79 RESERVED \n \n \nSBC 801-CC-2024 \n1873 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTERS 68 through 79 RESERVED \n \n \nSBC 801-CC-2024 \n1873 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 104,
      "text": "Part VI—Referenced Standards \n \nSBC 801-CC-2024 \n1874 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart VI—Referenced Standards \n-\n",
      "code_text": "Part VI—Referenced Standards \n \nSBC 801-CC-2024 \n1874 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart VI—Referenced Standards \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6705"
    },
    {
      "page": 105,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1875 \n \n—REFERENCED STANDARDS \nThis chapter lists the standards that are referenced in various sections of this document. The standards are \nlisted herein by the promulgating agency of the standard, the standard identification, the effective date and \ntitle, and the section or sections of this document that reference the standard. The application of the referenced \nstandards shall be as specified in Section 102.7. \nThese standards are listed here for guidance; however, for enforcement, they shall be adopted and/or approved \nby the appropriate governmental authority (SASO or SBCNC) as per their mandates, before being considered \npart of this code. \n \n❖ \nGeneral Comments \n \nNot every document related to fire safety \nsystem design, installation and construction is \nqualified to be a referenced standard. SBCNC \nhas adopted a criterion that referenced \nstandards in the Saudi Codes and standards \nintended for adoption into the Saudi Codes \nmust meet to qualify as a referenced standard. \nThe policy is as follows: \n \nReferenced Standards: In order for a \nstandard to be considered for reference or to \ncontinue to be referenced by the codes, a \nstandard shall meet the following criteria: \n \nCode References: \n1. \nThe standard and the manner in which it \nis to be utilized shall be specifically \nreferenced in the code text. \n2. \nThe need for the standard to be \nreferenced shall be established. \n \nStandard Content: \n1. \nA standard or portions of a standard \nintended to be enforced shall be written in \nmandatory language. \n2. \nThe standard shall be appropriate for the \nsubject covered. \n3. \nAll terms shall be defined when they \ndeviate from an ordinarily accepted \nmeaning or a dictionary definition. \n4. \nThe scope or application of a standard \nshall be clearly described. \n5. \nThe standard shall not have the effect of \nrequiring proprietary materials. \n6. \nThe standard shall not prescribe a \nproprietary agency for quality control or \ntesting. \n7. \nThe test standard shall describe, in detail, \npreparation of the test sample, sample \nselection or both. \n8. \nThe test standard shall prescribe the \nreporting format for the test results. The \nformat shall identify the key performance \ncriteria of the element(s) tested. \n9. \nThe measure of performance for which \nthe test is conducted shall be clearly \ndefined in either the test standard or in \ncode text. \n10. The standard shall not state that its \nprovisions shall govern whenever the \nreferenced standard is in conflict with the \nrequirements of the referencing code. \n11. The preface to the standard shall \nannounce \nthat \nthe \nstandard \nis \npromulgated according to a consensus \nprocedure. \n \nStandard Promulgation: \n1. \nThe standard shall be completed and \nreadily available prior to final action \nconsideration. In order for a new standard \nto be considered for reference by the \ncode, two copies of such a standard shall \nbe submitted in at least a consensus draft \nform. \n2. \nThe standard shall be developed and \nmaintained through a consensus process, \nsuch as ASTM or ANSI. \n \nOnce a standard is incorporated into the code \nthrough the code development process, it \nbecomes an enforceable part of the code, \nsubject to the limitations of the text reference in \naccordance with Section 102.7. When the \ncode is adopted by a jurisdiction, the \nreferenced \nportion \n(only \nthe \nreferenced \nportion) of the standard is also part of that \njurisdiction’s adopted code. It is for this reason \nthat the criteria were developed. \n \nCompliance with this policy means that \ndocuments \nor \nportions \nof \ndocuments \nincorporated into the code by reference are, \namong others, developed through the use of a \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1875 \n \n—REFERENCED STANDARDS \nThis chapter lists the standards that are referenced in various sections of this document. The standards are \nlisted herein by the promulgating agency of the standard, the standard identification, the effective date and \ntitle, and the section or sections of this document that reference the standard. The application of the referenced \nstandards shall be as specified in Section 102.7. \nThese standards are listed here for guidance; however, for enforcement, they shall be adopted and/or approved \nby the appropriate governmental authority (SASO or SBCNC) as per their mandates, before being considered \npart of this code.",
      "commentary": "General Comments \n \nNot every document related to fire safety \nsystem design, installation and construction is \nqualified to be a referenced standard. SBCNC \nhas adopted a criterion that referenced \nstandards in the Saudi Codes and standards \nintended for adoption into the Saudi Codes \nmust meet to qualify as a referenced standard. \nThe policy is as follows: \n \nReferenced Standards: In order for a \nstandard to be considered for reference or to \ncontinue to be referenced by the codes, a \nstandard shall meet the following criteria: \n \nCode References: \n1. \nThe standard and the manner in which it \nis to be utilized shall be specifically \nreferenced in the code text. \n2. \nThe need for the standard to be \nreferenced shall be established. \n \nStandard Content: \n1. \nA standard or portions of a standard \nintended to be enforced shall be written in \nmandatory language. \n2. \nThe standard shall be appropriate for the \nsubject covered. \n3. \nAll terms shall be defined when they \ndeviate from an ordinarily accepted \nmeaning or a dictionary definition. \n4. \nThe scope or application of a standard \nshall be clearly described. \n5. \nThe standard shall not have the effect of \nrequiring proprietary materials. \n6. \nThe standard shall not prescribe a \nproprietary agency for quality control or \ntesting. \n7. \nThe test standard shall describe, in detail, \npreparation of the test sample, sample \nselection or both. \n8. \nThe test standard shall prescribe the \nreporting format for the test results. The \nformat shall identify the key performance \ncriteria of the element(s) tested. \n9. \nThe measure of performance for which \nthe test is conducted shall be clearly \ndefined in either the test standard or in \ncode text. \n10. The standard shall not state that its \nprovisions shall govern whenever the \nreferenced standard is in conflict with the \nrequirements of the referencing code. \n11. The preface to the standard shall \nannounce \nthat \nthe \nstandard \nis \npromulgated according to a consensus \nprocedure. \n \nStandard Promulgation: \n1. \nThe standard shall be completed and \nreadily available prior to final action \nconsideration. In order for a new standard \nto be considered for reference by the \ncode, two copies of such a standard shall \nbe submitted in at least a consensus draft \nform. \n2. \nThe standard shall be developed and \nmaintained through a consensus process, \nsuch as ASTM or ANSI. \n \nOnce a standard is incorporated into the code \nthrough the code development process, it \nbecomes an enforceable part of the code, \nsubject to the limitations of the text reference in \naccordance with Section 102.7. When the \ncode is adopted by a jurisdiction, the \nreferenced \nportion \n(only \nthe \nreferenced \nportion) of the standard is also part of that \njurisdiction’s adopted code. It is for this reason \nthat the criteria were developed. \n \nCompliance with this policy means that \ndocuments \nor \nportions \nof \ndocuments \nincorporated into the code by reference are, \namong others, developed through the use of a \n-",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 106,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1876 \n \nconsensus process, written in mandatory \nlanguage and do not mandate the use of \nproprietary \nmaterials \nor \nagencies. \nThe \nrequirement that a standard be developed \nthrough a consensus process is vital, because \nit \nmeans \nthat \nthe \nstandard \nwill \nbe \nrepresentative of the most current body of \navailable knowledge on the subject \nas \ndetermined by a broad range of interested or \naffected parties without dominance by any \nsingle interest group. A true consensus \nprocess has many attributes, including, but not \nlimited to: \n• An open process that has formal (published) \nprocedures allowing for the consideration of all \nviewpoints. \n• A definitive review period that allows for the \nstandard to be updated or revised. \n• A process of notification to all interested \nparties. \n• An appeals process. \n \nMany available documents related to fire safety \nsystem design, installation and construction, \nthough useful, are not “standards” and are not \nappropriate for reference in the code. Often, \nthese documents are developed or written with \nthe intention of being used for regulatory \npurposes and are unsuitable for use as a \nregulation because of extensive use of \nrecommendations, advisory comments and \nnonmandatory terms. Typical examples of \nsuch \ndocuments \ninclude \ninstallation \ninstructions, guidelines and practices. \n \nThe ICC standards policy results in regulations \nthat are clear, concise and enforceable; thus \nthe requirement that standards be written in \nmandatory language. This requirement is not \nintended to mean that a standard cannot \ncontain informational or explanatory material \nthat will aid the user of the standard in its \napplication. When it is the desire of the \nstandard’s promulgating agency for such \nmaterial \nto \nbe \nincluded, however, \nthe \ninformation must appear in a nonmandatory \nlocation, such as an annex or appendix, and be \nclearly identified as not being part of the \nstandard. \n \nOverall, standards referenced by the code \nmust be authoritative, relevant, up to date and, \nmost important, reasonable and enforceable. \nStandards that comply with ICC’s standards \npolicy fulfill these expectations. \n❖ \nPurpose \n \nAs a performance-based code, SBC 801 \ncontains numerous references to documents \nthat are used to regulate materials and \nmethods of construction. The references to \nthese documents within the code text consist of \nthe promulgating agency’s acronym and its \npublication designation (for example, ASME \nA17.1), as well as a further indication that the \ndocument being referenced is the one that is \nlisted in CHAPTER 80. CHAPTER 80 \ncontains all of the information that is necessary \nto identify the specific referenced document. \nIncluded is the following information on a \ndocument’s \npromulgating \nagency \n(see \nCommentary FIGURE 80): \n• The promulgating agency (the agency’s title). \n• The promulgating agency’s acronym. \n• The promulgating agency’s address. \n \nFor example, a reference to an ASME standard \nwithin the code indicates that the document is \npromulgated by the American Society of \nMechanical Engineers (ASME), which is \nlocated in New York City. CHAPTER 80 lists \nthe standards’ agencies alphabetically for ease \nof identification. \n \nCHAPTER 80 also includes the following \ninformation on the referenced document itself \n(see Commentary FIGURE 80): \n• The document’s publication designation. \n• The document’s edition year. \n• The document’s title. \n• Any addenda or revisions to the document \nknown at the time of the code’s publication. \n• Every section of the code in which the \ndocument is referenced. \n \nFor example, a reference to ASME B16.18 \nindicates that this document can be found in \nCHAPTER 80 under the heading ASME. The \nspecific standards designation is B16.18. For \nconvenience, these designations are listed in \nalphanumeric order. CHAPTER 80 identifies \nthat: ASME 16.18 is titled Cast Copper-Alloy \nSolder Joint Pressure Fittings, the applicable \nedition (its year of publication) is 2001, and it is \nreferenced in one specifically identified section \nof the code. \n \nUsing the system established for the family of \nSaudi Codes, the specific edition of a specific \nstandard \nis \nclearly \nidentified \nand \nthe \nrequirements necessary for compliance can be \nreadily determined. The basis for code \ncompliance is, therefore, established and \navailable on an equal basis to the Fire official, \nbuilder, designer and owner. \n \nThis chapter lists the standards that are \nreferenced \nin \nvarious \nsections \nof \nthis \ndocument. The standards are listed herein by \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1876 \n \nconsensus process, written in mandatory \nlanguage and do not mandate the use of \nproprietary \nmaterials \nor \nagencies. \nThe \nrequirement that a standard be developed \nthrough a consensus process is vital, because \nit \nmeans \nthat \nthe \nstandard \nwill \nbe \nrepresentative of the most current body of \navailable knowledge on the subject \nas \ndetermined by a broad range of interested or \naffected parties without dominance by any \nsingle interest group. A true consensus \nprocess has many attributes, including, but not \nlimited to: \n• An open process that has formal (published) \nprocedures allowing for the consideration of all \nviewpoints. \n• A definitive review period that allows for the \nstandard to be updated or revised. \n• A process of notification to all interested \nparties. \n• An appeals process. \n \nMany available documents related to fire safety \nsystem design, installation and construction, \nthough useful, are not “standards” and are not \nappropriate for reference in the code. Often, \nthese documents are developed or written with \nthe intention of being used for regulatory \npurposes and are unsuitable for use as a \nregulation because of extensive use of \nrecommendations, advisory comments and \nnonmandatory terms. Typical examples of \nsuch \ndocuments \ninclude \ninstallation \ninstructions, guidelines and practices. \n \nThe ICC standards policy results in regulations \nthat are clear, concise and enforceable; thus \nthe requirement that standards be written in \nmandatory language. This requirement is not \nintended to mean that a standard cannot \ncontain informational or explanatory material \nthat will aid the user of the standard in its \napplication. When it is the desire of the \nstandard’s promulgating agency for such \nmaterial \nto \nbe \nincluded, however, \nthe \ninformation must appear in a nonmandatory \nlocation, such as an annex or appendix, and be \nclearly identified as not being part of the \nstandard. \n \nOverall, standards referenced by the code \nmust be authoritative, relevant, up to date and, \nmost important, reasonable and enforceable. \nStandards that comply with ICC’s standards \npolicy fulfill these expectations.",
      "commentary": "Purpose \n \nAs a performance-based code, SBC 801 \ncontains numerous references to documents \nthat are used to regulate materials and \nmethods of construction. The references to \nthese documents within the code text consist of \nthe promulgating agency’s acronym and its \npublication designation (for example, ASME \nA17.1), as well as a further indication that the \ndocument being referenced is the one that is \nlisted in CHAPTER 80. CHAPTER 80 \ncontains all of the information that is necessary \nto identify the specific referenced document. \nIncluded is the following information on a \ndocument’s \npromulgating \nagency \n(see \nCommentary FIGURE 80): \n• The promulgating agency (the agency’s title). \n• The promulgating agency’s acronym. \n• The promulgating agency’s address. \n \nFor example, a reference to an ASME standard \nwithin the code indicates that the document is \npromulgated by the American Society of \nMechanical Engineers (ASME), which is \nlocated in New York City. CHAPTER 80 lists \nthe standards’ agencies alphabetically for ease \nof identification. \n \nCHAPTER 80 also includes the following \ninformation on the referenced document itself \n(see Commentary FIGURE 80): \n• The document’s publication designation. \n• The document’s edition year. \n• The document’s title. \n• Any addenda or revisions to the document \nknown at the time of the code’s publication. \n• Every section of the code in which the \ndocument is referenced. \n \nFor example, a reference to ASME B16.18 \nindicates that this document can be found in \nCHAPTER 80 under the heading ASME. The \nspecific standards designation is B16.18. For \nconvenience, these designations are listed in \nalphanumeric order. CHAPTER 80 identifies \nthat: ASME 16.18 is titled Cast Copper-Alloy \nSolder Joint Pressure Fittings, the applicable \nedition (its year of publication) is 2001, and it is \nreferenced in one specifically identified section \nof the code. \n \nUsing the system established for the family of \nSaudi Codes, the specific edition of a specific \nstandard \nis \nclearly \nidentified \nand \nthe \nrequirements necessary for compliance can be \nreadily determined. The basis for code \ncompliance is, therefore, established and \navailable on an equal basis to the Fire official, \nbuilder, designer and owner. \n \nThis chapter lists the standards that are \nreferenced \nin \nvarious \nsections \nof \nthis \ndocument. The standards are listed herein by \n-",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 107,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1877 \n \nthe promulgating agency of the standard, the \nstandard identification, the effective date and \ntitle, and the section or sections of this \ndocument that reference the standard. The \napplication of the referenced standards shall \nbe as specified in Section 102.7. \n \n \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1877 \n \nthe promulgating agency of the standard, the \nstandard identification, the effective date and \ntitle, and the section or sections of this \ndocument that reference the standard. The \napplication of the referenced standards shall \nbe as specified in Section 102.7. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 108,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1878 \n \nFIGURES OF CHAPTER 80 \n \n \nCommentary FIGURE 80 \nREFERENCED STANDARDS \n \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1878 \n \nFIGURES OF CHAPTER 80 \n \n \nCommentary FIGURE 80 \nREFERENCED STANDARDS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 109,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1879 \n \nAASHTO \nAmerican Association of State Highway and Transportation Officials 444 North \nCapitol Street, Northwest, #249 Washington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nHB-17—2002 \nSpecification for Highway Bridges, 17th \nEdition 2002 \n503.2.6 \n \nAFSI \nArchitectural Fabric Structures Institute c/o Industrial Fabric Association \nInternational 1801 County Road B West Roseville, MN 55113 Standard. \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASI—77 \nDesign and Standard Manual \n3103.10.2 \n \nANSI \nAmerican National Standards Institute 25 West 43rd Street, Fourth Floor New York, \nNY 10036 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI E1.21—2006 \nEntertainment Technology: Temporary Ground \nSupported Overhead Structures Used to Cover \nthe Stage Areas and Support Equipment in the \nProduction of \nOutdoor Entertainment Events \n3105.1 \nANSI Z21.69/ \nConnectors for Movable Gas Appliances \n606.4 \nCSA 6.16—09 \n \nAPI\nAmerican Petroleum Institute 1220 L Street, Northwest Washington, DC 20005 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nSpec 12P—3rd \nEdition (Reaffirmed \n2008) \nSpecification for Fiberglass Reinforced Plastic \nTanks \n5704.2.13.1.5 \nRP 651 3rd Edition \n(2007) \nCathodic Protection of Aboveground Petroleum \nStorage Tanks \n5706.7, 5706.7.1 \nStd 653—4th \nEdition \n(2009) \nTank Inspection, Repair, Alteration and \nReconstruction \n5706.7 \nRP 752— 3rd \nEdition \n(2009) \nManagement of Hazards Associated with \nLocation of Process Plant Buildings, CMA \nManagers Guide \n5706.7 \nRP 1604—3rd \nEdition \n(1996 R2010) \nClosure of Underground Petroleum Storage \nTanks \n5704.2.13 \nRP 1615—(1996) \n6th ediction Edition \n(2011) \nInstallation of Underground-petroleum Storage \nSystems \n5704.2.13.1.5, 5706.7 \nStd 2000—6th \nEdition \n(2009) \nVenting Atmosphere and Low-pressure Storage \nTanks: \nNonrefrigerated and Refrigerated \n5704.2.7.3.2 \nRP 2001—9th \nEdition \n(2012) \nFire Protection in Refineries, 8th Edition \n5706.7 \nRP 2003—7th \nEdition (2008) \nProtection Against Ignitions Arising out of \nStatic, Lightning and Stray Currents \n5706.7 \nPubl 2009 7th \nEdition— \n(2002, R2012) \nSafe Welding and Cutting Practices in \nRefineries, Gas Plants and Petrochemical \nPlants \n5706.7 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1879 \n \nAASHTO \nAmerican Association of State Highway and Transportation Officials 444 North \nCapitol Street, Northwest, #249 Washington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nHB-17—2002 \nSpecification for Highway Bridges, 17th \nEdition 2002 \n503.2.6 \n \nAFSI \nArchitectural Fabric Structures Institute c/o Industrial Fabric Association \nInternational 1801 County Road B West Roseville, MN 55113 Standard. \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASI—77 \nDesign and Standard Manual \n3103.10.2 \n \nANSI \nAmerican National Standards Institute 25 West 43rd Street, Fourth Floor New York, \nNY 10036 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI E1.21—2006 \nEntertainment Technology: Temporary Ground \nSupported Overhead Structures Used to Cover \nthe Stage Areas and Support Equipment in the \nProduction of \nOutdoor Entertainment Events \n3105.1 \nANSI Z21.69/ \nConnectors for Movable Gas Appliances \n606.4 \nCSA 6.16—09 \n \nAPI\nAmerican Petroleum Institute 1220 L Street, Northwest Washington, DC 20005 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nSpec 12P—3rd \nEdition (Reaffirmed \n2008) \nSpecification for Fiberglass Reinforced Plastic \nTanks \n5704.2.13.1.5 \nRP 651 3rd Edition \n(2007) \nCathodic Protection of Aboveground Petroleum \nStorage Tanks \n5706.7, 5706.7.1 \nStd 653—4th \nEdition \n(2009) \nTank Inspection, Repair, Alteration and \nReconstruction \n5706.7 \nRP 752— 3rd \nEdition \n(2009) \nManagement of Hazards Associated with \nLocation of Process Plant Buildings, CMA \nManagers Guide \n5706.7 \nRP 1604—3rd \nEdition \n(1996 R2010) \nClosure of Underground Petroleum Storage \nTanks \n5704.2.13 \nRP 1615—(1996) \n6th ediction Edition \n(2011) \nInstallation of Underground-petroleum Storage \nSystems \n5704.2.13.1.5, 5706.7 \nStd 2000—6th \nEdition \n(2009) \nVenting Atmosphere and Low-pressure Storage \nTanks: \nNonrefrigerated and Refrigerated \n5704.2.7.3.2 \nRP 2001—9th \nEdition \n(2012) \nFire Protection in Refineries, 8th Edition \n5706.7 \nRP 2003—7th \nEdition (2008) \nProtection Against Ignitions Arising out of \nStatic, Lightning and Stray Currents \n5706.7 \nPubl 2009 7th \nEdition— \n(2002, R2012) \nSafe Welding and Cutting Practices in \nRefineries, Gas Plants and Petrochemical \nPlants \n5706.7 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 110,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1880 \n \nStd 2015—6th \nEdition \n2001 (R2006) \nSafe Entry and Clearing of Petroleum Storage \nTanks \n5706.7, 5706.7.2 \nRP 2023 3rd \nEdition— \n(2001, R2006) \nGuide for Safe Storage and Handling of Heated \nPetroleum-derived Asphalt \nProducts and Crude-oil Residue \n5706.7, 5706.7.3 \nPubl 2028 3rd \nEdition— \n(2002, R2012) \nFlame Arrestors in Piping Systems \n5704.2.7.3.2 \nPubl 2201 5th \nEdition— \n(2003, R2010) \nProcedures for Welding or Hot Tapping on \nEquipment in Se \n5706.7 \nRP 2350— 4th \nEdition \n(2012) \nOverfill Protection for Storage Tanks in \nPetroleum Facilities, 3rd Edition \n5704.2.7.5.8, 5706.4.6, 5706.7 \n \nASCE/SEI \nAmerican Society of Civil Engineers Structural Engineering Institute 1801 \nAlexander Bell Drive Reston, VA 20191 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASCE/SEI 24—13 \nFlood Resistant Design and Construction \n1203.1.8 \n \nASHRAE\nAmerican Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 1791 Tullie \nCircle, NE Atlanta, GA 30329 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n15—2013 \nSafety Standard for Refrigeration Systems \n608.1.1, 608.18.2 \n \nASME \nThe American Society of Mechanical Engineers Two Park Avenue New York, NY \n10016-5990 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA13.1—2007 \nScheme for the Identification of Piping Systems \n3509.3, 5003.2.2.1, 5303.4.3, \n5503.4.5, 5703.5.2 \nASME A17.1/CSA \nB44—2013 \nSafety Code for Elevators and Escalators \n508.1.6, 603.1, 907.3.3, 1009.4 \nA17.3—2008 \nSafety Code for Existing Elevators and \nEscalators \n1103.3.1, 1103.3.2 \nB16.18—2012 \nCast Copper-Alloy Solder Joint Pressure \nFittings \n909.13.1 \nB16.22—2001 \n(R2010) \nWrought Copper and Copper-Alloy Solder-joint \nPressure Fittings. \n909.13.1 \nB31.1—2012 \nPower Piping \n5003.2.2, TABLE 5703.6.2 \nB31.3—2012 \nProcess Piping \n5003.2.2.2, TABLE 5703.6.2 \nB31.4—2012 \nPipeline Transportation Systems for Liquid \nHydrocarbons and Other Liquids \nTABLE 5703.6.2 \nB31.9—2011 \nBuilding Services Piping \nTABLE 5703.6.2, 5703.6.3, \n5703.6.11 \nBPVC— \n2010/2011 addenda \nASME Boiler and Pressure Vessel Code \n(Sections I, II, IV, V & VI, VIII) . \n5003.2.1, 5303.2, 5303.3.2, 5503.2.6, \n5503.4.3, \n5503.7, 5704.2.13.1.5, 5806.3.1, \n5806.4.1, 5806.4.8 \n \nASSE \nAmerican Society of Safety Engineers 1800 East Oakton Street Des Plaines, IL \n60018 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1880 \n \nStd 2015—6th \nEdition \n2001 (R2006) \nSafe Entry and Clearing of Petroleum Storage \nTanks \n5706.7, 5706.7.2 \nRP 2023 3rd \nEdition— \n(2001, R2006) \nGuide for Safe Storage and Handling of Heated \nPetroleum-derived Asphalt \nProducts and Crude-oil Residue \n5706.7, 5706.7.3 \nPubl 2028 3rd \nEdition— \n(2002, R2012) \nFlame Arrestors in Piping Systems \n5704.2.7.3.2 \nPubl 2201 5th \nEdition— \n(2003, R2010) \nProcedures for Welding or Hot Tapping on \nEquipment in Se \n5706.7 \nRP 2350— 4th \nEdition \n(2012) \nOverfill Protection for Storage Tanks in \nPetroleum Facilities, 3rd Edition \n5704.2.7.5.8, 5706.4.6, 5706.7 \n \nASCE/SEI \nAmerican Society of Civil Engineers Structural Engineering Institute 1801 \nAlexander Bell Drive Reston, VA 20191 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASCE/SEI 24—13 \nFlood Resistant Design and Construction \n1203.1.8 \n \nASHRAE\nAmerican Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 1791 Tullie \nCircle, NE Atlanta, GA 30329 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n15—2013 \nSafety Standard for Refrigeration Systems \n608.1.1, 608.18.2 \n \nASME \nThe American Society of Mechanical Engineers Two Park Avenue New York, NY \n10016-5990 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA13.1—2007 \nScheme for the Identification of Piping Systems \n3509.3, 5003.2.2.1, 5303.4.3, \n5503.4.5, 5703.5.2 \nASME A17.1/CSA \nB44—2013 \nSafety Code for Elevators and Escalators \n508.1.6, 603.1, 907.3.3, 1009.4 \nA17.3—2008 \nSafety Code for Existing Elevators and \nEscalators \n1103.3.1, 1103.3.2 \nB16.18—2012 \nCast Copper-Alloy Solder Joint Pressure \nFittings \n909.13.1 \nB16.22—2001 \n(R2010) \nWrought Copper and Copper-Alloy Solder-joint \nPressure Fittings. \n909.13.1 \nB31.1—2012 \nPower Piping \n5003.2.2, TABLE 5703.6.2 \nB31.3—2012 \nProcess Piping \n5003.2.2.2, TABLE 5703.6.2 \nB31.4—2012 \nPipeline Transportation Systems for Liquid \nHydrocarbons and Other Liquids \nTABLE 5703.6.2 \nB31.9—2011 \nBuilding Services Piping \nTABLE 5703.6.2, 5703.6.3, \n5703.6.11 \nBPVC— \n2010/2011 addenda \nASME Boiler and Pressure Vessel Code \n(Sections I, II, IV, V & VI, VIII) . \n5003.2.1, 5303.2, 5303.3.2, 5503.2.6, \n5503.4.3, \n5503.7, 5704.2.13.1.5, 5806.3.1, \n5806.4.1, 5806.4.8 \n \nASSE \nAmerican Society of Safety Engineers 1800 East Oakton Street Des Plaines, IL \n60018 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 111,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1881 \n \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/ASSE \nZ359.1-2007 \nSafety Requirements for Personal Fall Arrest \nSystems, Subsystems and Components, Part of \nthe Fall Protection Code \n1015.6, 1015.7 \n \nASTM \nASTM International 100 Barr Harbor Drive West Conshohocken, PA 19428-2959 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nB42—10 \nSpecification for Seamless Copper Pipe, \nStandard Sizes. \n909.13.1 \nB43—09 \nSpecification for Seamless Red Brass Pipe, \nStandard Sizes . \n909.13.1 \nB68—11 \nSpecification for Seamless Copper Tube, \nBright Annealed. \n909.13.1 \nB88—09 \nSpecification for Seamless Copper Water Tube \n909.13.1 \nB251—10 \nSpecification for General Requirements for \nWrought Seamless Copper and Copper-alloy \nTube \n909.13.1 \nB280—08 \nSpecification for Seamless Copper Tube for Air \nConditioning and Refrigeration Field Service \n909.13.1 \nD56—05(2010) \nTest Method for Flash Point by Tag Closed \nTester \nSECTION 202 \nD86—2012 \nTest Method for Distillation of Petroleum \nProducts at Atmospheric Pressure \nSECTION 202 \nD92—12b \nTest Method for Flash and Fire Points by \nCleveland Open Cup \nSECTION 202, 2401.2, 5104.1.1, \n5701.2 \nD93—12 \nTest Method for Flash Point by Pensky-\nMartens Closed Up Tester \nSECTION 202 \nD323—08 \nTest Method for Vapor Pressure of Petroleum \nProducts (Reid Method). \nSECTION 202 \nD2859—06(2011) \nStandard Test Method for Ignition \nCharacteristics of \nFinished Textile Floor Covering Materials \n804.3.3.1, 804.3.3.2 \nD3278—96(2011) \nTest Methods for Flash Point of Liquids by \nSmall Scale Closed-cup Apparatus \nSECTION 202 \nE84—2013A \nTest Method for Surface Burning \nCharacteristics of Building Materials \n202, 803.1, 803.1.2, 803.3, 803.5.2, \n803.10, 803.12, 803.13, 804.1.1, 804.1.2, \n804.2.4, 3305.9 \nE108—2011 \nTest Methods for Fire Tests of Roof Coverings \n317.3 \nE681—2009 \nTest Method for Concentration Limits of \nFlammability of Chemicals (Vapors and Gases) \n. \nSection 202 \nE1354—2013 \nStandard Test Method for Heat and Visible \nSmoke Release Rates for Materials and \nProducts Using an Oxygen Consumption \nCalorimeter \n304.3.2, 304.3.4, 318.1, \n808.1, 808.2, 2310.5.3, 3305.2.3, \n3603.4 \nE1529—13 \nTest Method for Determining Effects of Large \nHydrocarbon Pool Fires on Structural Members \nand Assemblies \n5704.2.9.2.3 \nE1537—13 \nTest Method for Fire Testing of Upholstered \nFurniture. . \n805.1.1.2, 805.2.1.2, 805.3.1.2, \n805.4.1.2 \nE1590—13 \nTest Method for Fire Testing of Mattresses \n805.1.2.2, 805.2.2.2, 805.3.2.2.1, \n805.4.2.2 \nE1966—2012A \nTest Method for Fire-resistant Joint Systems \nSECTION 202 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1881 \n \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/ASSE \nZ359.1-2007 \nSafety Requirements for Personal Fall Arrest \nSystems, Subsystems and Components, Part of \nthe Fall Protection Code \n1015.6, 1015.7 \n \nASTM \nASTM International 100 Barr Harbor Drive West Conshohocken, PA 19428-2959 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nB42—10 \nSpecification for Seamless Copper Pipe, \nStandard Sizes. \n909.13.1 \nB43—09 \nSpecification for Seamless Red Brass Pipe, \nStandard Sizes . \n909.13.1 \nB68—11 \nSpecification for Seamless Copper Tube, \nBright Annealed. \n909.13.1 \nB88—09 \nSpecification for Seamless Copper Water Tube \n909.13.1 \nB251—10 \nSpecification for General Requirements for \nWrought Seamless Copper and Copper-alloy \nTube \n909.13.1 \nB280—08 \nSpecification for Seamless Copper Tube for Air \nConditioning and Refrigeration Field Service \n909.13.1 \nD56—05(2010) \nTest Method for Flash Point by Tag Closed \nTester \nSECTION 202 \nD86—2012 \nTest Method for Distillation of Petroleum \nProducts at Atmospheric Pressure \nSECTION 202 \nD92—12b \nTest Method for Flash and Fire Points by \nCleveland Open Cup \nSECTION 202, 2401.2, 5104.1.1, \n5701.2 \nD93—12 \nTest Method for Flash Point by Pensky-\nMartens Closed Up Tester \nSECTION 202 \nD323—08 \nTest Method for Vapor Pressure of Petroleum \nProducts (Reid Method). \nSECTION 202 \nD2859—06(2011) \nStandard Test Method for Ignition \nCharacteristics of \nFinished Textile Floor Covering Materials \n804.3.3.1, 804.3.3.2 \nD3278—96(2011) \nTest Methods for Flash Point of Liquids by \nSmall Scale Closed-cup Apparatus \nSECTION 202 \nE84—2013A \nTest Method for Surface Burning \nCharacteristics of Building Materials \n202, 803.1, 803.1.2, 803.3, 803.5.2, \n803.10, 803.12, 803.13, 804.1.1, 804.1.2, \n804.2.4, 3305.9 \nE108—2011 \nTest Methods for Fire Tests of Roof Coverings \n317.3 \nE681—2009 \nTest Method for Concentration Limits of \nFlammability of Chemicals (Vapors and Gases) \n. \nSection 202 \nE1354—2013 \nStandard Test Method for Heat and Visible \nSmoke Release Rates for Materials and \nProducts Using an Oxygen Consumption \nCalorimeter \n304.3.2, 304.3.4, 318.1, \n808.1, 808.2, 2310.5.3, 3305.2.3, \n3603.4 \nE1529—13 \nTest Method for Determining Effects of Large \nHydrocarbon Pool Fires on Structural Members \nand Assemblies \n5704.2.9.2.3 \nE1537—13 \nTest Method for Fire Testing of Upholstered \nFurniture. . \n805.1.1.2, 805.2.1.2, 805.3.1.2, \n805.4.1.2 \nE1590—13 \nTest Method for Fire Testing of Mattresses \n805.1.2.2, 805.2.2.2, 805.3.2.2.1, \n805.4.2.2 \nE1966—2012A \nTest Method for Fire-resistant Joint Systems \nSECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 112,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1882 \n \nE2072—10 \nStandard Specification for Pholuminescent \n(Phosphorescent) Safety Markings \n1025.4 \nE2404—2013E1 \nStandard Practice for Specimen Preparation \nand Mounting of Textile, Paper or Vinyl Wall \nor Ceiling Coverings to Assess Surface \nBurning Characteristics. . \n803.5.1, 803.5.2, 803.12 \nE2573—12 \nStandard Practice for Specimen Preparation \nand Mounting of Site-fabricated Stretch \nSystems to Assess Surface Burning \nCharacteristics \n803.10 \nF1085—10 \nStandard Specification for Mattress and Box \nSprings for Use in Berths in Marine Vessels . \n805.3.2.2.2 \nF2006—10 \nStandard/Safety Specification for Window Fall \nPrevention Devices for Non-Emergency Escape \n(Egress) and Rescue (Ingress) Windows \n1015.8 \nF2090—10 \nSpecification for Window Fall Prevention \nDevices with Emergency Escape (Egress) \nRelease Mechanisms \n1015.8, 1015.8.1 \nF2200—13 \nStandard Specification for Automated \nVehicular Gate Construction \n503.5, 503.6 \n \nBHMA \nBuilders Hardware Manufacturers’ Association 355 Lexington Avenue, 15th Floor \nNew York, NY 10017 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA156.10—2017 \nAmerican National Standard for Power-\noperated Pedestrian Doors \n1010.3.2 \nA156.19—2019 \nAmerican National Standard for Power Assist \nand Low-energy Power-operated Doors \n1010.3.2 \nA156.27—2019 \nPower and Manual Operated Revolving \nPedestrian Doors \n1010.3.1, 1010.3.1.1 \nA156.38—2019: \nLow-energy Power-operated Sliding and \nFolding Doors \n1010.3.2 \n \nCA \nState of California Department of Consumer Affairs Bureau of Electronics and \nAppliance Repair, Home Furnishings and Thermal Insulation 4244 South Market \nCourt, Suite D Sacramento, CA 95834-1243 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nCalifornia \nTechnical Bulletin \n129—1992 \nFlammability Test Procedure for Mattresses for \nUse in Public Buildings \n805.1.1.2, 805.2.2.2, \n805.3.2.2.1, 805.4.2.2 \nCalifornia \nTechnical Bulletin \n133—1991 \nFlammability Test Procedure for Seating \nFurniture for Use in Public Occupancies \n805.1.1.2, 805.2.1.2, \n805.4.1.2 \n \n \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1882 \n \nE2072—10 \nStandard Specification for Pholuminescent \n(Phosphorescent) Safety Markings \n1025.4 \nE2404—2013E1 \nStandard Practice for Specimen Preparation \nand Mounting of Textile, Paper or Vinyl Wall \nor Ceiling Coverings to Assess Surface \nBurning Characteristics. . \n803.5.1, 803.5.2, 803.12 \nE2573—12 \nStandard Practice for Specimen Preparation \nand Mounting of Site-fabricated Stretch \nSystems to Assess Surface Burning \nCharacteristics \n803.10 \nF1085—10 \nStandard Specification for Mattress and Box \nSprings for Use in Berths in Marine Vessels . \n805.3.2.2.2 \nF2006—10 \nStandard/Safety Specification for Window Fall \nPrevention Devices for Non-Emergency Escape \n(Egress) and Rescue (Ingress) Windows \n1015.8 \nF2090—10 \nSpecification for Window Fall Prevention \nDevices with Emergency Escape (Egress) \nRelease Mechanisms \n1015.8, 1015.8.1 \nF2200—13 \nStandard Specification for Automated \nVehicular Gate Construction \n503.5, 503.6 \n \nBHMA \nBuilders Hardware Manufacturers’ Association 355 Lexington Avenue, 15th Floor \nNew York, NY 10017 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA156.10—2017 \nAmerican National Standard for Power-\noperated Pedestrian Doors \n1010.3.2 \nA156.19—2019 \nAmerican National Standard for Power Assist \nand Low-energy Power-operated Doors \n1010.3.2 \nA156.27—2019 \nPower and Manual Operated Revolving \nPedestrian Doors \n1010.3.1, 1010.3.1.1 \nA156.38—2019: \nLow-energy Power-operated Sliding and \nFolding Doors \n1010.3.2 \n \nCA \nState of California Department of Consumer Affairs Bureau of Electronics and \nAppliance Repair, Home Furnishings and Thermal Insulation 4244 South Market \nCourt, Suite D Sacramento, CA 95834-1243 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nCalifornia \nTechnical Bulletin \n129—1992 \nFlammability Test Procedure for Mattresses for \nUse in Public Buildings \n805.1.1.2, 805.2.2.2, \n805.3.2.2.1, 805.4.2.2 \nCalifornia \nTechnical Bulletin \n133—1991 \nFlammability Test Procedure for Seating \nFurniture for Use in Public Occupancies \n805.1.1.2, 805.2.1.2, \n805.4.1.2 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 113,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1883 \n \n \nCGA \nCompressed Gas Association 14501 George Carter Way, Suite 103 Chantilly, VA \n20151 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC-7—(2011) \nGuide to the Preparation of Precautionary \nLabeling and Marking of Compressed Gas \nContainers \n5303.4.2, 5503.4.2 \nG-13—(2006) \nStorage and Handling of Silane and Silane \nMixtures \n(an American National Standard)  \n6404.1, 6404.2, 6405.3 \nP-1—(2000) \nSafe Handling of Compressed Gases in \nContainers \n5305.7 \nANSI/P-18—(2006) \nStandard for Bulk Inert Gas Systems \n5501.1 \nS-1.1—(2011) \nRelief Device Standards—Part 1—Cylinders \nfor Compressed Gases \n5303.3.2, 5503.2 \nS-1.2—(2005) \nPressure Relief Device Standards—Part 2—\nCargo and Portable Tanks for Compressed \nGases \n5303.3.2, 5503.2 \nS-1.3—(2008) \nPressure Relief Device Standards—Part 3—\nStationary \nStorage Containers for Compressed Gases \n5303.3.2, 5503.2 \nV-1—(2005) \nStandard for Gas Cylinder Valve Outlet and \nInlet Connections \n3505.2.1 \n \n \nCGR \nCoast Guard Regulations c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n46 CFR Parts 30, \n32, 35 & 39—1999 \nShipping \n5706.8 \n \nCPSC \nConsumer Product Safety Commission 4330 East West Highway Bethesda, MD \n20814 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part \n1500.41—2009 \nMethod for Testing Primary Irritant Substances \nSECTION 202 \n16 CFR Part \n1500.42—2009 \nTest for Eye Irritants \nSECTION 202 \n16 CFR Part \n1500.44—2009 \nMethod for Testing Extremely Flammable and \nFlammable Solids . \nSECTION 202 \n16 CFR Part \n1500—2009 \nHazardous Substances and Articles; \nAdministration and Enforcement Regulations \nSECTION 202, 5601.1.3 \n16 CFR \nPart 1507—2002 \nFireworks Devices \n5601.1.3 \n16 CFR Part 1630—\n2007 \nStandard for the Surface Flammability of \nCarpets and Rugs \n804.3.3.1, 804.3.3.2 \n \nDOC \nU.S. Department of Commerce 1401 Constitution Avenue, NW Washington, DC \n20230 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part 1632—\n2009 \nStandard for the Flammability of Mattress and \nMattress Pads (FF 4-72, Amended). \n805.1.2.1, 805.2.2.1, 805.3.2.1, \n805.4.2.1 \n \n \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1883 \n \n \nCGA \nCompressed Gas Association 14501 George Carter Way, Suite 103 Chantilly, VA \n20151 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC-7—(2011) \nGuide to the Preparation of Precautionary \nLabeling and Marking of Compressed Gas \nContainers \n5303.4.2, 5503.4.2 \nG-13—(2006) \nStorage and Handling of Silane and Silane \nMixtures \n(an American National Standard)  \n6404.1, 6404.2, 6405.3 \nP-1—(2000) \nSafe Handling of Compressed Gases in \nContainers \n5305.7 \nANSI/P-18—(2006) \nStandard for Bulk Inert Gas Systems \n5501.1 \nS-1.1—(2011) \nRelief Device Standards—Part 1—Cylinders \nfor Compressed Gases \n5303.3.2, 5503.2 \nS-1.2—(2005) \nPressure Relief Device Standards—Part 2—\nCargo and Portable Tanks for Compressed \nGases \n5303.3.2, 5503.2 \nS-1.3—(2008) \nPressure Relief Device Standards—Part 3—\nStationary \nStorage Containers for Compressed Gases \n5303.3.2, 5503.2 \nV-1—(2005) \nStandard for Gas Cylinder Valve Outlet and \nInlet Connections \n3505.2.1 \n \n \nCGR \nCoast Guard Regulations c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n46 CFR Parts 30, \n32, 35 & 39—1999 \nShipping \n5706.8 \n \nCPSC \nConsumer Product Safety Commission 4330 East West Highway Bethesda, MD \n20814 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part \n1500.41—2009 \nMethod for Testing Primary Irritant Substances \nSECTION 202 \n16 CFR Part \n1500.42—2009 \nTest for Eye Irritants \nSECTION 202 \n16 CFR Part \n1500.44—2009 \nMethod for Testing Extremely Flammable and \nFlammable Solids . \nSECTION 202 \n16 CFR Part \n1500—2009 \nHazardous Substances and Articles; \nAdministration and Enforcement Regulations \nSECTION 202, 5601.1.3 \n16 CFR \nPart 1507—2002 \nFireworks Devices \n5601.1.3 \n16 CFR Part 1630—\n2007 \nStandard for the Surface Flammability of \nCarpets and Rugs \n804.3.3.1, 804.3.3.2 \n \nDOC \nU.S. Department of Commerce 1401 Constitution Avenue, NW Washington, DC \n20230 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part 1632—\n2009 \nStandard for the Flammability of Mattress and \nMattress Pads (FF 4-72, Amended). \n805.1.2.1, 805.2.2.1, 805.3.2.1, \n805.4.2.1 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "page": 114,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1884 \n \n \nDOL \nU.S. Department of Labor c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n29 CFR Part \n1910.1000—2009 \nAir Contaminants \nSECTION 202, 2104.2.1 \n29 CFR Part \n1910.1200—2009 \nHazard Communication \nSECTION 202, 5603.6 \n \nDOTn \nU.S. Department of Transportation Office of Hazardous Material Safety 1200 New \nJersey Avenue, SE East Building, 2nd Floor Washington, DC 20590 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n33 CFR Part 154—\n1998 \nFacilities Transferring Oil or Hazardous \nMaterial in Bulk \n5706.8 \n33 CFR Part 155—\n1998 \nOil or Hazardous Material Pollution Prevention \nRegulations for Vessels \n5706.8 \n33 CFR Part 156 —\n1998 \nOil and Hazardous Material Transfer \nOperations \n5706.8 \n49 CFR Parts 100-\n185— \n2005 \nHazardous Materials Regulations \nSECTION 202, 3505.4, 5303.2, \n5503.4.3, 5503.7, 5601.1, 5601.1.3, \n5601.3, 5706.5.1.15 \n49 CFR \nPart 172—2009 \nHazardous Materials Tables, Special \nProvisions, Hazardous Materials \nCommunications, Emergency Response \nInformation and Training Requirements \n5604.6.5.2 \n49 CFR \nPart 173—2009 \nShippers—General Requirements for \nShipments and Packagings \n5104.1.1, 5606.3 \n49 CFR Part \n173.137—2009 \nShippers—General Requirements for \nShipments and \nPackagings: Class 8—Assignment of Packing \nGroup \nSECTION 202 \n \nDOTy \nU.S. Department of Treasury c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n27 CFR Part 55—\n1998 \nCommerce in Explosives, as amended through \nApril 1, 1998 \nSECTION 202, 5604.6.5.2 \n \nEN \nEuropean Committee for Standardization (EN) Central Secretariat Rue de Stassart 36 \nB-10 50 Brussels \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nEuropean Standard \nEN 1081 \n1998 Resilient Floor Coverings—\nDetermination of the Electrical Resistance. . \n2309.5.1.1 \n \nFCC \nFederal Communications Commission Wireless Telecommunications Bureau (WTB) \n445 12th Street, SW Washington, DC 20554 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n47 CFR Part \n90.219—2007 \nPrivate Land Mobile Radio Services—Use of \nSignal Boosters \n510.5.5 \n \n \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1884 \n \n \nDOL \nU.S. Department of Labor c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n29 CFR Part \n1910.1000—2009 \nAir Contaminants \nSECTION 202, 2104.2.1 \n29 CFR Part \n1910.1200—2009 \nHazard Communication \nSECTION 202, 5603.6 \n \nDOTn \nU.S. Department of Transportation Office of Hazardous Material Safety 1200 New \nJersey Avenue, SE East Building, 2nd Floor Washington, DC 20590 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n33 CFR Part 154—\n1998 \nFacilities Transferring Oil or Hazardous \nMaterial in Bulk \n5706.8 \n33 CFR Part 155—\n1998 \nOil or Hazardous Material Pollution Prevention \nRegulations for Vessels \n5706.8 \n33 CFR Part 156 —\n1998 \nOil and Hazardous Material Transfer \nOperations \n5706.8 \n49 CFR Parts 100-\n185— \n2005 \nHazardous Materials Regulations \nSECTION 202, 3505.4, 5303.2, \n5503.4.3, 5503.7, 5601.1, 5601.1.3, \n5601.3, 5706.5.1.15 \n49 CFR \nPart 172—2009 \nHazardous Materials Tables, Special \nProvisions, Hazardous Materials \nCommunications, Emergency Response \nInformation and Training Requirements \n5604.6.5.2 \n49 CFR \nPart 173—2009 \nShippers—General Requirements for \nShipments and Packagings \n5104.1.1, 5606.3 \n49 CFR Part \n173.137—2009 \nShippers—General Requirements for \nShipments and \nPackagings: Class 8—Assignment of Packing \nGroup \nSECTION 202 \n \nDOTy \nU.S. Department of Treasury c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n27 CFR Part 55—\n1998 \nCommerce in Explosives, as amended through \nApril 1, 1998 \nSECTION 202, 5604.6.5.2 \n \nEN \nEuropean Committee for Standardization (EN) Central Secretariat Rue de Stassart 36 \nB-10 50 Brussels \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nEuropean Standard \nEN 1081 \n1998 Resilient Floor Coverings—\nDetermination of the Electrical Resistance. . \n2309.5.1.1 \n \nFCC \nFederal Communications Commission Wireless Telecommunications Bureau (WTB) \n445 12th Street, SW Washington, DC 20554 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n47 CFR Part \n90.219—2007 \nPrivate Land Mobile Radio Services—Use of \nSignal Boosters \n510.5.5 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 115,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1885 \n \n \nFM \nFactory Mutual Global Research Standards Laboratories Department 1301 Atwood \nAvenue, P.O. Box 7500 Johnston, RI 02919 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n4430—12 \nApproval Standard for Heat and Smoke Vents. \n910.3.1 \nANSI/FM 4996—13 \nApproval Standard for Classification of Pallets \nand Other Material Handling Products as \nEquivalent to Wood Pallets \n3206.4.1.1 \n \nICC \nInternational Code Council, Inc. 500 New Jersey Avenue, NW 6th Floor \nWashington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code section number \nICC A117.1—09 \nAccessible and Usable Buildings and Facilities \n907.5.2.3.3, 1009.9, 1009.11, \n1010.1.1, 1010.1.2, 1010.1.4, \n1010.1.7, 1010.2.13.1, 1011.5.5.3, \n1011.7.1, 1012.5.1, 1012.6, 1012.6.5, \n1012.10, 1013.4, 1023.9 \nICC 300—17 \nStandard on Bleachers, Folding and Telescopic \nSeating and Grandstands \n1030.1.1, 1030.17 \nIPMC—15 \nInternational Property Maintenance Code \n311.1.1 \nIWUIC—15 \nInternational Wildland-Urban Interface Code \n304.1.2 \n \n \n \nIIAR \nInternational Institute of Ammonia Refrigeration 1001 N. Fairfax Street, Suite 503 \nAlexandria, VA 22314 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/IIAR 2—2014, \nincluding Addendum \nA: \nSafe Design of Closed-circuit Ammonia Refrigeration Systems \n608.1.2, 608.9 \nANSI/IIAR 6—2019 \nStandard for Inspection, Testing, and Maintenance of Closed-\ncircuit Ammonia Refrigeration Systems \n608.1.2 \nANSI/IIAR 7—2019 \nDeveloping Operating Procedures for Closed-circuit Ammonia \nRefrigeration Systems \n608.1.2 \nANSI/IIAR 8—2020 \nDecommissioning of Closed-circuit Ammonia Refrigeration \nSystems \n608.1.2 \nANSI/IIAR 9—2020 \nStandard for Minimum System Safety Requirements for Existing \nClosed-circuit Ammonia Refrigeration Systems \n608.1.2 \n \nIKECA \nInternational Kitchen Exhaust Cleaning Association 100 North 20th Street, Suite 400 \nPhiladelphia, PA 19103 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC10—2011 \nANSI/IKECA \nStandard for Cleaning of Commercial Kitchen \nExhaust Systems \n606.3.3.2 \n \nISO \nInternational Organization for Standardization (ISO) ISO Central Secretariat 1 ch, de \nla Voie-Creuse, Case postale 56 CH-1211 Geneva 20, Switzerland \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nISO 8115—86 \nCotton Bales—Dimensions and Density \nTABLE 2704.2.2.1, TABLE \n5003.1.1(1) \n \nNEMA \nNational Electrical Manufacturer’s Association 1300 N. 17th Street, Suite 1752 \nRosslyn, VA 22209 \nStandard reference \nTitle \nReferenced in code \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1885 \n \n \nFM \nFactory Mutual Global Research Standards Laboratories Department 1301 Atwood \nAvenue, P.O. Box 7500 Johnston, RI 02919 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n4430—12 \nApproval Standard for Heat and Smoke Vents. \n910.3.1 \nANSI/FM 4996—13 \nApproval Standard for Classification of Pallets \nand Other Material Handling Products as \nEquivalent to Wood Pallets \n3206.4.1.1 \n \nICC \nInternational Code Council, Inc. 500 New Jersey Avenue, NW 6th Floor \nWashington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code section number \nICC A117.1—09 \nAccessible and Usable Buildings and Facilities \n907.5.2.3.3, 1009.9, 1009.11, \n1010.1.1, 1010.1.2, 1010.1.4, \n1010.1.7, 1010.2.13.1, 1011.5.5.3, \n1011.7.1, 1012.5.1, 1012.6, 1012.6.5, \n1012.10, 1013.4, 1023.9 \nICC 300—17 \nStandard on Bleachers, Folding and Telescopic \nSeating and Grandstands \n1030.1.1, 1030.17 \nIPMC—15 \nInternational Property Maintenance Code \n311.1.1 \nIWUIC—15 \nInternational Wildland-Urban Interface Code \n304.1.2 \n \n \n \nIIAR \nInternational Institute of Ammonia Refrigeration 1001 N. Fairfax Street, Suite 503 \nAlexandria, VA 22314 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/IIAR 2—2014, \nincluding Addendum \nA: \nSafe Design of Closed-circuit Ammonia Refrigeration Systems \n608.1.2, 608.9 \nANSI/IIAR 6—2019 \nStandard for Inspection, Testing, and Maintenance of Closed-\ncircuit Ammonia Refrigeration Systems \n608.1.2 \nANSI/IIAR 7—2019 \nDeveloping Operating Procedures for Closed-circuit Ammonia \nRefrigeration Systems \n608.1.2 \nANSI/IIAR 8—2020 \nDecommissioning of Closed-circuit Ammonia Refrigeration \nSystems \n608.1.2 \nANSI/IIAR 9—2020 \nStandard for Minimum System Safety Requirements for Existing \nClosed-circuit Ammonia Refrigeration Systems \n608.1.2 \n \nIKECA \nInternational Kitchen Exhaust Cleaning Association 100 North 20th Street, Suite 400 \nPhiladelphia, PA 19103 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC10—2011 \nANSI/IKECA \nStandard for Cleaning of Commercial Kitchen \nExhaust Systems \n606.3.3.2 \n \nISO \nInternational Organization for Standardization (ISO) ISO Central Secretariat 1 ch, de \nla Voie-Creuse, Case postale 56 CH-1211 Geneva 20, Switzerland \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nISO 8115—86 \nCotton Bales—Dimensions and Density \nTABLE 2704.2.2.1, TABLE \n5003.1.1(1) \n \nNEMA \nNational Electrical Manufacturer’s Association 1300 N. 17th Street, Suite 1752 \nRosslyn, VA 22209 \nStandard reference \nTitle \nReferenced in code \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 116,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1886 \n \nnumber \nsection number \n250—2003 \nEnclosures for Electrical Equipment (1,000 Volt \nMaximum) . \n6005.2 \n \nNFPA\nNational Fire Protection Association 1 Batterymarch Park Quincy, MA 02169-7471 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n02—20 \nHydrogen Technologies Code \n1206.3, \n1206.4, \n2309.1, \n2309.3.1.1, \n2309.3.1.2, \n2309.4, \n2309.6, \n2311.8, \n2311.8.2, 2311.8.10, 2311.8.11, 5301.1, \n5801.1 \n10—13 \nStandard for Portable Fire Extinguishers \nTABLE 901.6.1, 906.2, 906.3, TABLE \n906.3(1), \nTABLE 906.3(2), 906.3.2, 906.3.4, \n3006.3, I101.1 \n11—10 \nStandard for Low-, Medium- and High-\nexpansion Foam \n904.7, 5704.2.9.2.2 \n12—11 \nStandard on Carbon Dioxide Extinguishing \nSystems. \nTABLE 901.6.1, 904.8, 904.13 \n12A—09 \nStandard on Halon 1301 Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.9 \n13—19 \nStandard for the Installation of Sprinkler \nSystems \n903.3.1.1, 903.3.2, 903.3.8.2, 903.3.8.5, \n904.13, 905.3.4, 907.6.4, 914.3.2, 1019.3, \n1019.3, 1103.4.8, 3201.1, 3204.2, 3205.5, \nTable 3206.2, 3206.4.1, 3206.10, 3207.2, \n3207.2.1, 3208.2.2, 3208.2.2.1, 3208.4, \n3210.1, 3401.1, 5104.1, 5104.1.1, 5106.5.7, \n5704.3.3.9, \nTable \n5704.3.6.3(7), \n5704.3.7.5.1, 5704.3.8.4 \n13D—13 \nStandard for the Installation of Sprinkler \nSystems in One- and Two-family Dwellings and \nManufactured Homes \n903.3.1.3 \n13R—13 \nStandard for the Installation of Sprinkler \nSystems in \nLow Rise Residential Occupancies \n903.3.1.2, 903.3.5.2, 903.4 \n14—13 \nStandard for the Installation of Standpipe and \nHose Systems \n905.2, 905.3.4, 905.4.2, 905.6.2, 905.8 \n15—12 \nStandard for Water Spray Fixed Systems for Fire \nProtection \n5704.2.9.2.3 \n16—15 \nStandard for the Installation of Foam-water \nSprinkler and Foam-water Spray Systems \n904.7, 904.13 \n17—13 \nStandard for Dry Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.6, 904.13 \n17A—13 \nStandard for Wet Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.5, 904.13 \n20—13 \nStandard for the Installation of Stationary Pumps \nfor Fire Protection \n913.1, 913.2, 913.5.1 \n22—13 \nStandard for Water Tanks for Private Fire \nProtection \n507.2.2 \n24—13 \nStandard for Installation of Private Fire Service \nMains and Their Appurtenances \n507.2.1, 2809.5 \n25—14 \nStandard for the Inspection, Testing and \nMaintenance of Water-based Fire Protection \nSystems \n507.5.3, TABLE 901.6.1, 904.7.1, \n912.7, 913.5 \n30—12 \nFlammable and Combustible Liquids Code \n607.1, 5701.2, 5703.6.2, 5703.6.2.1, \n5704.2.7, 5704.2.7.1, 5704.2.7.2, \n5704.2.7.3.2, 5704.2.7.4, 5704.2.7.6, \n5704.2.7.7, 5704.2.7.8, 5704.2.7.9, \n5704.2.9.3, 5704.2.9.4, 5704.2.9.6.1.1, \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1886 \n \nnumber \nsection number \n250—2003 \nEnclosures for Electrical Equipment (1,000 Volt \nMaximum) . \n6005.2 \n \nNFPA\nNational Fire Protection Association 1 Batterymarch Park Quincy, MA 02169-7471 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n02—20 \nHydrogen Technologies Code \n1206.3, \n1206.4, \n2309.1, \n2309.3.1.1, \n2309.3.1.2, \n2309.4, \n2309.6, \n2311.8, \n2311.8.2, 2311.8.10, 2311.8.11, 5301.1, \n5801.1 \n10—13 \nStandard for Portable Fire Extinguishers \nTABLE 901.6.1, 906.2, 906.3, TABLE \n906.3(1), \nTABLE 906.3(2), 906.3.2, 906.3.4, \n3006.3, I101.1 \n11—10 \nStandard for Low-, Medium- and High-\nexpansion Foam \n904.7, 5704.2.9.2.2 \n12—11 \nStandard on Carbon Dioxide Extinguishing \nSystems. \nTABLE 901.6.1, 904.8, 904.13 \n12A—09 \nStandard on Halon 1301 Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.9 \n13—19 \nStandard for the Installation of Sprinkler \nSystems \n903.3.1.1, 903.3.2, 903.3.8.2, 903.3.8.5, \n904.13, 905.3.4, 907.6.4, 914.3.2, 1019.3, \n1019.3, 1103.4.8, 3201.1, 3204.2, 3205.5, \nTable 3206.2, 3206.4.1, 3206.10, 3207.2, \n3207.2.1, 3208.2.2, 3208.2.2.1, 3208.4, \n3210.1, 3401.1, 5104.1, 5104.1.1, 5106.5.7, \n5704.3.3.9, \nTable \n5704.3.6.3(7), \n5704.3.7.5.1, 5704.3.8.4 \n13D—13 \nStandard for the Installation of Sprinkler \nSystems in One- and Two-family Dwellings and \nManufactured Homes \n903.3.1.3 \n13R—13 \nStandard for the Installation of Sprinkler \nSystems in \nLow Rise Residential Occupancies \n903.3.1.2, 903.3.5.2, 903.4 \n14—13 \nStandard for the Installation of Standpipe and \nHose Systems \n905.2, 905.3.4, 905.4.2, 905.6.2, 905.8 \n15—12 \nStandard for Water Spray Fixed Systems for Fire \nProtection \n5704.2.9.2.3 \n16—15 \nStandard for the Installation of Foam-water \nSprinkler and Foam-water Spray Systems \n904.7, 904.13 \n17—13 \nStandard for Dry Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.6, 904.13 \n17A—13 \nStandard for Wet Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.5, 904.13 \n20—13 \nStandard for the Installation of Stationary Pumps \nfor Fire Protection \n913.1, 913.2, 913.5.1 \n22—13 \nStandard for Water Tanks for Private Fire \nProtection \n507.2.2 \n24—13 \nStandard for Installation of Private Fire Service \nMains and Their Appurtenances \n507.2.1, 2809.5 \n25—14 \nStandard for the Inspection, Testing and \nMaintenance of Water-based Fire Protection \nSystems \n507.5.3, TABLE 901.6.1, 904.7.1, \n912.7, 913.5 \n30—12 \nFlammable and Combustible Liquids Code \n607.1, 5701.2, 5703.6.2, 5703.6.2.1, \n5704.2.7, 5704.2.7.1, 5704.2.7.2, \n5704.2.7.3.2, 5704.2.7.4, 5704.2.7.6, \n5704.2.7.7, 5704.2.7.8, 5704.2.7.9, \n5704.2.9.3, 5704.2.9.4, 5704.2.9.6.1.1, \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 117,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1887 \n \n5704.2.9.6.1.2, 5704.2.9.6.1.3, \n5704.2.9.6.1.4, 5704.2.9.6.1.5, \n5704.2.9.6.2, 5704.2.9.7.3, \n5704.2.10.2, 5704.2.11.3, \n5704.2.11.4.2, 5704.2.12.1, 5704.3.1, \n5704.3.6, TABLE 5704.3.6.3(1), \nTABLE 5704.3.6.3(2), TABLE \n5704.3.6.3(3), 5704.3.7.2.3, \n5704.3.8.4, 5706.8.3 \n30A—15 \nCode for Motor Fuel-dispensing Facilities and \nRepair Garages \n2301.4, 2301.5, 2301.6, 2306.6.3, \n2310.1 \n30B—15 \nCode for the Manufacture and Storage of \nAerosol Products \n5101.1, 5103.1, 5104.1, TABLE \n5104.3.1, TABLE 5104.3.2, TABLE \n5104.3.2.2, 5104.4.1, 5104.5.2, \n5104.6, 5106.2.4, 5106.3.2, TABLE \n5106.4, 5106.5.1, 5106.5.6, 5107.1 \n31—11 \nStandard for the Installation of Oil-burning \nEquipment \n605.1.6, 605.4.1, 605.4.3 \n32—11 \nStandard for Dry Cleaning Plants \n2107.1, 2107.3 \n33—15 \nStandard for Spray Application Using \nFlammable or Combustible Materials \n2404.3.2 \n34—15 \nStandard for Dipping, Coating and Printing \nProcesses Using Flammable or Combustible \nLiquids \n2405.3, 2405.4.1.1 \n35—11 \nStandard for the Manufacture of Organic \nCoatings \n2901.3, 2905.4 \n40—11 \nStandard for the Storage and Handling of \nCellulose Nitrate Film \n306.2 \n51—13 \nStandard for the Design and Installation of \nOxygen-fuel Gas Systems for Welding, Cutting \nand Allied Processes \n3501.5, 3507.1, 3509.1 \n51A—12 \nStandard for Acetylene Cylinder Charging Plants \n. \n3508.1 \n52—13 \nVehicular Gaseous Fuel System Code \n5301.1 \n55—20 \nCompressed Gases and Cryogenic Fluids Code \n3508.1, 5301.1, 5307.4.2, 5501.1, 5801.1, \n6301.1 \n56—12 \nStandard for Fire and Explosion Prevention \nduring Cleaning and Purging of Flammable Gas \nPiping Systems. \n3307.2.1 \n58—14 \nLiquefied Petroleum Gas Code \n605.5.2.1.1, 6101.1, 6103.1, 6103.2.1, \n6103.2.1.2, 6103.2.1.7, 6103.2.2, \n6104.1, 6104.3.2, 6104.4, 6105.2, \n6106.2, 6106.3, 6107.2, 6107.4, \n6108.1, 6108.2, 6109.11.2, 6111.3 \n59A—13 \nStandard for the Production, Storage and \nHandling of Liquefied Natural Gas (LNG) \n5301.1, 5501.1 \n61—20 \nStandard for the Prevention of Fires and Dust \nExplosions in Agricultural and Food Processing \nFacilities \nTable 2205.1 \n69—19 \nStandard on Explosion Prevention Systems \n911.1, 911.3, Table 2205.1 \n70—20 \nNational Electrical Code \n309.2, 603.1, 603.1.1, 603.2.1, 603.4, \n603.4.1, 603.5, 603.8, 605.1.2, 605.1.6, \n605.6.2, 607.6, 607.7, 608.17, 608.18, \n904.3.1, \n907.6.1, \n909.12.2, \n909.16.3, \n910.4.6, 1006.2.2.4, 1010.2.9.2, 1201.2, \n1203.1.3, 1205.1, 1206.4, 1206.14, 1207.4.1, \n1207.4.2, 1207.4.8, 1207.5.3, 1207.10.6, \n1207.10.7.4, \n1207.11.5, \n1207.11.10, \n2006.3.4, \n2104.2.3, \n2108.2, \n2203.4.1, \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1887 \n \n5704.2.9.6.1.2, 5704.2.9.6.1.3, \n5704.2.9.6.1.4, 5704.2.9.6.1.5, \n5704.2.9.6.2, 5704.2.9.7.3, \n5704.2.10.2, 5704.2.11.3, \n5704.2.11.4.2, 5704.2.12.1, 5704.3.1, \n5704.3.6, TABLE 5704.3.6.3(1), \nTABLE 5704.3.6.3(2), TABLE \n5704.3.6.3(3), 5704.3.7.2.3, \n5704.3.8.4, 5706.8.3 \n30A—15 \nCode for Motor Fuel-dispensing Facilities and \nRepair Garages \n2301.4, 2301.5, 2301.6, 2306.6.3, \n2310.1 \n30B—15 \nCode for the Manufacture and Storage of \nAerosol Products \n5101.1, 5103.1, 5104.1, TABLE \n5104.3.1, TABLE 5104.3.2, TABLE \n5104.3.2.2, 5104.4.1, 5104.5.2, \n5104.6, 5106.2.4, 5106.3.2, TABLE \n5106.4, 5106.5.1, 5106.5.6, 5107.1 \n31—11 \nStandard for the Installation of Oil-burning \nEquipment \n605.1.6, 605.4.1, 605.4.3 \n32—11 \nStandard for Dry Cleaning Plants \n2107.1, 2107.3 \n33—15 \nStandard for Spray Application Using \nFlammable or Combustible Materials \n2404.3.2 \n34—15 \nStandard for Dipping, Coating and Printing \nProcesses Using Flammable or Combustible \nLiquids \n2405.3, 2405.4.1.1 \n35—11 \nStandard for the Manufacture of Organic \nCoatings \n2901.3, 2905.4 \n40—11 \nStandard for the Storage and Handling of \nCellulose Nitrate Film \n306.2 \n51—13 \nStandard for the Design and Installation of \nOxygen-fuel Gas Systems for Welding, Cutting \nand Allied Processes \n3501.5, 3507.1, 3509.1 \n51A—12 \nStandard for Acetylene Cylinder Charging Plants \n. \n3508.1 \n52—13 \nVehicular Gaseous Fuel System Code \n5301.1 \n55—20 \nCompressed Gases and Cryogenic Fluids Code \n3508.1, 5301.1, 5307.4.2, 5501.1, 5801.1, \n6301.1 \n56—12 \nStandard for Fire and Explosion Prevention \nduring Cleaning and Purging of Flammable Gas \nPiping Systems. \n3307.2.1 \n58—14 \nLiquefied Petroleum Gas Code \n605.5.2.1.1, 6101.1, 6103.1, 6103.2.1, \n6103.2.1.2, 6103.2.1.7, 6103.2.2, \n6104.1, 6104.3.2, 6104.4, 6105.2, \n6106.2, 6106.3, 6107.2, 6107.4, \n6108.1, 6108.2, 6109.11.2, 6111.3 \n59A—13 \nStandard for the Production, Storage and \nHandling of Liquefied Natural Gas (LNG) \n5301.1, 5501.1 \n61—20 \nStandard for the Prevention of Fires and Dust \nExplosions in Agricultural and Food Processing \nFacilities \nTable 2205.1 \n69—19 \nStandard on Explosion Prevention Systems \n911.1, 911.3, Table 2205.1 \n70—20 \nNational Electrical Code \n309.2, 603.1, 603.1.1, 603.2.1, 603.4, \n603.4.1, 603.5, 603.8, 605.1.2, 605.1.6, \n605.6.2, 607.6, 607.7, 608.17, 608.18, \n904.3.1, \n907.6.1, \n909.12.2, \n909.16.3, \n910.4.6, 1006.2.2.4, 1010.2.9.2, 1201.2, \n1203.1.3, 1205.1, 1206.4, 1206.14, 1207.4.1, \n1207.4.2, 1207.4.8, 1207.5.3, 1207.10.6, \n1207.10.7.4, \n1207.11.5, \n1207.11.10, \n2006.3.4, \n2104.2.3, \n2108.2, \n2203.4.1, \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 118,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1888 \n \n2203.5, Table 2205.1, 2301.5, 2305.4, \n2308.8.1.2.4, 2309.2.3, 2311.3.1, 2311.8.10, \n2403.2.1, 2403.2.1.1, 2403.2.1.4, 2403.2.5, \n2404.6.1.2.2, 2404.9.4, 2504.5, 2603.2.1, \n2703.7.1, \n2703.7.2, \n2703.7.3, \n2803.4, \n2904.1, 3103.12.6.1, 3106.6, 3107.12.7, \n3305.7, \n3506.4, \n4003.3.3, \n4003.4, \n5003.8.7.1, 5003.9.4, 5303.7.6, 5303.8, \n5303.16.11, 5303.16.14, 5503.6, 5503.6.2, \n5703.1, \nTable \n5703.1.1, \n5703.1.3, \n5704.2.8.12, \n5704.2.8.17, \n5706.2.8, \n5803.1.5, 5803.1.5.1, 5807.1.10, 5906.5.5, \n5906.5.6, 6109.15.1 \n72—19 \nNational Fire Alarm and Signaling Code \n508.1.6, Table 901.6.1, 903.4.1, 904.3.5, \n907.1.2, 907.2, 907.2.6, 907.2.9.3, 907.2.11, \n907.2.13.2, \n907.3, \n907.3.3, \n907.3.4, \n907.5.2.1.2, \n907.5.2.1.3, \n907.5.2.1.3.2, \n907.5.2.2, \n907.5.2.2.5, \n907.6, \n907.6.1, \n907.6.2, 907.6.6, 907.7, 907.7.1, 907.7.2, \n907.8, 907.8.2, 907.8.4, 917.1, 1103.3.2, \n1203.2.4, \n1207.5.4, \n1207.6.1.2.3, \n1207.6.1.2.4, Table 1207.7, 2810.11 \n80—19 \nStandard for Fire Doors and Other Opening \nProtectives \n705.2, 706.1, 1010.3.3, 1032.2.2 \n85—19 \nBoiler and Combustion System Hazards Code \nTable 2205.1 \n86—15 \nStandard for Ovens and Furnaces \n3001.1 \n92—15 \nStandard for Smoke Control Systems \n909.7, 909.8 \n99—21 \nHealth Care Facilities Code \n603.1.2, \n603.5.1.1, \n609.1, \n1105.11.1, \n1105.11.2, 1203.4.1, 1203.5.1, 5003.7.4, \n5306.4, 5306.5 \n101—21 \nLife Safety Code \n1030.6.2 \n105—19 \nStandard for Smoke Door Assemblies and Other \nOpening Protectives \n705.2, 706.1, 909.20.4.1 \n110—19 \nStandard for Emergency and Standby Power \nSystems \n913.5.2, 913.5.3, 1203.1.3, 1203.4, 1203.5 \n111—19 \nStandard on Stored Electrical Energy Emergency \nand Standby Power Systems \n1203.1.3, 1203.4, 1203.5 \n120—20 \nStandard for Fire Prevention and Control in Coal \nMines \nTable 2205.1 \n160—11 \nStandard for the Use of Flame Effects Before an \nAudience \n308.3.2 \n170—15 \nStandard for Fire Safety and Emergency \nSymbols \n1025.2.6.1 \n204—15 \nStandard for Smoke and Heat Venting \nTABLE 901.6.1, 910.5.1 \n211—13 \nStandard for Chimneys, Fireplaces, Vents and \nSolid Fuel-burning Appliances \n605.2.1 \n241—13 \nStandard for Safeguarding Construction, \nAlteration and Demolition Operations \n3301.1 \n253—15 \nStandard Method of Test for Critical Radiant \nFlux of Floor Covering Systems Using a Radiant \nHeat Energy Source \n804.3.1, 804.3.2, 804.4 \n260—13 \nMethods of Tests and Classification System for \nCigarette Ignition Resistance of Components of \nUpholstered Furniture \n805.1.1.1, 805.2.1.1, 805.3.1.1, \n805.4.1.1 \n261—13 \nStandard Method of Test for Determining \nResistance of Mock-up Upholstered Furniture \nMaterial Assemblies to Ignition by Smoldering \nCigarettes \n805.2.1.1, 805.3.1.1, 805.4.1.1 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1888 \n \n2203.5, Table 2205.1, 2301.5, 2305.4, \n2308.8.1.2.4, 2309.2.3, 2311.3.1, 2311.8.10, \n2403.2.1, 2403.2.1.1, 2403.2.1.4, 2403.2.5, \n2404.6.1.2.2, 2404.9.4, 2504.5, 2603.2.1, \n2703.7.1, \n2703.7.2, \n2703.7.3, \n2803.4, \n2904.1, 3103.12.6.1, 3106.6, 3107.12.7, \n3305.7, \n3506.4, \n4003.3.3, \n4003.4, \n5003.8.7.1, 5003.9.4, 5303.7.6, 5303.8, \n5303.16.11, 5303.16.14, 5503.6, 5503.6.2, \n5703.1, \nTable \n5703.1.1, \n5703.1.3, \n5704.2.8.12, \n5704.2.8.17, \n5706.2.8, \n5803.1.5, 5803.1.5.1, 5807.1.10, 5906.5.5, \n5906.5.6, 6109.15.1 \n72—19 \nNational Fire Alarm and Signaling Code \n508.1.6, Table 901.6.1, 903.4.1, 904.3.5, \n907.1.2, 907.2, 907.2.6, 907.2.9.3, 907.2.11, \n907.2.13.2, \n907.3, \n907.3.3, \n907.3.4, \n907.5.2.1.2, \n907.5.2.1.3, \n907.5.2.1.3.2, \n907.5.2.2, \n907.5.2.2.5, \n907.6, \n907.6.1, \n907.6.2, 907.6.6, 907.7, 907.7.1, 907.7.2, \n907.8, 907.8.2, 907.8.4, 917.1, 1103.3.2, \n1203.2.4, \n1207.5.4, \n1207.6.1.2.3, \n1207.6.1.2.4, Table 1207.7, 2810.11 \n80—19 \nStandard for Fire Doors and Other Opening \nProtectives \n705.2, 706.1, 1010.3.3, 1032.2.2 \n85—19 \nBoiler and Combustion System Hazards Code \nTable 2205.1 \n86—15 \nStandard for Ovens and Furnaces \n3001.1 \n92—15 \nStandard for Smoke Control Systems \n909.7, 909.8 \n99—21 \nHealth Care Facilities Code \n603.1.2, \n603.5.1.1, \n609.1, \n1105.11.1, \n1105.11.2, 1203.4.1, 1203.5.1, 5003.7.4, \n5306.4, 5306.5 \n101—21 \nLife Safety Code \n1030.6.2 \n105—19 \nStandard for Smoke Door Assemblies and Other \nOpening Protectives \n705.2, 706.1, 909.20.4.1 \n110—19 \nStandard for Emergency and Standby Power \nSystems \n913.5.2, 913.5.3, 1203.1.3, 1203.4, 1203.5 \n111—19 \nStandard on Stored Electrical Energy Emergency \nand Standby Power Systems \n1203.1.3, 1203.4, 1203.5 \n120—20 \nStandard for Fire Prevention and Control in Coal \nMines \nTable 2205.1 \n160—11 \nStandard for the Use of Flame Effects Before an \nAudience \n308.3.2 \n170—15 \nStandard for Fire Safety and Emergency \nSymbols \n1025.2.6.1 \n204—15 \nStandard for Smoke and Heat Venting \nTABLE 901.6.1, 910.5.1 \n211—13 \nStandard for Chimneys, Fireplaces, Vents and \nSolid Fuel-burning Appliances \n605.2.1 \n241—13 \nStandard for Safeguarding Construction, \nAlteration and Demolition Operations \n3301.1 \n253—15 \nStandard Method of Test for Critical Radiant \nFlux of Floor Covering Systems Using a Radiant \nHeat Energy Source \n804.3.1, 804.3.2, 804.4 \n260—13 \nMethods of Tests and Classification System for \nCigarette Ignition Resistance of Components of \nUpholstered Furniture \n805.1.1.1, 805.2.1.1, 805.3.1.1, \n805.4.1.1 \n261—13 \nStandard Method of Test for Determining \nResistance of Mock-up Upholstered Furniture \nMaterial Assemblies to Ignition by Smoldering \nCigarettes \n805.2.1.1, 805.3.1.1, 805.4.1.1 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 119,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1889 \n \n265—19 \nStandard Methods of Fire Tests for Evaluating \nRoom Fire Growth Contribution of Textile Wall \nCoverings in Full Height Panels and Walls \n803.5.1, 803.5.1.1 \n286—19 \nStandard Methods of Fire Tests for Evaluating \nContribution of Wall and Ceiling Interior Finish \nto Room Fire Growth \n803.1, 803.1.1, 803.1.1.1, 803.3, 803.12, \n803.13, 804.1.1, 804.2.4 \n289—19 \nStandard Method of Fire Test for Individual Fuel \nPackages \n807.3, 807.4.1, 807.5.1.1, 808.3 \n303—11 \nFire Protection Standard for Marinas and \nBoatyards \n905.3.7, 3603.5, 3603.6, 3604.2 \n318—15 \nStandard for the Protection of Semiconductor \nFabrication Facilities \n2703.16 \n326—10 \nStandard for the Safeguarding of Tanks and \nContainers for Entry, Cleaning, or Repair \n3510.1 \n385—12 \nStandard for Tank Vehicles for Flammable and \nCombustible Liquids \n5706.5.4.5, 5706.6, 5706.6.1 \n400—13 \nHazardous Materials Code \n5601.1.5, 6304.1.2, TABLE \n6304.1.5(1), TABLE 6304.1.5(2) \n407—12 \nStandard for Aircraft Fuel Servicing \n2006.2, 2006.3 \n409—11 \nStandard for Aircraft Hangars \n914.8.3, TABLE 914.8.3, 914.8.3.1, \n914.8.6 \n410—10 \nStandard on Aircraft Maintenance \n2004.7 \n484—19 \nStandard for Combustible Metals \n320.3.4, 320.3.6, Table 2205.1 \n495—13 \nExplosive Materials Code \nSECTION 202, 911.1, 911.5, 5601.1.1, \n5601.1.5, 5604.2, \n5604.6.2, 5604.6.3, 5604.7.1, 5605.1, \n5606.1, 5606.5.2.1, \n5606.5.2.3, 5607.1, 5607.9, 5607.11, \n5607.15 \n498—13 \nStandard for Safe Havens and Interchange Lots \nfor Vehicles Transporting Explosives \n5601.1.2 \n505—13 \nFire Safety Standard for Powered Industrial \nTrucks, Including Type Designations, Areas of \nUse, Maintenance and Operation \n5003.7.3 \n654—20 \nStandard for Prevention of Fire and Dust \nExplosions from the Manufacturing, Processing \nand Handling of Combustible Particulate Solids \n320.3.5, 2203.1, 2203.5, Table 2205.1 \n655—17 \nStandard for the Prevention of Sulfur Fires and \nExplosions \nTable 2205.1 \n664—20 \nStandard for the Prevention of Fires and \nExplosions in Wood Processing and \nWoodworking Facilities \n2203.1, 2203.5, Table 2205.1, 2805.3 \n701—19 \nStandard Methods of Fire Tests for Flame-\npropagation of Textiles and Films \n807.3, 807.4.1, 807.5.1.2, 2603.5, 3104.2 \n703—15 \nStandard for Fire Retardant-Wood and Fire-\nRetardant Coatings for Building Mater \n803.4 \n704—12 \nStandard System for Identification of the \nHazards of Materials for Emergency Response \n608.8, SECTION 202, 3104.2, \n5003.2.2.1, 5003.2.2.2, 5003.5, \n5003.10.2, 5005.1.10, 5005.2.1.1, \n5005.4.4, 5503.4.1, 5704.2.3.2, \n720—15 \nStandard for the Installation of Carbon \nMonoxide (CO) Detection and Warning \nEquipment \n915.5.1, 915.5.2, 915.6 \n750—14 \nStandard on Water Mist Fire Protection Systems SECTION 202, TABLE 901.6.1, \n904.11.1.1 \n914—10 \nCode for Fire Protection of Historic Structures \n1103.1.1 \n1122—13 \nCode for Model Rocketry \n5601.1.4 \n1123—14 \nCode for Fireworks Display \nSECTION 202, 5604.2, 5608.1, \n5608.2.2, 5608.5, 5608.6 \n-\n",
