      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1889 \n \n265—19 \nStandard Methods of Fire Tests for Evaluating \nRoom Fire Growth Contribution of Textile Wall \nCoverings in Full Height Panels and Walls \n803.5.1, 803.5.1.1 \n286—19 \nStandard Methods of Fire Tests for Evaluating \nContribution of Wall and Ceiling Interior Finish \nto Room Fire Growth \n803.1, 803.1.1, 803.1.1.1, 803.3, 803.12, \n803.13, 804.1.1, 804.2.4 \n289—19 \nStandard Method of Fire Test for Individual Fuel \nPackages \n807.3, 807.4.1, 807.5.1.1, 808.3 \n303—11 \nFire Protection Standard for Marinas and \nBoatyards \n905.3.7, 3603.5, 3603.6, 3604.2 \n318—15 \nStandard for the Protection of Semiconductor \nFabrication Facilities \n2703.16 \n326—10 \nStandard for the Safeguarding of Tanks and \nContainers for Entry, Cleaning, or Repair \n3510.1 \n385—12 \nStandard for Tank Vehicles for Flammable and \nCombustible Liquids \n5706.5.4.5, 5706.6, 5706.6.1 \n400—13 \nHazardous Materials Code \n5601.1.5, 6304.1.2, TABLE \n6304.1.5(1), TABLE 6304.1.5(2) \n407—12 \nStandard for Aircraft Fuel Servicing \n2006.2, 2006.3 \n409—11 \nStandard for Aircraft Hangars \n914.8.3, TABLE 914.8.3, 914.8.3.1, \n914.8.6 \n410—10 \nStandard on Aircraft Maintenance \n2004.7 \n484—19 \nStandard for Combustible Metals \n320.3.4, 320.3.6, Table 2205.1 \n495—13 \nExplosive Materials Code \nSECTION 202, 911.1, 911.5, 5601.1.1, \n5601.1.5, 5604.2, \n5604.6.2, 5604.6.3, 5604.7.1, 5605.1, \n5606.1, 5606.5.2.1, \n5606.5.2.3, 5607.1, 5607.9, 5607.11, \n5607.15 \n498—13 \nStandard for Safe Havens and Interchange Lots \nfor Vehicles Transporting Explosives \n5601.1.2 \n505—13 \nFire Safety Standard for Powered Industrial \nTrucks, Including Type Designations, Areas of \nUse, Maintenance and Operation \n5003.7.3 \n654—20 \nStandard for Prevention of Fire and Dust \nExplosions from the Manufacturing, Processing \nand Handling of Combustible Particulate Solids \n320.3.5, 2203.1, 2203.5, Table 2205.1 \n655—17 \nStandard for the Prevention of Sulfur Fires and \nExplosions \nTable 2205.1 \n664—20 \nStandard for the Prevention of Fires and \nExplosions in Wood Processing and \nWoodworking Facilities \n2203.1, 2203.5, Table 2205.1, 2805.3 \n701—19 \nStandard Methods of Fire Tests for Flame-\npropagation of Textiles and Films \n807.3, 807.4.1, 807.5.1.2, 2603.5, 3104.2 \n703—15 \nStandard for Fire Retardant-Wood and Fire-\nRetardant Coatings for Building Mater \n803.4 \n704—12 \nStandard System for Identification of the \nHazards of Materials for Emergency Response \n608.8, SECTION 202, 3104.2, \n5003.2.2.1, 5003.2.2.2, 5003.5, \n5003.10.2, 5005.1.10, 5005.2.1.1, \n5005.4.4, 5503.4.1, 5704.2.3.2, \n720—15 \nStandard for the Installation of Carbon \nMonoxide (CO) Detection and Warning \nEquipment \n915.5.1, 915.5.2, 915.6 \n750—14 \nStandard on Water Mist Fire Protection Systems SECTION 202, TABLE 901.6.1, \n904.11.1.1 \n914—10 \nCode for Fire Protection of Historic Structures \n1103.1.1 \n1122—13 \nCode for Model Rocketry \n5601.1.4 \n1123—14 \nCode for Fireworks Display \nSECTION 202, 5604.2, 5608.1, \n5608.2.2, 5608.5, 5608.6 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 120,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1890 \n \n1124—06 \nCode for the Manufacture, Transportation, \nStorage and Retail Sales of Fireworks and \nPyrotechnic Articles \nSECTION 202, 5601.1.3, 5604.2, \n5605.1, 5605.3, 5605.4, 5605.5, \n5609.1 \n1125—12 \nCode for the Manufacture of Model Rocket and \nHigh Power Rocket Motors \n5601.1.4 \n1126—11 \nStandard for the Use of Pyrotechnics Before a \nProximate Audience \n5604.2, 5605.1, 5608.1, 5608.2.2, \n5608.4, 5608.5 \n1127—13 \nCode for High Power Rocketry \n5601.1.4 \n2001—15 \nStandard on Clean Agent Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.10 \n \nSBC \nSaudi Building Codes, Riyadh, Saudi Arabia \nStandard reference \nnumber \nTitle \nReferenced in code section number \nSBC 201—24 \nSaudi Building Code-General \n201.3, 202, 304.1.3, 306.1, 311.1.1, 311.3, \n313.1, 317.1, 403.7.3.4, 403.10.4, 404.2.1, \n504.1, 508.1, 508.1.2, 510.5.1, 603.1, \n604.1, 604.4, 604.5, 604.5.1, 604.5.2, \n604.5.3, \n604.5.4, \n605.2.1.1, \n605.3, \n605.4.2.6, 605.6.2, 605.8, 701.1, 701.6, \n801.1, 803.1, Table 803.3, 803.11.1, \n803.11.2, 803.15, 807.2, 807.5.1.2, 808.1, \n808.2, 808.5, 901.4, 901.4.1, 901.4.2, \n901.4.3, \n901.4.4, \n903.2, \n903.2.5.2, \n903.2.9.1, 903.2.10, 903.3.1.1.1, 903.3.1.2, \n903.3.1.2.1, 903.3.1.2.3, 903.3.2, 904.14, \n907.1.1, 907.2.1, 907.2.6.2, 907.2.6.3.3, \n907.2.7, 907.2.13, 907.2.18, 907.2.21, \n907.5.2.1, 907.6.6, 909.1, 909.2, 909.3, \n909.4.3, \n909.5, \n909.5.3, \n909.5.3.1, \n909.5.3.2, 909.6.3, 909.10.5, 909.11.1, \n909.18.8, 909.20.2, 909.20.2.1, 909.20.3.1, \n909.20.3.2, 909.20.6.1, 909.21.1, 910.4.5, \nTable 911.1, 911.2, 913.2.1, 914.1, 914.2.1, \n914.3.1, 914.3.2, 914.4.1, 914.5.3, Table \n914.8.3, 914.8.3.2, 914.10, 915.1.6, 1003.2, \n1003.5, Table 1004.5, 1004.6, 1005.7.2, \n1006.2.1, Table 1006.2.1, 1008.3.4, 1009.2, \n1009.4.1, \n1009.4.2, 1009.5, 1009.6.4, \n1009.7.2, 1010.1.4, 1010.1.6, 1010.2.2, \n1010.2.7, \n1010.3.1, 1010.3.3, 1011.7, \n1011.10, 1011.11, 1011.12.2, 1012.6.3, \n1012.6.4, 1014.1, 1015.2, 1015.2.1, 1016.2, \nTable 1017.2, 1018.3, 1018.5, 1019.3, \n1019.4, 1020.2, Table 1020.2, 1020.2.1, \n1021.4, 1023.2, 1023.3.1, 1023.4, 1023.5, \n1023.6, \n1023.7, \n1023.12, \n1023.12.1, \n1023.12.2, 1024.3, 1024.5, 1024.6, 1024.7, \n1024.8, 1026.2, 1026.3, 1026.4.1, 1027.5, \n1028.2, 1030.1.1.1, 1030.14.1, 1030.16.4, \n1031.5.3, \n1101.2, \n1101.3, \n1103.3.2, \n1103.4.1, \n1103.4.8, \n1103.4.9.1, \n1103.4.9.2.1, \n1103.4.9.2.2, \n1103.4.9.4, \n1103.4.9.5, 1103.4.10, 1103.5.4, 1104.5, \n1104.17, \n1104.17.1, \n1104.18, \nTable \n1104.18, 1105.4.1, 1105.4.3.1, 1105.4.3.2, \n1105.5.7, 1105.7.2, 1105.7.3, 1105.7.4, \n1105.7.5, \n1105.7.6, \n1105.8, \n1203.1, \n1203.1.3, 1203.1.8, 1203.2.1, 1203.2.8, \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1890 \n \n1124—06 \nCode for the Manufacture, Transportation, \nStorage and Retail Sales of Fireworks and \nPyrotechnic Articles \nSECTION 202, 5601.1.3, 5604.2, \n5605.1, 5605.3, 5605.4, 5605.5, \n5609.1 \n1125—12 \nCode for the Manufacture of Model Rocket and \nHigh Power Rocket Motors \n5601.1.4 \n1126—11 \nStandard for the Use of Pyrotechnics Before a \nProximate Audience \n5604.2, 5605.1, 5608.1, 5608.2.2, \n5608.4, 5608.5 \n1127—13 \nCode for High Power Rocketry \n5601.1.4 \n2001—15 \nStandard on Clean Agent Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.10 \n \nSBC \nSaudi Building Codes, Riyadh, Saudi Arabia \nStandard reference \nnumber \nTitle \nReferenced in code section number \nSBC 201—24 \nSaudi Building Code-General \n201.3, 202, 304.1.3, 306.1, 311.1.1, 311.3, \n313.1, 317.1, 403.7.3.4, 403.10.4, 404.2.1, \n504.1, 508.1, 508.1.2, 510.5.1, 603.1, \n604.1, 604.4, 604.5, 604.5.1, 604.5.2, \n604.5.3, \n604.5.4, \n605.2.1.1, \n605.3, \n605.4.2.6, 605.6.2, 605.8, 701.1, 701.6, \n801.1, 803.1, Table 803.3, 803.11.1, \n803.11.2, 803.15, 807.2, 807.5.1.2, 808.1, \n808.2, 808.5, 901.4, 901.4.1, 901.4.2, \n901.4.3, \n901.4.4, \n903.2, \n903.2.5.2, \n903.2.9.1, 903.2.10, 903.3.1.1.1, 903.3.1.2, \n903.3.1.2.1, 903.3.1.2.3, 903.3.2, 904.14, \n907.1.1, 907.2.1, 907.2.6.2, 907.2.6.3.3, \n907.2.7, 907.2.13, 907.2.18, 907.2.21, \n907.5.2.1, 907.6.6, 909.1, 909.2, 909.3, \n909.4.3, \n909.5, \n909.5.3, \n909.5.3.1, \n909.5.3.2, 909.6.3, 909.10.5, 909.11.1, \n909.18.8, 909.20.2, 909.20.2.1, 909.20.3.1, \n909.20.3.2, 909.20.6.1, 909.21.1, 910.4.5, \nTable 911.1, 911.2, 913.2.1, 914.1, 914.2.1, \n914.3.1, 914.3.2, 914.4.1, 914.5.3, Table \n914.8.3, 914.8.3.2, 914.10, 915.1.6, 1003.2, \n1003.5, Table 1004.5, 1004.6, 1005.7.2, \n1006.2.1, Table 1006.2.1, 1008.3.4, 1009.2, \n1009.4.1, \n1009.4.2, 1009.5, 1009.6.4, \n1009.7.2, 1010.1.4, 1010.1.6, 1010.2.2, \n1010.2.7, \n1010.3.1, 1010.3.3, 1011.7, \n1011.10, 1011.11, 1011.12.2, 1012.6.3, \n1012.6.4, 1014.1, 1015.2, 1015.2.1, 1016.2, \nTable 1017.2, 1018.3, 1018.5, 1019.3, \n1019.4, 1020.2, Table 1020.2, 1020.2.1, \n1021.4, 1023.2, 1023.3.1, 1023.4, 1023.5, \n1023.6, \n1023.7, \n1023.12, \n1023.12.1, \n1023.12.2, 1024.3, 1024.5, 1024.6, 1024.7, \n1024.8, 1026.2, 1026.3, 1026.4.1, 1027.5, \n1028.2, 1030.1.1.1, 1030.14.1, 1030.16.4, \n1031.5.3, \n1101.2, \n1101.3, \n1103.3.2, \n1103.4.1, \n1103.4.8, \n1103.4.9.1, \n1103.4.9.2.1, \n1103.4.9.2.2, \n1103.4.9.4, \n1103.4.9.5, 1103.4.10, 1103.5.4, 1104.5, \n1104.17, \n1104.17.1, \n1104.18, \nTable \n1104.18, 1105.4.1, 1105.4.3.1, 1105.4.3.2, \n1105.5.7, 1105.7.2, 1105.7.3, 1105.7.4, \n1105.7.5, \n1105.7.6, \n1105.8, \n1203.1, \n1203.1.3, 1203.1.8, 1203.2.1, 1203.2.8, \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 121,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1891 \n \n1203.2.9, 1203.2.11, 1203.2.16, 1203.2.19, \n1205.1, \n1206.6.2, 1207.4.4, 1207.7.4, \n1207.9.2, 1207.11.3, 2004.6, 2006.17, \n2007.1, 2007.4, 2103.3, 2107.1, 2301.1, \n2301.4, 2303.1, 2307.4, 2308.3, 2308.3.1, \n2309.3.1.5.1, 2309.3.2, 2310.1, 2311.1, \n2311.3.1, \n2311.4.1, \n2311.8.3, \n2404.2, \n2404.3.1, 2404.3.3.6, 2404.3.4, 2405.2, \n2701.1, \n2701.4, \n2703.2.2, \n2703.3.1, \n2703.3.2, 2703.3.4, 2703.3.8, 2703.14, \n2703.14.1, 2703.14.2, 2703.15.1, 2704.3.1, \n2705.2.3.2, 2705.3.1, 2705.3.2.1, 2705.3.3, \n2803.1, 2905.1, 2909.2, 2909.4, 2909.6, \n3101.1, \n3103.1, \n3103.3.1, \n3103.8.2, \n3103.8.4, 3103.9.1, 3103.9.2, 3103.9.3, \n3104.1, 3105.5, 3201.3, 3206.3.2, 3206.9, \n3207.2, 3208.1.1, 3208.2, 3315.1, 3403.1, \n3704.3, 3704.4, 3704.5, 3801.1, 3801.2, \n3804.1, 3804.1.1.1, Table 3805.4, Table \n3806.2.1, \n3901.1, \n3903.1, \n3904.1, \n5003.2.2.2, 5003.2.8, 5003.8.1, \nTable \n5003.8.2, 5003.8.3, 5003.8.3.1, 5003.8.4.1, \n5003.9.9, \n5004.13, \n5005.2, \n5005.3.9, \n5101.1, 5303.16.1, 5303.16.2, 5306.1, \n5306.2, \n5306.2.1, 5306.2.2, 5307.4.6, \n5503.1.2, 5503.5.2, 5504.2.1.2, 5504.2.2.2, \n5505.4.1, \n5604.2, \nTable \n5604.5.2(3), \n5605.5, 5701.3, 5704.2.7.7, 5704.2.8.1, \n5704.2.8.2, \n5704.2.9.3, \n5704.2.9.4, \n5704.3.3.5, 5704.3.7.1, 5704.3.8, 5705.3.4, \n5705.3.5.3,5705.3.7.1, \n5705.3.7.2, \n5705.3.7.3, \n5705.3.7.4, \n5705.3.7.5.1, \n5706.2.3, 5706.4.1, 5803.1.1, 5806.4.3, \n5808.1, \n5808.3, \n5808.3.2, \n5906.2.2, \n5906.2.3, 5906.4.2, 6003.1.4.2, 6005.3.1, \n6109.11.2, 6204.1.2, 6306.4, 6404.1.4, \n6604.1 \nSBC 901—24 \nSaudi Existing Building Code \n1011.5.2, 1103.1 \nSBC 1201-24 \nSaudi Fuel Gas Code \n201.3, 605.1, 605.2.1.3, 605.3, 605.6.2, \n605.8, 610.1.1, 1206.9, 2301.1, 2301.6, \n2308.1, 2309.3.1.2, 2309.3.1.5, 2504.5, \n3001.1, 3003.1, 3004.1, 3004.2, 3107.12.1, \n3107.12.2, 3107.13.1, 3304.3, 3307.2.1, \nTable 5003.1.1(1), 5301.1, 5801.1, 5803.1.4, \n6103.1, 6103.2.1.7, 6103.3 \nSBC 501—24 \nSaudi Mechanical Code \n201.3, 308.3, 605.1, 605.2.1.1, 605.2.1.2, \n605.2.1.3, 605.2.1.4, 605.2.1.5, 605.3, 605.4, \n605.4.2.3, 605.4.2.5, 605.6.2,605.8, 606.1, \n606.2, 608.1, 608.3, 608.4, 608.5, 608.8, \n608.9.1, 608.10, 608.17, 610.1.1, 903.2.11.4, \n904.13, 907.3.1, 909.1, 909.10.2, 909.13.1, \n910.4.7, \n915.6.1, \n1006.2.2.3, \n1011.16, \n1020.6.1, 1207.4.7, 1207.6.1, 1207.6.1.2.2, \n1207.11.7, 2104.2.1, 2105.3, 2301.1, 2301.6, \n2309.3.1.2, 2311.3.1, 2311.4.3, 2311.8.2, \n2311.8.8, \n2311.8.10, \n2404.7, \n2404.7.2, \n2504.5, \n2703.2.2, \n2703.10.4, \n2703.14, \n2803.2, 2803.3, 3001.1, 3003.1, 3004.2, \n3107.12.1, 3107.12.2, 3703.5, 3804.1.1.7, \n3904.1, \nTable \n5003.1.1(1), \n5003.8.4.2, \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1891 \n \n1203.2.9, 1203.2.11, 1203.2.16, 1203.2.19, \n1205.1, \n1206.6.2, 1207.4.4, 1207.7.4, \n1207.9.2, 1207.11.3, 2004.6, 2006.17, \n2007.1, 2007.4, 2103.3, 2107.1, 2301.1, \n2301.4, 2303.1, 2307.4, 2308.3, 2308.3.1, \n2309.3.1.5.1, 2309.3.2, 2310.1, 2311.1, \n2311.3.1, \n2311.4.1, \n2311.8.3, \n2404.2, \n2404.3.1, 2404.3.3.6, 2404.3.4, 2405.2, \n2701.1, \n2701.4, \n2703.2.2, \n2703.3.1, \n2703.3.2, 2703.3.4, 2703.3.8, 2703.14, \n2703.14.1, 2703.14.2, 2703.15.1, 2704.3.1, \n2705.2.3.2, 2705.3.1, 2705.3.2.1, 2705.3.3, \n2803.1, 2905.1, 2909.2, 2909.4, 2909.6, \n3101.1, \n3103.1, \n3103.3.1, \n3103.8.2, \n3103.8.4, 3103.9.1, 3103.9.2, 3103.9.3, \n3104.1, 3105.5, 3201.3, 3206.3.2, 3206.9, \n3207.2, 3208.1.1, 3208.2, 3315.1, 3403.1, \n3704.3, 3704.4, 3704.5, 3801.1, 3801.2, \n3804.1, 3804.1.1.1, Table 3805.4, Table \n3806.2.1, \n3901.1, \n3903.1, \n3904.1, \n5003.2.2.2, 5003.2.8, 5003.8.1, \nTable \n5003.8.2, 5003.8.3, 5003.8.3.1, 5003.8.4.1, \n5003.9.9, \n5004.13, \n5005.2, \n5005.3.9, \n5101.1, 5303.16.1, 5303.16.2, 5306.1, \n5306.2, \n5306.2.1, 5306.2.2, 5307.4.6, \n5503.1.2, 5503.5.2, 5504.2.1.2, 5504.2.2.2, \n5505.4.1, \n5604.2, \nTable \n5604.5.2(3), \n5605.5, 5701.3, 5704.2.7.7, 5704.2.8.1, \n5704.2.8.2, \n5704.2.9.3, \n5704.2.9.4, \n5704.3.3.5, 5704.3.7.1, 5704.3.8, 5705.3.4, \n5705.3.5.3,5705.3.7.1, \n5705.3.7.2, \n5705.3.7.3, \n5705.3.7.4, \n5705.3.7.5.1, \n5706.2.3, 5706.4.1, 5803.1.1, 5806.4.3, \n5808.1, \n5808.3, \n5808.3.2, \n5906.2.2, \n5906.2.3, 5906.4.2, 6003.1.4.2, 6005.3.1, \n6109.11.2, 6204.1.2, 6306.4, 6404.1.4, \n6604.1 \nSBC 901—24 \nSaudi Existing Building Code \n1011.5.2, 1103.1 \nSBC 1201-24 \nSaudi Fuel Gas Code \n201.3, 605.1, 605.2.1.3, 605.3, 605.6.2, \n605.8, 610.1.1, 1206.9, 2301.1, 2301.6, \n2308.1, 2309.3.1.2, 2309.3.1.5, 2504.5, \n3001.1, 3003.1, 3004.1, 3004.2, 3107.12.1, \n3107.12.2, 3107.13.1, 3304.3, 3307.2.1, \nTable 5003.1.1(1), 5301.1, 5801.1, 5803.1.4, \n6103.1, 6103.2.1.7, 6103.3 \nSBC 501—24 \nSaudi Mechanical Code \n201.3, 308.3, 605.1, 605.2.1.1, 605.2.1.2, \n605.2.1.3, 605.2.1.4, 605.2.1.5, 605.3, 605.4, \n605.4.2.3, 605.4.2.5, 605.6.2,605.8, 606.1, \n606.2, 608.1, 608.3, 608.4, 608.5, 608.8, \n608.9.1, 608.10, 608.17, 610.1.1, 903.2.11.4, \n904.13, 907.3.1, 909.1, 909.10.2, 909.13.1, \n910.4.7, \n915.6.1, \n1006.2.2.3, \n1011.16, \n1020.6.1, 1207.4.7, 1207.6.1, 1207.6.1.2.2, \n1207.11.7, 2104.2.1, 2105.3, 2301.1, 2301.6, \n2309.3.1.2, 2311.3.1, 2311.4.3, 2311.8.2, \n2311.8.8, \n2311.8.10, \n2404.7, \n2404.7.2, \n2504.5, \n2703.2.2, \n2703.10.4, \n2703.14, \n2803.2, 2803.3, 3001.1, 3003.1, 3004.2, \n3107.12.1, 3107.12.2, 3703.5, 3804.1.1.7, \n3904.1, \nTable \n5003.1.1(1), \n5003.8.4.2, \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 122,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1892 \n \n5003.8.5.2, 5003.8.6.2, 5004.3.1, 5303.7.6, \n5303.16.9, \n5305.5, 5306.2.2, \n5306.2.3, \n5307.4.4, 5504.2.1.3, 5504.2.2.3, 5505.4.1.1, \n5701.3, 5703.6.1, 5704.2.8.9, 5705.3.7.5.1, \n5706.2, 5706.4.4, 6003.1.3, 6003.2.3.2, \n6004.2.2.7, 6005.3.1, 6005.3.2, 6103.2.1.7 \nSBC 701 —24 \nSaudi Plumbing Code-Plumbing \n201.3, 903.3.5, 904.11.1.3, 912.6, \n2311.2.3, 5004.2.2.6 \nSBC 1101-24 \nSaudi Residential Building Code \n102.5, SECTION 202, 1001.1 \n \n \n \nUL \nUnderwriters Laboratories LLC 333 Pfingsten Road Northbrook, IL 60062 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n10C—09 \nPositive Pressure Fire Tests of Door Assemblies \n. \n30—95 \nMetal Safety Cans—with revisions through July \n2009 \n5003.9.10, 5005.1.10, 5705.2.4 \n58—96 \nSteel Underground Tanks for Flammable and \nCombustible Liquids—with revisions through \nJuly 1998 \n5704.2.13.1.5 \n80—07 \nSteel Tanks for Oil-Burner Fuels and Other \nCombustible Liquids— with revisions Through \nAugust 2009 \n607.2 \n87A—12 \nOutline of Investigation for Power-Operated \nDispensing Devices for Gasoline and \nGasoline/Ethanol Blends with Nominal Ethanol \nConcentrations up to 85 Percent \n2306.8.1 \n142—06 \nSteel Aboveground Tanks for Flammable and \nCombustible Liquids—with revisions through \nFebruary 12, 2010 \n607.2, 2306.2.3 \n199E—04 \nOutline of Investigation for Fire Testing of \nSprinklers and Water Spray Nozzles for \nProtection of Deep Fat Fryers \n904.13.4.1 \n217—06 \nSingle and Multiple Station Smoke Alarms—\nwith revisions through April 2012 \n907.2.11, 915.4.4 \n268—09 \nSmoke Detectors for Fire Alarm Systems \n907.2.6.2, 907.2.11.7, 915.5.3 \n294—1999 \nAccess Control System Units—with revisions \nthrough September 2010 \n300—05(R2010) \nFire Testing of Fire Extinguishing Systems for \nProtection of Commercial Cooking \nEquipment—with revisions through July 16, \n2010 \n904.13 \n300A—06 \nOutline of Investigation for Extinguishing \nSystem Units for Residential Range Top \nCooking Surfaces \n904.14.1.1 \n305—2012 \nPanic Hardware \n325—02 \nDoor, Drapery, Gate, Louver and Window \nOperators and Systems—with revisions through \nJune 2013 \n503.5, 503.6 \n499—05 \nStandard for Electrical Heating Appliances—\nwith revisions through February 2013 \n607.6 \n710B—2011 \nRecirculating Systems \n606.2, 904.13 \n723—08 \nStandard for Test for Surface Burning \nCharacteristics of Building Materials—with \nrevisions through September 2010 \nSECTION 202, 803.5.1, 804.1, 804.2.4 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1892 \n \n5003.8.5.2, 5003.8.6.2, 5004.3.1, 5303.7.6, \n5303.16.9, \n5305.5, 5306.2.2, \n5306.2.3, \n5307.4.4, 5504.2.1.3, 5504.2.2.3, 5505.4.1.1, \n5701.3, 5703.6.1, 5704.2.8.9, 5705.3.7.5.1, \n5706.2, 5706.4.4, 6003.1.3, 6003.2.3.2, \n6004.2.2.7, 6005.3.1, 6005.3.2, 6103.2.1.7 \nSBC 701 —24 \nSaudi Plumbing Code-Plumbing \n201.3, 903.3.5, 904.11.1.3, 912.6, \n2311.2.3, 5004.2.2.6 \nSBC 1101-24 \nSaudi Residential Building Code \n102.5, SECTION 202, 1001.1 \n \n \n \nUL \nUnderwriters Laboratories LLC 333 Pfingsten Road Northbrook, IL 60062 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n10C—09 \nPositive Pressure Fire Tests of Door Assemblies \n. \n30—95 \nMetal Safety Cans—with revisions through July \n2009 \n5003.9.10, 5005.1.10, 5705.2.4 \n58—96 \nSteel Underground Tanks for Flammable and \nCombustible Liquids—with revisions through \nJuly 1998 \n5704.2.13.1.5 \n80—07 \nSteel Tanks for Oil-Burner Fuels and Other \nCombustible Liquids— with revisions Through \nAugust 2009 \n607.2 \n87A—12 \nOutline of Investigation for Power-Operated \nDispensing Devices for Gasoline and \nGasoline/Ethanol Blends with Nominal Ethanol \nConcentrations up to 85 Percent \n2306.8.1 \n142—06 \nSteel Aboveground Tanks for Flammable and \nCombustible Liquids—with revisions through \nFebruary 12, 2010 \n607.2, 2306.2.3 \n199E—04 \nOutline of Investigation for Fire Testing of \nSprinklers and Water Spray Nozzles for \nProtection of Deep Fat Fryers \n904.13.4.1 \n217—06 \nSingle and Multiple Station Smoke Alarms—\nwith revisions through April 2012 \n907.2.11, 915.4.4 \n268—09 \nSmoke Detectors for Fire Alarm Systems \n907.2.6.2, 907.2.11.7, 915.5.3 \n294—1999 \nAccess Control System Units—with revisions \nthrough September 2010 \n300—05(R2010) \nFire Testing of Fire Extinguishing Systems for \nProtection of Commercial Cooking \nEquipment—with revisions through July 16, \n2010 \n904.13 \n300A—06 \nOutline of Investigation for Extinguishing \nSystem Units for Residential Range Top \nCooking Surfaces \n904.14.1.1 \n305—2012 \nPanic Hardware \n325—02 \nDoor, Drapery, Gate, Louver and Window \nOperators and Systems—with revisions through \nJune 2013 \n503.5, 503.6 \n499—05 \nStandard for Electrical Heating Appliances—\nwith revisions through February 2013 \n607.6 \n710B—2011 \nRecirculating Systems \n606.2, 904.13 \n723—08 \nStandard for Test for Surface Burning \nCharacteristics of Building Materials—with \nrevisions through September 2010 \nSECTION 202, 803.5.1, 804.1, 804.2.4 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 123,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1893 \n \n790—04 \nStandard Test Methods for Fire Tests of Roof \nCoverings—with revisions through October \n2008 \n317.2, 317.3 \n793—08 \nAutomatically Operated Roof Vents for Smoke \nand Heat—with revisions through September \n2011 \n910.3.1 \n864—03 \nControl Units and Accessories for Fire Alarm \nSystems—with revisions through August 2012 \n909.12 \n900—04 \nAir Filter Units—with revisions through \nFebruary 2012 \n2404.7.8 \n924—06 \nStandard for Safety Emergency Lighting and \nPower Equipment—with revisions through \nFebruary 2011 \n1013.5, 3103.12.6.1 \n1037—99 \nAntitheft Alarms and Devices—with revisions \nthrough December 2009 \n506.1 \n1275—05 \nFlammable Liquid Storage Cabinets—with \nrevisions through February 2010 \n5003.8.7.1, 5704.3.2.1.1 \n1313—93 \nStandard for Nonmetallic Safety Cans for \nPetroleum Products—with revisions through \nNovember 2012 \n5003.9.10 \n1315—95 \nStandard for Safety for Metal Waste Paper \nContainers—with revisions through September \n2012 \n808.1, SECTION 808. \n1316—94 \nGlass Fiber Reinforced Plastic Underground \nStorage Tanks for Petroleum Products and \nAlcohol-gasoline Mixtures—with revisions \nthrough May 2006 \n5704.2.13.1.5 \n1363—07 \nRelocatable Power Taps—with revisions \nthrough September 2012 \n1975—06 \nFire Tests for Foamed Plastics Used for \nDecorative Purpose \n807.5.1.1, 808.3 \n1994—04 \nStandard for Luminous Egress Path Marking \nSystems—with revisions through November \n2010 \n1008.2.1, 1025.2.1, 1025.2.3, \n1025.2.4, 1025.4 \n2017—08 \nGeneral-Purpose Signaling Devices and \nSystems—with revisions through May 2011 \n3905.1.2 \n2034—08 \nSingle and Multiple Station Carbon Monoxide \nAlarms—with revisions through February 2009 \n915.4.2, 915.4.4, 1103.9 \n2075—2013 \nStandard for Gas and Vapor Detectors and \nSensors \n915.5.1, 915.5.3 \n2079—04 \nTests for Fire Resistance of Building Joint \nSystems—with revisions through December 201 \nSECTION 202 \n2085—97 \nProtected Above-ground Tanks for Flammable \nand Combustible Liquids—with revisions \nthrough September 2010 \nSECTION 202, 2306.2.2, 2306.2.3, \n5704.2.7.4, 5704.2.9.2.3, 5704.2.9.7.4, \n5705.3.8.2 \n2196—2001 \nTests for Fire Resistive Cables—with revisions \nthrough March 2012 \n913.2.2 \n2200—2012 \nStationary Engine Generator Assemblies—with \nrevisions through June 2013 \n2208—2010 \nSolvent Distillation Units—with revisions \nthrough March 2011 \n5705.4.1 \n2245—06 \nBelow-grade Vaults for Flammable Liquid \nStorage Tanks \n5704.2.8.1 \n2335—10 \nFire Tests of Storage Pallets—with revisions \nthrough September 2012 \n3206.4.1.1, 3208.2.1 \n2360—00 \nTest Methods for Determining the \nCombustibility Characteristics of Plastics Used \nin Semi-Conductor Tool Construction— with \nrevisions through May 2013 \n2703.10.1.2 \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1893 \n \n790—04 \nStandard Test Methods for Fire Tests of Roof \nCoverings—with revisions through October \n2008 \n317.2, 317.3 \n793—08 \nAutomatically Operated Roof Vents for Smoke \nand Heat—with revisions through September \n2011 \n910.3.1 \n864—03 \nControl Units and Accessories for Fire Alarm \nSystems—with revisions through August 2012 \n909.12 \n900—04 \nAir Filter Units—with revisions through \nFebruary 2012 \n2404.7.8 \n924—06 \nStandard for Safety Emergency Lighting and \nPower Equipment—with revisions through \nFebruary 2011 \n1013.5, 3103.12.6.1 \n1037—99 \nAntitheft Alarms and Devices—with revisions \nthrough December 2009 \n506.1 \n1275—05 \nFlammable Liquid Storage Cabinets—with \nrevisions through February 2010 \n5003.8.7.1, 5704.3.2.1.1 \n1313—93 \nStandard for Nonmetallic Safety Cans for \nPetroleum Products—with revisions through \nNovember 2012 \n5003.9.10 \n1315—95 \nStandard for Safety for Metal Waste Paper \nContainers—with revisions through September \n2012 \n808.1, SECTION 808. \n1316—94 \nGlass Fiber Reinforced Plastic Underground \nStorage Tanks for Petroleum Products and \nAlcohol-gasoline Mixtures—with revisions \nthrough May 2006 \n5704.2.13.1.5 \n1363—07 \nRelocatable Power Taps—with revisions \nthrough September 2012 \n1975—06 \nFire Tests for Foamed Plastics Used for \nDecorative Purpose \n807.5.1.1, 808.3 \n1994—04 \nStandard for Luminous Egress Path Marking \nSystems—with revisions through November \n2010 \n1008.2.1, 1025.2.1, 1025.2.3, \n1025.2.4, 1025.4 \n2017—08 \nGeneral-Purpose Signaling Devices and \nSystems—with revisions through May 2011 \n3905.1.2 \n2034—08 \nSingle and Multiple Station Carbon Monoxide \nAlarms—with revisions through February 2009 \n915.4.2, 915.4.4, 1103.9 \n2075—2013 \nStandard for Gas and Vapor Detectors and \nSensors \n915.5.1, 915.5.3 \n2079—04 \nTests for Fire Resistance of Building Joint \nSystems—with revisions through December 201 \nSECTION 202 \n2085—97 \nProtected Above-ground Tanks for Flammable \nand Combustible Liquids—with revisions \nthrough September 2010 \nSECTION 202, 2306.2.2, 2306.2.3, \n5704.2.7.4, 5704.2.9.2.3, 5704.2.9.7.4, \n5705.3.8.2 \n2196—2001 \nTests for Fire Resistive Cables—with revisions \nthrough March 2012 \n913.2.2 \n2200—2012 \nStationary Engine Generator Assemblies—with \nrevisions through June 2013 \n2208—2010 \nSolvent Distillation Units—with revisions \nthrough March 2011 \n5705.4.1 \n2245—06 \nBelow-grade Vaults for Flammable Liquid \nStorage Tanks \n5704.2.8.1 \n2335—10 \nFire Tests of Storage Pallets—with revisions \nthrough September 2012 \n3206.4.1.1, 3208.2.1 \n2360—00 \nTest Methods for Determining the \nCombustibility Characteristics of Plastics Used \nin Semi-Conductor Tool Construction— with \nrevisions through May 2013 \n2703.10.1.2 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 124,
      "text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1894 \n \n \nUSC \nUnited States Code c/o Superintendent of Documents U.S. Government Printing \nOffice Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n18 USC Part 1, \nChapter 40 \nImportation, Manufacture, Distribution and \nStorage of Explosive Materials. \nSECTION 202 \n21 USC Chapter 9 \nUnited States Food, Drug and Cosmetic Act \nSECTION 202 \n \n-\n",
      "code_text": "CHAPTER 80—REFERENCED STANDARDS \n \n \n \nSBC 801-CC-2024 \n1894 \n \n \nUSC \nUnited States Code c/o Superintendent of Documents U.S. Government Printing \nOffice Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n18 USC Part 1, \nChapter 40 \nImportation, Manufacture, Distribution and \nStorage of Explosive Materials. \nSECTION 202 \n21 USC Chapter 9 \nUnited States Food, Drug and Cosmetic Act \nSECTION 202 \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 125,
      "text": "Part VII—Appendices \n \nSBC 801-CC-2024 \n1895 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart VII—Appendices \n-\n",
      "code_text": "Part VII—Appendices \n \nSBC 801-CC-2024 \n1895 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart VII—Appendices \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 126,
      "text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1896 \n \nAPPENDIX A—BOARD OF APPEALS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance. \n \n❖ \nGeneral Comments \n \nWhere adopted (see Section 101.2.1), this \nappendix provides jurisdictions with detailed \nappeals board member qualifications and \nadministrative procedures to supplement the \nbasic requirements found in Section 111 for \nmeans of appeal. \n❖ \nPurpose \n \nThis appendix contains optional criteria for \nadministrative procedures of the board of \nappeals and board member qualifications. A \njurisdiction that wants to make this appendix a \nmandatory part of the code needs to \nspecifically list this appendix in its adoption \nordinance. \nA101 GENERAL \nA101.1 Scope. A board of appeals shall be \nestablished within the jurisdiction for the purpose of \nhearing applications for modification of the \nrequirements of this code pursuant to the provisions \nof Section 111. The board shall be established and \noperated in accordance with this section, and shall \nbe authorized to hear evidence from appellants and \nthe Fire official pertaining to the application and \nintent of this code for the purpose of issuing orders \npursuant to these provisions. \n❖ \nSection 111 establishes a means of appeals, \nprovides a framework for the composition of \nthe board, defines the limits of the board’s \nauthority and requires that the board adopt a \nset of rules of procedure for its operation. \nThis appendix describes a model board of \nappeals that the jurisdiction may adopt and \ngives \nboth \na \nrecommended \nboard \nmembership and a recommended operating \nprocedure for the conduct of the board. The \njurisdiction must adopt this appendix as part \nof its code before the board and its \noperations, as described in the appendix, \ncan be authorized. \nA101.2 Application for appeal. Any person shall \nhave the right to appeal a decision of the Fire \nofficial to the board. An application for appeal shall \nbe based on a claim that the intent of this code or \nthe rules legally adopted hereunder have been \nincorrectly interpreted, the provisions of this code \ndo not fully apply or an equally good or better form \nof construction is proposed. The application shall be \nfiled on a form obtained from the Fire official \nwithin 20 days after the notice was served. \n❖ \nA party aggrieved by a decision of the fire \nofficial and desiring to appeal that decision \nmust file a written request for a hearing in a \ntimely manner, in this case 20 days from the \ndate of the decision. The request must be on \nthe jurisdiction’s standard appeals form, which \nrequires \nthe \nappellant \nto \nprovide \nthe \ninformation needed by the board members to \nmake a decision, or in a written letter regarding \na request for an approval, depending on the \naction \nbeing \nappealed. \nThis \nis \noften \nsupplemented \nby \nwhatever \nadditional \ninformation the appellant wants to provide to \nsupport his or her case. The fire official’s \ndecision also needs to be in writing, as \nspecified in Chapter 1 for a permit application, \ninspection and violation. \nA101.2.1 \nLimitation of authority. The \nboard \nshall \nnot \nhave \nauthority \nto \nwaive \nrequirements of this code or interpret the \nadministration of this code. \n❖ \nThe board is not allowed to set aside any of the \ntechnical requirements of the code. It is, \nhowever, allowed to consider alternative \nmethods of compliance with the technical \nrequirements. \nA101.2.2 \nStays of enforcement. Appeals of \nnotice and orders, other than Imminent Danger \nnotices, shall stay the enforcement of the notice and \norder until the appeal is heard by the board. \n❖ \nThe purpose of this section is to specify that if \nan appeal is made, the jurisdiction is not to \nenforce its notice or order until such appeal has \nbeen heard by the board of appeals. This does \nnot apply, of course, to Imminent Danger \nnotices. \nA101.3 Membership of board. The board shall \nconsist of five voting members appointed by the \nchief appointing authority of the jurisdiction. Each \nmember shall serve for [NUMBER OF YEARS] \nyears or until a successor has been appointed. The \nboard member’s terms shall be staggered at \nintervals, so as to provide continuity. The Fire \n-\n",
      "code_text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1896 \n \nAPPENDIX A—BOARD OF APPEALS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.",
      "commentary": "General Comments \n \nWhere adopted (see Section 101.2.1), this \nappendix provides jurisdictions with detailed \nappeals board member qualifications and \nadministrative procedures to supplement the \nbasic requirements found in Section 111 for \nmeans of appeal.\n\n❖ Purpose \n \nThis appendix contains optional criteria for \nadministrative procedures of the board of \nappeals and board member qualifications. A \njurisdiction that wants to make this appendix a \nmandatory part of the code needs to \nspecifically list this appendix in its adoption \nordinance. \nA101 GENERAL \nA101.1 Scope. A board of appeals shall be \nestablished within the jurisdiction for the purpose of \nhearing applications for modification of the \nrequirements of this code pursuant to the provisions \nof Section 111. The board shall be established and \noperated in accordance with this section, and shall \nbe authorized to hear evidence from appellants and \nthe Fire official pertaining to the application and \nintent of this code for the purpose of issuing orders \npursuant to these provisions.\n\n❖ Section 111 establishes a means of appeals, \nprovides a framework for the composition of \nthe board, defines the limits of the board’s \nauthority and requires that the board adopt a \nset of rules of procedure for its operation. \nThis appendix describes a model board of \nappeals that the jurisdiction may adopt and \ngives \nboth \na \nrecommended \nboard \nmembership and a recommended operating \nprocedure for the conduct of the board. The \njurisdiction must adopt this appendix as part \nof its code before the board and its \noperations, as described in the appendix, \ncan be authorized. \nA101.2 Application for appeal. Any person shall \nhave the right to appeal a decision of the Fire \nofficial to the board. An application for appeal shall \nbe based on a claim that the intent of this code or \nthe rules legally adopted hereunder have been \nincorrectly interpreted, the provisions of this code \ndo not fully apply or an equally good or better form \nof construction is proposed. The application shall be \nfiled on a form obtained from the Fire official \nwithin 20 days after the notice was served.\n\n❖ A party aggrieved by a decision of the fire \nofficial and desiring to appeal that decision \nmust file a written request for a hearing in a \ntimely manner, in this case 20 days from the \ndate of the decision. The request must be on \nthe jurisdiction’s standard appeals form, which \nrequires \nthe \nappellant \nto \nprovide \nthe \ninformation needed by the board members to \nmake a decision, or in a written letter regarding \na request for an approval, depending on the \naction \nbeing \nappealed. \nThis \nis \noften \nsupplemented \nby \nwhatever \nadditional \ninformation the appellant wants to provide to \nsupport his or her case. The fire official’s \ndecision also needs to be in writing, as \nspecified in Chapter 1 for a permit application, \ninspection and violation. \nA101.2.1 \nLimitation of authority. The \nboard \nshall \nnot \nhave \nauthority \nto \nwaive \nrequirements of this code or interpret the \nadministration of this code.\n\n❖ The board is not allowed to set aside any of the \ntechnical requirements of the code. It is, \nhowever, allowed to consider alternative \nmethods of compliance with the technical \nrequirements. \nA101.2.2 \nStays of enforcement. Appeals of \nnotice and orders, other than Imminent Danger \nnotices, shall stay the enforcement of the notice and \norder until the appeal is heard by the board.\n\n❖ The purpose of this section is to specify that if \nan appeal is made, the jurisdiction is not to \nenforce its notice or order until such appeal has \nbeen heard by the board of appeals. This does \nnot apply, of course, to Imminent Danger \nnotices. \nA101.3 Membership of board. The board shall \nconsist of five voting members appointed by the \nchief appointing authority of the jurisdiction. Each \nmember shall serve for [NUMBER OF YEARS] \nyears or until a successor has been appointed. The \nboard member’s terms shall be staggered at \nintervals, so as to provide continuity. The Fire \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 127,
      "text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1897 \n \nofficial shall be an ex officio member of said board \nbut shall not vote on any matter before the board. \n \nThe board of appeals is to consist of five \nmembers appointed by the “chief appointing \nauthority,” typically the mayor or city manager. \nThe jurisdiction sets the term of members. The \nterms are staggered so that only some of the \nmembers of the board are new on any given \nyear. This method of appointment allows for a \nsmooth \ntransition \nof \nboard \nof \nappeals \nmembers, providing continuity of action over \nthe years. The fire official also sits as a member \nof the board to offer his expertise; however, the \nfire official cannot vote on matters regarding his \nor her own decisions. \nA101.3.1 \nQualifications. The board shall \nconsist of members who are qualified by experience \nand training to pass on matters pertaining to hazards \nof fire, explosions, hazardous conditions or fire \nprotection systems, and are not employees of the \njurisdiction. \n❖ \nThe board of appeals consists of five persons \nwith the qualifications and experience indicated \nin this section. Examples of board members \ncould be registered design professionals, \nconstruction superintendents or contractors \nwith experience in the various areas of building \nconstruction, engineering specialists, code \nconsultants or industry safety professionals. \nThis is necessary because the board will hear \nappeals regarding any of the ICC family of \ncodes. These requirements are important in \nthat technical people rule on technical matters. \nThe board of appeals is not the place for policy \nor political deliberations. It is intended that \nthese matters be decided purely on their \ntechnical merits, with due regard for state-of-\nthe-art construction technology. \nA101.3.2 \nAlternate members. The chief \nappointing authority is authorized to appoint two \nalternate members who shall be called by the board \nchairperson to hear appeals during the absence or \ndisqualification of a member. Alternate members \nshall possess the qualifications required for board \nmembership, and shall be appointed for the same \nterm or until a successor has been appointed. \n❖ \nThis section authorizes the chief appointing \nauthority to appoint two alternate members \nwho must be available if the principal members \nof the board are absent or disqualified. \nAlternate members must possess the same \nqualifications as the principal members and are \nappointed for the same length of term as the \nboard members, or until such time that a \nsuccessor is appointed. \nA101.3.3 \nVacancies. Vacancies shall be \nfilled for an unexpired term in the same manner in \nwhich original appointments are required to be \nmade. \n❖ \nThis section authorizes filling vacancies on the \nboard outside of regular term expirations. \nVacancies are filled in the same manner as \noutlined in Section A101.3, with persons \npossessing qualifications equivalent to those of \nthe board member being replaced. \nA101.3.4 \nChairperson. The board shall \nannually select one of its members to serve as \nchairperson. \n❖ \n❖ It is customary to determine a chairperson \nannually so that a regular opportunity is \navailable to evaluate and either reappoint the \ncurrent chairperson or appoint a new one. \nA101.3.5 \nSecretary. The chief appointing \nauthority shall designate a qualified clerk to serve \nas secretary to the board. The secretary shall file a \ndetailed record of all proceedings, which shall set \nforth the reasons for the board’s decision, the vote \nof each member, the absence of a member and any \nfailure of a member to vote. \n❖ \nThe chief appointing authority is to designate a \nqualified clerk, typically an employee in the \ndepartment, to serve as secretary to the board. \nThe secretary is required to keep detailed \nrecords of the proceedings. These may be \nneeded for any future review of the board’s \ndecision. \nA101.3.6 \nConflict of interest. A member \nwith any personal, professional or financial interest \nin a matter before the board shall declare such \ninterest \nand \nrefrain \nfrom \nparticipating \nin \ndiscussions, deliberations and voting on such \nmatters. \n❖ \nAll members must disqualify themselves \nregarding any appeal in which they have a \npersonal, professional or financial conflict of \ninterest. Such member should state the conflict \nof interest for the record and abstain from \nparticipation in the decision for that item. \nA101.3.7 \nCompensation \nof \nmembers. \nCompensation of members shall be determined by \nlaw. \n❖ \nMembers of the board of appeals are not \nrequired to be compensated unless required by \ngovernment law. \nA101.3.8 \nRemoval from the board. A \nmember shall be removed from the board prior to \nthe end of their terms only for cause. Any member \n-\n",
      "code_text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1897 \n \nofficial shall be an ex officio member of said board \nbut shall not vote on any matter before the board. \n \nThe board of appeals is to consist of five \nmembers appointed by the “chief appointing \nauthority,” typically the mayor or city manager. \nThe jurisdiction sets the term of members. The \nterms are staggered so that only some of the \nmembers of the board are new on any given \nyear. This method of appointment allows for a \nsmooth \ntransition \nof \nboard \nof \nappeals \nmembers, providing continuity of action over \nthe years. The fire official also sits as a member \nof the board to offer his expertise; however, the \nfire official cannot vote on matters regarding his \nor her own decisions. \nA101.3.1 \nQualifications. The board shall \nconsist of members who are qualified by experience \nand training to pass on matters pertaining to hazards \nof fire, explosions, hazardous conditions or fire \nprotection systems, and are not employees of the \njurisdiction.",
      "commentary": "The board of appeals consists of five persons \nwith the qualifications and experience indicated \nin this section. Examples of board members \ncould be registered design professionals, \nconstruction superintendents or contractors \nwith experience in the various areas of building \nconstruction, engineering specialists, code \nconsultants or industry safety professionals. \nThis is necessary because the board will hear \nappeals regarding any of the ICC family of \ncodes. These requirements are important in \nthat technical people rule on technical matters. \nThe board of appeals is not the place for policy \nor political deliberations. It is intended that \nthese matters be decided purely on their \ntechnical merits, with due regard for state-of-\nthe-art construction technology. \nA101.3.2 \nAlternate members. The chief \nappointing authority is authorized to appoint two \nalternate members who shall be called by the board \nchairperson to hear appeals during the absence or \ndisqualification of a member. Alternate members \nshall possess the qualifications required for board \nmembership, and shall be appointed for the same \nterm or until a successor has been appointed.\n\n❖ This section authorizes the chief appointing \nauthority to appoint two alternate members \nwho must be available if the principal members \nof the board are absent or disqualified. \nAlternate members must possess the same \nqualifications as the principal members and are \nappointed for the same length of term as the \nboard members, or until such time that a \nsuccessor is appointed. \nA101.3.3 \nVacancies. Vacancies shall be \nfilled for an unexpired term in the same manner in \nwhich original appointments are required to be \nmade.\n\n❖ This section authorizes filling vacancies on the \nboard outside of regular term expirations. \nVacancies are filled in the same manner as \noutlined in Section A101.3, with persons \npossessing qualifications equivalent to those of \nthe board member being replaced. \nA101.3.4 \nChairperson. The board shall \nannually select one of its members to serve as \nchairperson.\n\n❖ \n\n❖ It is customary to determine a chairperson \nannually so that a regular opportunity is \navailable to evaluate and either reappoint the \ncurrent chairperson or appoint a new one. \nA101.3.5 \nSecretary. The chief appointing \nauthority shall designate a qualified clerk to serve \nas secretary to the board. The secretary shall file a \ndetailed record of all proceedings, which shall set \nforth the reasons for the board’s decision, the vote \nof each member, the absence of a member and any \nfailure of a member to vote.\n\n❖ The chief appointing authority is to designate a \nqualified clerk, typically an employee in the \ndepartment, to serve as secretary to the board. \nThe secretary is required to keep detailed \nrecords of the proceedings. These may be \nneeded for any future review of the board’s \ndecision. \nA101.3.6 \nConflict of interest. A member \nwith any personal, professional or financial interest \nin a matter before the board shall declare such \ninterest \nand \nrefrain \nfrom \nparticipating \nin \ndiscussions, deliberations and voting on such \nmatters.\n\n❖ All members must disqualify themselves \nregarding any appeal in which they have a \npersonal, professional or financial conflict of \ninterest. Such member should state the conflict \nof interest for the record and abstain from \nparticipation in the decision for that item. \nA101.3.7 \nCompensation \nof \nmembers. \nCompensation of members shall be determined by \nlaw.\n\n❖ Members of the board of appeals are not \nrequired to be compensated unless required by \ngovernment law. \nA101.3.8 \nRemoval from the board. A \nmember shall be removed from the board prior to \nthe end of their terms only for cause. Any member \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 128,
      "text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1898 \n \nwith continued absence from regular meetings of \nthe board may be removed at the discretion of the \nchief appointing authority. \n❖ \nNo board member can be removed from office \nwithout cause. Although there may be many \nreasons for removing a serving board member, \nthe only one identified here is chronic failure to \nperform board duties by not attending \nscheduled regular meetings. This does not \nmean absence is the only reason for removal. \nA101.4 Rules and procedures. The board shall \nestablish policies and procedures necessary to carry \nout its duties consistent with the provisions of this \ncode and applicable government law. The \nprocedures shall not require compliance with strict \nrules of evidence, but shall mandate that only \nrelevant information be presented. \n❖ \nThis section establishes the responsibility of \nthe board to operate using procedures \nestablished by the government or jurisdiction \nhaving \nauthority. \nIf \nthose \nadministrative \nprocedures do not exist in a given jurisdiction, \nthe board is to write its own procedures \nconsistent with both the code and existing \ngovernment law. \n \nHearings before the board must be open to the \npublic as required by government law. The \nappellant, the appellant’s representative, the \nfire official and any person whose interests are \naffected must be heard. \nA101.5 Notice of meetings. The board shall meet \nupon notice from the chairperson within 10 days of \nthe filing of an appeal or at stated periodic intervals. \n❖ \nIn order that an appellant’s request be heard in \na timely manner, the board must meet within 10 \ndays of the filing of an appeal. In large \njurisdictions, where there are likely to be more \nappeals, the board will often set a regular \nschedule of meeting dates, such as monthly, \nand the 10-day rule would not apply. \nA101.5.1 \nOpen hearing. All hearings before \nthe board shall be open to the public. The appellant, \nthe appellant’s representative, the Fire official and \nany person whose interests are affected shall be \ngiven an opportunity to be heard. \n❖ \nHearings are required to be open to the public \nand the specified parties must be offered the \nchance to participate to ensure transparency \nand promote public trust in the process. \nA101.5.2 \nQuorum. Three members of the \nboard shall constitute a quorum. \n❖ \nThis section clearly defines a quorum and also \nstates that no matter how many members are \npresent at the meeting, at least three \naffirmative votes are required for passage of a \nproposal for code variance or modification. \nA101.5.3 \nPostponed hearing. When five \nmembers are not present to hear an appeal, either \nthe appellant or the appellant’s representative shall \nhave the right to request a postponement of the \nhearing. \n❖ \nWhen fewer than five members of the board \nare present, either the appellant or the \nappellant’s representative may request that the \nhearing be postponed. Note that this is not a \nrequirement, and that the appellant can elect to \nhave the case heard before the smaller board. \nA101.6 Legal counsel. The jurisdiction shall \nfurnish legal counsel to the board to provide \nmembers with general legal advice concerning \nmatters before them for consideration. Members \nshall be represented by legal counsel at the \njurisdiction’s expense in all matters arising from \nservice within the scope of their duties. \n❖ \nThis section requires the jurisdiction to appoint \nlegal counsel to give the board opinions on the \nlegality of proposed variances and also to \nrepresent board members at the jurisdiction’s \nexpense should a legal action result from their \ndecisions within the scope of their duties. This \nlegal representation for board members would \nnot \nbe \nconsidered \nremuneration \nor \ncompensation to the board member. \nA101.7 Board decision. The board shall only \nmodify or reverse the decision of the fire official by \na concurring vote of three or more members. \n❖ \nA concurring vote of the board is needed to \nmodify or reverse the decision of the fire \nofficial. This means that at least three members \nmust vote to modify or reverse the fireofficial, \neven if less than the full board is present. \nA101.7.1 \nResolution. The decision of the \nboard shall be by resolution. Every decision shall be \npromptly filed in writing in the office of the Fire \nofficial within three days and shall be open to the \npublic for inspection. A certified copy shall be \nfurnished to the appellant or the appellant’s \nrepresentative and to the Fire official. \n❖ \nThe fire official is to be bound by the action of \nthe board of appeals, unless it is the opinion of \nthe fire official that the board of appeals has \nacted improperly. In such cases, relief through \nthe court having jurisdiction may be sought by \nthe jurisdiction’s counsel. \n \nThis section establishes guidelines for posting \ndecisions and notifying appellants. Once an \n-\n",
      "code_text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1898 \n \nwith continued absence from regular meetings of \nthe board may be removed at the discretion of the \nchief appointing authority.",
      "commentary": "No board member can be removed from office \nwithout cause. Although there may be many \nreasons for removing a serving board member, \nthe only one identified here is chronic failure to \nperform board duties by not attending \nscheduled regular meetings. This does not \nmean absence is the only reason for removal. \nA101.4 Rules and procedures. The board shall \nestablish policies and procedures necessary to carry \nout its duties consistent with the provisions of this \ncode and applicable government law. The \nprocedures shall not require compliance with strict \nrules of evidence, but shall mandate that only \nrelevant information be presented.\n\n❖ This section establishes the responsibility of \nthe board to operate using procedures \nestablished by the government or jurisdiction \nhaving \nauthority. \nIf \nthose \nadministrative \nprocedures do not exist in a given jurisdiction, \nthe board is to write its own procedures \nconsistent with both the code and existing \ngovernment law. \n \nHearings before the board must be open to the \npublic as required by government law. The \nappellant, the appellant’s representative, the \nfire official and any person whose interests are \naffected must be heard. \nA101.5 Notice of meetings. The board shall meet \nupon notice from the chairperson within 10 days of \nthe filing of an appeal or at stated periodic intervals.\n\n❖ In order that an appellant’s request be heard in \na timely manner, the board must meet within 10 \ndays of the filing of an appeal. In large \njurisdictions, where there are likely to be more \nappeals, the board will often set a regular \nschedule of meeting dates, such as monthly, \nand the 10-day rule would not apply. \nA101.5.1 \nOpen hearing. All hearings before \nthe board shall be open to the public. The appellant, \nthe appellant’s representative, the Fire official and \nany person whose interests are affected shall be \ngiven an opportunity to be heard.\n\n❖ Hearings are required to be open to the public \nand the specified parties must be offered the \nchance to participate to ensure transparency \nand promote public trust in the process. \nA101.5.2 \nQuorum. Three members of the \nboard shall constitute a quorum.\n\n❖ This section clearly defines a quorum and also \nstates that no matter how many members are \npresent at the meeting, at least three \naffirmative votes are required for passage of a \nproposal for code variance or modification. \nA101.5.3 \nPostponed hearing. When five \nmembers are not present to hear an appeal, either \nthe appellant or the appellant’s representative shall \nhave the right to request a postponement of the \nhearing.\n\n❖ When fewer than five members of the board \nare present, either the appellant or the \nappellant’s representative may request that the \nhearing be postponed. Note that this is not a \nrequirement, and that the appellant can elect to \nhave the case heard before the smaller board. \nA101.6 Legal counsel. The jurisdiction shall \nfurnish legal counsel to the board to provide \nmembers with general legal advice concerning \nmatters before them for consideration. Members \nshall be represented by legal counsel at the \njurisdiction’s expense in all matters arising from \nservice within the scope of their duties.\n\n❖ This section requires the jurisdiction to appoint \nlegal counsel to give the board opinions on the \nlegality of proposed variances and also to \nrepresent board members at the jurisdiction’s \nexpense should a legal action result from their \ndecisions within the scope of their duties. This \nlegal representation for board members would \nnot \nbe \nconsidered \nremuneration \nor \ncompensation to the board member. \nA101.7 Board decision. The board shall only \nmodify or reverse the decision of the fire official by \na concurring vote of three or more members.\n\n❖ A concurring vote of the board is needed to \nmodify or reverse the decision of the fire \nofficial. This means that at least three members \nmust vote to modify or reverse the fireofficial, \neven if less than the full board is present. \nA101.7.1 \nResolution. The decision of the \nboard shall be by resolution. Every decision shall be \npromptly filed in writing in the office of the Fire \nofficial within three days and shall be open to the \npublic for inspection. A certified copy shall be \nfurnished to the appellant or the appellant’s \nrepresentative and to the Fire official.\n\n❖ The fire official is to be bound by the action of \nthe board of appeals, unless it is the opinion of \nthe fire official that the board of appeals has \nacted improperly. In such cases, relief through \nthe court having jurisdiction may be sought by \nthe jurisdiction’s counsel. \n \nThis section establishes guidelines for posting \ndecisions and notifying appellants. Once an \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 129,
      "text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1899 \n \nappeal is concluded and a board has taken \naction, the board secretary must prepare one \nor more certified copies of the written report for \nthe record and distribution. The report copies \nmust be certified as required by applicable \ngovernment laws pertaining to such matters, \nwhich can often be accomplished by a \ncommissioned notary public. The office of the \nmunicipal clerk or the board’s legal counsel \nshould be able to provide guidance on the \nsubject. To ensure that the decisions and \nactions of the board are publicly broadcast, a \ncopy of all decisions must be posted in a \npublicly accessible location in the office of the \nfire official within 3 working days from the date \nof the action. The appellant must also be given \na certified copy of the decision by personal \nservice or ordinary mail service, although \ncertified mail with a requested return receipt \nwould be advisable. \nA101.7.2 \nAdministration. The Fire official \nshall take immediate action in accordance with the \ndecision of the board. \n❖ \nTo avoid any undue hindrance in the progress \nof construction, the fire official is required to act \nwithout delay based on the board’s decision. \nThis action may be to enforce the decision or \nto seek judicial relief if the board’s action can \nbe demonstrated to be inappropriate. \nA101.8 Court review. Any person, whether or not \na previous party of the appeal, shall have the right \nto apply to the appropriate court for a writ of \ncertiorari to correct errors of law. Application for \nreview shall be made in the manner and time \nrequired by law following the filing of the decision \nin the office of the chief administrative officer. \n❖ \nThis section allows any person to request a \nreview by the court of jurisdiction if that person \nbelieves errors of law have occurred. Review \nmust be applied for after the decision of the \nboard is filed with the chief administrative \nofficer. This helps to establish the observance \nof due process for all concerned. \n-\n",
      "code_text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1899 \n \nappeal is concluded and a board has taken \naction, the board secretary must prepare one \nor more certified copies of the written report for \nthe record and distribution. The report copies \nmust be certified as required by applicable \ngovernment laws pertaining to such matters, \nwhich can often be accomplished by a \ncommissioned notary public. The office of the \nmunicipal clerk or the board’s legal counsel \nshould be able to provide guidance on the \nsubject. To ensure that the decisions and \nactions of the board are publicly broadcast, a \ncopy of all decisions must be posted in a \npublicly accessible location in the office of the \nfire official within 3 working days from the date \nof the action. The appellant must also be given \na certified copy of the decision by personal \nservice or ordinary mail service, although \ncertified mail with a requested return receipt \nwould be advisable. \nA101.7.2 \nAdministration. The Fire official \nshall take immediate action in accordance with the \ndecision of the board.",
      "commentary": "To avoid any undue hindrance in the progress \nof construction, the fire official is required to act \nwithout delay based on the board’s decision. \nThis action may be to enforce the decision or \nto seek judicial relief if the board’s action can \nbe demonstrated to be inappropriate. \nA101.8 Court review. Any person, whether or not \na previous party of the appeal, shall have the right \nto apply to the appropriate court for a writ of \ncertiorari to correct errors of law. Application for \nreview shall be made in the manner and time \nrequired by law following the filing of the decision \nin the office of the chief administrative officer.\n\n❖ This section allows any person to request a \nreview by the court of jurisdiction if that person \nbelieves errors of law have occurred. Review \nmust be applied for after the decision of the \nboard is filed with the chief administrative \nofficer. This helps to establish the observance \nof due process for all concerned. \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 130,
      "text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1900 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX A —BOARD OF APPEALS \n \n \nSBC 801-CC-2024 \n1900 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 131,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1901 \n \nAPPENDIX B—FIRE-FLOW REQUIREMENTS FOR BUILDINGS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance. \n❖ \n General Comments \n \nThe availability of water is essential for fire-\nfighting operations. The amount of water \nrequired to fight a fire depends on many things, \nincluding the type of construction, the location \nof the fire, the contents of the building, \nresponse time and the capabilities of the fire \ndepartment  . Fires will increase in size very \nquickly from the time of ignition to the arrival of \nthe fire department  . Couple these unknowns \nwith the fact that the actual water available \nvaries significantly from one jurisdiction to \nanother and, in many cases, from one location \nto another in the same jurisdiction, and it is \neasy to see that determining the necessary \nwater supply is not an exact science. The fire-\nflow rates given in this appendix are a \nsimplified version of the method previously \npublished by the Insurance Services Office \n(ISO), Guide for Determination of Required Fire \nFlow (ISO 1972). This particular method took \nseveral factors into account that included \nconstruction type, size and location of the \nbuilding. The modified equation used with the \nISO guide was as follows: \n \nF  = 223.5 C(A)0.5 \n \nwhere: \n \nF  = Required fire flow (Liters per minute). \n \nC = Coefficient related to the type of \nconstruction. \n \nA = Total floor area (including all stories but \nexcluding the basement) in square meters. \n \nType of Construction \n \nCoefficient \n \nWood-frame \nconstruction\n \n1.5 \n \nFor \nordinary \nconstruction\n \n1.0 \n \nNoncombustible \nconstruction \n \n0.8 \n \nFire-resistive \n \n0.6 \n \nThis equation came with various increases and \ndecreases that will be discussed throughout \nthis commentary. The simplified version of this \nmethod is included here for two reasons. First, \nthe guidelines were difficult to obtain; and \nsecond, the methodology was considered \noverly complex for the degree of accuracy it \ngave. \n \nFire-flow determination is not an exact science. \nSeveral methods beyond the one presented by \nISO have been available over the years and \nnone is able to provide a correct answer for all \nsituations. Fires grow quickly during their initial \nstages and the amount of water necessary \nincreases as the fire grows. The larger the fire, \nthe larger the water supply necessary. This is \nwhy sprinklers require, comparably, much less \nwater as they can attack the fire at a very early \nstage. For these reasons, this appendix does \nnot provide a single answer to solve the \nproblem of determining the amount of fire flow \nrequired. It is a decision that must involve many \nfactors. \n \nThis appendix was developed independent of \nthe sprinkler standards NFPA 13, 13R and \n13D. These standards sometimes have \nrequirements for inside and outside hose \nstreams that are independent of the fire-flow \nrequirements. \n❖ \nPurpose \n \nThis appendix provides a tool for jurisdictions \nto establish a policy for fire-flow requirements. \nThe determination of required fire flow is not an \nexact science, but having some level of \ninformation provides a consistent way of \nchoosing the appropriate fire flow for buildings \nthroughout a jurisdiction. \n \nThe primary tool used in this appendix is Table \nB105.1(1) and Table B105.1(2), which \npresents fire flows based on construction type \nand building area. This table is based on the \ncorrelation of the ISO method and the \nconstruction types used in SBC 201. Because \nof the wide variations in water availability and \nthe application of fire flow in different \ncommunities, these provisions are presented in \nthis appendix. \n \nThe important message sent by this appendix \nis that some sort of policy should be in place to \nprovide requirements that are consistent within \na jurisdiction. Fire-flow requirements have the \ntendency to be somewhat controversial for the \nsimple reasons that the facilities needed to \nprovide them can be very costly to construct \nand install and appear to the building owners, \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1901 \n \nAPPENDIX B—FIRE-FLOW REQUIREMENTS FOR BUILDINGS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.",
      "commentary": "General Comments \n \nThe availability of water is essential for fire-\nfighting operations. The amount of water \nrequired to fight a fire depends on many things, \nincluding the type of construction, the location \nof the fire, the contents of the building, \nresponse time and the capabilities of the fire \ndepartment  . Fires will increase in size very \nquickly from the time of ignition to the arrival of \nthe fire department  . Couple these unknowns \nwith the fact that the actual water available \nvaries significantly from one jurisdiction to \nanother and, in many cases, from one location \nto another in the same jurisdiction, and it is \neasy to see that determining the necessary \nwater supply is not an exact science. The fire-\nflow rates given in this appendix are a \nsimplified version of the method previously \npublished by the Insurance Services Office \n(ISO), Guide for Determination of Required Fire \nFlow (ISO 1972). This particular method took \nseveral factors into account that included \nconstruction type, size and location of the \nbuilding. The modified equation used with the \nISO guide was as follows: \n \nF  = 223.5 C(A)0.5 \n \nwhere: \n \nF  = Required fire flow (Liters per minute). \n \nC = Coefficient related to the type of \nconstruction. \n \nA = Total floor area (including all stories but \nexcluding the basement) in square meters. \n \nType of Construction \n \nCoefficient \n \nWood-frame \nconstruction\n \n1.5 \n \nFor \nordinary \nconstruction\n \n1.0 \n \nNoncombustible \nconstruction \n \n0.8 \n \nFire-resistive \n \n0.6 \n \nThis equation came with various increases and \ndecreases that will be discussed throughout \nthis commentary. The simplified version of this \nmethod is included here for two reasons. First, \nthe guidelines were difficult to obtain; and \nsecond, the methodology was considered \noverly complex for the degree of accuracy it \ngave. \n \nFire-flow determination is not an exact science. \nSeveral methods beyond the one presented by \nISO have been available over the years and \nnone is able to provide a correct answer for all \nsituations. Fires grow quickly during their initial \nstages and the amount of water necessary \nincreases as the fire grows. The larger the fire, \nthe larger the water supply necessary. This is \nwhy sprinklers require, comparably, much less \nwater as they can attack the fire at a very early \nstage. For these reasons, this appendix does \nnot provide a single answer to solve the \nproblem of determining the amount of fire flow \nrequired. It is a decision that must involve many \nfactors. \n \nThis appendix was developed independent of \nthe sprinkler standards NFPA 13, 13R and \n13D. These standards sometimes have \nrequirements for inside and outside hose \nstreams that are independent of the fire-flow \nrequirements.\n\n❖ Purpose \n \nThis appendix provides a tool for jurisdictions \nto establish a policy for fire-flow requirements. \nThe determination of required fire flow is not an \nexact science, but having some level of \ninformation provides a consistent way of \nchoosing the appropriate fire flow for buildings \nthroughout a jurisdiction. \n \nThe primary tool used in this appendix is Table \nB105.1(1) and Table B105.1(2), which \npresents fire flows based on construction type \nand building area. This table is based on the \ncorrelation of the ISO method and the \nconstruction types used in SBC 201. Because \nof the wide variations in water availability and \nthe application of fire flow in different \ncommunities, these provisions are presented in \nthis appendix. \n \nThe important message sent by this appendix \nis that some sort of policy should be in place to \nprovide requirements that are consistent within \na jurisdiction. Fire-flow requirements have the \ntendency to be somewhat controversial for the \nsimple reasons that the facilities needed to \nprovide them can be very costly to construct \nand install and appear to the building owners, \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 132,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1902 \n \nin many cases, to yield little benefit. \nB101  GENERAL \nB101.1 Scope. The procedure for determining fire-\nflow requirements for buildings or portions of \nbuildings hereafter constructed shall be in \naccordance with this appendix. This appendix does \nnot apply to structures other than buildings. \n❖ \nThis appendix is clearly intended for buildings \nonly and would not be applicable to outside \nstorage areas or similar hazards. Target \nhazards such as petroleum bulk plants, \nrefineries, lumberyards, junk yards, etc., which \npresent \nhigh-challenge \nfire \nsuppression \nscenarios, must be specifically evaluated and \nprotected commensurate with the hazards and \noperational challenges that they present. \nB102 DEFINITIONS \nB102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \n❖ \nDefinitions can help in the understanding and \napplication of the code requirements. Having \nthe definitions here puts them close to the \nsubject matter to which they pertain. \n \nFIRE-FLOW. The flow rate of a water supply, \nmeasured at 138 kPa residual pressure, that is \navailable for fire-fighting. \n \nA consistent criterion is used to measure the \nwater available for firefighting. The criterion is \nthat the fire flow available be measured at a \nresidual pressure of 138 kPa. Residual \npressure is the pressure in the water main \nmeasured when the water is flowing, as \nopposed to static pressure, which is measured \nwhen the water is not flowing. \n \nThe residual pressure criterion of 138 kPa is \nused because it is the minimum pressure \nrecommended for fire engine use by water \nauthorities in order to minimize the possibility of \ncreating a negative pressure in the water main \nand damaging the water supply system. It also \nprovides a consistent point from which to \nmeasure the available flow. Flow will vary \nbased on the pressure for each system. NFPA \n291 provides information on fire-flow testing \nand formulae for calculating test results, \nincluding how to calculate the flow available at \nthe 138 KPa residual pressure. \n \nFIRE-FLOW CALCULATION AREA. The floor \narea, in square meters, used to determine the \nrequired fire flow. \n \nThis term defines what portion of the building is \nto be accounted for when applying Table \nB105.1(1) and Table B105.1(2). This term \ndiffers from SBC 201 definition of “Fire area” in \nthat this definition allows a fire-flow calculation \narea, for the purposes of defining fire flow, to \nbe divided only by a fire wall with no openings \nor penetrations. Fire barriers and fire partitions \ncould not be used to create separate fire-flow \ncalculation areas (see commentary, Section \nB104.2). \nB103 MODIFICATIONS \nB103.1 Decreases. The fire chief is authorized to \nreduce the fire-flow requirements for isolated \nbuildings or a group of buildings in rural areas or \nsmall communities where the development of full \nfire-flow requirements is impractical. \n❖ \nThe purpose of this section is to recognize that \nmany factors may require adjustments to the \nnumbers in Table B105.1(2). This particular \nsection generally addresses issues such as \nproximity to exposures, general location, \nconfiguration and practicality. \n \nThis section gives the Fire official the authority \nto \nmake \nadjustments \nbased \non \nthe \nimpracticality of fire-flow requirements in rural \nareas. The text conveys the message that the \nrequirements found here will not be appropriate \nfor all situations. For example, requiring that a \nfire main be extended to a house located by \nitself in the middle of a large open field is \nimpractical. This is especially the case if the fire \ndepartment  has a considerable response time. \nWhen a considerable response time exists for \nbuildings, such as one and two-family \ndwellings \nin \nisolated \nlocations, \nthe \neffectiveness of fire flow is likely to be low \nbecause intervention may not be necessary \nonce the fire department  arrives. Although, if \nthis same house is located in an wildland-urban \ninterface area, this may be a different issue. \nThe house may be a complete loss, but the \nprotection of the wildland from the exposure of \nthis fire may be necessary. \n \nThis section is intended to provide flexibility to \nbetter fit the needs of a specific community. In \naddition to the example above, the following \nexamples describe instances where requiring \nthe full fire flow given in Table B105.1(2) would \nbe unreasonable: \n• A rural area dependent on tanker supplies and \non-site water sources. \n•  A water system for a small town or community \nprovided for domestic consumption with some \nincidental fire hydrants, but with no serious \nintent to provide fire protection water. \n• A fire department  that does not have the \nequipment to pump the required fire flow. \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1902 \n \nin many cases, to yield little benefit. \nB101  GENERAL \nB101.1 Scope. The procedure for determining fire-\nflow requirements for buildings or portions of \nbuildings hereafter constructed shall be in \naccordance with this appendix. This appendix does \nnot apply to structures other than buildings.",
      "commentary": "This appendix is clearly intended for buildings \nonly and would not be applicable to outside \nstorage areas or similar hazards. Target \nhazards such as petroleum bulk plants, \nrefineries, lumberyards, junk yards, etc., which \npresent \nhigh-challenge \nfire \nsuppression \nscenarios, must be specifically evaluated and \nprotected commensurate with the hazards and \noperational challenges that they present. \nB102 DEFINITIONS \nB102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows:\n\n❖ Definitions can help in the understanding and \napplication of the code requirements. Having \nthe definitions here puts them close to the \nsubject matter to which they pertain. \n \nFIRE-FLOW. The flow rate of a water supply, \nmeasured at 138 kPa residual pressure, that is \navailable for fire-fighting. \n \nA consistent criterion is used to measure the \nwater available for firefighting. The criterion is \nthat the fire flow available be measured at a \nresidual pressure of 138 kPa. Residual \npressure is the pressure in the water main \nmeasured when the water is flowing, as \nopposed to static pressure, which is measured \nwhen the water is not flowing. \n \nThe residual pressure criterion of 138 kPa is \nused because it is the minimum pressure \nrecommended for fire engine use by water \nauthorities in order to minimize the possibility of \ncreating a negative pressure in the water main \nand damaging the water supply system. It also \nprovides a consistent point from which to \nmeasure the available flow. Flow will vary \nbased on the pressure for each system. NFPA \n291 provides information on fire-flow testing \nand formulae for calculating test results, \nincluding how to calculate the flow available at \nthe 138 KPa residual pressure. \n \nFIRE-FLOW CALCULATION AREA. The floor \narea, in square meters, used to determine the \nrequired fire flow. \n \nThis term defines what portion of the building is \nto be accounted for when applying Table \nB105.1(1) and Table B105.1(2). This term \ndiffers from SBC 201 definition of “Fire area” in \nthat this definition allows a fire-flow calculation \narea, for the purposes of defining fire flow, to \nbe divided only by a fire wall with no openings \nor penetrations. Fire barriers and fire partitions \ncould not be used to create separate fire-flow \ncalculation areas (see commentary, Section \nB104.2). \nB103 MODIFICATIONS \nB103.1 Decreases. The fire chief is authorized to \nreduce the fire-flow requirements for isolated \nbuildings or a group of buildings in rural areas or \nsmall communities where the development of full \nfire-flow requirements is impractical.\n\n❖ The purpose of this section is to recognize that \nmany factors may require adjustments to the \nnumbers in Table B105.1(2). This particular \nsection generally addresses issues such as \nproximity to exposures, general location, \nconfiguration and practicality. \n \nThis section gives the Fire official the authority \nto \nmake \nadjustments \nbased \non \nthe \nimpracticality of fire-flow requirements in rural \nareas. The text conveys the message that the \nrequirements found here will not be appropriate \nfor all situations. For example, requiring that a \nfire main be extended to a house located by \nitself in the middle of a large open field is \nimpractical. This is especially the case if the fire \ndepartment  has a considerable response time. \nWhen a considerable response time exists for \nbuildings, such as one and two-family \ndwellings \nin \nisolated \nlocations, \nthe \neffectiveness of fire flow is likely to be low \nbecause intervention may not be necessary \nonce the fire department  arrives. Although, if \nthis same house is located in an wildland-urban \ninterface area, this may be a different issue. \nThe house may be a complete loss, but the \nprotection of the wildland from the exposure of \nthis fire may be necessary. \n \nThis section is intended to provide flexibility to \nbetter fit the needs of a specific community. In \naddition to the example above, the following \nexamples describe instances where requiring \nthe full fire flow given in Table B105.1(2) would \nbe unreasonable: \n• A rural area dependent on tanker supplies and \non-site water sources. \n•  A water system for a small town or community \nprovided for domestic consumption with some \nincidental fire hydrants, but with no serious \nintent to provide fire protection water. \n• A fire department  that does not have the \nequipment to pump the required fire flow. \n-",
      "chapter_id": "ch1",
      "section_id": "sec111"
    },
    {
      "page": 133,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1903 \n \n \nSection \nB103.3 \ndiscusses \nalternative \napproaches for water supplies. \nB103.2 Increases. The fire chief is authorized to \nincrease \nthe \nfire-flow \nrequirements \nwhere \nconditions indicate an unusual susceptibility to \ngroup fires or conflagrations. An increase shall not \nbe more than twice that required for the building \nunder consideration. \n❖ \nAs discussed in Section B103.1, the fire flows \nprovided in this appendix are not appropriate for \nall situations. This section gives jurisdictions \nthe authority to increase fire flow when \nnecessary. The focus of this section is on \ndensely \npopulated \noccupancies \nand \non \nbuildings arranged in a way that makes \nconflagration more likely. These provisions \nwere based on the ISO guide, and this \nparticular section is primarily focusing on \nproximity to exposures. The ISO guide \nincluded specific increases for close proximity \nbuildings and other exposures. This appendix \ndoes not include specific increases but does \ngive jurisdictions the authority to make \nadjustments \nbased \non \nthese \nconcerns. \nAdjustments, however, are not to exceed twice \nthe required fire flow. This section and Section \nB103.1 together suggest that each jurisdiction \nhave a specific policy that can anticipate \nvarious scenarios to enable a consistent \napproach to those undertaking construction in \nthe jurisdiction. \nB103.3 Areas without water supply systems. For \ninformation regarding water supplies for fire-\nfighting purposes in rural and suburban areas in \nwhich adequate and reliable water supply systems \ndo not exist, the Fire official is authorized to utilize \nNFPA 1142. \n❖ \nIn many cases the infrastructure simply does \nnot exist to provide the large amounts of water \nrequired by Tables B105.1(1) and B105.1(2), \nbut the hazards require that some level of water \nbe available for fire-fighting activities. This \nsection provides an outside resource in the use \nof either NFPA 1142 or the International \nWildland-Urban Interface Code® (IWUIC®). \nNFPA 1142 gives options for asection \nestablishes fire-flow requiremenreas where \nadequate and reliable water supplies are not \navailable. It provides minimum requirements \nfor situations where the water is to come from \ndrafting sources, such as a river, canal, stream \nor pond. \n \nThe IWUIC, in Chapter 4, includes alternative \napproaches to address the lack of water \nsupplies in areas where providing necessary \nfire flow is typically difficult. Such alternatives \ninclude more restrictive construction types and \nproviding defensible spaces to compensate for \na reduced water supply. Also, water supply \nmethodologies are presented for both natural \nand man-made sources. \nB104 FIRE-FLOW CALCULATION \nAREA \nB104.1 General. The fire-flow calculation area \nshall be the total floor area of all floor levels within \nthe exterior walls, and under the horizontal \nprojections of the roof of a building, except as \nmodified in Section B104.3. \n❖ \nThis section establishes the area that is to be \ntaken \nto \nTable \nB105.1(1) \nand \nTable \nB105.1(2) to determine the minimum fire flow, \nincluding how to separate a building into \nmultiple fire-flow calculation areas in order to \nhave lower fire-flow requirements. Fire-flow \ncalculation areas are defined differently here \nthan is the term “Fire area” in SBC 201. This \ndifference is described in the commentary for \nthe definition of “Fire-flow calculation area” in \nSection B102 of this appendix. \n \nThe fire-flow calculation area includes all floors \nand horizontal projections of a building (see \nCommentary Figure B104.1). The area under \nhorizontal projections is important because \neither combustibles may be located below \nthose areas or the construction itself is \ncombustible. Both situations add to the fire \nloading of the building. In some cases, \nhorizontal projections can cover a significant \narea. There are some exceptions for Type IA \nand \nIB \nconstruction \nbecause \nthey \nare \ninherently less combustible structures (see \ncommentary, Section B104.3). \nB104.2 Area separation. Portions of buildings \nwhich are separated by fire walls without openings, \nconstructed in accordance with SBC 201, are \nallowed to be considered as separate fire-flow \ncalculation areas. \n❖ \nTo reduce the amount of fire flow required, fire \nwalls without openings can be constructed to \ncreate separate fire-flow calculation areas. Fire \nbarriers or fire partitions cannot be used to \ncreate separate fire-flow calculation areas. It \nshould be noted that SBC 201 Section 706 \nregulates the construction of fire walls and \nwould generally allow properly protected \nopenings in them (see SBC 201 Section \n706.8). However, consistent with Section \n102.10 of the code, this section would \nsupercede \nSBC \n201 \nfire \nwall \nopening \nprovisions since this section is a specific \nprohibition on any openings in fire walls that are \nused to reduce the fire-flow calculation area. \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1903 \n \n \nSection \nB103.3 \ndiscusses \nalternative \napproaches for water supplies. \nB103.2 Increases. The fire chief is authorized to \nincrease \nthe \nfire-flow \nrequirements \nwhere \nconditions indicate an unusual susceptibility to \ngroup fires or conflagrations. An increase shall not \nbe more than twice that required for the building \nunder consideration.",
      "commentary": "As discussed in Section B103.1, the fire flows \nprovided in this appendix are not appropriate for \nall situations. This section gives jurisdictions \nthe authority to increase fire flow when \nnecessary. The focus of this section is on \ndensely \npopulated \noccupancies \nand \non \nbuildings arranged in a way that makes \nconflagration more likely. These provisions \nwere based on the ISO guide, and this \nparticular section is primarily focusing on \nproximity to exposures. The ISO guide \nincluded specific increases for close proximity \nbuildings and other exposures. This appendix \ndoes not include specific increases but does \ngive jurisdictions the authority to make \nadjustments \nbased \non \nthese \nconcerns. \nAdjustments, however, are not to exceed twice \nthe required fire flow. This section and Section \nB103.1 together suggest that each jurisdiction \nhave a specific policy that can anticipate \nvarious scenarios to enable a consistent \napproach to those undertaking construction in \nthe jurisdiction. \nB103.3 Areas without water supply systems. For \ninformation regarding water supplies for fire-\nfighting purposes in rural and suburban areas in \nwhich adequate and reliable water supply systems \ndo not exist, the Fire official is authorized to utilize \nNFPA 1142.\n\n❖ In many cases the infrastructure simply does \nnot exist to provide the large amounts of water \nrequired by Tables B105.1(1) and B105.1(2), \nbut the hazards require that some level of water \nbe available for fire-fighting activities. This \nsection provides an outside resource in the use \nof either NFPA 1142 or the International \nWildland-Urban Interface Code® (IWUIC®). \nNFPA 1142 gives options for asection \nestablishes fire-flow requiremenreas where \nadequate and reliable water supplies are not \navailable. It provides minimum requirements \nfor situations where the water is to come from \ndrafting sources, such as a river, canal, stream \nor pond. \n \nThe IWUIC, in Chapter 4, includes alternative \napproaches to address the lack of water \nsupplies in areas where providing necessary \nfire flow is typically difficult. Such alternatives \ninclude more restrictive construction types and \nproviding defensible spaces to compensate for \na reduced water supply. Also, water supply \nmethodologies are presented for both natural \nand man-made sources. \nB104 FIRE-FLOW CALCULATION \nAREA \nB104.1 General. The fire-flow calculation area \nshall be the total floor area of all floor levels within \nthe exterior walls, and under the horizontal \nprojections of the roof of a building, except as \nmodified in Section B104.3.\n\n❖ This section establishes the area that is to be \ntaken \nto \nTable \nB105.1(1) \nand \nTable \nB105.1(2) to determine the minimum fire flow, \nincluding how to separate a building into \nmultiple fire-flow calculation areas in order to \nhave lower fire-flow requirements. Fire-flow \ncalculation areas are defined differently here \nthan is the term “Fire area” in SBC 201. This \ndifference is described in the commentary for \nthe definition of “Fire-flow calculation area” in \nSection B102 of this appendix. \n \nThe fire-flow calculation area includes all floors \nand horizontal projections of a building (see \nCommentary Figure B104.1). The area under \nhorizontal projections is important because \neither combustibles may be located below \nthose areas or the construction itself is \ncombustible. Both situations add to the fire \nloading of the building. In some cases, \nhorizontal projections can cover a significant \narea. There are some exceptions for Type IA \nand \nIB \nconstruction \nbecause \nthey \nare \ninherently less combustible structures (see \ncommentary, Section B104.3). \nB104.2 Area separation. Portions of buildings \nwhich are separated by fire walls without openings, \nconstructed in accordance with SBC 201, are \nallowed to be considered as separate fire-flow \ncalculation areas.\n\n❖ To reduce the amount of fire flow required, fire \nwalls without openings can be constructed to \ncreate separate fire-flow calculation areas. Fire \nbarriers or fire partitions cannot be used to \ncreate separate fire-flow calculation areas. It \nshould be noted that SBC 201 Section 706 \nregulates the construction of fire walls and \nwould generally allow properly protected \nopenings in them (see SBC 201 Section \n706.8). However, consistent with Section \n102.10 of the code, this section would \nsupercede \nSBC \n201 \nfire \nwall \nopening \nprovisions since this section is a specific \nprohibition on any openings in fire walls that are \nused to reduce the fire-flow calculation area. \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 134,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1904 \n \nB104.3 Type IA and Type IB construction. The \nfire-flow calculation area of buildings constructed \nof Type IA and Type IB construction shall be the \narea of the three largest successive floors. \nException: Fire-flow calculation area for open \nparking garages shall be determined by the area of \nthe largest floor. \n❖ \nType IA and IB construction are essentially \nnoncombustible and have the tendency to limit \nfire spread within the buildings more so than \nother construction types. Therefore, the fire-\nflow calculation area needs to include only the \nthree largest successive floors. Successive \nfloors are specified because of the logical \nprogression of a fire. The concept of three \nlargest successive floors appears to come from \nthe ISO guide. These guidelines allowed the \nfire-flow calculation area for fire-resistive \nconstruction to only include six successive \nfloors if vertical openings were not protected, \nand three successive floors if the vertical \nopenings were protected. Taking the three \nlargest floors when they are separated from \none another may be overly conservative. \n \nThe exception to this section allows open \nparking garages to count only the largest floor \nfor the fire-flow calculation area. This is \nprobably related to the fact that fires in such \nfacilities tend to be limited to one or two cars \nand these facilities have large openings \nthrough which the hot gases and smoke from a \nfire can dissipate quickly, limiting the intensity \nof the fire. \nB105 FIRE-FLOW REQUIREMENTS \nFOR BUILDINGS \nB105.1 One-and two-family dwellings, Group R-\n3 and R4 buildings and townhouses. The \nminimum fire-flow and flow duration requirements \nfor one-and two-family dwellings, Group R-3 and \nR-4 buildings and townhouses shall be as specified \nin Table B105.1(1) and Table B105.1(2). \n❖ \nThis section establishes fire-flow requirements \nfor one-and two-family dwellings, in two distinct \ncategories. The first category is one-and two-\nfamily dwellings, Group R3 and R4 buildings \nand townhouses through reference to Table \nB105.1(1) and Table B105.1(2). Table \nB105.1(1) essentially addresses two different \narea ranges and whether automatic sprinkler \nsystems are installed. Where the area is 335 \nsquare meters or greater, reference is made to \nTable B105.1(2). It should be noted that \nautomatic sprinkler systems shall comply with \neither NFPA 13D or SBC 1101/1102 Section \n2904. Buildings addressed by Section B105.2 \nallow a larger decrease in fire flow but require \nan NFPA 13 or NFPA 13R system. \n❖ \nSee Table B105.1(1). \n \nThis table sets out the requirements for one-\nand two-family dwellings, Group R3 and R4 \nbuildings and townhouses. The criteria for fire \nflow is based on two major factors. The first is \nthe area of the building. The table addresses \nbuildings up to 335 square meters and greater \nthan 335 square meters. The second is \nwhether a sprinkler system is provided. The \ntype of sprinkler system is either that required \nby NFPA 13D or SBC 1101/1102 2904. The \nassumption would be that more restrictive \nsystems, such as those required by NFPA13R \nor 13, would also be permitted. \n \nEssentially, for less than 335 square meters, \nthe fire flow is reduced by 50 percent. This is \nconsistent with exceptions present in past \neditions of the code. Once 335 square meters \nhas been reached, compliance with Table \nB105.1(2) is required. Note that a 50-percent \nreduction is allowed by Table B105.1(2) for \nthese buildings. \n \nThe original ISO guide provided a simplified \napproach for one-and two-family dwellings. \nThat approach stated that fire flows should be \nbased on a limitation of two stories and a \nrelationship to proximity of exposures. The fire-\nflow requirements based on proximity to \nexposures in the ISO guide were as follows: \n \nEXPOSURE \nDISTANCE \n(meters) \n \nFIRE-FLOW \nREQUIREMENT (Liters \nper minute) \n \nOver 30 \n \n1900 \n \n9.1 to 30 \n \n3800 to 2800 \n \n3.1 to 9 \n \n5700 to 3800 \n \n3 or less \n \n7600 \n \nThis appendix uses 3800 Liters per minute, \nwhich would be equivalent to a 9 meters \ndistance from exposures. This was taken as an \naverage to provide a reasonable number for a \nmajority of one-and two-family dwellings. Also, \nas discussed in the beginning of this appendix, \nbased on the amount of variability involved with \nfighting fires, taking an average and applying it \nto all one-and two-family dwellings may be the \nmost reasonable approach. \n \nThis appendix also does not use the two-story \nlimitation but, rather, uses an area limitation of \n335 square meters for the 3800 liters per \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1904 \n \nB104.3 Type IA and Type IB construction. The \nfire-flow calculation area of buildings constructed \nof Type IA and Type IB construction shall be the \narea of the three largest successive floors. \nException: Fire-flow calculation area for open \nparking garages shall be determined by the area of \nthe largest floor.",
      "commentary": "Type IA and IB construction are essentially \nnoncombustible and have the tendency to limit \nfire spread within the buildings more so than \nother construction types. Therefore, the fire-\nflow calculation area needs to include only the \nthree largest successive floors. Successive \nfloors are specified because of the logical \nprogression of a fire. The concept of three \nlargest successive floors appears to come from \nthe ISO guide. These guidelines allowed the \nfire-flow calculation area for fire-resistive \nconstruction to only include six successive \nfloors if vertical openings were not protected, \nand three successive floors if the vertical \nopenings were protected. Taking the three \nlargest floors when they are separated from \none another may be overly conservative. \n \nThe exception to this section allows open \nparking garages to count only the largest floor \nfor the fire-flow calculation area. This is \nprobably related to the fact that fires in such \nfacilities tend to be limited to one or two cars \nand these facilities have large openings \nthrough which the hot gases and smoke from a \nfire can dissipate quickly, limiting the intensity \nof the fire. \nB105 FIRE-FLOW REQUIREMENTS \nFOR BUILDINGS \nB105.1 One-and two-family dwellings, Group R-\n3 and R4 buildings and townhouses. The \nminimum fire-flow and flow duration requirements \nfor one-and two-family dwellings, Group R-3 and \nR-4 buildings and townhouses shall be as specified \nin Table B105.1(1) and Table B105.1(2).\n\n❖ This section establishes fire-flow requirements \nfor one-and two-family dwellings, in two distinct \ncategories. The first category is one-and two-\nfamily dwellings, Group R3 and R4 buildings \nand townhouses through reference to Table \nB105.1(1) and Table B105.1(2). Table \nB105.1(1) essentially addresses two different \narea ranges and whether automatic sprinkler \nsystems are installed. Where the area is 335 \nsquare meters or greater, reference is made to \nTable B105.1(2). It should be noted that \nautomatic sprinkler systems shall comply with \neither NFPA 13D or SBC 1101/1102 Section \n2904. Buildings addressed by Section B105.2 \nallow a larger decrease in fire flow but require \nan NFPA 13 or NFPA 13R system.\n\n❖ See Table B105.1(1). \n \nThis table sets out the requirements for one-\nand two-family dwellings, Group R3 and R4 \nbuildings and townhouses. The criteria for fire \nflow is based on two major factors. The first is \nthe area of the building. The table addresses \nbuildings up to 335 square meters and greater \nthan 335 square meters. The second is \nwhether a sprinkler system is provided. The \ntype of sprinkler system is either that required \nby NFPA 13D or SBC 1101/1102 2904. The \nassumption would be that more restrictive \nsystems, such as those required by NFPA13R \nor 13, would also be permitted. \n \nEssentially, for less than 335 square meters, \nthe fire flow is reduced by 50 percent. This is \nconsistent with exceptions present in past \neditions of the code. Once 335 square meters \nhas been reached, compliance with Table \nB105.1(2) is required. Note that a 50-percent \nreduction is allowed by Table B105.1(2) for \nthese buildings. \n \nThe original ISO guide provided a simplified \napproach for one-and two-family dwellings. \nThat approach stated that fire flows should be \nbased on a limitation of two stories and a \nrelationship to proximity of exposures. The fire-\nflow requirements based on proximity to \nexposures in the ISO guide were as follows: \n \nEXPOSURE \nDISTANCE \n(meters) \n \nFIRE-FLOW \nREQUIREMENT (Liters \nper minute) \n \nOver 30 \n \n1900 \n \n9.1 to 30 \n \n3800 to 2800 \n \n3.1 to 9 \n \n5700 to 3800 \n \n3 or less \n \n7600 \n \nThis appendix uses 3800 Liters per minute, \nwhich would be equivalent to a 9 meters \ndistance from exposures. This was taken as an \naverage to provide a reasonable number for a \nmajority of one-and two-family dwellings. Also, \nas discussed in the beginning of this appendix, \nbased on the amount of variability involved with \nfighting fires, taking an average and applying it \nto all one-and two-family dwellings may be the \nmost reasonable approach. \n \nThis appendix also does not use the two-story \nlimitation but, rather, uses an area limitation of \n335 square meters for the 3800 liters per \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 135,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1905 \n \nminute requirement. This is a more realistic \napproach because the ISO guide probably did \nnot anticipate the larger floor area of today’s \nhouses and the large number of townhouses. \n \nThe table recognizes the efficacy of automatic \nsprinkler systems in reducing the amount of \nwater needed to suppress fires and allows a \nreduction in fire flow of 50 percent where \nsprinklers are installed. This allowance for \nsprinklers does not amount to a requirement \nthat a sprinkler system be installed. Rather, it \nallows a design alternative to be utilized in the \nevent that there is insufficient water available \nto meet the required fire flow for a building \nestablished by this appendix. Table B105.2 \nallows a similar reduction for all other types of \nbuildings. \n❖ \nSee Table B105.1(2). \n \nTable B105.1(2) establishes the fire-flow and \nduration requirements based on the fire-flow \ncalculation area, as defined by the definition in \nthis appendix and Section B103, and the \nconstruction types defined in SBC 201. As the \nconstruction type becomes more combustible, \nthe fire-flow requirements increase. Likewise, \nas the area of the building increases, the \nfireflow requirements increase. The last \ncolumn also specifies a minimum duration of \nfire flow. The duration of fire flow varies from a \nminimum of 2 hours to 4 hours. Flow duration \nmay be an issue that each jurisdiction may \nneed \nto \nconsider \nwhen \nassessing \nthe \ncapabilities of the department, the hazards \npresented and the availability of water supply \n(see commentary, Section B105.1). \n \nApplying this table, for example, a 4550 m2 \nType IV construction building would require a \nfire flow of 15,140 liters per minute with a \nduration of 4 hours. If the building was \nsprinklered in accordance with NFPA 13, the \nrequired fire flow would only be 25 percent or \n5678 liters per minute. This table does not \naddress use and occupancy classifications. A \nType IA construction building housing a Group \nA occupancy would be treated the same as a \nType IA construction building housing a Group \nH or F occupancy. Again, this table was formed \nbased on the approaches presented by the ISO \nguide, which focus on construction types. \n \nA common question when applying this table is \nhow to deal with a building that incorporates \nmultiple construction types. Such scenarios \nwould \nbe \nbetter \naddressed \nthrough \na \npercentage approach. For example, in a \nbuilding that has two construction types, Types \nIA and VA, having areas of 2322 square meters \nand 929 square meters, respectively, the fire \nflow would be calculated as follows: \n \nTotal building area \n \n2323 square meters (Type IA) + 929 square \nmeters (Type VA) = 3252 square meters \n \nFire flow per construction type \n \nType IA at 3252 square meters = 7570 liters per \nminute Type VA at 3252 square meters = \n12300 Liters per minute \n \nPercentage of building \n \nIA = 2323/3252 × 100 = 71.4 percent VA = \n929/3252 × 100 = 28.6 percent \n \nTherefore \n \n0.714 (7570 liters per minute) + 0.286 (12300 \nLiters per minute) = 2,357.5= \n \nApproximately 8923 Liters per minute \nB105.2 Buildings other than one-and two-family \ndwellings, Group R-3 and R-4 buildings and \ntownhouses. The minimum fire-flow and flow \nduration for buildings other than one-and two-\nfamily dwellings, Group R-3 and R-4 buildings and \ntownhouses shall be as specified in Table B105.2 \nand Table B105.1(2). \n❖ \nThis section refers all buildings that are not \none-and \ntwo-family \ndwellings \nto \nTable \nB105.1(2) and Table B105.2 for the minimum \nfire-flow and duration requirements. Table \nB105.1(2) provides the fire flow and Table \nB105.2 provides the reductions allowed for \nhaving either an NFPA 13 or NFPA 13R \nautomatic sprinkler system. In such buildings, \nthe reduction is 75 percent versus the 50-\npercent reduction allowed for one-and two-\nfamily dwellings in Table B105.1(1). \n \nThe tabular fire flows, based on the 1972 ISO \nguide, are extremely high and it is doubtful that \nmany \nwater \nsupply \nsystems \nand \nfire \ndepartment  s can develop them. Also, it should \nbe noted that the current ISO guide on this \ntopic \nfor \nsprinklered \nbuildings \nrequires \nproviding only the calculated sprinkler demand \nplus hose stream allowances, calling the \ncontinued validity of this appendix into \nquestion. The updated ISO publication, Guide \nfor the Determination of Needed Fire Flows, as \nwith its predecessor, is a tool for the \ndevelopment of fire insurance ratings and is not \nintended to be used for legislating an individual \nsprinklered building’s fire flow. That document \nstates, “ISO does not determine a needed fire \nflow for buildings rated and coded by ISO as \nprotected by an automatic sprinkler system \nmeeting applicable National Fire Protection \nAssociation standards.” \n \nThe allowance for buildings equipped with an \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1905 \n \nminute requirement. This is a more realistic \napproach because the ISO guide probably did \nnot anticipate the larger floor area of today’s \nhouses and the large number of townhouses. \n \nThe table recognizes the efficacy of automatic \nsprinkler systems in reducing the amount of \nwater needed to suppress fires and allows a \nreduction in fire flow of 50 percent where \nsprinklers are installed. This allowance for \nsprinklers does not amount to a requirement \nthat a sprinkler system be installed. Rather, it \nallows a design alternative to be utilized in the \nevent that there is insufficient water available \nto meet the required fire flow for a building \nestablished by this appendix. Table B105.2 \nallows a similar reduction for all other types of \nbuildings.",
      "commentary": "See Table B105.1(2). \n \nTable B105.1(2) establishes the fire-flow and \nduration requirements based on the fire-flow \ncalculation area, as defined by the definition in \nthis appendix and Section B103, and the \nconstruction types defined in SBC 201. As the \nconstruction type becomes more combustible, \nthe fire-flow requirements increase. Likewise, \nas the area of the building increases, the \nfireflow requirements increase. The last \ncolumn also specifies a minimum duration of \nfire flow. The duration of fire flow varies from a \nminimum of 2 hours to 4 hours. Flow duration \nmay be an issue that each jurisdiction may \nneed \nto \nconsider \nwhen \nassessing \nthe \ncapabilities of the department, the hazards \npresented and the availability of water supply \n(see commentary, Section B105.1). \n \nApplying this table, for example, a 4550 m2 \nType IV construction building would require a \nfire flow of 15,140 liters per minute with a \nduration of 4 hours. If the building was \nsprinklered in accordance with NFPA 13, the \nrequired fire flow would only be 25 percent or \n5678 liters per minute. This table does not \naddress use and occupancy classifications. A \nType IA construction building housing a Group \nA occupancy would be treated the same as a \nType IA construction building housing a Group \nH or F occupancy. Again, this table was formed \nbased on the approaches presented by the ISO \nguide, which focus on construction types. \n \nA common question when applying this table is \nhow to deal with a building that incorporates \nmultiple construction types. Such scenarios \nwould \nbe \nbetter \naddressed \nthrough \na \npercentage approach. For example, in a \nbuilding that has two construction types, Types \nIA and VA, having areas of 2322 square meters \nand 929 square meters, respectively, the fire \nflow would be calculated as follows: \n \nTotal building area \n \n2323 square meters (Type IA) + 929 square \nmeters (Type VA) = 3252 square meters \n \nFire flow per construction type \n \nType IA at 3252 square meters = 7570 liters per \nminute Type VA at 3252 square meters = \n12300 Liters per minute \n \nPercentage of building \n \nIA = 2323/3252 × 100 = 71.4 percent VA = \n929/3252 × 100 = 28.6 percent \n \nTherefore \n \n0.714 (7570 liters per minute) + 0.286 (12300 \nLiters per minute) = 2,357.5= \n \nApproximately 8923 Liters per minute \nB105.2 Buildings other than one-and two-family \ndwellings, Group R-3 and R-4 buildings and \ntownhouses. The minimum fire-flow and flow \nduration for buildings other than one-and two-\nfamily dwellings, Group R-3 and R-4 buildings and \ntownhouses shall be as specified in Table B105.2 \nand Table B105.1(2).\n\n❖ This section refers all buildings that are not \none-and \ntwo-family \ndwellings \nto \nTable \nB105.1(2) and Table B105.2 for the minimum \nfire-flow and duration requirements. Table \nB105.1(2) provides the fire flow and Table \nB105.2 provides the reductions allowed for \nhaving either an NFPA 13 or NFPA 13R \nautomatic sprinkler system. In such buildings, \nthe reduction is 75 percent versus the 50-\npercent reduction allowed for one-and two-\nfamily dwellings in Table B105.1(1). \n \nThe tabular fire flows, based on the 1972 ISO \nguide, are extremely high and it is doubtful that \nmany \nwater \nsupply \nsystems \nand \nfire \ndepartment  s can develop them. Also, it should \nbe noted that the current ISO guide on this \ntopic \nfor \nsprinklered \nbuildings \nrequires \nproviding only the calculated sprinkler demand \nplus hose stream allowances, calling the \ncontinued validity of this appendix into \nquestion. The updated ISO publication, Guide \nfor the Determination of Needed Fire Flows, as \nwith its predecessor, is a tool for the \ndevelopment of fire insurance ratings and is not \nintended to be used for legislating an individual \nsprinklered building’s fire flow. That document \nstates, “ISO does not determine a needed fire \nflow for buildings rated and coded by ISO as \nprotected by an automatic sprinkler system \nmeeting applicable National Fire Protection \nAssociation standards.” \n \nThe allowance for buildings equipped with an \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 136,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1906 \n \nautomatic sprinkler system is intended to \nencourage the use of sprinklers. It does not link \nto any other portions of the code or SBC 201 in \nterms of height and area requirements and \nlimitations. Therefore, it can be used in addition \nto any trade-offs for sprinklers. Keep in mind \nthat as the area of the building increases so do \nthe fire-flow requirements. Therefore, even \nthough a reduction may be given to a building \nthat has already increased its area based on \nsprinklers, the overall fire flow will be larger \nbecause of this area increase. \n \nThe original ISO guide allowed only a 25-\npercent reduction for sprinklers. As mentioned \nin Section B105.1, sprinkler technology has \nchanged dramatically since the guidelines \nwere developed in the early 1970s. Also, the \nISO guide allowed reduction in fire flow for \nbuildings with light fire loads that this appendix \ndoes not. \n❖ \nSee Table B105.2. \n \nThis table provides allowances for reduced fire \nflow based on the installation of an automatic \nsprinkler system. More specifically, the fire flow \nobtained from Table B105.1(2) can be \nreduced to 25 percent where an NFPA 13 or \nNFPA 13R system is installed. The only major \ndifference in the allowance given for both \nsprinkler systems is the minimum flow \npermitted. NFPA 13 systems can have a fire \nflow as low as 3785 liters per minute, whereas \nan NFPA 13R system will allow a reduction to \na minimum of 5678 liters per minute. This is \nrelated to the relative performance of the type \nof sprinkler system. More credit was deemed \nnecessary for NFPA 13 systems. Note with the \nreductions in this table and also Table \nB105.1(1) for one-and two-family dwellings, \nGroup R3 and R4 Buildings and townhouses \nthat there is no specific approval required by \nthe fire official to apply these reductions. In the \npast, this approach has led to confusion as to \nhow to differentiate situations where such an \nallowance was appropriate and where a lesser \nreduction was necessary. \nB105.3 Water supply for buildings equipped \nwith an automatic sprinkler system. For buildings \nequipped with an approved automatic sprinkler \nsystem, the water supply shall be capable of \nproviding the greater of: \n1. The automatic sprinkler system demand, \nincluding hose stream allowance. \n2. The required fire-flow. \n❖ \nThis \nsection \nclarifies \nthat \nthe \nfire-flow \nrequirements are not in addition to the sprinkler \ndemand. What is required is determining which \nneeds a larger water supply. The greater of the \nsprinkler demand or the demand developed in \naccordance with Appendix B will be the \nrequired fire flow. \nB106 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC 201-18 Saudi Building \nCode-General \nB104.2, \n• SBCNC \nSBC 801-18 Saudi Fire Code\n Tables B105.1(1) and B105.2 \n• SBCNC \nSBC 1101 Residential Building \nCode \nTable B105.1(1) \n• ICC \nIWUIC—15 \nInternational \nWildland-Urban Interface Code B103.3 \n• NFPA 1142—12 \nStandard \non \nWater \nSupplies for Suburban and Rural Fire \nFighting B103.3 \n \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1906 \n \nautomatic sprinkler system is intended to \nencourage the use of sprinklers. It does not link \nto any other portions of the code or SBC 201 in \nterms of height and area requirements and \nlimitations. Therefore, it can be used in addition \nto any trade-offs for sprinklers. Keep in mind \nthat as the area of the building increases so do \nthe fire-flow requirements. Therefore, even \nthough a reduction may be given to a building \nthat has already increased its area based on \nsprinklers, the overall fire flow will be larger \nbecause of this area increase. \n \nThe original ISO guide allowed only a 25-\npercent reduction for sprinklers. As mentioned \nin Section B105.1, sprinkler technology has \nchanged dramatically since the guidelines \nwere developed in the early 1970s. Also, the \nISO guide allowed reduction in fire flow for \nbuildings with light fire loads that this appendix \ndoes not.",
      "commentary": "See Table B105.2. \n \nThis table provides allowances for reduced fire \nflow based on the installation of an automatic \nsprinkler system. More specifically, the fire flow \nobtained from Table B105.1(2) can be \nreduced to 25 percent where an NFPA 13 or \nNFPA 13R system is installed. The only major \ndifference in the allowance given for both \nsprinkler systems is the minimum flow \npermitted. NFPA 13 systems can have a fire \nflow as low as 3785 liters per minute, whereas \nan NFPA 13R system will allow a reduction to \na minimum of 5678 liters per minute. This is \nrelated to the relative performance of the type \nof sprinkler system. More credit was deemed \nnecessary for NFPA 13 systems. Note with the \nreductions in this table and also Table \nB105.1(1) for one-and two-family dwellings, \nGroup R3 and R4 Buildings and townhouses \nthat there is no specific approval required by \nthe fire official to apply these reductions. In the \npast, this approach has led to confusion as to \nhow to differentiate situations where such an \nallowance was appropriate and where a lesser \nreduction was necessary. \nB105.3 Water supply for buildings equipped \nwith an automatic sprinkler system. For buildings \nequipped with an approved automatic sprinkler \nsystem, the water supply shall be capable of \nproviding the greater of: \n1. The automatic sprinkler system demand, \nincluding hose stream allowance. \n2. The required fire-flow.\n\n❖ This \nsection \nclarifies \nthat \nthe \nfire-flow \nrequirements are not in addition to the sprinkler \ndemand. What is required is determining which \nneeds a larger water supply. The greater of the \nsprinkler demand or the demand developed in \naccordance with Appendix B will be the \nrequired fire flow. \nB106 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC 201-18 Saudi Building \nCode-General \nB104.2, \n• SBCNC \nSBC 801-18 Saudi Fire Code\n Tables B105.1(1) and B105.2 \n• SBCNC \nSBC 1101 Residential Building \nCode \nTable B105.1(1) \n• ICC \nIWUIC—15 \nInternational \nWildland-Urban Interface Code B103.3 \n• NFPA 1142—12 \nStandard \non \nWater \nSupplies for Suburban and Rural Fire \nFighting B103.3 \n \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 137,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1907 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this appendix of the code. \n1. Davis, L. “Rural Fire Fighting Operations.” Fire Service Information. Iowa State University, February \n1984. \n2. Fire Service Hydraulics and Water Supply, 1st ed. Stillwater, OK: International Fire Service Training \nAssociation Fire Protection Publications, 2005. \n3. Guide for Determination of Needed Fire Flow. Jersey City, NJ: Insurance Services Office, 2005. \n4. Guide for Determination of Required Fire Flow. New York: Insurance Services Office, 1972. \n5. IFCI, UFC Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n6. NFPA 291-10, Fire Flow Testing and Marking of Hydrants. Quincy, MA: National Fire Protection \nAssociation, 2010. \n7. NFPA 1141-08, Fire Protection Infrastructure for Land Development in Suburban and Rural Areas. \nQuincy, MA: National Fire Protection Association, 2008. \n8. NFPA 1142-12, Water Supplies for Suburban and Rural Fire Fighting. Quincy, MA: National Fire \nProtection Association, 2011. \n9. Smith, P.D. “What Are the Real Fire Flow Requirements?” Fire Journal, 1975. \n10. Wenzel, L.J. “Water Supply Requirements for Public Supply Systems,” Section 10, Chapter 4. NFPA \nFire Protection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1907 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this appendix of the code. \n1. Davis, L. “Rural Fire Fighting Operations.” Fire Service Information. Iowa State University, February \n1984. \n2. Fire Service Hydraulics and Water Supply, 1st ed. Stillwater, OK: International Fire Service Training \nAssociation Fire Protection Publications, 2005. \n3. Guide for Determination of Needed Fire Flow. Jersey City, NJ: Insurance Services Office, 2005. \n4. Guide for Determination of Required Fire Flow. New York: Insurance Services Office, 1972. \n5. IFCI, UFC Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n6. NFPA 291-10, Fire Flow Testing and Marking of Hydrants. Quincy, MA: National Fire Protection \nAssociation, 2010. \n7. NFPA 1141-08, Fire Protection Infrastructure for Land Development in Suburban and Rural Areas. \nQuincy, MA: National Fire Protection Association, 2008. \n8. NFPA 1142-12, Water Supplies for Suburban and Rural Fire Fighting. Quincy, MA: National Fire \nProtection Association, 2011. \n9. Smith, P.D. “What Are the Real Fire Flow Requirements?” Fire Journal, 1975. \n10. Wenzel, L.J. “Water Supply Requirements for Public Supply Systems,” Section 10, Chapter 4. NFPA \nFire Protection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 138,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1908 \n \nTABLES AND FIGURES OF APPENDIX B \n \nTABLE B105.1(1) \nREQUIRED FIRE-FLOW FOR ONE-AND TWO-FAMILY DWELLINGS, GROUP R-3 \nAND R-4 BUILDINGS AND TOWNHOUSES \nFIRE-FLOW \nCALCULATION AREA \n(square meter) \nAUTOMATIC SPRINKLER \nSYSTEM \n(Design Standard) \nMINIMUM \nFIRE-FLOW \n(liters per \nminute) \nFLOW DURATION \n(hours) \n0-335 \nNo automatic sprinkler system \n3785 \n1 \n336 and greater \nNo automatic sprinkler system \nValue in Table \nB105.1(2) \nDuration in Table B105.1(2) at \nthe required fire-flow rate \n0-335 \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1900 \n1/2 \n336 and greater \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1/2 value in Table \nB105.1(2) \n1 \n \nTABLE B105.1(2) \nREFERENCE TABLE FOR TABLES B105.1(1) AND B105.2 \nFIRE-FLOW CALCULATION AREA (square meter) \nFIRE-FLOW \n(Liters per \nminute)b \nFLOW \nDURATION \n(hours) \nType IA and \nIBa \nType IIA and \nIIIAa \nType IV and V-\nAa \nType IIB and \nIIIBa \nType V-Ba \n0-2110 \n0-1180 \n0-762 \n0-550 \n0-335 \n5678 \n2 \n2111-2806 \n1181-1580 \n763-1012 \n551-734 \n336-446 \n6624 \n2807-3596 \n1581-2025 \n1013-1198 \n735-910 \n447-576 \n7570 \n3597-4487 \n2026-2248 \n1199-1616 \n911-1170 \n577-715 \n8517 \n4488-5481 \n2249-3084 \n1617-1979 \n1171-1431 \n716-873 \n9463 \n5482-6587 \n3085-3688 \n1980-2369 \n1432-1709 \n874-1050 \n10410 \n6588-7776 \n3689-4376 \n2370-2796 \n1710-2025 \n1051-1245 \n11356 \n3 \n7777-9077 \n4377-5100 \n2797-3270 \n2026-2406 \n1246-1449 \n12302 \n9078-10470 \n5101-5890 \n3271-3772 \n2407-2722 \n1450-1672 \n13249 \n10471-11956 \n5891-6726 \n3773-4311 \n2723-3112 \n1673-1914 \n14195 \n11957-13555 \n6727-7627 \n4312-4877 \n3113-3521 \n1915-2165 \n15141 \n4 \n13556-15255 \n7628-8584 \n4878-5490 \n3522-3967 \n2166-2443 \n16088 \n15256-17038 \n8585-9578 \n5491-6132 \n3968-4431 \n2444-2722 \n17034 \n17039-18924 \n9579-10647 \n6133-6810 \n4432-4924 \n2723-3029 \n17981 \n18925-20922 \n10648-11771 \n6811-7534 \n4925-5444 \n3030-3344 \n18927 \n20923-23012 \n11772-12951 \n7535-8287 \n5445-6076 \n3345-3679 \n19873 \n23013-25195 \n12952-14177 \n8288-9077 \n6077-6559 \n3680-4032 \n20820 \n25196-27490 \n14178-15468 \n9078-9894 \n6560-7153 \n4033-4404 \n21766 \n27491-Greater \n15469-Greater \n9895-10758 \n7154-7776 \n4405-4785 \n22712 \n— \n— \n10759-11659 \n7777-8417 \n4786-5175 \n23660 \n— \n— \n11660-12588 \n8418-9095 \n5176-5593 \n24605 \n— \n— \n12589-13545 \n9096-9922 \n5594-6020 \n25552 \n— \n— \n13546-14558 \n9923-10517 \n6021-6466 \n26500 \n— \n— \n14559-15598 \n10518-11269 \n6467-6931 \n27444 \n— \n— \n15599-16667 \n11270-12040 \n6932-7414 \n28390 \n— \n— \n16668-17782 \n12040-12848 \n7415-7906 \n29336 \n— \n— \n17783-Greater \n12849-Greater \n7907-Greater \n30283 \na. Types of construction are based on SBC 201. \nb. Measured at 138 kpa residual pressure. \n \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1908 \n \nTABLES AND FIGURES OF APPENDIX B \n \nTABLE B105.1(1) \nREQUIRED FIRE-FLOW FOR ONE-AND TWO-FAMILY DWELLINGS, GROUP R-3 \nAND R-4 BUILDINGS AND TOWNHOUSES \nFIRE-FLOW \nCALCULATION AREA \n(square meter) \nAUTOMATIC SPRINKLER \nSYSTEM \n(Design Standard) \nMINIMUM \nFIRE-FLOW \n(liters per \nminute) \nFLOW DURATION \n(hours) \n0-335 \nNo automatic sprinkler system \n3785 \n1 \n336 and greater \nNo automatic sprinkler system \nValue in Table \nB105.1(2) \nDuration in Table B105.1(2) at \nthe required fire-flow rate \n0-335 \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1900 \n1/2 \n336 and greater \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1/2 value in Table \nB105.1(2) \n1 \n \nTABLE B105.1(2) \nREFERENCE TABLE FOR TABLES B105.1(1) AND B105.2 \nFIRE-FLOW CALCULATION AREA (square meter) \nFIRE-FLOW \n(Liters per \nminute)b \nFLOW \nDURATION \n(hours) \nType IA and \nIBa \nType IIA and \nIIIAa \nType IV and V-\nAa \nType IIB and \nIIIBa \nType V-Ba \n0-2110 \n0-1180 \n0-762 \n0-550 \n0-335 \n5678 \n2 \n2111-2806 \n1181-1580 \n763-1012 \n551-734 \n336-446 \n6624 \n2807-3596 \n1581-2025 \n1013-1198 \n735-910 \n447-576 \n7570 \n3597-4487 \n2026-2248 \n1199-1616 \n911-1170 \n577-715 \n8517 \n4488-5481 \n2249-3084 \n1617-1979 \n1171-1431 \n716-873 \n9463 \n5482-6587 \n3085-3688 \n1980-2369 \n1432-1709 \n874-1050 \n10410 \n6588-7776 \n3689-4376 \n2370-2796 \n1710-2025 \n1051-1245 \n11356 \n3 \n7777-9077 \n4377-5100 \n2797-3270 \n2026-2406 \n1246-1449 \n12302 \n9078-10470 \n5101-5890 \n3271-3772 \n2407-2722 \n1450-1672 \n13249 \n10471-11956 \n5891-6726 \n3773-4311 \n2723-3112 \n1673-1914 \n14195 \n11957-13555 \n6727-7627 \n4312-4877 \n3113-3521 \n1915-2165 \n15141 \n4 \n13556-15255 \n7628-8584 \n4878-5490 \n3522-3967 \n2166-2443 \n16088 \n15256-17038 \n8585-9578 \n5491-6132 \n3968-4431 \n2444-2722 \n17034 \n17039-18924 \n9579-10647 \n6133-6810 \n4432-4924 \n2723-3029 \n17981 \n18925-20922 \n10648-11771 \n6811-7534 \n4925-5444 \n3030-3344 \n18927 \n20923-23012 \n11772-12951 \n7535-8287 \n5445-6076 \n3345-3679 \n19873 \n23013-25195 \n12952-14177 \n8288-9077 \n6077-6559 \n3680-4032 \n20820 \n25196-27490 \n14178-15468 \n9078-9894 \n6560-7153 \n4033-4404 \n21766 \n27491-Greater \n15469-Greater \n9895-10758 \n7154-7776 \n4405-4785 \n22712 \n— \n— \n10759-11659 \n7777-8417 \n4786-5175 \n23660 \n— \n— \n11660-12588 \n8418-9095 \n5176-5593 \n24605 \n— \n— \n12589-13545 \n9096-9922 \n5594-6020 \n25552 \n— \n— \n13546-14558 \n9923-10517 \n6021-6466 \n26500 \n— \n— \n14559-15598 \n10518-11269 \n6467-6931 \n27444 \n— \n— \n15599-16667 \n11270-12040 \n6932-7414 \n28390 \n— \n— \n16668-17782 \n12040-12848 \n7415-7906 \n29336 \n— \n— \n17783-Greater \n12849-Greater \n7907-Greater \n30283 \na. Types of construction are based on SBC 201. \nb. Measured at 138 kpa residual pressure. \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 139,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1909 \n \nTABLE B105.2 \nREQUIRED FIRE-FLOW FOR BUILDINGS OTHER THAN ONEAND TWO-FAMILY \nDWELLINGS, GROUP R-3 AND R-4 BUILDINGS AND TOWNHOUSES \nAUTOMATIC SPRINKLER SYSTEM \n(DesignStandard) \nMINIMUM FIRE-FLOW \n(Liters per minute) \nFLOW DURATION \n(hours) \nNo automatic sprinkler system \nValue in TABLE B105.1(2) \nDuration in TABLE \nB105.1(2) \nSection 903.3.1.1 of SBC 801 \n25% of the value in TABLE \nB105.1(2)a \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \nSection 903.3.1.2 of SBC 801 \n25% of the value in TABLE \nB105.1(2)b \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \na. \nThe reduced fire-flow shall be not less than 3785 Liters per minute. \nb. The reduced fire-flow shall be not less than 5678 Liters per minute. \n \n \nCommentary Figure B104.1 \nFIRE-FLOW CALCULATION AREA = A WAREHOUSE + A LOADING DOCK \n \n \n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1909 \n \nTABLE B105.2 \nREQUIRED FIRE-FLOW FOR BUILDINGS OTHER THAN ONEAND TWO-FAMILY \nDWELLINGS, GROUP R-3 AND R-4 BUILDINGS AND TOWNHOUSES \nAUTOMATIC SPRINKLER SYSTEM \n(DesignStandard) \nMINIMUM FIRE-FLOW \n(Liters per minute) \nFLOW DURATION \n(hours) \nNo automatic sprinkler system \nValue in TABLE B105.1(2) \nDuration in TABLE \nB105.1(2) \nSection 903.3.1.1 of SBC 801 \n25% of the value in TABLE \nB105.1(2)a \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \nSection 903.3.1.2 of SBC 801 \n25% of the value in TABLE \nB105.1(2)b \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \na. \nThe reduced fire-flow shall be not less than 3785 Liters per minute. \nb. The reduced fire-flow shall be not less than 5678 Liters per minute. \n \n \nCommentary Figure B104.1 \nFIRE-FLOW CALCULATION AREA = A WAREHOUSE + A LOADING DOCK \n \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 140,
      "text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1910 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS \n \n \nSBC 801-CC-2024 \n1910 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 141,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1911 \n \nAPPENDIX C—FIRE HYDRANT LOCATIONS AND \nDISTRIBUTION \n \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \n \n❖ \n General Comments \n \nFire hydrants are among the primary ways to \naccess water for fighting fires. The location and \nspacing \nof hydrants are important to the \nsuccess \nof \nfire-fighting operations. The \ndifficulty with determining the spacing of fire \nhydrants is that every situation is unique and \nhas \nunique \nchallenges. \nFinding \none \nmethodology for determining hydrant spacing \nis difficult. This particular appendix gives one \nmethodology fire department  s can work with \nto set a policy for new buildings and facilities. \nThis methodology is located in an appendix \nbecause, as \nwith \nfire-flow requirements \n(Appendix B), many factors affect the need for \nand location of hydrants. Also, in many \njurisdictions, hydrant spacing is prescribed by \nzoning regulations or by the water authority. \nThis appendix is simply one approach for \nspacing hydrants that can be used when no \nother guidelines are given. \n❖ \nPurpose \n \nSection 507.5.1 requires hydrants to be within \n120 meter of all portions of new buildings and \nfacilities. If a building or facility cannot meet that \ncriterion, on-site fire hydrants and mains are \nrequired. \nThis \nappendix \nprovides \nsome \nguidance on the spacing of the on-site hydrants \nbased on the required fire flow. These \nguidelines could also be used to require \nhydrants on public streets and roads where no \nother entity regulates such hydrants. \n \nThe general approach is to use fire-flow \nrequirements to determine the number and \nspacing of hydrants—the higher the fire-flow \nrequirements, the larger the number of \nhydrants required and the smaller the spacing \nbetween hydrants. The spacing’s given in this \nappendix are independent of the distance to a \nbuilding and are simply focused on having the \ncorrect number and spacing of hydrants on a \nfire apparatus access road. \n \nC101 GENERAL \nC101.1 Scope.  In addition to the requirements of \nSection 507.5.1 of SBC 801, fire hydrants shall be \nprovided in accordance with this appendix for the \nprotection of buildings, or portions of buildings, \nhereafter constructed or moved into the jurisdiction. \n❖ \nThis section establishes the applicability of this \nappendix, where specifically adopted, to only \nnew buildings and portions of buildings \nconstructed or moved into a jurisdiction. \nAnother important aspect of this section is that \nthese requirements are in addition to what is \nalready required in Section 507.5.1. This is \nsimilar to the scope of Appendix B. Generally, \nboth fire flow and fire hydrants are fairly \nexpensive and requiring them for an existing \nbuilding would likely be cost prohibitive. Note \nalso that the provisions in this appendix may \nnot be adequate for structures other than \nbuildings or for outside storage or processing \noperations. Target hazards such as petroleum \nbulk plants, refineries, lumberyards, junk yards, \netc., \nwhich \npresent \nhigh-challenge \nfire \nsuppression scenarios, must be specifically \nevaluated and protected commensurate with \nthe hazards and operation challenges they \npresent. \n \nA question that often arises is whether the code \nis intended to regulated fire hydrant systems in \nresidential developments where buildings are \nconstructed under the provisions of SBC \n1101/1102. That question is specifically \naddressed \nin \nSection \n102.5. \nSee \nthe \ncommentary to that section for further \ndiscussion of this topic. \nC102 NUMBER OF FIRE HYDRANTS \nC102.1 Minimum number of fire hydrants for a \nbuilding. The number of fire hydrants available to \na building shall be not less than the minimum \nspecified in Table C102.1. \n❖ \nThis section is focused only on the number of \nhydrants required. Table C102.1 shows a \nminimum number of hydrants based on the \nrequired fire flow. In many cases, a particular \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1911 \n \nAPPENDIX C—FIRE HYDRANT LOCATIONS AND \nDISTRIBUTION \n \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nFire hydrants are among the primary ways to \naccess water for fighting fires. The location and \nspacing \nof hydrants are important to the \nsuccess \nof \nfire-fighting operations. The \ndifficulty with determining the spacing of fire \nhydrants is that every situation is unique and \nhas \nunique \nchallenges. \nFinding \none \nmethodology for determining hydrant spacing \nis difficult. This particular appendix gives one \nmethodology fire department  s can work with \nto set a policy for new buildings and facilities. \nThis methodology is located in an appendix \nbecause, as \nwith \nfire-flow requirements \n(Appendix B), many factors affect the need for \nand location of hydrants. Also, in many \njurisdictions, hydrant spacing is prescribed by \nzoning regulations or by the water authority. \nThis appendix is simply one approach for \nspacing hydrants that can be used when no \nother guidelines are given.\n\n❖ Purpose \n \nSection 507.5.1 requires hydrants to be within \n120 meter of all portions of new buildings and \nfacilities. If a building or facility cannot meet that \ncriterion, on-site fire hydrants and mains are \nrequired. \nThis \nappendix \nprovides \nsome \nguidance on the spacing of the on-site hydrants \nbased on the required fire flow. These \nguidelines could also be used to require \nhydrants on public streets and roads where no \nother entity regulates such hydrants. \n \nThe general approach is to use fire-flow \nrequirements to determine the number and \nspacing of hydrants—the higher the fire-flow \nrequirements, the larger the number of \nhydrants required and the smaller the spacing \nbetween hydrants. The spacing’s given in this \nappendix are independent of the distance to a \nbuilding and are simply focused on having the \ncorrect number and spacing of hydrants on a \nfire apparatus access road. \n \nC101 GENERAL \nC101.1 Scope.  In addition to the requirements of \nSection 507.5.1 of SBC 801, fire hydrants shall be \nprovided in accordance with this appendix for the \nprotection of buildings, or portions of buildings, \nhereafter constructed or moved into the jurisdiction.\n\n❖ This section establishes the applicability of this \nappendix, where specifically adopted, to only \nnew buildings and portions of buildings \nconstructed or moved into a jurisdiction. \nAnother important aspect of this section is that \nthese requirements are in addition to what is \nalready required in Section 507.5.1. This is \nsimilar to the scope of Appendix B. Generally, \nboth fire flow and fire hydrants are fairly \nexpensive and requiring them for an existing \nbuilding would likely be cost prohibitive. Note \nalso that the provisions in this appendix may \nnot be adequate for structures other than \nbuildings or for outside storage or processing \noperations. Target hazards such as petroleum \nbulk plants, refineries, lumberyards, junk yards, \netc., \nwhich \npresent \nhigh-challenge \nfire \nsuppression scenarios, must be specifically \nevaluated and protected commensurate with \nthe hazards and operation challenges they \npresent. \n \nA question that often arises is whether the code \nis intended to regulated fire hydrant systems in \nresidential developments where buildings are \nconstructed under the provisions of SBC \n1101/1102. That question is specifically \naddressed \nin \nSection \n102.5. \nSee \nthe \ncommentary to that section for further \ndiscussion of this topic. \nC102 NUMBER OF FIRE HYDRANTS \nC102.1 Minimum number of fire hydrants for a \nbuilding. The number of fire hydrants available to \na building shall be not less than the minimum \nspecified in Table C102.1.\n\n❖ This section is focused only on the number of \nhydrants required. Table C102.1 shows a \nminimum number of hydrants based on the \nrequired fire flow. In many cases, a particular \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 142,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1912 \n \nfire flow may require only one or two hydrants. \n❖ \nSee Table C102.1. \n \nThis table is referenced throughout this \nappendix for the minimum number of hydrants \nand spacing limits. These limits are based on \nthe fire flow required for a particular building. In \nterms of the spacing limitations, there are two \ncriteria. First is the average distance between \nhydrants. Second is a maximum distance \nlimitation from any point on a street or \naccessway to a hydrant. When the number of \nrequired fire hydrants increases, the maximum \ndistance does not always correspond to half of \nthe average distance between hydrants. \nInstead, this distance is larger than half the \ndistance to compensate for the fact that the \naverage spacing between hydrants as the \nnumber of hydrants increases may result in \nspacing’s larger than those shown in column \nthree. Otherwise, the maximum distance listed \nin column four would limit the spacing [see \nCommentary Figure C102.1(1)]. \n \nOne question that is often asked with these \nrequirements is whether the table—or the \nentire appendix, for that matter—requires \nminimum flows per hydrant. This particular \nappendix does not address minimum flow per \nhydrant or how the flow is to be subdivided. \nFire-flow requirements are addressed in \nAppendix B. \n \nNote a \n \nThis note is referenced in the third column for \nthe average spacing between hydrants and \nrestricts the spacing between hydrants on \ndead-end streets or roads to 30 meter less than \nthe required spacing. This avoids a hydrant \nbeing located an impractical distance from \nhazards. Otherwise, a hydrant could literally be \nplaced at the end of street and provide little \nbenefit to buildings on that street. \n \nNote b \n \nThe intent of this note is to provide guidance for \nplacing hydrants along boulevards with un-\ncrossable medians and multilane roads that \ncarry a heavy traffic load each day. Such \nroadways present the fire department  with \nseveral challenges \nto \nrapidly \naccessing \ninstalled fire hydrants. Boulevards with built-up \nor walled medians can prevent ready access to \nhydrants if they are on the opposite side of the \nstreet from a fire incident. Accordingly, fire \nhydrants are required to be installed on both \nsides of the boulevard right-of-way. Arterial \nstreets with high traffic flows are also \nproblematic as accessing hydrants on the \nopposite side of the street presents risk to fire \nfighters and apparatus when leading out or \nmanually dragging supply hoses across such \nbusy thoroughfares. \n \nIn addition to those dangers, police agencies \nalready faced with the traffic control needs of \nthe fire scene are often opposed to shutting \ndown major streets for prolonged periods of \ntime since doing so can have an adverse \n“domino effect” on traffic management in other \nareas of the community. These hydrants are \ntypically intended for use only with highway \nhazards and may be spaced every 150 meter \non each side in alternating positions [resulting \nin a hydrant every 75 m] [see Commentary \nFigure C102.1(2)] \n \n Note c \n \nThis note requires that new fire mains installed \nalong fire apparatus access roads or streets \nwithout structures have hydrants at least every \n300 meter for the protection of hazards such as \ncar fires or other trafficor transportation-related \nhazards. This note does not require that water \nmains specifically be placed along roadways \nfor this purpose; only that when such mains are \ninstalled or extended, hydrants must be \nprovided. \n \nNote d \n \nThis note requires, as does Note a, that the \ndistance to a hydrant be reduced by 15 m on \ndead-end streets and roads. Again, this avoids \na hydrant being unnecessarily far from \nbuildings. \n \nNote e \n \nThis note applies only to situations where the \ntable requires eight or more hydrants and that \nhydrants be added for every 3800 Liters per \nminute or fraction thereof of fire flow required \nbeyond 28,387 Liters per minute. This means \nthat one additional hydrant would be required \nfor fire flows up to 32176 Liters per minute. No \nminimum fire flow per hydrant is specified. \n \nNote f \n \nThis note is consistent with the decreases in \nfire flow allowed in Appendix B. This note \nallows a 50-percent increase in spacing \nbetween \nhydrants \nwhere \nbuildings \nare \nequipped throughout with an NFPA 13 \nautomatic sprinkler system. \n \nNote g \n \nSimilar to Note f, this note is consistent with the \ndecreases in fire flow allowed in Appendix B. \nThis note allows a 25-percent increase in \nspacing between hydrants where buildings are \nequipped throughout with an NFPA 13R or 13D \nautomatic sprinkler system. \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1912 \n \nfire flow may require only one or two hydrants.",
      "commentary": "See Table C102.1. \n \nThis table is referenced throughout this \nappendix for the minimum number of hydrants \nand spacing limits. These limits are based on \nthe fire flow required for a particular building. In \nterms of the spacing limitations, there are two \ncriteria. First is the average distance between \nhydrants. Second is a maximum distance \nlimitation from any point on a street or \naccessway to a hydrant. When the number of \nrequired fire hydrants increases, the maximum \ndistance does not always correspond to half of \nthe average distance between hydrants. \nInstead, this distance is larger than half the \ndistance to compensate for the fact that the \naverage spacing between hydrants as the \nnumber of hydrants increases may result in \nspacing’s larger than those shown in column \nthree. Otherwise, the maximum distance listed \nin column four would limit the spacing [see \nCommentary Figure C102.1(1)]. \n \nOne question that is often asked with these \nrequirements is whether the table—or the \nentire appendix, for that matter—requires \nminimum flows per hydrant. This particular \nappendix does not address minimum flow per \nhydrant or how the flow is to be subdivided. \nFire-flow requirements are addressed in \nAppendix B. \n \nNote a \n \nThis note is referenced in the third column for \nthe average spacing between hydrants and \nrestricts the spacing between hydrants on \ndead-end streets or roads to 30 meter less than \nthe required spacing. This avoids a hydrant \nbeing located an impractical distance from \nhazards. Otherwise, a hydrant could literally be \nplaced at the end of street and provide little \nbenefit to buildings on that street. \n \nNote b \n \nThe intent of this note is to provide guidance for \nplacing hydrants along boulevards with un-\ncrossable medians and multilane roads that \ncarry a heavy traffic load each day. Such \nroadways present the fire department  with \nseveral challenges \nto \nrapidly \naccessing \ninstalled fire hydrants. Boulevards with built-up \nor walled medians can prevent ready access to \nhydrants if they are on the opposite side of the \nstreet from a fire incident. Accordingly, fire \nhydrants are required to be installed on both \nsides of the boulevard right-of-way. Arterial \nstreets with high traffic flows are also \nproblematic as accessing hydrants on the \nopposite side of the street presents risk to fire \nfighters and apparatus when leading out or \nmanually dragging supply hoses across such \nbusy thoroughfares. \n \nIn addition to those dangers, police agencies \nalready faced with the traffic control needs of \nthe fire scene are often opposed to shutting \ndown major streets for prolonged periods of \ntime since doing so can have an adverse \n“domino effect” on traffic management in other \nareas of the community. These hydrants are \ntypically intended for use only with highway \nhazards and may be spaced every 150 meter \non each side in alternating positions [resulting \nin a hydrant every 75 m] [see Commentary \nFigure C102.1(2)] \n \n Note c \n \nThis note requires that new fire mains installed \nalong fire apparatus access roads or streets \nwithout structures have hydrants at least every \n300 meter for the protection of hazards such as \ncar fires or other trafficor transportation-related \nhazards. This note does not require that water \nmains specifically be placed along roadways \nfor this purpose; only that when such mains are \ninstalled or extended, hydrants must be \nprovided. \n \nNote d \n \nThis note requires, as does Note a, that the \ndistance to a hydrant be reduced by 15 m on \ndead-end streets and roads. Again, this avoids \na hydrant being unnecessarily far from \nbuildings. \n \nNote e \n \nThis note applies only to situations where the \ntable requires eight or more hydrants and that \nhydrants be added for every 3800 Liters per \nminute or fraction thereof of fire flow required \nbeyond 28,387 Liters per minute. This means \nthat one additional hydrant would be required \nfor fire flows up to 32176 Liters per minute. No \nminimum fire flow per hydrant is specified. \n \nNote f \n \nThis note is consistent with the decreases in \nfire flow allowed in Appendix B. This note \nallows a 50-percent increase in spacing \nbetween \nhydrants \nwhere \nbuildings \nare \nequipped throughout with an NFPA 13 \nautomatic sprinkler system. \n \nNote g \n \nSimilar to Note f, this note is consistent with the \ndecreases in fire flow allowed in Appendix B. \nThis note allows a 25-percent increase in \nspacing between hydrants where buildings are \nequipped throughout with an NFPA 13R or 13D \nautomatic sprinkler system. \n-",
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "page": 143,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1913 \n \n \nC103 FIRE HYDRANT SPACING \nC103.1 Hydrant spacing. Fire apparatus access \nroads and public streets providing required access \nto buildings in accordance with Section 503of SBC \n801 shall be provided with one or more fire \nhydrants, as determined by Section C102.1. Where \nmore than one fire hydrant is required, the distance \nbetween required fire hydrants shall be in \naccordance with Sections C103.2 and C103.3. \n❖ \nThis section specifies that when fire apparatus \naccess roads are required by Section 503 \nsuch roads be provided with hydrants as set \nforth in Section C102.1. Where more than one \nhydrant is required, the distance between \nhydrants is more specifically dealt with in \nSections C103.2 and C103.3. If there is a \ncomplex of buildings, each with a low required \nfire flow, the spacing requirements would \ndictate additional hydrants. A fire flow of 7570 \nLiters per minute would require only two \nhydrants with a maximum average spacing of \n135 meter, but because of the size of the \ncomplex \nadditional \nhydrants \nmay \nbe \nnecessary to achieve proper spacing along the \naccess \nroad \n(see \nCommentary \nFigure \nC103.1). In this particular case, the number of \nhydrants, not the spacing, drives the layout. \nC103.2 Average spacing. The average spacing \nbetween fire hydrants shall be in accordance with \nTable C102.1. \nException: The average spacing shall be permitted \nto be increased by 10 percent where existing fire \nhydrants provide all or a portion of the required \nnumber of fire hydrants. \n❖ \nThis section states that the spacing designated \nin Table C102.1 is an average. Real-life \nconditions, however, often result in the need for \napproximate spacing of hydrants. In some \ncases, good judgment would dictate deviation \nfrom rigid exact spacing so that hydrants could \nbe located where more than one building could \naccess \nthem \n[see \nCommentary \nFigure \nC103.2]. \n \nThe exception allows a 10-percent deficiency \nin average hydrant spacing when using \nexisting hydrants. For example, if the average \nspacing allowed is 105 meter, the largest \naverage spacing allowed by this exception \nwould be 105 × 1.10 = 115.50 meter. The \nallowance of longer average spacing for \nexisting hydrants is important in enabling their \nuse with new buildings. \nC103.3 Maximum \nspacing. \nThe \nmaximum \nspacing between fire hydrants shall be in \naccordance with Table C102.1. \n❖ \nThis section requires that no point on a street \nor access road be beyond the distance to a \nhydrant shown in the last column of Table \nC102.1. This distance is not an average but a \nmaximum distance (see Commentary Figure \nC103.3). \nC104 CONSIDERATION OF EXISTING \nFIRE HYDRANTS \nC104.1 Existing fire hydrants. Existing fire \nhydrants on public streets are allowed to be \nconsidered as available to meet the requirements of \nSections C102 and C103. Existing fire hydrants on \nadjacent properties are allowed to be considered as \navailable to meet the requirements of Sections C102 \nand C103 provided that a fire apparatus access road \nextends between properties and that an easement is \nestablished to prevent obstruction of such roads. \n❖ \nTo meet the number and spacing requirements \nof this appendix, existing hydrants may be \ncounted as available. In smaller buildings, this \ncould mean that the fire hydrants available may \nbe sufficient to meet the hydrant spacing \nneeds. Hydrants on adjacent property should \nnot be used unless access is always available \nto the fire department  . This may require an \neasement on the adjacent property. \nC105 REFERENCED STANDARDS \n \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC SBC 801-18 Saudi Fire Code\n C101.1, C103.1, Table C102.1 \n• SBCNC SBC 1101 Residential Building Code\n Table C102.1 \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1913 \n \n \nC103 FIRE HYDRANT SPACING \nC103.1 Hydrant spacing. Fire apparatus access \nroads and public streets providing required access \nto buildings in accordance with Section 503of SBC \n801 shall be provided with one or more fire \nhydrants, as determined by Section C102.1. Where \nmore than one fire hydrant is required, the distance \nbetween required fire hydrants shall be in \naccordance with Sections C103.2 and C103.3.",
      "commentary": "This section specifies that when fire apparatus \naccess roads are required by Section 503 \nsuch roads be provided with hydrants as set \nforth in Section C102.1. Where more than one \nhydrant is required, the distance between \nhydrants is more specifically dealt with in \nSections C103.2 and C103.3. If there is a \ncomplex of buildings, each with a low required \nfire flow, the spacing requirements would \ndictate additional hydrants. A fire flow of 7570 \nLiters per minute would require only two \nhydrants with a maximum average spacing of \n135 meter, but because of the size of the \ncomplex \nadditional \nhydrants \nmay \nbe \nnecessary to achieve proper spacing along the \naccess \nroad \n(see \nCommentary \nFigure \nC103.1). In this particular case, the number of \nhydrants, not the spacing, drives the layout. \nC103.2 Average spacing. The average spacing \nbetween fire hydrants shall be in accordance with \nTable C102.1. \nException: The average spacing shall be permitted \nto be increased by 10 percent where existing fire \nhydrants provide all or a portion of the required \nnumber of fire hydrants.\n\n❖ This section states that the spacing designated \nin Table C102.1 is an average. Real-life \nconditions, however, often result in the need for \napproximate spacing of hydrants. In some \ncases, good judgment would dictate deviation \nfrom rigid exact spacing so that hydrants could \nbe located where more than one building could \naccess \nthem \n[see \nCommentary \nFigure \nC103.2]. \n \nThe exception allows a 10-percent deficiency \nin average hydrant spacing when using \nexisting hydrants. For example, if the average \nspacing allowed is 105 meter, the largest \naverage spacing allowed by this exception \nwould be 105 × 1.10 = 115.50 meter. The \nallowance of longer average spacing for \nexisting hydrants is important in enabling their \nuse with new buildings. \nC103.3 Maximum \nspacing. \nThe \nmaximum \nspacing between fire hydrants shall be in \naccordance with Table C102.1.\n\n❖ This section requires that no point on a street \nor access road be beyond the distance to a \nhydrant shown in the last column of Table \nC102.1. This distance is not an average but a \nmaximum distance (see Commentary Figure \nC103.3). \nC104 CONSIDERATION OF EXISTING \nFIRE HYDRANTS \nC104.1 Existing fire hydrants. Existing fire \nhydrants on public streets are allowed to be \nconsidered as available to meet the requirements of \nSections C102 and C103. Existing fire hydrants on \nadjacent properties are allowed to be considered as \navailable to meet the requirements of Sections C102 \nand C103 provided that a fire apparatus access road \nextends between properties and that an easement is \nestablished to prevent obstruction of such roads.\n\n❖ To meet the number and spacing requirements \nof this appendix, existing hydrants may be \ncounted as available. In smaller buildings, this \ncould mean that the fire hydrants available may \nbe sufficient to meet the hydrant spacing \nneeds. Hydrants on adjacent property should \nnot be used unless access is always available \nto the fire department  . This may require an \neasement on the adjacent property. \nC105 REFERENCED STANDARDS \n \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC SBC 801-18 Saudi Fire Code\n C101.1, C103.1, Table C102.1 \n• SBCNC SBC 1101 Residential Building Code\n Table C102.1 \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 144,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1914 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this appendix of the code. \n1. IRC-15, International Residential Code. Washington, DC: International Code Council, 2014. \n \n \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1914 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this appendix of the code. \n1. IRC-15, International Residential Code. Washington, DC: International Code Council, 2014. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 145,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1915 \n \nTABLES AND FIGURES OF APPENDIX C \n \nTABLE C102.1 \nREQUIRED NUMBER AND SPACING OF FIRE HYDRANTSh \nFIRE-FLOW \nREQUIREMENT \n(Liters per minute) \nMINIMUM NUMBER \nOF HYDRANTS \nAVERAGE SPACING BETWEEN \nHYDRANTSa, b, c, f, g \n(Meter) \nMAXIMUM DISTANCE FROM \nANY POINT ON STREET OR \nROAD FRONTAGE TO A \nHYDRANTd, f, g \n(Meter) \n6625 or less \n1 \n150 \n75 \n7570-8515 \n2 \n135 \n67.50 \n9465 \n3 \n135 \n67.50 \n11355 \n3 \n120 \n67.50 \n13,250-15140 \n4 \n105 \n63 \n17034-18925 \n5 \n90 \n54 \n20820 \n6 \n90 \n54 \n22710 \n6 \n75 \n45 \n24605-26500 \n7 \n75 \n45 \n28390 or more \n8 or moree \n60 \n36 \na. \nReduce by 30 meter for dead-end streets or roads. \nb. Where streets are provided with median dividers that cannot be crossed by fire fighters pulling hose lines, or where \narterial streets are provided with four or more traffic lanes and have a traffic count of more than 30,000 vehicles per \nday, hydrant spacing shall average 150 meter on each side of the street and be arranged on an alternating basis. \nc. \nWhere new water mains are extended along streets where hydrants are not needed for protection of structures or similar \nfire problems, fire hydrants shall be provided at spacing not to exceed 300 meter to provide for transportation hazards. \nd. Reduce by 15 meter for dead-end streets or roads. \ne. \nOne hydrant for each 3785 Liters per minute or fraction thereof. \nf. \nA 50-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.1 of SBC 801. \ng. A 25-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.2 or 903.3.1.3 of SBC 801 or Section 2904 of SBC \n1101/1102. \nh. The Fire official is authorized to modify the location, number and distribution of fire hydrants based on site-specific \nconstraints and hazards.  \n \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1915 \n \nTABLES AND FIGURES OF APPENDIX C \n \nTABLE C102.1 \nREQUIRED NUMBER AND SPACING OF FIRE HYDRANTSh \nFIRE-FLOW \nREQUIREMENT \n(Liters per minute) \nMINIMUM NUMBER \nOF HYDRANTS \nAVERAGE SPACING BETWEEN \nHYDRANTSa, b, c, f, g \n(Meter) \nMAXIMUM DISTANCE FROM \nANY POINT ON STREET OR \nROAD FRONTAGE TO A \nHYDRANTd, f, g \n(Meter) \n6625 or less \n1 \n150 \n75 \n7570-8515 \n2 \n135 \n67.50 \n9465 \n3 \n135 \n67.50 \n11355 \n3 \n120 \n67.50 \n13,250-15140 \n4 \n105 \n63 \n17034-18925 \n5 \n90 \n54 \n20820 \n6 \n90 \n54 \n22710 \n6 \n75 \n45 \n24605-26500 \n7 \n75 \n45 \n28390 or more \n8 or moree \n60 \n36 \na. \nReduce by 30 meter for dead-end streets or roads. \nb. Where streets are provided with median dividers that cannot be crossed by fire fighters pulling hose lines, or where \narterial streets are provided with four or more traffic lanes and have a traffic count of more than 30,000 vehicles per \nday, hydrant spacing shall average 150 meter on each side of the street and be arranged on an alternating basis. \nc. \nWhere new water mains are extended along streets where hydrants are not needed for protection of structures or similar \nfire problems, fire hydrants shall be provided at spacing not to exceed 300 meter to provide for transportation hazards. \nd. Reduce by 15 meter for dead-end streets or roads. \ne. \nOne hydrant for each 3785 Liters per minute or fraction thereof. \nf. \nA 50-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.1 of SBC 801. \ng. A 25-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.2 or 903.3.1.3 of SBC 801 or Section 2904 of SBC \n1101/1102. \nh. The Fire official is authorized to modify the location, number and distribution of fire hydrants based on site-specific \nconstraints and hazards.  \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "page": 146,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1916 \n \n \nCommentary FIGURE C102.1(1) \nTRAVEL DISTANCE TO HYDRANTS \n \n \nCommentary FIGURE C102.1(2) \nHYDRANT SPACING ALONG BOULEVARDS AND HIGH-VOLUME ARTERIAL STREETS \n \n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1916 \n \n \nCommentary FIGURE C102.1(1) \nTRAVEL DISTANCE TO HYDRANTS \n \n \nCommentary FIGURE C102.1(2) \nHYDRANT SPACING ALONG BOULEVARDS AND HIGH-VOLUME ARTERIAL STREETS \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "page": 147,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1917 \n \n \nCommentary FIGURE C103.1 \nHYDRANT SPACING \n \n120 m\n27 m\n63 m\n6 m\n94.5 m + 27 m \n=121.5 m\n121.5 m > 135 m \nok\n66 m\n94.5 m\n27 m\n27 m +66 m= 93 m\n93 m < 135 m OK\n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1917 \n \n \nCommentary FIGURE C103.1 \nHYDRANT SPACING \n \n120 m\n27 m\n63 m\n6 m\n94.5 m + 27 m \n=121.5 m\n121.5 m > 135 m \nok\n66 m\n94.5 m\n27 m\n27 m +66 m= 93 m\n93 m < 135 m OK\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "page": 148,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1918 \n \n \nCommentary FIGURE C103.2 \nAVERAGE HYDRANT SPACING \n \n \n \nCommentary FIGURE C103.3 \nTRAVEL DISTANCE TO HYDRANTS \n \n \n66 m + 90 m  + 108 m  + 87 m +72 m + 90 m = 85.5 m < 90 m OK\n66 m\n87 m\n72 m\n108 m\n90 m\n90 m\n90 m\n60 m\n90 m\n108 m\n54 m\n54 m\n54 m\n54 m\n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1918 \n \n \nCommentary FIGURE C103.2 \nAVERAGE HYDRANT SPACING \n \n \n \nCommentary FIGURE C103.3 \nTRAVEL DISTANCE TO HYDRANTS \n \n \n66 m + 90 m  + 108 m  + 87 m +72 m + 90 m = 85.5 m < 90 m OK\n66 m\n87 m\n72 m\n108 m\n90 m\n90 m\n90 m\n60 m\n90 m\n108 m\n54 m\n54 m\n54 m\n54 m\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "page": 149,
      "text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1919 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION \n \n \nSBC 801-CC-2024 \n1919 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "page": 150,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1920 \n \nAPPENDIX D—FIRE APPARATUS ACCESS ROADS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance. \n❖ \nGeneral Comments \n \nFire \napparatus \naccess \nis \nessential \nto \nsuccessful firefighting and rescue operations. \nFire department  vehicles vary widely in size \nand operational needs and must be able to \nmaneuver into position to properly undertake \ntheir fire-fighting activities. The needs of each \njurisdiction \nwill therefore vary with the \nequipment used. Needs assessment should \nalso include consideration of mutual-aid \ncompanies that may respond from outside the \njurisdiction. Access roads must be designed to \nprovide the fire department  with the required \naccess to all structures on a site. \n❖ \nPurpose \n \nThis appendix contains more detailed elements \nfor use with the basic access requirements \nfound in Section 503. Section 503gives some \nminimum criteria, such as a maximum distance \nof 45 m and a minimum width of 6 m, but in \nmany cases Section 503does not state \nspecific criteria. For example, what specific \nload should a fire apparatus access road be \nable to carry and what specific grade is \nallowed? Section 503 cannot go to this level of \ndetail because needs vary widely from one \njurisdiction to another. This appendix, like \nAppendix B and Appendix C, is a tool for \njurisdictions seeking guidance in establishing \naccess requirements. \n \nSome of the other requirements found in this \nappendix address access layouts for multiple-\nfamily residential developments and large one-\nand two-family subdivisions. Also, specific \nexamples for various types of turnarounds for \nfire department  apparatus and parking \nregulation signage are included. \nD101 GENERAL \nD101.1 Scope. Fire apparatus access roads shall be \nin accordance with this appendix and all other \napplicable requirements of SBC 801. \n❖ \nIf this appendix has been adopted by a \njurisdiction, this particular section simply states \nthat all fire apparatus access roads must meet \nthe requirements of this appendix and other \napplicable requirements. More specifically, \nSection 503would also apply. \n \nBe aware that essentially all roads leading to a \nparticular building or facility, whether public or \nprivate, are fire apparatus access roads. \nGenerally, the requirements of this appendix \nand Section 503would be required only for \nnew buildings and facilities. However, in some \ncases, improvements to existing roads and \naccess ways may be necessary to meet the \nneeds of the fire department  . \n \nNote that the appendix applies only if \nspecifically adopted by ordinance by a \njurisdiction. See the commentary to Sections \n102.5and 507.1for a discussion of this \nappendix’s application (if adopted) to buildings \nconstructed under SBC 1101/1102. \nD102 REQUIRED ACCESS \nD102.1 Access and loading. Facilities, buildings \nor portions of buildings hereafter constructed shall \nbe accessible to fire department  apparatus by way \nof an approved fire apparatus access road with an \nasphalt, concrete or other approved driving surface \ncapable of supporting the imposed load of fire \napparatus weighing at least 335 kN. \n❖ \nThis \nsection \ncontains \nmore \ndetailed \nspecifications for the road surface and applied \nloads. In Section 503, it simply states that the \nroad must be able to withstand the loads and \nbe of “all-weather driving capability.” This \nsection states that the surface be of asphalt, \nconcrete or other approved material and be \nable to withstand a load of 335 kN. \nD103 MINIMUM SPECIFICATIONS \nD103.1 Access road width with a hydrant. Where \na fire hydrant is located on a fire apparatus access \nroad, the minimum road width shall be 7.8 meter, \nexclusive of shoulders (see Figure D103.1). \n❖ \nThe access road width of 6 meter stated in \nSection 503does not specifically account for \nthe presence of the hydrant. This section \nspecifically requires a minimum width of 7.8 \nmeter when a hydrant is located along that \naccess roadway (see Figure D103.1). This \nprovides more room for the fire department  \nvehicle to maneuver and connect to the \nhydrant. In many cases, a full 7.8 meter width \nmay not be possible for a majority of the access \nroad and a possible solution is to simply widen \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1920 \n \nAPPENDIX D—FIRE APPARATUS ACCESS ROADS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.",
      "commentary": "General Comments \n \nFire \napparatus \naccess \nis \nessential \nto \nsuccessful firefighting and rescue operations. \nFire department  vehicles vary widely in size \nand operational needs and must be able to \nmaneuver into position to properly undertake \ntheir fire-fighting activities. The needs of each \njurisdiction \nwill therefore vary with the \nequipment used. Needs assessment should \nalso include consideration of mutual-aid \ncompanies that may respond from outside the \njurisdiction. Access roads must be designed to \nprovide the fire department  with the required \naccess to all structures on a site.\n\n❖ Purpose \n \nThis appendix contains more detailed elements \nfor use with the basic access requirements \nfound in Section 503. Section 503gives some \nminimum criteria, such as a maximum distance \nof 45 m and a minimum width of 6 m, but in \nmany cases Section 503does not state \nspecific criteria. For example, what specific \nload should a fire apparatus access road be \nable to carry and what specific grade is \nallowed? Section 503 cannot go to this level of \ndetail because needs vary widely from one \njurisdiction to another. This appendix, like \nAppendix B and Appendix C, is a tool for \njurisdictions seeking guidance in establishing \naccess requirements. \n \nSome of the other requirements found in this \nappendix address access layouts for multiple-\nfamily residential developments and large one-\nand two-family subdivisions. Also, specific \nexamples for various types of turnarounds for \nfire department  apparatus and parking \nregulation signage are included. \nD101 GENERAL \nD101.1 Scope. Fire apparatus access roads shall be \nin accordance with this appendix and all other \napplicable requirements of SBC 801.\n\n❖ If this appendix has been adopted by a \njurisdiction, this particular section simply states \nthat all fire apparatus access roads must meet \nthe requirements of this appendix and other \napplicable requirements. More specifically, \nSection 503would also apply. \n \nBe aware that essentially all roads leading to a \nparticular building or facility, whether public or \nprivate, are fire apparatus access roads. \nGenerally, the requirements of this appendix \nand Section 503would be required only for \nnew buildings and facilities. However, in some \ncases, improvements to existing roads and \naccess ways may be necessary to meet the \nneeds of the fire department  . \n \nNote that the appendix applies only if \nspecifically adopted by ordinance by a \njurisdiction. See the commentary to Sections \n102.5and 507.1for a discussion of this \nappendix’s application (if adopted) to buildings \nconstructed under SBC 1101/1102. \nD102 REQUIRED ACCESS \nD102.1 Access and loading. Facilities, buildings \nor portions of buildings hereafter constructed shall \nbe accessible to fire department  apparatus by way \nof an approved fire apparatus access road with an \nasphalt, concrete or other approved driving surface \ncapable of supporting the imposed load of fire \napparatus weighing at least 335 kN.\n\n❖ This \nsection \ncontains \nmore \ndetailed \nspecifications for the road surface and applied \nloads. In Section 503, it simply states that the \nroad must be able to withstand the loads and \nbe of “all-weather driving capability.” This \nsection states that the surface be of asphalt, \nconcrete or other approved material and be \nable to withstand a load of 335 kN. \nD103 MINIMUM SPECIFICATIONS \nD103.1 Access road width with a hydrant. Where \na fire hydrant is located on a fire apparatus access \nroad, the minimum road width shall be 7.8 meter, \nexclusive of shoulders (see Figure D103.1).\n\n❖ The access road width of 6 meter stated in \nSection 503does not specifically account for \nthe presence of the hydrant. This section \nspecifically requires a minimum width of 7.8 \nmeter when a hydrant is located along that \naccess roadway (see Figure D103.1). This \nprovides more room for the fire department  \nvehicle to maneuver and connect to the \nhydrant. In many cases, a full 7.8 meter width \nmay not be possible for a majority of the access \nroad and a possible solution is to simply widen \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 151,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1921 \n \nthe access road for a short distance to \naccommodate hydrant use. Including adjacent \nroad shoulders in the width measurement \ncould yield substandard and inadequate driving \nsurfaces for apparatus. Accordingly, this \nsection makes it clear that any road shoulders \nare not to be included in the minimum fire \napparatus access road width. Section 503 is \ngeneric because available water supplies are \nnot always accessed using hydrants. In some \ncases, the water comes from a tanker or from \nan on-site water supply. \nD103.2 Grade. Fire apparatus access roads shall \nnot exceed 10 percent in grade. \nException: Grades steeper than 10 percent as \napproved by the Fire official. \n❖ \nSection 503 discusses grade in generalities \nand states that the grade be within the limits \nestablished by the Fire official. The criteria are \ngeneric because the conditions in different \njurisdictions will vary. For example, some fire \ndepartment  apparatus is able to handle \nsteeper grades than others, and the likelihood \nof inclement weather, will affect the ability of \nthe vehicles to handle the terrain. \n \nThis appendix states a numerical criterion of \nnot more than 10 percent, which is fairly \nconservative for most situations. This number \ngives something specific for a jurisdiction to cite \nwithout having to determine the actual grade. \nThere is an exception to this section that would \nallow the fire chief to approve a grade greater \nthan 10 percent. This gives the jurisdiction \nflexibility for specific situations where terrain \nmight call for a steeper grade. \nD103.3 Turning radius. The minimum turning \nradius shall be determined by the Fire official. \n❖ \nThe turning radius is left generic within both \nSection 503 and this section because of the \nlarge variation in the equipment used by fire \ndepartment  s. Each fire department  must \nassess the specific abilities of its vehicles to set \na minimum turning radius. The diagrams in \nFigure D103.1 set the turning radius at 8.4 \nmeter, which may not be satisfactory for all \njurisdictions. \nD103.4 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 meter shall be provided with \nwidth and turnaround provisions in accordance with \nTable D103.4. \n❖ \n Though the widths of the access roadways \nmay be sufficient to move and operate the \nnecessary equipment at a fire scene, they may \nnot be wide enough for the vehicles to turn \naround. On through streets this is not an issue, \nbut when the road is a dead end and is \nsufficiently long, some means are necessary to \nenable fire department  vehicles to turn around \nrather than having to back up over excessive \ndistances. The three major methods used to \nprovide a turn-around area are a cul-de-sac, \nhammerhead and “Y.” Figure D103.1 shows \nexamples of all three types. Section 503 does \nnot \ngive \nany \nspecific \nguidance. \nEach \njurisdiction can choose from a variety of ways \nto accomplish this. \n \nDead ends require a fire vehicle turnaround \nwhen they exceed 45 meter. The turnaround is \nto be located at the end of the roadway or \nwithin 45 meter of the end of the roadway to \nlimit the backing distance to a maximum of 45 \nmeter. Backing a large vehicle, such as a tower \nladder, over 45 meter can be especially \nchallenging, especially in cases where the \nengineer may have to use a video camera-\nequipped back-up system due to the vehicle’s \nlength. Refer to the table for more guidance in \ndetermining the kind of turning radius required. \nIn any event, the configuration of the roadway \nand turnaround must be approved by the Fire \nofficial. \n \nThis table, which is based on the length of a \ndead \nend, \nsets \nminimum \nwidths \nand \nrecommends which types of turnarounds \nshould be used. The diagrams in Figure \nD103.1 show the configurations of these \nturnarounds. \nD103.5 Fire apparatus access road gates. Gates \nsecuring the fire apparatus access roads shall \ncomply with all of the following criteria: \n1. Where a single gate is provided, the gate \nwidth shall be not less than 6 m. Where a fire \napparatus road consists of a divided roadway, \nthe gate width shall be not less than 3.7 m. \n2. Gates shall be of the swinging or sliding type. \n3. Construction of gates shall be of materials \nthat allow manual operation by one person. \n4. Gate components shall be maintained in an \noperative condition at all times and replaced \nor repaired when defective. \n5. Electric gates shall be equipped with a means \nof opening the gate by fire department  \npersonnel for emergency access. Emergency \nopening devices shall be approved by the \nFire official. \n6. Methods of locking shall be submitted for \napproval by the Fire official. \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1921 \n \nthe access road for a short distance to \naccommodate hydrant use. Including adjacent \nroad shoulders in the width measurement \ncould yield substandard and inadequate driving \nsurfaces for apparatus. Accordingly, this \nsection makes it clear that any road shoulders \nare not to be included in the minimum fire \napparatus access road width. Section 503 is \ngeneric because available water supplies are \nnot always accessed using hydrants. In some \ncases, the water comes from a tanker or from \nan on-site water supply. \nD103.2 Grade. Fire apparatus access roads shall \nnot exceed 10 percent in grade. \nException: Grades steeper than 10 percent as \napproved by the Fire official.",
      "commentary": "Section 503 discusses grade in generalities \nand states that the grade be within the limits \nestablished by the Fire official. The criteria are \ngeneric because the conditions in different \njurisdictions will vary. For example, some fire \ndepartment  apparatus is able to handle \nsteeper grades than others, and the likelihood \nof inclement weather, will affect the ability of \nthe vehicles to handle the terrain. \n \nThis appendix states a numerical criterion of \nnot more than 10 percent, which is fairly \nconservative for most situations. This number \ngives something specific for a jurisdiction to cite \nwithout having to determine the actual grade. \nThere is an exception to this section that would \nallow the fire chief to approve a grade greater \nthan 10 percent. This gives the jurisdiction \nflexibility for specific situations where terrain \nmight call for a steeper grade. \nD103.3 Turning radius. The minimum turning \nradius shall be determined by the Fire official.\n\n❖ The turning radius is left generic within both \nSection 503 and this section because of the \nlarge variation in the equipment used by fire \ndepartment  s. Each fire department  must \nassess the specific abilities of its vehicles to set \na minimum turning radius. The diagrams in \nFigure D103.1 set the turning radius at 8.4 \nmeter, which may not be satisfactory for all \njurisdictions. \nD103.4 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 meter shall be provided with \nwidth and turnaround provisions in accordance with \nTable D103.4.\n\n❖ Though the widths of the access roadways \nmay be sufficient to move and operate the \nnecessary equipment at a fire scene, they may \nnot be wide enough for the vehicles to turn \naround. On through streets this is not an issue, \nbut when the road is a dead end and is \nsufficiently long, some means are necessary to \nenable fire department  vehicles to turn around \nrather than having to back up over excessive \ndistances. The three major methods used to \nprovide a turn-around area are a cul-de-sac, \nhammerhead and “Y.” Figure D103.1 shows \nexamples of all three types. Section 503 does \nnot \ngive \nany \nspecific \nguidance. \nEach \njurisdiction can choose from a variety of ways \nto accomplish this. \n \nDead ends require a fire vehicle turnaround \nwhen they exceed 45 meter. The turnaround is \nto be located at the end of the roadway or \nwithin 45 meter of the end of the roadway to \nlimit the backing distance to a maximum of 45 \nmeter. Backing a large vehicle, such as a tower \nladder, over 45 meter can be especially \nchallenging, especially in cases where the \nengineer may have to use a video camera-\nequipped back-up system due to the vehicle’s \nlength. Refer to the table for more guidance in \ndetermining the kind of turning radius required. \nIn any event, the configuration of the roadway \nand turnaround must be approved by the Fire \nofficial. \n \nThis table, which is based on the length of a \ndead \nend, \nsets \nminimum \nwidths \nand \nrecommends which types of turnarounds \nshould be used. The diagrams in Figure \nD103.1 show the configurations of these \nturnarounds. \nD103.5 Fire apparatus access road gates. Gates \nsecuring the fire apparatus access roads shall \ncomply with all of the following criteria: \n1. Where a single gate is provided, the gate \nwidth shall be not less than 6 m. Where a fire \napparatus road consists of a divided roadway, \nthe gate width shall be not less than 3.7 m. \n2. Gates shall be of the swinging or sliding type. \n3. Construction of gates shall be of materials \nthat allow manual operation by one person. \n4. Gate components shall be maintained in an \noperative condition at all times and replaced \nor repaired when defective. \n5. Electric gates shall be equipped with a means \nof opening the gate by fire department  \npersonnel for emergency access. Emergency \nopening devices shall be approved by the \nFire official. \n6. Methods of locking shall be submitted for \napproval by the Fire official. \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 152,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1922 \n \n7. Electric gate operators, where provided, shall \nbe listed in accordance with UL 325. \n8. Gates intended for automatic operation shall \nbe designed, constructed and installed to \ncomply with the requirements of ASTM F \n2200. \n❖ \nGates are sometimes required by the Fire \nofficial to limit access to certain hazardous fire \nareas. They are also often used as a security \nmechanism \nfor \ngated \ncommunities \nand \ncomplexes. Section 503 discusses the use of \ngates in more general terms whereas this \nsection provides more specific guidelines. The \nnine requirements stated here all must be \ncomplied with where applicable. They focus on \nmaintaining the required width, ease of use and \nability to open in an emergency. The \nconstruction and installation of gates and \nmethods for opening the gates, whether by \nmanual means or by a listed electrical \nmechanism, must comply with the referenced \nstandards and be approved by the Fire official. \nThis ensures that the operating procedures of \nthe fire department  are taken into account. See \nthe commentary to Sections 503.5 and 503.6 \nfor further information on gates. \nD103.6 Signs. Where required by the Fire official, \nfire apparatus access roads shall be marked with \npermanent NO PARKING—FIRE LANE signs \ncomplying with Figure D103.6. Signs shall have a \nminimum dimension of 300 mm wide by 450 mm \nhigh and have red letters on a white reflective \nbackground. Signs shall be posted on one or both \nsides of the fire apparatus road as required by \nSection D103.6.1 or D103.6.2. \n❖ \nOne of the more challenging aspects of access \nroads is maintaining the necessary width. \nParked cars can reduce this width if parking is \nnot prohibited and the prohibition is posted. \nSection 503.3 addresses this need by giving \nthe Fire official the authority to require marking \nof fire access roads. This section and Figure \nD103.6 \nadd \nwording \nand \ndimension \nspecifications for the signs needed to mark \nareas where parking is prohibited. \nD103.6.1 \nRoads 6 to 7.8 meter in width. \nFire lane signs as specified in Section D103.6 shall \nbe posted on both sides of fire apparatus access \nroads that are 6 m to 7.8 m. \n❖ \nThis section requires that parking be prohibited \non both sides of narrower fire apparatus \naccess roads. 6 m is the appropriate width \nneeded for two average-size fire trucks to pass \none another. If that width is reduced by parking \neven on one side, it will be potentially difficult \nfor a fire department  to undertake emergency \noperations in that area. \nD103.6.2 \nRoads more than 7.8 meter in \nwidth. Fire lane signs as specified in Section \nD103.6 shall be posted on one side of fire apparatus \naccess roads more than 7.8 m and less than 9.7 m. \n❖ \nBecause this width is more than sufficient for \nmaneuvering at least two fire department  \nvehicles by one another, parking would be \nallowed on one side. \nD104 COMMERCIAL AND INDUSTRIAL \nDEVELOPMENTS \nD104.1 Buildings exceeding three stories or 9 \nmeter in height. Buildings or facilities exceeding 9 \nm or three stories in height shall have at least two \nmeans of fire apparatus access for each structure. \n❖ \nThis section addresses commercial and \nindustrial buildings that, because of their \nheight, can create a large challenge to a fire \ndepartment. This section, along with Sections \nD105, D106 and D107, contains requirements \nfor fire apparatus access roads for specific \nkinds of buildings or developments. Section \n503gives the Fire official the authority to \nrequire more access roads but does not specify \nwhen the additional roads are required. The \nneed for additional access roads will depend \non so many factors that each situation must be \njudged individually. \n \nBecause of the height of these buildings, \nvarious types of vehicles may be needed, and \nhaving two or more means of approaching the \nsite may be necessary to manage and \nmanipulate the vehicles. \nD104.2 Buildings exceeding 5760 square meters \nin area. Buildings or facilities having a gross \nbuilding area of more than 5760 m2 shall be \nprovided with two separate and approved fire \napparatus access roads. \nException: Projects having a gross building area of \nup to 11520 m2 that have a single approved fire \napparatus access road when all buildings are \nequipped throughout with approved automatic sprinkler \nsystems. \n❖ \nWhere buildings are very large in area, two \nseparate fire apparatus access roads are \nrequired because a large building may be \ndifficult to access rapidly and, if one of the \naccess roads is blocked, there is a potential for \na large fire loss. The exception acknowledges \nthe ability of automatic sprinklers to prevent \nmost fires from growing out of control quickly \neven when the building area is doubled and \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1922 \n \n7. Electric gate operators, where provided, shall \nbe listed in accordance with UL 325. \n8. Gates intended for automatic operation shall \nbe designed, constructed and installed to \ncomply with the requirements of ASTM F \n2200.",
      "commentary": "Gates are sometimes required by the Fire \nofficial to limit access to certain hazardous fire \nareas. They are also often used as a security \nmechanism \nfor \ngated \ncommunities \nand \ncomplexes. Section 503 discusses the use of \ngates in more general terms whereas this \nsection provides more specific guidelines. The \nnine requirements stated here all must be \ncomplied with where applicable. They focus on \nmaintaining the required width, ease of use and \nability to open in an emergency. The \nconstruction and installation of gates and \nmethods for opening the gates, whether by \nmanual means or by a listed electrical \nmechanism, must comply with the referenced \nstandards and be approved by the Fire official. \nThis ensures that the operating procedures of \nthe fire department  are taken into account. See \nthe commentary to Sections 503.5 and 503.6 \nfor further information on gates. \nD103.6 Signs. Where required by the Fire official, \nfire apparatus access roads shall be marked with \npermanent NO PARKING—FIRE LANE signs \ncomplying with Figure D103.6. Signs shall have a \nminimum dimension of 300 mm wide by 450 mm \nhigh and have red letters on a white reflective \nbackground. Signs shall be posted on one or both \nsides of the fire apparatus road as required by \nSection D103.6.1 or D103.6.2.\n\n❖ One of the more challenging aspects of access \nroads is maintaining the necessary width. \nParked cars can reduce this width if parking is \nnot prohibited and the prohibition is posted. \nSection 503.3 addresses this need by giving \nthe Fire official the authority to require marking \nof fire access roads. This section and Figure \nD103.6 \nadd \nwording \nand \ndimension \nspecifications for the signs needed to mark \nareas where parking is prohibited. \nD103.6.1 \nRoads 6 to 7.8 meter in width. \nFire lane signs as specified in Section D103.6 shall \nbe posted on both sides of fire apparatus access \nroads that are 6 m to 7.8 m.\n\n❖ This section requires that parking be prohibited \non both sides of narrower fire apparatus \naccess roads. 6 m is the appropriate width \nneeded for two average-size fire trucks to pass \none another. If that width is reduced by parking \neven on one side, it will be potentially difficult \nfor a fire department  to undertake emergency \noperations in that area. \nD103.6.2 \nRoads more than 7.8 meter in \nwidth. Fire lane signs as specified in Section \nD103.6 shall be posted on one side of fire apparatus \naccess roads more than 7.8 m and less than 9.7 m.\n\n❖ Because this width is more than sufficient for \nmaneuvering at least two fire department  \nvehicles by one another, parking would be \nallowed on one side. \nD104 COMMERCIAL AND INDUSTRIAL \nDEVELOPMENTS \nD104.1 Buildings exceeding three stories or 9 \nmeter in height. Buildings or facilities exceeding 9 \nm or three stories in height shall have at least two \nmeans of fire apparatus access for each structure.\n\n❖ This section addresses commercial and \nindustrial buildings that, because of their \nheight, can create a large challenge to a fire \ndepartment. This section, along with Sections \nD105, D106 and D107, contains requirements \nfor fire apparatus access roads for specific \nkinds of buildings or developments. Section \n503gives the Fire official the authority to \nrequire more access roads but does not specify \nwhen the additional roads are required. The \nneed for additional access roads will depend \non so many factors that each situation must be \njudged individually. \n \nBecause of the height of these buildings, \nvarious types of vehicles may be needed, and \nhaving two or more means of approaching the \nsite may be necessary to manage and \nmanipulate the vehicles. \nD104.2 Buildings exceeding 5760 square meters \nin area. Buildings or facilities having a gross \nbuilding area of more than 5760 m2 shall be \nprovided with two separate and approved fire \napparatus access roads. \nException: Projects having a gross building area of \nup to 11520 m2 that have a single approved fire \napparatus access road when all buildings are \nequipped throughout with approved automatic sprinkler \nsystems.\n\n❖ Where buildings are very large in area, two \nseparate fire apparatus access roads are \nrequired because a large building may be \ndifficult to access rapidly and, if one of the \naccess roads is blocked, there is a potential for \na large fire loss. The exception acknowledges \nthe ability of automatic sprinklers to prevent \nmost fires from growing out of control quickly \neven when the building area is doubled and \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 153,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1923 \n \nthere is only a single, approved fire apparatus \naccess road. \nD104.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one half of the \nlength of the maximum overall diagonal dimension \nof the lot or area to be served, measured in a straight \nline between accesses. \n❖ \nThis concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access to the fire department. Therefore, \nwhen more than one access road is required, \nthey need to be separated by enough distance \nto avoid a situation where both would be \nblocked or unavailable simply because they \nare too close to one another. \nD105 AERIAL FIRE APPARATUS \nACCESS ROADS \nD105.1 Where required. Where the vertical \ndistance between the grade plane and the highest \nroof surface exceeds 9 m, approved aerial fire \napparatus access roads shall be provided. For \npurposes of this section, the highest roof surface \nshall be determined by measurement to the eave of \na pitched roof, the intersection of the roof to the \nexterior wall, or the top of parapet walls, whichever \nis greater. \nException: Where approved by the Fire official, \nbuildings of Type IA, Type IB or Type IIA \nconstruction \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 and having fire fighter access \nthrough an enclosed stairway with a Class I \nstandpipe from the lowest level of fire department  \nvehicle access to all roof surfaces. \n❖ \nAerial apparatus access roads are required \nwhen the fire department  cannot reach the roof \nor upper stories with ground ladders. The \nInsurance \nServices \nOffice \n(ISO) \nFire \nSuppression Rating Schedule suggests that \nfire department  s carry a 10.5 m ground ladder. \nWhen setting up a 10.5 m ground ladder \nappropriately, the effective vertical reach of the \nladder is approximately 9 m; hence the 9 m \nrequirement within this section. Note that the \nmeasurement in this section is from grade \nplane to the edge of the roof where the ladder \nwould be placed. If this measurement is greater \nthan 9 m, then an aerial apparatus access road \nwould be required. The term eave is the most \ncommon term used in SBC 201 when \ndescribing the edge of a peaked roof and is \nthus used herein. See also the commentary to \nthe definition of “Grade plane” in Chapter 2.  \n \nThe \nexception \nacknowledges \nthat \nfire \ndepartment  aerial apparatus access is rarely \nneeded for buildings of Type IA, IB or IIA \nconstruction that is equipped throughout with \nan automatic sprinkler system, in accordance \nwith NFPA 13, and that also has firefighter \naccess through an enclosed stair or stair(s) \nwith a Type I standpipe system from the lowest \nlevel of fire department  vehicle access to all \nroof surfaces. Firefighting operations including \nventilation can be achieved through the interior \nof these buildings using enclosed stairs as \nmeans of egress from the hazard area. The \nrequirement for a Class I standpipe is for fire \nsuppression and fire-fighter protection when \noperating hoselines at the roof or at a lower \nfloor level. High-rise buildings are required by \nSBC 201 Section 403.4.7 to have means for \nsmoke removal. These means do not require \naerial apparatus access. \nD105.2 Width. Aerial fire apparatus access roads \nshall have a minimum unobstructed width of 7.8 m, \nexclusive of shoulders, in the immediate vicinity of \nthe building or portion thereof. \n❖ \nThis section specifies the minimum road width \nneeded for aerial apparatus. This width allows \nthe aerial apparatus outriggers to be set solidly \non the road surface for safe operation of the \naerial equipment. Including adjacent road \nshoulders in the width measurement could \nyield substandard and inadequate driving or \nset-up \nsurfaces \nfor \naerial \napparatus. \nAccordingly, this section makes it clear that any \nroad shoulders are not to be included in the \nminimum fire apparatus access road width. \nD105.3 Proximity to building. At least one of the \nrequired access routes meeting this condition shall \nbe located within a minimum of 4.5 m and a \nmaximum of 9 m from the building, and shall be \npositioned parallel to one entire side of the building. \nThe side of the building on which the aerial fire \napparatus access road is positioned shall be \napproved by the Fire official. \n❖ \nThis section requires that the access road be \nspecifically located where aerial equipment will \nhave maximum access to the building. The Fire \nofficial, in consultation with the fire chief, must \napprove the final location of the aerial fire \napparatus access road required by this section. \nAlthough not stated in this section, fireground \noperation protocols often place an aerial \napparatus/truck company on the front side of \nthe building so that the entire front, which could \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1923 \n \nthere is only a single, approved fire apparatus \naccess road. \nD104.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one half of the \nlength of the maximum overall diagonal dimension \nof the lot or area to be served, measured in a straight \nline between accesses.",
      "commentary": "This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access to the fire department. Therefore, \nwhen more than one access road is required, \nthey need to be separated by enough distance \nto avoid a situation where both would be \nblocked or unavailable simply because they \nare too close to one another. \nD105 AERIAL FIRE APPARATUS \nACCESS ROADS \nD105.1 Where required. Where the vertical \ndistance between the grade plane and the highest \nroof surface exceeds 9 m, approved aerial fire \napparatus access roads shall be provided. For \npurposes of this section, the highest roof surface \nshall be determined by measurement to the eave of \na pitched roof, the intersection of the roof to the \nexterior wall, or the top of parapet walls, whichever \nis greater. \nException: Where approved by the Fire official, \nbuildings of Type IA, Type IB or Type IIA \nconstruction \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 and having fire fighter access \nthrough an enclosed stairway with a Class I \nstandpipe from the lowest level of fire department  \nvehicle access to all roof surfaces.\n\n❖ Aerial apparatus access roads are required \nwhen the fire department  cannot reach the roof \nor upper stories with ground ladders. The \nInsurance \nServices \nOffice \n(ISO) \nFire \nSuppression Rating Schedule suggests that \nfire department  s carry a 10.5 m ground ladder. \nWhen setting up a 10.5 m ground ladder \nappropriately, the effective vertical reach of the \nladder is approximately 9 m; hence the 9 m \nrequirement within this section. Note that the \nmeasurement in this section is from grade \nplane to the edge of the roof where the ladder \nwould be placed. If this measurement is greater \nthan 9 m, then an aerial apparatus access road \nwould be required. The term eave is the most \ncommon term used in SBC 201 when \ndescribing the edge of a peaked roof and is \nthus used herein. See also the commentary to \nthe definition of “Grade plane” in Chapter 2.  \n \nThe \nexception \nacknowledges \nthat \nfire \ndepartment  aerial apparatus access is rarely \nneeded for buildings of Type IA, IB or IIA \nconstruction that is equipped throughout with \nan automatic sprinkler system, in accordance \nwith NFPA 13, and that also has firefighter \naccess through an enclosed stair or stair(s) \nwith a Type I standpipe system from the lowest \nlevel of fire department  vehicle access to all \nroof surfaces. Firefighting operations including \nventilation can be achieved through the interior \nof these buildings using enclosed stairs as \nmeans of egress from the hazard area. The \nrequirement for a Class I standpipe is for fire \nsuppression and fire-fighter protection when \noperating hoselines at the roof or at a lower \nfloor level. High-rise buildings are required by \nSBC 201 Section 403.4.7 to have means for \nsmoke removal. These means do not require \naerial apparatus access. \nD105.2 Width. Aerial fire apparatus access roads \nshall have a minimum unobstructed width of 7.8 m, \nexclusive of shoulders, in the immediate vicinity of \nthe building or portion thereof.\n\n❖ This section specifies the minimum road width \nneeded for aerial apparatus. This width allows \nthe aerial apparatus outriggers to be set solidly \non the road surface for safe operation of the \naerial equipment. Including adjacent road \nshoulders in the width measurement could \nyield substandard and inadequate driving or \nset-up \nsurfaces \nfor \naerial \napparatus. \nAccordingly, this section makes it clear that any \nroad shoulders are not to be included in the \nminimum fire apparatus access road width. \nD105.3 Proximity to building. At least one of the \nrequired access routes meeting this condition shall \nbe located within a minimum of 4.5 m and a \nmaximum of 9 m from the building, and shall be \npositioned parallel to one entire side of the building. \nThe side of the building on which the aerial fire \napparatus access road is positioned shall be \napproved by the Fire official.\n\n❖ This section requires that the access road be \nspecifically located where aerial equipment will \nhave maximum access to the building. The Fire \nofficial, in consultation with the fire chief, must \napprove the final location of the aerial fire \napparatus access road required by this section. \nAlthough not stated in this section, fireground \noperation protocols often place an aerial \napparatus/truck company on the front side of \nthe building so that the entire front, which could \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 154,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1924 \n \ninclude \nemergency \nescape \nand \nrescue \nopenings, can be reached by the ladder or the \ntower basket. The road that will meet the \nrequirements of this section will often be the \npublic street upon which the building fronts. \nThe distance from the building to the road must \nbe reviewed and approved to match the \ncapabilities of the fire department  aerial \nequipment versus the building’s height. \nD105.4 Obstructions. Overhead utility and power \nlines shall not be located over the aerial fire \napparatus access road or between the aerial fire \napparatus road and the building. Other obstructions \nshall be permitted to be placed with the approval of \nthe Fire official. \n❖ \nThis section establishes requirements for \ncontrolling overhead obstructions to aerial fire \napparatus positioned on aerial fire apparatus \naccess roads to avoid the possibility of \npersonnel injury and equipment damage, \nespecially \nfrom \nelectrical \nshock. \nThe \nrequirements prohibit overhead obstructions \nbetween the aerial fire apparatus access road \nand the building, but permit the Fire official to \nallow limited obstructions that do not affect the \nplacement or use of aerial fire apparatus, such \nas site vegetation or a porte-cochere at the \nentrance to a building. \nD106 MULTIPLE-FAMILY RESIDENTIAL \nDEVELOPMENTS \nD106.1 Projects having more than 100 dwelling \nunits. Multiple-family residential projects having \nmore than 100 dwelling units shall be equipped \nthroughout with two separate and approved fire \napparatus access roads. \nException: Projects having up to 200 dwelling \nunits may have a single approved fire apparatus \naccess \nroad when all \nbuildings, \nincluding \nnonresidential \noccupancies, \nare \nequipped \nthroughout with approved automatic sprinkler \nsystems installed in accordance with Section \n903.3.1.1 or 903.3.1.2. \n❖ \nThis section is intended to provide some \nspecific guidance to jurisdictions for dealing \nwith larger apartment complexes. Again, \nSection 503 suggests that more than one \naccess road is needed when there is a potential \nfor an access road to be unavailable. In a large \ncomplex there is a large potential for loss. Lack \nof access should not become a factor in such a \nloss. \n \nThis section requires at least two separate \naccess roads any time the number of dwelling \nunits exceeds 100. The term “approved” is \nused because the layout of the complex may \nrequire some specific considerations when \nproviding the access roads. For example, \nhaving two access roads leading onto a facility \nthat come together before reaching the actual \nbuildings may not satisfy the criterion of \nremoteness to be effective in an emergency. \n \nThe exception would allow a single access \nroad for up to 200 dwelling units if all buildings \non the site are fully sprinklered to meet code \nrequirements. This exception acknowledges \nthe effectiveness of sprinklers in slowing the \ngrowth of fires; therefore, the risk of having the \naccess road blocked or unusable is more \nacceptable. \nD106.2 Projects having more than 200 dwelling \nunits. Multiple-family residential projects having \nmore than 200 dwelling units shall be provided with \ntwo separate and approved fire apparatus access \nroads regardless of whether they are equipped with \nan approved automatic sprinkler system. \n❖ \nBecause of the large size of such complexes \nand the potential for large losses, even where \nsprinklers are installed as required by Section \n903.2.8, two approved access roads must be \nprovided. This section emphasizes that the \nexception in Section D106.1 is for up to 200 \nunits only. \nD106.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses. \n❖ \nThis concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department  . \nTherefore, when more than one access road is \nrequired, those roads must be separated by \nenough distance to avoid a situation where \nboth would be blocked or unavailable simply \nbecause they are too close to one another. \nD107 ONEOR TWO-FAMILY \nRESIDENTIAL DEVELOPMENTS \nD107.1 One- or two-family dwelling residential \ndevelopments. Developments of one-or two-family \ndwellings where the number of dwelling units \nexceeds 30 shall be provided with two separate and \napproved fire apparatus access roads. \nExceptions: \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1924 \n \ninclude \nemergency \nescape \nand \nrescue \nopenings, can be reached by the ladder or the \ntower basket. The road that will meet the \nrequirements of this section will often be the \npublic street upon which the building fronts. \nThe distance from the building to the road must \nbe reviewed and approved to match the \ncapabilities of the fire department  aerial \nequipment versus the building’s height. \nD105.4 Obstructions. Overhead utility and power \nlines shall not be located over the aerial fire \napparatus access road or between the aerial fire \napparatus road and the building. Other obstructions \nshall be permitted to be placed with the approval of \nthe Fire official.",
      "commentary": "This section establishes requirements for \ncontrolling overhead obstructions to aerial fire \napparatus positioned on aerial fire apparatus \naccess roads to avoid the possibility of \npersonnel injury and equipment damage, \nespecially \nfrom \nelectrical \nshock. \nThe \nrequirements prohibit overhead obstructions \nbetween the aerial fire apparatus access road \nand the building, but permit the Fire official to \nallow limited obstructions that do not affect the \nplacement or use of aerial fire apparatus, such \nas site vegetation or a porte-cochere at the \nentrance to a building. \nD106 MULTIPLE-FAMILY RESIDENTIAL \nDEVELOPMENTS \nD106.1 Projects having more than 100 dwelling \nunits. Multiple-family residential projects having \nmore than 100 dwelling units shall be equipped \nthroughout with two separate and approved fire \napparatus access roads. \nException: Projects having up to 200 dwelling \nunits may have a single approved fire apparatus \naccess \nroad when all \nbuildings, \nincluding \nnonresidential \noccupancies, \nare \nequipped \nthroughout with approved automatic sprinkler \nsystems installed in accordance with Section \n903.3.1.1 or 903.3.1.2.\n\n❖ This section is intended to provide some \nspecific guidance to jurisdictions for dealing \nwith larger apartment complexes. Again, \nSection 503 suggests that more than one \naccess road is needed when there is a potential \nfor an access road to be unavailable. In a large \ncomplex there is a large potential for loss. Lack \nof access should not become a factor in such a \nloss. \n \nThis section requires at least two separate \naccess roads any time the number of dwelling \nunits exceeds 100. The term “approved” is \nused because the layout of the complex may \nrequire some specific considerations when \nproviding the access roads. For example, \nhaving two access roads leading onto a facility \nthat come together before reaching the actual \nbuildings may not satisfy the criterion of \nremoteness to be effective in an emergency. \n \nThe exception would allow a single access \nroad for up to 200 dwelling units if all buildings \non the site are fully sprinklered to meet code \nrequirements. This exception acknowledges \nthe effectiveness of sprinklers in slowing the \ngrowth of fires; therefore, the risk of having the \naccess road blocked or unusable is more \nacceptable. \nD106.2 Projects having more than 200 dwelling \nunits. Multiple-family residential projects having \nmore than 200 dwelling units shall be provided with \ntwo separate and approved fire apparatus access \nroads regardless of whether they are equipped with \nan approved automatic sprinkler system.\n\n❖ Because of the large size of such complexes \nand the potential for large losses, even where \nsprinklers are installed as required by Section \n903.2.8, two approved access roads must be \nprovided. This section emphasizes that the \nexception in Section D106.1 is for up to 200 \nunits only. \nD106.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses.\n\n❖ This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department  . \nTherefore, when more than one access road is \nrequired, those roads must be separated by \nenough distance to avoid a situation where \nboth would be blocked or unavailable simply \nbecause they are too close to one another. \nD107 ONEOR TWO-FAMILY \nRESIDENTIAL DEVELOPMENTS \nD107.1 One- or two-family dwelling residential \ndevelopments. Developments of one-or two-family \ndwellings where the number of dwelling units \nexceeds 30 shall be provided with two separate and \napproved fire apparatus access roads. \nExceptions: \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 155,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1925 \n \n1. Where there are more than 30 dwelling units \non a single public or private fire apparatus \naccess road and all dwelling units are \nequipped throughout with an approved \nautomatic sprinkler system in accordance \nwith Section \n903.3.1.1, 903.3.1.2 or \n903.3.1.3 of SBC 801, access from two \ndirections shall not be required. \n2. The number of dwelling units on a single fire \napparatus access road shall not be increased \nunless fire apparatus access roads will \nconnect \nwith \nfuture \ndevelopment, \nas \ndetermined by the Fire official. \n❖ \nThis section requires that one-and two-family \ndwelling subdivisions with more than 30 \ndwellings have more than one fire apparatus \naccess road into the development. The second \naccess road is needed in case one access road \nfor any reason becomes unusable. \n \nException 1 states that when there are more \nthan 30 dwelling units equipped throughout \nwith \nan \napproved \nsprinkler \nsystem \nin \naccordance with NFPA 13, 13R or 13D, as \napplicable or approved, a second access road \nis \nnot \nrequired. \nThis \nrecognizes \nthe \neffectiveness \nand \nreliability \nof \nproperly \ndesigned and installed automatic sprinkler \nsystems in mitigating the need to have two \naccess points. \n \nException 2 requires approval by the fire official \nany time a new house is constructed on an \nexisting access road. Once the maximum \nnumber of dwelling units allowed by this \nsection \nhas \nbeen \nreached, \nno \nfurther \ndevelopment may occur unless the fire official \ndetermines that there will be a future road \nconnection that will prevent creation of an \nexcessive dead-end situation with no means \nfor apparatus turn-around. Such determination \nby the fire official should consider the phased \ndevelopment of an individual project or \nadjacent projects. Requiring evidence of legal \nagreements for specific future development \nwould be prudent, especially in times of \neconomic uncertainty. This gives the fire official \nan opportunity to assess whether additional \naccess is required in the interim. \nD107.2 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses. \n❖ \nThis concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department. Therefore, \nwhen more than one access road is required, \nthose roads must be separated by enough \ndistance to avoid a situation where both would \nbe blocked or unavailable simply because they \nare too close to one another. \nD108 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• ASTM F2200—13 Standard Specification for \nAutomated Vehicular Gate Construction\n D103.5 \n• SBCNC SBC 801-18 Saudi Fire Code\n D101.1, D107.1 \n• UL 325—02 Door, Drapery, Gate, Louver, \nand Window Operators and Systems, with \nRevisions through June 2013 \nD103.5 \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1925 \n \n1. Where there are more than 30 dwelling units \non a single public or private fire apparatus \naccess road and all dwelling units are \nequipped throughout with an approved \nautomatic sprinkler system in accordance \nwith Section \n903.3.1.1, 903.3.1.2 or \n903.3.1.3 of SBC 801, access from two \ndirections shall not be required. \n2. The number of dwelling units on a single fire \napparatus access road shall not be increased \nunless fire apparatus access roads will \nconnect \nwith \nfuture \ndevelopment, \nas \ndetermined by the Fire official.",
      "commentary": "This section requires that one-and two-family \ndwelling subdivisions with more than 30 \ndwellings have more than one fire apparatus \naccess road into the development. The second \naccess road is needed in case one access road \nfor any reason becomes unusable. \n \nException 1 states that when there are more \nthan 30 dwelling units equipped throughout \nwith \nan \napproved \nsprinkler \nsystem \nin \naccordance with NFPA 13, 13R or 13D, as \napplicable or approved, a second access road \nis \nnot \nrequired. \nThis \nrecognizes \nthe \neffectiveness \nand \nreliability \nof \nproperly \ndesigned and installed automatic sprinkler \nsystems in mitigating the need to have two \naccess points. \n \nException 2 requires approval by the fire official \nany time a new house is constructed on an \nexisting access road. Once the maximum \nnumber of dwelling units allowed by this \nsection \nhas \nbeen \nreached, \nno \nfurther \ndevelopment may occur unless the fire official \ndetermines that there will be a future road \nconnection that will prevent creation of an \nexcessive dead-end situation with no means \nfor apparatus turn-around. Such determination \nby the fire official should consider the phased \ndevelopment of an individual project or \nadjacent projects. Requiring evidence of legal \nagreements for specific future development \nwould be prudent, especially in times of \neconomic uncertainty. This gives the fire official \nan opportunity to assess whether additional \naccess is required in the interim. \nD107.2 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses.\n\n❖ This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department. Therefore, \nwhen more than one access road is required, \nthose roads must be separated by enough \ndistance to avoid a situation where both would \nbe blocked or unavailable simply because they \nare too close to one another. \nD108 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• ASTM F2200—13 Standard Specification for \nAutomated Vehicular Gate Construction\n D103.5 \n• SBCNC SBC 801-18 Saudi Fire Code\n D101.1, D107.1 \n• UL 325—02 Door, Drapery, Gate, Louver, \nand Window Operators and Systems, with \nRevisions through June 2013 \nD103.5 \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 156,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1926 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this appendix of the code. \n2015 International Code Interpretations. Washington, DC: International Code Council, 2015. \n \n \n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1926 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this appendix of the code. \n2015 International Code Interpretations. Washington, DC: International Code Council, 2015. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 157,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1927 \n \nTABLES AND FIGURES OF APPENDIX D \n \nTABLE D103.4  \nREQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS \n \nLENGTH \n(Meters) \nWIDTH \n(Meters) \nTURNAROUNDS REQUIRED \n0-45 \n6 \nNone required \n46-150 \n6 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \n151-225 \n7.8 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \nOver 225 \nSpecial approval required \n \n \n \nFIGURE D103.1 \nDEAD-END FIRE APPARATUS ACCESS ROAD TURNAROUND \n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n7.8 m\n7.8 m\n7.8 m R\n7.8 m\n8.4 m R\n8.4 m R\n28.8 m\n28.8 m\n8.4 m R\n18 m\n18 m\n18 m “Y”\n21 m\n36 m\n36 m\n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1927 \n \nTABLES AND FIGURES OF APPENDIX D \n \nTABLE D103.4  \nREQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS \n \nLENGTH \n(Meters) \nWIDTH \n(Meters) \nTURNAROUNDS REQUIRED \n0-45 \n6 \nNone required \n46-150 \n6 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \n151-225 \n7.8 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \nOver 225 \nSpecial approval required \n \n \n \nFIGURE D103.1 \nDEAD-END FIRE APPARATUS ACCESS ROAD TURNAROUND \n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n7.8 m\n7.8 m\n7.8 m R\n7.8 m\n8.4 m R\n8.4 m R\n28.8 m\n28.8 m\n8.4 m R\n18 m\n18 m\n18 m “Y”\n21 m\n36 m\n36 m\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 158,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1928 \n \n \nFIGURE D103.6 \nFIRE LANE SIGNS  \n \n300 mm\n300 mm\n300 mm\n450 mm\n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1928 \n \n \nFIGURE D103.6 \nFIRE LANE SIGNS  \n \n300 mm\n300 mm\n300 mm\n450 mm\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 159,
      "text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1929 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX D —FIRE APPARATUS ACCESS ROADS \n \n \nSBC 801-CC-2024 \n1929 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 160,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1930 \n \nAPPENDIX E—HAZARD CATEGORIES \nThis appendix is for information purposes and is not \nintended for adoption. \n❖ \nGeneral Comments \n \nThis appendix contains guidance for designers, \nengineers, architects, fire officials, plans \nreviewers and inspectors in the classifying of \nhazardous materials so that proposed designs \ncan be evaluated intelligently and accurately \nand can be an extremely useful tool for all \nconcerned. A thorough understanding of how \nMaterial Safety Data Sheets (MSDS) are \ncreated and how to read them makes these \nhazard evaluations much easier. \n❖ \nPurpose \n \nThe descriptive materials and explanations of \nhazardous materials and how to report and \nevaluate them on the MSDS that are contained \nin this appendix are intended to be instructional \nas \nwell \nas \ninformative. \nA \nthorough \nunderstanding of how to prepare and interpret \nthe MSDS makes the code user’s job easier. \nE101 GENERAL \nE101.1 Scope. \nThis \nappendix \nprovides \ninformation, explanations and examples to illustrate \nand clarify the hazard categories contained in \nChapter 50 of SBC 801. The hazard categories are \nbased upon the DOL 29 CFR. Where numerical \nclassifications are included, they are in accordance \nwith nationally recognized standards. \nThis appendix should not be used as the sole means \nof hazardous materials classification. \n❖ \nAlthough this appendix contains guidance in \nclassifying hazardous materials, there are \nseveral other sources available to the fire \nofficial or fire official. The actual MSDS should \nbe the only method used in the final \nclassification of products because of the \ndifferent characteristics that a blend of \nproducts produces. General classification \ninformation can come from NFPA 704, \nChemical Hazards Response Information \nSystem (CHRIS) manuals, MSDS online and \nother methods. \n \nIt is important to remember that many \nchemicals have multiple hazards associated \nwith them. A chemical may be a toxic poison \n(Group H-4) and also have a flammable or \ncombustible base (Group H-2 or H-3), which \ncreates additional problems. Section 5001 \nstates, “Where a material has multiple hazards, \nall hazards shall be addressed.” This means \nthat the building must be protected in the above \nexample as a Group H-4 use, as well as a \nGroup H-3 use when the products are in sealed \ncontainers and a Group H-2 use if they are \nopen to the air. \nE102 HAZARD CATEGORIES \nE102.1 Physical hazards. Materials classified in \nthis section pose a physical hazard. \n❖ \nA chemical presents a physical hazard when \nthere is evidence that it is a combustible liquid, \ncompressed gas, cryogenic, explosive, a \nflammable \ngas, \na \nflammable \nliquid, \na \nflammable solid, an organic peroxide, an \noxidizer, or a pyrophoric or unstable (reactive) \nor water-reactive material (see commentary, \nSection 5001.2.2.1). \nE102.1.1 \nExplosives and blasting agents. \nThe current UN/ DOT classification system \nrecognized by international authorities and others \nclassifies all explosives as Class 1 materials. They \nare then divided into six separate divisions to \nindicate their relative hazard. Table 5604.3 provides \nsome guidance with regard to the current categories \nand their relationship to the old categories. Some \nitems may appear in more than one division, \ndepending on factors such as the degree of \nconfinement or separation, by type of packaging, \nstorage configuration or state of assembly. \nIn order to determine the level of hazard presented \nby explosive materials, testing to establish \nquantitatively their explosive nature is required. \nThere are numerous test methods that have been \nused to establish the character of an explosive \nmaterial. Standardized tests, required for finished \ngoods containing explosives or explosive materials \nin a packaged form suitable for shipment or storage, \nhave been established by UN/DOT. However, these \ntests do not consider key elements that should be \nexamined in a manufacturing situation. In \nmanufacturing operations, the condition and/or the \nstate of a material may vary within the process. The \nin-process material classification and classification \nrequirements \nfor \nmaterials \nused \nin \nthe \nmanufacturing process may be different from the \nclassification of the same material where found in \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1930 \n \nAPPENDIX E—HAZARD CATEGORIES \nThis appendix is for information purposes and is not \nintended for adoption.",
      "commentary": "General Comments \n \nThis appendix contains guidance for designers, \nengineers, architects, fire officials, plans \nreviewers and inspectors in the classifying of \nhazardous materials so that proposed designs \ncan be evaluated intelligently and accurately \nand can be an extremely useful tool for all \nconcerned. A thorough understanding of how \nMaterial Safety Data Sheets (MSDS) are \ncreated and how to read them makes these \nhazard evaluations much easier.\n\n❖ Purpose \n \nThe descriptive materials and explanations of \nhazardous materials and how to report and \nevaluate them on the MSDS that are contained \nin this appendix are intended to be instructional \nas \nwell \nas \ninformative. \nA \nthorough \nunderstanding of how to prepare and interpret \nthe MSDS makes the code user’s job easier. \nE101 GENERAL \nE101.1 Scope. \nThis \nappendix \nprovides \ninformation, explanations and examples to illustrate \nand clarify the hazard categories contained in \nChapter 50 of SBC 801. The hazard categories are \nbased upon the DOL 29 CFR. Where numerical \nclassifications are included, they are in accordance \nwith nationally recognized standards. \nThis appendix should not be used as the sole means \nof hazardous materials classification.\n\n❖ Although this appendix contains guidance in \nclassifying hazardous materials, there are \nseveral other sources available to the fire \nofficial or fire official. The actual MSDS should \nbe the only method used in the final \nclassification of products because of the \ndifferent characteristics that a blend of \nproducts produces. General classification \ninformation can come from NFPA 704, \nChemical Hazards Response Information \nSystem (CHRIS) manuals, MSDS online and \nother methods. \n \nIt is important to remember that many \nchemicals have multiple hazards associated \nwith them. A chemical may be a toxic poison \n(Group H-4) and also have a flammable or \ncombustible base (Group H-2 or H-3), which \ncreates additional problems. Section 5001 \nstates, “Where a material has multiple hazards, \nall hazards shall be addressed.” This means \nthat the building must be protected in the above \nexample as a Group H-4 use, as well as a \nGroup H-3 use when the products are in sealed \ncontainers and a Group H-2 use if they are \nopen to the air. \nE102 HAZARD CATEGORIES \nE102.1 Physical hazards. Materials classified in \nthis section pose a physical hazard.\n\n❖ A chemical presents a physical hazard when \nthere is evidence that it is a combustible liquid, \ncompressed gas, cryogenic, explosive, a \nflammable \ngas, \na \nflammable \nliquid, \na \nflammable solid, an organic peroxide, an \noxidizer, or a pyrophoric or unstable (reactive) \nor water-reactive material (see commentary, \nSection 5001.2.2.1). \nE102.1.1 \nExplosives and blasting agents. \nThe current UN/ DOT classification system \nrecognized by international authorities and others \nclassifies all explosives as Class 1 materials. They \nare then divided into six separate divisions to \nindicate their relative hazard. Table 5604.3 provides \nsome guidance with regard to the current categories \nand their relationship to the old categories. Some \nitems may appear in more than one division, \ndepending on factors such as the degree of \nconfinement or separation, by type of packaging, \nstorage configuration or state of assembly. \nIn order to determine the level of hazard presented \nby explosive materials, testing to establish \nquantitatively their explosive nature is required. \nThere are numerous test methods that have been \nused to establish the character of an explosive \nmaterial. Standardized tests, required for finished \ngoods containing explosives or explosive materials \nin a packaged form suitable for shipment or storage, \nhave been established by UN/DOT. However, these \ntests do not consider key elements that should be \nexamined in a manufacturing situation. In \nmanufacturing operations, the condition and/or the \nstate of a material may vary within the process. The \nin-process material classification and classification \nrequirements \nfor \nmaterials \nused \nin \nthe \nmanufacturing process may be different from the \nclassification of the same material where found in \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 161,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1931 \n \nfinished goods depending on the stage of the process \nin which the material is found. A classification \nmethodology must be used that recognizes the \nhazards commensurate with the application to the \nvariable physical conditions as well as potential \nvariations of physical character and type of \nexplosive under consideration. \nTest methods or guidelines for hazard classification \nof energetic \nmaterials used for \nin-process \noperations shall be approved by the fire official. \nTest methods used shall be DOD, BATF, UN/DOT \nor other approved criteria. The results of such \ntesting shall become a portion of the files of the \njurisdiction and be included as an independent \nsection of any Hazardous Materials Management \nPlan (HMMP) required by Section 5605.2.1. Also \nsee Section 104.8.2. \nExamples of materials in various Divisions are as \nfollows: \n1. Division 1.1 (High Explosives). Consists of \nexplosives that have a mass explosion hazard. \nA mass explosion is one that affects almost \nthe entire pile of material instantaneously. \nIncludes substances that, where tested in \naccordance with approved methods, can be \ncaused to detonate by means of a blasting cap \nwhere unconfined or will transition from \ndeflagration to a detonation where confined \nor unconfined. Examples: dynamite, TNT, \nnitroglycerine, C-3, HMX, RDX, encased \nexplosives, military ammunition. \n2. Division 1.2 (Low Explosives). Consists of \nexplosives that have a projection hazard, but \nnot a mass explosion hazard. Examples: \nnondetonating encased explosives, military \nammunition and the like. \n3. Division 1.3 (Low Explosives). Consists of \nexplosives that have a fire hazard and either a \nminor blast hazard or a minor projection \nhazard or both, but not a mass explosion \nhazard. The major hazard is radiant heat or \nviolent burning, or both. Can be deflagrated \nwhere \nconfined. \nExamples: \nsmokeless \npowder, \npropellant \nexplosives, \ndisplay \nfireworks. \n4. Division 1.4. Consists of explosives that pose \na minor explosion hazard. The explosive \neffects are largely confined to the package \nand no projection of fragments of appreciable \nsize or range is expected. An internal fire \nmust not cause virtually instantaneous \nexplosion of almost the entire contents of the \npackage. Examples: squibs (nondetonating \nigniters), explosive actuators, explosive trains \n(low-level detonating cord). \n5. Division 1.5 (Blasting Agents). Consists of \nvery insensitive explosives. This division \ncomprises substances that have a mass \nexplosion hazard, but are so insensitive that \nthere is very little probability of initiation or \nof transition from burning to detonation \nunder normal conditions of transport. \nMaterials are not cap sensitive; however, \nthey are mass detonating where provided \nwith sufficient input. Examples: oxidizer and \nliquid fuel slurry mixtures and gels, \nammonium nitrate combined with fuel oil. \n6. Division \n1.6. \nConsists \nof \nextremely \ninsensitive articles that do not have a mass \nexplosive hazard. This division comprises \narticles \nthat \ncontain \nonly \nextremely \ninsensitive detonating substances and that \ndemonstrate a negligible probability of \naccidental \ninitiation \nor \npropagation. \nAlthough this category of materials has been \ndefined, the primary application is currently \nlimited to military uses. Examples: Low \nvulnerability military weapons. \nExplosives in each division are assigned a \ncompatibility group letter by the MOI or Associate \nAdministrator for Hazardous Materials Safety \n(DOT) based on criteria specified by MOI or DOTn \n49 CFR. Compatibility group letters are used to \nspecify the controls for the transportation and \nstorage related to various materials to prevent an \nincrease in hazard that might result if certain types \nof explosives were stored or transported together. \nAltogether, there are 35 possible classification \ncodes for explosives, e.g., 1.1A, 1.3C, 1.4S, etc. \n❖ \nIt is recognized that the hazard classification of \ngoods packaged for release to the Department \nof Transportation (DOT) system is likely to be \ndifferent from that of the same material when \nfound in an unpackaged or bulk form. For \nexample, a finished article as manufactured or \npackaged and classified as Division 1.4 may \ncontain Division 1.1 or 1.3 material. Although \nthe ingredients may in fact be classified \ndifferently when removed from the package or \narticle, the hazard level of the finished device \nmay be classified with a different level of \nhazard \nfrom \nthe \ningredients \nalone. \nClassification, in part, is based on the \nprotection offered by the final package, the \narticle itself, as well as the configuration or \nnature of the energetic materials as they exist \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1931 \n \nfinished goods depending on the stage of the process \nin which the material is found. A classification \nmethodology must be used that recognizes the \nhazards commensurate with the application to the \nvariable physical conditions as well as potential \nvariations of physical character and type of \nexplosive under consideration. \nTest methods or guidelines for hazard classification \nof energetic \nmaterials used for \nin-process \noperations shall be approved by the fire official. \nTest methods used shall be DOD, BATF, UN/DOT \nor other approved criteria. The results of such \ntesting shall become a portion of the files of the \njurisdiction and be included as an independent \nsection of any Hazardous Materials Management \nPlan (HMMP) required by Section 5605.2.1. Also \nsee Section 104.8.2. \nExamples of materials in various Divisions are as \nfollows: \n1. Division 1.1 (High Explosives). Consists of \nexplosives that have a mass explosion hazard. \nA mass explosion is one that affects almost \nthe entire pile of material instantaneously. \nIncludes substances that, where tested in \naccordance with approved methods, can be \ncaused to detonate by means of a blasting cap \nwhere unconfined or will transition from \ndeflagration to a detonation where confined \nor unconfined. Examples: dynamite, TNT, \nnitroglycerine, C-3, HMX, RDX, encased \nexplosives, military ammunition. \n2. Division 1.2 (Low Explosives). Consists of \nexplosives that have a projection hazard, but \nnot a mass explosion hazard. Examples: \nnondetonating encased explosives, military \nammunition and the like. \n3. Division 1.3 (Low Explosives). Consists of \nexplosives that have a fire hazard and either a \nminor blast hazard or a minor projection \nhazard or both, but not a mass explosion \nhazard. The major hazard is radiant heat or \nviolent burning, or both. Can be deflagrated \nwhere \nconfined. \nExamples: \nsmokeless \npowder, \npropellant \nexplosives, \ndisplay \nfireworks. \n4. Division 1.4. Consists of explosives that pose \na minor explosion hazard. The explosive \neffects are largely confined to the package \nand no projection of fragments of appreciable \nsize or range is expected. An internal fire \nmust not cause virtually instantaneous \nexplosion of almost the entire contents of the \npackage. Examples: squibs (nondetonating \nigniters), explosive actuators, explosive trains \n(low-level detonating cord). \n5. Division 1.5 (Blasting Agents). Consists of \nvery insensitive explosives. This division \ncomprises substances that have a mass \nexplosion hazard, but are so insensitive that \nthere is very little probability of initiation or \nof transition from burning to detonation \nunder normal conditions of transport. \nMaterials are not cap sensitive; however, \nthey are mass detonating where provided \nwith sufficient input. Examples: oxidizer and \nliquid fuel slurry mixtures and gels, \nammonium nitrate combined with fuel oil. \n6. Division \n1.6. \nConsists \nof \nextremely \ninsensitive articles that do not have a mass \nexplosive hazard. This division comprises \narticles \nthat \ncontain \nonly \nextremely \ninsensitive detonating substances and that \ndemonstrate a negligible probability of \naccidental \ninitiation \nor \npropagation. \nAlthough this category of materials has been \ndefined, the primary application is currently \nlimited to military uses. Examples: Low \nvulnerability military weapons. \nExplosives in each division are assigned a \ncompatibility group letter by the MOI or Associate \nAdministrator for Hazardous Materials Safety \n(DOT) based on criteria specified by MOI or DOTn \n49 CFR. Compatibility group letters are used to \nspecify the controls for the transportation and \nstorage related to various materials to prevent an \nincrease in hazard that might result if certain types \nof explosives were stored or transported together. \nAltogether, there are 35 possible classification \ncodes for explosives, e.g., 1.1A, 1.3C, 1.4S, etc.",
      "commentary": "It is recognized that the hazard classification of \ngoods packaged for release to the Department \nof Transportation (DOT) system is likely to be \ndifferent from that of the same material when \nfound in an unpackaged or bulk form. For \nexample, a finished article as manufactured or \npackaged and classified as Division 1.4 may \ncontain Division 1.1 or 1.3 material. Although \nthe ingredients may in fact be classified \ndifferently when removed from the package or \narticle, the hazard level of the finished device \nmay be classified with a different level of \nhazard \nfrom \nthe \ningredients \nalone. \nClassification, in part, is based on the \nprotection offered by the final package, the \narticle itself, as well as the configuration or \nnature of the energetic materials as they exist \n-",
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "page": 162,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1932 \n \nwithin the article. Recognizing the fact that the \nhazard level of an energetic material can vary \nbased on the physical character (size and \nshape) or configuration (physical arrangement) \nin which the material is found is key to \nunderstanding the nature of explosives and \nproper application of the code. \n \nScientific methods are needed to appraise the \nhazards of materials as they appear in the \nmanufacturing process. By granting the fire \nofficial authority to approve test methods, \nflexibility is provided while at the same time \nmaintaining a reasonable level of control. By \nrecording the technical basis of decision within \nthe Hazardous Materials Management Plan \n(HMMP), a record of the criteria used to \nestablish the hazard level is maintained by the \napplicant. The reference to Section 104.8.2 \nrefers the fire official back to the administrative \nsection of the code to exercise authority for \noutside technical assistance in those cases \nwhere such assistance is warranted. The \nterminology used in the examples reflects the \ncurrent terminology, and examples accurately \nportray materials that may be encountered. \nThe explanatory language has been drawn in \npertinent part from 49 CFR Sections 173.50 \nand 173.58. Although the DOT has eliminated \nthe Class A, B and C nomenclature, the Bureau \nof Alcohol, Tobacco, Firearms and Explosives \n(ATF) has retained the use of the terms “high \nexplosives” and “low explosives.” These terms \nare included in parenthesis where appropriate.  \n \nBy definition, an “Explosive” is a chemical \ncompound, mixture or device, the primary or \ncommon purpose of which is to function by \nexplosion. The term includes, but is not limited \nto, dynamite, black powder, pellet powder, \ninitiating explosives, detonators, safety fuses, \nsquibs, detonating cord, igniter cord, igniters \nand display fireworks, 1.3G. \n \nThe term “explosive” includes any material \ndetermined to be within the scope of USC Title \n18: Chapter 63 and also includes any material \nclassified as an explosive other than consumer \nfireworks, 1.4G, by the hazardous materials \nregulations of DOTn 49 CFR. See the \ncommentary to the definition of “Explosive” in \nSection 202. \n \nThe former classification system used by \nDOTn (UN/DOTn Class 1 explosives) included \nthe \nterms \n“high \nexplosives” \nand \n“low \nexplosives.” The following terms further define \nexplosives under the current system used by \nDOTn for all explosive materials defined as \nhazard Class 1 materials. Compatibility group \nletters are used together with the division to \nspecify further limitations on each division \nnoted; for example, the letter “G” identifies the \nmaterial as a pyrotechnic substance or article \ncontaining a pyrotechnic substance and similar \nmaterials. \n \nDivision 1.1. Explosives that are a mass \nexplosion hazard. A mass explosion is one that \naffects almost the entire load instantaneously. \n \nDivision 1.2. Explosives that have a projection \nhazard but not a mass explosion hazard. \n \nDivision 1.3. Explosives that have a fire hazard \nand either a minor blast hazard or a minor \nprojection hazard or both, but not a mass \nexplosion hazard. \n \nDivision 1.4. Explosives that pose a minor \nexplosion hazard. The explosive effects are \nlargely confined to the package and no \nprojection of fragments of appreciable size or \nrange is to be expected. An external fire must \nnot cause virtually instantaneous explosion of \nalmost the entire contents of the package. \n \nDivision 1.5. Very insensitive explosives. This \ndivision comprises substances that have a \nmass explosion hazard but are so insensitive \nthat there is very little probability of initiation or \nof transition from burning to detonation under \nnormal conditions of transport. \n \nDivision 1.6. Extremely insensitive articles that \ndo not have a mass explosion hazard. This \ndivision comprises articles that contain only \nextremely insensitive detonating substances \nand which demonstrate a negligible probability \nof accidental initiation or propagation. \n \nThe \nterm \n“explosive \nmaterial” \nmeans \nexplosives, blasting agents and detonators. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 56. \nE102.1.2 \nCompressed \ngases. \nExamples \ninclude: \n1. Flammable: acetylene, carbon monoxide, \nethane, \nethylene, \nhydrogen, \nmethane. \nAmmonia will ignite and burn although its \nflammable range is too narrow for it to fit the \ndefinition of “Flammable gas.” \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a non-flammable gas, the \nmixture shall be categorized in accordance with \nCGA P-23. \n2. Oxidizing: \noxygen, \nozone, \noxides \nof \nnitrogen, chlorine and fluorine. Chlorine and \nfluorine do not contain oxygen but reaction \nwith flammables is similar to that of oxygen. \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1932 \n \nwithin the article. Recognizing the fact that the \nhazard level of an energetic material can vary \nbased on the physical character (size and \nshape) or configuration (physical arrangement) \nin which the material is found is key to \nunderstanding the nature of explosives and \nproper application of the code. \n \nScientific methods are needed to appraise the \nhazards of materials as they appear in the \nmanufacturing process. By granting the fire \nofficial authority to approve test methods, \nflexibility is provided while at the same time \nmaintaining a reasonable level of control. By \nrecording the technical basis of decision within \nthe Hazardous Materials Management Plan \n(HMMP), a record of the criteria used to \nestablish the hazard level is maintained by the \napplicant. The reference to Section 104.8.2 \nrefers the fire official back to the administrative \nsection of the code to exercise authority for \noutside technical assistance in those cases \nwhere such assistance is warranted. The \nterminology used in the examples reflects the \ncurrent terminology, and examples accurately \nportray materials that may be encountered. \nThe explanatory language has been drawn in \npertinent part from 49 CFR Sections 173.50 \nand 173.58. Although the DOT has eliminated \nthe Class A, B and C nomenclature, the Bureau \nof Alcohol, Tobacco, Firearms and Explosives \n(ATF) has retained the use of the terms “high \nexplosives” and “low explosives.” These terms \nare included in parenthesis where appropriate.  \n \nBy definition, an “Explosive” is a chemical \ncompound, mixture or device, the primary or \ncommon purpose of which is to function by \nexplosion. The term includes, but is not limited \nto, dynamite, black powder, pellet powder, \ninitiating explosives, detonators, safety fuses, \nsquibs, detonating cord, igniter cord, igniters \nand display fireworks, 1.3G. \n \nThe term “explosive” includes any material \ndetermined to be within the scope of USC Title \n18: Chapter 63 and also includes any material \nclassified as an explosive other than consumer \nfireworks, 1.4G, by the hazardous materials \nregulations of DOTn 49 CFR. See the \ncommentary to the definition of “Explosive” in \nSection 202. \n \nThe former classification system used by \nDOTn (UN/DOTn Class 1 explosives) included \nthe \nterms \n“high \nexplosives” \nand \n“low \nexplosives.” The following terms further define \nexplosives under the current system used by \nDOTn for all explosive materials defined as \nhazard Class 1 materials. Compatibility group \nletters are used together with the division to \nspecify further limitations on each division \nnoted; for example, the letter “G” identifies the \nmaterial as a pyrotechnic substance or article \ncontaining a pyrotechnic substance and similar \nmaterials. \n \nDivision 1.1. Explosives that are a mass \nexplosion hazard. A mass explosion is one that \naffects almost the entire load instantaneously. \n \nDivision 1.2. Explosives that have a projection \nhazard but not a mass explosion hazard. \n \nDivision 1.3. Explosives that have a fire hazard \nand either a minor blast hazard or a minor \nprojection hazard or both, but not a mass \nexplosion hazard. \n \nDivision 1.4. Explosives that pose a minor \nexplosion hazard. The explosive effects are \nlargely confined to the package and no \nprojection of fragments of appreciable size or \nrange is to be expected. An external fire must \nnot cause virtually instantaneous explosion of \nalmost the entire contents of the package. \n \nDivision 1.5. Very insensitive explosives. This \ndivision comprises substances that have a \nmass explosion hazard but are so insensitive \nthat there is very little probability of initiation or \nof transition from burning to detonation under \nnormal conditions of transport. \n \nDivision 1.6. Extremely insensitive articles that \ndo not have a mass explosion hazard. This \ndivision comprises articles that contain only \nextremely insensitive detonating substances \nand which demonstrate a negligible probability \nof accidental initiation or propagation. \n \nThe \nterm \n“explosive \nmaterial” \nmeans \nexplosives, blasting agents and detonators. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 56. \nE102.1.2 \nCompressed \ngases. \nExamples \ninclude: \n1. Flammable: acetylene, carbon monoxide, \nethane, \nethylene, \nhydrogen, \nmethane. \nAmmonia will ignite and burn although its \nflammable range is too narrow for it to fit the \ndefinition of “Flammable gas.” \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a non-flammable gas, the \nmixture shall be categorized in accordance with \nCGA P-23. \n2. Oxidizing: \noxygen, \nozone, \noxides \nof \nnitrogen, chlorine and fluorine. Chlorine and \nfluorine do not contain oxygen but reaction \nwith flammables is similar to that of oxygen. \n-",
      "commentary": "",
      "chapter_id": "ch63",
      "section_id": "sec503"
    },
    {
      "page": 163,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1933 \n \n3. Corrosive: ammonia, hydrogen chloride, \nfluorine. \n4. Highly toxic: arsine, cyanogen, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nphosphine, hydrogen selenide, stibine. \n5. Toxic: chlorine, hydrogen fluoride, hydrogen \nsulfide, phosgene, silicon tetrafluoride. \n6. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n7. Pyrophoric: \ndiborane, \ndichloroborane, \nphosphine, silane. \n8. Unstable (reactive): butadiene (unstabilized), \nethylene oxide, vinyl chloride. \n❖ \nCompressed gases by definition are a material, \nor mixture of materials, that: \n1. \nIs a gas at 20°C or less at 101.3 kpa of \npressure; and \n2. \nHas a boiling point of 20°C or less at \n101.3 kPa, which is either liquefied, \nnonliquefied or in solution, except those \ngases that have no other health or \nphysical hazard properties and are not \nconsidered to be compressed until the \npressure in the packaging exceeds 282 \nkPa at 20°C. \n \n The states of a compressed gas are \ncategorized as follows: \n1. \nNonliquefied compressed gases are \ngases, other than those in solution, that \nare in a packaging under the charged \npressure and are entirely gaseous at a \ntemperature of 20°C. \n2. \nLiquefied compressed gases are gases \nthat, in a packaging under the charged \npressure, \nare \npartially \nliquid \nat \na \ntemperature of 20°C. \n3. \nCompressed gases in solution are \nnonliquefied gases that are dissolved in a \nsolvent. \n4. \nCompressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004, 5005 and 6004 and Chapters 53, \n54, 55 and 58. In addition, flammable gases \nthat are binary mixtures (i.e., compounded or \nconsisting of two things or parts) diluted with a \nnon-flammable \ngas \npresent \nspecial \ncategorization challenges, and therefore must \nbe evaluated in accordance with CGA P-23. \nThis standard provides consistency with \nindustry standards for categorization. \nE102.1.3 \nFlammable \nand \ncombustible \nliquids. Examples include: \n1. Flammable liquids. \nClass IA liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or below 38°C. \nClass IB liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or above 38°C. \nClass IC liquids shall include those having \nflash points at or above 23°C and below \n38°C. \n2. Combustible liquids. \nClass II liquids shall include those having \nflash points at or above 38°C and below \n60°C. \nClass IIIA liquids shall include those having \nflash points at or above 60°C and below \n93°C. \nClass IIIB liquids shall include those liquids \nhaving flash points at or above 93°C. \n❖ \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 57. \nE102.1.4 \nFlammable \nsolids. \nExamples \ninclude: \n1. Organic solids: camphor, cellulose nitrate, \nnaphthalene. \n2. Inorganic solids: decaborane, lithium amide, \nphosphorous \nheptasulfide, \nphosphorous \nsesquisulfide, potassium sulfide, anhydrous \nsodium sulfide, sulfur. \n3. Combustible metals (except dusts and \npowders): cesium, magnesium, zirconium. \n❖ \nA flammable solid is a solid, other than a \nblasting agent or explosive, that is capable of \ncausing fire through friction, absorption of \nmoisture, spontaneous chemical change or \nretained \nheat \nfrom \nmanufacturing \nor \nprocessing; has an ignition temperature below \n100°C; or that burns so vigorously and \npersistently when ignited as to create a serious \nhazard. A chemical shall be considered a \nflammable solid as determined in accordance \nwith the test method of CPSC 16 CFR; Part \n1500.44 if it ignites and burns with a self-\n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1933 \n \n3. Corrosive: ammonia, hydrogen chloride, \nfluorine. \n4. Highly toxic: arsine, cyanogen, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nphosphine, hydrogen selenide, stibine. \n5. Toxic: chlorine, hydrogen fluoride, hydrogen \nsulfide, phosgene, silicon tetrafluoride. \n6. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n7. Pyrophoric: \ndiborane, \ndichloroborane, \nphosphine, silane. \n8. Unstable (reactive): butadiene (unstabilized), \nethylene oxide, vinyl chloride.",
      "commentary": "Compressed gases by definition are a material, \nor mixture of materials, that: \n1. \nIs a gas at 20°C or less at 101.3 kpa of \npressure; and \n2. \nHas a boiling point of 20°C or less at \n101.3 kPa, which is either liquefied, \nnonliquefied or in solution, except those \ngases that have no other health or \nphysical hazard properties and are not \nconsidered to be compressed until the \npressure in the packaging exceeds 282 \nkPa at 20°C. \n \n The states of a compressed gas are \ncategorized as follows: \n1. \nNonliquefied compressed gases are \ngases, other than those in solution, that \nare in a packaging under the charged \npressure and are entirely gaseous at a \ntemperature of 20°C. \n2. \nLiquefied compressed gases are gases \nthat, in a packaging under the charged \npressure, \nare \npartially \nliquid \nat \na \ntemperature of 20°C. \n3. \nCompressed gases in solution are \nnonliquefied gases that are dissolved in a \nsolvent. \n4. \nCompressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004, 5005 and 6004 and Chapters 53, \n54, 55 and 58. In addition, flammable gases \nthat are binary mixtures (i.e., compounded or \nconsisting of two things or parts) diluted with a \nnon-flammable \ngas \npresent \nspecial \ncategorization challenges, and therefore must \nbe evaluated in accordance with CGA P-23. \nThis standard provides consistency with \nindustry standards for categorization. \nE102.1.3 \nFlammable \nand \ncombustible \nliquids. Examples include: \n1. Flammable liquids. \nClass IA liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or below 38°C. \nClass IB liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or above 38°C. \nClass IC liquids shall include those having \nflash points at or above 23°C and below \n38°C. \n2. Combustible liquids. \nClass II liquids shall include those having \nflash points at or above 38°C and below \n60°C. \nClass IIIA liquids shall include those having \nflash points at or above 60°C and below \n93°C. \nClass IIIB liquids shall include those liquids \nhaving flash points at or above 93°C.\n\n❖ Chemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 57. \nE102.1.4 \nFlammable \nsolids. \nExamples \ninclude: \n1. Organic solids: camphor, cellulose nitrate, \nnaphthalene. \n2. Inorganic solids: decaborane, lithium amide, \nphosphorous \nheptasulfide, \nphosphorous \nsesquisulfide, potassium sulfide, anhydrous \nsodium sulfide, sulfur. \n3. Combustible metals (except dusts and \npowders): cesium, magnesium, zirconium.\n\n❖ A flammable solid is a solid, other than a \nblasting agent or explosive, that is capable of \ncausing fire through friction, absorption of \nmoisture, spontaneous chemical change or \nretained \nheat \nfrom \nmanufacturing \nor \nprocessing; has an ignition temperature below \n100°C; or that burns so vigorously and \npersistently when ignited as to create a serious \nhazard. A chemical shall be considered a \nflammable solid as determined in accordance \nwith the test method of CPSC 16 CFR; Part \n1500.44 if it ignites and burns with a self-\n-",
      "chapter_id": "ch63",
      "section_id": "sec503"
    },
    {
      "page": 164,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1934 \n \nsustained flame at a rate greater than 2.5 mm \nper second along its major axis. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 59. \nE102.1.5 \nCombustible dusts and powders. \nFinely divided solids that could be dispersed in air \nas a dust cloud: wood sawdust, plastics, coal, flour, \npowdered metals (few exceptions). \n❖ \nCombustible dusts and combustible fibers are \nlisted separately because they are not \nsubcategories of flammable solids in either the \nmaximum allowable quantity tables in Chapter \n50 or in their respective material-specific \nhazard chapters. Combustible dustproducing \noperations are addressed in Chapter 22. \nE102.1.6 \nCombustible \nfibers. \nSee \nthe \ndefinition of combustible fibers in Section 202. \n❖ \nSee the commentary to Section E102.1.5. Note \nthat Chapter 37 deals with combustible fibers. \nE102.1.7 \nOxidizers. Examples include: \n1. Gases: oxygen, ozone, oxides of nitrogen, \nfluorine \nand \nchlorine \n(reaction \nwith \nflammables is similar to that of oxygen). \n2. Liquids: bromine, hydrogen peroxide, nitric \nacid, perchloric acid, sulfuric acid. \n3. Solids: chlorates, chromates, chromic acid, \niodine, \nnitrates, \nnitrites, \nperchlorates, \nperoxides. \n❖ \nAn oxidizer is material that readily yields \noxygen or other oxidizing gas, or that readily \nreacts to promote or initiate combustion of \ncombustible materials. An oxidizing gas is a \ngas \nthat \ncan \nsupport \nand \naccelerate \ncombustion of other materials. Examples of \nother oxidizing gases include bromine, chlorine \nand fluorine. \nE102.1.7.1 \nExamples of liquid and solid \noxidizers according to hazard. \nClass 4: ammonium perchlorate (particle size \ngreater \nthan \n15 \nmicrons), \nammonium \npermanganate, \nguanidine \nnitrate, \nhydrogen \nperoxide solutions more than 91 percent by weight, \nperchloric acid solutions more than 72.5 percent by \nweight, potassium superoxide, tetranitromethane. \nClass \n3: \nammonium \ndichromate, \ncalcium \nhypochlorite (over 50 percent by weight), chloric \nacid \n(10 \npercent \nmaximum \nconcentration), \nhydrogen peroxide solutions (greater than 52 \npercent up to 91 percent), mono-(trichloro)-tetra-\n(monopotassium di-chloro)-penta-s-triazinetrione, \nnitric acid, (fuming -more than 86 percent \nconcentration), perchloric acid solutions (60 \npercent to 72 percent by weight), potassium \nbromate, potassium chlorate, potassium dichloro-s-\ntriazinetrione (potassium dichloro-isocyanurate), \npotassium perchlorate (99 percent), potassium \npermanganate (greater than 97.5 percent), sodium \nbromate, sodium chlorate, sodium chlorite (over 40 \npercent by weight) and sodium dichloro-s-\ntriazinetrione \nanhydrous \n(sodium \ndichloro-\nisocyanurate anhydrous). \nClass 2: barium bromate, barium chlorate, barium \nhypochlorite, \nbarium \nperchlorate, \nbarium \npermanganate, \n1-bromo-3-chloro-5, \n5-\ndimethylhydantoin, \ncalcium chlorate, \ncalcium \nchlorite, calcium hypochlorite (50 percent or less by \nweight), \ncalcium \nperchlorate, \ncalcium \npermanganate, calcium peroxide (75 percent), \nchromium trioxide (chromic acid), copper chlorate, \nhalane (1, 3-di-chloro-5, 5-dimethylhydantoin), \nhydrogen peroxide (greater than 27.5 percent up to \n52 percent), lead perchlorate, lithium chlorate, \nlithium hypochlorite (more than 39 percent \navailable chlorine), lithium perchlorate, magnesium \nbromate, \nmagnesium \nchlorate, \nmagnesium \nperchlorate, mercurous chlorate, nitric acid (more \nthan 40 percent but less than 86 percent), perchloric \nacid solutions (more than 50 percent but less than \n60 percent), potassium peroxide, potassium \nsuperoxide, silver peroxide, sodium chlorite (40 \npercent or less by weight), sodium perchlorate, \nsodium \nperchlorate \nmonohydrate, \nsodium \npermanganate, sodium peroxide, sodium persulfate \n(99 \npercent), \nstrontium \nchlorate, \nstrontium \nperchlorate, thallium chlorate, urea hydrogen \nperoxide, zinc bromate, zinc chlorate and zinc \npermanganate. \nClass 1: all inorganic nitrates (unless otherwise \nclassified), all inorganic nitrites (unless otherwise \nclassified), ammonium persulfate, barium peroxide, \nhydrogen peroxide solutions (greater than 8 percent \nup to 27.5 percent), lead dioxide, lithium \nhypochlorite (39 percent or less available chlorine), \nlithium peroxide, magnesium peroxide, manganese \ndioxide, nitric acid (40 percent concentration or \nless), perchloric acid solutions (less than 50 percent \nby weight), potassium dichromate, potassium \nmonopersulfate (45 percent KHSO5 or 90 percent \ntriple salt), potassium percarbonate, potassium \npersulfate, sodium carbonate peroxide, sodium \ndichloro-s-triazinetrione \ndihydrate, \nsodium \ndichromate, sodium perborate (anhydrous), sodium \nperborate monohydrate, sodium perborate tetra-\n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1934 \n \nsustained flame at a rate greater than 2.5 mm \nper second along its major axis. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 59. \nE102.1.5 \nCombustible dusts and powders. \nFinely divided solids that could be dispersed in air \nas a dust cloud: wood sawdust, plastics, coal, flour, \npowdered metals (few exceptions).",
      "commentary": "Combustible dusts and combustible fibers are \nlisted separately because they are not \nsubcategories of flammable solids in either the \nmaximum allowable quantity tables in Chapter \n50 or in their respective material-specific \nhazard chapters. Combustible dustproducing \noperations are addressed in Chapter 22. \nE102.1.6 \nCombustible \nfibers. \nSee \nthe \ndefinition of combustible fibers in Section 202.\n\n❖ See the commentary to Section E102.1.5. Note \nthat Chapter 37 deals with combustible fibers. \nE102.1.7 \nOxidizers. Examples include: \n1. Gases: oxygen, ozone, oxides of nitrogen, \nfluorine \nand \nchlorine \n(reaction \nwith \nflammables is similar to that of oxygen). \n2. Liquids: bromine, hydrogen peroxide, nitric \nacid, perchloric acid, sulfuric acid. \n3. Solids: chlorates, chromates, chromic acid, \niodine, \nnitrates, \nnitrites, \nperchlorates, \nperoxides.\n\n❖ An oxidizer is material that readily yields \noxygen or other oxidizing gas, or that readily \nreacts to promote or initiate combustion of \ncombustible materials. An oxidizing gas is a \ngas \nthat \ncan \nsupport \nand \naccelerate \ncombustion of other materials. Examples of \nother oxidizing gases include bromine, chlorine \nand fluorine. \nE102.1.7.1 \nExamples of liquid and solid \noxidizers according to hazard. \nClass 4: ammonium perchlorate (particle size \ngreater \nthan \n15 \nmicrons), \nammonium \npermanganate, \nguanidine \nnitrate, \nhydrogen \nperoxide solutions more than 91 percent by weight, \nperchloric acid solutions more than 72.5 percent by \nweight, potassium superoxide, tetranitromethane. \nClass \n3: \nammonium \ndichromate, \ncalcium \nhypochlorite (over 50 percent by weight), chloric \nacid \n(10 \npercent \nmaximum \nconcentration), \nhydrogen peroxide solutions (greater than 52 \npercent up to 91 percent), mono-(trichloro)-tetra-\n(monopotassium di-chloro)-penta-s-triazinetrione, \nnitric acid, (fuming -more than 86 percent \nconcentration), perchloric acid solutions (60 \npercent to 72 percent by weight), potassium \nbromate, potassium chlorate, potassium dichloro-s-\ntriazinetrione (potassium dichloro-isocyanurate), \npotassium perchlorate (99 percent), potassium \npermanganate (greater than 97.5 percent), sodium \nbromate, sodium chlorate, sodium chlorite (over 40 \npercent by weight) and sodium dichloro-s-\ntriazinetrione \nanhydrous \n(sodium \ndichloro-\nisocyanurate anhydrous). \nClass 2: barium bromate, barium chlorate, barium \nhypochlorite, \nbarium \nperchlorate, \nbarium \npermanganate, \n1-bromo-3-chloro-5, \n5-\ndimethylhydantoin, \ncalcium chlorate, \ncalcium \nchlorite, calcium hypochlorite (50 percent or less by \nweight), \ncalcium \nperchlorate, \ncalcium \npermanganate, calcium peroxide (75 percent), \nchromium trioxide (chromic acid), copper chlorate, \nhalane (1, 3-di-chloro-5, 5-dimethylhydantoin), \nhydrogen peroxide (greater than 27.5 percent up to \n52 percent), lead perchlorate, lithium chlorate, \nlithium hypochlorite (more than 39 percent \navailable chlorine), lithium perchlorate, magnesium \nbromate, \nmagnesium \nchlorate, \nmagnesium \nperchlorate, mercurous chlorate, nitric acid (more \nthan 40 percent but less than 86 percent), perchloric \nacid solutions (more than 50 percent but less than \n60 percent), potassium peroxide, potassium \nsuperoxide, silver peroxide, sodium chlorite (40 \npercent or less by weight), sodium perchlorate, \nsodium \nperchlorate \nmonohydrate, \nsodium \npermanganate, sodium peroxide, sodium persulfate \n(99 \npercent), \nstrontium \nchlorate, \nstrontium \nperchlorate, thallium chlorate, urea hydrogen \nperoxide, zinc bromate, zinc chlorate and zinc \npermanganate. \nClass 1: all inorganic nitrates (unless otherwise \nclassified), all inorganic nitrites (unless otherwise \nclassified), ammonium persulfate, barium peroxide, \nhydrogen peroxide solutions (greater than 8 percent \nup to 27.5 percent), lead dioxide, lithium \nhypochlorite (39 percent or less available chlorine), \nlithium peroxide, magnesium peroxide, manganese \ndioxide, nitric acid (40 percent concentration or \nless), perchloric acid solutions (less than 50 percent \nby weight), potassium dichromate, potassium \nmonopersulfate (45 percent KHSO5 or 90 percent \ntriple salt), potassium percarbonate, potassium \npersulfate, sodium carbonate peroxide, sodium \ndichloro-s-triazinetrione \ndihydrate, \nsodium \ndichromate, sodium perborate (anhydrous), sodium \nperborate monohydrate, sodium perborate tetra-\n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 165,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1935 \n \nhydrate, sodium percarbonate, strontium peroxide, \ntrichloro-s-triazinetrione \n(trichloroisocyanuric \nacid) and zinc peroxide. \n❖ \nClass 4. An oxidizer that can undergo an \nexplosive reaction as a result of contamination \nor exposure to thermal or physical shock. In \naddition, the oxidizer will enhance the burning \nrate and can cause spontaneous ignition of \ncombustibles. \n \nClass 3. An oxidizer that will cause a severe \nincrease in the burning rate of combustible \nmaterials with which it comes in contact or that \nwill \nundergo \nvigorous \nself-sustained \ndecomposition as a result of contamination or \nexposure to heat. \n \nClass 2. An oxidizer that will cause a moderate \nincrease in the burning rate or that causes \nspontaneous ignition of combustible materials \nwith which it comes in contact. \n \nClass 1. An oxidizer whose primary hazard is \nthat it slightly increases the burning rate but \nthat does not cause spontaneous ignition when \nit comes in contact with combustible materials. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 63. \nE102.1.8 \nOrganic \nperoxides. \nOrganic \nperoxides contain the double oxygen or peroxy (-o-\no) group. Some are flammable compounds and \nsubject to explosive decomposition. They are \navailable as: \n1. Liquids. \n2. Pastes. \n3. Solids (usually finely divided powders). \n❖ \nOrganic peroxides can pose an explosion \nhazard (detonation or deflagration) or they can \nbe shock sensitive. They can also decompose \ninto various unstable compounds over an \nextended period of time. \nE102.1.8.1 \nClassification \nof \norganic \nperoxides according to hazard. \nUnclassified: Unclassified organic peroxides are \ncapable of detonation and are regulated in \naccordance with Chapter 56 of SBC 801. \nClass I: acetyl cyclohexane sulfonyl 60-65 percent \nconcentration by weight, fulfonyl peroxide, benzoyl \nperoxide over 98 percent concentration, t-butyl \nhydroperoxide 90 percent, t-butyl peroxyacetate 75 \npercent, \nt-butyl \nperoxyisopropylcarbonate \n92 \npercent, \ndiisopropyl \nperoxydicarbonate \n100 \npercent, di-n-propyl peroxydicarbonate 98 percent, \nand di-n-propyl peroxydicarbonate 85 percent. \nClass II: acetyl peroxide 25 percent, t-butyl \nhydroperoxide 70 percent (with DTBP and t-BuOH \ndiluents), t-butyl peroxybenzoate 98 percent, t-\nbutyl peroxy-2-ethylhexanoate 97 percent, t-butyl \nperoxyisobutyrate \n75 \npercent, \nt-butyl \nperoxyisopropyl-carbonate 75 percent, t-butyl \nperoxypivalate \n75 \npercent, \ndybenzoyl \nperoxydicarbonate \n85 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n98 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n75 \npercent, \n1,1-di-(t-\nbutylperoxy)3,5,5-trimethyecyclohexane \n95 \npercent, di-(2-ethythexyl) peroxydicarbonate 97 \npercent, 2,5-dymethyl-2-5 di (benzoylperoxy) \nhexane 92 percent, and peroxyacetic acid 43 \npercent. \nClass III: acetyl cyclohexane sulfonal peroxide 29 \npercent, benzoyl peroxide 78 percent, benzoyl \nperoxide paste 55 percent, benzoyl peroxide paste \n50 \npercent \nperoxide/50 \npercent \nbutylbenzylphthalate \ndiluent, \ncumene \nhydroperoxide 86 percent, di-(4-butylcyclohexyl) \nperoxydicarbonate 98 percent, t-butyl peroxy-2-\nethylhexanoate \n97 \npercent, \nt-butyl \nperoxyneodecanoate 75 percent, decanoyl peroxide \n98.5 percent, di-t-butyl peroxide 99 percent, 1,1-di-\n(t-butylperoxy)3,5,5-trimethylcyclohexane \n75 \npercent, 2,4-dichlorobenzoyl peroxide 50 percent, \ndi-isopropyl peroxydicarbonate 30 percent, 2,-5-di-\nmethyl-2,5-di-(2-ethylhexanolyperoxy)-hexane 90 \npercent, 2,5-dimethyl-2,5-di(t-butylperoxy) hexane \n90 percent and methyl ethyl ketone peroxide 9 \npercent active oxygen diluted in dimethyl phthalate. \nClass IV: benzoyl peroxide 70 percent, benzoyl \nperoxide paste 50 percent peroxide/15 percent \nwater/35 percent butylphthalate diluent, benzoyl \nperoxide slurry 40 percent, benzoyl peroxide \npowder 35 percent, t-butyl hydroperoxide 70 \npercent, (with water diluent), t-butyl peroxy-2-\nethylhexanoate 50 percent, decumyl peroxide 98 \npercent, di(2-ethylhexal) peroxydicarbonate 40 \npercent, laurel peroxide 98 percent, p-methane \nhydroperoxide 52.5 percent, methyl ethyl ketone \nperoxide 5.5 percent active oxygen and methyl \nethyl ketone peroxide 9 percent active oxygen \ndiluted in water and glycols. \nClass V: benzoyl peroxide 35 percent, 1,1-di-t-butyl \nperoxy 3,5,5-trimethylcyclohexane 40 percent, 2,5-\ndi-(t-butyl peroxy) hexane 47 percent and 2,4-\npentanedione peroxide 4 percent active oxygen. \n❖ \nUnclassified detonable. Organic peroxides that \nare capable of detonation. These peroxides \npose an extremely high explosion hazard \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1935 \n \nhydrate, sodium percarbonate, strontium peroxide, \ntrichloro-s-triazinetrione \n(trichloroisocyanuric \nacid) and zinc peroxide.",
      "commentary": "Class 4. An oxidizer that can undergo an \nexplosive reaction as a result of contamination \nor exposure to thermal or physical shock. In \naddition, the oxidizer will enhance the burning \nrate and can cause spontaneous ignition of \ncombustibles. \n \nClass 3. An oxidizer that will cause a severe \nincrease in the burning rate of combustible \nmaterials with which it comes in contact or that \nwill \nundergo \nvigorous \nself-sustained \ndecomposition as a result of contamination or \nexposure to heat. \n \nClass 2. An oxidizer that will cause a moderate \nincrease in the burning rate or that causes \nspontaneous ignition of combustible materials \nwith which it comes in contact. \n \nClass 1. An oxidizer whose primary hazard is \nthat it slightly increases the burning rate but \nthat does not cause spontaneous ignition when \nit comes in contact with combustible materials. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 63. \nE102.1.8 \nOrganic \nperoxides. \nOrganic \nperoxides contain the double oxygen or peroxy (-o-\no) group. Some are flammable compounds and \nsubject to explosive decomposition. They are \navailable as: \n1. Liquids. \n2. Pastes. \n3. Solids (usually finely divided powders).\n\n❖ Organic peroxides can pose an explosion \nhazard (detonation or deflagration) or they can \nbe shock sensitive. They can also decompose \ninto various unstable compounds over an \nextended period of time. \nE102.1.8.1 \nClassification \nof \norganic \nperoxides according to hazard. \nUnclassified: Unclassified organic peroxides are \ncapable of detonation and are regulated in \naccordance with Chapter 56 of SBC 801. \nClass I: acetyl cyclohexane sulfonyl 60-65 percent \nconcentration by weight, fulfonyl peroxide, benzoyl \nperoxide over 98 percent concentration, t-butyl \nhydroperoxide 90 percent, t-butyl peroxyacetate 75 \npercent, \nt-butyl \nperoxyisopropylcarbonate \n92 \npercent, \ndiisopropyl \nperoxydicarbonate \n100 \npercent, di-n-propyl peroxydicarbonate 98 percent, \nand di-n-propyl peroxydicarbonate 85 percent. \nClass II: acetyl peroxide 25 percent, t-butyl \nhydroperoxide 70 percent (with DTBP and t-BuOH \ndiluents), t-butyl peroxybenzoate 98 percent, t-\nbutyl peroxy-2-ethylhexanoate 97 percent, t-butyl \nperoxyisobutyrate \n75 \npercent, \nt-butyl \nperoxyisopropyl-carbonate 75 percent, t-butyl \nperoxypivalate \n75 \npercent, \ndybenzoyl \nperoxydicarbonate \n85 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n98 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n75 \npercent, \n1,1-di-(t-\nbutylperoxy)3,5,5-trimethyecyclohexane \n95 \npercent, di-(2-ethythexyl) peroxydicarbonate 97 \npercent, 2,5-dymethyl-2-5 di (benzoylperoxy) \nhexane 92 percent, and peroxyacetic acid 43 \npercent. \nClass III: acetyl cyclohexane sulfonal peroxide 29 \npercent, benzoyl peroxide 78 percent, benzoyl \nperoxide paste 55 percent, benzoyl peroxide paste \n50 \npercent \nperoxide/50 \npercent \nbutylbenzylphthalate \ndiluent, \ncumene \nhydroperoxide 86 percent, di-(4-butylcyclohexyl) \nperoxydicarbonate 98 percent, t-butyl peroxy-2-\nethylhexanoate \n97 \npercent, \nt-butyl \nperoxyneodecanoate 75 percent, decanoyl peroxide \n98.5 percent, di-t-butyl peroxide 99 percent, 1,1-di-\n(t-butylperoxy)3,5,5-trimethylcyclohexane \n75 \npercent, 2,4-dichlorobenzoyl peroxide 50 percent, \ndi-isopropyl peroxydicarbonate 30 percent, 2,-5-di-\nmethyl-2,5-di-(2-ethylhexanolyperoxy)-hexane 90 \npercent, 2,5-dimethyl-2,5-di(t-butylperoxy) hexane \n90 percent and methyl ethyl ketone peroxide 9 \npercent active oxygen diluted in dimethyl phthalate. \nClass IV: benzoyl peroxide 70 percent, benzoyl \nperoxide paste 50 percent peroxide/15 percent \nwater/35 percent butylphthalate diluent, benzoyl \nperoxide slurry 40 percent, benzoyl peroxide \npowder 35 percent, t-butyl hydroperoxide 70 \npercent, (with water diluent), t-butyl peroxy-2-\nethylhexanoate 50 percent, decumyl peroxide 98 \npercent, di(2-ethylhexal) peroxydicarbonate 40 \npercent, laurel peroxide 98 percent, p-methane \nhydroperoxide 52.5 percent, methyl ethyl ketone \nperoxide 5.5 percent active oxygen and methyl \nethyl ketone peroxide 9 percent active oxygen \ndiluted in water and glycols. \nClass V: benzoyl peroxide 35 percent, 1,1-di-t-butyl \nperoxy 3,5,5-trimethylcyclohexane 40 percent, 2,5-\ndi-(t-butyl peroxy) hexane 47 percent and 2,4-\npentanedione peroxide 4 percent active oxygen.\n\n❖ Unclassified detonable. Organic peroxides that \nare capable of detonation. These peroxides \npose an extremely high explosion hazard \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 166,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1936 \n \nthrough rapid explosive decomposition. \n \nClass I. Those formulations that are capable of \ndeflagration but not detonation. \n \nClass II. Those formulations that burn very \nrapidly and that pose a moderate reactivity \nhazard. \n \nClass III. Those formulations that burn rapidly \nand that pose a moderate reactivity hazard. \n \nClass IV. Those formulations that burn in the \nsame manner as ordinary combustibles and \nthat pose a minimal reactivity hazard. \n \nClass V. Those formulations that burn with less \nintensity than ordinary combustibles or do not \nsustain combustion and that pose no reactivity \nhazard. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 62. \nE102.1.9 \nPyrophoric materials. Examples \ninclude: \n1. Gases: diborane, phosphine, silane. \n2. Liquids: diethylaluminum \nchloride, di-\nethylberylli-um, \ndiethylphosphine, \ndiethylzinc, \ndimethylarsine, \ntriethylaluminum \netherate, \ntri-\nethylbismuthine, \ntriethylboron, \ntrimethylaluminum, trimethylgallium. \n3. Solids: cesium, hafnium, lithium, white or \nyellow phosphorous, plutonium, potassium, \nrubidium, sodium, thorium. \n❖ \nPyrophoric materials are two or more unmixed, \ncommercially \nmanufactured, \nprepackaged \nchemical substances, including oxidizers, \nflammable \nliquids \nor \nsolids \nor \nsimilar \nsubstances \nthat \nare \nnot \nindependently \nclassified as explosives but that, when mixed \nor combined, form an explosive that is intended \nfor blasting. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 64. \nE102.1.10 \nUnstable (reactive) materials. \nExamples include: \nClass 4: acetyl peroxide, dibutyl peroxide, \ndinitrobenzene, ethyl nitrate, peroxyacetic acid and \npicric acid (dry) trinitrobenzene. \nClass 3: hydrogen peroxide (greater than 52 \npercent), \nhydroxylamine, \nnitromethane, \nparanitroaniline, \nperchloric \nacid \nand \ntetrafluoroethylene monomer. \nClass \n2: \nacrolein, \nacrylic \nacid, \nhydrazine, \nmethacrylic acid, sodium perchlorate, styrene and \nvinyl acetate. \nClass 1: acetic acid, hydrogen peroxide 35 percent \nto 52 percent, paraldehyde and tetrahydrofuran. \n❖ \nAn unstable (reactive) material is a material, \nother than an explosive, that in its pure state or \nas commercially produced, will vigorously \npolymerize, decompose, condense or become \nself-reactive \nand undergo \nother \nviolent \nchemical changes, including explosion, when: \n1. \nExposed to heat, friction, or shock; \n2. \nIn the absence of an inhibitor; \n3. \nIn the presence of contaminants; or \n4. \nIn contact with incompatible materials. \nUnstable \n(reactive) \nmaterials \nare \nsubdivided as follows: \n \nClass 4. Materials that in themselves are \nreadily capable of detonation, explosive \ndecomposition \nor \nreaction \nat \nnormal \ntemperatures and pressures. This class \nincludes materials that are sensitive to \nmechanical or localized thermal shock at \nnormal temperatures and pressures. \n \nClass 3. Materials that in themselves are \ncapable \nof \ndetonation, \nexplosive \ndecomposition or reaction but that require a \nstrong initiating source or must be heated \nunder confinement before initiation. This class \nincludes materials that are sensitive to thermal \nor mechanical shock at elevated temperatures \nand pressures. \n \nClass 2. Materials that in themselves are \nnormally unstable and readily undergo violent \nchemical change but do not detonate. This \nclass includes materials that can undergo \nchemical change with rapid release of energy \nat normal temperatures and pressures, and \nthat can undergo violent chemical change at \nelevated temperatures and pressures. \n \nClass 1. Materials that in themselves are \nnormally stable but that can become unstable \nat elevated temperatures and pressures. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 66. \nE102.1.11 \nWater-reactive \nmaterials. \nExamples include: \nClass 3: aluminum alkyls such as triethylaluminum, \nisobutylaluminum \nand \ntrimethylaluminum; \nbromine \npentafluoride, \nbromine \ntrifluoride, \nchlorodiethylaluminium and diethylzinc. \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1936 \n \nthrough rapid explosive decomposition. \n \nClass I. Those formulations that are capable of \ndeflagration but not detonation. \n \nClass II. Those formulations that burn very \nrapidly and that pose a moderate reactivity \nhazard. \n \nClass III. Those formulations that burn rapidly \nand that pose a moderate reactivity hazard. \n \nClass IV. Those formulations that burn in the \nsame manner as ordinary combustibles and \nthat pose a minimal reactivity hazard. \n \nClass V. Those formulations that burn with less \nintensity than ordinary combustibles or do not \nsustain combustion and that pose no reactivity \nhazard. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 62. \nE102.1.9 \nPyrophoric materials. Examples \ninclude: \n1. Gases: diborane, phosphine, silane. \n2. Liquids: diethylaluminum \nchloride, di-\nethylberylli-um, \ndiethylphosphine, \ndiethylzinc, \ndimethylarsine, \ntriethylaluminum \netherate, \ntri-\nethylbismuthine, \ntriethylboron, \ntrimethylaluminum, trimethylgallium. \n3. Solids: cesium, hafnium, lithium, white or \nyellow phosphorous, plutonium, potassium, \nrubidium, sodium, thorium.",
      "commentary": "Pyrophoric materials are two or more unmixed, \ncommercially \nmanufactured, \nprepackaged \nchemical substances, including oxidizers, \nflammable \nliquids \nor \nsolids \nor \nsimilar \nsubstances \nthat \nare \nnot \nindependently \nclassified as explosives but that, when mixed \nor combined, form an explosive that is intended \nfor blasting. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 64. \nE102.1.10 \nUnstable (reactive) materials. \nExamples include: \nClass 4: acetyl peroxide, dibutyl peroxide, \ndinitrobenzene, ethyl nitrate, peroxyacetic acid and \npicric acid (dry) trinitrobenzene. \nClass 3: hydrogen peroxide (greater than 52 \npercent), \nhydroxylamine, \nnitromethane, \nparanitroaniline, \nperchloric \nacid \nand \ntetrafluoroethylene monomer. \nClass \n2: \nacrolein, \nacrylic \nacid, \nhydrazine, \nmethacrylic acid, sodium perchlorate, styrene and \nvinyl acetate. \nClass 1: acetic acid, hydrogen peroxide 35 percent \nto 52 percent, paraldehyde and tetrahydrofuran.\n\n❖ An unstable (reactive) material is a material, \nother than an explosive, that in its pure state or \nas commercially produced, will vigorously \npolymerize, decompose, condense or become \nself-reactive \nand undergo \nother \nviolent \nchemical changes, including explosion, when: \n1. \nExposed to heat, friction, or shock; \n2. \nIn the absence of an inhibitor; \n3. \nIn the presence of contaminants; or \n4. \nIn contact with incompatible materials. \nUnstable \n(reactive) \nmaterials \nare \nsubdivided as follows: \n \nClass 4. Materials that in themselves are \nreadily capable of detonation, explosive \ndecomposition \nor \nreaction \nat \nnormal \ntemperatures and pressures. This class \nincludes materials that are sensitive to \nmechanical or localized thermal shock at \nnormal temperatures and pressures. \n \nClass 3. Materials that in themselves are \ncapable \nof \ndetonation, \nexplosive \ndecomposition or reaction but that require a \nstrong initiating source or must be heated \nunder confinement before initiation. This class \nincludes materials that are sensitive to thermal \nor mechanical shock at elevated temperatures \nand pressures. \n \nClass 2. Materials that in themselves are \nnormally unstable and readily undergo violent \nchemical change but do not detonate. This \nclass includes materials that can undergo \nchemical change with rapid release of energy \nat normal temperatures and pressures, and \nthat can undergo violent chemical change at \nelevated temperatures and pressures. \n \nClass 1. Materials that in themselves are \nnormally stable but that can become unstable \nat elevated temperatures and pressures. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 66. \nE102.1.11 \nWater-reactive \nmaterials. \nExamples include: \nClass 3: aluminum alkyls such as triethylaluminum, \nisobutylaluminum \nand \ntrimethylaluminum; \nbromine \npentafluoride, \nbromine \ntrifluoride, \nchlorodiethylaluminium and diethylzinc. \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 167,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1937 \n \nClass 2: calcium carbide, calcium metal, cyanogen \nbromide, lithium hydride, methyldichlorosilane, \npotassium metal, potassium peroxide, sodium \nmetal, sodium peroxide, sulfuric acid and \ntrichlorosilane. \nClass 1: acetic anhydride, sodium hydroxide, sulfur \nmonochloride and titanium tetrachloride. \n❖ \nA water-reactive material explodes; violently \nreacts; produces flammable, toxic or other \nhazardous gases; or evolves enough heat to \ncause self-ignition or ignition of nearby \ncombustibles upon exposure to water or \nmoisture. \nWater-reactive \nmaterials \nare \nsubdivided as follows: \n \nClass 3. Materials that react explosively with \nwater without requiring heat or confinement. \n \nClass 2. Materials that may form potentially \nexplosive mixtures with water. \n \nClass 1. Materials that may react with water \nwith some release of energy, but not violently. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 67. \nE102.1.12 \nCryogenic fluids. The cryogenics \nlisted will exist as compressed gases where they are \nstored at ambient temperatures. \n1. Flammable: carbon monoxide, deuterium \n(heavy hydrogen), \nethylene, \nhydrogen, \nmethane. \n2. Oxidizing: fluorine, nitric oxide, oxygen. \n3. Corrosive: fluorine, nitric oxide. \n4. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n5. Highly toxic: fluorine, nitric oxide. \n❖ \nA cryogenic fluid is liquid having a boiling point \nlower than 66°C at 101.3 kpa. \n \nA flammable cryogenic fluid is cryogenic fluid \nthat is flammable in its vapor state. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 55. \nE102.2 Health hazards. Materials classified in this \nsection pose a health hazard. \n❖ \nIf a chemical is classified as a health hazard, \nthere is statistically significant evidence that it \ncan cause acute or chronic health effects in \nexposed persons. The term “health hazard” \nincludes chemicals that are toxic, highly toxic \nand corrosive. \nE102.2.1 \nHighly toxic materials. Examples \ninclude: \n1. Gases: arsine, cyanogen, diborane, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nnitrogen \ndioxide, \nozone, \nphosphine, \nhydrogen selenide, stibine. \n2. Liquids: \nacrolein, \nacrylic \nacid, \n2-\nchloroethanol \n(ethylene \nchlorohydrin), \nhydrazine, \nhydrocyanic \nacid, \n2-\nmethylaziridine (propylenimine), 2-methyl-\nacetonitrile (acetone cyanohydrin), methyl \nester isocyanic acid (methyl isocyanate), \nnicotine, \ntetranitromethane \nand \ntetraethylstannane (tetraethyltin). \n3. Solids: \n(aceto) \nphenylmercury \n(phenyl \nmercuric acetate), 4-aminopyridine, arsenic \npentoxide, arsenic trioxide, calcium cyanide, \n2-chloroacetophenone, \naflatoxin \nB, \ndecaborane(14), \nmercury \n(II) \nbromide \n(mercuric bromide), mercury (II) chloride \n(corrosive \nmercury \nchloride), \npentachlorophenol, \nmethyl \nparathion, \nphosphorus (white) and sodium azide. \n❖ \nA highly toxic material produces a lethal dose \nor lethal concentration that falls within any of \nthe following categories: \n1. \nA chemical that has a median lethal dose \n(LD50) of 50 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. \nA chemical that has a median lethal dose \n(LD50) of 200 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours (or less if death occurs within 24 \nhours) with the bare skin of albino rabbits \nweighing between 2 and 3 kilograms \neach. \n3. \nA chemical that has a median lethal \nconcentration (LC50) in air of 200 parts per \nmillion by volume or less of gas or vapor, \nor 2 milligrams per liter or less of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach. \n \nMixtures of these materials with ordinary \nmaterials, such as water, might not warrant \nclassification as highly toxic. Although this \nsystem is basically simple in application, any \nhazard evaluation that is required for the \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1937 \n \nClass 2: calcium carbide, calcium metal, cyanogen \nbromide, lithium hydride, methyldichlorosilane, \npotassium metal, potassium peroxide, sodium \nmetal, sodium peroxide, sulfuric acid and \ntrichlorosilane. \nClass 1: acetic anhydride, sodium hydroxide, sulfur \nmonochloride and titanium tetrachloride.",
      "commentary": "A water-reactive material explodes; violently \nreacts; produces flammable, toxic or other \nhazardous gases; or evolves enough heat to \ncause self-ignition or ignition of nearby \ncombustibles upon exposure to water or \nmoisture. \nWater-reactive \nmaterials \nare \nsubdivided as follows: \n \nClass 3. Materials that react explosively with \nwater without requiring heat or confinement. \n \nClass 2. Materials that may form potentially \nexplosive mixtures with water. \n \nClass 1. Materials that may react with water \nwith some release of energy, but not violently. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 67. \nE102.1.12 \nCryogenic fluids. The cryogenics \nlisted will exist as compressed gases where they are \nstored at ambient temperatures. \n1. Flammable: carbon monoxide, deuterium \n(heavy hydrogen), \nethylene, \nhydrogen, \nmethane. \n2. Oxidizing: fluorine, nitric oxide, oxygen. \n3. Corrosive: fluorine, nitric oxide. \n4. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n5. Highly toxic: fluorine, nitric oxide.\n\n❖ A cryogenic fluid is liquid having a boiling point \nlower than 66°C at 101.3 kpa. \n \nA flammable cryogenic fluid is cryogenic fluid \nthat is flammable in its vapor state. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 55. \nE102.2 Health hazards. Materials classified in this \nsection pose a health hazard.\n\n❖ If a chemical is classified as a health hazard, \nthere is statistically significant evidence that it \ncan cause acute or chronic health effects in \nexposed persons. The term “health hazard” \nincludes chemicals that are toxic, highly toxic \nand corrosive. \nE102.2.1 \nHighly toxic materials. Examples \ninclude: \n1. Gases: arsine, cyanogen, diborane, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nnitrogen \ndioxide, \nozone, \nphosphine, \nhydrogen selenide, stibine. \n2. Liquids: \nacrolein, \nacrylic \nacid, \n2-\nchloroethanol \n(ethylene \nchlorohydrin), \nhydrazine, \nhydrocyanic \nacid, \n2-\nmethylaziridine (propylenimine), 2-methyl-\nacetonitrile (acetone cyanohydrin), methyl \nester isocyanic acid (methyl isocyanate), \nnicotine, \ntetranitromethane \nand \ntetraethylstannane (tetraethyltin). \n3. Solids: \n(aceto) \nphenylmercury \n(phenyl \nmercuric acetate), 4-aminopyridine, arsenic \npentoxide, arsenic trioxide, calcium cyanide, \n2-chloroacetophenone, \naflatoxin \nB, \ndecaborane(14), \nmercury \n(II) \nbromide \n(mercuric bromide), mercury (II) chloride \n(corrosive \nmercury \nchloride), \npentachlorophenol, \nmethyl \nparathion, \nphosphorus (white) and sodium azide.\n\n❖ A highly toxic material produces a lethal dose \nor lethal concentration that falls within any of \nthe following categories: \n1. \nA chemical that has a median lethal dose \n(LD50) of 50 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. \nA chemical that has a median lethal dose \n(LD50) of 200 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours (or less if death occurs within 24 \nhours) with the bare skin of albino rabbits \nweighing between 2 and 3 kilograms \neach. \n3. \nA chemical that has a median lethal \nconcentration (LC50) in air of 200 parts per \nmillion by volume or less of gas or vapor, \nor 2 milligrams per liter or less of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach. \n \nMixtures of these materials with ordinary \nmaterials, such as water, might not warrant \nclassification as highly toxic. Although this \nsystem is basically simple in application, any \nhazard evaluation that is required for the \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 168,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1938 \n \nprecise categorization of this type of material \nmust be performed by experienced, technically \ncompetent persons. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.2 \nToxic \nmaterials. \nExamples \ninclude: \n1. Gases: boron trichloride, boron trifluoride, \nchlorine, chlorine trifluoride, hydrogen \nfluoride, hydrogen sulfide, phosgene, silicon \ntetrafluoride. \n2. Liquids: acrylonitrile, allyl alcohol, alpha-\nchlorotoluene, \naniline, \n1-chloro-2,3-\nepoxypropane, chloroformic acid (allyl \nester), 3-chloropropene (allyl chloride), o-\ncresol, crotonaldehyde, dibromomethane, \ndiisopropylamine, diethyl ester sulfuric acid, \ndimethyl ester sulfuric acid, 2-furaldehyde \n(furfural), furfural alcohol, phosphorus \nchloride, phosphoryl chloride (phosphorus \noxychloride) and thionyl chloride. \n3. Solids: acrylamide, barium chloride, barium \n(II) nitrate, benzidine, p-benzoquinone, \nberyllium \nchloride, \ncadmium \nchloride, \ncadmium \noxide, \nchloroacetic \nacid, \nchlorophenylmercury \n(phenyl \nmercuric \nchloride), chromium (VI) oxide (chromic \nacid, \nsolid), \n2,4-dinitrotoluene, \nhydroquinone, mercury chloride (calomel), \nmercury (II) sulfate (mercuric sulfate), \nosmium tetroxide, oxalic acid, phenol, P-\nphenylenediamine, \nphenylhydrazine, \n4-\nphenylmorpholine, \nphosphorus \nsulfide, \npotassium fluoride, potassium hydroxide, \nselenium (IV) disulfide and sodium fluoride. \n❖ \nA toxic chemical falls within any of the following \ncategories: \n1. \nA chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but \nnot \nmore \nthan \n500 \nmilligrams per kilogram of body weight \nwhen administered orally to albino rats \nweighing between 200 and 300 grams \neach. \n2. \nA chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 \nmilligrams per kilogram of body weight \nwhen administered by continuous contact \nfor 24 hours (or less if death occurs within \n24 hours) with the bare skin of albino \nrabbits weighing between 2 and 3 \nkilograms each. \n3. \nIn air of more than 200 parts per million \nbut not more than 2,000 parts per million \nby volume of gas or vapor, or more than 2 \nmilligrams per liter but not more than 20 \nmilligrams per liter of mist, fume or dust, \nwhen \nadministered \nby \ncontinuous \ninhalation for 1 hour (or less if death \noccurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.3 \nCorrosives. Examples include: \n1. Acids: \nExamples: \nchromic, \nformic, \nhydrochloric (muriatic) greater than 15 \npercent, hydrofluoric, nitric (greater than 6 \npercent, perchloric, sulfuric (4 percent or \nmore). \n2. Bases \n(alkalis): \nhydroxides-ammonium \n(greater than 10 percent), calcium, potassium \n(greater than 1 percent), sodium (greater than \n1 percent); certain carbonates-potassium. \n3. Other \ncorrosives: \nbromine, \nchlorine, \nfluorine, iodine, ammonia. \nNote: Corrosives that are oxidizers, e.g., nitric acid, \nchlorine, fluorine; or are compressed gases, e.g., \nammonia, chlorine, fluorine; or are water-reactive, \ne.g., concentrated sulfuric acid, sodium hydroxide, \nare physical hazards in addition to being health \nhazards. \n❖ \nCorrosive chemicals cause visible destruction \nof, or irreversible alterations in, living tissue by \nchemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR, Part 173, \nit destroys or changes irreversibly the structure \nof the tissue at the point of contact following an \nexposure period of 4 hours. This term does not \nrefer to action on inanimate surfaces. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 54. \nE103 EVALUATION OF HAZARDS \nE103.1 Degree of hazard. The degree of hazard \npresent depends on many variables that should be \nconsidered individually and in combination. Some \nof these variables are as shown in Sections E103.1.1 \nthrough E103.1.5. \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1938 \n \nprecise categorization of this type of material \nmust be performed by experienced, technically \ncompetent persons. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.2 \nToxic \nmaterials. \nExamples \ninclude: \n1. Gases: boron trichloride, boron trifluoride, \nchlorine, chlorine trifluoride, hydrogen \nfluoride, hydrogen sulfide, phosgene, silicon \ntetrafluoride. \n2. Liquids: acrylonitrile, allyl alcohol, alpha-\nchlorotoluene, \naniline, \n1-chloro-2,3-\nepoxypropane, chloroformic acid (allyl \nester), 3-chloropropene (allyl chloride), o-\ncresol, crotonaldehyde, dibromomethane, \ndiisopropylamine, diethyl ester sulfuric acid, \ndimethyl ester sulfuric acid, 2-furaldehyde \n(furfural), furfural alcohol, phosphorus \nchloride, phosphoryl chloride (phosphorus \noxychloride) and thionyl chloride. \n3. Solids: acrylamide, barium chloride, barium \n(II) nitrate, benzidine, p-benzoquinone, \nberyllium \nchloride, \ncadmium \nchloride, \ncadmium \noxide, \nchloroacetic \nacid, \nchlorophenylmercury \n(phenyl \nmercuric \nchloride), chromium (VI) oxide (chromic \nacid, \nsolid), \n2,4-dinitrotoluene, \nhydroquinone, mercury chloride (calomel), \nmercury (II) sulfate (mercuric sulfate), \nosmium tetroxide, oxalic acid, phenol, P-\nphenylenediamine, \nphenylhydrazine, \n4-\nphenylmorpholine, \nphosphorus \nsulfide, \npotassium fluoride, potassium hydroxide, \nselenium (IV) disulfide and sodium fluoride.",
      "commentary": "A toxic chemical falls within any of the following \ncategories: \n1. \nA chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but \nnot \nmore \nthan \n500 \nmilligrams per kilogram of body weight \nwhen administered orally to albino rats \nweighing between 200 and 300 grams \neach. \n2. \nA chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 \nmilligrams per kilogram of body weight \nwhen administered by continuous contact \nfor 24 hours (or less if death occurs within \n24 hours) with the bare skin of albino \nrabbits weighing between 2 and 3 \nkilograms each. \n3. \nIn air of more than 200 parts per million \nbut not more than 2,000 parts per million \nby volume of gas or vapor, or more than 2 \nmilligrams per liter but not more than 20 \nmilligrams per liter of mist, fume or dust, \nwhen \nadministered \nby \ncontinuous \ninhalation for 1 hour (or less if death \noccurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.3 \nCorrosives. Examples include: \n1. Acids: \nExamples: \nchromic, \nformic, \nhydrochloric (muriatic) greater than 15 \npercent, hydrofluoric, nitric (greater than 6 \npercent, perchloric, sulfuric (4 percent or \nmore). \n2. Bases \n(alkalis): \nhydroxides-ammonium \n(greater than 10 percent), calcium, potassium \n(greater than 1 percent), sodium (greater than \n1 percent); certain carbonates-potassium. \n3. Other \ncorrosives: \nbromine, \nchlorine, \nfluorine, iodine, ammonia. \nNote: Corrosives that are oxidizers, e.g., nitric acid, \nchlorine, fluorine; or are compressed gases, e.g., \nammonia, chlorine, fluorine; or are water-reactive, \ne.g., concentrated sulfuric acid, sodium hydroxide, \nare physical hazards in addition to being health \nhazards.\n\n❖ Corrosive chemicals cause visible destruction \nof, or irreversible alterations in, living tissue by \nchemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR, Part 173, \nit destroys or changes irreversibly the structure \nof the tissue at the point of contact following an \nexposure period of 4 hours. This term does not \nrefer to action on inanimate surfaces. \n \nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 54. \nE103 EVALUATION OF HAZARDS \nE103.1 Degree of hazard. The degree of hazard \npresent depends on many variables that should be \nconsidered individually and in combination. Some \nof these variables are as shown in Sections E103.1.1 \nthrough E103.1.5. \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 169,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1939 \n \n❖ \nHow can the degree of hazard presented by the \nvarious chemicals that may be in the structure \nunder design or review be determined? The \nonly way to ensure that the structure is \nconstructed or reviewed to the correct \nstandards is to obtain and review the SDS on \nthe specific chemicals proposed. Owners can \nexpect their structures to be required to meet a \nnumber of government laws that regulate \nhazardous materials, including: the Superfund \nAmendments and Reauthorization Act of 1986 \n(SARA), the Resource Conservation and \nRecovery Act of 1976 (RCRA), the Hazardous \nMaterials Transportation Act (HMTA), the \nOccupational Safety and Health Act (OSHA), \nthe Toxic Substances Control Act (TSCA) and \nthe Clean Air Act and Title III of SARA. \n❖ \nCommunity building/fire department  must \nmake certain that the properties in their areas \nmeet Title III of SARA, which regulates the \npackaging, labeling, handling, storage and \ntransportation of hazardous materials. The law \nrequires facilities to furnish information about \nthe quantities and health effects of materials \nused at the facility and to promptly notify \ngovernment officials whenever a significant \nrelease of hazardous materials occurs. Title \n42, Chapter 116, Subchapter II, Section \n11021(a)(1) of the Emergency Planning and \nCommunity Right-to-Know Act contains the \nfollowing requirements for the submittal of \nSDS:.  \n1. \nSubmission of MSDS or list \n❖ \n“The owner or operator of any facility which is \nrequired to prepare or have available a material \nsafety data sheet for a hazardous chemical \nunder the Occupational Safety and Health Act \nof 1970 [29 U.S.C. 651 et seq.] and regulations \npromulgated under that Act shall submit a \nmaterial safety data sheet for each such \nchemical, or a list of such chemicals as \ndescribed in paragraph (2), to each of the \nfollowing: \n \n“(A)The \nappropriate \nemergency \nplanning \ncommittee. \n \n“(B)The governmental emergency response \ncommission. \n \n“(C)The fire department  with jurisdiction over \nthe facility.” \n❖ \nAn SDS (previously termed “MSDS”) is a guide \nto determining the specific hazards presented \nto a community. The sections that follow, along \nwith their commentary, should help determine \nwhether the SDS is complete and correct in \nidentifying the properties and characteristics of \nthe hazardous materials expected in the \nsubject occupancy. \nE103.1.1 \nChemical \nproperties \nof \nthe \nmaterial. Chemical properties of the material \ndetermine self-reactions and reactions that could \noccur with other materials. Generally, materials \nwithin subdivisions of hazard categories will \nexhibit similar chemical properties. However, \nmaterials with similar chemical properties could \npose very different hazards. Each individual \nmaterial should be researched to determine its \nhazardous properties and then considered in relation \nto other materials that it might contact and the \nsurrounding environment. \n❖ \nWhen we think of chemical properties, what \nshould we be looking for in the MSDS in terms \nof reactivity hazards? \n \nHypergolic materials are those chemicals that \nwill ignite when they come in contact with each \nother. \nRocket \npropellants \nand \nmilitary \nmunitions are the most common uses of this \ntype of material. \n \nPyrophoric materials react and ignite on \ncontact with air. Common storage practices \nhave this type of material stored in inert \nsubstances or under pressure in sealed \ncontainers to prevent the introduction of air. \nWater-reactive materials will react on contact \nwith water. It is very important to the \nemergency personnel that these chemicals be \nidentified and labeled properly. The use of fire \nhoses and sprinklers with this type of material \ncan be very dangerous for the responding \npersonnel. \n \nUnstable materials can violently decompose \nwith little or no outside stimulus. Several of the \nmaterials used in the development of plastics \ncan exhibit these traits. \nE103.1.2 \nPhysical \nproperties \nof \nthe \nmaterial. Physical properties, such as whether a \nmaterial is a solid, liquid or gas at ordinary \ntemperatures and pressures, considered along with \nchemical properties will determine requirements for \ncontainment of the material. Specific gravity \n(weight of a liquid compared to water) and vapor \ndensity (weight of a gas compared to air) are both \nphysical properties that are important in evaluating \nthe hazards of a material. \n❖ \nWhen we think of physical properties, what \nshould we be looking for in the MSDS? \n \nFlammable \nand \ncombustible \nliquids \nclassifications \nare \ndetermined \nby \ntheir \nchemical flash points and boiling points. The \nonly \ndifference \nbetween \nthe \nvarious \nclassifications of flammable and combustible \nliquids is the degree difference in these two \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1939",
      "commentary": "How can the degree of hazard presented by the \nvarious chemicals that may be in the structure \nunder design or review be determined? The \nonly way to ensure that the structure is \nconstructed or reviewed to the correct \nstandards is to obtain and review the SDS on \nthe specific chemicals proposed. Owners can \nexpect their structures to be required to meet a \nnumber of government laws that regulate \nhazardous materials, including: the Superfund \nAmendments and Reauthorization Act of 1986 \n(SARA), the Resource Conservation and \nRecovery Act of 1976 (RCRA), the Hazardous \nMaterials Transportation Act (HMTA), the \nOccupational Safety and Health Act (OSHA), \nthe Toxic Substances Control Act (TSCA) and \nthe Clean Air Act and Title III of SARA.\n\n❖ Community building/fire department  must \nmake certain that the properties in their areas \nmeet Title III of SARA, which regulates the \npackaging, labeling, handling, storage and \ntransportation of hazardous materials. The law \nrequires facilities to furnish information about \nthe quantities and health effects of materials \nused at the facility and to promptly notify \ngovernment officials whenever a significant \nrelease of hazardous materials occurs. Title \n42, Chapter 116, Subchapter II, Section \n11021(a)(1) of the Emergency Planning and \nCommunity Right-to-Know Act contains the \nfollowing requirements for the submittal of \nSDS:.  \n1. \nSubmission of MSDS or list\n\n❖ “The owner or operator of any facility which is \nrequired to prepare or have available a material \nsafety data sheet for a hazardous chemical \nunder the Occupational Safety and Health Act \nof 1970 [29 U.S.C. 651 et seq.] and regulations \npromulgated under that Act shall submit a \nmaterial safety data sheet for each such \nchemical, or a list of such chemicals as \ndescribed in paragraph (2), to each of the \nfollowing: \n \n“(A)The \nappropriate \nemergency \nplanning \ncommittee. \n \n“(B)The governmental emergency response \ncommission. \n \n“(C)The fire department  with jurisdiction over \nthe facility.”\n\n❖ An SDS (previously termed “MSDS”) is a guide \nto determining the specific hazards presented \nto a community. The sections that follow, along \nwith their commentary, should help determine \nwhether the SDS is complete and correct in \nidentifying the properties and characteristics of \nthe hazardous materials expected in the \nsubject occupancy. \nE103.1.1 \nChemical \nproperties \nof \nthe \nmaterial. Chemical properties of the material \ndetermine self-reactions and reactions that could \noccur with other materials. Generally, materials \nwithin subdivisions of hazard categories will \nexhibit similar chemical properties. However, \nmaterials with similar chemical properties could \npose very different hazards. Each individual \nmaterial should be researched to determine its \nhazardous properties and then considered in relation \nto other materials that it might contact and the \nsurrounding environment.\n\n❖ When we think of chemical properties, what \nshould we be looking for in the MSDS in terms \nof reactivity hazards? \n \nHypergolic materials are those chemicals that \nwill ignite when they come in contact with each \nother. \nRocket \npropellants \nand \nmilitary \nmunitions are the most common uses of this \ntype of material. \n \nPyrophoric materials react and ignite on \ncontact with air. Common storage practices \nhave this type of material stored in inert \nsubstances or under pressure in sealed \ncontainers to prevent the introduction of air. \nWater-reactive materials will react on contact \nwith water. It is very important to the \nemergency personnel that these chemicals be \nidentified and labeled properly. The use of fire \nhoses and sprinklers with this type of material \ncan be very dangerous for the responding \npersonnel. \n \nUnstable materials can violently decompose \nwith little or no outside stimulus. Several of the \nmaterials used in the development of plastics \ncan exhibit these traits. \nE103.1.2 \nPhysical \nproperties \nof \nthe \nmaterial. Physical properties, such as whether a \nmaterial is a solid, liquid or gas at ordinary \ntemperatures and pressures, considered along with \nchemical properties will determine requirements for \ncontainment of the material. Specific gravity \n(weight of a liquid compared to water) and vapor \ndensity (weight of a gas compared to air) are both \nphysical properties that are important in evaluating \nthe hazards of a material.\n\n❖ When we think of physical properties, what \nshould we be looking for in the MSDS? \n \nFlammable \nand \ncombustible \nliquids \nclassifications \nare \ndetermined \nby \ntheir \nchemical flash points and boiling points. The \nonly \ndifference \nbetween \nthe \nvarious \nclassifications of flammable and combustible \nliquids is the degree difference in these two \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 170,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1940 \n \nchemical properties. \n \nIgnition temperature is the temperature that the \nfuel in air must be heated for self-sustained \ncombustion without help from a heat source. \nThis gives the MSDS user a point to determine \nhow the method of storage can change the \nproperties of the chemical. \n \nFlammability range is a very important property \nto understand because it will relate to the \namount of ventilation that may be required to \nsatisfy SBC 501. If a storage atmosphere is \nwithin the flammability range, a dangerous \nsituation exists. In this condition the only \nelement missing to start a fire is an ignition \nsource; thus, an incident could happen at any \ntime. In the reverse, when the storage \narrangement is outside the flammability range, \na much safer condition exists because the air-\nto-chemical ratio must be within the range prior \nto a dangerous incident. \n \nSpecific gravity is the weight of the item \ncompared to the weight of an equal volume of \nwater. Water is given a specific gravity of 1.00. \nIf the chemical has a specific gravity less than \n1.00, the chemical will float on water. For that \nreason, water would not be an effective \nextinguishing tool. Also, the chemical will flow \nwith any runoff of fire-fighting water. Diking or \nanother containment method is needed to \ncontain the fire-fighting water and chemicals. If \nthe chemical has a specific gravity greater than \n1.00, the chemical will sink in water. It is \nimportant to note that most flammable liquids \nhave a specific gravity less than 1.00. Review \nthe MSDS for the specific requirements for the \nchemicals. \n \nVapor density is similar to specific gravity; \nhowever, it is a comparison between the \ndensities of a gas/vapor and air. Again, air is \ngiven a density of 1.0. If the chemical has a \nvapor density less than 1.00, it will rise. In many \ncases the vapor density being less than 1.00 is \na good property because there are far fewer \nhigh ignition sources; however, remember that \nin an incident, the gas/vapor can be spread \nover a larger area. The spreading can reduce \nthe flammability range enough to greatly lessen \nthe possibility of a fire. If the vapor density is \ngreater than 1.00, the gas/vapor will sink to the \nlowest point in the storage area. An example of \na protection method in the codes for this \nproperty is the requirement that gas-fired \nappliances in garages must be 450 mm above \nthe floor surface. This allows a chemical with a \nhigh vapor density to spread across the floor \nsurface without encountering an ignition \nsource. \n \nWater solubility refers to the chemical’s ability \nto mix with water. This information can be used \nin creating a proper response to an emergency \nincident. \nE103.1.3 \nAmount and concentration of the \nmaterial. The amount of material present and its \nconcentration must be considered along with \nphysical and chemical properties to determine the \nmagnitude of the hazard. Hydrogen peroxide, for \nexample, is used as an antiseptic and a hair bleach in \nlow concentrations (approximately 8 percent in \nwater solution). Over 8 percent, hydrogen peroxide \nis classed as an oxidizer and is toxic. Above 90 \npercent, it is a Class 4 oxidizer “that can undergo an \nexplosive reaction when catalyzed or exposed to \nheat, shock or friction,” a definition that \nincidentally also places hydrogen peroxide over 90-\npercent concentration in the unstable (reactive) \ncategory. Small amounts at high concentrations \ncould present a greater hazard than large amounts at \nlow concentrations. \n❖ \nMany chemicals exhibit combined chemical \ntraits, one of which is toxicity. The amount of \ndamage \nthat \ncan \nbe \ninflicted \non \nthe \nenvironment is based on the toxicity and the \nthreshold limit values, lethal dosage, lethal \nconcentration or emergency exposure limits. \n \nReview the chemicals that will be housed in the \nstructure or used in the process. Look at their \nchemical, physical and toxicity properties. The \nmethod of storage and the amounts of \nchemical will also play a major role in \ndetermining hazards. Chemical and physical \ncharacteristics were covered in Sections \nE103.1.1 and E103.1.2. This section covers \nthe properties of toxicity. \n \nThreshold limit value, also known as “time \nweighted \naverage” \n(TLV/TWA), \nis \nthe \nmaximum amount of chemical that the human \nbody can be exposed to for 8 hours a day or 40 \nhours a week without dangerous effects. This \nnumber is important when checking or \nreviewing the ventilation for a structure. \nTLV/TWA is normally expressed in parts per \nmillion, while others are sometimes expressed \nas a percentage per billion. This is the number \nof molecules of chemical per molecules of air. \nIt is important to note that the smaller the ratio, \nthe more toxic the material. \n \nLethal dosage (LD) is the minimum amount of \nsolid or liquid that, when ingested or absorbed \nthrough the skin, may be fatal. MSDS provide \nthis information typically as LD50. This notation \nrepresents the amount of chemical that will kill \nat least 50 percent of the test subjects when \nexposed. The amount is expressed in \nmilligrams per kilogram of body weight. \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1940 \n \nchemical properties. \n \nIgnition temperature is the temperature that the \nfuel in air must be heated for self-sustained \ncombustion without help from a heat source. \nThis gives the MSDS user a point to determine \nhow the method of storage can change the \nproperties of the chemical. \n \nFlammability range is a very important property \nto understand because it will relate to the \namount of ventilation that may be required to \nsatisfy SBC 501. If a storage atmosphere is \nwithin the flammability range, a dangerous \nsituation exists. In this condition the only \nelement missing to start a fire is an ignition \nsource; thus, an incident could happen at any \ntime. In the reverse, when the storage \narrangement is outside the flammability range, \na much safer condition exists because the air-\nto-chemical ratio must be within the range prior \nto a dangerous incident. \n \nSpecific gravity is the weight of the item \ncompared to the weight of an equal volume of \nwater. Water is given a specific gravity of 1.00. \nIf the chemical has a specific gravity less than \n1.00, the chemical will float on water. For that \nreason, water would not be an effective \nextinguishing tool. Also, the chemical will flow \nwith any runoff of fire-fighting water. Diking or \nanother containment method is needed to \ncontain the fire-fighting water and chemicals. If \nthe chemical has a specific gravity greater than \n1.00, the chemical will sink in water. It is \nimportant to note that most flammable liquids \nhave a specific gravity less than 1.00. Review \nthe MSDS for the specific requirements for the \nchemicals. \n \nVapor density is similar to specific gravity; \nhowever, it is a comparison between the \ndensities of a gas/vapor and air. Again, air is \ngiven a density of 1.0. If the chemical has a \nvapor density less than 1.00, it will rise. In many \ncases the vapor density being less than 1.00 is \na good property because there are far fewer \nhigh ignition sources; however, remember that \nin an incident, the gas/vapor can be spread \nover a larger area. The spreading can reduce \nthe flammability range enough to greatly lessen \nthe possibility of a fire. If the vapor density is \ngreater than 1.00, the gas/vapor will sink to the \nlowest point in the storage area. An example of \na protection method in the codes for this \nproperty is the requirement that gas-fired \nappliances in garages must be 450 mm above \nthe floor surface. This allows a chemical with a \nhigh vapor density to spread across the floor \nsurface without encountering an ignition \nsource. \n \nWater solubility refers to the chemical’s ability \nto mix with water. This information can be used \nin creating a proper response to an emergency \nincident. \nE103.1.3 \nAmount and concentration of the \nmaterial. The amount of material present and its \nconcentration must be considered along with \nphysical and chemical properties to determine the \nmagnitude of the hazard. Hydrogen peroxide, for \nexample, is used as an antiseptic and a hair bleach in \nlow concentrations (approximately 8 percent in \nwater solution). Over 8 percent, hydrogen peroxide \nis classed as an oxidizer and is toxic. Above 90 \npercent, it is a Class 4 oxidizer “that can undergo an \nexplosive reaction when catalyzed or exposed to \nheat, shock or friction,” a definition that \nincidentally also places hydrogen peroxide over 90-\npercent concentration in the unstable (reactive) \ncategory. Small amounts at high concentrations \ncould present a greater hazard than large amounts at \nlow concentrations.",
      "commentary": "Many chemicals exhibit combined chemical \ntraits, one of which is toxicity. The amount of \ndamage \nthat \ncan \nbe \ninflicted \non \nthe \nenvironment is based on the toxicity and the \nthreshold limit values, lethal dosage, lethal \nconcentration or emergency exposure limits. \n \nReview the chemicals that will be housed in the \nstructure or used in the process. Look at their \nchemical, physical and toxicity properties. The \nmethod of storage and the amounts of \nchemical will also play a major role in \ndetermining hazards. Chemical and physical \ncharacteristics were covered in Sections \nE103.1.1 and E103.1.2. This section covers \nthe properties of toxicity. \n \nThreshold limit value, also known as “time \nweighted \naverage” \n(TLV/TWA), \nis \nthe \nmaximum amount of chemical that the human \nbody can be exposed to for 8 hours a day or 40 \nhours a week without dangerous effects. This \nnumber is important when checking or \nreviewing the ventilation for a structure. \nTLV/TWA is normally expressed in parts per \nmillion, while others are sometimes expressed \nas a percentage per billion. This is the number \nof molecules of chemical per molecules of air. \nIt is important to note that the smaller the ratio, \nthe more toxic the material. \n \nLethal dosage (LD) is the minimum amount of \nsolid or liquid that, when ingested or absorbed \nthrough the skin, may be fatal. MSDS provide \nthis information typically as LD50. This notation \nrepresents the amount of chemical that will kill \nat least 50 percent of the test subjects when \nexposed. The amount is expressed in \nmilligrams per kilogram of body weight. \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 171,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1941 \n \n \nLethal concentration (LC) is the minimum \nconcentration in the gaseous state that, when \ninhaled, may be fatal. MSDS provide this \ninformation typically as LC50. This notation is \nexpressed in milligrams per liter. \n \nEmergency exposure limit or TLV short-term \nexposure limit (EEL or TLVSTEL) is the \nmaximum amount of chemical that can be \ntolerated with no permanent toxic effects. \n \nCeiling limit (TLVC) is the amount of chemical \nthat normally will not cause immediate \nirritation. This limit should never be reached in \nnormal operation, even for an instant. \nE103.1.3.1 \nMixtures. \nGases—toxic \nand \nhighly toxic gases include those gases that have an \nLC50 of 2,000 parts per million (ppm) or less when \nrats are exposed for a period of 1 hour or less. To \nmaintain consistency with the definitions for these \nmaterials, exposure data for periods other than 1 \nhour must be normalized to 1 hour. To classify \nmixtures of compressed gases that contain one or \nmore toxic or highly toxic components, the LC50 of \nthe mixture must be determined. Mixtures that \ncontain only two components are binary mixtures. \nThose that contain more than two components are \nmulticomponent mixtures. Where two or more \nhazardous substances (components) having an LC50 \nbelow 2,000 ppm are present in a mixture, their \ncombined effect, rather than that of the individual \nsubstance components, must be considered. In the \nabsence of information to the contrary, the effects of \nthe hazards present must be considered as additive. \nExceptions to the above rule could be made when \nthere is a good reason to believe that the principal \neffects of the different harmful substances \n(components) are not additive. \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a nontoxic gas such as an \ninert gas, the LC50 of the mixture is estimated by use \nof the methodology contained in CGA P-20. The \nhazard zones specified in CGA P-20 are applicable \nfor DOTn purposes and shall not be used for hazard \nclassification. \n❖ \nThis information allows evaluation of the \nmethods of calculation submitted by the \nchemical engineer. It is not designed for the \ninspector/plans examiner to perform the \ncalculations during inspection or plan review. \nMixtures and chemicals should be evaluated \nby a qualified person such as a chemical \nengineer, with the information submitted to the \ninspector/plans examiner. SDS for the specific \nmixtures can be submitted in place of separate \nchemical \nengineering \nevaluations. \nCalculations for toxic gas mixtures are included \nin the referenced standard CGA P-20 and will \nbring consistency to the definition of “Toxic gas \nmixtures.” It is easy to determine the proper \nhazard classification of toxic gas mixtures by \nusing CGA P-20. \nE103.1.4 \nActual use, activity or process \ninvolving the material. The definition of handling, \nstorage and use in closed systems refers to materials \nin packages or containers. Dispensing and use in \nopen containers or systems describes situations \nwhere a material is exposed to ambient conditions \nor vapors are liberated to the atmosphere. \nDispensing and use in open systems, then, are \ngenerally more hazardous situations than handling, \nstorage or use in closed systems. The actual use or \nprocess could include heating, electric or other \nsparks, catalytic or reactive materials and many \nother factors that could affect the hazard and must \ntherefore be thoroughly analyzed. \n❖ \nThe owner must be asked how the products will \nbe used in the facility. Table 5003.1.1(1) and \nTable 5003.1.1(2) are based on normal \nstorage arrangements, open systems and \nclosed systems. The amount of chemical \nallowed per control area is based on how the \nchemical is being used or stored. Correct \ninterpretation of the tables depends on \nknowing how the chemicals will be used. \nRemember that any process that changes the \nchemical traits must be accounted for. These \nwould include preheating and pressurizing the \nchemicals. \nE103.1.5 \nSurrounding \nconditions. \nConditions such as other materials or processes in \nthe area, type of construction of the structure, fire \nprotection features (e.g., fire walls, sprinkler \nsystems, alarms, etc.), occupancy (use) of adjoining \nareas, normal temperatures, exposure to weather, \netc., must be taken into account in evaluating the \nhazard. \n❖ \nFinal elements in determining hazards are the \nconditions of storage and use. Will the \nchemical be in outdoor storage, indoor storage \nor in a detached building? What types of \nprotection for the chemicals are proposed? \nWhat types of protection are required for the \ntype of hazard? What are the requirements for \ntemperature control for the chemicals? What \ntypes of processes will the chemicals be used \nin? The answers to these questions will \ndetermine whether the proposed structure \nmeets the minimum requirements of the code. \nE103.2 Evaluation questions. The following are \nsample evaluation questions: \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1941 \n \n \nLethal concentration (LC) is the minimum \nconcentration in the gaseous state that, when \ninhaled, may be fatal. MSDS provide this \ninformation typically as LC50. This notation is \nexpressed in milligrams per liter. \n \nEmergency exposure limit or TLV short-term \nexposure limit (EEL or TLVSTEL) is the \nmaximum amount of chemical that can be \ntolerated with no permanent toxic effects. \n \nCeiling limit (TLVC) is the amount of chemical \nthat normally will not cause immediate \nirritation. This limit should never be reached in \nnormal operation, even for an instant. \nE103.1.3.1 \nMixtures. \nGases—toxic \nand \nhighly toxic gases include those gases that have an \nLC50 of 2,000 parts per million (ppm) or less when \nrats are exposed for a period of 1 hour or less. To \nmaintain consistency with the definitions for these \nmaterials, exposure data for periods other than 1 \nhour must be normalized to 1 hour. To classify \nmixtures of compressed gases that contain one or \nmore toxic or highly toxic components, the LC50 of \nthe mixture must be determined. Mixtures that \ncontain only two components are binary mixtures. \nThose that contain more than two components are \nmulticomponent mixtures. Where two or more \nhazardous substances (components) having an LC50 \nbelow 2,000 ppm are present in a mixture, their \ncombined effect, rather than that of the individual \nsubstance components, must be considered. In the \nabsence of information to the contrary, the effects of \nthe hazards present must be considered as additive. \nExceptions to the above rule could be made when \nthere is a good reason to believe that the principal \neffects of the different harmful substances \n(components) are not additive. \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a nontoxic gas such as an \ninert gas, the LC50 of the mixture is estimated by use \nof the methodology contained in CGA P-20. The \nhazard zones specified in CGA P-20 are applicable \nfor DOTn purposes and shall not be used for hazard \nclassification.",
      "commentary": "This information allows evaluation of the \nmethods of calculation submitted by the \nchemical engineer. It is not designed for the \ninspector/plans examiner to perform the \ncalculations during inspection or plan review. \nMixtures and chemicals should be evaluated \nby a qualified person such as a chemical \nengineer, with the information submitted to the \ninspector/plans examiner. SDS for the specific \nmixtures can be submitted in place of separate \nchemical \nengineering \nevaluations. \nCalculations for toxic gas mixtures are included \nin the referenced standard CGA P-20 and will \nbring consistency to the definition of “Toxic gas \nmixtures.” It is easy to determine the proper \nhazard classification of toxic gas mixtures by \nusing CGA P-20. \nE103.1.4 \nActual use, activity or process \ninvolving the material. The definition of handling, \nstorage and use in closed systems refers to materials \nin packages or containers. Dispensing and use in \nopen containers or systems describes situations \nwhere a material is exposed to ambient conditions \nor vapors are liberated to the atmosphere. \nDispensing and use in open systems, then, are \ngenerally more hazardous situations than handling, \nstorage or use in closed systems. The actual use or \nprocess could include heating, electric or other \nsparks, catalytic or reactive materials and many \nother factors that could affect the hazard and must \ntherefore be thoroughly analyzed.\n\n❖ The owner must be asked how the products will \nbe used in the facility. Table 5003.1.1(1) and \nTable 5003.1.1(2) are based on normal \nstorage arrangements, open systems and \nclosed systems. The amount of chemical \nallowed per control area is based on how the \nchemical is being used or stored. Correct \ninterpretation of the tables depends on \nknowing how the chemicals will be used. \nRemember that any process that changes the \nchemical traits must be accounted for. These \nwould include preheating and pressurizing the \nchemicals. \nE103.1.5 \nSurrounding \nconditions. \nConditions such as other materials or processes in \nthe area, type of construction of the structure, fire \nprotection features (e.g., fire walls, sprinkler \nsystems, alarms, etc.), occupancy (use) of adjoining \nareas, normal temperatures, exposure to weather, \netc., must be taken into account in evaluating the \nhazard.\n\n❖ Final elements in determining hazards are the \nconditions of storage and use. Will the \nchemical be in outdoor storage, indoor storage \nor in a detached building? What types of \nprotection for the chemicals are proposed? \nWhat types of protection are required for the \ntype of hazard? What are the requirements for \ntemperature control for the chemicals? What \ntypes of processes will the chemicals be used \nin? The answers to these questions will \ndetermine whether the proposed structure \nmeets the minimum requirements of the code. \nE103.2 Evaluation questions. The following are \nsample evaluation questions: \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 172,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1942 \n \n❖ \nEvaluating each chemical proposed to be in a \nstructure \nand \ndetermining \nwhether \nthe \nstructure will be a hazardous use group is very \nimportant. In today’s society, even those \noccupancies that would normally not be \nthought of as having hazardous materials can \nhave enough involved in production to change \nthe use group. For example, during review of a \ndentist’s \noffice \n(normally \nconsidered \na \nbusiness use group) MSDS were requested for \nall chemicals, along with the amounts and \nstorage methods. When the MSDS were \nreceived, the chemicals reported included one \nthat was listed as explosive when at room \ntemperature. The occupancy was to have 1.4 \nkg of the product. \n \nThe introduction of this one chemical made the \nstructure move from a Group B use to a Group \nH-1 use, and the product had to be stored in a \ndetached storage building.These questions \nmust be asked and evaluated to determine \nwhether a building is a Group H use. \n1. \nWhat \nis \nthe \nmaterial? \nCorrect \nidentification is important; exact spelling is \nvital. \nCheck \nlabels, \nMSDS, \nask \nresponsible persons, etc. \n \nThe properties of chemicals change with the \nmixture, manufacturer and blends. Generic \ninformation cannot \nbe \nused; \ninformation \nrecorded on the MSDS must match the exact \nchemical that will be used. Currently, there are \nat least six different blends of diesel fuel that, \nbased on the flash point and boiling point, can \nrange from a Class IC to a Class III flammable \nliquid; thus, different protection and exempt \namounts are allowed and required for the \nchemical. It is important to note that the \nchanging of one letter in the chemical name \ncan change a chemical that is not considered \nhazardous to one that is extremely hazardous. \nPrecise information is required to determine \nwhether a hazardous use group designation is \nneeded. \n2. \nWhat are the concentration and strength? \n \nBased on the blend, concentration and \nstrength of solution, each chemical takes on \ndifferent traits. One MSDS does not cover all \nconcentrations and blends; a separate MSDS \nmust be submitted for each specific chemical. \n3. \nWhat is the physical form of the material? \nLiquids, gases and finely divided solids \nhave differing requirements for spill and \nleak control and containment. \n \nThe physical form of the material is important \nfrom the standpoint of hazards and the concept \nof fire. Gases are more dangerous than liquids \nand liquids are more dangerous than solids. \nUnderstanding the form and makeup of the \nchemical will assist in determining the danger \nto the structure and the community. Each \nphysical form will have its own problems with \nprotection and containment that must be \nconsidered in the review. \n4. \nHow much material is present? Consider \nin relation to permit amounts, maximum \nallowable quantity per control area (from \nGroup \nH \noccupancy \nrequirements), \namounts that require detached storage \nand overall magnitude of the hazard. \n \nA review of the chemicals and amounts of \nproduct that will be present will raise some \nquestions: Will the chemicals be in an open or \nclosed container? What type of protection will \nbe provided? Will the chemical be placed in \ncontrol areas in accordance with Section \n5003.8.2? Will the amounts be more than the \nexempt \namounts \nallowed \nby \nTABLE \n5003.1.1(1) and TABLE 5003.1.1(2) or be one \nof the exceptions listed in Section 5001.1? The \nanswers to these questions will govern the \ntypes of requirements that must be addressed. \n5. \nWhat other materials (including furniture, \nequipment and building components) are \nclose enough to interact with the material? \n \nWill other items be stored close to the chemical \nstorage? Will the storage of other chemicals \nthat are normally not hazardous cause a more \nhazardous condition when mixed with the \nhazardous chemicals in an emergency? Is the \nfire load of the area increased by the presence \nof the chemicals and general storage? If so, \nadditional protection may be required based on \nthe additional fire loading and hazards created. \n6. \nWhat are the likely reactions? \n \nWill the mixing of chemical or fire protection \nfeatures create a dangerous or hazardous \ncondition if the chemicals are not separated \ninto different containment areas? Checking the \nMSDS for adverse reactions to other products \nin the storage area is extremely important. \n7. \nWhat is the activity involving the material? \n \nWhat process will the chemical be used in? Will \nthe physical conditions of the chemical be \nchanged by heating, pressurizing or other \nmethods \nduring \nthe \nuse, \nprocess \nor \nmanufacturing of the final product? It is \nimportant to note that some nonhazardous \nchemicals, through the processing phases, can \ncreate a hazardous atmosphere. As much \ninformation and knowledge as possible of the \nprocessing system and use of the chemical \nmust be gained for a good review/inspection \nprocess. \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1942",
      "commentary": "Evaluating each chemical proposed to be in a \nstructure \nand \ndetermining \nwhether \nthe \nstructure will be a hazardous use group is very \nimportant. In today’s society, even those \noccupancies that would normally not be \nthought of as having hazardous materials can \nhave enough involved in production to change \nthe use group. For example, during review of a \ndentist’s \noffice \n(normally \nconsidered \na \nbusiness use group) MSDS were requested for \nall chemicals, along with the amounts and \nstorage methods. When the MSDS were \nreceived, the chemicals reported included one \nthat was listed as explosive when at room \ntemperature. The occupancy was to have 1.4 \nkg of the product. \n \nThe introduction of this one chemical made the \nstructure move from a Group B use to a Group \nH-1 use, and the product had to be stored in a \ndetached storage building.These questions \nmust be asked and evaluated to determine \nwhether a building is a Group H use. \n1. \nWhat \nis \nthe \nmaterial? \nCorrect \nidentification is important; exact spelling is \nvital. \nCheck \nlabels, \nMSDS, \nask \nresponsible persons, etc. \n \nThe properties of chemicals change with the \nmixture, manufacturer and blends. Generic \ninformation cannot \nbe \nused; \ninformation \nrecorded on the MSDS must match the exact \nchemical that will be used. Currently, there are \nat least six different blends of diesel fuel that, \nbased on the flash point and boiling point, can \nrange from a Class IC to a Class III flammable \nliquid; thus, different protection and exempt \namounts are allowed and required for the \nchemical. It is important to note that the \nchanging of one letter in the chemical name \ncan change a chemical that is not considered \nhazardous to one that is extremely hazardous. \nPrecise information is required to determine \nwhether a hazardous use group designation is \nneeded. \n2. \nWhat are the concentration and strength? \n \nBased on the blend, concentration and \nstrength of solution, each chemical takes on \ndifferent traits. One MSDS does not cover all \nconcentrations and blends; a separate MSDS \nmust be submitted for each specific chemical. \n3. \nWhat is the physical form of the material? \nLiquids, gases and finely divided solids \nhave differing requirements for spill and \nleak control and containment. \n \nThe physical form of the material is important \nfrom the standpoint of hazards and the concept \nof fire. Gases are more dangerous than liquids \nand liquids are more dangerous than solids. \nUnderstanding the form and makeup of the \nchemical will assist in determining the danger \nto the structure and the community. Each \nphysical form will have its own problems with \nprotection and containment that must be \nconsidered in the review. \n4. \nHow much material is present? Consider \nin relation to permit amounts, maximum \nallowable quantity per control area (from \nGroup \nH \noccupancy \nrequirements), \namounts that require detached storage \nand overall magnitude of the hazard. \n \nA review of the chemicals and amounts of \nproduct that will be present will raise some \nquestions: Will the chemicals be in an open or \nclosed container? What type of protection will \nbe provided? Will the chemical be placed in \ncontrol areas in accordance with Section \n5003.8.2? Will the amounts be more than the \nexempt \namounts \nallowed \nby \nTABLE \n5003.1.1(1) and TABLE 5003.1.1(2) or be one \nof the exceptions listed in Section 5001.1? The \nanswers to these questions will govern the \ntypes of requirements that must be addressed. \n5. \nWhat other materials (including furniture, \nequipment and building components) are \nclose enough to interact with the material? \n \nWill other items be stored close to the chemical \nstorage? Will the storage of other chemicals \nthat are normally not hazardous cause a more \nhazardous condition when mixed with the \nhazardous chemicals in an emergency? Is the \nfire load of the area increased by the presence \nof the chemicals and general storage? If so, \nadditional protection may be required based on \nthe additional fire loading and hazards created. \n6. \nWhat are the likely reactions? \n \nWill the mixing of chemical or fire protection \nfeatures create a dangerous or hazardous \ncondition if the chemicals are not separated \ninto different containment areas? Checking the \nMSDS for adverse reactions to other products \nin the storage area is extremely important. \n7. \nWhat is the activity involving the material? \n \nWhat process will the chemical be used in? Will \nthe physical conditions of the chemical be \nchanged by heating, pressurizing or other \nmethods \nduring \nthe \nuse, \nprocess \nor \nmanufacturing of the final product? It is \nimportant to note that some nonhazardous \nchemicals, through the processing phases, can \ncreate a hazardous atmosphere. As much \ninformation and knowledge as possible of the \nprocessing system and use of the chemical \nmust be gained for a good review/inspection \nprocess. \n-",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 173,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1943 \n \n8. \nHow does the activity impact the \nhazardous characteristics of the material? \nConsider vapors released or hazards \notherwise exposed. \n \nIs the chemical being used in an open \natmosphere? Chemicals in an open system are \nnormally much more dangerous than they \nwould be in a closed system. When dealing \nwith a toxic chemical, what types of filters are \nrequired \nto \nprotect \npersonnel \nand \nthe \nenvironment? \n9. \nWhat must the material be protected \nfrom? \nConsider \nother \nmaterials, \ntemperature, shock, pressure, etc. \n \nHigh explosives can be detonated by light to \nmoderate shock. Some chemicals can react to \nchanges in temperatures. Containers under \npressure can react violently. The MSDS must \nbe checked for these types of hazards to make \ncertain \nprotective \nstorage \nand \nuse \narrangements fit requirements. \n10. What effects of the material must people \nand the environment be protected from? \n \nWhat are the dangers to the environment or to \npersonnel if there is an emergency release? \nDikes, special filters, distance from other \nstructures and other methods of protection may \nbe required to reduce the impact from an \nemergency release. \n11. How can protection be accomplished? \nConsider: \n \n11.1 Proper containers and equipment. \n \nPlastic pint bottles, glass bottles, safety cans, \ndrums, barrels, above-ground tanks and \nunderground tanks are just a few of the types \nof containers that may be used for storage. \nEach \ntype \nof \ncontainer \nhas \nspecial \nrequirements for size and methods of storage. \nThese requirements can be found in Chapter \n50 and other related references. \n \n11.2 \nSeparation \nby \ndistance \nor \nconstruction. \n \nGroup H-1 use areas must be located in a \ndetached building. Outdoor storage must be \nseparated from other buildings and property \nlines by distances as outlined in Section \n5003.12and other related sections. \n \n11.3 \nEnclosure in cabinets or rooms. \n \nThird-party tested hazardous materials storage \ncabinets can be used to increase the exempt \namounts allowed by Table 5003.1.1(1) and \nTable 5003.1.1(2). These cabinets must meet \nthe \nminimum \nrequirements \nof \nSections \n5003.8.4, 6004.1.2 and other related sections. \nGas rooms must meet the requirements of \nSections 5003.8.3, 6004.1.2 and other related \nsections. Flammable liquid storage rooms must \nmeet the requirements of Section 5704.3.7.3 \nand related codes. \n \n11.4 \nSpill \ncontrol, \ndrainage \nand \ncontainment. \n \nIf one can minimize the spill area and contain \nany accidental release, the amount of potential \ndamage will be greatly reduced. Cleanup will \nbe easier and the hazard reduced for fire \nservice and emergency workers. Spill control, \ndrainage and containment must meet the \nminimum requirements of Section 5004.2 and \nrelated \nsections. \nRemember \nthat \nthe \ncontainment area is, in a lot of cases, more \nhazardous than the initial storage area. \n \n11.5 \nControl \nsystems-ventilation, \nspecial \nelectrical, \ndetection \nand \nalarm, \nextinguishment, \nexplosion \nventing, \nlimit \ncontrols, exhaust scrubbers and excess flow \ncontrol. \n \nThe methods of control, how much ventilation, \nspecial detection and alarms will be obtained \nfrom \nthe \nMSDS. \nSection \n5003contains \nguidance into requirements for additional \nprotection. \n \n11.6 \nAdministrative \n(operational) \ncontrols-signs, ignition source control, security, \npersonnel training, established procedures, \nstorage plans and emergency plans. \n \nEvaluation of the hazard is a strongly \nsubjective process; therefore, the person \ncharged with this responsibility must gather as \nmuch relevant data as possible so that the \ndecision will be objective and within the limits \nprescribed in laws, policies and standards. \n \nIt could be necessary to cause the responsible \npersons in charge to have tests made by \nqualified persons or testing laboratories to \nsupport contentions that a particular material or \nprocess is or is not hazardous. See Section \n104.8.2 of SBC 801. \n \nPosting signs, as required by Section 5003.5, \nis an important component to alert emergency \nresponse personnel to possible dangers to \nthem and the community. Section 5003.7 \ncontains guidance on the requirements for \nignition source controls. Section 5003.9.1 \ncontains information on personnel training. \nSection 5003.9.2 contains information on \nsecurity. Storage plans and emergency plans \nrequirements can be found in Section 407, and \n5001.4 and other related sections. Having an \nup-to-date emergency plan is very important to \nboth the community and emergency services; \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1943 \n \n8. \nHow does the activity impact the \nhazardous characteristics of the material? \nConsider vapors released or hazards \notherwise exposed. \n \nIs the chemical being used in an open \natmosphere? Chemicals in an open system are \nnormally much more dangerous than they \nwould be in a closed system. When dealing \nwith a toxic chemical, what types of filters are \nrequired \nto \nprotect \npersonnel \nand \nthe \nenvironment? \n9. \nWhat must the material be protected \nfrom? \nConsider \nother \nmaterials, \ntemperature, shock, pressure, etc. \n \nHigh explosives can be detonated by light to \nmoderate shock. Some chemicals can react to \nchanges in temperatures. Containers under \npressure can react violently. The MSDS must \nbe checked for these types of hazards to make \ncertain \nprotective \nstorage \nand \nuse \narrangements fit requirements. \n10. What effects of the material must people \nand the environment be protected from? \n \nWhat are the dangers to the environment or to \npersonnel if there is an emergency release? \nDikes, special filters, distance from other \nstructures and other methods of protection may \nbe required to reduce the impact from an \nemergency release. \n11. How can protection be accomplished? \nConsider: \n \n11.1 Proper containers and equipment. \n \nPlastic pint bottles, glass bottles, safety cans, \ndrums, barrels, above-ground tanks and \nunderground tanks are just a few of the types \nof containers that may be used for storage. \nEach \ntype \nof \ncontainer \nhas \nspecial \nrequirements for size and methods of storage. \nThese requirements can be found in Chapter \n50 and other related references. \n \n11.2 \nSeparation \nby \ndistance \nor \nconstruction. \n \nGroup H-1 use areas must be located in a \ndetached building. Outdoor storage must be \nseparated from other buildings and property \nlines by distances as outlined in Section \n5003.12and other related sections. \n \n11.3 \nEnclosure in cabinets or rooms. \n \nThird-party tested hazardous materials storage \ncabinets can be used to increase the exempt \namounts allowed by Table 5003.1.1(1) and \nTable 5003.1.1(2). These cabinets must meet \nthe \nminimum \nrequirements \nof \nSections \n5003.8.4, 6004.1.2 and other related sections. \nGas rooms must meet the requirements of \nSections 5003.8.3, 6004.1.2 and other related \nsections. Flammable liquid storage rooms must \nmeet the requirements of Section 5704.3.7.3 \nand related codes. \n \n11.4 \nSpill \ncontrol, \ndrainage \nand \ncontainment. \n \nIf one can minimize the spill area and contain \nany accidental release, the amount of potential \ndamage will be greatly reduced. Cleanup will \nbe easier and the hazard reduced for fire \nservice and emergency workers. Spill control, \ndrainage and containment must meet the \nminimum requirements of Section 5004.2 and \nrelated \nsections. \nRemember \nthat \nthe \ncontainment area is, in a lot of cases, more \nhazardous than the initial storage area. \n \n11.5 \nControl \nsystems-ventilation, \nspecial \nelectrical, \ndetection \nand \nalarm, \nextinguishment, \nexplosion \nventing, \nlimit \ncontrols, exhaust scrubbers and excess flow \ncontrol. \n \nThe methods of control, how much ventilation, \nspecial detection and alarms will be obtained \nfrom \nthe \nMSDS. \nSection \n5003contains \nguidance into requirements for additional \nprotection. \n \n11.6 \nAdministrative \n(operational) \ncontrols-signs, ignition source control, security, \npersonnel training, established procedures, \nstorage plans and emergency plans. \n \nEvaluation of the hazard is a strongly \nsubjective process; therefore, the person \ncharged with this responsibility must gather as \nmuch relevant data as possible so that the \ndecision will be objective and within the limits \nprescribed in laws, policies and standards. \n \nIt could be necessary to cause the responsible \npersons in charge to have tests made by \nqualified persons or testing laboratories to \nsupport contentions that a particular material or \nprocess is or is not hazardous. See Section \n104.8.2 of SBC 801. \n \nPosting signs, as required by Section 5003.5, \nis an important component to alert emergency \nresponse personnel to possible dangers to \nthem and the community. Section 5003.7 \ncontains guidance on the requirements for \nignition source controls. Section 5003.9.1 \ncontains information on personnel training. \nSection 5003.9.2 contains information on \nsecurity. Storage plans and emergency plans \nrequirements can be found in Section 407, and \n5001.4 and other related sections. Having an \nup-to-date emergency plan is very important to \nboth the community and emergency services; \n-",
      "commentary": "",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 174,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1944 \n \nhowever, it is often overlooked. \nE104 REFERENCED STANDARDS \n \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• CGA \n(2009) P-20— \nStandard \nfor \nClassification \nof \nToxic \nMixtures\n E103.1.3.1 \n• CGA \n(2008) P-23— \nStandard \nfor \nCategorizing \n \nGas \nMixtures \nContaining Flammable and Non-flammable \nComponents \nE102.1.2 \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n E101.1, E102.1.1, E102.1.8.1, E103.2. \n \n \n \n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1944 \n \nhowever, it is often overlooked. \nE104 REFERENCED STANDARDS \n \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• CGA \n(2009) P-20— \nStandard \nfor \nClassification \nof \nToxic \nMixtures\n E103.1.3.1 \n• CGA \n(2008) P-23— \nStandard \nfor \nCategorizing \n \nGas \nMixtures \nContaining Flammable and Non-flammable \nComponents \nE102.1.2 \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n E101.1, E102.1.1, E102.1.8.1, E103.2. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 175,
      "text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1945 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX E —HAZARD CATEGORIES \n \n \nSBC 801-CC-2024 \n1945 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch50",
      "section_id": "sec503"
    },
    {
      "page": 176,
      "text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1946 \n \nAPPENDIX F—HAZARD RANKING \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance. \n \n❖ \n General Comments \n \nThe presence of hazardous materials in all \ntypes of occupancies is becoming more \ncommon. \nWhile \nindustrial \nfacilities \nare \nconstantly developing and expanding their use \nof hazardous materials, significant quantities of \nan ever-increasing variety of materials can also \nbe found in other occupancies, such as \nhospitals, research laboratories and even \nmercantile uses. Knowledge of hazardous \nmaterials within a given occupancy is essential \nnot only for proper code enforcement but also \nfor \nprefire \nplanning \npurposes. \nAlthough \nsubmittal of Material Safety Data Sheets \n(MSDS) and compliance with right-to-know \nlegislation are necessary to determine the \nproper mitigation means for all hazardous \nmaterials, it is also true that in an emergency \nresponse situation, responders must have a \nclear and readily available warning of the \nmaterial hazards that confront them. The NFPA \n704 \nhazard \nclassification \nsystem \nwas \ndeveloped for that express purpose and it is the \nintent of this appendix to provide the fire official \nwith a ready reference tool for approval of the \nhazard warnings required by Chapter 50, \namong others. \n❖ \nPurpose \n \nThe code regulates the storage, dispensing \nand use of all hazardous materials classified as \neither physical or health hazards. These \nmaterials pose diverse hazards, including \ninstability, reactivity, flammability, oxidizing \npotential or toxicity; therefore, identifying them \nby hazard ranking is essential. The information \nin this appendix is intended to be a companion \nto the specific requirements of Chapters 51 \nthrough 67. \n \nThe table included in this appendix lists the \nvarious hazardous materials categories that \nare defined in Chapter 2 of the code, along \nwith the NFPA 704 hazard ranking for each. \nOnce a specific material is properly identified \nand categorized as meeting a given hazardous \nmaterial \ndefinition, \nthe \nappropriate \nflammability, health, reactivity, oxidizing and \nspecial hazard designations of the NFPA 704 \nsystem can be readily found in the table. \nF101 GENERAL \nF101.1 Scope. Assignment of levels of hazards to \nbe applied to specific hazard classes as required by \nNFPA 704 shall be in accordance with this \nappendix. The appendix is based on application of \nthe degrees of hazard as defined in NFPA 704 \narranged by hazard class as for specific categories \ndefined in Chapter 2 and used throughout. \n❖ \nThis paragraph establishes the relationship \nbetween the hazardous materials definitions \nfound in Chapter 2 and the methods used in \nNFPA 704 to establish the degree of hazard for \na wide variety of hazardous materials. \nF101.2 General. The hazard rankings shown in \nTable F101.2 have been established by using \nguidelines found within NFPA 704. As noted in \nSection 4.2 of NFPA 704, there could be specific \nreasons to alter the degree of hazard assigned to a \nspecific \nmaterial; \nfor \nexample, \nignition \ntemperature, flammable range or susceptibility of a \ncontainer to rupture by an internal combustion \nexplosion or to metal failure while under pressure \nor because of heat from external fire. As a result, the \ndegree of hazard assigned for the same material can \nvary when assessed by different people of equal \ncompetence. \nThe hazard rankings assigned to each class \nrepresent reasonable minimum hazard levels for a \ngiven class based on the use of criteria established \nby NFPA 704. Specific cases of use or storage may \ndictate the use of higher degrees of hazard in certain \ncases. \n❖ \nThese two paragraphs explain the rationale for \nthe hazard rankings shown in Table F101.2. \nThe word of caution sounded here is that \nrankings \nwill \nvary \ndepending \non \nthe \ncircumstances of each individual application. In \naddition, because fire officials are required to \nuse personal judgement to determine rankings, \nthose rankings may vary from one official to \nanother because of their differing personal \nbackgrounds and experience. \n \nThe message given in the last sentence of the \nfirst paragraph is very significant. The fire \nofficial will be called upon to use every bit of \nknowledge gained through years of experience \n-\n",
      "code_text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1946 \n \nAPPENDIX F—HAZARD RANKING \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.",
      "commentary": "General Comments \n \nThe presence of hazardous materials in all \ntypes of occupancies is becoming more \ncommon. \nWhile \nindustrial \nfacilities \nare \nconstantly developing and expanding their use \nof hazardous materials, significant quantities of \nan ever-increasing variety of materials can also \nbe found in other occupancies, such as \nhospitals, research laboratories and even \nmercantile uses. Knowledge of hazardous \nmaterials within a given occupancy is essential \nnot only for proper code enforcement but also \nfor \nprefire \nplanning \npurposes. \nAlthough \nsubmittal of Material Safety Data Sheets \n(MSDS) and compliance with right-to-know \nlegislation are necessary to determine the \nproper mitigation means for all hazardous \nmaterials, it is also true that in an emergency \nresponse situation, responders must have a \nclear and readily available warning of the \nmaterial hazards that confront them. The NFPA \n704 \nhazard \nclassification \nsystem \nwas \ndeveloped for that express purpose and it is the \nintent of this appendix to provide the fire official \nwith a ready reference tool for approval of the \nhazard warnings required by Chapter 50, \namong others.\n\n❖ Purpose \n \nThe code regulates the storage, dispensing \nand use of all hazardous materials classified as \neither physical or health hazards. These \nmaterials pose diverse hazards, including \ninstability, reactivity, flammability, oxidizing \npotential or toxicity; therefore, identifying them \nby hazard ranking is essential. The information \nin this appendix is intended to be a companion \nto the specific requirements of Chapters 51 \nthrough 67. \n \nThe table included in this appendix lists the \nvarious hazardous materials categories that \nare defined in Chapter 2 of the code, along \nwith the NFPA 704 hazard ranking for each. \nOnce a specific material is properly identified \nand categorized as meeting a given hazardous \nmaterial \ndefinition, \nthe \nappropriate \nflammability, health, reactivity, oxidizing and \nspecial hazard designations of the NFPA 704 \nsystem can be readily found in the table. \nF101 GENERAL \nF101.1 Scope. Assignment of levels of hazards to \nbe applied to specific hazard classes as required by \nNFPA 704 shall be in accordance with this \nappendix. The appendix is based on application of \nthe degrees of hazard as defined in NFPA 704 \narranged by hazard class as for specific categories \ndefined in Chapter 2 and used throughout.\n\n❖ This paragraph establishes the relationship \nbetween the hazardous materials definitions \nfound in Chapter 2 and the methods used in \nNFPA 704 to establish the degree of hazard for \na wide variety of hazardous materials. \nF101.2 General. The hazard rankings shown in \nTable F101.2 have been established by using \nguidelines found within NFPA 704. As noted in \nSection 4.2 of NFPA 704, there could be specific \nreasons to alter the degree of hazard assigned to a \nspecific \nmaterial; \nfor \nexample, \nignition \ntemperature, flammable range or susceptibility of a \ncontainer to rupture by an internal combustion \nexplosion or to metal failure while under pressure \nor because of heat from external fire. As a result, the \ndegree of hazard assigned for the same material can \nvary when assessed by different people of equal \ncompetence. \nThe hazard rankings assigned to each class \nrepresent reasonable minimum hazard levels for a \ngiven class based on the use of criteria established \nby NFPA 704. Specific cases of use or storage may \ndictate the use of higher degrees of hazard in certain \ncases.\n\n❖ These two paragraphs explain the rationale for \nthe hazard rankings shown in Table F101.2. \nThe word of caution sounded here is that \nrankings \nwill \nvary \ndepending \non \nthe \ncircumstances of each individual application. In \naddition, because fire officials are required to \nuse personal judgement to determine rankings, \nthose rankings may vary from one official to \nanother because of their differing personal \nbackgrounds and experience. \n \nThe message given in the last sentence of the \nfirst paragraph is very significant. The fire \nofficial will be called upon to use every bit of \nknowledge gained through years of experience \n-",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 177,
      "text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1947 \n \nto make judgments of hazards on a case-by-\ncase basis. The rankings shown in Table \nF101.2 are minimums. The fire official may \ndecide that circumstances in individual cases \nrequire higher rankings than are shown in the \ntable. \n \nAs an example of how conditions can cause a \nchange in ranking, consider this. The method \nof storage and processing of a chemical can \ngreatly change the ranking. If a Class IIIB \ncombustible liquid is preheated to its flashpoint, \nor pressurized to greater than 103.5 kPa, it will \nexhibit the same traits as a Class IA flammable \nliquid. Thus, the ranking would change from a \n1 (F1) in the flammable diamond to a 4 (F4). \nThis increase in ranking is a result of the \nchange of storage method and process, not any \nchange in the chemical makeup of the \ncombustible liquid. \n❖ \nSee Table F101.2. \n \nThe alpha-numeric designations indicated in \nthis table represent the primary hazard \ninformation that is to appear in the various \nquadrants of the “NFPA 704 Diamond” sign \ndepicted in Chapter 9 of NFPA 704 and \nrequired by Sections 407.3 and 5003.5. \nConsistent \nwith \nSection \n5001.2.2, \nthe \nmaterials listed in this table may posses \nmultiple hazard characteristics that must be \ndisplayed in additional quadrants of the “NFPA \n704 Diamond.” The construction and content of \nthe signs must be approved by the fire official \nas required by Section 5003.6. Note that the \ndesignations in this table are not to be \nconfused with occupancy group designations \nestablished by Chapter 3 of SBC 201. \nF102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n F101.1 \n• NFPA \n704—12 Standard System for \nIdentification of the Hazards of Materials \nfor Emergency Response F101.1 F101.2\n-\n",
      "code_text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1947 \n \nto make judgments of hazards on a case-by-\ncase basis. The rankings shown in Table \nF101.2 are minimums. The fire official may \ndecide that circumstances in individual cases \nrequire higher rankings than are shown in the \ntable. \n \nAs an example of how conditions can cause a \nchange in ranking, consider this. The method \nof storage and processing of a chemical can \ngreatly change the ranking. If a Class IIIB \ncombustible liquid is preheated to its flashpoint, \nor pressurized to greater than 103.5 kPa, it will \nexhibit the same traits as a Class IA flammable \nliquid. Thus, the ranking would change from a \n1 (F1) in the flammable diamond to a 4 (F4). \nThis increase in ranking is a result of the \nchange of storage method and process, not any \nchange in the chemical makeup of the \ncombustible liquid.",
      "commentary": "See Table F101.2. \n \nThe alpha-numeric designations indicated in \nthis table represent the primary hazard \ninformation that is to appear in the various \nquadrants of the “NFPA 704 Diamond” sign \ndepicted in Chapter 9 of NFPA 704 and \nrequired by Sections 407.3 and 5003.5. \nConsistent \nwith \nSection \n5001.2.2, \nthe \nmaterials listed in this table may posses \nmultiple hazard characteristics that must be \ndisplayed in additional quadrants of the “NFPA \n704 Diamond.” The construction and content of \nthe signs must be approved by the fire official \nas required by Section 5003.6. Note that the \ndesignations in this table are not to be \nconfused with occupancy group designations \nestablished by Chapter 3 of SBC 201. \nF102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n F101.1 \n• NFPA \n704—12 Standard System for \nIdentification of the Hazards of Materials \nfor Emergency Response F101.1 F101.2\n-",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 178,
      "text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1948 \n \nTABLES AND FIGURES OF APPENDIX F \n \nTABLE F101.2 \nFIRE FIGHTER WARNING PLACARD DESIGNATIONS BASED ON HAZARD CLASSIFICATION \nCATEGORIES \nHAZARD CATEGORY \nDESIGNATION \nCombustible liquid II \nCombustible liquid IIIA \nCombustible liquid IIIB \nCombustible dust \nCombustible fiber \nCryogenic flammable \nCryogenic oxidizing \nExplosive \nFlammable solid \nFlammable gas (gaseous) \nFlammable gas (liquefied) \nFlammable liquid IA \nFlammable liquid IB \nFlammable liquid IC \nOrganic peroxide,UD \nOrganic peroxide I \nOrganic peroxide II \nOrganic peroxide III \nOrganic peroxide IV \nOrganic peroxide V \nOxidizing gas (gaseous) \nOxidizing gas (liquefied) \nOxidizer 4 \nOxidizer 3 \nOxidizer 2 \nOxidizer 1 \nPyrophoric gases \nPyrophoric solids, liquids \nUnstable reactive 4D \nUnstable reactive 3D \nUnstable reactive 3N \nUnstable reactive 2 \nUnstable reactive 1 \nWater reactive 3 \nWater reactive 2 \nCorrosive \nToxic \nHighly toxic \nF2 \nF2 \nF1 \nF4 \nF3 \nF4, H3 \nOX,H3 \nR4 \nF2 \nF4 \nF4 \nF4 \nF3 \nF3 \nR4 \nF4, R3 \nF3, R3 \nF2, R2 \nF1, R1 \nNone \nOX \nOX \nOX4 \nOX3 \nOX2 \nOX1 \nF4 \nF3 \nR4 \nR4 \nR2 \nR2 \nNone \nW3 \nW2 \nH3, COR \nH3 \nH4 \nF—Flammable category. \nCOR—Corrosive. \nR—Reactive category. \nUD—Unclassified detonable material. \nH—Health category. \n4D—Class 4 detonable material. \nW—Special hazard: water reactive. \n3D—Class 3 detonable material. \nOX—Special hazard: oxidizing properties. \n3N—Class 3 nondetonable material. \n-\n",
      "code_text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1948 \n \nTABLES AND FIGURES OF APPENDIX F \n \nTABLE F101.2 \nFIRE FIGHTER WARNING PLACARD DESIGNATIONS BASED ON HAZARD CLASSIFICATION \nCATEGORIES \nHAZARD CATEGORY \nDESIGNATION \nCombustible liquid II \nCombustible liquid IIIA \nCombustible liquid IIIB \nCombustible dust \nCombustible fiber \nCryogenic flammable \nCryogenic oxidizing \nExplosive \nFlammable solid \nFlammable gas (gaseous) \nFlammable gas (liquefied) \nFlammable liquid IA \nFlammable liquid IB \nFlammable liquid IC \nOrganic peroxide,UD \nOrganic peroxide I \nOrganic peroxide II \nOrganic peroxide III \nOrganic peroxide IV \nOrganic peroxide V \nOxidizing gas (gaseous) \nOxidizing gas (liquefied) \nOxidizer 4 \nOxidizer 3 \nOxidizer 2 \nOxidizer 1 \nPyrophoric gases \nPyrophoric solids, liquids \nUnstable reactive 4D \nUnstable reactive 3D \nUnstable reactive 3N \nUnstable reactive 2 \nUnstable reactive 1 \nWater reactive 3 \nWater reactive 2 \nCorrosive \nToxic \nHighly toxic \nF2 \nF2 \nF1 \nF4 \nF3 \nF4, H3 \nOX,H3 \nR4 \nF2 \nF4 \nF4 \nF4 \nF3 \nF3 \nR4 \nF4, R3 \nF3, R3 \nF2, R2 \nF1, R1 \nNone \nOX \nOX \nOX4 \nOX3 \nOX2 \nOX1 \nF4 \nF3 \nR4 \nR4 \nR2 \nR2 \nNone \nW3 \nW2 \nH3, COR \nH3 \nH4 \nF—Flammable category. \nCOR—Corrosive. \nR—Reactive category. \nUD—Unclassified detonable material. \nH—Health category. \n4D—Class 4 detonable material. \nW—Special hazard: water reactive. \n3D—Class 3 detonable material. \nOX—Special hazard: oxidizing properties. \n3N—Class 3 nondetonable material. \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 179,
      "text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1949 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX F —HAZARD RANKING \n \n \nSBC 801-CC-2024 \n1949 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 180,
      "text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1950 \n \nAPPENDIX G—CRYOGENIC FLUIDS WEIGHT AND VOLUME \nEQUIVALENTS \nThis appendix is for information purposes and is not \nintended for adoption. \n❖ \nGeneral Comments \n \nChapter 55 of the code regulates cryogenic \nfluids (liquefied gases) that are used to provide \nvery low temperatures in a variety of scientific \nand industrial processes. Low temperatures in \ncryogenic processes are achieved primarily by \nthe liquefaction of gases, resulting in the family \nof hazardous materials known as cryogenic \nfluids (see the commentary to the definition of \n“Cryogenic fluid” in Section 202). More than 25 \nsuch cryogens are currently in use in the \ncryogenic industry; however, this appendix \nfocuses on the six that account for the greatest \nvolume of use and application in research and \nindustry: helium, hydrogen, nitrogen, argon, \noxygen and liquefied natural gas (LNG; \nmethane). \n \nAlthough cryogenic fluids are characterized by \nextreme low temperatures, ranging from a \nboiling point of 125°C for LNG to 234°C for \nhelium, they also posses another hazard \ncharacteristic: a high volume expansion ratio \nfrom liquid to gas, from approximately 696 to 1 \nfor nitrogen, to 860 to 1 for oxygen. And while \nargon, helium, oxygen and nitrogen in the \ncryogenic range are not toxic or flammable, \nthey can cause asphyxiation by displacing the \nair necessary for the support of life when \nreleased. Even pure oxygen, an oxidizer, may \nhave harmful physiological effects if it is \nbreathed over an extended period. \n \nThere is also the flammable gas hazard when \ncryogenic fluids, such as hydrogen and LNG, \nare stored or used. However, the fire hazard \nmay also be greatly increased when cryogenic \nfluids normally thought to be non-flammable \nare used. The presence of oxygen, for \nexample, \nwill \ngreatly \nincrease \nthe \ncombustibility \nof \nordinary \ncombustible \nmaterials, \nand \nmay even \ncause some \nnoncombustible materials like carbon steel to \nburn readily under the right conditions. \nLiquefied inert gases, such as liquid nitrogen or \nliquid helium, are also capable, under the right \nconditions, of condensing oxygen from the \natmosphere and causing unsuspected oxygen \nenrichment or entrapment in areas where there \nmay be ignition sources. Reduction of such \nconditions, and the potential asphyxiation \nhazard of cryogenic fluids (liquefied gases) \ndiscussed above, may be accomplished, in \npart, by a properly designed ventilation system. \n \nTo properly apply the requirements of Chapter \n55 to reduce the hazards discussed here, the \nvolume of gas capable of being generated by a \ncryogenic fluid installation must be determined. \nRather than leaving such determination to \ncase-by-case mathematical calculation, this \nappendix gives the fire official and design \nprofessional a convenient tool for determining \nthe correct gas volumes for selected cryogenic \nfluids. For further discussion of cryogenic \nfluids, see the commentary to Chapter 55. \n❖ \nPurpose \n \nThis appendix gives the fire official a ready \nreference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their \ncorresponding volume of gas and vice versa. \nG101 GENERAL \nG101.1 Scope. This appendix is used to convert \nfrom liquid to gas for cryogenic fluids. \n❖ \nThis appendix gives the liquid volume for the \nmost frequently used cryogenic fluids for a \ngiven weight at the normal boiling point of the \nliquid, and then shows the volume of gas that \nwill expand from that volume of liquid at normal \ntemperature and pressure (NTP). An example \nshowing how to use the table is given in the \nparagraphs that follow. \n \nAnyone who has followed a truck containing \nliquid nitrogen down a highway has seen the \nvapor plume venting from the tank. Anyone \nwho has watched the launch of a liquid-fueled \nrocket, such as the space shuttle booster or the \nSaturn V used to put Apollo capsules in moon \norbit, has seen a vapor plume coming from the \nliquid oxygen tanks. In both cases the plume is \nwater vapor that has been condensed from the \nair by the cold gas escaping from the tanks \nthrough overpressure valves. \n \nAll of these common cryogenics represent \nhazards of one kind or another. LNG and \nhydrogen are both flammable and present \ncombustion \nand \nexplosion \nhazards \nat \nconcentrations that are addressed in Chapter \n55. Oxygen can also contribute tremendously \n-\n",
      "code_text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1950 \n \nAPPENDIX G—CRYOGENIC FLUIDS WEIGHT AND VOLUME \nEQUIVALENTS \nThis appendix is for information purposes and is not \nintended for adoption.",
      "commentary": "General Comments \n \nChapter 55 of the code regulates cryogenic \nfluids (liquefied gases) that are used to provide \nvery low temperatures in a variety of scientific \nand industrial processes. Low temperatures in \ncryogenic processes are achieved primarily by \nthe liquefaction of gases, resulting in the family \nof hazardous materials known as cryogenic \nfluids (see the commentary to the definition of \n“Cryogenic fluid” in Section 202). More than 25 \nsuch cryogens are currently in use in the \ncryogenic industry; however, this appendix \nfocuses on the six that account for the greatest \nvolume of use and application in research and \nindustry: helium, hydrogen, nitrogen, argon, \noxygen and liquefied natural gas (LNG; \nmethane). \n \nAlthough cryogenic fluids are characterized by \nextreme low temperatures, ranging from a \nboiling point of 125°C for LNG to 234°C for \nhelium, they also posses another hazard \ncharacteristic: a high volume expansion ratio \nfrom liquid to gas, from approximately 696 to 1 \nfor nitrogen, to 860 to 1 for oxygen. And while \nargon, helium, oxygen and nitrogen in the \ncryogenic range are not toxic or flammable, \nthey can cause asphyxiation by displacing the \nair necessary for the support of life when \nreleased. Even pure oxygen, an oxidizer, may \nhave harmful physiological effects if it is \nbreathed over an extended period. \n \nThere is also the flammable gas hazard when \ncryogenic fluids, such as hydrogen and LNG, \nare stored or used. However, the fire hazard \nmay also be greatly increased when cryogenic \nfluids normally thought to be non-flammable \nare used. The presence of oxygen, for \nexample, \nwill \ngreatly \nincrease \nthe \ncombustibility \nof \nordinary \ncombustible \nmaterials, \nand \nmay even \ncause some \nnoncombustible materials like carbon steel to \nburn readily under the right conditions. \nLiquefied inert gases, such as liquid nitrogen or \nliquid helium, are also capable, under the right \nconditions, of condensing oxygen from the \natmosphere and causing unsuspected oxygen \nenrichment or entrapment in areas where there \nmay be ignition sources. Reduction of such \nconditions, and the potential asphyxiation \nhazard of cryogenic fluids (liquefied gases) \ndiscussed above, may be accomplished, in \npart, by a properly designed ventilation system. \n \nTo properly apply the requirements of Chapter \n55 to reduce the hazards discussed here, the \nvolume of gas capable of being generated by a \ncryogenic fluid installation must be determined. \nRather than leaving such determination to \ncase-by-case mathematical calculation, this \nappendix gives the fire official and design \nprofessional a convenient tool for determining \nthe correct gas volumes for selected cryogenic \nfluids. For further discussion of cryogenic \nfluids, see the commentary to Chapter 55.\n\n❖ Purpose \n \nThis appendix gives the fire official a ready \nreference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their \ncorresponding volume of gas and vice versa. \nG101 GENERAL \nG101.1 Scope. This appendix is used to convert \nfrom liquid to gas for cryogenic fluids.\n\n❖ This appendix gives the liquid volume for the \nmost frequently used cryogenic fluids for a \ngiven weight at the normal boiling point of the \nliquid, and then shows the volume of gas that \nwill expand from that volume of liquid at normal \ntemperature and pressure (NTP). An example \nshowing how to use the table is given in the \nparagraphs that follow. \n \nAnyone who has followed a truck containing \nliquid nitrogen down a highway has seen the \nvapor plume venting from the tank. Anyone \nwho has watched the launch of a liquid-fueled \nrocket, such as the space shuttle booster or the \nSaturn V used to put Apollo capsules in moon \norbit, has seen a vapor plume coming from the \nliquid oxygen tanks. In both cases the plume is \nwater vapor that has been condensed from the \nair by the cold gas escaping from the tanks \nthrough overpressure valves. \n \nAll of these common cryogenics represent \nhazards of one kind or another. LNG and \nhydrogen are both flammable and present \ncombustion \nand \nexplosion \nhazards \nat \nconcentrations that are addressed in Chapter \n55. Oxygen can also contribute tremendously \n-",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 181,
      "text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1951 \n \nto the intensity of a fire, its size and its spread. \nOn the other hand, helium, argon and nitrogen \nare non-flammable, but are not breathable. \nHelium, being lighter than air, would rise to the \nhighest levels of the storage space, presenting \na minimal hazard unless the concentration \nbecame so large that it displaced breathable air \nat lower levels. Nitrogen and argon are heavier \nand would concentrate at lower levels, \ndisplacing breathable air. \nG101.2 Conversion. Table G101.2 shall be used to \ndetermine the equivalent amounts of cryogenic \nfluids in either the liquid or gas phase. \n❖ \nTable G101.2 is a convenient reference to \ndetermine the volume of gas that will expand \nfrom a given volume of cryogenic fluid. This \nkind of information is important to the decision \nof what quantities can be safely stored or used \nunder any set of conditions and also to the \ndetermination of what ventilation capacity \nwould be required for those storage or use \nconditions. \nG101.2.1 \nUse of the table. To use Table \nG101.2, read horizontally across the line of interest. \nFor example, to determine the number of cubic \nmeters of gas contained in 1 Liters of liquid argon, \nfind 1.000 in the column entitled “Volume of Liquid \nat Normal Boiling Point.” Reading across the line \nunder the column entitled “Volume of Gas at NTP” \n(20°C and 1 atmosphere/101.3 kpa), the value of \n0.84 cubic meters is found. \n❖ \nThis example emphasizes the importance of \nexpansion volume of these cryogenic liquids to \ndetermining safe storage and use conditions. \nLeakage of as little as 38 L of liquid argon \nwould displace all air in a space measuring \n3000 mm by 3000 mm, unless the ventilation \nsystem for this space is sized to remove the \nexpanding gas as it escapes from its container \nor transport system. \nG101.2.2 \nOther \nquantities. \nIf \nother \nquantities are of interest, the numbers obtained can \nbe multiplied or divided to obtain the quantity of \ninterest. For example, to determine the number of \ncubic meters of argon gas contained in a volume of \n1000 Liters of liquid argon at its normal boiling \npoint, multiply 0.84 by 1000 to obtain 840 m3. \n❖ \nThis example shows that the basic numbers in \nthe table can be used to calculate the effect of \nany quantity of cryogenic liquid on any given \nstorage or work space. \n \nThe table can also be used to calculate needed \ninformation \nabout \ndesign \nrequirements. \nConsider this simplified example: \n \nAssume a cryogenic tank that holds 284 Liters \nof liquid oxygen (LOX) and weighs 90 kg \nempty. The tank is to be located in a room in an \nexisting retirement home building to fill portable \noxygen \nbottles \nfor \nindividuals \nneeding \nbreathing assistance. An exhaust hood will be \ninstalled over the tank to assist in carrying off \nany oxygen vapors. To be determined is \nwhether the floor structure of the existing room \nwill carry the added load of the filled tank and \nalso what volume of oxygen gas would have to \nbe exhausted in case of a valve failure. \n \nTable G101.2 shows that 1 Liters of LOX \nweighs 1.142 kg. The weight of the tank and its \ncontents may then be calculated as follows: \n \n284 Liters × 1.142 kg = 324 kg \n \n324 kg + 90 kg = 414 kg \n \nAdd safety factor of 2 = 828 kg \n \nThe floor structure would have to support the \nadded load of the LOX tank and its contents \nhaving a weight of approximately 907 kg [see \nthe commentary to Chapter 16 of SBC 201 for \ndiscussion of structural loads. \n \nTable G101.2 also shows that 1 Liters of LOX \nwill expand to 0.861 m3 of gas. Assuming the \ntank is full and a valve failure would result in \nthe tank emptying completely in 2 hours, the \nexhaust hood would have to be able to remove \nthe following volume of gas: \n \n284 Liters × 0.861 m3 = 244.5 m3 total \n \n246 m3 total ÷ 120 min. = 2 m3 per minute \n \nThe exhaust hood fan would have to be able to \nremove 2 m3 per minute (33 liters per second) \nof gas from the room. \n \nThis example is obviously a simplified version \nof a real problem. In real-world terms, more \ninformation would be needed about the volume \nof the room the tank is in, and additional safety \nfeatures to make sure no spark sources or \nflammable \nmaterials \nare \nadded \nwhere \nconcentrations of oxygen could intensify a fire \nwould need to be considered. But it does serve \nto show how Table G101.2 can be used to help \ndesigners, \ncontractors, \ninspectors, \nplans \nexaminers and building owners and tenants \ndetermine whether planned installations meet \nminimum safety requirements. \n-\n",
      "code_text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1951 \n \nto the intensity of a fire, its size and its spread. \nOn the other hand, helium, argon and nitrogen \nare non-flammable, but are not breathable. \nHelium, being lighter than air, would rise to the \nhighest levels of the storage space, presenting \na minimal hazard unless the concentration \nbecame so large that it displaced breathable air \nat lower levels. Nitrogen and argon are heavier \nand would concentrate at lower levels, \ndisplacing breathable air. \nG101.2 Conversion. Table G101.2 shall be used to \ndetermine the equivalent amounts of cryogenic \nfluids in either the liquid or gas phase.",
      "commentary": "Table G101.2 is a convenient reference to \ndetermine the volume of gas that will expand \nfrom a given volume of cryogenic fluid. This \nkind of information is important to the decision \nof what quantities can be safely stored or used \nunder any set of conditions and also to the \ndetermination of what ventilation capacity \nwould be required for those storage or use \nconditions. \nG101.2.1 \nUse of the table. To use Table \nG101.2, read horizontally across the line of interest. \nFor example, to determine the number of cubic \nmeters of gas contained in 1 Liters of liquid argon, \nfind 1.000 in the column entitled “Volume of Liquid \nat Normal Boiling Point.” Reading across the line \nunder the column entitled “Volume of Gas at NTP” \n(20°C and 1 atmosphere/101.3 kpa), the value of \n0.84 cubic meters is found.\n\n❖ This example emphasizes the importance of \nexpansion volume of these cryogenic liquids to \ndetermining safe storage and use conditions. \nLeakage of as little as 38 L of liquid argon \nwould displace all air in a space measuring \n3000 mm by 3000 mm, unless the ventilation \nsystem for this space is sized to remove the \nexpanding gas as it escapes from its container \nor transport system. \nG101.2.2 \nOther \nquantities. \nIf \nother \nquantities are of interest, the numbers obtained can \nbe multiplied or divided to obtain the quantity of \ninterest. For example, to determine the number of \ncubic meters of argon gas contained in a volume of \n1000 Liters of liquid argon at its normal boiling \npoint, multiply 0.84 by 1000 to obtain 840 m3.\n\n❖ This example shows that the basic numbers in \nthe table can be used to calculate the effect of \nany quantity of cryogenic liquid on any given \nstorage or work space. \n \nThe table can also be used to calculate needed \ninformation \nabout \ndesign \nrequirements. \nConsider this simplified example: \n \nAssume a cryogenic tank that holds 284 Liters \nof liquid oxygen (LOX) and weighs 90 kg \nempty. The tank is to be located in a room in an \nexisting retirement home building to fill portable \noxygen \nbottles \nfor \nindividuals \nneeding \nbreathing assistance. An exhaust hood will be \ninstalled over the tank to assist in carrying off \nany oxygen vapors. To be determined is \nwhether the floor structure of the existing room \nwill carry the added load of the filled tank and \nalso what volume of oxygen gas would have to \nbe exhausted in case of a valve failure. \n \nTable G101.2 shows that 1 Liters of LOX \nweighs 1.142 kg. The weight of the tank and its \ncontents may then be calculated as follows: \n \n284 Liters × 1.142 kg = 324 kg \n \n324 kg + 90 kg = 414 kg \n \nAdd safety factor of 2 = 828 kg \n \nThe floor structure would have to support the \nadded load of the LOX tank and its contents \nhaving a weight of approximately 907 kg [see \nthe commentary to Chapter 16 of SBC 201 for \ndiscussion of structural loads. \n \nTable G101.2 also shows that 1 Liters of LOX \nwill expand to 0.861 m3 of gas. Assuming the \ntank is full and a valve failure would result in \nthe tank emptying completely in 2 hours, the \nexhaust hood would have to be able to remove \nthe following volume of gas: \n \n284 Liters × 0.861 m3 = 244.5 m3 total \n \n246 m3 total ÷ 120 min. = 2 m3 per minute \n \nThe exhaust hood fan would have to be able to \nremove 2 m3 per minute (33 liters per second) \nof gas from the room. \n \nThis example is obviously a simplified version \nof a real problem. In real-world terms, more \ninformation would be needed about the volume \nof the room the tank is in, and additional safety \nfeatures to make sure no spark sources or \nflammable \nmaterials \nare \nadded \nwhere \nconcentrations of oxygen could intensify a fire \nwould need to be considered. But it does serve \nto show how Table G101.2 can be used to help \ndesigners, \ncontractors, \ninspectors, \nplans \nexaminers and building owners and tenants \ndetermine whether planned installations meet \nminimum safety requirements. \n-",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 182,
