      "text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1952 \n \nTABLES AND FIGURES OF APPENDIX G \n \nTABLE G101.2 \nWEIGHT AND VOLUME EQUIVALENTS FOR COMMON CRYOGENIC FLUIDS \nCRYOGENIC FLUID \nWEIGHT OF LIQUID OR \nGAS per 3.785 Liters \nVOLUME OF LIQUID AT \nNORMAL BOILING \nPOINT \nVOLUME OF GAS AT \nNTP \nKilograms \nLiters \nCubic meters \n \n0.450 \n0.326 \n0.274 \n \n1.000 \n0.718 \n0.604 \nArgon \n1.393 \n5.274 \n1.000 \n3.785 \n0.841 \n3.184 \n \n4.690 \n3.366 \n2.832 \n \n1.656 \n1.189 \n1.000 \n \n0.450 \n3.631 \n2.739 \n \n1.000 \n8.006 \n6.038 \nHelium \n0.125 \n0.475 \n1.000 \n3.785 \n0.754 \n2.855 \n \n0.469 \n3.754 \n2.832 \n \n0.166 \n1.326 \n1.000 \n \n0.450 \n6.409 \n5.436 \n \n1.000 \n14.130 \n11.984 \nHydrogen \n0.071 \n0.268 \n1.000 \n3.785 \n0.848 \n3.210 \n \n0.236 \n3.339 \n2.832 \n \n0.083 \n1.179 \n1.000 \n \n0.450 \n0.397 \n0.342 \n \n1.000 \n0.876 \n0.754 \nOxygen \n1.142 \n4.321 \n1.000 \n3.785 \n0.861 \n3.250 \n \n3.756 \n3.290 \n2.832 \n \n1.327 \n1.162 \n1.000 \n \n0.450 \n0.561 \n0.391 \n \n1.000 \n1.237 \n0.862 \nNitrogen \n0.808 \n3.060 \n1.000 \n3.785 \n0.697 \n2.637 \n \n3.286 \n4.065 \n2.832 \n \n1.160 \n1.436 \n1.000 \n \n0.450 \n1.052 \n0.650 \n \n1.000 \n2.320 \n1.434 \nLNGa \n0.431 \n1.633 \n1.000 \n3.785 \n0.618 \n2.340 \n \n1.976 \n4.580 \n2.832 \n \n5.217 \n1.616 \n1.000 \na. The values listed for liquefied natural gas (LNG) are “typical” values. LNG is a mixture of hydrocarbon gases, and no \ntwo LNG streams have exactly the same composition. \n \n \n \n-\n",
      "code_text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1952 \n \nTABLES AND FIGURES OF APPENDIX G \n \nTABLE G101.2 \nWEIGHT AND VOLUME EQUIVALENTS FOR COMMON CRYOGENIC FLUIDS \nCRYOGENIC FLUID \nWEIGHT OF LIQUID OR \nGAS per 3.785 Liters \nVOLUME OF LIQUID AT \nNORMAL BOILING \nPOINT \nVOLUME OF GAS AT \nNTP \nKilograms \nLiters \nCubic meters \n \n0.450 \n0.326 \n0.274 \n \n1.000 \n0.718 \n0.604 \nArgon \n1.393 \n5.274 \n1.000 \n3.785 \n0.841 \n3.184 \n \n4.690 \n3.366 \n2.832 \n \n1.656 \n1.189 \n1.000 \n \n0.450 \n3.631 \n2.739 \n \n1.000 \n8.006 \n6.038 \nHelium \n0.125 \n0.475 \n1.000 \n3.785 \n0.754 \n2.855 \n \n0.469 \n3.754 \n2.832 \n \n0.166 \n1.326 \n1.000 \n \n0.450 \n6.409 \n5.436 \n \n1.000 \n14.130 \n11.984 \nHydrogen \n0.071 \n0.268 \n1.000 \n3.785 \n0.848 \n3.210 \n \n0.236 \n3.339 \n2.832 \n \n0.083 \n1.179 \n1.000 \n \n0.450 \n0.397 \n0.342 \n \n1.000 \n0.876 \n0.754 \nOxygen \n1.142 \n4.321 \n1.000 \n3.785 \n0.861 \n3.250 \n \n3.756 \n3.290 \n2.832 \n \n1.327 \n1.162 \n1.000 \n \n0.450 \n0.561 \n0.391 \n \n1.000 \n1.237 \n0.862 \nNitrogen \n0.808 \n3.060 \n1.000 \n3.785 \n0.697 \n2.637 \n \n3.286 \n4.065 \n2.832 \n \n1.160 \n1.436 \n1.000 \n \n0.450 \n1.052 \n0.650 \n \n1.000 \n2.320 \n1.434 \nLNGa \n0.431 \n1.633 \n1.000 \n3.785 \n0.618 \n2.340 \n \n1.976 \n4.580 \n2.832 \n \n5.217 \n1.616 \n1.000 \na. The values listed for liquefied natural gas (LNG) are “typical” values. LNG is a mixture of hydrocarbon gases, and no \ntwo LNG streams have exactly the same composition. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 183,
      "text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1953 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS \n \n \nSBC 801-CC-2024 \n1953 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 184,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1954 \n \nAPPENDIX H—HAZARDOUS MATERIALS MANAGEMENT PLAN \n(HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \n General Comments \n \nThe requirements for a Hazardous Materials \nManagement Plan (HMMP) or Hazardous \nMaterials Inventory Statement (HMIS) have \nexisted in some form since the 1988 edition of \nthe legacy Uniform Fire Code. HMMP and \nHMIS \nmust \nbe \nsubmitted \nwith \npermit \napplications when required by the fire official. \nAppendix H provides an example format for \nthese documents and clarifies the information \nto be submitted to the building official for review \nof plans to determine compliance with the \nhazardous material requirements in SBC 201 \nSections 414 and 415. \n \nAppendix H was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP or HMIS to the fire or \nbuilding official based on the classification and \nquantities of materials that would be found on \nsite for storage or use. Appendix H is not \nmandatory unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMP and HMIS. Appendix H can be \namended to provide this information to the \nregulated community. \n \nAppendix H is divided into four distinct \nsections: \n1. \nH101: Hazardous Materials Management \nPlan \n2. \nH102: Hazardous Materials Inventory \nStatement \n3. \nH103: Emergency Plan \n4. \nH104: Referenced Standards \n \nThe sample forms in this appendix and \navailable Material Safety Data Sheets (MSDS) \nprovide the basis for the evaluations. The use \nof the forms should promote uniformity in the \nmanner that hazardous materials information is \nprovided, stored and used. \n❖ \nPurpose \n \nSections 407.5and 407.6of SBC 801 require \nthat HMIS and HMMP be provided. Sections \n5001.5.1 and 5001.5.2 specify their contents \nwhen these documents are required to be \nsubmitted with a permit application by the fire \nofficial. They focus on three important goals. \nFirst, the HMIS is formatted so that plan \nreviewers \ncan \ndetermine \nthe \ncorrect \noccupancy classification of the building based \non material hazards. Second, the HMMP and \nHMIS provide hazardous materials storage and \nuse information necessary for inspectors. \nThird, the HMMP includes information that fire \ndepartment  operations personnel need before \nand during an emergency response. \n \nThe amounts of each hazard class in storage \nand use \nand \nthe applicable \nmaximum \nallowable quantities are provided in the HMIS. \nH101  HMMP \n❖ \nHMMP have commonly been used as a tool to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. They can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as such. \nFor example, \nconsider \na typical \nwater \ntreatment plant that could have large amounts \nof anhydrous chlorine, sulfur dioxide, sodium \nhydroxide and hydroflurosilic acid. To comply \nwith all of the requirements of an HMMP for the \nvarious storage and process piping drawings, \nplant layout and process details could easily \nresult in over 100 pages of information that \nwould need to be read and understood. This \nlevel of information has not always been \nbeneficial to emergency responders, especially \ngiven that Section 5003.9.1.1requires that the \npermit holder designate responsible persons to \nserve as fire department  liaisons in the event \nof an incident. It is expected that these \nresponsible \npersons \nhave \na \ngood \nunderstanding of the hazardous materials and \nthe processes involving their storage and use. \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1954 \n \nAPPENDIX H—HAZARDOUS MATERIALS MANAGEMENT PLAN \n(HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nThe requirements for a Hazardous Materials \nManagement Plan (HMMP) or Hazardous \nMaterials Inventory Statement (HMIS) have \nexisted in some form since the 1988 edition of \nthe legacy Uniform Fire Code. HMMP and \nHMIS \nmust \nbe \nsubmitted \nwith \npermit \napplications when required by the fire official. \nAppendix H provides an example format for \nthese documents and clarifies the information \nto be submitted to the building official for review \nof plans to determine compliance with the \nhazardous material requirements in SBC 201 \nSections 414 and 415. \n \nAppendix H was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP or HMIS to the fire or \nbuilding official based on the classification and \nquantities of materials that would be found on \nsite for storage or use. Appendix H is not \nmandatory unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMP and HMIS. Appendix H can be \namended to provide this information to the \nregulated community. \n \nAppendix H is divided into four distinct \nsections: \n1. \nH101: Hazardous Materials Management \nPlan \n2. \nH102: Hazardous Materials Inventory \nStatement \n3. \nH103: Emergency Plan \n4. \nH104: Referenced Standards \n \nThe sample forms in this appendix and \navailable Material Safety Data Sheets (MSDS) \nprovide the basis for the evaluations. The use \nof the forms should promote uniformity in the \nmanner that hazardous materials information is \nprovided, stored and used.\n\n❖ Purpose \n \nSections 407.5and 407.6of SBC 801 require \nthat HMIS and HMMP be provided. Sections \n5001.5.1 and 5001.5.2 specify their contents \nwhen these documents are required to be \nsubmitted with a permit application by the fire \nofficial. They focus on three important goals. \nFirst, the HMIS is formatted so that plan \nreviewers \ncan \ndetermine \nthe \ncorrect \noccupancy classification of the building based \non material hazards. Second, the HMMP and \nHMIS provide hazardous materials storage and \nuse information necessary for inspectors. \nThird, the HMMP includes information that fire \ndepartment  operations personnel need before \nand during an emergency response. \n \nThe amounts of each hazard class in storage \nand use \nand \nthe applicable \nmaximum \nallowable quantities are provided in the HMIS. \nH101  HMMP\n\n❖ HMMP have commonly been used as a tool to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. They can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as such. \nFor example, \nconsider \na typical \nwater \ntreatment plant that could have large amounts \nof anhydrous chlorine, sulfur dioxide, sodium \nhydroxide and hydroflurosilic acid. To comply \nwith all of the requirements of an HMMP for the \nvarious storage and process piping drawings, \nplant layout and process details could easily \nresult in over 100 pages of information that \nwould need to be read and understood. This \nlevel of information has not always been \nbeneficial to emergency responders, especially \ngiven that Section 5003.9.1.1requires that the \npermit holder designate responsible persons to \nserve as fire department  liaisons in the event \nof an incident. It is expected that these \nresponsible \npersons \nhave \na \ngood \nunderstanding of the hazardous materials and \nthe processes involving their storage and use. \n-",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 185,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1955 \n \nH101.1 Part A. (see Example Format in Figure \nH101.1). \n1. Fill out items and sign the declaration. \n2. Part A of this section is required to be \nupdated and submitted annually, or within 30 \ndays of a process or management change. \n❖ \nThe business information portion of the plan is \nto \nidentify \nthe \nbusiness, \nlocation \nand \nresponsible people who will interact with the \nfire department  , both during normal review \nperiods and during an emergency incident. \nAlso included is general information regarding \nthe type of process, procedures and storage; \nand the number of people normally in the \nfacility during each shift and time period the \nbusiness is open to assist in accounting for \nthem during an emergency. This plan assists \nnot only the fire department  , but also the \nbusiness to establish a listing of employees to \nbe accounted for during an emergency. The \nplan must be continually reviewed by the \ncompany to ensure the information is current \nand reviewed by the fire department  during \ninspections. \nH101.2 Part B–General Facility Description/Site \nPlan (see Example Format in Figure H101.2). \n1. Provide a site plan on 215 mm by 275 mm \npaper, showing the locations of all buildings, \nstructures, outdoor chemical control or \nstorage and use areas, parking lots, internal \nroads, storm and sanitary sewers, wells and \nadjacent \nproperty \nuses. \nIndicate \nthe \napproximate scale, northern direction and \ndate the drawing was completed. \n❖ \nThe facility description and site plan is a \ndescription of what occurs at the facility and \nwhere. This form must correlate the processes \nand procedures with locations on the building \nand site plans to be provided on Figure H101.3 \n(see commentary, Section H101.3). \nH101.3 Part \nC–Facility \nStorage \nMap–\nConfidential Information (see Example Format in \nFigure H101.3). \n1. Provide a floor plan of each building \nidentified on the site plan as containing \nhazardous materials on 215 mm by 275 mm \npaper, identifying the northern direction, and \nshowing the location of each storage and use \narea. \n2. \nIdentify storage and use areas, including hazard \nwaste storage areas. \n3. \nShow the following: \n3.1. Accesses to each storage and use \narea. \n3.2. Location of emergency equipment. \n3.3. Location where liaison will meet \nemergency responders. \n3.4. Facility evacuation meeting point \nlocations. \n3.5. The general purpose of other areas \nwithin the building. \n3.6. Location of all aboveground and \nunderground tanks to include sumps, \nvaults, below-grade treatment systems, \npiping, etc. \n3.7. Show hazard classes in each area. \n3.8. Show locations of all Group H \noccupancies, control areas, and exterior \nstorage and use areas. \n3.9. Show emergency exits. \n❖ In creating the facility map, it is usually best \nto follow the map maker’s guide of orientating \nthe site so that North is at the top of the page, \nidentified by the use of a compass arrow \npointing toward the top of the page. Wherever \npossible, standard map symbols should be \nused. In any event, clear identification of \nrequired features \nis \nessential \nto \nthe \neffectiveness of the map. NFPA 170, Fire \nSafety and Emergency Symbols, may be \nuseful in map preparation. \n \nIdentify the use, storage and waste storage \nusing different symbols. With the areas \nidentified, it is important to identify the access \nto each area and emergency exits, and the \nlocation of emergency equipment that is \navailable for the hazard. The designated \nlocation for the facility liaison to meet the fire \ndepartment  is important for the prompt \nexchange of information regarding the facility \nand as a location where employees are to go \nto be safe and out of the way of emergency \nresponders. \n \nThe location of tanks at the facility, especially \nthe underground tanks, piping and valves, and \nthe material classes are needed in addition to \nthe control areas or Group H occupancies \nwithin the buildings. Exterior storage and use \nareas also need to be clearly identified. \nH102 HMIS \n❖ \nHMIS are commonly used for determining a \nbuilding’s occupancy classification and to \nsatisfy the requirements in Section 105for \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1955 \n \nH101.1 Part A. (see Example Format in Figure \nH101.1). \n1. Fill out items and sign the declaration. \n2. Part A of this section is required to be \nupdated and submitted annually, or within 30 \ndays of a process or management change.",
      "commentary": "The business information portion of the plan is \nto \nidentify \nthe \nbusiness, \nlocation \nand \nresponsible people who will interact with the \nfire department  , both during normal review \nperiods and during an emergency incident. \nAlso included is general information regarding \nthe type of process, procedures and storage; \nand the number of people normally in the \nfacility during each shift and time period the \nbusiness is open to assist in accounting for \nthem during an emergency. This plan assists \nnot only the fire department  , but also the \nbusiness to establish a listing of employees to \nbe accounted for during an emergency. The \nplan must be continually reviewed by the \ncompany to ensure the information is current \nand reviewed by the fire department  during \ninspections. \nH101.2 Part B–General Facility Description/Site \nPlan (see Example Format in Figure H101.2). \n1. Provide a site plan on 215 mm by 275 mm \npaper, showing the locations of all buildings, \nstructures, outdoor chemical control or \nstorage and use areas, parking lots, internal \nroads, storm and sanitary sewers, wells and \nadjacent \nproperty \nuses. \nIndicate \nthe \napproximate scale, northern direction and \ndate the drawing was completed.\n\n❖ The facility description and site plan is a \ndescription of what occurs at the facility and \nwhere. This form must correlate the processes \nand procedures with locations on the building \nand site plans to be provided on Figure H101.3 \n(see commentary, Section H101.3). \nH101.3 Part \nC–Facility \nStorage \nMap–\nConfidential Information (see Example Format in \nFigure H101.3). \n1. Provide a floor plan of each building \nidentified on the site plan as containing \nhazardous materials on 215 mm by 275 mm \npaper, identifying the northern direction, and \nshowing the location of each storage and use \narea. \n2. \nIdentify storage and use areas, including hazard \nwaste storage areas. \n3. \nShow the following: \n3.1. Accesses to each storage and use \narea. \n3.2. Location of emergency equipment. \n3.3. Location where liaison will meet \nemergency responders. \n3.4. Facility evacuation meeting point \nlocations. \n3.5. The general purpose of other areas \nwithin the building. \n3.6. Location of all aboveground and \nunderground tanks to include sumps, \nvaults, below-grade treatment systems, \npiping, etc. \n3.7. Show hazard classes in each area. \n3.8. Show locations of all Group H \noccupancies, control areas, and exterior \nstorage and use areas. \n3.9. Show emergency exits.\n\n❖ In creating the facility map, it is usually best \nto follow the map maker’s guide of orientating \nthe site so that North is at the top of the page, \nidentified by the use of a compass arrow \npointing toward the top of the page. Wherever \npossible, standard map symbols should be \nused. In any event, clear identification of \nrequired features \nis \nessential \nto \nthe \neffectiveness of the map. NFPA 170, Fire \nSafety and Emergency Symbols, may be \nuseful in map preparation. \n \nIdentify the use, storage and waste storage \nusing different symbols. With the areas \nidentified, it is important to identify the access \nto each area and emergency exits, and the \nlocation of emergency equipment that is \navailable for the hazard. The designated \nlocation for the facility liaison to meet the fire \ndepartment  is important for the prompt \nexchange of information regarding the facility \nand as a location where employees are to go \nto be safe and out of the way of emergency \nresponders. \n \nThe location of tanks at the facility, especially \nthe underground tanks, piping and valves, and \nthe material classes are needed in addition to \nthe control areas or Group H occupancies \nwithin the buildings. Exterior storage and use \nareas also need to be clearly identified. \nH102 HMIS\n\n❖ HMIS are commonly used for determining a \nbuilding’s occupancy classification and to \nsatisfy the requirements in Section 105for \n-",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 186,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1956 \n \noperational permits to store, handle, dispense \nand \nuse \nhazardous \nmaterials. \nSection \n5001.2.2 previously required that product \ninformation, the MSDS for each product, the \nhazard classification of the material using the \ncriteria in Section 5001.2.2 and the maximum \nquantity stored on site be reported. While this \ninformation is helpful in understanding the \nhazards that may be associated with a \nparticular occupancy or premises, it does not \nrequire reporting amounts in open or closed \nsystems or the identification of the control \nareas locations. \nH102.1 Inventory statement contents. \n1. HMIS Summary Report (see Example Format \nin Table H102.1). \n1.1. Complete a summary report for each \ncontrol area and Group H occupancy. \n1.2. The storage summary report includes \nthe HMIS Inventory Report amounts in \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.3. Provide separate summary reports for \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.4.  SBC 201/SBC 801 Hazard Class. \n1.5. Inventory Amount. [Solid (kg), \nLiquid (Liters), Gas (cubic meter, Liter or \nkg)]. \n1.6. SBC 201 and SBC 801 Maximum \nAllowable Quantity per control area \n(MAQ). (If applicable, double MAQ for \nsprinkler protection and/or storage in \ncabinets. For wholesale and retail sales \noccupancies, go to Table 5003.11.1 and \nTable 5704.3.4.1 of SBC 801 for \nMAQs.). \n2. HMIS Inventory Report (see Example \nFormat in Figure H102.1). \n2.1. Complete an inventory report by \nlisting products by location. \n2.2. Product Name. \n2.3. Components. (For mixtures specify \npercentages of major components if \navailable.) \n2.4. Chemical Abstract Service (CAS) \nNumber. (For mixtures list CAS Numbers \nof major components if available.) \n2.5. Location. (Identify the control area \nor, if it is a Group H occupancy, provide \nthe classification, such as H-2, H-3, etc.) \n2.6. Container with a capacity of greater \nthan 208 Liters. (If product container, \nvessel or tank could exceed 208 Liters, \nindicate yes in column.) \n2.7. Hazard \nClassification. \n(List \napplicable \nclassifications \nfor \neach \nproduct.) \n2.8. Stored. (Amount of product in \nstorage conditions.) \n2.9. Closed. (Amount of product in use-\nclosed systems.) \n2.10. Open. (Amount of product in use-\nopen systems.) \nFacilities that have prepared, filed and submitted a \nTier II Inventory Report required by the US \nEnvironmental Protection Agency (USEPA) or \nrequired by a country that has secured USEPA \napproval for a similar form shall be deemed to have \ncomplied with this section. \n❖ \nThis section of the HMIS is needed only if a \nSARA Tier II Report has not been filed. As the \nlast paragraph states, facilities that have \nprepared, filed and submitted a Tier II Inventory \nReport required by the US Environmental \nProtection Agency (US EPA) or required by a \ncountry which has secured US EPA approval \nfor a similar form shall be deemed to have \ncomplied with this section \n \nThe HMIS Report is a comprehensive \nsummary of the hazardous materials to be \nfound at the facility for each control area or \nGroup H occupancy area and is to contain all \nof the information listed in Items 1 and 2 of this \nsection (see also Section 5001.5.2). \nH103 EMERGENCY PLAN \nH103.1 Emergency notification (see Example \nFormat in Figure H103.1). Where OSHA or \ngovernment regulations require a facility to have \neither an Emergency Action Plan (EAP) or an \nEmergency Response Plan (ERP), the EAP or ERP \nshall be included as part of the HMMP. \n❖ \nWhen govenment regulations require an \nEmergency \nAction \nPlan \nor \nEmergency \nResponse Plan, the plan must provide contact \ninformation for liaisons of the business to the \nappropriate response agencies. \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1956 \n \noperational permits to store, handle, dispense \nand \nuse \nhazardous \nmaterials. \nSection \n5001.2.2 previously required that product \ninformation, the MSDS for each product, the \nhazard classification of the material using the \ncriteria in Section 5001.2.2 and the maximum \nquantity stored on site be reported. While this \ninformation is helpful in understanding the \nhazards that may be associated with a \nparticular occupancy or premises, it does not \nrequire reporting amounts in open or closed \nsystems or the identification of the control \nareas locations. \nH102.1 Inventory statement contents. \n1. HMIS Summary Report (see Example Format \nin Table H102.1). \n1.1. Complete a summary report for each \ncontrol area and Group H occupancy. \n1.2. The storage summary report includes \nthe HMIS Inventory Report amounts in \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.3. Provide separate summary reports for \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.4.  SBC 201/SBC 801 Hazard Class. \n1.5. Inventory Amount. [Solid (kg), \nLiquid (Liters), Gas (cubic meter, Liter or \nkg)]. \n1.6. SBC 201 and SBC 801 Maximum \nAllowable Quantity per control area \n(MAQ). (If applicable, double MAQ for \nsprinkler protection and/or storage in \ncabinets. For wholesale and retail sales \noccupancies, go to Table 5003.11.1 and \nTable 5704.3.4.1 of SBC 801 for \nMAQs.). \n2. HMIS Inventory Report (see Example \nFormat in Figure H102.1). \n2.1. Complete an inventory report by \nlisting products by location. \n2.2. Product Name. \n2.3. Components. (For mixtures specify \npercentages of major components if \navailable.) \n2.4. Chemical Abstract Service (CAS) \nNumber. (For mixtures list CAS Numbers \nof major components if available.) \n2.5. Location. (Identify the control area \nor, if it is a Group H occupancy, provide \nthe classification, such as H-2, H-3, etc.) \n2.6. Container with a capacity of greater \nthan 208 Liters. (If product container, \nvessel or tank could exceed 208 Liters, \nindicate yes in column.) \n2.7. Hazard \nClassification. \n(List \napplicable \nclassifications \nfor \neach \nproduct.) \n2.8. Stored. (Amount of product in \nstorage conditions.) \n2.9. Closed. (Amount of product in use-\nclosed systems.) \n2.10. Open. (Amount of product in use-\nopen systems.) \nFacilities that have prepared, filed and submitted a \nTier II Inventory Report required by the US \nEnvironmental Protection Agency (USEPA) or \nrequired by a country that has secured USEPA \napproval for a similar form shall be deemed to have \ncomplied with this section.",
      "commentary": "This section of the HMIS is needed only if a \nSARA Tier II Report has not been filed. As the \nlast paragraph states, facilities that have \nprepared, filed and submitted a Tier II Inventory \nReport required by the US Environmental \nProtection Agency (US EPA) or required by a \ncountry which has secured US EPA approval \nfor a similar form shall be deemed to have \ncomplied with this section \n \nThe HMIS Report is a comprehensive \nsummary of the hazardous materials to be \nfound at the facility for each control area or \nGroup H occupancy area and is to contain all \nof the information listed in Items 1 and 2 of this \nsection (see also Section 5001.5.2). \nH103 EMERGENCY PLAN \nH103.1 Emergency notification (see Example \nFormat in Figure H103.1). Where OSHA or \ngovernment regulations require a facility to have \neither an Emergency Action Plan (EAP) or an \nEmergency Response Plan (ERP), the EAP or ERP \nshall be included as part of the HMMP.\n\n❖ When govenment regulations require an \nEmergency \nAction \nPlan \nor \nEmergency \nResponse Plan, the plan must provide contact \ninformation for liaisons of the business to the \nappropriate response agencies. \n-",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 187,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1957 \n \nH104 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC \n201-18 \nSaudi Building \nCode-General \nH102.1 \n• SBCNC SBC 801-18 \nSaudi Fire Code\n H102.1 \n \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1957 \n \nH104 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC \n201-18 \nSaudi Building \nCode-General \nH102.1 \n• SBCNC SBC 801-18 \nSaudi Fire Code\n H102.1 \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 188,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1958 \n \nFIGURES OF APPENDIX H \n \n \nFIGURE H101.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION \n \n \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1958 \n \nFIGURES OF APPENDIX H \n \n \nFIGURE H101.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 189,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1959 \n \n \n \nFIGURE H101.2 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION  \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1959 \n \n \n \nFIGURE H101.2 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION  \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 190,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1960 \n \n \n \ncommentary FIGURE H101.3 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION \nPART C—FACILITY MAP \n \n \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1960 \n \n \n \ncommentary FIGURE H101.3 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION \nPART C—FACILITY MAP \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 191,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1961 \n \nTABLE H102.1 \nSECTION II—HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) SUMMARY \nREPORTa(StoragebConditions)c \nSBC 201/SBC 801 \nHAZARD CLASS \nHAZARD \nCLASS \nINVENTORY \nAMOUNT \nSBC 201/ SBC 801 MAXIMUM \nALLOWABLE QUANTITYd \n \n(Abbrev) \nSolid \n(kg) \nLiquid  \n(liters) \nGas  \n(cu m, \nliters, kg) \nSolid \n(kg) \nLiquid \n(liters) \nGas \n(cu m, liters, kg) \nCombustible \nLiquid \nC2 \n \n19 \n \n \n450 \n \n \nC3A \n \n \n \n \n1250 \n \n \nC3B \n \n22.7  \n \n49,967 \n \n \n \n \n \n \n \n \n \nCombustible Fiber \nLoose/Baled  \n \n \n \n \n \nCryogenics, Flammable \nCryo-Flam \n \n \n \n \n170 \n \nCryogenic, Oxidizing \nCryo-OX \n \n \n \n \n170 \n \n \n \n \n \n \n \n \n \nFlammable Gas \nFLG \n \n \n \n \n \n \n(Gaseous) \n \n \n \n4.25 \n \n \n28 \n(Liquefied) \n \n \n \n \n \n113 \n \n \n \n \n \n \n \n \n \nFlammable Liquid \nF1A \n \n \n \n \n113 \n \n \nF1B & F1C  \n19 \n \n \n450 \n \nCombination (1A, 1B, 1C) \n \n19 \n \n \n450 \n \n \n \n \n \n \n \n \n \nFlammable Solid \nFLS \n \n \n \n56.25 \n \n \n \n \n \n \n \n \n \n \nOrganic Peroxide \nOPU \n \n \n \n0 \n \n \n \nOP1 \n \n \n \n2.25 \n \n \n \nOP2 \n \n \n \n22.5 \n \n \n \nOP3 \n \n \n \n56.25 \n \n \n \nOP4 \n \n \n \nNL \n \n \n \nOP5 \n \n \n \nNL \n \n \n \n \n \n \n \n \n \n \nOxidizer \nOX4 \n \n \n \n0 \n \n \n \nOX3 \n \n \n \n4.5 \n \n \n \nOX2 \n \n \n \n112.5 \n \n \n \nOX1 \n \n \n \n1800 \n \n \na. Complete a summary report for each control area and Group H occupancy. \nb. Storage = storage + use-closed + use-open systems. \nc. Separate reports are required for use-closed and use-open systems. \nd. Include increases for sprinklefrs or storage in cabinets, if applicable. \n(This is an example; add additional hazard classes as needed.)\n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1961 \n \nTABLE H102.1 \nSECTION II—HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) SUMMARY \nREPORTa(StoragebConditions)c \nSBC 201/SBC 801 \nHAZARD CLASS \nHAZARD \nCLASS \nINVENTORY \nAMOUNT \nSBC 201/ SBC 801 MAXIMUM \nALLOWABLE QUANTITYd \n \n(Abbrev) \nSolid \n(kg) \nLiquid  \n(liters) \nGas  \n(cu m, \nliters, kg) \nSolid \n(kg) \nLiquid \n(liters) \nGas \n(cu m, liters, kg) \nCombustible \nLiquid \nC2 \n \n19 \n \n \n450 \n \n \nC3A \n \n \n \n \n1250 \n \n \nC3B \n \n22.7  \n \n49,967 \n \n \n \n \n \n \n \n \n \nCombustible Fiber \nLoose/Baled  \n \n \n \n \n \nCryogenics, Flammable \nCryo-Flam \n \n \n \n \n170 \n \nCryogenic, Oxidizing \nCryo-OX \n \n \n \n \n170 \n \n \n \n \n \n \n \n \n \nFlammable Gas \nFLG \n \n \n \n \n \n \n(Gaseous) \n \n \n \n4.25 \n \n \n28 \n(Liquefied) \n \n \n \n \n \n113 \n \n \n \n \n \n \n \n \n \nFlammable Liquid \nF1A \n \n \n \n \n113 \n \n \nF1B & F1C  \n19 \n \n \n450 \n \nCombination (1A, 1B, 1C) \n \n19 \n \n \n450 \n \n \n \n \n \n \n \n \n \nFlammable Solid \nFLS \n \n \n \n56.25 \n \n \n \n \n \n \n \n \n \n \nOrganic Peroxide \nOPU \n \n \n \n0 \n \n \n \nOP1 \n \n \n \n2.25 \n \n \n \nOP2 \n \n \n \n22.5 \n \n \n \nOP3 \n \n \n \n56.25 \n \n \n \nOP4 \n \n \n \nNL \n \n \n \nOP5 \n \n \n \nNL \n \n \n \n \n \n \n \n \n \n \nOxidizer \nOX4 \n \n \n \n0 \n \n \n \nOX3 \n \n \n \n4.5 \n \n \n \nOX2 \n \n \n \n112.5 \n \n \n \nOX1 \n \n \n \n1800 \n \n \na. Complete a summary report for each control area and Group H occupancy. \nb. Storage = storage + use-closed + use-open systems. \nc. Separate reports are required for use-closed and use-open systems. \nd. Include increases for sprinklefrs or storage in cabinets, if applicable. \n(This is an example; add additional hazard classes as needed.)\n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 192,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS \n \nSBC 801-CC-2024 \n1962 \nFIGURE H102.1 \nSECTION II — HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) HMIS INVENTORY REPORT \n(Sort Products Alphabetically by Location of Product and then Alphabetically by Product Name) \nProduct Name \n(Components)c \nCAS Number \nLocation\na \nContainer \n> 208 Liters\nb \nHaz \nClass 1 \nHaz \nClass 2 \nHaz \nClass 3 \nStored \n(kg) \nStore \n(Liters) \nStored \n(gas)\nd \nClosed  \n(kg) \nClosed \n(Liters) \nClosed \ngas\nd \nOpen \n(kg) \nOpen \n(Liters) \nACETYLENE \n(Acetylene gas) \n74-86-2 \nControl \nArea 1 \n \nFLG \nUR2 \n \n \n \n4.25 \n \n \n \n \n \n \nBLACK AEROSOL \nSPRAY PAINT \n(Mixture) \n \nMixture \nControl \nArea 1 \n \n \nA-L3 \n \n \n \n10.8 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nGASOLINE, UNLEADED \n(Gasoline-Mixture) Methyl-t-\nButyl-Ether-15% Diisopropyl \nEther-7%  \nEthanol-11% \nToluene-12% \nXylene-11% \n8006-61-9 \n1634-04-4 \n108-20-3 \n64-17-5 \n108-88-3 \n1330-20-7 \n \n \nControl \nArea 1 \n \n \n \n \nF1B \n \n \n \n19 \n \n \n \n \n \n \n \nMOTOR OIL-10W40 \n(Hydrotreated Heavy \nParaffinic Distillate-85%; \nAdditives-20%) \n \n64742-54-7 \nMixture \n \nControl \nArea 1 \n \n \nC3B \n \n \n \n11.5 \n \n \n \n \n \n \n \nDIESEL \n(Diesel-99-100%; Additives) \n68476-34-6 \nProprietary \nControl \nArea 2 \n \nYes \n \nC2 \n \n \n \n851 \n \n \n \n \n \n \n \nTRANSMISSION FLUID \n(Oil-Solvent-Neutral; \nPerformance Additives) \n \n64742-65-0 \n \nControl \nArea 2 \n \n \nC3B \n \n \n \n11.5 \n \n \n \n \n \n \n \nOXYGEN, GAS \n(Oxygen) \n7782-44-7 \nH-3 \n \nOXG \n \n \n \n \n2268 \n \n \n \n \n \na. Identify the control area or, if it is a Group H occupancy, provide the classification, such as H-2, H-3, etc. \nb. If the product container, vessel or tank could exceed 208 Liters, indicate yes in the column. \nc. Specify percentages of main components if available. \nd. In cubic meters, Liters or kilograms. \n(This is an example; add additional hazard classes as needed.) \n \n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS \n \nSBC 801-CC-2024 \n1962 \nFIGURE H102.1 \nSECTION II — HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) HMIS INVENTORY REPORT \n(Sort Products Alphabetically by Location of Product and then Alphabetically by Product Name) \nProduct Name \n(Components)c \nCAS Number \nLocation\na \nContainer \n> 208 Liters\nb \nHaz \nClass 1 \nHaz \nClass 2 \nHaz \nClass 3 \nStored \n(kg) \nStore \n(Liters) \nStored \n(gas)\nd \nClosed  \n(kg) \nClosed \n(Liters) \nClosed \ngas\nd \nOpen \n(kg) \nOpen \n(Liters) \nACETYLENE \n(Acetylene gas) \n74-86-2 \nControl \nArea 1 \n \nFLG \nUR2 \n \n \n \n4.25 \n \n \n \n \n \n \nBLACK AEROSOL \nSPRAY PAINT \n(Mixture) \n \nMixture \nControl \nArea 1 \n \n \nA-L3 \n \n \n \n10.8 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nGASOLINE, UNLEADED \n(Gasoline-Mixture) Methyl-t-\nButyl-Ether-15% Diisopropyl \nEther-7%  \nEthanol-11% \nToluene-12% \nXylene-11% \n8006-61-9 \n1634-04-4 \n108-20-3 \n64-17-5 \n108-88-3 \n1330-20-7 \n \n \nControl \nArea 1 \n \n \n \n \nF1B \n \n \n \n19 \n \n \n \n \n \n \n \nMOTOR OIL-10W40 \n(Hydrotreated Heavy \nParaffinic Distillate-85%; \nAdditives-20%) \n \n64742-54-7 \nMixture \n \nControl \nArea 1 \n \n \nC3B \n \n \n \n11.5 \n \n \n \n \n \n \n \nDIESEL \n(Diesel-99-100%; Additives) \n68476-34-6 \nProprietary \nControl \nArea 2 \n \nYes \n \nC2 \n \n \n \n851 \n \n \n \n \n \n \n \nTRANSMISSION FLUID \n(Oil-Solvent-Neutral; \nPerformance Additives) \n \n64742-65-0 \n \nControl \nArea 2 \n \n \nC3B \n \n \n \n11.5 \n \n \n \n \n \n \n \nOXYGEN, GAS \n(Oxygen) \n7782-44-7 \nH-3 \n \nOXG \n \n \n \n \n2268 \n \n \n \n \n \na. Identify the control area or, if it is a Group H occupancy, provide the classification, such as H-2, H-3, etc. \nb. If the product container, vessel or tank could exceed 208 Liters, indicate yes in the column. \nc. Specify percentages of main components if available. \nd. In cubic meters, Liters or kilograms. \n(This is an example; add additional hazard classes as needed.)",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 193,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1963 \n \n \n1. In the event of an emergency, the following shall be notified: \na. Facility Liaison \nName \nTitle _  \nHome Number \nWork Number \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n \nb. Agency \n \nAgency \nFire \n \n \n \n  \n \n \n \nContact \n  \n \n \n \nPhone Number \n  \n \nLEPC \n  \n \n  \n \n  \n \nOther \n  \n \n  \n \n  \n \n \nFIGURE H103.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION III: EMERGENCY PLAN \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1963 \n \n \n1. In the event of an emergency, the following shall be notified: \na. Facility Liaison \nName \nTitle _  \nHome Number \nWork Number \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n  \n \n  \n  \n  \n \n \nb. Agency \n \nAgency \nFire \n \n \n \n  \n \n \n \nContact \n  \n \n \n \nPhone Number \n  \n \nLEPC \n  \n \n  \n \n  \n \nOther \n  \n \n  \n \n  \n \n \nFIGURE H103.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION III: EMERGENCY PLAN \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 194,
      "text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1964 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS \n \n \nSBC 801-CC-2024 \n1964 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "page": 195,
      "text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1965 \n \nAPPENDIX I—FIRE PROTECTION SYSTEMS— NONCOMPLIANT \nCONDITIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \n General Comments \n \nAppendix I addresses unsafe conditions for \nfire \nprotection \nsystems. \nThis \nparticular \nappendix was developed to help building \nowners \nand \nfire \nofficials \nimprove \ntheir \nawareness \nof \nfire \nprotection \nsystem \ndeficiencies that have a high probability of \ncausing a system to be inoperative. \n \nAppendix I does not contain any requirements \nfor identifying unsafe conditions in alternative \nfire-extinguishing \nsystems \nsuch \nas \ndry \nchemical, carbon dioxide or clean agent \nsystems or wet chemical alternative fire \nextinguishing systems designed to protect \ncommercial kitchen cooking activities. \n \nWhile it is not a comprehensive list of \ninspection and maintenance requirements for \nfire protection systems, Appendix I is intended \nto identify problems that are readily observable \nduring fire inspections and can be used in \nconjunction with Chapter 9 of the code and the \napplicable NFPA standards for the indicated \nfire protection equipment and systems and \ntheir maintenance. For example, water supply \nreliability data for water-based fire protection \nsystems show that the major causes for failure \nof automatic sprinkler systems include shutting \noff the source of the water supply, not \nextending sprinkler protection into rooms or \nareas that are not protected, or the introducting \ngoods \nor \ncommodities \nthat \ncannot \nbe \ncontrolled based on the sprinkler system’s \ndischarge density. \n \nExcluding the general provision in Section \nI101.1, the appendix is divided into two \nsections. \nSection \nI101.2 \naddresses \nnoncompliant conditions that require the \nreplacement of sprinklers and system gauges, \nincluding sprinklers that are damaged, painted \nor improperly oriented. It also requires \nsprinklers manufactured in 1919 or earlier to be \nreplaced. \nSection \nI101.3 \naddresses \nnoncompliant conditions for automatic sprinkler \nsystems, standpipes, their fire department  \nconnections, fire pumps, fire alarm and \ndetections \nsystems \nand \nportable \nfire \nextinguishers. \n❖ \nPurpose \n \nThe requirements in Appendix I focus on the \nidentification of unsafe conditions for water-\nbased \nfire \nprotection \nsystems \nincluding \nautomatic sprinkler systems, standpipes, fire \npumps and automatic fire detection and \nsignaling systems. It also identifies unsafe \nconditions for portable fire extinguishers. \nI101  NONCOMPLIANT CONDITIONS \nI101.1 General. This appendix is intended to \nidentify conditions that can occur where fire \nprotection systems are not properly maintained or \ncomponents have been damaged. This appendix is \nnot intended to provide comprehensive inspection, \ntesting and maintenance requirements, which are \nfound in NFPA 10, 25 and 72. Rather, its intent is \nto identify problems that are readily observable \nduring fire inspections. \n❖ \nDuring inspections, it is important to observe \nand report conditions that may lead to failure of \nfire \nprotection \nsystems. \nSection \n901.6 \nreferences the system installation standards \nthat refer to maintenance of the equipment and \nor system(s) being reviewed. This section lists \nitems to be included. Note the list includes \nsome, but not all, of the items that might need \nreview. The ICC has published a document, \nFire Plan Review and Inspection Guidelines, \nthat provides a more comprehensive look at \nthis issue. \nI101.2 Noncompliant \nconditions \nrequiring \ncomponent \nreplacement. \nThe \nfollowing \nconditions shall be deemed noncompliant and shall \ncause the related component(s) to be replaced to \ncomply with the provisions of this code: \n1. Sprinkler heads having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Paint or other ornamentation that is \nnot factory applied. \n-\n",
      "code_text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1965 \n \nAPPENDIX I—FIRE PROTECTION SYSTEMS— NONCOMPLIANT \nCONDITIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nAppendix I addresses unsafe conditions for \nfire \nprotection \nsystems. \nThis \nparticular \nappendix was developed to help building \nowners \nand \nfire \nofficials \nimprove \ntheir \nawareness \nof \nfire \nprotection \nsystem \ndeficiencies that have a high probability of \ncausing a system to be inoperative. \n \nAppendix I does not contain any requirements \nfor identifying unsafe conditions in alternative \nfire-extinguishing \nsystems \nsuch \nas \ndry \nchemical, carbon dioxide or clean agent \nsystems or wet chemical alternative fire \nextinguishing systems designed to protect \ncommercial kitchen cooking activities. \n \nWhile it is not a comprehensive list of \ninspection and maintenance requirements for \nfire protection systems, Appendix I is intended \nto identify problems that are readily observable \nduring fire inspections and can be used in \nconjunction with Chapter 9 of the code and the \napplicable NFPA standards for the indicated \nfire protection equipment and systems and \ntheir maintenance. For example, water supply \nreliability data for water-based fire protection \nsystems show that the major causes for failure \nof automatic sprinkler systems include shutting \noff the source of the water supply, not \nextending sprinkler protection into rooms or \nareas that are not protected, or the introducting \ngoods \nor \ncommodities \nthat \ncannot \nbe \ncontrolled based on the sprinkler system’s \ndischarge density. \n \nExcluding the general provision in Section \nI101.1, the appendix is divided into two \nsections. \nSection \nI101.2 \naddresses \nnoncompliant conditions that require the \nreplacement of sprinklers and system gauges, \nincluding sprinklers that are damaged, painted \nor improperly oriented. It also requires \nsprinklers manufactured in 1919 or earlier to be \nreplaced. \nSection \nI101.3 \naddresses \nnoncompliant conditions for automatic sprinkler \nsystems, standpipes, their fire department  \nconnections, fire pumps, fire alarm and \ndetections \nsystems \nand \nportable \nfire \nextinguishers.\n\n❖ Purpose \n \nThe requirements in Appendix I focus on the \nidentification of unsafe conditions for water-\nbased \nfire \nprotection \nsystems \nincluding \nautomatic sprinkler systems, standpipes, fire \npumps and automatic fire detection and \nsignaling systems. It also identifies unsafe \nconditions for portable fire extinguishers. \nI101  NONCOMPLIANT CONDITIONS \nI101.1 General. This appendix is intended to \nidentify conditions that can occur where fire \nprotection systems are not properly maintained or \ncomponents have been damaged. This appendix is \nnot intended to provide comprehensive inspection, \ntesting and maintenance requirements, which are \nfound in NFPA 10, 25 and 72. Rather, its intent is \nto identify problems that are readily observable \nduring fire inspections.\n\n❖ During inspections, it is important to observe \nand report conditions that may lead to failure of \nfire \nprotection \nsystems. \nSection \n901.6 \nreferences the system installation standards \nthat refer to maintenance of the equipment and \nor system(s) being reviewed. This section lists \nitems to be included. Note the list includes \nsome, but not all, of the items that might need \nreview. The ICC has published a document, \nFire Plan Review and Inspection Guidelines, \nthat provides a more comprehensive look at \nthis issue. \nI101.2 Noncompliant \nconditions \nrequiring \ncomponent \nreplacement. \nThe \nfollowing \nconditions shall be deemed noncompliant and shall \ncause the related component(s) to be replaced to \ncomply with the provisions of this code: \n1. Sprinkler heads having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Paint or other ornamentation that is \nnot factory applied. \n-",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 196,
      "text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1966 \n \n1.3. Evidence of corrosion including, but \nnot limited to, discoloration or rust. \n1.4. Deformation or damage of any part. \n1.5. Improper orientation of sprinkler \nhead. \n1.6. Empty glass bulb. \n1.7. Sprinkler heads manufactured prior \nto 1920. \n1.8. Replacement sprinkler heads that do \nnot match existing sprinkler heads in \norifice size, K-factor temperature rating, \ncoating or deflector type. \n1.9. Sprinkler heads for the protection of \ncooking equipment that have not been \nreplaced within one year. \n2. Water pressure and air pressure gauges that \nhave been installed for more than 5 years and \nhave not been tested to within 3 percent \naccuracy. \n❖ \nItem 1 addresses sprinkler heads only, as they \nare the component that is replaced in the \nsystem after activation and where an error may \nbe made in the process replacing of a sprinkler \nhead. Note that some of the items are easily \nfound by a visual inspection, while others will \nrequire a review of the inspection file (1.7, 1.8, \nand 1.9) to determine if the sprinkler heads are \nin compliance. Item 2 also belongs to the group \nthat will need to be validated from information \nin the inspection file. \nI101.3 Noncompliant \nconditions \nrequiring \ncomponent repair or replacement. The following \nshall be deemed noncompliant conditions and shall \ncause the related component(s) to be repaired or \nreplaced to comply with the provisions of this code: \n1. Sprinkler and standpipe system piping and \nfittings having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Evidence of corrosion. \n1.3. Misalignment. \n1.4. Mechanical damage. \n2. Sprinkler piping support having any of the \nfollowing conditions: \n2.1. Materials resting on or hung from \nsprinkler piping. \n2.2. Damaged or loose hangers or braces. \n3. Class II and Class III standpipe systems \nhaving any of the following conditions: \n3.1. No hose or nozzle, where required. \n3.2. Hose threads incompatible with fire \ndepartment  hose threads. \n3.3. Hose connection cap missing. \n3.4. Mildew, \ncuts, \nabrasions \nand \ndeterioration evident. \n3.5. Coupling damaged. \n3.6. Gaskets missing or deteriorated. \n3.7. Nozzle missing or obstructed. \n4. Hose racks and cabinets having any of the \nfollowing conditions: \n4.1. Difficult to operate or damaged. \n4.2. Hose improperly racked or rolled. \n4.3. Inability of rack to swing 90 degrees \nout of the cabinet. \n4.4. Cabinet locked, except as permitted \nby this code. \n4.5. Cabinet door will not fully open. \n4.6. Door glazing cracked or broken. \n5. Portable fire extinguishers having any of the \nfollowing conditions: \n5.1. Broken seal or tamper indicator. \n5.2. Expired maintenance tag. \n5.3. Pressure gauge indicator in “red.” \n5.4. Signs of leakage or corrosion. \n5.5. Mechanical damage, denting or \nabrasion of tank. \n5.6. Presence of repairs such as welding, \nsoldering or brazing. \n5.7. Damaged threads. \n5.8. Damaged hose assembly, couplings \nor swivel joints. \n6. Fire alarm and detection control equipment, \ninitiating devices and notification appliances \nhaving any of the following conditions: \n6.1. Corroded or leaking batteries or \nterminals. \n6.2. Smoke detectors having paint or other \nornamentation that is not factory-applied. \n-\n",
      "code_text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1966 \n \n1.3. Evidence of corrosion including, but \nnot limited to, discoloration or rust. \n1.4. Deformation or damage of any part. \n1.5. Improper orientation of sprinkler \nhead. \n1.6. Empty glass bulb. \n1.7. Sprinkler heads manufactured prior \nto 1920. \n1.8. Replacement sprinkler heads that do \nnot match existing sprinkler heads in \norifice size, K-factor temperature rating, \ncoating or deflector type. \n1.9. Sprinkler heads for the protection of \ncooking equipment that have not been \nreplaced within one year. \n2. Water pressure and air pressure gauges that \nhave been installed for more than 5 years and \nhave not been tested to within 3 percent \naccuracy.",
      "commentary": "Item 1 addresses sprinkler heads only, as they \nare the component that is replaced in the \nsystem after activation and where an error may \nbe made in the process replacing of a sprinkler \nhead. Note that some of the items are easily \nfound by a visual inspection, while others will \nrequire a review of the inspection file (1.7, 1.8, \nand 1.9) to determine if the sprinkler heads are \nin compliance. Item 2 also belongs to the group \nthat will need to be validated from information \nin the inspection file. \nI101.3 Noncompliant \nconditions \nrequiring \ncomponent repair or replacement. The following \nshall be deemed noncompliant conditions and shall \ncause the related component(s) to be repaired or \nreplaced to comply with the provisions of this code: \n1. Sprinkler and standpipe system piping and \nfittings having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Evidence of corrosion. \n1.3. Misalignment. \n1.4. Mechanical damage. \n2. Sprinkler piping support having any of the \nfollowing conditions: \n2.1. Materials resting on or hung from \nsprinkler piping. \n2.2. Damaged or loose hangers or braces. \n3. Class II and Class III standpipe systems \nhaving any of the following conditions: \n3.1. No hose or nozzle, where required. \n3.2. Hose threads incompatible with fire \ndepartment  hose threads. \n3.3. Hose connection cap missing. \n3.4. Mildew, \ncuts, \nabrasions \nand \ndeterioration evident. \n3.5. Coupling damaged. \n3.6. Gaskets missing or deteriorated. \n3.7. Nozzle missing or obstructed. \n4. Hose racks and cabinets having any of the \nfollowing conditions: \n4.1. Difficult to operate or damaged. \n4.2. Hose improperly racked or rolled. \n4.3. Inability of rack to swing 90 degrees \nout of the cabinet. \n4.4. Cabinet locked, except as permitted \nby this code. \n4.5. Cabinet door will not fully open. \n4.6. Door glazing cracked or broken. \n5. Portable fire extinguishers having any of the \nfollowing conditions: \n5.1. Broken seal or tamper indicator. \n5.2. Expired maintenance tag. \n5.3. Pressure gauge indicator in “red.” \n5.4. Signs of leakage or corrosion. \n5.5. Mechanical damage, denting or \nabrasion of tank. \n5.6. Presence of repairs such as welding, \nsoldering or brazing. \n5.7. Damaged threads. \n5.8. Damaged hose assembly, couplings \nor swivel joints. \n6. Fire alarm and detection control equipment, \ninitiating devices and notification appliances \nhaving any of the following conditions: \n6.1. Corroded or leaking batteries or \nterminals. \n6.2. Smoke detectors having paint or other \nornamentation that is not factory-applied. \n-",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 197,
      "text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1967 \n \n6.3. Mechanical damage to heat or smoke \ndetectors. \n6.4. Tripped fuses. \n7. Fire department  connections having any of \nthe following conditions: \n7.1. Fire department  connections are not \nvisible or accessible from the fire \napparatus access road. \n7.2. Couplings or swivels are damaged. \n7.3. Plugs and caps are missing or \ndamaged. \n7.4. Gaskets are deteriorated. \n7.5. Check valve is leaking. \n7.6. Identification signs are missing. \n8. Fire pumps having any of the following \nconditions: \n8.1. Pump room temperature is less than \n4.4°C. \n8.2. Ventilating louvers are not freely \noperable. \n8.3. Corroded or leaking system piping. \n8.4. Diesel fuel tank is less than two-\nthirds full. \n8.5. Battery readings, lubrication oil or \ncooling water levels are abnormal. \n❖ \nThis \nsection \nlists \ninspection \nitems \nfor \ncomponents in various types of fire protection \nsystems. All of these are visual or manipulative \nitems that can be easily verified during an \ninspection. \nI102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• NFPA 10—13 Standard for Portable Fire \nExtinguishers \nI101.1 \n• NFPA 25—13 Standard for the Inspection, \nTesting and Maintenance of Water-based \nFire Protection Systems I101.1 \n• NFPA 72—13 National Fire Alarm and \nSignaling Code  \nI101.1 \n \n-\n",
      "code_text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1967 \n \n6.3. Mechanical damage to heat or smoke \ndetectors. \n6.4. Tripped fuses. \n7. Fire department  connections having any of \nthe following conditions: \n7.1. Fire department  connections are not \nvisible or accessible from the fire \napparatus access road. \n7.2. Couplings or swivels are damaged. \n7.3. Plugs and caps are missing or \ndamaged. \n7.4. Gaskets are deteriorated. \n7.5. Check valve is leaking. \n7.6. Identification signs are missing. \n8. Fire pumps having any of the following \nconditions: \n8.1. Pump room temperature is less than \n4.4°C. \n8.2. Ventilating louvers are not freely \noperable. \n8.3. Corroded or leaking system piping. \n8.4. Diesel fuel tank is less than two-\nthirds full. \n8.5. Battery readings, lubrication oil or \ncooling water levels are abnormal.",
      "commentary": "This \nsection \nlists \ninspection \nitems \nfor \ncomponents in various types of fire protection \nsystems. All of these are visual or manipulative \nitems that can be easily verified during an \ninspection. \nI102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• NFPA 10—13 Standard for Portable Fire \nExtinguishers \nI101.1 \n• NFPA 25—13 Standard for the Inspection, \nTesting and Maintenance of Water-based \nFire Protection Systems I101.1 \n• NFPA 72—13 National Fire Alarm and \nSignaling Code  \nI101.1 \n \n-",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 198,
      "text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1968 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS \n \n \nSBC 801-CC-2024 \n1968 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 199,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1969 \n \nAPPENDIX J—BUILDING INFORMATION SIGNS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \nGeneral Comments \n \nPrefire or preincident planning is a long-\nstanding operational tool wherein information is \ncollected by fire officials and fire department  \npersonnel to assist in identifying hazards and \nthe equipment, supplies, personnel, skills and \nprocedures needed to deal with a potential \nincident in a building. \n❖ \nPurpose \n \nThe purpose of Appendix J is to establish \nstandard guidelines for prefire plans. It sets \nforth requirements for a building information \nsign (BIS) that may be useful to fire fighters in \nunderstanding basic information about the \nbuilding where the sign is posted. The \nprovisions provide a uniform format so that the \ntype of information provided to emergency \nresponders \nis \nconsistent \nacross \nthe \njurisdiction’s territory. \nJ101 GENERAL \nJ101.1 Scope. New buildings shall have a building \ninformation sign(s) that shall comply with Sections \nJ101.1.1 through J101.7. Existing buildings shall be \nbrought into conformance with Sections J101.1 \nthrough J101.9 when one of the following occurs: \n1. The fire department  conducts an annual \ninspection intended to verify compliance \nwith this section, or any required inspection. \n2. When a change in use or occupancy has \noccurred. \nExceptions: \n1. Group U occupancies. \n2. One-and two-family dwellings. \n❖ \nBecause building information is critical to \nexecuting an effective fire attack, with the \nexception of one-and two-family dwellings and \nGroup U occupancies, the provisions in \nSection J101.1 are applicable to all new \nbuildings and are retroactive to any building \nthat undergoes a fire inspection or change of \noccupancy. \nJ101.1.1 \nSign \nlocation. \nThe \nbuilding \ninformation sign shall be placed at one of the \nfollowing locations: \n1. Upon the entry door or sidelight at a \nminimum height of 1.1 m above the walking \nsurface on the address side of the building or \nstructure. \n2. Upon the exterior surface of the building or \nstructure on either side of the entry door, not \nmore than 900 mm from the entrance door, at \na minimum height of 1.1 m above the \nwalking surface on the address side of the \nbuilding or structure. \n3. Conspicuously placed inside an enclosed \nentrance lobby, on any vertical surface within \n3 m of the entrance door at a minimum height \nof 1.1 m above the walking surface. \n4. Inside the building’s fire command center. \n5. On the exterior of the fire alarm control unit \nor on the wall immediately adjacent to the \nfire alarm control unit door where the alarm \npanel is located in the enclosed main lobby. \n❖ \nAcceptable sign locations are specified in \nSection J101.1.1 and include the entrance to a \nbuilding on the side that has the posted \naddress, the interior of a building’s enclosed \nentrance lobby, the fire command center or at \na building’s fire alarm control unit. The chosen \nlocation should be approved by both the fire \nofficial and the fire chief so that it is consistent \nwith the tactical approaches to the building. \nJ101.1.2 \nSign \nfeatures. \nThe \nbuilding \ninformation sign shall consist of all of the \nfollowing: \n1. White reflective background with red letters. \n2. Durable material. \n3. Numerals shall be Roman or Latin numerals, \nas required, or alphabet letters. \n4. Permanently affixed to the building or \nstructure in an approved manner. \n❖ \nSection J101.1.2 specifies the materials of \nconstruction of the BIS and requires that it be \n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1969 \n \nAPPENDIX J—BUILDING INFORMATION SIGNS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nPrefire or preincident planning is a long-\nstanding operational tool wherein information is \ncollected by fire officials and fire department  \npersonnel to assist in identifying hazards and \nthe equipment, supplies, personnel, skills and \nprocedures needed to deal with a potential \nincident in a building.\n\n❖ Purpose \n \nThe purpose of Appendix J is to establish \nstandard guidelines for prefire plans. It sets \nforth requirements for a building information \nsign (BIS) that may be useful to fire fighters in \nunderstanding basic information about the \nbuilding where the sign is posted. The \nprovisions provide a uniform format so that the \ntype of information provided to emergency \nresponders \nis \nconsistent \nacross \nthe \njurisdiction’s territory. \nJ101 GENERAL \nJ101.1 Scope. New buildings shall have a building \ninformation sign(s) that shall comply with Sections \nJ101.1.1 through J101.7. Existing buildings shall be \nbrought into conformance with Sections J101.1 \nthrough J101.9 when one of the following occurs: \n1. The fire department  conducts an annual \ninspection intended to verify compliance \nwith this section, or any required inspection. \n2. When a change in use or occupancy has \noccurred. \nExceptions: \n1. Group U occupancies. \n2. One-and two-family dwellings.\n\n❖ Because building information is critical to \nexecuting an effective fire attack, with the \nexception of one-and two-family dwellings and \nGroup U occupancies, the provisions in \nSection J101.1 are applicable to all new \nbuildings and are retroactive to any building \nthat undergoes a fire inspection or change of \noccupancy. \nJ101.1.1 \nSign \nlocation. \nThe \nbuilding \ninformation sign shall be placed at one of the \nfollowing locations: \n1. Upon the entry door or sidelight at a \nminimum height of 1.1 m above the walking \nsurface on the address side of the building or \nstructure. \n2. Upon the exterior surface of the building or \nstructure on either side of the entry door, not \nmore than 900 mm from the entrance door, at \na minimum height of 1.1 m above the \nwalking surface on the address side of the \nbuilding or structure. \n3. Conspicuously placed inside an enclosed \nentrance lobby, on any vertical surface within \n3 m of the entrance door at a minimum height \nof 1.1 m above the walking surface. \n4. Inside the building’s fire command center. \n5. On the exterior of the fire alarm control unit \nor on the wall immediately adjacent to the \nfire alarm control unit door where the alarm \npanel is located in the enclosed main lobby.\n\n❖ Acceptable sign locations are specified in \nSection J101.1.1 and include the entrance to a \nbuilding on the side that has the posted \naddress, the interior of a building’s enclosed \nentrance lobby, the fire command center or at \na building’s fire alarm control unit. The chosen \nlocation should be approved by both the fire \nofficial and the fire chief so that it is consistent \nwith the tactical approaches to the building. \nJ101.1.2 \nSign \nfeatures. \nThe \nbuilding \ninformation sign shall consist of all of the \nfollowing: \n1. White reflective background with red letters. \n2. Durable material. \n3. Numerals shall be Roman or Latin numerals, \nas required, or alphabet letters. \n4. Permanently affixed to the building or \nstructure in an approved manner.\n\n❖ Section J101.1.2 specifies the materials of \nconstruction of the BIS and requires that it be \n-",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 200,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1970 \n \npermanently attached to the building in a \nmanner acceptable to the fire official based on \nthe materials of construction of the building. \nJ101.1.3 \n Sign \nshape. \nThe \nbuilding \ninformation sign shall be a Maltese cross as shown \nin Figure J101.1.3. \n❖ \nThe BIS is configured as a Maltese cross which \nis a traditional symbol universally recognized \nby the U.S. fire service. \nJ101.1.4 \nSign size and lettering. The \nminimum size of the building information sign and \nlettering shall be in accordance with the following: \n1. The width and height shall be 150 mm by 150 \nmm. \n2. The height or width of each Maltese cross \nwing area shall be 29 mm and have a stroke \nwidth of 13 mm \n3. The center of the Maltese cross, a circle or \noval, shall be 75 mm in diameter and have a \nstroke width of 13 mm. \n4. All \nRoman \nnumerals \nand \nalphabetic \ndesignations, shall be 32 mm height and have \na stroke width of 6 mm. \n❖ \nThe \nBIS \nmust \nmeet \nthe \ndimensional \nrequirements in Section J101.1.4 and be \nassembled using reflective materials that are \nvisible in the dark (see Section J101.1.2). \nJ101.2 Sign designations. Designations shall be \nmade based upon the construction type, content, \nhazard, fire protection systems, life safety and \noccupancy. Where multiple designations occur \nwithin a classification category, the designation \nused shall be based on the greatest potential risk. \n❖ \nSection J101.2 requires the sign to convey \npertinent information about the building to \nassist the incident commander in sizing up the \nincident and deploying resources safely and \neffectively. \nJ101.3  Construction type (top wing). The \nconstruction types shall be designated by assigning \nthe appropriate Roman numeral, and letter, placed \ninside the top wing of the Maltese cross. The hourly \nrating provided is for the structural framing in \naccordance with Table 601 of SBC 201. \nCONSTRUCTION TYPE \nFIRE-RESISTANCE RATING \nIA—Noncombustible \n \n3 Hours \nIB—Noncombustible \n \n2 Hours \nIIA—Noncombustible \n \n1 Hour \nIIB—Noncombustible \n \n0 Hours \nIIIA—Noncombustible/combustible \n1 Hour \nIIIB—Noncombustible/combustible \n0 Hours \nIV—Heavy timber (HT) \n \nHT \nVA—Combustible  \n \n1 Hour \nVB—Combustible  \n \n0 Hours \n❖ \nSection J101.3 requires the sign to convey the \nbuilding’s construction type based on its SBC \n201 construction classification. See Chapter 6 \nof SBC 201 for detailed descriptions of the \nconstruction types. \nJ101.4 Fire protection systems (right wing). The \nfire protection system shall be designated by \ndetermining its level of protection and assigning the \nappropriate designation to the right wing of the \nMaltese cross. Where multiple systems are \nprovided, all shall be listed: \n• AS Automatic sprinkler system installed \nthroughout \n• DS Dry sprinkler system and designated areas \n• FA Fire alarm system \n• FP Fire pump \n• FW Fire wall and designated areas \n• PAS \nPre-action sprinkler system and \ndesignated floor \n• PS Partial automatic sprinkler system, and \ndesignate floor \n• CES \nChemical extinguishing system \nand designated area \n• CS Combination sprinkler and standpipe \nsystem \n• S Standpipe system \n• NS No system installed \n❖ \nSection J101.4 requires the sign to convey the \ntype of fire protection systems in the building. If \na building, even a non-sprinklered building, is \npartially protected by an automatic sprinkler \nsystem, the areas or floors of the building that \nare protected must be identified. \nJ101.5 Occupancy type (bottom wing). The \noccupancy of a building or structure shall be \ndesignated in accordance with the occupancy \nclassification found in Section 302.1 of SBC 201 \nand the corresponding designation shall be placed \nin the bottom wing of the Maltese cross. Where a \nbuilding or structure contains a mixture of uses and \noccupancies; all uses and occupancies shall be \nidentified. \n• A Assembly \n• B Business \n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1970 \n \npermanently attached to the building in a \nmanner acceptable to the fire official based on \nthe materials of construction of the building. \nJ101.1.3 \n Sign \nshape. \nThe \nbuilding \ninformation sign shall be a Maltese cross as shown \nin Figure J101.1.3.",
      "commentary": "The BIS is configured as a Maltese cross which \nis a traditional symbol universally recognized \nby the U.S. fire service. \nJ101.1.4 \nSign size and lettering. The \nminimum size of the building information sign and \nlettering shall be in accordance with the following: \n1. The width and height shall be 150 mm by 150 \nmm. \n2. The height or width of each Maltese cross \nwing area shall be 29 mm and have a stroke \nwidth of 13 mm \n3. The center of the Maltese cross, a circle or \noval, shall be 75 mm in diameter and have a \nstroke width of 13 mm. \n4. All \nRoman \nnumerals \nand \nalphabetic \ndesignations, shall be 32 mm height and have \na stroke width of 6 mm.\n\n❖ The \nBIS \nmust \nmeet \nthe \ndimensional \nrequirements in Section J101.1.4 and be \nassembled using reflective materials that are \nvisible in the dark (see Section J101.1.2). \nJ101.2 Sign designations. Designations shall be \nmade based upon the construction type, content, \nhazard, fire protection systems, life safety and \noccupancy. Where multiple designations occur \nwithin a classification category, the designation \nused shall be based on the greatest potential risk.\n\n❖ Section J101.2 requires the sign to convey \npertinent information about the building to \nassist the incident commander in sizing up the \nincident and deploying resources safely and \neffectively. \nJ101.3  Construction type (top wing). The \nconstruction types shall be designated by assigning \nthe appropriate Roman numeral, and letter, placed \ninside the top wing of the Maltese cross. The hourly \nrating provided is for the structural framing in \naccordance with Table 601 of SBC 201. \nCONSTRUCTION TYPE \nFIRE-RESISTANCE RATING \nIA—Noncombustible \n \n3 Hours \nIB—Noncombustible \n \n2 Hours \nIIA—Noncombustible \n \n1 Hour \nIIB—Noncombustible \n \n0 Hours \nIIIA—Noncombustible/combustible \n1 Hour \nIIIB—Noncombustible/combustible \n0 Hours \nIV—Heavy timber (HT) \n \nHT \nVA—Combustible  \n \n1 Hour \nVB—Combustible  \n \n0 Hours\n\n❖ Section J101.3 requires the sign to convey the \nbuilding’s construction type based on its SBC \n201 construction classification. See Chapter 6 \nof SBC 201 for detailed descriptions of the \nconstruction types. \nJ101.4 Fire protection systems (right wing). The \nfire protection system shall be designated by \ndetermining its level of protection and assigning the \nappropriate designation to the right wing of the \nMaltese cross. Where multiple systems are \nprovided, all shall be listed: \n• AS Automatic sprinkler system installed \nthroughout \n• DS Dry sprinkler system and designated areas \n• FA Fire alarm system \n• FP Fire pump \n• FW Fire wall and designated areas \n• PAS \nPre-action sprinkler system and \ndesignated floor \n• PS Partial automatic sprinkler system, and \ndesignate floor \n• CES \nChemical extinguishing system \nand designated area \n• CS Combination sprinkler and standpipe \nsystem \n• S Standpipe system \n• NS No system installed\n\n❖ Section J101.4 requires the sign to convey the \ntype of fire protection systems in the building. If \na building, even a non-sprinklered building, is \npartially protected by an automatic sprinkler \nsystem, the areas or floors of the building that \nare protected must be identified. \nJ101.5 Occupancy type (bottom wing). The \noccupancy of a building or structure shall be \ndesignated in accordance with the occupancy \nclassification found in Section 302.1 of SBC 201 \nand the corresponding designation shall be placed \nin the bottom wing of the Maltese cross. Where a \nbuilding or structure contains a mixture of uses and \noccupancies; all uses and occupancies shall be \nidentified. \n• A Assembly \n• B Business \n-",
      "chapter_id": "ch9",
      "section_id": "sec503"
    },
    {
      "page": 201,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1971 \n \n• E Educational \n• F Factory or Industrial \n• H High Hazard \n• I  Institutional \n• M Mercantile \n• R Residential \n❖ \nSection J101.5 requires the sign to convey the \noccupancy classification. In mixed-occupancy \nbuildings all occupancy groups are required to \nbe identified on the sign. See the definitions of \n“Occupancy classification” in Chapter 2 of the \ncode or Chapter 3 of SBC 201. \nJ101.6 Hazards of content (left wing). The \nhazards of building contents shall be designated by \none of the following classifications as defined in \nNFPA 13 and the appropriate designation shall be \nplaced inside the left wing of the Maltese cross: \n• LH Light hazard \n• MH  \nModerate hazard \n• HH High hazard \n❖ \nSection J101.6 requires the sign to convey an \nestimation of the building’s fuel load using the \nhazard classification criteria of NFPA 13 for \nlight, ordinary and extra-hazard occupancies. \nThe section does not align the classifications \nwith the NFPA 13 definitions for occupancy \nhazard classifications; however, the intent is to \nprovide a standard method for estimating a \nbuilding’s fuel load. fire officials should ensure \nthat the selected fuel load classification system \nis consistent so its application in applying a \ndesignation to the information sign is uniform to \navoid \nconfusion \namong \nemergency \nresponders. \nJ101.7 Tactical considerations (center circle). \nThe center circle shall include the name of the fire \nservice and when required the letters TC for tactical \nconsiderations. Where fire fighters conduct preplan \noperations, a unique situation(s) for tactical \nconsiderations \nshall \nbe \nidentified \nand \nthe \ninformation \nprovided \nto \nthe \nfire \ndispatch \ncommunications center to further assist fire fighters \nin identifying that there is special consideration(s) \nfor \nthis \noccupancy. \nSpecial \nconsideration \ndesignations include, but are not limited to: \n1. Impact-resistant drywall. \n2. Impact-resistant glazing, such as blast glass. \n3. All types of roof and floor structural \nmembers including but not limited to post-\ntension concrete, bar joists, solid wood joists, \nrafters, trusses, cold-formed galvanized steel, \nI-joists and I-beams; green roof with \nvegetation, soil and plants. \n4. Hazardous materials (explosives, chemicals, \nplastics, etc.). \n5. Solar panels and DC electrical energy. \n6. HVAC system; and smoke management \nsystem for pressurization and exhaust \nmethods. \n7. Other unique characteristic(s) within the \nbuilding that are ranked according to a \npotential risk to occupants and fire fighters. \n❖ \nSection J101.7 requires the sign to convey \nrelevant tactical information that can be used \nby fire fighters prior to commencing an interior \nfire attack. This could include the use of \nterrorism-resistant building materials; impact-\nresistant glazing or construction; the storage or \nuse of hazardous materials; certain types of \nstructural components that may have a \npropensity for rapid failure under fire exposure \nor any other potential hazards that could impact \nthe \nhealth \nand \nsafety \nof \nemergency \nresponders. \nJ101.8 Sign classification maintenance, building \ninformation. Sign maintenance shall comply with \neach of the following: \n1. Fire department  s in the jurisdiction shall \ndefine the designations to be placed within \nthe sign. \n2. Fire department  s in the jurisdiction shall \nconduct \nannual \ninspections \nto \nverify \ncompliance with this section of the code and \nshall notify the owner, or the owner’s agent, \nof any required updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations and the owner, or the owner’s \nagent, shall comply within 30 days. \n3. The owner of a building shall be responsible \nfor the maintenance and updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations. \n❖ \nPrior to implementing the requirements for \nbuilding information signs, Section J101.8 \nrequires that the fire department  define unique \nor special designations required on signs. If a \nbuilding warrants this particular sign, the owner \nhas 30 days to provide and install it. As with \nother warning signage and markings required \nthroughout the code, this section also requires \nthat the BIS be maintained so that it continues \nto be effective in providing important tactical \ninformation to first responders. \n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1971 \n \n• E Educational \n• F Factory or Industrial \n• H High Hazard \n• I  Institutional \n• M Mercantile \n• R Residential",
      "commentary": "Section J101.5 requires the sign to convey the \noccupancy classification. In mixed-occupancy \nbuildings all occupancy groups are required to \nbe identified on the sign. See the definitions of \n“Occupancy classification” in Chapter 2 of the \ncode or Chapter 3 of SBC 201. \nJ101.6 Hazards of content (left wing). The \nhazards of building contents shall be designated by \none of the following classifications as defined in \nNFPA 13 and the appropriate designation shall be \nplaced inside the left wing of the Maltese cross: \n• LH Light hazard \n• MH  \nModerate hazard \n• HH High hazard\n\n❖ Section J101.6 requires the sign to convey an \nestimation of the building’s fuel load using the \nhazard classification criteria of NFPA 13 for \nlight, ordinary and extra-hazard occupancies. \nThe section does not align the classifications \nwith the NFPA 13 definitions for occupancy \nhazard classifications; however, the intent is to \nprovide a standard method for estimating a \nbuilding’s fuel load. fire officials should ensure \nthat the selected fuel load classification system \nis consistent so its application in applying a \ndesignation to the information sign is uniform to \navoid \nconfusion \namong \nemergency \nresponders. \nJ101.7 Tactical considerations (center circle). \nThe center circle shall include the name of the fire \nservice and when required the letters TC for tactical \nconsiderations. Where fire fighters conduct preplan \noperations, a unique situation(s) for tactical \nconsiderations \nshall \nbe \nidentified \nand \nthe \ninformation \nprovided \nto \nthe \nfire \ndispatch \ncommunications center to further assist fire fighters \nin identifying that there is special consideration(s) \nfor \nthis \noccupancy. \nSpecial \nconsideration \ndesignations include, but are not limited to: \n1. Impact-resistant drywall. \n2. Impact-resistant glazing, such as blast glass. \n3. All types of roof and floor structural \nmembers including but not limited to post-\ntension concrete, bar joists, solid wood joists, \nrafters, trusses, cold-formed galvanized steel, \nI-joists and I-beams; green roof with \nvegetation, soil and plants. \n4. Hazardous materials (explosives, chemicals, \nplastics, etc.). \n5. Solar panels and DC electrical energy. \n6. HVAC system; and smoke management \nsystem for pressurization and exhaust \nmethods. \n7. Other unique characteristic(s) within the \nbuilding that are ranked according to a \npotential risk to occupants and fire fighters.\n\n❖ Section J101.7 requires the sign to convey \nrelevant tactical information that can be used \nby fire fighters prior to commencing an interior \nfire attack. This could include the use of \nterrorism-resistant building materials; impact-\nresistant glazing or construction; the storage or \nuse of hazardous materials; certain types of \nstructural components that may have a \npropensity for rapid failure under fire exposure \nor any other potential hazards that could impact \nthe \nhealth \nand \nsafety \nof \nemergency \nresponders. \nJ101.8 Sign classification maintenance, building \ninformation. Sign maintenance shall comply with \neach of the following: \n1. Fire department  s in the jurisdiction shall \ndefine the designations to be placed within \nthe sign. \n2. Fire department  s in the jurisdiction shall \nconduct \nannual \ninspections \nto \nverify \ncompliance with this section of the code and \nshall notify the owner, or the owner’s agent, \nof any required updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations and the owner, or the owner’s \nagent, shall comply within 30 days. \n3. The owner of a building shall be responsible \nfor the maintenance and updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations.\n\n❖ Prior to implementing the requirements for \nbuilding information signs, Section J101.8 \nrequires that the fire department  define unique \nor special designations required on signs. If a \nbuilding warrants this particular sign, the owner \nhas 30 days to provide and install it. As with \nother warning signage and markings required \nthroughout the code, this section also requires \nthat the BIS be maintained so that it continues \nto be effective in providing important tactical \ninformation to first responders. \n-",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 202,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1972 \n \nJ101.9 Training. Jurisdictions shall train fire \ndepartment  personnel on Sections J101.1 through \nJ101.9. \n❖ \nSection J101.9 requires the jurisdiction to train \nall fire department  personnel on the provisions \nin Appendix J to maximize the effectiveness of \nthe BIS. Jurisdictions should also consider \ncross-training with neighboring fire department  \ns that are part of the area’s mutual-aid network. \nJ102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC  \nSBC 201-18 Saudi Building \nCode-General \nJ101.3, J101.5 \n• NFPA 13—13 \nStandard \nfor \nthe \nInstallation of Sprinkler Systems J101.6 \n \n \n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1972 \n \nJ101.9 Training. Jurisdictions shall train fire \ndepartment  personnel on Sections J101.1 through \nJ101.9.",
      "commentary": "Section J101.9 requires the jurisdiction to train \nall fire department  personnel on the provisions \nin Appendix J to maximize the effectiveness of \nthe BIS. Jurisdictions should also consider \ncross-training with neighboring fire department  \ns that are part of the area’s mutual-aid network. \nJ102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC  \nSBC 201-18 Saudi Building \nCode-General \nJ101.3, J101.5 \n• NFPA 13—13 \nStandard \nfor \nthe \nInstallation of Sprinkler Systems J101.6 \n \n \n-",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 203,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1973 \n \nFIGURES OF APPENDIX J \n \n \n \nFIGURE J101.1.3 \nEXAMPLE OF COMPLETED BUILDING INFORMATION SIGN\n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1973 \n \nFIGURES OF APPENDIX J \n \n \n \nFIGURE J101.1.3 \nEXAMPLE OF COMPLETED BUILDING INFORMATION SIGN\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 204,
      "text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1974 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX J —BUILDING INFORMATION SIGNS \n \n \nSBC 801-CC-2024 \n1974 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "page": 205,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1975 \n \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR \nEXISTING AMBULATORY CARE FACILITIES \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \nGeneral Comments \n \nThis is an especially important option for fire \nofficial, which have long-standing minimum fire \nand life safety standards for ambulatory care \nfacilities. Those standards were applied to new \nand existing construction long before the \ncreation of the ambulatory care facility use that \ncurrently exists in SBC 201. Therefore, we \nhave a situation where some (but not all) \nambulatory care facilities were built with very \nspecific defend-in-place features. \n \nThe technical requirements are based on \ncurrent SBC 201 language. The significant \ndifference from SBC 201 is a relaxation of the \nsprinkler requirement for existing facilities. This \nappendix \nwould \nonly require retroactive \nsprinkle ring of unprotected construction. \n❖ \nPurpose \n \nThis section is intended to provide jurisdictions \nan option for assessing minimum fire and life \nsafety requirements for buildings containing \nambulatory care facilities. While this appendix \nis written with the intent to apply retroactive \nminimum standards, it is recognized that \nambulatory care requirements are relatively \nrecent additions to the code. For that reason, \nthese requirements are presented as an \nappendix, so that the adopting authority can \nexercise judgment in the adoption and \napplication of this section. \nK101  GENERAL \nK101.1 Scope. The provisions of this chapter shall \napply to existing buildings containing ambulatory \ncare facilities in addition to the requirements of \nChapter 11 of this code. Where the provisions of this \nchapter conflict with either the construction \nrequirements in Chapter 11 of SBC 801 or the \nconstruction requirements that applied at the time of \nconstruction, the most restrictive provision shall \napply. \n❖ \nThese provisions are similar in application to \nthose found in Chapter 11 for Group I-2 \noccupancies. In other words, they are \nconstruction \nrequirements \nfor \nexisting \nbuildings. \nChapter \n11 \nprovides \nvarious \nrequirements that apply to a number of different \noccupancy classifications for existing buildings. \nSection \n1105is \nunique \nto \nGroup \nI-2 \noccupancies. This section basically states that \ncompliance with Chapter 11 and this appendix \nis \nnecessary \nto \nfully \naddress \nexisting \nambulatory care facilities. If there is a conflict, \nthe most restrictive provision would apply. \n \nIt should be noted that SBC 901 work-area \nmethod would specifically require compliance \nwith SBC 201 Section 422 where the change of \noccupancy \n(whether \nuse \nor \noccupancy \nclassification) is to an ambulatory care facility. \nIn other words, if an office building was \nchanged to an ambulatory care facility, SBC \n201 Section 422, which is more restrictive than \nthis appendix, would apply. \nK101.2 Intent. The intent of this appendix is to \nprovide a minimum degree of fire and life safety to \npersons \noccupying \nand \nexisting \nbuildings \ncontaining ambulatory care facilities where such \nbuildings do not comply with the minimum \nrequirements of SBC 201. \n❖ \nThis appendix is primarily applicable to \nambulatory care facilities. Most ambulatory \ncare facilities will already meet these minimum \nrequirements \nand \nno \nchanges \nwill \nbe \nnecessary. \nK102 FIRE SAFETY REQUIREMENTS \nFOR EXISTING AMBULATORY CARE \nFACILITIES \nK102.1 Separation. Ambulatory care facilities \nwhere the potential exists for four or more care \nrecipients to be incapable of self-preservation at any \ntime, whether rendered incapable by staff or staff \nhas accepted responsibility for a care recipient \nalready incapable, shall be separated from adjacent \nspaces, corridors or tenants with a fire partition \ninstalled in accordance with Section 708 of SBC \n201. \n❖ \nThis section is consistent with SBC 201 Section \n422.2. Many existing facilities may already \nmeet this requirement. This applies only to \nthose that were not addressed by the CMS \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1975 \n \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR \nEXISTING AMBULATORY CARE FACILITIES \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nThis is an especially important option for fire \nofficial, which have long-standing minimum fire \nand life safety standards for ambulatory care \nfacilities. Those standards were applied to new \nand existing construction long before the \ncreation of the ambulatory care facility use that \ncurrently exists in SBC 201. Therefore, we \nhave a situation where some (but not all) \nambulatory care facilities were built with very \nspecific defend-in-place features. \n \nThe technical requirements are based on \ncurrent SBC 201 language. The significant \ndifference from SBC 201 is a relaxation of the \nsprinkler requirement for existing facilities. This \nappendix \nwould \nonly require retroactive \nsprinkle ring of unprotected construction.\n\n❖ Purpose \n \nThis section is intended to provide jurisdictions \nan option for assessing minimum fire and life \nsafety requirements for buildings containing \nambulatory care facilities. While this appendix \nis written with the intent to apply retroactive \nminimum standards, it is recognized that \nambulatory care requirements are relatively \nrecent additions to the code. For that reason, \nthese requirements are presented as an \nappendix, so that the adopting authority can \nexercise judgment in the adoption and \napplication of this section. \nK101  GENERAL \nK101.1 Scope. The provisions of this chapter shall \napply to existing buildings containing ambulatory \ncare facilities in addition to the requirements of \nChapter 11 of this code. Where the provisions of this \nchapter conflict with either the construction \nrequirements in Chapter 11 of SBC 801 or the \nconstruction requirements that applied at the time of \nconstruction, the most restrictive provision shall \napply.\n\n❖ These provisions are similar in application to \nthose found in Chapter 11 for Group I-2 \noccupancies. In other words, they are \nconstruction \nrequirements \nfor \nexisting \nbuildings. \nChapter \n11 \nprovides \nvarious \nrequirements that apply to a number of different \noccupancy classifications for existing buildings. \nSection \n1105is \nunique \nto \nGroup \nI-2 \noccupancies. This section basically states that \ncompliance with Chapter 11 and this appendix \nis \nnecessary \nto \nfully \naddress \nexisting \nambulatory care facilities. If there is a conflict, \nthe most restrictive provision would apply. \n \nIt should be noted that SBC 901 work-area \nmethod would specifically require compliance \nwith SBC 201 Section 422 where the change of \noccupancy \n(whether \nuse \nor \noccupancy \nclassification) is to an ambulatory care facility. \nIn other words, if an office building was \nchanged to an ambulatory care facility, SBC \n201 Section 422, which is more restrictive than \nthis appendix, would apply. \nK101.2 Intent. The intent of this appendix is to \nprovide a minimum degree of fire and life safety to \npersons \noccupying \nand \nexisting \nbuildings \ncontaining ambulatory care facilities where such \nbuildings do not comply with the minimum \nrequirements of SBC 201.\n\n❖ This appendix is primarily applicable to \nambulatory care facilities. Most ambulatory \ncare facilities will already meet these minimum \nrequirements \nand \nno \nchanges \nwill \nbe \nnecessary. \nK102 FIRE SAFETY REQUIREMENTS \nFOR EXISTING AMBULATORY CARE \nFACILITIES \nK102.1 Separation. Ambulatory care facilities \nwhere the potential exists for four or more care \nrecipients to be incapable of self-preservation at any \ntime, whether rendered incapable by staff or staff \nhas accepted responsibility for a care recipient \nalready incapable, shall be separated from adjacent \nspaces, corridors or tenants with a fire partition \ninstalled in accordance with Section 708 of SBC \n201.\n\n❖ This section is consistent with SBC 201 Section \n422.2. Many existing facilities may already \nmeet this requirement. This applies only to \nthose that were not addressed by the CMS \n-",
      "chapter_id": "ch11",
      "section_id": "sec422"
    },
    {
      "page": 206,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1976 \n \nprogram standards. \nK102.2 Smoke \ncompartments. \nWhere \nthe \naggregate area of one or more ambulatory care \nfacilities is greater than 929 m2 on one story, the \nstory shall be provided with a smoke barrier to \nsubdivide the story into no fewer than two smoke \ncompartments. The area of any one such smoke \ncompartment shall be not greater than 2092 m2. The \ntravel distance from any point in a smoke \ncompartment to a smoke barrier door shall be not \ngreater than 60 meter. The smoke barrier shall be \ninstalled in accordance with Section 709 of SBC \n201 with the exception that smoke barriers shall be \ncontinuous from an outside wall to an outside wall, \na floor to a floor, or from a smoke barrier to a smoke \nbarrier or a combination thereof. \n❖ \nThis section is the same as that required for \nnew ambulatory care facilities in SBC 201 \nSection 422.3. \nK102.2.1 \nRefuge area. Not less than 2.8 m2 \nfor each nonambulatory care recipient shall be \nprovided within the aggregate area of corridors, \ncare recipient rooms, treatment rooms, lounge or \ndining areas and other low-hazard areas within each \nsmoke compartment. Each occupant of an \nambulatory care facility shall be provided with \naccess to a refuge area without passing through or \nutilizing adjacent tenant spaces. \n❖ \nAs with smoke compartments and separation, \nthis requirement is the same as that for a new \nbuilding. The requirements are the same as \nSBC 201 Section 422.3.2. \nK102.2.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Sections \n422 and 709 of SBC 201. \nExceptions: \n1. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201. \n2. Smoke barriers shall be continuous from an \noutside wall to an outside wall, a floor to a \nfloor, a smoke barrier to a smoke barrier or a \ncombination thereof. \n❖ \nThis section provides a pointer to SBC 201 for \nconstruction of smoke barriers. The reason for \nthis section can be better understood through \nthe exceptions. The exceptions address \nmethods that are commonly found in existing \nambulatory facilities and are permitted by \nCMS. \nK102.2.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nException: Existing wired glass vision panels in \ndoors shall be permitted to remain. \n❖ \nThis section provides a pointer to SBC 201 for \nconstruction of opening protectives in smoke \nbarriers. The reason for this section can be \nbetter understood through the exception. The \nexception addresses wired glass, which is \ncommonly \nfound \nin \nexisting \nambulatory \nfacilities and is permitted by CMS. \nK102.2.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction. \n❖ \nThis section provides a pointer to SBC 201 for \nconstruction of penetrations in smoke barriers. \nThe reason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for protection \nof penetrations \nin a \nfire-resistancerated \nassembly. New penetrations would be required \nto comply with SBC 201. \nK102.2.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction. \n❖ \nThis section provides a pointer to SBC 201 for \nconstruction of joints in smoke barriers. The \nreason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for joints in a \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1976 \n \nprogram standards. \nK102.2 Smoke \ncompartments. \nWhere \nthe \naggregate area of one or more ambulatory care \nfacilities is greater than 929 m2 on one story, the \nstory shall be provided with a smoke barrier to \nsubdivide the story into no fewer than two smoke \ncompartments. The area of any one such smoke \ncompartment shall be not greater than 2092 m2. The \ntravel distance from any point in a smoke \ncompartment to a smoke barrier door shall be not \ngreater than 60 meter. The smoke barrier shall be \ninstalled in accordance with Section 709 of SBC \n201 with the exception that smoke barriers shall be \ncontinuous from an outside wall to an outside wall, \na floor to a floor, or from a smoke barrier to a smoke \nbarrier or a combination thereof.",
      "commentary": "This section is the same as that required for \nnew ambulatory care facilities in SBC 201 \nSection 422.3. \nK102.2.1 \nRefuge area. Not less than 2.8 m2 \nfor each nonambulatory care recipient shall be \nprovided within the aggregate area of corridors, \ncare recipient rooms, treatment rooms, lounge or \ndining areas and other low-hazard areas within each \nsmoke compartment. Each occupant of an \nambulatory care facility shall be provided with \naccess to a refuge area without passing through or \nutilizing adjacent tenant spaces.\n\n❖ As with smoke compartments and separation, \nthis requirement is the same as that for a new \nbuilding. The requirements are the same as \nSBC 201 Section 422.3.2. \nK102.2.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Sections \n422 and 709 of SBC 201. \nExceptions: \n1. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201. \n2. Smoke barriers shall be continuous from an \noutside wall to an outside wall, a floor to a \nfloor, a smoke barrier to a smoke barrier or a \ncombination thereof.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of smoke barriers. The reason for \nthis section can be better understood through \nthe exceptions. The exceptions address \nmethods that are commonly found in existing \nambulatory facilities and are permitted by \nCMS. \nK102.2.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nException: Existing wired glass vision panels in \ndoors shall be permitted to remain.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of opening protectives in smoke \nbarriers. The reason for this section can be \nbetter understood through the exception. The \nexception addresses wired glass, which is \ncommonly \nfound \nin \nexisting \nambulatory \nfacilities and is permitted by CMS. \nK102.2.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of penetrations in smoke barriers. \nThe reason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for protection \nof penetrations \nin a \nfire-resistancerated \nassembly. New penetrations would be required \nto comply with SBC 201. \nK102.2.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of joints in smoke barriers. The \nreason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for joints in a \n-",
      "chapter_id": "ch11",
      "section_id": "sec709"
    },
    {
      "page": 207,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1977 \n \nfire-resistance-rated assembly. All new joints \nwould require compliance with SBC 201. \nK102.2.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air-\ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air-transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201. \n❖ \nThis section provides a pointer to SBC 201 for \nconstruction of duct and air transfer opening \npenetrations in smoke barriers. The reason for \nthis section can be better understood through \nthe exception. The exception addresses \nmethods \ncommonly \nfound \nin \nexisting \nambulatory facilities and simply correlates with \na CMS allowance. While this exception is \nsomewhat vague, the key is that the \npenetration protection must be approved. \nTherefore, it is suggested that the method used \nis one that has been used in the past, before \ncurrent tests providing specific testing and \ncriteria as an acceptable method were \nintroduced. Therefore, the method of protection \nmust be something that has been commonly \naccepted in the past for protection of \npenetrations \nin \na \nfire-resistance-rated \nassembly. \nK102.2.7 \nIndependent egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which means of egress originated. \n❖ \nThis section is the same as that required for \nnew buildings. It would not be appropriate to \nhave to egress back through the smoke \ncompartment of egress origin. SBC 201 \nSection 422.3.3 provides the same limitation. \nK102.3 Automatic \nsprinkler \nsystems. \nAn \nautomatic sprinkler system shall be provided in \nambulatory care facilities where required by \nSections K102.3.1 and K102.3.2. \n❖ \nThis section is the charging section for \nautomatic sprinklers in ambulatory care \nfacilities. \nSection \nK102.3.1 \naddresses \nrequirements in Types IIIB, IVB, and VB \nconstruction and Section K102.3.2 address \nrequirements in high-rise construction. \nK102.3.1 \nTypes \nIIB, \nIIIB \nand \nVB \nconstruction. An automatic sprinkler system shall \nbe provided throughout the entire floor containing \nan ambulatory care facility in Types IIB, IIIB and \nVB construction where either of the following \nconditions exist at any time: \n1. 1.Four or more care recipients are rendered \nincapable of self-preservation. \n2. 2.One or more care recipients that are \nrendered incapable of self-preservation are \nlocated at other than the level of exit \ndischarge serving such a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge. \n❖ \nThis section is less restrictive than Section \n903.2.2. It focuses on combustible construction \nand whether the ambulatory care facility is \nlocated on a level other than the level of exit \ndischarge. Unlike Group I-2 occupancies, \nambulatory care facilities are often located in \nbuildings housing other types of occupancies. \nTherefore, \ncompliance \nwith \nretroactive \nsprinkler requirements becomes more difficult. \nIf, at a minimum, combustible construction and \nambulatory care facilities located on other than \nthe level of exit discharge are addressed, \ncompliance with government requirements is \naddressed. \nK102.3.2 \nHigh-rise buildings. In high-rise \nbuildings containing ambulatory care facilities, an \nautomatic sprinkler system shall be provided \nthroughout \nthe \nentire \nfloor \ncontaining \nan \nambulatory care facility where either of the \nfollowing conditions exist at any time: \n1. Four or more care recipients are rendered \nincapable of self-preservation. \n2. One or more care recipients that are rendered \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge. \n \n❖ \nThis \nsection \nextends \nthe \nretroactive \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1977 \n \nfire-resistance-rated assembly. All new joints \nwould require compliance with SBC 201. \nK102.2.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air-\ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air-transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201.",
      "commentary": "This section provides a pointer to SBC 201 for \nconstruction of duct and air transfer opening \npenetrations in smoke barriers. The reason for \nthis section can be better understood through \nthe exception. The exception addresses \nmethods \ncommonly \nfound \nin \nexisting \nambulatory facilities and simply correlates with \na CMS allowance. While this exception is \nsomewhat vague, the key is that the \npenetration protection must be approved. \nTherefore, it is suggested that the method used \nis one that has been used in the past, before \ncurrent tests providing specific testing and \ncriteria as an acceptable method were \nintroduced. Therefore, the method of protection \nmust be something that has been commonly \naccepted in the past for protection of \npenetrations \nin \na \nfire-resistance-rated \nassembly. \nK102.2.7 \nIndependent egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which means of egress originated.\n\n❖ This section is the same as that required for \nnew buildings. It would not be appropriate to \nhave to egress back through the smoke \ncompartment of egress origin. SBC 201 \nSection 422.3.3 provides the same limitation. \nK102.3 Automatic \nsprinkler \nsystems. \nAn \nautomatic sprinkler system shall be provided in \nambulatory care facilities where required by \nSections K102.3.1 and K102.3.2.\n\n❖ This section is the charging section for \nautomatic sprinklers in ambulatory care \nfacilities. \nSection \nK102.3.1 \naddresses \nrequirements in Types IIIB, IVB, and VB \nconstruction and Section K102.3.2 address \nrequirements in high-rise construction. \nK102.3.1 \nTypes \nIIB, \nIIIB \nand \nVB \nconstruction. An automatic sprinkler system shall \nbe provided throughout the entire floor containing \nan ambulatory care facility in Types IIB, IIIB and \nVB construction where either of the following \nconditions exist at any time: \n1. 1.Four or more care recipients are rendered \nincapable of self-preservation. \n2. 2.One or more care recipients that are \nrendered incapable of self-preservation are \nlocated at other than the level of exit \ndischarge serving such a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge.\n\n❖ This section is less restrictive than Section \n903.2.2. It focuses on combustible construction \nand whether the ambulatory care facility is \nlocated on a level other than the level of exit \ndischarge. Unlike Group I-2 occupancies, \nambulatory care facilities are often located in \nbuildings housing other types of occupancies. \nTherefore, \ncompliance \nwith \nretroactive \nsprinkler requirements becomes more difficult. \nIf, at a minimum, combustible construction and \nambulatory care facilities located on other than \nthe level of exit discharge are addressed, \ncompliance with government requirements is \naddressed. \nK102.3.2 \nHigh-rise buildings. In high-rise \nbuildings containing ambulatory care facilities, an \nautomatic sprinkler system shall be provided \nthroughout \nthe \nentire \nfloor \ncontaining \nan \nambulatory care facility where either of the \nfollowing conditions exist at any time: \n1. Four or more care recipients are rendered \nincapable of self-preservation. \n2. One or more care recipients that are rendered \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge.\n\n❖ This \nsection \nextends \nthe \nretroactive \n-",
      "chapter_id": "ch11",
      "section_id": "sec717"
    },
    {
      "page": 208,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1978 \n \nrequirements for automatic sprinkler systems \nin ambulatory care facilities. The provisions \nparallel the requirements in Section K102.3.1. \nSee the commentary to Section K102.3.1. \nK102.4 Automatic fire alarm system. Fire areas \ncontaining ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 of SBC 801, provided the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater-flow. \n❖ \nThese requirements for smoke detection \nsystems are the same as those in Section \n907.2.2.1. The retroactive installation of a fire \nalarm system is more feasible than an \nautomatic sprinkler system. \nK102.5 Waste and linen chutes. In ambulatory \ncare facilities, existing waste and linen chutes shall \ncomply with Sections K102.5.1 through K102.5.5. \n❖ \nWhere an ambulatory care facility produces \nenough laundry to necessitate the use of a \nlinen chute, the basic requirements contained \nin Sections K102.5.1 through K102.5.5 are \nnecessary. These requirements were derived \nfrom current government standards. These \nprovisions are consistent with the requirements \nin SBC 201 Section 716. \nK102.5.1 \nEnclosures. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour. \n❖ \nSee the commentary to Section K102.5. \nK102.5.2 \nChute intakes. Chute intakes shall \ncomply with Section K102.5.2.1 or K102.5.2.2. \n❖ \nSee the commentary to Section K102.5. \nK102.5.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and have a fire protection rating of not \nless than 1 hour. \n❖ \nSee the commentary to Section K102.5. \nK102.5.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan 3/4 hour. Opening protectives for the chute \nenclosure shall be in accordance with Section \nK102.5.1. \n❖ \nSee the commentary to Section K102.5. \nK102.5.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2. \n❖ \nSee the commentary to Section K102.5. \nK102.5.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour. \n❖ \nSee the commentary to Section K102.5. \nK102.5.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour. \n❖ \nSee the commentary to Section K102.5. \nK103  INCIDENTAL USES IN EXISTING \nAMBULATORY CARE FACILITIES \nK103.1 General. Incidental uses associated with \nand located within existing ambulatory care \nfacilities required to be separated by Section 422 in \nSBC 201, and that generally pose a greater level of \nrisk to such occupancies, shall comply with the \nprovisions of Sections K103.2 through K103.4.2.1. \nIncidental uses in ambulatory care facilities \nrequired to be separated by Section 422 of SBC 201 \nare limited to those listed in Table K103.1. \n❖ \nIncidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting ambulatory care facilities since the \nhazards posed by such rooms or spaces are no \ndifferent than in new buildings. Section and \nTable K103.1 are very similar to and based \nupon SBC 201 Section and Table 509, except \nthat references to occupancies other than \nambulatory care are not included. The basic \nrequirements proposed for incidental uses in \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1978 \n \nrequirements for automatic sprinkler systems \nin ambulatory care facilities. The provisions \nparallel the requirements in Section K102.3.1. \nSee the commentary to Section K102.3.1. \nK102.4 Automatic fire alarm system. Fire areas \ncontaining ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 of SBC 801, provided the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater-flow.",
      "commentary": "These requirements for smoke detection \nsystems are the same as those in Section \n907.2.2.1. The retroactive installation of a fire \nalarm system is more feasible than an \nautomatic sprinkler system. \nK102.5 Waste and linen chutes. In ambulatory \ncare facilities, existing waste and linen chutes shall \ncomply with Sections K102.5.1 through K102.5.5.\n\n❖ Where an ambulatory care facility produces \nenough laundry to necessitate the use of a \nlinen chute, the basic requirements contained \nin Sections K102.5.1 through K102.5.5 are \nnecessary. These requirements were derived \nfrom current government standards. These \nprovisions are consistent with the requirements \nin SBC 201 Section 716. \nK102.5.1 \nEnclosures. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.\n\n❖ See the commentary to Section K102.5. \nK102.5.2 \nChute intakes. Chute intakes shall \ncomply with Section K102.5.2.1 or K102.5.2.2.\n\n❖ See the commentary to Section K102.5. \nK102.5.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and have a fire protection rating of not \nless than 1 hour.\n\n❖ See the commentary to Section K102.5. \nK102.5.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan 3/4 hour. Opening protectives for the chute \nenclosure shall be in accordance with Section \nK102.5.1.\n\n❖ See the commentary to Section K102.5. \nK102.5.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2.\n\n❖ See the commentary to Section K102.5. \nK102.5.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour.\n\n❖ See the commentary to Section K102.5. \nK102.5.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.\n\n❖ See the commentary to Section K102.5. \nK103  INCIDENTAL USES IN EXISTING \nAMBULATORY CARE FACILITIES \nK103.1 General. Incidental uses associated with \nand located within existing ambulatory care \nfacilities required to be separated by Section 422 in \nSBC 201, and that generally pose a greater level of \nrisk to such occupancies, shall comply with the \nprovisions of Sections K103.2 through K103.4.2.1. \nIncidental uses in ambulatory care facilities \nrequired to be separated by Section 422 of SBC 201 \nare limited to those listed in Table K103.1.\n\n❖ Incidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting ambulatory care facilities since the \nhazards posed by such rooms or spaces are no \ndifferent than in new buildings. Section and \nTable K103.1 are very similar to and based \nupon SBC 201 Section and Table 509, except \nthat references to occupancies other than \nambulatory care are not included. The basic \nrequirements proposed for incidental uses in \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 209,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1979 \n \nexisting healthcare occupancies rely upon the \nprovisions of SBC 201 for the specifics of \nconstruction and protection. Sections K103.2 \nthrough K103.4.2.1 are based on SBC 201 \nSections 509.2 through 509.4.2.1. These \nprovisions will provide correlation with not only \nSBC 201 but also with the operational and CMS \nprogram standards for existing ambulatory \ncare facilities. \n \nThis section establishes the scope of Section \nK103 and its applicability to ambulatory care \nfacilities. Incidental uses are rooms or areas \nthat constitute special hazards or risks to life \nsafety not typically addressed by the provisions \nfor the occupancy group in which they occur, \neven though such rooms or areas may \nfunctionally be an extension of the primary use. \nOnly those rooms or areas indicated in Table \nK103.1 are to be regulated as incidental uses. \nIncidental uses can be located in both single-\nand m ix e d -occupancy buildings. The concern \nis that those areas designated as incidental \nuses pose a risk to the remainder of the \nbuilding and, as such, some degree of \nprotection is required. The nature of these \nincidental uses is such that they are small \nareas not frequented by building occupants in \nwhich a fire could start and go unnoticed for a \nlonger time than in a part of the building that is \nconstantly occupied. \nK103.2 Occupancy classification. Incidental uses \nshall not be individually classified in accordance \nwith Section 302.1 of SBC 201. Incidental uses \nshall be included in the building occupancies in \nwhich they are located. \n❖ \nConsistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. For example, a waste and linen \ncollection room in a ambulatory care facility \nwould be classified as a portion of the \nambulatory care facility even though it may \npresent a level of hazard more akin to a Group \nS-1 occupancy if it were to be classified \nseparately. \nK103.3 Area limitations. Incidental uses shall not \noccupy more than 10 percent of the building area of \nthe story in which they are located. \n❖ \nThe proposed floor-area limitation of 10 \npercent for incidental uses emphasizes the \nancillary nature of such rooms and areas and \ncorrelates with SBC 201. Each incidental use \nwould be limited to a maximum of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located on \nthe same story, the 10-percent limitation is \nbased upon the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building, i.e., the specific tenant \noccupancy. \nK103.4 Separation and protection. The incidental \nuses listed in Table K103.1 shall be separated from \nthe remainder of the building or equipped with an \nautomatic sprinkler system, or both, in accordance \nwith the provisions of that table. \n❖ \nIn addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable K103.1 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table K103.1 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \nK103.4.1 \nSeparation. Where Table K103.1 \nspecifies a fire-resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201. \n❖ \nWhere a fire-resistance rated separation would \nbe required, the incidental use would need to \nbe separated from other portions of the building \nin accordance with assemblies complying with \nSBC 201. \nK103.4.2 \nProtection.  Where Table K103.1 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201. \n❖ \nIn this section, where Table K103.1 would \nallow protection by an automatic sprinkler \nsystem \nwithout \na \nfire-resistance-rated \nseparation, the construction enclosing the \nincidental use would still need to resist the \npassage of smoke. Construction details for \nresisting the passage of smoke are provided in \nSBC 201. Note that this requirement is not \nspecifying a smoke partition. SBC 201 Section \n710 \nprovides \nspecific \nsmoke \npartition \nrequirements that must be directly referenced. \nK103.4.2.1 \nProtection limitation. Except as \notherwise specified in Table K103.1 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1979 \n \nexisting healthcare occupancies rely upon the \nprovisions of SBC 201 for the specifics of \nconstruction and protection. Sections K103.2 \nthrough K103.4.2.1 are based on SBC 201 \nSections 509.2 through 509.4.2.1. These \nprovisions will provide correlation with not only \nSBC 201 but also with the operational and CMS \nprogram standards for existing ambulatory \ncare facilities. \n \nThis section establishes the scope of Section \nK103 and its applicability to ambulatory care \nfacilities. Incidental uses are rooms or areas \nthat constitute special hazards or risks to life \nsafety not typically addressed by the provisions \nfor the occupancy group in which they occur, \neven though such rooms or areas may \nfunctionally be an extension of the primary use. \nOnly those rooms or areas indicated in Table \nK103.1 are to be regulated as incidental uses. \nIncidental uses can be located in both single-\nand m ix e d -occupancy buildings. The concern \nis that those areas designated as incidental \nuses pose a risk to the remainder of the \nbuilding and, as such, some degree of \nprotection is required. The nature of these \nincidental uses is such that they are small \nareas not frequented by building occupants in \nwhich a fire could start and go unnoticed for a \nlonger time than in a part of the building that is \nconstantly occupied. \nK103.2 Occupancy classification. Incidental uses \nshall not be individually classified in accordance \nwith Section 302.1 of SBC 201. Incidental uses \nshall be included in the building occupancies in \nwhich they are located.",
      "commentary": "Consistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. For example, a waste and linen \ncollection room in a ambulatory care facility \nwould be classified as a portion of the \nambulatory care facility even though it may \npresent a level of hazard more akin to a Group \nS-1 occupancy if it were to be classified \nseparately. \nK103.3 Area limitations. Incidental uses shall not \noccupy more than 10 percent of the building area of \nthe story in which they are located.\n\n❖ The proposed floor-area limitation of 10 \npercent for incidental uses emphasizes the \nancillary nature of such rooms and areas and \ncorrelates with SBC 201. Each incidental use \nwould be limited to a maximum of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located on \nthe same story, the 10-percent limitation is \nbased upon the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building, i.e., the specific tenant \noccupancy. \nK103.4 Separation and protection. The incidental \nuses listed in Table K103.1 shall be separated from \nthe remainder of the building or equipped with an \nautomatic sprinkler system, or both, in accordance \nwith the provisions of that table.\n\n❖ In addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable K103.1 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table K103.1 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \nK103.4.1 \nSeparation. Where Table K103.1 \nspecifies a fire-resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201.\n\n❖ Where a fire-resistance rated separation would \nbe required, the incidental use would need to \nbe separated from other portions of the building \nin accordance with assemblies complying with \nSBC 201. \nK103.4.2 \nProtection.  Where Table K103.1 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201.\n\n❖ In this section, where Table K103.1 would \nallow protection by an automatic sprinkler \nsystem \nwithout \na \nfire-resistance-rated \nseparation, the construction enclosing the \nincidental use would still need to resist the \npassage of smoke. Construction details for \nresisting the passage of smoke are provided in \nSBC 201. Note that this requirement is not \nspecifying a smoke partition. SBC 201 Section \n710 \nprovides \nspecific \nsmoke \npartition \nrequirements that must be directly referenced. \nK103.4.2.1 \nProtection limitation. Except as \notherwise specified in Table K103.1 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 210,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1980 \n \nK103.1, only the space occupied by the incidental \nuse need be equipped with such a system. \n❖ \nThis section makes it clear that the sprinkler \nsystems stipulated in Table K103.1 are \nrequired for the incidental use area only. \nK104 MEANS OF EGRESS \nREQUIREMENTS FOR EXISTING \nAMBULATORY CARE FACILITIES \nK104.1 Size of doors. The minimum width of each \ndoor opening shall be sufficient for the occupant \nload thereof and shall provide a clear width of not \nless than 700 mm. Where this section requires a \nminimum clear width of 700 mm and a door \nopening includes two door leaves without a \nmullion, one leaf shall provide a clear opening \nwidth of 700 mm. In ambulatory care facilities, \ndoors serving as means of egress from patient \ntreatment rooms shall provide a clear width of not \nless than 800 mm. The maximum width of a \nswinging door leaf shall be 1.2 m nominal. The \nheight of doors openings shall be not less than 2 m. \nExceptions: \n1. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n2. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n3. The maximum width of door leaves in \nrevolving doors that comply with Section \n1010.3.2 shall not be limited. \n4. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a door leaf width of \nnot less than 600 mm. \n5. Door closers and door stops shall be \npermitted to be 1975 mm minimum above the \nfloor. \n❖ \nThis section is quite similar to Section 1104.7 \nand generally these requirements would \ntherefore already be applicable without this \nappendix. However, the exceptions are specific \nto ambulatory care facilities. The height is also \nconsistent with Section 1010.1.1 for new \nbuildings. \nK104.2 Corridor and aisle width. Corridor width \nshall be as determined in Section 1005.1 of SBC 801 \nand this section. The minimum width of corridors \nand aisles that serve gurney traffic in areas where \npatients receive care that causes them to be \nincapable of self-preservation shall be not less than \n1800 mm. \n❖ \nThis section is consistent with new building \nrequirements. Reference is made to Section \n1005.1 and a corridor width of 1800 mm is \nprescribed. Table 1020.2 requires a 1800 mm \nwidth for corridors and areas serving stretcher \ntraffic in ambulatory care facilities. \nK104.3 Existing elevators.  Existing elevators, \nescalators, dumbwaiters and moving walks shall \ncomply with the requirements of Sections K104.3.1 \nand K104.3.2. \n❖ \nSections K104.3.1 and K104.3.2 set forth \nsome minimum requirements for existing \nelevators. Of primary importance are the \nemergency operation features. \nK104.3.1 \nElevators, \nescalators, \ndumbwaiters and moving walks. Existing \nelevators, escalators, dumbwaiters and moving \nwalks in ambulatory care facilities required to be \nseparated by Section 422 of SBC 201 shall comply \nwith ASME A17.3. \n❖ \nNot only are existing elevators required to \ncomply with ASME A17.3, but escalators and \nmoving walks must also comply. Note that SBC \n201 \nSection \n3001.2 \nrequires \nongoing \nmaintenance of all elevators and conveying \nsystems. This section specifically calls out \nASME A17.3 for such maintenance. \n \nThe healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for more than a decade and \nthis code change will correlate SBC 801 with \nthe mandated healthcare industry standard. \n \nAdding a reference to ASME A17.3 will require \nthat existing elevators, escalators and moving \nwalks and their related operating equipment in \nambulatory care facilities comply with a \nminimum \nlevel of \nsafety. \nBecause the \noccupants of these types of facilities are often \nincapable of self-preservation, this reference \nprovides important features essential for \noccupant safety, including escalator and \nmoving walk emergency stop buttons and \nautomatic skirt obstruction stop features. \nK104.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7500 \nmm or more above or below the main floor or other \nlevel of a building and intended to serve the needs \nof emergency personnel for fire-fighting or rescue \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1980 \n \nK103.1, only the space occupied by the incidental \nuse need be equipped with such a system.",
      "commentary": "This section makes it clear that the sprinkler \nsystems stipulated in Table K103.1 are \nrequired for the incidental use area only. \nK104 MEANS OF EGRESS \nREQUIREMENTS FOR EXISTING \nAMBULATORY CARE FACILITIES \nK104.1 Size of doors. The minimum width of each \ndoor opening shall be sufficient for the occupant \nload thereof and shall provide a clear width of not \nless than 700 mm. Where this section requires a \nminimum clear width of 700 mm and a door \nopening includes two door leaves without a \nmullion, one leaf shall provide a clear opening \nwidth of 700 mm. In ambulatory care facilities, \ndoors serving as means of egress from patient \ntreatment rooms shall provide a clear width of not \nless than 800 mm. The maximum width of a \nswinging door leaf shall be 1.2 m nominal. The \nheight of doors openings shall be not less than 2 m. \nExceptions: \n1. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n2. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n3. The maximum width of door leaves in \nrevolving doors that comply with Section \n1010.3.2 shall not be limited. \n4. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a door leaf width of \nnot less than 600 mm. \n5. Door closers and door stops shall be \npermitted to be 1975 mm minimum above the \nfloor.\n\n❖ This section is quite similar to Section 1104.7 \nand generally these requirements would \ntherefore already be applicable without this \nappendix. However, the exceptions are specific \nto ambulatory care facilities. The height is also \nconsistent with Section 1010.1.1 for new \nbuildings. \nK104.2 Corridor and aisle width. Corridor width \nshall be as determined in Section 1005.1 of SBC 801 \nand this section. The minimum width of corridors \nand aisles that serve gurney traffic in areas where \npatients receive care that causes them to be \nincapable of self-preservation shall be not less than \n1800 mm.\n\n❖ This section is consistent with new building \nrequirements. Reference is made to Section \n1005.1 and a corridor width of 1800 mm is \nprescribed. Table 1020.2 requires a 1800 mm \nwidth for corridors and areas serving stretcher \ntraffic in ambulatory care facilities. \nK104.3 Existing elevators.  Existing elevators, \nescalators, dumbwaiters and moving walks shall \ncomply with the requirements of Sections K104.3.1 \nand K104.3.2.\n\n❖ Sections K104.3.1 and K104.3.2 set forth \nsome minimum requirements for existing \nelevators. Of primary importance are the \nemergency operation features. \nK104.3.1 \nElevators, \nescalators, \ndumbwaiters and moving walks. Existing \nelevators, escalators, dumbwaiters and moving \nwalks in ambulatory care facilities required to be \nseparated by Section 422 of SBC 201 shall comply \nwith ASME A17.3.\n\n❖ Not only are existing elevators required to \ncomply with ASME A17.3, but escalators and \nmoving walks must also comply. Note that SBC \n201 \nSection \n3001.2 \nrequires \nongoing \nmaintenance of all elevators and conveying \nsystems. This section specifically calls out \nASME A17.3 for such maintenance. \n \nThe healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for more than a decade and \nthis code change will correlate SBC 801 with \nthe mandated healthcare industry standard. \n \nAdding a reference to ASME A17.3 will require \nthat existing elevators, escalators and moving \nwalks and their related operating equipment in \nambulatory care facilities comply with a \nminimum \nlevel of \nsafety. \nBecause the \noccupants of these types of facilities are often \nincapable of self-preservation, this reference \nprovides important features essential for \noccupant safety, including escalator and \nmoving walk emergency stop buttons and \nautomatic skirt obstruction stop features. \nK104.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7500 \nmm or more above or below the main floor or other \nlevel of a building and intended to serve the needs \nof emergency personnel for fire-fighting or rescue \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 211,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1981 \n \npurposes shall be provided with emergency \noperation in accordance with ASME A17.3. \n❖ \nThis section is consistent with Section \n1103.3.2, which applies to any elevator that \ntravels 7500 mm or more above or below the \nmain floor or other level of a building. It should \nbe noted, however, that the exceptions found \nin Section 1103.3.2 are not located in this \nappendix. Therefore, there are no specific \nexceptions to this requirement. \nK105 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• SBCNC \n SBC 201-18 \nSaudi \nBuilding \nCode-General \nK101.2, K102.1, K102.2, \nK103.1, K103.2, K103.4.1, K103.4.2, \nK104.3.1, \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n K101.1, K102.4, K104.2 \n• ASME \nA17.3-08 \nK104.3.1, \nK104.3.2 \n \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1981 \n \npurposes shall be provided with emergency \noperation in accordance with ASME A17.3.",
      "commentary": "This section is consistent with Section \n1103.3.2, which applies to any elevator that \ntravels 7500 mm or more above or below the \nmain floor or other level of a building. It should \nbe noted, however, that the exceptions found \nin Section 1103.3.2 are not located in this \nappendix. Therefore, there are no specific \nexceptions to this requirement. \nK105 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• SBCNC \n SBC 201-18 \nSaudi \nBuilding \nCode-General \nK101.2, K102.1, K102.2, \nK103.1, K103.2, K103.4.1, K103.4.2, \nK104.3.1, \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n K101.1, K102.4, K104.2 \n• ASME \nA17.3-08 \nK104.3.1, \nK104.3.2 \n \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 212,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1982 \n \nTABLES AND FIGURES OF APPENDIX K \n \nTABLE K103.1 \nINCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES \nROOM OR AREA \nSEPARATION AND/OR \nPROTECTION \nFurnace room where any piece of equipment is over 117.2 kW input \n1 hour or provide automatic sprinkler \nsystem \nRooms with boilers where the largest piece of equipment is over 103.5 kPa \nand 7.46 kW \n1 hour or provide automatic sprinkler \nsystem \nRefrigerant machinery room \n1 hour or provide automatic sprinkler \nsystem \nHydrogen fuel gas rooms, not classified as Group H \n1 hour in ambulatory care facilities \nIncinerator rooms \n2 hours and provide automatic sprinkler \nsystem \nLaboratories not classified as Group H \n1 hour or provide automatic sprinkler \nsystem \nLaundry rooms over 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nWaste and linen collection rooms with containers with total volume of 0.28 \ncubic meter or greater \n1 hour or provide automatic sprinkler \nsystem \nStorage rooms greater than 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nStationary storage battery systems having a liquid electrolyte capacity of \nmore than 190 liters for flooded lead-acid, nickel cadmium or VRLA, or \nmore than 450 kilograms for lithium-ion and lithium metal polymer used for \nfacility standby power, emergency power or uninterruptible power supplies \n1 hour in ambulatory care facilities \n \n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1982 \n \nTABLES AND FIGURES OF APPENDIX K \n \nTABLE K103.1 \nINCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES \nROOM OR AREA \nSEPARATION AND/OR \nPROTECTION \nFurnace room where any piece of equipment is over 117.2 kW input \n1 hour or provide automatic sprinkler \nsystem \nRooms with boilers where the largest piece of equipment is over 103.5 kPa \nand 7.46 kW \n1 hour or provide automatic sprinkler \nsystem \nRefrigerant machinery room \n1 hour or provide automatic sprinkler \nsystem \nHydrogen fuel gas rooms, not classified as Group H \n1 hour in ambulatory care facilities \nIncinerator rooms \n2 hours and provide automatic sprinkler \nsystem \nLaboratories not classified as Group H \n1 hour or provide automatic sprinkler \nsystem \nLaundry rooms over 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nWaste and linen collection rooms with containers with total volume of 0.28 \ncubic meter or greater \n1 hour or provide automatic sprinkler \nsystem \nStorage rooms greater than 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nStationary storage battery systems having a liquid electrolyte capacity of \nmore than 190 liters for flooded lead-acid, nickel cadmium or VRLA, or \nmore than 450 kilograms for lithium-ion and lithium metal polymer used for \nfacility standby power, emergency power or uninterruptible power supplies \n1 hour in ambulatory care facilities \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 213,
      "text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1983 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1983 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 214,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1984 \n \nAPPENDIX L—REQUIREMENTS FOR FIRE FIGHTER AIR \nREPLENISHMENT SYSTEMS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \nGeneral Comments \n \nBreathing \nair \nis \ncritical \nfor \nfire-fighting \noperations. Historically, fire department  s have \nsupplied air bottles by means of a “bottle \nbrigade,” \nwhereby \nfire \nfighters manually \ntransport air bottles up stairways. This is \nusually accomplished by stationing a fire fighter \non alternating floors, and each fire fighter \ncarries two to four bottles at a time up two \nfloors, passes them to the next fire fighter, then \ngoes down two flights of stairs and receives \nmore air bottles from the fire fighter stationed \nbelow. This process is extraordinarily fire-\nfighter intensive, and takes fire fighters away \nfrom their primary mission of rescue and \nfirefighting. Even when fires are insignificant or \ncontrolled by sprinklers, copious amounts of \nsmoke and other combustion byproducts \nrequire the use of self-contained breathing \napparatus (SCBA) for extended periods of time \nto conduct search, rescue, suppression and \noverhaul. These extended missions require a \nlarge number of air bottles to be transported to \nsupport the operation. Transporting bottles is \nnot the highest and best use of highly trained \nfire fighters. It is a costly solution to a serious \nproblem that can be addressed by installing fire \nfighter air replenishment systems. \n \nTechnology exists at this point in time to \naddress the issue using in-building air supply \nsystems. Fire fighter Breathing Air Systems \nwere introduced in the late 1980’s. These \nsystems are now required in a number of \ncommunities throughout the world, and several \nhundred systems have been installed and are \nnow operational. The system has been called \na “standpipe for air,” which is an accurate \ndescription. The system consists of stainless \nsteel, high-pressure piping that is supplied by \non-site air storage, fire department  air supply \nunits, or both; a few systems have breathing air \ncompressors installed. Air filling stations are \nthen strategically located throughout the \nbuilding, using either quick fill connections or \nrupture containment fill stations complying with \nNFPA 1901. These systems allow fire fighters \nto refill breathing air cylinders inside the fire \nbuilding, negating the required “bottle brigade”, \nand making more fire fighters available for \nsearch, \nrescue, \nand \nfire \nsuppression \noperations. \n❖ \nPurpose \n \nWhile not every jurisdiction will necessarily \nembrace this technology, there is a need to \nstandardize \nthe \ninstallation \ncriteria \nin \njurisdictions that determine the systems are \nneeded. It is now being recognized as a basic \nprinciple of fire protection that, once a \ncommunity has identified an unacceptable risk, \nrisk mitigation must occur to reduce that risk to \na level that allows the fire department  to be \nboth efficient and effective in coping with it. \nTherefore, this appendix provides model \nrequirements to jurisdictions considering fire \nfighter air replenishment systems. \nL101  GENERAL \nL101.1 Scope. Fire fighter air replenishment \nsystems (FARS) shall be provided in accordance \nwith this appendix. The adopting ordinance shall \nspecify building characteristics or special hazards \nthat establish thresholds triggering a requirement \nfor the installation of a FARS. The requirement \nshall be based upon the fire department  ’s \ncapability of replenishing fire fighter breathing air \nduring \nsustained \nemergency \noperations. \nConsiderations shall include: \n1. Building characteristics, such as number of \nstories above or below grade plane, floor \narea, type of construction and fire-resistance \nof the primary structural frame to allow \nsustained fire-fighting operations based on a \nrating of not less than 2 hours. \n2. Special hazards, other than buildings, that \nrequire unique accommodations to allow the \nfire department  to replenish fire fighter \nbreathing air. \n3. Fire department  staffing level. \n4. Availability of a fire department  breathing \nair replenishment vehicle. \n❖ \nThis section clarifies that such systems are \nrequired when the appendix is adopted. The \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1984 \n \nAPPENDIX L—REQUIREMENTS FOR FIRE FIGHTER AIR \nREPLENISHMENT SYSTEMS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nBreathing \nair \nis \ncritical \nfor \nfire-fighting \noperations. Historically, fire department  s have \nsupplied air bottles by means of a “bottle \nbrigade,” \nwhereby \nfire \nfighters manually \ntransport air bottles up stairways. This is \nusually accomplished by stationing a fire fighter \non alternating floors, and each fire fighter \ncarries two to four bottles at a time up two \nfloors, passes them to the next fire fighter, then \ngoes down two flights of stairs and receives \nmore air bottles from the fire fighter stationed \nbelow. This process is extraordinarily fire-\nfighter intensive, and takes fire fighters away \nfrom their primary mission of rescue and \nfirefighting. Even when fires are insignificant or \ncontrolled by sprinklers, copious amounts of \nsmoke and other combustion byproducts \nrequire the use of self-contained breathing \napparatus (SCBA) for extended periods of time \nto conduct search, rescue, suppression and \noverhaul. These extended missions require a \nlarge number of air bottles to be transported to \nsupport the operation. Transporting bottles is \nnot the highest and best use of highly trained \nfire fighters. It is a costly solution to a serious \nproblem that can be addressed by installing fire \nfighter air replenishment systems. \n \nTechnology exists at this point in time to \naddress the issue using in-building air supply \nsystems. Fire fighter Breathing Air Systems \nwere introduced in the late 1980’s. These \nsystems are now required in a number of \ncommunities throughout the world, and several \nhundred systems have been installed and are \nnow operational. The system has been called \na “standpipe for air,” which is an accurate \ndescription. The system consists of stainless \nsteel, high-pressure piping that is supplied by \non-site air storage, fire department  air supply \nunits, or both; a few systems have breathing air \ncompressors installed. Air filling stations are \nthen strategically located throughout the \nbuilding, using either quick fill connections or \nrupture containment fill stations complying with \nNFPA 1901. These systems allow fire fighters \nto refill breathing air cylinders inside the fire \nbuilding, negating the required “bottle brigade”, \nand making more fire fighters available for \nsearch, \nrescue, \nand \nfire \nsuppression \noperations.\n\n❖ Purpose \n \nWhile not every jurisdiction will necessarily \nembrace this technology, there is a need to \nstandardize \nthe \ninstallation \ncriteria \nin \njurisdictions that determine the systems are \nneeded. It is now being recognized as a basic \nprinciple of fire protection that, once a \ncommunity has identified an unacceptable risk, \nrisk mitigation must occur to reduce that risk to \na level that allows the fire department  to be \nboth efficient and effective in coping with it. \nTherefore, this appendix provides model \nrequirements to jurisdictions considering fire \nfighter air replenishment systems. \nL101  GENERAL \nL101.1 Scope. Fire fighter air replenishment \nsystems (FARS) shall be provided in accordance \nwith this appendix. The adopting ordinance shall \nspecify building characteristics or special hazards \nthat establish thresholds triggering a requirement \nfor the installation of a FARS. The requirement \nshall be based upon the fire department  ’s \ncapability of replenishing fire fighter breathing air \nduring \nsustained \nemergency \noperations. \nConsiderations shall include: \n1. Building characteristics, such as number of \nstories above or below grade plane, floor \narea, type of construction and fire-resistance \nof the primary structural frame to allow \nsustained fire-fighting operations based on a \nrating of not less than 2 hours. \n2. Special hazards, other than buildings, that \nrequire unique accommodations to allow the \nfire department  to replenish fire fighter \nbreathing air. \n3. Fire department  staffing level. \n4. Availability of a fire department  breathing \nair replenishment vehicle.\n\n❖ This section clarifies that such systems are \nrequired when the appendix is adopted. The \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 215,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1985 \n \nadopting ordinance must specify when such \nsystems are required. Many buildings (e.g., a \ntwo-story Group B occupancy) would not need \nsuch systems. Therefore, the applicability must \nclearly be provided. Suggestions are provided \nas to what types of buildings and facilities may \nneed such systems. \nL102  DEFINITIONS \nL102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nFIRE FIGHTER AIR REPLENISHMENT SYSTEM \n(FARS). A permanently installed arrangement of \npiping, valves, fittings and equipment to facilitate \nthe replenishment of breathing air in self-contained \nbreathing apparatus (SCBA) for fire fighters \nengaged in emergency operations. \n❖ \nThis definition describes what is considered \npart of the fire fighter air replenishment \nsystems (FARS) as far as the code is \nconcerned. It also explains that the purpose of \nsuch systems is to provide breathing air to fire \nfighters. \nL103 PERMITS \nL103.1 Permits. Permits shall be required to install \nand maintain a FARS. Permits shall be in \naccordance with Sections L103.2 and L103.3. \n❖ \nThese systems need to be installed and \nmodified appropriately and be maintained for \nthe successful long term use of such systems. \nPermits facilitate these activities occurring. \nL103.2 Construction permit. A construction \npermit is required for installation of or modification \nto a FARS. The construction permit application \nshall include documentation of an acceptance and \ntesting plan as specified in Section L105. \n❖ \nThis permit is for the initial installation and for \nmodifications to such systems. This will include \ndocumentation to demonstrate that they have \nbeen appropriately tested and installed as \ndesigned. \nL103.3 Operational \npermit. \nAn \noperational \npermit is required to maintain a FARS. \n❖ \nQuality installation and modifications to the \nsystem are important but just as important is \nthe long term maintenance of such systems to \nmake sure they remain in operating condition. \nThis also reminds the fire department  that such \nsystems are provided at those locations. \nL104 DESIGN AND INSTALLATION \nL104.1 Design and installation. A FARS shall be \ndesigned and installed in accordance with Sections \nL104.2 through L104.15. \n❖ \nThese sections contain the various design \ncriteria, standards and other considerations \nsuch as location, security measures and \ncompatibility with the fire department  s \nequipment. \nL104.2 Standards. Fire fighter air replenishment \nsystems shall be in accordance with Sections \nL104.2.1 and L104.2.2. \n❖ \nSections L104.2.1 and L104.2.2 set out the \nbasic design standards for such systems within \nthe building. Later sections will prescribe \nstandard for onsite stored pressure air supply. \nL104.2.1 \nPressurized system components. \nPressurized system components shall be designed \nand installed in accordance with ASME B31.3. \n❖ \nThis standard reference addresses the quality \nof the piping and connections used. \nL104.2.2 \nAir quality. The system shall be \ndesigned to convey breathing air complying with \nNFPA 1989. \n❖ \nSuch systems in order to be of assistance to \nthe fire service must meet minimum air quality \nstandards. \nNFPA \n1989 \nprovides \nthese \nminimum \nrequirements. \nThis \nstandard \nprescribes the type of pipes such air can be \nconveyed through. \nL104.3 Design and operating pressure. The \nminimum design pressure shall be 110 percent of \nthe fire department  ’s normal SCBA fill pressure. \nThe system design pressure shall be marked in an \napproved manner at the supply connections, and \nadjacent to pressure gauges on any fixed air supply \ncomponents. Pressure shall be maintained in the \nsystem within 5 percent of the design pressure. \n❖ \nThis section sets the minimum design pressure \nfor the system to ensure that the appropriate \npressurized air can be provided during refills. \nThere is a 10-percent level of flexibility \nprovided at any time in the system. \nL104.4 Cylinder refill rate. The FARS shall be \ncapable of refilling breathing air cylinders of a size \nand pressure used by the fire department  at a rate \nof not less than two empty cylinders in 2 minutes. \n❖ \nFor practical use of such systems, the FARS \nmust be able to fill two empty cylinders in a \ndefined amount of time. This must be tested \nonce the installation is complete (see Section \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1985 \n \nadopting ordinance must specify when such \nsystems are required. Many buildings (e.g., a \ntwo-story Group B occupancy) would not need \nsuch systems. Therefore, the applicability must \nclearly be provided. Suggestions are provided \nas to what types of buildings and facilities may \nneed such systems. \nL102  DEFINITIONS \nL102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nFIRE FIGHTER AIR REPLENISHMENT SYSTEM \n(FARS). A permanently installed arrangement of \npiping, valves, fittings and equipment to facilitate \nthe replenishment of breathing air in self-contained \nbreathing apparatus (SCBA) for fire fighters \nengaged in emergency operations.",
      "commentary": "This definition describes what is considered \npart of the fire fighter air replenishment \nsystems (FARS) as far as the code is \nconcerned. It also explains that the purpose of \nsuch systems is to provide breathing air to fire \nfighters. \nL103 PERMITS \nL103.1 Permits. Permits shall be required to install \nand maintain a FARS. Permits shall be in \naccordance with Sections L103.2 and L103.3.\n\n❖ These systems need to be installed and \nmodified appropriately and be maintained for \nthe successful long term use of such systems. \nPermits facilitate these activities occurring. \nL103.2 Construction permit. A construction \npermit is required for installation of or modification \nto a FARS. The construction permit application \nshall include documentation of an acceptance and \ntesting plan as specified in Section L105.\n\n❖ This permit is for the initial installation and for \nmodifications to such systems. This will include \ndocumentation to demonstrate that they have \nbeen appropriately tested and installed as \ndesigned. \nL103.3 Operational \npermit. \nAn \noperational \npermit is required to maintain a FARS.\n\n❖ Quality installation and modifications to the \nsystem are important but just as important is \nthe long term maintenance of such systems to \nmake sure they remain in operating condition. \nThis also reminds the fire department  that such \nsystems are provided at those locations. \nL104 DESIGN AND INSTALLATION \nL104.1 Design and installation. A FARS shall be \ndesigned and installed in accordance with Sections \nL104.2 through L104.15.\n\n❖ These sections contain the various design \ncriteria, standards and other considerations \nsuch as location, security measures and \ncompatibility with the fire department  s \nequipment. \nL104.2 Standards. Fire fighter air replenishment \nsystems shall be in accordance with Sections \nL104.2.1 and L104.2.2.\n\n❖ Sections L104.2.1 and L104.2.2 set out the \nbasic design standards for such systems within \nthe building. Later sections will prescribe \nstandard for onsite stored pressure air supply. \nL104.2.1 \nPressurized system components. \nPressurized system components shall be designed \nand installed in accordance with ASME B31.3.\n\n❖ This standard reference addresses the quality \nof the piping and connections used. \nL104.2.2 \nAir quality. The system shall be \ndesigned to convey breathing air complying with \nNFPA 1989.\n\n❖ Such systems in order to be of assistance to \nthe fire service must meet minimum air quality \nstandards. \nNFPA \n1989 \nprovides \nthese \nminimum \nrequirements. \nThis \nstandard \nprescribes the type of pipes such air can be \nconveyed through. \nL104.3 Design and operating pressure. The \nminimum design pressure shall be 110 percent of \nthe fire department  ’s normal SCBA fill pressure. \nThe system design pressure shall be marked in an \napproved manner at the supply connections, and \nadjacent to pressure gauges on any fixed air supply \ncomponents. Pressure shall be maintained in the \nsystem within 5 percent of the design pressure.\n\n❖ This section sets the minimum design pressure \nfor the system to ensure that the appropriate \npressurized air can be provided during refills. \nThere is a 10-percent level of flexibility \nprovided at any time in the system. \nL104.4 Cylinder refill rate. The FARS shall be \ncapable of refilling breathing air cylinders of a size \nand pressure used by the fire department  at a rate \nof not less than two empty cylinders in 2 minutes.\n\n❖ For practical use of such systems, the FARS \nmust be able to fill two empty cylinders in a \ndefined amount of time. This must be tested \nonce the installation is complete (see Section \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 216,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1986 \n \nL105.1). \nL104.5 Breathing air supply. Where a fire \ndepartment  mobile air unit is available, the FARS \nshall be supplied by an external mobile air \nconnection in accordance with Section L104.14. \nWhere a fire department  mobile air unit is not \navailable, a stored pressure air supply shall be \nprovided in accordance with Section L104.5.1. A \nstored pressure air supply shall be permitted to be \nadded to a system supplied by an external mobile \nair connection provided that a means to bypass the \nstored pressure air supply is located at the external \nmobile air connection. \n❖ \nThere are two sources from which breathing air \ncan originate: a mobile air unit or an on-site \nstored pressure air supply. \nL104.5.1 \nStored pressure air supply. A \nstored pressure air supply shall be designed based \non Chapter 24 of NFPA 1901 except that provisions \napplicable only to mobile apparatus or not \napplicable to system design shall not apply. A stored \npressure air supply shall be capable of refilling not \nless than 50 empty breathing air cylinders of a size \nand pressure used by the fire department. \n❖ \nThe design standard for on-site pressure air \nsupply along with the capacity of storage is \nspecified in this section. The stored supply \nmust fill a minimum of 50 cylinders based upon \nthe type the fire department uses. \nL104.5.2 \nRetrofit of external mobile air \nconnection. A FARS not initially provided with an \nexternal mobile air connection due to the lack of a \nmobile air unit shall be retrofitted with an external \nmobile air connection where a mobile air unit \nbecomes available. Where an external mobile air \nconnection is provided, a means to bypass the \nstored pressure air supply shall be located at the \nexternal mobile air connection. The retrofit shall be \ncompleted not more than 12 months after \nnotification by the fire official. \n❖ \nThis section mandates a mobile air connection \nto be provided to a system that was initially only \ndesigned for on-site pressure air when such \nunits become available. This also involves \nsome reworking of the system to provide a \nbypass of the on-site air. Flexibility is provided \nto building owners to comply with this based \nupon notice from the fire official. \nL104.6 Isolation valves. System isolation valves \nthat are accessible to the fire department shall be \ninstalled on the system riser to allow piping beyond \nany air cylinder refill panel to be blocked. \n❖ \nThis section requires that isolation of the \nsystem in terms of valving is provided. \nL104.7 Pressure relief valve. Pressure relief \nvalves shall be installed at each point of supply and \nat the top or end of every riser. The relief valve shall \nmeet the requirements of CGA S-1.3 and shall not \nbe field adjustable. Pressure relief valves shall \ndischarge in a manner that does not endanger \npersonnel who are in the area. Valves, plugs or caps \nshall not be installed in the discharge of a pressure \nrelief valve. Where discharge piping is used the end \nshall not be threaded. \n❖ \nIt is necessary for such systems to provide \npressure relief valves. This specifies where \nthey are to be located and that they cannot be \nadjusted in the field. \nL104.8 Materials and equipment. Pressurized \nsystem components shall be listed or approved for \ntheir intended use and rated for the maximum \nallowable design pressure in the system. Piping and \nfittings shall be stainless steel. \n❖ \nThis section prevents system failure based on \ninappropriately rated piping and fittings. \nStainless steel is necessary for air quality \npurposes. \nL104.9 Welded connections. Piping connections \nthat are concealed shall be welded. \n❖ \nWelded connections are less likely to fail than \nthreaded connections. When located within a \nwall, where failures can go undetected, this is \ncritical. \nL104.10 \nProtection of piping. System \npiping shall be protected from physical damage in \nan approved manner. \n❖ \nThis section provides protection from physical \ndamage that can occur to elements of a \nbuilding and it systems due to human error. \nL104.11 \nCompatibility. \nFittings \nand \nconnections intended to be used by the fire \ndepartment shall be compatible with the fire \ndepartment  ’s equipment. \n❖ \nThis section ensures that the wide variety of \nfire-fighting \ncomponents \nassociated \nwith \nbuildings will be compatible with the building’s \nfittings \nand \nconnections. \nSection \n912 \naddresses similar concerns. \nL104.12 \nSecurity. Connections to a FARS \nshall be safeguarded from unauthorized access in an \napproved manner. \n❖ \nThis section addresses intentional damage \ninflicted on or general unauthorized use of such \nsystems. Some type of safeguard is necessary \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1986 \n \nL105.1). \nL104.5 Breathing air supply. Where a fire \ndepartment  mobile air unit is available, the FARS \nshall be supplied by an external mobile air \nconnection in accordance with Section L104.14. \nWhere a fire department  mobile air unit is not \navailable, a stored pressure air supply shall be \nprovided in accordance with Section L104.5.1. A \nstored pressure air supply shall be permitted to be \nadded to a system supplied by an external mobile \nair connection provided that a means to bypass the \nstored pressure air supply is located at the external \nmobile air connection.",
      "commentary": "There are two sources from which breathing air \ncan originate: a mobile air unit or an on-site \nstored pressure air supply. \nL104.5.1 \nStored pressure air supply. A \nstored pressure air supply shall be designed based \non Chapter 24 of NFPA 1901 except that provisions \napplicable only to mobile apparatus or not \napplicable to system design shall not apply. A stored \npressure air supply shall be capable of refilling not \nless than 50 empty breathing air cylinders of a size \nand pressure used by the fire department.\n\n❖ The design standard for on-site pressure air \nsupply along with the capacity of storage is \nspecified in this section. The stored supply \nmust fill a minimum of 50 cylinders based upon \nthe type the fire department uses. \nL104.5.2 \nRetrofit of external mobile air \nconnection. A FARS not initially provided with an \nexternal mobile air connection due to the lack of a \nmobile air unit shall be retrofitted with an external \nmobile air connection where a mobile air unit \nbecomes available. Where an external mobile air \nconnection is provided, a means to bypass the \nstored pressure air supply shall be located at the \nexternal mobile air connection. The retrofit shall be \ncompleted not more than 12 months after \nnotification by the fire official.\n\n❖ This section mandates a mobile air connection \nto be provided to a system that was initially only \ndesigned for on-site pressure air when such \nunits become available. This also involves \nsome reworking of the system to provide a \nbypass of the on-site air. Flexibility is provided \nto building owners to comply with this based \nupon notice from the fire official. \nL104.6 Isolation valves. System isolation valves \nthat are accessible to the fire department shall be \ninstalled on the system riser to allow piping beyond \nany air cylinder refill panel to be blocked.\n\n❖ This section requires that isolation of the \nsystem in terms of valving is provided. \nL104.7 Pressure relief valve. Pressure relief \nvalves shall be installed at each point of supply and \nat the top or end of every riser. The relief valve shall \nmeet the requirements of CGA S-1.3 and shall not \nbe field adjustable. Pressure relief valves shall \ndischarge in a manner that does not endanger \npersonnel who are in the area. Valves, plugs or caps \nshall not be installed in the discharge of a pressure \nrelief valve. Where discharge piping is used the end \nshall not be threaded.\n\n❖ It is necessary for such systems to provide \npressure relief valves. This specifies where \nthey are to be located and that they cannot be \nadjusted in the field. \nL104.8 Materials and equipment. Pressurized \nsystem components shall be listed or approved for \ntheir intended use and rated for the maximum \nallowable design pressure in the system. Piping and \nfittings shall be stainless steel.\n\n❖ This section prevents system failure based on \ninappropriately rated piping and fittings. \nStainless steel is necessary for air quality \npurposes. \nL104.9 Welded connections. Piping connections \nthat are concealed shall be welded.\n\n❖ Welded connections are less likely to fail than \nthreaded connections. When located within a \nwall, where failures can go undetected, this is \ncritical. \nL104.10 \nProtection of piping. System \npiping shall be protected from physical damage in \nan approved manner.\n\n❖ This section provides protection from physical \ndamage that can occur to elements of a \nbuilding and it systems due to human error. \nL104.11 \nCompatibility. \nFittings \nand \nconnections intended to be used by the fire \ndepartment shall be compatible with the fire \ndepartment  ’s equipment.\n\n❖ This section ensures that the wide variety of \nfire-fighting \ncomponents \nassociated \nwith \nbuildings will be compatible with the building’s \nfittings \nand \nconnections. \nSection \n912 \naddresses similar concerns. \nL104.12 \nSecurity. Connections to a FARS \nshall be safeguarded from unauthorized access in an \napproved manner.\n\n❖ This section addresses intentional damage \ninflicted on or general unauthorized use of such \nsystems. Some type of safeguard is necessary \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 217,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1987 \n \nto protect such systems. However, such \nprotection must take into account how the fire \ndepartment  can access such systems. A \nspecific method is not prescribed. The term \n“approved \nmanner” \nacknowledges \nthat \nsafeguarding methods will vary based on each \nsituation. \nL104.13 \nFill stations. Fire fighter air \nreplenishment fill stations shall comply with \nSection L104.13.1 through L104.13.3. \n❖ \nThe next several sections address the location \nand features of the fire fighter interface with \nsuch systems. \nL104.13.1 \nLocation. Fill stations for refilling \nbreathing air cylinders shall be located as follows: \n1. Fill stations shall be provided at the fifth \nfloor above and below the ground level floor \nand every third floor level thereafter. \n2. On floor levels requiring fill stations, one fill \nstation shall be provided adjacent to a \nrequired exit stair at a location designated by \nthe fire official. In buildings required to have \nthree or more exit stairs, additional fill \nstations shall be provided at a ratio of one fill \nstation for every three stairways. \n❖ \nThis section details where filling stations must \nbe located both vertically (see Commentary \nFigure L104.13) and on any floor in a building. \nIn most buildings where the floor must be \nprovided with a filling station only one will be \nrequired. The filling station must be located \nnext to a required interior exit stairway. In \nbuildings with many stairways, one filling \nstation is required for each three interior exit \nstairways. \nL104.13.2 \nDesign. Fill stations for breathing \nair cylinders shall be designed to meet the following \nrequirements: \n1. A pressure gauge and pressure-regulating \ndevices and controls shall be provided to \nallow the operator to control the fill pressure \nand fill rate on each cylinder fill hose. \n2. Valves controlling cylinder fill hoses shall be \nslow-operating valves. \n3.  A separate flow restriction device shall be \nprovided on each fill hose. \n4. A method shall be provided to bleed each \ncylinder fill hose. \n5. The fill station shall be designed to provide a \ncontainment area that fully encloses any \ncylinder being filled and flexible cylinder fill \nhoses, and directs the energy from a failure \naway from personnel. Fill stations shall be \ndesigned to prohibit filling of cylinders that \nare not enclosed within the containment area. \nException: Where required or approved by the fire \nchief, fill stations providing for the direct refilling \nof the fire fighters’ breathing air cylinders using \nRapid Intervention Crew/Company Universal Air \nConnection (RIC/UAC) fittings shall be used in lieu \nof cylinder fill stations that utilize containment \nareas. \n❖ \nThis \nsection \nprovides \nspecific \ndesign \nspecifications for fill stations. This addresses \nthe various features needed, such as slow-\noperating valves and the ability to bleed each \ncylinder fill hose. All of these features must be \nverified during the design and installation \nprocess. \nL104.13.3 \nCylinder refill rate. Fill stations \nshall be capable of simultaneously filling two or \nmore empty breathing air cylinders equivalent to \nthose used by the fire department  to the cylinders’ \ndesign pressure within 2 minutes. \n❖ \nThis section echoes the design criteria in \nSection L104.4, which mandates the ability to \nfill two cylinders within 2 minutes. Speed is \nessential firefighting and filling the cylinders \nshould be a quick process. The overall intent of \nsuch systems is to make obtaining breathing air \nfaster and less labor intensive. \nL104.14 \nExternal mobile air connection. \nAn external mobile air connection shall be provided \nfor fire department  mobile air apparatus where \nrequired by Section L104.5 to supply the system \nwith breathing air. \n❖ \nThis section requires that the mobile air \napparatus can be connected to the system. \nThis is similar to the concept of a standpipe \nconnection for a standpipe system except that \nthis system supplies critical breathing air rather \nthan fire-fighting water. \nL104.14.1 \nLocation. The location of the \nexternal mobile air connection shall be accessible to \nmobile air apparatus and approved by the fire chief. \n❖ \nThe FARS is critical to fire-fighting operations. \nThe connection must be located where it is \nfeasible for the mobile air apparatus to make a \nconnection. Approval from the fire chief is \nspecifically called out as this is a fire-fighter \noperations issue. \nL104.14.2 \nProtection from vehicles. A \nmeans of vehicle impact protection in accordance \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1987 \n \nto protect such systems. However, such \nprotection must take into account how the fire \ndepartment  can access such systems. A \nspecific method is not prescribed. The term \n“approved \nmanner” \nacknowledges \nthat \nsafeguarding methods will vary based on each \nsituation. \nL104.13 \nFill stations. Fire fighter air \nreplenishment fill stations shall comply with \nSection L104.13.1 through L104.13.3.",
      "commentary": "The next several sections address the location \nand features of the fire fighter interface with \nsuch systems. \nL104.13.1 \nLocation. Fill stations for refilling \nbreathing air cylinders shall be located as follows: \n1. Fill stations shall be provided at the fifth \nfloor above and below the ground level floor \nand every third floor level thereafter. \n2. On floor levels requiring fill stations, one fill \nstation shall be provided adjacent to a \nrequired exit stair at a location designated by \nthe fire official. In buildings required to have \nthree or more exit stairs, additional fill \nstations shall be provided at a ratio of one fill \nstation for every three stairways.\n\n❖ This section details where filling stations must \nbe located both vertically (see Commentary \nFigure L104.13) and on any floor in a building. \nIn most buildings where the floor must be \nprovided with a filling station only one will be \nrequired. The filling station must be located \nnext to a required interior exit stairway. In \nbuildings with many stairways, one filling \nstation is required for each three interior exit \nstairways. \nL104.13.2 \nDesign. Fill stations for breathing \nair cylinders shall be designed to meet the following \nrequirements: \n1. A pressure gauge and pressure-regulating \ndevices and controls shall be provided to \nallow the operator to control the fill pressure \nand fill rate on each cylinder fill hose. \n2. Valves controlling cylinder fill hoses shall be \nslow-operating valves. \n3.  A separate flow restriction device shall be \nprovided on each fill hose. \n4. A method shall be provided to bleed each \ncylinder fill hose. \n5. The fill station shall be designed to provide a \ncontainment area that fully encloses any \ncylinder being filled and flexible cylinder fill \nhoses, and directs the energy from a failure \naway from personnel. Fill stations shall be \ndesigned to prohibit filling of cylinders that \nare not enclosed within the containment area. \nException: Where required or approved by the fire \nchief, fill stations providing for the direct refilling \nof the fire fighters’ breathing air cylinders using \nRapid Intervention Crew/Company Universal Air \nConnection (RIC/UAC) fittings shall be used in lieu \nof cylinder fill stations that utilize containment \nareas.\n\n❖ This \nsection \nprovides \nspecific \ndesign \nspecifications for fill stations. This addresses \nthe various features needed, such as slow-\noperating valves and the ability to bleed each \ncylinder fill hose. All of these features must be \nverified during the design and installation \nprocess. \nL104.13.3 \nCylinder refill rate. Fill stations \nshall be capable of simultaneously filling two or \nmore empty breathing air cylinders equivalent to \nthose used by the fire department  to the cylinders’ \ndesign pressure within 2 minutes.\n\n❖ This section echoes the design criteria in \nSection L104.4, which mandates the ability to \nfill two cylinders within 2 minutes. Speed is \nessential firefighting and filling the cylinders \nshould be a quick process. The overall intent of \nsuch systems is to make obtaining breathing air \nfaster and less labor intensive. \nL104.14 \nExternal mobile air connection. \nAn external mobile air connection shall be provided \nfor fire department  mobile air apparatus where \nrequired by Section L104.5 to supply the system \nwith breathing air.\n\n❖ This section requires that the mobile air \napparatus can be connected to the system. \nThis is similar to the concept of a standpipe \nconnection for a standpipe system except that \nthis system supplies critical breathing air rather \nthan fire-fighting water. \nL104.14.1 \nLocation. The location of the \nexternal mobile air connection shall be accessible to \nmobile air apparatus and approved by the fire chief.\n\n❖ The FARS is critical to fire-fighting operations. \nThe connection must be located where it is \nfeasible for the mobile air apparatus to make a \nconnection. Approval from the fire chief is \nspecifically called out as this is a fire-fighter \noperations issue. \nL104.14.2 \nProtection from vehicles. A \nmeans of vehicle impact protection in accordance \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 218,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1988 \n \nwith Section 312shall be provided to protect mobile \nair connections that are subject to vehicular impact. \n❖ \nSimilar requirements are found for other \nbuilding connections related to fire department  \nconnections. Impact protection helps to ensure \nthat connections will be in usable condition to \nmake a proper connection to the mobile air \napparatus. \nL104.14.3 \nClear space around connections. \nA working space of not less than 900 mm in width, \n900 mm in depth and 2000 mm in height shall be \nprovided and maintained in front of and to the sides \nof external mobile air connections. \n❖ \nThis section is very similar to Section 912.4 for \naccess to fire department  connections. Space \nmust be provided to manipulate equipment and \nmake proper connections. \nL104.15 \nAir \nmonitoring \nsystem. \nAn \napproved air monitoring system shall be provided. \nThe system shall automatically monitor air quality, \nmoisture and pressure on a continual basis. The air \nmonitoring system shall be equipped with not less \nthan two content analyzers capable of detecting \ncarbon monoxide, carbon dioxide, nitrogen, \noxygen, moisture and hydrocarbons. \n❖ \nIn addition to the testing and maintenance \nrequired by Section L106.1, this section \nrequires monitoring of the air at all times. The \nfocus is on making sure that the air is of the \ncorrect quality, moisture content and pressure. \nSections L104.15.1 through L104.15.3 focus \non the actual alarm system requirements. The \nrequirements address what creates an alarm \ncondition \n(Section \nL104.15.1), \nwhere \nnotification of a problem is communicated \n(Section L104.15.2) and that air quality status \nshall be visually communicated at the mobile \nair connection to let fire fighters know of any \nproblem (Section L104.15.3). \nL104.15.1 \nAlarm \nconditions. \nThe \nair \nmonitoring system shall transmit a supervisory \nsignal when any of the following levels are \ndetected: \n1. Carbon monoxide exceeds 5 ppm. \n2. Carbon dioxide exceeds 1,000 ppm. \n3. An oxygen level below 19.5 percent or above \n23.5 percent. \n4. A nitrogen level below 75 percent or above \n81 percent. \n5. Hydrocarbon (condensed) content exceeds 5 \nmilligrams per cubic meter of air. \n6. The moisture concentration exceeds 24 ppm \nby volume. \n7. The pressure falls below 90 percent of the \nmaintenance pressure specified in Section \nL104.3. \n❖ \nThis section simply provides the criteria as to \nwhat constitutes a hazard and should initiate \nan alarm. \nL104.15.2 \nAlarm supervision, monitoring \nand notification. The air monitoring system shall \nbe electrically supervised and monitored by an \napproved supervising station, or where approved, \nshall initiate audible and visual supervisory signals \nat a constantly attended location. \n❖ \nThis \nsection \nrequires \nsupervision \nand \nmonitoring but does not mandate an audible or \nvisual alarm. If approved, in place of a \nsupervising station a local audible and visual \nsignal may be provided at a constantly \nattended location. This could be in a security \noffice within a building that is staffed 24 hours. \nL104.15.3 \nAir quality status display. Air \nquality status shall be visually displayed at the \nexternal mobile air connection required by Section \nL104.14. \n❖ \nIn addition to monitoring and supervision at the \nconnection for the mobile air apparatus, a \nvisual display of current air quality is required. \nThis is a location easily identified by the fire \ndepartment  . \nL105 ACCEPTANCE TESTS \nL105.1 Acceptance tests. Upon completion of the \ninstallation, a FARS shall be acceptance tested to \nverify compliance with equipment manufacturers’ \ninstructions and design documents. Oversight of the \nacceptance tests shall be provided by a registered \ndesign professional. Acceptance testing shall \ninclude all of the following: \n1. A pneumatic test in accordance with ASME \nB31.3 of the complete system at a minimum \ntest pressure of 110 percent of the system \ndesign pressure using oil free dry air, \nnitrogen or argon shall be conducted. Test \npressure shall be maintained for not less than \n24 hours. During this test, all fittings, joints \nand system components shall be inspected for \nleaks. Defects in the system or leaks detected \nshall be documented and repaired. \n2. A cylinder-filling performance test shall be \nconducted to verify compliance with the \nrequired breathing air cylinder refill rate \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1988 \n \nwith Section 312shall be provided to protect mobile \nair connections that are subject to vehicular impact.",
      "commentary": "Similar requirements are found for other \nbuilding connections related to fire department  \nconnections. Impact protection helps to ensure \nthat connections will be in usable condition to \nmake a proper connection to the mobile air \napparatus. \nL104.14.3 \nClear space around connections. \nA working space of not less than 900 mm in width, \n900 mm in depth and 2000 mm in height shall be \nprovided and maintained in front of and to the sides \nof external mobile air connections.\n\n❖ This section is very similar to Section 912.4 for \naccess to fire department  connections. Space \nmust be provided to manipulate equipment and \nmake proper connections. \nL104.15 \nAir \nmonitoring \nsystem. \nAn \napproved air monitoring system shall be provided. \nThe system shall automatically monitor air quality, \nmoisture and pressure on a continual basis. The air \nmonitoring system shall be equipped with not less \nthan two content analyzers capable of detecting \ncarbon monoxide, carbon dioxide, nitrogen, \noxygen, moisture and hydrocarbons.\n\n❖ In addition to the testing and maintenance \nrequired by Section L106.1, this section \nrequires monitoring of the air at all times. The \nfocus is on making sure that the air is of the \ncorrect quality, moisture content and pressure. \nSections L104.15.1 through L104.15.3 focus \non the actual alarm system requirements. The \nrequirements address what creates an alarm \ncondition \n(Section \nL104.15.1), \nwhere \nnotification of a problem is communicated \n(Section L104.15.2) and that air quality status \nshall be visually communicated at the mobile \nair connection to let fire fighters know of any \nproblem (Section L104.15.3). \nL104.15.1 \nAlarm \nconditions. \nThe \nair \nmonitoring system shall transmit a supervisory \nsignal when any of the following levels are \ndetected: \n1. Carbon monoxide exceeds 5 ppm. \n2. Carbon dioxide exceeds 1,000 ppm. \n3. An oxygen level below 19.5 percent or above \n23.5 percent. \n4. A nitrogen level below 75 percent or above \n81 percent. \n5. Hydrocarbon (condensed) content exceeds 5 \nmilligrams per cubic meter of air. \n6. The moisture concentration exceeds 24 ppm \nby volume. \n7. The pressure falls below 90 percent of the \nmaintenance pressure specified in Section \nL104.3.\n\n❖ This section simply provides the criteria as to \nwhat constitutes a hazard and should initiate \nan alarm. \nL104.15.2 \nAlarm supervision, monitoring \nand notification. The air monitoring system shall \nbe electrically supervised and monitored by an \napproved supervising station, or where approved, \nshall initiate audible and visual supervisory signals \nat a constantly attended location.\n\n❖ This \nsection \nrequires \nsupervision \nand \nmonitoring but does not mandate an audible or \nvisual alarm. If approved, in place of a \nsupervising station a local audible and visual \nsignal may be provided at a constantly \nattended location. This could be in a security \noffice within a building that is staffed 24 hours. \nL104.15.3 \nAir quality status display. Air \nquality status shall be visually displayed at the \nexternal mobile air connection required by Section \nL104.14.\n\n❖ In addition to monitoring and supervision at the \nconnection for the mobile air apparatus, a \nvisual display of current air quality is required. \nThis is a location easily identified by the fire \ndepartment  . \nL105 ACCEPTANCE TESTS \nL105.1 Acceptance tests. Upon completion of the \ninstallation, a FARS shall be acceptance tested to \nverify compliance with equipment manufacturers’ \ninstructions and design documents. Oversight of the \nacceptance tests shall be provided by a registered \ndesign professional. Acceptance testing shall \ninclude all of the following: \n1. A pneumatic test in accordance with ASME \nB31.3 of the complete system at a minimum \ntest pressure of 110 percent of the system \ndesign pressure using oil free dry air, \nnitrogen or argon shall be conducted. Test \npressure shall be maintained for not less than \n24 hours. During this test, all fittings, joints \nand system components shall be inspected for \nleaks. Defects in the system or leaks detected \nshall be documented and repaired. \n2. A cylinder-filling performance test shall be \nconducted to verify compliance with the \nrequired breathing air cylinder refill rate \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 219,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1989 \n \nfrom the exterior mobile air connection and, \nwhere provided, a stored air pressure supply \nsystem. \n3. The air quality monitoring system shall be \ntested to verify both of the following \nconditions: \n3.1. Visual indicators required by Section \nL104.15.1 function properly. \n3.2. Supervisory signals are transmitted \nas required by Section L104.15.2 for each \nsensor based on a sensor function test. \n4. Connections intended for fire department  \nuse shall be confirmed as compatible with the \nfire department  ’s mobile air unit, SCBA \ncylinders and, where provided, RIC/UAC \nconnections. \n5. Air samples shall be taken from not less than \ntwo fill stations and submitted to an approved \ngas analysis laboratory to verify compliance \nwith NFPA 1989. The FARS shall not be \nplaced into service until a written report \nverifying compliance with NFPA 1989 has \nbeen provided to the fire official. \n❖ \nThis \nsection \nprovides \nspecific \ntesting \nrequirements regarding the installation and \nmodification of such systems. Section L103.2 \nrequires a construction permit along with \ndocumentation to show compliance with this \nsection. \nL106 INSPECTION, TESTING AND \nMAINTENANCE \nL106.1 Periodic \ninspection, \ntesting \nand \nmaintenance. A FARS shall be continuously \nmaintained in an operative condition and shall be \ninspected not less than annually. Not less than \nquarterly, an air sample shall be taken from the \nsystem and tested to verify compliance with NFPA \n1989. The laboratory test results shall be maintained \non site and readily available for review by the fire \nofficial. \n❖ \nOngoing maintenance is critical to the success \nof the air replenishment systems, which rely on \nconsistent air quality and pressure. Operational \npermits help ensure that quarterly air samples \nare taken and annual inspections made. \nL107 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• ASME \nB31.3—2012 \nProcess \nPiping\n L104.2.1, L105.1 \n• CGA S-1.3—2008 Pressure Relief Device \nStandards – Part 3 Stationary Storage \nContainers for Compressed Gases L104.7 \n• NFPA 1901—09 \nStandard for Automotive \nFire Apparatus \nL104.5.1, \n• NFPA 1989—13 \nBreathing Air Quality for \nFire \nEmergency \nServices \nRespiratory \nProtection \n \nL104.2.2, L105.1, \nL106.1\n \n \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1989 \n \nfrom the exterior mobile air connection and, \nwhere provided, a stored air pressure supply \nsystem. \n3. The air quality monitoring system shall be \ntested to verify both of the following \nconditions: \n3.1. Visual indicators required by Section \nL104.15.1 function properly. \n3.2. Supervisory signals are transmitted \nas required by Section L104.15.2 for each \nsensor based on a sensor function test. \n4. Connections intended for fire department  \nuse shall be confirmed as compatible with the \nfire department  ’s mobile air unit, SCBA \ncylinders and, where provided, RIC/UAC \nconnections. \n5. Air samples shall be taken from not less than \ntwo fill stations and submitted to an approved \ngas analysis laboratory to verify compliance \nwith NFPA 1989. The FARS shall not be \nplaced into service until a written report \nverifying compliance with NFPA 1989 has \nbeen provided to the fire official.",
      "commentary": "This \nsection \nprovides \nspecific \ntesting \nrequirements regarding the installation and \nmodification of such systems. Section L103.2 \nrequires a construction permit along with \ndocumentation to show compliance with this \nsection. \nL106 INSPECTION, TESTING AND \nMAINTENANCE \nL106.1 Periodic \ninspection, \ntesting \nand \nmaintenance. A FARS shall be continuously \nmaintained in an operative condition and shall be \ninspected not less than annually. Not less than \nquarterly, an air sample shall be taken from the \nsystem and tested to verify compliance with NFPA \n1989. The laboratory test results shall be maintained \non site and readily available for review by the fire \nofficial.\n\n❖ Ongoing maintenance is critical to the success \nof the air replenishment systems, which rely on \nconsistent air quality and pressure. Operational \npermits help ensure that quarterly air samples \nare taken and annual inspections made. \nL107 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• ASME \nB31.3—2012 \nProcess \nPiping\n L104.2.1, L105.1 \n• CGA S-1.3—2008 Pressure Relief Device \nStandards – Part 3 Stationary Storage \nContainers for Compressed Gases L104.7 \n• NFPA 1901—09 \nStandard for Automotive \nFire Apparatus \nL104.5.1, \n• NFPA 1989—13 \nBreathing Air Quality for \nFire \nEmergency \nServices \nRespiratory \nProtection \n \nL104.2.2, L105.1, \nL106.1\n \n \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 220,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1990 \n \nFIGURES OF APPENDIX L \n \n \nCommentary Figure L104.13 \nFILL STATION LOCATIONS \n \n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1990 \n \nFIGURES OF APPENDIX L \n \n \nCommentary Figure L104.13 \nFILL STATION LOCATIONS \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 221,
      "text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1991 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "APPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS \n \n \nSBC 801-CC-2024 \n1991 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 222,
      "text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1992 \n \nAPPENDIX M—HIGH-RISE BUILDINGS—RETROACTIVE \nAUTOMATIC SPRINKLER REQUIREMENT \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n❖ \nGeneral Comments \n \nModern fire and building codes require \ncomplete automatic fire sprinkler protection \nand a variety of other safety features in new \nhigh-rise construction. Many older high-rise \nbuildings \nlack \nautomatic \nfire \nsprinkler \nprotection and other basic fire protection \nfeatures necessary to protect occupants, \nemergency responders, and the structure itself. \nWithout complete automatic fire sprinkler \nprotection, fire department  s cannot provide \nthe level of protection that high-rise buildings \ndemand. \n \nExisting high-rise buildings that are not \nprotected with fire sprinklers represent a \nsignificant hazard to occupants and fire \nfighters. \nAdditionally, high-rise \nfires can \nsignificantly \nimpact \na \ncommunity’s \ninfrastructure and economic viability. \n \nBy their very nature, high-rise fires present \nunique \nfire-fighting \nchallenges \nthat \nare \nextremely difficult for fire fighters to mitigate \nwithout the presence of automatic sprinkler \nsystems. Some of these challenges include: \n• High-rise structure fires require significantly \nmore resources, such as personnel and \nequipment, to extinguish than do fires in other \ntypes of occupancies. This further strains the \nresponding fire department  and fire fighters. \n• Due to their height, smoke movement in high-\nrise structures is very different from that of \nother structures. Temperature gradients result \nin varying pressures throughout the structure, \nwhich can allow for the rapid, uncontrolled \nmovement of smoke and flame (known as the \n“stack effect”). By design, exits from high-rise \nstructures are limited. \n \nIn an emergency, the movement of people out \nof a building is particularly difficult. A prime \nexample of this hazard is the One Meridian \nPlaza fire. This fire occurred on the 22nd floor \nof the 38-story Meridian Bank Building and was \nreported to the Philadelphia Fire department  \non February 23, 1991 and burned for more than \n19 hours. The fire caused three fire-fighter \nfatalities and injuries to 24 fire fighters. The 12 \nalarms brought 51 engine companies, 15 \nladder companies, 11 specialized units, and \nmore than 300 fire fighters to the scene. It was \nthe largest high-rise office building fire in \nmodern \nAmerican \nhistory, \ncompletely \nconsuming eight floors of the building, and was \nonly controlled only when it reached a floor that \nwas protected by automatic sprinklers. In 1999, \nthe building was torn down amidst a storm of \nlitigation. \n• The HVAC and other utilities in some high-\nrises service multiple levels and can facilitate \nthe spread of smoke and flame through a \nbuilding. \n• Due to the height of the building, response \ntimes for the fire department  to reach the \nactual fire itself are extended, contributing to \nlarger fire growth and more extensive smoke \nspread. \n❖ \nPurpose \n \nThis appendix provides model code text for \nadoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with \nfire sprinklers. It is recognized that not all \njurisdictions may choose to or have legal \nauthority to enact a retroactive construction \nrequirement of this nature, so an adoptable \nappendix has been provided. This appendix \nwill provide the basic tools to those jurisdictions \nthat \nhave \nthe \nability \nto \nadopt \nsuch \nrequirements. The appendix contains the basic \nautomatic sprinkler system requirements and \nprovides reasonable timeframes for building \nowners to meet such requirements. \nM101  SCOPE \nM101.1 Scope. An automatic sprinkler system shall \nbe installed in all existing high-rise buildings in \naccordance with the requirements and compliance \nschedule of this appendix. \n❖ \nThis section provides a tool for jurisdictions to \nimplement a retroactive requirement for the \ninstallation of an automatic sprinkler system in \nhigh-rise \nbuildings. \nThis \nappendix \nalso \nprovides a method for building owners to file a \ncompliance schedule for their building. \n-\n",
      "code_text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1992 \n \nAPPENDIX M—HIGH-RISE BUILDINGS—RETROACTIVE \nAUTOMATIC SPRINKLER REQUIREMENT \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "commentary": "General Comments \n \nModern fire and building codes require \ncomplete automatic fire sprinkler protection \nand a variety of other safety features in new \nhigh-rise construction. Many older high-rise \nbuildings \nlack \nautomatic \nfire \nsprinkler \nprotection and other basic fire protection \nfeatures necessary to protect occupants, \nemergency responders, and the structure itself. \nWithout complete automatic fire sprinkler \nprotection, fire department  s cannot provide \nthe level of protection that high-rise buildings \ndemand. \n \nExisting high-rise buildings that are not \nprotected with fire sprinklers represent a \nsignificant hazard to occupants and fire \nfighters. \nAdditionally, high-rise \nfires can \nsignificantly \nimpact \na \ncommunity’s \ninfrastructure and economic viability. \n \nBy their very nature, high-rise fires present \nunique \nfire-fighting \nchallenges \nthat \nare \nextremely difficult for fire fighters to mitigate \nwithout the presence of automatic sprinkler \nsystems. Some of these challenges include: \n• High-rise structure fires require significantly \nmore resources, such as personnel and \nequipment, to extinguish than do fires in other \ntypes of occupancies. This further strains the \nresponding fire department  and fire fighters. \n• Due to their height, smoke movement in high-\nrise structures is very different from that of \nother structures. Temperature gradients result \nin varying pressures throughout the structure, \nwhich can allow for the rapid, uncontrolled \nmovement of smoke and flame (known as the \n“stack effect”). By design, exits from high-rise \nstructures are limited. \n \nIn an emergency, the movement of people out \nof a building is particularly difficult. A prime \nexample of this hazard is the One Meridian \nPlaza fire. This fire occurred on the 22nd floor \nof the 38-story Meridian Bank Building and was \nreported to the Philadelphia Fire department  \non February 23, 1991 and burned for more than \n19 hours. The fire caused three fire-fighter \nfatalities and injuries to 24 fire fighters. The 12 \nalarms brought 51 engine companies, 15 \nladder companies, 11 specialized units, and \nmore than 300 fire fighters to the scene. It was \nthe largest high-rise office building fire in \nmodern \nAmerican \nhistory, \ncompletely \nconsuming eight floors of the building, and was \nonly controlled only when it reached a floor that \nwas protected by automatic sprinklers. In 1999, \nthe building was torn down amidst a storm of \nlitigation. \n• The HVAC and other utilities in some high-\nrises service multiple levels and can facilitate \nthe spread of smoke and flame through a \nbuilding. \n• Due to the height of the building, response \ntimes for the fire department  to reach the \nactual fire itself are extended, contributing to \nlarger fire growth and more extensive smoke \nspread.\n\n❖ Purpose \n \nThis appendix provides model code text for \nadoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with \nfire sprinklers. It is recognized that not all \njurisdictions may choose to or have legal \nauthority to enact a retroactive construction \nrequirement of this nature, so an adoptable \nappendix has been provided. This appendix \nwill provide the basic tools to those jurisdictions \nthat \nhave \nthe \nability \nto \nadopt \nsuch \nrequirements. The appendix contains the basic \nautomatic sprinkler system requirements and \nprovides reasonable timeframes for building \nowners to meet such requirements. \nM101  SCOPE \nM101.1 Scope. An automatic sprinkler system shall \nbe installed in all existing high-rise buildings in \naccordance with the requirements and compliance \nschedule of this appendix.\n\n❖ This section provides a tool for jurisdictions to \nimplement a retroactive requirement for the \ninstallation of an automatic sprinkler system in \nhigh-rise \nbuildings. \nThis \nappendix \nalso \nprovides a method for building owners to file a \ncompliance schedule for their building. \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 223,
      "text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1993 \n \nM102 WHERE REQUIRED \nM102.1 High-rise \nbuildings. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 of SBC 801 shall be provided \nthroughout existing high-rise buildings. \nExceptions: \n1. Airport traffic control towers. \n2. Open parking structures. \n3. Group U occupancies. \n4. Occupancies in Group F-2. \n❖ \nThis section contains the focus of the \nappendix, which is the enabling language for a \njurisdiction to require an NFPA 13 automatic \nsprinkler system to be installed in existing high-\nrise buildings. In jurisdictions that use this \nappendix, the enabling language will be \nconsistent. Several exceptions are similar to \nthe exceptions in Section 403.1 addressing the \napplicability of the high-rise special use \nrequirements. \nM103 COMPLIANCE \nM103.1 Compliance schedule. Building owners \nshall file a compliance schedule with the fire official \nnot later than 365 days after the first effective date \nof this code. The compliance schedule shall not \nexceed 12 years for an automatic sprinkler system \nretrofit. \n❖ \nThe requirement for the retroactive installation \nof a sprinkler system in a high-rise building is \none that is costly and often a disruption to the \nuse of the building. This is understood and \nflexibility is built into the appendix to ease the \nburden and recognize such installations cannot \noccur overnight. Instead, it provides some \nreasonable limits as to when a compliance \nschedule is to be provided to a jurisdiction (1 \nyear after effective date). Additionally, this \nsection allows up to 12 years for the installation \nprocess to be completed. The owners may \nprioritize based, for example, on changing \ntenants or planned renovations as to which \nportion of the building will be retrofitted first. \nM104 REFERENCED STANDARD \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC 801-18 Saudi Fire Code\n M102.1 \n  \n-\n",
      "code_text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1993 \n \nM102 WHERE REQUIRED \nM102.1 High-rise \nbuildings. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 of SBC 801 shall be provided \nthroughout existing high-rise buildings. \nExceptions: \n1. Airport traffic control towers. \n2. Open parking structures. \n3. Group U occupancies. \n4. Occupancies in Group F-2.",
      "commentary": "This section contains the focus of the \nappendix, which is the enabling language for a \njurisdiction to require an NFPA 13 automatic \nsprinkler system to be installed in existing high-\nrise buildings. In jurisdictions that use this \nappendix, the enabling language will be \nconsistent. Several exceptions are similar to \nthe exceptions in Section 403.1 addressing the \napplicability of the high-rise special use \nrequirements. \nM103 COMPLIANCE \nM103.1 Compliance schedule. Building owners \nshall file a compliance schedule with the fire official \nnot later than 365 days after the first effective date \nof this code. The compliance schedule shall not \nexceed 12 years for an automatic sprinkler system \nretrofit.\n\n❖ The requirement for the retroactive installation \nof a sprinkler system in a high-rise building is \none that is costly and often a disruption to the \nuse of the building. This is understood and \nflexibility is built into the appendix to ease the \nburden and recognize such installations cannot \noccur overnight. Instead, it provides some \nreasonable limits as to when a compliance \nschedule is to be provided to a jurisdiction (1 \nyear after effective date). Additionally, this \nsection allows up to 12 years for the installation \nprocess to be completed. The owners may \nprioritize based, for example, on changing \ntenants or planned renovations as to which \nportion of the building will be retrofitted first. \nM104 REFERENCED STANDARD \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n \n• SBCNC \nSBC 801-18 Saudi Fire Code\n M102.1 \n  \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 224,
      "text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1994 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n-\n",
      "code_text": "APPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT \n \n \nSBC 801-CC-2024 \n1994 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 225,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1995 \n \nAPPENDIX N—Indoor Trade Shows and Exhibitions \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the \nadopting ordinance.\n❖ \nGeneral Comments \n \nThis appendix is intended to address hazards \nassociated with larger, more complex trade \nshows and exhibitions. Although many of these \nrequirements are already included in various \nlocations in the code, some of the more \nimportant items, such as requirements for \ncovered booths and multistory booths are not \nin the existing code. In addition, having the \nrequirements covering these events in a single \nlocation, with pointers to other locations within \nthe code, makes it easier for those organizing \nexhibitions and individual exhibitors who are \nunfamiliar with the entire fire code to locate the \nrequirements that are applicable to them. \n❖ \nPurpose \n \nThe purpose of this appendix is to provide a \nstructured set of requirements specifically for \nindoor trade shows and exhibitions. These \nrequirements are already basic requirements \ncontained in the code. This appendix focuses \non the issues that typically are present in indoor \ntrade shows. \nN101 GENERAL \nN101.1 Scope. Indoor trade shows and exhibitions \nwith temporary vendor displays or booths within \nany indoor occupancy classification shall be in \naccordance with this appendix and all other \napplicable requirements of this code. \nCompliance with this appendix is not required \nwhere Section N101.1.1 or N101.1.2 is applicable. \n❖ \nThe minimum square foot thresholds clarify \nthat the appendix does not cover small trade \nshows, like those with traditional tabletop \ndisplays and small booths. It only covers the \nlarger exhibitions, and those with covered and \nmultilevel booths, which pose additional safety \nconcerns. \nN101.1.1 \nNonsprinklered buildings. In a \nbuilding that is not equipped throughout with an \nautomatic sprinkler system, the aggregate exhibit \narea must be less than 140 m2 of floor area and meet \nboth of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided. \n❖ \nThis section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in nonsprinklered buildings. \nN101.1.2 \nSprinklered \nbuildings. \nIn \na \nbuilding that is equipped throughout with an \nautomatic sprinkler system with a minimum design \ndensity of ordinary hazard Group 1, the aggregate \nexhibit area must be less than 420 m2 of floor area \nand meet both of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided. \n❖ \nThis section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in sprinklered buildings. \nN101.2 Permit required. An operational permit \nfor trade shows and exhibitions shall be required as \nset forth in Section 105.6.14. \n❖ \nThe regulation of indoor trade shows is based \non the requirements for operational permits as \noutlined in Section 105.6.13. \nN101.3 Application. A permit application for a \ntrade show or exhibition shall be submitted to the \nfire official prior to the start of the event in a time \nframe \nestablished \nby \nthe \njurisdiction. \nThe \napplication shall include documentation that \nidentifies all of the following: \n1. The means of egress. \n2. The locations and widths of exits and aisles. \n3. The locations of exit signs. \n4. The total square meters of spaces. \n5. The location and arrangement of all booths \nand cooking equipment. \n6. The location of all fire protection equipment. \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1995 \n \nAPPENDIX N—Indoor Trade Shows and Exhibitions \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the \nadopting ordinance.",
      "commentary": "General Comments \n \nThis appendix is intended to address hazards \nassociated with larger, more complex trade \nshows and exhibitions. Although many of these \nrequirements are already included in various \nlocations in the code, some of the more \nimportant items, such as requirements for \ncovered booths and multistory booths are not \nin the existing code. In addition, having the \nrequirements covering these events in a single \nlocation, with pointers to other locations within \nthe code, makes it easier for those organizing \nexhibitions and individual exhibitors who are \nunfamiliar with the entire fire code to locate the \nrequirements that are applicable to them.\n\n❖ Purpose \n \nThe purpose of this appendix is to provide a \nstructured set of requirements specifically for \nindoor trade shows and exhibitions. These \nrequirements are already basic requirements \ncontained in the code. This appendix focuses \non the issues that typically are present in indoor \ntrade shows. \nN101 GENERAL \nN101.1 Scope. Indoor trade shows and exhibitions \nwith temporary vendor displays or booths within \nany indoor occupancy classification shall be in \naccordance with this appendix and all other \napplicable requirements of this code. \nCompliance with this appendix is not required \nwhere Section N101.1.1 or N101.1.2 is applicable.\n\n❖ The minimum square foot thresholds clarify \nthat the appendix does not cover small trade \nshows, like those with traditional tabletop \ndisplays and small booths. It only covers the \nlarger exhibitions, and those with covered and \nmultilevel booths, which pose additional safety \nconcerns. \nN101.1.1 \nNonsprinklered buildings. In a \nbuilding that is not equipped throughout with an \nautomatic sprinkler system, the aggregate exhibit \narea must be less than 140 m2 of floor area and meet \nboth of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided.\n\n❖ This section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in nonsprinklered buildings. \nN101.1.2 \nSprinklered \nbuildings. \nIn \na \nbuilding that is equipped throughout with an \nautomatic sprinkler system with a minimum design \ndensity of ordinary hazard Group 1, the aggregate \nexhibit area must be less than 420 m2 of floor area \nand meet both of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided.\n\n❖ This section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in sprinklered buildings. \nN101.2 Permit required. An operational permit \nfor trade shows and exhibitions shall be required as \nset forth in Section 105.6.14.\n\n❖ The regulation of indoor trade shows is based \non the requirements for operational permits as \noutlined in Section 105.6.13. \nN101.3 Application. A permit application for a \ntrade show or exhibition shall be submitted to the \nfire official prior to the start of the event in a time \nframe \nestablished \nby \nthe \njurisdiction. \nThe \napplication shall include documentation that \nidentifies all of the following: \n1. The means of egress. \n2. The locations and widths of exits and aisles. \n3. The locations of exit signs. \n4. The total square meters of spaces. \n5. The location and arrangement of all booths \nand cooking equipment. \n6. The location of all fire protection equipment. \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 226,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1996 \n \n7. The type and location of any heating and \nelectrical equipment, where applicable. \n8. The location of any covered or multiple-level \nbooths. \n9. Construction documents for any covered or \nmultiple-level booths. \n10. The storage locations and quantities of any \nhighly combustible goods. \n11. The location and type of any vehicle \ndisplays, where applicable. \n❖ \nThis section defines the information needed to \nobtain a permit for one of these larger \nexhibitions. Having this information in writing \nmakes it easier for all parties to understand the \ninformation needed to gain approval for an \nexhibition. \nN102 DEFINITIONS \nN102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nCOOKING. Heating food products to a temperature \nof 63°C or higher by baking, braising, boiling, \nfrying or grilling. \nCOVERED BOOTH. An exhibit that has an \nobstruction placed over the exhibit above floor level \nthat resembles a roof, canopy, tent or other \nobstruction, other than vertical signs or banners. \nMULTIPLE-LEVEL BOOTH. An exhibit that has \na second level or tier constructed on top of the \nexhibit or portion of the exhibit that is accessible to \nthe public, or includes a live load above the exhibit \narea floor level. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section provides the code \nuser information for the proper application of \nthe indicated terms used in this appendix. \nTerms also may be defined in Chapter 2 of \nSBC 801, in another Saudi Codes as indicated \nin Section 201.3 of SBC 801, or the dictionary \nmeaning may be all that is needed \n \nCertain requirements in this code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in this code. \nN103 PUBLIC SAFETY FOR EVENTS \nN103.1 Fire safety and evacuation plan. A fire \nsafety and evacuation plan shall be provided in \naccordance with Section 404.2.  \nException: Where the Fire official determines that \nthe nature of the exhibition, display or the activities \ntherein does not pose an increased hazard to public \nsafety. \n❖ \nThis section simply provides a convenient \npointer to public safety related requirements in \nChapter 4 regarding a fire safety and \nevacuation plan. The exception provides some \nflexibility to the fire official where such plans are \nnot necessary. \nN103.2 Fire watch personnel. Where, in the \nopinion of the fire official, it is essential for public \nsafety in a trade show or exhibition, either because \nof the number or persons present or because of the \nnature of the performance, exhibition, display or \nactivity, the owner or owner’s authorized agent \nshall provide one or more fire watch personnel in \naccordance with Section 403.11.1. \n❖ \nThe requirement for fire watch personnel is \ndetermined by the fire official. The section \noffers no further thresholds for triggering this \nrequirement. Some things to possibly consider \nare: \n• Level of security for the exhibit during hours \nthat the exhibit is closed. \n• The types of materials used in the exhibit. \n• The size of the exhibit, and range of visibility \nthroughout the exhibit. \n• The amount of hidden areas around the \nexhibit. \n• The potential fire load present. \n• Whether the building is sprinklered. \n• The type of construction of the host building. \nN103.3 Crowd managers. Where events involve a \ngathering of more than 1,000 people, trained crowd \nmanagers shall be provided in accordance with \nSection 403.12.3. \n❖ \nThis section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and crowd \nmanagers are required where the events \nexceed 1,000 people. There is an exception for \noutdoor gatherings under 1,000 people in \nSection 403.12.3.1, which is consistent with \nthis section. Large assemblies of people create \nthe need for crowd management due to the \nincreased potential for panic and fear in \nemergency situations. Crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1996 \n \n7. The type and location of any heating and \nelectrical equipment, where applicable. \n8. The location of any covered or multiple-level \nbooths. \n9. Construction documents for any covered or \nmultiple-level booths. \n10. The storage locations and quantities of any \nhighly combustible goods. \n11. The location and type of any vehicle \ndisplays, where applicable.",
      "commentary": "This section defines the information needed to \nobtain a permit for one of these larger \nexhibitions. Having this information in writing \nmakes it easier for all parties to understand the \ninformation needed to gain approval for an \nexhibition. \nN102 DEFINITIONS \nN102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nCOOKING. Heating food products to a temperature \nof 63°C or higher by baking, braising, boiling, \nfrying or grilling. \nCOVERED BOOTH. An exhibit that has an \nobstruction placed over the exhibit above floor level \nthat resembles a roof, canopy, tent or other \nobstruction, other than vertical signs or banners. \nMULTIPLE-LEVEL BOOTH. An exhibit that has \na second level or tier constructed on top of the \nexhibit or portion of the exhibit that is accessible to \nthe public, or includes a live load above the exhibit \narea floor level.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section provides the code \nuser information for the proper application of \nthe indicated terms used in this appendix. \nTerms also may be defined in Chapter 2 of \nSBC 801, in another Saudi Codes as indicated \nin Section 201.3 of SBC 801, or the dictionary \nmeaning may be all that is needed \n \nCertain requirements in this code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in this code. \nN103 PUBLIC SAFETY FOR EVENTS \nN103.1 Fire safety and evacuation plan. A fire \nsafety and evacuation plan shall be provided in \naccordance with Section 404.2.  \nException: Where the Fire official determines that \nthe nature of the exhibition, display or the activities \ntherein does not pose an increased hazard to public \nsafety.\n\n❖ This section simply provides a convenient \npointer to public safety related requirements in \nChapter 4 regarding a fire safety and \nevacuation plan. The exception provides some \nflexibility to the fire official where such plans are \nnot necessary. \nN103.2 Fire watch personnel. Where, in the \nopinion of the fire official, it is essential for public \nsafety in a trade show or exhibition, either because \nof the number or persons present or because of the \nnature of the performance, exhibition, display or \nactivity, the owner or owner’s authorized agent \nshall provide one or more fire watch personnel in \naccordance with Section 403.11.1.\n\n❖ The requirement for fire watch personnel is \ndetermined by the fire official. The section \noffers no further thresholds for triggering this \nrequirement. Some things to possibly consider \nare: \n• Level of security for the exhibit during hours \nthat the exhibit is closed. \n• The types of materials used in the exhibit. \n• The size of the exhibit, and range of visibility \nthroughout the exhibit. \n• The amount of hidden areas around the \nexhibit. \n• The potential fire load present. \n• Whether the building is sprinklered. \n• The type of construction of the host building. \nN103.3 Crowd managers. Where events involve a \ngathering of more than 1,000 people, trained crowd \nmanagers shall be provided in accordance with \nSection 403.12.3.\n\n❖ This section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and crowd \nmanagers are required where the events \nexceed 1,000 people. There is an exception for \noutdoor gatherings under 1,000 people in \nSection 403.12.3.1, which is consistent with \nthis section. Large assemblies of people create \nthe need for crowd management due to the \nincreased potential for panic and fear in \nemergency situations. Crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \n-",
      "chapter_id": "ch2",
      "section_id": "sec710"
    },
    {
      "page": 227,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1997 \n \nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \nN104 INTERIOR FINISH AND \nDECORATIVE MATERIALS \nN104.1 General. Interior finish, interior trim, \nfurniture, furnishings and decorative materials, \nincluding decorative vegetation, used in exhibition \nareas shall comply with the requirements of this \nsection and Chapter 8. \n❖ \nThis section references Chapter 8 for interior \nfinish \nrequirements. \nIn \naddition, \nthe \nrequirements of N104.2 relating to the \npresence of sprinklers also apply for interior \nfinish materials in exhibits. Without sprinklers, \nClass A finish materials are required. This \nrequirement addresses the problems that \nexhibitions and trade shows can create with \nsubstantial amounts of combustible materials \nused in booths and displays. \nN104.2 Interior wall and ceiling finish. The \nmaterials used for interior wall and ceiling finish of \nexhibit booths and displays in exhibition areas shall \ncomply with one of the following: \n1. Where the building is not equipped \nthroughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, \nthe wall and ceiling finish materials are \nrequired to be Class A in accordance with \nSection 803. \n2. Where the building is equipped throughout \nwith an automatic sprinkler system in \naccordance with Section 903.3.1.1, the wall \nand ceiling finish materials are required to be \nnot less than Class B in accordance with \nSection 803. \n❖ \nThis section includes a set of interior finish \nrequirements that are applicable to an event in \na Group A occupancy where there is a \nsignificant amount of combustible material in \nthe exhibits and booth themselves that was not \npresent in the building when it was initially \ndesigned. Due to the potential fuel loading in \nthe exhibition area, interior wall and ceiling \nfinish materials are required to meet Class A in \nbuildings without a sprinkler system and Class \nB in buildings with a sprinkler system. \nN105 MULTIPLE-LEVEL BOOTHS \nN105.1 Construction documents. Construction \ndocuments for all multiple-level booths shall be \nstamped by a registered design professional and \nshall be submitted with the permit application to the \nfire official or the fire official, as appropriate. \n❖ \nMultiple-level \nbooths \nrequire \nadditional \nattention for several reasons: \n1. Structural loads on the supporting structure \nfrom higher dead loads and people standing \non the upper levels. \n2. Additional challenges egressing from the \nbooths, especially from upper levels. \n3. Additional challenges for fire protection with \nsprinklers. \n4. Additional challenges for notifying people of \na fire or other emergency to people within the \nbooth. \nTherefore, specific construction documents are \nrequired to detail the booth and provide adequate \nstructural support and fire protection are necessary. \nN105.2 Structural design. Multiple-level booths \nshall be designed and constructed in accordance \nwith Chapter 16 of SBC 201. \n❖ \nStructural safety is an issue in multilevel booths \nbecause of their size, and because a live load \nfrom occupant traffic on the upper levels must \nbe accounted for. \nN105.3 Means of egress. Upper levels of multiple-\nlevel booths with an occupant load greater than 10 \npersons shall have not fewer than two exits or exit \naccess that are separated in accordance with Section \n1007.1.1. \n❖ \nThe concern for means of egress in a multilevel \nbooth is egress from an upper level. Exits and \nexit access with the same integrity as for any \nbuilding are necessary. This would include \nstairways that meet the requirements in \nChapter 10 for stairways. \nN105.4 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in \nmultiple-level booths exceeding 37.2 m2 in floor \narea per level. \n❖ \nBoth multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading, which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN105.5 Inspection. Inspection to verify that \nmultiple-level booths are constructed in accordance \nwith the construction documents and structural \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1997 \n \nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \nN104 INTERIOR FINISH AND \nDECORATIVE MATERIALS \nN104.1 General. Interior finish, interior trim, \nfurniture, furnishings and decorative materials, \nincluding decorative vegetation, used in exhibition \nareas shall comply with the requirements of this \nsection and Chapter 8.",
      "commentary": "This section references Chapter 8 for interior \nfinish \nrequirements. \nIn \naddition, \nthe \nrequirements of N104.2 relating to the \npresence of sprinklers also apply for interior \nfinish materials in exhibits. Without sprinklers, \nClass A finish materials are required. This \nrequirement addresses the problems that \nexhibitions and trade shows can create with \nsubstantial amounts of combustible materials \nused in booths and displays. \nN104.2 Interior wall and ceiling finish. The \nmaterials used for interior wall and ceiling finish of \nexhibit booths and displays in exhibition areas shall \ncomply with one of the following: \n1. Where the building is not equipped \nthroughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, \nthe wall and ceiling finish materials are \nrequired to be Class A in accordance with \nSection 803. \n2. Where the building is equipped throughout \nwith an automatic sprinkler system in \naccordance with Section 903.3.1.1, the wall \nand ceiling finish materials are required to be \nnot less than Class B in accordance with \nSection 803.\n\n❖ This section includes a set of interior finish \nrequirements that are applicable to an event in \na Group A occupancy where there is a \nsignificant amount of combustible material in \nthe exhibits and booth themselves that was not \npresent in the building when it was initially \ndesigned. Due to the potential fuel loading in \nthe exhibition area, interior wall and ceiling \nfinish materials are required to meet Class A in \nbuildings without a sprinkler system and Class \nB in buildings with a sprinkler system. \nN105 MULTIPLE-LEVEL BOOTHS \nN105.1 Construction documents. Construction \ndocuments for all multiple-level booths shall be \nstamped by a registered design professional and \nshall be submitted with the permit application to the \nfire official or the fire official, as appropriate.\n\n❖ Multiple-level \nbooths \nrequire \nadditional \nattention for several reasons: \n1. Structural loads on the supporting structure \nfrom higher dead loads and people standing \non the upper levels. \n2. Additional challenges egressing from the \nbooths, especially from upper levels. \n3. Additional challenges for fire protection with \nsprinklers. \n4. Additional challenges for notifying people of \na fire or other emergency to people within the \nbooth. \nTherefore, specific construction documents are \nrequired to detail the booth and provide adequate \nstructural support and fire protection are necessary. \nN105.2 Structural design. Multiple-level booths \nshall be designed and constructed in accordance \nwith Chapter 16 of SBC 201.\n\n❖ Structural safety is an issue in multilevel booths \nbecause of their size, and because a live load \nfrom occupant traffic on the upper levels must \nbe accounted for. \nN105.3 Means of egress. Upper levels of multiple-\nlevel booths with an occupant load greater than 10 \npersons shall have not fewer than two exits or exit \naccess that are separated in accordance with Section \n1007.1.1.\n\n❖ The concern for means of egress in a multilevel \nbooth is egress from an upper level. Exits and \nexit access with the same integrity as for any \nbuilding are necessary. This would include \nstairways that meet the requirements in \nChapter 10 for stairways. \nN105.4 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in \nmultiple-level booths exceeding 37.2 m2 in floor \narea per level.\n\n❖ Both multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading, which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN105.5 Inspection. Inspection to verify that \nmultiple-level booths are constructed in accordance \nwith the construction documents and structural \n-",
      "chapter_id": "ch8",
      "section_id": "sec710"
    },
    {
      "page": 228,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1998 \n \ndesign details required by this section shall be \napproved by the building official. \n❖ \nInspections are required primarily to ensure the \nstructural integrity of the multilevel booth. \nN105.6 Fire alarm and detection. Each multiple-\nlevel booth with a floor area exceeding 11 m2 on \nany level shall be provided with an approved fire \nalarm system in accordance with Section 907.2. \n❖ \nAdditional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths. \nN106 COVERED BOOTHS \nN106.1 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in covered \nbooths exceeding 10 m2 in floor area per level. \n❖ \nBoth multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading,which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN106.2 Fire alarm and detection. Each covered \nbooth with a floor area exceeding 11 m2 on any \nlevel shall be provided with an approved fire alarm \nsystem in accordance with Section 907.2. \n❖ \nAdditional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths, which begin to \nbecome buildings within buildings. \nN107 DISPLAY AND STORAGE OF \nHAZARDOUS AND COMBUSTIBLE \nMATERIALS \nN107.1 Hazardous materials. The display of \nhazardous materials shall comply with Section 314 \nand Chapters 50 through 67. The storage of \nhazardous materials in indoor trade shows and \nexhibition areas shall be prohibited. \n❖ \nThis section points to restrictions on hazardous \nmaterials commonly found in trade shows as \ndiscussed in Section 314. \nN107.1.1 \nDisplay near exit. The display of \nhazardous materials within 1500 mm of an exit shall \nbe prohibited. \n❖ \nAlso consistent with Section 314 is a restriction \non the proximity of displays of hazardous \nmaterials to exits, to reduce the risk of \nimpairing egress from the exhibition. \nN107.2 Storage \nof \ncombustible \nmaterials. \nStorage of combustible materials shall comply with \nSection 315. \n❖ \nThis section covers basic requirements for \ndisplay and storage in exhibitions by reference \nto Section 315, which addresses general \nstorage in buildings. \nN107.3 Vehicles. The display of liquid- or gas-\nfueled vehicles, boats or other motor craft in indoor \ntrade shows and exhibition areas shall comply with \nSections 314.4 and N107.3.1 through N107.3.3. \n❖ \nThe use of vehicles and other fueled \nequipment is popular in trade shows and \nexhibitions. \nSections \nN107.3.1 \nthrough \nN107.3.5 address the common problems \nassociated with vehicles inside a building, \nrequiring \nthat: \nbatteries \nbe \nrendered \ninoperable; vehicle fueling be restricted by \nlocation \nand \namount; \nfuel \nsystems \nbe \ninspected; tank openings be locked and \nsealed; vehicles not obstruct egress; and \ncompressed gas, LP-gas or hydrogen be \nlimited \nin \ndualfuel \nvehicles \nto \nprevent \naccidental engine starts. \nN107.3.1 \nBatteries in vehicles. Vehicle \nbatteries shall be rendered inoperable. Batteries in \nliquid- \nand \ngas-fueled \nvehicles \nshall \nbe \ndisconnected. Batteries in electric vehicles shall be \nrendered inoperable by the removal of fuses or other \napproved methods but shall not be required to be \ndisconnected. \n❖ \nSee the commentary to Section N107.3. \nN107.3.2 \nVehicle fuel. Vehicle fuel shall \ncomply \nwith \nSections \nN107.3.2.1 \nthrough \nN107.3.2.4. \n❖ \nSee the commentary to Section N107.3. \nN107.3.2.1 \nFueling within the structure. \nVehicles shall not be fueled or defueled within the \nstructure. \n❖ \nSee the commentary to Section N107.3. \nN107.3.2.2 \nVehicle fuel tanks. Vehicle fuel \ntanks shall contain not more than one quarter of the \ntank capacity or 19 L of fuel, whichever is less. \n❖ \nSee the commentary to Section N107.3. \nN107.3.2.3 \nVehicle fuel systems. Vehicle fuel \nsystems shall be inspected for leaks prior to the \nvehicle being brought into the structure. \n❖ \nSee the commentary to Section N107.3. \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1998 \n \ndesign details required by this section shall be \napproved by the building official.",
      "commentary": "Inspections are required primarily to ensure the \nstructural integrity of the multilevel booth. \nN105.6 Fire alarm and detection. Each multiple-\nlevel booth with a floor area exceeding 11 m2 on \nany level shall be provided with an approved fire \nalarm system in accordance with Section 907.2.\n\n❖ Additional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths. \nN106 COVERED BOOTHS \nN106.1 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in covered \nbooths exceeding 10 m2 in floor area per level.\n\n❖ Both multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading,which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN106.2 Fire alarm and detection. Each covered \nbooth with a floor area exceeding 11 m2 on any \nlevel shall be provided with an approved fire alarm \nsystem in accordance with Section 907.2.\n\n❖ Additional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths, which begin to \nbecome buildings within buildings. \nN107 DISPLAY AND STORAGE OF \nHAZARDOUS AND COMBUSTIBLE \nMATERIALS \nN107.1 Hazardous materials. The display of \nhazardous materials shall comply with Section 314 \nand Chapters 50 through 67. The storage of \nhazardous materials in indoor trade shows and \nexhibition areas shall be prohibited.\n\n❖ This section points to restrictions on hazardous \nmaterials commonly found in trade shows as \ndiscussed in Section 314. \nN107.1.1 \nDisplay near exit. The display of \nhazardous materials within 1500 mm of an exit shall \nbe prohibited.\n\n❖ Also consistent with Section 314 is a restriction \non the proximity of displays of hazardous \nmaterials to exits, to reduce the risk of \nimpairing egress from the exhibition. \nN107.2 Storage \nof \ncombustible \nmaterials. \nStorage of combustible materials shall comply with \nSection 315.\n\n❖ This section covers basic requirements for \ndisplay and storage in exhibitions by reference \nto Section 315, which addresses general \nstorage in buildings. \nN107.3 Vehicles. The display of liquid- or gas-\nfueled vehicles, boats or other motor craft in indoor \ntrade shows and exhibition areas shall comply with \nSections 314.4 and N107.3.1 through N107.3.3.\n\n❖ The use of vehicles and other fueled \nequipment is popular in trade shows and \nexhibitions. \nSections \nN107.3.1 \nthrough \nN107.3.5 address the common problems \nassociated with vehicles inside a building, \nrequiring \nthat: \nbatteries \nbe \nrendered \ninoperable; vehicle fueling be restricted by \nlocation \nand \namount; \nfuel \nsystems \nbe \ninspected; tank openings be locked and \nsealed; vehicles not obstruct egress; and \ncompressed gas, LP-gas or hydrogen be \nlimited \nin \ndualfuel \nvehicles \nto \nprevent \naccidental engine starts. \nN107.3.1 \nBatteries in vehicles. Vehicle \nbatteries shall be rendered inoperable. Batteries in \nliquid- \nand \ngas-fueled \nvehicles \nshall \nbe \ndisconnected. Batteries in electric vehicles shall be \nrendered inoperable by the removal of fuses or other \napproved methods but shall not be required to be \ndisconnected.\n\n❖ See the commentary to Section N107.3. \nN107.3.2 \nVehicle fuel. Vehicle fuel shall \ncomply \nwith \nSections \nN107.3.2.1 \nthrough \nN107.3.2.4.\n\n❖ See the commentary to Section N107.3. \nN107.3.2.1 \nFueling within the structure. \nVehicles shall not be fueled or defueled within the \nstructure.\n\n❖ See the commentary to Section N107.3. \nN107.3.2.2 \nVehicle fuel tanks. Vehicle fuel \ntanks shall contain not more than one quarter of the \ntank capacity or 19 L of fuel, whichever is less.\n\n❖ See the commentary to Section N107.3. \nN107.3.2.3 \nVehicle fuel systems. Vehicle fuel \nsystems shall be inspected for leaks prior to the \nvehicle being brought into the structure.\n\n❖ See the commentary to Section N107.3. \n-",
      "chapter_id": "ch8",
      "section_id": "sec314"
    },
    {
      "page": 229,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1999 \n \nN107.3.2.4 \nVehicle \nfuel \ntank \nopenings. \nVehicle fuel tank openings shall be locked and \nsealed to prevent the escape of vapors. \n❖ \nSee the commentary to Section N107.3. \nN107.3.3 \nObstruction by vehicles. Vehicles \nshall not be located in such a manner that they \nobstruct a means of egress. \n❖ \nSee the commentary to Section N107.3. \nN107.3.4 \nGas-powered \nvehicles. \nCompressed \nnatural \ngas \n(CNG), \nliquefied \npetroleum gas (LPG) \nor hydrogen-powered \nvehicles present in indoor trade shows and \nexhibition areas shall comply with Sections \nN107.3.4.1 through N107.3.4.3. \n❖ \nSee the commentary to Section N107.3. \nN107.3.4.1 \nShutoff valves. Shutoff valves \nshall be closed and the engine shall be operated \nuntil it stops. Valves shall remain closed until the \nvehicle is removed. \n❖ \nSee the commentary to Section N107.3. \nN107.3.4.2 \nBattery hot lead. The hot lead of \nthe battery shall be disconnected. \n❖ \nSee the commentary to Section N107.3. \nN107.3.4.3 \nDual-fuel vehicles equipped to \noperate on gasoline. Dual-fuel vehicles equipped \nto operate on gasoline as well as on CNG, LPG or \nhydrogen shall comply with Section 3107.15. \n❖ \nSee the commentary to Section N107.3. \nN107.3.5 \nCompetitions or demonstrations. \nCompetitions or demonstrations using any type of \nvehicle shall comply with Section 3107.15.5. \n❖ \nSee the commentary to Section N107.3. \nN107.4 Fueled equipment other than vehicles. \nFueled equipment other than vehicles shall comply \nwith Section 313. \n❖ \nSee the commentary to Section 313. \nN107.5 LP-gas containers Liquefied petroleum \n(LP) gas containers shall comply with Sections \nN107.5.1 through N107.5.5 and Chapter 61. \n❖ \nLP-gas containers present a risk in any \nbuilding. The containers must be stored \nproperly to prevent any such container from \nturning into a missile and injuring people. In this \nsection, the amount and size of LP-gas \ncontainers are restricted to minimize the risk of \ninjury or the risk of fire. \nN107.5.1 \nLP-gas containers exceeding 5 kg \nof water capacity. The use of LP-gas containers \nexceeding 5 kg of water capacity shall be \nprohibited. \n❖ \nSee the commentary to Section N107.5. \nN107.5.2 \nWhere more than one LP-gas \ncontainer is present in the same area. Where \nmore than one LP-gas container is present in the \nsame area, cylinders shall be separated from each \nother by a minimum of 6 m. \n❖ \nSee the commentary to Section N107.5. \nN107.5.3 \nEquipment \nfor \nLP-gas \ncontainers. Equipment for LP-gas containers, \nincluding tanks, piping, hoses, fittings, valves, \ntubing and other related components, shall be \napproved and shall comply with Chapter 61 and \nwith the applicable requirements of SBC 1201. \n❖ \nSee the commentary to Section N107.5. \nN107.5.4 \nSecuring of LP-gas containers. \nPortable LP-gas containers shall be securely \nfastened \nin \nplace \nto \nprevent \nunauthorized \nmovement. \n❖ \nSee the commentary to Section N107.5. \nN107.5.5 \nSpare LP-gas containers. Spare \nLP-gas containers not connected to an approved \nappliance shall be stored in a location and manner \napproved by the fire official. \n❖ \nSee the commentary to Section N107.5. \nN107.6 Cooking and open-flame devices. All \ncooking equipment and any open-flame devices \nshall comply with the requirements of Section 308 \nof this code and with Chapter 5 of SBC 501. \nCooking equipment shall be separated from \ncombustible material display or storage by a \nhorizontal distance of not less than 1.5 m. \n❖ \nA typical activity during these indoor trade \nshows is cooking—either for demonstration, or \nfor food service to attendees. This section \nsimply provides a pointer to applicable sections \nof the code for requirements. \nN108 MEANS OF EGRESS \nN108.1 Means of egress from the indoor trade \nshow or exhibition area. Means of egress from the \nindoor trade show or exhibition area shall comply \nwith Chapter 10 and with Sections N108.2 and \nN108.3. \n❖ \nSection N108 references Chapter 10 means of \negress requirements, and also restricts storage \nin aisles and corridors of exhibitions where the \ngeneral public is present. The layout of a large \nexhibition needs to be carefully planned to \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n1999 \n \nN107.3.2.4 \nVehicle \nfuel \ntank \nopenings. \nVehicle fuel tank openings shall be locked and \nsealed to prevent the escape of vapors.",
      "commentary": "See the commentary to Section N107.3. \nN107.3.3 \nObstruction by vehicles. Vehicles \nshall not be located in such a manner that they \nobstruct a means of egress.\n\n❖ See the commentary to Section N107.3. \nN107.3.4 \nGas-powered \nvehicles. \nCompressed \nnatural \ngas \n(CNG), \nliquefied \npetroleum gas (LPG) \nor hydrogen-powered \nvehicles present in indoor trade shows and \nexhibition areas shall comply with Sections \nN107.3.4.1 through N107.3.4.3.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.1 \nShutoff valves. Shutoff valves \nshall be closed and the engine shall be operated \nuntil it stops. Valves shall remain closed until the \nvehicle is removed.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.2 \nBattery hot lead. The hot lead of \nthe battery shall be disconnected.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.3 \nDual-fuel vehicles equipped to \noperate on gasoline. Dual-fuel vehicles equipped \nto operate on gasoline as well as on CNG, LPG or \nhydrogen shall comply with Section 3107.15.\n\n❖ See the commentary to Section N107.3. \nN107.3.5 \nCompetitions or demonstrations. \nCompetitions or demonstrations using any type of \nvehicle shall comply with Section 3107.15.5.\n\n❖ See the commentary to Section N107.3. \nN107.4 Fueled equipment other than vehicles. \nFueled equipment other than vehicles shall comply \nwith Section 313.\n\n❖ See the commentary to Section 313. \nN107.5 LP-gas containers Liquefied petroleum \n(LP) gas containers shall comply with Sections \nN107.5.1 through N107.5.5 and Chapter 61.\n\n❖ LP-gas containers present a risk in any \nbuilding. The containers must be stored \nproperly to prevent any such container from \nturning into a missile and injuring people. In this \nsection, the amount and size of LP-gas \ncontainers are restricted to minimize the risk of \ninjury or the risk of fire. \nN107.5.1 \nLP-gas containers exceeding 5 kg \nof water capacity. The use of LP-gas containers \nexceeding 5 kg of water capacity shall be \nprohibited.\n\n❖ See the commentary to Section N107.5. \nN107.5.2 \nWhere more than one LP-gas \ncontainer is present in the same area. Where \nmore than one LP-gas container is present in the \nsame area, cylinders shall be separated from each \nother by a minimum of 6 m.\n\n❖ See the commentary to Section N107.5. \nN107.5.3 \nEquipment \nfor \nLP-gas \ncontainers. Equipment for LP-gas containers, \nincluding tanks, piping, hoses, fittings, valves, \ntubing and other related components, shall be \napproved and shall comply with Chapter 61 and \nwith the applicable requirements of SBC 1201.\n\n❖ See the commentary to Section N107.5. \nN107.5.4 \nSecuring of LP-gas containers. \nPortable LP-gas containers shall be securely \nfastened \nin \nplace \nto \nprevent \nunauthorized \nmovement.\n\n❖ See the commentary to Section N107.5. \nN107.5.5 \nSpare LP-gas containers. Spare \nLP-gas containers not connected to an approved \nappliance shall be stored in a location and manner \napproved by the fire official.\n\n❖ See the commentary to Section N107.5. \nN107.6 Cooking and open-flame devices. All \ncooking equipment and any open-flame devices \nshall comply with the requirements of Section 308 \nof this code and with Chapter 5 of SBC 501. \nCooking equipment shall be separated from \ncombustible material display or storage by a \nhorizontal distance of not less than 1.5 m.\n\n❖ A typical activity during these indoor trade \nshows is cooking—either for demonstration, or \nfor food service to attendees. This section \nsimply provides a pointer to applicable sections \nof the code for requirements. \nN108 MEANS OF EGRESS \nN108.1 Means of egress from the indoor trade \nshow or exhibition area. Means of egress from the \nindoor trade show or exhibition area shall comply \nwith Chapter 10 and with Sections N108.2 and \nN108.3.\n\n❖ Section N108 references Chapter 10 means of \negress requirements, and also restricts storage \nin aisles and corridors of exhibitions where the \ngeneral public is present. The layout of a large \nexhibition needs to be carefully planned to \n-",
      "chapter_id": "ch61",
      "section_id": "sec314"
    },
    {
      "page": 230,
      "text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n2000 \n \navoid dead ends, areas of crowd congestion, \nexcessive travel distances, and poor visibility of \nmeans of egress. In other words, the layout \nmust meet the requirements for means of \negress given in Chapter 10 for all other parts of \na building. \nN108.2 Design of means of egress. The design of \nmeans of egress shall take into consideration the \nexhibit layout and the anticipated crowd movement \nduring the event. \n❖ \nSee the commentary to Section N108.1. \nN108.3 Aisles and corridors. Aisles and corridors \nwithin the exhibit area shall be kept free from \nobstructions when the public is present. Storage of \nany kind in aisles or corridors within the exhibit \narea is not permitted. \n❖ \nSee the commentary to Section N108.1. \nN109 REFERENCED STANDARDS \nN109.1 General. See Table N109.1 for standards \nthat are referenced in various sections of this \nappendix. Standards are listed by the standard \nidentification with the effective date, standard title, \nand the section or sections of this appendix that \nreference the standard. \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS \n \n \nSBC 801-CC-2024 \n2000 \n \navoid dead ends, areas of crowd congestion, \nexcessive travel distances, and poor visibility of \nmeans of egress. In other words, the layout \nmust meet the requirements for means of \negress given in Chapter 10 for all other parts of \na building. \nN108.2 Design of means of egress. The design of \nmeans of egress shall take into consideration the \nexhibit layout and the anticipated crowd movement \nduring the event.",
      "commentary": "See the commentary to Section N108.1. \nN108.3 Aisles and corridors. Aisles and corridors \nwithin the exhibit area shall be kept free from \nobstructions when the public is present. Storage of \nany kind in aisles or corridors within the exhibit \narea is not permitted.\n\n❖ See the commentary to Section N108.1. \nN109 REFERENCED STANDARDS \nN109.1 General. See Table N109.1 for standards \nthat are referenced in various sections of this \nappendix. Standards are listed by the standard \nidentification with the effective date, standard title, \nand the section or sections of this appendix that \nreference the standard. \n \n \n \n \n \n \n \n \n-",
      "chapter_id": "ch10",
      "section_id": "sec314"
    },
    {
      "page": 231,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2001 \n \nINDEX \n \nA \n24-HOUR BASIS \nDefined ................................................ SECTION 202 \n \nABANDONED \nPREMISES \n(see \nVACANT \nPREMISES) \n \nABANDONMENT \nFlammable and combustible liquid tanks 5704.2.13 \n \nACCEPTANCE TESTING \nFire protection system installations \n…………………………, 904.4, 907.8  \nFire pumps …………………………………...913.5.1 \nFlammable and combustible liquid tanks \n……………………………………………5704.2.12.1 \nSingleand multiple-station smoke alarms \n………………………………………….……..907.8.1 \nSmoke control systems …………..…………909.18 \n \nACCESS, FIRE DEPARTMENT   \nAviation facilities ……………………..………2003.4 \nConstruction and demolition sites …………..3311.1 \nDoors for . . . . . . . . . . . . . . 504.2, 3205.5, 3206.7 \nEquipment to ………………………..SECTION 509 \nHigh-piled storage buildings …………..……3206.6 \nTire storage  . . . . . . . . . . .. . . . . . . . SECTION 3406 \n \nACCESS \nROADS, \nFIRE \nAPPARATUS \n……………………………….……SECTION 503 \nAviation facilities ……….……………………..2003.4 \nBridges ……………………………………….503.2.6 \nBuilding openings and roofs …….…SECTION 504 \nDefined ………………………….……SECTION 202 \nHigh-piled storage ……………………………3206.6 \nLumber yards . . . . . . . . . . . . . . . . . 2803.6, 2809.3 \nObstructions ……………………………………503.4 \nTents and membrane structures …………3103.8.1 \n \nACCESSIBLE MEANS OF EGRESS \n………………………………...…SECTION 1009 \nDefined ………………………………SECTION 202 \nStandby power ………………..…………… 1203.2.2 \n \nACCESSIBLE ROUTE \nDefined ………………………….…..SECTION 202 \n \nACETYLENE (see WELDING AND OTHER HOT \nWORK) \nGas ……………………………….……………3505.4 \nGenerators .  . . . . . . . . . . . . . . . . . . SECTION 3508 \n \nADDRESS NUMBER \n(see PREMISES IDENTIFICATION) \n \nADMINISTRATION \nAlternative methods and materials .  . 104.10, 501.4  \nApplicability …………………….……SECTION 102 \nApproval . …………………………. 104.6.1, 401.2, \n2307.2, 2308.2, 3103.2, 5706.4.7.1 \nApproved materials and equipment ................. 104.8 \nEmergencies ..................................................... 104.12 \nGeneral ................................................ SECTION 101 \nInspections . . . . . . . . . . . . 104.6.2, SECTION 108 \nMaintenance ........................................ SECTION 109 \nPermits . . . . . . . .  . . . .. . . .  104.2, SECTION 105 \nRight of entry ....................................................... 104.3 \nUnsafe buildings ................................. SECTION 114 \nViolations ............................................. SECTION 112 \n \nAEROSOL CONTAINER \nDefined ................................................. SECTION 202 \nGlass .................................................................. 5101.4 \nPlastic . . . . . . . . . . . . . . . . . . . . . . 5101.4, 5104.1.1 \n \nAEROSOL WAREHOUSE ............................. 5104.4 \nDefined ................................................. SECTION 202 \n \nAEROSOLS . . . . . .. . . .  . . . . . . . . . CHAPTER 51 \nClassification levels .......................................... 5103.1 \nClassification of products . . …... . . TABLE 5103.1 \nDefined ................................................. SECTION 202 \nInside storage . . .  . .. . . . . . . . . . . . SECTION 5104 \nManufacturing facilities . . . . . . . . . . SECTION 5107 \nNonsegregated storage \n…………………….  5104.3.1, TABLE 5104.3.1 \nOutside storage.. . .…………….. . . SECTION 5105 \nPermit required ………………………………105.5.2 \nRetail display. . . . . . . . . . . . . . . . . . SECTION 5106 \nSegregated storage.  5104.3.2, TABLE 5104.3.2 \n \nAGENCY \nDefined ………………………………SECTION 202 \n \nAGENT \nDefined ………………………………SECTION 202 \n \nAGRICULTURAL BUILDING \n(Occupancy Group U) \nDefined ………………………………SECTION 202 \nOccupant load. . . . . . …. . . . . . TABLE 1004.5  \n \nAGRICULTURAL PRODUCTS ... .3703.4, 6001.1  \n \nAGRO-INDUSTRIAL \nByproducts ……………………………………2801.1 \nDefined ………………………………SECTION 202 \nFacilities . . . . . . . . . . . . . . . . . . . . . 2804.1, 2808.1 \n \nAIR-INFLATED STRUCTURES (see TENTS AND \nOTHER MEMBRANE STRUCTURES) \nDefined ………………………………SECTION 202 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2001 \n \nINDEX \n \nA \n24-HOUR BASIS \nDefined ................................................ SECTION 202 \n \nABANDONED \nPREMISES \n(see \nVACANT \nPREMISES) \n \nABANDONMENT \nFlammable and combustible liquid tanks 5704.2.13 \n \nACCEPTANCE TESTING \nFire protection system installations \n…………………………, 904.4, 907.8  \nFire pumps …………………………………...913.5.1 \nFlammable and combustible liquid tanks \n……………………………………………5704.2.12.1 \nSingleand multiple-station smoke alarms \n………………………………………….……..907.8.1 \nSmoke control systems …………..…………909.18 \n \nACCESS, FIRE DEPARTMENT   \nAviation facilities ……………………..………2003.4 \nConstruction and demolition sites …………..3311.1 \nDoors for . . . . . . . . . . . . . . 504.2, 3205.5, 3206.7 \nEquipment to ………………………..SECTION 509 \nHigh-piled storage buildings …………..……3206.6 \nTire storage  . . . . . . . . . . .. . . . . . . . SECTION 3406 \n \nACCESS \nROADS, \nFIRE \nAPPARATUS \n……………………………….……SECTION 503 \nAviation facilities ……….……………………..2003.4 \nBridges ……………………………………….503.2.6 \nBuilding openings and roofs …….…SECTION 504 \nDefined ………………………….……SECTION 202 \nHigh-piled storage ……………………………3206.6 \nLumber yards . . . . . . . . . . . . . . . . . 2803.6, 2809.3 \nObstructions ……………………………………503.4 \nTents and membrane structures …………3103.8.1 \n \nACCESSIBLE MEANS OF EGRESS \n………………………………...…SECTION 1009 \nDefined ………………………………SECTION 202 \nStandby power ………………..…………… 1203.2.2 \n \nACCESSIBLE ROUTE \nDefined ………………………….…..SECTION 202 \n \nACETYLENE (see WELDING AND OTHER HOT \nWORK) \nGas ……………………………….……………3505.4 \nGenerators .  . . . . . . . . . . . . . . . . . . SECTION 3508 \n \nADDRESS NUMBER \n(see PREMISES IDENTIFICATION) \n \nADMINISTRATION \nAlternative methods and materials .  . 104.10, 501.4  \nApplicability …………………….……SECTION 102 \nApproval . …………………………. 104.6.1, 401.2, \n2307.2, 2308.2, 3103.2, 5706.4.7.1 \nApproved materials and equipment ................. 104.8 \nEmergencies ..................................................... 104.12 \nGeneral ................................................ SECTION 101 \nInspections . . . . . . . . . . . . 104.6.2, SECTION 108 \nMaintenance ........................................ SECTION 109 \nPermits . . . . . . . .  . . . .. . . .  104.2, SECTION 105 \nRight of entry ....................................................... 104.3 \nUnsafe buildings ................................. SECTION 114 \nViolations ............................................. SECTION 112 \n \nAEROSOL CONTAINER \nDefined ................................................. SECTION 202 \nGlass .................................................................. 5101.4 \nPlastic . . . . . . . . . . . . . . . . . . . . . . 5101.4, 5104.1.1 \n \nAEROSOL WAREHOUSE ............................. 5104.4 \nDefined ................................................. SECTION 202 \n \nAEROSOLS . . . . . .. . . .  . . . . . . . . . CHAPTER 51 \nClassification levels .......................................... 5103.1 \nClassification of products . . …... . . TABLE 5103.1 \nDefined ................................................. SECTION 202 \nInside storage . . .  . .. . . . . . . . . . . . SECTION 5104 \nManufacturing facilities . . . . . . . . . . SECTION 5107 \nNonsegregated storage \n…………………….  5104.3.1, TABLE 5104.3.1 \nOutside storage.. . .…………….. . . SECTION 5105 \nPermit required ………………………………105.5.2 \nRetail display. . . . . . . . . . . . . . . . . . SECTION 5106 \nSegregated storage.  5104.3.2, TABLE 5104.3.2 \n \nAGENCY \nDefined ………………………………SECTION 202 \n \nAGENT \nDefined ………………………………SECTION 202 \n \nAGRICULTURAL BUILDING \n(Occupancy Group U) \nDefined ………………………………SECTION 202 \nOccupant load. . . . . . …. . . . . . TABLE 1004.5  \n \nAGRICULTURAL PRODUCTS ... .3703.4, 6001.1  \n \nAGRO-INDUSTRIAL \nByproducts ……………………………………2801.1 \nDefined ………………………………SECTION 202 \nFacilities . . . . . . . . . . . . . . . . . . . . . 2804.1, 2808.1 \n \nAIR-INFLATED STRUCTURES (see TENTS AND \nOTHER MEMBRANE STRUCTURES) \nDefined ………………………………SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec202"
    },
    {
      "page": 232,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2002 \n \nPermit ………………………………………105.5.5 \n \nAIR-SUPPORTED STRUCTURES (see TENTS \nAND OTHER MEMBRANE STRUCTURES) \n. . . . . ……………………………….. . CHAPTER 31  \nDefined ................................................ SECTION 202 \nPermit ................................................................ 105.5.5 \n \nAIRCRAFT \nDefueling . . . . . .  . . . . . . . . . . . .  2006.5, 2006.18 \nFueling . . . . . . . .  . . . . . . . . . . . . . . SECTION 2006 \nHangars ………………………………………914.8.3 \nMaintenance  . . . . . . . . . . .  . . . . . . SECTION 2004 \n \nAIRCRAFT MOTOR-VEHICLE FUEL- \nDISPENSING FACILITY . . . . . . . . 2006.1, 2301.1  \nDefined ………………………………SECTION 202 \n \nAIRCRAFT OPERATION AREA (AOA) \nDefined …………………………….…SECTION 202 \nHousekeeping in ……………………………..2003.3 \nSmoking prohibited …………………………..2003.2 \n \nAIRCRAFT-RELATED \nOCCUPANCIES, \nFIRE \nPROTECTION FOR …………………..……….914.8 \n \nAIRPORT \nDefined ………………………………SECTION 202 \n \nAIRPORT TRAFFIC CONTROL TOWERS \n907.2.13,907.2.22, 914.8.1, 914.8.2 \n \nAISLE ACCESSWAY ……………………….1018.4 \nDefined ………………………………SECTION 202 \n \nAISLE(S). . . . . .. . . . . . 308.1.7.1, SECTION 1018 \nAssembly ……………………….….. 1030  \nCross …………………………………  1030.17.2 \nDefined ………………………….……SECTION 202 \nFixed seating ………………………………….1004.6 \nHazardous materials ………...………...5003.11.3.9 \nHigh-piled combustible storage  . . 3205.5, 3206.10  \nObstruction of . . . . . . . . . . . . . . . . . 1032.3, 1032.5  \nTents …………………………….………..3103.12.5 \nTravel distance …………………..………….. 1030.7  \nWalking surface ………………………………1003.4 \nWidth .  1018.3, 1030.9.1, 1104.22, 3206.10.1, \n5904.1.2 \n \nALARM \n \n903.4.2, \n2405.9.3, \n2703.13.2.1, \n6004.2.2.10.1 \nActivations ……………………………………401.3.2 \nAudible ………………………………….....907.5.2.1 \nCoded signals …………………………..403.9.1.3 \nSignals . . . . . . . . . . . . . . . .. . . . . 903.4.1, 2703.12.3 \nTesting . . . . . . . . . . . .. . . . . . 901.5, 901.6, 904.4.2 \nVisible ………………………………………907.5.2.3 \nWarning signs ………………………………..904.3.4 \n \nALARM NOTIFICATION APPLIANCE …..907.5.2 \nDefined ………………………………SECTION 202 \n \nALARM, NUISANCE \nDefined ................................................. SECTION 202 \n \nALARM SIGNAL \nDefined ................................................. SECTION 202 \n \nALARM, SMOKE \nDefined ................................................. SECTION 202 \n \nALARM VERIFICATION FEATURE \nDefined ................................................. SECTION 202 \n \nALCOHOL-BASED HAND RUB.  5001.1, 5705.5  \nDefined ................................................. SECTION 202 \n \nALCOHOL-BLENDED FUELS \nCompatibility of components ...................... 2306.8.2 \nDefined ................................................. SECTION 202 \nDispensing ......................................................... 2306.8 \nListed equipment .......................................... 2306.8.1 \n \nALTERATION \nDefined ................................................. SECTION 202 \n \nALTERNATING TREAD DEVICE .............. 1011.14 \nDefined ................................................. SECTION 202 \n \nALTERNATIVE \nAUTOMATIC \nFIRE-\nEXTINGUISHING SYSTEMS ……..SECTION 904 \n \nALTERNATIVE MATERIALS AND METHODS \n………………………………………………104.1\n0 \n \nAMBULATORY CARE FACILITY (Occupancy \nGroup B) \nAutomatic sprinklers....................................... 903.2.2 \nDefined ................................................. SECTION 202 \nFire alarm systems ...................................... 907.2.2.1 \n \nAMMONIA \nDiffusion systems ......................................... 608.13.5 \nRefrigerant ..................................................... 608.13.2 \n \nAMMONIUM NITRATE ............................... 5601.1.5 \nDefined ................................................. SECTION 202 \n \nAMMUNITION, SMALL ARMS . .  . SECTION 5606  \nDefined ................................................. SECTION 202 \nStorage and handling  \n. …………… 105.5.15, 5601.2.1, SECTION 5604 \n \nAMUSEMENT \nBUILDING, \nSPECIAL \n(see \nSPECIAL AMUSEMENT BUILDING) \n \nAMUSEMENT PARK STRUCTURES (Assembly, \nGroup A-5) \nDefined ………………………………SECTION 202 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2002 \n \nPermit ………………………………………105.5.5 \n \nAIR-SUPPORTED STRUCTURES (see TENTS \nAND OTHER MEMBRANE STRUCTURES) \n. . . . . ……………………………….. . CHAPTER 31  \nDefined ................................................ SECTION 202 \nPermit ................................................................ 105.5.5 \n \nAIRCRAFT \nDefueling . . . . . .  . . . . . . . . . . . .  2006.5, 2006.18 \nFueling . . . . . . . .  . . . . . . . . . . . . . . SECTION 2006 \nHangars ………………………………………914.8.3 \nMaintenance  . . . . . . . . . . .  . . . . . . SECTION 2004 \n \nAIRCRAFT MOTOR-VEHICLE FUEL- \nDISPENSING FACILITY . . . . . . . . 2006.1, 2301.1  \nDefined ………………………………SECTION 202 \n \nAIRCRAFT OPERATION AREA (AOA) \nDefined …………………………….…SECTION 202 \nHousekeeping in ……………………………..2003.3 \nSmoking prohibited …………………………..2003.2 \n \nAIRCRAFT-RELATED \nOCCUPANCIES, \nFIRE \nPROTECTION FOR …………………..……….914.8 \n \nAIRPORT \nDefined ………………………………SECTION 202 \n \nAIRPORT TRAFFIC CONTROL TOWERS \n907.2.13,907.2.22, 914.8.1, 914.8.2 \n \nAISLE ACCESSWAY ……………………….1018.4 \nDefined ………………………………SECTION 202 \n \nAISLE(S). . . . . .. . . . . . 308.1.7.1, SECTION 1018 \nAssembly ……………………….….. 1030  \nCross …………………………………  1030.17.2 \nDefined ………………………….……SECTION 202 \nFixed seating ………………………………….1004.6 \nHazardous materials ………...………...5003.11.3.9 \nHigh-piled combustible storage  . . 3205.5, 3206.10  \nObstruction of . . . . . . . . . . . . . . . . . 1032.3, 1032.5  \nTents …………………………….………..3103.12.5 \nTravel distance …………………..………….. 1030.7  \nWalking surface ………………………………1003.4 \nWidth .  1018.3, 1030.9.1, 1104.22, 3206.10.1, \n5904.1.2 \n \nALARM \n \n903.4.2, \n2405.9.3, \n2703.13.2.1, \n6004.2.2.10.1 \nActivations ……………………………………401.3.2 \nAudible ………………………………….....907.5.2.1 \nCoded signals …………………………..403.9.1.3 \nSignals . . . . . . . . . . . . . . . .. . . . . 903.4.1, 2703.12.3 \nTesting . . . . . . . . . . . .. . . . . . 901.5, 901.6, 904.4.2 \nVisible ………………………………………907.5.2.3 \nWarning signs ………………………………..904.3.4 \n \nALARM NOTIFICATION APPLIANCE …..907.5.2 \nDefined ………………………………SECTION 202 \n \nALARM, NUISANCE \nDefined ................................................. SECTION 202 \n \nALARM SIGNAL \nDefined ................................................. SECTION 202 \n \nALARM, SMOKE \nDefined ................................................. SECTION 202 \n \nALARM VERIFICATION FEATURE \nDefined ................................................. SECTION 202 \n \nALCOHOL-BASED HAND RUB.  5001.1, 5705.5  \nDefined ................................................. SECTION 202 \n \nALCOHOL-BLENDED FUELS \nCompatibility of components ...................... 2306.8.2 \nDefined ................................................. SECTION 202 \nDispensing ......................................................... 2306.8 \nListed equipment .......................................... 2306.8.1 \n \nALTERATION \nDefined ................................................. SECTION 202 \n \nALTERNATING TREAD DEVICE .............. 1011.14 \nDefined ................................................. SECTION 202 \n \nALTERNATIVE \nAUTOMATIC \nFIRE-\nEXTINGUISHING SYSTEMS ……..SECTION 904 \n \nALTERNATIVE MATERIALS AND METHODS \n………………………………………………104.1\n0 \n \nAMBULATORY CARE FACILITY (Occupancy \nGroup B) \nAutomatic sprinklers....................................... 903.2.2 \nDefined ................................................. SECTION 202 \nFire alarm systems ...................................... 907.2.2.1 \n \nAMMONIA \nDiffusion systems ......................................... 608.13.5 \nRefrigerant ..................................................... 608.13.2 \n \nAMMONIUM NITRATE ............................... 5601.1.5 \nDefined ................................................. SECTION 202 \n \nAMMUNITION, SMALL ARMS . .  . SECTION 5606  \nDefined ................................................. SECTION 202 \nStorage and handling  \n. …………… 105.5.15, 5601.2.1, SECTION 5604 \n \nAMUSEMENT \nBUILDING, \nSPECIAL \n(see \nSPECIAL AMUSEMENT BUILDING) \n \nAMUSEMENT PARK STRUCTURES (Assembly, \nGroup A-5) \nDefined ………………………………SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec202"
    },
    {
      "page": 233,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2003 \n \n \nANNUNCIATOR \nDefined ………………………………SECTION 202 \n \n \nAPPENDICES ……………………………….101.2.1 \n \nAPPLIANCES ..……………………………  608.8 \nChimneys …………………………………… 605.2.1  \nCommercial kitchen hoods ……………….. 606 \nCooking ……………………………………..5705.3.3 \nFuel-fired …………………………….SECTION 605 \nGas piping connection …………...……………606.4 \nHeat-producing ................................................. 2301.6 \nHeating . . . . . .  . . . . . . . . . 605.6, 603.9, 5705.3.3 \nLighting .......................................................... 5705.3.3 \nUnsafe............................................................... 5705.3.3 \n \nAPPLICABILITY (of the code) ....... SECTION 102 \n \nAPPROVED \nDefined ................................................ SECTION 202 \n \nARC WELDING (see WELDING AND OTHER \nHOT WORK) \n \nAREA, BUILDING \nDefined ................................................ SECTION 202 \n \nAREA OF REFUGE ..................................... 1009.4.2 \nDefined ................................................ SECTION 202 \n \nARRAY (storage) . . . . . . . . . . . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202 \n \nARRAY, CLOSED (storage). . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202 \n \nARTIFICIAL BARRICADE (see BARRICADE) \n \nASH TRAYS ....................................................... 310.6 \n \nASHES, HOT ...................................................... 305.2 \n \nASPHALT (TAR) KETTLES  …………303, 3318.2 \n \nASPHYXIANT GASES .   . . . . . . . 5004.7.1, 5307.1 \n \nASSEMBLY OCCUPANCIES (Group A) \nAisles ...................................................................... 1030 \nAnnouncements .............................................. 403.2.2 \nAutomatic sprinklers .......................................... 903.2 \nCandles ................................................ SECTION 308 \nCellulose nitrate film .  . . . . 105.5.6, SECTION 306 \nDecorative materials  …………………………… 806, 807 \nDefined (Occupancy classification) ..... Section 202 \nDoors ..................................................... Section 1010 \nEgress  . .. . . . . . . . . . . . . . . …. . . .. . . Chapter 10 \nEmergency evacuation drill . . . .. . . . . . . . . . . . 401.6 \nEmployee training .............................. SECTION 406 \nEvacuation plans ................................ SECTION 404 \nFire alarm systems ......................................... 907.2.1 \nFire safety plans ................................. SECTION 404 \nFurnishings ...................................................... 807.5.1 \nInterior finish ............................................................ 803 \nLP-gas installations . . . . . . . . . . . . . CHAPTER 61  \nMotion picture projection rooms ....................... 306.1 \nMultiple fire areas ........................................ 903.2.1.7 \nObstruction of exits .......................................... 1032.3 \nOccupant load calculation ............... SECTION 1004 \nOn roofs ........................................................ 903.2.1.6 \nOpen-flame devices ........................................... 308.3 \nPanic hardware ............................................... 1010.2.9 \nPermits required ........................................... 105.5.39 \nPortable fire extinguishers ................ SECTION 906 \nPosting maximum occupant load .................... 1004.3 \nProhibit smoking ................................. SECTION 310 \nPyroxylin-coated fabric ............................... 807.5.1.4 \nPyroxylin plastic motion picture film storage. 306.1  \nSeating ................................................................... 1030 \nSeating plan………………………………….403.2.1 \nStandpipe systems …………………SECTION 905 \nStorage, flammable liquids ……………..5704.3.4.2 \nTents . . .. . . . . .  . . . . . . . . . . . . . . . CHAPTER 31 \nVehicles in.……………………………..  3107.15.4 \n \nASSISTED RESCUE AREAS, EXTERIOR.1009.7 \n \nATRIUM \nDefined ................................................. SECTION 202 \nSprinklers . . . . . .. . . . . . . …………………. 914.4.1 \n \nATRIUM FIRE PROTECTION  . . . 907.2.14, 914.4 \n \nATTIC \nDefined ................................................. SECTION 202 \n \nATTIC STORAGE . ... . . . . . . 315.3.4, 903.3.1.2.3 \n \nAUDIBLE ALARM NOTIFICATION APPLIANCE \n………………………………...…………….907.5.2.1 \nDefined ................................................. SECTION 202 \n \nAUTOMATED RACK STORAGE \nDefined ................................................. SECTION 202 \nEmergency shutdown ………………………..3209.4 \n \nAUTOMATIC \nDefined ................................................. SECTION 202 \n \nAUTOMATIC FIRE-EXTINGUISHING SYSTEM \n(see \nFIRE-EXTINGUISHING \nSYSTEMS, \nALTERNATIVE) \n \nAUTOMATIC SMOKE DETECTION SYSTEM \nDefined ................................................. SECTION 202 \n \nAUTOMATIC SPRINKLER SYSTEM  \n2108.2, 2703.10, 2804.3, 3206.4, 3209.2, \nSECTION 3315, 6304.1.4 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2003 \n \n \nANNUNCIATOR \nDefined ………………………………SECTION 202 \n \n \nAPPENDICES ……………………………….101.2.1 \n \nAPPLIANCES ..……………………………  608.8 \nChimneys …………………………………… 605.2.1  \nCommercial kitchen hoods ……………….. 606 \nCooking ……………………………………..5705.3.3 \nFuel-fired …………………………….SECTION 605 \nGas piping connection …………...……………606.4 \nHeat-producing ................................................. 2301.6 \nHeating . . . . . .  . . . . . . . . . 605.6, 603.9, 5705.3.3 \nLighting .......................................................... 5705.3.3 \nUnsafe............................................................... 5705.3.3 \n \nAPPLICABILITY (of the code) ....... SECTION 102 \n \nAPPROVED \nDefined ................................................ SECTION 202 \n \nARC WELDING (see WELDING AND OTHER \nHOT WORK) \n \nAREA, BUILDING \nDefined ................................................ SECTION 202 \n \nAREA OF REFUGE ..................................... 1009.4.2 \nDefined ................................................ SECTION 202 \n \nARRAY (storage) . . . . . . . . . . . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202 \n \nARRAY, CLOSED (storage). . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202 \n \nARTIFICIAL BARRICADE (see BARRICADE) \n \nASH TRAYS ....................................................... 310.6 \n \nASHES, HOT ...................................................... 305.2 \n \nASPHALT (TAR) KETTLES  …………303, 3318.2 \n \nASPHYXIANT GASES .   . . . . . . . 5004.7.1, 5307.1 \n \nASSEMBLY OCCUPANCIES (Group A) \nAisles ...................................................................... 1030 \nAnnouncements .............................................. 403.2.2 \nAutomatic sprinklers .......................................... 903.2 \nCandles ................................................ SECTION 308 \nCellulose nitrate film .  . . . . 105.5.6, SECTION 306 \nDecorative materials  …………………………… 806, 807 \nDefined (Occupancy classification) ..... Section 202 \nDoors ..................................................... Section 1010 \nEgress  . .. . . . . . . . . . . . . . . …. . . .. . . Chapter 10 \nEmergency evacuation drill . . . .. . . . . . . . . . . . 401.6 \nEmployee training .............................. SECTION 406 \nEvacuation plans ................................ SECTION 404 \nFire alarm systems ......................................... 907.2.1 \nFire safety plans ................................. SECTION 404 \nFurnishings ...................................................... 807.5.1 \nInterior finish ............................................................ 803 \nLP-gas installations . . . . . . . . . . . . . CHAPTER 61  \nMotion picture projection rooms ....................... 306.1 \nMultiple fire areas ........................................ 903.2.1.7 \nObstruction of exits .......................................... 1032.3 \nOccupant load calculation ............... SECTION 1004 \nOn roofs ........................................................ 903.2.1.6 \nOpen-flame devices ........................................... 308.3 \nPanic hardware ............................................... 1010.2.9 \nPermits required ........................................... 105.5.39 \nPortable fire extinguishers ................ SECTION 906 \nPosting maximum occupant load .................... 1004.3 \nProhibit smoking ................................. SECTION 310 \nPyroxylin-coated fabric ............................... 807.5.1.4 \nPyroxylin plastic motion picture film storage. 306.1  \nSeating ................................................................... 1030 \nSeating plan………………………………….403.2.1 \nStandpipe systems …………………SECTION 905 \nStorage, flammable liquids ……………..5704.3.4.2 \nTents . . .. . . . . .  . . . . . . . . . . . . . . . CHAPTER 31 \nVehicles in.……………………………..  3107.15.4 \n \nASSISTED RESCUE AREAS, EXTERIOR.1009.7 \n \nATRIUM \nDefined ................................................. SECTION 202 \nSprinklers . . . . . .. . . . . . . …………………. 914.4.1 \n \nATRIUM FIRE PROTECTION  . . . 907.2.14, 914.4 \n \nATTIC \nDefined ................................................. SECTION 202 \n \nATTIC STORAGE . ... . . . . . . 315.3.4, 903.3.1.2.3 \n \nAUDIBLE ALARM NOTIFICATION APPLIANCE \n………………………………...…………….907.5.2.1 \nDefined ................................................. SECTION 202 \n \nAUTOMATED RACK STORAGE \nDefined ................................................. SECTION 202 \nEmergency shutdown ………………………..3209.4 \n \nAUTOMATIC \nDefined ................................................. SECTION 202 \n \nAUTOMATIC FIRE-EXTINGUISHING SYSTEM \n(see \nFIRE-EXTINGUISHING \nSYSTEMS, \nALTERNATIVE) \n \nAUTOMATIC SMOKE DETECTION SYSTEM \nDefined ................................................. SECTION 202 \n \nAUTOMATIC SPRINKLER SYSTEM  \n2108.2, 2703.10, 2804.3, 3206.4, 3209.2, \nSECTION 3315, 6304.1.4 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec102"
    },
    {
      "page": 234,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2004 \n \nAerosol warehouses ……………………….5104.4.1 \nAlarms. . . . . . . . . . . . . . . . . .. . . . 903.4.2, 2703.10.5 \nBasements …………………...………..903.2.11.1.3 \nChutes …………………………...……….1103.4.9.3 \nDefined ………………………………SECTION 202 \nDip-tank operations ………………………….2405.4 \nGas rooms ………………………………..5003.8.4.1 \nGroup A. . . . . . . . . . . . . . . . . . . . . 903.2.1, 1103.5.2 \nGroup B ………………………………………903.2.2 \nGroup E ………………………………………903.2.3 \nGroup F-1 ………………….…………………903.2.4 \nGroup H ………………………………………903.2.5 \nGroup I . . . . . . . . . . . . 903.2.6, 1103.5.3, 1103.5.5 \nGroup M ………………………………………903.2.7 \nGroup R ………………………………………903.2.8 \nGroup S-1 …………………………………….903.2.9 \nGroup S-2 …………………………………..903.2.10 \nHazardous exhaust ducts …………..….903.2.11.4 \nHigh-piled storage …………………...……903.2.7.1 \nHose threads ................................................... 903.3.6 \nInstallation requirements ................................... 903.3 \nKitchen \nexhaust \nhood \nand \nducts \nsystems………………………………...…903.2.11.5 \nLimited area ..................................................... 903.3.8 \nMonitoring ............................................................ 903.4 \nNFPA 13 sprinkler systems ....................... 903.3.1.1 \nNFPA 13D sprinkler systems .................... 903.3.1.3 \nNFPA 13R sprinkler systems .................... 903.3.1.2 \nOpen-ended corridors ............................. 903.3.1.2.2 \nPyroxylin plastics  . ……… . . 903.2.5.3,  1103.5.5  \nRepair garages ............................................ 903.2.9.1 \nRiser rooms ........................................................ 901.4.7 \nRubbish and linen chutes ......................... 903.2.11.2 \nSecondary water supply ................................. 914.3.2 \nSpray rooms ...................................................... 2404.4 \nWater supplies ................................................. 903.3.5 \nWindowless stories ................................... 903.2.11.1 \nWoodworking operations ........................... 903.2.4.1 \nZones ................................................................ 907.6.3 \n \nAUTOMATIC SPRINKLERS \nDefined ................................................ SECTION 202 \nEarly Suppression Fast Response (ESFR)  \n910.2, TABLE 3206.2, TABLE 3208.3, TABLE \n5104.3.2.2, 5104.4.3 \nObstructions to discharge . . . . . . . 315.3.1, 903.3.3  \nQuick \nresponse \n(QR) \n903.3.2, \nTABLE \n5704.3.6.3(5)Residential .................................. 903.3.2 \n \nAUTOMATIC WATER MIST SYSTEM ......... 904.11 \nDefined ................................................ SECTION 202 \n \nAUTOMOBILE UNDERCOATING (see SPRAY \nFINISHING) \n \nAUTOMOTIVE MOTOR FUEL- DISPENSING \nFACILITY . …………….. . …. . . . . . CHAPTER 23  \nDefined...…………………..………SECTION 202 \n \nAVERAGE \nAMBIENT \nSOUND \nLEVEL. \n……………………………….……… 907.5.2.1.1 \nDefined ................................................. SECTION 202 \n \nAVIATION FACILITIES . .  . .  . . . . .  CHAPTER 20 \n(see also AIRCRAFT-RELATED OCCUPANCIES, \nFIRE PROTECTION FOR) \nCleaning parts ................................................... 2004.3 \nCombustible storage ........................................ 2003.6 \nDispensing hoses and nozzles ................... 2006.3.3 \nDispensing \nof \nflammable \nand \ncombustible \nliquids……………………………….…………2003.5 \nFire protection ..................................................... 914.8 \nFueling and defueling  .   . . . . . . . . . SECTION 2006 \nPortable fire extinguishers  .. . . . . . SECTION 2005 \nRadar equipment ........................................... 2006.21 \n \nAWNING \nDefined ………………………………SECTION 202 \n \nB \n \nBACKFLOW PREVENTION . .  . . . . 903.3.5, 912.6  \n \nBALCONIES \n………… 308.3.1, 903.3.1.2.1, SECTION 1021  \n \nBALCONY, EXTERIOR \nDefined ………………………………SECTION 202 \n \nBARRICADE \nArtificial defined (for explosives) …..SECTION 202 \nDefined (for explosives) ……………SECTION 202 \nFire apparatus access road . . . . . . . .503.5, 503.5.1  \nNatural defined (for explosives) ……SECTION 202 \nPlacement at fire scene ……………………104.12.1 \n \nBARRICADED (explosives) \nDefined ………………………………SECTION 202 \n \nBASEMENT  . . . . . . . 605.4.2.8, 903.2.11.1.3, \n905.3.1,1006.3.4, 1031.2, 2311.4.3, 2903.1, \n3003.1, \n5704.3.5.1, \n5705.3.7.2, \n5705.4.6, \n5706.4.4.1, \n5904.1.3, \n6103.2.1.1, \n6109.7, \n6204.1.8, 6304.1.7, 6604.1.5, 6704.1.5 \nDefined ………………………………SECTION 202 \n \nBATTERY \nCHARGING \n(see \nPOWERED \nINDUSTRIAL TRUCKS) \n \nBATTERY SYSTEM, STATIONARY LEAD-ACID \nDefined ………………………………SECTION 202 \n \nBATTERY SYSTEM, STATIONARY STORAGE  \nDefined ………………………………SECTION 202 \n \nBATTERY TYPES—Defined \nLithium-ion …………………………...SECTION 202 \nLithium metal polymer ………….…..SECTION 202 \nNickel cadmium ………………….….SECTION 202 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2004 \n \nAerosol warehouses ……………………….5104.4.1 \nAlarms. . . . . . . . . . . . . . . . . .. . . . 903.4.2, 2703.10.5 \nBasements …………………...………..903.2.11.1.3 \nChutes …………………………...……….1103.4.9.3 \nDefined ………………………………SECTION 202 \nDip-tank operations ………………………….2405.4 \nGas rooms ………………………………..5003.8.4.1 \nGroup A. . . . . . . . . . . . . . . . . . . . . 903.2.1, 1103.5.2 \nGroup B ………………………………………903.2.2 \nGroup E ………………………………………903.2.3 \nGroup F-1 ………………….…………………903.2.4 \nGroup H ………………………………………903.2.5 \nGroup I . . . . . . . . . . . . 903.2.6, 1103.5.3, 1103.5.5 \nGroup M ………………………………………903.2.7 \nGroup R ………………………………………903.2.8 \nGroup S-1 …………………………………….903.2.9 \nGroup S-2 …………………………………..903.2.10 \nHazardous exhaust ducts …………..….903.2.11.4 \nHigh-piled storage …………………...……903.2.7.1 \nHose threads ................................................... 903.3.6 \nInstallation requirements ................................... 903.3 \nKitchen \nexhaust \nhood \nand \nducts \nsystems………………………………...…903.2.11.5 \nLimited area ..................................................... 903.3.8 \nMonitoring ............................................................ 903.4 \nNFPA 13 sprinkler systems ....................... 903.3.1.1 \nNFPA 13D sprinkler systems .................... 903.3.1.3 \nNFPA 13R sprinkler systems .................... 903.3.1.2 \nOpen-ended corridors ............................. 903.3.1.2.2 \nPyroxylin plastics  . ……… . . 903.2.5.3,  1103.5.5  \nRepair garages ............................................ 903.2.9.1 \nRiser rooms ........................................................ 901.4.7 \nRubbish and linen chutes ......................... 903.2.11.2 \nSecondary water supply ................................. 914.3.2 \nSpray rooms ...................................................... 2404.4 \nWater supplies ................................................. 903.3.5 \nWindowless stories ................................... 903.2.11.1 \nWoodworking operations ........................... 903.2.4.1 \nZones ................................................................ 907.6.3 \n \nAUTOMATIC SPRINKLERS \nDefined ................................................ SECTION 202 \nEarly Suppression Fast Response (ESFR)  \n910.2, TABLE 3206.2, TABLE 3208.3, TABLE \n5104.3.2.2, 5104.4.3 \nObstructions to discharge . . . . . . . 315.3.1, 903.3.3  \nQuick \nresponse \n(QR) \n903.3.2, \nTABLE \n5704.3.6.3(5)Residential .................................. 903.3.2 \n \nAUTOMATIC WATER MIST SYSTEM ......... 904.11 \nDefined ................................................ SECTION 202 \n \nAUTOMOBILE UNDERCOATING (see SPRAY \nFINISHING) \n \nAUTOMOTIVE MOTOR FUEL- DISPENSING \nFACILITY . …………….. . …. . . . . . CHAPTER 23  \nDefined...…………………..………SECTION 202 \n \nAVERAGE \nAMBIENT \nSOUND \nLEVEL. \n……………………………….……… 907.5.2.1.1 \nDefined ................................................. SECTION 202 \n \nAVIATION FACILITIES . .  . .  . . . . .  CHAPTER 20 \n(see also AIRCRAFT-RELATED OCCUPANCIES, \nFIRE PROTECTION FOR) \nCleaning parts ................................................... 2004.3 \nCombustible storage ........................................ 2003.6 \nDispensing hoses and nozzles ................... 2006.3.3 \nDispensing \nof \nflammable \nand \ncombustible \nliquids……………………………….…………2003.5 \nFire protection ..................................................... 914.8 \nFueling and defueling  .   . . . . . . . . . SECTION 2006 \nPortable fire extinguishers  .. . . . . . SECTION 2005 \nRadar equipment ........................................... 2006.21 \n \nAWNING \nDefined ………………………………SECTION 202 \n \nB \n \nBACKFLOW PREVENTION . .  . . . . 903.3.5, 912.6  \n \nBALCONIES \n………… 308.3.1, 903.3.1.2.1, SECTION 1021  \n \nBALCONY, EXTERIOR \nDefined ………………………………SECTION 202 \n \nBARRICADE \nArtificial defined (for explosives) …..SECTION 202 \nDefined (for explosives) ……………SECTION 202 \nFire apparatus access road . . . . . . . .503.5, 503.5.1  \nNatural defined (for explosives) ……SECTION 202 \nPlacement at fire scene ……………………104.12.1 \n \nBARRICADED (explosives) \nDefined ………………………………SECTION 202 \n \nBASEMENT  . . . . . . . 605.4.2.8, 903.2.11.1.3, \n905.3.1,1006.3.4, 1031.2, 2311.4.3, 2903.1, \n3003.1, \n5704.3.5.1, \n5705.3.7.2, \n5705.4.6, \n5706.4.4.1, \n5904.1.3, \n6103.2.1.1, \n6109.7, \n6204.1.8, 6304.1.7, 6604.1.5, 6704.1.5 \nDefined ………………………………SECTION 202 \n \nBATTERY \nCHARGING \n(see \nPOWERED \nINDUSTRIAL TRUCKS) \n \nBATTERY SYSTEM, STATIONARY LEAD-ACID \nDefined ………………………………SECTION 202 \n \nBATTERY SYSTEM, STATIONARY STORAGE  \nDefined ………………………………SECTION 202 \n \nBATTERY TYPES—Defined \nLithium-ion …………………………...SECTION 202 \nLithium metal polymer ………….…..SECTION 202 \nNickel cadmium ………………….….SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec202"
    },
    {
      "page": 235,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2005 \n \nNonrecombinant ……………….……SECTION 202 \nRecombinant ………………………..SECTION 202 \nStationary storage …………………..SECTION 202 \nValve-regulated lead acid ………….SECTION 202 \nVented (flooded) lead acid …………SECTION 202 \nBIN BOX ………………………………………3208.1 \nDefined …………………………….…SECTION 202 \nBIOFUEL, SOLID (see SOLID BIOFUEL)  \nBIOMASS \nDefined ………………………………SECTION 202 \nBIOMASS FEEDSTOCK, SOLID (see SOLID \nBIOMASS FEEDSTOCK) \nBLAST AREA \nDefined ................................................ SECTION 202 \n \nBLAST SITE \nDefined ................................................ SECTION 202 \nBLASTER \nDefined ................................................ SECTION 202 \nBLASTING AGENT (see also EXPLOSIVES AND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nBLEACHERS ………………………………1030.1.1 \nDefined ................................................ SECTION 202 \nOccupant load ................................................... 1004.6 \nBOARDING HOUSE (Occupancy Group R) \nDefined ................................................ SECTION 202 \nBOILING POINT \nDefined ................................................ SECTION 202 \nBOND \nFor explosives ............................................ 5601.2.4.1 \nFor fireworks display ................................. 5601.2.4.2 \nBONDING AND GROUNDING2104.2.4, 2106.3.4  \nAircraft fueling. . . . . . . . . . . .  2006.3.7.1, 2006.5.2 \nCNG motor fuel-dispensing facilities…2308.8.1.2.4 \nCryogenic fluids ............................................ 5503.7.2 \nOrganic coating ................................................ 2904.3 \nPiping, valves and fittings ........................ 5706.4.7.6 \nPowdered coating ........................................ 2406.6.4 \nRoll-coating operations ................................. 2405.11 \nUnderground tanks ................................... 5706.6.1.8 \nVessels .......................................................... 5705.3.2 \n \nBONFIRES ....................................................... 307.4.1 \nDefined ................................................ SECTION 202 \nPermit . . . . . . . . . . . . . . . . . . . . . . . 105.5.31, 307.2 \n \nBREAKAWAY PROTECTION (see EMERGENCY \nBREAKAWAY DEVICES) \n \nBREAKOUT………………………………. 1010.3 \nDefined ................................................ SECTION 202 \n \nBREATHING APPARATUS ....................... 2603.3.2 \n \nBRIDGES \n(see \nACCESS \nROADS, \nFIRE \nAPPARATUS) \n \nBRITISH THERMAL UNIT (BTU) \nDefined ................................................ SECTION 202 \nBUILDING \nDefined ................................................. SECTION 202 \nUnsafe .................................................. SECTION 114 \nVacant (see VACANT PREMISES) \nBUILDING INFORMATION CARD . …... . . 508.1.5 \n \nBUILDING SERVICES AND SYSTEMS \n………………………………………CHAPTER 6 \n \nBULK OXYGEN SYSTEM . . .  . . . . . CHAPTER 63 \nDefined ................................................. SECTION 202 \nBULK PLANT OR TERMINAL ...................... 5706.4 \nDefined ................................................. SECTION 202 \nBULK TRANSFER ........................................... 5706.5 \nDefined ................................................. SECTION 202 \nBULLET RESISTANT \nDefined ................................................. SECTION 202 \nBURNING (see OPEN BURNING) \nBUTANE (see LIQUEFIED PETROLEUM GAS)  \nBUTYLENE (see LIQUEFIED PETROLEUM GAS) \n \nC \nCABINETS \nFire equipment . . . . .. . . . . 905.7, 906.8, 2005.7.1 \nFlammable liquid .......................................... 5704.3.2 \nHazardous material ...................................... 5003.8.7 \nOzone ............................................................. 6005.3.1 \n \nCABINETS, \nGAS \n. \n2703.3.5, \n2703.10.2, \n2703.13.1.3, \n5003.8.6, \n5306.2.3, \n6004.1.2, \n5303.7.10 \n \nCANDLES .. . . .  105.5.36, SECTION 308, 806.3 \nCANOPY \nDefined ………………………………SECTION 202 \nCANOPY, \nTEMPORARY \nSTAGE \n(see \nTEMPORARY STAGE CANOPY) \nCAPTIONS, EMERGENCY VOICE / ALARM \nCOMMUNICATION SYSTEM …………907.5.2.2.4 \nCARBON DIOXIDE EXTINGUISHING SYSTEM \nCommercial cooking systems ……………….904.11 \nDefined ………………………………SECTION 202 \nCARBON \nMONOXIDE \nALARMS \nAND \nDETECTION SYSTEMS  . SECTION 915, 1103.9 \nCARE, 24-HOUR (Occupancy Group I) \nDefined ………………………………SECTION 202 \nCARE FACILITY ………………………….903.2.8.4 \nCARE SUITE \nDefined ………………………………SECTION 202 \nCARNIVALS AND FAIRS \nPermit required ………………………………105.5.5 \nCARTON \nCombustible …………………………………..5106.5 \nDefined ………………………………SECTION 202 \nCEILING LIMIT \nDefined ………………………………SECTION 202 \nCELLULOSE NITRATE MOTION PICTURE FILM . \n. …………………. . .  . . . .  105.5.6, SECTION 306 \nCELLULOSE \nNITRATE \nPLASTICS \n[see \nPYROXYLIN \n(CELLULOSE \nNITRATE) \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2005 \n \nNonrecombinant ……………….……SECTION 202 \nRecombinant ………………………..SECTION 202 \nStationary storage …………………..SECTION 202 \nValve-regulated lead acid ………….SECTION 202 \nVented (flooded) lead acid …………SECTION 202 \nBIN BOX ………………………………………3208.1 \nDefined …………………………….…SECTION 202 \nBIOFUEL, SOLID (see SOLID BIOFUEL)  \nBIOMASS \nDefined ………………………………SECTION 202 \nBIOMASS FEEDSTOCK, SOLID (see SOLID \nBIOMASS FEEDSTOCK) \nBLAST AREA \nDefined ................................................ SECTION 202 \n \nBLAST SITE \nDefined ................................................ SECTION 202 \nBLASTER \nDefined ................................................ SECTION 202 \nBLASTING AGENT (see also EXPLOSIVES AND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nBLEACHERS ………………………………1030.1.1 \nDefined ................................................ SECTION 202 \nOccupant load ................................................... 1004.6 \nBOARDING HOUSE (Occupancy Group R) \nDefined ................................................ SECTION 202 \nBOILING POINT \nDefined ................................................ SECTION 202 \nBOND \nFor explosives ............................................ 5601.2.4.1 \nFor fireworks display ................................. 5601.2.4.2 \nBONDING AND GROUNDING2104.2.4, 2106.3.4  \nAircraft fueling. . . . . . . . . . . .  2006.3.7.1, 2006.5.2 \nCNG motor fuel-dispensing facilities…2308.8.1.2.4 \nCryogenic fluids ............................................ 5503.7.2 \nOrganic coating ................................................ 2904.3 \nPiping, valves and fittings ........................ 5706.4.7.6 \nPowdered coating ........................................ 2406.6.4 \nRoll-coating operations ................................. 2405.11 \nUnderground tanks ................................... 5706.6.1.8 \nVessels .......................................................... 5705.3.2 \n \nBONFIRES ....................................................... 307.4.1 \nDefined ................................................ SECTION 202 \nPermit . . . . . . . . . . . . . . . . . . . . . . . 105.5.31, 307.2 \n \nBREAKAWAY PROTECTION (see EMERGENCY \nBREAKAWAY DEVICES) \n \nBREAKOUT………………………………. 1010.3 \nDefined ................................................ SECTION 202 \n \nBREATHING APPARATUS ....................... 2603.3.2 \n \nBRIDGES \n(see \nACCESS \nROADS, \nFIRE \nAPPARATUS) \n \nBRITISH THERMAL UNIT (BTU) \nDefined ................................................ SECTION 202 \nBUILDING \nDefined ................................................. SECTION 202 \nUnsafe .................................................. SECTION 114 \nVacant (see VACANT PREMISES) \nBUILDING INFORMATION CARD . …... . . 508.1.5 \n \nBUILDING SERVICES AND SYSTEMS \n………………………………………CHAPTER 6 \n \nBULK OXYGEN SYSTEM . . .  . . . . . CHAPTER 63 \nDefined ................................................. SECTION 202 \nBULK PLANT OR TERMINAL ...................... 5706.4 \nDefined ................................................. SECTION 202 \nBULK TRANSFER ........................................... 5706.5 \nDefined ................................................. SECTION 202 \nBULLET RESISTANT \nDefined ................................................. SECTION 202 \nBURNING (see OPEN BURNING) \nBUTANE (see LIQUEFIED PETROLEUM GAS)  \nBUTYLENE (see LIQUEFIED PETROLEUM GAS) \n \nC \nCABINETS \nFire equipment . . . . .. . . . . 905.7, 906.8, 2005.7.1 \nFlammable liquid .......................................... 5704.3.2 \nHazardous material ...................................... 5003.8.7 \nOzone ............................................................. 6005.3.1 \n \nCABINETS, \nGAS \n. \n2703.3.5, \n2703.10.2, \n2703.13.1.3, \n5003.8.6, \n5306.2.3, \n6004.1.2, \n5303.7.10 \n \nCANDLES .. . . .  105.5.36, SECTION 308, 806.3 \nCANOPY \nDefined ………………………………SECTION 202 \nCANOPY, \nTEMPORARY \nSTAGE \n(see \nTEMPORARY STAGE CANOPY) \nCAPTIONS, EMERGENCY VOICE / ALARM \nCOMMUNICATION SYSTEM …………907.5.2.2.4 \nCARBON DIOXIDE EXTINGUISHING SYSTEM \nCommercial cooking systems ……………….904.11 \nDefined ………………………………SECTION 202 \nCARBON \nMONOXIDE \nALARMS \nAND \nDETECTION SYSTEMS  . SECTION 915, 1103.9 \nCARE, 24-HOUR (Occupancy Group I) \nDefined ………………………………SECTION 202 \nCARE FACILITY ………………………….903.2.8.4 \nCARE SUITE \nDefined ………………………………SECTION 202 \nCARNIVALS AND FAIRS \nPermit required ………………………………105.5.5 \nCARTON \nCombustible …………………………………..5106.5 \nDefined ………………………………SECTION 202 \nCEILING LIMIT \nDefined ………………………………SECTION 202 \nCELLULOSE NITRATE MOTION PICTURE FILM . \n. …………………. . .  . . . .  105.5.6, SECTION 306 \nCELLULOSE \nNITRATE \nPLASTICS \n[see \nPYROXYLIN \n(CELLULOSE \nNITRATE) \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec202"
    },
    {
      "page": 236,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2006 \n \nPLASTICS] \nCERTIFICATION OF SERVICE PERSONNEL \nAutomatic fire-extinguishing systems ........... 904.1.1 \nPortable fire extinguishers ............................. 906.2.1 \nCHANGE OF OCCUPANCY ............................ 102.3 \nDefined ................................................ SECTION 202 \nCHANGE OF USE ............................................. 102.3 \nCHEMICAL \nDefined ................................................ SECTION 202 \nCHEMICAL NAME \nDefined ................................................ SECTION 202 \nCHIMNEY . . . . . . . . . . . . . . . .. . . . . 605.2.1 \nDefined ................................................ SECTION 202 \nCHUTES, RUBBISH AND LINEN .......... 903.2.11.2 \nCLASSIFICATION \nAerosols . . . . . . . . . .. . . . . . . . . . SECTION 5103 \nCommodity. . .. . . . . .. . . . . . . . . . SECTION 3203 \nDry cleaning plants and systems ................... 2103.2 \nDry cleaning solvent or liquid . \n…………………..……….  SECTION 202, 2103.1  \nFlammable and combustible liquids SECTION 202 \nFloor finish materials....................................... 804.3.1 \nHazardous materials ........................................ 5001.2 \nOccupancy .......................................... SECTION 202 \nRefrigerant .......................................................... 608.4 \nCLEAN AGENT \nDefined ................................................ SECTION 202 \nCLEANING \nCooking equipment ......................................... 606.3.3 \nFlammable liquids used for ............................. 2004.3 \nPowder coating ............................................. 2406.5.1 \nPiping ................................................................. 3307.2 \nRepair garages ............................................. 2311.2.1 \nTanks ............................................................. 5706.7.2 \nTire rebuilding buffing areas ........................... 3403.3 \nCLEARANCE \nStorage to ceiling or sprinklers . . . . . . \n…………………… 315.3.1, 903.3.3, 5704.3.5.3 \nCLINIC, OUTPATIENT (Occupancy Group B) \nDefined ................................................ SECTION 202 \nCLOSED CONTAINER ............................... 5505.5.2 \nDefined ................................................ SECTION 202 \nCLOSED SYSTEM ................................... 5705.3.7.6 \nDefined ................................................ SECTION 202 \nCNG MOTOR FUEL-DISPENSING FACILITIES . . \n. . . . ……….. . . . . . . . . . . . . . . SECTION 2308 \nCOLD DECK ………………………..……….2806.2 \nDefined ………………………………SECTION 202 \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGROUP R-2 . 403.9.2.1, TABLE 405.3, 907.2.9.3 \nCOMBUSTIBLE DUST \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE \nDUST-PRODUCING \nOPERATIONS . . . . . . . . . . . . … . .CHAPTER 22  \nPermit ……………………………………105.5.7 \nCOMBUSTIBLE FIBERS  . . . . .  . . . CHAPTER 37  \nDefined ………………………..…..SECTION 202 \nGeneral precautions. . . . . .. . . . . . . SECTION 3703  \nPermit ……………………………..………….105.5.8 \nPortable fire extinguishers …………………..3703.6 \nCOMBUSTIBLE GAS DETECTOR …..…...3510.2 \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE LIQUID Section 2306, Chapter \n57 \nClassified locations……………. \n5703.1.2 \nDefined ………………………………SECTION 202 \nDispensing, use, mixing and handling \n………………….. ……………… 5705.3, 5705.3.8 \nHeated ……………………………...…………5701.5 \nIndoor storage …………………………...…5704.3.3 \nMixtures ……………………………………….5701.5 \nOutdoor storage ………………………………5704.4 \nPermit. . . . . . . . . . . . .. . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .  . . . . . . . . . . . SECTION 5706 \nTank storage ………………………………….5704.2 \nWaste control ………………………...…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nCOMBUSTIBLE \nMATERIAL \nSTORAGE \n. \n……………. 105.5.31, SECTION 315, 2003.6 \nCOMBUSTIBLE WASTE MATERIAL  SECTION \n304, SECTION 2505 \nAt construction sites ……………………...….3305.2 \nContainers …………………………………......304.3 \nStorage. …………………………………..........304.2 \nCOMMERCIAL COOKING APPLIANCES \nDefined ………………………...........SECTION 202 \nCOMMERCIAL MOTOR VEHICLE ……....903.2.9 \nDefined ………………………...........SECTION 202 \n \nCOMMODITY \nClassifications  . . . . . . . . . . . . . . . . SECTION 3203 \nDefined ………………………...........SECTION 202 \n \nCOMMON PATH OF EGRESS TRAVEL  \n. . . . . . 1006.2.1, 1018.4, TABLE 1104.18 \nDefined ……………………….......... SECTION 202 \n \nCOMMON USE AREAS......................... 907.5.2.3.1 \nDefined ................................................. SECTION 202 \n \nCOMPATIBILITY (Hazardous materials) (see \nINCOMPATIBLE MATERIALS) \n  \nCOMPRESSED GAS. . . . . . . . . . . . CHAPTER 53 \nContainers, cylinders, tanks ............................ 5303.1 \nDefined ................................................. SECTION 202 \nMedical gas  . . . . . .  . . . . . . . . . . . . SECTION 5306 \nNot otherwise regulated . . .  . . . . . . SECTION 5307 \nPermit required ............................................... 105.5.9 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5303 \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 5304 \nUse and handling . .. . . . . . . . . . . . . SECTION 5305 \nWiring ……………………………………........5303.6 \n \nCOMPRESSED GAS CONTAINER \nDefined ………………………...........SECTION 202 \n \nCOMPRESSED GAS SYSTEM \nDefined ………………………...........SECTION 202 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2006 \n \nPLASTICS] \nCERTIFICATION OF SERVICE PERSONNEL \nAutomatic fire-extinguishing systems ........... 904.1.1 \nPortable fire extinguishers ............................. 906.2.1 \nCHANGE OF OCCUPANCY ............................ 102.3 \nDefined ................................................ SECTION 202 \nCHANGE OF USE ............................................. 102.3 \nCHEMICAL \nDefined ................................................ SECTION 202 \nCHEMICAL NAME \nDefined ................................................ SECTION 202 \nCHIMNEY . . . . . . . . . . . . . . . .. . . . . 605.2.1 \nDefined ................................................ SECTION 202 \nCHUTES, RUBBISH AND LINEN .......... 903.2.11.2 \nCLASSIFICATION \nAerosols . . . . . . . . . .. . . . . . . . . . SECTION 5103 \nCommodity. . .. . . . . .. . . . . . . . . . SECTION 3203 \nDry cleaning plants and systems ................... 2103.2 \nDry cleaning solvent or liquid . \n…………………..……….  SECTION 202, 2103.1  \nFlammable and combustible liquids SECTION 202 \nFloor finish materials....................................... 804.3.1 \nHazardous materials ........................................ 5001.2 \nOccupancy .......................................... SECTION 202 \nRefrigerant .......................................................... 608.4 \nCLEAN AGENT \nDefined ................................................ SECTION 202 \nCLEANING \nCooking equipment ......................................... 606.3.3 \nFlammable liquids used for ............................. 2004.3 \nPowder coating ............................................. 2406.5.1 \nPiping ................................................................. 3307.2 \nRepair garages ............................................. 2311.2.1 \nTanks ............................................................. 5706.7.2 \nTire rebuilding buffing areas ........................... 3403.3 \nCLEARANCE \nStorage to ceiling or sprinklers . . . . . . \n…………………… 315.3.1, 903.3.3, 5704.3.5.3 \nCLINIC, OUTPATIENT (Occupancy Group B) \nDefined ................................................ SECTION 202 \nCLOSED CONTAINER ............................... 5505.5.2 \nDefined ................................................ SECTION 202 \nCLOSED SYSTEM ................................... 5705.3.7.6 \nDefined ................................................ SECTION 202 \nCNG MOTOR FUEL-DISPENSING FACILITIES . . \n. . . . ……….. . . . . . . . . . . . . . . SECTION 2308 \nCOLD DECK ………………………..……….2806.2 \nDefined ………………………………SECTION 202 \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGROUP R-2 . 403.9.2.1, TABLE 405.3, 907.2.9.3 \nCOMBUSTIBLE DUST \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE \nDUST-PRODUCING \nOPERATIONS . . . . . . . . . . . . … . .CHAPTER 22  \nPermit ……………………………………105.5.7 \nCOMBUSTIBLE FIBERS  . . . . .  . . . CHAPTER 37  \nDefined ………………………..…..SECTION 202 \nGeneral precautions. . . . . .. . . . . . . SECTION 3703  \nPermit ……………………………..………….105.5.8 \nPortable fire extinguishers …………………..3703.6 \nCOMBUSTIBLE GAS DETECTOR …..…...3510.2 \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE LIQUID Section 2306, Chapter \n57 \nClassified locations……………. \n5703.1.2 \nDefined ………………………………SECTION 202 \nDispensing, use, mixing and handling \n………………….. ……………… 5705.3, 5705.3.8 \nHeated ……………………………...…………5701.5 \nIndoor storage …………………………...…5704.3.3 \nMixtures ……………………………………….5701.5 \nOutdoor storage ………………………………5704.4 \nPermit. . . . . . . . . . . . .. . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .  . . . . . . . . . . . SECTION 5706 \nTank storage ………………………………….5704.2 \nWaste control ………………………...…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nCOMBUSTIBLE \nMATERIAL \nSTORAGE \n. \n……………. 105.5.31, SECTION 315, 2003.6 \nCOMBUSTIBLE WASTE MATERIAL  SECTION \n304, SECTION 2505 \nAt construction sites ……………………...….3305.2 \nContainers …………………………………......304.3 \nStorage. …………………………………..........304.2 \nCOMMERCIAL COOKING APPLIANCES \nDefined ………………………...........SECTION 202 \nCOMMERCIAL MOTOR VEHICLE ……....903.2.9 \nDefined ………………………...........SECTION 202 \n \nCOMMODITY \nClassifications  . . . . . . . . . . . . . . . . SECTION 3203 \nDefined ………………………...........SECTION 202 \n \nCOMMON PATH OF EGRESS TRAVEL  \n. . . . . . 1006.2.1, 1018.4, TABLE 1104.18 \nDefined ……………………….......... SECTION 202 \n \nCOMMON USE AREAS......................... 907.5.2.3.1 \nDefined ................................................. SECTION 202 \n \nCOMPATIBILITY (Hazardous materials) (see \nINCOMPATIBLE MATERIALS) \n  \nCOMPRESSED GAS. . . . . . . . . . . . CHAPTER 53 \nContainers, cylinders, tanks ............................ 5303.1 \nDefined ................................................. SECTION 202 \nMedical gas  . . . . . .  . . . . . . . . . . . . SECTION 5306 \nNot otherwise regulated . . .  . . . . . . SECTION 5307 \nPermit required ............................................... 105.5.9 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5303 \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 5304 \nUse and handling . .. . . . . . . . . . . . . SECTION 5305 \nWiring ……………………………………........5303.6 \n \nCOMPRESSED GAS CONTAINER \nDefined ………………………...........SECTION 202 \n \nCOMPRESSED GAS SYSTEM \nDefined ………………………...........SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec202"
    },
    {
      "page": 237,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2007 \n \nMotor fuel-dispensing facilities ..  . SECTION 2308 \n \nCOMPRESSED NATURAL GAS (CNG) …..5301.1 \n \nCONFLICTING PROVISIONS ……………….102.9 \n \nCONGREGATE CARE FACILITY (Occupancy \nGroup I) \nDefined …………………………...SECTION 202 \n \nCONGREGATE LIVING FACILITY (Occupancy \nGroup R) \nDefined ……………….………..........SECTION 202 \n \nCONSTANTLY ATTENDED LOCATION .  903.4.1, \n907.2.1.1, \n907.2.6, \n907.2.7.1, \n907.2.12.1, \n907.2.13, 907.2.18.2, 907.3, 907.3.1, 907.5, \n907.5.1.1, 913.4, 5704.2.8.11 \nDefined ………………………...........SECTION 202 \nCONSTRUCTION \nAND \nDEMOLITION \nFIRE \nSAFETY  . . .. . . . . . . . . . . . .. . . . CHAPTER 33 \nCONSTRUCTION \nEQUIPMENT, \nMOTORIZED \n(see \nMOTORIZED \nCONSTRUCTION \nEQUIPMENT) \nCONTAINER \nDefined ………………………...........SECTION 202 \nCONTAINER \nAND \nPORTABLE \nTANK \nSTORAGE………………………………….. 5704.3, \nTABLE 5704.3.6.3(4), 5704.4, TABLE 5704.4.2 \nCONTAINMENT PALLETS \nFlammable and combustible liquids ….…5704.4.3 \nHazardous materials ……………….…….5004.2.3 \nCONTAINMENT SYSTEM \nDefined ................................................ SECTION 202 \nCONTAINMENT VESSEL \nDefined ................................................ SECTION 202 \nCONTINUOUS GAS DETECTION SYSTEM (see \nGAS DETECTION SYSTEM, CONTINUOUS) \nCONTROL AREAS ………………………..5003.8.3 \nDefined ................................................ SECTION 202 \nCOOKING \nAppliances, commercial, defined ..... SECTION 202 \nCommercial, \nautomatic \nsprinkler \nsystems \n………………………………………..…...903.2.11.5 \nCommercial, fire-extinguishing systems ....... 904.11 \nDevices, open-flame ....................................... 308.1.4 \nOn balconies .................................................... 308.1.4 \nCORRIDOR . . . .  . . . . . SECTION 1020, 1104.17 \nDefined ................................................ SECTION 202 \n \nOpen-ended (see OPEN-ENDED CORRIDOR)  \n \nCORROSION PROTECTION \nCryogenic fluid containers ........................ 5503.1.3.2 \nCryogenic fluid piping ............................... 5505.1.2.5 \nGeneral .......................................................... 5703.6.5 \nTanks and piping. . . . . . . . . . 5704.2.7.9, 5706.7.1 \n \nCORROSIVE \nDefined ................................................. SECTION 202 \n \nCORROSIVE MATERIALS . . . . .. . CHAPTER 54   \nIndoor storage ................................................... 5404.1 \nIndoor use.......................................................... 5405.1 \nOutdoor storage ................................................ 5404.2 \nOutdoor use ...................................................... 5405.2 \nRequirements ... . . . . . . .  . . . .. . . SECTION 5403  \n \nCOTTON, BALED \n……………..TABLE 5003.1.1(1), SECTION 3705  \nDefined ................................................. SECTION 202 \n \nCOTTON, \nDENSELY \nPACKED \nBALED……………………….. \nTABLE \n5003.1.1(1)Defined\n \n………………………......SECTION 202 \n \nCOTTON, SEED .............................................. 3703.4 \nDefined ................................................. SECTION 202 \nCOURT \nDefined ................................................. SECTION 202 \nDefined ................................................. SECTION 202 \nCOVERED AND OPEN MALL BUILDINGS \nAutomatic sprinkler system ........................... 914.2.1 \nDefined ................................................. SECTION 202 \nEmergency planning .................................... 403.10.1 \nEmergency voice/alarm communication system . \n…………………………….. . . . . 907.2.20, 914.2.3 \nPermit …………………………..……….....105.5.10 \nStandpipe system ……….…….. 905.3.3, 914.2.2 \nTenant identification ……….……………403.10.1.5 \nUnoccupied tenant spaces .. . . . 311.6, 403.10.1.6 \nCRANKCASE OIL (see WASTE OIL) \nDefined ………………………..........SECTION 202 \nCROP-RIPENING AND COLORING PROCESSES \n(see FRUIT AND CROP RIPENING) \nCRYOGENIC CONTAINER \nDefined …………………………........SECTION 202 \nHandling …………….………………………...5505.5 \nMarking ……………….…………..……….....5503.4 \nSecurity …………………………..………......5503.5 \nCRYOGENIC FLUIDS . . . . . . . . . . . .CHAPTER 55  \nContainers …………………………………5503.1 \nDefined ………………………...........SECTION 202 \nFilling …………………………………….........5505.4 \nFlammable . . . . . . . . . . . . . . . . . . . SECTION 5806 \nIndoor storage ……………...………………...5504.2 \nIndoor use ………………...…………………..5505.2 \nOutdoor storage ………………………………5504.3 \nOutdoor use ………………..………………...5505.3 \nPermit …………………………..……….....105.5.11 \nRequirements  . . . . . . . . . . . . . . . . SECTION 5503 \n \nCRYOGENIC VESSEL \nDefined ………………………..........SECTION 202 \n \nCUSTODIAL CARE (Occupancy Group I) \nDefined ……………………………....SECTION 202 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2007 \n \nMotor fuel-dispensing facilities ..  . SECTION 2308 \n \nCOMPRESSED NATURAL GAS (CNG) …..5301.1 \n \nCONFLICTING PROVISIONS ……………….102.9 \n \nCONGREGATE CARE FACILITY (Occupancy \nGroup I) \nDefined …………………………...SECTION 202 \n \nCONGREGATE LIVING FACILITY (Occupancy \nGroup R) \nDefined ……………….………..........SECTION 202 \n \nCONSTANTLY ATTENDED LOCATION .  903.4.1, \n907.2.1.1, \n907.2.6, \n907.2.7.1, \n907.2.12.1, \n907.2.13, 907.2.18.2, 907.3, 907.3.1, 907.5, \n907.5.1.1, 913.4, 5704.2.8.11 \nDefined ………………………...........SECTION 202 \nCONSTRUCTION \nAND \nDEMOLITION \nFIRE \nSAFETY  . . .. . . . . . . . . . . . .. . . . CHAPTER 33 \nCONSTRUCTION \nEQUIPMENT, \nMOTORIZED \n(see \nMOTORIZED \nCONSTRUCTION \nEQUIPMENT) \nCONTAINER \nDefined ………………………...........SECTION 202 \nCONTAINER \nAND \nPORTABLE \nTANK \nSTORAGE………………………………….. 5704.3, \nTABLE 5704.3.6.3(4), 5704.4, TABLE 5704.4.2 \nCONTAINMENT PALLETS \nFlammable and combustible liquids ….…5704.4.3 \nHazardous materials ……………….…….5004.2.3 \nCONTAINMENT SYSTEM \nDefined ................................................ SECTION 202 \nCONTAINMENT VESSEL \nDefined ................................................ SECTION 202 \nCONTINUOUS GAS DETECTION SYSTEM (see \nGAS DETECTION SYSTEM, CONTINUOUS) \nCONTROL AREAS ………………………..5003.8.3 \nDefined ................................................ SECTION 202 \nCOOKING \nAppliances, commercial, defined ..... SECTION 202 \nCommercial, \nautomatic \nsprinkler \nsystems \n………………………………………..…...903.2.11.5 \nCommercial, fire-extinguishing systems ....... 904.11 \nDevices, open-flame ....................................... 308.1.4 \nOn balconies .................................................... 308.1.4 \nCORRIDOR . . . .  . . . . . SECTION 1020, 1104.17 \nDefined ................................................ SECTION 202 \n \nOpen-ended (see OPEN-ENDED CORRIDOR)  \n \nCORROSION PROTECTION \nCryogenic fluid containers ........................ 5503.1.3.2 \nCryogenic fluid piping ............................... 5505.1.2.5 \nGeneral .......................................................... 5703.6.5 \nTanks and piping. . . . . . . . . . 5704.2.7.9, 5706.7.1 \n \nCORROSIVE \nDefined ................................................. SECTION 202 \n \nCORROSIVE MATERIALS . . . . .. . CHAPTER 54   \nIndoor storage ................................................... 5404.1 \nIndoor use.......................................................... 5405.1 \nOutdoor storage ................................................ 5404.2 \nOutdoor use ...................................................... 5405.2 \nRequirements ... . . . . . . .  . . . .. . . SECTION 5403  \n \nCOTTON, BALED \n……………..TABLE 5003.1.1(1), SECTION 3705  \nDefined ................................................. SECTION 202 \n \nCOTTON, \nDENSELY \nPACKED \nBALED……………………….. \nTABLE \n5003.1.1(1)Defined\n \n………………………......SECTION 202 \n \nCOTTON, SEED .............................................. 3703.4 \nDefined ................................................. SECTION 202 \nCOURT \nDefined ................................................. SECTION 202 \nDefined ................................................. SECTION 202 \nCOVERED AND OPEN MALL BUILDINGS \nAutomatic sprinkler system ........................... 914.2.1 \nDefined ................................................. SECTION 202 \nEmergency planning .................................... 403.10.1 \nEmergency voice/alarm communication system . \n…………………………….. . . . . 907.2.20, 914.2.3 \nPermit …………………………..……….....105.5.10 \nStandpipe system ……….…….. 905.3.3, 914.2.2 \nTenant identification ……….……………403.10.1.5 \nUnoccupied tenant spaces .. . . . 311.6, 403.10.1.6 \nCRANKCASE OIL (see WASTE OIL) \nDefined ………………………..........SECTION 202 \nCROP-RIPENING AND COLORING PROCESSES \n(see FRUIT AND CROP RIPENING) \nCRYOGENIC CONTAINER \nDefined …………………………........SECTION 202 \nHandling …………….………………………...5505.5 \nMarking ……………….…………..……….....5503.4 \nSecurity …………………………..………......5503.5 \nCRYOGENIC FLUIDS . . . . . . . . . . . .CHAPTER 55  \nContainers …………………………………5503.1 \nDefined ………………………...........SECTION 202 \nFilling …………………………………….........5505.4 \nFlammable . . . . . . . . . . . . . . . . . . . SECTION 5806 \nIndoor storage ……………...………………...5504.2 \nIndoor use ………………...…………………..5505.2 \nOutdoor storage ………………………………5504.3 \nOutdoor use ………………..………………...5505.3 \nPermit …………………………..……….....105.5.11 \nRequirements  . . . . . . . . . . . . . . . . SECTION 5503 \n \nCRYOGENIC VESSEL \nDefined ………………………..........SECTION 202 \n \nCUSTODIAL CARE (Occupancy Group I) \nDefined ……………………………....SECTION 202 \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec202"
    },
    {
      "page": 238,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2008 \n \nCUTTING AND WELDING (see WELDING AND \nOTHER HOT WORK) \n \nCYLINDER \nDefined ……………………………....SECTION 202 \n \nD \n \nDAMPER \nDefined ………………………...........SECTION 202 \n \nDANGER, IMMINENT …………………..……114.2 \n \nDAY BOX (Magazine, Type 3) ……SECTION 202 \nDefined …………………………........SECTION 202 \n \nDEAD END ……………………………………1020.5 \n \nDECK \nDefined ………………………...........SECTION 202 \n \nDECORATIONS …………………SECTION 805 \nExit obstruction …………………………1032.5 \n \nDefined ………………………...........SECTION 202 \n \nDECORATIVE VEGETATION …….SECTION 806 \n \nDEFLAGRATION \nDefined ................................................ SECTION 202 \n \nDEFUELING \nAircraft................................................................ 2006.5 \n \nDELAYED \nEGRESS \nLOCKS. \n907.4.2, \n1010.2.13.1  \n \nDELUGE SYSTEM . . . . . . . . . . . .. . . 903.4, 2805.2  \nDefined ................................................ SECTION 202 \n \nDEMOLITION OF BUILDINGS \nFIRE SAFETY . . .  . . . . . . . .. . . . . .  CHAPTER 33 \n \nDESIGN PRESSURE \nDefined ………………………..........SECTION 202 \n \nDETACHED BUILDING \nDefined ………………………..........SECTION 202 \nGroup H occupancies ……………………5003.8.2 \nStorage. . . . ……………….. . 6204.1.1, 6304.1.1 \n \nDETEARING \nDefined ………………………...........SECTION 202 \n \nDETECTOR, HEAT \nDefined ...……………………...........SECTION 202 \n \nDETONATING CORD \nDefined ………………………...........SECTION 202 \n \nDETONATION \nDefined ………………………...........SECTION 202 \n \nDETONATOR \nDefined ………………………...........SECTION 202 \n \nDETOXIFICATION FACILITY (Group I-2) \nDefined ………………………...........SECTION 202 \n \nDIP TANK . . . . . . . . . . . . . . . . . . . . SECTION 2405 \nDefined ………………………...........SECTION 202 \n \nDIPPING OPERATIONS. . . . . . . . . SECTION 2405  \n \nDISCHARGE, EXIT (see EXIT DISCHARGE) \n \nDISCHARGE OF HAZARDOUS MATERIAL \n(see RELEASE OF HAZARDOUS MATERIAL)  \n \nDISCHARGE SITE \nDefined ………………………...........SECTION 202 \n \nDISPENSING \nAircraft fueling  . . . . . .  . . . . . . . . . . SECTION 2006 \nDefined ………………………...........SECTION 202 \nFire extinguishers ……………………………2305.5 \nLocation ……………………………..…….....2303.1 \nMotor fuel-dispensing operations .  SECTION 2304  \nRequirements. . SECTION 2305, SECTION 5005 \n \nDISPENSING DEVICE, OVERHEAD-TYPE \nDefined ………………………...........SECTION 202 \n \nDISPLAY SITE (Fireworks) \nDefined ………………………...........SECTION 202 \n \nDISPLAYS \nAerosol products . . . . . . . . . . . . . . . SECTION 5106  \nCellulose nitrate (pyroxylin) plastic..  314.3, 6503.1 \nFireworks . . .. . . .  . . . . . . . . . . . . . SECTION 5608 \nGroup M .......................................................... 5003.11 \nIndoor ................................................... SECTION 314 \nMotor vehicles  . . . . . . . . . . . . . . . . 314.4 \nRetail  . . .. . . . 5001.4, SECTION 5106, 5601.2.2 \nStorage ........................................................ 5003.11.3 \n \nDefined ................................................. SECTION 202 \n \nDOOR, DUTCH ..................................... 1105.5.4.2.3 \nDOOR, POWER-OPERATED. \nDefined ................................................. SECTION 202 \n \nDOORWAY, EXIT ACCESS........... SECTION 1006 \nDefined ................................................. SECTION 202 \n \nDORMITORIES \n(see \nOCCUPANCY \nCLASSIFICATION, Residential Group R and \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGroup R-2) \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2008 \n \nCUTTING AND WELDING (see WELDING AND \nOTHER HOT WORK) \n \nCYLINDER \nDefined ……………………………....SECTION 202 \n \nD \n \nDAMPER \nDefined ………………………...........SECTION 202 \n \nDANGER, IMMINENT …………………..……114.2 \n \nDAY BOX (Magazine, Type 3) ……SECTION 202 \nDefined …………………………........SECTION 202 \n \nDEAD END ……………………………………1020.5 \n \nDECK \nDefined ………………………...........SECTION 202 \n \nDECORATIONS …………………SECTION 805 \nExit obstruction …………………………1032.5 \n \nDefined ………………………...........SECTION 202 \n \nDECORATIVE VEGETATION …….SECTION 806 \n \nDEFLAGRATION \nDefined ................................................ SECTION 202 \n \nDEFUELING \nAircraft................................................................ 2006.5 \n \nDELAYED \nEGRESS \nLOCKS. \n907.4.2, \n1010.2.13.1  \n \nDELUGE SYSTEM . . . . . . . . . . . .. . . 903.4, 2805.2  \nDefined ................................................ SECTION 202 \n \nDEMOLITION OF BUILDINGS \nFIRE SAFETY . . .  . . . . . . . .. . . . . .  CHAPTER 33 \n \nDESIGN PRESSURE \nDefined ………………………..........SECTION 202 \n \nDETACHED BUILDING \nDefined ………………………..........SECTION 202 \nGroup H occupancies ……………………5003.8.2 \nStorage. . . . ……………….. . 6204.1.1, 6304.1.1 \n \nDETEARING \nDefined ………………………...........SECTION 202 \n \nDETECTOR, HEAT \nDefined ...……………………...........SECTION 202 \n \nDETONATING CORD \nDefined ………………………...........SECTION 202 \n \nDETONATION \nDefined ………………………...........SECTION 202 \n \nDETONATOR \nDefined ………………………...........SECTION 202 \n \nDETOXIFICATION FACILITY (Group I-2) \nDefined ………………………...........SECTION 202 \n \nDIP TANK . . . . . . . . . . . . . . . . . . . . SECTION 2405 \nDefined ………………………...........SECTION 202 \n \nDIPPING OPERATIONS. . . . . . . . . SECTION 2405  \n \nDISCHARGE, EXIT (see EXIT DISCHARGE) \n \nDISCHARGE OF HAZARDOUS MATERIAL \n(see RELEASE OF HAZARDOUS MATERIAL)  \n \nDISCHARGE SITE \nDefined ………………………...........SECTION 202 \n \nDISPENSING \nAircraft fueling  . . . . . .  . . . . . . . . . . SECTION 2006 \nDefined ………………………...........SECTION 202 \nFire extinguishers ……………………………2305.5 \nLocation ……………………………..…….....2303.1 \nMotor fuel-dispensing operations .  SECTION 2304  \nRequirements. . SECTION 2305, SECTION 5005 \n \nDISPENSING DEVICE, OVERHEAD-TYPE \nDefined ………………………...........SECTION 202 \n \nDISPLAY SITE (Fireworks) \nDefined ………………………...........SECTION 202 \n \nDISPLAYS \nAerosol products . . . . . . . . . . . . . . . SECTION 5106  \nCellulose nitrate (pyroxylin) plastic..  314.3, 6503.1 \nFireworks . . .. . . .  . . . . . . . . . . . . . SECTION 5608 \nGroup M .......................................................... 5003.11 \nIndoor ................................................... SECTION 314 \nMotor vehicles  . . . . . . . . . . . . . . . . 314.4 \nRetail  . . .. . . . 5001.4, SECTION 5106, 5601.2.2 \nStorage ........................................................ 5003.11.3 \n \nDefined ................................................. SECTION 202 \n \nDOOR, DUTCH ..................................... 1105.5.4.2.3 \nDOOR, POWER-OPERATED. \nDefined ................................................. SECTION 202 \n \nDOORWAY, EXIT ACCESS........... SECTION 1006 \nDefined ................................................. SECTION 202 \n \nDORMITORIES \n(see \nOCCUPANCY \nCLASSIFICATION, Residential Group R and \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGroup R-2) \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec202"
    },
    {
      "page": 239,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2009 \n \n \nDRAFT CURTAIN \nDefined ………………………...........SECTION 202 \nInstallation……………………………………………..\n1019.3, 1103.4.5,1103.4.6, 1103.4.8, 5106.3.2 \nDRAFTSTOP \nDefined ………………………...........SECTION 202 \nDRAINAGE CONTROL . .  2903.10, 2905.3, \n5004.2.2.6, 5705.3.8.1, 5706.2.6, 5706.4.9 \nDRAINS \nDip-tank bottom …………………………….2405.3.2 \nExhaust duct sprinkler system …..…2703.10.4.4.3 \nHPM liquids …………………..………….2705.2.3.3 \nMagazines …………………………..……..5604.6.1 \nOutdoor \ncryogenic \nfluid \nstorage \ncontainers………………………………5504.3.1.1.5 \nPortable containers …………...………5504.3.1.2.3 \nDRAPERIES . .. . . . . . . . . . . . . . . . . . 807.1, 1032.5 \nDRILLING, WELL ……………………………5706.3 \nDRY-CHEMICAL EXTINGUISHING AGENT \nDefined………………………............SECTION 202 \n \nDRY CLEANING . . . . .  . . . . . . . . . . CHAPTER 21 \nClassifications …………………………...…...2103.1 \nDefined ………………………...........SECTION 202 \nFire protection. . . .. . . . . . . . . . . . . . SECTION 2108 \nPermit ............................................................. 105.5.13 \nRequirements, general . . . . . . . . . . SECTION 2104 \nRequirements, operating. .. . . . . . . SECTION 2105 \nSolvent or liquid classifications ........ SECTION 202 \nSpotting and pretreating . . . . . . . . . SECTION 2106  \nSystems . . . . .  . . . . . . . . . . . . . . . .SECTION 2107 \n \nDRY CLEANING PLANT \nDefined ................................................ SECTION 202 \n \nDRY CLEANING ROOM \nDefined ................................................ SECTION 202 \n \nDRY CLEANING SYSTEM \nDefined ................................................ SECTION 202 \n \nDRYING APPARATUS ............................ 2404.6.1.2 \n \nDRYING OVENS (see INDUSTRIAL OVENS)   \n \nDRYING ROOMS ............................................. 914.10 \n \nDUCT SMOKE DETECTORS ....................... 907.3.1 \n \nDUMPSTERS ..................................................... 304.3 \n \nDUST COLLECTION . .. . . . . . . . 3703.5, 5906.5.3 \n \nDUST EXPLOSION HAZARDS \n..……………….... CHAPTER 22, SECTION 2803 \nExplosion venting ......................................... 2803.2.1 \n \nDWELLING \nDefined ................................................ SECTION 202 \n \nDWELLING UNIT \nDefined ................................................. SECTION 202 \n \nE \n \nEARLY \nSUPPRESSION \nFAST-RESPONSE \nSPRINKLER \n(ESFR) \n(see \nAUTOMATIC \nSPRINKLERS) \n \nEGRESS (see MEANS OF EGRESS) \n \nELECTRICAL EQUIPMENT ............ SECTION 603 \nAviation facilities ............................................ 2006.14 \nDust-producing machines ........................... 5906.5.5 \nSigns. . . . . . . .. . . . . . . . . . . . . . . . 603.4.1  \nWorkstations in HPM facilities .................... 2703.7.2 \n \nELECTROSTATIC APPARATUS  SECTION 2407 \n \nELECTROSTATIC FLUIDIZED BED \nDefined ................................................. SECTION 202 \n \nELEVATOR GROUP \nDefined ................................................. SECTION 202 \nEmergency voice/alarm communication system in \n…………………………………………...….907.5.2.2 \n \nELEVATOR HOISTWAYS. .. . . . . . ., 1103.4  \nWater protection ............................................. 604.5.4 \n \nELEVATOR KEYS, FIRE SERVICE (see KEYS, \nFIRE SERVICE ELEVATOR) \n \nELEVATOR KEYS, NONSTANDARDIZED FIRE \nSERVICE \nKey boxes for .................................................. 506.1.2 \n \nELEVATOR \nRECALL \n/ \nEMERGENCY \nOPERATION…………………………SECTION 604 \n \nEMERGENCY ALARM SYSTEM \n……………… SECTION 908, 5004.9, 5005.4.4  \nDefined ……………………..…....SECTION 202 \n \nEMERGENCY BREAKAWAY DEVICES \n………………………………..2306.7.5.1, 2307.6.3 \n \nEMERGENCY CONTROL STATION …...…2703.1 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY ESCAPE AND RESCUE OPENING \n……………………………………….SECTION 1031 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY EVACUATION DRILL \n………………………………………...SECTION 405 \nDefined ………………………...........SECTION 202 \nFrequency .  . . . . . .. . . . . . . .  405.3, TABLE 405.3 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2009 \n \n \nDRAFT CURTAIN \nDefined ………………………...........SECTION 202 \nInstallation……………………………………………..\n1019.3, 1103.4.5,1103.4.6, 1103.4.8, 5106.3.2 \nDRAFTSTOP \nDefined ………………………...........SECTION 202 \nDRAINAGE CONTROL . .  2903.10, 2905.3, \n5004.2.2.6, 5705.3.8.1, 5706.2.6, 5706.4.9 \nDRAINS \nDip-tank bottom …………………………….2405.3.2 \nExhaust duct sprinkler system …..…2703.10.4.4.3 \nHPM liquids …………………..………….2705.2.3.3 \nMagazines …………………………..……..5604.6.1 \nOutdoor \ncryogenic \nfluid \nstorage \ncontainers………………………………5504.3.1.1.5 \nPortable containers …………...………5504.3.1.2.3 \nDRAPERIES . .. . . . . . . . . . . . . . . . . . 807.1, 1032.5 \nDRILLING, WELL ……………………………5706.3 \nDRY-CHEMICAL EXTINGUISHING AGENT \nDefined………………………............SECTION 202 \n \nDRY CLEANING . . . . .  . . . . . . . . . . CHAPTER 21 \nClassifications …………………………...…...2103.1 \nDefined ………………………...........SECTION 202 \nFire protection. . . .. . . . . . . . . . . . . . SECTION 2108 \nPermit ............................................................. 105.5.13 \nRequirements, general . . . . . . . . . . SECTION 2104 \nRequirements, operating. .. . . . . . . SECTION 2105 \nSolvent or liquid classifications ........ SECTION 202 \nSpotting and pretreating . . . . . . . . . SECTION 2106  \nSystems . . . . .  . . . . . . . . . . . . . . . .SECTION 2107 \n \nDRY CLEANING PLANT \nDefined ................................................ SECTION 202 \n \nDRY CLEANING ROOM \nDefined ................................................ SECTION 202 \n \nDRY CLEANING SYSTEM \nDefined ................................................ SECTION 202 \n \nDRYING APPARATUS ............................ 2404.6.1.2 \n \nDRYING OVENS (see INDUSTRIAL OVENS)   \n \nDRYING ROOMS ............................................. 914.10 \n \nDUCT SMOKE DETECTORS ....................... 907.3.1 \n \nDUMPSTERS ..................................................... 304.3 \n \nDUST COLLECTION . .. . . . . . . . 3703.5, 5906.5.3 \n \nDUST EXPLOSION HAZARDS \n..……………….... CHAPTER 22, SECTION 2803 \nExplosion venting ......................................... 2803.2.1 \n \nDWELLING \nDefined ................................................ SECTION 202 \n \nDWELLING UNIT \nDefined ................................................. SECTION 202 \n \nE \n \nEARLY \nSUPPRESSION \nFAST-RESPONSE \nSPRINKLER \n(ESFR) \n(see \nAUTOMATIC \nSPRINKLERS) \n \nEGRESS (see MEANS OF EGRESS) \n \nELECTRICAL EQUIPMENT ............ SECTION 603 \nAviation facilities ............................................ 2006.14 \nDust-producing machines ........................... 5906.5.5 \nSigns. . . . . . . .. . . . . . . . . . . . . . . . 603.4.1  \nWorkstations in HPM facilities .................... 2703.7.2 \n \nELECTROSTATIC APPARATUS  SECTION 2407 \n \nELECTROSTATIC FLUIDIZED BED \nDefined ................................................. SECTION 202 \n \nELEVATOR GROUP \nDefined ................................................. SECTION 202 \nEmergency voice/alarm communication system in \n…………………………………………...….907.5.2.2 \n \nELEVATOR HOISTWAYS. .. . . . . . ., 1103.4  \nWater protection ............................................. 604.5.4 \n \nELEVATOR KEYS, FIRE SERVICE (see KEYS, \nFIRE SERVICE ELEVATOR) \n \nELEVATOR KEYS, NONSTANDARDIZED FIRE \nSERVICE \nKey boxes for .................................................. 506.1.2 \n \nELEVATOR \nRECALL \n/ \nEMERGENCY \nOPERATION…………………………SECTION 604 \n \nEMERGENCY ALARM SYSTEM \n……………… SECTION 908, 5004.9, 5005.4.4  \nDefined ……………………..…....SECTION 202 \n \nEMERGENCY BREAKAWAY DEVICES \n………………………………..2306.7.5.1, 2307.6.3 \n \nEMERGENCY CONTROL STATION …...…2703.1 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY ESCAPE AND RESCUE OPENING \n……………………………………….SECTION 1031 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY EVACUATION DRILL \n………………………………………...SECTION 405 \nDefined ………………………...........SECTION 202 \nFrequency .  . . . . . .. . . . . . . .  405.3, TABLE 405.3 \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec2108"
    },
    {
      "page": 240,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2010 \n \n \nEMERGENCY \nPLANNING \nAND \nPREPAREDNESS . . . . . . . . …... . . . CHAPTER 4 \n \nDefined ………………………...........SECTION 202 \n \nEMERGENCY \nRELIEF \nVENTING \n…………………………..  . 2306.6.2.5, 5704.2.7.4 \n \nEMERGENCY REPAIRS …………………..105.1.4 \n \nEMERGENCY \nRESPONDER \nRADIO \nCOVERAGE…………………………SECTION 510 \nIn existing buildings ………………………….1103.2 \n \nEMERGENCY SHUTOFF VALVE  \n5003.2.2.1, 5503.4.6, 5505.3.2, 5803.1.3, \n6303.1.2, 6403.1.1 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY SHUTOFF VALVE, AUTOMATIC . \n2305.2.4, \n2306.7.4, \n5003.2.9.1, \n5505.3.2, \n5803.1.3, 5803.1.3.2, 6303.1.2, 6303.1.2.2, \n6403.1.1, 6403.1.1.1, 6403.1.1.2 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY \nSHUTOFF \nVALVE, \nMANUAL \n2309.5.2, \n2309.5.2.1, \n5505.3.2, \n5803.1.3, \n5803.1.3.2, 6303.1.2, 6303.1.2.2, 6403.1.1, \n6403.1.1.2 \nDefined……………………………..SECTION 202 \n \nEMERGENCY VENTING FOR TANKS . . . . . . . \n607.5, \n2306.5, \n5704.2.7.4, \n5704.2.9.6.1.1, \n5704.2.9.6.1.2, \n5704.2.9.6.3, \n5704.2.9.7.2, \n5706.2.4.2 \n \nEMERGENCY \nVOICE \n/ \nALARM \nCOMMUNICATIONS……………………..907.5.2.2 \nAtriums ........................................................... 907.2.14 \nCaptions .................................................... 907.5.2.2.4 \nCovered mall buildings ................................ 907.2.20 \nDeep underground buildings ...................... 907.2.19 \nDefined ................................................ SECTION 202 \nGroup A ........................................................ 907.2.1.1 \nHigh-rise building ......................................... 907.2.13 \nSpecial amusement buildings.................. 907.2.12.3 \n \nEMPLOYEE TRAINING .................... SECTION 406 \n \nEMPLOYEE WORK AREA \nDefined ................................................ SECTION 202 \n \nENTRY, RIGHT OF ........................................... 104.3 \n \nEQUIPMENT, FUELED .................... SECTION 312 \n \nEQUIPMENT PLATFORM \nDefined ................................................ SECTION 202 \nGuards required ................................................ 1015.2 \n \nESCALATOR \nOPENINGS \n(see \nFLOOR \nOPENINGS AND SHAFTS) \n \nESCAPE OPENINGS ...................... SECTION 1031 \n \nESFR \nSPRINKLERS \n(see \nAUTOMATIC \nSPRINKLERS) \n \nETHYLENE \nGas. . . . . . . . .. . .. . . . . . . . . . . . . . SECTION 2503 \nGenerators . . .  . . . . . . . . . . . . . . . . SECTION 2506 \n \nEVACUATION. . . . . . . . ………………... . . . 114.2 \n \nEVACUATION DIAGRAMS \n..........................................403.9.1.1, 403.9.2.3 \n \nEVACUATION DRILLS ..................... SECTION 405 \nFrequency . . . . . .  . . . . . . . . . 405.3, TABLE 405.3 \nNotification ........................................................... 405.7 \nRecall and reentry ............................................ 405.10 \n \nEVACUATION PLANS ..................... SECTION 404 \n \nEXCESS FLOW CONTROL \nDefined ................................................. SECTION 202 \n \nEXCESS FLOW VALVE \nDefined ................................................. SECTION 202 \n \nEXHAUSTED ENCLOSURE ...................... 5003.8.5 \nDefined ................................................. SECTION 202 \n \nEXHIBITION HALLS (Occupancy Group A-3)  \n……………………………………….. SECTION 202 \n \nEXHIBITS AND TRADE SHOWS ............. 105.5.15 \n \nEXISTING \nDefined ................................................. SECTION 202 \n \nEXISTING BUILDINGS. . . . . . . . . .  CHAPTER 11 \n \nEXIT ................................................... SECTION 1022 \nDefined ................................................. SECTION 202 \nEnclosure ........................................... SECTION 1023 \nHorizontal .......................................... SECTION 1026 \nNumber required …………………..SECTION 1006 \nPassageways ……………………...SECTION 1024 \n \nEXIT ACCESS …………………….SECTION 1016 \nDefined ................................................. SECTION 202 \nDoorway ............................................... SECTION 202 \nRamp .................................................... SECTION 202 \nStairway ............................................... SECTION 202 \n \nEXIT DOORS, EXTERIOR ............. SECTION 1022 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2010 \n \n \nEMERGENCY \nPLANNING \nAND \nPREPAREDNESS . . . . . . . . …... . . . CHAPTER 4 \n \nDefined ………………………...........SECTION 202 \n \nEMERGENCY \nRELIEF \nVENTING \n…………………………..  . 2306.6.2.5, 5704.2.7.4 \n \nEMERGENCY REPAIRS …………………..105.1.4 \n \nEMERGENCY \nRESPONDER \nRADIO \nCOVERAGE…………………………SECTION 510 \nIn existing buildings ………………………….1103.2 \n \nEMERGENCY SHUTOFF VALVE  \n5003.2.2.1, 5503.4.6, 5505.3.2, 5803.1.3, \n6303.1.2, 6403.1.1 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY SHUTOFF VALVE, AUTOMATIC . \n2305.2.4, \n2306.7.4, \n5003.2.9.1, \n5505.3.2, \n5803.1.3, 5803.1.3.2, 6303.1.2, 6303.1.2.2, \n6403.1.1, 6403.1.1.1, 6403.1.1.2 \nDefined ………………………...........SECTION 202 \n \nEMERGENCY \nSHUTOFF \nVALVE, \nMANUAL \n2309.5.2, \n2309.5.2.1, \n5505.3.2, \n5803.1.3, \n5803.1.3.2, 6303.1.2, 6303.1.2.2, 6403.1.1, \n6403.1.1.2 \nDefined……………………………..SECTION 202 \n \nEMERGENCY VENTING FOR TANKS . . . . . . . \n607.5, \n2306.5, \n5704.2.7.4, \n5704.2.9.6.1.1, \n5704.2.9.6.1.2, \n5704.2.9.6.3, \n5704.2.9.7.2, \n5706.2.4.2 \n \nEMERGENCY \nVOICE \n/ \nALARM \nCOMMUNICATIONS……………………..907.5.2.2 \nAtriums ........................................................... 907.2.14 \nCaptions .................................................... 907.5.2.2.4 \nCovered mall buildings ................................ 907.2.20 \nDeep underground buildings ...................... 907.2.19 \nDefined ................................................ SECTION 202 \nGroup A ........................................................ 907.2.1.1 \nHigh-rise building ......................................... 907.2.13 \nSpecial amusement buildings.................. 907.2.12.3 \n \nEMPLOYEE TRAINING .................... SECTION 406 \n \nEMPLOYEE WORK AREA \nDefined ................................................ SECTION 202 \n \nENTRY, RIGHT OF ........................................... 104.3 \n \nEQUIPMENT, FUELED .................... SECTION 312 \n \nEQUIPMENT PLATFORM \nDefined ................................................ SECTION 202 \nGuards required ................................................ 1015.2 \n \nESCALATOR \nOPENINGS \n(see \nFLOOR \nOPENINGS AND SHAFTS) \n \nESCAPE OPENINGS ...................... SECTION 1031 \n \nESFR \nSPRINKLERS \n(see \nAUTOMATIC \nSPRINKLERS) \n \nETHYLENE \nGas. . . . . . . . .. . .. . . . . . . . . . . . . . SECTION 2503 \nGenerators . . .  . . . . . . . . . . . . . . . . SECTION 2506 \n \nEVACUATION. . . . . . . . ………………... . . . 114.2 \n \nEVACUATION DIAGRAMS \n..........................................403.9.1.1, 403.9.2.3 \n \nEVACUATION DRILLS ..................... SECTION 405 \nFrequency . . . . . .  . . . . . . . . . 405.3, TABLE 405.3 \nNotification ........................................................... 405.7 \nRecall and reentry ............................................ 405.10 \n \nEVACUATION PLANS ..................... SECTION 404 \n \nEXCESS FLOW CONTROL \nDefined ................................................. SECTION 202 \n \nEXCESS FLOW VALVE \nDefined ................................................. SECTION 202 \n \nEXHAUSTED ENCLOSURE ...................... 5003.8.5 \nDefined ................................................. SECTION 202 \n \nEXHIBITION HALLS (Occupancy Group A-3)  \n……………………………………….. SECTION 202 \n \nEXHIBITS AND TRADE SHOWS ............. 105.5.15 \n \nEXISTING \nDefined ................................................. SECTION 202 \n \nEXISTING BUILDINGS. . . . . . . . . .  CHAPTER 11 \n \nEXIT ................................................... SECTION 1022 \nDefined ................................................. SECTION 202 \nEnclosure ........................................... SECTION 1023 \nHorizontal .......................................... SECTION 1026 \nNumber required …………………..SECTION 1006 \nPassageways ……………………...SECTION 1024 \n \nEXIT ACCESS …………………….SECTION 1016 \nDefined ................................................. SECTION 202 \nDoorway ............................................... SECTION 202 \nRamp .................................................... SECTION 202 \nStairway ............................................... SECTION 202 \n \nEXIT DOORS, EXTERIOR ............. SECTION 1022 \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec202"
    },
    {
      "page": 241,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2011 \n \nEXIT RAMP, EXTERIOR \n………………. 1006.3, 1008.3.2, SECTION 1027 \nDefined …………………………....SECTION 202 \n \nEXIT STAIRWAY, EXTERIOR ....... SECTION 1027 \nDefined ………………………...........SECTION 202 \n \nEXIT DISCHARGE .......................... SECTION 1028 \nDefined ………………………...........SECTION 202 \n \nEXIT DISCHARGE, LEVEL OF \nDefined ………………………...........SECTION 202 \n \nEXIT ENCLOSURE ……………SECTION 1022 \nDefined ………………………..........SECTION 202 \n \nEXIT, HORIZONTAL ……………..SECTION 1026 \nDefined ………………………...........SECTION 202 \n \nEXIT PASSAGEWAY …………….SECTION 1024 \nDefined ………………………...........SECTION 202 \n \nEXPLOSION \nDefined ………………………...........SECTION 202 \n \nEXPLOSION CONTROL . . . . . .SECTION 911, \n2803.1, 2803.2.1, 2905.4, 5004.6, 5005.2.1.2, \n5005.2.2.2, 5704.2.5, 5705.3.4, 5705.3.7.5.2, \n5705.3.7.6.2, \n5804.1.1, \n5808.6, \n6204.1.10, \n6304.1.1, 6604.1.2, 6704.1.6 \n \nEXPLOSIVE MATERIAL . . . .  . . . . . CHAPTER 56 \nDefined………………………......SECTION 202 \n \nEXPLOSIVES AND FIREWORKS . . CHAPTER 56  \nDefined ………………………......SECTION 202 \nPermits ……………………………………...105.5.16 \n \nEXTENSION CORDS …………………………603.6 \n \nEXTERIOR ASSISTED RESCUE AREAS ..1009.7 \n \nEXTERIOR WALL \nDefined ………………………..........SECTION 202 \n \nEXTINGUISHERS (see FIRE EXTINGUISHERS, \nPORTABLE) \n \nEXTRA-HIGH-RACK COMBUSTIBLE STORAGE \nApproval ……………………………………...3208.5 \nDefined ………………………..........SECTION 202 \nFire protection ……………………………..3208.5.1 \n \nF \n \nFABRICATION AREA .................................... 2705.2 \nConstruction .................................................. 2703.3.1 \nDefined ................................................ SECTION 202 \nElectrical wiring and equipment ................. 2703.7.1 \nExisting .............................................................. 2701.4 \nGas detection .......................................... 2703.13.1.1 \nStorage .............................................................. 2704.2 \n \nFACILITY \nDefined ................................................. SECTION 202 \n \nFAIL-SAFE  . . . . . . . 5003.2.2.1, 5004.7.2, \n5005.1.5.1, 5005.1.11, 6004.2.2.7, 6004.2.2.8.1, \n6204.1.11.1 \nDefined ................................................. SECTION 202 \n \nFAIRS .............................................................. 105.5.5 \n \nFALLOUT AREA \nDefined ................................................. SECTION 202 \n \nFALSE ALARM \nDefined ................................................. SECTION 202 \n \nFILL PIPE CONNECTIONS ................ 5704.2.9.5.2 \n \nFILM, \nCELLULOSE \nNITRATE \nMOTION \nPICTURE…………………………….SECTION 306 \nProjection rooms ................................................ 306.1 \nStorage ................................................................ 306.2 \n \nFINES (in woodworking operations) (see also \nVIOLATION PENALTIES) \nDefined (in woodworking operations) \n………………………………………...SECTION 202 \nStorage \nand \nprocessing \n(in \nwoodworking \noperations) . . …… . . . . . . . . . . . SECTION 2808 \n \nFINISHED PRODUCTS .................................. 2909.6 \n \nFIRE ALARM \nDefined ................................................. SECTION 202 \nReporting .. . .. .. . . . . . . . 401.3.2, SECTION 3310  \n \nFIRE ALARM BOX (see MANUAL FIRE ALARM \nBOX) \n \nFIRE ALARM CONTROL UNIT \nDefined ................................................. SECTION 202 \n \nFIRE ALARM SIGNAL \nDefined ................................................. SECTION 202 \n \nFIRE ALARM SYSTEM \nAnnunciation . . . . .. . . . . . . . . . 907.6.3.1, 907.6.4.1 \nDefined ................................................. SECTION 202 \nExisting buildings . . . . . . . . . . . . . . . 907.9, 1103.7 \nMaintenance ........................................................ 907.8 \nMonitoring ........................................................ 907.6.6 \nNotification appliances ....................................... 907.5 \nPermit ............................................................... 105.6.6 \nPower supply .................................................. 907.6.2 \nPresignal feature ......................................... 907.5.1.1 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2011 \n \nEXIT RAMP, EXTERIOR \n………………. 1006.3, 1008.3.2, SECTION 1027 \nDefined …………………………....SECTION 202 \n \nEXIT STAIRWAY, EXTERIOR ....... SECTION 1027 \nDefined ………………………...........SECTION 202 \n \nEXIT DISCHARGE .......................... SECTION 1028 \nDefined ………………………...........SECTION 202 \n \nEXIT DISCHARGE, LEVEL OF \nDefined ………………………...........SECTION 202 \n \nEXIT ENCLOSURE ……………SECTION 1022 \nDefined ………………………..........SECTION 202 \n \nEXIT, HORIZONTAL ……………..SECTION 1026 \nDefined ………………………...........SECTION 202 \n \nEXIT PASSAGEWAY …………….SECTION 1024 \nDefined ………………………...........SECTION 202 \n \nEXPLOSION \nDefined ………………………...........SECTION 202 \n \nEXPLOSION CONTROL . . . . . .SECTION 911, \n2803.1, 2803.2.1, 2905.4, 5004.6, 5005.2.1.2, \n5005.2.2.2, 5704.2.5, 5705.3.4, 5705.3.7.5.2, \n5705.3.7.6.2, \n5804.1.1, \n5808.6, \n6204.1.10, \n6304.1.1, 6604.1.2, 6704.1.6 \n \nEXPLOSIVE MATERIAL . . . .  . . . . . CHAPTER 56 \nDefined………………………......SECTION 202 \n \nEXPLOSIVES AND FIREWORKS . . CHAPTER 56  \nDefined ………………………......SECTION 202 \nPermits ……………………………………...105.5.16 \n \nEXTENSION CORDS …………………………603.6 \n \nEXTERIOR ASSISTED RESCUE AREAS ..1009.7 \n \nEXTERIOR WALL \nDefined ………………………..........SECTION 202 \n \nEXTINGUISHERS (see FIRE EXTINGUISHERS, \nPORTABLE) \n \nEXTRA-HIGH-RACK COMBUSTIBLE STORAGE \nApproval ……………………………………...3208.5 \nDefined ………………………..........SECTION 202 \nFire protection ……………………………..3208.5.1 \n \nF \n \nFABRICATION AREA .................................... 2705.2 \nConstruction .................................................. 2703.3.1 \nDefined ................................................ SECTION 202 \nElectrical wiring and equipment ................. 2703.7.1 \nExisting .............................................................. 2701.4 \nGas detection .......................................... 2703.13.1.1 \nStorage .............................................................. 2704.2 \n \nFACILITY \nDefined ................................................. SECTION 202 \n \nFAIL-SAFE  . . . . . . . 5003.2.2.1, 5004.7.2, \n5005.1.5.1, 5005.1.11, 6004.2.2.7, 6004.2.2.8.1, \n6204.1.11.1 \nDefined ................................................. SECTION 202 \n \nFAIRS .............................................................. 105.5.5 \n \nFALLOUT AREA \nDefined ................................................. SECTION 202 \n \nFALSE ALARM \nDefined ................................................. SECTION 202 \n \nFILL PIPE CONNECTIONS ................ 5704.2.9.5.2 \n \nFILM, \nCELLULOSE \nNITRATE \nMOTION \nPICTURE…………………………….SECTION 306 \nProjection rooms ................................................ 306.1 \nStorage ................................................................ 306.2 \n \nFINES (in woodworking operations) (see also \nVIOLATION PENALTIES) \nDefined (in woodworking operations) \n………………………………………...SECTION 202 \nStorage \nand \nprocessing \n(in \nwoodworking \noperations) . . …… . . . . . . . . . . . SECTION 2808 \n \nFINISHED PRODUCTS .................................. 2909.6 \n \nFIRE ALARM \nDefined ................................................. SECTION 202 \nReporting .. . .. .. . . . . . . . 401.3.2, SECTION 3310  \n \nFIRE ALARM BOX (see MANUAL FIRE ALARM \nBOX) \n \nFIRE ALARM CONTROL UNIT \nDefined ................................................. SECTION 202 \n \nFIRE ALARM SIGNAL \nDefined ................................................. SECTION 202 \n \nFIRE ALARM SYSTEM \nAnnunciation . . . . .. . . . . . . . . . 907.6.3.1, 907.6.4.1 \nDefined ................................................. SECTION 202 \nExisting buildings . . . . . . . . . . . . . . . 907.9, 1103.7 \nMaintenance ........................................................ 907.8 \nMonitoring ........................................................ 907.6.6 \nNotification appliances ....................................... 907.5 \nPermit ............................................................... 105.6.6 \nPower supply .................................................. 907.6.2 \nPresignal feature ......................................... 907.5.1.1 \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec202"
    },
    {
      "page": 242,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2012 \n \nTesting ……………………………………........907.8 \nWhere required, existing buildings …………1103.7 \nWhere required, new buildings …………...…..907.2 \nZones …………………………………………907.6.4 \n \nFIRE AND SMOKE PROTECTION FEATURES \n…………………………………….…… CHAPTER 7 \n \nFIRE APPARATUS ACCESS ROAD \n…………………………………….…. SECTION 503 \nDefined ………………………...........SECTION 202 \nGates and barricades . .. . . . . . . . . . . 503.5, 503.6  \nObstructions ……………………………………503.4 \n \nDefined ………………………...........SECTION 202 \n \nFIRE BARRIER \nDefined ……………………………....SECTION 202 \n \n \nFIRE CHIEF . . . . . . . . . . . . . . . . . . . .  104.12, \n311.2.2, 503.6, 508.1.1, 909.15, 912.2, 912.3, \n2603.3, 3209.4, 5706.2.1 \nDefined ………………………...........SECTION 202 \n \nFIRE COMMAND CENTER ………..SECTION 508 \nDefined ………………………...........SECTION 202 \nStorage prohibited . . . . . . . . . . . . . 315.3.3, 508.1.5 \n \nFIRE DAMPER \nDefined ………………………………SECTION 202 \n \nFIRE \nDEPARTMENT \n \n \nCOMMUNICATION \nSYSTEM ………….907.2.13.2 \n \nFIRE DEPARTMENT   CONNECTIONS  . 903.3.7, \n905.2, SECTION 912 \n \nFIRE DEPARTMENT   MASTER KEY \nDefined ………………………...........SECTION 202 \n \nFIRE DEPARTMENT   NOTIFICATION [see \nNOTIFICATION (of fire department  )] \n \nFIRE \nDEPARTMENT \n \n \nOPERATIONS \n.………….………. . 104.12, 401.4 \n \nFIRE DETECTOR, AUTOMATIC \nDefined ………………………...........SECTION 202 \n \nFIRE DOOR \nDefined ………………………...........SECTION 202 \n \nFIRE DOOR ASSEMBLY \nDefined ………………………...........SECTION 202 \n \nFIRE DRILL (see EMERGENCY EVACUATION \nDRILL) \n \nFIRE ESCAPE STAIRWAYS ……..……...1104.16 \n \nFIRE EXTINGUISHERS, PORTABLE \n……………………………………….. SECTION 906 \nAsphalt kettles ………………………………….303.5 \nAviation facilities  .  . . .. . . . . . . . . . SECTION 2005 \nBuildings under construction or demolition \n…………………………………….... SECTION 3316  \nDry cleaning plants ........................................... 2108.4 \nFlammable finishes.2404.4.1, 2405.4.2, 2406.4.2 \nLumber yards . . . . . . . . . . . . . . . . . . 2804.2, 2808.8 \n \nFIRE-EXTINGUISHING SYSTEMS, \nALTERNATIVE……………………...SECTION 904 \nCommercial cooking ........................................ 904.13 \nFire alarm system interconnection .  904.3.5, 907.6  \nFlammable and combustible liquids \n………………………….. 5704.3.7.5.1, 5704.3.8.4 \nFlammable finishing \n………………. 2404.4, 2405.4.1, 2406.4, 2407.4 \nHazardous materials .................................... 5005.1.8 \nMonitoring ........................................................ 904.3.5 \nPermit ............................................................... 105.6.1 \nRequired .............................................................. 904.2 \n \nFIRE FIGHTERS \nHazards to ........................................... SECTION 316 \nPitfalls ................................................................... 316.3 \nSafety ................................................................... 101.3 \n \nFIRE FLOW REQUIREMENTS ....................... 507.3 \n \nFIRE HYDRANT \nObstruction ...................................................... 507.5.4 \nPermit. . . . . .  . . . . . 105.5.17, 105.5.41, 105.6.18 \nStandpipe system ........................................ 507.5.1.1 \nTesting . . . . . . . . .  . . . . . . . . . . . . . 507.5.2 \n \nFIRE INVESTIGATIONS ................................. 104.11 \n \nFIRE LANE \nDefined ................................................. SECTION 202 \n \nFIRE PARTITION \nDefined ................................................. SECTION 202 \nFIRE POINT \nDefined ................................................. SECTION 202 \nFIRE PROTECTION EQUIPMENT . SECTION 509 \nFIRE PROTECTION RATING \nDefined ................................................. SECTION 202 \nFIRE PROTECTION SYSTEM . .. . . . CHAPTER 9  \nDefined ................................................. SECTION 202 \nOwner’s responsibility during construction or \ndemolition . .……….. . . . . . . . . . . . SECTION 3303  \nPermit……………. 105.6.1, 105.6.6, 105.6.19, \n105.6.23 \n \nFIRE PUMP ROOMS .913.2.1, 1008.3.3 \nFIRE PUMPS  . . . . . . . . . . 105.6.7, SECTION 913 \nFIRE RECORDS ............................................ 104.6.3 \nFIRE, RECREATIONAL (see RECREATIONAL \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2012 \n \nTesting ……………………………………........907.8 \nWhere required, existing buildings …………1103.7 \nWhere required, new buildings …………...…..907.2 \nZones …………………………………………907.6.4 \n \nFIRE AND SMOKE PROTECTION FEATURES \n…………………………………….…… CHAPTER 7 \n \nFIRE APPARATUS ACCESS ROAD \n…………………………………….…. SECTION 503 \nDefined ………………………...........SECTION 202 \nGates and barricades . .. . . . . . . . . . . 503.5, 503.6  \nObstructions ……………………………………503.4 \n \nDefined ………………………...........SECTION 202 \n \nFIRE BARRIER \nDefined ……………………………....SECTION 202 \n \n \nFIRE CHIEF . . . . . . . . . . . . . . . . . . . .  104.12, \n311.2.2, 503.6, 508.1.1, 909.15, 912.2, 912.3, \n2603.3, 3209.4, 5706.2.1 \nDefined ………………………...........SECTION 202 \n \nFIRE COMMAND CENTER ………..SECTION 508 \nDefined ………………………...........SECTION 202 \nStorage prohibited . . . . . . . . . . . . . 315.3.3, 508.1.5 \n \nFIRE DAMPER \nDefined ………………………………SECTION 202 \n \nFIRE \nDEPARTMENT \n \n \nCOMMUNICATION \nSYSTEM ………….907.2.13.2 \n \nFIRE DEPARTMENT   CONNECTIONS  . 903.3.7, \n905.2, SECTION 912 \n \nFIRE DEPARTMENT   MASTER KEY \nDefined ………………………...........SECTION 202 \n \nFIRE DEPARTMENT   NOTIFICATION [see \nNOTIFICATION (of fire department  )] \n \nFIRE \nDEPARTMENT \n \n \nOPERATIONS \n.………….………. . 104.12, 401.4 \n \nFIRE DETECTOR, AUTOMATIC \nDefined ………………………...........SECTION 202 \n \nFIRE DOOR \nDefined ………………………...........SECTION 202 \n \nFIRE DOOR ASSEMBLY \nDefined ………………………...........SECTION 202 \n \nFIRE DRILL (see EMERGENCY EVACUATION \nDRILL) \n \nFIRE ESCAPE STAIRWAYS ……..……...1104.16 \n \nFIRE EXTINGUISHERS, PORTABLE \n……………………………………….. SECTION 906 \nAsphalt kettles ………………………………….303.5 \nAviation facilities  .  . . .. . . . . . . . . . SECTION 2005 \nBuildings under construction or demolition \n…………………………………….... SECTION 3316  \nDry cleaning plants ........................................... 2108.4 \nFlammable finishes.2404.4.1, 2405.4.2, 2406.4.2 \nLumber yards . . . . . . . . . . . . . . . . . . 2804.2, 2808.8 \n \nFIRE-EXTINGUISHING SYSTEMS, \nALTERNATIVE……………………...SECTION 904 \nCommercial cooking ........................................ 904.13 \nFire alarm system interconnection .  904.3.5, 907.6  \nFlammable and combustible liquids \n………………………….. 5704.3.7.5.1, 5704.3.8.4 \nFlammable finishing \n………………. 2404.4, 2405.4.1, 2406.4, 2407.4 \nHazardous materials .................................... 5005.1.8 \nMonitoring ........................................................ 904.3.5 \nPermit ............................................................... 105.6.1 \nRequired .............................................................. 904.2 \n \nFIRE FIGHTERS \nHazards to ........................................... SECTION 316 \nPitfalls ................................................................... 316.3 \nSafety ................................................................... 101.3 \n \nFIRE FLOW REQUIREMENTS ....................... 507.3 \n \nFIRE HYDRANT \nObstruction ...................................................... 507.5.4 \nPermit. . . . . .  . . . . . 105.5.17, 105.5.41, 105.6.18 \nStandpipe system ........................................ 507.5.1.1 \nTesting . . . . . . . . .  . . . . . . . . . . . . . 507.5.2 \n \nFIRE INVESTIGATIONS ................................. 104.11 \n \nFIRE LANE \nDefined ................................................. SECTION 202 \n \nFIRE PARTITION \nDefined ................................................. SECTION 202 \nFIRE POINT \nDefined ................................................. SECTION 202 \nFIRE PROTECTION EQUIPMENT . SECTION 509 \nFIRE PROTECTION RATING \nDefined ................................................. SECTION 202 \nFIRE PROTECTION SYSTEM . .. . . . CHAPTER 9  \nDefined ................................................. SECTION 202 \nOwner’s responsibility during construction or \ndemolition . .……….. . . . . . . . . . . . SECTION 3303  \nPermit……………. 105.6.1, 105.6.6, 105.6.19, \n105.6.23 \n \nFIRE PUMP ROOMS .913.2.1, 1008.3.3 \nFIRE PUMPS  . . . . . . . . . . 105.6.7, SECTION 913 \nFIRE RECORDS ............................................ 104.6.3 \nFIRE, RECREATIONAL (see RECREATIONAL \n-",
      "commentary": "",
      "chapter_id": "ch7",
      "section_id": "sec202"
    },
    {
      "page": 243,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2013 \n \nFIRE) \nFIRE, REPORTING OF UNWANTED  \n…………………………….. 401.3, SECTION 3310  \nFIRE RESISTANCE \nDefined ................................................ SECTION 202 \nFIRE-RESISTANCE RATING \nDefined ................................................ SECTION 202 \nFIRE-RESISTANT JOINT SYSTEM \nDefined ................................................ SECTION 202 \nFIRE-RETARDANT COATINGS ..................... 803.4 \nFIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION  . . …… . . .. . . . . . . . . CHAPTER 33 \nFIRE SAFETY FUNCTIONS ............................ 907.3 \nDefined ................................................ SECTION 202 \nFIRE SAFTEY PLANS  . .   SECTION 404, 3404.5 \nFIRE SEPARATION DISTANCE \nDefined ................................................ SECTION 202 \nFIRE SERVICE ELEVATOR KEYS (see KEYS, \nFIRE SERVICE ELEVATOR) \nFIRE SERVICE FEATURES. . . . . . . CHAPTER 5 \nFIRE, UNWANTED (see UNWANTED FIRE) \nFIRE WALL \nDefined ................................................ SECTION 202 \nFIRE WATCH (see also STANDBY PERSONNEL) \nConstruction/demolition sites ………….3305.5 \nDefined ................................................ SECTION 202 \nHot work ............................................................ 3504.2 \nPlaces of assembly ...................................... 403.11.1 \nFIREBLOCKING \nDefined ................................................ SECTION 202 \nFIREPLACES, \nPORTABLE \nOUTDOOR \n(see \nPORTABLE OUTDOOR FIREPLACES) \nFIREWORKS \n(see \nEXPLOSIVES \nAND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nProhibited ...................................................... 5601.1.3 \nRetail display and sale .................................... 5609.1 \nFIREWORKS DISPLAY \nDamage from ............................................. 5601.2.4.2 \nDefined ................................................ SECTION 202 \nFIXED BASE OPERATOR \nDefined ................................................ SECTION 202 \nFIXED SEATING .............................................. 1004.6 \nDefined ................................................ SECTION 202 \nOccupant load factor........................................ 1004.5 \nFLAME ARRESTORS ......................... 5704.2.7.3.2 \nFLAME \nRETARDANT \n(see \nalso \nFIRE-\nRETARDANT COATINGS) \nTents, air-supported, air-inflated and tensioned \nmembrane structures ………………………..3104.2 \nFLAME SPREAD \nDefined ………………………...........SECTION 202 \nFLAME SPREAD INDEX \nDefined ………………………...........SECTION 202 \nFLAMING FOODS AND BEVERAGES ….308.1.8 \nFLAMMABLE CRYOGENIC FLUID \nDefined ………………………...........SECTION 202 \nFLAMMABLE FINISHES. . . . .. . . . . CHAPTER 24  \nDefined ……………………...........SECTION 202 \nDipping operations .  . . . . . . . . . . . . SECTION 2405 \nElectrostatic apparatus . .. . . . . . . . SECTION 2407 \nFloor surfacing . . . . . . . . . . . . . . . . SECTION 2410 \nPowder coating . . . .  . . . . . . . . . . . SECTION 2406 \nProtection of operations .  . . . . . . . . SECTION 2403 \nSpray finishing . . . . . . . . . . . . . . . . SECTION 2404 \nVentilation……..2404.7, 2405.7, 2406.7, 2407.7, \n2409.6, 2410.5 \nFLAMMABLE GAS . . . . .  . . . . . . . . CHAPTER 58  \nDefined …………………………........SECTION 202 \nProhibited for pipe cleaning …………………3307.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 5803 \nStorage . . . . . . . . .. . . . . . 3307.1, SECTION 5804 \nUse . . . . . . . . .  . . . . . . . . 3307.1, SECTION 5805 \nFLAMMABLE LIQUEFIED GAS \nDefined ………………………...........SECTION 202 \nFLAMMABLE LIQUIDS. . . . .  . . . . . CHAPTER 57 \nBuildings under construction or demolition  \n……………………………………………. SECTION 3306  \nClassified locations ……………..…………5703.1.1 \nDefined ………………………...........SECTION 202 \nDispensing, use, mixing and handling \n…………………………………… 5705.3, 5705.3.8 \nIn construction and demolition operations \n…………………………………  . . . SECTION 3306  \nIndoor storage ……..……………………….5704.3.3 \nLabeling and signage ………………………..5703.5 \nMotor fuel . .. . . . . . . . . . . . . . . . . . SECTION 2306 \nOutdoor storage ………………………………5704.4 \nPermit . . . . .. . . . . . . . . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .. . . . . . . . . . . . SECTION 5706 \nTank storage ………………………………….5704.2 \nTents, air-supported, air-inflated and tensioned  \nWaste control ………………………..…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nFLAMMABLE MATERIAL \nDefined ................................................. SECTION 202 \nFLAMMABLE SOLID . ..  . . . . . . . . . CHAPTER 59  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 5904.1 \nMagnesium  . . . . . . .. . . . . . . . . . . . SECTION 5906 \nOutdoor storage. . . . . . . . . . . . . . . . SECTION 5906 \nRequirements  . .. . . . . . . . . . . . . . . SECTION 5903 \nUse  . . . . . . . . .. . . . . . . . . . . . . . . SECTION 5905 \nFLAMMABLE VAPOR AREA \nAlarms ......................................................... 2404.8.1.1 \nDefined ................................................. SECTION 202 \nElectrical equipment ..................................... 2403.2.1 \nIgnition sources ................................................ 2403.2 \nVentilation . . . . . . . . . . . . . . . . . . .  2404.7, 2405.7 \nWarning signs ............................................... 2403.2.7 \nFLAMMABLE VAPORS OR FUMES \nDefined ................................................. SECTION 202 \nFLASH POINT \nDefined ................................................. SECTION 202 \nFLEET VEHICLE MOTOR FUELDISPENSING \nFACILITY \nDefined ................................................. SECTION 202 \nTanks .......................................................... 2306.2.4.2 \nFLEXIBLE JOINTS. .. . . .  2306.7.9.1.4, 5703.6.9 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2013 \n \nFIRE) \nFIRE, REPORTING OF UNWANTED  \n…………………………….. 401.3, SECTION 3310  \nFIRE RESISTANCE \nDefined ................................................ SECTION 202 \nFIRE-RESISTANCE RATING \nDefined ................................................ SECTION 202 \nFIRE-RESISTANT JOINT SYSTEM \nDefined ................................................ SECTION 202 \nFIRE-RETARDANT COATINGS ..................... 803.4 \nFIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION  . . …… . . .. . . . . . . . . CHAPTER 33 \nFIRE SAFETY FUNCTIONS ............................ 907.3 \nDefined ................................................ SECTION 202 \nFIRE SAFTEY PLANS  . .   SECTION 404, 3404.5 \nFIRE SEPARATION DISTANCE \nDefined ................................................ SECTION 202 \nFIRE SERVICE ELEVATOR KEYS (see KEYS, \nFIRE SERVICE ELEVATOR) \nFIRE SERVICE FEATURES. . . . . . . CHAPTER 5 \nFIRE, UNWANTED (see UNWANTED FIRE) \nFIRE WALL \nDefined ................................................ SECTION 202 \nFIRE WATCH (see also STANDBY PERSONNEL) \nConstruction/demolition sites ………….3305.5 \nDefined ................................................ SECTION 202 \nHot work ............................................................ 3504.2 \nPlaces of assembly ...................................... 403.11.1 \nFIREBLOCKING \nDefined ................................................ SECTION 202 \nFIREPLACES, \nPORTABLE \nOUTDOOR \n(see \nPORTABLE OUTDOOR FIREPLACES) \nFIREWORKS \n(see \nEXPLOSIVES \nAND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nProhibited ...................................................... 5601.1.3 \nRetail display and sale .................................... 5609.1 \nFIREWORKS DISPLAY \nDamage from ............................................. 5601.2.4.2 \nDefined ................................................ SECTION 202 \nFIXED BASE OPERATOR \nDefined ................................................ SECTION 202 \nFIXED SEATING .............................................. 1004.6 \nDefined ................................................ SECTION 202 \nOccupant load factor........................................ 1004.5 \nFLAME ARRESTORS ......................... 5704.2.7.3.2 \nFLAME \nRETARDANT \n(see \nalso \nFIRE-\nRETARDANT COATINGS) \nTents, air-supported, air-inflated and tensioned \nmembrane structures ………………………..3104.2 \nFLAME SPREAD \nDefined ………………………...........SECTION 202 \nFLAME SPREAD INDEX \nDefined ………………………...........SECTION 202 \nFLAMING FOODS AND BEVERAGES ….308.1.8 \nFLAMMABLE CRYOGENIC FLUID \nDefined ………………………...........SECTION 202 \nFLAMMABLE FINISHES. . . . .. . . . . CHAPTER 24  \nDefined ……………………...........SECTION 202 \nDipping operations .  . . . . . . . . . . . . SECTION 2405 \nElectrostatic apparatus . .. . . . . . . . SECTION 2407 \nFloor surfacing . . . . . . . . . . . . . . . . SECTION 2410 \nPowder coating . . . .  . . . . . . . . . . . SECTION 2406 \nProtection of operations .  . . . . . . . . SECTION 2403 \nSpray finishing . . . . . . . . . . . . . . . . SECTION 2404 \nVentilation……..2404.7, 2405.7, 2406.7, 2407.7, \n2409.6, 2410.5 \nFLAMMABLE GAS . . . . .  . . . . . . . . CHAPTER 58  \nDefined …………………………........SECTION 202 \nProhibited for pipe cleaning …………………3307.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 5803 \nStorage . . . . . . . . .. . . . . . 3307.1, SECTION 5804 \nUse . . . . . . . . .  . . . . . . . . 3307.1, SECTION 5805 \nFLAMMABLE LIQUEFIED GAS \nDefined ………………………...........SECTION 202 \nFLAMMABLE LIQUIDS. . . . .  . . . . . CHAPTER 57 \nBuildings under construction or demolition  \n……………………………………………. SECTION 3306  \nClassified locations ……………..…………5703.1.1 \nDefined ………………………...........SECTION 202 \nDispensing, use, mixing and handling \n…………………………………… 5705.3, 5705.3.8 \nIn construction and demolition operations \n…………………………………  . . . SECTION 3306  \nIndoor storage ……..……………………….5704.3.3 \nLabeling and signage ………………………..5703.5 \nMotor fuel . .. . . . . . . . . . . . . . . . . . SECTION 2306 \nOutdoor storage ………………………………5704.4 \nPermit . . . . .. . . . . . . . . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .. . . . . . . . . . . . SECTION 5706 \nTank storage ………………………………….5704.2 \nTents, air-supported, air-inflated and tensioned  \nWaste control ………………………..…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nFLAMMABLE MATERIAL \nDefined ................................................. SECTION 202 \nFLAMMABLE SOLID . ..  . . . . . . . . . CHAPTER 59  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 5904.1 \nMagnesium  . . . . . . .. . . . . . . . . . . . SECTION 5906 \nOutdoor storage. . . . . . . . . . . . . . . . SECTION 5906 \nRequirements  . .. . . . . . . . . . . . . . . SECTION 5903 \nUse  . . . . . . . . .. . . . . . . . . . . . . . . SECTION 5905 \nFLAMMABLE VAPOR AREA \nAlarms ......................................................... 2404.8.1.1 \nDefined ................................................. SECTION 202 \nElectrical equipment ..................................... 2403.2.1 \nIgnition sources ................................................ 2403.2 \nVentilation . . . . . . . . . . . . . . . . . . .  2404.7, 2405.7 \nWarning signs ............................................... 2403.2.7 \nFLAMMABLE VAPORS OR FUMES \nDefined ................................................. SECTION 202 \nFLASH POINT \nDefined ................................................. SECTION 202 \nFLEET VEHICLE MOTOR FUELDISPENSING \nFACILITY \nDefined ................................................. SECTION 202 \nTanks .......................................................... 2306.2.4.2 \nFLEXIBLE JOINTS. .. . . .  2306.7.9.1.4, 5703.6.9 \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec3310"
    },
    {
      "page": 244,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2014 \n \nFLIGHT (stairs) \nDefined ................................................ SECTION 202 \nFLOOR AREA, GROSS \nDefined ................................................ SECTION 202 \nFLOOR AREA, NET \nDefined ................................................ SECTION 202 \nFLOOR CONSTRUCTION . . . . . 2309.5.1.1, \n5004.2.1, 5004.12, 6003.1.4.1, 6304.1.3 \nFLOOR COVERING (interior finish) ............. 804.3 \nFLOOR FINISHING  . . . . . . . . . . . . SECTION 2410 \nPermit ............................................................. 105.5.19 \nFLOOR IDENTIFICATION SIGNS 1023.9, 1032.9, \n1104.24 \nFLOOR OPENINGS AND SHAFTS ..…. . 1103.4 \nFLUE SPACES ................................................ 3208.3 \nDefined ................................................ SECTION 202 \nFLUIDIZED BED \nDefined ................................................ SECTION 202 \nFOAM-EXTINGUISHING SYSTEMS .............. 904.7 \nDefined ................................................ SECTION 202 \nFOAM PLASTICS………………, 807.5, 807.5.1.1  \nFOGGING, INSECTICIDAL (see FUMIGATION \nAND INSECTICIDAL FOGGING) \nFOLDING AND TELESCOPIC SEATING \nDefined ................................................ SECTION 202 \nFOSTER CARE FACILITIES (Occupancy Group \nI) \nDefined ……………………………...SECTION 202 \nFRUIT AND CROP RIPENING . .  . . CHAPTER 25  \nEthylene gas  . . . . . . . . .  . . . . . . . . SECTION 2503 \nHeating ……………………………………......2504.5 \nPermit ……………………………………....105.5.20 \nSources of ignition. . . . . . . . . . . . . SECTION 2504 \nWarning signs  . .  .. . . . . . . . . . . . . SECTION 2507 \nFUEL-FIRED APPLIANCES ………SECTION 605 \nChimneys . . . . . .  . . . . . . . . . . . . . . . ……. 605.2.1 \nHeating ………………………………………….605.6 \nInstallation …………………………...………605.1.1 \nFUEL LIMIT SWITCH \nDefined ………………………..……..SECTION 202 \nFUEL OIL \nGrade ………………………………...…........605.1.3 \nStorage. …………………………………….......605.4 \nFUMIGANT \nDefined ………………………...........SECTION 202 \nFUMIGATION AND INSECTICIDAL FOGGING  \n…………………………………..  . . .  CHAPTER 26 \nBreathing apparatus ……………………….2603.3.2 \nClean up ………………………………………2603.6 \nDefined ………………………….……SECTION 202 \nFire safety requirements . . . . . . . . . SECTION 2603  \nNotification ………………………...………….2603.3 \nPermit ……………………………..………..105.5.21 \nSealing of buildings …………………………..2603.5 \nWarning signs ………………………………2603.3.1 \nWatch personnel …………………………..2603.3.3 \nFURNACE CLASS A, B, C, D \nDefined ………………………...........SECTION 202 \nFURNISHINGS . . .  . . . . . . SECTION 808, 1032.6 \nFURNITURE, UPHOLSTERED \n…… SECTION 805, 903.2.4, 903.2.7, 903.2.9 \nFUSIBLE LINKS . .  904.5.2, 904.6.2, 904.13.5.3  \nG \nGARAGE (see REPAIR GARAGE) \nGARAGING (see PARKING AND GARAGING) \nGAS CABINET . . . . . . . . . . . . 2703.10.2, \n2703.13.1.3, 5003.8.6, 5303.7.10, 5306.2.3, \n6004.1.1 \nDefined. . . . . .. . . . . . . . . . . . . . . SECTION 202 \nGAS DETECTION SYSTEM, CONTINUOUS \nDefined ................................................. SECTION 202 \nEmergency alarm system.................. SECTION 908 \nHPM gases ..................................................... 2703.13 \nHydrogen motor fuel ........................................ 2307.2 \nOzone gas ..................................................... 6005.3.2 \nGAS DETECTOR (see COMBUSTIBLE GAS \nDETECTOR) \n \nGAS METERS ………………………..……….605.9 \n \nGASOR \nLIQUID-FUELED \nVEHICLES….………………………………… 314.4  \nPermit ……………………………………….105.5.28 \n \nGAS ROOM . . .  . . . . . . . . . . . 5003.8.4, 6004.2.2.6  \nDefined ………………………...........SECTION 202 \nGASEOUS HYDROGEN SYSTEM ……..…5801.1 \nDefined ………………………...........SECTION 202 \nGATES \nMeans of egress …………………...…………1010.4 \nGATES, FIRE APPARATUS ROAD . 503.5, 503.6  \nPermit \n…………………………...………..105.6.11 \nGENERAL REQUIREMENTS . . . . . . CHAPTER 3 \nGENERATORS \nAcetylene . . . . . . . . . . . . . . . . . . . . SECTION 3508 \nEthylene . . . . . .. . . . . . . . . . . . . . . SECTION 2506 \nOzone Gas . . . . .  . . . . . . . . . . . . . SECTION 6005 \nGLASS-FIBER-REINFORCED PLASTICS \nManufacturing . . . . . . . . . . . . . . . . SECTION 2409 \nStorage ………………………………………..2409.4 \nVentilation …………………………………….2409.6 \nGRADE FLOOR OPENING \nDefined ………………………...........SECTION 202 \nGRADE PLANE \nDefined ………………………...........SECTION 202 \nDefined ……………………………....SECTION 202 \nGROUP HOME (Occupancy Group R-4) \nDefined ………………………...........SECTION 202 \nGUARD . . . . . SECTION 1015, 1104.6 \nDefined ………………………...........SECTION 202 \nGUEST ROOM \nDefined ………………………...........SECTION 202 \nGYPSUM BOARD \nDefined ………………………...........SECTION 202 \n \nH \nHABITABLE SPACE \nDefined ………………………...........SECTION 202 \n-\n",
