      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2014 \n \nFLIGHT (stairs) \nDefined ................................................ SECTION 202 \nFLOOR AREA, GROSS \nDefined ................................................ SECTION 202 \nFLOOR AREA, NET \nDefined ................................................ SECTION 202 \nFLOOR CONSTRUCTION . . . . . 2309.5.1.1, \n5004.2.1, 5004.12, 6003.1.4.1, 6304.1.3 \nFLOOR COVERING (interior finish) ............. 804.3 \nFLOOR FINISHING  . . . . . . . . . . . . SECTION 2410 \nPermit ............................................................. 105.5.19 \nFLOOR IDENTIFICATION SIGNS 1023.9, 1032.9, \n1104.24 \nFLOOR OPENINGS AND SHAFTS ..…. . 1103.4 \nFLUE SPACES ................................................ 3208.3 \nDefined ................................................ SECTION 202 \nFLUIDIZED BED \nDefined ................................................ SECTION 202 \nFOAM-EXTINGUISHING SYSTEMS .............. 904.7 \nDefined ................................................ SECTION 202 \nFOAM PLASTICS………………, 807.5, 807.5.1.1  \nFOGGING, INSECTICIDAL (see FUMIGATION \nAND INSECTICIDAL FOGGING) \nFOLDING AND TELESCOPIC SEATING \nDefined ................................................ SECTION 202 \nFOSTER CARE FACILITIES (Occupancy Group \nI) \nDefined ……………………………...SECTION 202 \nFRUIT AND CROP RIPENING . .  . . CHAPTER 25  \nEthylene gas  . . . . . . . . .  . . . . . . . . SECTION 2503 \nHeating ……………………………………......2504.5 \nPermit ……………………………………....105.5.20 \nSources of ignition. . . . . . . . . . . . . SECTION 2504 \nWarning signs  . .  .. . . . . . . . . . . . . SECTION 2507 \nFUEL-FIRED APPLIANCES ………SECTION 605 \nChimneys . . . . . .  . . . . . . . . . . . . . . . ……. 605.2.1 \nHeating ………………………………………….605.6 \nInstallation …………………………...………605.1.1 \nFUEL LIMIT SWITCH \nDefined ………………………..……..SECTION 202 \nFUEL OIL \nGrade ………………………………...…........605.1.3 \nStorage. …………………………………….......605.4 \nFUMIGANT \nDefined ………………………...........SECTION 202 \nFUMIGATION AND INSECTICIDAL FOGGING  \n…………………………………..  . . .  CHAPTER 26 \nBreathing apparatus ……………………….2603.3.2 \nClean up ………………………………………2603.6 \nDefined ………………………….……SECTION 202 \nFire safety requirements . . . . . . . . . SECTION 2603  \nNotification ………………………...………….2603.3 \nPermit ……………………………..………..105.5.21 \nSealing of buildings …………………………..2603.5 \nWarning signs ………………………………2603.3.1 \nWatch personnel …………………………..2603.3.3 \nFURNACE CLASS A, B, C, D \nDefined ………………………...........SECTION 202 \nFURNISHINGS . . .  . . . . . . SECTION 808, 1032.6 \nFURNITURE, UPHOLSTERED \n…… SECTION 805, 903.2.4, 903.2.7, 903.2.9 \nFUSIBLE LINKS . .  904.5.2, 904.6.2, 904.13.5.3  \nG \nGARAGE (see REPAIR GARAGE) \nGARAGING (see PARKING AND GARAGING) \nGAS CABINET . . . . . . . . . . . . 2703.10.2, \n2703.13.1.3, 5003.8.6, 5303.7.10, 5306.2.3, \n6004.1.1 \nDefined. . . . . .. . . . . . . . . . . . . . . SECTION 202 \nGAS DETECTION SYSTEM, CONTINUOUS \nDefined ................................................. SECTION 202 \nEmergency alarm system.................. SECTION 908 \nHPM gases ..................................................... 2703.13 \nHydrogen motor fuel ........................................ 2307.2 \nOzone gas ..................................................... 6005.3.2 \nGAS DETECTOR (see COMBUSTIBLE GAS \nDETECTOR) \n \nGAS METERS ………………………..……….605.9 \n \nGASOR \nLIQUID-FUELED \nVEHICLES….………………………………… 314.4  \nPermit ……………………………………….105.5.28 \n \nGAS ROOM . . .  . . . . . . . . . . . 5003.8.4, 6004.2.2.6  \nDefined ………………………...........SECTION 202 \nGASEOUS HYDROGEN SYSTEM ……..…5801.1 \nDefined ………………………...........SECTION 202 \nGATES \nMeans of egress …………………...…………1010.4 \nGATES, FIRE APPARATUS ROAD . 503.5, 503.6  \nPermit \n…………………………...………..105.6.11 \nGENERAL REQUIREMENTS . . . . . . CHAPTER 3 \nGENERATORS \nAcetylene . . . . . . . . . . . . . . . . . . . . SECTION 3508 \nEthylene . . . . . .. . . . . . . . . . . . . . . SECTION 2506 \nOzone Gas . . . . .  . . . . . . . . . . . . . SECTION 6005 \nGLASS-FIBER-REINFORCED PLASTICS \nManufacturing . . . . . . . . . . . . . . . . SECTION 2409 \nStorage ………………………………………..2409.4 \nVentilation …………………………………….2409.6 \nGRADE FLOOR OPENING \nDefined ………………………...........SECTION 202 \nGRADE PLANE \nDefined ………………………...........SECTION 202 \nDefined ……………………………....SECTION 202 \nGROUP HOME (Occupancy Group R-4) \nDefined ………………………...........SECTION 202 \nGUARD . . . . . SECTION 1015, 1104.6 \nDefined ………………………...........SECTION 202 \nGUEST ROOM \nDefined ………………………...........SECTION 202 \nGYPSUM BOARD \nDefined ………………………...........SECTION 202 \n \nH \nHABITABLE SPACE \nDefined ………………………...........SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 245,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2015 \n \nHALOGENATED EXTINGUISHING SYSTEM \nDefined ………………………...........SECTION 202 \nHAND RUB, ALCOHOL-BASED (see ALCOHOL-\nBASED HAND RUB) \nHANDLING \nDefined ………………………...........SECTION 202 \nHANDRAIL ....................................... SECTION 1014 \nDefined ................................................ SECTION 202 \nHANGARS, \nAIRCRAFT \n(see \nAIRCRAFT-\nRELATED OCCUPANCIES, FIRE PROTECTION \nFOR) \nHANGERS, FIRE EXTINGUISHER ………...906.7 \nHARDENING TANKS ..................................... 2405.9 \nHARDWARE, EXIT DOOR ............................ 1010.2 \nHAY \nCombustible fiber ............................................. 3703.4 \nCombustible waste .......................................... 304.1.1 \nHAZARD COMMUNICATION .......... SECTION 407 \nHazardous Materials Inventory Statement  \n…………………………………. . . . 407.5, 5001.5.2 \nHazardous Materials Management Plan \n……………………………………….407.6,5001.5.1 \nTraining ................................................................ 407.4 \nHAZARDOUS MATERIALS \nDefined ................................................ SECTION 202 \nFire-extinguishing systems  .. . . . 5004.5, 5005.1.8  \nGeneral . . . . . . . . . .  . . . . . . . . .  . . . CHAPTER 50 \nGroups M and S ............................................ 5003.11 \nIdentification signs ........................................... 5003.5 \nMixtures ......................................................... 5001.2.1 \nOutdoor control areas ................................... 5003.12 \nPermit . . . . . .. . . . . . . . . . . . . . . 105.5.22, 105.6.12 \nPersonnel training .............................................. 407.4 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5003 \nStorage . . . . . . . . . .  . . . . . . . . . . . SECTION 5004 \nUse, dispensing and handling. . . . SECTION 5005 \nHAZARDOUS \nMATERIALS \nINVENTORY \nSTATEMENT . . . ……………. . . .  407.5, 5001.5.2 \nHAZARDOUS \nMATERIALS \nMANAGEMENT \nPLAN . . ……………….. . . . . . . . . 407.6, 5001.5.1 \nHAZARDOUS PRODUCTION MATERIAL (HPM) \nDefined ................................................ SECTION 202 \nPermit ............................................................. 105.5.23 \nHAZARDS TO FIRE FIGHTERS ..... SECTION 316 \nHEALTH \nHAZARD……………………...5001.2.2.2, TABLE \n5003.1.1(2), TABLE 5003.1.1(4) \nHEATERS, \nPORTABLE \nELECTRIC \nSPACE…………………………………...…... 603.9 \nHEATERS, PORTABLE UNVENTED ............ 605.5 \nHEATING APPLIANCES .................................. 605.6 \nHEATING EQUIPMENT, TEMPORARY, DURING \nCONSTRUCTION. .…….. . . . . . . . SECTION 3304 \n \nHEIGHT, BUILDING \nDefined ………………………....SECTION 202 \n \nHELIPORT . . . . . . . . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202 \nPermit for rooftop heliport …………………105.5.46 \n \nHELISTOP  . . . . . .. . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202 \n \nHI-BOY \nConstruction ……………………………………303.7 \nDefined ………………………………SECTION 202 \n \nHIGH-PILED COMBUSTIBLE STORAGE \n…………………………………………CHAPTER 32  \nAutomated storage  . . . .. . . . . . . . . SECTION 3209 \nAutomatic sprinklers  . . . . . . . . . . 3206.4, 3209.2 \nClassifications, commodities . . . . . SECTION 3203  \nDefined …………………………........SECTION 202 \nFire protection .  . SECTION 3206, TABLE 3206.2  \nHousekeeping . . . . .. . . . . . . . . . . . SECTION 3205 \nPallets ………………………….…..……….3206.4.1 \nPlastic pallets ……………………..……..3206.4.1.1 \n \nHIGH-PILED STORAGE AREA \nDefined ………………………...........SECTION 202 \nDesignations . . .  . . . . . . . . . . . . . . SECTION 3204 \nPermit …………………………...……….....105.5.24 \n \nHIGH-RISE BUILDING \nAutomatic sprinkler system  . . 903.2.11.3, 914.3.1  \nAutomatic sprinkler system, floor control valves \nrequired ………………………………...…….903.4.3 \nAutomatic sprinkler system, secondary water \nsupply required……………………………….914.3.2 \nDefined …………………………........SECTION 202 \nEmergency responder radio coverage …….914.3.5 \nEmergency voice/alarm communications system \n . . . . ……………………………. . 907.2.13, 914.3.4  \nFire alarm system . . .. . . . . ... . 907.2.13, 914.3.2 \nFire alarm system zoning …………..…….907.6.4.2 \nFire command center . . . . . . . . . . . . . 508.1, 914.3.6  \nFire \ndepartment \n \ncommunications \nsystem\n \n……………………………..…….907.2.13.2 \nFire safety and evacuation plans ………...403.10.2 \nSmokeproof exit stairway enclosures ….....1023.12 \nStandpipe system ………………………...…905.3.1 \n \nHIGH-VOLTAGE TRANSMISSION LINE \nDefined ………………………...........SECTION 202 \nStorage under  . . . . . . . . . . . . . . . . . .  315.5, 316.6 \nHIGHLY TOXIC AND TOXIC MATERIALS \n……. …………………………………..CHAPTER 60 \nCompressed gases . . .. . . . . . . . . SECTION 6004 \nDefined ................................................. SECTION 202 \nIndoor storage and use .................................... 6003.1 \nOutdoor storage and use ................................ 6003.2 \nSolids and liquids ... . . . . . . . . . . . . SECTION 6003 \nHIGHWAY \nDefined ................................................. SECTION 202 \nHISTORIC BUILDINGS .................................... 102.6 \nDefined ................................................. SECTION 202 \nHOGGED MATERIALS \n………………… SECTION 2807, SECTION 2808 \nDefined ................................................. SECTION 202 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2015 \n \nHALOGENATED EXTINGUISHING SYSTEM \nDefined ………………………...........SECTION 202 \nHAND RUB, ALCOHOL-BASED (see ALCOHOL-\nBASED HAND RUB) \nHANDLING \nDefined ………………………...........SECTION 202 \nHANDRAIL ....................................... SECTION 1014 \nDefined ................................................ SECTION 202 \nHANGARS, \nAIRCRAFT \n(see \nAIRCRAFT-\nRELATED OCCUPANCIES, FIRE PROTECTION \nFOR) \nHANGERS, FIRE EXTINGUISHER ………...906.7 \nHARDENING TANKS ..................................... 2405.9 \nHARDWARE, EXIT DOOR ............................ 1010.2 \nHAY \nCombustible fiber ............................................. 3703.4 \nCombustible waste .......................................... 304.1.1 \nHAZARD COMMUNICATION .......... SECTION 407 \nHazardous Materials Inventory Statement  \n…………………………………. . . . 407.5, 5001.5.2 \nHazardous Materials Management Plan \n……………………………………….407.6,5001.5.1 \nTraining ................................................................ 407.4 \nHAZARDOUS MATERIALS \nDefined ................................................ SECTION 202 \nFire-extinguishing systems  .. . . . 5004.5, 5005.1.8  \nGeneral . . . . . . . . . .  . . . . . . . . .  . . . CHAPTER 50 \nGroups M and S ............................................ 5003.11 \nIdentification signs ........................................... 5003.5 \nMixtures ......................................................... 5001.2.1 \nOutdoor control areas ................................... 5003.12 \nPermit . . . . . .. . . . . . . . . . . . . . . 105.5.22, 105.6.12 \nPersonnel training .............................................. 407.4 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5003 \nStorage . . . . . . . . . .  . . . . . . . . . . . SECTION 5004 \nUse, dispensing and handling. . . . SECTION 5005 \nHAZARDOUS \nMATERIALS \nINVENTORY \nSTATEMENT . . . ……………. . . .  407.5, 5001.5.2 \nHAZARDOUS \nMATERIALS \nMANAGEMENT \nPLAN . . ……………….. . . . . . . . . 407.6, 5001.5.1 \nHAZARDOUS PRODUCTION MATERIAL (HPM) \nDefined ................................................ SECTION 202 \nPermit ............................................................. 105.5.23 \nHAZARDS TO FIRE FIGHTERS ..... SECTION 316 \nHEALTH \nHAZARD……………………...5001.2.2.2, TABLE \n5003.1.1(2), TABLE 5003.1.1(4) \nHEATERS, \nPORTABLE \nELECTRIC \nSPACE…………………………………...…... 603.9 \nHEATERS, PORTABLE UNVENTED ............ 605.5 \nHEATING APPLIANCES .................................. 605.6 \nHEATING EQUIPMENT, TEMPORARY, DURING \nCONSTRUCTION. .…….. . . . . . . . SECTION 3304 \n \nHEIGHT, BUILDING \nDefined ………………………....SECTION 202 \n \nHELIPORT . . . . . . . . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202 \nPermit for rooftop heliport …………………105.5.46 \n \nHELISTOP  . . . . . .. . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202 \n \nHI-BOY \nConstruction ……………………………………303.7 \nDefined ………………………………SECTION 202 \n \nHIGH-PILED COMBUSTIBLE STORAGE \n…………………………………………CHAPTER 32  \nAutomated storage  . . . .. . . . . . . . . SECTION 3209 \nAutomatic sprinklers  . . . . . . . . . . 3206.4, 3209.2 \nClassifications, commodities . . . . . SECTION 3203  \nDefined …………………………........SECTION 202 \nFire protection .  . SECTION 3206, TABLE 3206.2  \nHousekeeping . . . . .. . . . . . . . . . . . SECTION 3205 \nPallets ………………………….…..……….3206.4.1 \nPlastic pallets ……………………..……..3206.4.1.1 \n \nHIGH-PILED STORAGE AREA \nDefined ………………………...........SECTION 202 \nDesignations . . .  . . . . . . . . . . . . . . SECTION 3204 \nPermit …………………………...……….....105.5.24 \n \nHIGH-RISE BUILDING \nAutomatic sprinkler system  . . 903.2.11.3, 914.3.1  \nAutomatic sprinkler system, floor control valves \nrequired ………………………………...…….903.4.3 \nAutomatic sprinkler system, secondary water \nsupply required……………………………….914.3.2 \nDefined …………………………........SECTION 202 \nEmergency responder radio coverage …….914.3.5 \nEmergency voice/alarm communications system \n . . . . ……………………………. . 907.2.13, 914.3.4  \nFire alarm system . . .. . . . . ... . 907.2.13, 914.3.2 \nFire alarm system zoning …………..…….907.6.4.2 \nFire command center . . . . . . . . . . . . . 508.1, 914.3.6  \nFire \ndepartment \n \ncommunications \nsystem\n \n……………………………..…….907.2.13.2 \nFire safety and evacuation plans ………...403.10.2 \nSmokeproof exit stairway enclosures ….....1023.12 \nStandpipe system ………………………...…905.3.1 \n \nHIGH-VOLTAGE TRANSMISSION LINE \nDefined ………………………...........SECTION 202 \nStorage under  . . . . . . . . . . . . . . . . . .  315.5, 316.6 \nHIGHLY TOXIC AND TOXIC MATERIALS \n……. …………………………………..CHAPTER 60 \nCompressed gases . . .. . . . . . . . . SECTION 6004 \nDefined ................................................. SECTION 202 \nIndoor storage and use .................................... 6003.1 \nOutdoor storage and use ................................ 6003.2 \nSolids and liquids ... . . . . . . . . . . . . SECTION 6003 \nHIGHWAY \nDefined ................................................. SECTION 202 \nHISTORIC BUILDINGS .................................... 102.6 \nDefined ................................................. SECTION 202 \nHOGGED MATERIALS \n………………… SECTION 2807, SECTION 2808 \nDefined ................................................. SECTION 202 \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 246,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2016 \n \n \nHORIZONTAL ASSEMBLY \nDefined ................................................ SECTION 202 \nHORIZONTAL PROJECTIONS ................. 1003.3.3 \nHOSE  . . . . . . . . . . . . . . . . . . . 2307.6.2, 2310.3.3 \nAircraft fueling  .. . . . . . . . . . . . . . . . SECTION 2006 \nConductive ................................................. 2006.5.2.1 \nConnections for standpipes \n……………… . . . 905.3.4.1, 905.4, 905.5, 905.6 \nDispensing . . . . .  . . . . . . . . . . . . 2006.3.3, 2306.7.5 \nProtection . . .  . . . . . . . . . . . . 2006.7, 5706.6.1.11 \nSystem . . . . . . . . . . . . . 904.8.4, 904.9.3, 904.10.3 \nThreads . . . . . . . . . .  . . . . . . . . . . . . 903.3.6, 912.3 \nHOSPITALS AND PSYCHIATRIC HOSPITALS \n(Group I-2) \nDefined ………………………...........SECTION 202 \nHOT WORK (see WELDING AND OTHER HOT \nWORK) \nDefined ………………………...........SECTION 202 \nPermit ………………………………….....105.5.25 \nHOT WORK AREA \nDefined ………………………...........SECTION 202 \nHOT WORK EQUIPMENT \nDefined ………………………...........SECTION 202 \nHOT WORK PERMITS \nDefined ………………………...........SECTION 202 \nHOT WORK PROGRAM \nDefined ………………………...........SECTION 202 \nHPM \nFACILITY \n(see \nSEMICONDUCTOR \nFABRICATION FACILITY) \nHPM ROOM \nDefined ………………………...........SECTION 202 \nHYDRANTS (see FIRE HYDRANT) \nHYDROGEN . . . . . ……... . . . . . . 5501.1, 5801.1  \nHYDROGEN FUEL GAS ROMS. . SECTION 5808  \nDefined………...…………...........SECTION 202 \nHYDROGEN \nMOTOR \nFUEL- \nDISPENSING \nFACILITIES  . ….. . . . . . . . . . . . . . . SECTION 2309 \nHYPERBARIC FACILITIES ……….SECTION 609 \nI \nIDENTIFICATION \nAlcohol-blended fuel-dispensing \nfacilities .......................................................... 2306.8.3 \nBuilding (address) .............................................. 505.1 \nElevator lobby ................................................ 1023.10 \nExit discharge . . . . .  . . . . . . . . . . . . 1023.8, 1104.21 \nFloor level . . . . . . . . . . . . . . . . . . . . . 1023.9, 1032.9 \nFire protection equipment  . . . . . . . . 509.1, 905.7.1 \nHazardous materials \n……………..5003.5, 5503.4, 5703.5.4, 6005.4.3 \nHot work hazards ............................................. 3503.6 \nStreets and roads ............................................... 505.2 \nTenant spaces in covered malls ............. 403.10.1.5 \nUtilities .............................................................. 509.1.1 \nVacant premises .............................................. 311.5.4 \nIGNITION SOURCES . . .  SECTION 305, 3703.7 \nIMMEDIATELY DANGEROUS TO LIFE AND \nHEALTH (IDLH) \nDefined ................................................ SECTION 202 \nIMPACT PROTECTION, VEHICLE  \n.. . . . . . . . . . . . SECTION 312, 6107.4, 6109.13 \nINCAPABLE \nOF \nSELF-PRESERVATION \n(Occupancy Group I) \nDefined ................................................. SECTION 202 \nINCINERATORS . . .. . . . . . . . . .  605.8, 1103.4.10 \nRoom egress .............................................. 1006.2.2.1 \nINCOMPATIBLE MATERIALS . . . . . . . . . . . \n2704.3.3, 5003.9.8, 5003.10.3.6, 5003.11.3.7, \n5004.2.2.2, \n5004.2.2.6, \n5004.4, \n5005.1.1, \n5303.7.1, 5303.7.11.1, 5704.2.6, 5704.3.3.2, \n6404.1.4 \nDefined ................................................. SECTION 202 \nINCOMPATIBLE SURFACES ................ 6306.3.6.2 \nINDUSTRIAL OVENS . . . . .. . . . . . . CHAPTER 30  \nDefined ................................................. SECTION 202 \nFire protection. .. . . . . . . . . . . . . . . . SECTION 3006 \nFuel piping . . .. . . . . . . . . . . . . . . . . SECTION 3004 \nInterlocks . . . .  . . . . . . . . . . . . . . . SECTION 3005 \nLocation . . . . . . . . . . . . . . . . . . . . . SECTION 3003 \nOperation and maintenance  . . . . . . SECTION 3007  \nPermit . . . . . . . . . . . . .. . . . . . . . . 105.5.26, 105.6.14 \nINERT \nGAS \n. \n.2501.1, \n2906.4, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3), \n5305.8, \n5703.6.3.1, 5705.2.2 \nDefined ................................................. SECTION 202 \nINHABITED BUILDING \nDefined ………………………...........SECTION 202 \nINITIATING DEVICE \nDefined ………………………...........SECTION 202 \nIdentification ……………………………….907.6.3 \n \nINSECTICIDAL FOGGING (see FUMIGATION \nAND INSECTICIDAL FOGGING) \n \nINSPECTION 104.6.2, 105.2.2, SECTION 108, \n109.2.1, 901.6 \nFire department   connections .......................... 912.6 \nFire hydrant ..................................................... 507.5.2 \nFireworks display . . .. . . . . . . . . . . 5608.5.3, 5608.9  \nHose ................................................................... 3509.7 \nMagazines ......................................................... 5604.9 \nTents .................................................................. 3103.7 \nINSTITUTIONAL OCCUPANCIES \nDefined ................................................. SECTION 202 \n \nINTERCONNECTION \nFire-extinguishing systems with cooking appliances \n…………………………………………….....904.11.2 \nSmoke alarms . . . . . . . . . . . . 907.2.11.3, 1103.7.2 \nStandpipe risers .............................................. 905.4.2 \n \nINTERIOR EXIT RAMP \nDefined ................................................. SECTION 202 \n \nINTERIOR EXIT STAIRWAY \nDefined ................................................. SECTION 202 \n \nINTERIOR FINISH . . . . . . . . .. . . . . . . CHAPTER 8  \nDefined ................................................. SECTION 202 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2016 \n \n \nHORIZONTAL ASSEMBLY \nDefined ................................................ SECTION 202 \nHORIZONTAL PROJECTIONS ................. 1003.3.3 \nHOSE  . . . . . . . . . . . . . . . . . . . 2307.6.2, 2310.3.3 \nAircraft fueling  .. . . . . . . . . . . . . . . . SECTION 2006 \nConductive ................................................. 2006.5.2.1 \nConnections for standpipes \n……………… . . . 905.3.4.1, 905.4, 905.5, 905.6 \nDispensing . . . . .  . . . . . . . . . . . . 2006.3.3, 2306.7.5 \nProtection . . .  . . . . . . . . . . . . 2006.7, 5706.6.1.11 \nSystem . . . . . . . . . . . . . 904.8.4, 904.9.3, 904.10.3 \nThreads . . . . . . . . . .  . . . . . . . . . . . . 903.3.6, 912.3 \nHOSPITALS AND PSYCHIATRIC HOSPITALS \n(Group I-2) \nDefined ………………………...........SECTION 202 \nHOT WORK (see WELDING AND OTHER HOT \nWORK) \nDefined ………………………...........SECTION 202 \nPermit ………………………………….....105.5.25 \nHOT WORK AREA \nDefined ………………………...........SECTION 202 \nHOT WORK EQUIPMENT \nDefined ………………………...........SECTION 202 \nHOT WORK PERMITS \nDefined ………………………...........SECTION 202 \nHOT WORK PROGRAM \nDefined ………………………...........SECTION 202 \nHPM \nFACILITY \n(see \nSEMICONDUCTOR \nFABRICATION FACILITY) \nHPM ROOM \nDefined ………………………...........SECTION 202 \nHYDRANTS (see FIRE HYDRANT) \nHYDROGEN . . . . . ……... . . . . . . 5501.1, 5801.1  \nHYDROGEN FUEL GAS ROMS. . SECTION 5808  \nDefined………...…………...........SECTION 202 \nHYDROGEN \nMOTOR \nFUEL- \nDISPENSING \nFACILITIES  . ….. . . . . . . . . . . . . . . SECTION 2309 \nHYPERBARIC FACILITIES ……….SECTION 609 \nI \nIDENTIFICATION \nAlcohol-blended fuel-dispensing \nfacilities .......................................................... 2306.8.3 \nBuilding (address) .............................................. 505.1 \nElevator lobby ................................................ 1023.10 \nExit discharge . . . . .  . . . . . . . . . . . . 1023.8, 1104.21 \nFloor level . . . . . . . . . . . . . . . . . . . . . 1023.9, 1032.9 \nFire protection equipment  . . . . . . . . 509.1, 905.7.1 \nHazardous materials \n……………..5003.5, 5503.4, 5703.5.4, 6005.4.3 \nHot work hazards ............................................. 3503.6 \nStreets and roads ............................................... 505.2 \nTenant spaces in covered malls ............. 403.10.1.5 \nUtilities .............................................................. 509.1.1 \nVacant premises .............................................. 311.5.4 \nIGNITION SOURCES . . .  SECTION 305, 3703.7 \nIMMEDIATELY DANGEROUS TO LIFE AND \nHEALTH (IDLH) \nDefined ................................................ SECTION 202 \nIMPACT PROTECTION, VEHICLE  \n.. . . . . . . . . . . . SECTION 312, 6107.4, 6109.13 \nINCAPABLE \nOF \nSELF-PRESERVATION \n(Occupancy Group I) \nDefined ................................................. SECTION 202 \nINCINERATORS . . .. . . . . . . . . .  605.8, 1103.4.10 \nRoom egress .............................................. 1006.2.2.1 \nINCOMPATIBLE MATERIALS . . . . . . . . . . . \n2704.3.3, 5003.9.8, 5003.10.3.6, 5003.11.3.7, \n5004.2.2.2, \n5004.2.2.6, \n5004.4, \n5005.1.1, \n5303.7.1, 5303.7.11.1, 5704.2.6, 5704.3.3.2, \n6404.1.4 \nDefined ................................................. SECTION 202 \nINCOMPATIBLE SURFACES ................ 6306.3.6.2 \nINDUSTRIAL OVENS . . . . .. . . . . . . CHAPTER 30  \nDefined ................................................. SECTION 202 \nFire protection. .. . . . . . . . . . . . . . . . SECTION 3006 \nFuel piping . . .. . . . . . . . . . . . . . . . . SECTION 3004 \nInterlocks . . . .  . . . . . . . . . . . . . . . SECTION 3005 \nLocation . . . . . . . . . . . . . . . . . . . . . SECTION 3003 \nOperation and maintenance  . . . . . . SECTION 3007  \nPermit . . . . . . . . . . . . .. . . . . . . . . 105.5.26, 105.6.14 \nINERT \nGAS \n. \n.2501.1, \n2906.4, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3), \n5305.8, \n5703.6.3.1, 5705.2.2 \nDefined ................................................. SECTION 202 \nINHABITED BUILDING \nDefined ………………………...........SECTION 202 \nINITIATING DEVICE \nDefined ………………………...........SECTION 202 \nIdentification ……………………………….907.6.3 \n \nINSECTICIDAL FOGGING (see FUMIGATION \nAND INSECTICIDAL FOGGING) \n \nINSPECTION 104.6.2, 105.2.2, SECTION 108, \n109.2.1, 901.6 \nFire department   connections .......................... 912.6 \nFire hydrant ..................................................... 507.5.2 \nFireworks display . . .. . . . . . . . . . . 5608.5.3, 5608.9  \nHose ................................................................... 3509.7 \nMagazines ......................................................... 5604.9 \nTents .................................................................. 3103.7 \nINSTITUTIONAL OCCUPANCIES \nDefined ................................................. SECTION 202 \n \nINTERCONNECTION \nFire-extinguishing systems with cooking appliances \n…………………………………………….....904.11.2 \nSmoke alarms . . . . . . . . . . . . 907.2.11.3, 1103.7.2 \nStandpipe risers .............................................. 905.4.2 \n \nINTERIOR EXIT RAMP \nDefined ................................................. SECTION 202 \n \nINTERIOR EXIT STAIRWAY \nDefined ................................................. SECTION 202 \n \nINTERIOR FINISH . . . . . . . . .. . . . . . . CHAPTER 8  \nDefined ................................................. SECTION 202 \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 247,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2017 \n \nINTERIOR FLOOR-WALL BASE ................... 804.4 \nDefined ................................................ SECTION 202 \n \nINTERIOR \nWALL \nAND \nCEILING \nFINISH, \nSECTION 804  \nDefined ................................................ SECTION 202 \n \nINVESTIGATIONS, FIRE ............................... 104.11 \nIRRITANT \nDefined ................................................ SECTION 202 \nGases . . . . . . .  . . . . . . . . . . . . . . 5004.7.1, 5307.1 \n \nISO-BUTANE (see LIQUEFIED PETROLEUM \nGAS) \nJ \nJURISDICTION \nDefined ................................................ SECTION 202 \nK \nKETTLES \n[see \nORGANIC \nCOATING \nor \nASPHALT (TAR) KETTLES] \n \nKEY BOXES ………………………...SECTION 506 \nDefined ………………………...........SECTION 202 \nMaintenance ……………………………………506.2 \nNonstandard fire service elevator keys ……506.1.2 \nRequired ………………………………………..506.1 \n \nKEYS, \nFIRE \nSERVICE \nELEVATOR \n………..604.6.2 \n \nL \nLABELED \nDefined ………………………...........SECTION 202 \n \nLADDERS. . . .  1006.2.2.1, 1006.2.2.2, 1011.15, \n1031.5.2, 1104.16.5.1, 2006.3.6 \n \nLANDING \nDefined ………………………...........SECTION 202 \nRamps . . . . .  . . . . . . . . . . . . . . . . 1012.6, 1012.10 \nStairs and stairways. . . . .  1010.1.4, 1010.1.5, \n1011.6,1025.2.2, 1025.2.4 \n \nLAUNDRY CARTS ……………………………318.1 \n \nLEAD-ACID BATTERY SYSTEM, STATIONARY \n(see \nBATTERY \nSYSTEMS, \nSTATIONARY \nSTORAGE) \n \nLEAD-ACID \nBATTERY \nSYSTEM, \nVALVEREGULATED (see BATTERY SYSTEMS, \nSTATIONARY STORAGE) \n \nLEAKS \nCompressed gases ………………………..5303.12 \nCryogenic fluids ……………………………5503.10 \nExplosive materials ………………………..5604.10 \nFlammable and combustible liquids. . . 2006.11, \n2305.2.3, \n2306.7.7.1, \n3306.6, \n5703.3, \n5703.6.3.1, 5704.2.7.10, 5704.2.11.4, 5706.6.1.1 \nHighly toxic and toxic materials  6004.2.2.3, \n6004.2.2.4, 6004.3.2.2 \n \nLEVEL \nOF \nEXIT \nDISCHARGE \n(see \nEXIT \nDISCHARGE, LEVEL OF) \n \nLIMITED SPRAYING SPACE \nDefined ………………………...........SECTION 202 \n \nLINEN CHUTES …………………………903.2.11.2 \n \nLINEN CONTAINERS ………………………808.1 \n \nLIQUEFIED NATURAL GAS (LNG) \n. ……………….. . . . . . . . 2311.8, 5301.1, 5501.1 \nDefined ................................................. SECTION 202 \n \nLIQUEFIED PETROLEUM GAS (LP-gas) \n…………………….……………… CHAPTER 61 \nContainer defined ............................... SECTION 202 \nContainers not in service .. . . . . . . . SECTION 6110 \nCooking devices ............................................. 308.1.4 \nCylinder exchange . . . .. . . . . . . . . . SECTION 6109  \nDefined ................................................. SECTION 202 \nDispensing and overfilling . .  . . . . . .SECTION 6106  \nFire protection  . . . .. . . . . . . . . . . . . SECTION 6108 \nInstallation of equipment . . . . . . . . . SECTION 6103 \nLocation of containers  \n…………………. SECTION 6104, TABLE 6104.3  \nMotor fuel-dispensing facilities .. . . SECTION 2307  \nParking and garaging of LPG-fueled vehicles \n.. . . ……………………………….. . SECTION 6111 \nParking and garaging of tank vehicles \n……………………………………….SECTION 6111  \nPermit. . . . . . . . . . .. . . . . . . . . . . 105.5.29, 105.6.15 \nProhibited use  . . ... . . . . . . . . . . . . SECTION 6105 \nStorage. . . .  . . . .. . . . . . . . . . . . . . SECTION 6109 \n \nLIQUID \nDefined ………………………...........SECTION 202 \n \nLIQUIDOR GAS-FUELED VEHICLES …... 314.4  \nPermit ………………………………...….....105.5.28 \n \nLIQUID LEVEL LIMIT CONTROL \n ……………… . 5003.2.7, 5005.1.4.1, 5005.1.4.2 \n \nLIQUID OXYGEN AMBULATORY CONTAINER \n. . . . ……….. . . . . 6306.3.1, 6306.3.5, 6306.3.6.1 \nDefined ………………………..……..SECTION 202 \n \nLIQUID OXYGEN HOME CARE CONTAINER \n………………………………………………….6306.3 \nDefined ………………………………SECTION 202 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2017 \n \nINTERIOR FLOOR-WALL BASE ................... 804.4 \nDefined ................................................ SECTION 202 \n \nINTERIOR \nWALL \nAND \nCEILING \nFINISH, \nSECTION 804  \nDefined ................................................ SECTION 202 \n \nINVESTIGATIONS, FIRE ............................... 104.11 \nIRRITANT \nDefined ................................................ SECTION 202 \nGases . . . . . . .  . . . . . . . . . . . . . . 5004.7.1, 5307.1 \n \nISO-BUTANE (see LIQUEFIED PETROLEUM \nGAS) \nJ \nJURISDICTION \nDefined ................................................ SECTION 202 \nK \nKETTLES \n[see \nORGANIC \nCOATING \nor \nASPHALT (TAR) KETTLES] \n \nKEY BOXES ………………………...SECTION 506 \nDefined ………………………...........SECTION 202 \nMaintenance ……………………………………506.2 \nNonstandard fire service elevator keys ……506.1.2 \nRequired ………………………………………..506.1 \n \nKEYS, \nFIRE \nSERVICE \nELEVATOR \n………..604.6.2 \n \nL \nLABELED \nDefined ………………………...........SECTION 202 \n \nLADDERS. . . .  1006.2.2.1, 1006.2.2.2, 1011.15, \n1031.5.2, 1104.16.5.1, 2006.3.6 \n \nLANDING \nDefined ………………………...........SECTION 202 \nRamps . . . . .  . . . . . . . . . . . . . . . . 1012.6, 1012.10 \nStairs and stairways. . . . .  1010.1.4, 1010.1.5, \n1011.6,1025.2.2, 1025.2.4 \n \nLAUNDRY CARTS ……………………………318.1 \n \nLEAD-ACID BATTERY SYSTEM, STATIONARY \n(see \nBATTERY \nSYSTEMS, \nSTATIONARY \nSTORAGE) \n \nLEAD-ACID \nBATTERY \nSYSTEM, \nVALVEREGULATED (see BATTERY SYSTEMS, \nSTATIONARY STORAGE) \n \nLEAKS \nCompressed gases ………………………..5303.12 \nCryogenic fluids ……………………………5503.10 \nExplosive materials ………………………..5604.10 \nFlammable and combustible liquids. . . 2006.11, \n2305.2.3, \n2306.7.7.1, \n3306.6, \n5703.3, \n5703.6.3.1, 5704.2.7.10, 5704.2.11.4, 5706.6.1.1 \nHighly toxic and toxic materials  6004.2.2.3, \n6004.2.2.4, 6004.3.2.2 \n \nLEVEL \nOF \nEXIT \nDISCHARGE \n(see \nEXIT \nDISCHARGE, LEVEL OF) \n \nLIMITED SPRAYING SPACE \nDefined ………………………...........SECTION 202 \n \nLINEN CHUTES …………………………903.2.11.2 \n \nLINEN CONTAINERS ………………………808.1 \n \nLIQUEFIED NATURAL GAS (LNG) \n. ……………….. . . . . . . . 2311.8, 5301.1, 5501.1 \nDefined ................................................. SECTION 202 \n \nLIQUEFIED PETROLEUM GAS (LP-gas) \n…………………….……………… CHAPTER 61 \nContainer defined ............................... SECTION 202 \nContainers not in service .. . . . . . . . SECTION 6110 \nCooking devices ............................................. 308.1.4 \nCylinder exchange . . . .. . . . . . . . . . SECTION 6109  \nDefined ................................................. SECTION 202 \nDispensing and overfilling . .  . . . . . .SECTION 6106  \nFire protection  . . . .. . . . . . . . . . . . . SECTION 6108 \nInstallation of equipment . . . . . . . . . SECTION 6103 \nLocation of containers  \n…………………. SECTION 6104, TABLE 6104.3  \nMotor fuel-dispensing facilities .. . . SECTION 2307  \nParking and garaging of LPG-fueled vehicles \n.. . . ……………………………….. . SECTION 6111 \nParking and garaging of tank vehicles \n……………………………………….SECTION 6111  \nPermit. . . . . . . . . . .. . . . . . . . . . . 105.5.29, 105.6.15 \nProhibited use  . . ... . . . . . . . . . . . . SECTION 6105 \nStorage. . . .  . . . .. . . . . . . . . . . . . . SECTION 6109 \n \nLIQUID \nDefined ………………………...........SECTION 202 \n \nLIQUIDOR GAS-FUELED VEHICLES …... 314.4  \nPermit ………………………………...….....105.5.28 \n \nLIQUID LEVEL LIMIT CONTROL \n ……………… . 5003.2.7, 5005.1.4.1, 5005.1.4.2 \n \nLIQUID OXYGEN AMBULATORY CONTAINER \n. . . . ……….. . . . . 6306.3.1, 6306.3.5, 6306.3.6.1 \nDefined ………………………..……..SECTION 202 \n \nLIQUID OXYGEN HOME CARE CONTAINER \n………………………………………………….6306.3 \nDefined ………………………………SECTION 202 \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 248,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2018 \n \nLIQUID OXYGEN IN HOME HEALTH CARE \n…………………………………SECTION 6306 \n \nLIQUID STORAGE ROOM ……………….5704.3.7 \nDefined ………………………………SECTION 202 \n \nLIQUID STORAGE WAREHOUSE ……5704.3.8 \nDefined ………………………………SECTION 202 \n \nLISTED \nDefined ………………………...........SECTION 202 \n \nLOADING RACKS . . .  . . . . 5706.3.8, 5706.5.1.12 \n \nLOCKDOWN \nDefined ………………………...........SECTION 202 \nPlans ………………………………….........404.2.3 \n \nLOCKERS, COMBUSTIBLE …………………808.4 \n \nLODGING HOUSE \nDefined ………………………...........SECTION 202 \nOccupancy group …………………...SECTION 202 \n \nLONGITUDINAL \nFLUE \nSPACE \n(see \nFLUE \nSPACES) \n \nLOT \nDefined ………………………...........SECTION 202 \n \nLOT LINE \nDefined ................................................ SECTION 202 \n \nLOW-PRESSURE TANK \nDefined ................................................ SECTION 202 \n \nLOWER EXPLOSIVE LIMIT (LEL) \nDefined ................................................ SECTION 202 \n \nLOWER FLAMMABLE LIMIT (LFL) \nDefined ................................................ SECTION 202 \n \nLP-GAS (see LIQUEFIED PETROLEUM GAS)  \n \nLUMBER YARDS, AGRO-INDUSTRIAL, SOLID \nBIOMASS AND WOODWORKING FACILITIES \n. . ………………………………….. . . . CHAPTER 28  \nAccess plan ……………………………...…...2803.7 \nEmergency plan ............................................ 2808.10 \nFire alarms ........................................................ 2804.1 \nFire protection. . .. . . . . . . . . . . . . . . SECTION 2804 \nGeneral . . .. . . . . . . . . . . . . . . . . . . . SECTION 2803 \nLog storage areas.  . . . . . . . . . . . . . SECTION 2806 \nOpen yards ........................................................ 2803.1 \nPermit ............................................................. 105.5.27 \nSize of piles . . . . . .  . . . . . . . . . . . . 2807.2, 2808.3 \nWaste removal .................................................. 2803.3 \n \nLUMINOUS EGRESS PATH MARKINGS \n…………….………...….SECTION 1025, 1104.25 \n \nM \n \nMAGAZINE \nDefined ………………………...........SECTION 202 \n \nMAGNESIUM \nDefined ………………………...........SECTION 202 \nPermit ……………………………...…….....105.5.30 \nStorage . . . . . . . . . . . . . . . 5906.2, 5906.3, 5906.4  \nUse ……………………………………............5906.5 \n \nMAINTENANCE …………………….SECTION 109 \n \nMALL (see COVERED MALL BUILDING)  \n \nMANIFOLDS \nCylinders ………………………….………....3509.4 \nIdentification ………………………..………..3509.5 \nPiping . . . . . . . . . . . . . . . . . . . . . . . SECTION 3509 \n \nMANUAL FIRE ALARM BOX ……………..907.4.2 \nDefined ………………………...........SECTION 202 \n \nMANUAL STOCKING METHODS \nDefined ………………………...........SECTION 202 \n \nMANUFACTURE OF ORGANIC COATINGS \n . . . . . . . . . . . . . .  . . ……………. CHAPTER 29 \n \nMARINAS  . . . . . . . . . .  . . . . . . . . . . CHAPTER 36 \n \nMARINE MOTOR FUEL- DISPENSING FACILITY \n. . . . . . . .…………………….. . . . . SECTION 2310  \nDefined  ………………….............SECTION 202 \nFire protection ………………………………..2310.6 \nFueling ……………………………...………...2310.4 \nGeneral .............................................................. 2310.1 \nNozzles .......................................................... 2310.3.3 \n \nMARKING \n(see \nalso \nPLACARDS; \nPLACARDING). .  . . . . . 503.3, 909.14, 5003.5.1 \nCompressed gas .............................................. 5303.2 \nCryogenic containers ....................................... 5503.4 \nShaftway .............................................................. 507.2 \nTank ............................................................... 5706.2.2 \nWarnings .................................................... 5003.8.7.2 \n \nMATERIAL SAFETY DATA SHEET (MSDS) \n………………………………………………...  5003.4  \nAerosols ............................................................. 5101.3 \nDefined ................................................. SECTION 202 \nHazard communication ...................................... 407.2 \n \nMATTRESSES (in Groups I and R) \n………………………………………...SECTION 805 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2018 \n \nLIQUID OXYGEN IN HOME HEALTH CARE \n…………………………………SECTION 6306 \n \nLIQUID STORAGE ROOM ……………….5704.3.7 \nDefined ………………………………SECTION 202 \n \nLIQUID STORAGE WAREHOUSE ……5704.3.8 \nDefined ………………………………SECTION 202 \n \nLISTED \nDefined ………………………...........SECTION 202 \n \nLOADING RACKS . . .  . . . . 5706.3.8, 5706.5.1.12 \n \nLOCKDOWN \nDefined ………………………...........SECTION 202 \nPlans ………………………………….........404.2.3 \n \nLOCKERS, COMBUSTIBLE …………………808.4 \n \nLODGING HOUSE \nDefined ………………………...........SECTION 202 \nOccupancy group …………………...SECTION 202 \n \nLONGITUDINAL \nFLUE \nSPACE \n(see \nFLUE \nSPACES) \n \nLOT \nDefined ………………………...........SECTION 202 \n \nLOT LINE \nDefined ................................................ SECTION 202 \n \nLOW-PRESSURE TANK \nDefined ................................................ SECTION 202 \n \nLOWER EXPLOSIVE LIMIT (LEL) \nDefined ................................................ SECTION 202 \n \nLOWER FLAMMABLE LIMIT (LFL) \nDefined ................................................ SECTION 202 \n \nLP-GAS (see LIQUEFIED PETROLEUM GAS)  \n \nLUMBER YARDS, AGRO-INDUSTRIAL, SOLID \nBIOMASS AND WOODWORKING FACILITIES \n. . ………………………………….. . . . CHAPTER 28  \nAccess plan ……………………………...…...2803.7 \nEmergency plan ............................................ 2808.10 \nFire alarms ........................................................ 2804.1 \nFire protection. . .. . . . . . . . . . . . . . . SECTION 2804 \nGeneral . . .. . . . . . . . . . . . . . . . . . . . SECTION 2803 \nLog storage areas.  . . . . . . . . . . . . . SECTION 2806 \nOpen yards ........................................................ 2803.1 \nPermit ............................................................. 105.5.27 \nSize of piles . . . . . .  . . . . . . . . . . . . 2807.2, 2808.3 \nWaste removal .................................................. 2803.3 \n \nLUMINOUS EGRESS PATH MARKINGS \n…………….………...….SECTION 1025, 1104.25 \n \nM \n \nMAGAZINE \nDefined ………………………...........SECTION 202 \n \nMAGNESIUM \nDefined ………………………...........SECTION 202 \nPermit ……………………………...…….....105.5.30 \nStorage . . . . . . . . . . . . . . . 5906.2, 5906.3, 5906.4  \nUse ……………………………………............5906.5 \n \nMAINTENANCE …………………….SECTION 109 \n \nMALL (see COVERED MALL BUILDING)  \n \nMANIFOLDS \nCylinders ………………………….………....3509.4 \nIdentification ………………………..………..3509.5 \nPiping . . . . . . . . . . . . . . . . . . . . . . . SECTION 3509 \n \nMANUAL FIRE ALARM BOX ……………..907.4.2 \nDefined ………………………...........SECTION 202 \n \nMANUAL STOCKING METHODS \nDefined ………………………...........SECTION 202 \n \nMANUFACTURE OF ORGANIC COATINGS \n . . . . . . . . . . . . . .  . . ……………. CHAPTER 29 \n \nMARINAS  . . . . . . . . . .  . . . . . . . . . . CHAPTER 36 \n \nMARINE MOTOR FUEL- DISPENSING FACILITY \n. . . . . . . .…………………….. . . . . SECTION 2310  \nDefined  ………………….............SECTION 202 \nFire protection ………………………………..2310.6 \nFueling ……………………………...………...2310.4 \nGeneral .............................................................. 2310.1 \nNozzles .......................................................... 2310.3.3 \n \nMARKING \n(see \nalso \nPLACARDS; \nPLACARDING). .  . . . . . 503.3, 909.14, 5003.5.1 \nCompressed gas .............................................. 5303.2 \nCryogenic containers ....................................... 5503.4 \nShaftway .............................................................. 507.2 \nTank ............................................................... 5706.2.2 \nWarnings .................................................... 5003.8.7.2 \n \nMATERIAL SAFETY DATA SHEET (MSDS) \n………………………………………………...  5003.4  \nAerosols ............................................................. 5101.3 \nDefined ................................................. SECTION 202 \nHazard communication ...................................... 407.2 \n \nMATTRESSES (in Groups I and R) \n………………………………………...SECTION 805 \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec202"
    },
    {
      "page": 249,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2019 \n \n \nMAXIMUM \nALLOWABLE \nQUANTITY \nPER \nCONTROL AREA \nTABLE 5003.1.1(1) through TABLE 5003.1.1(4), \n5003.11 \nDefined …………………...........SECTION 202 \n \nMEANS OF EGRESS   \n.CHAPTER 10, SECTION 1104, SECTION 3312 \nAccessible means of egress ........... SECTION 1009 \nBuildings under construction or demolition \n………………………………….. . . . SECTION 3312 \nCorridors .. . . . . . . . . . . . SECTION 1020, 1104.17 \nDefined ………………………………SECTION 202 \nEgress court . . . . . . . .  . ..SECTION 202,  \nElevators, escalators and moving walks \n……………………………………… 1003.7, 1104.2 \nEmergency escape and rescue …SECTION 1031 \nExisting buildings ……….…………SECTION 1104 \nExit access …………………………SECTION 1016 \nExit discharge ……………………...SECTION 1028 \nExits ………………………………...SECTION 1005 \nGuards . . . . . . .. . . . . .. . . SECTION 1015, 1104.6 \nHandrails ………………………..….SECTION 1014 \nIllumination . . . . . . . . . . .  SECTION 1008, 1104.3 \nLocks, latches ……………………..…….1010.2.4 \nMaintenance of …………………….SECTION 1032 \nMembrane structures ………………..…….3103.12 \nObscuration of. . . . . . . . . . .. 316.4, 1032.4, 1032.6 \nObstructions . . . . . . . . . . . . . . .  . . 1032.3, 1032.3.1 \nRamps ………….………………….SECTION 1012 \nSigns ……………………………….SECTION 1013 \nSizing ………………………………SECTION 1005 \nStairways …………………………..SECTION 1001 \nTents …………………………………………3103.12 \n \nMEDICAL CARE (Occupancy Group I) \nDefined ................................................ SECTION 202 \n \nMEDICAL GASES  . . . . . . . . . . . . . SECTION 5306 \n \nMEDICAL GAS SYSTEMS ............................ 5306.5 \n \nMEMBRANE STRUCTURE . .. . .  . . CHAPTER 31  \nDefined ................................................ SECTION 202 \n \nMERCHANDISE PAD ..................................... 1018.4 \nDefined ................................................ SECTION 202 \n \nMETAL \nHYDRIDE \nAND \nMETAL \nHYDRIDE \nSTORAGE SYSTEMS . .….. . .. . . SECTION 5807  \nDefined ................................................ SECTION 202 \n \nMETERS, GAS ................................................... 605.9 \n \nMEZZANINE ................................................. 1004.2.2 \nCeiling height .................................................... 1003.2 \nDefined ................................................ SECTION 202 \nMILLS \nComposite board . . . . . . . . . . . . . . . SECTION 2805 \nPlywood . . . . . .. . . . . . . . . . . . . . . . SECTION 2805 \nProcess . . . . . . . . . . . . . . . . . . . . . . SECTION 2806 \nVeneer . . . . . . .  . . . . . . . . . . . . . . SECTION 2805 \n \nMIRRORS . . ..  . . . . . . . . . . . . . . . . 1010.1, 1032.6 \n \nMIXTURES (Hazardous materials) ......... 5001.2.1 \n \nMOBILE FUELING ................................... 5706.5.4.5 \nDefined ................................................. SECTION 202 \n \nMODIFICATIONS (of code requirements) .. 104.9 \n \nMONITORING (sprinkler and fire alarm systems) \n. . . ……………………………... . . . 903.4.1,907.6.5 \nHazardous materials ................................. 5004.2.2.5 \nTermination of .............................................. 907.6.6.3 \n \nMORTAR \nDefined ................................................. SECTION 202 \n \nMOTION PICTURE PROJECTION ROOMS AND \nFILM ………………………………….SECTION 306 \nFilm storage ........................................................ 306.2 \n \nMOTOR FUEL-DISPENSING FACILITIES (see \nalso by type of fuel) . .. . 105.5.33, CHAPTER 23 \n \nMOVING WALKS ………………………….1103.3 \n \nMSDS (see MATERIAL SAFETY DATA SHEET)  \n \nMULTIPLE-STATION ALARM DEVICE \nDefined ………………………………SECTION 202 \n \nMULTIPLE-STATION SMOKE ALARM \n……………………………………. 907.2.11, 1103.8  \nDefined……………………………SECTION 202 \nN \nNATURAL BARRICADE (see BARRICADE) \n \nNATURAL CUT TREES \n…………………….. 806.1 through 806.1.3, 806.2 \n \nNESTING \nDefined ................................................. SECTION 202 \n \nNET EXPLOSIVE WEIGHT \nDefined ................................................. SECTION 202 \n \nNITROCELLULOSE  . . . . . . . . . . . . 2908.1, 2909.4 \n \nNORMAL TEMPERATURE AND PRESSURE \n(NTP) \nDefined ................................................. SECTION 202 \nNOSING \nDefined ................................................. SECTION 202 \nNOTICE OF VIOLATION .................................. 112.2 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2019 \n \n \nMAXIMUM \nALLOWABLE \nQUANTITY \nPER \nCONTROL AREA \nTABLE 5003.1.1(1) through TABLE 5003.1.1(4), \n5003.11 \nDefined …………………...........SECTION 202 \n \nMEANS OF EGRESS   \n.CHAPTER 10, SECTION 1104, SECTION 3312 \nAccessible means of egress ........... SECTION 1009 \nBuildings under construction or demolition \n………………………………….. . . . SECTION 3312 \nCorridors .. . . . . . . . . . . . SECTION 1020, 1104.17 \nDefined ………………………………SECTION 202 \nEgress court . . . . . . . .  . ..SECTION 202,  \nElevators, escalators and moving walks \n……………………………………… 1003.7, 1104.2 \nEmergency escape and rescue …SECTION 1031 \nExisting buildings ……….…………SECTION 1104 \nExit access …………………………SECTION 1016 \nExit discharge ……………………...SECTION 1028 \nExits ………………………………...SECTION 1005 \nGuards . . . . . . .. . . . . .. . . SECTION 1015, 1104.6 \nHandrails ………………………..….SECTION 1014 \nIllumination . . . . . . . . . . .  SECTION 1008, 1104.3 \nLocks, latches ……………………..…….1010.2.4 \nMaintenance of …………………….SECTION 1032 \nMembrane structures ………………..…….3103.12 \nObscuration of. . . . . . . . . . .. 316.4, 1032.4, 1032.6 \nObstructions . . . . . . . . . . . . . . .  . . 1032.3, 1032.3.1 \nRamps ………….………………….SECTION 1012 \nSigns ……………………………….SECTION 1013 \nSizing ………………………………SECTION 1005 \nStairways …………………………..SECTION 1001 \nTents …………………………………………3103.12 \n \nMEDICAL CARE (Occupancy Group I) \nDefined ................................................ SECTION 202 \n \nMEDICAL GASES  . . . . . . . . . . . . . SECTION 5306 \n \nMEDICAL GAS SYSTEMS ............................ 5306.5 \n \nMEMBRANE STRUCTURE . .. . .  . . CHAPTER 31  \nDefined ................................................ SECTION 202 \n \nMERCHANDISE PAD ..................................... 1018.4 \nDefined ................................................ SECTION 202 \n \nMETAL \nHYDRIDE \nAND \nMETAL \nHYDRIDE \nSTORAGE SYSTEMS . .….. . .. . . SECTION 5807  \nDefined ................................................ SECTION 202 \n \nMETERS, GAS ................................................... 605.9 \n \nMEZZANINE ................................................. 1004.2.2 \nCeiling height .................................................... 1003.2 \nDefined ................................................ SECTION 202 \nMILLS \nComposite board . . . . . . . . . . . . . . . SECTION 2805 \nPlywood . . . . . .. . . . . . . . . . . . . . . . SECTION 2805 \nProcess . . . . . . . . . . . . . . . . . . . . . . SECTION 2806 \nVeneer . . . . . . .  . . . . . . . . . . . . . . SECTION 2805 \n \nMIRRORS . . ..  . . . . . . . . . . . . . . . . 1010.1, 1032.6 \n \nMIXTURES (Hazardous materials) ......... 5001.2.1 \n \nMOBILE FUELING ................................... 5706.5.4.5 \nDefined ................................................. SECTION 202 \n \nMODIFICATIONS (of code requirements) .. 104.9 \n \nMONITORING (sprinkler and fire alarm systems) \n. . . ……………………………... . . . 903.4.1,907.6.5 \nHazardous materials ................................. 5004.2.2.5 \nTermination of .............................................. 907.6.6.3 \n \nMORTAR \nDefined ................................................. SECTION 202 \n \nMOTION PICTURE PROJECTION ROOMS AND \nFILM ………………………………….SECTION 306 \nFilm storage ........................................................ 306.2 \n \nMOTOR FUEL-DISPENSING FACILITIES (see \nalso by type of fuel) . .. . 105.5.33, CHAPTER 23 \n \nMOVING WALKS ………………………….1103.3 \n \nMSDS (see MATERIAL SAFETY DATA SHEET)  \n \nMULTIPLE-STATION ALARM DEVICE \nDefined ………………………………SECTION 202 \n \nMULTIPLE-STATION SMOKE ALARM \n……………………………………. 907.2.11, 1103.8  \nDefined……………………………SECTION 202 \nN \nNATURAL BARRICADE (see BARRICADE) \n \nNATURAL CUT TREES \n…………………….. 806.1 through 806.1.3, 806.2 \n \nNESTING \nDefined ................................................. SECTION 202 \n \nNET EXPLOSIVE WEIGHT \nDefined ................................................. SECTION 202 \n \nNITROCELLULOSE  . . . . . . . . . . . . 2908.1, 2909.4 \n \nNORMAL TEMPERATURE AND PRESSURE \n(NTP) \nDefined ................................................. SECTION 202 \nNOSING \nDefined ................................................. SECTION 202 \nNOTICE OF VIOLATION .................................. 112.2 \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec202"
    },
    {
      "page": 250,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2020 \n \nNOTIFICATION (of Fire department )  \n……. . . . . 401.3, 2006.11.5, 2304.3.6, 5003.3.1 \nNOTIFICATION (of Fumigation) …………..2603.3 \nNOTIFICATION \nAPPLIANCE \n(see \nALARM \nNOTIFICATION APPLIANCE) \nNOTIFICATION \nZONE \n(see \nZONE, \nNOTIFICATION) \nNOZZLES \nFuel delivery ………………………………..2306.7.6 \nFuel transfer …………………………...…...2006.3.3 \nMarine craft …………………………………2310.3.3 \nNUISANCE ALARM \nDefined ………………………………SECTION 202 \nNURSING HOME (Occupancy Group I-2) \nDefined ………………………………SECTION 202 \n \nO \nOBSTRUCTIONS \nFire apparatus access roads ………………….503.4 \nFire department   connections .912.3 \nFire hydrants …………………………………507.5.4 \nFire protection equipment . . . . . .  . 509.2, 2310.6.2  \nFuel-dispensing view ………………………2304.2.4 \nManual fire alarm boxes …………………….907.2.1 \nMeans of egress. . .  . . . . . . 806.2, 1003.6, 1020.4, \n1032.2, 1032.3, 1032.3.1, 1032.6 \nPortable fire extinguishers ……………………906.6 \nOn rooftops …………………………………….316.4 \nSpraying operation ventilation ……………2404.7.4 \nSprinkler discharge  . . . . . . . . . . . . 315.3.1, 903.3.3 \nOCCUPANCY CLASSIFICATION \nDefined ................................................ SECTION 202 \nAssembly Group A \nDefined ................................................ SECTION 202 \nBusiness Group B \nDefined ................................................ SECTION 202 \nEducational Group E \nDefined ................................................ SECTION 202 \nFactory Industrial Group F \nDefined ................................................ SECTION 202 \nHigh-hazard Group H \nDefined ................................................ SECTION 202 \nInstitutional Group I \nDefined ................................................ SECTION 202 \nMercantile Group M \nDefined ................................................ SECTION 202 \nMiscellaneous Group U \nDefined ................................................ SECTION 202 \nResidential Group R \nDefined ................................................ SECTION 202 \nStorage Group S \nDefined ................................................ SECTION 202 \n \nOCCUPANT LOAD \nDefined ................................................. SECTION 202 \nOIL-BURNING EQUIPMENT (see FUEL-FIRED \nAPPLIANCES) \n \nOIL, FUEL (see FUEL OIL and COMBUSTIBLE \nLIQUID) \n \nOIL, MOTOR (see COMBUSTIBLE LIQUID) \n \nOIL, WASTE (see WASTE OIL) \n \nOPEN BURNING ……………………SECTION 307 \nDefined ................................................. SECTION 202 \nPermit . . . . . . . . . .. . . . . . . . . . . . . 105.5.34, 307.2 \nPrecautions in tire storage areas ................... 3404.1 \n \nOPEN-ENDED CORRIDOR \n……………….……  903.3.1.2.2, 1027.6, 1104.22 \nDefined ................................................. SECTION 202 \n \nOPEN FLAMES . . . . SECTION 308, 806.3, \n2004.6, 2903.6, 5003.7.2, 5604.7.2, 5706.2.1 \nDevices ............................................................ 308.1.6 \nGroup A occupancies ........................................ 308.3 \nPermit . . .. . . . . . . . . . . 105.5.35, 105.5.36, 308.2 \nOPEN MALL AND OPEN MALL BUILDING (see \nCOVERED MALL BUILDING) \nDefined ................................................. SECTION 202 \nOPEN PARKING GARAGE \nDefined ………………………………SECTION 202 \nOPEN SYSTEM (hazardous materials) \nDefined ………………………………SECTION 202 \nOPERATING BUILDING \nDefined ………………………………SECTION 202 \nSeparation distances ………………………..5605.3 \nOPERATING PRESSURE \nDefined ………………………………SECTION 202 \nORDERS AND NOTICES ………………….112.3.2 \nORGANIC COATINGS .. . . . . . . . . . CHAPTER 29  \nDefined ………………………...….SECTION 202 \nElectrical equipment and protection \n…………………………………….....SECTION 2904  \nGeneral . . . . . . . . . .. . . . . . . . . . . . SECTION 2903 \nKettles . . . . . . . . . . .. . . . . . . . . . . . SECTION 2906 \nManufacture . . . . . . . . . . . . . . . . . . . CHAPTER 29 \nPermit ……………………………………….105.5.37 \nProcess structures .. . . . . . . . . .. . . SECTION 2905  \n \nORGANIC PEROXIDE \n……………………SECTION 2408, CHAPTER 62  \nDefined ………………………………SECTION 202 \nIndoor storage ………………………………..6204.1 \nOutdoor storage . 6204.2, TABLE 6204.1.2, \nTABLE 6204.1.7  \nRequirements  . . . . . . . . . . . . . . . . SECTION 6203 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2020 \n \nNOTIFICATION (of Fire department )  \n……. . . . . 401.3, 2006.11.5, 2304.3.6, 5003.3.1 \nNOTIFICATION (of Fumigation) …………..2603.3 \nNOTIFICATION \nAPPLIANCE \n(see \nALARM \nNOTIFICATION APPLIANCE) \nNOTIFICATION \nZONE \n(see \nZONE, \nNOTIFICATION) \nNOZZLES \nFuel delivery ………………………………..2306.7.6 \nFuel transfer …………………………...…...2006.3.3 \nMarine craft …………………………………2310.3.3 \nNUISANCE ALARM \nDefined ………………………………SECTION 202 \nNURSING HOME (Occupancy Group I-2) \nDefined ………………………………SECTION 202 \n \nO \nOBSTRUCTIONS \nFire apparatus access roads ………………….503.4 \nFire department   connections .912.3 \nFire hydrants …………………………………507.5.4 \nFire protection equipment . . . . . .  . 509.2, 2310.6.2  \nFuel-dispensing view ………………………2304.2.4 \nManual fire alarm boxes …………………….907.2.1 \nMeans of egress. . .  . . . . . . 806.2, 1003.6, 1020.4, \n1032.2, 1032.3, 1032.3.1, 1032.6 \nPortable fire extinguishers ……………………906.6 \nOn rooftops …………………………………….316.4 \nSpraying operation ventilation ……………2404.7.4 \nSprinkler discharge  . . . . . . . . . . . . 315.3.1, 903.3.3 \nOCCUPANCY CLASSIFICATION \nDefined ................................................ SECTION 202 \nAssembly Group A \nDefined ................................................ SECTION 202 \nBusiness Group B \nDefined ................................................ SECTION 202 \nEducational Group E \nDefined ................................................ SECTION 202 \nFactory Industrial Group F \nDefined ................................................ SECTION 202 \nHigh-hazard Group H \nDefined ................................................ SECTION 202 \nInstitutional Group I \nDefined ................................................ SECTION 202 \nMercantile Group M \nDefined ................................................ SECTION 202 \nMiscellaneous Group U \nDefined ................................................ SECTION 202 \nResidential Group R \nDefined ................................................ SECTION 202 \nStorage Group S \nDefined ................................................ SECTION 202 \n \nOCCUPANT LOAD \nDefined ................................................. SECTION 202 \nOIL-BURNING EQUIPMENT (see FUEL-FIRED \nAPPLIANCES) \n \nOIL, FUEL (see FUEL OIL and COMBUSTIBLE \nLIQUID) \n \nOIL, MOTOR (see COMBUSTIBLE LIQUID) \n \nOIL, WASTE (see WASTE OIL) \n \nOPEN BURNING ……………………SECTION 307 \nDefined ................................................. SECTION 202 \nPermit . . . . . . . . . .. . . . . . . . . . . . . 105.5.34, 307.2 \nPrecautions in tire storage areas ................... 3404.1 \n \nOPEN-ENDED CORRIDOR \n……………….……  903.3.1.2.2, 1027.6, 1104.22 \nDefined ................................................. SECTION 202 \n \nOPEN FLAMES . . . . SECTION 308, 806.3, \n2004.6, 2903.6, 5003.7.2, 5604.7.2, 5706.2.1 \nDevices ............................................................ 308.1.6 \nGroup A occupancies ........................................ 308.3 \nPermit . . .. . . . . . . . . . . 105.5.35, 105.5.36, 308.2 \nOPEN MALL AND OPEN MALL BUILDING (see \nCOVERED MALL BUILDING) \nDefined ................................................. SECTION 202 \nOPEN PARKING GARAGE \nDefined ………………………………SECTION 202 \nOPEN SYSTEM (hazardous materials) \nDefined ………………………………SECTION 202 \nOPERATING BUILDING \nDefined ………………………………SECTION 202 \nSeparation distances ………………………..5605.3 \nOPERATING PRESSURE \nDefined ………………………………SECTION 202 \nORDERS AND NOTICES ………………….112.3.2 \nORGANIC COATINGS .. . . . . . . . . . CHAPTER 29  \nDefined ………………………...….SECTION 202 \nElectrical equipment and protection \n…………………………………….....SECTION 2904  \nGeneral . . . . . . . . . .. . . . . . . . . . . . SECTION 2903 \nKettles . . . . . . . . . . .. . . . . . . . . . . . SECTION 2906 \nManufacture . . . . . . . . . . . . . . . . . . . CHAPTER 29 \nPermit ……………………………………….105.5.37 \nProcess structures .. . . . . . . . . .. . . SECTION 2905  \n \nORGANIC PEROXIDE \n……………………SECTION 2408, CHAPTER 62  \nDefined ………………………………SECTION 202 \nIndoor storage ………………………………..6204.1 \nOutdoor storage . 6204.2, TABLE 6204.1.2, \nTABLE 6204.1.7  \nRequirements  . . . . . . . . . . . . . . . . SECTION 6203 \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec202"
    },
    {
      "page": 251,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2021 \n \nUse . . . . .. . . . . . . . . . . . .. . . . . . . SECTION 6205 \n \nOUTDOOR CONTROL AREA \nDefined ……………………….………SECTION 202 \nHazardous materials ……………………….5003.12 \n \nOUTDOOR \nFIREPLACE, \nPORTABLE \n(see \nPORTABLE OUTDOOR FIREPLACES) \n \nOUTPATIENT CLINIC (Occupancy Group B)  \nDefined ……………………..……SECTION 202 \n \nOVENS (see INDUSTRIAL OVENS)  \n \nOVERCROWDING \nDefined ………………………..…SECTION 202 \nProhibited ………………………………………109.6 \n \nOVERFILL PREVENTION AND PROTECTION \n2006.18, 2306.6.2.3, 5704.2.7.5.8, 5704.2.8.18, \n5704.2.9.7.5, 5704.2.11.4, 5706.4.6, 5706.6.1.5, \n5706.8.3, 5706.8.5, 6106.2 \n \nOWNER \nDefined …………………….…………SECTION 202 \nOXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS. ……….. . . . . CHAPTER 63  \nDefined...……………………..……SECTION 202 \nIndoor storage ……………………...………...6304.1 \nOutdoor storage ………………………………6304.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6303 \nUse . . . . . . . . . .. . . . . . . . . . . .. . . SECTION 6305 \nOXIDIZING CRYOGENIC FLUID \nDefined ................................................ SECTION 202 \nOXIDIZING GAS \nDefined ................................................ SECTION 202 \nOXYGEN IN HOME HEALTH CARE \n………………………………………SECTION 6306 \n \nOZONE-GAS GENERATOR  . . . SECTION 6005 \nAutomatic shutdown ........................................ 6005.5 \nDefine ................................................... SECTION 202 \nLocaion .............................................................. 6005.3 \nManal shutdown ............................................... 6005.6 \n \nP \n \nPALLETS ...................................................... 3206.4.1 \nPALLETS, IDLE COMBUSTIBLE \n . . . . . . . . . SECTION 2505, 3203.6, 5704.3.3.9 \nPALLETS, PLASTIC ................................ 3206.4.1.1 \nPANIC HARDWARE. 1010.4.1, 1008.2.1  \nDefined ................................................ SECTION 202 \nPARKING AND GARAGING \nAircraft-fueling vehicles . .. . . 2006.5.1.3, 2006.20  \nFlammableand combustible-liquid tank vehicles  \n………………………………... . 5706.6.2, 5706.6.3 \nLP-gas tank vehicles . . . . . .  . . . . . .SECTION 6111 \nLP-gas-fueled vehicles .................................... 6111.3 \n \nPASS-THROUGH . . .  . . . . . . 2703.3.2, 2703.10.3  \nDefined ................................................. SECTION 202 \nPATIO HEATERS (see PORTABLE OUTDOOR \nGAS-FIRED HEATING APPLIANCES) \nPENTHOUSE \nDefined ................................................. SECTION 202 \nPERMISSIBLE EXPOSURE LIMIT (PEL) \nDefined ................................................. SECTION 202 \nPERMITS ............................................. SECTION 105 \nAnnual .............................................................. 105.1.6 \nDefined ................................................. SECTION 202 \nHot work program ............................................. 3503.3 \nPERSON \nDefined ................................................. SECTION 202 \nPERSONAL CARE SERVICE \nDefined ................................................. SECTION 202 \nPESTICIDE \nDefined ................................................. SECTION 202 \nPHOTOLUMINESCENT \n…..…1013.5, SECTION 1025, 1025.4, 1104.25 \nDefined ................................................. SECTION 202 \nPHYSICAL HAZARD \n5001.2.2.1, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3)  \nDefined ……………………...……SECTION 202 \nPIPELINES........................................................ 5706.1 \nPIPING, VALVES AND FITTINGS \nFlammable and combustible liquids \n………………  2306.6, 2306.7.9.1.3, 5706.4.7.6 \nHazardous materials ……………...……….5003.2.2 \nHighly toxic and toxic gases …………….6004.2.2.5 \nOrganic coating manufacturing . . . SECTION 2907  \nOzone-gas . . . . . . . . . . . . . . . . . . . SECTION 6005 \nProtection from vehicles ……………..…...5003.9.3 \nPLACARDS; PLACARDING (see also SIGNS) \nCryogenic fluid containers ………..………5503.4.2 \nExplosives . . . . . . . . . . . . . . 5604.6.5, 5604.6.5.2 \nFlammable and combustible liquid tanks \n……………………………… . 5703.5.3, 5704.2.3.2 \nVacant buildings ……………………..………..311.5 \nPLANS \n(see \nalso \nCONSTRUCTION \nDOCUMENTS) \nDiagrams ……………….…………...……..403.6.1.1 \nEvacuation …………….……………………..404.2.1 \nFacility closure ……….…………….…………..407.7 \nFire safety ……………………….………..…404.2.2 \nHazardous materials management …..….5605.2.1 \nLockdown …………………………………….404.2.3 \nMaintenance of ………………………..…..5605.2.2 \nPrefire …………………………………..…….5608.2 \nStorage. ………………………………..…..5704.4.1 \nPLASTICS \nCellulose nitrate . . . . . . . . . .  . . . . . . CHAPTER 65 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2021 \n \nUse . . . . .. . . . . . . . . . . . .. . . . . . . SECTION 6205 \n \nOUTDOOR CONTROL AREA \nDefined ……………………….………SECTION 202 \nHazardous materials ……………………….5003.12 \n \nOUTDOOR \nFIREPLACE, \nPORTABLE \n(see \nPORTABLE OUTDOOR FIREPLACES) \n \nOUTPATIENT CLINIC (Occupancy Group B)  \nDefined ……………………..……SECTION 202 \n \nOVENS (see INDUSTRIAL OVENS)  \n \nOVERCROWDING \nDefined ………………………..…SECTION 202 \nProhibited ………………………………………109.6 \n \nOVERFILL PREVENTION AND PROTECTION \n2006.18, 2306.6.2.3, 5704.2.7.5.8, 5704.2.8.18, \n5704.2.9.7.5, 5704.2.11.4, 5706.4.6, 5706.6.1.5, \n5706.8.3, 5706.8.5, 6106.2 \n \nOWNER \nDefined …………………….…………SECTION 202 \nOXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS. ……….. . . . . CHAPTER 63  \nDefined...……………………..……SECTION 202 \nIndoor storage ……………………...………...6304.1 \nOutdoor storage ………………………………6304.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6303 \nUse . . . . . . . . . .. . . . . . . . . . . .. . . SECTION 6305 \nOXIDIZING CRYOGENIC FLUID \nDefined ................................................ SECTION 202 \nOXIDIZING GAS \nDefined ................................................ SECTION 202 \nOXYGEN IN HOME HEALTH CARE \n………………………………………SECTION 6306 \n \nOZONE-GAS GENERATOR  . . . SECTION 6005 \nAutomatic shutdown ........................................ 6005.5 \nDefine ................................................... SECTION 202 \nLocaion .............................................................. 6005.3 \nManal shutdown ............................................... 6005.6 \n \nP \n \nPALLETS ...................................................... 3206.4.1 \nPALLETS, IDLE COMBUSTIBLE \n . . . . . . . . . SECTION 2505, 3203.6, 5704.3.3.9 \nPALLETS, PLASTIC ................................ 3206.4.1.1 \nPANIC HARDWARE. 1010.4.1, 1008.2.1  \nDefined ................................................ SECTION 202 \nPARKING AND GARAGING \nAircraft-fueling vehicles . .. . . 2006.5.1.3, 2006.20  \nFlammableand combustible-liquid tank vehicles  \n………………………………... . 5706.6.2, 5706.6.3 \nLP-gas tank vehicles . . . . . .  . . . . . .SECTION 6111 \nLP-gas-fueled vehicles .................................... 6111.3 \n \nPASS-THROUGH . . .  . . . . . . 2703.3.2, 2703.10.3  \nDefined ................................................. SECTION 202 \nPATIO HEATERS (see PORTABLE OUTDOOR \nGAS-FIRED HEATING APPLIANCES) \nPENTHOUSE \nDefined ................................................. SECTION 202 \nPERMISSIBLE EXPOSURE LIMIT (PEL) \nDefined ................................................. SECTION 202 \nPERMITS ............................................. SECTION 105 \nAnnual .............................................................. 105.1.6 \nDefined ................................................. SECTION 202 \nHot work program ............................................. 3503.3 \nPERSON \nDefined ................................................. SECTION 202 \nPERSONAL CARE SERVICE \nDefined ................................................. SECTION 202 \nPESTICIDE \nDefined ................................................. SECTION 202 \nPHOTOLUMINESCENT \n…..…1013.5, SECTION 1025, 1025.4, 1104.25 \nDefined ................................................. SECTION 202 \nPHYSICAL HAZARD \n5001.2.2.1, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3)  \nDefined ……………………...……SECTION 202 \nPIPELINES........................................................ 5706.1 \nPIPING, VALVES AND FITTINGS \nFlammable and combustible liquids \n………………  2306.6, 2306.7.9.1.3, 5706.4.7.6 \nHazardous materials ……………...……….5003.2.2 \nHighly toxic and toxic gases …………….6004.2.2.5 \nOrganic coating manufacturing . . . SECTION 2907  \nOzone-gas . . . . . . . . . . . . . . . . . . . SECTION 6005 \nProtection from vehicles ……………..…...5003.9.3 \nPLACARDS; PLACARDING (see also SIGNS) \nCryogenic fluid containers ………..………5503.4.2 \nExplosives . . . . . . . . . . . . . . 5604.6.5, 5604.6.5.2 \nFlammable and combustible liquid tanks \n……………………………… . 5703.5.3, 5704.2.3.2 \nVacant buildings ……………………..………..311.5 \nPLANS \n(see \nalso \nCONSTRUCTION \nDOCUMENTS) \nDiagrams ……………….…………...……..403.6.1.1 \nEvacuation …………….……………………..404.2.1 \nFacility closure ……….…………….…………..407.7 \nFire safety ……………………….………..…404.2.2 \nHazardous materials management …..….5605.2.1 \nLockdown …………………………………….404.2.3 \nMaintenance of ………………………..…..5605.2.2 \nPrefire …………………………………..…….5608.2 \nStorage. ………………………………..…..5704.4.1 \nPLASTICS \nCellulose nitrate . . . . . . . . . .  . . . . . . CHAPTER 65 \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec6205"
    },
    {
      "page": 252,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2022 \n \nClassifications of ……………………..……...3203.7 \nFoam . . . .  . . . . . . . . . . . . . . . 804.2, 808.3 \nManufacturing of glass-fiber-reinforced  \n…………………………………….. . SECTION 2409  \nPyroxylin. 105.5.43, 903.2.5.3, CHAPTER 65, \n1103.5.5 \nPLENUM . .  . . .  . . . . . . . . . . . . . . . . 315.6 \nDefined ……………………………....SECTION 202 \nPLOSOPHORIC MATERIAL ……………….5605.1 \nDefined ………………………………SECTION 202 \nPLYWOOD AND VENEER MILLS \nDefined ………………………………SECTION 202 \nFire alarm system. .. .  . . . . . . . . . 907.2.17, 2804.2 \nPORTABLE FIRE EXTINGUISHERS (see FIRE \nEXTINGUISHERS, PORTABLE) \nPORTABLE OUTDOOR FIREPLACES \n…………………………………….. . 307.4.3, 307.5 \nDefined ………………………………SECTION 202 \nPORTABLE OUTDOOR GAS-FIRED HEATING \nAPPLIANCES ……………………………..605.5.2 \nPORTABLE TANKS \nDefined ………………………………SECTION 202 \nDesign, construction and capacity …..…..5704.3.1 \nEmpty ……………………………..……..5704.3.3.4 \nFlammable liquids ........................................ 2306.2.5 \nFlow rate . . .  . 6004.2.2.7.5, TABLE 6004.2.2.7.5 \nIndoor storage ............................................... 5704.3.3 \nLocal exhaust . . . .. . . . . . . 6004.2.2.4, 6004.3.2.3 \nOutdoor storage.  5704.4, TABLE 5704.4.2, \n6004.3.4  \nPiles . . .  . . . . . . . . . . .  5704.3.3.10, 5704.3.7.2.3 \nPOSTING \nEvacuation diagrams (Group R-1)  \n…………………………… 403.9.1.1, 403.9.2.3 \nExplosives and pyrotechnic amounts ........ 5605.6.9 \nNo smoking signs ............................................... 310.3 \nOccupant load . . . . . . . . . . . . . . . . 5605.6.9  \nPermits .............................................................. 105.3.5 \nTenant identification .................................. 403.10.1.5 \nPOWDER COATING . .. . . . . . . . . . SECTION 2406 \nPOWERED INDUSTRIAL TRUCKS \n .............................................................. SECTION 309 \nBattery charging ................................................. 309.3 \nDefined ................................................ SECTION 202 \nFire extinguishers ............................................... 309.5 \nRefueling ............................................................. 309.6 \nRepairs ................................................................ 309.7 \nVentilation ............................................................ 309.4 \nPRECAUTIONS AGAINST FIRE   \n301.1, SECTION 3305, 3306.4, SECTION 3404 \nPREMISES IDENTIFICATION ......... SECTION 505 \nPRESSURE VESSEL \nDefined ................................................ SECTION 202 \nPRESPOTTING (see DRY CLEANING) \nPRIMARY CONTAINMENT \nDefined ................................................. SECTION 202 \nPRIMARY TANK \nDefined ................................................. SECTION 202 \nPRIVATE GARAGE....................................... 915.1.5 \nDefined ................................................. SECTION 202 \nPROCESS \nPiping .  . . . . . . . . . . . . . . . . . . . . . . SECTION 2907  \nRaw materials . . SECTION 2908, SECTION 2909 \nPROCESS TRANSFER \nDefined ................................................. SECTION 202 \nOperations ......................................................... 5706.5 \nPROPANE (see LIQUEFIED PETROLEUM GAS) \nPROPELLANT (Aerosol) \nDefined ................................................. SECTION 202 \nPROPELLANT, SMOKELESS (see SMOKELESS \nPROPELLANT) \nPROPYLENE (see LIQUEFIED PETROLEUM \nGAS) \nPROTRUDING OBJECTS ………………….1003.3 \nPROXIMATE AUDIENCE \nDefined ................................................. SECTION 202 \nDisplays ......................................................... 5608.2.2 \nPSYCHIATRIC HOSPITAL (see HOSPITALS AND \nPSYCHIATRIC HOSPITALS) \nPUBLIC \nASSEMBLAGES \nAND \nEVENTS \n……………………………………...…SECTION 403 \nPUBLIC USE AREAS ………………….907.5.2.3.1 \nDefined ………………………………SECTION 202 \nPUBLIC WAY ……………………..…………1027.5 \nDefined ………………………………SECTION 202 \nPYROPHORIC \nDefined ................................................. SECTION 202 \nIndoor storage …………………..…………...6404.1 \nMaterials . . . . . . . . . .   . . . . . . . . . . . CHAPTER 64 \nOutdoor storage ………………………………6404.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6403 \nUse . . . . . . . . . . . . . . . . . . . . . . . . . SECTION 6405 \nPYROTECHNIC ARTICLE \nDefined ………………………………SECTION 202 \nPYROTECHNIC COMPOSITION \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECT \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECTS MATERIAL \nDefined ………………………………SECTION 202 \nPermit ……………………………………….105.5.42 \nPYROTECHNICS \nDefined ………………………………SECTION 202 \nPYROXYLIN (CELLULOSE NITRATE) PLASTICS \nDecorative materials ………………..……807.5.1.4 \nFire protection system. \n…………………… .903.2.5.3, 1103.5.5, 6504.2 \nPermit ………………………………..……..105.5.43 \nRaw material ………………………………….6504.1 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2022 \n \nClassifications of ……………………..……...3203.7 \nFoam . . . .  . . . . . . . . . . . . . . . 804.2, 808.3 \nManufacturing of glass-fiber-reinforced  \n…………………………………….. . SECTION 2409  \nPyroxylin. 105.5.43, 903.2.5.3, CHAPTER 65, \n1103.5.5 \nPLENUM . .  . . .  . . . . . . . . . . . . . . . . 315.6 \nDefined ……………………………....SECTION 202 \nPLOSOPHORIC MATERIAL ……………….5605.1 \nDefined ………………………………SECTION 202 \nPLYWOOD AND VENEER MILLS \nDefined ………………………………SECTION 202 \nFire alarm system. .. .  . . . . . . . . . 907.2.17, 2804.2 \nPORTABLE FIRE EXTINGUISHERS (see FIRE \nEXTINGUISHERS, PORTABLE) \nPORTABLE OUTDOOR FIREPLACES \n…………………………………….. . 307.4.3, 307.5 \nDefined ………………………………SECTION 202 \nPORTABLE OUTDOOR GAS-FIRED HEATING \nAPPLIANCES ……………………………..605.5.2 \nPORTABLE TANKS \nDefined ………………………………SECTION 202 \nDesign, construction and capacity …..…..5704.3.1 \nEmpty ……………………………..……..5704.3.3.4 \nFlammable liquids ........................................ 2306.2.5 \nFlow rate . . .  . 6004.2.2.7.5, TABLE 6004.2.2.7.5 \nIndoor storage ............................................... 5704.3.3 \nLocal exhaust . . . .. . . . . . . 6004.2.2.4, 6004.3.2.3 \nOutdoor storage.  5704.4, TABLE 5704.4.2, \n6004.3.4  \nPiles . . .  . . . . . . . . . . .  5704.3.3.10, 5704.3.7.2.3 \nPOSTING \nEvacuation diagrams (Group R-1)  \n…………………………… 403.9.1.1, 403.9.2.3 \nExplosives and pyrotechnic amounts ........ 5605.6.9 \nNo smoking signs ............................................... 310.3 \nOccupant load . . . . . . . . . . . . . . . . 5605.6.9  \nPermits .............................................................. 105.3.5 \nTenant identification .................................. 403.10.1.5 \nPOWDER COATING . .. . . . . . . . . . SECTION 2406 \nPOWERED INDUSTRIAL TRUCKS \n .............................................................. SECTION 309 \nBattery charging ................................................. 309.3 \nDefined ................................................ SECTION 202 \nFire extinguishers ............................................... 309.5 \nRefueling ............................................................. 309.6 \nRepairs ................................................................ 309.7 \nVentilation ............................................................ 309.4 \nPRECAUTIONS AGAINST FIRE   \n301.1, SECTION 3305, 3306.4, SECTION 3404 \nPREMISES IDENTIFICATION ......... SECTION 505 \nPRESSURE VESSEL \nDefined ................................................ SECTION 202 \nPRESPOTTING (see DRY CLEANING) \nPRIMARY CONTAINMENT \nDefined ................................................. SECTION 202 \nPRIMARY TANK \nDefined ................................................. SECTION 202 \nPRIVATE GARAGE....................................... 915.1.5 \nDefined ................................................. SECTION 202 \nPROCESS \nPiping .  . . . . . . . . . . . . . . . . . . . . . . SECTION 2907  \nRaw materials . . SECTION 2908, SECTION 2909 \nPROCESS TRANSFER \nDefined ................................................. SECTION 202 \nOperations ......................................................... 5706.5 \nPROPANE (see LIQUEFIED PETROLEUM GAS) \nPROPELLANT (Aerosol) \nDefined ................................................. SECTION 202 \nPROPELLANT, SMOKELESS (see SMOKELESS \nPROPELLANT) \nPROPYLENE (see LIQUEFIED PETROLEUM \nGAS) \nPROTRUDING OBJECTS ………………….1003.3 \nPROXIMATE AUDIENCE \nDefined ................................................. SECTION 202 \nDisplays ......................................................... 5608.2.2 \nPSYCHIATRIC HOSPITAL (see HOSPITALS AND \nPSYCHIATRIC HOSPITALS) \nPUBLIC \nASSEMBLAGES \nAND \nEVENTS \n……………………………………...…SECTION 403 \nPUBLIC USE AREAS ………………….907.5.2.3.1 \nDefined ………………………………SECTION 202 \nPUBLIC WAY ……………………..…………1027.5 \nDefined ………………………………SECTION 202 \nPYROPHORIC \nDefined ................................................. SECTION 202 \nIndoor storage …………………..…………...6404.1 \nMaterials . . . . . . . . . .   . . . . . . . . . . . CHAPTER 64 \nOutdoor storage ………………………………6404.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6403 \nUse . . . . . . . . . . . . . . . . . . . . . . . . . SECTION 6405 \nPYROTECHNIC ARTICLE \nDefined ………………………………SECTION 202 \nPYROTECHNIC COMPOSITION \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECT \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECTS MATERIAL \nDefined ………………………………SECTION 202 \nPermit ……………………………………….105.5.42 \nPYROTECHNICS \nDefined ………………………………SECTION 202 \nPYROXYLIN (CELLULOSE NITRATE) PLASTICS \nDecorative materials ………………..……807.5.1.4 \nFire protection system. \n…………………… .903.2.5.3, 1103.5.5, 6504.2 \nPermit ………………………………..……..105.5.43 \nRaw material ………………………………….6504.1 \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec202"
    },
    {
      "page": 253,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2023 \n \nRequirements . . . . . . . . . . . . . . . . . SECTION 6503 \nStorage and handling . .  . . . . . . . . . SECTION 6504 \nQ \nQUICK-RESPONSE (QR) SPRINKLERS (see \nAUTOMATIC SPRINKLERS) \nR \nRACK STORAGE . .  SECTION 3208, 5104.4.3, \n5704.3.3.6 \nRADIOACTIVE \nGases . . . . . . . . . . . .. . . . . . . . . . . . 5004.7  \nMaterials ……………………………...…….5004.3.1 \nRAILWAY \nDefined ………………………………SECTION 202 \nRAMPS  \nSECTION 1012, SECTION 1023, SECTION 1027 \nDefined ………………………………SECTION 202 \nRAW PRODUCT (Wood products) \nDefined ………………………………SECTION 202 \nStorage and processing. . . . . . . . . . SECTION 2808 \n \nREACTIVE \nMATERIALS \n[see \nUNSTABLE \n(REACTIVE) MATERIALS or WATER REACTIVE \nMATERIALS] \n \nREADY BOX ................................................ 5608.5.5 \nDefined ................................................ SECTION 202 \n \nRECORD \nDRAWINGS \n(fire \nalarm \nsystem)……………………………………… 907.8.3  \nDefined ................................................ SECTION 202 \n \nRECORDS/RECORD KEEPING  . . . . . 104.6, \n104.6.3, \n109.2.1, \n109.3, \n405.6, \n608.16, \n2006.5.3.2.2, \n3210.1, \n3503.5, \n5003.3.1.1, \nSECTION 5603 \n \nRECREATIONAL FIRE ................................. 307.4.2 \nDefined ................................................ SECTION 202 \n \nRECYCLING FACILITIES  . ... . . . .SECTION 2808 \n \nREDUCED FLOW VALVE .................. 6004.2.2.7.5 \nDefined ................................................ SECTION 202 \n \nREFERENCED STANDARDS \n………………………………. 102.7, CHAPTER 80 \n \nREFINERY \nDefined ................................................ SECTION 202 \nPetroleum .......................................................... 5706.7 \n \nREFRIGERANT ................................................. 608.3 \nClassification ....................................................... 608.4 \nDefined ................................................ SECTION 202 \nDetector ............................................................... 608.9 \nDischarge .......................................................... 608.13 \nStorage .............................................................. 608.12 \nType ..................................................................... 608.5 \n \nREFRIGERATION MACHINERY ROOMS \n…………..…………………………………1006.2.2.2 \n \nREFRIGERATION SYSTEM ...................... 608.10.1 \nDefined ................................................. SECTION 202 \nPermit ............................................................. 105.5.44 \n \nREFUGE AREA ASSOCIATED WITH SMOKE \nBARRIERS AND HORIZONTAL EXITS …404.2.2 \n \nREFUGE, AREA OF (see AREA OF REFUGE) \n \nREGISTERED DESIGN PROFESSIONAL. . . . \n104.8.2, 106.1, 909.9, 909.18.8.3 \nDefined ................................................. SECTION 202 \n \nRELEASE OF HAZARDOUS MATERIAL ... 5003.3 \n \nREMOTE EMERGENCY SHUTOFF DEVICE \nDefined ................................................. SECTION 202 \nUse of .......................................................... 5706.5.4.5 \n \nREMOTE SOLVENT RESERVOIR .... 5705.3.6.2.3 \nDefined ................................................. SECTION 202 \n \nREPAIRS ......................................................... 105.1.5 \n \nREPAIRS, EMERGENCY (see EMERGENCY \nREPAIRS) \n \nREPAIR GARAGES……………..  SECTION 2311  \nDefined ………………………………SECTION 202 \nLP-gas-fueled vehicles ………………………6111.3 \nPermit ……………………………………….105.5.45 \nSources of ignition ……………………………2311.3 \nSprinklers required ………………………..903.2.9.1 \nVentilation …………………………………..2311.4.3 \n \nREPORTING \nAviation facilities fire extinguisher use ….…..2005.8 \nEmergencies ……………………………...……401.1 \nFire . . . . . . . .  .. . . . . . . . . . . . . . . . SECTION 3310 \nFire alarm . . . . . . . . . . . . . . . . . . . . SECTION 3310 \nLeak ………………………………..…...5704.2.7.10 \nRecord keeping . . . . . .  . . . . . . . . . .SECTION 5603 \nResearch \nreports \n……………………...…….104.10.1 \n \nRESIN APPLICATION AREA \n. .. . ………. . 2403.2.5, 2409.3, 2409.5, 2409.6 \nDefined ………………………………SECTION 202 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2023 \n \nRequirements . . . . . . . . . . . . . . . . . SECTION 6503 \nStorage and handling . .  . . . . . . . . . SECTION 6504 \nQ \nQUICK-RESPONSE (QR) SPRINKLERS (see \nAUTOMATIC SPRINKLERS) \nR \nRACK STORAGE . .  SECTION 3208, 5104.4.3, \n5704.3.3.6 \nRADIOACTIVE \nGases . . . . . . . . . . . .. . . . . . . . . . . . 5004.7  \nMaterials ……………………………...…….5004.3.1 \nRAILWAY \nDefined ………………………………SECTION 202 \nRAMPS  \nSECTION 1012, SECTION 1023, SECTION 1027 \nDefined ………………………………SECTION 202 \nRAW PRODUCT (Wood products) \nDefined ………………………………SECTION 202 \nStorage and processing. . . . . . . . . . SECTION 2808 \n \nREACTIVE \nMATERIALS \n[see \nUNSTABLE \n(REACTIVE) MATERIALS or WATER REACTIVE \nMATERIALS] \n \nREADY BOX ................................................ 5608.5.5 \nDefined ................................................ SECTION 202 \n \nRECORD \nDRAWINGS \n(fire \nalarm \nsystem)……………………………………… 907.8.3  \nDefined ................................................ SECTION 202 \n \nRECORDS/RECORD KEEPING  . . . . . 104.6, \n104.6.3, \n109.2.1, \n109.3, \n405.6, \n608.16, \n2006.5.3.2.2, \n3210.1, \n3503.5, \n5003.3.1.1, \nSECTION 5603 \n \nRECREATIONAL FIRE ................................. 307.4.2 \nDefined ................................................ SECTION 202 \n \nRECYCLING FACILITIES  . ... . . . .SECTION 2808 \n \nREDUCED FLOW VALVE .................. 6004.2.2.7.5 \nDefined ................................................ SECTION 202 \n \nREFERENCED STANDARDS \n………………………………. 102.7, CHAPTER 80 \n \nREFINERY \nDefined ................................................ SECTION 202 \nPetroleum .......................................................... 5706.7 \n \nREFRIGERANT ................................................. 608.3 \nClassification ....................................................... 608.4 \nDefined ................................................ SECTION 202 \nDetector ............................................................... 608.9 \nDischarge .......................................................... 608.13 \nStorage .............................................................. 608.12 \nType ..................................................................... 608.5 \n \nREFRIGERATION MACHINERY ROOMS \n…………..…………………………………1006.2.2.2 \n \nREFRIGERATION SYSTEM ...................... 608.10.1 \nDefined ................................................. SECTION 202 \nPermit ............................................................. 105.5.44 \n \nREFUGE AREA ASSOCIATED WITH SMOKE \nBARRIERS AND HORIZONTAL EXITS …404.2.2 \n \nREFUGE, AREA OF (see AREA OF REFUGE) \n \nREGISTERED DESIGN PROFESSIONAL. . . . \n104.8.2, 106.1, 909.9, 909.18.8.3 \nDefined ................................................. SECTION 202 \n \nRELEASE OF HAZARDOUS MATERIAL ... 5003.3 \n \nREMOTE EMERGENCY SHUTOFF DEVICE \nDefined ................................................. SECTION 202 \nUse of .......................................................... 5706.5.4.5 \n \nREMOTE SOLVENT RESERVOIR .... 5705.3.6.2.3 \nDefined ................................................. SECTION 202 \n \nREPAIRS ......................................................... 105.1.5 \n \nREPAIRS, EMERGENCY (see EMERGENCY \nREPAIRS) \n \nREPAIR GARAGES……………..  SECTION 2311  \nDefined ………………………………SECTION 202 \nLP-gas-fueled vehicles ………………………6111.3 \nPermit ……………………………………….105.5.45 \nSources of ignition ……………………………2311.3 \nSprinklers required ………………………..903.2.9.1 \nVentilation …………………………………..2311.4.3 \n \nREPORTING \nAviation facilities fire extinguisher use ….…..2005.8 \nEmergencies ……………………………...……401.1 \nFire . . . . . . . .  .. . . . . . . . . . . . . . . . SECTION 3310 \nFire alarm . . . . . . . . . . . . . . . . . . . . SECTION 3310 \nLeak ………………………………..…...5704.2.7.10 \nRecord keeping . . . . . .  . . . . . . . . . .SECTION 5603 \nResearch \nreports \n……………………...…….104.10.1 \n \nRESIN APPLICATION AREA \n. .. . ………. . 2403.2.5, 2409.3, 2409.5, 2409.6 \nDefined ………………………………SECTION 202 \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec6504"
    },
    {
      "page": 254,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2024 \n \nRESPONSE PROCEDURES ……...SECTION 406 \n \nRESPONSIBLE PERSON \nDefined ………………………………SECTION 202 \n \nRETAIL DISPLAY AREA (for aerosols) \nDefined ………………………………SECTION 202 \nManufacturing facilities ………………………5107.1 \nMaximum quantities  5106.2, TABLE 5106.2.1, \nTABLE 5106.4 \n \nREVOCATION OF PERMITS ………………..105.4 \n \nRIGHT OF ENTRY …………………………….104.3 \n \nROADWAYS, ACCESS FOR FIRE APPARATUS \n(see FIRE APPARATUS ACCESS ROAD)  \n \nROCKETS AND ROCKETRY ………..….5601.1.4 \n \nROLL COATING \nDefined ………………………………SECTION 202 \n \nROOF, \nLANDSCAPED \n(see \nROOFTOP \nGARDENS) \n \nROOF VENTS ………………….…..SECTION 910 \n \nStairway access  . . . . . . 504.3, 1011.12, 1011.16 \nROOFTOP \nGARDENS \nAND \nLANDSCAPED \nROOFS  . . . . .  ……. . ., 905.3.8 \nROOFTOP HELIPORT (see HELIPORT) \n \nRUBBISH (TRASH) ………………………….3305.2 \nChutes, automatic sprinkler protection ...903.2.11.2 \nContainers ………………………………...……304.3 \nDefined ………………………………SECTION 202 \nS \nSAFETY CAN ............................................. 5003.9.10 \nDefined ................................................ SECTION 202 \n \nSAFETY RULES (Explosives) . 5603.7, 5605.6.6 \n \nSCISSOR STAIRWAY \nDefined ................................................ SECTION 202 \nUse of ............................................................. 1007.1.1 \n \nSCREEN PORCHES AND DECKS .............. 1015.5 \n \nSECONDARY CONTAINMENT \nAbove-ground tanks ......................................... 2306.5 \nDefined ................................................ SECTION 202 \nHazardous materials. 5004.2, 5004.2.2, 5005.1.3, \n5005.2.1.4, 5005.2.2.4, 5005.3.5, 5005.3.7 \nIndoor storage ............................................ 5004.2.2.3 \nOutdoor storage ........................................ 5004.2.2.4 \nType II dry cleaning systems ...................... 2107.2.3 \nUnderground tanks.................................... 5003.2.4.1 \n \nSECONDARY WATER SUPPLY (see WATER \nSUPPLY) \n \nSECURITY DEVICES . ………….  316.4, 1032.2.1 \n \nSEGREGATED \nDefined ………………………………SECTION 202 \n \nSELF-CLOSING \nDefined ………………………………SECTION 202 \n \nSELF-LUMINOUS . . . . . . . . . . . . . . 1013.4, 1025.4  \nDefined ………………………………SECTION 202 \nSELF-SERVICE \nMOTOR \nFUEL-DISPENSING \nFACILITY . ……………….. . . . . . . .SECTION 2304 \nDefined…………………….………SECTION 202 \nSEMICONDUCTOR FABRICATION \nFACILITY . . .. . . . . . . . . . . .. . . . . . . CHAPTER 27 \nAutomatic sprinkler system ………………..2703.10 \nDefined ………………………………SECTION 202 \nEmergency alarm system …………..……..2703.12 \nEmergency power. .. . . . . . . . . . . 2703.15 \nManual fire alarm system …………………..2703.11 \nPermit ………………………………..……..105.5.23 \nQuantity limits . . . . . . . . .. . . . . . . TABLE 2704.2.2.1  \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 2704 \nTransportation and handling …………..……2705.3 \nUse and handling . . . .. . . . . . . . . . . SECTION 2705 \nSERVICE CORRIDOR \n…….  2703.3.8, 2703.9, 2703.12.1.1, 2705.3.3 \nDefined ………………………………SECTION 202 \nSERVICE PERSONNEL, CERTIFICATION OF \n(see \nCERTIFICATION \nOF \nSERVICE \nPERSONNEL) \n \nSHAFTS. . . . . .. . . . . . . . . 1103.4 \n \nSHAFTWAY MARKINGS ................................. 316.2 \n \nSHELF STORAGE. . . . . . . . . . . . . SECTION 3207 \nDefined ................................................. SECTION 202 \nSpecialty storage . . . . . . . . . . . . . . SECTION 3210 \n \nSHOCK PADDING ....................................... 5003.9.7 \n \nSIGNS (see also PLACARDS; PLACARDING) \nAccess roads ............................................. 5604.6.5.1 \nAlarms and warning  . .. . . . . . 904.3.4, SECTION \n2507, 2305.6, 2310.5.5.1, 2603.3.1, 5703.5.1 \nElectrical rooms .............................................. 603.4.1 \nElectrostatic apparatus ................................ 2407.5.2 \nEmergency . . . . . .  . . .. . . . . . . . . . . . 608.8, 604.3 \nExit . . . .  .. ., SECTION 1011, 3103.12.6 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2024 \n \nRESPONSE PROCEDURES ……...SECTION 406 \n \nRESPONSIBLE PERSON \nDefined ………………………………SECTION 202 \n \nRETAIL DISPLAY AREA (for aerosols) \nDefined ………………………………SECTION 202 \nManufacturing facilities ………………………5107.1 \nMaximum quantities  5106.2, TABLE 5106.2.1, \nTABLE 5106.4 \n \nREVOCATION OF PERMITS ………………..105.4 \n \nRIGHT OF ENTRY …………………………….104.3 \n \nROADWAYS, ACCESS FOR FIRE APPARATUS \n(see FIRE APPARATUS ACCESS ROAD)  \n \nROCKETS AND ROCKETRY ………..….5601.1.4 \n \nROLL COATING \nDefined ………………………………SECTION 202 \n \nROOF, \nLANDSCAPED \n(see \nROOFTOP \nGARDENS) \n \nROOF VENTS ………………….…..SECTION 910 \n \nStairway access  . . . . . . 504.3, 1011.12, 1011.16 \nROOFTOP \nGARDENS \nAND \nLANDSCAPED \nROOFS  . . . . .  ……. . ., 905.3.8 \nROOFTOP HELIPORT (see HELIPORT) \n \nRUBBISH (TRASH) ………………………….3305.2 \nChutes, automatic sprinkler protection ...903.2.11.2 \nContainers ………………………………...……304.3 \nDefined ………………………………SECTION 202 \nS \nSAFETY CAN ............................................. 5003.9.10 \nDefined ................................................ SECTION 202 \n \nSAFETY RULES (Explosives) . 5603.7, 5605.6.6 \n \nSCISSOR STAIRWAY \nDefined ................................................ SECTION 202 \nUse of ............................................................. 1007.1.1 \n \nSCREEN PORCHES AND DECKS .............. 1015.5 \n \nSECONDARY CONTAINMENT \nAbove-ground tanks ......................................... 2306.5 \nDefined ................................................ SECTION 202 \nHazardous materials. 5004.2, 5004.2.2, 5005.1.3, \n5005.2.1.4, 5005.2.2.4, 5005.3.5, 5005.3.7 \nIndoor storage ............................................ 5004.2.2.3 \nOutdoor storage ........................................ 5004.2.2.4 \nType II dry cleaning systems ...................... 2107.2.3 \nUnderground tanks.................................... 5003.2.4.1 \n \nSECONDARY WATER SUPPLY (see WATER \nSUPPLY) \n \nSECURITY DEVICES . ………….  316.4, 1032.2.1 \n \nSEGREGATED \nDefined ………………………………SECTION 202 \n \nSELF-CLOSING \nDefined ………………………………SECTION 202 \n \nSELF-LUMINOUS . . . . . . . . . . . . . . 1013.4, 1025.4  \nDefined ………………………………SECTION 202 \nSELF-SERVICE \nMOTOR \nFUEL-DISPENSING \nFACILITY . ……………….. . . . . . . .SECTION 2304 \nDefined…………………….………SECTION 202 \nSEMICONDUCTOR FABRICATION \nFACILITY . . .. . . . . . . . . . . .. . . . . . . CHAPTER 27 \nAutomatic sprinkler system ………………..2703.10 \nDefined ………………………………SECTION 202 \nEmergency alarm system …………..……..2703.12 \nEmergency power. .. . . . . . . . . . . 2703.15 \nManual fire alarm system …………………..2703.11 \nPermit ………………………………..……..105.5.23 \nQuantity limits . . . . . . . . .. . . . . . . TABLE 2704.2.2.1  \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 2704 \nTransportation and handling …………..……2705.3 \nUse and handling . . . .. . . . . . . . . . . SECTION 2705 \nSERVICE CORRIDOR \n…….  2703.3.8, 2703.9, 2703.12.1.1, 2705.3.3 \nDefined ………………………………SECTION 202 \nSERVICE PERSONNEL, CERTIFICATION OF \n(see \nCERTIFICATION \nOF \nSERVICE \nPERSONNEL) \n \nSHAFTS. . . . . .. . . . . . . . . 1103.4 \n \nSHAFTWAY MARKINGS ................................. 316.2 \n \nSHELF STORAGE. . . . . . . . . . . . . SECTION 3207 \nDefined ................................................. SECTION 202 \nSpecialty storage . . . . . . . . . . . . . . SECTION 3210 \n \nSHOCK PADDING ....................................... 5003.9.7 \n \nSIGNS (see also PLACARDS; PLACARDING) \nAccess roads ............................................. 5604.6.5.1 \nAlarms and warning  . .. . . . . . 904.3.4, SECTION \n2507, 2305.6, 2310.5.5.1, 2603.3.1, 5703.5.1 \nElectrical rooms .............................................. 603.4.1 \nElectrostatic apparatus ................................ 2407.5.2 \nEmergency . . . . . .  . . .. . . . . . . . . . . . 608.8, 604.3 \nExit . . . .  .. ., SECTION 1011, 3103.12.6 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec406"
    },
    {
      "page": 255,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2025 \n \nFire alarm boxes .......................................... 907.4.2.4 \nFire department   connection ............................ 912.4 \nFire protection equipment rooms ..................... 509.1 \nFoam plastic ........................................................ 808.2 \nHazardous identification \n. . . . . . . 5003.5, 5003.6, 5003.11.3.10, 5503.4.1 \nIllumination ........................................................ 1013.5 \nMarking ................................................................ 503.3 \nNo smoking………………………………....….310.3, \n2305.3, 2308.8.1.2.6, 5003.7.1, 5704.2.3.1 \nPlacards . . . . . . . . . . . . . . . . . . . . .  311.5, 5604.6.5 \nRemoval …………………………………..…...310.4 \nStairway exit . . . . . . .. . . . . . . . . . . 1013.5, 1013.6.2 \nStorage tanks . . . . . . . . . . . . . 5704.2.3, 5706.3.7 \nStreet or road …………………………………..505.2 \nTampering with ………………………………112.3.4 \nVacant buildings …………………………..…..311.5 \nWelding ………………………………….....2403.2.7 \nSILANE GAS . . . . . . . . . . 6401.1, 6404.2, 6405.3  \nSINGLE-STATION SMOKE ALARM  \n……………………………………. 907.2.11, 1103.8  \nDefined ..…………………….……SECTION 202 \nSITE \nDefined ………………………………SECTION 202 \nSKY LANTERNS ……………………...….308.1.6.3 \nDefined ……………………….………SECTION 202 \nSLEEPING UNIT \nDefined ………………………………SECTION 202 \nSMALL ARMS AMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS .. SECTION 5606 \nDefined ………………………………SECTION 202 \n \nSMALL ARMS PRIMERS \nDefined ................................................ SECTION 202 \nGroup M ...................................................... 5606.5.1.3 \nGroup R-3 ...................................................... 5606.4.3 \nStorage ....................................................... 5606.5.2.3 \n \nSMOKE ALARM . . . . . . 907.2.11, 1103.8  \nDefined ................................................ SECTION 202 \nSmoke \ndetection \nsystem \nas \nalternative \nto…………………………………………..907.2.11.7 \n \nSMOKE AND HEAT VENTS  \n…………………………….. SECTION 910  \nSMOKE BARRIERS \nConstruction ........................................................ 909.5 \nDefined ................................................ SECTION 202 \nOpening protectives in . . . . . . . . . . 909.5.2 \nPressure differential ..................................... 909.18.6 \n \nSMOKE COMPARTMENT \nDefined ................................................ SECTION 202 \n \nSMOKE CONTROL SYSTEMS ....... SECTION 909 \nPermit ............................................................. 105.6.19 \n \nSMOKE DAMPER \nDefined ................................................ SECTION 202 \n \nSMOKE DETECTOR \n………………….907.2.13.1, 907.2.18.1, 907.4.1 \nDefined ................................................. SECTION 202 \n \nSMOKE-DEVELOPED INDEX \nDefined ................................................. SECTION 202 \n \nSMOKE REMOVAL ........................................... 910.4 \n \nSMOKELESS PROPELLANTS \nDefined ................................................. SECTION 202 \nGeneral  .. . . . .  . . . . . . . . . . . . . . . SECTION 5606 \nStorage and handling. . . . . . . . . . . . SECTION 5604 \n \nSMOKEPROOF ENCLOSURE \nDefined ………………………………SECTION 202 \n \nSMOKING .SECTION 310, 2003.2, 2006.3.8, \n2310.5.5.1, 2403.2.6, 2803.5.3, 2903.7, 3305.1, \n3404.3, 5003.7.1, 5704.2.3.1, 5706.6.1.9 \nSigns ……………………………………………310.3 \n \nSOLID (material state) \nDefined ……………………………..SECTION 202 \n \nSOLID BIOFUEL …………………………….2809.4 \nDefined ………………………………SECTION 202 \n \nSOLID BIOMASS FEEDSTOCK …………2809.4 \nDefined ………………………………SECTION 202 \n \nSOLID SHELVING \nDefined ................................................. SECTION 202 \nFire protection ............................................ 3208.2.2.1 \nRacks ............................................................. 3208.2.2 \n \nSOLVENT DISTILLATION UNIT ................... 5705.4 \nDefined ................................................. SECTION 202 \n \nSOLVENT OR LIQUID CLASSIFICATIONS, DRY \nCLEANING . . . . . .  . . . . . . . . . . SECTION 2103 \nDefined ................................................. SECTION 202 \n \nSPACE HEATERS . . . . . 603.9, SECTION 3304 \n \nSPECIAL AMUSEMENT BUILDING \nDefined ................................................. SECTION 202 \nExit access travel distance……  TABLE 1017.2Fire \nalarm system. . . . . . . . . . . 907.2.12, 914.7.2  \nPermit ............................................................... 105.5.3 \nSprinklers .  .  .  . . . . . . TABLE 903.2.11.6, 914.7.1 \n \nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE \n………………………………………………….5601.1 \nDefined ................................................. SECTION 202 \n \nSPILL CONTROL \nCarts and trucks ..................................... 5003.10.3.4 \nDry cleaning .................................................. 2107.2.3 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2025 \n \nFire alarm boxes .......................................... 907.4.2.4 \nFire department   connection ............................ 912.4 \nFire protection equipment rooms ..................... 509.1 \nFoam plastic ........................................................ 808.2 \nHazardous identification \n. . . . . . . 5003.5, 5003.6, 5003.11.3.10, 5503.4.1 \nIllumination ........................................................ 1013.5 \nMarking ................................................................ 503.3 \nNo smoking………………………………....….310.3, \n2305.3, 2308.8.1.2.6, 5003.7.1, 5704.2.3.1 \nPlacards . . . . . . . . . . . . . . . . . . . . .  311.5, 5604.6.5 \nRemoval …………………………………..…...310.4 \nStairway exit . . . . . . .. . . . . . . . . . . 1013.5, 1013.6.2 \nStorage tanks . . . . . . . . . . . . . 5704.2.3, 5706.3.7 \nStreet or road …………………………………..505.2 \nTampering with ………………………………112.3.4 \nVacant buildings …………………………..…..311.5 \nWelding ………………………………….....2403.2.7 \nSILANE GAS . . . . . . . . . . 6401.1, 6404.2, 6405.3  \nSINGLE-STATION SMOKE ALARM  \n……………………………………. 907.2.11, 1103.8  \nDefined ..…………………….……SECTION 202 \nSITE \nDefined ………………………………SECTION 202 \nSKY LANTERNS ……………………...….308.1.6.3 \nDefined ……………………….………SECTION 202 \nSLEEPING UNIT \nDefined ………………………………SECTION 202 \nSMALL ARMS AMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS .. SECTION 5606 \nDefined ………………………………SECTION 202 \n \nSMALL ARMS PRIMERS \nDefined ................................................ SECTION 202 \nGroup M ...................................................... 5606.5.1.3 \nGroup R-3 ...................................................... 5606.4.3 \nStorage ....................................................... 5606.5.2.3 \n \nSMOKE ALARM . . . . . . 907.2.11, 1103.8  \nDefined ................................................ SECTION 202 \nSmoke \ndetection \nsystem \nas \nalternative \nto…………………………………………..907.2.11.7 \n \nSMOKE AND HEAT VENTS  \n…………………………….. SECTION 910  \nSMOKE BARRIERS \nConstruction ........................................................ 909.5 \nDefined ................................................ SECTION 202 \nOpening protectives in . . . . . . . . . . 909.5.2 \nPressure differential ..................................... 909.18.6 \n \nSMOKE COMPARTMENT \nDefined ................................................ SECTION 202 \n \nSMOKE CONTROL SYSTEMS ....... SECTION 909 \nPermit ............................................................. 105.6.19 \n \nSMOKE DAMPER \nDefined ................................................ SECTION 202 \n \nSMOKE DETECTOR \n………………….907.2.13.1, 907.2.18.1, 907.4.1 \nDefined ................................................. SECTION 202 \n \nSMOKE-DEVELOPED INDEX \nDefined ................................................. SECTION 202 \n \nSMOKE REMOVAL ........................................... 910.4 \n \nSMOKELESS PROPELLANTS \nDefined ................................................. SECTION 202 \nGeneral  .. . . . .  . . . . . . . . . . . . . . . SECTION 5606 \nStorage and handling. . . . . . . . . . . . SECTION 5604 \n \nSMOKEPROOF ENCLOSURE \nDefined ………………………………SECTION 202 \n \nSMOKING .SECTION 310, 2003.2, 2006.3.8, \n2310.5.5.1, 2403.2.6, 2803.5.3, 2903.7, 3305.1, \n3404.3, 5003.7.1, 5704.2.3.1, 5706.6.1.9 \nSigns ……………………………………………310.3 \n \nSOLID (material state) \nDefined ……………………………..SECTION 202 \n \nSOLID BIOFUEL …………………………….2809.4 \nDefined ………………………………SECTION 202 \n \nSOLID BIOMASS FEEDSTOCK …………2809.4 \nDefined ………………………………SECTION 202 \n \nSOLID SHELVING \nDefined ................................................. SECTION 202 \nFire protection ............................................ 3208.2.2.1 \nRacks ............................................................. 3208.2.2 \n \nSOLVENT DISTILLATION UNIT ................... 5705.4 \nDefined ................................................. SECTION 202 \n \nSOLVENT OR LIQUID CLASSIFICATIONS, DRY \nCLEANING . . . . . .  . . . . . . . . . . SECTION 2103 \nDefined ................................................. SECTION 202 \n \nSPACE HEATERS . . . . . 603.9, SECTION 3304 \n \nSPECIAL AMUSEMENT BUILDING \nDefined ................................................. SECTION 202 \nExit access travel distance……  TABLE 1017.2Fire \nalarm system. . . . . . . . . . . 907.2.12, 914.7.2  \nPermit ............................................................... 105.5.3 \nSprinklers .  .  .  . . . . . . TABLE 903.2.11.6, 914.7.1 \n \nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE \n………………………………………………….5601.1 \nDefined ................................................. SECTION 202 \n \nSPILL CONTROL \nCarts and trucks ..................................... 5003.10.3.4 \nDry cleaning .................................................. 2107.2.3 \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "page": 256,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2026 \n \nFlammable and combustible liquids  ……...  5703.4, \n5704.3.7.3, 5704.3.8.2, 5704.4.3, 5705.3.7.5.3, \n5705.3.7.6.3, 5705.3.8.1, 5706.2.6, 5706.5.1.5 \nHazardous materials  . . . . . . . . . . 5004.2, 5005.1.3, \n5005.2.1.3, 5005.2.2.4, 5005.3.4, 5005.3.6 \nService stations and repair garages .............. 2305.3 \n \nSPILLS  \n2004.4, 2909.4.2, 2310.5.2,, 3306.6 \n \nSPONTANEOUS IGNITION HAZARDS  \n………………………... . 304.3.1, 305.2, 3305.2.4 \n \nSPOTTING (see DRY CLEANING) \n \nSPRAY BOOTH \nAreas adjacent to ...................................... 2403.2.1.3 \nConstruction ............................................... 2404.3.2.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . . .. . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2 \n \nSPRAY FINISHING \n……….. . . . . 105.5.47, 105.6.22, SECTION 2404 \n \nSPRAY ROOM \nConstruction .................................................. 2404.3.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . .. . . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2 \n \nSPRAYING SPACE \nDefined ................................................ SECTION 202 \n \nSPRINKLER \nSYSTEM \n(see \nAUTOMATIC \nSPRINKLER SYSTEM) \n \nSTAGE \nCANOPY, \nTEMPORARY \n(see \nTEMPORARY STAGE CANOPY) \n \nSTAGES, \nFIRE \nPROTECTION \nFOR. \n. \n……………………………………..  905.3.4, 914.6 \n \nSTAIR \nDefined ………………………………SECTION 202 \n \nSTAIRWAY ………………………..SECTION 1011 \nDefined ………………………………SECTION 202 \nIdentification . . .  1023.8, 1023.9,1104.21, \n1104.24 \nOn flammable and combustible liquid loading racks \n……………………………………………5706.5.1.12 \nOn flammable and combustible liquid storage tanks \n…………………………………………...5704.2.9.4 \n \nSTAIRWAY, EXTERIOR EXIT …..SECTION 1027 \nDefined …………………………….…SECTION 202 \n \nSTAIRWAY, SPIRAL ………………………1011.10 \nDefined …………………………….…SECTION 202 \n \nSTANDBY POWER SYSTEM  \n……………………….…… 5005.1.5  \nDefined …………………….……..SECTION 202 \n \nSTANDPIPE SYSTEM, CLASSES OF \nDefined ………………………………SECTION 202 \n \nSTANDPIPE, TYPES OF \nDefined ………………………………SECTION 202 \n \nSTANDPIPES……………………….SECTION 905 \nBuildings under construction/demolition  \n…………………………………………... SECTION 3314 \nDry ………………………………………..…….905.8 \nExisting buildings . . . .. . . . . . . . . . 1103.6, 1103.6.1  \nHeliports and helistops \n………………………. . 905.3.6, 1103.6.2, 2007.5  \nLandscaped roofs ……………………..…….905.3.8 \nPermit …………………………………..…..105.6.23 \nRooftop gardens ……………………..……..905.3.8 \n \nSTATIC PILES (wood products) \nDefined …………………………….…SECTION 202 \nProtection ……………………………………..2808.6 \n \nSTATIC PROTECTION …………………5706.5.1.7 \n \nSTATIONARY STORAGE BATTERY SYSTEMS \n(see \nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE) \n \nSTEEL \nDefined ………………………………SECTION 202 \n \nSTILLS, DRY CLEANING .. . . . 2104.2.4, 2107.1 \n \nSTORAGE \nAerosol, inside . .  . . . . . . . . . . . . . SECTION 5104 \nAmmunition. . . . .  . . .. . . . . . . . . . . SECTION 5606 \nAttics ………………………………………….315.3.4 \nAutomated . . .  . . . .. . . . . . . . . . . . SECTION 3209 \nBoiler rooms ……………………………….315.3.3 \nCalcium carbide ………………………...……3507.1 \nCarousel ............................................................ 3209.3 \nCombustible fibers, baled . .  . . . . . . SECTION 3705  \nCombustible fibers, detached structure ........ 3704.6 \nCombustible fibers, loose . . . ... . . SECTION 3704 \nCombustible liquids. . . . . . . . .. . . . SECTION 5704  \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2026 \n \nFlammable and combustible liquids  ……...  5703.4, \n5704.3.7.3, 5704.3.8.2, 5704.4.3, 5705.3.7.5.3, \n5705.3.7.6.3, 5705.3.8.1, 5706.2.6, 5706.5.1.5 \nHazardous materials  . . . . . . . . . . 5004.2, 5005.1.3, \n5005.2.1.3, 5005.2.2.4, 5005.3.4, 5005.3.6 \nService stations and repair garages .............. 2305.3 \n \nSPILLS  \n2004.4, 2909.4.2, 2310.5.2,, 3306.6 \n \nSPONTANEOUS IGNITION HAZARDS  \n………………………... . 304.3.1, 305.2, 3305.2.4 \n \nSPOTTING (see DRY CLEANING) \n \nSPRAY BOOTH \nAreas adjacent to ...................................... 2403.2.1.3 \nConstruction ............................................... 2404.3.2.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . . .. . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2 \n \nSPRAY FINISHING \n……….. . . . . 105.5.47, 105.6.22, SECTION 2404 \n \nSPRAY ROOM \nConstruction .................................................. 2404.3.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . .. . . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2 \n \nSPRAYING SPACE \nDefined ................................................ SECTION 202 \n \nSPRINKLER \nSYSTEM \n(see \nAUTOMATIC \nSPRINKLER SYSTEM) \n \nSTAGE \nCANOPY, \nTEMPORARY \n(see \nTEMPORARY STAGE CANOPY) \n \nSTAGES, \nFIRE \nPROTECTION \nFOR. \n. \n……………………………………..  905.3.4, 914.6 \n \nSTAIR \nDefined ………………………………SECTION 202 \n \nSTAIRWAY ………………………..SECTION 1011 \nDefined ………………………………SECTION 202 \nIdentification . . .  1023.8, 1023.9,1104.21, \n1104.24 \nOn flammable and combustible liquid loading racks \n……………………………………………5706.5.1.12 \nOn flammable and combustible liquid storage tanks \n…………………………………………...5704.2.9.4 \n \nSTAIRWAY, EXTERIOR EXIT …..SECTION 1027 \nDefined …………………………….…SECTION 202 \n \nSTAIRWAY, SPIRAL ………………………1011.10 \nDefined …………………………….…SECTION 202 \n \nSTANDBY POWER SYSTEM  \n……………………….…… 5005.1.5  \nDefined …………………….……..SECTION 202 \n \nSTANDPIPE SYSTEM, CLASSES OF \nDefined ………………………………SECTION 202 \n \nSTANDPIPE, TYPES OF \nDefined ………………………………SECTION 202 \n \nSTANDPIPES……………………….SECTION 905 \nBuildings under construction/demolition  \n…………………………………………... SECTION 3314 \nDry ………………………………………..…….905.8 \nExisting buildings . . . .. . . . . . . . . . 1103.6, 1103.6.1  \nHeliports and helistops \n………………………. . 905.3.6, 1103.6.2, 2007.5  \nLandscaped roofs ……………………..…….905.3.8 \nPermit …………………………………..…..105.6.23 \nRooftop gardens ……………………..……..905.3.8 \n \nSTATIC PILES (wood products) \nDefined …………………………….…SECTION 202 \nProtection ……………………………………..2808.6 \n \nSTATIC PROTECTION …………………5706.5.1.7 \n \nSTATIONARY STORAGE BATTERY SYSTEMS \n(see \nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE) \n \nSTEEL \nDefined ………………………………SECTION 202 \n \nSTILLS, DRY CLEANING .. . . . 2104.2.4, 2107.1 \n \nSTORAGE \nAerosol, inside . .  . . . . . . . . . . . . . SECTION 5104 \nAmmunition. . . . .  . . .. . . . . . . . . . . SECTION 5606 \nAttics ………………………………………….315.3.4 \nAutomated . . .  . . . .. . . . . . . . . . . . SECTION 3209 \nBoiler rooms ……………………………….315.3.3 \nCalcium carbide ………………………...……3507.1 \nCarousel ............................................................ 3209.3 \nCombustible fibers, baled . .  . . . . . . SECTION 3705  \nCombustible fibers, detached structure ........ 3704.6 \nCombustible fibers, loose . . . ... . . SECTION 3704 \nCombustible liquids. . . . . . . . .. . . . SECTION 5704  \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec2404"
    },
    {
      "page": 257,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2027 \n \nCombustible materials \n……………. . . 105.5.31, SECTION 315, 2003.6  \nCompressed gas. . . .. . . . . . . . . . . SECTION 5304 \nConcealed spaces .......................................... 315.3.4 \nCorridors and lobbies in Group E ............. 807.5.2.1 \nCorrosive materials . .. . . . . . . . . . . SECTION 5404 \nCryogenic fluids . . . . . . . . . . . . . . . SECTION 5504  \nCylinder and container, welding ..................... 3505.2 \nElectrical rooms ............................................... 315.3.3 \nElevator (occupant evacuation) lobbies ....... 604.5.2 \nExplosives. . . . . . . . . . . . . . . . . . . . SECTION 5604 \nExterior, finished lumber . . . . .. . . . SECTION 2809 \nFire command centers . . . . . . . . . 315.3.3, 508.1.6  \nFlammable gases .. . . . . . . . . . . . . SECTION 5804 \nFlammable liquids . . . .. . . . . . . . . . SECTION 5704 \nFlammable solids . . . . . . . . . . . . . . SECTION 5904 \nFoam .................................................... 5704.2.9.2.2.1 \nFuel oil ................................................................. 605.4 \nHazardous materials . . . . . . . . . . . . SECTION 5004  \nHazardous materials storage defined \n……………………………………….. SECTION 202 \nHigh-piled combustible . . . . . . . . . . . CHAPTER 32 \nHogged material \n………………… SECTION 2807, SECTION 2808  \nIndoor ................................................... SECTION 315 \nLog areas . . . . . . . . .  . . . . . . . . . . .SECTION 2806 \nLoose combustible fibers .. . .  . . . . SECTION 3704  \nLP-gas. . . . . . . . . .. . . . . . . . . . . . . SECTION 6109  \nMeans of egress . .. . . . 315.3.2, 807.5.2.1, 1032.3 \nMechanical refrigeration rooms ...................... 608.11 \nMechanical rooms ........................................... 315.3.3 \nNitrocellulose .................................................... 2909.4 \nOrganic peroxide. ..  . . . . 2909.5, SECTION 6204  \nOutside ................................................................ 315.3 \nOxidizers . . . . . . . . . . . . . . . . . . . . . SECTION 6304 \nPlan ........................................................ 5003.11.3.11 \nPlenums ............................................................... 315.6 \nPyrophoric materials .   . . . . . . . . . . SECTION 6404  \nPyroxylin (cellulose nitrate) plastics \n……………………………………… SECTION 6504  \nRack . . . . . . . . . .. . . . . . . . . . . . . . . SECTION 3208 \nSemiconductor fabrication facilities \n……………………………………….SECTION 2704  \nSolid-piled and shelf . . .. . . . . . . . . . SECTION 3207 \nSpecialty . . . . . . . . . . . . . . . . . . . . . SECTION 3210 \nTank . . . . . . . . . . . . . . . . . . . . . . . . 2909.2, 5704.2 \nTire . .. . . . . . . SECTION 3405, SECTION 3409 \nUnder floors...................................................... 315.3.4 \nUnder high-voltage transmission lines ............ 315.4 \nUnstable (reactive) materials ... . . . SECTION 6604  \nWater-reactive solids and liquids . . SECTION 6704 \nWood chips . . .   SECTION 2807, SECTION 2808 \n \nSTORY \nDefined ………………………………SECTION 202 \n \nSTORY ABOVE-GRADE PLANE \nDefined ………………………………SECTION 202 \n \nSTRAW . .. . . . . . . . . . . . . . . . . . . . 2404.5, 2903.4 \nWaste material ………………………..…….304.1.1 \n \nSUB-ATMOSPHERIC \nPRESSURE \nGAS \nSYSTEMS (SAGS) …………………………2703.16 \n \nSUMPS ………………………………..…...5706.3.3 \n \nSUPERVISING STATION. . . . . . .. . 903.4.1, 905.9  \nDefined …………………………....SECTION 202 \n \nSUPERVISION . . . . . . . . . . . . 903.4, 905.9, 913.4 \n \nSUPERVISORY SERVICE \nDefined ………………………………SECTION 202 \n \nSUPERVISORY SIGNAL .  . . . . . . .903.4.1, 905.9  \nDefined …………………………….…SECTION 202 \n \nSUPERVISORY SIGNAL-INITIATING DEVICE \nDefined ………………………………SECTION 202 \n \nSYSTEM (hazardous materials) \nDefined ………………………………SECTION 202 \n \nT \n \nTAGS . .. . ……………………………….. 904.9.2 \n \nTANK \nAbandonment of . . . . . 5704.2.13, 5704.2.13.1.4  \nAbove-ground . . . . . . . . . . . . . . . 2306.2.2, \n2306.2.3, \n2306.2.4, \n5404.2.1, \n5003.2.4.2, \n5704.2.7.3.5.1, 5704.2.9, 5704.2.13.2 \nAnchoring ………………………………5704.2.8.5 \nCapacity …………………………………..2305.1.2 \nCapacity, available ………………..5704.2.9.7.5.2 \nCompressed gas . . . . . . . . . . . 5303.1, 5303.4.2 \nConstruction ………………………..…5704.2.9.6.1 \nDefective …………………………..…….5003.2.6.2 \nDefined ………………………………SECTION 202 \nDesign and construction   \n………………... 5003.2.1, 5704.2.7, 5704.2.9.6.1 \nDiking ……………………………………5704.2.10.2 \nDischarge ……………………..…….5704.2.7.5.5.2 \nDispensing . . . . . . . .. . . . . . . . . 5706.2.8, 5706.5.4 \nDrainage control ………………………..……2306.5 \nEmpty. . . . . . . . . . 5003.2.5, 5704.3.3.4, 5704.4.8 \nFilling operations . . . . . . . . . . . 2305.1, 5706.6.1.10 \nFill pipe connections ............................. 5704.2.9.7.6 \nHot work on . . . . . .  . SECTION 3510, 5704.2.7.6 \nInside buildings . .. . . . . . . . . 2306.2.2, 5704.2.9.5 \nInstallation . . . . . . .. . . . . . . . . . . 5003.2.4, 5704.2.7 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2027 \n \nCombustible materials \n……………. . . 105.5.31, SECTION 315, 2003.6  \nCompressed gas. . . .. . . . . . . . . . . SECTION 5304 \nConcealed spaces .......................................... 315.3.4 \nCorridors and lobbies in Group E ............. 807.5.2.1 \nCorrosive materials . .. . . . . . . . . . . SECTION 5404 \nCryogenic fluids . . . . . . . . . . . . . . . SECTION 5504  \nCylinder and container, welding ..................... 3505.2 \nElectrical rooms ............................................... 315.3.3 \nElevator (occupant evacuation) lobbies ....... 604.5.2 \nExplosives. . . . . . . . . . . . . . . . . . . . SECTION 5604 \nExterior, finished lumber . . . . .. . . . SECTION 2809 \nFire command centers . . . . . . . . . 315.3.3, 508.1.6  \nFlammable gases .. . . . . . . . . . . . . SECTION 5804 \nFlammable liquids . . . .. . . . . . . . . . SECTION 5704 \nFlammable solids . . . . . . . . . . . . . . SECTION 5904 \nFoam .................................................... 5704.2.9.2.2.1 \nFuel oil ................................................................. 605.4 \nHazardous materials . . . . . . . . . . . . SECTION 5004  \nHazardous materials storage defined \n……………………………………….. SECTION 202 \nHigh-piled combustible . . . . . . . . . . . CHAPTER 32 \nHogged material \n………………… SECTION 2807, SECTION 2808  \nIndoor ................................................... SECTION 315 \nLog areas . . . . . . . . .  . . . . . . . . . . .SECTION 2806 \nLoose combustible fibers .. . .  . . . . SECTION 3704  \nLP-gas. . . . . . . . . .. . . . . . . . . . . . . SECTION 6109  \nMeans of egress . .. . . . 315.3.2, 807.5.2.1, 1032.3 \nMechanical refrigeration rooms ...................... 608.11 \nMechanical rooms ........................................... 315.3.3 \nNitrocellulose .................................................... 2909.4 \nOrganic peroxide. ..  . . . . 2909.5, SECTION 6204  \nOutside ................................................................ 315.3 \nOxidizers . . . . . . . . . . . . . . . . . . . . . SECTION 6304 \nPlan ........................................................ 5003.11.3.11 \nPlenums ............................................................... 315.6 \nPyrophoric materials .   . . . . . . . . . . SECTION 6404  \nPyroxylin (cellulose nitrate) plastics \n……………………………………… SECTION 6504  \nRack . . . . . . . . . .. . . . . . . . . . . . . . . SECTION 3208 \nSemiconductor fabrication facilities \n……………………………………….SECTION 2704  \nSolid-piled and shelf . . .. . . . . . . . . . SECTION 3207 \nSpecialty . . . . . . . . . . . . . . . . . . . . . SECTION 3210 \nTank . . . . . . . . . . . . . . . . . . . . . . . . 2909.2, 5704.2 \nTire . .. . . . . . . SECTION 3405, SECTION 3409 \nUnder floors...................................................... 315.3.4 \nUnder high-voltage transmission lines ............ 315.4 \nUnstable (reactive) materials ... . . . SECTION 6604  \nWater-reactive solids and liquids . . SECTION 6704 \nWood chips . . .   SECTION 2807, SECTION 2808 \n \nSTORY \nDefined ………………………………SECTION 202 \n \nSTORY ABOVE-GRADE PLANE \nDefined ………………………………SECTION 202 \n \nSTRAW . .. . . . . . . . . . . . . . . . . . . . 2404.5, 2903.4 \nWaste material ………………………..…….304.1.1 \n \nSUB-ATMOSPHERIC \nPRESSURE \nGAS \nSYSTEMS (SAGS) …………………………2703.16 \n \nSUMPS ………………………………..…...5706.3.3 \n \nSUPERVISING STATION. . . . . . .. . 903.4.1, 905.9  \nDefined …………………………....SECTION 202 \n \nSUPERVISION . . . . . . . . . . . . 903.4, 905.9, 913.4 \n \nSUPERVISORY SERVICE \nDefined ………………………………SECTION 202 \n \nSUPERVISORY SIGNAL .  . . . . . . .903.4.1, 905.9  \nDefined …………………………….…SECTION 202 \n \nSUPERVISORY SIGNAL-INITIATING DEVICE \nDefined ………………………………SECTION 202 \n \nSYSTEM (hazardous materials) \nDefined ………………………………SECTION 202 \n \nT \n \nTAGS . .. . ……………………………….. 904.9.2 \n \nTANK \nAbandonment of . . . . . 5704.2.13, 5704.2.13.1.4  \nAbove-ground . . . . . . . . . . . . . . . 2306.2.2, \n2306.2.3, \n2306.2.4, \n5404.2.1, \n5003.2.4.2, \n5704.2.7.3.5.1, 5704.2.9, 5704.2.13.2 \nAnchoring ………………………………5704.2.8.5 \nCapacity …………………………………..2305.1.2 \nCapacity, available ………………..5704.2.9.7.5.2 \nCompressed gas . . . . . . . . . . . 5303.1, 5303.4.2 \nConstruction ………………………..…5704.2.9.6.1 \nDefective …………………………..…….5003.2.6.2 \nDefined ………………………………SECTION 202 \nDesign and construction   \n………………... 5003.2.1, 5704.2.7, 5704.2.9.6.1 \nDiking ……………………………………5704.2.10.2 \nDischarge ……………………..…….5704.2.7.5.5.2 \nDispensing . . . . . . . .. . . . . . . . . 5706.2.8, 5706.5.4 \nDrainage control ………………………..……2306.5 \nEmpty. . . . . . . . . . 5003.2.5, 5704.3.3.4, 5704.4.8 \nFilling operations . . . . . . . . . . . 2305.1, 5706.6.1.10 \nFill pipe connections ............................. 5704.2.9.7.6 \nHot work on . . . . . .  . SECTION 3510, 5704.2.7.6 \nInside buildings . .. . . . . . . . . 2306.2.2, 5704.2.9.5 \nInstallation . . . . . . .. . . . . . . . . . . 5003.2.4, 5704.2.7 \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec5304"
    },
    {
      "page": 258,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2028 \n \nLining ....................................................... 5704.2.7.11 \nLow-pressure .................................................... 3202.1 \nMaintenance ..................................................... 2903.9 \nManifolding ............................................. 5704.2.7.3.5 \nMarking .......................................................... 5706.2.2 \nOpenings . \n……… . . . 2306.6.2.1, 5704.2.7.5, 5704.2.9.7.8 \nOut of service .. . . . . . . . 5003.2.6.1, 5704.2.13.1.1 \nOutside buildings ………………………..5704.2.9.5 \nOverfill protection . . . . .. 5704.2.7.5.8, \n5704.2.9.7.6, 5704.2.11.4, 5706.6.1.5, 5706.8.3, \n5706.8.5 \nPermanent and temporary …………..……5706.2.4 \nPiping …………………………………..…..2306.6.3 \nPiping, valves and fittings ……………..….2306.6.2 \nPortable .  . . . .. . . . . . . . . . . . . . 2306.2.5, 5704.3 \nPreparation for fueling ……………………..2310.5.6 \nPressure. ….. . . . . . . . . . . . . . . 2409.3, 5704.2.7.2 \nPrimary ………………………………SECTION 202 \nProtected \nabove-ground \n(see \nAbove-ground) \nRemoval ……………………………..……5704.2.14 \nRepair, alteration or reconstruction …….5704.2.7.6 \nSecondary containment ………………5704.2.9.7.3 \nSecurity ……………………………………….2306.3 \nSolvent storage ………………………………2107.3 \nStationary …………………………...…6004.2.2.7.4 \nStorage  \n2909.2, SECTION 5704, 5706.3.2.1, 5706.3.5 \nTesting …………………………………….5704.2.12 \nUnderground \n. \n……. \n2306.2.1, \n5003.2.4.1, \n5704.2.7.3.5.2, 5704.2.11, 5704.2.13.1 \nVaults . . . . .. . . . . . . . . . . . . . . . . 2306.2.4, 5704.2.8 \nVehicle  2909.3, 5706.5.1.15, 5706.5.1.16, \n5706.6 \nVenting . . . . . . . . . . . . . . . . . 5704.2.7.3, 5706.2.4.2 \nWater . . . . . . . . . . . . . . . . . . . . . 507.2.2, 507.5.3 \n \nTANK, ATMOSPHERIC \nDefined ………………………………SECTION 202 \n \nTANK CARS (see also BULK TRANSFER) \n…………………………………………...…..5706.5.1 \nLoading racks or stations. .  . . 2909.3, 5706.5.1.12  \nUse as storage tank ………………………..5704.2.2 \n \nTANK, PORTABLE \nDefined ………………………………SECTION 202 \n \nTANK, PRIMARY \nDefined ………………………………SECTION 202 \n \nTANK, PROTECTED ABOVE-GROUND \nDefined ................................................ SECTION 202 \n \nTANK, STATIONARY \nDefined ................................................ SECTION 202 \n \nTANK VEHICLE \n……………… . 2904.3.2, 5706.5.1.16.1,  5706.6 \nAircraft fuel-servicing ....................................... 2005.4 \nCertification ............................................. 5706.5.1.15 \nConstruction .................................................. 5003.2.1 \nDefined ................................................. SECTION 202 \nDispensing from . . . . . . . . . . . . 5706.2.8, 5706.5.4 \nFire protection ............................................... 5706.6.4 \nGaraging . . . . . . . . . . . . . . . . . . . 5706.6.1, 6111.3 \nLoading racks or stations ................................ 2909.3 \nOperation ....................................................... 5706.6.1 \nParking . . . . . . . . . . . . . . 5706.6.3, SECTION 6111 \nSmoking ...................................................... 5706.6.1.9 \nStability .................................................... 5706.5.1.16 \nUse as storage tank ..................................... 5704.2.2 \n \nTAR KETTLE [see ASPHALT (TAR) KETTLES] \n \nTEMPORARY HEATING EQUIPMENT  \n . . . . …………… . . . . . . . 603.9, SECTION 3304  \n \nTEMPORARY WIRING .   . . . . . . . . . 603.8  \n \nTENANT IDENTIFICATION (see COVERED AND \nOPEN MALL BUILDINGS) \n \nTENANT SPACES, VACANT (see VACANT \nPREMISES) \n \nTENTS AND OTHER MEMBRANE STRUCTURES \n……………………………………..CHAPTER 31  \nAccess …………………………….……3103.8.1 \nAir-inflated structure ......................................... 3102.1 \nAir-supported structure ..  . . . . . . . 3102.1, 3103.10  \nApproval ............................................................. 3103.2 \nDefined ................................................. SECTION 202 \nFire safety requirements.................................. 3104.2 \nLocation ......................................................... 3103.8.3 \nMeans of egress ............................................ 3103.12 \nOn buildings .................................................. 3103.8.4 \nPermit . . . . . . . . . . .  . . . . . . . . . . 105.5.49, 105.6.24 \nSeating ............................................................ 3103.11 \nStructural stability ............................................. 3103.9 \nTESTING, ACCEPTANCE (see ACCEPTANCE \nTESTING) \n \nTHEFT RESISTANT \n…………….….5604.5.1.2 \nDefined ………………………………SECTION 202 \n \nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES . ……. . . . . . . . . . . . . . SECTION 2807  \nDefined ………………………………SECTION 202 \n \nTIRE REBUILDING . . .. . . . . . .. . SECTION 3403 \nPermit ……………………………………….105.5.50 \nPrecautions against fire . . . . . . . . SECTION 3404 \n \nTIRE STORAGE . . . .. . . . . .. . . . . . CHAPTER 34  \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2028 \n \nLining ....................................................... 5704.2.7.11 \nLow-pressure .................................................... 3202.1 \nMaintenance ..................................................... 2903.9 \nManifolding ............................................. 5704.2.7.3.5 \nMarking .......................................................... 5706.2.2 \nOpenings . \n……… . . . 2306.6.2.1, 5704.2.7.5, 5704.2.9.7.8 \nOut of service .. . . . . . . . 5003.2.6.1, 5704.2.13.1.1 \nOutside buildings ………………………..5704.2.9.5 \nOverfill protection . . . . .. 5704.2.7.5.8, \n5704.2.9.7.6, 5704.2.11.4, 5706.6.1.5, 5706.8.3, \n5706.8.5 \nPermanent and temporary …………..……5706.2.4 \nPiping …………………………………..…..2306.6.3 \nPiping, valves and fittings ……………..….2306.6.2 \nPortable .  . . . .. . . . . . . . . . . . . . 2306.2.5, 5704.3 \nPreparation for fueling ……………………..2310.5.6 \nPressure. ….. . . . . . . . . . . . . . . 2409.3, 5704.2.7.2 \nPrimary ………………………………SECTION 202 \nProtected \nabove-ground \n(see \nAbove-ground) \nRemoval ……………………………..……5704.2.14 \nRepair, alteration or reconstruction …….5704.2.7.6 \nSecondary containment ………………5704.2.9.7.3 \nSecurity ……………………………………….2306.3 \nSolvent storage ………………………………2107.3 \nStationary …………………………...…6004.2.2.7.4 \nStorage  \n2909.2, SECTION 5704, 5706.3.2.1, 5706.3.5 \nTesting …………………………………….5704.2.12 \nUnderground \n. \n……. \n2306.2.1, \n5003.2.4.1, \n5704.2.7.3.5.2, 5704.2.11, 5704.2.13.1 \nVaults . . . . .. . . . . . . . . . . . . . . . . 2306.2.4, 5704.2.8 \nVehicle  2909.3, 5706.5.1.15, 5706.5.1.16, \n5706.6 \nVenting . . . . . . . . . . . . . . . . . 5704.2.7.3, 5706.2.4.2 \nWater . . . . . . . . . . . . . . . . . . . . . 507.2.2, 507.5.3 \n \nTANK, ATMOSPHERIC \nDefined ………………………………SECTION 202 \n \nTANK CARS (see also BULK TRANSFER) \n…………………………………………...…..5706.5.1 \nLoading racks or stations. .  . . 2909.3, 5706.5.1.12  \nUse as storage tank ………………………..5704.2.2 \n \nTANK, PORTABLE \nDefined ………………………………SECTION 202 \n \nTANK, PRIMARY \nDefined ………………………………SECTION 202 \n \nTANK, PROTECTED ABOVE-GROUND \nDefined ................................................ SECTION 202 \n \nTANK, STATIONARY \nDefined ................................................ SECTION 202 \n \nTANK VEHICLE \n……………… . 2904.3.2, 5706.5.1.16.1,  5706.6 \nAircraft fuel-servicing ....................................... 2005.4 \nCertification ............................................. 5706.5.1.15 \nConstruction .................................................. 5003.2.1 \nDefined ................................................. SECTION 202 \nDispensing from . . . . . . . . . . . . 5706.2.8, 5706.5.4 \nFire protection ............................................... 5706.6.4 \nGaraging . . . . . . . . . . . . . . . . . . . 5706.6.1, 6111.3 \nLoading racks or stations ................................ 2909.3 \nOperation ....................................................... 5706.6.1 \nParking . . . . . . . . . . . . . . 5706.6.3, SECTION 6111 \nSmoking ...................................................... 5706.6.1.9 \nStability .................................................... 5706.5.1.16 \nUse as storage tank ..................................... 5704.2.2 \n \nTAR KETTLE [see ASPHALT (TAR) KETTLES] \n \nTEMPORARY HEATING EQUIPMENT  \n . . . . …………… . . . . . . . 603.9, SECTION 3304  \n \nTEMPORARY WIRING .   . . . . . . . . . 603.8  \n \nTENANT IDENTIFICATION (see COVERED AND \nOPEN MALL BUILDINGS) \n \nTENANT SPACES, VACANT (see VACANT \nPREMISES) \n \nTENTS AND OTHER MEMBRANE STRUCTURES \n……………………………………..CHAPTER 31  \nAccess …………………………….……3103.8.1 \nAir-inflated structure ......................................... 3102.1 \nAir-supported structure ..  . . . . . . . 3102.1, 3103.10  \nApproval ............................................................. 3103.2 \nDefined ................................................. SECTION 202 \nFire safety requirements.................................. 3104.2 \nLocation ......................................................... 3103.8.3 \nMeans of egress ............................................ 3103.12 \nOn buildings .................................................. 3103.8.4 \nPermit . . . . . . . . . . .  . . . . . . . . . . 105.5.49, 105.6.24 \nSeating ............................................................ 3103.11 \nStructural stability ............................................. 3103.9 \nTESTING, ACCEPTANCE (see ACCEPTANCE \nTESTING) \n \nTHEFT RESISTANT \n…………….….5604.5.1.2 \nDefined ………………………………SECTION 202 \n \nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES . ……. . . . . . . . . . . . . . SECTION 2807  \nDefined ………………………………SECTION 202 \n \nTIRE REBUILDING . . .. . . . . . .. . SECTION 3403 \nPermit ……………………………………….105.5.50 \nPrecautions against fire . . . . . . . . SECTION 3404 \n \nTIRE STORAGE . . . .. . . . . .. . . . . . CHAPTER 34  \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec202"
    },
    {
      "page": 259,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2029 \n \nAccess . . . . . . . . . . . . . . . . . . . . . SECTION 3406 \nFencing . . .  . . . . . . . . . . . . . . . . . SECTION 3407 \nIndoor . . . . . . . . . .. . . . . . . . . . . . SECTION 3409 \nOutdoor .  . . . . . . . . . . . . . . . . . . . SECTION 3405 \nPermit ……………………………………….105.5.48 \nPrecautions against fire . . . . . . . . SECTION 3404 \n \nTIRES, BULK STORAGE OF \nDefined ………………………..…….SECTION 202 \n \nTOOL (semiconductor fabrication) \nDefined ………………………..…….SECTION 202 \n \nTORCH-APPLIED ROOF SYSTEM \nDefined ………………………………SECTION 202 \n \nTORCHES ……..……………………………..308.4 \nPermit ……..……………………………….105.5.35 \n \nTOWNHOUSE \nDefined ………………………………SECTION 202 \n \nTOXIC \nDefined ………………………………SECTION 202 \nMaterials (see HIGHLY TOXIC AND TOXIC \nMATERIALS) \n \nTRADE-OFFS FOR SPRINKLERS \n…………………………………………………904.2.1 \n \nTRAFFIC CALMING DEVICES ……………503.4.1 \nDefined ………………………………SECTION 202 \n \nTRAINING, EMPLOYEE EMERGENCY \n……………………………………….. SECTION 406 \n \nTRANSIENT \nDefined ………………………………SECTION 202 \n \nTRANSIENT AIRCRAFT …………………..914.8.2 \nDefined ………………………………SECTION 202 \n \nTRANSPORTATION \nHazardous materials . . . . .. . . . . . . 2705.3, 5003.10  \nLP-gas ……………………………………….6101.1 \n \nTRANSVERSE \nFLUE \nSPACE \n(see \nFLUE \nSPACES) \n \nTRASH (see RUBBISH) \n \nTRAVEL DISTANCE, EXIT ACCESS \n…………………. …………………..SECTION 1016 \n \nTREATMENT SYSTEMS. . .  608.13.3, 2703.14.3, \n6003.1.3, 6003.2.3.2, 6004.2.2.7, 6004.3.4.1 \n \nTREES (see NATURAL CUT TREES) \n \nTROUBLE SIGNAL  . . . . . . . . 903.4.1  \nDefined ................................................. SECTION 202 \n \nTUBE TRAILERS ....................................... 5303.7.11 \nDefined ................................................. SECTION 202 \n \nTURNSTILES ................................... SECTION 1010 \n \nTWENTY-FOUR HOUR BASIS \nDefined ................................................. SECTION 202 \nU \n \nUNAUTHORIZED DISCHARGE \n…………………………………. 5003.3.1, 5706.2.6  \nDefined ................................................. SECTION 202 \n \nUNDERGROUND BUILDINGS.  . . . . . . 403.10.3, \n, 905.3.5, 907.2.18, 907.2.19, 914.5  \n \nUNLAWFUL ACTS ............................................ 112.1 \n \nUNOCCUPIED TENANT SPACE .................... 311.6 \n \nUNSAFE BUILDINGS (see BUILDING) \n \nUNSTABLE (REACTIVE) MATERIAL \n…………………………………………CHAPTER 66  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6604.1 \nOutdoor storage ................................................ 6604.2 \nRequirements .  . . . . .. . . . . . . . . . SECTION 6603 \nUse ..................................................................... 6605.1 \n \nUNVENTED HEATERS .................................... 605.5 \n \nUNWANTED FIRE \nDefined ................................................. SECTION 202 \nIgnitions ............................................................... 305.5 \nReporting . . . . . .. . . . . . . . . 401.3, SECTION 3310 \n \nUPHOLSTERED FURNITURE (see FURNITURE, \nUPHOLSTERED) \n \nUSE, CHANGE OF (see CHANGE OF USE) \n \nUSE (MATERIAL) \nDefined ................................................. SECTION 202 \n \nUTILITY IDENTIFICATION .......................... 509.1.1 \n \nV \n \nVACANT PREMISES ........................ SECTION 311 \nAbandoned ...................................................... 311.1.1 \nFire protection systems ................................. 311.2.2 \nPlacarding............................................................ 311.5 \nRemoval of hazardous materials ..................... 311.4 \nSafeguarding ....................................................... 311.2 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2029 \n \nAccess . . . . . . . . . . . . . . . . . . . . . SECTION 3406 \nFencing . . .  . . . . . . . . . . . . . . . . . SECTION 3407 \nIndoor . . . . . . . . . .. . . . . . . . . . . . SECTION 3409 \nOutdoor .  . . . . . . . . . . . . . . . . . . . SECTION 3405 \nPermit ……………………………………….105.5.48 \nPrecautions against fire . . . . . . . . SECTION 3404 \n \nTIRES, BULK STORAGE OF \nDefined ………………………..…….SECTION 202 \n \nTOOL (semiconductor fabrication) \nDefined ………………………..…….SECTION 202 \n \nTORCH-APPLIED ROOF SYSTEM \nDefined ………………………………SECTION 202 \n \nTORCHES ……..……………………………..308.4 \nPermit ……..……………………………….105.5.35 \n \nTOWNHOUSE \nDefined ………………………………SECTION 202 \n \nTOXIC \nDefined ………………………………SECTION 202 \nMaterials (see HIGHLY TOXIC AND TOXIC \nMATERIALS) \n \nTRADE-OFFS FOR SPRINKLERS \n…………………………………………………904.2.1 \n \nTRAFFIC CALMING DEVICES ……………503.4.1 \nDefined ………………………………SECTION 202 \n \nTRAINING, EMPLOYEE EMERGENCY \n……………………………………….. SECTION 406 \n \nTRANSIENT \nDefined ………………………………SECTION 202 \n \nTRANSIENT AIRCRAFT …………………..914.8.2 \nDefined ………………………………SECTION 202 \n \nTRANSPORTATION \nHazardous materials . . . . .. . . . . . . 2705.3, 5003.10  \nLP-gas ……………………………………….6101.1 \n \nTRANSVERSE \nFLUE \nSPACE \n(see \nFLUE \nSPACES) \n \nTRASH (see RUBBISH) \n \nTRAVEL DISTANCE, EXIT ACCESS \n…………………. …………………..SECTION 1016 \n \nTREATMENT SYSTEMS. . .  608.13.3, 2703.14.3, \n6003.1.3, 6003.2.3.2, 6004.2.2.7, 6004.3.4.1 \n \nTREES (see NATURAL CUT TREES) \n \nTROUBLE SIGNAL  . . . . . . . . 903.4.1  \nDefined ................................................. SECTION 202 \n \nTUBE TRAILERS ....................................... 5303.7.11 \nDefined ................................................. SECTION 202 \n \nTURNSTILES ................................... SECTION 1010 \n \nTWENTY-FOUR HOUR BASIS \nDefined ................................................. SECTION 202 \nU \n \nUNAUTHORIZED DISCHARGE \n…………………………………. 5003.3.1, 5706.2.6  \nDefined ................................................. SECTION 202 \n \nUNDERGROUND BUILDINGS.  . . . . . . 403.10.3, \n, 905.3.5, 907.2.18, 907.2.19, 914.5  \n \nUNLAWFUL ACTS ............................................ 112.1 \n \nUNOCCUPIED TENANT SPACE .................... 311.6 \n \nUNSAFE BUILDINGS (see BUILDING) \n \nUNSTABLE (REACTIVE) MATERIAL \n…………………………………………CHAPTER 66  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6604.1 \nOutdoor storage ................................................ 6604.2 \nRequirements .  . . . . .. . . . . . . . . . SECTION 6603 \nUse ..................................................................... 6605.1 \n \nUNVENTED HEATERS .................................... 605.5 \n \nUNWANTED FIRE \nDefined ................................................. SECTION 202 \nIgnitions ............................................................... 305.5 \nReporting . . . . . .. . . . . . . . . 401.3, SECTION 3310 \n \nUPHOLSTERED FURNITURE (see FURNITURE, \nUPHOLSTERED) \n \nUSE, CHANGE OF (see CHANGE OF USE) \n \nUSE (MATERIAL) \nDefined ................................................. SECTION 202 \n \nUTILITY IDENTIFICATION .......................... 509.1.1 \n \nV \n \nVACANT PREMISES ........................ SECTION 311 \nAbandoned ...................................................... 311.1.1 \nFire protection systems ................................. 311.2.2 \nPlacarding............................................................ 311.5 \nRemoval of hazardous materials ..................... 311.4 \nSafeguarding ....................................................... 311.2 \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3404"
    },
    {
      "page": 260,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2030 \n \nTenant spaces .  . . . . 311.1.2, 311.6, 403.10.1.6 \nWaste removal .................................................... 311.3 \n \nVAPOR AREA, FLAMMABLE \nDefined ................................................ SECTION 202 \n \nVAPOR BALANCE SYSTEM ................. 2306.7.9.1 \n \nVAPOR PRESSURE \nDefined ………………………………SECTION 202 \n \nVAPOR-PROCESSING SYSTEM \n……………………………….. . 2306.7.9.2, 5706.8  \n \nVAPOR-RECOVERY SYSTEM . 2306.7.9, 5706.8  \n \nVEHICLE IMPACT PROTECTION (see IMPACT \nPROTECTION, VEHICLE) \n \nVEHICLES ………………………………..…..314.4 \nCompressed natural gas powered. SECTION 2308  \nIndustrial ……………………………………6103.2.2 \nLP-gas-powered. . .  . . . . . . . . . . . .. SECTION 2307 \nOverfilling …………………………………….2307.7 \nStorage of, in buildings ……………………….313.1 \nTank \n \n2909.3, \n5704.2.2, \n5706.5.1.15, \n5706.5.1.16, 5706.6 \nVENTILATION \nDefined ………………………………SECTION 202 \nDry cleaning … . . . 2104.2.1, 2105.2.3, 2106.3.3 \nElectrostatic equipment ……………………...2406.7 \nExhaust . . . .. . . . . . . . . . . . . . . . 2703.14, 2703.15.2 \nFloor surfacing ………………………………..2410.5 \nHazardous materials  5003.8.4.2, 5003.8.5.2, \n5003.8.6.2, 5005.2.1.1, 5005.2.2.2 \nIndoor dispensing ………………………….5005.1.9 \nIndoor storage areas …………………………5004.3 \nIndustrial ovens …………………………...….3003.1 \nPowered industrial trucks ……………………..309.4 \nProcess structures ………………………...…2905.5 \nRefrigeration machinery room …………..….608.14 \nReinforced plastics manufacturing …..…….2409.6 \nRepair garages. . . . . . . . . . . . . . 2311.4.3 \nSpray finishing  \n2404.2, 2404.7, 2404.7.4, 2404.8.2, 2404.9.3 \n \nVENTS, SMOKE AND HEAT (see SMOKE AND \nHEAT VENTS) \n \nVIOLATION PENALTIES …………………....112.3 \n \nVISIBLE ALARM NOTIFICATION APPLIANCE \n…………………………………………...….907.5.2.3 \nDefined ………………………………SECTION 202 \n \nW \n \nWAREHOUSE \nAerosol \n…... 5102.1, 5104.3.2, TABLE 5104.3.2, 5104.4 \nLiquid \n 5104.6, \nTABLE \n5704.3.6.3(2), \nTABLE \n5704.3.6.3(3), 5704.3.8, 5704.3.8.5 \n \nWARNING SIGNS \nCompressed gas vaults ............................. 5303.16.3 \nExplosives . . . . . . .  . . . . . . . . . 5604.10.5, 5605.8.2 \nFire-extinguishing systems ........................... 904.3.4 \nFlammable \nand \ncombustible \nliquid \nvaults \n………………………………………..….5704.2.8.15 \nFlammable finish operations ....................... 2403.2.7 \nFlammable liquids storage .............................. 5703.5 \nFruit and crop ripening . . . . . . . . . . SECTION 2507 \nFuel dispensing ................................................ 2305.6 \nFumigation and insecticidal fogging .......... 2603.3.1 \nHazard communication (haz-mat)..  . 407.3, 5003.5  \nOxygen in home health care ........................... 6306.6 \nShaftways . . . . . . . . . . . . . . . . 316.2.1, 316.2.2 \nWARRANTS ................................................... 104.3.1 \n \nWASTE MATERIALS, COMBUSTIBLE \n……………..  . 105.5.51, SECTION 304, 3305.2  \n \nWASTE OIL . .. . . . .. . . . . . . . . . . 605.1.3, 2311.2.2  \n \nWASTEBASKETS AND WASTE CONTAINERS \n……………………... . . . . 304.3, 808.1, 3305.2.3 \n \nWATCH, FIRE (see FIRE WATCH) \n \nWATER \nMIST \nSYSTEM \n(see \nAUTOMATIC \nWATER MIST SYSTEM) \n \nWATER-REACTIVE MATERIAL. . . CHAPTER 67 \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6704.1 \nOutdoor storage ................................................ 6704.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 6703 \nUse . . . . . . . . . . . . . . . . .. . . . . . . . . SECTION 6705 \n \nWATER SUPPLY \nBuildings \nunder \nconstruction \nor \ndemolition, \nstandpipes. . .…… . . . . . . ……. . . SECTION 3314 \nFire protection.  .. SECTION 507, SECTION 3313 \nRequired .............................................................. 507.1 \nSecondary for high-rise ................................. 914.3.2 \nSprinklers ......................................................... 903.3.5 \nStandpipes . .  . . . . . . . . . . . . . . . . . SECTION 3314 \nTest ....................................................................... 507.4 \n \nWEATHER PROTECTION . . . . . . . 5004.13, \n5005.3.9, \n5608.5.2, \n5704.4.7, \n5705.3.8.4, \n5706.5.1.2, \n6003.2.5, \n6004.3.3, \n6404.2.2, \n6405.2 \n \nWELDING AND OTHER HOT WORK \n………………………………………… CHAPTER 35  \nCutting . . . . . . . . . . . . . . . . . . . . . . SECTION 3505 \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2030 \n \nTenant spaces .  . . . . 311.1.2, 311.6, 403.10.1.6 \nWaste removal .................................................... 311.3 \n \nVAPOR AREA, FLAMMABLE \nDefined ................................................ SECTION 202 \n \nVAPOR BALANCE SYSTEM ................. 2306.7.9.1 \n \nVAPOR PRESSURE \nDefined ………………………………SECTION 202 \n \nVAPOR-PROCESSING SYSTEM \n……………………………….. . 2306.7.9.2, 5706.8  \n \nVAPOR-RECOVERY SYSTEM . 2306.7.9, 5706.8  \n \nVEHICLE IMPACT PROTECTION (see IMPACT \nPROTECTION, VEHICLE) \n \nVEHICLES ………………………………..…..314.4 \nCompressed natural gas powered. SECTION 2308  \nIndustrial ……………………………………6103.2.2 \nLP-gas-powered. . .  . . . . . . . . . . . .. SECTION 2307 \nOverfilling …………………………………….2307.7 \nStorage of, in buildings ……………………….313.1 \nTank \n \n2909.3, \n5704.2.2, \n5706.5.1.15, \n5706.5.1.16, 5706.6 \nVENTILATION \nDefined ………………………………SECTION 202 \nDry cleaning … . . . 2104.2.1, 2105.2.3, 2106.3.3 \nElectrostatic equipment ……………………...2406.7 \nExhaust . . . .. . . . . . . . . . . . . . . . 2703.14, 2703.15.2 \nFloor surfacing ………………………………..2410.5 \nHazardous materials  5003.8.4.2, 5003.8.5.2, \n5003.8.6.2, 5005.2.1.1, 5005.2.2.2 \nIndoor dispensing ………………………….5005.1.9 \nIndoor storage areas …………………………5004.3 \nIndustrial ovens …………………………...….3003.1 \nPowered industrial trucks ……………………..309.4 \nProcess structures ………………………...…2905.5 \nRefrigeration machinery room …………..….608.14 \nReinforced plastics manufacturing …..…….2409.6 \nRepair garages. . . . . . . . . . . . . . 2311.4.3 \nSpray finishing  \n2404.2, 2404.7, 2404.7.4, 2404.8.2, 2404.9.3 \n \nVENTS, SMOKE AND HEAT (see SMOKE AND \nHEAT VENTS) \n \nVIOLATION PENALTIES …………………....112.3 \n \nVISIBLE ALARM NOTIFICATION APPLIANCE \n…………………………………………...….907.5.2.3 \nDefined ………………………………SECTION 202 \n \nW \n \nWAREHOUSE \nAerosol \n…... 5102.1, 5104.3.2, TABLE 5104.3.2, 5104.4 \nLiquid \n 5104.6, \nTABLE \n5704.3.6.3(2), \nTABLE \n5704.3.6.3(3), 5704.3.8, 5704.3.8.5 \n \nWARNING SIGNS \nCompressed gas vaults ............................. 5303.16.3 \nExplosives . . . . . . .  . . . . . . . . . 5604.10.5, 5605.8.2 \nFire-extinguishing systems ........................... 904.3.4 \nFlammable \nand \ncombustible \nliquid \nvaults \n………………………………………..….5704.2.8.15 \nFlammable finish operations ....................... 2403.2.7 \nFlammable liquids storage .............................. 5703.5 \nFruit and crop ripening . . . . . . . . . . SECTION 2507 \nFuel dispensing ................................................ 2305.6 \nFumigation and insecticidal fogging .......... 2603.3.1 \nHazard communication (haz-mat)..  . 407.3, 5003.5  \nOxygen in home health care ........................... 6306.6 \nShaftways . . . . . . . . . . . . . . . . 316.2.1, 316.2.2 \nWARRANTS ................................................... 104.3.1 \n \nWASTE MATERIALS, COMBUSTIBLE \n……………..  . 105.5.51, SECTION 304, 3305.2  \n \nWASTE OIL . .. . . . .. . . . . . . . . . . 605.1.3, 2311.2.2  \n \nWASTEBASKETS AND WASTE CONTAINERS \n……………………... . . . . 304.3, 808.1, 3305.2.3 \n \nWATCH, FIRE (see FIRE WATCH) \n \nWATER \nMIST \nSYSTEM \n(see \nAUTOMATIC \nWATER MIST SYSTEM) \n \nWATER-REACTIVE MATERIAL. . . CHAPTER 67 \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6704.1 \nOutdoor storage ................................................ 6704.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 6703 \nUse . . . . . . . . . . . . . . . . .. . . . . . . . . SECTION 6705 \n \nWATER SUPPLY \nBuildings \nunder \nconstruction \nor \ndemolition, \nstandpipes. . .…… . . . . . . ……. . . SECTION 3314 \nFire protection.  .. SECTION 507, SECTION 3313 \nRequired .............................................................. 507.1 \nSecondary for high-rise ................................. 914.3.2 \nSprinklers ......................................................... 903.3.5 \nStandpipes . .  . . . . . . . . . . . . . . . . . SECTION 3314 \nTest ....................................................................... 507.4 \n \nWEATHER PROTECTION . . . . . . . 5004.13, \n5005.3.9, \n5608.5.2, \n5704.4.7, \n5705.3.8.4, \n5706.5.1.2, \n6003.2.5, \n6004.3.3, \n6404.2.2, \n6405.2 \n \nWELDING AND OTHER HOT WORK \n………………………………………… CHAPTER 35  \nCutting . . . . . . . . . . . . . . . . . . . . . . SECTION 3505 \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec202"
    },
    {
      "page": 261,
      "text": "INDEX \n \nSBC 801-CC-2024 \n2031 \n \nDefined ………………………………SECTION 202 \nElectric arc . . .. . . .  . . . . . . . . . . . . SECTION 3506 \nFlammable and combustible liquid tanks \n……. . .   3504.1.7, SECTION 3510, 5704.2.7.6 \nGas . . . . . . . . . . . .. . . . . . . . . . . . . . SECTION 3505 \nPermit . . . . . . . . . .  . . . . . . . . . . . 105.5.12, 105.5.25 \nRequirements .  SECTION 3503, SECTION 3504 \nTire storage yards ………………………...….3404.2 \nWarning signs in flammable finish operations \n…………………………………………...…..2403.2.7 \n \nWELL DRILLING ............................................. 5706.3 \n \nWET-CHEMICAL EXTINGUISHING AGENT \n………………………………………………… . 904.5 \nDefined ................................................ SECTION 202 \n \nWET FUELING (see MOBILE FUELING) \n \nWET HOSING (see MOBILE FUELING) \n \nWHARVES. . .  . . 2310.3.1, 2310.5.5, 5706.4.7 \n \nWILDFIRE RISK AREA . . . . . . . . . . 308.1.6, 308.2  \nDefined ................................................ SECTION 202 \n \nWINDER. . . .. . . . . . . . . . . . . . . . . 1011.5.3, 1011.9 \nDefined ................................................ SECTION 202 \n \nWINDOWLESS STORIES OR AREAS . 903.2.11.1 \n \nWIRELESS PROTECTION SYSTEM ......... 907.6.1 \nDefined ................................................. SECTION 202 \n \nWIRING, ELECTRICAL \nHazards ............................................... SECTION 603 \n \nWOOD PRODUCTS . . . . . . . 105.5.52, SECTION \n2807, SECTION 2808 \n \nWOODWORKING FACILITIES \n(see LUMBER YARDS AND WOODWORKING \nFACILITIES) ................................................ 903.2.4.1 \n \nWORKSTATION  \n(semiconductor manufacturing) \nDefined ................................................. SECTION 202 \nY \nYARD \nDefined ................................................. SECTION 202 \nZ \nZONE, FIRE ALARM ..................................... 907.6.3 \nDefined ................................................. SECTION 202 \n \nZONE, NOTIFICATION \nDefined ................................................. SECTION 202 \n \nZONING INDICATOR PANEL…………......907.6.3 \n \n-\n",
      "code_text": "INDEX \n \nSBC 801-CC-2024 \n2031 \n \nDefined ………………………………SECTION 202 \nElectric arc . . .. . . .  . . . . . . . . . . . . SECTION 3506 \nFlammable and combustible liquid tanks \n……. . .   3504.1.7, SECTION 3510, 5704.2.7.6 \nGas . . . . . . . . . . . .. . . . . . . . . . . . . . SECTION 3505 \nPermit . . . . . . . . . .  . . . . . . . . . . . 105.5.12, 105.5.25 \nRequirements .  SECTION 3503, SECTION 3504 \nTire storage yards ………………………...….3404.2 \nWarning signs in flammable finish operations \n…………………………………………...…..2403.2.7 \n \nWELL DRILLING ............................................. 5706.3 \n \nWET-CHEMICAL EXTINGUISHING AGENT \n………………………………………………… . 904.5 \nDefined ................................................ SECTION 202 \n \nWET FUELING (see MOBILE FUELING) \n \nWET HOSING (see MOBILE FUELING) \n \nWHARVES. . .  . . 2310.3.1, 2310.5.5, 5706.4.7 \n \nWILDFIRE RISK AREA . . . . . . . . . . 308.1.6, 308.2  \nDefined ................................................ SECTION 202 \n \nWINDER. . . .. . . . . . . . . . . . . . . . . 1011.5.3, 1011.9 \nDefined ................................................ SECTION 202 \n \nWINDOWLESS STORIES OR AREAS . 903.2.11.1 \n \nWIRELESS PROTECTION SYSTEM ......... 907.6.1 \nDefined ................................................. SECTION 202 \n \nWIRING, ELECTRICAL \nHazards ............................................... SECTION 603 \n \nWOOD PRODUCTS . . . . . . . 105.5.52, SECTION \n2807, SECTION 2808 \n \nWOODWORKING FACILITIES \n(see LUMBER YARDS AND WOODWORKING \nFACILITIES) ................................................ 903.2.4.1 \n \nWORKSTATION  \n(semiconductor manufacturing) \nDefined ................................................. SECTION 202 \nY \nYARD \nDefined ................................................. SECTION 202 \nZ \nZONE, FIRE ALARM ..................................... 907.6.3 \nDefined ................................................. SECTION 202 \n \nZONE, NOTIFICATION \nDefined ................................................. SECTION 202 \n \nZONING INDICATOR PANEL…………......907.6.3 \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3506"
    }
  ],
  "sections": [
    {
      "id": "ch60",
      "number": "60",
      "title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "level": 1,
      "page_start": 1,
      "page_end": 20,
      "parent_id": null
    },
    {
      "id": "sub6004.2",
      "number": "6004.2",
      "title": "Indoor storage and use",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub6004.1.3",
      "number": "6004.1.3",
      "title": "Exhausted enclosures",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub6004.2.1",
      "number": "6004.2.1",
      "title": "Applicability",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2"
    },
    {
      "id": "sub6004.2.2",
      "number": "6004.2.2",
      "title": "General indoor requirements",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2"
    },
    {
      "id": "sub6004.2.1.3",
      "number": "6004.2.1.3",
      "title": "Ozone gas generators",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2.1"
    },
    {
      "id": "sub6004.2.2.1",
      "number": "6004.2.2.1",
      "title": "Cylinder and tank location",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.2",
      "number": "6004.2.2.2",
      "title": "Ventilated areas",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.3",
      "number": "6004.2.2.3",
      "title": "Leaking cylinders and tanks",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.4",
      "number": "6004.2.2.4",
      "title": "Local exhaust for portable tanks",
      "level": 5,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.3.1",
      "number": "6004.2.2.3.1",
      "title": "Location",
      "level": 6,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub6004.2.2.3"
    },
    {
      "id": "sub6004.2.2.6",
      "number": "6004.2.2.6",
      "title": "Gas rooms",
      "level": 5,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.7",
      "number": "6004.2.2.7",
      "title": "Treatment systems",
      "level": 5,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.7.5",
      "number": "6004.2.2.7.5",
      "title": "and Section 510 of SBC 501",
      "level": 6,
      "page_start": 4,
      "page_end": 6,
      "parent_id": "sub6004.2.2.7"
    },
    {
      "id": "sub6004.2.2.7.1",
      "number": "6004.2.2.7.1",
      "title": "Design",
      "level": 6,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub6004.2.2.7"
    },
    {
      "id": "sub6004.2.2.7.2",
      "number": "6004.2.2.7.2",
      "title": "Performance",
      "level": 6,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub6004.2.2.7"
    },
    {
      "id": "sub6004.2.2.7.3",
      "number": "6004.2.2.7.3",
      "title": "Sizing",
      "level": 6,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub6004.2.2.7"
    },
    {
      "id": "sub6004.2.2.8",
      "number": "6004.2.2.8",
      "title": "Emergency power",
      "level": 5,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.7.4",
      "number": "6004.2.2.7.4",
      "title": "Stationary tanks",
      "level": 6,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub6004.2.2.7"
    },
    {
      "id": "sec916",
      "number": "916",
      "title": "shall",
      "level": 2,
      "page_start": 7,
      "page_end": 20,
      "parent_id": "ch60"
    },
    {
      "id": "sub6004.2.2.10",
      "number": "6004.2.2.10",
      "title": "Gas detection system",
      "level": 5,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub6004.2.2"
    },
    {
      "id": "sub6004.2.2.10.1",
      "number": "6004.2.2.10.1",
      "title": "Alarms",
      "level": 6,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub6004.2.2.10"
    },
    {
      "id": "sub6004.2.2.10.2",
      "number": "6004.2.2.10.2",
      "title": "Shut off of gas supply",
      "level": 6,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub6004.2.2.10"
    },
    {
      "id": "sub6004.3",
      "number": "6004.3",
      "title": "Outdoor storage and use",
      "level": 3,
      "page_start": 8,
      "page_end": 9,
      "parent_id": null
    },
    {
      "id": "sub6004.3.1",
      "number": "6004.3.1",
      "title": "Applicability",
      "level": 4,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub6004.3"
    },
    {
      "id": "sub6004.2.2.10.3",
      "number": "6004.2.2.10.3",
      "title": "Valve closure",
      "level": 6,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub6004.2.2.10"
    },
    {
      "id": "sec6005",
      "number": "6005",
      "title": "contains the bulk of the",
      "level": 2,
      "page_start": 9,
      "page_end": 12,
      "parent_id": "ch60"
    },
    {
      "id": "sub6004.3.2",
      "number": "6004.3.2",
      "title": "General outdoor requirements",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub6004.3"
    },
    {
      "id": "sub6004.1.2",
      "number": "6004.1.2",
      "title": "for use of highly toxic and toxic gases",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": null
    },
    {
      "id": "sub6004.3.2.1",
      "number": "6004.3.2.1",
      "title": "Location",
      "level": 5,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub6004.3.2"
    },
    {
      "id": "sub6004.3.2.1.1",
      "number": "6004.3.2.1.1",
      "title": "Distance limitation to exposures",
      "level": 6,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub6004.3.2.1"
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "and",
      "level": 2,
      "page_start": 10,
      "page_end": 260,
      "parent_id": "ch60"
    },
    {
      "id": "sub6004.3.2.2",
      "number": "6004.3.2.2",
      "title": "Leaking cylinders and tanks",
      "level": 5,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub6004.3.2"
    },
    {
      "id": "sub6004.3.2.3",
      "number": "6004.3.2.3",
      "title": "Local exhaust for portable tanks",
      "level": 5,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub6004.3.2"
    },
    {
      "id": "sub6004.3.2.1.2",
      "number": "6004.3.2.1.2",
      "title": "Openings in exposed buildings",
      "level": 6,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub6004.3.2.1"
    },
    {
      "id": "sub6004.3.2.1.3",
      "number": "6004.3.2.1.3",
      "title": "Air intakes",
      "level": 6,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub6004.3.2.1"
    },
    {
      "id": "sub6005.1",
      "number": "6005.1",
      "title": "Scope",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sec6005"
    },
    {
      "id": "sub6005.2",
      "number": "6005.2",
      "title": "Design",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sec6005"
    },
    {
      "id": "sub6004.3.4.3",
      "number": "6004.3.4.3",
      "title": "Gas detection system",
      "level": 5,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "sub6005.3",
      "number": "6005.3",
      "title": "Location",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec6005"
    },
    {
      "id": "sub6005.4",
      "number": "6005.4",
      "title": "Piping, valves and fittings",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec6005"
    },
    {
      "id": "sub6005.3.1",
      "number": "6005.3.1",
      "title": "Cabinets",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub6005.3"
    },
    {
      "id": "sub6005.3.2",
      "number": "6005.3.2",
      "title": "Ozone gas generator rooms",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub6005.3"
    },
    {
      "id": "sub6005.4.1",
      "number": "6005.4.1",
      "title": "Piping",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub6005.4"
    },
    {
      "id": "sub6005.6",
      "number": "6005.6",
      "title": "Manual shutdown",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec6005"
    },
    {
      "id": "sub6005.4.2",
      "number": "6005.4.2",
      "title": "Materials",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub6005.4"
    },
    {
      "id": "sub6005.4.3",
      "number": "6005.4.3",
      "title": "Identification",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub6005.4"
    },
    {
      "id": "ch61",
      "number": "61",
      "title": "LIQUEFIED PETROLEUM GASES",
      "level": 1,
      "page_start": 21,
      "page_end": 229,
      "parent_id": null
    },
    {
      "id": "sec6101",
      "number": "6101",
      "title": "GENERAL",
      "level": 2,
      "page_start": 21,
      "page_end": 22,
      "parent_id": "ch61"
    },
    {
      "id": "sub6101.1",
      "number": "6101.1",
      "title": "Scope",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec6101"
    },
    {
      "id": "sub6101.2",
      "number": "6101.2",
      "title": "Permits",
      "level": 3,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec6101"
    },
    {
      "id": "sub6101.3",
      "number": "6101.3",
      "title": "Construction documents",
      "level": 3,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec6101"
    },
    {
      "id": "sec6102",
      "number": "6102",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 23,
      "page_end": 24,
      "parent_id": "ch61"
    },
    {
      "id": "sub6102.1",
      "number": "6102.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec6102"
    },
    {
      "id": "sub6103.1",
      "number": "6103.1",
      "title": "General",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": null
    },
    {
      "id": "sub6103.2",
      "number": "6103.2",
      "title": "Use of LP-gas containers in buildings",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": null
    },
    {
      "id": "sub6103.2.1",
      "number": "6103.2.1",
      "title": "Portable containers",
      "level": 4,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sub6103.2"
    },
    {
      "id": "sub6103.2.1.3",
      "number": "6103.2.1.3",
      "title": "Group F occupancies",
      "level": 5,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub6103.2.1"
    },
    {
      "id": "sub6103.2.1.4",
      "number": "6103.2.1.4",
      "title": "Research and experimentation",
      "level": 5,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub6103.2.1"
    },
    {
      "id": "sub6103.2.1.5",
      "number": "6103.2.1.5",
      "title": "Demonstration uses",
      "level": 5,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub6103.2.1"
    },
    {
      "id": "sec6104",
      "number": "6104",
      "title": "LOCATION OF LP-GAS",
      "level": 2,
      "page_start": 25,
      "page_end": 26,
      "parent_id": "ch61"
    },
    {
      "id": "sub6103.3",
      "number": "6103.3",
      "title": "Location of equipment and piping",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub6104.1",
      "number": "6104.1",
      "title": "General",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec6104"
    },
    {
      "id": "sub6104.3",
      "number": "6104.3",
      "title": "Container location",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec6104"
    },
    {
      "id": "sub6103.2.1.7",
      "number": "6103.2.1.7",
      "title": "Use for food preparation",
      "level": 5,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub6103.2.1"
    },
    {
      "id": "sec6105",
      "number": "6105",
      "title": "PROHIBITED USE OF",
      "level": 2,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "ch61"
    },
    {
      "id": "sub6104.4",
      "number": "6104.4",
      "title": "Multiple LP-gas container installations",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec6104"
    },
    {
      "id": "sub6105.1",
      "number": "6105.1",
      "title": "Nonapproved equipment",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec6105"
    },
    {
      "id": "sub6105.2",
      "number": "6105.2",
      "title": "Release to the atmosphere",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec6105"
    },
    {
      "id": "sub6104.3.1",
      "number": "6104.3.1",
      "title": "Installation on roof prohibited",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub6104.3"
    },
    {
      "id": "sec6106",
      "number": "6106",
      "title": "DISPENSING AND",
      "level": 2,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "ch61"
    },
    {
      "id": "sub6106.1",
      "number": "6106.1",
      "title": "Attendants",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec6106"
    },
    {
      "id": "sub6106.2",
      "number": "6106.2",
      "title": "Overfilling",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec6106"
    },
    {
      "id": "sec6107",
      "number": "6107",
      "title": "SAFETY PRECAUTIONS",
      "level": 2,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "ch61"
    },
    {
      "id": "sub6106.3",
      "number": "6106.3",
      "title": "Dispensing locations",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec6106"
    },
    {
      "id": "sub6107.1",
      "number": "6107.1",
      "title": "Safety devices",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec6107"
    },
    {
      "id": "sub6107.2",
      "number": "6107.2",
      "title": "Smoking and other sources of ignition",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec6107"
    },
    {
      "id": "sub6107.3",
      "number": "6107.3",
      "title": "Clearance to combustibles",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec6107"
    },
    {
      "id": "sub6107.4",
      "number": "6107.4",
      "title": "Protecting containers from vehicles",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec6107"
    },
    {
      "id": "sub6108.1",
      "number": "6108.1",
      "title": "General",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": null
    },
    {
      "id": "sub6108.2",
      "number": "6108.2",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": null
    },
    {
      "id": "sec6109",
      "number": "6109",
      "title": "STORAGE OF",
      "level": 2,
      "page_start": 30,
      "page_end": 31,
      "parent_id": "ch61"
    },
    {
      "id": "sub6109.1",
      "number": "6109.1",
      "title": "General",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.2",
      "number": "6109.2",
      "title": "Exposure hazards",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.3",
      "number": "6109.3",
      "title": "Position",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.4",
      "number": "6109.4",
      "title": "Separation from means of egress",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.5",
      "number": "6109.5",
      "title": "Quantity",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.6",
      "number": "6109.6",
      "title": "Storage on roofs",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec6109"
    },
    {
      "id": "sec508",
      "number": "508",
      "title": "contains specific",
      "level": 2,
      "page_start": 32,
      "page_end": 34,
      "parent_id": "ch61"
    },
    {
      "id": "sub6109.12",
      "number": "6109.12",
      "title": "Location of storage outside of buildings",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.11.1",
      "number": "6109.11.1",
      "title": "Quantity limits",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.11.2",
      "number": "6109.11.2",
      "title": "Construction",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec6109"
    },
    {
      "id": "sub6109.15",
      "number": "6109.15",
      "title": "LP-gas cylinder exchange for resale",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec6109"
    },
    {
      "id": "sec6110",
      "number": "6110",
      "title": "LP-GAS CONTAINERS",
      "level": 2,
      "page_start": 35,
      "page_end": 43,
      "parent_id": "ch61"
    },
    {
      "id": "sub6110.1",
      "number": "6110.1",
      "title": "Removed from service",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec6110"
    },
    {
      "id": "sub6110.2",
      "number": "6110.2",
      "title": "Permanently out of service",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec6110"
    },
    {
      "id": "sub6111.1",
      "number": "6111.1",
      "title": "General",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": null
    },
    {
      "id": "sub6111.2",
      "number": "6111.2",
      "title": "Unattended parking",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": null
    },
    {
      "id": "sub6111.3",
      "number": "6111.3",
      "title": "Garaging",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": null
    },
    {
      "id": "sub6111.2.2",
      "number": "6111.2.2",
      "title": "Durations exceeding 1 hour",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub6111.2"
    },
    {
      "id": "ch62",
      "number": "62",
      "title": "ORGANIC PEROXIDES",
      "level": 1,
      "page_start": 44,
      "page_end": 54,
      "parent_id": null
    },
    {
      "id": "sec6201",
      "number": "6201",
      "title": "GENERAL",
      "level": 2,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "ch62"
    },
    {
      "id": "sub6201.1",
      "number": "6201.1",
      "title": "Scope",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec6201"
    },
    {
      "id": "sub6201.2",
      "number": "6201.2",
      "title": "Permits",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec6201"
    },
    {
      "id": "sec6202",
      "number": "6202",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "ch62"
    },
    {
      "id": "sub6202.1",
      "number": "6202.1",
      "title": "Definition",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec6202"
    },
    {
      "id": "sub6203.1.1.1",
      "number": "6203.1.1.1",
      "title": "Group A, E, I or U occupancies",
      "level": 5,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sec6204",
      "number": "6204",
      "title": "STORAGE",
      "level": 2,
      "page_start": 46,
      "page_end": 48,
      "parent_id": "ch62"
    },
    {
      "id": "sub6204.1",
      "number": "6204.1",
      "title": "Indoor storage",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec6204"
    },
    {
      "id": "sub6203.1.1.3",
      "number": "6203.1.1.3",
      "title": "Group B, F, M or S occupancies",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub6203.1.1.4",
      "number": "6203.1.1.4",
      "title": "Classrooms",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub6204.1.1",
      "number": "6204.1.1",
      "title": "Detached storage",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.3",
      "number": "6204.1.3",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.4",
      "number": "6204.1.4",
      "title": "Electrical wiring and equipment",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.5",
      "number": "6204.1.5",
      "title": "Smoke detection",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.6",
      "number": "6204.1.6",
      "title": "Maximum quantities",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.7",
      "number": "6204.1.7",
      "title": "Storage arrangement",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.8",
      "number": "6204.1.8",
      "title": "Location in building",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.9",
      "number": "6204.1.9",
      "title": "Contamination",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.10",
      "number": "6204.1.10",
      "title": "Explosion control",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sub6204.1.11",
      "number": "6204.1.11",
      "title": "Standby power",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub6204.1"
    },
    {
      "id": "sec1203",
      "number": "1203",
      "title": "is required as a backup power",
      "level": 2,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "ch62"
    },
    {
      "id": "sub6204.2",
      "number": "6204.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sec6204"
    },
    {
      "id": "sub6204.2.2",
      "number": "6204.2.2",
      "title": "Electrical wiring and equipment",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub6204.2"
    },
    {
      "id": "sub6204.2.3",
      "number": "6204.2.3",
      "title": "Maximum quantities",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub6204.2"
    },
    {
      "id": "sub6204.2.4",
      "number": "6204.2.4",
      "title": "Storage arrangement",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub6204.2"
    },
    {
      "id": "sub6204.2.5",
      "number": "6204.2.5",
      "title": "Separation",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub6204.2"
    },
    {
      "id": "sec6205",
      "number": "6205",
      "title": "USE",
      "level": 2,
      "page_start": 50,
      "page_end": 251,
      "parent_id": "ch62"
    },
    {
      "id": "sub6205.1",
      "number": "6205.1",
      "title": "General",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec6205"
    },
    {
      "id": "ch63",
      "number": "63",
      "title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "level": 1,
      "page_start": 55,
      "page_end": 163,
      "parent_id": null
    },
    {
      "id": "sec6301",
      "number": "6301",
      "title": "GENERAL",
      "level": 2,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "ch63"
    },
    {
      "id": "sub6301.1",
      "number": "6301.1",
      "title": "Scope",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec6301"
    },
    {
      "id": "sub6301.2",
      "number": "6301.2",
      "title": "Permits",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec6301"
    },
    {
      "id": "sub6302.1",
      "number": "6302.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sec6303",
      "number": "6303",
      "title": "GENERAL",
      "level": 2,
      "page_start": 57,
      "page_end": 58,
      "parent_id": "ch63"
    },
    {
      "id": "sub6303.1.1.1",
      "number": "6303.1.1.1",
      "title": "Class 4 liquid and solid oxidizers",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sec6303"
    },
    {
      "id": "sub6303.1.1.1.1",
      "number": "6303.1.1.1.1",
      "title": "Group A, E, I or U occupancies",
      "level": 6,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub6303.1.1.1"
    },
    {
      "id": "sub6303.1.1.1.2",
      "number": "6303.1.1.1.2",
      "title": "Group R occupancies",
      "level": 6,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub6303.1.1.1"
    },
    {
      "id": "sub6303.1.1.1.3",
      "number": "6303.1.1.1.3",
      "title": "Offices and retail sales areas",
      "level": 6,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub6303.1.1.1"
    },
    {
      "id": "sub6303.1.1.1.4",
      "number": "6303.1.1.1.4",
      "title": "Classrooms",
      "level": 6,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub6303.1.1.1"
    },
    {
      "id": "sub6303.1.2",
      "number": "6303.1.2",
      "title": "Emergency shutoff",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec6303"
    },
    {
      "id": "sub6303.1.2.1",
      "number": "6303.1.2.1",
      "title": "Shutoff at source",
      "level": 5,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub6303.1.2"
    },
    {
      "id": "sec6304",
      "number": "6304",
      "title": "STORAGE",
      "level": 2,
      "page_start": 59,
      "page_end": 61,
      "parent_id": "ch63"
    },
    {
      "id": "sub6303.1.3",
      "number": "6303.1.3",
      "title": "Ignition source control",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec6303"
    },
    {
      "id": "sub6303.1.5",
      "number": "6303.1.5",
      "title": "Class 3 liquid and solid oxidizers",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec6303"
    },
    {
      "id": "sub6303.1.2.2",
      "number": "6303.1.2.2",
      "title": "Shutoff at point of use",
      "level": 5,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub6303.1.2"
    },
    {
      "id": "sub6304.1.1",
      "number": "6304.1.1",
      "title": "Explosion control",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6304.1.2",
      "number": "6304.1.2",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6304.1.3",
      "number": "6304.1.3",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6304.1.4",
      "number": "6304.1.4",
      "title": "Smoke detection",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6304.1.7",
      "number": "6304.1.7",
      "title": "Contamination",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6304.1.8",
      "number": "6304.1.8",
      "title": "Detached storage",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec6304"
    },
    {
      "id": "sec6305",
      "number": "6305",
      "title": "USE",
      "level": 2,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "ch63"
    },
    {
      "id": "sub6304.2",
      "number": "6304.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec6304"
    },
    {
      "id": "sub6305.1",
      "number": "6305.1",
      "title": "Scope",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec6305"
    },
    {
      "id": "sub6304.1.8.1",
      "number": "6304.1.8.1",
      "title": "Separation distance",
      "level": 5,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sub6304.1.8"
    },
    {
      "id": "sec6306",
      "number": "6306",
      "title": "LIQUID OXYGEN IN",
      "level": 2,
      "page_start": 63,
      "page_end": 71,
      "parent_id": "ch63"
    },
    {
      "id": "sub6306.1",
      "number": "6306.1",
      "title": "General",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec6306"
    },
    {
      "id": "sub6306.3",
      "number": "6306.3",
      "title": "Liquid oxygen home care containers",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec6306"
    },
    {
      "id": "sub6306.3.3",
      "number": "6306.3.3",
      "title": "Locating containers",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub6306.3"
    },
    {
      "id": "sub6306.3.4",
      "number": "6306.3.4",
      "title": "Restraining containers",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub6306.3"
    },
    {
      "id": "sub6306.3.5",
      "number": "6306.3.5",
      "title": "Container handling",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub6306.3"
    },
    {
      "id": "sub6306.3.6",
      "number": "6306.3.6",
      "title": "Filling of containers",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub6306.3"
    },
    {
      "id": "sub6306.3.6.1",
      "number": "6306.3.6.1",
      "title": "Filling location",
      "level": 5,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub6306.3.6"
    },
    {
      "id": "sub6306.5",
      "number": "6306.5",
      "title": "Smoking prohibited",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec6306"
    },
    {
      "id": "sub6306.6",
      "number": "6306.6",
      "title": "Signs",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec6306"
    },
    {
      "id": "sub6306.6.1",
      "number": "6306.6.1",
      "title": "No smoking sign",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub6306.6"
    },
    {
      "id": "sub6306.3.6.2",
      "number": "6306.3.6.2",
      "title": "Incompatible surfaces",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub6306.3.6"
    },
    {
      "id": "sub6306.7",
      "number": "6306.7",
      "title": "Fire department notification",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec6306"
    },
    {
      "id": "sub6306.6.2",
      "number": "6306.6.2",
      "title": "Premises signage",
      "level": 4,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub6306.6"
    },
    {
      "id": "ch64",
      "number": "64",
      "title": "PYROPHORIC MATERIALS",
      "level": 1,
      "page_start": 71,
      "page_end": 80,
      "parent_id": null
    },
    {
      "id": "sec6401",
      "number": "6401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "ch64"
    },
    {
      "id": "sub6401.1",
      "number": "6401.1",
      "title": "Scope",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec6401"
    },
    {
      "id": "sub6401.2",
      "number": "6401.2",
      "title": "Permits",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec6401"
    },
    {
      "id": "sec6402",
      "number": "6402",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "ch64"
    },
    {
      "id": "sub6402.1",
      "number": "6402.1",
      "title": "Definition",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec6402"
    },
    {
      "id": "sub6403.1.1",
      "number": "6403.1.1",
      "title": "Emergency shutoff",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": null
    },
    {
      "id": "sub6403.1.1.1",
      "number": "6403.1.1.1",
      "title": "Shutoff at source",
      "level": 5,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub6403.1.1"
    },
    {
      "id": "sub6403.1.1.2",
      "number": "6403.1.1.2",
      "title": "Shutoff at point of use",
      "level": 5,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub6403.1.1"
    },
    {
      "id": "sec6404",
      "number": "6404",
      "title": "STORAGE",
      "level": 2,
      "page_start": 74,
      "page_end": 75,
      "parent_id": "ch64"
    },
    {
      "id": "sub6404.1.1",
      "number": "6404.1.1",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec6404"
    },
    {
      "id": "sub6404.1.2",
      "number": "6404.1.2",
      "title": "Pyrophoric solids and liquids",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec6404"
    },
    {
      "id": "sub6404.1.3",
      "number": "6404.1.3",
      "title": "Pyrophoric gases",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec6404"
    },
    {
      "id": "sub6404.2",
      "number": "6404.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec6404"
    },
    {
      "id": "sec6405",
      "number": "6405",
      "title": "USE",
      "level": 2,
      "page_start": 76,
      "page_end": 79,
      "parent_id": "ch64"
    },
    {
      "id": "sub6405.1",
      "number": "6405.1",
      "title": "General",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec6405"
    },
    {
      "id": "sub6405.2",
      "number": "6405.2",
      "title": "Weather protection",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec6405"
    },
    {
      "id": "sub6405.3",
      "number": "6405.3",
      "title": "Silane gas",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec6405"
    },
    {
      "id": "sec6501",
      "number": "6501",
      "title": "GENERAL",
      "level": 2,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "ch64"
    },
    {
      "id": "sub6501.1",
      "number": "6501.1",
      "title": "Scope",
      "level": 3,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec6501"
    },
    {
      "id": "ch2",
      "number": "2",
      "title": "shall have the meanings ascribed to them as defined",
      "level": 1,
      "page_start": 81,
      "page_end": 226,
      "parent_id": null
    },
    {
      "id": "sec6502",
      "number": "6502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "ch2"
    },
    {
      "id": "sub6501.2",
      "number": "6501.2",
      "title": "Permits",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec6501"
    },
    {
      "id": "sub6502.1",
      "number": "6502.1",
      "title": "Terms defined in Chapter 2",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec6502"
    },
    {
      "id": "sub6503.1",
      "number": "6503.1",
      "title": "Displays",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": null
    },
    {
      "id": "sub6503.2",
      "number": "6503.2",
      "title": "Space under tables",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": null
    },
    {
      "id": "sub6503.3",
      "number": "6503.3",
      "title": "Location",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": null
    },
    {
      "id": "sub6503.4",
      "number": "6503.4",
      "title": "Lighting",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": null
    },
    {
      "id": "sec6504",
      "number": "6504",
      "title": "STORAGE AND",
      "level": 2,
      "page_start": 82,
      "page_end": 253,
      "parent_id": "ch2"
    },
    {
      "id": "sub6504.1",
      "number": "6504.1",
      "title": "Raw material",
      "level": 3,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec6504"
    },
    {
      "id": "sub6504.1.1",
      "number": "6504.1.1",
      "title": "Storage of incoming material",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.1.2",
      "number": "6504.1.2",
      "title": "Capacity limitations",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.1.3",
      "number": "6504.1.3",
      "title": "Storage of additional material",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.1.4",
      "number": "6504.1.4",
      "title": "Heat sources",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.1.5",
      "number": "6504.1.5",
      "title": "Accumulation of material",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.1.6",
      "number": "6504.1.6",
      "title": "Operators",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sub6504.2",
      "number": "6504.2",
      "title": "Fire protection",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec6504"
    },
    {
      "id": "sub6504.3",
      "number": "6504.3",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec6504"
    },
    {
      "id": "sub6504.4",
      "number": "6504.4",
      "title": "Heating",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec6504"
    },
    {
      "id": "sub6504.1.7",
      "number": "6504.1.7",
      "title": "Waste material",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub6504.1"
    },
    {
      "id": "sec6601",
      "number": "6601",
      "title": "GENERAL",
      "level": 2,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "ch2"
    },
    {
      "id": "sub6601.1",
      "number": "6601.1",
      "title": "Scope",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec6601"
    },
    {
      "id": "sub5003.11",
      "number": "5003.11",
      "title": "covers those occupancy groups",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": null
    },
    {
      "id": "ch56",
      "number": "56",
      "title": "to provide the safeguards commensurate with",
      "level": 1,
      "page_start": 87,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sec6602",
      "number": "6602",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 87,
      "page_end": 88,
      "parent_id": "ch56"
    },
    {
      "id": "sub6601.2",
      "number": "6601.2",
      "title": "Permits",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec6601"
    },
    {
      "id": "sub6602.1",
      "number": "6602.1",
      "title": "Definition",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec6602"
    },
    {
      "id": "sub6603.1.1",
      "number": "6603.1.1",
      "title": "General",
      "level": 4,
      "page_start": 87,
      "page_end": 87,
      "parent_id": null
    },
    {
      "id": "sub6603.1.2.1",
      "number": "6603.1.2.1",
      "title": "Group A, E, I or U occupancies",
      "level": 5,
      "page_start": 87,
      "page_end": 87,
      "parent_id": null
    },
    {
      "id": "sub6603.1.2.2",
      "number": "6603.1.2.2",
      "title": "Group R occupancies",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub6603.1.2.3",
      "number": "6603.1.2.3",
      "title": "Group M occupancies",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub6603.1.2.4",
      "number": "6603.1.2.4",
      "title": "Offices",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub6603.1.2.5",
      "number": "6603.1.2.5",
      "title": "Classrooms",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "ch50",
      "number": "50",
      "title": "in structures occupied for the",
      "level": 1,
      "page_start": 89,
      "page_end": 175,
      "parent_id": null
    },
    {
      "id": "sec6604",
      "number": "6604",
      "title": "STORAGE",
      "level": 2,
      "page_start": 89,
      "page_end": 90,
      "parent_id": "ch50"
    },
    {
      "id": "sub6604.1",
      "number": "6604.1",
      "title": "Indoor storage",
      "level": 3,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec6604"
    },
    {
      "id": "sub6604.1.1",
      "number": "6604.1.1",
      "title": "Detached storage",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub6604.1"
    },
    {
      "id": "sub6604.1.2",
      "number": "6604.1.2",
      "title": "Explosion control",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub6604.1"
    },
    {
      "id": "sub6604.1.3",
      "number": "6604.1.3",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub6604.1"
    },
    {
      "id": "sub6604.1.4",
      "number": "6604.1.4",
      "title": "Storage configuration",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub6604.1"
    },
    {
      "id": "sub6604.2",
      "number": "6604.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec6604"
    },
    {
      "id": "sub6604.1.5",
      "number": "6604.1.5",
      "title": "Location in building",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub6604.1"
    },
    {
      "id": "sub6604.2.4",
      "number": "6604.2.4",
      "title": "Storage configuration",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub6604.2"
    },
    {
      "id": "sec6605",
      "number": "6605",
      "title": "USE",
      "level": 2,
      "page_start": 91,
      "page_end": 93,
      "parent_id": "ch50"
    },
    {
      "id": "sub6605.1",
      "number": "6605.1",
      "title": "General",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec6605"
    },
    {
      "id": "ch67",
      "number": "67",
      "title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "level": 1,
      "page_start": 94,
      "page_end": 104,
      "parent_id": null
    },
    {
      "id": "sec6701",
      "number": "6701",
      "title": "GENERAL",
      "level": 2,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "ch67"
    },
    {
      "id": "sub6701.1",
      "number": "6701.1",
      "title": "Scope",
      "level": 3,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec6701"
    },
    {
      "id": "sec6702",
      "number": "6702",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 95,
      "page_end": 97,
      "parent_id": "ch67"
    },
    {
      "id": "sub6701.2",
      "number": "6701.2",
      "title": "Permits",
      "level": 3,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sec6701"
    },
    {
      "id": "sub6702.1",
      "number": "6702.1",
      "title": "Definition",
      "level": 3,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sec6702"
    },
    {
      "id": "sub6704.1",
      "number": "6704.1",
      "title": "Indoor storage",
      "level": 3,
      "page_start": 95,
      "page_end": 95,
      "parent_id": null
    },
    {
      "id": "sub6704.1.1",
      "number": "6704.1.1",
      "title": "Detached storage",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.1.2",
      "number": "6704.1.2",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.1.3",
      "number": "6704.1.3",
      "title": "Waterproof room",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.1.4",
      "number": "6704.1.4",
      "title": "Water-tight containers",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.1.5",
      "number": "6704.1.5",
      "title": "Storage configuration",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.2",
      "number": "6704.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": null
    },
    {
      "id": "sub6704.1.6",
      "number": "6704.1.6",
      "title": "Explosion control",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub6704.1"
    },
    {
      "id": "sub6704.2.1",
      "number": "6704.2.1",
      "title": "General",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub6704.2"
    },
    {
      "id": "sub6704.2.2",
      "number": "6704.2.2",
      "title": "Class 3 distance to exposures",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub6704.2"
    },
    {
      "id": "sub6704.2.3",
      "number": "6704.2.3",
      "title": "Class 2 distance to exposures",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub6704.2"
    },
    {
      "id": "sec6705",
      "number": "6705",
      "title": "USE",
      "level": 2,
      "page_start": 98,
      "page_end": 113,
      "parent_id": "ch67"
    },
    {
      "id": "sub6705.1",
      "number": "6705.1",
      "title": "General",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec6705"
    },
    {
      "id": "sub6704.2.4",
      "number": "6704.2.4",
      "title": "Storage conditions",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub6704.2"
    },
    {
      "id": "sub6704.2.5",
      "number": "6704.2.5",
      "title": "Containment",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub6704.2"
    },
    {
      "id": "ch80",
      "number": "80",
      "title": "REFERENCED STANDARDS",
      "level": 1,
      "page_start": 105,
      "page_end": 256,
      "parent_id": null
    },
    {
      "id": "ch1",
      "number": "1",
      "title": "for a permit application,",
      "level": 1,
      "page_start": 126,
      "page_end": 161,
      "parent_id": null
    },
    {
      "id": "sec111",
      "number": "111",
      "title": "for",
      "level": 2,
      "page_start": 126,
      "page_end": 132,
      "parent_id": "ch1"
    },
    {
      "id": "sec706",
      "number": "706",
      "title": "regulates the construction of fire walls and",
      "level": 2,
      "page_start": 133,
      "page_end": 142,
      "parent_id": "ch1"
    },
    {
      "id": "sec503",
      "number": "503",
      "title": "such roads be provided with hydrants as set",
      "level": 2,
      "page_start": 143,
      "page_end": 204,
      "parent_id": "ch1"
    },
    {
      "id": "sec2904",
      "number": "2904",
      "title": "of SBC",
      "level": 2,
      "page_start": 145,
      "page_end": 149,
      "parent_id": "ch1"
    },
    {
      "id": "sub5001.4",
      "number": "5001.4",
      "title": "and other related sections",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub104.8.2",
      "number": "104.8.2",
      "title": "of SBC 801",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "ch55",
      "number": "55",
      "title": "of the code regulates cryogenic",
      "level": 1,
      "page_start": 180,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "ch9",
      "number": "9",
      "title": "of the code and the",
      "level": 1,
      "page_start": 195,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "ch11",
      "number": "11",
      "title": "provides",
      "level": 1,
      "page_start": 205,
      "page_end": 225,
      "parent_id": null
    },
    {
      "id": "sec422",
      "number": "422",
      "title": "where the change of",
      "level": 2,
      "page_start": 205,
      "page_end": 205,
      "parent_id": "ch11"
    },
    {
      "id": "sec709",
      "number": "709",
      "title": "of SBC",
      "level": 2,
      "page_start": 206,
      "page_end": 206,
      "parent_id": "ch11"
    },
    {
      "id": "sec717",
      "number": "717",
      "title": "of",
      "level": 2,
      "page_start": 207,
      "page_end": 207,
      "parent_id": "ch11"
    },
    {
      "id": "sec716",
      "number": "716",
      "title": "of",
      "level": 2,
      "page_start": 208,
      "page_end": 208,
      "parent_id": "ch11"
    },
    {
      "id": "sec710",
      "number": "710",
      "title": "provides",
      "level": 2,
      "page_start": 209,
      "page_end": 227,
      "parent_id": "ch11"
    },
    {
      "id": "sub509.4.2",
      "number": "509.4.2",
      "title": "of SBC 201",
      "level": 4,
      "page_start": 209,
      "page_end": 209,
      "parent_id": null
    },
    {
      "id": "sub1010.3.2",
      "number": "1010.3.2",
      "title": "shall not be limited",
      "level": 4,
      "page_start": 210,
      "page_end": 210,
      "parent_id": null
    },
    {
      "id": "ch8",
      "number": "8",
      "title": "for interior",
      "level": 1,
      "page_start": 227,
      "page_end": 228,
      "parent_id": null
    },
    {
      "id": "sec314",
      "number": "314",
      "title": "is a restriction",
      "level": 2,
      "page_start": 228,
      "page_end": 230,
      "parent_id": "ch8"
    },
    {
      "id": "ch10",
      "number": "10",
      "title": "for all other parts of",
      "level": 1,
      "page_start": 230,
      "page_end": 236,
      "parent_id": null
    },
    {
      "id": "sec102",
      "number": "102",
      "title": "APPROVED",
      "level": 2,
      "page_start": 233,
      "page_end": 233,
      "parent_id": "ch10"
    },
    {
      "id": "ch33",
      "number": "33",
      "title": "CONSTRUCTION",
      "level": 1,
      "page_start": 237,
      "page_end": 241,
      "parent_id": null
    },
    {
      "id": "sub1010.2.13.1",
      "number": "1010.2.13.1",
      "title": "DELUGE SYSTEM",
      "level": 5,
      "page_start": 238,
      "page_end": 238,
      "parent_id": null
    },
    {
      "id": "sec2108",
      "number": "2108",
      "title": "Permit",
      "level": 2,
      "page_start": 239,
      "page_end": 239,
      "parent_id": "ch33"
    },
    {
      "id": "ch7",
      "number": "7",
      "title": "FIRE APPARATUS ACCESS ROAD",
      "level": 1,
      "page_start": 242,
      "page_end": 242,
      "parent_id": null
    },
    {
      "id": "ch57",
      "number": "57",
      "title": "Buildings under construction or demolition",
      "level": 1,
      "page_start": 243,
      "page_end": 243,
      "parent_id": null
    },
    {
      "id": "sec3310",
      "number": "3310",
      "title": "FIRE RESISTANCE",
      "level": 2,
      "page_start": 243,
      "page_end": 243,
      "parent_id": "ch57"
    },
    {
      "id": "ch3",
      "number": "3",
      "title": "GENERATORS",
      "level": 1,
      "page_start": 244,
      "page_end": 247,
      "parent_id": null
    },
    {
      "id": "sub6004.1.1",
      "number": "6004.1.1",
      "title": "Defined",
      "level": 4,
      "page_start": 244,
      "page_end": 244,
      "parent_id": null
    },
    {
      "id": "ch36",
      "number": "36",
      "title": "MARINE MOTOR FUEL- DISPENSING FACILITY",
      "level": 1,
      "page_start": 248,
      "page_end": 252,
      "parent_id": null
    },
    {
      "id": "sub1103.5.5",
      "number": "1103.5.5",
      "title": "PLENUM",
      "level": 4,
      "page_start": 252,
      "page_end": 252,
      "parent_id": null
    },
    {
      "id": "sub6004.3.4",
      "number": "6004.3.4",
      "title": "Piles",
      "level": 4,
      "page_start": 252,
      "page_end": 252,
      "parent_id": "sub6004.3"
    },
    {
      "id": "sec406",
      "number": "406",
      "title": "RESPONSIBLE PERSON",
      "level": 2,
      "page_start": 254,
      "page_end": 254,
      "parent_id": "ch80"
    },
    {
      "id": "sec2404",
      "number": "2404",
      "title": "SPRAY ROOM",
      "level": 2,
      "page_start": 256,
      "page_end": 256,
      "parent_id": "ch80"
    },
    {
      "id": "ch32",
      "number": "32",
      "title": "Hogged material",
      "level": 1,
      "page_start": 257,
      "page_end": 261,
      "parent_id": null
    },
    {
      "id": "sec5304",
      "number": "5304",
      "title": "Concealed spaces",
      "level": 2,
      "page_start": 257,
      "page_end": 257,
      "parent_id": "ch32"
    },
    {
      "id": "sub5706.6",
      "number": "5706.6",
      "title": "Venting",
      "level": 3,
      "page_start": 258,
      "page_end": 258,
      "parent_id": null
    },
    {
      "id": "sec3404",
      "number": "3404",
      "title": "TIRES, BULK STORAGE OF",
      "level": 2,
      "page_start": 259,
      "page_end": 259,
      "parent_id": "ch32"
    },
    {
      "id": "sec3506",
      "number": "3506",
      "title": "Flammable and combustible liquid tanks",
      "level": 2,
      "page_start": 261,
      "page_end": 261,
      "parent_id": "ch32"
    }
  ],
  "tables": [
    {
      "table_id": "table_p16_1",
      "title": "TABLE 6004.2.2.7.5",
      "headers": [
        "VESSEL TYPE",
        "NONLIQUEFIED\n(minutes)",
        "LIQUEFIED\n(minutes)"
      ],
      "rows": [
        [
          "Containers",
          "5",
          "30"
        ],
        [
          "Portable tanks",
          "40",
          "240"
        ]
      ],
      "page": 16,
      "bbox": [
        53.30755949020386,
        129.3900146484375,
        537.8675537109375,
        176.78997802734375
      ],
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "table_id": "table_p19_1",
      "title": "",
      "headers": [
        "HEALTH EFFECTS",
        "RISK FACTORS",
        "HEALTH STANDARDS*"
      ],
      "rows": [
        [
          "Potential risk of experiencing:\nDecreases in lung function\nAggravation of asthma\nThroat irritation and cough\nChest pain and shortness of\nbreath Inflammation of lung\ntissue\nHigher susceptibility to\nrespiratory infection",
          "Factors expected to increase risk\nand severity of health effects are:\nIncrease in ozone concentration in\nair Greater duration of exposure for\nsome health effects Activities that\nraise the breathing rate (e.g.,\nexercise)\nCertain pre-existing lung diseases\n(e.g., asthma)",
          "Food and Drug Administration (FDA)\nrequires ozone output of indoor medical\ndevices to be no more than 0.05 ppm.\nOccupational Safety and Health\nAdministration (OSHA) requires that\nworker exposure be limited to an average\nconcentration of no more than 0.10 ppm\nfor a maximum of 8 hours.\nNational Institute of Occupational\nSafety and Health (NIOSH)\nrecommends an upper limit of 0.10 ppm,\nnot to be exceeded at any time.\nEnvironmental Protection Agency\n(EPA)’s National Ambient Air Quality\nStandard for Ozone is a maximum of 8-\nhour average outdoor concentration of\n0.08 ppm."
        ]
      ],
      "page": 19,
      "bbox": [
        67.91156005859375,
        97.05001068115234,
        537.6635986328125,
        347.8499946594238
      ],
      "chapter_id": "ch60",
      "section_id": "sec916"
    },
    {
      "table_id": "table_p38_1",
      "title": "TABLE 6104.3",
      "headers": [
        "LP-GAS\nCONTAINER\nCAPACITY\n(water Liters)",
        "MINIMUM SEPARATION BETWEEN LP-GAS\nCONTAINERS AND BUILDINGS, PUBLIC WAYSg OR\nLOT LINES OF ADJOINING\nPROPERTY THAT CAN BE BUILT UPON",
        "",
        "MINIMUM SEPARATION\nBETWEEN LP-GAS\nCONTAINERSb,c\n(m)"
      ],
      "rows": [
        [
          "",
          "Mounded or underground\nLP-gas containersa\n(m)",
          "Above-ground\nLP-gas containersb\n(m)",
          ""
        ],
        [
          "Less than 475c,d",
          "3",
          "1.5e",
          "None"
        ],
        [
          "475 to 950",
          "3",
          "3",
          "None"
        ],
        [
          "950.1 to 1900",
          "3",
          "3",
          "0.9"
        ],
        [
          "1900.1 to 7,570",
          "3",
          "7.5e,f",
          "0.9"
        ],
        [
          "7,570.1 to 113,550",
          "15",
          "15",
          "1.5"
        ],
        [
          "113,550.1 to 264,950",
          "15",
          "23",
          "(0.25 of sum of diameters of\nadjacent LP-gas containers)"
        ],
        [
          "264,950.1 to 340,650",
          "15",
          "30",
          ""
        ],
        [
          "340,650.1 to 454,200",
          "15",
          "37.5",
          ""
        ]
      ],
      "page": 38,
      "bbox": [
        53.345741271972656,
        127.71002197265625,
        537.8293734463779,
        320.297998046875
      ],
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "table_id": "table_p39_1",
      "title": "TABLE 6109.12",
      "headers": [
        "QUANTITY\nOF\nLP-GAS\nSTORED\n(kg)",
        "MINIMUM SEPARATION DISTANCE FROM STORED LP-GAS CYLINDERS TO (meters):",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Nearest\nimportant\nbuilding or\ngroup of\nbuildings or\nline of\nadjoining\nproperty that\nmay be built\nupon",
          "Line of adjoining\nproperty occupied\nby schools, mosques,\nhospitals, athletic fields\nor\nother points of public\ngathering;\nbusy thoroughfares; or\nsidewalks",
          "LP-gas\ndispensing\nstation",
          "Doorway or\nopening to a\nbuilding\nwith two or\nmore means\nof\negress",
          "Doorway\nor\nopening\nto a\nbuilding\nwith\none\nmeans of\negress",
          "Combustible\nmaterials",
          "Motor\nvehicle\nfuel\ndispenser"
        ],
        [
          "327 or less",
          "0",
          "0",
          "1.5",
          "1.5",
          "3",
          "3",
          "6.0"
        ],
        [
          "327.5 – 1,135",
          "0",
          "3",
          "3",
          "1.5",
          "3",
          "3",
          "6.0"
        ],
        [
          "1,135.5 –\n2,724",
          "3",
          "3",
          "3",
          "3",
          "3",
          "3",
          "6.0"
        ],
        [
          "2,724.5 –\n4,540",
          "6.0",
          "6.0",
          "6.0",
          "6.0",
          "6.0",
          "3",
          "6.0"
        ],
        [
          "Over 4,540",
          "7.5",
          "7.5",
          "7.5",
          "7.5",
          "7.5",
          "3",
          "6.0"
        ]
      ],
      "page": 39,
      "bbox": [
        53.33755946159363,
        109.32997639973958,
        537.8375549316406,
        324.9566582573785
      ],
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "table_id": "table_p39_2",
      "title": "",
      "headers": [
        "GAS",
        "IGNITION\nTEMPERATURE\n(°C)",
        "LOWER\nFLAMMABLE\nLIMITATIONSa",
        "UPPER\nFLAMMABLE\nLIMITATIONSa",
        "SPECIFIC\nGRAVITY OF\nVAPOR @ 16°C"
      ],
      "rows": [
        [
          "Butane",
          "288",
          "1.9",
          "8.5",
          "2.0"
        ],
        [
          "1-Butene",
          "385",
          "1.6",
          "10.0",
          "1.9"
        ],
        [
          "2-Butene (cis)",
          "325",
          "1.7",
          "9.0",
          "1.9"
        ],
        [
          "2-Butene (trans)",
          "324",
          "1.8",
          "9.7",
          "1.9"
        ],
        [
          "Propane",
          "493",
          "2.1",
          "9.5",
          "1.5"
        ],
        [
          "Propylene",
          "455",
          "2.0",
          "11.1",
          "1.5"
        ]
      ],
      "page": 39,
      "bbox": [
        53.33755946159363,
        350.4500045776367,
        537.8375549316406,
        484.9300308227539
      ],
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "table_id": "table_p39_3",
      "title": "",
      "headers": [
        "TEMP. (°C)",
        "PRESS.\n(kPa)",
        "TEMP. (°C)",
        "PRESS.\n(kPa)",
        "TEMP. (°C)",
        "PRESS.\n(kPa)",
        "TEMP. (°C)",
        "PRESS.\n(kPa)"
      ],
      "rows": [
        [
          "54",
          "1772",
          "21",
          "752",
          "-7",
          "276",
          "-29",
          "69"
        ],
        [
          "49",
          "1551",
          "18",
          "690",
          "-12",
          "214",
          "-32",
          "55"
        ],
        [
          "43",
          "1358",
          "16",
          "634",
          "-18",
          "159",
          "-34",
          "34"
        ],
        [
          "38",
          "1186",
          "10",
          "531",
          "-21",
          "138",
          "-37",
          "21"
        ],
        [
          "32",
          "1027",
          "4",
          "434",
          "-23",
          "110",
          "-40",
          "6.9"
        ],
        [
          "27",
          "883",
          "-1",
          "352",
          "-26",
          "90",
          "-42",
          "0"
        ]
      ],
      "page": 39,
      "bbox": [
        53.33755946159363,
        575.2233344184028,
        537.8375549316406,
        698.0366753472222
      ],
      "chapter_id": "ch61",
      "section_id": "sec6110"
    },
    {
      "table_id": "table_p52_1",
      "title": "TABLE 6204.1.2",
      "headers": [
        "ORGANIC\nPEROXIDE\nCLASS",
        "MAXIMUM STORAGE QUANTITY (kg) AT MINIMUM SEPARATION DISTANCE",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Distance to buildings, lot lines, public\nstreets,\npublic alleys, public ways or means of\negress",
          "",
          "",
          "Distance between individual detached\nstorage\nbuildings or individual outdoor storage\nareas",
          "",
          ""
        ],
        [
          "",
          "15.0 m",
          "30.0 m",
          "45.0 m",
          "6.0 m",
          "23 m",
          "30.0 m"
        ],
        [
          "I",
          "900",
          "9,080",
          "79,450",
          "900",
          "9,080",
          "79,450"
        ],
        [
          "II",
          "45,400",
          "90,800",
          "No Limit",
          "45,400a",
          "No Limit",
          "No Limit"
        ],
        [
          "III",
          "90,800",
          "No Limit",
          "No Limit",
          "90,800a",
          "No Limit",
          "No Limit"
        ],
        [
          "IV",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit"
        ],
        [
          "V",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit",
          "No Limit"
        ]
      ],
      "page": 52,
      "bbox": [
        53.33932416579302,
        140.28999837239584,
        537.8357902975644,
        280.1999816894531
      ],
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "table_id": "table_p52_2",
      "title": "TABLE 6204.1.7",
      "headers": [
        "ORGANIC\nPEROXIDE\nCLASS",
        "PILE CONFIGURATION",
        "",
        "",
        "",
        "MAXIMUM\nQUANTITY\nPER BUILDING"
      ],
      "rows": [
        [
          "",
          "Maximum\nwidth\n(m)",
          "Maximum\nheight\n(m)",
          "Minimum distance\nto next pile\n(m)",
          "Minimum\ndistance to walls\n(m)",
          ""
        ],
        [
          "I",
          "1.8",
          "2.4",
          "1.2a",
          "1.2b",
          "Note c"
        ],
        [
          "II",
          "3",
          "2.4",
          "1.2 a",
          "1.2 b",
          "Note c"
        ],
        [
          "III",
          "3",
          "2.4",
          "1.2 a",
          "1.2b",
          "Note c"
        ],
        [
          "IV",
          "4.8",
          "3",
          "0.9a,d",
          "1.2b",
          "No Requirement"
        ],
        [
          "V",
          "No\nRequirement",
          "No\nRequirement",
          "No Requirement",
          "No Requirement",
          "No Requirement"
        ]
      ],
      "page": 52,
      "bbox": [
        53.33932416579302,
        336.8700065612793,
        537.8357902975644,
        464.8843078613281
      ],
      "chapter_id": "ch62",
      "section_id": "sec6205"
    },
    {
      "table_id": "table_p68_1",
      "title": "TABLE 6303.1.4",
      "headers": [
        "STORAGE CONFIGURATION",
        "LIMITS (m)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Class 1",
          "Class 2",
          "Class 3"
        ],
        [
          "Piles",
          "",
          "",
          ""
        ],
        [
          "Maximum width",
          "7.2",
          "4.8",
          "3.6"
        ],
        [
          "Maximum height",
          "6",
          "Note c",
          "Note c"
        ],
        [
          "Maximum distance to aisle",
          "3.6",
          "2.4",
          "2.4"
        ],
        [
          "Minimum distance to next pile",
          "1.2a",
          "Note a",
          "Note a"
        ],
        [
          "Minimum distance to walls",
          "0.6b",
          "0.6",
          "1.2"
        ],
        [
          "Maximum quantity per pile",
          "200 tons",
          "MAQ",
          "NA"
        ],
        [
          "Maximum quantity per building",
          "No Limit",
          "Note d",
          "Note d"
        ]
      ],
      "page": 68,
      "bbox": [
        53.34978167215983,
        132.3700154622396,
        537.8253332067419,
        299.6579833984375
      ],
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "table_id": "table_p68_2",
      "title": "TABLE 6304.1.5(1)",
      "headers": [
        "STORAGE CONFIGURATION",
        "LIMITS",
        ""
      ],
      "rows": [
        [
          "",
          "Group H occupancy storage",
          "Detached storage"
        ],
        [
          "Piles\nMaximum width\nMaximum height\nMaximum distance to aisle\nMinimum distance to next pile\nMinimum distance to walls",
          "7.5 m\nNote a\n3.6 m\nNote b\n0.60 mc",
          "7.5 m\nNote a\n3.6 m\nNote b\n0.6 mc"
        ],
        [
          "Maximum quantity per pile",
          "90,700 kg",
          "90,700 kg"
        ],
        [
          "Maximum quantity per building",
          "1,814,000 kg",
          "No Limit"
        ]
      ],
      "page": 68,
      "bbox": [
        53.34978167215983,
        416.6500244140625,
        537.8253332067419,
        543.5100479125977
      ],
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "table_id": "table_p69_1",
      "title": "TABLE 6304.1.5(2)",
      "headers": [
        "STORAGE CONFIGURATION",
        "LIMITS",
        ""
      ],
      "rows": [
        [
          "",
          "Group H occupancy storage",
          "Detached storage"
        ],
        [
          "Piles\nMaximum width\nMaximum height\nMaximum distance to aisle\nMinimum distance to next pile\nMinimum distance to walls",
          "4.8 m\nNote a\n3 m\nNote b\n1.2 mc",
          "6.0 m\nNote a\n3 m\nNote b\n1.2 mc"
        ],
        [
          "Maximum quantity per pile",
          "27,000 kg",
          "90,700 kg"
        ],
        [
          "Maximum quantity per building",
          "1,088,600 kg",
          "No Limit"
        ]
      ],
      "page": 69,
      "bbox": [
        53.319559478759764,
        96.84999593098958,
        537.8555541992188,
        230.78997802734375
      ],
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "table_id": "table_p69_2",
      "title": "TABLE 6304.1.5(3)",
      "headers": [
        "STORAGE CONFIGURATION",
        "LIMITS (meters)"
      ],
      "rows": [
        [
          "Pile\nMaximum length\nMaximum width\nMaximum height\nMinimum distance to next pile",
          "3\n1.2\n2.4\n2.4"
        ],
        [
          "Maximum quantity per building",
          "No Limit"
        ]
      ],
      "page": 69,
      "bbox": [
        53.319559478759764,
        313.5700276692708,
        537.8555541992188,
        411.0500183105469
      ],
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "table_id": "table_p69_3",
      "title": "TABLE 6304.2.1",
      "headers": [
        "QUANTITY OF\nGAS STORED\n(cubic meters at\nNTP)",
        "DISTANCE TO A BUILDING NOT ASSOCIATED WITH THE\nMANUFACTURE OR DISTRIBUTION OF OXIDIZING GASES OR\nPUBLIC WAY ORLOT LINE THAT CAN BE BUILT UPON (m)",
        "DISTANCE\nBETWEEN\nSTORAGE AREAS\n(m)"
      ],
      "rows": [
        [
          "0 – 1,416",
          "1.5",
          "1.5"
        ],
        [
          "1,416.03 – 2,832",
          "3",
          "3"
        ],
        [
          "2,832.03 or greater",
          "4.5",
          "3"
        ]
      ],
      "page": 69,
      "bbox": [
        53.319559478759764,
        449.19001388549805,
        537.8555541992188,
        537.2699966430664
      ],
      "chapter_id": "ch63",
      "section_id": "sec6306"
    },
    {
      "table_id": "table_p78_1",
      "title": "TABLE 6404.2.1",
      "headers": [
        "MAXIMUM\nAMOUNT PER\nSTORAGE\nAREA (cubic\nmeters)",
        "MINIMUM\nDISTANCE\nBETWEEN\nSTORAGE\nAREAS (m)",
        "MINIMUM\nDISTANCE TO\nLOT LINES OF\nPROPERTY\nTHAT\nCAN BE BUILT\nUPON (m)",
        "MINIMUM\nDISTANCE TO\nPUBLIC\nSTREETS,\nPUBLIC\nALLEYS OR\nPUBLIC WAYS\n(m)",
        "MINIMUM DISTANCE TO BUILDINGS\nON THE SAME PROPERTY",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "",
          "",
          "Nonrated\nconstruction\nor\nopenings\nwithin\n7.5 m",
          "Two-hour\nconstruction\nand no\nopenings\nwithin\n7.5 m",
          "Four-hour\nconstruction\nand no\nopenings\nwithin\n7.5 m"
        ],
        [
          "7",
          "1.5",
          "7.5",
          "1.5",
          "1.5",
          "0",
          "0"
        ],
        [
          "71",
          "3",
          "15.0",
          "3",
          "3",
          "1.5",
          "0"
        ],
        [
          "212",
          "6.0",
          "30.0",
          "6.0",
          "6.0",
          "3",
          "0"
        ]
      ],
      "page": 78,
      "bbox": [
        53.32755947113037,
        126.65000406901042,
        537.8475545247396,
        261.0000305175781
      ],
      "chapter_id": "ch64",
      "section_id": "sec6405"
    },
    {
      "table_id": "table_p109_1",
      "title": "",
      "headers": [
        "AASHTO",
        "American Association of State Highway and Transportation Officials 444 North\nCapitol Street, Northwest, #249 Washington, DC 20001",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "HB-17—2002",
          "Specification for Highway Bridges, 17th\nEdition 2002",
          "503.2.6"
        ]
      ],
      "page": 109,
      "bbox": [
        53.332003911336265,
        71.64998372395833,
        532.6830760814526,
        144.27001953125
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p109_2",
      "title": "",
      "headers": [
        "AFSI",
        "Architectural Fabric Structures Institute c/o Industrial Fabric Association\nInternational 1801 County Road B West Roseville, MN 55113 Standard.",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "ASI—77",
          "Design and Standard Manual",
          "3103.10.2"
        ]
      ],
      "page": 109,
      "bbox": [
        53.332003911336265,
        157.0899861653646,
        532.6830760814526,
        222.510009765625
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p109_3",
      "title": "",
      "headers": [
        "ANSI",
        "American National Standards Institute 25 West 43rd Street, Fourth Floor New York,\nNY 10036",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "ANSI E1.21—2006",
          "Entertainment Technology: Temporary Ground\nSupported Overhead Structures Used to Cover\nthe Stage Areas and Support Equipment in the\nProduction of\nOutdoor Entertainment Events",
          "3105.1"
        ],
        [
          "ANSI Z21.69/",
          "Connectors for Movable Gas Appliances",
          "606.4"
        ],
        [
          "CSA 6.16—09",
          "",
          ""
        ]
      ],
      "page": 109,
      "bbox": [
        53.332003911336265,
        235.45003255208334,
        532.6830760814526,
        365.0700263977051
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p109_4",
      "title": "",
      "headers": [
        "API",
        "American Petroleum Institute 1220 L Street, Northwest Washington, DC 20005",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "Spec 12P—3rd\nEdition (Reaffirmed\n2008)",
          "Specification for Fiberglass Reinforced Plastic\nTanks",
          "5704.2.13.1.5"
        ],
        [
          "RP 651 3rd Edition\n(2007)",
          "Cathodic Protection of Aboveground Petroleum\nStorage Tanks",
          "5706.7, 5706.7.1"
        ],
        [
          "Std 653—4th\nEdition\n(2009)",
          "Tank Inspection, Repair, Alteration and\nReconstruction",
          "5706.7"
        ],
        [
          "RP 752— 3rd\nEdition\n(2009)",
          "Management of Hazards Associated with\nLocation of Process Plant Buildings, CMA\nManagers Guide",
          "5706.7"
        ],
        [
          "RP 1604—3rd\nEdition\n(1996 R2010)",
          "Closure of Underground Petroleum Storage\nTanks",
          "5704.2.13"
        ],
        [
          "RP 1615—(1996)\n6th ediction Edition\n(2011)",
          "Installation of Underground-petroleum Storage\nSystems",
          "5704.2.13.1.5, 5706.7"
        ],
        [
          "Std 2000—6th\nEdition\n(2009)",
          "Venting Atmosphere and Low-pressure Storage\nTanks:\nNonrefrigerated and Refrigerated",
          "5704.2.7.3.2"
        ],
        [
          "RP 2001—9th\nEdition\n(2012)",
          "Fire Protection in Refineries, 8th Edition",
          "5706.7"
        ],
        [
          "RP 2003—7th\nEdition (2008)",
          "Protection Against Ignitions Arising out of\nStatic, Lightning and Stray Currents",
          "5706.7"
        ],
        [
          "Publ 2009 7th\nEdition—\n(2002, R2012)",
          "Safe Welding and Cutting Practices in\nRefineries, Gas Plants and Petrochemical\nPlants",
          "5706.7"
        ]
      ],
      "page": 109,
      "bbox": [
        53.332003911336265,
        378.010009765625,
        532.6830760814526,
        745.7100219726562
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p110_1",
      "title": "",
      "headers": [
        "Std 2015—6th\nEdition\n2001 (R2006)",
        "Safe Entry and Clearing of Petroleum Storage\nTanks",
        "5706.7, 5706.7.2"
      ],
      "rows": [
        [
          "RP 2023 3rd\nEdition—\n(2001, R2006)",
          "Guide for Safe Storage and Handling of Heated\nPetroleum-derived Asphalt\nProducts and Crude-oil Residue",
          "5706.7, 5706.7.3"
        ],
        [
          "Publ 2028 3rd\nEdition—\n(2002, R2012)",
          "Flame Arrestors in Piping Systems",
          "5704.2.7.3.2"
        ],
        [
          "Publ 2201 5th\nEdition—\n(2003, R2010)",
          "Procedures for Welding or Hot Tapping on\nEquipment in Se",
          "5706.7"
        ],
        [
          "RP 2350— 4th\nEdition\n(2012)",
          "Overfill Protection for Storage Tanks in\nPetroleum Facilities, 3rd Edition",
          "5704.2.7.5.8, 5706.4.6, 5706.7"
        ]
      ],
      "page": 110,
      "bbox": [
        53.326180162100954,
        71.66998291015625,
        532.6888995992726,
        245.90997314453125
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p110_2",
      "title": "",
      "headers": [
        "ASCE/SEI",
        "American Society of Civil Engineers Structural Engineering Institute 1801\nAlexander Bell Drive Reston, VA 20191",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "ASCE/SEI 24—13",
          "Flood Resistant Design and Construction",
          "1203.1.8"
        ]
      ],
      "page": 110,
      "bbox": [
        53.326180162100954,
        258.84999593098956,
        532.6888995992726,
        324.1500244140625
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p110_3",
      "title": "",
      "headers": [
        "ASHRAE",
        "American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 1791 Tullie\nCircle, NE Atlanta, GA 30329",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "15—2013",
          "Safety Standard for Refrigeration Systems",
          "608.1.1, 608.18.2"
        ]
      ],
      "page": 110,
      "bbox": [
        53.326180162100954,
        337.09002685546875,
        532.6888995992726,
        395.6700325012207
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p110_4",
      "title": "",
      "headers": [
        "ASME",
        "The American Society of Mechanical Engineers Two Park Avenue New York, NY\n10016-5990",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "A13.1—2007",
          "Scheme for the Identification of Piping Systems",
          "3509.3, 5003.2.2.1, 5303.4.3,\n5503.4.5, 5703.5.2"
        ],
        [
          "ASME A17.1/CSA\nB44—2013",
          "Safety Code for Elevators and Escalators",
          "508.1.6, 603.1, 907.3.3, 1009.4"
        ],
        [
          "A17.3—2008",
          "Safety Code for Existing Elevators and\nEscalators",
          "1103.3.1, 1103.3.2"
        ],
        [
          "B16.18—2012",
          "Cast Copper-Alloy Solder Joint Pressure\nFittings",
          "909.13.1"
        ],
        [
          "B16.22—2001\n(R2010)",
          "Wrought Copper and Copper-Alloy Solder-joint\nPressure Fittings.",
          "909.13.1"
        ],
        [
          "B31.1—2012",
          "Power Piping",
          "5003.2.2, TABLE 5703.6.2"
        ],
        [
          "B31.3—2012",
          "Process Piping",
          "5003.2.2.2, TABLE 5703.6.2"
        ],
        [
          "B31.4—2012",
          "Pipeline Transportation Systems for Liquid\nHydrocarbons and Other Liquids",
          "TABLE 5703.6.2"
        ],
        [
          "B31.9—2011",
          "Building Services Piping",
          "TABLE 5703.6.2, 5703.6.3,\n5703.6.11"
        ],
        [
          "BPVC—\n2010/2011 addenda",
          "ASME Boiler and Pressure Vessel Code\n(Sections I, II, IV, V & VI, VIII) .",
          "5003.2.1, 5303.2, 5303.3.2, 5503.2.6,\n5503.4.3,\n5503.7, 5704.2.13.1.5, 5806.3.1,\n5806.4.1, 5806.4.8"
        ]
      ],
      "page": 110,
      "bbox": [
        53.326180162100954,
        408.6100158691406,
        532.6888995992726,
        716.9100112915039
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p110_5",
      "title": "",
      "headers": [
        "ASSE",
        "American Society of Safety Engineers 1800 East Oakton Street Des Plaines, IL\n60018"
      ],
      "rows": [],
      "page": 110,
      "bbox": [
        53.326180162100954,
        729.8500162760416,
        532.6888995992726,
        755.6900227864584
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p111_1",
      "title": "",
      "headers": [
        "Standard reference\nnumber",
        "Title",
        "Referenced in code\nsection number"
      ],
      "rows": [
        [
          "ANSI/ASSE\nZ359.1-2007",
          "Safety Requirements for Personal Fall Arrest\nSystems, Subsystems and Components, Part of\nthe Fall Protection Code",
          "1015.6, 1015.7"
        ]
      ],
      "page": 111,
      "bbox": [
        53.34978167215983,
        71.66998291015625,
        532.6652990270544,
        129.989990234375
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p111_2",
      "title": "",
      "headers": [
        "ASTM",
        "ASTM International 100 Barr Harbor Drive West Conshohocken, PA 19428-2959",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "B42—10",
          "Specification for Seamless Copper Pipe,\nStandard Sizes.",
          "909.13.1"
        ],
        [
          "B43—09",
          "Specification for Seamless Red Brass Pipe,\nStandard Sizes .",
          "909.13.1"
        ],
        [
          "B68—11",
          "Specification for Seamless Copper Tube,\nBright Annealed.",
          "909.13.1"
        ],
        [
          "B88—09",
          "Specification for Seamless Copper Water Tube",
          "909.13.1"
        ],
        [
          "B251—10",
          "Specification for General Requirements for\nWrought Seamless Copper and Copper-alloy\nTube",
          "909.13.1"
        ],
        [
          "B280—08",
          "Specification for Seamless Copper Tube for Air\nConditioning and Refrigeration Field Service",
          "909.13.1"
        ],
        [
          "D56—05(2010)",
          "Test Method for Flash Point by Tag Closed\nTester",
          "SECTION 202"
        ],
        [
          "D86—2012",
          "Test Method for Distillation of Petroleum\nProducts at Atmospheric Pressure",
          "SECTION 202"
        ],
        [
          "D92—12b",
          "Test Method for Flash and Fire Points by\nCleveland Open Cup",
          "SECTION 202, 2401.2, 5104.1.1,\n5701.2"
        ],
        [
          "D93—12",
          "Test Method for Flash Point by Pensky-\nMartens Closed Up Tester",
          "SECTION 202"
        ],
        [
          "D323—08",
          "Test Method for Vapor Pressure of Petroleum\nProducts (Reid Method).",
          "SECTION 202"
        ],
        [
          "D2859—06(2011)",
          "Standard Test Method for Ignition\nCharacteristics of\nFinished Textile Floor Covering Materials",
          "804.3.3.1, 804.3.3.2"
        ],
        [
          "D3278—96(2011)",
          "Test Methods for Flash Point of Liquids by\nSmall Scale Closed-cup Apparatus",
          "SECTION 202"
        ],
        [
          "E84—2013A",
          "Test Method for Surface Burning\nCharacteristics of Building Materials",
          "202, 803.1, 803.1.2, 803.3, 803.5.2,\n803.10, 803.12, 803.13, 804.1.1, 804.1.2,\n804.2.4, 3305.9"
        ],
        [
          "E108—2011",
          "Test Methods for Fire Tests of Roof Coverings",
          "317.3"
        ],
        [
          "E681—2009",
          "Test Method for Concentration Limits of\nFlammability of Chemicals (Vapors and Gases)\n.",
          "Section 202"
        ],
        [
          "E1354—2013",
          "Standard Test Method for Heat and Visible\nSmoke Release Rates for Materials and\nProducts Using an Oxygen Consumption\nCalorimeter",
          "304.3.2, 304.3.4, 318.1,\n808.1, 808.2, 2310.5.3, 3305.2.3,\n3603.4"
        ],
        [
          "E1529—13",
          "Test Method for Determining Effects of Large\nHydrocarbon Pool Fires on Structural Members\nand Assemblies",
          "5704.2.9.2.3"
        ],
        [
          "E1537—13",
          "Test Method for Fire Testing of Upholstered\nFurniture. .",
          "805.1.1.2, 805.2.1.2, 805.3.1.2,\n805.4.1.2"
        ],
        [
          "E1590—13",
          "Test Method for Fire Testing of Mattresses",
          "805.1.2.2, 805.2.2.2, 805.3.2.2.1,\n805.4.2.2"
        ],
        [
          "E1966—2012A",
          "Test Method for Fire-resistant Joint Systems",
          "SECTION 202"
        ]
      ],
      "page": 111,
      "bbox": [
        53.34978167215983,
        142.93001302083334,
        532.6652990270544,
        751.7100219726562
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p112_1",
      "title": "",
      "headers": [
        "E2072—10",
        "Standard Specification for Pholuminescent\n(Phosphorescent) Safety Markings",
        "1025.4"
      ],
      "rows": [
        [
          "E2404—2013E1",
          "Standard Practice for Specimen Preparation\nand Mounting of Textile, Paper or Vinyl Wall\nor Ceiling Coverings to Assess Surface\nBurning Characteristics. .",
          "803.5.1, 803.5.2, 803.12"
        ],
        [
          "E2573—12",
          "Standard Practice for Specimen Preparation\nand Mounting of Site-fabricated Stretch\nSystems to Assess Surface Burning\nCharacteristics",
          "803.10"
        ],
        [
          "F1085—10",
          "Standard Specification for Mattress and Box\nSprings for Use in Berths in Marine Vessels .",
          "805.3.2.2.2"
        ],
        [
          "F2006—10",
          "Standard/Safety Specification for Window Fall\nPrevention Devices for Non-Emergency Escape\n(Egress) and Rescue (Ingress) Windows",
          "1015.8"
        ],
        [
          "F2090—10",
          "Specification for Window Fall Prevention\nDevices with Emergency Escape (Egress)\nRelease Mechanisms",
          "1015.8, 1015.8.1"
        ],
        [
          "F2200—13",
          "Standard Specification for Automated\nVehicular Gate Construction",
          "503.5, 503.6"
        ]
      ],
      "page": 112,
      "bbox": [
        53.33155946731567,
        71.66998291015625,
        532.6835205078125,
        304.1099853515625
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p112_2",
      "title": "",
      "headers": [
        "BHMA",
        "Builders Hardware Manufacturers’ Association 355 Lexington Avenue, 15th Floor\nNew York, NY 10017",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "A156.10—2017",
          "American National Standard for Power-\noperated Pedestrian Doors",
          "1010.3.2"
        ],
        [
          "A156.19—2019",
          "American National Standard for Power Assist\nand Low-energy Power-operated Doors",
          "1010.3.2"
        ],
        [
          "A156.27—2019",
          "Power and Manual Operated Revolving\nPedestrian Doors",
          "1010.3.1, 1010.3.1.1"
        ],
        [
          "A156.38—2019:",
          "Low-energy Power-operated Sliding and\nFolding Doors",
          "1010.3.2"
        ]
      ],
      "page": 112,
      "bbox": [
        53.33155946731567,
        317.0500081380208,
        532.6835205078125,
        459.8700141906738
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p112_3",
      "title": "",
      "headers": [
        "CA",
        "State of California Department of Consumer Affairs Bureau of Electronics and\nAppliance Repair, Home Furnishings and Thermal Insulation 4244 South Market\nCourt, Suite D Sacramento, CA 95834-1243",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "California\nTechnical Bulletin\n129—1992",
          "Flammability Test Procedure for Mattresses for\nUse in Public Buildings",
          "805.1.1.2, 805.2.2.2,\n805.3.2.2.1, 805.4.2.2"
        ],
        [
          "California\nTechnical Bulletin\n133—1991",
          "Flammability Test Procedure for Seating\nFurniture for Use in Public Occupancies",
          "805.1.1.2, 805.2.1.2,\n805.4.1.2"
        ]
      ],
      "page": 112,
      "bbox": [
        53.33155946731567,
        471.6100158691406,
        532.6835205078125,
        603.0300064086914
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p113_1",
      "title": "",
      "headers": [
        "CGA",
        "Compressed Gas Association 14501 George Carter Way, Suite 103 Chantilly, VA\n20151",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "C-7—(2011)",
          "Guide to the Preparation of Precautionary\nLabeling and Marking of Compressed Gas\nContainers",
          "5303.4.2, 5503.4.2"
        ],
        [
          "G-13—(2006)",
          "Storage and Handling of Silane and Silane\nMixtures\n(an American National Standard)",
          "6404.1, 6404.2, 6405.3"
        ],
        [
          "P-1—(2000)",
          "Safe Handling of Compressed Gases in\nContainers",
          "5305.7"
        ],
        [
          "ANSI/P-18—(2006)",
          "Standard for Bulk Inert Gas Systems",
          "5501.1"
        ],
        [
          "S-1.1—(2011)",
          "Relief Device Standards—Part 1—Cylinders\nfor Compressed Gases",
          "5303.3.2, 5503.2"
        ],
        [
          "S-1.2—(2005)",
          "Pressure Relief Device Standards—Part 2—\nCargo and Portable Tanks for Compressed\nGases",
          "5303.3.2, 5503.2"
        ],
        [
          "S-1.3—(2008)",
          "Pressure Relief Device Standards—Part 3—\nStationary\nStorage Containers for Compressed Gases",
          "5303.3.2, 5503.2"
        ],
        [
          "V-1—(2005)",
          "Standard for Gas Cylinder Valve Outlet and\nInlet Connections",
          "3505.2.1"
        ]
      ],
      "page": 113,
      "bbox": [
        53.33327375139509,
        81.37001546223958,
        532.6818062918527,
        356.1900215148926
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p113_2",
      "title": "",
      "headers": [
        "CGR",
        "Coast Guard Regulations c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "46 CFR Parts 30,\n32, 35 & 39—1999",
          "Shipping",
          "5706.8"
        ]
      ],
      "page": 113,
      "bbox": [
        53.33327375139509,
        376.8100280761719,
        532.6818062918527,
        449.4300117492676
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p113_3",
      "title": "",
      "headers": [
        "CPSC",
        "Consumer Product Safety Commission 4330 East West Highway Bethesda, MD\n20814",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "16 CFR Part\n1500.41—2009",
          "Method for Testing Primary Irritant Substances",
          "SECTION 202"
        ],
        [
          "16 CFR Part\n1500.42—2009",
          "Test for Eye Irritants",
          "SECTION 202"
        ],
        [
          "16 CFR Part\n1500.44—2009",
          "Method for Testing Extremely Flammable and\nFlammable Solids .",
          "SECTION 202"
        ],
        [
          "16 CFR Part\n1500—2009",
          "Hazardous Substances and Articles;\nAdministration and Enforcement Regulations",
          "SECTION 202, 5601.1.3"
        ],
        [
          "16 CFR\nPart 1507—2002",
          "Fireworks Devices",
          "5601.1.3"
        ],
        [
          "16 CFR Part 1630—\n2007",
          "Standard for the Surface Flammability of\nCarpets and Rugs",
          "804.3.3.1, 804.3.3.2"
        ]
      ],
      "page": 113,
      "bbox": [
        53.33327375139509,
        462.2500305175781,
        532.6818062918527,
        651.75
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p113_4",
      "title": "",
      "headers": [
        "DOC",
        "U.S. Department of Commerce 1401 Constitution Avenue, NW Washington, DC\n20230",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "16 CFR Part 1632—\n2009",
          "Standard for the Flammability of Mattress and\nMattress Pads (FF 4-72, Amended).",
          "805.1.2.1, 805.2.2.1, 805.3.2.1,\n805.4.2.1"
        ]
      ],
      "page": 113,
      "bbox": [
        53.33327375139509,
        664.6900227864584,
        532.6818062918527,
        737.3099975585938
      ],
      "chapter_id": "ch80",
      "section_id": "sec6705"
    },
    {
      "table_id": "table_p114_1",
      "title": "",
      "headers": [
        "DOL",
        "U.S. Department of Labor c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "29 CFR Part\n1910.1000—2009",
          "Air Contaminants",
          "SECTION 202, 2104.2.1"
        ],
        [
          "29 CFR Part\n1910.1200—2009",
          "Hazard Communication",
          "SECTION 202, 5603.6"
        ]
      ],
      "page": 114,
      "bbox": [
        53.32311503092448,
        84.25002034505208,
        532.6919646086516,
        180.1500244140625
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p114_2",
      "title": "",
      "headers": [
        "DOTn",
        "U.S. Department of Transportation Office of Hazardous Material Safety 1200 New\nJersey Avenue, SE East Building, 2nd Floor Washington, DC 20590",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "33 CFR Part 154—\n1998",
          "Facilities Transferring Oil or Hazardous\nMaterial in Bulk",
          "5706.8"
        ],
        [
          "33 CFR Part 155—\n1998",
          "Oil or Hazardous Material Pollution Prevention\nRegulations for Vessels",
          "5706.8"
        ],
        [
          "33 CFR Part 156 —\n1998",
          "Oil and Hazardous Material Transfer\nOperations",
          "5706.8"
        ],
        [
          "49 CFR Parts 100-\n185—\n2005",
          "Hazardous Materials Regulations",
          "SECTION 202, 3505.4, 5303.2,\n5503.4.3, 5503.7, 5601.1, 5601.1.3,\n5601.3, 5706.5.1.15"
        ],
        [
          "49 CFR\nPart 172—2009",
          "Hazardous Materials Tables, Special\nProvisions, Hazardous Materials\nCommunications, Emergency Response\nInformation and Training Requirements",
          "5604.6.5.2"
        ],
        [
          "49 CFR\nPart 173—2009",
          "Shippers—General Requirements for\nShipments and Packagings",
          "5104.1.1, 5606.3"
        ],
        [
          "49 CFR Part\n173.137—2009",
          "Shippers—General Requirements for\nShipments and\nPackagings: Class 8—Assignment of Packing\nGroup",
          "SECTION 202"
        ]
      ],
      "page": 114,
      "bbox": [
        53.32311503092448,
        191.8900349934896,
        532.6919646086516,
        462.0300178527832
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p114_3",
      "title": "",
      "headers": [
        "DOTy",
        "U.S. Department of Treasury c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "27 CFR Part 55—\n1998",
          "Commerce in Explosives, as amended through\nApril 1, 1998",
          "SECTION 202, 5604.6.5.2"
        ]
      ],
      "page": 114,
      "bbox": [
        53.32311503092448,
        474.9700012207031,
        532.6919646086516,
        547.5900268554688
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p114_4",
      "title": "",
      "headers": [
        "EN",
        "European Committee for Standardization (EN) Central Secretariat Rue de Stassart 36\nB-10 50 Brussels",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "European Standard\nEN 1081",
          "1998 Resilient Floor Coverings—\nDetermination of the Electrical Resistance. .",
          "2309.5.1.1"
        ]
      ],
      "page": 114,
      "bbox": [
        53.32311503092448,
        559.2100423177084,
        532.6919646086516,
        624.8699951171875
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p114_5",
      "title": "",
      "headers": [
        "FCC",
        "Federal Communications Commission Wireless Telecommunications Bureau (WTB)\n445 12th Street, SW Washington, DC 20554",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "47 CFR Part\n90.219—2007",
          "Private Land Mobile Radio Services—Use of\nSignal Boosters",
          "510.5.5"
        ]
      ],
      "page": 114,
      "bbox": [
        53.32311503092448,
        636.4900105794271,
        532.6919646086516,
        709.2300186157227
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_1",
      "title": "",
      "headers": [
        "FM",
        "Factory Mutual Global Research Standards Laboratories Department 1301 Atwood\nAvenue, P.O. Box 7500 Johnston, RI 02919",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "4430—12",
          "Approval Standard for Heat and Smoke Vents.",
          "910.3.1"
        ],
        [
          "ANSI/FM 4996—13",
          "Approval Standard for Classification of Pallets\nand Other Material Handling Products as\nEquivalent to Wood Pallets",
          "3206.4.1.1"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        82.45003255208333,
        532.6996937627378,
        178.469970703125
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_2",
      "title": "",
      "headers": [
        "ICC",
        "International Code Council, Inc. 500 New Jersey Avenue, NW 6th Floor\nWashington, DC 20001",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code section number"
        ],
        [
          "ICC A117.1—09",
          "Accessible and Usable Buildings and Facilities",
          "907.5.2.3.3, 1009.9, 1009.11,\n1010.1.1, 1010.1.2, 1010.1.4,\n1010.1.7, 1010.2.13.1, 1011.5.5.3,\n1011.7.1, 1012.5.1, 1012.6, 1012.6.5,\n1012.10, 1013.4, 1023.9"
        ],
        [
          "ICC 300—17",
          "Standard on Bleachers, Folding and Telescopic\nSeating and Grandstands",
          "1030.1.1, 1030.17"
        ],
        [
          "IPMC—15",
          "International Property Maintenance Code",
          "311.1.1"
        ],
        [
          "IWUIC—15",
          "International Wildland-Urban Interface Code",
          "304.1.2"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        190.0899861653646,
        532.6996937627378,
        334.71001052856445
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_3",
      "title": "",
      "headers": [
        "IIAR",
        "International Institute of Ammonia Refrigeration 1001 N. Fairfax Street, Suite 503\nAlexandria, VA 22314",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "ANSI/IIAR 2—2014,\nincluding Addendum\nA:",
          "Safe Design of Closed-circuit Ammonia Refrigeration Systems",
          "608.1.2, 608.9"
        ],
        [
          "ANSI/IIAR 6—2019",
          "Standard for Inspection, Testing, and Maintenance of Closed-\ncircuit Ammonia Refrigeration Systems",
          "608.1.2"
        ],
        [
          "ANSI/IIAR 7—2019",
          "Developing Operating Procedures for Closed-circuit Ammonia\nRefrigeration Systems",
          "608.1.2"
        ],
        [
          "ANSI/IIAR 8—2020",
          "Decommissioning of Closed-circuit Ammonia Refrigeration\nSystems",
          "608.1.2"
        ],
        [
          "ANSI/IIAR 9—2020",
          "Standard for Minimum System Safety Requirements for Existing\nClosed-circuit Ammonia Refrigeration Systems",
          "608.1.2"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        370.69000244140625,
        537.8375549316406,
        548.4299926757812
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_4",
      "title": "",
      "headers": [
        "IKECA",
        "International Kitchen Exhaust Cleaning Association 100 North 20th Street, Suite 400\nPhiladelphia, PA 19103",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "C10—2011\nANSI/IKECA",
          "Standard for Cleaning of Commercial Kitchen\nExhaust Systems",
          "606.3.3.2"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        560.6500040690104,
        532.6996937627378,
        628.3500366210938
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_5",
      "title": "",
      "headers": [
        "ISO",
        "International Organization for Standardization (ISO) ISO Central Secretariat 1 ch, de\nla Voie-Creuse, Case postale 56 CH-1211 Geneva 20, Switzerland",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "ISO 8115—86",
          "Cotton Bales—Dimensions and Density",
          "TABLE 2704.2.2.1, TABLE\n5003.1.1(1)"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        637.6900227864584,
        532.6996937627378,
        705.3900146484375
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p115_6",
      "title": "TABLE 2704.2.2.1, TABLE",
      "headers": [
        "NEMA",
        "National Electrical Manufacturer’s Association 1300 N. 17th Street, Suite 1752\nRosslyn, VA 22209",
        ""
      ],
      "rows": [
        [
          "Standard reference",
          "Title",
          "Referenced in code"
        ]
      ],
      "page": 115,
      "bbox": [
        53.32110786437988,
        717.6100056966146,
        532.6996937627378,
        756.510009765625
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p116_1",
      "title": "",
      "headers": [
        "number",
        "",
        "section number"
      ],
      "rows": [
        [
          "250—2003",
          "Enclosures for Electrical Equipment (1,000 Volt\nMaximum) .",
          "6005.2"
        ]
      ],
      "page": 116,
      "bbox": [
        53.347559452056885,
        71.66998291015625,
        532.6675211588541,
        103.22998046875
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p116_2",
      "title": "",
      "headers": [
        "NFPA",
        "National Fire Protection Association 1 Batterymarch Park Quincy, MA 02169-7471",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "02—20",
          "Hydrogen Technologies Code",
          "1206.3, 1206.4, 2309.1, 2309.3.1.1,\n2309.3.1.2, 2309.4, 2309.6, 2311.8,\n2311.8.2, 2311.8.10, 2311.8.11, 5301.1,\n5801.1"
        ],
        [
          "10—13",
          "Standard for Portable Fire Extinguishers",
          "TABLE 901.6.1, 906.2, 906.3, TABLE\n906.3(1),\nTABLE 906.3(2), 906.3.2, 906.3.4,\n3006.3, I101.1"
        ],
        [
          "11—10",
          "Standard for Low-, Medium- and High-\nexpansion Foam",
          "904.7, 5704.2.9.2.2"
        ],
        [
          "12—11",
          "Standard on Carbon Dioxide Extinguishing\nSystems.",
          "TABLE 901.6.1, 904.8, 904.13"
        ],
        [
          "12A—09",
          "Standard on Halon 1301 Fire Extinguishing\nSystems",
          "TABLE 901.6.1, 904.9"
        ],
        [
          "13—19",
          "Standard for the Installation of Sprinkler\nSystems",
          "903.3.1.1, 903.3.2, 903.3.8.2, 903.3.8.5,\n904.13, 905.3.4, 907.6.4, 914.3.2, 1019.3,\n1019.3, 1103.4.8, 3201.1, 3204.2, 3205.5,\nTable 3206.2, 3206.4.1, 3206.10, 3207.2,\n3207.2.1, 3208.2.2, 3208.2.2.1, 3208.4,\n3210.1, 3401.1, 5104.1, 5104.1.1, 5106.5.7,\n5704.3.3.9, Table 5704.3.6.3(7),\n5704.3.7.5.1, 5704.3.8.4"
        ],
        [
          "13D—13",
          "Standard for the Installation of Sprinkler\nSystems in One- and Two-family Dwellings and\nManufactured Homes",
          "903.3.1.3"
        ],
        [
          "13R—13",
          "Standard for the Installation of Sprinkler\nSystems in\nLow Rise Residential Occupancies",
          "903.3.1.2, 903.3.5.2, 903.4"
        ],
        [
          "14—13",
          "Standard for the Installation of Standpipe and\nHose Systems",
          "905.2, 905.3.4, 905.4.2, 905.6.2, 905.8"
        ],
        [
          "15—12",
          "Standard for Water Spray Fixed Systems for Fire\nProtection",
          "5704.2.9.2.3"
        ],
        [
          "16—15",
          "Standard for the Installation of Foam-water\nSprinkler and Foam-water Spray Systems",
          "904.7, 904.13"
        ],
        [
          "17—13",
          "Standard for Dry Chemical Extinguishing\nSystems",
          "TABLE 901.6.1, 904.6, 904.13"
        ],
        [
          "17A—13",
          "Standard for Wet Chemical Extinguishing\nSystems",
          "TABLE 901.6.1, 904.5, 904.13"
        ],
        [
          "20—13",
          "Standard for the Installation of Stationary Pumps\nfor Fire Protection",
          "913.1, 913.2, 913.5.1"
        ],
        [
          "22—13",
          "Standard for Water Tanks for Private Fire\nProtection",
          "507.2.2"
        ],
        [
          "24—13",
          "Standard for Installation of Private Fire Service\nMains and Their Appurtenances",
          "507.2.1, 2809.5"
        ],
        [
          "25—14",
          "Standard for the Inspection, Testing and\nMaintenance of Water-based Fire Protection\nSystems",
          "507.5.3, TABLE 901.6.1, 904.7.1,\n912.7, 913.5"
        ],
        [
          "30—12",
          "Flammable and Combustible Liquids Code",
          "607.1, 5701.2, 5703.6.2, 5703.6.2.1,\n5704.2.7, 5704.2.7.1, 5704.2.7.2,\n5704.2.7.3.2, 5704.2.7.4, 5704.2.7.6,\n5704.2.7.7, 5704.2.7.8, 5704.2.7.9,\n5704.2.9.3, 5704.2.9.4, 5704.2.9.6.1.1,"
        ]
      ],
      "page": 116,
      "bbox": [
        53.347559452056885,
        115.45003255208333,
        532.6675211588541,
        763.1100234985352
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p117_1",
      "title": "",
      "headers": [
        "",
        "",
        "5704.2.9.6.1.2, 5704.2.9.6.1.3,\n5704.2.9.6.1.4, 5704.2.9.6.1.5,\n5704.2.9.6.2, 5704.2.9.7.3,\n5704.2.10.2, 5704.2.11.3,\n5704.2.11.4.2, 5704.2.12.1, 5704.3.1,\n5704.3.6, TABLE 5704.3.6.3(1),\nTABLE 5704.3.6.3(2), TABLE\n5704.3.6.3(3), 5704.3.7.2.3,\n5704.3.8.4, 5706.8.3"
      ],
      "rows": [
        [
          "30A—15",
          "Code for Motor Fuel-dispensing Facilities and\nRepair Garages",
          "2301.4, 2301.5, 2301.6, 2306.6.3,\n2310.1"
        ],
        [
          "30B—15",
          "Code for the Manufacture and Storage of\nAerosol Products",
          "5101.1, 5103.1, 5104.1, TABLE\n5104.3.1, TABLE 5104.3.2, TABLE\n5104.3.2.2, 5104.4.1, 5104.5.2,\n5104.6, 5106.2.4, 5106.3.2, TABLE\n5106.4, 5106.5.1, 5106.5.6, 5107.1"
        ],
        [
          "31—11",
          "Standard for the Installation of Oil-burning\nEquipment",
          "605.1.6, 605.4.1, 605.4.3"
        ],
        [
          "32—11",
          "Standard for Dry Cleaning Plants",
          "2107.1, 2107.3"
        ],
        [
          "33—15",
          "Standard for Spray Application Using\nFlammable or Combustible Materials",
          "2404.3.2"
        ],
        [
          "34—15",
          "Standard for Dipping, Coating and Printing\nProcesses Using Flammable or Combustible\nLiquids",
          "2405.3, 2405.4.1.1"
        ],
        [
          "35—11",
          "Standard for the Manufacture of Organic\nCoatings",
          "2901.3, 2905.4"
        ],
        [
          "40—11",
          "Standard for the Storage and Handling of\nCellulose Nitrate Film",
          "306.2"
        ],
        [
          "51—13",
          "Standard for the Design and Installation of\nOxygen-fuel Gas Systems for Welding, Cutting\nand Allied Processes",
          "3501.5, 3507.1, 3509.1"
        ],
        [
          "51A—12",
          "Standard for Acetylene Cylinder Charging Plants\n.",
          "3508.1"
        ],
        [
          "52—13",
          "Vehicular Gaseous Fuel System Code",
          "5301.1"
        ],
        [
          "55—20",
          "Compressed Gases and Cryogenic Fluids Code",
          "3508.1, 5301.1, 5307.4.2, 5501.1, 5801.1,\n6301.1"
        ],
        [
          "56—12",
          "Standard for Fire and Explosion Prevention\nduring Cleaning and Purging of Flammable Gas\nPiping Systems.",
          "3307.2.1"
        ],
        [
          "58—14",
          "Liquefied Petroleum Gas Code",
          "605.5.2.1.1, 6101.1, 6103.1, 6103.2.1,\n6103.2.1.2, 6103.2.1.7, 6103.2.2,\n6104.1, 6104.3.2, 6104.4, 6105.2,\n6106.2, 6106.3, 6107.2, 6107.4,\n6108.1, 6108.2, 6109.11.2, 6111.3"
        ],
        [
          "59A—13",
          "Standard for the Production, Storage and\nHandling of Liquefied Natural Gas (LNG)",
          "5301.1, 5501.1"
        ],
        [
          "61—20",
          "Standard for the Prevention of Fires and Dust\nExplosions in Agricultural and Food Processing\nFacilities",
          "Table 2205.1"
        ],
        [
          "69—19",
          "Standard on Explosion Prevention Systems",
          "911.1, 911.3, Table 2205.1"
        ],
        [
          "70—20",
          "National Electrical Code",
          "309.2, 603.1, 603.1.1, 603.2.1, 603.4,\n603.4.1, 603.5, 603.8, 605.1.2, 605.1.6,\n605.6.2, 607.6, 607.7, 608.17, 608.18,\n904.3.1, 907.6.1, 909.12.2, 909.16.3,\n910.4.6, 1006.2.2.4, 1010.2.9.2, 1201.2,\n1203.1.3, 1205.1, 1206.4, 1206.14, 1207.4.1,\n1207.4.2, 1207.4.8, 1207.5.3, 1207.10.6,\n1207.10.7.4, 1207.11.5, 1207.11.10,\n2006.3.4, 2104.2.3, 2108.2, 2203.4.1,"
        ]
      ],
      "page": 117,
      "bbox": [
        53.35549077987671,
        71.6576156616211,
        532.6589721679687,
        758.0687026977539
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p118_1",
      "title": "",
      "headers": [
        "",
        "",
        "2203.5, Table 2205.1, 2301.5, 2305.4,\n2308.8.1.2.4, 2309.2.3, 2311.3.1, 2311.8.10,\n2403.2.1, 2403.2.1.1, 2403.2.1.4, 2403.2.5,\n2404.6.1.2.2, 2404.9.4, 2504.5, 2603.2.1,\n2703.7.1, 2703.7.2, 2703.7.3, 2803.4,\n2904.1, 3103.12.6.1, 3106.6, 3107.12.7,\n3305.7, 3506.4, 4003.3.3, 4003.4,\n5003.8.7.1, 5003.9.4, 5303.7.6, 5303.8,\n5303.16.11, 5303.16.14, 5503.6, 5503.6.2,\n5703.1, Table 5703.1.1, 5703.1.3,\n5704.2.8.12, 5704.2.8.17, 5706.2.8,\n5803.1.5, 5803.1.5.1, 5807.1.10, 5906.5.5,\n5906.5.6, 6109.15.1"
      ],
      "rows": [
        [
          "72—19",
          "National Fire Alarm and Signaling Code",
          "508.1.6, Table 901.6.1, 903.4.1, 904.3.5,\n907.1.2, 907.2, 907.2.6, 907.2.9.3, 907.2.11,\n907.2.13.2, 907.3, 907.3.3, 907.3.4,\n907.5.2.1.2, 907.5.2.1.3, 907.5.2.1.3.2,\n907.5.2.2, 907.5.2.2.5, 907.6, 907.6.1,\n907.6.2, 907.6.6, 907.7, 907.7.1, 907.7.2,\n907.8, 907.8.2, 907.8.4, 917.1, 1103.3.2,\n1203.2.4, 1207.5.4, 1207.6.1.2.3,\n1207.6.1.2.4, Table 1207.7, 2810.11"
        ],
        [
          "80—19",
          "Standard for Fire Doors and Other Opening\nProtectives",
          "705.2, 706.1, 1010.3.3, 1032.2.2"
        ],
        [
          "85—19",
          "Boiler and Combustion System Hazards Code",
          "Table 2205.1"
        ],
        [
          "86—15",
          "Standard for Ovens and Furnaces",
          "3001.1"
        ],
        [
          "92—15",
          "Standard for Smoke Control Systems",
          "909.7, 909.8"
        ],
        [
          "99—21",
          "Health Care Facilities Code",
          "603.1.2, 603.5.1.1, 609.1, 1105.11.1,\n1105.11.2, 1203.4.1, 1203.5.1, 5003.7.4,\n5306.4, 5306.5"
        ],
        [
          "101—21",
          "Life Safety Code",
          "1030.6.2"
        ],
        [
          "105—19",
          "Standard for Smoke Door Assemblies and Other\nOpening Protectives",
          "705.2, 706.1, 909.20.4.1"
        ],
        [
          "110—19",
          "Standard for Emergency and Standby Power\nSystems",
          "913.5.2, 913.5.3, 1203.1.3, 1203.4, 1203.5"
        ],
        [
          "111—19",
          "Standard on Stored Electrical Energy Emergency\nand Standby Power Systems",
          "1203.1.3, 1203.4, 1203.5"
        ],
        [
          "120—20",
          "Standard for Fire Prevention and Control in Coal\nMines",
          "Table 2205.1"
        ],
        [
          "160—11",
          "Standard for the Use of Flame Effects Before an\nAudience",
          "308.3.2"
        ],
        [
          "170—15",
          "Standard for Fire Safety and Emergency\nSymbols",
          "1025.2.6.1"
        ],
        [
          "204—15",
          "Standard for Smoke and Heat Venting",
          "TABLE 901.6.1, 910.5.1"
        ],
        [
          "211—13",
          "Standard for Chimneys, Fireplaces, Vents and\nSolid Fuel-burning Appliances",
          "605.2.1"
        ],
        [
          "241—13",
          "Standard for Safeguarding Construction,\nAlteration and Demolition Operations",
          "3301.1"
        ],
        [
          "253—15",
          "Standard Method of Test for Critical Radiant\nFlux of Floor Covering Systems Using a Radiant\nHeat Energy Source",
          "804.3.1, 804.3.2, 804.4"
        ],
        [
          "260—13",
          "Methods of Tests and Classification System for\nCigarette Ignition Resistance of Components of\nUpholstered Furniture",
          "805.1.1.1, 805.2.1.1, 805.3.1.1,\n805.4.1.1"
        ],
        [
          "261—13",
          "Standard Method of Test for Determining\nResistance of Mock-up Upholstered Furniture\nMaterial Assemblies to Ignition by Smoldering\nCigarettes",
          "805.2.1.1, 805.3.1.1, 805.4.1.1"
        ]
      ],
      "page": 118,
      "bbox": [
        53.35606220790318,
        71.6576156616211,
        532.6584007626489,
        746.3085098266602
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p119_1",
      "title": "",
      "headers": [
        "265—19",
        "Standard Methods of Fire Tests for Evaluating\nRoom Fire Growth Contribution of Textile Wall\nCoverings in Full Height Panels and Walls",
        "803.5.1, 803.5.1.1"
      ],
      "rows": [
        [
          "286—19",
          "Standard Methods of Fire Tests for Evaluating\nContribution of Wall and Ceiling Interior Finish\nto Room Fire Growth",
          "803.1, 803.1.1, 803.1.1.1, 803.3, 803.12,\n803.13, 804.1.1, 804.2.4"
        ],
        [
          "289—19",
          "Standard Method of Fire Test for Individual Fuel\nPackages",
          "807.3, 807.4.1, 807.5.1.1, 808.3"
        ],
        [
          "303—11",
          "Fire Protection Standard for Marinas and\nBoatyards",
          "905.3.7, 3603.5, 3603.6, 3604.2"
        ],
        [
          "318—15",
          "Standard for the Protection of Semiconductor\nFabrication Facilities",
          "2703.16"
        ],
        [
          "326—10",
          "Standard for the Safeguarding of Tanks and\nContainers for Entry, Cleaning, or Repair",
          "3510.1"
        ],
        [
          "385—12",
          "Standard for Tank Vehicles for Flammable and\nCombustible Liquids",
          "5706.5.4.5, 5706.6, 5706.6.1"
        ],
        [
          "400—13",
          "Hazardous Materials Code",
          "5601.1.5, 6304.1.2, TABLE\n6304.1.5(1), TABLE 6304.1.5(2)"
        ],
        [
          "407—12",
          "Standard for Aircraft Fuel Servicing",
          "2006.2, 2006.3"
        ],
        [
          "409—11",
          "Standard for Aircraft Hangars",
          "914.8.3, TABLE 914.8.3, 914.8.3.1,\n914.8.6"
        ],
        [
          "410—10",
          "Standard on Aircraft Maintenance",
          "2004.7"
        ],
        [
          "484—19",
          "Standard for Combustible Metals",
          "320.3.4, 320.3.6, Table 2205.1"
        ],
        [
          "495—13",
          "Explosive Materials Code",
          "SECTION 202, 911.1, 911.5, 5601.1.1,\n5601.1.5, 5604.2,\n5604.6.2, 5604.6.3, 5604.7.1, 5605.1,\n5606.1, 5606.5.2.1,\n5606.5.2.3, 5607.1, 5607.9, 5607.11,\n5607.15"
        ],
        [
          "498—13",
          "Standard for Safe Havens and Interchange Lots\nfor Vehicles Transporting Explosives",
          "5601.1.2"
        ],
        [
          "505—13",
          "Fire Safety Standard for Powered Industrial\nTrucks, Including Type Designations, Areas of\nUse, Maintenance and Operation",
          "5003.7.3"
        ],
        [
          "654—20",
          "Standard for Prevention of Fire and Dust\nExplosions from the Manufacturing, Processing\nand Handling of Combustible Particulate Solids",
          "320.3.5, 2203.1, 2203.5, Table 2205.1"
        ],
        [
          "655—17",
          "Standard for the Prevention of Sulfur Fires and\nExplosions",
          "Table 2205.1"
        ],
        [
          "664—20",
          "Standard for the Prevention of Fires and\nExplosions in Wood Processing and\nWoodworking Facilities",
          "2203.1, 2203.5, Table 2205.1, 2805.3"
        ],
        [
          "701—19",
          "Standard Methods of Fire Tests for Flame-\npropagation of Textiles and Films",
          "807.3, 807.4.1, 807.5.1.2, 2603.5, 3104.2"
        ],
        [
          "703—15",
          "Standard for Fire Retardant-Wood and Fire-\nRetardant Coatings for Building Mater",
          "803.4"
        ],
        [
          "704—12",
          "Standard System for Identification of the\nHazards of Materials for Emergency Response",
          "608.8, SECTION 202, 3104.2,\n5003.2.2.1, 5003.2.2.2, 5003.5,\n5003.10.2, 5005.1.10, 5005.2.1.1,\n5005.4.4, 5503.4.1, 5704.2.3.2,"
        ],
        [
          "720—15",
          "Standard for the Installation of Carbon\nMonoxide (CO) Detection and Warning\nEquipment",
          "915.5.1, 915.5.2, 915.6"
        ],
        [
          "750—14",
          "Standard on Water Mist Fire Protection Systems",
          "SECTION 202, TABLE 901.6.1,\n904.11.1.1"
        ],
        [
          "914—10",
          "Code for Fire Protection of Historic Structures",
          "1103.1.1"
        ],
        [
          "1122—13",
          "Code for Model Rocketry",
          "5601.1.4"
        ],
        [
          "1123—14",
          "Code for Fireworks Display",
          "SECTION 202, 5604.2, 5608.1,\n5608.2.2, 5608.5, 5608.6"
        ]
      ],
      "page": 119,
      "bbox": [
        53.358601888020836,
        71.6576156616211,
        532.655861183449,
        761.7887573242188
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p120_1",
      "title": "",
      "headers": [
        "1124—06",
        "Code for the Manufacture, Transportation,\nStorage and Retail Sales of Fireworks and\nPyrotechnic Articles",
        "SECTION 202, 5601.1.3, 5604.2,\n5605.1, 5605.3, 5605.4, 5605.5,\n5609.1"
      ],
      "rows": [
        [
          "1125—12",
          "Code for the Manufacture of Model Rocket and\nHigh Power Rocket Motors",
          "5601.1.4"
        ],
        [
          "1126—11",
          "Standard for the Use of Pyrotechnics Before a\nProximate Audience",
          "5604.2, 5605.1, 5608.1, 5608.2.2,\n5608.4, 5608.5"
        ],
        [
          "1127—13",
          "Code for High Power Rocketry",
          "5601.1.4"
        ],
        [
          "2001—15",
          "Standard on Clean Agent Fire Extinguishing\nSystems",
          "TABLE 901.6.1, 904.10"
        ]
      ],
      "page": 120,
      "bbox": [
        53.31949081420898,
        71.6576156616211,
        532.694970703125,
        189.13956451416016
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p120_2",
      "title": "TABLE 901.6.1, 904.10",
      "headers": [
        "SBC",
        "Saudi Building Codes, Riyadh, Saudi Arabia",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code section number"
        ],
        [
          "SBC 201—24",
          "Saudi Building Code-General",
          "201.3, 202, 304.1.3, 306.1, 311.1.1, 311.3,\n313.1, 317.1, 403.7.3.4, 403.10.4, 404.2.1,\n504.1, 508.1, 508.1.2, 510.5.1, 603.1,\n604.1, 604.4, 604.5, 604.5.1, 604.5.2,\n604.5.3, 604.5.4, 605.2.1.1, 605.3,\n605.4.2.6, 605.6.2, 605.8, 701.1, 701.6,\n801.1, 803.1, Table 803.3, 803.11.1,\n803.11.2, 803.15, 807.2, 807.5.1.2, 808.1,\n808.2, 808.5, 901.4, 901.4.1, 901.4.2,\n901.4.3, 901.4.4, 903.2, 903.2.5.2,\n903.2.9.1, 903.2.10, 903.3.1.1.1, 903.3.1.2,\n903.3.1.2.1, 903.3.1.2.3, 903.3.2, 904.14,\n907.1.1, 907.2.1, 907.2.6.2, 907.2.6.3.3,\n907.2.7, 907.2.13, 907.2.18, 907.2.21,\n907.5.2.1, 907.6.6, 909.1, 909.2, 909.3,\n909.4.3, 909.5, 909.5.3, 909.5.3.1,\n909.5.3.2, 909.6.3, 909.10.5, 909.11.1,\n909.18.8, 909.20.2, 909.20.2.1, 909.20.3.1,\n909.20.3.2, 909.20.6.1, 909.21.1, 910.4.5,\nTable 911.1, 911.2, 913.2.1, 914.1, 914.2.1,\n914.3.1, 914.3.2, 914.4.1, 914.5.3, Table\n914.8.3, 914.8.3.2, 914.10, 915.1.6, 1003.2,\n1003.5, Table 1004.5, 1004.6, 1005.7.2,\n1006.2.1, Table 1006.2.1, 1008.3.4, 1009.2,\n1009.4.1, 1009.4.2, 1009.5, 1009.6.4,\n1009.7.2, 1010.1.4, 1010.1.6, 1010.2.2,\n1010.2.7, 1010.3.1, 1010.3.3, 1011.7,\n1011.10, 1011.11, 1011.12.2, 1012.6.3,\n1012.6.4, 1014.1, 1015.2, 1015.2.1, 1016.2,\nTable 1017.2, 1018.3, 1018.5, 1019.3,\n1019.4, 1020.2, Table 1020.2, 1020.2.1,\n1021.4, 1023.2, 1023.3.1, 1023.4, 1023.5,\n1023.6, 1023.7, 1023.12, 1023.12.1,\n1023.12.2, 1024.3, 1024.5, 1024.6, 1024.7,\n1024.8, 1026.2, 1026.3, 1026.4.1, 1027.5,\n1028.2, 1030.1.1.1, 1030.14.1, 1030.16.4,\n1031.5.3, 1101.2, 1101.3, 1103.3.2,\n1103.4.1, 1103.4.8, 1103.4.9.1,\n1103.4.9.2.1, 1103.4.9.2.2, 1103.4.9.4,\n1103.4.9.5, 1103.4.10, 1103.5.4, 1104.5,\n1104.17, 1104.17.1, 1104.18, Table\n1104.18, 1105.4.1, 1105.4.3.1, 1105.4.3.2,\n1105.5.7, 1105.7.2, 1105.7.3, 1105.7.4,\n1105.7.5, 1105.7.6, 1105.8, 1203.1,\n1203.1.3, 1203.1.8, 1203.2.1, 1203.2.8,"
        ]
      ],
      "page": 120,
      "bbox": [
        53.31949081420898,
        201.3597615559896,
        532.694970703125,
        759.0287246704102
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p121_1",
      "title": "",
      "headers": [
        "",
        "",
        "1203.2.9, 1203.2.11, 1203.2.16, 1203.2.19,\n1205.1, 1206.6.2, 1207.4.4, 1207.7.4,\n1207.9.2, 1207.11.3, 2004.6, 2006.17,\n2007.1, 2007.4, 2103.3, 2107.1, 2301.1,\n2301.4, 2303.1, 2307.4, 2308.3, 2308.3.1,\n2309.3.1.5.1, 2309.3.2, 2310.1, 2311.1,\n2311.3.1, 2311.4.1, 2311.8.3, 2404.2,\n2404.3.1, 2404.3.3.6, 2404.3.4, 2405.2,\n2701.1, 2701.4, 2703.2.2, 2703.3.1,\n2703.3.2, 2703.3.4, 2703.3.8, 2703.14,\n2703.14.1, 2703.14.2, 2703.15.1, 2704.3.1,\n2705.2.3.2, 2705.3.1, 2705.3.2.1, 2705.3.3,\n2803.1, 2905.1, 2909.2, 2909.4, 2909.6,\n3101.1, 3103.1, 3103.3.1, 3103.8.2,\n3103.8.4, 3103.9.1, 3103.9.2, 3103.9.3,\n3104.1, 3105.5, 3201.3, 3206.3.2, 3206.9,\n3207.2, 3208.1.1, 3208.2, 3315.1, 3403.1,\n3704.3, 3704.4, 3704.5, 3801.1, 3801.2,\n3804.1, 3804.1.1.1, Table 3805.4, Table\n3806.2.1, 3901.1, 3903.1, 3904.1,\n5003.2.2.2, 5003.2.8, 5003.8.1, Table\n5003.8.2, 5003.8.3, 5003.8.3.1, 5003.8.4.1,\n5003.9.9, 5004.13, 5005.2, 5005.3.9,\n5101.1, 5303.16.1, 5303.16.2, 5306.1,\n5306.2, 5306.2.1, 5306.2.2, 5307.4.6,\n5503.1.2, 5503.5.2, 5504.2.1.2, 5504.2.2.2,\n5505.4.1, 5604.2, Table 5604.5.2(3),\n5605.5, 5701.3, 5704.2.7.7, 5704.2.8.1,\n5704.2.8.2, 5704.2.9.3, 5704.2.9.4,\n5704.3.3.5, 5704.3.7.1, 5704.3.8, 5705.3.4,\n5705.3.5.3,5705.3.7.1, 5705.3.7.2,\n5705.3.7.3, 5705.3.7.4, 5705.3.7.5.1,\n5706.2.3, 5706.4.1, 5803.1.1, 5806.4.3,\n5808.1, 5808.3, 5808.3.2, 5906.2.2,\n5906.2.3, 5906.4.2, 6003.1.4.2, 6005.3.1,\n6109.11.2, 6204.1.2, 6306.4, 6404.1.4,\n6604.1"
      ],
      "rows": [
        [
          "SBC 901—24",
          "Saudi Existing Building Code",
          "1011.5.2, 1103.1"
        ],
        [
          "SBC 1201-24",
          "Saudi Fuel Gas Code",
          "201.3, 605.1, 605.2.1.3, 605.3, 605.6.2,\n605.8, 610.1.1, 1206.9, 2301.1, 2301.6,\n2308.1, 2309.3.1.2, 2309.3.1.5, 2504.5,\n3001.1, 3003.1, 3004.1, 3004.2, 3107.12.1,\n3107.12.2, 3107.13.1, 3304.3, 3307.2.1,\nTable 5003.1.1(1), 5301.1, 5801.1, 5803.1.4,\n6103.1, 6103.2.1.7, 6103.3"
        ],
        [
          "SBC 501—24",
          "Saudi Mechanical Code",
          "201.3, 308.3, 605.1, 605.2.1.1, 605.2.1.2,\n605.2.1.3, 605.2.1.4, 605.2.1.5, 605.3, 605.4,\n605.4.2.3, 605.4.2.5, 605.6.2,605.8, 606.1,\n606.2, 608.1, 608.3, 608.4, 608.5, 608.8,\n608.9.1, 608.10, 608.17, 610.1.1, 903.2.11.4,\n904.13, 907.3.1, 909.1, 909.10.2, 909.13.1,\n910.4.7, 915.6.1, 1006.2.2.3, 1011.16,\n1020.6.1, 1207.4.7, 1207.6.1, 1207.6.1.2.2,\n1207.11.7, 2104.2.1, 2105.3, 2301.1, 2301.6,\n2309.3.1.2, 2311.3.1, 2311.4.3, 2311.8.2,\n2311.8.8, 2311.8.10, 2404.7, 2404.7.2,\n2504.5, 2703.2.2, 2703.10.4, 2703.14,\n2803.2, 2803.3, 3001.1, 3003.1, 3004.2,\n3107.12.1, 3107.12.2, 3703.5, 3804.1.1.7,\n3904.1, Table 5003.1.1(1), 5003.8.4.2,"
        ]
      ],
      "page": 121,
      "bbox": [
        53.319559478759764,
        71.66998291015625,
        532.6955200195313,
        760.4700317382812
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p122_1",
      "title": "",
      "headers": [
        "",
        "",
        "5003.8.5.2, 5003.8.6.2, 5004.3.1, 5303.7.6,\n5303.16.9, 5305.5, 5306.2.2, 5306.2.3,\n5307.4.4, 5504.2.1.3, 5504.2.2.3, 5505.4.1.1,\n5701.3, 5703.6.1, 5704.2.8.9, 5705.3.7.5.1,\n5706.2, 5706.4.4, 6003.1.3, 6003.2.3.2,\n6004.2.2.7, 6005.3.1, 6005.3.2, 6103.2.1.7"
      ],
      "rows": [
        [
          "SBC 701 —24",
          "Saudi Plumbing Code-Plumbing",
          "201.3, 903.3.5, 904.11.1.3, 912.6,\n2311.2.3, 5004.2.2.6"
        ],
        [
          "SBC 1101-24",
          "Saudi Residential Building Code",
          "102.5, SECTION 202, 1001.1"
        ]
      ],
      "page": 122,
      "bbox": [
        53.3474907875061,
        71.6576156616211,
        532.6669718424479,
        176.539306640625
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p122_2",
      "title": "",
      "headers": [
        "UL",
        "Underwriters Laboratories LLC 333 Pfingsten Road Northbrook, IL 60062",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "10C—09",
          "Positive Pressure Fire Tests of Door Assemblies\n.",
          ""
        ],
        [
          "30—95",
          "Metal Safety Cans—with revisions through July\n2009",
          "5003.9.10, 5005.1.10, 5705.2.4"
        ],
        [
          "58—96",
          "Steel Underground Tanks for Flammable and\nCombustible Liquids—with revisions through\nJuly 1998",
          "5704.2.13.1.5"
        ],
        [
          "80—07",
          "Steel Tanks for Oil-Burner Fuels and Other\nCombustible Liquids— with revisions Through\nAugust 2009",
          "607.2"
        ],
        [
          "87A—12",
          "Outline of Investigation for Power-Operated\nDispensing Devices for Gasoline and\nGasoline/Ethanol Blends with Nominal Ethanol\nConcentrations up to 85 Percent",
          "2306.8.1"
        ],
        [
          "142—06",
          "Steel Aboveground Tanks for Flammable and\nCombustible Liquids—with revisions through\nFebruary 12, 2010",
          "607.2, 2306.2.3"
        ],
        [
          "199E—04",
          "Outline of Investigation for Fire Testing of\nSprinklers and Water Spray Nozzles for\nProtection of Deep Fat Fryers",
          "904.13.4.1"
        ],
        [
          "217—06",
          "Single and Multiple Station Smoke Alarms—\nwith revisions through April 2012",
          "907.2.11, 915.4.4"
        ],
        [
          "268—09",
          "Smoke Detectors for Fire Alarm Systems",
          "907.2.6.2, 907.2.11.7, 915.5.3"
        ],
        [
          "294—1999",
          "Access Control System Units—with revisions\nthrough September 2010",
          ""
        ],
        [
          "300—05(R2010)",
          "Fire Testing of Fire Extinguishing Systems for\nProtection of Commercial Cooking\nEquipment—with revisions through July 16,\n2010",
          "904.13"
        ],
        [
          "300A—06",
          "Outline of Investigation for Extinguishing\nSystem Units for Residential Range Top\nCooking Surfaces",
          "904.14.1.1"
        ],
        [
          "305—2012",
          "Panic Hardware",
          ""
        ],
        [
          "325—02",
          "Door, Drapery, Gate, Louver and Window\nOperators and Systems—with revisions through\nJune 2013",
          "503.5, 503.6"
        ],
        [
          "499—05",
          "Standard for Electrical Heating Appliances—\nwith revisions through February 2013",
          "607.6"
        ],
        [
          "710B—2011",
          "Recirculating Systems",
          "606.2, 904.13"
        ],
        [
          "723—08",
          "Standard for Test for Surface Burning\nCharacteristics of Building Materials—with\nrevisions through September 2010",
          "SECTION 202, 803.5.1, 804.1, 804.2.4"
        ]
      ],
      "page": 122,
      "bbox": [
        53.3474907875061,
        213.11995442708334,
        532.6669718424479,
        745.468505859375
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p123_1",
      "title": "",
      "headers": [
        "790—04",
        "Standard Test Methods for Fire Tests of Roof\nCoverings—with revisions through October\n2008",
        "317.2, 317.3"
      ],
      "rows": [
        [
          "793—08",
          "Automatically Operated Roof Vents for Smoke\nand Heat—with revisions through September\n2011",
          "910.3.1"
        ],
        [
          "864—03",
          "Control Units and Accessories for Fire Alarm\nSystems—with revisions through August 2012",
          "909.12"
        ],
        [
          "900—04",
          "Air Filter Units—with revisions through\nFebruary 2012",
          "2404.7.8"
        ],
        [
          "924—06",
          "Standard for Safety Emergency Lighting and\nPower Equipment—with revisions through\nFebruary 2011",
          "1013.5, 3103.12.6.1"
        ],
        [
          "1037—99",
          "Antitheft Alarms and Devices—with revisions\nthrough December 2009",
          "506.1"
        ],
        [
          "1275—05",
          "Flammable Liquid Storage Cabinets—with\nrevisions through February 2010",
          "5003.8.7.1, 5704.3.2.1.1"
        ],
        [
          "1313—93",
          "Standard for Nonmetallic Safety Cans for\nPetroleum Products—with revisions through\nNovember 2012",
          "5003.9.10"
        ],
        [
          "1315—95",
          "Standard for Safety for Metal Waste Paper\nContainers—with revisions through September\n2012",
          "808.1, SECTION 808."
        ],
        [
          "1316—94",
          "Glass Fiber Reinforced Plastic Underground\nStorage Tanks for Petroleum Products and\nAlcohol-gasoline Mixtures—with revisions\nthrough May 2006",
          "5704.2.13.1.5"
        ],
        [
          "1363—07",
          "Relocatable Power Taps—with revisions\nthrough September 2012",
          ""
        ],
        [
          "1975—06",
          "Fire Tests for Foamed Plastics Used for\nDecorative Purpose",
          "807.5.1.1, 808.3"
        ],
        [
          "1994—04",
          "Standard for Luminous Egress Path Marking\nSystems—with revisions through November\n2010",
          "1008.2.1, 1025.2.1, 1025.2.3,\n1025.2.4, 1025.4"
        ],
        [
          "2017—08",
          "General-Purpose Signaling Devices and\nSystems—with revisions through May 2011",
          "3905.1.2"
        ],
        [
          "2034—08",
          "Single and Multiple Station Carbon Monoxide\nAlarms—with revisions through February 2009",
          "915.4.2, 915.4.4, 1103.9"
        ],
        [
          "2075—2013",
          "Standard for Gas and Vapor Detectors and\nSensors",
          "915.5.1, 915.5.3"
        ],
        [
          "2079—04",
          "Tests for Fire Resistance of Building Joint\nSystems—with revisions through December 201",
          "SECTION 202"
        ],
        [
          "2085—97",
          "Protected Above-ground Tanks for Flammable\nand Combustible Liquids—with revisions\nthrough September 2010",
          "SECTION 202, 2306.2.2, 2306.2.3,\n5704.2.7.4, 5704.2.9.2.3, 5704.2.9.7.4,\n5705.3.8.2"
        ],
        [
          "2196—2001",
          "Tests for Fire Resistive Cables—with revisions\nthrough March 2012",
          "913.2.2"
        ],
        [
          "2200—2012",
          "Stationary Engine Generator Assemblies—with\nrevisions through June 2013",
          ""
        ],
        [
          "2208—2010",
          "Solvent Distillation Units—with revisions\nthrough March 2011",
          "5705.4.1"
        ],
        [
          "2245—06",
          "Below-grade Vaults for Flammable Liquid\nStorage Tanks",
          "5704.2.8.1"
        ],
        [
          "2335—10",
          "Fire Tests of Storage Pallets—with revisions\nthrough September 2012",
          "3206.4.1.1, 3208.2.1"
        ],
        [
          "2360—00",
          "Test Methods for Determining the\nCombustibility Characteristics of Plastics Used\nin Semi-Conductor Tool Construction— with\nrevisions through May 2013",
          "2703.10.1.2"
        ]
      ],
      "page": 123,
      "bbox": [
        53.35789077758789,
        71.6576156616211,
        532.656572265625,
        759.9887084960938
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p124_1",
      "title": "",
      "headers": [
        "USC",
        "United States Code c/o Superintendent of Documents U.S. Government Printing\nOffice Washington, DC 20402-9325",
        ""
      ],
      "rows": [
        [
          "Standard reference\nnumber",
          "Title",
          "Referenced in code\nsection number"
        ],
        [
          "18 USC Part 1,\nChapter 40",
          "Importation, Manufacture, Distribution and\nStorage of Explosive Materials.",
          "SECTION 202"
        ],
        [
          "21 USC Chapter 9",
          "United States Food, Drug and Cosmetic Act",
          "SECTION 202"
        ]
      ],
      "page": 124,
      "bbox": [
        53.319559478759764,
        83.05000813802083,
        532.6955200195313,
        167.66998291015625
      ],
      "chapter_id": "ch80",
      "section_id": "sec202"
    },
    {
      "table_id": "table_p134_1",
      "title": "",
      "headers": [
        "EXPOSURE\nDISTANCE\n(meters)",
        "FIRE-FLOW\nREQUIREMENT (Liters\nper minute)"
      ],
      "rows": [
        [
          "Over 30",
          "1900"
        ],
        [
          "9.1 to 30",
          "3800 to 2800"
        ],
        [
          "3.1 to 9",
          "5700 to 3800"
        ],
        [
          "3 or less",
          "7600"
        ]
      ],
      "page": 134,
      "bbox": [
        313.7275619506836,
        456.6100158691406,
        537.8475545247396,
        599.0900065104166
      ],
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "table_id": "table_p138_1",
      "title": "",
      "headers": [
        "FIRE-FLOW\nCALCULATION AREA\n(square meter)",
        "AUTOMATIC SPRINKLER\nSYSTEM\n(Design Standard)",
        "MINIMUM\nFIRE-FLOW\n(liters per\nminute)",
        "FLOW DURATION\n(hours)"
      ],
      "rows": [
        [
          "0-335",
          "No automatic sprinkler system",
          "3785",
          "1"
        ],
        [
          "336 and greater",
          "No automatic sprinkler system",
          "Value in Table\nB105.1(2)",
          "Duration in Table B105.1(2) at\nthe required fire-flow rate"
        ],
        [
          "0-335",
          "Section 903.3.1.3 of SBC 801 or\nSection 2904 of SBC 1101/1102",
          "1900",
          "1\n/2"
        ],
        [
          "336 and greater",
          "Section 903.3.1.3 of SBC 801 or\nSection 2904 of SBC 1101/1102",
          "1\n/2 value in Table\nB105.1(2)",
          "1"
        ]
      ],
      "page": 138,
      "bbox": [
        53.35422611236572,
        142.12198486328126,
        537.8208889431423,
        276.0180297851563
      ],
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "table_id": "table_p138_2",
      "title": "",
      "headers": [
        "FIRE-FLOW CALCULATION AREA (square meter)",
        "",
        "",
        "",
        "",
        "FIRE-FLOW\n(Liters per\nminute)b",
        "FLOW\nDURATION\n(hours)"
      ],
      "rows": [
        [
          "Type IA and\na\nIB",
          "Type IIA and\na\nIIIA",
          "Type IV and V-\na\nA",
          "Type IIB and\na\nIIIB",
          "Type V-Ba",
          "",
          ""
        ],
        [
          "0-2110",
          "0-1180",
          "0-762",
          "0-550",
          "0-335",
          "5678",
          "2"
        ],
        [
          "2111-2806",
          "1181-1580",
          "763-1012",
          "551-734",
          "336-446",
          "6624",
          ""
        ],
        [
          "2807-3596",
          "1581-2025",
          "1013-1198",
          "735-910",
          "447-576",
          "7570",
          ""
        ],
        [
          "3597-4487",
          "2026-2248",
          "1199-1616",
          "911-1170",
          "577-715",
          "8517",
          ""
        ],
        [
          "4488-5481",
          "2249-3084",
          "1617-1979",
          "1171-1431",
          "716-873",
          "9463",
          ""
        ],
        [
          "5482-6587",
          "3085-3688",
          "1980-2369",
          "1432-1709",
          "874-1050",
          "10410",
          ""
        ],
        [
          "6588-7776",
          "3689-4376",
          "2370-2796",
          "1710-2025",
          "1051-1245",
          "11356",
          "3"
        ],
        [
          "7777-9077",
          "4377-5100",
          "2797-3270",
          "2026-2406",
          "1246-1449",
          "12302",
          ""
        ],
        [
          "9078-10470",
          "5101-5890",
          "3271-3772",
          "2407-2722",
          "1450-1672",
          "13249",
          ""
        ],
        [
          "10471-11956",
          "5891-6726",
          "3773-4311",
          "2723-3112",
          "1673-1914",
          "14195",
          ""
        ],
        [
          "11957-13555",
          "6727-7627",
          "4312-4877",
          "3113-3521",
          "1915-2165",
          "15141",
          "4"
        ],
        [
          "13556-15255",
          "7628-8584",
          "4878-5490",
          "3522-3967",
          "2166-2443",
          "16088",
          ""
        ],
        [
          "15256-17038",
          "8585-9578",
          "5491-6132",
          "3968-4431",
          "2444-2722",
          "17034",
          ""
        ],
        [
          "17039-18924",
          "9579-10647",
          "6133-6810",
          "4432-4924",
          "2723-3029",
          "17981",
          ""
        ],
        [
          "18925-20922",
          "10648-11771",
          "6811-7534",
          "4925-5444",
          "3030-3344",
          "18927",
          ""
        ],
        [
          "20923-23012",
          "11772-12951",
          "7535-8287",
          "5445-6076",
          "3345-3679",
          "19873",
          ""
        ],
        [
          "23013-25195",
          "12952-14177",
          "8288-9077",
          "6077-6559",
          "3680-4032",
          "20820",
          ""
        ],
        [
          "25196-27490",
          "14178-15468",
          "9078-9894",
          "6560-7153",
          "4033-4404",
          "21766",
          ""
        ],
        [
          "27491-Greater",
          "15469-Greater",
          "9895-10758",
          "7154-7776",
          "4405-4785",
          "22712",
          ""
        ],
        [
          "—",
          "—",
          "10759-11659",
          "7777-8417",
          "4786-5175",
          "23660",
          ""
        ],
        [
          "—",
          "—",
          "11660-12588",
          "8418-9095",
          "5176-5593",
          "24605",
          ""
        ],
        [
          "—",
          "—",
          "12589-13545",
          "9096-9922",
          "5594-6020",
          "25552",
          ""
        ],
        [
          "—",
          "—",
          "13546-14558",
          "9923-10517",
          "6021-6466",
          "26500",
          ""
        ],
        [
          "—",
          "—",
          "14559-15598",
          "10518-11269",
          "6467-6931",
          "27444",
          ""
        ],
        [
          "—",
          "—",
          "15599-16667",
          "11270-12040",
          "6932-7414",
          "28390",
          ""
        ],
        [
          "—",
          "—",
          "16668-17782",
          "12040-12848",
          "7415-7906",
          "29336",
          ""
        ],
        [
          "—",
          "—",
          "17783-Greater",
          "12849-Greater",
          "7907-Greater",
          "30283",
          ""
        ]
      ],
      "page": 138,
      "bbox": [
        53.35422611236572,
        315.989990234375,
        537.8208889431423,
        676.6800231933594
      ],
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "table_id": "table_p139_1",
      "title": "",
      "headers": [
        "AUTOMATIC SPRINKLER SYSTEM\n(DesignStandard)",
        "MINIMUM FIRE-FLOW\n(Liters per minute)",
        "FLOW DURATION\n(hours)"
      ],
      "rows": [
        [
          "No automatic sprinkler system",
          "Value in TABLE B105.1(2)",
          "Duration in TABLE\nB105.1(2)"
        ],
        [
          "Section 903.3.1.1 of SBC 801",
          "25% of the value in TABLE\na\nB105.1(2)",
          "Duration in TABLE\nB105.1(2) at the reduced flow\nrate"
        ],
        [
          "Section 903.3.1.2 of SBC 801",
          "25% of the value in TABLE\nb\nB105.1(2)",
          "Duration in TABLE\nB105.1(2) at the reduced flow\nrate"
        ]
      ],
      "page": 139,
      "bbox": [
        53.319559478759764,
        109.3499755859375,
        537.8555541992188,
        225.989990234375
      ],
      "chapter_id": "ch1",
      "section_id": "sec706"
    },
    {
      "table_id": "table_p145_1",
      "title": "",
      "headers": [
        "FIRE-FLOW\nREQUIREMENT\n(Liters per minute)",
        "MINIMUM NUMBER\nOF HYDRANTS",
        "AVERAGE SPACING BETWEEN\nHYDRANTSa, b, c, f, g\n(Meter)",
        "MAXIMUM DISTANCE FROM\nANY POINT ON STREET OR\nROAD FRONTAGE TO A\nHYDRANTd, f, g\n(Meter)"
      ],
      "rows": [
        [
          "6625 or less",
          "1",
          "150",
          "75"
        ],
        [
          "7570-8515",
          "2",
          "135",
          "67.50"
        ],
        [
          "9465",
          "3",
          "135",
          "67.50"
        ],
        [
          "11355",
          "3",
          "120",
          "67.50"
        ],
        [
          "13,250-15140",
          "4",
          "105",
          "63"
        ],
        [
          "17034-18925",
          "5",
          "90",
          "54"
        ],
        [
          "20820",
          "6",
          "90",
          "54"
        ],
        [
          "22710",
          "6",
          "75",
          "45"
        ],
        [
          "24605-26500",
          "7",
          "75",
          "45"
        ],
        [
          "28390 or more",
          "8 or moree",
          "60",
          "36"
        ]
      ],
      "page": 145,
      "bbox": [
        53.347559452056885,
        129.52200927734376,
        537.8275553385416,
        289.57802734375
      ],
      "chapter_id": "ch1",
      "section_id": "sec2904"
    },
    {
      "table_id": "table_p157_1",
      "title": "",
      "headers": [
        "LENGTH\n(Meters)",
        "WIDTH\n(Meters)",
        "TURNAROUNDS REQUIRED"
      ],
      "rows": [
        [
          "0-45",
          "6",
          "None required"
        ],
        [
          "46-150",
          "6",
          "36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1"
        ],
        [
          "151-225",
          "7.8",
          "36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1"
        ],
        [
          "Over 225",
          "Special approval required",
          ""
        ]
      ],
      "page": 157,
      "bbox": [
        53.32755947113037,
        129.27001953125,
        537.8475545247396,
        223.4899698893229
      ],
      "chapter_id": "ch1",
      "section_id": "sec503"
    },
    {
      "table_id": "table_p178_1",
      "title": "",
      "headers": [
        "HAZARD CATEGORY",
        "DESIGNATION"
      ],
      "rows": [
        [
          "Combustible liquid II\nCombustible liquid IIIA\nCombustible liquid IIIB\nCombustible dust\nCombustible fiber\nCryogenic flammable\nCryogenic oxidizing\nExplosive\nFlammable solid\nFlammable gas (gaseous)\nFlammable gas (liquefied)\nFlammable liquid IA\nFlammable liquid IB\nFlammable liquid IC\nOrganic peroxide,UD\nOrganic peroxide I\nOrganic peroxide II\nOrganic peroxide III\nOrganic peroxide IV\nOrganic peroxide V\nOxidizing gas (gaseous)\nOxidizing gas (liquefied)\nOxidizer 4\nOxidizer 3\nOxidizer 2\nOxidizer 1\nPyrophoric gases\nPyrophoric solids, liquids\nUnstable reactive 4D\nUnstable reactive 3D\nUnstable reactive 3N\nUnstable reactive 2\nUnstable reactive 1\nWater reactive 3\nWater reactive 2\nCorrosive\nToxic\nHighly toxic",
          "F2\nF2\nF1\nF4\nF3\nF4, H3\nOX,H3\nR4\nF2\nF4\nF4\nF4\nF3\nF3\nR4\nF4, R3\nF3, R3\nF2, R2\nF1, R1\nNone\nOX\nOX\nOX4\nOX3\nOX2\nOX1\nF4\nF3\nR4\nR4\nR2\nR2\nNone\nW3\nW2\nH3, COR\nH3\nH4"
        ]
      ],
      "page": 178,
      "bbox": [
        53.287559509277344,
        138.6100056966146,
        537.8875528971354,
        589.7300211588541
      ],
      "chapter_id": "ch2",
      "section_id": "sec503"
    },
    {
      "table_id": "table_p182_1",
      "title": "",
      "headers": [
        "CRYOGENIC FLUID",
        "WEIGHT OF LIQUID OR\nGAS per 3.785 Liters",
        "VOLUME OF LIQUID AT\nNORMAL BOILING\nPOINT",
        "VOLUME OF GAS AT\nNTP"
      ],
      "rows": [
        [
          "",
          "Kilograms",
          "Liters",
          "Cubic meters"
        ],
        [
          "Argon",
          "0.450\n1.000\n1.393\n5.274\n4.690\n1.656",
          "0.326\n0.718\n1.000\n3.785\n3.366\n1.189",
          "0.274\n0.604\n0.841\n3.184\n2.832\n1.000"
        ],
        [
          "Helium",
          "0.450\n1.000\n0.125\n0.475\n0.469\n0.166",
          "3.631\n8.006\n1.000\n3.785\n3.754\n1.326",
          "2.739\n6.038\n0.754\n2.855\n2.832\n1.000"
        ],
        [
          "Hydrogen",
          "0.450\n1.000\n0.071\n0.268\n0.236\n0.083",
          "6.409\n14.130\n1.000\n3.785\n3.339\n1.179",
          "5.436\n11.984\n0.848\n3.210\n2.832\n1.000"
        ],
        [
          "Oxygen",
          "0.450\n1.000\n1.142\n4.321\n3.756\n1.327",
          "0.397\n0.876\n1.000\n3.785\n3.290\n1.162",
          "0.342\n0.754\n0.861\n3.250\n2.832\n1.000"
        ],
        [
          "Nitrogen",
          "0.450\n1.000\n0.808\n3.060\n3.286\n1.160",
          "0.561\n1.237\n1.000\n3.785\n4.065\n1.436",
          "0.391\n0.862\n0.697\n2.637\n2.832\n1.000"
        ],
        [
          "a\nLNG",
          "0.450\n1.000\n0.431\n1.633\n1.976\n5.217",
          "1.052\n2.320\n1.000\n3.785\n4.580\n1.616",
          "0.650\n1.434\n0.618\n2.340\n2.832\n1.000"
        ]
      ],
      "page": 182,
      "bbox": [
        53.360286712646484,
        133.00198974609376,
        537.8148285836885,
        594.7380004882813
      ],
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "table_id": "table_p191_1",
      "title": "",
      "headers": [
        "SBC 201/SBC 801\nHAZARD CLASS",
        "HAZARD\nCLASS",
        "INVENTORY\nAMOUNT",
        "",
        "",
        "SBC 201/ SBC 801 MAXIMUM\nALLOWABLE QUANTITYd",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "(Abbrev)",
          "Solid\n(kg)",
          "Liquid\n(liters)",
          "Gas\n(cu m,\nliters, kg)",
          "Solid\n(kg)",
          "Liquid\n(liters)",
          "Gas\n(cu m, liters, kg)"
        ],
        [
          "Combustible\nLiquid",
          "C2",
          "",
          "19",
          "",
          "",
          "450",
          ""
        ],
        [
          "",
          "C3A",
          "",
          "",
          "",
          "",
          "1250",
          ""
        ],
        [
          "",
          "C3B",
          "",
          "22.7",
          "",
          "",
          "49,967",
          ""
        ],
        [
          "Combustible Fiber",
          "Loose/Baled",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Cryogenics, Flammable",
          "Cryo-Flam",
          "",
          "",
          "",
          "",
          "170",
          ""
        ],
        [
          "Cryogenic, Oxidizing",
          "Cryo-OX",
          "",
          "",
          "",
          "",
          "170",
          ""
        ],
        [
          "Flammable Gas",
          "FLG",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "(Gaseous)",
          "",
          "",
          "",
          "4.25",
          "",
          "",
          "28"
        ],
        [
          "(Liquefied)",
          "",
          "",
          "",
          "",
          "",
          "113",
          ""
        ],
        [
          "Flammable Liquid",
          "F1A",
          "",
          "",
          "",
          "",
          "113",
          ""
        ],
        [
          "",
          "F1B & F1C",
          "",
          "19",
          "",
          "",
          "450",
          ""
        ],
        [
          "Combination (1A, 1B, 1C)",
          "",
          "",
          "19",
          "",
          "",
          "450",
          ""
        ],
        [
          "Flammable Solid",
          "FLS",
          "",
          "",
          "",
          "56.25",
          "",
          ""
        ],
        [
          "Organic Peroxide",
          "OPU",
          "",
          "",
          "",
          "0",
          "",
          ""
        ],
        [
          "",
          "OP1",
          "",
          "",
          "",
          "2.25",
          "",
          ""
        ],
        [
          "",
          "OP2",
          "",
          "",
          "",
          "22.5",
          "",
          ""
        ],
        [
          "",
          "OP3",
          "",
          "",
          "",
          "56.25",
          "",
          ""
        ],
        [
          "",
          "OP4",
          "",
          "",
          "",
          "NL",
          "",
          ""
        ],
        [
          "",
          "OP5",
          "",
          "",
          "",
          "NL",
          "",
          ""
        ],
        [
          "Oxidizer",
          "OX4",
          "",
          "",
          "",
          "0",
          "",
          ""
        ],
        [
          "",
          "OX3",
          "",
          "",
          "",
          "4.5",
          "",
          ""
        ],
        [
          "",
          "OX2",
          "",
          "",
          "",
          "112.5",
          "",
          ""
        ],
        [
          "",
          "OX1",
          "",
          "",
          "",
          "1800",
          "",
          ""
        ]
      ],
      "page": 191,
      "bbox": [
        53.360059440135956,
        109.36197509765626,
        537.815055847168,
        536.5166558159722
      ],
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "table_id": "table_p192_1",
      "title": "",
      "headers": [
        "Open (Liters)",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Open (kg)",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Closed d gas",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Closed (Liters)",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Closed (kg)",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Stored d (gas)",
          "4.25",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "2268"
        ],
        [
          "Store (Liters)",
          "",
          "",
          "",
          "",
          "19",
          "",
          "11.5",
          "",
          "851",
          "",
          "11.5",
          "",
          ""
        ],
        [
          "Stored (kg)",
          "",
          "",
          "10.8",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Haz Class 3",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Haz Class 2",
          "UR2",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Haz Class 1",
          "FLG",
          "",
          "A-L3",
          "",
          "F1B",
          "",
          "C3B",
          "",
          "C2",
          "",
          "C3B",
          "",
          "OXG"
        ],
        [
          "Container b > 208 Liters",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "Yes",
          "",
          "",
          "",
          ""
        ],
        [
          "a Location",
          "Control Area 1",
          "",
          "Control Area 1",
          "",
          "Control Area 1",
          "",
          "Control Area 1",
          "",
          "Control Area 2",
          "",
          "Control Area 2",
          "",
          "H-3"
        ],
        [
          "CAS Number",
          "74-86-2",
          "",
          "Mixture",
          "",
          "8006-61-9 1634-04-4 108-20-3 64-17-5 108-88-3 1330-20-7",
          "",
          "64742-54-7 Mixture",
          "",
          "68476-34-6 Proprietary",
          "",
          "64742-65-0",
          "",
          "7782-44-7"
        ],
        [
          "Product Name c (Components)",
          "ACETYLENE (Acetylene gas)",
          "",
          "BLACK AEROSOL SPRAY PAINT (Mixture)",
          "",
          "GASOLINE, UNLEADED (Gasoline-Mixture) Methyl-t- Butyl-Ether-15% Diisopropyl Ether-7% Ethanol-11% Toluene-12% Xylene-11%",
          "",
          "MOTOR OIL-10W40 (Hydrotreated Heavy Paraffinic Distillate-85%; Additives-20%)",
          "",
          "DIESEL (Diesel-99-100%; Additives)",
          "",
          "TRANSMISSION FLUID (Oil-Solvent-Neutral; Performance Additives)",
          "",
          "OXYGEN, GAS (Oxygen)"
        ]
      ],
      "page": 192,
      "bbox": [
        115.87255764007568,
        71.59398600260417,
        436.42254734039307,
        765.9460245768229
      ],
      "chapter_id": "ch55",
      "section_id": "sec503"
    },
    {
      "table_id": "table_p212_1",
      "title": "",
      "headers": [
        "ROOM OR AREA",
        "SEPARATION AND/OR\nPROTECTION"
      ],
      "rows": [
        [
          "Furnace room where any piece of equipment is over 117.2 kW input",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Rooms with boilers where the largest piece of equipment is over 103.5 kPa\nand 7.46 kW",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Refrigerant machinery room",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Hydrogen fuel gas rooms, not classified as Group H",
          "1 hour in ambulatory care facilities"
        ],
        [
          "Incinerator rooms",
          "2 hours and provide automatic sprinkler\nsystem"
        ],
        [
          "Laboratories not classified as Group H",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Laundry rooms over 9 square meter",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Waste and linen collection rooms with containers with total volume of 0.28\ncubic meter or greater",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Storage rooms greater than 9 square meter",
          "1 hour or provide automatic sprinkler\nsystem"
        ],
        [
          "Stationary storage battery systems having a liquid electrolyte capacity of\nmore than 190 liters for flooded lead-acid, nickel cadmium or VRLA, or\nmore than 450 kilograms for lithium-ion and lithium metal polymer used for\nfacility standby power, emergency power or uninterruptible power supplies",
          "1 hour in ambulatory care facilities"
        ]
      ],
      "page": 212,
      "bbox": [
        53.10909784757174,
        129.4900105794271,
        538.0013991135818,
        398.33001708984375
      ],
      "chapter_id": "ch11",
      "section_id": "sec710"
    }
  ]
}