{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
  "version": "2024",
  "total_chunks": 280,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_0_b9da33c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1771\n\n❖ This section does not completely prohibit the \nstorage and use of highly toxic liquids in these \nparticular occupancies, but instead focuses on \ncertain portions of occupancies. In particular, \nthis section addresses the offices, retail sales \nareas and classrooms of Group B, F, M or S \noccupancies. A normal storage area with no \npublic access, therefore, could be used to store \nhighly toxic or toxic gases, but the office \nincidental to that storage facility could not.\n\nThe exception allows small cylinders in \nclassrooms in Group B occupancies when they \nare used within gas cabinets or fume hoods. \nThis acknowledges special needs at university \nlaboratories and similar facilities. \n6004.1.2 \nGas \ncabinets. \nGas \ncabinets \ncontaining highly toxic or toxic compressed gases \nshall comply with Section 5003.8.6and the \nfollowing requirements: \n1. The average ventilation velocity at the face \nof gas cabinet access ports or windows shall \nbe not less than 1 meter per second with not \nless than 0.75 meter per second, at any point \nof the access port or window. \n2. Gas cabinets shall be connected to an exhaust \nsystem. \n3. Gas cabinets shall not be used as the sole \nmeans of exhaust for any room or area. \n4. The maximum number of cylinders located \nin a single gas cabinet shall not exceed three, \nexcept that cabinets containing cylinders not \nexceeding 0.450 kg net contents are allowed \nto contain up to 100 cylinders. \n5. Gas cabinets required by Section 6004.2or \n6004.3 shall be equipped with an approved \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. Alternative fire-\nextinguishing systems shall not be used.\n\n❖ This section sets additional requirements for \ngas cabinets used specifically for highly toxic \nand toxic gases. Section 5003.8.6 contains the \ngeneral requirements for all gas cabinets. More \nspecifically, that section sets out construction \nspecifications, requires negative pressure for \nventilation and restricts the number of cylinders \nto three. Section 6004.1.2 is more restrictive, \nrequiring an air velocity of at least 1 m/s at the \nface of the cabinet as well as a connection to \nan exhaust system and an area ventilation \nsystem in addition to the ventilation system in \nthe gas cabinet. A sprinkler system is also \nrequired.\n\nSection 6004.2.2.7 would require the exhaust \nto be connected to a treatment system. Item 4 \nin this section does allow up to 100 small \ncylinders [under 0.450 kg each] instead of the \nrestriction of three larger cylinders. This \nallowance recognizes the reduced potential for \na large release and increases flexibility to meet \nthe needs of facilities such as laboratories. \n6004.1.3 \nExhausted enclosures. Exhausted \nenclosures containing highly toxic or toxic \ncompressed gases shall comply with Section \n5003.8.5and the following requirements: \n1. The average ventilation velocity at the face \nof the enclosure shall be not less than 1 meter \nper second with not less than 0.75 meter per \nsecond. \n2. Exhausted enclosures shall be connected to \nan exhaust system. \n3. Exhausted enclosures shall not be used as the \nsole means of exhaust for any room or area. \n4. Exhausted enclosures required by Section \n6004.2 or 6004.3shall be equipped with an \napproved automatic sprinkler system in \naccordance \nwith \nSection \n903.3.1.1. \nAlternative fire-extinguishing systems shall \nnot be used.\n\n❖ This section, like Section 6004.1.2, requires \ncompliance \nwith \nthe \ngeneral \nexhausted \nenclosure requirements in Section 5003.8.5. \nSection 5003.8.5, like Section 5003.8.6 for \ngas cabinets, contains basic construction \nspecifications and requires that the enclosure \nbe at a negative pressure. Additionally, there is \na requirement in Section 5003.8.5.3 that a fire-\nextinguishing system be installed when the \nmaterials stored or used in the enclosure are \nflammable.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 954,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.5",
        "SBC 801",
        "Section 5003.8.6",
        "Section 6004.2",
        "Section 6004.2.2.7",
        "Section 6004.1.2",
        "Section 5003.8.5.3",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_1_79f1ded2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This section also requires an air velocity of at \nleast 1.02 m/s at the face of the enclosure and \nthat the enclosure be connected to an exhaust \nsystem that is not the sole source of ventilation \nfor that area. In addition, this section requires a \nsprinkler system in the enclosure. This is \nindependent of whether the material is \nconsidered flammable. \n6004.2 Indoor storage and use. The indoor \nstorage and use of highly toxic or toxic compressed \ngases shall be in accordance with Sections 6004.2.1 \nthrough 6004.2.2.10.3.\n\n❖ This section is specific to the indoor storage \nand use of toxic and highly toxic gases. When \nSection 6004.2 applies, it focuses on the \nlocation of cylinders and the removal of \nunwanted releases of gases. Treatment \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1772\n\nsystems are required to process any gases \ncollected when ventilating results in the release \nof toxic and highly toxic gases. \n6004.2.1 \nApplicability. The applicability of \nregulations governing the indoor storage and use of \nhighly toxic and toxic compressed gases shall be as \nset forth in Sections 6004.2.1.1 through 6004.2.1.3.\n\n❖ This section clarifies which requirements apply \nbased on the amount of material in storage or \nin use. \n6004.2.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003, 6001 and 6004.1.\n\n❖ When the MAQs have not been exceeded, only \nthe more general requirements would apply. \nThese include restrictions on the storage and \nuse in certain occupancies, piping connection \nrequirements based on the level of health \nhazards, \npermits \nand \nother \nsimilar \nrequirements. Table 5003.1.1(2) and Table \n5003.1.1(4) would require putting highly toxic \ngases in a gas cabinet or exhausted enclosure \nregardless of the amount of gases stored or \nused. These gas cabinets and exhausted \nenclosures need to be in accordance only with \nthe basic requirements of Chapter 50 and do \nnot need to be connected to a treatment \nsystem. \n6004.2.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe indoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(2) shall be in accordance with \nSections 6001, 6004.1, 6004.2 and Chapter 50.\n\n❖ If the MAQs have been exceeded, the \nrequirements become much more extensive. \nThis requires compliance with all applicable \nsections of Chapter 50 and also Section \n6004.2, which has requirements for treatment \nsystems and gas detection systems. \n6004.2.1.3 \nOzone gas generators. The indoor \nuse of ozone gas-generating equipment shall be in \naccordance with Section 6005.\n\n❖ This section is a specific reference to Section \n6005, which deals with the process of ozone \ngeneration. The operation is unique and, \ntherefore, has unique requirements. The \nrequirements in Section 6005apply where the \nozone-generating capacity exceeds 0.225 kg \nin a 24-hour period. \n6004.2.2 \nGeneral indoor requirements. \nThe general requirements applicable to the indoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.2.2.1 through 6004.2.2.10.3.\n\n❖ The requirements in this section are for both \nstorage and use of toxic and highly toxic gases \nwhen the MAQs have been exceeded. \n6004.2.2.1 \nCylinder and tank location. \nCylinders shall be located within gas cabinets, \nexhausted enclosures or gas rooms. Portable and \nstationary tanks shall be located within gas rooms \nor exhausted enclosures.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2",
        "Section 6005",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_2_247883bc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Toxic and highly toxic gases pose a high threat \nto occupants and emergency responders if \nreleased to the atmosphere; therefore, this \nsection places restrictions on where cylinders \nand tanks can be located. More specifically, \ncylinders must be in a gas cabinet or within gas \nrooms or exhausted enclosures. Tanks, both \nportable and stationary, must be either in a gas \nroom or an exhausted enclosure. Gas cabinets \nare not an option because of the size of \nportable and stationary tanks. Gas cabinets, \nexhausted enclosures and gas rooms have \nspecific requirements in Sections 6004.1.2, \n6004.1.3 and 6004.2.2.6, respectively, in \naddition to the general requirements in \nChapter 50. \n6004.2.2.2 \nVentilated areas. The room or \narea in which gas cabinets or exhausted enclosures \nare located shall be provided with exhaust \nventilation. Gas cabinets or exhausted enclosures \nshall not be used as the sole means of exhaust for \nany room or area.\n\n❖ This section requires that gas cabinets and \nexhausted \nenclosures \nnot be \nthe \nonly \nventilation provided where toxic or highly toxic \ngases are stored or used. The room or area \nmust have additional ventilation. The exhaust \nventilation for the room need not be processed \nthrough a treatment system. \n6004.2.2.3 \nLeaking cylinders and tanks. \nOne or more gas cabinets or exhausted enclosures \nshall be provided to handle leaking cylinders, \ncontainers or tanks. \nExceptions: \n1. Where cylinders, containers or tanks are \nlocated within gas cabinets or exhausted \nenclosures. \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1773\n\n2. Where approved containment vessels or \ncontainment \nsystems \nare \nprovided \nin \naccordance with all of the following: \n2.1. Containment vessels or containment \nsystems shall be capable of fully \ncontaining or terminating a release. \n2.2. Trained personnel shall be available \nat an approved location. \n2.3. Containment vessels or containment \nsystems shall be capable of being \ntransported to the leaking cylinder, \ncontainer or tank.\n\n❖ Section 6004.2.2.1requires the use of gas \ncabinets, exhausted enclosures or gas rooms \nfor the storage of cylinders and tanks. This \nsection takes the requirements one step further \nand requires that one or more additional gas \ncabinets or exhausted enclosures be provided \nand ready to receive leaking cylinders or tanks. \nException 1 is for cylinders and tanks that are \nalready contained within gas cabinets or \nexhausted enclosures.\n\nException 2 allows the use of containment \nvessels and containment systems in place of a \ngas cabinet or exhausted enclosure to address \nthe release of gases based on three conditions: \nthe vessel or system must be sufficiently sized \nto contain the potential release; a trained \nperson must be available; and the containment \nvessel or system must be transportable to the \nleaking cylinder or tank. \n6004.2.2.3.1 \nLocation. \nGas \ncabinets \nand \nexhausted enclosures shall be located in gas rooms \nand connected to an exhaust system.\n\n❖ When gas cabinets and exhausted enclosures \nare used with leaking tanks, they must be \ncontained in gas rooms. Containment vessels \nand systems would not have to be located in a \ngas room. \n6004.2.2.4 \nLocal exhaust for portable tanks. \nA means of local exhaust shall be provided to \ncapture leaks from portable tanks. The local exhaust \nshall consist of portable ducts or collection systems \ndesigned to be applied to the site of a leak in a valve \nor fitting on the tank. The local exhaust system shall \nbe located in a gas room. Exhaust shall be directed \nto a treatment system in accordance with Section \n6004.2.2.7.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 860,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2.2.7",
        "Section 6004.2.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_3_8011aa92",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section requires portable tanks located in \ngas rooms to have an additional local exhaust \nmechanism. \nMore \nspecifically, \nSection \n6004.2.2.1 requires locating portable tanks in \na gas room or exhausted enclosure as a \nminimum. Since exhausted enclosures would \nbe considered local, an additional local exhaust \nsystem would not be required. Only when the \nsole exhaust mechanism is a gas room would \na local exhaust be required. The exhaust from \nthe gas room and the local exhaust system \nmust be processed through a treatment system \nin accordance with Section 6004.2.2.7. The \nfocus of a local exhaust system should be on \nthe valves or valve fittings where a leak is more \nlikely. \n6004.2.2.5 \nPiping and controls—stationary \ntanks. In addition to the requirements of Section \n5003.2.2, piping and controls on stationary tanks \nshall comply with the following requirements: \n1. Pressure relief devices shall be vented to a \ntreatment system designed in accordance \nwith Section 6004.2.2.7. \nException: Pressure relief devices on outdoor tanks \nprovided exclusively for relieving pressure due to \nfire exposure are not required to be vented to a \ntreatment system provided that: \n1. The material in the tank is not flammable. \n2. The tank is not located in a diked area \nwith other tanks containing combustible \nmaterials. \n3. The tank is located not less than 9 meters \nfrom combustible materials or structures \nor is shielded by a fire barrier complying \nwith Section 6004.3.2.1.1. \n2. Filling or dispensing connections shall be \nprovided with a means of local exhaust. Such \nexhaust shall be designed to capture fumes \nand vapors. The exhaust shall be directed to \na treatment system in accordance with \nSection 6004.2.2.7. \n3. Stationary tanks shall be provided with a \nmeans of excess flow control on all tank inlet \nor outlet connections. \nExceptions: \n1. Inlet connections designed to prevent \nbackflow. \n2. Pressure relief devices.\n\n❖ This section is in addition to Section 5003.2.2, \nwhich addresses piping, tubing, valves and \nfittings in general for all hazardous materials. \nThis section focuses on exhaust ventilation for \npotential leaks and releases associated with \npiping, filling and dispensing connections on \nstationary tanks. Section 5003.2.2 contains \ngeneral requirements covering issues such as \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1774\n\ncompatibility, \nshutoff \nvalves, \nbackflow \nprevention and leak detection. This section is \nspecific to stationary tanks because they are \nmore permanent and piping and other controls \nare more likely on stationary tanks versus \nportable tanks and cylinders.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 632,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.2",
        "SBC 801",
        "Section 6004.2.2.1",
        "Section 6004.2.2.7",
        "Section 6004.3.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_4_6ec3c99e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The specific requirements found in this section \nare as follows: \n1. \nIf a pressure relief valve is used, the \nrelease must be vented directly to a \ntreatment system. There is an exception \nthat pertains to outdoor tanks with \npressure valves specifically for pressure \nrelief in a fire. There are several \nconditions for the exception that address \nexposure hazards, such as neighboring \ntanks or combustible hazards. Also, the \nmaterial in the tank itself cannot be \nflammable. Although this exception for \noutdoor tanks is found in the indoor \nstorage and use requirements, Section \n6004.3 for outdoor storage and use has a \nspecific \nrequirement \nin \nSection \n6004.3.2.3 that refers back to this section \nfor piping and controls for outdoor \nstationary tanks. \n2. \nThis item requires a local exhaust system \nconnected to a treatment system for filling \nand dispensing connections. \n3. \nExcess flow control is required at every \ntank inlet and outlet to reduce the size of \nthe release and to avoid dangerous \nreactions and overpressures in other \nareas of a process designed for a \nparticular flow rate and pressure. There \nare two exceptions that relate to devices \nserving a specific purpose, which include \nan inlet connection designed to address \nbackflow or a pressure relief valve. A \npressure \nrelief valve \nis \nspecifically \ndesigned to allow excessive flow beyond \nthe design pressures of the tank to avoid \noverpressures in the tank. \n6004.2.2.6 \nGas rooms. Gas rooms shall \ncomply with Section 5003.8.4and both of the \nfollowing requirements: \n1. The exhaust ventilation from gas rooms shall \nbe directed to an exhaust system. \n2. Gas rooms shall be equipped with an \napproved \nautomatic \nsprinkler \nsystem. \nAlternative fire-extinguishing systems shall \nnot be used.\n\n❖ The requirements in Chapter 50 address \nconstruction and basic ventilation. General gas \nroom requirements are found in Section \n5003.8.4. More specifically, Section 5003.8.4 \nrequires an automatic sprinkler system, \nseparation as required in SBC 201 and \nmaintaining negative pressure in the room. \nThis section takes the requirements one step \nfurther and requires that exhaust ventilation be \ndirected to an exhaust system. Section \n6004.2.2.7 also requires directing this exhaust \nsystem to a treatment system. The second \ncriterion is a restriction that does not allow any \nalternative fire-extinguishing systems in place \nof an automatic sprinkler system. \n6004.2.2.7 \nTreatment systems. The exhaust \nventilation from gas cabinets, exhausted enclosures \nand gas rooms, and local exhaust systems required \nin Sections 6004.2.2.4 and 6004.2.2.5shall be \ndirected to a treatment system. The treatment \nsystem shall be utilized to handle the accidental \nrelease of gas and to process exhaust ventilation. \nThe treatment system shall be designed in \naccordance with Sections \n6004.2.2.7.1through \n6004.2.2.7.5 and Section 510 of SBC 501. \nExceptions: \n1. Highly toxic and toxic gases—storage. A \ntreatment system is not required for \ncylinders, containers and tanks in storage \nwhere all of the following controls are \nprovided: \n1.1. Valve outlets are equipped with gas-\ntight outlet plugs or caps. \n1.2. Handwheel-operated \nvalves have \nhandles secured to prevent movement. \n1.3. Approved containment vessels or \ncontainment systems are provided in \naccordance with Section 6004.2.2.3. \n2. Toxic gases—use. Treatment systems are not \nrequired for toxic gases supplied by cylinders \nor portable tanks not exceeding 772 kg water \ncapacity where the following are provided: \n2.1. A listed or approved gas detection \nsystem with a sensing interval not \nexceeding 5 minutes. \n2.2. A listed or approved automatic-\nclosing failsafe valve located immediately \nadjacent to cylinder valves. The fail-safe \nvalve shall close when gas is detected at \nthe permissible exposure limit (PEL) by a \ngas detection system monitoring the \nexhaust system at the point of discharge \nfrom \nthe \ngas \ncabinet, \nexhausted \nenclosure, ventilated enclosure or gas \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1775",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.3.2.3",
        "Section 6004.2.2.3",
        "Section 6004.2.2.7",
        "SBC 201",
        "Section 5003.8.4",
        "SBC 501",
        "Section 510",
        "Section 6004.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_5_a7006f09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "room. The gas detection system shall \ncomply with Section 6004.2.2.10.\n\n❖ Treatment systems are required for all exhaust \nventilation and accidental releases of toxic and \nhighly toxic gases. A treatment system \nessentially treats the exhaust through methods \nsuch as diluting, absorbing, burning and other \nvarious methods, which are discussed in \nSection 6004.2.2.7.1. Generally, Section \n6004.2.2.7 and related subsections contain \nthe design criteria for such systems.\n\nThere are two overall exceptions where \ntreatment systems would not be required. They \nare broken into storage and use, respectively. \nTreatment systems can be very costly and the \nexceptions give credit to situations where the \nhazard is low and the benefit of a costly \ntreatment system cannot be justified.\n\nException 1 deals with cylinders, containers \nand tanks in storage. A treatment system would \nnot be required if all three criteria are met. The \ncriteria include caps or plugs on any valves to \nprovide a level of redundancy in case of an \naccidental \nrelease; \nhand-wheel-operated \nvalves that are secured in place; and the \ninstallation \nof \ncontainment \nvessels \nor \ncontainment systems.\n\nException 2 is for toxic gases supplied by \ncylinders limited to a size of 772 kg water \ncapacity. The 772 kg limit was derived as \nfollows: A ton container typically holds about \n726 kg of water, and a filling density of \napproximately 125 percent of the water \ncapacity is allowed for chlorine [726 kg x 1.25 \n= 908 kg]. The resulting weight of product in a \nfilled container is one ton for chlorine. The \nmaximum capacity of 772 kg versus 726 kg is \nintended \nto \naccommodate \nmanufacturing \nvariations that occur from one container to the \nnext, but this does not affect the ultimate gas \ncapacity of a filled container, which is limited to \n908 kg regardless of the variation in water \ncapacity. To avoid the use of a treatment \nsystem, a gas detection system must also be \naccompanied by a fail-safe valve adjacent to \nthe cylinder valve. The failsafe valve must \noperate when gas is detected at the point of \ndischarge of the location of the cylinder (see \ncommentary to the Section 202definition of \n“Fail-safe”). \nSection \n6004.2.2.1requires \ncylinders to be located in a gas cabinet, an \nexhausted enclosure or a gas room. \n6004.2.2.7.1 \nDesign. Treatment systems shall \nbe capable of diluting, adsorbing, absorbing, \ncontaining, neutralizing, burning or otherwise \nprocessing the contents of the largest single vessel \nof compressed gas. Where a total containment \nsystem is used, the system shall be designed to \nhandle the maximum anticipated pressure of release \nto the system when it reaches equilibrium.\n\n❖ This section states that a treatment system \nmust process the exhaust ventilation or an \naccidental release. Various methods are listed \nbut the section is written to allow exploration of \nother methods. Additionally, this section sets \nimportant capacity criteria for the treatment \nsystem, which would require it to either be \ncapable of processing the largest vessel or \nhandle the maximum pressure of release at \nequilibrium where a total containment system \nis used. \n6004.2.2.7.2 \nPerformance. Treatment systems \nshall be designed to reduce the maximum allowable \ndischarge concentrations of the gas to one-half \nimmediate by dangerous to life and health (IDLH) \nat the point of discharge to the atmosphere. Where \nmore than one gas is emitted to the treatment \nsystem, the treatment system shall be designed to \nhandle the worst-case release based on the release \nrate, the quantity and the IDLH for all compressed \ngases stored or used.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 829,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6004.2.2.7.1",
        "Section 6004.2.2.10",
        "Section 6004.2.2.1",
        "Section 202",
        "Section 6004.2.2.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_6_78d08782",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Now that the method and the capacity have \nbeen established in Section 6004.2.2.7.1, the \nactual treatment capabilities are described in \nthis section. More specifically, this section \ndescribes how well the gases need to be \ntreated. Once treated, the output from the \ntreatment system must not exceed one-half of \nthe immediately dangerous to life and health \n(IDLH) concentration. If the treatment system is \nused for a variety of different stored gases that \nhave various levels of toxicity, the treatment \nsystem must be able to accommodate the \nworst-case situation. As an example, the least-\ntoxic gas may have the largest release \npotential, but the treatment system does not \nhave to work as hard to reduce the IDLH; \ntherefore, both the level of hazard and the \namount of the gas must be addressed. \n6004.2.2.7.3 \nSizing. Treatment systems shall be \nsized to process the maximum worst-case release of \ngas based on the maximum flow rate of release from \nthe largest vessel utilized. The entire contents of the \nlargest compressed gas vessel shall be considered.\n\n❖ This section re-emphasizes that the treatment \nsystem must be capable of treating the largest \nsingle vessel. In addition, this section requires \nthat the maximum flow rates be considered; \ntherefore, it is not simply the capacity of the \nlargest single vessel but also how fast that gas \nis released. Treatment systems need to \naccount for only a single failure of a vessel, but \nat the highest flow rate. \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1776\n\n6004.2.2.7.4 \nStationary tanks. Stationary tanks \nshall be labeled with the maximum rate of release \nfor the compressed gas contained based on valves \nor fittings that are inserted directly into the tank. \nWhere multiple valves or fittings are provided, the \nmaximum flow rate of release for valves or fittings \nwith the highest flow rate shall be indicated. Where \nliquefied compressed gases are in contact with \nvalves or fittings, the liquid flow rate shall be \nutilized for computation purposes. Flow rates \nindicated on the label shall be converted to cubic \nmeter per second (m3/s) of gas at normal \ntemperature and pressure (NTP).\n\n❖ The potential release rates of all valves directly \nconnected to the tank that have the potential \nfor a release of gases must be properly labeled. \nIn addition, the valves that have the highest \npotential release rates need to be specifically \nidentified. This is especially important where \nthere are multiple valves.\n\nAnother requirement of this section is for \nsituations in which the valve is located where it \nis interacting with the liquid form of the \ncompressed gas. Such interaction will alter the \nrelease rate; therefore, the liquid rate of \nrelease must be used. When a gas is in liquid \nform, it is denser than the gas form. If released, \nthe liquid vaporizes, expanding into a much \nlarger volume of gas. Finally, to more readily \nassess the amount of gas that can be released \ninto the room or area, the tank liquid flow rate \nmust be shown on the label as the equivalent \ngas volume in cubic meter per minute at NTP. \nIn other words, the flow rate is not as important \nas the gas volume it will produce when \nreleased into the room or area. NTP provides a \ncomparable base value. \n6004.2.2.7.5 \nPortable tanks and cylinders. \nThe maximum flow rate of release for portable \ntanks and cylinders shall be calculated based on the \ntotal release from the cylinder or tank within the \ntime specified in Table 6004.2.2.7.5. Where \nportable tanks or cylinders are equipped with \napproved excess flow or reduced flow valves, the \nworst-case release shall be determined by the \nmaximum achievable flow from the valve as \ndetermined \nby \nthe \nvalve \nmanufacturer \nor \ncompressed gas supplier. Reduced flow and excess \nflow valves shall be permanently marked by the \nvalve manufacturer to indicate the maximum design \nflow rate. Such markings shall indicate the flow rate \nfor air under normal temperature and pressure \n(NTP).",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 915,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6004.2.2.7.1",
        "Table 6004.2.2.7.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_ch60_7_5ab102de",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Given that flow rates of different portable tanks \nand cylinders tend to vary because of their \nportability, this information would be difficult to \ntrack; therefore, this section simply requires \nthat the maximum flow rate be determined \nbased on the capacity of the tank and the time \nprescribed \nin \nTable \n6004.2.2.7.5. \nFor \nexample, say a portable tank had a capacity (at \nNTP) of 28 m3 and was not under liquefied \nconditions. The maximum rate of release \nbased \non \nthe \ncriteria \ngiven \nin \nTable \n6004.2.2.7.5 would be as follows:\n\n28 cubic meter / 2400 seconds = 0.012 cubic \nmeter per second at NTP\n\nIn some cases, portable tanks and cylinders \nare equipped with valves that either alter the \nrate of flow or will stop in the case of flow over \nthe designed rate. In those cases, credit is \ngiven to the actual amount of gas released at \nNTP in determining the maximum flow rate. \nValves that are used in this manner must be \nproperly labeled to note the specific flow rate at \nNTP or function. \n6004.2.2.8 \nEmergency power. Emergency \npower shall be provided for the following systems \nin accordance with Section 603: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Gas detection system. \n4. Smoke detection system. \n5. Temperature control system. \n6. Fire alarm system. \n7. Emergency alarm system.\n\n❖ Because of the immediate health hazard posed \nby the release of toxic or highly toxic gases, \nemergency power, rather than standby power, \nis required. The major difference between them \nis that standby power activates within 60 \nseconds whereas emergency power activates \nwithin 10 seconds. This section provides a \nspecific list of systems that would require \nemergency power. The most critical is likely the \ntreatment system. \n6004.2.2.8.1 \nFail-safe \nengineered \nsystems. \nEmergency power shall not be required for \nmechanical exhaust ventilation, treatment systems \nand temperature control systems where approved \nfail-safe engineered systems are installed.\n\n❖ This section permits the use of an engineered \nsystem designed to fail in the appropriate \ndesign mode without human intervention in \nplace of an emergency power system. The \nexception is intended to permit alternative \nsystems that are not subject to power \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch60",
      "section_number": "60",
      "section_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 6,
      "token_count": 522,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 603",
        "Table 6004.2.2.7.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_0_2b4d3cf5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1777\n\ninterruptions. \n6004.2.2.9 \nAutomatic \nfire \ndetection \nsystem—highly toxic compressed gases. An \napproved automatic fire detection system shall be \ninstalled in rooms or areas where highly toxic \ncompressed gases are stored or used. Activation of \nthe detection system shall sound a local alarm. The \nfire detection system shall comply with Section 907.\n\n❖ This section requires a fire detection system in \nrooms or areas where highly toxic gases are \nstored or used. The intent is that a fire in the \narea could lead to the release of the highly toxic \ngases. Fires can heat stored gases and cause \nexpansion, leading to overpressures and \nreleases; therefore, warning of a fire is critical \nto avoiding such releases. The alarm system \nneeds to provide a local alarm at the building, \nbut the detection is required only in the room or \narea where the highly toxic gas is stored. \n6004.2.2.10 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided to detect the presence of gas at or below \nthe PEL or ceiling limit of the gas for which \ndetection is provided. The system shall be capable \nof monitoring the discharge from the treatment \nsystem at or below one-half the IDLH limit and \nshall initiate a response in accordance with Sections \n6004.2.2.10.1 through 6004.2.2.10.3 if the gas \ndetection alarm is activated. \nException: A gas detection system is not required \nfor toxic gases when the physiological warning \nthreshold level for the gas is at a level below the \naccepted PEL for the gas.\n\n❖ This section requires a system in accordance \nwith the gas detection requirements of Section \n916 to detect the presence of gas in a large \nenough \nconcentration \nto \nexceed \nthe \npermissible exposure limit (PEL). The system \nmust also be designed to be capable of \ndetecting \nwhether \none-half \nthe \nIDLH \nconcentration has been exceeded at the \ndischarge from the treatment system. This is to \nensure that the treatment system is working to \ncapacity or to indicate that there may be other \nproblems, such as a release larger than the \ntreatment system has been designed to \nhandle.\n\nThere is an exception to the requirement of a \ngas detection system where the odor of the gas \nor its physical effects are noticeable far before \nthe PEL is reached. Those indicators should be \nsufficient to notify people to leave the area. \n6004.2.2.10.1 Alarms. The gas detection system \nshall initiate a local alarm and transmit a signal to a \nconstantly attended control station when a short-\nterm hazard condition is detected. The alarm shall \nbe both visual and audible and shall provide \nwarning both inside and outside the area where gas \nis detected. The audible alarm shall be distinct from \nall other alarms. \nException: Signal transmission to a constantly \nattended control station is not required where not \nmore than one cylinder of highly toxic or toxic gas \nis stored.\n\n❖ Once the gas is detected at the levels noted in \nSection 6004.2.2.10, a local alarm must be \ninitiated and a signal at a constantly attended \ncontrol station (such as a security room or fire \ncommand center) must be transmitted. The \nalarm is intended to alert those both inside the \nparticular area of detection and in the \nimmediate vicinity. This is to prevent any gases \nthat escape from causing harm to those \noutside the area of release.\n\nThe notification to the control station provides \ninformation to those who must take a role in \nemergency response, whereas the local alarm \nis a warning for those in the vicinity of the \nrelease.\n\nA signal need not be sent to the control station \nif the amount of gas stored or used is a \nmaximum of one cylinder. In that case, a local \nalarm is sufficient to notify people of the \nimmediate hazard. \n6004.2.2.10.2 Shut off of gas supply. The gas-\ndetection system shall automatically close the \nshutoff valve at the source on gas supply piping and \ntubing related to the system being monitored for \nwhichever gas is detected. \nException: Automatic shutdown is not required for \nreactors utilized for the production of highly toxic \nor toxic compressed gases where such reactors are: \n1. Operated at pressures less than 103.4 kPa. \n2. Constantly attended. \n3. Provided with emergency shutoff valves that \nhave ready access.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 999,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 907",
        "SBC 801",
        "Section 6004.2.2.10",
        "Section 916"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_1_894716b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The gas detection system also initiates the \nshutdown of gases at the source for gas supply \npiping and tubing, making this requirement \nmore applicable to the use of the gas than to \nstorage. The exception applies only to \nequipment used to make toxic or highly toxic \ngases, and only when all three of the stated \nconditions are met. This exception recognizes \nthat pressure is a critical element in how much \nand how fast a gas is released. A low operating \npressure normally means a smaller, more \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1778\n\neasily controlled release. Having an operator \nmonitoring the equipment at all times is \nconsidered an adequate safeguard where \nshutoff valves are easy to reach in case of an \nemergency. \nUnder \nthese \ncircumstances, \nnotification by an alarm system and a signal to \na constantly attended control station is \nsufficient to deal with the particular hazard. \nAutomatic shutoff would probably be overly \nrestrictive. \n6004.2.2.10.3 Valve closure. Automatic closure \nof shutoff valves shall be in accordance with the \nfollowing: \n1. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas cabinet or exhausted enclosure, \nthe shutoff valve in the gas cabinet or \nexhausted enclosure for the specific gas \ndetected shall automatically close. \n2. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas room and compressed gas \ncontainers are not in gas cabinets or \nexhausted enclosures, the shutoff valves on \nall gas lines for the specific gas detected shall \nautomatically close. \n3. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a piping distribution manifold \nenclosure, \nthe shutoff \nvalve for \nthe \ncompressed \ncontainer \nof \nspecific \ngas \ndetected supplying the manifold shall \nautomatically close. \nException: Where the gas-detection sampling point \ninitiating the gas-detection system alarm is at a use \nlocation or within a gas valve enclosure of a branch \nline downstream of a piping distribution manifold, \nthe shutoff valve in the gas valve enclosure for the \nbranch line located in the piping distribution \nmanifold enclosure shall automatically close.\n\n❖ This \nsection \ndescribes \nthree \ncommon \nsituations \nin which gas lines need to \nautomatically close when gas is detected. If the \ngas is detected within a gas cabinet or \nexhausted enclosure, only the gas line related \nto the gas cylinder or container within the \ncabinet or enclosure must be shut down. If the \ngas is detected within a gas room, all gas lines \ncontaining that particular gas must be shut \ndown because it is difficult to determine where \nthe leak originates when the storage and use \nare in a larger area. The next criterion is related \nto situations where the gas sampling occurs \nwithin a piping manifold enclosure. Gas \nsampling in such locations is much more \nlocalized and the code requires shutting down \nonly the cylinder supplying the manifold.\n\nThe exception is for situations where the gas is \nclearly being released downstream from the \npiping distribution manifold enclosure. The \nproblem is with the piping or perhaps at a point \nof use and can be isolated by simply shutting off \nthat particular branch line from the piping \ndistribution manifold enclosure. This would be \nallowed only if the gas detection system was \nsampling at the location of use or within a gas \nvalve \nenclosure \ndownstream \nfrom \nthe \ndistribution piping. Otherwise, it would be \ndifficult to determine where the leak originated \nand the supply at the cylinder or tank would \nhave to be shut down. \n6004.3 Outdoor storage and use. The outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.1 through 6004.3.4.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 845,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_2_c0653470",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Outdoor storage and use is generally less \nhazardous than indoor storage and use \nbecause the toxic and highly toxic gases, if \nreleased, are more easily diluted and, thus, the \nhazard to the people in the surrounding area is \nreduced. When gases are released outdoors, \nhowever, it is more difficult to control where the \nreleased gases will go and what or who is being \nexposed to the hazards; therefore, this section \ncontains restrictions on locations and distance \nto exposures. This section refers to many of the \nrequirements found in Section 6004.2, such as \nfor piping and controls for stationary tanks and \ngas detection. \n6004.3.1 \nApplicability. The applicability of \nregulations governing the outdoor storage and use \nof highly toxic and toxic compressed gases shall be \nas set forth in Sections 6004.3.1.1 through \n6004.3.1.3.\n\n❖ This section defines which requirements of the \ncode apply based on the amount of gases \nstored and used. \n6004.3.1.1 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts not exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 6001.\n\n❖ This section states that when the MAQs have \nnot been exceeded, the general requirements \nfound in Sections Section 5001and Section \n5003would apply, as appropriate. Section \n6001, primarily Section 6001.2, would also \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1783\n\nthat then charges oxygen in the incoming air \nand produces ozone; therefore, the generator \nmust comply with NEMA 250 for design, \nfabrication and testing. \n6005.3 Location. Ozone generators shall be \nlocated in approved cabinets or ozone generator \nrooms in accordance with Section 6005.3.1or \n6005.3.2. \nException: An ozone gas generator within an \napproved pressure vessel where located outside of \nbuildings.\n\n❖ Because of the potential health hazards related \nto the generation of ozone, this section states \nlimitations on the location of generating \nequipment. Ozone generators must be either in \nan approved cabinet or in an ozone gas \ngenerator room. Details of each are discussed \nin the subsections that follow.\n\nThe exception for ozone gas generators \nlocated outside of buildings is applicable only if \nthe generators are contained in an approved \npressure vessel. Generally, as with storage \nand use of gases outdoors, the gas is more \nlikely to be dispersed to the atmosphere \nwithout harming people in the surrounding \narea. \n6005.3.1 \nCabinets. Ozone cabinets shall be \nconstructed of approved materials and compatible \nwith ozone. Cabinets shall display an approved sign \nstating: OZONE GAS GENERATOR—HIGHLY \nTOXIC—OXIDIZER. \nCabinets shall be braced for seismic activity in \naccordance with SBC 201. \nCabinets shall be mechanically ventilated in \naccordance with SBC 501 with not less than six air \nchanges per hour. \nThe average velocity of ventilation at makeup air \nopenings with cabinet doors closed shall be not less \nthan 1 meter per second.\n\n❖ This section lists criteria for the design and \nconstruction of cabinets intended for the ozone \ngas \ngenerators. \nThis \nincludes \nlabeling, \nventilation and seismic bracing requirements. \nFor ventilation, it both refers to SBC 501 for \nrequirements and states the following criteria: \n• Six air changes per hour. \n• Average velocity of 1 meter per second across \nthe opening of the cabinet.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 832,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6001",
        "Section 6004.2",
        "Section 5001",
        "Table 5003.1.1",
        "SBC 201",
        "Section 6005.3.1",
        "Section 6001.2",
        "SBC 501",
        "Section 5003"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_3_e04ef771",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "These criteria result in a negative pressure \ncabinet with appropriate intake air sizing. \n6005.3.2 \nOzone gas generator rooms. \nOzone gas generator rooms shall be mechanically \nventilated in accordance with SBC 501 with not less \nthan six air changes per hour. Ozone gas generator \nrooms shall be equipped with a gas detection system \ncomplying with Section 916 that will shut off the \ngenerator and sound a local alarm when \nconcentrations above the permissible exposure limit \n(PEL) occur. \nOzone gas generator rooms shall not be normally \noccupied, and such rooms shall be kept free of \ncombustible and hazardous material storage. Room \naccess doors shall display an approved sign stating: \nOZONE \nGAS \nGENERATOR— \nHIGHLY \nTOXIC—OXIDIZER.\n\n❖ For larger generators and particular processes, \nan ozone gas generator room may be more \npractical than cabinets. This section gives the \ncriteria for design and construction for these \nrooms. The key construction element is the \nventilation requirement of six air changes per \nhour, which is the same requirement as for \ncabinets. Also required is a gas detection \nsystem complying with Section 916 that will \nactivate a local alarm when the permissible \nexposure limit has been reached. This limit \nappears to be 10 parts per million (ppm) in \naccordance with the information provided by \nthe EPA.\n\nBecause \nozone \nis \nalso \nan \noxidizer, \ncombustibles would not be allowed within the \nroom to reduce the potential for an intense fire. \nIn addition, because of the health effects, the \nrooms are not intended to be normally \noccupied. These two limitations essentially \nnecessitate \na \nmechanical \nroom-type \narrangement. The labeling of the generator \nroom is essential to emergency responders \nand also to those unfamiliar with the facility. \n6005.4 Piping, valves and fittings. Piping, valves, \nfittings and related components used to convey \nozone shall be in accordance with Sections 6005.4.1 \nthrough 6005.4.3.\n\n❖ The requirements found in this section are \nintended to reduce the weak links in the system \nthat can be found with improper piping \nconnections or fittings. \n6005.4.1 \nPiping. Piping shall be welded \nstainless steel piping or tubing. \nExceptions: \n1. Double-walled piping. \n2. Piping, \nvalves, \nfittings \nand \nrelated \ncomponents located in exhausted enclosures. \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1784\n\n❖ A welded connection is required for piping \nbecause it is more reliable than a friction \nconnection \nor \na \nthreaded \nconnection. \nAdditionally, this section requires the piping to \nbe stainless steel to reduce the likelihood of \ncorrosion to which other piping may be \nsusceptible.\n\nThere are two exceptions to the welded \nconnection and stainless steel requirement: \ndouble wall piping or where all portions of the \npiping, valves and fittings are located in an \nexhausted enclosure. Both of these methods \nreduce the likelihood that a failure in the piping, \nvalves or fittings would result in a release of \nhighly toxic ozone to the atmosphere. \n6005.4.2 \nMaterials. Materials shall be \ncompatible with ozone and shall be rated for the \ndesign operating pressures.\n\n❖ It is important that valves or fittings used are \ncompatible with ozone. Section 6005.4.1 \nrequires the piping to be stainless steel unless \none of the two exceptions applies. Regardless, \nthe materials used need to be compatible. \nEssentially, the intent is to avoid leaks or major \nfailures resulting from corrosion.\n\nAlso, this section discusses the need for piping \nto withstand the pressures that are expected, \nbecause that could be another potential mode \nof failure. \n6005.4.3 \nIdentification. Piping shall be \nidentified with the following: OZONE GAS—\nHIGHLY TOXIC—OXIDIZER.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 882,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 916",
        "SBC 801",
        "Section 6005.4.1",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_4_98c67d83",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ To alert occupants and emergency responders \nto the potential dangers of ozone, the piping \ncarrying the ozone must be labeled to list the \nhazards of this highly toxic and oxidizing gas. \n6005.5 Automatic \nshutdown. \nOzone \ngas \ngenerators shall be designed to shut down \nautomatically under the following conditions: \n1. When the dissolved ozone concentration in \nthe water being treated is above saturation \nwhen measured at the point where the water \nis exposed to the atmosphere. \n2. When the process using generated ozone is \nshut down. \n3. Failure of the ventilation system for the \ncabinet or ozone generator room. \n4. Failure of the gas detection system in an \nozone gas generator room.\n\n❖ There are several conditions where the ozone \ngenerator needs to shut down automatically. \nThese include when dissolved ozone in water \nbeing treated in a water purification system is \nabove saturation; when the ozone being \ngenerated is not placed directly into use, as in \nthe case of water purification; when ozone is \ndetected or the ventilation and gas detection \nsystems fail. This adds to the levels of \nredundancies available to enhance personnel \nsafety. \n6005.6 Manual shutdown. Manual shutdown \ncontrols shall be provided at the generator and, \nwhere in a room, within 3 meters of the main exit or \nexit access door.\n\n❖ A manual shutdown control on the ozone \ngenerator is a backup to the automated \nshutdown system that uses sensors to detect \nleaks, sound alarms and shut down the \nsystem. Because an ozone generator located \nin a room would almost always be a \nlargecapacity machine, the manual shutdown \ncontrols are needed near the main access door \nto minimize the possibility that any significant \nquantity of escaping ozone would reach \nbuilding occupants. Having the controls near \nthe door also minimizes the chance that the \nperson who shuts down the generator in an \nemergency would be exposed to harmful \namounts of ozone. With smaller generators that \nwould more likely be located in a ventilated \ncabinet or exhausted enclosure, there is no \nrequirement for manual shutdown controls \nother than those on the generator itself. \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1785\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. EPA-452/R-96-007, Review of National Ambient Air Quality Standards for Ozone: Assessment of \nScientific and Technical Information. OAQPS Staff Paper. Research Triangle Park, NC: Office of Air \nQuality Planning and Standards, U.S. Environmental Protection Agency (U.S. EPA), 1996. \n3. EPA-600/R-95-154, Ozone Generators in Indoor Air Settings. Report prepared for the Office of Research \nand Development by Raymond Steiber. Research Triangle Park, NC: National Risk Management \nResearch Laboratory, U.S. Environmental Protection Agency (U.S. EPA), 1995.\n\n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1786\n\nTABLES AND FIGURES OF CHAPTER 60\n\nTABLE 6004.2.2.7.5 \nRATE OF RELEASE FOR CYLINDERS AND PORTABLE TANKS\n\nVESSEL TYPE \nNONLIQUEFIED \n(minutes) \nLIQUEFIED \n(minutes) \nContainers \n5 \n30 \nPortable tanks \n40 \n240\n\nCommentary FIGURE 6004.3.2.1.1(1) \nFIRE BARRIER\n\n-\n\n[Table table_p16_1]\nHeaders: VESSEL TYPE | NONLIQUEFIED\n(minutes) | LIQUEFIED\n(minutes)\nContainers | 5 | 30\nPortable tanks | 40 | 240\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1787\n\nCommentary FIGURE 6004.3.2.1.1(2) \nFIRE BARRIER LIMITATIONS\n\n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1788\n\nCommentary FIGURE 6004.3.2.1.2 \nOPENINGS\n\n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1789",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 965,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6004.2.2.7.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec916_5_87097fd7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "HEALTH EFFECTS \nRISK FACTORS \nHEALTH STANDARDS* \nPotential risk of experiencing: \nDecreases in lung function \nAggravation of asthma \nThroat irritation and cough \nChest pain and shortness of \nbreath Inflammation of lung \ntissue \nHigher \nsusceptibility \nto \nrespiratory infection \nFactors expected to increase risk \nand severity of health effects are: \nIncrease in ozone concentration in \nair Greater duration of exposure for \nsome health effects Activities that \nraise the breathing rate (e.g., \nexercise) \nCertain pre-existing lung diseases \n(e.g., asthma) \nFood and Drug Administration (FDA) \nrequires ozone output of indoor medical \ndevices to be no more than 0.05 ppm.\n\nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) requires that \nworker exposure be limited to an average \nconcentration of no more than 0.10 ppm \nfor a maximum of 8 hours.\n\nNational \nInstitute \nof \nOccupational \nSafety \nand \nHealth \n(NIOSH) \nrecommends an upper limit of 0.10 ppm, \nnot to be exceeded at any time.\n\nEnvironmental \nProtection \nAgency \n(EPA)’s National Ambient Air Quality \nStandard for Ozone is a maximum of 8-\nhour average outdoor concentration of \n0.08 ppm. \n(*ppm = parts per million)\n\nCommentary FIGURE 6005.1 \nUS-FEDERAL AGENCY OZONE STANDARDS\n\n-\n\n[Table table_p19_1]\nHeaders: HEALTH EFFECTS | RISK FACTORS | HEALTH STANDARDS*\nPotential risk of experiencing:\nDecreases in lung function\nAggravation of asthma\nThroat irritation and cough\nChest pain and shortness of\nbreath Inflammation of lung\ntissue\nHigher susceptibility to\nrespiratory infection | Factors expected to increase risk\nand severity of health effects are:\nIncrease in ozone concentration in\nair Greater duration of exposure for\nsome health effects Activities that\nraise the breathing rate (e.g.,\nexercise)\nCertain pre-existing lung diseases\n(e.g., asthma) | Food and Drug Administration (FDA)\nrequires ozone output of indoor medical\ndevices to be no more than 0.05 ppm.\nOccupational Safety and Health\nAdministration (OSHA) requires that\nworker exposure be limited to an average\nconcentration of no more than 0.10 ppm\nfor a maximum of 8 hours.\nNational Institute of Occupational\nSafety and Health (NIOSH)\nrecommends an upper limit of 0.10 ppm,\nnot to be exceeded at any time.\nEnvironmental Protection Agency\n(EPA)’s National Ambient Air Quality\nStandard for Ozone is a maximum of 8-\nhour average outdoor concentration of\n0.08 ppm.\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1790\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 20,
      "token_count": 614,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6005_0_01aa3b9b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1779\n\napply; therefore, the requirements would be \nfairly limited for amounts under the MAQs. \n6004.3.1.2 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe outdoor storage or use of highly toxic and toxic \ngases in amounts exceeding the maximum \nallowable quantity per control area set forth in \nTable 5003.1.1(4) shall be in accordance with \nSections 6001and 6004.3 and Chapter 50.\n\n❖ When the MAQs have been exceeded, the \nrequirements become more restrictive. All of \nChapter 50 would apply, as appropriate to the \noutdoor storage and use of gases, and Section \n6004.3 would apply in its entirety. \n6004.3.1.3 \nOzone \ngas \ngenerators. \nThe \noutdoor use of ozone gas-generating equipment \nshall be in accordance with Section 6005.\n\n❖ Section 6005 contains the bulk of the \nrequirements for outdoor use of ozone gas-\ngenerating \nequipment \n(see \ncommentary, \nSection 6005). \n6004.3.2 \nGeneral outdoor requirements. \nThe general requirements applicable to the outdoor \nstorage and use of highly toxic and toxic \ncompressed gases shall be in accordance with \nSections 6004.3.2.1 through 6004.3.2.4.\n\n❖ This section contains the bulk of the \nrequirements for outdoor storage and the use \nof highly toxic and toxic gases. In several \nplaces, the text refers to various sections in \nSection 6004.2 to avoid repetitive wording \nwhere the same requirements apply to both \nindoor and outdoor storage and use. The \nsections that are unique to outdoor storage and \nuse concern location and exposures. \n6004.3.2.1 \nLocation. Outdoor storage or use \nof highly toxic or toxic compressed gases shall be \nlocated in accordance with Sections 6004.3.2.1.1 \nthrough  6004.3.2.1.3. \nException: Compressed gases located in gas \ncabinets complying with Sections 5003.8.6 and \n6004.1.2 and located 1.5 meter or more from \nbuildings and 7.5 meter or more from an exit \ndischarge.\n\n❖ As noted, highly toxic and toxic gases used and \nstored outdoors are more difficult to contain \nbecause an accidental release could disperse \nin various directions based on the configuration \nof the storage, the properties of the gases \nstored and used and climatic conditions. \nAdditionally, there is less control of exposure \nhazards, which may affect the storage and use \nof such gases. The following subsections \naddress distance to exposures, openings in \nexposed buildings and hazards associated with \nair intakes into buildings.\n\nThere is an exception where cylinders are \ncontained in a gas cabinet that complies with \nboth the general requirements of Chapter 50 \nand the specific requirements of Section \n6004.1.2 for use of highly toxic and toxic gases. \nIn addition, the cabinet must be sufficiently \nseparated \nfrom \nbuildings \nand \nthe \nexit \ndischarge. \n6004.3.2.1.1 \nDistance limitation to exposures. \nOutdoor storage or use of highly toxic or toxic \ncompressed gases shall not be located within 23 \nmeters of a lot line, public street, public alley, public \nway, exit discharge or building not associated with \nthe manufacture or distribution of such gases, unless \nall of the following conditions are met: \n1. Storage is shielded by a 2-hour fire barrier \nthat interrupts the line of sight between the \nstorage and the exposure. \n2. The 2-hour fire barrier shall be located not \nless than 1.5 meter from any exposure. \n3. The 2-hour fire barrier shall not have more \nthan two sides at approximately 90-degree \ndirections, or three sides with connecting \nangles of approximately 135 degrees.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6005",
      "section_number": "6005",
      "section_title": "contains the bulk of the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 12,
      "token_count": 882,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6005",
        "Section 6004.2",
        "Section 6004.1.2",
        "Table 5003.1.1",
        "Section 6004.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6005_1_4cb28a22",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ A minimum distance of 23 meters is required to \nexposures such as an exit discharge, lot line or \npublic way. The distance to exposures is in \nterms of buildings not associated with the \nmanufacture or distribution of highly toxic and \ntoxic gases because buildings associated with \nthose activities would not have separation \nrequirements. It would be impractical for such \nfacilities to be laid out with this kind of \nseparation, and the level of hazard is known \nand accepted at these facilities. An alternative \nto the 23 meters separation is allowed where \ncertain conditions are met. A 2-hour fire barrier \nconstructed in accordance with SBC 201, \nSection 707 can be substituted when the \nconditions stated in this section are met [see \nCommentary Figure 6004.3.2.1.1(1)]. The \ncode criteria do not set a limit on the height or \nwidth of the barrier as long as it interrupts the \nline of sight between the storage and the \nexposure, although areas located above and to \nthe sides of the barrier will likely have more \nrestrictive \nlimitations \non \nopenings \n(see \ncommentary, \nSection \n6004.3.2.1.2). \nLimitations are placed on barriers in terms of \nthe number of walls creating the separation \nbased on the angle of the walls to one another. \nThese are shown in Commentary Figure \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1782\n\nFor outdoor areas there are only a few \noccasions where a gas cabinet, exhausted \nenclosure, gas room or local exhaust would be \nrequired. Again, this is related to the fact that \ngases stored and used outdoors can be more \neasily dispersed if a release should occur, \ngenerally posing a lower hazard to those in the \narea. The requirements generally are based on \nthe location of the gases. Treatment systems \nwould come into play only for gas cabinets, \nexhausted \nenclosures \nand \ngas \nrooms \nassociated with leaking cylinders or tanks and \nlocal exhaust for portable containers. \n6004.3.4.2 \nEmergency \npower. \nThe \nrequirements for emergency power set forth in \nSection 6004.2.2.8 shall apply to highly toxic or \ntoxic gases located outdoors.\n\n❖ See the commentary to Section 6004.2.2.8. \n6004.3.4.3 \nGas detection system. The gas \ndetection system requirements set forth in Section \n6004.2.2.10 shall apply to highly toxic or toxic gases \nlocated outdoors.\n\n❖ Because this section pertains to outdoor \nstorage and use of highly toxic and toxic gases, \nthe requirement for gas detection systems is \nless restrictive than it is for indoor storage and \nuse. Essentially, detection systems would be \nrequired for small enclosures, such as gas \ncabinets and exhausted enclosures, and for \nlocal enclosures, such as piping manifold \nenclosures. Otherwise, gas detection is fairly \nineffective in the outdoors. The detailed \nrequirements for gas detection are found in \nSection 6004.2.2.10. \nSECTION 6005 OZONE GAS \nGENERATORS \n6005.1 Scope. Ozone gas generators having a \nmaximum ozone-generating capacity of 0.23 kg or \nmore over a 24-hour period shall be in accordance \nwith Sections 6005.2 through 6005.6. \nExceptions: \n1. Ozone-generating equipment used in Group \nR-3 occupancies. \n2. Ozone-generating equipment where used in \nGroup H-5 occupancies where in compliance \nwith Chapters 27 and 50 and the other \nprovisions in this chapter for highly toxic \ngases.\n\nThis section differs from most of the rest of this \nchapter because it deals with the generation \n(i.e., creation) of a highly toxic gas and not \nsimply its storage or use. The requirements \ncenter on the design, location, piping integrity \nand methods of ozone generator shutdown.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6005",
      "section_number": "6005",
      "section_title": "contains the bulk of the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 12,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2.2.10",
        "Section 6005",
        "Section 6004.3.2.1.2",
        "Section 707",
        "SBC 201",
        "Section 6004.2.2.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6005_2_e5712f1d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Ozone is a molecule composed of three atoms \nof oxygen. Two atoms of oxygen form the basic \noxygen molecule, which is the oxygen we \nbreathe. The third oxygen atom can detach \nfrom the ozone molecule and reattach to \nmolecules of other substances, thereby \naltering their chemical composition. Generally, \nthis ability to reattach is the reason ozone is \ngenerated and used as a method of \npurification. The primary uses are for the \npurification of water and air. The two uses are \nvery different in their applications and the \nsuccess of the air purification is a controversial \none because it appears to be ineffective unless \nthe ozone is present in the atmosphere at \nconcentrations that would be harmful to \npeople. Ozone is actually considered a \npollutant when in the atmosphere we breathe.\n\nThe ability of ozone to react with organic \nmaterials is why it is used in purification. It is \nthis same ability that causes harm to humans. \nCommentary Figure 6005.1 is taken from \ndocumentation from the EPA regarding the \nhealth effects, risk factors and health standards \nof various governmental agencies.\n\nBecause of the nature of fire codes, the main \ngoal of the requirements in this section is to \navoid a situation where building occupants and \nemergency responders are exposed to unsafe \nlevels of ozone on a more immediate basis, \nwhich is slightly different than the objectives of \nthe \ngovernmental \nagencies \nlisted \nin \nCommentary Figure 6005.1.\n\nThese requirements apply only to generators \nthat produce 0.25 kg or more over a 24-hour \nperiod. These tend to be the larger commercial \nand industrial application generators.\n\nException 1 for ozone generators that are \nfound in one- and two-family dwellings (Group \nR-3) is based on the assumption that these \ngenerators would not produce the quantity \nnoted in this section. This exception avoids \nimpractical enforcement.\n\nException 2 clarifies that the general conditions \nin Section 6005.1 do not apply to ozone-\ngenerating equipment used in Group H-5 \noccupancies. Ozone in a Group H-5 occupancy \nis a hazardous production material (HPM) gas \nspecifically regulated as a highly toxic, \noxidizing HPM gas in Chapters 27, 50 and 60. \n6005.2 Design. Ozone gas generators shall be \ndesigned, fabricated and tested in accordance with \nNEMA 250.\n\n❖ Ozone is generated by applying an electrical \ncurrent to at least one ozone-generating plate \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec6005",
      "section_number": "6005",
      "section_title": "contains the bulk of the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 12,
      "token_count": 539,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_0_a9978f14",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1780\n\n6004.3.2.1.1(2). Generally, the limitations are \nrelated to the fact that where more than one \nwall is used there is the potential that some of \nthe natural ventilation of the outdoor storage \nlocation would be lost. For instance, allowing \nthree walls at 90 degrees versus two walls \npractically \nencloses \nthe \nstorage. \nThe \nallowance of three walls at 135-degree angles \nstill results in a level of openness that allows \nthe benefits of natural ventilation. \n6004.3.2.1.2 \nOpenings in exposed buildings. \nWhere the storage or use area is located closer than \n23 meters to a building not associated with the \nmanufacture or distribution of highly toxic or toxic \ncompressed gases, openings into a building other \nthan for piping are not allowed above the height of \nthe top of the 2-hour fire barrier or within 15 meters \nhorizontally from the storage area whether or not \nshielded by a fire barrier.\n\n❖ Where a fire barrier is used in place of the 23 \nmeter separation, there are further limitations \non openings. Openings other than pipe \npenetrations are allowed only when the \nexposure is 15 meters or more from the barrier, \nand then only below the height of the barrier. \nPiping penetrations are allowed because they \nare small enough to be considered an \ninsignificant hazard (see Commentary Figure \n6004.3.2.1.2).\n\nThe primary intent of this section is to protect \nthe highly toxic and toxic gases from a release \ncaused by a fire in the building. Openings such \nas windows increase the likelihood of a fire \nheating up a cylinder or tank and causing \noverpressures that could result in a release. A \nsolid wall decreases the possibility of a fire \npenetrating or the radiation from the fire from \ncontacting the storage area. Also, openings are \na potential method for highly toxic and toxic \ngases to enter a building. A fire barrier will not \nstop gases from traveling upward if they are \nlighter than air. \n6004.3.2.1.3 \nAir intakes.  The storage or use \narea shall not be located within 23 meters of air \nintakes.\n\n❖ This section addresses the threat of a release \nof toxic or highly toxic gases getting into a \nbuilding’s \nheating, \nventilating \nand \nair-\nconditioning (HVAC) system. The 23 meters \nseparation is consistent with the distances \npreviously laid out. The important distinction \nwith this section is that exposure of the \nbuilding’s exterior is not a concern. Instead, the \nconcern is for the health risks of a gas released \ninto the building’s HVAC system.\n\nThis section does not differentiate between a \nbuilding associated with the storage and \nmanufacture of highly toxic and toxic gases \nand one that is not. The risk to building \noccupants and emergency responders and the \npotential hazards of such gases entering a \nfacility’s main air source would be the same in \neither case. Also, gases entering other \nopenings do not have the same potential for \ncirculation around the building as those \nentering an air intake with the specific purpose \nof circulation. \n6004.3.2.2 \nLeaking cylinders and tanks. The \nrequirements of Section 6004.2.2.3shall apply to \noutdoor cylinders and tanks. Gas cabinets and \nexhausted enclosures shall be located within or \nimmediately adjacent to outdoor storage or use \nareas.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 782,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6004.2.2.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_1_8c845496",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section refers back to Section 6004.2.2.3 \nfor requirements for handling leaking cylinders \nand tanks. Essentially, a gas cabinet or \nexhausted enclosure is required to contain \nleaking \ncylinders \nand \ntanks. \nSection \n6004.2.2.3.1requires that gas cabinets and \nexhausted enclosures used with leaking \ncylinders and tanks be located in a gas room. \nAlthough this section refers back to these \nrequirements, the code was not intended to \nrequire a gas room in outdoor storage and use \nareas. If a gas room with either a gas cabinet \nor exhausted enclosure is available nearby, it \ncan be used, but to require an outdoor storage \nand use area to go indoors would be \nimpractical. Regardless, gas rooms, gas \ncabinets and exhausted enclosures would \nhave to be connected to an exhaust system \nthat would then be connected to a treatment \nsystem. The major difference between the \nindoor \nrequirements \nand \nthe \noutdoor \nrequirements is that cylinders, portable tanks \nand stationary tanks stored outside of buildings \nneed not be placed in gas cabinets, exhausted \nenclosures or gas rooms except when they are \nleaking.\n\nA containment vessel or containment system \ncould also be used as long as several criteria \nare met (see definitions for “Containment \nvessel” and “Containment system” in Section \n202 \nand \nthe \ncommentary \nto \nSection \n6004.2.2.3). \n6004.3.2.3 \nLocal exhaust for portable tanks. \nLocal exhaust for outdoor portable tanks shall be \nprovided in accordance with the requirements set \nforth in Section 6004.2.2.4.\n\n❖ This section refers to Section 6004.2.2.4, \nwhich would require local exhaust systems for \nportable tanks to address areas on a tank \nwhere leaks are likely to occur. These systems \n-\n\nCHAPTER 60—HIGHLY TOXIC AND TOXIC MATERIALS\n\nSBC 801-CC-2024 \n1781\n\nneed to be flexible to address the types of tanks \nlikely to be stored or used. Although Section \n6004.2.2.4 would require the exhaust system \nto be located in a gas room. This section is \nintended to allow the elimination of a gas room \nwhere the exhaust system is in or immediately \nadjacent to the outdoor storage area. Again, \nthe intent is not to require outdoor storage to be \nplaced indoors in a gas room. Outdoor storage \nhas slightly different concerns, such as \nexposure hazards (see commentary, Section \n6004.2.2.4). \n6004.3.2.4 \nPiping and controls-stationary \ntanks. Piping and controls for outdoor stationary \ntanks shall be in accordance with the requirements \nset forth in Section 6004.2.2.5.\n\n❖ This section refers to Section 6004.2.2.5 for \nrequirements. The exception \nto Section \n6004.2.2.5, Item 1 is specific to outdoor tanks. \nThis exception allows for the elimination of a \ntreatment system to collect a release from a \npressure relief device that is specifically \ninstalled for overpressure caused by fire. To \ntake advantage of this exception, several \ncriteria must be met. These criteria address the \nreduction of possible fire hazards by ensuring \nboth that the gas stored is not flammable and \nthe exposures to other fire hazards are \nreduced. This exception recognizes that gases \nare more readily dispersed outside, which \nreduces the need for a treatment system to \nprocess a release (see commentary, Section \n6004.2.2.5). \n6004.3.3 \nOutdoor \nstorage \nweather \nprotection for portable tanks and cylinders. \nWeather protection in accordance with Section \n5004.13shall be provided for portable tanks and \ncylinders located outdoors and not within gas \ncabinets or exhausted enclosures. The storage area \nshall be equipped with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nException: An automatic sprinkler system is not \nrequired where: \n1. All materials under the weather protection \nstructure, including hazardous materials and \nthe containers in which they are stored, are \nnon-combustible. \n2. The weather protection structure is located \nnot less than 9 meters from combustible \nmaterials or structures or is separated from \nsuch materials or structures using a fire \nbarrier complying with Section 6004.3.2.1.1.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 984,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6004.2.2.3.1",
        "SBC 801",
        "Section 6004.2.2.4",
        "Section 6004.2.2.3",
        "Section 202",
        "Section 6004.2.2.5",
        "Section 5004.13",
        "Section 903.3.1.1",
        "Section 6004.3.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_2_94c214a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Cylinders and portable tanks that are used \nstrictly for the outdoor storage of highly toxic \nand toxic gases must be placed in gas \ncabinets and exhausted enclosures only if they \nare leaking. Otherwise, outdoor storage simply \nrequires \nprotection \nfrom the \nelements. \nSprinklers are required unless every material \nunder \nthe \nweather \nprotection \nis \nnoncombustible and the weather protection \nstructure is properly separated either by \ndistance or by construction from combustible \nexposures such as other storage or buildings. \nThe exception refers back to the exposure \nrequirements in Section 6004.3.2.1.1 for \nconstruction \nrequirements. \nProtecting \nmaterials from the elements reduces the \nlikelihood of the tanks and cylinders being \ndamaged and potential release \nthrough \ncorrosion. Additionally, the sprinklers protect \nthe storage from a large release if a fire were \nto occur, causing overpressures in tanks and \ncylinders and ultimately releases of gases. \nThis \nprotection \nis \nespecially \nimportant \nbecause these particular gases are not being \nprocessed through a treatment system should \na release occur. \n6004.3.4 \nOutdoor \nuse \nof \ncylinders, \ncontainers and portable tanks. Cylinders, \ncontainers and portable tanks in outdoor use shall \nbe located in gas cabinets or exhausted enclosures \nand shall comply with Sections 6004.3.4.1 through \n6004.3.4.3.\n\n❖ Because use is more likely than storage to lead \nto a release of gas, the cylinders, containers or \nportable tanks that supply the gases must be \nlocated in a gas cabinet or exhausted \nenclosure and be equipped with a treatment \nsystem, emergency power and a gas detection \nsystem in accordance with Sections 6004.3.4.1 \nthrough 6004.3.4.3, as applicable. \n6004.3.4.1 \nTreatment \nsystems. \nThe \ntreatment system requirements set forth in Section \n6004.2.2.7 shall apply to highly toxic or toxic gases \nlocated outdoors.\n\n❖ This section refers to the design criteria for \ntreatment systems in Section 6004.2. As noted \nin Section 6004.2.2.7, a treatment system is \nrequired for exhaust ventilation coming from \ngas cabinets, exhausted enclosures, gas \nrooms and local exhaust systems. There are \nexceptions in Section 6004.2.2.7for both \nstorage and use. The storage exception \nfocuses on securing valve outlets and using \ncontainment vessels and systems.\n\nThe use exception requires gas detection and \nfailsafe \nvalve \noperation. \nNote \nthat \nthe \nexception for use is specific only to toxic gases. \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1825\n\n—OXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS\n\n❖ General Comments\n\nSolid, liquid and gaseous oxidizers and \noxidizing \ncryogenic \nfluids \nare \ncommon \nindustrial chemicals. These compounds are \noften used because of their reactive properties. \nCommon \noxidizers \ninclude \nbromates, \nchlorates, \nchlorites, \ndichromates, \nhypochlorites, \nnitrates, \nnitrites, \npermanganates, \ninorganic \nperoxides \nand \ninorganic superoxides. Oxidizing cryogenic \nfluids include liquid oxygen, which is regulated \nby this chapter in addition to Chapter 55.\n\nRequirements for the storage and use of liquid \noxygen for respiratory care in Group I-1, I-4 and \nR occupancies are now specified in Chapter \n63. Section 6306was developed in response \nto changes in technology that improve in-home \ncare of patients with respiratory ailments. This \nsection now allows patients to utilize a liquid \noxygen ambulatory care container and to be \nable to refill the container from a liquid oxygen \nhome care container in a home setting.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 897,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2",
        "Section 6004.2.2.7",
        "Section 6306",
        "Section 6004.3.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_3_4e033c5a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Although oxidizers themselves do not burn, \nthey pose unique fire hazards because of their \nability to support combustion by breaking down \nand \ngiving \noff \noxygen. \nThe \nhazard \nclassification system for these materials \ndescribed in the definition of “Oxidizer” in \nChapter 2 reflects the varying reactivity of \noxidizers when they come in contact with \ncombustible \nmaterials. \nThe \nclassification \nsystem now addressed in NFPA 400 originated \nin what was NFPA 430, on which the provisions \nof this chapter are based. However, the source \nstandard is not referenced by the code except \nfor sprinkler design criteria in Section 6304.1.2.\n\nCryogenic oxygen (oxidizing cryogenic fluid) \nregulated by this chapter is also known as \nliquid oxygen (LOX). Oxygen is converted to \nLOX because it is less bulky and costly to \nhandle when compared to an equivalent \nvolume of compressed oxygen stored in high-\npressure cylinders. LOX is defined in Section \n202 as an oxidizing gas in the cryogenic state \nand has a boiling point temperature of -183°C. \nLOX, as with other cryogenic fluids, presents a \nnumber of hazards.\n\nBecause of the extremely low boiling points of \ncryogenic fluids, containers for cryogenic \nfluids, piping and pressure relief and control \ndevices must be constructed of materials that \nare resistant to these temperatures.\n\nMaterials like carbon steel and all plastics are \nnot acceptable for cryogenic fluid service.\n\nCryogenic fluids are gases that have been \ncondensed into a fluid and have extremely \nlarge expansion ratios. LOX has a liquid-to-gas \nexpansion ratio [measured from its boiling point \ntemperature to normal temperature and \npressure (NTP)] of one to 960. Because of the \nlarge expansion ratio, the design of the \ncontainers must include a means of pressure \nrelief anywhere in the piping system where \nLOX can be trapped, such as a pipe located \nbetween two valves that are closed.\n\nThe physical hazard as an oxidizer remains \nwhen oxygen is converted to LOX. As a result, \na small release of liquid may produce a \nsufficient volume of oxygen to create an \noxygen-enriched atmosphere. An atmosphere \ncontaining 23 percent or more by volume of \noxygen is considered to be oxygen enriched. \nLOX and its cold vapors are capable of causing \nsevere burns to human tissues.\n\nThe oxidizer hazard classifications defined in \nthis chapter do not correspond to those given \nin NFPA 704. The NFPA 704 system indicates \nwhether \na \ngiven \nmaterial \nwill \nsupport \ncombustion by using the “OXY” symbol in the \nlower quadrant of the placard. No numerical \nhazard value is assigned to a material’s \noxidizing ability in the NFPA 704 system.\n\nWhen the specific hazard classification of a \nmaterial is not known, the Fire official must use \njudgment in approving the assignment of \nmaterials to specific hazard classes. The best \nsource of guidance is the information supplied \nby the Safety Data Sheets (SDS) (see \ncommentary, Section 407).\n\n❖ Purpose\n\nChapter 63 addresses the hazards associated \nwith oxidizing materials and establishes criteria \nfor their safe storage and protection in indoor \nand outdoor storage configurations, minimizing \nthe potential for uncontrolled releases and \ncontact with fuel sources. The chapter also \nprovides \nreasonable \nsafeguards \nfor \nthe \nstorage and use of medical oxygen in home \n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1884\n\nDOL \nU.S. Department of Labor c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n29 CFR Part \n1910.1000—2009 \nAir Contaminants \nSECTION 202, 2104.2.1 \n29 CFR Part \n1910.1200—2009 \nHazard Communication \nSECTION 202, 5603.6",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 867,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 407",
        "SBC 801",
        "Section 202",
        "Section 6304.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_4_6b62c677",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "DOTn \nU.S. Department of Transportation Office of Hazardous Material Safety 1200 New \nJersey Avenue, SE East Building, 2nd Floor Washington, DC 20590 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n33 CFR Part 154—\n1998 \nFacilities Transferring Oil or Hazardous \nMaterial in Bulk \n5706.8 \n33 CFR Part 155—\n1998 \nOil or Hazardous Material Pollution Prevention \nRegulations for Vessels \n5706.8 \n33 CFR Part 156 —\n1998 \nOil and Hazardous Material Transfer \nOperations \n5706.8 \n49 CFR Parts 100-\n185— \n2005 \nHazardous Materials Regulations \nSECTION 202, 3505.4, 5303.2, \n5503.4.3, 5503.7, 5601.1, 5601.1.3, \n5601.3, 5706.5.1.15 \n49 CFR \nPart 172—2009 \nHazardous Materials Tables, Special \nProvisions, Hazardous Materials \nCommunications, Emergency Response \nInformation and Training Requirements \n5604.6.5.2 \n49 CFR \nPart 173—2009 \nShippers—General Requirements for \nShipments and Packagings \n5104.1.1, 5606.3 \n49 CFR Part \n173.137—2009 \nShippers—General Requirements for \nShipments and \nPackagings: Class 8—Assignment of Packing \nGroup \nSECTION 202\n\nDOTy \nU.S. Department of Treasury c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n27 CFR Part 55—\n1998 \nCommerce in Explosives, as amended through \nApril 1, 1998 \nSECTION 202, 5604.6.5.2\n\nEN \nEuropean Committee for Standardization (EN) Central Secretariat Rue de Stassart 36 \nB-10 50 Brussels \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nEuropean Standard \nEN 1081 \n1998 Resilient Floor Coverings—\nDetermination of the Electrical Resistance. . \n2309.5.1.1\n\nFCC \nFederal Communications Commission Wireless Telecommunications Bureau (WTB) \n445 12th Street, SW Washington, DC 20554 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n47 CFR Part \n90.219—2007 \nPrivate Land Mobile Radio Services—Use of \nSignal Boosters \n510.5.5\n\n-\n\n[Table table_p114_1]\nHeaders: DOL | U.S. Department of Labor c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325\nStandard reference\nnumber | Title | Referenced in code\nsection number\n29 CFR Part\n1910.1000—2009 | Air Contaminants | SECTION 202, 2104.2.1\n29 CFR Part\n1910.1200—2009 | Hazard Communication | SECTION 202, 5603.6\n\n[Table table_p114_2]\nHeaders: DOTn | U.S. Department of Transportation Office of Hazardous Material Safety 1200 New\nJersey Avenue, SE East Building, 2nd Floor Washington, DC 20590\nStandard reference\nnumber | Title | Referenced in code\nsection number\n33 CFR Part 154—\n1998 | Facilities Transferring Oil or Hazardous\nMaterial in Bulk | 5706.8\n33 CFR Part 155—\n1998 | Oil or Hazardous Material Pollution Prevention\nRegulations for Vessels | 5706.8\n33 CFR Part 156 —\n1998 | Oil and Hazardous Material Transfer\nOperations | 5706.8\n49 CFR Parts 100-\n185—\n2005 | Hazardous Materials Regulations | SECTION 202, 3505.4, 5303.2,\n5503.4.3, 5503.7, 5601.1, 5601.1.3,\n5601.3, 5706.5.1.15\n... and 3 more rows",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 915,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_5_91b484f5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p114_3]\nHeaders: DOTy | U.S. Department of Treasury c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325\nStandard reference\nnumber | Title | Referenced in code\nsection number\n27 CFR Part 55—\n1998 | Commerce in Explosives, as amended through\nApril 1, 1998 | SECTION 202, 5604.6.5.2\n\n[Table table_p114_4]\nHeaders: EN | European Committee for Standardization (EN) Central Secretariat Rue de Stassart 36\nB-10 50 Brussels\nStandard reference\nnumber | Title | Referenced in code\nsection number\nEuropean Standard\nEN 1081 | 1998 Resilient Floor Coverings—\nDetermination of the Electrical Resistance. . | 2309.5.1.1\n\n[Table table_p114_5]\nHeaders: FCC | Federal Communications Commission Wireless Telecommunications Bureau (WTB)\n445 12th Street, SW Washington, DC 20554\nStandard reference\nnumber | Title | Referenced in code\nsection number\n47 CFR Part\n90.219—2007 | Private Land Mobile Radio Services—Use of\nSignal Boosters | 510.5.5\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1885\n\nFM \nFactory Mutual Global Research Standards Laboratories Department 1301 Atwood \nAvenue, P.O. Box 7500 Johnston, RI 02919 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n4430—12 \nApproval Standard for Heat and Smoke Vents. \n910.3.1 \nANSI/FM 4996—13 \nApproval Standard for Classification of Pallets \nand Other Material Handling Products as \nEquivalent to Wood Pallets \n3206.4.1.1\n\nICC \nInternational Code Council, Inc. 500 New Jersey Avenue, NW 6th Floor \nWashington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code section number \nICC A117.1—09 \nAccessible and Usable Buildings and Facilities \n907.5.2.3.3, 1009.9, 1009.11, \n1010.1.1, 1010.1.2, 1010.1.4, \n1010.1.7, 1010.2.13.1, 1011.5.5.3, \n1011.7.1, 1012.5.1, 1012.6, 1012.6.5, \n1012.10, 1013.4, 1023.9 \nICC 300—17 \nStandard on Bleachers, Folding and Telescopic \nSeating and Grandstands \n1030.1.1, 1030.17 \nIPMC—15 \nInternational Property Maintenance Code \n311.1.1 \nIWUIC—15 \nInternational Wildland-Urban Interface Code \n304.1.2\n\nIIAR \nInternational Institute of Ammonia Refrigeration 1001 N. Fairfax Street, Suite 503 \nAlexandria, VA 22314 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/IIAR 2—2014, \nincluding Addendum \nA: \nSafe Design of Closed-circuit Ammonia Refrigeration Systems \n608.1.2, 608.9 \nANSI/IIAR 6—2019 \nStandard for Inspection, Testing, and Maintenance of Closed-\ncircuit Ammonia Refrigeration Systems \n608.1.2 \nANSI/IIAR 7—2019 \nDeveloping Operating Procedures for Closed-circuit Ammonia \nRefrigeration Systems \n608.1.2 \nANSI/IIAR 8—2020 \nDecommissioning of Closed-circuit Ammonia Refrigeration \nSystems \n608.1.2 \nANSI/IIAR 9—2020 \nStandard for Minimum System Safety Requirements for Existing \nClosed-circuit Ammonia Refrigeration Systems \n608.1.2\n\nIKECA \nInternational Kitchen Exhaust Cleaning Association 100 North 20th Street, Suite 400 \nPhiladelphia, PA 19103 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC10—2011 \nANSI/IKECA \nStandard for Cleaning of Commercial Kitchen \nExhaust Systems \n606.3.3.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 951,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_6_324fb1a1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "ISO \nInternational Organization for Standardization (ISO) ISO Central Secretariat 1 ch, de \nla Voie-Creuse, Case postale 56 CH-1211 Geneva 20, Switzerland \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nISO 8115—86 \nCotton Bales—Dimensions and Density \nTABLE 2704.2.2.1, TABLE \n5003.1.1(1)\n\nNEMA \nNational Electrical Manufacturer’s Association 1300 N. 17th Street, Suite 1752 \nRosslyn, VA 22209 \nStandard reference \nTitle \nReferenced in code \n-\n\n[Table table_p115_1]\nHeaders: FM | Factory Mutual Global Research Standards Laboratories Department 1301 Atwood\nAvenue, P.O. Box 7500 Johnston, RI 02919\nStandard reference\nnumber | Title | Referenced in code\nsection number\n4430—12 | Approval Standard for Heat and Smoke Vents. | 910.3.1\nANSI/FM 4996—13 | Approval Standard for Classification of Pallets\nand Other Material Handling Products as\nEquivalent to Wood Pallets | 3206.4.1.1\n\n[Table table_p115_2]\nHeaders: ICC | International Code Council, Inc. 500 New Jersey Avenue, NW 6th Floor\nWashington, DC 20001\nStandard reference\nnumber | Title | Referenced in code section number\nICC A117.1—09 | Accessible and Usable Buildings and Facilities | 907.5.2.3.3, 1009.9, 1009.11,\n1010.1.1, 1010.1.2, 1010.1.4,\n1010.1.7, 1010.2.13.1, 1011.5.5.3,\n1011.7.1, 1012.5.1, 1012.6, 1012.6.5,\n1012.10, 1013.4, 1023.9\nICC 300—17 | Standard on Bleachers, Folding and Telescopic\nSeating and Grandstands | 1030.1.1, 1030.17\nIPMC—15 | International Property Maintenance Code | 311.1.1\nIWUIC—15 | International Wildland-Urban Interface Code | 304.1.2\n\n[Table table_p115_3]\nHeaders: IIAR | International Institute of Ammonia Refrigeration 1001 N. Fairfax Street, Suite 503\nAlexandria, VA 22314\nStandard reference\nnumber | Title | Referenced in code\nsection number\nANSI/IIAR 2—2014,\nincluding Addendum\nA: | Safe Design of Closed-circuit Ammonia Refrigeration Systems | 608.1.2, 608.9\nANSI/IIAR 6—2019 | Standard for Inspection, Testing, and Maintenance of Closed-\ncircuit Ammonia Refrigeration Systems | 608.1.2\nANSI/IIAR 7—2019 | Developing Operating Procedures for Closed-circuit Ammonia\nRefrigeration Systems | 608.1.2\nANSI/IIAR 8—2020 | Decommissioning of Closed-circuit Ammonia Refrigeration\nSystems | 608.1.2\n... and 1 more rows\n\n[Table table_p115_4]\nHeaders: IKECA | International Kitchen Exhaust Cleaning Association 100 North 20th Street, Suite 400\nPhiladelphia, PA 19103\nStandard reference\nnumber | Title | Referenced in code\nsection number\nC10—2011\nANSI/IKECA | Standard for Cleaning of Commercial Kitchen\nExhaust Systems | 606.3.3.2\n\n[Table table_p115_5]\nHeaders: ISO | International Organization for Standardization (ISO) ISO Central Secretariat 1 ch, de\nla Voie-Creuse, Case postale 56 CH-1211 Geneva 20, Switzerland\nStandard reference\nnumber | Title | Referenced in code\nsection number\nISO 8115—86 | Cotton Bales—Dimensions and Density | TABLE 2704.2.2.1, TABLE\n5003.1.1(1)\n\n[Table table_p115_6]\nHeaders: NEMA | National Electrical Manufacturer’s Association 1300 N. 17th Street, Suite 1752\nRosslyn, VA 22209\nStandard reference | Title | Referenced in code\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1886",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 988,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 2704.2.2.1",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_7_944c522a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "number \nsection number \n250—2003 \nEnclosures for Electrical Equipment (1,000 Volt \nMaximum) . \n6005.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 29,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_8_1918aa03",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "NFPA\nNational Fire Protection Association 1 Batterymarch Park Quincy, MA 02169-7471 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n02—20 \nHydrogen Technologies Code \n1206.3, \n1206.4, \n2309.1, \n2309.3.1.1, \n2309.3.1.2, \n2309.4, \n2309.6, \n2311.8, \n2311.8.2, 2311.8.10, 2311.8.11, 5301.1, \n5801.1 \n10—13 \nStandard for Portable Fire Extinguishers \nTABLE 901.6.1, 906.2, 906.3, TABLE \n906.3(1), \nTABLE 906.3(2), 906.3.2, 906.3.4, \n3006.3, I101.1 \n11—10 \nStandard for Low-, Medium- and High-\nexpansion Foam \n904.7, 5704.2.9.2.2 \n12—11 \nStandard on Carbon Dioxide Extinguishing \nSystems.",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 261,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 906.3",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_9_bc95bc14",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLE 901.6.1, 904.8, 904.13 \n12A—09 \nStandard on Halon 1301 Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.9 \n13—19 \nStandard for the Installation of Sprinkler \nSystems \n903.3.1.1, 903.3.2, 903.3.8.2, 903.3.8.5, \n904.13, 905.3.4, 907.6.4, 914.3.2, 1019.3, \n1019.3, 1103.4.8, 3201.1, 3204.2, 3205.5, \nTable 3206.2, 3206.4.1, 3206.10, 3207.2, \n3207.2.1, 3208.2.2, 3208.2.2.1, 3208.4, \n3210.1, 3401.1, 5104.1, 5104.1.1, 5106.5.7, \n5704.3.3.9, \nTable \n5704.3.6.3(7), \n5704.3.7.5.1, 5704.3.8.4 \n13D—13 \nStandard for the Installation of Sprinkler \nSystems in One- and Two-family Dwellings and \nManufactured Homes \n903.3.1.3 \n13R—13 \nStandard for the Installation of Sprinkler \nSystems in \nLow Rise Residential Occupancies \n903.3.1.2, 903.3.5.2, 903.4 \n14—13 \nStandard for the Installation of Standpipe and \nHose Systems \n905.2, 905.3.4, 905.4.2, 905.6.2, 905.8 \n15—12 \nStandard for Water Spray Fixed Systems for Fire \nProtection \n5704.2.9.2.3 \n16—15 \nStandard for the Installation of Foam-water \nSprinkler and Foam-water Spray Systems \n904.7, 904.13 \n17—13 \nStandard for Dry Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.6, 904.13 \n17A—13 \nStandard for Wet Chemical Extinguishing \nSystems \nTABLE 901.6.1, 904.5, 904.13 \n20—13 \nStandard for the Installation of Stationary Pumps \nfor Fire Protection \n913.1, 913.2, 913.5.1 \n22—13 \nStandard for Water Tanks for Private Fire \nProtection \n507.2.2 \n24—13 \nStandard for Installation of Private Fire Service \nMains and Their Appurtenances \n507.2.1, 2809.5 \n25—14 \nStandard for the Inspection, Testing and \nMaintenance of Water-based Fire Protection \nSystems \n507.5.3, TABLE 901.6.1, 904.7.1, \n912.7, 913.5 \n30—12 \nFlammable and Combustible Liquids Code \n607.1, 5701.2, 5703.6.2, 5703.6.2.1, \n5704.2.7, 5704.2.7.1, 5704.2.7.2, \n5704.2.7.3.2, 5704.2.7.4, 5704.2.7.6, \n5704.2.7.7, 5704.2.7.8, 5704.2.7.9, \n5704.2.9.3, 5704.2.9.4, 5704.2.9.6.1.1, \n-\n\n[Table table_p116_1]\nHeaders: number | section number\n250—2003 | Enclosures for Electrical Equipment (1,000 Volt\nMaximum) . | 6005.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 903,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 3206.2",
        "Table 5704.3.6.3",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_10_f50943bd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p116_2]\nHeaders: NFPA | National Fire Protection Association 1 Batterymarch Park Quincy, MA 02169-7471\nStandard reference\nnumber | Title | Referenced in code\nsection number\n02—20 | Hydrogen Technologies Code | 1206.3, 1206.4, 2309.1, 2309.3.1.1,\n2309.3.1.2, 2309.4, 2309.6, 2311.8,\n2311.8.2, 2311.8.10, 2311.8.11, 5301.1,\n5801.1\n10—13 | Standard for Portable Fire Extinguishers | TABLE 901.6.1, 906.2, 906.3, TABLE\n906.3(1),\nTABLE 906.3(2), 906.3.2, 906.3.4,\n3006.3, I101.1\n11—10 | Standard for Low-, Medium- and High-\nexpansion Foam | 904.7, 5704.2.9.2.2\n12—11 | Standard on Carbon Dioxide Extinguishing\nSystems. | TABLE 901.6.1, 904.8, 904.13\n... and 14 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1887",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 313,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 906.3",
        "SBC 801",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_11_1fed8984",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "5704.2.9.6.1.2, 5704.2.9.6.1.3, \n5704.2.9.6.1.4, 5704.2.9.6.1.5, \n5704.2.9.6.2, 5704.2.9.7.3, \n5704.2.10.2, 5704.2.11.3, \n5704.2.11.4.2, 5704.2.12.1, 5704.3.1, \n5704.3.6, TABLE 5704.3.6.3(1), \nTABLE 5704.3.6.3(2), TABLE \n5704.3.6.3(3), 5704.3.7.2.3, \n5704.3.8.4, 5706.8.3 \n30A—15 \nCode for Motor Fuel-dispensing Facilities and \nRepair Garages \n2301.4, 2301.5, 2301.6, 2306.6.3, \n2310.1 \n30B—15 \nCode for the Manufacture and Storage of \nAerosol Products \n5101.1, 5103.1, 5104.1, TABLE \n5104.3.1, TABLE 5104.3.2, TABLE \n5104.3.2.2, 5104.4.1, 5104.5.2, \n5104.6, 5106.2.4, 5106.3.2, TABLE \n5106.4, 5106.5.1, 5106.5.6, 5107.1 \n31—11 \nStandard for the Installation of Oil-burning \nEquipment \n605.1.6, 605.4.1, 605.4.3 \n32—11 \nStandard for Dry Cleaning Plants \n2107.1, 2107.3 \n33—15 \nStandard for Spray Application Using \nFlammable or Combustible Materials \n2404.3.2 \n34—15 \nStandard for Dipping, Coating and Printing \nProcesses Using Flammable or Combustible \nLiquids \n2405.3, 2405.4.1.1 \n35—11 \nStandard for the Manufacture of Organic \nCoatings \n2901.3, 2905.4 \n40—11 \nStandard for the Storage and Handling of \nCellulose Nitrate Film \n306.2 \n51—13 \nStandard for the Design and Installation of \nOxygen-fuel Gas Systems for Welding, Cutting \nand Allied Processes \n3501.5, 3507.1, 3509.1 \n51A—12 \nStandard for Acetylene Cylinder Charging Plants \n. \n3508.1 \n52—13 \nVehicular Gaseous Fuel System Code \n5301.1 \n55—20 \nCompressed Gases and Cryogenic Fluids Code \n3508.1, 5301.1, 5307.4.2, 5501.1, 5801.1, \n6301.1 \n56—12 \nStandard for Fire and Explosion Prevention \nduring Cleaning and Purging of Flammable Gas \nPiping Systems. \n3307.2.1 \n58—14 \nLiquefied Petroleum Gas Code \n605.5.2.1.1, 6101.1, 6103.1, 6103.2.1, \n6103.2.1.2, 6103.2.1.7, 6103.2.2, \n6104.1, 6104.3.2, 6104.4, 6105.2, \n6106.2, 6106.3, 6107.2, 6107.4, \n6108.1, 6108.2, 6109.11.2, 6111.3 \n59A—13 \nStandard for the Production, Storage and \nHandling of Liquefied Natural Gas (LNG) \n5301.1, 5501.1 \n61—20 \nStandard for the Prevention of Fires and Dust \nExplosions in Agricultural and Food Processing \nFacilities \nTable 2205.1 \n69—19 \nStandard on Explosion Prevention Systems \n911.1, 911.3, Table 2205.1 \n70—20 \nNational Electrical Code \n309.2, 603.1, 603.1.1, 603.2.1, 603.4, \n603.4.1, 603.5, 603.8, 605.1.2, 605.1.6, \n605.6.2, 607.6, 607.7, 608.17, 608.18, \n904.3.1, \n907.6.1, \n909.12.2, \n909.16.3, \n910.4.6, 1006.2.2.4, 1010.2.9.2, 1201.2, \n1203.1.3, 1205.1, 1206.4, 1206.14, 1207.4.1, \n1207.4.2, 1207.4.8, 1207.5.3, 1207.10.6, \n1207.10.7.4, \n1207.11.5, \n1207.11.10, \n2006.3.4, \n2104.2.3, \n2108.2, \n2203.4.1, \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1251,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5104.3.2",
        "Table 5104.3.2.2",
        "Table 2205.1",
        "Table 5104.3.1",
        "Table 5704.3.6.3",
        "Table 5106.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_12_ee58d25d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p117_1]\nHeaders: 5704.2.9.6.1.2, 5704.2.9.6.1.3,\n5704.2.9.6.1.4, 5704.2.9.6.1.5,\n5704.2.9.6.2, 5704.2.9.7.3,\n5704.2.10.2, 5704.2.11.3,\n5704.2.11.4.2, 5704.2.12.1, 5704.3.1,\n5704.3.6, TABLE 5704.3.6.3(1),\nTABLE 5704.3.6.3(2), TABLE\n5704.3.6.3(3), 5704.3.7.2.3,\n5704.3.8.4, 5706.8.3\n30A—15 | Code for Motor Fuel-dispensing Facilities and\nRepair Garages | 2301.4, 2301.5, 2301.6, 2306.6.3,\n2310.1\n30B—15 | Code for the Manufacture and Storage of\nAerosol Products | 5101.1, 5103.1, 5104.1, TABLE\n5104.3.1, TABLE 5104.3.2, TABLE\n5104.3.2.2, 5104.4.1, 5104.5.2,\n5104.6, 5106.2.4, 5106.3.2, TABLE\n5106.4, 5106.5.1, 5106.5.6, 5107.1\n31—11 | Standard for the Installation of Oil-burning\nEquipment | 605.1.6, 605.4.1, 605.4.3\n32—11 | Standard for Dry Cleaning Plants | 2107.1, 2107.3\n33—15 | Standard for Spray Application Using\nFlammable or Combustible Materials | 2404.3.2\n... and 13 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1888",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 504,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5104.3.2",
        "Table 5104.3.2.2",
        "Table 5104.3.1",
        "Table 5704.3.6.3",
        "Table 5106.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_13_c9b07591",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "2203.5, Table 2205.1, 2301.5, 2305.4, \n2308.8.1.2.4, 2309.2.3, 2311.3.1, 2311.8.10, \n2403.2.1, 2403.2.1.1, 2403.2.1.4, 2403.2.5, \n2404.6.1.2.2, 2404.9.4, 2504.5, 2603.2.1, \n2703.7.1, \n2703.7.2, \n2703.7.3, \n2803.4, \n2904.1, 3103.12.6.1, 3106.6, 3107.12.7, \n3305.7, \n3506.4, \n4003.3.3, \n4003.4, \n5003.8.7.1, 5003.9.4, 5303.7.6, 5303.8, \n5303.16.11, 5303.16.14, 5503.6, 5503.6.2, \n5703.1, \nTable \n5703.1.1, \n5703.1.3, \n5704.2.8.12, \n5704.2.8.17, \n5706.2.8, \n5803.1.5, 5803.1.5.1, 5807.1.10, 5906.5.5, \n5906.5.6, 6109.15.1 \n72—19 \nNational Fire Alarm and Signaling Code \n508.1.6, Table 901.6.1, 903.4.1, 904.3.5, \n907.1.2, 907.2, 907.2.6, 907.2.9.3, 907.2.11, \n907.2.13.2, \n907.3, \n907.3.3, \n907.3.4, \n907.5.2.1.2, \n907.5.2.1.3, \n907.5.2.1.3.2, \n907.5.2.2, \n907.5.2.2.5, \n907.6, \n907.6.1, \n907.6.2, 907.6.6, 907.7, 907.7.1, 907.7.2, \n907.8, 907.8.2, 907.8.4, 917.1, 1103.3.2, \n1203.2.4, \n1207.5.4, \n1207.6.1.2.3, \n1207.6.1.2.4, Table 1207.7, 2810.11 \n80—19 \nStandard for Fire Doors and Other Opening \nProtectives \n705.2, 706.1, 1010.3.3, 1032.2.2 \n85—19 \nBoiler and Combustion System Hazards Code \nTable 2205.1 \n86—15 \nStandard for Ovens and Furnaces \n3001.1 \n92—15 \nStandard for Smoke Control Systems \n909.7, 909.8 \n99—21 \nHealth Care Facilities Code \n603.1.2, \n603.5.1.1, \n609.1, \n1105.11.1, \n1105.11.2, 1203.4.1, 1203.5.1, 5003.7.4, \n5306.4, 5306.5 \n101—21 \nLife Safety Code \n1030.6.2 \n105—19 \nStandard for Smoke Door Assemblies and Other \nOpening Protectives \n705.2, 706.1, 909.20.4.1 \n110—19 \nStandard for Emergency and Standby Power \nSystems \n913.5.2, 913.5.3, 1203.1.3, 1203.4, 1203.5 \n111—19 \nStandard on Stored Electrical Energy Emergency \nand Standby Power Systems \n1203.1.3, 1203.4, 1203.5 \n120—20 \nStandard for Fire Prevention and Control in Coal \nMines \nTable 2205.1 \n160—11 \nStandard for the Use of Flame Effects Before an \nAudience \n308.3.2 \n170—15 \nStandard for Fire Safety and Emergency \nSymbols \n1025.2.6.1 \n204—15 \nStandard for Smoke and Heat Venting \nTABLE 901.6.1, 910.5.1 \n211—13 \nStandard for Chimneys, Fireplaces, Vents and \nSolid Fuel-burning Appliances \n605.2.1 \n241—13 \nStandard for Safeguarding Construction, \nAlteration and Demolition Operations \n3301.1 \n253—15 \nStandard Method of Test for Critical Radiant \nFlux of Floor Covering Systems Using a Radiant \nHeat Energy Source \n804.3.1, 804.3.2, 804.4 \n260—13 \nMethods of Tests and Classification System for \nCigarette Ignition Resistance of Components of \nUpholstered Furniture \n805.1.1.1, 805.2.1.1, 805.3.1.1, \n805.4.1.1 \n261—13 \nStandard Method of Test for Determining \nResistance of Mock-up Upholstered Furniture \nMaterial Assemblies to Ignition by Smoldering \nCigarettes \n805.2.1.1, 805.3.1.1, 805.4.1.1 \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1301,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1207.7",
        "Table 5703.1.1",
        "Table 2205.1",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_14_5946c399",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p118_1]\nHeaders: 2203.5, Table 2205.1, 2301.5, 2305.4,\n2308.8.1.2.4, 2309.2.3, 2311.3.1, 2311.8.10,\n2403.2.1, 2403.2.1.1, 2403.2.1.4, 2403.2.5,\n2404.6.1.2.2, 2404.9.4, 2504.5, 2603.2.1,\n2703.7.1, 2703.7.2, 2703.7.3, 2803.4,\n2904.1, 3103.12.6.1, 3106.6, 3107.12.7,\n3305.7, 3506.4, 4003.3.3, 4003.4,\n5003.8.7.1, 5003.9.4, 5303.7.6, 5303.8,\n5303.16.11, 5303.16.14, 5503.6, 5503.6.2,\n5703.1, Table 5703.1.1, 5703.1.3,\n5704.2.8.12, 5704.2.8.17, 5706.2.8,\n5803.1.5, 5803.1.5.1, 5807.1.10, 5906.5.5,\n5906.5.6, 6109.15.1\n72—19 | National Fire Alarm and Signaling Code | 508.1.6, Table 901.6.1, 903.4.1, 904.3.5,\n907.1.2, 907.2, 907.2.6, 907.2.9.3, 907.2.11,\n907.2.13.2, 907.3, 907.3.3, 907.3.4,\n907.5.2.1.2, 907.5.2.1.3, 907.5.2.1.3.2,\n907.5.2.2, 907.5.2.2.5, 907.6, 907.6.1,\n907.6.2, 907.6.6, 907.7, 907.7.1, 907.7.2,\n907.8, 907.8.2, 907.8.4, 917.1, 1103.3.2,\n1203.2.4, 1207.5.4, 1207.6.1.2.3,\n1207.6.1.2.4, Table 1207.7, 2810.11\n80—19 | Standard for Fire Doors and Other Opening\nProtectives | 705.2, 706.1, 1010.3.3, 1032.2.2\n85—19 | Boiler and Combustion System Hazards Code | Table 2205.1\n86—15 | Standard for Ovens and Furnaces | 3001.1\n92—15 | Standard for Smoke Control Systems | 909.7, 909.8\n... and 14 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1889",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 786,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 1207.7",
        "Table 2205.1",
        "Table 5703.1.1",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_15_323fab25",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "265—19 \nStandard Methods of Fire Tests for Evaluating \nRoom Fire Growth Contribution of Textile Wall \nCoverings in Full Height Panels and Walls \n803.5.1, 803.5.1.1 \n286—19 \nStandard Methods of Fire Tests for Evaluating \nContribution of Wall and Ceiling Interior Finish \nto Room Fire Growth \n803.1, 803.1.1, 803.1.1.1, 803.3, 803.12, \n803.13, 804.1.1, 804.2.4 \n289—19 \nStandard Method of Fire Test for Individual Fuel \nPackages \n807.3, 807.4.1, 807.5.1.1, 808.3 \n303—11 \nFire Protection Standard for Marinas and \nBoatyards \n905.3.7, 3603.5, 3603.6, 3604.2 \n318—15 \nStandard for the Protection of Semiconductor \nFabrication Facilities \n2703.16 \n326—10 \nStandard for the Safeguarding of Tanks and \nContainers for Entry, Cleaning, or Repair \n3510.1 \n385—12 \nStandard for Tank Vehicles for Flammable and \nCombustible Liquids \n5706.5.4.5, 5706.6, 5706.6.1 \n400—13 \nHazardous Materials Code \n5601.1.5, 6304.1.2, TABLE \n6304.1.5(1), TABLE 6304.1.5(2) \n407—12 \nStandard for Aircraft Fuel Servicing \n2006.2, 2006.3 \n409—11 \nStandard for Aircraft Hangars \n914.8.3, TABLE 914.8.3, 914.8.3.1, \n914.8.6 \n410—10 \nStandard on Aircraft Maintenance \n2004.7 \n484—19 \nStandard for Combustible Metals \n320.3.4, 320.3.6, Table 2205.1 \n495—13 \nExplosive Materials Code \nSECTION 202, 911.1, 911.5, 5601.1.1, \n5601.1.5, 5604.2, \n5604.6.2, 5604.6.3, 5604.7.1, 5605.1, \n5606.1, 5606.5.2.1, \n5606.5.2.3, 5607.1, 5607.9, 5607.11, \n5607.15 \n498—13 \nStandard for Safe Havens and Interchange Lots \nfor Vehicles Transporting Explosives \n5601.1.2 \n505—13 \nFire Safety Standard for Powered Industrial \nTrucks, Including Type Designations, Areas of \nUse, Maintenance and Operation \n5003.7.3 \n654—20 \nStandard for Prevention of Fire and Dust \nExplosions from the Manufacturing, Processing \nand Handling of Combustible Particulate Solids \n320.3.5, 2203.1, 2203.5, Table 2205.1 \n655—17 \nStandard for the Prevention of Sulfur Fires and \nExplosions \nTable 2205.1 \n664—20 \nStandard for the Prevention of Fires and \nExplosions in Wood Processing and \nWoodworking Facilities \n2203.1, 2203.5, Table 2205.1, 2805.3 \n701—19 \nStandard Methods of Fire Tests for Flame-\npropagation of Textiles and Films \n807.3, 807.4.1, 807.5.1.2, 2603.5, 3104.2 \n703—15 \nStandard for Fire Retardant-Wood and Fire-\nRetardant Coatings for Building Mater \n803.4 \n704—12 \nStandard System for Identification of the \nHazards of Materials for Emergency Response \n608.8, SECTION 202, 3104.2, \n5003.2.2.1, 5003.2.2.2, 5003.5, \n5003.10.2, 5005.1.10, 5005.2.1.1, \n5005.4.4, 5503.4.1, 5704.2.3.2, \n720—15 \nStandard for the Installation of Carbon \nMonoxide (CO) Detection and Warning \nEquipment \n915.5.1, 915.5.2, 915.6 \n750—14 \nStandard on Water Mist Fire Protection Systems SECTION 202, TABLE 901.6.1, \n904.11.1.1 \n914—10 \nCode for Fire Protection of Historic Structures \n1103.1.1 \n1122—13 \nCode for Model Rocketry \n5601.1.4 \n1123—14 \nCode for Fireworks Display \nSECTION 202, 5604.2, 5608.1, \n5608.2.2, 5608.5, 5608.6 \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1117,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 6304.1.5",
        "Section 202",
        "Table 914.8.3",
        "Table 2205.1",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_16_2bef9bd9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p119_1]\nHeaders: 265—19 | Standard Methods of Fire Tests for Evaluating\nRoom Fire Growth Contribution of Textile Wall\nCoverings in Full Height Panels and Walls | 803.5.1, 803.5.1.1\n286—19 | Standard Methods of Fire Tests for Evaluating\nContribution of Wall and Ceiling Interior Finish\nto Room Fire Growth | 803.1, 803.1.1, 803.1.1.1, 803.3, 803.12,\n803.13, 804.1.1, 804.2.4\n289—19 | Standard Method of Fire Test for Individual Fuel\nPackages | 807.3, 807.4.1, 807.5.1.1, 808.3\n303—11 | Fire Protection Standard for Marinas and\nBoatyards | 905.3.7, 3603.5, 3603.6, 3604.2\n318—15 | Standard for the Protection of Semiconductor\nFabrication Facilities | 2703.16\n326—10 | Standard for the Safeguarding of Tanks and\nContainers for Entry, Cleaning, or Repair | 3510.1\n... and 20 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1890\n\n1124—06 \nCode for the Manufacture, Transportation, \nStorage and Retail Sales of Fireworks and \nPyrotechnic Articles \nSECTION 202, 5601.1.3, 5604.2, \n5605.1, 5605.3, 5605.4, 5605.5, \n5609.1 \n1125—12 \nCode for the Manufacture of Model Rocket and \nHigh Power Rocket Motors \n5601.1.4 \n1126—11 \nStandard for the Use of Pyrotechnics Before a \nProximate Audience \n5604.2, 5605.1, 5608.1, 5608.2.2, \n5608.4, 5608.5 \n1127—13 \nCode for High Power Rocketry \n5601.1.4 \n2001—15 \nStandard on Clean Agent Fire Extinguishing \nSystems \nTABLE 901.6.1, 904.10",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 504,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_17_6b1998c0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC \nSaudi Building Codes, Riyadh, Saudi Arabia \nStandard reference \nnumber \nTitle \nReferenced in code section number \nSBC 201—24 \nSaudi Building Code-General \n201.3, 202, 304.1.3, 306.1, 311.1.1, 311.3, \n313.1, 317.1, 403.7.3.4, 403.10.4, 404.2.1, \n504.1, 508.1, 508.1.2, 510.5.1, 603.1, \n604.1, 604.4, 604.5, 604.5.1, 604.5.2, \n604.5.3, \n604.5.4, \n605.2.1.1, \n605.3, \n605.4.2.6, 605.6.2, 605.8, 701.1, 701.6, \n801.1, 803.1, Table 803.3, 803.11.1, \n803.11.2, 803.15, 807.2, 807.5.1.2, 808.1, \n808.2, 808.5, 901.4, 901.4.1, 901.4.2, \n901.4.3, \n901.4.4, \n903.2, \n903.2.5.2, \n903.2.9.1, 903.2.10, 903.3.1.1.1, 903.3.1.2, \n903.3.1.2.1, 903.3.1.2.3, 903.3.2, 904.14, \n907.1.1, 907.2.1, 907.2.6.2, 907.2.6.3.3, \n907.2.7, 907.2.13, 907.2.18, 907.2.21, \n907.5.2.1, 907.6.6, 909.1, 909.2, 909.3, \n909.4.3, \n909.5, \n909.5.3, \n909.5.3.1, \n909.5.3.2, 909.6.3, 909.10.5, 909.11.1, \n909.18.8, 909.20.2, 909.20.2.1, 909.20.3.1, \n909.20.3.2, 909.20.6.1, 909.21.1, 910.4.5, \nTable 911.1, 911.2, 913.2.1, 914.1, 914.2.1, \n914.3.1, 914.3.2, 914.4.1, 914.5.3, Table \n914.8.3, 914.8.3.2, 914.10, 915.1.6, 1003.2, \n1003.5, Table 1004.5, 1004.6, 1005.7.2, \n1006.2.1, Table 1006.2.1, 1008.3.4, 1009.2, \n1009.4.1, \n1009.4.2, 1009.5, 1009.6.4, \n1009.7.2, 1010.1.4, 1010.1.6, 1010.2.2, \n1010.2.7, \n1010.3.1, 1010.3.3, 1011.7, \n1011.10, 1011.11, 1011.12.2, 1012.6.3, \n1012.6.4, 1014.1, 1015.2, 1015.2.1, 1016.2, \nTable 1017.2, 1018.3, 1018.5, 1019.3, \n1019.4, 1020.2, Table 1020.2, 1020.2.1, \n1021.4, 1023.2, 1023.3.1, 1023.4, 1023.5, \n1023.6, \n1023.7, \n1023.12, \n1023.12.1, \n1023.12.2, 1024.3, 1024.5, 1024.6, 1024.7, \n1024.8, 1026.2, 1026.3, 1026.4.1, 1027.5, \n1028.2, 1030.1.1.1, 1030.14.1, 1030.16.4, \n1031.5.3, \n1101.2, \n1101.3, \n1103.3.2, \n1103.4.1, \n1103.4.8, \n1103.4.9.1, \n1103.4.9.2.1, \n1103.4.9.2.2, \n1103.4.9.4, \n1103.4.9.5, 1103.4.10, 1103.5.4, 1104.5, \n1104.17, \n1104.17.1, \n1104.18, \nTable \n1104.18, 1105.4.1, 1105.4.3.1, 1105.4.3.2, \n1105.5.7, 1105.7.2, 1105.7.3, 1105.7.4, \n1105.7.5, \n1105.7.6, \n1105.8, \n1203.1, \n1203.1.3, 1203.1.8, 1203.2.1, 1203.2.8, \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1398,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1006.2.1",
        "Table 1104.18",
        "Table 1017.2",
        "Table 1020.2",
        "Table 803.3",
        "Table 914.8.3",
        "SBC 201",
        "Table 1004.5",
        "Table 911.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_18_29f85978",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p120_1]\nHeaders: 1124—06 | Code for the Manufacture, Transportation,\nStorage and Retail Sales of Fireworks and\nPyrotechnic Articles | SECTION 202, 5601.1.3, 5604.2,\n5605.1, 5605.3, 5605.4, 5605.5,\n5609.1\n1125—12 | Code for the Manufacture of Model Rocket and\nHigh Power Rocket Motors | 5601.1.4\n1126—11 | Standard for the Use of Pyrotechnics Before a\nProximate Audience | 5604.2, 5605.1, 5608.1, 5608.2.2,\n5608.4, 5608.5\n1127—13 | Code for High Power Rocketry | 5601.1.4\n2001—15 | Standard on Clean Agent Fire Extinguishing\nSystems | TABLE 901.6.1, 904.10",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 221,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_19_87fedf46",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p120_2]\nHeaders: SBC | Saudi Building Codes, Riyadh, Saudi Arabia\nStandard reference\nnumber | Title | Referenced in code section number\nSBC 201—24 | Saudi Building Code-General | 201.3, 202, 304.1.3, 306.1, 311.1.1, 311.3,\n313.1, 317.1, 403.7.3.4, 403.10.4, 404.2.1,\n504.1, 508.1, 508.1.2, 510.5.1, 603.1,\n604.1, 604.4, 604.5, 604.5.1, 604.5.2,\n604.5.3, 604.5.4, 605.2.1.1, 605.3,\n605.4.2.6, 605.6.2, 605.8, 701.1, 701.6,\n801.1, 803.1, Table 803.3, 803.11.1,\n803.11.2, 803.15, 807.2, 807.5.1.2, 808.1,\n808.2, 808.5, 901.4, 901.4.1, 901.4.2,\n901.4.3, 901.4.4, 903.2, 903.2.5.2,\n903.2.9.1, 903.2.10, 903.3.1.1.1, 903.3.1.2,\n903.3.1.2.1, 903.3.1.2.3, 903.3.2, 904.14,\n907.1.1, 907.2.1, 907.2.6.2, 907.2.6.3.3,\n907.2.7, 907.2.13, 907.2.18, 907.2.21,\n907.5.2.1, 907.6.6, 909.1, 909.2, 909.3,\n909.4.3, 909.5, 909.5.3, 909.5.3.1,\n909.5.3.2, 909.6.3, 909.10.5, 909.11.1,\n909.18.8, 909.20.2, 909.20.2.1, 909.20.3.1,\n909.20.3.2, 909.20.6.1, 909.21.1, 910.4.5,\nTable 911.1, 911.2, 913.2.1, 914.1, 914.2.1,\n914.3.1, 914.3.2, 914.4.1, 914.5.3, Table\n914.8.3, 914.8.3.2, 914.10, 915.1.6, 1003.2,\n1003.5, Table 1004.5, 1004.6, 1005.7.2,\n1006.2.1, Table 1006.2.1, 1008.3.4, 1009.2,\n1009.4.1, 1009.4.2, 1009.5, 1009.6.4,\n1009.7.2, 1010.1.4, 1010.1.6, 1010.2.2,\n1010.2.7, 1010.3.1, 1010.3.3, 1011.7,\n1011.10, 1011.11, 1011.12.2, 1012.6.3,\n1012.6.4, 1014.1, 1015.2, 1015.2.1, 1016.2,\nTable 1017.2, 1018.3, 1018.5, 1019.3,\n1019.4, 1020.2, Table 1020.2, 1020.2.1,\n1021.4, 1023.2, 1023.3.1, 1023.4, 1023.5,\n1023.6, 1023.7, 1023.12, 1023.12.1,\n1023.12.2, 1024.3, 1024.5, 1024.6, 1024.7,\n1024.8, 1026.2, 1026.3, 1026.4.1, 1027.5,\n1028.2, 1030.1.1.1, 1030.14.1, 1030.16.4,\n1031.5.3, 1101.2, 1101.3, 1103.3.2,\n1103.4.1, 1103.4.8, 1103.4.9.1,\n1103.4.9.2.1, 1103.4.9.2.2, 1103.4.9.4,\n1103.4.9.5, 1103.4.10, 1103.5.4, 1104.5,\n1104.17, 1104.17.1, 1104.18, Table\n1104.18, 1105.4.1, 1105.4.3.1, 1105.4.3.2,\n1105.5.7, 1105.7.2, 1105.7.3, 1105.7.4,\n1105.7.5, 1105.7.6, 1105.8, 1203.1,\n1203.1.3, 1203.1.8, 1203.2.1, 1203.2.8,",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1364,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1006.2.1",
        "Table 1104.18",
        "Table 1017.2",
        "Table 1020.2",
        "Table 803.3",
        "Table 914.8.3",
        "SBC 201",
        "Table 1004.5",
        "Table 911.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_20_26d6afc1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1891",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 21,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_21_3d510dd5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "1203.2.9, 1203.2.11, 1203.2.16, 1203.2.19, \n1205.1, \n1206.6.2, 1207.4.4, 1207.7.4, \n1207.9.2, 1207.11.3, 2004.6, 2006.17, \n2007.1, 2007.4, 2103.3, 2107.1, 2301.1, \n2301.4, 2303.1, 2307.4, 2308.3, 2308.3.1, \n2309.3.1.5.1, 2309.3.2, 2310.1, 2311.1, \n2311.3.1, \n2311.4.1, \n2311.8.3, \n2404.2, \n2404.3.1, 2404.3.3.6, 2404.3.4, 2405.2, \n2701.1, \n2701.4, \n2703.2.2, \n2703.3.1, \n2703.3.2, 2703.3.4, 2703.3.8, 2703.14, \n2703.14.1, 2703.14.2, 2703.15.1, 2704.3.1, \n2705.2.3.2, 2705.3.1, 2705.3.2.1, 2705.3.3, \n2803.1, 2905.1, 2909.2, 2909.4, 2909.6, \n3101.1, \n3103.1, \n3103.3.1, \n3103.8.2, \n3103.8.4, 3103.9.1, 3103.9.2, 3103.9.3, \n3104.1, 3105.5, 3201.3, 3206.3.2, 3206.9, \n3207.2, 3208.1.1, 3208.2, 3315.1, 3403.1, \n3704.3, 3704.4, 3704.5, 3801.1, 3801.2, \n3804.1, 3804.1.1.1, Table 3805.4, Table \n3806.2.1, \n3901.1, \n3903.1, \n3904.1, \n5003.2.2.2, 5003.2.8, 5003.8.1, \nTable \n5003.8.2, 5003.8.3, 5003.8.3.1, 5003.8.4.1, \n5003.9.9, \n5004.13, \n5005.2, \n5005.3.9, \n5101.1, 5303.16.1, 5303.16.2, 5306.1, \n5306.2, \n5306.2.1, 5306.2.2, 5307.4.6, \n5503.1.2, 5503.5.2, 5504.2.1.2, 5504.2.2.2, \n5505.4.1, \n5604.2, \nTable \n5604.5.2(3), \n5605.5, 5701.3, 5704.2.7.7, 5704.2.8.1, \n5704.2.8.2, \n5704.2.9.3, \n5704.2.9.4, \n5704.3.3.5, 5704.3.7.1, 5704.3.8, 5705.3.4, \n5705.3.5.3,5705.3.7.1, \n5705.3.7.2, \n5705.3.7.3, \n5705.3.7.4, \n5705.3.7.5.1, \n5706.2.3, 5706.4.1, 5803.1.1, 5806.4.3, \n5808.1, \n5808.3, \n5808.3.2, \n5906.2.2, \n5906.2.3, 5906.4.2, 6003.1.4.2, 6005.3.1, \n6109.11.2, 6204.1.2, 6306.4, 6404.1.4, \n6604.1 \nSBC 901—24 \nSaudi Existing Building Code \n1011.5.2, 1103.1 \nSBC 1201-24 \nSaudi Fuel Gas Code \n201.3, 605.1, 605.2.1.3, 605.3, 605.6.2, \n605.8, 610.1.1, 1206.9, 2301.1, 2301.6, \n2308.1, 2309.3.1.2, 2309.3.1.5, 2504.5, \n3001.1, 3003.1, 3004.1, 3004.2, 3107.12.1, \n3107.12.2, 3107.13.1, 3304.3, 3307.2.1, \nTable 5003.1.1(1), 5301.1, 5801.1, 5803.1.4, \n6103.1, 6103.2.1.7, 6103.3 \nSBC 501—24 \nSaudi Mechanical Code \n201.3, 308.3, 605.1, 605.2.1.1, 605.2.1.2, \n605.2.1.3, 605.2.1.4, 605.2.1.5, 605.3, 605.4, \n605.4.2.3, 605.4.2.5, 605.6.2,605.8, 606.1, \n606.2, 608.1, 608.3, 608.4, 608.5, 608.8, \n608.9.1, 608.10, 608.17, 610.1.1, 903.2.11.4, \n904.13, 907.3.1, 909.1, 909.10.2, 909.13.1, \n910.4.7, \n915.6.1, \n1006.2.2.3, \n1011.16, \n1020.6.1, 1207.4.7, 1207.6.1, 1207.6.1.2.2, \n1207.11.7, 2104.2.1, 2105.3, 2301.1, 2301.6, \n2309.3.1.2, 2311.3.1, 2311.4.3, 2311.8.2, \n2311.8.8, \n2311.8.10, \n2404.7, \n2404.7.2, \n2504.5, \n2703.2.2, \n2703.10.4, \n2703.14, \n2803.2, 2803.3, 3001.1, 3003.1, 3004.2, \n3107.12.1, 3107.12.2, 3703.5, 3804.1.1.7, \n3904.1, \nTable \n5003.1.1(1), \n5003.8.4.2, \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1844,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 901",
        "Table 3806.2.1",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 1201",
        "SBC 501",
        "Table 3805.4",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_22_6b7309ba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p121_1]\nHeaders: 1203.2.9, 1203.2.11, 1203.2.16, 1203.2.19,\n1205.1, 1206.6.2, 1207.4.4, 1207.7.4,\n1207.9.2, 1207.11.3, 2004.6, 2006.17,\n2007.1, 2007.4, 2103.3, 2107.1, 2301.1,\n2301.4, 2303.1, 2307.4, 2308.3, 2308.3.1,\n2309.3.1.5.1, 2309.3.2, 2310.1, 2311.1,\n2311.3.1, 2311.4.1, 2311.8.3, 2404.2,\n2404.3.1, 2404.3.3.6, 2404.3.4, 2405.2,\n2701.1, 2701.4, 2703.2.2, 2703.3.1,\n2703.3.2, 2703.3.4, 2703.3.8, 2703.14,\n2703.14.1, 2703.14.2, 2703.15.1, 2704.3.1,\n2705.2.3.2, 2705.3.1, 2705.3.2.1, 2705.3.3,\n2803.1, 2905.1, 2909.2, 2909.4, 2909.6,\n3101.1, 3103.1, 3103.3.1, 3103.8.2,\n3103.8.4, 3103.9.1, 3103.9.2, 3103.9.3,\n3104.1, 3105.5, 3201.3, 3206.3.2, 3206.9,\n3207.2, 3208.1.1, 3208.2, 3315.1, 3403.1,\n3704.3, 3704.4, 3704.5, 3801.1, 3801.2,\n3804.1, 3804.1.1.1, Table 3805.4, Table\n3806.2.1, 3901.1, 3903.1, 3904.1,\n5003.2.2.2, 5003.2.8, 5003.8.1, Table\n5003.8.2, 5003.8.3, 5003.8.3.1, 5003.8.4.1,\n5003.9.9, 5004.13, 5005.2, 5005.3.9,\n5101.1, 5303.16.1, 5303.16.2, 5306.1,\n5306.2, 5306.2.1, 5306.2.2, 5307.4.6,\n5503.1.2, 5503.5.2, 5504.2.1.2, 5504.2.2.2,\n5505.4.1, 5604.2, Table 5604.5.2(3),\n5605.5, 5701.3, 5704.2.7.7, 5704.2.8.1,\n5704.2.8.2, 5704.2.9.3, 5704.2.9.4,\n5704.3.3.5, 5704.3.7.1, 5704.3.8, 5705.3.4,\n5705.3.5.3,5705.3.7.1, 5705.3.7.2,\n5705.3.7.3, 5705.3.7.4, 5705.3.7.5.1,\n5706.2.3, 5706.4.1, 5803.1.1, 5806.4.3,\n5808.1, 5808.3, 5808.3.2, 5906.2.2,\n5906.2.3, 5906.4.2, 6003.1.4.2, 6005.3.1,\n6109.11.2, 6204.1.2, 6306.4, 6404.1.4,\n6604.1\nSBC 901—24 | Saudi Existing Building Code | 1011.5.2, 1103.1\nSBC 1201-24 | Saudi Fuel Gas Code | 201.3, 605.1, 605.2.1.3, 605.3, 605.6.2,\n605.8, 610.1.1, 1206.9, 2301.1, 2301.6,\n2308.1, 2309.3.1.2, 2309.3.1.5, 2504.5,\n3001.1, 3003.1, 3004.1, 3004.2, 3107.12.1,\n3107.12.2, 3107.13.1, 3304.3, 3307.2.1,\nTable 5003.1.1(1), 5301.1, 5801.1, 5803.1.4,\n6103.1, 6103.2.1.7, 6103.3\nSBC 501—24 | Saudi Mechanical Code | 201.3, 308.3, 605.1, 605.2.1.1, 605.2.1.2,\n605.2.1.3, 605.2.1.4, 605.2.1.5, 605.3, 605.4,\n605.4.2.3, 605.4.2.5, 605.6.2,605.8, 606.1,\n606.2, 608.1, 608.3, 608.4, 608.5, 608.8,\n608.9.1, 608.10, 608.17, 610.1.1, 903.2.11.4,\n904.13, 907.3.1, 909.1, 909.10.2, 909.13.1,\n910.4.7, 915.6.1, 1006.2.2.3, 1011.16,\n1020.6.1, 1207.4.7, 1207.6.1, 1207.6.1.2.2,\n1207.11.7, 2104.2.1, 2105.3, 2301.1, 2301.6,\n2309.3.1.2, 2311.3.1, 2311.4.3, 2311.8.2,\n2311.8.8, 2311.8.10, 2404.7, 2404.7.2,\n2504.5, 2703.2.2, 2703.10.4, 2703.14,\n2803.2, 2803.3, 3001.1, 3003.1, 3004.2,\n3107.12.1, 3107.12.2, 3703.5, 3804.1.1.7,\n3904.1, Table 5003.1.1(1), 5003.8.4.2,",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 1799,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 901",
        "Table 3806.2.1",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 1201",
        "SBC 501",
        "Table 3805.4",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_23_20d0a312",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1892\n\n5003.8.5.2, 5003.8.6.2, 5004.3.1, 5303.7.6, \n5303.16.9, \n5305.5, 5306.2.2, \n5306.2.3, \n5307.4.4, 5504.2.1.3, 5504.2.2.3, 5505.4.1.1, \n5701.3, 5703.6.1, 5704.2.8.9, 5705.3.7.5.1, \n5706.2, 5706.4.4, 6003.1.3, 6003.2.3.2, \n6004.2.2.7, 6005.3.1, 6005.3.2, 6103.2.1.7 \nSBC 701 —24 \nSaudi Plumbing Code-Plumbing \n201.3, 903.3.5, 904.11.1.3, 912.6, \n2311.2.3, 5004.2.2.6 \nSBC 1101-24 \nSaudi Residential Building Code \n102.5, SECTION 202, 1001.1\n\nUL \nUnderwriters Laboratories LLC 333 Pfingsten Road Northbrook, IL 60062 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n10C—09 \nPositive Pressure Fire Tests of Door Assemblies \n. \n30—95 \nMetal Safety Cans—with revisions through July \n2009 \n5003.9.10, 5005.1.10, 5705.2.4 \n58—96 \nSteel Underground Tanks for Flammable and \nCombustible Liquids—with revisions through \nJuly 1998 \n5704.2.13.1.5 \n80—07 \nSteel Tanks for Oil-Burner Fuels and Other \nCombustible Liquids— with revisions Through \nAugust 2009 \n607.2 \n87A—12 \nOutline of Investigation for Power-Operated \nDispensing Devices for Gasoline and \nGasoline/Ethanol Blends with Nominal Ethanol \nConcentrations up to 85 Percent \n2306.8.1 \n142—06 \nSteel Aboveground Tanks for Flammable and \nCombustible Liquids—with revisions through \nFebruary 12, 2010 \n607.2, 2306.2.3 \n199E—04 \nOutline of Investigation for Fire Testing of \nSprinklers and Water Spray Nozzles for \nProtection of Deep Fat Fryers \n904.13.4.1 \n217—06 \nSingle and Multiple Station Smoke Alarms—\nwith revisions through April 2012 \n907.2.11, 915.4.4 \n268—09 \nSmoke Detectors for Fire Alarm Systems \n907.2.6.2, 907.2.11.7, 915.5.3 \n294—1999 \nAccess Control System Units—with revisions \nthrough September 2010 \n300—05(R2010) \nFire Testing of Fire Extinguishing Systems for \nProtection of Commercial Cooking \nEquipment—with revisions through July 16, \n2010 \n904.13 \n300A—06 \nOutline of Investigation for Extinguishing \nSystem Units for Residential Range Top \nCooking Surfaces \n904.14.1.1 \n305—2012 \nPanic Hardware \n325—02 \nDoor, Drapery, Gate, Louver and Window \nOperators and Systems—with revisions through \nJune 2013 \n503.5, 503.6 \n499—05 \nStandard for Electrical Heating Appliances—\nwith revisions through February 2013 \n607.6 \n710B—2011 \nRecirculating Systems \n606.2, 904.13 \n723—08 \nStandard for Test for Surface Burning \nCharacteristics of Building Materials—with \nrevisions through September 2010 \nSECTION 202, 803.5.1, 804.1, 804.2.4 \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 908,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202",
        "SBC 1101",
        "SBC 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_24_9e31af4f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p122_1]\nHeaders: 5003.8.5.2, 5003.8.6.2, 5004.3.1, 5303.7.6,\n5303.16.9, 5305.5, 5306.2.2, 5306.2.3,\n5307.4.4, 5504.2.1.3, 5504.2.2.3, 5505.4.1.1,\n5701.3, 5703.6.1, 5704.2.8.9, 5705.3.7.5.1,\n5706.2, 5706.4.4, 6003.1.3, 6003.2.3.2,\n6004.2.2.7, 6005.3.1, 6005.3.2, 6103.2.1.7\nSBC 701 —24 | Saudi Plumbing Code-Plumbing | 201.3, 903.3.5, 904.11.1.3, 912.6,\n2311.2.3, 5004.2.2.6\nSBC 1101-24 | Saudi Residential Building Code | 102.5, SECTION 202, 1001.1\n\n[Table table_p122_2]\nHeaders: UL | Underwriters Laboratories LLC 333 Pfingsten Road Northbrook, IL 60062\nStandard reference\nnumber | Title | Referenced in code\nsection number\n10C—09 | Positive Pressure Fire Tests of Door Assemblies\n.\n30—95 | Metal Safety Cans—with revisions through July\n2009 | 5003.9.10, 5005.1.10, 5705.2.4\n58—96 | Steel Underground Tanks for Flammable and\nCombustible Liquids—with revisions through\nJuly 1998 | 5704.2.13.1.5\n80—07 | Steel Tanks for Oil-Burner Fuels and Other\nCombustible Liquids— with revisions Through\nAugust 2009 | 607.2\n... and 13 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1893",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 498,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 701",
        "Section 202",
        "SBC 1101",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_25_3b1f8a18",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "790—04 \nStandard Test Methods for Fire Tests of Roof \nCoverings—with revisions through October \n2008 \n317.2, 317.3 \n793—08 \nAutomatically Operated Roof Vents for Smoke \nand Heat—with revisions through September \n2011 \n910.3.1 \n864—03 \nControl Units and Accessories for Fire Alarm \nSystems—with revisions through August 2012 \n909.12 \n900—04 \nAir Filter Units—with revisions through \nFebruary 2012 \n2404.7.8 \n924—06 \nStandard for Safety Emergency Lighting and \nPower Equipment—with revisions through \nFebruary 2011 \n1013.5, 3103.12.6.1 \n1037—99 \nAntitheft Alarms and Devices—with revisions \nthrough December 2009 \n506.1 \n1275—05 \nFlammable Liquid Storage Cabinets—with \nrevisions through February 2010 \n5003.8.7.1, 5704.3.2.1.1 \n1313—93 \nStandard for Nonmetallic Safety Cans for \nPetroleum Products—with revisions through \nNovember 2012 \n5003.9.10 \n1315—95 \nStandard for Safety for Metal Waste Paper \nContainers—with revisions through September \n2012 \n808.1, SECTION 808. \n1316—94 \nGlass Fiber Reinforced Plastic Underground \nStorage Tanks for Petroleum Products and \nAlcohol-gasoline Mixtures—with revisions \nthrough May 2006 \n5704.2.13.1.5 \n1363—07 \nRelocatable Power Taps—with revisions \nthrough September 2012 \n1975—06 \nFire Tests for Foamed Plastics Used for \nDecorative Purpose \n807.5.1.1, 808.3 \n1994—04 \nStandard for Luminous Egress Path Marking \nSystems—with revisions through November \n2010 \n1008.2.1, 1025.2.1, 1025.2.3, \n1025.2.4, 1025.4 \n2017—08 \nGeneral-Purpose Signaling Devices and \nSystems—with revisions through May 2011 \n3905.1.2 \n2034—08 \nSingle and Multiple Station Carbon Monoxide \nAlarms—with revisions through February 2009 \n915.4.2, 915.4.4, 1103.9 \n2075—2013 \nStandard for Gas and Vapor Detectors and \nSensors \n915.5.1, 915.5.3 \n2079—04 \nTests for Fire Resistance of Building Joint \nSystems—with revisions through December 201 \nSECTION 202 \n2085—97 \nProtected Above-ground Tanks for Flammable \nand Combustible Liquids—with revisions \nthrough September 2010 \nSECTION 202, 2306.2.2, 2306.2.3, \n5704.2.7.4, 5704.2.9.2.3, 5704.2.9.7.4, \n5705.3.8.2 \n2196—2001 \nTests for Fire Resistive Cables—with revisions \nthrough March 2012 \n913.2.2 \n2200—2012 \nStationary Engine Generator Assemblies—with \nrevisions through June 2013 \n2208—2010 \nSolvent Distillation Units—with revisions \nthrough March 2011 \n5705.4.1 \n2245—06 \nBelow-grade Vaults for Flammable Liquid \nStorage Tanks \n5704.2.8.1 \n2335—10 \nFire Tests of Storage Pallets—with revisions \nthrough September 2012 \n3206.4.1.1, 3208.2.1 \n2360—00 \nTest Methods for Determining the \nCombustibility Characteristics of Plastics Used \nin Semi-Conductor Tool Construction— with \nrevisions through May 2013 \n2703.10.1.2 \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 845,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202",
        "Section 808"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_26_f46be343",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p123_1]\nHeaders: 790—04 | Standard Test Methods for Fire Tests of Roof\nCoverings—with revisions through October\n2008 | 317.2, 317.3\n793—08 | Automatically Operated Roof Vents for Smoke\nand Heat—with revisions through September\n2011 | 910.3.1\n864—03 | Control Units and Accessories for Fire Alarm\nSystems—with revisions through August 2012 | 909.12\n900—04 | Air Filter Units—with revisions through\nFebruary 2012 | 2404.7.8\n924—06 | Standard for Safety Emergency Lighting and\nPower Equipment—with revisions through\nFebruary 2011 | 1013.5, 3103.12.6.1\n1037—99 | Antitheft Alarms and Devices—with revisions\nthrough December 2009 | 506.1\n... and 18 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1894\n\nUSC \nUnited States Code c/o Superintendent of Documents U.S. Government Printing \nOffice Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n18 USC Part 1, \nChapter 40 \nImportation, Manufacture, Distribution and \nStorage of Explosive Materials. \nSECTION 202 \n21 USC Chapter 9 \nUnited States Food, Drug and Cosmetic Act \nSECTION 202\n\n-\n\n[Table table_p124_1]\nHeaders: USC | United States Code c/o Superintendent of Documents U.S. Government Printing\nOffice Washington, DC 20402-9325\nStandard reference\nnumber | Title | Referenced in code\nsection number\n18 USC Part 1,\nChapter 40 | Importation, Manufacture, Distribution and\nStorage of Explosive Materials. | SECTION 202\n21 USC Chapter 9 | United States Food, Drug and Cosmetic Act | SECTION 202\n\nPart VII—Appendices\n\nSBC 801-CC-2024 \n1895\n\nPart VII—Appendices \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2001\n\nINDEX\n\nA \n24-HOUR BASIS \nDefined ................................................ SECTION 202\n\nABANDONED \nPREMISES \n(see \nVACANT \nPREMISES)\n\nABANDONMENT \nFlammable and combustible liquid tanks 5704.2.13\n\nACCEPTANCE TESTING \nFire protection system installations \n…………………………, 904.4, 907.8  \nFire pumps …………………………………...913.5.1 \nFlammable and combustible liquid tanks \n……………………………………………5704.2.12.1 \nSingleand multiple-station smoke alarms \n………………………………………….……..907.8.1 \nSmoke control systems …………..…………909.18\n\nACCESS, FIRE DEPARTMENT   \nAviation facilities ……………………..………2003.4 \nConstruction and demolition sites …………..3311.1 \nDoors for . . . . . . . . . . . . . . 504.2, 3205.5, 3206.7 \nEquipment to ………………………..SECTION 509 \nHigh-piled storage buildings …………..……3206.6 \nTire storage  . . . . . . . . . . .. . . . . . . . SECTION 3406\n\nACCESS \nROADS, \nFIRE \nAPPARATUS \n……………………………….……SECTION 503 \nAviation facilities ……….……………………..2003.4 \nBridges ……………………………………….503.2.6 \nBuilding openings and roofs …….…SECTION 504 \nDefined ………………………….……SECTION 202 \nHigh-piled storage ……………………………3206.6 \nLumber yards . . . . . . . . . . . . . . . . . 2803.6, 2809.3 \nObstructions ……………………………………503.4 \nTents and membrane structures …………3103.8.1\n\nACCESSIBLE MEANS OF EGRESS \n………………………………...…SECTION 1009 \nDefined ………………………………SECTION 202 \nStandby power ………………..…………… 1203.2.2\n\nACCESSIBLE ROUTE \nDefined ………………………….…..SECTION 202\n\nACETYLENE (see WELDING AND OTHER HOT \nWORK) \nGas ……………………………….……………3505.4 \nGenerators .  . . . . . . . . . . . . . . . . . . SECTION 3508\n\nADDRESS NUMBER \n(see PREMISES IDENTIFICATION)",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 955,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 3508",
        "Section 202",
        "Section 503",
        "Section 509",
        "Section 504",
        "Section 3406",
        "Section 1009"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_27_6be65728",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "ADMINISTRATION \nAlternative methods and materials .  . 104.10, 501.4  \nApplicability …………………….……SECTION 102 \nApproval . …………………………. 104.6.1, 401.2, \n2307.2, 2308.2, 3103.2, 5706.4.7.1 \nApproved materials and equipment ................. 104.8 \nEmergencies ..................................................... 104.12 \nGeneral ................................................ SECTION 101 \nInspections . . . . . . . . . . . . 104.6.2, SECTION 108 \nMaintenance ........................................ SECTION 109 \nPermits . . . . . . . .  . . . .. . . .  104.2, SECTION 105 \nRight of entry ....................................................... 104.3 \nUnsafe buildings ................................. SECTION 114 \nViolations ............................................. SECTION 112\n\nAEROSOL CONTAINER \nDefined ................................................. SECTION 202 \nGlass .................................................................. 5101.4 \nPlastic . . . . . . . . . . . . . . . . . . . . . . 5101.4, 5104.1.1\n\nAEROSOL WAREHOUSE ............................. 5104.4 \nDefined ................................................. SECTION 202\n\nAEROSOLS . . . . . .. . . .  . . . . . . . . . CHAPTER 51 \nClassification levels .......................................... 5103.1 \nClassification of products . . …... . . TABLE 5103.1 \nDefined ................................................. SECTION 202 \nInside storage . . .  . .. . . . . . . . . . . . SECTION 5104 \nManufacturing facilities . . . . . . . . . . SECTION 5107 \nNonsegregated storage \n…………………….  5104.3.1, TABLE 5104.3.1 \nOutside storage.. . .…………….. . . SECTION 5105 \nPermit required ………………………………105.5.2 \nRetail display. . . . . . . . . . . . . . . . . . SECTION 5106 \nSegregated storage.  5104.3.2, TABLE 5104.3.2\n\nAGENCY \nDefined ………………………………SECTION 202\n\nAGENT \nDefined ………………………………SECTION 202\n\nAGRICULTURAL BUILDING \n(Occupancy Group U) \nDefined ………………………………SECTION 202 \nOccupant load. . . . . . …. . . . . . TABLE 1004.5\n\nAGRICULTURAL PRODUCTS ... .3703.4, 6001.1\n\nAGRO-INDUSTRIAL \nByproducts ……………………………………2801.1 \nDefined ………………………………SECTION 202 \nFacilities . . . . . . . . . . . . . . . . . . . . . 2804.1, 2808.1\n\nAIR-INFLATED STRUCTURES (see TENTS AND \nOTHER MEMBRANE STRUCTURES) \nDefined ………………………………SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2002\n\nPermit ………………………………………105.5.5\n\nAIR-SUPPORTED STRUCTURES (see TENTS \nAND OTHER MEMBRANE STRUCTURES) \n. . . . . ……………………………….. . CHAPTER 31  \nDefined ................................................ SECTION 202 \nPermit ................................................................ 105.5.5\n\nAIRCRAFT \nDefueling . . . . . .  . . . . . . . . . . . .  2006.5, 2006.18 \nFueling . . . . . . . .  . . . . . . . . . . . . . . SECTION 2006 \nHangars ………………………………………914.8.3 \nMaintenance  . . . . . . . . . . .  . . . . . . SECTION 2004\n\nAIRCRAFT MOTOR-VEHICLE FUEL- \nDISPENSING FACILITY . . . . . . . . 2006.1, 2301.1  \nDefined ………………………………SECTION 202\n\nAIRCRAFT OPERATION AREA (AOA) \nDefined …………………………….…SECTION 202 \nHousekeeping in ……………………………..2003.3 \nSmoking prohibited …………………………..2003.2\n\nAIRCRAFT-RELATED \nOCCUPANCIES, \nFIRE \nPROTECTION FOR …………………..……….914.8\n\nAIRPORT \nDefined ………………………………SECTION 202\n\nAIRPORT TRAFFIC CONTROL TOWERS \n907.2.13,907.2.22, 914.8.1, 914.8.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 994,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5103.1",
        "Section 5105",
        "Section 114",
        "Section 2004",
        "Section 101",
        "Section 202",
        "Section 105",
        "Section 109",
        "Section 5107",
        "Section 102",
        "Section 112",
        "Section 5106",
        "Section 2006",
        "Table 1004.5",
        "Section 108",
        "Table 5104.3.1",
        "SBC 801",
        "Table 5104.3.2",
        "Section 5104"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_28_4f7d9d2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "AISLE ACCESSWAY ……………………….1018.4 \nDefined ………………………………SECTION 202\n\nAISLE(S). . . . . .. . . . . . 308.1.7.1, SECTION 1018 \nAssembly ……………………….….. 1030  \nCross …………………………………  1030.17.2 \nDefined ………………………….……SECTION 202 \nFixed seating ………………………………….1004.6 \nHazardous materials ………...………...5003.11.3.9 \nHigh-piled combustible storage  . . 3205.5, 3206.10  \nObstruction of . . . . . . . . . . . . . . . . . 1032.3, 1032.5  \nTents …………………………….………..3103.12.5 \nTravel distance …………………..………….. 1030.7  \nWalking surface ………………………………1003.4 \nWidth .  1018.3, 1030.9.1, 1104.22, 3206.10.1, \n5904.1.2\n\nALARM\n\n903.4.2, \n2405.9.3, \n2703.13.2.1, \n6004.2.2.10.1 \nActivations ……………………………………401.3.2 \nAudible ………………………………….....907.5.2.1 \nCoded signals …………………………..403.9.1.3 \nSignals . . . . . . . . . . . . . . . .. . . . . 903.4.1, 2703.12.3 \nTesting . . . . . . . . . . . .. . . . . . 901.5, 901.6, 904.4.2 \nVisible ………………………………………907.5.2.3 \nWarning signs ………………………………..904.3.4\n\nALARM NOTIFICATION APPLIANCE …..907.5.2 \nDefined ………………………………SECTION 202\n\nALARM, NUISANCE \nDefined ................................................. SECTION 202\n\nALARM SIGNAL \nDefined ................................................. SECTION 202\n\nALARM, SMOKE \nDefined ................................................. SECTION 202\n\nALARM VERIFICATION FEATURE \nDefined ................................................. SECTION 202\n\nALCOHOL-BASED HAND RUB.  5001.1, 5705.5  \nDefined ................................................. SECTION 202\n\nALCOHOL-BLENDED FUELS \nCompatibility of components ...................... 2306.8.2 \nDefined ................................................. SECTION 202 \nDispensing ......................................................... 2306.8 \nListed equipment .......................................... 2306.8.1\n\nALTERATION \nDefined ................................................. SECTION 202\n\nALTERNATING TREAD DEVICE .............. 1011.14 \nDefined ................................................. SECTION 202\n\nALTERNATIVE \nAUTOMATIC \nFIRE-\nEXTINGUISHING SYSTEMS ……..SECTION 904\n\nALTERNATIVE MATERIALS AND METHODS \n………………………………………………104.1\n0\n\nAMBULATORY CARE FACILITY (Occupancy \nGroup B) \nAutomatic sprinklers....................................... 903.2.2 \nDefined ................................................. SECTION 202 \nFire alarm systems ...................................... 907.2.2.1\n\nAMMONIA \nDiffusion systems ......................................... 608.13.5 \nRefrigerant ..................................................... 608.13.2\n\nAMMONIUM NITRATE ............................... 5601.1.5 \nDefined ................................................. SECTION 202\n\nAMMUNITION, SMALL ARMS . .  . SECTION 5606  \nDefined ................................................. SECTION 202 \nStorage and handling  \n. …………… 105.5.15, 5601.2.1, SECTION 5604\n\nAMUSEMENT \nBUILDING, \nSPECIAL \n(see \nSPECIAL AMUSEMENT BUILDING)\n\nAMUSEMENT PARK STRUCTURES (Assembly, \nGroup A-5) \nDefined ………………………………SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2004",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 860,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 1018",
        "Section 202",
        "Section 904",
        "Section 5606",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_29_d2a88030",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Aerosol warehouses ……………………….5104.4.1 \nAlarms. . . . . . . . . . . . . . . . . .. . . . 903.4.2, 2703.10.5 \nBasements …………………...………..903.2.11.1.3 \nChutes …………………………...……….1103.4.9.3 \nDefined ………………………………SECTION 202 \nDip-tank operations ………………………….2405.4 \nGas rooms ………………………………..5003.8.4.1 \nGroup A. . . . . . . . . . . . . . . . . . . . . 903.2.1, 1103.5.2 \nGroup B ………………………………………903.2.2 \nGroup E ………………………………………903.2.3 \nGroup F-1 ………………….…………………903.2.4 \nGroup H ………………………………………903.2.5 \nGroup I . . . . . . . . . . . . 903.2.6, 1103.5.3, 1103.5.5 \nGroup M ………………………………………903.2.7 \nGroup R ………………………………………903.2.8 \nGroup S-1 …………………………………….903.2.9 \nGroup S-2 …………………………………..903.2.10 \nHazardous exhaust ducts …………..….903.2.11.4 \nHigh-piled storage …………………...……903.2.7.1 \nHose threads ................................................... 903.3.6 \nInstallation requirements ................................... 903.3 \nKitchen \nexhaust \nhood \nand \nducts \nsystems………………………………...…903.2.11.5 \nLimited area ..................................................... 903.3.8 \nMonitoring ............................................................ 903.4 \nNFPA 13 sprinkler systems ....................... 903.3.1.1 \nNFPA 13D sprinkler systems .................... 903.3.1.3 \nNFPA 13R sprinkler systems .................... 903.3.1.2 \nOpen-ended corridors ............................. 903.3.1.2.2 \nPyroxylin plastics  . ……… . . 903.2.5.3,  1103.5.5  \nRepair garages ............................................ 903.2.9.1 \nRiser rooms ........................................................ 901.4.7 \nRubbish and linen chutes ......................... 903.2.11.2 \nSecondary water supply ................................. 914.3.2 \nSpray rooms ...................................................... 2404.4 \nWater supplies ................................................. 903.3.5 \nWindowless stories ................................... 903.2.11.1 \nWoodworking operations ........................... 903.2.4.1 \nZones ................................................................ 907.6.3\n\nAUTOMATIC SPRINKLERS \nDefined ................................................ SECTION 202 \nEarly Suppression Fast Response (ESFR)  \n910.2, TABLE 3206.2, TABLE 3208.3, TABLE \n5104.3.2.2, 5104.4.3 \nObstructions to discharge . . . . . . . 315.3.1, 903.3.3  \nQuick \nresponse \n(QR) \n903.3.2, \nTABLE \n5704.3.6.3(5)Residential .................................. 903.3.2\n\nAUTOMATIC WATER MIST SYSTEM ......... 904.11 \nDefined ................................................ SECTION 202\n\nAUTOMOBILE UNDERCOATING (see SPRAY \nFINISHING)\n\nAUTOMOTIVE MOTOR FUEL- DISPENSING \nFACILITY . …………….. . …. . . . . . CHAPTER 23  \nDefined...…………………..………SECTION 202\n\nAVERAGE \nAMBIENT \nSOUND \nLEVEL. \n……………………………….……… 907.5.2.1.1 \nDefined ................................................. SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 863,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5104.3.2.2",
        "Section 202",
        "Table 3206.2",
        "Table 3208.3",
        "Table 5704.3.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_30_5e777587",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "AVIATION FACILITIES . .  . .  . . . . .  CHAPTER 20 \n(see also AIRCRAFT-RELATED OCCUPANCIES, \nFIRE PROTECTION FOR) \nCleaning parts ................................................... 2004.3 \nCombustible storage ........................................ 2003.6 \nDispensing hoses and nozzles ................... 2006.3.3 \nDispensing \nof \nflammable \nand \ncombustible \nliquids……………………………….…………2003.5 \nFire protection ..................................................... 914.8 \nFueling and defueling  .   . . . . . . . . . SECTION 2006 \nPortable fire extinguishers  .. . . . . . SECTION 2005 \nRadar equipment ........................................... 2006.21\n\nAWNING \nDefined ………………………………SECTION 202\n\nB\n\nBACKFLOW PREVENTION . .  . . . . 903.3.5, 912.6\n\nBALCONIES \n………… 308.3.1, 903.3.1.2.1, SECTION 1021\n\nBALCONY, EXTERIOR \nDefined ………………………………SECTION 202\n\nBARRICADE \nArtificial defined (for explosives) …..SECTION 202 \nDefined (for explosives) ……………SECTION 202 \nFire apparatus access road . . . . . . . .503.5, 503.5.1  \nNatural defined (for explosives) ……SECTION 202 \nPlacement at fire scene ……………………104.12.1\n\nBARRICADED (explosives) \nDefined ………………………………SECTION 202\n\nBASEMENT  . . . . . . . 605.4.2.8, 903.2.11.1.3, \n905.3.1,1006.3.4, 1031.2, 2311.4.3, 2903.1, \n3003.1, \n5704.3.5.1, \n5705.3.7.2, \n5705.4.6, \n5706.4.4.1, \n5904.1.3, \n6103.2.1.1, \n6109.7, \n6204.1.8, 6304.1.7, 6604.1.5, 6704.1.5 \nDefined ………………………………SECTION 202\n\nBATTERY \nCHARGING \n(see \nPOWERED \nINDUSTRIAL TRUCKS)\n\nBATTERY SYSTEM, STATIONARY LEAD-ACID \nDefined ………………………………SECTION 202\n\nBATTERY SYSTEM, STATIONARY STORAGE  \nDefined ………………………………SECTION 202\n\nBATTERY TYPES—Defined \nLithium-ion …………………………...SECTION 202 \nLithium metal polymer ………….…..SECTION 202 \nNickel cadmium ………………….….SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2005\n\nNonrecombinant ……………….……SECTION 202 \nRecombinant ………………………..SECTION 202 \nStationary storage …………………..SECTION 202 \nValve-regulated lead acid ………….SECTION 202 \nVented (flooded) lead acid …………SECTION 202 \nBIN BOX ………………………………………3208.1 \nDefined …………………………….…SECTION 202 \nBIOFUEL, SOLID (see SOLID BIOFUEL)  \nBIOMASS \nDefined ………………………………SECTION 202 \nBIOMASS FEEDSTOCK, SOLID (see SOLID \nBIOMASS FEEDSTOCK) \nBLAST AREA \nDefined ................................................ SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 776,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2005",
        "SBC 801",
        "Section 202",
        "Section 2006",
        "Section 1021"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_31_23d748b2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "BLAST SITE \nDefined ................................................ SECTION 202 \nBLASTER \nDefined ................................................ SECTION 202 \nBLASTING AGENT (see also EXPLOSIVES AND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nBLEACHERS ………………………………1030.1.1 \nDefined ................................................ SECTION 202 \nOccupant load ................................................... 1004.6 \nBOARDING HOUSE (Occupancy Group R) \nDefined ................................................ SECTION 202 \nBOILING POINT \nDefined ................................................ SECTION 202 \nBOND \nFor explosives ............................................ 5601.2.4.1 \nFor fireworks display ................................. 5601.2.4.2 \nBONDING AND GROUNDING2104.2.4, 2106.3.4  \nAircraft fueling. . . . . . . . . . . .  2006.3.7.1, 2006.5.2 \nCNG motor fuel-dispensing facilities…2308.8.1.2.4 \nCryogenic fluids ............................................ 5503.7.2 \nOrganic coating ................................................ 2904.3 \nPiping, valves and fittings ........................ 5706.4.7.6 \nPowdered coating ........................................ 2406.6.4 \nRoll-coating operations ................................. 2405.11 \nUnderground tanks ................................... 5706.6.1.8 \nVessels .......................................................... 5705.3.2\n\nBONFIRES ....................................................... 307.4.1 \nDefined ................................................ SECTION 202 \nPermit . . . . . . . . . . . . . . . . . . . . . . . 105.5.31, 307.2\n\nBREAKAWAY PROTECTION (see EMERGENCY \nBREAKAWAY DEVICES)\n\nBREAKOUT………………………………. 1010.3 \nDefined ................................................ SECTION 202\n\nBREATHING APPARATUS ....................... 2603.3.2\n\nBRIDGES \n(see \nACCESS \nROADS, \nFIRE \nAPPARATUS)\n\nBRITISH THERMAL UNIT (BTU) \nDefined ................................................ SECTION 202 \nBUILDING \nDefined ................................................. SECTION 202 \nUnsafe .................................................. SECTION 114 \nVacant (see VACANT PREMISES) \nBUILDING INFORMATION CARD . …... . . 508.1.5\n\nBUILDING SERVICES AND SYSTEMS \n………………………………………CHAPTER 6\n\nBULK OXYGEN SYSTEM . . .  . . . . . CHAPTER 63 \nDefined ................................................. SECTION 202 \nBULK PLANT OR TERMINAL ...................... 5706.4 \nDefined ................................................. SECTION 202 \nBULK TRANSFER ........................................... 5706.5 \nDefined ................................................. SECTION 202 \nBULLET RESISTANT \nDefined ................................................. SECTION 202 \nBURNING (see OPEN BURNING) \nBUTANE (see LIQUEFIED PETROLEUM GAS)  \nBUTYLENE (see LIQUEFIED PETROLEUM GAS)\n\nC \nCABINETS \nFire equipment . . . . .. . . . . 905.7, 906.8, 2005.7.1 \nFlammable liquid .......................................... 5704.3.2 \nHazardous material ...................................... 5003.8.7 \nOzone ............................................................. 6005.3.1\n\nCABINETS, \nGAS \n. \n2703.3.5, \n2703.10.2, \n2703.13.1.3, \n5003.8.6, \n5306.2.3, \n6004.1.2, \n5303.7.10",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 794,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202",
        "Section 114"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_32_756bfec4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CANDLES .. . . .  105.5.36, SECTION 308, 806.3 \nCANOPY \nDefined ………………………………SECTION 202 \nCANOPY, \nTEMPORARY \nSTAGE \n(see \nTEMPORARY STAGE CANOPY) \nCAPTIONS, EMERGENCY VOICE / ALARM \nCOMMUNICATION SYSTEM …………907.5.2.2.4 \nCARBON DIOXIDE EXTINGUISHING SYSTEM \nCommercial cooking systems ……………….904.11 \nDefined ………………………………SECTION 202 \nCARBON \nMONOXIDE \nALARMS \nAND \nDETECTION SYSTEMS  . SECTION 915, 1103.9 \nCARE, 24-HOUR (Occupancy Group I) \nDefined ………………………………SECTION 202 \nCARE FACILITY ………………………….903.2.8.4 \nCARE SUITE \nDefined ………………………………SECTION 202 \nCARNIVALS AND FAIRS \nPermit required ………………………………105.5.5 \nCARTON \nCombustible …………………………………..5106.5 \nDefined ………………………………SECTION 202 \nCEILING LIMIT \nDefined ………………………………SECTION 202 \nCELLULOSE NITRATE MOTION PICTURE FILM . \n. …………………. . .  . . . .  105.5.6, SECTION 306 \nCELLULOSE \nNITRATE \nPLASTICS \n[see \nPYROXYLIN \n(CELLULOSE \nNITRATE) \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2006",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 343,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 306",
        "Section 202",
        "Section 308",
        "Section 915"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_33_80ce4e28",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "PLASTICS] \nCERTIFICATION OF SERVICE PERSONNEL \nAutomatic fire-extinguishing systems ........... 904.1.1 \nPortable fire extinguishers ............................. 906.2.1 \nCHANGE OF OCCUPANCY ............................ 102.3 \nDefined ................................................ SECTION 202 \nCHANGE OF USE ............................................. 102.3 \nCHEMICAL \nDefined ................................................ SECTION 202 \nCHEMICAL NAME \nDefined ................................................ SECTION 202 \nCHIMNEY . . . . . . . . . . . . . . . .. . . . . 605.2.1 \nDefined ................................................ SECTION 202 \nCHUTES, RUBBISH AND LINEN .......... 903.2.11.2 \nCLASSIFICATION \nAerosols . . . . . . . . . .. . . . . . . . . . SECTION 5103 \nCommodity. . .. . . . . .. . . . . . . . . . SECTION 3203 \nDry cleaning plants and systems ................... 2103.2 \nDry cleaning solvent or liquid . \n…………………..………. SECTION 202, 2103.1  \nFlammable and combustible liquids SECTION 202 \nFloor finish materials....................................... 804.3.1 \nHazardous materials ........................................ 5001.2 \nOccupancy .......................................... SECTION 202 \nRefrigerant .......................................................... 608.4 \nCLEAN AGENT \nDefined ................................................ SECTION 202 \nCLEANING \nCooking equipment ......................................... 606.3.3 \nFlammable liquids used for ............................. 2004.3 \nPowder coating ............................................. 2406.5.1 \nPiping ................................................................. 3307.2 \nRepair garages ............................................. 2311.2.1 \nTanks ............................................................. 5706.7.2 \nTire rebuilding buffing areas ........................... 3403.3 \nCLEARANCE \nStorage to ceiling or sprinklers . . . . . . \n…………………… 315.3.1, 903.3.3, 5704.3.5.3 \nCLINIC, OUTPATIENT (Occupancy Group B) \nDefined ................................................ SECTION 202 \nCLOSED CONTAINER ............................... 5505.5.2 \nDefined ................................................ SECTION 202 \nCLOSED SYSTEM ................................... 5705.3.7.6 \nDefined ................................................ SECTION 202 \nCNG MOTOR FUEL-DISPENSING FACILITIES . . \n. . . . ……….. . . . . . . . . . . . . . . SECTION 2308 \nCOLD DECK ………………………..……….2806.2 \nDefined ………………………………SECTION 202 \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGROUP R-2 . 403.9.2.1, TABLE 405.3, 907.2.9.3 \nCOMBUSTIBLE DUST \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE \nDUST-PRODUCING \nOPERATIONS . . . . . . . . . . . . … . .CHAPTER 22  \nPermit ……………………………………105.5.7 \nCOMBUSTIBLE FIBERS  . . . . .  . . . CHAPTER 37  \nDefined ………………………..…..SECTION 202 \nGeneral precautions. . . . . .. . . . . . . SECTION 3703  \nPermit ……………………………..………….105.5.8 \nPortable fire extinguishers …………………..3703.6 \nCOMBUSTIBLE GAS DETECTOR …..…...3510.2 \nDefined ………………………………SECTION 202 \nCOMBUSTIBLE LIQUID Section 2306, Chapter \n57 \nClassified locations……………. \n5703.1.2 \nDefined ………………………………SECTION 202 \nDispensing, use, mixing and handling \n………………….. ……………… 5705.3, 5705.3.8 \nHeated ……………………………...…………5701.5 \nIndoor storage …………………………...…5704.3.3 \nMixtures ……………………………………….5701.5 \nOutdoor storage ………………………………5704.4 \nPermit. . . . . . . . . . . . .. . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .  . . . . . . . . . . .",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 969,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 405.3",
        "Section 2306",
        "Section 3703",
        "Section 202",
        "Section 3203",
        "Section 5103",
        "Section 2308"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_34_852dc7f2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SECTION 5706 \nTank storage ………………………………….5704.2 \nWaste control ………………………...…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nCOMBUSTIBLE \nMATERIAL \nSTORAGE \n. \n……………. 105.5.31, SECTION 315, 2003.6 \nCOMBUSTIBLE WASTE MATERIAL  SECTION \n304, SECTION 2505 \nAt construction sites ……………………...….3305.2 \nContainers …………………………………......304.3 \nStorage. …………………………………..........304.2 \nCOMMERCIAL COOKING APPLIANCES \nDefined ………………………...........SECTION 202 \nCOMMERCIAL MOTOR VEHICLE ……....903.2.9 \nDefined ………………………...........SECTION 202\n\nCOMMODITY \nClassifications  . . . . . . . . . . . . . . . . SECTION 3203 \nDefined ………………………...........SECTION 202\n\nCOMMON PATH OF EGRESS TRAVEL  \n. . . . . . 1006.2.1, 1018.4, TABLE 1104.18 \nDefined ……………………….......... SECTION 202\n\nCOMMON USE AREAS......................... 907.5.2.3.1 \nDefined ................................................. SECTION 202\n\nCOMPATIBILITY (Hazardous materials) (see \nINCOMPATIBLE MATERIALS)\n\nCOMPRESSED GAS. . . . . . . . . . . . CHAPTER 53 \nContainers, cylinders, tanks ............................ 5303.1 \nDefined ................................................. SECTION 202 \nMedical gas  . . . . . .  . . . . . . . . . . . . SECTION 5306 \nNot otherwise regulated . . .  . . . . . . SECTION 5307 \nPermit required ............................................... 105.5.9 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5303 \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 5304 \nUse and handling . .. . . . . . . . . . . . . SECTION 5305 \nWiring ……………………………………........5303.6\n\nCOMPRESSED GAS CONTAINER \nDefined ………………………...........SECTION 202\n\nCOMPRESSED GAS SYSTEM \nDefined ………………………...........SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2007\n\nMotor fuel-dispensing facilities ..  . SECTION 2308\n\nCOMPRESSED NATURAL GAS (CNG) …..5301.1\n\nCONFLICTING PROVISIONS ……………….102.9\n\nCONGREGATE CARE FACILITY (Occupancy \nGroup I) \nDefined …………………………...SECTION 202\n\nCONGREGATE LIVING FACILITY (Occupancy \nGroup R) \nDefined ……………….………..........SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 613,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1104.18",
        "SBC 801",
        "Section 2505",
        "Section 5306",
        "Section 202",
        "Section 5706",
        "Section 5303",
        "Section 304",
        "Section 315",
        "Section 3203",
        "Section 5305",
        "Section 2308",
        "Section 5307",
        "Section 5304"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_35_fab06d91",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CONSTANTLY ATTENDED LOCATION .  903.4.1, \n907.2.1.1, \n907.2.6, \n907.2.7.1, \n907.2.12.1, \n907.2.13, 907.2.18.2, 907.3, 907.3.1, 907.5, \n907.5.1.1, 913.4, 5704.2.8.11 \nDefined ………………………...........SECTION 202 \nCONSTRUCTION \nAND \nDEMOLITION \nFIRE \nSAFETY  . . .. . . . . . . . . . . . .. . . . CHAPTER 33 \nCONSTRUCTION \nEQUIPMENT, \nMOTORIZED \n(see \nMOTORIZED \nCONSTRUCTION \nEQUIPMENT) \nCONTAINER \nDefined ………………………...........SECTION 202 \nCONTAINER \nAND \nPORTABLE \nTANK \nSTORAGE………………………………….. 5704.3, \nTABLE 5704.3.6.3(4), 5704.4, TABLE 5704.4.2 \nCONTAINMENT PALLETS \nFlammable and combustible liquids ….…5704.4.3 \nHazardous materials ……………….…….5004.2.3 \nCONTAINMENT SYSTEM \nDefined ................................................ SECTION 202 \nCONTAINMENT VESSEL \nDefined ................................................ SECTION 202 \nCONTINUOUS GAS DETECTION SYSTEM (see \nGAS DETECTION SYSTEM, CONTINUOUS) \nCONTROL AREAS ………………………..5003.8.3 \nDefined ................................................ SECTION 202 \nCOOKING \nAppliances, commercial, defined ..... SECTION 202 \nCommercial, \nautomatic \nsprinkler \nsystems \n………………………………………..…...903.2.11.5 \nCommercial, fire-extinguishing systems ....... 904.11 \nDevices, open-flame ....................................... 308.1.4 \nOn balconies .................................................... 308.1.4 \nCORRIDOR . . . .  . . . . . SECTION 1020, 1104.17 \nDefined ................................................ SECTION 202\n\nOpen-ended (see OPEN-ENDED CORRIDOR)\n\nCORROSION PROTECTION \nCryogenic fluid containers ........................ 5503.1.3.2 \nCryogenic fluid piping ............................... 5505.1.2.5 \nGeneral .......................................................... 5703.6.5 \nTanks and piping. . . . . . . . . . 5704.2.7.9, 5706.7.1\n\nCORROSIVE \nDefined ................................................. SECTION 202\n\nCORROSIVE MATERIALS . . . . .. . CHAPTER 54   \nIndoor storage ................................................... 5404.1 \nIndoor use.......................................................... 5405.1 \nOutdoor storage ................................................ 5404.2 \nOutdoor use ...................................................... 5405.2 \nRequirements ... . . . . . . .  . . . .. . . SECTION 5403\n\nCOTTON, BALED \n……………..TABLE 5003.1.1(1), SECTION 3705  \nDefined ................................................. SECTION 202\n\nCOTTON, \nDENSELY \nPACKED \nBALED……………………….. \nTABLE \n5003.1.1(1)Defined\n\n………………………......SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 715,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5704.4.2",
        "Section 1020",
        "Section 202",
        "Section 3705",
        "Section 5403",
        "Table 5003.1.1",
        "Table 5704.3.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_36_15ddce91",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "COTTON, SEED .............................................. 3703.4 \nDefined ................................................. SECTION 202 \nCOURT \nDefined ................................................. SECTION 202 \nDefined ................................................. SECTION 202 \nCOVERED AND OPEN MALL BUILDINGS \nAutomatic sprinkler system ........................... 914.2.1 \nDefined ................................................. SECTION 202 \nEmergency planning .................................... 403.10.1 \nEmergency voice/alarm communication system . \n…………………………….. . . . . 907.2.20, 914.2.3 \nPermit …………………………..……….....105.5.10 \nStandpipe system ……….…….. 905.3.3, 914.2.2 \nTenant identification ……….……………403.10.1.5 \nUnoccupied tenant spaces .. . . . 311.6, 403.10.1.6 \nCRANKCASE OIL (see WASTE OIL) \nDefined ………………………..........SECTION 202 \nCROP-RIPENING AND COLORING PROCESSES \n(see FRUIT AND CROP RIPENING) \nCRYOGENIC CONTAINER \nDefined …………………………........SECTION 202 \nHandling …………….………………………...5505.5 \nMarking ……………….…………..……….....5503.4 \nSecurity …………………………..………......5503.5 \nCRYOGENIC FLUIDS . . . . . . . . . . . .CHAPTER 55  \nContainers …………………………………5503.1 \nDefined ………………………...........SECTION 202 \nFilling …………………………………….........5505.4 \nFlammable . . . . . . . . . . . . . . . . . . . SECTION 5806 \nIndoor storage ……………...………………...5504.2 \nIndoor use ………………...…………………..5505.2 \nOutdoor storage ………………………………5504.3 \nOutdoor use ………………..………………...5505.3 \nPermit …………………………..……….....105.5.11 \nRequirements  . . . . . . . . . . . . . . . . SECTION 5503\n\nCRYOGENIC VESSEL \nDefined ………………………..........SECTION 202\n\nCUSTODIAL CARE (Occupancy Group I) \nDefined ……………………………....SECTION 202\n\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2008\n\nCUTTING AND WELDING (see WELDING AND \nOTHER HOT WORK)\n\nCYLINDER \nDefined ……………………………....SECTION 202\n\nD\n\nDAMPER \nDefined ………………………...........SECTION 202\n\nDANGER, IMMINENT …………………..……114.2\n\nDAY BOX (Magazine, Type 3) ……SECTION 202 \nDefined …………………………........SECTION 202\n\nDEAD END ……………………………………1020.5\n\nDECK \nDefined ………………………...........SECTION 202\n\nDECORATIONS …………………SECTION 805 \nExit obstruction …………………………1032.5\n\nDefined ………………………...........SECTION 202\n\nDECORATIVE VEGETATION …….SECTION 806\n\nDEFLAGRATION \nDefined ................................................ SECTION 202\n\nDEFUELING \nAircraft................................................................ 2006.5\n\nDELAYED \nEGRESS \nLOCKS. \n907.4.2, \n1010.2.13.1\n\nDELUGE SYSTEM . . . . . . . . . . . .. . . 903.4, 2805.2  \nDefined ................................................ SECTION 202\n\nDEMOLITION OF BUILDINGS \nFIRE SAFETY . . .  . . . . . . . .. . . . . .  CHAPTER 33\n\nDESIGN PRESSURE \nDefined ………………………..........SECTION 202\n\nDETACHED BUILDING \nDefined ………………………..........SECTION 202 \nGroup H occupancies ……………………5003.8.2 \nStorage. . . . ……………….. . 6204.1.1, 6304.1.1\n\nDETEARING \nDefined ………………………...........SECTION 202\n\nDETECTOR, HEAT \nDefined ...……………………...........SECTION 202\n\nDETONATING CORD \nDefined ………………………...........SECTION 202\n\nDETONATION \nDefined ………………………...........SECTION 202\n\nDETONATOR \nDefined ………………………...........SECTION 202\n\nDETOXIFICATION FACILITY (Group I-2) \nDefined ………………………...........SECTION 202\n\nDIP TANK . . . . . . . . . . . . . . . . . . . . SECTION 2405 \nDefined ………………………...........SECTION 202\n\nDIPPING OPERATIONS. . . . . . . . . SECTION 2405\n\nDISCHARGE, EXIT (see EXIT DISCHARGE)",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 980,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 805",
        "Section 5503",
        "Section 5806",
        "Section 2405",
        "Section 806"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_37_85446b99",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "DISCHARGE OF HAZARDOUS MATERIAL \n(see RELEASE OF HAZARDOUS MATERIAL)\n\nDISCHARGE SITE \nDefined ………………………...........SECTION 202\n\nDISPENSING \nAircraft fueling  . . . . . .  . . . . . . . . . . SECTION 2006 \nDefined ………………………...........SECTION 202 \nFire extinguishers ……………………………2305.5 \nLocation ……………………………..…….....2303.1 \nMotor fuel-dispensing operations .  SECTION 2304  \nRequirements. . SECTION 2305, SECTION 5005\n\nDISPENSING DEVICE, OVERHEAD-TYPE \nDefined ………………………...........SECTION 202\n\nDISPLAY SITE (Fireworks) \nDefined ………………………...........SECTION 202\n\nDISPLAYS \nAerosol products . . . . . . . . . . . . . . . SECTION 5106  \nCellulose nitrate (pyroxylin) plastic..  314.3, 6503.1 \nFireworks . . .. . . .  . . . . . . . . . . . . . SECTION 5608 \nGroup M .......................................................... 5003.11 \nIndoor ................................................... SECTION 314 \nMotor vehicles  . . . . . . . . . . . . . . . . 314.4 \nRetail  . . .. . . . 5001.4, SECTION 5106, 5601.2.2 \nStorage ........................................................ 5003.11.3\n\nDefined ................................................. SECTION 202\n\nDOOR, DUTCH ..................................... 1105.5.4.2.3 \nDOOR, POWER-OPERATED. \nDefined ................................................. SECTION 202\n\nDOORWAY, EXIT ACCESS........... SECTION 1006 \nDefined ................................................. SECTION 202\n\nDORMITORIES \n(see \nOCCUPANCY \nCLASSIFICATION, Residential Group R and \nCOLLEGE \nAND \nUNIVERSITY \nBUILDINGS, \nGroup R-2) \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2010\n\nEMERGENCY \nPLANNING \nAND \nPREPAREDNESS . . . . . . . . …... . . . CHAPTER 4\n\nDefined ………………………...........SECTION 202\n\nEMERGENCY \nRELIEF \nVENTING \n…………………………..  . 2306.6.2.5, 5704.2.7.4\n\nEMERGENCY REPAIRS …………………..105.1.4\n\nEMERGENCY \nRESPONDER \nRADIO \nCOVERAGE…………………………SECTION 510 \nIn existing buildings ………………………….1103.2\n\nEMERGENCY SHUTOFF VALVE  \n5003.2.2.1, 5503.4.6, 5505.3.2, 5803.1.3, \n6303.1.2, 6403.1.1 \nDefined ………………………...........SECTION 202\n\nEMERGENCY SHUTOFF VALVE, AUTOMATIC . \n2305.2.4, \n2306.7.4, \n5003.2.9.1, \n5505.3.2, \n5803.1.3, 5803.1.3.2, 6303.1.2, 6303.1.2.2, \n6403.1.1, 6403.1.1.1, 6403.1.1.2 \nDefined ………………………...........SECTION 202\n\nEMERGENCY \nSHUTOFF \nVALVE, \nMANUAL \n2309.5.2, \n2309.5.2.1, \n5505.3.2, \n5803.1.3, \n5803.1.3.2, 6303.1.2, 6303.1.2.2, 6403.1.1, \n6403.1.1.2 \nDefined……………………………..SECTION 202\n\nEMERGENCY VENTING FOR TANKS . . . . . . . \n607.5, \n2306.5, \n5704.2.7.4, \n5704.2.9.6.1.1, \n5704.2.9.6.1.2, \n5704.2.9.6.3, \n5704.2.9.7.2, \n5706.2.4.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 939,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2305",
        "Section 202",
        "Section 5005",
        "Section 5608",
        "Section 1006",
        "Section 2006",
        "Section 5106",
        "Section 2304",
        "Section 314",
        "Section 510"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_38_3a41ad6f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "EMERGENCY \nVOICE \n/ \nALARM \nCOMMUNICATIONS……………………..907.5.2.2 \nAtriums ........................................................... 907.2.14 \nCaptions .................................................... 907.5.2.2.4 \nCovered mall buildings ................................ 907.2.20 \nDeep underground buildings ...................... 907.2.19 \nDefined ................................................ SECTION 202 \nGroup A ........................................................ 907.2.1.1 \nHigh-rise building ......................................... 907.2.13 \nSpecial amusement buildings.................. 907.2.12.3\n\nEMPLOYEE TRAINING .................... SECTION 406\n\nEMPLOYEE WORK AREA \nDefined ................................................ SECTION 202\n\nENTRY, RIGHT OF ........................................... 104.3\n\nEQUIPMENT, FUELED .................... SECTION 312\n\nEQUIPMENT PLATFORM \nDefined ................................................ SECTION 202 \nGuards required ................................................ 1015.2\n\nESCALATOR \nOPENINGS \n(see \nFLOOR \nOPENINGS AND SHAFTS)\n\nESCAPE OPENINGS ...................... SECTION 1031\n\nESFR \nSPRINKLERS \n(see \nAUTOMATIC \nSPRINKLERS)\n\nETHYLENE \nGas. . . . . . . . .. . .. . . . . . . . . . . . . . SECTION 2503 \nGenerators . . .  . . . . . . . . . . . . . . . . SECTION 2506\n\nEVACUATION. . . . . . . . ………………... . . . 114.2\n\nEVACUATION DIAGRAMS \n..........................................403.9.1.1, 403.9.2.3\n\nEVACUATION DRILLS ..................... SECTION 405 \nFrequency . . . . . .  . . . . . . . . . 405.3, TABLE 405.3 \nNotification ........................................................... 405.7 \nRecall and reentry ............................................ 405.10\n\nEVACUATION PLANS ..................... SECTION 404\n\nEXCESS FLOW CONTROL \nDefined ................................................. SECTION 202\n\nEXCESS FLOW VALVE \nDefined ................................................. SECTION 202\n\nEXHAUSTED ENCLOSURE ...................... 5003.8.5 \nDefined ................................................. SECTION 202\n\nEXHIBITION HALLS (Occupancy Group A-3)  \n……………………………………….. SECTION 202\n\nEXHIBITS AND TRADE SHOWS ............. 105.5.15\n\nEXISTING \nDefined ................................................. SECTION 202\n\nEXISTING BUILDINGS. . . . . . . . . .  CHAPTER 11\n\nEXIT ................................................... SECTION 1022 \nDefined ................................................. SECTION 202 \nEnclosure ........................................... SECTION 1023 \nHorizontal .......................................... SECTION 1026 \nNumber required …………………..SECTION 1006 \nPassageways ……………………...SECTION 1024\n\nEXIT ACCESS …………………….SECTION 1016 \nDefined ................................................. SECTION 202 \nDoorway ............................................... SECTION 202 \nRamp .................................................... SECTION 202 \nStairway ............................................... SECTION 202\n\nEXIT DOORS, EXTERIOR ............. SECTION 1022\n\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2011\n\nEXIT RAMP, EXTERIOR \n………………. 1006.3, 1008.3.2, SECTION 1027 \nDefined …………………………....SECTION 202\n\nEXIT STAIRWAY, EXTERIOR ....... SECTION 1027 \nDefined ………………………...........SECTION 202\n\nEXIT DISCHARGE .......................... SECTION 1028 \nDefined ………………………...........SECTION 202\n\nEXIT DISCHARGE, LEVEL OF \nDefined ………………………...........SECTION 202\n\nEXIT ENCLOSURE ……………SECTION 1022 \nDefined ………………………..........SECTION 202\n\nEXIT, HORIZONTAL ……………..SECTION 1026 \nDefined ………………………...........SECTION 202\n\nEXIT PASSAGEWAY …………….SECTION 1024 \nDefined ………………………...........SECTION 202\n\nEXPLOSION \nDefined ………………………...........SECTION 202\n\nEXPLOSION CONTROL . . . . . .SECTION 911, \n2803.1, 2803.2.1, 2905.4, 5004.6, 5005.2.1.2, \n5005.2.2.2, 5704.2.5, 5705.3.4, 5705.3.7.5.2, \n5705.3.7.6.2, \n5804.1.1, \n5808.6, \n6204.1.10, \n6304.1.1, 6604.1.2, 6704.1.6",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 984,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1023",
        "Table 405.3",
        "Section 1027",
        "Section 2503",
        "Section 312",
        "Section 2506",
        "Section 911",
        "Section 202",
        "Section 1006",
        "Section 1016",
        "Section 1022",
        "Section 405",
        "Section 404",
        "SBC 801",
        "Section 1026",
        "Section 406",
        "Section 1028",
        "Section 1024",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_39_8fcc35f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "EXPLOSIVE MATERIAL . . . .  . . . . . CHAPTER 56 \nDefined………………………......SECTION 202\n\nEXPLOSIVES AND FIREWORKS . . CHAPTER 56  \nDefined ………………………......SECTION 202 \nPermits ……………………………………...105.5.16\n\nEXTENSION CORDS …………………………603.6\n\nEXTERIOR ASSISTED RESCUE AREAS ..1009.7\n\nEXTERIOR WALL \nDefined ………………………..........SECTION 202\n\nEXTINGUISHERS (see FIRE EXTINGUISHERS, \nPORTABLE)\n\nEXTRA-HIGH-RACK COMBUSTIBLE STORAGE \nApproval ……………………………………...3208.5 \nDefined ………………………..........SECTION 202 \nFire protection ……………………………..3208.5.1\n\nF\n\nFABRICATION AREA .................................... 2705.2 \nConstruction .................................................. 2703.3.1 \nDefined ................................................ SECTION 202 \nElectrical wiring and equipment ................. 2703.7.1 \nExisting .............................................................. 2701.4 \nGas detection .......................................... 2703.13.1.1 \nStorage .............................................................. 2704.2\n\nFACILITY \nDefined ................................................. SECTION 202\n\nFAIL-SAFE  . . . . . . . 5003.2.2.1, 5004.7.2, \n5005.1.5.1, 5005.1.11, 6004.2.2.7, 6004.2.2.8.1, \n6204.1.11.1 \nDefined ................................................. SECTION 202\n\nFAIRS .............................................................. 105.5.5\n\nFALLOUT AREA \nDefined ................................................. SECTION 202\n\nFALSE ALARM \nDefined ................................................. SECTION 202\n\nFILL PIPE CONNECTIONS ................ 5704.2.9.5.2\n\nFILM, \nCELLULOSE \nNITRATE \nMOTION \nPICTURE…………………………….SECTION 306 \nProjection rooms ................................................ 306.1 \nStorage ................................................................ 306.2\n\nFINES (in woodworking operations) (see also \nVIOLATION PENALTIES) \nDefined (in woodworking operations) \n………………………………………...SECTION 202 \nStorage \nand \nprocessing \n(in \nwoodworking \noperations) . . …… . . . . . . . . . . . SECTION 2808\n\nFINISHED PRODUCTS .................................. 2909.6\n\nFIRE ALARM \nDefined ................................................. SECTION 202 \nReporting .. . .. .. . . . . . . . 401.3.2, SECTION 3310\n\nFIRE ALARM BOX (see MANUAL FIRE ALARM \nBOX)\n\nFIRE ALARM CONTROL UNIT \nDefined ................................................. SECTION 202\n\nFIRE ALARM SIGNAL \nDefined ................................................. SECTION 202\n\nFIRE ALARM SYSTEM \nAnnunciation . . . . .. . . . . . . . . . 907.6.3.1, 907.6.4.1 \nDefined ................................................. SECTION 202 \nExisting buildings . . . . . . . . . . . . . . . 907.9, 1103.7 \nMaintenance ........................................................ 907.8 \nMonitoring ........................................................ 907.6.6 \nNotification appliances ....................................... 907.5 \nPermit ............................................................... 105.6.6 \nPower supply .................................................. 907.6.2 \nPresignal feature ......................................... 907.5.1.1\n\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2012\n\nTesting ……………………………………........907.8 \nWhere required, existing buildings …………1103.7 \nWhere required, new buildings …………...…..907.2 \nZones …………………………………………907.6.4\n\nFIRE AND SMOKE PROTECTION FEATURES \n…………………………………….…… CHAPTER 7\n\nFIRE APPARATUS ACCESS ROAD \n…………………………………….…. SECTION 503 \nDefined ………………………...........SECTION 202 \nGates and barricades . .. . . . . . . . . . . 503.5, 503.6  \nObstructions ……………………………………503.4\n\nDefined ………………………...........SECTION 202\n\nFIRE BARRIER \nDefined ……………………………....SECTION 202\n\nFIRE CHIEF . . . . . . . . . . . . . . . . . . . .  104.12, \n311.2.2, 503.6, 508.1.1, 909.15, 912.2, 912.3, \n2603.3, 3209.4, 5706.2.1 \nDefined ………………………...........SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 983,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 3310",
        "Section 306",
        "Section 2808",
        "Section 202",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_40_b9c1910f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "FIRE COMMAND CENTER ………..SECTION 508 \nDefined ………………………...........SECTION 202 \nStorage prohibited . . . . . . . . . . . . . 315.3.3, 508.1.5\n\nFIRE DAMPER \nDefined ………………………………SECTION 202\n\nFIRE \nDEPARTMENT\n\nCOMMUNICATION \nSYSTEM ………….907.2.13.2\n\nFIRE DEPARTMENT   CONNECTIONS  . 903.3.7, \n905.2, SECTION 912\n\nFIRE DEPARTMENT   MASTER KEY \nDefined ………………………...........SECTION 202\n\nFIRE DEPARTMENT   NOTIFICATION [see \nNOTIFICATION (of fire department  )]\n\nFIRE \nDEPARTMENT\n\nOPERATIONS \n.………….………. . 104.12, 401.4\n\nFIRE DETECTOR, AUTOMATIC \nDefined ………………………...........SECTION 202\n\nFIRE DOOR \nDefined ………………………...........SECTION 202\n\nFIRE DOOR ASSEMBLY \nDefined ………………………...........SECTION 202\n\nFIRE DRILL (see EMERGENCY EVACUATION \nDRILL)\n\nFIRE ESCAPE STAIRWAYS ……..……...1104.16\n\nFIRE EXTINGUISHERS, PORTABLE \n……………………………………….. SECTION 906 \nAsphalt kettles ………………………………….303.5 \nAviation facilities  .  . . .. . . . . . . . . . SECTION 2005 \nBuildings under construction or demolition \n…………………………………….... SECTION 3316  \nDry cleaning plants ........................................... 2108.4 \nFlammable finishes.2404.4.1, 2405.4.2, 2406.4.2 \nLumber yards . . . . . . . . . . . . . . . . . . 2804.2, 2808.8\n\nFIRE-EXTINGUISHING SYSTEMS, \nALTERNATIVE……………………...SECTION 904 \nCommercial cooking ........................................ 904.13 \nFire alarm system interconnection .  904.3.5, 907.6  \nFlammable and combustible liquids \n………………………….. 5704.3.7.5.1, 5704.3.8.4 \nFlammable finishing \n………………. 2404.4, 2405.4.1, 2406.4, 2407.4 \nHazardous materials .................................... 5005.1.8 \nMonitoring ........................................................ 904.3.5 \nPermit ............................................................... 105.6.1 \nRequired .............................................................. 904.2\n\nFIRE FIGHTERS \nHazards to ........................................... SECTION 316 \nPitfalls ................................................................... 316.3 \nSafety ................................................................... 101.3\n\nFIRE FLOW REQUIREMENTS ....................... 507.3\n\nFIRE HYDRANT \nObstruction ...................................................... 507.5.4 \nPermit. . . . . .  . . . . . 105.5.17, 105.5.41, 105.6.18 \nStandpipe system ........................................ 507.5.1.1 \nTesting . . . . . . . . .  . . . . . . . . . . . . . 507.5.2\n\nFIRE INVESTIGATIONS ................................. 104.11\n\nFIRE LANE \nDefined ................................................. SECTION 202\n\nFIRE PARTITION \nDefined ................................................. SECTION 202 \nFIRE POINT \nDefined ................................................. SECTION 202 \nFIRE PROTECTION EQUIPMENT . SECTION 509 \nFIRE PROTECTION RATING \nDefined ................................................. SECTION 202 \nFIRE PROTECTION SYSTEM . .. . . . CHAPTER 9  \nDefined ................................................. SECTION 202 \nOwner’s responsibility during construction or \ndemolition . .……….. . . . . . . . . . . . SECTION 3303  \nPermit……………. 105.6.1, 105.6.6, 105.6.19, \n105.6.23\n\nFIRE PUMP ROOMS .913.2.1, 1008.3.3 \nFIRE PUMPS  . . . . . . . . . . 105.6.7, SECTION 913 \nFIRE RECORDS ............................................ 104.6.3 \nFIRE, RECREATIONAL (see RECREATIONAL \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2014",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 928,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2005",
        "Section 912",
        "SBC 801",
        "Section 316",
        "Section 3303",
        "Section 913",
        "Section 202",
        "Section 509",
        "Section 906",
        "Section 3316",
        "Section 904",
        "Section 508"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_41_9fc77d40",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "FLIGHT (stairs) \nDefined ................................................ SECTION 202 \nFLOOR AREA, GROSS \nDefined ................................................ SECTION 202 \nFLOOR AREA, NET \nDefined ................................................ SECTION 202 \nFLOOR CONSTRUCTION . . . . . 2309.5.1.1, \n5004.2.1, 5004.12, 6003.1.4.1, 6304.1.3 \nFLOOR COVERING (interior finish) ............. 804.3 \nFLOOR FINISHING  . . . . . . . . . . . . SECTION 2410 \nPermit ............................................................. 105.5.19 \nFLOOR IDENTIFICATION SIGNS 1023.9, 1032.9, \n1104.24 \nFLOOR OPENINGS AND SHAFTS ..…. . 1103.4 \nFLUE SPACES ................................................ 3208.3 \nDefined ................................................ SECTION 202 \nFLUIDIZED BED \nDefined ................................................ SECTION 202 \nFOAM-EXTINGUISHING SYSTEMS .............. 904.7 \nDefined ................................................ SECTION 202 \nFOAM PLASTICS………………, 807.5, 807.5.1.1  \nFOGGING, INSECTICIDAL (see FUMIGATION \nAND INSECTICIDAL FOGGING) \nFOLDING AND TELESCOPIC SEATING \nDefined ................................................ SECTION 202 \nFOSTER CARE FACILITIES (Occupancy Group \nI) \nDefined ……………………………...SECTION 202 \nFRUIT AND CROP RIPENING . .  . . CHAPTER 25  \nEthylene gas  . . . . . . . . .  . . . . . . . . SECTION 2503 \nHeating ……………………………………......2504.5 \nPermit ……………………………………....105.5.20 \nSources of ignition. . . . . . . . . . . . . SECTION 2504 \nWarning signs  . .  .. . . . . . . . . . . . . SECTION 2507 \nFUEL-FIRED APPLIANCES ………SECTION 605 \nChimneys . . . . . .  . . . . . . . . . . . . . . . ……. 605.2.1 \nHeating ………………………………………….605.6 \nInstallation …………………………...………605.1.1 \nFUEL LIMIT SWITCH \nDefined ………………………..……..SECTION 202 \nFUEL OIL \nGrade ………………………………...…........605.1.3 \nStorage. …………………………………….......605.4 \nFUMIGANT \nDefined ………………………...........SECTION 202 \nFUMIGATION AND INSECTICIDAL FOGGING  \n…………………………………..  . . . CHAPTER 26 \nBreathing apparatus ……………………….2603.3.2 \nClean up ………………………………………2603.6 \nDefined ………………………….……SECTION 202 \nFire safety requirements . . . . . . . . . SECTION 2603  \nNotification ………………………...………….2603.3 \nPermit ……………………………..………..105.5.21 \nSealing of buildings …………………………..2603.5 \nWarning signs ………………………………2603.3.1 \nWatch personnel …………………………..2603.3.3 \nFURNACE CLASS A, B, C, D \nDefined ………………………...........SECTION 202 \nFURNISHINGS . . .  . . . . . . SECTION 808, 1032.6 \nFURNITURE, UPHOLSTERED \n…… SECTION 805, 903.2.4, 903.2.7, 903.2.9 \nFUSIBLE LINKS . .  904.5.2, 904.6.2, 904.13.5.3  \nG \nGARAGE (see REPAIR GARAGE) \nGARAGING (see PARKING AND GARAGING) \nGAS CABINET . . . . . . . . . . . . 2703.10.2, \n2703.13.1.3, 5003.8.6, 5303.7.10, 5306.2.3, \n6004.1.1 \nDefined. . . . . .. . . . . . . . . . . . . . . SECTION 202 \nGAS DETECTION SYSTEM, CONTINUOUS \nDefined ................................................. SECTION 202 \nEmergency alarm system..................",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 964,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2507",
        "Section 808",
        "Section 2504",
        "Section 202",
        "Section 2603",
        "Section 805",
        "Section 2503",
        "Section 605",
        "Section 2410"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_42_f6d11013",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SECTION 908 \nHPM gases ..................................................... 2703.13 \nHydrogen motor fuel ........................................ 2307.2 \nOzone gas ..................................................... 6005.3.2 \nGAS DETECTOR (see COMBUSTIBLE GAS \nDETECTOR)\n\nGAS METERS ………………………..……….605.9\n\nGASOR \nLIQUID-FUELED \nVEHICLES….………………………………… 314.4  \nPermit ……………………………………….105.5.28\n\nGAS ROOM . . .  . . . . . . . . . . . 5003.8.4, 6004.2.2.6  \nDefined ………………………...........SECTION 202 \nGASEOUS HYDROGEN SYSTEM ……..…5801.1 \nDefined ………………………...........SECTION 202 \nGATES \nMeans of egress …………………...…………1010.4 \nGATES, FIRE APPARATUS ROAD . 503.5, 503.6  \nPermit \n…………………………...………..105.6.11 \nGENERAL REQUIREMENTS . . . . . . CHAPTER 3 \nGENERATORS \nAcetylene . . . . . . . . . . . . . . . . . . . . SECTION 3508 \nEthylene . . . . . .. . . . . . . . . . . . . . . SECTION 2506 \nOzone Gas . . . . .  . . . . . . . . . . . . . SECTION 6005 \nGLASS-FIBER-REINFORCED PLASTICS \nManufacturing . . . . . . . . . . . . . . . . SECTION 2409 \nStorage ………………………………………..2409.4 \nVentilation …………………………………….2409.6 \nGRADE FLOOR OPENING \nDefined ………………………...........SECTION 202 \nGRADE PLANE \nDefined ………………………...........SECTION 202 \nDefined ……………………………....SECTION 202 \nGROUP HOME (Occupancy Group R-4) \nDefined ………………………...........SECTION 202 \nGUARD . . . . . SECTION 1015, 1104.6 \nDefined ………………………...........SECTION 202 \nGUEST ROOM \nDefined ………………………...........SECTION 202 \nGYPSUM BOARD \nDefined ………………………...........SECTION 202\n\nH \nHABITABLE SPACE \nDefined ………………………...........SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2015",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 524,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 908",
        "Section 3508",
        "Section 6005",
        "Section 202",
        "Section 2409",
        "Section 2506",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_43_62aa6306",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "HALOGENATED EXTINGUISHING SYSTEM \nDefined ………………………...........SECTION 202 \nHAND RUB, ALCOHOL-BASED (see ALCOHOL-\nBASED HAND RUB) \nHANDLING \nDefined ………………………...........SECTION 202 \nHANDRAIL ....................................... SECTION 1014 \nDefined ................................................ SECTION 202 \nHANGARS, \nAIRCRAFT \n(see \nAIRCRAFT-\nRELATED OCCUPANCIES, FIRE PROTECTION \nFOR) \nHANGERS, FIRE EXTINGUISHER ………...906.7 \nHARDENING TANKS ..................................... 2405.9 \nHARDWARE, EXIT DOOR ............................ 1010.2 \nHAY \nCombustible fiber ............................................. 3703.4 \nCombustible waste .......................................... 304.1.1 \nHAZARD COMMUNICATION .......... SECTION 407 \nHazardous Materials Inventory Statement  \n…………………………………. . . . 407.5, 5001.5.2 \nHazardous Materials Management Plan \n……………………………………….407.6,5001.5.1 \nTraining ................................................................ 407.4 \nHAZARDOUS MATERIALS \nDefined ................................................ SECTION 202 \nFire-extinguishing systems  .. . . . 5004.5, 5005.1.8  \nGeneral . . . . . . . . . .  . . . . . . . . .  . . . CHAPTER 50 \nGroups M and S ............................................ 5003.11 \nIdentification signs ........................................... 5003.5 \nMixtures ......................................................... 5001.2.1 \nOutdoor control areas ................................... 5003.12 \nPermit . . . . . .. . . . . . . . . . . . . . . 105.5.22, 105.6.12 \nPersonnel training .............................................. 407.4 \nRequirements . . . . . . . . . . . . . . . . . SECTION 5003 \nStorage . . . . . . . . . .  . . . . . . . . . . . SECTION 5004 \nUse, dispensing and handling. . . . SECTION 5005 \nHAZARDOUS \nMATERIALS \nINVENTORY \nSTATEMENT . . . ……………. . . .  407.5, 5001.5.2 \nHAZARDOUS \nMATERIALS \nMANAGEMENT \nPLAN . . ……………….. . . . . . . . . 407.6, 5001.5.1 \nHAZARDOUS PRODUCTION MATERIAL (HPM) \nDefined ................................................ SECTION 202 \nPermit ............................................................. 105.5.23 \nHAZARDS TO FIRE FIGHTERS ..... SECTION 316 \nHEALTH \nHAZARD……………………...5001.2.2.2, TABLE \n5003.1.1(2), TABLE 5003.1.1(4) \nHEATERS, \nPORTABLE \nELECTRIC \nSPACE…………………………………...…... 603.9 \nHEATERS, PORTABLE UNVENTED ............ 605.5 \nHEATING APPLIANCES .................................. 605.6 \nHEATING EQUIPMENT, TEMPORARY, DURING \nCONSTRUCTION. .…….. . . . . . . . SECTION 3304\n\nHEIGHT, BUILDING \nDefined ………………………....SECTION 202\n\nHELIPORT . . . . . . . . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202 \nPermit for rooftop heliport …………………105.5.46\n\nHELISTOP  . . . . . .. . . . . . . . . . . . . SECTION 2007 \nDefined ………………………...........SECTION 202\n\nHI-BOY \nConstruction ……………………………………303.7 \nDefined ………………………………SECTION 202\n\nHIGH-PILED COMBUSTIBLE STORAGE \n…………………………………………CHAPTER 32  \nAutomated storage  . . . .. . . . . . . . . SECTION 3209 \nAutomatic sprinklers  . . . . . . . . . . 3206.4, 3209.2 \nClassifications, commodities . . . . . SECTION 3203  \nDefined …………………………........SECTION 202 \nFire protection .  . SECTION 3206, TABLE 3206.2  \nHousekeeping . . . . .. . . . . . . . . . . . SECTION 3205 \nPallets ………………………….…..……….3206.4.1 \nPlastic pallets ……………………..……..3206.4.1.1",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 999,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2007",
        "Section 3206",
        "Section 316",
        "Section 3209",
        "Section 3304",
        "Section 202",
        "Section 5005",
        "Section 3205",
        "Table 5003.1.1",
        "Section 3203",
        "Table 3206.2",
        "Section 5004",
        "Section 1014",
        "Section 5003",
        "Section 407"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_44_0a0e75bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "HIGH-PILED STORAGE AREA \nDefined ………………………...........SECTION 202 \nDesignations . . .  . . . . . . . . . . . . . . SECTION 3204 \nPermit …………………………...……….....105.5.24\n\nHIGH-RISE BUILDING \nAutomatic sprinkler system  . . 903.2.11.3, 914.3.1  \nAutomatic sprinkler system, floor control valves \nrequired ………………………………...…….903.4.3 \nAutomatic sprinkler system, secondary water \nsupply required……………………………….914.3.2 \nDefined …………………………........SECTION 202 \nEmergency responder radio coverage …….914.3.5 \nEmergency voice/alarm communications system \n . . . . ……………………………. . 907.2.13, 914.3.4  \nFire alarm system . . .. . . . . ... . 907.2.13, 914.3.2 \nFire alarm system zoning …………..…….907.6.4.2 \nFire command center . . . . . . . . . . . . . 508.1, 914.3.6  \nFire \ndepartment\n\ncommunications \nsystem\n\n……………………………..…….907.2.13.2 \nFire safety and evacuation plans ………...403.10.2 \nSmokeproof exit stairway enclosures ….....1023.12 \nStandpipe system ………………………...…905.3.1\n\nHIGH-VOLTAGE TRANSMISSION LINE \nDefined ………………………...........SECTION 202 \nStorage under  . . . . . . . . . . . . . . . . . .  315.5, 316.6 \nHIGHLY TOXIC AND TOXIC MATERIALS \n……. …………………………………..CHAPTER 60 \nCompressed gases . . .. . . . . . . . . SECTION 6004 \nDefined ................................................. SECTION 202 \nIndoor storage and use .................................... 6003.1 \nOutdoor storage and use ................................ 6003.2 \nSolids and liquids ... . . . . . . . . . . . . SECTION 6003 \nHIGHWAY \nDefined ................................................. SECTION 202 \nHISTORIC BUILDINGS .................................... 102.6 \nDefined ................................................. SECTION 202 \nHOGGED MATERIALS \n………………… SECTION 2807, SECTION 2808 \nDefined ................................................. SECTION 202 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2016",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 527,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2807",
        "Section 6003",
        "Section 202",
        "Section 2808",
        "Section 6004",
        "Section 3204"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_45_5926b5c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "HORIZONTAL ASSEMBLY \nDefined ................................................ SECTION 202 \nHORIZONTAL PROJECTIONS ................. 1003.3.3 \nHOSE  . . . . . . . . . . . . . . . . . . . 2307.6.2, 2310.3.3 \nAircraft fueling  .. . . . . . . . . . . . . . . . SECTION 2006 \nConductive ................................................. 2006.5.2.1 \nConnections for standpipes \n……………… . . . 905.3.4.1, 905.4, 905.5, 905.6 \nDispensing . . . . .  . . . . . . . . . . . . 2006.3.3, 2306.7.5 \nProtection . . .  . . . . . . . . . . . . 2006.7, 5706.6.1.11 \nSystem . . . . . . . . . . . . . 904.8.4, 904.9.3, 904.10.3 \nThreads . . . . . . . . . .  . . . . . . . . . . . . 903.3.6, 912.3 \nHOSPITALS AND PSYCHIATRIC HOSPITALS \n(Group I-2) \nDefined ………………………...........SECTION 202 \nHOT WORK (see WELDING AND OTHER HOT \nWORK) \nDefined ………………………...........SECTION 202 \nPermit ………………………………….....105.5.25 \nHOT WORK AREA \nDefined ………………………...........SECTION 202 \nHOT WORK EQUIPMENT \nDefined ………………………...........SECTION 202 \nHOT WORK PERMITS \nDefined ………………………...........SECTION 202 \nHOT WORK PROGRAM \nDefined ………………………...........SECTION 202 \nHPM \nFACILITY \n(see \nSEMICONDUCTOR \nFABRICATION FACILITY) \nHPM ROOM \nDefined ………………………...........SECTION 202 \nHYDRANTS (see FIRE HYDRANT) \nHYDROGEN . . . . . ……... . . . . . . 5501.1, 5801.1  \nHYDROGEN FUEL GAS ROMS. . SECTION 5808  \nDefined………...…………...........SECTION 202 \nHYDROGEN \nMOTOR \nFUEL- \nDISPENSING \nFACILITIES  . ….. . . . . . . . . . . . . . . SECTION 2309 \nHYPERBARIC FACILITIES ……….SECTION 609 \nI \nIDENTIFICATION \nAlcohol-blended fuel-dispensing \nfacilities .......................................................... 2306.8.3 \nBuilding (address) .............................................. 505.1 \nElevator lobby ................................................ 1023.10 \nExit discharge . . . . .  . . . . . . . . . . . . 1023.8, 1104.21 \nFloor level . . . . . . . . . . . . . . . . . . . . . 1023.9, 1032.9 \nFire protection equipment  . . . . . . . . 509.1, 905.7.1 \nHazardous materials \n……………..5003.5, 5503.4, 5703.5.4, 6005.4.3 \nHot work hazards ............................................. 3503.6 \nStreets and roads ............................................... 505.2 \nTenant spaces in covered malls ............. 403.10.1.5 \nUtilities .............................................................. 509.1.1 \nVacant premises .............................................. 311.5.4 \nIGNITION SOURCES . . . SECTION 305, 3703.7 \nIMMEDIATELY DANGEROUS TO LIFE AND \nHEALTH (IDLH) \nDefined ................................................ SECTION 202 \nIMPACT PROTECTION, VEHICLE  \n.. . . . . . . . . . . . SECTION 312, 6107.4, 6109.13 \nINCAPABLE \nOF \nSELF-PRESERVATION \n(Occupancy Group I) \nDefined .................................................",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 911,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 305",
        "Section 202",
        "Section 609",
        "Section 2006",
        "Section 312",
        "Section 5808",
        "Section 2309"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_46_5481d8d4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SECTION 202 \nINCINERATORS . . .. . . . . . . . . .  605.8, 1103.4.10 \nRoom egress .............................................. 1006.2.2.1 \nINCOMPATIBLE MATERIALS . . . . . . . . . . . \n2704.3.3, 5003.9.8, 5003.10.3.6, 5003.11.3.7, \n5004.2.2.2, \n5004.2.2.6, \n5004.4, \n5005.1.1, \n5303.7.1, 5303.7.11.1, 5704.2.6, 5704.3.3.2, \n6404.1.4 \nDefined ................................................. SECTION 202 \nINCOMPATIBLE SURFACES ................ 6306.3.6.2 \nINDUSTRIAL OVENS . . . . .. . . . . . . CHAPTER 30  \nDefined ................................................. SECTION 202 \nFire protection. .. . . . . . . . . . . . . . . . SECTION 3006 \nFuel piping . . .. . . . . . . . . . . . . . . . . SECTION 3004 \nInterlocks . . . .  . . . . . . . . . . . . . . . SECTION 3005 \nLocation . . . . . . . . . . . . . . . . . . . . . SECTION 3003 \nOperation and maintenance  . . . . . . SECTION 3007  \nPermit . . . . . . . . . . . . .. . . . . . . . . 105.5.26, 105.6.14 \nINERT \nGAS \n. \n.2501.1, \n2906.4, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3), \n5305.8, \n5703.6.3.1, 5705.2.2 \nDefined ................................................. SECTION 202 \nINHABITED BUILDING \nDefined ………………………...........SECTION 202 \nINITIATING DEVICE \nDefined ………………………...........SECTION 202 \nIdentification ……………………………….907.6.3\n\nINSECTICIDAL FOGGING (see FUMIGATION \nAND INSECTICIDAL FOGGING)\n\nINSPECTION 104.6.2, 105.2.2, SECTION 108, \n109.2.1, 901.6 \nFire department   connections .......................... 912.6 \nFire hydrant ..................................................... 507.5.2 \nFireworks display . . .. . . . . . . . . . . 5608.5.3, 5608.9  \nHose ................................................................... 3509.7 \nMagazines ......................................................... 5604.9 \nTents .................................................................. 3103.7 \nINSTITUTIONAL OCCUPANCIES \nDefined ................................................. SECTION 202\n\nINTERCONNECTION \nFire-extinguishing systems with cooking appliances \n…………………………………………….....904.11.2 \nSmoke alarms . . . . . . . . . . . . 907.2.11.3, 1103.7.2 \nStandpipe risers .............................................. 905.4.2\n\nINTERIOR EXIT RAMP \nDefined ................................................. SECTION 202\n\nINTERIOR EXIT STAIRWAY \nDefined ................................................. SECTION 202\n\nINTERIOR FINISH . . . . . . . . .. . . . . . . CHAPTER 8  \nDefined ................................................. SECTION 202\n\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2017\n\nINTERIOR FLOOR-WALL BASE ................... 804.4 \nDefined ................................................ SECTION 202\n\nINTERIOR \nWALL \nAND \nCEILING \nFINISH, \nSECTION 804  \nDefined ................................................ SECTION 202\n\nINVESTIGATIONS, FIRE ............................... 104.11 \nIRRITANT \nDefined ................................................ SECTION 202 \nGases . . . . . . .  . . . . . . . . . . . . . . 5004.7.1, 5307.1\n\nISO-BUTANE (see LIQUEFIED PETROLEUM \nGAS) \nJ \nJURISDICTION \nDefined ................................................ SECTION 202 \nK \nKETTLES \n[see \nORGANIC \nCOATING \nor \nASPHALT (TAR) KETTLES]",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 978,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 3003",
        "Section 202",
        "Table 5003.1.1",
        "Section 3004",
        "Section 3006",
        "Section 3007",
        "Section 3005",
        "Section 108",
        "Section 804"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_47_5b9c9f04",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "KEY BOXES ………………………...SECTION 506 \nDefined ………………………...........SECTION 202 \nMaintenance ……………………………………506.2 \nNonstandard fire service elevator keys ……506.1.2 \nRequired ………………………………………..506.1\n\nKEYS, \nFIRE \nSERVICE \nELEVATOR \n………..604.6.2\n\nL \nLABELED \nDefined ………………………...........SECTION 202\n\nLADDERS. . . .  1006.2.2.1, 1006.2.2.2, 1011.15, \n1031.5.2, 1104.16.5.1, 2006.3.6\n\nLANDING \nDefined ………………………...........SECTION 202 \nRamps . . . . .  . . . . . . . . . . . . . . . . 1012.6, 1012.10 \nStairs and stairways. . . . .  1010.1.4, 1010.1.5, \n1011.6,1025.2.2, 1025.2.4\n\nLAUNDRY CARTS ……………………………318.1\n\nLEAD-ACID BATTERY SYSTEM, STATIONARY \n(see \nBATTERY \nSYSTEMS, \nSTATIONARY \nSTORAGE)\n\nLEAD-ACID \nBATTERY \nSYSTEM, \nVALVEREGULATED (see BATTERY SYSTEMS, \nSTATIONARY STORAGE)\n\nLEAKS \nCompressed gases ………………………..5303.12 \nCryogenic fluids ……………………………5503.10 \nExplosive materials ………………………..5604.10 \nFlammable and combustible liquids. . . 2006.11, \n2305.2.3, \n2306.7.7.1, \n3306.6, \n5703.3, \n5703.6.3.1, 5704.2.7.10, 5704.2.11.4, 5706.6.1.1 \nHighly toxic and toxic materials  6004.2.2.3, \n6004.2.2.4, 6004.3.2.2\n\nLEVEL \nOF \nEXIT \nDISCHARGE \n(see \nEXIT \nDISCHARGE, LEVEL OF)\n\nLIMITED SPRAYING SPACE \nDefined ………………………...........SECTION 202\n\nLINEN CHUTES …………………………903.2.11.2\n\nLINEN CONTAINERS ………………………808.1\n\nLIQUEFIED NATURAL GAS (LNG) \n. ……………….. . . . . . . . 2311.8, 5301.1, 5501.1 \nDefined ................................................. SECTION 202\n\nLIQUEFIED PETROLEUM GAS (LP-gas) \n…………………….……………… CHAPTER 61 \nContainer defined ............................... SECTION 202 \nContainers not in service .. . . . . . . . SECTION 6110 \nCooking devices ............................................. 308.1.4 \nCylinder exchange . . . .. . . . . . . . . . SECTION 6109  \nDefined ................................................. SECTION 202 \nDispensing and overfilling . .  . . . . . .SECTION 6106  \nFire protection  . . . .. . . . . . . . . . . . . SECTION 6108 \nInstallation of equipment . . . . . . . . . SECTION 6103 \nLocation of containers  \n…………………. SECTION 6104, TABLE 6104.3  \nMotor fuel-dispensing facilities .. . . SECTION 2307  \nParking and garaging of LPG-fueled vehicles \n.. . . ……………………………….. . SECTION 6111 \nParking and garaging of tank vehicles \n……………………………………….SECTION 6111  \nPermit. . . . . . . . . . .. . . . . . . . . . . 105.5.29, 105.6.15 \nProhibited use  . . ... . . . . . . . . . . . . SECTION 6105 \nStorage. . . .  . . . .. . . . . . . . . . . . . . SECTION 6109\n\nLIQUID \nDefined ………………………...........SECTION 202\n\nLIQUIDOR GAS-FUELED VEHICLES …... 314.4  \nPermit ………………………………...….....105.5.28\n\nLIQUID LEVEL LIMIT CONTROL \n ……………… . 5003.2.7, 5005.1.4.1, 5005.1.4.2",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 976,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 6104",
        "Section 6110",
        "Section 202",
        "Section 2307",
        "Section 6111",
        "Table 6104.3",
        "Section 6106",
        "Section 6109",
        "Section 6105",
        "Section 6108",
        "Section 6103",
        "Section 506"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_48_07769e6d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "LIQUID OXYGEN AMBULATORY CONTAINER \n. . . . ……….. . . . . 6306.3.1, 6306.3.5, 6306.3.6.1 \nDefined ………………………..……..SECTION 202\n\nLIQUID OXYGEN HOME CARE CONTAINER \n………………………………………………….6306.3 \nDefined ………………………………SECTION 202\n\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2018\n\nLIQUID OXYGEN IN HOME HEALTH CARE \n…………………………………SECTION 6306\n\nLIQUID STORAGE ROOM ……………….5704.3.7 \nDefined ………………………………SECTION 202\n\nLIQUID STORAGE WAREHOUSE ……5704.3.8 \nDefined ………………………………SECTION 202\n\nLISTED \nDefined ………………………...........SECTION 202\n\nLOADING RACKS . . .  . . . . 5706.3.8, 5706.5.1.12\n\nLOCKDOWN \nDefined ………………………...........SECTION 202 \nPlans ………………………………….........404.2.3\n\nLOCKERS, COMBUSTIBLE …………………808.4\n\nLODGING HOUSE \nDefined ………………………...........SECTION 202 \nOccupancy group …………………...SECTION 202\n\nLONGITUDINAL \nFLUE \nSPACE \n(see \nFLUE \nSPACES)\n\nLOT \nDefined ………………………...........SECTION 202\n\nLOT LINE \nDefined ................................................ SECTION 202\n\nLOW-PRESSURE TANK \nDefined ................................................ SECTION 202\n\nLOWER EXPLOSIVE LIMIT (LEL) \nDefined ................................................ SECTION 202\n\nLOWER FLAMMABLE LIMIT (LFL) \nDefined ................................................ SECTION 202\n\nLP-GAS (see LIQUEFIED PETROLEUM GAS)\n\nLUMBER YARDS, AGRO-INDUSTRIAL, SOLID \nBIOMASS AND WOODWORKING FACILITIES \n. . ………………………………….. . . . CHAPTER 28  \nAccess plan ……………………………...…...2803.7 \nEmergency plan ............................................ 2808.10 \nFire alarms ........................................................ 2804.1 \nFire protection. . .. . . . . . . . . . . . . . . SECTION 2804 \nGeneral . . .. . . . . . . . . . . . . . . . . . . . SECTION 2803 \nLog storage areas.  . . . . . . . . . . . . . SECTION 2806 \nOpen yards ........................................................ 2803.1 \nPermit ............................................................. 105.5.27 \nSize of piles . . . . . .  . . . . . . . . . . . . 2807.2, 2808.3 \nWaste removal .................................................. 2803.3\n\nLUMINOUS EGRESS PATH MARKINGS \n…………….………...….SECTION 1025, 1104.25\n\nM\n\nMAGAZINE \nDefined ………………………...........SECTION 202\n\nMAGNESIUM \nDefined ………………………...........SECTION 202 \nPermit ……………………………...…….....105.5.30 \nStorage . . . . . . . . . . . . . . . 5906.2, 5906.3, 5906.4  \nUse ……………………………………............5906.5\n\nMAINTENANCE …………………….SECTION 109\n\nMALL (see COVERED MALL BUILDING)\n\nMANIFOLDS \nCylinders ………………………….………....3509.4 \nIdentification ………………………..………..3509.5 \nPiping . . . . . . . . . . . . . . . . . . . . . . . SECTION 3509\n\nMANUAL FIRE ALARM BOX ……………..907.4.2 \nDefined ………………………...........SECTION 202\n\nMANUAL STOCKING METHODS \nDefined ………………………...........SECTION 202\n\nMANUFACTURE OF ORGANIC COATINGS \n . . . . . . . . . . . . . .  . . ……………. CHAPTER 29\n\nMARINAS  . . . . . . . . . .  . . . . . . . . . . CHAPTER 36\n\nMARINE MOTOR FUEL- DISPENSING FACILITY \n. . . . . . . .…………………….. . . . . SECTION 2310  \nDefined  ………………….............SECTION 202 \nFire protection ………………………………..2310.6 \nFueling ……………………………...………...2310.4 \nGeneral .............................................................. 2310.1 \nNozzles .......................................................... 2310.3.3",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 965,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2310",
        "Section 2803",
        "Section 202",
        "Section 3509",
        "Section 2806",
        "Section 109",
        "Section 6306",
        "Section 2804",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_49_782f9887",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "MARKING \n(see \nalso \nPLACARDS; \nPLACARDING). .  . . . . . 503.3, 909.14, 5003.5.1 \nCompressed gas .............................................. 5303.2 \nCryogenic containers ....................................... 5503.4 \nShaftway .............................................................. 507.2 \nTank ............................................................... 5706.2.2 \nWarnings .................................................... 5003.8.7.2\n\nMATERIAL SAFETY DATA SHEET (MSDS) \n………………………………………………...  5003.4  \nAerosols ............................................................. 5101.3 \nDefined ................................................. SECTION 202 \nHazard communication ...................................... 407.2\n\nMATTRESSES (in Groups I and R) \n………………………………………...SECTION 805 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2019\n\nMAXIMUM \nALLOWABLE \nQUANTITY \nPER \nCONTROL AREA \nTABLE 5003.1.1(1) through TABLE 5003.1.1(4), \n5003.11 \nDefined …………………...........SECTION 202\n\nMEANS OF EGRESS   \n.CHAPTER 10, SECTION 1104, SECTION 3312 \nAccessible means of egress ........... SECTION 1009 \nBuildings under construction or demolition \n………………………………….. . . . SECTION 3312 \nCorridors .. . . . . . . . . . . . SECTION 1020, 1104.17 \nDefined ………………………………SECTION 202 \nEgress court . . . . . . . .  . ..SECTION 202,  \nElevators, escalators and moving walks \n……………………………………… 1003.7, 1104.2 \nEmergency escape and rescue …SECTION 1031 \nExisting buildings ……….…………SECTION 1104 \nExit access …………………………SECTION 1016 \nExit discharge ……………………...SECTION 1028 \nExits ………………………………...SECTION 1005 \nGuards . . . . . . .. . . . . .. . . SECTION 1015, 1104.6 \nHandrails ………………………..….SECTION 1014 \nIllumination . . . . . . . . . . .  SECTION 1008, 1104.3 \nLocks, latches ……………………..…….1010.2.4 \nMaintenance of …………………….SECTION 1032 \nMembrane structures ………………..…….3103.12 \nObscuration of. . . . . . . . . . .. 316.4, 1032.4, 1032.6 \nObstructions . . . . . . . . . . . . . . .  . . 1032.3, 1032.3.1 \nRamps ………….………………….SECTION 1012 \nSigns ……………………………….SECTION 1013 \nSizing ………………………………SECTION 1005 \nStairways …………………………..SECTION 1001 \nTents …………………………………………3103.12\n\nMEDICAL CARE (Occupancy Group I) \nDefined ................................................ SECTION 202\n\nMEDICAL GASES  . . . . . . . . . . . . . SECTION 5306\n\nMEDICAL GAS SYSTEMS ............................ 5306.5\n\nMEMBRANE STRUCTURE . .. . .  . . CHAPTER 31  \nDefined ................................................ SECTION 202\n\nMERCHANDISE PAD ..................................... 1018.4 \nDefined ................................................ SECTION 202\n\nMETAL \nHYDRIDE \nAND \nMETAL \nHYDRIDE \nSTORAGE SYSTEMS . .….. . .. . . SECTION 5807  \nDefined ................................................ SECTION 202\n\nMETERS, GAS ................................................... 605.9\n\nMEZZANINE ................................................. 1004.2.2 \nCeiling height .................................................... 1003.2 \nDefined ................................................ SECTION 202 \nMILLS \nComposite board . . . . . . . . . . . . . . . SECTION 2805 \nPlywood . . . . . .. . . . . . . . . . . . . . . . SECTION 2805 \nProcess . . . . . . . . . . . . . . . . . . . . . . SECTION 2806 \nVeneer . . . . . . .  . . . . . . . . . . . . . . SECTION 2805\n\nMIRRORS . . ..  . . . . . . . . . . . . . . . . 1010.1, 1032.6\n\nMIXTURES (Hazardous materials) ......... 5001.2.1",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 997,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1001",
        "Section 5807",
        "Section 5306",
        "Table 5003.1.1",
        "Section 2805",
        "Section 1009",
        "Section 1104",
        "Section 202",
        "Section 1008",
        "Section 1016",
        "Section 2806",
        "Section 1020",
        "Section 1012",
        "Section 1014",
        "Section 1005",
        "SBC 801",
        "Section 1013",
        "Section 3312",
        "Section 805",
        "Section 1028",
        "Section 1032",
        "Section 1015",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_50_709583d3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "MOBILE FUELING ................................... 5706.5.4.5 \nDefined ................................................. SECTION 202\n\nMODIFICATIONS (of code requirements) .. 104.9\n\nMONITORING (sprinkler and fire alarm systems) \n. . . ……………………………... . . . 903.4.1,907.6.5 \nHazardous materials ................................. 5004.2.2.5 \nTermination of .............................................. 907.6.6.3\n\nMORTAR \nDefined ................................................. SECTION 202\n\nMOTION PICTURE PROJECTION ROOMS AND \nFILM ………………………………….SECTION 306 \nFilm storage ........................................................ 306.2\n\nMOTOR FUEL-DISPENSING FACILITIES (see \nalso by type of fuel) . .. . 105.5.33, CHAPTER 23\n\nMOVING WALKS ………………………….1103.3\n\nMSDS (see MATERIAL SAFETY DATA SHEET)\n\nMULTIPLE-STATION ALARM DEVICE \nDefined ………………………………SECTION 202\n\nMULTIPLE-STATION SMOKE ALARM \n……………………………………. 907.2.11, 1103.8  \nDefined……………………………SECTION 202 \nN \nNATURAL BARRICADE (see BARRICADE)\n\nNATURAL CUT TREES \n…………………….. 806.1 through 806.1.3, 806.2\n\nNESTING \nDefined ................................................. SECTION 202\n\nNET EXPLOSIVE WEIGHT \nDefined ................................................. SECTION 202\n\nNITROCELLULOSE  . . . . . . . . . . . . 2908.1, 2909.4\n\nNORMAL TEMPERATURE AND PRESSURE \n(NTP) \nDefined ................................................. SECTION 202 \nNOSING \nDefined ................................................. SECTION 202 \nNOTICE OF VIOLATION .................................. 112.2 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2020\n\nNOTIFICATION (of Fire department )  \n……. . . . . 401.3, 2006.11.5, 2304.3.6, 5003.3.1 \nNOTIFICATION (of Fumigation) …………..2603.3 \nNOTIFICATION \nAPPLIANCE \n(see \nALARM \nNOTIFICATION APPLIANCE) \nNOTIFICATION \nZONE \n(see \nZONE, \nNOTIFICATION) \nNOZZLES \nFuel delivery ………………………………..2306.7.6 \nFuel transfer …………………………...…...2006.3.3 \nMarine craft …………………………………2310.3.3 \nNUISANCE ALARM \nDefined ………………………………SECTION 202 \nNURSING HOME (Occupancy Group I-2) \nDefined ………………………………SECTION 202\n\nO \nOBSTRUCTIONS \nFire apparatus access roads ………………….503.4 \nFire department   connections .912.3 \nFire hydrants …………………………………507.5.4 \nFire protection equipment . . . . . .  . 509.2, 2310.6.2  \nFuel-dispensing view ………………………2304.2.4 \nManual fire alarm boxes …………………….907.2.1 \nMeans of egress. . .  . . . . . . 806.2, 1003.6, 1020.4, \n1032.2, 1032.3, 1032.3.1, 1032.6 \nPortable fire extinguishers ……………………906.6 \nOn rooftops …………………………………….316.4 \nSpraying operation ventilation ……………2404.7.4 \nSprinkler discharge  . . . . . . . . . . . . 315.3.1, 903.3.3 \nOCCUPANCY CLASSIFICATION \nDefined ................................................ SECTION 202 \nAssembly Group A \nDefined ................................................ SECTION 202 \nBusiness Group B \nDefined ................................................ SECTION 202 \nEducational Group E \nDefined ................................................ SECTION 202 \nFactory Industrial Group F \nDefined ................................................ SECTION 202 \nHigh-hazard Group H \nDefined ................................................ SECTION 202 \nInstitutional Group I \nDefined ................................................ SECTION 202 \nMercantile Group M \nDefined ................................................ SECTION 202 \nMiscellaneous Group U \nDefined ................................................ SECTION 202 \nResidential Group R \nDefined ................................................ SECTION 202 \nStorage Group S \nDefined ................................................ SECTION 202\n\nOCCUPANT LOAD \nDefined ................................................. SECTION 202 \nOIL-BURNING EQUIPMENT (see FUEL-FIRED \nAPPLIANCES)\n\nOIL, FUEL (see FUEL OIL and COMBUSTIBLE \nLIQUID)\n\nOIL, MOTOR (see COMBUSTIBLE LIQUID)",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 998,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_51_5132b0fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "OIL, WASTE (see WASTE OIL)\n\nOPEN BURNING ……………………SECTION 307 \nDefined ................................................. SECTION 202 \nPermit . . . . . . . . . .. . . . . . . . . . . . . 105.5.34, 307.2 \nPrecautions in tire storage areas ................... 3404.1\n\nOPEN-ENDED CORRIDOR \n……………….……  903.3.1.2.2, 1027.6, 1104.22 \nDefined ................................................. SECTION 202\n\nOPEN FLAMES . . . . SECTION 308, 806.3, \n2004.6, 2903.6, 5003.7.2, 5604.7.2, 5706.2.1 \nDevices ............................................................ 308.1.6 \nGroup A occupancies ........................................ 308.3 \nPermit . . .. . . . . . . . . . . 105.5.35, 105.5.36, 308.2 \nOPEN MALL AND OPEN MALL BUILDING (see \nCOVERED MALL BUILDING) \nDefined ................................................. SECTION 202 \nOPEN PARKING GARAGE \nDefined ………………………………SECTION 202 \nOPEN SYSTEM (hazardous materials) \nDefined ………………………………SECTION 202 \nOPERATING BUILDING \nDefined ………………………………SECTION 202 \nSeparation distances ………………………..5605.3 \nOPERATING PRESSURE \nDefined ………………………………SECTION 202 \nORDERS AND NOTICES ………………….112.3.2 \nORGANIC COATINGS .. . . . . . . . . . CHAPTER 29  \nDefined ………………………...….SECTION 202 \nElectrical equipment and protection \n…………………………………….....SECTION 2904  \nGeneral . . . . . . . . . .. . . . . . . . . . . . SECTION 2903 \nKettles . . . . . . . . . . .. . . . . . . . . . . . SECTION 2906 \nManufacture . . . . . . . . . . . . . . . . . . . CHAPTER 29 \nPermit ……………………………………….105.5.37 \nProcess structures .. . . . . . . . . .. . . SECTION 2905\n\nORGANIC PEROXIDE \n……………………SECTION 2408, CHAPTER 62  \nDefined ………………………………SECTION 202 \nIndoor storage ………………………………..6204.1 \nOutdoor storage . 6204.2, TABLE 6204.1.2, \nTABLE 6204.1.7  \nRequirements  . . . . . . . . . . . . . . . . SECTION 6203 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2022",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 608,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2904",
        "Section 307",
        "Section 202",
        "Section 308",
        "Table 6204.1.2",
        "Section 2903",
        "Section 2906",
        "Section 2408",
        "Table 6204.1.7",
        "Section 6203",
        "Section 2905"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_52_2efc202e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Classifications of ……………………..……...3203.7 \nFoam . . . .  . . . . . . . . . . . . . . . 804.2, 808.3 \nManufacturing of glass-fiber-reinforced  \n…………………………………….. . SECTION 2409  \nPyroxylin. 105.5.43, 903.2.5.3, CHAPTER 65, \n1103.5.5 \nPLENUM . .  . . .  . . . . . . . . . . . . . . . . 315.6 \nDefined ……………………………....SECTION 202 \nPLOSOPHORIC MATERIAL ……………….5605.1 \nDefined ………………………………SECTION 202 \nPLYWOOD AND VENEER MILLS \nDefined ………………………………SECTION 202 \nFire alarm system. .. .  . . . . . . . . . 907.2.17, 2804.2 \nPORTABLE FIRE EXTINGUISHERS (see FIRE \nEXTINGUISHERS, PORTABLE) \nPORTABLE OUTDOOR FIREPLACES \n…………………………………….. . 307.4.3, 307.5 \nDefined ………………………………SECTION 202 \nPORTABLE OUTDOOR GAS-FIRED HEATING \nAPPLIANCES ……………………………..605.5.2 \nPORTABLE TANKS \nDefined ………………………………SECTION 202 \nDesign, construction and capacity …..…..5704.3.1 \nEmpty ……………………………..……..5704.3.3.4 \nFlammable liquids ........................................ 2306.2.5 \nFlow rate . . .  . 6004.2.2.7.5, TABLE 6004.2.2.7.5 \nIndoor storage ............................................... 5704.3.3 \nLocal exhaust . . . .. . . . . . . 6004.2.2.4, 6004.3.2.3 \nOutdoor storage.  5704.4, TABLE 5704.4.2, \n6004.3.4  \nPiles . . .  . . . . . . . . . . .  5704.3.3.10, 5704.3.7.2.3 \nPOSTING \nEvacuation diagrams (Group R-1)  \n…………………………… 403.9.1.1, 403.9.2.3 \nExplosives and pyrotechnic amounts ........ 5605.6.9 \nNo smoking signs ............................................... 310.3 \nOccupant load . . . . . . . . . . . . . . . . 5605.6.9  \nPermits .............................................................. 105.3.5 \nTenant identification .................................. 403.10.1.5 \nPOWDER COATING . .. . . . . . . . . . SECTION 2406 \nPOWERED INDUSTRIAL TRUCKS \n .............................................................. SECTION 309 \nBattery charging ................................................. 309.3 \nDefined ................................................ SECTION 202 \nFire extinguishers ............................................... 309.5 \nRefueling ............................................................. 309.6 \nRepairs ................................................................ 309.7 \nVentilation ............................................................ 309.4 \nPRECAUTIONS AGAINST FIRE   \n301.1, SECTION 3305, 3306.4, SECTION 3404 \nPREMISES IDENTIFICATION ......... SECTION 505 \nPRESSURE VESSEL \nDefined ................................................ SECTION 202 \nPRESPOTTING (see DRY CLEANING) \nPRIMARY CONTAINMENT \nDefined ................................................. SECTION 202 \nPRIMARY TANK \nDefined ................................................. SECTION 202 \nPRIVATE GARAGE....................................... 915.1.5 \nDefined ................................................. SECTION 202 \nPROCESS \nPiping .  . . . . . . . . . . . . . . . . . . . . . . SECTION 2907  \nRaw materials . . SECTION 2908, SECTION 2909 \nPROCESS TRANSFER \nDefined ................................................. SECTION 202 \nOperations ......................................................... 5706.5 \nPROPANE (see LIQUEFIED PETROLEUM GAS) \nPROPELLANT (Aerosol) \nDefined ................................................. SECTION 202 \nPROPELLANT, SMOKELESS (see SMOKELESS \nPROPELLANT) \nPROPYLENE (see LIQUEFIED PETROLEUM \nGAS) \nPROTRUDING OBJECTS ………………….1003.3 \nPROXIMATE AUDIENCE \nDefined .................................................",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 979,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 505",
        "Section 2907",
        "Section 309",
        "Table 5704.4.2",
        "Section 202",
        "Section 2409",
        "Section 2908",
        "Section 2406",
        "Section 3305",
        "Section 3404",
        "Table 6004.2.2.7.5",
        "Section 2909"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_53_3671001a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SECTION 202 \nDisplays ......................................................... 5608.2.2 \nPSYCHIATRIC HOSPITAL (see HOSPITALS AND \nPSYCHIATRIC HOSPITALS) \nPUBLIC \nASSEMBLAGES \nAND \nEVENTS \n……………………………………...…SECTION 403 \nPUBLIC USE AREAS ………………….907.5.2.3.1 \nDefined ………………………………SECTION 202 \nPUBLIC WAY ……………………..…………1027.5 \nDefined ………………………………SECTION 202 \nPYROPHORIC \nDefined ................................................. SECTION 202 \nIndoor storage …………………..…………...6404.1 \nMaterials . . . . . . . . . .   . . . . . . . . . . . CHAPTER 64 \nOutdoor storage ………………………………6404.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6403 \nUse . . . . . . . . . . . . . . . . . . . . . . . . . SECTION 6405 \nPYROTECHNIC ARTICLE \nDefined ………………………………SECTION 202 \nPYROTECHNIC COMPOSITION \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECT \nDefined ………………………………SECTION 202 \nPYROTECHNIC SPECIAL EFFECTS MATERIAL \nDefined ………………………………SECTION 202 \nPermit ……………………………………….105.5.42 \nPYROTECHNICS \nDefined ………………………………SECTION 202 \nPYROXYLIN (CELLULOSE NITRATE) PLASTICS \nDecorative materials ………………..……807.5.1.4 \nFire protection system. \n…………………… .903.2.5.3, 1103.5.5, 6504.2 \nPermit ………………………………..……..105.5.43 \nRaw material ………………………………….6504.1 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2025\n\nFire alarm boxes .......................................... 907.4.2.4 \nFire department   connection ............................ 912.4 \nFire protection equipment rooms ..................... 509.1 \nFoam plastic ........................................................ 808.2 \nHazardous identification \n. . . . . . . 5003.5, 5003.6, 5003.11.3.10, 5503.4.1 \nIllumination ........................................................ 1013.5 \nMarking ................................................................ 503.3 \nNo smoking………………………………....….310.3, \n2305.3, 2308.8.1.2.6, 5003.7.1, 5704.2.3.1 \nPlacards . . . . . . . . . . . . . . . . . . . . .  311.5, 5604.6.5 \nRemoval …………………………………..…...310.4 \nStairway exit . . . . . . .. . . . . . . . . . . 1013.5, 1013.6.2 \nStorage tanks . . . . . . . . . . . . . 5704.2.3, 5706.3.7 \nStreet or road …………………………………..505.2 \nTampering with ………………………………112.3.4 \nVacant buildings …………………………..…..311.5 \nWelding ………………………………….....2403.2.7 \nSILANE GAS . . . . . . . . . . 6401.1, 6404.2, 6405.3  \nSINGLE-STATION SMOKE ALARM  \n……………………………………. 907.2.11, 1103.8  \nDefined ..…………………….……SECTION 202 \nSITE \nDefined ………………………………SECTION 202 \nSKY LANTERNS ……………………...….308.1.6.3 \nDefined ……………………….………SECTION 202 \nSLEEPING UNIT \nDefined ………………………………SECTION 202 \nSMALL ARMS AMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS .. SECTION 5606 \nDefined ………………………………SECTION 202\n\nSMALL ARMS PRIMERS \nDefined ................................................ SECTION 202 \nGroup M ...................................................... 5606.5.1.3 \nGroup R-3 ...................................................... 5606.4.3 \nStorage ....................................................... 5606.5.2.3",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 965,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 6403",
        "Section 5606",
        "Section 403",
        "Section 6405"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_54_f5ae0e09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SMOKE ALARM . . . . . . 907.2.11, 1103.8  \nDefined ................................................ SECTION 202 \nSmoke \ndetection \nsystem \nas \nalternative \nto…………………………………………..907.2.11.7\n\nSMOKE AND HEAT VENTS  \n…………………………….. SECTION 910  \nSMOKE BARRIERS \nConstruction ........................................................ 909.5 \nDefined ................................................ SECTION 202 \nOpening protectives in . . . . . . . . . . 909.5.2 \nPressure differential ..................................... 909.18.6\n\nSMOKE COMPARTMENT \nDefined ................................................ SECTION 202\n\nSMOKE CONTROL SYSTEMS ....... SECTION 909 \nPermit ............................................................. 105.6.19\n\nSMOKE DAMPER \nDefined ................................................ SECTION 202\n\nSMOKE DETECTOR \n………………….907.2.13.1, 907.2.18.1, 907.4.1 \nDefined ................................................. SECTION 202\n\nSMOKE-DEVELOPED INDEX \nDefined ................................................. SECTION 202\n\nSMOKE REMOVAL ........................................... 910.4\n\nSMOKELESS PROPELLANTS \nDefined ................................................. SECTION 202 \nGeneral  .. . . . .  . . . . . . . . . . . . . . . SECTION 5606 \nStorage and handling. . . . . . . . . . . . SECTION 5604\n\nSMOKEPROOF ENCLOSURE \nDefined ………………………………SECTION 202\n\nSMOKING .SECTION 310, 2003.2, 2006.3.8, \n2310.5.5.1, 2403.2.6, 2803.5.3, 2903.7, 3305.1, \n3404.3, 5003.7.1, 5704.2.3.1, 5706.6.1.9 \nSigns ……………………………………………310.3\n\nSOLID (material state) \nDefined ……………………………..SECTION 202\n\nSOLID BIOFUEL …………………………….2809.4 \nDefined ………………………………SECTION 202\n\nSOLID BIOMASS FEEDSTOCK …………2809.4 \nDefined ………………………………SECTION 202\n\nSOLID SHELVING \nDefined ................................................. SECTION 202 \nFire protection ............................................ 3208.2.2.1 \nRacks ............................................................. 3208.2.2\n\nSOLVENT DISTILLATION UNIT ................... 5705.4 \nDefined ................................................. SECTION 202\n\nSOLVENT OR LIQUID CLASSIFICATIONS, DRY \nCLEANING . . . . . .  . . . . . . . . . . SECTION 2103 \nDefined ................................................. SECTION 202\n\nSPACE HEATERS . . . . . 603.9, SECTION 3304\n\nSPECIAL AMUSEMENT BUILDING \nDefined ................................................. SECTION 202 \nExit access travel distance……  TABLE 1017.2Fire \nalarm system. . . . . . . . . . . 907.2.12, 914.7.2  \nPermit ............................................................... 105.5.3 \nSprinklers .  .  .  . . . . . . TABLE 903.2.11.6, 914.7.1\n\nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE \n………………………………………………….5601.1 \nDefined ................................................. SECTION 202\n\nSPILL CONTROL \nCarts and trucks ..................................... 5003.10.3.4 \nDry cleaning .................................................. 2107.2.3 \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2028",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 784,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 1017.2",
        "Section 3304",
        "Section 2103",
        "Section 202",
        "Section 310",
        "Section 910",
        "Table 903.2.11.6",
        "Section 909",
        "Section 5606",
        "Section 5604"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_55_7884516e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Lining ....................................................... 5704.2.7.11 \nLow-pressure .................................................... 3202.1 \nMaintenance ..................................................... 2903.9 \nManifolding ............................................. 5704.2.7.3.5 \nMarking .......................................................... 5706.2.2 \nOpenings . \n……… . . . 2306.6.2.1, 5704.2.7.5, 5704.2.9.7.8 \nOut of service .. . . . . . . . 5003.2.6.1, 5704.2.13.1.1 \nOutside buildings ………………………..5704.2.9.5 \nOverfill protection . . . . .. 5704.2.7.5.8, \n5704.2.9.7.6, 5704.2.11.4, 5706.6.1.5, 5706.8.3, \n5706.8.5 \nPermanent and temporary …………..……5706.2.4 \nPiping …………………………………..…..2306.6.3 \nPiping, valves and fittings ……………..….2306.6.2 \nPortable .  . . . .. . . . . . . . . . . . . . 2306.2.5, 5704.3 \nPreparation for fueling ……………………..2310.5.6 \nPressure. ….. . . . . . . . . . . . . . . 2409.3, 5704.2.7.2 \nPrimary ………………………………SECTION 202 \nProtected \nabove-ground \n(see \nAbove-ground) \nRemoval ……………………………..……5704.2.14 \nRepair, alteration or reconstruction …….5704.2.7.6 \nSecondary containment ………………5704.2.9.7.3 \nSecurity ……………………………………….2306.3 \nSolvent storage ………………………………2107.3 \nStationary …………………………...…6004.2.2.7.4 \nStorage  \n2909.2, SECTION 5704, 5706.3.2.1, 5706.3.5 \nTesting …………………………………….5704.2.12 \nUnderground \n. \n……. \n2306.2.1, \n5003.2.4.1, \n5704.2.7.3.5.2, 5704.2.11, 5704.2.13.1 \nVaults . . . . .. . . . . . . . . . . . . . . . . 2306.2.4, 5704.2.8 \nVehicle  2909.3, 5706.5.1.15, 5706.5.1.16, \n5706.6 \nVenting . . . . . . . . . . . . . . . . . 5704.2.7.3, 5706.2.4.2 \nWater . . . . . . . . . . . . . . . . . . . . . 507.2.2, 507.5.3\n\nTANK, ATMOSPHERIC \nDefined ………………………………SECTION 202\n\nTANK CARS (see also BULK TRANSFER) \n…………………………………………...…..5706.5.1 \nLoading racks or stations. .  . . 2909.3, 5706.5.1.12  \nUse as storage tank ………………………..5704.2.2\n\nTANK, PORTABLE \nDefined ………………………………SECTION 202\n\nTANK, PRIMARY \nDefined ………………………………SECTION 202\n\nTANK, PROTECTED ABOVE-GROUND \nDefined ................................................ SECTION 202\n\nTANK, STATIONARY \nDefined ................................................ SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 839,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202",
        "Section 5704"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_56_dcd09acc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TANK VEHICLE \n……………… . 2904.3.2, 5706.5.1.16.1,  5706.6 \nAircraft fuel-servicing ....................................... 2005.4 \nCertification ............................................. 5706.5.1.15 \nConstruction .................................................. 5003.2.1 \nDefined ................................................. SECTION 202 \nDispensing from . . . . . . . . . . . . 5706.2.8, 5706.5.4 \nFire protection ............................................... 5706.6.4 \nGaraging . . . . . . . . . . . . . . . . . . . 5706.6.1, 6111.3 \nLoading racks or stations ................................ 2909.3 \nOperation ....................................................... 5706.6.1 \nParking . . . . . . . . . . . . . . 5706.6.3, SECTION 6111 \nSmoking ...................................................... 5706.6.1.9 \nStability .................................................... 5706.5.1.16 \nUse as storage tank ..................................... 5704.2.2\n\nTAR KETTLE [see ASPHALT (TAR) KETTLES]\n\nTEMPORARY HEATING EQUIPMENT  \n . . . . …………… . . . . . . . 603.9, SECTION 3304\n\nTEMPORARY WIRING .   . . . . . . . . . 603.8\n\nTENANT IDENTIFICATION (see COVERED AND \nOPEN MALL BUILDINGS)\n\nTENANT SPACES, VACANT (see VACANT \nPREMISES)\n\nTENTS AND OTHER MEMBRANE STRUCTURES \n……………………………………..CHAPTER 31  \nAccess …………………………….……3103.8.1 \nAir-inflated structure ......................................... 3102.1 \nAir-supported structure ..  . . . . . . . 3102.1, 3103.10  \nApproval ............................................................. 3103.2 \nDefined ................................................. SECTION 202 \nFire safety requirements.................................. 3104.2 \nLocation ......................................................... 3103.8.3 \nMeans of egress ............................................ 3103.12 \nOn buildings .................................................. 3103.8.4 \nPermit . . . . . . . . . . .  . . . . . . . . . . 105.5.49, 105.6.24 \nSeating ............................................................ 3103.11 \nStructural stability ............................................. 3103.9 \nTESTING, ACCEPTANCE (see ACCEPTANCE \nTESTING)\n\nTHEFT RESISTANT \n…………….….5604.5.1.2 \nDefined ………………………………SECTION 202\n\nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES . ……. . . . . . . . . . . . . . SECTION 2807  \nDefined ………………………………SECTION 202\n\nTIRE REBUILDING . . .. . . . . . .. . SECTION 3403 \nPermit ……………………………………….105.5.50 \nPrecautions against fire . . . . . . . . SECTION 3404\n\nTIRE STORAGE . . . .. . . . . .. . . . . . CHAPTER 34  \n-\n\nINDEX\n\nSBC 801-CC-2024 \n2030\n\nTenant spaces .  . . . . 311.1.2, 311.6, 403.10.1.6 \nWaste removal .................................................... 311.3\n\nVAPOR AREA, FLAMMABLE \nDefined ................................................ SECTION 202\n\nVAPOR BALANCE SYSTEM ................. 2306.7.9.1\n\nVAPOR PRESSURE \nDefined ………………………………SECTION 202\n\nVAPOR-PROCESSING SYSTEM \n……………………………….. . 2306.7.9.2, 5706.8\n\nVAPOR-RECOVERY SYSTEM . 2306.7.9, 5706.8\n\nVEHICLE IMPACT PROTECTION (see IMPACT \nPROTECTION, VEHICLE)\n\nVEHICLES ………………………………..…..314.4 \nCompressed natural gas powered. SECTION 2308  \nIndustrial ……………………………………6103.2.2 \nLP-gas-powered. . .  . . . . . . . . . . . .. SECTION 2307 \nOverfilling …………………………………….2307.7 \nStorage of, in buildings ……………………….313.1 \nTank",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 966,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2807",
        "Section 3304",
        "Section 202",
        "Section 6111",
        "Section 2307",
        "Section 3403",
        "Section 2308",
        "Section 3404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_57_3b6509a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "2909.3, \n5704.2.2, \n5706.5.1.15, \n5706.5.1.16, 5706.6 \nVENTILATION \nDefined ………………………………SECTION 202 \nDry cleaning … . . . 2104.2.1, 2105.2.3, 2106.3.3 \nElectrostatic equipment ……………………...2406.7 \nExhaust . . . .. . . . . . . . . . . . . . . . 2703.14, 2703.15.2 \nFloor surfacing ………………………………..2410.5 \nHazardous materials  5003.8.4.2, 5003.8.5.2, \n5003.8.6.2, 5005.2.1.1, 5005.2.2.2 \nIndoor dispensing ………………………….5005.1.9 \nIndoor storage areas …………………………5004.3 \nIndustrial ovens …………………………...….3003.1 \nPowered industrial trucks ……………………..309.4 \nProcess structures ………………………...…2905.5 \nRefrigeration machinery room …………..….608.14 \nReinforced plastics manufacturing …..…….2409.6 \nRepair garages. . . . . . . . . . . . . . 2311.4.3 \nSpray finishing  \n2404.2, 2404.7, 2404.7.4, 2404.8.2, 2404.9.3\n\nVENTS, SMOKE AND HEAT (see SMOKE AND \nHEAT VENTS)\n\nVIOLATION PENALTIES …………………....112.3\n\nVISIBLE ALARM NOTIFICATION APPLIANCE \n…………………………………………...….907.5.2.3 \nDefined ………………………………SECTION 202\n\nW\n\nWAREHOUSE \nAerosol \n…... 5102.1, 5104.3.2, TABLE 5104.3.2, 5104.4 \nLiquid \n 5104.6, \nTABLE \n5704.3.6.3(2), \nTABLE \n5704.3.6.3(3), 5704.3.8, 5704.3.8.5\n\nWARNING SIGNS \nCompressed gas vaults ............................. 5303.16.3 \nExplosives . . . . . . .  . . . . . . . . . 5604.10.5, 5605.8.2 \nFire-extinguishing systems ........................... 904.3.4 \nFlammable \nand \ncombustible \nliquid \nvaults \n………………………………………..….5704.2.8.15 \nFlammable finish operations ....................... 2403.2.7 \nFlammable liquids storage .............................. 5703.5 \nFruit and crop ripening . . . . . . . . . . SECTION 2507 \nFuel dispensing ................................................ 2305.6 \nFumigation and insecticidal fogging .......... 2603.3.1 \nHazard communication (haz-mat)..  . 407.3, 5003.5  \nOxygen in home health care ........................... 6306.6 \nShaftways . . . . . . . . . . . . . . . . 316.2.1, 316.2.2 \nWARRANTS ................................................... 104.3.1\n\nWASTE MATERIALS, COMBUSTIBLE \n……………..  . 105.5.51, SECTION 304, 3305.2\n\nWASTE OIL . .. . . . .. . . . . . . . . . . 605.1.3, 2311.2.2\n\nWASTEBASKETS AND WASTE CONTAINERS \n……………………... . . . . 304.3, 808.1, 3305.2.3\n\nWATCH, FIRE (see FIRE WATCH)\n\nWATER \nMIST \nSYSTEM \n(see \nAUTOMATIC \nWATER MIST SYSTEM)\n\nWATER-REACTIVE MATERIAL. . . CHAPTER 67 \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6704.1 \nOutdoor storage ................................................ 6704.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 6703 \nUse . . . . . . . . . . . . . . . . .. . . . . . . . . SECTION 6705",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 987,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2507",
        "Table 5104.3.2",
        "Section 202",
        "Section 304",
        "Section 6703",
        "Section 6705",
        "Table 5704.3.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec202_58_1a18c067",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "WATER SUPPLY \nBuildings \nunder \nconstruction \nor \ndemolition, \nstandpipes. . .…… . . . . . . ……. . . SECTION 3314 \nFire protection.  .. SECTION 507, SECTION 3313 \nRequired .............................................................. 507.1 \nSecondary for high-rise ................................. 914.3.2 \nSprinklers ......................................................... 903.3.5 \nStandpipes . .  . . . . . . . . . . . . . . . . . SECTION 3314 \nTest ....................................................................... 507.4\n\nWEATHER PROTECTION . . . . . . . 5004.13, \n5005.3.9, \n5608.5.2, \n5704.4.7, \n5705.3.8.4, \n5706.5.1.2, \n6003.2.5, \n6004.3.3, \n6404.2.2, \n6405.2\n\nWELDING AND OTHER HOT WORK \n………………………………………… CHAPTER 35  \nCutting . . . . . . . . . . . . . . . . . . . . . . SECTION 3505 \n-",
      "content_type": "mixed",
      "chapter_id": "ch60",
      "chapter_number": "60",
      "chapter_title": "HIGHLY TOXIC AND TOXIC MATERIALS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 260,
      "token_count": 259,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 3505",
        "Section 507",
        "Section 3314",
        "Section 3313"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6101_0_f70571b2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1791\n\n—LIQUEFIED PETROLEUM GASES\n\n❖ General Comments\n\nThe use and popularity of liquefied petroleum \ngas (LP-gas) for domestic purposes varies \ndepending on location. Propane is the most \nwidely used LP-gas, with butane a distant \nrunner-up. LP-gas is widely used by industries \nas a motor fuel for industrial lift trucks; aerosol \ncharging; welding and cutting; auxiliary heating \nand lighting and, in the agricultural community, \nas a fuel for drying crops, operating pumps and \nheating livestock shelters.\n\nPropane is well known as a camping fuel for \ncooking, lighting, heating and refrigerating. LP-\ngas also remains a popular standby fuel supply \nfor auxiliary generators. Additionally, utility \ncompanies use propane as a substitute for \nnatural gas as a “peak shaving” alternative \nwhen supplies run low or prices are high; in this \napplication, propane is usually mixed with air to \nachieve the same energy content per cubic \nmeter as natural gas.\n\nPropane is widely used as an alternative motor \nvehicle fuel, and its characteristic as a clean-\nburning fuel has resulted in the addition of \npropane \ndispensers \nto \nservice \nstations \nthroughout the country.\n\nAnother use for propane, although less popular \nbecause it is flammable, is as the working fluid \nin a refrigeration cycle. In some applications, it \nis a suitable alternative to R-22 and other \nchlorofluorocarbon (CFC)rich refrigerants.\n\nFuture uses for LP-gas, and propane in \nparticular, may arise out of an intense interest \nin independent electrical power generation \nunits, such as fuel cell and microturbine \ngenerators. Propane is a leading candidate for \nthese units because of its portability and \nmoderate storage pressures. Additionally, \nongoing research on absorption refrigeration \ncycles may lead to greater interest in propane-\npowered air conditioners.\n\n❖ Purpose\n\nChapter \n61 \nincludes \nrequirements \nfor \nhandling, storing and using LP-gas, principally \npropane, to reduce the possibility of damage to \ncontainers, accidental releases of LP-gas and \nexposure of flammable concentrations of LP-\ngas to ignition sources. \nSECTION 6101 GENERAL \n6101.1 Scope. \nStorage, \nhandling \nand \ntransportation of liquefied petroleum gas (LP-gas) \nand the installation of LP-gas equipment pertinent \nto systems for such uses shall comply with this \nchapter and NFPA 58. Properties of LP-gases shall \nbe determined in accordance with Appendix B of \nNFPA 58.\n\n❖ Some of the principal characteristics of LP-\ngases are shown in Commentary Figure \n6101.1(1). \nThey \ninclude \nthe \nlimits \nof \nflammability, the specific gravity of the gas \nvapor at 16°C and the ignition temperatures of \nthe flammable mixtures.\n\nIt is important to recognize that LP-gases exist \nin both liquid and vapor states at ambient \ntemperatures. When stored in a pressure \nvessel, the liquid and vapor states of LP-gases \nwill be in equilibrium until the system is called \nupon to deliver vapor to the appliance it is \nserving. When this happens, the pressure in the \ncontainer drops and the liquid begins to boil to \nproduce more vapor and once again reach \nequilibrium. As vapor is produced through the \nboiling process, the liquid in the container \nbegins to refrigerate itself and the entire \nsystem cools down. Commentary\n\nCommentary FIGURE 6101.1(2) shows the \nvapor \npressure \nof \npropane \nat \nvarious \ntemperatures.\n\nLP-gases are heavier than air, and although \npublic perception holds that they will sink to the \nlowest level of a space, these gases disperse \naccording to the laws of physics just as other \ngases do. It is not safe to assume that all LP-\ngases, such as propane, immediately sink to \nthe floor and “pool” there. LP-gases can and \nwill, under ambient conditions, disperse to all \nparts of a room or space.\n\nLP-gases, such as propane, must be odorized \nwith a warning agent that is detectable at a \nminimum concentration of one-fifth the lower \nlimit of flammability. The most frequently used \nodorant for propane is ethyl mercaptan, which \nis usually added at a pipeline terminal or other \nsupply point before the gas is shipped to a retail \nbulk storage facility.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 22,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6101_1_8f087ee9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "LP-gas containers pose the danger of a boiling-\nliquid expanding-vapor explosion (BLEVE) if \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1792\n\nthey are exposed to a fire. Prolonged flame \nimpingement above the liquid-gas interface, \nwhere the heat-absorbing properties of the \nliquid cannot protect the container shell from \nthermal stress, may generate catastrophic \nfailures, expelling tank contents in a fireball and \npropelling container fragments from the site of \nthe accident.\n\nSuch violent container failures are extremely \ndangerous and were much more common in \nthe past, before safety improvements in \nrailcars and cargo transport trucks were \nintroduced.\n\nThe requirements of this chapter are intended \nto address hazards associated with the \nstorage, handling and use of LP-gas. NFPA 58 \nis \nsupplemented \nby \nNFPA \n59, \nwhich \nspecifically addresses the use of LP-gas at \nutility gas plants. \n6101.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nDistributors shall not fill an LP-gas container for \nwhich a permit is required unless a permit for \ninstallation has been issued for that location by the \nFire official.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.29 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property.\n\nAn operational permit for installations using or \nstoring LP-gas is required except where the \ninstallation is a container of 1900 L water \ncapacity or less and serving a Group R-3 \noccupancy. In addition, Section 105.6.15 \nrequires that a construction permit be obtained \nfor any installation of or modification to an LP-\ngas system.\n\nThe second sentence of this section is \naddressing stationary installations of LP-gas \nand states that for those installations requiring \na permit, the container must not be filled unless \nthat permit has been issued. \n6101.3 Construction documents. Where a single \nLP-gas container is more than 7500 liters in water \ncapacity or the aggregate water capacity of LP-gas \ncontainers is more than 15,000 liters the installer \nshall submit construction documents for such \ninstallation.\n\n❖ This section applies to those installations for \nwhich a construction permit is required, namely \nwhere a new system is being installed or an \nexisting system is being modified. Where \ncontainer \nsize \nexceeds \nthe \nthresholds \nspecified, \napplicants \nmust \nsubmit \nplans \nindicating compliance with requirements before \napproval can be authorized. Plans should be \nclear concise, legible, prepared on standard-\nsized paper and include the following: \n• Location and legal identification (address and \nlot or parcel number) of the lot or site. \n• Legal boundaries of the site, including \nreference to source or survey. \n• Location of significant buildings on the lot or \nsite and adjacent lots or sites. \n• Location of nearest public roadways and site \naccess. \n• Location of all underground and overhead \nutilities. \n• North arrow. \n• Topographical features. \n• Proposed container location with respect to \nbuildings, building openings, lot lines, public \nroadways and underground or overhead \nutilities. \n• Container dimensions and capacity. \n• Container compliance markings (e.g., ASME, \nDOTn, API). \n• Details of container foundation and supports. \n• Section through container showing supports \nand anchors and, if an underground tank, \nbackfill and corrosion protection. \n• Arrangement of valves and piping. \n• Specifications for containers, valves, piping, \ntank mounts and pads and other related \nequipment and appliances. \n• Means for protecting valves from tampering. \n• Name, address and telephone number of \nproperty owner. \n• Name, address and telephone number of \ninstaller and servicing contractor. \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 22,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 105.5.29",
        "Section 105.5",
        "Section 105.6.15"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6102_0_e4d74d62",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1793\n\nSECTION 6102 DEFINITIONS \n6102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• LIQUEFIED PETROLEUM GAS (LP-gas). \n• LP-GAS CONTAINER.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6103 INSTALLATION OF \nEQUIPMENT \n6103.1 General. LP-gas equipment shall be \ninstalled in accordance with SBC 1201 and NFPA \n58, except as otherwise provided in this chapter.\n\n❖ SBC 1201 addresses the installation of \nequipment downstream from the final pressure \nregulator in the system, which typically is the \nsecond-stage regulator. SBC 1201 would, \ntherefore, regulate LP-gas piping typically \ninstalled indoors, as well as appliance \ninstallations.\n\nThe remainder of Chapter 61 is devoted \nprimarily to fire safety requirements at \ninstallations at which fuel-burning appliances \nare installed, as well as requirements for the \nstorage and dispensing of LP-gas. NFPA 58 \nshould be referred to for propane bulk plant \ninstallations, refrigerated storage installations, \nmarine shipping and receiving installations, \nand equipment-specific requirements such as \nfor installing vaporizers and dispensers. The \nmore detailed provisions in NFPA 58 should be \nreviewed by the Fire official before approving \nany LP-gas installation. \n6103.2 Use of LP-gas containers in buildings. \nThe use of LP-gas containers in buildings shall be \nin accordance with Sections 6103.2.1 and 6103.2.2.\n\n❖ In general, storing and using LP-gas inside \nbuildings is limited to relatively small quantities. \nThere are some exceptions, such as the use of \nLP-gas for temporary heating in buildings \nunder construction.\n\nLP-gas containers are either fabricated to the \nrequirements of the American Society of \nMechanical Engineers (ASME) Boiler and \nPressure Vessel Code (BPVC) or the DOTn \nrules contained in Title 49 of the Code of \nFederal Regulations. \n6103.2.1 \nPortable containers. Portable LP-\ngas containers, as defined in NFPA 58, shall not be \nused in buildings except as specified in NFPA 58 \nand Sections 6103.2.1.1 through 6103.2.1.7.\n\n❖ Portable \ncontainers \nare \ntypically \nDOTn \ncylinders, which are used in the vertical \nposition. This is not always the case though; \nsome recreational vehicles use DOTn cylinders \nin a horizontal position (see Commentary \nFigure 6103.2.1). Cylinders are referred to \neither by their water capacity or propane \ncapacity. \nDOTn \ncylinders \nhave \nwater \ncapacities up to 450 kg. The propane capacity \nis determined by multiplying the water capacity \nby 0.42. Therefore, a 450 kg water capacity \ncylinder is often referred to as a “189 kg” \ncylinder because of its propane capacity. \nDOTn also classifies portable tanks as those \nthat are attached to a surrounding framework \nand which are capable of being transported \nintermodally on land and water, stacked one \nabove the other on ships or barges.\n\nOne of the most common violations involving \nLP-gas is the storage or use of it inside \nbuildings, particularly residential structures. \nThis is a long-standing requirement that relates \nto the potential for releasing propane within a \nbuilding.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6102",
      "section_number": "6102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 24,
      "token_count": 858,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 6102",
        "SBC 1201",
        "Section 6103"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6102_1_7ac5bbc2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "In the past, any propane cylinder would release \npropane simply by opening the service valve; \nhowever, advances have been made in the \ntechnologies used in the propane industry. \nSince 1995, propane cylinders shipped with \nnew \noutdoor \ncooking \nequipment \n(grills, \nsmokers, etc.) must be fitted with valves that \nwill not release propane even if the valve \nhandle is opened, unless a positive, leak-tight \nconnection is made between the cylinder and \nthe cooking equipment. This technology, as \nwell as two others that would stop the flow of \ngas under fire conditions or if there were a hose \nline break, are required by ANSI Z21.58. Since \n1998, these same requirements have been \nextended to most propane cylinders between \n4- and 18 kg propane capacity. \n6103.2.1.1 \nUse in basement, pit or similar \nlocation. LP-gas containers shall not be used in a \nbasement, pit, above-grade underfloor space or \nsimilar location where heavier-than-air gas might \ncollect unless such location is provided with an \napproved means of ventilation. \nException: \nUse \nwith \nself-contained \ntorch \nassemblies in accordance with Section 6103.2.1.6.\n\n❖ Because propane has a specific gravity of 1.52 \nat 16°C (which means it is 1.52 times heavier \nthan air at that temperature), it has been \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1794\n\nassumed to automatically sink to the ground \nwhen it is released to the atmosphere. Even \nthough the laws of physics have proven this \nconcept to be untrue, concerns persist about \nthe ability for propane to disperse in locations \nwhere air circulation is restricted.\n\nHard piped systems in which the container \nremains outside the building can serve \nsystems installed in basements, pits and \nsimilar locations without additional precautions. \nThe hazard associated with containers in \nbuildings relates to the fact that the pressure in \nthe container is dependent on the temperature \nof the propane within it and can exceed 675 \nkPa at 21°C, whereas the pressure in the \nbuilding piping of a propane service is usually \n3 kPa.This section allows containers within \nthese locations, but proper ventilation is \nrequired.\n\nIn the past, the model codes prohibited the use \nof any propane system in spaces below grade. \nThe US Consumer Product Safety Commission \n(CPSC) staff concluded, however, that the rate \nof incidents occurring in propane systems used \nin basements and underground locations is no \ndifferent than that occurring in above-ground \nlocations.\n\nThe \nexception \nto \nthis \nrequirement \nacknowledges the use of self-contained torch \nassemblies, which are limited to about 0.450 kg \n(1.25 kg water) of propane per container. \n6103.2.1.2 \nConstruction \nand \ntemporary \nheating. Portable LP-gas containers are allowed to \nbe used in buildings or areas of buildings \nundergoing construction or for temporary heating as \nset forth in Sections 6.22.4, 6.22.5 and 6.22.8 of \nNFPA 58.\n\n❖ The referenced sections in NFPA 58 address \nthe use of portable LP-gas containers for \ntemporary heating in buildings undergoing \nconstruction or renovations and for emergency \nheating and cooking operations in buildings \nduring emergencies, such as when electric \npower has been disrupted. \n6103.2.1.3 \nGroup F occupancies. In Group F \noccupancies, portable LP-gas containers are \nallowed to be used to supply quantities necessary \nfor processing, research or experimentation. Where \nmanifolded, the aggregate water capacity of such \ncontainers shall not exceed 334 kg per manifold. \nWhere multiple manifolds of such containers are \npresent in the same room, each manifold shall be \nseparated from other manifolds by a distance of not \nless than 6 meters.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6102",
      "section_number": "6102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 24,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6103.2.1.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6102_2_e7b3c4a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The use of manifolds to connect containers \nincreases the overall capacity of the system by \nincreasing its vaporization capacity. The \nvaporization rate is directly related to the total \nsurface \narea \nof \nthe \ncontainers. \nUsing \nmanifolds, however, also increases the number \nof connections made on a system, and, \nbecause the connections in a piping system \nunder pressure are where leaks are likely to \noriginate, the total volume of propane in \nmanifolded systems is limited to that shown. \nThe amount of propane in kgs can be \ncalculated by multiplying the water capacity in \nkgs by 0.42. In this instance, the amount of \npropane permitted is about 140 kg. \n6103.2.1.4 \nResearch and experimentation. \nIn Group I occupancies and laboratories for \neducational use in Group B and E occupancies, \nportable LP-gas containers are allowed to be used \nfor research and experimentation. Such containers \nshall not be used in classrooms. Such containers \nshall not exceed a 23 kg water capacity in \noccupancies used for educational purposes and shall \nnot exceed a 5 kg water capacity in occupancies \nused for institutional purposes. Where more than \none such container is present in the same room, each \ncontainer shall be separated from other containers \nby a distance of not less than 6 meters.\n\n❖ Further \nrestrictions \n(including \ncontainer \nvolumes) on the use of propane in educational \n(schools) and institutional occupancies reflect \nthe likelihood that the occupants of those \nspaces will be limited in their ability to respond \nto an emergency.\n\nThe minimum distance of 6 m is intended to \nprovide a factor of safety so that if one \ninstallation becomes a source of an ignited jet \nplume, any other similar installations would not \nbe directly exposed to the plume. \n6103.2.1.5 \nDemonstration uses. Portable LP-\ngas containers are allowed to be used temporarily \nfor demonstrations and public exhibitions. Such \ncontainers shall not exceed a water capacity of 5 kg. \nWhere more than one such container is present in \nthe same room, each container shall be separated \nfrom other containers by a distance of not less than \n6 meters.\n\n❖ This section restricts the size of LP-gas \ncontainers used for demonstrations to roughly \n2.3 kg of propane capacity. There is no \nrestriction \non the number of containers, \nhowever; only a \nlimitation that they be \nseparated by at least 6 meters for the same \nreason as specified in the previous section. \n6103.2.1.6 \nUse with self-contained torch \nassemblies. Portable LP-gas containers are allowed \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6102",
      "section_number": "6102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 24,
      "token_count": 580,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6104_0_5093355e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1795\n\nto be used to supply approved self-contained torch \nassemblies or similar appliances. Such containers \nshall not exceed a water capacity of 1.2 kg.\n\n❖ A common use for the torch assembly \ndescribed in this section is jewelry making. This \nsection, which correlates with Section 6.22.9.3 \nof NFPA 58, is not contingent on the type of \noperation or whether it is permanent or \ntemporary. Thus, this section allows jewelry \nmanufacturers \nto \nuse \nportable \nLP-gas \ncontainers \nin \naccordance \nwith \nthe \nrequirements set forth in NFPA 58. NFPA 58 \nalso requires that these LP-gas containers \ncomply \nwith \nUL \n147A, \nNonrefillable \n(Disposable) \nType \nFuel \nGas \nCylinder \nAssemblies. \n6103.2.1.7 \nUse for food preparation. Where \napproved, listed LP-gas commercial food service \nappliances are allowed to be used for food-\npreparation within restaurants and in attended \ncommercial food-catering operations in accordance \nwith SBC 1201, SBC 501 and NFPA 58.\n\n❖ Although not stated explicitly, this section is \nintended to permit the use of LP-gas containers \nin buildings with commercial food service \ncooking appliances. The code requires that \nthose appliances be approved. Typically, this \ntype of appliance will be labeled in accordance \nwith one of the ANSI Z83 series standards for \ncommercial gas cooking equipment. \n6103.2.2 \nIndustrial vehicles and floor \nmaintenance machines. LP-gas containers on \nindustrial vehicles and floor maintenance machines \nshall comply with Sections 11.11 and 11.12 of \nNFPA 58.\n\n❖ This section simply refers to the correct section \nreference in NFPA 58 for containers serving \nengines mounted on industrial vehicles and \nfloor maintenance machines. \n6103.3 Location of equipment and piping. \nEquipment and piping shall not be installed in \nlocations where such equipment and piping is \nprohibited by SBC 1201.\n\n❖ With respect to LP-gas systems, SBC 1201 \naddresses equipment and piping downstream \nof the second-stage regulator, which would \ntypically include all piping and appliances \nwithin the building. \nSECTION 6104 LOCATION OF LP-GAS \nCONTAINERS \n6104.1 General. The storage and handling of LP-\ngas and the installation and maintenance of related \nequipment shall comply with NFPA 58 and be \nsubject to the approval of the Fire official, except as \nprovided in this chapter.\n\n❖ This section reinforces the need to review \nNFPA 58 for detailed provisions before any \ninstallation of LP-gas is approved. \n6104.2 Maximum capacity within established \nlimits. Within the limits established by law \nrestricting the storage of liquefied petroleum gas for \nthe protection of heavily populated or congested \nareas, the aggregate capacity of any one installation \nshall not exceed a water capacity of 7570 liters. \nException: In particular installations, this capacity \nlimit shall be determined by the Fire official, after \nconsideration \nof \nspecial \nfeatures \nsuch \nas \ntopographical conditions, nature of occupancy, and \nproximity to buildings, capacity of proposed LP-gas \ncontainers, degree of fire protection to be provided \nand capabilities of the fire department  .\n\nThis section originated from NFPA 58 and is \nintended to establish a limit on ordinary above-\nground containers in densely populated areas. \nThe requirement establishes a level of \nacceptable risk to the general public; however, \nthe scientific basis for the 908 kg limitation is \nnot clear. NFPA 58 has changed the threshold \nfor consideration in Section 4.3 to an aggregate \nwater capacity of 15140 L. This is simply to \nrequire that plans be provided for larger \ninstallations. Section 4.3 of NFPA 58 would \nrequire that plans for rooftop installations be \nprovided to the Fire official, regardless of \ncapacity. \n6104.3 Container location. LP-gas containers \nshall be located with respect to buildings and lot \nlines of adjoining property that can be built on, in \naccordance with Table 6104.3.\n\n❖ This section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "LOCATION OF LP-GAS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 26,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6104",
        "Section 4.3",
        "SBC 801",
        "Section 6.22.9.3",
        "SBC 1201",
        "Table 6104.3",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6104_1_cd6eba0d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Separating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire.\n\nSeparating containers from each other or from \nother groups of containers minimizes the scale \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1796\n\nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures.\n\n❖ See Table 6104.3.\n\nThis table has its origins in NFPA 58 and has \nexisted for many years. The table establishes \nreasonable distances that can be used to \ndetermine separation requirements between \nan LP-gas container installation and buildings, \nlot lines and public ways, as well as between \nmultiple containers installed at the same site. \nThe important factors to consider when \nestablishing suitable distances include the \ncontainer capacity and whether it is installed \nabove ground, mounded or below ground. See \nCommentary Figure 6104.3(1) for a graphic \ndepiction of the requirements.\n\nAs one would expect, the required distances \nare reduced for containers that are mounded or \ninstalled underground because of the reduced \nexposure of the container to external sources \nof heat. Although not defined in the code, the \ndifference between a mounded container and \none installed underground is that a mounded \ncontainer is an ASME or SASO EN 12542 \ncontainer labeled for underground installation \nbut installed above the minimum depth \nrequired for underground service. NFPA 58 \ncontains specific provisions for mounding \ntanks.\n\nNote a to Table 6104.3 defines the endpoint for \nmeasuring \nthe \nseparation \ndistance \nfor \nunderground containers as being the relief \ndevice, which will release propane to the \natmosphere only under abnormal conditions, \nand the filling connection and liquid-level \ngauge, both of which release propane during a \nnormal filling operation. The requirement for a \nminimum of 3 m from any part of an \nunderground container to a building or property \nline is based on the potential need to locate a \nbackhoe or crane in that space should it \nbecome necessary to remove the container.\n\nNote b contains a requirement for building \noverhangs in which the overhang is less than \n15 m above the relief device discharge outlet. \nThis dimension represents what is considered \na safe distance to prevent the accumulation of \nLP-gas should the relief device discharge [see \nCommentary Figure 6104.3(2)].\n\nNote c requires that clearances be provided to \nallow \ninstallation \nand \nmaintenance, \nif \nnecessary, for underground tanks, which must \nbe done using a backhoe or some other large \npiece of equipment.\n\nNote d anticipates an increase in the hazard of \nthose installations made up of at least four \ncontainers because of the greater number of \njoints and connections needed as well as \nperhaps a greater risk of involvement of the \nstorage system in a building fire.\n\nNote e addresses installing smaller containers \nand focuses on requirements for locating relief \ndevices \nand \nother \nappurtenances \nan \nacceptable distance from potential sources of \nignition.\n\nNote f permits a reduction in the required \ndistances for a single container of 4540 L water \ncapacity or less, which is typically the \nmaximum size for a container that would be \nused for any residential service.\n\nNote g clarifies that the separation from a \npublic way is not required for underground or \nmounded containers, and the separation \ndistance is reduced for containers with a water \ncapacity of 7570 L or less. NFPA 58 has no \nrequirements for separation from a public way, \nso Note g more closely correlates with NFPA \n58.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "LOCATION OF LP-GAS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 26,
      "token_count": 921,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6104_2_e61816ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Note h creates an allowance for the reduction of \nseparation distances by a maximum of 50% from \nbuildings or property lines that can be built upon \nbased on the installation a 2-hour rated thermal \nbarrier.  Barrier material of construction should \nmeet the definition of non-combustible in \naccordance with the International Building Code \nSection 703.3.1 and will generally consist of \nconcrete or masonry construction to restrict the \ntransference of heat through the barrier.  Both the \nInternational Fuel Gas Code and NFPA 58 LP-Gas \nCode contain provisions that allow for the \nreduction of minimum separation distances based \non the use of a radiant barrier, as long as the \nbarrier itself is constructed of noncombustible \nmaterials, has a 2-hour fire resistance rating, and \nis sufficient to break the line of site between the \nanticipated fire source and the article being \nprotected from fire.  A fire-resistant barrier wall \nhas been shown to provide a measure of \nprotection to a container(s). This protection is \nsuch that a reduction in separation distances is \nsubstantiated if the barrier is of sufficient design \nand construction to protect the container from the \nradiant heat of the fire for a period of time \nsufficient for emergency responders to apply \ndirected water streams on the container or barrier \nprotection as needed, should the primary \nstructure \nbe \ninvolved \nin \na \nfire.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "LOCATION OF LP-GAS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 26,
      "token_count": 307,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 703.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6105_0_06e76f95",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1797\n\n6104.3.1 \n Installation on roof prohibited. \nLP-gas containers used in stationary installations \nshall not be located on the roofs of buildings.\n\n❖ Installation of stationary containers on the roof \nof buildings is permitted by NFPA 58; however, \nbased on this section, stationary LP-gas \ncontainers are not allowed on the roof of any \nbuilding. This prohibition takes precedence \nover the NFPA 58 requirements because of \nSection 102.7 of the code. Note that the use of \nthe word “stationary” is intended to make it \nclear \nthat \nthis \nsection \nshould \nnot \nbe \nmisinterpreted to include containers used for \ntemporary applications such as applying \nroofing materials or brazing operations. A \nstationary LP-gas installation is defined in \nChapter 3 of NFPA 58 as “An installation of LP-\ngas containers, piping and equipment for \nindefinite use at a particular location; an \ninstallation is not normally expected to change \nin status, condition, or location.” A stationary \ninstallation is assembled from approved DOTn \ncylinders , ASME or SASO EN 12542 -\ncompliant containers, piping and equipment \nsuch as pressure regulators that remain on the \nsite for an indefinite time period. Section \n105.6.15 requires a construction permit for any \nLP-gas system. Temporary operations require \nan operational permit in accordance with \nSection \n105.5.29 \nand \npossibly \nother \noperational permits, depending on the specific \noperation being conducted. For example, LP-\ngas is commonly used by contractors for \nsoldering water or refrigerant piping systems. \nMany roof covering systems are applied using \nLP-gas-fueled torch systems, which constitute \nhot \nwork \nand \nmust \ncomply \nwith \nthe \nrequirements in Chapter 35 (see Commentary \nFigure \n6104.3.1). \nTorch-applied \nroofing \nsystems also need to comply with the \nrequirements of Section 3318 for hot work. \nWhen LP-gas cylinders are required on a \nbuilding roof or inside a building for temporary \nmaintenance or construction reasons, their on-\nsite transportation and use should comply with \nthe requirements of Section 6.22 of NFPA 58 \nfor cylinders, equipment, piping and appliances \nin buildings, building roofs and exterior \nbalconies. \n6104.3.2 \nSpecial \nhazards. \nLP-gas \ncontainers shall be located with respect to special \nhazards including, but not limited to, above-ground \nflammable or combustible liquid tanks, oxygen or \ngaseous hydrogen containers, flooding or electric \npower lines as specified in Section 6.5.3 of NFPA \n58.\n\n❖ Additional requirements may apply when siting \nan LP-gas container. Other products stored in \nthe vicinity may present specific hazards that \nmust be addressed. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n6104.4 Multiple LP-gas container installations. \nMultiple LP-gas container installations with a total \nwater storage capacity of more than 681,300 liters \n[567 750 liters LP-gas capacity] shall be subdivided \ninto groups containing not more than 681,300 liters \nin each group. Such groups shall be separated by a \ndistance of not less than 15 meters, unless the \ncontainers are protected in accordance with one of \nthe following: \n1. Mounded in an approved manner. \n2. Protected with approved insulation on areas \nthat are subject to impingement of ignited gas \nfrom pipelines or other leakage. \n3. Protected by fire walls of approved \nconstruction. \n4. Protected by an approved system for \napplication of water as specified in Table \n6.5.1.2 of NFPA 58. \n5. Protected by other approved means. \nWhere one of these forms of protection is provided, \nthe separation shall be not less than 7.5 meters \nbetween LP-gas container groups. \nSECTION 6105 PROHIBITED USE OF \nLP-GAS \n6105.1 Nonapproved equipment. LP-gas shall \nnot be used for the purpose of operating devices or \nequipment unless such device or equipment is \napproved for use with LP-gas.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6105",
      "section_number": "6105",
      "section_title": "PROHIBITED USE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 27,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 105.5.29",
        "Section 6.22",
        "SBC 201",
        "Section 6.5.3",
        "Table 6.5.1.2",
        "Section 6105",
        "Section 105.6.15",
        "Section 1612",
        "Section 3318"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6105_1_39f13152",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Appliances and equipment must be approved \nfor use with LP-gas. For example, appliances \nshould be listed for use with LP-gas; hoses \nused to serve LP-gas installations should be \nlisted and labeled for that use and marked in \naccordance with the requirements of NFPA 58. \n6105.2 Release to the atmosphere. LP-gas shall \nnot be released to the atmosphere, except in \naccordance with Section 7.3 of NFPA 58.\n\n❖ The release of LP-gas to the atmosphere is not \nrecommended, but sometimes cannot be \navoided. Prior to the 2015 edition of the code, \nLP-gas was permitted to be released to the \natmosphere only while the container is being \nfilled, through the fixed maximum liquid level \ngauge. One such common instance is when \nfilling a container at a residence. The delivery \nperson must rely on the fixed liquid-level gauge \nto determine when the maximum amount of LP-\ngas has been reached. This gauge has a very \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6105",
      "section_number": "6105",
      "section_title": "PROHIBITED USE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 27,
      "token_count": 223,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 7.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6106_0_43680e79",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1798\n\nsmall circular orifice that is connected to a tube \nthat extends into the container to a level \nconsistent with the height of the liquid when the \ncontainer would be 80-percent full, which is the \nmaximum amount that the container can hold \nin order to allow for expansion of the liquid \nwhen its temperature increases. When the \nliquid level in the container being filled reaches \nthe bottom of the tube opening, a small amount \nof liquid escapes from the gauge to the \natmosphere, causing it to vaporize. The \nvaporizing gas cools the surrounding air to the \npoint that the moisture in the air condenses and \nforms a white cloud. When the delivery person \nobserves this cloud, the filling operation is \nstopped.\n\nAnother instance in which the release of gas to \nthe atmosphere is unavoidable is when the \nfilling hose is disconnected from the container \nfill valve. The liquid remaining in the hose is \nreleased to the atmosphere and vaporizes.\n\nThere are other situations that require the \nrelease of LP-gas under controlled conditions. \nSection 7.3 of NFPA 58 recognizes additional \ncircumstances that necessitate the release of \ngas to the atmosphere, including the release of \ngas when the filling hose is disconnected from \nthe filler valve on the container; the release of \ngas necessary to make cylinders and other \ncontainers safe prior to being serviced; and the \nrelease of gas that may be necessary in order \nto properly purge a container of air to make it \nsafe for filling. These are a few of the common \noccurrences in the propane industry that \nnecessitate the release of LP-gas to the \natmosphere. \nSECTION 6106 DISPENSING AND \nOVERFILLING \n6106.1 Attendants. Dispensing of LP-gas shall be \nperformed by a qualified attendant.\n\n❖ This \nsection \nrequires \nthat \nany \nperson \ntransferring LP-gas must be qualified, which \nmeans that person must be trained. A number \nof training materials are available, most notably \nthe Certified Employees Training Program \npublished by the Propane Education and \nResearch Council (PERC). The requirement in \nthis section is applicable to persons whose job \nduties include handling or transferring LP-Gas, \nas specified in Section 4.4 of NFPA 58. Section \n2307.7 addresses the public refueling of motor \nvehicles and also contains a requirement that \nthe person who is refueling the vehicle must be \ntrained to do so. \n6106.2 Overfilling. LP-gas containers shall not be \nfilled or maintained with LP-gas in excess of either \nthe volume determined using the fixed liquid-level \ngauge \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer’s specifications and in accordance \nwith Section 5.9.5 of NFPA 58 or the weight \ndetermined by the required percentage of the water \ncapacity marked on the container. Portable LP-gas \ncontainers shall not be refilled unless equipped with \nan overfilling prevention device (OPD) where \nrequired by Section 5.9.3 of NFPA 58.\n\n❖ Overfilling a container can result in a \ncatastrophic release of LP-gas because when \nLP-gas liquid is release to atmosphere, it \nexpands by a factor of 270 as it vaporizes. \nDepending on how much a container has been \noverfilled, a temperature difference of just a \nfew degrees can result in the container \nbecoming “liquid full,” which increases the \npressure in the container dramatically and \nleads to the pressure relief device opening, \nreleasing LP-gas to the atmosphere.\n\nDetailed requirements for filling containers are \ngiven in Chapter 7 of NFPA 58. As stated there, \nthe maximum amount of LP-gas permitted in a \ncontainer may vary between containers filled \nby weight or by volume because the density of \nliquid LP-gas varies greatly with different \ntemperatures.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6106",
      "section_number": "6106",
      "section_title": "DISPENSING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 28,
      "token_count": 862,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 7.3",
        "Section 5.9.3",
        "Section 4.4",
        "Section 2307.7",
        "Section 6106",
        "Section 5.9.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6106_1_cbb64757",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Since 2001, NFPA 58 has not permitted the \nfilling of cylinders for vapor service in the 1.8 kg \nand 18 kg range unless the cylinder is \nequipped with an overfilling prevention device \n(OPD). An OPD is a float-operated mechanism \nthat is designed to act as a backup to the \nnormal filling procedures (using either a scale \nor the fixed maximum liquid level gauge) and \nwill automatically close the filler valve when the \nliquid in the container reaches 80 percent of the \ncontainer volume. The OPD cannot be seen, \nbut new containers having this safety device \nare identifiable by the three lobes on the \nhandwheel on the valve (see Commentary \nFigure 6106.2). Accordingly, all cylinders in a \ncylinder exchange program must be equipped \nwith or retrofitted with an OPD. Prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient \ntemperature \nexposures. \nThis \nsafeguard \nagainst \noverfilling \nportable \ncontainers is found in Section 5.9.3 of NFPA \n58.\n\nThis \nsection \nrequires \nthe \nuse \nof \na \nmanufacturerinstalled fixed maximum liquid \nlevel gauge to fill a container. The fixed \nmaximum liquid level gauge is generally an \nintegral part of the service valve, which is used \nto turn the tank on and off. Service valves have \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6106",
      "section_number": "6106",
      "section_title": "DISPENSING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 28,
      "token_count": 318,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 5.9.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6107_0_b6ed3b5a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1799\n\nrubber or plastic O-rings that can start to leak \nover time. It is common practice in the industry \nto field repair and replace valves and gauges \non both ASME tanks and DOTn cylinders, as \nneeded. When a service valve becomes faulty, \na new valve is installed with a liquid level gauge \ntube of exactly the same length. In addition, \nOPD systems on DOTn cylinders may also \nrequire periodic replacement. The propane \nindustry has procedures and training to \nsuccessfully perform these replacements and \nrepair.\n\nThis section also acknowledges that the \nservice and repair of propane containers in the \nfield does take place and NFPA 58, Section \n5.9.5 covers the requirements for proper \ninstallation and the use of liquid level gauges. \n6106.3 Dispensing locations. The point of transfer \nof LP-gas from one LP-gas container to another \nshall be separated from exposures as specified in \nNFPA 58.\n\n❖ Because the release of LP-gas to the \natmosphere in small quantities may be \nunavoidable when filling a container, all \npossible sources of ignition in the vicinity of the \npoint of transfer must be accounted for. NFPA \n58 \nincludes \ndetailed \nrequirements \nfor \nestablishing clearances from those sources of \nignition in Chapters 6 and 7. \nSECTION 6107 SAFETY PRECAUTIONS \nAND DEVICES \n6107.1 Safety devices. Safety devices on LP-gas \ncontainers, equipment and systems shall not be \ntampered with or made ineffective.\n\n❖ The safety devices found on all propane \ncontainers include the service valve, the filler \nvalve (part of the service valve on some \ncontainers) and the pressure relief device. In \naddition, small cylinders with a propane \ncapacity between 1.8 and 18-kg now may have \na separate device called an OPD attached to \nthe service valve inside the container. See the \ncommentary to Section 6106.2for further \ndiscussion of OPDs. \n6107.2 Smoking and other sources of ignition. \n“No Smoking” signs complying with Section 310 \nshall be posted where required by the Fire official. \nSmoking within 7.5 meters of a point of transfer, \nwhile filling operations are in progress at LP-gas \ncontainers or vehicles, shall be prohibited. \nControl of other sources of ignition shall comply \nwith Chapter 3 of this code and Section 6.25 of \nNFPA 58.\n\n❖ Because of the nature of the filling operation, it \nmay be inevitable that some quantity of gas will \nbe released to the atmosphere; therefore, strict \nobservance of the requirement for prohibiting \nsources of ignition within the limits prescribed \nhere is essential. \n6107.3 Clearance to combustibles. Weeds, grass, \nbrush, trash and other combustible materials shall \nbe kept not less than 3 meters from LP-gas tanks or \ncontainers.\n\n❖ The concern addressed here is the potential \nthreat to a container of LP-gas from the ignition \nof nearby combustible material. It has been \ncommon \npractice \nto \nexempt \nfrom \nthis \nrequirement landscaping materials, such as \ngrass \nand \nshrubs, \nthat \nare \nregularly \nmaintained. This point is emphasized in \nSection A.6.5.3.3 in NFPA 58. \n6107.4 Protecting containers from vehicles. \nWhere exposed to vehicular damage due to \nproximity to alleys, driveways or parking areas, LP-\ngas containers, regulators and piping shall be \nprotected in accordance with NFPA 58.\n\n❖ Because NFPA 58 is specific to LP-gas and \ncontains requirements for vehicle impact \nprotection as well as annex guidance on how \nto accomplish such protection, it makes sense \nfor this section to reference NFPA 58 for this \ntopic to avoid conflicts between the code and \nthe referenced standard. \nSECTION 6108 FIRE PROTECTION \n6108.1 General. Fire protection shall be provided \nfor installations having LP-gas storage containers \nwith a water capacity of more than 15 140 liters, as \nrequired by Section 6.25 of NFPA 58.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6107",
      "section_number": "6107",
      "section_title": "SAFETY PRECAUTIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 29,
      "page_end": 29,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6107",
        "SBC 801",
        "Section 310",
        "Section 6.25",
        "Section 6106.2",
        "Section 6108",
        "Section 5.9.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6107_1_c47722e6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section refers to NFPA 58 for the criteria \nto establish where fire protection should be \ninstalled at any location where the aggregate \nwater capacity of LP-gas containers exceeds \n15,140 liters. The objective is to provide \nprotection to those containers that are exposed \nto the threat of fire. NFPA 58 should be referred \nto for exceptions to this requirement. \n6108.2 Portable fire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided as specified in NFPA 58.\n\n❖ Refer to NFPA 58 to determine what type and \nwhere fire extinguishers are required to be \nprovided. \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6107",
      "section_number": "6107",
      "section_title": "SAFETY PRECAUTIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 29,
      "page_end": 29,
      "token_count": 143,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6109_0_562107fc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1800\n\nSECTION 6109 STORAGE OF \nPORTABLE LP-GAS CONTAINERS \nAWAITING USE OR RESALE \n6109.1 General. Storage of portable LP-gas \ncontainers of 450 kg or less, whether filled, partially \nfilled or empty, at consumer sites or distribution \npoints, and for resale by dealers or resellers shall \ncomply with Sections 6109.2through 6109.15.1. \nExceptions: \n1. LP-gas containers that have not previously \nbeen in LP-gas service. \n2. LP-gas containers at distribution plants. \n3. LP-gas containers at consumer sites or \ndistribution points, which are connected for \nuse.\n\n❖ This section is intended to apply to DOTn \ncylinders, which are distinguishable from \nASME containers by their vertical orientation \n(ASME containers are usually horizontally \noriented, but not always) and markings on the \ncollar (see Commentary Figure 6103.2.1).\n\nThe container size threshold of 450 kg is the \nwater capacity of the container; therefore, the \nmaximum propane capacity would be 190 kg.\n\nException 1 applies to containers that are \nbrand new and have never contained LP-gas. \nSuch containers would not be subject to this \nchapter but, rather, would be treated as any \nother mercantile product that minimizes \nexposure to excessive temperature rise, \nphysical damage or tampering. Exceptions 2 \nand 3 include those containers already in use \nand those at LP-gas distribution (bulk) plants, \nat which employees are trained in the hazards \nof LP-gas and whose everyday job functions \ninclude the handling of the containers. \n6109.2 Exposure hazards. LP-gas containers in \nstorage shall be located in a manner that minimizes \nexposure to excessive temperature rise, physical \ndamage or tampering.\n\n❖ Because of the relatively high coefficient of \nexpansion for liquid LP-gas, precautions must \nbe taken to prevent overheating of containers \nthat could lead to releases of LP-gas to the \natmosphere. \n6109.3 Position. LP-gas containers in storage \nhaving individual water capacity greater than 1.2 kg \n[nominal 0.450 kg LP-gas capacity] shall be \npositioned with the pressure relief valve in direct \ncommunication with the vapor space of the \ncontainer.\n\n❖ Liquid propane released to the atmosphere \nthrough the relief valve will expand up to 270 \ntimes its original volume after it vaporizes, \nwhereas propane vapor will expand much less. \nTo avoid the release of liquid propane, it is \nimportant to keep the pressure relief device in \ncontact with the vapor space. Most cylinders \nare designed to be oriented vertically, so the \nrelief device is at the top of the cylinder; \nhowever, \nsome \ncylinders \nused \nin \nthe \nrecreational vehicle industry are designed for \nhorizontal orientation only, and must be kept in \nthat position for the relief valve to be in contact \nwith the vapor space. Some cylinders (such as \nthose used for industrial forklift service) are \ndesigned for use in either the horizontal or \nvertical orientation. \n6109.4 Separation from means of egress. LP-gas \ncontainers stored in buildings in accordance with \nSections 6109.9and 6109.11shall not be located near \nexit access doors, exits, stairways or in areas \nnormally used, or intended to be used, as a means of \negress.\n\n❖ This section states that LP-gas containers may \nnot be stored where they would block a means \nof egress from a building. The required means \nof egress widths and capacities must not be \ninfringed upon by either LP-gas containers or \nthe cabinets in which they may be stored. \n6109.5 Quantity. Empty LP-gas containers that \nhave been in LP-gas service shall be considered as \nfull containers for the purpose of determining the \nmaximum quantities of LP-gas allowed in Sections \n6109.9 and 6109.11.\n\n❖ Because the actual quantity of LP-gas in a \ncontainer cannot always be determined, every \ncontainer stored at a location must be treated \nas a full container. \n6109.6 Storage on roofs. LP-gas containers that \nare not connected for use shall not be stored on \nroofs.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6109",
      "section_number": "6109",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 31,
      "token_count": 954,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6109"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6109_1_5cb50671",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The roof is a location that is likely to become \nwarmer than atmospheric conditions on a \nsunny day; therefore, LP-gas containers must \nnot be stored on roofs when they are not \nconnected for use. \n6109.7 Storage in basement, pit or similar \nlocation. LP-gas containers shall not be stored in a \nbasement, pit or similar location where heavier-\nthan-air gas might collect. LP-gas containers shall \nnot be stored in above-grade underfloor spaces or \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1801\n\nbasements unless such location is provided with an \napproved means of ventilation. \nException: Department of Transportation (DOTn) \nspecification cylinders with a maximum water \ncapacity of 1.2 kg for use in completely self-\ncontained hand torches and similar applications. \nThe quantity of LP-gas shall not exceed 9 kg .\n\n❖ Because propane vapor has a specific gravity \nof 1.52 at 16°C (which means it is 1.52 times \nheavier than air at that temperature), it has \nbeen assumed to automatically sink to the \nground when it is released to the atmosphere. \nEven though the laws of physics have proven \nthis idea to be untrue, concerns persist about \npropane dispersing in locations where air \ncirculation \nis \nrestricted. \nAny \nproposed \nventilation system should take into account the \nexpected temperatures at the location.\n\nThe exception to this section would permit very \nsmall, disposable cylinders to be stored in \nthese locations. \n6109.8 Protection \nof \nvalves \non \nLP-gas \ncontainers in storage. LP-gas DOTn cylinder \nvalves shall be protected by screw-on-type caps or \ncollars that shall be securely in place on all \ncontainers stored regardless of whether they are \nfull, partially full or empty. Container and tank \noutlet valves shall be closed or plugged.\n\n❖ Valve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves. \nLarger cylinders will have screw-on caps or \ndomes that serve the same function. \n6109.9 Storage within buildings accessible to the \npublic. Department of Transportation (DOTn) \nspecification cylinders with maximum water \ncapacity of 1.2 kg used in completely self-contained \nhand torches and similar applications are allowed to \nbe stored or displayed in a building accessible to the \npublic. The quantity of LP-gas shall not exceed 90 \nkg except as provided in Section 6109.11.\n\n❖ This section recognizes that retail stores where \nhandheld torch assemblies are sold require \ninventory that is accessible to the public. The \nsmaller cylinders in this section are also used \nas “starters” for charcoal grills and as fuel for \ninsecticidal foggers and camp lanterns. The \nphrase \n“open \nto \nthe \npublic” \ndescribes \ncircumstances where public exposure to a fire \nor explosion would be a concern. Where public \naccess to a building is available, such as in \nGroup M occupancies, a fire or explosion \ninvolving LP-gas could place the general public \nat risk. By limiting quantities and container \nsizes in such publicly accessible facilities, the \ncode minimizes this risk. \n6109.10 Storage within buildings not accessible \nto the public. The maximum quantity allowed in \none storage location in buildings not open to the \npublic, such as industrial buildings, shall not exceed \na water capacity of 335 kg [nominal 135 kg of LP-\ngas]. Where additional storage locations are \nrequired on the same floor within the same building, \nthey shall be separated by not less than 91 m. \nStorage beyond these limitations shall comply with \nSection 6109.11.\n\n❖ This section is applicable to industrial or \nstorage facilities where LP-gas-powered forklift \ntrucks are frequently operated and maintained \nby trained personnel. The requirement permits \nup to 135 kg of propane to be stored at a single \nlocation. Forklift cylinders, which typically have \na 15 kg propane capacity, can be stored in \nsmall quantities for convenient exchange \nduring a working shift. Where larger quantities \nof cylinders are needed by the building \noperations, the excess quantity must be \nphysically separated by 90 m to reduce the \nexcess storage exposure to a single-fire \nincident. Where such spatial separation cannot \nbe achieved, the more-restrictive provisions of \nSection 6109.11 must be applied to provide the \nneeded level of safety.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6109",
      "section_number": "6109",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 31,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6109.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6109_2_2ff02782",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The reference to Section 6109.11 applies \nwhere more than 135 kg must be stored at a \nlocation without the required 91 m separation \ndistance.\n\nThe phrase “not open to the public” describes \ncircumstances where relatively large numbers \nof the general would not be expected to be \npresent. Where public access to a building is \nnot available, such as in Group F or S \noccupancies, a fire or explosion involving LP-\ngas would not place the general public at risk. \n6109.10.1 \n Quantities on equipment and \nvehicles. LP-gas containers carried as part of \nservice equipment on highway mobile vehicles \nneed not be considered in the total storage capacity \nin Section 6109.10, provided that such vehicles are \nstored in private garages and do not carry more than \nthree LP-gas containers with a total aggregate LP-\ngas capacity not exceeding 45 kg per vehicle. LP-\ngas container valves shall be closed.\n\n❖ This section addresses vehicles carrying LP-\ngas that is ancillary to service equipment on the \nvehicle. Typically, LP-gas may be found on \nfabrication trucks and mechanics’ trucks for \nuse with welding equipment, roofing tar trucks \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6109",
      "section_number": "6109",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 31,
      "token_count": 253,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6109.11",
        "Section 6109.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec508_0_9cc24db1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1802\n\nfor torches used on roofs and plumbers’ trucks \nfor use with lead melting pots. LP-gas \ntransported in this manner is referred to as \n“materials of trade” under the regulations in \nTitle 49 of the Code of Federal Regulations for \nthe transportation of hazardous materials. The \nfederal regulations allow up to 100 kg gross \nweight of a flammable compressed gas, with no \ncylinder weighing more than 100 kg, to be \ntransported as a material of trade. \n6109.11 Storage within rooms used for gas \nmanufacturing. Storage within buildings or rooms \nused for gas manufacturing, gas storage, gas-air \nmixing and vaporization, and compressors not \nassociated with liquid transfer shall comply with \nSections 6109.11.1 and 6109.11.2.\n\n❖ The requirements of this section might typically \napply to the storage of LP-gas containers used \nfor standby gas systems in which LP-gas is \nmixed with air to achieve an energy content \nsimilar to that of natural gas, thereby permitting \ngas appliances and equipment to continue \noperating without a change in burner controls. \nThese systems are commonly found in larger \nindustrial applications. \n6109.11.1 \nQuantity limits. The maximum \nquantity of LP-gas shall be 4500 kg.\n\n❖ Limiting LP-gas to 4,500 kg [roughly 11,350 \nliters water capacity container] is considered to \nbe an acceptable threshold for the safe and \nefficient operation of standby gas systems. \n6109.11.2 \nConstruction. The construction of \nsuch buildings and rooms shall comply with \nrequirements for Group H occupancies in SBC 201, \nChapter 10 of NFPA 58 and both of the following: \n1. Adequate vents shall be provided to the \noutside at both top and bottom, located not \nless than 1.5 meters from building openings. \n2. The entire area shall be classified for the \npurposes of ignition source control in \naccordance with Section 6.25 of NFPA 58.\n\n❖ SBC 201 Section 508 contains specific \nrequirements to address the separation of \nmixed occupancies to isolate the hazard of \nstoring up to 4540 kg of LP-gas in a room or a \nbuilding. In addition to those requirements, \nItem 1 of this section requires adequate \nventilation openings to assist in the dilution of \ngas should a leak occur. Chapter 10 of NFPA \n58 contains information on venting as well as \nother aspects of the design of rooms of this \nnature. Item 2 refers to NFPA 58, which \ncontains extensive information on establishing \nthe proper  hazard  classification that would \ngovern the requirements for electrical wiring \nsystems and limit ignition sources. \n6109.12 Location of storage outside of buildings. \nStorage outside of buildings of LP-gas containers \nawaiting use, resale or part of a cylinder exchange \nprogram shall be located in accordance with Table \n6109.12.\n\n❖ This section regulates, by reference to Table \n6109.12, the placement of cylinders awaiting \nuse or resale and cylinder exchange cabinets, \nwhich are increasingly being used to distribute \nthe 9 kg gas grill cylinders to the public. \nExchange cabinets are typically constructed of \nsteel or aluminum and are ventilated to permit \nthe dispersal of gas should a leak occur.\n\nThis section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property.\n\nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire.\n\nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "contains specific",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 976,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6109.12",
        "Section 6.25",
        "SBC 201",
        "Table 6104.3",
        "Section 508"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec508_1_633aae8f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This table provides correlation with NFPA 58 \nand allows all code users to quickly identify \nminimum required separation distances to all \nregulated exposures. As in Section 6104, this \ntable is based on the quantity of LP-gas stored \n(not the size of the container) and is intended \nto limit the two-way exposure between \ncontainers and the built environment.\n\nRegarding Column 5 of the table, prior to the \nintroduction of OPDs, overfilled cylinders may \nhave initially held their charge, but later leaked \nwhen cylinder pressure increased due to high \nambient temperature exposures, a significant \nsource of concern. Today, cylinder exchange \noperators report that cylinder leaks due to \noverfill have declined to almost zero based on \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1803\n\nthe use of OPDs and by the widespread use of \nnew grill cylinder valves that will only allow gas \nto flow if a cylinder valve is mated to an \nappliance connection device. These measures \nprevent fugitive releases due to exposure of \noverfilled \ncylinders \nto \nhigh \nambient \ntemperatures and due to cylinder valves that \nhave not been completely closed. By using \ncylinders that mitigate the risk of vapor releases \nbased on improved equipment technologies, \ncylinder exchange stations are now much safer \nthan they were in the earlyto mid-1990s when \nit was necessary to rely on minimum separation \ndistances to prevent fugitive vapors from \nentering nearby buildings.\n\nColumn 6 of the table considers separation \nfrom the doorway or openings in a single-exit \nbuilding (see Section 1006.2) based on \nquantity of gas stored. If a fire occurs inside of \na building, the presence of a propane \nexchange station outside is not an egress or life \nsafety concern. Individuals leaving the building \ncould simply exit past the station. If a fire \noccurs outside, the fire will have to achieve a \nsize that is adequate to raise the temperature \nof stored propane to the 66°C range before a \nstandard cylinder relief vent would be expected \nto operate. Given the minimum required 3 \nmeter separation to combustibles in Column 7, \nit is reasonable to assume that building \noccupants would have time to evacuate a \nsingle-exit building before an exposure fire \ncaused cylinder venting. Scenarios involving a \nrelease of gas from an overfilled cylinder and \nsubsequent migration to an ignition source are \nno longer regarded as plausible based on the \nmandatory use of OPDs and the likely use of \nleak-resistant cylinder valves. With regard to \nColumn 7, it should be noted that this \nprescriptive \nseparation \nfrom \ncombustible \nmaterials is not consistent with NFPA 58, which \nuses a more performance-oriented approach. \nHowever, the fire service’s desire for a specific \nminimum distance has been clearly expressed \nin the past; therefore, the distance was \nretained in the table.\n\nColumn 8 contains a required 6 meter \nseparation to motor fuel dispensers which \ncompletes the reference to Chapter 61 made \nin Section 2307.4. Motor fuel-dispensing \nfacilities are considered Group M occupancies \nand frequently include convenience stores in \naddition to motor fuel-dispensing operations. \nColumn 8 specifies a minimum separation \ndistance between the LP-gas container area \nand any flammable or combustible liquid-\ndispensing operation or the outdoor storage of \ncombustible materials to reduce the potential \nfire hazard exposure. \n6109.13 Protection \nof \ncontainers. \nLP-gas \ncontainers shall be stored within a suitable \nenclosure or otherwise protected against tampering. \nVehicle impact protection shall be provided as \nrequired by Section 6107.4. \nException: Vehicle impact protection shall not be \nrequired for protection of LP-gas containers where \nthe containers are kept in lockable, ventilated \ncabinets of metal construction.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "contains specific",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 843,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 6104",
        "Section 2307.4",
        "SBC 801",
        "Section 6107.4",
        "Section 1006.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec508_2_a6b31f14",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ At public facilities, tampering with LP-gas \ncontainers may be a problem. For that reason, \nlocked metal cabinets are used to provide not \nonly tamper protection but also substantial \nprotection \nfrom \nvehicular \nimpact \n(see \nCommentary Figure 6109.13). See the \ncommentary to Section 6107.4. The exception \nreflects the results of impact testing done on a \nvariety of cabinet designs, which found that \nlockable metal cabinet construction provided \nequivalent protection. \n6109.14 Alternative location and protection of \nstorage. Where the provisions of Sections \n6109.12and 6109.13are impractical at construction \nsites, or at buildings or structures undergoing major \nrenovation or repairs, the storage of containers shall \nbe as required by the Fire official.\n\n❖ These requirements permit the Fire official to \napprove storage sites for LP-gas even if \ncompliance \nwith \nSections \n6109.12and \n6109.13is not practical. This would especially \nbe the case at construction sites and other \ntransient \ninstallations \nin \nwhich \nLP-gas \ncontainers may be moved frequently. \n6109.15 LP-gas cylinder exchange for resale. In \naddition to other applicable requirements of this \nchapter, facilities operating LP-gas cylinder \nexchange stations that are accessible to the public \nshall comply with the following requirements. \n1. Cylinders shall be secured in a lockable, \nventilated metal cabinet or other approved \nenclosure. \n2. Cylinders shall be accessible only by \nauthorized personnel or by use of an \nautomated exchange system in accordance \nwith Section 6109.15.1. \n3. A sign shall be posted on the entry door of \nthe business operating the cylinder exchange \nstating \n“DO \nNOT \nBRING \nLP-GAS \nCYLINDERS INTO THE BUILDING” or \nsimilar approved wording. \n4. An emergency contact information sign shall \nbe posted within 3 meters of the cylinder \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1804\n\nstorage cabinet. The content, lettering, size, \ncolor and location of the required sign shall \nbe as required by the Fire official.\n\n❖ Cylinder exchange cabinets, such as the one \nshown in Commentary Figure 6109.13, for 9 \nkg LP-gas cylinders have been available to \nconsumers for over 15 years and have a very \nrespectable \nsafety \nrecord. \nCabinets \nfor \nexchange of industrial cylinders, such as those \nfound on forklift trucks, are also in use. While a \nlimited number of incidents resulting from \nimpact from vehicles have been reported, none \nof these events has resulted in loss of life or \nsevere injuries. It is estimated that several \nmillion sales transactions occur annually at \ncylinder exchange stations.\n\nThis section addresses all LP-gas cylinder \nexchange stations, whether they are manual or \nautomatic. Item 1 requires that all cylinder \nexchange cabinets be designed so the cabinet \nprovides ventilation for the stored cylinders and \nis equipped with a means of securing cylinders \nagainst tampering.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "contains specific",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 681,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6109.15.1",
        "Section 6107.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec508_3_8f99601e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Item 2 limits access to cylinders to authorized \npersonnel or to users of automated cylinder \nexchange stations. At an automated cylinder \nexchange station, Item 5 requires that a \nmanual override and subsequent system \ninspection and reset must be performed by \nauthorized personnel before returning the \nstation to automatic operation. “Authorized \npersonnel” typically refers to the employee of \nthe mercantile store who has access to the \nstorage cabinet or who conducts the exchange \ntransaction. In Item 3, an approved sign is \nrequired to inform consumers that bringing \ncylinders inside of a building is prohibited, \nbased on the requirement in Section 6109.9, \nand Item 4 requires a sign that provides \nemergency contact information in the event of \na leaking cylinder or other emergency involving \nthe exchange station. \n6109.15.1 \nAutomated cylinder exchange \nstations. Cylinder exchange stations that include an \nautomated \nvending \nsystem \nfor \nexchanging \ncylinders shall comply with the following \nadditional requirements: \n1. The vending system shall only permit access \nto a single cylinder per individual transaction. \n2. Cabinets storing cylinders shall be designed \nsuch that cylinders can only be placed inside \nwhen they are oriented in the upright \nposition. \n3. Devices operating door releases for access to \nstored cylinders shall be permitted to be \npneumatic, \nmechanical \nor \nelectrically \npowered. \n4. Electrical equipment inside of or within 1.5 \nmeter of a cabinet storing cylinders, \nincluding but not limited to electronics \nassociated with vending operations, shall \ncomply with the requirements for Class I, \nDivision 2 equipment in accordance with \nSBC 401. \n5. A manual override control shall be permitted \nfor use by authorized personnel. On newly \ninstalled cylinder exchange stations, the \nvending system shall not be capable of \nreturning to automatic operation after a \nmanual override until the system has been \ninspected and reset by authorized personnel. \n6. Inspections shall be conducted by authorized \npersonnel to verify that all cylinders are \nsecured, access doors are closed and the \nstation has no visible damage or obvious \ndefects that necessitate placing the station out \nof service. The frequency of inspections shall \nbe as specified by the Fire official.\n\n❖ One of the bigger advancements in LP-gas \ncylinder exchange programs is the use of \nautomation at the point-of-sale (POS). These \nimprovements have allowed exchange stations \nto become self-service, meaning that retailers \ncan allow their employees to focus on other \ninterests in the store rather than managing the \nexchange of LP-gas cylinders. Consumers can \nnow use an electronic banking card at \nautomated exchange stations where they \nreceive a properly filled and code-compliant \ncylinder of LP-gas while the supplier receives \nan empty cylinder in return (see Commentary \nFigure 6109.13).\n\nThis section contains provisions for regulating \nthese automated LP-gas cylinder exchange \nstations. These requirements increase the \nlikelihood that consumers will properly remove \nfilled cylinders and return empty cylinders. Item \n1 requires that the vending system be designed \nto limit the consumer to one cylinder per \ntransaction. Item 2 requires that the system \naccommodate cylinders placed only in the \nupright position. As indicated in Item 3, door-\nrelease components inside the exchange \ncabinet can be powered by pneumatic, \nmechanical or electrical energy. Where door \nrelease components or other equipment in the \ncabinet are electrically operated, Item 4 \nrequires \nhazardous \nlocation \nelectrical \nequipment in accordance with Article 500 of \nSBC 401 and specifies the boundary [within 1.5 \n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "contains specific",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 779,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6109.9",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_0_7ba220e3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1805\n\nm] of the hazardous location to mitigate the risk \nof igniting fugitive gas. Normally, flammable \ngases in storage do not require classified \nhazardous location electrical equipment, but in \nthe case of these automated LP-gas cylinder \nexchange stations, the possibility exists for the \nreturn of a cylinder with an old-style valve that \nhas not been completely closed. Some cabinet \nmanufacturers provide a remote POS kiosk \nthat is located more than 1.5 m from the \nexchange \nstation \nto \naccommodate \nthis \nrequirement with ordinary electrical equipment. \nAs with any mechanical or electro-mechanical \nvending device, failures can and do occur and \nItem 5 provides a means for authorized \npersonnel to deal with such failures by using a \nmanual \noverride \ncontrol. \nIn \nthis \ncase, \n“authorized personnel” refers to an individual \nwho is familiar with the equipment and its \noperation and is trained to perform work on the \nsystem. Item 6 requires that automated \ncylinder exchange stations be inspected by \nauthorized personnel at a frequency specified \nby the Fire official. Factors to consider in \nestablishing a required inspection frequency \ncould include the servicing/refilling interval for \nthe cabinet. \nSECTION 6110 LP-GAS CONTAINERS \nNOT IN SERVICE \n6110.1 Removed from service. LP-gas containers \nwhose use has been discontinued shall comply with \nall of the following: \n1. Be disconnected from appliance piping. \n2. Have LP-gas container outlets, except relief \nvalves, closed or plugged. \n3. Be positioned with the relief valve in direct \ncommunication with the LP-gas container \nvapor space.\n\n❖ Section 6110 is intended to address containers \nthat have been discontinued from service due \nto the customer changing propane supply \ncompanies. When a new LP-gas supplier \ninstalls a tank at a customer’s facility, they are \nresponsible for ensuring that the previous \nsupplier’s tank is removed from service and \nsafely stored until it can be retrieved. It is \ncommon practice for containers that have been \ndisconnected from the fuel gas piping to be \nstored on-site until they are retrieved by the \nowner of the container, which is typically the \nprevious LP-gas supplier. Generally, these \nprovisions apply to a container whose use has \nbeen discontinued and will be removed from \nthe site, rather than one in which the fuel gas \nservice is temporarily interrupted, such as may \noccur at a summer home that is closed after the \nseason ends. \n6110.2  Permanently out of service. LP-gas \ncontainers discontinued from service shall be \nremoved from the site.\n\n❖ This provision is an extension of Section \n6110.1 and requires that any container placed \nout of service must be retrieved by its owner. \nSECTION 6111 PARKING AND \nGARAGING OF LP-GAS TANK \nVEHICLES \n6111.1 General. Parking of LP-gas tank vehicles \nshall comply with Sections 6111.2 and 6111.3. \nException: In cases of accident, breakdown or \nother emergencies, LP-gas tank vehicles are \nallowed to be parked and left unattended at any \nlocation while the operator is obtaining assistance.\n\n❖ In this context, LP-gas tank vehicles include \nbulk cargo tank vehicles, either transports \n(semitruck trailers) or bobtails [usually up to \n18,925 liter water capacity]. The exception to \nthis section recognizes the possibility of a \nmechanical breakdown of a vehicle while in \nservice. \n6111.2 Unattended parking. The unattended \nparking of LP-gas tank vehicle shall be in \naccordance with Sections 6111.2.1 and 6111.2.2.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 828,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6110.1",
        "Section 6111",
        "Section 6110"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_1_b78e1cf2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Unattended parking may be defined as the \nparking of a cargo tank vehicle used to \ntransport LP-gas where either the driver or \nother responsible person is not able to respond \nto situations involving the vehicle that may \noccur. The code recognizes that during the \ncourse of a day, the driver must be expected to \ntake time away from the vehicle to eat lunch or \nattend to other personal matters, and therefore \nallows up to 1 hour for each of those events to \ntake place. Section 6111.2.2 addresses \nunattended parking for durations that exceed 1 \nhour. \n6111.2.1 \nNear \nresidential, \neducational \nand institutional occupancies and other high-\nrisk areas. LP-gas tank vehicles shall not be left \nunattended at any time on residential streets or \nwithin 150 meters of a residential area, apartment \nor hotel complex, educational facility, hospital or \ncare facility. Tank vehicles shall not be left \nunattended at any other place that would, in the \nopinion of the Fire official, pose an extreme life \nhazard.\n\n❖ Because of the hazardous cargo involved, \noperator control must be maintained over \ncargo tank vehicles used to transport LP-gas. \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1806\n\nIn other words, LP-gas transports should not \nbe left unattended unless an emergency as \ndescribed in 6111.1 exists. This is especially \ntrue in areas where high occupancy levels exist \nand the possibility of tampering with the vehicle \nincreases. \n6111.2.2 \nDurations exceeding 1 hour. LP-\ngas tank vehicles parked at any one point for longer \nthan 1 hour shall be located as follows: \n1. Off public streets, highways, public avenues \nor public alleys. \n2. Inside of a bulk plant. \n3. At other approved locations not less than 15 \nmeters from buildings other than those \napproved for the storage or servicing of such \nvehicles.\n\n❖ When a vehicle will be parked for more than 1 \nhour, it is assumed that the vehicle will be \nunattended and therefore special conditions \nare imposed. The time duration acknowledges \nthat during the course of a workday, the driver \nwill need to take breaks to eat lunch or attend \nto other personal matters and those time \nperiods would typically be no longer than 1 \nhour.\n\nThe first condition specifies that the vehicle \nmust not be parked on a public way. The \nsecond condition permits the vehicle to be \nparked in an LP-gas bulk plant, which is a \nsecured area that typically has other containers \nused for storing LP-gas. The third condition \npermits the Fire official to approve alternative \nlocations for parking LP-gas cargo tank \nvehicles. The Fire official might base approval \non the proximity to occupied buildings and \nspaces as well as the potential for the vehicle \nto be tampered with. \n6111.3 Garaging. Garaging of LP-gas tank \nvehicles shall be as specified in NFPA 58. Vehicles \nwith LP-gas fuel systems are allowed to be stored \nor serviced in garages as specified in Section 11.14 \nof NFPA 58.\n\n❖ This section references Table 6104.3, which \ncontains the requirements for siting LP-gas \ncontainers on a piece of property.\n\nSeparating and protecting containers from \neach other and from buildings and heat-\nproducing appliances are the principal means \nfor preventing container failures and accidental \nignitions. Separation serves at least two \npurposes. Outside a building, separating tanks \nfrom structures allows escaping gas to \ndisperse or dilute before it can enter a building \nor come in contact with an ignition source. \nSimilarly, the container is protected to an \nextent from a hazardous exposure if escaping \ngas is ignited, and the tank is protected if the \nbuilding becomes involved in a fire.\n\nSeparating containers from each other or from \nother groups of containers minimizes the scale \nof an accident if a tank or group of containers \nbecomes involved in a fire. Though the \nseparation distances do not result in absolute \nprotection from fire exposures and leaks, they \ndo \nprovide \na \nmeasure \nof \naccess \nfor \nestablishing fire-fighting positions to protect \ntanks and exposures. \n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1807\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 963,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6111.2.2",
        "Table 6104.3",
        "SBC 801",
        "Section 11.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_2_a430e929",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The following resource materials were used in the preparation of the commentary for this chapter. \n1. ANSI Z21.58-2007/CSA 1.6-2007, Outdoor Cooking Appliances. New York: American National \nStandards Institute, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. NFPA 59-08, Utility LP-gas Plant Code. Quincy, MA: National Fire Protection Association, 2008. \n4. UL 147A-05, Standard for Nonrefillable (Disposable) Type Fuel Gas Cylinder Assemblies. Northbrook, \nIL: Underwriters Laboratories, Inc., 2005.\n\n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1808\n\nTABLES AND FIGURES OF CHAPTER 61",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 191,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_3_497ba492",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLE 6104.3 \nLOCATION OF LP-GAS CONTAINERS \nLP-GAS \nCONTAINER \nCAPACITY \n(water Liters) \nMINIMUM SEPARATION BETWEEN LP-GAS \nCONTAINERS AND BUILDINGS, PUBLIC WAYSg OR \nLOT LINES OF ADJOINING  \nPROPERTY THAT CAN BE BUILT UPON \nMINIMUM SEPARATION  \nBETWEEN LP-GAS \nCONTAINERSb,c \n(m) \nMounded or underground  \nLP-gas containersa \n(m) \nAbove-ground \nLP-gas containersb \n(m) \nLess than 475c,d \n3 \n1.5e \nNone \n475 to 950 \n3 \n3 \nNone \n950.1 to 1900 \n3 \n3 \n0.9 \n1900.1 to 7,570 \n3 \n7.5e,f \n0.9 \n7,570.1 to 113,550 \n15  \n15  \n1.5 \n113,550.1 to 264,950 \n15  \n23 \n(0.25 of sum of diameters of \nadjacent LP-gas containers) \n264,950.1 to 340,650 \n15  \n30 \n340,650.1 to 454,200 \n15  \n37.5 \na. Minimum distance for underground LP-gas containers shall be measured from the pressure relief device and the filling or liquid-\nlevel gauge vent connection at the container, except that all parts of an underground LP-gas container shall be not less than 3000 \nmm from a building or lot line of adjoining property that can be built upon. \nb. For other than installations in which the overhanging structure is 15 m or more above the relief-valve discharge outlet. In applying \nthe distance between buildings and ASME SASO EN 12542 LP-gas containers with a water capacity of 475 Liters or more, not less \nthan 50 percent of this horizontal distance shall also apply to all portions of the building that project more than 1,500 mm from the \nbuilding wall and that are higher than the relief valve discharge outlet. This horizontal distance shall be measured from a point \ndetermined by projecting the outside edge of such overhanging structure vertically downward to grade or other level upon which \nthe LP-gas container is installed. Distances to the building wall shall be not less than those prescribed in this table. \nc. Where underground multicontainer installations are composed of individual LP-gas containers having a water capacity of 475 liters \nor more, such containers shall be installed so as to provide access at their ends or sides to facilitate working with cranes or hoists. \nd. At a consumer site, if the aggregate water capacity of a multicontainer installation, comprised of individual LP-gas containers \nhaving a water capacity of less than 475 liters, is 1900 liters or more, the minimum distance shall comply with the appropriate \nportion of Table 6104.3, applying the aggregate capacity rather than the capacity per LP-gas container. If more than one such \ninstallation is made, each installation shall be separated from other installations by not less than 7500 mm. Minimum distances \nbetween LP-gas containers need not be applied. \ne. The following shall apply to above-ground containers installed alongside buildings: \n1. LP-gas containers of less than a 475 liters water capacity are allowed without a separation distance where in compliance with \nItems 2, 3 and 4. \n2. Department of Transportation (DOTn) specification LP-gas containers shall be located and installed so that the discharge from \nthe container pressure relief device is not less than 900 mm horizontally from building openings below the level of such \ndischarge and shall not be beneath buildings unless the space is well ventilated to the outside and is not enclosed for more than \n50 percent of its perimeter. The discharge from LP-gas container pressure relief devices shall be located not less than 1500 \nmm from exterior sources of ignition, openings into direct-vent (sealed combustion system) appliances or mechanical \nventilation air intakes. \n3. ASME LP-gas containers of less than a 475 Liters water capacity shall be located and installed such that the discharge from \npressure relief devices shall not terminate in or beneath buildings and shall be located not less than 1500 mm horizontally from \nbuilding openings below the level of such discharge and not less than 1500 mm from exterior sources of ignition, openings \ninto direct vent (sealed combustion system) appliances, or mechanical ventilation air intakes. \n4.",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 951,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 6104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_4_e42ac6eb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The filling connection and the vent from liquid-level gauges on either DOTn , ASME or SASO EN 12542 LP -gas containers \nfilled at the point of installation shall be not less than 3000 mm from exterior sources of ignition, openings into direct vent \n(sealed combustion system) appliances or mechanical ventilation air intakes. \nf. This distance is allowed to be reduced to not less than 3,000 mm for a single LP-gas container of 4,540-liter water capacity or less, \nprovided such container is not less than 7500 mm from other LP-gas containers of more than 475 liters water capacity. \ng. Above-ground LP-gas containers with a water capacity of 7570 L or less shall be separated from public ways by a distance of not \nless than 1.5 m. Containers with a water capacity greater than 7570 L shall be separated from public ways in accordance with this \ntable. \nh. The minimum distance from a LP-Gas container to a building or adjoining property line that can be built upon may be reduced by \none-half through the installation of a minimum two-hour fire resistance rated wall constructed of non-combustible material and \nplaced to break the line of sight between any part of the storage container and the building or adjoining property.\n\n-\n\n[Table table_p38_1]\nHeaders: LP-GAS\nCONTAINER\nCAPACITY\n(water Liters) | MINIMUM SEPARATION BETWEEN LP-GAS\nCONTAINERS AND BUILDINGS, PUBLIC WAYSg OR\nLOT LINES OF ADJOINING\nPROPERTY THAT CAN BE BUILT UPON | MINIMUM SEPARATION\nBETWEEN LP-GAS\nCONTAINERSb,c\n(m)\nMounded or underground\nLP-gas containersa\n(m) | Above-ground\nLP-gas containersb\n(m)\nLess than 475c,d | 3 | 1.5e | None\n475 to 950 | 3 | 3 | None\n950.1 to 1900 | 3 | 3 | 0.9\n1900.1 to 7,570 | 3 | 7.5e,f | 0.9\n... and 4 more rows\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1809\n\nTABLE 6109.12 \nSEPARATION FROM EXPOSURES OF LP-GASCONTAINERS AWAITING USE, \nRESALE OR EXCHANGE STORED OUTSIDE OF BUILDINGS \nQUANTITY \nOF \nLP-GAS \nSTORED \n(kg) \nMINIMUM SEPARATION DISTANCE FROM STORED LP-GAS CYLINDERS TO (meters): \nNearest \nimportant \nbuilding or \ngroup of \nbuildings or \nline of \nadjoining \nproperty that \nmay be built \nupon \nLine of adjoining \nproperty occupied \nby schools, mosques, \nhospitals, athletic fields \nor \nother points of public \ngathering; \nbusy thoroughfares; or \nsidewalks \nLP-gas \ndispensing \nstation \nDoorway or \nopening to a \nbuilding \nwith two or \nmore means \nof \negress \nDoorway \nor \nopening \nto a \nbuilding \nwith \none \nmeans of \negress \nCombustible \nmaterials \nMotor \nvehicle \nfuel \ndispenser \n327 or less \n0 \n0 \n1.5 \n1.5 \n3 \n3 \n6.0 \n327.5 – 1,135 \n0 \n3 \n3 \n1.5 \n3 \n3 \n6.0 \n1,135.5 – \n2,724 \n3 \n3 \n3 \n3 \n3 \n3 \n6.0 \n2,724.5 – \n4,540 \n6.0 \n6.0 \n6.0 \n6.0 \n6.0 \n3 \n6.0 \nOver 4,540 \n7.5 \n7.5 \n7.5 \n7.5 \n7.5 \n3 \n6.0",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 857,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 6109.12"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_5_c6a643df",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "GAS \nIGNITION \nTEMPERATURE \n(°C) \nLOWER \nFLAMMABLE \nLIMITATIONSa \nUPPER \nFLAMMABLE \nLIMITATIONSa \nSPECIFIC \nGRAVITY OF \nVAPOR @ 16°C \nButane \n288 \n1.9 \n8.5 \n2.0 \n1-Butene \n385 \n1.6 \n10.0 \n1.9 \n2-Butene (cis) \n325 \n1.7 \n9.0 \n1.9 \n2-Butene (trans) \n324 \n1.8 \n9.7 \n1.9 \nPropane \n493 \n2.1 \n9.5 \n1.5 \nPropylene \n455 \n2.0 \n11.1 \n1.5 \na. Lower and upper flammable limitations are percentages of gas in gas-air mixtures. Specific gravity describes the relative \nweight of a unit of gas compared to air (air = 1.0). \n    Source: NFPA 325M, Properties of Flammable Solids, Liquids and Gases (1991).\n\nCommentary FIGURE 6101.1(1) \nPROPERTIES OF COMMON LP-GASES\n\nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \nTEMP. (°C) \nPRESS. \n(kPa) \n54 \n1772 \n21 \n752 \n-7 \n276 \n-29 \n69 \n49 \n1551 \n18 \n690 \n-12 \n214 \n-32 \n55 \n43 \n1358 \n16 \n634 \n-18 \n159 \n-34 \n34 \n38 \n1186 \n10 \n531 \n-21 \n138 \n-37 \n21 \n32 \n1027 \n4 \n434 \n-23 \n110 \n-40 \n6.9 \n27 \n883 \n-1 \n352 \n-26 \n90 \n-42 \n0\n\nCommentary FIGURE 6101.1(2) \nVAPOR PRESSURES OF PROPANE \n-\n\n[Table table_p39_1]\nHeaders: QUANTITY\nOF\nLP-GAS\nSTORED\n(kg) | MINIMUM SEPARATION DISTANCE FROM STORED LP-GAS CYLINDERS TO (meters):\nNearest\nimportant\nbuilding or\ngroup of\nbuildings or\nline of\nadjoining\nproperty that\nmay be built\nupon | Line of adjoining\nproperty occupied\nby schools, mosques,\nhospitals, athletic fields\nor\nother points of public\ngathering;\nbusy thoroughfares; or\nsidewalks | LP-gas\ndispensing\nstation | Doorway or\nopening to a\nbuilding\nwith two or\nmore means\nof\negress | Doorway\nor\nopening\nto a\nbuilding\nwith\none\nmeans of\negress | Combustible\nmaterials | Motor\nvehicle\nfuel\ndispenser\n327 or less | 0 | 0 | 1.5 | 1.5 | 3 | 3 | 6.0\n327.5 – 1,135 | 0 | 3 | 3 | 1.5 | 3 | 3 | 6.0\n1,135.5 –\n2,724 | 3 | 3 | 3 | 3 | 3 | 3 | 6.0\n2,724.5 –\n4,540 | 6.0 | 6.0 | 6.0 | 6.0 | 6.0 | 3 | 6.0\n... and 1 more rows\n\n[Table table_p39_2]\nHeaders: GAS | IGNITION\nTEMPERATURE\n(°C) | LOWER\nFLAMMABLE\nLIMITATIONSa | UPPER\nFLAMMABLE\nLIMITATIONSa | SPECIFIC\nGRAVITY OF\nVAPOR @ 16°C\nButane | 288 | 1.9 | 8.5 | 2.0\n1-Butene | 385 | 1.6 | 10.0 | 1.9\n2-Butene (cis) | 325 | 1.7 | 9.0 | 1.9\n2-Butene (trans) | 324 | 1.8 | 9.7 | 1.9\nPropane | 493 | 2.1 | 9.5 | 1.5\n... and 1 more rows",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 971,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6110_6_13257559",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p39_3]\nHeaders: TEMP. (°C) | PRESS.\n(kPa) | TEMP. (°C) | PRESS.\n(kPa) | TEMP. (°C) | PRESS.\n(kPa) | TEMP. (°C) | PRESS.\n(kPa)\n54 | 1772 | 21 | 752 | -7 | 276 | -29 | 69\n49 | 1551 | 18 | 690 | -12 | 214 | -32 | 55\n43 | 1358 | 16 | 634 | -18 | 159 | -34 | 34\n38 | 1186 | 10 | 531 | -21 | 138 | -37 | 21\n32 | 1027 | 4 | 434 | -23 | 110 | -40 | 6.9\n... and 1 more rows\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1810\n\nCommentary FIGURE 6103.2.1 \nTYPICAL DOTn CYLINDERS\n\nCommentary FIGURE 6104.3(1) \nLOCATION OF LPG CYLINDER/CONTAINER PER TABLE 6104.3\n\n1500 mm\n3000 mm\n7500 mm\n7500 mm\n3000 mm\n900 mm\n7500 mm\n7500 mm\n15,000 mm\n15,200 mm\n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1811\n\nCommentary FIGURE 6104.3(2) \nLOCATION OF DOTn AND ASME or SASO EN 12542  CONTAINERS\n\nCommentary FIGURE 6104.3.1 \nTORCH-APPLIED ROOFING APPARATUS \n900 mm\n3000 mm\n900 mm\n3000 mm\n1500 mm\n1500 mm\n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1812\n\nCommentary FIGURE 6106.2 \nCYLINDER VALVE WITH OVERFILL PREVENTION DEVICE\n\nCommentary FIGURE 6109.13 \nINSTALLATION OF LP-GAS CONTAINERS FOR RETAIL SALE OR EXCHANGE\n\n-\n\nCHAPTER 61—LIQUEFIED PETROLEUM GASES\n\nSBC 801-CC-2024 \n1813\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch61",
      "chapter_number": "61",
      "chapter_title": "LIQUEFIED PETROLEUM GASES",
      "section_id": "sec6110",
      "section_number": "6110",
      "section_title": "LP-GAS CONTAINERS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 43,
      "token_count": 521,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 6104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6201_0_21e1b858",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 62—ORGANIC PEROXIDES \n \n \nSBC 801-CC-2024 \n1814 \n \n—ORGANIC PEROXIDES\n\n❖ General Comments \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with the storage, handling and use \nof \norganic \nperoxides. \nThese \nchemicals \npossess the characteristics of flammable or \ncombustible liquids and are also strong \noxidizers. An organic peroxide is any organic \n(carbon-containing) compound having two \noxygen atoms joined together (-O-O-). Such \nmaterials are part of the chemical group called \na \"peroxy\" group. Class V organic peroxides \npose little fire hazard; therefore, these \nmaterials are not regulated by specific storage \nor use requirements. Some organic peroxides \nare unstable and become increasingly reactive \nwith age or heating. \n \nOrganic peroxides pose the dual hazard of \nbeing both oxidizers and flammable or \nexplosive \ncompounds. \nThis \nunusual \ncombination of properties requires special \nstorage and handling precautions to prevent \nuncontrolled \nrelease, \ncontamination, \nhazardous \nchemical \nreactions, \nfires \nor \nexplosions. In addition to these properties, \norganic peroxides are unusually sensitive to \ntemperature. Heat, whether by fire exposure or \nenvironmental, is a major factor in the \ndecomposition of peroxide compounds. Some \norganic peroxides will decompose uneventfully \nwhen subject to a gradual temperature \nincrease but may explode if they undergo the \nthermal shock of a rapid, uncontrolled \ntemperature rise. \n \nTownsend (1993) notes that some organic \nperoxides are just as dangerous when they \nbecome too cold as when they are too hot. For \nexample, acetyl peroxide becomes unstable \nabove 50°C its self-accelerating decomposition \ntemperature (SADT). When cooled below -8°C, \nacetyl peroxide forms crystals that are shock \nsensitive. Consequently, special precautions \nmust be taken to transport and store acetyl \nperoxide between 0°C and 32°C. \n \nOrganic peroxides are commonly used in the \nplastics industry to initiate polymerization. \nAlthough the requirements of this chapter \npertain to industrial applications in which \nsignificant quantities of organic peroxides are \nstored or used, smaller quantities of organic \nperoxides still pose a significant hazard. These \nmaterials must therefore be stored and used in \naccordance with the applicable provisions of \nthis chapter and Chapter 50.\n\n❖ Purpose \n \nThe provisions of this chapter are intended to \nmanage the fire and oxidation hazards of \norganic \nperoxides \nby \npreventing \ntheir \nuncontrolled release. \nSECTION 6201 GENERAL \n6201.1 Scope. The storage and use of organic \nperoxides shall be in accordance with this chapter \nand Chapter 50. \nUnclassified detonable organic peroxides that are \ncapable of detonation in their normal shipping \ncontainers under conditions of fire exposure shall \nbe stored in accordance with Chapter 56.\n\n❖ The specific requirements for the storage, \nhandling and use of organic peroxides in this \nchapter are intended to complement the \ngeneral hazardous materials requirements of \nChapter 50. Because of the hazards to people \nand property, organic peroxides capable of \nbeing detonated in their usual shipping \ncontainers or packages under fire conditions \nmust be stored in accordance with the \nprovisions of Chapter 56 for explosives. \nExamples of unclassified detonable (UD) \nmaterials are organic peroxides classified as \nType A by DOTn 49 CFR, 173.128(b)(1) and \nmaterials classified as explosives by DOTn 49 \nCFR, 173, Subpart C. Organic peroxides may \nhave an SADT as low as 20°C. \n6201.2 Permits. Permits shall be required for \norganic peroxides as set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit (see Table 105.5.22) and \nSection 105.6 for a general discussion of \nactivities requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \n-",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6201",
      "section_number": "6201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 44,
      "token_count": 994,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Table 105.5.22",
        "Section 105.5",
        "Section 6201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6202_0_3a24149f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1815\n\nSECTION 6202 DEFINITION \n6202.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC PEROXIDE. \nClass I. \nClass II.  \nClass III. \nClass IV. \nClass V. \n• Unclassified detonable.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6203 GENERAL \nREQUIREMENTS \n6203.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6201 and \n6203.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations contained \nin Sections 6203.1.1 through 6203.1.1.4 \nassume that the quantity of organic peroxides \nin a given building is limited to the maximum \nallowable quantities (MAQ) per control area as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. The general requirements of Sections 5001 \nand 5003 are fully applicable to the storage and \nuse of organic peroxides, in addition to the \nprovisions of this chapter. \n6203.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of organic peroxides shall be in accordance \nwith Sections 6203.1.1.1 through 6203.1.1.4.\n\n❖ Because certain occupancies may need to \nhave organic peroxides on hand, Sections \n6203.1.1.1 \nthrough \n6203.1.1.4 \nprovide \nregulations specific to occupancy group \nclassifications and that recognize the relative \nhazards of both the occupancy and the organic \nperoxide. \n6203.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nunclassified detonable and Class I organic \nperoxides shall be stored in accordance with the \nfollowing: \n1. Unclassified detonable and Class I organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ Because of their respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment.\n\nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1.1 (NFPA 13). Also, based on \nNote e in Table 5003.1.1(1), where an \napproved storage cabinet is used, the MAQ \nthat can be kept in the occupancies can be \ndoubled.\n\nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet.",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6202",
      "section_number": "6202",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 45,
      "page_end": 45,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 201.3",
        "Section 5003.1",
        "Table 5003.1.1",
        "Section 6202",
        "Section 903.3.1.1",
        "Section 6203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6202_1_1648dea9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "In accordance with Section 6201.1, storage of \nUD organic peroxides must also comply with \nthe applicable provisions of Chapter 56 for \nexplosives. \n6203.1.1.2 \nGroup \nR \noccupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used within Group \nR occupancies.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \nany residential occupancy within the scope of \nthe code’s regulations. Storage would result in \nan increased danger to the occupants, as well \nas exposure of the peroxides to the otherwise \nunregulated environment. \n-",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6202",
      "section_number": "6202",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 45,
      "page_end": 45,
      "token_count": 160,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6201.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6204_0_623fe44f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
