      "content": "CHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1816\n\n6203.1.1.3 \nGroup B, F, M or S occupancies. \nUnclassified detonable and Class I organic \nperoxides shall not be stored or used in offices, or \nretail sales areas of Group B, F, M or S occupancies.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, UD and \nClass I organic peroxide cannot be stored in \noccupancies in Group B, F, M or S. Storage \nwould result in an increased danger to the \noccupants, as well as exposure of the \nperoxides to the higher relative fire loads \ntypically encountered in these occupancies. \n6203.1.1.4 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of \nunclassified detonable and Class 1 organic \nperoxides shall be stored in accordance with the \nfollowing. \n1. Unclassified detonable and Class 1 organic \nperoxides shall be stored in hazardous \nmaterials storage cabinets complying with \nSection 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ This section is intended to allow for the \noccasional use of limited amounts of organic \nperoxides in certain scientific, experimental or \ndemonstration settings; however, this section \ndoes not allow storage of any quantity of these \nmaterials for any length of time. The Fire official \nmay limit the amount of organic peroxides \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure.\n\nThe Fire official may limit the amount of \norganic peroxides brought into a structure for \nthese uses. The quantity actually needed for \nthe experiment should determine the amount \nallowed into a structure.\n\nBecause \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of UD or Class I organic \nperoxides must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment.\n\nIn \naccordance \nwith \nNote \ng \nin \nTable \n5003.1.1(1), storage of UD organic peroxide in \nany amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system, in accordance with \nSection 903.3.1. Also, based on Note g in \nTable 5003.1.1(1), where an approved storage \ncabinet is used, the MAQ that could be kept in \nthese occupancies can be doubled.\n\nTo reduce the likelihood of contaminating \norganic peroxide materials or damaging their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved organic peroxide \nstorage cabinet.\n\nNote that in accordance with Section 6201.1, \nstorage of UD organic peroxides must also \ncomply with the applicable provisions of \nChapter 56 for explosives. \n6203.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of organic peroxides in amounts exceeding \nthe maximum allowable quantity per control area \nindicated in Section 5003.1 shall be in accordance \nwith Chapter 50 and this chapter.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 in structures \noccupied for the storage, handling or use of \norganic peroxides. The regulations in this \nsection assume that the quantity of organic \nperoxides in a given building is in excess of the \nMAQ as established in Section 5003.1 and, \ntherefore, that the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \norganic peroxides in addition to the provisions \nof this chapter. \nSECTION 6204 STORAGE \n6204.1 Indoor storage. Indoor storage of organic \nperoxides in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) shall be in accordance with \nSections 5001, 5003, 5004 and this chapter. \nIndoor storage of unclassified detonable organic \nperoxides that are capable of detonation in their \nnormal shipping containers under conditions of fire \nexposure shall be stored in accordance with Chapter \n56.",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6204",
      "section_number": "6204",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 48,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 903.3.1",
        "Section 5003.1",
        "Section 6204",
        "Section 6201.1",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6204_1_06d176dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section regulates the indoor storage of \norganic peroxides when in excess of the MAQ \nin buildings or portions of buildings classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides inside of \nstructures must comply with Sections 6204.1.1 \nthrough 6204.1.11 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion.\n\nBecause of the explosion hazard, UD organic \nperoxides must be stored in accordance with \n-\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1817\n\nthe provisions of this section and Chapter 56 \nfor explosives. \n6204.1.1 \nDetached storage. Storage of \norganic peroxides shall be in detached buildings \nwhere required by Section 5003.8.2.\n\n❖ Detached structures designed and constructed \nfor the sole purpose of organic peroxide \nstorage provide the best protection for people \nand property from fire and explosions. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in an \noutside fire that may endanger their contents or \na fire stemming from ignited contents in \nstorage.\n\nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 4 metric tons of Class \nI, more than 23 metric tons of Class II and more \nthan 45 metric tons of Class III organic \nperoxides. See the commentary to Section \n5003.8.2 and Table 5003.8.2 for further \ndiscussion of detached storage requirements. \nCommentary FIGURE 6204.1.1 shows a \ncross-sectional diagram of a typical detached \nstorage building. \n6204.1.2 \nDistance \nfrom \ndetached \nbuildings to exposures. In addition to the \nrequirements of SBC 201, detached storage \nbuildings for Class I, II, III, IV and V organic \nperoxides shall be located in accordance with Table \n6204.1.2. Detached buildings containing quantities \nof unclassified detonable organic peroxides in \nexcess of those set forth in Table 5003.8.2 shall be \nlocated in accordance with Table 5604.5.2(1).\n\n❖ SBC 201, prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure used \nfor the storage of organic peroxides.\n\n❖ See Table 6204.1.2.\n\nThe separation distances specified in the table \nare intended to reduce the effects of radiant \nheat exposure in the event of a fire in an \nadjacent \nstorage \nstructure. \nSeparation \ndistances for UD organic peroxides must \nconform \nto \nthe \nrequirements \nof \nTable \n5604.5.2(2). \n6204.1.3 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas shall be of liquid-tight construction.\n\n❖ In addition to the requirement of Section \n5004.12that \nfloors \nbe \nconstructed \nof \nnoncombustible materials, liquid-tight floors \nare required so as to prevent the passage of \nliquids to adjacent spaces. \n6204.1.4 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in storage areas for \nClass I or II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations.",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6204",
      "section_number": "6204",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 48,
      "token_count": 875,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5003.8.2",
        "Section 5004.12",
        "Section 5003.9.4",
        "Table 5003.8.2",
        "Table 6204.1.2",
        "SBC 201",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6204_2_c81cb9a8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \nstorage areas for organic peroxides must be \nclassified for use in Class \nI, Division 2 \nhazardous locations as described in SBC 401. \n6204.1.5 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be provided in rooms or areas \nwhere Class I, II or III organic peroxides are stored. \nActivation of the smoke detection system shall \nsound a local alarm. \nException: A smoke detection system shall not be \nrequired in detached storage buildings equipped \nthroughout with an approved automatic fire-\nextinguishing system complying with Chapter 9.\n\n❖ An automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required to provide early \nwarning of fire to building occupants and fire \nsuppression \npersonnel. \nDetectors \nand \ninstallation methods in organic peroxide \nstorage \nareas \nshould \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \ngive off strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotential hazardous condition. The local alarm \nis not intended to be part of an evacuation \nalarm system for the entire structure.\n\nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where an automatic fire suppression \nsystem is provided. Automatic sprinklers or \nother approved fire suppression systems \nreduce the danger to people and property from \nfire by detecting the fire, sounding an alarm, \n-\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1818\n\ntransmitting the alarm to the fire department  \nand containing or suppressing the fire. \nSprinkler \nsystems \nin \ndetached \nstorage \nbuildings must be supervised by a connection \nto a central station, a remote supervising \nstation or a proprietary supervising station, or, \nwhere approved by the Fire official, connected \nto a system that produces an audible and visual \nsignal monitored at a constantly attended on-\nsite location. See the commentary to Section \n903.4for further discussion of sprinkler system \nsupervision and Section 904.3.5for further \ndiscussion \nof \nalternative \nautomatic \nfire-\nextinguishing system supervision. \n6204.1.6 \nMaximum quantities. Maximum \nallowable quantities per building in a mixed \noccupancy building shall not exceed the amounts \nset forth in Table 5003.8.2. Maximum allowable \nquantities per building in a detached storage \nbuilding shall not exceed the amounts specified in \nTable 6204.1.2.\n\n❖ This \nsection \nestablishes \nthe \nmaximum \nallowable indoor storage quantities of organic \nperoxide on a per-building basis, as opposed \nto a per-control area basis, and regulates both \nmixed occupancy buildings and detached \norganic peroxide storage buildings. \n6204.1.7 \nStorage arrangement. Storage \narrangements for organic peroxides shall be in \naccordance with Table 6204.1.7 and shall comply \nwith all of the following: \n1. Containers and packages in storage areas \nshall be closed. \n2. Bulk storage shall not be in piles or bins. \n3. A minimum 600 mm clear space shall be \nmaintained between storage and uninsulated \nmetal walls. \n4. Two-hundred liter drums shall not be stored \nmore than one drum high.\n\n❖ These provisions detail storage requirements \nrelated to the hazards of release or ignition of \nliquids and vapors of organic peroxide stored in \nstructures. Some of the factors that are \nconsidered are as follows: \n1. \nOpen containers or packages may permit \nthe release of flammable or oxidizing \nmaterials or vapors. \n2. \nContainers in bulk piles or bins may be \nsusceptible to physical damage from \nstacking or product movement, which \ncould damage the container and lead to \nan uncontrolled release of product. \n3. \nThe required separation distance is \nintended to minimize the effects of radiant \nheat exposures to stored materials in the \nevent of a fire outside the structure. \n4. \nThe stacking of drums may result in a \ncontainer being damaged during product \nmovement if a drum is dropped or tipped \nover.\n\n❖ See Table 6204.1.7.",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6204",
      "section_number": "6204",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 48,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.4",
        "SBC 401",
        "Table 5003.8.2",
        "Table 6204.1.2",
        "Section 904.3.5",
        "Section 907",
        "Table 6204.1.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6204_3_366dd7a8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "See the commentary to Section 6204.2.4. \n6204.1.8 \nLocation in building. The storage \nof Class I or II organic peroxides shall be on the \nground floor. Class III organic peroxides shall not \nbe stored in basements.\n\n❖ Class I and II organic peroxides may not be \nstored above or below the ground floor \nbecause of concerns for fire-fighter access. \nBecause of their lower relative hazard, Class III \norganic peroxides may be stored on floors \nabove grade; however, they may not be stored \non floors below grade because of the difficulty \nof manual fire suppression operations in below-\ngrade areas. \n6204.1.9 \nContamination. \nOrganic \nperoxides shall be stored in their original DOTn \nshipping containers. Organic peroxides shall be \nstored in a manner to prevent contamination.\n\n❖ Organic peroxides must be kept in original U.S. \nDepartment \nof \nTransportation \n(DOTn)-\napproved shipping containers to facilitate \nidentification and to minimize the possibility of \naccidental spills or ignition. The stability of \norganic peroxides can be markedly reduced \nthrough contamination by various materials, \nsuch as strong acids or alkalis, sulfur-based \ncompounds or reducing agents of any type. \nStorage practices must prevent contamination \nand the hazards associated with it. \n6204.1.10 \nExplosion control. Indoor storage \nrooms, areas and buildings containing unclassified \ndetonable and Class I organic peroxides shall be \nprovided with explosion control in accordance with \nSection 911.\n\n❖ Because of the possibility of a deflagration or \ndetonation in the event of ignition of Class I \norganic peroxides, explosion relief venting \nmust be provided to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements in \nSection 911. \n6204.1.11 \nStandby power. Standby power \nshall be provided in accordance with Section 1203 \n-",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6204",
      "section_number": "6204",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 48,
      "token_count": 428,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203",
        "Section 911",
        "Section 6204.2.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec1203_0_5df31369",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1819\n\nfor the following systems used to protect Class I and \nunclassified detonable organic peroxides: \n1. Exhaust ventilation system. \n2. Treatment system. \n3. Smoke detection system. \n4. Temperature control system. \n5. Fire alarm system. \n6. Emergency alarm system.\n\n❖ A standby power system complying with \nSection 1203 is required as a backup power \nsupply for the systems listed in this section. \nThese systems may also be connected to an \napproved emergency power system instead of \na separate standby power system (see \ncommentary, Section 1203). \n6204.1.11.1 \nFail-safe \nengineered \nsystems. \nStandby power shall not be required for mechanical \nexhaust \nventilation, \ntreatment \nsystems \nand \ntemperature control systems where approved fail-\nsafe engineered systems are installed.\n\n❖ This section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention rather than an emergency power \nsystem. This section, which is essentially an \nexception, is intended to permit alternative \nsystems that are not subject to power \ninterruptions. \n6204.2 Outdoor storage. Outdoor storage of \norganic peroxides in amounts exceeding the \nmaximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the outdoor storage of \norganic peroxides when in excess of the MAQ \nper outdoor control area established by Table \n5003.1.1(3). \nThe \ngeneral \nand \nstorage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of organic peroxides in outdoor control \nareas must comply with Sections 6204.2.1 \nthrough 6204.2.5 to prevent uncontrolled \nrelease or exposure to conditions that may \nresult in a fire or explosion. \n6204.2.1 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage areas for organic \nperoxides shall be located in accordance with Table \n6204.1.2.\n\n❖ SBC 201 prescribes minimum fire-resistance \nratings for exterior walls of buildings based on \nclearances from adjacent structures and lot \nlines. The separation distances prescribed by \nthis section are minimums notwithstanding the \ninherent fire-resistance ratings of the exterior \nwall \nassemblies. \nThese \nclearances \nare \nintended to reduce the hazard to nearby \nstructures and people in the event of a fire or \nexplosion in a detached storage structure or \noutdoor area used for the storage of organic \nperoxides. \n6204.2.2 \nElectrical wiring and equipment. \nIn addition to the requirements of Section 5003.9.4, \nelectrical wiring and equipment in outdoor storage \nareas containing unclassified detonable, Class I or \nClass II organic peroxides shall comply with the \nrequirements for electrical Class I, Division 2 \nlocations.\n\n❖ Because of the danger of ignition by arcs or \nsparks in the event of an accidental spill or \nleak, electrical equipment and devices in \noutdoor organic peroxide storage areas must \nbe classified for use in Class I, Division 2 \nhazardous locations as described in SBC 401. \n6204.2.3 \nMaximum quantities. Maximum \nquantities of organic peroxides in outdoor storage \nshall be in accordance with Table 6204.1.2.\n\n❖ Outdoor storage of organic peroxides must \ncomply with the requirements specified in \nTable \n6204.1.2, \nwhich \nestablishes \nthe \nminimum \nseparation \ndistances \nrequired \nbetween the outdoor storage area and \nexposures, including other outdoor storage \nareas, and the maximum quantities of organic \nperoxides being stored. \n6204.2.4 \nStorage arrangement. Storage \narrangements shall be in accordance with Table \n6204.1.7.",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "is required as a backup power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 49,
      "page_end": 49,
      "token_count": 893,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203",
        "SBC 801",
        "SBC 401",
        "Section 5003.9.4",
        "Table 5003.1.1",
        "Table 6204.1.2",
        "SBC 201",
        "Table 6204.1.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec1203_1_296ceb24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Similar to Section 6204.1.7 for indoor storage, \nthis section references the provisions of Table \n6204.1.7 \nfor \norganic \nperoxide \nstorage \narrangements. Pile limitations specified in the \ntable are based on the relative hazard of the \nmaterial when involved in fire. These limits \napply to Class I, II, III and IV organic peroxides \nin combustible and noncombustible containers \nand packages. \n6204.2.5 \nSeparation. In addition to the \nrequirements of Section 5003.9.8, outdoor storage \nareas for organic peroxides in amounts exceeding \nthose specified in Table 5003.8.2 shall be located a \nminimum distance of 15 meters from other \nhazardous material storage.\n\n❖ The required minimum 15-meter separation \ndistance from other hazardous materials \n-",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "is required as a backup power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 49,
      "page_end": 49,
      "token_count": 187,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 6204.1.7",
        "Table 5003.8.2",
        "Section 5003.9.8",
        "Section 6204.1.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6205_0_564e4a2c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1820\n\nstorage is intended to reduce the hazard of \ndangerous chemical reactions with other \nincompatible materials in the event of a spill, \nfire or explosion. \nSECTION 6205 USE \n6205.1 General. The use of organic peroxides in \namounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to indoor and outdoor \ndispensing, use and handling of organic \nperoxides \nwhere \nthe \namounts \nbeing \ndispensed, used or handled are in excess of \nthe MAQ per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative, \ngeneral, \nuse, \ndispensing \nand \nhandling \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter.\n\nOnce the MAQ of organic peroxide per control \narea has been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity.\n\nAlthough no occupancy group is assigned to \nthem, outside organic peroxide use areas \nrequire an increased level of regulation where \nquantities exceed the MAQ per outdoor control \narea. The MAQ per control area listed in Tables \n5003.1.1(1) and 5003.1.1(3) have been divided \ninto closed-use \nand \nopen-use systems. \nCorresponding MAQ recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the organic \nperoxide is more directly exposed to the \nsurrounding environment and can become \nmore readily involved in an incident than if it is \ntotally confined. The MAQ for use are based on \nthe aggregate quantity in both use and storage, \nnot exceeding the exempt amount listed for \nstorage. \n-\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1821\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-05, Specification for Transportation of Explosive and Other Dangerous Articles, \nShipping Containers. Washington, DC: U.S. Department of Transportation, 2005. \n4. Publication AS109, Safety and Handling of Organic Peroxides: A Guide. Washington, DC: Society of the \nPlastics Industry, 1999. \n5. Recommendations on the Transport of Dangerous Goods, Test and Criteria, Parts I, II and III, 10th rev. \ned. New York: United Nations, 1997. \n6. Townsend, J.S. “Heat: The Forgotten Reactant.” Industrial Fire World, p. 1416 May/June 1993.\n\n-\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1822\n\nTABLES AND FIGURES OF CHAPTER 62",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6205",
      "section_number": "6205",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 251,
      "token_count": 788,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6205",
        "SBC 801",
        "SBC 201",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6205_1_5ac24777",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLE 6204.1.2 \nORGANIC PEROXIDES—DISTANCE TO EXPOSURES FROM DETACHED STORAGE \nBUILDINGS OR OUTDOOR STORAGE AREAS \nORGANIC \nPEROXIDE \nCLASS \nMAXIMUM STORAGE QUANTITY (kg) AT MINIMUM SEPARATION DISTANCE \nDistance to buildings, lot lines, public \nstreets, \npublic alleys, public ways or means of \negress \nDistance between individual detached \nstorage \nbuildings or individual outdoor storage \nareas \n15.0 m \n30.0 m \n45.0 m \n6.0 m \n23 m \n30.0 m \nI \n900 \n9,080 \n79,450 \n900 \n9,080 \n79,450 \nII \n45,400 \n90,800 \nNo Limit \n45,400a \nNo Limit \nNo Limit \nIII \n90,800 \nNo Limit \nNo Limit \n90,800a \nNo Limit \nNo Limit \nIV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nV \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \nNo Limit \na. \nWhere the amount of organic peroxide stored exceeds this amount, the minimum separation shall be 15 m.\n\nTABLE 6204.1.7 \nSTORAGE OF ORGANIC PEROXIDES \nORGANIC \nPEROXIDE \nCLASS \nPILE CONFIGURATION \nMAXIMUM \nQUANTITY \nPER BUILDING \nMaximum \nwidth \n(m) \nMaximum \nheight \n(m) \nMinimum distance \nto next pile \n(m) \nMinimum \ndistance to walls \n(m) \nI \n1.8 \n2.4 \n1.2a \n1.2b \nNote c \nII \n3 \n2.4 \n1.2 a \n1.2 b \nNote c \nIII \n3 \n2.4 \n1.2 a \n1.2b \nNote c \nIV \n4.8 \n3 \n0.9a,d \n1.2b \nNo Requirement \nV \nNo \nRequirement \nNo \nRequirement \nNo Requirement \nNo Requirement \nNo Requirement \na. \nNot less than one main aisle with a minimum width of 2400 mm shall divide the storage area. \nb. Distance to noncombustible walls is allowed to be reduced to 600 mm. \nc. \nSee Table 6204.1.2 for maximum quantities. \nd. The distance shall be not less than one-half the pile height. \n-\n\n[Table table_p52_1]\nHeaders: ORGANIC\nPEROXIDE\nCLASS | MAXIMUM STORAGE QUANTITY (kg) AT MINIMUM SEPARATION DISTANCE\nDistance to buildings, lot lines, public\nstreets,\npublic alleys, public ways or means of\negress | Distance between individual detached\nstorage\nbuildings or individual outdoor storage\nareas\n15.0 m | 30.0 m | 45.0 m | 6.0 m | 23 m | 30.0 m\nI | 900 | 9,080 | 79,450 | 900 | 9,080 | 79,450\nII | 45,400 | 90,800 | No Limit | 45,400a | No Limit | No Limit\nIII | 90,800 | No Limit | No Limit | 90,800a | No Limit | No Limit\n... and 2 more rows\n\n[Table table_p52_2]\nHeaders: ORGANIC\nPEROXIDE\nCLASS | PILE CONFIGURATION | MAXIMUM\nQUANTITY\nPER BUILDING\nMaximum\nwidth\n(m) | Maximum\nheight\n(m) | Minimum distance\nto next pile\n(m) | Minimum\ndistance to walls\n(m)\nI | 1.8 | 2.4 | 1.2a | 1.2b | Note c\nII | 3 | 2.4 | 1.2 a | 1.2 b | Note c\nIII | 3 | 2.4 | 1.2 a | 1.2b | Note c\nIV | 4.8 | 3 | 0.9a,d | 1.2b | No Requirement\n... and 1 more rows\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1823\n\nCommentary FIGURE 6204.1.1 \nTYPICAL DETACHED STORAGE STRUCTURE\n\n-\n\nCHAPTER 62—ORGANIC PEROXIDES\n\nSBC 801-CC-2024 \n1824\n\nThis page left intentionally blank\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2021",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6205",
      "section_number": "6205",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 251,
      "token_count": 990,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 6204.1.2",
        "SBC 801",
        "Table 6204.1.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6205_2_2e007efb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Use . . . . .. . . . . . . . . . . . .. . . . . . . SECTION 6205\n\nOUTDOOR CONTROL AREA \nDefined ……………………….………SECTION 202 \nHazardous materials ……………………….5003.12\n\nOUTDOOR \nFIREPLACE, \nPORTABLE \n(see \nPORTABLE OUTDOOR FIREPLACES)\n\nOUTPATIENT CLINIC (Occupancy Group B)  \nDefined ……………………..……SECTION 202\n\nOVENS (see INDUSTRIAL OVENS)\n\nOVERCROWDING \nDefined ………………………..…SECTION 202 \nProhibited ………………………………………109.6\n\nOVERFILL PREVENTION AND PROTECTION \n2006.18, 2306.6.2.3, 5704.2.7.5.8, 5704.2.8.18, \n5704.2.9.7.5, 5704.2.11.4, 5706.4.6, 5706.6.1.5, \n5706.8.3, 5706.8.5, 6106.2\n\nOWNER \nDefined …………………….…………SECTION 202 \nOXIDIZERS, OXIDIZING GASES AND OXIDIZING \nCRYOGENIC FLUIDS. ……….. . . . . CHAPTER 63  \nDefined...……………………..……SECTION 202 \nIndoor storage ……………………...………...6304.1 \nOutdoor storage ………………………………6304.2 \nRequirements . . . . . . . . . . . . . . . . . SECTION 6303 \nUse . . . . . . . . . .. . . . . . . . . . . .. . . SECTION 6305 \nOXIDIZING CRYOGENIC FLUID \nDefined ................................................ SECTION 202 \nOXIDIZING GAS \nDefined ................................................ SECTION 202 \nOXYGEN IN HOME HEALTH CARE \n………………………………………SECTION 6306\n\nOZONE-GAS GENERATOR  . . . SECTION 6005 \nAutomatic shutdown ........................................ 6005.5 \nDefine ................................................... SECTION 202 \nLocaion .............................................................. 6005.3 \nManal shutdown ............................................... 6005.6\n\nP\n\nPALLETS ...................................................... 3206.4.1 \nPALLETS, IDLE COMBUSTIBLE \n . . . . . . . . . SECTION 2505, 3203.6, 5704.3.3.9 \nPALLETS, PLASTIC ................................ 3206.4.1.1 \nPANIC HARDWARE. 1010.4.1, 1008.2.1  \nDefined ................................................ SECTION 202 \nPARKING AND GARAGING \nAircraft-fueling vehicles . .. . . 2006.5.1.3, 2006.20  \nFlammableand combustible-liquid tank vehicles  \n………………………………... . 5706.6.2, 5706.6.3 \nLP-gas tank vehicles . . . . . .  . . . . . .SECTION 6111 \nLP-gas-fueled vehicles .................................... 6111.3",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6205",
      "section_number": "6205",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 251,
      "token_count": 689,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 6005",
        "Section 2505",
        "Section 6303",
        "Section 6305",
        "Section 202",
        "Section 6111",
        "Section 6205",
        "Section 6306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6205_3_c4e671af",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "PASS-THROUGH . . .  . . . . . . 2703.3.2, 2703.10.3  \nDefined ................................................. SECTION 202 \nPATIO HEATERS (see PORTABLE OUTDOOR \nGAS-FIRED HEATING APPLIANCES) \nPENTHOUSE \nDefined ................................................. SECTION 202 \nPERMISSIBLE EXPOSURE LIMIT (PEL) \nDefined ................................................. SECTION 202 \nPERMITS ............................................. SECTION 105 \nAnnual .............................................................. 105.1.6 \nDefined ................................................. SECTION 202 \nHot work program ............................................. 3503.3 \nPERSON \nDefined ................................................. SECTION 202 \nPERSONAL CARE SERVICE \nDefined ................................................. SECTION 202 \nPESTICIDE \nDefined ................................................. SECTION 202 \nPHOTOLUMINESCENT \n…..…1013.5, SECTION 1025, 1025.4, 1104.25 \nDefined ................................................. SECTION 202 \nPHYSICAL HAZARD \n5001.2.2.1, \nTABLE \n5003.1.1(1), \nTABLE \n5003.1.1(3)  \nDefined ……………………...……SECTION 202 \nPIPELINES........................................................ 5706.1 \nPIPING, VALVES AND FITTINGS \nFlammable and combustible liquids \n………………  2306.6, 2306.7.9.1.3, 5706.4.7.6 \nHazardous materials ……………...……….5003.2.2 \nHighly toxic and toxic gases …………….6004.2.2.5 \nOrganic coating manufacturing . . . SECTION 2907  \nOzone-gas . . . . . . . . . . . . . . . . . . . SECTION 6005 \nProtection from vehicles ……………..…...5003.9.3 \nPLACARDS; PLACARDING (see also SIGNS) \nCryogenic fluid containers ………..………5503.4.2 \nExplosives . . . . . . . . . . . . . . 5604.6.5, 5604.6.5.2 \nFlammable and combustible liquid tanks \n……………………………… . 5703.5.3, 5704.2.3.2 \nVacant buildings ……………………..………..311.5 \nPLANS \n(see \nalso \nCONSTRUCTION \nDOCUMENTS) \nDiagrams ……………….…………...……..403.6.1.1 \nEvacuation …………….……………………..404.2.1 \nFacility closure ……….…………….…………..407.7 \nFire safety ……………………….………..…404.2.2 \nHazardous materials management …..….5605.2.1 \nLockdown …………………………………….404.2.3 \nMaintenance of ………………………..…..5605.2.2 \nPrefire …………………………………..…….5608.2 \nStorage. ………………………………..…..5704.4.1 \nPLASTICS \nCellulose nitrate . . . . . . . . . .  . . . . . . CHAPTER 65 \n-",
      "content_type": "mixed",
      "chapter_id": "ch62",
      "chapter_number": "62",
      "chapter_title": "ORGANIC PEROXIDES",
      "section_id": "sec6205",
      "section_number": "6205",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 251,
      "token_count": 691,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 2907",
        "Section 6005",
        "Section 202",
        "Table 5003.1.1",
        "Section 105",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6301_0_6cd6e477",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1826\n\nhealth care settings. \nSECTION 6301 GENERAL \n6301.1 Scope. The storage and use of oxidizing \nmaterials shall be in accordance with this chapter \nand Chapter 50. Oxidizing gases shall also comply \nwith Chapter 53. Oxidizing cryogenic fluids shall \nalso comply with Chapter 55. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Bulk oxygen systems at industrial and \ninstitutional consumer sites shall be in \naccordance with NFPA 55. \n3. Liquid oxygen stored or used in home health \ncare in Group I-1, I-4 and R occupancies in \naccordance with section 6306.\n\n❖ This chapter is based in part on former NFPA \n430 (now Chapter 15 of NFPA 400), \naddressing the hazards presented by the \nstorage and use of oxidizers. In addition to the \nrequirements \nof \nthis \nchapter, \noxidizing \ncompressed gases are subject to Chapter 53 \nand oxidizing cryogenic fluids to Chapter 55.\n\nException 1 states that this chapter does not \napply to oxidizers where stored and displayed \nin Group M occupancies or where stored in \nGroup S occupancies. Instead, they are \ngoverned \nby \nSection \n5003.11for \nthose \noccupancy groups. In that section, Class 4 \noxidizers are prohibited in Group M mercantile \noccupancies because of their detonable \nhazard potential. Quantities of all other oxidizer \nclasses are limited on a per-control-area basis \nto limit exposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantities (MAQs) per control area \nindicated in Table 5003.1.1(1) for oxidizers \nwhile still maintaining a mercantile or storage \noccupancy group classification.\n\nException 2 makes it clear that bulk oxygen \nsystems, as defined in Section 6302.1, are not \nwithin the scope of this chapter but are required \nto comply with the provisions of NFPA 55.\n\nIt is not realistic to apply the MAQ concept set \nforth in Chapter 50 to the widespread use and \ndistribution of liquid oxygen in home health \ncare settings. Exception 3 clarifies that LOX \nstored and used for home health care in the \nindicated occupancies in accordance with \nSection 6306 is not required to also comply \nwith Chapter 50 or 55. The concept in Section \n6306 is to limit not only the individual container \nsize but also the total number of containers \nallowed in an individual dwelling unit. Trying to \nfurther regulate the quantity in a building is not \nconsidered by either industry or the fire service \nto be a reasonable or enforceable regulatory \napproach. A similar statement in Section \n5301.1 sends the user to this chapter for \nregulation \nof \noxidizing \ngases \n(including \noxygen), which will get the user to Section \n6306, as well. \n6301.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6301",
      "section_number": "6301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 56,
      "page_end": 56,
      "token_count": 734,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5301.1",
        "Section 6302.1",
        "Section 105.5",
        "Table 5003.1.1",
        "Section 6301",
        "Section 6306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6301_1_f1180ad2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6302 DEFINITIONS \n6302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BULK OXYGEN SYSTEM. \n• LIQUID \nOXYGEN \nAMBULATORY \nCONTAINER. \n• LIQUID \nOXYGEN \nHOME \nCARE \nCONTAINER. \n• OXIDIZER. \nClass 4. \nClass 3. \nClass 2. \nClass 1. \n• OXIDIZING CRYOGENIC FLUID.  \n• OXIDIZING GAS.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \n-",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6301",
      "section_number": "6301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 56,
      "page_end": 56,
      "token_count": 389,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "Section 201.3",
        "Section 6302",
        "Section 105.5",
        "Section 105.5.22"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6303_0_9a85778a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1827\n\nSECTION 6303 GENERAL \nREQUIREMENTS \n6303.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of oxidizing materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6301 and \n6303. Oxidizing gases shall also comply with \nChapter 53.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 in structures used \nfor the storage, handling or use of oxidizing \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections 6303.1.1 through 6303.1.3 assume \nthat the quantity of oxidizers in a given building \nis limited to the MAQs established in Section \n5003.1; thus, the building is not classified in \nOccupancy \nGroup \nH. \nThe \ngeneral \nrequirements of Section 5001and Section \n5003are fully applicable to the storage and use \nof organic peroxides in addition to the \nprovisions of this chapter. In the event that the \noxidizer being stored is a gas, it will also be \nsubject to Chapter 53. \n6303.1.1 \nSpecial limitations for indoor \nstorage and use by occupancy. The indoor storage \nand use of oxidizing materials shall be in \naccordance \nwith \nSections \n6303.1.1.1through \n6303.1.1.2.\n\n❖ Because certain occupancies may need to \nhave oxidizing materials on hand, Sections \n6303.1.1.1through \n6303.1.1.2provide \nregulations that are specific to occupancy \ngroup classifications and recognize the relative \nhazards of both the occupancy and the \noxidizing material. \n6303.1.1.1 \nClass 4 liquid and solid oxidizers. \nThe storage and use of Class 4 liquid and solid \noxidizers shall comply with Sections 6303.1.1.1.1 \nthrough 6303.1.1.1.4.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, Class 4 \nliquid and solid oxidizers warrant special \nconsideration and limitations when stored or \nused in certain occupancies, as indicated in \nSections 6303.1.1.1.1 through 6303.1.1.1.4. \n6303.1.1.1.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous materials storage cabinets \nshall not contain other storage.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 4 liquid and solid \noxidizers present in Group A, E, I or U \noccupancies must be stored in an approved \nhazardous \nmaterials \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment.\n\nIt should also be noted that Note g to Table \n5003.1.1(1) limits storage of Class 4 liquid and \nsolid oxidizers in any amount to buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Note e to \nTable 5003.1.1(1), if an approved storage \ncabinet is used, the MAQ that could be kept in \noccupancies equipped with sprinklers can be \ndoubled. \n6303.1.1.1.2 \nGroup R occupancies. Class 4 \nliquid and solid oxidizers shall not be stored or used \nwithin Group R occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6303",
      "section_number": "6303",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 57,
      "page_end": 58,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 6303",
        "Section 5003.1",
        "Section 5003.8.6",
        "Section 5001",
        "Table 5003.1.1",
        "Section 903.3.1.1",
        "Section 5003"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6303_1_6b51bfdd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin any residential occupancy within the scope \nof the code’s regulations because of the \nincreased danger to the occupants and the \notherwise unregulated environment to which \nthe materials could be exposed. \n6303.1.1.1.3 \nOffices and retail sales areas. \nClass 4 liquid and solid oxidizers shall not be stored \nor used in offices or retail sales areas of Group B, \nF, M or S occupancies.\n\n❖ Because Class 4 liquid and solid oxidizers are \na great explosive hazard, they cannot be stored \nin offices or retail sales areas of occupancies in \nGroup B, F, M or S because of the increased \ndanger to the occupants and the higher relative \nfire loads typically encountered in these \noccupancies. \n6303.1.1.1.4 \nClassrooms. In classrooms of \nGroup B, F or M occupancies, any amount of Class \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1828\n\n4 liquid and solid oxidizers shall be stored in \naccordance with the following: \n1. Class 4 liquid and solid oxidizers shall be \nstored in hazardous materials storage \ncabinets complying with Section 5003.8.7. \n2. Hazardous materials storage cabinets shall \nnot contain other storage.\n\n❖ This section allows the occasional use of \nlimited amounts of Class 4 liquid and solid \noxidizers in certain scientific, experimental or \ndemonstration settings; however, storage of \nany quantity of these materials for any length \nof time is not allowed. The Fire official may limit \nthe amount of Class 4 liquid and solid oxidizers \nbrought into a structure for these uses. The \nquantity actually needed for the experiment \nshould determine the amount allowed into a \nstructure.\n\nBecause \nof \ntheir \nexplosive \nhazard \ncharacteristics, even the smallest quantity of \nClass 4 liquid and solid oxidizers must be \nstored in an approved hazardous materials \nstorage cabinet, constructed and placarded in \naccordance with Section 5003.8.6, to reduce \nthe exposure of the materials to hazards from \nthe surrounding environment. Based on Note e \nto Table 5003.1.1(1), where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled.\n\nNote g to Table 5003.1.1(1) allows storage of \nClass 4 liquid and solid oxidizers in any amount \nonly in buildings equipped throughout with an \napproved \nautomatic \nsprinkler system \nin \naccordance with Section 903.3.1.1.\n\nTo reduce the likelihood of contamination of the \nClass 4 oxidizer materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved storage cabinet. \n6303.1.1.2 \nOxidizing \ngases. \nExcept \nfor \ncylinders of nonliquefied compressed gases not \nexceeding a capacity of 7 m3 or liquefied \ncompressed gases not exceeding a capacity of 21 kg \neach used for maintenance purposes, patient care or \noperation of equipment, oxidizing gases shall not be \nstored or used in Group A, E, I or R occupancies or \nin offices in Group B occupancies. \nThe aggregate quantities of gases used for \nmaintenance purposes and operation of equipment \nshall not exceed the maximum allowable quantity \nper control area listed in Table 5003.1.1(1). \nMedical gas systems and medical gas supply \ncylinders shall also be in accordance with Section \n5306.\n\n❖ In Occupancy Groups A, E, I or R, or offices in \nGroup B occupancies, up to the MAQ of \noxidizing gases per control area established in \nTable 5003.1.1(1) are allowed for maintenance \nand critical functions, such as patient care and \noperation of equipment.\n\nTo limit the amount of gas that could be \nreleased in any given incident, no individual \ncylinder may exceed a capacity of 7 m3 for \nnonliquefied compressed gases or 21 kg for \nliquefied compressed gases. Consistent with \nSection 6301.1, the provisions of Chapter 53 \nare also applicable to oxidizer gases, in \naddition to the provisions of this section.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6303",
      "section_number": "6303",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 57,
      "page_end": 58,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 5003.8.6",
        "Section 5306",
        "Table 5003.1.1",
        "Section 6301.1",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6303_2_17f5111b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The quantity limitation to office spaces in \nGroup \nB \noccupancies \nallows \nsmall \nlaboratories, doctor or dental spaces, or other \nnonoffice uses classified as Group B to store \nand use quantities up to the MAQs of \nflammable or oxidizing gases. \n6303.1.2 \nEmergency shutoff. Compressed \ngas systems conveying oxidizing gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.\n\n❖ In order to maintain control over the flow of \noxidizer gases under emergency conditions, \neach supply source and point of use of oxidizer \ncompressed gas must have an approved \nemergency shutoff valve. These valves must \nbe excess flow control valves to regulate the \nrate of flow of hazardous materials in the piping \nsystem, fail-safe valves or other approved \ntypes that will operate automatically, or there \nmust be a manual means of operation to give \nthe fire department  or other responsible \npersons the ability to stop the flow of hazardous \nmaterials in an emergency. The valves must be \nprovided with ready access and comply with \nSection \n5003.2.2.1. \nAlso \nsee \nthe \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6303.1.2.1 \nShutoff at source. A manual or \nautomatic fail-safe emergency shutoff valve shall be \ninstalled on supply piping at the cylinder or bulk \nsource. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ Where the source of the gas is limited to \n“cylinder sources” that are not manifolded, the \nshutoff valve can be the cylinder valve itself. If \ncylinders are manifolded or if the source is other \nthan cylinders, an independent shutoff valve is \n-",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6303",
      "section_number": "6303",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 57,
      "page_end": 58,
      "token_count": 431,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 202",
        "Section 5003.2.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6304_0_b5605098",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1829\n\nrequired to be installed on the piping system. \n6303.1.2.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.\n\n❖ Emergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n6303.1.3 \nIgnition source control. Ignition \nsources in areas containing oxidizing gases shall be \ncontrolled in accordance with Section 5003.7.\n\n❖ Given the fact that oxidizers enhance or \naccelerate the combustion process, ignition \nsources, such as smoking and open flames, \nmust be strictly controlled in oxidizer storage or \nuse areas in accordance with the provisions of \nSection 5003.7to reduce the likelihood of a fire \ninvolving the stored material. \n6303.1.4 \nClass 1, 2 and 3 oxidizer storage \nconfiguration. The storage configuration of Class \n1, 2 and 3 liquid and solid oxidizers shall be as set \nforth in Table 6303.1.4.\n\n❖ See the commentary to Table 6303.1.4.\n\nThis table provides the upper limits on location, \nconfiguration and amounts where the MAQs \nare not exceeded. Class 1 oxidizers are the \nleast susceptible to spontaneous reactions at \nelevated temperatures (such as from exposure \nfires) and are unlimited when in storage [see \nTable 5003.1.1(1)], subject to the limitations \nset out in the table. In comparison, Class 2 \noxidizers create a moderate increase in the \nburning rate of combustible materials, and \nClass 3 oxidizers pose a severe increase in the \nburning rate of combustible materials. The \ncriteria in the table reflects the different levels \nof hazards between each class of oxidizer. \nAisle widths are required to be a minimum of \n1.2 m for all classifications. However, storage \nconfigurations and amounts are more limited \nfor Class 2 and 3 oxidizers. For Class 2 and 3 \noxidizers, Table 5003.1.1(1) limits the total \namount of materials per building. Additionally, \nstorage height is limited to 1.8 m for \nnonsprinklered buildings or as required by \nNFPA 400 for buildings equipped throughout \nwith an automatic sprinkler system. Tables \n6304.1.5(1) and 6304.1.5(2) address Class 2 \nand 3 oxidizers exceeding the MAQs for \nstorage.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6304",
      "section_number": "6304",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 61,
      "token_count": 791,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.7",
        "SBC 801",
        "Table 6303.1.4",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6304_1_0e1ac14d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Combustible containers such as fiber drums, \ncardboard or plastic boxes, paper or plastic \nbags and plastic bottles or jugs are common \npackaging materials for oxidizers. Expanded \npolystyrene foam and other plastic and \ncellulosic combustible materials are also \ncommonly \nused \nas \npacking \nmaterials. \nNoncombustible containers, such as glass jugs \nand bottles, are common containers but are \nusually \nshipped \nin \ncombustible \npacking \nmaterials and boxes to prevent damage. \nOccasionally, some materials may be shipped \nor stored in metal drums. Whenever possible, \nmaterials should be kept in original shipping \ncontainers \nto \nprevent \nspillage \nor \ncontamination. \n6303.1.5 \nClass 3 liquid and solid oxidizers. \nNot more than 100 kg of solid or 83 L of liquid \nClass 3 oxidizer is allowed in storage and use where \nsuch materials are necessary for maintenance \npurposes or operation of equipment. The oxidizers \nshall be stored in approved containers and in an \napproved manner.\n\n❖ The higher amounts of Class 3 liquid and solid \noxidizers permitted by this section in storage \nand use are in recognition of their common use \nfor \nbuilding \nmaintenance \npurposes \nor \nequipment operation. Proper storage practices \nand safeguards must still be observed. \nSECTION 6304 STORAGE \n6304.1 Indoor \nstorage. \nIndoor \nstorage \nof \noxidizing materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter.\n\n❖ This section regulates the indoor storage of \noxidizing materials when quantities are in \nexcess of the MAQ and classified in \nOccupancy Group H. The general and storage \nprovisions of Chapter 50 are applicable in \naddition to the requirements of this section. \nStorage of oxidizing materials inside structures \nmust comply with Sections 6304.1.1through \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1830\n\n6304.1.8 to prevent uncontrolled release or \nexposure to conditions that may result in a fire \nor explosion. \n6304.1.1 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 4 liquid \nor solid oxidizers shall be provided with explosion \ncontrol in accordance with Section 911.\n\n❖ Because of the possibility of a deflagration or \ndetonation in the event of ignition of oxidizers, \nexplosion \nrelief \nventing \nmeeting \nthe \nrequirements of Section 911must be installed \nto protect the storage building or structure from \ncollapse. \n6304.1.2 \nAutomatic sprinkler system. The \nautomatic sprinkler system for oxidizer storage \nshall be designed in accordance with NFPA 400.\n\n❖ This section, as with all of Section 6304.1, is \napplicable to oxidizer storage buildings or \nportions of buildings classified in Occupancy \nGroup H. Section 903.2.5.1generally requires \nthat sprinklers be installed throughout the \nGroup H occupancy in accordance with Section \n903.3.1.1. Because \nof the unique \nfire \nprotection challenges presented by the storage \nof liquid and solid oxidizers, this section \nmandates that the sprinkler design for oxidizer \nstorage be in accordance with NFPA 400, \nwhich \nincludes \nspecial \nsprinkler \ndesign \ndensities based on the class of oxidizer being \nprotected and the manner of storage. These \nrequirements are also duplicated in NFPA 13.\n\nNote that only the sprinkler design criteria \ncontained in NFPA 400 may be used because \nthe rest of the standard is not included in the \nreference and, therefore, would not be \napplicable. See the commentary to Section \n102.7for further discussion of the limitations on \nthe use of referenced standards. \n6304.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquid \nand solid oxidizers shall be of liquid-tight \nconstruction.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6304",
      "section_number": "6304",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 61,
      "token_count": 928,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 903.2.5.1",
        "Section 911",
        "Section 5004.12",
        "Section 6304.1",
        "Table 5003.1.1",
        "Section 6304",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6304_2_20a1f664",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \noxidizer materials to be retained and must be \nnoncombustible, as required by Section \n5004.12. \n6304.1.4 \nSmoke detection. An approved \nsupervised smoke detection system in accordance \nwith Section 907shall be installed in liquid and solid \noxidizer storage areas. Activation of the smoke \ndetection system shall sound a local alarm. \nException: Detached storage buildings protected \nby an approved automatic fire-extinguishing \nsystem.\n\n❖ An automatic fire detection system with central, \nremote or proprietary station supervision and a \nlocal alarm signal is required for early warning \nof fire to building occupants and fire \nsuppression personnel.\n\nDetectors and installation methods in oxidizer \nstorage \nareas \nmust \nbe \nselected \nfor \ncompatibility with the materials stored. Fire \nalarm equipment and installation methods \nmust comply with Section 907. Materials that \nemit strong vapors may interfere with fire \ndetection system components or trigger \nnuisance alarm signals. The required local \nalarm is intended to alert the occupants in the \nimmediate vicinity of the storage area to a \npotentially hazardous condition. The alarm is \nnot intended to be part of an evacuation alarm \nsystem for the entire structure.\n\nThe exception indicates that automatic fire \ndetection is not required in detached storage \nbuildings where there is an automatic fire \nsuppression system. Automatic sprinklers or \napproved \nalternative \nfire-extinguishing \nsystems reduce the danger to people and \nproperty from fire by detecting the fire, \nsounding an alarm, transmitting the alarm to \nthe fire department  and suppressing the fire.\n\nFire-extinguishing \nsystems \nin \ndetached \nstorage buildings must be supervised by \nconnection to a central station, a remote \nsupervising station or a proprietary supervising \nstation or, where approved by the Fire official, \nconnected to a system that produces an \naudible and visual signal monitored at a \nconstantly attended on-site location. See the \ncommentary to Section 903.4 for further \ndiscussion of sprinkler system supervision, and \nSection 904.3.5 for further discussion of \nalternative automatic fire-extinguishing system \nsupervision. \n6304.1.5 \nStorage \nconditions. \nThe \nmaximum quantity of oxidizers per building in \nstorage buildings shall not exceed those quantities \nset forth in Table 6304.1.5(1) through Table \n6304.1.5(3). \nThe storage configuration for liquid and solid \noxidizers shall be as set forth in Table 6303.1.4 and \nTable 6304.1.5(1) through Table 6304.1.5(3). \nClass 2 oxidizers shall not be stored in basements \nexcept where such storage is in stationary tanks. \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1831\n\nClass 3 and 4 oxidizers in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1shall be stored on the ground \nfloor only.\n\n❖ This section covers storage requirements \nrelated to the hazards of oxidizers stored in \nstorage structures where they exceed the \nMAQs. Section 6303.1.4 addresses Class 1, 2 \nand 3 oxidizer liquids and solids where they do \nnot exceed the MAQs.\n\nThe arrangement within buildings of Class 1, 2 \nand 3 oxidizing liquids and solids exceeding \nMAQs must comply with Tables 6304.1.5(1) \nthrough (3). The tables cover both Group H and \ndetached Group H occupancies. Upper limits \non the amount of oxidizer liquids and solids are \nprovided.\n\nBecause of the moderate hazard of Class 2 \noxidizers, they can be stored in basements, but \nonly when contained in approved stationary \ntanks \nthat \ncomply \nwith \nthe \napplicable \nprovisions of Section 5003.2.\n\nBecause of their greater relative hazard, \nstorage of Class 3 and 4 oxidizers in excess of \nthe MAQs above or below the ground floor is \nprohibited. The greater hazard results in more \nproblems \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \nGround-floor storage also facilitates fire-fighter \naccess to the storage area.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6304",
      "section_number": "6304",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 61,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6303.1.4",
        "Section 903.4",
        "Table 6304.1.5",
        "Section 5003.1",
        "Section 5004.12",
        "Table 6303.1.4",
        "Section 5004.2",
        "Section 907",
        "Section 904.3.5",
        "Section 5003.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6304_3_d15c6936",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Table 6304.1.5(1) applies to Class 2 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.\n\nTable 6304.1.5(2) applies to Class 3 oxidizers \nin quantities greater than the MAQs specified \nin Table 5003.1.1(1). Aisle widths that are \nequal to the pile height, as stated in Note b, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.\n\nTable 6304.1.5(3) applies to the storage of \nClass 4 oxidizers in quantities greater than the \nMAQs specified in Table 5003.1.1(1). Aisle \nwidths that are equal to the pile height, as \nrequired in the table, reduce the fire exposure \nhazard between piles and, in the event of a fire-\nrelated collapse of a pile, reduce the likelihood \nof a “domino” effect that could not only increase \nfire intensity but also completely block access \nto pile areas by fire suppression personnel. \n6304.1.6 \nSeparation of Class 4 oxidizers \nfrom other materials. In addition to the \nrequirements in Section 5003.9.8, Class 4 oxidizer \nliquids and solids shall be separated from other \nhazardous materials by not less than a 1-hour fire \nbarrier or stored in hazardous materials storage \ncabinets.\n\n❖ Above all else, oxidizers must be kept away \nfrom flammable and combustible liquids and \nexplosive materials. Other chemicals may also \nreact violently with some oxidizers and some \noxidizers will react with other oxidizers. For \nexample, \ntriazinetriones \n(chlorinated \nisocyanurates) \nare \nincompatible \nwith \nhypochlorites. Materials should be checked for \ncompatibility before storage arrangements are \napproved. See the SDS (or MSDS) for each \nproduct for guidance on compatibility.\n\nClass 4 oxidizers must be stored in separate \nhazardous materials storage cabinets or in \nrooms separated from other storage areas by \n1-hour fire resistance-rated construction. \n6304.1.7 \nContamination. Liquid and solid \noxidizers shall not be stored on or against \ncombustible surfaces. Liquid and solid oxidizers \nshall be stored in a manner to prevent \ncontamination.\n\n❖ Combustible surfaces may be ignited in the \nevent of a spill or uncontrolled release of \noxidizing \nmaterial, \nincluding \nits \nvapors. \nProtective floor and wall coverings should be \nchecked for compatibility with the oxidizing \nmaterials even if the underlying material is \ncompatible. Noncombustible materials, such \nas unprotected ferrous metals, may corrode or \nreact violently in the presence of certain \noxidizing materials. For example, concentrated \nhydrogen peroxide (greater than 52-percent \nsolution) may produce a violent decomposition \nreaction in contact with iron, copper, chromium, \nbrass, bronze, lead, silver and manganese. \nThe corrosive effects of many oxidizers may \nalso damage concrete surfaces. \n6304.1.8 \nDetached storage. Storage of \nliquid and solid oxidizers shall be in detached \nbuildings where required by Section 5003.8.2.\n\n❖ Section 5003.8.2and Table 5003.8.2 require \ndetached storage for Class 4 oxidizer solids \nand liquids when the MAQ is exceeded. See \nthe commentary to Section 5003.8.2and Table \n5003.8.2. \n-",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6304",
      "section_number": "6304",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 61,
      "token_count": 895,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 6304.1.5",
        "Section 5003.8.2",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6305_0_eac7f926",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1832\n\n6304.1.8.1 \nSeparation distance. Detached \nstorage buildings for Class 4 oxidizer liquids and \nsolids shall be located not less than 15 meters from \nother hazardous materials storage.\n\n❖ When the MAQ is exceeded for Class 4 \noxidizer liquids and solids, the occupancy \ngroup is Group H-1, the same as for \nexplosives. The minimum separation distance \nspecified is intended to reduce the effects of \nradiant heat or physical damage exposure in \nthe event of a fire or explosion in a detached \nstorage building. \n6304.2 Outdoor storage. Outdoor storage of \noxidizing materials in amounts exceeding the \nmaximum allowable quantities per control area set \nforth in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003, 5004 and this chapter. \nOxidizing gases shall also comply with Chapter 53.\n\n❖ This section regulates the outdoor storage of \noxidizing materials when in excess of the MAQ \nestablished by Table 5003.1.1(3). The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of oxidizing materials in \noutdoor control areas must comply with \nSections 6304.2.1 through 6304.2.3to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. In addition \nto the requirements of this chapter, oxidizing \ncompressed \ngases \nare \nsubject \nto \nthe \nrequirements of Chapter 53. \n6304.2.1 \nDistance \nfrom \nstorage \nto \nexposures for oxidizing gases. Outdoor storage \nareas for oxidizing gases shall be located in \naccordance with Table 6304.2.1.\n\n❖ Table 6304.2.1 contains separation distances \nfor outdoor storage of oxidizing gases that are \nintended to minimize radiant heat transfer and \nfire spread between exposures.\n\nTable 6304.2.1 establishes spatial separation \n(or alternative) safeguards required for the \noutside storage of oxidizing compressed gases \nwhen in excess of the outside storage MAQ \nshown in Table 5003.1.1(3).\n\nThe required separation distance is intended to \nminimize \nradiant \nheat \ntransfer \nbetween \nexposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving the \nstored material or an incident involving another \nexposure, such as a building on the same or an \nadjacent lot, or a vehicle in the public right-\nofway. SBC 201, Section 414.6 contains \nadditional protection requirements for outside \nstorage conditions in areas that are provided \nwith an overhead roof structure or canopy to \nprotect the materials from the weather.\n\nNote a allows encroachment on property lines, \npublic streets, public ways, etc., through the \nuse of a protective 2-hour fire barrier \n(constructed as required by SBC 201, Section \n707, which acts as a shield between the \nstorage and the exposure. The note recognizes \nthat a 2-hour fire-barrier wall provides an \nequivalent means of achieving the objective of \nspatial \nseparation. \nWhere \na \nseparation \nassembly is used instead of a physical \nseparation distance, the wall must extend \nvertically beyond the roof or wall opening of the \nlarger structure on each side (top and sides) to \nprevent a fire from lapping over or extending \naround the wall and must be arranged to \nprevent hazardous accumulation of gas. \n6304.2.1.1 \nOxidizing \ncryogenic \nfluids. \nOutdoor storage areas for oxidizing cryogenic fluids \nshall be located in accordance with Chapter 55.\n\n❖ This section indicates that outdoor storage \nareas for oxidizing cryogenic fluids are subject \nto the outdoor storage requirements found in \nSection 5504.3. \n6304.2.2 \nStorage configuration for liquid \nand solid oxidizers. Storage configuration for \nliquid and solid oxidizers shall be in accordance \nwith Table 6303.1.4 and Table 6304.1.5(1) through \nTable 6304.1.5(3).",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6305",
      "section_number": "6305",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 62,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6304.1.5",
        "Table 6303.1.4",
        "Section 414.6",
        "Section 707",
        "Table 5003.1.1",
        "SBC 201",
        "Section 5504.3",
        "Table 6304.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6305_1_163243da",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The outside storage arrangements for liquid \nand solid oxidizers are the same as for inside \nstorage arrangements contained in Section \n6304.1.8 and its referenced tables (see \ncommentary, Section 6304.1.8). \n6304.2.3 \nStorage \nconfiguration \nfor \noxidizing \ngases. \nStorage \nconfiguration \nfor \noxidizing gases shall be in accordance with Table \n6304.2.1.\n\n❖ To minimize radiant heat transfer and fire \nspread between exposures, Table 6304.2.1 \ncontains separation distances for the outdoor \nstorage of oxidizer gases when in excess of the \noutside \nstorage \nMAQ shown \nin \nTable \n5003.1.1(3). \nSECTION 6305 USE \n6305.1 Scope. The use of oxidizers in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(1) or Table \n5003.1.1(3) shall be in accordance with Sections \n5001, 5003, 5005 and this chapter. Oxidizing gases \nshall also comply with Chapter 53.\n\n❖ This section applies to all indoor and outdoor \n-",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6305",
      "section_number": "6305",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 62,
      "token_count": 260,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6305",
        "Table 6304.2.1",
        "Section 6304.1.8",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_0_a7f222cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1833\n\ndispensing, use and handling of oxidizers when \nthese amounts are in excess of the MAQ per \nindoor or outdoor control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this chapter.\n\nOnce the MAQs of oxidizers per control area \nhave been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy as a result of the increased \nhazards associated with quantity.\n\nAlthough no occupancy group is assigned to \nthem, outside oxidizer use areas must have an \nincreased level of regulation when quantities \nexceed the MAQs per outdoor control area \nlisted in Table 5003.1.1(3). Corresponding \nMAQs recognize that an open-use condition is \ngenerally more hazardous than a closed-use \ncondition because the oxidizer is more directly \nexposed to the surrounding environment and \ncan become more readily involved in an \nincident than if totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage being within the MAQs \nlisted for storage. \nSECTION 6306 LIQUID OXYGEN IN \nHOME HEALTH CARE \n6306.1 General. The storage and use of liquid \noxygen (LOX) in home health care in Group I-1, I-\n4 and R occupancies shall comply with Sections \n6306.2 through 6306.6, or shall be stored and used \naccordance with Chapter 50.\n\n❖ As the population ages, the use of LOX in \nhome health care settings is expected to \nincrease. Section 6306was developed in \nresponse to changes in technology that \nimprove the care of patients with respiratory \nailments in their own homes allowing them to \nutilize a LOX ambulatory care container and to \nbe able to refill it from a LOX home care \ncontainer. Section 6306 will enhance public \nsafety by establishing minimum requirements \nfor LOX storage and use in the occupancies \nwhere \nthe \nmaterial \nis \nmost \nfrequently \nencountered. \nIn \naddition, \nSection \n6306requires that the suppliers provide a \nreasonable level of information regarding \nsafeguards to be supplied by the users, and fills \na void in the code that has been characterized \nby a growing concern and “need to know” \nexpressed \nby \nthe \ncode \nenforcement \ncommunity. \nThere \nmay \nbe \ncertain \ncircumstances that make compliance with the \nprovisions of Section 6306 impractical or \nimpossible, in which case, the provisions of \nChapters 50 and 55 of the code would be \napplicable. \n6306.2 Information and instructions to be \nprovided. The seller of liquid oxygen shall provide \nthe user with information in written form that \nincludes, but is not limited to, the following: \n1. Manufacturer’s instructions and labeling for \nsafe storage and use of the containers. \n2. Locating containers away from ignition \nsources, exits, electrical hazards and high-\ntemperature devices in accordance with \nSection 6306.3.3. \n3. Restraint of containers to prevent falling in \naccordance with Section 6306.3.4. \n4. Requirements for handling containers in \naccordance with Section 6306.3.5. \n5. Safeguards \nfor \nrefilling \ncontainers \nin \naccordance with Section 6306.3.6. \n6. Signage requirements in accordance with \nSection 6306.6.\n\n❖ This section requires that the LOX purveyor \nprovide the customer with written, basic \ninstructions on the safe storage, use, handling \nand refilling of LOX containers. \n6306.3 Liquid oxygen home care containers. \nContainers of liquid oxygen in home health care \nshall be in accordance with Sections 6306.3.1 \nthrough 6306.3.6.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 951,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6306.3.6",
        "SBC 801",
        "Section 6306.3.5",
        "Section 6306.3.3",
        "Table 5003.1.1",
        "Section 6306.6",
        "SBC 201",
        "Section 6306.3.4",
        "Section 6306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_1_2a707a96",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section introduces the requirements \napplicable \nto \nhome \nhealth \ncare \nLOX \ncontainers. See the commentary to the \nChapter 2 definitions of “Liquid oxygen home \ncare container” and “Liquid oxygen ambulatory \ncontainer.” \n6306.3.1 \nMaximum individual container \ncapacity. Liquid oxygen home care containers shall \nnot exceed an individual capacity of 60 liters in \nGroup I-1, I-4 and R occupancies. Liquid oxygen \nambulatory containers are allowed in Group I-1, I-\n4 and R occupancies. Containers of liquid oxygen \nin home health care shall also be stored, used and \nfilled in accordance with Section 6306and Sections \n5503.1 and 5503.2.\n\n❖ The sizes of LOX ambulatory and health care \ncontainers in Group I-1, I-4 and R occupancies \nare limited to 0.75 L and 60 L, respectively, as \ndefined in Section 202 and by this section. It is \nnecessary to establish container size limits \nbecause there has been a trend to increase the \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1834\n\nsize of the containers delivered to the user, in \nsome cases, simply in order to avoid more \nfrequent deliveries. If it is necessary to have \nindividual containers larger than the limits \nestablished here, then the MAQ and control \narea concept set forth in Chapter 50 will apply. \nThe general requirements of Chapter 55 for \ncontainers and their pressure relief devices are \nalso applicable to these containers. \n6306.3.2 \nManufacturer’s instructions and \nlabeling. Containers shall be stored, used and \noperated in accordance with the manufacturer’s \ninstructions and labeling.\n\n❖ Compliance \nwith \nthe \nLOX \ncontainer \nmanufacturer’s storage, use and operating \ninstructions is a fundamental requirement \nconsistent \nwith all \nI-Codes, and \nthose \ninstructions are considered an enforceable \nextension of the code. Government laws might \nsupersede part of or be applied in addition to \nthe requirements in the instructions. \n6306.3.3 \nLocating containers. Containers \nshall not be located in areas where any of the \nfollowing conditions exist: \n1. They can be overturned due to operation of a \ndoor. \n2. They are in the direct path of egress. \n3. They are subject to falling objects. \n4. They can become part of an electrical circuit. \n5. Open flames and high-temperature devices \ncan cause a hazard.\n\n❖ The requirements in this section ensure that \nLOX home care and ambulatory containers are \nnot located in areas where they can be \ndamaged, near sources of ignition or in the \ndirect path of egress. Home care and \nambulatory containers must be located so that \nthey are protected from being overturned \nresulting from the impact of a door or from \nfalling objects, such as a bookshelf. Containers \nare not allowed to be located in the direct path \nof a means of egress to avoid damage to \ncontainers or injury to occupants egressing the \narea. Containers also must be located so they \ncannot become part of an electrical circuit or \nnear open flames or high-temperature devices. \n6306.3.4 \nRestraining containers. Liquid \noxygen home care containers shall be restrained \nwhile in storage or use to prevent falling caused by \ncontact, vibration or seismic activity. Containers \nshall be restrained by one of the following methods: \n1. Restraining containers to a fixed object with \none or more restraints. \n2. Restraining containers within a framework, \nstand or assembly designed to secure the \ncontainer. \n3. Restraining \ncontainers \nby \nlocating \na \ncontainer against two points of contact such \nas the walls of a corner of a room or a wall \nand a secure furnishing or object such as a \ndesk.\n\n❖ To avoid physical damage to the containers \nand to protect the user from injury due to falling \ncontainers, LOX home care containers are \nrequired to be restrained. This section specifies \nthree approved methods of restraint to prevent \na home care container from being overturned \ndue to mechanical impact or a seismic event. \n6306.3.5 \nContainer handling. Containers \nshall be handled by use of a cart or hand truck \ndesigned for such use. \nExceptions: \n1. Liquid \noxygen \nhome \ncare \ncontainers \nequipped with a roller base. \n2. Liquid oxygen ambulatory containers are \nallowed to be hand carried.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 994,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6306",
        "Section 202",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_2_fde82b44",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ To avoid damage due to dropping or upset, this \nsection requires that if containers are moved, \nthey must be transported using a cart or hand \ntruck suitable for the purpose. Because the \nlevel of stability and efficiency in container \nmoving is provided by roller bases that are \nmade for the container, Exception 1 exempts \nLOX home care containers equipped with \nrollers or caster wheels in their bases. \nException 2 recognizes that some ambulatory \ncontainers are made for portability and are \nhand carried. \n6306.3.6 \nFilling of containers. The filling \nof containers shall be in accordance with Sections \n6306.3.6.1 through 6306.3.6.3.\n\n❖ This \nsection \nintroduces \nthe \nfollowing \nrequirements applicable to the filling of home \nhealth care LOX containers. \n6306.3.6.1 \nFilling location. Liquid oxygen \nhome care containers and ambulatory containers \nshall be filled outdoors. \nException: Liquid oxygen ambulatory containers \nare allowed to be filled indoors where the supply \ncontainer is specifically designed for filling such \ncontainers and written instructions are provided by \nthe container manufacturer. \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1835\n\n❖ A requirement for filling LOX home care and \nambulatory containers outdoors is specified in \nthis section. The exception allows ambulatory \nLOX containers to be filled indoors, provided \nthe supply container is designed for the filling \nof such containers by the patient or other \nindividuals and written instructions for the \nproper filling of these containers are provided \nby the home care container manufacturer. \n6306.3.6.2 \nIncompatible surfaces. A drip pan \ncompatible with liquid oxygen shall be provided \nunder home care container fill and vent connections \nduring the filling process in order to protect against \nliquid oxygen spillage from coming into contact \nwith combustible surfaces, including asphalt.\n\n❖ This section requires the use of a LOX-\ncompatible drip pan located beneath the \ncontainer to prevent any spilled LOX from \ncontacting \nsurfaces \nwhose \ncombustibility \nwould be greatly enhanced by contact with the \nLOX. \nAsphalt \nsurfaces \nare \nespecially \nproblematic because LOX that contacts \nasphalt can act as a contact explosive, \nresulting in a low-pressure explosion. \n6306.3.6.3 \nOpen \nflames \nand \nhigh-\ntemperature devices. The use of open flames and \nhigh-temperature devices shall be in accordance \nwith Section 5003.7.2.\n\n❖ During LOX container filling operations, open \nflame sources and high-temperature devices \nmust be separated from home care and \nambulatory containers in accordance with \nSection 5003.7.2 (see commentary, Section \n5003.7.2). \n6306.4 Maximum \naggregate \nquantity. \nThe \nmaximum aggregate quantity of liquid oxygen \nallowed in storage and in use in each dwelling unit \nshall be 120 liters. \nExceptions: \n1. The maximum aggregate quantity of liquid \noxygen allowed in Group I-4 occupancies \nshall be limited by the maximum allowable \nquantity set forth in Table 5003.1.1(1). \n2. Where individual sleeping rooms are \nseparated from the remainder of the dwelling \nunit \nby \nfire \nbarriers \nconstructed \nin \naccordance with Section 707 of SBC 201, \nand horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or \nboth, having a minimum fire-resistance \nrating of 1 hour, the maximum aggregate \nquantity per dwelling unit shall be increased \nto allow not more than 120 liters of liquid \noxygen per sleeping room.\n\n❖ This section establishes a maximum aggregate \namount of 120 liters inside of each dwelling \nunit. This allows for one container to be in use \nand an additional cylinder in storage.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 862,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5003.7.2",
        "Section 707",
        "Table 5003.1.1",
        "SBC 201",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_3_1f227cf5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Exception 1 further requires that the total \namount of LOX stored indoors in Group I-4 \noccupancies not exceed the MAQ for cryogenic \noxidizing \nliquids \nspecified \nin \nTable \n5003.1.1(1). That table establishes an MAQ \nfor LOX of 170 liters in a one-story, Group I-4 \noccupancy constructed as a single control area \nand allows the quantity to be increased by 100 \npercent if the building is protected throughout \nby an approved automatic sprinkler system \ncomplying with NFPA 13. Additional amounts \nof LOX are permitted if it is stored in approved \nhazardous materials storage cabinets or if a \nGroup I-4 occupancy is constructed with \nadditional control areas. Keep in mind that \neven though these occupancies may be \nequipped with automatic sprinklers, the ability \nto increase the MAQ by 100 percent in Table \n5003.1.1(1) is only applicable when the \nsprinkler system is designed in accordance \nwith NFPA 13. Designs in accordance with \nNFPA 13D or 13R would not qualify for an \nincrease.\n\nException 2 permits a maximum of 120 liters of \nLOX in an individual sleeping room when the \nroom is separated from the remainder of the \ndwelling unit by 1-hour fire-resistance-rated fire \nbarriers and horizontal assemblies constructed \nin accordance with the requirements in SBC \n201, Chapter 7. \n6306.5 Smoking prohibited. Smoking shall be \nprohibited in rooms or areas where liquid oxygen is \nin use.\n\n❖ Smoking is a significant ignition source and \nLOX is a hazardous material that can enhance \nthe burning rate of combustible materials. \nSmoking is therefore prohibited in all areas \nwhere LOX is in use (also see commentary, \nSection 310and 6306.6.1). \n6306.6 Signs. Warning signs for occupancies using \nhome health care liquid oxygen shall be in \naccordance with Sections 6306.6.1 and 6306.6.2.\n\n❖ This section introduces the requirements for \nwarning signs applicable to home health care \nLOX storage, use or transfer. \n6306.6.1 \nNo smoking sign. A sign stating \n“OXYGEN—NO SMOKING” shall be posted in \neach room or area where liquid oxygen containers \nare stored, used or filled. \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1836\n\n❖ Since smoking is prohibited by Section 6306.5, \nit is reasonable to provide appropriate warning \nsigns in each room where LOX is stored, used \nor transferred stating that smoking is banned \n(see Section 310for additional requirements \nfor these signs). \n6306.6.2 \nPremises signage. Where required \nby the Fire official, each dwelling unit or sleeping \nunit shall have an approved sign indicating that the \nunit contains liquid oxygen home care containers.\n\n❖ Where the Fire official deems it necessary, this \nsection authorizes him or her to require a sign \nfor each sleeping or dwelling unit to identify the \npresence of LOX to fire fighters. During the \ndevelopment of Section 6306, concern was \nexpressed that there could be privacy and \npersonal safety issues in placing such signage \nin public spaces. Accordingly, this section \nshould be applied judiciously and sparingly, \nand only when absolutely essential to fire-\nfighter safety. \n6306.7 Fire department  notification. Where \nrequired by the Fire official, the liquid oxygen seller \nshall notify the fire department  of the locations of \nliquid oxygen home care containers.\n\n❖ This section requires the seller of the LOX to \nnotify the Fire official of the locations where \nLOX is being used for home health care. Note \nthat this section is only applicable when it is \nrequired by the Fire official. Some jurisdictions \nmay not want this information due to the \npotentially large volume of information involved \nor the lack of resources to process it. \n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1837\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 938,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 310",
        "Table 5003.1.1",
        "Section 6306.5",
        "SBC 201",
        "Section 6306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_4_227426c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 21 USC Chapter 9, Federal Food, Drug and Cosmetic Act. Washington, DC: U.S. Government Printing \nOffice, 2007. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. DOTn 49 CFR; 100-178-94, Hazardous Materials Regulations. Washington, DC: U.S. Department of \nTransportation, 1994. \n4. Holtzclaw, H.F and W.R. Robinson. General Chemistry, 8th ed. Lexington, MA: DC Heath and Co., \n1988.\n\n-\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1838\n\nTABLES AND FIGURES OF CHAPTER 63 \nTABLE 6303.1.4 \nSTORAGE OF CLASS 1, 2 AND 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (m) \nClass 1 \nClass 2 \nClass 3 \nPiles \nMaximum width \n7.2 \n4.8 \n3.6 \nMaximum height \n6 \nNote c \nNote c \nMaximum distance to aisle \n3.6 \n2.4 \n2.4 \nMinimum distance to next pile \n1.2a \nNote a \nNote a \nMinimum distance to walls \n0.6b \n0.6 \n1.2 \nMaximum quantity per pile \n200 tons \nMAQ \nNA \nMaximum quantity per building \nNo Limit \nNote d \nNote d \nMAQ = Maximum Allowable Quantity. \nNA = Not Applicable. \na. The minimum aisle width shall be equal to the pile height, but not less than 1.2 m and not greater than 2.4 m. \nb. There shall not be a minimum distance from the pile to a wall for amounts less than 4050 kg. \nc. Maximum storage height in nonsprinklered buildings is limited to 1.8 m. In sprinklered buildings, see NFPA 400 for \nstorage heights based on ceiling sprinkler protection. \nd. Maximum quantity per building varies. See Chapter 50 for control areas and MAQs.\n\nTABLE 6304.1.5(1) \nSTORAGE OF CLASS 2 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls\n\n7.5 m \nNote a \n3.6 m \nNote b \n0.60 mc\n\n7.5 m \nNote a \n3.6 m \nNote b \n0.6 mc \nMaximum quantity per pile \n90,700 kg \n90,700 kg \nMaximum quantity per building \n1,814,000 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buidlings is limited to 1800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 2,045 kg , there shall be no minimum separation distance between the \npile and any wall.\n\n-\n\n[Table table_p68_1]\nHeaders: STORAGE CONFIGURATION | LIMITS (m)\nClass 1 | Class 2 | Class 3\nPiles\nMaximum width | 7.2 | 4.8 | 3.6\nMaximum height | 6 | Note c | Note c\nMaximum distance to aisle | 3.6 | 2.4 | 2.4\n... and 4 more rows\n\n[Table table_p68_2]\nHeaders: STORAGE CONFIGURATION | LIMITS\nGroup H occupancy storage | Detached storage\nPiles\nMaximum width\nMaximum height\nMaximum distance to aisle\nMinimum distance to next pile\nMinimum distance to walls | 7.5 m\nNote a\n3.6 m\nNote b\n0.60 mc | 7.5 m\nNote a\n3.6 m\nNote b\n0.6 mc\nMaximum quantity per pile | 90,700 kg | 90,700 kg\nMaximum quantity per building | 1,814,000 kg | No Limit",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 982,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 6304.1.5",
        "Table 6303.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_5_ead22370",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1839\n\nTABLE 6304.1.5(2) \nSTORAGE OF CLASS 3 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS \nGroup H occupancy storage \nDetached storage \nPiles \nMaximum width \nMaximum height \nMaximum distance to aisle \nMinimum distance to next pile \nMinimum distance to walls\n\n4.8 m \nNote a \n3 m  \nNote b \n1.2 mc\n\n6.0 m \nNote a \n3 m \nNote b \n1.2 mc \nMaximum quantity per pile  \n27,000 kg \n90,700 kg \nMaximum quantity per building  \n1,088,600 kg \nNo Limit \na. \nMaximum storage height in non-sprinklered buildings is limited to 1,800 mm. In sprinklered buildings see NFPA 400 \nfor storage heights based on ceiling sprinkler protection. \nb. The minimum aisle width shall be equal to the pile height, but not less than 1,200 mm and not greater than 2,400 mm. \nc. \nFor protection level and detached storage under 1,045 kg , there shall be no minimum separation distance between the \npile and any wall. \nTABLE 6304.1.5(3) \nSTORAGE OF CLASS 4 OXIDIZER LIQUIDS AND SOLIDS \nSTORAGE CONFIGURATION \nLIMITS (meters) \nPile \nMaximum length \nMaximum width \nMaximum height \nMinimum distance to next pile\n\n3 \n1.2 \n2.4 \n2.4 \nMaximum quantity per building  \nNo Limit\n\nTABLE 6304.2.1 \nOXIDIZER GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nQUANTITY OF \nGAS STORED \n(cubic meters at \nNTP) \nDISTANCE TO A BUILDING NOT ASSOCIATED WITH THE \nMANUFACTURE OR DISTRIBUTION OF OXIDIZING GASES OR \nPUBLIC WAY ORLOT LINE THAT CAN BE BUILT UPON (m) \nDISTANCE \nBETWEEN \nSTORAGE AREAS \n(m) \n0 – 1,416 \n1.5 \n1.5 \n1,416.03 – 2,832 \n3 \n3 \n2,832.03 or greater \n4.5 \n3 \na. \nThe minimum required distances shall not apply where fire barriers without openings or penetrations having a \nminimum fire-resistance rating of 2 hours interrupt the line of sight between the storage and the exposure. The \nconfiguration of the fire barrier shall be designed to allow natural ventilation to prevent the accumulation of hazardous \ngas concentrations.\n\n-\n\n[Table table_p69_1]\nHeaders: STORAGE CONFIGURATION | LIMITS\nGroup H occupancy storage | Detached storage\nPiles\nMaximum width\nMaximum height\nMaximum distance to aisle\nMinimum distance to next pile\nMinimum distance to walls | 4.8 m\nNote a\n3 m\nNote b\n1.2 mc | 6.0 m\nNote a\n3 m\nNote b\n1.2 mc\nMaximum quantity per pile | 27,000 kg | 90,700 kg\nMaximum quantity per building | 1,088,600 kg | No Limit\n\n[Table table_p69_2]\nHeaders: STORAGE CONFIGURATION | LIMITS (meters)\nPile\nMaximum length\nMaximum width\nMaximum height\nMinimum distance to next pile | 3\n1.2\n2.4\n2.4\nMaximum quantity per building | No Limit\n\n[Table table_p69_3]\nHeaders: QUANTITY OF\nGAS STORED\n(cubic meters at\nNTP) | DISTANCE TO A BUILDING NOT ASSOCIATED WITH THE\nMANUFACTURE OR DISTRIBUTION OF OXIDIZING GASES OR\nPUBLIC WAY ORLOT LINE THAT CAN BE BUILT UPON (m) | DISTANCE\nBETWEEN\nSTORAGE AREAS\n(m)\n0 – 1,416 | 1.5 | 1.5\n1,416.03 – 2,832 | 3 | 3\n2,832.03 or greater | 4.5 | 3\n\nCHAPTER 63—OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC \nFLUIDS\n\nSBC 801-CC-2024 \n1840\n\nThis page left intentionally blank\n-\n\nCHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1841\n\n—PYROPHORIC MATERIALS\n\n❖ General Comments",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 993,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6304.2.1",
        "Table 6304.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_6_082a22e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Because \nof \ntheir \ncapacity \nto \nignite \nspontaneously at low temperatures, pyrophoric \nmaterials pose unusual deflagration and \ndetonation hazards to building occupants and \nfire-fighting personnel. Advance knowledge of \nthe materials present in the building through \nthe issuance of permits and the submittal of \nSafety Data Sheets (SDS), as noted in Section \n407, are essential for effective preplanning by \nthe fire department . The ability to fight fires \ninvolving \npyrophoric \nmaterials \nmay \nbe \nsomewhat limited since many pyrophoric \nmaterials are also highly reactive with water. \nInterior fire fighting may not be an option unless \nadequate alternative extinguishing agents are \navailable.\n\nSome \nflammable \nliquids \nmay \nalso \nbe \nconsidered pyrophoric liquids. Diethylzine, for \nexample, is considered a pyrophoric liquid in \naccordance with NFPA 49 (found in the NFPA \nFire Protection Guide to Hazardous Materials), \nbut has a U.S. Department of Transportation \n(DOTn) classification as a flammable liquid. \nSince this material is known to ignite \nspontaneously when exposed to air, the \nmultiple hazards of being both pyrophoric and \nflammable must be addressed.\n\nAlkali metals, such as sodium, potassium and \nlithium, are examples of pyrophoric solids. \nMost of these reactive metals are not found \nfree in nature, but are combined with other \nelements. Sodium, for example, burns violently \nand ignites spontaneously when exposed to \nmoist air. Sodium that comes in contact with \nwater may be accompanied by hydrogen \nexplosions.\n\nDiborane and phosphine are pyrophoric gases \nthat must comply with the provisions of this \nchapter as well as those of Chapter 53.\n\nThe proper classification of materials as \npyrophoric is essential to providing adequate \nmeans of \nhazard mitigation. \nPyrophoric \nmaterials, as indicated earlier, may also pose \nmultiple hazards similar to flammable liquids, \nflammable solids and water-reactive materials.\n\nIn previous editions of the code, there were \nextensive regulations in Section 6405.3for \nsilane gas tetrahydride (SiH4); CAS No. 7803-\n62-5], a common but dangerous pyrophoric \ngas that is also classified as unstable \n(reactive), (see commentary, Chapter 66). \nAmerican National Standards Institute (ANSI) \nCompressed Gas Association (CGA) standard \nG-13 is referenced for the storage and handling \nof silane gas. Silane gas or mixtures of silane \ngas are commonly found in the semiconductor \nand photovoltaic cell manufacturing processes \nand allied industries. Silane gas is distributed \nat 100-percent concentration or it can be \ndistributed as a mixture with other gases, such \nas various concentrations of silane mixed with \nnitrogen or hydrogen. This chapter addresses \nonly silane gas or mixtures of silane gas that \nbehave as a pyrophoric and flammable gas.\n\nSilane is classified as a pyrophoric material and \na Class 1 Unstable (reactive) compressed gas. \nIt can autoignite or spontaneously ignite when \nit is exposed to air without any source of \nignition. Silane has a lower flammable limit of \n1.37 percent by volume in air. It begins to \nexhibit pyrophoric characteristics at about 4.5 \npercent volume in air. Silane is a unique \nhazardous material in that it is also metastable, \nmeaning that it can have delayed ignition. This \nmetastable \ncharacteristic \nis \ndangerous \nbecause it allows a volume of gas to \naccumulate inside of a building. In such cases, \na deflagration can occur, which can cause \nstructural damage to buildings, injure or kill \nindividuals located close to the release, and \ncomplicate the emergency response due to its \npotential energy. It is for this reason that \nSection \n911.1and \nTable \n911.1 \nrequire \ndeflagration venting when the amount of silane \nstored inside of buildings exceeds its maximum \nallowable quantity.",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 891,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 911.1",
        "Table 911.1",
        "Section 6405.3",
        "Section 407"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6306_7_25b3326e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Because of silane’s \nimportance in \nthe \nmanufacturing \nof \nsemiconductors \nand \nphotovoltaic products and its increased use, \nmanufacturers of silane in conjunction with its \nusers have performed extensive testing of this \nhazardous material. These tests, along with \nincident \nexperiences \nand \npeer-reviewed \nscientific data, resulted in the development of \nthe 2006 edition of ANSI/CGA Standard G-13, \nStorage and Handling of Silane and Silane \nMixtures.\n\nExcluding the introduction, scope, definitions \nand references, ANSI/CGA G-13 is divided into \n14 sections: \n• Physical and chemical properties of silane. \n-",
      "content_type": "mixed",
      "chapter_id": "ch63",
      "chapter_number": "63",
      "chapter_title": "OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC",
      "section_id": "sec6306",
      "section_number": "6306",
      "section_title": "LIQUID OXYGEN IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 71,
      "token_count": 149,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6401_0_3dee768c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1842\n\n• Requirements for its proper indoor and outdoor \nstorage. \n• Configuration of the piping, valves and fitting. \n• Packaging of silane, gas and flame detection \nsystems. \n• Fire protection. \n• Ventilation. \n• Purge gas systems. \n• Electrical installation requirements. \n• Supervisory controls of mechanical ventilation, \ngas monitoring and flame detection systems.\n\nThe standard also contains four informational \nappendices that address protective equipment \nrequired for personnel working on silane \nsystems, \nthe \ncompressibility \nof \nsilane, \nminimum separation distances from silane \nstorage to certain thermal flux (e.g., radiant \nenergy) exposures and blast overpressure.\n\nThe requirements for outdoor storage are \nbased on a series of silane release tests and \nthe development of a mathematic model that \nwere sponsored by the CGA. During these \ntests silane was released from DOT tube \ntrailers, International Standards Organization \n(ISO) module packs (which are another form of \nbulk compressed packaging), and containers \nwith a volume of more than 450 Liters. The \ntesting results were used in the development of \nrequirements for separation distances of \ncylinders and large bulk sources of silane.\n\nFor cylinders with a volume of less than 450 L, \nANSI/CGA \nG-13 \nrequires \nthe \noutdoor \nseparation distance to be established based on \nthe volume of silane gas in each nest of \ncompressed gas cylinders (see Chapter 2 for \nthe definition of “Nesting”). The separation \ndistances are intended to limit the thermal flux \nof the radiation produced by a silane jet fire and \nare limited based on the volume of each \ncylinder in each nest and if the cylinder is \nconstructed \nof \nsteel, \nfiber \noverwrapped \naluminum or aluminum.\n\nFor bulk storage containers including silane \ntube trailers, ISO modules and containers \ngreater than 450 liters in volume, the CGA \nstandard establishes \nminimum separation \ndistances to protect exposures from the energy \nof a 3.4 kPa blast overpressure. Blast \noverpressure is the pressure above the \nambient pressure that is manifested in the \nshock wave of a deflagration or a detonation. \nThe threshold of 3.4 kPa value was chosen as \nthe acceptable level of blast overpressure for \nboth buildings and occupants because a frame \nstructure can normally withstand that level of \nexternal force with no serious structural \ndamage, and it is unlikely that human beings \ninside the building would normally suffer any \nserious injury.\n\nThe separation distances from the exposures \nare based on the stored pressure within the \nbulk containers or cylinders and the diameter \nof the pressure relief device. ANSI/CGA G-13 \nlimits the maximum pressure in the bulk \ncontainers or cylinders to 11,032 kPa and \nrequires minimum separation distances from a \nbulk silane source and exposures.\n\nANSI/CGA G-13 also contains extensive \nrequirements for the indoor storage and use of \nsilane.\n\n❖ Purpose\n\nThis chapter regulates the hazards associated \nwith pyrophoric materials, which are capable of \nspontaneously igniting in the air at or below a \ntemperature \nof \n54°C. \nMany \npyrophoric \nmaterials also pose severe flammability or \nreactivity hazards. This chapter addresses only \nthe \nhazards \nassociated \nwith \npyrophoric \nmaterials. Other materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \nSection 5001.1). Strict compliance with the \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, can \nreduce the exposure hazards associated with \nthe involvement of pyrophoric materials in a fire \nor other emergency. \nSECTION 6401  GENERAL \n6401.1 Scope. The storage and use of pyrophoric \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53.\n\n❖ This chapter details specific requirements for \nthe storage of pyrophoric materials. The \nrequirements of this chapter are intended to \ncomplement the general requirements for \nhazardous materials in Chapter 50. Pyrophoric \ngases are also regulated by Chapter 53. The \nclassification of pyrophoric materials is based \non the definition indicated in Section 202, \nwhich is derived from DOL 29 CFR; Part \n1910.1200. \n6401.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6401",
      "section_number": "6401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 72,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6401",
        "Section 202",
        "Section 105.5",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6401_1_7d811a63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \n-",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6401",
      "section_number": "6401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 72,
      "token_count": 64,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6402_0_cdf8d468",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1843\n\ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit.\n\nThe permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6402 DEFINITION \n6402.1 Definition. The following term is defined \nin Chapter 2: \n• PYROPHORIC.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6403 GENERAL \nREQUIREMENTS \n6403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6401 and \n6403.\n\n❖ The provisions of this section complement the \nrequirements of Chapter 50 for structures \noccupied for the storage, handling or use of \npyrophoric \nmaterials. \nThe \ngeneral \nrequirements of Sections 5001 and 5003, in \naddition to the provisions of this chapter, are \nfully applicable to the storage and use of \norganic peroxides. \n6403.1.1 \nEmergency shutoff. Compressed \ngas systems conveying pyrophoric gases shall be \nprovided with approved manual or automatic \nemergency shutoff valves that can be activated at \neach point of use and at each source.\n\n❖ To provide control over the flow of pyrophoric \ngases under emergency conditions, each \nsupply source as well as each point of use of \npyrophoric compressed gas must be equipped \nwith an approved emergency shutoff valve. \nThese are excess flow control valves that \nregulate the rate of flow of hazardous materials \nin the piping system, fail-safe valves or other \napproved types that will operate automatically \nor manually to give the fire department  or other \nresponsible persons the ability to stop the flow \nof hazardous material in an emergency. The \nvalves must be provided with ready access and \ncomply with Section 5003.2.2.1. See also the \ncommentaries to the definitions of “Emergency \nshutoff valve,” “Emergency shutoff valve, \nmanual” and “Emergency shutoff valve, \nautomatic” in Section 202. \n6403.1.1.1 \nShutoff at source. An automatic \nemergency shutoff valve shall be installed on \nsupply piping at the cylinder or bulk source. The \nshutoff valve shall be operated by a remotely \nlocated manually activated shutdown control \nlocated not less than 4.5 m, from the source of \nsupply. Manual or automatic cylinder valves are \nallowed to be used as the required emergency \nshutoff valve where the source of supply is limited \nto unmanifolded cylinder sources.\n\n❖ This section requires that an automatic \nemergency shutoff valve be provided on \npyrophoric compressed gas systems activated \nby a remotely located, manually activated \ncontrol. A minimum distance of 4.5 m, has been \nspecified to provide reasonable separation \ndistance between the control and the source as \na means to protect persons using the control \nfrom radiant heat in a fire event. Where the \nsource of supply is limited to unmanifolded \ncylinders, the cylinder valve is allowed to be \neither manual or automatic. \n6403.1.1.2 \nShutoff at point of use. A manual \nor automatic emergency shutoff valve shall be \ninstalled on the supply piping at the point of use or \nat a point where the equipment using the gas is \nconnected to the supply system.",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6402",
      "section_number": "6402",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 73,
      "token_count": 930,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 201.3",
        "Section 5003.1",
        "Section 202",
        "Section 6402",
        "Section 105.5",
        "Section 6403",
        "Section 105.5.22",
        "Section 5003.2.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6402_1_6bf3c89f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Emergency shutoff valves at the point of use \nare to be installed on the supply piping either at \nthe use point or where equipment is connected. \nEither manual or automatic valves are allowed \nto be used. For example, it is common in some \ninstallations to have gas piped to a room for \nuse \nwith \nportable \nor \nfixed \nequipment. \nEmergency \nshutoff \nvalves \nare \ntypically \nprovided at the point where the piping first \nenters the room. Equipment may not be \nconnected to the valve; however, the valve \nrepresents the point of connection for use. \nWhen equipment is connected to the supply \nsystem, a valve that isolates the equipment is \nrequired. It may or may not be the same valve \nas that used at the point of penetration. Either \nvalve is allowed to be manual or automatic, and \neither valve serves as an emergency shutoff \nvalve. \n-",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6402",
      "section_number": "6402",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 73,
      "token_count": 199,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6404_0_f8aa1ab3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1844\n\n6403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of pyrophoric materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter.\n\n❖ This section complements the requirements of \nChapter 50 for structures used for the storage, \nhandling or use of pyrophoric materials. The \nregulations contained in this section assume \nthat the quantity of pyrophoric materials in a \ngiven building is in excess of the maximum \nallowable quantities (MAQ) per control area, as \nestablished \nin \nSection \n5003.1, \nthereby \nclassifying the building as a Group H \noccupancy. The requirements of Chapter 50 \napply to the storage and use of pyrophoric \nmaterials in addition to the provisions of this \nchapter. \nSECTION 6404 STORAGE \n6404.1 Indoor \nstorage. \nIndoor \nstorage \nof \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13.\n\n❖ This section regulates the indoor storage of \npyrophoric materials where they exceed the \nMAQ in buildings or portions of buildings \nclassified as Group H occupancies. The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. Storage of pyrophoric materials \ninside structures must comply with Sections \n6404.1.1 \nthrough \n6404.1.4 \nto \nprevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion. \nRegardless of quantity, this section notes the \napplicability of ANSI/CGA G-13 for storage of \nany amount of silane or silane gas mixtures. \nSection 6405.3 covers silane gas use. See the \ncommentary introduction to this chapter for a \ndetailed discussion of silane. \n6404.1.1 \nLiquid-tight floor. In addition to \nthe requirements of Section 5004.12, floors of \nstorage areas containing pyrophoric liquids shall be \nof liquid-tight construction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \npyrophoric materials to be retained and must \nbe noncombustible, as required by Section \n5004.12. \n6404.1.2 \nPyrophoric solids and liquids. \nStorage of pyrophoric solids and liquids shall be \nlimited to a maximum area of 9 m2 per pile. Storage \nshall not exceed 1.5 meter in height. Individual \ncontainers shall not be stacked. \nAisles between storage piles shall be not less than 3 \nmeter, in width. \nIndividual tanks or containers shall not exceed 1900 \nliters in capacity.",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6404",
      "section_number": "6404",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 75,
      "token_count": 740,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5003.1",
        "Section 5004.12",
        "Section 6404",
        "Section 6405.3",
        "Table 5003.1.1",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6404_1_16592d27",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Inside storage restrictions, including pile \nheight, container arrangement and aisle width, \nare \nintended \nto \nreduce \nthe \npotential \ninvolvement of multiple piles, reduce the \nexposure hazard to occupants and facilitate fire \ndepartment  access to the storage areas. \nInside storage of pyrophoric liquids in tanks or \ncontainers is limited to an individual capacity of \n1900 liters to reduce the exposure hazard in \nthe event of a single container failure. \nProhibiting the stacking of individual containers \nreduces the likelihood of container failure from \nstacking stresses. Wide aisles reduce the fire \nexposure hazard between piles and, in the \nevent of a fire-related collapse of a pile, reduce \nthe likelihood of a “domino” effect that could not \nonly increase fire intensity but also completely \nblock access to pile areas by fire suppression \npersonnel. While not specifically mentioned in \nthis section, inside storage must also be \nprotected as required by Chapter 50, which \nincludes provisions for incompatible material \nstorage, security, signage, control of ignition \nsources and submittal of a storage plan. \n6404.1.3 \nPyrophoric gases. Storage of \npyrophoric gases shall be in detached buildings \nwhere required by Section 5003.8.2.\n\n❖ This section is an important cross reference to \nSection 5003.8.2 and Table 5003.8.2. The \ntable requires that storage of more than 57 m3 \nof pyrophoric gas must be in a detached \nbuilding complying with Section 5003.8.2.\n\nDetached structures designed and constructed \nfor the sole purpose of pyrophoric material \nstorage provide the best protection for people \nand property from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in an outside fire that may \nendanger their contents or a fire stemming from \nignited contents in storage (see commentary, \n-\n\nCHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1845\n\nSection 5003.8.2 and Table 5003.8.2, for \nfurther \ndiscussion \nof \ndetached \nstorage \nrequirements). \n6404.1.4 \nSeparation from incompatible \nmaterials. In addition to the requirements of \nSection 5003.9.8, indoor storage of pyrophoric \nmaterials shall be isolated from incompatible \nhazardous materials by 1-hour fire barriers with \nopenings protected in accordance with SBC 201. \nException: \nStorage \nin \napproved \nhazardous \nmaterials \nstorage \ncabinets \nconstructed \nin \naccordance with Section 5003.8.7.\n\n❖ This section is intended to separate all \nincompatible, flammable, explosive or other \nhighly reactive materials from the inside \nstorage areas of pyrophoric materials. A 1-hour \nfire barrier assembly or, as allowed by the \nexception, an approved hazardous materials \nstorage cabinet can reduce the potential \ninvolvement of pyrophoric materials in a fire \ninvolving \nother \nincompatible \nhazardous \nmaterials. Note that the provisions of Section \n6404.1.4 are to be applied in addition to the \nrequirements of Section 5003.9.8. \n6404.2 Outdoor storage. Outdoor storage of \npyrophoric materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(3) shall be in accordance \nwith Sections 5001, 5003 and 5004, and this chapter. \nThe storage of silane gas, and gas mixtures with a \nsilane concentration of 1.37 percent or more by \nvolume, shall be in accordance with ANSI/CGA G-\n13.",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6404",
      "section_number": "6404",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 75,
      "token_count": 818,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 5003.8.2",
        "Section 6404.1.4",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 201",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6404_2_fd9fd86b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Sections 6404.2.1 and 6404.2.2 are applicable \nfor the outdoor storage of pyrophoric materials \nin excess of the MAQ listed in Table \n5003.1.1(3). The provisions of this section, in \naddition to the provisions of Sections 5001, \n5003 and 5004, are applicable to outdoor areas \nused for the storage of pyrophoric materials \nbecause of the severity of the hazards posed \nby these materials. Regardless of quantity, \nsilane gas and certain silane gas mixtures must \nalso comply with the provisions of ANSI/CGA \nG-13. See the commentary introduction to this \nchapter for a detailed discussion of silane. \n6404.2.1 \nDistance \nfrom \nstorage \nto \nexposures. The separation of pyrophoric solids, \nliquids and gases from buildings, lot lines, public \nstreets, public alleys, public ways or means of egress \nshall be in accordance with the following: \n1. Solids and liquids. Two times the separation \nrequired by Chapter 57 for Class IB \nflammable liquids. \n2.  Gases. The location and maximum amount \nof pyrophoric gas per storage area shall be in \naccordance with Table 6404.2.1.\n\n❖ To minimize radiant heat transfer and fire \nspread between stored pyrophoric solid and \nliquid materials and the listed exposures, the \nvalues shown for Class IB flammable liquids in \nTable 5704.4.2 are applied and then doubled. \nSimilarly, Table 6404.2.1 is referenced for the \noutdoor storage of pyrophoric gases.\n\n❖ See Table 6404.2.1.\n\nTable \n6404.2.1 \nestablishes \nthe \nspatial \nseparation distance (or alternative safeguards) \nrequired for the outside storage of pyrophoric \ncompressed gases where in excess of the \noutside \nstorage \nMAQ \nshown \nin Table \n5003.1.1(3).\n\nThe required separation distance is intended to \nminimize radiant heat transfer between storage \nand exposures. Separation distances provide a \nmeasure of protection against the possibility of \nfire spread in the event of a fire involving either \nthe stored material or another exposure, such \nas a building on the same or an adjacent lot or \na vehicle in the public right-ofway. Section \n414.6 \nof \nSBC \n201 \ncontains \nadditional \nprotection requirements for outside storage in \nareas that have an overhead roof structure or \ncanopy to protect the materials from the \nweather.\n\nNote a recognizes that a 2-hour fire barrier wall \n(constructed in accordance with SBC 201, \nSection 707), provides an equivalent means of \nachieving the objectives of spatial separation. \nWhere a separation assembly is used instead \nof the tabular separation distance, the wall \nmust be arranged to prevent a hazardous \naccumulation of gas. \n6404.2.2 \nWeather \nprotection. \nWhere \noverhead construction is provided for sheltering \noutdoor storage areas of pyrophoric materials, the \nstorage areas shall be provided with approved \nautomatic fire-extinguishing system protection.\n\n❖ The general requirements for construction of \nweather protection roofs over outdoor storage \nareas are contained in Section 5004.13 of the \ncode and SBC 201, Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor storage areas to be sprinklered. \n-",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6404",
      "section_number": "6404",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 75,
      "token_count": 768,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5704.4.2",
        "Table 6404.2.1",
        "Table 5003.1.1",
        "Section 707",
        "Section 414.6",
        "SBC 201",
        "Section 5004.13"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6405_0_996c15cc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1846\n\nSECTION 6405 USE \n6405.1 General. The use of pyrophoric materials \nin amounts exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to all indoor and outdoor \ndispensing, use and handling of pyrophoric \nmaterial where the amounts being dispensed, \nused or handled are in excess of the MAQs per \nindoor or outdoor control area as indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter.\n\nOnce the MAQ of pyrophoric material has been \nexceeded, indoor areas where materials are \nbeing dispensed, used or handled must be \nlocated in a building or portion of a building \ncomplying with SBC 201, for a Group H \noccupancy because of the increased hazards \nassociated with quantity.\n\nAlthough no occupancy group is assigned to \nthem, outside pyrophoric material use areas \nrequire an increased level of regulation when \nquantities exceed the MAQ per outdoor control \narea \nlisted \nin \nTable \n5003.1.1(3). \nCorresponding MAQs recognize that an open-\nuse condition is generally more hazardous than \na closed-use condition because the pyrophoric \nmaterial is more directly exposed to the \nsurrounding environment and can become more \nreadily involved in an incident than if it is totally \nconfined. The maximum allowable quantities \nper control area for use are based on the \naggregate quantity in both use and storage not \nexceeding the maximum allowable quantities \nper control area listed for storage. \n6405.2 Weather protection. Where overhead \nconstruction is provided for sheltering of outdoor \nuse areas of pyrophoric materials, the use areas shall \nbe provided with approved automatic fire-\nextinguishing system protection.\n\n❖ The general requirements for the construction \nof weather protection roofs over outdoor use \nareas are contained in Section 5005.3.9 of the \ncode and SBC 201 Section 414.6; however, \ndue to the hazards of pyrophoric materials, this \nsection is a specific provision applicable to \npyrophoric materials that requires roofed-over \noutdoor use areas to be sprinklered. \n6405.3 Silane gas. The use of silane gas, and gas \nmixtures with a silane concentration of 1.37 percent \nor more by volume, shall be in accordance with \nANSI/CGA G-13.\n\n❖ Regardless of quantity, the use of silane gas \nand certain silane gas mixtures must comply \nwith the provisions of ANSI/CGA G-13. See the \ncommentary introduction to this chapter for a \ndiscussion of silane. \n-\n\nCHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1847\n\nBIBLIOGRAPHY\n\nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide to Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001.\n\n-\n\nCHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1848\n\nTABLES AND FIGURES OF CHAPTER 64",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6405",
      "section_number": "6405",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 79,
      "token_count": 794,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5005.3.9",
        "Section 414.6",
        "Table 5003.1.1",
        "SBC 201",
        "Section 6405"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6405_1_34c25a47",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLE 6404.2.1 \nPYROPHORIC GASES—DISTANCE FROM STORAGE TO EXPOSURESa \nMAXIMUM \nAMOUNT PER \nSTORAGE \nAREA (cubic \nmeters) \nMINIMUM \n DISTANCE \nBETWEEN \nSTORAGE \nAREAS (m) \nMINIMUM \nDISTANCE TO \nLOT LINES OF \nPROPERTY \nTHAT \nCAN BE BUILT \nUPON (m) \nMINIMUM \nDISTANCE TO \nPUBLIC \nSTREETS, \nPUBLIC \nALLEYS OR \nPUBLIC WAYS \n(m) \nMINIMUM DISTANCE TO BUILDINGS \nON THE SAME PROPERTY \nNonrated \nconstruction \nor \nopenings \nwithin \n7.5 m \nTwo-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \nFour-hour \nconstruction \nand no \nopenings \nwithin \n7.5 m \n7 \n1.5 \n7.5 \n1.5 \n1.5 \n0 \n0 \n71 \n3 \n15.0 \n3 \n3 \n1.5 \n0 \n212 \n6.0 \n30.0 \n6.0 \n6.0 \n3 \n0\n\na. \nThe minimum required distances shall be reduced to 1,500 mm when protective structures having a minimum fire \nresistance of 2 hours interrupt the line of sight between the container and the exposure. The protective structure shall \nbe at least 1500 mm from the exposure. The configuration of the protective structure shall allow natural ventilation to \nprevent the accumulation of hazardous gas concentrations. \n-\n\n[Table table_p78_1]\nHeaders: MAXIMUM\nAMOUNT PER\nSTORAGE\nAREA (cubic\nmeters) | MINIMUM\nDISTANCE\nBETWEEN\nSTORAGE\nAREAS (m) | MINIMUM\nDISTANCE TO\nLOT LINES OF\nPROPERTY\nTHAT\nCAN BE BUILT\nUPON (m) | MINIMUM\nDISTANCE TO\nPUBLIC\nSTREETS,\nPUBLIC\nALLEYS OR\nPUBLIC WAYS\n(m) | MINIMUM DISTANCE TO BUILDINGS\nON THE SAME PROPERTY\nNonrated\nconstruction\nor\nopenings\nwithin\n7.5 m | Two-hour\nconstruction\nand no\nopenings\nwithin\n7.5 m | Four-hour\nconstruction\nand no\nopenings\nwithin\n7.5 m\n7 | 1.5 | 7.5 | 1.5 | 1.5 | 0 | 0\n71 | 3 | 15.0 | 3 | 3 | 1.5 | 0\n212 | 6.0 | 30.0 | 6.0 | 6.0 | 3 | 0\n\nCHAPTER 64—PYROPHORIC MATERIALS\n\nSBC 801-CC-2024 \n1849\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6405",
      "section_number": "6405",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 79,
      "token_count": 605,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 6404.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6501_0_fd9f4a16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1850\n\n—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\n❖ General Comments\n\nPyroxylin \n(cellulose \nnitrate) \nplastic \nis \nformulated from a combination of cellulose, \nnitric acid and sulfuric acid. The resulting \ncompound, also known as pyroxylin or \nnitrocellulose, is an unstable and extremely \ncombustible plastic. Once exposed to elevated \ntemperatures, pyroxylin (cellulose nitrate) \nplastic is subject to spontaneous ignition. The \nproducts of combustion of pyroxylin (cellulose \nnitrate) plastic are extremely toxic because \nnitrogen oxides are produced at the elevated \ntemperatures reached when this material burns \nrapidly.\n\nPyroxylin (cellulose nitrate) plastic, also called \n“gun cotton,” was discovered to be a powerful \nexplosive and replaced common gunpowder as \nthe explosive charge in the ammunition for \nrifles and artillery in World War I. Other early \nuses included being a replacement material for \nelephant tusk ivory in billiard balls (which had a \ntendency to explode on a hard break), and as \nthe laminating adhesive in early forms of \nautomotive safety glass. It has also been used \nas a film base for photographic film, as well as \nto encase documents, book leaves, etc.; \nhowever, its flammability and the fact that it \ncauses severe deterioration of the materials it \nsupposedly \nprotects \nhas \nprevented \nits \nwidespread use in preservation work.\n\nMany of these products are no longer \nmanufactured from pyroxylin (cellulose nitrate) \nplastic. Although it has been replaced in many \napplications by safer plastics, it is still used in \nmany industrial applications such as shoe \nheels, housewares and lacquers.\n\nRaw pyroxylin (cellulose nitrate) plastic is \nusually shipped in drums and covered with \nwater or another solvent, usually alcohol.\n\nWater-wet pyroxylin plastic presents the least \nhazard, while alcohol-wet and other types of \nsolvent-wet pyroxylin plastic possess hazards \nsimilar to those of the solvent involved. \nBecause nitrocellulose becomes increasingly \nunstable as temperatures increase and may \nignite easily from frictional heat, drums must \nnever be pushed, rolled or dragged across the \nfloor. Pyroxylin (cellulose nitrate) plastic is \nespecially \nsusceptible \nto \nignition, \nburns \nvigorously once ignited (at a rate approximately \n15 times that of a comparable mass of paper), \nproduces toxic nitrogen oxides and will burn in \nthe absence of oxygen.\n\n❖ Purpose\n\nThis chapter addresses the significant hazards \nassociated with pyroxylin (cellulose nitrate) \nplastics, which are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy when they burn as paper, \npyroxylin (cellulose nitrate) plastics burn at a \nrate 15 times greater than comparable \ncommon combustibles. When burning, these \nmaterials release highly flammable and toxic \ncombustion \nbyproducts. \nConsequently, \npyroxylin (cellulose nitrate) plastic fires are \nvery difficult to control and must be virtually \nflooded to extinguish them. Even storage \ncabinets, which may be used only for \ntemporary (e.g., overnight) storage of pyroxylin \n(cellulose nitrate) plastic films, must be \nsprinklered. \nStrict \ncompliance \nwith \nthe \nprovisions of this chapter, along with proper \nhousekeeping and storage arrangements, help \nto reduce the hazards associated with pyroxylin \n(cellulose nitrate) plastics in a fire or other \nemergencies. \nSECTION 6501  GENERAL \n6501.1 Scope. This chapter shall apply to the \nstorage and handling of plastic substances, \nmaterials or compounds with cellulose nitrate \n(pyroxylin) as a base, by whatever name known, in \nthe form of blocks, sheets, tubes or fabricated \nshapes. \nCellulose nitrate (pyroxylin) motion picture film \nshall comply with the requirements of Section 306.",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6501",
      "section_number": "6501",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 80,
      "page_end": 80,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 306",
        "Section 6501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6501_1_f661248f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section establishes that any raw materials \nor finished products containing any amount of \npyroxylin (cellulose nitrate) plastic are subject \nto the regulations of this chapter. This is true \neven if the materials are called something other \nthan pyroxylin (cellulose nitrate) plastic, such \nas \nxyloidin, \ncollodion, \nphotocotton, \npyrocollodion, guncotton or smokeless powder. \nCompliance with the applicable provisions of \nSection 407 and Chapter 50, which include but \nare not limited to, Safety Data Sheets (SDS) \n[formerly known as Material Safety Data \n-",
      "content_type": "mixed",
      "chapter_id": "ch64",
      "chapter_number": "64",
      "chapter_title": "PYROPHORIC MATERIALS",
      "section_id": "sec6501",
      "section_number": "6501",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 80,
      "page_end": 80,
      "token_count": 143,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 407"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6502_0_e1e6ed7f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1851\n\nSheets \n(MSDS)] \nsubmittal, \nhazard \nidentification signs and labeling provisions, is \nalso required. Pyroxylin (cellulose nitrate) \nplastic in the form of motion picture film is \nregulated by Section 306, as noted in this \nsection. \n6501.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.43 for \ndiscussion of specific operational permits for \nthe storage, handling or use of pyroxylin \nplastics; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6502 DEFINITIONS \n6502.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ This section directs the code user to Chapter 2 \nof the code for the proper application of the \nterms used in this chapter. These terms may \nbe defined in Chapter 2 of the code or in \nanother SBC as indicated in Section 201.3, or \nmay retain their ordinary (dictionary) meaning \n(see also commentary, Sections 201.1 through \n201.4). \nSECTION 6503 GENERAL \nREQUIREMENTS \n6503.1 Displays. Cellulose nitrate (pyroxylin) \nplastic articles are allowed to be placed on tables \nnot more than 900 mm wide and 3 meter long. \nTables shall be spaced at least 900 mm apart. Where \narticles are displayed on counters, they shall be \narranged in a like manner.\n\n❖ Pyroxylin (cellulose nitrate) plastic is unstable \nand easily ignitable. Therefore, to reduce the \npossibility of ignition and the number of \npersons endangered should ignition occur, its \nexposure in public venues must be strictly \ncontrolled. This section places strict limits on \nthe size of an individual display surface and \nrequires that multiple display surfaces be \nseparated from one another by minimum 900 \nmm aisles to not only limit the number of tables \ninvolved in a single incident but also to provide \nfree egress circulation in the event of an \nemergency. \n6503.2 Space under tables. Spaces underneath \ntables shall be kept free from storage of any kind \nand accumulation of paper, refuse and other \ncombustible material.\n\nThe importance of good housekeeping in \nreducing the exposure of pyroxylin (cellulose \nnitrate) plastic display objects to fire cannot be \noverstated. \nProhibiting \nthe \nstorage \nor \naccumulation of any combustible material \nbeneath tables on which pyroxylin (cellulose \nnitrate) plastic display objects are arrayed will \nreduce the display’s exposure to fire in the \nevent such stored materials were to be ignited. \n6503.3 Location. Sales or display tables shall be \nso located that in the event of a fire at the table, the \ntable will not interfere with free means of egress \nfrom the room in not less than one direction.\n\n❖ Display tables placed in corridors or aisles may \nunduly expose egressing persons to rapidly \nburning pyroxylin (cellulose nitrate) plastic \nobjects, reduce required egress capacity or \nrequire substantial effort to remove the tables \nor negotiate the reduced egress path quickly. \nAnything that slows egress may also impede \naccess, particularly to fire fighters who may be \ncalled to rescue occupants or fight the fire. \n6503.4 Lighting. Lighting shall not be located \ndirectly above cellulose nitrate (pyroxylin) plastic \nmaterial, unless provided with a suitable guard to \nprevent heated particles from falling.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6502",
      "section_number": "6502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 81,
      "page_end": 81,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "Section 6503",
        "Section 105.5.43",
        "Section 306",
        "SBC 801",
        "Section 201.3",
        "Section 105.5",
        "Section 6502"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6502_1_516a8f53",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because it is pyroxylin (cellulose nitrate) \nplastic’s nature to rapidly deteriorate and ignite \nwhen exposed to heat, the hazard posed by \nlight fixtures located over display tables must \nbe reduced in an approved manner. Ideally, the \ndisplay tables should be located where hot \nparticles from a broken light bulb cannot fall on \nthe \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials. Where that is not possible, fixtures \nmust be enclosed to prevent debris from a \nbroken bulb from falling out of the fixture. Note \nthat this section was written at a time when \ntechnologies such as LED lighting were not as \nprevalent. However, the intention is still the \nsame in that lighting should be provided that \ndoes not contribute to ignition of pyroxylin \n(cellulose nitrate) plastic and should be \naddressed accordingly. \n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6502",
      "section_number": "6502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 81,
      "page_end": 81,
      "token_count": 192,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6504_0_81a8f462",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1852\n\nSECTION 6504 STORAGE AND \nHANDLING \n6504.1 Raw material. Raw cellulose nitrate \n(pyroxylin) plastic material in a Group F building \nshall be stored and handled in accordance with \nSections 6504.1.1 through 6504.1.7.\n\n❖ Raw \npyroxylin \n(cellulose \nnitrate) \nplastic \nmaterials present increased hazards when \nthey are involved in manufacturing processes. \nTo reduce those increased hazards, the \nprovisions of Sections 6504.1.1 through \n6504.1.7are applicable to buildings used for \nthe fabrication of items containing pyroxylin \n(cellulose nitrate) plastic. \n6504.1.1 \nStorage of incoming material. \nWhere raw material in excess of 11 kg is received in \na building or fire area, an approved vented cabinet \nor approved vented vault equipped with an \napproved automatic sprinkler system shall be \nprovided for the storage of material.\n\n❖ The amount of heat liberated by pyroxylin \n(cellulose nitrate) plastic when burning and the \nspeed with which it burns make conventional \nextinguishment \nvirtually \nimpossible. \nThis, \ncoupled with the poisonous combustion gases, \nproduce conditions that require material \nconfinement and rapid fire suppression. This \nsection requires that quantities of pyroxylin \n(cellulose nitrate) plastic in excess of 11 kg be \nconfined to an approved storage cabinet \ncomplying \nwith \nSection \n5003.8.7or \nan \napproved vault constructed in accordance with \nSBC 201. While typical pyroxylin (cellulose \nnitrate) plastic storage cabinets are limited to a \n0.8 m3 volume, typical pyroxylin (cellulose \nnitrate) plastic vault construction has a fire-\nresistance rating of 4 hours because of the \nviolent nature of the stored material. Cabinets \nand vaults must be vented to the outdoors to \nrelieve the pressure buildup resulting from the \nrapid decomposition of the stored material and \nequipped with automatic sprinklers designed in \naccordance with Section 903.3.1.1. \n6504.1.2 \nCapacity limitations. Cabinets in \nany one workroom shall not contain more than 450 \nkg of raw material. Each cabinet shall not contain \nmore than 225 kg. Each compartment shall not \ncontain more than 115 kg.\n\n❖ To provide a reasonable quantity of material to \nwork with in the manufacturing process while \nminimizing the quantity of pyroxylin (cellulose \nnitrate) plastic exposed to a single fire, this \nsection limits the aggregate and per-cabinet \nand cabinet compartment quantities. \n6504.1.3 \nStorage of additional material. \nRaw material in excess of that allowed by Section \n6504.1.2shall be kept in vented vaults not exceeding \n42 m3 capacity of total vault space, and with \napproved construction, venting and sprinkler \nprotection.\n\n❖ Quantities of pyroxylin (cellulose nitrate) plastic \nin excess of the 450 kg allowed by Section \n6504.1.2 \nmust \nbe \nstored \nin \napproved \nsprinklered and vented vaults not larger than \n40.5 \ncubic \nmeter \neach \nin \nvolume \n[approximately (3000 mm by 4500 mm by 3000 \nmm) high] to limit the amount of material \ninvolved in a fire. Potentially, the bulk of the \nmaterial could be stored within the vault with \nminimal storage within the work spaces. \n6504.1.4 \nHeat sources. Cellulose nitrate \n(pyroxylin) plastic shall not be stored within 600 \nmm of heat-producing appliances, steam pipes, \nradiators or chimneys.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6504",
      "section_number": "6504",
      "section_title": "STORAGE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 82,
      "page_end": 253,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "SBC 801",
        "Section 6504",
        "SBC 201",
        "Section 903.3.1.1",
        "Section 6504.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6504_1_04a41105",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because pyroxylin (cellulose nitrate) plastic \nrapidly decomposes and will spontaneously \nburst into flame when in contact with heated \nobjects in the presence of sufficient oxygen, it \nis extremely important to reduce the hazard by \nkeeping stored materials well away from the \ncommon sources of heat noted in this section. \nStoring pyroxylin (cellulose nitrate) plastic in an \nunheated room would be an ideal strategy for \nthis hazard. \n6504.1.5 \nAccumulation of material. In \nfactories manufacturing articles of cellulose nitrate \n(pyroxylin) plastics, approved sprinklered and \nvented cabinets, vaults or storage rooms shall be \nprovided to prevent the accumulation in workrooms \nof raw stock in process or finished articles.\n\n❖ This section reinforces the provisions of \nSections 6504.1.1, 6504.1.2 and 6504.1.3 \nand intends to limit the amount of raw pyroxylin \n(cellulose nitrate) plastic stock or finished \nproduct \nexposed \nto \nthe \nhazards \nof \nmanufacturing operations by mandating that all \npyroxylin (cellulose nitrate) plastic materials, \nwhether raw stock or finished product, be \nstored in sprinklered, vented vaults or cabinets. \n6504.1.6 \nOperators. In workrooms of \ncellulose nitrate (pyroxylin) plastic factories, \noperators shall not be stationed closer together than \n900 mm, and the amount of material per operator \nshall not exceed one shift’s supply and shall be \nlimited to the capacity of three tote boxes, including \nmaterial awaiting removal or use.\n\n❖ To isolate the manufacturing hazard of labor \n(i.e., the hazards involved in the manipulation \n-\n\nCHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1853\n\nof materials in the manufacturing, packing or \nshipping of finished products), as well as the in-\nprocess quantity of pyroxylin (cellulose nitrate) \nplastic (either raw or finished product), this \nsection requires that workstations in the factory \nhave a clearance from one another of not less \nthan 900 mm. Depending on the specific \narticles being manufactured, the quantity of \npyroxylin raw material or finished product \nallowed at any workstation may vary but cannot \nexceed the amount needed for a single work \nshift or three tote boxes, whichever is the \ngreater amount. The term “tote box,” although \nnot defined in the code, describes portable \ncontainers used to transport raw pyroxylin \n(cellulose nitrate) plastic or finished pyroxylin \n(cellulose nitrate) plastic products between a \ncentral storage vault and a workstation. \n6504.1.7 \nWaste material. Waste cellulose \nnitrate (pyroxylin) plastic materials such as \nshavings, chips, turnings, sawdust, edgings and \ntrimmings shall be kept under water in metal \nreceptacles until removed from the premises.\n\n❖ The manufacturing process may involve \nshaving, scraping, sanding or cutting of \npyroxylin (cellulose nitrate) plastic, all of which \nproduce finely divided scrap material that \npresents much more surface area susceptible \nto the hazards of ignition than the larger, more \ndense work pieces from which they came. To \nreduce the measurable increase in the hazard, \nthis section requires extraordinary collection \nand storage safeguards for such scrap material \nin \nwater-filled \nmetal \ncontainers. \nThese \ncontainers should be removed from the work \narea at the end of each shift for disposal. \n6504.2 Fire protection. The manufacture or \nstorage of articles of cellulose nitrate (pyroxylin) \nplastic in quantities exceeding 45 kg shall be \nlocated in a building or portion thereof equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6504",
      "section_number": "6504",
      "section_title": "STORAGE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 82,
      "page_end": 253,
      "token_count": 863,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6504_2_b315453d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because pyroxylin (cellulose nitrate) plastics \npose unusual and substantial fire risks, burn at \na rate 15 times greater than comparable \ncommon combustibles and, when burning, \nrelease highly flammable and toxic combustion \nbyproducts, fires involving these materials are \nvery difficult to control. This section mirrors the \nprovisions of Section 1103.5.2 and specifies a \nsprinkler threshold quantity of 45 kg; however, \nthe need for additional fire protection should be \nconsidered for pyroxylin (cellulose nitrate) \nplastics in any amount. \n6504.3 Sources of ignition. Sources of ignition \nshall not be located in rooms in which cellulose \nnitrate (pyroxylin) plastic in excess of 11 kg is \nhandled or stored.\n\n❖ Consistent with the hazards presented by \npyroxylin (cellulose nitrate) plastic, this section \nprohibits the presence of recognized ignition \nsources in storage and manufacturing areas \nwhere more than 11 kg of material are present \nto minimize the amount of material exposed. \n6504.4 Heating. Rooms in which cellulose nitrate \n(pyroxylin) plastic is handled or stored shall be \nheated by low-pressure steam or hot water radiators.\n\n❖ This section reinforces the provisions of \nSections 6504.1.4 and 6504.3 by mandating \nindirect heat only by either low-pressure steam \nor hot water in rooms where pyroxylin \n(cellulose \nnitrate) \nplastic \nis \nstored \nor \nprocessed. In this way, the hazards of open-\nflame, fuel-fired heat sources do not exist and \ncannot expose the pyroxylin (cellulose nitrate) \nplastic to ignition. Note that this section does \nnot mandate the room be heated but instead is \nlimiting what type of heating is permitted.\n-\n\nCHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1854\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Barrow, William J. Manuscripts and Documents: Their Deterioration and Restoration, 2nd ed. \nCharlottesville, VA: University of Virginia Press, 1972. \n2. Cellulose Nitrate, FM Global Property Loss Prevention Data Sheet 7-86; Johnson, RI: Factory Mutual \nGlobal Research, 2000. \n3. “Pyroxylin (cellulose nitrate) Plastic.” Special Interest Bulletin No. 49. New York: American Insurance \nAssociation, 1971.\n\n-\n\nCHAPTER 65—PYROXYLIN (CELLULOSE NITRATE) PLASTICS\n\nSBC 801-CC-2024 \n1855\n\nThis page left intentionally blank\n-\n\nINDEX\n\nSBC 801-CC-2024 \n2023\n\nRequirements . . . . . . . . . . . . . . . . . SECTION 6503 \nStorage and handling . .  . . . . . . . . . SECTION 6504 \nQ \nQUICK-RESPONSE (QR) SPRINKLERS (see \nAUTOMATIC SPRINKLERS) \nR \nRACK STORAGE . .  SECTION 3208, 5104.4.3, \n5704.3.3.6 \nRADIOACTIVE \nGases . . . . . . . . . . . .. . . . . . . . . . . . 5004.7  \nMaterials ……………………………...…….5004.3.1 \nRAILWAY \nDefined ………………………………SECTION 202 \nRAMPS  \nSECTION 1012, SECTION 1023, SECTION 1027 \nDefined ………………………………SECTION 202 \nRAW PRODUCT (Wood products) \nDefined ………………………………SECTION 202 \nStorage and processing. . . . . . . . . . SECTION 2808\n\nREACTIVE \nMATERIALS \n[see \nUNSTABLE \n(REACTIVE) MATERIALS or WATER REACTIVE \nMATERIALS]\n\nREADY BOX ................................................ 5608.5.5 \nDefined ................................................ SECTION 202\n\nRECORD \nDRAWINGS \n(fire \nalarm \nsystem)……………………………………… 907.8.3  \nDefined ................................................ SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6504",
      "section_number": "6504",
      "section_title": "STORAGE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 82,
      "page_end": 253,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6503",
        "Section 1023",
        "SBC 801",
        "Section 6504",
        "Section 1027",
        "Section 3208",
        "Section 202",
        "Section 2808",
        "Section 1103.5.2",
        "Section 1012"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6504_3_3a21fc8a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "RECORDS/RECORD KEEPING  . . . . . 104.6, \n104.6.3, \n109.2.1, \n109.3, \n405.6, \n608.16, \n2006.5.3.2.2, \n3210.1, \n3503.5, \n5003.3.1.1, \nSECTION 5603\n\nRECREATIONAL FIRE ................................. 307.4.2 \nDefined ................................................ SECTION 202\n\nRECYCLING FACILITIES  . ... . . . .SECTION 2808\n\nREDUCED FLOW VALVE .................. 6004.2.2.7.5 \nDefined ................................................ SECTION 202\n\nREFERENCED STANDARDS \n………………………………. 102.7, CHAPTER 80\n\nREFINERY \nDefined ................................................ SECTION 202 \nPetroleum .......................................................... 5706.7\n\nREFRIGERANT ................................................. 608.3 \nClassification ....................................................... 608.4 \nDefined ................................................ SECTION 202 \nDetector ............................................................... 608.9 \nDischarge .......................................................... 608.13 \nStorage .............................................................. 608.12 \nType ..................................................................... 608.5\n\nREFRIGERATION MACHINERY ROOMS \n…………..…………………………………1006.2.2.2\n\nREFRIGERATION SYSTEM ...................... 608.10.1 \nDefined ................................................. SECTION 202 \nPermit ............................................................. 105.5.44\n\nREFUGE AREA ASSOCIATED WITH SMOKE \nBARRIERS AND HORIZONTAL EXITS …404.2.2\n\nREFUGE, AREA OF (see AREA OF REFUGE)\n\nREGISTERED DESIGN PROFESSIONAL. . . . \n104.8.2, 106.1, 909.9, 909.18.8.3 \nDefined ................................................. SECTION 202\n\nRELEASE OF HAZARDOUS MATERIAL ... 5003.3\n\nREMOTE EMERGENCY SHUTOFF DEVICE \nDefined ................................................. SECTION 202 \nUse of .......................................................... 5706.5.4.5\n\nREMOTE SOLVENT RESERVOIR .... 5705.3.6.2.3 \nDefined ................................................. SECTION 202\n\nREPAIRS ......................................................... 105.1.5\n\nREPAIRS, EMERGENCY (see EMERGENCY \nREPAIRS)\n\nREPAIR GARAGES……………..  SECTION 2311  \nDefined ………………………………SECTION 202 \nLP-gas-fueled vehicles ………………………6111.3 \nPermit ……………………………………….105.5.45 \nSources of ignition ……………………………2311.3 \nSprinklers required ………………………..903.2.9.1 \nVentilation …………………………………..2311.4.3\n\nREPORTING \nAviation facilities fire extinguisher use ….…..2005.8 \nEmergencies ……………………………...……401.1 \nFire . . . . . . . .  .. . . . . . . . . . . . . . . . SECTION 3310 \nFire alarm . . . . . . . . . . . . . . . . . . . . SECTION 3310 \nLeak ………………………………..…...5704.2.7.10 \nRecord keeping . . . . . .  . . . . . . . . . .SECTION 5603 \nResearch \nreports \n……………………...…….104.10.1\n\nRESIN APPLICATION AREA \n. .. . ………. . 2403.2.5, 2409.3, 2409.5, 2409.6 \nDefined ………………………………SECTION 202\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6504",
      "section_number": "6504",
      "section_title": "STORAGE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 82,
      "page_end": 253,
      "token_count": 769,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3310",
        "Section 2808",
        "Section 202",
        "Section 2311",
        "Section 5603"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6601_0_cbe5a29d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS\n\nSBC 801-CC-2024 \n1856\n\n—UNSTABLE (REACTIVE) MATERIALS\n\n❖ General Comments\n\nThis chapter regulates the storage of unstable \n(reactive) \nmaterials. \nUnstable \n(reactive) \nmaterials may react spontaneously \nwith \nthemselves, other chemicals or when exposed \nto light, heat, cold, moisture, air or physical \nshock. These materials may burn, explode, \npolymerize or decompose to form toxic \nmaterials. Unstable (reactive) materials are \nused in a variety of industrial applications, \nincluding food processing and the manufacture \nof plastics, textiles, fireworks, explosives, \nrocket propellants, special fuel systems and \ndyes. These hazardous materials may also be \nfound in the preparation of certain medicines or \nfumigants. They pose unusual and substantial \nrisks to the general public, fire fighters and \nemergency response personnel under a variety \nof conditions.\n\nAdvance knowledge of the materials being \nstored in structures through the permit process \nand the submittal of Safety Data Sheets (SDS), \nin accordance with Section 407, is essential for \nadequate control of the hazard and for prefire \nplanning by the fire department . This is \nespecially important for unstable (reactive) \nliquid and solid materials because of their \nunpredictable and violent nature.\n\nDuring a mishap, a variety of hazards can be \ncreated \nby \nthese \nmaterials, \nincluding \nexplosions, \nviolent \ndecomposition, \ntoxic \nproducts of combustion, toxic vapors, corrosion \ninjuries, poisoning or violent polymerization.\n\nSpills or leaks of unstable materials may be \nhandled by absorbing them with inert materials \nand then removal or, in cases of larger spills, \nflushing with large volumes of water if no \nadditional hazard will be created.\n\nFires in structures or vehicles storing or \ncarrying \nunstable \nchemicals \nshould \nbe \napproached with extreme caution to avoid \ninjury from an explosion, such as a tank boiling \nliquid expending vapor explosion (BLEVE). \nUnless \nand \nuntil \nspecific \nand \nreliable \ninformation on the stored materials is available \nto fire command personnel, the scene should \nbe treated as though the incident involves \nexplosives, and personnel and apparatus \nshould be kept well away.\n\n❖ Purpose\n\nThis chapter addresses the hazards of \nunstable (reactive) liquid and solid materials, \nas well as unstable (reactive) compressed gas \nmaterials. In addition to their unstable \nreactivity, these materials may pose other \nhazards, \nsuch \nas \ntoxicity, \ncorrosivity, \nexplosivity, flammability or oxidizing potential. \nThis chapter, however, is intended to address \nthose materials whose primary hazard is \nunstable reactivity. Materials that pose multiple \nhazards must conform to the requirements of \nthe code with respect to all hazards (see \ncommentary, \nSection \n5001.1). \nStrict \ncompliance with the provisions of this chapter, \nalong with proper housekeeping and storage \narrangements, help to reduce the exposure \nhazards associated with unstable (reactive) \nmaterials in a fire or other emergency. \nSECTION 6601 GENERAL \n6601.1 Scope. The storage and use of unstable \n(reactive) materials shall be in accordance with this \nchapter. Compressed gases shall also comply with \nChapter 53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable unstable (reactive) materials shall \nbe stored in accordance with Chapter 56.\n\n❖ This chapter details specific requirements for \nthe storage of unstable (reactive) materials. \nThe requirements of this chapter are intended \nto complement the hazardous materials \ngeneral storage requirements of Chapter 50. \nHazardous gases are also regulated by \nChapter 53. The chemicals classified as \nunstable (reactive) are based on the definition \nlisted in Section 6602.1 and defined in Section \n202, which is derived from NFPA 704.\n\nException 1 makes it clear that this chapter \ndoes not apply to unstable (reactive) materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies; Section \n5003.11 covers those occupancy groups. Note \nthat Section 5003.11 prohibits Class 4 unstable \n(reactive) materials in Group M (mercantile) \noccupancies because of their detonable \nhazard potential. Quantities of all other classes \nare limited on a per-control area basis to limit \n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "shall have the meanings ascribed to them as defined",
      "section_id": "sec6601",
      "section_number": "6601",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 86,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6601",
        "Section 5003.11",
        "SBC 801",
        "Section 407",
        "Section 202",
        "Section 6602.1",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6602_0_6a49ef3b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS\n\nSBC 801-CC-2024 \n1857\n\nexposure to people and property (see \ncommentary, Section 5003.11). This exception \nwould permit an increase above the maximum \nallowable quantity (MAQ) per control area \nindicated in Table 5003.1.1(1) for unstable \n(reactive) materials while still maintaining a \nmercantile \nor \nstorage \noccupancy \ngroup \nclassification.\n\nException 2 recognizes the violent, explosive \nnature \nof \ndetonable \nunstable \n(reactive) \nmaterials and directs that they be stored in \naccordance \nwith \nthe \nrequirements \nfor \nexplosives and blasting agents in Chapter 56 \nto provide the safeguards commensurate with \ntheir hazards. This exception functions more as \na requirement due to the increased hazards \nassociated with such materials. \n6601.2 Permits.  Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.22 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for pre-fire planning for \nhazardous property. \nSECTION 6602 DEFINITION \n6602.1 Definition. The following term is defined \nin Chapter 2: \n• UNSTABLE (REACTIVE) MATERIAL. \nClass 4. \nClass 3. \nClass 2. \nClass 1.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6603 GENERAL \nREQUIREMENTS \n6603.1 Quantities not exceeding the maximum \nallowable quantity per control area. Quantities of \nunstable (reactive) materials not exceeding the \nmaximum allowable quantity per control area shall \nbe in accordance with Sections 6603.1.1 through \n6603.1.2.5.\n\n❖ The \nregulations \ncontained \nin \nSections \n6603.1.1 through 6603.1.2.5 assume that the \nquantity of unstable (reactive) materials in a \ngiven building is limited to the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding is not classified in Occupancy Group \nH. \n6603.1.1 \nGeneral. The storage and use of \nunstable (reactive) materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003, 6601 and \n6603.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. Unless otherwise indicated in a \nparticular section, the regulations contained in \nSections \n6603.1.2 \nthrough \n6603.1.2.5 \nassume that the quantity of unstable (reactive) \nmaterials in a given building is limited to the \nMAQs as established in Section 5003.1. The \ngeneral requirements of Sections 5001 and \n5003 are fully applicable to the storage and use \nof unstable (reactive) materials, in addition to \nthe provisions of this chapter. \n6603.1.2 \nLimitations for indoor storage \nand use by occupancy. The indoor storage of \nunstable (reactive) materials shall be in accordance \nwith Sections 6603.1.2.1 through 6603.1.2.5.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "to provide the safeguards commensurate with",
      "section_id": "sec6602",
      "section_number": "6602",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 969,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 201.3",
        "Section 5003.1",
        "Section 105.5",
        "Table 5003.1.1",
        "Section 6603",
        "Section 105.5.22",
        "Section 6602"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6602_1_50121043",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because unstable (reactive) materials may be \nneeded in certain occupancies, Sections \n6603.1.2.1through \n6603.1.2.5provide \nregulations that are specific to occupancy \ngroup classifications and that recognize the \nrelative hazards of both the occupancy and the \nunstable (reactive) materials. \n6603.1.2.1 \nGroup A, E, I or U occupancies. \nIn Group A, E, I or U occupancies, any amount of \nClass 3 and 4 unstable (reactive) materials shall be \nstored in accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n-\n\nCHAPTER 66—UNSTABLE (REACTIVE) MATERIALS\n\nSBC 801-CC-2024 \n1858\n\n2. The hazardous material storage cabinets shall \nnot contain other storage.\n\n❖ Because \nof \ntheir \nexplosive \nor \nhigher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 and 4 unstable \n(reactive) materials present in Group A, E, I or \nU occupancies must be stored in an approved \nhazardous \nmaterial \nstorage \ncabinet \nconstructed and placarded in accordance with \nSection 5003.8.7 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment. Note that Exception 2 to Section \n6601.1 would require compliance with Chapter \n56 for detonable unstable (reactive) materials \nin storage.\n\nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on Table \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ of unstable \n(reactive) materials that could be kept in those \noccupancies can be doubled.\n\nTo reduce the likelihood of contamination of the \norganic peroxide materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterials storage cabinet. \n6603.1.2.2 \n Group R occupancies. Class 3 \nand 4 unstable (reactive) materials shall not be \nstored or used within Group R occupancies.\n\n❖ Because of their respective explosive or higher \ndeflagration hazard characteristics, Class 3 \nand 4 unstable (reactive) materials storage in \nany residential occupancy within the scope of \nthe code’s regulations is prohibited because of \nthe increased danger to the occupants and the \notherwise unregulated environment to which \nthose materials could be exposed. \n6603.1.2.3 \nGroup M occupancies. Class 4 \nunstable (reactive) materials shall not be stored or \nused in retail sales portions of Group M \noccupancies.\n\n❖ Because \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 4 unstable (reactive) \nmaterials storage in occupancies in retail sales \nportions of Group M occupancies is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies to \nwhich the materials could be exposed. Note \nthat Section 6603.1.2.5 allows some amount of \nunstable (reactive) materials within classrooms \nin Group M occupancies under certain \nconditions. \n6603.1.2.4 \nOffices. Class 3 and 4 unstable \n(reactive) materials shall not be stored or used in \noffices of Group B, F, M or S occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "to provide the safeguards commensurate with",
      "section_id": "sec6602",
      "section_number": "6602",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 832,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6603.1.2.5",
        "Section 5003.8.7",
        "SBC 801",
        "Table 5003.1.1",
        "Section 6601.1",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6602_2_09541b27",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because \nof \ntheir \nexplosive \nhazard \ncharacteristics, Class 3 and 4 unstable \n(reactive) materials storage in office areas of \noccupancies in Group B, F, M or S is prohibited \nbecause of the increased danger to the \noccupants and the higher relative fire loads \ntypically encountered in these occupancies. \n6603.1.2.5 \nClassrooms. In classrooms in \nGroup B, F or M occupancies, any amount of Class \n3 and 4 unstable (reactive) materials shall be stored \nin accordance with the following: \n1. Class 3 and 4 unstable (reactive) materials \nshall be stored in hazardous material storage \ncabinets complying with Section 5003.8.7. \n2. The hazardous material storage cabinets shall \nnot contain other storage.\n\n❖ This section is intended to allow for the \noccasional use of limited amounts of Class 3 \nand 4 unstable (reactive) materials in certain \nscientific, \nexperimental \nor \ndemonstration \nsettings; however, it is not the intent to allow \nstorage of any quantity of these materials for \nany length of time. The Fire official may limit the \namount of unstable (reactive) materials brought \ninto a structure for these uses. The quantity \nactually \nneeded \nfor \nthe \nexperiment \nor \ndemonstration should determine the amount \nallowed into a structure.\n\nBecause of its respective explosive or higher \ndeflagration hazard characteristics, even the \nsmallest quantity of Class 3 or 4 unstable \n(reactive) materials must be stored in an \napproved hazardous material storage cabinet \nconstructed and placarded in accordance with \nSection 5003.8.6 to reduce the exposure of the \nmaterials to hazards from the surrounding \nenvironment.\n\nIn accordance with Table 5003.1.1(1), Note g, \nstorage of Class 4 unstable (reactive) materials \nin any amount is allowed only in buildings \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. Also, based on TABLE \n5003.1.1(1), Note e, where an approved \nstorage cabinet is used, the MAQ that could be \nkept in such occupancies can be doubled. To \nreduce the likelihood of contamination of the \nunstable (reactive) materials or damage to their \npackaging, Item 2 prohibits the storage of other \nmaterials in the approved unstable (reactive) \nmaterial storage cabinet. \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "to provide the safeguards commensurate with",
      "section_id": "sec6602",
      "section_number": "6602",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 543,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.7",
        "Section 903.3.1.1",
        "Table 5003.1.1",
        "Section 5003.8.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6604_0_c16f3eeb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS\n\nSBC 801-CC-2024 \n1859\n\n6603.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of unstable (reactive) materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Chapter 50 and this chapter.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of unstable (reactive) \nmaterials. The regulations contained in this \nsection assume that the quantity of unstable \n(reactive) material in a given building or portion \nof a building is in excess of the MAQs as \nestablished in Section 5003.1; thus, the \nbuilding or portion of the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nunstable (reactive) material, in addition to the \nprovisions of this chapter. \nSECTION 6604 STORAGE \n6604.1 Indoor storage. Indoor storage of unstable \n(reactive) materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table \n5003.1.1(1) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter. \nIn addition, Class 3 and 4 unstable (reactive) \ndetonable materials shall be stored in accordance \nwith SBC 201 requirements for explosives.\n\n❖ This section regulates the indoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage provisions of Chapter 50 are \napplicable in addition to the requirements of \nthis section. Storage of unstable (reactive) \nmaterials inside structures must comply with \nSections 6604.1.1 through 6604.1.5to prevent \nuncontrolled release or exposure to conditions \nthat may result in a fire or explosion.\n\nBecause of the explosion hazard, Class 3 and \n4 detonable unstable (reactive) materials must \nbe stored as required by this section, Chapter \n56 and SBC 201 requirements for explosives. \n6604.1.1 \nDetached storage. Storage of \nunstable (reactive) materials shall be in detached \nbuildings where required in Section 5003.8.2.\n\n❖ Detached structures designed and constructed \nfor the sole purpose of unstable (reactive) \nmaterials storage are the best protection for \npeople and property from fire and explosion. \nDetached \nstorage \nstructures \nshould \nbe \nconstructed of noncombustible materials to \nprevent them from becoming involved in either \nan outside fire that may endanger their \ncontents or an indoor fire due to the structure’s \ncontents igniting.\n\nSection 5003.8.2and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1000 kg of Class 3 \nunstable (reactive) solid or liquid materials, \nmore than 25000 kg of Class 2 unstable \n(reactive) solid or liquid material, more than (57 \nm3 of Class 3 gaseous unstable (reactive) \nmaterial or more than 283 m3 of Class 2 \nunstable (reactive) gaseous material. See the \ncommentaries to Section 5003.8.2and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6604.1.2 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 3 or 4 \nunstable (reactive) materials shall be provided with \nexplosion control in accordance with Section 911.\n\n❖ Because of the possibility of a deflagration or \ndetonation in the event of ignition of Class 3 or \n4 unstable (reactive) materials, explosion relief \nventing must be installed to protect the storage \nbuilding or structure from collapse. Explosion \nventing must conform to the requirements of \nSection 911. Detonation hazards will need to \nbe addressed through barricade construction \nas explosion venting techniques cannot be \napplied to detonation hazards. \n6604.1.3 \nLiquid-tight floor. In addition to \nSection 5004.12, floors of storage areas for liquids \nand solids shall be of liquid-tight construction.",
      "content_type": "mixed",
      "chapter_id": "ch50",
      "chapter_number": "50",
      "chapter_title": "in structures occupied for the",
      "section_id": "sec6604",
      "section_number": "6604",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 90,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 911",
        "Section 5003.8.2",
        "Section 5003.1",
        "Section 6604",
        "Section 5004.12",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6604_1_07984cb9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nunstable (reactive) materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6604.1.4 \nStorage configuration. Unstable \n(reactive) materials stored in quantities greater than \n14 m3 shall be separated into piles, each not larger \nthan 14 m3. Aisle width shall not be less than the \nheight of the piles or 1.2 meter, whichever is \ngreater. \nException: Materials stored in tanks.\n\n❖ These \nprovisions \ndetail \nindoor \nstorage \nrequirements for unstable (reactive) materials. \nThe provisions are intended to reduce the \namount of material exposed in a single incident \nby managing pile sizes and their separation, \nthus minimizing the hazards of release or \nignition. Aisle widths that are equal to the pile \nheight or are 1.2 m, whichever is greater, \n-\n\nCHAPTER 66—UNSTABLE (REACTIVE) MATERIALS\n\nSBC 801-CC-2024 \n1860\n\nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel.\n\nAlthough not specifically mentioned in this \nsection, inside storage must also be protected \nin accordance with Chapter 50, which includes \nprovisions for incompatible material storage, \nsecurity, signage, control of ignition sources \nand submittal of a storage plan. \n6604.1.5 \nLocation in building. Unstable \n(reactive) materials shall not be stored in \nbasements.\n\n❖ Storage of unstable (reactive) material below \nthe ground floor is prohibited to facilitate fire-\nfighter access and also because of the inherent \ndifficulty \nassociated \nwith \nmanual \nfire \nsuppression operations in below-grade areas. \n6604.2 Outdoor storage. Outdoor storage of \nunstable (reactive) materials in amounts exceeding \nthe maximum allowable quantities per control area \nindicated in Table \n5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.\n\n❖ This section regulates the outdoor storage of \nunstable (reactive) materials when in excess of \nthe MAQ established by Table 5003.1.1(3). \nThe general and storage provisions of Chapter \n50 \nare \napplicable \nin \naddition \nto \nthe \nrequirements of this section. Storage of \nunstable (reactive) materials in outdoor control \nareas must comply with Sections 6604.2.1 and \n6604.2.2 to prevent uncontrolled release or \nexposure to conditions that could result in a fire \nor explosion. \n6604.2.1 \nDistance \nfrom \nstorage \nto \nexposures Class 4 and 3 (detonable) materials. \nOutdoor storage of Class 4 or 3 (detonable) unstable \n(reactive) material shall be in accordance with Table \n5604.5.2(2). The number of kilograms of material \nlisted in the table shall be the net weight of the \nmaterial present. Alternatively, the number of \nkilograms of material shall be based on a \ntrinitrotoluene (TNT) equivalent weight.",
      "content_type": "mixed",
      "chapter_id": "ch50",
      "chapter_number": "50",
      "chapter_title": "in structures occupied for the",
      "section_id": "sec6604",
      "section_number": "6604",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 90,
      "token_count": 770,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.12",
        "Table 5003.1.1",
        "Section 5004.2",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6604_2_ac8e2781",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The distance requirements are divided into \nthree subsections to address the different \nnatures of unstable (reactive) materials in \nSections 6604.2.1, 6604.2.2 and 6604.2.3. In \nthe past, suitable locations for Class 4 and 3 \n(detonable) unstable reactive materials had not \nbeen addressed. The tabular distances listed in \nTable 5604.5.2(2) provided by the Institute of \nMakers of Explosives have been developed \nbased on trinitrotoluene (TNT) weight. A TNT \nequivalent weight is comparable to the net \nexplosive weight as used by the table (also see \nthe commentary to the definition of “Net \nexplosive weight” in Section 202). \n6604.2.2 \nDistance \nfrom \nstorage \nto \nexposures Class 3 (deflagratable) materials. \nOutdoor storage of deflagratable Class 3 unstable \n(reactive) materials shall be in accordance with \nTable 5604.5.2(3). The number of kg of material \nlisted shall be the net weight of the material present.\n\n❖ This section addresses Class 3 (deflagrating) \nunstable (reactive) materials and relies on \nTable 5604.5.2(3) for the quantity-distance \nregulations. Note that the use of TNT \nequivalent weights are not applied but, rather, \nthe net weight of stored material is used. \n6604.2.3 \nDistance \nfrom \nstorage \nto \nexposures Class 2 and 1 materials. Outdoor \nstorage of Class 2 or 1 unstable (reactive) materials \nshall not be located within 6 meters of buildings not \nassociated with the manufacture or distribution of \nsuch materials, lot lines, public streets, public \nalleys, public ways or means of egress. The \nminimum required distance shall not apply where \nfire barriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 hours \ninterrupt the line of sight between the storage and \nthe exposure. The fire barrier shall either be an \nindependent structure or the exterior wall of the \nbuilding adjacent to the storage area.\n\n❖ This section addresses Class 2 unstable \n(reactive) materials and the minimum distance \nof 6 m to any exposure. The allowance for a 2-\nhour fire barrier is similar to that provided for \nthe manufacture and distribution of toxic or \nhighly toxic compressed gases found in \nSection 6004.3.2.1.2 or for oxidizing gases \nfound in Table 6304.2.1. The exemption \nincludes solids, liquids and gases based on the \nfact that manufacturing buildings processing \nthese materials typically stage or store \nmaterials inside and immediately outside of the \nbuilding where processing is conducted, while \nmaterials that have explosive effects are (or \nshould be) located at distances comparable to \nthose used for explosive materials. Line-of-\nsight protection is used in lieu of a 750 mm) \nrequirement for the protection from radiant flux. \n6604.2.4 \nStorage configuration. Piles of \nunstable (reactive) materials shall not exceed 28 m3.\n\n❖ The size of storage piles of unstable (reactive) \nmaterials is regulated by this section based on \nthe hazards of the unstable (reactive) materials \nbeing stored. To limit the amount of material \n-",
      "content_type": "mixed",
      "chapter_id": "ch50",
      "chapter_number": "50",
      "chapter_title": "in structures occupied for the",
      "section_id": "sec6604",
      "section_number": "6604",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 90,
      "token_count": 736,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 6304.2.1",
        "Section 202",
        "Table 5604.5.2",
        "Section 6004.3.2.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6605_0_78756539",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1861 \n \ninvolved in a single fire, unstable (reactive) \nmaterials are limited to piles no larger than 3 m \nby 3 m by 3 m, high. \n6604.2.5 \nAisle \nwidths. \nAisle \nwidths \nbetween piles shall not be less than one-half the \nheight of the pile or 3 meter, whichever is greater.\n\n❖ Minimum 3 meter-wide aisles provide access \nto the storage area for emergency personnel \nand reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel should a pile topple \nover. \nSECTION 6605 USE \n6605.1 General. The use of unstable (reactive) \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to all indoor and outdoor \ndispensing, use and handling of unstable \n(reactive) materials where the amounts being \ndispensed, used or handled are in excess of \nthe MAQs per indoor or outdoor control area \nindicated in Table 5003.1.1(1) or Table \n5003.1.1(3), respectively. The administrative \ngeneral, \nuse, \nhandling \nand \ndispensing \nprovisions of Chapter 50 are applicable, in \naddition to the requirements of this chapter. \n \nOnce the MAQ of unstable (reactive) materials \nhas been exceeded, indoor areas where \nmaterials are being dispensed, used or \nhandled must be located in a building or portion \nof a building complying with SBC 201 for a \nGroup H occupancy because of the increased \nhazards associated with quantity. Although no \noccupancy group is assigned to them, outside \nunstable (reactive) materials use areas must be \nregulated more closely when quantities exceed \nthe MAQs per outdoor control area. \n \nThe MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the unstable \n(reactive) materials are more directly exposed \nto the surrounding environment and can \nbecome more readily involved in an incident \nthan if they are totally confined. The MAQs for \nuse are based on the aggregate quantity in \nboth use and storage not exceeding the MAQ \nlisted for storage. \n-\n\nCHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1862 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n2. Isman, W.E. and G.P. Carlson. Hazardous Materials. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n3. NFPA 704-12, Identification of the Fire Hazards of Materials for Emergency Response. Quincy, MA: \nNational Fire Protection Association, 2011. \n4. Police and Fire Interest Bulletin No 7, Unstable (Reactive) Chemicals. New York: American Insurance \nAssociation, 1973.  \n \n-\n\nCHAPTER 66—UNSTABLE (REACTIVE) MATERIALS \n \n \nSBC 801-CC-2024 \n1863 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch50",
      "chapter_number": "50",
      "chapter_title": "in structures occupied for the",
      "section_id": "sec6605",
      "section_number": "6605",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 91,
      "page_end": 93,
      "token_count": 858,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "SBC 801",
        "SBC 201",
        "Section 6605"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6701_0_c208bd2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS \n \n \nSBC 801-CC-2024 \n1864 \n \n—WATER-REACTIVE SOLIDS AND LIQUIDS\n\n❖ General Comments \n \nWater-reactive materials are used in a variety \nof industrial applications for the processing of \nother materials, such as descaling (salt) baths \nin the metal processing industry, dehydrating \nagents in sulfonation processes (the addition of \nfuming sulfuric acid to a product being treated) \nand a variety of other complex chemical \nindustrial processes. They also may be found in \nthe manufacture of a variety of consumer \nproducts, such as soaps and detergents, \nrodenticides, fertilizers, silicone rubber and \npharmaceutical products. \n \nAdvance knowledge of the materials stored in \nstructures through permits and the submittal of \nSafety Data Sheets (SDS), in accordance with \nSection 407, is essential for adequate control \nof the hazard and for effective pre-fire planning \nby the fire department . This is especially \nimportant in prefire planning for water-reactive \nmaterials, because the presence of these \nmaterials severely limits the fire department ’s \nability to use water as the primary fire \nsuppression tool. \n \nWater-reactive materials may react to water in \na variety of ways, including explosion, violent \nsplattering, production of toxic gases, rapid \ndecomposition with the evolution of large \nvolumes of heat that may ignite nearby \ncombustibles or any combination of these \nreactions. \nAlternative \nfire \nsuppression \nprotocols must be developed well in advance \nof an incident and the requisite alternative \nsuppression medium obtained, rather than \nhaving to go searching for it at the time of an \nemergency. Depending on the specific water-\nreactive material involved in an incident, the \nalternative extinguishing media could include \ndry graphite, soda ash, sodium chloride, dry \nsand or specialized dry powder agents. \n \nIf a manageable spill occurs without a fire, the \nmaterial can be confined by a dam of dry sand \nand then covered with an absorbent material, \nsuch as vermiculite, dolomite or more dry sand. \nOnce absorbed, the material must be moved \noutside with care for disposal. Water-reactive \nmaterials that are spilled outdoors are \nsometimes best handled by allowing them to \nreact and hastening that process by applying \nwater. Large volumes of water are required for \nthis procedure and they must be applied from a \nsafe distance by personnel wearing full \nprotective clothing and breathing apparatus. \nThis method will not only accelerate the \nreaction, but also disperse and dilute the fumes \ngenerated.\n\n❖ Purpose \n \nThis \nchapter \naddresses \nthe \nhazards \nassociated with water-reactive materials that \nare solid or liquid at normal temperatures and \npressures. In addition to their water reactivity, \nthese materials may pose a wide range of other \nhazards, \nsuch \nas \ntoxicity, \nflammability, \ncorrosiveness or oxidizing potential. This \nchapter addresses only those materials whose \nprimary hazard is water reactivity. Materials \nthat pose multiple hazards must conform to the \nrequirements of the code with respect to all \nhazards (see commentary, Section 5001.1). \nStrict compliance with the requirements of this \nchapter, along with proper housekeeping and \nstorage arrangements, helps to reduce the \nexposure \nhazards \nassociated \nwith \nwaterreactive materials in a fire or other \nemergency. \nSECTION 6701  GENERAL \n6701.1 Scope. The storage and use of water-\nreactive solids and liquids shall be in accordance \nwith this chapter. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Detonable water-reactive solids and liquids \nshall be stored in accordance with Chapter 56.\n\n❖ This chapter contains specific requirements for \nthe storage of water-reactive materials. The \nrequirements of this chapter are intended to \ncomplement the hazardous materials general \nstorage \nrequirements \nof \nChapter \n50. \nClassification of solids and liquids as being \nwater reactive is based on their relative degree \nof hazard as described in the definition in \nSection 6502. \n \nException 1 makes it clear that this chapter \ndoes not apply to water-reactive materials \nstored and displayed in Group M occupancies \nor stored in Group S occupancies, and defers \nto the requirements of Section 5003.11 for \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6701",
      "section_number": "6701",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 94,
      "page_end": 94,
      "token_count": 959,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6701",
        "Section 5003.11",
        "SBC 801",
        "Section 407",
        "Section 6502",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6702_0_6bf58488",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1865\n\nthose occupancy groups. In that section, \nquantities are limited on a per-control-area \nbasis to limit exposure to people and property \n(see commentary, Section 5003.11). This \nexception would permit an increase above the \nmaximum allowable quantities (MAQs) per \ncontrol area indicated in Table 5003.1.1(1) for \nwater-reactive materials while still maintaining \na mercantile or storage occupancy group \nclassification.\n\nException 2 recognizes the violent, explosive \nnature of detonable water-reactive materials \nand directs that they be stored in accordance \nwith the requirements for explosives and \nblasting agents (see Chapter 56) to provide the \nsafeguards commensurate with their hazards. \n6701.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter, and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous property. \nSECTION 6702 DEFINITION \n6702.1 Definition. The following term is defined \nin Chapter 2: \n• WATER-REACTIVE MATERIAL. \nClass 3. \nClass 2. \nClass 1.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 6703 GENERAL \nREQUIREMENTS \n6703.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1shall be in accordance with Sections 5001, \n5003, 6701 and 6703.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials limited to the MAQs as established in \nSection 5003.1. The general requirements of \nSection 5001and Section 5003 are fully \napplicable to the storage and use of water-\nreactive \nmaterials, \nin \naddition \nto \nthe \nrequirements of this chapter. \n6703.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of water-reactive solids and liquids in \namounts exceeding the maximum allowable \nquantity per control area indicated in Section \n5003.1 shall be in accordance with Chapter 50 and \nthis chapter.\n\n❖ This section complements the requirements of \nChapter 50 in structures occupied for the \nstorage, handling or use of water-reactive \nmaterials. The regulations contained in this \nsection assume that the quantity of water-\nreactive materials in a given building is in \nexcess of the MAQs as established in Section \n5003.1; thus, the building is classified in \nOccupancy Group H. The requirements of \nChapter 50 apply to the storage and use of \nwater-reactive material, as do the requirements \nof this chapter. \nSECTION 6704 STORAGE \n6704.1 Indoor storage. Indoor storage of water-\nreactive solids and liquids in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1), shall be in \naccordance with Sections 5001, 5003, 5004 and this \nchapter.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6702",
      "section_number": "6702",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 95,
      "page_end": 97,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "Section 105.6",
        "SBC 801",
        "Section 201.3",
        "Section 5003.1",
        "Section 105.5",
        "Section 5001",
        "Table 5003.1.1",
        "Section 6704",
        "Section 105.5.22",
        "Section 6703",
        "Section 5003",
        "Section 6702"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6702_1_4db6f9a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section regulates the indoor storage of \nwaterreactive materials when in excess of the \nMAQ in buildings or portions of buildings \nclassified in Occupancy Group H. The general \nand storage requirements of Chapter 50 are \napplicable in addition to the requirements of \nthis \nsection. \nStorage \nof \nwater-reactive \nmaterials inside structures must comply with \nSections 6704.1.1through 6704.1.6to prevent \nuncontrolled release or exposure to conditions \n-\n\nCHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1866\n\nthat may result in a fire or explosion. \n6704.1.1 \nDetached storage. Storage of \nwater-reactive solids and liquids shall be in \ndetached buildings where required by Section \n5003.8.2.\n\n❖ Detached structures designed and constructed \nfor the sole purpose of water reactive materials \nstorage maximize protection for people and \nproperty from fire and explosion. Detached \nstorage structures should be constructed of \nnoncombustible materials to prevent them from \nbecoming involved in either an outside fire that \nmay endanger their contents or an indoor fire \ndue to the structure’s contents igniting.\n\nSection 5003.8.2 and Table 5003.8.2 require \ndetached storage when the indoor storage \nquantities are more than 1 ton (908 kg) of Class \n3 water reactive solid or liquid materials or \nmore than 25 tons (22 700 kg) of Class 2 water \nreactive solid or liquid material. See the \ncommentaries to Section 5003.8.2 and Table \n5003.8.2 for further discussion of detached \nstorage requirements. \n6704.1.2 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for water-reactive solids and liquids shall be \nof liquid-tight construction.\n\n❖ Floors and sills of rooms or areas used to \ncontain hazardous material spills must be liquid \ntight to prevent the flow of liquids to adjoining \nareas (see commentary, Section 5004.2). The \nfloor surface should be compatible with the \nwater-reactive materials to be retained and \nmust be noncombustible, as required by \nSection 5004.12. \n6704.1.3 \nWaterproof room. Rooms or \nareas used for the storage of water-reactive solids \nand liquids shall be constructed in a manner which \nresists the penetration of water through the use of \nwaterproof materials. Piping carrying water for \nother than approved automatic sprinkler systems \nshall not be within such rooms or areas.\n\n❖ The design and construction of rooms used for \nstoring water-reactive materials must prevent \nwater from coming into contact with the stored \nmaterials. The building materials should be \nnoncombustible so they do not contribute fuel \nto a fire or reaction and should be designed to \nresist the passage of flowing water.\n\nA major safeguard is planning the design of the \nroom and locating it to minimize water hazards. \nFor example, in a two-story building it would not \nbe appropriate to put a water-reactive materials \nstorage room directly below a locker room with \nshowers or a bathroom located on the second \nfloor.\n\nSimilarly, the enclosure walls of a storage room \nshould not contain plumbing piping. Though \nwater piping may not be run into or through \nstorage rooms, the code recognizes that \nautomatic sprinkler systems are a more \nregulated type of water piping system and have \na low leakage and failure rate when properly \ninstalled and maintained. \n6704.1.4 \nWater-tight containers. Where \nClass 3 water-reactive solids and liquids are stored \nin areas equipped with an automatic sprinkler \nsystem, the materials shall be stored in closed water-\ntight containers.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6702",
      "section_number": "6702",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 95,
      "page_end": 97,
      "token_count": 815,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5003.8.2",
        "Section 5004.12",
        "Table 5003.8.2",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6702_2_03993b6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ In the event of a sprinkler discharge in \nresponse to a fire, the application of water \nshould not aggravate the fire by causing a \nviolent exothermic reaction with the water-\nreactive materials in storage that might not \notherwise become involved. To reduce this \nhazard and to complement the provisions of \nSection 6704.1.4, water-reactive materials \nmust be stored in water-tight containers of 225 \nL or less than capacity that comply with Section \n5003.2 (see the commentary to the Section \n202definition of “Container”). \n6704.1.5 \nStorage configuration. Water-\nreactive solids and liquids stored in quantities \ngreater than 14 m3 shall be separated into piles, each \nnot larger than 14 m3. Aisle widths between piles \nshall not be less than the height of the pile or 1.2 \nmeter, whichever is greater. \nException: Water-reactive solids and liquids stored \nin tanks. \nClass 2 water-reactive solids and liquids shall not \nbe stored in basements unless such materials are \nstored in closed water-tight containers or tanks. \nClass 3 water-reactive solids and liquids shall not \nbe stored in basements. \nClass 2 or 3 water-reactive solids and liquids shall \nnot be stored with flammable liquids.\n\n❖ This section details storage requirements of \nwater-reactive materials stored in structures. It \nis intended to reduce the amount of material \nexposed in a single incident, and the attendant \nhazards of release or ignition, by managing pile \nsizes and their separation. Water-reactive \nmaterials are limited to piles no larger than 14 \nm3 in volume [approximately 2400 mm by 2400 \nmm by 2400 mm]. Aisle widths that are equal \nto the pile height or 1.2 m, whichever is greater, \nreduce the fire exposure hazard between piles \nand, in the event of a fire-related collapse of a \n-\n\nCHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1867\n\npile, reduce the likelihood of a “domino” effect \nthat could not only increase fire intensity but \nalso completely block access to pile areas by \nfire suppression personnel. Although not \nspecifically mentioned in this section, inside \nstorage must also comply with Chapter 50, \nwhich includes provisions for incompatible \nmaterial storage, security, signage, control of \nignition sources and submittal of a storage \nplan.\n\nThe exception exempts tank storage from the \nrequirements of this section; however, the \ntanks must conform to the requirements of \nSection 5003.2.\n\nBecause Class 2 oxidizers are potentially \nexplosive, they may be stored in basements \nonly when contained in approved stationary \ntanks or containers that comply with the \napplicable requirements of Section 5003.2 and \nthis section.\n\nBecause Class 3 water-reactive materials are \nviolently reactive, they may not be stored in a \nbasement because of the limited access for fire \nsuppression operations, the potential for \nincreased damage to the structure and \nexposure of the occupants to danger.\n\nClass 2 and 3 water-reactive materials may not \nbe stored in the same room or area as \nflammable liquids because of their violent \nreactivity and their incompatibility. See the \ncommentary to Section 5003.9.8 for a \ndiscussion of precautions to be taken with \nincompatible materials. \n6704.1.6 \nExplosion control. Indoor storage \nrooms, areas and buildings containing Class 2 or 3 \nwater-reactive solids and liquids shall be provided \nwith explosion control in accordance with Section \n911.\n\n❖ The violently reactive nature of Class 2 and 3 \nwaterreactive materials can seriously damage \nor destroy a storage room or structure. To \nprevent damage or destruction in storage \nrooms or structures where Class 2 or 3 water-\nreactive materials are stored, an explosion \ncontrol system must be installed as required in \nSection 911. \n6704.2 Outdoor storage. Outdoor storage of \nwater-reactive solids and liquids in quantities \nexceeding the maximum allowable quantity per \ncontrol area indicated in Table 5003.1.1(3) shall be \nin accordance with Sections 5001, 5003, 5004 and \nthis chapter.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6702",
      "section_number": "6702",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 95,
      "page_end": 97,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6704.1.4",
        "Section 911",
        "Section 202",
        "Table 5003.1.1",
        "Section 5003.2",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6702_3_a419f0d9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section regulates the outdoor storage of \nwaterreactive material when in excess of the \nMAQ established by Table 5003.1.1(3). The \ngeneral and storage provisions of Chapter 50 \nare applicable, in addition to the requirements \nof this section. \n6704.2.1 \nGeneral. \nOutdoor \nstorage \nof \nwater-reactive solids and liquids shall be within \ntanks or closed water-tight containers and shall be \nin accordance with Sections 6704.2.2through \n6704.2.5.\n\n❖ Similar to Sections 6704.1.3 and 6704.1.5, \nwhich require waterproof rooms and water-tight \ncontainers for the storage of water-reactive \nmaterials, this section carries the protection of \nthe material one step further by requiring that \nwater-reactive materials stored outdoors be in \nclosed, water-tight containers or tanks to \nreduce the likelihood that rain will come into \ncontact with them. Storage of water-reactive \nmaterial in outdoor control areas must comply \nwith Sections 6704.2.1through 6704.2.5 to \nprevent uncontrolled release or exposure to \nconditions that could result in a fire or \nexplosion. \n6704.2.2 \nClass 3 distance to exposures. \nOutdoor storage of Class 3 water-reactive solids \nand liquids shall not be within 23 meters of \nbuildings, lot lines, public streets, public alleys, \npublic ways or means of egress.\n\n❖ The required separation distances are based \non the class of water-reactive material and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n6704.2.3 \nClass 2 distance to exposures. \nOutdoor storage of Class 2 water-reactive solids \nand liquids shall not be within 6 meters of buildings, \nlot lines, public streets, public alleys, public ways \nor means of egress. A 2-hour fire barrier without \nopenings or penetrations, and extending not less \nthan 760 mm above and to the sides of the storage \narea, is allowed in lieu of such distance. The wall \nshall either be an independent structure, or the \nexterior wall of the building adjacent to the storage \narea.\n\n❖ The required separation distances in this \nsection are based on the less violently reactive \nClass 1 and 2 water-reactive materials and are \nintended to reduce the hazard of radiant heat \ntransfer to nearby structures, public streets or \nalleys or egress elements from buildings. The \ndistances also protect the property in question \nfrom heat exposure from incidents on or off the \nproperty. \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6702",
      "section_number": "6702",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 95,
      "page_end": 97,
      "token_count": 603,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_0_3fdf3451",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1868\n\nThis section also recognizes that, for these less \nviolently reactive water-reactive materials, a \nminimum separation distance of 6 meters \nprovides adequate protection and that a solid, \n2-hour fire barrier, constructed in accordance \nwith Section 707 of SBC 201, is an equivalent \nway to meet the objectives of spatial \nseparation. Where a separation assembly is \ninstalled instead of having the separation \ndistance, the wall must extend vertically \nbeyond the roof or wall of the larger structure \non each side (top and sides) to prevent a fire \nfrom lapping over or extending around the wall. \n6704.2.4 \nStorage conditions. Class 3 water-\nreactive solids and liquids shall be limited to piles \nnot greater than 14 m3. \nClass 2 water-reactive solids and liquids shall be \nlimited to piles not greater than 28 m3. \nAisle widths between piles shall not be less than \none-half the height of the pile or 3 meters, \nwhichever is greater.\n\n❖ The size of storage piles of water-reactive \nmaterials is regulated by this section based on \nthe hazards of the water-reactive materials \nbeing stored. To limit the amount of material \ninvolved in a single fire, waterreactive materials \nare limited to piles no larger than approximately \n2.4 m by 2.4 m by 2.4 m high for Class 3 or 3 \nm by 3 m by 3 m high for Class 2 materials. The \nrequired aisle width ensures access to the \nstorage area for emergency personnel and \nreduces the likelihood of a “domino” effect that \ncould not only increase fire intensity, but also \ncompletely block access to pile areas by fire \nsuppression personnel should a pile topple \nover. \n6704.2.5 \nContainment. \nSecondary \ncontainment shall be provided in accordance with \nthe provisions of Section 5004.2.2.\n\n❖ To prevent the flow of water-reactive liquids to \nadjoining \nrooms \nor \nspaces, \nsecondary \ncontainment complying with Section 5004.2.2 \nis required by this section. The design of \ndrainage and secondary containment systems \nmust \ntake \ninto \nconsideration \nautomatic \nsprinkler design discharge flow rates.\n\nNote that secondary containment requirements \ndo not provide for control of the flammable, \nirritating or toxic vapors given off by reacted \nmaterials, and care must be taken to minimize \nexposure to hazardous vapors.\n\nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (see \ncommentary, Section 5004.2).\n\nSECTION 6705 USE \n6705.1 General. The use of water-reactive solids \nand liquids in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) or Table 5003.1.1(3) shall be in \naccordance with Sections 5001, 5003, 5005 and this \nchapter.\n\n❖ This section applies to all indoor and outdoor \ndispensing, use and handling operations of \nwater-reactive materials where the amounts \nbeing dispensed, used or handled are in \nexcess of the MAQs in accordance with indoor \nor \noutdoor \nareas \nindicated \nin \nTable \n5003.1.1(1) \nor \nTable \n5003.1.1(3), \nrespectively. The administrative, general use, \nhandling and dispensing provisions of Chapter \n50 \nare \napplicable, \nin \naddition \nto \nthe \nrequirements of this chapter.\n\nOnce the MAQ per control area of water-\nreactive materials has been exceeded, indoor \nareas where materials are being dispensed, \nused or handled must be located in a building \nor portion of a building complying with SBC 201 \nfor a Group H occupancy because of the \nincreased hazards associated with quantity. \nAlthough no occupancy group is assigned to \nthem, outside water-reactive materials use \nareas must be regulated more heavily when \nquantities exceed the MAQs.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 915,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.2.2",
        "Table 5003.1.1",
        "Section 707",
        "Section 5004.2",
        "SBC 201",
        "Section 6705"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_1_5fdd188f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The MAQs listed in Table 5003.1.1(1) or \nTable 5003.1.1(3) have been divided into \nclosed-use \nand \nopen-use \nsystems. \nCorresponding MAQs recognize that an open-\nuse system is generally more hazardous than \na closed-use system because the water-\nreactive materials are more directly exposed to \nthe surrounding environment and can become \nmore readily involved in an incident than if they \nare totally confined. The MAQs for use are \nbased on the aggregate quantity in both use \nand storage not exceeding the MAQ listed for \nstorage. \n-\n\nCHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1869\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. “Cellar Fires.” Special Interest Bulletin No. 67. New York: National Board of Fire Underwriters, 1953. \n2. Davenport, John A. Section 6.23, “Storage and Handling of Chemicals.” Fire Protection Handbook. \nQuincy, MA: National Fire Protection Association, 2003. \n3. Fire Protection Guide on Hazardous Materials, 13th ed. Quincy, MA: National Fire Protection \nAssociation, 2001. \n4. Isman, W.E. and G.P. Carlson. Hazardous Materials. \n5. Encino, CA: Glencoe Publishing Co., Inc., 1980. \n6. “Sodium.” Special Interest Bulletin No. 208. New York: National Board of Fire Underwriters, 1956. \n7. “Sodium Hydride Descaling.” Special Interest Bulletin No. 209. New York: National Board of Fire \nUnderwriters, 1956.\n\n-\n\nCHAPTER 67—WATER-REACTIVE SOLIDS AND LIQUIDS\n\nSBC 801-CC-2024 \n1870\n\nThis page left intentionally blank\n-\n\nPart V—RESERVED FOR FUTURE USE\n\nSBC 801-CC-2024 \n1871\n\nPart V—RESERVED FOR FUTURE USE\n-\n\nCHAPTERS 68 through 79 RESERVED\n\nSBC 801-CC-2024 \n1872\n\nCHAPTERS 68 through 79 \nRESERVED\n\n-\n\nCHAPTERS 68 through 79 RESERVED\n\nSBC 801-CC-2024 \n1873\n\nThis page left intentionally blank\n-\n\nPart VI—Referenced Standards\n\nSBC 801-CC-2024 \n1874\n\nPart VI—Referenced Standards \n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1875\n\n—REFERENCED STANDARDS \nThis chapter lists the standards that are referenced in various sections of this document. The standards are \nlisted herein by the promulgating agency of the standard, the standard identification, the effective date and \ntitle, and the section or sections of this document that reference the standard. The application of the referenced \nstandards shall be as specified in Section 102.7. \nThese standards are listed here for guidance; however, for enforcement, they shall be adopted and/or approved \nby the appropriate governmental authority (SASO or SBCNC) as per their mandates, before being considered \npart of this code.\n\n❖ General Comments\n\nNot every document related to fire safety \nsystem design, installation and construction is \nqualified to be a referenced standard. SBCNC \nhas adopted a criterion that referenced \nstandards in the Saudi Codes and standards \nintended for adoption into the Saudi Codes \nmust meet to qualify as a referenced standard. \nThe policy is as follows:\n\nReferenced Standards: In order for a \nstandard to be considered for reference or to \ncontinue to be referenced by the codes, a \nstandard shall meet the following criteria:\n\nCode References: \n1. \nThe standard and the manner in which it \nis to be utilized shall be specifically \nreferenced in the code text. \n2. \nThe need for the standard to be \nreferenced shall be established.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 850,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 6.23",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_2_793c25ee",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Standard Content: \n1. \nA standard or portions of a standard \nintended to be enforced shall be written in \nmandatory language. \n2. \nThe standard shall be appropriate for the \nsubject covered. \n3. \nAll terms shall be defined when they \ndeviate from an ordinarily accepted \nmeaning or a dictionary definition. \n4. \nThe scope or application of a standard \nshall be clearly described. \n5. \nThe standard shall not have the effect of \nrequiring proprietary materials. \n6. \nThe standard shall not prescribe a \nproprietary agency for quality control or \ntesting. \n7. \nThe test standard shall describe, in detail, \npreparation of the test sample, sample \nselection or both. \n8. \nThe test standard shall prescribe the \nreporting format for the test results. The \nformat shall identify the key performance \ncriteria of the element(s) tested. \n9. \nThe measure of performance for which \nthe test is conducted shall be clearly \ndefined in either the test standard or in \ncode text. \n10. The standard shall not state that its \nprovisions shall govern whenever the \nreferenced standard is in conflict with the \nrequirements of the referencing code. \n11. The preface to the standard shall \nannounce \nthat \nthe \nstandard \nis \npromulgated according to a consensus \nprocedure.\n\nStandard Promulgation: \n1. \nThe standard shall be completed and \nreadily available prior to final action \nconsideration. In order for a new standard \nto be considered for reference by the \ncode, two copies of such a standard shall \nbe submitted in at least a consensus draft \nform. \n2. \nThe standard shall be developed and \nmaintained through a consensus process, \nsuch as ASTM or ANSI.\n\nOnce a standard is incorporated into the code \nthrough the code development process, it \nbecomes an enforceable part of the code, \nsubject to the limitations of the text reference in \naccordance with Section 102.7. When the \ncode is adopted by a jurisdiction, the \nreferenced \nportion \n(only \nthe \nreferenced \nportion) of the standard is also part of that \njurisdiction’s adopted code. It is for this reason \nthat the criteria were developed.\n\nCompliance with this policy means that \ndocuments \nor \nportions \nof \ndocuments \nincorporated into the code by reference are, \namong others, developed through the use of a \n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1876\n\nconsensus process, written in mandatory \nlanguage and do not mandate the use of \nproprietary \nmaterials \nor \nagencies. \nThe \nrequirement that a standard be developed \nthrough a consensus process is vital, because \nit \nmeans \nthat \nthe \nstandard \nwill \nbe \nrepresentative of the most current body of \navailable knowledge on the subject \nas \ndetermined by a broad range of interested or \naffected parties without dominance by any \nsingle interest group. A true consensus \nprocess has many attributes, including, but not \nlimited to: \n• An open process that has formal (published) \nprocedures allowing for the consideration of all \nviewpoints. \n• A definitive review period that allows for the \nstandard to be updated or revised. \n• A process of notification to all interested \nparties. \n• An appeals process.\n\nMany available documents related to fire safety \nsystem design, installation and construction, \nthough useful, are not “standards” and are not \nappropriate for reference in the code. Often, \nthese documents are developed or written with \nthe intention of being used for regulatory \npurposes and are unsuitable for use as a \nregulation because of extensive use of \nrecommendations, advisory comments and \nnonmandatory terms. Typical examples of \nsuch \ndocuments \ninclude \ninstallation \ninstructions, guidelines and practices.\n\nThe ICC standards policy results in regulations \nthat are clear, concise and enforceable; thus \nthe requirement that standards be written in \nmandatory language. This requirement is not \nintended to mean that a standard cannot \ncontain informational or explanatory material \nthat will aid the user of the standard in its \napplication. When it is the desire of the \nstandard’s promulgating agency for such \nmaterial \nto \nbe \nincluded, however, \nthe \ninformation must appear in a nonmandatory \nlocation, such as an annex or appendix, and be \nclearly identified as not being part of the \nstandard.\n\nOverall, standards referenced by the code \nmust be authoritative, relevant, up to date and, \nmost important, reasonable and enforceable. \nStandards that comply with ICC’s standards \npolicy fulfill these expectations.\n\n❖ Purpose",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 985,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_3_d796c3e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "As a performance-based code, SBC 801 \ncontains numerous references to documents \nthat are used to regulate materials and \nmethods of construction. The references to \nthese documents within the code text consist of \nthe promulgating agency’s acronym and its \npublication designation (for example, ASME \nA17.1), as well as a further indication that the \ndocument being referenced is the one that is \nlisted in CHAPTER 80. CHAPTER 80 \ncontains all of the information that is necessary \nto identify the specific referenced document. \nIncluded is the following information on a \ndocument’s \npromulgating \nagency \n(see \nCommentary FIGURE 80): \n• The promulgating agency (the agency’s title). \n• The promulgating agency’s acronym. \n• The promulgating agency’s address.\n\nFor example, a reference to an ASME standard \nwithin the code indicates that the document is \npromulgated by the American Society of \nMechanical Engineers (ASME), which is \nlocated in New York City. CHAPTER 80 lists \nthe standards’ agencies alphabetically for ease \nof identification.\n\nCHAPTER 80 also includes the following \ninformation on the referenced document itself \n(see Commentary FIGURE 80): \n• The document’s publication designation. \n• The document’s edition year. \n• The document’s title. \n• Any addenda or revisions to the document \nknown at the time of the code’s publication. \n• Every section of the code in which the \ndocument is referenced.\n\nFor example, a reference to ASME B16.18 \nindicates that this document can be found in \nCHAPTER 80 under the heading ASME. The \nspecific standards designation is B16.18. For \nconvenience, these designations are listed in \nalphanumeric order. CHAPTER 80 identifies \nthat: ASME 16.18 is titled Cast Copper-Alloy \nSolder Joint Pressure Fittings, the applicable \nedition (its year of publication) is 2001, and it is \nreferenced in one specifically identified section \nof the code.\n\nUsing the system established for the family of \nSaudi Codes, the specific edition of a specific \nstandard \nis \nclearly \nidentified \nand \nthe \nrequirements necessary for compliance can be \nreadily determined. The basis for code \ncompliance is, therefore, established and \navailable on an equal basis to the Fire official, \nbuilder, designer and owner.\n\nThis chapter lists the standards that are \nreferenced \nin \nvarious \nsections \nof \nthis \ndocument. The standards are listed herein by \n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1877\n\nthe promulgating agency of the standard, the \nstandard identification, the effective date and \ntitle, and the section or sections of this \ndocument that reference the standard. The \napplication of the referenced standards shall \nbe as specified in Section 102.7.\n\n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1878\n\nFIGURES OF CHAPTER 80\n\nCommentary FIGURE 80 \nREFERENCED STANDARDS\n\n-\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1879\n\nAASHTO \nAmerican Association of State Highway and Transportation Officials 444 North \nCapitol Street, Northwest, #249 Washington, DC 20001 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nHB-17—2002 \nSpecification for Highway Bridges, 17th \nEdition 2002 \n503.2.6\n\nAFSI \nArchitectural Fabric Structures Institute c/o Industrial Fabric Association \nInternational 1801 County Road B West Roseville, MN 55113 Standard. \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASI—77 \nDesign and Standard Manual \n3103.10.2\n\nANSI \nAmerican National Standards Institute 25 West 43rd Street, Fourth Floor New York, \nNY 10036 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI E1.21—2006 \nEntertainment Technology: Temporary Ground \nSupported Overhead Structures Used to Cover \nthe Stage Areas and Support Equipment in the \nProduction of \nOutdoor Entertainment Events \n3105.1 \nANSI Z21.69/ \nConnectors for Movable Gas Appliances \n606.4 \nCSA 6.16—09",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 926,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 102.7",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_4_bdaa76fc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "API\nAmerican Petroleum Institute 1220 L Street, Northwest Washington, DC 20005 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nSpec 12P—3rd \nEdition (Reaffirmed \n2008) \nSpecification for Fiberglass Reinforced Plastic \nTanks \n5704.2.13.1.5 \nRP 651 3rd Edition \n(2007) \nCathodic Protection of Aboveground Petroleum \nStorage Tanks \n5706.7, 5706.7.1 \nStd 653—4th \nEdition \n(2009) \nTank Inspection, Repair, Alteration and \nReconstruction \n5706.7 \nRP 752— 3rd \nEdition \n(2009) \nManagement of Hazards Associated with \nLocation of Process Plant Buildings, CMA \nManagers Guide \n5706.7 \nRP 1604—3rd \nEdition \n(1996 R2010) \nClosure of Underground Petroleum Storage \nTanks \n5704.2.13 \nRP 1615—(1996) \n6th ediction Edition \n(2011) \nInstallation of Underground-petroleum Storage \nSystems \n5704.2.13.1.5, 5706.7 \nStd 2000—6th \nEdition \n(2009) \nVenting Atmosphere and Low-pressure Storage \nTanks: \nNonrefrigerated and Refrigerated \n5704.2.7.3.2 \nRP 2001—9th \nEdition \n(2012) \nFire Protection in Refineries, 8th Edition \n5706.7 \nRP 2003—7th \nEdition (2008) \nProtection Against Ignitions Arising out of \nStatic, Lightning and Stray Currents \n5706.7 \nPubl 2009 7th \nEdition— \n(2002, R2012) \nSafe Welding and Cutting Practices in \nRefineries, Gas Plants and Petrochemical \nPlants \n5706.7 \n-\n\n[Table table_p109_1]\nHeaders: AASHTO | American Association of State Highway and Transportation Officials 444 North\nCapitol Street, Northwest, #249 Washington, DC 20001\nStandard reference\nnumber | Title | Referenced in code\nsection number\nHB-17—2002 | Specification for Highway Bridges, 17th\nEdition 2002 | 503.2.6\n\n[Table table_p109_2]\nHeaders: AFSI | Architectural Fabric Structures Institute c/o Industrial Fabric Association\nInternational 1801 County Road B West Roseville, MN 55113 Standard.\nStandard reference\nnumber | Title | Referenced in code\nsection number\nASI—77 | Design and Standard Manual | 3103.10.2\n\n[Table table_p109_3]\nHeaders: ANSI | American National Standards Institute 25 West 43rd Street, Fourth Floor New York,\nNY 10036\nStandard reference\nnumber | Title | Referenced in code\nsection number\nANSI E1.21—2006 | Entertainment Technology: Temporary Ground\nSupported Overhead Structures Used to Cover\nthe Stage Areas and Support Equipment in the\nProduction of\nOutdoor Entertainment Events | 3105.1\nANSI Z21.69/ | Connectors for Movable Gas Appliances | 606.4\nCSA 6.16—09\n\n[Table table_p109_4]\nHeaders: API | American Petroleum Institute 1220 L Street, Northwest Washington, DC 20005\nStandard reference\nnumber | Title | Referenced in code\nsection number\nSpec 12P—3rd\nEdition (Reaffirmed\n2008) | Specification for Fiberglass Reinforced Plastic\nTanks | 5704.2.13.1.5\nRP 651 3rd Edition\n(2007) | Cathodic Protection of Aboveground Petroleum\nStorage Tanks | 5706.7, 5706.7.1\nStd 653—4th\nEdition\n(2009) | Tank Inspection, Repair, Alteration and\nReconstruction | 5706.7\nRP 752— 3rd\nEdition\n(2009) | Management of Hazards Associated with\nLocation of Process Plant Buildings, CMA\nManagers Guide | 5706.7\n... and 6 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1880",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 933,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_5_4d02cad1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Std 2015—6th \nEdition \n2001 (R2006) \nSafe Entry and Clearing of Petroleum Storage \nTanks \n5706.7, 5706.7.2 \nRP 2023 3rd \nEdition— \n(2001, R2006) \nGuide for Safe Storage and Handling of Heated \nPetroleum-derived Asphalt \nProducts and Crude-oil Residue \n5706.7, 5706.7.3 \nPubl 2028 3rd \nEdition— \n(2002, R2012) \nFlame Arrestors in Piping Systems \n5704.2.7.3.2 \nPubl 2201 5th \nEdition— \n(2003, R2010) \nProcedures for Welding or Hot Tapping on \nEquipment in Se \n5706.7 \nRP 2350— 4th \nEdition \n(2012) \nOverfill Protection for Storage Tanks in \nPetroleum Facilities, 3rd Edition \n5704.2.7.5.8, 5706.4.6, 5706.7\n\nASCE/SEI \nAmerican Society of Civil Engineers Structural Engineering Institute 1801 \nAlexander Bell Drive Reston, VA 20191 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nASCE/SEI 24—13 \nFlood Resistant Design and Construction \n1203.1.8\n\nASHRAE\nAmerican Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 1791 Tullie \nCircle, NE Atlanta, GA 30329 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n15—2013 \nSafety Standard for Refrigeration Systems \n608.1.1, 608.18.2\n\nASME \nThe American Society of Mechanical Engineers Two Park Avenue New York, NY \n10016-5990 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA13.1—2007 \nScheme for the Identification of Piping Systems \n3509.3, 5003.2.2.1, 5303.4.3, \n5503.4.5, 5703.5.2 \nASME A17.1/CSA \nB44—2013 \nSafety Code for Elevators and Escalators \n508.1.6, 603.1, 907.3.3, 1009.4 \nA17.3—2008 \nSafety Code for Existing Elevators and \nEscalators \n1103.3.1, 1103.3.2 \nB16.18—2012 \nCast Copper-Alloy Solder Joint Pressure \nFittings \n909.13.1 \nB16.22—2001 \n(R2010) \nWrought Copper and Copper-Alloy Solder-joint \nPressure Fittings. \n909.13.1 \nB31.1—2012 \nPower Piping \n5003.2.2, TABLE 5703.6.2 \nB31.3—2012 \nProcess Piping \n5003.2.2.2, TABLE 5703.6.2 \nB31.4—2012 \nPipeline Transportation Systems for Liquid \nHydrocarbons and Other Liquids \nTABLE 5703.6.2 \nB31.9—2011 \nBuilding Services Piping \nTABLE 5703.6.2, 5703.6.3, \n5703.6.11 \nBPVC— \n2010/2011 addenda \nASME Boiler and Pressure Vessel Code \n(Sections I, II, IV, V & VI, VIII) . \n5003.2.1, 5303.2, 5303.3.2, 5503.2.6, \n5503.4.3, \n5503.7, 5704.2.13.1.5, 5806.3.1, \n5806.4.1, 5806.4.8\n\nASSE \nAmerican Society of Safety Engineers 1800 East Oakton Street Des Plaines, IL \n60018 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 892,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5703.6.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_6_179d1ec8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p110_1]\nHeaders: Std 2015—6th\nEdition\n2001 (R2006) | Safe Entry and Clearing of Petroleum Storage\nTanks | 5706.7, 5706.7.2\nRP 2023 3rd\nEdition—\n(2001, R2006) | Guide for Safe Storage and Handling of Heated\nPetroleum-derived Asphalt\nProducts and Crude-oil Residue | 5706.7, 5706.7.3\nPubl 2028 3rd\nEdition—\n(2002, R2012) | Flame Arrestors in Piping Systems | 5704.2.7.3.2\nPubl 2201 5th\nEdition—\n(2003, R2010) | Procedures for Welding or Hot Tapping on\nEquipment in Se | 5706.7\nRP 2350— 4th\nEdition\n(2012) | Overfill Protection for Storage Tanks in\nPetroleum Facilities, 3rd Edition | 5704.2.7.5.8, 5706.4.6, 5706.7\n\n[Table table_p110_2]\nHeaders: ASCE/SEI | American Society of Civil Engineers Structural Engineering Institute 1801\nAlexander Bell Drive Reston, VA 20191\nStandard reference\nnumber | Title | Referenced in code\nsection number\nASCE/SEI 24—13 | Flood Resistant Design and Construction | 1203.1.8\n\n[Table table_p110_3]\nHeaders: ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 1791 Tullie\nCircle, NE Atlanta, GA 30329\nStandard reference\nnumber | Title | Referenced in code\nsection number\n15—2013 | Safety Standard for Refrigeration Systems | 608.1.1, 608.18.2\n\n[Table table_p110_4]\nHeaders: ASME | The American Society of Mechanical Engineers Two Park Avenue New York, NY\n10016-5990\nStandard reference\nnumber | Title | Referenced in code\nsection number\nA13.1—2007 | Scheme for the Identification of Piping Systems | 3509.3, 5003.2.2.1, 5303.4.3,\n5503.4.5, 5703.5.2\nASME A17.1/CSA\nB44—2013 | Safety Code for Elevators and Escalators | 508.1.6, 603.1, 907.3.3, 1009.4\nA17.3—2008 | Safety Code for Existing Elevators and\nEscalators | 1103.3.1, 1103.3.2\nB16.18—2012 | Cast Copper-Alloy Solder Joint Pressure\nFittings | 909.13.1\n... and 6 more rows\n\n[Table table_p110_5]\nHeaders: ASSE | American Society of Safety Engineers 1800 East Oakton Street Des Plaines, IL\n60018\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1881\n\nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nANSI/ASSE \nZ359.1-2007 \nSafety Requirements for Personal Fall Arrest \nSystems, Subsystems and Components, Part of \nthe Fall Protection Code \n1015.6, 1015.7",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 757,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_7_a1a09104",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "ASTM \nASTM International 100 Barr Harbor Drive West Conshohocken, PA 19428-2959 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nB42—10 \nSpecification for Seamless Copper Pipe, \nStandard Sizes. \n909.13.1 \nB43—09 \nSpecification for Seamless Red Brass Pipe, \nStandard Sizes . \n909.13.1 \nB68—11 \nSpecification for Seamless Copper Tube, \nBright Annealed. \n909.13.1 \nB88—09 \nSpecification for Seamless Copper Water Tube \n909.13.1 \nB251—10 \nSpecification for General Requirements for \nWrought Seamless Copper and Copper-alloy \nTube \n909.13.1 \nB280—08 \nSpecification for Seamless Copper Tube for Air \nConditioning and Refrigeration Field Service \n909.13.1 \nD56—05(2010) \nTest Method for Flash Point by Tag Closed \nTester \nSECTION 202 \nD86—2012 \nTest Method for Distillation of Petroleum \nProducts at Atmospheric Pressure \nSECTION 202 \nD92—12b \nTest Method for Flash and Fire Points by \nCleveland Open Cup \nSECTION 202, 2401.2, 5104.1.1, \n5701.2 \nD93—12 \nTest Method for Flash Point by Pensky-\nMartens Closed Up Tester \nSECTION 202 \nD323—08 \nTest Method for Vapor Pressure of Petroleum \nProducts (Reid Method). \nSECTION 202 \nD2859—06(2011) \nStandard Test Method for Ignition \nCharacteristics of \nFinished Textile Floor Covering Materials \n804.3.3.1, 804.3.3.2 \nD3278—96(2011) \nTest Methods for Flash Point of Liquids by \nSmall Scale Closed-cup Apparatus \nSECTION 202 \nE84—2013A \nTest Method for Surface Burning \nCharacteristics of Building Materials \n202, 803.1, 803.1.2, 803.3, 803.5.2, \n803.10, 803.12, 803.13, 804.1.1, 804.1.2, \n804.2.4, 3305.9 \nE108—2011 \nTest Methods for Fire Tests of Roof Coverings \n317.3 \nE681—2009 \nTest Method for Concentration Limits of \nFlammability of Chemicals (Vapors and Gases) \n. \nSection 202 \nE1354—2013 \nStandard Test Method for Heat and Visible \nSmoke Release Rates for Materials and \nProducts Using an Oxygen Consumption \nCalorimeter \n304.3.2, 304.3.4, 318.1, \n808.1, 808.2, 2310.5.3, 3305.2.3, \n3603.4 \nE1529—13 \nTest Method for Determining Effects of Large \nHydrocarbon Pool Fires on Structural Members \nand Assemblies \n5704.2.9.2.3 \nE1537—13 \nTest Method for Fire Testing of Upholstered \nFurniture. . \n805.1.1.2, 805.2.1.2, 805.3.1.2, \n805.4.1.2 \nE1590—13 \nTest Method for Fire Testing of Mattresses \n805.1.2.2, 805.2.2.2, 805.3.2.2.1, \n805.4.2.2 \nE1966—2012A \nTest Method for Fire-resistant Joint Systems \nSECTION 202 \n-\n\n[Table table_p111_1]\nHeaders: Standard reference\nnumber | Title | Referenced in code\nsection number\nANSI/ASSE\nZ359.1-2007 | Safety Requirements for Personal Fall Arrest\nSystems, Subsystems and Components, Part of\nthe Fall Protection Code | 1015.6, 1015.7",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 864,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_8_84583e73",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p111_2]\nHeaders: ASTM | ASTM International 100 Barr Harbor Drive West Conshohocken, PA 19428-2959\nStandard reference\nnumber | Title | Referenced in code\nsection number\nB42—10 | Specification for Seamless Copper Pipe,\nStandard Sizes. | 909.13.1\nB43—09 | Specification for Seamless Red Brass Pipe,\nStandard Sizes . | 909.13.1\nB68—11 | Specification for Seamless Copper Tube,\nBright Annealed. | 909.13.1\nB88—09 | Specification for Seamless Copper Water Tube | 909.13.1\n... and 17 more rows\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1882\n\nE2072—10 \nStandard Specification for Pholuminescent \n(Phosphorescent) Safety Markings \n1025.4 \nE2404—2013E1 \nStandard Practice for Specimen Preparation \nand Mounting of Textile, Paper or Vinyl Wall \nor Ceiling Coverings to Assess Surface \nBurning Characteristics. . \n803.5.1, 803.5.2, 803.12 \nE2573—12 \nStandard Practice for Specimen Preparation \nand Mounting of Site-fabricated Stretch \nSystems to Assess Surface Burning \nCharacteristics \n803.10 \nF1085—10 \nStandard Specification for Mattress and Box \nSprings for Use in Berths in Marine Vessels . \n805.3.2.2.2 \nF2006—10 \nStandard/Safety Specification for Window Fall \nPrevention Devices for Non-Emergency Escape \n(Egress) and Rescue (Ingress) Windows \n1015.8 \nF2090—10 \nSpecification for Window Fall Prevention \nDevices with Emergency Escape (Egress) \nRelease Mechanisms \n1015.8, 1015.8.1 \nF2200—13 \nStandard Specification for Automated \nVehicular Gate Construction \n503.5, 503.6\n\nBHMA \nBuilders Hardware Manufacturers’ Association 355 Lexington Avenue, 15th Floor \nNew York, NY 10017 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nA156.10—2017 \nAmerican National Standard for Power-\noperated Pedestrian Doors \n1010.3.2 \nA156.19—2019 \nAmerican National Standard for Power Assist \nand Low-energy Power-operated Doors \n1010.3.2 \nA156.27—2019 \nPower and Manual Operated Revolving \nPedestrian Doors \n1010.3.1, 1010.3.1.1 \nA156.38—2019: \nLow-energy Power-operated Sliding and \nFolding Doors \n1010.3.2\n\nCA \nState of California Department of Consumer Affairs Bureau of Electronics and \nAppliance Repair, Home Furnishings and Thermal Insulation 4244 South Market \nCourt, Suite D Sacramento, CA 95834-1243 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nCalifornia \nTechnical Bulletin \n129—1992 \nFlammability Test Procedure for Mattresses for \nUse in Public Buildings \n805.1.1.2, 805.2.2.2, \n805.3.2.2.1, 805.4.2.2 \nCalifornia \nTechnical Bulletin \n133—1991 \nFlammability Test Procedure for Seating \nFurniture for Use in Public Occupancies \n805.1.1.2, 805.2.1.2, \n805.4.1.2\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 771,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_9_eac8be0d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p112_1]\nHeaders: E2072—10 | Standard Specification for Pholuminescent\n(Phosphorescent) Safety Markings | 1025.4\nE2404—2013E1 | Standard Practice for Specimen Preparation\nand Mounting of Textile, Paper or Vinyl Wall\nor Ceiling Coverings to Assess Surface\nBurning Characteristics. . | 803.5.1, 803.5.2, 803.12\nE2573—12 | Standard Practice for Specimen Preparation\nand Mounting of Site-fabricated Stretch\nSystems to Assess Surface Burning\nCharacteristics | 803.10\nF1085—10 | Standard Specification for Mattress and Box\nSprings for Use in Berths in Marine Vessels . | 805.3.2.2.2\nF2006—10 | Standard/Safety Specification for Window Fall\nPrevention Devices for Non-Emergency Escape\n(Egress) and Rescue (Ingress) Windows | 1015.8\nF2090—10 | Specification for Window Fall Prevention\nDevices with Emergency Escape (Egress)\nRelease Mechanisms | 1015.8, 1015.8.1\n... and 1 more rows\n\n[Table table_p112_2]\nHeaders: BHMA | Builders Hardware Manufacturers’ Association 355 Lexington Avenue, 15th Floor\nNew York, NY 10017\nStandard reference\nnumber | Title | Referenced in code\nsection number\nA156.10—2017 | American National Standard for Power-\noperated Pedestrian Doors | 1010.3.2\nA156.19—2019 | American National Standard for Power Assist\nand Low-energy Power-operated Doors | 1010.3.2\nA156.27—2019 | Power and Manual Operated Revolving\nPedestrian Doors | 1010.3.1, 1010.3.1.1\nA156.38—2019: | Low-energy Power-operated Sliding and\nFolding Doors | 1010.3.2\n\n[Table table_p112_3]\nHeaders: CA | State of California Department of Consumer Affairs Bureau of Electronics and\nAppliance Repair, Home Furnishings and Thermal Insulation 4244 South Market\nCourt, Suite D Sacramento, CA 95834-1243\nStandard reference\nnumber | Title | Referenced in code\nsection number\nCalifornia\nTechnical Bulletin\n129—1992 | Flammability Test Procedure for Mattresses for\nUse in Public Buildings | 805.1.1.2, 805.2.2.2,\n805.3.2.2.1, 805.4.2.2\nCalifornia\nTechnical Bulletin\n133—1991 | Flammability Test Procedure for Seating\nFurniture for Use in Public Occupancies | 805.1.1.2, 805.2.1.2,\n805.4.1.2\n\nCHAPTER 80—REFERENCED STANDARDS\n\nSBC 801-CC-2024 \n1883\n\nCGA \nCompressed Gas Association 14501 George Carter Way, Suite 103 Chantilly, VA \n20151 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \nC-7—(2011) \nGuide to the Preparation of Precautionary \nLabeling and Marking of Compressed Gas \nContainers \n5303.4.2, 5503.4.2 \nG-13—(2006) \nStorage and Handling of Silane and Silane \nMixtures \n(an American National Standard)  \n6404.1, 6404.2, 6405.3 \nP-1—(2000) \nSafe Handling of Compressed Gases in \nContainers \n5305.7 \nANSI/P-18—(2006) \nStandard for Bulk Inert Gas Systems \n5501.1 \nS-1.1—(2011) \nRelief Device Standards—Part 1—Cylinders \nfor Compressed Gases \n5303.3.2, 5503.2 \nS-1.2—(2005) \nPressure Relief Device Standards—Part 2—\nCargo and Portable Tanks for Compressed \nGases \n5303.3.2, 5503.2 \nS-1.3—(2008) \nPressure Relief Device Standards—Part 3—\nStationary \nStorage Containers for Compressed Gases \n5303.3.2, 5503.2 \nV-1—(2005) \nStandard for Gas Cylinder Valve Outlet and \nInlet Connections \n3505.2.1",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 989,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec6705_10_f0450c46",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "CGR \nCoast Guard Regulations c/o Superintendent of Documents U.S. Government \nPrinting Office Washington, DC 20402-9325 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n46 CFR Parts 30, \n32, 35 & 39—1999 \nShipping \n5706.8\n\nCPSC \nConsumer Product Safety Commission 4330 East West Highway Bethesda, MD \n20814 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part \n1500.41—2009 \nMethod for Testing Primary Irritant Substances \nSECTION 202 \n16 CFR Part \n1500.42—2009 \nTest for Eye Irritants \nSECTION 202 \n16 CFR Part \n1500.44—2009 \nMethod for Testing Extremely Flammable and \nFlammable Solids . \nSECTION 202 \n16 CFR Part \n1500—2009 \nHazardous Substances and Articles; \nAdministration and Enforcement Regulations \nSECTION 202, 5601.1.3 \n16 CFR \nPart 1507—2002 \nFireworks Devices \n5601.1.3 \n16 CFR Part 1630—\n2007 \nStandard for the Surface Flammability of \nCarpets and Rugs \n804.3.3.1, 804.3.3.2\n\nDOC \nU.S. Department of Commerce 1401 Constitution Avenue, NW Washington, DC \n20230 \nStandard reference \nnumber \nTitle \nReferenced in code \nsection number \n16 CFR Part 1632—\n2009 \nStandard for the Flammability of Mattress and \nMattress Pads (FF 4-72, Amended). \n805.1.2.1, 805.2.2.1, 805.3.2.1, \n805.4.2.1\n\n-\n\n[Table table_p113_1]\nHeaders: CGA | Compressed Gas Association 14501 George Carter Way, Suite 103 Chantilly, VA\n20151\nStandard reference\nnumber | Title | Referenced in code\nsection number\nC-7—(2011) | Guide to the Preparation of Precautionary\nLabeling and Marking of Compressed Gas\nContainers | 5303.4.2, 5503.4.2\nG-13—(2006) | Storage and Handling of Silane and Silane\nMixtures\n(an American National Standard) | 6404.1, 6404.2, 6405.3\nP-1—(2000) | Safe Handling of Compressed Gases in\nContainers | 5305.7\nANSI/P-18—(2006) | Standard for Bulk Inert Gas Systems | 5501.1\n... and 4 more rows\n\n[Table table_p113_2]\nHeaders: CGR | Coast Guard Regulations c/o Superintendent of Documents U.S. Government\nPrinting Office Washington, DC 20402-9325\nStandard reference\nnumber | Title | Referenced in code\nsection number\n46 CFR Parts 30,\n32, 35 & 39—1999 | Shipping | 5706.8\n\n[Table table_p113_3]\nHeaders: CPSC | Consumer Product Safety Commission 4330 East West Highway Bethesda, MD\n20814\nStandard reference\nnumber | Title | Referenced in code\nsection number\n16 CFR Part\n1500.41—2009 | Method for Testing Primary Irritant Substances | SECTION 202\n16 CFR Part\n1500.42—2009 | Test for Eye Irritants | SECTION 202\n16 CFR Part\n1500.44—2009 | Method for Testing Extremely Flammable and\nFlammable Solids . | SECTION 202\n16 CFR Part\n1500—2009 | Hazardous Substances and Articles;\nAdministration and Enforcement Regulations | SECTION 202, 5601.1.3\n... and 2 more rows\n\n[Table table_p113_4]\nHeaders: DOC | U.S. Department of Commerce 1401 Constitution Avenue, NW Washington, DC\n20230\nStandard reference\nnumber | Title | Referenced in code\nsection number\n16 CFR Part 1632—\n2009 | Standard for the Flammability of Mattress and\nMattress Pads (FF 4-72, Amended). | 805.1.2.1, 805.2.2.1, 805.3.2.1,\n805.4.2.1",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "WATER-REACTIVE SOLIDS AND LIQUIDS",
      "section_id": "sec6705",
      "section_number": "6705",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 98,
      "page_end": 113,
      "token_count": 950,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_0_af1e0fd1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX A —BOARD OF APPEALS\n\nSBC 801-CC-2024 \n1896\n\nAPPENDIX A—BOARD OF APPEALS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.\n\n❖ General Comments\n\nWhere adopted (see Section 101.2.1), this \nappendix provides jurisdictions with detailed \nappeals board member qualifications and \nadministrative procedures to supplement the \nbasic requirements found in Section 111 for \nmeans of appeal.\n\n❖ Purpose\n\nThis appendix contains optional criteria for \nadministrative procedures of the board of \nappeals and board member qualifications. A \njurisdiction that wants to make this appendix a \nmandatory part of the code needs to \nspecifically list this appendix in its adoption \nordinance. \nA101 GENERAL \nA101.1 Scope. A board of appeals shall be \nestablished within the jurisdiction for the purpose of \nhearing applications for modification of the \nrequirements of this code pursuant to the provisions \nof Section 111. The board shall be established and \noperated in accordance with this section, and shall \nbe authorized to hear evidence from appellants and \nthe Fire official pertaining to the application and \nintent of this code for the purpose of issuing orders \npursuant to these provisions.\n\n❖ Section 111 establishes a means of appeals, \nprovides a framework for the composition of \nthe board, defines the limits of the board’s \nauthority and requires that the board adopt a \nset of rules of procedure for its operation. \nThis appendix describes a model board of \nappeals that the jurisdiction may adopt and \ngives \nboth \na \nrecommended \nboard \nmembership and a recommended operating \nprocedure for the conduct of the board. The \njurisdiction must adopt this appendix as part \nof its code before the board and its \noperations, as described in the appendix, \ncan be authorized. \nA101.2 Application for appeal. Any person shall \nhave the right to appeal a decision of the Fire \nofficial to the board. An application for appeal shall \nbe based on a claim that the intent of this code or \nthe rules legally adopted hereunder have been \nincorrectly interpreted, the provisions of this code \ndo not fully apply or an equally good or better form \nof construction is proposed. The application shall be \nfiled on a form obtained from the Fire official \nwithin 20 days after the notice was served.\n\n❖ A party aggrieved by a decision of the fire \nofficial and desiring to appeal that decision \nmust file a written request for a hearing in a \ntimely manner, in this case 20 days from the \ndate of the decision. The request must be on \nthe jurisdiction’s standard appeals form, which \nrequires \nthe \nappellant \nto \nprovide \nthe \ninformation needed by the board members to \nmake a decision, or in a written letter regarding \na request for an approval, depending on the \naction \nbeing \nappealed. \nThis \nis \noften \nsupplemented \nby \nwhatever \nadditional \ninformation the appellant wants to provide to \nsupport his or her case. The fire official’s \ndecision also needs to be in writing, as \nspecified in Chapter 1 for a permit application, \ninspection and violation. \nA101.2.1 \nLimitation of authority. The \nboard \nshall \nnot \nhave \nauthority \nto \nwaive \nrequirements of this code or interpret the \nadministration of this code.\n\n❖ The board is not allowed to set aside any of the \ntechnical requirements of the code. It is, \nhowever, allowed to consider alternative \nmethods of compliance with the technical \nrequirements. \nA101.2.2 \nStays of enforcement. Appeals of \nnotice and orders, other than Imminent Danger \nnotices, shall stay the enforcement of the notice and \norder until the appeal is heard by the board.\n\n❖ The purpose of this section is to specify that if \nan appeal is made, the jurisdiction is not to \nenforce its notice or order until such appeal has \nbeen heard by the board of appeals. This does \nnot apply, of course, to Imminent Danger \nnotices. \nA101.3 Membership of board. The board shall \nconsist of five voting members appointed by the \nchief appointing authority of the jurisdiction. Each \nmember shall serve for [NUMBER OF YEARS] \nyears or until a successor has been appointed. The \nboard member’s terms shall be staggered at \nintervals, so as to provide continuity. The Fire \n-\n\nAPPENDIX A —BOARD OF APPEALS\n\nSBC 801-CC-2024 \n1897\n\nofficial shall be an ex officio member of said board \nbut shall not vote on any matter before the board.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 111",
        "Section 101.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_1_be79cb28",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The board of appeals is to consist of five \nmembers appointed by the “chief appointing \nauthority,” typically the mayor or city manager. \nThe jurisdiction sets the term of members. The \nterms are staggered so that only some of the \nmembers of the board are new on any given \nyear. This method of appointment allows for a \nsmooth \ntransition \nof \nboard \nof \nappeals \nmembers, providing continuity of action over \nthe years. The fire official also sits as a member \nof the board to offer his expertise; however, the \nfire official cannot vote on matters regarding his \nor her own decisions. \nA101.3.1 \nQualifications. The board shall \nconsist of members who are qualified by experience \nand training to pass on matters pertaining to hazards \nof fire, explosions, hazardous conditions or fire \nprotection systems, and are not employees of the \njurisdiction.\n\n❖ The board of appeals consists of five persons \nwith the qualifications and experience indicated \nin this section. Examples of board members \ncould be registered design professionals, \nconstruction superintendents or contractors \nwith experience in the various areas of building \nconstruction, engineering specialists, code \nconsultants or industry safety professionals. \nThis is necessary because the board will hear \nappeals regarding any of the ICC family of \ncodes. These requirements are important in \nthat technical people rule on technical matters. \nThe board of appeals is not the place for policy \nor political deliberations. It is intended that \nthese matters be decided purely on their \ntechnical merits, with due regard for state-of-\nthe-art construction technology. \nA101.3.2 \nAlternate members. The chief \nappointing authority is authorized to appoint two \nalternate members who shall be called by the board \nchairperson to hear appeals during the absence or \ndisqualification of a member. Alternate members \nshall possess the qualifications required for board \nmembership, and shall be appointed for the same \nterm or until a successor has been appointed.\n\n❖ This section authorizes the chief appointing \nauthority to appoint two alternate members \nwho must be available if the principal members \nof the board are absent or disqualified. \nAlternate members must possess the same \nqualifications as the principal members and are \nappointed for the same length of term as the \nboard members, or until such time that a \nsuccessor is appointed. \nA101.3.3 \nVacancies. Vacancies shall be \nfilled for an unexpired term in the same manner in \nwhich original appointments are required to be \nmade.\n\n❖ This section authorizes filling vacancies on the \nboard outside of regular term expirations. \nVacancies are filled in the same manner as \noutlined in Section A101.3, with persons \npossessing qualifications equivalent to those of \nthe board member being replaced. \nA101.3.4 \nChairperson. The board shall \nannually select one of its members to serve as \nchairperson.\n\n❖\n\n❖ It is customary to determine a chairperson \nannually so that a regular opportunity is \navailable to evaluate and either reappoint the \ncurrent chairperson or appoint a new one. \nA101.3.5 \nSecretary. The chief appointing \nauthority shall designate a qualified clerk to serve \nas secretary to the board. The secretary shall file a \ndetailed record of all proceedings, which shall set \nforth the reasons for the board’s decision, the vote \nof each member, the absence of a member and any \nfailure of a member to vote.\n\n❖ The chief appointing authority is to designate a \nqualified clerk, typically an employee in the \ndepartment, to serve as secretary to the board. \nThe secretary is required to keep detailed \nrecords of the proceedings. These may be \nneeded for any future review of the board’s \ndecision. \nA101.3.6 \nConflict of interest. A member \nwith any personal, professional or financial interest \nin a matter before the board shall declare such \ninterest \nand \nrefrain \nfrom \nparticipating \nin \ndiscussions, deliberations and voting on such \nmatters.\n\n❖ All members must disqualify themselves \nregarding any appeal in which they have a \npersonal, professional or financial conflict of \ninterest. Such member should state the conflict \nof interest for the record and abstain from \nparticipation in the decision for that item. \nA101.3.7 \nCompensation \nof \nmembers. \nCompensation of members shall be determined by \nlaw.\n\n❖ Members of the board of appeals are not \nrequired to be compensated unless required by \ngovernment law. \nA101.3.8 \nRemoval from the board. A \nmember shall be removed from the board prior to \nthe end of their terms only for cause. Any member \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_2_8a5b93e0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX A —BOARD OF APPEALS\n\nSBC 801-CC-2024 \n1898\n\nwith continued absence from regular meetings of \nthe board may be removed at the discretion of the \nchief appointing authority.\n\n❖ No board member can be removed from office \nwithout cause. Although there may be many \nreasons for removing a serving board member, \nthe only one identified here is chronic failure to \nperform board duties by not attending \nscheduled regular meetings. This does not \nmean absence is the only reason for removal. \nA101.4 Rules and procedures. The board shall \nestablish policies and procedures necessary to carry \nout its duties consistent with the provisions of this \ncode and applicable government law. The \nprocedures shall not require compliance with strict \nrules of evidence, but shall mandate that only \nrelevant information be presented.\n\n❖ This section establishes the responsibility of \nthe board to operate using procedures \nestablished by the government or jurisdiction \nhaving \nauthority. \nIf \nthose \nadministrative \nprocedures do not exist in a given jurisdiction, \nthe board is to write its own procedures \nconsistent with both the code and existing \ngovernment law.\n\nHearings before the board must be open to the \npublic as required by government law. The \nappellant, the appellant’s representative, the \nfire official and any person whose interests are \naffected must be heard. \nA101.5 Notice of meetings. The board shall meet \nupon notice from the chairperson within 10 days of \nthe filing of an appeal or at stated periodic intervals.\n\n❖ In order that an appellant’s request be heard in \na timely manner, the board must meet within 10 \ndays of the filing of an appeal. In large \njurisdictions, where there are likely to be more \nappeals, the board will often set a regular \nschedule of meeting dates, such as monthly, \nand the 10-day rule would not apply. \nA101.5.1 \nOpen hearing. All hearings before \nthe board shall be open to the public. The appellant, \nthe appellant’s representative, the Fire official and \nany person whose interests are affected shall be \ngiven an opportunity to be heard.\n\n❖ Hearings are required to be open to the public \nand the specified parties must be offered the \nchance to participate to ensure transparency \nand promote public trust in the process. \nA101.5.2 \nQuorum. Three members of the \nboard shall constitute a quorum.\n\n❖ This section clearly defines a quorum and also \nstates that no matter how many members are \npresent at the meeting, at least three \naffirmative votes are required for passage of a \nproposal for code variance or modification. \nA101.5.3 \nPostponed hearing. When five \nmembers are not present to hear an appeal, either \nthe appellant or the appellant’s representative shall \nhave the right to request a postponement of the \nhearing.\n\n❖ When fewer than five members of the board \nare present, either the appellant or the \nappellant’s representative may request that the \nhearing be postponed. Note that this is not a \nrequirement, and that the appellant can elect to \nhave the case heard before the smaller board. \nA101.6 Legal counsel. The jurisdiction shall \nfurnish legal counsel to the board to provide \nmembers with general legal advice concerning \nmatters before them for consideration. Members \nshall be represented by legal counsel at the \njurisdiction’s expense in all matters arising from \nservice within the scope of their duties.\n\n❖ This section requires the jurisdiction to appoint \nlegal counsel to give the board opinions on the \nlegality of proposed variances and also to \nrepresent board members at the jurisdiction’s \nexpense should a legal action result from their \ndecisions within the scope of their duties. This \nlegal representation for board members would \nnot \nbe \nconsidered \nremuneration \nor \ncompensation to the board member. \nA101.7 Board decision. The board shall only \nmodify or reverse the decision of the fire official by \na concurring vote of three or more members.\n\n❖ A concurring vote of the board is needed to \nmodify or reverse the decision of the fire \nofficial. This means that at least three members \nmust vote to modify or reverse the fireofficial, \neven if less than the full board is present. \nA101.7.1 \nResolution. The decision of the \nboard shall be by resolution. Every decision shall be \npromptly filed in writing in the office of the Fire \nofficial within three days and shall be open to the \npublic for inspection. A certified copy shall be \nfurnished to the appellant or the appellant’s \nrepresentative and to the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_3_c83fa5fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The fire official is to be bound by the action of \nthe board of appeals, unless it is the opinion of \nthe fire official that the board of appeals has \nacted improperly. In such cases, relief through \nthe court having jurisdiction may be sought by \nthe jurisdiction’s counsel.\n\nThis section establishes guidelines for posting \ndecisions and notifying appellants. Once an \n-\n\nAPPENDIX A —BOARD OF APPEALS\n\nSBC 801-CC-2024 \n1899\n\nappeal is concluded and a board has taken \naction, the board secretary must prepare one \nor more certified copies of the written report for \nthe record and distribution. The report copies \nmust be certified as required by applicable \ngovernment laws pertaining to such matters, \nwhich can often be accomplished by a \ncommissioned notary public. The office of the \nmunicipal clerk or the board’s legal counsel \nshould be able to provide guidance on the \nsubject. To ensure that the decisions and \nactions of the board are publicly broadcast, a \ncopy of all decisions must be posted in a \npublicly accessible location in the office of the \nfire official within 3 working days from the date \nof the action. The appellant must also be given \na certified copy of the decision by personal \nservice or ordinary mail service, although \ncertified mail with a requested return receipt \nwould be advisable. \nA101.7.2 \nAdministration. The Fire official \nshall take immediate action in accordance with the \ndecision of the board.\n\n❖ To avoid any undue hindrance in the progress \nof construction, the fire official is required to act \nwithout delay based on the board’s decision. \nThis action may be to enforce the decision or \nto seek judicial relief if the board’s action can \nbe demonstrated to be inappropriate. \nA101.8 Court review. Any person, whether or not \na previous party of the appeal, shall have the right \nto apply to the appropriate court for a writ of \ncertiorari to correct errors of law. Application for \nreview shall be made in the manner and time \nrequired by law following the filing of the decision \nin the office of the chief administrative officer.\n\n❖ This section allows any person to request a \nreview by the court of jurisdiction if that person \nbelieves errors of law have occurred. Review \nmust be applied for after the decision of the \nboard is filed with the chief administrative \nofficer. This helps to establish the observance \nof due process for all concerned. \n-\n\nAPPENDIX A —BOARD OF APPEALS\n\nSBC 801-CC-2024 \n1900\n\nThis page left intentionally blank\n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1901\n\nAPPENDIX B—FIRE-FLOW REQUIREMENTS FOR BUILDINGS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.\n\n❖ General Comments\n\nThe availability of water is essential for fire-\nfighting operations. The amount of water \nrequired to fight a fire depends on many things, \nincluding the type of construction, the location \nof the fire, the contents of the building, \nresponse time and the capabilities of the fire \ndepartment  . Fires will increase in size very \nquickly from the time of ignition to the arrival of \nthe fire department  . Couple these unknowns \nwith the fact that the actual water available \nvaries significantly from one jurisdiction to \nanother and, in many cases, from one location \nto another in the same jurisdiction, and it is \neasy to see that determining the necessary \nwater supply is not an exact science. The fire-\nflow rates given in this appendix are a \nsimplified version of the method previously \npublished by the Insurance Services Office \n(ISO), Guide for Determination of Required Fire \nFlow (ISO 1972). This particular method took \nseveral factors into account that included \nconstruction type, size and location of the \nbuilding. The modified equation used with the \nISO guide was as follows:\n\nF  = 223.5 C(A)0.5\n\nwhere:\n\nF  = Required fire flow (Liters per minute).\n\nC = Coefficient related to the type of \nconstruction.\n\nA = Total floor area (including all stories but \nexcluding the basement) in square meters.\n\nType of Construction\n\nCoefficient\n\nWood-frame \nconstruction\n\n1.5\n\nFor \nordinary \nconstruction\n\n1.0\n\nNoncombustible \nconstruction\n\n0.8\n\nFire-resistive\n\n0.6\n\nThis equation came with various increases and \ndecreases that will be discussed throughout \nthis commentary. The simplified version of this \nmethod is included here for two reasons. First, \nthe guidelines were difficult to obtain; and \nsecond, the methodology was considered \noverly complex for the degree of accuracy it \ngave.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_4_6fa8b4f4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Fire-flow determination is not an exact science. \nSeveral methods beyond the one presented by \nISO have been available over the years and \nnone is able to provide a correct answer for all \nsituations. Fires grow quickly during their initial \nstages and the amount of water necessary \nincreases as the fire grows. The larger the fire, \nthe larger the water supply necessary. This is \nwhy sprinklers require, comparably, much less \nwater as they can attack the fire at a very early \nstage. For these reasons, this appendix does \nnot provide a single answer to solve the \nproblem of determining the amount of fire flow \nrequired. It is a decision that must involve many \nfactors.\n\nThis appendix was developed independent of \nthe sprinkler standards NFPA 13, 13R and \n13D. These standards sometimes have \nrequirements for inside and outside hose \nstreams that are independent of the fire-flow \nrequirements.\n\n❖ Purpose\n\nThis appendix provides a tool for jurisdictions \nto establish a policy for fire-flow requirements. \nThe determination of required fire flow is not an \nexact science, but having some level of \ninformation provides a consistent way of \nchoosing the appropriate fire flow for buildings \nthroughout a jurisdiction.\n\nThe primary tool used in this appendix is Table \nB105.1(1) and Table B105.1(2), which \npresents fire flows based on construction type \nand building area. This table is based on the \ncorrelation of the ISO method and the \nconstruction types used in SBC 201. Because \nof the wide variations in water availability and \nthe application of fire flow in different \ncommunities, these provisions are presented in \nthis appendix.\n\nThe important message sent by this appendix \nis that some sort of policy should be in place to \nprovide requirements that are consistent within \na jurisdiction. Fire-flow requirements have the \ntendency to be somewhat controversial for the \nsimple reasons that the facilities needed to \nprovide them can be very costly to construct \nand install and appear to the building owners, \n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1902\n\nin many cases, to yield little benefit. \nB101  GENERAL \nB101.1 Scope. The procedure for determining fire-\nflow requirements for buildings or portions of \nbuildings hereafter constructed shall be in \naccordance with this appendix. This appendix does \nnot apply to structures other than buildings.\n\n❖ This appendix is clearly intended for buildings \nonly and would not be applicable to outside \nstorage areas or similar hazards. Target \nhazards such as petroleum bulk plants, \nrefineries, lumberyards, junk yards, etc., which \npresent \nhigh-challenge \nfire \nsuppression \nscenarios, must be specifically evaluated and \nprotected commensurate with the hazards and \noperational challenges that they present. \nB102 DEFINITIONS \nB102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows:\n\n❖ Definitions can help in the understanding and \napplication of the code requirements. Having \nthe definitions here puts them close to the \nsubject matter to which they pertain.\n\nFIRE-FLOW. The flow rate of a water supply, \nmeasured at 138 kPa residual pressure, that is \navailable for fire-fighting.\n\nA consistent criterion is used to measure the \nwater available for firefighting. The criterion is \nthat the fire flow available be measured at a \nresidual pressure of 138 kPa. Residual \npressure is the pressure in the water main \nmeasured when the water is flowing, as \nopposed to static pressure, which is measured \nwhen the water is not flowing.\n\nThe residual pressure criterion of 138 kPa is \nused because it is the minimum pressure \nrecommended for fire engine use by water \nauthorities in order to minimize the possibility of \ncreating a negative pressure in the water main \nand damaging the water supply system. It also \nprovides a consistent point from which to \nmeasure the available flow. Flow will vary \nbased on the pressure for each system. NFPA \n291 provides information on fire-flow testing \nand formulae for calculating test results, \nincluding how to calculate the flow available at \nthe 138 KPa residual pressure.\n\nFIRE-FLOW CALCULATION AREA. The floor \narea, in square meters, used to determine the \nrequired fire flow.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec111_5_8a28d28e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This term defines what portion of the building is \nto be accounted for when applying Table \nB105.1(1) and Table B105.1(2). This term \ndiffers from SBC 201 definition of “Fire area” in \nthat this definition allows a fire-flow calculation \narea, for the purposes of defining fire flow, to \nbe divided only by a fire wall with no openings \nor penetrations. Fire barriers and fire partitions \ncould not be used to create separate fire-flow \ncalculation areas (see commentary, Section \nB104.2). \nB103 MODIFICATIONS \nB103.1 Decreases. The fire chief is authorized to \nreduce the fire-flow requirements for isolated \nbuildings or a group of buildings in rural areas or \nsmall communities where the development of full \nfire-flow requirements is impractical.\n\n❖ The purpose of this section is to recognize that \nmany factors may require adjustments to the \nnumbers in Table B105.1(2). This particular \nsection generally addresses issues such as \nproximity to exposures, general location, \nconfiguration and practicality.\n\nThis section gives the Fire official the authority \nto \nmake \nadjustments \nbased \non \nthe \nimpracticality of fire-flow requirements in rural \nareas. The text conveys the message that the \nrequirements found here will not be appropriate \nfor all situations. For example, requiring that a \nfire main be extended to a house located by \nitself in the middle of a large open field is \nimpractical. This is especially the case if the fire \ndepartment  has a considerable response time. \nWhen a considerable response time exists for \nbuildings, such as one and two-family \ndwellings \nin \nisolated \nlocations, \nthe \neffectiveness of fire flow is likely to be low \nbecause intervention may not be necessary \nonce the fire department  arrives. Although, if \nthis same house is located in an wildland-urban \ninterface area, this may be a different issue. \nThe house may be a complete loss, but the \nprotection of the wildland from the exposure of \nthis fire may be necessary.\n\nThis section is intended to provide flexibility to \nbetter fit the needs of a specific community. In \naddition to the example above, the following \nexamples describe instances where requiring \nthe full fire flow given in Table B105.1(2) would \nbe unreasonable: \n• A rural area dependent on tanker supplies and \non-site water sources. \n•  A water system for a small town or community \nprovided for domestic consumption with some \nincidental fire hydrants, but with no serious \nintent to provide fire protection water. \n• A fire department  that does not have the \nequipment to pump the required fire flow. \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec111",
      "section_number": "111",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 132,
      "token_count": 577,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_0_54630df2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1903\n\nSection \nB103.3 \ndiscusses \nalternative \napproaches for water supplies. \nB103.2 Increases. The fire chief is authorized to \nincrease \nthe \nfire-flow \nrequirements \nwhere \nconditions indicate an unusual susceptibility to \ngroup fires or conflagrations. An increase shall not \nbe more than twice that required for the building \nunder consideration.\n\n❖ As discussed in Section B103.1, the fire flows \nprovided in this appendix are not appropriate for \nall situations. This section gives jurisdictions \nthe authority to increase fire flow when \nnecessary. The focus of this section is on \ndensely \npopulated \noccupancies \nand \non \nbuildings arranged in a way that makes \nconflagration more likely. These provisions \nwere based on the ISO guide, and this \nparticular section is primarily focusing on \nproximity to exposures. The ISO guide \nincluded specific increases for close proximity \nbuildings and other exposures. This appendix \ndoes not include specific increases but does \ngive jurisdictions the authority to make \nadjustments \nbased \non \nthese \nconcerns. \nAdjustments, however, are not to exceed twice \nthe required fire flow. This section and Section \nB103.1 together suggest that each jurisdiction \nhave a specific policy that can anticipate \nvarious scenarios to enable a consistent \napproach to those undertaking construction in \nthe jurisdiction. \nB103.3 Areas without water supply systems. For \ninformation regarding water supplies for fire-\nfighting purposes in rural and suburban areas in \nwhich adequate and reliable water supply systems \ndo not exist, the Fire official is authorized to utilize \nNFPA 1142.\n\n❖ In many cases the infrastructure simply does \nnot exist to provide the large amounts of water \nrequired by Tables B105.1(1) and B105.1(2), \nbut the hazards require that some level of water \nbe available for fire-fighting activities. This \nsection provides an outside resource in the use \nof either NFPA 1142 or the International \nWildland-Urban Interface Code® (IWUIC®). \nNFPA 1142 gives options for asection \nestablishes fire-flow requiremenreas where \nadequate and reliable water supplies are not \navailable. It provides minimum requirements \nfor situations where the water is to come from \ndrafting sources, such as a river, canal, stream \nor pond.\n\nThe IWUIC, in Chapter 4, includes alternative \napproaches to address the lack of water \nsupplies in areas where providing necessary \nfire flow is typically difficult. Such alternatives \ninclude more restrictive construction types and \nproviding defensible spaces to compensate for \na reduced water supply. Also, water supply \nmethodologies are presented for both natural \nand man-made sources. \nB104 FIRE-FLOW CALCULATION \nAREA \nB104.1 General. The fire-flow calculation area \nshall be the total floor area of all floor levels within \nthe exterior walls, and under the horizontal \nprojections of the roof of a building, except as \nmodified in Section B104.3.\n\n❖ This section establishes the area that is to be \ntaken \nto \nTable \nB105.1(1) \nand \nTable \nB105.1(2) to determine the minimum fire flow, \nincluding how to separate a building into \nmultiple fire-flow calculation areas in order to \nhave lower fire-flow requirements. Fire-flow \ncalculation areas are defined differently here \nthan is the term “Fire area” in SBC 201. This \ndifference is described in the commentary for \nthe definition of “Fire-flow calculation area” in \nSection B102 of this appendix.\n\nThe fire-flow calculation area includes all floors \nand horizontal projections of a building (see \nCommentary Figure B104.1). The area under \nhorizontal projections is important because \neither combustibles may be located below \nthose areas or the construction itself is \ncombustible. Both situations add to the fire \nloading of the building. In some cases, \nhorizontal projections can cover a significant \narea. There are some exceptions for Type IA \nand \nIB \nconstruction \nbecause \nthey \nare \ninherently less combustible structures (see \ncommentary, Section B104.3). \nB104.2 Area separation. Portions of buildings \nwhich are separated by fire walls without openings, \nconstructed in accordance with SBC 201, are \nallowed to be considered as separate fire-flow \ncalculation areas.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 956,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_1_39c69319",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ To reduce the amount of fire flow required, fire \nwalls without openings can be constructed to \ncreate separate fire-flow calculation areas. Fire \nbarriers or fire partitions cannot be used to \ncreate separate fire-flow calculation areas. It \nshould be noted that SBC 201 Section 706 \nregulates the construction of fire walls and \nwould generally allow properly protected \nopenings in them (see SBC 201 Section \n706.8). However, consistent with Section \n102.10 of the code, this section would \nsupercede \nSBC \n201 \nfire \nwall \nopening \nprovisions since this section is a specific \nprohibition on any openings in fire walls that are \nused to reduce the fire-flow calculation area. \n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1904\n\nB104.3 Type IA and Type IB construction. The \nfire-flow calculation area of buildings constructed \nof Type IA and Type IB construction shall be the \narea of the three largest successive floors. \nException: Fire-flow calculation area for open \nparking garages shall be determined by the area of \nthe largest floor.\n\n❖ Type IA and IB construction are essentially \nnoncombustible and have the tendency to limit \nfire spread within the buildings more so than \nother construction types. Therefore, the fire-\nflow calculation area needs to include only the \nthree largest successive floors. Successive \nfloors are specified because of the logical \nprogression of a fire. The concept of three \nlargest successive floors appears to come from \nthe ISO guide. These guidelines allowed the \nfire-flow calculation area for fire-resistive \nconstruction to only include six successive \nfloors if vertical openings were not protected, \nand three successive floors if the vertical \nopenings were protected. Taking the three \nlargest floors when they are separated from \none another may be overly conservative.\n\nThe exception to this section allows open \nparking garages to count only the largest floor \nfor the fire-flow calculation area. This is \nprobably related to the fact that fires in such \nfacilities tend to be limited to one or two cars \nand these facilities have large openings \nthrough which the hot gases and smoke from a \nfire can dissipate quickly, limiting the intensity \nof the fire. \nB105 FIRE-FLOW REQUIREMENTS \nFOR BUILDINGS \nB105.1 One-and two-family dwellings, Group R-\n3 and R4 buildings and townhouses. The \nminimum fire-flow and flow duration requirements \nfor one-and two-family dwellings, Group R-3 and \nR-4 buildings and townhouses shall be as specified \nin Table B105.1(1) and Table B105.1(2).\n\n❖ This section establishes fire-flow requirements \nfor one-and two-family dwellings, in two distinct \ncategories. The first category is one-and two-\nfamily dwellings, Group R3 and R4 buildings \nand townhouses through reference to Table \nB105.1(1) and Table B105.1(2). Table \nB105.1(1) essentially addresses two different \narea ranges and whether automatic sprinkler \nsystems are installed. Where the area is 335 \nsquare meters or greater, reference is made to \nTable B105.1(2). It should be noted that \nautomatic sprinkler systems shall comply with \neither NFPA 13D or SBC 1101/1102 Section \n2904. Buildings addressed by Section B105.2 \nallow a larger decrease in fire flow but require \nan NFPA 13 or NFPA 13R system.\n\n❖ See Table B105.1(1).\n\nThis table sets out the requirements for one-\nand two-family dwellings, Group R3 and R4 \nbuildings and townhouses. The criteria for fire \nflow is based on two major factors. The first is \nthe area of the building. The table addresses \nbuildings up to 335 square meters and greater \nthan 335 square meters. The second is \nwhether a sprinkler system is provided. The \ntype of sprinkler system is either that required \nby NFPA 13D or SBC 1101/1102 2904. The \nassumption would be that more restrictive \nsystems, such as those required by NFPA13R \nor 13, would also be permitted.\n\nEssentially, for less than 335 square meters, \nthe fire flow is reduced by 50 percent. This is \nconsistent with exceptions present in past \neditions of the code. Once 335 square meters \nhas been reached, compliance with Table \nB105.1(2) is required. Note that a 50-percent \nreduction is allowed by Table B105.1(2) for \nthese buildings.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 1000,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2904",
        "SBC 1101",
        "Section 706.8",
        "SBC 201",
        "Section 706",
        "Section 102.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_2_aa0903c3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The original ISO guide provided a simplified \napproach for one-and two-family dwellings. \nThat approach stated that fire flows should be \nbased on a limitation of two stories and a \nrelationship to proximity of exposures. The fire-\nflow requirements based on proximity to \nexposures in the ISO guide were as follows:\n\nEXPOSURE \nDISTANCE \n(meters)\n\nFIRE-FLOW \nREQUIREMENT (Liters \nper minute)\n\nOver 30\n\n1900\n\n9.1 to 30\n\n3800 to 2800\n\n3.1 to 9\n\n5700 to 3800\n\n3 or less\n\n7600\n\nThis appendix uses 3800 Liters per minute, \nwhich would be equivalent to a 9 meters \ndistance from exposures. This was taken as an \naverage to provide a reasonable number for a \nmajority of one-and two-family dwellings. Also, \nas discussed in the beginning of this appendix, \nbased on the amount of variability involved with \nfighting fires, taking an average and applying it \nto all one-and two-family dwellings may be the \nmost reasonable approach.\n\nThis appendix also does not use the two-story \nlimitation but, rather, uses an area limitation of \n335 square meters for the 3800 liters per \n-\n\n[Table table_p134_1]\nHeaders: EXPOSURE\nDISTANCE\n(meters) | FIRE-FLOW\nREQUIREMENT (Liters\nper minute)\nOver 30 | 1900\n9.1 to 30 | 3800 to 2800\n3.1 to 9 | 5700 to 3800\n3 or less | 7600\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1905\n\nminute requirement. This is a more realistic \napproach because the ISO guide probably did \nnot anticipate the larger floor area of today’s \nhouses and the large number of townhouses.\n\nThe table recognizes the efficacy of automatic \nsprinkler systems in reducing the amount of \nwater needed to suppress fires and allows a \nreduction in fire flow of 50 percent where \nsprinklers are installed. This allowance for \nsprinklers does not amount to a requirement \nthat a sprinkler system be installed. Rather, it \nallows a design alternative to be utilized in the \nevent that there is insufficient water available \nto meet the required fire flow for a building \nestablished by this appendix. Table B105.2 \nallows a similar reduction for all other types of \nbuildings.\n\n❖ See Table B105.1(2).\n\nTable B105.1(2) establishes the fire-flow and \nduration requirements based on the fire-flow \ncalculation area, as defined by the definition in \nthis appendix and Section B103, and the \nconstruction types defined in SBC 201. As the \nconstruction type becomes more combustible, \nthe fire-flow requirements increase. Likewise, \nas the area of the building increases, the \nfireflow requirements increase. The last \ncolumn also specifies a minimum duration of \nfire flow. The duration of fire flow varies from a \nminimum of 2 hours to 4 hours. Flow duration \nmay be an issue that each jurisdiction may \nneed \nto \nconsider \nwhen \nassessing \nthe \ncapabilities of the department, the hazards \npresented and the availability of water supply \n(see commentary, Section B105.1).\n\nApplying this table, for example, a 4550 m2 \nType IV construction building would require a \nfire flow of 15,140 liters per minute with a \nduration of 4 hours. If the building was \nsprinklered in accordance with NFPA 13, the \nrequired fire flow would only be 25 percent or \n5678 liters per minute. This table does not \naddress use and occupancy classifications. A \nType IA construction building housing a Group \nA occupancy would be treated the same as a \nType IA construction building housing a Group \nH or F occupancy. Again, this table was formed \nbased on the approaches presented by the ISO \nguide, which focus on construction types.\n\nA common question when applying this table is \nhow to deal with a building that incorporates \nmultiple construction types. Such scenarios \nwould \nbe \nbetter \naddressed \nthrough \na \npercentage approach. For example, in a \nbuilding that has two construction types, Types \nIA and VA, having areas of 2322 square meters \nand 929 square meters, respectively, the fire \nflow would be calculated as follows:\n\nTotal building area\n\n2323 square meters (Type IA) + 929 square \nmeters (Type VA) = 3252 square meters\n\nFire flow per construction type",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 974,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_3_5e0f5dee",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Type IA at 3252 square meters = 7570 liters per \nminute Type VA at 3252 square meters = \n12300 Liters per minute\n\nPercentage of building\n\nIA = 2323/3252 × 100 = 71.4 percent VA = \n929/3252 × 100 = 28.6 percent\n\nTherefore\n\n0.714 (7570 liters per minute) + 0.286 (12300 \nLiters per minute) = 2,357.5=\n\nApproximately 8923 Liters per minute \nB105.2 Buildings other than one-and two-family \ndwellings, Group R-3 and R-4 buildings and \ntownhouses. The minimum fire-flow and flow \nduration for buildings other than one-and two-\nfamily dwellings, Group R-3 and R-4 buildings and \ntownhouses shall be as specified in Table B105.2 \nand Table B105.1(2).\n\n❖ This section refers all buildings that are not \none-and \ntwo-family \ndwellings \nto \nTable \nB105.1(2) and Table B105.2 for the minimum \nfire-flow and duration requirements. Table \nB105.1(2) provides the fire flow and Table \nB105.2 provides the reductions allowed for \nhaving either an NFPA 13 or NFPA 13R \nautomatic sprinkler system. In such buildings, \nthe reduction is 75 percent versus the 50-\npercent reduction allowed for one-and two-\nfamily dwellings in Table B105.1(1).\n\nThe tabular fire flows, based on the 1972 ISO \nguide, are extremely high and it is doubtful that \nmany \nwater \nsupply \nsystems \nand \nfire \ndepartment  s can develop them. Also, it should \nbe noted that the current ISO guide on this \ntopic \nfor \nsprinklered \nbuildings \nrequires \nproviding only the calculated sprinkler demand \nplus hose stream allowances, calling the \ncontinued validity of this appendix into \nquestion. The updated ISO publication, Guide \nfor the Determination of Needed Fire Flows, as \nwith its predecessor, is a tool for the \ndevelopment of fire insurance ratings and is not \nintended to be used for legislating an individual \nsprinklered building’s fire flow. That document \nstates, “ISO does not determine a needed fire \nflow for buildings rated and coded by ISO as \nprotected by an automatic sprinkler system \nmeeting applicable National Fire Protection \nAssociation standards.”\n\nThe allowance for buildings equipped with an \n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1906\n\nautomatic sprinkler system is intended to \nencourage the use of sprinklers. It does not link \nto any other portions of the code or SBC 201 in \nterms of height and area requirements and \nlimitations. Therefore, it can be used in addition \nto any trade-offs for sprinklers. Keep in mind \nthat as the area of the building increases so do \nthe fire-flow requirements. Therefore, even \nthough a reduction may be given to a building \nthat has already increased its area based on \nsprinklers, the overall fire flow will be larger \nbecause of this area increase.\n\nThe original ISO guide allowed only a 25-\npercent reduction for sprinklers. As mentioned \nin Section B105.1, sprinkler technology has \nchanged dramatically since the guidelines \nwere developed in the early 1970s. Also, the \nISO guide allowed reduction in fire flow for \nbuildings with light fire loads that this appendix \ndoes not.\n\n❖ See Table B105.2.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 762,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_4_62704b46",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This table provides allowances for reduced fire \nflow based on the installation of an automatic \nsprinkler system. More specifically, the fire flow \nobtained from Table B105.1(2) can be \nreduced to 25 percent where an NFPA 13 or \nNFPA 13R system is installed. The only major \ndifference in the allowance given for both \nsprinkler systems is the minimum flow \npermitted. NFPA 13 systems can have a fire \nflow as low as 3785 liters per minute, whereas \nan NFPA 13R system will allow a reduction to \na minimum of 5678 liters per minute. This is \nrelated to the relative performance of the type \nof sprinkler system. More credit was deemed \nnecessary for NFPA 13 systems. Note with the \nreductions in this table and also Table \nB105.1(1) for one-and two-family dwellings, \nGroup R3 and R4 Buildings and townhouses \nthat there is no specific approval required by \nthe fire official to apply these reductions. In the \npast, this approach has led to confusion as to \nhow to differentiate situations where such an \nallowance was appropriate and where a lesser \nreduction was necessary. \nB105.3 Water supply for buildings equipped \nwith an automatic sprinkler system. For buildings \nequipped with an approved automatic sprinkler \nsystem, the water supply shall be capable of \nproviding the greater of: \n1. The automatic sprinkler system demand, \nincluding hose stream allowance. \n2. The required fire-flow.\n\n❖ This \nsection \nclarifies \nthat \nthe \nfire-flow \nrequirements are not in addition to the sprinkler \ndemand. What is required is determining which \nneeds a larger water supply. The greater of the \nsprinkler demand or the demand developed in \naccordance with Appendix B will be the \nrequired fire flow. \nB106 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC \nSBC 201-18 Saudi Building \nCode-General \nB104.2, \n• SBCNC \nSBC 801-18 Saudi Fire Code\n Tables B105.1(1) and B105.2 \n• SBCNC \nSBC 1101 Residential Building \nCode \nTable B105.1(1) \n• ICC \nIWUIC—15 \nInternational \nWildland-Urban Interface Code B103.3 \n• NFPA 1142—12 \nStandard \non \nWater \nSupplies for Suburban and Rural Fire \nFighting B103.3\n\n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1907\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this appendix of the code. \n1. Davis, L. “Rural Fire Fighting Operations.” Fire Service Information. Iowa State University, February \n1984. \n2. Fire Service Hydraulics and Water Supply, 1st ed. Stillwater, OK: International Fire Service Training \nAssociation Fire Protection Publications, 2005. \n3. Guide for Determination of Needed Fire Flow. Jersey City, NJ: Insurance Services Office, 2005. \n4. Guide for Determination of Required Fire Flow. New York: Insurance Services Office, 1972. \n5. IFCI, UFC Code Applications Manual. Whittier, CA: International Fire Code Institute, 1998. \n6. NFPA 291-10, Fire Flow Testing and Marking of Hydrants. Quincy, MA: National Fire Protection \nAssociation, 2010. \n7. NFPA 1141-08, Fire Protection Infrastructure for Land Development in Suburban and Rural Areas. \nQuincy, MA: National Fire Protection Association, 2008. \n8. NFPA 1142-12, Water Supplies for Suburban and Rural Fire Fighting. Quincy, MA: National Fire \nProtection Association, 2011. \n9. Smith, P.D. “What Are the Real Fire Flow Requirements?” Fire Journal, 1975. \n10. Wenzel, L.J. “Water Supply Requirements for Public Supply Systems,” Section 10, Chapter 4. NFPA \nFire Protection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003.\n\n-\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1908",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 993,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 10",
        "SBC 201",
        "SBC 1101",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_5_fc952f62",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLES AND FIGURES OF APPENDIX B\n\nTABLE B105.1(1) \nREQUIRED FIRE-FLOW FOR ONE-AND TWO-FAMILY DWELLINGS, GROUP R-3 \nAND R-4 BUILDINGS AND TOWNHOUSES \nFIRE-FLOW \nCALCULATION AREA \n(square meter) \nAUTOMATIC SPRINKLER \nSYSTEM \n(Design Standard) \nMINIMUM \nFIRE-FLOW \n(liters per \nminute) \nFLOW DURATION \n(hours) \n0-335 \nNo automatic sprinkler system \n3785 \n1 \n336 and greater \nNo automatic sprinkler system \nValue in Table \nB105.1(2) \nDuration in Table B105.1(2) at \nthe required fire-flow rate \n0-335 \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1900 \n1/2 \n336 and greater \nSection 903.3.1.3 of SBC 801 or \nSection 2904 of SBC 1101/1102 \n1/2 value in Table \nB105.1(2) \n1",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 247,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2904",
        "Section 903.3.1.3",
        "SBC 1101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_6_6f76ec58",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "TABLE B105.1(2) \nREFERENCE TABLE FOR TABLES B105.1(1) AND B105.2 \nFIRE-FLOW CALCULATION AREA (square meter) \nFIRE-FLOW \n(Liters per \nminute)b \nFLOW \nDURATION \n(hours) \nType IA and \nIBa \nType IIA and \nIIIAa \nType IV and V-\nAa \nType IIB and \nIIIBa \nType V-Ba \n0-2110 \n0-1180 \n0-762 \n0-550 \n0-335 \n5678 \n2 \n2111-2806 \n1181-1580 \n763-1012 \n551-734 \n336-446 \n6624 \n2807-3596 \n1581-2025 \n1013-1198 \n735-910 \n447-576 \n7570 \n3597-4487 \n2026-2248 \n1199-1616 \n911-1170 \n577-715 \n8517 \n4488-5481 \n2249-3084 \n1617-1979 \n1171-1431 \n716-873 \n9463 \n5482-6587 \n3085-3688 \n1980-2369 \n1432-1709 \n874-1050 \n10410 \n6588-7776 \n3689-4376 \n2370-2796 \n1710-2025 \n1051-1245 \n11356 \n3 \n7777-9077 \n4377-5100 \n2797-3270 \n2026-2406 \n1246-1449 \n12302 \n9078-10470 \n5101-5890 \n3271-3772 \n2407-2722 \n1450-1672 \n13249 \n10471-11956 \n5891-6726 \n3773-4311 \n2723-3112 \n1673-1914 \n14195 \n11957-13555 \n6727-7627 \n4312-4877 \n3113-3521 \n1915-2165 \n15141 \n4 \n13556-15255 \n7628-8584 \n4878-5490 \n3522-3967 \n2166-2443 \n16088 \n15256-17038 \n8585-9578 \n5491-6132 \n3968-4431 \n2444-2722 \n17034 \n17039-18924 \n9579-10647 \n6133-6810 \n4432-4924 \n2723-3029 \n17981 \n18925-20922 \n10648-11771 \n6811-7534 \n4925-5444 \n3030-3344 \n18927 \n20923-23012 \n11772-12951 \n7535-8287 \n5445-6076 \n3345-3679 \n19873 \n23013-25195 \n12952-14177 \n8288-9077 \n6077-6559 \n3680-4032 \n20820 \n25196-27490 \n14178-15468 \n9078-9894 \n6560-7153 \n4033-4404 \n21766 \n27491-Greater \n15469-Greater \n9895-10758 \n7154-7776 \n4405-4785 \n22712 \n— \n— \n10759-11659 \n7777-8417 \n4786-5175 \n23660 \n— \n— \n11660-12588 \n8418-9095 \n5176-5593 \n24605 \n— \n— \n12589-13545 \n9096-9922 \n5594-6020 \n25552 \n— \n— \n13546-14558 \n9923-10517 \n6021-6466 \n26500 \n— \n— \n14559-15598 \n10518-11269 \n6467-6931 \n27444 \n— \n— \n15599-16667 \n11270-12040 \n6932-7414 \n28390 \n— \n— \n16668-17782 \n12040-12848 \n7415-7906 \n29336 \n— \n— \n17783-Greater \n12849-Greater \n7907-Greater \n30283 \na. Types of construction are based on SBC 201. \nb. Measured at 138 kpa residual pressure.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 930,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_7_47d72c2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p138_1]\nHeaders: FIRE-FLOW\nCALCULATION AREA\n(square meter) | AUTOMATIC SPRINKLER\nSYSTEM\n(Design Standard) | MINIMUM\nFIRE-FLOW\n(liters per\nminute) | FLOW DURATION\n(hours)\n0-335 | No automatic sprinkler system | 3785 | 1\n336 and greater | No automatic sprinkler system | Value in Table\nB105.1(2) | Duration in Table B105.1(2) at\nthe required fire-flow rate\n0-335 | Section 903.3.1.3 of SBC 801 or\nSection 2904 of SBC 1101/1102 | 1900 | 1\n/2\n336 and greater | Section 903.3.1.3 of SBC 801 or\nSection 2904 of SBC 1101/1102 | 1\n/2 value in Table\nB105.1(2) | 1\n\n[Table table_p138_2]\nHeaders: FIRE-FLOW CALCULATION AREA (square meter) | FIRE-FLOW\n(Liters per\nminute)b | FLOW\nDURATION\n(hours)\nType IA and\na\nIB | Type IIA and\na\nIIIA | Type IV and V-\na\nA | Type IIB and\na\nIIIB | Type V-Ba\n0-2110 | 0-1180 | 0-762 | 0-550 | 0-335 | 5678 | 2\n2111-2806 | 1181-1580 | 763-1012 | 551-734 | 336-446 | 6624\n2807-3596 | 1581-2025 | 1013-1198 | 735-910 | 447-576 | 7570\n3597-4487 | 2026-2248 | 1199-1616 | 911-1170 | 577-715 | 8517\n... and 23 more rows\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1909\n\nTABLE B105.2 \nREQUIRED FIRE-FLOW FOR BUILDINGS OTHER THAN ONEAND TWO-FAMILY \nDWELLINGS, GROUP R-3 AND R-4 BUILDINGS AND TOWNHOUSES \nAUTOMATIC SPRINKLER SYSTEM \n(DesignStandard) \nMINIMUM FIRE-FLOW \n(Liters per minute) \nFLOW DURATION \n(hours) \nNo automatic sprinkler system \nValue in TABLE B105.1(2) \nDuration in TABLE \nB105.1(2) \nSection 903.3.1.1 of SBC 801 \n25% of the value in TABLE \nB105.1(2)a \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \nSection 903.3.1.2 of SBC 801 \n25% of the value in TABLE \nB105.1(2)b \nDuration in TABLE \nB105.1(2) at the reduced flow \nrate \na. \nThe reduced fire-flow shall be not less than 3785 Liters per minute. \nb. The reduced fire-flow shall be not less than 5678 Liters per minute.\n\nCommentary Figure B104.1 \nFIRE-FLOW CALCULATION AREA = A WAREHOUSE + A LOADING DOCK\n\n-\n\n[Table table_p139_1]\nHeaders: AUTOMATIC SPRINKLER SYSTEM\n(DesignStandard) | MINIMUM FIRE-FLOW\n(Liters per minute) | FLOW DURATION\n(hours)\nNo automatic sprinkler system | Value in TABLE B105.1(2) | Duration in TABLE\nB105.1(2)\nSection 903.3.1.1 of SBC 801 | 25% of the value in TABLE\na\nB105.1(2) | Duration in TABLE\nB105.1(2) at the reduced flow\nrate\nSection 903.3.1.2 of SBC 801 | 25% of the value in TABLE\nb\nB105.1(2) | Duration in TABLE\nB105.1(2) at the reduced flow\nrate\n\nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS\n\nSBC 801-CC-2024 \n1910\n\nThis page left intentionally blank\n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1911\n\nAPPENDIX C—FIRE HYDRANT LOCATIONS AND \nDISTRIBUTION\n\nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 999,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2904",
        "SBC 1101",
        "Section 903.3.1.2",
        "Section 903.3.1.1",
        "Section 903.3.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_8_8ff9aff5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ General Comments\n\nFire hydrants are among the primary ways to \naccess water for fighting fires. The location and \nspacing \nof hydrants are important to the \nsuccess \nof \nfire-fighting operations. The \ndifficulty with determining the spacing of fire \nhydrants is that every situation is unique and \nhas \nunique \nchallenges. \nFinding \none \nmethodology for determining hydrant spacing \nis difficult. This particular appendix gives one \nmethodology fire department  s can work with \nto set a policy for new buildings and facilities. \nThis methodology is located in an appendix \nbecause, as \nwith \nfire-flow requirements \n(Appendix B), many factors affect the need for \nand location of hydrants. Also, in many \njurisdictions, hydrant spacing is prescribed by \nzoning regulations or by the water authority. \nThis appendix is simply one approach for \nspacing hydrants that can be used when no \nother guidelines are given.\n\n❖ Purpose\n\nSection 507.5.1 requires hydrants to be within \n120 meter of all portions of new buildings and \nfacilities. If a building or facility cannot meet that \ncriterion, on-site fire hydrants and mains are \nrequired. \nThis \nappendix \nprovides \nsome \nguidance on the spacing of the on-site hydrants \nbased on the required fire flow. These \nguidelines could also be used to require \nhydrants on public streets and roads where no \nother entity regulates such hydrants.\n\nThe general approach is to use fire-flow \nrequirements to determine the number and \nspacing of hydrants—the higher the fire-flow \nrequirements, the larger the number of \nhydrants required and the smaller the spacing \nbetween hydrants. The spacing’s given in this \nappendix are independent of the distance to a \nbuilding and are simply focused on having the \ncorrect number and spacing of hydrants on a \nfire apparatus access road.\n\nC101 GENERAL \nC101.1 Scope.  In addition to the requirements of \nSection 507.5.1 of SBC 801, fire hydrants shall be \nprovided in accordance with this appendix for the \nprotection of buildings, or portions of buildings, \nhereafter constructed or moved into the jurisdiction.\n\n❖ This section establishes the applicability of this \nappendix, where specifically adopted, to only \nnew buildings and portions of buildings \nconstructed or moved into a jurisdiction. \nAnother important aspect of this section is that \nthese requirements are in addition to what is \nalready required in Section 507.5.1. This is \nsimilar to the scope of Appendix B. Generally, \nboth fire flow and fire hydrants are fairly \nexpensive and requiring them for an existing \nbuilding would likely be cost prohibitive. Note \nalso that the provisions in this appendix may \nnot be adequate for structures other than \nbuildings or for outside storage or processing \noperations. Target hazards such as petroleum \nbulk plants, refineries, lumberyards, junk yards, \netc., \nwhich \npresent \nhigh-challenge \nfire \nsuppression scenarios, must be specifically \nevaluated and protected commensurate with \nthe hazards and operation challenges they \npresent.\n\nA question that often arises is whether the code \nis intended to regulated fire hydrant systems in \nresidential developments where buildings are \nconstructed under the provisions of SBC \n1101/1102. That question is specifically \naddressed \nin \nSection \n102.5. \nSee \nthe \ncommentary to that section for further \ndiscussion of this topic. \nC102 NUMBER OF FIRE HYDRANTS \nC102.1 Minimum number of fire hydrants for a \nbuilding. The number of fire hydrants available to \na building shall be not less than the minimum \nspecified in Table C102.1.\n\n❖ This section is focused only on the number of \nhydrants required. Table C102.1 shows a \nminimum number of hydrants based on the \nrequired fire flow. In many cases, a particular \n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1912\n\nfire flow may require only one or two hydrants.\n\n❖ See Table C102.1.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 876,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 102.5",
        "Section 507.5.1",
        "SBC 801",
        "SBC 1101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec706_9_5386a5c7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This table is referenced throughout this \nappendix for the minimum number of hydrants \nand spacing limits. These limits are based on \nthe fire flow required for a particular building. In \nterms of the spacing limitations, there are two \ncriteria. First is the average distance between \nhydrants. Second is a maximum distance \nlimitation from any point on a street or \naccessway to a hydrant. When the number of \nrequired fire hydrants increases, the maximum \ndistance does not always correspond to half of \nthe average distance between hydrants. \nInstead, this distance is larger than half the \ndistance to compensate for the fact that the \naverage spacing between hydrants as the \nnumber of hydrants increases may result in \nspacing’s larger than those shown in column \nthree. Otherwise, the maximum distance listed \nin column four would limit the spacing [see \nCommentary Figure C102.1(1)].\n\nOne question that is often asked with these \nrequirements is whether the table—or the \nentire appendix, for that matter—requires \nminimum flows per hydrant. This particular \nappendix does not address minimum flow per \nhydrant or how the flow is to be subdivided. \nFire-flow requirements are addressed in \nAppendix B.\n\nNote a\n\nThis note is referenced in the third column for \nthe average spacing between hydrants and \nrestricts the spacing between hydrants on \ndead-end streets or roads to 30 meter less than \nthe required spacing. This avoids a hydrant \nbeing located an impractical distance from \nhazards. Otherwise, a hydrant could literally be \nplaced at the end of street and provide little \nbenefit to buildings on that street.\n\nNote b\n\nThe intent of this note is to provide guidance for \nplacing hydrants along boulevards with un-\ncrossable medians and multilane roads that \ncarry a heavy traffic load each day. Such \nroadways present the fire department  with \nseveral challenges \nto \nrapidly \naccessing \ninstalled fire hydrants. Boulevards with built-up \nor walled medians can prevent ready access to \nhydrants if they are on the opposite side of the \nstreet from a fire incident. Accordingly, fire \nhydrants are required to be installed on both \nsides of the boulevard right-of-way. Arterial \nstreets with high traffic flows are also \nproblematic as accessing hydrants on the \nopposite side of the street presents risk to fire \nfighters and apparatus when leading out or \nmanually dragging supply hoses across such \nbusy thoroughfares.\n\nIn addition to those dangers, police agencies \nalready faced with the traffic control needs of \nthe fire scene are often opposed to shutting \ndown major streets for prolonged periods of \ntime since doing so can have an adverse \n“domino effect” on traffic management in other \nareas of the community. These hydrants are \ntypically intended for use only with highway \nhazards and may be spaced every 150 meter \non each side in alternating positions [resulting \nin a hydrant every 75 m] [see Commentary \nFigure C102.1(2)]\n\nNote c\n\nThis note requires that new fire mains installed \nalong fire apparatus access roads or streets \nwithout structures have hydrants at least every \n300 meter for the protection of hazards such as \ncar fires or other trafficor transportation-related \nhazards. This note does not require that water \nmains specifically be placed along roadways \nfor this purpose; only that when such mains are \ninstalled or extended, hydrants must be \nprovided.\n\nNote d\n\nThis note requires, as does Note a, that the \ndistance to a hydrant be reduced by 15 m on \ndead-end streets and roads. Again, this avoids \na hydrant being unnecessarily far from \nbuildings.\n\nNote e\n\nThis note applies only to situations where the \ntable requires eight or more hydrants and that \nhydrants be added for every 3800 Liters per \nminute or fraction thereof of fire flow required \nbeyond 28,387 Liters per minute. This means \nthat one additional hydrant would be required \nfor fire flows up to 32176 Liters per minute. No \nminimum fire flow per hydrant is specified.\n\nNote f\n\nThis note is consistent with the decreases in \nfire flow allowed in Appendix B. This note \nallows a 50-percent increase in spacing \nbetween \nhydrants \nwhere \nbuildings \nare \nequipped throughout with an NFPA 13 \nautomatic sprinkler system.\n\nNote g\n\nSimilar to Note f, this note is consistent with the \ndecreases in fire flow allowed in Appendix B. \nThis note allows a 25-percent increase in \nspacing between hydrants where buildings are \nequipped throughout with an NFPA 13R or 13D \nautomatic sprinkler system. \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "regulates the construction of fire walls and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 142,
      "token_count": 999,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_0_dca2c7eb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1913\n\nC103 FIRE HYDRANT SPACING \nC103.1 Hydrant spacing. Fire apparatus access \nroads and public streets providing required access \nto buildings in accordance with Section 503of SBC \n801 shall be provided with one or more fire \nhydrants, as determined by Section C102.1. Where \nmore than one fire hydrant is required, the distance \nbetween required fire hydrants shall be in \naccordance with Sections C103.2 and C103.3.\n\n❖ This section specifies that when fire apparatus \naccess roads are required by Section 503 \nsuch roads be provided with hydrants as set \nforth in Section C102.1. Where more than one \nhydrant is required, the distance between \nhydrants is more specifically dealt with in \nSections C103.2 and C103.3. If there is a \ncomplex of buildings, each with a low required \nfire flow, the spacing requirements would \ndictate additional hydrants. A fire flow of 7570 \nLiters per minute would require only two \nhydrants with a maximum average spacing of \n135 meter, but because of the size of the \ncomplex \nadditional \nhydrants \nmay \nbe \nnecessary to achieve proper spacing along the \naccess \nroad \n(see \nCommentary \nFigure \nC103.1). In this particular case, the number of \nhydrants, not the spacing, drives the layout. \nC103.2 Average spacing. The average spacing \nbetween fire hydrants shall be in accordance with \nTable C102.1. \nException: The average spacing shall be permitted \nto be increased by 10 percent where existing fire \nhydrants provide all or a portion of the required \nnumber of fire hydrants.\n\n❖ This section states that the spacing designated \nin Table C102.1 is an average. Real-life \nconditions, however, often result in the need for \napproximate spacing of hydrants. In some \ncases, good judgment would dictate deviation \nfrom rigid exact spacing so that hydrants could \nbe located where more than one building could \naccess \nthem \n[see \nCommentary \nFigure \nC103.2].\n\nThe exception allows a 10-percent deficiency \nin average hydrant spacing when using \nexisting hydrants. For example, if the average \nspacing allowed is 105 meter, the largest \naverage spacing allowed by this exception \nwould be 105 × 1.10 = 115.50 meter. The \nallowance of longer average spacing for \nexisting hydrants is important in enabling their \nuse with new buildings. \nC103.3 Maximum \nspacing. \nThe \nmaximum \nspacing between fire hydrants shall be in \naccordance with Table C102.1.\n\n❖ This section requires that no point on a street \nor access road be beyond the distance to a \nhydrant shown in the last column of Table \nC102.1. This distance is not an average but a \nmaximum distance (see Commentary Figure \nC103.3). \nC104 CONSIDERATION OF EXISTING \nFIRE HYDRANTS \nC104.1 Existing fire hydrants. Existing fire \nhydrants on public streets are allowed to be \nconsidered as available to meet the requirements of \nSections C102 and C103. Existing fire hydrants on \nadjacent properties are allowed to be considered as \navailable to meet the requirements of Sections C102 \nand C103 provided that a fire apparatus access road \nextends between properties and that an easement is \nestablished to prevent obstruction of such roads.\n\n❖ To meet the number and spacing requirements \nof this appendix, existing hydrants may be \ncounted as available. In smaller buildings, this \ncould mean that the fire hydrants available may \nbe sufficient to meet the hydrant spacing \nneeds. Hydrants on adjacent property should \nnot be used unless access is always available \nto the fire department  . This may require an \neasement on the adjacent property. \nC105 REFERENCED STANDARDS\n\nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC SBC 801-18 Saudi Fire Code\n C101.1, C103.1, Table C102.1 \n• SBCNC SBC 1101 Residential Building Code\n Table C102.1 \n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1914\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 995,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_1_9fff3e67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The following resource material was used in the preparation of the commentary for this appendix of the code. \n1. IRC-15, International Residential Code. Washington, DC: International Code Council, 2014.\n\n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1920\n\nAPPENDIX D—FIRE APPARATUS ACCESS ROADS \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.\n\n❖ General Comments\n\nFire \napparatus \naccess \nis \nessential \nto \nsuccessful firefighting and rescue operations. \nFire department  vehicles vary widely in size \nand operational needs and must be able to \nmaneuver into position to properly undertake \ntheir fire-fighting activities. The needs of each \njurisdiction \nwill therefore vary with the \nequipment used. Needs assessment should \nalso include consideration of mutual-aid \ncompanies that may respond from outside the \njurisdiction. Access roads must be designed to \nprovide the fire department  with the required \naccess to all structures on a site.\n\n❖ Purpose\n\nThis appendix contains more detailed elements \nfor use with the basic access requirements \nfound in Section 503. Section 503gives some \nminimum criteria, such as a maximum distance \nof 45 m and a minimum width of 6 m, but in \nmany cases Section 503does not state \nspecific criteria. For example, what specific \nload should a fire apparatus access road be \nable to carry and what specific grade is \nallowed? Section 503 cannot go to this level of \ndetail because needs vary widely from one \njurisdiction to another. This appendix, like \nAppendix B and Appendix C, is a tool for \njurisdictions seeking guidance in establishing \naccess requirements.\n\nSome of the other requirements found in this \nappendix address access layouts for multiple-\nfamily residential developments and large one-\nand two-family subdivisions. Also, specific \nexamples for various types of turnarounds for \nfire department  apparatus and parking \nregulation signage are included. \nD101 GENERAL \nD101.1 Scope. Fire apparatus access roads shall be \nin accordance with this appendix and all other \napplicable requirements of SBC 801.\n\n❖ If this appendix has been adopted by a \njurisdiction, this particular section simply states \nthat all fire apparatus access roads must meet \nthe requirements of this appendix and other \napplicable requirements. More specifically, \nSection 503would also apply.\n\nBe aware that essentially all roads leading to a \nparticular building or facility, whether public or \nprivate, are fire apparatus access roads. \nGenerally, the requirements of this appendix \nand Section 503would be required only for \nnew buildings and facilities. However, in some \ncases, improvements to existing roads and \naccess ways may be necessary to meet the \nneeds of the fire department  .\n\nNote that the appendix applies only if \nspecifically adopted by ordinance by a \njurisdiction. See the commentary to Sections \n102.5and 507.1for a discussion of this \nappendix’s application (if adopted) to buildings \nconstructed under SBC 1101/1102. \nD102 REQUIRED ACCESS \nD102.1 Access and loading. Facilities, buildings \nor portions of buildings hereafter constructed shall \nbe accessible to fire department  apparatus by way \nof an approved fire apparatus access road with an \nasphalt, concrete or other approved driving surface \ncapable of supporting the imposed load of fire \napparatus weighing at least 335 kN.\n\n❖ This \nsection \ncontains \nmore \ndetailed \nspecifications for the road surface and applied \nloads. In Section 503, it simply states that the \nroad must be able to withstand the loads and \nbe of “all-weather driving capability.” This \nsection states that the surface be of asphalt, \nconcrete or other approved material and be \nable to withstand a load of 335 kN. \nD103 MINIMUM SPECIFICATIONS \nD103.1 Access road width with a hydrant. Where \na fire hydrant is located on a fire apparatus access \nroad, the minimum road width shall be 7.8 meter, \nexclusive of shoulders (see Figure D103.1).",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 880,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_2_6bbe9e45",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The access road width of 6 meter stated in \nSection 503does not specifically account for \nthe presence of the hydrant. This section \nspecifically requires a minimum width of 7.8 \nmeter when a hydrant is located along that \naccess roadway (see Figure D103.1). This \nprovides more room for the fire department  \nvehicle to maneuver and connect to the \nhydrant. In many cases, a full 7.8 meter width \nmay not be possible for a majority of the access \nroad and a possible solution is to simply widen \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1921\n\nthe access road for a short distance to \naccommodate hydrant use. Including adjacent \nroad shoulders in the width measurement \ncould yield substandard and inadequate driving \nsurfaces for apparatus. Accordingly, this \nsection makes it clear that any road shoulders \nare not to be included in the minimum fire \napparatus access road width. Section 503 is \ngeneric because available water supplies are \nnot always accessed using hydrants. In some \ncases, the water comes from a tanker or from \nan on-site water supply. \nD103.2 Grade. Fire apparatus access roads shall \nnot exceed 10 percent in grade. \nException: Grades steeper than 10 percent as \napproved by the Fire official.\n\n❖ Section 503 discusses grade in generalities \nand states that the grade be within the limits \nestablished by the Fire official. The criteria are \ngeneric because the conditions in different \njurisdictions will vary. For example, some fire \ndepartment  apparatus is able to handle \nsteeper grades than others, and the likelihood \nof inclement weather, will affect the ability of \nthe vehicles to handle the terrain.\n\nThis appendix states a numerical criterion of \nnot more than 10 percent, which is fairly \nconservative for most situations. This number \ngives something specific for a jurisdiction to cite \nwithout having to determine the actual grade. \nThere is an exception to this section that would \nallow the fire chief to approve a grade greater \nthan 10 percent. This gives the jurisdiction \nflexibility for specific situations where terrain \nmight call for a steeper grade. \nD103.3 Turning radius. The minimum turning \nradius shall be determined by the Fire official.\n\n❖ The turning radius is left generic within both \nSection 503 and this section because of the \nlarge variation in the equipment used by fire \ndepartment  s. Each fire department  must \nassess the specific abilities of its vehicles to set \na minimum turning radius. The diagrams in \nFigure D103.1 set the turning radius at 8.4 \nmeter, which may not be satisfactory for all \njurisdictions. \nD103.4 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 meter shall be provided with \nwidth and turnaround provisions in accordance with \nTable D103.4.\n\n❖ Though the widths of the access roadways \nmay be sufficient to move and operate the \nnecessary equipment at a fire scene, they may \nnot be wide enough for the vehicles to turn \naround. On through streets this is not an issue, \nbut when the road is a dead end and is \nsufficiently long, some means are necessary to \nenable fire department  vehicles to turn around \nrather than having to back up over excessive \ndistances. The three major methods used to \nprovide a turn-around area are a cul-de-sac, \nhammerhead and “Y.” Figure D103.1 shows \nexamples of all three types. Section 503 does \nnot \ngive \nany \nspecific \nguidance. \nEach \njurisdiction can choose from a variety of ways \nto accomplish this.\n\nDead ends require a fire vehicle turnaround \nwhen they exceed 45 meter. The turnaround is \nto be located at the end of the roadway or \nwithin 45 meter of the end of the roadway to \nlimit the backing distance to a maximum of 45 \nmeter. Backing a large vehicle, such as a tower \nladder, over 45 meter can be especially \nchallenging, especially in cases where the \nengineer may have to use a video camera-\nequipped back-up system due to the vehicle’s \nlength. Refer to the table for more guidance in \ndetermining the kind of turning radius required. \nIn any event, the configuration of the roadway \nand turnaround must be approved by the Fire \nofficial.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 941,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_3_559bce75",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "This table, which is based on the length of a \ndead \nend, \nsets \nminimum \nwidths \nand \nrecommends which types of turnarounds \nshould be used. The diagrams in Figure \nD103.1 show the configurations of these \nturnarounds. \nD103.5 Fire apparatus access road gates. Gates \nsecuring the fire apparatus access roads shall \ncomply with all of the following criteria: \n1. Where a single gate is provided, the gate \nwidth shall be not less than 6 m. Where a fire \napparatus road consists of a divided roadway, \nthe gate width shall be not less than 3.7 m. \n2. Gates shall be of the swinging or sliding type. \n3. Construction of gates shall be of materials \nthat allow manual operation by one person. \n4. Gate components shall be maintained in an \noperative condition at all times and replaced \nor repaired when defective. \n5. Electric gates shall be equipped with a means \nof opening the gate by fire department  \npersonnel for emergency access. Emergency \nopening devices shall be approved by the \nFire official. \n6. Methods of locking shall be submitted for \napproval by the Fire official. \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1922\n\n7. Electric gate operators, where provided, shall \nbe listed in accordance with UL 325. \n8. Gates intended for automatic operation shall \nbe designed, constructed and installed to \ncomply with the requirements of ASTM F \n2200.\n\n❖ Gates are sometimes required by the Fire \nofficial to limit access to certain hazardous fire \nareas. They are also often used as a security \nmechanism \nfor \ngated \ncommunities \nand \ncomplexes. Section 503 discusses the use of \ngates in more general terms whereas this \nsection provides more specific guidelines. The \nnine requirements stated here all must be \ncomplied with where applicable. They focus on \nmaintaining the required width, ease of use and \nability to open in an emergency. The \nconstruction and installation of gates and \nmethods for opening the gates, whether by \nmanual means or by a listed electrical \nmechanism, must comply with the referenced \nstandards and be approved by the Fire official. \nThis ensures that the operating procedures of \nthe fire department  are taken into account. See \nthe commentary to Sections 503.5 and 503.6 \nfor further information on gates. \nD103.6 Signs. Where required by the Fire official, \nfire apparatus access roads shall be marked with \npermanent NO PARKING—FIRE LANE signs \ncomplying with Figure D103.6. Signs shall have a \nminimum dimension of 300 mm wide by 450 mm \nhigh and have red letters on a white reflective \nbackground. Signs shall be posted on one or both \nsides of the fire apparatus road as required by \nSection D103.6.1 or D103.6.2.\n\n❖ One of the more challenging aspects of access \nroads is maintaining the necessary width. \nParked cars can reduce this width if parking is \nnot prohibited and the prohibition is posted. \nSection 503.3 addresses this need by giving \nthe Fire official the authority to require marking \nof fire access roads. This section and Figure \nD103.6 \nadd \nwording \nand \ndimension \nspecifications for the signs needed to mark \nareas where parking is prohibited. \nD103.6.1 \nRoads 6 to 7.8 meter in width. \nFire lane signs as specified in Section D103.6 shall \nbe posted on both sides of fire apparatus access \nroads that are 6 m to 7.8 m.\n\n❖ This section requires that parking be prohibited \non both sides of narrower fire apparatus \naccess roads. 6 m is the appropriate width \nneeded for two average-size fire trucks to pass \none another. If that width is reduced by parking \neven on one side, it will be potentially difficult \nfor a fire department  to undertake emergency \noperations in that area. \nD103.6.2 \nRoads more than 7.8 meter in \nwidth. Fire lane signs as specified in Section \nD103.6 shall be posted on one side of fire apparatus \naccess roads more than 7.8 m and less than 9.7 m.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 926,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 503",
        "Section 503.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_4_ebde4b3d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Because this width is more than sufficient for \nmaneuvering at least two fire department  \nvehicles by one another, parking would be \nallowed on one side. \nD104 COMMERCIAL AND INDUSTRIAL \nDEVELOPMENTS \nD104.1 Buildings exceeding three stories or 9 \nmeter in height. Buildings or facilities exceeding 9 \nm or three stories in height shall have at least two \nmeans of fire apparatus access for each structure.\n\n❖ This section addresses commercial and \nindustrial buildings that, because of their \nheight, can create a large challenge to a fire \ndepartment. This section, along with Sections \nD105, D106 and D107, contains requirements \nfor fire apparatus access roads for specific \nkinds of buildings or developments. Section \n503gives the Fire official the authority to \nrequire more access roads but does not specify \nwhen the additional roads are required. The \nneed for additional access roads will depend \non so many factors that each situation must be \njudged individually.\n\nBecause of the height of these buildings, \nvarious types of vehicles may be needed, and \nhaving two or more means of approaching the \nsite may be necessary to manage and \nmanipulate the vehicles. \nD104.2 Buildings exceeding 5760 square meters \nin area. Buildings or facilities having a gross \nbuilding area of more than 5760 m2 shall be \nprovided with two separate and approved fire \napparatus access roads. \nException: Projects having a gross building area of \nup to 11520 m2 that have a single approved fire \napparatus access road when all buildings are \nequipped throughout with approved automatic sprinkler \nsystems.\n\n❖ Where buildings are very large in area, two \nseparate fire apparatus access roads are \nrequired because a large building may be \ndifficult to access rapidly and, if one of the \naccess roads is blocked, there is a potential for \na large fire loss. The exception acknowledges \nthe ability of automatic sprinklers to prevent \nmost fires from growing out of control quickly \neven when the building area is doubled and \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1923\n\nthere is only a single, approved fire apparatus \naccess road. \nD104.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one half of the \nlength of the maximum overall diagonal dimension \nof the lot or area to be served, measured in a straight \nline between accesses.\n\n❖ This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access to the fire department. Therefore, \nwhen more than one access road is required, \nthey need to be separated by enough distance \nto avoid a situation where both would be \nblocked or unavailable simply because they \nare too close to one another. \nD105 AERIAL FIRE APPARATUS \nACCESS ROADS \nD105.1 Where required. Where the vertical \ndistance between the grade plane and the highest \nroof surface exceeds 9 m, approved aerial fire \napparatus access roads shall be provided. For \npurposes of this section, the highest roof surface \nshall be determined by measurement to the eave of \na pitched roof, the intersection of the roof to the \nexterior wall, or the top of parapet walls, whichever \nis greater. \nException: Where approved by the Fire official, \nbuildings of Type IA, Type IB or Type IIA \nconstruction \nequipped \nthroughout \nwith \nan \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 and having fire fighter access \nthrough an enclosed stairway with a Class I \nstandpipe from the lowest level of fire department  \nvehicle access to all roof surfaces.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 843,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801",
        "Section 503",
        "Section 1007.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_5_1edb72c4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Aerial apparatus access roads are required \nwhen the fire department  cannot reach the roof \nor upper stories with ground ladders. The \nInsurance \nServices \nOffice \n(ISO) \nFire \nSuppression Rating Schedule suggests that \nfire department  s carry a 10.5 m ground ladder. \nWhen setting up a 10.5 m ground ladder \nappropriately, the effective vertical reach of the \nladder is approximately 9 m; hence the 9 m \nrequirement within this section. Note that the \nmeasurement in this section is from grade \nplane to the edge of the roof where the ladder \nwould be placed. If this measurement is greater \nthan 9 m, then an aerial apparatus access road \nwould be required. The term eave is the most \ncommon term used in SBC 201 when \ndescribing the edge of a peaked roof and is \nthus used herein. See also the commentary to \nthe definition of “Grade plane” in Chapter 2.\n\nThe \nexception \nacknowledges \nthat \nfire \ndepartment  aerial apparatus access is rarely \nneeded for buildings of Type IA, IB or IIA \nconstruction that is equipped throughout with \nan automatic sprinkler system, in accordance \nwith NFPA 13, and that also has firefighter \naccess through an enclosed stair or stair(s) \nwith a Type I standpipe system from the lowest \nlevel of fire department  vehicle access to all \nroof surfaces. Firefighting operations including \nventilation can be achieved through the interior \nof these buildings using enclosed stairs as \nmeans of egress from the hazard area. The \nrequirement for a Class I standpipe is for fire \nsuppression and fire-fighter protection when \noperating hoselines at the roof or at a lower \nfloor level. High-rise buildings are required by \nSBC 201 Section 403.4.7 to have means for \nsmoke removal. These means do not require \naerial apparatus access. \nD105.2 Width. Aerial fire apparatus access roads \nshall have a minimum unobstructed width of 7.8 m, \nexclusive of shoulders, in the immediate vicinity of \nthe building or portion thereof.\n\n❖ This section specifies the minimum road width \nneeded for aerial apparatus. This width allows \nthe aerial apparatus outriggers to be set solidly \non the road surface for safe operation of the \naerial equipment. Including adjacent road \nshoulders in the width measurement could \nyield substandard and inadequate driving or \nset-up \nsurfaces \nfor \naerial \napparatus. \nAccordingly, this section makes it clear that any \nroad shoulders are not to be included in the \nminimum fire apparatus access road width. \nD105.3 Proximity to building. At least one of the \nrequired access routes meeting this condition shall \nbe located within a minimum of 4.5 m and a \nmaximum of 9 m from the building, and shall be \npositioned parallel to one entire side of the building. \nThe side of the building on which the aerial fire \napparatus access road is positioned shall be \napproved by the Fire official.\n\n❖ This section requires that the access road be \nspecifically located where aerial equipment will \nhave maximum access to the building. The Fire \nofficial, in consultation with the fire chief, must \napprove the final location of the aerial fire \napparatus access road required by this section. \nAlthough not stated in this section, fireground \noperation protocols often place an aerial \napparatus/truck company on the front side of \nthe building so that the entire front, which could \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1924\n\ninclude \nemergency \nescape \nand \nrescue \nopenings, can be reached by the ladder or the \ntower basket. The road that will meet the \nrequirements of this section will often be the \npublic street upon which the building fronts. \nThe distance from the building to the road must \nbe reviewed and approved to match the \ncapabilities of the fire department  aerial \nequipment versus the building’s height. \nD105.4 Obstructions. Overhead utility and power \nlines shall not be located over the aerial fire \napparatus access road or between the aerial fire \napparatus road and the building. Other obstructions \nshall be permitted to be placed with the approval of \nthe Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 925,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 403.4.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_6_d9a0eeda",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section establishes requirements for \ncontrolling overhead obstructions to aerial fire \napparatus positioned on aerial fire apparatus \naccess roads to avoid the possibility of \npersonnel injury and equipment damage, \nespecially \nfrom \nelectrical \nshock. \nThe \nrequirements prohibit overhead obstructions \nbetween the aerial fire apparatus access road \nand the building, but permit the Fire official to \nallow limited obstructions that do not affect the \nplacement or use of aerial fire apparatus, such \nas site vegetation or a porte-cochere at the \nentrance to a building. \nD106 MULTIPLE-FAMILY RESIDENTIAL \nDEVELOPMENTS \nD106.1 Projects having more than 100 dwelling \nunits. Multiple-family residential projects having \nmore than 100 dwelling units shall be equipped \nthroughout with two separate and approved fire \napparatus access roads. \nException: Projects having up to 200 dwelling \nunits may have a single approved fire apparatus \naccess \nroad when all \nbuildings, \nincluding \nnonresidential \noccupancies, \nare \nequipped \nthroughout with approved automatic sprinkler \nsystems installed in accordance with Section \n903.3.1.1 or 903.3.1.2.\n\n❖ This section is intended to provide some \nspecific guidance to jurisdictions for dealing \nwith larger apartment complexes. Again, \nSection 503 suggests that more than one \naccess road is needed when there is a potential \nfor an access road to be unavailable. In a large \ncomplex there is a large potential for loss. Lack \nof access should not become a factor in such a \nloss.\n\nThis section requires at least two separate \naccess roads any time the number of dwelling \nunits exceeds 100. The term “approved” is \nused because the layout of the complex may \nrequire some specific considerations when \nproviding the access roads. For example, \nhaving two access roads leading onto a facility \nthat come together before reaching the actual \nbuildings may not satisfy the criterion of \nremoteness to be effective in an emergency.\n\nThe exception would allow a single access \nroad for up to 200 dwelling units if all buildings \non the site are fully sprinklered to meet code \nrequirements. This exception acknowledges \nthe effectiveness of sprinklers in slowing the \ngrowth of fires; therefore, the risk of having the \naccess road blocked or unusable is more \nacceptable. \nD106.2 Projects having more than 200 dwelling \nunits. Multiple-family residential projects having \nmore than 200 dwelling units shall be provided with \ntwo separate and approved fire apparatus access \nroads regardless of whether they are equipped with \nan approved automatic sprinkler system.\n\n❖ Because of the large size of such complexes \nand the potential for large losses, even where \nsprinklers are installed as required by Section \n903.2.8, two approved access roads must be \nprovided. This section emphasizes that the \nexception in Section D106.1 is for up to 200 \nunits only. \nD106.3 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses.\n\n❖ This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department  . \nTherefore, when more than one access road is \nrequired, those roads must be separated by \nenough distance to avoid a situation where \nboth would be blocked or unavailable simply \nbecause they are too close to one another. \nD107 ONEOR TWO-FAMILY \nRESIDENTIAL DEVELOPMENTS \nD107.1 One- or two-family dwelling residential \ndevelopments. Developments of one-or two-family \ndwellings where the number of dwelling units \nexceeds 30 shall be provided with two separate and \napproved fire apparatus access roads. \nExceptions: \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1925",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 893,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1007.1.1",
        "Section 503",
        "Section 903.2.8",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_7_c242c0b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "1. Where there are more than 30 dwelling units \non a single public or private fire apparatus \naccess road and all dwelling units are \nequipped throughout with an approved \nautomatic sprinkler system in accordance \nwith Section \n903.3.1.1, 903.3.1.2 or \n903.3.1.3 of SBC 801, access from two \ndirections shall not be required. \n2. The number of dwelling units on a single fire \napparatus access road shall not be increased \nunless fire apparatus access roads will \nconnect \nwith \nfuture \ndevelopment, \nas \ndetermined by the Fire official.\n\n❖ This section requires that one-and two-family \ndwelling subdivisions with more than 30 \ndwellings have more than one fire apparatus \naccess road into the development. The second \naccess road is needed in case one access road \nfor any reason becomes unusable.\n\nException 1 states that when there are more \nthan 30 dwelling units equipped throughout \nwith \nan \napproved \nsprinkler \nsystem \nin \naccordance with NFPA 13, 13R or 13D, as \napplicable or approved, a second access road \nis \nnot \nrequired. \nThis \nrecognizes \nthe \neffectiveness \nand \nreliability \nof \nproperly \ndesigned and installed automatic sprinkler \nsystems in mitigating the need to have two \naccess points.\n\nException 2 requires approval by the fire official \nany time a new house is constructed on an \nexisting access road. Once the maximum \nnumber of dwelling units allowed by this \nsection \nhas \nbeen \nreached, \nno \nfurther \ndevelopment may occur unless the fire official \ndetermines that there will be a future road \nconnection that will prevent creation of an \nexcessive dead-end situation with no means \nfor apparatus turn-around. Such determination \nby the fire official should consider the phased \ndevelopment of an individual project or \nadjacent projects. Requiring evidence of legal \nagreements for specific future development \nwould be prudent, especially in times of \neconomic uncertainty. This gives the fire official \nan opportunity to assess whether additional \naccess is required in the interim. \nD107.2 Remoteness. Where two fire apparatus \naccess roads are required, they shall be placed a \ndistance apart equal to not less than one-half of the \nlength of the maximum overall diagonal dimension \nof the property or area to be served, measured in a \nstraight line between accesses.\n\n❖ This concept is similar to the one dealing with \nthe remoteness of exits in Section 1007.1.1. \nOne of the primary reasons for multiple access \nroads is to ensure that if one access road is \nblocked or otherwise unavailable, another will \nallow access by the fire department. Therefore, \nwhen more than one access road is required, \nthose roads must be separated by enough \ndistance to avoid a situation where both would \nbe blocked or unavailable simply because they \nare too close to one another. \nD108 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• ASTM F2200—13 Standard Specification for \nAutomated Vehicular Gate Construction\n D103.5 \n• SBCNC SBC 801-18 Saudi Fire Code\n D101.1, D107.1 \n• UL 325—02 Door, Drapery, Gate, Louver, \nand Window Operators and Systems, with \nRevisions through June 2013 \nD103.5 \n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1926\n\nBIBLIOGRAPHY\n\nThe following resource material was used in the preparation of the commentary for this appendix of the code. \n2015 International Code Interpretations. Washington, DC: International Code Council, 2015.\n\n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1927\n\nTABLES AND FIGURES OF APPENDIX D\n\nTABLE D103.4  \nREQUIREMENTS FOR DEAD-END FIRE APPARATUS ACCESS ROADS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 906,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801",
        "Section 1007.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_8_7002b9d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "LENGTH \n(Meters) \nWIDTH \n(Meters) \nTURNAROUNDS REQUIRED \n0-45 \n6 \nNone required \n46-150 \n6 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \n151-225 \n7.8 \n36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1 \nOver 225 \nSpecial approval required\n\nFIGURE D103.1 \nDEAD-END FIRE APPARATUS ACCESS ROAD TURNAROUND \n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n6 m\n7.8 m\n7.8 m\n7.8 m R\n7.8 m\n8.4 m R\n8.4 m R\n28.8 m\n28.8 m\n8.4 m R\n18 m\n18 m\n18 m “Y”\n21 m\n36 m\n36 m\n-\n\n[Table table_p157_1]\nHeaders: LENGTH\n(Meters) | WIDTH\n(Meters) | TURNAROUNDS REQUIRED\n0-45 | 6 | None required\n46-150 | 6 | 36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1\n151-225 | 7.8 | 36-meter Hammerhead, 18-meter “Y” or 28.8-meter diameter cul-de-\nsac in accordance with Figure D103.1\nOver 225 | Special approval required\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1928\n\nFIGURE D103.6 \nFIRE LANE SIGNS\n\n300 mm\n300 mm\n300 mm\n450 mm\n-\n\nAPPENDIX D —FIRE APPARATUS ACCESS ROADS\n\nSBC 801-CC-2024 \n1929\n\nThis page left intentionally blank\n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1930\n\nAPPENDIX E—HAZARD CATEGORIES \nThis appendix is for information purposes and is not \nintended for adoption.\n\n❖ General Comments\n\nThis appendix contains guidance for designers, \nengineers, architects, fire officials, plans \nreviewers and inspectors in the classifying of \nhazardous materials so that proposed designs \ncan be evaluated intelligently and accurately \nand can be an extremely useful tool for all \nconcerned. A thorough understanding of how \nMaterial Safety Data Sheets (MSDS) are \ncreated and how to read them makes these \nhazard evaluations much easier.\n\n❖ Purpose\n\nThe descriptive materials and explanations of \nhazardous materials and how to report and \nevaluate them on the MSDS that are contained \nin this appendix are intended to be instructional \nas \nwell \nas \ninformative. \nA \nthorough \nunderstanding of how to prepare and interpret \nthe MSDS makes the code user’s job easier. \nE101 GENERAL \nE101.1 Scope. \nThis \nappendix \nprovides \ninformation, explanations and examples to illustrate \nand clarify the hazard categories contained in \nChapter 50 of SBC 801. The hazard categories are \nbased upon the DOL 29 CFR. Where numerical \nclassifications are included, they are in accordance \nwith nationally recognized standards. \nThis appendix should not be used as the sole means \nof hazardous materials classification.\n\n❖ Although this appendix contains guidance in \nclassifying hazardous materials, there are \nseveral other sources available to the fire \nofficial or fire official. The actual MSDS should \nbe the only method used in the final \nclassification of products because of the \ndifferent characteristics that a blend of \nproducts produces. General classification \ninformation can come from NFPA 704, \nChemical Hazards Response Information \nSystem (CHRIS) manuals, MSDS online and \nother methods.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 839,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_9_45d04e74",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "It is important to remember that many \nchemicals have multiple hazards associated \nwith them. A chemical may be a toxic poison \n(Group H-4) and also have a flammable or \ncombustible base (Group H-2 or H-3), which \ncreates additional problems. Section 5001 \nstates, “Where a material has multiple hazards, \nall hazards shall be addressed.” This means \nthat the building must be protected in the above \nexample as a Group H-4 use, as well as a \nGroup H-3 use when the products are in sealed \ncontainers and a Group H-2 use if they are \nopen to the air. \nE102 HAZARD CATEGORIES \nE102.1 Physical hazards. Materials classified in \nthis section pose a physical hazard.\n\n❖ A chemical presents a physical hazard when \nthere is evidence that it is a combustible liquid, \ncompressed gas, cryogenic, explosive, a \nflammable \ngas, \na \nflammable \nliquid, \na \nflammable solid, an organic peroxide, an \noxidizer, or a pyrophoric or unstable (reactive) \nor water-reactive material (see commentary, \nSection 5001.2.2.1). \nE102.1.1 \nExplosives and blasting agents. \nThe current UN/ DOT classification system \nrecognized by international authorities and others \nclassifies all explosives as Class 1 materials. They \nare then divided into six separate divisions to \nindicate their relative hazard. Table 5604.3 provides \nsome guidance with regard to the current categories \nand their relationship to the old categories. Some \nitems may appear in more than one division, \ndepending on factors such as the degree of \nconfinement or separation, by type of packaging, \nstorage configuration or state of assembly. \nIn order to determine the level of hazard presented \nby explosive materials, testing to establish \nquantitatively their explosive nature is required. \nThere are numerous test methods that have been \nused to establish the character of an explosive \nmaterial. Standardized tests, required for finished \ngoods containing explosives or explosive materials \nin a packaged form suitable for shipment or storage, \nhave been established by UN/DOT. However, these \ntests do not consider key elements that should be \nexamined in a manufacturing situation. In \nmanufacturing operations, the condition and/or the \nstate of a material may vary within the process. The \nin-process material classification and classification \nrequirements \nfor \nmaterials \nused \nin \nthe \nmanufacturing process may be different from the \nclassification of the same material where found in \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1931",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 570,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5001.2.2.1",
        "Table 5604.3",
        "Section 5001"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_10_b98a8d93",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
