      "content": "finished goods depending on the stage of the process \nin which the material is found. A classification \nmethodology must be used that recognizes the \nhazards commensurate with the application to the \nvariable physical conditions as well as potential \nvariations of physical character and type of \nexplosive under consideration. \nTest methods or guidelines for hazard classification \nof energetic \nmaterials used for \nin-process \noperations shall be approved by the fire official. \nTest methods used shall be DOD, BATF, UN/DOT \nor other approved criteria. The results of such \ntesting shall become a portion of the files of the \njurisdiction and be included as an independent \nsection of any Hazardous Materials Management \nPlan (HMMP) required by Section 5605.2.1. Also \nsee Section 104.8.2. \nExamples of materials in various Divisions are as \nfollows: \n1. Division 1.1 (High Explosives). Consists of \nexplosives that have a mass explosion hazard. \nA mass explosion is one that affects almost \nthe entire pile of material instantaneously. \nIncludes substances that, where tested in \naccordance with approved methods, can be \ncaused to detonate by means of a blasting cap \nwhere unconfined or will transition from \ndeflagration to a detonation where confined \nor unconfined. Examples: dynamite, TNT, \nnitroglycerine, C-3, HMX, RDX, encased \nexplosives, military ammunition. \n2. Division 1.2 (Low Explosives). Consists of \nexplosives that have a projection hazard, but \nnot a mass explosion hazard. Examples: \nnondetonating encased explosives, military \nammunition and the like. \n3. Division 1.3 (Low Explosives). Consists of \nexplosives that have a fire hazard and either a \nminor blast hazard or a minor projection \nhazard or both, but not a mass explosion \nhazard. The major hazard is radiant heat or \nviolent burning, or both. Can be deflagrated \nwhere \nconfined. \nExamples: \nsmokeless \npowder, \npropellant \nexplosives, \ndisplay \nfireworks. \n4. Division 1.4. Consists of explosives that pose \na minor explosion hazard. The explosive \neffects are largely confined to the package \nand no projection of fragments of appreciable \nsize or range is expected. An internal fire \nmust not cause virtually instantaneous \nexplosion of almost the entire contents of the \npackage. Examples: squibs (nondetonating \nigniters), explosive actuators, explosive trains \n(low-level detonating cord). \n5. Division 1.5 (Blasting Agents). Consists of \nvery insensitive explosives. This division \ncomprises substances that have a mass \nexplosion hazard, but are so insensitive that \nthere is very little probability of initiation or \nof transition from burning to detonation \nunder normal conditions of transport. \nMaterials are not cap sensitive; however, \nthey are mass detonating where provided \nwith sufficient input. Examples: oxidizer and \nliquid fuel slurry mixtures and gels, \nammonium nitrate combined with fuel oil. \n6. Division \n1.6. \nConsists \nof \nextremely \ninsensitive articles that do not have a mass \nexplosive hazard. This division comprises \narticles \nthat \ncontain \nonly \nextremely \ninsensitive detonating substances and that \ndemonstrate a negligible probability of \naccidental \ninitiation \nor \npropagation. \nAlthough this category of materials has been \ndefined, the primary application is currently \nlimited to military uses. Examples: Low \nvulnerability military weapons. \nExplosives in each division are assigned a \ncompatibility group letter by the MOI or Associate \nAdministrator for Hazardous Materials Safety \n(DOT) based on criteria specified by MOI or DOTn \n49 CFR. Compatibility group letters are used to \nspecify the controls for the transportation and \nstorage related to various materials to prevent an \nincrease in hazard that might result if certain types \nof explosives were stored or transported together. \nAltogether, there are 35 possible classification \ncodes for explosives, e.g., 1.1A, 1.3C, 1.4S, etc.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 920,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5605.2.1",
        "Section 104.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_11_333d1026",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ It is recognized that the hazard classification of \ngoods packaged for release to the Department \nof Transportation (DOT) system is likely to be \ndifferent from that of the same material when \nfound in an unpackaged or bulk form. For \nexample, a finished article as manufactured or \npackaged and classified as Division 1.4 may \ncontain Division 1.1 or 1.3 material. Although \nthe ingredients may in fact be classified \ndifferently when removed from the package or \narticle, the hazard level of the finished device \nmay be classified with a different level of \nhazard \nfrom \nthe \ningredients \nalone. \nClassification, in part, is based on the \nprotection offered by the final package, the \narticle itself, as well as the configuration or \nnature of the energetic materials as they exist \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1932\n\nwithin the article. Recognizing the fact that the \nhazard level of an energetic material can vary \nbased on the physical character (size and \nshape) or configuration (physical arrangement) \nin which the material is found is key to \nunderstanding the nature of explosives and \nproper application of the code.\n\nScientific methods are needed to appraise the \nhazards of materials as they appear in the \nmanufacturing process. By granting the fire \nofficial authority to approve test methods, \nflexibility is provided while at the same time \nmaintaining a reasonable level of control. By \nrecording the technical basis of decision within \nthe Hazardous Materials Management Plan \n(HMMP), a record of the criteria used to \nestablish the hazard level is maintained by the \napplicant. The reference to Section 104.8.2 \nrefers the fire official back to the administrative \nsection of the code to exercise authority for \noutside technical assistance in those cases \nwhere such assistance is warranted. The \nterminology used in the examples reflects the \ncurrent terminology, and examples accurately \nportray materials that may be encountered. \nThe explanatory language has been drawn in \npertinent part from 49 CFR Sections 173.50 \nand 173.58. Although the DOT has eliminated \nthe Class A, B and C nomenclature, the Bureau \nof Alcohol, Tobacco, Firearms and Explosives \n(ATF) has retained the use of the terms “high \nexplosives” and “low explosives.” These terms \nare included in parenthesis where appropriate.\n\nBy definition, an “Explosive” is a chemical \ncompound, mixture or device, the primary or \ncommon purpose of which is to function by \nexplosion. The term includes, but is not limited \nto, dynamite, black powder, pellet powder, \ninitiating explosives, detonators, safety fuses, \nsquibs, detonating cord, igniter cord, igniters \nand display fireworks, 1.3G.\n\nThe term “explosive” includes any material \ndetermined to be within the scope of USC Title \n18: Chapter 63 and also includes any material \nclassified as an explosive other than consumer \nfireworks, 1.4G, by the hazardous materials \nregulations of DOTn 49 CFR. See the \ncommentary to the definition of “Explosive” in \nSection 202.\n\nThe former classification system used by \nDOTn (UN/DOTn Class 1 explosives) included \nthe \nterms \n“high \nexplosives” \nand \n“low \nexplosives.” The following terms further define \nexplosives under the current system used by \nDOTn for all explosive materials defined as \nhazard Class 1 materials. Compatibility group \nletters are used together with the division to \nspecify further limitations on each division \nnoted; for example, the letter “G” identifies the \nmaterial as a pyrotechnic substance or article \ncontaining a pyrotechnic substance and similar \nmaterials.\n\nDivision 1.1. Explosives that are a mass \nexplosion hazard. A mass explosion is one that \naffects almost the entire load instantaneously.\n\nDivision 1.2. Explosives that have a projection \nhazard but not a mass explosion hazard.\n\nDivision 1.3. Explosives that have a fire hazard \nand either a minor blast hazard or a minor \nprojection hazard or both, but not a mass \nexplosion hazard.\n\nDivision 1.4. Explosives that pose a minor \nexplosion hazard. The explosive effects are \nlargely confined to the package and no \nprojection of fragments of appreciable size or \nrange is to be expected. An external fire must \nnot cause virtually instantaneous explosion of \nalmost the entire contents of the package.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 984,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Section 202",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_12_674784c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Division 1.5. Very insensitive explosives. This \ndivision comprises substances that have a \nmass explosion hazard but are so insensitive \nthat there is very little probability of initiation or \nof transition from burning to detonation under \nnormal conditions of transport.\n\nDivision 1.6. Extremely insensitive articles that \ndo not have a mass explosion hazard. This \ndivision comprises articles that contain only \nextremely insensitive detonating substances \nand which demonstrate a negligible probability \nof accidental initiation or propagation.\n\nThe \nterm \n“explosive \nmaterial” \nmeans \nexplosives, blasting agents and detonators.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 56. \nE102.1.2 \nCompressed \ngases. \nExamples \ninclude: \n1. Flammable: acetylene, carbon monoxide, \nethane, \nethylene, \nhydrogen, \nmethane. \nAmmonia will ignite and burn although its \nflammable range is too narrow for it to fit the \ndefinition of “Flammable gas.” \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a non-flammable gas, the \nmixture shall be categorized in accordance with \nCGA P-23. \n2. Oxidizing: \noxygen, \nozone, \noxides \nof \nnitrogen, chlorine and fluorine. Chlorine and \nfluorine do not contain oxygen but reaction \nwith flammables is similar to that of oxygen. \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1933\n\n3. Corrosive: ammonia, hydrogen chloride, \nfluorine. \n4. Highly toxic: arsine, cyanogen, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nphosphine, hydrogen selenide, stibine. \n5. Toxic: chlorine, hydrogen fluoride, hydrogen \nsulfide, phosgene, silicon tetrafluoride. \n6. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n7. Pyrophoric: \ndiborane, \ndichloroborane, \nphosphine, silane. \n8. Unstable (reactive): butadiene (unstabilized), \nethylene oxide, vinyl chloride.\n\n❖ Compressed gases by definition are a material, \nor mixture of materials, that: \n1. \nIs a gas at 20°C or less at 101.3 kpa of \npressure; and \n2. \nHas a boiling point of 20°C or less at \n101.3 kPa, which is either liquefied, \nnonliquefied or in solution, except those \ngases that have no other health or \nphysical hazard properties and are not \nconsidered to be compressed until the \npressure in the packaging exceeds 282 \nkPa at 20°C.\n\nThe states of a compressed gas are \ncategorized as follows: \n1. \nNonliquefied compressed gases are \ngases, other than those in solution, that \nare in a packaging under the charged \npressure and are entirely gaseous at a \ntemperature of 20°C. \n2. \nLiquefied compressed gases are gases \nthat, in a packaging under the charged \npressure, \nare \npartially \nliquid \nat \na \ntemperature of 20°C. \n3. \nCompressed gases in solution are \nnonliquefied gases that are dissolved in a \nsolvent. \n4. \nCompressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 821,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_13_f232fdcf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Chemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004, 5005 and 6004 and Chapters 53, \n54, 55 and 58. In addition, flammable gases \nthat are binary mixtures (i.e., compounded or \nconsisting of two things or parts) diluted with a \nnon-flammable \ngas \npresent \nspecial \ncategorization challenges, and therefore must \nbe evaluated in accordance with CGA P-23. \nThis standard provides consistency with \nindustry standards for categorization. \nE102.1.3 \nFlammable \nand \ncombustible \nliquids. Examples include: \n1. Flammable liquids. \nClass IA liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or below 38°C. \nClass IB liquids shall include those having \nflash points below 23°C and having a boiling \npoint at or above 38°C. \nClass IC liquids shall include those having \nflash points at or above 23°C and below \n38°C. \n2. Combustible liquids. \nClass II liquids shall include those having \nflash points at or above 38°C and below \n60°C. \nClass IIIA liquids shall include those having \nflash points at or above 60°C and below \n93°C. \nClass IIIB liquids shall include those liquids \nhaving flash points at or above 93°C.\n\n❖ Chemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 57. \nE102.1.4 \nFlammable \nsolids. \nExamples \ninclude: \n1. Organic solids: camphor, cellulose nitrate, \nnaphthalene. \n2. Inorganic solids: decaborane, lithium amide, \nphosphorous \nheptasulfide, \nphosphorous \nsesquisulfide, potassium sulfide, anhydrous \nsodium sulfide, sulfur. \n3. Combustible metals (except dusts and \npowders): cesium, magnesium, zirconium.\n\n❖ A flammable solid is a solid, other than a \nblasting agent or explosive, that is capable of \ncausing fire through friction, absorption of \nmoisture, spontaneous chemical change or \nretained \nheat \nfrom \nmanufacturing \nor \nprocessing; has an ignition temperature below \n100°C; or that burns so vigorously and \npersistently when ignited as to create a serious \nhazard. A chemical shall be considered a \nflammable solid as determined in accordance \nwith the test method of CPSC 16 CFR; Part \n1500.44 if it ignites and burns with a self-\n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1934\n\nsustained flame at a rate greater than 2.5 mm \nper second along its major axis.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 59. \nE102.1.5 \nCombustible dusts and powders. \nFinely divided solids that could be dispersed in air \nas a dust cloud: wood sawdust, plastics, coal, flour, \npowdered metals (few exceptions).\n\n❖ Combustible dusts and combustible fibers are \nlisted separately because they are not \nsubcategories of flammable solids in either the \nmaximum allowable quantity tables in Chapter \n50 or in their respective material-specific \nhazard chapters. Combustible dustproducing \noperations are addressed in Chapter 22. \nE102.1.6 \nCombustible \nfibers. \nSee \nthe \ndefinition of combustible fibers in Section 202.\n\n❖ See the commentary to Section E102.1.5. Note \nthat Chapter 37 deals with combustible fibers. \nE102.1.7 \nOxidizers. Examples include: \n1. Gases: oxygen, ozone, oxides of nitrogen, \nfluorine \nand \nchlorine \n(reaction \nwith \nflammables is similar to that of oxygen). \n2. Liquids: bromine, hydrogen peroxide, nitric \nacid, perchloric acid, sulfuric acid. \n3. Solids: chlorates, chromates, chromic acid, \niodine, \nnitrates, \nnitrites, \nperchlorates, \nperoxides.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 959,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_14_0696ff2e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ An oxidizer is material that readily yields \noxygen or other oxidizing gas, or that readily \nreacts to promote or initiate combustion of \ncombustible materials. An oxidizing gas is a \ngas \nthat \ncan \nsupport \nand \naccelerate \ncombustion of other materials. Examples of \nother oxidizing gases include bromine, chlorine \nand fluorine. E102.1.7.1 \nExamples of liquid and solid \noxidizers according to hazard. Class 4: ammonium perchlorate (particle size \ngreater \nthan \n15 \nmicrons), \nammonium \npermanganate, \nguanidine \nnitrate, \nhydrogen \nperoxide solutions more than 91 percent by weight, \nperchloric acid solutions more than 72.5 percent by \nweight, potassium superoxide, tetranitromethane. Class \n3: \nammonium \ndichromate, \ncalcium \nhypochlorite (over 50 percent by weight), chloric \nacid \n(10 \npercent \nmaximum \nconcentration), \nhydrogen peroxide solutions (greater than 52 \npercent up to 91 percent), mono-(trichloro)-tetra-\n(monopotassium di-chloro)-penta-s-triazinetrione, \nnitric acid, (fuming -more than 86 percent \nconcentration), perchloric acid solutions (60 \npercent to 72 percent by weight), potassium \nbromate, potassium chlorate, potassium dichloro-s-\ntriazinetrione (potassium dichloro-isocyanurate), \npotassium perchlorate (99 percent), potassium \npermanganate (greater than 97.5 percent), sodium \nbromate, sodium chlorate, sodium chlorite (over 40 \npercent by weight) and sodium dichloro-s-\ntriazinetrione \nanhydrous \n(sodium \ndichloro-\nisocyanurate anhydrous). Class 2: barium bromate, barium chlorate, barium \nhypochlorite, \nbarium \nperchlorate, \nbarium \npermanganate, \n1-bromo-3-chloro-5, \n5-\ndimethylhydantoin, \ncalcium chlorate, \ncalcium \nchlorite, calcium hypochlorite (50 percent or less by \nweight), \ncalcium \nperchlorate, \ncalcium \npermanganate, calcium peroxide (75 percent), \nchromium trioxide (chromic acid), copper chlorate, \nhalane (1, 3-di-chloro-5, 5-dimethylhydantoin), \nhydrogen peroxide (greater than 27.5 percent up to \n52 percent), lead perchlorate, lithium chlorate, \nlithium hypochlorite (more than 39 percent \navailable chlorine), lithium perchlorate, magnesium \nbromate, \nmagnesium \nchlorate, \nmagnesium \nperchlorate, mercurous chlorate, nitric acid (more \nthan 40 percent but less than 86 percent), perchloric \nacid solutions (more than 50 percent but less than \n60 percent), potassium peroxide, potassium \nsuperoxide, silver peroxide, sodium chlorite (40 \npercent or less by weight), sodium perchlorate, \nsodium \nperchlorate \nmonohydrate, \nsodium \npermanganate, sodium peroxide, sodium persulfate \n(99 \npercent), \nstrontium \nchlorate, \nstrontium \nperchlorate, thallium chlorate, urea hydrogen \nperoxide, zinc bromate, zinc chlorate and zinc \npermanganate.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 798,
      "has_table": true,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_15_924845f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Class 1: all inorganic nitrates (unless otherwise \nclassified), all inorganic nitrites (unless otherwise \nclassified), ammonium persulfate, barium peroxide, \nhydrogen peroxide solutions (greater than 8 percent \nup to 27.5 percent), lead dioxide, lithium \nhypochlorite (39 percent or less available chlorine), \nlithium peroxide, magnesium peroxide, manganese \ndioxide, nitric acid (40 percent concentration or \nless), perchloric acid solutions (less than 50 percent \nby weight), potassium dichromate, potassium \nmonopersulfate (45 percent KHSO5 or 90 percent \ntriple salt), potassium percarbonate, potassium \npersulfate, sodium carbonate peroxide, sodium \ndichloro-s-triazinetrione \ndihydrate, \nsodium \ndichromate, sodium perborate (anhydrous), sodium \nperborate monohydrate, sodium perborate tetra-\n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1935\n\nhydrate, sodium percarbonate, strontium peroxide, \ntrichloro-s-triazinetrione \n(trichloroisocyanuric \nacid) and zinc peroxide.\n\n❖ Class 4. An oxidizer that can undergo an \nexplosive reaction as a result of contamination \nor exposure to thermal or physical shock. In \naddition, the oxidizer will enhance the burning \nrate and can cause spontaneous ignition of \ncombustibles.\n\nClass 3. An oxidizer that will cause a severe \nincrease in the burning rate of combustible \nmaterials with which it comes in contact or that \nwill \nundergo \nvigorous \nself-sustained \ndecomposition as a result of contamination or \nexposure to heat.\n\nClass 2. An oxidizer that will cause a moderate \nincrease in the burning rate or that causes \nspontaneous ignition of combustible materials \nwith which it comes in contact.\n\nClass 1. An oxidizer whose primary hazard is \nthat it slightly increases the burning rate but \nthat does not cause spontaneous ignition when \nit comes in contact with combustible materials.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 63. \nE102.1.8 \nOrganic \nperoxides. \nOrganic \nperoxides contain the double oxygen or peroxy (-o-\no) group. Some are flammable compounds and \nsubject to explosive decomposition. They are \navailable as: \n1. Liquids. \n2. Pastes. \n3. Solids (usually finely divided powders).",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 585,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_16_21b7d8ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Organic peroxides can pose an explosion \nhazard (detonation or deflagration) or they can \nbe shock sensitive. They can also decompose \ninto various unstable compounds over an \nextended period of time. E102.1.8.1 \nClassification \nof \norganic \nperoxides according to hazard. Unclassified: Unclassified organic peroxides are \ncapable of detonation and are regulated in \naccordance with Chapter 56 of SBC 801. Class I: acetyl cyclohexane sulfonyl 60-65 percent \nconcentration by weight, fulfonyl peroxide, benzoyl \nperoxide over 98 percent concentration, t-butyl \nhydroperoxide 90 percent, t-butyl peroxyacetate 75 \npercent, \nt-butyl \nperoxyisopropylcarbonate \n92 \npercent, \ndiisopropyl \nperoxydicarbonate \n100 \npercent, di-n-propyl peroxydicarbonate 98 percent, \nand di-n-propyl peroxydicarbonate 85 percent. Class II: acetyl peroxide 25 percent, t-butyl \nhydroperoxide 70 percent (with DTBP and t-BuOH \ndiluents), t-butyl peroxybenzoate 98 percent, t-\nbutyl peroxy-2-ethylhexanoate 97 percent, t-butyl \nperoxyisobutyrate \n75 \npercent, \nt-butyl \nperoxyisopropyl-carbonate 75 percent, t-butyl \nperoxypivalate \n75 \npercent, \ndybenzoyl \nperoxydicarbonate \n85 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n98 \npercent, \ndi-sec-butyl \nperoxydicarbonate \n75 \npercent, \n1,1-di-(t-\nbutylperoxy)3,5,5-trimethyecyclohexane \n95 \npercent, di-(2-ethythexyl) peroxydicarbonate 97 \npercent, 2,5-dymethyl-2-5 di (benzoylperoxy) \nhexane 92 percent, and peroxyacetic acid 43 \npercent. Class III: acetyl cyclohexane sulfonal peroxide 29 \npercent, benzoyl peroxide 78 percent, benzoyl \nperoxide paste 55 percent, benzoyl peroxide paste \n50 \npercent \nperoxide/50 \npercent \nbutylbenzylphthalate \ndiluent, \ncumene \nhydroperoxide 86 percent, di-(4-butylcyclohexyl) \nperoxydicarbonate 98 percent, t-butyl peroxy-2-\nethylhexanoate \n97 \npercent, \nt-butyl \nperoxyneodecanoate 75 percent, decanoyl peroxide \n98.5 percent, di-t-butyl peroxide 99 percent, 1,1-di-\n(t-butylperoxy)3,5,5-trimethylcyclohexane \n75 \npercent, 2,4-dichlorobenzoyl peroxide 50 percent, \ndi-isopropyl peroxydicarbonate 30 percent, 2,-5-di-\nmethyl-2,5-di-(2-ethylhexanolyperoxy)-hexane 90 \npercent, 2,5-dimethyl-2,5-di(t-butylperoxy) hexane \n90 percent and methyl ethyl ketone peroxide 9 \npercent active oxygen diluted in dimethyl phthalate. Class IV: benzoyl peroxide 70 percent, benzoyl \nperoxide paste 50 percent peroxide/15 percent \nwater/35 percent butylphthalate diluent, benzoyl \nperoxide slurry 40 percent, benzoyl peroxide \npowder 35 percent, t-butyl hydroperoxide 70 \npercent, (with water diluent), t-butyl peroxy-2-\nethylhexanoate 50 percent, decumyl peroxide 98 \npercent, di(2-ethylhexal) peroxydicarbonate 40 \npercent, laurel peroxide 98 percent, p-methane \nhydroperoxide 52.5 percent, methyl ethyl ketone \nperoxide 5.5 percent active oxygen and methyl \nethyl ketone peroxide 9 percent active oxygen \ndiluted in water and glycols.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 951,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_17_97008e39",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Class V: benzoyl peroxide 35 percent, 1,1-di-t-butyl \nperoxy 3,5,5-trimethylcyclohexane 40 percent, 2,5-\ndi-(t-butyl peroxy) hexane 47 percent and 2,4-\npentanedione peroxide 4 percent active oxygen.\n\n❖ Unclassified detonable. Organic peroxides that \nare capable of detonation. These peroxides \npose an extremely high explosion hazard \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1936\n\nthrough rapid explosive decomposition.\n\nClass I. Those formulations that are capable of \ndeflagration but not detonation.\n\nClass II. Those formulations that burn very \nrapidly and that pose a moderate reactivity \nhazard.\n\nClass III. Those formulations that burn rapidly \nand that pose a moderate reactivity hazard.\n\nClass IV. Those formulations that burn in the \nsame manner as ordinary combustibles and \nthat pose a minimal reactivity hazard.\n\nClass V. Those formulations that burn with less \nintensity than ordinary combustibles or do not \nsustain combustion and that pose no reactivity \nhazard.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 62. \nE102.1.9 \nPyrophoric materials. Examples \ninclude: \n1. Gases: diborane, phosphine, silane. \n2. Liquids: diethylaluminum \nchloride, di-\nethylberylli-um, \ndiethylphosphine, \ndiethylzinc, \ndimethylarsine, \ntriethylaluminum \netherate, \ntri-\nethylbismuthine, \ntriethylboron, \ntrimethylaluminum, trimethylgallium. \n3. Solids: cesium, hafnium, lithium, white or \nyellow phosphorous, plutonium, potassium, \nrubidium, sodium, thorium.\n\n❖ Pyrophoric materials are two or more unmixed, \ncommercially \nmanufactured, \nprepackaged \nchemical substances, including oxidizers, \nflammable \nliquids \nor \nsolids \nor \nsimilar \nsubstances \nthat \nare \nnot \nindependently \nclassified as explosives but that, when mixed \nor combined, form an explosive that is intended \nfor blasting.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 64. \nE102.1.10 \nUnstable (reactive) materials. \nExamples include: \nClass 4: acetyl peroxide, dibutyl peroxide, \ndinitrobenzene, ethyl nitrate, peroxyacetic acid and \npicric acid (dry) trinitrobenzene. \nClass 3: hydrogen peroxide (greater than 52 \npercent), \nhydroxylamine, \nnitromethane, \nparanitroaniline, \nperchloric \nacid \nand \ntetrafluoroethylene monomer. \nClass \n2: \nacrolein, \nacrylic \nacid, \nhydrazine, \nmethacrylic acid, sodium perchlorate, styrene and \nvinyl acetate. \nClass 1: acetic acid, hydrogen peroxide 35 percent \nto 52 percent, paraldehyde and tetrahydrofuran.\n\n❖ An unstable (reactive) material is a material, \nother than an explosive, that in its pure state or \nas commercially produced, will vigorously \npolymerize, decompose, condense or become \nself-reactive \nand undergo \nother \nviolent \nchemical changes, including explosion, when: \n1. \nExposed to heat, friction, or shock; \n2. \nIn the absence of an inhibitor; \n3. \nIn the presence of contaminants; or \n4. \nIn contact with incompatible materials. \nUnstable \n(reactive) \nmaterials \nare \nsubdivided as follows:\n\nClass 4. Materials that in themselves are \nreadily capable of detonation, explosive \ndecomposition \nor \nreaction \nat \nnormal \ntemperatures and pressures. This class \nincludes materials that are sensitive to \nmechanical or localized thermal shock at \nnormal temperatures and pressures.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 936,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_18_da4f41b7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Class 3. Materials that in themselves are \ncapable \nof \ndetonation, \nexplosive \ndecomposition or reaction but that require a \nstrong initiating source or must be heated \nunder confinement before initiation. This class \nincludes materials that are sensitive to thermal \nor mechanical shock at elevated temperatures \nand pressures.\n\nClass 2. Materials that in themselves are \nnormally unstable and readily undergo violent \nchemical change but do not detonate. This \nclass includes materials that can undergo \nchemical change with rapid release of energy \nat normal temperatures and pressures, and \nthat can undergo violent chemical change at \nelevated temperatures and pressures.\n\nClass 1. Materials that in themselves are \nnormally stable but that can become unstable \nat elevated temperatures and pressures.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 66. \nE102.1.11 \nWater-reactive \nmaterials. \nExamples include: \nClass 3: aluminum alkyls such as triethylaluminum, \nisobutylaluminum \nand \ntrimethylaluminum; \nbromine \npentafluoride, \nbromine \ntrifluoride, \nchlorodiethylaluminium and diethylzinc. \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1937\n\nClass 2: calcium carbide, calcium metal, cyanogen \nbromide, lithium hydride, methyldichlorosilane, \npotassium metal, potassium peroxide, sodium \nmetal, sodium peroxide, sulfuric acid and \ntrichlorosilane. \nClass 1: acetic anhydride, sodium hydroxide, sulfur \nmonochloride and titanium tetrachloride.\n\n❖ A water-reactive material explodes; violently \nreacts; produces flammable, toxic or other \nhazardous gases; or evolves enough heat to \ncause self-ignition or ignition of nearby \ncombustibles upon exposure to water or \nmoisture. \nWater-reactive \nmaterials \nare \nsubdivided as follows:\n\nClass 3. Materials that react explosively with \nwater without requiring heat or confinement.\n\nClass 2. Materials that may form potentially \nexplosive mixtures with water.\n\nClass 1. Materials that may react with water \nwith some release of energy, but not violently.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 67. \nE102.1.12 \nCryogenic fluids. The cryogenics \nlisted will exist as compressed gases where they are \nstored at ambient temperatures. \n1. Flammable: carbon monoxide, deuterium \n(heavy hydrogen), \nethylene, \nhydrogen, \nmethane. \n2. Oxidizing: fluorine, nitric oxide, oxygen. \n3. Corrosive: fluorine, nitric oxide. \n4. Inert (chemically unreactive): argon, helium, \nkrypton, neon, nitrogen, xenon. \n5. Highly toxic: fluorine, nitric oxide.\n\n❖ A cryogenic fluid is liquid having a boiling point \nlower than 66°C at 101.3 kpa.\n\nA flammable cryogenic fluid is cryogenic fluid \nthat is flammable in its vapor state.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 55. \nE102.2 Health hazards. Materials classified in this \nsection pose a health hazard.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 782,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_19_53be2ad4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ If a chemical is classified as a health hazard, \nthere is statistically significant evidence that it \ncan cause acute or chronic health effects in \nexposed persons. The term “health hazard” \nincludes chemicals that are toxic, highly toxic \nand corrosive. \nE102.2.1 \nHighly toxic materials. Examples \ninclude: \n1. Gases: arsine, cyanogen, diborane, fluorine, \ngermane, hydrogen cyanide, nitric oxide, \nnitrogen \ndioxide, \nozone, \nphosphine, \nhydrogen selenide, stibine. \n2. Liquids: \nacrolein, \nacrylic \nacid, \n2-\nchloroethanol \n(ethylene \nchlorohydrin), \nhydrazine, \nhydrocyanic \nacid, \n2-\nmethylaziridine (propylenimine), 2-methyl-\nacetonitrile (acetone cyanohydrin), methyl \nester isocyanic acid (methyl isocyanate), \nnicotine, \ntetranitromethane \nand \ntetraethylstannane (tetraethyltin). \n3. Solids: \n(aceto) \nphenylmercury \n(phenyl \nmercuric acetate), 4-aminopyridine, arsenic \npentoxide, arsenic trioxide, calcium cyanide, \n2-chloroacetophenone, \naflatoxin \nB, \ndecaborane(14), \nmercury \n(II) \nbromide \n(mercuric bromide), mercury (II) chloride \n(corrosive \nmercury \nchloride), \npentachlorophenol, \nmethyl \nparathion, \nphosphorus (white) and sodium azide.\n\n❖ A highly toxic material produces a lethal dose \nor lethal concentration that falls within any of \nthe following categories: \n1. \nA chemical that has a median lethal dose \n(LD50) of 50 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. \nA chemical that has a median lethal dose \n(LD50) of 200 milligrams or less per \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours (or less if death occurs within 24 \nhours) with the bare skin of albino rabbits \nweighing between 2 and 3 kilograms \neach. \n3. \nA chemical that has a median lethal \nconcentration (LC50) in air of 200 parts per \nmillion by volume or less of gas or vapor, \nor 2 milligrams per liter or less of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach.\n\nMixtures of these materials with ordinary \nmaterials, such as water, might not warrant \nclassification as highly toxic. Although this \nsystem is basically simple in application, any \nhazard evaluation that is required for the \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1938\n\nprecise categorization of this type of material \nmust be performed by experienced, technically \ncompetent persons.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 735,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_20_41a11158",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Chemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.2 \nToxic \nmaterials. \nExamples \ninclude: \n1. Gases: boron trichloride, boron trifluoride, \nchlorine, chlorine trifluoride, hydrogen \nfluoride, hydrogen sulfide, phosgene, silicon \ntetrafluoride. \n2. Liquids: acrylonitrile, allyl alcohol, alpha-\nchlorotoluene, \naniline, \n1-chloro-2,3-\nepoxypropane, chloroformic acid (allyl \nester), 3-chloropropene (allyl chloride), o-\ncresol, crotonaldehyde, dibromomethane, \ndiisopropylamine, diethyl ester sulfuric acid, \ndimethyl ester sulfuric acid, 2-furaldehyde \n(furfural), furfural alcohol, phosphorus \nchloride, phosphoryl chloride (phosphorus \noxychloride) and thionyl chloride. \n3. Solids: acrylamide, barium chloride, barium \n(II) nitrate, benzidine, p-benzoquinone, \nberyllium \nchloride, \ncadmium \nchloride, \ncadmium \noxide, \nchloroacetic \nacid, \nchlorophenylmercury \n(phenyl \nmercuric \nchloride), chromium (VI) oxide (chromic \nacid, \nsolid), \n2,4-dinitrotoluene, \nhydroquinone, mercury chloride (calomel), \nmercury (II) sulfate (mercuric sulfate), \nosmium tetroxide, oxalic acid, phenol, P-\nphenylenediamine, \nphenylhydrazine, \n4-\nphenylmorpholine, \nphosphorus \nsulfide, \npotassium fluoride, potassium hydroxide, \nselenium (IV) disulfide and sodium fluoride.\n\n❖ A toxic chemical falls within any of the following \ncategories: \n1. \nA chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but \nnot \nmore \nthan \n500 \nmilligrams per kilogram of body weight \nwhen administered orally to albino rats \nweighing between 200 and 300 grams \neach. \n2. \nA chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 \nmilligrams per kilogram of body weight \nwhen administered by continuous contact \nfor 24 hours (or less if death occurs within \n24 hours) with the bare skin of albino \nrabbits weighing between 2 and 3 \nkilograms each. \n3. \nIn air of more than 200 parts per million \nbut not more than 2,000 parts per million \nby volume of gas or vapor, or more than 2 \nmilligrams per liter but not more than 20 \nmilligrams per liter of mist, fume or dust, \nwhen \nadministered \nby \ncontinuous \ninhalation for 1 hour (or less if death \noccurs within 1 hour) to albino rats \nweighing between 200 and 300 grams \neach.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 60. \nE102.2.3 \nCorrosives. Examples include: \n1. Acids: \nExamples: \nchromic, \nformic, \nhydrochloric (muriatic) greater than 15 \npercent, hydrofluoric, nitric (greater than 6 \npercent, perchloric, sulfuric (4 percent or \nmore). \n2. Bases \n(alkalis): \nhydroxides-ammonium \n(greater than 10 percent), calcium, potassium \n(greater than 1 percent), sodium (greater than \n1 percent); certain carbonates-potassium. \n3. Other \ncorrosives: \nbromine, \nchlorine, \nfluorine, iodine, ammonia. \nNote: Corrosives that are oxidizers, e.g., nitric acid, \nchlorine, fluorine; or are compressed gases, e.g., \nammonia, chlorine, fluorine; or are water-reactive, \ne.g., concentrated sulfuric acid, sodium hydroxide, \nare physical hazards in addition to being health \nhazards.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 1000,
      "has_table": true,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_21_1e4551d1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Corrosive chemicals cause visible destruction \nof, or irreversible alterations in, living tissue by \nchemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR, Part 173, \nit destroys or changes irreversibly the structure \nof the tissue at the point of contact following an \nexposure period of 4 hours. This term does not \nrefer to action on inanimate surfaces.\n\nChemicals in this classification must meet the \nminimum requirements of Sections 5001, \n5003, 5004 and 5005, and Chapter 54. \nE103 EVALUATION OF HAZARDS \nE103.1 Degree of hazard. The degree of hazard \npresent depends on many variables that should be \nconsidered individually and in combination. Some \nof these variables are as shown in Sections E103.1.1 \nthrough E103.1.5. \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1939\n\n❖ How can the degree of hazard presented by the \nvarious chemicals that may be in the structure \nunder design or review be determined? The \nonly way to ensure that the structure is \nconstructed or reviewed to the correct \nstandards is to obtain and review the SDS on \nthe specific chemicals proposed. Owners can \nexpect their structures to be required to meet a \nnumber of government laws that regulate \nhazardous materials, including: the Superfund \nAmendments and Reauthorization Act of 1986 \n(SARA), the Resource Conservation and \nRecovery Act of 1976 (RCRA), the Hazardous \nMaterials Transportation Act (HMTA), the \nOccupational Safety and Health Act (OSHA), \nthe Toxic Substances Control Act (TSCA) and \nthe Clean Air Act and Title III of SARA.\n\n❖ Community building/fire department  must \nmake certain that the properties in their areas \nmeet Title III of SARA, which regulates the \npackaging, labeling, handling, storage and \ntransportation of hazardous materials. The law \nrequires facilities to furnish information about \nthe quantities and health effects of materials \nused at the facility and to promptly notify \ngovernment officials whenever a significant \nrelease of hazardous materials occurs. Title \n42, Chapter 116, Subchapter II, Section \n11021(a)(1) of the Emergency Planning and \nCommunity Right-to-Know Act contains the \nfollowing requirements for the submittal of \nSDS:.  \n1. \nSubmission of MSDS or list\n\n❖ “The owner or operator of any facility which is \nrequired to prepare or have available a material \nsafety data sheet for a hazardous chemical \nunder the Occupational Safety and Health Act \nof 1970 [29 U.S.C. 651 et seq.] and regulations \npromulgated under that Act shall submit a \nmaterial safety data sheet for each such \nchemical, or a list of such chemicals as \ndescribed in paragraph (2), to each of the \nfollowing:\n\n“(A)The \nappropriate \nemergency \nplanning \ncommittee.\n\n“(B)The governmental emergency response \ncommission.\n\n“(C)The fire department  with jurisdiction over \nthe facility.”\n\n❖ An SDS (previously termed “MSDS”) is a guide \nto determining the specific hazards presented \nto a community. The sections that follow, along \nwith their commentary, should help determine \nwhether the SDS is complete and correct in \nidentifying the properties and characteristics of \nthe hazardous materials expected in the \nsubject occupancy. \nE103.1.1 \nChemical \nproperties \nof \nthe \nmaterial. Chemical properties of the material \ndetermine self-reactions and reactions that could \noccur with other materials. Generally, materials \nwithin subdivisions of hazard categories will \nexhibit similar chemical properties. However, \nmaterials with similar chemical properties could \npose very different hazards. Each individual \nmaterial should be researched to determine its \nhazardous properties and then considered in relation \nto other materials that it might contact and the \nsurrounding environment.\n\n❖ When we think of chemical properties, what \nshould we be looking for in the MSDS in terms \nof reactivity hazards?\n\nHypergolic materials are those chemicals that \nwill ignite when they come in contact with each \nother. \nRocket \npropellants \nand \nmilitary \nmunitions are the most common uses of this \ntype of material.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 937,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 11021"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_22_534a694b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Pyrophoric materials react and ignite on \ncontact with air. Common storage practices \nhave this type of material stored in inert \nsubstances or under pressure in sealed \ncontainers to prevent the introduction of air. \nWater-reactive materials will react on contact \nwith water. It is very important to the \nemergency personnel that these chemicals be \nidentified and labeled properly. The use of fire \nhoses and sprinklers with this type of material \ncan be very dangerous for the responding \npersonnel.\n\nUnstable materials can violently decompose \nwith little or no outside stimulus. Several of the \nmaterials used in the development of plastics \ncan exhibit these traits. \nE103.1.2 \nPhysical \nproperties \nof \nthe \nmaterial. Physical properties, such as whether a \nmaterial is a solid, liquid or gas at ordinary \ntemperatures and pressures, considered along with \nchemical properties will determine requirements for \ncontainment of the material. Specific gravity \n(weight of a liquid compared to water) and vapor \ndensity (weight of a gas compared to air) are both \nphysical properties that are important in evaluating \nthe hazards of a material.\n\n❖ When we think of physical properties, what \nshould we be looking for in the MSDS?\n\nFlammable \nand \ncombustible \nliquids \nclassifications \nare \ndetermined \nby \ntheir \nchemical flash points and boiling points. The \nonly \ndifference \nbetween \nthe \nvarious \nclassifications of flammable and combustible \nliquids is the degree difference in these two \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1940\n\nchemical properties.\n\nIgnition temperature is the temperature that the \nfuel in air must be heated for self-sustained \ncombustion without help from a heat source. \nThis gives the MSDS user a point to determine \nhow the method of storage can change the \nproperties of the chemical.\n\nFlammability range is a very important property \nto understand because it will relate to the \namount of ventilation that may be required to \nsatisfy SBC 501. If a storage atmosphere is \nwithin the flammability range, a dangerous \nsituation exists. In this condition the only \nelement missing to start a fire is an ignition \nsource; thus, an incident could happen at any \ntime. In the reverse, when the storage \narrangement is outside the flammability range, \na much safer condition exists because the air-\nto-chemical ratio must be within the range prior \nto a dangerous incident.\n\nSpecific gravity is the weight of the item \ncompared to the weight of an equal volume of \nwater. Water is given a specific gravity of 1.00. \nIf the chemical has a specific gravity less than \n1.00, the chemical will float on water. For that \nreason, water would not be an effective \nextinguishing tool. Also, the chemical will flow \nwith any runoff of fire-fighting water. Diking or \nanother containment method is needed to \ncontain the fire-fighting water and chemicals. If \nthe chemical has a specific gravity greater than \n1.00, the chemical will sink in water. It is \nimportant to note that most flammable liquids \nhave a specific gravity less than 1.00. Review \nthe MSDS for the specific requirements for the \nchemicals.\n\nVapor density is similar to specific gravity; \nhowever, it is a comparison between the \ndensities of a gas/vapor and air. Again, air is \ngiven a density of 1.0. If the chemical has a \nvapor density less than 1.00, it will rise. In many \ncases the vapor density being less than 1.00 is \na good property because there are far fewer \nhigh ignition sources; however, remember that \nin an incident, the gas/vapor can be spread \nover a larger area. The spreading can reduce \nthe flammability range enough to greatly lessen \nthe possibility of a fire. If the vapor density is \ngreater than 1.00, the gas/vapor will sink to the \nlowest point in the storage area. An example of \na protection method in the codes for this \nproperty is the requirement that gas-fired \nappliances in garages must be 450 mm above \nthe floor surface. This allows a chemical with a \nhigh vapor density to spread across the floor \nsurface without encountering an ignition \nsource.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 924,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_23_5214d341",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Water solubility refers to the chemical’s ability \nto mix with water. This information can be used \nin creating a proper response to an emergency \nincident. \nE103.1.3 \nAmount and concentration of the \nmaterial. The amount of material present and its \nconcentration must be considered along with \nphysical and chemical properties to determine the \nmagnitude of the hazard. Hydrogen peroxide, for \nexample, is used as an antiseptic and a hair bleach in \nlow concentrations (approximately 8 percent in \nwater solution). Over 8 percent, hydrogen peroxide \nis classed as an oxidizer and is toxic. Above 90 \npercent, it is a Class 4 oxidizer “that can undergo an \nexplosive reaction when catalyzed or exposed to \nheat, shock or friction,” a definition that \nincidentally also places hydrogen peroxide over 90-\npercent concentration in the unstable (reactive) \ncategory. Small amounts at high concentrations \ncould present a greater hazard than large amounts at \nlow concentrations.\n\n❖ Many chemicals exhibit combined chemical \ntraits, one of which is toxicity. The amount of \ndamage \nthat \ncan \nbe \ninflicted \non \nthe \nenvironment is based on the toxicity and the \nthreshold limit values, lethal dosage, lethal \nconcentration or emergency exposure limits.\n\nReview the chemicals that will be housed in the \nstructure or used in the process. Look at their \nchemical, physical and toxicity properties. The \nmethod of storage and the amounts of \nchemical will also play a major role in \ndetermining hazards. Chemical and physical \ncharacteristics were covered in Sections \nE103.1.1 and E103.1.2. This section covers \nthe properties of toxicity.\n\nThreshold limit value, also known as “time \nweighted \naverage” \n(TLV/TWA), \nis \nthe \nmaximum amount of chemical that the human \nbody can be exposed to for 8 hours a day or 40 \nhours a week without dangerous effects. This \nnumber is important when checking or \nreviewing the ventilation for a structure. \nTLV/TWA is normally expressed in parts per \nmillion, while others are sometimes expressed \nas a percentage per billion. This is the number \nof molecules of chemical per molecules of air. \nIt is important to note that the smaller the ratio, \nthe more toxic the material.\n\nLethal dosage (LD) is the minimum amount of \nsolid or liquid that, when ingested or absorbed \nthrough the skin, may be fatal. MSDS provide \nthis information typically as LD50. This notation \nrepresents the amount of chemical that will kill \nat least 50 percent of the test subjects when \nexposed. The amount is expressed in \nmilligrams per kilogram of body weight. \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1941\n\nLethal concentration (LC) is the minimum \nconcentration in the gaseous state that, when \ninhaled, may be fatal. MSDS provide this \ninformation typically as LC50. This notation is \nexpressed in milligrams per liter.\n\nEmergency exposure limit or TLV short-term \nexposure limit (EEL or TLVSTEL) is the \nmaximum amount of chemical that can be \ntolerated with no permanent toxic effects.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 696,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_24_590b8b2c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Ceiling limit (TLVC) is the amount of chemical \nthat normally will not cause immediate \nirritation. This limit should never be reached in \nnormal operation, even for an instant. \nE103.1.3.1 \nMixtures. \nGases—toxic \nand \nhighly toxic gases include those gases that have an \nLC50 of 2,000 parts per million (ppm) or less when \nrats are exposed for a period of 1 hour or less. To \nmaintain consistency with the definitions for these \nmaterials, exposure data for periods other than 1 \nhour must be normalized to 1 hour. To classify \nmixtures of compressed gases that contain one or \nmore toxic or highly toxic components, the LC50 of \nthe mixture must be determined. Mixtures that \ncontain only two components are binary mixtures. \nThose that contain more than two components are \nmulticomponent mixtures. Where two or more \nhazardous substances (components) having an LC50 \nbelow 2,000 ppm are present in a mixture, their \ncombined effect, rather than that of the individual \nsubstance components, must be considered. In the \nabsence of information to the contrary, the effects of \nthe hazards present must be considered as additive. \nExceptions to the above rule could be made when \nthere is a good reason to believe that the principal \neffects of the different harmful substances \n(components) are not additive. \nFor \nbinary \nmixtures \nwhere \nthe \nhazardous \ncomponent is diluted with a nontoxic gas such as an \ninert gas, the LC50 of the mixture is estimated by use \nof the methodology contained in CGA P-20. The \nhazard zones specified in CGA P-20 are applicable \nfor DOTn purposes and shall not be used for hazard \nclassification.\n\n❖ This information allows evaluation of the \nmethods of calculation submitted by the \nchemical engineer. It is not designed for the \ninspector/plans examiner to perform the \ncalculations during inspection or plan review. \nMixtures and chemicals should be evaluated \nby a qualified person such as a chemical \nengineer, with the information submitted to the \ninspector/plans examiner. SDS for the specific \nmixtures can be submitted in place of separate \nchemical \nengineering \nevaluations. \nCalculations for toxic gas mixtures are included \nin the referenced standard CGA P-20 and will \nbring consistency to the definition of “Toxic gas \nmixtures.” It is easy to determine the proper \nhazard classification of toxic gas mixtures by \nusing CGA P-20. \nE103.1.4 \nActual use, activity or process \ninvolving the material. The definition of handling, \nstorage and use in closed systems refers to materials \nin packages or containers. Dispensing and use in \nopen containers or systems describes situations \nwhere a material is exposed to ambient conditions \nor vapors are liberated to the atmosphere. \nDispensing and use in open systems, then, are \ngenerally more hazardous situations than handling, \nstorage or use in closed systems. The actual use or \nprocess could include heating, electric or other \nsparks, catalytic or reactive materials and many \nother factors that could affect the hazard and must \ntherefore be thoroughly analyzed.\n\n❖ The owner must be asked how the products will \nbe used in the facility. Table 5003.1.1(1) and \nTable 5003.1.1(2) are based on normal \nstorage arrangements, open systems and \nclosed systems. The amount of chemical \nallowed per control area is based on how the \nchemical is being used or stored. Correct \ninterpretation of the tables depends on \nknowing how the chemicals will be used. \nRemember that any process that changes the \nchemical traits must be accounted for. These \nwould include preheating and pressurizing the \nchemicals. \nE103.1.5 \nSurrounding \nconditions. \nConditions such as other materials or processes in \nthe area, type of construction of the structure, fire \nprotection features (e.g., fire walls, sprinkler \nsystems, alarms, etc.), occupancy (use) of adjoining \nareas, normal temperatures, exposure to weather, \netc., must be taken into account in evaluating the \nhazard.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 906,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_25_b50ee5de",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Final elements in determining hazards are the \nconditions of storage and use. Will the \nchemical be in outdoor storage, indoor storage \nor in a detached building? What types of \nprotection for the chemicals are proposed? \nWhat types of protection are required for the \ntype of hazard? What are the requirements for \ntemperature control for the chemicals? What \ntypes of processes will the chemicals be used \nin? The answers to these questions will \ndetermine whether the proposed structure \nmeets the minimum requirements of the code. \nE103.2 Evaluation questions. The following are \nsample evaluation questions: \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1942\n\n❖ Evaluating each chemical proposed to be in a \nstructure \nand \ndetermining \nwhether \nthe \nstructure will be a hazardous use group is very \nimportant. In today’s society, even those \noccupancies that would normally not be \nthought of as having hazardous materials can \nhave enough involved in production to change \nthe use group. For example, during review of a \ndentist’s \noffice \n(normally \nconsidered \na \nbusiness use group) MSDS were requested for \nall chemicals, along with the amounts and \nstorage methods. When the MSDS were \nreceived, the chemicals reported included one \nthat was listed as explosive when at room \ntemperature. The occupancy was to have 1.4 \nkg of the product.\n\nThe introduction of this one chemical made the \nstructure move from a Group B use to a Group \nH-1 use, and the product had to be stored in a \ndetached storage building.These questions \nmust be asked and evaluated to determine \nwhether a building is a Group H use. \n1. \nWhat \nis \nthe \nmaterial? \nCorrect \nidentification is important; exact spelling is \nvital. \nCheck \nlabels, \nMSDS, \nask \nresponsible persons, etc.\n\nThe properties of chemicals change with the \nmixture, manufacturer and blends. Generic \ninformation cannot \nbe \nused; \ninformation \nrecorded on the MSDS must match the exact \nchemical that will be used. Currently, there are \nat least six different blends of diesel fuel that, \nbased on the flash point and boiling point, can \nrange from a Class IC to a Class III flammable \nliquid; thus, different protection and exempt \namounts are allowed and required for the \nchemical. It is important to note that the \nchanging of one letter in the chemical name \ncan change a chemical that is not considered \nhazardous to one that is extremely hazardous. \nPrecise information is required to determine \nwhether a hazardous use group designation is \nneeded. \n2. \nWhat are the concentration and strength?\n\nBased on the blend, concentration and \nstrength of solution, each chemical takes on \ndifferent traits. One MSDS does not cover all \nconcentrations and blends; a separate MSDS \nmust be submitted for each specific chemical. \n3. \nWhat is the physical form of the material? \nLiquids, gases and finely divided solids \nhave differing requirements for spill and \nleak control and containment.\n\nThe physical form of the material is important \nfrom the standpoint of hazards and the concept \nof fire. Gases are more dangerous than liquids \nand liquids are more dangerous than solids. \nUnderstanding the form and makeup of the \nchemical will assist in determining the danger \nto the structure and the community. Each \nphysical form will have its own problems with \nprotection and containment that must be \nconsidered in the review. \n4. \nHow much material is present? Consider \nin relation to permit amounts, maximum \nallowable quantity per control area (from \nGroup \nH \noccupancy \nrequirements), \namounts that require detached storage \nand overall magnitude of the hazard.\n\nA review of the chemicals and amounts of \nproduct that will be present will raise some \nquestions: Will the chemicals be in an open or \nclosed container? What type of protection will \nbe provided? Will the chemical be placed in \ncontrol areas in accordance with Section \n5003.8.2? Will the amounts be more than the \nexempt \namounts \nallowed \nby \nTABLE \n5003.1.1(1) and TABLE 5003.1.1(2) or be one \nof the exceptions listed in Section 5001.1? The \nanswers to these questions will govern the \ntypes of requirements that must be addressed. \n5. \nWhat other materials (including furniture, \nequipment and building components) are \nclose enough to interact with the material?",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 965,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5003.1.1",
        "Section 5001.1",
        "Section 5003.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_26_e3d63146",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "Will other items be stored close to the chemical \nstorage? Will the storage of other chemicals \nthat are normally not hazardous cause a more \nhazardous condition when mixed with the \nhazardous chemicals in an emergency? Is the \nfire load of the area increased by the presence \nof the chemicals and general storage? If so, \nadditional protection may be required based on \nthe additional fire loading and hazards created. \n6. \nWhat are the likely reactions?\n\nWill the mixing of chemical or fire protection \nfeatures create a dangerous or hazardous \ncondition if the chemicals are not separated \ninto different containment areas? Checking the \nMSDS for adverse reactions to other products \nin the storage area is extremely important. \n7. \nWhat is the activity involving the material?\n\nWhat process will the chemical be used in? Will \nthe physical conditions of the chemical be \nchanged by heating, pressurizing or other \nmethods \nduring \nthe \nuse, \nprocess \nor \nmanufacturing of the final product? It is \nimportant to note that some nonhazardous \nchemicals, through the processing phases, can \ncreate a hazardous atmosphere. As much \ninformation and knowledge as possible of the \nprocessing system and use of the chemical \nmust be gained for a good review/inspection \nprocess. \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1943\n\n8. \nHow does the activity impact the \nhazardous characteristics of the material? \nConsider vapors released or hazards \notherwise exposed.\n\nIs the chemical being used in an open \natmosphere? Chemicals in an open system are \nnormally much more dangerous than they \nwould be in a closed system. When dealing \nwith a toxic chemical, what types of filters are \nrequired \nto \nprotect \npersonnel \nand \nthe \nenvironment? \n9. \nWhat must the material be protected \nfrom? \nConsider \nother \nmaterials, \ntemperature, shock, pressure, etc.\n\nHigh explosives can be detonated by light to \nmoderate shock. Some chemicals can react to \nchanges in temperatures. Containers under \npressure can react violently. The MSDS must \nbe checked for these types of hazards to make \ncertain \nprotective \nstorage \nand \nuse \narrangements fit requirements. \n10. What effects of the material must people \nand the environment be protected from?\n\nWhat are the dangers to the environment or to \npersonnel if there is an emergency release? \nDikes, special filters, distance from other \nstructures and other methods of protection may \nbe required to reduce the impact from an \nemergency release. \n11. How can protection be accomplished? \nConsider:\n\n11.1 Proper containers and equipment.\n\nPlastic pint bottles, glass bottles, safety cans, \ndrums, barrels, above-ground tanks and \nunderground tanks are just a few of the types \nof containers that may be used for storage. \nEach \ntype \nof \ncontainer \nhas \nspecial \nrequirements for size and methods of storage. \nThese requirements can be found in Chapter \n50 and other related references.\n\n11.2 \nSeparation \nby \ndistance \nor \nconstruction.\n\nGroup H-1 use areas must be located in a \ndetached building. Outdoor storage must be \nseparated from other buildings and property \nlines by distances as outlined in Section \n5003.12and other related sections.\n\n11.3 \nEnclosure in cabinets or rooms.\n\nThird-party tested hazardous materials storage \ncabinets can be used to increase the exempt \namounts allowed by Table 5003.1.1(1) and \nTable 5003.1.1(2). These cabinets must meet \nthe \nminimum \nrequirements \nof \nSections \n5003.8.4, 6004.1.2 and other related sections. \nGas rooms must meet the requirements of \nSections 5003.8.3, 6004.1.2 and other related \nsections. Flammable liquid storage rooms must \nmeet the requirements of Section 5704.3.7.3 \nand related codes.\n\n11.4 \nSpill \ncontrol, \ndrainage \nand \ncontainment.\n\nIf one can minimize the spill area and contain \nany accidental release, the amount of potential \ndamage will be greatly reduced. Cleanup will \nbe easier and the hazard reduced for fire \nservice and emergency workers. Spill control, \ndrainage and containment must meet the \nminimum requirements of Section 5004.2 and \nrelated \nsections. \nRemember \nthat \nthe \ncontainment area is, in a lot of cases, more \nhazardous than the initial storage area.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 969,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 5704.3.7.3",
        "Section 5003.12",
        "Table 5003.1.1",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_27_e9202590",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "11.5 \nControl \nsystems-ventilation, \nspecial \nelectrical, \ndetection \nand \nalarm, \nextinguishment, \nexplosion \nventing, \nlimit \ncontrols, exhaust scrubbers and excess flow \ncontrol.\n\nThe methods of control, how much ventilation, \nspecial detection and alarms will be obtained \nfrom \nthe \nMSDS. \nSection \n5003contains \nguidance into requirements for additional \nprotection.\n\n11.6 \nAdministrative \n(operational) \ncontrols-signs, ignition source control, security, \npersonnel training, established procedures, \nstorage plans and emergency plans.\n\nEvaluation of the hazard is a strongly \nsubjective process; therefore, the person \ncharged with this responsibility must gather as \nmuch relevant data as possible so that the \ndecision will be objective and within the limits \nprescribed in laws, policies and standards.\n\nIt could be necessary to cause the responsible \npersons in charge to have tests made by \nqualified persons or testing laboratories to \nsupport contentions that a particular material or \nprocess is or is not hazardous. See Section \n104.8.2 of SBC 801.\n\nPosting signs, as required by Section 5003.5, \nis an important component to alert emergency \nresponse personnel to possible dangers to \nthem and the community. Section 5003.7 \ncontains guidance on the requirements for \nignition source controls. Section 5003.9.1 \ncontains information on personnel training. \nSection 5003.9.2 contains information on \nsecurity. Storage plans and emergency plans \nrequirements can be found in Section 407, and \n5001.4 and other related sections. Having an \nup-to-date emergency plan is very important to \nboth the community and emergency services; \n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1944\n\nhowever, it is often overlooked. \nE104 REFERENCED STANDARDS\n\nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• CGA \n(2009) P-20— \nStandard \nfor \nClassification \nof \nToxic \nMixtures\n E103.1.3.1 \n• CGA \n(2008) P-23— \nStandard \nfor \nCategorizing\n\nGas \nMixtures \nContaining Flammable and Non-flammable \nComponents \nE102.1.2 \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n E101.1, E102.1.1, E102.1.8.1, E103.2.\n\n-\n\nAPPENDIX E —HAZARD CATEGORIES\n\nSBC 801-CC-2024 \n1945\n\nThis page left intentionally blank\n-\n\nAPPENDIX F —HAZARD RANKING\n\nSBC 801-CC-2024 \n1946\n\nAPPENDIX F—HAZARD RANKING \nThe provisions contained in this appendix are not \nmandatory unless specifically referenced in the \nadopting ordinance.\n\n❖ General Comments\n\nThe presence of hazardous materials in all \ntypes of occupancies is becoming more \ncommon. \nWhile \nindustrial \nfacilities \nare \nconstantly developing and expanding their use \nof hazardous materials, significant quantities of \nan ever-increasing variety of materials can also \nbe found in other occupancies, such as \nhospitals, research laboratories and even \nmercantile uses. Knowledge of hazardous \nmaterials within a given occupancy is essential \nnot only for proper code enforcement but also \nfor \nprefire \nplanning \npurposes. \nAlthough \nsubmittal of Material Safety Data Sheets \n(MSDS) and compliance with right-to-know \nlegislation are necessary to determine the \nproper mitigation means for all hazardous \nmaterials, it is also true that in an emergency \nresponse situation, responders must have a \nclear and readily available warning of the \nmaterial hazards that confront them. The NFPA \n704 \nhazard \nclassification \nsystem \nwas \ndeveloped for that express purpose and it is the \nintent of this appendix to provide the fire official \nwith a ready reference tool for approval of the \nhazard warnings required by Chapter 50, \namong others.\n\n❖ Purpose\n\nThe code regulates the storage, dispensing \nand use of all hazardous materials classified as \neither physical or health hazards. These \nmaterials pose diverse hazards, including \ninstability, reactivity, flammability, oxidizing \npotential or toxicity; therefore, identifying them \nby hazard ranking is essential. The information \nin this appendix is intended to be a companion \nto the specific requirements of Chapters 51 \nthrough 67.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 994,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5003.9.2",
        "SBC 801",
        "Section 5003.5",
        "Section 5003.7",
        "Section 104.8.2",
        "Section 5003.9.1",
        "Section 5003",
        "Section 407"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_28_129f226b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The table included in this appendix lists the \nvarious hazardous materials categories that \nare defined in Chapter 2 of the code, along \nwith the NFPA 704 hazard ranking for each. \nOnce a specific material is properly identified \nand categorized as meeting a given hazardous \nmaterial \ndefinition, \nthe \nappropriate \nflammability, health, reactivity, oxidizing and \nspecial hazard designations of the NFPA 704 \nsystem can be readily found in the table. \nF101 GENERAL \nF101.1 Scope. Assignment of levels of hazards to \nbe applied to specific hazard classes as required by \nNFPA 704 shall be in accordance with this \nappendix. The appendix is based on application of \nthe degrees of hazard as defined in NFPA 704 \narranged by hazard class as for specific categories \ndefined in Chapter 2 and used throughout.\n\n❖ This paragraph establishes the relationship \nbetween the hazardous materials definitions \nfound in Chapter 2 and the methods used in \nNFPA 704 to establish the degree of hazard for \na wide variety of hazardous materials. \nF101.2 General. The hazard rankings shown in \nTable F101.2 have been established by using \nguidelines found within NFPA 704. As noted in \nSection 4.2 of NFPA 704, there could be specific \nreasons to alter the degree of hazard assigned to a \nspecific \nmaterial; \nfor \nexample, \nignition \ntemperature, flammable range or susceptibility of a \ncontainer to rupture by an internal combustion \nexplosion or to metal failure while under pressure \nor because of heat from external fire. As a result, the \ndegree of hazard assigned for the same material can \nvary when assessed by different people of equal \ncompetence. \nThe hazard rankings assigned to each class \nrepresent reasonable minimum hazard levels for a \ngiven class based on the use of criteria established \nby NFPA 704. Specific cases of use or storage may \ndictate the use of higher degrees of hazard in certain \ncases.\n\n❖ These two paragraphs explain the rationale for \nthe hazard rankings shown in Table F101.2. \nThe word of caution sounded here is that \nrankings \nwill \nvary \ndepending \non \nthe \ncircumstances of each individual application. In \naddition, because fire officials are required to \nuse personal judgement to determine rankings, \nthose rankings may vary from one official to \nanother because of their differing personal \nbackgrounds and experience.\n\nThe message given in the last sentence of the \nfirst paragraph is very significant. The fire \nofficial will be called upon to use every bit of \nknowledge gained through years of experience \n-\n\nAPPENDIX F —HAZARD RANKING\n\nSBC 801-CC-2024 \n1947\n\nto make judgments of hazards on a case-by-\ncase basis. The rankings shown in Table \nF101.2 are minimums. The fire official may \ndecide that circumstances in individual cases \nrequire higher rankings than are shown in the \ntable.\n\nAs an example of how conditions can cause a \nchange in ranking, consider this. The method \nof storage and processing of a chemical can \ngreatly change the ranking. If a Class IIIB \ncombustible liquid is preheated to its flashpoint, \nor pressurized to greater than 103.5 kPa, it will \nexhibit the same traits as a Class IA flammable \nliquid. Thus, the ranking would change from a \n1 (F1) in the flammable diamond to a 4 (F4). \nThis increase in ranking is a result of the \nchange of storage method and process, not any \nchange in the chemical makeup of the \ncombustible liquid.\n\n❖ See Table F101.2.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 780,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_29_8fc96e0e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "The alpha-numeric designations indicated in \nthis table represent the primary hazard \ninformation that is to appear in the various \nquadrants of the “NFPA 704 Diamond” sign \ndepicted in Chapter 9 of NFPA 704 and \nrequired by Sections 407.3 and 5003.5. \nConsistent \nwith \nSection \n5001.2.2, \nthe \nmaterials listed in this table may posses \nmultiple hazard characteristics that must be \ndisplayed in additional quadrants of the “NFPA \n704 Diamond.” The construction and content of \nthe signs must be approved by the fire official \nas required by Section 5003.6. Note that the \ndesignations in this table are not to be \nconfused with occupancy group designations \nestablished by Chapter 3 of SBC 201. \nF102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC  \nSBC 801-18 Saudi Fire Code\n F101.1 \n• NFPA \n704—12 Standard System for \nIdentification of the Hazards of Materials \nfor Emergency Response F101.1 F101.2\n-\n\nAPPENDIX F —HAZARD RANKING\n\nSBC 801-CC-2024 \n1948\n\nTABLES AND FIGURES OF APPENDIX F\n\nTABLE F101.2 \nFIRE FIGHTER WARNING PLACARD DESIGNATIONS BASED ON HAZARD CLASSIFICATION \nCATEGORIES \nHAZARD CATEGORY \nDESIGNATION \nCombustible liquid II \nCombustible liquid IIIA \nCombustible liquid IIIB \nCombustible dust \nCombustible fiber \nCryogenic flammable \nCryogenic oxidizing \nExplosive \nFlammable solid \nFlammable gas (gaseous) \nFlammable gas (liquefied) \nFlammable liquid IA \nFlammable liquid IB \nFlammable liquid IC \nOrganic peroxide,UD \nOrganic peroxide I \nOrganic peroxide II \nOrganic peroxide III \nOrganic peroxide IV \nOrganic peroxide V \nOxidizing gas (gaseous) \nOxidizing gas (liquefied) \nOxidizer 4 \nOxidizer 3 \nOxidizer 2 \nOxidizer 1 \nPyrophoric gases \nPyrophoric solids, liquids \nUnstable reactive 4D \nUnstable reactive 3D \nUnstable reactive 3N \nUnstable reactive 2 \nUnstable reactive 1 \nWater reactive 3 \nWater reactive 2 \nCorrosive \nToxic \nHighly toxic \nF2 \nF2 \nF1 \nF4 \nF3 \nF4, H3 \nOX,H3 \nR4 \nF2 \nF4 \nF4 \nF4 \nF3 \nF3 \nR4 \nF4, R3 \nF3, R3 \nF2, R2 \nF1, R1 \nNone \nOX \nOX \nOX4 \nOX3 \nOX2 \nOX1 \nF4 \nF3 \nR4 \nR4 \nR2 \nR2 \nNone \nW3 \nW2 \nH3, COR \nH3 \nH4 \nF—Flammable category. \nCOR—Corrosive. \nR—Reactive category. \nUD—Unclassified detonable material. \nH—Health category. \n4D—Class 4 detonable material. \nW—Special hazard: water reactive. \n3D—Class 3 detonable material. \nOX—Special hazard: oxidizing properties. \n3N—Class 3 nondetonable material. \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 813,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.6",
        "SBC 201",
        "Section 5001.2.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_30_984ceff7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p178_1]\nHeaders: HAZARD CATEGORY | DESIGNATION\nCombustible liquid II\nCombustible liquid IIIA\nCombustible liquid IIIB\nCombustible dust\nCombustible fiber\nCryogenic flammable\nCryogenic oxidizing\nExplosive\nFlammable solid\nFlammable gas (gaseous)\nFlammable gas (liquefied)\nFlammable liquid IA\nFlammable liquid IB\nFlammable liquid IC\nOrganic peroxide,UD\nOrganic peroxide I\nOrganic peroxide II\nOrganic peroxide III\nOrganic peroxide IV\nOrganic peroxide V\nOxidizing gas (gaseous)\nOxidizing gas (liquefied)\nOxidizer 4\nOxidizer 3\nOxidizer 2\nOxidizer 1\nPyrophoric gases\nPyrophoric solids, liquids\nUnstable reactive 4D\nUnstable reactive 3D\nUnstable reactive 3N\nUnstable reactive 2\nUnstable reactive 1\nWater reactive 3\nWater reactive 2\nCorrosive\nToxic\nHighly toxic | F2\nF2\nF1\nF4\nF3\nF4, H3\nOX,H3\nR4\nF2\nF4\nF4\nF4\nF3\nF3\nR4\nF4, R3\nF3, R3\nF2, R2\nF1, R1\nNone\nOX\nOX\nOX4\nOX3\nOX2\nOX1\nF4\nF3\nR4\nR4\nR2\nR2\nNone\nW3\nW2\nH3, COR\nH3\nH4\n\nAPPENDIX F —HAZARD RANKING\n\nSBC 801-CC-2024 \n1949\n\nThis page left intentionally blank\n-\n\nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS\n\nSBC 801-CC-2024 \n1950\n\nAPPENDIX G—CRYOGENIC FLUIDS WEIGHT AND VOLUME \nEQUIVALENTS \nThis appendix is for information purposes and is not \nintended for adoption.\n\n❖ General Comments\n\nChapter 55 of the code regulates cryogenic \nfluids (liquefied gases) that are used to provide \nvery low temperatures in a variety of scientific \nand industrial processes. Low temperatures in \ncryogenic processes are achieved primarily by \nthe liquefaction of gases, resulting in the family \nof hazardous materials known as cryogenic \nfluids (see the commentary to the definition of \n“Cryogenic fluid” in Section 202). More than 25 \nsuch cryogens are currently in use in the \ncryogenic industry; however, this appendix \nfocuses on the six that account for the greatest \nvolume of use and application in research and \nindustry: helium, hydrogen, nitrogen, argon, \noxygen and liquefied natural gas (LNG; \nmethane).\n\nAlthough cryogenic fluids are characterized by \nextreme low temperatures, ranging from a \nboiling point of 125°C for LNG to 234°C for \nhelium, they also posses another hazard \ncharacteristic: a high volume expansion ratio \nfrom liquid to gas, from approximately 696 to 1 \nfor nitrogen, to 860 to 1 for oxygen. And while \nargon, helium, oxygen and nitrogen in the \ncryogenic range are not toxic or flammable, \nthey can cause asphyxiation by displacing the \nair necessary for the support of life when \nreleased. Even pure oxygen, an oxidizer, may \nhave harmful physiological effects if it is \nbreathed over an extended period.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 793,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_31_6b337892",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "There is also the flammable gas hazard when \ncryogenic fluids, such as hydrogen and LNG, \nare stored or used. However, the fire hazard \nmay also be greatly increased when cryogenic \nfluids normally thought to be non-flammable \nare used. The presence of oxygen, for \nexample, \nwill \ngreatly \nincrease \nthe \ncombustibility \nof \nordinary \ncombustible \nmaterials, \nand \nmay even \ncause some \nnoncombustible materials like carbon steel to \nburn readily under the right conditions. \nLiquefied inert gases, such as liquid nitrogen or \nliquid helium, are also capable, under the right \nconditions, of condensing oxygen from the \natmosphere and causing unsuspected oxygen \nenrichment or entrapment in areas where there \nmay be ignition sources. Reduction of such \nconditions, and the potential asphyxiation \nhazard of cryogenic fluids (liquefied gases) \ndiscussed above, may be accomplished, in \npart, by a properly designed ventilation system.\n\nTo properly apply the requirements of Chapter \n55 to reduce the hazards discussed here, the \nvolume of gas capable of being generated by a \ncryogenic fluid installation must be determined. \nRather than leaving such determination to \ncase-by-case mathematical calculation, this \nappendix gives the fire official and design \nprofessional a convenient tool for determining \nthe correct gas volumes for selected cryogenic \nfluids. For further discussion of cryogenic \nfluids, see the commentary to Chapter 55.\n\n❖ Purpose\n\nThis appendix gives the fire official a ready \nreference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their \ncorresponding volume of gas and vice versa. \nG101 GENERAL \nG101.1 Scope. This appendix is used to convert \nfrom liquid to gas for cryogenic fluids.\n\n❖ This appendix gives the liquid volume for the \nmost frequently used cryogenic fluids for a \ngiven weight at the normal boiling point of the \nliquid, and then shows the volume of gas that \nwill expand from that volume of liquid at normal \ntemperature and pressure (NTP). An example \nshowing how to use the table is given in the \nparagraphs that follow.\n\nAnyone who has followed a truck containing \nliquid nitrogen down a highway has seen the \nvapor plume venting from the tank. Anyone \nwho has watched the launch of a liquid-fueled \nrocket, such as the space shuttle booster or the \nSaturn V used to put Apollo capsules in moon \norbit, has seen a vapor plume coming from the \nliquid oxygen tanks. In both cases the plume is \nwater vapor that has been condensed from the \nair by the cold gas escaping from the tanks \nthrough overpressure valves.\n\nAll of these common cryogenics represent \nhazards of one kind or another. LNG and \nhydrogen are both flammable and present \ncombustion \nand \nexplosion \nhazards \nat \nconcentrations that are addressed in Chapter \n55. Oxygen can also contribute tremendously \n-\n\nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS\n\nSBC 801-CC-2024 \n1951\n\nto the intensity of a fire, its size and its spread. \nOn the other hand, helium, argon and nitrogen \nare non-flammable, but are not breathable. \nHelium, being lighter than air, would rise to the \nhighest levels of the storage space, presenting \na minimal hazard unless the concentration \nbecame so large that it displaced breathable air \nat lower levels. Nitrogen and argon are heavier \nand would concentrate at lower levels, \ndisplacing breathable air. \nG101.2 Conversion. Table G101.2 shall be used to \ndetermine the equivalent amounts of cryogenic \nfluids in either the liquid or gas phase.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 808,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_32_57bf58c3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Table G101.2 is a convenient reference to \ndetermine the volume of gas that will expand \nfrom a given volume of cryogenic fluid. This \nkind of information is important to the decision \nof what quantities can be safely stored or used \nunder any set of conditions and also to the \ndetermination of what ventilation capacity \nwould be required for those storage or use \nconditions. \nG101.2.1 \nUse of the table. To use Table \nG101.2, read horizontally across the line of interest. \nFor example, to determine the number of cubic \nmeters of gas contained in 1 Liters of liquid argon, \nfind 1.000 in the column entitled “Volume of Liquid \nat Normal Boiling Point.” Reading across the line \nunder the column entitled “Volume of Gas at NTP” \n(20°C and 1 atmosphere/101.3 kpa), the value of \n0.84 cubic meters is found.\n\n❖ This example emphasizes the importance of \nexpansion volume of these cryogenic liquids to \ndetermining safe storage and use conditions. \nLeakage of as little as 38 L of liquid argon \nwould displace all air in a space measuring \n3000 mm by 3000 mm, unless the ventilation \nsystem for this space is sized to remove the \nexpanding gas as it escapes from its container \nor transport system. \nG101.2.2 \nOther \nquantities. \nIf \nother \nquantities are of interest, the numbers obtained can \nbe multiplied or divided to obtain the quantity of \ninterest. For example, to determine the number of \ncubic meters of argon gas contained in a volume of \n1000 Liters of liquid argon at its normal boiling \npoint, multiply 0.84 by 1000 to obtain 840 m3.\n\n❖ This example shows that the basic numbers in \nthe table can be used to calculate the effect of \nany quantity of cryogenic liquid on any given \nstorage or work space.\n\nThe table can also be used to calculate needed \ninformation \nabout \ndesign \nrequirements. \nConsider this simplified example:\n\nAssume a cryogenic tank that holds 284 Liters \nof liquid oxygen (LOX) and weighs 90 kg \nempty. The tank is to be located in a room in an \nexisting retirement home building to fill portable \noxygen \nbottles \nfor \nindividuals \nneeding \nbreathing assistance. An exhaust hood will be \ninstalled over the tank to assist in carrying off \nany oxygen vapors. To be determined is \nwhether the floor structure of the existing room \nwill carry the added load of the filled tank and \nalso what volume of oxygen gas would have to \nbe exhausted in case of a valve failure.\n\nTable G101.2 shows that 1 Liters of LOX \nweighs 1.142 kg. The weight of the tank and its \ncontents may then be calculated as follows:\n\n284 Liters × 1.142 kg = 324 kg\n\n324 kg + 90 kg = 414 kg\n\nAdd safety factor of 2 = 828 kg\n\nThe floor structure would have to support the \nadded load of the LOX tank and its contents \nhaving a weight of approximately 907 kg [see \nthe commentary to Chapter 16 of SBC 201 for \ndiscussion of structural loads.\n\nTable G101.2 also shows that 1 Liters of LOX \nwill expand to 0.861 m3 of gas. Assuming the \ntank is full and a valve failure would result in \nthe tank emptying completely in 2 hours, the \nexhaust hood would have to be able to remove \nthe following volume of gas:\n\n284 Liters × 0.861 m3 = 244.5 m3 total\n\n246 m3 total ÷ 120 min. = 2 m3 per minute\n\nThe exhaust hood fan would have to be able to \nremove 2 m3 per minute (33 liters per second) \nof gas from the room.\n\nThis example is obviously a simplified version \nof a real problem. In real-world terms, more \ninformation would be needed about the volume \nof the room the tank is in, and additional safety \nfeatures to make sure no spark sources or \nflammable \nmaterials \nare \nadded \nwhere \nconcentrations of oxygen could intensify a fire \nwould need to be considered. But it does serve \nto show how Table G101.2 can be used to help \ndesigners, \ncontractors, \ninspectors, \nplans \nexaminers and building owners and tenants \ndetermine whether planned installations meet \nminimum safety requirements. \n-\n\nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 992,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_33_cd8a574e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC 801-CC-2024 \n1952\n\nTABLES AND FIGURES OF APPENDIX G\n\nTABLE G101.2 \nWEIGHT AND VOLUME EQUIVALENTS FOR COMMON CRYOGENIC FLUIDS \nCRYOGENIC FLUID \nWEIGHT OF LIQUID OR \nGAS per 3.785 Liters \nVOLUME OF LIQUID AT \nNORMAL BOILING \nPOINT \nVOLUME OF GAS AT \nNTP \nKilograms \nLiters \nCubic meters\n\n0.450 \n0.326 \n0.274\n\n1.000 \n0.718 \n0.604 \nArgon \n1.393 \n5.274 \n1.000 \n3.785 \n0.841 \n3.184\n\n4.690 \n3.366 \n2.832\n\n1.656 \n1.189 \n1.000\n\n0.450 \n3.631 \n2.739\n\n1.000 \n8.006 \n6.038 \nHelium \n0.125 \n0.475 \n1.000 \n3.785 \n0.754 \n2.855\n\n0.469 \n3.754 \n2.832\n\n0.166 \n1.326 \n1.000\n\n0.450 \n6.409 \n5.436\n\n1.000 \n14.130 \n11.984 \nHydrogen \n0.071 \n0.268 \n1.000 \n3.785 \n0.848 \n3.210\n\n0.236 \n3.339 \n2.832\n\n0.083 \n1.179 \n1.000\n\n0.450 \n0.397 \n0.342\n\n1.000 \n0.876 \n0.754 \nOxygen \n1.142 \n4.321 \n1.000 \n3.785 \n0.861 \n3.250\n\n3.756 \n3.290 \n2.832\n\n1.327 \n1.162 \n1.000\n\n0.450 \n0.561 \n0.391\n\n1.000 \n1.237 \n0.862 \nNitrogen \n0.808 \n3.060 \n1.000 \n3.785 \n0.697 \n2.637\n\n3.286 \n4.065 \n2.832\n\n1.160 \n1.436 \n1.000\n\n0.450 \n1.052 \n0.650\n\n1.000 \n2.320 \n1.434 \nLNGa \n0.431 \n1.633 \n1.000 \n3.785 \n0.618 \n2.340\n\n1.976 \n4.580 \n2.832\n\n5.217 \n1.616 \n1.000 \na. The values listed for liquefied natural gas (LNG) are “typical” values. LNG is a mixture of hydrocarbon gases, and no \ntwo LNG streams have exactly the same composition.\n\n-\n\n[Table table_p182_1]\nHeaders: CRYOGENIC FLUID | WEIGHT OF LIQUID OR\nGAS per 3.785 Liters | VOLUME OF LIQUID AT\nNORMAL BOILING\nPOINT | VOLUME OF GAS AT\nNTP\nKilograms | Liters | Cubic meters\nArgon | 0.450\n1.000\n1.393\n5.274\n4.690\n1.656 | 0.326\n0.718\n1.000\n3.785\n3.366\n1.189 | 0.274\n0.604\n0.841\n3.184\n2.832\n1.000\nHelium | 0.450\n1.000\n0.125\n0.475\n0.469\n0.166 | 3.631\n8.006\n1.000\n3.785\n3.754\n1.326 | 2.739\n6.038\n0.754\n2.855\n2.832\n1.000\nHydrogen | 0.450\n1.000\n0.071\n0.268\n0.236\n0.083 | 6.409\n14.130\n1.000\n3.785\n3.339\n1.179 | 5.436\n11.984\n0.848\n3.210\n2.832\n1.000\nOxygen | 0.450\n1.000\n1.142\n4.321\n3.756\n1.327 | 0.397\n0.876\n1.000\n3.785\n3.290\n1.162 | 0.342\n0.754\n0.861\n3.250\n2.832\n1.000\n... and 2 more rows\n\nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 989,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_34_bac7d5fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC 801-CC-2024 \n1953\n\nThis page left intentionally blank\n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1954\n\nAPPENDIX H—HAZARDOUS MATERIALS MANAGEMENT PLAN \n(HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments\n\nThe requirements for a Hazardous Materials \nManagement Plan (HMMP) or Hazardous \nMaterials Inventory Statement (HMIS) have \nexisted in some form since the 1988 edition of \nthe legacy Uniform Fire Code. HMMP and \nHMIS \nmust \nbe \nsubmitted \nwith \npermit \napplications when required by the fire official. \nAppendix H provides an example format for \nthese documents and clarifies the information \nto be submitted to the building official for review \nof plans to determine compliance with the \nhazardous material requirements in SBC 201 \nSections 414 and 415.\n\nAppendix H was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP or HMIS to the fire or \nbuilding official based on the classification and \nquantities of materials that would be found on \nsite for storage or use. Appendix H is not \nmandatory unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMP and HMIS. Appendix H can be \namended to provide this information to the \nregulated community.\n\nAppendix H is divided into four distinct \nsections: \n1. \nH101: Hazardous Materials Management \nPlan \n2. \nH102: Hazardous Materials Inventory \nStatement \n3. \nH103: Emergency Plan \n4. \nH104: Referenced Standards\n\nThe sample forms in this appendix and \navailable Material Safety Data Sheets (MSDS) \nprovide the basis for the evaluations. The use \nof the forms should promote uniformity in the \nmanner that hazardous materials information is \nprovided, stored and used.\n\n❖ Purpose\n\nSections 407.5and 407.6of SBC 801 require \nthat HMIS and HMMP be provided. Sections \n5001.5.1 and 5001.5.2 specify their contents \nwhen these documents are required to be \nsubmitted with a permit application by the fire \nofficial. They focus on three important goals. \nFirst, the HMIS is formatted so that plan \nreviewers \ncan \ndetermine \nthe \ncorrect \noccupancy classification of the building based \non material hazards. Second, the HMMP and \nHMIS provide hazardous materials storage and \nuse information necessary for inspectors. \nThird, the HMMP includes information that fire \ndepartment  operations personnel need before \nand during an emergency response.\n\nThe amounts of each hazard class in storage \nand use \nand \nthe applicable \nmaximum \nallowable quantities are provided in the HMIS. \nH101  HMMP\n\n❖ HMMP have commonly been used as a tool to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. They can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as such. \nFor example, \nconsider \na typical \nwater \ntreatment plant that could have large amounts \nof anhydrous chlorine, sulfur dioxide, sodium \nhydroxide and hydroflurosilic acid. To comply \nwith all of the requirements of an HMMP for the \nvarious storage and process piping drawings, \nplant layout and process details could easily \nresult in over 100 pages of information that \nwould need to be read and understood. This \nlevel of information has not always been \nbeneficial to emergency responders, especially \ngiven that Section 5003.9.1.1requires that the \npermit holder designate responsible persons to \nserve as fire department  liaisons in the event \nof an incident. It is expected that these \nresponsible \npersons \nhave \na \ngood \nunderstanding of the hazardous materials and \nthe processes involving their storage and use. \n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1955",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 962,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5003.9.1.1",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_35_e9f6b47c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "H101.1 Part A. (see Example Format in Figure \nH101.1). \n1. Fill out items and sign the declaration. \n2. Part A of this section is required to be \nupdated and submitted annually, or within 30 \ndays of a process or management change.\n\n❖ The business information portion of the plan is \nto \nidentify \nthe \nbusiness, \nlocation \nand \nresponsible people who will interact with the \nfire department  , both during normal review \nperiods and during an emergency incident. \nAlso included is general information regarding \nthe type of process, procedures and storage; \nand the number of people normally in the \nfacility during each shift and time period the \nbusiness is open to assist in accounting for \nthem during an emergency. This plan assists \nnot only the fire department  , but also the \nbusiness to establish a listing of employees to \nbe accounted for during an emergency. The \nplan must be continually reviewed by the \ncompany to ensure the information is current \nand reviewed by the fire department  during \ninspections. \nH101.2 Part B–General Facility Description/Site \nPlan (see Example Format in Figure H101.2). \n1. Provide a site plan on 215 mm by 275 mm \npaper, showing the locations of all buildings, \nstructures, outdoor chemical control or \nstorage and use areas, parking lots, internal \nroads, storm and sanitary sewers, wells and \nadjacent \nproperty \nuses. \nIndicate \nthe \napproximate scale, northern direction and \ndate the drawing was completed.\n\n❖ The facility description and site plan is a \ndescription of what occurs at the facility and \nwhere. This form must correlate the processes \nand procedures with locations on the building \nand site plans to be provided on Figure H101.3 \n(see commentary, Section H101.3). \nH101.3 Part \nC–Facility \nStorage \nMap–\nConfidential Information (see Example Format in \nFigure H101.3). \n1. Provide a floor plan of each building \nidentified on the site plan as containing \nhazardous materials on 215 mm by 275 mm \npaper, identifying the northern direction, and \nshowing the location of each storage and use \narea. \n2. \nIdentify storage and use areas, including hazard \nwaste storage areas. \n3. \nShow the following: \n3.1. Accesses to each storage and use \narea. \n3.2. Location of emergency equipment. \n3.3. Location where liaison will meet \nemergency responders. \n3.4. Facility evacuation meeting point \nlocations. \n3.5. The general purpose of other areas \nwithin the building. \n3.6. Location of all aboveground and \nunderground tanks to include sumps, \nvaults, below-grade treatment systems, \npiping, etc. \n3.7. Show hazard classes in each area. \n3.8. Show locations of all Group H \noccupancies, control areas, and exterior \nstorage and use areas. \n3.9. Show emergency exits.\n\n❖ In creating the facility map, it is usually best \nto follow the map maker’s guide of orientating \nthe site so that North is at the top of the page, \nidentified by the use of a compass arrow \npointing toward the top of the page. Wherever \npossible, standard map symbols should be \nused. In any event, clear identification of \nrequired features \nis \nessential \nto \nthe \neffectiveness of the map. NFPA 170, Fire \nSafety and Emergency Symbols, may be \nuseful in map preparation.\n\nIdentify the use, storage and waste storage \nusing different symbols. With the areas \nidentified, it is important to identify the access \nto each area and emergency exits, and the \nlocation of emergency equipment that is \navailable for the hazard. The designated \nlocation for the facility liaison to meet the fire \ndepartment  is important for the prompt \nexchange of information regarding the facility \nand as a location where employees are to go \nto be safe and out of the way of emergency \nresponders.\n\nThe location of tanks at the facility, especially \nthe underground tanks, piping and valves, and \nthe material classes are needed in addition to \nthe control areas or Group H occupancies \nwithin the buildings. Exterior storage and use \nareas also need to be clearly identified. \nH102 HMIS\n\n❖ HMIS are commonly used for determining a \nbuilding’s occupancy classification and to \nsatisfy the requirements in Section 105for \n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 994,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 105"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_36_6b1155b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC 801-CC-2024 \n1956\n\noperational permits to store, handle, dispense \nand \nuse \nhazardous \nmaterials. \nSection \n5001.2.2 previously required that product \ninformation, the MSDS for each product, the \nhazard classification of the material using the \ncriteria in Section 5001.2.2 and the maximum \nquantity stored on site be reported. While this \ninformation is helpful in understanding the \nhazards that may be associated with a \nparticular occupancy or premises, it does not \nrequire reporting amounts in open or closed \nsystems or the identification of the control \nareas locations. \nH102.1 Inventory statement contents. \n1. HMIS Summary Report (see Example Format \nin Table H102.1). \n1.1. Complete a summary report for each \ncontrol area and Group H occupancy. \n1.2. The storage summary report includes \nthe HMIS Inventory Report amounts in \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.3. Provide separate summary reports for \nstorage, \nuse-closed \nand \nuse-open \nconditions. \n1.4.  SBC 201/SBC 801 Hazard Class. \n1.5. Inventory Amount. [Solid (kg), \nLiquid (Liters), Gas (cubic meter, Liter or \nkg)]. \n1.6. SBC 201 and SBC 801 Maximum \nAllowable Quantity per control area \n(MAQ). (If applicable, double MAQ for \nsprinkler protection and/or storage in \ncabinets. For wholesale and retail sales \noccupancies, go to Table 5003.11.1 and \nTable 5704.3.4.1 of SBC 801 for \nMAQs.). \n2. HMIS Inventory Report (see Example \nFormat in Figure H102.1). \n2.1. Complete an inventory report by \nlisting products by location. \n2.2. Product Name. \n2.3. Components. (For mixtures specify \npercentages of major components if \navailable.) \n2.4. Chemical Abstract Service (CAS) \nNumber. (For mixtures list CAS Numbers \nof major components if available.) \n2.5. Location. (Identify the control area \nor, if it is a Group H occupancy, provide \nthe classification, such as H-2, H-3, etc.) \n2.6. Container with a capacity of greater \nthan 208 Liters. (If product container, \nvessel or tank could exceed 208 Liters, \nindicate yes in column.) \n2.7. Hazard \nClassification. \n(List \napplicable \nclassifications \nfor \neach \nproduct.) \n2.8. Stored. (Amount of product in \nstorage conditions.) \n2.9. Closed. (Amount of product in use-\nclosed systems.) \n2.10. Open. (Amount of product in use-\nopen systems.) \nFacilities that have prepared, filed and submitted a \nTier II Inventory Report required by the US \nEnvironmental Protection Agency (USEPA) or \nrequired by a country that has secured USEPA \napproval for a similar form shall be deemed to have \ncomplied with this section.\n\n❖ This section of the HMIS is needed only if a \nSARA Tier II Report has not been filed. As the \nlast paragraph states, facilities that have \nprepared, filed and submitted a Tier II Inventory \nReport required by the US Environmental \nProtection Agency (US EPA) or required by a \ncountry which has secured US EPA approval \nfor a similar form shall be deemed to have \ncomplied with this section\n\nThe HMIS Report is a comprehensive \nsummary of the hazardous materials to be \nfound at the facility for each control area or \nGroup H occupancy area and is to contain all \nof the information listed in Items 1 and 2 of this \nsection (see also Section 5001.5.2). \nH103 EMERGENCY PLAN \nH103.1 Emergency notification (see Example \nFormat in Figure H103.1). Where OSHA or \ngovernment regulations require a facility to have \neither an Emergency Action Plan (EAP) or an \nEmergency Response Plan (ERP), the EAP or ERP \nshall be included as part of the HMMP.\n\n❖ When govenment regulations require an \nEmergency \nAction \nPlan \nor \nEmergency \nResponse Plan, the plan must provide contact \ninformation for liaisons of the business to the \nappropriate response agencies. \n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 990,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5001.2.2",
        "Table 5704.3.4.1",
        "SBC 201",
        "Table 5003.11.1",
        "Section 5001.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_37_f4a28139",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC 801-CC-2024 \n1957\n\nH104 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC \nSBC \n201-18 \nSaudi Building \nCode-General \nH102.1 \n• SBCNC SBC 801-18 \nSaudi Fire Code\n H102.1\n\n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1958\n\nFIGURES OF APPENDIX H\n\nFIGURE H101.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION\n\n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1959\n\nFIGURE H101.2 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION  \n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1960\n\ncommentary FIGURE H101.3 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION I: FACILITY DESCRIPTION \nPART C—FACILITY MAP\n\n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1961\n\nTABLE H102.1 \nSECTION II—HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) SUMMARY \nREPORTa(StoragebConditions)c \nSBC 201/SBC 801 \nHAZARD CLASS \nHAZARD \nCLASS \nINVENTORY \nAMOUNT \nSBC 201/ SBC 801 MAXIMUM \nALLOWABLE QUANTITYd\n\n(Abbrev) \nSolid \n(kg) \nLiquid  \n(liters) \nGas  \n(cu m, \nliters, kg) \nSolid \n(kg) \nLiquid \n(liters) \nGas \n(cu m, liters, kg) \nCombustible \nLiquid \nC2\n\n19\n\n450\n\nC3A\n\n1250\n\nC3B\n\n22.7\n\n49,967\n\nCombustible Fiber \nLoose/Baled\n\nCryogenics, Flammable \nCryo-Flam\n\n170\n\nCryogenic, Oxidizing \nCryo-OX\n\n170\n\nFlammable Gas \nFLG\n\n(Gaseous)\n\n4.25\n\n28 \n(Liquefied)\n\n113\n\nFlammable Liquid \nF1A\n\n113\n\nF1B & F1C  \n19\n\n450\n\nCombination (1A, 1B, 1C)\n\n19\n\n450\n\nFlammable Solid \nFLS\n\n56.25\n\nOrganic Peroxide \nOPU\n\n0\n\nOP1\n\n2.25\n\nOP2\n\n22.5\n\nOP3\n\n56.25\n\nOP4\n\nNL\n\nOP5\n\nNL\n\nOxidizer \nOX4\n\n0\n\nOX3\n\n4.5\n\nOX2\n\n112.5\n\nOX1\n\n1800\n\na. Complete a summary report for each control area and Group H occupancy. \nb. Storage = storage + use-closed + use-open systems. \nc. Separate reports are required for use-closed and use-open systems. \nd. Include increases for sprinklefrs or storage in cabinets, if applicable. \n(This is an example; add additional hazard classes as needed.)\n-\n\n[Table table_p191_1]\nHeaders: SBC 201/SBC 801\nHAZARD CLASS | HAZARD\nCLASS | INVENTORY\nAMOUNT | SBC 201/ SBC 801 MAXIMUM\nALLOWABLE QUANTITYd\n(Abbrev) | Solid\n(kg) | Liquid\n(liters) | Gas\n(cu m,\nliters, kg) | Solid\n(kg) | Liquid\n(liters) | Gas\n(cu m, liters, kg)\nCombustible\nLiquid | C2 | 19 | 450\nC3A | 1250\nC3B | 22.7 | 49,967\nCombustible Fiber | Loose/Baled\n... and 19 more rows\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 978,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_38_31f5d68f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SBC 801-CC-2024 \n1962 \nFIGURE H102.1 \nSECTION II — HAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) HMIS INVENTORY REPORT \n(Sort Products Alphabetically by Location of Product and then Alphabetically by Product Name) \nProduct Name \n(Components)c \nCAS Number \nLocation\na \nContainer \n> 208 Liters\nb \nHaz \nClass 1 \nHaz \nClass 2 \nHaz \nClass 3 \nStored \n(kg) \nStore \n(Liters) \nStored \n(gas)\nd \nClosed  \n(kg) \nClosed \n(Liters) \nClosed \ngas\nd \nOpen \n(kg) \nOpen \n(Liters) \nACETYLENE \n(Acetylene gas) \n74-86-2 \nControl \nArea 1\n\nFLG \nUR2\n\n4.25\n\nBLACK AEROSOL \nSPRAY PAINT \n(Mixture)\n\nMixture \nControl \nArea 1\n\nA-L3\n\n10.8\n\nGASOLINE, UNLEADED \n(Gasoline-Mixture) Methyl-t-\nButyl-Ether-15% Diisopropyl \nEther-7%  \nEthanol-11% \nToluene-12% \nXylene-11% \n8006-61-9 \n1634-04-4 \n108-20-3 \n64-17-5 \n108-88-3 \n1330-20-7\n\nControl \nArea 1\n\nF1B\n\n19\n\nMOTOR OIL-10W40 \n(Hydrotreated Heavy \nParaffinic Distillate-85%; \nAdditives-20%)\n\n64742-54-7 \nMixture\n\nControl \nArea 1\n\nC3B\n\n11.5\n\nDIESEL \n(Diesel-99-100%; Additives) \n68476-34-6 \nProprietary \nControl \nArea 2\n\nYes\n\nC2\n\n851\n\nTRANSMISSION FLUID \n(Oil-Solvent-Neutral; \nPerformance Additives)\n\n64742-65-0\n\nControl \nArea 2\n\nC3B\n\n11.5\n\nOXYGEN, GAS \n(Oxygen) \n7782-44-7 \nH-3\n\nOXG\n\n2268\n\na. Identify the control area or, if it is a Group H occupancy, provide the classification, such as H-2, H-3, etc. \nb. If the product container, vessel or tank could exceed 208 Liters, indicate yes in the column. \nc. Specify percentages of main components if available. \nd. In cubic meters, Liters or kilograms. \n(This is an example; add additional hazard classes as needed.)\n\n[Table table_p192_1]\nHeaders: Open (Liters)\nOpen (kg)\nClosed d gas\nClosed (Liters)\nClosed (kg)\nStored d (gas) | 4.25 | 2268\n... and 9 more rows\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1963\n\n1. In the event of an emergency, the following shall be notified: \na. Facility Liaison \nName \nTitle _  \nHome Number \nWork Number\n\nb. Agency\n\nAgency \nFire\n\nContact\n\nPhone Number\n\nLEPC\n\nOther\n\nFIGURE H103.1 \nHAZARDOUS MATERIALS MANAGEMENT PLAN SECTION III: EMERGENCY PLAN\n\n-\n\nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND \nHAZARDOUS MATERIALS INVENTORY STATEMENT (HMIS) INSTRUCTIONS\n\nSBC 801-CC-2024 \n1964\n\nThis page left intentionally blank\n-\n\nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS\n\nSBC 801-CC-2024 \n1965\n\nAPPENDIX I—FIRE PROTECTION SYSTEMS— NONCOMPLIANT \nCONDITIONS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments\n\nAppendix I addresses unsafe conditions for \nfire \nprotection \nsystems. \nThis \nparticular \nappendix was developed to help building \nowners \nand \nfire \nofficials \nimprove \ntheir \nawareness \nof \nfire \nprotection \nsystem \ndeficiencies that have a high probability of \ncausing a system to be inoperative.\n\nAppendix I does not contain any requirements \nfor identifying unsafe conditions in alternative \nfire-extinguishing \nsystems \nsuch \nas \ndry \nchemical, carbon dioxide or clean agent \nsystems or wet chemical alternative fire \nextinguishing systems designed to protect \ncommercial kitchen cooking activities.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 986,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_39_f7c6813c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "While it is not a comprehensive list of \ninspection and maintenance requirements for \nfire protection systems, Appendix I is intended \nto identify problems that are readily observable \nduring fire inspections and can be used in \nconjunction with Chapter 9 of the code and the \napplicable NFPA standards for the indicated \nfire protection equipment and systems and \ntheir maintenance. For example, water supply \nreliability data for water-based fire protection \nsystems show that the major causes for failure \nof automatic sprinkler systems include shutting \noff the source of the water supply, not \nextending sprinkler protection into rooms or \nareas that are not protected, or the introducting \ngoods \nor \ncommodities \nthat \ncannot \nbe \ncontrolled based on the sprinkler system’s \ndischarge density.\n\nExcluding the general provision in Section \nI101.1, the appendix is divided into two \nsections. \nSection \nI101.2 \naddresses \nnoncompliant conditions that require the \nreplacement of sprinklers and system gauges, \nincluding sprinklers that are damaged, painted \nor improperly oriented. It also requires \nsprinklers manufactured in 1919 or earlier to be \nreplaced. \nSection \nI101.3 \naddresses \nnoncompliant conditions for automatic sprinkler \nsystems, standpipes, their fire department  \nconnections, fire pumps, fire alarm and \ndetections \nsystems \nand \nportable \nfire \nextinguishers.\n\n❖ Purpose\n\nThe requirements in Appendix I focus on the \nidentification of unsafe conditions for water-\nbased \nfire \nprotection \nsystems \nincluding \nautomatic sprinkler systems, standpipes, fire \npumps and automatic fire detection and \nsignaling systems. It also identifies unsafe \nconditions for portable fire extinguishers. \nI101  NONCOMPLIANT CONDITIONS \nI101.1 General. This appendix is intended to \nidentify conditions that can occur where fire \nprotection systems are not properly maintained or \ncomponents have been damaged. This appendix is \nnot intended to provide comprehensive inspection, \ntesting and maintenance requirements, which are \nfound in NFPA 10, 25 and 72. Rather, its intent is \nto identify problems that are readily observable \nduring fire inspections.\n\n❖ During inspections, it is important to observe \nand report conditions that may lead to failure of \nfire \nprotection \nsystems. \nSection \n901.6 \nreferences the system installation standards \nthat refer to maintenance of the equipment and \nor system(s) being reviewed. This section lists \nitems to be included. Note the list includes \nsome, but not all, of the items that might need \nreview. The ICC has published a document, \nFire Plan Review and Inspection Guidelines, \nthat provides a more comprehensive look at \nthis issue. \nI101.2 Noncompliant \nconditions \nrequiring \ncomponent \nreplacement. \nThe \nfollowing \nconditions shall be deemed noncompliant and shall \ncause the related component(s) to be replaced to \ncomply with the provisions of this code: \n1. Sprinkler heads having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Paint or other ornamentation that is \nnot factory applied. \n-\n\nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS\n\nSBC 801-CC-2024 \n1966\n\n1.3. Evidence of corrosion including, but \nnot limited to, discoloration or rust. \n1.4. Deformation or damage of any part. \n1.5. Improper orientation of sprinkler \nhead. \n1.6. Empty glass bulb. \n1.7. Sprinkler heads manufactured prior \nto 1920. \n1.8. Replacement sprinkler heads that do \nnot match existing sprinkler heads in \norifice size, K-factor temperature rating, \ncoating or deflector type. \n1.9. Sprinkler heads for the protection of \ncooking equipment that have not been \nreplaced within one year. \n2. Water pressure and air pressure gauges that \nhave been installed for more than 5 years and \nhave not been tested to within 3 percent \naccuracy.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 876,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 901.6",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_40_f883fb0a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Item 1 addresses sprinkler heads only, as they \nare the component that is replaced in the \nsystem after activation and where an error may \nbe made in the process replacing of a sprinkler \nhead. Note that some of the items are easily \nfound by a visual inspection, while others will \nrequire a review of the inspection file (1.7, 1.8, \nand 1.9) to determine if the sprinkler heads are \nin compliance. Item 2 also belongs to the group \nthat will need to be validated from information \nin the inspection file. \nI101.3 Noncompliant \nconditions \nrequiring \ncomponent repair or replacement. The following \nshall be deemed noncompliant conditions and shall \ncause the related component(s) to be repaired or \nreplaced to comply with the provisions of this code: \n1. Sprinkler and standpipe system piping and \nfittings having any of the following \nconditions: \n1.1. Signs of leakage. \n1.2. Evidence of corrosion. \n1.3. Misalignment. \n1.4. Mechanical damage. \n2. Sprinkler piping support having any of the \nfollowing conditions: \n2.1. Materials resting on or hung from \nsprinkler piping. \n2.2. Damaged or loose hangers or braces. \n3. Class II and Class III standpipe systems \nhaving any of the following conditions: \n3.1. No hose or nozzle, where required. \n3.2. Hose threads incompatible with fire \ndepartment  hose threads. \n3.3. Hose connection cap missing. \n3.4. Mildew, \ncuts, \nabrasions \nand \ndeterioration evident. \n3.5. Coupling damaged. \n3.6. Gaskets missing or deteriorated. \n3.7. Nozzle missing or obstructed. \n4. Hose racks and cabinets having any of the \nfollowing conditions: \n4.1. Difficult to operate or damaged. \n4.2. Hose improperly racked or rolled. \n4.3. Inability of rack to swing 90 degrees \nout of the cabinet. \n4.4. Cabinet locked, except as permitted \nby this code. \n4.5. Cabinet door will not fully open. \n4.6. Door glazing cracked or broken. \n5. Portable fire extinguishers having any of the \nfollowing conditions: \n5.1. Broken seal or tamper indicator. \n5.2. Expired maintenance tag. \n5.3. Pressure gauge indicator in “red.” \n5.4. Signs of leakage or corrosion. \n5.5. Mechanical damage, denting or \nabrasion of tank. \n5.6. Presence of repairs such as welding, \nsoldering or brazing. \n5.7. Damaged threads. \n5.8. Damaged hose assembly, couplings \nor swivel joints. \n6. Fire alarm and detection control equipment, \ninitiating devices and notification appliances \nhaving any of the following conditions: \n6.1. Corroded or leaking batteries or \nterminals. \n6.2. Smoke detectors having paint or other \nornamentation that is not factory-applied. \n-\n\nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS\n\nSBC 801-CC-2024 \n1967\n\n6.3. Mechanical damage to heat or smoke \ndetectors. \n6.4. Tripped fuses. \n7. Fire department  connections having any of \nthe following conditions: \n7.1. Fire department  connections are not \nvisible or accessible from the fire \napparatus access road. \n7.2. Couplings or swivels are damaged. \n7.3. Plugs and caps are missing or \ndamaged. \n7.4. Gaskets are deteriorated. \n7.5. Check valve is leaking. \n7.6. Identification signs are missing. \n8. Fire pumps having any of the following \nconditions: \n8.1. Pump room temperature is less than \n4.4°C. \n8.2. Ventilating louvers are not freely \noperable. \n8.3. Corroded or leaking system piping. \n8.4. Diesel fuel tank is less than two-\nthirds full. \n8.5. Battery readings, lubrication oil or \ncooling water levels are abnormal.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 935,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_41_be8408a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This \nsection \nlists \ninspection \nitems \nfor \ncomponents in various types of fire protection \nsystems. All of these are visual or manipulative \nitems that can be easily verified during an \ninspection. \nI102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• NFPA 10—13 Standard for Portable Fire \nExtinguishers \nI101.1 \n• NFPA 25—13 Standard for the Inspection, \nTesting and Maintenance of Water-based \nFire Protection Systems I101.1 \n• NFPA 72—13 National Fire Alarm and \nSignaling Code  \nI101.1\n\n-\n\nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS\n\nSBC 801-CC-2024 \n1968\n\nThis page left intentionally blank\n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1969\n\nAPPENDIX J—BUILDING INFORMATION SIGNS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments\n\nPrefire or preincident planning is a long-\nstanding operational tool wherein information is \ncollected by fire officials and fire department  \npersonnel to assist in identifying hazards and \nthe equipment, supplies, personnel, skills and \nprocedures needed to deal with a potential \nincident in a building.\n\n❖ Purpose\n\nThe purpose of Appendix J is to establish \nstandard guidelines for prefire plans. It sets \nforth requirements for a building information \nsign (BIS) that may be useful to fire fighters in \nunderstanding basic information about the \nbuilding where the sign is posted. The \nprovisions provide a uniform format so that the \ntype of information provided to emergency \nresponders \nis \nconsistent \nacross \nthe \njurisdiction’s territory. \nJ101 GENERAL \nJ101.1 Scope. New buildings shall have a building \ninformation sign(s) that shall comply with Sections \nJ101.1.1 through J101.7. Existing buildings shall be \nbrought into conformance with Sections J101.1 \nthrough J101.9 when one of the following occurs: \n1. The fire department  conducts an annual \ninspection intended to verify compliance \nwith this section, or any required inspection. \n2. When a change in use or occupancy has \noccurred. \nExceptions: \n1. Group U occupancies. \n2. One-and two-family dwellings.\n\n❖ Because building information is critical to \nexecuting an effective fire attack, with the \nexception of one-and two-family dwellings and \nGroup U occupancies, the provisions in \nSection J101.1 are applicable to all new \nbuildings and are retroactive to any building \nthat undergoes a fire inspection or change of \noccupancy. \nJ101.1.1 \nSign \nlocation. \nThe \nbuilding \ninformation sign shall be placed at one of the \nfollowing locations: \n1. Upon the entry door or sidelight at a \nminimum height of 1.1 m above the walking \nsurface on the address side of the building or \nstructure. \n2. Upon the exterior surface of the building or \nstructure on either side of the entry door, not \nmore than 900 mm from the entrance door, at \na minimum height of 1.1 m above the \nwalking surface on the address side of the \nbuilding or structure. \n3. Conspicuously placed inside an enclosed \nentrance lobby, on any vertical surface within \n3 m of the entrance door at a minimum height \nof 1.1 m above the walking surface. \n4. Inside the building’s fire command center. \n5. On the exterior of the fire alarm control unit \nor on the wall immediately adjacent to the \nfire alarm control unit door where the alarm \npanel is located in the enclosed main lobby.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 845,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_42_3a8734c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Acceptable sign locations are specified in \nSection J101.1.1 and include the entrance to a \nbuilding on the side that has the posted \naddress, the interior of a building’s enclosed \nentrance lobby, the fire command center or at \na building’s fire alarm control unit. The chosen \nlocation should be approved by both the fire \nofficial and the fire chief so that it is consistent \nwith the tactical approaches to the building. \nJ101.1.2 \nSign \nfeatures. \nThe \nbuilding \ninformation sign shall consist of all of the \nfollowing: \n1. White reflective background with red letters. \n2. Durable material. \n3. Numerals shall be Roman or Latin numerals, \nas required, or alphabet letters. \n4. Permanently affixed to the building or \nstructure in an approved manner.\n\n❖ Section J101.1.2 specifies the materials of \nconstruction of the BIS and requires that it be \n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1970\n\npermanently attached to the building in a \nmanner acceptable to the fire official based on \nthe materials of construction of the building. \nJ101.1.3 \n Sign \nshape. \nThe \nbuilding \ninformation sign shall be a Maltese cross as shown \nin Figure J101.1.3.\n\n❖ The BIS is configured as a Maltese cross which \nis a traditional symbol universally recognized \nby the U.S. fire service. \nJ101.1.4 \nSign size and lettering. The \nminimum size of the building information sign and \nlettering shall be in accordance with the following: \n1. The width and height shall be 150 mm by 150 \nmm. \n2. The height or width of each Maltese cross \nwing area shall be 29 mm and have a stroke \nwidth of 13 mm \n3. The center of the Maltese cross, a circle or \noval, shall be 75 mm in diameter and have a \nstroke width of 13 mm. \n4. All \nRoman \nnumerals \nand \nalphabetic \ndesignations, shall be 32 mm height and have \na stroke width of 6 mm.\n\n❖ The \nBIS \nmust \nmeet \nthe \ndimensional \nrequirements in Section J101.1.4 and be \nassembled using reflective materials that are \nvisible in the dark (see Section J101.1.2). \nJ101.2 Sign designations. Designations shall be \nmade based upon the construction type, content, \nhazard, fire protection systems, life safety and \noccupancy. Where multiple designations occur \nwithin a classification category, the designation \nused shall be based on the greatest potential risk.\n\n❖ Section J101.2 requires the sign to convey \npertinent information about the building to \nassist the incident commander in sizing up the \nincident and deploying resources safely and \neffectively. \nJ101.3  Construction type (top wing). The \nconstruction types shall be designated by assigning \nthe appropriate Roman numeral, and letter, placed \ninside the top wing of the Maltese cross. The hourly \nrating provided is for the structural framing in \naccordance with Table 601 of SBC 201. \nCONSTRUCTION TYPE \nFIRE-RESISTANCE RATING \nIA—Noncombustible\n\n3 Hours \nIB—Noncombustible\n\n2 Hours \nIIA—Noncombustible\n\n1 Hour \nIIB—Noncombustible\n\n0 Hours \nIIIA—Noncombustible/combustible \n1 Hour \nIIIB—Noncombustible/combustible \n0 Hours \nIV—Heavy timber (HT)\n\nHT \nVA—Combustible\n\n1 Hour \nVB—Combustible\n\n0 Hours",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 803,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Table 601"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_43_fa7265c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Section J101.3 requires the sign to convey the \nbuilding’s construction type based on its SBC \n201 construction classification. See Chapter 6 \nof SBC 201 for detailed descriptions of the \nconstruction types. \nJ101.4 Fire protection systems (right wing). The \nfire protection system shall be designated by \ndetermining its level of protection and assigning the \nappropriate designation to the right wing of the \nMaltese cross. Where multiple systems are \nprovided, all shall be listed: \n• AS Automatic sprinkler system installed \nthroughout \n• DS Dry sprinkler system and designated areas \n• FA Fire alarm system \n• FP Fire pump \n• FW Fire wall and designated areas \n• PAS \nPre-action sprinkler system and \ndesignated floor \n• PS Partial automatic sprinkler system, and \ndesignate floor \n• CES \nChemical extinguishing system \nand designated area \n• CS Combination sprinkler and standpipe \nsystem \n• S Standpipe system \n• NS No system installed\n\n❖ Section J101.4 requires the sign to convey the \ntype of fire protection systems in the building. If \na building, even a non-sprinklered building, is \npartially protected by an automatic sprinkler \nsystem, the areas or floors of the building that \nare protected must be identified. \nJ101.5 Occupancy type (bottom wing). The \noccupancy of a building or structure shall be \ndesignated in accordance with the occupancy \nclassification found in Section 302.1 of SBC 201 \nand the corresponding designation shall be placed \nin the bottom wing of the Maltese cross. Where a \nbuilding or structure contains a mixture of uses and \noccupancies; all uses and occupancies shall be \nidentified. \n• A Assembly \n• B Business \n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1971\n\n• E Educational \n• F Factory or Industrial \n• H High Hazard \n• I  Institutional \n• M Mercantile \n• R Residential\n\n❖ Section J101.5 requires the sign to convey the \noccupancy classification. In mixed-occupancy \nbuildings all occupancy groups are required to \nbe identified on the sign. See the definitions of \n“Occupancy classification” in Chapter 2 of the \ncode or Chapter 3 of SBC 201. \nJ101.6 Hazards of content (left wing). The \nhazards of building contents shall be designated by \none of the following classifications as defined in \nNFPA 13 and the appropriate designation shall be \nplaced inside the left wing of the Maltese cross: \n• LH Light hazard \n• MH  \nModerate hazard \n• HH High hazard\n\n❖ Section J101.6 requires the sign to convey an \nestimation of the building’s fuel load using the \nhazard classification criteria of NFPA 13 for \nlight, ordinary and extra-hazard occupancies. \nThe section does not align the classifications \nwith the NFPA 13 definitions for occupancy \nhazard classifications; however, the intent is to \nprovide a standard method for estimating a \nbuilding’s fuel load. fire officials should ensure \nthat the selected fuel load classification system \nis consistent so its application in applying a \ndesignation to the information sign is uniform to \navoid \nconfusion \namong \nemergency \nresponders. \nJ101.7 Tactical considerations (center circle). \nThe center circle shall include the name of the fire \nservice and when required the letters TC for tactical \nconsiderations. Where fire fighters conduct preplan \noperations, a unique situation(s) for tactical \nconsiderations \nshall \nbe \nidentified \nand \nthe \ninformation \nprovided \nto \nthe \nfire \ndispatch \ncommunications center to further assist fire fighters \nin identifying that there is special consideration(s) \nfor \nthis \noccupancy. \nSpecial \nconsideration \ndesignations include, but are not limited to: \n1. Impact-resistant drywall. \n2. Impact-resistant glazing, such as blast glass. \n3. All types of roof and floor structural \nmembers including but not limited to post-\ntension concrete, bar joists, solid wood joists, \nrafters, trusses, cold-formed galvanized steel, \nI-joists and I-beams; green roof with \nvegetation, soil and plants. \n4. Hazardous materials (explosives, chemicals, \nplastics, etc.). \n5. Solar panels and DC electrical energy. \n6. HVAC system; and smoke management \nsystem for pressurization and exhaust \nmethods. \n7. Other unique characteristic(s) within the \nbuilding that are ranked according to a \npotential risk to occupants and fire fighters.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 984,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 302.1",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec503_44_4e36fac7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Section J101.7 requires the sign to convey \nrelevant tactical information that can be used \nby fire fighters prior to commencing an interior \nfire attack. This could include the use of \nterrorism-resistant building materials; impact-\nresistant glazing or construction; the storage or \nuse of hazardous materials; certain types of \nstructural components that may have a \npropensity for rapid failure under fire exposure \nor any other potential hazards that could impact \nthe \nhealth \nand \nsafety \nof \nemergency \nresponders. \nJ101.8 Sign classification maintenance, building \ninformation. Sign maintenance shall comply with \neach of the following: \n1. Fire department  s in the jurisdiction shall \ndefine the designations to be placed within \nthe sign. \n2. Fire department  s in the jurisdiction shall \nconduct \nannual \ninspections \nto \nverify \ncompliance with this section of the code and \nshall notify the owner, or the owner’s agent, \nof any required updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations and the owner, or the owner’s \nagent, shall comply within 30 days. \n3. The owner of a building shall be responsible \nfor the maintenance and updates to the sign in \naccordance \nwith \nfire \ndepartment  \ndesignations.\n\n❖ Prior to implementing the requirements for \nbuilding information signs, Section J101.8 \nrequires that the fire department  define unique \nor special designations required on signs. If a \nbuilding warrants this particular sign, the owner \nhas 30 days to provide and install it. As with \nother warning signage and markings required \nthroughout the code, this section also requires \nthat the BIS be maintained so that it continues \nto be effective in providing important tactical \ninformation to first responders. \n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1972\n\nJ101.9 Training. Jurisdictions shall train fire \ndepartment  personnel on Sections J101.1 through \nJ101.9.\n\n❖ Section J101.9 requires the jurisdiction to train \nall fire department  personnel on the provisions \nin Appendix J to maximize the effectiveness of \nthe BIS. Jurisdictions should also consider \ncross-training with neighboring fire department  \ns that are part of the area’s mutual-aid network. \nJ102 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC  \nSBC 201-18 Saudi Building \nCode-General \nJ101.3, J101.5 \n• NFPA 13—13 \nStandard \nfor \nthe \nInstallation of Sprinkler Systems J101.6\n\n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1973\n\nFIGURES OF APPENDIX J\n\nFIGURE J101.1.3 \nEXAMPLE OF COMPLETED BUILDING INFORMATION SIGN\n-\n\nAPPENDIX J —BUILDING INFORMATION SIGNS\n\nSBC 801-CC-2024 \n1974\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec503",
      "section_number": "503",
      "section_title": "such roads be provided with hydrants as set",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 204,
      "token_count": 682,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2904_0_dcce9f16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1915\n\nTABLES AND FIGURES OF APPENDIX C\n\nTABLE C102.1 \nREQUIRED NUMBER AND SPACING OF FIRE HYDRANTSh \nFIRE-FLOW \nREQUIREMENT \n(Liters per minute) \nMINIMUM NUMBER \nOF HYDRANTS \nAVERAGE SPACING BETWEEN \nHYDRANTSa, b, c, f, g \n(Meter) \nMAXIMUM DISTANCE FROM \nANY POINT ON STREET OR \nROAD FRONTAGE TO A \nHYDRANTd, f, g \n(Meter) \n6625 or less \n1 \n150 \n75 \n7570-8515 \n2 \n135 \n67.50 \n9465 \n3 \n135 \n67.50 \n11355 \n3 \n120 \n67.50 \n13,250-15140 \n4 \n105 \n63 \n17034-18925 \n5 \n90 \n54 \n20820 \n6 \n90 \n54 \n22710 \n6 \n75 \n45 \n24605-26500 \n7 \n75 \n45 \n28390 or more \n8 or moree \n60 \n36 \na. \nReduce by 30 meter for dead-end streets or roads. \nb. Where streets are provided with median dividers that cannot be crossed by fire fighters pulling hose lines, or where \narterial streets are provided with four or more traffic lanes and have a traffic count of more than 30,000 vehicles per \nday, hydrant spacing shall average 150 meter on each side of the street and be arranged on an alternating basis. \nc. \nWhere new water mains are extended along streets where hydrants are not needed for protection of structures or similar \nfire problems, fire hydrants shall be provided at spacing not to exceed 300 meter to provide for transportation hazards. \nd. Reduce by 15 meter for dead-end streets or roads. \ne. \nOne hydrant for each 3785 Liters per minute or fraction thereof. \nf. \nA 50-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.1 of SBC 801. \ng. A 25-percent spacing increase shall be permitted where the building is equipped throughout with an approved \nautomatic sprinkler system in accordance with Section 903.3.1.2 or 903.3.1.3 of SBC 801 or Section 2904 of SBC \n1101/1102. \nh. The Fire official is authorized to modify the location, number and distribution of fire hydrants based on site-specific \nconstraints and hazards.\n\n-\n\n[Table table_p145_1]\nHeaders: FIRE-FLOW\nREQUIREMENT\n(Liters per minute) | MINIMUM NUMBER\nOF HYDRANTS | AVERAGE SPACING BETWEEN\nHYDRANTSa, b, c, f, g\n(Meter) | MAXIMUM DISTANCE FROM\nANY POINT ON STREET OR\nROAD FRONTAGE TO A\nHYDRANTd, f, g\n(Meter)\n6625 or less | 1 | 150 | 75\n7570-8515 | 2 | 135 | 67.50\n9465 | 3 | 135 | 67.50\n11355 | 3 | 120 | 67.50\n13,250-15140 | 4 | 105 | 63\n... and 5 more rows\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1916\n\nCommentary FIGURE C102.1(1) \nTRAVEL DISTANCE TO HYDRANTS\n\nCommentary FIGURE C102.1(2) \nHYDRANT SPACING ALONG BOULEVARDS AND HIGH-VOLUME ARTERIAL STREETS\n\n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1917\n\nCommentary FIGURE C103.1 \nHYDRANT SPACING\n\n120 m\n27 m\n63 m\n6 m\n94.5 m + 27 m \n=121.5 m\n121.5 m > 135 m \nok\n66 m\n94.5 m\n27 m\n27 m +66 m= 93 m\n93 m < 135 m OK\n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1918\n\nCommentary FIGURE C103.2 \nAVERAGE HYDRANT SPACING\n\nCommentary FIGURE C103.3 \nTRAVEL DISTANCE TO HYDRANTS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec2904",
      "section_number": "2904",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 149,
      "token_count": 985,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 2904",
        "SBC 1101",
        "Section 903.3.1.2",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2904_1_664b5464",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "66 m + 90 m  + 108 m  + 87 m +72 m + 90 m = 85.5 m < 90 m OK\n66 m\n87 m\n72 m\n108 m\n90 m\n90 m\n90 m\n60 m\n90 m\n108 m\n54 m\n54 m\n54 m\n54 m\n-\n\nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION\n\nSBC 801-CC-2024 \n1919\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "for a permit application,",
      "section_id": "sec2904",
      "section_number": "2904",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 149,
      "token_count": 112,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec422_0_0bf96029",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES \n \n \nSBC 801-CC-2024 \n1975 \n \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR \nEXISTING AMBULATORY CARE FACILITIES \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments \n \nThis is an especially important option for fire \nofficial, which have long-standing minimum fire \nand life safety standards for ambulatory care \nfacilities. Those standards were applied to new \nand existing construction long before the \ncreation of the ambulatory care facility use that \ncurrently exists in SBC 201. Therefore, we \nhave a situation where some (but not all) \nambulatory care facilities were built with very \nspecific defend-in-place features. \n \nThe technical requirements are based on \ncurrent SBC 201 language. The significant \ndifference from SBC 201 is a relaxation of the \nsprinkler requirement for existing facilities. This \nappendix \nwould \nonly require retroactive \nsprinkle ring of unprotected construction.\n\n❖ Purpose \n \nThis section is intended to provide jurisdictions \nan option for assessing minimum fire and life \nsafety requirements for buildings containing \nambulatory care facilities. While this appendix \nis written with the intent to apply retroactive \nminimum standards, it is recognized that \nambulatory care requirements are relatively \nrecent additions to the code. For that reason, \nthese requirements are presented as an \nappendix, so that the adopting authority can \nexercise judgment in the adoption and \napplication of this section. \nK101  GENERAL \nK101.1 Scope. The provisions of this chapter shall \napply to existing buildings containing ambulatory \ncare facilities in addition to the requirements of \nChapter 11 of this code. Where the provisions of this \nchapter conflict with either the construction \nrequirements in Chapter 11 of SBC 801 or the \nconstruction requirements that applied at the time of \nconstruction, the most restrictive provision shall \napply.\n\n❖ These provisions are similar in application to \nthose found in Chapter 11 for Group I-2 \noccupancies. In other words, they are \nconstruction \nrequirements \nfor \nexisting \nbuildings. \nChapter \n11 \nprovides \nvarious \nrequirements that apply to a number of different \noccupancy classifications for existing buildings. \nSection \n1105is \nunique \nto \nGroup \nI-2 \noccupancies. This section basically states that \ncompliance with Chapter 11 and this appendix \nis \nnecessary \nto \nfully \naddress \nexisting \nambulatory care facilities. If there is a conflict, \nthe most restrictive provision would apply. \n \nIt should be noted that SBC 901 work-area \nmethod would specifically require compliance \nwith SBC 201 Section 422 where the change of \noccupancy \n(whether \nuse \nor \noccupancy \nclassification) is to an ambulatory care facility. \nIn other words, if an office building was \nchanged to an ambulatory care facility, SBC \n201 Section 422, which is more restrictive than \nthis appendix, would apply. \nK101.2 Intent. The intent of this appendix is to \nprovide a minimum degree of fire and life safety to \npersons \noccupying \nand \nexisting \nbuildings \ncontaining ambulatory care facilities where such \nbuildings do not comply with the minimum \nrequirements of SBC 201.\n\n❖ This appendix is primarily applicable to \nambulatory care facilities. Most ambulatory \ncare facilities will already meet these minimum \nrequirements \nand \nno \nchanges \nwill \nbe \nnecessary. \nK102 FIRE SAFETY REQUIREMENTS \nFOR EXISTING AMBULATORY CARE \nFACILITIES \nK102.1 Separation. Ambulatory care facilities \nwhere the potential exists for four or more care \nrecipients to be incapable of self-preservation at any \ntime, whether rendered incapable by staff or staff \nhas accepted responsibility for a care recipient \nalready incapable, shall be separated from adjacent \nspaces, corridors or tenants with a fire partition \ninstalled in accordance with Section 708 of SBC \n201.\n\n❖ This section is consistent with SBC 201 Section \n422.2. Many existing facilities may already \nmeet this requirement. This applies only to \nthose that were not addressed by the CMS \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec422",
      "section_number": "422",
      "section_title": "where the change of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 205,
      "page_end": 205,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "Section 708",
        "SBC 201",
        "Section 422",
        "Section 1105",
        "Section 422.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec709_0_027cbd99",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1976\n\nprogram standards. \nK102.2 Smoke \ncompartments. \nWhere \nthe \naggregate area of one or more ambulatory care \nfacilities is greater than 929 m2 on one story, the \nstory shall be provided with a smoke barrier to \nsubdivide the story into no fewer than two smoke \ncompartments. The area of any one such smoke \ncompartment shall be not greater than 2092 m2. The \ntravel distance from any point in a smoke \ncompartment to a smoke barrier door shall be not \ngreater than 60 meter. The smoke barrier shall be \ninstalled in accordance with Section 709 of SBC \n201 with the exception that smoke barriers shall be \ncontinuous from an outside wall to an outside wall, \na floor to a floor, or from a smoke barrier to a smoke \nbarrier or a combination thereof.\n\n❖ This section is the same as that required for \nnew ambulatory care facilities in SBC 201 \nSection 422.3. \nK102.2.1 \nRefuge area. Not less than 2.8 m2 \nfor each nonambulatory care recipient shall be \nprovided within the aggregate area of corridors, \ncare recipient rooms, treatment rooms, lounge or \ndining areas and other low-hazard areas within each \nsmoke compartment. Each occupant of an \nambulatory care facility shall be provided with \naccess to a refuge area without passing through or \nutilizing adjacent tenant spaces.\n\n❖ As with smoke compartments and separation, \nthis requirement is the same as that for a new \nbuilding. The requirements are the same as \nSBC 201 Section 422.3.2. \nK102.2.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Sections \n422 and 709 of SBC 201. \nExceptions: \n1. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201. \n2. Smoke barriers shall be continuous from an \noutside wall to an outside wall, a floor to a \nfloor, a smoke barrier to a smoke barrier or a \ncombination thereof.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of smoke barriers. The reason for \nthis section can be better understood through \nthe exceptions. The exceptions address \nmethods that are commonly found in existing \nambulatory facilities and are permitted by \nCMS. \nK102.2.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nException: Existing wired glass vision panels in \ndoors shall be permitted to remain.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of opening protectives in smoke \nbarriers. The reason for this section can be \nbetter understood through the exception. The \nexception addresses wired glass, which is \ncommonly \nfound \nin \nexisting \nambulatory \nfacilities and is permitted by CMS. \nK102.2.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of penetrations in smoke barriers. \nThe reason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for protection \nof penetrations \nin a \nfire-resistancerated \nassembly. New penetrations would be required \nto comply with SBC 201. \nK102.2.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec709",
      "section_number": "709",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 206,
      "page_end": 206,
      "token_count": 945,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 422.3.2",
        "Section 404.6",
        "Section 422.3",
        "SBC 201",
        "Section 716",
        "Section 709"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec709_1_0004c8d0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section provides a pointer to SBC 201 for \nconstruction of joints in smoke barriers. The \nreason for this section can be better \nunderstood \nthrough \nthe \nexception. \nThe \nexception \naddresses \nmethods \ncommonly \nfound in existing ambulatory facilities. While \nthis exception is somewhat vague, the key is \nthat the penetration protection must be \napproved. Therefore, it is suggested that the \nmethod used is one that has been used in the \npast, before current tests providing specific \ntesting and criteria as an acceptable method \nwere introduced. Therefore, the method of \nprotection must be something that has been \ncommonly accepted in the past for joints in a \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec709",
      "section_number": "709",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 206,
      "page_end": 206,
      "token_count": 145,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec717_0_48291211",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1977\n\nfire-resistance-rated assembly. All new joints \nwould require compliance with SBC 201. \nK102.2.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air-\ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air-transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201.\n\n❖ This section provides a pointer to SBC 201 for \nconstruction of duct and air transfer opening \npenetrations in smoke barriers. The reason for \nthis section can be better understood through \nthe exception. The exception addresses \nmethods \ncommonly \nfound \nin \nexisting \nambulatory facilities and simply correlates with \na CMS allowance. While this exception is \nsomewhat vague, the key is that the \npenetration protection must be approved. \nTherefore, it is suggested that the method used \nis one that has been used in the past, before \ncurrent tests providing specific testing and \ncriteria as an acceptable method were \nintroduced. Therefore, the method of protection \nmust be something that has been commonly \naccepted in the past for protection of \npenetrations \nin \na \nfire-resistance-rated \nassembly. \nK102.2.7 \nIndependent egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which means of egress originated.\n\n❖ This section is the same as that required for \nnew buildings. It would not be appropriate to \nhave to egress back through the smoke \ncompartment of egress origin. SBC 201 \nSection 422.3.3 provides the same limitation. \nK102.3 Automatic \nsprinkler \nsystems. \nAn \nautomatic sprinkler system shall be provided in \nambulatory care facilities where required by \nSections K102.3.1 and K102.3.2.\n\n❖ This section is the charging section for \nautomatic sprinklers in ambulatory care \nfacilities. \nSection \nK102.3.1 \naddresses \nrequirements in Types IIIB, IVB, and VB \nconstruction and Section K102.3.2 address \nrequirements in high-rise construction. \nK102.3.1 \nTypes \nIIB, \nIIIB \nand \nVB \nconstruction. An automatic sprinkler system shall \nbe provided throughout the entire floor containing \nan ambulatory care facility in Types IIB, IIIB and \nVB construction where either of the following \nconditions exist at any time: \n1. 1.Four or more care recipients are rendered \nincapable of self-preservation. \n2. 2.One or more care recipients that are \nrendered incapable of self-preservation are \nlocated at other than the level of exit \ndischarge serving such a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec717",
      "section_number": "717",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 207,
      "page_end": 207,
      "token_count": 739,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 717",
        "Section 422.3.3",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec717_1_ff7fc1fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section is less restrictive than Section \n903.2.2. It focuses on combustible construction \nand whether the ambulatory care facility is \nlocated on a level other than the level of exit \ndischarge. Unlike Group I-2 occupancies, \nambulatory care facilities are often located in \nbuildings housing other types of occupancies. \nTherefore, \ncompliance \nwith \nretroactive \nsprinkler requirements becomes more difficult. \nIf, at a minimum, combustible construction and \nambulatory care facilities located on other than \nthe level of exit discharge are addressed, \ncompliance with government requirements is \naddressed. \nK102.3.2 \nHigh-rise buildings. In high-rise \nbuildings containing ambulatory care facilities, an \nautomatic sprinkler system shall be provided \nthroughout \nthe \nentire \nfloor \ncontaining \nan \nambulatory care facility where either of the \nfollowing conditions exist at any time: \n1. Four or more care recipients are rendered \nincapable of self-preservation. \n2. One or more care recipients that are rendered \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor where such care is \nprovided, all floors below and all floors between the \nlevel of ambulatory care and the nearest level of exit \ndischarge, including the level of exit discharge.\n\n❖ This \nsection \nextends \nthe \nretroactive \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec717",
      "section_number": "717",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 207,
      "page_end": 207,
      "token_count": 342,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec716_0_1ae30adb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1978\n\nrequirements for automatic sprinkler systems \nin ambulatory care facilities. The provisions \nparallel the requirements in Section K102.3.1. \nSee the commentary to Section K102.3.1. \nK102.4 Automatic fire alarm system. Fire areas \ncontaining ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 of SBC 801, provided the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater-flow.\n\n❖ These requirements for smoke detection \nsystems are the same as those in Section \n907.2.2.1. The retroactive installation of a fire \nalarm system is more feasible than an \nautomatic sprinkler system. \nK102.5 Waste and linen chutes. In ambulatory \ncare facilities, existing waste and linen chutes shall \ncomply with Sections K102.5.1 through K102.5.5.\n\n❖ Where an ambulatory care facility produces \nenough laundry to necessitate the use of a \nlinen chute, the basic requirements contained \nin Sections K102.5.1 through K102.5.5 are \nnecessary. These requirements were derived \nfrom current government standards. These \nprovisions are consistent with the requirements \nin SBC 201 Section 716. \nK102.5.1 \nEnclosures. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.\n\n❖ See the commentary to Section K102.5. \nK102.5.2 \nChute intakes. Chute intakes shall \ncomply with Section K102.5.2.1 or K102.5.2.2.\n\n❖ See the commentary to Section K102.5. \nK102.5.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and have a fire protection rating of not \nless than 1 hour.\n\n❖ See the commentary to Section K102.5. \nK102.5.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan 3/4 hour. Opening protectives for the chute \nenclosure shall be in accordance with Section \nK102.5.1.\n\n❖ See the commentary to Section K102.5. \nK102.5.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2.\n\n❖ See the commentary to Section K102.5. \nK102.5.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour.\n\n❖ See the commentary to Section K102.5. \nK102.5.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 208,
      "page_end": 208,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.2.1",
        "SBC 801",
        "SBC 201",
        "Section 716",
        "Section 903.3.1.1",
        "Section 903.2.11.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec716_1_7ded1dcb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ See the commentary to Section K102.5. \nK103  INCIDENTAL USES IN EXISTING \nAMBULATORY CARE FACILITIES \nK103.1 General. Incidental uses associated with \nand located within existing ambulatory care \nfacilities required to be separated by Section 422 in \nSBC 201, and that generally pose a greater level of \nrisk to such occupancies, shall comply with the \nprovisions of Sections K103.2 through K103.4.2.1. \nIncidental uses in ambulatory care facilities \nrequired to be separated by Section 422 of SBC 201 \nare limited to those listed in Table K103.1.\n\n❖ Incidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting ambulatory care facilities since the \nhazards posed by such rooms or spaces are no \ndifferent than in new buildings. Section and \nTable K103.1 are very similar to and based \nupon SBC 201 Section and Table 509, except \nthat references to occupancies other than \nambulatory care are not included. The basic \nrequirements proposed for incidental uses in \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 208,
      "page_end": 208,
      "token_count": 253,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 509",
        "Section 509",
        "Section 422",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_0_fe77baa4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1979\n\nexisting healthcare occupancies rely upon the \nprovisions of SBC 201 for the specifics of \nconstruction and protection. Sections K103.2 \nthrough K103.4.2.1 are based on SBC 201 \nSections 509.2 through 509.4.2.1. These \nprovisions will provide correlation with not only \nSBC 201 but also with the operational and CMS \nprogram standards for existing ambulatory \ncare facilities.\n\nThis section establishes the scope of Section \nK103 and its applicability to ambulatory care \nfacilities. Incidental uses are rooms or areas \nthat constitute special hazards or risks to life \nsafety not typically addressed by the provisions \nfor the occupancy group in which they occur, \neven though such rooms or areas may \nfunctionally be an extension of the primary use. \nOnly those rooms or areas indicated in Table \nK103.1 are to be regulated as incidental uses. \nIncidental uses can be located in both single-\nand m ix e d -occupancy buildings. The concern \nis that those areas designated as incidental \nuses pose a risk to the remainder of the \nbuilding and, as such, some degree of \nprotection is required. The nature of these \nincidental uses is such that they are small \nareas not frequented by building occupants in \nwhich a fire could start and go unnoticed for a \nlonger time than in a part of the building that is \nconstantly occupied. \nK103.2 Occupancy classification. Incidental uses \nshall not be individually classified in accordance \nwith Section 302.1 of SBC 201. Incidental uses \nshall be included in the building occupancies in \nwhich they are located.\n\n❖ Consistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. For example, a waste and linen \ncollection room in a ambulatory care facility \nwould be classified as a portion of the \nambulatory care facility even though it may \npresent a level of hazard more akin to a Group \nS-1 occupancy if it were to be classified \nseparately. \nK103.3 Area limitations. Incidental uses shall not \noccupy more than 10 percent of the building area of \nthe story in which they are located.\n\n❖ The proposed floor-area limitation of 10 \npercent for incidental uses emphasizes the \nancillary nature of such rooms and areas and \ncorrelates with SBC 201. Each incidental use \nwould be limited to a maximum of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located on \nthe same story, the 10-percent limitation is \nbased upon the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building, i.e., the specific tenant \noccupancy. \nK103.4 Separation and protection. The incidental \nuses listed in Table K103.1 shall be separated from \nthe remainder of the building or equipped with an \nautomatic sprinkler system, or both, in accordance \nwith the provisions of that table.\n\n❖ In addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable K103.1 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table K103.1 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \nK103.4.1 \nSeparation. Where Table K103.1 \nspecifies a fire-resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201.\n\n❖ Where a fire-resistance rated separation would \nbe required, the incidental use would need to \nbe separated from other portions of the building \nin accordance with assemblies complying with \nSBC 201. \nK103.4.2 \nProtection.  Where Table K103.1 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 998,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 509.4.2",
        "SBC 201",
        "Section 509.4.1",
        "Section 302.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_1_cd76bbd8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ In this section, where Table K103.1 would \nallow protection by an automatic sprinkler \nsystem \nwithout \na \nfire-resistance-rated \nseparation, the construction enclosing the \nincidental use would still need to resist the \npassage of smoke. Construction details for \nresisting the passage of smoke are provided in \nSBC 201. Note that this requirement is not \nspecifying a smoke partition. SBC 201 Section \n710 \nprovides \nspecific \nsmoke \npartition \nrequirements that must be directly referenced. \nK103.4.2.1 \nProtection limitation. Except as \notherwise specified in Table K103.1 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table \n-\n\nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1980\n\nK103.1, only the space occupied by the incidental \nuse need be equipped with such a system.\n\n❖ This section makes it clear that the sprinkler \nsystems stipulated in Table K103.1 are \nrequired for the incidental use area only. \nK104 MEANS OF EGRESS \nREQUIREMENTS FOR EXISTING \nAMBULATORY CARE FACILITIES \nK104.1 Size of doors. The minimum width of each \ndoor opening shall be sufficient for the occupant \nload thereof and shall provide a clear width of not \nless than 700 mm. Where this section requires a \nminimum clear width of 700 mm and a door \nopening includes two door leaves without a \nmullion, one leaf shall provide a clear opening \nwidth of 700 mm. In ambulatory care facilities, \ndoors serving as means of egress from patient \ntreatment rooms shall provide a clear width of not \nless than 800 mm. The maximum width of a \nswinging door leaf shall be 1.2 m nominal. The \nheight of doors openings shall be not less than 2 m. \nExceptions: \n1. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n2. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n3. The maximum width of door leaves in \nrevolving doors that comply with Section \n1010.3.2 shall not be limited. \n4. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a door leaf width of \nnot less than 600 mm. \n5. Door closers and door stops shall be \npermitted to be 1975 mm minimum above the \nfloor.\n\n❖ This section is quite similar to Section 1104.7 \nand generally these requirements would \ntherefore already be applicable without this \nappendix. However, the exceptions are specific \nto ambulatory care facilities. The height is also \nconsistent with Section 1010.1.1 for new \nbuildings. \nK104.2 Corridor and aisle width. Corridor width \nshall be as determined in Section 1005.1 of SBC 801 \nand this section. The minimum width of corridors \nand aisles that serve gurney traffic in areas where \npatients receive care that causes them to be \nincapable of self-preservation shall be not less than \n1800 mm.\n\n❖ This section is consistent with new building \nrequirements. Reference is made to Section \n1005.1 and a corridor width of 1800 mm is \nprescribed. Table 1020.2 requires a 1800 mm \nwidth for corridors and areas serving stretcher \ntraffic in ambulatory care facilities. \nK104.3 Existing elevators.  Existing elevators, \nescalators, dumbwaiters and moving walks shall \ncomply with the requirements of Sections K104.3.1 \nand K104.3.2.\n\n❖ Sections K104.3.1 and K104.3.2 set forth \nsome minimum requirements for existing \nelevators. Of primary importance are the \nemergency operation features. \nK104.3.1 \nElevators, \nescalators, \ndumbwaiters and moving walks. Existing \nelevators, escalators, dumbwaiters and moving \nwalks in ambulatory care facilities required to be \nseparated by Section 422 of SBC 201 shall comply \nwith ASME A17.3.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 945,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1010.3.1",
        "Table 1020.2",
        "Section 1104.7",
        "Section 710",
        "Section 1010.3.2",
        "SBC 201",
        "Section 422",
        "Section 1010.1.1",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_2_6bf4c78c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Not only are existing elevators required to \ncomply with ASME A17.3, but escalators and \nmoving walks must also comply. Note that SBC \n201 \nSection \n3001.2 \nrequires \nongoing \nmaintenance of all elevators and conveying \nsystems. This section specifically calls out \nASME A17.3 for such maintenance.\n\nThe healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for more than a decade and \nthis code change will correlate SBC 801 with \nthe mandated healthcare industry standard.\n\nAdding a reference to ASME A17.3 will require \nthat existing elevators, escalators and moving \nwalks and their related operating equipment in \nambulatory care facilities comply with a \nminimum \nlevel of \nsafety. \nBecause the \noccupants of these types of facilities are often \nincapable of self-preservation, this reference \nprovides important features essential for \noccupant safety, including escalator and \nmoving walk emergency stop buttons and \nautomatic skirt obstruction stop features. \nK104.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7500 \nmm or more above or below the main floor or other \nlevel of a building and intended to serve the needs \nof emergency personnel for fire-fighting or rescue \n-\n\nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1981\n\npurposes shall be provided with emergency \noperation in accordance with ASME A17.3.\n\n❖ This section is consistent with Section \n1103.3.2, which applies to any elevator that \ntravels 7500 mm or more above or below the \nmain floor or other level of a building. It should \nbe noted, however, that the exceptions found \nin Section 1103.3.2 are not located in this \nappendix. Therefore, there are no specific \nexceptions to this requirement. \nK105 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• SBCNC \n SBC 201-18 \nSaudi \nBuilding \nCode-General \nK101.2, K102.1, K102.2, \nK103.1, K103.2, K103.4.1, K103.4.2, \nK104.3.1, \n• SBCNC  \nSBC 801-18 Saudi Fire Code\n K101.1, K102.4, K104.2 \n• ASME \nA17.3-08 \nK104.3.1, \nK104.3.2\n\n-\n\nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1982\n\nTABLES AND FIGURES OF APPENDIX K\n\nTABLE K103.1 \nINCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES \nROOM OR AREA \nSEPARATION AND/OR \nPROTECTION \nFurnace room where any piece of equipment is over 117.2 kW input \n1 hour or provide automatic sprinkler \nsystem \nRooms with boilers where the largest piece of equipment is over 103.5 kPa \nand 7.46 kW \n1 hour or provide automatic sprinkler \nsystem \nRefrigerant machinery room \n1 hour or provide automatic sprinkler \nsystem \nHydrogen fuel gas rooms, not classified as Group H \n1 hour in ambulatory care facilities \nIncinerator rooms \n2 hours and provide automatic sprinkler \nsystem \nLaboratories not classified as Group H \n1 hour or provide automatic sprinkler \nsystem \nLaundry rooms over 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nWaste and linen collection rooms with containers with total volume of 0.28 \ncubic meter or greater \n1 hour or provide automatic sprinkler \nsystem \nStorage rooms greater than 9 square meter \n1 hour or provide automatic sprinkler \nsystem \nStationary storage battery systems having a liquid electrolyte capacity of \nmore than 190 liters for flooded lead-acid, nickel cadmium or VRLA, or \nmore than 450 kilograms for lithium-ion and lithium metal polymer used for \nfacility standby power, emergency power or uninterruptible power supplies \n1 hour in ambulatory care facilities\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 993,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 3001.2",
        "Section 1103.3.2",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_3_718f1930",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "[Table table_p212_1]\nHeaders: ROOM OR AREA | SEPARATION AND/OR\nPROTECTION\nFurnace room where any piece of equipment is over 117.2 kW input | 1 hour or provide automatic sprinkler\nsystem\nRooms with boilers where the largest piece of equipment is over 103.5 kPa\nand 7.46 kW | 1 hour or provide automatic sprinkler\nsystem\nRefrigerant machinery room | 1 hour or provide automatic sprinkler\nsystem\nHydrogen fuel gas rooms, not classified as Group H | 1 hour in ambulatory care facilities\nIncinerator rooms | 2 hours and provide automatic sprinkler\nsystem\n... and 5 more rows\n\nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY \nCARE FACILITIES\n\nSBC 801-CC-2024 \n1983\n\nThis page left intentionally blank\n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1984\n\nAPPENDIX L—REQUIREMENTS FOR FIRE FIGHTER AIR \nREPLENISHMENT SYSTEMS \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments\n\nBreathing \nair \nis \ncritical \nfor \nfire-fighting \noperations. Historically, fire department  s have \nsupplied air bottles by means of a “bottle \nbrigade,” \nwhereby \nfire \nfighters manually \ntransport air bottles up stairways. This is \nusually accomplished by stationing a fire fighter \non alternating floors, and each fire fighter \ncarries two to four bottles at a time up two \nfloors, passes them to the next fire fighter, then \ngoes down two flights of stairs and receives \nmore air bottles from the fire fighter stationed \nbelow. This process is extraordinarily fire-\nfighter intensive, and takes fire fighters away \nfrom their primary mission of rescue and \nfirefighting. Even when fires are insignificant or \ncontrolled by sprinklers, copious amounts of \nsmoke and other combustion byproducts \nrequire the use of self-contained breathing \napparatus (SCBA) for extended periods of time \nto conduct search, rescue, suppression and \noverhaul. These extended missions require a \nlarge number of air bottles to be transported to \nsupport the operation. Transporting bottles is \nnot the highest and best use of highly trained \nfire fighters. It is a costly solution to a serious \nproblem that can be addressed by installing fire \nfighter air replenishment systems.\n\nTechnology exists at this point in time to \naddress the issue using in-building air supply \nsystems. Fire fighter Breathing Air Systems \nwere introduced in the late 1980’s. These \nsystems are now required in a number of \ncommunities throughout the world, and several \nhundred systems have been installed and are \nnow operational. The system has been called \na “standpipe for air,” which is an accurate \ndescription. The system consists of stainless \nsteel, high-pressure piping that is supplied by \non-site air storage, fire department  air supply \nunits, or both; a few systems have breathing air \ncompressors installed. Air filling stations are \nthen strategically located throughout the \nbuilding, using either quick fill connections or \nrupture containment fill stations complying with \nNFPA 1901. These systems allow fire fighters \nto refill breathing air cylinders inside the fire \nbuilding, negating the required “bottle brigade”, \nand making more fire fighters available for \nsearch, \nrescue, \nand \nfire \nsuppression \noperations.\n\n❖ Purpose",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 762,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_4_94245371",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "While not every jurisdiction will necessarily \nembrace this technology, there is a need to \nstandardize \nthe \ninstallation \ncriteria \nin \njurisdictions that determine the systems are \nneeded. It is now being recognized as a basic \nprinciple of fire protection that, once a \ncommunity has identified an unacceptable risk, \nrisk mitigation must occur to reduce that risk to \na level that allows the fire department  to be \nboth efficient and effective in coping with it. \nTherefore, this appendix provides model \nrequirements to jurisdictions considering fire \nfighter air replenishment systems. \nL101  GENERAL \nL101.1 Scope. Fire fighter air replenishment \nsystems (FARS) shall be provided in accordance \nwith this appendix. The adopting ordinance shall \nspecify building characteristics or special hazards \nthat establish thresholds triggering a requirement \nfor the installation of a FARS. The requirement \nshall be based upon the fire department  ’s \ncapability of replenishing fire fighter breathing air \nduring \nsustained \nemergency \noperations. \nConsiderations shall include: \n1. Building characteristics, such as number of \nstories above or below grade plane, floor \narea, type of construction and fire-resistance \nof the primary structural frame to allow \nsustained fire-fighting operations based on a \nrating of not less than 2 hours. \n2. Special hazards, other than buildings, that \nrequire unique accommodations to allow the \nfire department  to replenish fire fighter \nbreathing air. \n3. Fire department  staffing level. \n4. Availability of a fire department  breathing \nair replenishment vehicle.\n\n❖ This section clarifies that such systems are \nrequired when the appendix is adopted. The \n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1985\n\nadopting ordinance must specify when such \nsystems are required. Many buildings (e.g., a \ntwo-story Group B occupancy) would not need \nsuch systems. Therefore, the applicability must \nclearly be provided. Suggestions are provided \nas to what types of buildings and facilities may \nneed such systems. \nL102  DEFINITIONS \nL102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nFIRE FIGHTER AIR REPLENISHMENT SYSTEM \n(FARS). A permanently installed arrangement of \npiping, valves, fittings and equipment to facilitate \nthe replenishment of breathing air in self-contained \nbreathing apparatus (SCBA) for fire fighters \nengaged in emergency operations.\n\n❖ This definition describes what is considered \npart of the fire fighter air replenishment \nsystems (FARS) as far as the code is \nconcerned. It also explains that the purpose of \nsuch systems is to provide breathing air to fire \nfighters. \nL103 PERMITS \nL103.1 Permits. Permits shall be required to install \nand maintain a FARS. Permits shall be in \naccordance with Sections L103.2 and L103.3.\n\n❖ These systems need to be installed and \nmodified appropriately and be maintained for \nthe successful long term use of such systems. \nPermits facilitate these activities occurring. \nL103.2 Construction permit. A construction \npermit is required for installation of or modification \nto a FARS. The construction permit application \nshall include documentation of an acceptance and \ntesting plan as specified in Section L105.\n\n❖ This permit is for the initial installation and for \nmodifications to such systems. This will include \ndocumentation to demonstrate that they have \nbeen appropriately tested and installed as \ndesigned. \nL103.3 Operational \npermit. \nAn \noperational \npermit is required to maintain a FARS.\n\n❖ Quality installation and modifications to the \nsystem are important but just as important is \nthe long term maintenance of such systems to \nmake sure they remain in operating condition. \nThis also reminds the fire department  that such \nsystems are provided at those locations. \nL104 DESIGN AND INSTALLATION \nL104.1 Design and installation. A FARS shall be \ndesigned and installed in accordance with Sections \nL104.2 through L104.15.\n\n❖ These sections contain the various design \ncriteria, standards and other considerations \nsuch as location, security measures and \ncompatibility with the fire department  s \nequipment. \nL104.2 Standards. Fire fighter air replenishment \nsystems shall be in accordance with Sections \nL104.2.1 and L104.2.2.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 951,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_5_40868033",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Sections L104.2.1 and L104.2.2 set out the \nbasic design standards for such systems within \nthe building. Later sections will prescribe \nstandard for onsite stored pressure air supply. \nL104.2.1 \nPressurized system components. \nPressurized system components shall be designed \nand installed in accordance with ASME B31.3.\n\n❖ This standard reference addresses the quality \nof the piping and connections used. \nL104.2.2 \nAir quality. The system shall be \ndesigned to convey breathing air complying with \nNFPA 1989.\n\n❖ Such systems in order to be of assistance to \nthe fire service must meet minimum air quality \nstandards. \nNFPA \n1989 \nprovides \nthese \nminimum \nrequirements. \nThis \nstandard \nprescribes the type of pipes such air can be \nconveyed through. \nL104.3 Design and operating pressure. The \nminimum design pressure shall be 110 percent of \nthe fire department  ’s normal SCBA fill pressure. \nThe system design pressure shall be marked in an \napproved manner at the supply connections, and \nadjacent to pressure gauges on any fixed air supply \ncomponents. Pressure shall be maintained in the \nsystem within 5 percent of the design pressure.\n\n❖ This section sets the minimum design pressure \nfor the system to ensure that the appropriate \npressurized air can be provided during refills. \nThere is a 10-percent level of flexibility \nprovided at any time in the system. \nL104.4 Cylinder refill rate. The FARS shall be \ncapable of refilling breathing air cylinders of a size \nand pressure used by the fire department  at a rate \nof not less than two empty cylinders in 2 minutes.\n\n❖ For practical use of such systems, the FARS \nmust be able to fill two empty cylinders in a \ndefined amount of time. This must be tested \nonce the installation is complete (see Section \n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1986\n\nL105.1). \nL104.5 Breathing air supply. Where a fire \ndepartment  mobile air unit is available, the FARS \nshall be supplied by an external mobile air \nconnection in accordance with Section L104.14. \nWhere a fire department  mobile air unit is not \navailable, a stored pressure air supply shall be \nprovided in accordance with Section L104.5.1. A \nstored pressure air supply shall be permitted to be \nadded to a system supplied by an external mobile \nair connection provided that a means to bypass the \nstored pressure air supply is located at the external \nmobile air connection.\n\n❖ There are two sources from which breathing air \ncan originate: a mobile air unit or an on-site \nstored pressure air supply. \nL104.5.1 \nStored pressure air supply. A \nstored pressure air supply shall be designed based \non Chapter 24 of NFPA 1901 except that provisions \napplicable only to mobile apparatus or not \napplicable to system design shall not apply. A stored \npressure air supply shall be capable of refilling not \nless than 50 empty breathing air cylinders of a size \nand pressure used by the fire department.\n\n❖ The design standard for on-site pressure air \nsupply along with the capacity of storage is \nspecified in this section. The stored supply \nmust fill a minimum of 50 cylinders based upon \nthe type the fire department uses. \nL104.5.2 \nRetrofit of external mobile air \nconnection. A FARS not initially provided with an \nexternal mobile air connection due to the lack of a \nmobile air unit shall be retrofitted with an external \nmobile air connection where a mobile air unit \nbecomes available. Where an external mobile air \nconnection is provided, a means to bypass the \nstored pressure air supply shall be located at the \nexternal mobile air connection. The retrofit shall be \ncompleted not more than 12 months after \nnotification by the fire official.\n\n❖ This section mandates a mobile air connection \nto be provided to a system that was initially only \ndesigned for on-site pressure air when such \nunits become available. This also involves \nsome reworking of the system to provide a \nbypass of the on-site air. Flexibility is provided \nto building owners to comply with this based \nupon notice from the fire official. \nL104.6 Isolation valves. System isolation valves \nthat are accessible to the fire department shall be \ninstalled on the system riser to allow piping beyond \nany air cylinder refill panel to be blocked.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 980,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_6_95b98b33",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section requires that isolation of the \nsystem in terms of valving is provided. \nL104.7 Pressure relief valve. Pressure relief \nvalves shall be installed at each point of supply and \nat the top or end of every riser. The relief valve shall \nmeet the requirements of CGA S-1.3 and shall not \nbe field adjustable. Pressure relief valves shall \ndischarge in a manner that does not endanger \npersonnel who are in the area. Valves, plugs or caps \nshall not be installed in the discharge of a pressure \nrelief valve. Where discharge piping is used the end \nshall not be threaded.\n\n❖ It is necessary for such systems to provide \npressure relief valves. This specifies where \nthey are to be located and that they cannot be \nadjusted in the field. \nL104.8 Materials and equipment. Pressurized \nsystem components shall be listed or approved for \ntheir intended use and rated for the maximum \nallowable design pressure in the system. Piping and \nfittings shall be stainless steel.\n\n❖ This section prevents system failure based on \ninappropriately rated piping and fittings. \nStainless steel is necessary for air quality \npurposes. \nL104.9 Welded connections. Piping connections \nthat are concealed shall be welded.\n\n❖ Welded connections are less likely to fail than \nthreaded connections. When located within a \nwall, where failures can go undetected, this is \ncritical. \nL104.10 \nProtection of piping. System \npiping shall be protected from physical damage in \nan approved manner.\n\n❖ This section provides protection from physical \ndamage that can occur to elements of a \nbuilding and it systems due to human error. \nL104.11 \nCompatibility. \nFittings \nand \nconnections intended to be used by the fire \ndepartment shall be compatible with the fire \ndepartment  ’s equipment.\n\n❖ This section ensures that the wide variety of \nfire-fighting \ncomponents \nassociated \nwith \nbuildings will be compatible with the building’s \nfittings \nand \nconnections. \nSection \n912 \naddresses similar concerns. \nL104.12 \nSecurity. Connections to a FARS \nshall be safeguarded from unauthorized access in an \napproved manner.\n\n❖ This section addresses intentional damage \ninflicted on or general unauthorized use of such \nsystems. Some type of safeguard is necessary \n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1987\n\nto protect such systems. However, such \nprotection must take into account how the fire \ndepartment  can access such systems. A \nspecific method is not prescribed. The term \n“approved \nmanner” \nacknowledges \nthat \nsafeguarding methods will vary based on each \nsituation. \nL104.13 \nFill stations. Fire fighter air \nreplenishment fill stations shall comply with \nSection L104.13.1 through L104.13.3.\n\n❖ The next several sections address the location \nand features of the fire fighter interface with \nsuch systems. \nL104.13.1 \nLocation. Fill stations for refilling \nbreathing air cylinders shall be located as follows: \n1. Fill stations shall be provided at the fifth \nfloor above and below the ground level floor \nand every third floor level thereafter. \n2. On floor levels requiring fill stations, one fill \nstation shall be provided adjacent to a \nrequired exit stair at a location designated by \nthe fire official. In buildings required to have \nthree or more exit stairs, additional fill \nstations shall be provided at a ratio of one fill \nstation for every three stairways.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 777,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 912"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_7_a0997f81",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section details where filling stations must \nbe located both vertically (see Commentary \nFigure L104.13) and on any floor in a building. \nIn most buildings where the floor must be \nprovided with a filling station only one will be \nrequired. The filling station must be located \nnext to a required interior exit stairway. In \nbuildings with many stairways, one filling \nstation is required for each three interior exit \nstairways. \nL104.13.2 \nDesign. Fill stations for breathing \nair cylinders shall be designed to meet the following \nrequirements: \n1. A pressure gauge and pressure-regulating \ndevices and controls shall be provided to \nallow the operator to control the fill pressure \nand fill rate on each cylinder fill hose. \n2. Valves controlling cylinder fill hoses shall be \nslow-operating valves. \n3.  A separate flow restriction device shall be \nprovided on each fill hose. \n4. A method shall be provided to bleed each \ncylinder fill hose. \n5. The fill station shall be designed to provide a \ncontainment area that fully encloses any \ncylinder being filled and flexible cylinder fill \nhoses, and directs the energy from a failure \naway from personnel. Fill stations shall be \ndesigned to prohibit filling of cylinders that \nare not enclosed within the containment area. \nException: Where required or approved by the fire \nchief, fill stations providing for the direct refilling \nof the fire fighters’ breathing air cylinders using \nRapid Intervention Crew/Company Universal Air \nConnection (RIC/UAC) fittings shall be used in lieu \nof cylinder fill stations that utilize containment \nareas.\n\n❖ This \nsection \nprovides \nspecific \ndesign \nspecifications for fill stations. This addresses \nthe various features needed, such as slow-\noperating valves and the ability to bleed each \ncylinder fill hose. All of these features must be \nverified during the design and installation \nprocess. \nL104.13.3 \nCylinder refill rate. Fill stations \nshall be capable of simultaneously filling two or \nmore empty breathing air cylinders equivalent to \nthose used by the fire department  to the cylinders’ \ndesign pressure within 2 minutes.\n\n❖ This section echoes the design criteria in \nSection L104.4, which mandates the ability to \nfill two cylinders within 2 minutes. Speed is \nessential firefighting and filling the cylinders \nshould be a quick process. The overall intent of \nsuch systems is to make obtaining breathing air \nfaster and less labor intensive. \nL104.14 \nExternal mobile air connection. \nAn external mobile air connection shall be provided \nfor fire department  mobile air apparatus where \nrequired by Section L104.5 to supply the system \nwith breathing air.\n\n❖ This section requires that the mobile air \napparatus can be connected to the system. \nThis is similar to the concept of a standpipe \nconnection for a standpipe system except that \nthis system supplies critical breathing air rather \nthan fire-fighting water. \nL104.14.1 \nLocation. The location of the \nexternal mobile air connection shall be accessible to \nmobile air apparatus and approved by the fire chief.\n\n❖ The FARS is critical to fire-fighting operations. \nThe connection must be located where it is \nfeasible for the mobile air apparatus to make a \nconnection. Approval from the fire chief is \nspecifically called out as this is a fire-fighter \noperations issue. \nL104.14.2 \nProtection from vehicles. A \nmeans of vehicle impact protection in accordance \n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1988\n\nwith Section 312shall be provided to protect mobile \nair connections that are subject to vehicular impact.\n\n❖ Similar requirements are found for other \nbuilding connections related to fire department  \nconnections. Impact protection helps to ensure \nthat connections will be in usable condition to \nmake a proper connection to the mobile air \napparatus. \nL104.14.3 \nClear space around connections. \nA working space of not less than 900 mm in width, \n900 mm in depth and 2000 mm in height shall be \nprovided and maintained in front of and to the sides \nof external mobile air connections.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 901,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_8_7e8ca491",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ This section is very similar to Section 912.4 for \naccess to fire department  connections. Space \nmust be provided to manipulate equipment and \nmake proper connections. \nL104.15 \nAir \nmonitoring \nsystem. \nAn \napproved air monitoring system shall be provided. \nThe system shall automatically monitor air quality, \nmoisture and pressure on a continual basis. The air \nmonitoring system shall be equipped with not less \nthan two content analyzers capable of detecting \ncarbon monoxide, carbon dioxide, nitrogen, \noxygen, moisture and hydrocarbons.\n\n❖ In addition to the testing and maintenance \nrequired by Section L106.1, this section \nrequires monitoring of the air at all times. The \nfocus is on making sure that the air is of the \ncorrect quality, moisture content and pressure. \nSections L104.15.1 through L104.15.3 focus \non the actual alarm system requirements. The \nrequirements address what creates an alarm \ncondition \n(Section \nL104.15.1), \nwhere \nnotification of a problem is communicated \n(Section L104.15.2) and that air quality status \nshall be visually communicated at the mobile \nair connection to let fire fighters know of any \nproblem (Section L104.15.3). \nL104.15.1 \nAlarm \nconditions. \nThe \nair \nmonitoring system shall transmit a supervisory \nsignal when any of the following levels are \ndetected: \n1. Carbon monoxide exceeds 5 ppm. \n2. Carbon dioxide exceeds 1,000 ppm. \n3. An oxygen level below 19.5 percent or above \n23.5 percent. \n4. A nitrogen level below 75 percent or above \n81 percent. \n5. Hydrocarbon (condensed) content exceeds 5 \nmilligrams per cubic meter of air. \n6. The moisture concentration exceeds 24 ppm \nby volume. \n7. The pressure falls below 90 percent of the \nmaintenance pressure specified in Section \nL104.3.\n\n❖ This section simply provides the criteria as to \nwhat constitutes a hazard and should initiate \nan alarm. \nL104.15.2 \nAlarm supervision, monitoring \nand notification. The air monitoring system shall \nbe electrically supervised and monitored by an \napproved supervising station, or where approved, \nshall initiate audible and visual supervisory signals \nat a constantly attended location.\n\n❖ This \nsection \nrequires \nsupervision \nand \nmonitoring but does not mandate an audible or \nvisual alarm. If approved, in place of a \nsupervising station a local audible and visual \nsignal may be provided at a constantly \nattended location. This could be in a security \noffice within a building that is staffed 24 hours. \nL104.15.3 \nAir quality status display. Air \nquality status shall be visually displayed at the \nexternal mobile air connection required by Section \nL104.14.\n\n❖ In addition to monitoring and supervision at the \nconnection for the mobile air apparatus, a \nvisual display of current air quality is required. \nThis is a location easily identified by the fire \ndepartment  . \nL105 ACCEPTANCE TESTS \nL105.1 Acceptance tests. Upon completion of the \ninstallation, a FARS shall be acceptance tested to \nverify compliance with equipment manufacturers’ \ninstructions and design documents. Oversight of the \nacceptance tests shall be provided by a registered \ndesign professional. Acceptance testing shall \ninclude all of the following: \n1. A pneumatic test in accordance with ASME \nB31.3 of the complete system at a minimum \ntest pressure of 110 percent of the system \ndesign pressure using oil free dry air, \nnitrogen or argon shall be conducted. Test \npressure shall be maintained for not less than \n24 hours. During this test, all fittings, joints \nand system components shall be inspected for \nleaks. Defects in the system or leaks detected \nshall be documented and repaired. \n2. A cylinder-filling performance test shall be \nconducted to verify compliance with the \nrequired breathing air cylinder refill rate \n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1989",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 898,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 912.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_9_a7afc561",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "from the exterior mobile air connection and, \nwhere provided, a stored air pressure supply \nsystem. \n3. The air quality monitoring system shall be \ntested to verify both of the following \nconditions: \n3.1. Visual indicators required by Section \nL104.15.1 function properly. \n3.2. Supervisory signals are transmitted \nas required by Section L104.15.2 for each \nsensor based on a sensor function test. \n4. Connections intended for fire department  \nuse shall be confirmed as compatible with the \nfire department  ’s mobile air unit, SCBA \ncylinders and, where provided, RIC/UAC \nconnections. \n5. Air samples shall be taken from not less than \ntwo fill stations and submitted to an approved \ngas analysis laboratory to verify compliance \nwith NFPA 1989. The FARS shall not be \nplaced into service until a written report \nverifying compliance with NFPA 1989 has \nbeen provided to the fire official.\n\n❖ This \nsection \nprovides \nspecific \ntesting \nrequirements regarding the installation and \nmodification of such systems. Section L103.2 \nrequires a construction permit along with \ndocumentation to show compliance with this \nsection. \nL106 INSPECTION, TESTING AND \nMAINTENANCE \nL106.1 Periodic \ninspection, \ntesting \nand \nmaintenance. A FARS shall be continuously \nmaintained in an operative condition and shall be \ninspected not less than annually. Not less than \nquarterly, an air sample shall be taken from the \nsystem and tested to verify compliance with NFPA \n1989. The laboratory test results shall be maintained \non site and readily available for review by the fire \nofficial.\n\n❖ Ongoing maintenance is critical to the success \nof the air replenishment systems, which rely on \nconsistent air quality and pressure. Operational \npermits help ensure that quarterly air samples \nare taken and annual inspections made. \nL107 REFERENCED STANDARDS \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code. \n• ASME \nB31.3—2012 \nProcess \nPiping\n L104.2.1, L105.1 \n• CGA S-1.3—2008 Pressure Relief Device \nStandards – Part 3 Stationary Storage \nContainers for Compressed Gases L104.7 \n• NFPA 1901—09 \nStandard for Automotive \nFire Apparatus \nL104.5.1, \n• NFPA 1989—13 \nBreathing Air Quality for \nFire \nEmergency \nServices \nRespiratory \nProtection\n\nL104.2.2, L105.1, \nL106.1\n\n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1990\n\nFIGURES OF APPENDIX L\n\nCommentary Figure L104.13 \nFILL STATION LOCATIONS\n\n-\n\nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT \nSYSTEMS\n\nSBC 801-CC-2024 \n1991\n\nThis page left intentionally blank\n-\n\nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT\n\nSBC 801-CC-2024 \n1992\n\nAPPENDIX M—HIGH-RISE BUILDINGS—RETROACTIVE \nAUTOMATIC SPRINKLER REQUIREMENT \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance.\n\n❖ General Comments\n\nModern fire and building codes require \ncomplete automatic fire sprinkler protection \nand a variety of other safety features in new \nhigh-rise construction. Many older high-rise \nbuildings \nlack \nautomatic \nfire \nsprinkler \nprotection and other basic fire protection \nfeatures necessary to protect occupants, \nemergency responders, and the structure itself. \nWithout complete automatic fire sprinkler \nprotection, fire department  s cannot provide \nthe level of protection that high-rise buildings \ndemand.\n\nExisting high-rise buildings that are not \nprotected with fire sprinklers represent a \nsignificant hazard to occupants and fire \nfighters. \nAdditionally, high-rise \nfires can \nsignificantly \nimpact \na \ncommunity’s \ninfrastructure and economic viability.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 929,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_10_ba5649dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "By their very nature, high-rise fires present \nunique \nfire-fighting \nchallenges \nthat \nare \nextremely difficult for fire fighters to mitigate \nwithout the presence of automatic sprinkler \nsystems. Some of these challenges include: \n• High-rise structure fires require significantly \nmore resources, such as personnel and \nequipment, to extinguish than do fires in other \ntypes of occupancies. This further strains the \nresponding fire department  and fire fighters. \n• Due to their height, smoke movement in high-\nrise structures is very different from that of \nother structures. Temperature gradients result \nin varying pressures throughout the structure, \nwhich can allow for the rapid, uncontrolled \nmovement of smoke and flame (known as the \n“stack effect”). By design, exits from high-rise \nstructures are limited.\n\nIn an emergency, the movement of people out \nof a building is particularly difficult. A prime \nexample of this hazard is the One Meridian \nPlaza fire. This fire occurred on the 22nd floor \nof the 38-story Meridian Bank Building and was \nreported to the Philadelphia Fire department  \non February 23, 1991 and burned for more than \n19 hours. The fire caused three fire-fighter \nfatalities and injuries to 24 fire fighters. The 12 \nalarms brought 51 engine companies, 15 \nladder companies, 11 specialized units, and \nmore than 300 fire fighters to the scene. It was \nthe largest high-rise office building fire in \nmodern \nAmerican \nhistory, \ncompletely \nconsuming eight floors of the building, and was \nonly controlled only when it reached a floor that \nwas protected by automatic sprinklers. In 1999, \nthe building was torn down amidst a storm of \nlitigation. \n• The HVAC and other utilities in some high-\nrises service multiple levels and can facilitate \nthe spread of smoke and flame through a \nbuilding. \n• Due to the height of the building, response \ntimes for the fire department  to reach the \nactual fire itself are extended, contributing to \nlarger fire growth and more extensive smoke \nspread.\n\n❖ Purpose\n\nThis appendix provides model code text for \nadoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with \nfire sprinklers. It is recognized that not all \njurisdictions may choose to or have legal \nauthority to enact a retroactive construction \nrequirement of this nature, so an adoptable \nappendix has been provided. This appendix \nwill provide the basic tools to those jurisdictions \nthat \nhave \nthe \nability \nto \nadopt \nsuch \nrequirements. The appendix contains the basic \nautomatic sprinkler system requirements and \nprovides reasonable timeframes for building \nowners to meet such requirements. \nM101  SCOPE \nM101.1 Scope. An automatic sprinkler system shall \nbe installed in all existing high-rise buildings in \naccordance with the requirements and compliance \nschedule of this appendix.\n\n❖ This section provides a tool for jurisdictions to \nimplement a retroactive requirement for the \ninstallation of an automatic sprinkler system in \nhigh-rise \nbuildings. \nThis \nappendix \nalso \nprovides a method for building owners to file a \ncompliance schedule for their building. \n-\n\nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT\n\nSBC 801-CC-2024 \n1993\n\nM102 WHERE REQUIRED \nM102.1 High-rise \nbuildings. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 of SBC 801 shall be provided \nthroughout existing high-rise buildings. \nExceptions: \n1. Airport traffic control towers. \n2. Open parking structures. \n3. Group U occupancies. \n4. Occupancies in Group F-2.\n\n❖ This section contains the focus of the \nappendix, which is the enabling language for a \njurisdiction to require an NFPA 13 automatic \nsprinkler system to be installed in existing high-\nrise buildings. In jurisdictions that use this \nappendix, the enabling language will be \nconsistent. Several exceptions are similar to \nthe exceptions in Section 403.1 addressing the \napplicability of the high-rise special use \nrequirements. \nM103 COMPLIANCE \nM103.1 Compliance schedule. Building owners \nshall file a compliance schedule with the fire official \nnot later than 365 days after the first effective date \nof this code. The compliance schedule shall not \nexceed 12 years for an automatic sprinkler system \nretrofit.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 966,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801",
        "Section 403.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_11_20346cb4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The requirement for the retroactive installation \nof a sprinkler system in a high-rise building is \none that is costly and often a disruption to the \nuse of the building. This is understood and \nflexibility is built into the appendix to ease the \nburden and recognize such installations cannot \noccur overnight. Instead, it provides some \nreasonable limits as to when a compliance \nschedule is to be provided to a jurisdiction (1 \nyear after effective date). Additionally, this \nsection allows up to 12 years for the installation \nprocess to be completed. The owners may \nprioritize based, for example, on changing \ntenants or planned renovations as to which \nportion of the building will be retrofitted first. \nM104 REFERENCED STANDARD \nThese standards are listed here for guidance; \nhowever, for enforcement, they shall be adopted \nand/or approved by the appropriate governmental \nauthority (SASO or SBCNC) as per their mandates, \nbefore being considered part of this code.\n\n• SBCNC \nSBC 801-18 Saudi Fire Code\n M102.1\n\n-\n\nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER \nREQUIREMENT\n\nSBC 801-CC-2024 \n1994\n\nThis page left intentionally blank\n\n-\n\nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n1995\n\nAPPENDIX N—Indoor Trade Shows and Exhibitions \nThe provisions contained in this appendix are not mandatory unless specifically referenced in the \nadopting ordinance.\n\n❖ General Comments\n\nThis appendix is intended to address hazards \nassociated with larger, more complex trade \nshows and exhibitions. Although many of these \nrequirements are already included in various \nlocations in the code, some of the more \nimportant items, such as requirements for \ncovered booths and multistory booths are not \nin the existing code. In addition, having the \nrequirements covering these events in a single \nlocation, with pointers to other locations within \nthe code, makes it easier for those organizing \nexhibitions and individual exhibitors who are \nunfamiliar with the entire fire code to locate the \nrequirements that are applicable to them.\n\n❖ Purpose\n\nThe purpose of this appendix is to provide a \nstructured set of requirements specifically for \nindoor trade shows and exhibitions. These \nrequirements are already basic requirements \ncontained in the code. This appendix focuses \non the issues that typically are present in indoor \ntrade shows. \nN101 GENERAL \nN101.1 Scope. Indoor trade shows and exhibitions \nwith temporary vendor displays or booths within \nany indoor occupancy classification shall be in \naccordance with this appendix and all other \napplicable requirements of this code. \nCompliance with this appendix is not required \nwhere Section N101.1.1 or N101.1.2 is applicable.\n\n❖ The minimum square foot thresholds clarify \nthat the appendix does not cover small trade \nshows, like those with traditional tabletop \ndisplays and small booths. It only covers the \nlarger exhibitions, and those with covered and \nmultilevel booths, which pose additional safety \nconcerns. \nN101.1.1 \nNonsprinklered buildings. In a \nbuilding that is not equipped throughout with an \nautomatic sprinkler system, the aggregate exhibit \narea must be less than 140 m2 of floor area and meet \nboth of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided.\n\n❖ This section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in nonsprinklered buildings. \nN101.1.2 \nSprinklered \nbuildings. \nIn \na \nbuilding that is equipped throughout with an \nautomatic sprinkler system with a minimum design \ndensity of ordinary hazard Group 1, the aggregate \nexhibit area must be less than 420 m2 of floor area \nand meet both of the following conditions: \n1. The exhibit area does not include any \ncovered or multiple-level exhibits or booths. \n2. Not fewer than two remote exits or exit \naccess doors in compliance with Chapter 10 \nare provided.\n\n❖ This section states the maximum square \nfootage and conditions that will obviate the \nneed for compliance with the provisions of this \nappendix in sprinklered buildings. \nN101.2 Permit required. An operational permit \nfor trade shows and exhibitions shall be required as \nset forth in Section 105.6.14.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 981,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 105.6.14",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_12_59e08133",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The regulation of indoor trade shows is based \non the requirements for operational permits as \noutlined in Section 105.6.13. \nN101.3 Application. A permit application for a \ntrade show or exhibition shall be submitted to the \nfire official prior to the start of the event in a time \nframe \nestablished \nby \nthe \njurisdiction. \nThe \napplication shall include documentation that \nidentifies all of the following: \n1. The means of egress. \n2. The locations and widths of exits and aisles. \n3. The locations of exit signs. \n4. The total square meters of spaces. \n5. The location and arrangement of all booths \nand cooking equipment. \n6. The location of all fire protection equipment. \n-\n\nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n1996\n\n7. The type and location of any heating and \nelectrical equipment, where applicable. \n8. The location of any covered or multiple-level \nbooths. \n9. Construction documents for any covered or \nmultiple-level booths. \n10. The storage locations and quantities of any \nhighly combustible goods. \n11. The location and type of any vehicle \ndisplays, where applicable.\n\n❖ This section defines the information needed to \nobtain a permit for one of these larger \nexhibitions. Having this information in writing \nmakes it easier for all parties to understand the \ninformation needed to gain approval for an \nexhibition. \nN102 DEFINITIONS \nN102.1 Definitions. For the purpose of this \nappendix, certain terms are defined as follows: \nCOOKING. Heating food products to a temperature \nof 63°C or higher by baking, braising, boiling, \nfrying or grilling. \nCOVERED BOOTH. An exhibit that has an \nobstruction placed over the exhibit above floor level \nthat resembles a roof, canopy, tent or other \nobstruction, other than vertical signs or banners. \nMULTIPLE-LEVEL BOOTH. An exhibit that has \na second level or tier constructed on top of the \nexhibit or portion of the exhibit that is accessible to \nthe public, or includes a live load above the exhibit \narea floor level.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section provides the code \nuser information for the proper application of \nthe indicated terms used in this appendix. \nTerms also may be defined in Chapter 2 of \nSBC 801, in another Saudi Codes as indicated \nin Section 201.3 of SBC 801, or the dictionary \nmeaning may be all that is needed\n\nCertain requirements in this code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in this code. \nN103 PUBLIC SAFETY FOR EVENTS \nN103.1 Fire safety and evacuation plan. A fire \nsafety and evacuation plan shall be provided in \naccordance with Section 404.2.  \nException: Where the Fire official determines that \nthe nature of the exhibition, display or the activities \ntherein does not pose an increased hazard to public \nsafety.\n\n❖ This section simply provides a convenient \npointer to public safety related requirements in \nChapter 4 regarding a fire safety and \nevacuation plan. The exception provides some \nflexibility to the fire official where such plans are \nnot necessary. \nN103.2 Fire watch personnel. Where, in the \nopinion of the fire official, it is essential for public \nsafety in a trade show or exhibition, either because \nof the number or persons present or because of the \nnature of the performance, exhibition, display or \nactivity, the owner or owner’s authorized agent \nshall provide one or more fire watch personnel in \naccordance with Section 403.11.1.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 845,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 105.6.13",
        "Section 403.11.1",
        "SBC 701",
        "Section 404.2",
        "SBC 201",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_13_8e9356a3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ The requirement for fire watch personnel is \ndetermined by the fire official. The section \noffers no further thresholds for triggering this \nrequirement. Some things to possibly consider \nare: \n• Level of security for the exhibit during hours \nthat the exhibit is closed. \n• The types of materials used in the exhibit. \n• The size of the exhibit, and range of visibility \nthroughout the exhibit. \n• The amount of hidden areas around the \nexhibit. \n• The potential fire load present. \n• Whether the building is sprinklered. \n• The type of construction of the host building. \nN103.3 Crowd managers. Where events involve a \ngathering of more than 1,000 people, trained crowd \nmanagers shall be provided in accordance with \nSection 403.12.3.\n\n❖ This section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and crowd \nmanagers are required where the events \nexceed 1,000 people. There is an exception for \noutdoor gatherings under 1,000 people in \nSection 403.12.3.1, which is consistent with \nthis section. Large assemblies of people create \nthe need for crowd management due to the \nincreased potential for panic and fear in \nemergency situations. Crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \n-\n\nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n1997\n\nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \nN104 INTERIOR FINISH AND \nDECORATIVE MATERIALS \nN104.1 General. Interior finish, interior trim, \nfurniture, furnishings and decorative materials, \nincluding decorative vegetation, used in exhibition \nareas shall comply with the requirements of this \nsection and Chapter 8.\n\n❖ This section references Chapter 8 for interior \nfinish \nrequirements. \nIn \naddition, \nthe \nrequirements of N104.2 relating to the \npresence of sprinklers also apply for interior \nfinish materials in exhibits. Without sprinklers, \nClass A finish materials are required. This \nrequirement addresses the problems that \nexhibitions and trade shows can create with \nsubstantial amounts of combustible materials \nused in booths and displays. \nN104.2 Interior wall and ceiling finish. The \nmaterials used for interior wall and ceiling finish of \nexhibit booths and displays in exhibition areas shall \ncomply with one of the following: \n1. Where the building is not equipped \nthroughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, \nthe wall and ceiling finish materials are \nrequired to be Class A in accordance with \nSection 803. \n2. Where the building is equipped throughout \nwith an automatic sprinkler system in \naccordance with Section 903.3.1.1, the wall \nand ceiling finish materials are required to be \nnot less than Class B in accordance with \nSection 803.\n\n❖ This section includes a set of interior finish \nrequirements that are applicable to an event in \na Group A occupancy where there is a \nsignificant amount of combustible material in \nthe exhibits and booth themselves that was not \npresent in the building when it was initially \ndesigned. Due to the potential fuel loading in \nthe exhibition area, interior wall and ceiling \nfinish materials are required to meet Class A in \nbuildings without a sprinkler system and Class \nB in buildings with a sprinkler system. \nN105 MULTIPLE-LEVEL BOOTHS \nN105.1 Construction documents. Construction \ndocuments for all multiple-level booths shall be \nstamped by a registered design professional and \nshall be submitted with the permit application to the \nfire official or the fire official, as appropriate.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 860,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 403.12.3.1",
        "SBC 801",
        "Section 403.12.3",
        "Section 803",
        "Section 3107.17.2",
        "Section 903.3.1.1",
        "Section 3106.4.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec710_14_20cf713f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ Multiple-level \nbooths \nrequire \nadditional \nattention for several reasons: \n1. Structural loads on the supporting structure \nfrom higher dead loads and people standing \non the upper levels. \n2. Additional challenges egressing from the \nbooths, especially from upper levels. \n3. Additional challenges for fire protection with \nsprinklers. \n4. Additional challenges for notifying people of \na fire or other emergency to people within the \nbooth. \nTherefore, specific construction documents are \nrequired to detail the booth and provide adequate \nstructural support and fire protection are necessary. \nN105.2 Structural design. Multiple-level booths \nshall be designed and constructed in accordance \nwith Chapter 16 of SBC 201.\n\n❖ Structural safety is an issue in multilevel booths \nbecause of their size, and because a live load \nfrom occupant traffic on the upper levels must \nbe accounted for. \nN105.3 Means of egress. Upper levels of multiple-\nlevel booths with an occupant load greater than 10 \npersons shall have not fewer than two exits or exit \naccess that are separated in accordance with Section \n1007.1.1.\n\n❖ The concern for means of egress in a multilevel \nbooth is egress from an upper level. Exits and \nexit access with the same integrity as for any \nbuilding are necessary. This would include \nstairways that meet the requirements in \nChapter 10 for stairways. \nN105.4 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in \nmultiple-level booths exceeding 37.2 m2 in floor \narea per level.\n\n❖ Both multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading, which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN105.5 Inspection. Inspection to verify that \nmultiple-level booths are constructed in accordance \nwith the construction documents and structural \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "provides",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 209,
      "page_end": 227,
      "token_count": 444,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 201",
        "Section 1007.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec314_0_86e465d6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "APPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n1998\n\ndesign details required by this section shall be \napproved by the building official.\n\n❖ Inspections are required primarily to ensure the \nstructural integrity of the multilevel booth. \nN105.6 Fire alarm and detection. Each multiple-\nlevel booth with a floor area exceeding 11 m2 on \nany level shall be provided with an approved fire \nalarm system in accordance with Section 907.2.\n\n❖ Additional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths. \nN106 COVERED BOOTHS \nN106.1 Automatic \nsprinkler \nsystems. \nAn \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be provided in covered \nbooths exceeding 10 m2 in floor area per level.\n\n❖ Both multilevel booths and covered booths can \nblock sprinkler protection provided in exhibition \nareas, and also can include a significant \namount of fuel loading,which justifies the \nrequirement for temporary automatic sprinklers \nfor the larger booths. \nN106.2 Fire alarm and detection. Each covered \nbooth with a floor area exceeding 11 m2 on any \nlevel shall be provided with an approved fire alarm \nsystem in accordance with Section 907.2.\n\n❖ Additional fire alarm protection is necessary to \naddress the additional challenges of notifying \noccupants within larger booths, which begin to \nbecome buildings within buildings. \nN107 DISPLAY AND STORAGE OF \nHAZARDOUS AND COMBUSTIBLE \nMATERIALS \nN107.1 Hazardous materials. The display of \nhazardous materials shall comply with Section 314 \nand Chapters 50 through 67. The storage of \nhazardous materials in indoor trade shows and \nexhibition areas shall be prohibited.\n\n❖ This section points to restrictions on hazardous \nmaterials commonly found in trade shows as \ndiscussed in Section 314. \nN107.1.1 \nDisplay near exit. The display of \nhazardous materials within 1500 mm of an exit shall \nbe prohibited.\n\n❖ Also consistent with Section 314 is a restriction \non the proximity of displays of hazardous \nmaterials to exits, to reduce the risk of \nimpairing egress from the exhibition. \nN107.2 Storage \nof \ncombustible \nmaterials. \nStorage of combustible materials shall comply with \nSection 315.\n\n❖ This section covers basic requirements for \ndisplay and storage in exhibitions by reference \nto Section 315, which addresses general \nstorage in buildings. \nN107.3 Vehicles. The display of liquid- or gas-\nfueled vehicles, boats or other motor craft in indoor \ntrade shows and exhibition areas shall comply with \nSections 314.4 and N107.3.1 through N107.3.3.\n\n❖ The use of vehicles and other fueled \nequipment is popular in trade shows and \nexhibitions. \nSections \nN107.3.1 \nthrough \nN107.3.5 address the common problems \nassociated with vehicles inside a building, \nrequiring \nthat: \nbatteries \nbe \nrendered \ninoperable; vehicle fueling be restricted by \nlocation \nand \namount; \nfuel \nsystems \nbe \ninspected; tank openings be locked and \nsealed; vehicles not obstruct egress; and \ncompressed gas, LP-gas or hydrogen be \nlimited \nin \ndualfuel \nvehicles \nto \nprevent \naccidental engine starts. \nN107.3.1 \nBatteries in vehicles. Vehicle \nbatteries shall be rendered inoperable. Batteries in \nliquid- \nand \ngas-fueled \nvehicles \nshall \nbe \ndisconnected. Batteries in electric vehicles shall be \nrendered inoperable by the removal of fuses or other \napproved methods but shall not be required to be \ndisconnected.\n\n❖ See the commentary to Section N107.3. \nN107.3.2 \nVehicle fuel. Vehicle fuel shall \ncomply \nwith \nSections \nN107.3.2.1 \nthrough \nN107.3.2.4.\n\n❖ See the commentary to Section N107.3. \nN107.3.2.1 \nFueling within the structure. \nVehicles shall not be fueled or defueled within the \nstructure.\n\n❖ See the commentary to Section N107.3. \nN107.3.2.2 \nVehicle fuel tanks. Vehicle fuel \ntanks shall contain not more than one quarter of the \ntank capacity or 19 L of fuel, whichever is less.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "for interior",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "is a restriction",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 228,
      "page_end": 230,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 907.2",
        "Section 315",
        "Section 903.3.1.1",
        "Section 314"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec314_1_8dcfe223",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ See the commentary to Section N107.3. \nN107.3.2.3 \nVehicle fuel systems. Vehicle fuel \nsystems shall be inspected for leaks prior to the \nvehicle being brought into the structure.\n\n❖ See the commentary to Section N107.3. \n-\n\nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n1999\n\nN107.3.2.4 \nVehicle \nfuel \ntank \nopenings. \nVehicle fuel tank openings shall be locked and \nsealed to prevent the escape of vapors.\n\n❖ See the commentary to Section N107.3. \nN107.3.3 \nObstruction by vehicles. Vehicles \nshall not be located in such a manner that they \nobstruct a means of egress.\n\n❖ See the commentary to Section N107.3. \nN107.3.4 \nGas-powered \nvehicles. \nCompressed \nnatural \ngas \n(CNG), \nliquefied \npetroleum gas (LPG) \nor hydrogen-powered \nvehicles present in indoor trade shows and \nexhibition areas shall comply with Sections \nN107.3.4.1 through N107.3.4.3.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.1 \nShutoff valves. Shutoff valves \nshall be closed and the engine shall be operated \nuntil it stops. Valves shall remain closed until the \nvehicle is removed.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.2 \nBattery hot lead. The hot lead of \nthe battery shall be disconnected.\n\n❖ See the commentary to Section N107.3. \nN107.3.4.3 \nDual-fuel vehicles equipped to \noperate on gasoline. Dual-fuel vehicles equipped \nto operate on gasoline as well as on CNG, LPG or \nhydrogen shall comply with Section 3107.15.\n\n❖ See the commentary to Section N107.3. \nN107.3.5 \nCompetitions or demonstrations. \nCompetitions or demonstrations using any type of \nvehicle shall comply with Section 3107.15.5.\n\n❖ See the commentary to Section N107.3. \nN107.4 Fueled equipment other than vehicles. \nFueled equipment other than vehicles shall comply \nwith Section 313.\n\n❖ See the commentary to Section 313. \nN107.5 LP-gas containers Liquefied petroleum \n(LP) gas containers shall comply with Sections \nN107.5.1 through N107.5.5 and Chapter 61.\n\n❖ LP-gas containers present a risk in any \nbuilding. The containers must be stored \nproperly to prevent any such container from \nturning into a missile and injuring people. In this \nsection, the amount and size of LP-gas \ncontainers are restricted to minimize the risk of \ninjury or the risk of fire. \nN107.5.1 \nLP-gas containers exceeding 5 kg \nof water capacity. The use of LP-gas containers \nexceeding 5 kg of water capacity shall be \nprohibited.\n\n❖ See the commentary to Section N107.5. \nN107.5.2 \nWhere more than one LP-gas \ncontainer is present in the same area. Where \nmore than one LP-gas container is present in the \nsame area, cylinders shall be separated from each \nother by a minimum of 6 m.\n\n❖ See the commentary to Section N107.5. \nN107.5.3 \nEquipment \nfor \nLP-gas \ncontainers. Equipment for LP-gas containers, \nincluding tanks, piping, hoses, fittings, valves, \ntubing and other related components, shall be \napproved and shall comply with Chapter 61 and \nwith the applicable requirements of SBC 1201.\n\n❖ See the commentary to Section N107.5. \nN107.5.4 \nSecuring of LP-gas containers. \nPortable LP-gas containers shall be securely \nfastened \nin \nplace \nto \nprevent \nunauthorized \nmovement.\n\n❖ See the commentary to Section N107.5. \nN107.5.5 \nSpare LP-gas containers. Spare \nLP-gas containers not connected to an approved \nappliance shall be stored in a location and manner \napproved by the fire official.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "for interior",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "is a restriction",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 228,
      "page_end": 230,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3107.15",
        "Section 313",
        "Section 3107.15.5",
        "SBC 1201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec314_2_1ef86043",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "❖ See the commentary to Section N107.5. \nN107.6 Cooking and open-flame devices. All \ncooking equipment and any open-flame devices \nshall comply with the requirements of Section 308 \nof this code and with Chapter 5 of SBC 501. \nCooking equipment shall be separated from \ncombustible material display or storage by a \nhorizontal distance of not less than 1.5 m.\n\n❖ A typical activity during these indoor trade \nshows is cooking—either for demonstration, or \nfor food service to attendees. This section \nsimply provides a pointer to applicable sections \nof the code for requirements. \nN108 MEANS OF EGRESS \nN108.1 Means of egress from the indoor trade \nshow or exhibition area. Means of egress from the \nindoor trade show or exhibition area shall comply \nwith Chapter 10 and with Sections N108.2 and \nN108.3.\n\n❖ Section N108 references Chapter 10 means of \negress requirements, and also restricts storage \nin aisles and corridors of exhibitions where the \ngeneral public is present. The layout of a large \nexhibition needs to be carefully planned to \n-\n\nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS\n\nSBC 801-CC-2024 \n2000\n\navoid dead ends, areas of crowd congestion, \nexcessive travel distances, and poor visibility of \nmeans of egress. In other words, the layout \nmust meet the requirements for means of \negress given in Chapter 10 for all other parts of \na building. \nN108.2 Design of means of egress. The design of \nmeans of egress shall take into consideration the \nexhibit layout and the anticipated crowd movement \nduring the event.\n\n❖ See the commentary to Section N108.1. \nN108.3 Aisles and corridors. Aisles and corridors \nwithin the exhibit area shall be kept free from \nobstructions when the public is present. Storage of \nany kind in aisles or corridors within the exhibit \narea is not permitted.\n\n❖ See the commentary to Section N108.1. \nN109 REFERENCED STANDARDS \nN109.1 General. See Table N109.1 for standards \nthat are referenced in various sections of this \nappendix. Standards are listed by the standard \nidentification with the effective date, standard title, \nand the section or sections of this appendix that \nreference the standard.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "for interior",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "is a restriction",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 228,
      "page_end": 230,
      "token_count": 519,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 501",
        "Section 308"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec102_0_76e653f4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2003\n\nANNUNCIATOR \nDefined ………………………………SECTION 202\n\nAPPENDICES ……………………………….101.2.1\n\nAPPLIANCES ..……………………………  608.8 \nChimneys …………………………………… 605.2.1  \nCommercial kitchen hoods ……………….. 606 \nCooking ……………………………………..5705.3.3 \nFuel-fired …………………………….SECTION 605 \nGas piping connection …………...……………606.4 \nHeat-producing ................................................. 2301.6 \nHeating . . . . . .  . . . . . . . . . 605.6, 603.9, 5705.3.3 \nLighting .......................................................... 5705.3.3 \nUnsafe............................................................... 5705.3.3\n\nAPPLICABILITY (of the code) ....... SECTION 102\n\nAPPROVED \nDefined ................................................ SECTION 202\n\nARC WELDING (see WELDING AND OTHER \nHOT WORK)\n\nAREA, BUILDING \nDefined ................................................ SECTION 202\n\nAREA OF REFUGE ..................................... 1009.4.2 \nDefined ................................................ SECTION 202\n\nARRAY (storage) . . . . . . . . . . . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202\n\nARRAY, CLOSED (storage). . . . . 3205.8, 3207.4  \nDefined .................................................... Section 202\n\nARTIFICIAL BARRICADE (see BARRICADE)\n\nASH TRAYS ....................................................... 310.6\n\nASHES, HOT ...................................................... 305.2\n\nASPHALT (TAR) KETTLES  …………303, 3318.2\n\nASPHYXIANT GASES .   . . . . . . . 5004.7.1, 5307.1\n\nASSEMBLY OCCUPANCIES (Group A) \nAisles ...................................................................... 1030 \nAnnouncements .............................................. 403.2.2 \nAutomatic sprinklers .......................................... 903.2 \nCandles ................................................ SECTION 308 \nCellulose nitrate film .  . . . . 105.5.6, SECTION 306 \nDecorative materials  …………………………… 806, 807 \nDefined (Occupancy classification) ..... Section 202 \nDoors ..................................................... Section 1010 \nEgress  . .. . . . . . . . . . . . . . . …. . . .. . . Chapter 10 \nEmergency evacuation drill . . . .. . . . . . . . . . . . 401.6 \nEmployee training .............................. SECTION 406 \nEvacuation plans ................................ SECTION 404 \nFire alarm systems ......................................... 907.2.1 \nFire safety plans ................................. SECTION 404 \nFurnishings ...................................................... 807.5.1 \nInterior finish ............................................................ 803 \nLP-gas installations . . . . . . . . . . . . . CHAPTER 61  \nMotion picture projection rooms ....................... 306.1 \nMultiple fire areas ........................................ 903.2.1.7 \nObstruction of exits .......................................... 1032.3 \nOccupant load calculation ............... SECTION 1004 \nOn roofs ........................................................ 903.2.1.6 \nOpen-flame devices ........................................... 308.3 \nPanic hardware ............................................... 1010.2.9 \nPermits required ........................................... 105.5.39 \nPortable fire extinguishers ................ SECTION 906 \nPosting maximum occupant load .................... 1004.3 \nProhibit smoking ................................. SECTION 310 \nPyroxylin-coated fabric ............................... 807.5.1.4 \nPyroxylin plastic motion picture film storage. 306.1  \nSeating ................................................................... 1030 \nSeating plan………………………………….403.2.1 \nStandpipe systems …………………SECTION 905 \nStorage, flammable liquids ……………..5704.3.4.2 \nTents . . .. . . . . .  . . . . . . . . . . . . . . . CHAPTER 31 \nVehicles in.……………………………..  3107.15.4\n\nASSISTED RESCUE AREAS, EXTERIOR.1009.7\n\nATRIUM \nDefined ................................................. SECTION 202 \nSprinklers . . . . . .. . . . . . . …………………. 914.4.1\n\nATRIUM FIRE PROTECTION  . . . 907.2.14, 914.4\n\nATTIC \nDefined ................................................. SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "for all other parts of",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPROVED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 233,
      "page_end": 233,
      "token_count": 996,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 306",
        "Section 1004",
        "Section 202",
        "Section 308",
        "Section 406",
        "Section 1010",
        "Section 404",
        "Section 310",
        "Section 906",
        "Section 905",
        "Section 605",
        "Section 102"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec102_1_27aba779",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "ATTIC STORAGE . ... . . . . . . 315.3.4, 903.3.1.2.3\n\nAUDIBLE ALARM NOTIFICATION APPLIANCE \n………………………………...…………….907.5.2.1 \nDefined ................................................. SECTION 202\n\nAUTOMATED RACK STORAGE \nDefined ................................................. SECTION 202 \nEmergency shutdown ………………………..3209.4\n\nAUTOMATIC \nDefined ................................................. SECTION 202\n\nAUTOMATIC FIRE-EXTINGUISHING SYSTEM \n(see \nFIRE-EXTINGUISHING \nSYSTEMS, \nALTERNATIVE)\n\nAUTOMATIC SMOKE DETECTION SYSTEM \nDefined ................................................. SECTION 202\n\nAUTOMATIC SPRINKLER SYSTEM  \n2108.2, 2703.10, 2804.3, 3206.4, 3209.2, \nSECTION 3315, 6304.1.4 \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "for all other parts of",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPROVED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 233,
      "page_end": 233,
      "token_count": 192,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3315",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2108_0_d4f01318",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2009\n\nDRAFT CURTAIN \nDefined ………………………...........SECTION 202 \nInstallation……………………………………………..\n1019.3, 1103.4.5,1103.4.6, 1103.4.8, 5106.3.2 \nDRAFTSTOP \nDefined ………………………...........SECTION 202 \nDRAINAGE CONTROL . .  2903.10, 2905.3, \n5004.2.2.6, 5705.3.8.1, 5706.2.6, 5706.4.9 \nDRAINS \nDip-tank bottom …………………………….2405.3.2 \nExhaust duct sprinkler system …..…2703.10.4.4.3 \nHPM liquids …………………..………….2705.2.3.3 \nMagazines …………………………..……..5604.6.1 \nOutdoor \ncryogenic \nfluid \nstorage \ncontainers………………………………5504.3.1.1.5 \nPortable containers …………...………5504.3.1.2.3 \nDRAPERIES . .. . . . . . . . . . . . . . . . . . 807.1, 1032.5 \nDRILLING, WELL ……………………………5706.3 \nDRY-CHEMICAL EXTINGUISHING AGENT \nDefined………………………............SECTION 202\n\nDRY CLEANING . . . . .  . . . . . . . . . . CHAPTER 21 \nClassifications …………………………...…...2103.1 \nDefined ………………………...........SECTION 202 \nFire protection. . . .. . . . . . . . . . . . . . SECTION 2108 \nPermit ............................................................. 105.5.13 \nRequirements, general . . . . . . . . . . SECTION 2104 \nRequirements, operating. .. . . . . . . SECTION 2105 \nSolvent or liquid classifications ........ SECTION 202 \nSpotting and pretreating . . . . . . . . . SECTION 2106  \nSystems . . . . .  . . . . . . . . . . . . . . . .SECTION 2107\n\nDRY CLEANING PLANT \nDefined ................................................ SECTION 202\n\nDRY CLEANING ROOM \nDefined ................................................ SECTION 202\n\nDRY CLEANING SYSTEM \nDefined ................................................ SECTION 202\n\nDRYING APPARATUS ............................ 2404.6.1.2\n\nDRYING OVENS (see INDUSTRIAL OVENS)\n\nDRYING ROOMS ............................................. 914.10\n\nDUCT SMOKE DETECTORS ....................... 907.3.1\n\nDUMPSTERS ..................................................... 304.3\n\nDUST COLLECTION . .. . . . . . . . 3703.5, 5906.5.3\n\nDUST EXPLOSION HAZARDS \n..……………….... CHAPTER 22, SECTION 2803 \nExplosion venting ......................................... 2803.2.1\n\nDWELLING \nDefined ................................................ SECTION 202\n\nDWELLING UNIT \nDefined ................................................. SECTION 202\n\nE\n\nEARLY \nSUPPRESSION \nFAST-RESPONSE \nSPRINKLER \n(ESFR) \n(see \nAUTOMATIC \nSPRINKLERS)\n\nEGRESS (see MEANS OF EGRESS)\n\nELECTRICAL EQUIPMENT ............ SECTION 603 \nAviation facilities ............................................ 2006.14 \nDust-producing machines ........................... 5906.5.5 \nSigns. . . . . . . .. . . . . . . . . . . . . . . . 603.4.1  \nWorkstations in HPM facilities .................... 2703.7.2\n\nELECTROSTATIC APPARATUS  SECTION 2407\n\nELECTROSTATIC FLUIDIZED BED \nDefined ................................................. SECTION 202\n\nELEVATOR GROUP \nDefined ................................................. SECTION 202 \nEmergency voice/alarm communication system in \n…………………………………………...….907.5.2.2\n\nELEVATOR HOISTWAYS. .. . . . . . ., 1103.4  \nWater protection ............................................. 604.5.4\n\nELEVATOR KEYS, FIRE SERVICE (see KEYS, \nFIRE SERVICE ELEVATOR)\n\nELEVATOR KEYS, NONSTANDARDIZED FIRE \nSERVICE \nKey boxes for .................................................. 506.1.2\n\nELEVATOR \nRECALL \n/ \nEMERGENCY \nOPERATION…………………………SECTION 604",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "CONSTRUCTION",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "Permit",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 239,
      "page_end": 239,
      "token_count": 968,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 603",
        "SBC 801",
        "Section 2106",
        "Section 2107",
        "Section 2803",
        "Section 202",
        "Section 2407",
        "Section 604",
        "Section 2105",
        "Section 2104",
        "Section 2108"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2108_1_fa866a84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "EMERGENCY ALARM SYSTEM \n……………… SECTION 908, 5004.9, 5005.4.4  \nDefined ……………………..…....SECTION 202\n\nEMERGENCY BREAKAWAY DEVICES \n………………………………..2306.7.5.1, 2307.6.3\n\nEMERGENCY CONTROL STATION …...…2703.1 \nDefined ………………………...........SECTION 202\n\nEMERGENCY ESCAPE AND RESCUE OPENING \n……………………………………….SECTION 1031 \nDefined ………………………...........SECTION 202\n\nEMERGENCY EVACUATION DRILL \n………………………………………...SECTION 405 \nDefined ………………………...........SECTION 202 \nFrequency .  . . . . . .. . . . . . . .  405.3, TABLE 405.3 \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "CONSTRUCTION",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "Permit",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 239,
      "page_end": 239,
      "token_count": 173,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 405.3",
        "Section 908",
        "Section 202",
        "Section 405",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec3310_0_42ede309",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2013",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "Buildings under construction or demolition",
      "section_id": "sec3310",
      "section_number": "3310",
      "section_title": "FIRE RESISTANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 243,
      "page_end": 243,
      "token_count": 13,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec3310_1_e382bd38",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "FIRE) \nFIRE, REPORTING OF UNWANTED  \n…………………………….. 401.3, SECTION 3310  \nFIRE RESISTANCE \nDefined ................................................ SECTION 202 \nFIRE-RESISTANCE RATING \nDefined ................................................ SECTION 202 \nFIRE-RESISTANT JOINT SYSTEM \nDefined ................................................ SECTION 202 \nFIRE-RETARDANT COATINGS ..................... 803.4 \nFIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION  . . …… . . .. . . . . . . . . CHAPTER 33 \nFIRE SAFETY FUNCTIONS ............................ 907.3 \nDefined ................................................ SECTION 202 \nFIRE SAFTEY PLANS  . . SECTION 404, 3404.5 \nFIRE SEPARATION DISTANCE \nDefined ................................................ SECTION 202 \nFIRE SERVICE ELEVATOR KEYS (see KEYS, \nFIRE SERVICE ELEVATOR) \nFIRE SERVICE FEATURES. . . . . . . CHAPTER 5 \nFIRE, UNWANTED (see UNWANTED FIRE) \nFIRE WALL \nDefined ................................................ SECTION 202 \nFIRE WATCH (see also STANDBY PERSONNEL) \nConstruction/demolition sites ………….3305.5 \nDefined ................................................ SECTION 202 \nHot work ............................................................ 3504.2 \nPlaces of assembly ...................................... 403.11.1 \nFIREBLOCKING \nDefined ................................................ SECTION 202 \nFIREPLACES, \nPORTABLE \nOUTDOOR \n(see \nPORTABLE OUTDOOR FIREPLACES) \nFIREWORKS \n(see \nEXPLOSIVES \nAND \nFIREWORKS) \nDefined ................................................ SECTION 202 \nProhibited ...................................................... 5601.1.3 \nRetail display and sale .................................... 5609.1 \nFIREWORKS DISPLAY \nDamage from ............................................. 5601.2.4.2 \nDefined ................................................ SECTION 202 \nFIXED BASE OPERATOR \nDefined ................................................ SECTION 202 \nFIXED SEATING .............................................. 1004.6 \nDefined ................................................ SECTION 202 \nOccupant load factor........................................ 1004.5 \nFLAME ARRESTORS ......................... 5704.2.7.3.2 \nFLAME \nRETARDANT \n(see \nalso \nFIRE-\nRETARDANT COATINGS) \nTents, air-supported, air-inflated and tensioned \nmembrane structures ………………………..3104.2 \nFLAME SPREAD \nDefined ………………………...........SECTION 202 \nFLAME SPREAD INDEX \nDefined ………………………...........SECTION 202 \nFLAMING FOODS AND BEVERAGES ….308.1.8 \nFLAMMABLE CRYOGENIC FLUID \nDefined ………………………...........SECTION 202 \nFLAMMABLE FINISHES. . . . .. . . . . CHAPTER 24  \nDefined ……………………...........SECTION 202 \nDipping operations .  . . . . . . . . . . . . SECTION 2405 \nElectrostatic apparatus . .. . . . . . . . SECTION 2407 \nFloor surfacing . . . . . . . . . . . . . . . . SECTION 2410 \nPowder coating . . . .  . . . . . . . . . . . SECTION 2406 \nProtection of operations .  . . . . . . . . SECTION 2403 \nSpray finishing . . . . . . . . . . . . . . . . SECTION 2404 \nVentilation……..2404.7, 2405.7, 2406.7, 2407.7, \n2409.6, 2410.5 \nFLAMMABLE GAS . . . . .  . . . . . . . . CHAPTER 58  \nDefined …………………………........SECTION 202 \nProhibited for pipe cleaning …………………3307.2 \nRequirements . . . .. . . . . . . . . . . . . . SECTION 5803 \nStorage . . . . . . . . .. . . . . . 3307.1, SECTION 5804 \nUse . . . . . . . . .  . . . . . . . . 3307.1, SECTION 5805 \nFLAMMABLE LIQUEFIED GAS \nDefined ………………………...........SECTION 202 \nFLAMMABLE LIQUIDS. . . . .  . . . . . CHAPTER 57 \nBuildings under construction or demolition  \n…………………………………………….",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "Buildings under construction or demolition",
      "section_id": "sec3310",
      "section_number": "3310",
      "section_title": "FIRE RESISTANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 243,
      "page_end": 243,
      "token_count": 968,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 2403",
        "Section 3310",
        "Section 202",
        "Section 2404",
        "Section 2407",
        "Section 5805",
        "Section 5803",
        "Section 2406",
        "Section 5804",
        "Section 2405",
        "Section 2410",
        "Section 404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec3310_2_64c40bca",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SECTION 3306  \nClassified locations ……………..…………5703.1.1 \nDefined ………………………...........SECTION 202 \nDispensing, use, mixing and handling \n…………………………………… 5705.3, 5705.3.8 \nIn construction and demolition operations \n…………………………………  . . . SECTION 3306  \nIndoor storage ……..……………………….5704.3.3 \nLabeling and signage ………………………..5703.5 \nMotor fuel . .. . . . . . . . . . . . . . . . . . SECTION 2306 \nOutdoor storage ………………………………5704.4 \nPermit . . . . .. . . . . . . . . . . . . . . . . 105.5.18, 105.6.8 \nPortable fire extinguisher ………………….5706.2.7 \nSpecial operations . .. . . . . . . . . . . . SECTION 5706 \nTank storage ………………………………….5704.2 \nTents, air-supported, air-inflated and tensioned  \nWaste control ………………………..…….5706.3.3 \nWholesale and resale use ………..………5704.3.6 \nFLAMMABLE MATERIAL \nDefined ................................................. SECTION 202 \nFLAMMABLE SOLID . ..  . . . . . . . . . CHAPTER 59  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 5904.1 \nMagnesium  . . . . . . .. . . . . . . . . . . . SECTION 5906 \nOutdoor storage. . . . . . . . . . . . . . . . SECTION 5906 \nRequirements  . .. . . . . . . . . . . . . . . SECTION 5903 \nUse  . . . . . . . . .. . . . . . . . . . . . . . . SECTION 5905 \nFLAMMABLE VAPOR AREA \nAlarms ......................................................... 2404.8.1.1 \nDefined ................................................. SECTION 202 \nElectrical equipment ..................................... 2403.2.1 \nIgnition sources ................................................ 2403.2 \nVentilation . . . . . . . . . . . . . . . . . . .  2404.7, 2405.7 \nWarning signs ............................................... 2403.2.7 \nFLAMMABLE VAPORS OR FUMES \nDefined ................................................. SECTION 202 \nFLASH POINT \nDefined ................................................. SECTION 202 \nFLEET VEHICLE MOTOR FUELDISPENSING \nFACILITY \nDefined ................................................. SECTION 202 \nTanks .......................................................... 2306.2.4.2 \nFLEXIBLE JOINTS. .. . . .  2306.7.9.1.4, 5703.6.9 \n-",
      "content_type": "mixed",
      "chapter_id": "ch57",
      "chapter_number": "57",
      "chapter_title": "Buildings under construction or demolition",
      "section_id": "sec3310",
      "section_number": "3310",
      "section_title": "FIRE RESISTANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 243,
      "page_end": 243,
      "token_count": 629,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 2306",
        "Section 202",
        "Section 5706",
        "Section 5905",
        "Section 5903",
        "Section 3306",
        "Section 5906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec406_0_7069f8dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2024\n\nRESPONSE PROCEDURES ……...SECTION 406\n\nRESPONSIBLE PERSON \nDefined ………………………………SECTION 202\n\nRETAIL DISPLAY AREA (for aerosols) \nDefined ………………………………SECTION 202 \nManufacturing facilities ………………………5107.1 \nMaximum quantities  5106.2, TABLE 5106.2.1, \nTABLE 5106.4\n\nREVOCATION OF PERMITS ………………..105.4\n\nRIGHT OF ENTRY …………………………….104.3\n\nROADWAYS, ACCESS FOR FIRE APPARATUS \n(see FIRE APPARATUS ACCESS ROAD)\n\nROCKETS AND ROCKETRY ………..….5601.1.4\n\nROLL COATING \nDefined ………………………………SECTION 202\n\nROOF, \nLANDSCAPED \n(see \nROOFTOP \nGARDENS)\n\nROOF VENTS ………………….…..SECTION 910\n\nStairway access  . . . . . . 504.3, 1011.12, 1011.16 \nROOFTOP \nGARDENS \nAND \nLANDSCAPED \nROOFS  . . . . .  ……. . ., 905.3.8 \nROOFTOP HELIPORT (see HELIPORT)\n\nRUBBISH (TRASH) ………………………….3305.2 \nChutes, automatic sprinkler protection ...903.2.11.2 \nContainers ………………………………...……304.3 \nDefined ………………………………SECTION 202 \nS \nSAFETY CAN ............................................. 5003.9.10 \nDefined ................................................ SECTION 202\n\nSAFETY RULES (Explosives) . 5603.7, 5605.6.6\n\nSCISSOR STAIRWAY \nDefined ................................................ SECTION 202 \nUse of ............................................................. 1007.1.1\n\nSCREEN PORCHES AND DECKS .............. 1015.5\n\nSECONDARY CONTAINMENT \nAbove-ground tanks ......................................... 2306.5 \nDefined ................................................ SECTION 202 \nHazardous materials. 5004.2, 5004.2.2, 5005.1.3, \n5005.2.1.4, 5005.2.2.4, 5005.3.5, 5005.3.7 \nIndoor storage ............................................ 5004.2.2.3 \nOutdoor storage ........................................ 5004.2.2.4 \nType II dry cleaning systems ...................... 2107.2.3 \nUnderground tanks.................................... 5003.2.4.1\n\nSECONDARY WATER SUPPLY (see WATER \nSUPPLY)\n\nSECURITY DEVICES . ………….  316.4, 1032.2.1\n\nSEGREGATED \nDefined ………………………………SECTION 202\n\nSELF-CLOSING \nDefined ………………………………SECTION 202\n\nSELF-LUMINOUS . . . . . . . . . . . . . . 1013.4, 1025.4  \nDefined ………………………………SECTION 202 \nSELF-SERVICE \nMOTOR \nFUEL-DISPENSING \nFACILITY . ……………….. . . . . . . .SECTION 2304 \nDefined…………………….………SECTION 202 \nSEMICONDUCTOR FABRICATION \nFACILITY . . .. . . . . . . . . . . .. . . . . . . CHAPTER 27 \nAutomatic sprinkler system ………………..2703.10 \nDefined ………………………………SECTION 202 \nEmergency alarm system …………..……..2703.12 \nEmergency power. .. . . . . . . . . . . 2703.15 \nManual fire alarm system …………………..2703.11 \nPermit ………………………………..……..105.5.23 \nQuantity limits . . . . . . . . .. . . . . . . TABLE 2704.2.2.1  \nStorage . . . . . . . . . . . . . . . . . . . . . . . SECTION 2704 \nTransportation and handling …………..……2705.3 \nUse and handling . . . .. . . . . . . . . . . SECTION 2705 \nSERVICE CORRIDOR \n…….  2703.3.8, 2703.9, 2703.12.1.1, 2705.3.3 \nDefined ………………………………SECTION 202 \nSERVICE PERSONNEL, CERTIFICATION OF \n(see \nCERTIFICATION \nOF \nSERVICE \nPERSONNEL)",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "REFERENCED STANDARDS",
      "section_id": "sec406",
      "section_number": "406",
      "section_title": "RESPONSIBLE PERSON",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 254,
      "page_end": 254,
      "token_count": 979,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 2704.2.2.1",
        "Section 202",
        "Table 5106.2.1",
        "Section 910",
        "Section 406",
        "Section 2304",
        "Section 2705",
        "Table 5106.4",
        "Section 2704"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec406_1_bccc93c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "SHAFTS. . . . . .. . . . . . . . . 1103.4\n\nSHAFTWAY MARKINGS ................................. 316.2\n\nSHELF STORAGE. . . . . . . . . . . . . SECTION 3207 \nDefined ................................................. SECTION 202 \nSpecialty storage . . . . . . . . . . . . . . SECTION 3210\n\nSHOCK PADDING ....................................... 5003.9.7\n\nSIGNS (see also PLACARDS; PLACARDING) \nAccess roads ............................................. 5604.6.5.1 \nAlarms and warning  . .. . . . . . 904.3.4, SECTION \n2507, 2305.6, 2310.5.5.1, 2603.3.1, 5703.5.1 \nElectrical rooms .............................................. 603.4.1 \nElectrostatic apparatus ................................ 2407.5.2 \nEmergency . . . . . .  . . .. . . . . . . . . . . . 608.8, 604.3 \nExit . . . .  .. ., SECTION 1011, 3103.12.6 \n-",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "REFERENCED STANDARDS",
      "section_id": "sec406",
      "section_number": "406",
      "section_title": "RESPONSIBLE PERSON",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 254,
      "page_end": 254,
      "token_count": 265,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 2507",
        "Section 202",
        "Section 3210",
        "Section 3207",
        "Section 1011"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2404_0_cb0ce732",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2026\n\nFlammable and combustible liquids  ……...  5703.4, \n5704.3.7.3, 5704.3.8.2, 5704.4.3, 5705.3.7.5.3, \n5705.3.7.6.3, 5705.3.8.1, 5706.2.6, 5706.5.1.5 \nHazardous materials  . . . . . . . . . . 5004.2, 5005.1.3, \n5005.2.1.3, 5005.2.2.4, 5005.3.4, 5005.3.6 \nService stations and repair garages .............. 2305.3\n\nSPILLS  \n2004.4, 2909.4.2, 2310.5.2,, 3306.6\n\nSPONTANEOUS IGNITION HAZARDS  \n………………………... . 304.3.1, 305.2, 3305.2.4\n\nSPOTTING (see DRY CLEANING)\n\nSPRAY BOOTH \nAreas adjacent to ...................................... 2403.2.1.3 \nConstruction ............................................... 2404.3.2.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . . .. . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2\n\nSPRAY FINISHING \n……….. . . . . 105.5.47, 105.6.22, SECTION 2404\n\nSPRAY ROOM \nConstruction .................................................. 2404.3.1 \nDefined ................................................ SECTION 202 \nPermit. . . . . . . . . . . . . . .. . . . . . . 105.5.47, 105.6.22 \nVentilation ................................................... 2403.3.5.2\n\nSPRAYING SPACE \nDefined ................................................ SECTION 202\n\nSPRINKLER \nSYSTEM \n(see \nAUTOMATIC \nSPRINKLER SYSTEM)\n\nSTAGE \nCANOPY, \nTEMPORARY \n(see \nTEMPORARY STAGE CANOPY)\n\nSTAGES, \nFIRE \nPROTECTION \nFOR. \n. \n……………………………………..  905.3.4, 914.6\n\nSTAIR \nDefined ………………………………SECTION 202\n\nSTAIRWAY ………………………..SECTION 1011 \nDefined ………………………………SECTION 202 \nIdentification . . .  1023.8, 1023.9,1104.21, \n1104.24 \nOn flammable and combustible liquid loading racks \n……………………………………………5706.5.1.12 \nOn flammable and combustible liquid storage tanks \n…………………………………………...5704.2.9.4\n\nSTAIRWAY, EXTERIOR EXIT …..SECTION 1027 \nDefined …………………………….…SECTION 202\n\nSTAIRWAY, SPIRAL ………………………1011.10 \nDefined …………………………….…SECTION 202\n\nSTANDBY POWER SYSTEM  \n……………………….…… 5005.1.5  \nDefined …………………….……..SECTION 202\n\nSTANDPIPE SYSTEM, CLASSES OF \nDefined ………………………………SECTION 202\n\nSTANDPIPE, TYPES OF \nDefined ………………………………SECTION 202\n\nSTANDPIPES……………………….SECTION 905 \nBuildings under construction/demolition  \n…………………………………………... SECTION 3314 \nDry ………………………………………..…….905.8 \nExisting buildings . . . .. . . . . . . . . . 1103.6, 1103.6.1  \nHeliports and helistops \n………………………. . 905.3.6, 1103.6.2, 2007.5  \nLandscaped roofs ……………………..…….905.3.8 \nPermit …………………………………..…..105.6.23 \nRooftop gardens ……………………..……..905.3.8\n\nSTATIC PILES (wood products) \nDefined …………………………….…SECTION 202 \nProtection ……………………………………..2808.6\n\nSTATIC PROTECTION …………………5706.5.1.7\n\nSTATIONARY STORAGE BATTERY SYSTEMS \n(see \nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE)\n\nSTEEL \nDefined ………………………………SECTION 202\n\nSTILLS, DRY CLEANING .. . . . 2104.2.4, 2107.1",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "REFERENCED STANDARDS",
      "section_id": "sec2404",
      "section_number": "2404",
      "section_title": "SPRAY ROOM",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 256,
      "page_end": 256,
      "token_count": 991,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 1027",
        "Section 202",
        "Section 905",
        "Section 3314",
        "Section 1011",
        "Section 2404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec2404_1_084d1ec0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "STORAGE \nAerosol, inside . .  . . . . . . . . . . . . . SECTION 5104 \nAmmunition. . . . .  . . .. . . . . . . . . . . SECTION 5606 \nAttics ………………………………………….315.3.4 \nAutomated . . .  . . . .. . . . . . . . . . . . SECTION 3209 \nBoiler rooms ……………………………….315.3.3 \nCalcium carbide ………………………...……3507.1 \nCarousel ............................................................ 3209.3 \nCombustible fibers, baled . .  . . . . . . SECTION 3705  \nCombustible fibers, detached structure ........ 3704.6 \nCombustible fibers, loose . . . ... . . SECTION 3704 \nCombustible liquids. . . . . . . . .. . . . SECTION 5704  \n-",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "REFERENCED STANDARDS",
      "section_id": "sec2404",
      "section_number": "2404",
      "section_title": "SPRAY ROOM",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 256,
      "page_end": 256,
      "token_count": 206,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3209",
        "Section 5104",
        "Section 3705",
        "Section 3704",
        "Section 5704",
        "Section 5606"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec5304_0_9173f51e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2027\n\nCombustible materials \n……………. . . 105.5.31, SECTION 315, 2003.6  \nCompressed gas. . . .. . . . . . . . . . . SECTION 5304 \nConcealed spaces .......................................... 315.3.4 \nCorridors and lobbies in Group E ............. 807.5.2.1 \nCorrosive materials . .. . . . . . . . . . . SECTION 5404 \nCryogenic fluids . . . . . . . . . . . . . . . SECTION 5504  \nCylinder and container, welding ..................... 3505.2 \nElectrical rooms ............................................... 315.3.3 \nElevator (occupant evacuation) lobbies ....... 604.5.2 \nExplosives. . . . . . . . . . . . . . . . . . . . SECTION 5604 \nExterior, finished lumber . . . . .. . . . SECTION 2809 \nFire command centers . . . . . . . . . 315.3.3, 508.1.6  \nFlammable gases .. . . . . . . . . . . . . SECTION 5804 \nFlammable liquids . . . .. . . . . . . . . . SECTION 5704 \nFlammable solids . . . . . . . . . . . . . . SECTION 5904 \nFoam .................................................... 5704.2.9.2.2.1 \nFuel oil ................................................................. 605.4 \nHazardous materials . . . . . . . . . . . . SECTION 5004  \nHazardous materials storage defined \n……………………………………….. SECTION 202 \nHigh-piled combustible . . . . . . . . . . . CHAPTER 32 \nHogged material \n………………… SECTION 2807, SECTION 2808  \nIndoor ................................................... SECTION 315 \nLog areas . . . . . . . . .  . . . . . . . . . . .SECTION 2806 \nLoose combustible fibers .. . .  . . . . SECTION 3704  \nLP-gas. . . . . . . . . .. . . . . . . . . . . . . SECTION 6109  \nMeans of egress . .. . . . 315.3.2, 807.5.2.1, 1032.3 \nMechanical refrigeration rooms ...................... 608.11 \nMechanical rooms ........................................... 315.3.3 \nNitrocellulose .................................................... 2909.4 \nOrganic peroxide. ..  . . . . 2909.5, SECTION 6204  \nOutside ................................................................ 315.3 \nOxidizers . . . . . . . . . . . . . . . . . . . . . SECTION 6304 \nPlan ........................................................ 5003.11.3.11 \nPlenums ............................................................... 315.6 \nPyrophoric materials .   . . . . . . . . . . SECTION 6404  \nPyroxylin (cellulose nitrate) plastics \n……………………………………… SECTION 6504  \nRack . . . . . . . . . .. . . . . . . . . . . . . . . SECTION 3208 \nSemiconductor fabrication facilities \n……………………………………….SECTION 2704  \nSolid-piled and shelf . . .. . . . . . . . . . SECTION 3207 \nSpecialty . . . . . . . . . . . . . . . . . . . . . SECTION 3210 \nTank . . . . . . . . . . . . . . . . . . . . . . . . 2909.2, 5704.2 \nTire . .. . . . . . . SECTION 3405, SECTION 3409 \nUnder floors...................................................... 315.3.4 \nUnder high-voltage transmission lines ............ 315.4 \nUnstable (reactive) materials ... . . . SECTION 6604  \nWater-reactive solids and liquids . . SECTION 6704 \nWood chips . . .   SECTION 2807, SECTION 2808\n\nSTORY \nDefined ………………………………SECTION 202\n\nSTORY ABOVE-GRADE PLANE \nDefined ………………………………SECTION 202",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "Hogged material",
      "section_id": "sec5304",
      "section_number": "5304",
      "section_title": "Concealed spaces",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 257,
      "page_end": 257,
      "token_count": 953,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3208",
        "Section 5904",
        "Section 3210",
        "Section 315",
        "Section 5804",
        "Section 3704",
        "Section 3405",
        "Section 3409",
        "Section 2704",
        "Section 2807",
        "Section 6504",
        "Section 202",
        "Section 6404",
        "Section 5504",
        "Section 5704",
        "Section 2806",
        "Section 6304",
        "Section 5004",
        "Section 5404",
        "Section 5604",
        "Section 2808",
        "Section 2809",
        "SBC 801",
        "Section 6204",
        "Section 6604",
        "Section 3207",
        "Section 6109",
        "Section 6704",
        "Section 5304"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec5304_1_892fd59d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "STRAW . .. . . . . . . . . . . . . . . . . . . . 2404.5, 2903.4 \nWaste material ………………………..…….304.1.1\n\nSUB-ATMOSPHERIC \nPRESSURE \nGAS \nSYSTEMS (SAGS) …………………………2703.16\n\nSUMPS ………………………………..…...5706.3.3\n\nSUPERVISING STATION. . . . . . .. . 903.4.1, 905.9  \nDefined …………………………....SECTION 202\n\nSUPERVISION . . . . . . . . . . . . 903.4, 905.9, 913.4\n\nSUPERVISORY SERVICE \nDefined ………………………………SECTION 202\n\nSUPERVISORY SIGNAL .  . . . . . . .903.4.1, 905.9  \nDefined …………………………….…SECTION 202\n\nSUPERVISORY SIGNAL-INITIATING DEVICE \nDefined ………………………………SECTION 202\n\nSYSTEM (hazardous materials) \nDefined ………………………………SECTION 202\n\nT\n\nTAGS . .. . ……………………………….. 904.9.2\n\nTANK \nAbandonment of . . . . . 5704.2.13, 5704.2.13.1.4  \nAbove-ground . . . . . . . . . . . . . . . 2306.2.2, \n2306.2.3, \n2306.2.4, \n5404.2.1, \n5003.2.4.2, \n5704.2.7.3.5.1, 5704.2.9, 5704.2.13.2 \nAnchoring ………………………………5704.2.8.5 \nCapacity …………………………………..2305.1.2 \nCapacity, available ………………..5704.2.9.7.5.2 \nCompressed gas . . . . . . . . . . . 5303.1, 5303.4.2 \nConstruction ………………………..…5704.2.9.6.1 \nDefective …………………………..…….5003.2.6.2 \nDefined ………………………………SECTION 202 \nDesign and construction   \n………………... 5003.2.1, 5704.2.7, 5704.2.9.6.1 \nDiking ……………………………………5704.2.10.2 \nDischarge ……………………..…….5704.2.7.5.5.2 \nDispensing . . . . . . . .. . . . . . . . . 5706.2.8, 5706.5.4 \nDrainage control ………………………..……2306.5 \nEmpty. . . . . . . . . . 5003.2.5, 5704.3.3.4, 5704.4.8 \nFilling operations . . . . . . . . . . . 2305.1, 5706.6.1.10 \nFill pipe connections ............................. 5704.2.9.7.6 \nHot work on . . . . . .  . SECTION 3510, 5704.2.7.6 \nInside buildings . .. . . . . . . . . 2306.2.2, 5704.2.9.5 \nInstallation . . . . . . .. . . . . . . . . . . 5003.2.4, 5704.2.7 \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "Hogged material",
      "section_id": "sec5304",
      "section_number": "5304",
      "section_title": "Concealed spaces",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 257,
      "page_end": 257,
      "token_count": 779,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3510",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec3404_0_78727bde",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX\n\nSBC 801-CC-2024 \n2029\n\nAccess . . . . . . . . . . . . . . . . . . . . . SECTION 3406 \nFencing . . .  . . . . . . . . . . . . . . . . . SECTION 3407 \nIndoor . . . . . . . . . .. . . . . . . . . . . . SECTION 3409 \nOutdoor .  . . . . . . . . . . . . . . . . . . . SECTION 3405 \nPermit ……………………………………….105.5.48 \nPrecautions against fire . . . . . . . . SECTION 3404\n\nTIRES, BULK STORAGE OF \nDefined ………………………..…….SECTION 202\n\nTOOL (semiconductor fabrication) \nDefined ………………………..…….SECTION 202\n\nTORCH-APPLIED ROOF SYSTEM \nDefined ………………………………SECTION 202\n\nTORCHES ……..……………………………..308.4 \nPermit ……..……………………………….105.5.35\n\nTOWNHOUSE \nDefined ………………………………SECTION 202\n\nTOXIC \nDefined ………………………………SECTION 202 \nMaterials (see HIGHLY TOXIC AND TOXIC \nMATERIALS)\n\nTRADE-OFFS FOR SPRINKLERS \n…………………………………………………904.2.1\n\nTRAFFIC CALMING DEVICES ……………503.4.1 \nDefined ………………………………SECTION 202\n\nTRAINING, EMPLOYEE EMERGENCY \n……………………………………….. SECTION 406\n\nTRANSIENT \nDefined ………………………………SECTION 202\n\nTRANSIENT AIRCRAFT …………………..914.8.2 \nDefined ………………………………SECTION 202\n\nTRANSPORTATION \nHazardous materials . . . . .. . . . . . . 2705.3, 5003.10  \nLP-gas ……………………………………….6101.1\n\nTRANSVERSE \nFLUE \nSPACE \n(see \nFLUE \nSPACES)\n\nTRASH (see RUBBISH)\n\nTRAVEL DISTANCE, EXIT ACCESS \n…………………. …………………..SECTION 1016\n\nTREATMENT SYSTEMS. . .  608.13.3, 2703.14.3, \n6003.1.3, 6003.2.3.2, 6004.2.2.7, 6004.3.4.1\n\nTREES (see NATURAL CUT TREES)\n\nTROUBLE SIGNAL  . . . . . . . . 903.4.1  \nDefined ................................................. SECTION 202\n\nTUBE TRAILERS ....................................... 5303.7.11 \nDefined ................................................. SECTION 202\n\nTURNSTILES ................................... SECTION 1010\n\nTWENTY-FOUR HOUR BASIS \nDefined ................................................. SECTION 202 \nU\n\nUNAUTHORIZED DISCHARGE \n…………………………………. 5003.3.1, 5706.2.6  \nDefined ................................................. SECTION 202\n\nUNDERGROUND BUILDINGS.  . . . . . . 403.10.3, \n, 905.3.5, 907.2.18, 907.2.19, 914.5\n\nUNLAWFUL ACTS ............................................ 112.1\n\nUNOCCUPIED TENANT SPACE .................... 311.6\n\nUNSAFE BUILDINGS (see BUILDING)\n\nUNSTABLE (REACTIVE) MATERIAL \n…………………………………………CHAPTER 66  \nDefined ................................................. SECTION 202 \nIndoor storage ................................................... 6604.1 \nOutdoor storage ................................................ 6604.2 \nRequirements .  . . . . .. . . . . . . . . . SECTION 6603 \nUse ..................................................................... 6605.1\n\nUNVENTED HEATERS .................................... 605.5\n\nUNWANTED FIRE \nDefined ................................................. SECTION 202 \nIgnitions ............................................................... 305.5 \nReporting . . . . . .. . . . . . . . . 401.3, SECTION 3310\n\nUPHOLSTERED FURNITURE (see FURNITURE, \nUPHOLSTERED)\n\nUSE, CHANGE OF (see CHANGE OF USE)\n\nUSE (MATERIAL) \nDefined ................................................. SECTION 202\n\nUTILITY IDENTIFICATION .......................... 509.1.1\n\nV\n\nVACANT PREMISES ........................ SECTION 311 \nAbandoned ...................................................... 311.1.1 \nFire protection systems ................................. 311.2.2 \nPlacarding............................................................ 311.5 \nRemoval of hazardous materials ..................... 311.4 \nSafeguarding ....................................................... 311.2 \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "Hogged material",
      "section_id": "sec3404",
      "section_number": "3404",
      "section_title": "TIRES, BULK STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 259,
      "page_end": 259,
      "token_count": 981,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 3310",
        "Section 3407",
        "Section 202",
        "Section 406",
        "Section 1016",
        "Section 1010",
        "Section 6603",
        "Section 3405",
        "Section 311",
        "Section 3406",
        "Section 3404",
        "Section 3409"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061_sec3506_0_56740a80",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1801-2061",
      "content": "INDEX \n \nSBC 801-CC-2024 \n2031 \n \nDefined ………………………………SECTION 202 \nElectric arc . . .. . . .  . . . . . . . . . . . . SECTION 3506 \nFlammable and combustible liquid tanks \n……. . .   3504.1.7, SECTION 3510, 5704.2.7.6 \nGas . . . . . . . . . . . .. . . . . . . . . . . . . . SECTION 3505 \nPermit . . . . . . . . . .  . . . . . . . . . . . 105.5.12, 105.5.25 \nRequirements .  SECTION 3503, SECTION 3504 \nTire storage yards ………………………...….3404.2 \nWarning signs in flammable finish operations \n…………………………………………...…..2403.2.7 \n \nWELL DRILLING ............................................. 5706.3 \n \nWET-CHEMICAL EXTINGUISHING AGENT \n………………………………………………… . 904.5 \nDefined ................................................ SECTION 202 \n \nWET FUELING (see MOBILE FUELING) \n \nWET HOSING (see MOBILE FUELING) \n \nWHARVES. . .  . . 2310.3.1, 2310.5.5, 5706.4.7 \n \nWILDFIRE RISK AREA . . . . . . . . . . 308.1.6, 308.2  \nDefined ................................................ SECTION 202 \n \nWINDER. . . .. . . . . . . . . . . . . . . . . 1011.5.3, 1011.9 \nDefined ................................................ SECTION 202 \n \nWINDOWLESS STORIES OR AREAS . 903.2.11.1 \n \nWIRELESS PROTECTION SYSTEM ......... 907.6.1 \nDefined ................................................. SECTION 202 \n \nWIRING, ELECTRICAL \nHazards ............................................... SECTION 603 \n \nWOOD PRODUCTS . . . . . . . 105.5.52, SECTION \n2807, SECTION 2808 \n \nWOODWORKING FACILITIES \n(see LUMBER YARDS AND WOODWORKING \nFACILITIES) ................................................ 903.2.4.1 \n \nWORKSTATION  \n(semiconductor manufacturing) \nDefined ................................................. SECTION 202 \nY \nYARD \nDefined ................................................. SECTION 202 \nZ \nZONE, FIRE ALARM ..................................... 907.6.3 \nDefined ................................................. SECTION 202 \n \nZONE, NOTIFICATION \nDefined ................................................. SECTION 202 \n \nZONING INDICATOR PANEL…………......907.6.3 \n \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "Hogged material",
      "section_id": "sec3506",
      "section_number": "3506",
      "section_title": "Flammable and combustible liquid tanks",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 261,
      "page_end": 261,
      "token_count": 586,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 603",
        "SBC 801",
        "Section 2807",
        "Section 3504",
        "Section 202",
        "Section 2808",
        "Section 3506",
        "Section 3510",
        "Section 3503",
        "Section 3505"
      ]
    }
  ]
}