{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n171 \n \nassisted living facilities; or housing cells in a \njail. Another example would be a studio \napartment with a kitchenette (i.e., countertop \nmicrowave, sink, refrigerator). Since the \ncooking arrangements are not the traditional \npermanent appliances (i.e., a range), this \nconfiguration would be considered a sleeping \nunit, not a dwelling unit. As defined in the code, \na “Dwelling unit” must contain permanent \nfacilities for living, sleeping, eating, cooking \nand sanitation. \n \nThe new style of dormitory in colleges consists \nof two, three or four bedrooms with one or two \nsingle occupant bathrooms and a shared living \nspace. These facilities are considered a \nsleeping unit. Only where there are full cooking \nand eating facilities (i.e., a kitchen with a range) \nwithin the unit is the unit considered a dwelling \nunit. The two-, three- or four-bedroom units \noperate similarly to an apartment. Considering \nthis group of rooms as a sleeping unit clarifies \nthat the provisions in Chapter 7 to separate \ndwelling or sleeping units allows for this group \nof rooms to be separated from adjacent groups \nand the corridors but does not require the \nbedrooms to be separated from the associated \nliving room or bathrooms. This also clarified \nthat only the main corridors have fire alarms, \nand smoke detectors can be within the unit. \nDue to how universities administer dormitory \nassignments, the accessibility provisions in \nSection 1108 specify that bedrooms within \nsleeping units are counted separately for the \npurpose of determining the number of \naccessible bedrooms required. \n \nThe current definition of “Sleeping unit” does \nnot set a limit on the number of occupants in a \nsleeping unit. However, for consistency with \nthe application of provisions in Groups I-1, I-2, \nR-1 and R-2, and where similar facilities are \npermitted to comply with Group R-3 provisions \n(i.e., 16 occupants for nontransient Group R-2, \n10 occupants for transient Group R-1, 5 \noccupants for Groups I-1 and I-2), there is an \nimplied transition on where these units are \nconsidered operating as a single unit rather \nthan separate units with shared spaces. \n \nCare suites, as addressed for Group I-2 in SBC \n201 Section 407.4.4, would typically include \nseveral sleeping units. Care suites should not \nbe confused with similar layouts in other parts \nof the hospital or within other occupancies that \nmay be referred to as a “suite.”. \nSMALL ARMS AMMUNITION. A shotgun, rifle \nor pistol cartridge and any cartridge for propellant-\nactuated devices. This definition does not include \nmilitary ammunition containing bursting charges or \nincendiary, \ntrace, \nspotting \nor \npyrotechnic \nprojectiles. \n❖ \nSmall arms ammunition consists of cylindrical \ncasings \ncontaining \na \nsmall \namount \nof \nsmokeless powder. These items are usually \ndesigned to propel a missile or bullet at a \ntarget, but they may also be used in explosive \nactuated devices, such as nail guns and \nriveters. Individual cartridges are typically \npacked in paperboard boxes shipped in \ncardboard cartons. In a fire, these articles pose \nno mass detonation hazard and only a \nmoderate (low-velocity) projectile hazard. The \nATF definition of “Ammunition” also includes \npercussion caps and 2.4 mm and other \nexternal burning pyrotechnic hobby fuses. \nBlack powder ammunition and black powder \nare not included in this definition. \nSMALL ARMS PRIMERS. Small percussion-\nsensitive explosive charges, encased in a cap, used \nto ignite propellant powder. \n❖ \n“Small arm primers” and “percussion caps” \nmean primers used for small arms ammunition. \nSMOKE ALARM. A single or multiple-station \nalarm responsive to smoke. See also “Single-station \nsmoke alarm” and “Multiple-station smoke alarm.” \n❖ \nThis is a general term that applies to both \nsingle and multiple-station smoke alarms that \nare not part of an automatic fire detection \nsystem. It is the generic term for any device \nthat both detects the products of combustion \nand initiates an alarm signal for occupant \nnotification. \nSMOKE BARRIER. A continuous membrane, \neither vertical or horizontal, such as a wall, floor, or \nceiling assembly, that is designed and constructed \nto restrict the movement of smoke. \n❖ \nA smoke barrier is a fire-resistance-rated \nassembly that is different from a fire partition, \nfire barrier or fire wall. Smoke barriers include \nwalls and floor/ceiling assemblies that are \nconstructed with a 1-hour fire-resistance rating \nand are one of the components in a smoke \ncompartment. \nIn \nGroup \nI-2 \nand \nI-3 \noccupancies, smoke barriers are intended to \ncreate adjacent smoke compartments to which \nbuilding occupants can be safely and promptly \nrelocated during a fire, thus preventing the \nneed to have complete and immediate egress \nfrom the building. For these occupancies, \ncomplete egress from the building would not be \npractical in most cases, due to restrictions on \nthe mobility of the occupants. To maintain \ntenability in the adjacent smoke compartment, \nthe smoke barrier is therefore intended to resist \nthe spread of fire and hinder the movement of \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n171 \n \nassisted living facilities; or housing cells in a \njail. Another example would be a studio \napartment with a kitchenette (i.e., countertop \nmicrowave, sink, refrigerator). Since the \ncooking arrangements are not the traditional \npermanent appliances (i.e., a range), this \nconfiguration would be considered a sleeping \nunit, not a dwelling unit. As defined in the code, \na “Dwelling unit” must contain permanent \nfacilities for living, sleeping, eating, cooking \nand sanitation. \n \nThe new style of dormitory in colleges consists \nof two, three or four bedrooms with one or two \nsingle occupant bathrooms and a shared living \nspace. These facilities are considered a \nsleeping unit. Only where there are full cooking \nand eating facilities (i.e., a kitchen with a range) \nwithin the unit is the unit considered a dwelling \nunit. The two-, three- or four-bedroom units \noperate similarly to an apartment. Considering \nthis group of rooms as a sleeping unit clarifies \nthat the provisions in Chapter 7 to separate \ndwelling or sleeping units allows for this group \nof rooms to be separated from adjacent groups \nand the corridors but does not require the \nbedrooms to be separated from the associated \nliving room or bathrooms. This also clarified \nthat only the main corridors have fire alarms, \nand smoke detectors can be within the unit. \nDue to how universities administer dormitory \nassignments, the accessibility provisions in \nSection 1108 specify that bedrooms within \nsleeping units are counted separately for the \npurpose of determining the number of \naccessible bedrooms required. \n \nThe current definition of “Sleeping unit” does \nnot set a limit on the number of occupants in a \nsleeping unit. However, for consistency with \nthe application of provisions in Groups I-1, I-2, \nR-1 and R-2, and where similar facilities are \npermitted to comply with Group R-3 provisions \n(i.e., 16 occupants for nontransient Group R-2, \n10 occupants for transient Group R-1, 5 \noccupants for Groups I-1 and I-2), there is an \nimplied transition on where these units are \nconsidered operating as a single unit rather \nthan separate units with shared spaces. \n \nCare suites, as addressed for Group I-2 in SBC \n201 Section 407.4.4, would typically include \nseveral sleeping units. Care suites should not \nbe confused with similar layouts in other parts \nof the hospital or within other occupancies that \nmay be referred to as a “suite.”. \nSMALL ARMS AMMUNITION. A shotgun, rifle \nor pistol cartridge and any cartridge for propellant-\nactuated devices. This definition does not include \nmilitary ammunition containing bursting charges or \nincendiary, \ntrace, \nspotting \nor \npyrotechnic \nprojectiles.",
      "commentary": "Small arms ammunition consists of cylindrical \ncasings \ncontaining \na \nsmall \namount \nof \nsmokeless powder. These items are usually \ndesigned to propel a missile or bullet at a \ntarget, but they may also be used in explosive \nactuated devices, such as nail guns and \nriveters. Individual cartridges are typically \npacked in paperboard boxes shipped in \ncardboard cartons. In a fire, these articles pose \nno mass detonation hazard and only a \nmoderate (low-velocity) projectile hazard. The \nATF definition of “Ammunition” also includes \npercussion caps and 2.4 mm and other \nexternal burning pyrotechnic hobby fuses. \nBlack powder ammunition and black powder \nare not included in this definition. \nSMALL ARMS PRIMERS. Small percussion-\nsensitive explosive charges, encased in a cap, used \nto ignite propellant powder.\n\n❖ “Small arm primers” and “percussion caps” \nmean primers used for small arms ammunition. \nSMOKE ALARM. A single or multiple-station \nalarm responsive to smoke. See also “Single-station \nsmoke alarm” and “Multiple-station smoke alarm.”\n\n❖ This is a general term that applies to both \nsingle and multiple-station smoke alarms that \nare not part of an automatic fire detection \nsystem. It is the generic term for any device \nthat both detects the products of combustion \nand initiates an alarm signal for occupant \nnotification. \nSMOKE BARRIER. A continuous membrane, \neither vertical or horizontal, such as a wall, floor, or \nceiling assembly, that is designed and constructed \nto restrict the movement of smoke.\n\n❖ A smoke barrier is a fire-resistance-rated \nassembly that is different from a fire partition, \nfire barrier or fire wall. Smoke barriers include \nwalls and floor/ceiling assemblies that are \nconstructed with a 1-hour fire-resistance rating \nand are one of the components in a smoke \ncompartment. \nIn \nGroup \nI-2 \nand \nI-3 \noccupancies, smoke barriers are intended to \ncreate adjacent smoke compartments to which \nbuilding occupants can be safely and promptly \nrelocated during a fire, thus preventing the \nneed to have complete and immediate egress \nfrom the building. For these occupancies, \ncomplete egress from the building would not be \npractical in most cases, due to restrictions on \nthe mobility of the occupants. To maintain \ntenability in the adjacent smoke compartment, \nthe smoke barrier is therefore intended to resist \nthe spread of fire and hinder the movement of \n-",
      "chapter_id": "ch2",
      "section_id": "sec1108"
    },
    {
      "page": 2,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n172 \n \nsmoke. Smoke barriers are also used to \ncompartment a building into separate smoke \ncontrol zones where using the provisions of \nSection 909. The construction requirements for \na smoke barrier provide resistance to the \ntransmission of smoke. \nSMOKE COMPARTMENT. A space within a \nbuilding separated from other interior areas of the \nbuilding by smoke barriers, including interior walls \nand horizontal assemblies. \n❖ \nSmoke compartments create spaces that \nprotect occupants from the products of \ncombustion produced by a fire in an adjacent \nsmoke compartment and to restrict smoke to \nthe compartment of fire origin. \nSMOKE DAMPER. A listed device installed in \nducts and air transfer openings designed to resist the \npassage of smoke. The device is installed to operate \nautomatically, controlled by a smoke detection \nsystem, and where required, is capable of being \npositioned from a fire command center. \n❖ \nSimilar to a fire damper, smoke dampers are \nintended to restrict the passage of smoke \nthrough ducts or openings in structural \nassemblies such as smoke barriers and \ncorridor walls. They are also installed in smoke \ncontrol systems. The smoke leakage rates of \nthese devices are used to classify them in \naccordance with UL 555S. See also the \ncommentary to the definitions of “Fire damper.” \nSMOKE DETECTOR. A listed device that senses \nvisible or invisible particles of combustion. \n❖ \nThese devices are considered early warning \ndevices and have saved many people from \nsmoke inhalation and burns. Smoke detectors \nhave a wide range of uses, from sophisticated \nfire detection systems for industrial and \ncommercial uses to residential. A smoke \ndetector is a device, typically listed in \naccordance with UL 268, that activates a fire \nalarm system. These system smoke detectors \ncontain only the components required to detect \nthe products of combustion and activate a fire \nalarm system and are, therefore, different from \nsingle and multiple-station smoke alarms. \n \nSmoke detectors typically consist of two types: \nionization and photoelectric. An ionization \ndetector contains a small amount of radioactive \nmaterial that ionizes the air in a sensing \nchamber and causes a current to flow through \nthe air between two charged electrodes. When \nsmoke enters the chamber, the particles cause \na reduction in the current. When the level of \nconductance decreases to a preset level, the \ndetector responds with an alarm. \n \nA photoelectric smoke detector consists \nprimarily of a light source, a light beam and a \nphotosensitive device. When smoke particles \nenter the light beam, they reduce the light \nintensity in the photosensitive device. When \nobscuration reaches a preset level, the \ndetector initiates an alarm. \nSMOKE PARTITION. A wall assembly that \nextends from the top of the foundation or floor \nbelow to the underside of the floor or roof \nsheathing, deck or slab above or to the underside of \nthe ceiling above where the ceiling membrane is \nconstructed to limit the transfer of smoke. \n❖ \nThis term represents wall assemblies that are \nconstructed in accordance with SBC 201 \nSection 710 to resist the passage of smoke. \nUnless required elsewhere in the code, smoke \npartitions do not require a fire-resistance rating. \nAn example of this would be where a smoke \npartition is also a corridor wall that requires a \nfire-resistance rating. In this case, the partition \nwould need to meet all requirements applicable \nto smoke partitions and fire partitions. \nSMOKE-DEVELOPED INDEX. A comparative \nmeasure, expressed as a dimensionless number, \nderived from measurements of smoke obscuration \nversus time for a material tested in accordance with \nASTM E 84. \n❖ \nThe ASTM E 84 test method of measuring the \ndensity of smoke emitted from combustible \nmaterials determines the smoke-developed \nindex. This value is only comparative and \nprovides only a relative understanding of \nsmoke generation potential. The smoke-\ndeveloped index is sometimes abbreviated as \nSDI. \nSMOKELESS \nPROPELLANTS. \nSolid \npropellants, commonly referred to as smokeless \npowders, used in small arms ammunition, cannons, \nrockets, propellant-actuated devices and similar \narticles. \n❖ \nThis term refers to a propellant explosive from \nwhich there is little or no smoke when fired, \nincluding smokeless powder for cannons and \nsmokeless powder for small arms. \nSMOKEPROOF ENCLOSURE. An interior exit \nstairway designed and constructed so that the \nmovement of the products of combustion produced \nby a fire occurring in any part of the building into \nthe enclosure is limited. \n❖ \nA smokeproof enclosure is intended to provide \nan effective barrier to the entry of smoke into \nan exit stairway, thereby offering an additional \nlevel of protection for occupants of high-rise \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n172 \n \nsmoke. Smoke barriers are also used to \ncompartment a building into separate smoke \ncontrol zones where using the provisions of \nSection 909. The construction requirements for \na smoke barrier provide resistance to the \ntransmission of smoke. \nSMOKE COMPARTMENT. A space within a \nbuilding separated from other interior areas of the \nbuilding by smoke barriers, including interior walls \nand horizontal assemblies.",
      "commentary": "Smoke compartments create spaces that \nprotect occupants from the products of \ncombustion produced by a fire in an adjacent \nsmoke compartment and to restrict smoke to \nthe compartment of fire origin. \nSMOKE DAMPER. A listed device installed in \nducts and air transfer openings designed to resist the \npassage of smoke. The device is installed to operate \nautomatically, controlled by a smoke detection \nsystem, and where required, is capable of being \npositioned from a fire command center.\n\n❖ Similar to a fire damper, smoke dampers are \nintended to restrict the passage of smoke \nthrough ducts or openings in structural \nassemblies such as smoke barriers and \ncorridor walls. They are also installed in smoke \ncontrol systems. The smoke leakage rates of \nthese devices are used to classify them in \naccordance with UL 555S. See also the \ncommentary to the definitions of “Fire damper.” \nSMOKE DETECTOR. A listed device that senses \nvisible or invisible particles of combustion.\n\n❖ These devices are considered early warning \ndevices and have saved many people from \nsmoke inhalation and burns. Smoke detectors \nhave a wide range of uses, from sophisticated \nfire detection systems for industrial and \ncommercial uses to residential. A smoke \ndetector is a device, typically listed in \naccordance with UL 268, that activates a fire \nalarm system. These system smoke detectors \ncontain only the components required to detect \nthe products of combustion and activate a fire \nalarm system and are, therefore, different from \nsingle and multiple-station smoke alarms. \n \nSmoke detectors typically consist of two types: \nionization and photoelectric. An ionization \ndetector contains a small amount of radioactive \nmaterial that ionizes the air in a sensing \nchamber and causes a current to flow through \nthe air between two charged electrodes. When \nsmoke enters the chamber, the particles cause \na reduction in the current. When the level of \nconductance decreases to a preset level, the \ndetector responds with an alarm. \n \nA photoelectric smoke detector consists \nprimarily of a light source, a light beam and a \nphotosensitive device. When smoke particles \nenter the light beam, they reduce the light \nintensity in the photosensitive device. When \nobscuration reaches a preset level, the \ndetector initiates an alarm. \nSMOKE PARTITION. A wall assembly that \nextends from the top of the foundation or floor \nbelow to the underside of the floor or roof \nsheathing, deck or slab above or to the underside of \nthe ceiling above where the ceiling membrane is \nconstructed to limit the transfer of smoke.\n\n❖ This term represents wall assemblies that are \nconstructed in accordance with SBC 201 \nSection 710 to resist the passage of smoke. \nUnless required elsewhere in the code, smoke \npartitions do not require a fire-resistance rating. \nAn example of this would be where a smoke \npartition is also a corridor wall that requires a \nfire-resistance rating. In this case, the partition \nwould need to meet all requirements applicable \nto smoke partitions and fire partitions. \nSMOKE-DEVELOPED INDEX. A comparative \nmeasure, expressed as a dimensionless number, \nderived from measurements of smoke obscuration \nversus time for a material tested in accordance with \nASTM E 84.\n\n❖ The ASTM E 84 test method of measuring the \ndensity of smoke emitted from combustible \nmaterials determines the smoke-developed \nindex. This value is only comparative and \nprovides only a relative understanding of \nsmoke generation potential. The smoke-\ndeveloped index is sometimes abbreviated as \nSDI. \nSMOKELESS \nPROPELLANTS. \nSolid \npropellants, commonly referred to as smokeless \npowders, used in small arms ammunition, cannons, \nrockets, propellant-actuated devices and similar \narticles.\n\n❖ This term refers to a propellant explosive from \nwhich there is little or no smoke when fired, \nincluding smokeless powder for cannons and \nsmokeless powder for small arms. \nSMOKEPROOF ENCLOSURE. An interior exit \nstairway designed and constructed so that the \nmovement of the products of combustion produced \nby a fire occurring in any part of the building into \nthe enclosure is limited.\n\n❖ A smokeproof enclosure is intended to provide \nan effective barrier to the entry of smoke into \nan exit stairway, thereby offering an additional \nlevel of protection for occupants of high-rise \n-",
      "chapter_id": "ch2",
      "section_id": "sec1108"
    },
    {
      "page": 3,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n173 \n \nand underground structures. \nSMOKE-PROTECTED ASSEMBLY SEATING. \nSeating served by means of egress that is not subject \nto smoke accumulation within or under a structure \nfor a specified design time by means of passive \ndesign or by mechanical ventilation. \n❖ \nAn example of smoke-protected assembly \nseating is an indoor arena with a smoke control \nsystem. The intent is to separate this from \nopen-air seating such as outdoor grandstands. \nThe code has less stringent requirements for \ncertain aspects of smoke-protected assembly \nseating and open-air seating than for seating \nthat is not smoke protected, since occupants \nare \nsubject \nto \nless \nhazard \nfrom \nthe \naccumulation of smoke and fumes during a fire \nevent. For example, an assembly dead-end \naisle is permitted to be longer for a smoke-\nprotected assembly area. For smoke control \nsystem requirements, see Section 909. \nSOLID. A material that has a melting point and \ndecomposes or sublimes at a temperature greater \nthan 20°C. \n❖ \nOne of the three states of matter, solids must \ndecompose \n(pyrolysis) \nbefore \nthey \ncan \nproduce vapors that will support combustion. \nThe surface area of a solid in relation to the \nheat source is a concern for fire fighters; the \ngreater the surface being subjected to a heat \nsource, the more rapid the pyrolysis. \nSOLID BIOFUEL. Densified biomass made in the \nform of cubiform, polyhedral, polyhydric or \ncylindrical units, produced by compressing milled \nbiomass. \n❖ \nThis definition coordinates with the definition of \n“Biomass” and the application of this term in \nSection 2809. Essentially these materials \nneed to be treated the same as materials such \nas \nfinished \nlumber. \nThe \nmaterials \nare \ncompressed \nbiomass \nmaterials. \nSection \n2809.4 exempts the solid biofuel inside of \nbuildings from the fencing requirements in the \nsame way traditional lumber is exempted. \nWithout these terms it makes it difficult to know \nhow to regulate such materials. \nSOLID BIOMASS FEEDSTOCK. The basic \nmaterials of which solid biofuel is composed, \nmanufactured or made. \n❖ \nThis explains the types of materials that make \nup solid biofuel. This clarifies how the \nrequirements of Section 2809are to be \napplied. In addition, these materials need to be \ntreated in accordance with Section 2808prior \nto becoming a “solid biofuel.” These materials \nare processed in agro-industrial facilities (see \nthe definition of “Agro-industrial”). \nSOLID SHELVING. Shelving that is solid, slatted \nor of other construction located in racks and which \nobstructs sprinkler discharge down into the racks. \n❖ \nSolid shelving generally consists of nominal \nwood (lumber), plywood, particleboard or metal \nshelves that span between the supports of the \nstorage system to support the commodities. \nSolid shelving creates a condition where the \nrack storage system is effectively divided into \nareas by the shelving. The shelving can \npotentially act as a protective barrier for a fire \nand from fire service hose streams by \npreventing the penetration of water into the fire \narea. As a result, the sprinkler system design \nwill require an in-rack sprinkler system, in \naddition to the ceiling sprinkler system for water \ndistribution, to penetrate the shelving barriers. \nSOLVENT \nDISTILLATION \nUNIT. \nAn \nappliance that receives contaminated flammable or \ncombustible liquids and which distills the contents \nto remove contaminants and recover the solvents. \n❖ \nA solvent distillation unit recycles flammable \nand combustible liquids by the condensation \nand collection of the vapors that are produced \nas the mixture is heated. The solvent distillation \nunit processes waste solvents in a separate, \nstand-alone batch, on-line batch or continuous \nsystems. The distillation units heat the waste \nsolvent to its boiling point. This causes the \nsolvent to evaporate and the solvent vapors \nare then condensed in a separate container. \nThe basic components of a distillation unit are \nthe \nprocess \nchamber \nor \nboiler, \nthe \nencapsulated heaters, a water-cooled chamber \nand associated piping and instrumentation. \nTemperature sensors monitor the temperature \nand help maintain the required distillation \ntemperature. Disposable vessel liners can be \nused for simple collection and disposal of still \nbottoms. Vacuum pumps that can distill high-\nboiling solvents at lower temperatures are also \navailable. Solvent distillation units having a \ndistillation chamber capacity of 225 L or less \nare listed under UL 2208. Solvent distillation \nunits having a distillation chamber capacity \ngreater than 225 L must comply with Section \n5705.4.2. \nSOLVENT OR LIQUID CLASSIFICATIONS. A \nmethod for classifying solvents or liquids according \nto the following classes: \nClass I solvents. Liquids having a flash point below \n38°C. \nClass II solvents. Liquids having a flash point at or \nabove 38°C and below 60°C. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n173 \n \nand underground structures. \nSMOKE-PROTECTED ASSEMBLY SEATING. \nSeating served by means of egress that is not subject \nto smoke accumulation within or under a structure \nfor a specified design time by means of passive \ndesign or by mechanical ventilation.",
      "commentary": "An example of smoke-protected assembly \nseating is an indoor arena with a smoke control \nsystem. The intent is to separate this from \nopen-air seating such as outdoor grandstands. \nThe code has less stringent requirements for \ncertain aspects of smoke-protected assembly \nseating and open-air seating than for seating \nthat is not smoke protected, since occupants \nare \nsubject \nto \nless \nhazard \nfrom \nthe \naccumulation of smoke and fumes during a fire \nevent. For example, an assembly dead-end \naisle is permitted to be longer for a smoke-\nprotected assembly area. For smoke control \nsystem requirements, see Section 909. \nSOLID. A material that has a melting point and \ndecomposes or sublimes at a temperature greater \nthan 20°C.\n\n❖ One of the three states of matter, solids must \ndecompose \n(pyrolysis) \nbefore \nthey \ncan \nproduce vapors that will support combustion. \nThe surface area of a solid in relation to the \nheat source is a concern for fire fighters; the \ngreater the surface being subjected to a heat \nsource, the more rapid the pyrolysis. \nSOLID BIOFUEL. Densified biomass made in the \nform of cubiform, polyhedral, polyhydric or \ncylindrical units, produced by compressing milled \nbiomass.\n\n❖ This definition coordinates with the definition of \n“Biomass” and the application of this term in \nSection 2809. Essentially these materials \nneed to be treated the same as materials such \nas \nfinished \nlumber. \nThe \nmaterials \nare \ncompressed \nbiomass \nmaterials. \nSection \n2809.4 exempts the solid biofuel inside of \nbuildings from the fencing requirements in the \nsame way traditional lumber is exempted. \nWithout these terms it makes it difficult to know \nhow to regulate such materials. \nSOLID BIOMASS FEEDSTOCK. The basic \nmaterials of which solid biofuel is composed, \nmanufactured or made.\n\n❖ This explains the types of materials that make \nup solid biofuel. This clarifies how the \nrequirements of Section 2809are to be \napplied. In addition, these materials need to be \ntreated in accordance with Section 2808prior \nto becoming a “solid biofuel.” These materials \nare processed in agro-industrial facilities (see \nthe definition of “Agro-industrial”). \nSOLID SHELVING. Shelving that is solid, slatted \nor of other construction located in racks and which \nobstructs sprinkler discharge down into the racks.\n\n❖ Solid shelving generally consists of nominal \nwood (lumber), plywood, particleboard or metal \nshelves that span between the supports of the \nstorage system to support the commodities. \nSolid shelving creates a condition where the \nrack storage system is effectively divided into \nareas by the shelving. The shelving can \npotentially act as a protective barrier for a fire \nand from fire service hose streams by \npreventing the penetration of water into the fire \narea. As a result, the sprinkler system design \nwill require an in-rack sprinkler system, in \naddition to the ceiling sprinkler system for water \ndistribution, to penetrate the shelving barriers. \nSOLVENT \nDISTILLATION \nUNIT. \nAn \nappliance that receives contaminated flammable or \ncombustible liquids and which distills the contents \nto remove contaminants and recover the solvents.\n\n❖ A solvent distillation unit recycles flammable \nand combustible liquids by the condensation \nand collection of the vapors that are produced \nas the mixture is heated. The solvent distillation \nunit processes waste solvents in a separate, \nstand-alone batch, on-line batch or continuous \nsystems. The distillation units heat the waste \nsolvent to its boiling point. This causes the \nsolvent to evaporate and the solvent vapors \nare then condensed in a separate container. \nThe basic components of a distillation unit are \nthe \nprocess \nchamber \nor \nboiler, \nthe \nencapsulated heaters, a water-cooled chamber \nand associated piping and instrumentation. \nTemperature sensors monitor the temperature \nand help maintain the required distillation \ntemperature. Disposable vessel liners can be \nused for simple collection and disposal of still \nbottoms. Vacuum pumps that can distill high-\nboiling solvents at lower temperatures are also \navailable. Solvent distillation units having a \ndistillation chamber capacity of 225 L or less \nare listed under UL 2208. Solvent distillation \nunits having a distillation chamber capacity \ngreater than 225 L must comply with Section \n5705.4.2. \nSOLVENT OR LIQUID CLASSIFICATIONS. A \nmethod for classifying solvents or liquids according \nto the following classes: \nClass I solvents. Liquids having a flash point below \n38°C. \nClass II solvents. Liquids having a flash point at or \nabove 38°C and below 60°C. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1108"
    },
    {
      "page": 4,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n174 \n \nClass IIIA solvents. Liquids having a flash point at \nor above 60°C and below 93°C. \nClass IIIB solvents. Liquids having a flash point at \nor above 93°C. \nClass IV solvents. Liquids classified as non-\nflammable. \n❖ \nThese dry cleaning solvent classifications \nparallel the flammable and combustible liquid \nclassifications defined in Chapter 57, with a \nnotable exception that, while flammable liquids \n(Class I) are divided into three subclasses \n(Class IA, IB and IC) based on flash point and \nboiling point, Class I solvents are not. Solvent \nclassifications, on the other hand, include a \nclassification (Class IV) for those solvents \nconsidered to be non-flammable, whereas the \nflammable \nand \ncombustible \nliquid \nclassifications have no comparable category. \nSPECIAL \nAMUSEMENT \nBUILDING. \nA \nbuilding that is temporary, permanent or mobile that \ncontains a device or system that conveys passengers \nor provides a walkway along, around or over a \ncourse in any direction as a form of amusement \narranged so that the egress path is not readily \napparent due to visual or audio distractions or an \nintentionally confounded egress path, or is not \nreadily available because of the mode of \nconveyance through the building or structure. \n❖ \nBecause of the nature of their use, these \nbuildings contain special effects and other \nfeatures that make it more difficult for \noccupants to determine when an emergency \nexists and where exits are located. The \ndefinition includes all such facilities, including \nportable and temporary structures. The hazard \nassociated with such buildings is not related to \nthe permanence or length of use; therefore, \nseasonal uses (such as “haunted houses” at \nHalloween) \nand \nportable \nuses \n(carnival \nattractions) are included if they meet the criteria \nin the definition. See also SBC 201 Section \n411, which regulates special amusement \nbuildings. \nSPECIAL EXPERT. An individual who has \ndemonstrated qualifications in a specific area, \noutside the practice of architecture or engineering, \nthrough education, training and experience. \n❖ \nThis term comes from the International Code \nCouncil Performance Code® (ICCPC®) and is \nfocused on experts in fields such as hazardous \nmaterials, \ncontents \nand \nprocess \nsafety \nmanagement, and fire protection design that is \nexempt in many jurisdictions from professional \npractice laws. These special experts may well \nbe the most effective resource in these \nspecialized areas, but since they are not \nofficially recognized through licensing, they are \nnot able to be part of projects where they have \nthe most expertise. To impart some minimum \ndiscipline in the use of these experts, the code \nrequires that such individuals or firms meet \ncertain qualifications. The following is an \nexcerpt from Appendix D of the ICCPC where \nthe characteristics of a special expert are \ndescribed. \n \nSpecial experts are those individuals who \npossess the following qualifications: \n1. \nIndividual has credentials of education \nand experience in an area of practice that \nis needed to evaluate risks and safe \noperations \nassociated \nwith \ndesign, \noperations and special hazards. \n2. \nLicensing or registration where required \nby country or jurisdiction for the function \nto be performed. The use of this definition \nis \nspecific to \nChapter \n38, \nHigher \nEducation Laboratories. \nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE. An \nexplosive power pack containing an explosive \ncharge in the form of a cartridge or construction \ndevice. The term includes but is not limited to \nexplosive rivets, explosive bolts, explosive charges \nfor driving pins or studs, cartridges for explosive-\nactuated power tools and charges of explosives used \nin automotive air bag inflators, jet tapping of open \nhearth furnaces and jet perforation of oil well \ncasings. \n❖ \nSpecial industrial explosive devices are \nexplosive \nactuated \npower \ndevices \nand \npropellant-actuated power devices. Examples \nof explosive-actuated power devices are jet \ntappers and jet perforators. “Propellant-\nactuated device” means a tool or special \nmechanized device or gas generator system \nthat is actuated by a smokeless propellant or \nthat releases and directs work through a \nsmokeless \npropellant \ncharge \n(also \nsee \ncommentary, Section 5601.1, Exception 6). \nSPRAY BOOTH. A mechanically ventilated \nappliance of varying dimensions and construction \nprovided to enclose or accommodate a spraying \noperation and to confine and limit the escape of \nspray vapor and residue and to exhaust it safely. \n❖ \nSpray booths vary in construction, size and \ndesign. The definition is clear in that it can be a \nfully enclosed structure or it can be designed to \ncontain the flammable or combustible vapors. \nAn example of a fully enclosed structure is a \nspray booth where products are carried/carted \ninto the booth for spraying operation and carted \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n174 \n \nClass IIIA solvents. Liquids having a flash point at \nor above 60°C and below 93°C. \nClass IIIB solvents. Liquids having a flash point at \nor above 93°C. \nClass IV solvents. Liquids classified as non-\nflammable.",
      "commentary": "These dry cleaning solvent classifications \nparallel the flammable and combustible liquid \nclassifications defined in Chapter 57, with a \nnotable exception that, while flammable liquids \n(Class I) are divided into three subclasses \n(Class IA, IB and IC) based on flash point and \nboiling point, Class I solvents are not. Solvent \nclassifications, on the other hand, include a \nclassification (Class IV) for those solvents \nconsidered to be non-flammable, whereas the \nflammable \nand \ncombustible \nliquid \nclassifications have no comparable category. \nSPECIAL \nAMUSEMENT \nBUILDING. \nA \nbuilding that is temporary, permanent or mobile that \ncontains a device or system that conveys passengers \nor provides a walkway along, around or over a \ncourse in any direction as a form of amusement \narranged so that the egress path is not readily \napparent due to visual or audio distractions or an \nintentionally confounded egress path, or is not \nreadily available because of the mode of \nconveyance through the building or structure.\n\n❖ Because of the nature of their use, these \nbuildings contain special effects and other \nfeatures that make it more difficult for \noccupants to determine when an emergency \nexists and where exits are located. The \ndefinition includes all such facilities, including \nportable and temporary structures. The hazard \nassociated with such buildings is not related to \nthe permanence or length of use; therefore, \nseasonal uses (such as “haunted houses” at \nHalloween) \nand \nportable \nuses \n(carnival \nattractions) are included if they meet the criteria \nin the definition. See also SBC 201 Section \n411, which regulates special amusement \nbuildings. \nSPECIAL EXPERT. An individual who has \ndemonstrated qualifications in a specific area, \noutside the practice of architecture or engineering, \nthrough education, training and experience.\n\n❖ This term comes from the International Code \nCouncil Performance Code® (ICCPC®) and is \nfocused on experts in fields such as hazardous \nmaterials, \ncontents \nand \nprocess \nsafety \nmanagement, and fire protection design that is \nexempt in many jurisdictions from professional \npractice laws. These special experts may well \nbe the most effective resource in these \nspecialized areas, but since they are not \nofficially recognized through licensing, they are \nnot able to be part of projects where they have \nthe most expertise. To impart some minimum \ndiscipline in the use of these experts, the code \nrequires that such individuals or firms meet \ncertain qualifications. The following is an \nexcerpt from Appendix D of the ICCPC where \nthe characteristics of a special expert are \ndescribed. \n \nSpecial experts are those individuals who \npossess the following qualifications: \n1. \nIndividual has credentials of education \nand experience in an area of practice that \nis needed to evaluate risks and safe \noperations \nassociated \nwith \ndesign, \noperations and special hazards. \n2. \nLicensing or registration where required \nby country or jurisdiction for the function \nto be performed. The use of this definition \nis \nspecific to \nChapter \n38, \nHigher \nEducation Laboratories. \nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE. An \nexplosive power pack containing an explosive \ncharge in the form of a cartridge or construction \ndevice. The term includes but is not limited to \nexplosive rivets, explosive bolts, explosive charges \nfor driving pins or studs, cartridges for explosive-\nactuated power tools and charges of explosives used \nin automotive air bag inflators, jet tapping of open \nhearth furnaces and jet perforation of oil well \ncasings.\n\n❖ Special industrial explosive devices are \nexplosive \nactuated \npower \ndevices \nand \npropellant-actuated power devices. Examples \nof explosive-actuated power devices are jet \ntappers and jet perforators. “Propellant-\nactuated device” means a tool or special \nmechanized device or gas generator system \nthat is actuated by a smokeless propellant or \nthat releases and directs work through a \nsmokeless \npropellant \ncharge \n(also \nsee \ncommentary, Section 5601.1, Exception 6). \nSPRAY BOOTH. A mechanically ventilated \nappliance of varying dimensions and construction \nprovided to enclose or accommodate a spraying \noperation and to confine and limit the escape of \nspray vapor and residue and to exhaust it safely.\n\n❖ Spray booths vary in construction, size and \ndesign. The definition is clear in that it can be a \nfully enclosed structure or it can be designed to \ncontain the flammable or combustible vapors. \nAn example of a fully enclosed structure is a \nspray booth where products are carried/carted \ninto the booth for spraying operation and carted \n-",
      "chapter_id": "ch2",
      "section_id": "sec1108"
    },
    {
      "page": 5,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n175 \n \nout once the operation is complete. \n \nThis definition, however, also allows for what is \ntypically described as “open-face booths,” \nwhere the spray booth is enclosed on three \nsides and ventilated on the open side to confine \nthe vapors to the spray booth area (see \nCommentary Figure 202-S4). An example of \nthis is wood furniture finishing, where products \nsuch as wood tables are sprayed with stains \nand coating. \nSPRAY \nROOM. \nA \nroom \ndesigned \nto \naccommodate spraying operations, constructed in \naccordance with SBC 201. \n❖ \nWhere spray booths are insufficient because of \nsize or for economic reasons, an entire room is \ndedicated to the spraying process. In many \ncases, \nthe \noversprayed \nflammable/combustible liquids are allowed to \nremain on the floor until cleaned. These rooms \nhave specific ventilation requirements to \nprevent the accumulation of vapors at the floor. \nSee the commentary to Section 2404.3.1 for \nfurther discussion of spray rooms. \nSPRAYING SPACE. An area in which dangerous \nquantities of flammable vapors or combustible \nresidues, dusts or deposits are present due to the \noperation of spraying processes. The Fire official is \nauthorized to define the limits of the spraying space \nin any specific case. \n❖ \nSpraying spaces generally occur in one or a \ncombination of three forms. The least desirable \nform is open floor area spraying, where the \nspraying area consists of an entire floor of a \nbuilding \nwithout \nisolating \nthe \nspraying \noperation. A better form is the spray room, \nwhich \nisolates \nthe \nspray \noperation \nby \nconstruction to less than an entire floor of the \nfacility. The optimum form is a specially \ndesigned spray booth that isolates the \noperational \nhazards \nof \nspraying \nto \nan \nappropriately regulated space. Regardless of \nthe form, all require special safeguards to \naddress \nhazards, \nincluding \nadequate \nventilation, fire suppression and management \nof overspray. \nSTAIR. A change in elevation, consisting of one or \nmore risers. \n❖ \nAll steps, even a single step, are defined as a \nstair. This makes the stair requirements \napplicable to all steps unless specifically \nexempt in the code. \nSTAIRWAY. One or more flights of stairs, either \nexterior or interior, with the necessary landings and \nplatforms connecting them, to form a continuous \nand uninterrupted passage from one level to \nanother. \n❖ \nIt is important to note that this definition \ncharacterizes a stairway as connecting one \nlevel to another. The term “level” is not to be \nconfused with “story.” Steps that connect two \nlevels, one of which is not considered a “story” \nof the structure, would be considered a \nstairway. For example, a set of steps between \nthe basement level in an areaway and the \noutside ground level would be considered a \nstairway. A series of steps between the floor of \na story and a mezzanine within that story would \nalso be considered a stairway (see definitions \nfor “Flight”; “Interior exit stairway”; “Stairway, \nexterior”; and “Stairway, interior” and Sections \n1011, 1019, 1023 and 1027). \nSTAIRWAY, EXIT ACCESS. See “Exit access \nstairway.” \nSTAIRWAY, EXTERIOR EXIT. See “Exterior \nexit stairway.” \nSTAIRWAY, INTERIOR EXIT. See “Interior \nExit Stairway.” \nSTAIRWAY, SCISSOR. See “Scissor stairway.” \nSTAIRWAY, SPIRAL. A stairway having a \nclosed circular form in its plan view with uniform \nsection-shaped treads attached to and radiating from \na minimum-diameter supporting column. \n❖ \nSpiral stairways are permitted as part of a \nmeans of egress in the limited circumstances \ngiven in Section 1011.10. Spiral staircases \ncould be used for supplemental/convenience \nstairways in other locations. Spiral stairways \nare commonly used where a small number of \noccupants use the stairway and the floor space \nfor the stair is very limited. Spiral stairways are \ntypically \nsupported \nby \na \ncenter \npole. \nRequirements are found with stairways in \nSection 1011.10. \nSTANDBY POWER SYSTEM. A source of \nautomatic electric power of a required capacity and \nduration to operate required building, hazardous \nmaterials or ventilation systems in the event of a \nfailure of the primary power. Standby power \nsystems are required for electrical loads where \ninterruption of the primary power could create \nhazards \nor \nhamper \nrescue \nor \nfire-fighting \noperations. \n❖ \n❖ This definition is intended to provide clarity \nfor the Fire official as to exactly what systems \nare considered to be standby power systems \nand is consistent with definitions in NFPA 110 \nand NFPA 111. However, since the list of \nsystems in the definition is not exhaustive, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n175 \n \nout once the operation is complete. \n \nThis definition, however, also allows for what is \ntypically described as “open-face booths,” \nwhere the spray booth is enclosed on three \nsides and ventilated on the open side to confine \nthe vapors to the spray booth area (see \nCommentary Figure 202-S4). An example of \nthis is wood furniture finishing, where products \nsuch as wood tables are sprayed with stains \nand coating. \nSPRAY \nROOM. \nA \nroom \ndesigned \nto \naccommodate spraying operations, constructed in \naccordance with SBC 201.",
      "commentary": "Where spray booths are insufficient because of \nsize or for economic reasons, an entire room is \ndedicated to the spraying process. In many \ncases, \nthe \noversprayed \nflammable/combustible liquids are allowed to \nremain on the floor until cleaned. These rooms \nhave specific ventilation requirements to \nprevent the accumulation of vapors at the floor. \nSee the commentary to Section 2404.3.1 for \nfurther discussion of spray rooms. \nSPRAYING SPACE. An area in which dangerous \nquantities of flammable vapors or combustible \nresidues, dusts or deposits are present due to the \noperation of spraying processes. The Fire official is \nauthorized to define the limits of the spraying space \nin any specific case.\n\n❖ Spraying spaces generally occur in one or a \ncombination of three forms. The least desirable \nform is open floor area spraying, where the \nspraying area consists of an entire floor of a \nbuilding \nwithout \nisolating \nthe \nspraying \noperation. A better form is the spray room, \nwhich \nisolates \nthe \nspray \noperation \nby \nconstruction to less than an entire floor of the \nfacility. The optimum form is a specially \ndesigned spray booth that isolates the \noperational \nhazards \nof \nspraying \nto \nan \nappropriately regulated space. Regardless of \nthe form, all require special safeguards to \naddress \nhazards, \nincluding \nadequate \nventilation, fire suppression and management \nof overspray. \nSTAIR. A change in elevation, consisting of one or \nmore risers.\n\n❖ All steps, even a single step, are defined as a \nstair. This makes the stair requirements \napplicable to all steps unless specifically \nexempt in the code. \nSTAIRWAY. One or more flights of stairs, either \nexterior or interior, with the necessary landings and \nplatforms connecting them, to form a continuous \nand uninterrupted passage from one level to \nanother.\n\n❖ It is important to note that this definition \ncharacterizes a stairway as connecting one \nlevel to another. The term “level” is not to be \nconfused with “story.” Steps that connect two \nlevels, one of which is not considered a “story” \nof the structure, would be considered a \nstairway. For example, a set of steps between \nthe basement level in an areaway and the \noutside ground level would be considered a \nstairway. A series of steps between the floor of \na story and a mezzanine within that story would \nalso be considered a stairway (see definitions \nfor “Flight”; “Interior exit stairway”; “Stairway, \nexterior”; and “Stairway, interior” and Sections \n1011, 1019, 1023 and 1027). \nSTAIRWAY, EXIT ACCESS. See “Exit access \nstairway.” \nSTAIRWAY, EXTERIOR EXIT. See “Exterior \nexit stairway.” \nSTAIRWAY, INTERIOR EXIT. See “Interior \nExit Stairway.” \nSTAIRWAY, SCISSOR. See “Scissor stairway.” \nSTAIRWAY, SPIRAL. A stairway having a \nclosed circular form in its plan view with uniform \nsection-shaped treads attached to and radiating from \na minimum-diameter supporting column.\n\n❖ Spiral stairways are permitted as part of a \nmeans of egress in the limited circumstances \ngiven in Section 1011.10. Spiral staircases \ncould be used for supplemental/convenience \nstairways in other locations. Spiral stairways \nare commonly used where a small number of \noccupants use the stairway and the floor space \nfor the stair is very limited. Spiral stairways are \ntypically \nsupported \nby \na \ncenter \npole. \nRequirements are found with stairways in \nSection 1011.10. \nSTANDBY POWER SYSTEM. A source of \nautomatic electric power of a required capacity and \nduration to operate required building, hazardous \nmaterials or ventilation systems in the event of a \nfailure of the primary power. Standby power \nsystems are required for electrical loads where \ninterruption of the primary power could create \nhazards \nor \nhamper \nrescue \nor \nfire-fighting \noperations.\n\n❖ \n\n❖ This definition is intended to provide clarity \nfor the Fire official as to exactly what systems \nare considered to be standby power systems \nand is consistent with definitions in NFPA 110 \nand NFPA 111. However, since the list of \nsystems in the definition is not exhaustive, \n-",
      "chapter_id": "ch2",
      "section_id": "sec1108"
    },
    {
      "page": 6,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n176 \n \nreference must be made to Section 1203, \nwhich \nprovides \nthe \n“where \nrequired” \nprovisions. When the normal power supply to \nany of the indicated systems, or other systems \ndesignated by the code, fails, the standby \npower system is to provide a specified degree \nand duration of power to systems and \nequipment that are essential for life safety, \nsuch as elevators and platform lifts, emergency \nresponder radio coverage and smoke control \nsystems. See the commentary to Section 1203 \nfor more detailed discussion on the difference \nbetween standby and emergency power. \nSTANDPIPE, TYPES OF. Standpipe types are as \nfollows: \n❖ \nA standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nAutomatic dry. A dry standpipe system, normally \nfilled with pressurized air, that is arranged through \nthe use of a device, such as a dry pipe valve, to \nadmit water into the system piping automatically \nupon the opening of a hose valve. The water supply \nfor an automatic dry standpipe system shall be \ncapable of supplying the system demand. \n❖ \nA typical automatic dry standpipe system has \nan automatic water supply retained by a dry \npipe valve. The dry pipe valve clapper is kept \nin place by air placed in the standpipe system \nunder pressure. Once a standpipe hose valve \nis opened, the air is released from the system, \nallowing water to fill the system through the dry \npipe valve. This system is traditionally used in \nareas where the temperature falls below 4°C; \nwhere a wet system could freeze and possibly \nburst the pipe or simply not be available when \nneeded. \nAutomatic wet. A wet standpipe system that has a \nwater supply that is capable of supplying the system \ndemand automatically. \n❖ \nAn automatic wet standpipe system is used in \nlocations where the entire system would \nremain above 4°C. Because the system is \npressurized with water, an immediate release \nof water occurs when a hose connection valve \nis opened. This is the most generally preferred \ntype of standpipe but it is not necessarily the \nrequired type unless so stipulated. \nManual dry. A dry standpipe system that does not \nhave a permanent water supply attached to the \nsystem. Manual dry standpipe systems require \nwater from a fire department pumper to be pumped \ninto the system through the fire department \nconnection in order to supply the system demand. \n❖ \nA manual dry standpipe system is filled with \nwater only when the fire service is present. \nTypically, the fire service connects the \ndischarge from a water source, such as a \npumper \ntruck, \nto \nthe \nfire \ndepartment \nconnection of a manual dry standpipe system. \nWhen the fire service has suppressed the fire \nand is preparing to leave, the system is drained \nof the remaining water. Manual dry standpipe \nsystems are commonly installed in open \nparking structures. \nManual wet. A wet standpipe system connected to \na water supply for the purpose of maintaining \nwater within the system but which does not have a \nwater supply capable of delivering the system \ndemand attached to the system. Manual wet \nstandpipe systems require water from a fire \ndepartment pumper (or the like) to be pumped into \nthe system in order to supply the system demand. \n❖ \nA manual wet standpipe system is connected \nto an automatic water supply, but the supply is \nnot capable of providing the system demand. \nThe manual wet system could be one that is \nconnected with the sprinkler system such that \nit is capable of supplying the demand for the \nsprinkler system but not for the standpipe. The \nstandpipe system demand is met when the fire \nservice provides additional water through the \nfire department connection from the discharge \nof a water source, such as a pumper truck. \nSemiautomatic dry. A dry standpipe system that is \narranged through the use of a device, such as a \ndeluge valve, to admit water into the system piping \nupon activation of a remote control device located \nat a hose connection. A remote control activation \ndevice shall be provided at each hose connection. \nThe water supply for a semiautomatic dry standpipe \nsystem shall be capable of supplying the system \ndemand. \n❖ \nThis type of dry standpipe is a special design \nthat uses a solenoid-activated valve to retain \nthe \nautomatic \nwater \nsupply. \nOnce \nthe \nstandpipe hose valve is opened, a signal is \nsent to the deluge valve retaining the automatic \nwater supply to allow water to fill the system. \nThis kind of system is used in areas where the \ntemperature falls below 4°C, where a wet \nsystem would otherwise freeze. As such, there \nis no semiautomatic wet system type. \nSTANDPIPE \nSYSTEM, \nCLASSES \nOF. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n176 \n \nreference must be made to Section 1203, \nwhich \nprovides \nthe \n“where \nrequired” \nprovisions. When the normal power supply to \nany of the indicated systems, or other systems \ndesignated by the code, fails, the standby \npower system is to provide a specified degree \nand duration of power to systems and \nequipment that are essential for life safety, \nsuch as elevators and platform lifts, emergency \nresponder radio coverage and smoke control \nsystems. See the commentary to Section 1203 \nfor more detailed discussion on the difference \nbetween standby and emergency power. \nSTANDPIPE, TYPES OF. Standpipe types are as \nfollows:",
      "commentary": "A standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nAutomatic dry. A dry standpipe system, normally \nfilled with pressurized air, that is arranged through \nthe use of a device, such as a dry pipe valve, to \nadmit water into the system piping automatically \nupon the opening of a hose valve. The water supply \nfor an automatic dry standpipe system shall be \ncapable of supplying the system demand.\n\n❖ A typical automatic dry standpipe system has \nan automatic water supply retained by a dry \npipe valve. The dry pipe valve clapper is kept \nin place by air placed in the standpipe system \nunder pressure. Once a standpipe hose valve \nis opened, the air is released from the system, \nallowing water to fill the system through the dry \npipe valve. This system is traditionally used in \nareas where the temperature falls below 4°C; \nwhere a wet system could freeze and possibly \nburst the pipe or simply not be available when \nneeded. \nAutomatic wet. A wet standpipe system that has a \nwater supply that is capable of supplying the system \ndemand automatically.\n\n❖ An automatic wet standpipe system is used in \nlocations where the entire system would \nremain above 4°C. Because the system is \npressurized with water, an immediate release \nof water occurs when a hose connection valve \nis opened. This is the most generally preferred \ntype of standpipe but it is not necessarily the \nrequired type unless so stipulated. \nManual dry. A dry standpipe system that does not \nhave a permanent water supply attached to the \nsystem. Manual dry standpipe systems require \nwater from a fire department pumper to be pumped \ninto the system through the fire department \nconnection in order to supply the system demand.\n\n❖ A manual dry standpipe system is filled with \nwater only when the fire service is present. \nTypically, the fire service connects the \ndischarge from a water source, such as a \npumper \ntruck, \nto \nthe \nfire \ndepartment \nconnection of a manual dry standpipe system. \nWhen the fire service has suppressed the fire \nand is preparing to leave, the system is drained \nof the remaining water. Manual dry standpipe \nsystems are commonly installed in open \nparking structures. \nManual wet. A wet standpipe system connected to \na water supply for the purpose of maintaining \nwater within the system but which does not have a \nwater supply capable of delivering the system \ndemand attached to the system. Manual wet \nstandpipe systems require water from a fire \ndepartment pumper (or the like) to be pumped into \nthe system in order to supply the system demand.\n\n❖ A manual wet standpipe system is connected \nto an automatic water supply, but the supply is \nnot capable of providing the system demand. \nThe manual wet system could be one that is \nconnected with the sprinkler system such that \nit is capable of supplying the demand for the \nsprinkler system but not for the standpipe. The \nstandpipe system demand is met when the fire \nservice provides additional water through the \nfire department connection from the discharge \nof a water source, such as a pumper truck. \nSemiautomatic dry. A dry standpipe system that is \narranged through the use of a device, such as a \ndeluge valve, to admit water into the system piping \nupon activation of a remote control device located \nat a hose connection. A remote control activation \ndevice shall be provided at each hose connection. \nThe water supply for a semiautomatic dry standpipe \nsystem shall be capable of supplying the system \ndemand.\n\n❖ This type of dry standpipe is a special design \nthat uses a solenoid-activated valve to retain \nthe \nautomatic \nwater \nsupply. \nOnce \nthe \nstandpipe hose valve is opened, a signal is \nsent to the deluge valve retaining the automatic \nwater supply to allow water to fill the system. \nThis kind of system is used in areas where the \ntemperature falls below 4°C, where a wet \nsystem would otherwise freeze. As such, there \nis no semiautomatic wet system type. \nSTANDPIPE \nSYSTEM, \nCLASSES \nOF. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 7,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n177 \n \nStandpipe system classes are as follows: \n❖ \nA standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nClass I system. A system providing 65 mm hose \nconnections to supply water for use by fire \ndepartment and those trained in handling heavy fire \nstreams. \n❖ \nA Class I standpipe system is intended for use \nby trained fire service personnel as a readily \navailable water source for manual fire-fighting \noperations. A Class I standpipe system is \nequipped with only 65 mm hose connections to \nallow the fire service to attach the appropriate \nhose and nozzles. A Class I standpipe system \nis not equipped with hose stations, which \ninclude a cabinet, hose and nozzle. \nClass II system. A system providing 40 mm hose \nstations to supply water for use primarily by the \nbuilding occupants or by the fire department during \ninitial response. \n❖ \nA Class II standpipe system is intended for use \nby building occupants or by the fire department \nfor manual suppression. The hose stations \ndefined in NFPA 14 as part of the Class II \nstandpipe system include a hose rack, hose \nnozzle, hose and hose connection. The intent \nof providing the hose is for use by properly \ntrained personnel. Occupant-use hose stations \nshould only be provided where they can be \nused by people who have been properly \ntrained in the use of the hose and nozzle. \nClass III system. A system providing 40 mm hose \nstations to supply water for use by building \noccupants and 65 mm hose connections to supply a \nlarger volume of water for use by fire department \nand those trained in handling heavy fire streams. \n❖ \nA Class III standpipe system is intended for use \nby building occupants as well as trained fire \nservice personnel. The 40 mm hose station is \nfor use by the building occupants or fire \ndepartment for manual fire suppression and \nthe 65 mm hose connection is intended for use \nprimarily by fire service personnel or those who \nhave received training in the use of the larger \nhoses. Class III systems allow the fire \ndepartment to select the types of hose \nnecessary based on the fire hazard present. \nWhere a fire is effectively controlled by an \nautomatic sprinkler system, the smaller hose \nsize may be all that is necessary for fire \ndepartment mop-up operations. \nSTATIC PILES. Piles in which processed wood \nproduct or solid biomass feedstock is mounded and \nis not being turned or moved. \n❖ \nStatic piles are long-term bulk storage piles that \nmust be monitored for internal heat buildup. \nThis term includes processed wood products \nbut also addresses solid biomass feedstock. \nSee the definition of “Solid biomass feedstock.” \nSTEEL. Hot or cold-rolled as defined by SBC 201. \n❖ \nThis is a basic definition that clarifies that steel \nis either cold or hot-rolled as defined by SBC \n201; however, SBC 201 does not specifically \ndefine cold or hot rolled steel but describes how \nit must be used. \nSTORAGE, \nHAZARDOUS \nMATERIALS. \nThe \nkeeping, retention or leaving of hazardous materials \nin closed containers, tanks, cylinders, or similar \nvessels; or vessels supplying operations through \nclosed connections to the vessel. \n❖ \nStorage of hazardous materials in a structure \nis governed either by the occupancy group that \nit is accessory to or by the hazard group that it \nis associated with. The determination of the \noccupancy class is based on the MAQs and the \nexceptions found in SBC 201. This definition \nalso clarifies what is considered storage and \nwhat is considered use. This may affect the \noccupancy classification as use creates more \nrisk than storage, and the MAQs tend to be \nmore restrictive for use. See the definitions of \n“Open system” and “Closed system.”. \nSTORY. That portion of a building included \nbetween the upper surface of a floor and the upper \nsurface of the floor or roof next above (see \n“Basement,” “Building height,” “Grade plane” and \n“Mezzanine”). A story is measured as the vertical \ndistance from top to top of two successive tiers of \nbeams or finished floor surfaces and, for the \ntopmost story, from the top of the floor finish to the \ntop of the ceiling joists or, where there is not a \nceiling, to the top of the roof rafters. \n❖ \nAll levels in a building that conform to this \ndescription are stories, including basements. A \nmezzanine is considered part of the story in \nwhich it is located. See SBC 201 Chapter 5 for \ncode requirements regarding limitations on the \nnumber of stories in a building as a function of \nthe type of construction. \nSTORY ABOVE GRADE PLANE. Any story \nhaving its finished floor surface entirely above \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n177 \n \nStandpipe system classes are as follows:",
      "commentary": "A standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nClass I system. A system providing 65 mm hose \nconnections to supply water for use by fire \ndepartment and those trained in handling heavy fire \nstreams.\n\n❖ A Class I standpipe system is intended for use \nby trained fire service personnel as a readily \navailable water source for manual fire-fighting \noperations. A Class I standpipe system is \nequipped with only 65 mm hose connections to \nallow the fire service to attach the appropriate \nhose and nozzles. A Class I standpipe system \nis not equipped with hose stations, which \ninclude a cabinet, hose and nozzle. \nClass II system. A system providing 40 mm hose \nstations to supply water for use primarily by the \nbuilding occupants or by the fire department during \ninitial response.\n\n❖ A Class II standpipe system is intended for use \nby building occupants or by the fire department \nfor manual suppression. The hose stations \ndefined in NFPA 14 as part of the Class II \nstandpipe system include a hose rack, hose \nnozzle, hose and hose connection. The intent \nof providing the hose is for use by properly \ntrained personnel. Occupant-use hose stations \nshould only be provided where they can be \nused by people who have been properly \ntrained in the use of the hose and nozzle. \nClass III system. A system providing 40 mm hose \nstations to supply water for use by building \noccupants and 65 mm hose connections to supply a \nlarger volume of water for use by fire department \nand those trained in handling heavy fire streams.\n\n❖ A Class III standpipe system is intended for use \nby building occupants as well as trained fire \nservice personnel. The 40 mm hose station is \nfor use by the building occupants or fire \ndepartment for manual fire suppression and \nthe 65 mm hose connection is intended for use \nprimarily by fire service personnel or those who \nhave received training in the use of the larger \nhoses. Class III systems allow the fire \ndepartment to select the types of hose \nnecessary based on the fire hazard present. \nWhere a fire is effectively controlled by an \nautomatic sprinkler system, the smaller hose \nsize may be all that is necessary for fire \ndepartment mop-up operations. \nSTATIC PILES. Piles in which processed wood \nproduct or solid biomass feedstock is mounded and \nis not being turned or moved.\n\n❖ Static piles are long-term bulk storage piles that \nmust be monitored for internal heat buildup. \nThis term includes processed wood products \nbut also addresses solid biomass feedstock. \nSee the definition of “Solid biomass feedstock.” \nSTEEL. Hot or cold-rolled as defined by SBC 201.\n\n❖ This is a basic definition that clarifies that steel \nis either cold or hot-rolled as defined by SBC \n201; however, SBC 201 does not specifically \ndefine cold or hot rolled steel but describes how \nit must be used. \nSTORAGE, \nHAZARDOUS \nMATERIALS. \nThe \nkeeping, retention or leaving of hazardous materials \nin closed containers, tanks, cylinders, or similar \nvessels; or vessels supplying operations through \nclosed connections to the vessel.\n\n❖ Storage of hazardous materials in a structure \nis governed either by the occupancy group that \nit is accessory to or by the hazard group that it \nis associated with. The determination of the \noccupancy class is based on the MAQs and the \nexceptions found in SBC 201. This definition \nalso clarifies what is considered storage and \nwhat is considered use. This may affect the \noccupancy classification as use creates more \nrisk than storage, and the MAQs tend to be \nmore restrictive for use. See the definitions of \n“Open system” and “Closed system.”. \nSTORY. That portion of a building included \nbetween the upper surface of a floor and the upper \nsurface of the floor or roof next above (see \n“Basement,” “Building height,” “Grade plane” and \n“Mezzanine”). A story is measured as the vertical \ndistance from top to top of two successive tiers of \nbeams or finished floor surfaces and, for the \ntopmost story, from the top of the floor finish to the \ntop of the ceiling joists or, where there is not a \nceiling, to the top of the roof rafters.\n\n❖ All levels in a building that conform to this \ndescription are stories, including basements. A \nmezzanine is considered part of the story in \nwhich it is located. See SBC 201 Chapter 5 for \ncode requirements regarding limitations on the \nnumber of stories in a building as a function of \nthe type of construction. \nSTORY ABOVE GRADE PLANE. Any story \nhaving its finished floor surface entirely above \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 8,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n178 \n \ngrade plane, or in which the finished surface of the \nfloor next above is: \n1. More than 1800 mm above grade plane; or \n2. More than 3600 mm above the finished \nground level at any point. \n❖ \nThe determination of the allowed height of a \nbuilding under Section 504 of SBC 201 is \nbased on the number of stories above grade \nplane. (See definitions of “Basement,” “Building \nheight” \nand \n“Grade \nplane.”) \nThe \ncode \nestablishes by this definition which stories of a \nbuilding are those above grade plane. Clearly \nit includes those stories that are fully above \ngrade plane. It also includes stories that may \nbe partially below finished ground level, but the \nfinished floor level is more than 1800 mm \nabove grade plane. It also includes those floor \nlevels that, due to an irregular terrain, have a \nfinished floor level more than 3600 mm above \nfinished ground level at any point surrounding \nthe building. Any building level not qualifying as \na story above grade plane is, by definition, a \nbasement. \nSUBORDINATE (FIRE PROTECTION AND \nLIFE SAFETY SYSTEM). A system that is \nactivated by another fire protection or life safety \nsystem. For example, where a fire alarm system \nactivates a smoke removal or elevator recall system, \nthe smoke removal or elevator recall system is \nconsidered to be “subordinate” to the fire alarm \nsystem. \n❖ \nThis definition helps to describe what is being \naddressed in Section 901.6.2. Integrated \ntesting is necessary where life safety systems \nneed close coordination to work appropriately. \nSection 901.6.2 only requires this testing for \nhigh-rise buildings and smoke control systems. \nThis particular definition describes a specific \naspect of the life safety systems that are being \ninspected. This describes that it is not the \ninitiation of the system that is considered \nsubordinate but the system itself. In the case of \na smoke control system, the smoke detector \nwould be the initiating device and the system \nthat actually removes the smoke would be \nconsidered the subordinate system. See also \nthe commentary for the definition of “Integrated \ntesting (fire protection and life safety system).” \nSUPERVISING STATION. A facility that \nreceives signals and at which personnel are in \nattendance at all times to respond to these signals. \n❖ \nThe supervising station is the location where all \nfire protection-system-related signals are sent \nand where trained personnel are present to \nrespond to an emergency. The supervising \nstation may be an approved central station, a \nremote supervising station, a proprietary \nsupervising \nstation \nor \nother \nconstantly \nattended location approved by the Fire official. \nEach type of supervising station must comply \nwith \nthe \napplicable \nspecific \nprovisions \ndescribed in NFPA 72. \nSUPERVISORY SERVICE. The service required \nto monitor performance of guard tours and the \noperative condition of fixed suppression systems or \nother systems for the protection of life and property. \n❖ \nThe supervisory service is responsible for \nmaintaining the integrity of the fire protection \nsystem by notifying the supervising station of a \nchange in protection system status. \n \nGuard tours are recognized as nonrequired \n(voluntary) systems. Where a guard tour is \nprovided, the signals from that system can be \ntransmitted through the supervisory service to \nthe supervision station. Guard tours are not a \nrequired part of a fire alarm system. \nSUPERVISORY SIGNAL. A signal indicating \nthe need of action in connection with the \nsupervision of guard tours, the fire suppression \nsystems or equipment, or the maintenance features \nof related systems. \n❖ \nActivation of a supervisory signal-initiating \ndevice transmits a signal indicating that a \nchange in the status of the fire protection \nsystem has occurred and that action must be \ntaken. These signals are the basis for the \nactions taken by the attendant at the \nsupervising station. These signals do not \nindicate an emergency condition but indicate \nthat a portion of the system is not functioning in \nthe manner in which it should and that if the \ncondition is not corrected it could impair the \nability of the fire protection system to perform \nproperly. A supervisory signal is also a part of \nthe nonrequired guard tour system. \nSUPERVISORY SIGNAL-INITIATING DEVICE. \nAn initiating device such as a valve supervisory \nswitch, water level indicator, or low-air pressure \nswitch on a dry-pipe sprinkler system whose change \nof state signals an off-normal condition and its \nrestoration to normal of a fire protection or life \nsafety system; or a need for action in connection \nwith guard tours, fire suppression systems or \nequipment, or maintenance features of related \nsystems. \n❖ \nThe supervisory signal-initiating device detects \na \nchange \nin \nprotection \nsystem \nstatus. \nExamples of a supervisory signal-initiating \ndevice include a flow switch to detect \nmovement of water through the system and a \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n178 \n \ngrade plane, or in which the finished surface of the \nfloor next above is: \n1. More than 1800 mm above grade plane; or \n2. More than 3600 mm above the finished \nground level at any point.",
      "commentary": "The determination of the allowed height of a \nbuilding under Section 504 of SBC 201 is \nbased on the number of stories above grade \nplane. (See definitions of “Basement,” “Building \nheight” \nand \n“Grade \nplane.”) \nThe \ncode \nestablishes by this definition which stories of a \nbuilding are those above grade plane. Clearly \nit includes those stories that are fully above \ngrade plane. It also includes stories that may \nbe partially below finished ground level, but the \nfinished floor level is more than 1800 mm \nabove grade plane. It also includes those floor \nlevels that, due to an irregular terrain, have a \nfinished floor level more than 3600 mm above \nfinished ground level at any point surrounding \nthe building. Any building level not qualifying as \na story above grade plane is, by definition, a \nbasement. \nSUBORDINATE (FIRE PROTECTION AND \nLIFE SAFETY SYSTEM). A system that is \nactivated by another fire protection or life safety \nsystem. For example, where a fire alarm system \nactivates a smoke removal or elevator recall system, \nthe smoke removal or elevator recall system is \nconsidered to be “subordinate” to the fire alarm \nsystem.\n\n❖ This definition helps to describe what is being \naddressed in Section 901.6.2. Integrated \ntesting is necessary where life safety systems \nneed close coordination to work appropriately. \nSection 901.6.2 only requires this testing for \nhigh-rise buildings and smoke control systems. \nThis particular definition describes a specific \naspect of the life safety systems that are being \ninspected. This describes that it is not the \ninitiation of the system that is considered \nsubordinate but the system itself. In the case of \na smoke control system, the smoke detector \nwould be the initiating device and the system \nthat actually removes the smoke would be \nconsidered the subordinate system. See also \nthe commentary for the definition of “Integrated \ntesting (fire protection and life safety system).” \nSUPERVISING STATION. A facility that \nreceives signals and at which personnel are in \nattendance at all times to respond to these signals.\n\n❖ The supervising station is the location where all \nfire protection-system-related signals are sent \nand where trained personnel are present to \nrespond to an emergency. The supervising \nstation may be an approved central station, a \nremote supervising station, a proprietary \nsupervising \nstation \nor \nother \nconstantly \nattended location approved by the Fire official. \nEach type of supervising station must comply \nwith \nthe \napplicable \nspecific \nprovisions \ndescribed in NFPA 72. \nSUPERVISORY SERVICE. The service required \nto monitor performance of guard tours and the \noperative condition of fixed suppression systems or \nother systems for the protection of life and property.\n\n❖ The supervisory service is responsible for \nmaintaining the integrity of the fire protection \nsystem by notifying the supervising station of a \nchange in protection system status. \n \nGuard tours are recognized as nonrequired \n(voluntary) systems. Where a guard tour is \nprovided, the signals from that system can be \ntransmitted through the supervisory service to \nthe supervision station. Guard tours are not a \nrequired part of a fire alarm system. \nSUPERVISORY SIGNAL. A signal indicating \nthe need of action in connection with the \nsupervision of guard tours, the fire suppression \nsystems or equipment, or the maintenance features \nof related systems.\n\n❖ Activation of a supervisory signal-initiating \ndevice transmits a signal indicating that a \nchange in the status of the fire protection \nsystem has occurred and that action must be \ntaken. These signals are the basis for the \nactions taken by the attendant at the \nsupervising station. These signals do not \nindicate an emergency condition but indicate \nthat a portion of the system is not functioning in \nthe manner in which it should and that if the \ncondition is not corrected it could impair the \nability of the fire protection system to perform \nproperly. A supervisory signal is also a part of \nthe nonrequired guard tour system. \nSUPERVISORY SIGNAL-INITIATING DEVICE. \nAn initiating device such as a valve supervisory \nswitch, water level indicator, or low-air pressure \nswitch on a dry-pipe sprinkler system whose change \nof state signals an off-normal condition and its \nrestoration to normal of a fire protection or life \nsafety system; or a need for action in connection \nwith guard tours, fire suppression systems or \nequipment, or maintenance features of related \nsystems.\n\n❖ The supervisory signal-initiating device detects \na \nchange \nin \nprotection \nsystem \nstatus. \nExamples of a supervisory signal-initiating \ndevice include a flow switch to detect \nmovement of water through the system and a \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 9,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n179 \n \ntamper switch to detect when someone shuts \noff a water control valve. \nSYSTEM. An assembly of equipment consisting of \na tank, container or containers, appurtenances, \npumps, compressors and connecting piping. \n❖ \nAs with tanks or containers, a system can be \neither open or closed. The difference between \na closed system and an open system is \nwhether the hazardous material involved in a \nprocess is exposed to the atmosphere. \nMaterials in closed or open systems are \nassumed to be “in use” as opposed to “in \nstorage.” Gases are always assumed to be in \nclosed \nsystems, \nsince \nthey \nwould \nbe \nimmediately dispersed in an open system if \nexposed to the atmosphere without some \nmeans of containment. \nTANK. A vessel containing more than 225 L. \n❖ \nThis definition establishes the distinction \nbetween containers and tanks for purposes of \ncode application, with a container being \ndefined as a vessel of 225 L or less capacity \n(see \ncommentary \nto \nthe \ndefinition \nof \n“Container”). \nTANK, \nATMOSPHERIC. \nA \nstorage \ntank \ndesigned to operate at pressures 760 mm Hg \nthrough 812 mm Hg measured at the top of the tank. \n❖ \nThis type of tank is not designed for an internal \npressure that exceeds atmospheric pressure. \nMost require some type of emergency venting \nsystem to assist in the relief of pressure in a \nfire. \nTANK, MOTOR VEHICLE FUEL. A tank \npermanently mounted on a motor vehicle to store a \ngas or liquid fuel that is used for propulsion. \n❖ \nThis definition clarifies the difference between \na fuel tank in a car and other containers and \ntanks that are currently defined in the code as \nhaving volumes that do not match the volume \nof motor fuel tanks. \nTANK, PORTABLE. A packaging of more than \n225 L capacity and designed primarily to be loaded \ninto or on or temporarily attached to a transport \nvehicle or ship and equipped with skids, mountings \nor accessories to facilitate handling of the tank by \nmechanical means. It does not include any cylinder \nhaving less than a 450 kg water capacity, cargo \ntank, tank car tank or trailers carrying cylinders of \nmore than 450 kg water capacity. \n❖ \nA portable tank must be movable without \nhaving \nto \ndetach \npermanently \nmounted \nelectrical \ncontrols \nfor \nthe \npumping \nor \ndispensing systems. \nTANK, PRIMARY. A listed atmospheric tank \nused to store liquid. See “Primary containment.” \n❖ \nThe primary tank is the principal storage vessel \nfor flammable and combustible liquids. The \ntank may use a secondary containment system \nor be installed in a dike area to control leaks \nand spills. \nTANK, PROTECTED ABOVE GROUND. A \ntank listed in accordance with UL 2085 consisting \nof a primary tank provided with protection from \nphysical damage and fire-resistive protection from a \nhigh-intensity liquid pool fire exposure. The tank \nmay provide protection elements as a unit or may be \nan assembly of components, or a combination \nthereof. \n❖ \nA protected above-ground tank is a shop-\nfabricated above-ground storage tank that has \nbeen subjected to a fire test that replicates an \nexposure to a 2-hour flammable liquid pool fire. \nSuch tanks are constructed with integral \nsecondary containment and are evaluated for \nvehicle impact and bullet resistance. All \nopenings on a protected above-ground tank \nare located at the top of the storage tank which \nfurther limits the potential for liquid leaks—\nopenings below the liquid level in these tanks \nare prohibited by the code. These tanks are \nlisted as meeting the requirements of UL 2085, \nStandard for Protected Aboveground Tanks for \nFlammable and Combustible Liquids. Section \n5704.2.9.7 has a number of requirements for \nprotected \nabove-ground \ntanks, \nincluding \noverfill protection that limits the volume of fuel \noil to 95 percent of the tank’s capacity, an \ninformational sign that explains how the tank is \nto be filled and that the tank volume must be \nverified before the tank is filled, and a minimum \n19 L spill container at the tank fill connection to \ncapture any fuel trapped in the fuel delivery \nhose. If the liquid piping extends below the top \nof the tank, Section 5704.2.9.7.9 requires the \ninstallation of an anti siphon valve. An anti \nsiphon valve is designed to prevent the \nsiphoning of liquid from the tank in the event a \npipe or fitting fails and leaks liquid. \nTANK, STATIONARY. Packaging designed \nprimarily for stationary installations not intended \nfor loading, unloading or attachment to a transport \nvehicle as part of its normal operation in the process \nof use. It does not include cylinders having less than \na 450 kg water capacity. \n❖ \nThis type of tank is placed in a permanent \nlocation and typically has electrically mounted \ncontrols attached to a permanent power \nsource. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n179 \n \ntamper switch to detect when someone shuts \noff a water control valve. \nSYSTEM. An assembly of equipment consisting of \na tank, container or containers, appurtenances, \npumps, compressors and connecting piping.",
      "commentary": "As with tanks or containers, a system can be \neither open or closed. The difference between \na closed system and an open system is \nwhether the hazardous material involved in a \nprocess is exposed to the atmosphere. \nMaterials in closed or open systems are \nassumed to be “in use” as opposed to “in \nstorage.” Gases are always assumed to be in \nclosed \nsystems, \nsince \nthey \nwould \nbe \nimmediately dispersed in an open system if \nexposed to the atmosphere without some \nmeans of containment. \nTANK. A vessel containing more than 225 L.\n\n❖ This definition establishes the distinction \nbetween containers and tanks for purposes of \ncode application, with a container being \ndefined as a vessel of 225 L or less capacity \n(see \ncommentary \nto \nthe \ndefinition \nof \n“Container”). \nTANK, \nATMOSPHERIC. \nA \nstorage \ntank \ndesigned to operate at pressures 760 mm Hg \nthrough 812 mm Hg measured at the top of the tank.\n\n❖ This type of tank is not designed for an internal \npressure that exceeds atmospheric pressure. \nMost require some type of emergency venting \nsystem to assist in the relief of pressure in a \nfire. \nTANK, MOTOR VEHICLE FUEL. A tank \npermanently mounted on a motor vehicle to store a \ngas or liquid fuel that is used for propulsion.\n\n❖ This definition clarifies the difference between \na fuel tank in a car and other containers and \ntanks that are currently defined in the code as \nhaving volumes that do not match the volume \nof motor fuel tanks. \nTANK, PORTABLE. A packaging of more than \n225 L capacity and designed primarily to be loaded \ninto or on or temporarily attached to a transport \nvehicle or ship and equipped with skids, mountings \nor accessories to facilitate handling of the tank by \nmechanical means. It does not include any cylinder \nhaving less than a 450 kg water capacity, cargo \ntank, tank car tank or trailers carrying cylinders of \nmore than 450 kg water capacity.\n\n❖ A portable tank must be movable without \nhaving \nto \ndetach \npermanently \nmounted \nelectrical \ncontrols \nfor \nthe \npumping \nor \ndispensing systems. \nTANK, PRIMARY. A listed atmospheric tank \nused to store liquid. See “Primary containment.”\n\n❖ The primary tank is the principal storage vessel \nfor flammable and combustible liquids. The \ntank may use a secondary containment system \nor be installed in a dike area to control leaks \nand spills. \nTANK, PROTECTED ABOVE GROUND. A \ntank listed in accordance with UL 2085 consisting \nof a primary tank provided with protection from \nphysical damage and fire-resistive protection from a \nhigh-intensity liquid pool fire exposure. The tank \nmay provide protection elements as a unit or may be \nan assembly of components, or a combination \nthereof.\n\n❖ A protected above-ground tank is a shop-\nfabricated above-ground storage tank that has \nbeen subjected to a fire test that replicates an \nexposure to a 2-hour flammable liquid pool fire. \nSuch tanks are constructed with integral \nsecondary containment and are evaluated for \nvehicle impact and bullet resistance. All \nopenings on a protected above-ground tank \nare located at the top of the storage tank which \nfurther limits the potential for liquid leaks—\nopenings below the liquid level in these tanks \nare prohibited by the code. These tanks are \nlisted as meeting the requirements of UL 2085, \nStandard for Protected Aboveground Tanks for \nFlammable and Combustible Liquids. Section \n5704.2.9.7 has a number of requirements for \nprotected \nabove-ground \ntanks, \nincluding \noverfill protection that limits the volume of fuel \noil to 95 percent of the tank’s capacity, an \ninformational sign that explains how the tank is \nto be filled and that the tank volume must be \nverified before the tank is filled, and a minimum \n19 L spill container at the tank fill connection to \ncapture any fuel trapped in the fuel delivery \nhose. If the liquid piping extends below the top \nof the tank, Section 5704.2.9.7.9 requires the \ninstallation of an anti siphon valve. An anti \nsiphon valve is designed to prevent the \nsiphoning of liquid from the tank in the event a \npipe or fitting fails and leaks liquid. \nTANK, STATIONARY. Packaging designed \nprimarily for stationary installations not intended \nfor loading, unloading or attachment to a transport \nvehicle as part of its normal operation in the process \nof use. It does not include cylinders having less than \na 450 kg water capacity.\n\n❖ This type of tank is placed in a permanent \nlocation and typically has electrically mounted \ncontrols attached to a permanent power \nsource. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 10,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n180 \n \nTANK VEHICLE. A vehicle other than a railroad \ntank car or boat, with a cargo tank mounted thereon \nor built as an integral part thereof, used for the \ntransportation of flammable or combustible liquids, \nLP-gas or hazardous chemicals. Tank vehicles \ninclude self-propelled vehicles and full trailers and \nsemitrailers, with or without motive power, and \ncarrying part or all of the load. \n❖ \nTank \nvehicles \nused \nfor \nstorage \nand \ntransportation of hazardous chemicals over \npublic roadways are governed by the DOTn. \nTEMPORARY \nSPECIAL \nEVENT \nSTRUCTURE. Any temporary ground-supported \nstructure, platform, stage, stage scaffolding or \nrigging, canopy, tower supporting audio or visual \neffects equipment or similar structures not regulated \nwithin the scope of SBC 201. \n❖ \nIn terms of why this issue is addressed, there \nwere four high-profile temporary special event \nstructure collapses during the 2011 summer \nconcert season: July 17 at the Cisco Ottawa \nBlues Festival in Ottawa, Canada; August 7 at \nthe \nBrady \nDistrict \nBlock \nParty, \nTulsa, \nOklahoma; August 13 at the Indiana State Fair, \nwhich resulted in seven dead and 50 injured; \nand August 18 at Pukkelpop (music festival) in \nKiewit, Belgium. In the summer of 2012, a life \nwas lost at a Radiohead concert in Toronto. All \nresulted in tremendous property damage and \ntwo in multiple fatalities. The obvious concern \nis for the safety of the performers and \naudiences, stage-hands, lighting technicians, \nsecurity personnel and every other individual in \nproximity to a temporary stage. \n \nTemporary special event structures are very \nspecialized and complex. The nature of the \nstructures must accommodate a wide variety of \nchanging \ncomponents \nsuch \nas \naudio \nequipment, video walls and scenery. The \nentertainment industry is continually evolving \nwith new ways to improve shows, creating \nlarger and more complex spectacles. \n \nDue to the unique design of temporary stage \ncanopies, very specific requirements for these \nstructures are necessary. \nTENT. A structure, enclosure, umbrella structure \nor shelter, with or without sidewalls or drops, \nconstructed of fabric or pliable material supported \nin any manner except by air or the contents it \nprotects (see “Umbrella structure”). \n❖ \nTents can be temporary or permanent \nstructures. \nWhen \npermanent, \nthey \nare \nregulated by Section 3104. When erected as \ntemporary enclosures, they are regulated by \nSections 3103 and 3104 (see also SBC 201 \nChapter 31). Commentary Figure 202-T1 \nillustrates a tent. This definition also covers the \nconcept of umbrella structures. See the \ncommentary to “Umbrella structure.”.  \nTHEFT RESISTANT. Construction designed to \ndeter illegal entry into facilities for the storage of \nexplosive materials. \n❖ \nTheft-resistant designs are intended to provide \nsecurity against illegal or unauthorized entry \ninto magazines containing explosives. Security \nmeasures specified in this and subsequent \nsections require special tools, keys or \nexcessive force to compromise the security \nmeasure. \nTHROUGH-PENETRATION \nFIRESTOP \nSYSTEM. An assemblage consisting of a fire-\nresistance-rated \nfloor, \nfloor-ceiling \nor \nwall \nassembly, one or more penetrating items passing \nthrough the breaches in both sides of the assembly \nand the materials or devices, or both, installed to \nresist the spread of fire through the assembly for a \nprescribed period of time. \n❖ \nOne method of protection for penetrations \nthrough fire walls, fire barriers, fire partitions \nand \nfire-resistance \nrated \nfloor/ceiling \nassemblies is to provide a through penetration \nfirestop system (see SBC 201 Sections \n714.4.1.2 and 714.5.1.2). Through-penetration \nfirestop \nsystems \nmaintain \nthe \nrequired \nprotection from the spread of fire, passage of \nhot gases and transfer of heat. The protection \nis often provided by an intumescent material. \nUpon exposure to high temperatures, this \nmaterial expands as much as eight to 10 times \nits original volume, forming a high-strength \nchar. \n \nThis is one of several types of through-\npenetration firestop systems available. This \ndefinition is based on information from three \nsources: ASTM E814, a compilation of \ndefinitions from ASTM International standards \nand the UL Fire Resistance Directory. \nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES. Facilities where raw wood products \nare processed into finished wood products. \n❖ \nWood is still our most used structural material. \nWith the ever increasing demand for wood \nproducts, growth of the forest products industry \ncontinues. Some woodworking facilities are a \n“one-man” shop while others employ as many \nas several thousand people. \nTIRES, BULK STORAGE OF. Storage of tires \nwhere the area available for storage exceeds 566 m3. \n❖ \nThis definition describes a storage space that \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n180 \n \nTANK VEHICLE. A vehicle other than a railroad \ntank car or boat, with a cargo tank mounted thereon \nor built as an integral part thereof, used for the \ntransportation of flammable or combustible liquids, \nLP-gas or hazardous chemicals. Tank vehicles \ninclude self-propelled vehicles and full trailers and \nsemitrailers, with or without motive power, and \ncarrying part or all of the load.",
      "commentary": "Tank \nvehicles \nused \nfor \nstorage \nand \ntransportation of hazardous chemicals over \npublic roadways are governed by the DOTn. \nTEMPORARY \nSPECIAL \nEVENT \nSTRUCTURE. Any temporary ground-supported \nstructure, platform, stage, stage scaffolding or \nrigging, canopy, tower supporting audio or visual \neffects equipment or similar structures not regulated \nwithin the scope of SBC 201.\n\n❖ In terms of why this issue is addressed, there \nwere four high-profile temporary special event \nstructure collapses during the 2011 summer \nconcert season: July 17 at the Cisco Ottawa \nBlues Festival in Ottawa, Canada; August 7 at \nthe \nBrady \nDistrict \nBlock \nParty, \nTulsa, \nOklahoma; August 13 at the Indiana State Fair, \nwhich resulted in seven dead and 50 injured; \nand August 18 at Pukkelpop (music festival) in \nKiewit, Belgium. In the summer of 2012, a life \nwas lost at a Radiohead concert in Toronto. All \nresulted in tremendous property damage and \ntwo in multiple fatalities. The obvious concern \nis for the safety of the performers and \naudiences, stage-hands, lighting technicians, \nsecurity personnel and every other individual in \nproximity to a temporary stage. \n \nTemporary special event structures are very \nspecialized and complex. The nature of the \nstructures must accommodate a wide variety of \nchanging \ncomponents \nsuch \nas \naudio \nequipment, video walls and scenery. The \nentertainment industry is continually evolving \nwith new ways to improve shows, creating \nlarger and more complex spectacles. \n \nDue to the unique design of temporary stage \ncanopies, very specific requirements for these \nstructures are necessary. \nTENT. A structure, enclosure, umbrella structure \nor shelter, with or without sidewalls or drops, \nconstructed of fabric or pliable material supported \nin any manner except by air or the contents it \nprotects (see “Umbrella structure”).\n\n❖ Tents can be temporary or permanent \nstructures. \nWhen \npermanent, \nthey \nare \nregulated by Section 3104. When erected as \ntemporary enclosures, they are regulated by \nSections 3103 and 3104 (see also SBC 201 \nChapter 31). Commentary Figure 202-T1 \nillustrates a tent. This definition also covers the \nconcept of umbrella structures. See the \ncommentary to “Umbrella structure.”.  \nTHEFT RESISTANT. Construction designed to \ndeter illegal entry into facilities for the storage of \nexplosive materials.\n\n❖ Theft-resistant designs are intended to provide \nsecurity against illegal or unauthorized entry \ninto magazines containing explosives. Security \nmeasures specified in this and subsequent \nsections require special tools, keys or \nexcessive force to compromise the security \nmeasure. \nTHROUGH-PENETRATION \nFIRESTOP \nSYSTEM. An assemblage consisting of a fire-\nresistance-rated \nfloor, \nfloor-ceiling \nor \nwall \nassembly, one or more penetrating items passing \nthrough the breaches in both sides of the assembly \nand the materials or devices, or both, installed to \nresist the spread of fire through the assembly for a \nprescribed period of time.\n\n❖ One method of protection for penetrations \nthrough fire walls, fire barriers, fire partitions \nand \nfire-resistance \nrated \nfloor/ceiling \nassemblies is to provide a through penetration \nfirestop system (see SBC 201 Sections \n714.4.1.2 and 714.5.1.2). Through-penetration \nfirestop \nsystems \nmaintain \nthe \nrequired \nprotection from the spread of fire, passage of \nhot gases and transfer of heat. The protection \nis often provided by an intumescent material. \nUpon exposure to high temperatures, this \nmaterial expands as much as eight to 10 times \nits original volume, forming a high-strength \nchar. \n \nThis is one of several types of through-\npenetration firestop systems available. This \ndefinition is based on information from three \nsources: ASTM E814, a compilation of \ndefinitions from ASTM International standards \nand the UL Fire Resistance Directory. \nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES. Facilities where raw wood products \nare processed into finished wood products.\n\n❖ Wood is still our most used structural material. \nWith the ever increasing demand for wood \nproducts, growth of the forest products industry \ncontinues. Some woodworking facilities are a \n“one-man” shop while others employ as many \nas several thousand people. \nTIRES, BULK STORAGE OF. Storage of tires \nwhere the area available for storage exceeds 566 m3.\n\n❖ This definition describes a storage space that \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 11,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n181 \n \nis larger than what would be found in most \ntypical mercantile and storage occupancies. \nBecause of its size and the volume of \ncombustible material it would house, it poses \nan extraordinary hazard for fire protection. \n \nThe volume is based on the legacy code \ndefinition which was based on 10,000 \npassenger vehicle tires weighing an average of \n11 kg each rather than the volume of the stored \ntires. Assuming a 610 mm by 610 mm space for \nan average passenger vehicle tire and a 152 \nmm thickness, the result is 566 m3: \n \n10,000 tires x 0.61 m x 0.61 m x 0.152 m = 566 \nm3 \n \nThe 566 m3 represents the actual volume of \nstored materials based on an equivalent height \nand area for passenger vehicle tires as shown \nin the preceding calculation and does not \ninclude circulation area or other portions of the \nbuilding. Rather, it focuses on how much of the \nmaterial is present. Although the definition \nuses the term “area” rather than “volume,” it is \nthe volume that becomes the threshold \nconsideration. Still, the area where the tires are \nstored implies the footprint used for storage. It \nis not the intent to apply this to areas outside of \nthose used for bulk tire storage. \n \nBuildings used for the bulk storage of tires are \nclassified as Group S-1 occupancies in \naccordance with SBC 201 Section 311.2. All \nGroup S-1 occupancies, regardless of square \nmeter, must be equipped with an NFPA 13 \nautomatic sprinkler system where used for the \nbulk storage of tires as required by Section \n903.2.9.2. Chapter 34 of the code also requires \nthat bulk tire storage buildings be further \ndesigned to comply with NFPA 13, and \nChapter 32 of the code includes additional \nrequirements for high-piled rubber tire storage \nas \na \nhigh-hazard \ncommodity \n(see \ncommentaries, Chapters 32 and 34). \nTOOL. A device, storage container, workstation or \nprocess machine used in a fabrication area. \n❖ \nA tool is basically any device or piece of \nequipment, including a workstation, in a \nfabrication area where hazardous materials are \nused, stored or handled. \nTORCH-APPLIED \nROOF \nSYSTEM. \nBituminous roofing systems using membranes that \nare adhered by heating with a torch and melting \nasphalt back coating instead of mopping hot asphalt \nfor adhesion. \n❖ \nThis is a very specific operation that relates to \nhot work that uses a torch to adhere the \nmaterials. It is not considered welding, but still \nfalls within the definition of “Hot work” (see \nCommentary Figure 6104.3.1). \nTOWNHOUSE. A single-family dwelling unit \nconstructed in a group of three or more attached \nunits in which each unit extends from the \nfoundation to roof and with open space on not less \nthan two sides. \n❖ \nThis specific configuration of construction is \ncalled different things in different parts of the \ncountry, such as a rowhouse. A townhouse \nstructure that meets the following four criteria is \nnot regulated by the code but is regulated by \nSBC 1101/1102. Those criteria are: \n1. \nEach unit extends from foundation to roof \nwith no vertical overlap of any parts of \nadjoining units. \n2. \nEach unit must have open space on at \nleast two sides (either two opposite or two \nadjoining sides). \n3. \nEach unit must have a separate means of \negress. \n4. \nThe building must not exceed three \nstories above grade plane. \n❖ \nIf all of these criteria are met, then according to \nthe exception to Section 101.5 of SBC 201, the \nstructure is within scope of SBC 1101/1102. (It \nshould also be noted that townhouses within \nSBC 1101/1102 must be separated by a wall or \nwalls meeting specific criteria.) If a structure \ndoes not meet these four criteria, it will need to \nbe regulated under the code and will either be \nclassified as a Group R-2 or Group R-3 \nstructure, depending on how the units are \nseparated. A building containing three or more \ndwelling units is regulated as a Group R-2 \noccupancy. To be considered a Group R-3, the \nstructure must have one or two dwelling units, \nor be subdivided by fire walls between every \nunit or every two units (see the definitions for \n“Area, building,” “Dwelling” and “Dwelling \nunit”). Finally, the definition of “Townhouse” is \nnot dependent on the presence of individual \nlots. A townhouse structure could be built with \nany number of attached units on the same lot, \nor it could be developed such that a property \nline lies at each common wall separating two \nunits (see definition of “Lot”). \nTOXIC. A chemical falling within any of the \nfollowing categories: \n1. A chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but not more than 500 milligrams \nper \nkilogram \nof \nbody \nweight when \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n181 \n \nis larger than what would be found in most \ntypical mercantile and storage occupancies. \nBecause of its size and the volume of \ncombustible material it would house, it poses \nan extraordinary hazard for fire protection. \n \nThe volume is based on the legacy code \ndefinition which was based on 10,000 \npassenger vehicle tires weighing an average of \n11 kg each rather than the volume of the stored \ntires. Assuming a 610 mm by 610 mm space for \nan average passenger vehicle tire and a 152 \nmm thickness, the result is 566 m3: \n \n10,000 tires x 0.61 m x 0.61 m x 0.152 m = 566 \nm3 \n \nThe 566 m3 represents the actual volume of \nstored materials based on an equivalent height \nand area for passenger vehicle tires as shown \nin the preceding calculation and does not \ninclude circulation area or other portions of the \nbuilding. Rather, it focuses on how much of the \nmaterial is present. Although the definition \nuses the term “area” rather than “volume,” it is \nthe volume that becomes the threshold \nconsideration. Still, the area where the tires are \nstored implies the footprint used for storage. It \nis not the intent to apply this to areas outside of \nthose used for bulk tire storage. \n \nBuildings used for the bulk storage of tires are \nclassified as Group S-1 occupancies in \naccordance with SBC 201 Section 311.2. All \nGroup S-1 occupancies, regardless of square \nmeter, must be equipped with an NFPA 13 \nautomatic sprinkler system where used for the \nbulk storage of tires as required by Section \n903.2.9.2. Chapter 34 of the code also requires \nthat bulk tire storage buildings be further \ndesigned to comply with NFPA 13, and \nChapter 32 of the code includes additional \nrequirements for high-piled rubber tire storage \nas \na \nhigh-hazard \ncommodity \n(see \ncommentaries, Chapters 32 and 34). \nTOOL. A device, storage container, workstation or \nprocess machine used in a fabrication area.",
      "commentary": "A tool is basically any device or piece of \nequipment, including a workstation, in a \nfabrication area where hazardous materials are \nused, stored or handled. \nTORCH-APPLIED \nROOF \nSYSTEM. \nBituminous roofing systems using membranes that \nare adhered by heating with a torch and melting \nasphalt back coating instead of mopping hot asphalt \nfor adhesion.\n\n❖ This is a very specific operation that relates to \nhot work that uses a torch to adhere the \nmaterials. It is not considered welding, but still \nfalls within the definition of “Hot work” (see \nCommentary Figure 6104.3.1). \nTOWNHOUSE. A single-family dwelling unit \nconstructed in a group of three or more attached \nunits in which each unit extends from the \nfoundation to roof and with open space on not less \nthan two sides.\n\n❖ This specific configuration of construction is \ncalled different things in different parts of the \ncountry, such as a rowhouse. A townhouse \nstructure that meets the following four criteria is \nnot regulated by the code but is regulated by \nSBC 1101/1102. Those criteria are: \n1. \nEach unit extends from foundation to roof \nwith no vertical overlap of any parts of \nadjoining units. \n2. \nEach unit must have open space on at \nleast two sides (either two opposite or two \nadjoining sides). \n3. \nEach unit must have a separate means of \negress. \n4. \nThe building must not exceed three \nstories above grade plane.\n\n❖ If all of these criteria are met, then according to \nthe exception to Section 101.5 of SBC 201, the \nstructure is within scope of SBC 1101/1102. (It \nshould also be noted that townhouses within \nSBC 1101/1102 must be separated by a wall or \nwalls meeting specific criteria.) If a structure \ndoes not meet these four criteria, it will need to \nbe regulated under the code and will either be \nclassified as a Group R-2 or Group R-3 \nstructure, depending on how the units are \nseparated. A building containing three or more \ndwelling units is regulated as a Group R-2 \noccupancy. To be considered a Group R-3, the \nstructure must have one or two dwelling units, \nor be subdivided by fire walls between every \nunit or every two units (see the definitions for \n“Area, building,” “Dwelling” and “Dwelling \nunit”). Finally, the definition of “Townhouse” is \nnot dependent on the presence of individual \nlots. A townhouse structure could be built with \nany number of attached units on the same lot, \nor it could be developed such that a property \nline lies at each common wall separating two \nunits (see definition of “Lot”). \nTOXIC. A chemical falling within any of the \nfollowing categories: \n1. A chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but not more than 500 milligrams \nper \nkilogram \nof \nbody \nweight when \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 12,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n182 \n \nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. A chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 milligrams \nper \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours \n3. (or less if death occurs within 24 hours) with \nthe bare skin of albino rabbits weighing \nbetween 2 and 3 kilograms each. \n4. A chemical that has a median lethal \nconcentration (LC50) in air of more than 200 \nparts per million but not more than 2,000 \nparts per million by volume of gas or vapor, \nor more than 2 milligrams per liter but not \nmore than 20 milligrams per liter of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams each. \n❖ \nThe definition is derived from DOL 29 CFR Part \n1910.1200. These materials are considered \ndangerous to humans when inhaled, absorbed \nor injected through the skin or orally ingested. \nToxic materials differ from highly toxic \nmaterials with regard to the specified median \nlethal dose or concentration of a given \nchemical. Toxic materials present a health \nhazard and are subsequently listed as a Group \nH-4 material in SBC 201 Section 307.6. See \nalso the commentary to the definition of “Highly \ntoxic.” \nTRAFFIC \nCALMING \nDEVICES. \nTraffic \ncalming devices are design elements of fire \napparatus access roads such as street alignment, \ninstallation of barriers, and other physical measures \nintended to reduce traffic and cut-through volumes, \nand slow vehicle speeds. \n❖ \nThe definition of “Traffic calming” is based on \nthe definition provided by the Institute of \nTransportation Engineers. Many communities \nare facing increased traffic volumes. Both new \nand existing streets are experiencing higher \nvehicular volumes and speeds as drivers \nattempt to find “shortcuts” to ease their \ncommutes. Designers, planning departments \nand traffic engineering departments are \nincreasingly turning to traffic calming measures \nto preserve the quality and enjoyment of life for \ntheir citizens. \n \nIn \nmany \ncommunities, \na \nconcern \nof \nhomeowners is the use of residential streets as \nan alternative route to minor and major \nthoroughfares. There are concerns about \npedestrian safety, vehicle speeds and the \ntraffic volume on residential streets. On the \nother hand, property owners also want the \nlowest response time that is practical in the \nevent of an emergency that requires a \nresponse by the fire or police department. In \nfact, \nresponse \ntime \nis \nthe \nprimary \nmeasurement for quality of service used by the \npublic. The installation of traffic calming \ndevices competes with these two goals. \n \nA number of studies have been conducted to \nevaluate the impact of traffic calming devices \non the response time of fire and emergency \nmedical services (EMS) apparatus. These \nstudies found that traffic calming devices have \nno real impact on law enforcement vehicles \nbecause of their size; however, depending on \nthe method of traffic calming used (e.g., “round-\nabouts,” “speed bumps,” “speed pillows,” \nnarrowing of streets, winding roads rather than \nstraight roads) and the vehicle type, response \ntimes for fire and emergency services generally \nare increased by these devices by 2 to 10 \nseconds. Studies have also found that the \nvehicle frames of fire and EMS apparatus can \nbe \ndamaged \nand \nemergency \nservices \npersonnel have been injured while responding \nover certain traffic calming devices. See the \ncommentary to Section 503.4.1 for further \ndiscussion of traffic calming devices. See also \nCommentary Figures 202-T2 and 202-T3 for \nillustrations of several typical traffic calming \ndevices. \nTRANSIENT. Occupancy of a dwelling unit or \nsleeping unit for not more than 30 days. \n❖ \nThe intent of this definition is to establish a time \nparameter to differentiate between transient \nand non-transient as listed under Groups R-1 \nand R-2. Real estate law dictates that a lease \nmust be created after 30 days and time periods \ngreater than 30 days are typically how \nextended-stay hotels and motels rent to \npeople. \n \nSuch a time period enables the occupant to \nbecome familiar with the surroundings and, \ntherefore, become more accustomed to any \nhazards of the built environment than an \novernight guest or a guest who stays for just a \nfew days would be. Since non-transient \noccupancies do not have the same level of \nprotection in the code as transient occupancies, \nit is important to determine what makes an \noccupancy \ntransient \nso \nas \nto \nprovide \nconsistency in enforcement. \nTRANSIENT AIRCRAFT. Aircraft based at \nanother location and that is at the transient location \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n182 \n \nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. A chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 milligrams \nper \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours \n3. (or less if death occurs within 24 hours) with \nthe bare skin of albino rabbits weighing \nbetween 2 and 3 kilograms each. \n4. A chemical that has a median lethal \nconcentration (LC50) in air of more than 200 \nparts per million but not more than 2,000 \nparts per million by volume of gas or vapor, \nor more than 2 milligrams per liter but not \nmore than 20 milligrams per liter of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams each.",
      "commentary": "The definition is derived from DOL 29 CFR Part \n1910.1200. These materials are considered \ndangerous to humans when inhaled, absorbed \nor injected through the skin or orally ingested. \nToxic materials differ from highly toxic \nmaterials with regard to the specified median \nlethal dose or concentration of a given \nchemical. Toxic materials present a health \nhazard and are subsequently listed as a Group \nH-4 material in SBC 201 Section 307.6. See \nalso the commentary to the definition of “Highly \ntoxic.” \nTRAFFIC \nCALMING \nDEVICES. \nTraffic \ncalming devices are design elements of fire \napparatus access roads such as street alignment, \ninstallation of barriers, and other physical measures \nintended to reduce traffic and cut-through volumes, \nand slow vehicle speeds.\n\n❖ The definition of “Traffic calming” is based on \nthe definition provided by the Institute of \nTransportation Engineers. Many communities \nare facing increased traffic volumes. Both new \nand existing streets are experiencing higher \nvehicular volumes and speeds as drivers \nattempt to find “shortcuts” to ease their \ncommutes. Designers, planning departments \nand traffic engineering departments are \nincreasingly turning to traffic calming measures \nto preserve the quality and enjoyment of life for \ntheir citizens. \n \nIn \nmany \ncommunities, \na \nconcern \nof \nhomeowners is the use of residential streets as \nan alternative route to minor and major \nthoroughfares. There are concerns about \npedestrian safety, vehicle speeds and the \ntraffic volume on residential streets. On the \nother hand, property owners also want the \nlowest response time that is practical in the \nevent of an emergency that requires a \nresponse by the fire or police department. In \nfact, \nresponse \ntime \nis \nthe \nprimary \nmeasurement for quality of service used by the \npublic. The installation of traffic calming \ndevices competes with these two goals. \n \nA number of studies have been conducted to \nevaluate the impact of traffic calming devices \non the response time of fire and emergency \nmedical services (EMS) apparatus. These \nstudies found that traffic calming devices have \nno real impact on law enforcement vehicles \nbecause of their size; however, depending on \nthe method of traffic calming used (e.g., “round-\nabouts,” “speed bumps,” “speed pillows,” \nnarrowing of streets, winding roads rather than \nstraight roads) and the vehicle type, response \ntimes for fire and emergency services generally \nare increased by these devices by 2 to 10 \nseconds. Studies have also found that the \nvehicle frames of fire and EMS apparatus can \nbe \ndamaged \nand \nemergency \nservices \npersonnel have been injured while responding \nover certain traffic calming devices. See the \ncommentary to Section 503.4.1 for further \ndiscussion of traffic calming devices. See also \nCommentary Figures 202-T2 and 202-T3 for \nillustrations of several typical traffic calming \ndevices. \nTRANSIENT. Occupancy of a dwelling unit or \nsleeping unit for not more than 30 days.\n\n❖ The intent of this definition is to establish a time \nparameter to differentiate between transient \nand non-transient as listed under Groups R-1 \nand R-2. Real estate law dictates that a lease \nmust be created after 30 days and time periods \ngreater than 30 days are typically how \nextended-stay hotels and motels rent to \npeople. \n \nSuch a time period enables the occupant to \nbecome familiar with the surroundings and, \ntherefore, become more accustomed to any \nhazards of the built environment than an \novernight guest or a guest who stays for just a \nfew days would be. Since non-transient \noccupancies do not have the same level of \nprotection in the code as transient occupancies, \nit is important to determine what makes an \noccupancy \ntransient \nso \nas \nto \nprovide \nconsistency in enforcement. \nTRANSIENT AIRCRAFT. Aircraft based at \nanother location and that is at the transient location \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 13,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n183 \n \nfor not more than 90 days. \n❖ \nIn place of the undefined term “private aircraft” \npreviously used in the code, a defined term, \n“transient aircraft,” was added in the 2009 \nedition. Transient aircraft are those that are \nmerely visiting an airport, as opposed to those \nthat are based at that location. The definition is \nused in conjunction with Section 914.8.3 to \nestablish the level of fire suppression needed \nin \nvarious \naircraft \nhangars. \nFixed-base \noperators, especially at larger airports, will \nhave distinct hangars that are used for repair \nand maintenance of aircraft. The hangars used \nby transient aircraft are primarily a storage \nplace for aircraft based at another location. \nThis better identifies the intended use of this \ntype of aircraft hangar. Most frequently, the \nowner that wants to develop an aircraft hangar \nthat fits the Group II category, will do no “major \nmaintenance” and will only “store” airplanes in \ntheir \nhangar \n(see \ncommentary, \nSection \n914.8.3). \nTRANSVERSE FLUE SPACE. See “Flue \nspace—Transverse.” \nTRASH. See “Rubbish.” \nTROUBLE SIGNAL. A signal initiated by the fire \nalarm system or device indicative of a fault in a \nmonitored circuit or component. \n❖ \nThis type of signal indicates that there has \nbeen an abnormal change in the normal status \nof the fire detection system or devices and that \na response is required to determine the nature \nof the fault condition. The trouble signal is only \nassociated with electronic portions of a fire \nprotection system. Physical conditions such as \na closed valve are monitored electronically and \nwould report as a supervisory signal rather \nthan a trouble signal. A valve supervisory \nswitch or “tamper switch,” for example, would \nperform such a function. \nTUBE TRAILER. A semitrailer on which a \nnumber of tubular gas cylinders have been mounted. \nA manifold is typically provided that connects the \ncylinder valves enabling gas to be discharged from \none or more tubes or cylinders through a piping and \ncontrol system. \n❖ \nTube trailers are a common method of \nsupplying compressed gases to a variety of \nindustrial processes, and it is not uncommon to \nhave more than one tube trailer on a site. \nDepending on the cylinder's length and \nmaximum \nallowable \nworking \npressure \n(MAWP), a trailer may have as few as six or as \nmany as 18 to 24 cylinders varying in length \nfrom 6 m for small tube trailers to 11.6 m on \njumbo tube trailers. The vessels are generally \ndesigned for MAWP between 19300 to 26200 \nkPa, depending on the storage pressure. At \nsuch pressures, each cylinder can hold \nanywhere from 142 to 566 m3, depending on \nthe gas being stored. Tube trailers are subject \nto periodic inspections and each new or \nsubstantially modified tube is required to \nsuccessfully pass a substantial hydrostatic \npressure test. \n \nThe transport of compressed gases by these \nroad trailers, which are regulated by the DOTn \nas a bulk compressed gas source, is an \nestablished distribution method used widely in \nthe industrial gas industry for the transport over \nshort distances of relatively small volumes of \ninert, flammable, oxidizer, corrosive or toxic \ncompressed gases and gas mixtures, including \nhydrogen, methane, oxygen, nitrogen, argon, \nhelium, many fluorocarbons, hydrogen sulfide \nand hydrogen chloride. \n \nAt one end of the trailer is a manifold to which \neach cylinder valve is connected so that one or \nmore tubes can discharge gas into a piping and \ncontrol system. The tube trailer is connected \nvia the manifold to the building or process using \nthe compressed gas [see Commentary Figure \n202-T4 and commentary, Section 5303.7.11]. \nTWENTY-FOUR HOUR BASIS. See “24-hour \nbasis” before the “A” entries. \nUMBRELLA \nSTRUCTURE. \nA \nstructure, \nenclosure or shelter with or without sidewalls or \ndrops, constructed of fabric or pliable material \nsupported by a central pole or poles (see “Tent”). \n❖ \nThis definition is provided to further explain the \nconcept now included in the definition of “Tent.” \nThere are umbrellas that exceed 38 m2 in area. \nEven where individual umbrellas do not exceed \n38 m2, they are often designed to connect to \nother such umbrellas. These structures offer \nextended weather protection and include \naccessories such as rain gutters, side panels \nand additional electrical wiring for lights and \nheater attachments. These accessories allow \nthe structure to mimic a tent with or without \nsides, be of substantial size and be used as \nprotection over an assembly occupancy. Prior \nto being addressed within the definition of tent, \nhowever, the fabric did not require compliance \nwith NFPA 701. Since these structures are now \nconsidered a tent by definition, such umbrellas \nmust meet the requirements of NFPA 701. See \nthe \ncommentary \nto \nChapter \n31. \nSee \nCommentary Figure 202-U1. \nUNAUTHORIZED DISCHARGE. A release or \nemission of materials in a manner which does not \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n183 \n \nfor not more than 90 days.",
      "commentary": "In place of the undefined term “private aircraft” \npreviously used in the code, a defined term, \n“transient aircraft,” was added in the 2009 \nedition. Transient aircraft are those that are \nmerely visiting an airport, as opposed to those \nthat are based at that location. The definition is \nused in conjunction with Section 914.8.3 to \nestablish the level of fire suppression needed \nin \nvarious \naircraft \nhangars. \nFixed-base \noperators, especially at larger airports, will \nhave distinct hangars that are used for repair \nand maintenance of aircraft. The hangars used \nby transient aircraft are primarily a storage \nplace for aircraft based at another location. \nThis better identifies the intended use of this \ntype of aircraft hangar. Most frequently, the \nowner that wants to develop an aircraft hangar \nthat fits the Group II category, will do no “major \nmaintenance” and will only “store” airplanes in \ntheir \nhangar \n(see \ncommentary, \nSection \n914.8.3). \nTRANSVERSE FLUE SPACE. See “Flue \nspace—Transverse.” \nTRASH. See “Rubbish.” \nTROUBLE SIGNAL. A signal initiated by the fire \nalarm system or device indicative of a fault in a \nmonitored circuit or component.\n\n❖ This type of signal indicates that there has \nbeen an abnormal change in the normal status \nof the fire detection system or devices and that \na response is required to determine the nature \nof the fault condition. The trouble signal is only \nassociated with electronic portions of a fire \nprotection system. Physical conditions such as \na closed valve are monitored electronically and \nwould report as a supervisory signal rather \nthan a trouble signal. A valve supervisory \nswitch or “tamper switch,” for example, would \nperform such a function. \nTUBE TRAILER. A semitrailer on which a \nnumber of tubular gas cylinders have been mounted. \nA manifold is typically provided that connects the \ncylinder valves enabling gas to be discharged from \none or more tubes or cylinders through a piping and \ncontrol system.\n\n❖ Tube trailers are a common method of \nsupplying compressed gases to a variety of \nindustrial processes, and it is not uncommon to \nhave more than one tube trailer on a site. \nDepending on the cylinder's length and \nmaximum \nallowable \nworking \npressure \n(MAWP), a trailer may have as few as six or as \nmany as 18 to 24 cylinders varying in length \nfrom 6 m for small tube trailers to 11.6 m on \njumbo tube trailers. The vessels are generally \ndesigned for MAWP between 19300 to 26200 \nkPa, depending on the storage pressure. At \nsuch pressures, each cylinder can hold \nanywhere from 142 to 566 m3, depending on \nthe gas being stored. Tube trailers are subject \nto periodic inspections and each new or \nsubstantially modified tube is required to \nsuccessfully pass a substantial hydrostatic \npressure test. \n \nThe transport of compressed gases by these \nroad trailers, which are regulated by the DOTn \nas a bulk compressed gas source, is an \nestablished distribution method used widely in \nthe industrial gas industry for the transport over \nshort distances of relatively small volumes of \ninert, flammable, oxidizer, corrosive or toxic \ncompressed gases and gas mixtures, including \nhydrogen, methane, oxygen, nitrogen, argon, \nhelium, many fluorocarbons, hydrogen sulfide \nand hydrogen chloride. \n \nAt one end of the trailer is a manifold to which \neach cylinder valve is connected so that one or \nmore tubes can discharge gas into a piping and \ncontrol system. The tube trailer is connected \nvia the manifold to the building or process using \nthe compressed gas [see Commentary Figure \n202-T4 and commentary, Section 5303.7.11]. \nTWENTY-FOUR HOUR BASIS. See “24-hour \nbasis” before the “A” entries. \nUMBRELLA \nSTRUCTURE. \nA \nstructure, \nenclosure or shelter with or without sidewalls or \ndrops, constructed of fabric or pliable material \nsupported by a central pole or poles (see “Tent”).\n\n❖ This definition is provided to further explain the \nconcept now included in the definition of “Tent.” \nThere are umbrellas that exceed 38 m2 in area. \nEven where individual umbrellas do not exceed \n38 m2, they are often designed to connect to \nother such umbrellas. These structures offer \nextended weather protection and include \naccessories such as rain gutters, side panels \nand additional electrical wiring for lights and \nheater attachments. These accessories allow \nthe structure to mimic a tent with or without \nsides, be of substantial size and be used as \nprotection over an assembly occupancy. Prior \nto being addressed within the definition of tent, \nhowever, the fabric did not require compliance \nwith NFPA 701. Since these structures are now \nconsidered a tent by definition, such umbrellas \nmust meet the requirements of NFPA 701. See \nthe \ncommentary \nto \nChapter \n31. \nSee \nCommentary Figure 202-U1. \nUNAUTHORIZED DISCHARGE. A release or \nemission of materials in a manner which does not \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 14,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n184 \n \nconform to the provisions of this code or applicable \npublic health and safety regulations. \n❖ \nRemember that hazardous chemicals pose a \nthreat to life and property only when release is \nnot \nauthorized, \ncontrolled \nor \nproperly \nprotected. \nUNSTABLE (REACTIVE) MATERIAL. A \nmaterial, other than an explosive, which in the pure \nstate or as commercially produced, will vigorously \npolymerize, decompose, condense or become self-\nreactive and undergo other violent chemical \nchanges, including explosion, when exposed to \nheat, friction or shock, or in the absence of an \ninhibitor, or in the presence of contaminants, or in \ncontact with incompatible materials. Unstable \n(reactive) materials are subdivided as follows: \nClass 4. Materials that in themselves are readily \ncapable of detonation or explosive decomposition \nor explosive reaction at normal temperatures and \npressures. This class includes materials that are \nsensitive to mechanical or localized thermal shock \nat normal temperatures and pressures. \nClass 3. Materials that in themselves are capable of \ndetonation or of explosive decomposition or \nexplosive reaction but which require a strong \ninitiating source or which must be heated under \nconfinement before initiation. This class includes \nmaterials that are sensitive to thermal or mechanical \nshock at elevated temperatures and pressures. \nClass 2. Materials that in themselves are normally \nunstable and readily undergo violent chemical \nchange but do not detonate. This class includes \nmaterials that can undergo chemical change with \nrapid release of energy at normal temperatures and \npressures, and that can undergo violent chemical \nchange at elevated temperatures and pressures. \nClass 1. Materials that in themselves are normally \nstable but which can become unstable at elevated \ntemperatures and pressure. \n❖ \nThe definition of an “Unstable (reactive) \nmaterial” is based on NFPA 704. The different \nclasses of unstable (reactive) material reflect \nthe degree of susceptibility of the materials to \nrelease energy. Unstable (reactive) materials \npolymerize, decompose or become self-\nreactive when exposed to heat, air, moisture, \npressure \nor \nshock. \nSeparation \nfrom \nincompatible \nmaterials \nis \nessential \nto \nminimizing the hazards. Examples of unstable \n(reactive) materials include acetaldheyde, \nammonium nitrate, ethylene oxide, hydrogen \ncyanide, nitromethane, perchloric acid, sodium \nperchlorate, vinyl acetate and acetic acid. \nUNWANTED FIRE. A fire not used for cooking, \nheating or recreational purposes or one not \nincidental to the normal operations of the property. \n❖ \nFor the purposes of applying the code, a \nclarification is provided to note that certain fires \npresent in buildings would be acceptable; for \nexample, the normal operation of a water \nheater, a gas stove or a fireplace. The definition \ndoes not address whether a fire is intentional \nor unintentional (arson versus a welding \naccident, for example). \nUSE (MATERIAL). Placing a material into action, \nincluding solids, liquids and gases. \n❖ \nThis term refers to when a chemical or material \nis used in a process that forms another \nsubstance, whether it is hazardous or not, and \nwhen the chemical is used independently. \nVAPOR PRESSURE. The pressure exerted by a \nvolatile fluid as determined in accordance with \nASTM D 323. \n❖ \nVapor pressure is a characteristic property of \nliquids and varies with their temperature. As the \ntemperature of the liquid increases, more and \nmore of the liquid enters the vapor stage. This \nincreased pressure can cause an emergency \nvent to release, or, if the conditions are serious \nenough, can result in a BLEVE. \nVENTILATION. The natural or mechanical \nprocess of supplying conditioned or unconditioned \nair to, or removing such air from, any space. \n❖ \nVentilation is the process of moving air to or \nfrom building spaces. Ventilation requirements \nare used in the code to establish minimum \nlevels of air movement within a building for the \npurposes of providing a healthful interior \nenvironment. Ventilation would include both \nnatural (openable exterior windows and doors \nfor wind movement) and mechanical (forced air \nwith mechanical equipment) methods. \nVESSEL. A motorized watercraft, other than a \nseaplane on the water, used or capable of being used \nas a means of transportation. Nontransportation \nvessels, such as houseboats and boathouses, are \nincluded in this definition. \n❖ \nVessels, in this definition, are motorized \nwatercraft, but by dictionary definition, a vessel \nis “...a watercraft or structure with its \nequipment, whether self-propelled or not, that \nis used or capable of being used as a means of \ntransportation in navigation or commerce on \nwater...” The definition could include small \nrowboats and sailboats. No minimum or \nmaximum length is specified. Houseboats and \nboathouses that would be occupied as dwelling \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n184 \n \nconform to the provisions of this code or applicable \npublic health and safety regulations.",
      "commentary": "Remember that hazardous chemicals pose a \nthreat to life and property only when release is \nnot \nauthorized, \ncontrolled \nor \nproperly \nprotected. \nUNSTABLE (REACTIVE) MATERIAL. A \nmaterial, other than an explosive, which in the pure \nstate or as commercially produced, will vigorously \npolymerize, decompose, condense or become self-\nreactive and undergo other violent chemical \nchanges, including explosion, when exposed to \nheat, friction or shock, or in the absence of an \ninhibitor, or in the presence of contaminants, or in \ncontact with incompatible materials. Unstable \n(reactive) materials are subdivided as follows: \nClass 4. Materials that in themselves are readily \ncapable of detonation or explosive decomposition \nor explosive reaction at normal temperatures and \npressures. This class includes materials that are \nsensitive to mechanical or localized thermal shock \nat normal temperatures and pressures. \nClass 3. Materials that in themselves are capable of \ndetonation or of explosive decomposition or \nexplosive reaction but which require a strong \ninitiating source or which must be heated under \nconfinement before initiation. This class includes \nmaterials that are sensitive to thermal or mechanical \nshock at elevated temperatures and pressures. \nClass 2. Materials that in themselves are normally \nunstable and readily undergo violent chemical \nchange but do not detonate. This class includes \nmaterials that can undergo chemical change with \nrapid release of energy at normal temperatures and \npressures, and that can undergo violent chemical \nchange at elevated temperatures and pressures. \nClass 1. Materials that in themselves are normally \nstable but which can become unstable at elevated \ntemperatures and pressure.\n\n❖ The definition of an “Unstable (reactive) \nmaterial” is based on NFPA 704. The different \nclasses of unstable (reactive) material reflect \nthe degree of susceptibility of the materials to \nrelease energy. Unstable (reactive) materials \npolymerize, decompose or become self-\nreactive when exposed to heat, air, moisture, \npressure \nor \nshock. \nSeparation \nfrom \nincompatible \nmaterials \nis \nessential \nto \nminimizing the hazards. Examples of unstable \n(reactive) materials include acetaldheyde, \nammonium nitrate, ethylene oxide, hydrogen \ncyanide, nitromethane, perchloric acid, sodium \nperchlorate, vinyl acetate and acetic acid. \nUNWANTED FIRE. A fire not used for cooking, \nheating or recreational purposes or one not \nincidental to the normal operations of the property.\n\n❖ For the purposes of applying the code, a \nclarification is provided to note that certain fires \npresent in buildings would be acceptable; for \nexample, the normal operation of a water \nheater, a gas stove or a fireplace. The definition \ndoes not address whether a fire is intentional \nor unintentional (arson versus a welding \naccident, for example). \nUSE (MATERIAL). Placing a material into action, \nincluding solids, liquids and gases.\n\n❖ This term refers to when a chemical or material \nis used in a process that forms another \nsubstance, whether it is hazardous or not, and \nwhen the chemical is used independently. \nVAPOR PRESSURE. The pressure exerted by a \nvolatile fluid as determined in accordance with \nASTM D 323.\n\n❖ Vapor pressure is a characteristic property of \nliquids and varies with their temperature. As the \ntemperature of the liquid increases, more and \nmore of the liquid enters the vapor stage. This \nincreased pressure can cause an emergency \nvent to release, or, if the conditions are serious \nenough, can result in a BLEVE. \nVENTILATION. The natural or mechanical \nprocess of supplying conditioned or unconditioned \nair to, or removing such air from, any space.\n\n❖ Ventilation is the process of moving air to or \nfrom building spaces. Ventilation requirements \nare used in the code to establish minimum \nlevels of air movement within a building for the \npurposes of providing a healthful interior \nenvironment. Ventilation would include both \nnatural (openable exterior windows and doors \nfor wind movement) and mechanical (forced air \nwith mechanical equipment) methods. \nVESSEL. A motorized watercraft, other than a \nseaplane on the water, used or capable of being used \nas a means of transportation. Nontransportation \nvessels, such as houseboats and boathouses, are \nincluded in this definition.\n\n❖ Vessels, in this definition, are motorized \nwatercraft, but by dictionary definition, a vessel \nis “...a watercraft or structure with its \nequipment, whether self-propelled or not, that \nis used or capable of being used as a means of \ntransportation in navigation or commerce on \nwater...” The definition could include small \nrowboats and sailboats. No minimum or \nmaximum length is specified. Houseboats and \nboathouses that would be occupied as dwelling \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 15,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n185 \n \nor sleeping units are also included in the \ndefinition. \nVISIBLE ALARM NOTIFICATION APPLIANCE. \nA notification appliance that alerts by the sense of \nsight. \n❖ \nVisible alarm notification appliances are \nlocated anywhere an occupant notification \nsystem is required, in occupancies where \noccupants may be hearing impaired and in \nsleeping accommodations of Group I- 1 and R-\n1 occupancies. These alarm notification \ndevices must be located and oriented so that \nthey will display alarm signals throughout the \nrequired \nspace. \nVisible \nalarms, \nwhere \nprovided, are typically installed in the public \nand \ncommon \nareas \nof \nbuildings \n(see \ncommentary, Section 907.5.2.3). \nWATER MIST SYSTEM, AUTOMATIC. See \n“Automatic water mist system.” \nWATER-REACTIVE MATERIAL. A material \nthat \nexplodes; \nviolently \nreacts; \nproduces \nflammable, toxic or other hazardous gases; or \nevolves enough heat to cause autoignition or \nignition of combustibles upon exposure to water or \nmoisture. Water-reactive materials are subdivided \nas follows: \nClass 3. Materials that react explosively with water \nwithout requiring heat or confinement. \nClass 2. Materials that react violently with water or \nhave the ability to boil water. Materials that produce \nflammable, toxic or other hazardous gases, or \nevolve enough heat to cause autoignition or ignition \nof combustibles upon exposure to water or \nmoisture. \nClass 1. Materials that react with water with some \nrelease of energy, but not violently. \n❖ \nClass 2 and 3 water-reactive materials can \nliberate significant quantities of heat and \nhazardous gases when reacting with water. \nCombustible water-reactive \nmaterials \nare \ncapable of self-ignition. Even non combustible \nwater-reactive \nmaterials \npose \na \nhazard \nbecause of the heat released during their \nreaction with water, which may be sufficient to \nignite surrounding combustible materials. The \ndescription of each of the subdivisions is \nconsistent with the approach used for the \ndetermination of water hazards in NFPA 704. \nWET FUELING. See “Mobile fueling.” \nWET HOSING. See “Mobile fueling.” \nWET-CHEMICAL EXTINGUISHING AGENT. A \nsolution of water and potassium-carbonate-based \nchemical, potassium-acetate-based chemical or a \ncombination thereof, forming an extinguishing \nagent. \n❖ \nThis \nextinguishing \nagent \nis \na \nsuitable \nalternative to the use of a dry chemical, \nespecially when protecting commercial kitchen \nrange hoods. There is less cleanup time after \nsystem discharge. Wet chemical solutions are \nconsidered to be relatively harmless and \nnormally have no lasting effect on the skin or \nrespiratory system. These solutions may \nproduce temporary irritation, which is usually \nmild \nand \ndisappears \nwhen \ncontact \nis \neliminated. These systems must be pre-\nengineered and labeled. NFPA 17A applies to \nthe design, installation, operation, testing and \nmaintenance of wet-chemical extinguishing \nsystems. \nWHARF. A structure or bulkhead constructed of \nwood, stone, concrete or similar material built at the \nshore of a harbor, lake or river for vessels to lie \nalongside of, and to anchor piers or floats. \n❖ \nA wharf is constructed along the shore and \ndoes not project significantly into the body of \nwater as a pier would. Piers or floats may be \nattached to and project out from a wharf. \nWharves may also have structures on them \nthat support the use of the wharf. \nWILDFIRE RISK AREA. Land that is covered \nwith grass, grain, brush or forest, whether privately \nor publicly owned, which is so situated or is of such \ninaccessible location that a fire originating upon it \nwould present an abnormally difficult job of \nsuppression or would result in great or unusual \ndamage through fire or such areas designated by the \nFire official. \n❖ \nThis defined term, provides clarification to \nSections 105.5.25, 105.5.36, 308.1.6 and \n308.1.6.1 \nwhere \nthe \nundefined \nterm \n“hazardous fire area” had been used in \nprevious editions of the code, leaving the Fire \nofficial with little or no guidance as to the code’s \nintent. The source for this definition was a \ndefinition of the term “hazardous fire area” in \nthe legacy Uniform Fire Code. However, in \norder to avoid conflict and confusion with the \nalready-defined term “fire area,” the new term \nand the indicated section texts were changed \nto “wildfire risk area.” \nWINDER. A tread with nonparallel edges. \n❖ \nWinders are used as components of stairways \nthat \nchange \ndirection, \njust \nas \n“fliers” \n(rectangular treads) are components in straight \nstairways. A winder performs \nthe \nsame \nfunction as a tread, but its shape allows the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n185 \n \nor sleeping units are also included in the \ndefinition. \nVISIBLE ALARM NOTIFICATION APPLIANCE. \nA notification appliance that alerts by the sense of \nsight.",
      "commentary": "Visible alarm notification appliances are \nlocated anywhere an occupant notification \nsystem is required, in occupancies where \noccupants may be hearing impaired and in \nsleeping accommodations of Group I- 1 and R-\n1 occupancies. These alarm notification \ndevices must be located and oriented so that \nthey will display alarm signals throughout the \nrequired \nspace. \nVisible \nalarms, \nwhere \nprovided, are typically installed in the public \nand \ncommon \nareas \nof \nbuildings \n(see \ncommentary, Section 907.5.2.3). \nWATER MIST SYSTEM, AUTOMATIC. See \n“Automatic water mist system.” \nWATER-REACTIVE MATERIAL. A material \nthat \nexplodes; \nviolently \nreacts; \nproduces \nflammable, toxic or other hazardous gases; or \nevolves enough heat to cause autoignition or \nignition of combustibles upon exposure to water or \nmoisture. Water-reactive materials are subdivided \nas follows: \nClass 3. Materials that react explosively with water \nwithout requiring heat or confinement. \nClass 2. Materials that react violently with water or \nhave the ability to boil water. Materials that produce \nflammable, toxic or other hazardous gases, or \nevolve enough heat to cause autoignition or ignition \nof combustibles upon exposure to water or \nmoisture. \nClass 1. Materials that react with water with some \nrelease of energy, but not violently.\n\n❖ Class 2 and 3 water-reactive materials can \nliberate significant quantities of heat and \nhazardous gases when reacting with water. \nCombustible water-reactive \nmaterials \nare \ncapable of self-ignition. Even non combustible \nwater-reactive \nmaterials \npose \na \nhazard \nbecause of the heat released during their \nreaction with water, which may be sufficient to \nignite surrounding combustible materials. The \ndescription of each of the subdivisions is \nconsistent with the approach used for the \ndetermination of water hazards in NFPA 704. \nWET FUELING. See “Mobile fueling.” \nWET HOSING. See “Mobile fueling.” \nWET-CHEMICAL EXTINGUISHING AGENT. A \nsolution of water and potassium-carbonate-based \nchemical, potassium-acetate-based chemical or a \ncombination thereof, forming an extinguishing \nagent.\n\n❖ This \nextinguishing \nagent \nis \na \nsuitable \nalternative to the use of a dry chemical, \nespecially when protecting commercial kitchen \nrange hoods. There is less cleanup time after \nsystem discharge. Wet chemical solutions are \nconsidered to be relatively harmless and \nnormally have no lasting effect on the skin or \nrespiratory system. These solutions may \nproduce temporary irritation, which is usually \nmild \nand \ndisappears \nwhen \ncontact \nis \neliminated. These systems must be pre-\nengineered and labeled. NFPA 17A applies to \nthe design, installation, operation, testing and \nmaintenance of wet-chemical extinguishing \nsystems. \nWHARF. A structure or bulkhead constructed of \nwood, stone, concrete or similar material built at the \nshore of a harbor, lake or river for vessels to lie \nalongside of, and to anchor piers or floats.\n\n❖ A wharf is constructed along the shore and \ndoes not project significantly into the body of \nwater as a pier would. Piers or floats may be \nattached to and project out from a wharf. \nWharves may also have structures on them \nthat support the use of the wharf. \nWILDFIRE RISK AREA. Land that is covered \nwith grass, grain, brush or forest, whether privately \nor publicly owned, which is so situated or is of such \ninaccessible location that a fire originating upon it \nwould present an abnormally difficult job of \nsuppression or would result in great or unusual \ndamage through fire or such areas designated by the \nFire official.\n\n❖ This defined term, provides clarification to \nSections 105.5.25, 105.5.36, 308.1.6 and \n308.1.6.1 \nwhere \nthe \nundefined \nterm \n“hazardous fire area” had been used in \nprevious editions of the code, leaving the Fire \nofficial with little or no guidance as to the code’s \nintent. The source for this definition was a \ndefinition of the term “hazardous fire area” in \nthe legacy Uniform Fire Code. However, in \norder to avoid conflict and confusion with the \nalready-defined term “fire area,” the new term \nand the indicated section texts were changed \nto “wildfire risk area.” \nWINDER. A tread with nonparallel edges.\n\n❖ Winders are used as components of stairways \nthat \nchange \ndirection, \njust \nas \n“fliers” \n(rectangular treads) are components in straight \nstairways. A winder performs \nthe \nsame \nfunction as a tread, but its shape allows the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 16,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n186 \n \nadditional function of a gradual turning of the \nstairway direction. The tread depth of a winder \nat the walkline and the minimum tread depth at \nthe narrow end control the turn made by each \nwinder. Winders are not landings. Winder \ntreads are limited to curved or spiral stairways \nwith all groups but are all stairways within \ndwelling units (see Section 1011.5.3). \nWIRELESS \nPROTECTION \nSYSTEM. \nA \nsystem or a part of a system that can transmit and \nreceive signals without the aid of wire. \n❖ \nThese \nsystems \nuse \nradio \nfrequency \ntransmitting devices that comply with the \nspecial requirements for supervision of low-\npower wireless systems in NFPA 72. Wireless \ndevices have the advantage of flexibility in \npositioning. Consequently, portable wireless \nnotification devices are frequently used in \nexisting facilities where visual devices are not \npresent throughout. \nWORKSTATION. A defined space or an \nindependent principal piece of equipment using \nHPM within a fabrication area where a specific \nfunction, laboratory procedure or research activity \noccurs. Approved or listed hazardous materials \nstorage cabinets, flammable liquid storage cabinets \nor gas cabinets serving a workstation are included \nas part of the workstation. A workstation is allowed \nto contain ventilation equipment, fire protection \ndevices, detection devices, electrical devices and \nother processing and scientific equipment. \n❖ \nIn \nHPM \nfacilities, \nworkstations \nfurther \nsubdivide a fabrication area and provide \nrelatively self-contained, specialized areas \nwhere \nHPM \nprocesses \nare \nconducted. \nWorkstation controls limit the quantity of \nmaterials and impose limitations on the design \nof these processes to include, but not be limited \nto, protection by local exhaust; sprinklers; \nautomatic \nand \nemergency \nshutoffs; \nconstruction materials and HPM compatibility. \nExcess materials are prohibited and must be \ncontained in storage rooms designed to \naccommodate such hazards. \nYARD. An open space, other than a court, \nunobstructed from the ground to the sky, except \nwhere specifically provided by SBC 201, on the lot \non which a building is situated. \n❖ \nThis definition is used, similar to the definition \nof “Court,” to establish the applicability of code \nrequirements where yards are utilized for \nnatural light or natural ventilation purposes \n(see SBC 201 Section 1205.1). Whereas a \ncourt is bounded on three or more sides with \nthe building or structure, a yard is bounded on \ntwo or fewer sides by the building or structure. \nSee also the definition of “Egress court.” \nZONE.  A defined area within the protected \npremises. A zone can define an area from which a \nsignal can be received, an area to which a signal can \nbe sent or an area in which a form of control can be \nexecuted. \n❖ \nZoning a system is important to emergency \npersonnel in locating a fire. When an alarm is \ndesignated to a specific zone, it allows the fire \nservice to immediately respond to the area \nwhere the fire is in progress instead of \nsearching the entire building for the origin of an \nalarm. \nZONE, NOTIFICATION. An area within a \nbuilding or facility covered by notification \nappliances which are activated simultaneously. \n❖ \nThis definition is provided to clarify the code by \nmaking a distinction between fire alarm system \ninitiation device zones required by Section \n907.6.4 and the zones that may be designed \ninto occupant notification device systems in a \nbuilding. The term is used primarily in the \nexceptions for sprinkler systems found in the \nmanual fire alarm system requirements in \nSection 907.2 and its subsections. Note that \nthe code does not require audible and visible \noccupant notification device systems to be \nzoned; where such zones are provided, it is a \nmatter of the system design engineer’s \njudgment. Voice paging components in high-\nrise \nbuilding \nemergency \nvoice/alarm \ncommunication \nsystems \nare, \nhowever, \nrequired to be zoned in accordance with \nSection 907.5.2.2.\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n186 \n \nadditional function of a gradual turning of the \nstairway direction. The tread depth of a winder \nat the walkline and the minimum tread depth at \nthe narrow end control the turn made by each \nwinder. Winders are not landings. Winder \ntreads are limited to curved or spiral stairways \nwith all groups but are all stairways within \ndwelling units (see Section 1011.5.3). \nWIRELESS \nPROTECTION \nSYSTEM. \nA \nsystem or a part of a system that can transmit and \nreceive signals without the aid of wire.",
      "commentary": "These \nsystems \nuse \nradio \nfrequency \ntransmitting devices that comply with the \nspecial requirements for supervision of low-\npower wireless systems in NFPA 72. Wireless \ndevices have the advantage of flexibility in \npositioning. Consequently, portable wireless \nnotification devices are frequently used in \nexisting facilities where visual devices are not \npresent throughout. \nWORKSTATION. A defined space or an \nindependent principal piece of equipment using \nHPM within a fabrication area where a specific \nfunction, laboratory procedure or research activity \noccurs. Approved or listed hazardous materials \nstorage cabinets, flammable liquid storage cabinets \nor gas cabinets serving a workstation are included \nas part of the workstation. A workstation is allowed \nto contain ventilation equipment, fire protection \ndevices, detection devices, electrical devices and \nother processing and scientific equipment.\n\n❖ In \nHPM \nfacilities, \nworkstations \nfurther \nsubdivide a fabrication area and provide \nrelatively self-contained, specialized areas \nwhere \nHPM \nprocesses \nare \nconducted. \nWorkstation controls limit the quantity of \nmaterials and impose limitations on the design \nof these processes to include, but not be limited \nto, protection by local exhaust; sprinklers; \nautomatic \nand \nemergency \nshutoffs; \nconstruction materials and HPM compatibility. \nExcess materials are prohibited and must be \ncontained in storage rooms designed to \naccommodate such hazards. \nYARD. An open space, other than a court, \nunobstructed from the ground to the sky, except \nwhere specifically provided by SBC 201, on the lot \non which a building is situated.\n\n❖ This definition is used, similar to the definition \nof “Court,” to establish the applicability of code \nrequirements where yards are utilized for \nnatural light or natural ventilation purposes \n(see SBC 201 Section 1205.1). Whereas a \ncourt is bounded on three or more sides with \nthe building or structure, a yard is bounded on \ntwo or fewer sides by the building or structure. \nSee also the definition of “Egress court.” \nZONE.  A defined area within the protected \npremises. A zone can define an area from which a \nsignal can be received, an area to which a signal can \nbe sent or an area in which a form of control can be \nexecuted.\n\n❖ Zoning a system is important to emergency \npersonnel in locating a fire. When an alarm is \ndesignated to a specific zone, it allows the fire \nservice to immediately respond to the area \nwhere the fire is in progress instead of \nsearching the entire building for the origin of an \nalarm. \nZONE, NOTIFICATION. An area within a \nbuilding or facility covered by notification \nappliances which are activated simultaneously.\n\n❖ This definition is provided to clarify the code by \nmaking a distinction between fire alarm system \ninitiation device zones required by Section \n907.6.4 and the zones that may be designed \ninto occupant notification device systems in a \nbuilding. The term is used primarily in the \nexceptions for sprinkler systems found in the \nmanual fire alarm system requirements in \nSection 907.2 and its subsections. Note that \nthe code does not require audible and visible \noccupant notification device systems to be \nzoned; where such zones are provided, it is a \nmatter of the system design engineer’s \njudgment. Voice paging components in high-\nrise \nbuilding \nemergency \nvoice/alarm \ncommunication \nsystems \nare, \nhowever, \nrequired to be zoned in accordance with \nSection 907.5.2.2.\n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 17,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n187 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. 2009 International Code Interpretations. Washington, DC: International Code Council, 2009. \n2. Babrauskas, V., “Heat Release Rates,” Chapter 3-1, SFPE Handbook of Fire Protection Engineering, 4th \nEdition. Quincy, MA: National Fire Protection Association, 2008. \n3. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n4. Code Changes Resource Collection International Building Code/2012. Washington, DC: International \nCode Council, 2011. \n5. Code Changes Resource Collection International Fire Code/2012. Washington, DC: International Code \nCouncil, 2011. \n6. Fire Protection Guide to Hazardous Materials, 13th Edition. Quincy, MA: National Fire Protection \nAssociation, 2001. \n7. Gottuk, D., and White D., “Liquid Fuel Fires,” Chapter 2-15, SFPE Handbook of Fire Protection \nEngineering, 4th Edition. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n187 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. 2009 International Code Interpretations. Washington, DC: International Code Council, 2009. \n2. Babrauskas, V., “Heat Release Rates,” Chapter 3-1, SFPE Handbook of Fire Protection Engineering, 4th \nEdition. Quincy, MA: National Fire Protection Association, 2008. \n3. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n4. Code Changes Resource Collection International Building Code/2012. Washington, DC: International \nCode Council, 2011. \n5. Code Changes Resource Collection International Fire Code/2012. Washington, DC: International Code \nCouncil, 2011. \n6. Fire Protection Guide to Hazardous Materials, 13th Edition. Quincy, MA: National Fire Protection \nAssociation, 2001. \n7. Gottuk, D., and White D., “Liquid Fuel Fires,” Chapter 2-15, SFPE Handbook of Fire Protection \nEngineering, 4th Edition. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 18,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n188 \n \nFIGURES OF CHAPTER 2 \n \n \nCommentary FIGURE 202-A1 \nEXAMPLE OF AIR-INFLATED MEMBRANE STRUCTURE \n \n \n \nCommentary FIGURE 202-A2 \nAIR-SUPPORTED MEMBRANE STRUCTURE—SWIMMING POOL COVER \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n188 \n \nFIGURES OF CHAPTER 2 \n \n \nCommentary FIGURE 202-A1 \nEXAMPLE OF AIR-INFLATED MEMBRANE STRUCTURE \n \n \n \nCommentary FIGURE 202-A2 \nAIR-SUPPORTED MEMBRANE STRUCTURE—SWIMMING POOL COVER \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 19,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n189 \n \n \nCommentary FIGURE 202-A3 \nAISLES AND AISLE ACCESSWAYS \n \nVapor density \nEthanol vapor, like gasoline vapor, is denser than air and tends to settle in low areas. \nHowever, ethanol vapor disperses rapidly. \nSolubility in \nwater \nFuel ethanol will mix with water, but at high enough concentrations of water, the ethanol will \nseparate from the water. \nEnergy content \nFor identical volumes, ethanol contains less energy than gasoline. On an energy basis, 3.8 L \nof E85 is equivalent to 2.7 L of gasoline. \nFlame visibility \nA fuel ethanol flame is less bright than a gasoline flame but is easily visible in daylight. \nSpecific gravity \nPure ethanol and ethanol blends are heavier than gasoline. \nConductivity \nEthanol and ethanol blends conduct electricity. Gasoline, by contrast, is an electrical \ninsulator. \n \nToxicity \nEthanol is less toxic than gasoline or methanol. Carcinogenic compounds are not present in \npure ethanol; however, because gasoline is used in the blend, E85 is considered to be potentially \ncarcinogenic. \n \nFlammability \nAt low temperatures, the vapor concentration in an E85 tank can fall into the flammable range. \nThe temperature for flammable E85 vapors depends on the E85 volatility. Although less likely \nthan with E85, gasoline tanks can also contain flammable vapors at extremely low temperature. \n \nFire fighting \nFuel ethanol fires, like all fires, should be taken seriously. An E85 fire should be handled like \na gasoline fire. Use a CO2 or dry chemical extinguisher that is marked B, BC or ABC. An \nalcohol-type or alcohol-resistant (ARF) foam may be used to effectively combat fuel ethanol \nfires. Never use water to control a fire involving high-concentration fuel ethanol such as E85. \n \nCommentary  FIGURE 202-A4 \nPROPERTIES OF FUEL ETHANOL \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n189 \n \n \nCommentary FIGURE 202-A3 \nAISLES AND AISLE ACCESSWAYS \n \nVapor density \nEthanol vapor, like gasoline vapor, is denser than air and tends to settle in low areas. \nHowever, ethanol vapor disperses rapidly. \nSolubility in \nwater \nFuel ethanol will mix with water, but at high enough concentrations of water, the ethanol will \nseparate from the water. \nEnergy content \nFor identical volumes, ethanol contains less energy than gasoline. On an energy basis, 3.8 L \nof E85 is equivalent to 2.7 L of gasoline. \nFlame visibility \nA fuel ethanol flame is less bright than a gasoline flame but is easily visible in daylight. \nSpecific gravity \nPure ethanol and ethanol blends are heavier than gasoline. \nConductivity \nEthanol and ethanol blends conduct electricity. Gasoline, by contrast, is an electrical \ninsulator. \n \nToxicity \nEthanol is less toxic than gasoline or methanol. Carcinogenic compounds are not present in \npure ethanol; however, because gasoline is used in the blend, E85 is considered to be potentially \ncarcinogenic. \n \nFlammability \nAt low temperatures, the vapor concentration in an E85 tank can fall into the flammable range. \nThe temperature for flammable E85 vapors depends on the E85 volatility. Although less likely \nthan with E85, gasoline tanks can also contain flammable vapors at extremely low temperature. \n \nFire fighting \nFuel ethanol fires, like all fires, should be taken seriously. An E85 fire should be handled like \na gasoline fire. Use a CO2 or dry chemical extinguisher that is marked B, BC or ABC. An \nalcohol-type or alcohol-resistant (ARF) foam may be used to effectively combat fuel ethanol \nfires. Never use water to control a fire involving high-concentration fuel ethanol such as E85. \n \nCommentary  FIGURE 202-A4 \nPROPERTIES OF FUEL ETHANOL \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 20,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n190 \n \n \nCommentary  FIGURE 202-B1 \nBALANCED DOOR \n \n \n \nCommentary FIGURE 202-B2 \nARRANGEMENT OF BARRICADE \n \n \n(900 kg)\n(900 kg)\n15 m\n60 m\n3.7 m\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n190 \n \n \nCommentary  FIGURE 202-B1 \nBALANCED DOOR \n \n \n \nCommentary FIGURE 202-B2 \nARRANGEMENT OF BARRICADE \n \n \n(900 kg)\n(900 kg)\n15 m\n60 m\n3.7 m\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 21,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n191 \n \n \nCommentary FIGURE 202-C1 \nEXAMPLE OF A FREE-STANDING MEMBRANE-COVERED CANOPY \n \n \nCommentary FIGURE 202-C2 \nEXAMPLE OF A CANOPY SUPPORTED BY A BUILDING AND STANCHION \n \n \nCommentary FIGURE 202-C3 \nEXAMPLE OF A FREE-STANDING MOTOR FUEL-DISPENSING FACILITY CANOPY \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n191 \n \n \nCommentary FIGURE 202-C1 \nEXAMPLE OF A FREE-STANDING MEMBRANE-COVERED CANOPY \n \n \nCommentary FIGURE 202-C2 \nEXAMPLE OF A CANOPY SUPPORTED BY A BUILDING AND STANCHION \n \n \nCommentary FIGURE 202-C3 \nEXAMPLE OF A FREE-STANDING MOTOR FUEL-DISPENSING FACILITY CANOPY \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 22,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n192 \n \n \nCommentary FIGURE 202-D1 \nTYPICAL DIP TANK INSTALLATION \n \n \nCommentary FIGURE 202-D2 \nEXAMPLE OF DRAFTSTOPPING \n \n3.7 m\n50 mm x 100 mm\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n192 \n \n \nCommentary FIGURE 202-D1 \nTYPICAL DIP TANK INSTALLATION \n \n \nCommentary FIGURE 202-D2 \nEXAMPLE OF DRAFTSTOPPING \n \n3.7 m\n50 mm x 100 mm\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 23,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n193 \n \n \nCommentary FIGURE 202-D3 \nEXAMPLE OF DRAFTSTOPPING \n \n \n \nCommentary FIGURE 202-E1 \nEXIT \n \n50 mm x 100 mm\n50 mm x 100 mm\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n193 \n \n \nCommentary FIGURE 202-D3 \nEXAMPLE OF DRAFTSTOPPING \n \n \n \nCommentary FIGURE 202-E1 \nEXIT \n \n50 mm x 100 mm\n50 mm x 100 mm\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 24,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n194 \n \n \nCommentary FIGURE 202-E2 \nEXIT ACCESS \n \n \nCommentary FIGURE 202-E3 \nEXIT DISCHARGE \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n194 \n \n \nCommentary FIGURE 202-E2 \nEXIT ACCESS \n \n \nCommentary FIGURE 202-E3 \nEXIT DISCHARGE \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 25,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n195 \n \n \nCommentary FIGURE 202-E4 \nEXIT DISCHARGE, LEVEL OF \n \n \n \nCommentary FIGURE 202-E5 \nCOMPARISON OF CLASSIFICATION SYSTEMS FOR EXPLOSIVE MATERIALS \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n195 \n \n \nCommentary FIGURE 202-E4 \nEXIT DISCHARGE, LEVEL OF \n \n \n \nCommentary FIGURE 202-E5 \nCOMPARISON OF CLASSIFICATION SYSTEMS FOR EXPLOSIVE MATERIALS \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 26,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n196 \n \n \nCommentary FIGURE 202-F1 \nEXAMPLES OF FIRE-RESISTANT JOINT SYSTEMS \n \n \nCommentary FIGURE 202-F2 \nFLAMMABLE SOLID TEST METHOD \n150 mm\n6 mm\n25 mm\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n196 \n \n \nCommentary FIGURE 202-F1 \nEXAMPLES OF FIRE-RESISTANT JOINT SYSTEMS \n \n \nCommentary FIGURE 202-F2 \nFLAMMABLE SOLID TEST METHOD \n150 mm\n6 mm\n25 mm\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 27,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n197 \n \n \nMaterial \nMelting point (°C) \nIgnition temperature (°C) \nAluminuma \n660 \n1000 \nBarium \n725 \n175 \nCalcium \n842 \n704 \nHafnium \n2222 \n \nIronb \n1535 \n930 \nLithium \n186 \n180 \nMagnesium \n650 \n623 \nPlutonium \n640 \n600 \nPotassiumc \n62 \n69 \nSodium \n98 \n115 \nStrontium \n774 \n720 \n \n Thorium \n1845 \n500 \nTitanium \n1727 \n1593 \nUraniumd \n1132 \n3816 \nZinc \n419 \n900 \nZinconium \n1830 \n1400 \na. Above indicated temperature. \nb. Ignition in oxygen. \nc. Spontaneous ignition in moist air. \nd. Below indicated temperature. \n \nCommentary FIGURE 202-F3 \nMELTING AND IGNITION TEMPERATURES OF SELECTED PURE METALS IN SOLID FORM \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n197 \n \n \nMaterial \nMelting point (°C) \nIgnition temperature (°C) \nAluminuma \n660 \n1000 \nBarium \n725 \n175 \nCalcium \n842 \n704 \nHafnium \n2222 \n \nIronb \n1535 \n930 \nLithium \n186 \n180 \nMagnesium \n650 \n623 \nPlutonium \n640 \n600 \nPotassiumc \n62 \n69 \nSodium \n98 \n115 \nStrontium \n774 \n720 \n \n Thorium \n1845 \n500 \nTitanium \n1727 \n1593 \nUraniumd \n1132 \n3816 \nZinc \n419 \n900 \nZinconium \n1830 \n1400 \na. Above indicated temperature. \nb. Ignition in oxygen. \nc. Spontaneous ignition in moist air. \nd. Below indicated temperature. \n \nCommentary FIGURE 202-F3 \nMELTING AND IGNITION TEMPERATURES OF SELECTED PURE METALS IN SOLID FORM \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 28,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n198 \n \n \nMaterial \nDescription \nCarbon \n \n \nCarbon black \n \n \nLamp black \n \n \nCarbon black is formed by combustion of certain gaseous hydrocarbons and hydrocarbon cracking. \nIt is most hazardous after manufacture when particles may still be hot. Carbon black absorbs \noxygen while cooling and smoldering may develop. After cooling, the material is not subject to \nspontaneous heating. A mixture of carbon black and oxidizable oils may produce heating. \nLamp black, a type of carbon black, is formed by incomplete burning of carbonaceous oils. It \nabsorbs gases to some degree and has a strong affinity for liquids. It heats when in contact with \ndrying oils and may ignite spontaneously soon after bagging begins. \nLead sulfocyanate \nBurns slowly and decomposes to form flammable and toxic hydrogen disulfide and toxic carbon \ndisulfide when heated. \nNitroaniline \nMelts at 146°C with a flash point of 199°C. When in contact with organic materials, it may \nproduce spontaneous ignition. \nNitrochlorobenzene A solid material giving off flammable vapors when heated (sublimation). \nSulfides \nAntimony \npentasulfide \nAntimony pentasulfide is readily ignited when in contact with oxidizing materials and yields \nflammable and toxic hydrogen sulfide when in contact with strong acids. \nPhosphorus \npentasulfide \nPhosphorus pentasulfide ignites readily and is subject to spontaneous heating in the presence of \nmoisture. The ignition temperature is 142°C. Phosphorus pentasulfide produces toxic sulfur dioxide \nand phosphorus pentoxide when it burns, as well as flammable and toxic hydrogen sulfide when in \ncontact with water. \nPhosphorus \nsesquisulfide \nPhosphorus sesquisulfide is highly flammable and ignites at 100°C to produce toxic sulfur \ndioxide. \nPotassium and \nsodium sulfides \nBoth potassium and sodium sulfide are moderately flammable and they produce sulfur dioxide \nwhen burning and hydrogen sulfide comes in contact with acids. \nSulfur \nThe melting point is 112°C and the boiling point is 444°C with a flash point of 207°C. Sulfur \nvapors are highly flammable in air. Sulfur dust is a severe explosion hazard with ignition \ntemperatures in the range of 134°C. \nNaphthalene \nCombustible in both solid and liquid form. Vapors and dusts form explosive mixtures in air. \nCommentary FIGURE 202-F4 \nCOMMON FLAMMABLE SOLIDS AND THEIR PROPERTIES \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n198 \n \n \nMaterial \nDescription \nCarbon \n \n \nCarbon black \n \n \nLamp black \n \n \nCarbon black is formed by combustion of certain gaseous hydrocarbons and hydrocarbon cracking. \nIt is most hazardous after manufacture when particles may still be hot. Carbon black absorbs \noxygen while cooling and smoldering may develop. After cooling, the material is not subject to \nspontaneous heating. A mixture of carbon black and oxidizable oils may produce heating. \nLamp black, a type of carbon black, is formed by incomplete burning of carbonaceous oils. It \nabsorbs gases to some degree and has a strong affinity for liquids. It heats when in contact with \ndrying oils and may ignite spontaneously soon after bagging begins. \nLead sulfocyanate \nBurns slowly and decomposes to form flammable and toxic hydrogen disulfide and toxic carbon \ndisulfide when heated. \nNitroaniline \nMelts at 146°C with a flash point of 199°C. When in contact with organic materials, it may \nproduce spontaneous ignition. \nNitrochlorobenzene A solid material giving off flammable vapors when heated (sublimation). \nSulfides \nAntimony \npentasulfide \nAntimony pentasulfide is readily ignited when in contact with oxidizing materials and yields \nflammable and toxic hydrogen sulfide when in contact with strong acids. \nPhosphorus \npentasulfide \nPhosphorus pentasulfide ignites readily and is subject to spontaneous heating in the presence of \nmoisture. The ignition temperature is 142°C. Phosphorus pentasulfide produces toxic sulfur dioxide \nand phosphorus pentoxide when it burns, as well as flammable and toxic hydrogen sulfide when in \ncontact with water. \nPhosphorus \nsesquisulfide \nPhosphorus sesquisulfide is highly flammable and ignites at 100°C to produce toxic sulfur \ndioxide. \nPotassium and \nsodium sulfides \nBoth potassium and sodium sulfide are moderately flammable and they produce sulfur dioxide \nwhen burning and hydrogen sulfide comes in contact with acids. \nSulfur \nThe melting point is 112°C and the boiling point is 444°C with a flash point of 207°C. Sulfur \nvapors are highly flammable in air. Sulfur dust is a severe explosion hazard with ignition \ntemperatures in the range of 134°C. \nNaphthalene \nCombustible in both solid and liquid form. Vapors and dusts form explosive mixtures in air. \nCommentary FIGURE 202-F4 \nCOMMON FLAMMABLE SOLIDS AND THEIR PROPERTIES \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 29,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n199 \n \n \nCommentary FIGURE 202-F5 \nFLUE SPACES \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n199 \n \n \nCommentary FIGURE 202-F5 \nFLUE SPACES \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 30,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n200 \n \nMaterial \nDescription or Use \nNFPA 704 Hazard Classification \nHealth Flammability Reactivity Other \nAcetic acid \nCorrosive liquid used for wet etching (metal) \n2 \n2 \n1 \n \nAcetone \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nAmmonium fluoride \nCorrosive for wet etching (oxide) \n3 \n0 \n0 \n \nArsenic trichloride \nDiffusion \n3 \n0 \n1 \nW \nArsenic trioxide \nDiffusion \n4 \n0 \n0 \n \nArsine \nPoison flammable gas used for epitaxial growth, \ndiffusion and ion implanation \n4 \n4 \n3 \n \nBoron tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nBoron trichloride \nNon-flammable corrosive gas used for diffusion \n4 \n0 \n1 \nW \nChlorine \nPoison gas used for dry etching \n3 \n0 \n0 \n0XY \nDiborane \nHighly reactive flammable gas used for diffusion \n3 \n4 \n3 \nW \nDichlorosilane \nFlammable liquefied gas used for epitaxial \ngrowth \n4 \n4 \n4 \n \nGallium \nReactive metal used as a semiconductor crystal \nmaterial \n1 \n0 \n3 \n \nGallium arsenide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0 \n \nGallium arsenide \nphosphide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0 \n \nGermanium \nReactive metal used as a semiconductor crystal \nmaterial \n0 \n0 \n3 \n \nHydrofluoric acid \nHighly corrosive liquid or gas used for wet \netching (oxide) \n4 \n0 \n0 \n \nHydrogen peroxidea \nOrganic peroxide used for wafer cleaning \n2 \n0 \n1 \n0XY \nIsopropanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nMethanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nNitric acid \nCorrosive liquid used for wet etching (metal) \n3 \n0 \n0 \n0XY \nOxygen (liquid) \nOxidizing gas used for oxidation \n3 \n0 \n0 \n0XY \nPhosphine \nFlammable liquefied poison gas used for \ndiffusion and ion implantation \n4 \n4 \n4 \n \nPhosphoric acid \nCorrosive liquid used for wet etching (metal) \n2 \n0 \n0 \n \nPhosphorus oxychloride \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nPhosphorus pentoxide \nCorrosive solid sublimed for use in diffusion \n4 \n0 \n3 \nW \nPhosphorus tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nSilane \nPyrophoric gas used for oxidation \n2 \n4 \n4 \n \nSilicon \nFlammable solid (metal) used as a \nsemiconductor crystal material \n2 \n4 \n2 \nW \n1, 1, 1-Trichloroethane \nMildly flammable solvent (difficult to ignite) \nused or wafer cleaning \n2 \n1 \n0 \n \nTetrachlorosilane \nFlammable liquid used for epitaxial growth \n3 \n4 \n2 \nW \n \nCommentary FIGURE 202-H1 \nHAZARDOUS PRODUCTION MATERIALS (HPM) USED IN THE MANUFACTURE OF \nSEMICONDUCTORS \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n200 \n \nMaterial \nDescription or Use \nNFPA 704 Hazard Classification \nHealth Flammability Reactivity Other \nAcetic acid \nCorrosive liquid used for wet etching (metal) \n2 \n2 \n1 \n \nAcetone \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nAmmonium fluoride \nCorrosive for wet etching (oxide) \n3 \n0 \n0 \n \nArsenic trichloride \nDiffusion \n3 \n0 \n1 \nW \nArsenic trioxide \nDiffusion \n4 \n0 \n0 \n \nArsine \nPoison flammable gas used for epitaxial growth, \ndiffusion and ion implanation \n4 \n4 \n3 \n \nBoron tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nBoron trichloride \nNon-flammable corrosive gas used for diffusion \n4 \n0 \n1 \nW \nChlorine \nPoison gas used for dry etching \n3 \n0 \n0 \n0XY \nDiborane \nHighly reactive flammable gas used for diffusion \n3 \n4 \n3 \nW \nDichlorosilane \nFlammable liquefied gas used for epitaxial \ngrowth \n4 \n4 \n4 \n \nGallium \nReactive metal used as a semiconductor crystal \nmaterial \n1 \n0 \n3 \n \nGallium arsenide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0 \n \nGallium arsenide \nphosphide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0 \n \nGermanium \nReactive metal used as a semiconductor crystal \nmaterial \n0 \n0 \n3 \n \nHydrofluoric acid \nHighly corrosive liquid or gas used for wet \netching (oxide) \n4 \n0 \n0 \n \nHydrogen peroxidea \nOrganic peroxide used for wafer cleaning \n2 \n0 \n1 \n0XY \nIsopropanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nMethanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nNitric acid \nCorrosive liquid used for wet etching (metal) \n3 \n0 \n0 \n0XY \nOxygen (liquid) \nOxidizing gas used for oxidation \n3 \n0 \n0 \n0XY \nPhosphine \nFlammable liquefied poison gas used for \ndiffusion and ion implantation \n4 \n4 \n4 \n \nPhosphoric acid \nCorrosive liquid used for wet etching (metal) \n2 \n0 \n0 \n \nPhosphorus oxychloride \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nPhosphorus pentoxide \nCorrosive solid sublimed for use in diffusion \n4 \n0 \n3 \nW \nPhosphorus tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nSilane \nPyrophoric gas used for oxidation \n2 \n4 \n4 \n \nSilicon \nFlammable solid (metal) used as a \nsemiconductor crystal material \n2 \n4 \n2 \nW \n1, 1, 1-Trichloroethane \nMildly flammable solvent (difficult to ignite) \nused or wafer cleaning \n2 \n1 \n0 \n \nTetrachlorosilane \nFlammable liquid used for epitaxial growth \n3 \n4 \n2 \nW \n \nCommentary FIGURE 202-H1 \nHAZARDOUS PRODUCTION MATERIALS (HPM) USED IN THE MANUFACTURE OF \nSEMICONDUCTORS \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 31,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n201 \n \n \nCommentary FIGURE 202-H2 \nHIGH-RISE BUILDING \n \n \nCommentary FIGURE 202-H3 \nCOMMON HIGHLY TOXIC MATERIALS AND THEIR HAZARDS \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n201 \n \n \nCommentary FIGURE 202-H2 \nHIGH-RISE BUILDING \n \n \nCommentary FIGURE 202-H3 \nCOMMON HIGHLY TOXIC MATERIALS AND THEIR HAZARDS \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 32,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n202 \n \n \nCommentary FIGURE 202-H5 \nTYPICAL WELDING CART \n \n \nCommentary FIGURE 202-H4 \nHORIZONTAL EXIT \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n202 \n \n \nCommentary FIGURE 202-H5 \nTYPICAL WELDING CART \n \n \nCommentary FIGURE 202-H4 \nHORIZONTAL EXIT \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 33,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n203 \n \n \n \nCommentary FIGURE 202-L1 \nLIQUID OXYGEN AMBULATORY CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved. \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n203 \n \n \n \nCommentary FIGURE 202-L1 \nLIQUID OXYGEN AMBULATORY CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 34,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n204 \n \n \n \nCommentary FIGURE 202-L2 \nLIQUID OXYGEN HOME CARE CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved. \n \n \n \nCommentary FIGURE 202-M1 \nMETAL HYDRIDE STORAGE CONTAINER AND ITS METAL HYDRIDE CONTENT \nPhoto courtesy of Ovanics Hydrogen Systems, LLC \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n204 \n \n \n \nCommentary FIGURE 202-L2 \nLIQUID OXYGEN HOME CARE CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved. \n \n \n \nCommentary FIGURE 202-M1 \nMETAL HYDRIDE STORAGE CONTAINER AND ITS METAL HYDRIDE CONTENT \nPhoto courtesy of Ovanics Hydrogen Systems, LLC \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 35,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n205 \n \n \n \nCommentary FIGURE 202-N1 \nNESTING OF CYLINDERS \n \n \nCommentary FIGURE 202-O1 \nGROUP A-1 \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n205 \n \n \n \nCommentary FIGURE 202-N1 \nNESTING OF CYLINDERS \n \n \nCommentary FIGURE 202-O1 \nGROUP A-1 \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 36,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n206 \n \n \nCommentary FIGURE 202-O2 \nGROUP A-1 \n \n \nCommentary FIGURE 202-O4 \nACCESSORY ASSEMBLY USE \nLIMITED BY OCCUPANT LOAD \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n206 \n \n \nCommentary FIGURE 202-O2 \nGROUP A-1 \n \n \nCommentary FIGURE 202-O4 \nACCESSORY ASSEMBLY USE \nLIMITED BY OCCUPANT LOAD \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 37,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n207 \n \n \n \nCommentary FIGURE 202-O5 \nACCESSORY ASSEMBLY USE GREATER THAN 10 PERCENT OF FLOOR AREA BUT LESS \nTHAN 70 m2 \n \n \n \n \nCommentary FIGURE 202-O6 \nCOMPARISON OF HYDROGEN PEROXIDE \nSTRUCTURE WITH BENZOYL PEROXIDE \n \n30 m\n9 m\n7.5 m\n15 m\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n207 \n \n \n \nCommentary FIGURE 202-O5 \nACCESSORY ASSEMBLY USE GREATER THAN 10 PERCENT OF FLOOR AREA BUT LESS \nTHAN 70 m2 \n \n \n \n \nCommentary FIGURE 202-O6 \nCOMPARISON OF HYDROGEN PEROXIDE \nSTRUCTURE WITH BENZOYL PEROXIDE \n \n30 m\n9 m\n7.5 m\n15 m\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 38,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n208 \n \n \nCommentary FIGURE 202-O7 \nCOMPARISON OF ORGANIC PEROXIDE CLASSIFICATION SYSTEMS \n \n \n \nCommentary FIGURE 202-P1 \nINSULATED HORIZONTAL PRESSURE VESSEL \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n208 \n \n \nCommentary FIGURE 202-O7 \nCOMPARISON OF ORGANIC PEROXIDE CLASSIFICATION SYSTEMS \n \n \n \nCommentary FIGURE 202-P1 \nINSULATED HORIZONTAL PRESSURE VESSEL \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 39,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n209 \n \n \nCommentary FIGURE 202-P2 \nVERTICAL PRESSURE VESSEL \n \n \nCommentary  FIGURE 202-S1 \nTYPE I SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n209 \n \n \nCommentary FIGURE 202-P2 \nVERTICAL PRESSURE VESSEL \n \n \nCommentary  FIGURE 202-S1 \nTYPE I SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 40,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n210 \n \n \nCommentary FIGURE 202-S2 \nTYPE II SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL \n \n \nCommentary FIGURE 202-S3 \nTYPICAL COMPONENTS OF AN HPM FACILITY \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n210 \n \n \nCommentary FIGURE 202-S2 \nTYPE II SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL \n \n \nCommentary FIGURE 202-S3 \nTYPICAL COMPONENTS OF AN HPM FACILITY \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 41,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n211 \n \n \nCommentary FIGURE 202-S4 \nTYPICAL PAINT SPRAY BOOTH \n \n \n \nCommentary FIGURE 202-T1 \nEXAMPLE OF TENT STRUCTURE \n \n \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n211 \n \n \nCommentary FIGURE 202-S4 \nTYPICAL PAINT SPRAY BOOTH \n \n \n \nCommentary FIGURE 202-T1 \nEXAMPLE OF TENT STRUCTURE \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 42,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n212 \n \n \n \nCommentary FIGURE 202-T2 \nSPEED PILLOW TRAFFIC CALMING DEVICE \n \n \n \n \n \n \n \nCommentary FIGURE 202-T4 \nTUBE TRAILER \n \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n212 \n \n \n \nCommentary FIGURE 202-T2 \nSPEED PILLOW TRAFFIC CALMING DEVICE \n \n \n \n \n \n \n \nCommentary FIGURE 202-T4 \nTUBE TRAILER \n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 43,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n213 \n \n \n \nCommentary FIGURE 202-U1 \nUMBRELLA STRUCTURE\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n213 \n \n \n \nCommentary FIGURE 202-U1 \nUMBRELLA STRUCTURE\n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 44,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n214 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n214 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 45,
      "text": "Part II—General Safety Provisions \n \n  \nSBC 801-CC-2024 \n215 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart II—General Safety Provisions\n \n-\n",
      "code_text": "Part II—General Safety Provisions \n \n  \nSBC 801-CC-2024 \n215 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart II—General Safety Provisions\n \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 46,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n216 \n \n—GENERAL REQUIREMENTS \n❖ \nGeneral Comments \n \nFire is always a concern, whether a building is \nunder construction, is occupied for normal use \nor is undergoing renovation, restoration, \nexpansion or demolition. But careful planning \ncombined with common sense can make \nbuildings and premises much safer, regardless \nof the occupancy or other activities at the site. \n \nThe primary focus of the requirements in this \nchapter is making sure the three elements \nnecessary for a fire—ignition source, fuel and \noxygen—do not come in contact with one \nanother. NFPA 550 describes in great detail \nthe features of fire safety systems and includes \na logic tree called “The Fire Safety Concepts \nTree” to graphically show all the possible \nmeans of achieving user-defined fire safety \nobjectives. A portion of that tree is reproduced \nhere as Commentary Figure 3 to show how to \navoid fire ignition. Activities on this diagram that \nfollow a plus sign (+), also known as an “or” \ngate, may be undertaken independently of \neach other to arrive at the desired goal. \nAlternatives following a dot (•), also known as \nan “and” gate, must be combined to achieve \nthe desired result. \n \nCommentary Figure 3 shows that eliminating \nany one of the three elements required for a fire \nto occur will prevent a fire from happening. If \nthere is no ignition source, a fuel load of any \nsize should not catch fire. If there is no fuel \nload, there is nothing for an ignition source to \nignite. If there is little or no air available to \nsustain combustion, any fire ignited in a fuel \nload will quickly die. \n \nThe requirements and precautions outlined in \nthis chapter, when applied using good \njudgment and the common sense mentioned \nabove, will help to foster safety for everyone. \n❖ \nPurpose \n \nThe requirements and precautions contained in \nthis chapter are intended to improve premises \nsafety for everyone, including construction \nworkers, tenants, operations and maintenance \npersonnel \nand \nemergency \nresponse \npersonnel.   \nSECTION 301 GENERAL \n301.1 Scope. The provisions of this chapter shall \ngovern the occupancy and maintenance of all \nstructures and premises for precautions against fire \nand the spread of fire and general requirements of \nfire safety. \n❖ \nThe requirements of Chapter 3 prescribe fire \nsafety precautions for conditions that are likely \nto cause or contribute to the spread of fire in \nany building or structure or on any premises, \nregardless of occupancy. \n301.2 Permits. Permits shall be required as set \nforth in Section 105.5 for the activities or uses \nregulated by Sections 306, 307, 308, 315 and 320. \n❖ \nIssuing permits gives the Fire official an \nopportunity to carefully evaluate and regulate \nhazardous operations. Applicants for permits \nshould be required to demonstrate that their \noperations comply with the code before the \npermit is issued. See the commentary to \nSection 105.6 for a general discussion of \noperations requiring an operational permit. \nSECTION 302 DEFINITIONS \n302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• 3D PRINTER. \n• ADDITIVE MANUFACTURING \n• BONFIRE. \n• HI-BOY. \n• HIGH-VOLTAGE TRANSMISSION LINE. \n• OPEN BURNING. \n• PORTABLE OUTDOOR FIREPLACE.  \n• POWERED INDUSTRIAL TRUCK.  \n• RECREATIONAL FIRE. \n• SKY LANTERN. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Section 201 through 201.4). \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n216 \n \n—GENERAL REQUIREMENTS",
      "commentary": "General Comments \n \nFire is always a concern, whether a building is \nunder construction, is occupied for normal use \nor is undergoing renovation, restoration, \nexpansion or demolition. But careful planning \ncombined with common sense can make \nbuildings and premises much safer, regardless \nof the occupancy or other activities at the site. \n \nThe primary focus of the requirements in this \nchapter is making sure the three elements \nnecessary for a fire—ignition source, fuel and \noxygen—do not come in contact with one \nanother. NFPA 550 describes in great detail \nthe features of fire safety systems and includes \na logic tree called “The Fire Safety Concepts \nTree” to graphically show all the possible \nmeans of achieving user-defined fire safety \nobjectives. A portion of that tree is reproduced \nhere as Commentary Figure 3 to show how to \navoid fire ignition. Activities on this diagram that \nfollow a plus sign (+), also known as an “or” \ngate, may be undertaken independently of \neach other to arrive at the desired goal. \nAlternatives following a dot (•), also known as \nan “and” gate, must be combined to achieve \nthe desired result. \n \nCommentary Figure 3 shows that eliminating \nany one of the three elements required for a fire \nto occur will prevent a fire from happening. If \nthere is no ignition source, a fuel load of any \nsize should not catch fire. If there is no fuel \nload, there is nothing for an ignition source to \nignite. If there is little or no air available to \nsustain combustion, any fire ignited in a fuel \nload will quickly die. \n \nThe requirements and precautions outlined in \nthis chapter, when applied using good \njudgment and the common sense mentioned \nabove, will help to foster safety for everyone.\n\n❖ Purpose \n \nThe requirements and precautions contained in \nthis chapter are intended to improve premises \nsafety for everyone, including construction \nworkers, tenants, operations and maintenance \npersonnel \nand \nemergency \nresponse \npersonnel.   \nSECTION 301 GENERAL \n301.1 Scope. The provisions of this chapter shall \ngovern the occupancy and maintenance of all \nstructures and premises for precautions against fire \nand the spread of fire and general requirements of \nfire safety.\n\n❖ The requirements of Chapter 3 prescribe fire \nsafety precautions for conditions that are likely \nto cause or contribute to the spread of fire in \nany building or structure or on any premises, \nregardless of occupancy. \n301.2 Permits. Permits shall be required as set \nforth in Section 105.5 for the activities or uses \nregulated by Sections 306, 307, 308, 315 and 320.\n\n❖ Issuing permits gives the Fire official an \nopportunity to carefully evaluate and regulate \nhazardous operations. Applicants for permits \nshould be required to demonstrate that their \noperations comply with the code before the \npermit is issued. See the commentary to \nSection 105.6 for a general discussion of \noperations requiring an operational permit. \nSECTION 302 DEFINITIONS \n302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• 3D PRINTER. \n• ADDITIVE MANUFACTURING \n• BONFIRE. \n• HI-BOY. \n• HIGH-VOLTAGE TRANSMISSION LINE. \n• OPEN BURNING. \n• PORTABLE OUTDOOR FIREPLACE.  \n• POWERED INDUSTRIAL TRUCK.  \n• RECREATIONAL FIRE. \n• SKY LANTERN.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Section 201 through 201.4). \n-",
      "chapter_id": "ch3",
      "section_id": "sec301"
    },
    {
      "page": 47,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n217 \n \nSECTION 303 ASPHALT KETTLES \n303.1 Transporting. Asphalt (tar) kettles shall \nnot be transported over any highway, road or street \nwhen the heat source for the kettle is operating. \nException: Asphalt (tar) kettles in the process of \npatching road surfaces. \n❖ \nThe hazards of hauling a fired kettle of molten \nasphalt over public ways are obvious. Most \nasphalt kettles for roofing, paving and similar \nuses are currently liquefied petroleum gas (LP-\ngas) fired. Contractors often wish to keep \nasphalt in a liquid state to save time between \njobs and when work is interrupted. Once \nasphalt is transformed from a solid to a liquid by \nheating, it retains much of its heat for some \ntime, and although it becomes increasingly \nviscous as it cools, it remains fluid for a \nconsiderable time. Maintaining a fire under a \nkettle during transport is usually unnecessary \nand, therefore, prohibited, since little additional \nheat is required to return the asphalt to a \nusable consistency. An accident, flat tire or \nanything else that could cause the kettle to \noverturn, spilling the molten asphalt in the \npresence of an open flame, could lead to a \nserious fire. Even hitting potholes or other \nbumps in the road could cause the molten \nasphalt to splash out of the kettle, causing \ninjury to people nearby or damage to property. \n \nThe exception for asphalt being used for road \nrepair is necessary for efficient operations for \nwork crews sealing pavement joints and \nperforming similar roadway repairs. \n303.2 Location. Asphalt (tar) kettles shall not be \nlocated within 6 m of any combustible material, \ncombustible building surface or any building \nopening and within a controlled area identified by \nthe use of traffic cones, barriers or other approved \nmeans. Asphalt (tar) kettles and pots shall not be \nutilized inside or on the roof of a building or \nstructure. Roofing kettles and operating asphalt \n(tar) kettles shall not block means of egress, gates, \nroadways or entrances. \n❖ \nAsphalt kettles sometimes catch fire. Having \none located inside a building would present a \nserious smoke problem, as well as the fire \nhazards of asphalt spills flowing to lower floors \nor the release of LP-gas inside the building. \nHaving one located next to quantities of \ncombustible materials would also represent a \nfire hazard, as well as the possibility that \nsplashes \nand \nsplatters \ncould \ndamage \nconstruction materials beyond use. Keeping \negress pathways and other travel lanes free of \nobstructions provides a needed immediate exit \nfrom an area where an asphalt kettle related \nincident might occur and enhances access to \nsuch areas for the fire department. \n303.3 Location \nof \nfuel \ncontainers. \nFuel \ncontainers shall be located not less than 3000 mm \nfrom the burner. \nException: Containers properly insulated from heat \nor flame are allowed to be within 600 mm of the \nburner. \n❖ \nThis section reduces the likelihood that any gas \nor vapors escaping from fuel containers would \nbe ignited by the open flame of the kettle burner \nand that the heat of the burner would cause \noverheating of the fuel containers. \n \nThe exception acknowledges the greater \nsafety of insulated containers. \n303.4 Attendant. An operating kettle shall be \nattended by not \nless \nthan \none \nemployee \nknowledgeable of the operations and hazards. The \nemployee shall be within 30 m of the kettle and have \nthe kettle within sight. Ladders or similar obstacles \nshall not form a part of the route between the \nattendant and the kettle. \n❖ \nHaving a trained attendant watch the kettle \nhelps to create a safe operation. The attendant \nis usually responsible for making sure the \nasphalt is at the proper temperature, the level \nof liquid in the kettle is maintained at the \nrequired level and the fuel supply for the kettle \nburner is adequate. The attendant should \nwatch for any change in the kettle that would \nsignal the potential for a safety hazard, and \nadjust the burner output or other factors to keep \nthe kettle in safe operating condition. The \nattendant is also often responsible for keeping \nthe area surrounding the kettle free of \ncombustible materials and other construction \ndebris that could become a safety hazard. \n303.5 Fire extinguishers. There shall be a \nportable fire extinguisher complying with Section \n906and with a minimum 40B:C rating within 7.5 m \nof each asphalt (tar) kettle during the period such \nkettle is being utilized. Additionally, there shall be \none portable fire extinguisher with a minimum 3-\nA:40-B:C rating on the roof being covered. \n❖ \nThis section defines the type and size of \nextinguisher that must be available for use, \nboth on the ground near the kettle and on the \nroof level to which the asphalt is being applied. \nIn the event of a kettle fire, water should not be \nused as an extinguishing agent because it \ncould cause the molten asphalt to froth and \npossibly overflow the kettle or spatter over \nanything or anyone in the surrounding area. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n217 \n \nSECTION 303 ASPHALT KETTLES \n303.1 Transporting. Asphalt (tar) kettles shall \nnot be transported over any highway, road or street \nwhen the heat source for the kettle is operating. \nException: Asphalt (tar) kettles in the process of \npatching road surfaces.",
      "commentary": "The hazards of hauling a fired kettle of molten \nasphalt over public ways are obvious. Most \nasphalt kettles for roofing, paving and similar \nuses are currently liquefied petroleum gas (LP-\ngas) fired. Contractors often wish to keep \nasphalt in a liquid state to save time between \njobs and when work is interrupted. Once \nasphalt is transformed from a solid to a liquid by \nheating, it retains much of its heat for some \ntime, and although it becomes increasingly \nviscous as it cools, it remains fluid for a \nconsiderable time. Maintaining a fire under a \nkettle during transport is usually unnecessary \nand, therefore, prohibited, since little additional \nheat is required to return the asphalt to a \nusable consistency. An accident, flat tire or \nanything else that could cause the kettle to \noverturn, spilling the molten asphalt in the \npresence of an open flame, could lead to a \nserious fire. Even hitting potholes or other \nbumps in the road could cause the molten \nasphalt to splash out of the kettle, causing \ninjury to people nearby or damage to property. \n \nThe exception for asphalt being used for road \nrepair is necessary for efficient operations for \nwork crews sealing pavement joints and \nperforming similar roadway repairs. \n303.2 Location. Asphalt (tar) kettles shall not be \nlocated within 6 m of any combustible material, \ncombustible building surface or any building \nopening and within a controlled area identified by \nthe use of traffic cones, barriers or other approved \nmeans. Asphalt (tar) kettles and pots shall not be \nutilized inside or on the roof of a building or \nstructure. Roofing kettles and operating asphalt \n(tar) kettles shall not block means of egress, gates, \nroadways or entrances.\n\n❖ Asphalt kettles sometimes catch fire. Having \none located inside a building would present a \nserious smoke problem, as well as the fire \nhazards of asphalt spills flowing to lower floors \nor the release of LP-gas inside the building. \nHaving one located next to quantities of \ncombustible materials would also represent a \nfire hazard, as well as the possibility that \nsplashes \nand \nsplatters \ncould \ndamage \nconstruction materials beyond use. Keeping \negress pathways and other travel lanes free of \nobstructions provides a needed immediate exit \nfrom an area where an asphalt kettle related \nincident might occur and enhances access to \nsuch areas for the fire department. \n303.3 Location \nof \nfuel \ncontainers. \nFuel \ncontainers shall be located not less than 3000 mm \nfrom the burner. \nException: Containers properly insulated from heat \nor flame are allowed to be within 600 mm of the \nburner.\n\n❖ This section reduces the likelihood that any gas \nor vapors escaping from fuel containers would \nbe ignited by the open flame of the kettle burner \nand that the heat of the burner would cause \noverheating of the fuel containers. \n \nThe exception acknowledges the greater \nsafety of insulated containers. \n303.4 Attendant. An operating kettle shall be \nattended by not \nless \nthan \none \nemployee \nknowledgeable of the operations and hazards. The \nemployee shall be within 30 m of the kettle and have \nthe kettle within sight. Ladders or similar obstacles \nshall not form a part of the route between the \nattendant and the kettle.\n\n❖ Having a trained attendant watch the kettle \nhelps to create a safe operation. The attendant \nis usually responsible for making sure the \nasphalt is at the proper temperature, the level \nof liquid in the kettle is maintained at the \nrequired level and the fuel supply for the kettle \nburner is adequate. The attendant should \nwatch for any change in the kettle that would \nsignal the potential for a safety hazard, and \nadjust the burner output or other factors to keep \nthe kettle in safe operating condition. The \nattendant is also often responsible for keeping \nthe area surrounding the kettle free of \ncombustible materials and other construction \ndebris that could become a safety hazard. \n303.5 Fire extinguishers. There shall be a \nportable fire extinguisher complying with Section \n906and with a minimum 40B:C rating within 7.5 m \nof each asphalt (tar) kettle during the period such \nkettle is being utilized. Additionally, there shall be \none portable fire extinguisher with a minimum 3-\nA:40-B:C rating on the roof being covered.\n\n❖ This section defines the type and size of \nextinguisher that must be available for use, \nboth on the ground near the kettle and on the \nroof level to which the asphalt is being applied. \nIn the event of a kettle fire, water should not be \nused as an extinguishing agent because it \ncould cause the molten asphalt to froth and \npossibly overflow the kettle or spatter over \nanything or anyone in the surrounding area. \n-",
      "chapter_id": "ch3",
      "section_id": "sec303"
    },
    {
      "page": 48,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n218 \n \nSee also the commentary to Section 3317.3 for \nroofing operations during construction. \n303.6 Lids. Asphalt (tar) kettles shall be equipped \nwith tight fitting lids. \n❖ \nA tight-fitting lid on a hot kettle limits the air \nsupply available to feed a kettle fire. Any fire \nthat might start in a closed kettle will quickly \nburn itself out because of the limited amount of \nair available for combustion. The lid also helps \nprevent splashes and splatters that could \ncause personal injury. \n303.7 Hi-boys. Hi-boys shall be constructed of \nnoncombustible materials. Hi-boys shall be limited \nto a capacity of 208 L. Fuel sources or heating \nelements shall not be allowed as part of a hi-boy. \n❖ \nHi-boys are used on the roof of a building to \ntransport hot asphalt from a point of supply \nnear the edge of the roof to the site of the \nroofing application. Due to the hazards of \nmolten asphalt discussed in Section 303.1, hi-\nboys are limited in size to control the maximum \namount of potential spills on the roof, which \ncould ignite and pose a high-challenge fire-\nsuppression operation for fire department. A \nlimited size also enhances the movability and \nstability of the hi boy, thus reducing the \npotential for a tip over. As a further safeguard \nagainst a fire incident, hi-boys are prohibited \nfrom being fired or equipped with a fuel source \nfor firing. Hi-boys must also be constructed of \nnoncombustible materials to enhance their \ndurability and prevent the container from \ncontributing fuel to a fire. Hi-boys should be \nwell-maintained, including the frame; steering \nmechanism; tires or wheels; faucets and fill \nconnections (see commentary, Section 202 for \nthe definition of “Hi-boy”). \n303.8 Roofing kettles. Roofing kettles shall be \nconstructed of noncombustible materials. \n❖ \nThe requirement for noncombustible materials \nrepresents sound safety practice as well as \ngood business practice. Portions of kettles \nconstructed of combustible materials can be \neasily destroyed and could lead to larger fires. \nReplacement of destroyed kettles would be \nexpensive. Paying for other fire damage would \nbe even more costly. \n \nAlso note that roofing mops soaked in asphalt \nor pitch must never be left inside a building, \nnear heating equipment or near combustible \nmaterials. \nThese \nmops \nare \nsubject \nto \nspontaneous heating no matter what material \nthey are made of. \n303.9 Fuel containers under air pressure. Fuel \ncontainers that operate under air pressure shall not \nexceed 75 L in capacity and shall be approved. \n❖ \nLimiting the size of pressurized fuel containers \nlimits the probability of a container becoming a \nmajor fuel source in case of a kettle fire. \nRequiring the use of approved containers gives \nthe Fire official more control over the type and \nsuitability of the vessel to be used under \npressure. \nSECTION 304 COMBUSTIBLE WASTE \nMATERIAL \n304.1 Waste \naccumulation \nprohibited. \nCombustible waste material creating a fire hazard \nshall not be allowed to accumulate in buildings or \nstructures or upon premises. \n❖ \nAccumulated waste, trash, construction debris \nand other natural materials, such as grass \nclippings, leaves and shrubbery cuttings, can \nbecome a serious fire hazard. The three \nsubsections that follow this general statement \naddress the most common situations. \n304.1.1 Waste \nmaterial. \nAccumulations \nof \nwastepaper, wood, hay, straw, weeds, litter or \ncombustible or flammable waste or rubbish of any \ntype shall not be permitted to remain on a roof or in \nany court, yard, vacant lot, alley, parking lot, open \nspace, or beneath a grandstand, bleacher, pier, \nwharf, manufactured home, recreational vehicle or \nother similar structure. \n❖ \nThis section considers the kind of waste \nmaterial that is most likely to accumulate during \nconstruction, \nrenovation, \nadditions \nor \ndemolition and is often referred to as “the \nhousekeeping section.” It prohibits disorderly, \nunkempt storage or accumulation of trash, \nwaste rags, wastepaper, scrub brush and \nweeds, litter and other combustible materials. \nLitter and trash represent a serious fire hazard \nbecause of their ease of ignition and rapid heat \nrelease once ignited. The importance of \nmaintaining property and buildings in good \norder seems obvious, but sloppy housekeeping \nstill occurs and can be the cause of serious \nfires. In one of the most serious fires in recent \nyears, improper storage of linseed-oil-soaked \nrags used to refinish panelling in a high-rise \noffice building caused a fire that destroyed \neight floors of the building and killed three fire \nfighters. \n304.1.2 Vegetation. Weeds, grass, vines or other \ngrowth that is capable of being ignited and \nendangering property, shall be cut down and \nremoved by the owner or occupant of the premises. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n218 \n \nSee also the commentary to Section 3317.3 for \nroofing operations during construction. \n303.6 Lids. Asphalt (tar) kettles shall be equipped \nwith tight fitting lids.",
      "commentary": "A tight-fitting lid on a hot kettle limits the air \nsupply available to feed a kettle fire. Any fire \nthat might start in a closed kettle will quickly \nburn itself out because of the limited amount of \nair available for combustion. The lid also helps \nprevent splashes and splatters that could \ncause personal injury. \n303.7 Hi-boys. Hi-boys shall be constructed of \nnoncombustible materials. Hi-boys shall be limited \nto a capacity of 208 L. Fuel sources or heating \nelements shall not be allowed as part of a hi-boy.\n\n❖ Hi-boys are used on the roof of a building to \ntransport hot asphalt from a point of supply \nnear the edge of the roof to the site of the \nroofing application. Due to the hazards of \nmolten asphalt discussed in Section 303.1, hi-\nboys are limited in size to control the maximum \namount of potential spills on the roof, which \ncould ignite and pose a high-challenge fire-\nsuppression operation for fire department. A \nlimited size also enhances the movability and \nstability of the hi boy, thus reducing the \npotential for a tip over. As a further safeguard \nagainst a fire incident, hi-boys are prohibited \nfrom being fired or equipped with a fuel source \nfor firing. Hi-boys must also be constructed of \nnoncombustible materials to enhance their \ndurability and prevent the container from \ncontributing fuel to a fire. Hi-boys should be \nwell-maintained, including the frame; steering \nmechanism; tires or wheels; faucets and fill \nconnections (see commentary, Section 202 for \nthe definition of “Hi-boy”). \n303.8 Roofing kettles. Roofing kettles shall be \nconstructed of noncombustible materials.\n\n❖ The requirement for noncombustible materials \nrepresents sound safety practice as well as \ngood business practice. Portions of kettles \nconstructed of combustible materials can be \neasily destroyed and could lead to larger fires. \nReplacement of destroyed kettles would be \nexpensive. Paying for other fire damage would \nbe even more costly. \n \nAlso note that roofing mops soaked in asphalt \nor pitch must never be left inside a building, \nnear heating equipment or near combustible \nmaterials. \nThese \nmops \nare \nsubject \nto \nspontaneous heating no matter what material \nthey are made of. \n303.9 Fuel containers under air pressure. Fuel \ncontainers that operate under air pressure shall not \nexceed 75 L in capacity and shall be approved.\n\n❖ Limiting the size of pressurized fuel containers \nlimits the probability of a container becoming a \nmajor fuel source in case of a kettle fire. \nRequiring the use of approved containers gives \nthe Fire official more control over the type and \nsuitability of the vessel to be used under \npressure. \nSECTION 304 COMBUSTIBLE WASTE \nMATERIAL \n304.1 Waste \naccumulation \nprohibited. \nCombustible waste material creating a fire hazard \nshall not be allowed to accumulate in buildings or \nstructures or upon premises.\n\n❖ Accumulated waste, trash, construction debris \nand other natural materials, such as grass \nclippings, leaves and shrubbery cuttings, can \nbecome a serious fire hazard. The three \nsubsections that follow this general statement \naddress the most common situations. \n304.1.1 Waste \nmaterial. \nAccumulations \nof \nwastepaper, wood, hay, straw, weeds, litter or \ncombustible or flammable waste or rubbish of any \ntype shall not be permitted to remain on a roof or in \nany court, yard, vacant lot, alley, parking lot, open \nspace, or beneath a grandstand, bleacher, pier, \nwharf, manufactured home, recreational vehicle or \nother similar structure.\n\n❖ This section considers the kind of waste \nmaterial that is most likely to accumulate during \nconstruction, \nrenovation, \nadditions \nor \ndemolition and is often referred to as “the \nhousekeeping section.” It prohibits disorderly, \nunkempt storage or accumulation of trash, \nwaste rags, wastepaper, scrub brush and \nweeds, litter and other combustible materials. \nLitter and trash represent a serious fire hazard \nbecause of their ease of ignition and rapid heat \nrelease once ignited. The importance of \nmaintaining property and buildings in good \norder seems obvious, but sloppy housekeeping \nstill occurs and can be the cause of serious \nfires. In one of the most serious fires in recent \nyears, improper storage of linseed-oil-soaked \nrags used to refinish panelling in a high-rise \noffice building caused a fire that destroyed \neight floors of the building and killed three fire \nfighters. \n304.1.2 Vegetation. Weeds, grass, vines or other \ngrowth that is capable of being ignited and \nendangering property, shall be cut down and \nremoved by the owner or occupant of the premises. \n-",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 49,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n219 \n \nVegetation clearance requirements in wildland-\nurban interface areas shall be in accordance with the \nInternational Wildland-Urban Interface Code. \n❖ \nAccumulations of natural waste, such as grass \nclippings, weed growth and shrubbery cuttings, \nare not only unsightly, but also represent a \nserious fire hazard. All too often these \naccumulations occur at or near fence lines that \nare adjacent to streets or alleys. This makes \naccidental ignition by a cigarette butt tossed \nfrom a passing vehicle a good possibility. \nCommon sense tells us that removal of this \nkind of waste is beneficial. The rules of nearly \nall jurisdictions make waste control and \nremoval the responsibility of the building or \nproperty owner, his or her agent, the tenant or \nthe contractor if work is being done on the site. \nUncontrolled \nvegetation \ngrowth \nposes \nsubstantial risk to areas designated as \nwildland-urban interface areas. Accordingly, \nsuch areas must comply with the provisions of \nthe International Wildland-Urban Interface \nCode® (IWUIC®). \n304.1.3 Space \nunderneath \nseats. \nSpaces \nunderneath grandstand and bleacher seats shall be \nkept free from combustible and flammable \nmaterials. Except where enclosed in not less than 1-\nhour \nfire-resistance-rated \nconstruction \nin \naccordance with SBC 201. \n❖ \nNumerous fires in grandstands and stadiums \nhave \nshown \nover \nthe \nyears \nthat \nthe \naccumulation of flammable or combustible \nmaterials under grandstand seating areas can \nlead to fire disasters. Except as noted in SBC \n201, areas under grandstand seating must be \nkept free of flammable materials, including \naccumulations of waste or trash. One of the \nbest ways to prevent a fire is to make certain \nthere is no fuel to feed one. \n \nSBC 201 does allow space under the stands to \nbe used for purposes other than means of \negress if that space is separated from the \nseating area by construction having at least a \n1-hour fire-resistance rating. The separation is \nintended to allow time for occupants in the \nseating to vacate if a fire should occur. The Fire \nofficial would usually have to approve plans for \nuse of space under the stands for concession \nstands, sales areas or storage areas. \n304.1.3.1 \nSpaces underneath grandstands \nand bleachers. Spaces underneath grandstands and \nbleachers shall not be occupied or utilized for \npurposes other than means of egress except where \nequipped with an automatic sprinkler system in \naccordance with Section 903.2.1.5.1, or separated \nwith fire barriers and horizontal assemblies in \naccordance with Section 1030.1.1.1. \n❖ \nThis section provides specific clarification on \nthe use of spaces under grandstands and \nbleachers and makes it clear that they are only \nto be used as a means of egress unless the \nspace is provided with an automatic sprinkler \nsystem or is separated by fire barriers and \nhorizontal assemblies. See the commentary to \nSection 304.1.3 for further information. \n304.2 Storage. Storage of combustible rubbish \nshall not produce conditions that will create a \nnuisance or a hazard to the public health, safety or \nwelfare. \n❖ \nStorage of combustible rubbish either indoors \nor outdoors must be approved by the Fire \nofficial. Combustibles should be accumulated \nin noncombustible containers, such as metal \ntrash cans with tight lids, steel barrels or steel \ndumpster bins, which should be removed from \nthe site regularly. The use of plastic waste \ncontainers should be discouraged due to the \nextremely high fuel content of such materials, \nwhich can sometimes be several times the fuel \ncontent of the waste material they contain. \nSuch containers could, under fire conditions, \ncause rapid fire spread and overtax sprinkler \nsystems, \nwhere \ninstalled. \nThis \nsection \nmentions public health as well as safety and \nwelfare, indicating concern over retention of \ndecomposing organic waste as well as \nflammable and combustible materials. \n304.3 Containers. Combustible rubbish, and \nwaste material kept within or near a structure shall \nbe stored in accordance with Sections 304.3.1 \nthrough 304.3.4. \n❖ \nProper containers must be used to improve the \nsafety of indoor or outdoor storage (in close \nproximity to buildings) of trash and isolate \nreadily combustible materials. This section \nintroduces the more detailed requirements in \nSections 304.3.1 through 304.3.4. \n304.3.1  Spontaneous \nignition. \nMaterials \nsusceptible to spontaneous ignition, such as oily \nrags, shall be stored in a listed disposal container. \nContents of such containers shall be removed and \ndisposed of daily. \n❖ \nDisposal containers, often called “waste cans” \nor “oily rag cans,” used for storage of materials \nthat might auto-ignite as a result of the \nspontaneous combustion process must be \ntested and listed for that use by a recognized \ntesting laboratory or agency and must bear a \nlabel showing that they have been tested, \nalong with the name of the testing agency. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n219 \n \nVegetation clearance requirements in wildland-\nurban interface areas shall be in accordance with the \nInternational Wildland-Urban Interface Code.",
      "commentary": "Accumulations of natural waste, such as grass \nclippings, weed growth and shrubbery cuttings, \nare not only unsightly, but also represent a \nserious fire hazard. All too often these \naccumulations occur at or near fence lines that \nare adjacent to streets or alleys. This makes \naccidental ignition by a cigarette butt tossed \nfrom a passing vehicle a good possibility. \nCommon sense tells us that removal of this \nkind of waste is beneficial. The rules of nearly \nall jurisdictions make waste control and \nremoval the responsibility of the building or \nproperty owner, his or her agent, the tenant or \nthe contractor if work is being done on the site. \nUncontrolled \nvegetation \ngrowth \nposes \nsubstantial risk to areas designated as \nwildland-urban interface areas. Accordingly, \nsuch areas must comply with the provisions of \nthe International Wildland-Urban Interface \nCode® (IWUIC®). \n304.1.3 Space \nunderneath \nseats. \nSpaces \nunderneath grandstand and bleacher seats shall be \nkept free from combustible and flammable \nmaterials. Except where enclosed in not less than 1-\nhour \nfire-resistance-rated \nconstruction \nin \naccordance with SBC 201.\n\n❖ Numerous fires in grandstands and stadiums \nhave \nshown \nover \nthe \nyears \nthat \nthe \naccumulation of flammable or combustible \nmaterials under grandstand seating areas can \nlead to fire disasters. Except as noted in SBC \n201, areas under grandstand seating must be \nkept free of flammable materials, including \naccumulations of waste or trash. One of the \nbest ways to prevent a fire is to make certain \nthere is no fuel to feed one. \n \nSBC 201 does allow space under the stands to \nbe used for purposes other than means of \negress if that space is separated from the \nseating area by construction having at least a \n1-hour fire-resistance rating. The separation is \nintended to allow time for occupants in the \nseating to vacate if a fire should occur. The Fire \nofficial would usually have to approve plans for \nuse of space under the stands for concession \nstands, sales areas or storage areas. \n304.1.3.1 \nSpaces underneath grandstands \nand bleachers. Spaces underneath grandstands and \nbleachers shall not be occupied or utilized for \npurposes other than means of egress except where \nequipped with an automatic sprinkler system in \naccordance with Section 903.2.1.5.1, or separated \nwith fire barriers and horizontal assemblies in \naccordance with Section 1030.1.1.1.\n\n❖ This section provides specific clarification on \nthe use of spaces under grandstands and \nbleachers and makes it clear that they are only \nto be used as a means of egress unless the \nspace is provided with an automatic sprinkler \nsystem or is separated by fire barriers and \nhorizontal assemblies. See the commentary to \nSection 304.1.3 for further information. \n304.2 Storage. Storage of combustible rubbish \nshall not produce conditions that will create a \nnuisance or a hazard to the public health, safety or \nwelfare.\n\n❖ Storage of combustible rubbish either indoors \nor outdoors must be approved by the Fire \nofficial. Combustibles should be accumulated \nin noncombustible containers, such as metal \ntrash cans with tight lids, steel barrels or steel \ndumpster bins, which should be removed from \nthe site regularly. The use of plastic waste \ncontainers should be discouraged due to the \nextremely high fuel content of such materials, \nwhich can sometimes be several times the fuel \ncontent of the waste material they contain. \nSuch containers could, under fire conditions, \ncause rapid fire spread and overtax sprinkler \nsystems, \nwhere \ninstalled. \nThis \nsection \nmentions public health as well as safety and \nwelfare, indicating concern over retention of \ndecomposing organic waste as well as \nflammable and combustible materials. \n304.3 Containers. Combustible rubbish, and \nwaste material kept within or near a structure shall \nbe stored in accordance with Sections 304.3.1 \nthrough 304.3.4.\n\n❖ Proper containers must be used to improve the \nsafety of indoor or outdoor storage (in close \nproximity to buildings) of trash and isolate \nreadily combustible materials. This section \nintroduces the more detailed requirements in \nSections 304.3.1 through 304.3.4. \n304.3.1  Spontaneous \nignition. \nMaterials \nsusceptible to spontaneous ignition, such as oily \nrags, shall be stored in a listed disposal container. \nContents of such containers shall be removed and \ndisposed of daily.\n\n❖ Disposal containers, often called “waste cans” \nor “oily rag cans,” used for storage of materials \nthat might auto-ignite as a result of the \nspontaneous combustion process must be \ntested and listed for that use by a recognized \ntesting laboratory or agency and must bear a \nlabel showing that they have been tested, \nalong with the name of the testing agency. \n-",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 50,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n220 \n \nSuch containers are most commonly round and \ngenerally available in sizes ranging from 19 to \n150 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs. Container design includes \nfeatures that keep the can body containing \nwaste \nfrom \ncoming \ninto \ncontact \nwith \ncombustible surfaces of walls or floors (see \ncommentary, Section 202, for the definition of \n“Listed”). Daily disposal of container contents \nreduces the amount of time that oily materials \nwill lie dormant, generating internal heat that \ncan lead to ignition. UL 32 provides further \ninformation on the construction, testing and \nlisting of these containers. \n304.3.2 Capacity exceeding 0.15 m3. Containers \nwith a capacity exceeding 0.15 m3 shall be provided \nwith lids. Containers and lids shall be constructed \nof noncombustible materials or of combustible \nmaterials with a peak rate of heat release not \nexceeding 300 kW/ m2 where tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nException: Wastebaskets complying with Section \n808. \n❖ \nRequiring larger containers to meet stricter \nconditions is common sense. The larger the \nvolume of waste each container holds, the \nlarger the fire hazard. Isolating the containers \nfrom one another with lids helps reduce the \npossibility that a fire in one container will \nspread to nearby containers. The lid also helps \nto smother a fire within the container by limiting \nthe oxygen available to feed it. Additionally, \nclosed containers protect flammable and \ncombustible materials from potential external \nignition sources. \n \nCombustible \nmaterials, \nused \nin \nsuch \ncontainers, must meet the performance criteria \nstated when tested in accordance with ASTM \nE 1354. Most non-metallic waste containers \nare manufactured from polyethylene, which \nhas a fuel value of 46636 kJ/kg. In comparison, \nthe fuel value of newsprint paper is 20934 \nkJ/kg. To contain combustible waste in another \ncombustible material that has twice the fuel \npotential value makes little sense. This section \nwill prohibit the use of larger, nonfire-retardant \npolyethylene \ntrash \ncontainers \nwithin \na \nstructure. Several manufacturers have had the \nformulation for years to make a fire retardant \npolyethylene. \n \nThe exception to this general provision points \nto more specific requirements for waste \ncontainers in Group I-3 facilities contained in \nSection 808.1. \n304.3.3 Capacity exceeding 1.15 m3. Dumpsters \nand containers with an individual capacity of 1.15 \nm3 or more shall not be stored in buildings or placed \nwithin 1.5 m of combustible walls, openings or \ncombustible roof eave lines. \nExceptions: \n1. Dumpsters or containers in areas protected \nby an approved automatic sprinkler system \ninstalled throughout in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage.  \n3. Dumpsters or containers that are located \nadjacent to buildings where the exterior area \nis protected by an approved automatic \nsprinkler system. \n❖ \nAlthough waste containers of this size are \nnearly always constructed of welded steel \nbecause of the weight of the waste load, the \nvery fact that the waste load is large makes the \ncontainers a large fire hazard. Keeping these \nlarge containers in the open and away from \ncombustible construction is the obvious way to \nkeep the fire hazard low. \n \nException 1 permits storage of these large \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions. \n \nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively \nfor \ncontainer \nstorage. \nSuch \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies.  \n \nException 3 permits storage of these large \ncontainers less than 1.5 m from combustible \nwalls, openings or combustible roof eave lines \nif the outside area is protected with an \nautomatic sprinkler system. \n304.3.4 Capacity of 0.75 m3 or more. Dumpsters \nwith an individual capacity of 0.76 m3 or more shall \nnot be stored in buildings or placed within 1500 mm \nof combustible walls, openings or combustible roof \neave lines unless the dumpsters are constructed of \nnoncombustible materials or of combustible \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n220 \n \nSuch containers are most commonly round and \ngenerally available in sizes ranging from 19 to \n150 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs. Container design includes \nfeatures that keep the can body containing \nwaste \nfrom \ncoming \ninto \ncontact \nwith \ncombustible surfaces of walls or floors (see \ncommentary, Section 202, for the definition of \n“Listed”). Daily disposal of container contents \nreduces the amount of time that oily materials \nwill lie dormant, generating internal heat that \ncan lead to ignition. UL 32 provides further \ninformation on the construction, testing and \nlisting of these containers. \n304.3.2 Capacity exceeding 0.15 m3. Containers \nwith a capacity exceeding 0.15 m3 shall be provided \nwith lids. Containers and lids shall be constructed \nof noncombustible materials or of combustible \nmaterials with a peak rate of heat release not \nexceeding 300 kW/ m2 where tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nException: Wastebaskets complying with Section \n808.",
      "commentary": "Requiring larger containers to meet stricter \nconditions is common sense. The larger the \nvolume of waste each container holds, the \nlarger the fire hazard. Isolating the containers \nfrom one another with lids helps reduce the \npossibility that a fire in one container will \nspread to nearby containers. The lid also helps \nto smother a fire within the container by limiting \nthe oxygen available to feed it. Additionally, \nclosed containers protect flammable and \ncombustible materials from potential external \nignition sources. \n \nCombustible \nmaterials, \nused \nin \nsuch \ncontainers, must meet the performance criteria \nstated when tested in accordance with ASTM \nE 1354. Most non-metallic waste containers \nare manufactured from polyethylene, which \nhas a fuel value of 46636 kJ/kg. In comparison, \nthe fuel value of newsprint paper is 20934 \nkJ/kg. To contain combustible waste in another \ncombustible material that has twice the fuel \npotential value makes little sense. This section \nwill prohibit the use of larger, nonfire-retardant \npolyethylene \ntrash \ncontainers \nwithin \na \nstructure. Several manufacturers have had the \nformulation for years to make a fire retardant \npolyethylene. \n \nThe exception to this general provision points \nto more specific requirements for waste \ncontainers in Group I-3 facilities contained in \nSection 808.1. \n304.3.3 Capacity exceeding 1.15 m3. Dumpsters \nand containers with an individual capacity of 1.15 \nm3 or more shall not be stored in buildings or placed \nwithin 1.5 m of combustible walls, openings or \ncombustible roof eave lines. \nExceptions: \n1. Dumpsters or containers in areas protected \nby an approved automatic sprinkler system \ninstalled throughout in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage.  \n3. Dumpsters or containers that are located \nadjacent to buildings where the exterior area \nis protected by an approved automatic \nsprinkler system.\n\n❖ Although waste containers of this size are \nnearly always constructed of welded steel \nbecause of the weight of the waste load, the \nvery fact that the waste load is large makes the \ncontainers a large fire hazard. Keeping these \nlarge containers in the open and away from \ncombustible construction is the obvious way to \nkeep the fire hazard low. \n \nException 1 permits storage of these large \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions. \n \nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively \nfor \ncontainer \nstorage. \nSuch \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies.  \n \nException 3 permits storage of these large \ncontainers less than 1.5 m from combustible \nwalls, openings or combustible roof eave lines \nif the outside area is protected with an \nautomatic sprinkler system. \n304.3.4 Capacity of 0.75 m3 or more. Dumpsters \nwith an individual capacity of 0.76 m3 or more shall \nnot be stored in buildings or placed within 1500 mm \nof combustible walls, openings or combustible roof \neave lines unless the dumpsters are constructed of \nnoncombustible materials or of combustible \n-",
      "chapter_id": "ch3",
      "section_id": "sec202"
    },
    {
      "page": 51,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n221 \n \nmaterials with a peak rate of heat release not \nexceeding 300 kW/m2 where tested in accordance \nwith ASTM E1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nExceptions: \n1. Dumpsters in areas protected by an approved \nautomatic \nsprinkler \nsystem \ninstalled \nthroughout in accordance with Section \n903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage. \n❖ \nMedium-density polyethylene dumpsters up to \n0.76 m3 in capacity and that have a fuel content \nof 46600 kJ/kg [by comparison, municipal solid \nwaste averages (10500 kJ/kg)] are now being \ndistributed \nand \nused. \nMedium-density \npolyethylene is essentially equal to the fuel \nvalue for gasoline and becomes a burning \nliquid that spreads and flows when involved in \na fire. As such, placing them 1500 mm away \nfrom a nearby structure will be of little value \nunless their flammability hazard is mitigated. \nThis section does that by limiting container \nheat release rate and heat flux using the test \nparameters of ASTM E1354. The peak rate of \nheat release criterion is consistent with the one \nin Sections 304.3.2 and 808.1. \n \nException \n1 \npermits \nstorage \nof \nthese \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions. \n \nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively for waste container storage. Such \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies. \nSECTION 305 IGNITION SOURCES \n305.1 Clearance \nfrom \nignition \nsources. \nClearance between ignition sources, such as \nluminaires, heaters, flame-producing devices and \ncombustible materials, shall be maintained in an \napproved manner. \n❖ \nEstablishing safe clearances will usually mean \nfollowing the requirements of SBC 201 or other \ncodes adopted by the jurisdiction as well as \nhaving the approval of the Fire official. \n305.2 Hot ashes and spontaneous ignition \nsources.  Hot ashes, cinders, smoldering coals or \ngreasy or oily materials subject to spontaneous \nignition shall not be deposited in a combustible \nreceptacle, within 3000 mm of other combustible \nmaterial including combustible walls and partitions \nor within 600 mm of openings to buildings. \nException: The minimum required separation \ndistance to other combustible materials shall be 600 \nmm where the material is deposited in a covered, \nnoncombustible \nreceptacle \nplaced \non \na \nnoncombustible floor, ground surface or stand. \n❖ \nThis section covers two different, but equally \nserious, ignition source problems. First, hot \nashes, embers and cinders from fireplaces, \nstoves or other fireboxes must never be placed \nin a combustible container. This point seems \nalmost too obvious to be mentioned, but every \nyear fires are started when someone carelessly \nscoops ashes containing glowing embers into \npaper bags or cardboard cartons. It is also not \nuncommon to see construction scrap being \nburned in steel drums on construction sites in \ncold weather. Care must be taken when \nemptying ashes from those containers to make \nsure no hot coals get dumped on paper waste \nor other combustible materials. \n \nThe second problem, greasy or oily materials \nsubject \nto \nspontaneous \ncombustion, \nis \naddressed by requiring such materials to be \nplaced in listed containers (see commentary, \nSection 304.3.1). \n \nIn both cases, safe distances must be \nmaintained from combustible construction and \nbuilding openings for added protection. \n \nThe exception recognizes the added protection \nof tight-fitting covers on noncombustible trash \ncontainers as well as the reduced fire hazard \nwhen the containers are placed on a \nnoncombustible surface. \n305.3 Open-flame warning devices. Open-\nflame warning devices shall not be used along an \nexcavation, road, or any place where the \ndislodgment of such device might permit the device \nto roll, fall or slide on to any area or land containing \ncombustible material. \n❖ \nOpen-flame warning devices other than fusees \nused to mark road accidents or other short-\nterm emergencies are rarely used today. The \nold-fashioned kerosene pots used to mark \nconstruction hazards in dark areas have been \nlargely replaced by “sawhorse” barriers with \nbattery-powered flashing lights. But, even \nthough use may be limited, the warning in this \nsection is nonetheless real. One fusee not \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n221 \n \nmaterials with a peak rate of heat release not \nexceeding 300 kW/m2 where tested in accordance \nwith ASTM E1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nExceptions: \n1. Dumpsters in areas protected by an approved \nautomatic \nsprinkler \nsystem \ninstalled \nthroughout in accordance with Section \n903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage.",
      "commentary": "Medium-density polyethylene dumpsters up to \n0.76 m3 in capacity and that have a fuel content \nof 46600 kJ/kg [by comparison, municipal solid \nwaste averages (10500 kJ/kg)] are now being \ndistributed \nand \nused. \nMedium-density \npolyethylene is essentially equal to the fuel \nvalue for gasoline and becomes a burning \nliquid that spreads and flows when involved in \na fire. As such, placing them 1500 mm away \nfrom a nearby structure will be of little value \nunless their flammability hazard is mitigated. \nThis section does that by limiting container \nheat release rate and heat flux using the test \nparameters of ASTM E1354. The peak rate of \nheat release criterion is consistent with the one \nin Sections 304.3.2 and 808.1. \n \nException \n1 \npermits \nstorage \nof \nthese \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions. \n \nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively for waste container storage. Such \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies. \nSECTION 305 IGNITION SOURCES \n305.1 Clearance \nfrom \nignition \nsources. \nClearance between ignition sources, such as \nluminaires, heaters, flame-producing devices and \ncombustible materials, shall be maintained in an \napproved manner.\n\n❖ Establishing safe clearances will usually mean \nfollowing the requirements of SBC 201 or other \ncodes adopted by the jurisdiction as well as \nhaving the approval of the Fire official. \n305.2 Hot ashes and spontaneous ignition \nsources.  Hot ashes, cinders, smoldering coals or \ngreasy or oily materials subject to spontaneous \nignition shall not be deposited in a combustible \nreceptacle, within 3000 mm of other combustible \nmaterial including combustible walls and partitions \nor within 600 mm of openings to buildings. \nException: The minimum required separation \ndistance to other combustible materials shall be 600 \nmm where the material is deposited in a covered, \nnoncombustible \nreceptacle \nplaced \non \na \nnoncombustible floor, ground surface or stand.\n\n❖ This section covers two different, but equally \nserious, ignition source problems. First, hot \nashes, embers and cinders from fireplaces, \nstoves or other fireboxes must never be placed \nin a combustible container. This point seems \nalmost too obvious to be mentioned, but every \nyear fires are started when someone carelessly \nscoops ashes containing glowing embers into \npaper bags or cardboard cartons. It is also not \nuncommon to see construction scrap being \nburned in steel drums on construction sites in \ncold weather. Care must be taken when \nemptying ashes from those containers to make \nsure no hot coals get dumped on paper waste \nor other combustible materials. \n \nThe second problem, greasy or oily materials \nsubject \nto \nspontaneous \ncombustion, \nis \naddressed by requiring such materials to be \nplaced in listed containers (see commentary, \nSection 304.3.1). \n \nIn both cases, safe distances must be \nmaintained from combustible construction and \nbuilding openings for added protection. \n \nThe exception recognizes the added protection \nof tight-fitting covers on noncombustible trash \ncontainers as well as the reduced fire hazard \nwhen the containers are placed on a \nnoncombustible surface. \n305.3 Open-flame warning devices. Open-\nflame warning devices shall not be used along an \nexcavation, road, or any place where the \ndislodgment of such device might permit the device \nto roll, fall or slide on to any area or land containing \ncombustible material.\n\n❖ Open-flame warning devices other than fusees \nused to mark road accidents or other short-\nterm emergencies are rarely used today. The \nold-fashioned kerosene pots used to mark \nconstruction hazards in dark areas have been \nlargely replaced by “sawhorse” barriers with \nbattery-powered flashing lights. But, even \nthough use may be limited, the warning in this \nsection is nonetheless real. One fusee not \n-",
      "chapter_id": "ch3",
      "section_id": "sec305"
    },
    {
      "page": 52,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n222 \n \nfirmly fixed in the ground or on another stable \nsurface can fall into a roadside ditch filled with \ndry weeds and cause a roadside fire that could \nspread into dry woodland or cropland, causing \nenormous fire damage. Likewise, a burned-out \nhand-held fusee that is carelessly tossed aside \nwhile still hot could ignite dry refuse. \n305.4 Deliberate or negligent burning. It shall \nbe unlawful to deliberately or through negligence \nset fire to or cause the burning of combustible \nmaterial in such a manner as to endanger the safety \nof persons or property. \n❖ \nThe deliberate setting of fires, whether in a \nstructure or in a waste container located where \nit could endanger a structure or its occupants, \nis normally considered arson, which is a felony. \nMore likely, a fire would be caused by \ncarelessness or by someone not considering \nthe consequences of his or her actions.  \n \nRegardless of the circumstances, fires must be \navoided. Following the requirements in the \ncode as well as those in SBC 201 will help to \nmaintain a safe, fire-free site. On construction \nor demolition sites, secure fencing around the \nsite and its waste containers is good protection. \nFollowing \ngood \nhousekeeping \npractices, \nincluding routine disposal of combustible \nmaterials, is also an excellent first line of \nprotection against fire. An ignition source \ncannot cause damage to property or endanger \nlife unless there is a fuel load to be ignited. \n voided. Folowing \nthe  \n305.5 Unwanted \nfire \nignitions. \nActs \nor \nprocesses that have caused repeated ignition of \nunwanted fires shall be modified to prevent future \nignition. \n❖ \nMany industrial processes have the potential to \nproduce frequent nuisance fires that generate \nunwanted alarms necessitating emergency \nresponses that risk the health and safety of fire \nfighters and citizens. This section empowers \nthe Fire official to alter such processes to \nmitigate nuisance fires. \nSECTION 306 MOTION PICTURE \nPROJECTION ROOMS AND FILM \n306.1 Motion \npicture \nprojection \nrooms.  \nElectric arc, xenon or other light source projection \nequipment that develops hazardous gases, dust or \nradiation and the projection of ribbon type cellulose \nnitrate film, regardless of the light source used in \nprojection, shall be operated within a motion picture \nprojection room complying with Section 409 of \nSBC 201. \n❖ \nThe requirements in this section are specific to \nspaces housing equipment used to project \ncellulose acetate film, also called safety film, \nwhich is in common use today. This film has \nabout the same fire hazard characteristics as \npaper of the same thickness and form. The \nequipment used to project the film, however, \nmay also present fire or health hazards that can \nbe minimized by proper construction of the \nroom. Section 409 of SBC 201 covers these \nconstruction requirements in detail. \n \nThe older type of motion picture film was made \nof cellulose nitrate, which is also called \npyroxylin, which presents a significantly greater \nfire hazard and, therefore, calls for stricter \nconstruction \nrequirements, \nincluding \nsprinklers. These requirements are contained \nin Section 6504and 903.2.5.3. The greater \nhazard of cellulose nitrate film, which today is \nfound mainly in museum collections and other \narchives or film preservation facilities, comes \nfrom the characteristic of the material to begin \ndegrading at temperatures below its ignition \ntemperature, causing a chemical reaction that \ncan lead to spontaneous combustion. The \ncombustion products of cellulose nitrate are \nboth flammable and extremely toxic because \nthey include oxides of nitrogen. Cellulose \nnitrate film burns at a rate that is as much as 15 \ntimes the rate of common combustibles. \n306.2 Cellulose nitrate film storage. Storage of \ncellulose nitrate film shall be in accordance with \nNFPA 40. \n❖ \nNFPA 40 contains minimum requirements for a \nreasonable level of protection for the storage \nand handling of cellulose nitrate film.  \nSECTION 307 OPEN BURNING, \nRECREATIONAL FIRES AND \nPORTABLE OUTDOOR FIREPLACES \n307.1 General. A person shall not kindle or \nmaintain or authorize to be kindled or maintained \nany open burning unless conducted and approved \nin accordance with Sections 307.1.1 through 307.5. \n❖ \nTo control the hazards associated with it, open \nburning may not be authorized or undertaken \nwithout the approvals specified in Section 307. \nSee the commentary to Section 202for the \ndefinition of “Open burning” for a discussion of \nthe types of burning intended to be regulated \nby this section. \n307.1.1 Prohibited open burning. Open burning \nshall be prohibited when atmospheric conditions or \nlocal circumstances make such fires hazardous. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n222 \n \nfirmly fixed in the ground or on another stable \nsurface can fall into a roadside ditch filled with \ndry weeds and cause a roadside fire that could \nspread into dry woodland or cropland, causing \nenormous fire damage. Likewise, a burned-out \nhand-held fusee that is carelessly tossed aside \nwhile still hot could ignite dry refuse. \n305.4 Deliberate or negligent burning. It shall \nbe unlawful to deliberately or through negligence \nset fire to or cause the burning of combustible \nmaterial in such a manner as to endanger the safety \nof persons or property.",
      "commentary": "The deliberate setting of fires, whether in a \nstructure or in a waste container located where \nit could endanger a structure or its occupants, \nis normally considered arson, which is a felony. \nMore likely, a fire would be caused by \ncarelessness or by someone not considering \nthe consequences of his or her actions.  \n \nRegardless of the circumstances, fires must be \navoided. Following the requirements in the \ncode as well as those in SBC 201 will help to \nmaintain a safe, fire-free site. On construction \nor demolition sites, secure fencing around the \nsite and its waste containers is good protection. \nFollowing \ngood \nhousekeeping \npractices, \nincluding routine disposal of combustible \nmaterials, is also an excellent first line of \nprotection against fire. An ignition source \ncannot cause damage to property or endanger \nlife unless there is a fuel load to be ignited. \n voided. Folowing \nthe  \n305.5 Unwanted \nfire \nignitions. \nActs \nor \nprocesses that have caused repeated ignition of \nunwanted fires shall be modified to prevent future \nignition.\n\n❖ Many industrial processes have the potential to \nproduce frequent nuisance fires that generate \nunwanted alarms necessitating emergency \nresponses that risk the health and safety of fire \nfighters and citizens. This section empowers \nthe Fire official to alter such processes to \nmitigate nuisance fires. \nSECTION 306 MOTION PICTURE \nPROJECTION ROOMS AND FILM \n306.1 Motion \npicture \nprojection \nrooms.  \nElectric arc, xenon or other light source projection \nequipment that develops hazardous gases, dust or \nradiation and the projection of ribbon type cellulose \nnitrate film, regardless of the light source used in \nprojection, shall be operated within a motion picture \nprojection room complying with Section 409 of \nSBC 201.\n\n❖ The requirements in this section are specific to \nspaces housing equipment used to project \ncellulose acetate film, also called safety film, \nwhich is in common use today. This film has \nabout the same fire hazard characteristics as \npaper of the same thickness and form. The \nequipment used to project the film, however, \nmay also present fire or health hazards that can \nbe minimized by proper construction of the \nroom. Section 409 of SBC 201 covers these \nconstruction requirements in detail. \n \nThe older type of motion picture film was made \nof cellulose nitrate, which is also called \npyroxylin, which presents a significantly greater \nfire hazard and, therefore, calls for stricter \nconstruction \nrequirements, \nincluding \nsprinklers. These requirements are contained \nin Section 6504and 903.2.5.3. The greater \nhazard of cellulose nitrate film, which today is \nfound mainly in museum collections and other \narchives or film preservation facilities, comes \nfrom the characteristic of the material to begin \ndegrading at temperatures below its ignition \ntemperature, causing a chemical reaction that \ncan lead to spontaneous combustion. The \ncombustion products of cellulose nitrate are \nboth flammable and extremely toxic because \nthey include oxides of nitrogen. Cellulose \nnitrate film burns at a rate that is as much as 15 \ntimes the rate of common combustibles. \n306.2 Cellulose nitrate film storage. Storage of \ncellulose nitrate film shall be in accordance with \nNFPA 40.\n\n❖ NFPA 40 contains minimum requirements for a \nreasonable level of protection for the storage \nand handling of cellulose nitrate film.  \nSECTION 307 OPEN BURNING, \nRECREATIONAL FIRES AND \nPORTABLE OUTDOOR FIREPLACES \n307.1 General. A person shall not kindle or \nmaintain or authorize to be kindled or maintained \nany open burning unless conducted and approved \nin accordance with Sections 307.1.1 through 307.5.\n\n❖ To control the hazards associated with it, open \nburning may not be authorized or undertaken \nwithout the approvals specified in Section 307. \nSee the commentary to Section 202for the \ndefinition of “Open burning” for a discussion of \nthe types of burning intended to be regulated \nby this section. \n307.1.1 Prohibited open burning. Open burning \nshall be prohibited when atmospheric conditions or \nlocal circumstances make such fires hazardous. \n-",
      "chapter_id": "ch3",
      "section_id": "sec306"
    },
    {
      "page": 53,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n223 \n \nException: Prescribed burning for the purpose of \nreducing the impact of wildland fire when \nauthorized by the Fire official. \n❖ \nThis section is intended to protect the public \nfrom irresponsible burning when it endangers \nthe safety, health or welfare of persons near \nthe burn site. The terms “offensive” and \n“objectionable” in the previous code edition \nwere undefined and unreasonably subjective, \nmaking the prohibition of open burning due to \nsmoke emissions unenforceable. Also, there is \nnot a referenced standard that provides a \nmethod \nfor \nmeasuring \nor \notherwise \ndetermining when smoke emissions are \n“offensive or objectionable.” In the absence of \nsuch guidance, the legal requirements for \nconsistency of enforcement were unattainable. \n \nFundamentally and historically, the code has \nregulated fire hazards and not poor air quality \ncaused by smoke from fires. Experience \nstrongly suggests that the previous wording \nencouraged citizens to request intervention by \nthe Fire official to resolve neighborhood \ndisputes regarding smoke emissions from \nmany forms of outdoor fires that citizens \ncorrectly or incorrectly believed to be “open \nburning” (e.g., recreational fires, bonfires, \ncharcoal burners, etc.); such situations should \nbe civil matters rather than unlawful acts \nsubject to the penalties prescribed in Section \n112. \n \nThe revised wording empowers the Fire official \nto prohibit open burning when such fires would, \nin fact, be hazardous because of measurable \nenvironmental factors, such as weather (e.g., \nwind, temperature, relative humidity) or fuel \ncharacteristics (e.g., fuel moisture content). \n \nThe exception allows for prescribed burning \nthat is conducted in an effort to minimize the \nfuel load in wildland and interface areas. Such \nprescribed burning is a common practice and \nis done with great planning and forethought \nand includes safeguards for proper fire control. \nAnnually, several million wildland acres are \nsubjected to prescribed burning in the United \nStates to eliminate hazardous fuels, alter \nvegetation to promote the growth of fuels that \nproduce less heat and burn slower, improve \nthe habitat for wildlife and vegetation, control \nnuisance pests, and improve access for \nreplanting and other recreational activities. The \nability for a fire agency to utilize prescribed \nburning operations in a season when the fire \ncan be more easily controlled reduces the \npersonnel and resources needed to control a \nwildland fire when it occurs and increases the \nlikelihood that fewer structures and lives will be \nlost to wildland fire. \n307.2 Permit required. A permit shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to kindling a fire for recognized \nsilvicultural or range or wildlife management \npractices, prevention or control of disease or pests, \nor a bonfire. Application for such approval shall \nonly be presented by and permits issued to the \nowner of the land on which the fire is to be kindled. \n❖ \nThis section defines a rather narrow range of \npurposes for which permits will be issued. \nSection 105.6.30 covers open-burning permits \nin general. This section restricts permissible \nfires to those used for silviculture (the \ncultivation of forests and shade trees); range or \nwildlife management; pest control; and bonfires \nas defined in the code. This section further \nrestricts the permitting process to owners of the \nland on which the fire is to be kindled (see \ncommentary, Section 301.2). \n307.2.1 Authorization. \nWhere \nrequired \nby \ngovernment regulations, open burning shall only be \npermitted with prior approval from the government \nair and water quality management authority, \nprovided that all conditions specified in the \nauthorization are followed. \n❖ \nThis section requires permit applicants to \ncomply with governmental regulations covering \nair and water quality as well as safety \nregulations established by the jurisdiction \nhaving authority. \n307.3 Extinguishment authority. Where open \nburning creates or adds to a hazardous situation, or \na required permit for open burning has not been \nobtained, the Fire official is authorized to order the \nextinguishment of the open burning operation. \n❖ \nWhere the Fire official finds that open burning \ncreates a hazardous condition such as the \npotential for igniting exposures or is unsafe \nbecause of atmospheric conditions, this \nsection establishes the authority of the Fire \nofficial to order that the open burning fire be \nextinguished. Note that the fire department  is \nnot included in the extinguishment scenario \nbut, rather, the section relies on the provisions \nof Section 112.3.2, which establishes who \nmust comply with the extinguishment order \n(i.e., “... the owner, the owner’s authorized \nagent, operator, occupant or other person \nresponsible for the condition or violation …”). \nThis enhances public safety by not requiring \nthe commitment of a piece of fire apparatus to \nextinguish an open-burning fire that is not an \nemergency \n(see \ncommentary, \nSection \n112.3.2). \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n223 \n \nException: Prescribed burning for the purpose of \nreducing the impact of wildland fire when \nauthorized by the Fire official.",
      "commentary": "This section is intended to protect the public \nfrom irresponsible burning when it endangers \nthe safety, health or welfare of persons near \nthe burn site. The terms “offensive” and \n“objectionable” in the previous code edition \nwere undefined and unreasonably subjective, \nmaking the prohibition of open burning due to \nsmoke emissions unenforceable. Also, there is \nnot a referenced standard that provides a \nmethod \nfor \nmeasuring \nor \notherwise \ndetermining when smoke emissions are \n“offensive or objectionable.” In the absence of \nsuch guidance, the legal requirements for \nconsistency of enforcement were unattainable. \n \nFundamentally and historically, the code has \nregulated fire hazards and not poor air quality \ncaused by smoke from fires. Experience \nstrongly suggests that the previous wording \nencouraged citizens to request intervention by \nthe Fire official to resolve neighborhood \ndisputes regarding smoke emissions from \nmany forms of outdoor fires that citizens \ncorrectly or incorrectly believed to be “open \nburning” (e.g., recreational fires, bonfires, \ncharcoal burners, etc.); such situations should \nbe civil matters rather than unlawful acts \nsubject to the penalties prescribed in Section \n112. \n \nThe revised wording empowers the Fire official \nto prohibit open burning when such fires would, \nin fact, be hazardous because of measurable \nenvironmental factors, such as weather (e.g., \nwind, temperature, relative humidity) or fuel \ncharacteristics (e.g., fuel moisture content). \n \nThe exception allows for prescribed burning \nthat is conducted in an effort to minimize the \nfuel load in wildland and interface areas. Such \nprescribed burning is a common practice and \nis done with great planning and forethought \nand includes safeguards for proper fire control. \nAnnually, several million wildland acres are \nsubjected to prescribed burning in the United \nStates to eliminate hazardous fuels, alter \nvegetation to promote the growth of fuels that \nproduce less heat and burn slower, improve \nthe habitat for wildlife and vegetation, control \nnuisance pests, and improve access for \nreplanting and other recreational activities. The \nability for a fire agency to utilize prescribed \nburning operations in a season when the fire \ncan be more easily controlled reduces the \npersonnel and resources needed to control a \nwildland fire when it occurs and increases the \nlikelihood that fewer structures and lives will be \nlost to wildland fire. \n307.2 Permit required. A permit shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to kindling a fire for recognized \nsilvicultural or range or wildlife management \npractices, prevention or control of disease or pests, \nor a bonfire. Application for such approval shall \nonly be presented by and permits issued to the \nowner of the land on which the fire is to be kindled.\n\n❖ This section defines a rather narrow range of \npurposes for which permits will be issued. \nSection 105.6.30 covers open-burning permits \nin general. This section restricts permissible \nfires to those used for silviculture (the \ncultivation of forests and shade trees); range or \nwildlife management; pest control; and bonfires \nas defined in the code. This section further \nrestricts the permitting process to owners of the \nland on which the fire is to be kindled (see \ncommentary, Section 301.2). \n307.2.1 Authorization. \nWhere \nrequired \nby \ngovernment regulations, open burning shall only be \npermitted with prior approval from the government \nair and water quality management authority, \nprovided that all conditions specified in the \nauthorization are followed.\n\n❖ This section requires permit applicants to \ncomply with governmental regulations covering \nair and water quality as well as safety \nregulations established by the jurisdiction \nhaving authority. \n307.3 Extinguishment authority. Where open \nburning creates or adds to a hazardous situation, or \na required permit for open burning has not been \nobtained, the Fire official is authorized to order the \nextinguishment of the open burning operation.\n\n❖ Where the Fire official finds that open burning \ncreates a hazardous condition such as the \npotential for igniting exposures or is unsafe \nbecause of atmospheric conditions, this \nsection establishes the authority of the Fire \nofficial to order that the open burning fire be \nextinguished. Note that the fire department  is \nnot included in the extinguishment scenario \nbut, rather, the section relies on the provisions \nof Section 112.3.2, which establishes who \nmust comply with the extinguishment order \n(i.e., “... the owner, the owner’s authorized \nagent, operator, occupant or other person \nresponsible for the condition or violation …”). \nThis enhances public safety by not requiring \nthe commitment of a piece of fire apparatus to \nextinguish an open-burning fire that is not an \nemergency \n(see \ncommentary, \nSection \n112.3.2). \n-",
      "chapter_id": "ch3",
      "section_id": "sec306"
    },
    {
      "page": 54,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n224 \n \n307.4 Location. The location for open burning \nshall be not less than 15 m from any structure, and \nprovisions shall be made to prevent the fire from \nspreading to within 15 m of any structure. \nExceptions: \n1. Fires in approved containers that are not less \nthan 4.5 m from a structure. \n2. The minimum required distance from a \nstructure shall be 7.5 m where the pile size is \n900 mm or less in diameter and 600 mm or \nless in height. \n❖ \nThe 15 m restriction applies to large fires in \nlarge open areas, such as those defined in \nSection 307.2. Exception 1 refers to fires that \ngenerally would be considerably smaller or \nwould be controlled by the container in which \nthey burn, presenting a reduced exposure risk \nto nearby buildings. Exception 2 allows a \nreduction in clearance from buildings based on \nthe lesser hazard of fires that are limited in size. \n307.4.1 Bonfires. A bonfire shall not be conducted \nwithin 15 m of a structure or combustible material \nunless the fire is contained in a barbecue pit. \nConditions that could cause a fire to spread within \n15 m of a structure shall be eliminated prior to \nignition. \n❖ \nBonfires usually are large and associated with \nsome kind of planned event (for example, a \nschool pep rally, holiday celebration or camp \ncelebration). This section restricts the location \nof these large fires to open areas in which \nsparks and burning embers would be unlikely \nto endanger structures and smoke would not \nbe a significant hazard to public health. \nAllowing \na \nbonfire \nin \na \nbarbeque \npit \nautomatically restricts the size of the fire to the \nfuel load that can be contained within the \nnoncombustible fire pit. \n307.4.2 Recreational fires. Recreational fires shall \nnot be conducted within 7.5 m of a structure or \ncombustible material. Conditions that could cause a \nfire to spread within 7.5 m of a structure shall be \neliminated prior to ignition. \n❖ \nRecreational fires are usually fairly small, but \ncan still represent a significant fire hazard if the \narea in which they are kindled is not kept free \nof combustible trash and debris. Basic fire \nsafety practices followed by campers make \ngood guidelines. No fire should ever be kindled \nin a location where it would endanger \nstructures or would be likely to ignite \ncombustible materials close by. \n307.4.3 Portable outdoor fireplaces. Portable \noutdoor fireplaces shall be used in accordance with \nthe manufacturer’s instructions and shall not be \noperated within 4.5 m of a structure or combustible \nmaterial. \nException: Portable outdoor fireplaces used at one \nand two-family dwellings. \n❖ \nPortable outdoor fireplaces (also known as \npatio fireplaces) designed to burn solid fuel are \navailable at retailers ranging from big box \nstores to local groceries. Their widespread \navailability and use created considerable \nconfusion for citizens and the fire service \nregarding if or how they were regulated by the \ncode since Sections 307 and 308 were \nessentially silent on the use of this specific type \nof device. Fires in portable outdoor fireplaces \ncould not be considered a “recreational fire” \nbecause critical to that definition is the concept \nthat the fire is not contained in an incinerator, \noutdoor fireplace, barbeque grill or barbeque \npit. It could then have been suggested that a \nportable outdoor fireplace is merely a type of \n“outdoor fireplace,” but the code did not contain \nany references pertaining to where an outdoor \nfireplace could be located or operated. Since \nthe use and hazards associated with operating \nsuch fireplaces are more consistent with the \ntype of activities regulated in Section 307 than \nother types of open flames addressed in \nSection 308, specific regulations are now \nprovided in Section 307. \n \nThis section makes it clear that the use of \nportable outdoor fireplaces is specifically \nregulated by the code. It prohibits the use of \nthese devices within 4.5 m of any structure and \nis consistent with Section 307.4, Exception 1. \nAlso, consistent with regulations for other \nappliances, this section relies on compliance \nwith \nthe \nmanufacturer’s \ninstructions \nfor \nadditional safeguards. \n \nThe exception exempts one- and two-family \ndwellings from the requirements of this section. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using these devices. There are \npractical difficulties involved in enforcing such \nregulations in one- and two-family dwellings as \nwell. \n307.5 Attendance. Open burning, bonfires, \nrecreational fires and use of portable outdoor \nfireplaces shall be constantly attended until the fire \nis extinguished. A minimum of one portable fire \nextinguisher complying with Section 906with a \nminimum 4-A rating or other approved on-site fire-\n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n224 \n \n307.4 Location. The location for open burning \nshall be not less than 15 m from any structure, and \nprovisions shall be made to prevent the fire from \nspreading to within 15 m of any structure. \nExceptions: \n1. Fires in approved containers that are not less \nthan 4.5 m from a structure. \n2. The minimum required distance from a \nstructure shall be 7.5 m where the pile size is \n900 mm or less in diameter and 600 mm or \nless in height.",
      "commentary": "The 15 m restriction applies to large fires in \nlarge open areas, such as those defined in \nSection 307.2. Exception 1 refers to fires that \ngenerally would be considerably smaller or \nwould be controlled by the container in which \nthey burn, presenting a reduced exposure risk \nto nearby buildings. Exception 2 allows a \nreduction in clearance from buildings based on \nthe lesser hazard of fires that are limited in size. \n307.4.1 Bonfires. A bonfire shall not be conducted \nwithin 15 m of a structure or combustible material \nunless the fire is contained in a barbecue pit. \nConditions that could cause a fire to spread within \n15 m of a structure shall be eliminated prior to \nignition.\n\n❖ Bonfires usually are large and associated with \nsome kind of planned event (for example, a \nschool pep rally, holiday celebration or camp \ncelebration). This section restricts the location \nof these large fires to open areas in which \nsparks and burning embers would be unlikely \nto endanger structures and smoke would not \nbe a significant hazard to public health. \nAllowing \na \nbonfire \nin \na \nbarbeque \npit \nautomatically restricts the size of the fire to the \nfuel load that can be contained within the \nnoncombustible fire pit. \n307.4.2 Recreational fires. Recreational fires shall \nnot be conducted within 7.5 m of a structure or \ncombustible material. Conditions that could cause a \nfire to spread within 7.5 m of a structure shall be \neliminated prior to ignition.\n\n❖ Recreational fires are usually fairly small, but \ncan still represent a significant fire hazard if the \narea in which they are kindled is not kept free \nof combustible trash and debris. Basic fire \nsafety practices followed by campers make \ngood guidelines. No fire should ever be kindled \nin a location where it would endanger \nstructures or would be likely to ignite \ncombustible materials close by. \n307.4.3 Portable outdoor fireplaces. Portable \noutdoor fireplaces shall be used in accordance with \nthe manufacturer’s instructions and shall not be \noperated within 4.5 m of a structure or combustible \nmaterial. \nException: Portable outdoor fireplaces used at one \nand two-family dwellings.\n\n❖ Portable outdoor fireplaces (also known as \npatio fireplaces) designed to burn solid fuel are \navailable at retailers ranging from big box \nstores to local groceries. Their widespread \navailability and use created considerable \nconfusion for citizens and the fire service \nregarding if or how they were regulated by the \ncode since Sections 307 and 308 were \nessentially silent on the use of this specific type \nof device. Fires in portable outdoor fireplaces \ncould not be considered a “recreational fire” \nbecause critical to that definition is the concept \nthat the fire is not contained in an incinerator, \noutdoor fireplace, barbeque grill or barbeque \npit. It could then have been suggested that a \nportable outdoor fireplace is merely a type of \n“outdoor fireplace,” but the code did not contain \nany references pertaining to where an outdoor \nfireplace could be located or operated. Since \nthe use and hazards associated with operating \nsuch fireplaces are more consistent with the \ntype of activities regulated in Section 307 than \nother types of open flames addressed in \nSection 308, specific regulations are now \nprovided in Section 307. \n \nThis section makes it clear that the use of \nportable outdoor fireplaces is specifically \nregulated by the code. It prohibits the use of \nthese devices within 4.5 m of any structure and \nis consistent with Section 307.4, Exception 1. \nAlso, consistent with regulations for other \nappliances, this section relies on compliance \nwith \nthe \nmanufacturer’s \ninstructions \nfor \nadditional safeguards. \n \nThe exception exempts one- and two-family \ndwellings from the requirements of this section. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using these devices. There are \npractical difficulties involved in enforcing such \nregulations in one- and two-family dwellings as \nwell. \n307.5 Attendance. Open burning, bonfires, \nrecreational fires and use of portable outdoor \nfireplaces shall be constantly attended until the fire \nis extinguished. A minimum of one portable fire \nextinguisher complying with Section 906with a \nminimum 4-A rating or other approved on-site fire-\n-",
      "chapter_id": "ch3",
      "section_id": "sec307"
    },
    {
      "page": 55,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n225 \n \nextinguishing equipment, such as dirt, sand, water \nbarrel, garden hose or water truck, shall be available \nfor immediate utilization. \n❖ \nThis section reiterates basic common sense \nbut tends to be ignored quite often. Having one \nor more individuals responsible for keeping \nwatch on a fire, even one of small size, is the \nfirst line of fire prevention. All too often news \narticles tell of wooden decks burning because \nhot embers from a charcoal grill fell unobserved \nonto the unprotected wooden surface, or of a \nhuge brush or forest fire being caused by \ncareless individuals who did not watch their \ncampfires.  \n \nFor practical purposes as well as for fire safety, \nsome means of extinguishing a kindled fire \nshould be kept close at hand. For small fires, a \nshovelful of dirt may be sufficient. For large \nfires, such as bonfires, large volumes of water \nmay be necessary; however, no matter how \nmuch extinguishing equipment is available, it \nmay prove useless unless someone is tending \nthe fire and can sound an alarm. \nSECTION 308 OPEN FLAMES \n308.1 General. Open flame, fire and burning on \nall premises shall be in accordance with Sections \n308.1.1 through 308.4.1 and with other applicable \nsections of this code. \n❖ \nThis section establishes the scope of the \nrequirements \nof \nSection \n308as \nbeing \napplicable \nto \nboth \nindoor \nand \noutdoor \nsituations involving open flames. \n308.1.1 Where prohibited. A person shall not take \nor utilize an open flame or light in a structure, \nvessel, boat or other place where highly flammable, \ncombustible or explosive material is utilized or \nstored. Lighting appliances shall be well-secured in \na glass globe and wire mesh cage or a similar \napproved device. \n❖ \nThis section intends to maintain separation \nbetween ignitable combustible materials and \nignition sources that involve an open flame in \nany vessel, structure or occupancy. \n308.1.2 Throwing or placing sources of ignition. \nA person shall not throw or place, or cause to be \nthrown or placed, a lighted match, cigar, cigarette, \nmatches, or other flaming or glowing substance or \nobject on any surface or article where it can cause \nan unwanted fire. \n❖ \nThis section addresses the hazard caused by \ncarelessness in disposing of smoking materials \nand other flaming or glowing objects. Smoking \nin bed or in situations where the smoker could \nforget about lighted smoking materials has \ncaused large numbers of fires and fatalities \nover the years. Lack of attention to fireplaces \nand ash pits has caused great property loss as \nwell. As one example, a three-story house at \nIowa State University in Ames, Iowa, was \ncompletely destroyed by the fire that resulted \nfrom a burning log tumbling from an \noverflowing ash pit onto a combustible floor \nsurface. \n \nLighted cigarettes discarded through the \nwindows of moving vehicles each year cause \ngrass, brush and forest fires that consume \nhuge acreage in open country as well as \ndwellings and other structures. \n308.1.3 Torches for removing paint. A person \nutilizing a torch or other flame-producing device for \nremoving paint from a structure shall provide not \nless than one portable fire extinguisher complying \nwith Section 906and with a minimum 4-A rating, \ntwo portable fire extinguishers, each with a \nminimum 2-A rating, or a water hose connected to \nthe water supply on the premises where such \nburning is done. The person doing the burning shall \nremain on the premises 1 hour after the torch or \nflame-producing device is utilized. \n❖ \nAny time an open flame is used to soften old \npaint in preparation for removal, there is a risk \nof fire that must be covered by having approved \nfire extinguishers or a water source readily \navailable. The requirement for a 1-hour fire \nwatch after discontinuing the use of the open \nflame \ncovers \nthe \npossibility \nthat \npaint \nfragments could still be hot enough to ignite \nflammable or combustible materials that might \nbe lying around. It also considers the possibility \nthat the flame used to remove paint from a \ncombustible base material could heat that \nmaterial to its ignition temperature and leave \nan almost undetectable smoulder that might \nburst into flames later. Safe and effective \nmeans \nfor \nremoving \npaint \nat \nlower \ntemperatures, such as warm-air heat devices \ncapable \nof \ngenerating \nhigh-temperature \nconvection air, are readily available for sale or \nrent and far less likely to result in an ignition of \ncombustible materials. \n308.1.4 Open-flame cooking devices. Charcoal \nburners and other open-flame cooking devices shall \nnot be operated on combustible balconies or within \n3000 mm of combustible construction. \nExceptions: \n1. One-and two-family dwellings. \n2. Where buildings, balconies and decks are \nprotected by an automatic sprinkler system. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n225 \n \nextinguishing equipment, such as dirt, sand, water \nbarrel, garden hose or water truck, shall be available \nfor immediate utilization.",
      "commentary": "This section reiterates basic common sense \nbut tends to be ignored quite often. Having one \nor more individuals responsible for keeping \nwatch on a fire, even one of small size, is the \nfirst line of fire prevention. All too often news \narticles tell of wooden decks burning because \nhot embers from a charcoal grill fell unobserved \nonto the unprotected wooden surface, or of a \nhuge brush or forest fire being caused by \ncareless individuals who did not watch their \ncampfires.  \n \nFor practical purposes as well as for fire safety, \nsome means of extinguishing a kindled fire \nshould be kept close at hand. For small fires, a \nshovelful of dirt may be sufficient. For large \nfires, such as bonfires, large volumes of water \nmay be necessary; however, no matter how \nmuch extinguishing equipment is available, it \nmay prove useless unless someone is tending \nthe fire and can sound an alarm. \nSECTION 308 OPEN FLAMES \n308.1 General. Open flame, fire and burning on \nall premises shall be in accordance with Sections \n308.1.1 through 308.4.1 and with other applicable \nsections of this code.\n\n❖ This section establishes the scope of the \nrequirements \nof \nSection \n308as \nbeing \napplicable \nto \nboth \nindoor \nand \noutdoor \nsituations involving open flames. \n308.1.1 Where prohibited. A person shall not take \nor utilize an open flame or light in a structure, \nvessel, boat or other place where highly flammable, \ncombustible or explosive material is utilized or \nstored. Lighting appliances shall be well-secured in \na glass globe and wire mesh cage or a similar \napproved device.\n\n❖ This section intends to maintain separation \nbetween ignitable combustible materials and \nignition sources that involve an open flame in \nany vessel, structure or occupancy. \n308.1.2 Throwing or placing sources of ignition. \nA person shall not throw or place, or cause to be \nthrown or placed, a lighted match, cigar, cigarette, \nmatches, or other flaming or glowing substance or \nobject on any surface or article where it can cause \nan unwanted fire.\n\n❖ This section addresses the hazard caused by \ncarelessness in disposing of smoking materials \nand other flaming or glowing objects. Smoking \nin bed or in situations where the smoker could \nforget about lighted smoking materials has \ncaused large numbers of fires and fatalities \nover the years. Lack of attention to fireplaces \nand ash pits has caused great property loss as \nwell. As one example, a three-story house at \nIowa State University in Ames, Iowa, was \ncompletely destroyed by the fire that resulted \nfrom a burning log tumbling from an \noverflowing ash pit onto a combustible floor \nsurface. \n \nLighted cigarettes discarded through the \nwindows of moving vehicles each year cause \ngrass, brush and forest fires that consume \nhuge acreage in open country as well as \ndwellings and other structures. \n308.1.3 Torches for removing paint. A person \nutilizing a torch or other flame-producing device for \nremoving paint from a structure shall provide not \nless than one portable fire extinguisher complying \nwith Section 906and with a minimum 4-A rating, \ntwo portable fire extinguishers, each with a \nminimum 2-A rating, or a water hose connected to \nthe water supply on the premises where such \nburning is done. The person doing the burning shall \nremain on the premises 1 hour after the torch or \nflame-producing device is utilized.\n\n❖ Any time an open flame is used to soften old \npaint in preparation for removal, there is a risk \nof fire that must be covered by having approved \nfire extinguishers or a water source readily \navailable. The requirement for a 1-hour fire \nwatch after discontinuing the use of the open \nflame \ncovers \nthe \npossibility \nthat \npaint \nfragments could still be hot enough to ignite \nflammable or combustible materials that might \nbe lying around. It also considers the possibility \nthat the flame used to remove paint from a \ncombustible base material could heat that \nmaterial to its ignition temperature and leave \nan almost undetectable smoulder that might \nburst into flames later. Safe and effective \nmeans \nfor \nremoving \npaint \nat \nlower \ntemperatures, such as warm-air heat devices \ncapable \nof \ngenerating \nhigh-temperature \nconvection air, are readily available for sale or \nrent and far less likely to result in an ignition of \ncombustible materials. \n308.1.4 Open-flame cooking devices. Charcoal \nburners and other open-flame cooking devices shall \nnot be operated on combustible balconies or within \n3000 mm of combustible construction. \nExceptions: \n1. One-and two-family dwellings. \n2. Where buildings, balconies and decks are \nprotected by an automatic sprinkler system. \n-",
      "chapter_id": "ch3",
      "section_id": "sec308"
    },
    {
      "page": 56,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n226 \n \n3. LP-gas cooking devices having LP-gas \ncontainer with a water capacity not greater \nthan 1.15 kg LP-gas capacity. \n❖ \nThis section contains a strict prohibition on the \nuse of charcoal-burning grills and other open-\nflame cooking devices in the locations \ndescribed. Its intent is to mitigate the potential \nfor hot embers to fall from the firebox of the \ncooking device and ignite a combustible \nsurface, such as a wooden balcony or deck. \nThe 3000 mm separation also reduces the \nlikelihood that fire-starting or cooking flare-ups \nwill come in contact with combustible wall \nconstruction that is easily ignited. \n \nSince this section appears to regulate only the \noperation of the cooking devices, it is often \nasked if the devices can even be located or \nstored in the locations described. In the case of \nLP-gas fired grills using containers larger than \nthose described in Exception 3, the answer is \ngenerally no, based on Section 6.20.11.2 of \nNFPA 58, which does not allow larger \ncontainers to be transported through an \noccupied building. See Sections 6101.1 and \n6104.1 of the code for references to NFPA 58. \n \nIn the case of locating non-LP-gas-fired \ncooking devices, the location would have to be \napproved by the Fire official. Note that the \nprohibition in this section would also apply to \ngas grills connected to the building’s fuel gas \npiping system since they are still open flame \ncooking devices. See also Section 605.5.2.1.1. \n \nException 1 exempts one and two-family \ndwellings from the requirements of this section \nand would allow the use of LP-gas barbeque \ngrills of any size on balconies of such buildings. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using open-flame cooking devices. \nThere are practical difficulties involved in \nenforcing such regulations in one and two-\nfamily \ndwellings \nas \nwell. \nException \n2 \nrecognizes the added protection provided by \nsprinklers. Exception 3 allows small LP-gas \nburning devices such as the table top grills or \nunits that might be used in cooking within \nresidential occupancies. \n308.1.5 Location near combustibles. Open flames \nsuch as from candles, lanterns, kerosene heaters and \ngas-fired heaters shall not be located on or near \ndecorative \nmaterial \nor \nsimilar \ncombustible \nmaterials. \n❖ \nEach year in nearly every county and \ncommunity in the country at least one house \nfire occurs that is caused by a gas-fired space \nheater igniting nearby combustibles. Accidents \ninvolving candles and lanterns used in both \noutdoor and indoor settings are not at all \nuncommon. In nearly all of these incidents, the \nexercise of common sense and the practice of \nkeeping ignition sources and fuel packages well \nseparated could have prevented property \ndamage or loss of life. \n308.1.6 Open-flame devices. Torches and other \ndevices, machines or processes liable to start or \ncause fire shall not be operated or used in or upon \nwildfire risk areas, except by a permit in accordance \nwith Section 105.5 secured from the Fire official. \nException: Use within inhabited premises or \ndesignated campsites that are not less than 9 m from \ngrass-, grain-, brush or forest-covered areas. \n❖ \nThis section establishes the Fire official’s \nauthority to control through the permitting \nprocess the use of open flames in areas \nsusceptible to fires. The term “wildfire risk area” \nis defined in Chapter 2 of the code and is \napplied to land covered with grass, grain, \nbrush, forest or similar vegetation that, if \nignited, could pose a severe fire danger to \nsurrounding areas. The exception recognizes \nopen ground that is free of combustible \nmaterials as an acceptable barrier to fire \nspread (see the IWUIC for further information). \n308.1.6.1 \nSignals and markers. Flame-\nemploying devices, such as lanterns or kerosene \nroad flares, shall not be operated or used as a signal \nor marker in or upon wildfire risk areas. \nException: The proper use of fusees at the scenes of \nemergencies or as required by standard railroad \noperating procedures. \n❖ \nThis section prohibits the use of flame-\nproducing devices as signal or marker devices \nexcept for the use of fusees to mark the scene \nof an emergency or where routinely employed \nin railroad procedures, such as when a train is \nstopped across a roadway not protected by \npermanent signal lights. \n308.1.6.2 \nPortable \nfueled \nopen-flame \ndevices. Portable open-flame devices fueled by \nflammable or combustible gases or liquids shall be \nenclosed or installed in such a manner as to prevent \nthe flame from contacting combustible material. \nExceptions: \n1. LP-gas-fueled devices used for sweating pipe \njoints or removing paint in accordance with \nChapter 61. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n226 \n \n3. LP-gas cooking devices having LP-gas \ncontainer with a water capacity not greater \nthan 1.15 kg LP-gas capacity.",
      "commentary": "This section contains a strict prohibition on the \nuse of charcoal-burning grills and other open-\nflame cooking devices in the locations \ndescribed. Its intent is to mitigate the potential \nfor hot embers to fall from the firebox of the \ncooking device and ignite a combustible \nsurface, such as a wooden balcony or deck. \nThe 3000 mm separation also reduces the \nlikelihood that fire-starting or cooking flare-ups \nwill come in contact with combustible wall \nconstruction that is easily ignited. \n \nSince this section appears to regulate only the \noperation of the cooking devices, it is often \nasked if the devices can even be located or \nstored in the locations described. In the case of \nLP-gas fired grills using containers larger than \nthose described in Exception 3, the answer is \ngenerally no, based on Section 6.20.11.2 of \nNFPA 58, which does not allow larger \ncontainers to be transported through an \noccupied building. See Sections 6101.1 and \n6104.1 of the code for references to NFPA 58. \n \nIn the case of locating non-LP-gas-fired \ncooking devices, the location would have to be \napproved by the Fire official. Note that the \nprohibition in this section would also apply to \ngas grills connected to the building’s fuel gas \npiping system since they are still open flame \ncooking devices. See also Section 605.5.2.1.1. \n \nException 1 exempts one and two-family \ndwellings from the requirements of this section \nand would allow the use of LP-gas barbeque \ngrills of any size on balconies of such buildings. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using open-flame cooking devices. \nThere are practical difficulties involved in \nenforcing such regulations in one and two-\nfamily \ndwellings \nas \nwell. \nException \n2 \nrecognizes the added protection provided by \nsprinklers. Exception 3 allows small LP-gas \nburning devices such as the table top grills or \nunits that might be used in cooking within \nresidential occupancies. \n308.1.5 Location near combustibles. Open flames \nsuch as from candles, lanterns, kerosene heaters and \ngas-fired heaters shall not be located on or near \ndecorative \nmaterial \nor \nsimilar \ncombustible \nmaterials.\n\n❖ Each year in nearly every county and \ncommunity in the country at least one house \nfire occurs that is caused by a gas-fired space \nheater igniting nearby combustibles. Accidents \ninvolving candles and lanterns used in both \noutdoor and indoor settings are not at all \nuncommon. In nearly all of these incidents, the \nexercise of common sense and the practice of \nkeeping ignition sources and fuel packages well \nseparated could have prevented property \ndamage or loss of life. \n308.1.6 Open-flame devices. Torches and other \ndevices, machines or processes liable to start or \ncause fire shall not be operated or used in or upon \nwildfire risk areas, except by a permit in accordance \nwith Section 105.5 secured from the Fire official. \nException: Use within inhabited premises or \ndesignated campsites that are not less than 9 m from \ngrass-, grain-, brush or forest-covered areas.\n\n❖ This section establishes the Fire official’s \nauthority to control through the permitting \nprocess the use of open flames in areas \nsusceptible to fires. The term “wildfire risk area” \nis defined in Chapter 2 of the code and is \napplied to land covered with grass, grain, \nbrush, forest or similar vegetation that, if \nignited, could pose a severe fire danger to \nsurrounding areas. The exception recognizes \nopen ground that is free of combustible \nmaterials as an acceptable barrier to fire \nspread (see the IWUIC for further information). \n308.1.6.1 \nSignals and markers. Flame-\nemploying devices, such as lanterns or kerosene \nroad flares, shall not be operated or used as a signal \nor marker in or upon wildfire risk areas. \nException: The proper use of fusees at the scenes of \nemergencies or as required by standard railroad \noperating procedures.\n\n❖ This section prohibits the use of flame-\nproducing devices as signal or marker devices \nexcept for the use of fusees to mark the scene \nof an emergency or where routinely employed \nin railroad procedures, such as when a train is \nstopped across a roadway not protected by \npermanent signal lights. \n308.1.6.2 \nPortable \nfueled \nopen-flame \ndevices. Portable open-flame devices fueled by \nflammable or combustible gases or liquids shall be \nenclosed or installed in such a manner as to prevent \nthe flame from contacting combustible material. \nExceptions: \n1. LP-gas-fueled devices used for sweating pipe \njoints or removing paint in accordance with \nChapter 61. \n-",
      "chapter_id": "ch3",
      "section_id": "sec308"
    },
    {
      "page": 57,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n227 \n \n2.  Cutting \nand \nwelding \noperations \nin \naccordance with Chapter 35. \n3. Torches or flame-producing devices in \naccordance with Section 308.4. \n4. Candles and open-flame decorative devices \nin accordance with Section 308.3. \n❖ \nThis section prohibits the use of portable \ndevices in situations where they might be \nplaced on unstable platforms or where they \ncould be knocked over by human contact. The \nexceptions list the types of open-flame or heat-\nproducing operations not regulated by this \nsection but regulated elsewhere in the code. \n308.1.6.3 \nSky lanterns. A person shall not \nrelease or cause to be released an untethered sky \nlantern. \n❖ \nSky lanterns, variously known as Kongming \nlanterns, Chinese lanterns, fire balloons or fire \nparachutes, are typically made of paper and \ncontain an open flame used to heat the air \ninside the device to make it airborne, similar to \nbut on a much smaller scale than a hot air \nballoon. Once airborne, if these devices are \nuntethered and their movement is thus \nunrestricted, they are subject to winds and \nother atmospheric conditions such that the \nlocation of the final landfall is completely \nunknown and uncontrolled by the user. \nObviously, uncontrolled open flame devices \ndescending out of the sky have a significant \npotential to start wildfires and structure fires. \n308.1.7 Social ceremonies. When, in the opinion of \nthe Fire official, adequate safeguards have been \ntaken, participants in social ceremonies are allowed \nto carry hand-held candles. Hand-held candles shall \nnot be passed from one person to another while \nlighted. \n❖ \nThis section has a very narrow application. As \nstated, social ceremonies such as wedding, \nrecreational or public events are covered and \nthe judgment of the Fire official is required for \nfinal approval. Prohibiting the passing of lighted \ncandles from person to person is intended to \nminimize the opportunities for the candles to be \ndropped where they could become an ignition \nsource for flammable or combustible materials \nor come into contact with clothing or furniture. \n308.1.7.1 \nAisles and exits. Candles shall be \nprohibited in areas where occupants stand, or in an \naisle or exit. \n❖ \nThis prohibition is intended to prevent \naccidents caused by lighted candles being \nknocked from their holders onto combustible \nfurniture, carpeting or decorative materials. In \ncase of an emergency, people must be able to \nmove through the aisles toward the exits \nwithout risking the ignition of clothing, hair or \ndecorations. \n308.1.8 Flaming food and beverage preparation. \nThe preparation of flaming foods or beverages in \nplaces of assembly and dining establishments shall \nbe in accordance with Sections 308.1.8.1 through \n308.1.8.5. \n❖ \nThe regulations in this section of the code are \nnecessary to give the Fire official guidance in \nallowing the preparation of flaming food and \nbeverages to be conducted in restaurants in a \nsafe manner. Many restaurants prepare \npopular selected dishes, such as cherries \njubilee, \nbrandied \npeaches \nand \nflaming \nbananas, in this manner, usually tableside \nwithin close proximity of the customers. The \nproximity plus the intentional ignition of \nflammable liquids in a Group A occupancy \nmake regulation of this process appropriate. \nNote that the regulations in this section are not \nintended to address a fuel source, such as \nSterno, used to keep food warm. \n308.1.8.1 \nDispensing. \nFlammable \nor \ncombustible liquids used in the preparation of \nflaming foods or beverages shall be dispensed from \none of the following: \n1. A 30 ml container. \n2. A container not exceeding 900 ml capacity \nwith a controlled pouring device that will \nlimit the flow to a 30 ml serving. \n❖ \nThese dispensing provisions limit the amount \nof flammable or combustible liquid being \ntransported around the restaurant for use in \nflaming food or beverage preparation in order \nto minimize the fuel potential in a fire incident \ninvolving such operations. Item 1 could be \nreferring to a typical shot glass. Item 2 could be \nreferring to a “jigger pourer,” which is a device \nthat fits into the neck of a bottle and is intended \nto limit the perpour quantity to 1 ounce. \n308.1.8.2 \nContainers not in use. Containers \nshall be secured to prevent spillage when not in use. \n❖ \nSecuring the containers used in flaming food or \nbeverage preparation while not in use reduces \nthe likelihood of an accidental spill. \n308.1.8.3 \nServing of flaming food. The \nserving of flaming foods or beverages shall be done \nin a safe manner and shall not create high flames. \nThe pouring, ladling or spooning of liquids is \nrestricted to a maximum height of 200 mm above \nthe receiving receptacle. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n227 \n \n2.  Cutting \nand \nwelding \noperations \nin \naccordance with Chapter 35. \n3. Torches or flame-producing devices in \naccordance with Section 308.4. \n4. Candles and open-flame decorative devices \nin accordance with Section 308.3.",
      "commentary": "This section prohibits the use of portable \ndevices in situations where they might be \nplaced on unstable platforms or where they \ncould be knocked over by human contact. The \nexceptions list the types of open-flame or heat-\nproducing operations not regulated by this \nsection but regulated elsewhere in the code. \n308.1.6.3 \nSky lanterns. A person shall not \nrelease or cause to be released an untethered sky \nlantern.\n\n❖ Sky lanterns, variously known as Kongming \nlanterns, Chinese lanterns, fire balloons or fire \nparachutes, are typically made of paper and \ncontain an open flame used to heat the air \ninside the device to make it airborne, similar to \nbut on a much smaller scale than a hot air \nballoon. Once airborne, if these devices are \nuntethered and their movement is thus \nunrestricted, they are subject to winds and \nother atmospheric conditions such that the \nlocation of the final landfall is completely \nunknown and uncontrolled by the user. \nObviously, uncontrolled open flame devices \ndescending out of the sky have a significant \npotential to start wildfires and structure fires. \n308.1.7 Social ceremonies. When, in the opinion of \nthe Fire official, adequate safeguards have been \ntaken, participants in social ceremonies are allowed \nto carry hand-held candles. Hand-held candles shall \nnot be passed from one person to another while \nlighted.\n\n❖ This section has a very narrow application. As \nstated, social ceremonies such as wedding, \nrecreational or public events are covered and \nthe judgment of the Fire official is required for \nfinal approval. Prohibiting the passing of lighted \ncandles from person to person is intended to \nminimize the opportunities for the candles to be \ndropped where they could become an ignition \nsource for flammable or combustible materials \nor come into contact with clothing or furniture. \n308.1.7.1 \nAisles and exits. Candles shall be \nprohibited in areas where occupants stand, or in an \naisle or exit.\n\n❖ This prohibition is intended to prevent \naccidents caused by lighted candles being \nknocked from their holders onto combustible \nfurniture, carpeting or decorative materials. In \ncase of an emergency, people must be able to \nmove through the aisles toward the exits \nwithout risking the ignition of clothing, hair or \ndecorations. \n308.1.8 Flaming food and beverage preparation. \nThe preparation of flaming foods or beverages in \nplaces of assembly and dining establishments shall \nbe in accordance with Sections 308.1.8.1 through \n308.1.8.5.\n\n❖ The regulations in this section of the code are \nnecessary to give the Fire official guidance in \nallowing the preparation of flaming food and \nbeverages to be conducted in restaurants in a \nsafe manner. Many restaurants prepare \npopular selected dishes, such as cherries \njubilee, \nbrandied \npeaches \nand \nflaming \nbananas, in this manner, usually tableside \nwithin close proximity of the customers. The \nproximity plus the intentional ignition of \nflammable liquids in a Group A occupancy \nmake regulation of this process appropriate. \nNote that the regulations in this section are not \nintended to address a fuel source, such as \nSterno, used to keep food warm. \n308.1.8.1 \nDispensing. \nFlammable \nor \ncombustible liquids used in the preparation of \nflaming foods or beverages shall be dispensed from \none of the following: \n1. A 30 ml container. \n2. A container not exceeding 900 ml capacity \nwith a controlled pouring device that will \nlimit the flow to a 30 ml serving.\n\n❖ These dispensing provisions limit the amount \nof flammable or combustible liquid being \ntransported around the restaurant for use in \nflaming food or beverage preparation in order \nto minimize the fuel potential in a fire incident \ninvolving such operations. Item 1 could be \nreferring to a typical shot glass. Item 2 could be \nreferring to a “jigger pourer,” which is a device \nthat fits into the neck of a bottle and is intended \nto limit the perpour quantity to 1 ounce. \n308.1.8.2 \nContainers not in use. Containers \nshall be secured to prevent spillage when not in use.\n\n❖ Securing the containers used in flaming food or \nbeverage preparation while not in use reduces \nthe likelihood of an accidental spill. \n308.1.8.3 \nServing of flaming food. The \nserving of flaming foods or beverages shall be done \nin a safe manner and shall not create high flames. \nThe pouring, ladling or spooning of liquids is \nrestricted to a maximum height of 200 mm above \nthe receiving receptacle. \n-",
      "chapter_id": "ch3",
      "section_id": "sec308"
    },
    {
      "page": 58,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n228 \n \n❖ \nLimiting the height from which flammable or \ncombustible liquids are poured reduces the \nlikelihood of a spill or over-pour that might miss \nthe target dish and be ignited by a table candle, \nsmoking materials or another ignition source. \n308.1.8.4 \nLocation. \nFlaming \nfoods \nor \nbeverages shall be prepared only in the immediate \nvicinity of the table being serviced. They shall not \nbe transported or carried while burning. \n❖ \nThis section prohibits movement or transport of \n“flambé foods” while they are burning in order \nto reduce the potential for incidents wherein the \ntray or dish might be dropped or tipped causing \na spill of burning liquid, which, while limited in \nsize, could lead to a panic reaction by \nrestaurant patrons or, if spilled on a patron, \ncould cause serious burn injuries. \n308.1.8.5 \nFire \nprotection. \nThe \nperson \npreparing the flaming foods or beverages shall have \na wet cloth towel immediately available for use in \nsmothering the flames in the event of an emergency. \n❖ \nFlaming-food preparation is a cooking hazard \nmuch the same as stovetop preparation. An \nefficient method for extinguishing a stovetop \nfire in a frying pan or similar utensil is to put the \ncover on the utensil to exclude oxygen. In \nflambé preparation, the food is prepared in a \nrelatively small pan or even in the dish in which \nit will be served and in which the flames can be \neasily smothered by a wet towel. Note that this \nprecautionary measure is in addition to the \nportable fire extinguishers to be provided in \naccordance with Section 906. \n308.2 Permits required. Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in the following \nactivities involving open flame, fire and burning: \n1. Use of a torch or flame-producing device to \nremove paint from a structure. \n2. Use of open flame, fire or burning in \nconnection with Group A or E occupancies. \n3. Use or operation of torches and other devices, \nmachines or processes liable to start or cause \nfire in or upon wildfire risk areas. \n❖ \nThis section establishes the authority of the \nFire official to control the hazards of using open \nflames through the permitting process. The \nrestrictions here do not prohibit the use of \nopen-flame devices in the listed activities, but \nthey do allow the Fire official to inspect plans \nand ongoing activities to make certain they are \nsafe for the occupancy in which they are held. \nPermit applicants should be required to \ndemonstrate that their regulated activities \ncomply with the intent of the code before the \npermit is issued. See the commentary to \nSection 105.5 for a general discussion of \noperations requiring an operational permit and \nSections \n105.5.35 \nand \n105.5.36 \nfor \na \ndiscussion of specific operational permits for \nthe indicated regulated activities. The permit \nprocess also serves to notify the fire \ndepartment of the increased hazard at \nparticular locations. \n308.3 Group \nA \noccupancies. \nOpen-flame \ndevices shall not be used in a Group A occupancy. \nExceptions: \n1. Open-flame devices are allowed to be used in \nthe following situations, provided approved \nprecautions are taken to prevent ignition of a \ncombustible material or injury to occupants: \n1.1. Where necessary for ceremonial \npurposes in accordance with Section \n308.1.7. \n1.2. On stages and platforms as a \nnecessary part of a performance in \naccordance with Section 308.3.2. \n1.3. Where candles on tables are securely \nsupported on substantial noncombustible \nbases and the candle flames are protected. \n2. Heat-producing equipment complying with \nChapter 6 and SBC 501. \n3. Gas lights are allowed to be used provided \nadequate precautions satisfactory to the Fire \nofficial are taken to prevent ignition of \ncombustible materials. \n❖ \nThe use of open-flame devices in Group A \noccupancies where large numbers of people \ngather for entertainment, instruction, food or \ndrink \nconsumption, \ndeliberation, \nawaiting \ntransportation or social functions increases the \nlikelihood of the occupants coming into contact \nwith these devices and is, therefore, prohibited. \nSafe alternatives to open-flame devices should \nbe used where \npractical, especially in \nrestaurants and other assembly occupancies \nwhere the focus is on atmosphere rather than \nsymbolism or religious significance. \n \nException 1 refers to Sections 308.1.7 and \n308.3.2 for use in ceremonial and theatrical \nsettings as well as permitting use on table-tops \nwhen properly secured and protected. \n \nException 2 refers to building service heat-\nproducing equipment that meets other code \nrequirements. \n \nException 3 covers gas lights installed with \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n228",
      "commentary": "Limiting the height from which flammable or \ncombustible liquids are poured reduces the \nlikelihood of a spill or over-pour that might miss \nthe target dish and be ignited by a table candle, \nsmoking materials or another ignition source. \n308.1.8.4 \nLocation. \nFlaming \nfoods \nor \nbeverages shall be prepared only in the immediate \nvicinity of the table being serviced. They shall not \nbe transported or carried while burning.\n\n❖ This section prohibits movement or transport of \n“flambé foods” while they are burning in order \nto reduce the potential for incidents wherein the \ntray or dish might be dropped or tipped causing \na spill of burning liquid, which, while limited in \nsize, could lead to a panic reaction by \nrestaurant patrons or, if spilled on a patron, \ncould cause serious burn injuries. \n308.1.8.5 \nFire \nprotection. \nThe \nperson \npreparing the flaming foods or beverages shall have \na wet cloth towel immediately available for use in \nsmothering the flames in the event of an emergency.\n\n❖ Flaming-food preparation is a cooking hazard \nmuch the same as stovetop preparation. An \nefficient method for extinguishing a stovetop \nfire in a frying pan or similar utensil is to put the \ncover on the utensil to exclude oxygen. In \nflambé preparation, the food is prepared in a \nrelatively small pan or even in the dish in which \nit will be served and in which the flames can be \neasily smothered by a wet towel. Note that this \nprecautionary measure is in addition to the \nportable fire extinguishers to be provided in \naccordance with Section 906. \n308.2 Permits required. Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in the following \nactivities involving open flame, fire and burning: \n1. Use of a torch or flame-producing device to \nremove paint from a structure. \n2. Use of open flame, fire or burning in \nconnection with Group A or E occupancies. \n3. Use or operation of torches and other devices, \nmachines or processes liable to start or cause \nfire in or upon wildfire risk areas.\n\n❖ This section establishes the authority of the \nFire official to control the hazards of using open \nflames through the permitting process. The \nrestrictions here do not prohibit the use of \nopen-flame devices in the listed activities, but \nthey do allow the Fire official to inspect plans \nand ongoing activities to make certain they are \nsafe for the occupancy in which they are held. \nPermit applicants should be required to \ndemonstrate that their regulated activities \ncomply with the intent of the code before the \npermit is issued. See the commentary to \nSection 105.5 for a general discussion of \noperations requiring an operational permit and \nSections \n105.5.35 \nand \n105.5.36 \nfor \na \ndiscussion of specific operational permits for \nthe indicated regulated activities. The permit \nprocess also serves to notify the fire \ndepartment of the increased hazard at \nparticular locations. \n308.3 Group \nA \noccupancies. \nOpen-flame \ndevices shall not be used in a Group A occupancy. \nExceptions: \n1. Open-flame devices are allowed to be used in \nthe following situations, provided approved \nprecautions are taken to prevent ignition of a \ncombustible material or injury to occupants: \n1.1. Where necessary for ceremonial \npurposes in accordance with Section \n308.1.7. \n1.2. On stages and platforms as a \nnecessary part of a performance in \naccordance with Section 308.3.2. \n1.3. Where candles on tables are securely \nsupported on substantial noncombustible \nbases and the candle flames are protected. \n2. Heat-producing equipment complying with \nChapter 6 and SBC 501. \n3. Gas lights are allowed to be used provided \nadequate precautions satisfactory to the Fire \nofficial are taken to prevent ignition of \ncombustible materials.\n\n❖ The use of open-flame devices in Group A \noccupancies where large numbers of people \ngather for entertainment, instruction, food or \ndrink \nconsumption, \ndeliberation, \nawaiting \ntransportation or social functions increases the \nlikelihood of the occupants coming into contact \nwith these devices and is, therefore, prohibited. \nSafe alternatives to open-flame devices should \nbe used where \npractical, especially in \nrestaurants and other assembly occupancies \nwhere the focus is on atmosphere rather than \nsymbolism or religious significance. \n \nException 1 refers to Sections 308.1.7 and \n308.3.2 for use in ceremonial and theatrical \nsettings as well as permitting use on table-tops \nwhen properly secured and protected. \n \nException 2 refers to building service heat-\nproducing equipment that meets other code \nrequirements. \n \nException 3 covers gas lights installed with \n-",
      "chapter_id": "ch3",
      "section_id": "sec308"
    },
    {
      "page": 59,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n229 \n \nproper flame safeguards and with the approval \nof the Fire official. This kind of lighting is often a \npermanent installation that would be covered \nby additional code requirements. \n308.3.1 Open-flame decorative devices. Open-\nflame decorative devices shall comply with all of \nthe following restrictions: \n1. Class I and Class II liquids and LP-gas shall \nnot be used. \n2. Liquid or solid-fueled lighting devices \ncontaining more than 235 ml of fuel must \nself-extinguish and not leak fuel at a rate of \nmore than 0.25 teaspoon per minute (1.25 ml \nper minute if tipped over. \n3. The device or holder shall be constructed to \nprevent the spillage of liquid fuel or wax at \nthe rate of more than 0.25 teaspoon per \nminute (1.25 ml per minute) when the device \nor holder is not in an upright position. \n4. The device or holder shall be designed so that \nit will return to the upright position after \nbeing tilted to an angle of 45 degrees from \nvertical. \nException: Devices that self-extinguish if tipped \nover and do not spill fuel or wax at the rate of more \nthan 0.25 teaspoon per minute (1.25 ml per minute) \nif tipped over. \n5. The flame shall be enclosed except where \nopenings on the side are not more than 9.5 \nmm diameter or where openings are on the \ntop and the distance to the top is such that a \npiece of tissue paper placed on the top will \nnot ignite in 10 seconds. \n6. Chimneys shall be made of noncombustible \nmaterials and securely attached to the open-\nflame device. \nException: A chimney is not required to be \nattached to any open-flame device that will self \nextinguish if the device is tipped over. \n7. Fuel canisters shall be safely sealed for \nstorage. \n8. Storage and handling of combustible liquids \nshall be in accordance with Chapter 57. \n9. Shades, where used, shall be made of \nnoncombustible materials and securely \nattached to the open-flame device holder or \nchimney. \n10. Candelabras with flame-lighted candles shall \nbe securely fastened in place to prevent \noverturning, and shall be located away from \noccupants using the area and away from \npossible contact with drapes, curtains or \nother combustibles. \n❖ \nThis class of open-flame devices includes \nitems such as wall-mounted candles or torch \nsconces; bug-repellent candles in glass jars or \nmetal cans; tabletop candles and oil lamps; \nfree-standing torch holders and candelabras. \nThe criteria for the use of this kind of device are \nall intended to enhance safety. \n308.3.2 Theatrical \nperformances. \nWhere \napproved, open-flame devices used in conjunction \nwith theatrical performances are allowed to be used \nwhen adequate safety precautions have been taken \nin accordance with NFPA 160. \n❖ \nTheatrical performances typically occur on \nstages \nand \ninvolve \nlarge \nquantities \nof \ncombustible materials. Hazards associated \nwith stages can include: combustible scenery \nand lighting suspended overhead; scenic \nelements, contents and acoustical treatment \non the back and sides of the stage; workshops, \nscene docks and dressing rooms located \naround the stage perimeter, and storage areas \nand property rooms located underneath the \nstage. Because of the inherent dangers \nassociated with the introduction of open flames \ninto such a fuel-rich environment, the use of \nopen-flame devices in theatrical performances \nrequires review, evaluation and the approval of \nthe Fire official on a case-by-case basis and \nmust be safeguarded in accordance with the \nprovisions of NFPA 160. For further discussion \nof the special hazard nature of stages, see the \ncommentary for SBC 201 Section 410. \n308.4 Group R occupancies. Open flame, fire \nand burning in Group R occupancies shall comply \nwith the requirements of Sections 308.1 through \n308.1.6.3 and Section 308.4.1. \n❖ \nThis section establishes the applicability of the \nindicated requirements of Section 308to open \nflame activities in Group R occupancies. \n308.4.1 Group R-2 dormitories. Candles, incense \nand similar open-flame-producing items shall not \nbe allowed in sleeping units in Group R-2 dormitory \noccupancies. \n❖ \nThis section provides the Fire official with the \nneeded authority to control the introduction of \npotential ignition sources into Group R-2 \ndormitory occupancies and help to stop dorm \nfires before \nlives are endangered \nand \npotentially lost. Fire represents a significant \nrisk \nto \nlife \nand \nproperty \nin \ndormitory \noccupancies, particularly at residential schools, \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n229 \n \nproper flame safeguards and with the approval \nof the Fire official. This kind of lighting is often a \npermanent installation that would be covered \nby additional code requirements. \n308.3.1 Open-flame decorative devices. Open-\nflame decorative devices shall comply with all of \nthe following restrictions: \n1. Class I and Class II liquids and LP-gas shall \nnot be used. \n2. Liquid or solid-fueled lighting devices \ncontaining more than 235 ml of fuel must \nself-extinguish and not leak fuel at a rate of \nmore than 0.25 teaspoon per minute (1.25 ml \nper minute if tipped over. \n3. The device or holder shall be constructed to \nprevent the spillage of liquid fuel or wax at \nthe rate of more than 0.25 teaspoon per \nminute (1.25 ml per minute) when the device \nor holder is not in an upright position. \n4. The device or holder shall be designed so that \nit will return to the upright position after \nbeing tilted to an angle of 45 degrees from \nvertical. \nException: Devices that self-extinguish if tipped \nover and do not spill fuel or wax at the rate of more \nthan 0.25 teaspoon per minute (1.25 ml per minute) \nif tipped over. \n5. The flame shall be enclosed except where \nopenings on the side are not more than 9.5 \nmm diameter or where openings are on the \ntop and the distance to the top is such that a \npiece of tissue paper placed on the top will \nnot ignite in 10 seconds. \n6. Chimneys shall be made of noncombustible \nmaterials and securely attached to the open-\nflame device. \nException: A chimney is not required to be \nattached to any open-flame device that will self \nextinguish if the device is tipped over. \n7. Fuel canisters shall be safely sealed for \nstorage. \n8. Storage and handling of combustible liquids \nshall be in accordance with Chapter 57. \n9. Shades, where used, shall be made of \nnoncombustible materials and securely \nattached to the open-flame device holder or \nchimney. \n10. Candelabras with flame-lighted candles shall \nbe securely fastened in place to prevent \noverturning, and shall be located away from \noccupants using the area and away from \npossible contact with drapes, curtains or \nother combustibles.",
      "commentary": "This class of open-flame devices includes \nitems such as wall-mounted candles or torch \nsconces; bug-repellent candles in glass jars or \nmetal cans; tabletop candles and oil lamps; \nfree-standing torch holders and candelabras. \nThe criteria for the use of this kind of device are \nall intended to enhance safety. \n308.3.2 Theatrical \nperformances. \nWhere \napproved, open-flame devices used in conjunction \nwith theatrical performances are allowed to be used \nwhen adequate safety precautions have been taken \nin accordance with NFPA 160.\n\n❖ Theatrical performances typically occur on \nstages \nand \ninvolve \nlarge \nquantities \nof \ncombustible materials. Hazards associated \nwith stages can include: combustible scenery \nand lighting suspended overhead; scenic \nelements, contents and acoustical treatment \non the back and sides of the stage; workshops, \nscene docks and dressing rooms located \naround the stage perimeter, and storage areas \nand property rooms located underneath the \nstage. Because of the inherent dangers \nassociated with the introduction of open flames \ninto such a fuel-rich environment, the use of \nopen-flame devices in theatrical performances \nrequires review, evaluation and the approval of \nthe Fire official on a case-by-case basis and \nmust be safeguarded in accordance with the \nprovisions of NFPA 160. For further discussion \nof the special hazard nature of stages, see the \ncommentary for SBC 201 Section 410. \n308.4 Group R occupancies. Open flame, fire \nand burning in Group R occupancies shall comply \nwith the requirements of Sections 308.1 through \n308.1.6.3 and Section 308.4.1.\n\n❖ This section establishes the applicability of the \nindicated requirements of Section 308to open \nflame activities in Group R occupancies. \n308.4.1 Group R-2 dormitories. Candles, incense \nand similar open-flame-producing items shall not \nbe allowed in sleeping units in Group R-2 dormitory \noccupancies.\n\n❖ This section provides the Fire official with the \nneeded authority to control the introduction of \npotential ignition sources into Group R-2 \ndormitory occupancies and help to stop dorm \nfires before \nlives are endangered \nand \npotentially lost. Fire represents a significant \nrisk \nto \nlife \nand \nproperty \nin \ndormitory \noccupancies, particularly at residential schools, \n-",
      "chapter_id": "ch3",
      "section_id": "sec308"
    },
    {
      "page": 60,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n230 \n \ncolleges and universities. The large number of \nyoung people living in close proximity to one \nanother creates the potential for a relatively \nsmall fire to have serious and possibly fatal \nconsequences. \n \nCandle and incense use presents a significant \nlife safety risk in the close confines of a typical \nresidence hall. According to NFPA fire loss \ndata, there is an average of 4,100 fires each \nyear in dormitories, causing $14 million in direct \nproperty damage. The data shows that only 7 \npercent of fires started in the bedroom, but \nthese fires were responsible for 16 percent of \ninjuries and 24 percent of direct property \ndamage, which makes them the most costly \ntype of fire in a residence hall. Prohibiting the \nuse of candles, incense and similar open flame \nitems reduces the potential ignition sources for \na fire, providing for a safer living environment. \nSECTION 309 POWERED INDUSTRIAL \nTRUCKS AND EQUIPMENT \n309.1 General. Powered industrial trucks and \nsimilar equipment including, but not limited to, \nfloor scrubbers and floor buffers, shall be operated \nand maintained in accordance with Section 309.3 \nthrough 309.7. \n❖ \nThis section establishes the fire safety \nrequirements for control of the hazards \nassociated with powered industrial trucks and \nindustrial equipment. Because these trucks or \nequipment may have either battery-powered \nelectric motors or internal combustion engines \nusing liquid or gaseous fuel, Sections 309.3 \nthrough 309.7 cover the fire safety aspects of \nboth. \n309.2 Use in hazardous (classified) locations.  \nPowered industrial trucks used in areas designated \nas hazardous (classified) locations in accordance \nwith SBC 401 shall be listed and labeled for use in \nthe environment intended in accordance with NFPA \n505. \n❖ \nPowered industrial trucks used in hazardous \nlocations as defined by SBC 401 must meet the \nrequirements of NFPA 505. \n309.3 Battery chargers. Battery chargers shall \nbe of an approved type. Combustible storage shall \nbe kept not less than 900 mm from battery chargers. \nBattery charging shall not be conducted in areas \naccessible to the public. \n❖ \nBattery \nchargers \noffer \nseveral \nsafety \nchallenges if they are not properly housed and \noperated. A battery that is connected to the \ncharger with the poles reversed can explode \nwhen charging power is turned on, which could \nresult in corrosive liquid being sprayed over the \ncharger room and anyone who happens to be \nin it. Aside from the possibility of serious bodily \ninjury from flying debris or corrosive spray, eye \ndamage \nfrom \nthe \nspray \nis \na \ncritical \nconsideration. There is also the possibility of \nenergized charging leads shorting, arcing or \nfusing and causing sparks to become an \nignition source for combustibles if they are not \nkept out of the area. \n \nWhen a charger is properly connected and \nenergized, the charging process causes \ngeneration of hydrogen and oxygen gases as \nwell as acid or alkali fumes. These gases must \nbe vented to prevent them from reaching \nignitable or detonable levels (see commentary, \nSection 309.3). A typical battery charger \narrangement is illustrated in Commentary \nFigure 309.2. Note that these battery chargers \nare outside of the scope of Section 608 and \nthus not subject to its provisions. \n309.4 Ventilation. Ventilation shall be provided \nin an approved manner in battery-charging areas to \nprevent a dangerous accumulation of flammable \ngases. \n❖ \nCharging lead-acid or nickel iron batteries is a \nprocess of electrolysis in which oxides created \nby operation of the battery are reduced to metal \nand redeposited on the electrode plates. The \nprocess results in the rejuvenation of the \nelectrolyte in the battery and the emission of \nboth oxygen and hydrogen gases as well as \ncorrosive fumes. If these gases are allowed to \naccumulate in an enclosed space, they could \neventually reach an ignitable or detonable \nlevel. Section 1207.6.1 and the applicable \nprovisions of SBC 501 describe one method of \nventilation used to carry off and dilute the \nconcentrations of hazardous gases. See the \ncommentaries to Section 1207.6.1 and its \nsubsections. \n309.5 Fire extinguishers. Battery-charging areas \nshall be provided with a fire extinguisher \ncomplying with Section 906having a minimum 4-\nA:20-B:C rating within 6 m of the battery charger. \n❖ \nBecause of the electrical hazards associated \nwith the battery-charging operation; the fuel \nload presented by the plastic battery cases and \nother area contents; and the potential for the \npresence \nof \ngases \nin \nthe \nroom, \nan \nappropriately sized portable fire extinguisher \nmust be located within the battery-charging \narea. The extinguisher must be accessible with \nminimum travel. \n309.6 Refueling. Powered industrial trucks using \nliquid fuel, LP-gas or hydrogen shall be refueled \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n230 \n \ncolleges and universities. The large number of \nyoung people living in close proximity to one \nanother creates the potential for a relatively \nsmall fire to have serious and possibly fatal \nconsequences. \n \nCandle and incense use presents a significant \nlife safety risk in the close confines of a typical \nresidence hall. According to NFPA fire loss \ndata, there is an average of 4,100 fires each \nyear in dormitories, causing $14 million in direct \nproperty damage. The data shows that only 7 \npercent of fires started in the bedroom, but \nthese fires were responsible for 16 percent of \ninjuries and 24 percent of direct property \ndamage, which makes them the most costly \ntype of fire in a residence hall. Prohibiting the \nuse of candles, incense and similar open flame \nitems reduces the potential ignition sources for \na fire, providing for a safer living environment. \nSECTION 309 POWERED INDUSTRIAL \nTRUCKS AND EQUIPMENT \n309.1 General. Powered industrial trucks and \nsimilar equipment including, but not limited to, \nfloor scrubbers and floor buffers, shall be operated \nand maintained in accordance with Section 309.3 \nthrough 309.7.",
      "commentary": "This section establishes the fire safety \nrequirements for control of the hazards \nassociated with powered industrial trucks and \nindustrial equipment. Because these trucks or \nequipment may have either battery-powered \nelectric motors or internal combustion engines \nusing liquid or gaseous fuel, Sections 309.3 \nthrough 309.7 cover the fire safety aspects of \nboth. \n309.2 Use in hazardous (classified) locations.  \nPowered industrial trucks used in areas designated \nas hazardous (classified) locations in accordance \nwith SBC 401 shall be listed and labeled for use in \nthe environment intended in accordance with NFPA \n505.\n\n❖ Powered industrial trucks used in hazardous \nlocations as defined by SBC 401 must meet the \nrequirements of NFPA 505. \n309.3 Battery chargers. Battery chargers shall \nbe of an approved type. Combustible storage shall \nbe kept not less than 900 mm from battery chargers. \nBattery charging shall not be conducted in areas \naccessible to the public.\n\n❖ Battery \nchargers \noffer \nseveral \nsafety \nchallenges if they are not properly housed and \noperated. A battery that is connected to the \ncharger with the poles reversed can explode \nwhen charging power is turned on, which could \nresult in corrosive liquid being sprayed over the \ncharger room and anyone who happens to be \nin it. Aside from the possibility of serious bodily \ninjury from flying debris or corrosive spray, eye \ndamage \nfrom \nthe \nspray \nis \na \ncritical \nconsideration. There is also the possibility of \nenergized charging leads shorting, arcing or \nfusing and causing sparks to become an \nignition source for combustibles if they are not \nkept out of the area. \n \nWhen a charger is properly connected and \nenergized, the charging process causes \ngeneration of hydrogen and oxygen gases as \nwell as acid or alkali fumes. These gases must \nbe vented to prevent them from reaching \nignitable or detonable levels (see commentary, \nSection 309.3). A typical battery charger \narrangement is illustrated in Commentary \nFigure 309.2. Note that these battery chargers \nare outside of the scope of Section 608 and \nthus not subject to its provisions. \n309.4 Ventilation. Ventilation shall be provided \nin an approved manner in battery-charging areas to \nprevent a dangerous accumulation of flammable \ngases.\n\n❖ Charging lead-acid or nickel iron batteries is a \nprocess of electrolysis in which oxides created \nby operation of the battery are reduced to metal \nand redeposited on the electrode plates. The \nprocess results in the rejuvenation of the \nelectrolyte in the battery and the emission of \nboth oxygen and hydrogen gases as well as \ncorrosive fumes. If these gases are allowed to \naccumulate in an enclosed space, they could \neventually reach an ignitable or detonable \nlevel. Section 1207.6.1 and the applicable \nprovisions of SBC 501 describe one method of \nventilation used to carry off and dilute the \nconcentrations of hazardous gases. See the \ncommentaries to Section 1207.6.1 and its \nsubsections. \n309.5 Fire extinguishers. Battery-charging areas \nshall be provided with a fire extinguisher \ncomplying with Section 906having a minimum 4-\nA:20-B:C rating within 6 m of the battery charger.\n\n❖ Because of the electrical hazards associated \nwith the battery-charging operation; the fuel \nload presented by the plastic battery cases and \nother area contents; and the potential for the \npresence \nof \ngases \nin \nthe \nroom, \nan \nappropriately sized portable fire extinguisher \nmust be located within the battery-charging \narea. The extinguisher must be accessible with \nminimum travel. \n309.6 Refueling. Powered industrial trucks using \nliquid fuel, LP-gas or hydrogen shall be refueled \n-",
      "chapter_id": "ch3",
      "section_id": "sec309"
    },
    {
      "page": 61,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n231 \n \noutside of buildings or in areas specifically \napproved for that purpose. Fixed fuel dispensing \nequipment and associated fueling operations shall \nbe in accordance with Chapter 23. Other fuel-\ndispensing equipment and operations, including \ncylinder exchange for LP-gas-fueled vehicles, shall \nbe in accordance with Chapter 57 for flammable and \ncombustible liquids or Chapter 61 for LP-gas. \n❖ \nBecause of the hazards associated with liquid \nfuel spills and gaseous fuel discharges, this \nsection requires that powered industrial trucks \nbe refueled outside where the vapors or gas \ncan be readily dissipated. This section also \nallows the alternative of fueling inside of \nbuildings where safeguards mitigate the \nhazards of the operation and the location is \nspecifically approved for the use by the Fire \nofficial. Where fueling with liquid or gaseous \nfuel is done from fixed equipment, compliance \nwith Chapter 23 is required for both the fueling \nequipment and its operation because of the \nproven safeguards for such operations that are \nincluded in that chapter. Similarly, fueling \nequipment and operations for flammable or \ncombustible liquids or LP-gas utilizing nonfixed \nequipment must be conducted in accordance \nwith \nthe \napplicable \nprovisions \nof \nthe \nappropriate material-specific chapter. \n309.7 Repairs. Repairs to fuel systems, electrical \nsystems and repairs utilizing open flame or welding \nshall be done in approved locations outside of \nbuildings or in areas specifically approved for that \npurpose. \n❖ \nRepairs that could create ignition sources or a \nfuel load for an ignition source must be done in \nindoor or outdoor locations that are designed \nspecifically for vehicle repairs and that have \nbeen approved by the Fire official. \nSECTION 310 SMOKING \n310.1 General. The smoking or carrying of a \nlighted pipe, cigar, cigarette or any other type of \nsmoking paraphernalia or material is prohibited in \nthe areas indicated in Sections 310.2 through 310.8. \n❖ \nThis section states that smoking is prohibited in \nthose areas designated in Sections 310.2 and \n310.8. Before entering an area posted with “No \nSmoking” signs, anyone carrying a lighted \nsmoking product or device must extinguish the \nsmoking material and properly dispose of the \nashes and other residue. Suitable ashtrays \nshould be available at the entry to “No \nSmoking” areas for disposal of the prohibited \nsmoking materials. \n310.2 Prohibited areas. Smoking shall be \nprohibited where conditions are such as to make \nsmoking a hazard, and in spaces where flammable \nor combustible materials are stored or handled. \nException: In Group I-2 occupancies, patients shall \nbe permitted to smoke in designated patient care \nareas based on the clinical needs of the patient. \n❖ \nSmoking can be prohibited wherever it would \nbe a hazard in the judgment of the Fire official. \nThe exception allows smoking in certain care \nareas by patients or residents in Group I-2 \noccupancies. Psychiatric allowances are also \nincluded in clinical needs to manage smoking, \nparticularly among behavioral health addiction \npatients. Use of the term “designated” enables \nthe facility to establish specific, limited areas for \nthis function and enables the care provider to \nput the patient in the correct environment. \n310.2.1 Group I-2. In Group I-2 occupancies, \nsmoking shall be prohibited in patient care areas or \nwhere oxygen is used, stored or handled. \n❖ \nThis section emphasizes that, regardless of the \nexception to Section 310.2, smoking is not \nallowed for any reason in any areas where \noxygen is used, stored or handled because of \nthe \nincreased \nhazard \nof \nignition \nand \naccelerated burning. \n310.3 “No Smoking” signs. The Fire official is \nauthorized to order the posting of “No Smoking” \nsigns or the international symbol for no smoking in \na conspicuous location in each structure or location \nin which smoking is prohibited. The content, \nlettering, size, color and location of required “No \nSmoking” signs shall be approved. \nException: “No Smoking” signs are not required in \ninterior locations of the facility where signs are \ndisplayed at all major entrances into the facility. \n❖ \nThe Fire official is not only authorized to \ndesignate where “No Smoking” signs are to be \nposted but is also responsible for establishing \nthe specification for all aspects of those signs. \nA typical sign design is shown in Commentary \nFigure 310.3. \n \nThe exception acknowledges that it is \nredundant and unnecessary to also require “No \nSmoking” signs to be posted throughout a \nfacility that does not permit smoking anywhere \nand has such signs displayed at all major \nentrances. \n310.4 Removal of signs prohibited. A posted \n“No Smoking” sign shall not be obscured, removed, \ndefaced, mutilated or destroyed. \n❖ \nPosted signs must remain in the locations \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n231 \n \noutside of buildings or in areas specifically \napproved for that purpose. Fixed fuel dispensing \nequipment and associated fueling operations shall \nbe in accordance with Chapter 23. Other fuel-\ndispensing equipment and operations, including \ncylinder exchange for LP-gas-fueled vehicles, shall \nbe in accordance with Chapter 57 for flammable and \ncombustible liquids or Chapter 61 for LP-gas.",
      "commentary": "Because of the hazards associated with liquid \nfuel spills and gaseous fuel discharges, this \nsection requires that powered industrial trucks \nbe refueled outside where the vapors or gas \ncan be readily dissipated. This section also \nallows the alternative of fueling inside of \nbuildings where safeguards mitigate the \nhazards of the operation and the location is \nspecifically approved for the use by the Fire \nofficial. Where fueling with liquid or gaseous \nfuel is done from fixed equipment, compliance \nwith Chapter 23 is required for both the fueling \nequipment and its operation because of the \nproven safeguards for such operations that are \nincluded in that chapter. Similarly, fueling \nequipment and operations for flammable or \ncombustible liquids or LP-gas utilizing nonfixed \nequipment must be conducted in accordance \nwith \nthe \napplicable \nprovisions \nof \nthe \nappropriate material-specific chapter. \n309.7 Repairs. Repairs to fuel systems, electrical \nsystems and repairs utilizing open flame or welding \nshall be done in approved locations outside of \nbuildings or in areas specifically approved for that \npurpose.\n\n❖ Repairs that could create ignition sources or a \nfuel load for an ignition source must be done in \nindoor or outdoor locations that are designed \nspecifically for vehicle repairs and that have \nbeen approved by the Fire official. \nSECTION 310 SMOKING \n310.1 General. The smoking or carrying of a \nlighted pipe, cigar, cigarette or any other type of \nsmoking paraphernalia or material is prohibited in \nthe areas indicated in Sections 310.2 through 310.8.\n\n❖ This section states that smoking is prohibited in \nthose areas designated in Sections 310.2 and \n310.8. Before entering an area posted with “No \nSmoking” signs, anyone carrying a lighted \nsmoking product or device must extinguish the \nsmoking material and properly dispose of the \nashes and other residue. Suitable ashtrays \nshould be available at the entry to “No \nSmoking” areas for disposal of the prohibited \nsmoking materials. \n310.2 Prohibited areas. Smoking shall be \nprohibited where conditions are such as to make \nsmoking a hazard, and in spaces where flammable \nor combustible materials are stored or handled. \nException: In Group I-2 occupancies, patients shall \nbe permitted to smoke in designated patient care \nareas based on the clinical needs of the patient.\n\n❖ Smoking can be prohibited wherever it would \nbe a hazard in the judgment of the Fire official. \nThe exception allows smoking in certain care \nareas by patients or residents in Group I-2 \noccupancies. Psychiatric allowances are also \nincluded in clinical needs to manage smoking, \nparticularly among behavioral health addiction \npatients. Use of the term “designated” enables \nthe facility to establish specific, limited areas for \nthis function and enables the care provider to \nput the patient in the correct environment. \n310.2.1 Group I-2. In Group I-2 occupancies, \nsmoking shall be prohibited in patient care areas or \nwhere oxygen is used, stored or handled.\n\n❖ This section emphasizes that, regardless of the \nexception to Section 310.2, smoking is not \nallowed for any reason in any areas where \noxygen is used, stored or handled because of \nthe \nincreased \nhazard \nof \nignition \nand \naccelerated burning. \n310.3 “No Smoking” signs. The Fire official is \nauthorized to order the posting of “No Smoking” \nsigns or the international symbol for no smoking in \na conspicuous location in each structure or location \nin which smoking is prohibited. The content, \nlettering, size, color and location of required “No \nSmoking” signs shall be approved. \nException: “No Smoking” signs are not required in \ninterior locations of the facility where signs are \ndisplayed at all major entrances into the facility.\n\n❖ The Fire official is not only authorized to \ndesignate where “No Smoking” signs are to be \nposted but is also responsible for establishing \nthe specification for all aspects of those signs. \nA typical sign design is shown in Commentary \nFigure 310.3. \n \nThe exception acknowledges that it is \nredundant and unnecessary to also require “No \nSmoking” signs to be posted throughout a \nfacility that does not permit smoking anywhere \nand has such signs displayed at all major \nentrances. \n310.4 Removal of signs prohibited. A posted \n“No Smoking” sign shall not be obscured, removed, \ndefaced, mutilated or destroyed.\n\n❖ Posted signs must remain in the locations \n-",
      "chapter_id": "ch3",
      "section_id": "sec310"
    },
    {
      "page": 62,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n232 \n \ndesignated by the Fire official and be readable \nat all times. Many, if not all, jurisdictions \nestablish penalties for removing, obscuring, \ndefacing or mutilating official signs. \n310.5 Compliance with “No Smoking” signs. \nSmoking shall not be permitted nor shall a person \nsmoke, throw or deposit any lighted or smoldering \nsubstance in any place where “No Smoking” signs \nare posted. \n❖ \nPenalties are usually imposed for violating “no \nsmoking” prohibitions. Smoking must be \nconfined to approved areas, and discarded \nsmoking materials must be deposited only in \napproved ashtrays or receptacles. Violation of \nthis \nprovision \ncustomarily \nconstitutes \na \nmisdemeanour. \n310.6 Ash trays. Where smoking is permitted, \nsuitable noncombustible ash trays or match \nreceivers shall be provided on each table and at \nother \nappropriate \nlocations. \nIn \nGroup \nI-2 \noccupancies, noncombustible metal containers with \nself-closing covers shall be provided in areas where \nsmoking is permitted. \n❖ \nWhere smoking is permitted, smokers must \nhave available a noncombustible ashtray or \nother receptacle where smoking materials can \nbe safely deposited. These receptacles must \nbe located on each table and other locations \nthroughout the smoking area so that the \nsmoker does not have to look for a place to \ndiscard used materials. Group I-2 occupancies \nthat allow smoking in specific areas in \naccordance with the exception to Section 310.2 \nare to also provide noncombustible metal \ncontainers that have self-closing covers in \neach area. \n310.7 Burning \nobjects. \nLighted \nmatches, \ncigarettes, cigars or other burning object shall not \nbe discarded in such a manner that could cause \nignition of other combustible material. \n❖ \nLighted matches, burning tobacco products \nand all other burning objects must be deposited \nin ashtrays or other approved noncombustible \ncontainers to separate these ignition sources \nfrom any potential fuel loads. \n310.8 Hazardous environmental conditions. \nWhere the Fire official determines that hazardous \nenvironmental conditions necessitate controlled use \nof smoking materials, the ignition or use of such \nmaterials in mountainous, brush-covered or forest-\ncovered areas or other designated areas is \nprohibited except in approved designated smoking \nareas. \n❖ \nThis section gives the Fire official the authority \nto establish “no smoking” areas whenever and \nwherever \nenvironmental \nconditions \nare \nconsidered hazardous. This can include \nprohibiting burning dry grasses and leaves \nwhen \nlack \nof \nrain \nhas \nrendered \nthe \nenvironment dangerously dry or burning of \nspecific materials when the smoke plume from \nthe fire would endanger the health or welfare \nof \na \npopulation. \nThe \npossibilities \nfor \ndetermination of hazardous conditions are too \nnumerous to itemize. The judgment of the Fire \nofficial, with the advice of other officials being \nsought as needed, is the determining factor. \nThe Fire official can also exercise the discretion \nof designating areas in which smoking is \npermitted. \nSECTION 311 VACANT PREMISES \n311.1 General. \nTemporarily \nunoccupied \nbuildings, structures, premises or portions thereof, \nincluding tenant spaces, shall be safeguarded and \nmaintained in accordance with Sections 311.1.1 \nthrough 311.6. \n❖ \nVacant buildings or portions of buildings that \nare open at doors or windows pose fire safety \nand criminal trespass hazards to a community \nand are correctly declared to be unsafe \nbuildings in Section 114.1.1. Such premises \nare often called an “attractive nuisance” to \nneighborhood children who may enter them to \nplay or to other persons who may enter seeking \nshelter from the elements or to engage in \npotential criminal activities. \n311.1.1 Abandoned \npremises. \nBuildings, \nstructures and premises for which an owner cannot \nbe identified or located by dispatch of a certificate \nof mailing to the last known or registered address, \nwhich \npersistently \nor \nrepeatedly \nbecome \nunprotected or unsecured, which have been \noccupied by unauthorized persons or for illegal \npurposes, or which present a danger of structural \ncollapse or fire spread to adjacent properties shall \nbe considered to be abandoned, declared unsafe and \nabated by demolition or rehabilitation in accordance \nwith the International Property Maintenance Code \nand SBC 201. \n❖ \nThis section establishes the authority to \ndemolish or rehabilitate properties that pose a \nvariety of public safety hazards when the \nowners of the property cannot be located by \ncustomary legal means. Because demolition \nand rehabilitation are regulated by SBC 201, \nInternational Property Maintenance Code® \n(IPMC®) and applicable laws, any action taken \nmust be a carefully coordinated effort by all \naffected building and fire officials in close \nrelationship \nwith \nthe \njurisdiction’s \nlegal \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n232 \n \ndesignated by the Fire official and be readable \nat all times. Many, if not all, jurisdictions \nestablish penalties for removing, obscuring, \ndefacing or mutilating official signs. \n310.5 Compliance with “No Smoking” signs. \nSmoking shall not be permitted nor shall a person \nsmoke, throw or deposit any lighted or smoldering \nsubstance in any place where “No Smoking” signs \nare posted.",
      "commentary": "Penalties are usually imposed for violating “no \nsmoking” prohibitions. Smoking must be \nconfined to approved areas, and discarded \nsmoking materials must be deposited only in \napproved ashtrays or receptacles. Violation of \nthis \nprovision \ncustomarily \nconstitutes \na \nmisdemeanour. \n310.6 Ash trays. Where smoking is permitted, \nsuitable noncombustible ash trays or match \nreceivers shall be provided on each table and at \nother \nappropriate \nlocations. \nIn \nGroup \nI-2 \noccupancies, noncombustible metal containers with \nself-closing covers shall be provided in areas where \nsmoking is permitted.\n\n❖ Where smoking is permitted, smokers must \nhave available a noncombustible ashtray or \nother receptacle where smoking materials can \nbe safely deposited. These receptacles must \nbe located on each table and other locations \nthroughout the smoking area so that the \nsmoker does not have to look for a place to \ndiscard used materials. Group I-2 occupancies \nthat allow smoking in specific areas in \naccordance with the exception to Section 310.2 \nare to also provide noncombustible metal \ncontainers that have self-closing covers in \neach area. \n310.7 Burning \nobjects. \nLighted \nmatches, \ncigarettes, cigars or other burning object shall not \nbe discarded in such a manner that could cause \nignition of other combustible material.\n\n❖ Lighted matches, burning tobacco products \nand all other burning objects must be deposited \nin ashtrays or other approved noncombustible \ncontainers to separate these ignition sources \nfrom any potential fuel loads. \n310.8 Hazardous environmental conditions. \nWhere the Fire official determines that hazardous \nenvironmental conditions necessitate controlled use \nof smoking materials, the ignition or use of such \nmaterials in mountainous, brush-covered or forest-\ncovered areas or other designated areas is \nprohibited except in approved designated smoking \nareas.\n\n❖ This section gives the Fire official the authority \nto establish “no smoking” areas whenever and \nwherever \nenvironmental \nconditions \nare \nconsidered hazardous. This can include \nprohibiting burning dry grasses and leaves \nwhen \nlack \nof \nrain \nhas \nrendered \nthe \nenvironment dangerously dry or burning of \nspecific materials when the smoke plume from \nthe fire would endanger the health or welfare \nof \na \npopulation. \nThe \npossibilities \nfor \ndetermination of hazardous conditions are too \nnumerous to itemize. The judgment of the Fire \nofficial, with the advice of other officials being \nsought as needed, is the determining factor. \nThe Fire official can also exercise the discretion \nof designating areas in which smoking is \npermitted. \nSECTION 311 VACANT PREMISES \n311.1 General. \nTemporarily \nunoccupied \nbuildings, structures, premises or portions thereof, \nincluding tenant spaces, shall be safeguarded and \nmaintained in accordance with Sections 311.1.1 \nthrough 311.6.\n\n❖ Vacant buildings or portions of buildings that \nare open at doors or windows pose fire safety \nand criminal trespass hazards to a community \nand are correctly declared to be unsafe \nbuildings in Section 114.1.1. Such premises \nare often called an “attractive nuisance” to \nneighborhood children who may enter them to \nplay or to other persons who may enter seeking \nshelter from the elements or to engage in \npotential criminal activities. \n311.1.1 Abandoned \npremises. \nBuildings, \nstructures and premises for which an owner cannot \nbe identified or located by dispatch of a certificate \nof mailing to the last known or registered address, \nwhich \npersistently \nor \nrepeatedly \nbecome \nunprotected or unsecured, which have been \noccupied by unauthorized persons or for illegal \npurposes, or which present a danger of structural \ncollapse or fire spread to adjacent properties shall \nbe considered to be abandoned, declared unsafe and \nabated by demolition or rehabilitation in accordance \nwith the International Property Maintenance Code \nand SBC 201.\n\n❖ This section establishes the authority to \ndemolish or rehabilitate properties that pose a \nvariety of public safety hazards when the \nowners of the property cannot be located by \ncustomary legal means. Because demolition \nand rehabilitation are regulated by SBC 201, \nInternational Property Maintenance Code® \n(IPMC®) and applicable laws, any action taken \nmust be a carefully coordinated effort by all \naffected building and fire officials in close \nrelationship \nwith \nthe \njurisdiction’s \nlegal \n-",
      "chapter_id": "ch3",
      "section_id": "sec311"
    },
    {
      "page": 63,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n233 \n \ncounsel. \n311.1.2 Tenant spaces. Storage and lease plans \nrequired by this code shall be revised and updated \nto reflect temporary or partial vacancies. \n❖ \nThis section is intended to keep storage and \nlease plans up to date so that the fire service \nwill always have a complete picture of the kinds \nof hazards it might face in case of a fire, \nincluding vacant, unattended spaces. \n311.2 Safeguarding \nvacant \npremises. \nTemporarily unoccupied buildings, structures, \npremises or portions thereof shall be secured and \nprotected in accordance with Sections 311.2.1 \nthrough 311.2.3. \n❖ \nThis section lists a number of problems that \ncommonly occur when buildings or portions of \nbuildings remain vacant for long periods of \ntime. It covers concerns for security, fire \nprotection and fire separation in vacant spaces. \n311.2.1 Security. Exterior and interior openings \naccessible to other tenants or unauthorized persons \nshall be boarded, locked, blocked or otherwise \nprotected to prevent entry by unauthorized \nindividuals. The Fire official is authorized to \nplacard, post signs, erect barrier tape or take similar \nmeasures as necessary to secure public safety. \n❖ \nUnauthorized or illegal activities in vacant \nbuildings can lead to the presence of \nunanticipated fire loads susceptible to ready \nignition and rapid fire spread, thus increasing \nthe hazard to adjoining properties or spaces \nand \nfire \ndepartment \npersonnel \n(see \ncommentary, Section 112.1). This section \nrequires securing the openings of vacant \nbuildings or spaces against unauthorized entry \nby any of the methods listed or by other equally \neffective means approved by the Fire official \nand provides that appropriate signage or other \nreadily visible warnings to the public may be \nposted. For a suggested standard for boarding \nwindows and doors, see IPMC Appendix A. \n311.2.2 Fire protection. Fire protection systems \nshall be maintained in an operable condition at all \ntimes. \nExceptions: \n1. Where the premises have been cleared of all \ncombustible materials and debris and, in the \nopinion of the Fire official, the type of \nconstruction, fire separation distance and \nsecurity of the premises do not create a fire \nhazard. \n2. Where approved by the Fire official, \nbuildings that will not be heated and where \nfire protection systems will be exposed to \nfreezing temperatures, fire alarm and \nautomatic sprinkler systems are permitted to \nbe placed out of service and standpipes are \npermitted to be maintained as dry systems \n(without \nan \nautomatic water \nsupply), \nprovided that the building does not have \ncontents or storage, and windows, doors and \nother openings are secured to prohibit entry \nby unauthorized persons.  \n3. Where approved by the Fire official, fire \nalarm and automatic sprinkler systems are \npermitted to be placed out of service in \nseasonally occupied buildings: that will not \nbe heated; where fire protection systems will \nbe exposed to freezing temperatures; where \nfire areas do not exceed 1115 m2; and that do \nnot store motor vehicles or hazardous \nmaterials \n❖ \nThe basic requirement of this section is clearly \nstated. The on-site fire protection systems \nmust be maintained whether the property is \noccupied or vacant. The systems would be \nsubject to the same inspections in either case. \n \nException 1 gives the Fire official the authority \nto determine whether vacant premises pose a \nsignificant hazard and lists criteria they can use \nin making that determination. \n \nException 2 recognizes that systems located in \nunheated premises in cold climates could be \nrendered \ninoperable \nby \nfreezing, \nand \nauthorizes \npermission \nto \ndisable \nthose \nsystems where the security of the premises \nand fire separation arrangements meet the \nrequirements of Sections 311.2.1 and 311.2.3. \nSince an inoperative fire protection system has \na direct effect on the tactical approaches and \noperations of the \nfire \ndepartment, this \nexception is applicable only where the fire chief \nof the jurisdiction has approved the securing of \nthe system. \n \nException 3 permits a seasonally occupied \nbuilding that would be subject to freezing \ntemperatures to be treated like a storage \noccupancy rather than an occupancy having \nfire protection systems; mainly assembly \noccupancies. It incorporates the limitation of \n1115 square meter as the maximum fire area \nsince this is the maximum size a Group S-1 fire \narea can be without sprinkler protection. Even \nthough a Type VB construction building can \nonly be 835 square meter as limited by SBC \n201 Table 506.2, allowing up to 1115 square \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n233 \n \ncounsel. \n311.1.2 Tenant spaces. Storage and lease plans \nrequired by this code shall be revised and updated \nto reflect temporary or partial vacancies.",
      "commentary": "This section is intended to keep storage and \nlease plans up to date so that the fire service \nwill always have a complete picture of the kinds \nof hazards it might face in case of a fire, \nincluding vacant, unattended spaces. \n311.2 Safeguarding \nvacant \npremises. \nTemporarily unoccupied buildings, structures, \npremises or portions thereof shall be secured and \nprotected in accordance with Sections 311.2.1 \nthrough 311.2.3.\n\n❖ This section lists a number of problems that \ncommonly occur when buildings or portions of \nbuildings remain vacant for long periods of \ntime. It covers concerns for security, fire \nprotection and fire separation in vacant spaces. \n311.2.1 Security. Exterior and interior openings \naccessible to other tenants or unauthorized persons \nshall be boarded, locked, blocked or otherwise \nprotected to prevent entry by unauthorized \nindividuals. The Fire official is authorized to \nplacard, post signs, erect barrier tape or take similar \nmeasures as necessary to secure public safety.\n\n❖ Unauthorized or illegal activities in vacant \nbuildings can lead to the presence of \nunanticipated fire loads susceptible to ready \nignition and rapid fire spread, thus increasing \nthe hazard to adjoining properties or spaces \nand \nfire \ndepartment \npersonnel \n(see \ncommentary, Section 112.1). This section \nrequires securing the openings of vacant \nbuildings or spaces against unauthorized entry \nby any of the methods listed or by other equally \neffective means approved by the Fire official \nand provides that appropriate signage or other \nreadily visible warnings to the public may be \nposted. For a suggested standard for boarding \nwindows and doors, see IPMC Appendix A. \n311.2.2 Fire protection. Fire protection systems \nshall be maintained in an operable condition at all \ntimes. \nExceptions: \n1. Where the premises have been cleared of all \ncombustible materials and debris and, in the \nopinion of the Fire official, the type of \nconstruction, fire separation distance and \nsecurity of the premises do not create a fire \nhazard. \n2. Where approved by the Fire official, \nbuildings that will not be heated and where \nfire protection systems will be exposed to \nfreezing temperatures, fire alarm and \nautomatic sprinkler systems are permitted to \nbe placed out of service and standpipes are \npermitted to be maintained as dry systems \n(without \nan \nautomatic water \nsupply), \nprovided that the building does not have \ncontents or storage, and windows, doors and \nother openings are secured to prohibit entry \nby unauthorized persons.  \n3. Where approved by the Fire official, fire \nalarm and automatic sprinkler systems are \npermitted to be placed out of service in \nseasonally occupied buildings: that will not \nbe heated; where fire protection systems will \nbe exposed to freezing temperatures; where \nfire areas do not exceed 1115 m2; and that do \nnot store motor vehicles or hazardous \nmaterials\n\n❖ The basic requirement of this section is clearly \nstated. The on-site fire protection systems \nmust be maintained whether the property is \noccupied or vacant. The systems would be \nsubject to the same inspections in either case. \n \nException 1 gives the Fire official the authority \nto determine whether vacant premises pose a \nsignificant hazard and lists criteria they can use \nin making that determination. \n \nException 2 recognizes that systems located in \nunheated premises in cold climates could be \nrendered \ninoperable \nby \nfreezing, \nand \nauthorizes \npermission \nto \ndisable \nthose \nsystems where the security of the premises \nand fire separation arrangements meet the \nrequirements of Sections 311.2.1 and 311.2.3. \nSince an inoperative fire protection system has \na direct effect on the tactical approaches and \noperations of the \nfire \ndepartment, this \nexception is applicable only where the fire chief \nof the jurisdiction has approved the securing of \nthe system. \n \nException 3 permits a seasonally occupied \nbuilding that would be subject to freezing \ntemperatures to be treated like a storage \noccupancy rather than an occupancy having \nfire protection systems; mainly assembly \noccupancies. It incorporates the limitation of \n1115 square meter as the maximum fire area \nsince this is the maximum size a Group S-1 fire \narea can be without sprinkler protection. Even \nthough a Type VB construction building can \nonly be 835 square meter as limited by SBC \n201 Table 506.2, allowing up to 1115 square \n-",
      "chapter_id": "ch3",
      "section_id": "sec311"
    },
    {
      "page": 64,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n234 \n \nmeter in line with the sprinkler requirements is \nconsidered to be more appropriate since these \nbuildings generally have the access around \nthem and the heating system is not operational. \nFurther, \nthe \nlimitation \nof \nvehicles \nand \nhazardous materials is done to address areas \nwhere sprinkler protection would be required at \na lower threshold. Even though the thresholds \nhave been focused on sprinkler systems, the \ndisabling of fire alarm systems and smoke \nalarms is less of an issue in seasonally \noccupied buildings since sprinkler thresholds \nare mainly based on the type and ability of \noccupants. \n311.2.3 Fire \nseparation. \nFire-resistance-rated \npartitions, fire barriers and fire walls separating \nvacant tenant spaces from the remainder of the \nbuilding shall be maintained. Openings, joints and \npenetrations in fire-resistance-rated assemblies \nshall be protected in accordance with Chapter 7. \n❖ \nFire-resistance-rated construction separating \nvacant spaces from the remainder of the \nbuilding must be maintained to the satisfaction \nof the Fire official. The requirements for \nopenings, joints and penetrations are covered \nin Chapter 7. \n311.3 Removal \nof \ncombustibles. \nPersons \nowning, or in charge or control of, a vacant building \nor portion thereof, shall remove therefrom all \naccumulations of combustible materials, flammable \nor combustible waste or rubbish and shall securely \nlock or otherwise secure doors, windows and other \nopenings to prevent entry by unauthorized persons. \nThe premises shall be maintained clear of waste or \nhazardous materials. \nExceptions: \n1. Buildings \nor \nportions \nof \nbuildings \nundergoing additions, alterations, repairs or \nchange of occupancy in accordance with \nSBC 201, where waste is controlled and \nremoved as required by Section 304. \n2. Seasonally occupied buildings. \n❖ \nProperty owners, their agents and persons \nleasing vacant spaces are responsible for \npreventing accumulations of flammable or \ncombustible materials as well as for securing \nthe vacant space against entry by unauthorized \npersons. \n \nException 1 covers building situations in which \nlarger amounts of flammable or combustible \nwaste would reasonably be generated and \ncites code references to cover requirements in \nthose situations. \n \nException 2 allows reasonable accumulations \nof flammable or combustible materials in \nspaces that are occupied seasonally. For \nexample, \nthis \nexception \nwould \nallow \nunattended off-season storage of stock for \nsale. \n311.4 Removal of hazardous materials. Persons \nowning or having charge or control of a vacant \nbuilding containing hazardous materials regulated \nby Chapter 50 shall comply with the facility closure \nrequirements of Section 5001.6. \n❖ \nThis section gives the Fire official the authority \nto require property owners, their agents and \ntheir tenants to submit a facility closure plan, \nand make sure combustible and hazardous \nmaterials are removed from the premises. The \nrequirements for the facility closure plan are \ngiven in Section 5001.6 (see Section 407.7). \n311.5 Placards. Any vacant or abandoned \nbuildings or structures determined to be unsafe \npursuant to Section 114of this code relating to \nstructural or interior hazards shall be marked as \nrequired by Sections 311.5.1 through 311.5.5. \n❖ \nVacant or abandoned buildings are often of \nquestionable structural integrity and have a \nvery high probability of intentionally set fires. \nWhen fires occur in these buildings, they \npresent a host of unusual hazards to fire \nfighters. Since the buildings are uninhabited, \nfires may develop for significant periods of time \nbefore they are detected and reported. \n \nIn order to improve fire-fighter safety when \nresponding to incidents in buildings that have \nstructural safety issues and have been \ndeclared to be unsafe due to being vacant or \nabandoned, \nthis \nsection \nestablishes \nan \ninformation placarding system that will assist \nincident commanders in making personnel and \nequipment deployment decisions. \n311.5.1 Placard location. Placards shall be applied \non the front of the structure and be visible from the \nstreet. Additional placards shall be applied to the \nside of each entrance to the structure and on \npenthouses. \n❖ \nProminent positioning of warning placards \nwhere they can be readily seen by first-in fire \ncompanies or other emergency responders will \nassist in the initial incident size-up and resource \nassignments. \n311.5.2 Placard size and color. Placards shall be \n600 mm by 600 mm minimum in size with a red \nbackground, white reflective stripes and a white \nreflective border. The stripes and border shall have \na 50 mm minimum stroke. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n234 \n \nmeter in line with the sprinkler requirements is \nconsidered to be more appropriate since these \nbuildings generally have the access around \nthem and the heating system is not operational. \nFurther, \nthe \nlimitation \nof \nvehicles \nand \nhazardous materials is done to address areas \nwhere sprinkler protection would be required at \na lower threshold. Even though the thresholds \nhave been focused on sprinkler systems, the \ndisabling of fire alarm systems and smoke \nalarms is less of an issue in seasonally \noccupied buildings since sprinkler thresholds \nare mainly based on the type and ability of \noccupants. \n311.2.3 Fire \nseparation. \nFire-resistance-rated \npartitions, fire barriers and fire walls separating \nvacant tenant spaces from the remainder of the \nbuilding shall be maintained. Openings, joints and \npenetrations in fire-resistance-rated assemblies \nshall be protected in accordance with Chapter 7.",
      "commentary": "Fire-resistance-rated construction separating \nvacant spaces from the remainder of the \nbuilding must be maintained to the satisfaction \nof the Fire official. The requirements for \nopenings, joints and penetrations are covered \nin Chapter 7. \n311.3 Removal \nof \ncombustibles. \nPersons \nowning, or in charge or control of, a vacant building \nor portion thereof, shall remove therefrom all \naccumulations of combustible materials, flammable \nor combustible waste or rubbish and shall securely \nlock or otherwise secure doors, windows and other \nopenings to prevent entry by unauthorized persons. \nThe premises shall be maintained clear of waste or \nhazardous materials. \nExceptions: \n1. Buildings \nor \nportions \nof \nbuildings \nundergoing additions, alterations, repairs or \nchange of occupancy in accordance with \nSBC 201, where waste is controlled and \nremoved as required by Section 304. \n2. Seasonally occupied buildings.\n\n❖ Property owners, their agents and persons \nleasing vacant spaces are responsible for \npreventing accumulations of flammable or \ncombustible materials as well as for securing \nthe vacant space against entry by unauthorized \npersons. \n \nException 1 covers building situations in which \nlarger amounts of flammable or combustible \nwaste would reasonably be generated and \ncites code references to cover requirements in \nthose situations. \n \nException 2 allows reasonable accumulations \nof flammable or combustible materials in \nspaces that are occupied seasonally. For \nexample, \nthis \nexception \nwould \nallow \nunattended off-season storage of stock for \nsale. \n311.4 Removal of hazardous materials. Persons \nowning or having charge or control of a vacant \nbuilding containing hazardous materials regulated \nby Chapter 50 shall comply with the facility closure \nrequirements of Section 5001.6.\n\n❖ This section gives the Fire official the authority \nto require property owners, their agents and \ntheir tenants to submit a facility closure plan, \nand make sure combustible and hazardous \nmaterials are removed from the premises. The \nrequirements for the facility closure plan are \ngiven in Section 5001.6 (see Section 407.7). \n311.5 Placards. Any vacant or abandoned \nbuildings or structures determined to be unsafe \npursuant to Section 114of this code relating to \nstructural or interior hazards shall be marked as \nrequired by Sections 311.5.1 through 311.5.5.\n\n❖ Vacant or abandoned buildings are often of \nquestionable structural integrity and have a \nvery high probability of intentionally set fires. \nWhen fires occur in these buildings, they \npresent a host of unusual hazards to fire \nfighters. Since the buildings are uninhabited, \nfires may develop for significant periods of time \nbefore they are detected and reported. \n \nIn order to improve fire-fighter safety when \nresponding to incidents in buildings that have \nstructural safety issues and have been \ndeclared to be unsafe due to being vacant or \nabandoned, \nthis \nsection \nestablishes \nan \ninformation placarding system that will assist \nincident commanders in making personnel and \nequipment deployment decisions. \n311.5.1 Placard location. Placards shall be applied \non the front of the structure and be visible from the \nstreet. Additional placards shall be applied to the \nside of each entrance to the structure and on \npenthouses.\n\n❖ Prominent positioning of warning placards \nwhere they can be readily seen by first-in fire \ncompanies or other emergency responders will \nassist in the initial incident size-up and resource \nassignments. \n311.5.2 Placard size and color. Placards shall be \n600 mm by 600 mm minimum in size with a red \nbackground, white reflective stripes and a white \nreflective border. The stripes and border shall have \na 50 mm minimum stroke. \n-",
      "chapter_id": "ch3",
      "section_id": "sec311"
    },
    {
      "page": 65,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n235 \n \n❖ \nIn order to be truly effective in conveying the \ncritical information about a building’s structural \nstability, placards must be fabricated so as to be \nin bold contrast to their mounting surface. The \nrequired reflectivity will enhance placard \nvisibility under low ambient light conditions \nwhere flashlights, spotlights or emergency \nvehicle warning lights may be the only light-\nemitting source. \n311.5.3 Placard date. Placards shall bear the date \nof their application to the building and the date of \nthe most recent inspection. \n❖ \nIncluding the date of placard posting and the \nmost recent inspection information on the \nplacard will assist the incident commander in \nverifying the validity and currency of the \nbuilding’s status. \n311.5.4 Placard symbols. The design of the \nplacards shall use the following symbols: \n1. This \nsymbol \n(BLANKED-SQUARE \nSHAPE) shall mean that the structure had \nnormal structural conditions at the time of \nmarking. \n2. This \nsymbol \n(DIAGNOLED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist and interior fire-fighting or \nrescue operations should be conducted with \nextreme caution. \n3. This \nsymbol \n(CROSSED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist to a degree that consideration \nshould be given to limit fire fighting to \nexterior operations only, with entry only \noccurring for known life hazards. \n4. Vacant \nmarker \nhazard \nidentification \nsymbols: The following symbols shall be \nused to designate known hazards on the \nvacant building marker. They shall be placed \ndirectly above the symbol. \n4.1. R/O—Roof open \n4.2. S/M—Stairs, \nsteps \nand \nlanding \nmissing \n4.3. F/E—Avoid fire escapes \n4.4. H/F—Holes in floor \n❖ \nThe placard symbols required by this section \nare intended to provide clear information \nregarding the level of structural hazard facing \npersonnel in the conduct of rescue and fire-\nfighting operations as of the inspection date on \nthe placard. Upon considering the degree of \nhazards, incident commanders can restrict \noperations to strictly defensive or cautiously \noffensive. \n311.5.5 Informational use. The use of these \nsymbols shall be informational only and shall not in \nany way limit the discretion of the on-scene incident \ncommander. \n❖ \nThis section simply states that the placards are \nbut an operational tool and the scene incident \ncommander is the final authority in applying the \ninformation provided by the placards to the \nsituation at hand. \n311.6 Unoccupied tenant spaces in mall \nbuildings. Unoccupied tenant spaces in covered and \nopen mall buildings shall be: \n1. Kept free from the storage of any materials. \n2. Separated from the remainder of the building \nby partitions of not less than 13 mm thick \ngypsum board or an approved equivalent to \nthe underside of the ceiling of the adjoining \ntenant spaces. \n3. Without doors or other access openings other \nthan one door that shall be kept key locked in \nthe closed position except during that time \nwhen opened for inspection. \n4. Kept free from combustible waste and be \nbroomswept clean. \n❖ \nThis section is primarily concerned with the \nhazards posed by tenant spaces that are not in \nuse or that are not under the supervision of \nemployees. These spaces are more likely to be \ntargets of vandalism and possibly incendiary \nactivity. Generally, a fire can grow unnoticed in \nsuch spaces as a result of the lack of \nsupervision or activity in the space. To reduce \nthese risks, this section contains several \nrequirements that focus on reducing the fire \nignition, growth and spread potential by limiting \ncombustibles in the space, securing the space \nthrough the use of locks and installing fire \nseparations constructed of 13 mm thick \ngypsum or similar materials. Note that mall \nbuildings are required to be sprinklered \nthroughout and that the systems in the tenant \nspaces must be independent of the mall area. \nSECTION 312 VEHICLE IMPACT \nPROTECTION \n312.1 General. \nVehicle \nimpact \nprotection \nrequired by this code shall be provided by posts \nthat comply with Section 312.2 or by other \napproved physical barriers that comply with Section \n312.3. \n❖ \nThis section applies to those locations where a \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n235",
      "commentary": "In order to be truly effective in conveying the \ncritical information about a building’s structural \nstability, placards must be fabricated so as to be \nin bold contrast to their mounting surface. The \nrequired reflectivity will enhance placard \nvisibility under low ambient light conditions \nwhere flashlights, spotlights or emergency \nvehicle warning lights may be the only light-\nemitting source. \n311.5.3 Placard date. Placards shall bear the date \nof their application to the building and the date of \nthe most recent inspection.\n\n❖ Including the date of placard posting and the \nmost recent inspection information on the \nplacard will assist the incident commander in \nverifying the validity and currency of the \nbuilding’s status. \n311.5.4 Placard symbols. The design of the \nplacards shall use the following symbols: \n1. This \nsymbol \n(BLANKED-SQUARE \nSHAPE) shall mean that the structure had \nnormal structural conditions at the time of \nmarking. \n2. This \nsymbol \n(DIAGNOLED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist and interior fire-fighting or \nrescue operations should be conducted with \nextreme caution. \n3. This \nsymbol \n(CROSSED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist to a degree that consideration \nshould be given to limit fire fighting to \nexterior operations only, with entry only \noccurring for known life hazards. \n4. Vacant \nmarker \nhazard \nidentification \nsymbols: The following symbols shall be \nused to designate known hazards on the \nvacant building marker. They shall be placed \ndirectly above the symbol. \n4.1. R/O—Roof open \n4.2. S/M—Stairs, \nsteps \nand \nlanding \nmissing \n4.3. F/E—Avoid fire escapes \n4.4. H/F—Holes in floor\n\n❖ The placard symbols required by this section \nare intended to provide clear information \nregarding the level of structural hazard facing \npersonnel in the conduct of rescue and fire-\nfighting operations as of the inspection date on \nthe placard. Upon considering the degree of \nhazards, incident commanders can restrict \noperations to strictly defensive or cautiously \noffensive. \n311.5.5 Informational use. The use of these \nsymbols shall be informational only and shall not in \nany way limit the discretion of the on-scene incident \ncommander.\n\n❖ This section simply states that the placards are \nbut an operational tool and the scene incident \ncommander is the final authority in applying the \ninformation provided by the placards to the \nsituation at hand. \n311.6 Unoccupied tenant spaces in mall \nbuildings. Unoccupied tenant spaces in covered and \nopen mall buildings shall be: \n1. Kept free from the storage of any materials. \n2. Separated from the remainder of the building \nby partitions of not less than 13 mm thick \ngypsum board or an approved equivalent to \nthe underside of the ceiling of the adjoining \ntenant spaces. \n3. Without doors or other access openings other \nthan one door that shall be kept key locked in \nthe closed position except during that time \nwhen opened for inspection. \n4. Kept free from combustible waste and be \nbroomswept clean.\n\n❖ This section is primarily concerned with the \nhazards posed by tenant spaces that are not in \nuse or that are not under the supervision of \nemployees. These spaces are more likely to be \ntargets of vandalism and possibly incendiary \nactivity. Generally, a fire can grow unnoticed in \nsuch spaces as a result of the lack of \nsupervision or activity in the space. To reduce \nthese risks, this section contains several \nrequirements that focus on reducing the fire \nignition, growth and spread potential by limiting \ncombustibles in the space, securing the space \nthrough the use of locks and installing fire \nseparations constructed of 13 mm thick \ngypsum or similar materials. Note that mall \nbuildings are required to be sprinklered \nthroughout and that the systems in the tenant \nspaces must be independent of the mall area. \nSECTION 312 VEHICLE IMPACT \nPROTECTION \n312.1 General. \nVehicle \nimpact \nprotection \nrequired by this code shall be provided by posts \nthat comply with Section 312.2 or by other \napproved physical barriers that comply with Section \n312.3.\n\n❖ This section applies to those locations where a \n-",
      "chapter_id": "ch3",
      "section_id": "sec312"
    },
    {
      "page": 66,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n236 \n \nmoving vehicle could strike a piece of \nequipment that contains fuel or is fuel fired. \nThese \napplications \ninclude \nmotor \nfuel-\ndispensing facilities, above-ground storage \ntanks and repair garages as well as other \nlocations in which gas or oil-fired equipment or \nappliances could be installed where they would \nbe in harm’s way. Additional requirements for \nequipment protection are contained in Chapter \n3 of SBC 501 and Section 305 of SBC 1201. \nAcceptable impact protection is dependent \nupon location and physical arrangement of the \nequipment requiring protection and is not \nlimited to guard posts only. As indicated in \nSection 312.3, protection could consist of \nwalls, barricades, guardrails or elevated \nlocations that provide the requisite level of \nprotection and are approved by the Fire official. \n312.2 Posts. Guard posts shall comply with all of \nthe following requirements: \n1. Constructed of steel not less than 100 mm in \ndiameter and concrete filled. \n2. Spaced not more than 1200 mm between \nposts on center. \n3. Set not less than 900 mm deep in a concrete \nfooting of not less than a 375 mm diameter. \n4.  Set with the top of the posts not less than 900 \nmm above ground. \n5. Located not less than 900 mm from the \nprotected object. \n❖ \nThis section lists five requirements that guard \nposts must satisfy. Typical installations of posts \nin service stations and other locations are \nshown in Commentary Figure 312.2(1) and \nCommentary Figure 312.2(2). These guard \nposts are designed to resist impact from \nvehicles moving at low speeds, as they would \nbe when pulling up to a fuel pump at a motor \nfuel-dispensing facility or into a service area in \nan indoor service facility or repair garage. \n312.3 Other barriers. Barriers, other than posts \nspecified in Section 312.2, that are designed to \nresist, deflect or visually deter vehicular impact \ncommensurate with an anticipated impact scenario \nshall be permitted where approved. \n❖ \nThis section provides a true performance \noption to Section 312.2. The text deliberately \nestablishes a broad set of goals that must be \nachieved by the designer to fit a site-specific \napplication, and the requirement places the \nonus on the designer to demonstrate selection \nof a satisfactory design scenario and a suitable \nsolution to achieve approval of the Fire official. \nAlthough it could be argued that Section 312.3 \ncould simply be deleted in favor of relying on \nSection 104.10 (Alternative materials, design \nand methods of construction and equipment), it \nmade more sense to include the suggested \nguidance in Section 312.3 of the code. \nPreviously, the 53,375 N resistance “force” \nprescribed by this section was actually a static \nload (i.e., a load with no associated impact \nvelocity or acceleration) rather than an impact \nload. Without knowing an intended impact \nvelocity, the kinetic energy resistance for a \nbarrier cannot be accurately calculated. It is \nmore \nappropriate \nfor \na \nperformance \nrequirement to accommodate determination of \na suitable vehicle weight and impact speed to \nprovide protection from moving vehicles as a \ndesign basis. Barriers other than posts could \ninclude walls, barricades or elevated locations \nfor equipment (see Commentary Figure \n312.3). \nSECTION 313 FUELED EQUIPMENT \n313.1 General. Fueled equipment including, but \nnot limited to, motorcycles, mopeds, lawn-care \nequipment, portable generators and portable \ncooking equipment, shall not be stored, operated or \nrepaired within a building. \nExceptions: \n1. Buildings or rooms constructed for such use \nin accordance with SBC 201. \n2. Where allowed by Section 314. \n3. Storage \nof \nequipment \nutilized \nfor \nmaintenance \npurposes \nis \nallowed \nin \napproved locations where the aggregate fuel \ncapacity of the stored equipment does not \nexceed 38 L and the building is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1. \n❖ \nThe restrictions in this section are similar to \nthose in Section 314.4, but this section also \nregulates the storage, operation or repair of \nportable \nliquid- \nor \ngasfueled \ncooking \nequipment \nand \ngenerators, \nand \ncertain \nvehicles (see commentary, Section 314.4). It \nhas been documented that multiple fatalities \noccurred, related to natural disasters, as the \nresult of the improper use and location of \nportable generators inside buildings. This \nsection clarifies that portable generators are \nnot allowed to be used inside buildings except \nwhen utilized in accordance with one of the \nexceptions. \n \nException 1 recognizes the increased safety \nafforded when these uses are isolated from \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n236 \n \nmoving vehicle could strike a piece of \nequipment that contains fuel or is fuel fired. \nThese \napplications \ninclude \nmotor \nfuel-\ndispensing facilities, above-ground storage \ntanks and repair garages as well as other \nlocations in which gas or oil-fired equipment or \nappliances could be installed where they would \nbe in harm’s way. Additional requirements for \nequipment protection are contained in Chapter \n3 of SBC 501 and Section 305 of SBC 1201. \nAcceptable impact protection is dependent \nupon location and physical arrangement of the \nequipment requiring protection and is not \nlimited to guard posts only. As indicated in \nSection 312.3, protection could consist of \nwalls, barricades, guardrails or elevated \nlocations that provide the requisite level of \nprotection and are approved by the Fire official. \n312.2 Posts. Guard posts shall comply with all of \nthe following requirements: \n1. Constructed of steel not less than 100 mm in \ndiameter and concrete filled. \n2. Spaced not more than 1200 mm between \nposts on center. \n3. Set not less than 900 mm deep in a concrete \nfooting of not less than a 375 mm diameter. \n4.  Set with the top of the posts not less than 900 \nmm above ground. \n5. Located not less than 900 mm from the \nprotected object.",
