      "commentary": "This section lists five requirements that guard \nposts must satisfy. Typical installations of posts \nin service stations and other locations are \nshown in Commentary Figure 312.2(1) and \nCommentary Figure 312.2(2). These guard \nposts are designed to resist impact from \nvehicles moving at low speeds, as they would \nbe when pulling up to a fuel pump at a motor \nfuel-dispensing facility or into a service area in \nan indoor service facility or repair garage. \n312.3 Other barriers. Barriers, other than posts \nspecified in Section 312.2, that are designed to \nresist, deflect or visually deter vehicular impact \ncommensurate with an anticipated impact scenario \nshall be permitted where approved.\n\n❖ This section provides a true performance \noption to Section 312.2. The text deliberately \nestablishes a broad set of goals that must be \nachieved by the designer to fit a site-specific \napplication, and the requirement places the \nonus on the designer to demonstrate selection \nof a satisfactory design scenario and a suitable \nsolution to achieve approval of the Fire official. \nAlthough it could be argued that Section 312.3 \ncould simply be deleted in favor of relying on \nSection 104.10 (Alternative materials, design \nand methods of construction and equipment), it \nmade more sense to include the suggested \nguidance in Section 312.3 of the code. \nPreviously, the 53,375 N resistance “force” \nprescribed by this section was actually a static \nload (i.e., a load with no associated impact \nvelocity or acceleration) rather than an impact \nload. Without knowing an intended impact \nvelocity, the kinetic energy resistance for a \nbarrier cannot be accurately calculated. It is \nmore \nappropriate \nfor \na \nperformance \nrequirement to accommodate determination of \na suitable vehicle weight and impact speed to \nprovide protection from moving vehicles as a \ndesign basis. Barriers other than posts could \ninclude walls, barricades or elevated locations \nfor equipment (see Commentary Figure \n312.3). \nSECTION 313 FUELED EQUIPMENT \n313.1 General. Fueled equipment including, but \nnot limited to, motorcycles, mopeds, lawn-care \nequipment, portable generators and portable \ncooking equipment, shall not be stored, operated or \nrepaired within a building. \nExceptions: \n1. Buildings or rooms constructed for such use \nin accordance with SBC 201. \n2. Where allowed by Section 314. \n3. Storage \nof \nequipment \nutilized \nfor \nmaintenance \npurposes \nis \nallowed \nin \napproved locations where the aggregate fuel \ncapacity of the stored equipment does not \nexceed 38 L and the building is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1.\n\n❖ The restrictions in this section are similar to \nthose in Section 314.4, but this section also \nregulates the storage, operation or repair of \nportable \nliquid- \nor \ngasfueled \ncooking \nequipment \nand \ngenerators, \nand \ncertain \nvehicles (see commentary, Section 314.4). It \nhas been documented that multiple fatalities \noccurred, related to natural disasters, as the \nresult of the improper use and location of \nportable generators inside buildings. This \nsection clarifies that portable generators are \nnot allowed to be used inside buildings except \nwhen utilized in accordance with one of the \nexceptions. \n \nException 1 recognizes the increased safety \nafforded when these uses are isolated from \n-",
      "chapter_id": "ch3",
      "section_id": "sec313"
    },
    {
      "page": 67,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n237 \n \nother parts of the building with fire-resistance-\nrated construction in accordance with SBC \n201. Exception 2 defers to the other section of \nthe code that also regulates fueled equipment \ncovered \nby \nthis \nsection. \nException \n3 \nrecognizes the enhanced level of protection \nprovided by an approved automatic sprinkler \nsystem by allowing fueled equipment to be \nstored inside in a location approved by the Fire \nofficial, up to an aggregate quantity of 38 L of \nfuel. This exception provides consistency with \nSection 5704.3.4.4 and, therefore, is applicable \nto flammable and combustible liquid fuels only; \nliquefied gas fuels are not included. Note also \nthat the fuel quantities allowed by this \nexception are not to be counted when \ndetermining maximum allowable quantities in \naccordance \nwith \nTable \n5003.1.1(1), \nas \nindicated in Note p to that table. \n313.1.1 Removal. The Fire official is authorized to \nrequire removal of fueled equipment from locations \nwhere the presence of such equipment is determined \nby the Fire official to be hazardous. \n❖ \nThis section gives the Fire official the authority \nto conduct inspections to determine whether \nvehicle operation, repair and storage in \nbuildings comply with the requirements of this \nsection and, if they do not, the authority to order \nthe removal of fueled equipment from the \nbuilding as a means of eliminating the hazard. \n313.2 Group R occupancies. Vehicles powered \nby flammable liquids, Class II combustible liquids \nor compressed flammable gases shall not be stored \nwithin the living space of Group R buildings. \n❖ \nProhibiting storage of fuel-burning vehicles \nrecognizes the hazards associated with having \nsignificant \nquantities \nof \nflammable \nor \ncombustible liquids or compressed gases in \ninhabited spaces. Most vehicles that use liquid \nfuels have tanks that are not pressurized and \nare not vapor tight. Even a small leak over time \ncan build to dangerous levels in enclosed \nspaces. For these reasons, this section \nprohibits the storage of gas or liquid-fueled \nvehicles and equipment within the dwelling \nunits or sleeping units of Group R buildings \nincluding their associated balconies. \nSECTION 314 INDOOR DISPLAYS \n314.1 General. Indoor displays constructed \nwithin any occupancy shall comply with Sections \n314.2 through 314.4. \n❖ \nIndoor displays of merchandise and the display \nof all manner of vehicles inside of buildings can \ncreate a number of hazards to building \noccupants, including blocked egress and rapid \nfire buildup. This section describes reasonable \nmeasures to reduce the hazards associated \nwith indoor displays without prohibiting them. \n314.2 Fixtures and displays. Fixtures and \ndisplays of goods for sale to the public shall be \narranged so as to maintain free, immediate and \nunobstructed access to exits as required by Chapter \n10. \n❖ \nThe \nreason \nfor \nmaintaining \nfree \nand \nunobstructed access to exits in public shopping \nspaces is, of course, personal safety in times \nof emergency. Chapter 10 contains the \nrequirements, criteria and guidelines for this \npurpose. \n314.3 Highly combustible goods. The display of \nhighly combustible goods, including but not \nlimited to fireworks, flammable or combustible \nliquids, liquefied flammable gases, oxidizing \nmaterials, pyroxylin plastics and agricultural goods, \nin main exit access aisles, corridors, covered and \nopen malls, or within 1500 mm of entrances to exits \nand exterior exit doors is prohibited where a fire \ninvolving such goods would rapidly prevent or \nobstruct egress. \n❖ \nAs stated in Chapter 10, all elements of the \nmeans of egress of any occupancy open to the \npublic must be kept clear of obstructions and \nother hazards that could prevent the occupants \nfrom exiting the premises quickly in an \nemergency. \nDisplaying \nthe \nhazardous \nmaterials itemized in this section where their \ninvolvement in a fire would block exit pathways \nis prohibited for this reason. The hazards \nassociated \nwith \neach \nof \nthe \nmaterials \nmentioned in the section are discussed in the \ncommentary to Chapters 50 through 67. \n314.4 Vehicles. Liquid or gas-fueled vehicles, \nboats or other motorcraft shall not be located \nindoors except as follows: \n1. The engine starting system is made \ninoperable or batteries are disconnected \nexcept where the Fire official requires that \nthe batteries remain connected to maintain \nsafety features. \n2. Fuel in fuel tanks does not exceed one-\nquarter tank or 19 L (whichever is least). \n3. Fuel tanks and fill openings are closed and \nsealed to prevent tampering. \n4. Vehicles, \nboats \nor \nother \nmotorcraft \nequipment are not fueled or defueled within \nthe building. \n❖ \nIt has become commonplace for covered malls \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n237 \n \nother parts of the building with fire-resistance-\nrated construction in accordance with SBC \n201. Exception 2 defers to the other section of \nthe code that also regulates fueled equipment \ncovered \nby \nthis \nsection. \nException \n3 \nrecognizes the enhanced level of protection \nprovided by an approved automatic sprinkler \nsystem by allowing fueled equipment to be \nstored inside in a location approved by the Fire \nofficial, up to an aggregate quantity of 38 L of \nfuel. This exception provides consistency with \nSection 5704.3.4.4 and, therefore, is applicable \nto flammable and combustible liquid fuels only; \nliquefied gas fuels are not included. Note also \nthat the fuel quantities allowed by this \nexception are not to be counted when \ndetermining maximum allowable quantities in \naccordance \nwith \nTable \n5003.1.1(1), \nas \nindicated in Note p to that table. \n313.1.1 Removal. The Fire official is authorized to \nrequire removal of fueled equipment from locations \nwhere the presence of such equipment is determined \nby the Fire official to be hazardous.",
      "commentary": "This section gives the Fire official the authority \nto conduct inspections to determine whether \nvehicle operation, repair and storage in \nbuildings comply with the requirements of this \nsection and, if they do not, the authority to order \nthe removal of fueled equipment from the \nbuilding as a means of eliminating the hazard. \n313.2 Group R occupancies. Vehicles powered \nby flammable liquids, Class II combustible liquids \nor compressed flammable gases shall not be stored \nwithin the living space of Group R buildings.\n\n❖ Prohibiting storage of fuel-burning vehicles \nrecognizes the hazards associated with having \nsignificant \nquantities \nof \nflammable \nor \ncombustible liquids or compressed gases in \ninhabited spaces. Most vehicles that use liquid \nfuels have tanks that are not pressurized and \nare not vapor tight. Even a small leak over time \ncan build to dangerous levels in enclosed \nspaces. For these reasons, this section \nprohibits the storage of gas or liquid-fueled \nvehicles and equipment within the dwelling \nunits or sleeping units of Group R buildings \nincluding their associated balconies. \nSECTION 314 INDOOR DISPLAYS \n314.1 General. Indoor displays constructed \nwithin any occupancy shall comply with Sections \n314.2 through 314.4.\n\n❖ Indoor displays of merchandise and the display \nof all manner of vehicles inside of buildings can \ncreate a number of hazards to building \noccupants, including blocked egress and rapid \nfire buildup. This section describes reasonable \nmeasures to reduce the hazards associated \nwith indoor displays without prohibiting them. \n314.2 Fixtures and displays. Fixtures and \ndisplays of goods for sale to the public shall be \narranged so as to maintain free, immediate and \nunobstructed access to exits as required by Chapter \n10.\n\n❖ The \nreason \nfor \nmaintaining \nfree \nand \nunobstructed access to exits in public shopping \nspaces is, of course, personal safety in times \nof emergency. Chapter 10 contains the \nrequirements, criteria and guidelines for this \npurpose. \n314.3 Highly combustible goods. The display of \nhighly combustible goods, including but not \nlimited to fireworks, flammable or combustible \nliquids, liquefied flammable gases, oxidizing \nmaterials, pyroxylin plastics and agricultural goods, \nin main exit access aisles, corridors, covered and \nopen malls, or within 1500 mm of entrances to exits \nand exterior exit doors is prohibited where a fire \ninvolving such goods would rapidly prevent or \nobstruct egress.\n\n❖ As stated in Chapter 10, all elements of the \nmeans of egress of any occupancy open to the \npublic must be kept clear of obstructions and \nother hazards that could prevent the occupants \nfrom exiting the premises quickly in an \nemergency. \nDisplaying \nthe \nhazardous \nmaterials itemized in this section where their \ninvolvement in a fire would block exit pathways \nis prohibited for this reason. The hazards \nassociated \nwith \neach \nof \nthe \nmaterials \nmentioned in the section are discussed in the \ncommentary to Chapters 50 through 67. \n314.4 Vehicles. Liquid or gas-fueled vehicles, \nboats or other motorcraft shall not be located \nindoors except as follows: \n1. The engine starting system is made \ninoperable or batteries are disconnected \nexcept where the Fire official requires that \nthe batteries remain connected to maintain \nsafety features. \n2. Fuel in fuel tanks does not exceed one-\nquarter tank or 19 L (whichever is least). \n3. Fuel tanks and fill openings are closed and \nsealed to prevent tampering. \n4. Vehicles, \nboats \nor \nother \nmotorcraft \nequipment are not fueled or defueled within \nthe building.\n\n❖ It has become commonplace for covered malls \n-",
      "chapter_id": "ch3",
      "section_id": "sec314"
    },
    {
      "page": 68,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n238 \n \nand larger retail stores to have various types of \ngas- or liquid-fueled vehicles on inside display, \nsuch as for promotional events or fire \napparatus displays during Fire Prevention \nWeek \n(see \nCommentary \nFigure \n314.4). \nBecause the hazards of such displays in a \npublic building are similar to those in residential \nbuildings, Section 314.4 parallels Section \n313.1, Exception 2 (see commentary, Section \n313.1). \nSECTION 315 GENERAL STORAGE \n315.1 \nGeneral. Storage shall be in accordance \nwith Sections 315.2 through 315.6. Outdoor pallet \nstorage shall be in accordance with Sections 315.2 \nand 315.7. \nException: Wood and wood composite pallets \nstored outdoors at pallet manufacturing and \nrecycling facilities and complying with Section \n2810. \n❖ \nThis \nsection \naddresses \ngeneral \nsafety \nprecautions for the storage of materials, \nincluding those regulated elsewhere in the \ncode. Where a material in storage is \nspecifically regulated by another section of the \ncode, that section would apply in addition to \nany applicable provisions in Section 315. For \nexample, if the stored material were baled \nwaste paper awaiting recycling, the material-\nspecific provisions of Section 3705 would \napply. However, Section 3705 does not \nspecifically regulate the vertical clearance of \nthe stored baled waste paper to the ceiling or \nsprinkler heads, nor does it regulate clearance \nfrom heaters or heating devices. Accordingly, \nthe provisions of Sections 315.3 and 315.3.1 \nwould apply. Also note that if the storage meets \nthe definition of high-piled combustible storage \nin Section 202, the applicable provisions of \nChapter \n32 \nwould \napply. \nControl \nof \ncombustible waste material is covered in \nSections 304.2 and 304.3. \n315.2 Permit \nrequired. \nA \npermit \nfor \nmiscellaneous \ncombustible storage \nshall \nbe \nrequired as set forth in Section 105.5. \n❖ \nThis section establishes the requirement that \nan operational permit for storage of certain \ncombustible materials must be obtained from \nthe Fire official. Permit fees, if any, must be \npaid prior to the issuance of the permit. See \nSection 105 for additional information on \npermits. Note that a permit is required only for \nstorage of combustible materials. Even though \nSection 315.3 regulates storage of both \ncombustible and noncombustible materials, a \npermit is required only for miscellaneous types \nof combustible materials and then only when \nthe storage volume exceeds 70 m3, as \nspecified in the permit requirements in Section \n105.5.31. The storage of such combustible \nmaterials can easily fall into disarray, present a \nfire load out of proportion to the surroundings \nand be susceptible to ready ignition and rapid, \nuncontrolled combustion. Conversely, the \norderly storage of mercantile stocks and \ngoods, business records, etc., in piles, on \nshelving or in case work cabinets, for example, \nwhile regulated by Section 315, is not \nconsidered to be a hazard requiring a permit. \n315.3 Storage in buildings. Storage of materials \nin buildings shall be orderly and stacks shall be \nstable. Storage of combustible materials shall be \nseparated from heaters or heating devices by \ndistance or shielding so that ignition cannot occur. \n❖ \nThe first sentence of this section makes it clear \nthat it applies to all storage and that the stacks \nof stored materials must be stable in order to \nprevent pile or stack collapse that could \nobstruct means of egress aisles and impede \nfire-fighter access. The second sentence \napplies only to storage of combustible \nmaterials and the need for them to be \nseparated from ignition sources. Throughout \nthe code, the use of fire resistance-rated \nconstruction and spatial separation distances \nto minimize fire hazards and fire spread is \nstated as a requirement for a variety of \nmaterials. It is not necessary to separate \nnoncombustible materials from ignition sources \nbecause there is no combustible material \nhazard. \n315.3.1 Ceiling clearance. Storage shall be \nmaintained 600 mm or more below the ceiling in \nnon-sprinklered areas of buildings or not less than \n450 mm below sprinkler head deflectors in \nsprinklered areas of buildings. \nExceptions: \n \n1. The 600 mm ceiling clearance is not required \nfor storage along walls in nonsprinklered \nareas of buildings. \n2. The 450 mm ceiling clearance is not required \nfor storage along walls in areas of buildings \nequipped with an automatic sprinkler system \nin accordance with Section 903.3.1.1, \n903.3.1.2 or 903.3.1.3. \n❖ \nIf the space is not equipped with sprinklers, the \nclearance between the stored materials and \nthe ceiling must be 600 mm to allow manual \nhose streams to effectively reach the top of a \nburning pile as well as to project over and \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n238 \n \nand larger retail stores to have various types of \ngas- or liquid-fueled vehicles on inside display, \nsuch as for promotional events or fire \napparatus displays during Fire Prevention \nWeek \n(see \nCommentary \nFigure \n314.4). \nBecause the hazards of such displays in a \npublic building are similar to those in residential \nbuildings, Section 314.4 parallels Section \n313.1, Exception 2 (see commentary, Section \n313.1). \nSECTION 315 GENERAL STORAGE \n315.1 \nGeneral. Storage shall be in accordance \nwith Sections 315.2 through 315.6. Outdoor pallet \nstorage shall be in accordance with Sections 315.2 \nand 315.7. \nException: Wood and wood composite pallets \nstored outdoors at pallet manufacturing and \nrecycling facilities and complying with Section \n2810.",
      "commentary": "This \nsection \naddresses \ngeneral \nsafety \nprecautions for the storage of materials, \nincluding those regulated elsewhere in the \ncode. Where a material in storage is \nspecifically regulated by another section of the \ncode, that section would apply in addition to \nany applicable provisions in Section 315. For \nexample, if the stored material were baled \nwaste paper awaiting recycling, the material-\nspecific provisions of Section 3705 would \napply. However, Section 3705 does not \nspecifically regulate the vertical clearance of \nthe stored baled waste paper to the ceiling or \nsprinkler heads, nor does it regulate clearance \nfrom heaters or heating devices. Accordingly, \nthe provisions of Sections 315.3 and 315.3.1 \nwould apply. Also note that if the storage meets \nthe definition of high-piled combustible storage \nin Section 202, the applicable provisions of \nChapter \n32 \nwould \napply. \nControl \nof \ncombustible waste material is covered in \nSections 304.2 and 304.3. \n315.2 Permit \nrequired. \nA \npermit \nfor \nmiscellaneous \ncombustible storage \nshall \nbe \nrequired as set forth in Section 105.5.\n\n❖ This section establishes the requirement that \nan operational permit for storage of certain \ncombustible materials must be obtained from \nthe Fire official. Permit fees, if any, must be \npaid prior to the issuance of the permit. See \nSection 105 for additional information on \npermits. Note that a permit is required only for \nstorage of combustible materials. Even though \nSection 315.3 regulates storage of both \ncombustible and noncombustible materials, a \npermit is required only for miscellaneous types \nof combustible materials and then only when \nthe storage volume exceeds 70 m3, as \nspecified in the permit requirements in Section \n105.5.31. The storage of such combustible \nmaterials can easily fall into disarray, present a \nfire load out of proportion to the surroundings \nand be susceptible to ready ignition and rapid, \nuncontrolled combustion. Conversely, the \norderly storage of mercantile stocks and \ngoods, business records, etc., in piles, on \nshelving or in case work cabinets, for example, \nwhile regulated by Section 315, is not \nconsidered to be a hazard requiring a permit. \n315.3 Storage in buildings. Storage of materials \nin buildings shall be orderly and stacks shall be \nstable. Storage of combustible materials shall be \nseparated from heaters or heating devices by \ndistance or shielding so that ignition cannot occur.\n\n❖ The first sentence of this section makes it clear \nthat it applies to all storage and that the stacks \nof stored materials must be stable in order to \nprevent pile or stack collapse that could \nobstruct means of egress aisles and impede \nfire-fighter access. The second sentence \napplies only to storage of combustible \nmaterials and the need for them to be \nseparated from ignition sources. Throughout \nthe code, the use of fire resistance-rated \nconstruction and spatial separation distances \nto minimize fire hazards and fire spread is \nstated as a requirement for a variety of \nmaterials. It is not necessary to separate \nnoncombustible materials from ignition sources \nbecause there is no combustible material \nhazard. \n315.3.1 Ceiling clearance. Storage shall be \nmaintained 600 mm or more below the ceiling in \nnon-sprinklered areas of buildings or not less than \n450 mm below sprinkler head deflectors in \nsprinklered areas of buildings. \nExceptions: \n \n1. The 600 mm ceiling clearance is not required \nfor storage along walls in nonsprinklered \nareas of buildings. \n2. The 450 mm ceiling clearance is not required \nfor storage along walls in areas of buildings \nequipped with an automatic sprinkler system \nin accordance with Section 903.3.1.1, \n903.3.1.2 or 903.3.1.3.\n\n❖ If the space is not equipped with sprinklers, the \nclearance between the stored materials and \nthe ceiling must be 600 mm to allow manual \nhose streams to effectively reach the top of a \nburning pile as well as to project over and \n-",
      "chapter_id": "ch3",
      "section_id": "sec315"
    },
    {
      "page": 69,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n239 \n \nbeyond adjacent piles to reach burning \nmaterials. Where sprinklers are installed, the \n450 mm clearance permits timely activation of \nthe sprinklers and allows unobstructed water \ndistribution over the storage pile. Materials \nstored too close to sprinklers can not only \nprevent the heat of a fire from reaching the \nsprinkler fusible link but also inhibit water from \nreaching the seat of a fire once the sprinklers \nare activated. \n \nIn sprinklered areas of buildings, the question \noften arises as to whether storage on shelving \ncan be installed on a wall not directly below \nsprinklers, with the storage extending above \nthe level of a horizontal plane located 450 mm \nbelow the ceiling sprinkler deflector. Typically, \nstorage on wall mounted shelving functions the \nsame as a wall with respect to its relationship \nto the automatic sprinklers installed at ceiling \nlevel and the relative obstruction it poses. As \nlong as the storage is not directly below the \nsprinklers, the sprinkler clearance provisions of \nSection 315.2.1 would not apply. This is \nconsistent with NFPA 13 annex notes on this \ntopic. \n \nCertain newer types of automatic sprinklers, \nbecause \nof \ntheir \ndesign \nor \noperating \ncharacteristics, may require greater clearance \ndistances \nthan \nthe \n450 \nmm \nminimum \nprescribed in this section. NFPA 13 and the \nsprinkler manufacturer’s data should be \nconsulted for specific information on the \ncharacteristics of the many different types of \nsprinklers that may be installed in a given \nbuilding. \n315.3.2 Means of egress. Combustible materials \nshall not be stored in exits or enclosures for \nstairways and ramps. Combustible materials in the \nmeans of egress during construction, demolition, \nremodeling or alterations shall comply with Section \n3312.3. \n❖ \nAs was stated in Section 314.3, all elements of \nthe means of egress must be kept free of \nobstructions that could block an exit pathway \nand, thus, jeopardize occupants of the affected \nspace. Chapter 10 offers more guidance on \nmeans of egress. \n315.3.3 Equipment rooms. Combustible material \nshall not be stored in boiler rooms, mechanical \nrooms, \nelevator \nmachine \nrooms, \nelectrical \nequipment rooms or in fire command centers as \nspecified in Section 508.1.5. \n❖ \nThis section is intended to keep ignition \nsources inherent in the use of certain indicated \nrooms (e.g., fuel-fired equipment, electrical \npanels) \nfrom \ncoming \ninto \ncontact \nwith \ncombustible materials that might be stored in \nthe rooms, whether the rooms are sprinklered \nor not. See also the commentary to Section \n508.1.5 for storage prohibition in fire command \ncenters and Section 605.3 for electrical \nequipment room clearance requirements and \nstorage prohibition. Note that SBC 501 Chapter \n2 defines a “Mechanical equipment/appliance \nroom” as one in which nonfuel-fired mechanical \nequipment is located. Even though the ignition \nhazard is reduced in the absence of fuel-fired \nequipment in such rooms, they must be kept \nfree of combustible storage to allow ready \naccess for fire fighters and other authorized \npersonnel to reach easily critical controls, such \nas power or equipment disconnects, in case of \nan emergency. Limited supplies of combustible \nmaterials \nrelated \nto \nmechanical \nroom \nequipment (e.g., air distribution system filters) \ncould be allowed but only in accordance with \nSection 315 of the code and with the specific \napproval of the Fire official. For additional \ndiscussion of requirements applicable to these \nand other specific occupancy rooms, see SBC \n201 Section 509. Further discussion of the \nhazards of storage in boiler rooms can be \nfound in SBC 501 Section 304. \n315.3.4 Attic, under-floor and concealed spaces. \nAttic, under-floor and concealed spaces used for \nstorage of combustible materials shall be protected \non the storage side as required for 1-hour fire-\nresistance-rated construction. Openings shall be \nprotected by assemblies that are self-closing and are \nof noncombustible construction or solid wood core \nnot less than 45 mm in thickness. Storage shall not \nbe placed on exposed joists. \nExceptions: \n1. Areas protected by approved automatic \nsprinkler systems. \n2. Group R-3 and Group U occupancies. \n❖ \nThis section recognizes the reality that attics, \ncrawl \nspaces \nand \nsimilar \nunoccupied, \nconcealed spaces in buildings are attractive to \nbuilding occupants for storage of all kinds of \ncombustible \nmaterials. \nStorage \nin \nsuch \nunattended and out-of-the-way spaces creates \na hazardous condition by introducing a higher \nfire load to spaces that were neither designed \nnor intended for such a high-intensity use and \nin which a \nfire could rapidly develop \nunobserved until it had gained a considerable \nhold \non \nthe \nbuilding. \nPlacing \nstored \ncombustibles on exposed joists also could \nhasten collapse of the joists in a fire, which \ncould lead to flaming debris being dropped into \nthe building space below the joists and \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n239 \n \nbeyond adjacent piles to reach burning \nmaterials. Where sprinklers are installed, the \n450 mm clearance permits timely activation of \nthe sprinklers and allows unobstructed water \ndistribution over the storage pile. Materials \nstored too close to sprinklers can not only \nprevent the heat of a fire from reaching the \nsprinkler fusible link but also inhibit water from \nreaching the seat of a fire once the sprinklers \nare activated. \n \nIn sprinklered areas of buildings, the question \noften arises as to whether storage on shelving \ncan be installed on a wall not directly below \nsprinklers, with the storage extending above \nthe level of a horizontal plane located 450 mm \nbelow the ceiling sprinkler deflector. Typically, \nstorage on wall mounted shelving functions the \nsame as a wall with respect to its relationship \nto the automatic sprinklers installed at ceiling \nlevel and the relative obstruction it poses. As \nlong as the storage is not directly below the \nsprinklers, the sprinkler clearance provisions of \nSection 315.2.1 would not apply. This is \nconsistent with NFPA 13 annex notes on this \ntopic. \n \nCertain newer types of automatic sprinklers, \nbecause \nof \ntheir \ndesign \nor \noperating \ncharacteristics, may require greater clearance \ndistances \nthan \nthe \n450 \nmm \nminimum \nprescribed in this section. NFPA 13 and the \nsprinkler manufacturer’s data should be \nconsulted for specific information on the \ncharacteristics of the many different types of \nsprinklers that may be installed in a given \nbuilding. \n315.3.2 Means of egress. Combustible materials \nshall not be stored in exits or enclosures for \nstairways and ramps. Combustible materials in the \nmeans of egress during construction, demolition, \nremodeling or alterations shall comply with Section \n3312.3.",
      "commentary": "As was stated in Section 314.3, all elements of \nthe means of egress must be kept free of \nobstructions that could block an exit pathway \nand, thus, jeopardize occupants of the affected \nspace. Chapter 10 offers more guidance on \nmeans of egress. \n315.3.3 Equipment rooms. Combustible material \nshall not be stored in boiler rooms, mechanical \nrooms, \nelevator \nmachine \nrooms, \nelectrical \nequipment rooms or in fire command centers as \nspecified in Section 508.1.5.\n\n❖ This section is intended to keep ignition \nsources inherent in the use of certain indicated \nrooms (e.g., fuel-fired equipment, electrical \npanels) \nfrom \ncoming \ninto \ncontact \nwith \ncombustible materials that might be stored in \nthe rooms, whether the rooms are sprinklered \nor not. See also the commentary to Section \n508.1.5 for storage prohibition in fire command \ncenters and Section 605.3 for electrical \nequipment room clearance requirements and \nstorage prohibition. Note that SBC 501 Chapter \n2 defines a “Mechanical equipment/appliance \nroom” as one in which nonfuel-fired mechanical \nequipment is located. Even though the ignition \nhazard is reduced in the absence of fuel-fired \nequipment in such rooms, they must be kept \nfree of combustible storage to allow ready \naccess for fire fighters and other authorized \npersonnel to reach easily critical controls, such \nas power or equipment disconnects, in case of \nan emergency. Limited supplies of combustible \nmaterials \nrelated \nto \nmechanical \nroom \nequipment (e.g., air distribution system filters) \ncould be allowed but only in accordance with \nSection 315 of the code and with the specific \napproval of the Fire official. For additional \ndiscussion of requirements applicable to these \nand other specific occupancy rooms, see SBC \n201 Section 509. Further discussion of the \nhazards of storage in boiler rooms can be \nfound in SBC 501 Section 304. \n315.3.4 Attic, under-floor and concealed spaces. \nAttic, under-floor and concealed spaces used for \nstorage of combustible materials shall be protected \non the storage side as required for 1-hour fire-\nresistance-rated construction. Openings shall be \nprotected by assemblies that are self-closing and are \nof noncombustible construction or solid wood core \nnot less than 45 mm in thickness. Storage shall not \nbe placed on exposed joists. \nExceptions: \n1. Areas protected by approved automatic \nsprinkler systems. \n2. Group R-3 and Group U occupancies.\n\n❖ This section recognizes the reality that attics, \ncrawl \nspaces \nand \nsimilar \nunoccupied, \nconcealed spaces in buildings are attractive to \nbuilding occupants for storage of all kinds of \ncombustible \nmaterials. \nStorage \nin \nsuch \nunattended and out-of-the-way spaces creates \na hazardous condition by introducing a higher \nfire load to spaces that were neither designed \nnor intended for such a high-intensity use and \nin which a \nfire could rapidly develop \nunobserved until it had gained a considerable \nhold \non \nthe \nbuilding. \nPlacing \nstored \ncombustibles on exposed joists also could \nhasten collapse of the joists in a fire, which \ncould lead to flaming debris being dropped into \nthe building space below the joists and \n-",
      "chapter_id": "ch3",
      "section_id": "sec315"
    },
    {
      "page": 70,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n240 \n \npossible collapse of all or part of the building \nstructure. \n \nThe code provides alternatives to using such \nspaces for storage and, if they are used for \nstorage, how they can be constructed to isolate \nthe higher fire loads created. Since the intent is \nto protect against a fire in the storage area from \nendangering the other occupied areas of the \nbuilding, the required 1-hour fire-resistance \nrating need only be achieved from the storage \nside. While any access openings in the 1-hour \nfire-resistant construction need not be rated, \nthey must be self-closing and of either \nnoncombustible construction or a minimum 45 \nmm thickness of solid wood core. Consistent \nwith Section 102.4, any construction in \nconnection \nwith \nthe \nconcealed \nspaces \nregulated \nby \nthis \nsection \nmust \nbe \nin \naccordance with SBC 201, especially Section \n509. \n \nException 1 recognizes the efficiency and \nreliability of automatic sprinklers as a trade-off \nfor 1-hour fire resistance-rated construction. \nThis exception only requires the sprinkler \nsystem in the attic, under-floor or concealed \nspace. \nComplete \nsprinkler \nprotection \nthroughout the building is not required in order \nto be in compliance with the exception. \n \nException 2 exempts Group R-3 and U \noccupancies from the requirements of this \nsection. In Group R-3, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of storage in concealed spaces. \nBecause Group U occupancies are generally \nunoccupied, the hazards of miscellaneous \nstorage are of little or no consequence to the \nfew occupants that might be in such buildings. \nFor \nfurther \ninformation \non \nGroup \nU \noccupancies, see SBC 201 Section 312 and its \ncommentary. \n315.4 Outside storage. Outside storage of \ncombustible materials shall not be located within \n3000 mm of a lot line. \nExceptions: \n1. The separation distance is allowed to be \nreduced to 900 mm for storage not exceeding \n1800 mm in height. \n2. The separation distance is allowed to be \nreduced where the Fire official determines \nthat no hazard to the adjoining property \nexists. \n❖ \nOutside storage of combustible materials, such \nas raw materials for production, idle pallets, \ndunnage and packaging, must be neat and \ncompact. The requirement for a 3 m separation \nis consistent with storage area aisle width \nrequirements throughout the code, often \nexpressed as “one-half the pile height or 3 m, \nwhichever is greater.” The requirement of this \nsection is consistent with that concept, as is \nSection 315.3.2, which limits pile height to 6 m. \nThis section is intended to provide fire \nsuppression access on all sides of storage \narrangements and reduce the likelihood of the \nspread of fire to adjacent properties in the \nevent of a pile collapse. Pile collapses will \ngenerally not involve a full-height topple-over of \na pile, but rather only a partial collapse. \nAccordingly, Exception 1 allows a reduction in \nseparation distance where the pile height is \nsubstantially \nless \nthan \nthe \nseparation \nrequirement. \n \nException 2 allows the Fire official to grant \nseparation reductions when the combustibles \nare judged to be no threat to adjoining property. \nExamples of such conditions could include \nstorage where the combustible materials are \nenclosed in noncombustible containers, the \npresence of an impervious property line barrier \nor the provision of fixed fire protection \nequipment, \nsuch \nas \ndeluge \nmonitors, \nespecially designed for rapid fire suppression \nand exposure protection. \n315.4.1 Storage beneath overhead projections \nfrom buildings. Where buildings are protected by \nan automatic sprinkler system, the outdoor storage, \ndisplay and handling of combustible materials \nunder eaves, canopies or other projections or \noverhangs are prohibited except where automatic \nsprinklers are installed under such eaves, canopies \nor other projections or overhangs. \n❖ \nThe storage or display of combustible materials \nbeneath unsprinklered canopies or other \nbuilding projections attached to an otherwise \nfully sprinklered building could lead to a rapidly \ndeveloping fire in the stored material, which \ncould gain sufficient headway beyond the \ncapability of the building sprinkler system to \nsuppress it, should it spread into the building’s \ninterior. \nThis \nsection \nreinforces \nthe \nrequirements of NFPA 13 concerning the use \nof areas beneath building projections, such as \neaves or canopies, for the storage or display of \ncombustible materials where those locations \nare exempt from sprinkler protection as \nallowed in Section 8.15 of NFPA 13. NFPA 13 \nmandates that the scope of required sprinkler \nprotection includes canopies or roofed-over \nareas attached to sprinklered buildings, unless \nthese \nprojections \nare \nconstructed \nof \nnoncombustible materials and the areas are \nnot used for the storage, handling or display of \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n240 \n \npossible collapse of all or part of the building \nstructure. \n \nThe code provides alternatives to using such \nspaces for storage and, if they are used for \nstorage, how they can be constructed to isolate \nthe higher fire loads created. Since the intent is \nto protect against a fire in the storage area from \nendangering the other occupied areas of the \nbuilding, the required 1-hour fire-resistance \nrating need only be achieved from the storage \nside. While any access openings in the 1-hour \nfire-resistant construction need not be rated, \nthey must be self-closing and of either \nnoncombustible construction or a minimum 45 \nmm thickness of solid wood core. Consistent \nwith Section 102.4, any construction in \nconnection \nwith \nthe \nconcealed \nspaces \nregulated \nby \nthis \nsection \nmust \nbe \nin \naccordance with SBC 201, especially Section \n509. \n \nException 1 recognizes the efficiency and \nreliability of automatic sprinklers as a trade-off \nfor 1-hour fire resistance-rated construction. \nThis exception only requires the sprinkler \nsystem in the attic, under-floor or concealed \nspace. \nComplete \nsprinkler \nprotection \nthroughout the building is not required in order \nto be in compliance with the exception. \n \nException 2 exempts Group R-3 and U \noccupancies from the requirements of this \nsection. In Group R-3, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of storage in concealed spaces. \nBecause Group U occupancies are generally \nunoccupied, the hazards of miscellaneous \nstorage are of little or no consequence to the \nfew occupants that might be in such buildings. \nFor \nfurther \ninformation \non \nGroup \nU \noccupancies, see SBC 201 Section 312 and its \ncommentary. \n315.4 Outside storage. Outside storage of \ncombustible materials shall not be located within \n3000 mm of a lot line. \nExceptions: \n1. The separation distance is allowed to be \nreduced to 900 mm for storage not exceeding \n1800 mm in height. \n2. The separation distance is allowed to be \nreduced where the Fire official determines \nthat no hazard to the adjoining property \nexists.",
      "commentary": "Outside storage of combustible materials, such \nas raw materials for production, idle pallets, \ndunnage and packaging, must be neat and \ncompact. The requirement for a 3 m separation \nis consistent with storage area aisle width \nrequirements throughout the code, often \nexpressed as “one-half the pile height or 3 m, \nwhichever is greater.” The requirement of this \nsection is consistent with that concept, as is \nSection 315.3.2, which limits pile height to 6 m. \nThis section is intended to provide fire \nsuppression access on all sides of storage \narrangements and reduce the likelihood of the \nspread of fire to adjacent properties in the \nevent of a pile collapse. Pile collapses will \ngenerally not involve a full-height topple-over of \na pile, but rather only a partial collapse. \nAccordingly, Exception 1 allows a reduction in \nseparation distance where the pile height is \nsubstantially \nless \nthan \nthe \nseparation \nrequirement. \n \nException 2 allows the Fire official to grant \nseparation reductions when the combustibles \nare judged to be no threat to adjoining property. \nExamples of such conditions could include \nstorage where the combustible materials are \nenclosed in noncombustible containers, the \npresence of an impervious property line barrier \nor the provision of fixed fire protection \nequipment, \nsuch \nas \ndeluge \nmonitors, \nespecially designed for rapid fire suppression \nand exposure protection. \n315.4.1 Storage beneath overhead projections \nfrom buildings. Where buildings are protected by \nan automatic sprinkler system, the outdoor storage, \ndisplay and handling of combustible materials \nunder eaves, canopies or other projections or \noverhangs are prohibited except where automatic \nsprinklers are installed under such eaves, canopies \nor other projections or overhangs.\n\n❖ The storage or display of combustible materials \nbeneath unsprinklered canopies or other \nbuilding projections attached to an otherwise \nfully sprinklered building could lead to a rapidly \ndeveloping fire in the stored material, which \ncould gain sufficient headway beyond the \ncapability of the building sprinkler system to \nsuppress it, should it spread into the building’s \ninterior. \nThis \nsection \nreinforces \nthe \nrequirements of NFPA 13 concerning the use \nof areas beneath building projections, such as \neaves or canopies, for the storage or display of \ncombustible materials where those locations \nare exempt from sprinkler protection as \nallowed in Section 8.15 of NFPA 13. NFPA 13 \nmandates that the scope of required sprinkler \nprotection includes canopies or roofed-over \nareas attached to sprinklered buildings, unless \nthese \nprojections \nare \nconstructed \nof \nnoncombustible materials and the areas are \nnot used for the storage, handling or display of \n-",
      "chapter_id": "ch3",
      "section_id": "sec312"
    },
    {
      "page": 71,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n241 \n \ncombustible materials. Because NFPA 13 is a \ndesign standard and cannot be enforced as a \nmaintenance \ndocument, \nthis \nsection \nessentially restates the NFPA 13 design \nrequirement \nexception \nconditions \nin \nenforceable terms. Also note that, in the event \nthat Appendix B of the code is adopted by a \njurisdiction, areas used for the storage of \ncombustible materials beneath a building’s \nhorizontally projecting elements must be \nincluded in the building area for purposes of \ndetermining the required fire flow. \n315.4.2 Height. Storage in the open shall not \nexceed 6000 mm in height. \n❖ \nStorage pile height limitations are a means of \ncontrolling the size of potential fires and \nreducing tip-over potential, as well as a way to \nfacilitate manual fire suppression by keeping \nthe top of the pile within reach of conventional \nfire-fighting and overhaul tools, such as the \nground ladders carried by an engine company \nor the long pike poles carried by ladder \ncompanies. The 6 m storage pile height \nlimitation also correlates with Section 315.3 \nand helps reduce the likelihood that a fire would \njeopardize adjacent properties in the event of a \npile collapse. \n315.5 Storage \nunderneath \nhigh-voltage \ntransmission lines. Storage located underneath \nhigh-voltage transmission lines shall be in \naccordance with Section 316.6.2. \n❖ \nHigh-voltage transmission lines are a special \nhazard requiring specific regulations to prevent \nthem from being exposed to fire conditions that \ncould cause them to fail or fall to the ground. \nThis general section directs the code user to \nthe \nsection \ncontaining \nmore \nspecific \nrequirements for this topic. \n315.6 Storage in plenums. Storage shall not be \npermitted in plenums. Abandoned material in \nplenums shall be deemed to be storage and shall be \nremoved. Where located in plenums, the accessible \nportion of abandoned cables that are not identified \nfor future use with a tag shall be deemed storage and \nshall be removed. \n❖ \nThis section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also legitimately used for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 315.6). \n \nThe suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary to SBC 201, Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed. \n \nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time looking \ninto plenums in existing buildings. However, the \ndanger presented by the fire load of storage or \nabandoned materials is well-documented. \nThus, there should be no significant difficulty in \nhaving inspectors identify the existence of \nabandoned products—especially abandoned \ncables—classify them as storage and require \ntheir removal. Note that only the “accessible \nportions” of abandoned cables must be \nremoved because there is no intent to cause \npotential damage to the building or facility by \nattempting to remove cables or circuits that are \nstrung through walls, floors or other building \nelements. Where some cables are left in place \nbecause they are intended to be reused at a \nfuture date, they must be clearly identified as \nsuch by affixing a tag. See also Section 603.10. \n315.7 Outdoor pallet storage. Pallets stored \noutdoors shall comply with Sections 315.7 through \n315.7.7. Pallets stored within a building shall be \nprotected in accordance with Chapter 32. \n❖ \nThis section introduces the requirements for \nthe \noutdoor \nstorage \nof \npallets. \nThese \nrequirements \nprovide \nlimitations \nand \nrestrictions in order to address the high \nchallenge fire protection issues involving large \namounts of densely piled idle pallets. Note that \nthis section is specific to pallets that are stored \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n241 \n \ncombustible materials. Because NFPA 13 is a \ndesign standard and cannot be enforced as a \nmaintenance \ndocument, \nthis \nsection \nessentially restates the NFPA 13 design \nrequirement \nexception \nconditions \nin \nenforceable terms. Also note that, in the event \nthat Appendix B of the code is adopted by a \njurisdiction, areas used for the storage of \ncombustible materials beneath a building’s \nhorizontally projecting elements must be \nincluded in the building area for purposes of \ndetermining the required fire flow. \n315.4.2 Height. Storage in the open shall not \nexceed 6000 mm in height.",
      "commentary": "Storage pile height limitations are a means of \ncontrolling the size of potential fires and \nreducing tip-over potential, as well as a way to \nfacilitate manual fire suppression by keeping \nthe top of the pile within reach of conventional \nfire-fighting and overhaul tools, such as the \nground ladders carried by an engine company \nor the long pike poles carried by ladder \ncompanies. The 6 m storage pile height \nlimitation also correlates with Section 315.3 \nand helps reduce the likelihood that a fire would \njeopardize adjacent properties in the event of a \npile collapse. \n315.5 Storage \nunderneath \nhigh-voltage \ntransmission lines. Storage located underneath \nhigh-voltage transmission lines shall be in \naccordance with Section 316.6.2.\n\n❖ High-voltage transmission lines are a special \nhazard requiring specific regulations to prevent \nthem from being exposed to fire conditions that \ncould cause them to fail or fall to the ground. \nThis general section directs the code user to \nthe \nsection \ncontaining \nmore \nspecific \nrequirements for this topic. \n315.6 Storage in plenums. Storage shall not be \npermitted in plenums. Abandoned material in \nplenums shall be deemed to be storage and shall be \nremoved. Where located in plenums, the accessible \nportion of abandoned cables that are not identified \nfor future use with a tag shall be deemed storage and \nshall be removed.\n\n❖ This section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also legitimately used for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 315.6). \n \nThe suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary to SBC 201, Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed. \n \nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time looking \ninto plenums in existing buildings. However, the \ndanger presented by the fire load of storage or \nabandoned materials is well-documented. \nThus, there should be no significant difficulty in \nhaving inspectors identify the existence of \nabandoned products—especially abandoned \ncables—classify them as storage and require \ntheir removal. Note that only the “accessible \nportions” of abandoned cables must be \nremoved because there is no intent to cause \npotential damage to the building or facility by \nattempting to remove cables or circuits that are \nstrung through walls, floors or other building \nelements. Where some cables are left in place \nbecause they are intended to be reused at a \nfuture date, they must be clearly identified as \nsuch by affixing a tag. See also Section 603.10. \n315.7 Outdoor pallet storage. Pallets stored \noutdoors shall comply with Sections 315.7 through \n315.7.7. Pallets stored within a building shall be \nprotected in accordance with Chapter 32.\n\n❖ This section introduces the requirements for \nthe \noutdoor \nstorage \nof \npallets. \nThese \nrequirements \nprovide \nlimitations \nand \nrestrictions in order to address the high \nchallenge fire protection issues involving large \namounts of densely piled idle pallets. Note that \nthis section is specific to pallets that are stored \n-",
      "chapter_id": "ch3",
      "section_id": "sec312"
    },
    {
      "page": 72,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n242 \n \noutdoors. The protection requirements for \npallets that are stored indoors are provided in \nChapter 32. \n315.7.1 Storage beneath overhead projections \nfrom buildings. Where buildings are equipped \nthroughout with an automatic sprinkler system, the \noutdoor storage of pallets under eaves, canopies or \nother projections or overhangs are prohibited except \nwhere automatic sprinklers are installed under such \neaves, canopies or other projections or overhangs. \n❖ \nThis section makes it clear that if a building is \nprotected with an indoor automatic sprinkler \nsystem, pallets are not allowed to be stored \ndirectly under eaves, canopies, projections or \noverhangs unless outside automatic sprinklers \nare \nprovided \nunder \nthese \nconstruction \nelements. \n315.7.2 Distance to lot line.  Pallet storage shall \nnot be located within 3 m of a lot line. \n❖ \nThis section requires that pallet storage areas \nbe more than 3 m from any lot lines in order to \nprevent fire spread to adjacent construction \nand to maintain sufficient separation distance \nfrom the hazard. \n315.7.3 Storage height. Pallet storage shall not \nexceed 6 m in height. \n❖ \nThis section limits the pallet storage height to \nbe 6 m or less order to limit the total storage \nvolume within an outdoor storage area. Note \nthat in addition to this height limit, Section \n315.7.4 also limits the area of any individual \npallet pile to 37 square meters or less. \n315.7.4 Pallet pile stability and size.  Pallet stacks \nshall be arranged to form stable piles. Individual \npallet piles shall cover an area not greater than 37 \nm2. \n❖ \nIn addition to height limit of 6 m or less provided \nin Section 315.7.3, this section limits the pallet \nstorage area to be 38 m2 or less in order to limit \nthe total storage volume within an individual \noutdoor storage pile area. In addition, this \nrequirement allows for greater access to any \nstack within the storage area and minimizes the \neffect of tripping stacks on increasing the fire \nsize. \n315.7.5 Pallet types.  Pallets shall be all wood, with \nslatted or solid top or bottom, with metal fasteners, \nor shall be plastic or composite pallets, listed and \nlabeled in accordance with UL 2335 or FM 4996. \nPlastic pallets shall be both solid and gridded deck, \nindependent of the pallet manufacturing process, \ntype of resin used in fabrication or geometry of the \npallet. \n❖ \nThis section limits the pallet types to be all \nwood, constructed as noted, or plastic or \ncomposite pallets, that are constructed as \nnoted and are specifically listed and labeled in \naccordance with the referenced standards. \n \nThese restrictions prohibit the outdoor storage \nof other, more hazardous types of pallets that \nhave not been specifically fire tested in order to \ndetermine their performance and hazard level. \n315.7.6 Pile separation distances. In addition to \nthe other requirements of this section, pallet stacks \nand piles shall be separated in accordance with \nSections 315.7.6.1 and 315.7.6.2. \n❖ \nThis section introduces the pile separation \ndistance requirements that are listed in Tables \n315.7.6(1) through 315.7.6(4). \n315.7.6.1 \nBuilding separation.  Pallet stacks \nand piles shall be separated from buildings in \naccordance with Table 315.7.6(1) for wood pallets \nand Table 315.7.6(2) for plastic pallets. \n❖ \nThis section provides direct reference to Table \n315.7.6(1) and Table 315.7.6(2). These \ntables list requirements based on building wall \nconstruction type, wall opening type and the \nnumber of total pallets that are stored. Table \n315.7.6(1) is specific to wood pallets and \nTable 315.7.6(2) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom any nearby building walls in order to \nprevent fire spread to adjacent construction on \nthe same lot and to maintain sufficient \nseparation distance from the hazard in order to \nmaintain access. \n315.7.6.2 \nSeparation from other pallets \nand on-site storage. Pallets shall be separated from \nother pallet piles and other storage in accordance \nwith Table 315.7.6(3) for wood pallets and Table \n315.7.6(4) for plastic pallets. \n❖ \nThis section provides direct reference to Table \n315.7.6(2) and Table 315.7.6(4). These \ntables list requirements based on the distances \nbetween other pallet piles, as limited by \nSections 315.7.3 and 315.7.4, other nonpallet \nstorage areas and the number of total pallets \nthat are stored in each individual pile. Table \n315.7.6(3) is specific to wood pallets and \nTable 315.7.6(4) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom other nearby pallet piles and nonpallet \nstorage in order to prevent fire spread from any \nstorage pile to an adjacent storage pile on the \nsame lot and to maintain sufficient separation \ndistance from the hazard in order to maintain \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n242 \n \noutdoors. The protection requirements for \npallets that are stored indoors are provided in \nChapter 32. \n315.7.1 Storage beneath overhead projections \nfrom buildings. Where buildings are equipped \nthroughout with an automatic sprinkler system, the \noutdoor storage of pallets under eaves, canopies or \nother projections or overhangs are prohibited except \nwhere automatic sprinklers are installed under such \neaves, canopies or other projections or overhangs.",
      "commentary": "This section makes it clear that if a building is \nprotected with an indoor automatic sprinkler \nsystem, pallets are not allowed to be stored \ndirectly under eaves, canopies, projections or \noverhangs unless outside automatic sprinklers \nare \nprovided \nunder \nthese \nconstruction \nelements. \n315.7.2 Distance to lot line.  Pallet storage shall \nnot be located within 3 m of a lot line.\n\n❖ This section requires that pallet storage areas \nbe more than 3 m from any lot lines in order to \nprevent fire spread to adjacent construction \nand to maintain sufficient separation distance \nfrom the hazard. \n315.7.3 Storage height. Pallet storage shall not \nexceed 6 m in height.\n\n❖ This section limits the pallet storage height to \nbe 6 m or less order to limit the total storage \nvolume within an outdoor storage area. Note \nthat in addition to this height limit, Section \n315.7.4 also limits the area of any individual \npallet pile to 37 square meters or less. \n315.7.4 Pallet pile stability and size.  Pallet stacks \nshall be arranged to form stable piles. Individual \npallet piles shall cover an area not greater than 37 \nm2.\n\n❖ In addition to height limit of 6 m or less provided \nin Section 315.7.3, this section limits the pallet \nstorage area to be 38 m2 or less in order to limit \nthe total storage volume within an individual \noutdoor storage pile area. In addition, this \nrequirement allows for greater access to any \nstack within the storage area and minimizes the \neffect of tripping stacks on increasing the fire \nsize. \n315.7.5 Pallet types.  Pallets shall be all wood, with \nslatted or solid top or bottom, with metal fasteners, \nor shall be plastic or composite pallets, listed and \nlabeled in accordance with UL 2335 or FM 4996. \nPlastic pallets shall be both solid and gridded deck, \nindependent of the pallet manufacturing process, \ntype of resin used in fabrication or geometry of the \npallet.\n\n❖ This section limits the pallet types to be all \nwood, constructed as noted, or plastic or \ncomposite pallets, that are constructed as \nnoted and are specifically listed and labeled in \naccordance with the referenced standards. \n \nThese restrictions prohibit the outdoor storage \nof other, more hazardous types of pallets that \nhave not been specifically fire tested in order to \ndetermine their performance and hazard level. \n315.7.6 Pile separation distances. In addition to \nthe other requirements of this section, pallet stacks \nand piles shall be separated in accordance with \nSections 315.7.6.1 and 315.7.6.2.\n\n❖ This section introduces the pile separation \ndistance requirements that are listed in Tables \n315.7.6(1) through 315.7.6(4). \n315.7.6.1 \nBuilding separation.  Pallet stacks \nand piles shall be separated from buildings in \naccordance with Table 315.7.6(1) for wood pallets \nand Table 315.7.6(2) for plastic pallets.\n\n❖ This section provides direct reference to Table \n315.7.6(1) and Table 315.7.6(2). These \ntables list requirements based on building wall \nconstruction type, wall opening type and the \nnumber of total pallets that are stored. Table \n315.7.6(1) is specific to wood pallets and \nTable 315.7.6(2) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom any nearby building walls in order to \nprevent fire spread to adjacent construction on \nthe same lot and to maintain sufficient \nseparation distance from the hazard in order to \nmaintain access. \n315.7.6.2 \nSeparation from other pallets \nand on-site storage. Pallets shall be separated from \nother pallet piles and other storage in accordance \nwith Table 315.7.6(3) for wood pallets and Table \n315.7.6(4) for plastic pallets.\n\n❖ This section provides direct reference to Table \n315.7.6(2) and Table 315.7.6(4). These \ntables list requirements based on the distances \nbetween other pallet piles, as limited by \nSections 315.7.3 and 315.7.4, other nonpallet \nstorage areas and the number of total pallets \nthat are stored in each individual pile. Table \n315.7.6(3) is specific to wood pallets and \nTable 315.7.6(4) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom other nearby pallet piles and nonpallet \nstorage in order to prevent fire spread from any \nstorage pile to an adjacent storage pile on the \nsame lot and to maintain sufficient separation \ndistance from the hazard in order to maintain \n-",
      "chapter_id": "ch3",
      "section_id": "sec312"
    },
    {
      "page": 73,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n243 \n \naccess.  \n315.7.7 Prohibited locations.  Pallets shall not be \nstored underneath high-voltage transmission lines, \nelevated roadways or elevated railways. \n❖ \nThis section prohibits the storage of pallets \nunder the three listed critical transmission and \ntransportation structures due to the increased \npotential hazardous spread of fire and \ndisruption of service as well as the increased \ndifficulty in accessing such a pallet storage \narea. \nSECTION 316 HAZARDS TO FIRE \nFIGHTERS \n316.1 Trapdoors to be closed. Trapdoors and \nscuttle covers, other than those that are within a \ndwelling unit or automatically operated, shall be \nkept closed at all times except when in use. \n❖ \nTrapdoors and unguarded openings in floors \nand walkways must remain in the closed \nposition or be designed to automatically close \nupon activation of the fire alarm system. \nOpenings in floors or walkways can injure \nemergency responders, especially if vision is \nobscured. \n316.2 Shaftway markings. Vertical shafts shall \nbe identified as required by this section. \n❖ \nThis section was developed to prevent fire \nfighters from falling through shafts when \nentering buildings off ladders placed on the \nexterior of the building. \n316.2.1 Exterior access to shaftways. Outside \nopenings accessible to the fire department and that \nopen directly on a hoistway or shaftway \ncommunicating between two or more floors in a \nbuilding shall be plainly marked with the word \nSHAFTWAY in red letters not less than 150 mm \nhigh on a white background. Such warning signs \nshall be placed so as to be readily discernible from \nthe outside of the building. \n❖ \nExterior wall openings that are accessible to fire \nfighters by way of ladders and aerial equipment \nand open directly into shafts or hoistways \ncommunicating between two or more floors \nmust be clearly marked (see Commentary \nFigure 316.2.1). \n316.2.2 Interior access to shaftways. Door or \nwindow openings to a hoistway or shaftway from \nthe interior of the building shall be plainly marked \nwith the word SHAFTWAY in red letters not less \nthan 150 mm high on a white background. Such \nwarning signs shall be placed so as to be readily \ndiscernible. \nException: Marking shall not be required on \nshaftway openings that are readily discernible as \nopenings onto a shaftway by the construction or \narrangement. \n❖ \nOpenings into shaftways from the interior of the \nbuilding pose a threat to fire fighters when \nvisibility is poor. Interior shaft openings must be \nmarked so that they are plainly visible from the \ninterior of the building. \n \nIf fire fighters can readily identify an opening \ninto a shaft by the way the opening is \nconstructed, the shaft opening need not be \nmarked, keeping in mind that the fire fighter \nmay be feeling his or her way in heavy smoke \nor darkness. \n316.3 Pitfalls. \nThe \nintentional \ndesign \nor \nalteration of buildings to disable, injure, maim or \nkill intruders is prohibited. A person shall not install \nand use firearms, sharp or pointed objects, razor \nwire, explosives, flammable or combustible liquid \ncontainers, or dispensers containing highly toxic, \ntoxic, irritant or other hazardous materials in a \nmanner that could passively or actively disable, \ninjure, maim or kill a fire fighter who forcibly enters \na building for the purpose of controlling or \nextinguishing a fire, rescuing trapped occupants or \nrendering other emergency assistance. \n❖ \nThis paragraph prohibits the use of “booby-\ntraps” in buildings, for whatever reason, if they \ncould injure or disable the emergency \nresponder during the performance of his or her \nduties. \n316.4 Obstructions on roofs. Wires, cables, \nropes, antennas, or other suspended obstructions \ninstalled on the roof of a building having a roof \nslope of less than 30 degrees shall not create an \nobstruction that is less than 2100 mm high above \nthe surface of the roof. \nExceptions: \n1. Such obstruction shall be permitted where \nthe wire, cable, rope, antenna or suspended \nobstruction is encased in a white, 50 mm \nminimum diameter plastic pipe or an \napproved equivalent. \n2. Such obstruction shall be permitted where \nthere is a solid obstruction below such that \naccidentally walking into the wire, cable, \nrope, antenna or suspended obstruction is not \npossible. \n❖ \nSection 101.2 is intended, in part, to control \nconditions that can affect the safety of fire \nfighters and emergency responders during \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n243 \n \naccess.  \n315.7.7 Prohibited locations.  Pallets shall not be \nstored underneath high-voltage transmission lines, \nelevated roadways or elevated railways.",
      "commentary": "This section prohibits the storage of pallets \nunder the three listed critical transmission and \ntransportation structures due to the increased \npotential hazardous spread of fire and \ndisruption of service as well as the increased \ndifficulty in accessing such a pallet storage \narea. \nSECTION 316 HAZARDS TO FIRE \nFIGHTERS \n316.1 Trapdoors to be closed. Trapdoors and \nscuttle covers, other than those that are within a \ndwelling unit or automatically operated, shall be \nkept closed at all times except when in use.\n\n❖ Trapdoors and unguarded openings in floors \nand walkways must remain in the closed \nposition or be designed to automatically close \nupon activation of the fire alarm system. \nOpenings in floors or walkways can injure \nemergency responders, especially if vision is \nobscured. \n316.2 Shaftway markings. Vertical shafts shall \nbe identified as required by this section.\n\n❖ This section was developed to prevent fire \nfighters from falling through shafts when \nentering buildings off ladders placed on the \nexterior of the building. \n316.2.1 Exterior access to shaftways. Outside \nopenings accessible to the fire department and that \nopen directly on a hoistway or shaftway \ncommunicating between two or more floors in a \nbuilding shall be plainly marked with the word \nSHAFTWAY in red letters not less than 150 mm \nhigh on a white background. Such warning signs \nshall be placed so as to be readily discernible from \nthe outside of the building.\n\n❖ Exterior wall openings that are accessible to fire \nfighters by way of ladders and aerial equipment \nand open directly into shafts or hoistways \ncommunicating between two or more floors \nmust be clearly marked (see Commentary \nFigure 316.2.1). \n316.2.2 Interior access to shaftways. Door or \nwindow openings to a hoistway or shaftway from \nthe interior of the building shall be plainly marked \nwith the word SHAFTWAY in red letters not less \nthan 150 mm high on a white background. Such \nwarning signs shall be placed so as to be readily \ndiscernible. \nException: Marking shall not be required on \nshaftway openings that are readily discernible as \nopenings onto a shaftway by the construction or \narrangement.\n\n❖ Openings into shaftways from the interior of the \nbuilding pose a threat to fire fighters when \nvisibility is poor. Interior shaft openings must be \nmarked so that they are plainly visible from the \ninterior of the building. \n \nIf fire fighters can readily identify an opening \ninto a shaft by the way the opening is \nconstructed, the shaft opening need not be \nmarked, keeping in mind that the fire fighter \nmay be feeling his or her way in heavy smoke \nor darkness. \n316.3 Pitfalls. \nThe \nintentional \ndesign \nor \nalteration of buildings to disable, injure, maim or \nkill intruders is prohibited. A person shall not install \nand use firearms, sharp or pointed objects, razor \nwire, explosives, flammable or combustible liquid \ncontainers, or dispensers containing highly toxic, \ntoxic, irritant or other hazardous materials in a \nmanner that could passively or actively disable, \ninjure, maim or kill a fire fighter who forcibly enters \na building for the purpose of controlling or \nextinguishing a fire, rescuing trapped occupants or \nrendering other emergency assistance.\n\n❖ This paragraph prohibits the use of “booby-\ntraps” in buildings, for whatever reason, if they \ncould injure or disable the emergency \nresponder during the performance of his or her \nduties. \n316.4 Obstructions on roofs. Wires, cables, \nropes, antennas, or other suspended obstructions \ninstalled on the roof of a building having a roof \nslope of less than 30 degrees shall not create an \nobstruction that is less than 2100 mm high above \nthe surface of the roof. \nExceptions: \n1. Such obstruction shall be permitted where \nthe wire, cable, rope, antenna or suspended \nobstruction is encased in a white, 50 mm \nminimum diameter plastic pipe or an \napproved equivalent. \n2. Such obstruction shall be permitted where \nthere is a solid obstruction below such that \naccidentally walking into the wire, cable, \nrope, antenna or suspended obstruction is not \npossible.\n\n❖ Section 101.2 is intended, in part, to control \nconditions that can affect the safety of fire \nfighters and emergency responders during \n-",
      "chapter_id": "ch3",
      "section_id": "sec316"
    },
    {
      "page": 74,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n244 \n \noperations. \nThese \nconditions \ninclude \nobstructions on the roofs of buildings. This \nsection does not prohibit the installation of \nthese items, but it requires that they be \nidentified or protected. The primary concern is \npoorly identified or unidentified obstructions on \nbuilding \nroofs \nthat \ncan \nbecome \nan \nentanglement hazard or, in the case of \nequipment such as cellular or wireless \ncommunication antennas, a potential pathway \nfor stray current if the electrical ground is \nsomehow compromised and an emergency \nresponder comes into contact with it. These \nprovisions will also help to protect maintenance \nworkers as they are working on a rooftop. \n \nThis \nsection \naddresses \nobstructions \non \nbuilding roofs and was developed to establish \ncriteria for identifying such obstructions. It is \napplicable only to roofs with a slope of 30 \ndegrees or less. This section requires that a \nmeans of identification, a barrier, or some other \nform of obstruction be provided when a guy \nwire, cable, or rope is less than 2100 mm \nabove the roof level. The 2100 mm value is \nbased on the potential of a fire-fighter in a \nsmoke-obscured environment striking the \ncable or wire, especially in the head, neck or \nupper torso area. A common fire service slang \nterm for this is “being clothes lined” and these \nevents have resulted in serious injury from \nentanglement or falling from a roof, including \npermanent paralysis of fire fighters and other \nemergency responders. \n \nWhere the obstruction is located in the plane \nthat is 2100 mm or less below the roof surface, \nException 1 allows the use of a protective collar \nsuch as a 50 mm diameter plastic pipe that is \nsleeved over the cable. Other options could \ninclude illuminating the cable, or providing \nreflective marking of the cable, wire or rope \nwith a material similar to that used for marking \nof fire fighter clothing and gear. Any method \nthat offers equivalency to the prescribed pipe \nsleeve can be approved by the Fire official \nupon demonstration of equivalency. \n \nException 2 recognizes that solid obstructions \nsuch as screen walls or fencing can provide a \nphysical barrier so that walking under the wire \nis not possible and can eliminate the need for \nprotecting the emergency responders from roof \nobstructions that are less than 2100 mm above \nthe roof level. \n316.5 Security device. Any security device or \nsystem that emits any medium that could obscure a \nmeans of egress in any building, structure or \npremise shall be prohibited. \n❖ \nSecurity devices that, when activated, emit a \nmedium such as smoke or other aerosols into \na building could obscure exits or confuse \noccupants, \nthus \ncreating \nan \ninherently \ndangerous situation for the public and \nresponding emergency personnel. In cases of \nactivation of these devices, armed criminal \nperpetrators could be trapped inside buildings. \nLaw enforcement personnel arriving on the \nscene could easily believe that a building is on \nfire and responding fire fighters could enter and \nbe confronted by the perpetrator. Another \ndanger is that false fire alarms could be \ntransmitted automatically or by passers-by \nbecause of the appearance of smoke in the \nbuilding. See also the commentary to Section \n1032.2 regarding the reliability of exits. \n316.6 Structures \nand \noutdoor \nstorage \nunderneath high voltage transmission lines. \nStructures and outdoor storage underneath high-\nvoltage transmission lines shall comply with \nSections 316.6.1 and 316.6.2, respectively. \n❖ \nThis section introduces code provisions that \naddress \nrequirements \nfor \nstructure \nconstruction and material storage beneath \nhigh-voltage transmission lines (see definition \nin Section 202). The importance of such \nregulations and their impact on fire-fighter \nsafety cannot be overstated. Among the \nvarious hazards fire fighters face in the course \nof duty are electrical hazards during fire \nsuppression or rescue activities. Performing \nfire-ground operations near power lines may \nexpose fire fighters to electric shock hazards \nthrough the following means, among others: \n• Energized electrical \nlines \nor \nequipment \nobscured by dense smoke. \n• Smoke and hot gases from a large fire creating \na conductive path for electricity. When a fire is \nburning under a high-voltage transmission line, \nelectricity could arc from the conductor to the \nground, endangering people and objects near \nthe arc. \n• Making accidental contact with power lines \nthat are still energized. \n• Overhead \npower \nlines \nfalling \non \nand \nenergizing \nconductive \nequipment \nand \nmaterials located on the fire ground. \n• Electrical currents flowing through the ground \nand \nextending \nseveral \nmeters \n(ground \ngradient). \n• Solid-stream water applications on or around \nenergized \nor \ndowned \npower \nlines \nor \nequipment. \n \nThe regulations in Sections 316.6.1and \n316.6.2are intended to minimize the noted \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n244 \n \noperations. \nThese \nconditions \ninclude \nobstructions on the roofs of buildings. This \nsection does not prohibit the installation of \nthese items, but it requires that they be \nidentified or protected. The primary concern is \npoorly identified or unidentified obstructions on \nbuilding \nroofs \nthat \ncan \nbecome \nan \nentanglement hazard or, in the case of \nequipment such as cellular or wireless \ncommunication antennas, a potential pathway \nfor stray current if the electrical ground is \nsomehow compromised and an emergency \nresponder comes into contact with it. These \nprovisions will also help to protect maintenance \nworkers as they are working on a rooftop. \n \nThis \nsection \naddresses \nobstructions \non \nbuilding roofs and was developed to establish \ncriteria for identifying such obstructions. It is \napplicable only to roofs with a slope of 30 \ndegrees or less. This section requires that a \nmeans of identification, a barrier, or some other \nform of obstruction be provided when a guy \nwire, cable, or rope is less than 2100 mm \nabove the roof level. The 2100 mm value is \nbased on the potential of a fire-fighter in a \nsmoke-obscured environment striking the \ncable or wire, especially in the head, neck or \nupper torso area. A common fire service slang \nterm for this is “being clothes lined” and these \nevents have resulted in serious injury from \nentanglement or falling from a roof, including \npermanent paralysis of fire fighters and other \nemergency responders. \n \nWhere the obstruction is located in the plane \nthat is 2100 mm or less below the roof surface, \nException 1 allows the use of a protective collar \nsuch as a 50 mm diameter plastic pipe that is \nsleeved over the cable. Other options could \ninclude illuminating the cable, or providing \nreflective marking of the cable, wire or rope \nwith a material similar to that used for marking \nof fire fighter clothing and gear. Any method \nthat offers equivalency to the prescribed pipe \nsleeve can be approved by the Fire official \nupon demonstration of equivalency. \n \nException 2 recognizes that solid obstructions \nsuch as screen walls or fencing can provide a \nphysical barrier so that walking under the wire \nis not possible and can eliminate the need for \nprotecting the emergency responders from roof \nobstructions that are less than 2100 mm above \nthe roof level. \n316.5 Security device. Any security device or \nsystem that emits any medium that could obscure a \nmeans of egress in any building, structure or \npremise shall be prohibited.",
      "commentary": "Security devices that, when activated, emit a \nmedium such as smoke or other aerosols into \na building could obscure exits or confuse \noccupants, \nthus \ncreating \nan \ninherently \ndangerous situation for the public and \nresponding emergency personnel. In cases of \nactivation of these devices, armed criminal \nperpetrators could be trapped inside buildings. \nLaw enforcement personnel arriving on the \nscene could easily believe that a building is on \nfire and responding fire fighters could enter and \nbe confronted by the perpetrator. Another \ndanger is that false fire alarms could be \ntransmitted automatically or by passers-by \nbecause of the appearance of smoke in the \nbuilding. See also the commentary to Section \n1032.2 regarding the reliability of exits. \n316.6 Structures \nand \noutdoor \nstorage \nunderneath high voltage transmission lines. \nStructures and outdoor storage underneath high-\nvoltage transmission lines shall comply with \nSections 316.6.1 and 316.6.2, respectively.\n\n❖ This section introduces code provisions that \naddress \nrequirements \nfor \nstructure \nconstruction and material storage beneath \nhigh-voltage transmission lines (see definition \nin Section 202). The importance of such \nregulations and their impact on fire-fighter \nsafety cannot be overstated. Among the \nvarious hazards fire fighters face in the course \nof duty are electrical hazards during fire \nsuppression or rescue activities. Performing \nfire-ground operations near power lines may \nexpose fire fighters to electric shock hazards \nthrough the following means, among others: \n• Energized electrical \nlines \nor \nequipment \nobscured by dense smoke. \n• Smoke and hot gases from a large fire creating \na conductive path for electricity. When a fire is \nburning under a high-voltage transmission line, \nelectricity could arc from the conductor to the \nground, endangering people and objects near \nthe arc. \n• Making accidental contact with power lines \nthat are still energized. \n• Overhead \npower \nlines \nfalling \non \nand \nenergizing \nconductive \nequipment \nand \nmaterials located on the fire ground. \n• Electrical currents flowing through the ground \nand \nextending \nseveral \nmeters \n(ground \ngradient). \n• Solid-stream water applications on or around \nenergized \nor \ndowned \npower \nlines \nor \nequipment. \n \nThe regulations in Sections 316.6.1and \n316.6.2are intended to minimize the noted \n-",
      "chapter_id": "ch3",
      "section_id": "sec316"
    },
    {
      "page": 75,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n245 \n \nexposures by prohibiting buildings, structures \nand storage from being constructed or \nmaintained beneath high voltage transmission \nlines except under the strictest of conditions \nand only with the Fire official’s approval. \n316.6.1 Structures. \nStructures \nshall \nnot \nbe \nconstructed within the utility easement beneath \nhigh-voltage transmission lines. \nException: \nRestrooms \nand \nunoccupied \ntelecommunication structures of noncombustible \nconstruction less than 4500 mm in height. \n❖ \nStructure \nfires \nunderneath \nhigh-voltage \ntransmission lines could cause arcing and \nshock hazard. Fire-fighting operations can \ninvolve the use of elevated platforms or aerial \nladder \napparatus \nand \nother \nemergency \nequipment, personnel above ground and hose \nstreams that may come in close proximity to \nhigh-voltage transmission lines. According to \nnationally \nrecognized \nutility \ncompanies, \nmanual de-energization of lines may take 20 \nminutes or longer to accomplish.  \n \nThe exception recognizes that certain ancillary \nstructures, such as restroom buildings and \ntelecommunications \nstructures, \ndo \nnot \ngenerally present a significant exposure threat \nto overhead power lines. \n316.6.2 Outdoor storage. Outdoor storage within \nthe utility easement underneath high-voltage \ntransmission \nlines \nshall \nbe \nlimited \nto \nnoncombustible material. Storage of hazardous \nmaterials including, but not limited to, flammable \nand combustible liquids is prohibited. \nException: \nCombustible \nstorage, \nincluding \nvehicles and fuel storage for backup power \nequipment serving public utility equipment, is \nallowed, provided that a plan indicating the storage \nconfiguration is submitted and approved. \n❖ \nThis section regulates the fire load that can be \nallowed to exist beneath overhead high-voltage \ntransmission lines by restricting outdoor \nstorage \nwithin \nthe \neasement \nto \nonly \nnoncombustible materials. The \nexception \nrecognizes \nthat, \nin \ncertain \ninstances, \ncombustible materials may need to be stored \nwithin the easement, such as for utility work on \nthe power lines. Such materials storage must \nbe strictly regulated through a plans submittal \nand review process and approval by the Fire \nofficial. This section also makes it clear that \nunder \nno \ncircumstances \nare \nhazardous \nmaterials allowed to be stored beneath the \npower lines. \nSECTION 317 LANDSCAPED ROOFS \n317.1 General. Landscaped roofs shall be \ninstalled and maintained in accordance with \nSections 317.2 through 317.5 and Sections 1505 \nand 1507.15 of SBC 201. \n❖ \nAmong the major elements of green building \nconstruction are energy conservation and \npreservation of natural resources such as \nwater. Rooftop vegetation accomplishes both \nusing landscaping to cover part of a building \nroof. Landscaped roofs offer a number of \nsavings to the building owner. For buildings \nconstructed with a membrane-type roofing \nsystem, landscaping can increase the life of the \nroofing materials by almost 100 percent \naccording to some studies. Depending on the \ndesign, roof area and local climate, research \nhas found certain green roofs can reduce \nsummer cooling loads by about 25 percent and \nin some cases have reduced heat gain by 95 \npercent. In addition to reduced energy costs, \nthese reductions have the potential to reduce \nthe size of HVAC equipment, which in turn \nlowers the capital costs for construction. These \nroofs can also reduce the sound pressure level \ninside of the building and are helpful in \ncontrolling storm water runoff. \n \nSection 317 addresses landscaped roofs. The \nrequirements in this section limit the, require \nthe use of roof assembles designed for severe \nfire exposures and provide for the installation \nof a standpipe connection. It also sets forth \nrequirements for establishing a maintenance \nplan for the vegetation installed on landscaped \nroofs. This section does not define what \nconstitutes a landscaped roof; however, it is \nintended to deal with the structural and fire \nsafety concerns regarding construction that \ncreates a green space on a building roof rather \nthan the placement of a small landscaped roof. \n \nThis section references the requirements in \nSBC 201 Chapter 15 for landscaped roofs. \nSBC 201 Section 1507.16 requires compliance \nwith the requirements of the code, SBC 201 \nChapter \n15 \nand \nspecific \nstructural \nrequirements in SBC 201 Chapter 16 for \nspecial purpose roofs and landscaped roofs. \nSBC 201 requires landscaped roofs to be \ncalculated at a minimum 1 kN/m2 uniform live \nload and that the weight of landscaping \nmaterials be considered as dead loads and \ncomputed assuming the rooftop soil is \nsaturated. \n \nIn addition to SBC 201 structural requirements, \nlandscaped roofs can also require the \ninstallation of a listed Class A roof assembly. \nSection 317.1 of the code references the \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n245 \n \nexposures by prohibiting buildings, structures \nand storage from being constructed or \nmaintained beneath high voltage transmission \nlines except under the strictest of conditions \nand only with the Fire official’s approval. \n316.6.1 Structures. \nStructures \nshall \nnot \nbe \nconstructed within the utility easement beneath \nhigh-voltage transmission lines. \nException: \nRestrooms \nand \nunoccupied \ntelecommunication structures of noncombustible \nconstruction less than 4500 mm in height.",
      "commentary": "Structure \nfires \nunderneath \nhigh-voltage \ntransmission lines could cause arcing and \nshock hazard. Fire-fighting operations can \ninvolve the use of elevated platforms or aerial \nladder \napparatus \nand \nother \nemergency \nequipment, personnel above ground and hose \nstreams that may come in close proximity to \nhigh-voltage transmission lines. According to \nnationally \nrecognized \nutility \ncompanies, \nmanual de-energization of lines may take 20 \nminutes or longer to accomplish.  \n \nThe exception recognizes that certain ancillary \nstructures, such as restroom buildings and \ntelecommunications \nstructures, \ndo \nnot \ngenerally present a significant exposure threat \nto overhead power lines. \n316.6.2 Outdoor storage. Outdoor storage within \nthe utility easement underneath high-voltage \ntransmission \nlines \nshall \nbe \nlimited \nto \nnoncombustible material. Storage of hazardous \nmaterials including, but not limited to, flammable \nand combustible liquids is prohibited. \nException: \nCombustible \nstorage, \nincluding \nvehicles and fuel storage for backup power \nequipment serving public utility equipment, is \nallowed, provided that a plan indicating the storage \nconfiguration is submitted and approved.\n\n❖ This section regulates the fire load that can be \nallowed to exist beneath overhead high-voltage \ntransmission lines by restricting outdoor \nstorage \nwithin \nthe \neasement \nto \nonly \nnoncombustible materials. The \nexception \nrecognizes \nthat, \nin \ncertain \ninstances, \ncombustible materials may need to be stored \nwithin the easement, such as for utility work on \nthe power lines. Such materials storage must \nbe strictly regulated through a plans submittal \nand review process and approval by the Fire \nofficial. This section also makes it clear that \nunder \nno \ncircumstances \nare \nhazardous \nmaterials allowed to be stored beneath the \npower lines. \nSECTION 317 LANDSCAPED ROOFS \n317.1 General. Landscaped roofs shall be \ninstalled and maintained in accordance with \nSections 317.2 through 317.5 and Sections 1505 \nand 1507.15 of SBC 201.\n\n❖ Among the major elements of green building \nconstruction are energy conservation and \npreservation of natural resources such as \nwater. Rooftop vegetation accomplishes both \nusing landscaping to cover part of a building \nroof. Landscaped roofs offer a number of \nsavings to the building owner. For buildings \nconstructed with a membrane-type roofing \nsystem, landscaping can increase the life of the \nroofing materials by almost 100 percent \naccording to some studies. Depending on the \ndesign, roof area and local climate, research \nhas found certain green roofs can reduce \nsummer cooling loads by about 25 percent and \nin some cases have reduced heat gain by 95 \npercent. In addition to reduced energy costs, \nthese reductions have the potential to reduce \nthe size of HVAC equipment, which in turn \nlowers the capital costs for construction. These \nroofs can also reduce the sound pressure level \ninside of the building and are helpful in \ncontrolling storm water runoff. \n \nSection 317 addresses landscaped roofs. The \nrequirements in this section limit the, require \nthe use of roof assembles designed for severe \nfire exposures and provide for the installation \nof a standpipe connection. It also sets forth \nrequirements for establishing a maintenance \nplan for the vegetation installed on landscaped \nroofs. This section does not define what \nconstitutes a landscaped roof; however, it is \nintended to deal with the structural and fire \nsafety concerns regarding construction that \ncreates a green space on a building roof rather \nthan the placement of a small landscaped roof. \n \nThis section references the requirements in \nSBC 201 Chapter 15 for landscaped roofs. \nSBC 201 Section 1507.16 requires compliance \nwith the requirements of the code, SBC 201 \nChapter \n15 \nand \nspecific \nstructural \nrequirements in SBC 201 Chapter 16 for \nspecial purpose roofs and landscaped roofs. \nSBC 201 requires landscaped roofs to be \ncalculated at a minimum 1 kN/m2 uniform live \nload and that the weight of landscaping \nmaterials be considered as dead loads and \ncomputed assuming the rooftop soil is \nsaturated. \n \nIn addition to SBC 201 structural requirements, \nlandscaped roofs can also require the \ninstallation of a listed Class A roof assembly. \nSection 317.1 of the code references the \n-",
      "chapter_id": "ch3",
      "section_id": "sec317"
    },
    {
      "page": 76,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n246 \n \nprovisions in SBC 201 Section 1505, which \nsets forth the fire exposure ratings for roof \nassemblies. \nSBC \n201 \nfire \nclassification \nrequirements for roof assemblies are based on \nthe building’s construction type, not on the \nclassification of the building’s occupancy. The \nminimum \nroof \ncovering \nclassification \nprescribed by SBC 201 is either a Class B or \nClass C roof assembly. Class A roof \nassemblies are specified where the jurisdiction \nhas adopted Appendix D of SBC 201 and the \nbuilding is located in a fire district or where \nrequired in the IWUIC. SBC 201 Section \n1505.2 requires Class A assemblies to be \nlisted and identified as such by an approved \ntesting agency, but because SBC 201 does not \nnormally require the installation of Class A roof \nassemblies, the number of listed systems \navailable to design professionals will be limited. \nAdditional requirements on the design of green \nroofs are contained in SBC 1001. Another \nsource of information on “green roofs” is \ncontained in Property Loss Prevention Data \nSheet 1-35, Green Roof Systems, published by \nFM Global. \n317.2 Landscaped roof size. Landscaped roof \nareas shall not exceed 1450 m2 in size for any single \narea with a maximum dimension of 39 m in length \nor width. A minimum 1.8 m clearance consisting of \na listed Class A roof assembly tested in accordance \nwith ASTM E108 or UL 790 shall be provided \nbetween adjacent landscaped roof areas. \n❖ \nOn large roofs, the code does not permit \ncomplete coverage of the roof with vegetation. \nThis section limits the area of landscaping to an \narea not exceeding 1450 m2, and its maximum \nlength or width dimension cannot exceed 39 m. \nThe 39 m value is based on the typical amount \nof hose carried by fire department for high-rise \nhose packs. If the area or dimension of a \nlandscaped roof exceeds the prescribed area \nor dimension limits, this section allows multiple \nlandscaped areas where each is separated by \na minimum 1.8 m buffer space constructed as \na listed Class A roof assembly. This buffer \nspace will slow fire spread between multiple \nlandscaped areas and will afford fire-fighter \naccess to each separated segment and \nprovide access to roof surface areas that may \nbe used for fire department ventilation \noperations. Note that for buildings in which \nSection 905 requires the installation of a \nstandpipe system, Section 905.3.8 will require \nthe extension of a standpipe hose valve to the \nroof level serving the landscaped roof. \n317.3 Rooftop \nstructure \nand \nequipment \nclearance. For all vegetative roofs abutting \ncombustible vertical surfaces, a Class A-rated roof \nsystem complying with ASTM E108 or UL 790 \nshall be achieved for a minimum 1800 mm wide \ncontinuous border placed around rooftop structures \nand all rooftop equipment including, but not limited \nto, mechanical and machine rooms, penthouses, \nskylights, roof vents, solar panels, antenna supports \nand building service equipment. \n❖ \nWhere \na \nbuilding \nutilizes \ncombustible \nconstruction \nfor \nthe \nconstruction \nof \npenthouses, mechanical equipment or rooftop \nelevator machine rooms, this section requires \na minimum 1.8 m border constructed around \nthe combustible construction. The buffer space \nis also constructed to SBC 201 requirements \nfor a listed Class A roof assembly (see \ncommentary, Section 317.1). The buffer space \nis not required if the vegetative roof or \nlandscaped roof is separated by more than 1.8 \nm from the combustible construction or when \nnoncombustible construction is used. This \nbuffer space will slow fire spread between \nlandscaped \nareas \nand \ncombustible \nconstruction and will afford fire-fighter access. \n317.4 Vegetation. \nVegetation \nshall \nbe \nmaintained in accordance with Sections 317.4.1 \nand 317.4.2. \n❖ \nThis section introduces requirements for the \nmaintenance of rooftop gardens or landscaped \nroof areas to reduce the fire risk that could \notherwise arise for buildings and exposure \nbuildings because of the possible lack of \nmaintenance. Basically, an unmaintained roof \ngarden that catches fire could be likened to a \nbrush fire being conducted on top of a building \nrather than on the ground, creating an \nincreased exposure hazard since roof covering \nrating requirements are based on flying \nembers, not falling ones. \n317.4.1 Irrigation. Supplemental irrigation shall \nbe provided to maintain levels of hydration \nnecessary to keep green roof plants alive and to \nkeep dry foliage to a minimum. \n❖ \nCare of rooftop vegetation by simple watering \nprovides a basic line of defense against \naccumulation of dry biomass that can present \na significant fire load if ignited. The frequency \nof watering is not specified due to the diverse \nmoisture needs of the wide variety of planted \nmaterials possible on any given roof. The \nperson responsible for the landscaped roof \nmust determine the level of watering needed \nfor this purpose and that information should be \nincluded in the maintenance plan authorized by \nSection 317.4.3. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n246 \n \nprovisions in SBC 201 Section 1505, which \nsets forth the fire exposure ratings for roof \nassemblies. \nSBC \n201 \nfire \nclassification \nrequirements for roof assemblies are based on \nthe building’s construction type, not on the \nclassification of the building’s occupancy. The \nminimum \nroof \ncovering \nclassification \nprescribed by SBC 201 is either a Class B or \nClass C roof assembly. Class A roof \nassemblies are specified where the jurisdiction \nhas adopted Appendix D of SBC 201 and the \nbuilding is located in a fire district or where \nrequired in the IWUIC. SBC 201 Section \n1505.2 requires Class A assemblies to be \nlisted and identified as such by an approved \ntesting agency, but because SBC 201 does not \nnormally require the installation of Class A roof \nassemblies, the number of listed systems \navailable to design professionals will be limited. \nAdditional requirements on the design of green \nroofs are contained in SBC 1001. Another \nsource of information on “green roofs” is \ncontained in Property Loss Prevention Data \nSheet 1-35, Green Roof Systems, published by \nFM Global. \n317.2 Landscaped roof size. Landscaped roof \nareas shall not exceed 1450 m2 in size for any single \narea with a maximum dimension of 39 m in length \nor width. A minimum 1.8 m clearance consisting of \na listed Class A roof assembly tested in accordance \nwith ASTM E108 or UL 790 shall be provided \nbetween adjacent landscaped roof areas.",
      "commentary": "On large roofs, the code does not permit \ncomplete coverage of the roof with vegetation. \nThis section limits the area of landscaping to an \narea not exceeding 1450 m2, and its maximum \nlength or width dimension cannot exceed 39 m. \nThe 39 m value is based on the typical amount \nof hose carried by fire department for high-rise \nhose packs. If the area or dimension of a \nlandscaped roof exceeds the prescribed area \nor dimension limits, this section allows multiple \nlandscaped areas where each is separated by \na minimum 1.8 m buffer space constructed as \na listed Class A roof assembly. This buffer \nspace will slow fire spread between multiple \nlandscaped areas and will afford fire-fighter \naccess to each separated segment and \nprovide access to roof surface areas that may \nbe used for fire department ventilation \noperations. Note that for buildings in which \nSection 905 requires the installation of a \nstandpipe system, Section 905.3.8 will require \nthe extension of a standpipe hose valve to the \nroof level serving the landscaped roof. \n317.3 Rooftop \nstructure \nand \nequipment \nclearance. For all vegetative roofs abutting \ncombustible vertical surfaces, a Class A-rated roof \nsystem complying with ASTM E108 or UL 790 \nshall be achieved for a minimum 1800 mm wide \ncontinuous border placed around rooftop structures \nand all rooftop equipment including, but not limited \nto, mechanical and machine rooms, penthouses, \nskylights, roof vents, solar panels, antenna supports \nand building service equipment.\n\n❖ Where \na \nbuilding \nutilizes \ncombustible \nconstruction \nfor \nthe \nconstruction \nof \npenthouses, mechanical equipment or rooftop \nelevator machine rooms, this section requires \na minimum 1.8 m border constructed around \nthe combustible construction. The buffer space \nis also constructed to SBC 201 requirements \nfor a listed Class A roof assembly (see \ncommentary, Section 317.1). The buffer space \nis not required if the vegetative roof or \nlandscaped roof is separated by more than 1.8 \nm from the combustible construction or when \nnoncombustible construction is used. This \nbuffer space will slow fire spread between \nlandscaped \nareas \nand \ncombustible \nconstruction and will afford fire-fighter access. \n317.4 Vegetation. \nVegetation \nshall \nbe \nmaintained in accordance with Sections 317.4.1 \nand 317.4.2.\n\n❖ This section introduces requirements for the \nmaintenance of rooftop gardens or landscaped \nroof areas to reduce the fire risk that could \notherwise arise for buildings and exposure \nbuildings because of the possible lack of \nmaintenance. Basically, an unmaintained roof \ngarden that catches fire could be likened to a \nbrush fire being conducted on top of a building \nrather than on the ground, creating an \nincreased exposure hazard since roof covering \nrating requirements are based on flying \nembers, not falling ones. \n317.4.1 Irrigation. Supplemental irrigation shall \nbe provided to maintain levels of hydration \nnecessary to keep green roof plants alive and to \nkeep dry foliage to a minimum.\n\n❖ Care of rooftop vegetation by simple watering \nprovides a basic line of defense against \naccumulation of dry biomass that can present \na significant fire load if ignited. The frequency \nof watering is not specified due to the diverse \nmoisture needs of the wide variety of planted \nmaterials possible on any given roof. The \nperson responsible for the landscaped roof \nmust determine the level of watering needed \nfor this purpose and that information should be \nincluded in the maintenance plan authorized by \nSection 317.4.3. \n-",
      "chapter_id": "ch3",
      "section_id": "sec905"
    },
    {
      "page": 77,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n247 \n \n317.4.2 Dead foliage. Excess biomass, such as \novergrown vegetation, leaves and other dead and \ndecaying material, shall be removed at regular \nintervals not less than two times per year. \n❖ \nIn order to manage the significant fuel load \naccumulation and fire hazard associated with \ndead or unkempt rooftop vegetation, this \nsection sets a basic level of maintenance and \nregular removal of dead biomass, similar to that \nfound in Section 304.1.2 for the maintenance of \nvegetation in and around a building (see \ncommentary, Section 304.1.2). \n317.4.3 Maintenance plan. The Fire official is \nauthorized to require a maintenance plan for \nvegetation placed on roofs due to the size of a \nlandscaped roof, materials used or where a fire \nhazard exists to the building or exposures due to the \nlack of maintenance. \n❖ \nThis section authorizes the Fire official to \nrequire a maintenance plan that may be used \nto \nguide \nmaintenance \npersonnel \nand \ninspectors in the care and upkeep of vegetation \nto reduce the hazard of having highly \ncombustible dead plantings on the roof. This is \nbeneficial to determine if the landscaped roof \nwill be maintained or is just a bunch of \nvegetation placed on the roof as a “do-it-\nyourself” project. The maintenance plan is also \nbeneficial to determine what happens to a \nbuilding that goes vacant or where the building \nowner does not keep up with maintenance. \n317.5 Maintenance \nequipment. \nFueled \nequipment stored on roofs and used for the care and \nmaintenance of vegetation on roofs shall be stored \nin accordance with Section 313. \n❖ \nThis section simply sends the code user to \nSection 313for appropriate storage regulations \nfor fueled equipment (see commentary, \nSection 313). \nSECTION 318 LAUNDRY CARTS \n318.1 Laundry carts with a capacity of 0.75 m3 \nor more. Laundry carts with an individual capacity \nof 0.75 m3 or more, used in laundries within Group \nB, E, F-1, I, M and R-1 occupancies, shall be \nconstructed of \nnoncombustible materials or \nmaterials having a peak rate of heat release not \nexceeding 300 kW/m2 at a flux of 50 kW/m2 where \ntested in a horizontal orientation in accordance with \nASTM E1354. \nExceptions: \n1. Laundry carts in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled throughout in accordance with \nSection 903.3.1.1. \n2. Laundry carts in coin-operated laundries. \n❖ \nThe change from cooking with animal fat to \nvegetable oil has increased the number of \nspontaneous ignition fires. These fires occur \nfrequently in laundry operations due to \ninsufficient cool-down time in the laundry \ndrying process and have been known to ignite \nin freshly folded linen, often contained in \npolyethylene laundry carts. Medium-density \npolyethylene laundry carts which have a fuel \ncontent of approximately 46566 kJ/kg [0.75 m3] \nare commonly used in industrial, commercial \nand institutional laundry operations. This \nmaterial is essentially equal to the fuel value for \ngasoline and becomes a burning liquid that \nspreads and flows when involved in a fire. As \nsuch, the cart flammability hazard must be \nmitigated. This section does that by limiting \ncombustible container heat release rate and \nheat flux using the test parameters of ASTM \nE1354. The peak rate of heat release criterion \nis consistent with the one in Sections 304.3.2, \n304.3.4 and 808.1. The efficacy of using these \nlesser-hazard carts has been demonstrated in \nseveral commercial and institutional fire \nincidents wherein the burning commercial \ndryer contents were emptied into an ASTM \nE1354 container and taken outside and \noverhauled without evacuation of the building, \nloss to the structure or damage to the \ncontainer. \n \nException 1 permits the use and storage of \nordinary laundry carts in areas protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nnumber that could be stored under these \nconditions. \n \nException 2 recognizes that the small carts \nused in neighborhood coin laundries do not \npresent the same hazard as those used in \ncommercial-type \noperations \nbecause \nthe \nclothes and other laundered items do not \nremain in the cart for a significant length of time. \nSECTION 319 MOBILE FOOD \nPREPARATION VEHICLES \n319.1 General. Mobile food preparation vehicles \nthat are equipped with appliances that produce \nsmoke or grease-laden vapors shall comply with \nthis section. \n❖ \nThis section introduces the requirements for \nmobile food preparation vehicles that have \nequipment that produces smoke or grease-\nladen vapors. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n247 \n \n317.4.2 Dead foliage. Excess biomass, such as \novergrown vegetation, leaves and other dead and \ndecaying material, shall be removed at regular \nintervals not less than two times per year.",
      "commentary": "In order to manage the significant fuel load \naccumulation and fire hazard associated with \ndead or unkempt rooftop vegetation, this \nsection sets a basic level of maintenance and \nregular removal of dead biomass, similar to that \nfound in Section 304.1.2 for the maintenance of \nvegetation in and around a building (see \ncommentary, Section 304.1.2). \n317.4.3 Maintenance plan. The Fire official is \nauthorized to require a maintenance plan for \nvegetation placed on roofs due to the size of a \nlandscaped roof, materials used or where a fire \nhazard exists to the building or exposures due to the \nlack of maintenance.\n\n❖ This section authorizes the Fire official to \nrequire a maintenance plan that may be used \nto \nguide \nmaintenance \npersonnel \nand \ninspectors in the care and upkeep of vegetation \nto reduce the hazard of having highly \ncombustible dead plantings on the roof. This is \nbeneficial to determine if the landscaped roof \nwill be maintained or is just a bunch of \nvegetation placed on the roof as a “do-it-\nyourself” project. The maintenance plan is also \nbeneficial to determine what happens to a \nbuilding that goes vacant or where the building \nowner does not keep up with maintenance. \n317.5 Maintenance \nequipment. \nFueled \nequipment stored on roofs and used for the care and \nmaintenance of vegetation on roofs shall be stored \nin accordance with Section 313.\n\n❖ This section simply sends the code user to \nSection 313for appropriate storage regulations \nfor fueled equipment (see commentary, \nSection 313). \nSECTION 318 LAUNDRY CARTS \n318.1 Laundry carts with a capacity of 0.75 m3 \nor more. Laundry carts with an individual capacity \nof 0.75 m3 or more, used in laundries within Group \nB, E, F-1, I, M and R-1 occupancies, shall be \nconstructed of \nnoncombustible materials or \nmaterials having a peak rate of heat release not \nexceeding 300 kW/m2 at a flux of 50 kW/m2 where \ntested in a horizontal orientation in accordance with \nASTM E1354. \nExceptions: \n1. Laundry carts in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled throughout in accordance with \nSection 903.3.1.1. \n2. Laundry carts in coin-operated laundries.\n\n❖ The change from cooking with animal fat to \nvegetable oil has increased the number of \nspontaneous ignition fires. These fires occur \nfrequently in laundry operations due to \ninsufficient cool-down time in the laundry \ndrying process and have been known to ignite \nin freshly folded linen, often contained in \npolyethylene laundry carts. Medium-density \npolyethylene laundry carts which have a fuel \ncontent of approximately 46566 kJ/kg [0.75 m3] \nare commonly used in industrial, commercial \nand institutional laundry operations. This \nmaterial is essentially equal to the fuel value for \ngasoline and becomes a burning liquid that \nspreads and flows when involved in a fire. As \nsuch, the cart flammability hazard must be \nmitigated. This section does that by limiting \ncombustible container heat release rate and \nheat flux using the test parameters of ASTM \nE1354. The peak rate of heat release criterion \nis consistent with the one in Sections 304.3.2, \n304.3.4 and 808.1. The efficacy of using these \nlesser-hazard carts has been demonstrated in \nseveral commercial and institutional fire \nincidents wherein the burning commercial \ndryer contents were emptied into an ASTM \nE1354 container and taken outside and \noverhauled without evacuation of the building, \nloss to the structure or damage to the \ncontainer. \n \nException 1 permits the use and storage of \nordinary laundry carts in areas protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nnumber that could be stored under these \nconditions. \n \nException 2 recognizes that the small carts \nused in neighborhood coin laundries do not \npresent the same hazard as those used in \ncommercial-type \noperations \nbecause \nthe \nclothes and other laundered items do not \nremain in the cart for a significant length of time. \nSECTION 319 MOBILE FOOD \nPREPARATION VEHICLES \n319.1 General. Mobile food preparation vehicles \nthat are equipped with appliances that produce \nsmoke or grease-laden vapors shall comply with \nthis section.\n\n❖ This section introduces the requirements for \nmobile food preparation vehicles that have \nequipment that produces smoke or grease-\nladen vapors. \n-",
      "chapter_id": "ch3",
      "section_id": "sec318"
    },
    {
      "page": 78,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n248 \n \n319.2 Permit required. Permits shall be required \nas set forth in Section 105.5. \n❖ \nThis section makes it clear that permits are \nrequired for this type of operation and provides \ndirect reference to the requirement in Chapter \n1. The specific section for mobile food \npreparation vehicles is Section 105.5.32. \n319.3 Exhaust hood. Cooking equipment that \nproduces grease-laden vapors shall be provided \nwith a kitchen exhaust hood in accordance with \nSection 606. \n❖ \nThis section provides the direct section \nreference to the requirements for exhaust \nhoods that are used in these vehicles and \nmakes it clear that those requirements apply in \nthis specific use. \n319.4 Fire protection. Fire protection shall be \nprovided in accordance with Sections 319.4.1 and \n319.4.2. \n❖ \nThis section introduces the requirements for \nthe fire protection of mobile food preparation \nvehicles. \n319.4.1 Fire protection for cooking equipment. \nCooking equipment shall be protected by automatic \nfire extinguishing systems in accordance with \nSection 904.13. \n❖ \nThis section provides the direct section \nreference to fire protection requirements for \nthese vehicles and makes it clear that the same \nrequirements that apply to fixed indoor \ncommercial cooking operations also apply in \nthis specific mobile vehicle use. \n319.4.2 Fire \nextinguisher. \nPortable \nfire \nextinguishers shall be provided in accordance with \nSection 906.4. \n❖ \nThis section provides the direct section \nreference \nto \nportable \nfire \nextinguisher \nrequirements for these vehicles and makes it \nclear that the same requirements that apply to \nfixed indoor commercial cooking operations \nalso apply in this specific mobile vehicle use. \n319.5 Appliance connection to fuel supply \npiping. Gas cooking appliances shall be secured in \nplace and connected to fuel-supply piping with an \nappliance \nconnector \ncomplying \nwith \nANSI \nZ21.69/CSA 6.16. The connector installation shall \nbe \nconfigured \nin \naccordance \nwith \nthe \nmanufacturer’s installation instructions. Movement \nof appliances shall be limited by restraining devices \ninstalled in accordance with the connector and \nappliance manufacturers’ instructions. \n❖ \nSimilar to the requirements of Section 606.4, \nthis section is intended to prohibit the practice \nof \nreplacing \nlisted \nflexible \npiping \nwith \nresidential flexible piping and using any \nconnections that do not conform to the \nreferenced standards. Residential flexible \npiping is more easily damaged when cooking \nequipment is moved for cleaning, and \nspecifically in this case, movement due to \nvehicle motion, thus causing a fire/life safety \nproblem with gas leaks and fires. In addition, it \nalso limits the distance that the appliances can \nbe moved for cleaning, further protecting the \nconnection. \n319.6 Cooking oil storage containers. Cooking \noil \nstorage \ncontainers \nwithin \nmobile \nfood \npreparation vehicles shall have a maximum \naggregate volume not more than 450 L, and shall be \nstored in such a way as to not be toppled or damaged \nduring transport. \n❖ \nThis section provides the limit on the amount of \ncooking oil that can be stored in containers \nwithin the vehicles. The additional requirement \nfor container restraint and protection is \nprovided to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.7 Cooking oil storage tanks. Cooking oil \nstorage tanks within mobile food preparation \nvehicles shall comply with Sections 319.7.1 \nthrough 319.7.5.2. \n❖ \nThis section introduces the requirements for \ncooking oil storage tanks within mobile food \npreparation vehicles. \n319.7.1 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 80 or UL 142, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions. \n❖ \nSimilar to Section 608.2, this section provides \nthe listing requirements for metallic storage \ntanks that are within mobile food preparation \nvehicles. Specifically, they are to be listed as \ncomplying with either UL 80 or UL142. Both \nstandards are limited to shop-fabricated, \nabove-ground storage tanks (ASTs) designed \nto operate at atmospheric pressure. Both \nstandards require tanks to be constructed of \ncarbon steel meeting a certain specification \nand, before shipment, to be tested at the \nfactory to confirm they are liquid tight. Tanks \nconstructed to UL 80 have a maximum volume \nof 2270 L. UL 142 does not limit the volume of \nASTs. Installations of metallic ASTs for cooking \noil storage also must comply with the \nmanufacturer’s installation instructions. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n248 \n \n319.2 Permit required. Permits shall be required \nas set forth in Section 105.5.",
      "commentary": "This section makes it clear that permits are \nrequired for this type of operation and provides \ndirect reference to the requirement in Chapter \n1. The specific section for mobile food \npreparation vehicles is Section 105.5.32. \n319.3 Exhaust hood. Cooking equipment that \nproduces grease-laden vapors shall be provided \nwith a kitchen exhaust hood in accordance with \nSection 606.\n\n❖ This section provides the direct section \nreference to the requirements for exhaust \nhoods that are used in these vehicles and \nmakes it clear that those requirements apply in \nthis specific use. \n319.4 Fire protection. Fire protection shall be \nprovided in accordance with Sections 319.4.1 and \n319.4.2.\n\n❖ This section introduces the requirements for \nthe fire protection of mobile food preparation \nvehicles. \n319.4.1 Fire protection for cooking equipment. \nCooking equipment shall be protected by automatic \nfire extinguishing systems in accordance with \nSection 904.13.\n\n❖ This section provides the direct section \nreference to fire protection requirements for \nthese vehicles and makes it clear that the same \nrequirements that apply to fixed indoor \ncommercial cooking operations also apply in \nthis specific mobile vehicle use. \n319.4.2 Fire \nextinguisher. \nPortable \nfire \nextinguishers shall be provided in accordance with \nSection 906.4.\n\n❖ This section provides the direct section \nreference \nto \nportable \nfire \nextinguisher \nrequirements for these vehicles and makes it \nclear that the same requirements that apply to \nfixed indoor commercial cooking operations \nalso apply in this specific mobile vehicle use. \n319.5 Appliance connection to fuel supply \npiping. Gas cooking appliances shall be secured in \nplace and connected to fuel-supply piping with an \nappliance \nconnector \ncomplying \nwith \nANSI \nZ21.69/CSA 6.16. The connector installation shall \nbe \nconfigured \nin \naccordance \nwith \nthe \nmanufacturer’s installation instructions. Movement \nof appliances shall be limited by restraining devices \ninstalled in accordance with the connector and \nappliance manufacturers’ instructions.\n\n❖ Similar to the requirements of Section 606.4, \nthis section is intended to prohibit the practice \nof \nreplacing \nlisted \nflexible \npiping \nwith \nresidential flexible piping and using any \nconnections that do not conform to the \nreferenced standards. Residential flexible \npiping is more easily damaged when cooking \nequipment is moved for cleaning, and \nspecifically in this case, movement due to \nvehicle motion, thus causing a fire/life safety \nproblem with gas leaks and fires. In addition, it \nalso limits the distance that the appliances can \nbe moved for cleaning, further protecting the \nconnection. \n319.6 Cooking oil storage containers. Cooking \noil \nstorage \ncontainers \nwithin \nmobile \nfood \npreparation vehicles shall have a maximum \naggregate volume not more than 450 L, and shall be \nstored in such a way as to not be toppled or damaged \nduring transport.\n\n❖ This section provides the limit on the amount of \ncooking oil that can be stored in containers \nwithin the vehicles. The additional requirement \nfor container restraint and protection is \nprovided to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.7 Cooking oil storage tanks. Cooking oil \nstorage tanks within mobile food preparation \nvehicles shall comply with Sections 319.7.1 \nthrough 319.7.5.2.\n\n❖ This section introduces the requirements for \ncooking oil storage tanks within mobile food \npreparation vehicles. \n319.7.1 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 80 or UL 142, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions.\n\n❖ Similar to Section 608.2, this section provides \nthe listing requirements for metallic storage \ntanks that are within mobile food preparation \nvehicles. Specifically, they are to be listed as \ncomplying with either UL 80 or UL142. Both \nstandards are limited to shop-fabricated, \nabove-ground storage tanks (ASTs) designed \nto operate at atmospheric pressure. Both \nstandards require tanks to be constructed of \ncarbon steel meeting a certain specification \nand, before shipment, to be tested at the \nfactory to confirm they are liquid tight. Tanks \nconstructed to UL 80 have a maximum volume \nof 2270 L. UL 142 does not limit the volume of \nASTs. Installations of metallic ASTs for cooking \noil storage also must comply with the \nmanufacturer’s installation instructions. \n-",
      "chapter_id": "ch3",
      "section_id": "sec318"
    },
    {
      "page": 79,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n249 \n \n319.7.2 Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions and shall comply with both of the \nfollowing: \n1. Tanks shall be listed for use with cooking oil, \nincluding maximum temperature to which \nthe tank will be exposed during use. \n2. Tank capacity shall not exceed 760 L per \ntank. \n❖ \nSimilar to Section 607.3, this section provides \nthe requirements for nonmetallic storage tanks \nthat are within mobile food preparation \nvehicles. As discussed in the commentary for \nSection 607.1, cooking oil that has not been \npreviously used must be stored in food grade \ntanks. Typically, nonmetallic tanks are more \nappropriate for unused cooking oil. These \nprovisions are not limited to fresh cooking oil \nand can be utilized for used, spent and inedible \ncooking oils. Section 608.3 references the \nappropriate standard for such tanks, which is \nUL 2152. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used. \n \nThe tanks are limited in size to 760 L. Metallic \ntanks have the potential for much larger \ncapacities, as discussed in the commentary to \nSection 319.7.1. \n319.7.3 Cooking oil storage system components. \nMetallic and nonmetallic cooking oil storage \nsystem components shall include, but are not \nlimited to, piping, connections, fittings, valves, \ntubing, hose, pumps, vents and other related \ncomponents used for the transfer of cooking oil. \n❖ \nSimilar to Section 607.4, this section lists what \ncomponents make up a cooking oil storage \nsystem. Section 319.7.4 addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 319.7.4. \n319.7.4 Design criteria. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents. \n❖ \nSimilar to Section 607.4.1, the performance-\nbased language provided in this section \nrequires that it be determined that the system’s \nintended use is consistent with all the \ncomponents of the system. In this situation, the \naddition of vehicle motion would add to the \noperational working conditions beyond that of \nSection 607. \n319.7.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks. \n❖ \nSimilar to Section 607.5, this section and the \nUL tank standards referenced in Section \n319.7.2 require ASTs to be equipped with a \nnormal vent and an emergency vent. \n319.7.5.1 \nNormal vents. Normal vents shall \nbe located above the maximum normal liquid line, \nand shall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents are not required to vent to the \nexterior. \n❖ \nSimilar to Section 607.5.1, tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. Low pressure can \nincrease the generation of vapors while high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range (which could be caused if the \nvent line were not located above the highest \nlevel of liquid) can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30.  \n \nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 32 \nmm inside diameter. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed in the \nvehicle to be terminated outside the vehicle. \nNote, however, that Section 5704.2.7.3.3 of the \ncode allows this condition only where the tank \nis \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n319.7.5.2 \nEmergency \nvents. \nEmergency \nrelief vents shall be located above the maximum \nnormal liquid line, and shall be in the form of a \ndevice or devices that will relieve excessive internal \npressure caused by an exposure fire. For \nnonmetallic tanks, the emergency relief vent shall \nbe allowed to be in the form of construction. \nEmergency vents are not required to discharge to \nthe exterior. \n❖ \nSimilar to Section 607.5.2, all ASTs for cooking \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n249 \n \n319.7.2 Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions and shall comply with both of the \nfollowing: \n1. Tanks shall be listed for use with cooking oil, \nincluding maximum temperature to which \nthe tank will be exposed during use. \n2. Tank capacity shall not exceed 760 L per \ntank.",
      "commentary": "Similar to Section 607.3, this section provides \nthe requirements for nonmetallic storage tanks \nthat are within mobile food preparation \nvehicles. As discussed in the commentary for \nSection 607.1, cooking oil that has not been \npreviously used must be stored in food grade \ntanks. Typically, nonmetallic tanks are more \nappropriate for unused cooking oil. These \nprovisions are not limited to fresh cooking oil \nand can be utilized for used, spent and inedible \ncooking oils. Section 608.3 references the \nappropriate standard for such tanks, which is \nUL 2152. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used. \n \nThe tanks are limited in size to 760 L. Metallic \ntanks have the potential for much larger \ncapacities, as discussed in the commentary to \nSection 319.7.1. \n319.7.3 Cooking oil storage system components. \nMetallic and nonmetallic cooking oil storage \nsystem components shall include, but are not \nlimited to, piping, connections, fittings, valves, \ntubing, hose, pumps, vents and other related \ncomponents used for the transfer of cooking oil.\n\n❖ Similar to Section 607.4, this section lists what \ncomponents make up a cooking oil storage \nsystem. Section 319.7.4 addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 319.7.4. \n319.7.4 Design criteria. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents.\n\n❖ Similar to Section 607.4.1, the performance-\nbased language provided in this section \nrequires that it be determined that the system’s \nintended use is consistent with all the \ncomponents of the system. In this situation, the \naddition of vehicle motion would add to the \noperational working conditions beyond that of \nSection 607. \n319.7.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks.\n\n❖ Similar to Section 607.5, this section and the \nUL tank standards referenced in Section \n319.7.2 require ASTs to be equipped with a \nnormal vent and an emergency vent. \n319.7.5.1 \nNormal vents. Normal vents shall \nbe located above the maximum normal liquid line, \nand shall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents are not required to vent to the \nexterior.\n\n❖ Similar to Section 607.5.1, tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. Low pressure can \nincrease the generation of vapors while high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range (which could be caused if the \nvent line were not located above the highest \nlevel of liquid) can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30.  \n \nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 32 \nmm inside diameter. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed in the \nvehicle to be terminated outside the vehicle. \nNote, however, that Section 5704.2.7.3.3 of the \ncode allows this condition only where the tank \nis \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n319.7.5.2 \nEmergency \nvents. \nEmergency \nrelief vents shall be located above the maximum \nnormal liquid line, and shall be in the form of a \ndevice or devices that will relieve excessive internal \npressure caused by an exposure fire. For \nnonmetallic tanks, the emergency relief vent shall \nbe allowed to be in the form of construction. \nEmergency vents are not required to discharge to \nthe exterior.\n\n❖ Similar to Section 607.5.2, all ASTs for cooking \n-",
      "chapter_id": "ch3",
      "section_id": "sec318"
    },
    {
      "page": 80,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n250 \n \noil storage require an emergency vent, meeting \nthe requirements of Section 5704.2.7.4, that \nwill relieve excessive internal pressure caused \nby exposure to fires; however, the emergency \nvents for ASTs storing Class IIIB liquids are \ngenerally permitted to discharge inside the \nbuilding, in accordance with Exception 2 of that \nsection. \n319.8 LP-gas systems. Where LP-gas systems \nprovide fuel for cooking appliances, such systems \nshall comply with Chapter 61 and Sections 319.8.1 \nthrough 319.8.5. \n❖ \nThis section introduces the requirements for \nLP-gas that is used as fuel for cooking \nappliances within mobile food preparation \nvehicles. Additionally, it makes it clear that the \nrequirements of Chapter 61 also apply in this \nsituation. \n319.8.1 Maximum \naggregate \nvolume. \nThe \nmaximum aggregate capacity of LP-gas containers \ntransported on the vehicle and used to fuel cooking \nappliances only shall not exceed 90 kg propane \ncapacity. \n❖ \nThis section provides the limit on the amount of \nLPgas that can be stored in containers within \nthe vehicles. \n319.8.2 Protection \nof \ncontainer. \nLP-gas \ncontainers installed on the vehicle shall be securely \nmounted and restrained to prevent movement. \n❖ \nThis section requires that containers be fully \nrestrained to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.8.3 LP-gas container construction. LP-gas \ncontainers shall be manufactured in compliance \nwith the requirements of NFPA 58. \n❖ \nAs required additionally by Chapter 61, LP-gas \ncontainers that are used on mobile vehicles are \nto be manufactured in accordance with NFPA \n58. \n319.8.4 Protection of system piping. LP-gas \nsystem piping, including valves and fittings, shall \nbe adequately protected to prevent tampering, \nimpact damage, and damage from vibration. \n❖ \nSimilar to Sections 6109.8 and 6109.13, this \nsection requires that LP-gas system piping, \nvalves and fittings be protected as stated. \nValve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves. \n \nLarger cylinders will have screw-on caps or \ndomes that serve the same function. Within the \nvehicles, tampering with LP-gas containers \nmay be a problem. For that reason, locked \nmetal cabinets can be used to provide not only \ntamper protection but also protection from \nimpact. This section also adds the specific \nrequirement that system piping be protected \nfrom the vibration that occurs due to vehicle \nmotion and road conditions. This is to ensure \nthat the level of hazard is not increased in this \nspecific use beyond what the code allows for a \nfixed container location. \n319.8.5 LP-gas alarms. A listed LP-gas alarm shall \nbe installed within the vehicle in the vicinity of LP-\ngas system components, in accordance with the \nmanufacturer’s instructions. \n❖ \nSpecific to the use of LP-gas within mobile \nvehicles, a listed LP-gas alarm is required to be \ninstalled close to the system and as specified \nby the manufacturer’s installation instructions. \nAn applicable standard would be UL 2075. \n319.9 CNG systems. Where CNG systems \nprovide fuel for cooking appliances, such systems \nshall comply with Sections 319.9.1 through 319.9.4. \n❖ \nThis section introduces the requirements for \nCNG systems that are used a fuel for cooking \nappliances within mobile food preparation \nvehicles. \n319.9.1 CNG containers supplying only cooking \nfuel. CNG containers installed solely to provide \nfuel for cooking purposes shall be in accordance \nwith Sections 319.9.1.1 through 319.9.1.3. \n❖ \nThis section introduces the requirements for \nvehicles that use CNG systems only as a fuel \nfor cooking appliances and a different fuel for \nthe vehicle itself. \n319.9.1.1 \nMaximum aggregate volume. \nThe maximum aggregate capacity of CNG \ncontainers transported on the vehicle shall not \nexceed 590 kg water capacity. \n❖ \nThis section provides the limit of the total \ncapacity of CNG containers allowed on the \nvehicle. \n319.9.1.2 \nProtection of container. CNG \ncontainers shall be securely mounted and restrained \nto prevent movement. Containers shall not be \ninstalled in locations subject to a direct vehicle \nimpact. \n❖ \nThis section adds the specific requirement that \nCNG containers be protected from the vibration \nthat occurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a fixed container location. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n250 \n \noil storage require an emergency vent, meeting \nthe requirements of Section 5704.2.7.4, that \nwill relieve excessive internal pressure caused \nby exposure to fires; however, the emergency \nvents for ASTs storing Class IIIB liquids are \ngenerally permitted to discharge inside the \nbuilding, in accordance with Exception 2 of that \nsection. \n319.8 LP-gas systems. Where LP-gas systems \nprovide fuel for cooking appliances, such systems \nshall comply with Chapter 61 and Sections 319.8.1 \nthrough 319.8.5.",
      "commentary": "This section introduces the requirements for \nLP-gas that is used as fuel for cooking \nappliances within mobile food preparation \nvehicles. Additionally, it makes it clear that the \nrequirements of Chapter 61 also apply in this \nsituation. \n319.8.1 Maximum \naggregate \nvolume. \nThe \nmaximum aggregate capacity of LP-gas containers \ntransported on the vehicle and used to fuel cooking \nappliances only shall not exceed 90 kg propane \ncapacity.\n\n❖ This section provides the limit on the amount of \nLPgas that can be stored in containers within \nthe vehicles. \n319.8.2 Protection \nof \ncontainer. \nLP-gas \ncontainers installed on the vehicle shall be securely \nmounted and restrained to prevent movement.\n\n❖ This section requires that containers be fully \nrestrained to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.8.3 LP-gas container construction. LP-gas \ncontainers shall be manufactured in compliance \nwith the requirements of NFPA 58.\n\n❖ As required additionally by Chapter 61, LP-gas \ncontainers that are used on mobile vehicles are \nto be manufactured in accordance with NFPA \n58. \n319.8.4 Protection of system piping. LP-gas \nsystem piping, including valves and fittings, shall \nbe adequately protected to prevent tampering, \nimpact damage, and damage from vibration.\n\n❖ Similar to Sections 6109.8 and 6109.13, this \nsection requires that LP-gas system piping, \nvalves and fittings be protected as stated. \nValve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves. \n \nLarger cylinders will have screw-on caps or \ndomes that serve the same function. Within the \nvehicles, tampering with LP-gas containers \nmay be a problem. For that reason, locked \nmetal cabinets can be used to provide not only \ntamper protection but also protection from \nimpact. This section also adds the specific \nrequirement that system piping be protected \nfrom the vibration that occurs due to vehicle \nmotion and road conditions. This is to ensure \nthat the level of hazard is not increased in this \nspecific use beyond what the code allows for a \nfixed container location. \n319.8.5 LP-gas alarms. A listed LP-gas alarm shall \nbe installed within the vehicle in the vicinity of LP-\ngas system components, in accordance with the \nmanufacturer’s instructions.\n\n❖ Specific to the use of LP-gas within mobile \nvehicles, a listed LP-gas alarm is required to be \ninstalled close to the system and as specified \nby the manufacturer’s installation instructions. \nAn applicable standard would be UL 2075. \n319.9 CNG systems. Where CNG systems \nprovide fuel for cooking appliances, such systems \nshall comply with Sections 319.9.1 through 319.9.4.\n\n❖ This section introduces the requirements for \nCNG systems that are used a fuel for cooking \nappliances within mobile food preparation \nvehicles. \n319.9.1 CNG containers supplying only cooking \nfuel. CNG containers installed solely to provide \nfuel for cooking purposes shall be in accordance \nwith Sections 319.9.1.1 through 319.9.1.3.\n\n❖ This section introduces the requirements for \nvehicles that use CNG systems only as a fuel \nfor cooking appliances and a different fuel for \nthe vehicle itself. \n319.9.1.1 \nMaximum aggregate volume. \nThe maximum aggregate capacity of CNG \ncontainers transported on the vehicle shall not \nexceed 590 kg water capacity.\n\n❖ This section provides the limit of the total \ncapacity of CNG containers allowed on the \nvehicle. \n319.9.1.2 \nProtection of container. CNG \ncontainers shall be securely mounted and restrained \nto prevent movement. Containers shall not be \ninstalled in locations subject to a direct vehicle \nimpact.\n\n❖ This section adds the specific requirement that \nCNG containers be protected from the vibration \nthat occurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a fixed container location. \n-",
      "chapter_id": "ch3",
      "section_id": "sec318"
    },
    {
      "page": 81,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n251 \n \nIn addition, it is not allowed to locate containers \nwithin areas of the vehicles that can sustain \ndamage from collisions. \n319.9.1.3 \nCNG \ncontainer \nconstruction. \nCNG containers shall be an NGV-2 cylinder. \n❖ \nThis section lists the standard that CNG \ncontainers on mobile vehicles must conform to. \nNGV-2 contains requirements for the material, \ndesign, manufacture, and testing of serially \nproduced, refillable containers intended only \nfor the storage of compressed natural gas. \nThese containers are to be permanently \nattached to the vehicle. \n319.9.2 CNG \ncontainers \nsupplying \ntransportation and cooking fuel. Where CNG \ncontainers and systems are used to supply fuel for \ncooking purposes in addition to being used for \ntransportation fuel, the installation shall be in \naccordance with NFPA 52. \n❖ \nThis section is specific to vehicles that use \nCNG systems as both a fuel for cooking \nappliances and the vehicle itself. As stated, all \ninstallations are to conform to NFPA 52. \n319.9.3 Protection of system piping. CNG system \npiping, including valves and fittings, shall be \nadequately protected to prevent tampering, impact \ndamage and damage from vibration. \n❖ \nSimilar to Section 319.8.4, this section requires \nthat CNG system piping, valves and fittings be \nprotected as stated. Valve assemblies must be \nprotected from physical impact. This section \nalso adds the specific requirement that system \npiping be protected from the vibration that \noccurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a stationary system \nlocation. \n319.9.4 Methane alarms. A listed methane gas \nalarm shall be installed within the vehicle in \naccordance with manufacturer’s instructions. \n❖ \nSpecific to the use of CNG systems within \nmobile vehicles, a methane gas alarm is \nrequired to be installed close to the system and \nas specified by the manufacturer’s installation \ninstructions. \n319.10 Maintenance. Maintenance of systems on \nmobile food preparation vehicles shall be in \naccordance \nwith \nSections \n319.10.1 \nthrough \n319.10.3. \n❖ \nThis section introduces the requirements for \nthe maintenance of the systems in food \npreparation vehicles. \n319.10.1 \nExhaust system. The exhaust \nsystem, including hood, grease-removal devices, \nfans, ducts and other appurtenances, shall be \ninspected and cleaned in accordance with Section \n604.4. \n❖ \nThis section provides direct reference to \nSection 606.3 for exhaust system maintenance \nrequirements. \n319.10.2 \nFire protection systems and \ndevices. Fire protection systems and devices shall \nbe maintained in accordance with Section 901.6. \n❖ \nThis section provides direct reference to \nSection 901.6 for fire protection system \nmaintenance requirements. \n319.10.3 \nFuel \ngas \nsystems. \nLP-gas \ncontainers installed on the vehicle and fuel-gas \npiping systems shall be inspected annually by an \napproved inspection agency to requalify LP-gas \ncylinders, to ensure that system components are free \nfrom damage, suitable for the intended service and \nnot subject to leaking. CNG containers shall be \ninspected every 3 years in a qualified service \nfacility. CNG containers shall not be used past their \nexpiration date as listed on the manufacturer’s \ncontainer label. Upon satisfactory inspection, the \napproved inspection agency shall affix a tag on the \nfuel gas system or within the vehicle indicating the \nname of the inspection agency and the date of \nsatisfactory inspection. \n❖ \nThis section provides the inspection frequency \nrequirement for LP-gas containers and fuel-gas \npiping systems on food preparation vehicles. \nAs stated, the inspection of the LP-gas \nsystems is to be performed by an entity that is \nregistered with the US DOTn. CNG containers \nare to be inspected every 3 years by a qualified \nfacility and not used past the expiration date on \nthe \ncontainer. \nCompleted \nsatisfactory \ninspections are to be documented with a \ncontainer tag being mounted on the fuel gas \nsystem or inside the vehicle with the name and \ndate that it occurred. \nSECTION 320 ADDITIVE \nMANUFACTURING (3D PRINTING) \n320.1 General. \n \nAdditive \nmanufacturing \nequipment and operations shall comply with \nSection 320. \n❖ \nThis \nsection \nprovides \nbasic \nsafety \nrequirements for the use and operation of \nadditive manufacturing, also referred to as 3D \nprinting, \nin \nindustrial \nand \nnonindustrial \napplications. \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n251 \n \nIn addition, it is not allowed to locate containers \nwithin areas of the vehicles that can sustain \ndamage from collisions. \n319.9.1.3 \nCNG \ncontainer \nconstruction. \nCNG containers shall be an NGV-2 cylinder.",
      "commentary": "This section lists the standard that CNG \ncontainers on mobile vehicles must conform to. \nNGV-2 contains requirements for the material, \ndesign, manufacture, and testing of serially \nproduced, refillable containers intended only \nfor the storage of compressed natural gas. \nThese containers are to be permanently \nattached to the vehicle. \n319.9.2 CNG \ncontainers \nsupplying \ntransportation and cooking fuel. Where CNG \ncontainers and systems are used to supply fuel for \ncooking purposes in addition to being used for \ntransportation fuel, the installation shall be in \naccordance with NFPA 52.\n\n❖ This section is specific to vehicles that use \nCNG systems as both a fuel for cooking \nappliances and the vehicle itself. As stated, all \ninstallations are to conform to NFPA 52. \n319.9.3 Protection of system piping. CNG system \npiping, including valves and fittings, shall be \nadequately protected to prevent tampering, impact \ndamage and damage from vibration.\n\n❖ Similar to Section 319.8.4, this section requires \nthat CNG system piping, valves and fittings be \nprotected as stated. Valve assemblies must be \nprotected from physical impact. This section \nalso adds the specific requirement that system \npiping be protected from the vibration that \noccurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a stationary system \nlocation. \n319.9.4 Methane alarms. A listed methane gas \nalarm shall be installed within the vehicle in \naccordance with manufacturer’s instructions.\n\n❖ Specific to the use of CNG systems within \nmobile vehicles, a methane gas alarm is \nrequired to be installed close to the system and \nas specified by the manufacturer’s installation \ninstructions. \n319.10 Maintenance. Maintenance of systems on \nmobile food preparation vehicles shall be in \naccordance \nwith \nSections \n319.10.1 \nthrough \n319.10.3.\n\n❖ This section introduces the requirements for \nthe maintenance of the systems in food \npreparation vehicles. \n319.10.1 \nExhaust system. The exhaust \nsystem, including hood, grease-removal devices, \nfans, ducts and other appurtenances, shall be \ninspected and cleaned in accordance with Section \n604.4.\n\n❖ This section provides direct reference to \nSection 606.3 for exhaust system maintenance \nrequirements. \n319.10.2 \nFire protection systems and \ndevices. Fire protection systems and devices shall \nbe maintained in accordance with Section 901.6.\n\n❖ This section provides direct reference to \nSection 901.6 for fire protection system \nmaintenance requirements. \n319.10.3 \nFuel \ngas \nsystems. \nLP-gas \ncontainers installed on the vehicle and fuel-gas \npiping systems shall be inspected annually by an \napproved inspection agency to requalify LP-gas \ncylinders, to ensure that system components are free \nfrom damage, suitable for the intended service and \nnot subject to leaking. CNG containers shall be \ninspected every 3 years in a qualified service \nfacility. CNG containers shall not be used past their \nexpiration date as listed on the manufacturer’s \ncontainer label. Upon satisfactory inspection, the \napproved inspection agency shall affix a tag on the \nfuel gas system or within the vehicle indicating the \nname of the inspection agency and the date of \nsatisfactory inspection.\n\n❖ This section provides the inspection frequency \nrequirement for LP-gas containers and fuel-gas \npiping systems on food preparation vehicles. \nAs stated, the inspection of the LP-gas \nsystems is to be performed by an entity that is \nregistered with the US DOTn. CNG containers \nare to be inspected every 3 years by a qualified \nfacility and not used past the expiration date on \nthe \ncontainer. \nCompleted \nsatisfactory \ninspections are to be documented with a \ncontainer tag being mounted on the fuel gas \nsystem or inside the vehicle with the name and \ndate that it occurred. \nSECTION 320 ADDITIVE \nMANUFACTURING (3D PRINTING) \n320.1 General. \n \nAdditive \nmanufacturing \nequipment and operations shall comply with \nSection 320.\n\n❖ This \nsection \nprovides \nbasic \nsafety \nrequirements for the use and operation of \nadditive manufacturing, also referred to as 3D \nprinting, \nin \nindustrial \nand \nnonindustrial \napplications. \n-",
      "chapter_id": "ch3",
      "section_id": "sec320"
    },
    {
      "page": 82,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n252 \n \n320.1.1 Scope.  Additive manufacturing shall \ncomply with one of the following: \n1. 1. Nonindustrial additive manufacturing \nshall comply with Section 320.2. \n2. 2. Industrial additive manufacturing shall \ncomply with Section 320.3. \n❖ \nThis section provides the scope of the \nrequirements for the two classifications of \nadditive manufacturing. Nonindustrial additive \nmanufacturing involves 3Dprinting operations \nthat do not create a hazardous (classified) \nlocation area outside the equipment and do not \nutilize an inert gas supply or a combustible dust \ncollection \nsystem. \nIndustrial \nadditive \nmanufacturing involves 3D-printing operations \nthat utilize combustible powders or metals, an \ninert gas supply and/or a combustible dust \ncollection system or that create a hazardous \n(classified) location area or zone outside the \nequipment. \n320.1.2 Installation, operation and maintenance.  \n3D printers and associated additive manufacturing \nequipment shall be installed, operated and \nmaintained in accordance with this code, the listing \nand the manufacturer’s instructions. \n❖ \nThis section requires that all production \nequipment to be used in the additive operation \nbe \nspecifically \ninstalled, \noperated \nand \nmaintained such that it conforms to code \nrequirements \nin \naddition \nto \nthe \nlisting \nrequirements. The use of such equipment is to \nbe limited to the way that it is specifically written \nin the manufacturer’s instructions to ensure \nthat the use of the equipment does not create \nan additional or unexpected hazard beyond \nwhat has been anticipated. \n320.1.3 Production \nmaterials. \n \nOnly \nthe \nproduction materials listed for use with the \nequipment and included in the manufacturer’s \ninstructions shall be used. \n❖ \nAll production materials used in the additive \noperation must be specifically listed for use in \nthe process. In addition, the use of such \nproduction materials is to be limited to those \nthat are specifically listed in the manufacturer’s \ninstructions. The use of different materials that \nare not specifically listed could create an \nadditional or unexpected hazard beyond what \nhas been determined in the equipment listing. \n320.2 Nonindustrial additive manufacturing. \nNonindustrial additive manufacturing equipment \nand operations shall comply with Sections 320.2.1 \nand 320.2.2. Additive manufacturing equipment \nand operations that do not comply with Section \n320.2 shall comply with Section 320.3. \n❖ \nThis \nsection \nestablishes \nbasic \nsafety \nrequirements for self-contained equipment, \nwhich \nincludes \nprepackaged \nproduction \nmaterials, \nin \nnonindustrial \nadditive \nmanufacturing. \nIn \naddition, \nthis \nsection \nreferences Section 320.3 for industrial additive \nmanufacturing. \n320.2.1 Listing. 3D printers used in nonindustrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011, UL 60950-1 or UL \n62368-1. The listing shall also verify: \n1. The 3D printers are self-contained and utilize \nmaximum 30-liter prepackaged production \nmaterials. \n2. The operation of the 3D printers shall not \ncreate a hazardous (classified) electrical area \nor zone outside the unit. \n3. If any hazardous (classified) electrical area or \nzone exists inside the unit’s outer enclosure, \nthe area shall be protected by intrinsically \nsafe \nelectrical \nconstruction \nor \nother \nacceptable protection methods. \n4. The 3D printers shall not utilize inert gas or \nan external combustible dust collection \nsystem. \n❖ \nThis section requires that four conditions must \nbe verified for all 3D printers used in \nnonindustrial additive manufacturing. The 3D \nprinters must also be listed and labeled in \naccordance with the UL standards stated. The \nproduct listing is relied on to verify that the \nequipment operates safely and does not create \na hazardous (classified) area outside the unit. \n320.2.2 Occupancies.  Nonindustrial additive \nmanufacturing shall be permitted in all occupancy \ngroups. \n❖ \nEntry-level 3D printers are commonly used in \nclassrooms, \noffices \nand \nbusinesses \nfor \nproducing \ncustomized \nproducts \nand \nprototypes. This type of nonindustrial additive \nmanufacturing \ntypically \noccurs \nin \nlow-\nproduction environments and does not create \nor use hazardous materials in or around the \nequipment. Based on the low hazard level, this \ntype of additive manufacturing is allowed in all \noccupancy groups without requiring a change \nin the primary occupancy classification. \n320.3 Industrial \nadditive \nmanufacturing. \nIndustrial additive. manufacturing equipment and \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n252 \n \n320.1.1 Scope.  Additive manufacturing shall \ncomply with one of the following: \n1. 1. Nonindustrial additive manufacturing \nshall comply with Section 320.2. \n2. 2. Industrial additive manufacturing shall \ncomply with Section 320.3.",
      "commentary": "This section provides the scope of the \nrequirements for the two classifications of \nadditive manufacturing. Nonindustrial additive \nmanufacturing involves 3Dprinting operations \nthat do not create a hazardous (classified) \nlocation area outside the equipment and do not \nutilize an inert gas supply or a combustible dust \ncollection \nsystem. \nIndustrial \nadditive \nmanufacturing involves 3D-printing operations \nthat utilize combustible powders or metals, an \ninert gas supply and/or a combustible dust \ncollection system or that create a hazardous \n(classified) location area or zone outside the \nequipment. \n320.1.2 Installation, operation and maintenance.  \n3D printers and associated additive manufacturing \nequipment shall be installed, operated and \nmaintained in accordance with this code, the listing \nand the manufacturer’s instructions.\n\n❖ This section requires that all production \nequipment to be used in the additive operation \nbe \nspecifically \ninstalled, \noperated \nand \nmaintained such that it conforms to code \nrequirements \nin \naddition \nto \nthe \nlisting \nrequirements. The use of such equipment is to \nbe limited to the way that it is specifically written \nin the manufacturer’s instructions to ensure \nthat the use of the equipment does not create \nan additional or unexpected hazard beyond \nwhat has been anticipated. \n320.1.3 Production \nmaterials. \n \nOnly \nthe \nproduction materials listed for use with the \nequipment and included in the manufacturer’s \ninstructions shall be used.\n\n❖ All production materials used in the additive \noperation must be specifically listed for use in \nthe process. In addition, the use of such \nproduction materials is to be limited to those \nthat are specifically listed in the manufacturer’s \ninstructions. The use of different materials that \nare not specifically listed could create an \nadditional or unexpected hazard beyond what \nhas been determined in the equipment listing. \n320.2 Nonindustrial additive manufacturing. \nNonindustrial additive manufacturing equipment \nand operations shall comply with Sections 320.2.1 \nand 320.2.2. Additive manufacturing equipment \nand operations that do not comply with Section \n320.2 shall comply with Section 320.3.\n\n❖ This \nsection \nestablishes \nbasic \nsafety \nrequirements for self-contained equipment, \nwhich \nincludes \nprepackaged \nproduction \nmaterials, \nin \nnonindustrial \nadditive \nmanufacturing. \nIn \naddition, \nthis \nsection \nreferences Section 320.3 for industrial additive \nmanufacturing. \n320.2.1 Listing. 3D printers used in nonindustrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011, UL 60950-1 or UL \n62368-1. The listing shall also verify: \n1. The 3D printers are self-contained and utilize \nmaximum 30-liter prepackaged production \nmaterials. \n2. The operation of the 3D printers shall not \ncreate a hazardous (classified) electrical area \nor zone outside the unit. \n3. If any hazardous (classified) electrical area or \nzone exists inside the unit’s outer enclosure, \nthe area shall be protected by intrinsically \nsafe \nelectrical \nconstruction \nor \nother \nacceptable protection methods. \n4. The 3D printers shall not utilize inert gas or \nan external combustible dust collection \nsystem.\n\n❖ This section requires that four conditions must \nbe verified for all 3D printers used in \nnonindustrial additive manufacturing. The 3D \nprinters must also be listed and labeled in \naccordance with the UL standards stated. The \nproduct listing is relied on to verify that the \nequipment operates safely and does not create \na hazardous (classified) area outside the unit. \n320.2.2 Occupancies.  Nonindustrial additive \nmanufacturing shall be permitted in all occupancy \ngroups.\n\n❖ Entry-level 3D printers are commonly used in \nclassrooms, \noffices \nand \nbusinesses \nfor \nproducing \ncustomized \nproducts \nand \nprototypes. This type of nonindustrial additive \nmanufacturing \ntypically \noccurs \nin \nlow-\nproduction environments and does not create \nor use hazardous materials in or around the \nequipment. Based on the low hazard level, this \ntype of additive manufacturing is allowed in all \noccupancy groups without requiring a change \nin the primary occupancy classification. \n320.3 Industrial \nadditive \nmanufacturing. \nIndustrial additive. manufacturing equipment and \n-",
      "chapter_id": "ch3",
      "section_id": "sec320"
    },
    {
      "page": 83,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n253 \n \noperations shall comply with Sections 320.3.1 \nthrough 320.3.12. \n❖ \nThis section addresses industrial additive \nmanufacturing operations, which include all \noperations that aren’t covered by Section \n320.2. These are typically industrial operations \nusing external powder feed supplies, dust \ncollection systems and/or inert gas supplies. \n320.3.1 Permits required.  Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in industrial \nadditive manufacturing operations. \n❖ \nAs with other operations that require specific \nreview and approval based on the hazards \npresent, an operational permit is required for all \nindustrial additive manufacturing operations. \n320.3.2 Listing.  3D printers used in industrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011 or approved for the \napplication based on a field evaluation conducted \nby an approved agency. \n❖ \nThis section requires industrial 3D printers to \nbe listed and labeled but includes an option for \nnonlisted equipment to be approved based on \na field evaluation conducted by an agency that \nis acceptable to the Fire official. \n320.3.3 Combustible \ndusts \nand \nmetals. \nIndustrial additive. manufacturing operations that \nstore, use or produce combustible dust, combustible \nparticulate solids or combustible metals shall \ncomply with Chapter 22 and this section. \n❖ \nIndustrial additive manufacturing operations \ninvolving combustible dusts and metals must \ncomply with the requirements of Chapter 22 in \naddition to the requirements of this section. \nSee the commentary to Chapter 22 for more \ninformation. \n320.3.4 Powder evaluation.  Printing powders \nused \nin \nindustrial \nadditive \nmanufacturing \noperations shall be tested for combustibility in \naccordance with NFPA 484 or NFPA 652 as \napplicable. A copy of test reports shall be provided \nto the Fire official upon request. \n❖ \nIndustrial additive manufacturing operations \ninvolving printing powders must be tested in \naccordance with NFPA 484 for combustible \nmetals or NFPA 652 for combustible dust. As \nnoted, the results of these tests are required to \nbe provided to the Fire official. In addition, \nthese test results are necessary in order to \ndetermine if other subsections of Section 320.3 \nrequire compliance. \n320.3.5 Combustible \n(nonmetallic) \ndusts.  \nIndustrial additive manufacturing operations that \nstore, use or produce combustible (nonmetallic) \ndusts shall comply with NFPA 654. \n❖ \nThis section requires compliance with NFPA \n654 for the prevention of fire and dust \nexplosions for industrial additive manufacturing \noperations involving combustible nonmetallic \nparticulate dust solids. \n320.3.6 Combustible metals.  Industrial additive \nmanufacturing operations that store or use \ncombustible metals shall comply with NFPA 484. \n❖ \nIndustrial additive manufacturing operations \nspecifically involving combustible metals must \nbe protected from fires in accordance with \nNFPA 484. \n320.3.7 Ancillary \nequipment. \n \nAncillary \nequipment \nprovided \nfor \nrecycling, \nsieving, \nvacuuming or handling combustible powders shall \nbe designed and approved for such use. \n❖ \nAny other equipment used as described in the \nindustrial additive manufacturing operation \nmust be specifically designed and intended for \nthe way in which it is used in the process. In \naddition, the use of such equipment is to be \nreviewed and determined to be acceptable by \nthe Fire official. \n320.3.8 Hazardous materials.  Industrial additive \nmanufacturing operations that store or use \nhazardous materials exceeding the maximum \nallowable quantity limits shall comply with Chapter \n50. \n❖ \nIndustrial additive manufacturing operations \nusing hazardous materials exceeding the \nmaximum allowable quantities must comply \nwith the requirements of Chapter 50 in addition \nto the requirements of this section. See \nChapter 50 and the commentary to Chapter 50 \nfor more information. \n320.3.9 Inert gas.  Additive manufacturing \nprocesses that utilize inert gases shall comply with \nChapter 53. Ventilation or gas detection shall be \nprovided in accordance with Section 5307. \n❖ \nIndustrial additive manufacturing operations \nusing inert gases must comply with the \nrequirements of Chapter 53 in addition to the \nrequirements \nof \nthis \nsection. \nSee \nthe \ncommentary to Chapter 53 for inert gas \nrequirements and Section 5307 for ventilation \nor gas detection requirements. \n320.3.10 \nTechnical assistance.  Where \nrequired by the Fire official, a report evaluating the \nacceptability of technologies, processes, products, \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n253 \n \noperations shall comply with Sections 320.3.1 \nthrough 320.3.12.",
      "commentary": "This section addresses industrial additive \nmanufacturing operations, which include all \noperations that aren’t covered by Section \n320.2. These are typically industrial operations \nusing external powder feed supplies, dust \ncollection systems and/or inert gas supplies. \n320.3.1 Permits required.  Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in industrial \nadditive manufacturing operations.\n\n❖ As with other operations that require specific \nreview and approval based on the hazards \npresent, an operational permit is required for all \nindustrial additive manufacturing operations. \n320.3.2 Listing.  3D printers used in industrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011 or approved for the \napplication based on a field evaluation conducted \nby an approved agency.\n\n❖ This section requires industrial 3D printers to \nbe listed and labeled but includes an option for \nnonlisted equipment to be approved based on \na field evaluation conducted by an agency that \nis acceptable to the Fire official. \n320.3.3 Combustible \ndusts \nand \nmetals. \nIndustrial additive. manufacturing operations that \nstore, use or produce combustible dust, combustible \nparticulate solids or combustible metals shall \ncomply with Chapter 22 and this section.\n\n❖ Industrial additive manufacturing operations \ninvolving combustible dusts and metals must \ncomply with the requirements of Chapter 22 in \naddition to the requirements of this section. \nSee the commentary to Chapter 22 for more \ninformation. \n320.3.4 Powder evaluation.  Printing powders \nused \nin \nindustrial \nadditive \nmanufacturing \noperations shall be tested for combustibility in \naccordance with NFPA 484 or NFPA 652 as \napplicable. A copy of test reports shall be provided \nto the Fire official upon request.\n\n❖ Industrial additive manufacturing operations \ninvolving printing powders must be tested in \naccordance with NFPA 484 for combustible \nmetals or NFPA 652 for combustible dust. As \nnoted, the results of these tests are required to \nbe provided to the Fire official. In addition, \nthese test results are necessary in order to \ndetermine if other subsections of Section 320.3 \nrequire compliance. \n320.3.5 Combustible \n(nonmetallic) \ndusts.  \nIndustrial additive manufacturing operations that \nstore, use or produce combustible (nonmetallic) \ndusts shall comply with NFPA 654.\n\n❖ This section requires compliance with NFPA \n654 for the prevention of fire and dust \nexplosions for industrial additive manufacturing \noperations involving combustible nonmetallic \nparticulate dust solids. \n320.3.6 Combustible metals.  Industrial additive \nmanufacturing operations that store or use \ncombustible metals shall comply with NFPA 484.\n\n❖ Industrial additive manufacturing operations \nspecifically involving combustible metals must \nbe protected from fires in accordance with \nNFPA 484. \n320.3.7 Ancillary \nequipment. \n \nAncillary \nequipment \nprovided \nfor \nrecycling, \nsieving, \nvacuuming or handling combustible powders shall \nbe designed and approved for such use.\n\n❖ Any other equipment used as described in the \nindustrial additive manufacturing operation \nmust be specifically designed and intended for \nthe way in which it is used in the process. In \naddition, the use of such equipment is to be \nreviewed and determined to be acceptable by \nthe Fire official. \n320.3.8 Hazardous materials.  Industrial additive \nmanufacturing operations that store or use \nhazardous materials exceeding the maximum \nallowable quantity limits shall comply with Chapter \n50.\n\n❖ Industrial additive manufacturing operations \nusing hazardous materials exceeding the \nmaximum allowable quantities must comply \nwith the requirements of Chapter 50 in addition \nto the requirements of this section. See \nChapter 50 and the commentary to Chapter 50 \nfor more information. \n320.3.9 Inert gas.  Additive manufacturing \nprocesses that utilize inert gases shall comply with \nChapter 53. Ventilation or gas detection shall be \nprovided in accordance with Section 5307.\n\n❖ Industrial additive manufacturing operations \nusing inert gases must comply with the \nrequirements of Chapter 53 in addition to the \nrequirements \nof \nthis \nsection. \nSee \nthe \ncommentary to Chapter 53 for inert gas \nrequirements and Section 5307 for ventilation \nor gas detection requirements. \n320.3.10 \nTechnical assistance.  Where \nrequired by the Fire official, a report evaluating the \nacceptability of technologies, processes, products, \n-",
      "chapter_id": "ch3",
      "section_id": "sec5307"
    },
    {
      "page": 84,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n254 \n \nfacilities, materials and uses associated with the \noperation shall be provided in accordance with \nSection 104.8.2 and approved. \n❖ \nSee the commentary to Section 104.8.2 for \nfurther explanation of the technical assistance \nreport. \n320.3.11 \nPerformance-based \ndesign \nalternative.  Where approved by the Fire official, \nbuildings and facilities where industrial additive \nmanufacturing is performed shall be permitted to \ncomply with the performance-based design options \nin Section 5001.3 as an alternative to compliance \nwith the other requirements set forth in this section. \n❖ \nSee the commentary to Section 5001.3 for \nmore information regarding the performance-\nbased design options allowed where approved \nby the Fire official. \n320.3.12 \nOccupancies.  Industrial additive \nmanufacturing shall be conducted only in the \noccupancy groups associated with manufacturing \noperation and permitted by the Chapter 50 \nmaximum allowable quantity tables. Where \napproved, the requirements in Section 320.3.6 shall \nbe permitted to provide the technical basis for \ndetermining compliance with Table 5003.1.1(1), \nNote q. \n❖ \nThis section limits the industrial additive \nmanufacturing \noperation \nto \nthe \nsame \noccupancy group as the overall manufacturing \noperation \nof \nthe building \nand \nrequires \ncompliance with maximum allowable quantities \nprovided in Chapter 50. Note q of Table \n5003.1.1(1) draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreate a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, an analysis of the material’s \ncharacteristics and the type of engineering and \nadministrative controls that will be employed in \nthe process to quantitatively mitigate the risk of \na dust deflagration needs to demonstrate why \nsuch a classification is unwarranted. The basis \nfor this determination must be documented in a \ntechnical report and opinion in accordance with \nSection 104.8.2 (or SBC 201 Section 414.1.3). \nSee also the commentary to the definition of \n“Combustible dust” in Chapter 2 and the \ncommentary to Chapter 22, which specifically \ndeals with dust. \nSECTION 321 ARTIFICIAL \nCOMBUSTIBLE VEGETATION \n321.1 Artificial combustible vegetation on \nroofs and near buildings.  Artificial combustible \nvegetation exceeding 1800 mm in height and \npermanently installed outdoors within 1500 mm of \na building or on the roof of a building shall comply \nwith Section 807.4.1. The placement of artificial \ncombustible vegetation shall also comply with \nSections 806.3 and 807.4.2. \nException: Artificial decorative vegetation located \nmore than 9 m from the exterior wall of a building. \n❖ \nThis section references Chapter 8 for artificial \ncombustible vegetation installations in close \nproximity to buildings or on the roofs of \nbuildings, regardless of whether a building is \noccupied since the intent is structure protection \nand not occupant protection. The requirement \ndoes not apply to artificial vegetation that is \nless than 1800 mm in height. This is intended \nto be a reasonable height since it is \nrepresentative \nof \nmost \ncommon \ninterior \napplications. The use of the terms “permanent” \nand “installed” inform the code user that \ntransient items are not regulated by this \nsection. \n \nThe minimum fire separation distance is \nrequired since exterior applications do not have \nthe benefit of fire sprinkler protection. In \naddition, the section does not differentiate \nbetween types of construction or exterior \nfinishes. The 1.5 m distance is based on the \nrequired distance in SBC 201 Table 705.8. \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n254 \n \nfacilities, materials and uses associated with the \noperation shall be provided in accordance with \nSection 104.8.2 and approved.",
      "commentary": "See the commentary to Section 104.8.2 for \nfurther explanation of the technical assistance \nreport. \n320.3.11 \nPerformance-based \ndesign \nalternative.  Where approved by the Fire official, \nbuildings and facilities where industrial additive \nmanufacturing is performed shall be permitted to \ncomply with the performance-based design options \nin Section 5001.3 as an alternative to compliance \nwith the other requirements set forth in this section.\n\n❖ See the commentary to Section 5001.3 for \nmore information regarding the performance-\nbased design options allowed where approved \nby the Fire official. \n320.3.12 \nOccupancies.  Industrial additive \nmanufacturing shall be conducted only in the \noccupancy groups associated with manufacturing \noperation and permitted by the Chapter 50 \nmaximum allowable quantity tables. Where \napproved, the requirements in Section 320.3.6 shall \nbe permitted to provide the technical basis for \ndetermining compliance with Table 5003.1.1(1), \nNote q.\n\n❖ This section limits the industrial additive \nmanufacturing \noperation \nto \nthe \nsame \noccupancy group as the overall manufacturing \noperation \nof \nthe building \nand \nrequires \ncompliance with maximum allowable quantities \nprovided in Chapter 50. Note q of Table \n5003.1.1(1) draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreate a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, an analysis of the material’s \ncharacteristics and the type of engineering and \nadministrative controls that will be employed in \nthe process to quantitatively mitigate the risk of \na dust deflagration needs to demonstrate why \nsuch a classification is unwarranted. The basis \nfor this determination must be documented in a \ntechnical report and opinion in accordance with \nSection 104.8.2 (or SBC 201 Section 414.1.3). \nSee also the commentary to the definition of \n“Combustible dust” in Chapter 2 and the \ncommentary to Chapter 22, which specifically \ndeals with dust. \nSECTION 321 ARTIFICIAL \nCOMBUSTIBLE VEGETATION \n321.1 Artificial combustible vegetation on \nroofs and near buildings.  Artificial combustible \nvegetation exceeding 1800 mm in height and \npermanently installed outdoors within 1500 mm of \na building or on the roof of a building shall comply \nwith Section 807.4.1. The placement of artificial \ncombustible vegetation shall also comply with \nSections 806.3 and 807.4.2. \nException: Artificial decorative vegetation located \nmore than 9 m from the exterior wall of a building.\n\n❖ This section references Chapter 8 for artificial \ncombustible vegetation installations in close \nproximity to buildings or on the roofs of \nbuildings, regardless of whether a building is \noccupied since the intent is structure protection \nand not occupant protection. The requirement \ndoes not apply to artificial vegetation that is \nless than 1800 mm in height. This is intended \nto be a reasonable height since it is \nrepresentative \nof \nmost \ncommon \ninterior \napplications. The use of the terms “permanent” \nand “installed” inform the code user that \ntransient items are not regulated by this \nsection. \n \nThe minimum fire separation distance is \nrequired since exterior applications do not have \nthe benefit of fire sprinkler protection. In \naddition, the section does not differentiate \nbetween types of construction or exterior \nfinishes. The 1.5 m distance is based on the \nrequired distance in SBC 201 Table 705.8. \n \n-",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 85,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n255 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. FACE-99-F47, Six Career Fire Fighters Killed in Cold-storage and Warehouse Building Fire— \nMassachusetts. Washington, DC: National Institute for Occupational Safety and Health, September 2000. \n3. NFPA 550-12, Fire Safety Concepts Tree. Quincy, MA: National Fire Protection Association, 2012. \n4. Property Loss Prevention Data Sheet 1-35, Green Roof Systems. Johnston, RI: FM Global, 2011. \n  \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n255 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. FACE-99-F47, Six Career Fire Fighters Killed in Cold-storage and Warehouse Building Fire— \nMassachusetts. Washington, DC: National Institute for Occupational Safety and Health, September 2000. \n3. NFPA 550-12, Fire Safety Concepts Tree. Quincy, MA: National Fire Protection Association, 2012. \n4. Property Loss Prevention Data Sheet 1-35, Green Roof Systems. Johnston, RI: FM Global, 2011. \n  \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 86,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n256 \n \nTABLES AND FIGURES OF CHAPTER 3 \nTABLE 315.7.6(1) \nSEPARATION DISTANCE BETWEEN WOOD PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nWOOD PALLET SEPARATION DISTANCE (meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry \nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n0.6 \n1.5 \n6 \nMasonry \nFire-rated glazing\n3\n1.5\n6\nMasonry \nPlain glass with open sprinklers\n3\n1.5\n6\nNoncombustible\nNone\n3\n1.5\n6\nWood with open \nsprinklers\n— \n3 \n1.5 \n6 \nWood \nNone\n4.5\n9 \n27\nAny \nPlain glass\n4.5\n9\n27\n \nTABLE 315.7.6(2) \nSEPARATION DISTANCE BETWEEN PLASTIC PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nPLASTIC PALLET SEPARATION DISTANCE \n(meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry\nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n3 \n6 \n15 \nMasonry\nFire-rated glazing\n4.5\n12\n30\nMasonry\nPlain glass with open sprinklers\n4.5\n12\n30\nNoncombustible \nNone\n4.5\n12\n30\nWood with open sprinklers\n—\n4.5\n12\n30\nWood\nNone\n9\n24\n45\nAny\nPlain glass\n9\n24\n45\n \nTABLE 315.7.6(3) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (WOOD PALLETS) \n \nWOOD PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n2.25\n4.5\n13.5\nOther on-site storage\n2.25\n4.5\n13.5\n \nTABLE 315.7.6(4) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (PLASTIC PALLETS) \n \nPLASTIC PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n4.5\n12\n23\nOther on-site storage\n4.5\n12\n23\n \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n256 \n \nTABLES AND FIGURES OF CHAPTER 3 \nTABLE 315.7.6(1) \nSEPARATION DISTANCE BETWEEN WOOD PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nWOOD PALLET SEPARATION DISTANCE (meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry \nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n0.6 \n1.5 \n6 \nMasonry \nFire-rated glazing\n3\n1.5\n6\nMasonry \nPlain glass with open sprinklers\n3\n1.5\n6\nNoncombustible\nNone\n3\n1.5\n6\nWood with open \nsprinklers\n— \n3 \n1.5 \n6 \nWood \nNone\n4.5\n9 \n27\nAny \nPlain glass\n4.5\n9\n27\n \nTABLE 315.7.6(2) \nSEPARATION DISTANCE BETWEEN PLASTIC PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nPLASTIC PALLET SEPARATION DISTANCE \n(meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry\nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n3 \n6 \n15 \nMasonry\nFire-rated glazing\n4.5\n12\n30\nMasonry\nPlain glass with open sprinklers\n4.5\n12\n30\nNoncombustible \nNone\n4.5\n12\n30\nWood with open sprinklers\n—\n4.5\n12\n30\nWood\nNone\n9\n24\n45\nAny\nPlain glass\n9\n24\n45\n \nTABLE 315.7.6(3) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (WOOD PALLETS) \n \nWOOD PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n2.25\n4.5\n13.5\nOther on-site storage\n2.25\n4.5\n13.5\n \nTABLE 315.7.6(4) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (PLASTIC PALLETS) \n \nPLASTIC PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n4.5\n12\n23\nOther on-site storage\n4.5\n12\n23\n \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 87,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n257 \n \n \nCommentary FIGURE 3 \nTHE FIRE SAFETY CONCEPTS TREE \n \n \nCommentary FIGURE 309.2 \nBATTERY CHARGERS FOR POWERED INDUSTRIAL TRUCKS \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n257 \n \n \nCommentary FIGURE 3 \nTHE FIRE SAFETY CONCEPTS TREE \n \n \nCommentary FIGURE 309.2 \nBATTERY CHARGERS FOR POWERED INDUSTRIAL TRUCKS \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 88,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n258 \n \n \nCommentary FIGURE 310.3 \nNO SMOKING SIGN \n \n \nFIGURE 312.2(1) \nPUMP ISLAND PROTECTION \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n258 \n \n \nCommentary FIGURE 310.3 \nNO SMOKING SIGN \n \n \nFIGURE 312.2(1) \nPUMP ISLAND PROTECTION \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 89,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n259 \n \n \nCommentary FIGURE 312.2(2) \nGUARD POST INSTALLATION IN PUBLIC REPAIR GARAGE \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n259 \n \n \nCommentary FIGURE 312.2(2) \nGUARD POST INSTALLATION IN PUBLIC REPAIR GARAGE \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 90,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n260 \n \n \nCommentary FIGURE 312.3 \nONE METHOD OF EQUIPMENT PROTECTION \n \n \nCommentary FIGURE 314.4 \nINDOOR CAR DISPLAY \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n260 \n \n \nCommentary FIGURE 312.3 \nONE METHOD OF EQUIPMENT PROTECTION \n \n \nCommentary FIGURE 314.4 \nINDOOR CAR DISPLAY \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 91,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n261 \n \n \nCommentary FIGURE 315.6 \nABANDONED DATA CABLE IN A PLENUM \n \n \n \n \nCommentary FIGURE 316.2.1 \nSHAFTWAY SIGNAGE \n \n \n \n \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n261 \n \n \nCommentary FIGURE 315.6 \nABANDONED DATA CABLE IN A PLENUM \n \n \n \n \nCommentary FIGURE 316.2.1 \nSHAFTWAY SIGNAGE \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 92,
      "text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n262 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n262 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "page": 93,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n263 \n \n—EMERGENCY PLANNING AND PREPAREDNESS \n❖ \nGeneral Comments \n \nThis chapter is an expansion of the provisions \nfound in the legacy fire codes used to develop \nthe code. The overall approach has been to \nplace all similar requirements into general \nsections. Unique occupancy and use-specific \nrequirements are provided in Section 403. \n \nThis chapter first provides general scope and \nrequirements for reporting emergencies and \npreventing interference with fire department \nactivities in Section 401. \n \nSection 403provides detailed requirements \nbased on occupancy. These requirements \ninclude seating plans for Group A occupancies. \nThis section also establishes requirements for \ngeneral public safety regarding fire watch \npersonnel, crowd managers and planning \nrequirements for public assemblages. \n \nSection 404provides detailed requirements for \nfire safety plans, fire evacuation plans and \nlockdowns. \n \nThe frequency and required documentation \nrelated to evacuation drills are addressed in \nSection 405. The minimum criteria for the \ntraining of occupants for emergency situations \nare found in Section 406. Section 407 \nprovides \nrequirements \nthat \napply \nto \noccupancies that contain hazardous materials. \nSome of the key elements are Hazardous \nMaterials Inventory Statements (HMIS) and \nHazardous \nMaterials \nManagement \nPlans \n(HMMP). \n❖ \nPurpose \n \nMore so than other fire-related requirements, \nthis chapter focuses on the actions of \noccupants during fires and other emergencies. \nThese requirements are based on higher levels \nof care necessary related to the concentration \nof people, physical and mental capabilities of \nthe occupants, lack of familiarity with a building, \nor the complexity and size of the building. \nThese requirements are intended to improve \nthe effectiveness of other measures required \nby this code and SBC 201. \n \nBasically, this chapter addresses human \ncontributions to life safety in buildings when a \nfire \nor \nother \nemergency \noccurs. \nThe \nrequirements for continuous training and \nscheduled evacuation drills can be as \nimportant as the required periodic inspections \nand maintenance of built-in fire protection \nfeatures. The level of preparation by the \noccupants also improves the emergency \nresponders’ abilities during an emergency. \n \nSBC 201 focuses on built-in fire protection \nfeatures, such as automatic sprinkler systems, \nfire-resistance rated construction and properly \ndesigned egress systems. The human element \nis only indirectly addressed in SBC 201, \nwhereas this chapter fully addresses the \nhuman element. Traditionally, fire codes \naddress the human element more directly in \ntheir role in the long-term maintenance of \nbuildings and systems.  \n \nChapters 3 and 6 through 10 of the code and \nChapters 7 through 10 of SBC 201 set forth \nprovisions for how and when buildings are to \nbe properly equipped and maintained to \nprevent damage and loss of life in the event of \na fire. These requirements are based on two \ncomplementary \nfire \nsafety \nstrategies: \nmanaging \nthe \nfire \nand \nmanaging \nthe \noccupants. These strategies are discussed in \nmore detail in the commentary to Chapter 1. \n❖ \nManaging Fire \n \nA fire can be either prevented or managed. \nThis chapter of the code focuses on training \nand preparedness while also emphasizing \nprevention. In some cases, moving occupants \nto minimize their exposure to a hazard is \ndifficult or impractical. In these situations, \ncontrolling or eliminating the hazard is \npreferable, \nespecially \nwhile \nit \nis \nstill \nmanageable. In fact, this is the concept \nunderlying all fire-suppression requirements. \nSuccessful fire control depends on building \noccupants recognizing the fire threat, deciding \nto respond, choosing how to respond and, in \nthe case of choosing fire control, identifying, \nlocating and using the correct method. All of \nthese functions must promptly take place in \nthat order. Failure to perform promptly may \npreclude \nalternative strategies; therefore, \nlocation and identification of fire extinguishers \nand occupant standpipe hose lines are \nprovided \nso \nthat \nincipient \nfire-fighting \nequipment is readily accessible to occupants. \nThese appliances, however, are often difficult \nto operate, and regardless of experience, \nfighting fire is a difficult and dangerous task. \nThis chapter prescribes training requirements \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n263 \n \n—EMERGENCY PLANNING AND PREPAREDNESS",
      "commentary": "General Comments \n \nThis chapter is an expansion of the provisions \nfound in the legacy fire codes used to develop \nthe code. The overall approach has been to \nplace all similar requirements into general \nsections. Unique occupancy and use-specific \nrequirements are provided in Section 403. \n \nThis chapter first provides general scope and \nrequirements for reporting emergencies and \npreventing interference with fire department \nactivities in Section 401. \n \nSection 403provides detailed requirements \nbased on occupancy. These requirements \ninclude seating plans for Group A occupancies. \nThis section also establishes requirements for \ngeneral public safety regarding fire watch \npersonnel, crowd managers and planning \nrequirements for public assemblages. \n \nSection 404provides detailed requirements for \nfire safety plans, fire evacuation plans and \nlockdowns. \n \nThe frequency and required documentation \nrelated to evacuation drills are addressed in \nSection 405. The minimum criteria for the \ntraining of occupants for emergency situations \nare found in Section 406. Section 407 \nprovides \nrequirements \nthat \napply \nto \noccupancies that contain hazardous materials. \nSome of the key elements are Hazardous \nMaterials Inventory Statements (HMIS) and \nHazardous \nMaterials \nManagement \nPlans \n(HMMP).\n\n❖ Purpose \n \nMore so than other fire-related requirements, \nthis chapter focuses on the actions of \noccupants during fires and other emergencies. \nThese requirements are based on higher levels \nof care necessary related to the concentration \nof people, physical and mental capabilities of \nthe occupants, lack of familiarity with a building, \nor the complexity and size of the building. \nThese requirements are intended to improve \nthe effectiveness of other measures required \nby this code and SBC 201. \n \nBasically, this chapter addresses human \ncontributions to life safety in buildings when a \nfire \nor \nother \nemergency \noccurs. \nThe \nrequirements for continuous training and \nscheduled evacuation drills can be as \nimportant as the required periodic inspections \nand maintenance of built-in fire protection \nfeatures. The level of preparation by the \noccupants also improves the emergency \nresponders’ abilities during an emergency. \n \nSBC 201 focuses on built-in fire protection \nfeatures, such as automatic sprinkler systems, \nfire-resistance rated construction and properly \ndesigned egress systems. The human element \nis only indirectly addressed in SBC 201, \nwhereas this chapter fully addresses the \nhuman element. Traditionally, fire codes \naddress the human element more directly in \ntheir role in the long-term maintenance of \nbuildings and systems.  \n \nChapters 3 and 6 through 10 of the code and \nChapters 7 through 10 of SBC 201 set forth \nprovisions for how and when buildings are to \nbe properly equipped and maintained to \nprevent damage and loss of life in the event of \na fire. These requirements are based on two \ncomplementary \nfire \nsafety \nstrategies: \nmanaging \nthe \nfire \nand \nmanaging \nthe \noccupants. These strategies are discussed in \nmore detail in the commentary to Chapter 1.\n\n❖ Managing Fire \n \nA fire can be either prevented or managed. \nThis chapter of the code focuses on training \nand preparedness while also emphasizing \nprevention. In some cases, moving occupants \nto minimize their exposure to a hazard is \ndifficult or impractical. In these situations, \ncontrolling or eliminating the hazard is \npreferable, \nespecially \nwhile \nit \nis \nstill \nmanageable. In fact, this is the concept \nunderlying all fire-suppression requirements. \nSuccessful fire control depends on building \noccupants recognizing the fire threat, deciding \nto respond, choosing how to respond and, in \nthe case of choosing fire control, identifying, \nlocating and using the correct method. All of \nthese functions must promptly take place in \nthat order. Failure to perform promptly may \npreclude \nalternative strategies; therefore, \nlocation and identification of fire extinguishers \nand occupant standpipe hose lines are \nprovided \nso \nthat \nincipient \nfire-fighting \nequipment is readily accessible to occupants. \nThese appliances, however, are often difficult \nto operate, and regardless of experience, \nfighting fire is a difficult and dangerous task. \nThis chapter prescribes training requirements \n-",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 94,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n264 \n \nthat, if met, will better prepare occupants to \nrespond to incipient fires. \n❖ \nManaging Occupants \n \nThe management of occupants is primarily \nmoving them away from the hazard. Verifying \nthat enough exits have ample capacity, are \nimmediately accessible, adequately arranged, \nappropriately identified and suitably protected \nare only the first steps toward achieving \nfunctional life safety. Occupants must know not \nonly where exits are, but also when and how to \nuse them. For instance, studies have shown \nthat people have a “learned irrelevance” to \nemergency exits. Learned irrelevance is a \npsychological phenomenon that occurs when a \nperson is exposed to a stimulus but usually \ndoes not need to respond to it. Because of this \nphenomenon, most occupants are likely to exit \nthe way they have entered, whether it is the \ncorrect way or not; therefore, beyond designing \nthe building with an adequate number of exits, \na method of encouraging the use of the best \nexits must be developed. Identifying dangerous \nconditions, deciding how to act and responding \nappropriately and promptly are essential. \nVarious factors and situations can make \nevacuation not only difficult but potentially \nimpractical. All of these factors involve the \ninteraction between the building, its systems \nand features, occupants and the fire. The code \nconcentrates on the last two factors while SBC \n201 regulates the first two factors. Planning for \nlife safety requires a response to these factors \nby defining the life safety strategies that must \nbe implemented, as well as the means to \nachieve them. Life safety factors, such as \nbuildings, fire and people, are important in \nmanaging exposed occupants. \n \nThis chapter concentrates on planning and \npracticing the desired actions of building \noccupants when a fire occurs. The remainder \nof the code focuses on the behaviors and \nprocedures that must be practiced or observed \nto prevent or control a fire. The best way to \ncreate a safe building environment is through \nfire prevention. No system can ensure \ncomplete protection of building occupants. \n \nFires \nare \nnot \nthe \nonly \nemergencies \nnecessitating the implementation of life safety \nstrategies; therefore, this chapter describes \nrequirements for preparing and implementing \nlife safety plans and programs in occupancies \nwith special life safety problems. These include \noccupancies in which the number of occupants \nor the arrangement or complexity of the \nbuilding may make evacuation or removal from \nhazardous conditions difficult or impractical. \n \nA reality of the 21st century in the wake of \nterrorist attacks and school and business \nshootings is a need to establish so-called \n“lockdown” procedures in order to protect and \ndefend building occupants. While the code \ndoes not mandate the implementation of \nlockdown plans and procedures, it does \nprovide some minimum standards such plans \nmust meet when they are prepared. \n \nNot all occupants of each building are equally \ncapable of performing tasks essential to their \nsafety. A growing awareness, not only of \npeople with physical disabilities, but also of \nwhat constitutes a disability, has focused life \nsafety on everyone. This has created a new \ncategory of occupancies—board and care \nhomes (institutional, residential care; I-1)—\nwhile the number of beds provided in nursing \nhomes and hospitals continues to grow. \nSimilarly, \ntechnological \nadvances \nhave \npromoted the creation of larger and more \ncomplex buildings, including high rises, open \nmalls, domed stadiums, mixed-use complexes \nand convention centers. All of these situations \ncreate special life safety problems that physical \nfeatures alone cannot remedy. Additionally, \nthese situations require that not only adequate \nphysical accommodations be provided but also \nbuilding occupants be trained to respond to \nemergencies in these facilities. \n❖ \nLife Safety \n \nLife safety strategies involve the development \nof an explicit statement of a desired life safety \noutcome. This statement, once designed to the \ncapabilities of the building occupants and the \nphysical arrangement of the exits, becomes a \nlife safety strategy. Such approaches stress \ndefining a specific strategy or strategies for \nprotecting occupants. Protection may include \nmoving them (assisting), causing them to move \n(directing), defending them in place or a \ncombination of these measures. An effective \nstrategy must consider the number and \ncapabilities of building occupants; the type, \nlocation and arrangement of building exits; the \nfire; its effects on the people and building; and \nthe number, training and capability of staff to \ndirect or perform fire evacuation or incipient \nfire-fighting duties. Each strategy, combined \nwith effective planning and practice, becomes \nthe means for achieving the desired life safety \noutcome. \n \nThe life safety strategies for a health care \nfacility, a high-rise office building and a \nmultiplex theater could vary considerably \nbased on the specific characteristics of the use. \nFirst, while the number of occupants will be \nsignificant in each case, the actual number \noccupying the building may be varied. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n264 \n \nthat, if met, will better prepare occupants to \nrespond to incipient fires.",
      "commentary": "Managing Occupants \n \nThe management of occupants is primarily \nmoving them away from the hazard. Verifying \nthat enough exits have ample capacity, are \nimmediately accessible, adequately arranged, \nappropriately identified and suitably protected \nare only the first steps toward achieving \nfunctional life safety. Occupants must know not \nonly where exits are, but also when and how to \nuse them. For instance, studies have shown \nthat people have a “learned irrelevance” to \nemergency exits. Learned irrelevance is a \npsychological phenomenon that occurs when a \nperson is exposed to a stimulus but usually \ndoes not need to respond to it. Because of this \nphenomenon, most occupants are likely to exit \nthe way they have entered, whether it is the \ncorrect way or not; therefore, beyond designing \nthe building with an adequate number of exits, \na method of encouraging the use of the best \nexits must be developed. Identifying dangerous \nconditions, deciding how to act and responding \nappropriately and promptly are essential. \nVarious factors and situations can make \nevacuation not only difficult but potentially \nimpractical. All of these factors involve the \ninteraction between the building, its systems \nand features, occupants and the fire. The code \nconcentrates on the last two factors while SBC \n201 regulates the first two factors. Planning for \nlife safety requires a response to these factors \nby defining the life safety strategies that must \nbe implemented, as well as the means to \nachieve them. Life safety factors, such as \nbuildings, fire and people, are important in \nmanaging exposed occupants. \n \nThis chapter concentrates on planning and \npracticing the desired actions of building \noccupants when a fire occurs. The remainder \nof the code focuses on the behaviors and \nprocedures that must be practiced or observed \nto prevent or control a fire. The best way to \ncreate a safe building environment is through \nfire prevention. No system can ensure \ncomplete protection of building occupants. \n \nFires \nare \nnot \nthe \nonly \nemergencies \nnecessitating the implementation of life safety \nstrategies; therefore, this chapter describes \nrequirements for preparing and implementing \nlife safety plans and programs in occupancies \nwith special life safety problems. These include \noccupancies in which the number of occupants \nor the arrangement or complexity of the \nbuilding may make evacuation or removal from \nhazardous conditions difficult or impractical. \n \nA reality of the 21st century in the wake of \nterrorist attacks and school and business \nshootings is a need to establish so-called \n“lockdown” procedures in order to protect and \ndefend building occupants. While the code \ndoes not mandate the implementation of \nlockdown plans and procedures, it does \nprovide some minimum standards such plans \nmust meet when they are prepared. \n \nNot all occupants of each building are equally \ncapable of performing tasks essential to their \nsafety. A growing awareness, not only of \npeople with physical disabilities, but also of \nwhat constitutes a disability, has focused life \nsafety on everyone. This has created a new \ncategory of occupancies—board and care \nhomes (institutional, residential care; I-1)—\nwhile the number of beds provided in nursing \nhomes and hospitals continues to grow. \nSimilarly, \ntechnological \nadvances \nhave \npromoted the creation of larger and more \ncomplex buildings, including high rises, open \nmalls, domed stadiums, mixed-use complexes \nand convention centers. All of these situations \ncreate special life safety problems that physical \nfeatures alone cannot remedy. Additionally, \nthese situations require that not only adequate \nphysical accommodations be provided but also \nbuilding occupants be trained to respond to \nemergencies in these facilities.\n\n❖ Life Safety \n \nLife safety strategies involve the development \nof an explicit statement of a desired life safety \noutcome. This statement, once designed to the \ncapabilities of the building occupants and the \nphysical arrangement of the exits, becomes a \nlife safety strategy. Such approaches stress \ndefining a specific strategy or strategies for \nprotecting occupants. Protection may include \nmoving them (assisting), causing them to move \n(directing), defending them in place or a \ncombination of these measures. An effective \nstrategy must consider the number and \ncapabilities of building occupants; the type, \nlocation and arrangement of building exits; the \nfire; its effects on the people and building; and \nthe number, training and capability of staff to \ndirect or perform fire evacuation or incipient \nfire-fighting duties. Each strategy, combined \nwith effective planning and practice, becomes \nthe means for achieving the desired life safety \noutcome. \n \nThe life safety strategies for a health care \nfacility, a high-rise office building and a \nmultiplex theater could vary considerably \nbased on the specific characteristics of the use. \nFirst, while the number of occupants will be \nsignificant in each case, the actual number \noccupying the building may be varied. \n-",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 95,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n265 \n \nSimilarly, the occupant density and location of \npeople in the building will vary, as well as the \nphysical arrangement of the building, which in \nthe first example that follows may be assumed \nas primarily horizontal and, in the second, as \nprincipally \nvertical. \nThe \nmost \nprofound \ndifference will be the capabilities of the \noccupants. In high rises and theaters, building \noccupants will be expected to perform life \nsafety behaviors themselves, while care \nrecipients in a health care facility may require \nsubstantial assistance or need to defend in \nplace. High-rise and theater occupants will \ndiffer from each other in their levels of \nfamiliarity with the building design. Further, in a \ntheater, lighting conditions may interfere with \nthe occupants’ ability to discern the path of \negress travel. \n \nIn the first two examples, health care and high \nrise, removing all occupants from the building \nin the event of fire is impractical. In a high-rise \nbuilding, occupants located above a fire are in \ngreater danger than occupants located below \nthe fire, since combustion products naturally \nrise. In a health care occupancy, the risk to \nmost occupants is compounded by their \nweakened or disabled condition prior to the fire. \nIn both of these examples, a life safety strategy \nshould first address the needs of those at \ngreatest risk by removing them from harm. \nSecondly, the life safety strategy should stress \nseparating endangered occupants and their \nimmediate neighbors from danger until the \nhazard can be controlled or confined. As seen \nin each example, life safety strategies should \nalso incorporate both partial relocation and \ndefend-in-place concepts. In the health care \nfacility, however, care recipients will be moved \nhorizontally to achieve this objective, while in \nhigh-rise buildings, occupants will be expected \nto move downward or upward to separate \nthemselves from danger. In the case of a \nmultiplex theater, occupants will usually be \ndirected to the nearest exit; however, its \nlocation may not be known to all or some of \nthem. \nFurther, \nbecause \nemployees \nin \nassembly occupancies must be trained in the \nproper use of portable fire extinguishers, the \nlife safety strategy should include instruction in \nusing these appliances to minimize occupant \nexposure to fire effects. The resulting life safety \nstrategies for these occupancies may resemble \nthe following: \n \nExample 1 – Health Care Facility: Upon notice \nof fire, direct or assist evacuation and relocate \noccupants from the area of fire origin to an \nadjacent \nsmoke \ncompartment \nthrough \nhorizontal exits. Remove the most critically ill \ncare recipients and those with special needs to \nan area providing the most appropriate level of \ncare. \n \nExample 2 – High-rise Building: Direct \noccupants in the area or floor of fire origin to \nthe nearest exits. Occupants on the fire floor, \nthe floor above and the floor below will relocate \nsequentially up or down at least two floors. \nOccupants located two floors above and two \nfloors below the fire floor will be sequentially \nrelocated following movement of fire floor \noccupants. \n \nExample 3 – Multiplex Theater: Announce exit \nlocations and evacuation instructions prior to \neach movie. Over voice/alarm systems, direct \noccupants to nearest exit. Employees in the \nimmediate vicinity of an incipient fire may \nattempt to control or extinguish it using a \nportable fire extinguisher after activating the \nfire alarm system. \n \nOnce the appropriate strategy has been \ndefined, a plan can be expanded with little \nadditional effort to form the backbone of a \ncomprehensive life safety protocol. \n \nThe following statements provide additional \ninstructions for the aforementioned examples: \n \nExample 1—Health Care Facility: Monitor or \nreinforce fire barriers and smoke barriers so \nthat they provide adequate defense against fire \nuntil it is controlled and extinguished. Staff will \nreport progress of the fire and relocation \noperation to the Private Branch Exchange \n(PBX) operator through the nurse call station in \nadjacent smoke compartments. \n \nExample 2—High-rise Building: Building fire \nmanager will meet fire department personnel at \nthe fire command center located off the main \nlobby. \n \nExample 3 – Multiplex Theater: Projectionist \nwill stop films so that the alarm and evacuation \ninstructions are heard and followed. Upon \nactivation of the alarm, instructions are heard \nand followed while the on-duty manager \ntelephones the fire department to confirm that \nthe fire was reported. Ushers will follow \noccupants out of each auditorium as conditions \npermit, closing exit doors and preventing \nreentry. Upon completing assigned duties, all \nstaff will report to the manager located in front \nof the lobby entrance. \n \nThese expanded statements certainly do not \nconstitute a fully developed plan; however, with \nthese elements of the life safety plan defined, \ndetails can be added to a plan that addresses \neverything \nfrom \npre-incident \npreparation \nthrough \npost-incident \nfollow-up. \nA \nwell-\ndeveloped plan should include all or most of the \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n265 \n \nSimilarly, the occupant density and location of \npeople in the building will vary, as well as the \nphysical arrangement of the building, which in \nthe first example that follows may be assumed \nas primarily horizontal and, in the second, as \nprincipally \nvertical. \nThe \nmost \nprofound \ndifference will be the capabilities of the \noccupants. In high rises and theaters, building \noccupants will be expected to perform life \nsafety behaviors themselves, while care \nrecipients in a health care facility may require \nsubstantial assistance or need to defend in \nplace. High-rise and theater occupants will \ndiffer from each other in their levels of \nfamiliarity with the building design. Further, in a \ntheater, lighting conditions may interfere with \nthe occupants’ ability to discern the path of \negress travel. \n \nIn the first two examples, health care and high \nrise, removing all occupants from the building \nin the event of fire is impractical. In a high-rise \nbuilding, occupants located above a fire are in \ngreater danger than occupants located below \nthe fire, since combustion products naturally \nrise. In a health care occupancy, the risk to \nmost occupants is compounded by their \nweakened or disabled condition prior to the fire. \nIn both of these examples, a life safety strategy \nshould first address the needs of those at \ngreatest risk by removing them from harm. \nSecondly, the life safety strategy should stress \nseparating endangered occupants and their \nimmediate neighbors from danger until the \nhazard can be controlled or confined. As seen \nin each example, life safety strategies should \nalso incorporate both partial relocation and \ndefend-in-place concepts. In the health care \nfacility, however, care recipients will be moved \nhorizontally to achieve this objective, while in \nhigh-rise buildings, occupants will be expected \nto move downward or upward to separate \nthemselves from danger. In the case of a \nmultiplex theater, occupants will usually be \ndirected to the nearest exit; however, its \nlocation may not be known to all or some of \nthem. \nFurther, \nbecause \nemployees \nin \nassembly occupancies must be trained in the \nproper use of portable fire extinguishers, the \nlife safety strategy should include instruction in \nusing these appliances to minimize occupant \nexposure to fire effects. The resulting life safety \nstrategies for these occupancies may resemble \nthe following: \n \nExample 1 – Health Care Facility: Upon notice \nof fire, direct or assist evacuation and relocate \noccupants from the area of fire origin to an \nadjacent \nsmoke \ncompartment \nthrough \nhorizontal exits. Remove the most critically ill \ncare recipients and those with special needs to \nan area providing the most appropriate level of \ncare. \n \nExample 2 – High-rise Building: Direct \noccupants in the area or floor of fire origin to \nthe nearest exits. Occupants on the fire floor, \nthe floor above and the floor below will relocate \nsequentially up or down at least two floors. \nOccupants located two floors above and two \nfloors below the fire floor will be sequentially \nrelocated following movement of fire floor \noccupants. \n \nExample 3 – Multiplex Theater: Announce exit \nlocations and evacuation instructions prior to \neach movie. Over voice/alarm systems, direct \noccupants to nearest exit. Employees in the \nimmediate vicinity of an incipient fire may \nattempt to control or extinguish it using a \nportable fire extinguisher after activating the \nfire alarm system. \n \nOnce the appropriate strategy has been \ndefined, a plan can be expanded with little \nadditional effort to form the backbone of a \ncomprehensive life safety protocol. \n \nThe following statements provide additional \ninstructions for the aforementioned examples: \n \nExample 1—Health Care Facility: Monitor or \nreinforce fire barriers and smoke barriers so \nthat they provide adequate defense against fire \nuntil it is controlled and extinguished. Staff will \nreport progress of the fire and relocation \noperation to the Private Branch Exchange \n(PBX) operator through the nurse call station in \nadjacent smoke compartments. \n \nExample 2—High-rise Building: Building fire \nmanager will meet fire department personnel at \nthe fire command center located off the main \nlobby. \n \nExample 3 – Multiplex Theater: Projectionist \nwill stop films so that the alarm and evacuation \ninstructions are heard and followed. Upon \nactivation of the alarm, instructions are heard \nand followed while the on-duty manager \ntelephones the fire department to confirm that \nthe fire was reported. Ushers will follow \noccupants out of each auditorium as conditions \npermit, closing exit doors and preventing \nreentry. Upon completing assigned duties, all \nstaff will report to the manager located in front \nof the lobby entrance. \n \nThese expanded statements certainly do not \nconstitute a fully developed plan; however, with \nthese elements of the life safety plan defined, \ndetails can be added to a plan that addresses \neverything \nfrom \npre-incident \npreparation \nthrough \npost-incident \nfollow-up. \nA \nwell-\ndeveloped plan should include all or most of the \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 96,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n266 \n \nfollowing elements: \n• Assignment of roles and responsibilities \n• Description \nof \nfire \nprotection \nsystems, \nincluding operating instructions, if appropriate \n• Building floor plans and sections \n• Seating diagrams and occupant load \n• Number, location and path of travel to exits; \n• Emergency notification lists and procedures; \n• Post-incident follow-up procedures, including \nsalvage and insurance information \n• Plan revision and evaluation procedures. \n❖ \nOnce a plan is developed, reviewed and \napproved, it must be distributed, practiced and \nperiodically revised. \nSECTION 401 GENERAL \n401.1 Scope. \nReporting \nof \nemergencies, \ncoordination with emergency response forces, \nemergency plans and procedures for managing or \nresponding to emergencies shall comply with the \nprovisions of this section. \nException: Firms that have approved on-premises \nfire-fighting \norganizations \nand that \nare \nin \ncompliance with approved procedures for fire \nreporting. \n❖ \nThis section describes the overall scope of \nChapter 4, which notes that all procedures \nrelating to reporting and managing fire and \nother emergencies be in accordance with this \nchapter. There is one exception recognizing \norganizations, such as large industrial sites, \nthat have on-site fire brigades. The fire \nbrigades \nand \nthe \nassociated \nreporting \nprocedures must be approved by the Fire \nofficial. \n401.2 Approval. Where required by this code, \nfire safety plans, emergency procedures and \nemployee training programs shall be approved by \nthe Fire official. \n❖ \nTo verify that emergency procedures, training \nand fire safety plans have taken all essential \nfactors into account, the plans and procedures \nmust be approved by the Fire official. \n401.3 Emergency \nresponder \nnotification. \nNotification of emergency responders shall be in \naccordance with Sections 401.3.1through 401.3.3. \n❖ \nThis section simply states that the notification \nof emergency forces must comply with Section \n401.3 and all of its subsections. \n401.3.1 Fire events. In the event an unwanted fire \noccurs on a property, the owner or occupant shall \nimmediately report such condition to the fire \ndepartment. \n❖ \nThis section requires prompt notification of the \nfire department in the event of a fire \nemergency. Employees or other occupants are \nprohibited from delaying in any way the \nnotification of the fire department. \n401.3.2 Alarm activations. Upon activation of a \nfire alarm signal, employees or staff shall \nimmediately notify the fire department. \n❖ \nThis section specifically requires immediate \nnotification of the fire department or other \nemergency response groups when an alarm \nsignal is activated in order to bring emergency \nforces in the shortest amount of time. \n401.3.3 Delayed notification. A person shall not, \nby verbal or written directive, require any delay in \nthe reporting of a fire to the fire department. \n❖ \nEmergency plans and procedures must not \ninclude a requirement that employees report an \nalarm to a supervisor or similar person before \ncalling the fire department. There can be no \nsubstitute \nfor \nimmediate \nnotification \nof \nemergency forces because a quick response is \nthe key to efficient and effective rescue and fire \nfighting. \n401.4 Required plan implementation. In the \nevent an unwanted fire is detected in a building or a \nfire alarm activates, the emergency plan shall be \nimplemented. \n❖ \nSections 401.3.1 through 401.3.3 mandate the \nprompt notification of emergency responders \nwhenever a fire alarm is activated or an actual \nfire or suspected fire occurs. Since the \nemergency plan is designed to safely and \neffectively deal with those circumstances and \nsafeguard \nthe \noccupants, \nit \nmust \nbe \nimplemented simultaneously with emergency \nresponder notification as required by this \nsection. \n401.5 Making false report. A person shall not \ngive, signal or transmit a false alarm. \n❖ \nChapter 2 of the code defines a false alarm \nas an intentional activation of an alarm or \nnotification of a fire or other emergency \nwhen no emergency exists. This would not \ninclude a malfunctioning alarm system. \nFalse alarms have the potential for causing \nconfusion or panic among occupants of the \naffected premises, a situation that could lead \nto property damage, personal injury or \ndeath. False alarms also place fire fighters \nand other emergency personnel in potential \ndanger during the unnecessary emergency \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n266 \n \nfollowing elements: \n• Assignment of roles and responsibilities \n• Description \nof \nfire \nprotection \nsystems, \nincluding operating instructions, if appropriate \n• Building floor plans and sections \n• Seating diagrams and occupant load \n• Number, location and path of travel to exits; \n• Emergency notification lists and procedures; \n• Post-incident follow-up procedures, including \nsalvage and insurance information \n• Plan revision and evaluation procedures.",
      "commentary": "Once a plan is developed, reviewed and \napproved, it must be distributed, practiced and \nperiodically revised. \nSECTION 401 GENERAL \n401.1 Scope. \nReporting \nof \nemergencies, \ncoordination with emergency response forces, \nemergency plans and procedures for managing or \nresponding to emergencies shall comply with the \nprovisions of this section. \nException: Firms that have approved on-premises \nfire-fighting \norganizations \nand that \nare \nin \ncompliance with approved procedures for fire \nreporting.\n\n❖ This section describes the overall scope of \nChapter 4, which notes that all procedures \nrelating to reporting and managing fire and \nother emergencies be in accordance with this \nchapter. There is one exception recognizing \norganizations, such as large industrial sites, \nthat have on-site fire brigades. The fire \nbrigades \nand \nthe \nassociated \nreporting \nprocedures must be approved by the Fire \nofficial. \n401.2 Approval. Where required by this code, \nfire safety plans, emergency procedures and \nemployee training programs shall be approved by \nthe Fire official.\n\n❖ To verify that emergency procedures, training \nand fire safety plans have taken all essential \nfactors into account, the plans and procedures \nmust be approved by the Fire official. \n401.3 Emergency \nresponder \nnotification. \nNotification of emergency responders shall be in \naccordance with Sections 401.3.1through 401.3.3.\n\n❖ This section simply states that the notification \nof emergency forces must comply with Section \n401.3 and all of its subsections. \n401.3.1 Fire events. In the event an unwanted fire \noccurs on a property, the owner or occupant shall \nimmediately report such condition to the fire \ndepartment.\n\n❖ This section requires prompt notification of the \nfire department in the event of a fire \nemergency. Employees or other occupants are \nprohibited from delaying in any way the \nnotification of the fire department. \n401.3.2 Alarm activations. Upon activation of a \nfire alarm signal, employees or staff shall \nimmediately notify the fire department.\n\n❖ This section specifically requires immediate \nnotification of the fire department or other \nemergency response groups when an alarm \nsignal is activated in order to bring emergency \nforces in the shortest amount of time. \n401.3.3 Delayed notification. A person shall not, \nby verbal or written directive, require any delay in \nthe reporting of a fire to the fire department.\n\n❖ Emergency plans and procedures must not \ninclude a requirement that employees report an \nalarm to a supervisor or similar person before \ncalling the fire department. There can be no \nsubstitute \nfor \nimmediate \nnotification \nof \nemergency forces because a quick response is \nthe key to efficient and effective rescue and fire \nfighting. \n401.4 Required plan implementation. In the \nevent an unwanted fire is detected in a building or a \nfire alarm activates, the emergency plan shall be \nimplemented.\n\n❖ Sections 401.3.1 through 401.3.3 mandate the \nprompt notification of emergency responders \nwhenever a fire alarm is activated or an actual \nfire or suspected fire occurs. Since the \nemergency plan is designed to safely and \neffectively deal with those circumstances and \nsafeguard \nthe \noccupants, \nit \nmust \nbe \nimplemented simultaneously with emergency \nresponder notification as required by this \nsection. \n401.5 Making false report. A person shall not \ngive, signal or transmit a false alarm.\n\n❖ Chapter 2 of the code defines a false alarm \nas an intentional activation of an alarm or \nnotification of a fire or other emergency \nwhen no emergency exists. This would not \ninclude a malfunctioning alarm system. \nFalse alarms have the potential for causing \nconfusion or panic among occupants of the \naffected premises, a situation that could lead \nto property damage, personal injury or \ndeath. False alarms also place fire fighters \nand other emergency personnel in potential \ndanger during the unnecessary emergency \n-",
      "chapter_id": "ch4",
      "section_id": "sec401"
    },
    {
      "page": 97,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n267 \n \nresponse. This can jeopardize other lives \nand property in the community by committing \nemergency forces to a false situation when \nthey \nmight be needed \nat an \nactual \nemergency elsewhere. \n401.6 Emergency \nevacuation \ndrills. \nThe \nsounding of a fire alarm signal and the carrying out \nof an emergency evacuation drill in accordance \nwith the provisions of Section 405 shall be allowed. \n❖ \nThis section specifically allows fire alarm \nsignals to be utilized as part of emergency \nevacuation drills. \n401.7 Unplanned evacuation. Evacuations made \nnecessary by the unplanned activation of a fire \nalarm system or by any other emergency shall not \nbe substituted for a required evacuation drill. \n❖ \nThis section makes it clear that unplanned \nevacuations will not be applied toward \nfulfillment of the number of drills required. \nEvacuation drills are intended to provide for an \nassessment of the adequacy of an emergency \naction plan and the response of the building \noccupants. Occupants may or may not be \nforewarned of a pending drill depending on the \ncircumstances. Responsible staff prepares for \nand conducts the drills, a key aspect of which \nis having monitors in place to assess individual \nand \ngroup \nperformance. \nAn \nunplanned \nevacuation does not allow for effective \nmonitoring of performance and, therefore, must \nnot be counted as a required drill. \n401.8 Interference \nwith \nfire \ndepartment \noperations. It shall be unlawful to interfere with, \nattempt to interfere with, conspire to interfere with, \nobstruct or restrict the mobility of or block the path \nof travel of a fire department emergency vehicle in \nany way, or to interfere with, attempt to interfere \nwith, conspire to interfere with, obstruct or hamper \nany fire department operation. \n❖ \nA potential hazard when fire department \nrespond to an emergency is the inability to \nperform operations because of physical \nobstructions, restricted mobility or human \ninterference. This section prohibits any type of \ninterference \nwith \nemergency \nresponse \noperations. The delay of even a few minutes \ncan cause serious property damage, injuries or \nfatalities. \nSECTION 402 DEFINITIONS \n402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• EMERGENCY EVACUATION DRILL. \n• LOCKDOWN. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see commentaries, Sections 201 \nthrough 201.4). \nSECTION 403 EMERGENCY \nPREPAREDNESS REQUIREMENTS \n403.1 General. In addition to the requirements of \nSection 401, occupancies, uses and outdoor \nlocations shall comply with the emergency \npreparedness requirements set forth in Sections \n403.2 through 403.11.3.3. Where a fire safety and \nevacuation plan is required by Sections 403.2 \nthrough 403.10.5, evacuation drills shall be in \naccordance with Section 405and employee training \nshall be in accordance with Section 406. \n❖ \nSection 403 contains the occupancy-specific \nrequirements for emergency preparedness. \nThis section primarily notes where a fire \nsafety and evacuation plan is required, but \nalso provides specific requirements as \nnecessary. For instance, seating plans must \nbe provided for Group A occupancies or, in \nthe case of Group I-2 occupancies, specific \nrequirements are provided for staff training. \nSection 403 also has a section with special \nrequirements to address the need for fire \nwatches and planning for large gatherings \n(see Section 403.11). \n \nThe occupancies addressed by this section \nwere chosen based on the density and location \nof occupants, the layout of the building or the \nlimitations \nof \nthe occupants \nduring \nan \nemergency. The Evacuation Planning Guide \nfor Stadiums published by the US Department \nof Homeland Security (DHS) provides useful \nguidance for evacuation planning in large \nassembly structures. The principles used in \nthat document could also be applied to the \nother occupancy groups listed in this section. \nTwo additional resources to better understand \nthe evacuation needs of specific types of \nstructures such as tall buildings and airports \nare the SFPE Engineering Guide: Fire Safety \nfor Very Tall Buildings and Egress Design \nSolutions. \n403.2 Group A occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup A occupancies, other than those occupancies \nused exclusively for purposes of religious worship \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n267 \n \nresponse. This can jeopardize other lives \nand property in the community by committing \nemergency forces to a false situation when \nthey \nmight be needed \nat an \nactual \nemergency elsewhere. \n401.6 Emergency \nevacuation \ndrills. \nThe \nsounding of a fire alarm signal and the carrying out \nof an emergency evacuation drill in accordance \nwith the provisions of Section 405 shall be allowed.",
      "commentary": "This section specifically allows fire alarm \nsignals to be utilized as part of emergency \nevacuation drills. \n401.7 Unplanned evacuation. Evacuations made \nnecessary by the unplanned activation of a fire \nalarm system or by any other emergency shall not \nbe substituted for a required evacuation drill.\n\n❖ This section makes it clear that unplanned \nevacuations will not be applied toward \nfulfillment of the number of drills required. \nEvacuation drills are intended to provide for an \nassessment of the adequacy of an emergency \naction plan and the response of the building \noccupants. Occupants may or may not be \nforewarned of a pending drill depending on the \ncircumstances. Responsible staff prepares for \nand conducts the drills, a key aspect of which \nis having monitors in place to assess individual \nand \ngroup \nperformance. \nAn \nunplanned \nevacuation does not allow for effective \nmonitoring of performance and, therefore, must \nnot be counted as a required drill. \n401.8 Interference \nwith \nfire \ndepartment \noperations. It shall be unlawful to interfere with, \nattempt to interfere with, conspire to interfere with, \nobstruct or restrict the mobility of or block the path \nof travel of a fire department emergency vehicle in \nany way, or to interfere with, attempt to interfere \nwith, conspire to interfere with, obstruct or hamper \nany fire department operation.\n\n❖ A potential hazard when fire department \nrespond to an emergency is the inability to \nperform operations because of physical \nobstructions, restricted mobility or human \ninterference. This section prohibits any type of \ninterference \nwith \nemergency \nresponse \noperations. The delay of even a few minutes \ncan cause serious property damage, injuries or \nfatalities. \nSECTION 402 DEFINITIONS \n402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• EMERGENCY EVACUATION DRILL. \n• LOCKDOWN.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see commentaries, Sections 201 \nthrough 201.4). \nSECTION 403 EMERGENCY \nPREPAREDNESS REQUIREMENTS \n403.1 General. In addition to the requirements of \nSection 401, occupancies, uses and outdoor \nlocations shall comply with the emergency \npreparedness requirements set forth in Sections \n403.2 through 403.11.3.3. Where a fire safety and \nevacuation plan is required by Sections 403.2 \nthrough 403.10.5, evacuation drills shall be in \naccordance with Section 405and employee training \nshall be in accordance with Section 406.\n\n❖ Section 403 contains the occupancy-specific \nrequirements for emergency preparedness. \nThis section primarily notes where a fire \nsafety and evacuation plan is required, but \nalso provides specific requirements as \nnecessary. For instance, seating plans must \nbe provided for Group A occupancies or, in \nthe case of Group I-2 occupancies, specific \nrequirements are provided for staff training. \nSection 403 also has a section with special \nrequirements to address the need for fire \nwatches and planning for large gatherings \n(see Section 403.11). \n \nThe occupancies addressed by this section \nwere chosen based on the density and location \nof occupants, the layout of the building or the \nlimitations \nof \nthe occupants \nduring \nan \nemergency. The Evacuation Planning Guide \nfor Stadiums published by the US Department \nof Homeland Security (DHS) provides useful \nguidance for evacuation planning in large \nassembly structures. The principles used in \nthat document could also be applied to the \nother occupancy groups listed in this section. \nTwo additional resources to better understand \nthe evacuation needs of specific types of \nstructures such as tall buildings and airports \nare the SFPE Engineering Guide: Fire Safety \nfor Very Tall Buildings and Egress Design \nSolutions. \n403.2 Group A occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup A occupancies, other than those occupancies \nused exclusively for purposes of religious worship \n-",
      "chapter_id": "ch4",
      "section_id": "sec402"
    },
    {
      "page": 98,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n268 \n \nwith an occupant load less than 2,000, and for \nbuildings containing both a Group A occupancy and \nan atrium. Group A occupancies shall comply with \nSections 403.2.1 through 403.2.4. \n❖ \nGroup A occupancies are a special concern \nbecause of the high density and number of \noccupants. Additionally, occupants in Group A \noccupancies are generally not very familiar with \nthe building. Due to lack of losses associated \nwith those attending ceremonial events, such \noccupancies are given an exception to the \napplication of these requirements of less than \n2,000 people. \n403.2.1 Seating \nplan. \nIn \naddition \nto \nthe \nrequirements of Section 404.2, the fire safety and \nevacuation plans for assembly occupancies shall \ninclude a detailed seating plan, occupant load and \noccupant load limit. Deviations from the approved \nplans shall be allowed provided the occupant load \nlimit for the occupancy is not exceeded and the \naisles and exit accessways remain unobstructed. \n❖ \nProper planning for an assembly occupancy \nmust consider the number, capacity and \nphysical arrangement of exits. In turn, these \nfactors will dictate how seating may be \narranged to prevent obstruction of aisles and \nexits. The number of seats provided may not \nexceed what is permitted by the number, \narrangement and capacity of exits. Floor area \nfactors are only one element in determining \nwhether the exit capacity is adequate. \nAdditionally, the egress plan must be approved \nby the Fire official with a copy of the approved \nplan maintained on the premises for review by \nemployees and inspectors. Many facilities have \nseveral approved plans to accommodate \nvarious situations and functions. The seating \nplan selected for any event should reflect the \nneeds of the group and the requirement to keep \naisles and exits clear. Deviations from an \napproved plan may be permitted only if they do \nnot obstruct the complete egress path, \nincluding aisles and exits. \n403.2.2 Announcements. In theaters, motion \npicture theaters, auditoriums and similar assembly \noccupancies in Group A used for noncontinuous \nprograms, an audible announcement shall be made \nnot more than 10 minutes prior to the start of each \nprogram to notify the occupants of the location of \nthe exits to be used in the event of a fire or other \nemergency. \nException: In motion picture theaters, the \nannouncement is allowed to be projected upon the \nscreen in a manner approved by the Fire official. \n❖ \nAnnouncements are intended to familiarize \noccupants with life safety system features \npotentially needed during a fire. Information is \nthe most valuable commodity during fires and \nother emergencies; however, it is often difficult, \nif not impossible, to override the emotion and \nconfusion caused by a fire or other emergency. \nStudies have generally shown, however, that \noccupants do not panic as once thought; \ntherefore, it is imperative that occupants \nreceive information necessary for them to \nmake decisions before an emergency occurs. \nTo convey information and motivate an \nadaptive \nresponse \nto \nfires \nor \nother \nemergencies, the message must stimulate \ninterest and speak directly to the topic. Many \nmovie theaters currently use “trailers” or \n“shorts” to market concession items, as well as \nfire safety. These messages can be especially \neffective if they are specific and adequately \ndistinguished from other promotions. Any \nmessage should reflect the life safety strategy \nand must point out specific features of the \noccupancy. Occupants in most theaters and \nauditoriums are usually expected to leave the \nbuilding immediately upon notification of a fire \nusing the nearest available exit. This is largely \na reflection on \nthe building type and \narrangement of exits. In these cases, the \nlocations of all exits must be identified. Raising \nthe house lights along the egress path or \nmodulating aisle lighting at appropriate times \nduring \nthe \nmessage \ncan \nreinforce \nthe \nmessage. \n \nThis section specifically requires an audible \nannouncement, but the exception for motion \npicture theaters would allow the message to be \nvisually displayed on the screen as approved. \nA combination of both an audible and visual \nmessage would most likely be the most \neffective. This section also has a maximum \ntime from the start of the show to provide such \nannouncements. \nAn \nannouncement \nthat \ncomes too early will lose its effectiveness. \n403.2.3 Fire \nwatch \npersonnel. \nFire \nwatch \npersonnel shall be provided where required by \nSection 403.11.1. \n❖ \nThis section links to Section 403.11.1, which \nestablishes the authority of the Fire official to \nrequire a fire watch as necessary. \n403.2.4 Crowd managers. Crowd managers shall \nbe provided where required by Section 403.11.3. \n❖ \nAssembly \noccupancies \ncontain \nmany \noccupants potentially unfamiliar with the \nbuilding. The larger the number of occupants in \na single space, the more critical that crowd \nmanagers be available to direct people. \nSection 403.11.3 requires crowd managers \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n268 \n \nwith an occupant load less than 2,000, and for \nbuildings containing both a Group A occupancy and \nan atrium. Group A occupancies shall comply with \nSections 403.2.1 through 403.2.4.",
      "commentary": "Group A occupancies are a special concern \nbecause of the high density and number of \noccupants. Additionally, occupants in Group A \noccupancies are generally not very familiar with \nthe building. Due to lack of losses associated \nwith those attending ceremonial events, such \noccupancies are given an exception to the \napplication of these requirements of less than \n2,000 people. \n403.2.1 Seating \nplan. \nIn \naddition \nto \nthe \nrequirements of Section 404.2, the fire safety and \nevacuation plans for assembly occupancies shall \ninclude a detailed seating plan, occupant load and \noccupant load limit. Deviations from the approved \nplans shall be allowed provided the occupant load \nlimit for the occupancy is not exceeded and the \naisles and exit accessways remain unobstructed.\n\n❖ Proper planning for an assembly occupancy \nmust consider the number, capacity and \nphysical arrangement of exits. In turn, these \nfactors will dictate how seating may be \narranged to prevent obstruction of aisles and \nexits. The number of seats provided may not \nexceed what is permitted by the number, \narrangement and capacity of exits. Floor area \nfactors are only one element in determining \nwhether the exit capacity is adequate. \nAdditionally, the egress plan must be approved \nby the Fire official with a copy of the approved \nplan maintained on the premises for review by \nemployees and inspectors. Many facilities have \nseveral approved plans to accommodate \nvarious situations and functions. The seating \nplan selected for any event should reflect the \nneeds of the group and the requirement to keep \naisles and exits clear. Deviations from an \napproved plan may be permitted only if they do \nnot obstruct the complete egress path, \nincluding aisles and exits. \n403.2.2 Announcements. In theaters, motion \npicture theaters, auditoriums and similar assembly \noccupancies in Group A used for noncontinuous \nprograms, an audible announcement shall be made \nnot more than 10 minutes prior to the start of each \nprogram to notify the occupants of the location of \nthe exits to be used in the event of a fire or other \nemergency. \nException: In motion picture theaters, the \nannouncement is allowed to be projected upon the \nscreen in a manner approved by the Fire official.\n\n❖ Announcements are intended to familiarize \noccupants with life safety system features \npotentially needed during a fire. Information is \nthe most valuable commodity during fires and \nother emergencies; however, it is often difficult, \nif not impossible, to override the emotion and \nconfusion caused by a fire or other emergency. \nStudies have generally shown, however, that \noccupants do not panic as once thought; \ntherefore, it is imperative that occupants \nreceive information necessary for them to \nmake decisions before an emergency occurs. \nTo convey information and motivate an \nadaptive \nresponse \nto \nfires \nor \nother \nemergencies, the message must stimulate \ninterest and speak directly to the topic. Many \nmovie theaters currently use “trailers” or \n“shorts” to market concession items, as well as \nfire safety. These messages can be especially \neffective if they are specific and adequately \ndistinguished from other promotions. Any \nmessage should reflect the life safety strategy \nand must point out specific features of the \noccupancy. Occupants in most theaters and \nauditoriums are usually expected to leave the \nbuilding immediately upon notification of a fire \nusing the nearest available exit. This is largely \na reflection on \nthe building type and \narrangement of exits. In these cases, the \nlocations of all exits must be identified. Raising \nthe house lights along the egress path or \nmodulating aisle lighting at appropriate times \nduring \nthe \nmessage \ncan \nreinforce \nthe \nmessage. \n \nThis section specifically requires an audible \nannouncement, but the exception for motion \npicture theaters would allow the message to be \nvisually displayed on the screen as approved. \nA combination of both an audible and visual \nmessage would most likely be the most \neffective. This section also has a maximum \ntime from the start of the show to provide such \nannouncements. \nAn \nannouncement \nthat \ncomes too early will lose its effectiveness. \n403.2.3 Fire \nwatch \npersonnel. \nFire \nwatch \npersonnel shall be provided where required by \nSection 403.11.1.\n\n❖ This section links to Section 403.11.1, which \nestablishes the authority of the Fire official to \nrequire a fire watch as necessary. \n403.2.4 Crowd managers. Crowd managers shall \nbe provided where required by Section 403.11.3.\n\n❖ Assembly \noccupancies \ncontain \nmany \noccupants potentially unfamiliar with the \nbuilding. The larger the number of occupants in \na single space, the more critical that crowd \nmanagers be available to direct people. \nSection 403.11.3 requires crowd managers \n-",
      "chapter_id": "ch4",
      "section_id": "sec402"
    },
    {
      "page": 99,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n269 \n \nwhen a gathering exceeds 500 people. \n403.3 Group B occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group B occupancy where \nthe Group B occupancy has an occupant load of 500 \nor more persons or more than 100 persons above or \nbelow the lowest level of exit discharge and for \nbuildings having an ambulatory care facility. \n❖ \nThis section requires a fire and evacuation plan \nwhere the number of occupants in a Group B \noccupancy becomes large. The increased risk \nwhere such occupants are not located on the \nlevel of exit discharge is also addressed. \nGenerally, Group B occupancies are not used \nfor sleeping and occupants are familiar with \ntheir surroundings. This particular section is for \nGroup B occupancies that are not considered \nambulatory care facilities. Ambulatory care \nfacilities are also Group B occupancies but are \naddressed more specifically by Sections \n403.3.1 through 403.3.1.2. Group F and M \noccupancies have the same occupant load and \nlocation trigger for fire safety and evacuation \nplans (see Sections 403.5 and 403.8). \n403.3.1 Ambulatory care facilities. Ambulatory \ncare facilities shall comply with the requirements of \nSections 401, 403.3.1.1 through 403.3.1.2 and 404 \nthrough 406. \n❖ \nAmbulatory care facilities, similar to Group I-1, \nCondition 2 and Group I-2 occupancies, use a \n“defend-in-place” \nmethod \nof \noccupant \nprotection. Defend-in-place is a widely used \napproach to protecting occupants who are \nbedridden, unconscious or otherwise unable to \nself-preserve in a fire event. The method relies \non both active and passive fire protection \nsystems as well as the actions of trained staff \nand responders. The heavy emphasis on staff \naction requires a comprehensive fire safety \nand evacuation plan. Any building containing \nan ambulatory healthcare occupancy will, by \ndefinition, contain occupants who may be \nincapable of self-preservation. Current SBC \n201 requirements for ambulatory care are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.3.1.1 \nthrough \n403.3.1.2 provide requirements for ambulatory \ncare that are more specific than those provided \nin Sections 404 and 405. \n403.3.1.1 \nFire evacuation plan. The fire \nsafety and evacuation plan required by Section \n404shall include a description of special staff \nactions. \nThis \nshall \ninclude \nprocedures for \nstabilizing patients in a defend-in-place response, \nstaged evacuation, or full evacuation in conjunction \nwith the entire building if part of a multitenant \nfacility. \n❖ \nFire safety and evacuation plans must be \ndeveloped, reviewed and approved to support \nthis strategy. The reference to “defend-in-\nplace” was added in Section 404.2.2 to \nrecognize the defend-in-place method. This is \nnot a new concept. SBC 201 and legacy codes \nhave been written to support this concept, and \nfire \nsafety \nand \nevacuation \nplans \nmust \nacknowledge this strategy. The term “Defend-\nin-place” is defined in SBC 201. Fire safety \nplans should describe in the life safety strategy \nthe method of notifying occupants, including \nthe use of a private-mode alarm system as \nallowed by code. Procedures for dealing with \noccupants in a defend-in-place strategy should \nalso be described so that it is clear what the \nstaff will be trained on and what the first \nresponders should expect to encounter. Fire \nevacuation plans are required to describe the \nspecial actions of staff, especially staff that \nmust stabilize a care recipient prior to moving. \nThis will be the basis of the staff education and \ntraining. It is imperative that the building and \nfire officials know the size and location of the \nfacility as well as the number of care recipients \nwho are incapable of self-preservation. This \ninformation will help the fire official determine \nthe proper classification and mitigations \nrequired. It will also allow the fire official to \npreplan the response for a particular building. \nAny special characteristics of the means of \negress, such as path to the adjacent smoke \ncompartment \nand \nspecial \nlocking \narrangements, should also be described to aid \nin verifying code compliance. Practically, these \ndocuments will be the basis for staff training as \nwell. \n403.3.1.1.1 \nFire safety plan. A copy of the \nplan shall be maintained at the facility at all times. \nThe plan shall include all of the following in \naddition to the requirements of Section 404: \n1. Locations of care recipients who are rendered \nincapable of self-preservation. \n2. Maximum \nnumber \nof \ncare \nrecipients \nrendered incapable of self-preservation. \n3. Area and extent of each ambulatory care \nfacility. \n4. Location \nof \nany \nspecial \nlocking \narrangements. \n❖ \nThis section sets out information required for \nthe fire safety plan specific to ambulatory care \nfacilities. Fire safety plans are required to show \nthe location where incapable care recipients \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n269 \n \nwhen a gathering exceeds 500 people. \n403.3 Group B occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group B occupancy where \nthe Group B occupancy has an occupant load of 500 \nor more persons or more than 100 persons above or \nbelow the lowest level of exit discharge and for \nbuildings having an ambulatory care facility.",
      "commentary": "This section requires a fire and evacuation plan \nwhere the number of occupants in a Group B \noccupancy becomes large. The increased risk \nwhere such occupants are not located on the \nlevel of exit discharge is also addressed. \nGenerally, Group B occupancies are not used \nfor sleeping and occupants are familiar with \ntheir surroundings. This particular section is for \nGroup B occupancies that are not considered \nambulatory care facilities. Ambulatory care \nfacilities are also Group B occupancies but are \naddressed more specifically by Sections \n403.3.1 through 403.3.1.2. Group F and M \noccupancies have the same occupant load and \nlocation trigger for fire safety and evacuation \nplans (see Sections 403.5 and 403.8). \n403.3.1 Ambulatory care facilities. Ambulatory \ncare facilities shall comply with the requirements of \nSections 401, 403.3.1.1 through 403.3.1.2 and 404 \nthrough 406.\n\n❖ Ambulatory care facilities, similar to Group I-1, \nCondition 2 and Group I-2 occupancies, use a \n“defend-in-place” \nmethod \nof \noccupant \nprotection. Defend-in-place is a widely used \napproach to protecting occupants who are \nbedridden, unconscious or otherwise unable to \nself-preserve in a fire event. The method relies \non both active and passive fire protection \nsystems as well as the actions of trained staff \nand responders. The heavy emphasis on staff \naction requires a comprehensive fire safety \nand evacuation plan. Any building containing \nan ambulatory healthcare occupancy will, by \ndefinition, contain occupants who may be \nincapable of self-preservation. Current SBC \n201 requirements for ambulatory care are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.3.1.1 \nthrough \n403.3.1.2 provide requirements for ambulatory \ncare that are more specific than those provided \nin Sections 404 and 405. \n403.3.1.1 \nFire evacuation plan. The fire \nsafety and evacuation plan required by Section \n404shall include a description of special staff \nactions. \nThis \nshall \ninclude \nprocedures for \nstabilizing patients in a defend-in-place response, \nstaged evacuation, or full evacuation in conjunction \nwith the entire building if part of a multitenant \nfacility.\n\n❖ Fire safety and evacuation plans must be \ndeveloped, reviewed and approved to support \nthis strategy. The reference to “defend-in-\nplace” was added in Section 404.2.2 to \nrecognize the defend-in-place method. This is \nnot a new concept. SBC 201 and legacy codes \nhave been written to support this concept, and \nfire \nsafety \nand \nevacuation \nplans \nmust \nacknowledge this strategy. The term “Defend-\nin-place” is defined in SBC 201. Fire safety \nplans should describe in the life safety strategy \nthe method of notifying occupants, including \nthe use of a private-mode alarm system as \nallowed by code. Procedures for dealing with \noccupants in a defend-in-place strategy should \nalso be described so that it is clear what the \nstaff will be trained on and what the first \nresponders should expect to encounter. Fire \nevacuation plans are required to describe the \nspecial actions of staff, especially staff that \nmust stabilize a care recipient prior to moving. \nThis will be the basis of the staff education and \ntraining. It is imperative that the building and \nfire officials know the size and location of the \nfacility as well as the number of care recipients \nwho are incapable of self-preservation. This \ninformation will help the fire official determine \nthe proper classification and mitigations \nrequired. It will also allow the fire official to \npreplan the response for a particular building. \nAny special characteristics of the means of \negress, such as path to the adjacent smoke \ncompartment \nand \nspecial \nlocking \narrangements, should also be described to aid \nin verifying code compliance. Practically, these \ndocuments will be the basis for staff training as \nwell. \n403.3.1.1.1 \nFire safety plan. A copy of the \nplan shall be maintained at the facility at all times. \nThe plan shall include all of the following in \naddition to the requirements of Section 404: \n1. Locations of care recipients who are rendered \nincapable of self-preservation. \n2. Maximum \nnumber \nof \ncare \nrecipients \nrendered incapable of self-preservation. \n3. Area and extent of each ambulatory care \nfacility. \n4. Location \nof \nany \nspecial \nlocking \narrangements.\n\n❖ This section sets out information required for \nthe fire safety plan specific to ambulatory care \nfacilities. Fire safety plans are required to show \nthe location where incapable care recipients \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 100,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n270 \n \nare likely to be, including what portions of the \nbuilding are included in the ambulatory care \nfacility. In addition, information regarding the \nmaximum number of care recipients and any \nlocking constraints that might affect the \nhorizontal evacuation of care recipients needs \nto be communicated. All of these will be \nessential to robust staff training as well as \noperational planning for first responders. \n403.3.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by the staff at intervals not \nexceeding three months. Training of new staff shall \nbe provided promptly on entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment. \n❖ \nIn ambulatory care facilities, the actions of the \nstaff are critical to the success of the fire \nevacuation plan due to the condition of the \noccupants. Therefore, staff training on a \nregular basis is necessary. This section \nrequires that the staff reviews the fire \nevacuation plan and fire safety plan regularly. \nThese plans always need to be available for \nreview. This training specifically requires that \nstaff \nknows \nhow \nto \nuse \nportable \nfire \nextinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.4 Group E occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup E occupancies and for buildings containing \nboth a Group E occupancy and an atrium. Group \nE occupancies shall comply with Sections 403.4.1 \nthrough 403.4.3. \n❖ \nGroup E occupancies are among the primary \noccupancies requiring emergency evacuation \ndrills. They are among the few occupancies \nthat require all occupants to participate in \nevacuation drills. The effectiveness of pre-\nemergency planning in Group E occupancies \nhas been significant, as evidenced by a \nremarkable decline in tragic fires in schools \nover the years. The evacuation skills learned \nby children in school are often carried with \nthem into adulthood. \n403.4.1 First emergency evacuation drill. The \nfirst emergency evacuation drill of each school year \nshall be conducted within 10 days of the beginning \nof classes. \n❖ \nGroup E occupants vary from year to year as \nchildren enter and leave grade levels. In \naddition, even though a child may be in the \nsame school for a number of years, location \nwithin the building and leaders change. It is \nimportant, therefore, that the first evacuation \ndrill occurs within the first 10 days of school. \nThis provides students with nearly immediate \ntraining and the school and emergency \nresponders with information about where \nproblems exist. Additionally, in more recent \nyears schools have been immersing students \nwith disabilities into the general classroom. The \nlocation and number of these students vary \neach year. The ability to evacuate them must \nbe assessed early in the school year. \n403.4.2 Time of day. Emergency evacuation drills \nshall be conducted at different hours of the day or \nevening, during the changing of classes, when the \nschool is at assembly, during the recess or \ngymnastic periods, or during other times to avoid \ndistinction between drills and actual fires. \n❖ \nIf evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether it is convenient or not. A fire will \nnot differentiate between a convenient and an \ninconvenient time. \n403.4.3 Assembly points. Outdoor assembly areas \nshall be designated and shall be located a safe \ndistance from the building being evacuated so as to \navoid interference with fire department operations. \nThe assembly areas shall be arranged to keep each \nclass separate to provide accountability of all \nindividuals. \n❖ \nA key element in safe evacuation is the exit \ndischarge portion of the evacuation route. \nOnce occupants are outside the building, they \nneed to be located far enough away to avoid \nfurther hazards. Additionally, there is a \npotential for people at the assembly point to \ninterfere with the emergency operations of the \nfire department , which may not be present \nduring an evacuation drill. Locations, therefore, \nneed to be designated such that they avoid \nhazards and keep the evacuated occupants \naway from probable paths of emergency \nresponse. Also, to simplify accounting for the \noccupants once outside, the code requires \neach class to remain together as a group and \nseparate from other classes. \n403.5 Group F occupancies. An approved fire \nsafety and evacuation plan in accordance with \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n270 \n \nare likely to be, including what portions of the \nbuilding are included in the ambulatory care \nfacility. In addition, information regarding the \nmaximum number of care recipients and any \nlocking constraints that might affect the \nhorizontal evacuation of care recipients needs \nto be communicated. All of these will be \nessential to robust staff training as well as \noperational planning for first responders. \n403.3.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by the staff at intervals not \nexceeding three months. Training of new staff shall \nbe provided promptly on entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.",
      "commentary": "In ambulatory care facilities, the actions of the \nstaff are critical to the success of the fire \nevacuation plan due to the condition of the \noccupants. Therefore, staff training on a \nregular basis is necessary. This section \nrequires that the staff reviews the fire \nevacuation plan and fire safety plan regularly. \nThese plans always need to be available for \nreview. This training specifically requires that \nstaff \nknows \nhow \nto \nuse \nportable \nfire \nextinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.4 Group E occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup E occupancies and for buildings containing \nboth a Group E occupancy and an atrium. Group \nE occupancies shall comply with Sections 403.4.1 \nthrough 403.4.3.\n\n❖ Group E occupancies are among the primary \noccupancies requiring emergency evacuation \ndrills. They are among the few occupancies \nthat require all occupants to participate in \nevacuation drills. The effectiveness of pre-\nemergency planning in Group E occupancies \nhas been significant, as evidenced by a \nremarkable decline in tragic fires in schools \nover the years. The evacuation skills learned \nby children in school are often carried with \nthem into adulthood. \n403.4.1 First emergency evacuation drill. The \nfirst emergency evacuation drill of each school year \nshall be conducted within 10 days of the beginning \nof classes.\n\n❖ Group E occupants vary from year to year as \nchildren enter and leave grade levels. In \naddition, even though a child may be in the \nsame school for a number of years, location \nwithin the building and leaders change. It is \nimportant, therefore, that the first evacuation \ndrill occurs within the first 10 days of school. \nThis provides students with nearly immediate \ntraining and the school and emergency \nresponders with information about where \nproblems exist. Additionally, in more recent \nyears schools have been immersing students \nwith disabilities into the general classroom. The \nlocation and number of these students vary \neach year. The ability to evacuate them must \nbe assessed early in the school year. \n403.4.2 Time of day. Emergency evacuation drills \nshall be conducted at different hours of the day or \nevening, during the changing of classes, when the \nschool is at assembly, during the recess or \ngymnastic periods, or during other times to avoid \ndistinction between drills and actual fires.\n\n❖ If evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether it is convenient or not. A fire will \nnot differentiate between a convenient and an \ninconvenient time. \n403.4.3 Assembly points. Outdoor assembly areas \nshall be designated and shall be located a safe \ndistance from the building being evacuated so as to \navoid interference with fire department operations. \nThe assembly areas shall be arranged to keep each \nclass separate to provide accountability of all \nindividuals.\n\n❖ A key element in safe evacuation is the exit \ndischarge portion of the evacuation route. \nOnce occupants are outside the building, they \nneed to be located far enough away to avoid \nfurther hazards. Additionally, there is a \npotential for people at the assembly point to \ninterfere with the emergency operations of the \nfire department , which may not be present \nduring an evacuation drill. Locations, therefore, \nneed to be designated such that they avoid \nhazards and keep the evacuated occupants \naway from probable paths of emergency \nresponse. Also, to simplify accounting for the \noccupants once outside, the code requires \neach class to remain together as a group and \nseparate from other classes. \n403.5 Group F occupancies. An approved fire \nsafety and evacuation plan in accordance with \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 101,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n271 \n \nSection 404shall be prepared and maintained for \nbuildings containing a Group F occupancy where \nany of the following conditions apply: \n1. The Group F occupancy has an occupant load \nof 500 or more persons. \n2. The Group F occupancy has an occupant load \nof more than 100 persons above or below the \nlowest level of exit discharge. \n3. Group F pallet manufacturing and recycling \nfacilities as required by Section 2810. \n❖ \nGroup F occupancies require a fire safety and \nevacuation plan under the same occupant load \nand location conditions as Group B and M \noccupancies. Essentially, where the occupant \nload reaches a certain number overall or \nincreases on a level other than the level of exit \ndischarge, such plans become more critical \n(see commentary, Section 403.3). Additionally, \ndue \nto \nthe \nhazards \npresent \nat \npallet \nmanufacturing and recycling facilities, a fire \nsafety and evacuation plan must be provided \nand maintained at such facilities. \n403.6 Group H occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup H occupancies. \n❖ \nThis section requires that all Group H \noccupancies have a fire safety and evacuation \nplan. These occupancies, regardless of size or \ntype, tend to contain significant hazards that \nmake the need for preplanning critical. \nSemiconductor facilities have more specific \nrequirements found in Section 403.6.1. \n403.6.1 Group H-5 occupancies. Group H-5 \noccupancies shall comply with Sections 403.6.1.1 \nthrough 403.6.1.4. \n❖ \nGroup H-5 occupancies are semiconductor \nfabrication facilities. These types of facilities \nare unique in that they have a very large \nallowable area and house a significant amount \nof hazardous \nmaterials. Essentially, the \nbuilding is divided into fabrication areas, \nhazardous production materials (HPM) rooms \n(which are Group H occupancy storage rooms) \nand networks of service corridors and spaces. \nThe area of the building needs to be large to \nincorporate all of the operations needed by the \nsemiconductor industry. To facilitate these \noperations, a special package of requirements \nand occupancy classification was created. This \npackage is found within the occupancy \nrequirements in SBC 201 and Chapter 27 of \nthe code. As part of the package, special \nemergency preparedness and preparation are \nalso required. Sections 403.6.1.1through \n403.6.1.4provide specific requirements for \nemergency preparedness and preparation. \nThese requirements are in addition to others \npertaining to hazardous materials found in \nSection 407. \n403.6.1.1 \nPlans and diagrams. In addition \nto the requirements of Section 404and Section \n407.6, plans and diagrams shall be maintained in \napproved locations indicating the approximate plan \nfor each area, the amount and type of HPM stored, \nhandled and used, locations of shutoff valves for \nHPM supply piping, emergency telephone locations \nand locations of exits. \n❖ \nThe requirements for plans and diagrams are \nin addition to those required in Section 404and \nSection 407. More specifically, the additional \ndetails required include the approximate plan \nfor each area of the building. This includes the \namount of HPM stored, handled and used in \nboth the fabrication areas and the HPM rooms. \nAdditionally, since it is typical that such facilities \ntend to pipe HPM throughout the building for \nefficiency, all shutoff valves must be identified. \nFinally, exits must be clearly marked. This is \nspecifically necessary because many service \ncorridors for the transport of materials are not \nconsidered part of the means of egress. These \ndetails will assist both the occupants and the \nemergency responders. \n403.6.1.2 \nPlan updating. The plans and \ndiagrams required by Sections 404, 403.6.1.1 and \n407.6 shall be maintained up-to-date and the Fire \nofficial and fire department  shall be informed of \nmajor changes. \n❖ \nSemiconductor \nfacilities \nare \nconstantly \nchanging because of the needs of new \ntechnology; therefore, the types and amounts \nof materials and their application are constantly \nchanging. These changes must be accounted \nfor within the plans and diagrams required in \nSections 403.6.1.1and 407; otherwise, the \ncritical information needed by the emergency \nresponders may not be available. \n403.6.1.3 \nEmergency \nresponse \nteam. \nResponsible persons shall be designated as an on-\nsite emergency response team and trained to be \nliaison personnel for the fire department . These \npersons shall aid the fire department  in preplanning \nemergency responses, identifying locations where \nHPM is stored, handled and used, and be familiar \nwith the chemical nature of such material. An \nadequate number of personnel for each work shift \nshall be designated. \n❖ \nThis section is similar to Section 407.4, but has \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n271 \n \nSection 404shall be prepared and maintained for \nbuildings containing a Group F occupancy where \nany of the following conditions apply: \n1. The Group F occupancy has an occupant load \nof 500 or more persons. \n2. The Group F occupancy has an occupant load \nof more than 100 persons above or below the \nlowest level of exit discharge. \n3. Group F pallet manufacturing and recycling \nfacilities as required by Section 2810.",
      "commentary": "Group F occupancies require a fire safety and \nevacuation plan under the same occupant load \nand location conditions as Group B and M \noccupancies. Essentially, where the occupant \nload reaches a certain number overall or \nincreases on a level other than the level of exit \ndischarge, such plans become more critical \n(see commentary, Section 403.3). Additionally, \ndue \nto \nthe \nhazards \npresent \nat \npallet \nmanufacturing and recycling facilities, a fire \nsafety and evacuation plan must be provided \nand maintained at such facilities. \n403.6 Group H occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup H occupancies.\n\n❖ This section requires that all Group H \noccupancies have a fire safety and evacuation \nplan. These occupancies, regardless of size or \ntype, tend to contain significant hazards that \nmake the need for preplanning critical. \nSemiconductor facilities have more specific \nrequirements found in Section 403.6.1. \n403.6.1 Group H-5 occupancies. Group H-5 \noccupancies shall comply with Sections 403.6.1.1 \nthrough 403.6.1.4.\n\n❖ Group H-5 occupancies are semiconductor \nfabrication facilities. These types of facilities \nare unique in that they have a very large \nallowable area and house a significant amount \nof hazardous \nmaterials. Essentially, the \nbuilding is divided into fabrication areas, \nhazardous production materials (HPM) rooms \n(which are Group H occupancy storage rooms) \nand networks of service corridors and spaces. \nThe area of the building needs to be large to \nincorporate all of the operations needed by the \nsemiconductor industry. To facilitate these \noperations, a special package of requirements \nand occupancy classification was created. This \npackage is found within the occupancy \nrequirements in SBC 201 and Chapter 27 of \nthe code. As part of the package, special \nemergency preparedness and preparation are \nalso required. Sections 403.6.1.1through \n403.6.1.4provide specific requirements for \nemergency preparedness and preparation. \nThese requirements are in addition to others \npertaining to hazardous materials found in \nSection 407. \n403.6.1.1 \nPlans and diagrams. In addition \nto the requirements of Section 404and Section \n407.6, plans and diagrams shall be maintained in \napproved locations indicating the approximate plan \nfor each area, the amount and type of HPM stored, \nhandled and used, locations of shutoff valves for \nHPM supply piping, emergency telephone locations \nand locations of exits.\n\n❖ The requirements for plans and diagrams are \nin addition to those required in Section 404and \nSection 407. More specifically, the additional \ndetails required include the approximate plan \nfor each area of the building. This includes the \namount of HPM stored, handled and used in \nboth the fabrication areas and the HPM rooms. \nAdditionally, since it is typical that such facilities \ntend to pipe HPM throughout the building for \nefficiency, all shutoff valves must be identified. \nFinally, exits must be clearly marked. This is \nspecifically necessary because many service \ncorridors for the transport of materials are not \nconsidered part of the means of egress. These \ndetails will assist both the occupants and the \nemergency responders. \n403.6.1.2 \nPlan updating. The plans and \ndiagrams required by Sections 404, 403.6.1.1 and \n407.6 shall be maintained up-to-date and the Fire \nofficial and fire department  shall be informed of \nmajor changes.\n\n❖ Semiconductor \nfacilities \nare \nconstantly \nchanging because of the needs of new \ntechnology; therefore, the types and amounts \nof materials and their application are constantly \nchanging. These changes must be accounted \nfor within the plans and diagrams required in \nSections 403.6.1.1and 407; otherwise, the \ncritical information needed by the emergency \nresponders may not be available. \n403.6.1.3 \nEmergency \nresponse \nteam. \nResponsible persons shall be designated as an on-\nsite emergency response team and trained to be \nliaison personnel for the fire department . These \npersons shall aid the fire department  in preplanning \nemergency responses, identifying locations where \nHPM is stored, handled and used, and be familiar \nwith the chemical nature of such material. An \nadequate number of personnel for each work shift \nshall be designated.\n\n❖ This section is similar to Section 407.4, but has \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 102,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n272 \n \nsome \nspecific \nrequirements \nunique \nto \nsemiconductor facilities. More specifically, \nliaisons familiar with the location of HPM and \nhazards related to those materials must be on \nsite. For example, semiconductor facilities \nmake use of silane gas, which is a pyrophoric \nmaterial—it will instantly ignite when exposed \nto atmospheric conditions. Knowing the \ncharacteristics of the material, where it is \nlocated and the quantity used is critical to the \nresponding emergency personnel. \n403.6.1.4 \nEmergency \ndrills. \nEmergency \ndrills of the on-site emergency response team shall \nbe conducted on a regular basis but not less than \nonce every three months. Records of drills \nconducted shall be maintained. \n❖ \nThis section requires employees to conduct \ndrills every 3 months to practice specific \nemergency procedures for the facilities. Again, \nthis requirement is specific to semiconductor \nfacilities because of their unique layout and \ncontents. The emergency responders rely \nheavily on the on-site actions of the employees \nbecause of their intimate knowledge of the site \nand the complexity of these buildings. Records \nmust be maintained. \n403.7 Group I occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup I occupancies. Group I occupancies shall \ncomply with Sections 403.7.1through 403.7.3.6. \n❖ \nGroup I occupancies are those where \noccupants are often incapable of self-\npreservation due to their physical condition or \nthey are physically able but under restraint. \nTherefore, fire safety and evacuation plans are \ncritical and also have some specific needs \nunique from other occupancies. \n403.7.1 Group I-1 occupancies. Group I-1 \noccupancies shall comply with Sections 403.7.1.1 \nthrough 403.7.1.7. \n❖ \nA Group I-1 occupancy is one that houses \nmore than 16 individuals who live in a \nsupervised residential care facility on a 24-hour \nbasis. This would include residential board and \ncare homes, congregate care facilities, social \nrehabilitation facilities, and drug centers, \nassisted living facilities and convalescent \nfacilities. Generally, \noccupants \nof \nthese \nfacilities are able to respond to an emergency \nwith some assistance from staff. Note that \nthere are two levels of Group I-1 occupancies \n(Condition 1 and Condition 2). These are \nfurther clarified in Section 202but, essentially, \nthose found in Condition 2 need additional \nprotection due to an increased need for \nassistance. \n403.7.1.1 \nFire safety and evacuation plan.  \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for full evacuation of care \nrecipients. \n2. In Group I-1, Condition 2, procedures for \nstaged evacuation of care recipients through \na refuge area in an adjacent smoke \ncompartment and then to an exterior \nassembly point. \n3. Shall be amended or revised upon admission \nof any resident care recipient with unusual \nneeds. \n❖ \nThis section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of residents must be included as part of \nthe plan. This includes providing procedures \nfor a full evacuation of care recipients. \nProcedures are required to address the use of \nrefuge areas and smoke compartments for \nGroup I-1, Condition 2 occupancies. To be \neffective, the plans must be reviewed each \ntime a new care recipient arrives and \npotentially altered to address any special \nneeds. Group R-4 occupancies are being \naddressed in a similar manner (see Section \n403.9.3.1). \n403.7.1.1.1 \nFire safety plans. A copy of the \nfire safety plan shall be maintained at the facility at \nall times. The plan shall include the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements. \n❖ \nThis \nsection \nrequires \nthat \nGroup \nI-1 \noccupancies provide the location and number \nof care recipients sleeping and any special \nlocking arrangements. This assists in search \nand rescue and understanding how the care \nrecipients \nmay \nbe \nhampered \nin \ntheir \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This applies to both conditions of \nGroup I-1 occupancies, Conditions 1 and 2. \nThe same requirement is provided for Group R-\n4 occupancies, which are essentially smaller \nGroup I-1 occupancies. \n403.7.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n272 \n \nsome \nspecific \nrequirements \nunique \nto \nsemiconductor facilities. More specifically, \nliaisons familiar with the location of HPM and \nhazards related to those materials must be on \nsite. For example, semiconductor facilities \nmake use of silane gas, which is a pyrophoric \nmaterial—it will instantly ignite when exposed \nto atmospheric conditions. Knowing the \ncharacteristics of the material, where it is \nlocated and the quantity used is critical to the \nresponding emergency personnel. \n403.6.1.4 \nEmergency \ndrills. \nEmergency \ndrills of the on-site emergency response team shall \nbe conducted on a regular basis but not less than \nonce every three months. Records of drills \nconducted shall be maintained.",
      "commentary": "This section requires employees to conduct \ndrills every 3 months to practice specific \nemergency procedures for the facilities. Again, \nthis requirement is specific to semiconductor \nfacilities because of their unique layout and \ncontents. The emergency responders rely \nheavily on the on-site actions of the employees \nbecause of their intimate knowledge of the site \nand the complexity of these buildings. Records \nmust be maintained. \n403.7 Group I occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup I occupancies. Group I occupancies shall \ncomply with Sections 403.7.1through 403.7.3.6.\n\n❖ Group I occupancies are those where \noccupants are often incapable of self-\npreservation due to their physical condition or \nthey are physically able but under restraint. \nTherefore, fire safety and evacuation plans are \ncritical and also have some specific needs \nunique from other occupancies. \n403.7.1 Group I-1 occupancies. Group I-1 \noccupancies shall comply with Sections 403.7.1.1 \nthrough 403.7.1.7.\n\n❖ A Group I-1 occupancy is one that houses \nmore than 16 individuals who live in a \nsupervised residential care facility on a 24-hour \nbasis. This would include residential board and \ncare homes, congregate care facilities, social \nrehabilitation facilities, and drug centers, \nassisted living facilities and convalescent \nfacilities. Generally, \noccupants \nof \nthese \nfacilities are able to respond to an emergency \nwith some assistance from staff. Note that \nthere are two levels of Group I-1 occupancies \n(Condition 1 and Condition 2). These are \nfurther clarified in Section 202but, essentially, \nthose found in Condition 2 need additional \nprotection due to an increased need for \nassistance. \n403.7.1.1 \nFire safety and evacuation plan.  \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for full evacuation of care \nrecipients. \n2. In Group I-1, Condition 2, procedures for \nstaged evacuation of care recipients through \na refuge area in an adjacent smoke \ncompartment and then to an exterior \nassembly point. \n3. Shall be amended or revised upon admission \nof any resident care recipient with unusual \nneeds.\n\n❖ This section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of residents must be included as part of \nthe plan. This includes providing procedures \nfor a full evacuation of care recipients. \nProcedures are required to address the use of \nrefuge areas and smoke compartments for \nGroup I-1, Condition 2 occupancies. To be \neffective, the plans must be reviewed each \ntime a new care recipient arrives and \npotentially altered to address any special \nneeds. Group R-4 occupancies are being \naddressed in a similar manner (see Section \n403.9.3.1). \n403.7.1.1.1 \nFire safety plans. A copy of the \nfire safety plan shall be maintained at the facility at \nall times. The plan shall include the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements.\n\n❖ This \nsection \nrequires \nthat \nGroup \nI-1 \noccupancies provide the location and number \nof care recipients sleeping and any special \nlocking arrangements. This assists in search \nand rescue and understanding how the care \nrecipients \nmay \nbe \nhampered \nin \ntheir \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This applies to both conditions of \nGroup I-1 occupancies, Conditions 1 and 2. \nThe same requirement is provided for Group R-\n4 occupancies, which are essentially smaller \nGroup I-1 occupancies. \n403.7.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 103,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n273 \n \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment. \n❖ \nThese types of facilities are normally occupied \nby care recipients who have the ability to \nevacuate or relocate with a certain level of \nassistance from the staff; therefore, staff \ntraining is critical. Again, care recipients in \nGroup I-1, Condition 2 occupancies will need \nmore evacuation assistance than in Group I-1, \nCondition 1 occupancies. Group I-1, Condition \n2 occupancies utilize the concept of smoke \ncompartments. Additional training in this regard \nis necessary for staff. This section requires that \ntraining occurs every 3 months because the \nneeds of the occupants may change over time \nas certain physical or mental conditions \nprogress or new care recipients arrive. New \nstaff must be trained as soon as they begin \nworking as the methods of evacuation will be \nunique to the facility and the specific care \nrecipients. Staff training also specifically \nrequires training in the proper use of portable \nfire extinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.7.1.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. In Group I-1, Condition 2 occupancies, \ntraining shall include evacuation through an \nadjacent smoke compartment and then to an \nexterior assembly point. The training shall include \nactions to take if the primary escape route is \nblocked. Residents shall be trained to assist each \nother in case of fire to the extent their physical and \nmental abilities permit them to do so without \nadditional personal risk. \n❖ \nAs noted, Group I-1 occupants are capable of \nresponding to an emergency but will most likely \nneed direction from staff and perhaps physical \nassistance to ensure the appropriate response. \nThis is more the case with Group I-1, Condition \n2 \noccupancies. \nUnlike \nother \nGroup \nI \noccupancies, I-1 occupancies rely on the \nabilities of care recipients to take some level of \nresponsibility for their own evacuation or \nrelocation; therefore, training care recipients in \nthese occupancies is critical. One major \nelement that must be communicated to care \nrecipients is what to do when the main exit \nroute is blocked. \n \nThis section also requires the occupants to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so. \n \nSince Group I-1, Condition 2 occupancies \nutilize the concept of smoke compartments, \noccupants must be trained to evacuate to the \nadjacent smoke compartment to the refuge \narea. \n403.7.1.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, staff \nshall participate in drills an additional two times a \nyear on each shift. Twelve drills with all occupants \nshall be conducted in the first year of operation. \n❖ \nOccupants of Group I-1 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited abilities to recall \nprocedures, changes in the care recipients’ \nabilities over time and the introduction of new \ncare recipients to the facility. Therefore, this \nsection requires more frequent drills than listed \nin Table 405.3. Staff on each shift is required \nto participate in additional drills. Each shift \npotentially has different staff and also different \nconditions due to the time of day. Another very \nspecific difference from Table 405.3 is that \nsuch facilities are required to have, essentially, \nmonthly drills for the first year. Over time, the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.7.2 Group I-2 occupancies. Group I-2 \noccupancies shall comply with Sections 403.7.2.1 \nthrough 403.7.2.5. \n❖ \nGroup I-2 occupancies as well as ambulatory \ncare facilities and Group I-1, Condition 2 \noccupancies use a “defend-in-place” method of \noccupant protection. Defend-in-place is a \nwidely used approach to protect occupants \nwho are bedridden, unconscious or otherwise \nunable to self-preserve in a fire event. The \nmethod relies on both active and passive fire \nprotection systems as well as the actions of \ntrained staff and responders. The heavy \nemphasis \non \nstaff \naction \nrequires \na \ncomprehensive fire safety and evacuation plan. \nAny \nbuilding \ncontaining \nan \nambulatory \nhealthcare occupancy will, by definition, \ncontain care recipients who may be incapable \nof \nself-preservation. \nCurrent \nSBC \n201 \nrequirements for Group I-2 occupancies are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.7.2.1 \nthrough \n403.7.2.5 provide requirements for Group I-2 \noccupancies that are more specific than what \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n273 \n \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.",
      "commentary": "These types of facilities are normally occupied \nby care recipients who have the ability to \nevacuate or relocate with a certain level of \nassistance from the staff; therefore, staff \ntraining is critical. Again, care recipients in \nGroup I-1, Condition 2 occupancies will need \nmore evacuation assistance than in Group I-1, \nCondition 1 occupancies. Group I-1, Condition \n2 occupancies utilize the concept of smoke \ncompartments. Additional training in this regard \nis necessary for staff. This section requires that \ntraining occurs every 3 months because the \nneeds of the occupants may change over time \nas certain physical or mental conditions \nprogress or new care recipients arrive. New \nstaff must be trained as soon as they begin \nworking as the methods of evacuation will be \nunique to the facility and the specific care \nrecipients. Staff training also specifically \nrequires training in the proper use of portable \nfire extinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.7.1.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. In Group I-1, Condition 2 occupancies, \ntraining shall include evacuation through an \nadjacent smoke compartment and then to an \nexterior assembly point. The training shall include \nactions to take if the primary escape route is \nblocked. Residents shall be trained to assist each \nother in case of fire to the extent their physical and \nmental abilities permit them to do so without \nadditional personal risk.\n\n❖ As noted, Group I-1 occupants are capable of \nresponding to an emergency but will most likely \nneed direction from staff and perhaps physical \nassistance to ensure the appropriate response. \nThis is more the case with Group I-1, Condition \n2 \noccupancies. \nUnlike \nother \nGroup \nI \noccupancies, I-1 occupancies rely on the \nabilities of care recipients to take some level of \nresponsibility for their own evacuation or \nrelocation; therefore, training care recipients in \nthese occupancies is critical. One major \nelement that must be communicated to care \nrecipients is what to do when the main exit \nroute is blocked. \n \nThis section also requires the occupants to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so. \n \nSince Group I-1, Condition 2 occupancies \nutilize the concept of smoke compartments, \noccupants must be trained to evacuate to the \nadjacent smoke compartment to the refuge \narea. \n403.7.1.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, staff \nshall participate in drills an additional two times a \nyear on each shift. Twelve drills with all occupants \nshall be conducted in the first year of operation.\n\n❖ Occupants of Group I-1 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited abilities to recall \nprocedures, changes in the care recipients’ \nabilities over time and the introduction of new \ncare recipients to the facility. Therefore, this \nsection requires more frequent drills than listed \nin Table 405.3. Staff on each shift is required \nto participate in additional drills. Each shift \npotentially has different staff and also different \nconditions due to the time of day. Another very \nspecific difference from Table 405.3 is that \nsuch facilities are required to have, essentially, \nmonthly drills for the first year. Over time, the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.7.2 Group I-2 occupancies. Group I-2 \noccupancies shall comply with Sections 403.7.2.1 \nthrough 403.7.2.5.\n\n❖ Group I-2 occupancies as well as ambulatory \ncare facilities and Group I-1, Condition 2 \noccupancies use a “defend-in-place” method of \noccupant protection. Defend-in-place is a \nwidely used approach to protect occupants \nwho are bedridden, unconscious or otherwise \nunable to self-preserve in a fire event. The \nmethod relies on both active and passive fire \nprotection systems as well as the actions of \ntrained staff and responders. The heavy \nemphasis \non \nstaff \naction \nrequires \na \ncomprehensive fire safety and evacuation plan. \nAny \nbuilding \ncontaining \nan \nambulatory \nhealthcare occupancy will, by definition, \ncontain care recipients who may be incapable \nof \nself-preservation. \nCurrent \nSBC \n201 \nrequirements for Group I-2 occupancies are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.7.2.1 \nthrough \n403.7.2.5 provide requirements for Group I-2 \noccupancies that are more specific than what \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 104,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n274 \n \nis provided in Sections 404 and 405. \n403.7.2.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plans required by \nSection 404shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404. \n1. Procedures for evacuation for patients with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. A written plan for maintenance of the means \nof egress. \n3. Procedure for a defend-in-place strategy. \n4. Procedures for a full-floor or building \nevacuation, where necessary.  \n5. In Group I-2, Condition 2, amendments or \nrevisions upon admission of any care \nrecipients with unusual needs. \n❖ \nStaff actions are critical to the success of a fire \nevacuation plan for Group I-2 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nfour \nmore-specific \nrequirements for the fire evacuation plan. \nThese \nrequirements \ninclude \nhow \ncare \nrecipients \nare \nto \nbe \nevacuated \nand \ndocumentation of maintenance plans for \nmeans of egress in such facilities. Procedures \nfor a defend-in-place strategy must be \ndocumented so that each shift is familiar with \nthat strategy. Defend-in-place procedures \ndepend on the use of refuge areas that need to \nbe maintained. In some cases, the defend-in-\nplace evacuation may need to escalate to full-\nfloor or building evacuation. Such evacuations \nneed to be documented, as well. The fire safety \nplan needs to be reassessed and potentially \nchanged anytime a care recipient with specific \nneeds is admitted. \n403.7.2.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include all of the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms and operating rooms. \n2. Location of special locking arrangements. \n❖ \nFire safety plans should describe the method \nof notifying occupants, including the use of a \nprivate-mode alarm system as allowed by \ncode. Procedures for dealing with occupants in \na defend-in-place strategy should also be \ndescribed so that it is clear what the staff will \nbe trained on and what the first responders \nshould expect to encounter. It is imperative that \nthe building and Fire officials know the location \nof the facility as well as the number of care \nrecipients \nwho \nare \nincapable \nof \nself-\npreservation. This information will help the fire \nofficial determine the proper classification and \nmitigations required. It will also allow the fire \nofficial to preplan the response for a particular \nbuilding. Any special characteristics of special \nlocking arrangements should also be described \nto aid in verifying code compliance. Practically, \nthese documents will be the basis for staff \ntraining as well. \n403.7.2.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment. \n❖ \nThese types of facilities are normally occupied \nby care recipients who do not have the ability \nto evacuate; therefore, staff training is critical. \nThis section requires that training occur every \n3 months because the needs of the care \nrecipients change over time as new care \nrecipients are admitted and conditions of care \nrecipients change. New staff must be trained \nas soon as they begin working as the methods \nof evacuation will be unique to the facility and \nthe specific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.7.2.4 \nEmergency evacuation drills. \nEmergency evacuation drills shall comply with \nSection 405. \n❖ \nGroup I-2 occupancies are required to comply \nwith the evacuation drill frequency established \nin Section 405. Section 405 addresses the \nspecific needs of Group I-2 occupancies, which \nwould not require evacuation to the exterior, \nand exceptions address the use of coded \nannouncements as an alternative to audible \nalarms for such drills. \n403.7.2.5 \nFire loss prevention in operating \nrooms. \nFire protection features and procedures for fire loss \nprevention in surgical operating rooms shall comply \nwith NFPA 99,Section 16.13. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n274 \n \nis provided in Sections 404 and 405. \n403.7.2.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plans required by \nSection 404shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404. \n1. Procedures for evacuation for patients with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. A written plan for maintenance of the means \nof egress. \n3. Procedure for a defend-in-place strategy. \n4. Procedures for a full-floor or building \nevacuation, where necessary.  \n5. In Group I-2, Condition 2, amendments or \nrevisions upon admission of any care \nrecipients with unusual needs.",
      "commentary": "Staff actions are critical to the success of a fire \nevacuation plan for Group I-2 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nfour \nmore-specific \nrequirements for the fire evacuation plan. \nThese \nrequirements \ninclude \nhow \ncare \nrecipients \nare \nto \nbe \nevacuated \nand \ndocumentation of maintenance plans for \nmeans of egress in such facilities. Procedures \nfor a defend-in-place strategy must be \ndocumented so that each shift is familiar with \nthat strategy. Defend-in-place procedures \ndepend on the use of refuge areas that need to \nbe maintained. In some cases, the defend-in-\nplace evacuation may need to escalate to full-\nfloor or building evacuation. Such evacuations \nneed to be documented, as well. The fire safety \nplan needs to be reassessed and potentially \nchanged anytime a care recipient with specific \nneeds is admitted. \n403.7.2.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include all of the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms and operating rooms. \n2. Location of special locking arrangements.\n\n❖ Fire safety plans should describe the method \nof notifying occupants, including the use of a \nprivate-mode alarm system as allowed by \ncode. Procedures for dealing with occupants in \na defend-in-place strategy should also be \ndescribed so that it is clear what the staff will \nbe trained on and what the first responders \nshould expect to encounter. It is imperative that \nthe building and Fire officials know the location \nof the facility as well as the number of care \nrecipients \nwho \nare \nincapable \nof \nself-\npreservation. This information will help the fire \nofficial determine the proper classification and \nmitigations required. It will also allow the fire \nofficial to preplan the response for a particular \nbuilding. Any special characteristics of special \nlocking arrangements should also be described \nto aid in verifying code compliance. Practically, \nthese documents will be the basis for staff \ntraining as well. \n403.7.2.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ These types of facilities are normally occupied \nby care recipients who do not have the ability \nto evacuate; therefore, staff training is critical. \nThis section requires that training occur every \n3 months because the needs of the care \nrecipients change over time as new care \nrecipients are admitted and conditions of care \nrecipients change. New staff must be trained \nas soon as they begin working as the methods \nof evacuation will be unique to the facility and \nthe specific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.7.2.4 \nEmergency evacuation drills. \nEmergency evacuation drills shall comply with \nSection 405.\n\n❖ Group I-2 occupancies are required to comply \nwith the evacuation drill frequency established \nin Section 405. Section 405 addresses the \nspecific needs of Group I-2 occupancies, which \nwould not require evacuation to the exterior, \nand exceptions address the use of coded \nannouncements as an alternative to audible \nalarms for such drills. \n403.7.2.5 \nFire loss prevention in operating \nrooms. \nFire protection features and procedures for fire loss \nprevention in surgical operating rooms shall comply \nwith NFPA 99,Section 16.13. \n-",
      "chapter_id": "ch4",
      "section_id": "sec405"
    },
    {
      "page": 105,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n275 \n \n❖ \nOperating rooms are subject to potential fires if \nflammable \nmaterials \nare \nexposed \nto \naccelerants ignited by cautery or surgical \nprocedures. NFPA 99 is the appropriate \nstandard for systems and procedures to be \nused in I-2, Condition 2 hospitals to control \nthese hazards to prevent fires in a surgical \nsetting. \n403.7.3 Group I-3 occupancies. Group I-3 \noccupancies shall comply with Sections 403.7.3.1 \nthrough 403.7.3.6. \n❖ \nGroup \nI-3 \noccupancies \nare \ninstitutional \noccupancies where the occupants are under \nrestraint. \nTypically, \nthe \noccupants \nare \nphysically able but are restrained from moving \nfreely. Several levels of restraint in such \noccupancies are described in more detail in \nChapter 2 under the definition of “Group I-3 \noccupancies.” As in Group I-2 occupancies, the \nonly participants in drills will be staff. These \nrequirements \nare \nin \naddition \nto \nthe \nrequirements of Sections 404 and 405. \n403.7.3.1 \nFire safety and evacuation plans. \nThe fire safety and evacuation plans required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for evacuation of detainees with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. Procedures for a defend-in-place strategy. \n3. Procedures for a full-floor or building \nevacuation, where necessary \n❖ \n❖ Staff actions are critical to the success of a \nfire evacuation plan for Group I-3 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nthree \nspecific \nrequirements for the fire safety and evacuation \nplans. These requirements include how to \naddress detainees that need to be contained or \nspecially restrained during and after the \nevacuation process. Due to the nature of such \nfacilities, \ndefend-inplace \nstrategies \nare \ncommon and need to be well documented in \nthe fire safety and evacuation plans. Defend-\nin-place procedures depend on the use of \nrefuge areas that need to be maintained. In \nsome cases, the defend-in-place evacuation \nmay need to escalate to full-floor or building \nevacuation. Such evacuation plans need to be \ndocumented as well. \n \n403.7.3.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include both of the following \nin addition to the requirements of Section 404.2.2: \n1. Location and number of cells. \n2. Location of special locking arrangements. \n❖ \nThis \nsection \nrequires \nthat \nGroup \nI-3 \noccupancies provide the location and number \nof cells and any special locking arrangements. \nThis assists in search and rescue and \nunderstanding how the detainees may be \nhampered in their evacuation. This information \nis critical for preplanning by both staff and the \nfire department . \n403.7.3.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment. \n❖ \nGroup I-3 facilities are more likely to have \nincendiary activity; therefore, staff must be \ntrained in the use of various fire protection \nequipment, \nincluding \nfire \nextinguishers. \nAdditionally, any new employees must be \nimmediately trained in the use of this \nequipment. Because of difficulties presented \nby relocating or evacuating confinees, fires \nshould be managed, when practical, to \nminimize the threat to occupants. Since \ncombustibles are strictly limited in most of \nthese occupancies, accidental fires generally \nremain small—at least long enough to be \nmanageable. Incendiary fires often pose \ngreater challenges and generally reflect a \nbreakdown \nin \nsecurity \ndiscipline. \nNotwithstanding this problem, fire extinguisher \ntraining, and even incipient fire brigades, may \nbe especially effective elements of a fire safety \nplan in restrained-care occupancies. This \ntraining is required of new employees before \nthey can begin their official duties. This section \nrequires that staff is periodically instructed on \ntheir roles and the overall fire safety and \nevacuation plans. Records of this training are \nrequired to be maintained for reference. \n \nThis training specifically requires that staff \nknows how to use portable fire extinguishers \nand any other manual fire suppression \nequipment in order for the fire safety plan to be \neffective. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n275",
      "commentary": "Operating rooms are subject to potential fires if \nflammable \nmaterials \nare \nexposed \nto \naccelerants ignited by cautery or surgical \nprocedures. NFPA 99 is the appropriate \nstandard for systems and procedures to be \nused in I-2, Condition 2 hospitals to control \nthese hazards to prevent fires in a surgical \nsetting. \n403.7.3 Group I-3 occupancies. Group I-3 \noccupancies shall comply with Sections 403.7.3.1 \nthrough 403.7.3.6.\n\n❖ Group \nI-3 \noccupancies \nare \ninstitutional \noccupancies where the occupants are under \nrestraint. \nTypically, \nthe \noccupants \nare \nphysically able but are restrained from moving \nfreely. Several levels of restraint in such \noccupancies are described in more detail in \nChapter 2 under the definition of “Group I-3 \noccupancies.” As in Group I-2 occupancies, the \nonly participants in drills will be staff. These \nrequirements \nare \nin \naddition \nto \nthe \nrequirements of Sections 404 and 405. \n403.7.3.1 \nFire safety and evacuation plans. \nThe fire safety and evacuation plans required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for evacuation of detainees with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. Procedures for a defend-in-place strategy. \n3. Procedures for a full-floor or building \nevacuation, where necessary\n\n❖ \n\n❖ Staff actions are critical to the success of a \nfire evacuation plan for Group I-3 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nthree \nspecific \nrequirements for the fire safety and evacuation \nplans. These requirements include how to \naddress detainees that need to be contained or \nspecially restrained during and after the \nevacuation process. Due to the nature of such \nfacilities, \ndefend-inplace \nstrategies \nare \ncommon and need to be well documented in \nthe fire safety and evacuation plans. Defend-\nin-place procedures depend on the use of \nrefuge areas that need to be maintained. In \nsome cases, the defend-in-place evacuation \nmay need to escalate to full-floor or building \nevacuation. Such evacuation plans need to be \ndocumented as well. \n \n403.7.3.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include both of the following \nin addition to the requirements of Section 404.2.2: \n1. Location and number of cells. \n2. Location of special locking arrangements.\n\n❖ This \nsection \nrequires \nthat \nGroup \nI-3 \noccupancies provide the location and number \nof cells and any special locking arrangements. \nThis assists in search and rescue and \nunderstanding how the detainees may be \nhampered in their evacuation. This information \nis critical for preplanning by both staff and the \nfire department . \n403.7.3.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ Group I-3 facilities are more likely to have \nincendiary activity; therefore, staff must be \ntrained in the use of various fire protection \nequipment, \nincluding \nfire \nextinguishers. \nAdditionally, any new employees must be \nimmediately trained in the use of this \nequipment. Because of difficulties presented \nby relocating or evacuating confinees, fires \nshould be managed, when practical, to \nminimize the threat to occupants. Since \ncombustibles are strictly limited in most of \nthese occupancies, accidental fires generally \nremain small—at least long enough to be \nmanageable. Incendiary fires often pose \ngreater challenges and generally reflect a \nbreakdown \nin \nsecurity \ndiscipline. \nNotwithstanding this problem, fire extinguisher \ntraining, and even incipient fire brigades, may \nbe especially effective elements of a fire safety \nplan in restrained-care occupancies. This \ntraining is required of new employees before \nthey can begin their official duties. This section \nrequires that staff is periodically instructed on \ntheir roles and the overall fire safety and \nevacuation plans. Records of this training are \nrequired to be maintained for reference. \n \nThis training specifically requires that staff \nknows how to use portable fire extinguishers \nand any other manual fire suppression \nequipment in order for the fire safety plan to be \neffective. \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 106,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n276 \n \n403.7.3.4 \nStaffing. Group I-3 occupancies \nshall be provided with 24-hour staffing. A staff \nperson shall be within three floors or 90 m \nhorizontal distance of the access door of each \nresident housing area. In Group I-3 Conditions 3, 4 \nand 5, as defined in Chapter 2, the arrangement \nshall be such that the staff involved can start release \nof locks necessary for emergency evacuation or \nrescue and initiate other necessary emergency \nactions within 2 minutes of an alarm. \nException: A staff person shall not be required to \nbe within three floors or 90 m horizontal distance of \nthe access door of each resident housing area in \nareas in which all locks are unlocked remotely and \nautomatically in accordance with Section 408.4 of \nSBC 201. \n❖ \nGroup I-3 occupancies place a lot of \nimportance on \nthe actions of staff in \nemergencies. This section provides specific \ndirection regarding the staff’s locations and \nactions in an emergency. Staff members \nresponsible for initiating the relocation or \nevacuation of confinees must be constantly \nalert to potential fire hazards and incipient fires. \nIf a fire occurs, 2 minutes will seem like a long \ntime \nto \nconfined \npeople. \nWhere \na \nremoterelease locking system is neither \nrequired nor provided, the number of locks \nrequiring manual unlocking should be limited \nwith due regard to staff and confinee safety. \nThis may require additional staff to accomplish \nthe unlocking procedure in a timely manner. \nThis section does have a specific exception for \nsystems that utilize a remote locking and \nunlocking system. \n403.7.3.5 \nNotification. Provisions shall be \nmade for residents in Group I-3 Conditions 3, 4 and \n5, as defined in Chapter 2, to readily notify an \nemployee of an emergency. \n❖ \nGroup I-3 occupancies under Use Conditions \n3, 4 and 5 where the occupants are very limited \nin their freedom would be considered moderate \nand high security facilities. Because the \noccupants are so limited and could be located \nremotely from guards or other staff members \nas \na \nresult \nof \nconfinement \nwithin \na \ncompartment, a method is necessary for staff \nnotification of a fire. In open cell blocks, staff \nmembers may be within earshot of occupants \nbut generally this requirement necessitates \nmonitors, intercoms or other communication \nappliances. \n403.7.3.6 \nKeys. \nKeys \nnecessary \nfor \nunlocking doors installed in a means of egress shall \nbe individually identifiable by both touch and sight. \n❖ \nKeys must be distinctive from one another so \nthey may be promptly and reliably identified \nunder emergency conditions. Fumbling for the \nright key can cost valuable seconds, and \npossibly lives, in the event of a fire (see \nCommentary Figure 403.7.3.6). \n403.8 Group M occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group M occupancy where \nthe Group M occupancy has an occupant load of \n500 or more persons or more than 100 persons \nabove or below the lowest level of exit discharge \nand for buildings containing both a Group M \noccupancy and an atrium. \n❖ \nThis section requires a fire and evacuation plan \nwhere the number of occupants in a Group M \noccupancy exceeds a specified number, \nincluding where such occupants are not \nlocated on the level of exit discharge. This is \nthe same requirement as that provided for \nGroup B and F occupancies. However, Group \nM occupants may not be quite as familiar with \ntheir surroundings but the staff in such facilities \nare available to direct occupants during an \nemergency. Also, this is an occupancy where \npeople do not sleep (see Sections 403.3 and \n403.5). \n403.9 Group \nR \noccupancies. \nGroup \nR \noccupancies shall comply with Sections 403.9.1 \nthrough 403.9.3.4. \n❖ \nThis section provides fire safety and evacuation \nplans specific to Group R-1, R-2 and R-4 \noccupancies. These are occupancies where \npeople sleep, thus the need for fire safety and \nevacuation plans is more critical. \n403.9.1 Group R-1 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup R-1 occupancies. Group R-1 occupancies \nshall comply with Sections 403.9.1.1through \n403.9.1.3. \n❖ \nGroup \nR-1 \noccupancies \nare \nresidential \noccupancies that include hotels and boarding \nhouses. These occupancies contain residents \nthat are temporary in nature; therefore, they \nare more unfamiliar with their surroundings \nthan Group R-2 and R-3 occupants. Sections \n403.9.1.1through 403.9.1.3provide specific \nrequirements \nthat \ntake \ninto \naccount \ncharacteristics of Group R-1 occupancies. \n403.9.1.1 \nEvacuation diagrams. A diagram \ndepicting two evacuation routes shall be posted on \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n276 \n \n403.7.3.4 \nStaffing. Group I-3 occupancies \nshall be provided with 24-hour staffing. A staff \nperson shall be within three floors or 90 m \nhorizontal distance of the access door of each \nresident housing area. In Group I-3 Conditions 3, 4 \nand 5, as defined in Chapter 2, the arrangement \nshall be such that the staff involved can start release \nof locks necessary for emergency evacuation or \nrescue and initiate other necessary emergency \nactions within 2 minutes of an alarm. \nException: A staff person shall not be required to \nbe within three floors or 90 m horizontal distance of \nthe access door of each resident housing area in \nareas in which all locks are unlocked remotely and \nautomatically in accordance with Section 408.4 of \nSBC 201.",
      "commentary": "Group I-3 occupancies place a lot of \nimportance on \nthe actions of staff in \nemergencies. This section provides specific \ndirection regarding the staff’s locations and \nactions in an emergency. Staff members \nresponsible for initiating the relocation or \nevacuation of confinees must be constantly \nalert to potential fire hazards and incipient fires. \nIf a fire occurs, 2 minutes will seem like a long \ntime \nto \nconfined \npeople. \nWhere \na \nremoterelease locking system is neither \nrequired nor provided, the number of locks \nrequiring manual unlocking should be limited \nwith due regard to staff and confinee safety. \nThis may require additional staff to accomplish \nthe unlocking procedure in a timely manner. \nThis section does have a specific exception for \nsystems that utilize a remote locking and \nunlocking system. \n403.7.3.5 \nNotification. Provisions shall be \nmade for residents in Group I-3 Conditions 3, 4 and \n5, as defined in Chapter 2, to readily notify an \nemployee of an emergency.\n\n❖ Group I-3 occupancies under Use Conditions \n3, 4 and 5 where the occupants are very limited \nin their freedom would be considered moderate \nand high security facilities. Because the \noccupants are so limited and could be located \nremotely from guards or other staff members \nas \na \nresult \nof \nconfinement \nwithin \na \ncompartment, a method is necessary for staff \nnotification of a fire. In open cell blocks, staff \nmembers may be within earshot of occupants \nbut generally this requirement necessitates \nmonitors, intercoms or other communication \nappliances. \n403.7.3.6 \nKeys. \nKeys \nnecessary \nfor \nunlocking doors installed in a means of egress shall \nbe individually identifiable by both touch and sight.\n\n❖ Keys must be distinctive from one another so \nthey may be promptly and reliably identified \nunder emergency conditions. Fumbling for the \nright key can cost valuable seconds, and \npossibly lives, in the event of a fire (see \nCommentary Figure 403.7.3.6). \n403.8 Group M occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group M occupancy where \nthe Group M occupancy has an occupant load of \n500 or more persons or more than 100 persons \nabove or below the lowest level of exit discharge \nand for buildings containing both a Group M \noccupancy and an atrium.\n\n❖ This section requires a fire and evacuation plan \nwhere the number of occupants in a Group M \noccupancy exceeds a specified number, \nincluding where such occupants are not \nlocated on the level of exit discharge. This is \nthe same requirement as that provided for \nGroup B and F occupancies. However, Group \nM occupants may not be quite as familiar with \ntheir surroundings but the staff in such facilities \nare available to direct occupants during an \nemergency. Also, this is an occupancy where \npeople do not sleep (see Sections 403.3 and \n403.5). \n403.9 Group \nR \noccupancies. \nGroup \nR \noccupancies shall comply with Sections 403.9.1 \nthrough 403.9.3.4.\n\n❖ This section provides fire safety and evacuation \nplans specific to Group R-1, R-2 and R-4 \noccupancies. These are occupancies where \npeople sleep, thus the need for fire safety and \nevacuation plans is more critical. \n403.9.1 Group R-1 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup R-1 occupancies. Group R-1 occupancies \nshall comply with Sections 403.9.1.1through \n403.9.1.3.\n\n❖ Group \nR-1 \noccupancies \nare \nresidential \noccupancies that include hotels and boarding \nhouses. These occupancies contain residents \nthat are temporary in nature; therefore, they \nare more unfamiliar with their surroundings \nthan Group R-2 and R-3 occupants. Sections \n403.9.1.1through 403.9.1.3provide specific \nrequirements \nthat \ntake \ninto \naccount \ncharacteristics of Group R-1 occupancies. \n403.9.1.1 \nEvacuation diagrams. A diagram \ndepicting two evacuation routes shall be posted on \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 107,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n277 \n \nor immediately adjacent to every required egress \ndoor from each hotel or motel sleeping unit. \n❖ \nThis section requires an evacuation plan \ndiagram to be posted in each hotel or motel \nsleeping unit. Both the format of the diagram \nand its location must be approved by the Fire \nofficial. This diagram is to display both a \nprimary and a secondary exit route in case a \nfire or other obstacle blocks the primary route. \nThe plan should be prepared so that the \norientation of rooms in relation to the exits is \naccurately portrayed and easily discernible to \nthe \noccupant. \nOften, \nadditional \nsafety \ninformation is included on the plan diagram, \nsuch as fire alarm box and fire extinguisher \nlocations; however, those added items should \nnot clutter the diagram to the extent that they \ndetract from the clarity of its primary purpose of \nshowing exit routes and exit locations. \n403.9.1.2 \nEmergency \nduties. \nUpon \ndiscovery of a fire or suspected fire, hotel and motel \nemployees shall perform the following duties: \n1. Activate the fire alarm system, where \nprovided. \n2. Notify the public fire department . \n3. Take other action as previously instructed. \n❖ \nThis \nsection \ncontains \nspecific \nactions \nemployees are to take if a fire occurs. The \nrequirement that they first activate the fire \nalarm and then call the fire department  is \nintended to avoid a situation in which the \nemployee first investigates or calls security. \nImmediate \nnotification of \nthe occupants \nfacilitates \nevacuation \nor \nrelocation \nas \nnecessary. Notifying the fire department  as \nearly as possible will enable fire fighters to \nreach the building at an earlier stage in the fire. \n403.9.1.3 \nFire \nsafety \nand \nevacuation \ninstructions. Information shall be provided in the \nfire safety and evacuation plan required by Section \n404to allow guests to decide whether to evacuate to \nthe outside, evacuate to an area of refuge, remain in \nplace, or any combination of the three. \n❖ \nThe procedures for isolating occupants from a \nfire depend on the layout and overall fire \nprotection design of a building. For example, a \nhotel in a high-rise building may be specifically \ndesigned to evacuate in phases; therefore, the \noccupants need to know the procedures to \nfacilitate a smooth and organized reaction to a \nfire. The appropriate actions that are available \nshould be communicated. Options may include \noccupants \nremaining \nin \ntheir \nrooms, \nevacuating or relocating. \n403.9.2 Group R-2 occupancies. Group R-2 \noccupancies shall comply with Sections 403.9.2.1 \nthrough 403.9.2.3. \n❖ \nGroup \nR-2 \noccupancies \nare \npermanent \nresidential occupancies that house multiple \noccupants in multiple dwelling units. Typically, \nthis includes apartment buildings, dormitories \nand other related residential occupancies. \nGenerally, the occupants tend to be familiar \nwith their surroundings but may be sleeping \nwhen \nan \nemergency \noccurs. \nSections \n403.9.2.1through 403.9.2.3provide specific \nrequirements in addition to the general \nrequirements of Chapter 4. This section deals \nwith Group R-2 occupancies generally and, \nmore specifically, with Group R-2 college and \nuniversity buildings. \n403.9.2.1 \nCollege and university buildings. \nAn approved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for Group R-2 college and university \nbuildings. Group R-2 college and university \nbuildings shall comply with Sections 403.9.2.1.1 \nand 403.9.2.1.2. \n❖ \nThis section establishes the applicability of \ncertain provisions to college and university \nresidence halls and dormitories classified in \nGroup R-2. Fire represents a significant risk to \nlife and property in dormitory occupancies, \nparticularly at colleges and universities. The \nlarge number of young people living in close \nproximity to one another creates the potential \nfor a relatively small fire to have serious and \npossibly fatal consequences. Applying these \nrequirements in conjunction with the drills \nrequired by Table 405.3 will enhance the \nlikelihood of occupants being familiar with \nexiting buildings under emergency conditions \nat varying times throughout the day. \n403.9.2.1.1 \nFirst emergency evacuation drill. \nThe first emergency evacuation drill of each school \nyear shall be conducted within 10 days of the \nbeginning of classes. \n❖ \nThe residents of Group R-2 college and \ndormitory occupancies typically change each \nyear. It is important, therefore, that the first \nevacuation drill occurs within the first 10 days \nof school. \n403.9.2.1.2 \nTime \nof \nday. \nEmergency \nevacuation drills shall be conducted at different \nhours of the day or evening, during the changing of \nclasses, when school is at assembly, during recess \nor gymnastic periods or during other times to avoid \ndistinction between drills and actual fires. One \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n277 \n \nor immediately adjacent to every required egress \ndoor from each hotel or motel sleeping unit.",
      "commentary": "This section requires an evacuation plan \ndiagram to be posted in each hotel or motel \nsleeping unit. Both the format of the diagram \nand its location must be approved by the Fire \nofficial. This diagram is to display both a \nprimary and a secondary exit route in case a \nfire or other obstacle blocks the primary route. \nThe plan should be prepared so that the \norientation of rooms in relation to the exits is \naccurately portrayed and easily discernible to \nthe \noccupant. \nOften, \nadditional \nsafety \ninformation is included on the plan diagram, \nsuch as fire alarm box and fire extinguisher \nlocations; however, those added items should \nnot clutter the diagram to the extent that they \ndetract from the clarity of its primary purpose of \nshowing exit routes and exit locations. \n403.9.1.2 \nEmergency \nduties. \nUpon \ndiscovery of a fire or suspected fire, hotel and motel \nemployees shall perform the following duties: \n1. Activate the fire alarm system, where \nprovided. \n2. Notify the public fire department . \n3. Take other action as previously instructed.\n\n❖ This \nsection \ncontains \nspecific \nactions \nemployees are to take if a fire occurs. The \nrequirement that they first activate the fire \nalarm and then call the fire department  is \nintended to avoid a situation in which the \nemployee first investigates or calls security. \nImmediate \nnotification of \nthe occupants \nfacilitates \nevacuation \nor \nrelocation \nas \nnecessary. Notifying the fire department  as \nearly as possible will enable fire fighters to \nreach the building at an earlier stage in the fire. \n403.9.1.3 \nFire \nsafety \nand \nevacuation \ninstructions. Information shall be provided in the \nfire safety and evacuation plan required by Section \n404to allow guests to decide whether to evacuate to \nthe outside, evacuate to an area of refuge, remain in \nplace, or any combination of the three.\n\n❖ The procedures for isolating occupants from a \nfire depend on the layout and overall fire \nprotection design of a building. For example, a \nhotel in a high-rise building may be specifically \ndesigned to evacuate in phases; therefore, the \noccupants need to know the procedures to \nfacilitate a smooth and organized reaction to a \nfire. The appropriate actions that are available \nshould be communicated. Options may include \noccupants \nremaining \nin \ntheir \nrooms, \nevacuating or relocating. \n403.9.2 Group R-2 occupancies. Group R-2 \noccupancies shall comply with Sections 403.9.2.1 \nthrough 403.9.2.3.\n\n❖ Group \nR-2 \noccupancies \nare \npermanent \nresidential occupancies that house multiple \noccupants in multiple dwelling units. Typically, \nthis includes apartment buildings, dormitories \nand other related residential occupancies. \nGenerally, the occupants tend to be familiar \nwith their surroundings but may be sleeping \nwhen \nan \nemergency \noccurs. \nSections \n403.9.2.1through 403.9.2.3provide specific \nrequirements in addition to the general \nrequirements of Chapter 4. This section deals \nwith Group R-2 occupancies generally and, \nmore specifically, with Group R-2 college and \nuniversity buildings. \n403.9.2.1 \nCollege and university buildings. \nAn approved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for Group R-2 college and university \nbuildings. Group R-2 college and university \nbuildings shall comply with Sections 403.9.2.1.1 \nand 403.9.2.1.2.\n\n❖ This section establishes the applicability of \ncertain provisions to college and university \nresidence halls and dormitories classified in \nGroup R-2. Fire represents a significant risk to \nlife and property in dormitory occupancies, \nparticularly at colleges and universities. The \nlarge number of young people living in close \nproximity to one another creates the potential \nfor a relatively small fire to have serious and \npossibly fatal consequences. Applying these \nrequirements in conjunction with the drills \nrequired by Table 405.3 will enhance the \nlikelihood of occupants being familiar with \nexiting buildings under emergency conditions \nat varying times throughout the day. \n403.9.2.1.1 \nFirst emergency evacuation drill. \nThe first emergency evacuation drill of each school \nyear shall be conducted within 10 days of the \nbeginning of classes.\n\n❖ The residents of Group R-2 college and \ndormitory occupancies typically change each \nyear. It is important, therefore, that the first \nevacuation drill occurs within the first 10 days \nof school. \n403.9.2.1.2 \nTime \nof \nday. \nEmergency \nevacuation drills shall be conducted at different \nhours of the day or evening, during the changing of \nclasses, when school is at assembly, during recess \nor gymnastic periods or during other times to avoid \ndistinction between drills and actual fires. One \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 108,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n278 \n \nrequired drill shall be held during hours after sunset \nor before sunrise. \n❖ \nIf evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether or not it is convenient. A fire will \nnot differentiate between a convenient and an \ninconvenient time. At least one of the drills \nrequired by Table 405.3 must be conducted \nbetween sunset and sunrise so that residents \ncan experience nighttime evacuation. \n403.9.2.2 \nEmergency \nguide. \nFire \nemergency guides shall be provided for Group R-2 \noccupancies. Guide contents, maintenance and \ndistribution shall comply with Sections 403.9.2.2.1 \nthrough 403.9.2.2.3. \n❖ \nThe next few sections lay out the requirements \nfor \nemergency \nguides \nfor \nGroup \nR-2 \noccupancies. This includes what is to be in the \nguide, obtaining approval from the Fire official \nand distribution requirements. The guide in \ngeneral will better inform the residents and \nprovide \npreplanning \ntools \nfor \nthe \nfire \ndepartment . \n403.9.2.2.1 \nGuide contents. A fire emergency \nguide shall describe the location, function and use \nof fire protection equipment and appliances \naccessible to residents, including fire alarm \nsystems, \nsmoke \nalarms \nand \nportable \nfire \nextinguishers. Guides shall include an emergency \nevacuation plan for each dwelling unit. \n❖ \nThe \nguide \nmust \ncontain \nthe \nintended \nevacuation plan for each unit and information \nabout the various fire protection features \nprovided \nto \noccupants. \nProviding \nthis \ninformation \nto \nresidents \nincreases \nthe \nlikelihood of a proper response, which in turn \nincreases resident safety and makes the fire \ndepartment ’s job a little easier when \nresponding to a scene. \n403.9.2.2.2 \nEmergency guide maintenance. \nEmergency guides shall be reviewed and approved \nby the Fire official. \n❖ \nThis section makes it clear that the Fire official \nmust sign off on the emergency guide contents. \nThis will make fire department  response \nconsistent with the features of the building. \n403.9.2.2.3 \nEmergency guide distribution.  A \ncopy of the emergency guide shall be given to each \ntenant prior to initial occupancy. \n❖ \nThis section requires that a guide illustrating \nthe fire safety features of the building be \nprovided to each dwelling unit. There is no \npurpose in having a guide to assist residents if \nthere is no requirement that it be distributed. \nThis \nmust \noccur \nbefore \nthey \nbecome \noccupants. \n403.9.2.3 \nEvacuation \ndiagrams \nfor \ndormitories. A diagram depicting two evacuation \nroutes shall be posted on or immediately adjacent to \nevery required egress door from each dormitory \nsleeping unit or dwelling unit. Evacuation diagrams \nshall be reviewed and updated as needed to \nmaintain accuracy. \n❖ \nThe same concept is used for Group R-1 \noccupancies; \nthis \nsimply \nincreases \nthe \ninformation available to occupants. Group R-2 \ndormitory \noccupants \nare \ntypically \nmore \ntransient than most occupants of Group R-2 \noccupancies \n(see \ncommentary, \nSection \n403.9.1.1). \n403.9.3 Group R-4 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nGroup R-4 occupancies. Group R-4 occupancies \nshall comply with Sections 403.9.3.1 through \n403.9.3.4. \n❖ \nA Group R-4 occupancy is a residential \ncare/assisted living facility for more than five \nbut not more than 16 residents. The occupants \nare similar to those found in a Group I-1 \noccupancy; therefore, they are capable of self-\npreservation but, may have mental or physical \nconditions that could impede their reactions. \n403.9.3.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include procedures \nnecessary for full evacuation of care recipients, and \nshall be amended or revised upon admission of care \nrecipients with unusual needs. \n❖ \nThis section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of care recipients must be included as \npart of the plan and that a full-building \nevacuation needs to be part of the evacuation \nplan. These plans must be reviewed each time \na new care recipient arrives to assess any \nspecial features that need to be included in the \nplan in order to address those particular needs. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n278 \n \nrequired drill shall be held during hours after sunset \nor before sunrise.",
      "commentary": "If evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether or not it is convenient. A fire will \nnot differentiate between a convenient and an \ninconvenient time. At least one of the drills \nrequired by Table 405.3 must be conducted \nbetween sunset and sunrise so that residents \ncan experience nighttime evacuation. \n403.9.2.2 \nEmergency \nguide. \nFire \nemergency guides shall be provided for Group R-2 \noccupancies. Guide contents, maintenance and \ndistribution shall comply with Sections 403.9.2.2.1 \nthrough 403.9.2.2.3.\n\n❖ The next few sections lay out the requirements \nfor \nemergency \nguides \nfor \nGroup \nR-2 \noccupancies. This includes what is to be in the \nguide, obtaining approval from the Fire official \nand distribution requirements. The guide in \ngeneral will better inform the residents and \nprovide \npreplanning \ntools \nfor \nthe \nfire \ndepartment . \n403.9.2.2.1 \nGuide contents. A fire emergency \nguide shall describe the location, function and use \nof fire protection equipment and appliances \naccessible to residents, including fire alarm \nsystems, \nsmoke \nalarms \nand \nportable \nfire \nextinguishers. Guides shall include an emergency \nevacuation plan for each dwelling unit.\n\n❖ The \nguide \nmust \ncontain \nthe \nintended \nevacuation plan for each unit and information \nabout the various fire protection features \nprovided \nto \noccupants. \nProviding \nthis \ninformation \nto \nresidents \nincreases \nthe \nlikelihood of a proper response, which in turn \nincreases resident safety and makes the fire \ndepartment ’s job a little easier when \nresponding to a scene. \n403.9.2.2.2 \nEmergency guide maintenance. \nEmergency guides shall be reviewed and approved \nby the Fire official.\n\n❖ This section makes it clear that the Fire official \nmust sign off on the emergency guide contents. \nThis will make fire department  response \nconsistent with the features of the building. \n403.9.2.2.3 \nEmergency guide distribution.  A \ncopy of the emergency guide shall be given to each \ntenant prior to initial occupancy.\n\n❖ This section requires that a guide illustrating \nthe fire safety features of the building be \nprovided to each dwelling unit. There is no \npurpose in having a guide to assist residents if \nthere is no requirement that it be distributed. \nThis \nmust \noccur \nbefore \nthey \nbecome \noccupants. \n403.9.2.3 \nEvacuation \ndiagrams \nfor \ndormitories. A diagram depicting two evacuation \nroutes shall be posted on or immediately adjacent to \nevery required egress door from each dormitory \nsleeping unit or dwelling unit. Evacuation diagrams \nshall be reviewed and updated as needed to \nmaintain accuracy.\n\n❖ The same concept is used for Group R-1 \noccupancies; \nthis \nsimply \nincreases \nthe \ninformation available to occupants. Group R-2 \ndormitory \noccupants \nare \ntypically \nmore \ntransient than most occupants of Group R-2 \noccupancies \n(see \ncommentary, \nSection \n403.9.1.1). \n403.9.3 Group R-4 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nGroup R-4 occupancies. Group R-4 occupancies \nshall comply with Sections 403.9.3.1 through \n403.9.3.4.\n\n❖ A Group R-4 occupancy is a residential \ncare/assisted living facility for more than five \nbut not more than 16 residents. The occupants \nare similar to those found in a Group I-1 \noccupancy; therefore, they are capable of self-\npreservation but, may have mental or physical \nconditions that could impede their reactions. \n403.9.3.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include procedures \nnecessary for full evacuation of care recipients, and \nshall be amended or revised upon admission of care \nrecipients with unusual needs.\n\n❖ This section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of care recipients must be included as \npart of the plan and that a full-building \nevacuation needs to be part of the evacuation \nplan. These plans must be reviewed each time \na new care recipient arrives to assess any \nspecial features that need to be included in the \nplan in order to address those particular needs. \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 109,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n279 \n \nThis is the same requirement as provided for \nGroup I-1 occupancies. \n403.9.3.1.1 \nFire safety plans. A copy of the \nplan shall be maintained at the facility at all times. \nPlans shall include the following in addition to the \nrequirements of 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements. \n❖ \nThis section requires that fire safety plans in \nGroup R-4 occupancies provide the location \nand number of care recipients sleeping and \nany special locking arrangements. This assists \nin search and rescue and understanding how \nthe care recipients may be hampered in their \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This is the same requirement as \nprovided for Group I-1 occupancies (see \nSection 403.7.1.1.1). \n403.9.3.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment. \n❖ \nThese types of facilities are normally occupied \nby people who have the ability to evacuate or \nrelocate with a certain level of assistance from \nthe staff; therefore, employee training is critical. \nResidents \nof \nGroup \nR-4, \nCondition \n2 \noccupancies will need more assistance in \nevacuation than in Group R-4, Condition 1. \nThis section requires that training occur every \n3 months because the needs of the occupants \nmay change over time as certain physical or \nmental conditions progress or new occupants \narrive. New staff must be trained as soon as \nthey begin working as the methods of \nevacuation will be unique to the facility and the \nspecific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.9.3.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. The training shall include actions to take if \nthe primary escape route is blocked. Residents shall \nbe trained to assist each other in case of fire to the \nextent their physical and mental abilities permit \nthem to do so without additional personal risk. \n❖ \nAs noted, Group R-4 occupants are capable of \nresponding to an emergency, but most likely \nwill need direction from staff and perhaps \nphysical assistance. This is more the case with \nGroup R-4, Condition 2 occupancies. Group R-\n4 \noccupancies, \nsimilar \nto \nGroup \nI-1 \noccupancies, rely on the abilities of care \nrecipients to take some level of responsibility \nfor their own evacuation or relocation; \ntherefore, \ntraining \nresidents \nin \nthese \noccupancies is critical. One major element that \nmust be communicated to care recipients is \nwhat to do when the main exit route is blocked. \n \nThis section also requires the care recipients to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so. \n403.9.3.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, \nemployees shall participate in drills an additional \ntwo times a year on each shift. Twelve drills with \nall occupants shall be conducted in the first year of \noperation. \n❖ \nOccupants of Group R-4 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited capabilities to recall \nprocedures, changes in their abilities over time \nand the introduction of new residents to the \nfacility. Therefore, this section requires more \nfrequent drills than Table 405.3. Employees on \neach shift are required to participate in \nadditional drills. Each shift potentially has \ndifferent staff and also different conditions due \nto the time of day. Another very specific \ndifference from Table 405.3 is that such \nfacilities are required to have, essentially, \nmonthly drills for the first year. Over time the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.10 Special uses. Special uses shall be in \naccordance \nwith \nSections \n403.10.1through \n403.10.5. \n❖ \nThe next several sections are focused on \nspecial uses that require fire safety and \nevacuation plans, including: \n• Malls and mall buildings (covered and open). \n• High-rise buildings. \n• Underground buildings. \n• Occupant evacuation elevators.  \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n279 \n \nThis is the same requirement as provided for \nGroup I-1 occupancies. \n403.9.3.1.1 \nFire safety plans. A copy of the \nplan shall be maintained at the facility at all times. \nPlans shall include the following in addition to the \nrequirements of 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements.",
      "commentary": "This section requires that fire safety plans in \nGroup R-4 occupancies provide the location \nand number of care recipients sleeping and \nany special locking arrangements. This assists \nin search and rescue and understanding how \nthe care recipients may be hampered in their \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This is the same requirement as \nprovided for Group I-1 occupancies (see \nSection 403.7.1.1.1). \n403.9.3.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ These types of facilities are normally occupied \nby people who have the ability to evacuate or \nrelocate with a certain level of assistance from \nthe staff; therefore, employee training is critical. \nResidents \nof \nGroup \nR-4, \nCondition \n2 \noccupancies will need more assistance in \nevacuation than in Group R-4, Condition 1. \nThis section requires that training occur every \n3 months because the needs of the occupants \nmay change over time as certain physical or \nmental conditions progress or new occupants \narrive. New staff must be trained as soon as \nthey begin working as the methods of \nevacuation will be unique to the facility and the \nspecific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.9.3.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. The training shall include actions to take if \nthe primary escape route is blocked. Residents shall \nbe trained to assist each other in case of fire to the \nextent their physical and mental abilities permit \nthem to do so without additional personal risk.\n\n❖ As noted, Group R-4 occupants are capable of \nresponding to an emergency, but most likely \nwill need direction from staff and perhaps \nphysical assistance. This is more the case with \nGroup R-4, Condition 2 occupancies. Group R-\n4 \noccupancies, \nsimilar \nto \nGroup \nI-1 \noccupancies, rely on the abilities of care \nrecipients to take some level of responsibility \nfor their own evacuation or relocation; \ntherefore, \ntraining \nresidents \nin \nthese \noccupancies is critical. One major element that \nmust be communicated to care recipients is \nwhat to do when the main exit route is blocked. \n \nThis section also requires the care recipients to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so. \n403.9.3.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, \nemployees shall participate in drills an additional \ntwo times a year on each shift. Twelve drills with \nall occupants shall be conducted in the first year of \noperation.\n\n❖ Occupants of Group R-4 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited capabilities to recall \nprocedures, changes in their abilities over time \nand the introduction of new residents to the \nfacility. Therefore, this section requires more \nfrequent drills than Table 405.3. Employees on \neach shift are required to participate in \nadditional drills. Each shift potentially has \ndifferent staff and also different conditions due \nto the time of day. Another very specific \ndifference from Table 405.3 is that such \nfacilities are required to have, essentially, \nmonthly drills for the first year. Over time the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.10 Special uses. Special uses shall be in \naccordance \nwith \nSections \n403.10.1through \n403.10.5.\n\n❖ The next several sections are focused on \nspecial uses that require fire safety and \nevacuation plans, including: \n• Malls and mall buildings (covered and open). \n• High-rise buildings. \n• Underground buildings. \n• Occupant evacuation elevators.  \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 110,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n280 \n \n• Buildings containing High piled combustible \nstorage. \n403.10.1 \nCovered \nand \nopen \nmall \nbuildings. Covered and open mall buildings shall \ncomply with the requirements of Sections \n403.10.1.1through 403.10.1.6. \n❖ \nA covered mall building is a special use as \ndescribed in SBC 201 Section 402 and as \ndefined in Chapter 2 of the code. Generally, a \ncovered mall building is a single building \nhousing multiple occupancies including, but not \nlimited \nto, \nretail, \nassembly, \ndining  \nentertainment in which two or more tenants \nhave a main entrance into a mall area. A mall \narea is also defined in SBC 201 Chapter 2 as \n“a roofed or covered mall building that serves \nas access for two or more tenants and does not \nexceed three levels that are open to each \nother”; therefore, it presents some unique \nissues concerning fire department  response to \nan emergency. \n \nAn open mall is an uncovered common \npedestrian walk that is open to the sky above \nand to tenant spaces within the open mall \nbuilding, and typically connects to the anchor \nbuildings. Unless noted otherwise, open malls \nmust comply with all SBC 201 provisions. The \nopen mall building includes all of the buildings \nwherein two or more tenants have a main \nentrance into one or more open malls. Because \nopen malls are characterized by there not \nbeing a roof connecting one side of the \npedestrian mall to the other, the open mall \n“building” may actually be a collection of \nseparate buildings that all rely on a shared \npedestrian concourse for egress. Similar to the \ncovered mall building, the open mall “building” \ndoes not include the anchor buildings. Unless \nnoted otherwise, open mall buildings have to \ncomply with all provisions for covered mall \nbuildings. \n \nThe requirements of Sections 403.10.1.1 \nthrough 403.10.1.6are related primarily to the \ncomplexity of the building and provide \nappropriate \ninformation \nto \nemergency \nresponders so they can more effectively \nrespond to a fire or other emergency. \n403.10.1.1 \nMalls \nand \nmall \nbuildings \nexceeding 4650 m2. An approved fire safety and \nevacuation plan in accordance with Section 404 \nshall be prepared and maintained for covered malls \nexceeding 4650 m2 in aggregate floor area and for \nopen mall buildings exceeding 4650 m2 in \naggregate area within the perimeter line. \n❖ \nThe requirement for fire safety and evacuation \nplans for both covered malls and open malls is \nonly applicable when such malls become \nlarger. Smaller malls simplify the evacuation \nprocess and detailed information such as a \nlease plan is not required. \n403.10.1.2 \nLease plan. In addition to the \nrequirements of Section 404.2.2, a lease plan that \nincludes the following information shall be \nprepared for each covered and open mall building: \n1. Each occupancy, including identification of \ntenant. \n2. Exits from each tenant space. \n3. Fire protection features, including the \nfollowing: \n3.1. Fire department  connections. \n3.2. Fire command center. \n3.3. Smoke management system controls. \n3.4. Elevators, elevator machine rooms \nand controls. \n3.5. Hose valve outlets. \n3.6. Sprinkler and standpipe control \nvalves. \n3.7. Areas protected with automatic \nsprinkler systems and automatic fire-\nextinguishing systems. \n3.8. Automatic fire detector zones. \n3.9. Fire barriers. \n❖ \nItem 1 assists the emergency responders by \nrequiring detailed documentation regarding the \nidentification of each tenant, location and \noccupancy. This will let them locate the highest \ndensity of occupants and the types of hazards \nthat may be anticipated. \n \nItem 2 is the identification of exits. This will \nassist \nemergency \nresponders \nin \nthe \nidentification of necessary access routes and \nhow they may interact with the exits. \n \nItem 3 is a report of the available fire protection \nfeatures. These features, such as identification \nof the fire detector zones, will help responders \nquickly assess where a fire is located. If the mall \nhas a smoke control system, access to the \ncontrols may be necessary; therefore, the \nlocation of those controls is critical. This \ninformation gives the fire department  a general \nfeel for how the building is intended to perform \nduring a fire. This information is valuable in the \nsense that they will have more information to \npromote effective use of the fire protection \nfeatures installed. If little information is \nprovided, the fire department  could actually \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n280 \n \n• Buildings containing High piled combustible \nstorage. \n403.10.1 \nCovered \nand \nopen \nmall \nbuildings. Covered and open mall buildings shall \ncomply with the requirements of Sections \n403.10.1.1through 403.10.1.6.",
      "commentary": "A covered mall building is a special use as \ndescribed in SBC 201 Section 402 and as \ndefined in Chapter 2 of the code. Generally, a \ncovered mall building is a single building \nhousing multiple occupancies including, but not \nlimited \nto, \nretail, \nassembly, \ndining  \nentertainment in which two or more tenants \nhave a main entrance into a mall area. A mall \narea is also defined in SBC 201 Chapter 2 as \n“a roofed or covered mall building that serves \nas access for two or more tenants and does not \nexceed three levels that are open to each \nother”; therefore, it presents some unique \nissues concerning fire department  response to \nan emergency. \n \nAn open mall is an uncovered common \npedestrian walk that is open to the sky above \nand to tenant spaces within the open mall \nbuilding, and typically connects to the anchor \nbuildings. Unless noted otherwise, open malls \nmust comply with all SBC 201 provisions. The \nopen mall building includes all of the buildings \nwherein two or more tenants have a main \nentrance into one or more open malls. Because \nopen malls are characterized by there not \nbeing a roof connecting one side of the \npedestrian mall to the other, the open mall \n“building” may actually be a collection of \nseparate buildings that all rely on a shared \npedestrian concourse for egress. Similar to the \ncovered mall building, the open mall “building” \ndoes not include the anchor buildings. Unless \nnoted otherwise, open mall buildings have to \ncomply with all provisions for covered mall \nbuildings. \n \nThe requirements of Sections 403.10.1.1 \nthrough 403.10.1.6are related primarily to the \ncomplexity of the building and provide \nappropriate \ninformation \nto \nemergency \nresponders so they can more effectively \nrespond to a fire or other emergency. \n403.10.1.1 \nMalls \nand \nmall \nbuildings \nexceeding 4650 m2. An approved fire safety and \nevacuation plan in accordance with Section 404 \nshall be prepared and maintained for covered malls \nexceeding 4650 m2 in aggregate floor area and for \nopen mall buildings exceeding 4650 m2 in \naggregate area within the perimeter line.\n\n❖ The requirement for fire safety and evacuation \nplans for both covered malls and open malls is \nonly applicable when such malls become \nlarger. Smaller malls simplify the evacuation \nprocess and detailed information such as a \nlease plan is not required. \n403.10.1.2 \nLease plan. In addition to the \nrequirements of Section 404.2.2, a lease plan that \nincludes the following information shall be \nprepared for each covered and open mall building: \n1. Each occupancy, including identification of \ntenant. \n2. Exits from each tenant space. \n3. Fire protection features, including the \nfollowing: \n3.1. Fire department  connections. \n3.2. Fire command center. \n3.3. Smoke management system controls. \n3.4. Elevators, elevator machine rooms \nand controls. \n3.5. Hose valve outlets. \n3.6. Sprinkler and standpipe control \nvalves. \n3.7. Areas protected with automatic \nsprinkler systems and automatic fire-\nextinguishing systems. \n3.8. Automatic fire detector zones. \n3.9. Fire barriers.\n\n❖ Item 1 assists the emergency responders by \nrequiring detailed documentation regarding the \nidentification of each tenant, location and \noccupancy. This will let them locate the highest \ndensity of occupants and the types of hazards \nthat may be anticipated. \n \nItem 2 is the identification of exits. This will \nassist \nemergency \nresponders \nin \nthe \nidentification of necessary access routes and \nhow they may interact with the exits. \n \nItem 3 is a report of the available fire protection \nfeatures. These features, such as identification \nof the fire detector zones, will help responders \nquickly assess where a fire is located. If the mall \nhas a smoke control system, access to the \ncontrols may be necessary; therefore, the \nlocation of those controls is critical. This \ninformation gives the fire department  a general \nfeel for how the building is intended to perform \nduring a fire. This information is valuable in the \nsense that they will have more information to \npromote effective use of the fire protection \nfeatures installed. If little information is \nprovided, the fire department  could actually \n-",
      "chapter_id": "ch4",
      "section_id": "sec402"
    },
    {
      "page": 111,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n281 \n \ndisrupt the essential activation of a system, \nsuch as smoke control. \n403.10.1.3 \nLease plan approval. The lease \nplan shall be submitted to the Fire official for \napproval, and shall be maintained on site for \nimmediate reference by responding fire service \npersonnel. \n❖ \nThe lease plan must be approved. This allows \nthe fire department  to determine whether all \nnecessary information, from the perspective of \nthe responders, is addressed. Also, this section \nrequires that the lease plan is available on site \nfor use by the emergency responders. \n403.10.1.4 \nLease plan revisions. The lease \nplans shall be revised annually or as often as \nnecessary to keep them current. Modifications or \nchanges in tenants or occupancies shall not be made \nwithout prior approval of the Fire official and fire \nofficial. \n❖ \nThis section provides the authority to require a \nreview of the lease plan at least once each \nyear. In addition, the Fire official has the \nauthority to ask for more frequent reviews of \nthe plan. \n \nIf a change occurs in the building, the lease \nplan may no longer be valid; therefore, this \nsection requires that no changes to any tenant \nspace be made without approval and review by \nthe Fire official. These changes would have to \nbe documented in the lease plan. \n403.10.1.5 \nTenant \nidentification. \nTenant \nidentification shall be provided for secondary exits \nfrom occupied tenant spaces that lead to an exit \ncorridor or directly to the exterior of the building. \nTenant identification shall be posted on the exterior \nside of the exit or exit access door and shall identify \nthe business name and address using plainly legible \nletters and numbers that contrast with their \nbackground. \nException: Tenant identification is not required for \nanchor stores. \n❖ \nIdentifying secondary exits from tenant spaces \nthat enter into an exit passageway or lead \ndirectly outside is a critical need for emergency \nresponders. This identification needs to contain \nthe business name and address. Having \nmultiple tenants within a building makes this \nidentification necessary. Anchor stores do not \nneed these labels, since they are fairly \nrecognizable without them. \n403.10.1.6 \nUnoccupied tenant spaces. The \nfire safety and evacuation plan shall provide for \ncompliance with the requirements for unoccupied \ntenant spaces in Section 311. \n❖ \nThis section addresses the hazards posed by \na tenant space that is not in use or that is not \nunder the supervision of employees. These \nspaces are more likely to be targeted by \nvandalism and possibly incendiary activity. \nGenerally, a fire can grow unnoticed in such \nspaces as a result of the lack of supervision or \nactivity in the space. This section simply \nreferences Section 311.6, where requirements \ndealing with vacant premises are found. To \nreduce the risks in unsupervised tenant \nspaces, several requirements in Section 311.6 \nfocus on reducing the fire ignition, growth and \nspread potential by limiting combustibles in the \nspace, securing the space through the use of \nlocks \nand \ninstalling \nfire \nseparations \nconstructed of 13 mm thick gypsum or similar \nmaterials. Note that mall buildings are required \nto be sprinklered throughout and that the \nsystems in the tenant spaces must be \nindependent of the mall area. \n403.10.2 \nHigh-rise buildings. An approved \nfire safety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nhigh-rise buildings. \n❖ \nHigh-rise buildings can involve many different \nuses, such as business, assembly and \nresidential. The types of occupancies on their \nown \nmay \nor \nmay \nnot \nhave \nspecific \nrequirements for fire safety and evacuation \nplans, but due to the fact that the building is tall, \nevacuation and fire safety become more \ncomplex. Such buildings tend to use phased \nevacuation, but may have other unique \nevacuation requirements such as the need for \nfull-building evacuation or assisting those who \ncannot use stairways. The types of evacuation \nstrategies for high rises vary. More detailed \ndiscussion on these strategies can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.3 \nUnderground \nbuildings. \nAn \napproved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for underground buildings. \n❖ \nLike high-rise buildings, underground buildings \ncan contain a variety of uses. Those uses may \nnot, on their own, require unique fire safety and \nevacuation plans, but since the building is \nlocated below grade, evacuation and fire \nfighting become more complex. Therefore, it is \nimportant that a fire safety and evacuation plan \nbe required in accordance with Section 404. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n281 \n \ndisrupt the essential activation of a system, \nsuch as smoke control. \n403.10.1.3 \nLease plan approval. The lease \nplan shall be submitted to the Fire official for \napproval, and shall be maintained on site for \nimmediate reference by responding fire service \npersonnel.",
      "commentary": "The lease plan must be approved. This allows \nthe fire department  to determine whether all \nnecessary information, from the perspective of \nthe responders, is addressed. Also, this section \nrequires that the lease plan is available on site \nfor use by the emergency responders. \n403.10.1.4 \nLease plan revisions. The lease \nplans shall be revised annually or as often as \nnecessary to keep them current. Modifications or \nchanges in tenants or occupancies shall not be made \nwithout prior approval of the Fire official and fire \nofficial.\n\n❖ This section provides the authority to require a \nreview of the lease plan at least once each \nyear. In addition, the Fire official has the \nauthority to ask for more frequent reviews of \nthe plan. \n \nIf a change occurs in the building, the lease \nplan may no longer be valid; therefore, this \nsection requires that no changes to any tenant \nspace be made without approval and review by \nthe Fire official. These changes would have to \nbe documented in the lease plan. \n403.10.1.5 \nTenant \nidentification. \nTenant \nidentification shall be provided for secondary exits \nfrom occupied tenant spaces that lead to an exit \ncorridor or directly to the exterior of the building. \nTenant identification shall be posted on the exterior \nside of the exit or exit access door and shall identify \nthe business name and address using plainly legible \nletters and numbers that contrast with their \nbackground. \nException: Tenant identification is not required for \nanchor stores.\n\n❖ Identifying secondary exits from tenant spaces \nthat enter into an exit passageway or lead \ndirectly outside is a critical need for emergency \nresponders. This identification needs to contain \nthe business name and address. Having \nmultiple tenants within a building makes this \nidentification necessary. Anchor stores do not \nneed these labels, since they are fairly \nrecognizable without them. \n403.10.1.6 \nUnoccupied tenant spaces. The \nfire safety and evacuation plan shall provide for \ncompliance with the requirements for unoccupied \ntenant spaces in Section 311.\n\n❖ This section addresses the hazards posed by \na tenant space that is not in use or that is not \nunder the supervision of employees. These \nspaces are more likely to be targeted by \nvandalism and possibly incendiary activity. \nGenerally, a fire can grow unnoticed in such \nspaces as a result of the lack of supervision or \nactivity in the space. This section simply \nreferences Section 311.6, where requirements \ndealing with vacant premises are found. To \nreduce the risks in unsupervised tenant \nspaces, several requirements in Section 311.6 \nfocus on reducing the fire ignition, growth and \nspread potential by limiting combustibles in the \nspace, securing the space through the use of \nlocks \nand \ninstalling \nfire \nseparations \nconstructed of 13 mm thick gypsum or similar \nmaterials. Note that mall buildings are required \nto be sprinklered throughout and that the \nsystems in the tenant spaces must be \nindependent of the mall area. \n403.10.2 \nHigh-rise buildings. An approved \nfire safety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nhigh-rise buildings.\n\n❖ High-rise buildings can involve many different \nuses, such as business, assembly and \nresidential. The types of occupancies on their \nown \nmay \nor \nmay \nnot \nhave \nspecific \nrequirements for fire safety and evacuation \nplans, but due to the fact that the building is tall, \nevacuation and fire safety become more \ncomplex. Such buildings tend to use phased \nevacuation, but may have other unique \nevacuation requirements such as the need for \nfull-building evacuation or assisting those who \ncannot use stairways. The types of evacuation \nstrategies for high rises vary. More detailed \ndiscussion on these strategies can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.3 \nUnderground \nbuildings. \nAn \napproved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for underground buildings.\n\n❖ Like high-rise buildings, underground buildings \ncan contain a variety of uses. Those uses may \nnot, on their own, require unique fire safety and \nevacuation plans, but since the building is \nlocated below grade, evacuation and fire \nfighting become more complex. Therefore, it is \nimportant that a fire safety and evacuation plan \nbe required in accordance with Section 404. \n-",
      "chapter_id": "ch4",
      "section_id": "sec402"
    },
    {
      "page": 112,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n282 \n \nNote that Item 4 in Section 404.2.1 specifically \naddresses those unable to use the stairways. \n403.10.4 \nBuildings \nusing \noccupant \nevacuation elevators. In buildings using occupant \nevacuation elevators in accordance with Section \n3008 of SBC 201, the fire safety and evacuation \nplan and the training required by Sections 404 and \n406, respectively, \nshall \nincorporate \nspecific \nprocedures for the occupants using such elevators. \n❖ \nThis is not a specific use but instead is an \nevacuation strategy that is very different than \nwhat the general public has been taught about \nthe use of elevators during fires. The \nsuccessful use of such elevators depends \ngreatly on preplanning and training as to how \nthey are to be used by building occupants. This \nsection requires that where these elevators are \nused, specific procedures be worked into the \nfire safety and evacuation plans and into \nemployee training. Note that Item 3 in Section \n404.2.1 specifically requires these procedures \nto be included in the fire evacuation plans. It \nshould be noted that this ties in with the \nrequirements for high-rise buildings and how \nthey are intended to be evacuated. As with \nhigh-rise buildings, a good resource for \nextensive discussion on occupant evacuation \nand evacuation using elevators can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.5 \nBuildings \nwith \nhigh-piled \nstorage. An approved fire safety and evacuation \nplan in accordance with Section 404 shall be \nprepared for buildings with high-piled combustible \nstorage in any of the following situations: \n1. The high-piled storage area exceeds 46450 \nm2 for Class I-IV commodities. \n2. The high-piled storage area exceeds 27870 \nm2 for high-hazard commodities. \n3. The high-piled storage is located in a Group \nH occupancy. \n4. The high-piled storage is located in a Group \nF occupancy with an occupant load of 500 or \nmore persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n5. The high-piled storage is located in a Group \nM occupancy with an occupant load of 500 \nor more persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n6. Where required by the Fire official for other \nhigh-piled storage areas. \n❖ \nThis section correlates the requirement for a \nfire safety and evacuation plan for high-piled \nstorage with the current requirements in \nChapter 32. High-piled storage is a content-\nbased use that has a large effect on the fire \nsafety and evacuation aspects of a building. \nChapter 32 requires that fire safety and \nevacuation plans be in compliance with this \nsection. Prior to the 2018 code, those \ncompliance details were addressed within \nChapter 32. Placement in Chapter 4 is more \nconsistent with other occupancies and uses \nbeing addressed in this chapter. \n \nThere are six thresholds as to when a fire \nsafety and evacuation plan is required for high-\npiled combustible storage. \n \nIn Table 3206.2, high-piled storage areas of \nClass I-IV commodities over 46,500 m2 \ncurrently require additional fire protection \nmeasures. Therefore, the situation described in \nItem 1 is an appropriate time to request a fire \nsafety and evacuation plan. Likewise, Item 2 \naddresses the fact that in Table 3206.2, high-\npiled \nstorage \nareas \nof \nhigh-hazard \ncommodities over 27,900 m2 currently require \nadditional fire protection measures. Therefore, \nthis situation is also an appropriate time to ask \nfor a fire safety and evacuation plan. \n \nItems 3–5 are consistent with Sections 403.5, \n403.6 and 403.8. \n \nItem 6 was previously the primary trigger for \nrequiring a fire safety and evacuation plan \nspecific to highpiled combustible storage. Now \nthis is simply one of the criteria and retains that \nauthority where it is felt necessary. \n403.11 Special requirements for public safety. \nSpecial requirements for public safety shall be in \naccordance \nwith \nSections \n403.11.1through \n403.11.3.3. \n❖ \nThe \nfollowing \nrequirements \nauthorize \na \njurisdiction to require fire watches, address \nlarge public assemblies and provide specific \nrequirements for crowd managers. \n403.11.1 \nFire watch personnel. Where, in \nthe opinion of the Fire official, it is essential for \npublic safety in a place of assembly or any other \nplace where people congregate, because of the \nnumber of persons, or the nature of the \nperformance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall provide one \nor more fire watch personnel, as required and \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n282 \n \nNote that Item 4 in Section 404.2.1 specifically \naddresses those unable to use the stairways. \n403.10.4 \nBuildings \nusing \noccupant \nevacuation elevators. In buildings using occupant \nevacuation elevators in accordance with Section \n3008 of SBC 201, the fire safety and evacuation \nplan and the training required by Sections 404 and \n406, respectively, \nshall \nincorporate \nspecific \nprocedures for the occupants using such elevators.",
      "commentary": "This is not a specific use but instead is an \nevacuation strategy that is very different than \nwhat the general public has been taught about \nthe use of elevators during fires. The \nsuccessful use of such elevators depends \ngreatly on preplanning and training as to how \nthey are to be used by building occupants. This \nsection requires that where these elevators are \nused, specific procedures be worked into the \nfire safety and evacuation plans and into \nemployee training. Note that Item 3 in Section \n404.2.1 specifically requires these procedures \nto be included in the fire evacuation plans. It \nshould be noted that this ties in with the \nrequirements for high-rise buildings and how \nthey are intended to be evacuated. As with \nhigh-rise buildings, a good resource for \nextensive discussion on occupant evacuation \nand evacuation using elevators can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.5 \nBuildings \nwith \nhigh-piled \nstorage. An approved fire safety and evacuation \nplan in accordance with Section 404 shall be \nprepared for buildings with high-piled combustible \nstorage in any of the following situations: \n1. The high-piled storage area exceeds 46450 \nm2 for Class I-IV commodities. \n2. The high-piled storage area exceeds 27870 \nm2 for high-hazard commodities. \n3. The high-piled storage is located in a Group \nH occupancy. \n4. The high-piled storage is located in a Group \nF occupancy with an occupant load of 500 or \nmore persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n5. The high-piled storage is located in a Group \nM occupancy with an occupant load of 500 \nor more persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n6. Where required by the Fire official for other \nhigh-piled storage areas.\n\n❖ This section correlates the requirement for a \nfire safety and evacuation plan for high-piled \nstorage with the current requirements in \nChapter 32. High-piled storage is a content-\nbased use that has a large effect on the fire \nsafety and evacuation aspects of a building. \nChapter 32 requires that fire safety and \nevacuation plans be in compliance with this \nsection. Prior to the 2018 code, those \ncompliance details were addressed within \nChapter 32. Placement in Chapter 4 is more \nconsistent with other occupancies and uses \nbeing addressed in this chapter. \n \nThere are six thresholds as to when a fire \nsafety and evacuation plan is required for high-\npiled combustible storage. \n \nIn Table 3206.2, high-piled storage areas of \nClass I-IV commodities over 46,500 m2 \ncurrently require additional fire protection \nmeasures. Therefore, the situation described in \nItem 1 is an appropriate time to request a fire \nsafety and evacuation plan. Likewise, Item 2 \naddresses the fact that in Table 3206.2, high-\npiled \nstorage \nareas \nof \nhigh-hazard \ncommodities over 27,900 m2 currently require \nadditional fire protection measures. Therefore, \nthis situation is also an appropriate time to ask \nfor a fire safety and evacuation plan. \n \nItems 3–5 are consistent with Sections 403.5, \n403.6 and 403.8. \n \nItem 6 was previously the primary trigger for \nrequiring a fire safety and evacuation plan \nspecific to highpiled combustible storage. Now \nthis is simply one of the criteria and retains that \nauthority where it is felt necessary. \n403.11 Special requirements for public safety. \nSpecial requirements for public safety shall be in \naccordance \nwith \nSections \n403.11.1through \n403.11.3.3.\n\n❖ The \nfollowing \nrequirements \nauthorize \na \njurisdiction to require fire watches, address \nlarge public assemblies and provide specific \nrequirements for crowd managers. \n403.11.1 \nFire watch personnel. Where, in \nthe opinion of the Fire official, it is essential for \npublic safety in a place of assembly or any other \nplace where people congregate, because of the \nnumber of persons, or the nature of the \nperformance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall provide one \nor more fire watch personnel, as required and \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 113,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n283 \n \napproved. Fire watch personnel shall comply with \nSections 403.11.1.1 and 403.11.1.2. \n❖ \nEven though Chapter 31 requires standby \npersonnel in tents and membrane structures \nbecause of the inherently higher life safety risks \nassociated with such occupancies, this section \ngives the Fire official the authority to require fire \nwatch personnel in indoor or outdoor venues \nwhere people congregate where the number of \npersons or the nature of the performance, \nexhibition, display, contest or activity is such \nthat the presence of fire watch personnel are \nessential to public safety (see commentary, \nSection 202, definition of “Fire watch”). \n403.11.1.1 \nDuty times. Fire watch personnel \nshall remain on duty while places requiring a fire \nwatch are open to the public, or when an activity \nrequiring a fire watch is being conducted. \n❖ \nThis section establishes the key times a fire \nwatch should be conducted. Once it is \nestablished that a fire watch is necessary, it is \ncritical that it be conducted while the public is \npresent. Also, it may be necessary for the fire \nwatch to occur based on a specific hazard or \nactivity even while not open to the public. \n403.11.1.2 \nDuties. \nOn-duty \nfire \nwatch \npersonnel shall have the following responsibilities: \n1. Keep diligent watch for fires, obstructions to \nmeans of egress and other hazards. \n2. Take prompt measures for remediation of \nhazards and extinguishment of fires that \noccur. \n3. Take prompt measures to assist in the \nevacuation of the public from the structures. \n❖ \nFire watch personnel provide temporary fire \nsafety where there are potential fire and life \nsafety hazards that could affect large numbers \nof assembled people. Such personnel do not \nsimply watch for a fire but are also present to \nprevent fire by identifying and controlling fire \nhazards, monitoring and maintaining the \navailability of the means of egress, and taking \ninitial action to suppress a fire should one \noccur. Fire watch personnel also provide a \nmethod of notifying the fire department  if a fire \nshould occur. \n403.11.2 \nPublic safety plan for gatherings. \nWhere the Fire official determines that an indoor or \noutdoor gathering of persons has an adverse impact \non public safety through diminished access to \nbuildings, structures, fire hydrants and fire \napparatus access roads or where such gatherings \nadversely affect public safety services of any kind, \nthe Fire official shall have the authority to order the \ndevelopment of or prescribe a public safety plan \nthat provides an approved level of public safety and \naddresses the following items: \n1. Emergency vehicle ingress and egress. \n2. Fire protection. \n3. Emergency egress or escape routes. \n4. Emergency medical services. \n5. Public assembly areas. \n6. The directing of both attendees and vehicles, \nincluding the parking of vehicles. \n7. Vendor and food concession distribution. \n8. The \nneed \nfor \nthe \npresence \nof \nlaw \nenforcement. \n9. \nThe need for fire and emergency medical services \npersonnel.  \n10. The need for a weather monitoring person. \n❖ \nThis section is important because it grants the \nFire official the authority to require the \ndevelopment of or to prescribe a specific plan \nfor large gatherings. Such gatherings could \ninclude outdoor festivals, demonstrations or \nreceptions. If such assemblies include the use \nof tents and canopies, Chapter 31 would also \napply. \n \nAgain, the primary aim of this section is to \naddress the fact that these large gatherings \nmay hamper the ability of the fire department  \nand other emergency responders to access \nand protect buildings and building occupants. \n \nFurther, this section provides some specific \nissues to be addressed, including: the direction \nof traffic; vendor and food concession \ndistributors; and the need for law enforcement \nand medical services. \n403.11.3 \nCrowd \nmanagers. \nWhere \nfacilities or events involve a gathering of more than \n1,000 people, crowd managers shall be provided in \naccordance \nwith \nSections \n403.11.3.1through \n403.11.3.3. \n❖ \nThis section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and \nrequires \ncrowd \nmanagers, \nmeeting \nthe \nrequirements of this section where crowds \nexceed 1,000 people. There is an exception for \noutdoor gatherings less than 1,000 people in \nSection 403.11.3.1, which is consistent with \nSection 3106.4.3 and would not require \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n283 \n \napproved. Fire watch personnel shall comply with \nSections 403.11.1.1 and 403.11.1.2.",
