      "commentary": "Even though Chapter 31 requires standby \npersonnel in tents and membrane structures \nbecause of the inherently higher life safety risks \nassociated with such occupancies, this section \ngives the Fire official the authority to require fire \nwatch personnel in indoor or outdoor venues \nwhere people congregate where the number of \npersons or the nature of the performance, \nexhibition, display, contest or activity is such \nthat the presence of fire watch personnel are \nessential to public safety (see commentary, \nSection 202, definition of “Fire watch”). \n403.11.1.1 \nDuty times. Fire watch personnel \nshall remain on duty while places requiring a fire \nwatch are open to the public, or when an activity \nrequiring a fire watch is being conducted.\n\n❖ This section establishes the key times a fire \nwatch should be conducted. Once it is \nestablished that a fire watch is necessary, it is \ncritical that it be conducted while the public is \npresent. Also, it may be necessary for the fire \nwatch to occur based on a specific hazard or \nactivity even while not open to the public. \n403.11.1.2 \nDuties. \nOn-duty \nfire \nwatch \npersonnel shall have the following responsibilities: \n1. Keep diligent watch for fires, obstructions to \nmeans of egress and other hazards. \n2. Take prompt measures for remediation of \nhazards and extinguishment of fires that \noccur. \n3. Take prompt measures to assist in the \nevacuation of the public from the structures.\n\n❖ Fire watch personnel provide temporary fire \nsafety where there are potential fire and life \nsafety hazards that could affect large numbers \nof assembled people. Such personnel do not \nsimply watch for a fire but are also present to \nprevent fire by identifying and controlling fire \nhazards, monitoring and maintaining the \navailability of the means of egress, and taking \ninitial action to suppress a fire should one \noccur. Fire watch personnel also provide a \nmethod of notifying the fire department  if a fire \nshould occur. \n403.11.2 \nPublic safety plan for gatherings. \nWhere the Fire official determines that an indoor or \noutdoor gathering of persons has an adverse impact \non public safety through diminished access to \nbuildings, structures, fire hydrants and fire \napparatus access roads or where such gatherings \nadversely affect public safety services of any kind, \nthe Fire official shall have the authority to order the \ndevelopment of or prescribe a public safety plan \nthat provides an approved level of public safety and \naddresses the following items: \n1. Emergency vehicle ingress and egress. \n2. Fire protection. \n3. Emergency egress or escape routes. \n4. Emergency medical services. \n5. Public assembly areas. \n6. The directing of both attendees and vehicles, \nincluding the parking of vehicles. \n7. Vendor and food concession distribution. \n8. The \nneed \nfor \nthe \npresence \nof \nlaw \nenforcement. \n9. \nThe need for fire and emergency medical services \npersonnel.  \n10. The need for a weather monitoring person.\n\n❖ This section is important because it grants the \nFire official the authority to require the \ndevelopment of or to prescribe a specific plan \nfor large gatherings. Such gatherings could \ninclude outdoor festivals, demonstrations or \nreceptions. If such assemblies include the use \nof tents and canopies, Chapter 31 would also \napply. \n \nAgain, the primary aim of this section is to \naddress the fact that these large gatherings \nmay hamper the ability of the fire department  \nand other emergency responders to access \nand protect buildings and building occupants. \n \nFurther, this section provides some specific \nissues to be addressed, including: the direction \nof traffic; vendor and food concession \ndistributors; and the need for law enforcement \nand medical services. \n403.11.3 \nCrowd \nmanagers. \nWhere \nfacilities or events involve a gathering of more than \n1,000 people, crowd managers shall be provided in \naccordance \nwith \nSections \n403.11.3.1through \n403.11.3.3.\n\n❖ This section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and \nrequires \ncrowd \nmanagers, \nmeeting \nthe \nrequirements of this section where crowds \nexceed 1,000 people. There is an exception for \noutdoor gatherings less than 1,000 people in \nSection 403.11.3.1, which is consistent with \nSection 3106.4.3 and would not require \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 114,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n284 \n \ncompliance with this section. Large assemblies \nof people \ncreate \nthe \nneed \nfor \ncrowd \nmanagement due to the increased potential for \npanic and fear in emergency situations. It is \nintended that crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \n403.11.3.1 \nNumber of crowd managers. Not \nfewer than two trained crowd managers, and not \nfewer than one trained crowd manager for each 250 \npersons or portion thereof, shall be provided for the \ngathering. \nExceptions: \n1. Outdoor events with fewer than 1,000 \npersons in attendance shall not require crowd \nmanagers. \n2. Assembly occupancies used exclusively for \nreligious worship with an occupant load not \nexceeding 1,000 shall not require crowd \nmanagers. \n3. The number of crowd managers shall be \nreduced where, in the opinion of the Fire \nofficial, the fire protection provided by the \nfacility and the nature of the event warrant a \nreduction. \n❖ \nThe minimum number of crowd managers \nwould be two, based on the minimum \nrequirements of Section 403.11.3. Additionally, \nthis section would also require an additional \ncrowd manager for any portion of 250 people \nafter that. For instance, if you had an event with \n530 people, you would need three crowd \nmanagers. Exception 1 addresses consistency \nwith the requirements of Section 3106.4.3 for \noutdoor events that would not require crowd \nmanagers until the number of people in \nattendance exceeds 1,000. This is related to \nthe fact that outdoor events eliminate many \nhazards since people can more freely leave \nsuch areas. Exception 2 is for assembly \noccupancies with 1,000 or fewer occupants \nwhere religious worship occurs, as such \nfacilities have low risk of fire and life safety \nconcerns. Because the fire and life safety \nprofile of a facility is improved where an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nthroughout, Exception 3 states that the Fire \nofficial is authorized to reduce the crowd \nmanager-to-occupant ratio for events on a \ncase-by-case basis (see commentary, Section \n3107.17). \n403.11.3.2 \nTraining. Training for crowd \nmanagers shall be approved. \n❖ \nTraining is critical for crowd managers to be \neffective. This section provides the mechanism \nto ensure such training occurs. There are \nvarious crowd manager training courses \navailable. \n403.11.3.3 \nDuties. The duties of crowd \nmanagers shall include, but not be limited to: \n1. Conduct an inspection of the area of \nresponsibility and identify and address any \negress barriers. \n2. Conduct an inspection of the area of \nresponsibility to identify and mitigate any \nfire hazards. \n3. Verify \ncompliance \nwith \nall \npermit \nconditions, including \nthose \ngoverning \npyrotechnics and other special effects. \n4. Direct and assist the event attendees in \nevacuation during an emergency. \n5. Assist emergency response personnel where \nrequested. \n6. Other duties required by the Fire official. \n7. Other duties as specified in the fire safety \nplan. \n❖ \nThe exact duties and responsibilities of \nindividuals employed as crowd managers are \nnot defined here other than the requirement \nthat they be trained and present. They could \nserve \nas \nushers, \ntour \nguides, \nservice \nsupervisors for table seating or in some other \ncapacity related to making sure occupants are \nmoved to or from assigned places in an orderly \nway. The key to the success of this section is \nthat crowd managers must be trained in crowd \nmanagement procedures appropriate to the \nactivity being carried on in the facility and they \nmust be present in the required numbers. \nTraining of personnel and the duties assigned \nto them would have to be approved by the Fire \nofficial. See the commentary to Section \n3107.17 for further information on crowd \nmanagers. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n284 \n \ncompliance with this section. Large assemblies \nof people \ncreate \nthe \nneed \nfor \ncrowd \nmanagement due to the increased potential for \npanic and fear in emergency situations. It is \nintended that crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \n403.11.3.1 \nNumber of crowd managers. Not \nfewer than two trained crowd managers, and not \nfewer than one trained crowd manager for each 250 \npersons or portion thereof, shall be provided for the \ngathering. \nExceptions: \n1. Outdoor events with fewer than 1,000 \npersons in attendance shall not require crowd \nmanagers. \n2. Assembly occupancies used exclusively for \nreligious worship with an occupant load not \nexceeding 1,000 shall not require crowd \nmanagers. \n3. The number of crowd managers shall be \nreduced where, in the opinion of the Fire \nofficial, the fire protection provided by the \nfacility and the nature of the event warrant a \nreduction.",
      "commentary": "The minimum number of crowd managers \nwould be two, based on the minimum \nrequirements of Section 403.11.3. Additionally, \nthis section would also require an additional \ncrowd manager for any portion of 250 people \nafter that. For instance, if you had an event with \n530 people, you would need three crowd \nmanagers. Exception 1 addresses consistency \nwith the requirements of Section 3106.4.3 for \noutdoor events that would not require crowd \nmanagers until the number of people in \nattendance exceeds 1,000. This is related to \nthe fact that outdoor events eliminate many \nhazards since people can more freely leave \nsuch areas. Exception 2 is for assembly \noccupancies with 1,000 or fewer occupants \nwhere religious worship occurs, as such \nfacilities have low risk of fire and life safety \nconcerns. Because the fire and life safety \nprofile of a facility is improved where an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nthroughout, Exception 3 states that the Fire \nofficial is authorized to reduce the crowd \nmanager-to-occupant ratio for events on a \ncase-by-case basis (see commentary, Section \n3107.17). \n403.11.3.2 \nTraining. Training for crowd \nmanagers shall be approved.\n\n❖ Training is critical for crowd managers to be \neffective. This section provides the mechanism \nto ensure such training occurs. There are \nvarious crowd manager training courses \navailable. \n403.11.3.3 \nDuties. The duties of crowd \nmanagers shall include, but not be limited to: \n1. Conduct an inspection of the area of \nresponsibility and identify and address any \negress barriers. \n2. Conduct an inspection of the area of \nresponsibility to identify and mitigate any \nfire hazards. \n3. Verify \ncompliance \nwith \nall \npermit \nconditions, including \nthose \ngoverning \npyrotechnics and other special effects. \n4. Direct and assist the event attendees in \nevacuation during an emergency. \n5. Assist emergency response personnel where \nrequested. \n6. Other duties required by the Fire official. \n7. Other duties as specified in the fire safety \nplan.\n\n❖ The exact duties and responsibilities of \nindividuals employed as crowd managers are \nnot defined here other than the requirement \nthat they be trained and present. They could \nserve \nas \nushers, \ntour \nguides, \nservice \nsupervisors for table seating or in some other \ncapacity related to making sure occupants are \nmoved to or from assigned places in an orderly \nway. The key to the success of this section is \nthat crowd managers must be trained in crowd \nmanagement procedures appropriate to the \nactivity being carried on in the facility and they \nmust be present in the required numbers. \nTraining of personnel and the duties assigned \nto them would have to be approved by the Fire \nofficial. See the commentary to Section \n3107.17 for further information on crowd \nmanagers. \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 115,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n285 \n \nSECTION 404 FIRE SAFETY, \nEVACUATION AND LOCKDOWN \nPLANS \n404.1 General. Where required by Section 403, \nfire safety, evacuation and lockdown plans shall \ncomply with Sections 404.2 through 404.4.1. \n❖ \nThis section simply states that all fire safety, \nevacuation and lockdown plans must comply \nwith Section 404. Section 403 outlines, for \nmany different occupancies and uses, when \nthis section would apply. In addition, Section \n403 provides specific requirements that are \nintended to be addressed along with the \nrequirements in Section 404. \n404.2 Contents.  Fire safety and evacuation plan \ncontents shall be in accordance with Sections \n404.2.1 and 404.2.3.2. \n❖ \nThe three primary plans addressed by Section \n404.3 are a fire evacuation plan, a fire safety \nplan and a lockdown plan. The fire evacuation \nplan focuses primarily on the procedures for \nthe evacuation of the occupants in an \nemergency. The fire safety plan focuses on the \noverall understanding of the fire protection \npackage of the building as it pertains to the \nlayout of the building, the contents of the \nbuilding, the means of egress system, the fire \nhazards and the identification of key contacts \nduring an emergency. Lockdown plans are \npermitted with approval by the Fire official and \naddress \nsecurity \nconcerns \nwhile \nalso \nmaintaining the fire and life safety of the \noccupants. \n404.2.1 Fire evacuation plans. Fire evacuation \nplans shall include the following: \n1. Emergency egress or escape routes and \nwhether evacuation of the building is to be \ncomplete by selected floors or areas only or \nwith a defend-in-place response. \n2. Procedures for employees who must remain \nto \noperate \ncritical \nequipment \nbefore \nevacuating. \n3. Procedures for the use of elevators to \nevacuate the building where occupant \nevacuation elevators complying with Section \n3008 of SBC 201 are provided. \n4. Procedures for assisted rescue for persons \nunable to use the general means of egress \nunassisted. \n5. Procedures for accounting for employees and \noccupants \nafter \nevacuation \nhas \nbeen \ncompleted. \n6. Identification and assignment of personnel \nresponsible for rescue or emergency medical \naid. \n7. The preferred and any alternative means of \nnotifying occupants of a fire or emergency. \n8. The preferred and any alternative means of \nreporting fires and other emergencies to the \nfire department  or designated emergency \nresponse organization. \n9. Identification and assignment of personnel \nwho can be contacted for further information \nor explanation of duties under the plan. \n10. A description of the emergency voice/alarm \ncommunication system alert tone and \npreprogrammed voice messages, where \nprovided. \n❖ \nThe primary focus of evacuation plans is to \nprepare for and define roles for evacuation and \nrelocation of occupants during an emergency. \nThe fire evacuation plan is important for both \nemergency responders and building or facility \noccupants. It focuses the occupants’ activities \non facilitating a smoother evacuation or \nrelocation process and provides the fire \ndepartment  with critical information on the \nbuilding and the location of the occupants. \nKeep in mind that these requirements apply to \nall occupancies listed in Section 404.2. The \noccupancy and use-specific requirements are \nlocated within Section 403; therefore, the \nrequirements listed here are general and will \nvary based on many factors, such as the \noccupants’ mobility and familiarity with the \nbuilding. \n \nItem 1 requires that specific escape routes be \ndefined. This is important because the building \nis generally designed to facilitate a particular \npattern of evacuation or relocation in an \nemergency. For instance, as noted earlier, a \nhigh-rise building will most likely be evacuated \nin phases. If floors begin evacuating before \nintended, the evacuation of the occupants in \nthe fire area may be delayed. Also, if everyone \ntries to use the same exits in a facility, such as \na multiplex theater, evacuation of the building \nwill be delayed. As stated earlier, studies have \nshown that people tend to exit the way they \nenter a building. \n \nNote that the code sometimes requires a \ncertain level of redundancy to account for \noccupants using the same exits. For example, \nSBC 201 requires that the main exit of multiplex \ntheaters be sized for at least half of the \noccupants even though plenty of egress width \nmay be available elsewhere in the building. The \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n285 \n \nSECTION 404 FIRE SAFETY, \nEVACUATION AND LOCKDOWN \nPLANS \n404.1 General. Where required by Section 403, \nfire safety, evacuation and lockdown plans shall \ncomply with Sections 404.2 through 404.4.1.",
      "commentary": "This section simply states that all fire safety, \nevacuation and lockdown plans must comply \nwith Section 404. Section 403 outlines, for \nmany different occupancies and uses, when \nthis section would apply. In addition, Section \n403 provides specific requirements that are \nintended to be addressed along with the \nrequirements in Section 404. \n404.2 Contents.  Fire safety and evacuation plan \ncontents shall be in accordance with Sections \n404.2.1 and 404.2.3.2.\n\n❖ The three primary plans addressed by Section \n404.3 are a fire evacuation plan, a fire safety \nplan and a lockdown plan. The fire evacuation \nplan focuses primarily on the procedures for \nthe evacuation of the occupants in an \nemergency. The fire safety plan focuses on the \noverall understanding of the fire protection \npackage of the building as it pertains to the \nlayout of the building, the contents of the \nbuilding, the means of egress system, the fire \nhazards and the identification of key contacts \nduring an emergency. Lockdown plans are \npermitted with approval by the Fire official and \naddress \nsecurity \nconcerns \nwhile \nalso \nmaintaining the fire and life safety of the \noccupants. \n404.2.1 Fire evacuation plans. Fire evacuation \nplans shall include the following: \n1. Emergency egress or escape routes and \nwhether evacuation of the building is to be \ncomplete by selected floors or areas only or \nwith a defend-in-place response. \n2. Procedures for employees who must remain \nto \noperate \ncritical \nequipment \nbefore \nevacuating. \n3. Procedures for the use of elevators to \nevacuate the building where occupant \nevacuation elevators complying with Section \n3008 of SBC 201 are provided. \n4. Procedures for assisted rescue for persons \nunable to use the general means of egress \nunassisted. \n5. Procedures for accounting for employees and \noccupants \nafter \nevacuation \nhas \nbeen \ncompleted. \n6. Identification and assignment of personnel \nresponsible for rescue or emergency medical \naid. \n7. The preferred and any alternative means of \nnotifying occupants of a fire or emergency. \n8. The preferred and any alternative means of \nreporting fires and other emergencies to the \nfire department  or designated emergency \nresponse organization. \n9. Identification and assignment of personnel \nwho can be contacted for further information \nor explanation of duties under the plan. \n10. A description of the emergency voice/alarm \ncommunication system alert tone and \npreprogrammed voice messages, where \nprovided.\n\n❖ The primary focus of evacuation plans is to \nprepare for and define roles for evacuation and \nrelocation of occupants during an emergency. \nThe fire evacuation plan is important for both \nemergency responders and building or facility \noccupants. It focuses the occupants’ activities \non facilitating a smoother evacuation or \nrelocation process and provides the fire \ndepartment  with critical information on the \nbuilding and the location of the occupants. \nKeep in mind that these requirements apply to \nall occupancies listed in Section 404.2. The \noccupancy and use-specific requirements are \nlocated within Section 403; therefore, the \nrequirements listed here are general and will \nvary based on many factors, such as the \noccupants’ mobility and familiarity with the \nbuilding. \n \nItem 1 requires that specific escape routes be \ndefined. This is important because the building \nis generally designed to facilitate a particular \npattern of evacuation or relocation in an \nemergency. For instance, as noted earlier, a \nhigh-rise building will most likely be evacuated \nin phases. If floors begin evacuating before \nintended, the evacuation of the occupants in \nthe fire area may be delayed. Also, if everyone \ntries to use the same exits in a facility, such as \na multiplex theater, evacuation of the building \nwill be delayed. As stated earlier, studies have \nshown that people tend to exit the way they \nenter a building. \n \nNote that the code sometimes requires a \ncertain level of redundancy to account for \noccupants using the same exits. For example, \nSBC 201 requires that the main exit of multiplex \ntheaters be sized for at least half of the \noccupants even though plenty of egress width \nmay be available elsewhere in the building. The \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 116,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n286 \n \nmore coordinated the plan, the more evenly the \nexits will be used. \n \nItem 2 requires that specific procedures for \nevacuation be provided to those employees \nwho must operate critical equipment before \nevacuation. These procedures are necessary \nto ensure a clear understanding to the \noccupant when evacuation is critical and the \noperation should be abandoned. \n \nItem 3 requires that specific procedures be \nprovided when occupant evacuation elevators \nare used. This is critical as each building may \nhave unique aspects regarding the use of such \nelevators and the types of evacuations they \nmay undertake. \n \nItem 4 provides for the inclusion of procedures \nrelative to those occupants unable to evacuate \nusing the general egress features who, \ntherefore, may need assisted rescue. It is \nimportant that there be adequate information \nand procedures established and available to \nstaff and fire fighters so that assistance can be \noffered to anyone who needs help using the \ngeneral means of egress as quickly as \npossible. \n \nItem 5 simply states that a plan be developed \nto account for all occupants after evacuation or \nrelocation. This is important not only to the \noccupants \nbut \nalso \nto \nthe \nemergency \nresponders to assess their actions when \narriving at the scene. \n \nItem 6 has two roles. First, it provides a \ndesignated person for occupants to look to for \nassistance in an emergency. This will reduce \nthe stress of the situation. Second, when the \nemergency responders arrive they will have a \nspecific contact to help them assess the \nsituation. These contacts can also be beneficial \nto emergency responders when preplanning \ntheir response to that specific facility. \n \nItem 7 requires that the notification to the \noccupants of the emergency be standardized. \nThe approach will vary based on occupancy \nand use. For instance, all occupants in a \nmultiplex theater would be notified, whereas in \na correctional facility or hospital only staff will \nbe notified. Also, if the method is standardized, \nit is easier to differentiate between emergency \nand nonemergency signals, which facilitates a \nsmoother reaction when an emergency does \noccur. \n \nItem 8 is focused on the notification of \nemergency responders. They are more likely to \nget the notification of an emergency if a \nstandard protocol exists. This can vary from \none occupancy or use to another, but as long \nas a straightforward, consistent method is \nused, it will facilitate a quicker response. Note \nthat Section 401.3.2 requires direct contact \nwith the fire department  once the fire alarm \nsignal is activated; therefore, no intermediate \nsteps, such as an investigation, are allowed. \n \nAs with Item 6, Item 9 requires a specific \ncontact who is familiar with the plan and how \nthe building operates. This information is \nhelpful for the emergency responders in their \npreplanning activities. Without a specific \ncontact, the process of getting vital information \ncan become much more difficult for the fire \ndepartment . In a large building or facility, the \nsafety officer or similar person is most \nappropriate for such a role. \n \nItem 10 requires documentation of the \nvoice/alarm communications system alert tone \nand pre-programmed voice messages. This \nprovides emergency responders with a better \nunderstanding of the information provided to \noccupants to better assess the appropriate \nresponse. Additionally, if conditions in that \nbuilding change, the plan can be evaluated to \nsee whether this aspect of the notification \nsystem needs to be revised. For instance, if the \nprocedures for evacuation have changed, the \nvoice announcement may need to be revised. \n404.2.2 Fire safety plans. Fire safety plans shall \ninclude the following: \n1. The procedure for reporting a fire or other \nemergency. \n2. The life safety strategy including the \nfollowing: \n2.1. Procedures for notifying occupants, \nincluding areas with a private mode alarm \nsystem. \n2.2. Procedures for occupants under a \ndefend-in-place response. \n2.3. Procedures for evacuating occupants, \nincluding those who need evacuation \nassistance. \n3. Site plans indicating the following: \n3.1. The occupancy assembly point. \n3.2. The locations of fire hydrants. \n3.3. The normal routes of fire department  \nvehicle access. \n4. Floor plans identifying the locations of the \nfollowing: \n4.1. Exits. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n286 \n \nmore coordinated the plan, the more evenly the \nexits will be used. \n \nItem 2 requires that specific procedures for \nevacuation be provided to those employees \nwho must operate critical equipment before \nevacuation. These procedures are necessary \nto ensure a clear understanding to the \noccupant when evacuation is critical and the \noperation should be abandoned. \n \nItem 3 requires that specific procedures be \nprovided when occupant evacuation elevators \nare used. This is critical as each building may \nhave unique aspects regarding the use of such \nelevators and the types of evacuations they \nmay undertake. \n \nItem 4 provides for the inclusion of procedures \nrelative to those occupants unable to evacuate \nusing the general egress features who, \ntherefore, may need assisted rescue. It is \nimportant that there be adequate information \nand procedures established and available to \nstaff and fire fighters so that assistance can be \noffered to anyone who needs help using the \ngeneral means of egress as quickly as \npossible. \n \nItem 5 simply states that a plan be developed \nto account for all occupants after evacuation or \nrelocation. This is important not only to the \noccupants \nbut \nalso \nto \nthe \nemergency \nresponders to assess their actions when \narriving at the scene. \n \nItem 6 has two roles. First, it provides a \ndesignated person for occupants to look to for \nassistance in an emergency. This will reduce \nthe stress of the situation. Second, when the \nemergency responders arrive they will have a \nspecific contact to help them assess the \nsituation. These contacts can also be beneficial \nto emergency responders when preplanning \ntheir response to that specific facility. \n \nItem 7 requires that the notification to the \noccupants of the emergency be standardized. \nThe approach will vary based on occupancy \nand use. For instance, all occupants in a \nmultiplex theater would be notified, whereas in \na correctional facility or hospital only staff will \nbe notified. Also, if the method is standardized, \nit is easier to differentiate between emergency \nand nonemergency signals, which facilitates a \nsmoother reaction when an emergency does \noccur. \n \nItem 8 is focused on the notification of \nemergency responders. They are more likely to \nget the notification of an emergency if a \nstandard protocol exists. This can vary from \none occupancy or use to another, but as long \nas a straightforward, consistent method is \nused, it will facilitate a quicker response. Note \nthat Section 401.3.2 requires direct contact \nwith the fire department  once the fire alarm \nsignal is activated; therefore, no intermediate \nsteps, such as an investigation, are allowed. \n \nAs with Item 6, Item 9 requires a specific \ncontact who is familiar with the plan and how \nthe building operates. This information is \nhelpful for the emergency responders in their \npreplanning activities. Without a specific \ncontact, the process of getting vital information \ncan become much more difficult for the fire \ndepartment . In a large building or facility, the \nsafety officer or similar person is most \nappropriate for such a role. \n \nItem 10 requires documentation of the \nvoice/alarm communications system alert tone \nand pre-programmed voice messages. This \nprovides emergency responders with a better \nunderstanding of the information provided to \noccupants to better assess the appropriate \nresponse. Additionally, if conditions in that \nbuilding change, the plan can be evaluated to \nsee whether this aspect of the notification \nsystem needs to be revised. For instance, if the \nprocedures for evacuation have changed, the \nvoice announcement may need to be revised. \n404.2.2 Fire safety plans. Fire safety plans shall \ninclude the following: \n1. The procedure for reporting a fire or other \nemergency. \n2. The life safety strategy including the \nfollowing: \n2.1. Procedures for notifying occupants, \nincluding areas with a private mode alarm \nsystem. \n2.2. Procedures for occupants under a \ndefend-in-place response. \n2.3. Procedures for evacuating occupants, \nincluding those who need evacuation \nassistance. \n3. Site plans indicating the following: \n3.1. The occupancy assembly point. \n3.2. The locations of fire hydrants. \n3.3. The normal routes of fire department  \nvehicle access. \n4. Floor plans identifying the locations of the \nfollowing: \n4.1. Exits. \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 117,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n287 \n \n4.2. Primary evacuation routes. \n4.3. Secondary evacuation routes. \n4.4. Accessible egress routes. \n4.4.1 \nAreas of refuge. \n4.4.2 \nExterior areas for assisted \nrescue. \n4.5. Refuge areas associated with smoke \nbarriers and horizontal exits. \n4.6. Manual fire alarm boxes. \n4.7. Portable fire extinguishers. \n4.8. Occupant-use hose stations. \n4.9. Fire alarm annunciators and controls. \n5. A list of major fire hazards associated with \nthe normal use and occupancy of the \npremises, \nincluding \nmaintenance \nand \nhousekeeping procedures. \n6. Identification and assignment of personnel \nresponsible for maintenance of systems and \nequipment installed to prevent or control \nfires. \n7. Identification and assignment of personnel \nresponsible for maintenance, housekeeping \nand controlling fuel hazard sources. \n❖ \nThis section requires an overall fire safety plan \nwith emphasis on the building and building site \nlayout \nand \nhazards. \nMore \nspecifically, \ninformation such as the evacuation and \nrelocation aspects of the building layout must \nbe clear, the list of specific hazards associated \nwith normal use of the building must be noted \nand fire department  access road locations \nmust be provided. \n \nThis plan also includes identification of specific \npersonnel \ncharged \nwith \nmanaging \nfire \nprotection systems and equipment and with fire \nprevention \nduties, \nsuch \nas \ncontrolling \ncombustibles \non \nsite. \nHaving \nspecific \npersonnel assigned to perform this duty will \nwork to increase the likelihood of these actions \noccurring. \n \nThe requirements of this plan provide the \nbuilding owner and occupants a better \nunderstanding of how to react in an emergency \nand how to decrease the likelihood of an \nemergency occurring. Additionally, this report \nassists emergency responders during periodic \ninspections and evaluations of the plans and, \nmore importantly, when responding to an \nemergency. Generally, buildings that have \nfairly rigid and well-maintained plans and \nprocedures in place reduce not only the \nlikelihood and magnitude of an incident within \nthe jurisdiction but also the burden to \nemergency responders. \n404.2.3 Lockdown plans. Lockdown plans shall \nonly be permitted where such plans are approved by \nthe Fire official and are in compliance with Sections \n404.2.3.1 and 404.2.3.2. \n❖ \nThis section introduces the requirements for \nplans and procedures for lockdowns (see \ncommentary to ”Lockdown,” Section 202). The \nsection is clear that such plans are allowed only \nwhere approved by the Fire official. The code \ndoes not require a lockdown plan; however, if \na lockdown plan is developed, it must be strictly \nsupervised in order to maintain occupant safety \nat an acceptable level. Many facilities are \nadopting procedures that can significantly \naffect fire and life safety, such as using the fire \nalarm system to signal a security emergency, \nlocking doors with devices that prevent egress \nin violation of the provisions of Chapter 10 of \nthe code, and chaining exit discharge doors \nfrom the inside to prevent occupants from \nleaving the building. It is important that plans \nfor security threats do not include procedures \nthat result in violations of life safety and actually \nincrease the hazard to the occupants. The \nsections that follow are intended to establish \nthe conditions for lockdown plans so that they \nwill not decrease the level of life safety in the \nevent of fire. \n404.2.3.1 \nLockdown \nplan \ncontents. \nLockdown plans shall include the following: \n1. Identification of individuals authorized to \nissue a lockdown order. \n2. Security measures used during normal \noperations, when the building is occupied, \nthat could adversely affect egress or fire \ndepartment  operations. \n3. A description of identified emergency and \nsecurity threats addressed by the plan, \nincluding specific lockdown procedures to be \nimplemented for each threat condition. \n4. 4.Means and methods of initiating a \nlockdown plan for each threat, including: \n4.1. The means of notifying occupants of \na lockdown event, which shall be distinct \nfrom the fire alarm signal. \n4.2. Identification of each door or other \naccess point that will be secured. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n287 \n \n4.2. Primary evacuation routes. \n4.3. Secondary evacuation routes. \n4.4. Accessible egress routes. \n4.4.1 \nAreas of refuge. \n4.4.2 \nExterior areas for assisted \nrescue. \n4.5. Refuge areas associated with smoke \nbarriers and horizontal exits. \n4.6. Manual fire alarm boxes. \n4.7. Portable fire extinguishers. \n4.8. Occupant-use hose stations. \n4.9. Fire alarm annunciators and controls. \n5. A list of major fire hazards associated with \nthe normal use and occupancy of the \npremises, \nincluding \nmaintenance \nand \nhousekeeping procedures. \n6. Identification and assignment of personnel \nresponsible for maintenance of systems and \nequipment installed to prevent or control \nfires. \n7. Identification and assignment of personnel \nresponsible for maintenance, housekeeping \nand controlling fuel hazard sources.",
      "commentary": "This section requires an overall fire safety plan \nwith emphasis on the building and building site \nlayout \nand \nhazards. \nMore \nspecifically, \ninformation such as the evacuation and \nrelocation aspects of the building layout must \nbe clear, the list of specific hazards associated \nwith normal use of the building must be noted \nand fire department  access road locations \nmust be provided. \n \nThis plan also includes identification of specific \npersonnel \ncharged \nwith \nmanaging \nfire \nprotection systems and equipment and with fire \nprevention \nduties, \nsuch \nas \ncontrolling \ncombustibles \non \nsite. \nHaving \nspecific \npersonnel assigned to perform this duty will \nwork to increase the likelihood of these actions \noccurring. \n \nThe requirements of this plan provide the \nbuilding owner and occupants a better \nunderstanding of how to react in an emergency \nand how to decrease the likelihood of an \nemergency occurring. Additionally, this report \nassists emergency responders during periodic \ninspections and evaluations of the plans and, \nmore importantly, when responding to an \nemergency. Generally, buildings that have \nfairly rigid and well-maintained plans and \nprocedures in place reduce not only the \nlikelihood and magnitude of an incident within \nthe jurisdiction but also the burden to \nemergency responders. \n404.2.3 Lockdown plans. Lockdown plans shall \nonly be permitted where such plans are approved by \nthe Fire official and are in compliance with Sections \n404.2.3.1 and 404.2.3.2.\n\n❖ This section introduces the requirements for \nplans and procedures for lockdowns (see \ncommentary to ”Lockdown,” Section 202). The \nsection is clear that such plans are allowed only \nwhere approved by the Fire official. The code \ndoes not require a lockdown plan; however, if \na lockdown plan is developed, it must be strictly \nsupervised in order to maintain occupant safety \nat an acceptable level. Many facilities are \nadopting procedures that can significantly \naffect fire and life safety, such as using the fire \nalarm system to signal a security emergency, \nlocking doors with devices that prevent egress \nin violation of the provisions of Chapter 10 of \nthe code, and chaining exit discharge doors \nfrom the inside to prevent occupants from \nleaving the building. It is important that plans \nfor security threats do not include procedures \nthat result in violations of life safety and actually \nincrease the hazard to the occupants. The \nsections that follow are intended to establish \nthe conditions for lockdown plans so that they \nwill not decrease the level of life safety in the \nevent of fire. \n404.2.3.1 \nLockdown \nplan \ncontents. \nLockdown plans shall include the following: \n1. Identification of individuals authorized to \nissue a lockdown order. \n2. Security measures used during normal \noperations, when the building is occupied, \nthat could adversely affect egress or fire \ndepartment  operations. \n3. A description of identified emergency and \nsecurity threats addressed by the plan, \nincluding specific lockdown procedures to be \nimplemented for each threat condition. \n4. 4.Means and methods of initiating a \nlockdown plan for each threat, including: \n4.1. The means of notifying occupants of \na lockdown event, which shall be distinct \nfrom the fire alarm signal. \n4.2. Identification of each door or other \naccess point that will be secured. \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 118,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n288 \n \n4.3. A description of the means or \nmethods used to secure doors and other \naccess points. \n4.4. A description of how locking means \nand methods are in compliance with the \nrequirements of this code for egress and \naccessibility. \n5. Procedures \nfor \nreporting \nto \nthe \nfire \ndepartment \n \nany \nlockdown \ncondition \naffecting \negress \nor \nfire \ndepartment  \noperations. \n6. Procedures for determining and reporting the \npresence or absence of occupants to \nemergency response agencies during a \nlockdown. \n7. Means \nfor \nproviding \ntwo-way \ncommunication between a central location \nand each area subject to being secured during \na lockdown. \n8. Identification of the prearranged signal for \nterminating the lockdown. \n9. Identification of individuals authorized to \nissue a lockdown termination order. \n10. Procedures for unlocking doors and verifying \nthat the means of egress has been returned to \nnormal operations upon termination of the \nlockdown. \n11. Training procedures and frequency of \nlockdown plan drills. \n❖ \nThe items in this section are intended to more \nthoroughly address various security means \nand methods created and implemented in \nresponse to various incidents throughout the \ncountry. Several such means and methods, \nwhile \nsolving \nsecurity \nconcerns, \nhave \nunintended \nconsequences \nregarding \nemergency egress and fire and life safety \nsystems. Previous editions of this code did not \nprovide the necessary amount of detail for such \nlockdown plans. It is important to ensure that \nthe plan covers the topics pertinent to the Fire \nofficial thoroughly. \n \nA key aspect of a lockdown plan is to identify \nthe organizational structure in charge of \nmaking decisions during a lockdown. It is \nimportant to understand who is authorized to \nboth initiate and lift a lockdown order. This \nsection \nrequires \ninclusion \nof \nlockdown \nprocedures in the plan. There is often a need \nfor different lockdown plans to address differing \nthreats. The correct procedure during a \nchemical release incident might differ from the \ncorrect procedure during an active shooter \nincident. The correct procedure for an active \nshooter in the vicinity of a facility may differ \nfrom the procedure for an active shooter on the \nsite of the facility. \n \nA description of the normal status of security, a \ndescription of the various threat scenarios \naddressed by the lockdown plan, and the \nlockdown procedure for each such scenario \nare important items to include for review. Such \ndetails can impact fire department  response \nand alert fire officials to the life safety \nimplications of any given approach. This is \nespecially true with the methods of locking \nincluded in the lockdown plan. There is \nconcern about the proliferation of unlisted \nlocking \nmechanisms \nand \ntheir \npotential \ndetrimental impact on the means of egress. \nThis section requires that all means and \nmethods of locking for all access points be \ndescribed, and that compliance with Chapter \n10 requirements be demonstrated. This section \nalso requires procedures as to how lockdown \nevents are communicated with the fire \ndepartment . In addition, the section requires \nthat \na \ncentral \n“command” \nlocation \nbe \npreplanned and that a reliable means of two-\nway communication be provided in order to \nkeep locked-down occupants apprised of the \nstatus of the situation, thus reducing their level \nof anxiety and the likelihood of panic. Finally, \nthis section requires that the lockdown plan \nincludes training procedures and a requirement \nas to how frequently drills are necessary. \n404.2.3.2 \nDrills. Lockdown plan drills shall \nbe conducted in accordance with the approved plan. \nSuch drills shall not be substituted for fire and \nevacuation drills required by Section 405.3. \n❖ \nTo utilize lockdown training and the lessons \nlearned from it to the best advantage, training \nshould be conducted on a regular basis to \nfamiliarize staff and occupants with the \nlockdown plan. The training procedures and \nfrequency of drills are established in Section \n404.2.3.1. Training should be designed and \npracticed to reinforce lockdown procedures as \nadaptive planned responses to stressful and \npotentially dangerous situations. It is important \nto note that lockdown training and drills may not \nbe counted toward the required number of fire \nand evacuation drills so as not to diminish the \nimpact of either (see also commentary, Section \n406.3.3). \n404.3 Maintenance. Fire safety, evacuation and \nlockdown plans shall be reviewed or updated \nannually or as necessitated by changes in staff \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n288 \n \n4.3. A description of the means or \nmethods used to secure doors and other \naccess points. \n4.4. A description of how locking means \nand methods are in compliance with the \nrequirements of this code for egress and \naccessibility. \n5. Procedures \nfor \nreporting \nto \nthe \nfire \ndepartment \n \nany \nlockdown \ncondition \naffecting \negress \nor \nfire \ndepartment  \noperations. \n6. Procedures for determining and reporting the \npresence or absence of occupants to \nemergency response agencies during a \nlockdown. \n7. Means \nfor \nproviding \ntwo-way \ncommunication between a central location \nand each area subject to being secured during \na lockdown. \n8. Identification of the prearranged signal for \nterminating the lockdown. \n9. Identification of individuals authorized to \nissue a lockdown termination order. \n10. Procedures for unlocking doors and verifying \nthat the means of egress has been returned to \nnormal operations upon termination of the \nlockdown. \n11. Training procedures and frequency of \nlockdown plan drills.",
      "commentary": "The items in this section are intended to more \nthoroughly address various security means \nand methods created and implemented in \nresponse to various incidents throughout the \ncountry. Several such means and methods, \nwhile \nsolving \nsecurity \nconcerns, \nhave \nunintended \nconsequences \nregarding \nemergency egress and fire and life safety \nsystems. Previous editions of this code did not \nprovide the necessary amount of detail for such \nlockdown plans. It is important to ensure that \nthe plan covers the topics pertinent to the Fire \nofficial thoroughly. \n \nA key aspect of a lockdown plan is to identify \nthe organizational structure in charge of \nmaking decisions during a lockdown. It is \nimportant to understand who is authorized to \nboth initiate and lift a lockdown order. This \nsection \nrequires \ninclusion \nof \nlockdown \nprocedures in the plan. There is often a need \nfor different lockdown plans to address differing \nthreats. The correct procedure during a \nchemical release incident might differ from the \ncorrect procedure during an active shooter \nincident. The correct procedure for an active \nshooter in the vicinity of a facility may differ \nfrom the procedure for an active shooter on the \nsite of the facility. \n \nA description of the normal status of security, a \ndescription of the various threat scenarios \naddressed by the lockdown plan, and the \nlockdown procedure for each such scenario \nare important items to include for review. Such \ndetails can impact fire department  response \nand alert fire officials to the life safety \nimplications of any given approach. This is \nespecially true with the methods of locking \nincluded in the lockdown plan. There is \nconcern about the proliferation of unlisted \nlocking \nmechanisms \nand \ntheir \npotential \ndetrimental impact on the means of egress. \nThis section requires that all means and \nmethods of locking for all access points be \ndescribed, and that compliance with Chapter \n10 requirements be demonstrated. This section \nalso requires procedures as to how lockdown \nevents are communicated with the fire \ndepartment . In addition, the section requires \nthat \na \ncentral \n“command” \nlocation \nbe \npreplanned and that a reliable means of two-\nway communication be provided in order to \nkeep locked-down occupants apprised of the \nstatus of the situation, thus reducing their level \nof anxiety and the likelihood of panic. Finally, \nthis section requires that the lockdown plan \nincludes training procedures and a requirement \nas to how frequently drills are necessary. \n404.2.3.2 \nDrills. Lockdown plan drills shall \nbe conducted in accordance with the approved plan. \nSuch drills shall not be substituted for fire and \nevacuation drills required by Section 405.3.\n\n❖ To utilize lockdown training and the lessons \nlearned from it to the best advantage, training \nshould be conducted on a regular basis to \nfamiliarize staff and occupants with the \nlockdown plan. The training procedures and \nfrequency of drills are established in Section \n404.2.3.1. Training should be designed and \npracticed to reinforce lockdown procedures as \nadaptive planned responses to stressful and \npotentially dangerous situations. It is important \nto note that lockdown training and drills may not \nbe counted toward the required number of fire \nand evacuation drills so as not to diminish the \nimpact of either (see also commentary, Section \n406.3.3). \n404.3 Maintenance. Fire safety, evacuation and \nlockdown plans shall be reviewed or updated \nannually or as necessitated by changes in staff \n-",
      "chapter_id": "ch4",
      "section_id": "sec404"
    },
    {
      "page": 119,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n289 \n \nassignments, \noccupancy \nor \nthe \nphysical \narrangement of the building. \n❖ \nIn order to be of optimum value to a facility, \nplans \nmust \naccurately \nreflect \nbuilding \nconditions. Plans must be reviewed annually or \nwhen \nbuilding \nchanges \naffecting \nthe \ninstructions or procedures in the fire safety, \nemergency evacuation or lockdown plan occur. \nSuch a review should prompt an immediate \nrevision and redistribution of the plan to all \nconcerned \nparties, \nincluding \nemergency \nresponse personnel. \n404.4 Availability. Fire safety, evacuation and \nlockdown plans shall be available in the workplace \nfor reference and review by employees, and copies \nshall be furnished to the Fire official for review on \nrequest. \n❖ \nThis essentially requires that fire safety, \nemergency and lockdown plans be easily \naccessible to building occupants and the Fire \nofficial. If the plans are difficult to access, they \nare less likely to be updated when necessary \nand are more likely to be lost or forgotten. This \nplaces a burden on the emergency responders \nwhen planning methods of response and puts \nthe occupants of the building at a higher risk \nduring an emergency. Having the documents \nreadily available makes review and use for \ntraining occupants more likely. \n404.4.1 Distribution. The fire safety, evacuation \nand lockdown plans shall be distributed to the \ntenants and building service employees by the \nowner or owner’s agent. Tenants shall distribute to \ntheir employees applicable parts of the fire safety \nplan and lockdown plan affecting the employees’ \nactions in the event of a fire or other emergency. \n❖ \nFire safety, evacuation and lockdown plans are \nonly effective when all building occupants have \nbeen informed of the contents of the plan. In \nthe case of a multiple-tenant building, the plan \nmust \naddress \nindividual \ntenant \nspaces. \nDistribution to all affected occupants is \nimportant for a coordinated response to an \nemergency. \n \nThis section requires that the building owner or \nthe owner’s agent distribute the plans to all \ntenants and building service employees. Since \nthe owner or agent of the owner usually does \nnot have direct access to the tenants’ \nemployees, the individual tenants would then \nhave the responsibility to distribute the \napplicable portion of the plan to their \nemployees. \nThis \nprovides \nfor \na \nwider \ndistribution of the responsibility to plan for \nemergencies and to follow the requirements of \nthe plan. \nSECTION 405 EMERGENCY \nEVACUATION DRILLS \n405.1 General. Emergency fire and evacuation \ndrills complying with Sections 405.3 through \n405.10 shall be conducted not less than annually \nwhere fire safety and evacuation plans are required \nby Section 403 or where required by the Fire \nofficial. Lockdown plan drills shall be conducted in \naccordance with the approved plan. Such drills shall \nnot be substituted for fire and evacuation drills \nrequired by Section 405.3. Drills shall be designed \nin cooperation with the governmental authorities. \n❖ \nThe fire safety and evacuation plans required \nby Sections 403 and 404 are critical \ncomponents of life safety strategies in high-\ndensity \noccupancies \nand \nextraordinary \nbuildings, such as high-rise buildings. Many \ntimes such plans are developed with the best \nof intentions and available expertise, but fail to \nadequately consider certain site- or area-\nspecific \nconditions. \nJust \nas \nemergency \noperations and hazardous material response \nplans require operational drills to verify their \ncontinued viability and effectiveness, so too do \nevacuation \nplans \nrequire \nperiodic \nimplementation to gauge effectiveness in \nachieving their objectives. Since not all of the \noccupancies that are required to prepare and \nmaintain fire safety and evacuation plans by \nSection 403 are required to conduct drills by \nTable 405.3, this section requires at least an \nannual drill to exercise the required plan. \n \nAn additional benefit of an annual drill is the \nenhanced recognition by occupants. This is \nparticularly beneficial in buildings such as high-\nrises that evacuate by selected floors. Given \nthe generally heightened awareness following \nthe events of September 11, 2001, building \noccupants understandably exhibit a greater \nreluctance to remain inside a building in the \nevent of an emergency. A complete building \nevacuation may be unnecessary in a large \nnumber of cases and may actually work \ncounter to effective fire-ground operations if \nuncontrolled. An annual drill in these instances \nwould serve to reinforce the Fire official’s \npreferences regarding evacuation and provide \na verification tool that the plan, as developed, \nis functional, while also providing opportunities \nfor critique and improvement. The use of an \nannual drill could easily be incorporated with \nspecific additional training to satisfy the \nrequirements in Section 406 as well.  \n \nThis section and Section 404.2.3.2 clarify that \nlockdown plan drills must also be conducted \nbut are a separate activity from drills required \nby this section. Such drills cannot be \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n289 \n \nassignments, \noccupancy \nor \nthe \nphysical \narrangement of the building.",
      "commentary": "In order to be of optimum value to a facility, \nplans \nmust \naccurately \nreflect \nbuilding \nconditions. Plans must be reviewed annually or \nwhen \nbuilding \nchanges \naffecting \nthe \ninstructions or procedures in the fire safety, \nemergency evacuation or lockdown plan occur. \nSuch a review should prompt an immediate \nrevision and redistribution of the plan to all \nconcerned \nparties, \nincluding \nemergency \nresponse personnel. \n404.4 Availability. Fire safety, evacuation and \nlockdown plans shall be available in the workplace \nfor reference and review by employees, and copies \nshall be furnished to the Fire official for review on \nrequest.\n\n❖ This essentially requires that fire safety, \nemergency and lockdown plans be easily \naccessible to building occupants and the Fire \nofficial. If the plans are difficult to access, they \nare less likely to be updated when necessary \nand are more likely to be lost or forgotten. This \nplaces a burden on the emergency responders \nwhen planning methods of response and puts \nthe occupants of the building at a higher risk \nduring an emergency. Having the documents \nreadily available makes review and use for \ntraining occupants more likely. \n404.4.1 Distribution. The fire safety, evacuation \nand lockdown plans shall be distributed to the \ntenants and building service employees by the \nowner or owner’s agent. Tenants shall distribute to \ntheir employees applicable parts of the fire safety \nplan and lockdown plan affecting the employees’ \nactions in the event of a fire or other emergency.\n\n❖ Fire safety, evacuation and lockdown plans are \nonly effective when all building occupants have \nbeen informed of the contents of the plan. In \nthe case of a multiple-tenant building, the plan \nmust \naddress \nindividual \ntenant \nspaces. \nDistribution to all affected occupants is \nimportant for a coordinated response to an \nemergency. \n \nThis section requires that the building owner or \nthe owner’s agent distribute the plans to all \ntenants and building service employees. Since \nthe owner or agent of the owner usually does \nnot have direct access to the tenants’ \nemployees, the individual tenants would then \nhave the responsibility to distribute the \napplicable portion of the plan to their \nemployees. \nThis \nprovides \nfor \na \nwider \ndistribution of the responsibility to plan for \nemergencies and to follow the requirements of \nthe plan. \nSECTION 405 EMERGENCY \nEVACUATION DRILLS \n405.1 General. Emergency fire and evacuation \ndrills complying with Sections 405.3 through \n405.10 shall be conducted not less than annually \nwhere fire safety and evacuation plans are required \nby Section 403 or where required by the Fire \nofficial. Lockdown plan drills shall be conducted in \naccordance with the approved plan. Such drills shall \nnot be substituted for fire and evacuation drills \nrequired by Section 405.3. Drills shall be designed \nin cooperation with the governmental authorities.\n\n❖ The fire safety and evacuation plans required \nby Sections 403 and 404 are critical \ncomponents of life safety strategies in high-\ndensity \noccupancies \nand \nextraordinary \nbuildings, such as high-rise buildings. Many \ntimes such plans are developed with the best \nof intentions and available expertise, but fail to \nadequately consider certain site- or area-\nspecific \nconditions. \nJust \nas \nemergency \noperations and hazardous material response \nplans require operational drills to verify their \ncontinued viability and effectiveness, so too do \nevacuation \nplans \nrequire \nperiodic \nimplementation to gauge effectiveness in \nachieving their objectives. Since not all of the \noccupancies that are required to prepare and \nmaintain fire safety and evacuation plans by \nSection 403 are required to conduct drills by \nTable 405.3, this section requires at least an \nannual drill to exercise the required plan. \n \nAn additional benefit of an annual drill is the \nenhanced recognition by occupants. This is \nparticularly beneficial in buildings such as high-\nrises that evacuate by selected floors. Given \nthe generally heightened awareness following \nthe events of September 11, 2001, building \noccupants understandably exhibit a greater \nreluctance to remain inside a building in the \nevent of an emergency. A complete building \nevacuation may be unnecessary in a large \nnumber of cases and may actually work \ncounter to effective fire-ground operations if \nuncontrolled. An annual drill in these instances \nwould serve to reinforce the Fire official’s \npreferences regarding evacuation and provide \na verification tool that the plan, as developed, \nis functional, while also providing opportunities \nfor critique and improvement. The use of an \nannual drill could easily be incorporated with \nspecific additional training to satisfy the \nrequirements in Section 406 as well.  \n \nThis section and Section 404.2.3.2 clarify that \nlockdown plan drills must also be conducted \nbut are a separate activity from drills required \nby this section. Such drills cannot be \n-",
      "chapter_id": "ch4",
      "section_id": "sec405"
    },
    {
      "page": 120,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n290 \n \nsubstituted for the necessary evacuation drills \nin this section, which address a different \nhazard related to fire. \n405.2 Occupant participation. Emergency fire \nand evacuation drills shall involve the actual \nevacuation of occupants to a selected assembly \npoint and shall provide occupants with experience \nin exiting through required exits. \nExceptions: \n1. In ambulatory care facilities and Group I-2, \nthe movement of care recipients to a safe area \nor to the exterior of the building is not \nrequired. \n2. In Group I-1, Condition 2, the assembly point \nfor residents is permitted to be within an \nadjacent smoke compartment. \n3. In Group R-4, actual exiting from emergency \nescape and rescue openings shall not be \nrequired. Opening the emergency escape and \nrescue openings and signaling for help shall \nbe an acceptable alternative. \n4. In Group I-3, Conditions 2 through 5 where \na defend-in-place response is permitted, the \nassembly point for detainees is permitted to \nbe within an adjacent smoke compartment. \n5. In Group I-3, Conditions 2 through 5, \nmovement of detainees is not required to an \nassembly point where there are security \nconcerns. \n❖ \nThis section provides the verbiage to ensure \nthat fire and evacuation drills involve the actual \nevacuation of occupants, including actually \nusing the available required exits. The intent is \nfor all occupants to participate, not simply staff. \n \nThere are a number of occupancies that have \nnecessary exceptions based on the type and \ncondition of occupants. Specific defend-in-\nplace strategies are in place for ambulatory \ncare facilities; Group I-2; and Group I-1, \nCondition \n2 \noccupancies. \nSince \nR-4 \noccupancies \ncontain \nemergency \nescape \nopenings that could lead to unnecessary injury \nif used during evacuation drills, occupants can \nsimply open the emergency escape and rescue \nopening and provide a signal to denote they are \nproperly located. Exceptions 4 and 5 are in \nrecognition of detainee participation in drills for \ncorrectional facilities. \n405.3 Frequency. \nRequired \nemergency \nevacuation drills shall be held at the intervals \nspecified in Table 405.3 or more frequently where \nnecessary to familiarize all occupants with the drill \nprocedure. \n❖ \nTo utilize fire drills and the lessons that they \nteach to the best of their advantage, drills \nshould be conducted on a regular basis to \nfamiliarize both staff and residents with the \nevacuation plan. The element of surprise is not \nnecessarily of significant benefit in those \noccupancies where residents may be prone to \nmaladaptive \nbehavior. \nDrills \nshould \nbe \ndesigned and practiced to reinforce relocation \nor evacuation behaviors as adaptive planned \nresponses \nto \nstressful \nand \npotentially \ndangerous \nsituations. \nDrills \nshould \nbe \nscheduled so that all staff members on all shifts \nhave an opportunity to participate in them. \nPractice makes perfect, and when it comes to \neffective egress, there is no substitute for fire \ndrills at regular intervals so that all occupants \nare familiar with the plan’s details and their \nparticular responsibilities in implementing \nthem. Truly effective drills test the plan by \nvarying conditions and force occupants to \nadapt. Many conditions can combine to affect \navailable safe egress time, and drills should \nincorporate some allowance for unanticipated \nconditions, such as delayed detection, rapid \nfire growth, reduced staffing or poor weather \nconditions, as may be appropriate for the \noccupancy. Discovering deficiencies in the \nevacuation plan should be encouraged, and \nevery opportunity should be taken to improve \nthe plans. \n❖ \nSee Table 405.3. \n \nTable 405.3 provides varying evacuation drill \nfrequencies based on building occupancy. The \ntable also prescribes who should be involved in \nthese drills. The level of participation is based \non the type of occupancy. In some cases, this \nis further qualified by the number or location of \nsuch occupants with respect to the lowest level \nof fire department  vehicle access. It is \nunreasonable, for example, in a Group A \noccupancy such as a hospital or correctional \nfacility, to require the general public to \nparticipate in an evacuation drill. It is potentially \ndangerous \nto \ninvolve \nanyone \nbut \nthe \nemployees in such drills. \n \nThe overall strategy for these occupancies is to \nprovide a package of relevant information \nbefore an emergency and to have the \nemployees facilitate and direct occupants \nduring \nan \nemergency. \nThe \nnecessary \nparticipants in the drills are related to the \noverall \nemergency \nstrategies \nfor \nthose \nbuildings. Note that Group B, E, I-1 assisted \nliving, I-4, R-2 and R-4 occupancies require that \neveryone be involved. This is related to the fact \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n290 \n \nsubstituted for the necessary evacuation drills \nin this section, which address a different \nhazard related to fire. \n405.2 Occupant participation. Emergency fire \nand evacuation drills shall involve the actual \nevacuation of occupants to a selected assembly \npoint and shall provide occupants with experience \nin exiting through required exits. \nExceptions: \n1. In ambulatory care facilities and Group I-2, \nthe movement of care recipients to a safe area \nor to the exterior of the building is not \nrequired. \n2. In Group I-1, Condition 2, the assembly point \nfor residents is permitted to be within an \nadjacent smoke compartment. \n3. In Group R-4, actual exiting from emergency \nescape and rescue openings shall not be \nrequired. Opening the emergency escape and \nrescue openings and signaling for help shall \nbe an acceptable alternative. \n4. In Group I-3, Conditions 2 through 5 where \na defend-in-place response is permitted, the \nassembly point for detainees is permitted to \nbe within an adjacent smoke compartment. \n5. In Group I-3, Conditions 2 through 5, \nmovement of detainees is not required to an \nassembly point where there are security \nconcerns.",
      "commentary": "This section provides the verbiage to ensure \nthat fire and evacuation drills involve the actual \nevacuation of occupants, including actually \nusing the available required exits. The intent is \nfor all occupants to participate, not simply staff. \n \nThere are a number of occupancies that have \nnecessary exceptions based on the type and \ncondition of occupants. Specific defend-in-\nplace strategies are in place for ambulatory \ncare facilities; Group I-2; and Group I-1, \nCondition \n2 \noccupancies. \nSince \nR-4 \noccupancies \ncontain \nemergency \nescape \nopenings that could lead to unnecessary injury \nif used during evacuation drills, occupants can \nsimply open the emergency escape and rescue \nopening and provide a signal to denote they are \nproperly located. Exceptions 4 and 5 are in \nrecognition of detainee participation in drills for \ncorrectional facilities. \n405.3 Frequency. \nRequired \nemergency \nevacuation drills shall be held at the intervals \nspecified in Table 405.3 or more frequently where \nnecessary to familiarize all occupants with the drill \nprocedure.\n\n❖ To utilize fire drills and the lessons that they \nteach to the best of their advantage, drills \nshould be conducted on a regular basis to \nfamiliarize both staff and residents with the \nevacuation plan. The element of surprise is not \nnecessarily of significant benefit in those \noccupancies where residents may be prone to \nmaladaptive \nbehavior. \nDrills \nshould \nbe \ndesigned and practiced to reinforce relocation \nor evacuation behaviors as adaptive planned \nresponses \nto \nstressful \nand \npotentially \ndangerous \nsituations. \nDrills \nshould \nbe \nscheduled so that all staff members on all shifts \nhave an opportunity to participate in them. \nPractice makes perfect, and when it comes to \neffective egress, there is no substitute for fire \ndrills at regular intervals so that all occupants \nare familiar with the plan’s details and their \nparticular responsibilities in implementing \nthem. Truly effective drills test the plan by \nvarying conditions and force occupants to \nadapt. Many conditions can combine to affect \navailable safe egress time, and drills should \nincorporate some allowance for unanticipated \nconditions, such as delayed detection, rapid \nfire growth, reduced staffing or poor weather \nconditions, as may be appropriate for the \noccupancy. Discovering deficiencies in the \nevacuation plan should be encouraged, and \nevery opportunity should be taken to improve \nthe plans.\n\n❖ See Table 405.3. \n \nTable 405.3 provides varying evacuation drill \nfrequencies based on building occupancy. The \ntable also prescribes who should be involved in \nthese drills. The level of participation is based \non the type of occupancy. In some cases, this \nis further qualified by the number or location of \nsuch occupants with respect to the lowest level \nof fire department  vehicle access. It is \nunreasonable, for example, in a Group A \noccupancy such as a hospital or correctional \nfacility, to require the general public to \nparticipate in an evacuation drill. It is potentially \ndangerous \nto \ninvolve \nanyone \nbut \nthe \nemployees in such drills. \n \nThe overall strategy for these occupancies is to \nprovide a package of relevant information \nbefore an emergency and to have the \nemployees facilitate and direct occupants \nduring \nan \nemergency. \nThe \nnecessary \nparticipants in the drills are related to the \noverall \nemergency \nstrategies \nfor \nthose \nbuildings. Note that Group B, E, I-1 assisted \nliving, I-4, R-2 and R-4 occupancies require that \neveryone be involved. This is related to the fact \n-",
      "chapter_id": "ch4",
      "section_id": "sec405"
    },
    {
      "page": 121,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n291 \n \nthat occupants are generally able to evacuate. \nIn the case of educational occupancies, drills \nserve as a learning tool for children to carry \nthrough their lives. Schools have generally \nstressed these drills because of large losses in \nfires. In terms of Group I-1, I-4 and R-4 \nfacilities, the occupants generally are able to \nevacuate with some assistance. In Group R-2 \noccupancies, the occupants are usually able-\nbodied and it is in their best interest to be \nfamiliar \nwith \nthe \negress \nroutes. \nMore \noccupancy-specific discussion is provided in \nthe commentary for Section 403. \n405.4 Leadership. \nResponsibility \nfor \nthe \nplanning and conduct of drills shall be assigned to \ncompetent \npersons \ndesignated \nto \nexercise \nleadership. \n❖ \nThis section requires a focal point in the \nplanning and execution of evacuation drills. \nHaving a single point of contact streamlines the \nprocess and provides a necessary leadership \nrole. \n405.5 Time. Drills shall be held at unexpected \ntimes and under varying conditions to simulate the \nunusual conditions that occur in case of fire. \nExceptions: \n1. In severe climates, the Fire official shall have \nthe authority to modify the emergency \nevacuation drill termination points and \nfrequency. \n2. In Groups I-1, I-2, I-3 and R-4, where staff-\nonly emergency evacuation drills are \nconducted after visiting hours or where care \nrecipients are expected to be asleep, a coded \nannouncement shall be an acceptable \nalternative to audible alarms. \n❖ \nIf fire and emergency drills are a routine \nplanned occurrence, they will not simulate \nactual reaction to an emergency but will \nprovide an inaccurate and most likely optimistic \noutcome; therefore, the drills need to occur at \nrandom. \nTwo \nexceptions \nare \nprovided. \nException 1 recognizes that in some climates, \ntermination points and frequency of drills may \nnecessarily be modified. For instance, having \noccupants stand outside in extreme heat or low \ntemperatures may do more harm than any \nbenefit an evacuation drill can provide, \nespecially for care recipients in Group R-4 \noccupancies. Exception 2 recognizes the \nhigher risk of disturbing care recipients who \nmay be expected to be asleep with loud noises \nduring a staff-only drill; therefore, it allows the \nuse of a coded announcement to alert staff. \n405.6 Recordkeeping. \nRecords \nshall \nbe \nmaintained of required emergency evacuation drills \nand include the following information: \n1. Identity of the person conducting the drill. \n2. Date and time of the drill. \n3. Notification method used. \n4. Employees on duty and participating. \n5. Number of occupants evacuated. \n6. Special conditions simulated. \n7. Problems encountered. \n8. Weather conditions when occupants were \nevacuated. \n9. Time required to accomplish complete \nevacuation. \n❖ \nDocumenting the frequency and efficiency of \nemergency evacuation drills not only aids the \nFire official in verifying that drills complying with \nthese provisions have been performed but may \nalso help administrators identify trends in \nemergency \nevacuation \ndrill \nperformance. \nAccurate records help life safety planners \ndetermine the adequacy of their plans. \nIdentifying \nissues \nsuch \nas \nproblems \nencountered and weather conditions helps to \nfurther determine which elements create the \nlargest delays and why. \n405.7 Notification. Where required by the Fire \nofficial, prior notification of emergency evacuation \ndrills shall be given to the Fire official. \n❖ \nIn some cases, the Fire official will want prior \nnotification of evacuation drills because he or \nshe may need to prepare for such an event. \nThis section provides the Fire official with the \nauthority to require such notification. \n405.8 Initiation. Where a fire alarm system is \nprovided, emergency evacuation drills shall be \ninitiated by activating the fire alarm system. \n❖ \nTo simulate conditions normally experienced \nduring \nan \nemergency, \nthe \nemergency \nnotification procedures, which would include a \nfire alarm system in many cases, must be used. \n405.9 Accountability. As building occupants \narrive at the assembly point, efforts shall be made to \ndetermine if all occupants have been successfully \nevacuated or have been accounted for.  \nException: In Group I-2 and ambulatory care \nfacilities, the movement of care recipients to safe \nareas or to the exterior of the building is not \nrequired. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n291 \n \nthat occupants are generally able to evacuate. \nIn the case of educational occupancies, drills \nserve as a learning tool for children to carry \nthrough their lives. Schools have generally \nstressed these drills because of large losses in \nfires. In terms of Group I-1, I-4 and R-4 \nfacilities, the occupants generally are able to \nevacuate with some assistance. In Group R-2 \noccupancies, the occupants are usually able-\nbodied and it is in their best interest to be \nfamiliar \nwith \nthe \negress \nroutes. \nMore \noccupancy-specific discussion is provided in \nthe commentary for Section 403. \n405.4 Leadership. \nResponsibility \nfor \nthe \nplanning and conduct of drills shall be assigned to \ncompetent \npersons \ndesignated \nto \nexercise \nleadership.",
      "commentary": "This section requires a focal point in the \nplanning and execution of evacuation drills. \nHaving a single point of contact streamlines the \nprocess and provides a necessary leadership \nrole. \n405.5 Time. Drills shall be held at unexpected \ntimes and under varying conditions to simulate the \nunusual conditions that occur in case of fire. \nExceptions: \n1. In severe climates, the Fire official shall have \nthe authority to modify the emergency \nevacuation drill termination points and \nfrequency. \n2. In Groups I-1, I-2, I-3 and R-4, where staff-\nonly emergency evacuation drills are \nconducted after visiting hours or where care \nrecipients are expected to be asleep, a coded \nannouncement shall be an acceptable \nalternative to audible alarms.\n\n❖ If fire and emergency drills are a routine \nplanned occurrence, they will not simulate \nactual reaction to an emergency but will \nprovide an inaccurate and most likely optimistic \noutcome; therefore, the drills need to occur at \nrandom. \nTwo \nexceptions \nare \nprovided. \nException 1 recognizes that in some climates, \ntermination points and frequency of drills may \nnecessarily be modified. For instance, having \noccupants stand outside in extreme heat or low \ntemperatures may do more harm than any \nbenefit an evacuation drill can provide, \nespecially for care recipients in Group R-4 \noccupancies. Exception 2 recognizes the \nhigher risk of disturbing care recipients who \nmay be expected to be asleep with loud noises \nduring a staff-only drill; therefore, it allows the \nuse of a coded announcement to alert staff. \n405.6 Recordkeeping. \nRecords \nshall \nbe \nmaintained of required emergency evacuation drills \nand include the following information: \n1. Identity of the person conducting the drill. \n2. Date and time of the drill. \n3. Notification method used. \n4. Employees on duty and participating. \n5. Number of occupants evacuated. \n6. Special conditions simulated. \n7. Problems encountered. \n8. Weather conditions when occupants were \nevacuated. \n9. Time required to accomplish complete \nevacuation.\n\n❖ Documenting the frequency and efficiency of \nemergency evacuation drills not only aids the \nFire official in verifying that drills complying with \nthese provisions have been performed but may \nalso help administrators identify trends in \nemergency \nevacuation \ndrill \nperformance. \nAccurate records help life safety planners \ndetermine the adequacy of their plans. \nIdentifying \nissues \nsuch \nas \nproblems \nencountered and weather conditions helps to \nfurther determine which elements create the \nlargest delays and why. \n405.7 Notification. Where required by the Fire \nofficial, prior notification of emergency evacuation \ndrills shall be given to the Fire official.\n\n❖ In some cases, the Fire official will want prior \nnotification of evacuation drills because he or \nshe may need to prepare for such an event. \nThis section provides the Fire official with the \nauthority to require such notification. \n405.8 Initiation. Where a fire alarm system is \nprovided, emergency evacuation drills shall be \ninitiated by activating the fire alarm system.\n\n❖ To simulate conditions normally experienced \nduring \nan \nemergency, \nthe \nemergency \nnotification procedures, which would include a \nfire alarm system in many cases, must be used. \n405.9 Accountability. As building occupants \narrive at the assembly point, efforts shall be made to \ndetermine if all occupants have been successfully \nevacuated or have been accounted for.  \nException: In Group I-2 and ambulatory care \nfacilities, the movement of care recipients to safe \nareas or to the exterior of the building is not \nrequired. \n-",
      "chapter_id": "ch4",
      "section_id": "sec405"
    },
    {
      "page": 122,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n292 \n \n❖ \nThis requirement is key to the success of \nevacuation plans. If a method is not available \nto account for the occupants once evacuation \nor relocation is complete, search and rescue \nactivities will be more difficult for the \nemergency responders. Also, it would be \ndifficult to measure the success of the plan. \nThe exception recognizes that Group I-2 \noccupancies and ambulatory care facilities are \nnot designed to physically evacuate care \nrecipients but instead to defend in place or \nrelocate. \n405.10 Recall and reentry. An electrically or \nmechanically operated signal used to recall \noccupants after an evacuation shall be separate and \ndistinct from the signal used to initiate the \nevacuation. The recall signal initiation means shall \nbe manually operated and under the control of the \nperson in charge of the premises or the official in \ncharge of the incident. Persons shall not reenter the \npremises until authorized to do so by the official in \ncharge. \n❖ \nThis section is primarily aimed at the concern \nthat occupants will be confused if similar \nsignals are used to notify them of an alarm and \nfor \nre-entry. \nThis \nconfusion \nhas \nthe \nconsequences of slowing or even halting \nevacuation during an actual emergency. \nAdditionally, to make sure that occupants do \nnot go back into the building prematurely, any \nre-entry signal must be operated manually to \navoid a situation where it automatically sounds. \nFinally, this section specifically prohibits re-\nentry until authorization is provided by the \nofficial in charge at the scene. \nSECTION 406 EMPLOYEE TRAINING \nAND RESPONSE PROCEDURES \n406.1 General. Where fire safety and evacuation \nplans are required by Section 403, employees shall \nbe trained in fire emergency procedures based on \nplans prepared in accordance with Section 404. \n❖ \nIn most cases, the success of an evacuation \nand fire safety plan hinges on the appropriate \nreactions of the building occupants. The main \nactivity that building occupants must undertake \nis removing themselves from the hazards. In \nsome cases, fire safety and evacuation plans \ninvolve additional actions by the employees of \nthe facility. For instance, in the case of \nhospitals, the nurses and other hospital staff \nmust relocate care recipients; therefore, \nspecific training is required for those activities. \n \nAdditionally, employees must be trained based \non the specific fire safety and fire evacuation \nplans. \n406.2 Frequency. \nEmployees \nshall \nreceive \ntraining in the contents of fire safety and evacuation \nplans and their duties as part of new employee \norientation and not less than annually thereafter. \nRecords of training shall be maintained. \n❖ \nThis section requires that employee training \noccur during new employee indoctrination and \nannually thereafter. A record of this training \nmust be provided to the Fire official when \nrequested. This section provides a minimum \ncriterion for the training frequency for all \noccupancies addressed by Chapter 4. Section \n403may require more restrictive training \nfrequencies. \n406.3 Employee training program. Employees \nshall be trained in fire prevention, evacuation and \nfire safety in accordance with Sections 406.3.1 \nthrough 406.3.4. \n❖ \nThis is a general section that requires all \nemployees to be trained in fire prevention, \nevacuation and fire safety in accordance with \nthe subsections that follow. These provisions \nare primarily intended as a mechanism to \nensure that training occurs, not as a \nrequirement for establishing training criteria. \n406.3.1 Fire prevention training. Employees shall \nbe apprised of the fire hazards of the materials and \nprocesses to which they are exposed. Each \nemployee shall be instructed in the proper \nprocedures for preventing fires in the conduct of \ntheir assigned duties. \n❖ \nIf a fire can be prevented, evacuation and \nrelocation of the occupants will also be \navoided. Employees must be made aware of \nthe potential hazards related to their particular \narea of the facility and what can be done to \navoid a hazardous situation. Having specific \nprocedures increases the likelihood that proper \nfire prevention techniques will be followed. \nGenerally, people tend to be unaware of many \nhazards unless they are alerted to them. An \nexample is the use of space heaters. \n406.3.2 Evacuation training. Employees shall be \nfamiliarized with the fire alarm and evacuation \nsignals, their assigned duties in the event of an \nalarm or emergency, evacuation routes, areas of \nrefuge, exterior assembly areas and procedures for \nevacuation. \n❖ \nIn the event that an emergency does occur, \nemployees must be prepared to assist in the \nevacuation or relocation of occupants. This \ntraining will vary widely from one occupancy \ntype to another. In a high-rise building only \nsome of the occupants will be evacuated at a \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n292",
      "commentary": "This requirement is key to the success of \nevacuation plans. If a method is not available \nto account for the occupants once evacuation \nor relocation is complete, search and rescue \nactivities will be more difficult for the \nemergency responders. Also, it would be \ndifficult to measure the success of the plan. \nThe exception recognizes that Group I-2 \noccupancies and ambulatory care facilities are \nnot designed to physically evacuate care \nrecipients but instead to defend in place or \nrelocate. \n405.10 Recall and reentry. An electrically or \nmechanically operated signal used to recall \noccupants after an evacuation shall be separate and \ndistinct from the signal used to initiate the \nevacuation. The recall signal initiation means shall \nbe manually operated and under the control of the \nperson in charge of the premises or the official in \ncharge of the incident. Persons shall not reenter the \npremises until authorized to do so by the official in \ncharge.\n\n❖ This section is primarily aimed at the concern \nthat occupants will be confused if similar \nsignals are used to notify them of an alarm and \nfor \nre-entry. \nThis \nconfusion \nhas \nthe \nconsequences of slowing or even halting \nevacuation during an actual emergency. \nAdditionally, to make sure that occupants do \nnot go back into the building prematurely, any \nre-entry signal must be operated manually to \navoid a situation where it automatically sounds. \nFinally, this section specifically prohibits re-\nentry until authorization is provided by the \nofficial in charge at the scene. \nSECTION 406 EMPLOYEE TRAINING \nAND RESPONSE PROCEDURES \n406.1 General. Where fire safety and evacuation \nplans are required by Section 403, employees shall \nbe trained in fire emergency procedures based on \nplans prepared in accordance with Section 404.\n\n❖ In most cases, the success of an evacuation \nand fire safety plan hinges on the appropriate \nreactions of the building occupants. The main \nactivity that building occupants must undertake \nis removing themselves from the hazards. In \nsome cases, fire safety and evacuation plans \ninvolve additional actions by the employees of \nthe facility. For instance, in the case of \nhospitals, the nurses and other hospital staff \nmust relocate care recipients; therefore, \nspecific training is required for those activities. \n \nAdditionally, employees must be trained based \non the specific fire safety and fire evacuation \nplans. \n406.2 Frequency. \nEmployees \nshall \nreceive \ntraining in the contents of fire safety and evacuation \nplans and their duties as part of new employee \norientation and not less than annually thereafter. \nRecords of training shall be maintained.\n\n❖ This section requires that employee training \noccur during new employee indoctrination and \nannually thereafter. A record of this training \nmust be provided to the Fire official when \nrequested. This section provides a minimum \ncriterion for the training frequency for all \noccupancies addressed by Chapter 4. Section \n403may require more restrictive training \nfrequencies. \n406.3 Employee training program. Employees \nshall be trained in fire prevention, evacuation and \nfire safety in accordance with Sections 406.3.1 \nthrough 406.3.4.\n\n❖ This is a general section that requires all \nemployees to be trained in fire prevention, \nevacuation and fire safety in accordance with \nthe subsections that follow. These provisions \nare primarily intended as a mechanism to \nensure that training occurs, not as a \nrequirement for establishing training criteria. \n406.3.1 Fire prevention training. Employees shall \nbe apprised of the fire hazards of the materials and \nprocesses to which they are exposed. Each \nemployee shall be instructed in the proper \nprocedures for preventing fires in the conduct of \ntheir assigned duties.\n\n❖ If a fire can be prevented, evacuation and \nrelocation of the occupants will also be \navoided. Employees must be made aware of \nthe potential hazards related to their particular \narea of the facility and what can be done to \navoid a hazardous situation. Having specific \nprocedures increases the likelihood that proper \nfire prevention techniques will be followed. \nGenerally, people tend to be unaware of many \nhazards unless they are alerted to them. An \nexample is the use of space heaters. \n406.3.2 Evacuation training. Employees shall be \nfamiliarized with the fire alarm and evacuation \nsignals, their assigned duties in the event of an \nalarm or emergency, evacuation routes, areas of \nrefuge, exterior assembly areas and procedures for \nevacuation.\n\n❖ In the event that an emergency does occur, \nemployees must be prepared to assist in the \nevacuation or relocation of occupants. This \ntraining will vary widely from one occupancy \ntype to another. In a high-rise building only \nsome of the occupants will be evacuated at a \n-",
      "chapter_id": "ch4",
      "section_id": "sec406"
    },
    {
      "page": 123,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n293 \n \ntime, whereas a school will evacuate all \noccupants at once. This section requires that \nthe training occurs. \n406.3.3 Fire safety training. Employees assigned \nfire-fighting duties shall be trained to know the \nlocations and proper use of portable fire \nextinguishers \nor \nother \nmanual \nfire-fighting \nequipment and the protective clothing or equipment \nrequired for its safe and proper use. \n❖ \nAny time employees are to take specific action \nduring a fire event, proper training is required. \nThis section holds the building owner or \noperator responsible for making sure the \ntraining occurs. \n406.3.4 Emergency lockdown training. Where a \nfacility has a lockdown plan, employees shall be \ntrained on their assigned duties and procedures in \nthe event of an emergency lockdown. \n❖ \nIf a facility has created a lockdown plan, the \nstaff needs to be versed in the plan’s contents. \nTraining should be scheduled so that all staff \nmembers on all shifts or occupants, as \napplicable, have an opportunity to participate. \nPractice makes perfect, and when it comes to \neffective lockdowns, there is no substitute for \ntraining at regular intervals so that all staff and \noccupants are familiar with the plan’s details \nand \ntheir \nparticular \nresponsibilities \nin \nimplementing it. Drills should be scheduled to \ntest the plan by varying conditions, forcing \noccupants to adapt and respond instinctively to \nemergencies without panicking and allowing \nthe staff to identify weaknesses in the \npreparations. \n \nMany conditions can conspire to affect \nlockdown success and drills should incorporate \nsome allowance for unanticipated conditions \nas may be appropriate for the occupancy. \nDiscovering deficiencies in the plan should be \nencouraged, and every opportunity should be \ntaken to improve the plans (see also \ncommentary, Section 404.2.3.2). \nSECTION 407 HAZARD \nCOMMUNICATION \n407.1 General.  The provisions of Sections \n407.2through 407.7shall be applicable where \nhazardous materials subject to permits under \nSection 5001.5 are located on the premises or where \nrequired by the Fire official. \n❖ \nThis section is specific to buildings and facilities \nthat contain hazardous materials over the \npermitted amounts listed in Section 105.5. \nKnowledge \nrelated \nto \nwhich \nhazardous \nmaterials are on site is critical for several \nreasons. \nFirst, \nit \nassists \nemergency \nresponders in knowing what to expect when \nresponding to a scene. Second, it provides \nemergency responders with an idea of \nincidents that may occur at a building or facility. \nLastly, it provides a better understanding to the \noccupants of the potential hazards present and \nhow to avoid emergencies. \n \nFacilities that store, use or handle hazardous \nmaterials on a large scale generally depend \nheavily on the actions of the employees to \nprevent or minimize hazardous materials \nincidents. Therefore, the occupants play a \nstrong role in the overall protection of the \nbuilding. These types of requirements would, in \nthe past, have been found only within the \nhazardous materials section of the code. \nThese provisions have also been located within \nthis chapter because of the nature of the \ninformation. These requirements are aimed at \npreparing \nboth the \noccupants and \nthe \nemergency responders. Hazardous materials \npresent a wide range of problems because of \nthe significant variation of properties and \nreactions; therefore, a reference to these \nrequirements has been included in Chapter 4. \nThese specific provisions are found in Section \n5001. \n \nThis section states that when subject to permit \nrequirements, hazardous materials must also \nbe addressed. This section has requirements \nfor the submittal of Safety Data Sheets (SDS), \nwhich were formerly called Material Safety \nData Sheets (MSDS); the labeling or marking \nof hazardous materials through placarding and \nrelated identification; training; the compilation, \nwhere required, of both HMIS and HMMP; and \nfinally, the submittal of a closure plan where a \nfacility is being shut down. \n407.2 Safety Data Sheets. Safety Data Sheets \n(SDS) for all hazardous materials shall be either \nreadily available on the premises as a paper copy, \nor where approved, shall be permitted to be readily \nretrievable by electronic access. \n❖ \nSDS \nprovide \ncritical \ninformation \nabout \nindividual chemicals and their related hazards. \nThis section requires that these data sheets be \nreadily available on the premises or, where \nequivalent access can be achieved, as \napproved by the Fire official, they may be \nretrievable by electronic means. This allows \navailability for review by both employees and \nemergency \nresponders. \nAn \nappropriate \nlocation may be the security room at a facility \nor perhaps the main office. These sheets can \npotentially play a role in the response to an \nemergency. For example, if a chemical is noted \non the SDS as being water reactive, depending \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n293 \n \ntime, whereas a school will evacuate all \noccupants at once. This section requires that \nthe training occurs. \n406.3.3 Fire safety training. Employees assigned \nfire-fighting duties shall be trained to know the \nlocations and proper use of portable fire \nextinguishers \nor \nother \nmanual \nfire-fighting \nequipment and the protective clothing or equipment \nrequired for its safe and proper use.",
      "commentary": "Any time employees are to take specific action \nduring a fire event, proper training is required. \nThis section holds the building owner or \noperator responsible for making sure the \ntraining occurs. \n406.3.4 Emergency lockdown training. Where a \nfacility has a lockdown plan, employees shall be \ntrained on their assigned duties and procedures in \nthe event of an emergency lockdown.\n\n❖ If a facility has created a lockdown plan, the \nstaff needs to be versed in the plan’s contents. \nTraining should be scheduled so that all staff \nmembers on all shifts or occupants, as \napplicable, have an opportunity to participate. \nPractice makes perfect, and when it comes to \neffective lockdowns, there is no substitute for \ntraining at regular intervals so that all staff and \noccupants are familiar with the plan’s details \nand \ntheir \nparticular \nresponsibilities \nin \nimplementing it. Drills should be scheduled to \ntest the plan by varying conditions, forcing \noccupants to adapt and respond instinctively to \nemergencies without panicking and allowing \nthe staff to identify weaknesses in the \npreparations. \n \nMany conditions can conspire to affect \nlockdown success and drills should incorporate \nsome allowance for unanticipated conditions \nas may be appropriate for the occupancy. \nDiscovering deficiencies in the plan should be \nencouraged, and every opportunity should be \ntaken to improve the plans (see also \ncommentary, Section 404.2.3.2). \nSECTION 407 HAZARD \nCOMMUNICATION \n407.1 General.  The provisions of Sections \n407.2through 407.7shall be applicable where \nhazardous materials subject to permits under \nSection 5001.5 are located on the premises or where \nrequired by the Fire official.\n\n❖ This section is specific to buildings and facilities \nthat contain hazardous materials over the \npermitted amounts listed in Section 105.5. \nKnowledge \nrelated \nto \nwhich \nhazardous \nmaterials are on site is critical for several \nreasons. \nFirst, \nit \nassists \nemergency \nresponders in knowing what to expect when \nresponding to a scene. Second, it provides \nemergency responders with an idea of \nincidents that may occur at a building or facility. \nLastly, it provides a better understanding to the \noccupants of the potential hazards present and \nhow to avoid emergencies. \n \nFacilities that store, use or handle hazardous \nmaterials on a large scale generally depend \nheavily on the actions of the employees to \nprevent or minimize hazardous materials \nincidents. Therefore, the occupants play a \nstrong role in the overall protection of the \nbuilding. These types of requirements would, in \nthe past, have been found only within the \nhazardous materials section of the code. \nThese provisions have also been located within \nthis chapter because of the nature of the \ninformation. These requirements are aimed at \npreparing \nboth the \noccupants and \nthe \nemergency responders. Hazardous materials \npresent a wide range of problems because of \nthe significant variation of properties and \nreactions; therefore, a reference to these \nrequirements has been included in Chapter 4. \nThese specific provisions are found in Section \n5001. \n \nThis section states that when subject to permit \nrequirements, hazardous materials must also \nbe addressed. This section has requirements \nfor the submittal of Safety Data Sheets (SDS), \nwhich were formerly called Material Safety \nData Sheets (MSDS); the labeling or marking \nof hazardous materials through placarding and \nrelated identification; training; the compilation, \nwhere required, of both HMIS and HMMP; and \nfinally, the submittal of a closure plan where a \nfacility is being shut down. \n407.2 Safety Data Sheets. Safety Data Sheets \n(SDS) for all hazardous materials shall be either \nreadily available on the premises as a paper copy, \nor where approved, shall be permitted to be readily \nretrievable by electronic access.\n\n❖ SDS \nprovide \ncritical \ninformation \nabout \nindividual chemicals and their related hazards. \nThis section requires that these data sheets be \nreadily available on the premises or, where \nequivalent access can be achieved, as \napproved by the Fire official, they may be \nretrievable by electronic means. This allows \navailability for review by both employees and \nemergency \nresponders. \nAn \nappropriate \nlocation may be the security room at a facility \nor perhaps the main office. These sheets can \npotentially play a role in the response to an \nemergency. For example, if a chemical is noted \non the SDS as being water reactive, depending \n-",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 124,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n294 \n \non the level of water reactivity, applying water \nto that spill may not be an appropriate \nresponse. \n407.3 Identification. Individual containers of \nhazardous materials, cartons or packages shall be \nmarked or labeled in accordance with applicable \ngovernment regulations. Buildings, rooms and \nspaces containing hazardous materials shall be \nidentified by hazard warning signs in accordance \nwith Section 5003.5. \n❖ \nThis section requires two activities related to the \nidentification of hazardous materials. First, \nchemicals \nmust \nbe \nspecifically \nlabeled. \nSecond, rooms or areas where the materials \nare located must be specifically labeled. In this \ncase, the code essentially requires placarding \nas defined in Section 5003.5, which references \nNFPA 704. \n407.4 Training. Persons responsible for the \noperation of areas in which hazardous materials are \nstored, dispensed, handled or used shall be familiar \nwith the chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of a fire, leak or spill. Responsible persons \nshall be designated and trained to be liaison \npersonnel for the fire department . These persons \nshall aid the fire department  in preplanning \nemergency responses and identification of where \nhazardous materials are located, and shall have \naccess to Material Safety Data Sheets and be \nknowledgeable in the site emergency response \nprocedures. \n❖ \nThis section requires training specific to the \nhazards of the materials located and used at a \nparticular building or facility. As noted, the \nactions taken will vary based on the hazards \nassociated with the materials. Additionally, this \nsection requires a specific group of persons to \nbe designated as points of contact for the fire \ndepartment . Having specific points of contact \nis critical because it eases planning and \nresponse procedures. These contacts also \nprovide the fire department  with specific \npersons who are more familiar with the hazards \nof the building or facility. The fire department  is \ncharged with responding to many different \nbusinesses within a community. Having \nspecified contacts at facilities containing \nhazardous materials helps them prepare and \nrespond. \n407.5 Hazardous \nMaterials \nInventory \nStatement. Where required by the Fire official, \neach application for a permit shall include a \nHazardous Materials Inventory Statement (HMIS) \nin accordance with Section 5001.5.2. \n❖ \nAn HMIS is further described in Chapter 50 but \nis essentially a document listing all the \nhazardous materials found on site. This \ndocumentation includes information such as \nthe type and amount of specific hazards \nassociated with the material and how it is used. \nAll of this information can be very important for \nemergency planning and preparedness. An \nHMIS is necessary only if the Fire official \nspecifically requires one. See Appendix H for \nfurther information on HMIS and HMMP \npreparation. \n407.6 Hazardous Materials Management Plan. \nWhere required by the Fire official, each \napplication for a permit shall include a Hazardous \nMaterials \nManagement \nPlan \n(HMMP) \nin \naccordance with Section 5001.5.1. The Fire official \nis authorized to accept a similar plan required by \nother regulations. \n❖ \nAs with the HMIS, an HMMP is necessary only \nwhere the Fire official specifically requires one. \nThis document is somewhat different from the \nHMIS in that it is geared to the layout of the \nbuilding and the location and use of the \nhazardous materials. This document provides \na better understanding of how the facility \noperates. This information in turn provides \nmore detailed information to the emergency \nresponders. This plan will also include such \ninformation as the location of aisles; the type \nand \nlocation \nof \nemergency \nequipment \navailable; and location of specific shutoff \nvalves and other operating equipment. The \ndetailed requirements for HMMP are located in \nChapter 50. See Appendix H for further \ninformation on HMIS and HMMP preparation. \n407.7 Facility closure plans. The permit holder \nor applicant shall submit to the Fire official a \nfacility closure plan in accordance with Section \n5001.6.3 to terminate storage, dispensing, handling \nor use of hazardous materials. \n❖ \nIt is important for emergency responders to be \nmade aware of the closure of a plant that uses \nor stores hazardous materials. First, closure \nmeans a readjustment in their planning. \nSecond, the extent of the closure must be \ncommunicated \nso \nthat \nthe \nemergency \nresponders are made aware of hazards that \nmay still be present. Any hazards that are still \npresent may potentially be more dangerous \nsince the facility is now unattended; therefore, \nthe building owner must develop a plan that is \nacceptable to the Fire official. In some cases, a \nfacility will be only temporarily closed, which \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n294 \n \non the level of water reactivity, applying water \nto that spill may not be an appropriate \nresponse. \n407.3 Identification. Individual containers of \nhazardous materials, cartons or packages shall be \nmarked or labeled in accordance with applicable \ngovernment regulations. Buildings, rooms and \nspaces containing hazardous materials shall be \nidentified by hazard warning signs in accordance \nwith Section 5003.5.",
      "commentary": "This section requires two activities related to the \nidentification of hazardous materials. First, \nchemicals \nmust \nbe \nspecifically \nlabeled. \nSecond, rooms or areas where the materials \nare located must be specifically labeled. In this \ncase, the code essentially requires placarding \nas defined in Section 5003.5, which references \nNFPA 704. \n407.4 Training. Persons responsible for the \noperation of areas in which hazardous materials are \nstored, dispensed, handled or used shall be familiar \nwith the chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of a fire, leak or spill. Responsible persons \nshall be designated and trained to be liaison \npersonnel for the fire department . These persons \nshall aid the fire department  in preplanning \nemergency responses and identification of where \nhazardous materials are located, and shall have \naccess to Material Safety Data Sheets and be \nknowledgeable in the site emergency response \nprocedures.\n\n❖ This section requires training specific to the \nhazards of the materials located and used at a \nparticular building or facility. As noted, the \nactions taken will vary based on the hazards \nassociated with the materials. Additionally, this \nsection requires a specific group of persons to \nbe designated as points of contact for the fire \ndepartment . Having specific points of contact \nis critical because it eases planning and \nresponse procedures. These contacts also \nprovide the fire department  with specific \npersons who are more familiar with the hazards \nof the building or facility. The fire department  is \ncharged with responding to many different \nbusinesses within a community. Having \nspecified contacts at facilities containing \nhazardous materials helps them prepare and \nrespond. \n407.5 Hazardous \nMaterials \nInventory \nStatement. Where required by the Fire official, \neach application for a permit shall include a \nHazardous Materials Inventory Statement (HMIS) \nin accordance with Section 5001.5.2.\n\n❖ An HMIS is further described in Chapter 50 but \nis essentially a document listing all the \nhazardous materials found on site. This \ndocumentation includes information such as \nthe type and amount of specific hazards \nassociated with the material and how it is used. \nAll of this information can be very important for \nemergency planning and preparedness. An \nHMIS is necessary only if the Fire official \nspecifically requires one. See Appendix H for \nfurther information on HMIS and HMMP \npreparation. \n407.6 Hazardous Materials Management Plan. \nWhere required by the Fire official, each \napplication for a permit shall include a Hazardous \nMaterials \nManagement \nPlan \n(HMMP) \nin \naccordance with Section 5001.5.1. The Fire official \nis authorized to accept a similar plan required by \nother regulations.\n\n❖ As with the HMIS, an HMMP is necessary only \nwhere the Fire official specifically requires one. \nThis document is somewhat different from the \nHMIS in that it is geared to the layout of the \nbuilding and the location and use of the \nhazardous materials. This document provides \na better understanding of how the facility \noperates. This information in turn provides \nmore detailed information to the emergency \nresponders. This plan will also include such \ninformation as the location of aisles; the type \nand \nlocation \nof \nemergency \nequipment \navailable; and location of specific shutoff \nvalves and other operating equipment. The \ndetailed requirements for HMMP are located in \nChapter 50. See Appendix H for further \ninformation on HMIS and HMMP preparation. \n407.7 Facility closure plans. The permit holder \nor applicant shall submit to the Fire official a \nfacility closure plan in accordance with Section \n5001.6.3 to terminate storage, dispensing, handling \nor use of hazardous materials.\n\n❖ It is important for emergency responders to be \nmade aware of the closure of a plant that uses \nor stores hazardous materials. First, closure \nmeans a readjustment in their planning. \nSecond, the extent of the closure must be \ncommunicated \nso \nthat \nthe \nemergency \nresponders are made aware of hazards that \nmay still be present. Any hazards that are still \npresent may potentially be more dangerous \nsince the facility is now unattended; therefore, \nthe building owner must develop a plan that is \nacceptable to the Fire official. In some cases, a \nfacility will be only temporarily closed, which \n-",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 125,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n295 \n \nwould mean maintaining a permit and \ncontinuing inspections. \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n295 \n \nwould mean maintaining a permit and \ncontinuing inspections. \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 126,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n296 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Evacuation Planning Guide for Stadiums. Washington, DC: U.S. Department of Homeland Security, \n2008. \n2. SFPE Engineering Guide: Fire Safety for Very Tall Buildings (ICC and SFPE 2013) \n3. Egress Design Solutions (Tubbs and Meacham 2005). \n \n \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n296 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Evacuation Planning Guide for Stadiums. Washington, DC: U.S. Department of Homeland Security, \n2008. \n2. SFPE Engineering Guide: Fire Safety for Very Tall Buildings (ICC and SFPE 2013) \n3. Egress Design Solutions (Tubbs and Meacham 2005). \n \n \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 127,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n297 \n \nTABLES AND FIGURES OF CHAPTER 4 \n \nTABLE 405.3 \nFIRE AND EVACUATION DRILL FREQUENCY AND PARTICIPATION \n \nGROUP OR OCCUPANCY \nFREQUENCY \nPARTICIPATION \nGroup A \nQuarterly \nEmployees \nGroup Bb \nAnnually \nAll occupants \nGroup Bb, c (Ambulatory care facilities) \nAnnually \nEmployees \nGroup Bb (Clinic, outpatient) \nAnnually \nEmployees \nGroup E \nMonthlya \nAll occupants \nGroup F \nAnnually \nEmployees \nGroup I-1 \nSemiannually on each shift \nAll occupants \nGroup I-2 \nQuarterly on each shifta \nEmployees \nGroup I-3 \nQuarterly on each shifta \nEmployees \nGroup I-4 \nMonthly on each shifta \nAll occupants \nGroup R-1 \nQuarterly on each shift \nEmployees \nGroup R-2d \nFour annually \nAll occupants \nGroup R-4 \nSemiannually on each shifta \nAll occupants \na. In severe climates, the Fire official shall have the authority to modify the emergency evacuation drill frequency. \nb. Emergency evacuation drills are required in Group B buildings having an occupant load of 500 or more persons or more \nthan 100 persons above or below the lowest level of exit discharge. \nc. Emergency evacuation drills are required in ambulatory care facilities in accordance with Section 403.3.1. \nd. Emergency evacuation drills in Group R-2 college and university buildings shall be in accordance with Section 403.9.2.1. \nOther Group R-2 occupancies shall be in accordance with Section 403.9.2.2. \n \n \nCommentary FIGURE 403.7.3.6 \nTACTILE CODING OF INSTITUTIONAL KEYS \n \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n297 \n \nTABLES AND FIGURES OF CHAPTER 4 \n \nTABLE 405.3 \nFIRE AND EVACUATION DRILL FREQUENCY AND PARTICIPATION \n \nGROUP OR OCCUPANCY \nFREQUENCY \nPARTICIPATION \nGroup A \nQuarterly \nEmployees \nGroup Bb \nAnnually \nAll occupants \nGroup Bb, c (Ambulatory care facilities) \nAnnually \nEmployees \nGroup Bb (Clinic, outpatient) \nAnnually \nEmployees \nGroup E \nMonthlya \nAll occupants \nGroup F \nAnnually \nEmployees \nGroup I-1 \nSemiannually on each shift \nAll occupants \nGroup I-2 \nQuarterly on each shifta \nEmployees \nGroup I-3 \nQuarterly on each shifta \nEmployees \nGroup I-4 \nMonthly on each shifta \nAll occupants \nGroup R-1 \nQuarterly on each shift \nEmployees \nGroup R-2d \nFour annually \nAll occupants \nGroup R-4 \nSemiannually on each shifta \nAll occupants \na. In severe climates, the Fire official shall have the authority to modify the emergency evacuation drill frequency. \nb. Emergency evacuation drills are required in Group B buildings having an occupant load of 500 or more persons or more \nthan 100 persons above or below the lowest level of exit discharge. \nc. Emergency evacuation drills are required in ambulatory care facilities in accordance with Section 403.3.1. \nd. Emergency evacuation drills in Group R-2 college and university buildings shall be in accordance with Section 403.9.2.1. \nOther Group R-2 occupancies shall be in accordance with Section 403.9.2.2. \n \n \nCommentary FIGURE 403.7.3.6 \nTACTILE CODING OF INSTITUTIONAL KEYS \n \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 128,
      "text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n298 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n298 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 129,
      "text": "Part III—Building and Equipment Design Features \n \n  \nSBC 801-CC-2024 \n299 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart III—Building and Equipment Design Features \n-\n",
      "code_text": "Part III—Building and Equipment Design Features \n \n  \nSBC 801-CC-2024 \n299 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart III—Building and Equipment Design Features \n-",
      "commentary": "",
      "chapter_id": "ch4",
      "section_id": "sec407"
    },
    {
      "page": 130,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n300 \n \n—FIRE SERVICE FEATURES \n❖ \nGeneral Comments \n \nThe requirements of this chapter apply to all \noccupancies and pertain to access roads, \naccess to building openings and roofs, \npremises identification, key boxes, hazards to \nfire fighters, fire protection water supplies, fire \ncommand centers, fire department  access to \nequipment \nand \nin-building, \ntwo-way \nemergency responder communication system \ncoverage. \n❖ \nPurpose \n \nThis chapter contains the requirements for fire \nservice access to the property that is to be \nprotected, including access roads, security \ndevices and access through openings in the \nbuilding. \n \nThe chapter also addresses fire fighter \nhazards, the requirements for a fire department  \ncommand center and fire fighter access to \nequipment, \nsuch \nas \nfire \nsuppression \nequipment, \nair-handling \nequipment, \nemergency power equipment and access to \nthe roof. In addition, this chapter addresses the \nfire protection water supply. \n \nFinally, this chapter addresses in-building, two-\nway emergency responder communication \nsystem coverage so that emergency personnel \ncan communicate during a fire or emergency at \nthe scene of the fire. \nSECTION 501 GENERAL \n501.1 Scope. Fire service features for buildings, \nstructures and premises shall comply with this \nchapter. \n❖ \nThis chapter contains requirements that will \nenable the fire service to respond to an \nemergency on the premises of a building or \nstructure. \n501.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nPermits must be obtained from the Fire official. \nPermit fees, if any, must be paid prior to the \nissuance of the permit. There are two types of \npermits: operational and construction. The \noperational permits required by this section are \nfor the use or operation of fire protection valves \nand fire hydrants (see Section 105.5.17) or the \nuse or removal from service of a private fire \nhydrant \n(see \nSection \n105.5.41) \nThe \nconstruction permit (see Section 105.6.18) \nallows the applicant to install or modify private \nfire hydrants. See Section 105 for additional \ninformation on permits. \n501.3 Construction documents. Construction \ndocuments for proposed fire apparatus access, \nlocation of fire lanes, security gates across fire \napparatus access roads and construction documents \nand hydraulic calculations for fire hydrant systems \nshall be submitted to the fire department  for review \nand approval prior to construction. \n❖ \nThe integrity of the design of fire apparatus \naccess roads and private fire hydrant systems \nis critical to successful fire department  \noperations in protecting lives and property. \nConstruction documents must be drawn to \nscale and clearly show the details of the \nindicated features in order for the fire \ndepartment  to properly evaluate fire service \nfeatures and issue approvals. While this \nsection is primarily for new installations, if a \nsecurity gate was not on the original \nconstruction plans for fire apparatus access, \nthis section reinforces that a security gate \ninstalled at a later time requires a construction \nplan to be submitted and approved prior to \nconstruction. \n501.3.1 Site safety plan. The owner or owner’s \nauthorized agent shall be responsible for the \ndevelopment, implementation and maintenance of \nan approved written site safety plan in accordance \nwith Section 3303. \n❖ \nThis section places the responsibility for a site \nsafety plan, as required by Section 3303, on \nthe owner. This section is appropriately located \nunder construction documents. The site safety \nplan is required to document items such as \nprocedures for reporting emergencies; fire \ndepartment  access routes; and locations of fire \nprotection equipment, including fire department  \nconnections and fire hydrants. \n501.4 Timing \nof \ninstallation. \nWhere \nfire \napparatus access roads or a water supply for fire \nprotection are required to be installed, such \nprotection shall be installed and made serviceable \nprior to and during the time of construction except \nwhen approved alternative methods of protection \nare provided. Temporary street signs shall be \ninstalled \nat \neach \nstreet \nintersection \nwhere \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n300 \n \n—FIRE SERVICE FEATURES",
      "commentary": "General Comments \n \nThe requirements of this chapter apply to all \noccupancies and pertain to access roads, \naccess to building openings and roofs, \npremises identification, key boxes, hazards to \nfire fighters, fire protection water supplies, fire \ncommand centers, fire department  access to \nequipment \nand \nin-building, \ntwo-way \nemergency responder communication system \ncoverage.\n\n❖ Purpose \n \nThis chapter contains the requirements for fire \nservice access to the property that is to be \nprotected, including access roads, security \ndevices and access through openings in the \nbuilding. \n \nThe chapter also addresses fire fighter \nhazards, the requirements for a fire department  \ncommand center and fire fighter access to \nequipment, \nsuch \nas \nfire \nsuppression \nequipment, \nair-handling \nequipment, \nemergency power equipment and access to \nthe roof. In addition, this chapter addresses the \nfire protection water supply. \n \nFinally, this chapter addresses in-building, two-\nway emergency responder communication \nsystem coverage so that emergency personnel \ncan communicate during a fire or emergency at \nthe scene of the fire. \nSECTION 501 GENERAL \n501.1 Scope. Fire service features for buildings, \nstructures and premises shall comply with this \nchapter.\n\n❖ This chapter contains requirements that will \nenable the fire service to respond to an \nemergency on the premises of a building or \nstructure. \n501.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ Permits must be obtained from the Fire official. \nPermit fees, if any, must be paid prior to the \nissuance of the permit. There are two types of \npermits: operational and construction. The \noperational permits required by this section are \nfor the use or operation of fire protection valves \nand fire hydrants (see Section 105.5.17) or the \nuse or removal from service of a private fire \nhydrant \n(see \nSection \n105.5.41) \nThe \nconstruction permit (see Section 105.6.18) \nallows the applicant to install or modify private \nfire hydrants. See Section 105 for additional \ninformation on permits. \n501.3 Construction documents. Construction \ndocuments for proposed fire apparatus access, \nlocation of fire lanes, security gates across fire \napparatus access roads and construction documents \nand hydraulic calculations for fire hydrant systems \nshall be submitted to the fire department  for review \nand approval prior to construction.\n\n❖ The integrity of the design of fire apparatus \naccess roads and private fire hydrant systems \nis critical to successful fire department  \noperations in protecting lives and property. \nConstruction documents must be drawn to \nscale and clearly show the details of the \nindicated features in order for the fire \ndepartment  to properly evaluate fire service \nfeatures and issue approvals. While this \nsection is primarily for new installations, if a \nsecurity gate was not on the original \nconstruction plans for fire apparatus access, \nthis section reinforces that a security gate \ninstalled at a later time requires a construction \nplan to be submitted and approved prior to \nconstruction. \n501.3.1 Site safety plan. The owner or owner’s \nauthorized agent shall be responsible for the \ndevelopment, implementation and maintenance of \nan approved written site safety plan in accordance \nwith Section 3303.\n\n❖ This section places the responsibility for a site \nsafety plan, as required by Section 3303, on \nthe owner. This section is appropriately located \nunder construction documents. The site safety \nplan is required to document items such as \nprocedures for reporting emergencies; fire \ndepartment  access routes; and locations of fire \nprotection equipment, including fire department  \nconnections and fire hydrants. \n501.4 Timing \nof \ninstallation. \nWhere \nfire \napparatus access roads or a water supply for fire \nprotection are required to be installed, such \nprotection shall be installed and made serviceable \nprior to and during the time of construction except \nwhen approved alternative methods of protection \nare provided. Temporary street signs shall be \ninstalled \nat \neach \nstreet \nintersection \nwhere \n-",
      "chapter_id": "ch5",
      "section_id": "sec501"
    },
    {
      "page": 131,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n301 \n \nconstruction of new roadways allows passage by \nvehicles in accordance with Section 505.2. \n❖ \nBuildings \nunder \nconstruction \nare \nquite \nvulnerable \nto \nfire \nand \nother \ntypes \nof \nconstruction incidents, such as injuries from \nfalling objects. Access roads and water for fire \nprotection \nare \nessential \nfor \nfire-fighting \npurposes. Temporary street signs are also \nvaluable to emergency responders because \nthe streets in new developments will most likely \nnot be familiar to them or be on their maps. \n \nMarked access roads and an emergency water \nsupply should be in place before any large \namount of combustible building materials is \nplaced on site and before any construction is \ninitiated. \nSECTION 502 DEFINITIONS \n502.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AGENCY. \n• FIRE APPARATUS ACCESS ROAD. \n• FIRE COMMAND CENTER. \n• FIRE DEPARTMENT  MASTER KEY. \n• FIRE LANE. \n• KEY BOX. \n• TRAFFIC CALMING DEVICES. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (also see the commentary to Section \n201 through 201.4). \nSECTION 503 FIRE APPARATUS \nACCESS ROADS \n503.1 Where required. Fire apparatus access \nroads shall be provided and maintained in \naccordance with Sections 503.1.1through 503.1.3. \n❖ \nThis section introduces the requirements for \ndedicated fire apparatus access roads serving \nnew and relocated buildings in the jurisdiction. \nThe requirements are to be established in \ncoordination \nwith \nthe \nfire \nservice \nto \naccommodate the jurisdiction’s fire apparatus \nand equipment. The requirements are intended \nto provide the fire department  with sufficient \naccess to buildings to enable efficient fire \nsuppression and rescue operations. \n503.1.1 Buildings and facilities. Approved fire \napparatus access roads shall be provided for every \nfacility, building or portion of a building hereafter \nconstructed or moved into or within the jurisdiction. \nThe fire apparatus access road shall comply with the \nrequirements of this section and shall extend to \nwithin 45 m of all portions of the facility and all \nportions of the exterior walls of the first story of the \nbuilding as measured by an approved route around \nthe exterior of the building or facility. \nExceptions: \n1. The Fire official is authorized to increase the \ndimension of 45 m where any of the \nfollowing conditions occur: \n1.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n1.2. Fire apparatus access roads cannot be \ninstalled because of location on property, \ntopography, waterways, nonnegotiable \ngrades or other similar conditions, and an \napproved alternative means of fire \nprotection is provided. \n1.3. There are not more than two Group \nR-3 or Group U occupancies. \n2. Where approved by the Fire official, fire \napparatus access roads shall be permitted to \nbe \nexempted \nor \nmodified \nfor \nsolar \nphotovoltaic power generation facilities. \n❖ \nThis section establishes a requirement for a fire \napparatus access road and the maximum \ndistance from buildings or facilities to fire \napparatus access roads. The provisions are \nintended to limit the maximum length of hose \nneeded to reach any point along the exterior of \na building or facility from a fire department  \nvehicle. Large-area buildings may require a fire \napparatus access road on all four sides. An \naccess road is required to extend to within 45 \nm of all portions along the exterior wall of the \ngrade level story of each new or relocated \nbuilding [see Commentary Figure 503.1.1(1)]. \nThe 45 m distance is based on the standard \nlength of preconnected hoses carried on fire \napparatus and is not intended to be measured \nto any point within the building. \n \nA long, narrow building may require fire \ndepartment  access roads on two sides only, if \nall portions of the exterior of the grade level \nstory are within 45 m of the access road [see \nCommentary Figure 503.1.1(2)]. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n301 \n \nconstruction of new roadways allows passage by \nvehicles in accordance with Section 505.2.",
      "commentary": "Buildings \nunder \nconstruction \nare \nquite \nvulnerable \nto \nfire \nand \nother \ntypes \nof \nconstruction incidents, such as injuries from \nfalling objects. Access roads and water for fire \nprotection \nare \nessential \nfor \nfire-fighting \npurposes. Temporary street signs are also \nvaluable to emergency responders because \nthe streets in new developments will most likely \nnot be familiar to them or be on their maps. \n \nMarked access roads and an emergency water \nsupply should be in place before any large \namount of combustible building materials is \nplaced on site and before any construction is \ninitiated. \nSECTION 502 DEFINITIONS \n502.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AGENCY. \n• FIRE APPARATUS ACCESS ROAD. \n• FIRE COMMAND CENTER. \n• FIRE DEPARTMENT  MASTER KEY. \n• FIRE LANE. \n• KEY BOX. \n• TRAFFIC CALMING DEVICES.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (also see the commentary to Section \n201 through 201.4). \nSECTION 503 FIRE APPARATUS \nACCESS ROADS \n503.1 Where required. Fire apparatus access \nroads shall be provided and maintained in \naccordance with Sections 503.1.1through 503.1.3.\n\n❖ This section introduces the requirements for \ndedicated fire apparatus access roads serving \nnew and relocated buildings in the jurisdiction. \nThe requirements are to be established in \ncoordination \nwith \nthe \nfire \nservice \nto \naccommodate the jurisdiction’s fire apparatus \nand equipment. The requirements are intended \nto provide the fire department  with sufficient \naccess to buildings to enable efficient fire \nsuppression and rescue operations. \n503.1.1 Buildings and facilities. Approved fire \napparatus access roads shall be provided for every \nfacility, building or portion of a building hereafter \nconstructed or moved into or within the jurisdiction. \nThe fire apparatus access road shall comply with the \nrequirements of this section and shall extend to \nwithin 45 m of all portions of the facility and all \nportions of the exterior walls of the first story of the \nbuilding as measured by an approved route around \nthe exterior of the building or facility. \nExceptions: \n1. The Fire official is authorized to increase the \ndimension of 45 m where any of the \nfollowing conditions occur: \n1.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n1.2. Fire apparatus access roads cannot be \ninstalled because of location on property, \ntopography, waterways, nonnegotiable \ngrades or other similar conditions, and an \napproved alternative means of fire \nprotection is provided. \n1.3. There are not more than two Group \nR-3 or Group U occupancies. \n2. Where approved by the Fire official, fire \napparatus access roads shall be permitted to \nbe \nexempted \nor \nmodified \nfor \nsolar \nphotovoltaic power generation facilities.\n\n❖ This section establishes a requirement for a fire \napparatus access road and the maximum \ndistance from buildings or facilities to fire \napparatus access roads. The provisions are \nintended to limit the maximum length of hose \nneeded to reach any point along the exterior of \na building or facility from a fire department  \nvehicle. Large-area buildings may require a fire \napparatus access road on all four sides. An \naccess road is required to extend to within 45 \nm of all portions along the exterior wall of the \ngrade level story of each new or relocated \nbuilding [see Commentary Figure 503.1.1(1)]. \nThe 45 m distance is based on the standard \nlength of preconnected hoses carried on fire \napparatus and is not intended to be measured \nto any point within the building. \n \nA long, narrow building may require fire \ndepartment  access roads on two sides only, if \nall portions of the exterior of the grade level \nstory are within 45 m of the access road [see \nCommentary Figure 503.1.1(2)]. \n-",
      "chapter_id": "ch5",
      "section_id": "sec502"
    },
    {
      "page": 132,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n302 \n \n \nSmall buildings may require an access road on \none side only, if the access road is within 45 m \nof all portions of the grade level floor [see \nCommentary Figure 503.1.1(3)]. \n \nIn a case where new construction creates an \naddition (“... portion of a building hereafter \nconstructed ...”) to an existing building, the new \nbuilding as completed should be evaluated as \nit relates to compliance with this section \nbecause the new addition increases the fuel \nload and potential fire-fighting complications. \nAn addition to a building may require the \nconstruction of a new fire apparatus access \nroad or the reconfiguration of an existing fire \napparatus access road. This is consistent with \nthe prescriptive compliance method provisions \nof Section 502.1 of SBC 901, which require that \nthe “... existing building or structure together \nwith the addition are not less complying ... than \nthe existing building or structure ... was prior to \nthe addition.” This is also consistent with SBC \n901 Section 1101.2, which states, “An addition \nshall not create or extend any nonconformity in \nthe existing building to which the addition is \nbeing made with regard to accessibility, \nstructural strength, fire safety, means of \negress, or the capacity of mechanical, \nplumbing, or electrical systems.” In other \nwords, an existing, nonconforming condition \nshould not be made more nonconforming by \nconstruction of the addition. Note also that, \nsince an addition is an increase in the area or \nheight of an existing building, where a new \nbuilding is erected immediately adjacent to an \nexisting building, and they are separated by a \nfire wall constructed in accordance with \nSection 706 of SBC 901, they are considered a \nseparate building, not an addition to the \nexisting structure. In that scenario, only the \nnew building would be subject to this section. \nIn any event, each case must be evaluated \nindependently, especially if site topography or \nother conditions can slow or limit the response. \n \nCondition 1.1 of Exception 1 states that the 45 \nm distance may be increased, with the approval \nof the Fire official, when the building \nis \nequipped throughout with an NFPA 13, 13R or \n13D automatic sprinkler system, as applicable. \nThe code does not give the Fire official \nguidance on how much of an increase over 45 \nm is reasonable. The Fire official must make \nthe determination based on the response \ncapabilities of his or her emergency response \nunits and the anticipated magnitude of the \nincident. \n \nThe “alternative means” in Condition 1.2 of \nException 1 may include standpipes, automatic \nsprinklers, remote fire department  connections \nor additional fire hydrants. \n \nThe Group R-3 facilities noted in Condition 1.3 \nof Exception 1 include one-and two-family \ndwellings and townhouses not falling within the \nscope of SBC 1101/1102; care facilities that \naccommodate five or fewer people; and \ncongregate living facilities (non-transient) with \n16 or fewer persons or congregate living \nfacilities (transient) with 10 or fewer persons, \namong others. Group U occupancies are utility \nand miscellaneous accessory buildings or \nstructures. Note that, since Section 903.2.8.1 \nrequires that Group R-3 buildings be equipped \nthroughout with automatic sprinkler systems, \nthis condition is redundant with Condition 1.1. \nNote also that there is no exception for non-\nsprinklered \nbuildings \nbuilt \nunder \nSBC \n1101/1102. See “Occupancy Classification” for \nthe definitions of “Residential Group R” and \n“Miscellaneous Group U” in Section 202; SBC \n1101/1102 Commentary of Section 101.2; and \nSBC 201 Commentary, Section 310.1. \n \nException 2 addresses photovoltaic panel \nsystem/ array power generation facilities and \nprovides \nguidance \nto \njurisdictions \nin \ndetermining if a fire apparatus road is needed \nfor hazard mitigation or if it can be exempted. \nConsideration must be given to the purpose of \nfire apparatus access roads within these \nfacilities and how the provisions would be \napplied. Several issues arise when applying \nSection 503of the code to ground-mounted \nphotovoltaic \nsystems/ \narrays. \nWhen \nconsidering the issues listed below, the Fire \nofficial should also consider other available \ncode requirements that provide for appropriate \nhazard mitigation and risk reduction. Issues for \nconsideration include: \n1. \nRisk/hazard to be mitigated. \n2. \nRisk/hazard to fire fighters or other \nemergency responders. \n3. \nInterest of public safety and welfare. \n4. \nEconomics. \n5. \nIntended access use. \n6. \nFuel load of the facility and adjacent areas \nthat impact the facility. \n7. \nArray \nconfiguration \n(tightly \nspaced, \naccess aisles, height). \n8. \nActual hazard to public safety and welfare. \n \nA question that often arises is whether code \nrequirements pertaining to fire apparatus \naccess roads are intended to be applicable to \nresidential development sites upon which \nbuildings are constructed under the provisions \nof SBC 1101/1102. For information on this \ntopic, see the commentary to Section 102.5. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n302 \n \n \nSmall buildings may require an access road on \none side only, if the access road is within 45 m \nof all portions of the grade level floor [see \nCommentary Figure 503.1.1(3)]. \n \nIn a case where new construction creates an \naddition (“... portion of a building hereafter \nconstructed ...”) to an existing building, the new \nbuilding as completed should be evaluated as \nit relates to compliance with this section \nbecause the new addition increases the fuel \nload and potential fire-fighting complications. \nAn addition to a building may require the \nconstruction of a new fire apparatus access \nroad or the reconfiguration of an existing fire \napparatus access road. This is consistent with \nthe prescriptive compliance method provisions \nof Section 502.1 of SBC 901, which require that \nthe “... existing building or structure together \nwith the addition are not less complying ... than \nthe existing building or structure ... was prior to \nthe addition.” This is also consistent with SBC \n901 Section 1101.2, which states, “An addition \nshall not create or extend any nonconformity in \nthe existing building to which the addition is \nbeing made with regard to accessibility, \nstructural strength, fire safety, means of \negress, or the capacity of mechanical, \nplumbing, or electrical systems.” In other \nwords, an existing, nonconforming condition \nshould not be made more nonconforming by \nconstruction of the addition. Note also that, \nsince an addition is an increase in the area or \nheight of an existing building, where a new \nbuilding is erected immediately adjacent to an \nexisting building, and they are separated by a \nfire wall constructed in accordance with \nSection 706 of SBC 901, they are considered a \nseparate building, not an addition to the \nexisting structure. In that scenario, only the \nnew building would be subject to this section. \nIn any event, each case must be evaluated \nindependently, especially if site topography or \nother conditions can slow or limit the response. \n \nCondition 1.1 of Exception 1 states that the 45 \nm distance may be increased, with the approval \nof the Fire official, when the building \nis \nequipped throughout with an NFPA 13, 13R or \n13D automatic sprinkler system, as applicable. \nThe code does not give the Fire official \nguidance on how much of an increase over 45 \nm is reasonable. The Fire official must make \nthe determination based on the response \ncapabilities of his or her emergency response \nunits and the anticipated magnitude of the \nincident. \n \nThe “alternative means” in Condition 1.2 of \nException 1 may include standpipes, automatic \nsprinklers, remote fire department  connections \nor additional fire hydrants. \n \nThe Group R-3 facilities noted in Condition 1.3 \nof Exception 1 include one-and two-family \ndwellings and townhouses not falling within the \nscope of SBC 1101/1102; care facilities that \naccommodate five or fewer people; and \ncongregate living facilities (non-transient) with \n16 or fewer persons or congregate living \nfacilities (transient) with 10 or fewer persons, \namong others. Group U occupancies are utility \nand miscellaneous accessory buildings or \nstructures. Note that, since Section 903.2.8.1 \nrequires that Group R-3 buildings be equipped \nthroughout with automatic sprinkler systems, \nthis condition is redundant with Condition 1.1. \nNote also that there is no exception for non-\nsprinklered \nbuildings \nbuilt \nunder \nSBC \n1101/1102. See “Occupancy Classification” for \nthe definitions of “Residential Group R” and \n“Miscellaneous Group U” in Section 202; SBC \n1101/1102 Commentary of Section 101.2; and \nSBC 201 Commentary, Section 310.1. \n \nException 2 addresses photovoltaic panel \nsystem/ array power generation facilities and \nprovides \nguidance \nto \njurisdictions \nin \ndetermining if a fire apparatus road is needed \nfor hazard mitigation or if it can be exempted. \nConsideration must be given to the purpose of \nfire apparatus access roads within these \nfacilities and how the provisions would be \napplied. Several issues arise when applying \nSection 503of the code to ground-mounted \nphotovoltaic \nsystems/ \narrays. \nWhen \nconsidering the issues listed below, the Fire \nofficial should also consider other available \ncode requirements that provide for appropriate \nhazard mitigation and risk reduction. Issues for \nconsideration include: \n1. \nRisk/hazard to be mitigated. \n2. \nRisk/hazard to fire fighters or other \nemergency responders. \n3. \nInterest of public safety and welfare. \n4. \nEconomics. \n5. \nIntended access use. \n6. \nFuel load of the facility and adjacent areas \nthat impact the facility. \n7. \nArray \nconfiguration \n(tightly \nspaced, \naccess aisles, height). \n8. \nActual hazard to public safety and welfare. \n \nA question that often arises is whether code \nrequirements pertaining to fire apparatus \naccess roads are intended to be applicable to \nresidential development sites upon which \nbuildings are constructed under the provisions \nof SBC 1101/1102. For information on this \ntopic, see the commentary to Section 102.5. \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec502"
    },
    {
      "page": 133,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n303 \n \n \nAnother question that arises is whether this \nsection is intended to preclude locating a new \nbuilding directly on a lot line, often referred to \nas a “zero lot line building.” While it is true that \nsome very large area buildings may require a \nfire apparatus access road on all four sides, \nthis section does not specifically deal with \nexterior walls that may be located on the lot line \nin such buildings where the distance to a \nportion of that wall exceeds 45 m from a fire \napparatus access road. As such, the Fire \nofficial must determine the code’s application in \naccordance with Section 102.9 and in \nconsideration of the exception to this section. \n \nIn determining the application, however, it \nshould be considered that, in order for the fire \ndepartment  access contemplated by this \nsection to be effective, an exterior wall would \nneed to have openings in it through which \naccess to the interior of the building could be \nachieved by hose streams or personnel. In the \ncase of an exterior wall constructed on a \nproperty line with a zero-meter fire separation \ndistance, Table 705.5 of SBC 201 requires that \nsuch walls have a fire-resistance rating of \nbetween 1 and 3 hours (depending on the \noccupancy group assigned to the building) \nand SBC 201 Section and Table 705.8 require \nthat such walls be without any openings. As \nsuch, access to the first (or any) floor level of \nthat exterior wall would appear to provide little \nor no tactical usefulness to the fire department, \nespecially if code complying access is provided \nto other sides of the building. \n503.1.2 Additional access. The Fire official is \nauthorized to require more than one fire apparatus \naccess road based on the potential for impairment \nof a single road by vehicle congestion, condition of \nterrain, climatic conditions or other factors that \ncould limit access. \n❖ \nAdditional access roads may be required by \nthe Fire official based on his or her knowledge \nof traffic patterns, local weather conditions, \nterrain or the anticipated magnitude of a \npotential incident. \n503.1.3 High-piled \nstorage. \nFire \ndepartment  \nvehicle access to buildings used for high-piled \ncombustible storage shall comply with the \napplicable provisions of Chapter 32. \n❖ \nChapter 32 has special requirements for \nbuilding access in occupancies with high-piled \nstorage, but the requirements for fire apparatus \naccess roads are the same as those required \nin this chapter. \n503.2 Specifications. Fire apparatus access roads \nshall be installed and arranged in accordance with \nSections 503.2.1 through 503.2.8. \n❖ \nThe dimensions of fire department  access \nroads are based on the size, height and turning \nradius of emergency vehicles and the fact that \nemergency vehicles may be required to pass \neach other on the access road. \n503.2.1 Dimensions. Fire apparatus access roads \nshall have an unobstructed width of not less than 6 \nm, exclusive of shoulders, except for approved \nsecurity gates in accordance with Section 503.6, and \nan unobstructed vertical clearance of not less than 4 \nm. \n❖ \nThe dimensions in this section are established \nto \ngive \nfire \napparatus \ncontinuous \nand \nunobstructed access to buildings and facilities. \n \nThis section requires that the unobstructed \nwidth of a fire apparatus access road must not \nbe less than 6 m. The intent of the minimum 6 \nm width is to provide space for fire apparatus \nto pass one another during fire-ground \noperations. The need to pass may occur when \nengines are parked for hydrant hook-up, laying \nhose or when trucks are performing aerial \nladder operations. When an engine company is \nconnected to a fire hydrant parallel to the curb \nusing a front suction connection and using a \nside-discharge port on the pump, the horizontal \ndistance that is needed to make a no-kink bend \nin the discharge fire hose can be considerable, \nespecially when a large-diameter hose (LDH) is \nbeing used. The roadway width needed to \naccommodate such a common operational \nscenario would be the width of the apparatus \nplus the no-kink bending radius of the \ndischarge hose, leaving minimal roadway width \nfor other apparatus to squeeze by, if needed. \nIncluding adjacent road shoulders in the 6 m \nwidth measurement could yield substandard \nand inadequate driving surfaces for apparatus \nand, as such, shoulders are not to be included \nin the minimum width. \n \nThe minimum vertical clearance of 4115 mm is \nthe standard clearance used for highway \nbridges \nand \nunderpasses. \nThe \nvertical \nclearance requirement would apply in cases \nwhere a building or portion of a building, such \nas a canopy or porte-cochere, projects over all \nor a portion of the required width of the fire \napparatus access road. Conversely, if the full \nrequired width of the fire apparatus access \nroad is provided outside of the footprint of the \nprojecting \nbuilding \nelement, \nthe \nvertical \nclearance requirement would not apply. It is not \nintended that all projecting elements be \nconstructed with a 4115 mm vertical clearance, \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n303 \n \n \nAnother question that arises is whether this \nsection is intended to preclude locating a new \nbuilding directly on a lot line, often referred to \nas a “zero lot line building.” While it is true that \nsome very large area buildings may require a \nfire apparatus access road on all four sides, \nthis section does not specifically deal with \nexterior walls that may be located on the lot line \nin such buildings where the distance to a \nportion of that wall exceeds 45 m from a fire \napparatus access road. As such, the Fire \nofficial must determine the code’s application in \naccordance with Section 102.9 and in \nconsideration of the exception to this section. \n \nIn determining the application, however, it \nshould be considered that, in order for the fire \ndepartment  access contemplated by this \nsection to be effective, an exterior wall would \nneed to have openings in it through which \naccess to the interior of the building could be \nachieved by hose streams or personnel. In the \ncase of an exterior wall constructed on a \nproperty line with a zero-meter fire separation \ndistance, Table 705.5 of SBC 201 requires that \nsuch walls have a fire-resistance rating of \nbetween 1 and 3 hours (depending on the \noccupancy group assigned to the building) \nand SBC 201 Section and Table 705.8 require \nthat such walls be without any openings. As \nsuch, access to the first (or any) floor level of \nthat exterior wall would appear to provide little \nor no tactical usefulness to the fire department, \nespecially if code complying access is provided \nto other sides of the building. \n503.1.2 Additional access. The Fire official is \nauthorized to require more than one fire apparatus \naccess road based on the potential for impairment \nof a single road by vehicle congestion, condition of \nterrain, climatic conditions or other factors that \ncould limit access.",
      "commentary": "Additional access roads may be required by \nthe Fire official based on his or her knowledge \nof traffic patterns, local weather conditions, \nterrain or the anticipated magnitude of a \npotential incident. \n503.1.3 High-piled \nstorage. \nFire \ndepartment  \nvehicle access to buildings used for high-piled \ncombustible storage shall comply with the \napplicable provisions of Chapter 32.\n\n❖ Chapter 32 has special requirements for \nbuilding access in occupancies with high-piled \nstorage, but the requirements for fire apparatus \naccess roads are the same as those required \nin this chapter. \n503.2 Specifications. Fire apparatus access roads \nshall be installed and arranged in accordance with \nSections 503.2.1 through 503.2.8.\n\n❖ The dimensions of fire department  access \nroads are based on the size, height and turning \nradius of emergency vehicles and the fact that \nemergency vehicles may be required to pass \neach other on the access road. \n503.2.1 Dimensions. Fire apparatus access roads \nshall have an unobstructed width of not less than 6 \nm, exclusive of shoulders, except for approved \nsecurity gates in accordance with Section 503.6, and \nan unobstructed vertical clearance of not less than 4 \nm.\n\n❖ The dimensions in this section are established \nto \ngive \nfire \napparatus \ncontinuous \nand \nunobstructed access to buildings and facilities. \n \nThis section requires that the unobstructed \nwidth of a fire apparatus access road must not \nbe less than 6 m. The intent of the minimum 6 \nm width is to provide space for fire apparatus \nto pass one another during fire-ground \noperations. The need to pass may occur when \nengines are parked for hydrant hook-up, laying \nhose or when trucks are performing aerial \nladder operations. When an engine company is \nconnected to a fire hydrant parallel to the curb \nusing a front suction connection and using a \nside-discharge port on the pump, the horizontal \ndistance that is needed to make a no-kink bend \nin the discharge fire hose can be considerable, \nespecially when a large-diameter hose (LDH) is \nbeing used. The roadway width needed to \naccommodate such a common operational \nscenario would be the width of the apparatus \nplus the no-kink bending radius of the \ndischarge hose, leaving minimal roadway width \nfor other apparatus to squeeze by, if needed. \nIncluding adjacent road shoulders in the 6 m \nwidth measurement could yield substandard \nand inadequate driving surfaces for apparatus \nand, as such, shoulders are not to be included \nin the minimum width. \n \nThe minimum vertical clearance of 4115 mm is \nthe standard clearance used for highway \nbridges \nand \nunderpasses. \nThe \nvertical \nclearance requirement would apply in cases \nwhere a building or portion of a building, such \nas a canopy or porte-cochere, projects over all \nor a portion of the required width of the fire \napparatus access road. Conversely, if the full \nrequired width of the fire apparatus access \nroad is provided outside of the footprint of the \nprojecting \nbuilding \nelement, \nthe \nvertical \nclearance requirement would not apply. It is not \nintended that all projecting elements be \nconstructed with a 4115 mm vertical clearance, \n-",
      "chapter_id": "ch5",
      "section_id": "sec502"
    },
    {
      "page": 134,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n304 \n \nregardless of whether they encroach on the \nrequired width of a fire apparatus access road. \nAppendix D contains additional guidance on \nfire apparatus access road dimensions. It is \nimportant to note that the appendices are not \nconsidered part of the code unless specifically \nadopted.  \n503.2.2 Authority. The Fire official shall have the \nauthority to require or permit modifications to the \nrequired access widths where they are inadequate \nfor fire or rescue operations or where necessary to \nmeet the public safety objectives of the jurisdiction. \n❖ \nFire department  respond to many types of \nemergency situations and the jurisdictions they \nserve may have traffic safety criteria that \nimpact the design of access roadways used by \nemergency response vehicles. This section \nauthorizes the Fire official to require greater, or \nto allow lesser, access-width dimensions \nbased on the size and maneuverability of the \nanticipated emergency response apparatus, \nincluding \nmutual-aid \napparatus \nfrom \nneighboring communities or agencies, among \nother considerations. \n503.2.3 Surface. Fire apparatus access roads shall \nbe designed and maintained to support the imposed \nloads of fire apparatus and shall be surfaced so as to \nprovide all-weather driving capabilities. \n❖ \nThis provision does not specify a particular type \nof surface. It is written in performance \nlanguage; therefore, the surface must carry the \nload of the anticipated emergency response \nvehicles and be drivable in all kinds of weather. \n \nThe term “all-weather driving capabilities” \nwould typically require some type of paved or \nhard surface. Gravel would be prone to \nproblems in areas subject to heavy rain where \nplowing could reduce the gravel roadbed to \nmud very quickly. Alternatives to concrete or \nasphalt, such as interlocking pavers, may be \nused when approved by the Fire official. \nJurisdictions may benefit from developing a \nlocal \npolicy \noutlining \nspecific \ndesign \nrequirements for fire apparatus access roads to \nclarify local interpretations of the section. The \npolicy should include local requirements for \nsurfacing and include acceptable surfacing \nmaterials. \n503.2.4 Turning radius. The required turning \nradius of a fire apparatus access road shall be \ndetermined by the Fire official. \n❖ \nThe turning radius of an access road should be \nbased on the turning radius of the anticipated \nresponding emergency vehicles and must be \napproved by the Fire official. \n503.2.5 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 m in length shall be provided \nwith an approved area for turning around fire \napparatus. \n❖ \nIn consideration of the hazards inherent in \nattempting to back emergency vehicles, \nespecially larger ones such as tower ladders, \nout of a long dead-end roadway, this section is \nintended to create a safer situation \nby \nrequiring that dead-end access roads over \n45 m be equipped with an approved turnaround \ndesigned \nfor \nthe \nlargest \nanticipated \nemergency-response vehicles. Appendix D \ncontains examples of dead-end turnaround \nconfigurations. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.2.6 Bridges and elevated surfaces. Where a \nbridge or an elevated surface is part of a fire \napparatus access road, the bridge shall be \nconstructed and maintained in accordance with \nAASHTO HB-17. Bridges and elevated surfaces \nshall be designed for a live load sufficient to carry \nthe imposed loads of fire apparatus. Vehicle load \nlimits shall be posted at both entrances to bridges \nwhere required by the Fire official. Where elevated \nsurfaces designed for emergency vehicle use are \nadjacent to surfaces that are not designed for such \nuse, approved barriers, approved signs or both shall \nbe installed and maintained where required by the \nFire official. \n❖ \nBridges and elevated surfaces must be \ncapable of carrying the weight of emergency \nresponse apparatus and must be marked with \nsignage posting the weight limit of the bridge or \nelevated surface. Evaluation of bridges should \nbe done in cooperation with the appropriate \ngovernmental agency having jurisdiction over \nprivate or public roadway bridges. \n503.2.7 Grade. The grade of the fire apparatus \naccess road shall be within the limits established by \nthe Fire official based on the fire department ’s \napparatus. \n❖ \nGenerally, any grade exceeding 10 percent \n[e.g., greater than a 3 m rise in a 30 m length] \nis required to have the approval of the Fire \nofficial. See Appendix D for additional \nguidance on fire apparatus access roads. Note \nthat the appendices are not considered part of \nthe code unless specifically adopted. \n503.2.8 Angles of approach and departure. The \nangles of approach and departure for fire apparatus \naccess roads shall be within the limits established \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n304 \n \nregardless of whether they encroach on the \nrequired width of a fire apparatus access road. \nAppendix D contains additional guidance on \nfire apparatus access road dimensions. It is \nimportant to note that the appendices are not \nconsidered part of the code unless specifically \nadopted.  \n503.2.2 Authority. The Fire official shall have the \nauthority to require or permit modifications to the \nrequired access widths where they are inadequate \nfor fire or rescue operations or where necessary to \nmeet the public safety objectives of the jurisdiction.",
      "commentary": "Fire department  respond to many types of \nemergency situations and the jurisdictions they \nserve may have traffic safety criteria that \nimpact the design of access roadways used by \nemergency response vehicles. This section \nauthorizes the Fire official to require greater, or \nto allow lesser, access-width dimensions \nbased on the size and maneuverability of the \nanticipated emergency response apparatus, \nincluding \nmutual-aid \napparatus \nfrom \nneighboring communities or agencies, among \nother considerations. \n503.2.3 Surface. Fire apparatus access roads shall \nbe designed and maintained to support the imposed \nloads of fire apparatus and shall be surfaced so as to \nprovide all-weather driving capabilities.\n\n❖ This provision does not specify a particular type \nof surface. It is written in performance \nlanguage; therefore, the surface must carry the \nload of the anticipated emergency response \nvehicles and be drivable in all kinds of weather. \n \nThe term “all-weather driving capabilities” \nwould typically require some type of paved or \nhard surface. Gravel would be prone to \nproblems in areas subject to heavy rain where \nplowing could reduce the gravel roadbed to \nmud very quickly. Alternatives to concrete or \nasphalt, such as interlocking pavers, may be \nused when approved by the Fire official. \nJurisdictions may benefit from developing a \nlocal \npolicy \noutlining \nspecific \ndesign \nrequirements for fire apparatus access roads to \nclarify local interpretations of the section. The \npolicy should include local requirements for \nsurfacing and include acceptable surfacing \nmaterials. \n503.2.4 Turning radius. The required turning \nradius of a fire apparatus access road shall be \ndetermined by the Fire official.\n\n❖ The turning radius of an access road should be \nbased on the turning radius of the anticipated \nresponding emergency vehicles and must be \napproved by the Fire official. \n503.2.5 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 m in length shall be provided \nwith an approved area for turning around fire \napparatus.\n\n❖ In consideration of the hazards inherent in \nattempting to back emergency vehicles, \nespecially larger ones such as tower ladders, \nout of a long dead-end roadway, this section is \nintended to create a safer situation \nby \nrequiring that dead-end access roads over \n45 m be equipped with an approved turnaround \ndesigned \nfor \nthe \nlargest \nanticipated \nemergency-response vehicles. Appendix D \ncontains examples of dead-end turnaround \nconfigurations. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.2.6 Bridges and elevated surfaces. Where a \nbridge or an elevated surface is part of a fire \napparatus access road, the bridge shall be \nconstructed and maintained in accordance with \nAASHTO HB-17. Bridges and elevated surfaces \nshall be designed for a live load sufficient to carry \nthe imposed loads of fire apparatus. Vehicle load \nlimits shall be posted at both entrances to bridges \nwhere required by the Fire official. Where elevated \nsurfaces designed for emergency vehicle use are \nadjacent to surfaces that are not designed for such \nuse, approved barriers, approved signs or both shall \nbe installed and maintained where required by the \nFire official.\n\n❖ Bridges and elevated surfaces must be \ncapable of carrying the weight of emergency \nresponse apparatus and must be marked with \nsignage posting the weight limit of the bridge or \nelevated surface. Evaluation of bridges should \nbe done in cooperation with the appropriate \ngovernmental agency having jurisdiction over \nprivate or public roadway bridges. \n503.2.7 Grade. The grade of the fire apparatus \naccess road shall be within the limits established by \nthe Fire official based on the fire department ’s \napparatus.\n\n❖ Generally, any grade exceeding 10 percent \n[e.g., greater than a 3 m rise in a 30 m length] \nis required to have the approval of the Fire \nofficial. See Appendix D for additional \nguidance on fire apparatus access roads. Note \nthat the appendices are not considered part of \nthe code unless specifically adopted. \n503.2.8 Angles of approach and departure. The \nangles of approach and departure for fire apparatus \naccess roads shall be within the limits established \n-",
      "chapter_id": "ch5",
      "section_id": "sec502"
    },
    {
      "page": 135,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n305 \n \nby the Fire official based on the fire department ’s \napparatus. \n❖ \nThe angle of approach is the angle between the \nground and a line running from the bottom of \nthe front tire to the lowest-hanging point directly \nin front of it, which is usually the front bumper \nof the apparatus. This angle gives an indication \nof how steep an incline the vehicle can clear \nwhen approaching that angle. \n \nThe angle of departure is the angle between \nthe ground and a line running from the bottom \nof the rear tire to the lowest-hanging point \ndirectly behind it, which is usually the rear \nstep/tailboard of the apparatus. Similar to the \napproach angle, this angle indicates how steep \nan incline the vehicle can clear when departing \nfrom that angle. \n \nThese design aspects of a fire apparatus \naccess \nroad \nare \ncrucial \nto \nsuccessful \nnavigation by apparatus and must be tailored \nto accommodate each piece of fire apparatus \nof the jurisdiction. See Commentary Figure \n503.2.8. \n503.3 Marking. Where required by the Fire \nofficial, approved signs or other approved notices \nor \nmarkings \nthat \ninclude \nthe \nwords \nNO \nPARKING—FIRE LANE shall be provided for fire \napparatus access roads to identify such roads or \nprohibit the obstruction thereof. The means by \nwhich fire lanes are designated shall be maintained \nin a clean and legible condition at all times and be \nreplaced or repaired when necessary to provide \nadequate visibility. \n❖ \nFire department  access roads are normally \ndesignated on private property to provide fire \nservice access; therefore, maintenance of the \naccess roads, signage and any supplementary \nmarkings (pavement marking, curbs markings, \netc.) are the responsibility of the owner of the \nproperty on which the fire apparatus road is \nlocated. Signage and supplemental markings \nshould be in accordance with applicable \ngovernmental motor vehicle laws and should \nbe enforced with the cooperation of the police \nagency. Appendix D contains examples of \nsignage. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.4 Obstruction of fire apparatus access \nroads. Fire apparatus access roads shall not be \nobstructed in any manner, including the parking of \nvehicles. The minimum widths and clearances \nestablished in Sections 503.2.1 and 503.2.2 shall be \nmaintained at all times. \n❖ \nTo enforce “no parking” in fire apparatus \naccess roads (fire lanes), the roads must be \nclearly marked. Some jurisdictions cite the \nbuilding owner if the fire apparatus road is not \nproperly marked and posted, and they cite the \nvehicle’s owner for parking or blocking the \naccess road if the access road is clearly \nmarked. \nOther \njurisdictions \nplace \nthe \nresponsibility for marking the access roads, as \nwell as the policing of “no parking” zones, on \nthe building owner. In some states, motor \nvehicle laws may stipulate that fire apparatus \naccess roads/fire lanes posted on private \nproperty may be enforced only by a traffic \ncitation where an enforcement contract has \nbeen executed between the property owner \nand the Fire official, that all markings be in \naccordance with the motor vehicle code and \nthat the designated roadways be described in \ndetail in the “no parking” ordinances of the \njurisdiction. \n503.4.1 Traffic calming devices. Traffic calming \ndevices shall be prohibited unless approved by the \nFire official. \n❖ \nThis section prohibits the installation of traffic \ncalming devices on fire apparatus access \nroads unless the devices are approved by the \nFire official. What it doesn’t do is detail how that \napproval is to be made within various \njurisdictions. Each jurisdiction has its own \ntraffic pattern emergency response challenges. \nThe purpose of this requirement is to ensure \nthat the fire department  is part of this decision-\nmaking process. In most jurisdictions, the \ndesign and construction or review and approval \nof traffic calming devices is the responsibility of \nthe municipal public works, transportation or \nengineering department. As a result, the Fire \nofficial and the appropriate engineering staff \nwill need to work closely with one another to \nensure that traffic calming devices, where \napproved, not only meet traffic engineering \nneeds but also have the least impact on \nresponse time to emergencies. Traffic officials \nand Fire officials both have the responsibility to \nensure that all public interests are properly \nconsidered in their decision-making process \nsince both sets of officials have detailed \nregulations to provide for those interests. See \nthe commentary to the definition of “Traffic \ncalming device” in Section 202 for further \ndiscussion. \n503.5 Required gates or barricades. The Fire \nofficial is authorized to require the installation and \nmaintenance of gates or other approved barricades \nacross fire apparatus access roads, trails or other \naccess ways, not including public streets, alleys or \nhighways. Electric gate operators, where provided, \nshall be listed in accordance with UL 325. Gates \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n305 \n \nby the Fire official based on the fire department ’s \napparatus.",
      "commentary": "The angle of approach is the angle between the \nground and a line running from the bottom of \nthe front tire to the lowest-hanging point directly \nin front of it, which is usually the front bumper \nof the apparatus. This angle gives an indication \nof how steep an incline the vehicle can clear \nwhen approaching that angle. \n \nThe angle of departure is the angle between \nthe ground and a line running from the bottom \nof the rear tire to the lowest-hanging point \ndirectly behind it, which is usually the rear \nstep/tailboard of the apparatus. Similar to the \napproach angle, this angle indicates how steep \nan incline the vehicle can clear when departing \nfrom that angle. \n \nThese design aspects of a fire apparatus \naccess \nroad \nare \ncrucial \nto \nsuccessful \nnavigation by apparatus and must be tailored \nto accommodate each piece of fire apparatus \nof the jurisdiction. See Commentary Figure \n503.2.8. \n503.3 Marking. Where required by the Fire \nofficial, approved signs or other approved notices \nor \nmarkings \nthat \ninclude \nthe \nwords \nNO \nPARKING—FIRE LANE shall be provided for fire \napparatus access roads to identify such roads or \nprohibit the obstruction thereof. The means by \nwhich fire lanes are designated shall be maintained \nin a clean and legible condition at all times and be \nreplaced or repaired when necessary to provide \nadequate visibility.\n\n❖ Fire department  access roads are normally \ndesignated on private property to provide fire \nservice access; therefore, maintenance of the \naccess roads, signage and any supplementary \nmarkings (pavement marking, curbs markings, \netc.) are the responsibility of the owner of the \nproperty on which the fire apparatus road is \nlocated. Signage and supplemental markings \nshould be in accordance with applicable \ngovernmental motor vehicle laws and should \nbe enforced with the cooperation of the police \nagency. Appendix D contains examples of \nsignage. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.4 Obstruction of fire apparatus access \nroads. Fire apparatus access roads shall not be \nobstructed in any manner, including the parking of \nvehicles. The minimum widths and clearances \nestablished in Sections 503.2.1 and 503.2.2 shall be \nmaintained at all times.\n\n❖ To enforce “no parking” in fire apparatus \naccess roads (fire lanes), the roads must be \nclearly marked. Some jurisdictions cite the \nbuilding owner if the fire apparatus road is not \nproperly marked and posted, and they cite the \nvehicle’s owner for parking or blocking the \naccess road if the access road is clearly \nmarked. \nOther \njurisdictions \nplace \nthe \nresponsibility for marking the access roads, as \nwell as the policing of “no parking” zones, on \nthe building owner. In some states, motor \nvehicle laws may stipulate that fire apparatus \naccess roads/fire lanes posted on private \nproperty may be enforced only by a traffic \ncitation where an enforcement contract has \nbeen executed between the property owner \nand the Fire official, that all markings be in \naccordance with the motor vehicle code and \nthat the designated roadways be described in \ndetail in the “no parking” ordinances of the \njurisdiction. \n503.4.1 Traffic calming devices. Traffic calming \ndevices shall be prohibited unless approved by the \nFire official.\n\n❖ This section prohibits the installation of traffic \ncalming devices on fire apparatus access \nroads unless the devices are approved by the \nFire official. What it doesn’t do is detail how that \napproval is to be made within various \njurisdictions. Each jurisdiction has its own \ntraffic pattern emergency response challenges. \nThe purpose of this requirement is to ensure \nthat the fire department  is part of this decision-\nmaking process. In most jurisdictions, the \ndesign and construction or review and approval \nof traffic calming devices is the responsibility of \nthe municipal public works, transportation or \nengineering department. As a result, the Fire \nofficial and the appropriate engineering staff \nwill need to work closely with one another to \nensure that traffic calming devices, where \napproved, not only meet traffic engineering \nneeds but also have the least impact on \nresponse time to emergencies. Traffic officials \nand Fire officials both have the responsibility to \nensure that all public interests are properly \nconsidered in their decision-making process \nsince both sets of officials have detailed \nregulations to provide for those interests. See \nthe commentary to the definition of “Traffic \ncalming device” in Section 202 for further \ndiscussion. \n503.5 Required gates or barricades. The Fire \nofficial is authorized to require the installation and \nmaintenance of gates or other approved barricades \nacross fire apparatus access roads, trails or other \naccess ways, not including public streets, alleys or \nhighways. Electric gate operators, where provided, \nshall be listed in accordance with UL 325. Gates \n-",
      "chapter_id": "ch5",
      "section_id": "sec202"
    },
    {
      "page": 136,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n306 \n \nintended for automatic operation shall be designed, \nconstructed and installed to comply with the \nrequirements of ASTM F2200. \n❖ \nThe Fire official may require the installation and \nmaintenance of gates or barricades across fire \napparatus roads to prevent unauthorized \nvehicles from blocking or parking in the access \nroad. The design and dimensions of the gates \nor barricades must be approved by the Fire \nofficial. Additionally, the gate or barricade must \nbe operable or removable by the responding \nemergency units to provide them with quick \naccess. \n \nThis section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths. \n \nThis section references two appropriate \nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation, and has been harmonized with the \napplicable provisions of UL 325. \n503.5.1  Secured gates and barricades. Where \nrequired, gates and barricades shall be secured in an \napproved manner. Roads, trails and other access \nways that have been closed and obstructed in the \nmanner prescribed by Section 503.5 shall not be \ntrespassed on or used unless authorized by the \nowner and the Fire official. \nException: The restriction on use shall not apply to \npublic officers acting within the scope of duty. \n❖ \nThe owner may secure the fire apparatus \naccess road and restrict its use to emergency \nvehicles only, if warranted. If there is a need to \nsecure gates or barricades, jurisdictions may \nrequire a padlock or key switch (on electrically \noperated gates) designed for the same key as \nkey boxes provided in accordance with Section \n506. Occasionally, electronically operated \ngates are required to be provided with a backup \nmechanism or breakaway feature in case the \nprimary operating means fails. \n \nThe exception makes it clear that the securing \nof fire apparatus access roads is not intended \nto impede the legitimate and necessary use of \nthe road by duly authorized public officers, \nsuch as police officers or other municipal \npersonnel. \n503.6 Security gates. The installation of security \ngates across a fire apparatus access road shall be \napproved by the Fire official. Where security gates \nare installed, they shall have an approved means of \nemergency operation. The security gates and the \nemergency \noperation \nshall \nbe \nmaintained \noperational at all times. Electric gate operators, \nwhere provided, shall be listed in accordance with \nUL 325. Gates intended for automatic operation \nshall be designed, constructed and installed to \ncomply with the requirements of ASTM F2200. \n❖ \nThis section does not require that security \ngates be installed, but since they can affect fire \ndepartment  operations, their installation must \nbe approved by the fire chief. Where installed, \nsecurity gates must be operable in an \nemergency by the emergency response units \nand the means of operation must be \nacceptable to the fire chief. Electrically \noperated gates should also include a manual \nmethod of operation (also see commentary, \nSection 503.5.1). \n \nThis section requires ongoing maintenance of \nsecurity gates so that ready access to the \nroadway may be accomplished. If gates are not \nmaintained \nin \na \nmanner \nthat \nprevents \nappreciable delay of emergency response, the \nFire official has the authority to have gates \nremoved because they would be considered an \nobstruction of the required roadway width as \nregulated in Section 503.4. \n \nThis section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths. \n \nThis section references two appropriate \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n306 \n \nintended for automatic operation shall be designed, \nconstructed and installed to comply with the \nrequirements of ASTM F2200.",
      "commentary": "The Fire official may require the installation and \nmaintenance of gates or barricades across fire \napparatus roads to prevent unauthorized \nvehicles from blocking or parking in the access \nroad. The design and dimensions of the gates \nor barricades must be approved by the Fire \nofficial. Additionally, the gate or barricade must \nbe operable or removable by the responding \nemergency units to provide them with quick \naccess. \n \nThis section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths. \n \nThis section references two appropriate \nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation, and has been harmonized with the \napplicable provisions of UL 325. \n503.5.1  Secured gates and barricades. Where \nrequired, gates and barricades shall be secured in an \napproved manner. Roads, trails and other access \nways that have been closed and obstructed in the \nmanner prescribed by Section 503.5 shall not be \ntrespassed on or used unless authorized by the \nowner and the Fire official. \nException: The restriction on use shall not apply to \npublic officers acting within the scope of duty.\n\n❖ The owner may secure the fire apparatus \naccess road and restrict its use to emergency \nvehicles only, if warranted. If there is a need to \nsecure gates or barricades, jurisdictions may \nrequire a padlock or key switch (on electrically \noperated gates) designed for the same key as \nkey boxes provided in accordance with Section \n506. Occasionally, electronically operated \ngates are required to be provided with a backup \nmechanism or breakaway feature in case the \nprimary operating means fails. \n \nThe exception makes it clear that the securing \nof fire apparatus access roads is not intended \nto impede the legitimate and necessary use of \nthe road by duly authorized public officers, \nsuch as police officers or other municipal \npersonnel. \n503.6 Security gates. The installation of security \ngates across a fire apparatus access road shall be \napproved by the Fire official. Where security gates \nare installed, they shall have an approved means of \nemergency operation. The security gates and the \nemergency \noperation \nshall \nbe \nmaintained \noperational at all times. Electric gate operators, \nwhere provided, shall be listed in accordance with \nUL 325. Gates intended for automatic operation \nshall be designed, constructed and installed to \ncomply with the requirements of ASTM F2200.\n\n❖ This section does not require that security \ngates be installed, but since they can affect fire \ndepartment  operations, their installation must \nbe approved by the fire chief. Where installed, \nsecurity gates must be operable in an \nemergency by the emergency response units \nand the means of operation must be \nacceptable to the fire chief. Electrically \noperated gates should also include a manual \nmethod of operation (also see commentary, \nSection 503.5.1). \n \nThis section requires ongoing maintenance of \nsecurity gates so that ready access to the \nroadway may be accomplished. If gates are not \nmaintained \nin \na \nmanner \nthat \nprevents \nappreciable delay of emergency response, the \nFire official has the authority to have gates \nremoved because they would be considered an \nobstruction of the required roadway width as \nregulated in Section 503.4. \n \nThis section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths. \n \nThis section references two appropriate \n-",
      "chapter_id": "ch5",
      "section_id": "sec202"
    },
    {
      "page": 137,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n307 \n \nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation and has been harmonized with the \napplicable provisions of UL 325. \nSECTION 504 ACCESS TO BUILDING \nOPENINGS AND ROOFS \n504.1 Required access. Exterior doors and \nopenings required by this code or SBC 201 shall be \nmaintained readily accessible for emergency access \nby the fire department . An approved access \nwalkway leading from fire apparatus access roads \nto exterior openings shall be provided when \nrequired by the Fire official. \n❖ \nThe exterior openings referred to in this section \nare typically exit discharge doors, since such \nopenings provide fire department  access \ndirectly into the building or to a fire-resistance-\nrated enclosure from which to operate in \nmultiple-story buildings. This section also \nincludes access openings for rack or high-piled \nstorage buildings required by Section 3206.7. \nUnder certain circumstances, in order for \nemergency \nresponse \npersonnel \nto \nget \nequipment from the emergency apparatus to \nthe building, the Fire official is authorized to \nrequire approved walkways from the apparatus \naccess road to the building openings on grade \nlevel. \n504.2 Maintenance of exterior doors and \nopenings. Exterior doors and their function shall \nnot be eliminated without prior approval. Exterior \ndoors that have been rendered nonfunctional and \nthat retain a functional door exterior appearance \nshall have a sign affixed to the exterior side of the \ndoor with the words THIS DOOR BLOCKED. The \nsign shall consist of letters having a principal stroke \nof not less than 20 mm wide and not less than 150 \nmm high on a contrasting background. Required \nfire department  access doors shall not be obstructed \nor eliminated. Exit and exit access doors shall \ncomply with Chapter 10. Access doors for high-\npiled combustible storage shall comply with \nSection 3206.7. \n❖ \nThis section pertains to emergency access \nopenings and to all exterior doors that have a \nfunctional appearance from the outside but are \nnot operable. Doors that are part of the \nrequired means of egress or that are required \nby Section 3206.7 must not be rendered \nunusable or blocked. Only doors not required \nby the code or SBC 201 for means of egress \nmay be blocked or made unusable. Even then, \nthey must be marked from the outside so that \nemergency personnel will not attempt to use \nthem. \n504.3 Stairway access to roof. New buildings \nfour or more stories above grade plane, except those \nwith a roof slope greater than 4 units vertical in 12 \nunits horizontal (33.3-percent slope), shall be \nprovided with a stairway to the roof. Stairway \naccess to the roof shall be in accordance with \nSection 1011.12. Such stairway shall be marked at \nstreet and floor levels with a sign indicating that the \nstairway continues to the roof. Where roofs are used \nfor landscaped roofs or for other purposes, \nstairways shall be provided as required for such \noccupancy classification. \n❖ \nThe stairway to the roof, required by this \nsection, must comply with Sections 1011.12 \nand 1011.12.2. If the stairway to the roof serves \nas a means of egress from an occupied roof, \nthen the stairway must be equipped with all the \ncomponents of an exit stairway, such as the \nrequired riser and tread dimensions, handrails, \netc. If the stairway to the roof is not required for \nroof egress, Section 1011.14 allows the \nstairway segment from the top floor to the roof \nto be an alternating tread device. The access \nto the roof is required for fire fighter use and not \nthe general public; therefore, the door leading \nto the roof may be secured in a manner \napproved by the Fire official with due \nconsideration given to whether the door is an \negress element for the roof. These provisions \napply only to new buildings four or more stories \nin height (see commentaries, Sections 1011.12 \nand 1023.9). \nSECTION 505 PREMISES \nIDENTIFICATION \n505.1 Address identification. New and existing \nbuildings shall be provided with approved address \nidentification. The address identification shall be \nlegible and placed in a position that is visible from \nthe street or road fronting the property. Address \nidentification characters shall contrast with their \nbackground. Address numbers shall be Arabic \nnumbers or alphabetical letters. Numbers shall not \nbe spelled out. Each character shall be not less than \n100 mm high with a minimum stroke width of 13 \nmm. Where required by the Fire official, address \nidentification shall be provided in additional \napproved \nlocations \nto \nfacilitate \nemergency \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n307 \n \nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation and has been harmonized with the \napplicable provisions of UL 325. \nSECTION 504 ACCESS TO BUILDING \nOPENINGS AND ROOFS \n504.1 Required access. Exterior doors and \nopenings required by this code or SBC 201 shall be \nmaintained readily accessible for emergency access \nby the fire department . An approved access \nwalkway leading from fire apparatus access roads \nto exterior openings shall be provided when \nrequired by the Fire official.",
      "commentary": "The exterior openings referred to in this section \nare typically exit discharge doors, since such \nopenings provide fire department  access \ndirectly into the building or to a fire-resistance-\nrated enclosure from which to operate in \nmultiple-story buildings. This section also \nincludes access openings for rack or high-piled \nstorage buildings required by Section 3206.7. \nUnder certain circumstances, in order for \nemergency \nresponse \npersonnel \nto \nget \nequipment from the emergency apparatus to \nthe building, the Fire official is authorized to \nrequire approved walkways from the apparatus \naccess road to the building openings on grade \nlevel. \n504.2 Maintenance of exterior doors and \nopenings. Exterior doors and their function shall \nnot be eliminated without prior approval. Exterior \ndoors that have been rendered nonfunctional and \nthat retain a functional door exterior appearance \nshall have a sign affixed to the exterior side of the \ndoor with the words THIS DOOR BLOCKED. The \nsign shall consist of letters having a principal stroke \nof not less than 20 mm wide and not less than 150 \nmm high on a contrasting background. Required \nfire department  access doors shall not be obstructed \nor eliminated. Exit and exit access doors shall \ncomply with Chapter 10. Access doors for high-\npiled combustible storage shall comply with \nSection 3206.7.\n\n❖ This section pertains to emergency access \nopenings and to all exterior doors that have a \nfunctional appearance from the outside but are \nnot operable. Doors that are part of the \nrequired means of egress or that are required \nby Section 3206.7 must not be rendered \nunusable or blocked. Only doors not required \nby the code or SBC 201 for means of egress \nmay be blocked or made unusable. Even then, \nthey must be marked from the outside so that \nemergency personnel will not attempt to use \nthem. \n504.3 Stairway access to roof. New buildings \nfour or more stories above grade plane, except those \nwith a roof slope greater than 4 units vertical in 12 \nunits horizontal (33.3-percent slope), shall be \nprovided with a stairway to the roof. Stairway \naccess to the roof shall be in accordance with \nSection 1011.12. Such stairway shall be marked at \nstreet and floor levels with a sign indicating that the \nstairway continues to the roof. Where roofs are used \nfor landscaped roofs or for other purposes, \nstairways shall be provided as required for such \noccupancy classification.\n\n❖ The stairway to the roof, required by this \nsection, must comply with Sections 1011.12 \nand 1011.12.2. If the stairway to the roof serves \nas a means of egress from an occupied roof, \nthen the stairway must be equipped with all the \ncomponents of an exit stairway, such as the \nrequired riser and tread dimensions, handrails, \netc. If the stairway to the roof is not required for \nroof egress, Section 1011.14 allows the \nstairway segment from the top floor to the roof \nto be an alternating tread device. The access \nto the roof is required for fire fighter use and not \nthe general public; therefore, the door leading \nto the roof may be secured in a manner \napproved by the Fire official with due \nconsideration given to whether the door is an \negress element for the roof. These provisions \napply only to new buildings four or more stories \nin height (see commentaries, Sections 1011.12 \nand 1023.9). \nSECTION 505 PREMISES \nIDENTIFICATION \n505.1 Address identification. New and existing \nbuildings shall be provided with approved address \nidentification. The address identification shall be \nlegible and placed in a position that is visible from \nthe street or road fronting the property. Address \nidentification characters shall contrast with their \nbackground. Address numbers shall be Arabic \nnumbers or alphabetical letters. Numbers shall not \nbe spelled out. Each character shall be not less than \n100 mm high with a minimum stroke width of 13 \nmm. Where required by the Fire official, address \nidentification shall be provided in additional \napproved \nlocations \nto \nfacilitate \nemergency \n-",
      "chapter_id": "ch5",
      "section_id": "sec504"
    },
    {
      "page": 138,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n308 \n \nresponse. Where access is by means of a private \nroad and the building cannot be viewed from the \npublic way, a monument, pole or other sign or \nmeans shall be used to identify the structure. \nAddress identification shall be maintained. \n❖ \nBuildings must be provided and maintained \nwith address identification that is easily \nidentifiable by emergency responders from the \nemergency response vehicle. This should \ninclude the backs of buildings that face alleys \nor roads, since the emergency response unit \nmay often be directed to the back entrance to \na building, such as in a strip shopping center. \nThe back door of each tenant space should \nhave the numerical address and store name on \nor above the door. \n \nThis section also provides the Fire official with \nthe authority to require additional address \nlocations \nfor \nfacilities \nwith \nunusual \nor \nproblematic configurations, such as college or \nhospital campuses, strip malls, business parks, \napartment complexes and other complex \nproperties where identification of buildings is \nessential to emergency responders. The \nadditional requirements proposed by the added \nlanguage will \nassist \nvarious \nemergency \nresponders in identifying specific addresses \nwhen an emergency response from locations \nother than the primary access point is required. \n \nThere are also situations where a building’s \nsetback from the street is so large that the \nbuilding itself may not even be visible to \nemergency \nresponders. \nIn \nsuch \ncircumstances, this section requires that the \nroad or driveway giving access to the building \nbe marked to assist emergency responders in \npromptly identifying their access. It is important \nthat such remote markings be reviewed and \napproved by the Fire official prior to installation. \n505.2 Street or road signs. Streets and roads \nshall be identified with approved signs. Temporary \nsigns shall be installed at each street intersection \nwhen construction of new roadways allows passage \nby vehicles. Signs shall be of an approved size, \nweather resistant and be maintained until replaced \nby permanent signs. \n❖ \nThe names of streets in new developments \nmay not be on maps, making them hard for \nemergency responders to find. Temporary \nstreet \nsigns \nmust \nbe \ninstalled \nbefore \nconstruction begins and replaced later with \npermanent signs. \n \nSECTION 506 KEY BOXES \n506.1 Where required. Where access to or \nwithin a structure or an area is restricted because of \nsecured openings or where immediate access is \nnecessary for life-saving or fire-fighting purposes, \nthe Fire official is authorized to require a key box \nto be installed in an approved location. The key box \nshall be of an approved type listed in accordance \nwith UL 1037, and shall contain keys to gain \nnecessary access as required by the Fire official. \n❖ \nThe Fire official has the authority to require \nspecial key vaults where, in his or her opinion, \nthe need for rapid entry into facilities warrants \nit. The key boxes or vaults are located on the \nexterior of the building for ready access and are \nopenable with a special master key in the \npossession of the emergency responders. See \nCommentary Figures 506.1(1) and 506.1(2) \nand the commentaries to the definitions of “Key \nbox” and “Fire department  master key” in \nSection 202. \n \nThis section also specifies a level of security for \nkey boxes. Where a rapid-entry key box is \nrequired, there is an obligation to make sure \nthat the key box required or approved by the \nFire official is secure to prevent the key box \nfrom becoming a security threat. Security is \naddressed by requiring an approved key box to \nbe listed in accordance with UL 1037. The \nmajor key box manufacturers have their rapid \nentry devices listed under this standard. \n \nThis section is a discretionary provision based \non the jurisdiction’s determination that the use \nof a key box is safer for fire fighters than \nperforming manual forcible entry into a \nstructure. If properly maintained in accordance \nwith Section 506.2, a key box can also lower \nproperty losses because it expedites the entry \nof fire fighters into a structure without \nnecessitating the damage associated with \nforcing entry. The decision for the use of key \nboxes rests solely with the Fire official. \n506.1.1 Locks. An approved lock shall be installed \non gates or similar barriers where required by the \nFire official. \n❖ \nThe key box suppliers also have special \npadlocks and electronic key-operated switches \nthat are controlled by the same fire department  \nmaster key that opens the key vaults. These \npadlocks can be required by the Fire official for \nsecurity gates (also see commentary, Sections \n503.5, 503.5.1 and 503.6). The key-activated \nelectronic switches may also be required for \nthe control of certain equipment in the building, \nsuch as smoke control equipment, or to shut \ndown a dangerous process. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n308 \n \nresponse. Where access is by means of a private \nroad and the building cannot be viewed from the \npublic way, a monument, pole or other sign or \nmeans shall be used to identify the structure. \nAddress identification shall be maintained.",
      "commentary": "Buildings must be provided and maintained \nwith address identification that is easily \nidentifiable by emergency responders from the \nemergency response vehicle. This should \ninclude the backs of buildings that face alleys \nor roads, since the emergency response unit \nmay often be directed to the back entrance to \na building, such as in a strip shopping center. \nThe back door of each tenant space should \nhave the numerical address and store name on \nor above the door. \n \nThis section also provides the Fire official with \nthe authority to require additional address \nlocations \nfor \nfacilities \nwith \nunusual \nor \nproblematic configurations, such as college or \nhospital campuses, strip malls, business parks, \napartment complexes and other complex \nproperties where identification of buildings is \nessential to emergency responders. The \nadditional requirements proposed by the added \nlanguage will \nassist \nvarious \nemergency \nresponders in identifying specific addresses \nwhen an emergency response from locations \nother than the primary access point is required. \n \nThere are also situations where a building’s \nsetback from the street is so large that the \nbuilding itself may not even be visible to \nemergency \nresponders. \nIn \nsuch \ncircumstances, this section requires that the \nroad or driveway giving access to the building \nbe marked to assist emergency responders in \npromptly identifying their access. It is important \nthat such remote markings be reviewed and \napproved by the Fire official prior to installation. \n505.2 Street or road signs. Streets and roads \nshall be identified with approved signs. Temporary \nsigns shall be installed at each street intersection \nwhen construction of new roadways allows passage \nby vehicles. Signs shall be of an approved size, \nweather resistant and be maintained until replaced \nby permanent signs.\n\n❖ The names of streets in new developments \nmay not be on maps, making them hard for \nemergency responders to find. Temporary \nstreet \nsigns \nmust \nbe \ninstalled \nbefore \nconstruction begins and replaced later with \npermanent signs. \n \nSECTION 506 KEY BOXES \n506.1 Where required. Where access to or \nwithin a structure or an area is restricted because of \nsecured openings or where immediate access is \nnecessary for life-saving or fire-fighting purposes, \nthe Fire official is authorized to require a key box \nto be installed in an approved location. The key box \nshall be of an approved type listed in accordance \nwith UL 1037, and shall contain keys to gain \nnecessary access as required by the Fire official.\n\n❖ The Fire official has the authority to require \nspecial key vaults where, in his or her opinion, \nthe need for rapid entry into facilities warrants \nit. The key boxes or vaults are located on the \nexterior of the building for ready access and are \nopenable with a special master key in the \npossession of the emergency responders. See \nCommentary Figures 506.1(1) and 506.1(2) \nand the commentaries to the definitions of “Key \nbox” and “Fire department  master key” in \nSection 202. \n \nThis section also specifies a level of security for \nkey boxes. Where a rapid-entry key box is \nrequired, there is an obligation to make sure \nthat the key box required or approved by the \nFire official is secure to prevent the key box \nfrom becoming a security threat. Security is \naddressed by requiring an approved key box to \nbe listed in accordance with UL 1037. The \nmajor key box manufacturers have their rapid \nentry devices listed under this standard. \n \nThis section is a discretionary provision based \non the jurisdiction’s determination that the use \nof a key box is safer for fire fighters than \nperforming manual forcible entry into a \nstructure. If properly maintained in accordance \nwith Section 506.2, a key box can also lower \nproperty losses because it expedites the entry \nof fire fighters into a structure without \nnecessitating the damage associated with \nforcing entry. The decision for the use of key \nboxes rests solely with the Fire official. \n506.1.1 Locks. An approved lock shall be installed \non gates or similar barriers where required by the \nFire official.\n\n❖ The key box suppliers also have special \npadlocks and electronic key-operated switches \nthat are controlled by the same fire department  \nmaster key that opens the key vaults. These \npadlocks can be required by the Fire official for \nsecurity gates (also see commentary, Sections \n503.5, 503.5.1 and 503.6). The key-activated \nelectronic switches may also be required for \nthe control of certain equipment in the building, \nsuch as smoke control equipment, or to shut \ndown a dangerous process. \n-",
      "chapter_id": "ch5",
      "section_id": "sec506"
    },
    {
      "page": 139,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n309 \n \n506.1.2 Key boxes for nonstandardized fire \nservice elevator keys. Key boxes provided for \nnonstandardized fire service elevator keys shall \ncomply with Section 506.1 and all of the following: \n1. The key box shall be compatible with an \nexisting rapid entry key box system in use in \nthe jurisdiction and approved by the fire \nofficial. \n2. The front cover shall be permanently labeled \nwith the words “Fire department Use Only—\nElevator Keys.” \n3. The key box shall be mounted at each \nelevator bank at the lobby nearest to the \nlowest level of fire department access. \n4. The key box shall be mounted 1700 mm \nabove the finished floor to the right side of the \nelevator bank. \n5. Contents of the key box are limited to fire \nservice elevator keys. Additional elevator \naccess tools, keys and information pertinent \nto emergency planning or elevator access \nshall be permitted where authorized by the \nFire official. \n6. In buildings with two or more elevator banks, \na single key box shall be permitted to be used \nwhere such elevator banks are separated by \nnot more than 9 m. Additional key boxes \nshall be provided for each individual elevator \nor elevator bank separated by more than 9 m. \nException: A single key box shall be permitted to \nbe located adjacent to a fire command center or the \nnon-standard fire service elevator key shall be \npermitted to be secured in a key box used for other \npurposes and located in accordance with Section \n506.1. \n❖ \nMany jurisdictions have elevators built prior to \nthe introduction of a standardized elevator key \nand, as a result, each building with an elevator \nrequires its own elevator key. The key is most \nlikely to be based on the model of the elevator \nand the year it was manufactured. This section \nsets forth requirements to assist jurisdictions in \nmanaging the issue of having different elevator \nkeys in different buildings. These provisions \nspecify where the key box is to be located \ninside the building and require it to be \ncompatible with the rapid-entry existing key \nboxes that may already be in use in the \njurisdiction. The exception allows key box \ninstallation adjacent to a fire command center \nor in other locations where approved by the \nFire official. See the commentaries to Sections \n604.6 through 604.6.2.4 for a discussion of \nstandardized fire service elevator keys. \n506.2 Key box maintenance. The operator of the \nbuilding shall immediately notify the Fire official \nand provide the new key where a lock is changed or \nrekeyed. The key to such lock shall be secured in \nthe key box. \n❖ \nIn most cases, the owner of a building cannot \nopen the key vault or box and must call the Fire \nofficial to have someone open it to replace keys \nthat have been changed. The building owner is \nresponsible for maintaining the key box, as well \nas keeping the keys inside the box current. \nSECTION 507 FIRE PROTECTION \nWATER SUPPLIES \n507.1 Required water supply. An approved \nwater supply capable of supplying the required fire \nflow for fire protection shall be provided to \npremises on which facilities, buildings or portions \nof buildings are hereafter constructed or moved into \nor within the jurisdiction. \n❖ \nThis section requires that adequate fire \nprotection water be provided to premises on \nwhich new buildings are constructed or onto \nwhich a building is moved, from either outside \nof the jurisdiction or another location within the \njurisdiction. Note that this section states that \nthe water supply must be capable of supplying \nthe required fire flow to the premises; however, \nthe means by which the fire flow is supplied is \ndetermined by the policies of the jurisdiction, \nsuch as a pumper taking suction from a \nhydrant, tanker or lake (also see Appendices B \nand C for further information on fire flows and \nfire hydrants). It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. The phrase \n“hereafter constructed or moved” used in this \nsection (and in Appendices B and C, if duly \nadopted) limits the application of water supply \nprovisions to only newly erected or relocated \nbuildings, as opposed to existing buildings or \nexisting remodeled buildings. \n \nA question that often arises is whether the \ncode’s regulations pertaining to fire protection \nwater supply are intended to be applicable to \none- and two-family residential development \nsites on which buildings are constructed under \nthe provisions of SBC 1101/1102. SBC \n1101/1102 is intended to be a stand-alone \ncode for the construction of detached one- and \ntwo-family dwellings and townhouses not more \nthan three stories in height. As such, all of the \nprovisions for the construction of buildings of \nthose descriptions are to be regulated \nexclusively by SBC 1101/1102 and not by \nanother \nSaudi \nCodes. \nHowever, \nSBC \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n309 \n \n506.1.2 Key boxes for nonstandardized fire \nservice elevator keys. Key boxes provided for \nnonstandardized fire service elevator keys shall \ncomply with Section 506.1 and all of the following: \n1. The key box shall be compatible with an \nexisting rapid entry key box system in use in \nthe jurisdiction and approved by the fire \nofficial. \n2. The front cover shall be permanently labeled \nwith the words “Fire department Use Only—\nElevator Keys.” \n3. The key box shall be mounted at each \nelevator bank at the lobby nearest to the \nlowest level of fire department access. \n4. The key box shall be mounted 1700 mm \nabove the finished floor to the right side of the \nelevator bank. \n5. Contents of the key box are limited to fire \nservice elevator keys. Additional elevator \naccess tools, keys and information pertinent \nto emergency planning or elevator access \nshall be permitted where authorized by the \nFire official. \n6. In buildings with two or more elevator banks, \na single key box shall be permitted to be used \nwhere such elevator banks are separated by \nnot more than 9 m. Additional key boxes \nshall be provided for each individual elevator \nor elevator bank separated by more than 9 m. \nException: A single key box shall be permitted to \nbe located adjacent to a fire command center or the \nnon-standard fire service elevator key shall be \npermitted to be secured in a key box used for other \npurposes and located in accordance with Section \n506.1.",
      "commentary": "Many jurisdictions have elevators built prior to \nthe introduction of a standardized elevator key \nand, as a result, each building with an elevator \nrequires its own elevator key. The key is most \nlikely to be based on the model of the elevator \nand the year it was manufactured. This section \nsets forth requirements to assist jurisdictions in \nmanaging the issue of having different elevator \nkeys in different buildings. These provisions \nspecify where the key box is to be located \ninside the building and require it to be \ncompatible with the rapid-entry existing key \nboxes that may already be in use in the \njurisdiction. The exception allows key box \ninstallation adjacent to a fire command center \nor in other locations where approved by the \nFire official. See the commentaries to Sections \n604.6 through 604.6.2.4 for a discussion of \nstandardized fire service elevator keys. \n506.2 Key box maintenance. The operator of the \nbuilding shall immediately notify the Fire official \nand provide the new key where a lock is changed or \nrekeyed. The key to such lock shall be secured in \nthe key box.\n\n❖ In most cases, the owner of a building cannot \nopen the key vault or box and must call the Fire \nofficial to have someone open it to replace keys \nthat have been changed. The building owner is \nresponsible for maintaining the key box, as well \nas keeping the keys inside the box current. \nSECTION 507 FIRE PROTECTION \nWATER SUPPLIES \n507.1 Required water supply. An approved \nwater supply capable of supplying the required fire \nflow for fire protection shall be provided to \npremises on which facilities, buildings or portions \nof buildings are hereafter constructed or moved into \nor within the jurisdiction.\n\n❖ This section requires that adequate fire \nprotection water be provided to premises on \nwhich new buildings are constructed or onto \nwhich a building is moved, from either outside \nof the jurisdiction or another location within the \njurisdiction. Note that this section states that \nthe water supply must be capable of supplying \nthe required fire flow to the premises; however, \nthe means by which the fire flow is supplied is \ndetermined by the policies of the jurisdiction, \nsuch as a pumper taking suction from a \nhydrant, tanker or lake (also see Appendices B \nand C for further information on fire flows and \nfire hydrants). It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. The phrase \n“hereafter constructed or moved” used in this \nsection (and in Appendices B and C, if duly \nadopted) limits the application of water supply \nprovisions to only newly erected or relocated \nbuildings, as opposed to existing buildings or \nexisting remodeled buildings. \n \nA question that often arises is whether the \ncode’s regulations pertaining to fire protection \nwater supply are intended to be applicable to \none- and two-family residential development \nsites on which buildings are constructed under \nthe provisions of SBC 1101/1102. SBC \n1101/1102 is intended to be a stand-alone \ncode for the construction of detached one- and \ntwo-family dwellings and townhouses not more \nthan three stories in height. As such, all of the \nprovisions for the construction of buildings of \nthose descriptions are to be regulated \nexclusively by SBC 1101/1102 and not by \nanother \nSaudi \nCodes. \nHowever, \nSBC \n-",
      "chapter_id": "ch5",
      "section_id": "sec507"
    },
    {
      "page": 140,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n310 \n \n1101/1102 applies only to the construction of \nthe structures of those buildings and not to the \ndevelopment of the site on which such \nstructures are built. Accordingly, where this \ncode is adopted, its fire protection water supply \nprovisions \n(including \nspecifically \nadopted \nrelated \nappendices) \napply. \nThis \ncode’s \nrequirements address only land development \nrequirements for providing fire protection water \nsupply to residential sites on the same basis as \nto the rest of the community (also see \ncommentaries, Sections 102.5 and 503.1.1). \n507.2 Type of water supply. A water supply \nshall consist of reservoirs, pressure tanks, elevated \ntanks, water mains or other fixed systems capable \nof providing the required fire flow. \n❖ \nA good water supply consists of an adequate \nsource of water, distribution system and proper \npressure for delivery. If the water source is not \nreliable, it should not be considered as an \nacceptable water supply. \n507.2.1 Private fire service mains. Private fire \nservice mains and appurtenances shall be installed \nin accordance with NFPA 24. \n❖ \nPrivate fire service mains are often installed on \nprivate property where facilities are located \nwell away from municipal water distribution \nsystems. Private hydrants likely cannot be \ninstalled on mains less than 150 mm in \ndiameter (see Section 5.2 of NFPA 24). \nEssentially, the hydraulic calculations are \nnecessary to show the main is able to supply \nthe total demand at the appropriate pressure. \nThis is not likely with pipe sizes less than 150 \nmm. However, such mains have other possible \napplications such as for automatic sprinkler \nsystems, Where installed, private fire service \nmains, private hydrants, control valves, hose \nhouses and related equipment must be \ninstalled and maintained in accordance with \nNFPA 24. Private (yard) hydrants may be \ntested, painted and marked in accordance with \nNFPA 291 where approved by the Fire official \nand the fire department . \n507.2.2 Water tanks. Water tanks for private fire \nprotection shall be installed in accordance with \nNFPA 22. \n❖ \nWater tanks for private fire protection may be \nrequired where municipal water systems do not \nexist or are incapable of supplying sprinkler or \nstandpipe demand, or where SBC 201 Section \n403.3.3 requires a secondary water supply for \nhigh-rise buildings in Seismic Design Category \nC, D, E or F. NFPA 22 and SBC 201 Section \n1511.3 govern the installation of water tanks on \nbuildings. Pressure tanks must bear the label \nof an approved agency and be installed in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions. \n507.3 Fire flow. Fire flow requirements for \nbuildings or portions of buildings and facilities shall \nbe determined by an approved method. \n❖ \nAppendix B of the code, which sets forth \nminimum fire flow requirements for one- and \ntwo-family \ndwellings \nand \ncommercial \nbuildings, offers one method for determining \nfire flow and its duration that could be \napproved by the Fire official. In areas that do \nnot have a water supply, such as rural areas \nwith no conventional water storage and \ndistribution system, the jurisdiction may \nchose to utilize the methods contained in \nNFPA 1142, Standard on Water Supplies for \nSuburban and Rural Fire Fighting; the \nInternational \nWildland-Urban \nInterface \nCode® (IWUIC®); or the ISO Guide for \nDetermination \nof \nNeeded \nFire \nFlow. \nAppendix Table B105.1 bases fire flow on \nthe type of construction and the square \nmeter of the fire flow calculation area. All \ncalculations in the table are based on a 138 \nkPa residual pressure. Note that the \nprovisions of Section B103 provide for \nincreases, \nreductions \nand \nspecific \nalternative methods for determining flows. In \naddition to Section B103, Sections 104.9 \nand 104.10 also provide the Fire official with \nauthority \nconcerning \nmodifications \nand \nalternative methods. See the commentary to \nAppendix B for discussion of the fire flow \nrequirements. It is important to note that the \nappendices are not considered part of the \ncode unless specifically adopted. \n507.4 Water supply test. The Fire official shall \nbe notified prior to the water supply test. Water \nsupply tests shall be witnessed by the Fire official \nor approved documentation of the test shall be \nprovided to the Fire official prior to final approval \nof the water supply system. \n❖ \nWhatever type of water supply is proposed in \norder to comply with Section 507.1, it must be \ntested in a manner that will verify it is capable \nof providing the required fire flow. The water \nsupply system must be tested and the \ncontractor is required to notify the Fire official \nprior to performing the test on the system. The \nFire official will make the final approval by \neither witnessing the test or accepting the \ncertification \ndocumentation. \nNFPA \n291 \ncontains recommended test methodology. \n \nIf the water supply system includes private fire \nservice mains, NFPA 24, referenced in Section \n507.2.1, contains the testing requirements for \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n310 \n \n1101/1102 applies only to the construction of \nthe structures of those buildings and not to the \ndevelopment of the site on which such \nstructures are built. Accordingly, where this \ncode is adopted, its fire protection water supply \nprovisions \n(including \nspecifically \nadopted \nrelated \nappendices) \napply. \nThis \ncode’s \nrequirements address only land development \nrequirements for providing fire protection water \nsupply to residential sites on the same basis as \nto the rest of the community (also see \ncommentaries, Sections 102.5 and 503.1.1). \n507.2 Type of water supply. A water supply \nshall consist of reservoirs, pressure tanks, elevated \ntanks, water mains or other fixed systems capable \nof providing the required fire flow.",
      "commentary": "A good water supply consists of an adequate \nsource of water, distribution system and proper \npressure for delivery. If the water source is not \nreliable, it should not be considered as an \nacceptable water supply. \n507.2.1 Private fire service mains. Private fire \nservice mains and appurtenances shall be installed \nin accordance with NFPA 24.\n\n❖ Private fire service mains are often installed on \nprivate property where facilities are located \nwell away from municipal water distribution \nsystems. Private hydrants likely cannot be \ninstalled on mains less than 150 mm in \ndiameter (see Section 5.2 of NFPA 24). \nEssentially, the hydraulic calculations are \nnecessary to show the main is able to supply \nthe total demand at the appropriate pressure. \nThis is not likely with pipe sizes less than 150 \nmm. However, such mains have other possible \napplications such as for automatic sprinkler \nsystems, Where installed, private fire service \nmains, private hydrants, control valves, hose \nhouses and related equipment must be \ninstalled and maintained in accordance with \nNFPA 24. Private (yard) hydrants may be \ntested, painted and marked in accordance with \nNFPA 291 where approved by the Fire official \nand the fire department . \n507.2.2 Water tanks. Water tanks for private fire \nprotection shall be installed in accordance with \nNFPA 22.\n\n❖ Water tanks for private fire protection may be \nrequired where municipal water systems do not \nexist or are incapable of supplying sprinkler or \nstandpipe demand, or where SBC 201 Section \n403.3.3 requires a secondary water supply for \nhigh-rise buildings in Seismic Design Category \nC, D, E or F. NFPA 22 and SBC 201 Section \n1511.3 govern the installation of water tanks on \nbuildings. Pressure tanks must bear the label \nof an approved agency and be installed in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions. \n507.3 Fire flow. Fire flow requirements for \nbuildings or portions of buildings and facilities shall \nbe determined by an approved method.\n\n❖ Appendix B of the code, which sets forth \nminimum fire flow requirements for one- and \ntwo-family \ndwellings \nand \ncommercial \nbuildings, offers one method for determining \nfire flow and its duration that could be \napproved by the Fire official. In areas that do \nnot have a water supply, such as rural areas \nwith no conventional water storage and \ndistribution system, the jurisdiction may \nchose to utilize the methods contained in \nNFPA 1142, Standard on Water Supplies for \nSuburban and Rural Fire Fighting; the \nInternational \nWildland-Urban \nInterface \nCode® (IWUIC®); or the ISO Guide for \nDetermination \nof \nNeeded \nFire \nFlow. \nAppendix Table B105.1 bases fire flow on \nthe type of construction and the square \nmeter of the fire flow calculation area. All \ncalculations in the table are based on a 138 \nkPa residual pressure. Note that the \nprovisions of Section B103 provide for \nincreases, \nreductions \nand \nspecific \nalternative methods for determining flows. In \naddition to Section B103, Sections 104.9 \nand 104.10 also provide the Fire official with \nauthority \nconcerning \nmodifications \nand \nalternative methods. See the commentary to \nAppendix B for discussion of the fire flow \nrequirements. It is important to note that the \nappendices are not considered part of the \ncode unless specifically adopted. \n507.4 Water supply test. The Fire official shall \nbe notified prior to the water supply test. Water \nsupply tests shall be witnessed by the Fire official \nor approved documentation of the test shall be \nprovided to the Fire official prior to final approval \nof the water supply system.\n\n❖ Whatever type of water supply is proposed in \norder to comply with Section 507.1, it must be \ntested in a manner that will verify it is capable \nof providing the required fire flow. The water \nsupply system must be tested and the \ncontractor is required to notify the Fire official \nprior to performing the test on the system. The \nFire official will make the final approval by \neither witnessing the test or accepting the \ncertification \ndocumentation. \nNFPA \n291 \ncontains recommended test methodology. \n \nIf the water supply system includes private fire \nservice mains, NFPA 24, referenced in Section \n507.2.1, contains the testing requirements for \n-",
      "chapter_id": "ch5",
      "section_id": "sec507"
    },
    {
      "page": 141,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n311 \n \nprivate fire service mains, as well as a test \ncertificate form. It should be noted that the test \ncertificate form has signature blocks only for \nthe building owner’s representative and the \ninstalling contractor’s representative. There is \nno place on the form for the Fire official’s \nsignature, nor should he or she expose him or \nherself to liability of any kind for the installation \nby signing the form. \n507.5 Fire hydrant systems. Fire hydrant \nsystems shall comply with Sections 507.5.1 through \n507.5.6. \n❖ \nWhere fire hydrant systems are part of the \napproved water supply, the system must \ncomply with this section. \n507.5.1 Where required. Where a portion of the \nfacility or building hereafter constructed or moved \ninto or within the jurisdiction is more than 120 m \nfrom a hydrant on a fire apparatus access road, as \nmeasured by an approved route around the exterior \nof the facility or building, on-site fire hydrants and \nmains shall be provided where required by the Fire \nofficial. \nExceptions: \n1. For Group R-3 and Group U occupancies, the \ndistance requirement shall be 180 m. \n2. For buildings equipped throughout with an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1or \n903.3.1.2, \nthe \ndistance \nrequirement shall be 180 m. \n \nThe intent is that not more than 120 m of hose \nwill have to be laid out to reach all portions of \nthe exterior grade level of the building. Each \nhydrant must be accessible to fire apparatus \nand the 120 m distance should be measured \nfrom the hydrant(s) to all portions of the exterior \nat ground level [see Commentary Figure \n507.5.1(1)]. When on-site hydrants and mains \nare required to achieve compliance with the \ndistance requirement, this section gives the \nFire official the authority to determine and \napprove hydrant locations on the site. \n \nThis paragraph is not intended to prevent \ndevelopment in rural areas where fire hydrants \nare not available, as long as the Fire official has \napproved an alternative water supply. The \nalternative water supply could be a fire \ndepartment  water tanker or a static, all-\nweather water supply that is approved by the \nFire official. \n \nIn recognition of the smaller relative size and \nfire hazard characteristics of one-and two-\nfamily dwellings and utility buildings, Exception \n1 increases the 120 m distance to 180 m [see \nCommentary Figure 507.5.1(2)]. Note that the \none-and two-family dwellings classified in \nGroup R-3 are those that are not within the \nscope of SBC 1101/1102, see section 102.5. \n \nIn recognition of the proven efficiency of \nsprinklers in applying water directly on the seat \nof the fire for buildings equipped throughout \nwith automatic sprinklers in accordance with \nNFPA 13 or NFPA 13R, as applicable, \nException 2 increases the 120 m distance to \n180 m [see Commentary Figure 507.5.1(3)]. \n507.5.1.1 \nHydrant for standpipe systems. \nBuildings equipped with a standpipe system \ninstalled in accordance with Section 905 shall have \na fire hydrant within 30 m of the fire department  \nconnections. \nException: The distance shall be permitted to \nexceed 30 m where approved by the Fire official. \n❖ \nThis section provides correlation with NFPA \n14, Section 6.4.5.4, which requires that \nstandpipe fire department  connections be \nplaced within 30 m of a fire hydrant, unless \notherwise approved by the Fire official. \nHowever, that requirement is frequently missed \nwhere site work and approval has been based \nonly on the fire apparatus access road and fire \nprotection water supply requirements in this \nchapter. With the requirement now included in \nthis section, the code user is directed to this \nrequirement during the site design review \nstage and not as an afterthought as has often \nhappened during the building permit site plan \nreview. \nThe \nexception \nprovides \ndesign \nflexibility but protects operational needs of the \nfire department  by requiring the Fire official to \napprove any increase in distance between the \nfire department  connection (FDC) and the \nhydrant. Note that this requirement is not \napplicable to sprinkler connections since NFPA \n13 does not have a distance requirement to a \nfire hydrant for connections serving only \nsprinkler systems. \n507.5.2 Inspection, testing and maintenance. Fire \nhydrant systems shall be subject to periodic tests as \nrequired by the Fire official. Fire hydrant systems \nshall be maintained in an operative condition at all \ntimes and shall be repaired where defective. \nAdditions, repairs, alterations and servicing shall \ncomply with approved standards. Records of tests \nand required maintenance shall be maintained. \n❖ \nThe Fire official has the authority to require \nperiodic tests and to specify the frequency of \nsuch tests. The generally accepted procedure \nis to inspect hydrants annually for proper \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n311 \n \nprivate fire service mains, as well as a test \ncertificate form. It should be noted that the test \ncertificate form has signature blocks only for \nthe building owner’s representative and the \ninstalling contractor’s representative. There is \nno place on the form for the Fire official’s \nsignature, nor should he or she expose him or \nherself to liability of any kind for the installation \nby signing the form. \n507.5 Fire hydrant systems. Fire hydrant \nsystems shall comply with Sections 507.5.1 through \n507.5.6.",
      "commentary": "Where fire hydrant systems are part of the \napproved water supply, the system must \ncomply with this section. \n507.5.1 Where required. Where a portion of the \nfacility or building hereafter constructed or moved \ninto or within the jurisdiction is more than 120 m \nfrom a hydrant on a fire apparatus access road, as \nmeasured by an approved route around the exterior \nof the facility or building, on-site fire hydrants and \nmains shall be provided where required by the Fire \nofficial. \nExceptions: \n1. For Group R-3 and Group U occupancies, the \ndistance requirement shall be 180 m. \n2. For buildings equipped throughout with an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1or \n903.3.1.2, \nthe \ndistance \nrequirement shall be 180 m. \n \nThe intent is that not more than 120 m of hose \nwill have to be laid out to reach all portions of \nthe exterior grade level of the building. Each \nhydrant must be accessible to fire apparatus \nand the 120 m distance should be measured \nfrom the hydrant(s) to all portions of the exterior \nat ground level [see Commentary Figure \n507.5.1(1)]. When on-site hydrants and mains \nare required to achieve compliance with the \ndistance requirement, this section gives the \nFire official the authority to determine and \napprove hydrant locations on the site. \n \nThis paragraph is not intended to prevent \ndevelopment in rural areas where fire hydrants \nare not available, as long as the Fire official has \napproved an alternative water supply. The \nalternative water supply could be a fire \ndepartment  water tanker or a static, all-\nweather water supply that is approved by the \nFire official. \n \nIn recognition of the smaller relative size and \nfire hazard characteristics of one-and two-\nfamily dwellings and utility buildings, Exception \n1 increases the 120 m distance to 180 m [see \nCommentary Figure 507.5.1(2)]. Note that the \none-and two-family dwellings classified in \nGroup R-3 are those that are not within the \nscope of SBC 1101/1102, see section 102.5. \n \nIn recognition of the proven efficiency of \nsprinklers in applying water directly on the seat \nof the fire for buildings equipped throughout \nwith automatic sprinklers in accordance with \nNFPA 13 or NFPA 13R, as applicable, \nException 2 increases the 120 m distance to \n180 m [see Commentary Figure 507.5.1(3)]. \n507.5.1.1 \nHydrant for standpipe systems. \nBuildings equipped with a standpipe system \ninstalled in accordance with Section 905 shall have \na fire hydrant within 30 m of the fire department  \nconnections. \nException: The distance shall be permitted to \nexceed 30 m where approved by the Fire official.\n\n❖ This section provides correlation with NFPA \n14, Section 6.4.5.4, which requires that \nstandpipe fire department  connections be \nplaced within 30 m of a fire hydrant, unless \notherwise approved by the Fire official. \nHowever, that requirement is frequently missed \nwhere site work and approval has been based \nonly on the fire apparatus access road and fire \nprotection water supply requirements in this \nchapter. With the requirement now included in \nthis section, the code user is directed to this \nrequirement during the site design review \nstage and not as an afterthought as has often \nhappened during the building permit site plan \nreview. \nThe \nexception \nprovides \ndesign \nflexibility but protects operational needs of the \nfire department  by requiring the Fire official to \napprove any increase in distance between the \nfire department  connection (FDC) and the \nhydrant. Note that this requirement is not \napplicable to sprinkler connections since NFPA \n13 does not have a distance requirement to a \nfire hydrant for connections serving only \nsprinkler systems. \n507.5.2 Inspection, testing and maintenance. Fire \nhydrant systems shall be subject to periodic tests as \nrequired by the Fire official. Fire hydrant systems \nshall be maintained in an operative condition at all \ntimes and shall be repaired where defective. \nAdditions, repairs, alterations and servicing shall \ncomply with approved standards. Records of tests \nand required maintenance shall be maintained.\n\n❖ The Fire official has the authority to require \nperiodic tests and to specify the frequency of \nsuch tests. The generally accepted procedure \nis to inspect hydrants annually for proper \n-",
      "chapter_id": "ch5",
      "section_id": "sec905"
    },
    {
      "page": 142,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n312 \n \noperation and drainage by opening and closing \nthe hydrants and lubricating all threads. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.3 Private fire service mains and water \ntanks. Private fire service mains and water tanks \nshall be periodically inspected, tested and \nmaintained in accordance with NFPA 25 at the \nfollowing intervals: \n1. Private fire hydrants of all types: Inspection \nannually and after each operation; flow test \nand maintenance annually. \n2. Fire service main piping: Inspection of \nexposed, annually; flow test every 5 years. \n3. Fire service main piping strainers: Inspection \nand maintenance after each use. \nRecords of inspections, testing and maintenance \nshall be maintained. \n❖ \nNFPA 25 is the Standard for the Inspection, \nTesting and Maintenance of Water-based Fire \nProtection Systems. Chapter 7 of that \nstandard covers private fire service mains and \nChapter 9 covers water storage tanks. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.4 Obstruction. Unobstructed access to fire \nhydrants shall be maintained at all times. The fire \ndepartment  shall not be deterred or hindered from \ngaining immediate access to fire protection \nequipment or fire hydrants. \n❖ \nNothing can be allowed to be placed near a fire \nhydrant, FDC or control valve that would \nprevent \nresponding \nfire \nfighters \nfrom \nimmediately recognizing the device and \ngaining access to it. Plants and shrubs on \npublic or private property are probably the most \ncommon object that can make fire hydrants, \nFDCs or fire protection system valves virtually \ninvisible \nto \nresponding \nfire \napparatus \nengineers. In residential areas especially, \nsome homeowners do not like “that ugly piece \nof iron” (i.e., a fire hydrant) in their yard, so they \nplant all manner of vegetation around it in an \neffort to hide it—a clear violation of this section. \nOn construction sites, fire hydrants or FDCs \nare often hidden from view and access by \ndeliveries of construction materials randomly \ndumped at the most convenient spot on the site \nwithout regard for the need of the fire \ndepartment  to gain immediate access to \nhydrants or FDCs. \n507.5.5 Clear space around hydrants. A 900 mm \nclear space shall be maintained around the \ncircumference of fire hydrants, except as otherwise \nrequired or approved. \n❖ \nCare must be taken so that fences, utility poles, \nbarricades and other obstructions do not \nprevent access to and operation of fire \nhydrants. A clear space of 900 mm must be \nmaintained \naround \nhydrants \n(see \nCommentary Figure 507.5.5) to allow easy \nhose connections to the hydrant and the \nefficient use of hydrant wrenches, spanner \nwrenches and other tools needed by the \napparatus engineer. It is not the intent of this \nsection to allow any of the obstructions \ndescribed in Section 507.5.4 to exist as long \nas they are kept 900 mm from the hydrant, FDC \nor valve. \n \nThough not specifically mentioned in this \nsection, it is also important that hydrants be \ninstalled with the center of the outlet cap nuts \nat least 450 mm above adjoining grade to \naccommodate the free turning of a hydrant \nwrench when removing the caps (see NFPA \n24, Chapter 7, for further information). \n507.5.6 Physical protection. Where fire hydrants \nare subject to impact by a motor vehicle, guard \nposts or other approved means shall comply with \nSection 312. \n❖ \nSection 312requires vehicle impact protection \nby placing steel posts filled with concrete \naround the hydrant (see Commentary Figure \n507.5.6). Section 312 gives the specifications \nfor the posts. Note that the provisions of \nSection 507.5.5 apply to the installation of \nposts or other protective features. \nSECTION 508 FIRE COMMAND \nCENTER \n508.1 General. Where required by other sections \nof this code and in all buildings classified as high-\nrise buildings by SBC 201 and in all F-1 and S-1 \noccupancies with a building footprint greater than \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n312 \n \noperation and drainage by opening and closing \nthe hydrants and lubricating all threads. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.3 Private fire service mains and water \ntanks. Private fire service mains and water tanks \nshall be periodically inspected, tested and \nmaintained in accordance with NFPA 25 at the \nfollowing intervals: \n1. Private fire hydrants of all types: Inspection \nannually and after each operation; flow test \nand maintenance annually. \n2. Fire service main piping: Inspection of \nexposed, annually; flow test every 5 years. \n3. Fire service main piping strainers: Inspection \nand maintenance after each use. \nRecords of inspections, testing and maintenance \nshall be maintained.",
      "commentary": "NFPA 25 is the Standard for the Inspection, \nTesting and Maintenance of Water-based Fire \nProtection Systems. Chapter 7 of that \nstandard covers private fire service mains and \nChapter 9 covers water storage tanks. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.4 Obstruction. Unobstructed access to fire \nhydrants shall be maintained at all times. The fire \ndepartment  shall not be deterred or hindered from \ngaining immediate access to fire protection \nequipment or fire hydrants.\n\n❖ Nothing can be allowed to be placed near a fire \nhydrant, FDC or control valve that would \nprevent \nresponding \nfire \nfighters \nfrom \nimmediately recognizing the device and \ngaining access to it. Plants and shrubs on \npublic or private property are probably the most \ncommon object that can make fire hydrants, \nFDCs or fire protection system valves virtually \ninvisible \nto \nresponding \nfire \napparatus \nengineers. In residential areas especially, \nsome homeowners do not like “that ugly piece \nof iron” (i.e., a fire hydrant) in their yard, so they \nplant all manner of vegetation around it in an \neffort to hide it—a clear violation of this section. \nOn construction sites, fire hydrants or FDCs \nare often hidden from view and access by \ndeliveries of construction materials randomly \ndumped at the most convenient spot on the site \nwithout regard for the need of the fire \ndepartment  to gain immediate access to \nhydrants or FDCs. \n507.5.5 Clear space around hydrants. A 900 mm \nclear space shall be maintained around the \ncircumference of fire hydrants, except as otherwise \nrequired or approved.\n\n❖ Care must be taken so that fences, utility poles, \nbarricades and other obstructions do not \nprevent access to and operation of fire \nhydrants. A clear space of 900 mm must be \nmaintained \naround \nhydrants \n(see \nCommentary Figure 507.5.5) to allow easy \nhose connections to the hydrant and the \nefficient use of hydrant wrenches, spanner \nwrenches and other tools needed by the \napparatus engineer. It is not the intent of this \nsection to allow any of the obstructions \ndescribed in Section 507.5.4 to exist as long \nas they are kept 900 mm from the hydrant, FDC \nor valve. \n \nThough not specifically mentioned in this \nsection, it is also important that hydrants be \ninstalled with the center of the outlet cap nuts \nat least 450 mm above adjoining grade to \naccommodate the free turning of a hydrant \nwrench when removing the caps (see NFPA \n24, Chapter 7, for further information). \n507.5.6 Physical protection. Where fire hydrants \nare subject to impact by a motor vehicle, guard \nposts or other approved means shall comply with \nSection 312.\n\n❖ Section 312requires vehicle impact protection \nby placing steel posts filled with concrete \naround the hydrant (see Commentary Figure \n507.5.6). Section 312 gives the specifications \nfor the posts. Note that the provisions of \nSection 507.5.5 apply to the installation of \nposts or other protective features. \nSECTION 508 FIRE COMMAND \nCENTER \n508.1 General. Where required by other sections \nof this code and in all buildings classified as high-\nrise buildings by SBC 201 and in all F-1 and S-1 \noccupancies with a building footprint greater than \n-",
      "chapter_id": "ch5",
      "section_id": "sec312"
    },
    {
      "page": 143,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n313 \n \n46450 m2, a fire command center for fire \ndepartment  operations shall be provided and shall \ncomply with Sections 508.1.1 through 508.1.7. \n❖ \nFire \nground \noperations \nusually \ninvolve \nestablishing an incident command post where \nthe incident command officer can observe what \nis happening, control arriving personnel and \nequipment, and direct the resources and fire-\nfighting operations effectively. A fire command \ncenter provides a centralized location for the \nincident commander to review details about the \nbuilding and the incident and to effectively \ncoordinate \nemergency \nresponders \nand \nsuppression activities with increased efficiency \nand speed. \n \nThere are three overall situations where fire \ncommand centers are required: \n \nHigh-rise buildings. Because of the difficulties \nin controlling a fire in a high-rise building, an \nadequately sized, protected and easy-to-\naccess separate room for this purpose within \nthe building must be established to assist the \nincident command officer (see also Section \n202 commentary to the definition of “Fire \ncommand center”). \n \nSmoke-protected seating. A fire command \ncenter is required by Section 909.16 in \nbuildings \ncontaining \nsmoke-protected \nassembly seating to house the fire fighter’s \nsmoke control panel. Facilities with smoke-\nprotected seating tend to be larger facilities \nthat, at the very least, would already have a \ncentral security center that could also function \nas a fire command center where approved by \nthe jurisdiction (see commentary, Section \n909.16). Note that the smoke-protected seating \nrequirements are found in Section 1030.6. \n \nGroup F-1 and S-1 occupancies. Group F-1 \nand S-1 buildings in excess of 46, 500 m2 can \nbe just as challenging for fire fighters as high-\nrise buildings. A fire command center in these \ntypes of buildings will allow the incident \ncommander to see at a glance, in one \nprotected location, where the fire is, the \nbuilding layout and any active fire protection to \nprovide the best strategy possible to mitigate \nthe problem and protect the lives of fire fighters. \nTo put into context, a fire command center \nwould be triggered where the buildings are \napproximately five times the typical warehouse \nstore and approximately three times the size of \na typical retail supercenter. Large structures of \nthis size pose numerous challenges to \nemergency responders due to the large \namounts of fuel loads from the storage, \nmanufacturing \nand/or \nprocessing \nof \nflammable/combustible commodities and other \nprocesses within the building. Challenges \ninclude wide distribution of smoke throughout \nthe structure; difficulty for fire fighters to locate \nand reach the fire; and difficulty in search and \nevacuation of the public, employees and fire \nfighters. These structures typically require \nnumerous fire protection measures such as \nearly suppression and detection systems that \nmay include, but are not limited to, fire pumps, \nmultiple fire sprinkler systems, advanced fire \nalarm systems, smoke control systems and \nrefrigeration gas detection system(s). During a \nfire, the incident commander must have the \nability to readily identify the status of the \nvarious suppression and detection systems. In \naddition, the incident commander must have \naccess to other building information details that \nmay include, but are not limited to, building \nfloor plans, high-pile/rack storage details, \nsmoke \ncontrol/ventilation \nsystems, \nfire \nsprinkler \nzoning \ndetails, \nmechanical \nrefrigeration equipment and piping details, and \nhazardous materials data sheets along with \nquantities and storage/use locations. \n508.1.1 Location and access. The location and \naccess to the fire command center shall be approved \nby the Fire official. \n❖ \nBecause of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be provided at a location that is \nacceptable to the fire department , usually near \nthe front of the building near the main entrance, \nso that the first arriving command officer can \naccess it quickly and undertake operations. \nThough this section references the Fire official, \nin many cases the command officer and Fire \nofficial may be one and the same. In cases \nwhere they are not, it is expected that input \nfrom those who will fight fires and respond to \nemergencies will be accounted for in this \ndecision. \n508.1.2 Separation. The fire command center shall \nbe separated from the remainder of the building by \nnot less than a 1hour fire barrier constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assembly constructed in accordance with \nSection 711 of SBC 201, or both. \n❖ \nBecause of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be separated from the remainder \nof the building by 1hour fire barriers and \nhorizontal \nassemblies, \nincluding \nopening \nprotectives, to protect the room, its contents \nand occupants from an incident in adjacent \nareas of the building, and to limit noise and \ndistractions during command operations within \nthe room. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n313 \n \n46450 m2, a fire command center for fire \ndepartment  operations shall be provided and shall \ncomply with Sections 508.1.1 through 508.1.7.",
      "commentary": "Fire \nground \noperations \nusually \ninvolve \nestablishing an incident command post where \nthe incident command officer can observe what \nis happening, control arriving personnel and \nequipment, and direct the resources and fire-\nfighting operations effectively. A fire command \ncenter provides a centralized location for the \nincident commander to review details about the \nbuilding and the incident and to effectively \ncoordinate \nemergency \nresponders \nand \nsuppression activities with increased efficiency \nand speed. \n \nThere are three overall situations where fire \ncommand centers are required: \n \nHigh-rise buildings. Because of the difficulties \nin controlling a fire in a high-rise building, an \nadequately sized, protected and easy-to-\naccess separate room for this purpose within \nthe building must be established to assist the \nincident command officer (see also Section \n202 commentary to the definition of “Fire \ncommand center”). \n \nSmoke-protected seating. A fire command \ncenter is required by Section 909.16 in \nbuildings \ncontaining \nsmoke-protected \nassembly seating to house the fire fighter’s \nsmoke control panel. Facilities with smoke-\nprotected seating tend to be larger facilities \nthat, at the very least, would already have a \ncentral security center that could also function \nas a fire command center where approved by \nthe jurisdiction (see commentary, Section \n909.16). Note that the smoke-protected seating \nrequirements are found in Section 1030.6. \n \nGroup F-1 and S-1 occupancies. Group F-1 \nand S-1 buildings in excess of 46, 500 m2 can \nbe just as challenging for fire fighters as high-\nrise buildings. A fire command center in these \ntypes of buildings will allow the incident \ncommander to see at a glance, in one \nprotected location, where the fire is, the \nbuilding layout and any active fire protection to \nprovide the best strategy possible to mitigate \nthe problem and protect the lives of fire fighters. \nTo put into context, a fire command center \nwould be triggered where the buildings are \napproximately five times the typical warehouse \nstore and approximately three times the size of \na typical retail supercenter. Large structures of \nthis size pose numerous challenges to \nemergency responders due to the large \namounts of fuel loads from the storage, \nmanufacturing \nand/or \nprocessing \nof \nflammable/combustible commodities and other \nprocesses within the building. Challenges \ninclude wide distribution of smoke throughout \nthe structure; difficulty for fire fighters to locate \nand reach the fire; and difficulty in search and \nevacuation of the public, employees and fire \nfighters. These structures typically require \nnumerous fire protection measures such as \nearly suppression and detection systems that \nmay include, but are not limited to, fire pumps, \nmultiple fire sprinkler systems, advanced fire \nalarm systems, smoke control systems and \nrefrigeration gas detection system(s). During a \nfire, the incident commander must have the \nability to readily identify the status of the \nvarious suppression and detection systems. In \naddition, the incident commander must have \naccess to other building information details that \nmay include, but are not limited to, building \nfloor plans, high-pile/rack storage details, \nsmoke \ncontrol/ventilation \nsystems, \nfire \nsprinkler \nzoning \ndetails, \nmechanical \nrefrigeration equipment and piping details, and \nhazardous materials data sheets along with \nquantities and storage/use locations. \n508.1.1 Location and access. The location and \naccess to the fire command center shall be approved \nby the Fire official.\n\n❖ Because of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be provided at a location that is \nacceptable to the fire department , usually near \nthe front of the building near the main entrance, \nso that the first arriving command officer can \naccess it quickly and undertake operations. \nThough this section references the Fire official, \nin many cases the command officer and Fire \nofficial may be one and the same. In cases \nwhere they are not, it is expected that input \nfrom those who will fight fires and respond to \nemergencies will be accounted for in this \ndecision. \n508.1.2 Separation. The fire command center shall \nbe separated from the remainder of the building by \nnot less than a 1hour fire barrier constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assembly constructed in accordance with \nSection 711 of SBC 201, or both.\n\n❖ Because of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be separated from the remainder \nof the building by 1hour fire barriers and \nhorizontal \nassemblies, \nincluding \nopening \nprotectives, to protect the room, its contents \nand occupants from an incident in adjacent \nareas of the building, and to limit noise and \ndistractions during command operations within \nthe room. \n-",
      "chapter_id": "ch5",
      "section_id": "sec312"
    },
    {
      "page": 144,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n314 \n \n508.1.3 Size. The fire command center shall be not \nless than 0.015 percent of the total building area of \nthe facility served or 20 m2 in area, whichever is \ngreater, with a minimum dimension of 0.7 times the \nsquare root of the room area or 3 m, whichever is \ngreater. \nWhere a fire command center is required for Group \nF-1 and S-1 occupancies with a building footprint \ngreater than 46500 m2, the fire command center \nshall have a minimum size of 9 m2 with a minimum \ndimension of 2.4 m where approved by the Fire \nofficial. \n❖ \nThis section is intended to provide a minimum \nsize and configuration of the fire command \ncenter that allows sufficient space for the \nnecessary command personnel to effectively \nperform required tasks associated with a fire \ncommand center without interfering with each \nother. Fire command centers must be designed \nto accommodate several emergency response \ncommanders \nwearing \nfull \nprotective \nequipment, provide space to review building \nemergency plans during incidents, co-locate \ndecision makers within the incident command \nsystem (ICS), and interpret fire protection \nsystem and building system information \ngenerated by the features required by Section \n508.1.6. \n \nThe sizing requirements are addressed in two \ndifferent ways. The first applies to high-rise \nbuildings and assembly occupancies utilizing \nsmoke-protected seating. The second method \nfocuses on very large Group F-1 and S-1 \noccupancies. \n \nFor high-rise buildings and buildings applying \nthe smoke-protected seating option using \nmechanical \nsmoke \ncontrol, \nthis \nsection \nrecognizes that larger buildings may need a \nlarger fire command center due to the increase \nin complexity of systems and associate space \nneeds they may create. Therefore, criteria are \nprovided to determine what size the fire \ncommand center must be. For these buildings, \nthe fire command center must be a minimum of \n18.5 m2 or 0.015 percent of the total building \narea, whichever is greater. This percentage is \nfairly low and would not amount to an increase \nof over 18.5 m2 until a building reaches \n123,333 m2 in building area. The following \nequation shows how the minimum building \nsquare meter is derived: \n \nTotal building area × 0.015/100 = 18.5 m2 \n \nTotal building area = 18.5 m2 × 100/0.015 \n \nTotal building area = 123,333 m2 \n \nThe criteria for a minimum width are also \nprovided as 0.7 times the square root of the \nroom area or 3 m, whichever is greater. In most \ncases, the width would be 3 m. The increase in \nwidth is necessary for rooms with the following \narea or greater. The following equation shows \nthe maximum square meter where the width of \nthe fire command center can remain at 3 m. \nAnything greater than this size would require \nan increased width. \n \n\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 \u0013 0.7 = 3 \u0010 \n \n\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006  =\n\u0019\n\u001a.\u001b \n \n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = \u001c\n\u0019\n\u001a.\u001b\u001d\n\u0003\n \n \n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = 18.35 \u0010\u0003 \n \nGiven the multiple uses of a fire command \ncenter, any smaller room would compromise \nthe effectiveness of incident management for \nhigh-rise buildings or assembly occupancies \nutilizing smoke-protected seating with very \nlarge building areas. \n \nFor very large Group F-1 and S-1 occupancies, \nthe need for a fire command center is more \ncritical than the size. The minimum size need \nonly be 9 m2 with a more limited width of 2.4 m. \nNo increases in size are required as the \nbuilding gets larger. \n508.1.4 Layout approval. A layout of the fire \ncommand center and all features required by this \nsection to be contained therein shall be submitted \nfor approval prior to installation. \n❖ \nThe flow of critical tactical information into, \nwithin and out of a fire command center is, by \nits very nature, both high in volume and intense \nin nature, and has a direct bearing on the safety \nof \nbuilding \noccupants \nand \nemergency \nresponse personnel at work at an incident. For \nthat reason, the layout and arrangement of the \nfire command center must comport with the \noperational procedures of the local fire \ndepartment  to optimize the receipt, processing \nand dissemination of operational information \nand orders. Accordingly, the Fire official must \nreview and approve the arrangement of the fire \ncommand center prior to the installation of any \nof the controls and features required by Section \n508.1.6. Given the operational importance of \nthe fire command center, the Fire official should \nwork closely with the jurisdiction’s fire chief to \nmake sure that all operational needs are \nidentified and met during the design stages. \n508.1.5 Storage. Storage unrelated to operation of \nthe fire command center shall be prohibited. \n❖ \nFire command centers are unique rooms in \nunique buildings and are strictly reserved for \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n314 \n \n508.1.3 Size. The fire command center shall be not \nless than 0.015 percent of the total building area of \nthe facility served or 20 m2 in area, whichever is \ngreater, with a minimum dimension of 0.7 times the \nsquare root of the room area or 3 m, whichever is \ngreater. \nWhere a fire command center is required for Group \nF-1 and S-1 occupancies with a building footprint \ngreater than 46500 m2, the fire command center \nshall have a minimum size of 9 m2 with a minimum \ndimension of 2.4 m where approved by the Fire \nofficial.",
      "commentary": "This section is intended to provide a minimum \nsize and configuration of the fire command \ncenter that allows sufficient space for the \nnecessary command personnel to effectively \nperform required tasks associated with a fire \ncommand center without interfering with each \nother. Fire command centers must be designed \nto accommodate several emergency response \ncommanders \nwearing \nfull \nprotective \nequipment, provide space to review building \nemergency plans during incidents, co-locate \ndecision makers within the incident command \nsystem (ICS), and interpret fire protection \nsystem and building system information \ngenerated by the features required by Section \n508.1.6. \n \nThe sizing requirements are addressed in two \ndifferent ways. The first applies to high-rise \nbuildings and assembly occupancies utilizing \nsmoke-protected seating. The second method \nfocuses on very large Group F-1 and S-1 \noccupancies. \n \nFor high-rise buildings and buildings applying \nthe smoke-protected seating option using \nmechanical \nsmoke \ncontrol, \nthis \nsection \nrecognizes that larger buildings may need a \nlarger fire command center due to the increase \nin complexity of systems and associate space \nneeds they may create. Therefore, criteria are \nprovided to determine what size the fire \ncommand center must be. For these buildings, \nthe fire command center must be a minimum of \n18.5 m2 or 0.015 percent of the total building \narea, whichever is greater. This percentage is \nfairly low and would not amount to an increase \nof over 18.5 m2 until a building reaches \n123,333 m2 in building area. The following \nequation shows how the minimum building \nsquare meter is derived: \n \nTotal building area × 0.015/100 = 18.5 m2 \n \nTotal building area = 18.5 m2 × 100/0.015 \n \nTotal building area = 123,333 m2 \n \nThe criteria for a minimum width are also \nprovided as 0.7 times the square root of the \nroom area or 3 m, whichever is greater. In most \ncases, the width would be 3 m. The increase in \nwidth is necessary for rooms with the following \narea or greater. The following equation shows \nthe maximum square meter where the width of \nthe fire command center can remain at 3 m. \nAnything greater than this size would require \nan increased width. \n \n\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 \u0013 0.7 = 3 \u0010 \n \n\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006  =\n\u0019\n\u001a.\u001b \n \n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = \u001c\n\u0019\n\u001a.\u001b\u001d\n\u0003\n \n \n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = 18.35 \u0010\u0003 \n \nGiven the multiple uses of a fire command \ncenter, any smaller room would compromise \nthe effectiveness of incident management for \nhigh-rise buildings or assembly occupancies \nutilizing smoke-protected seating with very \nlarge building areas. \n \nFor very large Group F-1 and S-1 occupancies, \nthe need for a fire command center is more \ncritical than the size. The minimum size need \nonly be 9 m2 with a more limited width of 2.4 m. \nNo increases in size are required as the \nbuilding gets larger. \n508.1.4 Layout approval. A layout of the fire \ncommand center and all features required by this \nsection to be contained therein shall be submitted \nfor approval prior to installation.\n\n❖ The flow of critical tactical information into, \nwithin and out of a fire command center is, by \nits very nature, both high in volume and intense \nin nature, and has a direct bearing on the safety \nof \nbuilding \noccupants \nand \nemergency \nresponse personnel at work at an incident. For \nthat reason, the layout and arrangement of the \nfire command center must comport with the \noperational procedures of the local fire \ndepartment  to optimize the receipt, processing \nand dissemination of operational information \nand orders. Accordingly, the Fire official must \nreview and approve the arrangement of the fire \ncommand center prior to the installation of any \nof the controls and features required by Section \n508.1.6. Given the operational importance of \nthe fire command center, the Fire official should \nwork closely with the jurisdiction’s fire chief to \nmake sure that all operational needs are \nidentified and met during the design stages. \n508.1.5 Storage. Storage unrelated to operation of \nthe fire command center shall be prohibited.\n\n❖ Fire command centers are unique rooms in \nunique buildings and are strictly reserved for \n-",
      "chapter_id": "ch5",
      "section_id": "sec312"
    },
    {
      "page": 145,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n315 \n \nemergency management operations. As such, \nthey must be neat and orderly at all times so as \nnot to obstruct or limit access to all of the \nsystem controls they contain. This section \nsupports that need by prohibiting the storage \nwithin a fire command center of anything not \ndirectly related to the function of fire command. \n508.1.6 Required features. The fire command \ncenter shall comply with NFPA 72 and shall contain \nthe following features: \n1. The emergency voice/alarm communication \nsystem control unit. \n2. The fire department  communications \nsystem. \n3. Fire detection and alarm system annunciator. \n4. Annunciator unit visually indicating the \nlocation of the elevators and whether they are \noperational. \n5. Status indicators and controls for air \ndistribution systems. \n6. The fire fighter’s control panel required by \nSection 909.16 for smoke control systems \ninstalled in the building. \n7. Controls for unlocking stairway doors \nsimultaneously. \n8. Sprinkler valve and water-flow detector \ndisplay panels. \n9. Emergency and standby power status \nindicators. \n10. A telephone for fire department  use with \ncontrolled access to the public telephone \nsystem. \n11. Fire pump status indicators. \n12. Schematic building plans indicating the \ntypical floor plan and detailing the building \ncore, means of egress, fire protection \nsystems, \nfire-fighter \nair-replenishment \nsystems, fire-fighting equipment and fire \ndepartment  access, and the location of fire \nwalls, fire barriers, fire partitions, smoke \nbarriers and smoke partitions. \n13. An approved Building Information Card that \nincludes, but is not limited to, all of the \nfollowing information: \n13.1. General building information that \nincludes: property name, address, the \nnumber of floors in the building above \nand below grade, use and occupancy \nclassification (for mixed uses, identify the \ndifferent types of occupancies on each \nfloor) \nand \nthe \nestimated \nbuilding \npopulation during the day, night and \nweekend; \n13.2. Building \nemergency \ncontact \ninformation that includes: a list of the \nbuilding’s emergency contacts including \nbut not limited to building manager, \nbuilding engineer and their respective \nwork phone number, cell phone number \nand e-mail address; \n13.3. Building construction information \nthat includes: the type of building \nconstruction including but not limited to \nfloors, walls, columns and roof assembly; \n13.4. Exit access stairway and exit \nstairway \ninformation \nthat \nincludes: \nnumber of exit access stairways and exit \nstairways in building; each exit access \nstairway and exit stairway designation \nand floors served; location where each \nexit access stairway and exit stairway \ndischarges, interior exit stairways that are \npressurized; exit stairways provided with \nemergency lighting; each exit stairway \nthat allows reentry; \nexit stairways \nproviding \nroof \naccess; \nelevator \ninformation that includes: number of \nelevator banks, elevator bank designation, \nelevator car numbers and respective \nfloors that they serve; location of elevator \nmachine rooms, control rooms and \ncontrol spaces; location of sky lobby; and \nlocation of freight elevator banks; \n13.5. Building \nservices \nand \nsystem \ninformation that includes: location of \nmechanical rooms, location of building \nmanagement \nsystem, \nlocation \nand \ncapacity of all fuel oil tanks, location of \nemergency generator and location of \nnatural gas service; \n13.6. Fire protection system information \nthat includes: location of standpipes, \nlocation of fire pump room, location of \nfire \ndepartment \nconnections, \nfloors \nprotected by automatic sprinklers and \nlocation of different types of automatic \nsprinkler systems installed including but \nnot limited to dry, wet and pre-action; \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n315 \n \nemergency management operations. As such, \nthey must be neat and orderly at all times so as \nnot to obstruct or limit access to all of the \nsystem controls they contain. This section \nsupports that need by prohibiting the storage \nwithin a fire command center of anything not \ndirectly related to the function of fire command. \n508.1.6 Required features. The fire command \ncenter shall comply with NFPA 72 and shall contain \nthe following features: \n1. The emergency voice/alarm communication \nsystem control unit. \n2. The fire department  communications \nsystem. \n3. Fire detection and alarm system annunciator. \n4. Annunciator unit visually indicating the \nlocation of the elevators and whether they are \noperational. \n5. Status indicators and controls for air \ndistribution systems. \n6. The fire fighter’s control panel required by \nSection 909.16 for smoke control systems \ninstalled in the building. \n7. Controls for unlocking stairway doors \nsimultaneously. \n8. Sprinkler valve and water-flow detector \ndisplay panels. \n9. Emergency and standby power status \nindicators. \n10. A telephone for fire department  use with \ncontrolled access to the public telephone \nsystem. \n11. Fire pump status indicators. \n12. Schematic building plans indicating the \ntypical floor plan and detailing the building \ncore, means of egress, fire protection \nsystems, \nfire-fighter \nair-replenishment \nsystems, fire-fighting equipment and fire \ndepartment  access, and the location of fire \nwalls, fire barriers, fire partitions, smoke \nbarriers and smoke partitions. \n13. An approved Building Information Card that \nincludes, but is not limited to, all of the \nfollowing information: \n13.1. General building information that \nincludes: property name, address, the \nnumber of floors in the building above \nand below grade, use and occupancy \nclassification (for mixed uses, identify the \ndifferent types of occupancies on each \nfloor) \nand \nthe \nestimated \nbuilding \npopulation during the day, night and \nweekend; \n13.2. Building \nemergency \ncontact \ninformation that includes: a list of the \nbuilding’s emergency contacts including \nbut not limited to building manager, \nbuilding engineer and their respective \nwork phone number, cell phone number \nand e-mail address; \n13.3. Building construction information \nthat includes: the type of building \nconstruction including but not limited to \nfloors, walls, columns and roof assembly; \n13.4. Exit access stairway and exit \nstairway \ninformation \nthat \nincludes: \nnumber of exit access stairways and exit \nstairways in building; each exit access \nstairway and exit stairway designation \nand floors served; location where each \nexit access stairway and exit stairway \ndischarges, interior exit stairways that are \npressurized; exit stairways provided with \nemergency lighting; each exit stairway \nthat allows reentry; \nexit stairways \nproviding \nroof \naccess; \nelevator \ninformation that includes: number of \nelevator banks, elevator bank designation, \nelevator car numbers and respective \nfloors that they serve; location of elevator \nmachine rooms, control rooms and \ncontrol spaces; location of sky lobby; and \nlocation of freight elevator banks; \n13.5. Building \nservices \nand \nsystem \ninformation that includes: location of \nmechanical rooms, location of building \nmanagement \nsystem, \nlocation \nand \ncapacity of all fuel oil tanks, location of \nemergency generator and location of \nnatural gas service; \n13.6. Fire protection system information \nthat includes: location of standpipes, \nlocation of fire pump room, location of \nfire \ndepartment \nconnections, \nfloors \nprotected by automatic sprinklers and \nlocation of different types of automatic \nsprinkler systems installed including but \nnot limited to dry, wet and pre-action; \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec312"
    },
    {
      "page": 146,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n316 \n \n13.7. Hazardous material information that \nincludes: \nlocation and \nquantity \nof \nhazardous material. \n14. Work table. \n15. Generator supervision devices, manual start \nand transfer features. \n16. Public address system, where specifically \nrequired by other sections of this code. \n17. Elevator fire recall switch in accordance with \nASME A17.1/CSA B44. \n18. Elevator emergency or standby power \nselector switch(es), where emergency or \nstandby power is provided. \n❖ \nThe fire command center must contain all \nequipment necessary to enable the incident \ncommander to monitor or control fire protection \nand other building service systems as listed in \nthis section (also see commentary, Section \n909.16). This room houses fire protection, \nsmoke control and building system controls, as \nwell as a work space for emergency \nresponders. The room also contains schematic \nplans and a work table so that responders have \nthe basic layout and geometry of the building \nand can identify locations of utility controls, \nstandby or emergency power systems, and \nwhere hazardous materials are stored or used. \nProviding concise information in a uniform \nformat is essential to fire fighters and \nemergency responders and improves their \nability to utilize building systems to their \nadvantage. This was confirmed during the \nNational Institute of Science and Technology \n(NIST) investigations of the World Trade \nCenter attacks on September 11, 2001. The \nFinal Report on the collapse of the World Trade \nCenter contained 30 key recommendations \ncompiled by NIST designed to address the \nbuilding vulnerabilities learned in that tragedy. \nThree of those 30 recommendations embrace \nincreasing \nsituational \nawareness \nand \nemergency communications of first responders \nin large-scale emergencies. As a result of that \ninvestigation, this section includes an Item 13 \nthat prescribes requirements for the Building \nInformation Card (BIC). \n \nThe BIC is divided into multiple information \nareas and is intended to be formatted as a \nsingle form to provide a quick, concise source \nof information about the building. The code \ndoes not prescribe any particular format or \nlayout for the BIC and does not have any limits \non the level of information required to satisfy \nthe requirements. It should be recognized that \nthe BIC is intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who are taking control of systems \nin high-rise and smoke-protected assembly \nbuildings. Jurisdictions should develop a policy \nto ensure that BICs are prepared in a standard, \nconsistent format to avoid confusing the \nresponders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently utilize all of the building features. The \nnumber and types of features required by this \nsection can create a large volume of data, thus \nreinforcing the need for an approved layout as \nrequired by Section 508.1.4. \n508.1.7 Fire command center identification. The \nfire command center shall be identified by a \npermanent, easily visible sign stating “FIRE \nCOMMAND CENTER” located on the door to the \nfire command center. \n❖ \nFire command centers are a critical feature for \nhigh-rise \nbuildings, \nassemblies \nusing \nmechanical smoke control for smoke-protected \nseating, and very large industrial buildings and \nstorage warehouses. To make sure they are \nreadily available for use during an emergency, \nthey need to be easily located. Providing this \nsignage is critical, especially for buildings that \nare spread out over a large area. \nSECTION 509 FIRE PROTECTION AND \nUTILITY EQUIPMENT IDENTIFICATION \nAND ACCESS \n509.1 Identification. Fire protection equipment \nshall be identified in an approved manner. Rooms \ncontaining controls for air-conditioning systems or \nfire protection systems shall be identified for the use \nof the fire department . Approved signs required to \nidentify fire protection system equipment and \nequipment location shall be constructed of durable \nmaterials, permanently installed and readily visible. \n❖ \nIn an emergency, it is vitally important that the \nfire department  and other emergency \nresponders be able to quickly locate and \naccess critical controls for fire protection \nsystems. \nObstructed \nor \npoorly \nmarked \nequipment can cause delays in fire-fighting \noperations while fire fighters locate other hose \nstations and stretch additional hose, for \nexample. Valves and other controls are often \nlocated in rooms or other enclosures. Their \nlocation must be clearly identified with written \nor pictographic signs, which must be clearly \nvisible and legible. Signs using the NFPA 170 \nsymbols for fire protection equipment can \nprovide standardized markings throughout a \njurisdiction. White reflective symbols on a red \nreflective background are effective. For exterior \nsigns, heavy-gage, sign-grade aluminum is \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n316 \n \n13.7. Hazardous material information that \nincludes: \nlocation and \nquantity \nof \nhazardous material. \n14. Work table. \n15. Generator supervision devices, manual start \nand transfer features. \n16. Public address system, where specifically \nrequired by other sections of this code. \n17. Elevator fire recall switch in accordance with \nASME A17.1/CSA B44. \n18. Elevator emergency or standby power \nselector switch(es), where emergency or \nstandby power is provided.",
      "commentary": "The fire command center must contain all \nequipment necessary to enable the incident \ncommander to monitor or control fire protection \nand other building service systems as listed in \nthis section (also see commentary, Section \n909.16). This room houses fire protection, \nsmoke control and building system controls, as \nwell as a work space for emergency \nresponders. The room also contains schematic \nplans and a work table so that responders have \nthe basic layout and geometry of the building \nand can identify locations of utility controls, \nstandby or emergency power systems, and \nwhere hazardous materials are stored or used. \nProviding concise information in a uniform \nformat is essential to fire fighters and \nemergency responders and improves their \nability to utilize building systems to their \nadvantage. This was confirmed during the \nNational Institute of Science and Technology \n(NIST) investigations of the World Trade \nCenter attacks on September 11, 2001. The \nFinal Report on the collapse of the World Trade \nCenter contained 30 key recommendations \ncompiled by NIST designed to address the \nbuilding vulnerabilities learned in that tragedy. \nThree of those 30 recommendations embrace \nincreasing \nsituational \nawareness \nand \nemergency communications of first responders \nin large-scale emergencies. As a result of that \ninvestigation, this section includes an Item 13 \nthat prescribes requirements for the Building \nInformation Card (BIC). \n \nThe BIC is divided into multiple information \nareas and is intended to be formatted as a \nsingle form to provide a quick, concise source \nof information about the building. The code \ndoes not prescribe any particular format or \nlayout for the BIC and does not have any limits \non the level of information required to satisfy \nthe requirements. It should be recognized that \nthe BIC is intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who are taking control of systems \nin high-rise and smoke-protected assembly \nbuildings. Jurisdictions should develop a policy \nto ensure that BICs are prepared in a standard, \nconsistent format to avoid confusing the \nresponders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently utilize all of the building features. The \nnumber and types of features required by this \nsection can create a large volume of data, thus \nreinforcing the need for an approved layout as \nrequired by Section 508.1.4. \n508.1.7 Fire command center identification. The \nfire command center shall be identified by a \npermanent, easily visible sign stating “FIRE \nCOMMAND CENTER” located on the door to the \nfire command center.\n\n❖ Fire command centers are a critical feature for \nhigh-rise \nbuildings, \nassemblies \nusing \nmechanical smoke control for smoke-protected \nseating, and very large industrial buildings and \nstorage warehouses. To make sure they are \nreadily available for use during an emergency, \nthey need to be easily located. Providing this \nsignage is critical, especially for buildings that \nare spread out over a large area. \nSECTION 509 FIRE PROTECTION AND \nUTILITY EQUIPMENT IDENTIFICATION \nAND ACCESS \n509.1 Identification. Fire protection equipment \nshall be identified in an approved manner. Rooms \ncontaining controls for air-conditioning systems or \nfire protection systems shall be identified for the use \nof the fire department . Approved signs required to \nidentify fire protection system equipment and \nequipment location shall be constructed of durable \nmaterials, permanently installed and readily visible.\n\n❖ In an emergency, it is vitally important that the \nfire department  and other emergency \nresponders be able to quickly locate and \naccess critical controls for fire protection \nsystems. \nObstructed \nor \npoorly \nmarked \nequipment can cause delays in fire-fighting \noperations while fire fighters locate other hose \nstations and stretch additional hose, for \nexample. Valves and other controls are often \nlocated in rooms or other enclosures. Their \nlocation must be clearly identified with written \nor pictographic signs, which must be clearly \nvisible and legible. Signs using the NFPA 170 \nsymbols for fire protection equipment can \nprovide standardized markings throughout a \njurisdiction. White reflective symbols on a red \nreflective background are effective. For exterior \nsigns, heavy-gage, sign-grade aluminum is \n-",
      "chapter_id": "ch5",
      "section_id": "sec509"
    },
    {
      "page": 147,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n317 \n \nrecommended. \nInterior \nsigns \nmay \nbe \nconstructed of plastic, light-gage aluminum or \nother \napproved, \ndurable, \nwater-resistant \nmaterial. As a general rule, fire protection \npiping, cabinets, enclosures, wiring, equipment \nand accessories are red or are identified by red \nor red/white markings. The manner of \nidentification is subject to the approval of the \nFire official. \n509.1.1 Utility identification. Where required by \nthe Fire official, gas shutoff valves, electric meters, \nservice switches and other utility equipment shall \nbe clearly and legibly marked to identify the unit or \nspace that it serves. Identification shall be made in \nan approved manner, readily visible and shall be \nmaintained. \n❖ \nThis section provides the Fire official with the \nauthority to require utility identification for \nservices serving multiple-unit or multiple-\nbuilding \nproperties, \nincluding \nfacilities, \ncampuses, \nstrip \nmalls, \nbusiness \nparks, \nresidential properties and similar locations \nwhere identification of utilities is considered \nessential to emergency responders. Note that \nthis section does not prescribe any particular \ndesign requirements for utility identification \nmarkings. It should be recognized that the \nmarkings are intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who must secure utilities during \nemergency operations. Jurisdictions should \ndevelop a policy to ensure that utility \nidentification markings are prepared in a \nstandard, consistent format to avoid confusing \nthe responders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently \nutilize \nthem. \nNote \nthat \nthe \nphotovoltaic requirements inSection 1205.4 \naddress signage to identify the rapid shutdown \nswitches for these systems. \n509.2 Equipment access.  Approved access shall \nbe provided and maintained for all fire protection \nsystem equipment to permit immediate safe \noperation and maintenance of such equipment. \nStorage, trash and other materials or objects shall \nnot be placed or kept in such a manner that would \nprevent such equipment from being readily \naccessible. \n❖ \nThis section requires immediate access to and \nworking space around all fire suppression, \nprotection, and detection system devices and \ncontrol elements necessary for fire department  \nuse. It further prohibits obstruction of such \nequipment by materials or objects that may \nprevent \nsuch \nequipment \nfrom \nbeing \nimmediately \naccessed \nby \nemergency \nresponders. \nSECTION 510 EMERGENCY \nRESPONDER RADIO COVERAGE \n510.1 Emergency responder radio coverage in \nnew buildings. Approved in-building, two-way \nemergency responder communication coverage for \nemergency responders shall be provided in all new \nbuildings. \nIn-building, \ntwo-way \nemergency \nresponder communication coverage within the \nbuilding shall be based on the existing coverage \nlevels of the public safety communication systems \nutilized by the jurisdiction, measured at the exterior \nof the building. This section shall not require \nimprovement of the existing public safety \ncommunication systems. \nExceptions: \n1. Where approved by the fire official and the \nFire official, a wired communication system \nin accordance with Section 907.2.13.2 shall \nbe permitted to be installed or maintained \ninstead of an approved radio coverage \nsystem. \n2. Where it is determined by the Fire official \nthat the radio coverage system is not needed. \n3. In facilities where emergency responder radio \ncoverage is required and such systems, \ncomponents or equipment required could \nhave a negative impact on the normal \noperations of that facility, the Fire official \nshall have the authority to accept an \nautomatically \nactivated \nemergency \nresponder radio coverage system. \n❖ \nThe provisions of Section 510 are concerned \nwith the reliability of portable radios used by \nemergency responders inside buildings. This is \nin keeping with the philosophy inherent in the I-\nCodes that, when a facility grows too large or \ncomplex for effective fire response, fire \nprotection features must be provided within the \nbuilding. While modeling and other techniques \nmay provide a good prediction as to whether a \nbuilding \nwill \ninterfere \nwith \nradio \ncommunications, the reality is that it is \nunknown if a building will need to install any \ntype of radio system enhancements until after \nthe building is constructed. Determining factors \nmay include construction type, shadows of \nother buildings, size of the structure, and use \nof building products such as low-emission \nglass. Though this section does not offer \nspecific types of buildings that should be \ntargeted, discussions with public safety radio \nprofessionals found that, based on current \nradio/communication \ntechnologies, \nthese \nrequirements should be applied in any building \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n317 \n \nrecommended. \nInterior \nsigns \nmay \nbe \nconstructed of plastic, light-gage aluminum or \nother \napproved, \ndurable, \nwater-resistant \nmaterial. As a general rule, fire protection \npiping, cabinets, enclosures, wiring, equipment \nand accessories are red or are identified by red \nor red/white markings. The manner of \nidentification is subject to the approval of the \nFire official. \n509.1.1 Utility identification. Where required by \nthe Fire official, gas shutoff valves, electric meters, \nservice switches and other utility equipment shall \nbe clearly and legibly marked to identify the unit or \nspace that it serves. Identification shall be made in \nan approved manner, readily visible and shall be \nmaintained.",
      "commentary": "This section provides the Fire official with the \nauthority to require utility identification for \nservices serving multiple-unit or multiple-\nbuilding \nproperties, \nincluding \nfacilities, \ncampuses, \nstrip \nmalls, \nbusiness \nparks, \nresidential properties and similar locations \nwhere identification of utilities is considered \nessential to emergency responders. Note that \nthis section does not prescribe any particular \ndesign requirements for utility identification \nmarkings. It should be recognized that the \nmarkings are intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who must secure utilities during \nemergency operations. Jurisdictions should \ndevelop a policy to ensure that utility \nidentification markings are prepared in a \nstandard, consistent format to avoid confusing \nthe responders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently \nutilize \nthem. \nNote \nthat \nthe \nphotovoltaic requirements inSection 1205.4 \naddress signage to identify the rapid shutdown \nswitches for these systems. \n509.2 Equipment access.  Approved access shall \nbe provided and maintained for all fire protection \nsystem equipment to permit immediate safe \noperation and maintenance of such equipment. \nStorage, trash and other materials or objects shall \nnot be placed or kept in such a manner that would \nprevent such equipment from being readily \naccessible.\n\n❖ This section requires immediate access to and \nworking space around all fire suppression, \nprotection, and detection system devices and \ncontrol elements necessary for fire department  \nuse. It further prohibits obstruction of such \nequipment by materials or objects that may \nprevent \nsuch \nequipment \nfrom \nbeing \nimmediately \naccessed \nby \nemergency \nresponders. \nSECTION 510 EMERGENCY \nRESPONDER RADIO COVERAGE \n510.1 Emergency responder radio coverage in \nnew buildings. Approved in-building, two-way \nemergency responder communication coverage for \nemergency responders shall be provided in all new \nbuildings. \nIn-building, \ntwo-way \nemergency \nresponder communication coverage within the \nbuilding shall be based on the existing coverage \nlevels of the public safety communication systems \nutilized by the jurisdiction, measured at the exterior \nof the building. This section shall not require \nimprovement of the existing public safety \ncommunication systems. \nExceptions: \n1. Where approved by the fire official and the \nFire official, a wired communication system \nin accordance with Section 907.2.13.2 shall \nbe permitted to be installed or maintained \ninstead of an approved radio coverage \nsystem. \n2. Where it is determined by the Fire official \nthat the radio coverage system is not needed. \n3. In facilities where emergency responder radio \ncoverage is required and such systems, \ncomponents or equipment required could \nhave a negative impact on the normal \noperations of that facility, the Fire official \nshall have the authority to accept an \nautomatically \nactivated \nemergency \nresponder radio coverage system.\n\n❖ The provisions of Section 510 are concerned \nwith the reliability of portable radios used by \nemergency responders inside buildings. This is \nin keeping with the philosophy inherent in the I-\nCodes that, when a facility grows too large or \ncomplex for effective fire response, fire \nprotection features must be provided within the \nbuilding. While modeling and other techniques \nmay provide a good prediction as to whether a \nbuilding \nwill \ninterfere \nwith \nradio \ncommunications, the reality is that it is \nunknown if a building will need to install any \ntype of radio system enhancements until after \nthe building is constructed. Determining factors \nmay include construction type, shadows of \nother buildings, size of the structure, and use \nof building products such as low-emission \nglass. Though this section does not offer \nspecific types of buildings that should be \ntargeted, discussions with public safety radio \nprofessionals found that, based on current \nradio/communication \ntechnologies, \nthese \nrequirements should be applied in any building \n-",
      "chapter_id": "ch5",
      "section_id": "sec510"
    },
    {
      "page": 148,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n318 \n \nwith one or more basements or below-grade \nbuilding levels, underground buildings or \nbuildings more than five stories in height. \n \nEmergency responders use portable radios to \ncommunicate \nwith \nother \nemergency \nresponders, and the incident commander at the \nsite of a fire. Emergency responders need to be \nable to communicate from the inside of the \nbuilding with other emergency responders \nlocated on the exterior of the building. Building \nconstruction features and materials can absorb \nor block the radio frequency energy used to \ncarry the signals inside or outside the building. \nBlockage or absorption of the radio frequency \nsignal can prevent a critical message from an \nemergency responder from being received and \nacknowledged. Depending on the incident, this \nloss of information can place other emergency \nresponders in greater danger or may prevent \nan injured or disoriented emergency responder \nfrom communicating for assistance. The \nrequirements apply to analog or digital radio \nsystems and are applicable to all buildings. \n \nThis section requires that all buildings have \napproved \ncommunication \ncoverage \nfor \nemergency responders within the building. \nApproved communication coverage is based \non the ability of the existing public safety \ncommunications system to transmit a signal \ninside and outside the building. \n \nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are not satisfactory, Exception 1 \nallows for the alternative installation of a wired \ncommunication system in accordance with \nSection 907.2.13.2, which requires that such a \nsystem be designed in accordance with NFPA \n72. When applying this exception, the \nconcurrent approval of fire and building officials \nis required. \n \nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are satisfactory, Exception 2 allows \nthe Fire official to waive the requirements when \nit is determined that in-building, two-way \nemergency \nresponder \ncommunication \ncoverage is not needed. This exception does \nnot give any criteria as to buildings that can be \nexempted. However, discussions with public \nsafety radio professionals found that, based on \ncurrent radio technologies, most wood frame or \nmixed construction Group R- 1 and R-2 \noccupancies, \nsingle-family \ndwellings, \ntownhomes and buildings with an area less \nthan 4650 m2 without basements, should \nengender little concern for loss of signal \nstrength inside the building or an inability to \ntransmit to an outdoor receiver. \n \nException 3 provides a means for the Fire \nofficial to allow the installation of a manual or \nautomatic switch that turns on the in building, \ntwo-way \nemergency \nresponder \ncoverage \nsystem when it is needed. These systems allow \nemergency responders to operate their radios \ninside telephone central offices (COs) or \nsimilar \noccupancies \nwithout \ndisrupting \ntelephone network operations, including calls \nfor service to a jurisdiction’s public safety \nanswering point via 911. Exception 3 also \nrecognizes that operating in-building, two-way \nemergency responder coverage systems in \ncertain buildings with electronic equipment \nsensitive to radio frequency (RF) energy can \ncause damage to the equipment, or worse, \nimpact the operations of a local or regional \ncomputer network. One such occupancy is a \ntelephone CO, which is where landline and \ncellular telephone signals are received and \ndispatched to the recipient caller. It is not \nuncommon for a telephone CO to be capable \nof receiving and processing more than 250,000 \ntelephone calls within a 1-minute period. \nTelephone COs serve an important public \nsafety \nfunction \nbecause \nthey \nprocess \nemergency or information calls routed via 911 \nto a jurisdiction’s public safety answering point.  \n \nException 3 was written to address testing \nsponsored by the major telecommunications \ncompanies and performed at UL. The purpose \nof the tests was to determine the impact of \noperating hand-held radios within a telephone \nCO. Telephone COs contain an array of digital \nand analog equipment that receives and routes \ntelephone calls. Some of the equipment, such \nas digital switches that receive and route calls \nover landline and cellular circuits, is sensitive \nto the RF energy generated by hand-held \nradios. Testing by UL confirmed that portable \nradios programmed to operate in many of the \npublic safety frequency ranges can cause \nsevere service interruptions to equipment in \ntelephone COs. The level of impact to the \ntelephone CO equipment is dependent on the \nradio’s wattage and its sphere of radiation at \nthe antenna. Conversely, the impact of the \ntelephone CO equipment and radio operation \ninside the building is also dependent on \nwhether the equipment is electrically shielded \nor unshielded from stray RF energy. \n510.2 Emergency responder radio coverage in \nexisting buildings. Existing buildings shall be \nprovided with approved in-building, two-way \nemergency responder communication coverage for \nemergency responders as required in Chapter 11. \n❖ \nSee the commentary to Section 1103.2. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n318 \n \nwith one or more basements or below-grade \nbuilding levels, underground buildings or \nbuildings more than five stories in height. \n \nEmergency responders use portable radios to \ncommunicate \nwith \nother \nemergency \nresponders, and the incident commander at the \nsite of a fire. Emergency responders need to be \nable to communicate from the inside of the \nbuilding with other emergency responders \nlocated on the exterior of the building. Building \nconstruction features and materials can absorb \nor block the radio frequency energy used to \ncarry the signals inside or outside the building. \nBlockage or absorption of the radio frequency \nsignal can prevent a critical message from an \nemergency responder from being received and \nacknowledged. Depending on the incident, this \nloss of information can place other emergency \nresponders in greater danger or may prevent \nan injured or disoriented emergency responder \nfrom communicating for assistance. The \nrequirements apply to analog or digital radio \nsystems and are applicable to all buildings. \n \nThis section requires that all buildings have \napproved \ncommunication \ncoverage \nfor \nemergency responders within the building. \nApproved communication coverage is based \non the ability of the existing public safety \ncommunications system to transmit a signal \ninside and outside the building. \n \nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are not satisfactory, Exception 1 \nallows for the alternative installation of a wired \ncommunication system in accordance with \nSection 907.2.13.2, which requires that such a \nsystem be designed in accordance with NFPA \n72. When applying this exception, the \nconcurrent approval of fire and building officials \nis required. \n \nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are satisfactory, Exception 2 allows \nthe Fire official to waive the requirements when \nit is determined that in-building, two-way \nemergency \nresponder \ncommunication \ncoverage is not needed. This exception does \nnot give any criteria as to buildings that can be \nexempted. However, discussions with public \nsafety radio professionals found that, based on \ncurrent radio technologies, most wood frame or \nmixed construction Group R- 1 and R-2 \noccupancies, \nsingle-family \ndwellings, \ntownhomes and buildings with an area less \nthan 4650 m2 without basements, should \nengender little concern for loss of signal \nstrength inside the building or an inability to \ntransmit to an outdoor receiver. \n \nException 3 provides a means for the Fire \nofficial to allow the installation of a manual or \nautomatic switch that turns on the in building, \ntwo-way \nemergency \nresponder \ncoverage \nsystem when it is needed. These systems allow \nemergency responders to operate their radios \ninside telephone central offices (COs) or \nsimilar \noccupancies \nwithout \ndisrupting \ntelephone network operations, including calls \nfor service to a jurisdiction’s public safety \nanswering point via 911. Exception 3 also \nrecognizes that operating in-building, two-way \nemergency responder coverage systems in \ncertain buildings with electronic equipment \nsensitive to radio frequency (RF) energy can \ncause damage to the equipment, or worse, \nimpact the operations of a local or regional \ncomputer network. One such occupancy is a \ntelephone CO, which is where landline and \ncellular telephone signals are received and \ndispatched to the recipient caller. It is not \nuncommon for a telephone CO to be capable \nof receiving and processing more than 250,000 \ntelephone calls within a 1-minute period. \nTelephone COs serve an important public \nsafety \nfunction \nbecause \nthey \nprocess \nemergency or information calls routed via 911 \nto a jurisdiction’s public safety answering point.  \n \nException 3 was written to address testing \nsponsored by the major telecommunications \ncompanies and performed at UL. The purpose \nof the tests was to determine the impact of \noperating hand-held radios within a telephone \nCO. Telephone COs contain an array of digital \nand analog equipment that receives and routes \ntelephone calls. Some of the equipment, such \nas digital switches that receive and route calls \nover landline and cellular circuits, is sensitive \nto the RF energy generated by hand-held \nradios. Testing by UL confirmed that portable \nradios programmed to operate in many of the \npublic safety frequency ranges can cause \nsevere service interruptions to equipment in \ntelephone COs. The level of impact to the \ntelephone CO equipment is dependent on the \nradio’s wattage and its sphere of radiation at \nthe antenna. Conversely, the impact of the \ntelephone CO equipment and radio operation \ninside the building is also dependent on \nwhether the equipment is electrically shielded \nor unshielded from stray RF energy. \n510.2 Emergency responder radio coverage in \nexisting buildings. Existing buildings shall be \nprovided with approved in-building, two-way \nemergency responder communication coverage for \nemergency responders as required in Chapter 11.",
      "commentary": "See the commentary to Section 1103.2. \n-",
      "chapter_id": "ch5",
      "section_id": "sec510"
    },
    {
      "page": 149,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n319 \n \n510.3 Permit required. A construction permit \nfor the installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment is required \nas specified in Section 105.6.4. Maintenance \nperformed in accordance with this code is not \nconsidered a modification and does not require a \npermit. \n❖ \nA construction permit must be obtained in \naccordance with Section 105.6.4 prior to the \ninstallation \nof \nthe \nin \nbuilding, \ntwo-way \nemergency responder communication systems \nand for any modification or alteration to the \nsystem to ensure that the work is done \ncorrectly and any parts replacement will be \ncompatible \nwith \nthe \nexisting \nsystem \ncomponents. Note that normal maintenance \nrequired for the system would not require a \npermit. \n510.4 Technical \nrequirements. \nEquipment \nrequired \nto \nprovide \nin-building, \ntwo-way \nemergency responder communication coverage \nshall be listed in accordance with UL 2524. \nSystems, components and equipment required to \nprovide the in-building, two-way emergency \nresponder communication coverage system shall \ncomply with Sections 510.4.1 through 510.4.2.8. \n❖ \nThis section requires listed equipment to be \ninstalled to address fire safety and shock safety \nof in-building, two-way emergency responder \ncommunication systems. This also provides \nfurther compliance with the performance \nrequirements specified in this section and \nNFPA \n1221. \nAdditionally, \nthis \nsection \nintroduces Sections 510.4.1 through 510.4.2.8, \nwhich are the technical requirements for the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication systems. \n510.4.1 Emergency responder communication \ncoverage system signal strength. The building \nshall be considered to have acceptable in-building, \ntwo-way emergency responder communication \nsystem \ncoverage \nwhere \nsignal \nstrength \nmeasurements in 95 percent of all areas and 99 \npercent of areas designated as critical areas by the \nFire official on each floor of the building meet the \nsignal strength requirements in Sections 510.4.1.1 \nthrough 510.4.1.3. \n❖ \nThis \nsection \nintroduces \nthe \nminimum \nacceptable signal criteria that must be \nachieved and maintained throughout 95 \npercent of all areas on each floor of a building, \nas indicated in Sections 510.4.1.1 through \n510.4.1.3. \n \nIn \naddition, \nthis \nsection \nreflects \nthe \nrequirements of NFPA 1221 to provide a \nstronger signal in critical areas. Covering \ncritical areas of a building is vital to the \noperations of public safety responders. Critical \nareas are defined in Section 202. Such areas \nare designated as needing the highest level of \nemergency \nresponder \ncommunication \ncoverage. The types of areas considered \ncritical \ninclude \nexit \nstairways, \nexit \npassageways, elevator lobbies, equipment \nrooms and fire command centers. In some \nbuildings, there may be additional areas that \nare considered critical for communication. \n510.4.1.1 \nMinimum signal strength into \nthe building. The minimum inbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \nspecified by the Fire official. The inbound signal \nlevel shall be a minimun of -95dBm throughout the \ncoverage area and sufficient to provide not less than \na Delivered Audio Quality (DAQ) of 3.0 or an \nequivalent Signal-to-Interference-Plus-Noise Ratio \n(SINR) applicable to the technology for either \nanalog or digital signals. \n❖ \nThe focus of this section is the signal received \nwithin \nthe \nbuilding. \nSection \n510.4.1.2 \naddresses the minimum signal to a radio on the \noutside of the building. This section provides \nthe minimum design criteria of -95dBm for the \ninbound signal, also known as the downlink, \nand clarifies that it is intended to apply \nthroughout the coverage area while at the \nsame requiring a DAQ of 3.0. The abbreviation \ndBm is the power ratio in decibels (dB) of the \nmeasured power referenced to 1 milliwatt \n(mW). It is used in radio, microwave and fiber-\noptical \ncommunication \nnetworks \nas \na \nconvenient \nmeasure \nof \nabsolute \npower \nbecause of its capability to express both very \nlarge and very small values in a short form. \nSpecifying the minimum design criteria for the \ndownlink provides a benchmark for system \ndesigners to utilize when designing a system. \nThe DAQ 3.0 provision provides testing criteria. \nDelivered audio quality (DAQ) refers to a range \nof usable voice parameters and is useful \nregardless of the modulation or system \ntechnology utilized. This allows a measure of \nhow the signal will sound to the end user, which \nis critical to emergency operations. This is the \nsame criteria provided for minimum outbound \nsignal strength in Section 510.4.1. \n510.4.1.2 \nMinimum signal strength out of \nthe building. The minimum outbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n319 \n \n510.3 Permit required. A construction permit \nfor the installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment is required \nas specified in Section 105.6.4. Maintenance \nperformed in accordance with this code is not \nconsidered a modification and does not require a \npermit.",
      "commentary": "A construction permit must be obtained in \naccordance with Section 105.6.4 prior to the \ninstallation \nof \nthe \nin \nbuilding, \ntwo-way \nemergency responder communication systems \nand for any modification or alteration to the \nsystem to ensure that the work is done \ncorrectly and any parts replacement will be \ncompatible \nwith \nthe \nexisting \nsystem \ncomponents. Note that normal maintenance \nrequired for the system would not require a \npermit. \n510.4 Technical \nrequirements. \nEquipment \nrequired \nto \nprovide \nin-building, \ntwo-way \nemergency responder communication coverage \nshall be listed in accordance with UL 2524. \nSystems, components and equipment required to \nprovide the in-building, two-way emergency \nresponder communication coverage system shall \ncomply with Sections 510.4.1 through 510.4.2.8.\n\n❖ This section requires listed equipment to be \ninstalled to address fire safety and shock safety \nof in-building, two-way emergency responder \ncommunication systems. This also provides \nfurther compliance with the performance \nrequirements specified in this section and \nNFPA \n1221. \nAdditionally, \nthis \nsection \nintroduces Sections 510.4.1 through 510.4.2.8, \nwhich are the technical requirements for the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication systems. \n510.4.1 Emergency responder communication \ncoverage system signal strength. The building \nshall be considered to have acceptable in-building, \ntwo-way emergency responder communication \nsystem \ncoverage \nwhere \nsignal \nstrength \nmeasurements in 95 percent of all areas and 99 \npercent of areas designated as critical areas by the \nFire official on each floor of the building meet the \nsignal strength requirements in Sections 510.4.1.1 \nthrough 510.4.1.3.\n\n❖ This \nsection \nintroduces \nthe \nminimum \nacceptable signal criteria that must be \nachieved and maintained throughout 95 \npercent of all areas on each floor of a building, \nas indicated in Sections 510.4.1.1 through \n510.4.1.3. \n \nIn \naddition, \nthis \nsection \nreflects \nthe \nrequirements of NFPA 1221 to provide a \nstronger signal in critical areas. Covering \ncritical areas of a building is vital to the \noperations of public safety responders. Critical \nareas are defined in Section 202. Such areas \nare designated as needing the highest level of \nemergency \nresponder \ncommunication \ncoverage. The types of areas considered \ncritical \ninclude \nexit \nstairways, \nexit \npassageways, elevator lobbies, equipment \nrooms and fire command centers. In some \nbuildings, there may be additional areas that \nare considered critical for communication. \n510.4.1.1 \nMinimum signal strength into \nthe building. The minimum inbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \nspecified by the Fire official. The inbound signal \nlevel shall be a minimun of -95dBm throughout the \ncoverage area and sufficient to provide not less than \na Delivered Audio Quality (DAQ) of 3.0 or an \nequivalent Signal-to-Interference-Plus-Noise Ratio \n(SINR) applicable to the technology for either \nanalog or digital signals.\n\n❖ The focus of this section is the signal received \nwithin \nthe \nbuilding. \nSection \n510.4.1.2 \naddresses the minimum signal to a radio on the \noutside of the building. This section provides \nthe minimum design criteria of -95dBm for the \ninbound signal, also known as the downlink, \nand clarifies that it is intended to apply \nthroughout the coverage area while at the \nsame requiring a DAQ of 3.0. The abbreviation \ndBm is the power ratio in decibels (dB) of the \nmeasured power referenced to 1 milliwatt \n(mW). It is used in radio, microwave and fiber-\noptical \ncommunication \nnetworks \nas \na \nconvenient \nmeasure \nof \nabsolute \npower \nbecause of its capability to express both very \nlarge and very small values in a short form. \nSpecifying the minimum design criteria for the \ndownlink provides a benchmark for system \ndesigners to utilize when designing a system. \nThe DAQ 3.0 provision provides testing criteria. \nDelivered audio quality (DAQ) refers to a range \nof usable voice parameters and is useful \nregardless of the modulation or system \ntechnology utilized. This allows a measure of \nhow the signal will sound to the end user, which \nis critical to emergency operations. This is the \nsame criteria provided for minimum outbound \nsignal strength in Section 510.4.1. \n510.4.1.2 \nMinimum signal strength out of \nthe building. The minimum outbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \n-",
      "chapter_id": "ch5",
      "section_id": "sec510"
    },
    {
      "page": 150,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n320 \n \nspecified by the Fire official. The outbound signal \nlevel shall be sufficient to provide not less than a \nDAQ of 3.0 or an equivalent SINR applicable to the \ntechnology for either analog or digital signals. \n❖ \nThe criteria for the outbound signal are similar \nto the inbound signal; however, a minimum \ndBm is not specified for the outbound signal, \nalso known as the uplink. See the commentary \nto Section 510.4.1.1. \n510.4.1.3 \nSystem \nperformance. \nSignal \nstrength shall be sufficient to meet the requirements \nof the applications being utilized by public safety \nfor emergency operations through the coverage area \nas specified by the Fire official in Section 510.4.2.2. \n❖ \nThis \nsection \naddresses \ndata \nnetwork \nperformance for other emergency responder \nsignals such as Long Term Evolution (LTE), \nwhich is part of the nationwide public safety \nresponder network commonly known as \nFirstNet. \n510.4.2 System design. The in-building, two-way \nemergency responder communication coverage \nsystem shall be designed in accordance with \nSections 510.4.2.1 through 510.4.2.8 and NFPA \n1221. \n❖ \nThis section introduces Sections 510.4.2.1 \nthrough 510.4.2.8 as the system design criteria \nfor in-building, two-way emergency responder \ncommunication coverage systems. NFPA 1221 \nis the standard that addresses installation, \nmaintenance and use of emergency services \ncommunication systems. \n510.4.2.1 \nAmplification \nsystems \nand \ncomponents. Buildings and structures that cannot \nsupport the required level of in-building, two-way \nemergency responder communication coverage \nshall be equipped with systems and components to \nenhance the radio signals and achieve the required \nlevel of in-building, two-way emergency responder \ncommunication coverage specified in Sections \n510.4.1 through 510.4.1.3. In-building, two-way \nemergency responder communication systems \nutilizing radio-frequency-emitting devices and \ncabling shall be approved by the Fire official. Prior \nto installation, all RF-emitting devices shall have \nthe certification of the radio licensing authority and \nbe suitable for public safety use. \n❖ \nIn many cases, buildings cannot provide the \nnecessary inbound (downlink) and outbound \n(uplink) performance levels without providing \namplification within the building. This section \nstresses that additional amplification must be \nprovided \nto \nachieve \nthe \nnecessary \nperformance. There are several methods to \nprovide the amplification needed by fire \ndepartment  in structures identified as needing \nin-building, two-way emergency responder \ncommunication coverage systems. These \nenhancements need to be both approved by \nthe Fire official and also through certification \nthrough the radio licensing authority. In the \ncase of the United States, this would be the \nFederal Communications Commission (FCC). \nThe wording is more performance based than \nprevious editions to state more clearly that a \nvariety of different methods can be used. \n510.4.2.2 \nTechnical \ncriteria. \nThe \nFire \nofficial shall maintain a document providing the \nspecific technical information and requirements for \nthe in-building, two-way emergency responder \ncommunication coverage system. This document \nshall contain, but not be limited to, the various \nfrequencies required, the location of radio sites, the \neffective radiated power of radio sites, the \nmaximum propagation delay in microseconds, the \napplications being used and other supporting \ntechnical information necessary for system design. \n❖ \nIn order to effectively install such systems, the \nFire official must provide basic information \nsuch as the frequency range to be supported \nand maximum propagation delay. For example, \na fire department  may provide a requirement \nsuch as “The frequency ranges that must be \nsupported shall be 806 MHz to 824 MHz and \n851 MHz to 869 MHz.” The Fire official will \nlikely need to provide a reference to the local \ncommunications center or provide details on \nradio sites in the jurisdiction. \n510.4.2.3 \nStandby power. In-building, two-\nway emergency responder communication radio \ncoverage systems shall be provided with dedicated \nstandby batteries or provided with 2-hour standby \nbatteries and connected to the facility generator \npower system in accordance with Section 1203. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100-percent \nsystem capacity for a duration of not less than 12 \nhours. \n❖ \nThis section requires secondary power to \noperate the equipment in cases where the \nprimary building power must be shut down or is \nlost. There are two options provided: dedicated \nstandby batteries or through a traditional \ngenerator-type source with 2-hour standby \nbatteries. \nThe \nstandby \npower \nsupply, \nregardless of how it is provided, must be \ncapable of operating the in-building radio \namplification system for a minimum 12-hour \nduration at 100-percent system capacity. The \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n320 \n \nspecified by the Fire official. The outbound signal \nlevel shall be sufficient to provide not less than a \nDAQ of 3.0 or an equivalent SINR applicable to the \ntechnology for either analog or digital signals.",
      "commentary": "The criteria for the outbound signal are similar \nto the inbound signal; however, a minimum \ndBm is not specified for the outbound signal, \nalso known as the uplink. See the commentary \nto Section 510.4.1.1. \n510.4.1.3 \nSystem \nperformance. \nSignal \nstrength shall be sufficient to meet the requirements \nof the applications being utilized by public safety \nfor emergency operations through the coverage area \nas specified by the Fire official in Section 510.4.2.2.\n\n❖ This \nsection \naddresses \ndata \nnetwork \nperformance for other emergency responder \nsignals such as Long Term Evolution (LTE), \nwhich is part of the nationwide public safety \nresponder network commonly known as \nFirstNet. \n510.4.2 System design. The in-building, two-way \nemergency responder communication coverage \nsystem shall be designed in accordance with \nSections 510.4.2.1 through 510.4.2.8 and NFPA \n1221.\n\n❖ This section introduces Sections 510.4.2.1 \nthrough 510.4.2.8 as the system design criteria \nfor in-building, two-way emergency responder \ncommunication coverage systems. NFPA 1221 \nis the standard that addresses installation, \nmaintenance and use of emergency services \ncommunication systems. \n510.4.2.1 \nAmplification \nsystems \nand \ncomponents. Buildings and structures that cannot \nsupport the required level of in-building, two-way \nemergency responder communication coverage \nshall be equipped with systems and components to \nenhance the radio signals and achieve the required \nlevel of in-building, two-way emergency responder \ncommunication coverage specified in Sections \n510.4.1 through 510.4.1.3. In-building, two-way \nemergency responder communication systems \nutilizing radio-frequency-emitting devices and \ncabling shall be approved by the Fire official. Prior \nto installation, all RF-emitting devices shall have \nthe certification of the radio licensing authority and \nbe suitable for public safety use.\n\n❖ In many cases, buildings cannot provide the \nnecessary inbound (downlink) and outbound \n(uplink) performance levels without providing \namplification within the building. This section \nstresses that additional amplification must be \nprovided \nto \nachieve \nthe \nnecessary \nperformance. There are several methods to \nprovide the amplification needed by fire \ndepartment  in structures identified as needing \nin-building, two-way emergency responder \ncommunication coverage systems. These \nenhancements need to be both approved by \nthe Fire official and also through certification \nthrough the radio licensing authority. In the \ncase of the United States, this would be the \nFederal Communications Commission (FCC). \nThe wording is more performance based than \nprevious editions to state more clearly that a \nvariety of different methods can be used. \n510.4.2.2 \nTechnical \ncriteria. \nThe \nFire \nofficial shall maintain a document providing the \nspecific technical information and requirements for \nthe in-building, two-way emergency responder \ncommunication coverage system. This document \nshall contain, but not be limited to, the various \nfrequencies required, the location of radio sites, the \neffective radiated power of radio sites, the \nmaximum propagation delay in microseconds, the \napplications being used and other supporting \ntechnical information necessary for system design.\n\n❖ In order to effectively install such systems, the \nFire official must provide basic information \nsuch as the frequency range to be supported \nand maximum propagation delay. For example, \na fire department  may provide a requirement \nsuch as “The frequency ranges that must be \nsupported shall be 806 MHz to 824 MHz and \n851 MHz to 869 MHz.” The Fire official will \nlikely need to provide a reference to the local \ncommunications center or provide details on \nradio sites in the jurisdiction. \n510.4.2.3 \nStandby power. In-building, two-\nway emergency responder communication radio \ncoverage systems shall be provided with dedicated \nstandby batteries or provided with 2-hour standby \nbatteries and connected to the facility generator \npower system in accordance with Section 1203. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100-percent \nsystem capacity for a duration of not less than 12 \nhours.\n\n❖ This section requires secondary power to \noperate the equipment in cases where the \nprimary building power must be shut down or is \nlost. There are two options provided: dedicated \nstandby batteries or through a traditional \ngenerator-type source with 2-hour standby \nbatteries. \nThe \nstandby \npower \nsupply, \nregardless of how it is provided, must be \ncapable of operating the in-building radio \namplification system for a minimum 12-hour \nduration at 100-percent system capacity. The \n-",
      "chapter_id": "ch5",
      "section_id": "sec510"
    },
    {
      "page": 151,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n321 \n \n12-hour value was selected to ensure the \nreliability of the signal boosters during long-\nterm emergency operations such as response \nto natural disasters where utility-supplied \nelectrical power is disabled. See Section 1203 \nfor secondary power system specifics and \nstandards. This is consistent with Section \n9.6.12.2 of NFPA 1221. \n510.4.2.4 \nSignal booster requirements. If \nused, signal boosters shall meet the following \nrequirements: \n1. All signal booster components shall be \ncontained \nin \na \nNational \nElectrical \nManufacturer’s Association (NEMA) 4-type \nwaterproof cabinet. \n2. Battery systems used for the emergency \npower source shall be contained in a NEMA \n3R or higher-rated cabinet. \n3. Equipment shall have FCC or other radio \nlicensing authority certification and be \nsuitable for public safety use prior to \ninstallation. \n4. Where a donor antenna exists, isolation shall \nbe maintained between the donor antenna \nand all inside antennas to not less than 20dB \ngreater than the system gain under all \noperating conditions. \n5. Active RF-emitting devices used for in-\nbuilding, twoway emergency responder \ncommunication coverage systems shall have \nbuilt-in oscillation detection and control \ncircuitry. \n6. The installation of amplification systems or \nsystems that operate on or provide the means \nto cause interference on any in-building, two-\nway emergency respondercommunication \ncoverage network shall be coordinated and \napproved by the Fire official. \n❖ \nIf a building is equipped with a signal booster, \nthis section requires that the components of the \nsignal booster be located in a National \nElectrical Manufacturers Association (NEMA) \nType 4 cabinet. A NEMA Type 4 cabinet is \ndesigned to protect personnel having incidental \ncontact with the equipment and to protect the \nequipment from falling dirt, rain, windblown \ndust, and both splashing and hose-directed \nwater. The standby power source is to be \nlocated in a NEMA Type 3R cabinet, which \nprovides similar protection but with the \nventilation necessary for most batteries. Type \n3R does not require protection from splashing \nwater and hose-directed water but is felt to \nprovide an appropriate level of protection. The \nsystem is also required to be certified by the \nFCC or other radio licensing authority. This \ndocument may be used outside the United \nStates where the FCC is not applicable. Items \n4, 5 and 6 provide requirements that limit the \nopportunity for interference and/or noise \ncreated by inadequate system components \nand their location and placement. \n510.4.2.5 \nSystem \nmonitoring. \nThe \nin-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system shall be monitored \nby a listed fire alarm control unit, or where \napproved by the Fire official, shall sound an audible \nsignal at a constantly attended on-site location. \nAutomatic supervisory signals shall include the \nfollowing: \n1. Loss of normal AC power supply. \n2. System battery charger(s) failure. \n3. Malfunction of the donor antenna(s). \n4. Failure of active RF-emitting device(s). \n5. Low-battery capacity at 70-percent reduction \nof operating capacity. \n6. Failure of critical system components. \n7. The communications link between the fire \nalarm system and the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n8. Oscillation of active RF-emitting device(s). \n❖ \nThis section lists the specific aspects of the \nsystem that are required to be monitored. \nThese requirements are those necessary to \nmaintain integrity of the in building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n510.4.2.6 \nAdditional \nfrequencies \nand \nchange of frequencies. The in-building, two-way \nemergency responder communication coverage \nsystem shall be capable of modification or \nexpansion in the event frequency changes are \nrequired by the FCC or other radio licensing \nauthority, or additional frequencies are made \navailable by the FCC or other radio licensing \nauthority. \n❖ \nBecause of potential changes in public safety \nradio frequency bands, the code requires the \ncapability for changing the frequency in the \nfuture. Note that since this code can be applied \noutside the United States, reference is made to \nthe FCC or other radio licensing authority. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n321 \n \n12-hour value was selected to ensure the \nreliability of the signal boosters during long-\nterm emergency operations such as response \nto natural disasters where utility-supplied \nelectrical power is disabled. See Section 1203 \nfor secondary power system specifics and \nstandards. This is consistent with Section \n9.6.12.2 of NFPA 1221. \n510.4.2.4 \nSignal booster requirements. If \nused, signal boosters shall meet the following \nrequirements: \n1. All signal booster components shall be \ncontained \nin \na \nNational \nElectrical \nManufacturer’s Association (NEMA) 4-type \nwaterproof cabinet. \n2. Battery systems used for the emergency \npower source shall be contained in a NEMA \n3R or higher-rated cabinet. \n3. Equipment shall have FCC or other radio \nlicensing authority certification and be \nsuitable for public safety use prior to \ninstallation. \n4. Where a donor antenna exists, isolation shall \nbe maintained between the donor antenna \nand all inside antennas to not less than 20dB \ngreater than the system gain under all \noperating conditions. \n5. Active RF-emitting devices used for in-\nbuilding, twoway emergency responder \ncommunication coverage systems shall have \nbuilt-in oscillation detection and control \ncircuitry. \n6. The installation of amplification systems or \nsystems that operate on or provide the means \nto cause interference on any in-building, two-\nway emergency respondercommunication \ncoverage network shall be coordinated and \napproved by the Fire official.",
      "commentary": "If a building is equipped with a signal booster, \nthis section requires that the components of the \nsignal booster be located in a National \nElectrical Manufacturers Association (NEMA) \nType 4 cabinet. A NEMA Type 4 cabinet is \ndesigned to protect personnel having incidental \ncontact with the equipment and to protect the \nequipment from falling dirt, rain, windblown \ndust, and both splashing and hose-directed \nwater. The standby power source is to be \nlocated in a NEMA Type 3R cabinet, which \nprovides similar protection but with the \nventilation necessary for most batteries. Type \n3R does not require protection from splashing \nwater and hose-directed water but is felt to \nprovide an appropriate level of protection. The \nsystem is also required to be certified by the \nFCC or other radio licensing authority. This \ndocument may be used outside the United \nStates where the FCC is not applicable. Items \n4, 5 and 6 provide requirements that limit the \nopportunity for interference and/or noise \ncreated by inadequate system components \nand their location and placement. \n510.4.2.5 \nSystem \nmonitoring. \nThe \nin-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system shall be monitored \nby a listed fire alarm control unit, or where \napproved by the Fire official, shall sound an audible \nsignal at a constantly attended on-site location. \nAutomatic supervisory signals shall include the \nfollowing: \n1. Loss of normal AC power supply. \n2. System battery charger(s) failure. \n3. Malfunction of the donor antenna(s). \n4. Failure of active RF-emitting device(s). \n5. Low-battery capacity at 70-percent reduction \nof operating capacity. \n6. Failure of critical system components. \n7. The communications link between the fire \nalarm system and the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n8. Oscillation of active RF-emitting device(s).\n\n❖ This section lists the specific aspects of the \nsystem that are required to be monitored. \nThese requirements are those necessary to \nmaintain integrity of the in building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n510.4.2.6 \nAdditional \nfrequencies \nand \nchange of frequencies. The in-building, two-way \nemergency responder communication coverage \nsystem shall be capable of modification or \nexpansion in the event frequency changes are \nrequired by the FCC or other radio licensing \nauthority, or additional frequencies are made \navailable by the FCC or other radio licensing \nauthority.\n\n❖ Because of potential changes in public safety \nradio frequency bands, the code requires the \ncapability for changing the frequency in the \nfuture. Note that since this code can be applied \noutside the United States, reference is made to \nthe FCC or other radio licensing authority. \n-",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 152,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n322 \n \n510.4.2.7 \nDesign documents. The Fire \nofficial shall have the authority to require “as-built” \ndesign documents and specifications for in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems. The documents \nshall be in a format acceptable to the Fire official. \n❖ \nThis information is readily available as \ndocumentation typically exists electronically \nwhere systems are designed and installed. \nMany \njurisdictions \nutilize \nthis \ntype \nof \ninformation within their electronic records \nmanagement systems and computer-aided \ndispatch systems. This section is consistent \nwith other construction document requirements \nin Chapter 9. \n510.4.2.8 \nRadio communication antenna \ndensity. Systems shall be engineered to minimize \nthe near-far effect. In-building, two-way emergency \nresponder communication coverage system designs \nshall include sufficient antenna density to address \nreduced gain conditions. \nException: Systems where all portable devices \nwithin the same band use active power control \nfeatures. \n❖ \nThe near-far effect occurs where too few indoor \nantennas are used to enhance coverage inside \nthe building, creating an excessively wide \ndynamic range of operation. A portable device \nin close proximity to an indoor antenna, when \nkeyed, can cause the talk-out amplifier’s \nAGC/ALC circuit to reduce the gain, leaving \nother portables farther away at risk of not hitting \nthe repeater site due to insufficient gain. If the \nnear-far effect occurs, some public safety \ncommunications equipment will not function as \nrequired by the code and will leave responders \nat risk. \n510.5 Installation \nrequirements. \nThe \ninstallation of the in building, two-way emergency \nresponder communication coverage system shall be \nin accordance with NFPA 1221 and Sections \n510.5.2 through 510.5.5. \n❖ \nThis section simply introduces the installation \nrequirements for such systems. In addition, it \nalso notes that such systems must also comply \nwith NFPA 1221. NFPA 1221 addresses \ninstallation, \nmaintenance \nand \nuse \nof \nemergency services communication systems, \nincluding in-building, two-way emergency \nresponder coverage systems. \n510.5.1 Mounting of the donor antenna(s). To \nmaintain proper alignment with the system \ndesigned donor site, donor antennas shall be \npermanently affixed on the building or where \napproved, mounted on a movable sled with a clearly \nvisible \nsign \nstating \n“MOVEMENT \nOR \nREPOSITIONING OF THIS ANTENNA IS \nPROHIBITED WITHOUT APPROVAL FROM \nTHE FIRE OFFICIAL.” The antenna installation \nshall be in accordance with the applicable \nrequirements in SBC 201 for weather protection of \nthe building envelope. \n❖ \nThe location and positioning of the donor \nantenna is critical to the successful operation \nof \nin-building, \ntwoway \ncommunication \ncoverage systems. There are two basic \nmethods of mounting donor antennas, either \nfixed or on an antenna sled held down by \nweights. Mounting the donor antenna in a fixed \nposition limits the amount of movement that \nmay occur. Although antenna sleds are \ncommon practice for mounting various types of \nantennas on a roof, those utilized for in \nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems should be \napproved by the Fire official. Adding signage \nalerts others such as roofers and HVAC repair \npersonnel to secure approval prior to moving or \nrepositioning the antenna to avoid potentially \nrendering the in-building, two-way emergency \nresponder communication coverage system \ninoperable. \n510.5.2 Approval \nprior \nto \ninstallation. \nAmplification systems capable of operating on \nfrequencies licensed to any public safety agency by \nthe FCC or other radio licensing authority shall not \nbe installed without prior coordination and approval \nof the Fire official. \n❖ \nThe \ninstallation \nof \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems is similar to other building \nfeatures where review of the plans and \ninstallation is required and covered under a \npermit. Part of the approval process for \namplification systems operating on frequencies \nlicensed to a public safety agency requires \napproval of the Fire official. \n510.5.3 Minimum qualifications of personnel. \nThe minimum qualifications of the system designer \nand lead installation personnel shall include both of \nthe following: \n1. A valid FCC-issued general radio operators \nlicense. \n2. Certification of in-building system training \nissued by an approved organization or \napproved school, or a certificate issued by the \nmanufacturer of the equipment being \ninstalled. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n322 \n \n510.4.2.7 \nDesign documents. The Fire \nofficial shall have the authority to require “as-built” \ndesign documents and specifications for in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems. The documents \nshall be in a format acceptable to the Fire official.",
      "commentary": "This information is readily available as \ndocumentation typically exists electronically \nwhere systems are designed and installed. \nMany \njurisdictions \nutilize \nthis \ntype \nof \ninformation within their electronic records \nmanagement systems and computer-aided \ndispatch systems. This section is consistent \nwith other construction document requirements \nin Chapter 9. \n510.4.2.8 \nRadio communication antenna \ndensity. Systems shall be engineered to minimize \nthe near-far effect. In-building, two-way emergency \nresponder communication coverage system designs \nshall include sufficient antenna density to address \nreduced gain conditions. \nException: Systems where all portable devices \nwithin the same band use active power control \nfeatures.\n\n❖ The near-far effect occurs where too few indoor \nantennas are used to enhance coverage inside \nthe building, creating an excessively wide \ndynamic range of operation. A portable device \nin close proximity to an indoor antenna, when \nkeyed, can cause the talk-out amplifier’s \nAGC/ALC circuit to reduce the gain, leaving \nother portables farther away at risk of not hitting \nthe repeater site due to insufficient gain. If the \nnear-far effect occurs, some public safety \ncommunications equipment will not function as \nrequired by the code and will leave responders \nat risk. \n510.5 Installation \nrequirements. \nThe \ninstallation of the in building, two-way emergency \nresponder communication coverage system shall be \nin accordance with NFPA 1221 and Sections \n510.5.2 through 510.5.5.\n\n❖ This section simply introduces the installation \nrequirements for such systems. In addition, it \nalso notes that such systems must also comply \nwith NFPA 1221. NFPA 1221 addresses \ninstallation, \nmaintenance \nand \nuse \nof \nemergency services communication systems, \nincluding in-building, two-way emergency \nresponder coverage systems. \n510.5.1 Mounting of the donor antenna(s). To \nmaintain proper alignment with the system \ndesigned donor site, donor antennas shall be \npermanently affixed on the building or where \napproved, mounted on a movable sled with a clearly \nvisible \nsign \nstating \n“MOVEMENT \nOR \nREPOSITIONING OF THIS ANTENNA IS \nPROHIBITED WITHOUT APPROVAL FROM \nTHE FIRE OFFICIAL.” The antenna installation \nshall be in accordance with the applicable \nrequirements in SBC 201 for weather protection of \nthe building envelope.\n\n❖ The location and positioning of the donor \nantenna is critical to the successful operation \nof \nin-building, \ntwoway \ncommunication \ncoverage systems. There are two basic \nmethods of mounting donor antennas, either \nfixed or on an antenna sled held down by \nweights. Mounting the donor antenna in a fixed \nposition limits the amount of movement that \nmay occur. Although antenna sleds are \ncommon practice for mounting various types of \nantennas on a roof, those utilized for in \nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems should be \napproved by the Fire official. Adding signage \nalerts others such as roofers and HVAC repair \npersonnel to secure approval prior to moving or \nrepositioning the antenna to avoid potentially \nrendering the in-building, two-way emergency \nresponder communication coverage system \ninoperable. \n510.5.2 Approval \nprior \nto \ninstallation. \nAmplification systems capable of operating on \nfrequencies licensed to any public safety agency by \nthe FCC or other radio licensing authority shall not \nbe installed without prior coordination and approval \nof the Fire official.\n\n❖ The \ninstallation \nof \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems is similar to other building \nfeatures where review of the plans and \ninstallation is required and covered under a \npermit. Part of the approval process for \namplification systems operating on frequencies \nlicensed to a public safety agency requires \napproval of the Fire official. \n510.5.3 Minimum qualifications of personnel. \nThe minimum qualifications of the system designer \nand lead installation personnel shall include both of \nthe following: \n1. A valid FCC-issued general radio operators \nlicense. \n2. Certification of in-building system training \nissued by an approved organization or \napproved school, or a certificate issued by the \nmanufacturer of the equipment being \ninstalled. \n-",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 153,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n323 \n \nThese qualifications shall not be required where \ndemonstration of adequate skills and experience \nsatisfactory to the Fire official is provided. \n❖ \nThis section is to ensure that a qualified person \ndesigns and installs the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. The qualification may be \nfrom a school program in communications or a \nmanufacturer’s training program. This section \nalso allows the jurisdiction to accept a person \nor business upon adequate demonstration of \nskills and experience to the Fire official. \n510.5.4 Acceptance test procedure. Where an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system is required, and \nupon completion of installation, the building owner \nshall have the radio system tested to verify that two-\nway coverage on each floor of the building is not \nless than 95 percent. The test procedure shall be \nconducted as follows: \n1. Each floor of the building shall be divided \ninto a grid of 20 approximately equal test \nareas. \n2. The test shall be conducted using a calibrated \nportable radio of the latest brand and model \nused by the agency talking through the \nagency’s radio communications system or \nequipment approved by the Fire official. \n3. Failure of more than one test area shall result \nin failure of the test. \n4. In the event that two of the test areas fail the \ntest, in order to be more statistically accurate, \nthe floor shall be permitted to be divided into \n40 equal test areas. Failure of not more than \ntwo nonadjacent test areas shall not result in \nfailure of the test. If the system fails the 40-\narea test, the system shall be altered to meet \nthe 95-percent coverage requirement. \n5. A test location approximately in the center of \neach test area shall be selected for the test, \nwith the radio enabled to verify two-way \ncommunications to and from the outside of \nthe building through the public agency’s \nradio communications system. Once the test \nlocation has been selected, that location shall \nrepresent the entire test area. Failure in the \nselected test location shall be considered to \nbe a failure of that test area. Additional test \nlocations shall not be permitted. \n6. The gain values of all amplifiers shall be \nmeasured and the test measurement results \nshall be kept on file with the building owner \nso that the measurements can be verified \nduring annual tests. In the event that the \nmeasurement results become lost, the \nbuilding owner shall be required to rerun the \nacceptance test to reestablish the gain values. \n7. As part of the installation, a spectrum \nanalyzer or other suitable test equipment \nshall \nbe \nutilized \nto \nensure \nspurious \noscillations are not being generated by the \nsubject signal booster. This test shall be \nconducted at the time of installation and at \nsubsequent annual inspections.  \n8. Systems shall be tested using two portable \nradios simultaneously conducting subjective \nvoice quality checks. One portable radio shall \nbe positioned not greater than 3 m from the \nindoor antenna. The second portable radio \nshall be positioned at a distance that \nrepresents the farthest distance from any \nindoor antenna. With both portable radios \nsimultaneously keyed up on different \nfrequencies within the same band, subjective \naudio testing shall be conducted and comply \nwith DAQ levels as specified in Sections \n510.4.1.1 and 510.4.1.2 \n❖ \nThis section provides a testing procedure to be \nfollowed upon completion of system installation \nand prior to acceptance of the system by the \njurisdiction. The 95-percent coverage required \nis consistent with that required in Section \n510.4.1. The building owner or agent is \nresponsible for ensuring that the in-building, \ntwo-way emergency responder communication \ncoverage system is functioning properly prior to \nthe building being occupied. Note that if there \nare problems as a result of the testing, the test \narea is to be altered to provide more specific \ndata on the strength of the signal-boosting \ncapability of the system. Testing results are to \nbe kept on file by the building owner for annual \ntesting verification. If the testing results are lost, \na retest of the building shall be required to \ndetermine compliance levels. The testing \nidentified in Item 8 will ensure that there is \nconsistent, objective data for the Fire official to \nuse to ensure quality and conformance and to \nmaintain \nconsistency \nwith \nthe \nDAQ \nrequirements in Section 510.4. \n510.5.5 FCC compliance. The in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system installation and components shall \ncomply with all applicable government regulations \nincluding, but not limited to, FCC 47 CFR Part \n90.219. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n323 \n \nThese qualifications shall not be required where \ndemonstration of adequate skills and experience \nsatisfactory to the Fire official is provided.",
      "commentary": "This section is to ensure that a qualified person \ndesigns and installs the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. The qualification may be \nfrom a school program in communications or a \nmanufacturer’s training program. This section \nalso allows the jurisdiction to accept a person \nor business upon adequate demonstration of \nskills and experience to the Fire official. \n510.5.4 Acceptance test procedure. Where an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system is required, and \nupon completion of installation, the building owner \nshall have the radio system tested to verify that two-\nway coverage on each floor of the building is not \nless than 95 percent. The test procedure shall be \nconducted as follows: \n1. Each floor of the building shall be divided \ninto a grid of 20 approximately equal test \nareas. \n2. The test shall be conducted using a calibrated \nportable radio of the latest brand and model \nused by the agency talking through the \nagency’s radio communications system or \nequipment approved by the Fire official. \n3. Failure of more than one test area shall result \nin failure of the test. \n4. In the event that two of the test areas fail the \ntest, in order to be more statistically accurate, \nthe floor shall be permitted to be divided into \n40 equal test areas. Failure of not more than \ntwo nonadjacent test areas shall not result in \nfailure of the test. If the system fails the 40-\narea test, the system shall be altered to meet \nthe 95-percent coverage requirement. \n5. A test location approximately in the center of \neach test area shall be selected for the test, \nwith the radio enabled to verify two-way \ncommunications to and from the outside of \nthe building through the public agency’s \nradio communications system. Once the test \nlocation has been selected, that location shall \nrepresent the entire test area. Failure in the \nselected test location shall be considered to \nbe a failure of that test area. Additional test \nlocations shall not be permitted. \n6. The gain values of all amplifiers shall be \nmeasured and the test measurement results \nshall be kept on file with the building owner \nso that the measurements can be verified \nduring annual tests. In the event that the \nmeasurement results become lost, the \nbuilding owner shall be required to rerun the \nacceptance test to reestablish the gain values. \n7. As part of the installation, a spectrum \nanalyzer or other suitable test equipment \nshall \nbe \nutilized \nto \nensure \nspurious \noscillations are not being generated by the \nsubject signal booster. This test shall be \nconducted at the time of installation and at \nsubsequent annual inspections.  \n8. Systems shall be tested using two portable \nradios simultaneously conducting subjective \nvoice quality checks. One portable radio shall \nbe positioned not greater than 3 m from the \nindoor antenna. The second portable radio \nshall be positioned at a distance that \nrepresents the farthest distance from any \nindoor antenna. With both portable radios \nsimultaneously keyed up on different \nfrequencies within the same band, subjective \naudio testing shall be conducted and comply \nwith DAQ levels as specified in Sections \n510.4.1.1 and 510.4.1.2\n\n❖ This section provides a testing procedure to be \nfollowed upon completion of system installation \nand prior to acceptance of the system by the \njurisdiction. The 95-percent coverage required \nis consistent with that required in Section \n510.4.1. The building owner or agent is \nresponsible for ensuring that the in-building, \ntwo-way emergency responder communication \ncoverage system is functioning properly prior to \nthe building being occupied. Note that if there \nare problems as a result of the testing, the test \narea is to be altered to provide more specific \ndata on the strength of the signal-boosting \ncapability of the system. Testing results are to \nbe kept on file by the building owner for annual \ntesting verification. If the testing results are lost, \na retest of the building shall be required to \ndetermine compliance levels. The testing \nidentified in Item 8 will ensure that there is \nconsistent, objective data for the Fire official to \nuse to ensure quality and conformance and to \nmaintain \nconsistency \nwith \nthe \nDAQ \nrequirements in Section 510.4. \n510.5.5 FCC compliance. The in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system installation and components shall \ncomply with all applicable government regulations \nincluding, but not limited to, FCC 47 CFR Part \n90.219. \n-",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 154,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n324 \n \n❖ \nAs with all radio systems, the in-building, two-\nway emergency responder communication \ncoverage system and its components must \ncomply with all applicable FCC regulations. \n510.6 Maintenance.  The in-building, two-way \nemergency responder communication coverage \nsystem shall be maintained operational at all times \nin accordance with Sections 510.6.1 through \n510.6.4. \n❖ \nThis \nsection \nsimply \nintroduces \nthe \nmaintenance requirements for the in-building, \ntwo-way emergency responder communication \ncoverage system for continued successful \noperation of the system. \n510.6.1 Testing and proof of compliance. The \nowner of the building or owner’s authorized agent \nshall have the in-building, two-way emergency \nresponder \ncommunication \ncoverage \nsystem \ninspected and tested annually or where structural \nchanges occur, including additions or remodels that \ncould materially \nchange the \noriginal \nfield \nperformance tests. Testing shall consist of the \nfollowing: \n1. In-building coverage test as described in \nSection 510.5.4. \n2. Signal boosters shall be tested to verify that \nthe gain is the same as it was upon initial \ninstallation and acceptance or set to optimize \nthe performance of the system. \n3. Backup batteries and power supplies shall be \ntested under load of a period of 1 hour to \nverify that they will properly operate during \nan actual power outage. If within the 1-hour \ntest period the battery exhibits symptoms of \nfailure, the test shall be extended for \nadditional 1-hour periods until the integrity \nof the battery can be determined. \n4. All active components shall be checked to \nverify operation within the manufacturer’s \nspecifications. \nAt the conclusion of the testing, a report, which \nshall verify compliance with Section 510.5.4, shall \nbe submitted to the Fire official. \n❖ \nThis section is focused on key aspects that \nmust be tested annually to provide for a \nfunctioning system on an ongoing basis. Signal \nboosters are tested to verify that the gain is \nequal to that produced during the initial \nacceptance. \nTesting \nmust \nalso \ninclude \nfunctional tests of the secondary power supply \nand an inspection of any other components \nconnected to the in-building amplification \nsystem. The inspection report must be \nsubmitted to the Fire official and requires \ndocumentation that the amplification system \ncomplies with the requirements in Section \n510.5.4 This section also authorizes the Fire \nofficial to require additional tests where \nstructural changes or modifications occur that \ncould materially change the performance of the \nsignal boosting system. This section also \nemphasizes that the responsibility to undertake \nthis testing is that of the owner. \n510.6.2 Additional frequencies. The building \nowner shall modify or expand the in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system at his or her expense in the event \nfrequency changes are required by the FCC or other \nradio licensing authority, or additional frequencies \nare made available by the FCC or other radio \nlicensing authority. Prior approval of an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system on previous \nfrequencies does not exempt this section. \n❖ \nWhere additional frequencies are needed to \nchange or expand the coverage of the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system, the building \nowner is the person responsible for ensuring \nthat the work is performed. Previous approvals \nof the system do not apply when changes are \nneeded. Changes to the system are not \nexempt because of prior approval. If the \nchange is needed, the work must be done. \n510.6.3 Nonpublic safety system. Where other \nnonpublic safety amplification systems installed in \nbuildings reduce the performance or cause \ninterference \nwith \nthe \nin-building, \ntwoway \nemergency responder communication coverage \nsystem, the nonpublic safety amplification system \nshall be corrected or removed. \n❖ \nWith the public’s reliance on cellular devices as \na primary method of communications, many \nbuildings are being equipped with cellular \nenhancement systems that provide improved \ncoverage. If not properly designed, installed \nand \nmaintained, \nthese nonpublic \nsafety \nsystems \nmay \ncause \ninterference \nand \nperformance issues on the public safety \ncommunication enhancement system. This \nsection provides the necessary tool for the Fire \nofficial to address interference with a required \npublic safety system. Requiring correction or \nremoval of the nonpublic safety system where \nit is causing interference or performance issues \nis vital to the public safety responders in the \nevent of an incident. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n324",
      "commentary": "As with all radio systems, the in-building, two-\nway emergency responder communication \ncoverage system and its components must \ncomply with all applicable FCC regulations. \n510.6 Maintenance.  The in-building, two-way \nemergency responder communication coverage \nsystem shall be maintained operational at all times \nin accordance with Sections 510.6.1 through \n510.6.4.\n\n❖ This \nsection \nsimply \nintroduces \nthe \nmaintenance requirements for the in-building, \ntwo-way emergency responder communication \ncoverage system for continued successful \noperation of the system. \n510.6.1 Testing and proof of compliance. The \nowner of the building or owner’s authorized agent \nshall have the in-building, two-way emergency \nresponder \ncommunication \ncoverage \nsystem \ninspected and tested annually or where structural \nchanges occur, including additions or remodels that \ncould materially \nchange the \noriginal \nfield \nperformance tests. Testing shall consist of the \nfollowing: \n1. In-building coverage test as described in \nSection 510.5.4. \n2. Signal boosters shall be tested to verify that \nthe gain is the same as it was upon initial \ninstallation and acceptance or set to optimize \nthe performance of the system. \n3. Backup batteries and power supplies shall be \ntested under load of a period of 1 hour to \nverify that they will properly operate during \nan actual power outage. If within the 1-hour \ntest period the battery exhibits symptoms of \nfailure, the test shall be extended for \nadditional 1-hour periods until the integrity \nof the battery can be determined. \n4. All active components shall be checked to \nverify operation within the manufacturer’s \nspecifications. \nAt the conclusion of the testing, a report, which \nshall verify compliance with Section 510.5.4, shall \nbe submitted to the Fire official.\n\n❖ This section is focused on key aspects that \nmust be tested annually to provide for a \nfunctioning system on an ongoing basis. Signal \nboosters are tested to verify that the gain is \nequal to that produced during the initial \nacceptance. \nTesting \nmust \nalso \ninclude \nfunctional tests of the secondary power supply \nand an inspection of any other components \nconnected to the in-building amplification \nsystem. The inspection report must be \nsubmitted to the Fire official and requires \ndocumentation that the amplification system \ncomplies with the requirements in Section \n510.5.4 This section also authorizes the Fire \nofficial to require additional tests where \nstructural changes or modifications occur that \ncould materially change the performance of the \nsignal boosting system. This section also \nemphasizes that the responsibility to undertake \nthis testing is that of the owner. \n510.6.2 Additional frequencies. The building \nowner shall modify or expand the in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system at his or her expense in the event \nfrequency changes are required by the FCC or other \nradio licensing authority, or additional frequencies \nare made available by the FCC or other radio \nlicensing authority. Prior approval of an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system on previous \nfrequencies does not exempt this section.\n\n❖ Where additional frequencies are needed to \nchange or expand the coverage of the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system, the building \nowner is the person responsible for ensuring \nthat the work is performed. Previous approvals \nof the system do not apply when changes are \nneeded. Changes to the system are not \nexempt because of prior approval. If the \nchange is needed, the work must be done. \n510.6.3 Nonpublic safety system. Where other \nnonpublic safety amplification systems installed in \nbuildings reduce the performance or cause \ninterference \nwith \nthe \nin-building, \ntwoway \nemergency responder communication coverage \nsystem, the nonpublic safety amplification system \nshall be corrected or removed.\n\n❖ With the public’s reliance on cellular devices as \na primary method of communications, many \nbuildings are being equipped with cellular \nenhancement systems that provide improved \ncoverage. If not properly designed, installed \nand \nmaintained, \nthese nonpublic \nsafety \nsystems \nmay \ncause \ninterference \nand \nperformance issues on the public safety \ncommunication enhancement system. This \nsection provides the necessary tool for the Fire \nofficial to address interference with a required \npublic safety system. Requiring correction or \nremoval of the nonpublic safety system where \nit is causing interference or performance issues \nis vital to the public safety responders in the \nevent of an incident. \n-",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 155,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n325 \n \n510.6.4 Field testing. Agency personnel shall have \nthe right to enter onto the property at any reasonable \ntime to conduct field testing to verify the required \nlevel of radio coverage. \n❖ \nLike \nall \nsystems, \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems need to be tested to verify \ntheir continued sufficiency. Whether the test is \nan annual review of the system or an in-service \nfamiliarization test by an engine, truck or squad \ncompany, this section provides the ability of the \npersonnel to enter the building at reasonable \nhours to test and operate the system. As with \nany inspection, the right of entry for testing the \nsystem is limited by constitutional constraints. \nSee the commentary to Section 104.3 for \nfurther discussion on the right of entry. \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n325 \n \n510.6.4 Field testing. Agency personnel shall have \nthe right to enter onto the property at any reasonable \ntime to conduct field testing to verify the required \nlevel of radio coverage.",
      "commentary": "Like \nall \nsystems, \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems need to be tested to verify \ntheir continued sufficiency. Whether the test is \nan annual review of the system or an in-service \nfamiliarization test by an engine, truck or squad \ncompany, this section provides the ability of the \npersonnel to enter the building at reasonable \nhours to test and operate the system. As with \nany inspection, the right of entry for testing the \nsystem is limited by constitutional constraints. \nSee the commentary to Section 104.3 for \nfurther discussion on the right of entry. \n-",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 156,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n326 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Bunte, Leslie W., Traffic Calming Programs and Emergency Response: A Competition of Two Public \nGoods, unpublished thesis (M.P.A.), University of Texas at Austin, 2000. \n3. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n4. Final Report of the National Construction Safety Team on the Collapses of the World Trade Center \nTowers. Washington, DC: National Institute of Standards & Technology, United States Government \nPrinting Office, 2005. \n \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n326 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Bunte, Leslie W., Traffic Calming Programs and Emergency Response: A Competition of Two Public \nGoods, unpublished thesis (M.P.A.), University of Texas at Austin, 2000. \n3. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n4. Final Report of the National Construction Safety Team on the Collapses of the World Trade Center \nTowers. Washington, DC: National Institute of Standards & Technology, United States Government \nPrinting Office, 2005. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 157,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n327 \n \nFIGURES OF CHAPTER 5 \n \n \n \nCommentary FIGURE 503.1.1(1) \nFIRE DEPARTMENT  ACCESS—LARGE BUILDING \n \n \nCommentary FIGURE 503.1.1(2) \nFIRE DEPARTMENT  ACCESS ON TWO SIDES \n \n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n327 \n \nFIGURES OF CHAPTER 5 \n \n \n \nCommentary FIGURE 503.1.1(1) \nFIRE DEPARTMENT  ACCESS—LARGE BUILDING \n \n \nCommentary FIGURE 503.1.1(2) \nFIRE DEPARTMENT  ACCESS ON TWO SIDES \n \n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 158,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n328 \n \n \nCommentary FIGURE 503.1.1(3) \nSMALL BUILDING ACCESS \n \nCommentary FIGURE 503.2.8 \nEXAMPLE OF ANGLES OF APPROACH AND DEPARTURE \n \nCommentary FIGURE 506.1(1) \nSURFACE-MOUNTED KEY BOX \n(Photo courtesy of Knox Company) \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n328 \n \n \nCommentary FIGURE 503.1.1(3) \nSMALL BUILDING ACCESS \n \nCommentary FIGURE 503.2.8 \nEXAMPLE OF ANGLES OF APPROACH AND DEPARTURE \n \nCommentary FIGURE 506.1(1) \nSURFACE-MOUNTED KEY BOX \n(Photo courtesy of Knox Company) \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 159,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n329 \n \n \nCommentary FIGURE 506.1(2) \nRECESSED-MOUNTED KEY BOX \n(Photo courtesy of Knox Company) \n \n \n \nCommentary FIGURE 507.5.1(1) \nHYDRANT LAYOUT TO MINIMIZE HOSE RUN \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n329 \n \n \nCommentary FIGURE 506.1(2) \nRECESSED-MOUNTED KEY BOX \n(Photo courtesy of Knox Company) \n \n \n \nCommentary FIGURE 507.5.1(1) \nHYDRANT LAYOUT TO MINIMIZE HOSE RUN \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 160,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n330 \n \n \nCommentary FIGURE 507.5.1(2) \nHYDRANT LOCATION—GROUP R-3 AND U \n \n \nCommentary FIGURE 507.5.1(3) \nACCEPTABLE HYDRANT \nLOCATION WITH SPRINKLERS \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n330 \n \n \nCommentary FIGURE 507.5.1(2) \nHYDRANT LOCATION—GROUP R-3 AND U \n \n \nCommentary FIGURE 507.5.1(3) \nACCEPTABLE HYDRANT \nLOCATION WITH SPRINKLERS \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 161,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n331 \n \n \nCommentary FIGURE 507.5.5 \nHYDRANT CLEARANCE \n \n \nCommentary FIGURE 507.5.6 \nHYDRANT IMPACT PROTECTION \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n331 \n \n \nCommentary FIGURE 507.5.5 \nHYDRANT CLEARANCE \n \n \nCommentary FIGURE 507.5.6 \nHYDRANT IMPACT PROTECTION \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 162,
      "text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n332 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n332 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch5",
      "section_id": "sec1203"
    },
    {
      "page": 163,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n333 \n \n—BUILDING SERVICES AND SYSTEMS \n❖ \nGeneral Comments \n \nThis chapter focuses on building systems and \nservices, potential related safety hazards and \nwhen and how they should be installed. In \nsome cases, many of the provisions are \nlocated in other portions of the code. This \nchapter brings together all building system- \nand service-related issues for convenience and \nprovides a more systematic view of buildings. \nThe following building services and systems \nare addressed: \n• Electrical equipment, wiring and hazards, \nincluding solar photovoltaic power systems \n(Section 603). \n• Elevator recall and maintenance (Section \n604). \n• Fuel-fired appliances (Section 605). \n• Commercial cooking equipment and systems \n(Section 606). \n• Commercial cooking oil storage tank systems \n(Section 607). \n• Mechanical refrigeration (Section 608). \n• Hyperbaric facilities (Section 609) \n• Clothes dryer exhaust systems (Section 610). \n \nSome of the sections specifically deal with \ninstallation while others deal with reducing the \nhazards from the use of the services or \nsystems. For example, Section 603 notes that \nusing too many extension cords on the building \nelectrical system may present a fire hazard. On \nthe other hand, the discussion of elevator recall \nand maintenance in Section 604 simply states \nwhen and how recall is required. \n❖ \nPurpose \n \nAs \ntechnology \nprogresses \nand \nsocietal \nexpectations increase, building systems and \nservices \nbecome \nmore \ncomplex \nand \nnumerous. This chapter is intended to direct \nthe user and inspector to the correct \ninstallation, \nmaintenance \nand \ninspection \nrequirements applicable to building systems \nand appliances. The requirements make the \nappropriate cross references to SBC 1201, \nSBC 501 and SBC 401, as applicable. \nSECTION 601 GENERAL \n601.1 Scope.  The provisions of this chapter shall \napply to the installation, operation and maintenance \nof the following building services and systems: \n1. Electrical systems, equipment and wiring. \n2. Information technology server rooms. \n3. Elevator systems, emergency operation and \nrecall. \n4. Fuel-fired appliances, heating systems, \nchimneys and fuel oil storage. \n5. Commercial \ncooking \nequipment \nand \nsystems. \n6. Commercial cooking oil storage. \n7. Mechanical refrigeration systems. \n8. Hyperbaric facilities. \n9. Clothes dryer exhaust systems. \n❖ \nThis section establishes the applicability of the \nchapter to a variety of building systems and \nservices when they are being installed, during \ntheir operation and for long-term maintenance. \nNote that the provisions related to energy, \nincluding standby and emergency power, \nphotovoltaic installations and energy storage \nsystems (batteries), are located in Chapter 12. \n601.2 Hazard \nabatement. \nOperations \nor \nconditions deemed unsafe or hazardous by the Fire \nofficial shall be abated. Equipment, appliances, \nmaterials and systems that are modified or damaged \nand constitute an electrical shock or fire hazard \nshall not be used. \n❖ \nThis section addresses general abatement of \nhazards and unsafe conditions for all building \nservices and systems. This section was \ncreated based on the concepts in Section \n603.2. A mechanism is needed on a general \nlevel to be able to address hazards and unsafe \nconditions. \n601.2.1 Correction of unsafe conditions. The Fire \nofficial shall be authorized to require the owner, the \nowner’s authorized agent, operator or occupant of a \nbuilding or premises to abate or cause to be abated \nor corrected such unsafe operations or conditions \neither by repair, rehabilitation, demolition or other \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n333 \n \n—BUILDING SERVICES AND SYSTEMS",
      "commentary": "General Comments \n \nThis chapter focuses on building systems and \nservices, potential related safety hazards and \nwhen and how they should be installed. In \nsome cases, many of the provisions are \nlocated in other portions of the code. This \nchapter brings together all building system- \nand service-related issues for convenience and \nprovides a more systematic view of buildings. \nThe following building services and systems \nare addressed: \n• Electrical equipment, wiring and hazards, \nincluding solar photovoltaic power systems \n(Section 603). \n• Elevator recall and maintenance (Section \n604). \n• Fuel-fired appliances (Section 605). \n• Commercial cooking equipment and systems \n(Section 606). \n• Commercial cooking oil storage tank systems \n(Section 607). \n• Mechanical refrigeration (Section 608). \n• Hyperbaric facilities (Section 609) \n• Clothes dryer exhaust systems (Section 610). \n \nSome of the sections specifically deal with \ninstallation while others deal with reducing the \nhazards from the use of the services or \nsystems. For example, Section 603 notes that \nusing too many extension cords on the building \nelectrical system may present a fire hazard. On \nthe other hand, the discussion of elevator recall \nand maintenance in Section 604 simply states \nwhen and how recall is required.\n\n❖ Purpose \n \nAs \ntechnology \nprogresses \nand \nsocietal \nexpectations increase, building systems and \nservices \nbecome \nmore \ncomplex \nand \nnumerous. This chapter is intended to direct \nthe user and inspector to the correct \ninstallation, \nmaintenance \nand \ninspection \nrequirements applicable to building systems \nand appliances. The requirements make the \nappropriate cross references to SBC 1201, \nSBC 501 and SBC 401, as applicable. \nSECTION 601 GENERAL \n601.1 Scope.  The provisions of this chapter shall \napply to the installation, operation and maintenance \nof the following building services and systems: \n1. Electrical systems, equipment and wiring. \n2. Information technology server rooms. \n3. Elevator systems, emergency operation and \nrecall. \n4. Fuel-fired appliances, heating systems, \nchimneys and fuel oil storage. \n5. Commercial \ncooking \nequipment \nand \nsystems. \n6. Commercial cooking oil storage. \n7. Mechanical refrigeration systems. \n8. Hyperbaric facilities. \n9. Clothes dryer exhaust systems.\n\n❖ This section establishes the applicability of the \nchapter to a variety of building systems and \nservices when they are being installed, during \ntheir operation and for long-term maintenance. \nNote that the provisions related to energy, \nincluding standby and emergency power, \nphotovoltaic installations and energy storage \nsystems (batteries), are located in Chapter 12. \n601.2 Hazard \nabatement. \nOperations \nor \nconditions deemed unsafe or hazardous by the Fire \nofficial shall be abated. Equipment, appliances, \nmaterials and systems that are modified or damaged \nand constitute an electrical shock or fire hazard \nshall not be used.\n\n❖ This section addresses general abatement of \nhazards and unsafe conditions for all building \nservices and systems. This section was \ncreated based on the concepts in Section \n603.2. A mechanism is needed on a general \nlevel to be able to address hazards and unsafe \nconditions. \n601.2.1 Correction of unsafe conditions. The Fire \nofficial shall be authorized to require the owner, the \nowner’s authorized agent, operator or occupant of a \nbuilding or premises to abate or cause to be abated \nor corrected such unsafe operations or conditions \neither by repair, rehabilitation, demolition or other \n-",
      "chapter_id": "ch6",
      "section_id": "sec603"
    },
    {
      "page": 164,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n334 \n \napproved corrective action in compliance with this \ncode. \n❖ \nThe purpose of this section is to establish the \nFire official’s authority, identify the responsible \nperson(s) who will be addressing the correction \nof the unsafe conditions, and establish what \ncriteria are to be followed for the corrections. \nSection 601.2.1 is based on Section 110.4. \nSECTION 602 DEFINITIONS \n602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMMERCIAL COOKING APPLIANCES. \n• HOOD. \nType I. \n• REFRIGERANT. \n• REFRIGERATING \n(REFRIGERATION) \nSYSTEM. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201 through \n201.4). \nSECTION 603 ELECTRICAL \nEQUIPMENT, WIRING AND HAZARDS \n603.1 General. Electrical equipment, wiring and \nsystems required by this code or SBC 201 shall be \ninstalled, used and maintained in accordance with \nSBC 401 and Sections 603.2 through 603.10. \n \nThis section provides scoping clarification that \nboth SBC 401 and this section apply to the \ninstallation, use and maintenance of electrical \nequipment, wiring and systems required by \nboth SBC 801 and SBC 201. \n603.1.1 Equipment and wiring. All electrical \nequipment, wiring, devices and appliances shall be \ntested; listed and labeled; and installed, used and \nmaintained in accordance with SBC 401 and all \ninstructions included as part of such listing. \n❖ \nThe Fire official should look for the listing mark \nof an approved testing or inspection agency on \nequipment, wiring, devices and appliances. In \nsome cases, the Fire official may need to \nrequest the agency’s published report showing \nthe listing to verify that the equipment, wiring, \ndevices and appliances meet the requirements \nof SBC 401. Fire officials experiencing \ndifficulties interpreting the marking or listing of \nan agency, as in the case of a laboratory not \nlocated within the United States, should consult \nrepresentatives of the agency or the US \nConsumer \nProducts \nSafety \nCommission \n(CPSC) for assistance. \n603.1.2 Healthcare \nfacilities. In Group I-2 \nfacilities, ambulatory care facilities and outpatient \nclinics, the electrical systems and equipment shall \nbe maintained and tested in accordance with NFPA \n99. \n❖ \nIn order to meet governmental conditions of \nparticipation, the electrical systems and \nequipment of health care facilities must be \nmaintained and tested according to the \nrequirements listed in NFPA 99, Health Care \nFacilities Code (K913). This section also aligns \nwith electrical systems maintenance and \ntesting requirements for outpatient clinics, \nGroup B ambulatory care and Group I-2 \nfacilities. \n603.2 Abatement \nof \nelectrical \nhazards. \nConditions that constitute an electrical shock or fire \nhazard shall be abated. \n❖ \nThe purpose of this section is to require that \nany conditions that create an electrical shock \nor fire hazard need to be addressed. \n603.2.1 Modified or damaged. Electrical wiring, \ndevices, equipment and appliances that are \nmodified or damaged, and constitute an electrical \nshock or fire hazard, shall not be used until repaired \nor replaced in accordance with this code and SBC \n401. \n❖ \nMaintenance of electrical systems and services \nto achieve compliance with the requirements of \nSBC 401 is required. The leading causes of \nelectrical fires include inadequate or improper \nmaintenance, nonconforming modifications to \nexisting \ninstallations, \nfailure \nto \nmaintain \nclearances around electrical equipment and \ndevices, and improper use of electrical \nequipment and devices. A detailed analysis of \nthe causes of residential electrical fires by the \nUS Consumer Products Safety Commission \nsuggests \nthat \nmisuse \nand \nimproper \nmodifications to conforming electrical systems \nare the leading causes of these fires. \n603.2.2 Open electrical \nterminations. \nOpen \njunction boxes and open-wiring splices shall be \nprohibited. Approved covers shall be provided for \nall switch and electrical outlet boxes. \n❖ \nWithout covers, connections made in junction \nboxes may be subject to physical damage. \nSuch \ndamage \nmay \nloosen \nelectrical \nconnections, resulting in highresistance arcing. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n334 \n \napproved corrective action in compliance with this \ncode.",
      "commentary": "The purpose of this section is to establish the \nFire official’s authority, identify the responsible \nperson(s) who will be addressing the correction \nof the unsafe conditions, and establish what \ncriteria are to be followed for the corrections. \nSection 601.2.1 is based on Section 110.4. \nSECTION 602 DEFINITIONS \n602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMMERCIAL COOKING APPLIANCES. \n• HOOD. \nType I. \n• REFRIGERANT. \n• REFRIGERATING \n(REFRIGERATION) \nSYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201 through \n201.4). \nSECTION 603 ELECTRICAL \nEQUIPMENT, WIRING AND HAZARDS \n603.1 General. Electrical equipment, wiring and \nsystems required by this code or SBC 201 shall be \ninstalled, used and maintained in accordance with \nSBC 401 and Sections 603.2 through 603.10. \n \nThis section provides scoping clarification that \nboth SBC 401 and this section apply to the \ninstallation, use and maintenance of electrical \nequipment, wiring and systems required by \nboth SBC 801 and SBC 201. \n603.1.1 Equipment and wiring. All electrical \nequipment, wiring, devices and appliances shall be \ntested; listed and labeled; and installed, used and \nmaintained in accordance with SBC 401 and all \ninstructions included as part of such listing.\n\n❖ The Fire official should look for the listing mark \nof an approved testing or inspection agency on \nequipment, wiring, devices and appliances. In \nsome cases, the Fire official may need to \nrequest the agency’s published report showing \nthe listing to verify that the equipment, wiring, \ndevices and appliances meet the requirements \nof SBC 401. Fire officials experiencing \ndifficulties interpreting the marking or listing of \nan agency, as in the case of a laboratory not \nlocated within the United States, should consult \nrepresentatives of the agency or the US \nConsumer \nProducts \nSafety \nCommission \n(CPSC) for assistance. \n603.1.2 Healthcare \nfacilities. In Group I-2 \nfacilities, ambulatory care facilities and outpatient \nclinics, the electrical systems and equipment shall \nbe maintained and tested in accordance with NFPA \n99.\n\n❖ In order to meet governmental conditions of \nparticipation, the electrical systems and \nequipment of health care facilities must be \nmaintained and tested according to the \nrequirements listed in NFPA 99, Health Care \nFacilities Code (K913). This section also aligns \nwith electrical systems maintenance and \ntesting requirements for outpatient clinics, \nGroup B ambulatory care and Group I-2 \nfacilities. \n603.2 Abatement \nof \nelectrical \nhazards. \nConditions that constitute an electrical shock or fire \nhazard shall be abated.\n\n❖ The purpose of this section is to require that \nany conditions that create an electrical shock \nor fire hazard need to be addressed. \n603.2.1 Modified or damaged. Electrical wiring, \ndevices, equipment and appliances that are \nmodified or damaged, and constitute an electrical \nshock or fire hazard, shall not be used until repaired \nor replaced in accordance with this code and SBC \n401.\n\n❖ Maintenance of electrical systems and services \nto achieve compliance with the requirements of \nSBC 401 is required. The leading causes of \nelectrical fires include inadequate or improper \nmaintenance, nonconforming modifications to \nexisting \ninstallations, \nfailure \nto \nmaintain \nclearances around electrical equipment and \ndevices, and improper use of electrical \nequipment and devices. A detailed analysis of \nthe causes of residential electrical fires by the \nUS Consumer Products Safety Commission \nsuggests \nthat \nmisuse \nand \nimproper \nmodifications to conforming electrical systems \nare the leading causes of these fires. \n603.2.2 Open electrical \nterminations. \nOpen \njunction boxes and open-wiring splices shall be \nprohibited. Approved covers shall be provided for \nall switch and electrical outlet boxes.\n\n❖ Without covers, connections made in junction \nboxes may be subject to physical damage. \nSuch \ndamage \nmay \nloosen \nelectrical \nconnections, resulting in highresistance arcing. \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 165,
