      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n335 \n \nSwitches and outlet boxes are subject to arcing \nfrom \nloose \nconnections \nand \nreduced \nclearances between contacts as they age. \nAccumulation of dirt and debris in open \nelectrical boxes creates an ignitable fuel \nconcentration. Fires in open electrical boxes \nmay spread to wire or cable insulation or other \nfuels in electrical and mechanical concealed \nspaces. Furthermore, unprotected electrical \nconnections are electrical shock hazards to \npersonnel working in concealed spaces. \n603.3 Illumination. \nIllumination \nshall \nbe \nprovided for service equipment areas, motor control \ncenters and electrical panelboards. \n❖ \nAdequate \nlighting \nin \nelectrical \nservice \ndistribution equipment areas is required to \nfacilitate the location of the electrical service \nshutoff during a fire or other emergency and to \nminimize \npotential \nhazards \nduring \nmaintenance or repair work. Although not \nrequired, this lighting should be connected to \nan emergency or standby power source to \npermit continued illumination when power to \nservice \nequipment \nis \ninterrupted \nduring \nmaintenance repair activities or emergencies. \n603.4 Working space and clearance. Working \nspace around electrical equipment shall be provided \nin accordance with Section 110.26 of SBC 401 for \nelectrical equipment rated 1,000 volts or less, and \nSection 110.32 of SBC 401 for electrical equipment \nrated over 1,000 volts. The minimum required \nworking space shall be not less than 750 mm in \nwidth, 900 mm in depth and 1950 mm in height in \nfront of electrical service equipment. Where the \nelectrical service equipment is wider than 750 mm, \nthe minimum working space shall be not less than \nthe width of the equipment. Storage of materials \nshall not be located within the designated working \nspace. \n❖ \nAdequate clearance serves two important \npurposes: physical separation of combustibles \nfrom heat-producing electrical devices and \nequipment to minimize the possibility of \nignition, and providing adequate work space to \nperform maintenance and repair work safely \n(see Commentary Figure 603.4). Reference to \nthe appropriate sections of SBC 401 based on \nvoltage is provided to ensure the clearances \nare consistent with the standard. \n603.4.1 Labeling. Doors into electrical control \npanel rooms shall be marked with a plainly visible \nand legible sign stating “ELECTRICAL ROOM” or \nsimilar approved wording. The disconnecting \nmeans for each service, feeder or branch circuit \noriginating on a switchboard or panelboard shall be \nlegibly and durably marked to indicate its purpose \nunless such purpose is clearly evident. Where \nbuildings or structures are supplied by more than \none power source, markings shall be provided at \neach service equipment location and at all \ninterconnected electric power production sources \nidentifying all electric power sources at the \npremises in accordance with SBC 401. \n❖ \nIn addition to the illumination required in \nSection 603.3, additional labeling is required \nfor \nthe \nelectrical \nequipment \nto \nassist \nemergency responders in identifying and \nshutting down electrical service controls during \na fire or other emergency. The last sentence \nrecognizes the fact that multiple power sources \nmay be available and in use in a building. This \nis becoming a more common hazard to first \nresponders. It is important to know where the \nbuilding or structure is supplied by alternate \nenergy sources. Without this marking, simply \nturning off the main disconnect there may be \nan assumption that the building or structure \nhas been fully de-energized. However, there \nmay still be energized systems that pose a \nserious hazard to first responders. See also the \ncommentary to rapid shutdown of PV systems \nin Section 1205.4. \n603.5 Relocatable power taps and current \ntaps. The construction and use of current taps and \nrelocatable power taps shall be in accordance with \nSBC 401 and this code. \n❖ \nThis section is intended to prohibit conditions \nthat could lead to the overloading of building \nelectrical circuits that, in turn, could result in a \nfire. The devices intended to be regulated by \nthis section include current taps (sometimes \nreferred to as multiplug adapters) and \nrelocatable power taps (sometimes referred to \nas power strips). \n \nOvercurrent protection interrupts power to an \noutlet only when connected loads exceed the \ncurrent rating of the overcurrent device for a \nspecified amount of time. Where relocatable \npower taps (RPTs) and current taps are used \nfor several appliances, such devices may \nproduce \nenough heat to \nignite \nnearby \ncombustibles in the time it takes to trip the \novercurrent protection device. Simultaneous \noperation of many small loads may cause \ndangerous localized resistance heating without \ntripping the overcurrent protection device. \nAdditionally, current taps may result in loose \nelectrical connections because of the weight of \nthe cords pulling on them. \n \nThe use of these devices may also indicate that \nthe building’s electrical wiring is inadequate for \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n335 \n \nSwitches and outlet boxes are subject to arcing \nfrom \nloose \nconnections \nand \nreduced \nclearances between contacts as they age. \nAccumulation of dirt and debris in open \nelectrical boxes creates an ignitable fuel \nconcentration. Fires in open electrical boxes \nmay spread to wire or cable insulation or other \nfuels in electrical and mechanical concealed \nspaces. Furthermore, unprotected electrical \nconnections are electrical shock hazards to \npersonnel working in concealed spaces. \n603.3 Illumination. \nIllumination \nshall \nbe \nprovided for service equipment areas, motor control \ncenters and electrical panelboards.",
      "commentary": "Adequate \nlighting \nin \nelectrical \nservice \ndistribution equipment areas is required to \nfacilitate the location of the electrical service \nshutoff during a fire or other emergency and to \nminimize \npotential \nhazards \nduring \nmaintenance or repair work. Although not \nrequired, this lighting should be connected to \nan emergency or standby power source to \npermit continued illumination when power to \nservice \nequipment \nis \ninterrupted \nduring \nmaintenance repair activities or emergencies. \n603.4 Working space and clearance. Working \nspace around electrical equipment shall be provided \nin accordance with Section 110.26 of SBC 401 for \nelectrical equipment rated 1,000 volts or less, and \nSection 110.32 of SBC 401 for electrical equipment \nrated over 1,000 volts. The minimum required \nworking space shall be not less than 750 mm in \nwidth, 900 mm in depth and 1950 mm in height in \nfront of electrical service equipment. Where the \nelectrical service equipment is wider than 750 mm, \nthe minimum working space shall be not less than \nthe width of the equipment. Storage of materials \nshall not be located within the designated working \nspace.\n\n❖ Adequate clearance serves two important \npurposes: physical separation of combustibles \nfrom heat-producing electrical devices and \nequipment to minimize the possibility of \nignition, and providing adequate work space to \nperform maintenance and repair work safely \n(see Commentary Figure 603.4). Reference to \nthe appropriate sections of SBC 401 based on \nvoltage is provided to ensure the clearances \nare consistent with the standard. \n603.4.1 Labeling. Doors into electrical control \npanel rooms shall be marked with a plainly visible \nand legible sign stating “ELECTRICAL ROOM” or \nsimilar approved wording. The disconnecting \nmeans for each service, feeder or branch circuit \noriginating on a switchboard or panelboard shall be \nlegibly and durably marked to indicate its purpose \nunless such purpose is clearly evident. Where \nbuildings or structures are supplied by more than \none power source, markings shall be provided at \neach service equipment location and at all \ninterconnected electric power production sources \nidentifying all electric power sources at the \npremises in accordance with SBC 401.\n\n❖ In addition to the illumination required in \nSection 603.3, additional labeling is required \nfor \nthe \nelectrical \nequipment \nto \nassist \nemergency responders in identifying and \nshutting down electrical service controls during \na fire or other emergency. The last sentence \nrecognizes the fact that multiple power sources \nmay be available and in use in a building. This \nis becoming a more common hazard to first \nresponders. It is important to know where the \nbuilding or structure is supplied by alternate \nenergy sources. Without this marking, simply \nturning off the main disconnect there may be \nan assumption that the building or structure \nhas been fully de-energized. However, there \nmay still be energized systems that pose a \nserious hazard to first responders. See also the \ncommentary to rapid shutdown of PV systems \nin Section 1205.4. \n603.5 Relocatable power taps and current \ntaps. The construction and use of current taps and \nrelocatable power taps shall be in accordance with \nSBC 401 and this code.\n\n❖ This section is intended to prohibit conditions \nthat could lead to the overloading of building \nelectrical circuits that, in turn, could result in a \nfire. The devices intended to be regulated by \nthis section include current taps (sometimes \nreferred to as multiplug adapters) and \nrelocatable power taps (sometimes referred to \nas power strips). \n \nOvercurrent protection interrupts power to an \noutlet only when connected loads exceed the \ncurrent rating of the overcurrent device for a \nspecified amount of time. Where relocatable \npower taps (RPTs) and current taps are used \nfor several appliances, such devices may \nproduce \nenough heat to \nignite \nnearby \ncombustibles in the time it takes to trip the \novercurrent protection device. Simultaneous \noperation of many small loads may cause \ndangerous localized resistance heating without \ntripping the overcurrent protection device. \nAdditionally, current taps may result in loose \nelectrical connections because of the weight of \nthe cords pulling on them. \n \nThe use of these devices may also indicate that \nthe building’s electrical wiring is inadequate for \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 166,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n336 \n \nthe connected loads or occupancy demands. \nThese devices are intended for temporary use \nonly, not at a fixed location or in place of wiring \ncomplying with SBC 401. \n \nThe code does allow for the use of listed, \nrelocatable power taps complying with specific \ncriteria mentioned in Sections 603.5.1 through \n603.5.3. Commentary FIGURE 603.5 shows \nthe difference between a current tap and a \npower tap. \n603.5.1 Listing. Relocatable power taps shall be \nlisted in accordance with UL 1363. Current taps \nshall be listed and labeled in accordance with UL \n498A. \n❖ \nThis section sets out the basic listing \nrequirements for RPTs and current taps. \n \nRPTs are often termed power strips. The \ntesting requirements of UL 1363 are applied to \nrelocatable, cord-connected power taps rated \nat 250 volts AC or less and 20 amps or less. \nThese devices are intended only for indoor use \nas a temporary extension of a branch circuit for \ngeneral use to supply home workshop tools, \ncomputers, audio and video equipment, etc. \nThey consist of an attachment plug and a \nlength of flexible cord terminating in an \nenclosure containing one or more receptacles \nand may also be provided with fuses or other \nsupplemental overcurrent protection, switches, \nline surge suppressors or indicator lights. The \nflexible cord length is dependent on the listing \nof the particular device, but RPTs have been \nlisted for lengths up to 7.5 m. The scope of UL \n1363 indicates that RPTs are neither intended \nto be connected in series nor used with medical \nequipment. \n \nCurrent taps are often termed multiplug \nadaptors. The testing requirements of UL 498A \nare applicable to current taps. UL 498A is \nlimited to current taps rated to 200A and 600V. \nUL defines “current tap” as follows: “A male and \nfemale contact device that, when connected to \nan outlet receptacle provides multiple outlet \nconfigurations.” An adapter, on the other hand, \nis defined there as “a device that adapts one \nblade or slot configuration to another (including \na grounding adapter for a non-grounding \nreceptacle).” Essentially, current taps allow the \nuse of a single outlet for multiple connections. \n \nSection 603.5.2 addresses the use of RPTs \nand current taps. \n603.5.1.1 \nListing in Group I-2 occupancies \nand ambulatory care facilities. In Group I-2 \noccupancies \nand \nambulatory \ncare \nfacilities, \nrelocatable power taps shall be listed in accordance \nwith UL 1363 except under the following \nconditions: \n \n1. 1.In Group I-2, Condition 2 occupancies, \nrelocatable power taps providing power to \npatient care-related electrical equipment in \nthe patient care vicinity, as defined by NFPA \n99, shall be listed in accordance with UL \n1363A or UL 60601-1. \n2. 2.In Group I-2, Condition 1 facilities, in care \nrecipient rooms using line-operated patient \ncare-related electrical equipment, relocatable \npower taps in the patient care vicinity, as \ndefined by NFPA 99, shall be listed in \naccordance with UL 1363A or UL 60601-1. \n3. 3.In ambulatory care facilities, relocatable \npower taps providing power to patient care-\nrelated electrical equipment in the patient \ncare vicinity, as defined by NFPA 99, shall \nbe listed in accordance with UL 1363A or UL \n60601-1. \n❖ \nDue to the potential for electrical shock to care \nrecipients, the need for a stricter standard for \nRPTs within the patient care vicinity and \nresident rooms using lineoperating patient \ncare-related electrical equipment is needed. \nPatient care vicinity is defined in NFPA 99 as \nan area that is a 6’-0” space around a care \nrecipient \nexam \nor \ntreatment \nlocation. \nEssentially, where RPTs are being used within \nthe defined 6’-0” area around a care recipient, \nwhether in a nursing home, hospital or \nambulatory care facility, they must comply with \nUL 1363A or UL 60601-1. UL 1363A, like UL \n1363, is limited to 250V AC or less but is \nspecifically intended to be used with medical \nequipment \nsuch \nas \nmonitors \nor \nother \nequipment that is pedestal mounted. Note that \ngeneral patient care areas or critical patient \ncare areas are defined in NFPA 517 for \nhealthcare facilities. These RPTs contain \nhospital-grade attachment plugs and hospital-\ngrade outlets. \n603.5.2 Application and use. Relocatable power \ntaps and current taps shall be directly connected to \na permanently installed receptacle. \nExceptions: \n1. Where approved for use in a Group A \noccupancy or in a meeting room in a Group \nB occupancy, not more than five relocatable \npower taps shall be permitted to be connected \ntogether or connected to an extension cord \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n336 \n \nthe connected loads or occupancy demands. \nThese devices are intended for temporary use \nonly, not at a fixed location or in place of wiring \ncomplying with SBC 401. \n \nThe code does allow for the use of listed, \nrelocatable power taps complying with specific \ncriteria mentioned in Sections 603.5.1 through \n603.5.3. Commentary FIGURE 603.5 shows \nthe difference between a current tap and a \npower tap. \n603.5.1 Listing. Relocatable power taps shall be \nlisted in accordance with UL 1363. Current taps \nshall be listed and labeled in accordance with UL \n498A.",
      "commentary": "This section sets out the basic listing \nrequirements for RPTs and current taps. \n \nRPTs are often termed power strips. The \ntesting requirements of UL 1363 are applied to \nrelocatable, cord-connected power taps rated \nat 250 volts AC or less and 20 amps or less. \nThese devices are intended only for indoor use \nas a temporary extension of a branch circuit for \ngeneral use to supply home workshop tools, \ncomputers, audio and video equipment, etc. \nThey consist of an attachment plug and a \nlength of flexible cord terminating in an \nenclosure containing one or more receptacles \nand may also be provided with fuses or other \nsupplemental overcurrent protection, switches, \nline surge suppressors or indicator lights. The \nflexible cord length is dependent on the listing \nof the particular device, but RPTs have been \nlisted for lengths up to 7.5 m. The scope of UL \n1363 indicates that RPTs are neither intended \nto be connected in series nor used with medical \nequipment. \n \nCurrent taps are often termed multiplug \nadaptors. The testing requirements of UL 498A \nare applicable to current taps. UL 498A is \nlimited to current taps rated to 200A and 600V. \nUL defines “current tap” as follows: “A male and \nfemale contact device that, when connected to \nan outlet receptacle provides multiple outlet \nconfigurations.” An adapter, on the other hand, \nis defined there as “a device that adapts one \nblade or slot configuration to another (including \na grounding adapter for a non-grounding \nreceptacle).” Essentially, current taps allow the \nuse of a single outlet for multiple connections. \n \nSection 603.5.2 addresses the use of RPTs \nand current taps. \n603.5.1.1 \nListing in Group I-2 occupancies \nand ambulatory care facilities. In Group I-2 \noccupancies \nand \nambulatory \ncare \nfacilities, \nrelocatable power taps shall be listed in accordance \nwith UL 1363 except under the following \nconditions: \n \n1. 1.In Group I-2, Condition 2 occupancies, \nrelocatable power taps providing power to \npatient care-related electrical equipment in \nthe patient care vicinity, as defined by NFPA \n99, shall be listed in accordance with UL \n1363A or UL 60601-1. \n2. 2.In Group I-2, Condition 1 facilities, in care \nrecipient rooms using line-operated patient \ncare-related electrical equipment, relocatable \npower taps in the patient care vicinity, as \ndefined by NFPA 99, shall be listed in \naccordance with UL 1363A or UL 60601-1. \n3. 3.In ambulatory care facilities, relocatable \npower taps providing power to patient care-\nrelated electrical equipment in the patient \ncare vicinity, as defined by NFPA 99, shall \nbe listed in accordance with UL 1363A or UL \n60601-1.\n\n❖ Due to the potential for electrical shock to care \nrecipients, the need for a stricter standard for \nRPTs within the patient care vicinity and \nresident rooms using lineoperating patient \ncare-related electrical equipment is needed. \nPatient care vicinity is defined in NFPA 99 as \nan area that is a 6’-0” space around a care \nrecipient \nexam \nor \ntreatment \nlocation. \nEssentially, where RPTs are being used within \nthe defined 6’-0” area around a care recipient, \nwhether in a nursing home, hospital or \nambulatory care facility, they must comply with \nUL 1363A or UL 60601-1. UL 1363A, like UL \n1363, is limited to 250V AC or less but is \nspecifically intended to be used with medical \nequipment \nsuch \nas \nmonitors \nor \nother \nequipment that is pedestal mounted. Note that \ngeneral patient care areas or critical patient \ncare areas are defined in NFPA 517 for \nhealthcare facilities. These RPTs contain \nhospital-grade attachment plugs and hospital-\ngrade outlets. \n603.5.2 Application and use. Relocatable power \ntaps and current taps shall be directly connected to \na permanently installed receptacle. \nExceptions: \n1. Where approved for use in a Group A \noccupancy or in a meeting room in a Group \nB occupancy, not more than five relocatable \npower taps shall be permitted to be connected \ntogether or connected to an extension cord \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 167,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n337 \n \nfor temporary use to supply power to \nelectronic equipment. \n2. Current taps and relocatable power taps shall \nnot be required to connect directly to a \npermanently installed receptacle outlet where \nused for 90 days or less for the purpose of \ntesting the performance of such devices. \n❖ \nThe restrictions on RPTs are similar to those \non extension cords. RPTs and current taps \nshould not be used as a substitute for building \nwiring. RPTs and current taps are intended to \nbe plugged directly into a permanently installed \nreceptacle. RPTs are not intended to be \nconnected in series or connected to other \nRPTs or extension cords. They are also not \nintended for use outdoors, at construction sites \nand at similar hard-use locations. \n \nThe \nexceptions \nrecognize \na \ncommon \nacceptable practice for use of such RPTs and \nalso to allow proper testing of RPTs and current \ntaps. \n603.5.3 Installation. Relocatable power tap cords \nshall not extend through walls, ceilings, floors, \nunder doors or floor coverings, or be subject to \nenvironmental or physical damage. \n❖ \nTo prevent use as a substitute for permanent \nwiring, power taps cannot be placed in \nlocations such as within or through walls, under \ndoors or on building surfaces, furnishings, \ncabinets or similar structures where they would \nbe subject to physical damage. This section \nwould prohibit relocatable power taps from \nbeing plugged into a receptacle in one room to \npower a device in another room. \n603.6 Extension cords. Extension cords shall not \nbe a substitute for permanent wiring and shall be \nlisted and labeled in accordance with UL 817. \nExtension cords shall not be affixed to structures, \nextended through walls, ceilings or floors, or under \ndoors or floor coverings, nor shall such cords be \nsubject to environmental damage or physical \nimpact. Extension cords shall be used only with \nportable appliances. Extension cords marked for \nindoor use shall not be used outdoors. \n❖ \nFrequent or improper use of extension cords in \nplace of permanent fixed wiring is another \nindication of inadequate electrical wiring \ncapacity \nor \nincompatible \ndemands \n(see \nCommentary Figure 603.6). Physical damage \nto extension cords caused by concealment or \ninadequate \nmaintenance \nmay \nresult \nin \nlocalized resistance heating, shorts or ground \nfaults. \n \nExtension cords must also meet the listing and \nlabeling requirements of UL 817. This enables \na Fire official to remove inappropriate or \nnonlisted extension cords. This provides more \nspecific guidance to inspectors and will \ndecrease fire risk. \n \nThe amount of electrical current that any \nextension cord can safely conduct is limited by \nthe size of its conductor, its insulation type and \nits environment. This principle is often not \nunderstood by the general public. As a result, \nextension cords are commonly overloaded by \nconnecting appliances and other loads in \nexcess of the cord’s capacity. \n \nOverloading of extension cords causes an \nincrease in the conductor’s temperature. This \nincrease in temperature can exceed the \ntemperature rating of the conductor insulation, \ncausing it to melt, decompose or burn. The \nburning insulation can ignite other combustible \nmaterials. The resulting loss of conductor \ninsulation can also cause a short circuit or \nground fault that can act as a source of ignition. \nThe buildup of heat in an extension cord is \noften made worse by excessive cord length \nand by the insulating effect of rugs that often \ncover extension cords. Extension cords are \nmuch more susceptible to physical damage \nthan permanent wiring. Damage to extension \ncords increases the likelihood of shorts and \npoor connections, both of which can cause a \nfire. \n \nIn addition to the fire hazard, extension cords \npose a tripping hazard to occupants and, when \ndamaged, can pose an electrical shock hazard. \nSecuring flexible cords to a wall baseboard, \ndoor jambs, etc., with nails, staples or other \nfasteners to eliminate tripping hazards can \ncreate \nanother \ndangerous \ncondition \nby \npinching or piercing the cord and causing \nshorts or faults that could lead to ignition. \n \nAlso, as a way of limiting the use of extension \ncords, their use is restricted to portable \nappliances. \nThe \nreference \nto \n“portable” \nprimarily \ndenotes \nsmaller, \noftenrelocated \nappliances, such as a fan or a power tool. \nExtension cords must not be used with major \nappliances or equipment, such as refrigerators, \nwhich are obviously not portable. See the \ndefinitions for “Portable equipment” and \n“Portable appliance” in SBC 401 Sections \n520.2 and 550.2, respectively. \n \nThe last sentence addresses the fire and shock \nhazard associated with the use of indoor use \nextension cords in outdoor environments. \n603.6.1 Application and use. Extension cords \nshall be plugged directly into an approved \nreceptacle, relocatable power tap or current tap and, \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n337 \n \nfor temporary use to supply power to \nelectronic equipment. \n2. Current taps and relocatable power taps shall \nnot be required to connect directly to a \npermanently installed receptacle outlet where \nused for 90 days or less for the purpose of \ntesting the performance of such devices.",
      "commentary": "The restrictions on RPTs are similar to those \non extension cords. RPTs and current taps \nshould not be used as a substitute for building \nwiring. RPTs and current taps are intended to \nbe plugged directly into a permanently installed \nreceptacle. RPTs are not intended to be \nconnected in series or connected to other \nRPTs or extension cords. They are also not \nintended for use outdoors, at construction sites \nand at similar hard-use locations. \n \nThe \nexceptions \nrecognize \na \ncommon \nacceptable practice for use of such RPTs and \nalso to allow proper testing of RPTs and current \ntaps. \n603.5.3 Installation. Relocatable power tap cords \nshall not extend through walls, ceilings, floors, \nunder doors or floor coverings, or be subject to \nenvironmental or physical damage.\n\n❖ To prevent use as a substitute for permanent \nwiring, power taps cannot be placed in \nlocations such as within or through walls, under \ndoors or on building surfaces, furnishings, \ncabinets or similar structures where they would \nbe subject to physical damage. This section \nwould prohibit relocatable power taps from \nbeing plugged into a receptacle in one room to \npower a device in another room. \n603.6 Extension cords. Extension cords shall not \nbe a substitute for permanent wiring and shall be \nlisted and labeled in accordance with UL 817. \nExtension cords shall not be affixed to structures, \nextended through walls, ceilings or floors, or under \ndoors or floor coverings, nor shall such cords be \nsubject to environmental damage or physical \nimpact. Extension cords shall be used only with \nportable appliances. Extension cords marked for \nindoor use shall not be used outdoors.\n\n❖ Frequent or improper use of extension cords in \nplace of permanent fixed wiring is another \nindication of inadequate electrical wiring \ncapacity \nor \nincompatible \ndemands \n(see \nCommentary Figure 603.6). Physical damage \nto extension cords caused by concealment or \ninadequate \nmaintenance \nmay \nresult \nin \nlocalized resistance heating, shorts or ground \nfaults. \n \nExtension cords must also meet the listing and \nlabeling requirements of UL 817. This enables \na Fire official to remove inappropriate or \nnonlisted extension cords. This provides more \nspecific guidance to inspectors and will \ndecrease fire risk. \n \nThe amount of electrical current that any \nextension cord can safely conduct is limited by \nthe size of its conductor, its insulation type and \nits environment. This principle is often not \nunderstood by the general public. As a result, \nextension cords are commonly overloaded by \nconnecting appliances and other loads in \nexcess of the cord’s capacity. \n \nOverloading of extension cords causes an \nincrease in the conductor’s temperature. This \nincrease in temperature can exceed the \ntemperature rating of the conductor insulation, \ncausing it to melt, decompose or burn. The \nburning insulation can ignite other combustible \nmaterials. The resulting loss of conductor \ninsulation can also cause a short circuit or \nground fault that can act as a source of ignition. \nThe buildup of heat in an extension cord is \noften made worse by excessive cord length \nand by the insulating effect of rugs that often \ncover extension cords. Extension cords are \nmuch more susceptible to physical damage \nthan permanent wiring. Damage to extension \ncords increases the likelihood of shorts and \npoor connections, both of which can cause a \nfire. \n \nIn addition to the fire hazard, extension cords \npose a tripping hazard to occupants and, when \ndamaged, can pose an electrical shock hazard. \nSecuring flexible cords to a wall baseboard, \ndoor jambs, etc., with nails, staples or other \nfasteners to eliminate tripping hazards can \ncreate \nanother \ndangerous \ncondition \nby \npinching or piercing the cord and causing \nshorts or faults that could lead to ignition. \n \nAlso, as a way of limiting the use of extension \ncords, their use is restricted to portable \nappliances. \nThe \nreference \nto \n“portable” \nprimarily \ndenotes \nsmaller, \noftenrelocated \nappliances, such as a fan or a power tool. \nExtension cords must not be used with major \nappliances or equipment, such as refrigerators, \nwhich are obviously not portable. See the \ndefinitions for “Portable equipment” and \n“Portable appliance” in SBC 401 Sections \n520.2 and 550.2, respectively. \n \nThe last sentence addresses the fire and shock \nhazard associated with the use of indoor use \nextension cords in outdoor environments. \n603.6.1 Application and use. Extension cords \nshall be plugged directly into an approved \nreceptacle, relocatable power tap or current tap and, \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 168,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n338 \n \nexcept for approved multiplug extension cords, \nshall serve only one portable appliance. \n❖ \nThis restriction means that multiple extension \ncords must not be connected to one another. \nAdditionally, extension cords are limited to one \nappliance unless they are specifically approved \nmultiplug extension cords. \n603.6.2 Ampacity. The ampacity of the extension \ncords shall be not less than the rated capacity of the \nportable appliance supplied by the cord. \n❖ \nAlthough most building occupants may have \ndifficulty understanding ampacity, which is the \namount of electrical current that a particular \nconductor is capable of handling without \nexceeding its temperature limits, it is extremely \nimportant. If an appliance demands a higher \nelectrical current than the extension cord is \nintended to handle, the extension cord will be \noverloaded, \ncausing \noverheating \nand \na \npotential fire. Familiarity with the types of \nextension cords available for sale and the \ngeneral relationships to common appliances \nwill help with the enforcement of this section. \n603.6.3 Maintenance. Extension cords shall be \nmaintained in good condition without splices, \ndeterioration or damage. \n❖ \nWhere extension cords are damaged, they \nbecome potential shock hazards and a source \nof ignition. \n603.6.4 Grounding. Extension cords shall be \ngrounded \nwhere \nserving \ngrounded \nportable \nappliances. \n❖ \nIf an extension cord serves an appliance that \nrequires a grounding conductor to avoid \npotential shock, that cord must provide a \ngrounding conductor. \n603.7 Electrical motors. Electrical motors shall \nbe maintained free from excessive accumulations of \noil, dirt, waste and debris. \n❖ \nInternal heating is commonly associated with \nthe operation of electrical motors. Excessive \naccumulations of dust, oil, grease, dirt or other \ndebris may be easily ignited by the internal \nfrictional \nheating \nof \nelectrical \nmotor \ncomponents. \n603.8 Temporary wiring. The use of temporary \nwiring for electrical power and lighting installations \nshall not exceed a period of 90 days. Temporary \nwiring methods shall meet the applicable provisions \nof SBC 401. \nException: Temporary wiring for electrical power \nand lighting installations complying with the \napplicable provisions of SBC 401 is permitted \nduring periods of construction, remodeling, repair \nor demolition of buildings, structures, equipment or \nsimilar activities. \n❖ \nIn some cases, because of a specific need and \nthe temporary nature of the need, temporary \nwiring is allowed for a period of not more than \n90 days. This allowance is primarily aimed at \nneeds such as for holiday lighting. The \nexception allows temporary wiring to exceed \n90 days for certain activities, such as \nremodeling or general construction of a \nbuilding. Section 590 of SBC 401 contains \nspecific requirements for temporary wiring. \n \nThe term “temporary wiring” is not referring \nhere to the use of power taps or extension \ncords (see commentaries, Sections 603.5 and \n603.6). The requirements for temporary wiring \nare less restrictive than those for permanent \nwiring but are much more rigorous than the \nrequirements for the use of RPTs and \nextension cords. \n603.8.1 Attachment to structures. Temporary \nwiring attached to a structure shall be protected \nfrom physical damage and supported on insulators \nspaced not more than 3 m apart. \n❖ \nWhere wiring is specifically attached to a \nstructure, care must be taken to make sure that \nthe attachment will not damage the wiring in a \nway that would cause resistance heating in \nlocalized areas of the wiring (see commentary, \nSection 603.6). \n603.9 Portable, electric space heaters. Where \nnot prohibited by other sections of this code, \nportable, electric space heaters shall be permitted to \nbe used in all occupancies in accordance with \nSections 603.9.1 through 603.9.5. \n❖ \nPortable, electric space heaters are a readily \navailable, \ncommonly \nused \nsource \nof \nsupplementary heat for homes or workplaces \nbut should not be relied on to replace a \nbuilding’s fixed heating system. Because a \nportable, electric space heater’s heating \nelement operates at high temperatures, \nimproper use of the heater creates a fire risk. \nThis \nsection \nprovides \nminimum \nsafety \nrequirements for the use of portable, electric \nspace heaters that have historically been \ncarelessly or incorrectly installed or used. \n603.9.1 Listed and labeled. Only listed and labeled \nportable, electric space heaters shall be used. \n❖ \nUsing only tested, listed and labeled portable, \nelectric space heaters provides both the \nconsumer and the Fire official with an \nincreased level of confidence that the heater \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n338 \n \nexcept for approved multiplug extension cords, \nshall serve only one portable appliance.",
      "commentary": "This restriction means that multiple extension \ncords must not be connected to one another. \nAdditionally, extension cords are limited to one \nappliance unless they are specifically approved \nmultiplug extension cords. \n603.6.2 Ampacity. The ampacity of the extension \ncords shall be not less than the rated capacity of the \nportable appliance supplied by the cord.\n\n❖ Although most building occupants may have \ndifficulty understanding ampacity, which is the \namount of electrical current that a particular \nconductor is capable of handling without \nexceeding its temperature limits, it is extremely \nimportant. If an appliance demands a higher \nelectrical current than the extension cord is \nintended to handle, the extension cord will be \noverloaded, \ncausing \noverheating \nand \na \npotential fire. Familiarity with the types of \nextension cords available for sale and the \ngeneral relationships to common appliances \nwill help with the enforcement of this section. \n603.6.3 Maintenance. Extension cords shall be \nmaintained in good condition without splices, \ndeterioration or damage.\n\n❖ Where extension cords are damaged, they \nbecome potential shock hazards and a source \nof ignition. \n603.6.4 Grounding. Extension cords shall be \ngrounded \nwhere \nserving \ngrounded \nportable \nappliances.\n\n❖ If an extension cord serves an appliance that \nrequires a grounding conductor to avoid \npotential shock, that cord must provide a \ngrounding conductor. \n603.7 Electrical motors. Electrical motors shall \nbe maintained free from excessive accumulations of \noil, dirt, waste and debris.\n\n❖ Internal heating is commonly associated with \nthe operation of electrical motors. Excessive \naccumulations of dust, oil, grease, dirt or other \ndebris may be easily ignited by the internal \nfrictional \nheating \nof \nelectrical \nmotor \ncomponents. \n603.8 Temporary wiring. The use of temporary \nwiring for electrical power and lighting installations \nshall not exceed a period of 90 days. Temporary \nwiring methods shall meet the applicable provisions \nof SBC 401. \nException: Temporary wiring for electrical power \nand lighting installations complying with the \napplicable provisions of SBC 401 is permitted \nduring periods of construction, remodeling, repair \nor demolition of buildings, structures, equipment or \nsimilar activities.\n\n❖ In some cases, because of a specific need and \nthe temporary nature of the need, temporary \nwiring is allowed for a period of not more than \n90 days. This allowance is primarily aimed at \nneeds such as for holiday lighting. The \nexception allows temporary wiring to exceed \n90 days for certain activities, such as \nremodeling or general construction of a \nbuilding. Section 590 of SBC 401 contains \nspecific requirements for temporary wiring. \n \nThe term “temporary wiring” is not referring \nhere to the use of power taps or extension \ncords (see commentaries, Sections 603.5 and \n603.6). The requirements for temporary wiring \nare less restrictive than those for permanent \nwiring but are much more rigorous than the \nrequirements for the use of RPTs and \nextension cords. \n603.8.1 Attachment to structures. Temporary \nwiring attached to a structure shall be protected \nfrom physical damage and supported on insulators \nspaced not more than 3 m apart.\n\n❖ Where wiring is specifically attached to a \nstructure, care must be taken to make sure that \nthe attachment will not damage the wiring in a \nway that would cause resistance heating in \nlocalized areas of the wiring (see commentary, \nSection 603.6). \n603.9 Portable, electric space heaters. Where \nnot prohibited by other sections of this code, \nportable, electric space heaters shall be permitted to \nbe used in all occupancies in accordance with \nSections 603.9.1 through 603.9.5.\n\n❖ Portable, electric space heaters are a readily \navailable, \ncommonly \nused \nsource \nof \nsupplementary heat for homes or workplaces \nbut should not be relied on to replace a \nbuilding’s fixed heating system. Because a \nportable, electric space heater’s heating \nelement operates at high temperatures, \nimproper use of the heater creates a fire risk. \nThis \nsection \nprovides \nminimum \nsafety \nrequirements for the use of portable, electric \nspace heaters that have historically been \ncarelessly or incorrectly installed or used. \n603.9.1 Listed and labeled. Only listed and labeled \nportable, electric space heaters shall be used.\n\n❖ Using only tested, listed and labeled portable, \nelectric space heaters provides both the \nconsumer and the Fire official with an \nincreased level of confidence that the heater \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 169,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n339 \n \nhas been thoroughly and carefully examined by \nan independent agency concerned with public \nsafety. An important part of the product listing \nis the manufacturer’s use and care booklet that \nshould be read and carefully followed before \nusing a portable, electric space heater for the \nfirst time and periodically thereafter. An \nappropriate standard that could be used to \nexamine and list these heaters would be UL \n1278. \n603.9.2 Power supply. Portable, electric space \nheaters shall be plugged directly into an approved \nreceptacle. \n❖ \nBecause of the amount of current required for \nan electric space heater, its listing will limit the \nlength of the power supply cord provided with \nthe unit to prevent overheating of the \nconductors. Using an extension cord or other \ntemporary wiring device defeats the purpose of \nthe limited-length cord and can lead to \nconductor overheating or damage to the heater \nitself. The heater’s power supply cord should \nbe kept away from high traffic areas to prevent \nthe cord from being damaged or tripped over. \nPower supply cords should also not be run \nunder rugs or furniture where they could be \nwalked on or have heavy objects set on them. \nThis could cause a damaged cord to overheat \nand cause a fire. \n603.9.3 Extension cords. Portable, electric space \nheaters shall not be plugged into extension cords. \n❖ \nSee the commentaries to Sections 603.6 and \n603.9.2. \n603.9.4 Prohibited areas. Portable, electric space \nheaters shall not be operated within 900 mm of any \ncombustible materials. Portable, electric space \nheaters shall be operated only in locations for which \nthey are listed. \n❖ \nBecause portable electric space heaters have \nhot and arcing or sparking parts inside of them, \nadequate \nclearance \nfrom \ncombustible \nmaterials must be maintained to avoid ignition \nof the combustibles. \n603.9.5 Group I-2 occupancies and ambulatory \ncare facilities. Where used in Group I-2 and \nambulatory care facilities, portable, electric space \nheaters shall be limited to those having a heating \nelement that cannot exceed a temperature of 100°C, \nand such heaters shall only be used in nonsleeping \nstaff and employee areas. \n❖ \nGroup I-2 occupancies have occupants at \nhigher risk from fire due to the inability to \nquickly react and respond to fire hazards. The \nuse of these devices in such occupancies is \nprohibited except where it is recognized that \nthere is a reduced life safety hazard. In areas \nof Group I-2 occupancies designated for \nnonsleeping staff and employees, portable \nheaters with certain temperature limiting \nrequirements are allowed to be used. Limiting \nportable heater placement and temperature will \nreduce the incidence of fire from these devices. \nThese provisions correlate the code with \ngovernment regulations for these facilities. \n603.10 Abandoned \nwiring \nin \nplenums. \nAbandoned cables in plenums that are able to be \naccessed without causing damage, or requiring \ndemolition to the building, shall be tagged for future \nuse or shall be removed. \n❖ \nThis section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also used legitimately for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 603.10). \n \nThe suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary, SBC 201 Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed. \n \nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time \nlooking into plenums in existing buildings. \nHowever, the danger presented by the fire load \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n339 \n \nhas been thoroughly and carefully examined by \nan independent agency concerned with public \nsafety. An important part of the product listing \nis the manufacturer’s use and care booklet that \nshould be read and carefully followed before \nusing a portable, electric space heater for the \nfirst time and periodically thereafter. An \nappropriate standard that could be used to \nexamine and list these heaters would be UL \n1278. \n603.9.2 Power supply. Portable, electric space \nheaters shall be plugged directly into an approved \nreceptacle.",
      "commentary": "Because of the amount of current required for \nan electric space heater, its listing will limit the \nlength of the power supply cord provided with \nthe unit to prevent overheating of the \nconductors. Using an extension cord or other \ntemporary wiring device defeats the purpose of \nthe limited-length cord and can lead to \nconductor overheating or damage to the heater \nitself. The heater’s power supply cord should \nbe kept away from high traffic areas to prevent \nthe cord from being damaged or tripped over. \nPower supply cords should also not be run \nunder rugs or furniture where they could be \nwalked on or have heavy objects set on them. \nThis could cause a damaged cord to overheat \nand cause a fire. \n603.9.3 Extension cords. Portable, electric space \nheaters shall not be plugged into extension cords.\n\n❖ See the commentaries to Sections 603.6 and \n603.9.2. \n603.9.4 Prohibited areas. Portable, electric space \nheaters shall not be operated within 900 mm of any \ncombustible materials. Portable, electric space \nheaters shall be operated only in locations for which \nthey are listed.\n\n❖ Because portable electric space heaters have \nhot and arcing or sparking parts inside of them, \nadequate \nclearance \nfrom \ncombustible \nmaterials must be maintained to avoid ignition \nof the combustibles. \n603.9.5 Group I-2 occupancies and ambulatory \ncare facilities. Where used in Group I-2 and \nambulatory care facilities, portable, electric space \nheaters shall be limited to those having a heating \nelement that cannot exceed a temperature of 100°C, \nand such heaters shall only be used in nonsleeping \nstaff and employee areas.\n\n❖ Group I-2 occupancies have occupants at \nhigher risk from fire due to the inability to \nquickly react and respond to fire hazards. The \nuse of these devices in such occupancies is \nprohibited except where it is recognized that \nthere is a reduced life safety hazard. In areas \nof Group I-2 occupancies designated for \nnonsleeping staff and employees, portable \nheaters with certain temperature limiting \nrequirements are allowed to be used. Limiting \nportable heater placement and temperature will \nreduce the incidence of fire from these devices. \nThese provisions correlate the code with \ngovernment regulations for these facilities. \n603.10 Abandoned \nwiring \nin \nplenums. \nAbandoned cables in plenums that are able to be \naccessed without causing damage, or requiring \ndemolition to the building, shall be tagged for future \nuse or shall be removed.\n\n❖ This section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also used legitimately for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 603.10). \n \nThe suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary, SBC 201 Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed. \n \nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time \nlooking into plenums in existing buildings. \nHowever, the danger presented by the fire load \n-",
      "chapter_id": "ch6",
      "section_id": "sec602"
    },
    {
      "page": 170,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n340 \n \nof storage or abandoned materials is well-\ndocumented. Thus, there should be no \nsignificant difficulty in having inspectors identify \nthe existence of abandoned products—\nespecially abandoned cables—classify them \nas storage and require their removal. Note that \nonly abandoned cable that can be “accessed \nwithout \ncausing \ndamage \nor \nrequiring \ndemolition” must be removed because there is \nno intent to cause potential damage to the \nbuilding or facility by attempting to remove \ncables or circuits that are strung through walls, \nfloors or other building elements. Where some \ncables are left in place because they are \nintended to be reused at a future date, they \nmust be clearly identified as such by affixing a \ntag. See also Section 315.6. \nSECTION 604 ELEVATOR OPERATION, \nMAINTENANCE AND FIRE SERVICE \nKEYS \n604.1 General. Where elevators and conveying \nsystems are installed, they shall comply with \nChapter 30 of SBC 201 and Sections 604.2 through \n604.7 of this code. \n❖ \nThis section simply correlates the elevator \nrequirements with SBC 201 Chapter 30 and \nclarifies applicability of Section 604. Section \n604 addresses aspects of both new and \nexisting elevators. \n604.2 Emergency operation. Existing elevators \nwith a travel distance of 7.5 m or more shall comply \nwith the requirements in Chapter 11. New elevators \nshall be provided with Phase I emergency recall \noperation and Phase II emergency in-car operation \nin accordance with ASME A17.1/CSA B44. \n❖ \nElevators are often used as a tool by \nemergency personnel when responding to fires \nand other emergencies. Due to these needs, \nthe elevators must be capable of providing \ncertain functions such as recall and emergency \noperation. \n \nThis section establishes requirements for both \nnew and existing elevators. Existing elevators \nthat travel 7.5 m or more above or below the \nmain level must, as a minimum, be equipped \nwith emergency operation capabilities that \ncomply with ASME A17.3 as required by \nSection 1103.3.2. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) to \ncomply with ASME A17.1 for any amount of \ntravel distance. The ASME standards are \nsafety codes for elevators and escalators: \nASME A17.3 is for existing elevators and \nASME A17.1 for new elevator installations. \n604.3 Standby \npower. \nIn \nbuildings \nand \nstructures where standby power is required or \nfurnished to operate an elevator, standby power \nshall be provided in accordance with Section 1203. \nOperation of the system shall be in accordance with \nSections 604.3.1 through 604.3.4. \n❖ \nThis section states how standby power is to be \nsupplied to elevators when required by other \nsections, such as Sections 1009.4.1 and \n1009.5. The requirements from this section are \nthe same as those located in SBC 201 Chapter \n30. Section 1203 addresses the overall \nrequirements for emergency and standby \npower, including the relevant standards and \nother performance criteria. \n604.3.1 Manual transfer. Standby power shall be \nmanually transferable to all elevators in each bank. \n❖ \nThis section requires that all elevators in each \nbank of elevators must be equipped for manual \ntransfer to standby power. All elevators, \nhowever, would not need to operate on \nstandby power at the same time; they simply \nneed to have the capability to transfer the \npower manually. \n604.3.2 One elevator. Where only one elevator is \ninstalled, the elevator shall automatically transfer to \nstandby power within 60 seconds after failure of \nnormal power. \n❖ \nWhere a building has a single elevator, it must \nbe automatically transferred to standby power \nwithin 60 seconds. The 60 seconds is a \nreflection of SBC 401 requirements for standby \npower. \n604.3.3 Two or more elevators. Where two or \nmore elevators are controlled by a common \noperating system, all elevators shall automatically \ntransfer to standby power within 60 seconds after \nfailure of normal power where the standby power \nsource is of sufficient capacity to operate all \nelevators at the same time. Where the standby \npower source is not of sufficient capacity to operate \nall elevators at the same time, all elevators shall \ntransfer to standby power in sequence, return to the \ndesignated landing and disconnect from the standby \npower source. After all elevators have been returned \nto the designated level, not less than one elevator \nshall remain operable from the standby power \nsource. \n❖ \nWhere there is more than one elevator \noperating off a common system, the elevators \nmust all be transferred to standby power within \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n340 \n \nof storage or abandoned materials is well-\ndocumented. Thus, there should be no \nsignificant difficulty in having inspectors identify \nthe existence of abandoned products—\nespecially abandoned cables—classify them \nas storage and require their removal. Note that \nonly abandoned cable that can be “accessed \nwithout \ncausing \ndamage \nor \nrequiring \ndemolition” must be removed because there is \nno intent to cause potential damage to the \nbuilding or facility by attempting to remove \ncables or circuits that are strung through walls, \nfloors or other building elements. Where some \ncables are left in place because they are \nintended to be reused at a future date, they \nmust be clearly identified as such by affixing a \ntag. See also Section 315.6. \nSECTION 604 ELEVATOR OPERATION, \nMAINTENANCE AND FIRE SERVICE \nKEYS \n604.1 General. Where elevators and conveying \nsystems are installed, they shall comply with \nChapter 30 of SBC 201 and Sections 604.2 through \n604.7 of this code.",
      "commentary": "This section simply correlates the elevator \nrequirements with SBC 201 Chapter 30 and \nclarifies applicability of Section 604. Section \n604 addresses aspects of both new and \nexisting elevators. \n604.2 Emergency operation. Existing elevators \nwith a travel distance of 7.5 m or more shall comply \nwith the requirements in Chapter 11. New elevators \nshall be provided with Phase I emergency recall \noperation and Phase II emergency in-car operation \nin accordance with ASME A17.1/CSA B44.\n\n❖ Elevators are often used as a tool by \nemergency personnel when responding to fires \nand other emergencies. Due to these needs, \nthe elevators must be capable of providing \ncertain functions such as recall and emergency \noperation. \n \nThis section establishes requirements for both \nnew and existing elevators. Existing elevators \nthat travel 7.5 m or more above or below the \nmain level must, as a minimum, be equipped \nwith emergency operation capabilities that \ncomply with ASME A17.3 as required by \nSection 1103.3.2. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) to \ncomply with ASME A17.1 for any amount of \ntravel distance. The ASME standards are \nsafety codes for elevators and escalators: \nASME A17.3 is for existing elevators and \nASME A17.1 for new elevator installations. \n604.3 Standby \npower. \nIn \nbuildings \nand \nstructures where standby power is required or \nfurnished to operate an elevator, standby power \nshall be provided in accordance with Section 1203. \nOperation of the system shall be in accordance with \nSections 604.3.1 through 604.3.4.\n\n❖ This section states how standby power is to be \nsupplied to elevators when required by other \nsections, such as Sections 1009.4.1 and \n1009.5. The requirements from this section are \nthe same as those located in SBC 201 Chapter \n30. Section 1203 addresses the overall \nrequirements for emergency and standby \npower, including the relevant standards and \nother performance criteria. \n604.3.1 Manual transfer. Standby power shall be \nmanually transferable to all elevators in each bank.\n\n❖ This section requires that all elevators in each \nbank of elevators must be equipped for manual \ntransfer to standby power. All elevators, \nhowever, would not need to operate on \nstandby power at the same time; they simply \nneed to have the capability to transfer the \npower manually. \n604.3.2 One elevator. Where only one elevator is \ninstalled, the elevator shall automatically transfer to \nstandby power within 60 seconds after failure of \nnormal power.\n\n❖ Where a building has a single elevator, it must \nbe automatically transferred to standby power \nwithin 60 seconds. The 60 seconds is a \nreflection of SBC 401 requirements for standby \npower. \n604.3.3 Two or more elevators. Where two or \nmore elevators are controlled by a common \noperating system, all elevators shall automatically \ntransfer to standby power within 60 seconds after \nfailure of normal power where the standby power \nsource is of sufficient capacity to operate all \nelevators at the same time. Where the standby \npower source is not of sufficient capacity to operate \nall elevators at the same time, all elevators shall \ntransfer to standby power in sequence, return to the \ndesignated landing and disconnect from the standby \npower source. After all elevators have been returned \nto the designated level, not less than one elevator \nshall remain operable from the standby power \nsource.\n\n❖ Where there is more than one elevator \noperating off a common system, the elevators \nmust all be transferred to standby power within \n-",
      "chapter_id": "ch6",
      "section_id": "sec604"
    },
    {
      "page": 171,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n341 \n \n60 seconds. Where only one elevator needs to \nbe available during a loss of power, all \nelevators must still have the ability to run on \nstandby power. Specifically, all elevators must \ninitially connect to the standby power system \nand then, in sequence, return to the designated \nfloor where all but one would be disconnected \nfrom the standby power. \n604.3.4 Machine \nroom \nventilation. \nWhere \nstandby power is connected to elevators, the \nmachine room ventilation or air conditioning shall \nbe connected to the standby power source. \n❖ \nThis section reduces the likelihood that the \nequipment running the elevators will overheat \nduring a loss of power because standby power \nis also required to power the ventilation or air \nconditioning for those areas. Note that this \nwould also address machine spaces, control \nrooms and control spaces. \n604.4 Emergency signs. An approved pictorial \nsign of a standardized design shall be posted \nadjacent to each elevator call station on all floors \ninstructing occupants to use the exit stairways and \nnot to use the elevators in case of fire. The sign shall \nread: IN FIRE EMERGENCY, DO NOT USE \nELEVATOR. USE EXIT STAIRS. \nExceptions: \n1. The emergency sign shall not be required for \nelevators that are part of an accessible means \nof egress complying with Section 1009.4. \n2. The emergency sign shall not be required for \nelevators that are used for occupant self-\nevacuation in accordance with Section 3008 \nof SBC 201. \n❖ \nBecause of the needs of fire fighters and the \npossible risks posed by the use of elevators \nduring a fire, signage is required that prohibits \nthe use of elevators by building occupants \nduring a fire emergency. The need to evacuate \nall occupants regardless of their physical \nabilities is becoming a more important issue \nand, in some cases, elevators are specifically \nused for such purposes. Section 1009.4 \nrequires standby power for the purpose of \nproviding the means of accessible egress. It is \nimportant to note that it is not intended that \nthese elevators be used for self-evacuation but \ninstead are for assisted rescue by emergency \nresponders. \n604.5 Maintenance \nof \nelevators. \nElevator \nfeatures and lobbies required by Section 3006 of \nSBC 201 shall be maintained in accordance with \nSections 604.5.1 through 604.5.4. \n❖ \nThis \nsection \nis \nsimply \nintroducing \nthe \nmaintenancerelated requirements associated \nwith elevators. \n604.5.1 Fire service access elevators and lobbies. \nWhere fire service access elevators are required by \nSection 3007 of SBC 201, fire service access \nelevator fire protection and safety features shall be \nmaintained and lobbies required by Section 3007 of \nSBC 201 shall be maintained free of storage and \nfurniture. \n❖ \nThe fire service access elevator in high-rise \nbuildings over 36 m in height above fire \ndepartment  vehicle access, as required by \nSBC 201 Section 403.6.1, is a tool which \nenhances fire fighters’ abilities to gain access \nto the fire floor and undertake necessary \noperational staging activities in a protected \narea. This section complements the provisions \nof the fire service access elevator provisions \ncontained in SBC 201 Section 3007 by \nrequiring that fire service access elevator \nlobbies always be fully and immediately \naccessible \nby \nthe \nfire \nservice \nwithout \nimpediment by storage or furniture and the fire \nload that some items might present. It is not \nunusual, especially in Group R-1 occupancies, \nto see tables, chairs, sofas or the like placed in \nareas opposite elevator entrances for aesthetic \npurposes in what may now be a required fire \nservice access elevator lobby. This section \nwould prohibit that practice. It should also be \nnoted that the provisions of this section apply \nto noncombustible storage and furnishings, as \nwell as combustible (see commentaries, SBC \n201 Sections 403.6.1 and 3007).  \n \nThis section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.2 Occupant evacuation elevators and \nlobbies. Where occupant evacuation elevators are \nprovided in accordance with Section 3008 of SBC \n201, occupant evacuation elevator fire protection \nand safety features shall be maintained and lobbies \nrequired by Section 3008 of SBC 201 shall be \nmaintained free of storage and furniture. \n \nThis section is similar in intent to Section \n604.5.1 for fire service access elevators except \nthat the focus is providing adequate space for \nthose awaiting evacuation via the elevators. If \nstorage or furnishings are allowed, it takes \naway from that space and also will cause more \npeople to wait outside the protected lobby. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n341 \n \n60 seconds. Where only one elevator needs to \nbe available during a loss of power, all \nelevators must still have the ability to run on \nstandby power. Specifically, all elevators must \ninitially connect to the standby power system \nand then, in sequence, return to the designated \nfloor where all but one would be disconnected \nfrom the standby power. \n604.3.4 Machine \nroom \nventilation. \nWhere \nstandby power is connected to elevators, the \nmachine room ventilation or air conditioning shall \nbe connected to the standby power source.",
      "commentary": "This section reduces the likelihood that the \nequipment running the elevators will overheat \nduring a loss of power because standby power \nis also required to power the ventilation or air \nconditioning for those areas. Note that this \nwould also address machine spaces, control \nrooms and control spaces. \n604.4 Emergency signs. An approved pictorial \nsign of a standardized design shall be posted \nadjacent to each elevator call station on all floors \ninstructing occupants to use the exit stairways and \nnot to use the elevators in case of fire. The sign shall \nread: IN FIRE EMERGENCY, DO NOT USE \nELEVATOR. USE EXIT STAIRS. \nExceptions: \n1. The emergency sign shall not be required for \nelevators that are part of an accessible means \nof egress complying with Section 1009.4. \n2. The emergency sign shall not be required for \nelevators that are used for occupant self-\nevacuation in accordance with Section 3008 \nof SBC 201.\n\n❖ Because of the needs of fire fighters and the \npossible risks posed by the use of elevators \nduring a fire, signage is required that prohibits \nthe use of elevators by building occupants \nduring a fire emergency. The need to evacuate \nall occupants regardless of their physical \nabilities is becoming a more important issue \nand, in some cases, elevators are specifically \nused for such purposes. Section 1009.4 \nrequires standby power for the purpose of \nproviding the means of accessible egress. It is \nimportant to note that it is not intended that \nthese elevators be used for self-evacuation but \ninstead are for assisted rescue by emergency \nresponders. \n604.5 Maintenance \nof \nelevators. \nElevator \nfeatures and lobbies required by Section 3006 of \nSBC 201 shall be maintained in accordance with \nSections 604.5.1 through 604.5.4.\n\n❖ This \nsection \nis \nsimply \nintroducing \nthe \nmaintenancerelated requirements associated \nwith elevators. \n604.5.1 Fire service access elevators and lobbies. \nWhere fire service access elevators are required by \nSection 3007 of SBC 201, fire service access \nelevator fire protection and safety features shall be \nmaintained and lobbies required by Section 3007 of \nSBC 201 shall be maintained free of storage and \nfurniture.\n\n❖ The fire service access elevator in high-rise \nbuildings over 36 m in height above fire \ndepartment  vehicle access, as required by \nSBC 201 Section 403.6.1, is a tool which \nenhances fire fighters’ abilities to gain access \nto the fire floor and undertake necessary \noperational staging activities in a protected \narea. This section complements the provisions \nof the fire service access elevator provisions \ncontained in SBC 201 Section 3007 by \nrequiring that fire service access elevator \nlobbies always be fully and immediately \naccessible \nby \nthe \nfire \nservice \nwithout \nimpediment by storage or furniture and the fire \nload that some items might present. It is not \nunusual, especially in Group R-1 occupancies, \nto see tables, chairs, sofas or the like placed in \nareas opposite elevator entrances for aesthetic \npurposes in what may now be a required fire \nservice access elevator lobby. This section \nwould prohibit that practice. It should also be \nnoted that the provisions of this section apply \nto noncombustible storage and furnishings, as \nwell as combustible (see commentaries, SBC \n201 Sections 403.6.1 and 3007).  \n \nThis section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.2 Occupant evacuation elevators and \nlobbies. Where occupant evacuation elevators are \nprovided in accordance with Section 3008 of SBC \n201, occupant evacuation elevator fire protection \nand safety features shall be maintained and lobbies \nrequired by Section 3008 of SBC 201 shall be \nmaintained free of storage and furniture. \n \nThis section is similar in intent to Section \n604.5.1 for fire service access elevators except \nthat the focus is providing adequate space for \nthose awaiting evacuation via the elevators. If \nstorage or furnishings are allowed, it takes \naway from that space and also will cause more \npeople to wait outside the protected lobby. \n-",
      "chapter_id": "ch6",
      "section_id": "sec3006"
    },
    {
      "page": 172,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n342 \n \nPlacing combustibles within the lobby also \ncreates potential fire hazards. \n \nThis section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.3 Storage within elevator lobbies. Where \nhoistway opening protection is required by Section \n3006.2 of SBC 201, elevator lobbies shall be \nmaintained free of storage. \n❖ \nThis section is intended to prohibit storage \nwhere an elevator lobby is provided to comply \nwith the provisions for hoistway opening \nprotection. Where hoistway opening protection \nis required, allowing storage within a lobby \nwould add fuel load to a protected space, which \nis counter to the intent of the requirements. \n604.5.4 Water protection of hoistway enclosures. \nMethods to prevent water from infiltrating into a \nhoistway enclosure required by Sections 3007.3 and \n3008.3 of SBC 201 shall be maintained. \n❖ \nSBC 201 Sections 3007.3 and 3008.3 require \nthat hoistway openings be protected from \nwater originating from sprinklers activated \noutside of the elevator lobby. This is critical to \nextend the use of elevators during a fire. The \nmethods used are not prescribed in SBC 201 \nbut \noften \nwill \nrequire \nsome \nlevel \nof \nmaintenance to make sure this feature will be \noperational and available during a fire. \n604.6 Elevator keys. All elevators shall be \nprovided with elevator car door and fire-fighter \nservice keys in accordance with Sections 604.6.1 \nthrough 604.6.2.4. \n❖ \nThis section clarifies which requirements apply \nto elevator keys. \n604.6.1 Elevator key location. Keys for the \nelevator car doors and fire-fighter service keys shall \nbe kept in an approved location for immediate use \nby the fire department . \n❖ \nThe fire service often responds to elevator \nemergencies and other emergencies that \nrequire the use or operation of the elevators \nand associated components. Most elevators \nwill have at least five or six key switched \nfunctions, including those for standby power \ntransfer, Phase I emergency elevator recall \n(hall switch located in the elevator lobby at the \ndesignated level), Phase II in-cab emergency \noperation, inspection function, normal lighting \nand fan operation. Ready access to elevator \nkeys is an important factor in the timely and \nefficient response to emergency situations. \nBecause experience has shown that this \nimportant safety element is often overlooked, \nthis section requires that elevator keys be kept \nin a location approved by the Fire official to \nensure immediate access. Many elevator \ninstallers will provide, as part of their package, \nan elevator key box (see Commentary Figure \n604.6.1), which will accommodate all of the \nrequired operating keys, plus an appropriate \nhoistway access key or tool for fire department  \nuse in accessing the hoistway in case of an \nelevator \nemergency. \nElevator \ninspection \nreports should note the presence and locations \nof the keys. Inspectors may verify the \navailability of the keys during periodic fire \nsafety \ninspections \nand \nprefire \nplanning \nsurveys. \n604.6.2 Standardized fire service elevator keys. \nBuildings with elevators equipped with Phase I \nemergency recall, Phase II emergency in-car \noperation, or a fire service access elevator shall be \nequipped to operate with a standardized fire service \nelevator key approved by the Fire official or a \nstandardized key in accordance with ASME \nA17.1/CSA B44. \nException: The owner shall be permitted to place \nthe building’s nonstandardized fire service elevator \nkeys in a key box installed in accordance with \nSection 506.1.2. \n❖ \nWhen fire department  and other emergency \nresponse agencies respond to emergencies, \ntheir ability to quickly access the location of the \nemergency can be the deciding factor of a \nsuccessful \nresponse. \nElevators \nare \nincreasingly being relied on for emergency \noperations, and their importance has been \nhighlighted by adding Section 3007 to SBC \n201, requiring the installation of fire service \naccess elevators and providing requirements \nfor the installation of occupant evacuation \nelevators. One of the difficulties the fire service \nand other emergency response agencies have \nwhen accessing facilities and attempting to use \nelevators is the number of nonstandardized \nkeys that may not be available at the time of \nresponse. Even when emergency responders \nare provided the necessary keys in case of \nresponse, the correct key may have to be \nidentified from a large collection of keys for any \none building. In larger jurisdictions, the sheer \nnumber of keys makes possession of them \nunwieldy for the emergency responders. An \nelevator key is an important tool to fire fighters. \nThe key allows fire fighters to access the \ninterior of the shaft housing an elevator cabin \nto initiate rescue in case of a malfunction or the \nloss of building power. More often, an elevator \nkey is used to capture and control an elevator \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n342 \n \nPlacing combustibles within the lobby also \ncreates potential fire hazards. \n \nThis section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.3 Storage within elevator lobbies. Where \nhoistway opening protection is required by Section \n3006.2 of SBC 201, elevator lobbies shall be \nmaintained free of storage.",
      "commentary": "This section is intended to prohibit storage \nwhere an elevator lobby is provided to comply \nwith the provisions for hoistway opening \nprotection. Where hoistway opening protection \nis required, allowing storage within a lobby \nwould add fuel load to a protected space, which \nis counter to the intent of the requirements. \n604.5.4 Water protection of hoistway enclosures. \nMethods to prevent water from infiltrating into a \nhoistway enclosure required by Sections 3007.3 and \n3008.3 of SBC 201 shall be maintained.\n\n❖ SBC 201 Sections 3007.3 and 3008.3 require \nthat hoistway openings be protected from \nwater originating from sprinklers activated \noutside of the elevator lobby. This is critical to \nextend the use of elevators during a fire. The \nmethods used are not prescribed in SBC 201 \nbut \noften \nwill \nrequire \nsome \nlevel \nof \nmaintenance to make sure this feature will be \noperational and available during a fire. \n604.6 Elevator keys. All elevators shall be \nprovided with elevator car door and fire-fighter \nservice keys in accordance with Sections 604.6.1 \nthrough 604.6.2.4.\n\n❖ This section clarifies which requirements apply \nto elevator keys. \n604.6.1 Elevator key location. Keys for the \nelevator car doors and fire-fighter service keys shall \nbe kept in an approved location for immediate use \nby the fire department .\n\n❖ The fire service often responds to elevator \nemergencies and other emergencies that \nrequire the use or operation of the elevators \nand associated components. Most elevators \nwill have at least five or six key switched \nfunctions, including those for standby power \ntransfer, Phase I emergency elevator recall \n(hall switch located in the elevator lobby at the \ndesignated level), Phase II in-cab emergency \noperation, inspection function, normal lighting \nand fan operation. Ready access to elevator \nkeys is an important factor in the timely and \nefficient response to emergency situations. \nBecause experience has shown that this \nimportant safety element is often overlooked, \nthis section requires that elevator keys be kept \nin a location approved by the Fire official to \nensure immediate access. Many elevator \ninstallers will provide, as part of their package, \nan elevator key box (see Commentary Figure \n604.6.1), which will accommodate all of the \nrequired operating keys, plus an appropriate \nhoistway access key or tool for fire department  \nuse in accessing the hoistway in case of an \nelevator \nemergency. \nElevator \ninspection \nreports should note the presence and locations \nof the keys. Inspectors may verify the \navailability of the keys during periodic fire \nsafety \ninspections \nand \nprefire \nplanning \nsurveys. \n604.6.2 Standardized fire service elevator keys. \nBuildings with elevators equipped with Phase I \nemergency recall, Phase II emergency in-car \noperation, or a fire service access elevator shall be \nequipped to operate with a standardized fire service \nelevator key approved by the Fire official or a \nstandardized key in accordance with ASME \nA17.1/CSA B44. \nException: The owner shall be permitted to place \nthe building’s nonstandardized fire service elevator \nkeys in a key box installed in accordance with \nSection 506.1.2.\n\n❖ When fire department  and other emergency \nresponse agencies respond to emergencies, \ntheir ability to quickly access the location of the \nemergency can be the deciding factor of a \nsuccessful \nresponse. \nElevators \nare \nincreasingly being relied on for emergency \noperations, and their importance has been \nhighlighted by adding Section 3007 to SBC \n201, requiring the installation of fire service \naccess elevators and providing requirements \nfor the installation of occupant evacuation \nelevators. One of the difficulties the fire service \nand other emergency response agencies have \nwhen accessing facilities and attempting to use \nelevators is the number of nonstandardized \nkeys that may not be available at the time of \nresponse. Even when emergency responders \nare provided the necessary keys in case of \nresponse, the correct key may have to be \nidentified from a large collection of keys for any \none building. In larger jurisdictions, the sheer \nnumber of keys makes possession of them \nunwieldy for the emergency responders. An \nelevator key is an important tool to fire fighters. \nThe key allows fire fighters to access the \ninterior of the shaft housing an elevator cabin \nto initiate rescue in case of a malfunction or the \nloss of building power. More often, an elevator \nkey is used to capture and control an elevator \n-",
      "chapter_id": "ch6",
      "section_id": "sec3007"
    },
    {
      "page": 173,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n343 \n \nin emergencies. This section establishes \nrequirements for elevator keys used by the fire \nservice that will apply to only those buildings \nthat have elevators with Phase I or Phase II \nemergency service or to those buildings \nequipped with a fire service access elevator. \nNote that this section is aimed at providing \nconsistency within a jurisdiction to facilitate \nsuccessful emergency responses. \n \nThe \nexception \nrecognizes \nthat \nmany \njurisdictions have elevators built prior to the \nintroduction of a standard elevator key and as \na result, each building with an elevator requires \nits own elevator key. The exception authorizes \nthe jurisdiction to allow the installation of a key \nbox to house nonstandardized elevator keys \n(see commentary, Section 506.1.2).  \n \nNote that this section recognizes that such \nstandardized keys can either be approved by \nthe jurisdiction or in accordance with ASME \nA17.1/CSA B44. The reference to the standard \nprovides \nmore \nflexibility \nand \nneeded \nconsistency between SBC 801 and ASME \nA17.1/CSA B44. \n604.6.2.1 \nRequirements for standardized \nfire service elevator keys. Standardized fire \nservice elevator keys shall comply with all of the \nfollowing: \n1. All fire service elevator keys within the \njurisdiction shall be uniform and approved in \naccordance with Section 604.6.2. Keys shall \nbe cut to a uniform key code. \n2. Fire service elevator keys shall be of a patent-\nprotected design to prevent unauthorized \nduplication. \n3. Fire service elevator keys shall be factory \nrestricted by the manufacturer to prevent the \nunauthorized distribution of key blanks. \nUncut key blanks shall not be permitted to \nleave the factory. \n4. Fire service elevator keys subject to these \nrules shall be engraved with the words “DO \nNOT DUPLICATE.” \n❖ \nThis section requires that keys for any new \nelevators installed in the jurisdiction be \napproved in accordance with Section 604.6.2, \nregardless of elevator manufacturer or model. \nStandardizing the type of elevator key creates \na consistent arrangement for fire fighters who \nutilize the elevators for EMS incidents or for the \ndeployment of personnel and equipment in a \nmultiplestory fire fighting operation. The keys \nmust be manufactured to prevent unauthorized \nduplication. Consistency between jurisdictions \nmay be important where there are mutual aid \nagreements. \n604.6.2.2 \nAccess \nto \nstandardized \nfire \nservice keys. Access to standardized fire service \nelevator keys shall be restricted to the following: \n1. Elevator owners or their authorized agents. \n2. Elevator contractors. \n3. Elevator inspectors of the jurisdiction. \n4. Fire officials of the jurisdiction. \n5. The fire department  and other emergency \nresponse agencies designated by the Fire \nofficial. \n❖ \nAccess to or possession of a key that can take \ncontrol of an elevator in a building is an area of \nvulnerability for buildings that was not \npreviously addressed with simple key designs \nbeing utilized. In addition to the limitations \nplaced on the unauthorized duplication and \ndistribution of standardized elevator keys in \nSection 604.6.2.3, this section specifies exactly \nto whom the keys will be accessible. This list \nincludes only those persons who have a vested \ninterest in the building, the elevator equipment \nor the protection of the building. \n604.6.2.3 \nDuplication or distribution of \nkeys. A person shall not duplicate a standardized \nfire service elevator key or issue, give, or sell a \nduplicated key unless in accordance with this code. \n❖ \nThis section provides for a level of security for \nthe standardized key by prohibiting its \nunauthorized duplication and distribution. Note \nthat Section 604.6.2.1requires that keys be \nstamped or embossed with a duplication \nprohibition warning. \n604.6.2.4 \nResponsibility to provide keys. \nThe building owner shall provide up to three \nstandardized fire service elevator keys where \nrequired by the Fire official, upon installation of a \nstandardized fire service key switch or switches in \nthe building. \n❖ \nThis section establishes the responsibility of \nthe building owner to provide at least three \nkeys where an elevator is equipped with Phase \nI and II fire-fighter service or is a fire service \naccess elevator. Multiple keys allow fire \ncompanies to use multiple elevators to carry \npersonnel and equipment to the fire floor or \nswiftly remove multiple injured or otherwise \nincapacitated persons from upper or lower \nfloors. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n343 \n \nin emergencies. This section establishes \nrequirements for elevator keys used by the fire \nservice that will apply to only those buildings \nthat have elevators with Phase I or Phase II \nemergency service or to those buildings \nequipped with a fire service access elevator. \nNote that this section is aimed at providing \nconsistency within a jurisdiction to facilitate \nsuccessful emergency responses. \n \nThe \nexception \nrecognizes \nthat \nmany \njurisdictions have elevators built prior to the \nintroduction of a standard elevator key and as \na result, each building with an elevator requires \nits own elevator key. The exception authorizes \nthe jurisdiction to allow the installation of a key \nbox to house nonstandardized elevator keys \n(see commentary, Section 506.1.2).  \n \nNote that this section recognizes that such \nstandardized keys can either be approved by \nthe jurisdiction or in accordance with ASME \nA17.1/CSA B44. The reference to the standard \nprovides \nmore \nflexibility \nand \nneeded \nconsistency between SBC 801 and ASME \nA17.1/CSA B44. \n604.6.2.1 \nRequirements for standardized \nfire service elevator keys. Standardized fire \nservice elevator keys shall comply with all of the \nfollowing: \n1. All fire service elevator keys within the \njurisdiction shall be uniform and approved in \naccordance with Section 604.6.2. Keys shall \nbe cut to a uniform key code. \n2. Fire service elevator keys shall be of a patent-\nprotected design to prevent unauthorized \nduplication. \n3. Fire service elevator keys shall be factory \nrestricted by the manufacturer to prevent the \nunauthorized distribution of key blanks. \nUncut key blanks shall not be permitted to \nleave the factory. \n4. Fire service elevator keys subject to these \nrules shall be engraved with the words “DO \nNOT DUPLICATE.”",
      "commentary": "This section requires that keys for any new \nelevators installed in the jurisdiction be \napproved in accordance with Section 604.6.2, \nregardless of elevator manufacturer or model. \nStandardizing the type of elevator key creates \na consistent arrangement for fire fighters who \nutilize the elevators for EMS incidents or for the \ndeployment of personnel and equipment in a \nmultiplestory fire fighting operation. The keys \nmust be manufactured to prevent unauthorized \nduplication. Consistency between jurisdictions \nmay be important where there are mutual aid \nagreements. \n604.6.2.2 \nAccess \nto \nstandardized \nfire \nservice keys. Access to standardized fire service \nelevator keys shall be restricted to the following: \n1. Elevator owners or their authorized agents. \n2. Elevator contractors. \n3. Elevator inspectors of the jurisdiction. \n4. Fire officials of the jurisdiction. \n5. The fire department  and other emergency \nresponse agencies designated by the Fire \nofficial.\n\n❖ Access to or possession of a key that can take \ncontrol of an elevator in a building is an area of \nvulnerability for buildings that was not \npreviously addressed with simple key designs \nbeing utilized. In addition to the limitations \nplaced on the unauthorized duplication and \ndistribution of standardized elevator keys in \nSection 604.6.2.3, this section specifies exactly \nto whom the keys will be accessible. This list \nincludes only those persons who have a vested \ninterest in the building, the elevator equipment \nor the protection of the building. \n604.6.2.3 \nDuplication or distribution of \nkeys. A person shall not duplicate a standardized \nfire service elevator key or issue, give, or sell a \nduplicated key unless in accordance with this code.\n\n❖ This section provides for a level of security for \nthe standardized key by prohibiting its \nunauthorized duplication and distribution. Note \nthat Section 604.6.2.1requires that keys be \nstamped or embossed with a duplication \nprohibition warning. \n604.6.2.4 \nResponsibility to provide keys. \nThe building owner shall provide up to three \nstandardized fire service elevator keys where \nrequired by the Fire official, upon installation of a \nstandardized fire service key switch or switches in \nthe building.\n\n❖ This section establishes the responsibility of \nthe building owner to provide at least three \nkeys where an elevator is equipped with Phase \nI and II fire-fighter service or is a fire service \naccess elevator. Multiple keys allow fire \ncompanies to use multiple elevators to carry \npersonnel and equipment to the fire floor or \nswiftly remove multiple injured or otherwise \nincapacitated persons from upper or lower \nfloors. \n-",
      "chapter_id": "ch6",
      "section_id": "sec3007"
    },
    {
      "page": 174,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n344 \n \n604.7 Storage. Storage is prohibited in elevator \ncars or elevator machine rooms. \nExceptions: \n1. Blankets used for protection of elevator cab \nwalls during construction or renovation. \n2. Materials necessary for the operation and \nmaintenance of the elevator equipment. \n❖ \nThe purpose of this section is to clarify that \nelevator cars and machine rooms are not to be \nused for storage. Exception 1 addresses \nblankets that are used for protecting the \nelevator cab walls when activities such as \nbuilding construction and renovations are \noccurring, which is a common practice. \nException 2 is aimed more at the machine \nroom and allows materials associated with the \nmaintenance of the elevator machinery. \nSECTION 605 FUEL-FIRED \nAPPLIANCES \n605.1 General. \nThe \ndesign, \nconstruction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable gasfired appliances and \nsystems shall comply with the provisions of this \nsection and SBC 1201. The design, construction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable solid fuel-fired and oil-\nfired appliances and systems shall comply with the \nprovisions of this section and SBC 501. The \nconstruction and use of portable fuel-fired \nappliances not connected to a fixed fuel piping \nsystem, such as blow torches, melting pots and \nweed burners, shall comply with this section. \n❖ \nThis section sets the scope as to what type of \nfuel-fired \nappliances \nand \nsystems \nare \nregulated and by which code. More specifically, \nthere \nis \na \ndistinction \nmade \nbetween \nnonportable appliances and systems and \nportable appliances. This section applies to all \ntypes of fuel-fired appliances and systems, as \napplicable, but where the appliance or system \nis nonportable, either SBC 1201 or SBC 501 \nwill also apply. SBC 1201 and SBC 501 do not \ncover portable appliances. \n605.1.1 Installation of nonportable fuel-fired \nappliances. The installation of nonportable fuel-\nfired appliances shall be made in accordance with \nthe manufacturer’s installation instructions and \napplicable governmental rules and regulations. \n❖ \nCompliance with the appliance manufacturer’s \ninstallation instructions is a fundamental \nrequirement of all Saudi Codes, and those \ninstructions are an enforceable extension of \nthe code. Governmental laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.1.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith fuel-fired appliances and equipment shall be \ninstalled and maintained in accordance with Section \n603 and SBC 401. \n❖ \nSection 603 contains provisions intended to \nmitigate fire hazards and shock hazards \nassociated \nwith \nthe \nuse \nof \nexisting \nappliances. SBC 401 covers the installation \nof electrical appliances. \n605.1.3 Fuel oil. The grade of fuel oil used in an oil \nburner shall be that for which the oil burner is \napproved and as stipulated by the oil burner \nmanufacturer’s \ninstructions. \nOil \ncontaining \ngasoline shall not be used. Waste crankcase oil shall \nbe an acceptable fuel in Group F, M and S \noccupancies where utilized in equipment listed and \nlabeled for use with waste oil and where such \nequipment is installed in accordance with the \nmanufacturer’s instructions and the terms of its \nlisting. \n❖ \nDifferent grades of fuel oil have different \nviscosities and chemical makeup. A burner and \nfuel mismatch could result in poor combustion, \nsooting and burner component failure. Oil \nburners \nare not designed \nto burn oil \ncontaminated \nwith \nchemicals \nof \nhigher \nvolatility. Appliances that consume used \nengine oil are allowed only in occupancies of \nlow-occupant density (those without sleeping \nrooms) and where such appliances will likely be \nmonitored and maintained by facility personnel. \nUsed engine oil appliances use a specialized \ntype of atomizing oil burner designed to burn \ndirty \nwaste \noil \ncollected \nfrom \ninternal \ncombustion engine maintenance operations. \n605.1.4 Access. The installation of fuel-fired \nequipment shall be provided with access to \nequipment for cleaning hot surfaces; removing \nburners; replacing motors, controls, air filters, \nchimney and vent connectors, draft regulators and \nother working parts; and for adjusting, cleaning and \nlubricating parts. \n❖ \nSBC 501 and SBC 1201 require access for the \ninitial installation as well as for the life of the \nappliance. \nSafe \noperation \ndepends \non \nobservation and maintenance, which depend \non adequate access to the appliances. In order \nfor the installation to be considered as \nproviding \nappropriate \naccess, \npersonnel \nshould be able to reach it without having to \nremove building elements or obstacles of any \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n344 \n \n604.7 Storage. Storage is prohibited in elevator \ncars or elevator machine rooms. \nExceptions: \n1. Blankets used for protection of elevator cab \nwalls during construction or renovation. \n2. Materials necessary for the operation and \nmaintenance of the elevator equipment.",
      "commentary": "The purpose of this section is to clarify that \nelevator cars and machine rooms are not to be \nused for storage. Exception 1 addresses \nblankets that are used for protecting the \nelevator cab walls when activities such as \nbuilding construction and renovations are \noccurring, which is a common practice. \nException 2 is aimed more at the machine \nroom and allows materials associated with the \nmaintenance of the elevator machinery. \nSECTION 605 FUEL-FIRED \nAPPLIANCES \n605.1 General. \nThe \ndesign, \nconstruction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable gasfired appliances and \nsystems shall comply with the provisions of this \nsection and SBC 1201. The design, construction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable solid fuel-fired and oil-\nfired appliances and systems shall comply with the \nprovisions of this section and SBC 501. The \nconstruction and use of portable fuel-fired \nappliances not connected to a fixed fuel piping \nsystem, such as blow torches, melting pots and \nweed burners, shall comply with this section.\n\n❖ This section sets the scope as to what type of \nfuel-fired \nappliances \nand \nsystems \nare \nregulated and by which code. More specifically, \nthere \nis \na \ndistinction \nmade \nbetween \nnonportable appliances and systems and \nportable appliances. This section applies to all \ntypes of fuel-fired appliances and systems, as \napplicable, but where the appliance or system \nis nonportable, either SBC 1201 or SBC 501 \nwill also apply. SBC 1201 and SBC 501 do not \ncover portable appliances. \n605.1.1 Installation of nonportable fuel-fired \nappliances. The installation of nonportable fuel-\nfired appliances shall be made in accordance with \nthe manufacturer’s installation instructions and \napplicable governmental rules and regulations.\n\n❖ Compliance with the appliance manufacturer’s \ninstallation instructions is a fundamental \nrequirement of all Saudi Codes, and those \ninstructions are an enforceable extension of \nthe code. Governmental laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.1.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith fuel-fired appliances and equipment shall be \ninstalled and maintained in accordance with Section \n603 and SBC 401.\n\n❖ Section 603 contains provisions intended to \nmitigate fire hazards and shock hazards \nassociated \nwith \nthe \nuse \nof \nexisting \nappliances. SBC 401 covers the installation \nof electrical appliances. \n605.1.3 Fuel oil. The grade of fuel oil used in an oil \nburner shall be that for which the oil burner is \napproved and as stipulated by the oil burner \nmanufacturer’s \ninstructions. \nOil \ncontaining \ngasoline shall not be used. Waste crankcase oil shall \nbe an acceptable fuel in Group F, M and S \noccupancies where utilized in equipment listed and \nlabeled for use with waste oil and where such \nequipment is installed in accordance with the \nmanufacturer’s instructions and the terms of its \nlisting.\n\n❖ Different grades of fuel oil have different \nviscosities and chemical makeup. A burner and \nfuel mismatch could result in poor combustion, \nsooting and burner component failure. Oil \nburners \nare not designed \nto burn oil \ncontaminated \nwith \nchemicals \nof \nhigher \nvolatility. Appliances that consume used \nengine oil are allowed only in occupancies of \nlow-occupant density (those without sleeping \nrooms) and where such appliances will likely be \nmonitored and maintained by facility personnel. \nUsed engine oil appliances use a specialized \ntype of atomizing oil burner designed to burn \ndirty \nwaste \noil \ncollected \nfrom \ninternal \ncombustion engine maintenance operations. \n605.1.4 Access. The installation of fuel-fired \nequipment shall be provided with access to \nequipment for cleaning hot surfaces; removing \nburners; replacing motors, controls, air filters, \nchimney and vent connectors, draft regulators and \nother working parts; and for adjusting, cleaning and \nlubricating parts.\n\n❖ SBC 501 and SBC 1201 require access for the \ninitial installation as well as for the life of the \nappliance. \nSafe \noperation \ndepends \non \nobservation and maintenance, which depend \non adequate access to the appliances. In order \nfor the installation to be considered as \nproviding \nappropriate \naccess, \npersonnel \nshould be able to reach it without having to \nremove building elements or obstacles of any \n-",
      "chapter_id": "ch6",
      "section_id": "sec605"
    },
    {
      "page": 175,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n345 \n \nkind, or use climbing aids. \n605.1.5 Testing, diagrams and instructions. After \ninstallation of the fuel-fired equipment, operation \nand combustion performance tests shall be \nconducted to determine that the equipment is in \nproper operating condition and that all accessory \nequipment, controls, and safety devices function \nproperly. \n❖ \nTesting of an appliance after installation is also \nrequired by SBC 501 and the appliance \nmanufacturer’s installation instructions. \n605.1.5.1 \nDiagrams. Contractors installing \nindustrial oil-burning systems shall furnish not less \nthan two copies of diagrams showing the main oil \nlines and controlling valves, one copy of which \nshall be posted at the oil-burning equipment and \nanother at an approved location that will be \navailable in case of emergency. \n❖ \nFor large systems, the piping and control valve \nlayout may be complicated and extensive. In \nthe event of an emergency, facility personnel \nor fire fighters might need to be able to access \ncontrol valves to protect piping and to limit the \nfire hazard. \n605.1.5.2 \nOperating Instructions. After \ncompleting the installation, the installer shall \ninstruct the owner or operator in the proper \noperation of the equipment. The installer shall \nfurnish \nthe \nowner \nor \noperator \nwith \nthe \nmanufacturer’s operating instructions. \n❖ \nAppliances are more likely to be properly \n(safely) operated and maintained if the owner \nor operator is instructed in the operation of the \nequipment. \n605.1.6 Clearances. Working clearances between \nfuel-fired appliances and electrical panelboards and \nequipment shall be in accordance with SBC 401. \nClearances between oil-fired equipment and oil \nsupply tanks shall be in accordance with NFPA 31. \n❖ \nSBC 401 requires working clearances around \nelectrical \nequipment \nfor \nprotection \nof \npersonnel. NFPA 31 requires clearances \nbetween appliances and equipment and oil-\nsupply tanks to protect the oil tank from \nexcessive heat and to lessen the fire hazard \nfrom any oil leakage. \n605.2 Abatement of unsafe conditions. The Fire \nofficial is authorized to order that measures be taken \nto prevent the operation of any existing stove, oven, \nfurnace, incinerator, boiler or any other heat-\nproducing device or appliance found to be defective \nor in violation of code requirements for existing \nappliances after giving notice to this effect to any \nperson, owner, firm or agent or operator in charge \nof the same. The Fire official is authorized to take \nmeasures to prevent the operation of any device or \nappliance without notice when inspection shows the \nexistence of an immediate fire hazard or when \nimperiling human life. The defective device shall \nremain withdrawn from service until all necessary \nrepairs or alterations have been made or replaced in \naccordance with Section 605.1. \n❖ \nWhen a heat-producing appliance or system is \ndetermined to be unsafe, the Fire official is \nrequired to notify the owner or agent of the \nbuilding as the first step in correcting the \ndifficulty. This notice may describe the repairs \nand improvements necessary to correct the \ndeficiency and keep the system in operation or \nrequire the unsafe equipment or system to be \nremoved or replaced. The notice must specify \na time frame in which the corrective actions \nmust occur. Additionally, the notice should \nrequire the immediate response of the owner \nor agent. \n \nIf the owner or agent is not available, public \nnotice of the declaration would be enough to \ncomply with this section. The Fire official may \nalso determine that the system must be \ndisconnected to correct an unsafe condition \nand must give written notice to that effect; \nhowever, an immediate disconnection can be \nordered if it is essential for protection of public \nhealth and safety. \n605.2.1 Chimneys and appliances. Chimneys, \nvents, incinerators, smokestacks or similar devices \nfor conveying smoke or hot gases to the outer air \nand the appliances such as stoves, furnaces, \nfireboxes or boilers to which such devices are \nconnected, shall be maintained so as not to create a \nfire hazard. \n❖ \nA primary function of the code is to reduce or \neliminate \nfire \nhazards \nthrough \nproper \nmaintenance of appliances and systems that \nare potential fire and life safety hazards. \n605.2.1.1 \nMasonry \nchimneys. \nMasonry \nchimneys that, upon inspection, are found to be \nwithout a flue liner and that have open mortar joints \nwhich will permit smoke or gases to be discharged \ninto the building, or which are cracked as to be \ndangerous, shall be repaired or relined with a listed \nchimney liner system installed in accordance with \nthe manufacturer’s instructions and SBC 501 or a \nflue lining system installed in accordance with the \nrequirements of SBC 201 and appropriate for the \nintended class of chimney service. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n345 \n \nkind, or use climbing aids. \n605.1.5 Testing, diagrams and instructions. After \ninstallation of the fuel-fired equipment, operation \nand combustion performance tests shall be \nconducted to determine that the equipment is in \nproper operating condition and that all accessory \nequipment, controls, and safety devices function \nproperly.",
      "commentary": "Testing of an appliance after installation is also \nrequired by SBC 501 and the appliance \nmanufacturer’s installation instructions. \n605.1.5.1 \nDiagrams. Contractors installing \nindustrial oil-burning systems shall furnish not less \nthan two copies of diagrams showing the main oil \nlines and controlling valves, one copy of which \nshall be posted at the oil-burning equipment and \nanother at an approved location that will be \navailable in case of emergency.\n\n❖ For large systems, the piping and control valve \nlayout may be complicated and extensive. In \nthe event of an emergency, facility personnel \nor fire fighters might need to be able to access \ncontrol valves to protect piping and to limit the \nfire hazard. \n605.1.5.2 \nOperating Instructions. After \ncompleting the installation, the installer shall \ninstruct the owner or operator in the proper \noperation of the equipment. The installer shall \nfurnish \nthe \nowner \nor \noperator \nwith \nthe \nmanufacturer’s operating instructions.\n\n❖ Appliances are more likely to be properly \n(safely) operated and maintained if the owner \nor operator is instructed in the operation of the \nequipment. \n605.1.6 Clearances. Working clearances between \nfuel-fired appliances and electrical panelboards and \nequipment shall be in accordance with SBC 401. \nClearances between oil-fired equipment and oil \nsupply tanks shall be in accordance with NFPA 31.\n\n❖ SBC 401 requires working clearances around \nelectrical \nequipment \nfor \nprotection \nof \npersonnel. NFPA 31 requires clearances \nbetween appliances and equipment and oil-\nsupply tanks to protect the oil tank from \nexcessive heat and to lessen the fire hazard \nfrom any oil leakage. \n605.2 Abatement of unsafe conditions. The Fire \nofficial is authorized to order that measures be taken \nto prevent the operation of any existing stove, oven, \nfurnace, incinerator, boiler or any other heat-\nproducing device or appliance found to be defective \nor in violation of code requirements for existing \nappliances after giving notice to this effect to any \nperson, owner, firm or agent or operator in charge \nof the same. The Fire official is authorized to take \nmeasures to prevent the operation of any device or \nappliance without notice when inspection shows the \nexistence of an immediate fire hazard or when \nimperiling human life. The defective device shall \nremain withdrawn from service until all necessary \nrepairs or alterations have been made or replaced in \naccordance with Section 605.1.\n\n❖ When a heat-producing appliance or system is \ndetermined to be unsafe, the Fire official is \nrequired to notify the owner or agent of the \nbuilding as the first step in correcting the \ndifficulty. This notice may describe the repairs \nand improvements necessary to correct the \ndeficiency and keep the system in operation or \nrequire the unsafe equipment or system to be \nremoved or replaced. The notice must specify \na time frame in which the corrective actions \nmust occur. Additionally, the notice should \nrequire the immediate response of the owner \nor agent. \n \nIf the owner or agent is not available, public \nnotice of the declaration would be enough to \ncomply with this section. The Fire official may \nalso determine that the system must be \ndisconnected to correct an unsafe condition \nand must give written notice to that effect; \nhowever, an immediate disconnection can be \nordered if it is essential for protection of public \nhealth and safety. \n605.2.1 Chimneys and appliances. Chimneys, \nvents, incinerators, smokestacks or similar devices \nfor conveying smoke or hot gases to the outer air \nand the appliances such as stoves, furnaces, \nfireboxes or boilers to which such devices are \nconnected, shall be maintained so as not to create a \nfire hazard.\n\n❖ A primary function of the code is to reduce or \neliminate \nfire \nhazards \nthrough \nproper \nmaintenance of appliances and systems that \nare potential fire and life safety hazards. \n605.2.1.1 \nMasonry \nchimneys. \nMasonry \nchimneys that, upon inspection, are found to be \nwithout a flue liner and that have open mortar joints \nwhich will permit smoke or gases to be discharged \ninto the building, or which are cracked as to be \ndangerous, shall be repaired or relined with a listed \nchimney liner system installed in accordance with \nthe manufacturer’s instructions and SBC 501 or a \nflue lining system installed in accordance with the \nrequirements of SBC 201 and appropriate for the \nintended class of chimney service. \n-",
      "chapter_id": "ch6",
      "section_id": "sec605"
    },
    {
      "page": 176,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n346 \n \n❖ \nBased on a finding during inspection, a new \nflue liner may be required. This section is \nensuring that the flue liner meets the \nappropriate code and listing requirements, as \napplicable. See Section 2113 of SBC 201, \nSection 801.16 of SBC 501, and Sections \n501.12, 501.13 and 503.5 of SBC 1201 for \ninformation on masonry chimney liners and \nmasonry chimneys. \n605.2.1.2 \nMetal chimneys. Metal chimneys \nthat are corroded or improperly supported shall be \nrepaired or replaced in accordance with SBC 501. \n❖ \nSee the commentary to Section 605.3. \n605.2.1.3 \nDecorative shrouds. Decorative \nshrouds installed at the termination of factory-built \nchimneys or vents shall be removed except where \nsuch shrouds are listed and labeled for use with the \nspecific factory-built chimney system and are \ninstalled in accordance with the chimney or vent \nmanufacturer’s instructions and SBC 501 or SBC \n1201. \n❖ \nThis section is retroactive in that it requires \nremoval of a previously installed trim item. SBC \n501 Section 805.7 and SBC 1201 Section \n503.5.4 prohibit the installation of decorative \nshrouds not meeting the listing criteria. The \ncode addresses those noncomplying shrouds \nthat were illegally installed (see commentary, \nSBC 501 Section 805.7 and SBC 1201 Section \n503.5.4). \n605.2.1.4 \nFactory-built chimney and vent \nsystems. Existing factory-built chimneys and vent \nsystems that are damaged, corroded or improperly \nsupported shall be repaired or replaced in \naccordance with SBC 501. \n❖ \nDefective or inadequately supported chimneys \ncould leak flue gas and could fail structurally, \nresulting in separation, collapse, a fire hazard \nand a life safety hazard. This section is \nconsistent with the maintenance focus of the \ncode. Such repairs and replacement need to \ncomply with SBC 1201 or SBC 501, as \napplicable. \n605.2.1.5 \nConnectors. Existing chimney and \nvent connectors that are damaged, corroded or \nimproperly supported shall be repaired or replaced \nin accordance with SBC 501. \n❖ \nSee the commentary to Section 605.2.1.4. \n605.3 Chimneys and vents. Masonry chimneys \nshall be constructed in accordance with SBC 201. \nFactory-built chimneys and vent systems serving \nsolidfuel-fired appliances or oil-fired appliances \nshall be installed in accordance with SBC 501. \nMetal chimneys shall be constructed and installed \nin accordance with SBC 501. Factory-built \nchimneys and vent systems serving gas-fired \nappliances shall be installed in accordance with \nSBC 1201. \n❖ \nSBC \n201 \nregulates \nmasonry \nchimney \nconstruction in Chapter 21. Factory-built \nchimneys and vent systems are regulated by \nSBC 501 Section 805. Metal chimneys are \ndistinct \nfrom \nfactory-built \nchimneys, \nare \nindustrial \noccupancy \nrelated \n(e.g., \nsmokestacks) and are regulated by NFPA 211 \n(see commentary, SBC 501 Section 806.1). \nChimneys and vent systems associated with \ngas-fired appliances are required to comply \nwith SBC 1201 Section 506, which references \nUL 103 for flue gases having a temperature not \ngreater than 538°C and UL 959 for those \nhaving flue gas temperatures greater than \n538°C. \n605.4 Fuel oil storage systems. Fuel oil storage \nsystems for building heating systems shall be \ninstalled and maintained in accordance with this \ncode. Tanks and fuel oil piping systems shall be \ninstalled in accordance with Chapter 13 of SBC \n501. \n❖ \nThe scope of this section is focused on fuel oil \nstorage systems for building heating systems \nand not for generators or fire pumps. However, \nSection 605.4.2.3 allows compliance with \nSection 605.4.2.2 for fuel oil that supplies fuel \noil burning equipment, generators or fire \npumps installed in accordance with Section \n605.4.2.5. SBC 501 regulates installation of the \nfuel oil distribution piping system. \n605.4.1 Fuel oil storage in outside, above-ground \ntanks. Where connected to a fuel-oil piping system, \nthe maximum amount of fuel oil storage allowed \noutside above ground without additional protection \nshall be 2500 L. The storage of fuel oil above \nground in quantities exceeding 2500 L shall comply \nwith NFPA 31. \n❖ \nTo limit the potential fire hazard resulting from \noil spillage, the code sets a quantity limitation \non unprotected storage. NFPA 31 requires \nprotection, such as spill containment, for \nstorage in excess of 2500 L. The storage of \n2500 L is allowed to be in any configuration of \ncontainers that does not exceed a total of 2500 \nL. \n605.4.1.1 \nApproval. Outdoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085. \n❖ \nThis \nsection \nestablishes \nthe \napplicable \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n346",
      "commentary": "Based on a finding during inspection, a new \nflue liner may be required. This section is \nensuring that the flue liner meets the \nappropriate code and listing requirements, as \napplicable. See Section 2113 of SBC 201, \nSection 801.16 of SBC 501, and Sections \n501.12, 501.13 and 503.5 of SBC 1201 for \ninformation on masonry chimney liners and \nmasonry chimneys. \n605.2.1.2 \nMetal chimneys. Metal chimneys \nthat are corroded or improperly supported shall be \nrepaired or replaced in accordance with SBC 501.\n\n❖ See the commentary to Section 605.3. \n605.2.1.3 \nDecorative shrouds. Decorative \nshrouds installed at the termination of factory-built \nchimneys or vents shall be removed except where \nsuch shrouds are listed and labeled for use with the \nspecific factory-built chimney system and are \ninstalled in accordance with the chimney or vent \nmanufacturer’s instructions and SBC 501 or SBC \n1201.\n\n❖ This section is retroactive in that it requires \nremoval of a previously installed trim item. SBC \n501 Section 805.7 and SBC 1201 Section \n503.5.4 prohibit the installation of decorative \nshrouds not meeting the listing criteria. The \ncode addresses those noncomplying shrouds \nthat were illegally installed (see commentary, \nSBC 501 Section 805.7 and SBC 1201 Section \n503.5.4). \n605.2.1.4 \nFactory-built chimney and vent \nsystems. Existing factory-built chimneys and vent \nsystems that are damaged, corroded or improperly \nsupported shall be repaired or replaced in \naccordance with SBC 501.\n\n❖ Defective or inadequately supported chimneys \ncould leak flue gas and could fail structurally, \nresulting in separation, collapse, a fire hazard \nand a life safety hazard. This section is \nconsistent with the maintenance focus of the \ncode. Such repairs and replacement need to \ncomply with SBC 1201 or SBC 501, as \napplicable. \n605.2.1.5 \nConnectors. Existing chimney and \nvent connectors that are damaged, corroded or \nimproperly supported shall be repaired or replaced \nin accordance with SBC 501.\n\n❖ See the commentary to Section 605.2.1.4. \n605.3 Chimneys and vents. Masonry chimneys \nshall be constructed in accordance with SBC 201. \nFactory-built chimneys and vent systems serving \nsolidfuel-fired appliances or oil-fired appliances \nshall be installed in accordance with SBC 501. \nMetal chimneys shall be constructed and installed \nin accordance with SBC 501. Factory-built \nchimneys and vent systems serving gas-fired \nappliances shall be installed in accordance with \nSBC 1201.\n\n❖ SBC \n201 \nregulates \nmasonry \nchimney \nconstruction in Chapter 21. Factory-built \nchimneys and vent systems are regulated by \nSBC 501 Section 805. Metal chimneys are \ndistinct \nfrom \nfactory-built \nchimneys, \nare \nindustrial \noccupancy \nrelated \n(e.g., \nsmokestacks) and are regulated by NFPA 211 \n(see commentary, SBC 501 Section 806.1). \nChimneys and vent systems associated with \ngas-fired appliances are required to comply \nwith SBC 1201 Section 506, which references \nUL 103 for flue gases having a temperature not \ngreater than 538°C and UL 959 for those \nhaving flue gas temperatures greater than \n538°C. \n605.4 Fuel oil storage systems. Fuel oil storage \nsystems for building heating systems shall be \ninstalled and maintained in accordance with this \ncode. Tanks and fuel oil piping systems shall be \ninstalled in accordance with Chapter 13 of SBC \n501.\n\n❖ The scope of this section is focused on fuel oil \nstorage systems for building heating systems \nand not for generators or fire pumps. However, \nSection 605.4.2.3 allows compliance with \nSection 605.4.2.2 for fuel oil that supplies fuel \noil burning equipment, generators or fire \npumps installed in accordance with Section \n605.4.2.5. SBC 501 regulates installation of the \nfuel oil distribution piping system. \n605.4.1 Fuel oil storage in outside, above-ground \ntanks. Where connected to a fuel-oil piping system, \nthe maximum amount of fuel oil storage allowed \noutside above ground without additional protection \nshall be 2500 L. The storage of fuel oil above \nground in quantities exceeding 2500 L shall comply \nwith NFPA 31.\n\n❖ To limit the potential fire hazard resulting from \noil spillage, the code sets a quantity limitation \non unprotected storage. NFPA 31 requires \nprotection, such as spill containment, for \nstorage in excess of 2500 L. The storage of \n2500 L is allowed to be in any configuration of \ncontainers that does not exceed a total of 2500 \nL. \n605.4.1.1 \nApproval. Outdoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085.\n\n❖ This \nsection \nestablishes \nthe \napplicable \n-",
      "chapter_id": "ch6",
      "section_id": "sec605"
    },
    {
      "page": 177,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n347 \n \nstandard for outdoor fuel oil storage tanks. \nSection 605.4.2.1 addresses indoor tanks and \nhas one additional allowable standard, UL 80, \nwhich \nis \nnot \nappropriate \nfor \noutdoor \napplications. \n605.4.2 Fuel oil storage inside buildings. Fuel oil \nstorage inside buildings shall comply with Sections \n605.4.2.2 through 605.4.2.8 or Chapter 57. \n❖ \nThis section introduces Sections 605.4.2.1 \nthrough 605.4.2.8, which contain requirements \nfor controlling the hazards associated with the \nstorage of fuel oil inside of buildings. Fuel oil is \ndefined in SBC 501 as “Kerosene or any \nhydrocarbon oil having a flash point not less \nthan 38ºC.” This would include Number 2 \ndiesel fuel, which is classified as either a Class \nII or IIIA combustible liquid, depending on the \nrefiner and the region where the fuel will be \nused. Number 2 diesel fuel is commonly used \nas a fuel source for diesel-driven electric \ngenerators. \n \nThe indicated sections have been revised to \nallow larger amounts of fuel oil in storage inside \nof buildings in response to increased fuel oil \nstorage requirements for switch and data \ncenters \nand \nsimilar \ntelecommunications \nfacilities. Such facilities are constructed to \nhouse large numbers of computers to serve as \nremote data centers for the protection of \ncomputer data or data switches for internet \nproviders. To increase the likelihood that the \ndata is always available, design professionals \nplace a great deal of emphasis on the building’s \nelectrical power supply. These types of uses \nconsume large amounts of electrical power. \nAccordingly, large generators are installed to \nensure that service is not disrupted. These \ngenerators \nhave \nfairly \ndemanding \nfuel \nrequirements. Consider, for example, that a \nsingle 2-megawatt (2 million watt) generator \ncan have a fuel consumption rate of 11-15 \nL/minute under full electrical load conditions. \nAs a result, these facilities require a large \nvolume of fuel. The fuel storage is commonly \nlocated inside of a building because many of \nthese facilities are located in commercial or \nother densely populated areas of a community. \n605.4.2.1 \nApproval. Indoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085. \n❖ \nThis \nsection \nestablishes \nthe \napplicable \nstandard for indoor fuel oil storage tanks. \nSection 605.4.1.1 addresses outdoor tanks. \n605.4.2.2 \nQuantity limits. One or more fuel \noil storage tanks containing Class II or III \ncombustible liquid shall be permitted in a building. \nThe aggregate capacity of all tanks shall not exceed \nthe following: \n1. 2500 L in unsprinklered buildings, where \nstored in a tank complying with UL 80, UL \n142 or UL 2085. \n2. 5000 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in a tank \ncomplying with UL 142. The tank shall be \nlisted as a secondary containment tank, and \nthe \nsecondary \ncontainment \nshall \nbe \nmonitored visually or automatically. \n3. 11350 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in \nprotected above-ground tanks complying \nwith UL 2085 and Section 5704.2.9.7. The \ntank shall be listed as a secondary \ncontainment tank, as required by UL 2085, \nand the secondary containment shall be \nmonitored visually or automatically. \n❖ \nThis \nsection \ncorrelates \nwith \nTable \n5003.1.1(1), Note i and Section 5701.2, Item \n4, of the code and Table 307.1(1), Note i, of \nSBC 201. This section essentially provides \nflexibility to allow more combustible fuel oil in \nbuildings beyond that allowed by maximum \nallowable quantities (MAQs) for other code \napplications. These amounts are essentially \nexceptions \nto \nthe \nmaximum \nallowance \nquantities of 450 L for Class II liquids and 1135 \nL for Class IIIA liquids in Table 5003.1.1(1) and \nSBC 201 Table 307.1(1). Note that these \namounts would be allowed to be doubled \nwhere the building is provided with a sprinkler \nsystem throughout, in accordance with Note e. \nIn order to apply this section, such fuel supplies \nare required to be connected to a closed fuel \noil piping system. This would apply to most oil-\nfired \nstationary \nequipment \nin \nindustrial, \ncommercial and residential occupancies. Note \nthat this provision applies only to the aggregate \nstorage of fuel oil and does not include the \ncapacity of the piping system. \n \nWhere the need for an aggregate indoor \nstorage quantity of fuel oil connected to a \nclosed fuel oil piping system exceeds the \nMAQs in Table 5001.1(1) and SBC 201 Table \n307.1(1), the allowances of this section may be \napplied. There are three limits based on \nwhether sprinklers are installed and the type of \ntank used as follows: \n1. \n2500 L limit. Item 1 is applicable to \nbuildings that are not equipped with a \nsprinkler \nsystem \nthroughout. \nSuch \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n347 \n \nstandard for outdoor fuel oil storage tanks. \nSection 605.4.2.1 addresses indoor tanks and \nhas one additional allowable standard, UL 80, \nwhich \nis \nnot \nappropriate \nfor \noutdoor \napplications. \n605.4.2 Fuel oil storage inside buildings. Fuel oil \nstorage inside buildings shall comply with Sections \n605.4.2.2 through 605.4.2.8 or Chapter 57.",
      "commentary": "This section introduces Sections 605.4.2.1 \nthrough 605.4.2.8, which contain requirements \nfor controlling the hazards associated with the \nstorage of fuel oil inside of buildings. Fuel oil is \ndefined in SBC 501 as “Kerosene or any \nhydrocarbon oil having a flash point not less \nthan 38ºC.” This would include Number 2 \ndiesel fuel, which is classified as either a Class \nII or IIIA combustible liquid, depending on the \nrefiner and the region where the fuel will be \nused. Number 2 diesel fuel is commonly used \nas a fuel source for diesel-driven electric \ngenerators. \n \nThe indicated sections have been revised to \nallow larger amounts of fuel oil in storage inside \nof buildings in response to increased fuel oil \nstorage requirements for switch and data \ncenters \nand \nsimilar \ntelecommunications \nfacilities. Such facilities are constructed to \nhouse large numbers of computers to serve as \nremote data centers for the protection of \ncomputer data or data switches for internet \nproviders. To increase the likelihood that the \ndata is always available, design professionals \nplace a great deal of emphasis on the building’s \nelectrical power supply. These types of uses \nconsume large amounts of electrical power. \nAccordingly, large generators are installed to \nensure that service is not disrupted. These \ngenerators \nhave \nfairly \ndemanding \nfuel \nrequirements. Consider, for example, that a \nsingle 2-megawatt (2 million watt) generator \ncan have a fuel consumption rate of 11-15 \nL/minute under full electrical load conditions. \nAs a result, these facilities require a large \nvolume of fuel. The fuel storage is commonly \nlocated inside of a building because many of \nthese facilities are located in commercial or \nother densely populated areas of a community. \n605.4.2.1 \nApproval. Indoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085.\n\n❖ This \nsection \nestablishes \nthe \napplicable \nstandard for indoor fuel oil storage tanks. \nSection 605.4.1.1 addresses outdoor tanks. \n605.4.2.2 \nQuantity limits. One or more fuel \noil storage tanks containing Class II or III \ncombustible liquid shall be permitted in a building. \nThe aggregate capacity of all tanks shall not exceed \nthe following: \n1. 2500 L in unsprinklered buildings, where \nstored in a tank complying with UL 80, UL \n142 or UL 2085. \n2. 5000 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in a tank \ncomplying with UL 142. The tank shall be \nlisted as a secondary containment tank, and \nthe \nsecondary \ncontainment \nshall \nbe \nmonitored visually or automatically. \n3. 11350 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in \nprotected above-ground tanks complying \nwith UL 2085 and Section 5704.2.9.7. The \ntank shall be listed as a secondary \ncontainment tank, as required by UL 2085, \nand the secondary containment shall be \nmonitored visually or automatically.\n\n❖ This \nsection \ncorrelates \nwith \nTable \n5003.1.1(1), Note i and Section 5701.2, Item \n4, of the code and Table 307.1(1), Note i, of \nSBC 201. This section essentially provides \nflexibility to allow more combustible fuel oil in \nbuildings beyond that allowed by maximum \nallowable quantities (MAQs) for other code \napplications. These amounts are essentially \nexceptions \nto \nthe \nmaximum \nallowance \nquantities of 450 L for Class II liquids and 1135 \nL for Class IIIA liquids in Table 5003.1.1(1) and \nSBC 201 Table 307.1(1). Note that these \namounts would be allowed to be doubled \nwhere the building is provided with a sprinkler \nsystem throughout, in accordance with Note e. \nIn order to apply this section, such fuel supplies \nare required to be connected to a closed fuel \noil piping system. This would apply to most oil-\nfired \nstationary \nequipment \nin \nindustrial, \ncommercial and residential occupancies. Note \nthat this provision applies only to the aggregate \nstorage of fuel oil and does not include the \ncapacity of the piping system. \n \nWhere the need for an aggregate indoor \nstorage quantity of fuel oil connected to a \nclosed fuel oil piping system exceeds the \nMAQs in Table 5001.1(1) and SBC 201 Table \n307.1(1), the allowances of this section may be \napplied. There are three limits based on \nwhether sprinklers are installed and the type of \ntank used as follows: \n1. \n2500 L limit. Item 1 is applicable to \nbuildings that are not equipped with a \nsprinkler \nsystem \nthroughout. \nSuch \n-",
      "chapter_id": "ch6",
      "section_id": "sec605"
    },
    {
      "page": 178,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n348 \n \nbuildings are allowed 2500 L, which \nrelates to previous editions. However, in \nthe past, the limit was to both buildings, \nwith or without sprinkler systems. Tank \nlisting allowed includes all three permitted \nin Section 605.4.2.1. \n2. \n5000 L limit. Item 2 provides credit to fuel \nstorage amounts in buildings equipped \nthroughout with sprinklers and would \npermit 5000 L. Essentially, this is a 100-\npercent \nincrease \nfor \nan \nautomatic \nsprinkler system, similar to what Table \n5003.1.1(1) and SBC 201 Table 307.1(1) \nprovide. This allowance also requires use \nof a UL 142-listed tank with secondary \ncontainment and a method to monitor the \nsecondary containment. \n3. \n11350 L limit. Item 3 addresses the \nallowance for using protected above-\nground tanks where automatic sprinklers \nare also provided. Sprinklered buildings \nor rooms containing such tanks are \nallowed increases based on the safety \nfeature being provided. Item 3 allows \n11350 L where a UL 2085-protected, \nabove-ground tank is used and sprinklers \nare provided throughout the building. \nThese tanks have extensive regulations in \nChapter 57, and the listing requirements \nfurther document their safety. Included in \nthe design requirements for these tanks \nare the ability to survive a 2-hour pool fire \ntest conducted in accordance with the UL \n1709 fire exposure protocol; a limitation \nthat all penetrations must be made \nthrough the top of the tank (to avoid the \nrisk of a gravity-fed leak that might be \nassociated with a connection below liquid \nlevel); and that piping connected to the \ntank must be provided with anti-siphon \ncontrols where needed to prevent a \nsiphon risk, among others. Similar to Item \n2, a method of monitoring the secondary \ncontainment \nis \nrequired. \nSee \nthe \ncommentary to the Section 202 definition \nof “Tank, protected above ground” and \nSection 5704.2.9.7. \n605.4.2.3 \nRestricted use and connection. \nTanks installed in accordance with Section 605.4.2 \nshall be used only to supply fuel oil to fuel-burning \nequipment, generators or fire pumps installed in \naccordance with Section 605.4.2.5. Connections \nbetween tanks and equipment supplied by such \ntanks shall be made using closed piping systems in \naccordance with SBC 501. \n❖ \nThis section makes it clear that the fuel oil \nstorage quantity limits in Section 605.4.2.2 are \napplicable only to fuel oil supplies for oil-\nburning equipment, generators and fire pumps \nand then only when connected to a fuel oil \npiping system supplying such equipment. Fuel \noil piping systems are regulated by SBC 501 \nChapter 13. \n605.4.2.4 \nApplicability \nof \nmaximum \nallowable \nquantity \nand \ncontrol \narea \nrequirements. The quantity of combustible liquid \nstored in tanks complying with Section 605.4.2 shall \nnot be counted towards the maximum allowable \nquantity set forth in Table 5003.1.1(1), and such \ntanks shall not be required to be located in a control \narea. \n❖ \nThis section clearly states that the fuel oil \nquantities in Section 605.4.2, sometimes \nreferred to as a “special quantity,” are outside \nthe scope of the MAQ per control area \nprovisions of Chapter 50, including any \nrequirement to install the tank in a control area \nin accordance with Section 5003.8.3. Table \n5003.1.1(1), Note i is also correlated with these \nprovisions and indicates that the MAQ \nprovisions of the table do not apply to fuel oil \nstorage complying with Section 605.4.2.  \n \nThe “special quantity” concept originated in an \nadhoc \nhazardous \nmaterials \ncommittee \nconstituted by one of the legacy model code \ngroups. As the committee developed updated \nregulations pertaining to flammable and \ncombustible liquids, it concluded that a closed \nfuel oil storage and piping system feeding oil-\nfired building service equipment should not be \npenalized for providing sufficient fuel oil on site \nfor long-term operation of such systems. \nAccordingly, the ad-hoc committee, using \nNFPA 31 as a guide, created the original \nprovisions of Section 605.4 and its subsections \nto provide that relief. \n605.4.2.5 \nInstallation. Tanks and piping \nsystems shall be installed in accordance with \nSection 915 and Chapter 13, both of SBC 501, as \napplicable. \n❖ \nSBC 501 Section 915 addresses liquid-fueled \ninternal combustion engines, turbines and \npermanently \ninstalled \nequipment \nand \nappliances powered by internal combustion \nengines and turbines. Engine-driven electrical \ngenerators for private use are becoming more \npopular, \nas \nare \nengine-driven \ncooling \nappliances and heat pumps. Such equipment \nis also used to power fire pumps, generators, \nwater pumps, refrigeration machines and other \nstationary equipment. SBC 501 Section 915 \nalso references NFPA 37, which addresses the \nfire safety of this kind of equipment including \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n348 \n \nbuildings are allowed 2500 L, which \nrelates to previous editions. However, in \nthe past, the limit was to both buildings, \nwith or without sprinkler systems. Tank \nlisting allowed includes all three permitted \nin Section 605.4.2.1. \n2. \n5000 L limit. Item 2 provides credit to fuel \nstorage amounts in buildings equipped \nthroughout with sprinklers and would \npermit 5000 L. Essentially, this is a 100-\npercent \nincrease \nfor \nan \nautomatic \nsprinkler system, similar to what Table \n5003.1.1(1) and SBC 201 Table 307.1(1) \nprovide. This allowance also requires use \nof a UL 142-listed tank with secondary \ncontainment and a method to monitor the \nsecondary containment. \n3. \n11350 L limit. Item 3 addresses the \nallowance for using protected above-\nground tanks where automatic sprinklers \nare also provided. Sprinklered buildings \nor rooms containing such tanks are \nallowed increases based on the safety \nfeature being provided. Item 3 allows \n11350 L where a UL 2085-protected, \nabove-ground tank is used and sprinklers \nare provided throughout the building. \nThese tanks have extensive regulations in \nChapter 57, and the listing requirements \nfurther document their safety. Included in \nthe design requirements for these tanks \nare the ability to survive a 2-hour pool fire \ntest conducted in accordance with the UL \n1709 fire exposure protocol; a limitation \nthat all penetrations must be made \nthrough the top of the tank (to avoid the \nrisk of a gravity-fed leak that might be \nassociated with a connection below liquid \nlevel); and that piping connected to the \ntank must be provided with anti-siphon \ncontrols where needed to prevent a \nsiphon risk, among others. Similar to Item \n2, a method of monitoring the secondary \ncontainment \nis \nrequired. \nSee \nthe \ncommentary to the Section 202 definition \nof “Tank, protected above ground” and \nSection 5704.2.9.7. \n605.4.2.3 \nRestricted use and connection. \nTanks installed in accordance with Section 605.4.2 \nshall be used only to supply fuel oil to fuel-burning \nequipment, generators or fire pumps installed in \naccordance with Section 605.4.2.5. Connections \nbetween tanks and equipment supplied by such \ntanks shall be made using closed piping systems in \naccordance with SBC 501.",
      "commentary": "This section makes it clear that the fuel oil \nstorage quantity limits in Section 605.4.2.2 are \napplicable only to fuel oil supplies for oil-\nburning equipment, generators and fire pumps \nand then only when connected to a fuel oil \npiping system supplying such equipment. Fuel \noil piping systems are regulated by SBC 501 \nChapter 13. \n605.4.2.4 \nApplicability \nof \nmaximum \nallowable \nquantity \nand \ncontrol \narea \nrequirements. The quantity of combustible liquid \nstored in tanks complying with Section 605.4.2 shall \nnot be counted towards the maximum allowable \nquantity set forth in Table 5003.1.1(1), and such \ntanks shall not be required to be located in a control \narea.\n\n❖ This section clearly states that the fuel oil \nquantities in Section 605.4.2, sometimes \nreferred to as a “special quantity,” are outside \nthe scope of the MAQ per control area \nprovisions of Chapter 50, including any \nrequirement to install the tank in a control area \nin accordance with Section 5003.8.3. Table \n5003.1.1(1), Note i is also correlated with these \nprovisions and indicates that the MAQ \nprovisions of the table do not apply to fuel oil \nstorage complying with Section 605.4.2.  \n \nThe “special quantity” concept originated in an \nadhoc \nhazardous \nmaterials \ncommittee \nconstituted by one of the legacy model code \ngroups. As the committee developed updated \nregulations pertaining to flammable and \ncombustible liquids, it concluded that a closed \nfuel oil storage and piping system feeding oil-\nfired building service equipment should not be \npenalized for providing sufficient fuel oil on site \nfor long-term operation of such systems. \nAccordingly, the ad-hoc committee, using \nNFPA 31 as a guide, created the original \nprovisions of Section 605.4 and its subsections \nto provide that relief. \n605.4.2.5 \nInstallation. Tanks and piping \nsystems shall be installed in accordance with \nSection 915 and Chapter 13, both of SBC 501, as \napplicable.\n\n❖ SBC 501 Section 915 addresses liquid-fueled \ninternal combustion engines, turbines and \npermanently \ninstalled \nequipment \nand \nappliances powered by internal combustion \nengines and turbines. Engine-driven electrical \ngenerators for private use are becoming more \npopular, \nas \nare \nengine-driven \ncooling \nappliances and heat pumps. Such equipment \nis also used to power fire pumps, generators, \nwater pumps, refrigeration machines and other \nstationary equipment. SBC 501 Section 915 \nalso references NFPA 37, which addresses the \nfire safety of this kind of equipment including \n-",
      "chapter_id": "ch6",
      "section_id": "sec202"
    },
    {
      "page": 179,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n349 \n \nrequirements for enclosures, controls, fuel \nsupplies, exhaust systems, cooling systems \nand combustion air. \n \nSBC 501 Chapter 13 complements this code’s \nfuel oil storage provisions and regulates the \ndesign and installation of fuel oil piping \nsystems. \nThe \nregulations \nreference \nconstruction standards for above-ground and \nunderground storage tanks, material standards \nfor piping systems (both above ground and \nunderground) and extensive requirements for \nthe proper assembly of system piping and \ncomponents. \n605.4.2.6 \nSeparation. Rooms containing \nfuel oil tanks for internal combustion engines shall \nbe separated from the remainder of the building by \nfire barriers, horizontal assemblies, or both, with a \nminimum 1-hour fire-resistance rating with 1-hour \nfire-protection-rated \nopening \nprotectives \nconstructed in accordance with SBC 201. \nException: Rooms containing protected above-\nground tanks complying with Section 5704.2.9.7 \nshall not be required to be separated from \nsurrounding areas. \n❖ \nThis section addresses the separation of the \ntank from the remainder of the building. The \nrequirement for 1-hour separation is not a new \nrequirement. The requirement for separation is \nlocated in Section 4.1.2.1.1 and Section 6.3.5.2 \nof NFPA 37, both of which require 1-hour \nconstruction to separate internal combustion \nengines and associated fuel tanks up to 5000 \nL from the remainder of the building in which \nthey are located. Section 4.1.2.1.5 of NFPA 37 \nspecifies that openings are protected with 1-\nhour \nopening \nprotectives. \nThis \nsection \neliminates the additional navigation to NFPA \n37 through the reference to SBC 501 Section \n915 within Section 605.4.2.5. \n \nThe exception here, as in Section 605.4.2.2, \nrecognizes the increased safety provided by \nprotected \nabove-ground \ntanks. \nSee \nthe \ncommentary to Section 605.4.2.2 for a \ndiscussion of those tanks and their enhanced \nsafety. \n605.4.2.7 \nSpill \ncontainment. \nTanks \nexceeding 225 L capacity or an aggregate capacity \nof 3785 L that are not provided with integral \nsecondary containment shall be provided with spill \ncontainment sized to contain a release from the \nlargest tank. \n❖ \nSection 605.4.2 states that the installation must \ncomply with Section 605 or Chapter 57. The \ndesigner has an option to select either design \nmethod. However, spill containment is found in \nChapter 57, which the designer may or may not \ncomply with. Therefore, this section specifies \nthat spill containment is required where a \nsingle tank exceeds 225 L, or the aggregate \nexceeds 3800 L. These thresholds are identical \nto the thresholds in Section 5004.2.1 for spill \ncontainment of liquids. \n \nThe secondary containment is sized to contain \nthe largest spill. Even for tanks located inside a \nsprinklered building, only the tank contents \nmust be contained. This is consistent with the \nrequirements found in Section 6.3.5.3 of NFPA \n37. This section provides a more direct path to \ncomply with NFPA 37. \n605.4.2.8 \nTanks in basements. Tanks in \nbasements shall be located not more than two \nstories below grade plane. \n❖ \nThis section prohibits tank installations more \nthan two stories below grade because the \nfurther an incident is below grade, the greater \nchallenge for the fire department  to mitigate it. \nThis is consistent with the control area \napproach in Table 5003.8.3.2, which also \nlimits control areas to two levels below grade. \n605.4.3 Underground storage of fuel oil. The \nstorage of fuel oil in underground storage tanks \nshall comply with UL 58 or UL 1316 and be \ninstalled in accordance with NFPA 31. \n❖ \nSection 605.4 does not require that fuel oil \ntanks be installed underground; however, there \nmay be circumstances under which such an \ninstallation is either desirable or advisable. This \nsection sets out the appropriate listings for \ntanks and directs the code user to NFPA 31 for \nspecific \nrequirements \napplicable \nto \nthe \ninstallation of underground combustible liquid \nstorage tanks. \n605.5 Portable unvented heaters. Portable \nunvented fuel-fired heating equipment shall be \nprohibited in occupancies in Groups A, E, I, R-1, R-\n2, R-3 and R-4 and ambulatory care facilities. \nExceptions: \n1. Portable unvented fuel-fired heaters listed in \naccordance with UL 647 are permitted to be \nused in oneand two-family dwellings, where \noperated and maintained in accordance with \nthe manufacturer’s instructions. \n2. Portable outdoor gas-fired heating appliances \nin accordance with Section 605.5.2. \n❖ \nPortable unvented fuel-fired heating equipment \nrefers to portable space heaters, such as LP-\ngas-fired or kerosene-fueled appliances. This \nsection would also apply to movable gas-fired \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n349 \n \nrequirements for enclosures, controls, fuel \nsupplies, exhaust systems, cooling systems \nand combustion air. \n \nSBC 501 Chapter 13 complements this code’s \nfuel oil storage provisions and regulates the \ndesign and installation of fuel oil piping \nsystems. \nThe \nregulations \nreference \nconstruction standards for above-ground and \nunderground storage tanks, material standards \nfor piping systems (both above ground and \nunderground) and extensive requirements for \nthe proper assembly of system piping and \ncomponents. \n605.4.2.6 \nSeparation. Rooms containing \nfuel oil tanks for internal combustion engines shall \nbe separated from the remainder of the building by \nfire barriers, horizontal assemblies, or both, with a \nminimum 1-hour fire-resistance rating with 1-hour \nfire-protection-rated \nopening \nprotectives \nconstructed in accordance with SBC 201. \nException: Rooms containing protected above-\nground tanks complying with Section 5704.2.9.7 \nshall not be required to be separated from \nsurrounding areas.",
      "commentary": "This section addresses the separation of the \ntank from the remainder of the building. The \nrequirement for 1-hour separation is not a new \nrequirement. The requirement for separation is \nlocated in Section 4.1.2.1.1 and Section 6.3.5.2 \nof NFPA 37, both of which require 1-hour \nconstruction to separate internal combustion \nengines and associated fuel tanks up to 5000 \nL from the remainder of the building in which \nthey are located. Section 4.1.2.1.5 of NFPA 37 \nspecifies that openings are protected with 1-\nhour \nopening \nprotectives. \nThis \nsection \neliminates the additional navigation to NFPA \n37 through the reference to SBC 501 Section \n915 within Section 605.4.2.5. \n \nThe exception here, as in Section 605.4.2.2, \nrecognizes the increased safety provided by \nprotected \nabove-ground \ntanks. \nSee \nthe \ncommentary to Section 605.4.2.2 for a \ndiscussion of those tanks and their enhanced \nsafety. \n605.4.2.7 \nSpill \ncontainment. \nTanks \nexceeding 225 L capacity or an aggregate capacity \nof 3785 L that are not provided with integral \nsecondary containment shall be provided with spill \ncontainment sized to contain a release from the \nlargest tank.\n\n❖ Section 605.4.2 states that the installation must \ncomply with Section 605 or Chapter 57. The \ndesigner has an option to select either design \nmethod. However, spill containment is found in \nChapter 57, which the designer may or may not \ncomply with. Therefore, this section specifies \nthat spill containment is required where a \nsingle tank exceeds 225 L, or the aggregate \nexceeds 3800 L. These thresholds are identical \nto the thresholds in Section 5004.2.1 for spill \ncontainment of liquids. \n \nThe secondary containment is sized to contain \nthe largest spill. Even for tanks located inside a \nsprinklered building, only the tank contents \nmust be contained. This is consistent with the \nrequirements found in Section 6.3.5.3 of NFPA \n37. This section provides a more direct path to \ncomply with NFPA 37. \n605.4.2.8 \nTanks in basements. Tanks in \nbasements shall be located not more than two \nstories below grade plane.\n\n❖ This section prohibits tank installations more \nthan two stories below grade because the \nfurther an incident is below grade, the greater \nchallenge for the fire department  to mitigate it. \nThis is consistent with the control area \napproach in Table 5003.8.3.2, which also \nlimits control areas to two levels below grade. \n605.4.3 Underground storage of fuel oil. The \nstorage of fuel oil in underground storage tanks \nshall comply with UL 58 or UL 1316 and be \ninstalled in accordance with NFPA 31.\n\n❖ Section 605.4 does not require that fuel oil \ntanks be installed underground; however, there \nmay be circumstances under which such an \ninstallation is either desirable or advisable. This \nsection sets out the appropriate listings for \ntanks and directs the code user to NFPA 31 for \nspecific \nrequirements \napplicable \nto \nthe \ninstallation of underground combustible liquid \nstorage tanks. \n605.5 Portable unvented heaters. Portable \nunvented fuel-fired heating equipment shall be \nprohibited in occupancies in Groups A, E, I, R-1, R-\n2, R-3 and R-4 and ambulatory care facilities. \nExceptions: \n1. Portable unvented fuel-fired heaters listed in \naccordance with UL 647 are permitted to be \nused in oneand two-family dwellings, where \noperated and maintained in accordance with \nthe manufacturer’s instructions. \n2. Portable outdoor gas-fired heating appliances \nin accordance with Section 605.5.2.\n\n❖ Portable unvented fuel-fired heating equipment \nrefers to portable space heaters, such as LP-\ngas-fired or kerosene-fueled appliances. This \nsection would also apply to movable gas-fired \n-",
      "chapter_id": "ch6",
      "section_id": "sec202"
    },
    {
      "page": 180,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n350 \n \nappliances that connect to gas convenience \noutlets with gas hose connectors. This section \ndoes not apply to permanently installed \nappliances. Portable space-heating appliances \nare moved around at will by the occupants and \nmight be placed too close to combustibles or \nwhere they are susceptible to being hit, tipped \nover, etc. Because of potential misuse, such \nappliances are considered an unacceptable \nrisk \nin \nthe \nlisted, \nhigher \nlife \nhazard \noccupancies. Exception 1 is based on the \nassumption that, in one- and two-family \ndwellings, the occupants will take greater care \nin the use of such appliances. Exception 2 is \nbased on the provisions of Section 605.5.2and \nits subsections, which provide strict regulation \nof \nportable \noutdoor \ngas-fired \nheating \nappliances in all occupancies. \n605.5.1 Prohibited locations. Unvented fuel-fired \nheating equipment shall not be located in, or obtain \ncombustion air from, any of the following rooms or \nspaces: sleeping rooms, bathrooms, toilet rooms or \nstorage closets. \n❖ \nThe intent of this section is to prevent fuel-fired \nappliances from being installed in rooms and \nspaces where the combustion process could \npose a threat to occupants. Potential threats \ninclude depleted oxygen levels; elevated levels \nof carbon dioxide, nitrous oxides, carbon \nmonoxide, and other combustion gases; \nignition of combustibles; and elevated levels of \nflammable gases. \n \nIn small rooms, such as bedrooms and \nbathrooms, the doors are typically closed when \nthe room is occupied, which could allow \ncombustion gases to build up to life-threatening \nlevels. In bedrooms, sleeping occupants would \nnot be alert to or aware of impending danger. \nThis section is parallel in intent with Section \n303.3 of both SBC 501 and SBC 1201. Note \nthat, as a subsection of Section 605.5, this \nsection is addressing portable appliances in \nGroups A, E, I and R (see also commentary, \nSBC 1201 Section 303.3). \n605.5.2 Portable \noutdoor \ngas-fired \nheating \nappliances. Portable gas-fired heating appliances \nlocated outdoors shall be in accordance with \nSections 605.5.2.1through 605.5.2.3.4. \n❖ \nThis section introduces Sections 605.5.2.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements for controlling the hazards \nassociated with portable gas-fired heating \nappliances \nlocated \noutdoors. \nIn \nmany \njurisdictions, LP-gas-fired portable heaters, \nalso called patio heaters, are being utilized in \noutdoor areas of restaurants, sidewalk cafes, \nhotel dining areas, outdoor smoking areas and \nretail sites in increasing numbers. These \nheaters are also readily available to consumers \nat local home and building supply locations. \nThese sections provide regulations to allow for \nthe conditional use of outdoor patio heaters \nand establishes general safety requirements \nfor the storage and use of such heaters (see \nCommentary Figure 605.5.2). \n605.5.2.1 \nLocation. Portable outdoor gas-\nfired heating appliances shall be located in \naccordance with Sections 605.5.2.1.1through \n605.5.2.1.4. \n❖ \nThis section introduces Sections 605.5.2.1.1 \nthrough \n605.5.2.1.4, \nwhich \ncontain \nrequirements for controlling the location \nhazards associated with portable outdoor gas-\nfired heating appliances, sometimes called \n“patio heaters.” \n605.5.2.1.1 \nProhibited locations. The storage \nor use of portable outdoor gas-fired heating \nappliances is prohibited in any of the following \nlocations: \n1. Inside of any occupancy where connected to \nthe fuel gas container. \n2. Inside of tents, canopies and membrane \nstructures. \n3. On exterior balconies. \nException: As permitted in Chapter 61. \n❖ \nThese “patio heaters” are not designed or listed \nfor indoor use because they are unvented \nappliances. The potential fire and life safety \nhazard of LP-gas warrants their prohibition \ninside of occupied buildings and structures, \nmaking this section consistent with the \nprohibitions of containers inside of buildings in \nNFPA 58. Section 6103.2.1.2 does allow \ntemporary \nheating \nwithin \nbuildings \nin \naccordance with NFPA 58 Section 6.22.8. The \nallowance is for emergency purposes where \nthe heating system is out of service and such \nheat is necessary to prevent damage to the \nbuilding or contents. Several conditions apply, \nincluding the need for constant supervision, \nnecessary combustion air and ventilation and \nproper use of cylinders. \n605.5.2.1.2 \nClearance to buildings. Portable \noutdoor gas fired heating appliances shall be \nlocated not less than 1500 mm from buildings. \n❖ \nThe 1500 mm \nseparation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith heat-damageable building surfaces or \nmaterial that is easily ignited. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n350 \n \nappliances that connect to gas convenience \noutlets with gas hose connectors. This section \ndoes not apply to permanently installed \nappliances. Portable space-heating appliances \nare moved around at will by the occupants and \nmight be placed too close to combustibles or \nwhere they are susceptible to being hit, tipped \nover, etc. Because of potential misuse, such \nappliances are considered an unacceptable \nrisk \nin \nthe \nlisted, \nhigher \nlife \nhazard \noccupancies. Exception 1 is based on the \nassumption that, in one- and two-family \ndwellings, the occupants will take greater care \nin the use of such appliances. Exception 2 is \nbased on the provisions of Section 605.5.2and \nits subsections, which provide strict regulation \nof \nportable \noutdoor \ngas-fired \nheating \nappliances in all occupancies. \n605.5.1 Prohibited locations. Unvented fuel-fired \nheating equipment shall not be located in, or obtain \ncombustion air from, any of the following rooms or \nspaces: sleeping rooms, bathrooms, toilet rooms or \nstorage closets.",
      "commentary": "The intent of this section is to prevent fuel-fired \nappliances from being installed in rooms and \nspaces where the combustion process could \npose a threat to occupants. Potential threats \ninclude depleted oxygen levels; elevated levels \nof carbon dioxide, nitrous oxides, carbon \nmonoxide, and other combustion gases; \nignition of combustibles; and elevated levels of \nflammable gases. \n \nIn small rooms, such as bedrooms and \nbathrooms, the doors are typically closed when \nthe room is occupied, which could allow \ncombustion gases to build up to life-threatening \nlevels. In bedrooms, sleeping occupants would \nnot be alert to or aware of impending danger. \nThis section is parallel in intent with Section \n303.3 of both SBC 501 and SBC 1201. Note \nthat, as a subsection of Section 605.5, this \nsection is addressing portable appliances in \nGroups A, E, I and R (see also commentary, \nSBC 1201 Section 303.3). \n605.5.2 Portable \noutdoor \ngas-fired \nheating \nappliances. Portable gas-fired heating appliances \nlocated outdoors shall be in accordance with \nSections 605.5.2.1through 605.5.2.3.4.\n\n❖ This section introduces Sections 605.5.2.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements for controlling the hazards \nassociated with portable gas-fired heating \nappliances \nlocated \noutdoors. \nIn \nmany \njurisdictions, LP-gas-fired portable heaters, \nalso called patio heaters, are being utilized in \noutdoor areas of restaurants, sidewalk cafes, \nhotel dining areas, outdoor smoking areas and \nretail sites in increasing numbers. These \nheaters are also readily available to consumers \nat local home and building supply locations. \nThese sections provide regulations to allow for \nthe conditional use of outdoor patio heaters \nand establishes general safety requirements \nfor the storage and use of such heaters (see \nCommentary Figure 605.5.2). \n605.5.2.1 \nLocation. Portable outdoor gas-\nfired heating appliances shall be located in \naccordance with Sections 605.5.2.1.1through \n605.5.2.1.4.\n\n❖ This section introduces Sections 605.5.2.1.1 \nthrough \n605.5.2.1.4, \nwhich \ncontain \nrequirements for controlling the location \nhazards associated with portable outdoor gas-\nfired heating appliances, sometimes called \n“patio heaters.” \n605.5.2.1.1 \nProhibited locations. The storage \nor use of portable outdoor gas-fired heating \nappliances is prohibited in any of the following \nlocations: \n1. Inside of any occupancy where connected to \nthe fuel gas container. \n2. Inside of tents, canopies and membrane \nstructures. \n3. On exterior balconies. \nException: As permitted in Chapter 61.\n\n❖ These “patio heaters” are not designed or listed \nfor indoor use because they are unvented \nappliances. The potential fire and life safety \nhazard of LP-gas warrants their prohibition \ninside of occupied buildings and structures, \nmaking this section consistent with the \nprohibitions of containers inside of buildings in \nNFPA 58. Section 6103.2.1.2 does allow \ntemporary \nheating \nwithin \nbuildings \nin \naccordance with NFPA 58 Section 6.22.8. The \nallowance is for emergency purposes where \nthe heating system is out of service and such \nheat is necessary to prevent damage to the \nbuilding or contents. Several conditions apply, \nincluding the need for constant supervision, \nnecessary combustion air and ventilation and \nproper use of cylinders. \n605.5.2.1.2 \nClearance to buildings. Portable \noutdoor gas fired heating appliances shall be \nlocated not less than 1500 mm from buildings.\n\n❖ The 1500 mm \nseparation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith heat-damageable building surfaces or \nmaterial that is easily ignited. \n-",
      "chapter_id": "ch6",
      "section_id": "sec202"
    },
    {
      "page": 181,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n351 \n \n605.5.2.1.3 \nClearance \nto \ncombustible \nmaterials. Portable outdoor gas-fired heating \nappliances shall not be located beneath, or closer \nthan 1500 mm to combustible decorations and \ncombustible overhangs, awnings, sunshades or \nsimilar combustible attachments to buildings. \n❖ \nThe 1500 mm separation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith combustible construction or material that \nis easily ignited. \n605.5.2.1.4 \nProximity \nto \nexits. \nPortable \noutdoor gas-fired heating appliances shall not be \nlocated within 1500 mm of exits or exit discharges. \n❖ \nIn order to not compromise the means of \negress in a potential fire or other emergency \nevacuation scenario and to prevent LP-gas \nfrom entering the building and finding an \nignition source in case of a leak, portable \noutdoor gas-fired heating appliances must be \nkept a minimum of 1500 mm from any exit or \nexit discharge. \n605.5.2.2 \nInstallation \nand \noperation. \nPortable outdoor gas fired heating appliances shall \nbe installed and operated in accordance with \nSections 605.5.2.2.1through 605.5.2.2.4. \n❖ \nThis section introduces Sections 605.5.2.2.1 \nthrough \n605.5.2.2.4, \nwhich \ncontain \nrequirements for controlling the installation and \noperation hazards associated with portable \noutdoor gas-fired heating appliances. \n605.5.2.2.1 \nListing and approval. Only listed \nand approved portable outdoor gas-fired heating \nappliances utilizing a fuel gas container that is \nintegral to the appliance shall be used. Portable \noutdoor gas-fired heating appliances shall be listed \nand labeled in accordance with ANSI Z83.26/CSA \n2.37. \n❖ \nEven though portable outdoor gas-fired heating \nappliances are required to be listed under the \nstandard ANSI Z83.26/CSA 2.37 for natural \ngas or LP-gas (propane) use, this section \nmakes it clear that only appliances employing \nan integral LP-gas container can be used. The \nsafety feature here is that the gas hoses used \nto connect natural gas-fired appliances to an \nexternal fuel source are eliminated, thus \neliminating the hazard of wear-and-tear effects \non the hose and the possibility of persons \ntripping over the hoses, the latter reducing the \nrisk of personal injury or heaters tipping over. \nAnother safety feature required by the ANSI \nstandard is the connection between the LP-gas \ncylinder and the hose supplying the appliance’s \nburner. The standard requires the hose \nconnected to the appliance to be equipped with \na Compressed Gas Association (CGA) 790 \nfitting as described in CGA V-1. A CGA 790 \nfitting provides three separate safety features. \nFirst, the fitting has a thermal link that is \ndesigned to activate at temperatures of 93°C to \n121°C, thus stopping the flow of LP-gas in the \nevent of a fire. Second, the fitting requires a \npositive connection to the cylinder before LP-\ngas can flow into the appliance. Finally, the \nfitting is equipped with an internal excess flow \ncontrol valve, which is designed to stop the flow \nof a gas or liquid in the event of hose or pipe \nrupture. \n605.5.2.2.2 \nUse and maintenance. Portable \noutdoor gas-fired heating appliances shall be used \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions. \n❖ \nCompliance with the appliance manufacturer’s \ninstructions is a fundamental requirement of all \nI-Codes and those instructions are an \nenforceable extension of the code because \nthey are typically an integral part of the \nappliances’ listing, as required by Section \n605.1.1. Government laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.5.2.2.3 \nTip-over switch. Portable outdoor \ngas-fired heating appliances shall be equipped with \na tilt or tip-over switch that automatically shuts off \nthe flow of gas if the appliance is tilted more than \n15 degrees from the vertical. \n❖ \nFor safety, listed commercial heaters feature a \nsafety switch that immediately shuts the unit off \nif it senses that the heater is tilted more than 15 \ndegrees from vertical. This is especially \nimportant given these heaters can be more \nthan 2.1 m tall and weigh more than 36 kg. This \nsafety feature reduces the likelihood of \npersonal injury and the heating element \ncoming into contact with combustible material. \n605.5.2.2.4 \nGuard \nagainst \ncontact. \nThe \nheating element or combustion chamber of portable \noutdoor gas-fired heating appliances shall be \npermanently guarded so as to prevent accidental \ncontact by persons or material. \n❖ \nThis safety feature reduces the likelihood of \npersonal injury and the heating element coming \ninto direct contact with persons or combustible \nmaterial. \n605.5.2.3 \nGas \ncontainers. \nFuel \ngas \ncontainers for portable outdoor gas-fired heating \nappliances shall comply with Sections 605.5.2.3.1 \nthrough 605.5.2.3.4. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n351 \n \n605.5.2.1.3 \nClearance \nto \ncombustible \nmaterials. Portable outdoor gas-fired heating \nappliances shall not be located beneath, or closer \nthan 1500 mm to combustible decorations and \ncombustible overhangs, awnings, sunshades or \nsimilar combustible attachments to buildings.",
      "commentary": "The 1500 mm separation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith combustible construction or material that \nis easily ignited. \n605.5.2.1.4 \nProximity \nto \nexits. \nPortable \noutdoor gas-fired heating appliances shall not be \nlocated within 1500 mm of exits or exit discharges.\n\n❖ In order to not compromise the means of \negress in a potential fire or other emergency \nevacuation scenario and to prevent LP-gas \nfrom entering the building and finding an \nignition source in case of a leak, portable \noutdoor gas-fired heating appliances must be \nkept a minimum of 1500 mm from any exit or \nexit discharge. \n605.5.2.2 \nInstallation \nand \noperation. \nPortable outdoor gas fired heating appliances shall \nbe installed and operated in accordance with \nSections 605.5.2.2.1through 605.5.2.2.4.\n\n❖ This section introduces Sections 605.5.2.2.1 \nthrough \n605.5.2.2.4, \nwhich \ncontain \nrequirements for controlling the installation and \noperation hazards associated with portable \noutdoor gas-fired heating appliances. \n605.5.2.2.1 \nListing and approval. Only listed \nand approved portable outdoor gas-fired heating \nappliances utilizing a fuel gas container that is \nintegral to the appliance shall be used. Portable \noutdoor gas-fired heating appliances shall be listed \nand labeled in accordance with ANSI Z83.26/CSA \n2.37.\n\n❖ Even though portable outdoor gas-fired heating \nappliances are required to be listed under the \nstandard ANSI Z83.26/CSA 2.37 for natural \ngas or LP-gas (propane) use, this section \nmakes it clear that only appliances employing \nan integral LP-gas container can be used. The \nsafety feature here is that the gas hoses used \nto connect natural gas-fired appliances to an \nexternal fuel source are eliminated, thus \neliminating the hazard of wear-and-tear effects \non the hose and the possibility of persons \ntripping over the hoses, the latter reducing the \nrisk of personal injury or heaters tipping over. \nAnother safety feature required by the ANSI \nstandard is the connection between the LP-gas \ncylinder and the hose supplying the appliance’s \nburner. The standard requires the hose \nconnected to the appliance to be equipped with \na Compressed Gas Association (CGA) 790 \nfitting as described in CGA V-1. A CGA 790 \nfitting provides three separate safety features. \nFirst, the fitting has a thermal link that is \ndesigned to activate at temperatures of 93°C to \n121°C, thus stopping the flow of LP-gas in the \nevent of a fire. Second, the fitting requires a \npositive connection to the cylinder before LP-\ngas can flow into the appliance. Finally, the \nfitting is equipped with an internal excess flow \ncontrol valve, which is designed to stop the flow \nof a gas or liquid in the event of hose or pipe \nrupture. \n605.5.2.2.2 \nUse and maintenance. Portable \noutdoor gas-fired heating appliances shall be used \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions.\n\n❖ Compliance with the appliance manufacturer’s \ninstructions is a fundamental requirement of all \nI-Codes and those instructions are an \nenforceable extension of the code because \nthey are typically an integral part of the \nappliances’ listing, as required by Section \n605.1.1. Government laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.5.2.2.3 \nTip-over switch. Portable outdoor \ngas-fired heating appliances shall be equipped with \na tilt or tip-over switch that automatically shuts off \nthe flow of gas if the appliance is tilted more than \n15 degrees from the vertical.\n\n❖ For safety, listed commercial heaters feature a \nsafety switch that immediately shuts the unit off \nif it senses that the heater is tilted more than 15 \ndegrees from vertical. This is especially \nimportant given these heaters can be more \nthan 2.1 m tall and weigh more than 36 kg. This \nsafety feature reduces the likelihood of \npersonal injury and the heating element \ncoming into contact with combustible material. \n605.5.2.2.4 \nGuard \nagainst \ncontact. \nThe \nheating element or combustion chamber of portable \noutdoor gas-fired heating appliances shall be \npermanently guarded so as to prevent accidental \ncontact by persons or material.\n\n❖ This safety feature reduces the likelihood of \npersonal injury and the heating element coming \ninto direct contact with persons or combustible \nmaterial. \n605.5.2.3 \nGas \ncontainers. \nFuel \ngas \ncontainers for portable outdoor gas-fired heating \nappliances shall comply with Sections 605.5.2.3.1 \nthrough 605.5.2.3.4. \n-",
      "chapter_id": "ch6",
      "section_id": "sec202"
    },
    {
      "page": 182,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n352 \n \n❖ \nThis section introduces Sections 605.5.2.3.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements \nfor controlling the hazards \nassociated with fuel \ngas containers for \nportable outdoor gas-fired heating appliances. \n605.5.2.3.1 \nApproved \ncontainers. \nOnly \napproved DOTn or ASME gas containers shall be \nused. \n❖ \nThis section is consistent with Chapter 61 and \nthe provisions of NFPA 58, which is the LP-gas \nreferenced standard in that chapter of the \ncode. Using only DOTn and ASME containers \nincreases the likelihood of the appliance being \nsafe because the containers are built to \nexacting standards. \n605.5.2.3.2 \nContainer \nreplacement. \nReplacement of fuel gas containers in portable \noutdoor gas-fired heating appliances shall not be \nconducted while the public is present. \n❖ \nIn order to avoid exposing the public to the \npotential for a gas leak during cylinder \nreplacement, the portable outdoor gas-fired \nheating appliance being serviced must either \nbe removed to a nonpublic area or the area in \nwhich it is being used must be cleared of \npatrons while the container exchange is in \nprogress. \n605.5.2.3.3 \nContainer \ncapacity. \nThe \nmaximum individual capacity of gas containers \nused in connection with portable outdoor gas-fired \nheating appliances shall not exceed 9 kg. \n❖ \nThe maximum size of the gas container to be \nused in portable outdoor gas-fired heating \nappliances is the same as those typically used \nin gas grills and is dictated by the listing \nstandard. \n605.5.2.3.4 \nIndoor storage prohibited. Gas \ncontainers shall not be stored inside of buildings \nexcept in accordance with Section 6109.9. \n❖ \nRequirements \nfor \nthe \nstorage \nof \nidle \nreplacement containers of LP-gas are specified \nin this section. Indoor storage of 9 kg LP-gas \ncylinders in a building that is accessible to the \npublic is a violation of Section 6109.9. Both \nANSI \nZ83.26/CSA \n2.37 \nand \nSection \n605.5.2.3.3 limit the volume of the LP-gas \ncontainers to 9 kg. Containers must also be \nqualified to be filled in accordance with the \nrequirements in NFPA 58. Section 6109 \nprovides regulations for the storage of \ncontainers awaiting use, which is applicable to \nreplacement containers for portable outdoor \ngas-fired heating appliances. \n605.6 Heating appliances. Heating appliances \nshall be listed and shall comply with Sections \n605.6.1and 605.6.2. \n❖ \nSBC 1201 and SBC 501 require that all space-\nheating appliances be listed and labeled. \n605.6.1 Guard against contact. The heating \nelement \nor \ncombustion \nchamber \nshall \nbe \npermanently guarded so as to prevent accidental \ncontact by persons or material. \n❖ \nThe injury and ignition protection feature \nrequired by this section is typically designed \ninto the appliance. \n605.6.2 Heating \nappliance \ninstallation \nand \nmaintenance. Heating appliances shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions, SBC 201, SBC 501, \nSBC 1201 and SBC 401. \n❖ \nDepending upon the type of fuel utilized, \nappliance installation and maintenance can be \nsubject to the requirements of multiple codes, \nincluding SBC 201, SBC 501, SBC 1201, and \nSBC 401 in addition to the appliance \nmanufacturer’s instructions. \n605.7 Unauthorized operation. It shall be a \nviolation of this code for any person, user, firm or \nagent to continue the utilization of any device or \nappliance (the operation of which has been \ndiscontinued or ordered discontinued in accordance \nwith Section 605.2) unless written authority to \nresume operation is given by the Fire official. \nRemoving or breaking the means by which \noperation of the device is prevented shall be a \nviolation of this code. \n❖ \nAppliances or systems removed from service in \naccordance with Section 605.2 may be sealed \nor otherwise secured in a manner approved by \nthe Fire official and may only be returned to \nservice upon written authorization of the Fire \nofficial. \n605.8 Incinerators. Commercial, industrial and \nresidential-type incinerators and chimneys shall be \nconstructed in accordance with SBC 201, SBC 1201 \nand SBC 501. \n❖ \nSee the commentary to Section 907.1 of SBC \n501, Section 606.1 of SBC 1201 and Section \n2113 of SBC 201. \n605.8.1 Residential \nincinerators. \nResidential \nincinerators shall be listed and labeled in \naccordance with UL 791. \n❖ \nResidential incinerators have gone out of use \ntoday but may still be found in older homes and \nin rural areas. Where they are newly installed, \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n352",
      "commentary": "This section introduces Sections 605.5.2.3.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements \nfor controlling the hazards \nassociated with fuel \ngas containers for \nportable outdoor gas-fired heating appliances. \n605.5.2.3.1 \nApproved \ncontainers. \nOnly \napproved DOTn or ASME gas containers shall be \nused.\n\n❖ This section is consistent with Chapter 61 and \nthe provisions of NFPA 58, which is the LP-gas \nreferenced standard in that chapter of the \ncode. Using only DOTn and ASME containers \nincreases the likelihood of the appliance being \nsafe because the containers are built to \nexacting standards. \n605.5.2.3.2 \nContainer \nreplacement. \nReplacement of fuel gas containers in portable \noutdoor gas-fired heating appliances shall not be \nconducted while the public is present.\n\n❖ In order to avoid exposing the public to the \npotential for a gas leak during cylinder \nreplacement, the portable outdoor gas-fired \nheating appliance being serviced must either \nbe removed to a nonpublic area or the area in \nwhich it is being used must be cleared of \npatrons while the container exchange is in \nprogress. \n605.5.2.3.3 \nContainer \ncapacity. \nThe \nmaximum individual capacity of gas containers \nused in connection with portable outdoor gas-fired \nheating appliances shall not exceed 9 kg.\n\n❖ The maximum size of the gas container to be \nused in portable outdoor gas-fired heating \nappliances is the same as those typically used \nin gas grills and is dictated by the listing \nstandard. \n605.5.2.3.4 \nIndoor storage prohibited. Gas \ncontainers shall not be stored inside of buildings \nexcept in accordance with Section 6109.9.\n\n❖ Requirements \nfor \nthe \nstorage \nof \nidle \nreplacement containers of LP-gas are specified \nin this section. Indoor storage of 9 kg LP-gas \ncylinders in a building that is accessible to the \npublic is a violation of Section 6109.9. Both \nANSI \nZ83.26/CSA \n2.37 \nand \nSection \n605.5.2.3.3 limit the volume of the LP-gas \ncontainers to 9 kg. Containers must also be \nqualified to be filled in accordance with the \nrequirements in NFPA 58. Section 6109 \nprovides regulations for the storage of \ncontainers awaiting use, which is applicable to \nreplacement containers for portable outdoor \ngas-fired heating appliances. \n605.6 Heating appliances. Heating appliances \nshall be listed and shall comply with Sections \n605.6.1and 605.6.2.\n\n❖ SBC 1201 and SBC 501 require that all space-\nheating appliances be listed and labeled. \n605.6.1 Guard against contact. The heating \nelement \nor \ncombustion \nchamber \nshall \nbe \npermanently guarded so as to prevent accidental \ncontact by persons or material.\n\n❖ The injury and ignition protection feature \nrequired by this section is typically designed \ninto the appliance. \n605.6.2 Heating \nappliance \ninstallation \nand \nmaintenance. Heating appliances shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions, SBC 201, SBC 501, \nSBC 1201 and SBC 401.\n\n❖ Depending upon the type of fuel utilized, \nappliance installation and maintenance can be \nsubject to the requirements of multiple codes, \nincluding SBC 201, SBC 501, SBC 1201, and \nSBC 401 in addition to the appliance \nmanufacturer’s instructions. \n605.7 Unauthorized operation. It shall be a \nviolation of this code for any person, user, firm or \nagent to continue the utilization of any device or \nappliance (the operation of which has been \ndiscontinued or ordered discontinued in accordance \nwith Section 605.2) unless written authority to \nresume operation is given by the Fire official. \nRemoving or breaking the means by which \noperation of the device is prevented shall be a \nviolation of this code.\n\n❖ Appliances or systems removed from service in \naccordance with Section 605.2 may be sealed \nor otherwise secured in a manner approved by \nthe Fire official and may only be returned to \nservice upon written authorization of the Fire \nofficial. \n605.8 Incinerators. Commercial, industrial and \nresidential-type incinerators and chimneys shall be \nconstructed in accordance with SBC 201, SBC 1201 \nand SBC 501.\n\n❖ See the commentary to Section 907.1 of SBC \n501, Section 606.1 of SBC 1201 and Section \n2113 of SBC 201. \n605.8.1 Residential \nincinerators. \nResidential \nincinerators shall be listed and labeled in \naccordance with UL 791.\n\n❖ Residential incinerators have gone out of use \ntoday but may still be found in older homes and \nin rural areas. Where they are newly installed, \n-",
      "chapter_id": "ch6",
      "section_id": "sec6109"
    },
    {
      "page": 183,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n353 \n \nthey must be listed and labeled in accordance \nwith UL 791. \n605.8.2 Spark arrestor. Incinerators shall be \nequipped with an effective means for arresting \nsparks. \n❖ \nSpark arrestor chimney caps are designed with \na screened outlet that prevents the escape of \nburning embers and particles. \n605.8.3 Restrictions. Where the Fire official \ndetermines that burning in incinerators located \nwithin 150 m of mountainous, brush or grass-\ncovered areas will create an undue fire hazard \nbecause of atmospheric conditions, such burning \nshall be prohibited. \n❖ \nThe Fire official must determine whether \nincinerator use would present an unacceptable \nrisk of wild fires in timber, brush and grass-\ncovered areas. For wildland-urban interface \nareas, see the International Wildland-Urban \nInterface Code® (IWUIC®). The governmental \nair-quality agency may also have restrictions. \n605.8.4 Time of burning. Burning shall take place \nonly during approved hours. \n❖ \nThe jurisdiction must determine the periods \nthat would be safe for burning and those that \nwould be unsafe. Consideration must be given \nto \ndaylight, \nprevailing \nwinds, \nambient \ntemperatures, impact on air quality, moisture \nlevels and presence of observers and \nsupervisory personnel. \n605.8.5 Discontinuance. The Fire official is \nauthorized to require incinerator use to be \ndiscontinued immediately if the Fire official \ndetermines that smoke emissions are offensive to \noccupants of surrounding property or if the use of \nincinerators is determined by the Fire official to \nconstitute a hazardous condition. \n❖ \nThe Fire official can prohibit incinerator use if it \nwould be a nuisance or a health or fire hazard. \nCoordination with the governmental air-quality \nagency may also be necessary. \n605.8.6 Flue-fed incinerators in Group I-2. In \nGroup I-2 occupancies, the continued use of \nexisting flue-fed incinerators is prohibited. \n❖ \nThis type of incinerator is hazardous and would \nnot comply with current code requirements. \nThis section is simply making sure that such \nincinerators are no longer used. \n605.8.7 Incinerator inspections in Group I-2. \nIncinerators in Group I-2 occupancies shall be \ninspected not less than annually in accordance with \nthe manufacturer’s instructions. Inspection records \nshall be maintained on the premises and made \navailable to the Fire official upon request \n❖ \nIncinerators pose a hazard to the building and \nits occupants if not properly maintained. This is \nmore of a concern in Group I-2 occupancies \nwhere the residents are at particular risk from \nsuch hazards. \n605.9 Gas meters. Above-ground gas meters, \nregulators and piping subject to damage shall be \nprotected by a barrier complying with Section 312 \nor otherwise protected in an approved manner. \n❖ \nVehicle impact protection is necessary to \nprevent gas leakage resulting from impact \ndamage to gas service equipment. Protection \ncan be accomplished by location alone or by \nthe construction of barriers as prescribed by \nSection 312. Barriers would be required only \nwhere the gas service equipment is located \nwhere vehicle impact is likely to occur. \nSECTION 606 COMMERCIAL COOKING \nEQUIPMENT AND SYSTEMS \n606.1 General. Commercial kitchen exhaust \nhoods shall comply with the requirements of SBC \n501. \n❖ \nRather than including detailed commercial \nhood requirements here, the code simply \nreferences SBC 501 for hood design (see SBC \n501 commentary, Section 507). \n606.2 Where required. A Type I hood shall be \ninstalled at or above all commercial cooking \nappliances and domestic cooking appliances used \nfor commercial purposes that produce grease \nvapors. \nExceptions:  \n1. Factory-built commercial exhaust hoods that \nare listed and labeled in accordance with UL \n710, and installed in accordance with Section \n304.1 of SBC 501, shall not be required to \ncomply with Sections 507.1.5, 507.2.3, \n507.2.5, 507.2.8, 507.3.1, 507.3.3, 507.4 and \n507.5 of SBC 501. \n2. Factory-built \ncommercial \ncooking \nrecirculating systems that are listed and \nlabeled in accordance with UL 710B, and \ninstalled in accordance with Section 304.1 of \nSBC 501, shall not be required to comply \nwith Sections 507.1.5, 507.2.3, 507.2.5, \n507.2.8, 507.3.1, 507.3.3, 507.4 and 507.5 of \nSBC 501. Spaces in which such systems are \nlocated shall be considered to be kitchens and \nshall be ventilated in accordance with Table \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n353 \n \nthey must be listed and labeled in accordance \nwith UL 791. \n605.8.2 Spark arrestor. Incinerators shall be \nequipped with an effective means for arresting \nsparks.",
      "commentary": "Spark arrestor chimney caps are designed with \na screened outlet that prevents the escape of \nburning embers and particles. \n605.8.3 Restrictions. Where the Fire official \ndetermines that burning in incinerators located \nwithin 150 m of mountainous, brush or grass-\ncovered areas will create an undue fire hazard \nbecause of atmospheric conditions, such burning \nshall be prohibited.\n\n❖ The Fire official must determine whether \nincinerator use would present an unacceptable \nrisk of wild fires in timber, brush and grass-\ncovered areas. For wildland-urban interface \nareas, see the International Wildland-Urban \nInterface Code® (IWUIC®). The governmental \nair-quality agency may also have restrictions. \n605.8.4 Time of burning. Burning shall take place \nonly during approved hours.\n\n❖ The jurisdiction must determine the periods \nthat would be safe for burning and those that \nwould be unsafe. Consideration must be given \nto \ndaylight, \nprevailing \nwinds, \nambient \ntemperatures, impact on air quality, moisture \nlevels and presence of observers and \nsupervisory personnel. \n605.8.5 Discontinuance. The Fire official is \nauthorized to require incinerator use to be \ndiscontinued immediately if the Fire official \ndetermines that smoke emissions are offensive to \noccupants of surrounding property or if the use of \nincinerators is determined by the Fire official to \nconstitute a hazardous condition.\n\n❖ The Fire official can prohibit incinerator use if it \nwould be a nuisance or a health or fire hazard. \nCoordination with the governmental air-quality \nagency may also be necessary. \n605.8.6 Flue-fed incinerators in Group I-2. In \nGroup I-2 occupancies, the continued use of \nexisting flue-fed incinerators is prohibited.\n\n❖ This type of incinerator is hazardous and would \nnot comply with current code requirements. \nThis section is simply making sure that such \nincinerators are no longer used. \n605.8.7 Incinerator inspections in Group I-2. \nIncinerators in Group I-2 occupancies shall be \ninspected not less than annually in accordance with \nthe manufacturer’s instructions. Inspection records \nshall be maintained on the premises and made \navailable to the Fire official upon request\n\n❖ Incinerators pose a hazard to the building and \nits occupants if not properly maintained. This is \nmore of a concern in Group I-2 occupancies \nwhere the residents are at particular risk from \nsuch hazards. \n605.9 Gas meters. Above-ground gas meters, \nregulators and piping subject to damage shall be \nprotected by a barrier complying with Section 312 \nor otherwise protected in an approved manner.\n\n❖ Vehicle impact protection is necessary to \nprevent gas leakage resulting from impact \ndamage to gas service equipment. Protection \ncan be accomplished by location alone or by \nthe construction of barriers as prescribed by \nSection 312. Barriers would be required only \nwhere the gas service equipment is located \nwhere vehicle impact is likely to occur. \nSECTION 606 COMMERCIAL COOKING \nEQUIPMENT AND SYSTEMS \n606.1 General. Commercial kitchen exhaust \nhoods shall comply with the requirements of SBC \n501.\n\n❖ Rather than including detailed commercial \nhood requirements here, the code simply \nreferences SBC 501 for hood design (see SBC \n501 commentary, Section 507). \n606.2 Where required. A Type I hood shall be \ninstalled at or above all commercial cooking \nappliances and domestic cooking appliances used \nfor commercial purposes that produce grease \nvapors. \nExceptions:  \n1. Factory-built commercial exhaust hoods that \nare listed and labeled in accordance with UL \n710, and installed in accordance with Section \n304.1 of SBC 501, shall not be required to \ncomply with Sections 507.1.5, 507.2.3, \n507.2.5, 507.2.8, 507.3.1, 507.3.3, 507.4 and \n507.5 of SBC 501. \n2. Factory-built \ncommercial \ncooking \nrecirculating systems that are listed and \nlabeled in accordance with UL 710B, and \ninstalled in accordance with Section 304.1 of \nSBC 501, shall not be required to comply \nwith Sections 507.1.5, 507.2.3, 507.2.5, \n507.2.8, 507.3.1, 507.3.3, 507.4 and 507.5 of \nSBC 501. Spaces in which such systems are \nlocated shall be considered to be kitchens and \nshall be ventilated in accordance with Table \n-",
      "chapter_id": "ch6",
      "section_id": "sec606"
    },
    {
      "page": 184,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n354 \n \n403.3.1.1 of SBC 501. For the purpose of \ndetermining the floor area required to be \nventilated, each individual appliance shall be \nconsidered as occupying not less than 9.3 m2. \n3. Where cooking appliances are equipped with \nintegral down-draft exhaust systems and \nsuch appliances and exhaust systems are \nlisted and labeled for the application in \naccordance with NFPA 96, a hood shall not \nbe required at or above them. \n4. A Type I hood shall not be required for an \nelectric \ncooking \nappliance \nwhere \nan \napproved \ntesting \nagency \nprovides \ndocumentation that the appliance effluent \ncontains 5 mg/m3 or less of grease when \ntested at an exhaust flow rate of 0.236 m3/s in \naccordance with UL 710B. \n❖ \nA Type I hood (see definition of “Hood, Type I” \nin Section 202) is required for all appliances \nused for commercial cooking as defined in \nSection 202. In addition to the specific cooking \nappliances identified in the definition, further \nexamples of commercial cooking appliances \nthat require a commercial kitchen exhaust \nsystem are griddles (flat or grooved); tilting \nskillets or woks; braising and frying pans; \nroasters; pastry ovens; pizza ovens; char \nbroilers; salamanders and upright broilers; \ninfrared broilers and open-burner stoves; \nranges; and barbecue equipment. Further, the \ndefinition of “Commercial cooking appliances” \ndefines a food service establishment as “any \nbuilding or portion thereof used for the \npreparation and serving of food.” \n \nThe term “grease” refers to animal and \nvegetable fats and oils that are used to cook \nfoods or that are a byproduct of cooking foods. \nCooking appliances are primarily used for the \npreparation of food for compensation, trade or \nservices rendered. Where the nature of the \ncooking produces grease or smoke, a Type I \nhood is required. The intent is not to require a \nType I hood where there is a possibility of food \nbeing burned and producing smoke. For \nexample, smoke that is produced when toast is \nburned does not mean that a Type I hood is \nrequired over a toaster. \n \nSection 606 does not require exhaust hoods \nfor cooking equipment or appliances installed \noutdoors where the grease-laden vapors, etc., \ndischarge directly to the outside atmosphere, \nnor is this chapter intended to regulate cooking \nappliances installed in vehicles or towed \ntrailers (see definition of “Commercial cooking \nappliances”). Note that cooking appliances \ninstalled outdoors but located under a roof \nshould be evaluated for installation under a \nType I hood just as if they were located inside \na building having enclosing walls. \n \nException 1 states the requirements for \nfactory-built commercial exhaust hoods and \nspecifies which code provisions are not \napplicable to factory-built hoods. Shop-built \nand field-constructed hoods are subject to all of \nthe design and fabrication requirements of \nSBC 501 Section 507.2. \n \nA factory-built commercial exhaust hood that \nhas been tested in accordance with UL 710 and \nlisted and labeled by an approved agency must \nbe \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer's instructions. The importance of \ninstalling the system in strict compliance with \nthe manufacturer′s instructions cannot be \noveremphasized. These instructions contain \nspecific installation requirements that are \ncritical to the proper and efficient operation of \nthe hood. \n \nNote that hoods listed and labeled in \naccordance with UL 710 are not exempt from \nSBC 501 Section 507.2.6; therefore, the 450 \nmm clearance requirement applies regardless \nof what is stated on the hood labels. The \nfollowing is a list of some of the information that \nmust be contained within the manufacturer′s \ninstallation instructions or on the label: \n• Minimum and maximum spacing between the \nfront lower edge of the hood and the cooking \nsurface. \n• Minimum exhaust airflow quantity. \n• Maximum supply airflow if the supply air is \ndirected into the hood. \n• Minimum overhangs of the exhaust hood over \nthe cooking surface. \n• The specific type of cooking appliance an \nexhaust hood is intended to serve. \n \nIt is also important to determine that all parts \nand subassemblies of an exhaust hood are \ncomponents of the listed and labeled exhaust \nhood, or that the parts and subassemblies \nhave \nbeen \nevaluated under \nthe \nsame \nconditions of fire severity as the exhaust hood. \nFurthermore, the exhaust hood must be \ncompatible with and intended for the type of \ncooking appliance it will serve. The label of a \nfactory-built hood tested in accordance with UL \n710 will indicate the duty classification (i.e., \nextra-, heavy-, medium- and lightduty) of the \nappliances the hood is intended to serve. This \nwill make it easy for the inspector in the field to \ndetermine whether the hood that is installed is \nsuited for the appliances that are being \ninstalled under the hood. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n354 \n \n403.3.1.1 of SBC 501. For the purpose of \ndetermining the floor area required to be \nventilated, each individual appliance shall be \nconsidered as occupying not less than 9.3 m2. \n3. Where cooking appliances are equipped with \nintegral down-draft exhaust systems and \nsuch appliances and exhaust systems are \nlisted and labeled for the application in \naccordance with NFPA 96, a hood shall not \nbe required at or above them. \n4. A Type I hood shall not be required for an \nelectric \ncooking \nappliance \nwhere \nan \napproved \ntesting \nagency \nprovides \ndocumentation that the appliance effluent \ncontains 5 mg/m3 or less of grease when \ntested at an exhaust flow rate of 0.236 m3/s in \naccordance with UL 710B.",
      "commentary": "A Type I hood (see definition of “Hood, Type I” \nin Section 202) is required for all appliances \nused for commercial cooking as defined in \nSection 202. In addition to the specific cooking \nappliances identified in the definition, further \nexamples of commercial cooking appliances \nthat require a commercial kitchen exhaust \nsystem are griddles (flat or grooved); tilting \nskillets or woks; braising and frying pans; \nroasters; pastry ovens; pizza ovens; char \nbroilers; salamanders and upright broilers; \ninfrared broilers and open-burner stoves; \nranges; and barbecue equipment. Further, the \ndefinition of “Commercial cooking appliances” \ndefines a food service establishment as “any \nbuilding or portion thereof used for the \npreparation and serving of food.” \n \nThe term “grease” refers to animal and \nvegetable fats and oils that are used to cook \nfoods or that are a byproduct of cooking foods. \nCooking appliances are primarily used for the \npreparation of food for compensation, trade or \nservices rendered. Where the nature of the \ncooking produces grease or smoke, a Type I \nhood is required. The intent is not to require a \nType I hood where there is a possibility of food \nbeing burned and producing smoke. For \nexample, smoke that is produced when toast is \nburned does not mean that a Type I hood is \nrequired over a toaster. \n \nSection 606 does not require exhaust hoods \nfor cooking equipment or appliances installed \noutdoors where the grease-laden vapors, etc., \ndischarge directly to the outside atmosphere, \nnor is this chapter intended to regulate cooking \nappliances installed in vehicles or towed \ntrailers (see definition of “Commercial cooking \nappliances”). Note that cooking appliances \ninstalled outdoors but located under a roof \nshould be evaluated for installation under a \nType I hood just as if they were located inside \na building having enclosing walls. \n \nException 1 states the requirements for \nfactory-built commercial exhaust hoods and \nspecifies which code provisions are not \napplicable to factory-built hoods. Shop-built \nand field-constructed hoods are subject to all of \nthe design and fabrication requirements of \nSBC 501 Section 507.2. \n \nA factory-built commercial exhaust hood that \nhas been tested in accordance with UL 710 and \nlisted and labeled by an approved agency must \nbe \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer's instructions. The importance of \ninstalling the system in strict compliance with \nthe manufacturer′s instructions cannot be \noveremphasized. These instructions contain \nspecific installation requirements that are \ncritical to the proper and efficient operation of \nthe hood. \n \nNote that hoods listed and labeled in \naccordance with UL 710 are not exempt from \nSBC 501 Section 507.2.6; therefore, the 450 \nmm clearance requirement applies regardless \nof what is stated on the hood labels. The \nfollowing is a list of some of the information that \nmust be contained within the manufacturer′s \ninstallation instructions or on the label: \n• Minimum and maximum spacing between the \nfront lower edge of the hood and the cooking \nsurface. \n• Minimum exhaust airflow quantity. \n• Maximum supply airflow if the supply air is \ndirected into the hood. \n• Minimum overhangs of the exhaust hood over \nthe cooking surface. \n• The specific type of cooking appliance an \nexhaust hood is intended to serve. \n \nIt is also important to determine that all parts \nand subassemblies of an exhaust hood are \ncomponents of the listed and labeled exhaust \nhood, or that the parts and subassemblies \nhave \nbeen \nevaluated under \nthe \nsame \nconditions of fire severity as the exhaust hood. \nFurthermore, the exhaust hood must be \ncompatible with and intended for the type of \ncooking appliance it will serve. The label of a \nfactory-built hood tested in accordance with UL \n710 will indicate the duty classification (i.e., \nextra-, heavy-, medium- and lightduty) of the \nappliances the hood is intended to serve. This \nwill make it easy for the inspector in the field to \ndetermine whether the hood that is installed is \nsuited for the appliances that are being \ninstalled under the hood. \n-",
      "chapter_id": "ch6",
      "section_id": "sec606"
    },
    {
      "page": 185,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n355 \n \n \nThis section is not intended to require labeling \nof exhaust hoods. Unlabeled factory-built \nhoods and shop/field-constructed hoods are \npermitted. \n \nA factory-built or field-constructed commercial \nexhaust hood that has not been listed and \nlabeled in accordance with UL 710 is permitted \nif it is designed, constructed and installed in \naccordance with SBC 501 Section 507 and all \nother applicable requirements of SBC 501 \nChapter 5. This section addresses hood \nmaterial requirements, hood construction, \nhood dimensions, exhaust quantities and \nmakeup air requirements. Kitchen exhaust \nsystems must discharge all effluent to the \noutdoors to comply with SBC 501 Sections \n501.2, 506.3.13 and 506.4. \n \nException 2 allows installation of factory-built \ncommercial cooking recirculating systems if \nthey have been listed and labeled in \naccordance with UL 710B. It is important that \nrecirculating \nsystems \nbe \ninstalled \nin \naccordance with the manufacturer’s installation \ninstructions so that the listing requirements are \nmet. An improper installation could result in \nhazardous vapors being discharged back into \nthe kitchen. \n \nFactory-built commercial cooking recirculating \nsystems consist of an electric cooking \nappliance \nand \nan \nintegral \nor \nmatched \npackaged hood. The hood assembly consists \nof a fan, collection hood, grease filter, fire \ndamper, fire-extinguishing system and air filter \nsuch as an electrostatic precipitator. These \nsystems are tested for fire safety and \nemissions. The grease vapor (condensable \nparticulate matter) in the effluent at the system \ndischarge is not allowed to exceed a \nconcentration of 5.0 mg/m3. Recirculating \nsystems are not used with fuel-fired appliances \nbecause the filtering systems do not remove \nproducts of combustion. This exception states \nthat \nlisted \nand \nlabeled \nhoods \nhave \ndemonstrated compliance with the construction \nand design requirements of SBC 501 Sections \n507.1.5, 507.2.3, 507.2.5, 507.2.8, 507.3.1, \n507.3.3, 507.4 and 507.5. \n \nRecirculating systems are becoming more and \nmore popular, especially in smaller businesses \nthat serve food—for example, a sandwich shop \nthat wants to expand its menu without \nbecoming a full kitchen. A possible concern \nwith using such a system is that they are tested \nto prevent particulate matter from being \nredistributed into the space, but they do not \ncompletely remove all contaminants and odors. \nFor this reason, a space where one of these \nappliances is installed must be considered as \na kitchen for the purpose of applying Table \n403.3.1.1 of SBC 501. A space not considered \nto be a traditional kitchen and containing \nrecirculating systems with no exhaust to the \noutdoors, would not be ventilated if not for this \nprovision in the code. The ventilation rate for \nkitchens is 0.0035 m3/(s × m2) of exhaust, so \nto apply this rate, each individual recirculating \nappliance is considered as occupying 10 m2. \nThe purpose of this requirement is to provide a \nminimal amount of exhaust in the area where \none or more of these appliances is installed. If \na recirculating appliance is installed in a typical \ncommercial \nkitchen \nwhere \nthe \nkitchen \nventilation rate is being applied to the whole \nspace, then the area of the kitchen would be \nused to determine the ventilation rate without \nadding the additional 10 m2 for each \nrecirculating appliance. Note however, if the \nkitchen is small and the number of recirculating \nappliances multiplied by 10 m2 is greater than \nthe area of the kitchen, the exhaust rate for the \nkitchen must be based on the area calculated \nin accordance with this section. \n \nAll hoods, listed and unlisted, must capture and \nconfine cooking vapors within the hood to \nprevent spillage into the room. \n \nException 3 recognizes the hoodless griddle-\ntype of cooking appliance that is becoming very \npopular in restaurants. These types of cooking \nappliances are often referred to as hibachi \ntables, where food is prepared for customers at \nthe table where they are seated. These \ncooking tables have a built-in integral down-\ndraft exhaust system that is designed to \ncapture the cooking vapors by drawing the air \nacross the table into exhaust inlets located at \nthe edge of the cooking surface. The cooking \nvapors are routed to grease filters located \nunder the cooking surface and then to the \ngrease duct that is under the floor. The grease \nduct must be installed in accordance with SBC \n501 Section 506.3.10. These hoods must be \nlisted and labeled for this application. Chapter \n15 of NFPA 96 contains specific requirements \nfor integral down-draft exhaust systems. \n \nException 4 recognizes the growing use of \nsmall electrical appliances used for cooking, \nsuch as in small sandwich shops and \nconvenience stores, where little or no grease is \nproduced. The installation of a Type I hood in \nthese small establishments would create the \nexpense of the hood and the energy costs of \nrunning the fan and tempering the makeup air \nwhere grease emissions are minimal or \nnonexistent. The grease emission threshold \nrequirement is consistent with NFPA 96 and \nthe testing procedure is done in accordance \nwith Section 17 of UL 710B. In order for an \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n355 \n \n \nThis section is not intended to require labeling \nof exhaust hoods. Unlabeled factory-built \nhoods and shop/field-constructed hoods are \npermitted. \n \nA factory-built or field-constructed commercial \nexhaust hood that has not been listed and \nlabeled in accordance with UL 710 is permitted \nif it is designed, constructed and installed in \naccordance with SBC 501 Section 507 and all \nother applicable requirements of SBC 501 \nChapter 5. This section addresses hood \nmaterial requirements, hood construction, \nhood dimensions, exhaust quantities and \nmakeup air requirements. Kitchen exhaust \nsystems must discharge all effluent to the \noutdoors to comply with SBC 501 Sections \n501.2, 506.3.13 and 506.4. \n \nException 2 allows installation of factory-built \ncommercial cooking recirculating systems if \nthey have been listed and labeled in \naccordance with UL 710B. It is important that \nrecirculating \nsystems \nbe \ninstalled \nin \naccordance with the manufacturer’s installation \ninstructions so that the listing requirements are \nmet. An improper installation could result in \nhazardous vapors being discharged back into \nthe kitchen. \n \nFactory-built commercial cooking recirculating \nsystems consist of an electric cooking \nappliance \nand \nan \nintegral \nor \nmatched \npackaged hood. The hood assembly consists \nof a fan, collection hood, grease filter, fire \ndamper, fire-extinguishing system and air filter \nsuch as an electrostatic precipitator. These \nsystems are tested for fire safety and \nemissions. The grease vapor (condensable \nparticulate matter) in the effluent at the system \ndischarge is not allowed to exceed a \nconcentration of 5.0 mg/m3. Recirculating \nsystems are not used with fuel-fired appliances \nbecause the filtering systems do not remove \nproducts of combustion. This exception states \nthat \nlisted \nand \nlabeled \nhoods \nhave \ndemonstrated compliance with the construction \nand design requirements of SBC 501 Sections \n507.1.5, 507.2.3, 507.2.5, 507.2.8, 507.3.1, \n507.3.3, 507.4 and 507.5. \n \nRecirculating systems are becoming more and \nmore popular, especially in smaller businesses \nthat serve food—for example, a sandwich shop \nthat wants to expand its menu without \nbecoming a full kitchen. A possible concern \nwith using such a system is that they are tested \nto prevent particulate matter from being \nredistributed into the space, but they do not \ncompletely remove all contaminants and odors. \nFor this reason, a space where one of these \nappliances is installed must be considered as \na kitchen for the purpose of applying Table \n403.3.1.1 of SBC 501. A space not considered \nto be a traditional kitchen and containing \nrecirculating systems with no exhaust to the \noutdoors, would not be ventilated if not for this \nprovision in the code. The ventilation rate for \nkitchens is 0.0035 m3/(s × m2) of exhaust, so \nto apply this rate, each individual recirculating \nappliance is considered as occupying 10 m2. \nThe purpose of this requirement is to provide a \nminimal amount of exhaust in the area where \none or more of these appliances is installed. If \na recirculating appliance is installed in a typical \ncommercial \nkitchen \nwhere \nthe \nkitchen \nventilation rate is being applied to the whole \nspace, then the area of the kitchen would be \nused to determine the ventilation rate without \nadding the additional 10 m2 for each \nrecirculating appliance. Note however, if the \nkitchen is small and the number of recirculating \nappliances multiplied by 10 m2 is greater than \nthe area of the kitchen, the exhaust rate for the \nkitchen must be based on the area calculated \nin accordance with this section. \n \nAll hoods, listed and unlisted, must capture and \nconfine cooking vapors within the hood to \nprevent spillage into the room. \n \nException 3 recognizes the hoodless griddle-\ntype of cooking appliance that is becoming very \npopular in restaurants. These types of cooking \nappliances are often referred to as hibachi \ntables, where food is prepared for customers at \nthe table where they are seated. These \ncooking tables have a built-in integral down-\ndraft exhaust system that is designed to \ncapture the cooking vapors by drawing the air \nacross the table into exhaust inlets located at \nthe edge of the cooking surface. The cooking \nvapors are routed to grease filters located \nunder the cooking surface and then to the \ngrease duct that is under the floor. The grease \nduct must be installed in accordance with SBC \n501 Section 506.3.10. These hoods must be \nlisted and labeled for this application. Chapter \n15 of NFPA 96 contains specific requirements \nfor integral down-draft exhaust systems. \n \nException 4 recognizes the growing use of \nsmall electrical appliances used for cooking, \nsuch as in small sandwich shops and \nconvenience stores, where little or no grease is \nproduced. The installation of a Type I hood in \nthese small establishments would create the \nexpense of the hood and the energy costs of \nrunning the fan and tempering the makeup air \nwhere grease emissions are minimal or \nnonexistent. The grease emission threshold \nrequirement is consistent with NFPA 96 and \nthe testing procedure is done in accordance \nwith Section 17 of UL 710B. In order for an \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": "sec507"
    },
    {
      "page": 186,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n356 \n \nappliance to qualify for use without a Type I \nhood it must be tested by an approved agency \nand shown that the effluent contains 5 mg/m3 \nor less of grease when tested at an exhaust \nflow rate of 0.23 m3/s. See also SBC 501 \ndefinitions of “Light-,” “Medium-,” “Heavy-” and \n“Extra-heavy-duty cooking appliances” as well \nas SBC 501 Section 507.2. \n606.3 Operations \nand \nmaintenance. \nCommercial cooking systems shall be operated and \nmaintained in accordance with Sections 606.3.1 \nthrough 606.3.4. \n❖ \nThe provisions of this section introduce \nSections \n606.3.1through \n606.3.4, \nwhich \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with the operation and \nmaintenance of commercial cooking systems. \n606.3.1 Ventilation \nsystem. \nThe \nventilation \nsystem in connection with hoods shall be operated \nat the required rate of air movement, and grease \nfilters listed and labeled in accordance with UL \n1046 shall be in place where equipment under a \nkitchen grease hood is used. \n❖ \nThe hood must be designed to adequately \ncollect and exhaust fumes, smoke and vapors \nfrom the area over which it is installed. To \naccomplish this, the hood must cause an \nairflow pattern that will sweep and direct the \nfumes, smoke and vapors from the cooking \nsurfaces into the hood inlet. \n \nSBC 501 specifies the minimum quantity of \nexhaust air necessary for effective removal of \ncooking vapors and the approximate amount of \nmakeup air necessary for proper operation. \nThe quantity of required exhaust is as much a \nfunction of the operational characteristics of the \ncooking equipment as it is a function of the size \nof the cooking surface or the exhaust hood \nopening area and the presence of walls and \nside panels. Manufacturer recommendations \nmust be followed where applicable. \n \nGrease filters prevent large amounts of grease \nfrom collecting in the hood, in exhaust ducts, \non fan blades and at the exhaust system \ntermination. The accumulation of grease can \ncause blockage in ducts, cause equipment \nfailure and create a fire hazard. It therefore \nmakes sense to have grease filters in place \nwhenever commercial cooking equipment is \nused. This section requires the grease filters to \nbe listed and labeled in accordance with UL \n1046. This is consistent with the requirements \nof SBC 501. \n606.3.2 Grease \nextractors. \nWhere \ngrease \nextractors are installed, they shall be operated when \nthe commercial-type cooking equipment is used. \n❖ \nAs noted in the commentary for Section \n606.3.1, it is imperative that grease removal \ndevices operate where commercial cooking \nequipment is used. Grease extractors and \nsimilar grease removal devices range from \nsimple designs, such as a configuration of \nbaffles, to elaborate hot water scrubbers and \nelectrostatic precipitators. The devices must be \ninstalled to comply with SBC 501 and the \nmanufacturer’s installation instructions. \n606.3.3 Cleaning. Hoods, grease-removal devices, \nfans, ducts and other appurtenances shall be cleaned \nat intervals as required by Sections 606.3.3.1 \nthrough 606.3.3.3. \n❖ \nThe provisions of this section introduce \nSections 606.3.3.1 through 606.3.3.3, which \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with grease accumulation \nin commercial cooking systems. This includes \nappliances that produce grease laden vapors, \nthe hood, any grease extractors, the exhaust \nduct and the exhaust fan. The date of the \ncleaning and the extent of the work performed \nmust be documented and be maintained on the \npremises. \n606.3.3.1 \nInspection. \nHoods, \ngrease-\nremoval \ndevices, \nfans, \nducts \nand \nother \nappurtenances shall be inspected at intervals \nspecified in Table 606.3.3.1 or as approved by the \nFire official. Inspections shall be completed by \nqualified individuals. \n❖ \nA regular inspection schedule must be \nmaintained to prevent the accumulation of \ngrease residue within the exhaust system. The \nhood, grease removal devices, ducts, fans, fire \nsuppression system discharge nozzles and \nother components of the system must be \ncleaned \nregularly \nto \nprevent \nexcessive \naccumulation of grease. The frequency of such \ncleaning can vary depending on the amount \nand type of usage; however, at a minimum, the \nequipment must be inspected at the intervals \nindicated in Table 606.3.3.1. Commercial \ncooking equipment exhaust systems may be \nviewed in some respects as a combustible \nmaterial conveying system inasmuch as the \ngrease carried within the duct is very \ncombustible under the right conditions. As \nsuch, the inspection of the system should be \nentrusted only to persons trained and qualified \nin system inspection practices. While there are \nno identified nationally recognized criteria for \ngauging if an individual is or is not qualified to \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n356 \n \nappliance to qualify for use without a Type I \nhood it must be tested by an approved agency \nand shown that the effluent contains 5 mg/m3 \nor less of grease when tested at an exhaust \nflow rate of 0.23 m3/s. See also SBC 501 \ndefinitions of “Light-,” “Medium-,” “Heavy-” and \n“Extra-heavy-duty cooking appliances” as well \nas SBC 501 Section 507.2. \n606.3 Operations \nand \nmaintenance. \nCommercial cooking systems shall be operated and \nmaintained in accordance with Sections 606.3.1 \nthrough 606.3.4.",
      "commentary": "The provisions of this section introduce \nSections \n606.3.1through \n606.3.4, \nwhich \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with the operation and \nmaintenance of commercial cooking systems. \n606.3.1 Ventilation \nsystem. \nThe \nventilation \nsystem in connection with hoods shall be operated \nat the required rate of air movement, and grease \nfilters listed and labeled in accordance with UL \n1046 shall be in place where equipment under a \nkitchen grease hood is used.\n\n❖ The hood must be designed to adequately \ncollect and exhaust fumes, smoke and vapors \nfrom the area over which it is installed. To \naccomplish this, the hood must cause an \nairflow pattern that will sweep and direct the \nfumes, smoke and vapors from the cooking \nsurfaces into the hood inlet. \n \nSBC 501 specifies the minimum quantity of \nexhaust air necessary for effective removal of \ncooking vapors and the approximate amount of \nmakeup air necessary for proper operation. \nThe quantity of required exhaust is as much a \nfunction of the operational characteristics of the \ncooking equipment as it is a function of the size \nof the cooking surface or the exhaust hood \nopening area and the presence of walls and \nside panels. Manufacturer recommendations \nmust be followed where applicable. \n \nGrease filters prevent large amounts of grease \nfrom collecting in the hood, in exhaust ducts, \non fan blades and at the exhaust system \ntermination. The accumulation of grease can \ncause blockage in ducts, cause equipment \nfailure and create a fire hazard. It therefore \nmakes sense to have grease filters in place \nwhenever commercial cooking equipment is \nused. This section requires the grease filters to \nbe listed and labeled in accordance with UL \n1046. This is consistent with the requirements \nof SBC 501. \n606.3.2 Grease \nextractors. \nWhere \ngrease \nextractors are installed, they shall be operated when \nthe commercial-type cooking equipment is used.\n\n❖ As noted in the commentary for Section \n606.3.1, it is imperative that grease removal \ndevices operate where commercial cooking \nequipment is used. Grease extractors and \nsimilar grease removal devices range from \nsimple designs, such as a configuration of \nbaffles, to elaborate hot water scrubbers and \nelectrostatic precipitators. The devices must be \ninstalled to comply with SBC 501 and the \nmanufacturer’s installation instructions. \n606.3.3 Cleaning. Hoods, grease-removal devices, \nfans, ducts and other appurtenances shall be cleaned \nat intervals as required by Sections 606.3.3.1 \nthrough 606.3.3.3.\n\n❖ The provisions of this section introduce \nSections 606.3.3.1 through 606.3.3.3, which \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with grease accumulation \nin commercial cooking systems. This includes \nappliances that produce grease laden vapors, \nthe hood, any grease extractors, the exhaust \nduct and the exhaust fan. The date of the \ncleaning and the extent of the work performed \nmust be documented and be maintained on the \npremises. \n606.3.3.1 \nInspection. \nHoods, \ngrease-\nremoval \ndevices, \nfans, \nducts \nand \nother \nappurtenances shall be inspected at intervals \nspecified in Table 606.3.3.1 or as approved by the \nFire official. Inspections shall be completed by \nqualified individuals.\n\n❖ A regular inspection schedule must be \nmaintained to prevent the accumulation of \ngrease residue within the exhaust system. The \nhood, grease removal devices, ducts, fans, fire \nsuppression system discharge nozzles and \nother components of the system must be \ncleaned \nregularly \nto \nprevent \nexcessive \naccumulation of grease. The frequency of such \ncleaning can vary depending on the amount \nand type of usage; however, at a minimum, the \nequipment must be inspected at the intervals \nindicated in Table 606.3.3.1. Commercial \ncooking equipment exhaust systems may be \nviewed in some respects as a combustible \nmaterial conveying system inasmuch as the \ngrease carried within the duct is very \ncombustible under the right conditions. As \nsuch, the inspection of the system should be \nentrusted only to persons trained and qualified \nin system inspection practices. While there are \nno identified nationally recognized criteria for \ngauging if an individual is or is not qualified to \n-",
      "chapter_id": "ch6",
      "section_id": "sec507"
    },
    {
      "page": 187,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n357 \n \nperform this work, several companies have \ndeveloped their own certification programs for \nestablishing requirements for individuals who \nsupervise the cleaning of commercial cooking \noperations. In any case, the Fire official will \nmake the final determination in accordance \nwith Section 102.8. \n \nInspection frequencies are established in this \ntable, which is based on the volume of cooking \nbeing performed, the type of cooking operation \nand the type of fuel used. The most restrictive \nrequirement is for cooking operations using \nsolid fuels, such as barbeque pits and meat \nsmokers. When these or similar appliances use \na solid fuel such as wood or charcoal, a \nminimum monthly inspection frequency is \nrequired. \nCooking \noperations \nthat \nuse \ncharbroilers or woks require a minimum 3-\nmonth inspection frequency, as do high volume \ncooking operations such as are found in 24-\nhour restaurants. The frequency of inspection \nis reduced to 12 months for lower intensity \ncooking activities including, but not limited to, \nseasonal businesses, places of worship and \nfacilities for the care of senior citizens. All other \ncooking operations are subject to a 6-month \ninspection frequency. Depending on the nature \nof the commercial cooking activities, a single \nkitchen could have activities that require \ndifferent inspection frequencies. For example, \na restaurant that serves smoked meats would \nrequire that the appliance used for the \npreparation of the meat be inspected monthly, \nwhile other equipment would require inspection \nevery 3 or 6 months, depending on the volume \nof cooking being performed. \n606.3.3.2 \nGrease accumulation. If during \nthe inspection it is found that hoods, grease-removal \ndevices, fans, ducts or other appurtenances have an \naccumulation of grease, such components shall be \ncleaned in accordance with ANSI/IKECA C 10. \n❖ \nFrequent cleaning of exhaust systems is \nessential to the fire safety of cooking \nestablishments to eliminate the potentially \nflammable and highly dangerous collection of \ngrease within the exhaust system. The most \ncommon cleaning method is hand scraping, \nwhich requires that a person remove the hood \nfilters and the access doors in the exhaust \nductwork \nand \nphysically \nscrape \nthe \naccumulated grease from the interior surfaces \nof the exhaust system. Done properly, this \nmethod is effective but far from perfect. \nRegular inspection and diligence by the \nowner and the Fire official are needed to \nachieve the desired level of cleanliness of the \nexhaust system. \n \nA frequently asked question about grease \naccumulation \nis, \n“How \nmuch \nof \nan \naccumulation is enough to warrant a cleaning?” \nGrease buildup in a commercial cooking \nexhaust system and the frequency with which \nthe system must be cleaned depend on several \nfactors, including but not limited to: the types of \nappliances under the hood, the type of grease-\nremoval devices in use, exhaust velocity within \nthe system, number of joints in the ductwork, \nchanges in direction of the duct run, \ntemperature of the grease-laden air being \nexhausted, efficiency of the exhaust fan and \nwhether the duct is insulated or exposed to the \noutdoors. Just as the frequency of inspection \nin Table 606.3.3.1 varies based on the \nintensity of the cooking operation, so does the \nrate of grease accumulation. The referenced \nstandard, \nANSI/IKECA \nC-10, \nprovides \nrequirements to determine the frequency and \nnecessity for commercial kitchen exhaust \nsystem \ncleaning \nthrough \ninspection \nprocedures. In addition, the standard defines \nacceptable methods for cleaning exhaust \nsystems and components and sets standards \nfor acceptable cleanliness. \n606.3.3.3 \nRecords. Records for inspections \nshall state the individual and company performing \nthe inspection, a description of the inspection and \nwhen the inspection took place. Records for \ncleanings shall state the individual and company \nperforming the cleaning and when the cleaning took \nplace. Such records shall be completed after each \ninspection or cleaning and maintained. \n❖ \nAdequate records of inspections and cleanings \nnot only provide documentation of the required \ninspections and the resulting cleanings but are \nalso essential in establishing a workable \ncleaning schedule. A record of all cleaning \nmust be maintained by the person or party \nresponsible for the system. The records must \nindicate the method of cleaning and the time \nbetween \ncleanings \nas \nwell \nas \nwhat \ncomponents were cleaned.  \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 107.3 also makes it clear that \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n357 \n \nperform this work, several companies have \ndeveloped their own certification programs for \nestablishing requirements for individuals who \nsupervise the cleaning of commercial cooking \noperations. In any case, the Fire official will \nmake the final determination in accordance \nwith Section 102.8. \n \nInspection frequencies are established in this \ntable, which is based on the volume of cooking \nbeing performed, the type of cooking operation \nand the type of fuel used. The most restrictive \nrequirement is for cooking operations using \nsolid fuels, such as barbeque pits and meat \nsmokers. When these or similar appliances use \na solid fuel such as wood or charcoal, a \nminimum monthly inspection frequency is \nrequired. \nCooking \noperations \nthat \nuse \ncharbroilers or woks require a minimum 3-\nmonth inspection frequency, as do high volume \ncooking operations such as are found in 24-\nhour restaurants. The frequency of inspection \nis reduced to 12 months for lower intensity \ncooking activities including, but not limited to, \nseasonal businesses, places of worship and \nfacilities for the care of senior citizens. All other \ncooking operations are subject to a 6-month \ninspection frequency. Depending on the nature \nof the commercial cooking activities, a single \nkitchen could have activities that require \ndifferent inspection frequencies. For example, \na restaurant that serves smoked meats would \nrequire that the appliance used for the \npreparation of the meat be inspected monthly, \nwhile other equipment would require inspection \nevery 3 or 6 months, depending on the volume \nof cooking being performed. \n606.3.3.2 \nGrease accumulation. If during \nthe inspection it is found that hoods, grease-removal \ndevices, fans, ducts or other appurtenances have an \naccumulation of grease, such components shall be \ncleaned in accordance with ANSI/IKECA C 10.",
      "commentary": "Frequent cleaning of exhaust systems is \nessential to the fire safety of cooking \nestablishments to eliminate the potentially \nflammable and highly dangerous collection of \ngrease within the exhaust system. The most \ncommon cleaning method is hand scraping, \nwhich requires that a person remove the hood \nfilters and the access doors in the exhaust \nductwork \nand \nphysically \nscrape \nthe \naccumulated grease from the interior surfaces \nof the exhaust system. Done properly, this \nmethod is effective but far from perfect. \nRegular inspection and diligence by the \nowner and the Fire official are needed to \nachieve the desired level of cleanliness of the \nexhaust system. \n \nA frequently asked question about grease \naccumulation \nis, \n“How \nmuch \nof \nan \naccumulation is enough to warrant a cleaning?” \nGrease buildup in a commercial cooking \nexhaust system and the frequency with which \nthe system must be cleaned depend on several \nfactors, including but not limited to: the types of \nappliances under the hood, the type of grease-\nremoval devices in use, exhaust velocity within \nthe system, number of joints in the ductwork, \nchanges in direction of the duct run, \ntemperature of the grease-laden air being \nexhausted, efficiency of the exhaust fan and \nwhether the duct is insulated or exposed to the \noutdoors. Just as the frequency of inspection \nin Table 606.3.3.1 varies based on the \nintensity of the cooking operation, so does the \nrate of grease accumulation. The referenced \nstandard, \nANSI/IKECA \nC-10, \nprovides \nrequirements to determine the frequency and \nnecessity for commercial kitchen exhaust \nsystem \ncleaning \nthrough \ninspection \nprocedures. In addition, the standard defines \nacceptable methods for cleaning exhaust \nsystems and components and sets standards \nfor acceptable cleanliness. \n606.3.3.3 \nRecords. Records for inspections \nshall state the individual and company performing \nthe inspection, a description of the inspection and \nwhen the inspection took place. Records for \ncleanings shall state the individual and company \nperforming the cleaning and when the cleaning took \nplace. Such records shall be completed after each \ninspection or cleaning and maintained.\n\n❖ Adequate records of inspections and cleanings \nnot only provide documentation of the required \ninspections and the resulting cleanings but are \nalso essential in establishing a workable \ncleaning schedule. A record of all cleaning \nmust be maintained by the person or party \nresponsible for the system. The records must \nindicate the method of cleaning and the time \nbetween \ncleanings \nas \nwell \nas \nwhat \ncomponents were cleaned.  \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 107.3 also makes it clear that \n-",
      "chapter_id": "ch6",
      "section_id": "sec507"
    },
    {
      "page": 188,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n358 \n \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n606.3.3.3.1 \nTags. When a commercial kitchen \nhood or duct system is inspected, a tag containing \nthe service provider name, address, telephone \nnumber and date of service shall be provided in a \nconspicuous location. Prior tags shall be covered or \nremoved. \n❖ \nThis section details the markings required to \nvisually confirm serviceability of commercial \nkitchen hood and duct systems. The text is \nconsistent with the requirements set forth in \nANSI/IKECA C-10, as referenced in Section \n606.3.3.2. \n606.3.4 Extinguishing system service. Automatic \nfire-extinguishing systems protecting commercial \ncooking systems shall be serviced as required in \nSection 904.13.5. \n❖ \nSee the commentary to Section 904.12.5. \n606.4 Appliance connection to building piping. \nGas-fired commercial cooking appliances installed \non casters and appliances that are moved for \ncleaning and sanitation purposes shall be connected \nto the piping system with an appliance connector \nlisted as complying with ANSI Z21.69/CSA 6.16. \nThe commercial cooking appliance connector \ninstallation shall be configured in accordance with \nthe \nmanufacturer’s \ninstallation \ninstructions. \nMovement of appliances with casters shall be \nlimited by a restraining device installed in \naccordance with the connector and appliance \nmanufacturer’s instructions. \n❖ \nThis requirement is intended to end the \npractice of replacing listed flexible piping with \nresidential flexible piping. Residential flexible \npiping is more easily damaged when the \ncooking equipment is moved for cleaning, thus \ncausing a fire/life safety problem with gas leaks \nand fires. This section is also intended to limit \nthe distance the appliances can be moved for \ncleaning to further protect the connection. \nSECTION 607 COMMERCIAL COOKING \nOIL STORAGE \n607.1 General. Storage of cooking oil (grease) in \ncommercial cooking operations utilizing above-\nground tanks with a capacity greater than 225 L \ninstalled within a building shall comply with \nSections 607.2through 607.7and NFPA 30. For \npurposes of this section, cooking oil shall be \nclassified as a Class IIIB liquid unless otherwise \ndetermined by testing. \n❖ \nIn these times of increasing interest in \nalternative fuels, used cooking oil has benefits \nin that it can be recycled for commercial \ncooking operations. It can also be chemically \nmodified into biodiesel and used as fuel for \nmobile or stationary equipment. Because it can \nbe recycled and reused, many restaurants and \nsimilar businesses that perform commercial \ncooking operations have found that capturing \nused cooking oil reduces waste disposal costs. \nAs a result, the food service industry is seeking \noptions for the safe storage of waste cooking \noils in buildings and, as such, there has arisen \na large market for collecting and recycling used \ncooking oil (grease) from commercial cooking \noperations. This is sometimes done using a \nsystem designed to store the used cooking oil \non-site in an above-ground tank. These \nsystems typically include wheeled recovery \ncarts and hoses (see Commentary Figure \n607.2) to assist in transferring the grease from \nthe cooking appliance to the storage tank, and \nfrom the storage tank to a recovery truck. Some \nsystems include heating elements that assist in \nkeeping the grease in a form that is easily \npumped \nto \nthe \nrecovery \ntruck. \nThis \narrangement could create a problem if the \nsystem is not properly designed and installed. \nWithout the requirements of Section 607 \naddressing the storage of cooking oils, many \ninstallations may not be installed with the \nsafety features needed to protect employees \nand the public. \n \nIt should be noted that this section also \naddresses fresh cooking oil versus used, spent \nor inedible cooking oil. These oils need to be \nstored in tanks and related components that \nare food grade. That is why there are specific \nrequirements for nonmetallic tanks. Most \nmetallic tanks, as required by this section, could \nnot meet these specifications. \n \nThis section also specifies that, for the \napplication of these requirements, cooking oils \nare classified as Class IIIB liquids in \naccordance with the definition of “Combustible \nliquids” in Chapter 2 of the code. These liquids \nhave a closed-cup-flash-point temperature \ngreater than 93.33°C. Flash point and ignition \ntemperatures for common cooking oils are \nshown in Commentary Figure 607.1 and the \ndata confirms that this classification is correct. \n \nNote that installation of the cooking oil storage \ntank and its piping will require a construction \npermit in accordance with Section 105.6.8. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n358 \n \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n606.3.3.3.1 \nTags. When a commercial kitchen \nhood or duct system is inspected, a tag containing \nthe service provider name, address, telephone \nnumber and date of service shall be provided in a \nconspicuous location. Prior tags shall be covered or \nremoved.",
      "commentary": "This section details the markings required to \nvisually confirm serviceability of commercial \nkitchen hood and duct systems. The text is \nconsistent with the requirements set forth in \nANSI/IKECA C-10, as referenced in Section \n606.3.3.2. \n606.3.4 Extinguishing system service. Automatic \nfire-extinguishing systems protecting commercial \ncooking systems shall be serviced as required in \nSection 904.13.5.\n\n❖ See the commentary to Section 904.12.5. \n606.4 Appliance connection to building piping. \nGas-fired commercial cooking appliances installed \non casters and appliances that are moved for \ncleaning and sanitation purposes shall be connected \nto the piping system with an appliance connector \nlisted as complying with ANSI Z21.69/CSA 6.16. \nThe commercial cooking appliance connector \ninstallation shall be configured in accordance with \nthe \nmanufacturer’s \ninstallation \ninstructions. \nMovement of appliances with casters shall be \nlimited by a restraining device installed in \naccordance with the connector and appliance \nmanufacturer’s instructions.\n\n❖ This requirement is intended to end the \npractice of replacing listed flexible piping with \nresidential flexible piping. Residential flexible \npiping is more easily damaged when the \ncooking equipment is moved for cleaning, thus \ncausing a fire/life safety problem with gas leaks \nand fires. This section is also intended to limit \nthe distance the appliances can be moved for \ncleaning to further protect the connection. \nSECTION 607 COMMERCIAL COOKING \nOIL STORAGE \n607.1 General. Storage of cooking oil (grease) in \ncommercial cooking operations utilizing above-\nground tanks with a capacity greater than 225 L \ninstalled within a building shall comply with \nSections 607.2through 607.7and NFPA 30. For \npurposes of this section, cooking oil shall be \nclassified as a Class IIIB liquid unless otherwise \ndetermined by testing.\n\n❖ In these times of increasing interest in \nalternative fuels, used cooking oil has benefits \nin that it can be recycled for commercial \ncooking operations. It can also be chemically \nmodified into biodiesel and used as fuel for \nmobile or stationary equipment. Because it can \nbe recycled and reused, many restaurants and \nsimilar businesses that perform commercial \ncooking operations have found that capturing \nused cooking oil reduces waste disposal costs. \nAs a result, the food service industry is seeking \noptions for the safe storage of waste cooking \noils in buildings and, as such, there has arisen \na large market for collecting and recycling used \ncooking oil (grease) from commercial cooking \noperations. This is sometimes done using a \nsystem designed to store the used cooking oil \non-site in an above-ground tank. These \nsystems typically include wheeled recovery \ncarts and hoses (see Commentary Figure \n607.2) to assist in transferring the grease from \nthe cooking appliance to the storage tank, and \nfrom the storage tank to a recovery truck. Some \nsystems include heating elements that assist in \nkeeping the grease in a form that is easily \npumped \nto \nthe \nrecovery \ntruck. \nThis \narrangement could create a problem if the \nsystem is not properly designed and installed. \nWithout the requirements of Section 607 \naddressing the storage of cooking oils, many \ninstallations may not be installed with the \nsafety features needed to protect employees \nand the public. \n \nIt should be noted that this section also \naddresses fresh cooking oil versus used, spent \nor inedible cooking oil. These oils need to be \nstored in tanks and related components that \nare food grade. That is why there are specific \nrequirements for nonmetallic tanks. Most \nmetallic tanks, as required by this section, could \nnot meet these specifications. \n \nThis section also specifies that, for the \napplication of these requirements, cooking oils \nare classified as Class IIIB liquids in \naccordance with the definition of “Combustible \nliquids” in Chapter 2 of the code. These liquids \nhave a closed-cup-flash-point temperature \ngreater than 93.33°C. Flash point and ignition \ntemperatures for common cooking oils are \nshown in Commentary Figure 607.1 and the \ndata confirms that this classification is correct. \n \nNote that installation of the cooking oil storage \ntank and its piping will require a construction \npermit in accordance with Section 105.6.8. \n-",
      "chapter_id": "ch6",
      "section_id": "sec607"
    },
    {
      "page": 189,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n359 \n \n607.2 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 142 or UL 80, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions. \n❖ \nThis section requires storage tanks for cooking \noil storage to be listed as complying with either \nUL 142 or UL 80. Both standards are limited to \nshop-fabricated above-ground storage tanks \n(ASTs) designed to operate at atmospheric \npressure. Both standards require tanks to be \nconstructed of carbon steel meeting a certain \nspecification and, before shipment, to be tested \nat the factory to confirm they are liquid tight. \nTanks constructed to UL 80 have a maximum \nvolume of 2270 L versus UL 142, which does \nnot limit the volume of ASTs. Installations of \nmetallic ASTs for cooking oil storage also must \ncomply with the manufacturer’s installation \ninstructions (see Commentary Figure 607.2). \n607.3  Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be listed in \naccordance with UL 2152 and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions. Tank capacity shall not exceed 760 L \nper tank. \n❖ \nAs discussed in Section 607.1, cooking oil that \nhas not been previously used must be stored in \nfood grade tanks. Typically, nonmetallic tanks \nare more appropriate for unused cooking oil. \nThese provisions are not limited to fresh \ncooking oil and can be utilized for used, spent \nand inedible cooking oils. This section \nreferences the appropriate standard, UL 2152, \nfor such tanks. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used. \n \nThe tanks are limited in size to 760 Liters. \nMetallic tanks have the potential for much \nlarger \ncapacities, \nas \ndiscussed \nin \nthe \ncommentary for Section 607.2. \n607.4 Cooking oil storage system components. \nCooking oil storage system components shall \ninclude but are not limited to piping, connections, \nfittings, valves, tubing, hose, pumps, vents and \nother related components used for the transfer of \ncooking oil, and are permitted to be of either \nmetallic or nonmetallic construction. \n❖ \nThis \nsection \nsimply \ndescribes \nwhat \ncomponents make up a cooking oil storage \nsystem. Section 607.4.1addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 607.4.1. \n607.4.1 Design standards. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents. \n❖ \nThe performance-based language provided in \nthis section requires that it be determined that \nthe system’s intended use is consistent with all \nthe components of the system. \n607.4.2 Components in contact with heated oil. \nSystem components that come in contact with \nheated cooking oil shall be rated for the maximum \noperating temperatures expected in the system. \n❖ \nCooking oil storage system components may \nbe exposed to elevated temperatures, such as \nwhen draining spent oil from deep fat fryers. \nManufacturers \nmust \ndocument \nthat \ncomponents \ncan \nwithstand \nthe \nhighest \ntemperature to be expected during normal \noperations to avoid component deterioration or \nfailure from heat exposure. \n607.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks. \n❖ \nThis section and the UL tank standards \nreferenced in Section 607.2require ASTs to be \nequipped with a normal vent and an \nemergency vent. \n607.5.1 Normal vents. Normal vents shall be \nlocated above the maximum normal liquid line, and \nshall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents shall be permitted to vent inside the \nbuilding. \n❖ \nTanks are vented to maintain the internal tank \npressure within the design operating range. \nLow pressure can increase the generation of \nvapors while high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range (which could be \ncaused if the vent line were not located above \nthe highest level of liquid) can have an adverse \neffect on the operation of the system as well as \nthe piping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30. \n \nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 30 \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n359 \n \n607.2 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 142 or UL 80, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions.",
      "commentary": "This section requires storage tanks for cooking \noil storage to be listed as complying with either \nUL 142 or UL 80. Both standards are limited to \nshop-fabricated above-ground storage tanks \n(ASTs) designed to operate at atmospheric \npressure. Both standards require tanks to be \nconstructed of carbon steel meeting a certain \nspecification and, before shipment, to be tested \nat the factory to confirm they are liquid tight. \nTanks constructed to UL 80 have a maximum \nvolume of 2270 L versus UL 142, which does \nnot limit the volume of ASTs. Installations of \nmetallic ASTs for cooking oil storage also must \ncomply with the manufacturer’s installation \ninstructions (see Commentary Figure 607.2). \n607.3  Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be listed in \naccordance with UL 2152 and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions. Tank capacity shall not exceed 760 L \nper tank.\n\n❖ As discussed in Section 607.1, cooking oil that \nhas not been previously used must be stored in \nfood grade tanks. Typically, nonmetallic tanks \nare more appropriate for unused cooking oil. \nThese provisions are not limited to fresh \ncooking oil and can be utilized for used, spent \nand inedible cooking oils. This section \nreferences the appropriate standard, UL 2152, \nfor such tanks. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used. \n \nThe tanks are limited in size to 760 Liters. \nMetallic tanks have the potential for much \nlarger \ncapacities, \nas \ndiscussed \nin \nthe \ncommentary for Section 607.2. \n607.4 Cooking oil storage system components. \nCooking oil storage system components shall \ninclude but are not limited to piping, connections, \nfittings, valves, tubing, hose, pumps, vents and \nother related components used for the transfer of \ncooking oil, and are permitted to be of either \nmetallic or nonmetallic construction.\n\n❖ This \nsection \nsimply \ndescribes \nwhat \ncomponents make up a cooking oil storage \nsystem. Section 607.4.1addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 607.4.1. \n607.4.1 Design standards. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents.\n\n❖ The performance-based language provided in \nthis section requires that it be determined that \nthe system’s intended use is consistent with all \nthe components of the system. \n607.4.2 Components in contact with heated oil. \nSystem components that come in contact with \nheated cooking oil shall be rated for the maximum \noperating temperatures expected in the system.\n\n❖ Cooking oil storage system components may \nbe exposed to elevated temperatures, such as \nwhen draining spent oil from deep fat fryers. \nManufacturers \nmust \ndocument \nthat \ncomponents \ncan \nwithstand \nthe \nhighest \ntemperature to be expected during normal \noperations to avoid component deterioration or \nfailure from heat exposure. \n607.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks.\n\n❖ This section and the UL tank standards \nreferenced in Section 607.2require ASTs to be \nequipped with a normal vent and an \nemergency vent. \n607.5.1 Normal vents. Normal vents shall be \nlocated above the maximum normal liquid line, and \nshall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents shall be permitted to vent inside the \nbuilding.\n\n❖ Tanks are vented to maintain the internal tank \npressure within the design operating range. \nLow pressure can increase the generation of \nvapors while high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range (which could be \ncaused if the vent line were not located above \nthe highest level of liquid) can have an adverse \neffect on the operation of the system as well as \nthe piping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30. \n \nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 30 \n-",
      "chapter_id": "ch6",
      "section_id": "sec607"
    },
    {
      "page": 190,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n360 \n \nmm inside diameter. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed indoors to \nbe terminated outside the building. Note, \nhowever, that Section 5704.2.7.3.3 of the code \nallows this condition only where the tank is \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n607.5.2 Emergency vents. Emergency relief vents \nshall be located above the maximum normal liquid \nline, and shall be in the form of a device or devices \nthat will relieve excessive internal pressure caused \nby an exposure fire. For nonmetallic tanks, the \nemergency relief vent shall be allowed to be in the \nform of construction. Emergency vents shall be \npermitted to vent inside the building. \n❖ \nAll ASTs for cooking oil storage require an \nemergency vent that will relieve excessive \ninternal pressure caused by exposure to fires \nin accordance with Section 5704.2.7.4 of the \ncode; however, the emergency vents for ASTs \nstoring Class IIIB liquids are generally \npermitted to discharge inside the building in \naccordance with that section. \n607.6 Heating \nof \ncooking \noil. \nElectrical \nequipment used for heating cooking oil in cooking \noil storage systems shall be listed to UL 499 and \nshall comply with SBC 401. Use of electrical \nimmersion \nheaters \nshall \nbe \nprohibited \nin \nnonmetallic tanks. \n❖ \nMany cooking oil storage tank systems will \ncontain internal heaters to keep the oil above \nits melting temperature so that it can be \nefficiently removed by a recovery vacuum \ntruck. This section requires that the electrical \nequipment associated with the heating of \ncooking oil be listed and its design and \ninstallation must comply with SBC 401. Note \nthat this \nsection does not require any \ntemperature controls to ensure the cooking oil \nis not heated above its flash point temperature. \nSee the commentary to Section 5701.5for a \ndiscussion of the impact of heating combustible \nliquids above their flash point. \n607.7 Electrical \nequipment. \nElectrical \nequipment used for the operation of cooking oil \nstorage systems shall comply with SBC 401. \n❖ \nThe phrase “cooking oil storage system” as \nused in this section could lead to the incorrect \nassumption that it is listed as a complete \nassembly of components. Fire officials will \nneed to evaluate the electrical equipment \nseparately for compliance with the code and \nSBC 401. \nSECTION 608 MECHANICAL \nREFRIGERATION \n608.1 Scope. Refrigeration systems shall be \ninstalled in accordance with SBC 501. \n❖ \nSBC 501 Chapter 11, in conjunction with \nASHRAE 15 and IIAR 2 provides complete \ncoverage for the design, installation and \nmaintenance of refrigeration systems. \n608.1.1 Refrigerants \nother \nthan \nammonia. \nWhere a refrigerant other than ammonia is used, \nrefrigeration systems and the buildings in which \nsuch systems are installed shall be in accordance \nwith ASHRAE 15. \n❖ \nThis section is simply making sure that all \nrefrigeration systems other than ammonia and \nthe buildings that they are located in comply \nwith \nASHRAE \n15 \nin \naddition \nto \nthe \nrequirements of Section 608. \n608.1.2 Ammonia refrigeration. Refrigeration \nsystems using ammonia refrigerant and the \nbuildings in which such systems are installed shall \ncomply with IIAR 2 for system design; IIAR 6 for \ninspection, testing and maintenance; and IIAR 7 for \noperating \nprocedures. \nDecommissioning \nof \nammonia refrigeration systems shall comply with \nIIAR 8, and engineering practices for existing \nammonia refrigeration systems shall be in \naccordance with IIAR 9. \n❖ \nThis section is specific to ammonia, whereas \nSection 608.1.1 deals with all other refrigerant \ntypes. The references in this section provide \nstandards for ammonia refrigeration system \ndesign, maintenance, inspection and operating \nprocedures and decommissioning. These \nstandards are considered essential for facilities \nwith ammonia refrigeration systems as a basis \nof providing for the safety of these facilities, as \nwell as surrounding communities. \n608.2 Permits. Permits shall be obtained for \nrefrigeration systems in accordance with Sections \n105.5 and 105.6. \n❖ \nOnly one system discussed in Chapter 6 \nrequires permits: the operation of refrigeration \nsystems. \nThe \npermit \nfor \noperation \nof \nrefrigeration systems is intended to warn \nemergency responders that a potential hazard \nexists. This information will better equip them \nto respond to such a call (see commentary, \nSection 105). \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n360 \n \nmm inside diameter. \n \nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed indoors to \nbe terminated outside the building. Note, \nhowever, that Section 5704.2.7.3.3 of the code \nallows this condition only where the tank is \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n607.5.2 Emergency vents. Emergency relief vents \nshall be located above the maximum normal liquid \nline, and shall be in the form of a device or devices \nthat will relieve excessive internal pressure caused \nby an exposure fire. For nonmetallic tanks, the \nemergency relief vent shall be allowed to be in the \nform of construction. Emergency vents shall be \npermitted to vent inside the building.",
      "commentary": "All ASTs for cooking oil storage require an \nemergency vent that will relieve excessive \ninternal pressure caused by exposure to fires \nin accordance with Section 5704.2.7.4 of the \ncode; however, the emergency vents for ASTs \nstoring Class IIIB liquids are generally \npermitted to discharge inside the building in \naccordance with that section. \n607.6 Heating \nof \ncooking \noil. \nElectrical \nequipment used for heating cooking oil in cooking \noil storage systems shall be listed to UL 499 and \nshall comply with SBC 401. Use of electrical \nimmersion \nheaters \nshall \nbe \nprohibited \nin \nnonmetallic tanks.\n\n❖ Many cooking oil storage tank systems will \ncontain internal heaters to keep the oil above \nits melting temperature so that it can be \nefficiently removed by a recovery vacuum \ntruck. This section requires that the electrical \nequipment associated with the heating of \ncooking oil be listed and its design and \ninstallation must comply with SBC 401. Note \nthat this \nsection does not require any \ntemperature controls to ensure the cooking oil \nis not heated above its flash point temperature. \nSee the commentary to Section 5701.5for a \ndiscussion of the impact of heating combustible \nliquids above their flash point. \n607.7 Electrical \nequipment. \nElectrical \nequipment used for the operation of cooking oil \nstorage systems shall comply with SBC 401.\n\n❖ The phrase “cooking oil storage system” as \nused in this section could lead to the incorrect \nassumption that it is listed as a complete \nassembly of components. Fire officials will \nneed to evaluate the electrical equipment \nseparately for compliance with the code and \nSBC 401. \nSECTION 608 MECHANICAL \nREFRIGERATION \n608.1 Scope. Refrigeration systems shall be \ninstalled in accordance with SBC 501.\n\n❖ SBC 501 Chapter 11, in conjunction with \nASHRAE 15 and IIAR 2 provides complete \ncoverage for the design, installation and \nmaintenance of refrigeration systems. \n608.1.1 Refrigerants \nother \nthan \nammonia. \nWhere a refrigerant other than ammonia is used, \nrefrigeration systems and the buildings in which \nsuch systems are installed shall be in accordance \nwith ASHRAE 15.\n\n❖ This section is simply making sure that all \nrefrigeration systems other than ammonia and \nthe buildings that they are located in comply \nwith \nASHRAE \n15 \nin \naddition \nto \nthe \nrequirements of Section 608. \n608.1.2 Ammonia refrigeration. Refrigeration \nsystems using ammonia refrigerant and the \nbuildings in which such systems are installed shall \ncomply with IIAR 2 for system design; IIAR 6 for \ninspection, testing and maintenance; and IIAR 7 for \noperating \nprocedures. \nDecommissioning \nof \nammonia refrigeration systems shall comply with \nIIAR 8, and engineering practices for existing \nammonia refrigeration systems shall be in \naccordance with IIAR 9.\n\n❖ This section is specific to ammonia, whereas \nSection 608.1.1 deals with all other refrigerant \ntypes. The references in this section provide \nstandards for ammonia refrigeration system \ndesign, maintenance, inspection and operating \nprocedures and decommissioning. These \nstandards are considered essential for facilities \nwith ammonia refrigeration systems as a basis \nof providing for the safety of these facilities, as \nwell as surrounding communities. \n608.2 Permits. Permits shall be obtained for \nrefrigeration systems in accordance with Sections \n105.5 and 105.6.\n\n❖ Only one system discussed in Chapter 6 \nrequires permits: the operation of refrigeration \nsystems. \nThe \npermit \nfor \noperation \nof \nrefrigeration systems is intended to warn \nemergency responders that a potential hazard \nexists. This information will better equip them \nto respond to such a call (see commentary, \nSection 105). \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 191,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n361 \n \n608.3 Refrigerants. The use and purity of new, \nrecovered and reclaimed refrigerants shall be in \naccordance with SBC 501. \n❖ \nRefrigeration equipment is designed to operate \nwith a specific type or types of refrigerant. \nUsing the wrong refrigerant or a contaminated \nrefrigerant could cause equipment damage or \nloss of operating efficiency. Refrigerant types \ndiffer in how they react with system lubricants, \nseals, gaskets and other components. \n \nExisting equipment may have to be converted \nto a different type of refrigerant or charged with \nrefrigerant recovered from it or another system; \nhowever, it would be an unnecessary risk to \ncharge new equipment with any refrigerant \nother than that specified by the equipment \nmanufacturer. See the commentary to SBC \n501 Section 1102.2. \n608.4 Refrigerant classification. Refrigerants \nshall be classified in accordance with SBC 501. \n❖ \nThe classification of refrigerants is based on \nASHRAE 34, which numbers and classifies \nrefrigerants in accordance with their potential \nhazards. In SBC 501, refrigerants are identified \nby their number, which is preceded by the letter \n“R” (for example, R22). Trademark names of \nmanufacturers, such as “Freon,” are not used. \nThe refrigerant number, name and chemical \nformula can be found in SBC 501 Table 1103.1. \n \nEach refrigerant is classified into a safety group \nthat is based on two factors: flammability and \ntoxicity. The safety group in which an individual \nrefrigerant is classified relates to the potential \nhazard to building occupants and fire fighters \nand is one of the factors used to determine the \nmaximum quantities of refrigerants allowed by \nSBC 501. See the commentary to SBC 501 \nSection 1103.1. \n608.5 Change in refrigerant type. A change in \nthe type of refrigerant in a refrigeration system shall \nbe in accordance with SBC 501. \n❖ \nThe intent of this section is to keep the Fire \nofficial up-to-date on the status of large \nrefrigeration systems and systems containing \ntoxic and/or flammable refrigerants. See the \ncommentary to SBC 501 Section 1101.8. \n608.6 Access. Refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant \nshall be accessible to the fire department  at all \ntimes as required by the Fire official. \n❖ \nWhere any one or more refrigeration circuits \ncontain more than the specified quantity limits, \nthe room or building housing the system or \nsystems must be constructed with \nfire \ndepartment  access for emergency response, \ninspection \nand \nhazard \nassessment. \nRefrigerants of other than Group A1 tend to be \nmore flammable or toxic. This section could \nrequire that the fire department  be given keys \nto refrigeration machinery rooms and buildings. \n608.7 Testing of equipment. Refrigeration \nequipment and systems having a refrigerant circuit \ncontaining more than 100 kg of Group A1 or 14 kg \nof any other group refrigerant shall be subject to \nperiodic testing in accordance with Section 608.7.1. \nRecords of tests shall be maintained. Tests of \nemergency devices or systems required by this \nchapter shall be conducted by persons trained and \nqualified in refrigeration systems. \n❖ \nThis section sets forth which refrigeration \nsystems are subject to periodic testing and \nstates that records of such testing must be \nmaintained. Minimum qualifications are also \nrequired for testing personnel.  \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2, 109.3, 109.4 and 608.7.1. \n608.7.1 Periodic testing. The following emergency \ndevices or systems shall be periodically tested in \naccordance with the manufacturer’s instructions \nand as required by the Fire official. \n1. Treatment and flaring systems. \n2. Valves and appurtenances necessary to the \noperation of emergency refrigeration control \nboxes. \n3. Fans and associated equipment intended to \noperate emergency ventilation systems. \n4. Detection and alarm systems. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n361 \n \n608.3 Refrigerants. The use and purity of new, \nrecovered and reclaimed refrigerants shall be in \naccordance with SBC 501.",
      "commentary": "Refrigeration equipment is designed to operate \nwith a specific type or types of refrigerant. \nUsing the wrong refrigerant or a contaminated \nrefrigerant could cause equipment damage or \nloss of operating efficiency. Refrigerant types \ndiffer in how they react with system lubricants, \nseals, gaskets and other components. \n \nExisting equipment may have to be converted \nto a different type of refrigerant or charged with \nrefrigerant recovered from it or another system; \nhowever, it would be an unnecessary risk to \ncharge new equipment with any refrigerant \nother than that specified by the equipment \nmanufacturer. See the commentary to SBC \n501 Section 1102.2. \n608.4 Refrigerant classification. Refrigerants \nshall be classified in accordance with SBC 501.\n\n❖ The classification of refrigerants is based on \nASHRAE 34, which numbers and classifies \nrefrigerants in accordance with their potential \nhazards. In SBC 501, refrigerants are identified \nby their number, which is preceded by the letter \n“R” (for example, R22). Trademark names of \nmanufacturers, such as “Freon,” are not used. \nThe refrigerant number, name and chemical \nformula can be found in SBC 501 Table 1103.1. \n \nEach refrigerant is classified into a safety group \nthat is based on two factors: flammability and \ntoxicity. The safety group in which an individual \nrefrigerant is classified relates to the potential \nhazard to building occupants and fire fighters \nand is one of the factors used to determine the \nmaximum quantities of refrigerants allowed by \nSBC 501. See the commentary to SBC 501 \nSection 1103.1. \n608.5 Change in refrigerant type. A change in \nthe type of refrigerant in a refrigeration system shall \nbe in accordance with SBC 501.\n\n❖ The intent of this section is to keep the Fire \nofficial up-to-date on the status of large \nrefrigeration systems and systems containing \ntoxic and/or flammable refrigerants. See the \ncommentary to SBC 501 Section 1101.8. \n608.6 Access. Refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant \nshall be accessible to the fire department  at all \ntimes as required by the Fire official.\n\n❖ Where any one or more refrigeration circuits \ncontain more than the specified quantity limits, \nthe room or building housing the system or \nsystems must be constructed with \nfire \ndepartment  access for emergency response, \ninspection \nand \nhazard \nassessment. \nRefrigerants of other than Group A1 tend to be \nmore flammable or toxic. This section could \nrequire that the fire department  be given keys \nto refrigeration machinery rooms and buildings. \n608.7 Testing of equipment. Refrigeration \nequipment and systems having a refrigerant circuit \ncontaining more than 100 kg of Group A1 or 14 kg \nof any other group refrigerant shall be subject to \nperiodic testing in accordance with Section 608.7.1. \nRecords of tests shall be maintained. Tests of \nemergency devices or systems required by this \nchapter shall be conducted by persons trained and \nqualified in refrigeration systems.\n\n❖ This section sets forth which refrigeration \nsystems are subject to periodic testing and \nstates that records of such testing must be \nmaintained. Minimum qualifications are also \nrequired for testing personnel.  \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2, 109.3, 109.4 and 608.7.1. \n608.7.1 Periodic testing. The following emergency \ndevices or systems shall be periodically tested in \naccordance with the manufacturer’s instructions \nand as required by the Fire official. \n1. Treatment and flaring systems. \n2. Valves and appurtenances necessary to the \noperation of emergency refrigeration control \nboxes. \n3. Fans and associated equipment intended to \noperate emergency ventilation systems. \n4. Detection and alarm systems. \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 192,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n362 \n \n❖ \nThe devices and systems listed in this section \nare critical life safety and fire protection \nelements; therefore, it is imperative that they be \ntested periodically to assess their condition and \ndependability. Failure of the safety systems \ncould lead to deadly consequences for building \noccupants and fire personnel entering the \nbuilding in an emergency situation. See also \nthe commentary to SBC 501 Section 1109.1. \n608.8 Emergency signs. Refrigeration units or \nsystems having a refrigerant circuit containing more \nthan 100 kg of Group A1 or 14 kg of any other \ngroup refrigerant shall be provided with approved \nemergency signs, charts and labels in accordance \nwith NFPA 704. Hazard signs shall be in \naccordance with SBC 501 for the classification of \nrefrigerants listed therein. \n❖ \nSigns, charts and labels are necessary to \nassist emergency response personnel in \ncarrying out their duties to protect building \noccupants and protect themselves from the \nhazards associated with refrigerant chemicals \n(see SBC 501 Table 1103.1). \n608.9 Refrigerant detection. Machinery rooms \nshall be provided with a refrigerant detector with an \naudible and visible alarm. Where ammonia is used \nas the refrigerant, detection shall comply with IIAR \n2. For refrigerants other than ammonia, refrigerant \ndetection shall comply with Section 608.9.1. \n \nThis section triggers the requirement for \nrefrigerant detection and alarms. This section \nnoted that ammonia is specifically dealt with in \nthe standard IIAR2; all other refrigerants are \nrequired to comply with Section 608.8.1. \nPreviously, the provisions of Section 608.8.1 \nwere applied to all refrigerants including \nammonia. \n608.9.1 Refrigerants other than ammonia. A \ndetector, or a sampling tube that draws air to a \ndetector, shall be provided at an approved location \nwhere refrigerant from a leak is expected to \naccumulate. The system shall be designed to initiate \naudible and visible alarms inside of and outside \neach entrance to the refrigerating machinery room \nand transmit a signal to an approved location where \nthe concentration of refrigerant detected exceeds \nthe lesser of the following: \n1. The corresponding TLV-TWA values shown \nin SBC 501 for the refrigerant classification. \n2. Twenty-five percent of the lower flammable \nlimit (LFL). \nDetection of a refrigerant concentration exceeding \nthe upper detection limit or 25 percent of the lower \nflammable limit (LFL), whichever is lower, shall \nstop refrigerant equipment in the machinery room \nin accordance with Section 608.10.1. \n❖ \nSBC 501 Section 1105.3 refers to this code for \nrefrigerant detector requirements. Refrigerant \ndetectors provide early warning of refrigerant \nleakage. Such leakage could result in a \nsignificant fire or health hazard if not \ndiscovered and stopped or if occupants are not \nevacuated from the building. Machinery rooms \nare required by SBC 501 where refrigerant \nquantities exceed specified limits. \n \nDetector location is critical to early leakage \nwarning and should comply with the detector \nmanufacturer’s \ninstructions. The required \ndetectors must be designed for application with \nthe refrigerant or refrigerants used in the \nmachinery room. Because machinery rooms \nare unattended most of the time, once the \nrefrigerant gas is detected at the levels noted \nin this section (the lesser of the TLV-TWA \nvalues in SBC 501 or 25 percent of the LFL), a \nlocal alarm must be initiated and a signal must \nbe transmitted to an approved location remote \nfrom the machinery room. Such locations \ntypically include a security room or fire \ncommand center. A signal may also be \ntransmitted to an on-duty, on-site technician via \npager or cell phone. The alarm is intended to \nalert those both inside the area of detection and \nin the immediate vicinity to prevent harm to \nthose outside the area of refrigerant gas \nrelease. The notification to an approved \nlocation provides timely information to those \nwho must take a role in emergency response, \nwhereas the local alarm is a warning for those \nin the vicinity of the release. As a first step in \nthe mitigation of the hazards of fugitive \nrefrigerant gas, the required detectors have the \nadditional important role of activating the \nemergency ventilation/exhaust systems in the \nmachinery rooms required by SBC 501 Section \n1105.6.3 (see the definition of “Machinery \nroom” and Table 1103.1, both in SBC 501). \nThis section also requires that the system be \nshut down in accordance with Section \n608.10.1. \n608.10 Remote \ncontrols. \nWhere \nflammable \nrefrigerants are used and compliance with Section \n1106 of SBC 501 is required, remote control of the \nmechanical equipment and appliances located in the \nmachinery \nroom \nas \nrequired \nby \nSections \n608.10.1and 608.10.2shall be provided at an \napproved \nlocation \nimmediately \noutside \nthe \nmachinery room and adjacent to its principal \nentrance. \n❖ \nEmergency controls located outside of the \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n362",
      "commentary": "The devices and systems listed in this section \nare critical life safety and fire protection \nelements; therefore, it is imperative that they be \ntested periodically to assess their condition and \ndependability. Failure of the safety systems \ncould lead to deadly consequences for building \noccupants and fire personnel entering the \nbuilding in an emergency situation. See also \nthe commentary to SBC 501 Section 1109.1. \n608.8 Emergency signs. Refrigeration units or \nsystems having a refrigerant circuit containing more \nthan 100 kg of Group A1 or 14 kg of any other \ngroup refrigerant shall be provided with approved \nemergency signs, charts and labels in accordance \nwith NFPA 704. Hazard signs shall be in \naccordance with SBC 501 for the classification of \nrefrigerants listed therein.\n\n❖ Signs, charts and labels are necessary to \nassist emergency response personnel in \ncarrying out their duties to protect building \noccupants and protect themselves from the \nhazards associated with refrigerant chemicals \n(see SBC 501 Table 1103.1). \n608.9 Refrigerant detection. Machinery rooms \nshall be provided with a refrigerant detector with an \naudible and visible alarm. Where ammonia is used \nas the refrigerant, detection shall comply with IIAR \n2. For refrigerants other than ammonia, refrigerant \ndetection shall comply with Section 608.9.1. \n \nThis section triggers the requirement for \nrefrigerant detection and alarms. This section \nnoted that ammonia is specifically dealt with in \nthe standard IIAR2; all other refrigerants are \nrequired to comply with Section 608.8.1. \nPreviously, the provisions of Section 608.8.1 \nwere applied to all refrigerants including \nammonia. \n608.9.1 Refrigerants other than ammonia. A \ndetector, or a sampling tube that draws air to a \ndetector, shall be provided at an approved location \nwhere refrigerant from a leak is expected to \naccumulate. The system shall be designed to initiate \naudible and visible alarms inside of and outside \neach entrance to the refrigerating machinery room \nand transmit a signal to an approved location where \nthe concentration of refrigerant detected exceeds \nthe lesser of the following: \n1. The corresponding TLV-TWA values shown \nin SBC 501 for the refrigerant classification. \n2. Twenty-five percent of the lower flammable \nlimit (LFL). \nDetection of a refrigerant concentration exceeding \nthe upper detection limit or 25 percent of the lower \nflammable limit (LFL), whichever is lower, shall \nstop refrigerant equipment in the machinery room \nin accordance with Section 608.10.1.\n\n❖ SBC 501 Section 1105.3 refers to this code for \nrefrigerant detector requirements. Refrigerant \ndetectors provide early warning of refrigerant \nleakage. Such leakage could result in a \nsignificant fire or health hazard if not \ndiscovered and stopped or if occupants are not \nevacuated from the building. Machinery rooms \nare required by SBC 501 where refrigerant \nquantities exceed specified limits. \n \nDetector location is critical to early leakage \nwarning and should comply with the detector \nmanufacturer’s \ninstructions. The required \ndetectors must be designed for application with \nthe refrigerant or refrigerants used in the \nmachinery room. Because machinery rooms \nare unattended most of the time, once the \nrefrigerant gas is detected at the levels noted \nin this section (the lesser of the TLV-TWA \nvalues in SBC 501 or 25 percent of the LFL), a \nlocal alarm must be initiated and a signal must \nbe transmitted to an approved location remote \nfrom the machinery room. Such locations \ntypically include a security room or fire \ncommand center. A signal may also be \ntransmitted to an on-duty, on-site technician via \npager or cell phone. The alarm is intended to \nalert those both inside the area of detection and \nin the immediate vicinity to prevent harm to \nthose outside the area of refrigerant gas \nrelease. The notification to an approved \nlocation provides timely information to those \nwho must take a role in emergency response, \nwhereas the local alarm is a warning for those \nin the vicinity of the release. As a first step in \nthe mitigation of the hazards of fugitive \nrefrigerant gas, the required detectors have the \nadditional important role of activating the \nemergency ventilation/exhaust systems in the \nmachinery rooms required by SBC 501 Section \n1105.6.3 (see the definition of “Machinery \nroom” and Table 1103.1, both in SBC 501). \nThis section also requires that the system be \nshut down in accordance with Section \n608.10.1. \n608.10 Remote \ncontrols. \nWhere \nflammable \nrefrigerants are used and compliance with Section \n1106 of SBC 501 is required, remote control of the \nmechanical equipment and appliances located in the \nmachinery \nroom \nas \nrequired \nby \nSections \n608.10.1and 608.10.2shall be provided at an \napproved \nlocation \nimmediately \noutside \nthe \nmachinery room and adjacent to its principal \nentrance.\n\n❖ Emergency controls located outside of the \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 193,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n363 \n \nmachinery room enclosure will allow shutdown \nof the compressors and related equipment \nwithout requiring someone to enter the room \nand risk being exposed to refrigerant or fire. \nThis arrangement would also permit equipment \nshutdown by fire-fighting personnel without the \nrisk of fire spreading into or out of the fire \nresistance-rated enclosure. The controls must \nbe located near the entrance to the machinery \nroom so that their location is conspicuous. The \ncontrols should be labeled and color coded so \nthat their purpose is obvious. Such controls are \ncustomarily painted red to make them readily \nidentifiable as emergency devices. \n608.10.1 \nRefrigeration system emergency \nshutoff. A clearly identified switch of the break-\nglass type or with an approved tamper-resistant \ncover shall provide off-only control of refrigerant \ncompressors, refrigerant pumps and normally \nclosed automatic refrigerant valves located in the \nmachinery room. Additionally, this equipment shall \nbe automatically shut off when the refrigerant vapor \nconcentration in the machinery room exceeds the \nvapor detector’s upper detection limit or 25 percent \nof the LEL, whichever is lower. \n❖ \nThe intent of this section of the code is to \nprovide a safe environment for emergency \nresponse personnel when responding to an \nincident in a refrigeration room. Shutting down \ncompressors \nand \nrelated \nrefrigeration \nequipment could be necessary to prevent a \nhazardous condition from worsening and to \nallow the room to be safely entered. The \nemergency “kill” switch must be a tamper-\nresistant type (similar to manual fire alarm \nboxes) that requires more than one action to \nactuate it. To prevent an accidental startup, the \nswitch must be capable of only stopping the \ncontrolled machinery, not restarting it. The \nswitch must not affect the operation of life \nsafety systems, such as detectors and exhaust \nequipment, and must not affect room and \negress lighting. In addition to the manual \nswitch, the required refrigerant room detector \nmust also shut down the same equipment \nwhen the vapor concentration exceeds the \nlesser of the detector’s upper detection limit or \n25 percent of the refrigerant’s lower explosive \nlimit (LEL). \n608.10.2 \nVentilation system. A clearly \nidentified switch of the break-glass type or with an \napproved tamper-resistant cover shall provide on-\nonly control of the machinery room ventilation fans. \n❖ \nFor the same reasoning stated in the \ncommentary to Section 608.10.1, a remote \nswitch is required that is not connected to the \nexhaust system. Although not specifically \nstated, the intent is for the remote control to \nactivate the emergency mode of operation (see \nSBC 501 commentary, Section 1106.5.2). To \nmaximize the dependability of the exhaust \nsystems, ASHRAE 15 requires that they be \npowered from independent dedicated electrical \nbranch circuits. \n608.11 Emergency pressure control system. \nPermanently \ninstalled \nrefrigeration \nsystems \ncontaining more than 3 kg of flammable, toxic or \nhighly toxic refrigerant or ammonia shall be \nprovided with an emergency pressure control \nsystem in accordance with Sections 608.11.1and \n608.11.2. \n❖ \nTechnological advances in refrigeration system \ncontrol equipment now make it possible to \nprovide an automatic emergency control \nsystem to replace key functions of the \ntraditional \nemergency \ncontrol \nbox. \nThe \nautomatic controls required by Sections \n608.11.1 through 608.11.2.2 provide a means \nof mitigating an overpressure condition prior to \noperation of emergency pressure-relief vents \nand, most likely, prior to the arrival of \nemergency responders. The automatic valves \nalso eliminate the need for emergency \nresponders to decipher the condition of a \nsystem in an attempt to determine whether \noperation of manual crossover valves in an \nemergency control box would be of benefit in \nmitigating a system malfunction. The 3 kg \nthreshold parallels provisions in Section \n608.11. This section parallels SBC 501 Section \n1105.8 to increase the likelihood that designers \ndon’t miss this design requirement in the code. \nNote that these provisions are intended for \npermanently installed systems versus portable \nsystems such as agricultural cooling trailers \nused in fields and at processing facilities. This \nis specifically clarified by the term “permanently \ninstalled.” \n \nOverall, these provisions add a requirement for \na fully redundant safety control system in lieu \nof a manual system that has proven itself to be \nrarely, if ever, utilized by the fire service. This \nfavorably resolves long-standing concerns \nregarding the potential for harm caused by an \nuntrained person operating valves in an \nemergency control box. There is no condition \nwhere \nremoval \nof \nrefrigerant \nfrom \na \nrefrigeration system by the fire service is \nconsidered advisable. In contrast, automatic \ntransfer of excess pressure to another zone of \nthe system in conjunction with stopping the \npressure source (i.e., the compressors) can \nsafely mitigate an overpressure condition. \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n363 \n \nmachinery room enclosure will allow shutdown \nof the compressors and related equipment \nwithout requiring someone to enter the room \nand risk being exposed to refrigerant or fire. \nThis arrangement would also permit equipment \nshutdown by fire-fighting personnel without the \nrisk of fire spreading into or out of the fire \nresistance-rated enclosure. The controls must \nbe located near the entrance to the machinery \nroom so that their location is conspicuous. The \ncontrols should be labeled and color coded so \nthat their purpose is obvious. Such controls are \ncustomarily painted red to make them readily \nidentifiable as emergency devices. \n608.10.1 \nRefrigeration system emergency \nshutoff. A clearly identified switch of the break-\nglass type or with an approved tamper-resistant \ncover shall provide off-only control of refrigerant \ncompressors, refrigerant pumps and normally \nclosed automatic refrigerant valves located in the \nmachinery room. Additionally, this equipment shall \nbe automatically shut off when the refrigerant vapor \nconcentration in the machinery room exceeds the \nvapor detector’s upper detection limit or 25 percent \nof the LEL, whichever is lower.",
      "commentary": "The intent of this section of the code is to \nprovide a safe environment for emergency \nresponse personnel when responding to an \nincident in a refrigeration room. Shutting down \ncompressors \nand \nrelated \nrefrigeration \nequipment could be necessary to prevent a \nhazardous condition from worsening and to \nallow the room to be safely entered. The \nemergency “kill” switch must be a tamper-\nresistant type (similar to manual fire alarm \nboxes) that requires more than one action to \nactuate it. To prevent an accidental startup, the \nswitch must be capable of only stopping the \ncontrolled machinery, not restarting it. The \nswitch must not affect the operation of life \nsafety systems, such as detectors and exhaust \nequipment, and must not affect room and \negress lighting. In addition to the manual \nswitch, the required refrigerant room detector \nmust also shut down the same equipment \nwhen the vapor concentration exceeds the \nlesser of the detector’s upper detection limit or \n25 percent of the refrigerant’s lower explosive \nlimit (LEL). \n608.10.2 \nVentilation system. A clearly \nidentified switch of the break-glass type or with an \napproved tamper-resistant cover shall provide on-\nonly control of the machinery room ventilation fans.\n\n❖ For the same reasoning stated in the \ncommentary to Section 608.10.1, a remote \nswitch is required that is not connected to the \nexhaust system. Although not specifically \nstated, the intent is for the remote control to \nactivate the emergency mode of operation (see \nSBC 501 commentary, Section 1106.5.2). To \nmaximize the dependability of the exhaust \nsystems, ASHRAE 15 requires that they be \npowered from independent dedicated electrical \nbranch circuits. \n608.11 Emergency pressure control system. \nPermanently \ninstalled \nrefrigeration \nsystems \ncontaining more than 3 kg of flammable, toxic or \nhighly toxic refrigerant or ammonia shall be \nprovided with an emergency pressure control \nsystem in accordance with Sections 608.11.1and \n608.11.2.\n\n❖ Technological advances in refrigeration system \ncontrol equipment now make it possible to \nprovide an automatic emergency control \nsystem to replace key functions of the \ntraditional \nemergency \ncontrol \nbox. \nThe \nautomatic controls required by Sections \n608.11.1 through 608.11.2.2 provide a means \nof mitigating an overpressure condition prior to \noperation of emergency pressure-relief vents \nand, most likely, prior to the arrival of \nemergency responders. The automatic valves \nalso eliminate the need for emergency \nresponders to decipher the condition of a \nsystem in an attempt to determine whether \noperation of manual crossover valves in an \nemergency control box would be of benefit in \nmitigating a system malfunction. The 3 kg \nthreshold parallels provisions in Section \n608.11. This section parallels SBC 501 Section \n1105.8 to increase the likelihood that designers \ndon’t miss this design requirement in the code. \nNote that these provisions are intended for \npermanently installed systems versus portable \nsystems such as agricultural cooling trailers \nused in fields and at processing facilities. This \nis specifically clarified by the term “permanently \ninstalled.” \n \nOverall, these provisions add a requirement for \na fully redundant safety control system in lieu \nof a manual system that has proven itself to be \nrarely, if ever, utilized by the fire service. This \nfavorably resolves long-standing concerns \nregarding the potential for harm caused by an \nuntrained person operating valves in an \nemergency control box. There is no condition \nwhere \nremoval \nof \nrefrigerant \nfrom \na \nrefrigeration system by the fire service is \nconsidered advisable. In contrast, automatic \ntransfer of excess pressure to another zone of \nthe system in conjunction with stopping the \npressure source (i.e., the compressors) can \nsafely mitigate an overpressure condition. \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 194,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n364 \n \n608.11.1 \nAutomatic \ncrossover \nvalves. \nEach high and intermediate-pressure zone in a \nrefrigeration system shall be provided with a single \nautomatic valve providing a crossover connection \nto a lower pressure zone. Automatic crossover \nvalves shall comply with Sections 608.11.1.1 \nthrough 608.11.1.3. \n❖ \nThe requirement for a single crossover valve \nbetween systems is based on the traditional \nindustry practice of providing a single manual \ncrossover valve in the emergency control box. \nIn the unlikely event that a fire causes an \noverpressure condition, allowing system zones \nto automatically interconnect creates a much \nlarger heat sink to limit pressure buildup while \nsafely containing refrigerant. If the exposure \nfire continues to grow, emergency relief vents \ncan protect the refrigeration system and \nautomatic reseating valves can automatically \nlimit the release of refrigerant to the amount \nnecessary to maintain the system within design \nlimits. In contrast, most emergency responders \nwould not possess the expertise to properly \ncycle a manual valve in an emergency control \nbox to limit the release of refrigerant to the \nminimum amount necessary for safety. \n608.11.1.1 \nOverpressure limit set point. \nAutomatic crossover valves shall be arranged to \nautomatically relieve excess system pressure to a \nlower pressure zone if the pressure in a high or \nintermediate-pressure zone rises to within 90 \npercent of the set point for emergency pressure \nrelief devices. \n❖ \nThis section provides a safety buffer between \nactivation of the emergency pressure control \nsystem (EPCS) and operation of a relief valve. \nBecause of variances in operational tolerances \namong relief valves and because some relief \nvalves may begin to seep at 90 percent of their \nrated operating pressure, it is appropriate to \nhave the EPCS shut down a system if system \npressure rises to 90 percent of the relief valve \nset pressure. This further reduces the potential \nfor any release from a system that has \nmalfunctioned and overpressurized. \n608.11.1.2 \nManual \noperation. \nWhere \nrequired by the Fire official, automatic crossover \nvalves shall be capable of manual operation. \n❖ \nThis section authorizes the Fire official to \nrequire manual control capabilities for the \ncrossover valve. Although this provision is not \nregarded as necessary by the industry, it is \nrecognized that some fire department  will \nprefer to have the manual control capability for \nbackup. \n608.11.1.3 \nSystem \ndesign \npressure. \nRefrigeration system zones that are connected to a \nhigher pressure zone by an automatic crossover \nvalve shall be designed to safely contain the \nmaximum pressure that can be achieved by \ninterconnection of the two zones. \n❖ \nThis provision requires lower pressure zones to \nbe capable of handling additional pressure \nadded by a crossover condition without over \npressurizing or operating the emergency relief \nvents on the lower zone. The legacy codes did \nnot address this concern, given the assumption \nthat someone operating a manual bypass valve \nin the emergency control box would be \nknowledgeable \nwith \nregard \nto \nsystem \nlimitations; however, this may or may not be \ntrue. Nevertheless, the legacy codes never \nrequired the low pressure side of the system to \nhandle the high-side pressure, and as a result, \nsome systems with emergency control boxes \npresent the potential for an emergency \nresponder to over pressurize a system zone by \nfully opening a manual crossover valve too \nquickly. The resulting overpressure condition \ncould cause operation of a relief vent or even a \nfailure in the piping system. \n608.11.2 \n Automatic emergency stop. An \nautomatic emergency stop feature shall be provided \nin \naccordance \nwith \nSections \n608.11.2.1and \n608.11.2.2. \n❖ \nThis \nestablishes \napplicability \nof \nthe \nrequirements for the additional safety feature of \nan emergency stop feature in refrigeration \nsystems. \n608.11.2.1 \nOperation \nof \nan \nautomatic \ncrossover valve. Operation of an automatic \ncrossover valve shall cause all compressors on the \naffected system to immediately stop. Dedicated \npressure-sensing devices located immediately \nadjacent to crossover valves shall be permitted as a \nmeans for determining operation of a valve. To \nensure that the automatic crossover valve system \nprovides \na \nredundant \nmeans \nof \nstopping \ncompressors in an overpressure condition, high-\npressure \ncutout \nsensors \nassociated \nwith \ncompressors shall not be used as a basis for \ndetermining operation of a crossover valve. \n❖ \nThis section is intended to ensure the \nautomatic crossover system has a fully \nredundant means of stopping compressors. \nCompressors are ordinarily provided with \nautomatic high-pressure cutout controls, but \nthis section requires that these controls not be \nused to satisfy the requirement. An additional \nset of controls can be required to serve as a \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n364 \n \n608.11.1 \nAutomatic \ncrossover \nvalves. \nEach high and intermediate-pressure zone in a \nrefrigeration system shall be provided with a single \nautomatic valve providing a crossover connection \nto a lower pressure zone. Automatic crossover \nvalves shall comply with Sections 608.11.1.1 \nthrough 608.11.1.3.",
      "commentary": "The requirement for a single crossover valve \nbetween systems is based on the traditional \nindustry practice of providing a single manual \ncrossover valve in the emergency control box. \nIn the unlikely event that a fire causes an \noverpressure condition, allowing system zones \nto automatically interconnect creates a much \nlarger heat sink to limit pressure buildup while \nsafely containing refrigerant. If the exposure \nfire continues to grow, emergency relief vents \ncan protect the refrigeration system and \nautomatic reseating valves can automatically \nlimit the release of refrigerant to the amount \nnecessary to maintain the system within design \nlimits. In contrast, most emergency responders \nwould not possess the expertise to properly \ncycle a manual valve in an emergency control \nbox to limit the release of refrigerant to the \nminimum amount necessary for safety. \n608.11.1.1 \nOverpressure limit set point. \nAutomatic crossover valves shall be arranged to \nautomatically relieve excess system pressure to a \nlower pressure zone if the pressure in a high or \nintermediate-pressure zone rises to within 90 \npercent of the set point for emergency pressure \nrelief devices.\n\n❖ This section provides a safety buffer between \nactivation of the emergency pressure control \nsystem (EPCS) and operation of a relief valve. \nBecause of variances in operational tolerances \namong relief valves and because some relief \nvalves may begin to seep at 90 percent of their \nrated operating pressure, it is appropriate to \nhave the EPCS shut down a system if system \npressure rises to 90 percent of the relief valve \nset pressure. This further reduces the potential \nfor any release from a system that has \nmalfunctioned and overpressurized. \n608.11.1.2 \nManual \noperation. \nWhere \nrequired by the Fire official, automatic crossover \nvalves shall be capable of manual operation.\n\n❖ This section authorizes the Fire official to \nrequire manual control capabilities for the \ncrossover valve. Although this provision is not \nregarded as necessary by the industry, it is \nrecognized that some fire department  will \nprefer to have the manual control capability for \nbackup. \n608.11.1.3 \nSystem \ndesign \npressure. \nRefrigeration system zones that are connected to a \nhigher pressure zone by an automatic crossover \nvalve shall be designed to safely contain the \nmaximum pressure that can be achieved by \ninterconnection of the two zones.\n\n❖ This provision requires lower pressure zones to \nbe capable of handling additional pressure \nadded by a crossover condition without over \npressurizing or operating the emergency relief \nvents on the lower zone. The legacy codes did \nnot address this concern, given the assumption \nthat someone operating a manual bypass valve \nin the emergency control box would be \nknowledgeable \nwith \nregard \nto \nsystem \nlimitations; however, this may or may not be \ntrue. Nevertheless, the legacy codes never \nrequired the low pressure side of the system to \nhandle the high-side pressure, and as a result, \nsome systems with emergency control boxes \npresent the potential for an emergency \nresponder to over pressurize a system zone by \nfully opening a manual crossover valve too \nquickly. The resulting overpressure condition \ncould cause operation of a relief vent or even a \nfailure in the piping system. \n608.11.2 \n Automatic emergency stop. An \nautomatic emergency stop feature shall be provided \nin \naccordance \nwith \nSections \n608.11.2.1and \n608.11.2.2.\n\n❖ This \nestablishes \napplicability \nof \nthe \nrequirements for the additional safety feature of \nan emergency stop feature in refrigeration \nsystems. \n608.11.2.1 \nOperation \nof \nan \nautomatic \ncrossover valve. Operation of an automatic \ncrossover valve shall cause all compressors on the \naffected system to immediately stop. Dedicated \npressure-sensing devices located immediately \nadjacent to crossover valves shall be permitted as a \nmeans for determining operation of a valve. To \nensure that the automatic crossover valve system \nprovides \na \nredundant \nmeans \nof \nstopping \ncompressors in an overpressure condition, high-\npressure \ncutout \nsensors \nassociated \nwith \ncompressors shall not be used as a basis for \ndetermining operation of a crossover valve.\n\n❖ This section is intended to ensure the \nautomatic crossover system has a fully \nredundant means of stopping compressors. \nCompressors are ordinarily provided with \nautomatic high-pressure cutout controls, but \nthis section requires that these controls not be \nused to satisfy the requirement. An additional \nset of controls can be required to serve as a \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 195,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n365 \n \nbackup means of preventing a severe \noverpressure condition that could cause \noperation of an emergency relief vent. \n608.11.2.2 \nOverpressure in low-pressure \nzone. The lowest pressure zone in a refrigeration \nsystem shall be provided with a dedicated means of \ndetermining a rise in system pressure to within 90 \npercent of the set point for emergency pressure \nrelief devices. Activation of the overpressure \nsensing device shall cause all compressors on the \naffected system to immediately stop. \n❖ \nThe lowest pressure zone of a system cannot \nbe arranged to bleed pressure to another \nsystem zone since crossing the lowest \npressure zone to a higher pressure zone would \nmost likely result in reverse flow. However, by \nproviding a redundant emergency stop control, \nwhich would disengage the compressor, an \noverpressure condition should be automatically \nmitigated. Note that compressors will only cut \nout if an overpressure condition occurs. If the \nemergency condition involves a leak on the low \nside, compressors will continue to operate, \nwhich is beneficial in pumping down the low \nside for this type of event. \n608.12 Storage, use and handling. Flammable \nand combustible materials shall not be stored in \nmachinery rooms for refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant. \nStorage, use or handling of extra refrigerant or \nrefrigerant oils shall be as required by Chapters 50, \n53, 55 and 57. \nException: This provision shall not apply to spare \nparts, tools and incidental materials necessary for \nthe safe and proper operation and maintenance of \nthe system. \n❖ \nStorage of materials could introduce additional \nhazards in rooms already considered to be \nhazardous because of large quantities of \nrefrigerants in \nthe system \ncircuits and \nmachines. \n608.13 Discharge and termination of pressure \nrelief and purge systems. Pressure relief devices, \nfusible plugs and purge systems discharging to the \natmosphere from refrigeration systems containing \nflammable, toxic or highly toxic refrigerants or \nammonia shall comply with Sections 608.13.2 \nthrough 608.13.4. \n❖ \nDischarge systems are intended to treat, \nincinerate or absorb flammable or toxic \nrefrigerants that would otherwise be released \nunaltered into the atmosphere. Release would \nresult from the operation of pressure relief \ndevices or intentional dumping of refrigerant in \nan emergency. Specific requirements are found \nin the subsections for each type of refrigeration \nsystem. \n608.13.1 \nFusible \nplugs \nand \nrupture \nmembers. Discharge piping and devices connected \nto the discharge side of a fusible plug or rupture \nmember shall have provisions to prevent plugging \nthe pipe in the event the fusible plug or rupture \nmember functions. \n❖ \nThis section is intended to ensure that, through \nthe use of discharge piping and devices, the \nemergency pressure relief system will not \nbecome obstructed in the event that a fusible \nplug or rupture member operates and causes \ndebris to be ejected into the relief system. \n608.13.2 \nFlammable refrigerants. Systems \ncontaining more than 3 kg of flammable \nrefrigerants having a density equal to or greater than \nthe density of air shall discharge vapor to the \natmosphere only through an approved treatment \nsystem in accordance with Section 608.13.5or a \nflaring system in accordance with Section \n608.13.6. Systems containing more than 3 kg of \nflammable refrigerants having a density less than \nthe density of air shall be permitted to discharge \nvapor to the atmosphere provided that the point of \ndischarge is located outside of the structure at not \nless than 4500 mm above the adjoining grade level \nand not less than 6000 mm from any window, \nventilation opening or exit. \n❖ \nWhere they have a density greater than air (i.e., \nare heavier than air) and pose the hazard of \ncollecting in low points, which could bring them \ninto contact with ignition sources, flammable \nrefrigerants (A2, B2, A3, B3) must be \nincinerated in a flaring system (see Section \n6004.2.2.7.1). The second sentence of the \nprovision is derived from ANSI/ASHRAE 15 \nand recognizes the reduced hazard of lighter-\nthan-air flammable refrigerants by allowing \nthem to discharge to the atmosphere without \nincineration or treatment since they would \neither dissipate into the air or flare at the point \nof discharge. Because of their flammability \nhazard, however, the point of discharge must \nbe located out of reach from grade and well \naway from building openings. Note that these \nprovisions apply only to systems that contain \nmore than 3 kg of refrigerant because systems \ncontaining smaller quantities are considered \n“small systems” and their relative hazard is \nconsidered insignificant. \n608.13.3 \nToxic \nand \nhighly \ntoxic \nrefrigerants. Systems containing more than 3 kg of \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n365 \n \nbackup means of preventing a severe \noverpressure condition that could cause \noperation of an emergency relief vent. \n608.11.2.2 \nOverpressure in low-pressure \nzone. The lowest pressure zone in a refrigeration \nsystem shall be provided with a dedicated means of \ndetermining a rise in system pressure to within 90 \npercent of the set point for emergency pressure \nrelief devices. Activation of the overpressure \nsensing device shall cause all compressors on the \naffected system to immediately stop.",
      "commentary": "The lowest pressure zone of a system cannot \nbe arranged to bleed pressure to another \nsystem zone since crossing the lowest \npressure zone to a higher pressure zone would \nmost likely result in reverse flow. However, by \nproviding a redundant emergency stop control, \nwhich would disengage the compressor, an \noverpressure condition should be automatically \nmitigated. Note that compressors will only cut \nout if an overpressure condition occurs. If the \nemergency condition involves a leak on the low \nside, compressors will continue to operate, \nwhich is beneficial in pumping down the low \nside for this type of event. \n608.12 Storage, use and handling. Flammable \nand combustible materials shall not be stored in \nmachinery rooms for refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant. \nStorage, use or handling of extra refrigerant or \nrefrigerant oils shall be as required by Chapters 50, \n53, 55 and 57. \nException: This provision shall not apply to spare \nparts, tools and incidental materials necessary for \nthe safe and proper operation and maintenance of \nthe system.\n\n❖ Storage of materials could introduce additional \nhazards in rooms already considered to be \nhazardous because of large quantities of \nrefrigerants in \nthe system \ncircuits and \nmachines. \n608.13 Discharge and termination of pressure \nrelief and purge systems. Pressure relief devices, \nfusible plugs and purge systems discharging to the \natmosphere from refrigeration systems containing \nflammable, toxic or highly toxic refrigerants or \nammonia shall comply with Sections 608.13.2 \nthrough 608.13.4.\n\n❖ Discharge systems are intended to treat, \nincinerate or absorb flammable or toxic \nrefrigerants that would otherwise be released \nunaltered into the atmosphere. Release would \nresult from the operation of pressure relief \ndevices or intentional dumping of refrigerant in \nan emergency. Specific requirements are found \nin the subsections for each type of refrigeration \nsystem. \n608.13.1 \nFusible \nplugs \nand \nrupture \nmembers. Discharge piping and devices connected \nto the discharge side of a fusible plug or rupture \nmember shall have provisions to prevent plugging \nthe pipe in the event the fusible plug or rupture \nmember functions.\n\n❖ This section is intended to ensure that, through \nthe use of discharge piping and devices, the \nemergency pressure relief system will not \nbecome obstructed in the event that a fusible \nplug or rupture member operates and causes \ndebris to be ejected into the relief system. \n608.13.2 \nFlammable refrigerants. Systems \ncontaining more than 3 kg of flammable \nrefrigerants having a density equal to or greater than \nthe density of air shall discharge vapor to the \natmosphere only through an approved treatment \nsystem in accordance with Section 608.13.5or a \nflaring system in accordance with Section \n608.13.6. Systems containing more than 3 kg of \nflammable refrigerants having a density less than \nthe density of air shall be permitted to discharge \nvapor to the atmosphere provided that the point of \ndischarge is located outside of the structure at not \nless than 4500 mm above the adjoining grade level \nand not less than 6000 mm from any window, \nventilation opening or exit.\n\n❖ Where they have a density greater than air (i.e., \nare heavier than air) and pose the hazard of \ncollecting in low points, which could bring them \ninto contact with ignition sources, flammable \nrefrigerants (A2, B2, A3, B3) must be \nincinerated in a flaring system (see Section \n6004.2.2.7.1). The second sentence of the \nprovision is derived from ANSI/ASHRAE 15 \nand recognizes the reduced hazard of lighter-\nthan-air flammable refrigerants by allowing \nthem to discharge to the atmosphere without \nincineration or treatment since they would \neither dissipate into the air or flare at the point \nof discharge. Because of their flammability \nhazard, however, the point of discharge must \nbe located out of reach from grade and well \naway from building openings. Note that these \nprovisions apply only to systems that contain \nmore than 3 kg of refrigerant because systems \ncontaining smaller quantities are considered \n“small systems” and their relative hazard is \nconsidered insignificant. \n608.13.3 \nToxic \nand \nhighly \ntoxic \nrefrigerants. Systems containing more than 3 kg of \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 196,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n366 \n \ntoxic or highly toxic refrigerants shall discharge \nvapor to the atmosphere only through an approved \ntreatment system in accordance with Section \n608.13.5or a flaring system in accordance with \nSection 608.13.6. \n❖ \nToxic refrigerants, like flammable refrigerants, \nmust be treated to reduce their toxicity or be \nmanaged through a treatment system or \ndestroyed \nby \nincineration \n(see \nSection \n6004.2.2.7.1). \n608.13.4 \nAmmonia refrigerant. Systems \ncontaining more than 3 kg of ammonia refrigerant \nshall discharge vapor to the atmosphere in \naccordance with one of the following methods: \n1. Directly to atmosphere where the Fire \nofficial determines, on review of an analysis \nprepared in accordance with Section 104.8.2, \nthat a health hazard would not result from \natmospheric discharge of ammonia. \n2. Through an approved treatment system in \naccordance with Section 608.13.5. \n3. Through a flaring system in accordance with \nSection 608.13.6. \n4. Through an approved ammonia diffusion \nsystem in accordance with Section 608.13.7. \n5. By other approved means. \nException: Ammonia/water absorption systems \ncontaining less than 10 kg of ammonia and for \nwhich the ammonia circuit is located entirely \noutdoors. \n❖ \nThis section is more restrictive than ASHRAE \n15 in that it requires the discharge to be treated \nin one of the listed methods. Item 1 recognizes \nthat there are some cases, such as at remote \nfacilities, where atmospheric discharge of \nammonia would pose no danger to people or \nproperty. Further, it provides a basis in the \ncode for permitting relief lines on ammonia \nrefrigeration systems to discharge to the \natmosphere when an appropriate analysis, \naccepted by the Fire official, has shown that \nsuch discharge can be accomplished safely. In \nsuch cases, a flaring or water diffusion system \nwould serve no beneficial purpose, since \nammonia is naturally biodegradable. Items 2 \nthrough 4 allow the use of one of three \nmethods, including treatment systems, flaring \nsystem or an ammonia diffusion system. \n \nItem 5 recognizes that engineered designs can \nbe used to activate an alarm and automatically \nstop the leak rather than relying on manual \nmeans to stop the leak and a water tank to treat \nwhatever release may occur before manual \nintervention can be accomplished. \n \nThe exception recognizes the reduced hazard \nin smaller systems where the ammonia circuit \nis completely outdoors. \n608.13.5 \nTreatment systems. Treatment \nsystems shall be designed to reduce the allowable \ndischarge concentration of the refrigerant gas to not \nmore than 50 percent of the IDLH at the point of \nexhaust. Treatment systems shall be in accordance \nwith Chapter 60. \n❖ \nSee the commentary to Section 6004.2.2.7. \n“Immediately Dangerous to Life and Health \n(IDLH)” is defined in Section 202. \n608.13.6 \nFlaring systems. Flaring systems \nfor incineration of flammable refrigerants shall be \ndesigned to incinerate the entire discharge. The \nproducts of refrigerant incineration shall not pose \nhealth or environmental hazards. Incineration shall \nbe automatic upon initiation of discharge, shall be \ndesigned to prevent blowback and shall not expose \nstructures or materials to threat of fire. Standby fuel, \nsuch as LP-gas, and standby power shall have the \ncapacity to operate for one and one-half the required \ntime for complete incineration of refrigerant in the \nsystem. Standby electrical power, where required to \ncomplete the incineration process, shall be in \naccordance with Section 1203. \n❖ \nDestruction of refrigerant by incineration is \nsupposed to render the discharge harmless, so \nobviously the flames and the combustion \nbyproducts do not pose a hazard themselves. \nBecause most refrigerants would not support \ncombustion unaided, a fuel source is necessary \nto sustain incineration. \n608.13.7 \nAmmonia \ndiffusion \nsystems. \nAmmonia diffusion systems shall include a tank \ncontaining 8.3 L of water for each 1 kg of ammonia \nthat will be released in 1 hour from the largest relief \ndevice connected to the discharge pipe. The water \nshall be prevented from freezing. The discharge \npipe from the pressure relief device shall distribute \nammonia in the bottom of the tank, but not lower \nthan 10 m below the maximum liquid level. The \ntank shall contain the volume of water and ammonia \nwithout overflowing. \n❖ \nAmmonia is readily absorbed by water; \ntherefore, an ammonia discharge into a water \ntank would be chemically held in the tank. The \nwater tank may have to be heated to prevent it \nfrom freezing, which would block the discharge \npipe and make the water useless for absorbing \nammonia. The deeper the discharge pipe \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n366 \n \ntoxic or highly toxic refrigerants shall discharge \nvapor to the atmosphere only through an approved \ntreatment system in accordance with Section \n608.13.5or a flaring system in accordance with \nSection 608.13.6.",
      "commentary": "Toxic refrigerants, like flammable refrigerants, \nmust be treated to reduce their toxicity or be \nmanaged through a treatment system or \ndestroyed \nby \nincineration \n(see \nSection \n6004.2.2.7.1). \n608.13.4 \nAmmonia refrigerant. Systems \ncontaining more than 3 kg of ammonia refrigerant \nshall discharge vapor to the atmosphere in \naccordance with one of the following methods: \n1. Directly to atmosphere where the Fire \nofficial determines, on review of an analysis \nprepared in accordance with Section 104.8.2, \nthat a health hazard would not result from \natmospheric discharge of ammonia. \n2. Through an approved treatment system in \naccordance with Section 608.13.5. \n3. Through a flaring system in accordance with \nSection 608.13.6. \n4. Through an approved ammonia diffusion \nsystem in accordance with Section 608.13.7. \n5. By other approved means. \nException: Ammonia/water absorption systems \ncontaining less than 10 kg of ammonia and for \nwhich the ammonia circuit is located entirely \noutdoors.\n\n❖ This section is more restrictive than ASHRAE \n15 in that it requires the discharge to be treated \nin one of the listed methods. Item 1 recognizes \nthat there are some cases, such as at remote \nfacilities, where atmospheric discharge of \nammonia would pose no danger to people or \nproperty. Further, it provides a basis in the \ncode for permitting relief lines on ammonia \nrefrigeration systems to discharge to the \natmosphere when an appropriate analysis, \naccepted by the Fire official, has shown that \nsuch discharge can be accomplished safely. In \nsuch cases, a flaring or water diffusion system \nwould serve no beneficial purpose, since \nammonia is naturally biodegradable. Items 2 \nthrough 4 allow the use of one of three \nmethods, including treatment systems, flaring \nsystem or an ammonia diffusion system. \n \nItem 5 recognizes that engineered designs can \nbe used to activate an alarm and automatically \nstop the leak rather than relying on manual \nmeans to stop the leak and a water tank to treat \nwhatever release may occur before manual \nintervention can be accomplished. \n \nThe exception recognizes the reduced hazard \nin smaller systems where the ammonia circuit \nis completely outdoors. \n608.13.5 \nTreatment systems. Treatment \nsystems shall be designed to reduce the allowable \ndischarge concentration of the refrigerant gas to not \nmore than 50 percent of the IDLH at the point of \nexhaust. Treatment systems shall be in accordance \nwith Chapter 60.\n\n❖ See the commentary to Section 6004.2.2.7. \n“Immediately Dangerous to Life and Health \n(IDLH)” is defined in Section 202. \n608.13.6 \nFlaring systems. Flaring systems \nfor incineration of flammable refrigerants shall be \ndesigned to incinerate the entire discharge. The \nproducts of refrigerant incineration shall not pose \nhealth or environmental hazards. Incineration shall \nbe automatic upon initiation of discharge, shall be \ndesigned to prevent blowback and shall not expose \nstructures or materials to threat of fire. Standby fuel, \nsuch as LP-gas, and standby power shall have the \ncapacity to operate for one and one-half the required \ntime for complete incineration of refrigerant in the \nsystem. Standby electrical power, where required to \ncomplete the incineration process, shall be in \naccordance with Section 1203.\n\n❖ Destruction of refrigerant by incineration is \nsupposed to render the discharge harmless, so \nobviously the flames and the combustion \nbyproducts do not pose a hazard themselves. \nBecause most refrigerants would not support \ncombustion unaided, a fuel source is necessary \nto sustain incineration. \n608.13.7 \nAmmonia \ndiffusion \nsystems. \nAmmonia diffusion systems shall include a tank \ncontaining 8.3 L of water for each 1 kg of ammonia \nthat will be released in 1 hour from the largest relief \ndevice connected to the discharge pipe. The water \nshall be prevented from freezing. The discharge \npipe from the pressure relief device shall distribute \nammonia in the bottom of the tank, but not lower \nthan 10 m below the maximum liquid level. The \ntank shall contain the volume of water and ammonia \nwithout overflowing.\n\n❖ Ammonia is readily absorbed by water; \ntherefore, an ammonia discharge into a water \ntank would be chemically held in the tank. The \nwater tank may have to be heated to prevent it \nfrom freezing, which would block the discharge \npipe and make the water useless for absorbing \nammonia. The deeper the discharge pipe \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 197,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n367 \n \nextends below the water surface, the greater \nthe pressure the discharge would have to \novercome to escape from the pipe. A 10 m \ndepth of water would exert a pressure \napproximately equal to sea level atmospheric \npressure [101 kPa]. \n608.14 Mechanical ventilation exhaust. Exhaust \nfrom mechanical ventilation systems serving \nrefrigeration \nmachinery \nrooms \ncontaining \nflammable, toxic or highly toxic refrigerants, other \nthan ammonia, capable of exceeding 25 percent of \nthe LFL or 50 percent of the IDLH shall be \nequipped with approved treatment systems to \nreduce the discharge concentrations to those values \nor lower. \nException: \nRefrigeration \nsystems \ncontaining \nGroup A2L complying with Section 608.18. \n❖ \nIn previous editions of the code, this section \nrequired \nthe \ndischarge \nof \nmechanical \nventilation \nsystems \nserving \nrefrigeration \nmachinery rooms utilizing anhydrous ammonia \nto be directed to a treatment system to reduce \nthe toxicity to 50 percent of its IDLH value, the \nsame as the more hazardous refrigerants. This \nsection now permits the mechanical ventilation \nsystem to exhaust directly to the atmosphere \nwhen anhydrous ammonia is the refrigerant. \nAnhydrous ammonia is classified by SBC 501 \nTable \n1103.1 \nas \na \ncorrosive \nliquefied \ncompressed gas. It is not a toxic or highly toxic \ngas, as defined in Section 202of the code, nor \ndoes it meet the definition of a flammable gas. \nIt has a vapor density of 0.597, making it lighter \nthan air, and is extremely hygroscopic (a Latin \nword literally meaning “water seeking”), thus it \naggressively \nabsorbs \nwater. \nAnhydrous \nammonia’s water-absorbing abilities can be of \nbenefit to fire fighters, who can use hose or \nmaster streams to control anhydrous ammonia \nif it is leaking. \n \nExclusion of anhydrous ammonia from the \nrequirement of this section also provides \ncorrelation with Section 1105.8 of SBC 501, \nwhich addresses pressure relief systems for \nrefrigeration systems. SBC 501 requires \npressure relief devices be terminated in \naccordance with the requirements of American \nSociety of Refrigeration and Air Conditioning \nEngineers (ASHRAE) Standard 15, Safety \nStandard for Refrigeration Systems. ASHRAE \n15 requires pressure relief devices serving \nammonia \nrefrigeration \nequipment \nto \nbe \nterminated outside of buildings and permits \nthese devices to discharge to the atmosphere.  \n \nThe exception to this section recognizes the \nreduced risk of the lower flammability rating of \nA2L refrigerants when they comply with \nSection 608.18. Essentially, Section 608.18 \nprovides detection and ventilation, which \nremoves the need to provide a treatment \nsystem as the flammability concentration is \nmuch lower. \n608.15 Notification of refrigerant discharges. \nThe Fire official shall be notified immediately \nwhen a discharge becomes reportable under \nnational regulations in accordance with Section \n5003.3.1. \n❖ \nEmergency personnel must be informed of a \ndischarge \nso \nthat \nthey \ncan \nrespond \nappropriately. \nThe \nrefrigerant \ndischarge \nnotification requirements of this section parallel \nthose required for all hazardous materials in \nSection 5003.3.1. There is no reason for \ndifferent requirements for refrigerants than for \nother hazardous materials. \n608.16 Records. A record of refrigerant quantities \nbrought into and removed from the premises shall \nbe maintained. \n❖ \nEmergency personnel must be able to maintain \naccurate assessments of the dangers they may \nface and the hazards the public may face in \nand around buildings housing refrigeration \nsystems. \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n107.3 \nprovides \nstandardized record-keeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n608.17 Electrical equipment. Where refrigerants \nof Groups A2, A3, B2 and B3, as defined in SBC \n501, are used, refrigeration machinery rooms shall \nconform to the Class I, Division 2 hazardous \nlocation classification requirements of SBC 401. \nExceptions:  \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n367 \n \nextends below the water surface, the greater \nthe pressure the discharge would have to \novercome to escape from the pipe. A 10 m \ndepth of water would exert a pressure \napproximately equal to sea level atmospheric \npressure [101 kPa]. \n608.14 Mechanical ventilation exhaust. Exhaust \nfrom mechanical ventilation systems serving \nrefrigeration \nmachinery \nrooms \ncontaining \nflammable, toxic or highly toxic refrigerants, other \nthan ammonia, capable of exceeding 25 percent of \nthe LFL or 50 percent of the IDLH shall be \nequipped with approved treatment systems to \nreduce the discharge concentrations to those values \nor lower. \nException: \nRefrigeration \nsystems \ncontaining \nGroup A2L complying with Section 608.18.",
      "commentary": "In previous editions of the code, this section \nrequired \nthe \ndischarge \nof \nmechanical \nventilation \nsystems \nserving \nrefrigeration \nmachinery rooms utilizing anhydrous ammonia \nto be directed to a treatment system to reduce \nthe toxicity to 50 percent of its IDLH value, the \nsame as the more hazardous refrigerants. This \nsection now permits the mechanical ventilation \nsystem to exhaust directly to the atmosphere \nwhen anhydrous ammonia is the refrigerant. \nAnhydrous ammonia is classified by SBC 501 \nTable \n1103.1 \nas \na \ncorrosive \nliquefied \ncompressed gas. It is not a toxic or highly toxic \ngas, as defined in Section 202of the code, nor \ndoes it meet the definition of a flammable gas. \nIt has a vapor density of 0.597, making it lighter \nthan air, and is extremely hygroscopic (a Latin \nword literally meaning “water seeking”), thus it \naggressively \nabsorbs \nwater. \nAnhydrous \nammonia’s water-absorbing abilities can be of \nbenefit to fire fighters, who can use hose or \nmaster streams to control anhydrous ammonia \nif it is leaking. \n \nExclusion of anhydrous ammonia from the \nrequirement of this section also provides \ncorrelation with Section 1105.8 of SBC 501, \nwhich addresses pressure relief systems for \nrefrigeration systems. SBC 501 requires \npressure relief devices be terminated in \naccordance with the requirements of American \nSociety of Refrigeration and Air Conditioning \nEngineers (ASHRAE) Standard 15, Safety \nStandard for Refrigeration Systems. ASHRAE \n15 requires pressure relief devices serving \nammonia \nrefrigeration \nequipment \nto \nbe \nterminated outside of buildings and permits \nthese devices to discharge to the atmosphere.  \n \nThe exception to this section recognizes the \nreduced risk of the lower flammability rating of \nA2L refrigerants when they comply with \nSection 608.18. Essentially, Section 608.18 \nprovides detection and ventilation, which \nremoves the need to provide a treatment \nsystem as the flammability concentration is \nmuch lower. \n608.15 Notification of refrigerant discharges. \nThe Fire official shall be notified immediately \nwhen a discharge becomes reportable under \nnational regulations in accordance with Section \n5003.3.1.\n\n❖ Emergency personnel must be informed of a \ndischarge \nso \nthat \nthey \ncan \nrespond \nappropriately. \nThe \nrefrigerant \ndischarge \nnotification requirements of this section parallel \nthose required for all hazardous materials in \nSection 5003.3.1. There is no reason for \ndifferent requirements for refrigerants than for \nother hazardous materials. \n608.16 Records. A record of refrigerant quantities \nbrought into and removed from the premises shall \nbe maintained.\n\n❖ Emergency personnel must be able to maintain \naccurate assessments of the dangers they may \nface and the hazards the public may face in \nand around buildings housing refrigeration \nsystems. \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n107.3 \nprovides \nstandardized record-keeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n608.17 Electrical equipment. Where refrigerants \nof Groups A2, A3, B2 and B3, as defined in SBC \n501, are used, refrigeration machinery rooms shall \nconform to the Class I, Division 2 hazardous \nlocation classification requirements of SBC 401. \nExceptions:  \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 198,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n368 \n \n1. Ammonia \nmachinery \nrooms \nthat \nare \nprovided with ventilation in accordance with \nSection 1101.1.2, Exception 1 of SBC 501. \n2. Machinery rooms for systems containing \nGroup A2L refrigerants that are provided \nwith ventilation in accordance with Section \n608.18. \n❖ \nThis section mirrors the text of Section 1106.4 \nof SBC 501 and is included in the code \nbecause, in some jurisdictions, the Fire official \nis designated to inspect classified electrical \nequipment. A reference to classified electrical \nrequirements here is consistent with the \napproach taken in Chapters 50 and 57 for other \nhazardous materials and flammable liquids, \nand it provides the Fire official with the \nprovisions that are to be enforced. \n \nException 1 is consistent with the requirements \nof SBC 401 and is included here to avoid \npossible confusion regarding the need for \nclassified electrical equipment in ammonia \nmachinery rooms. Because ammonia can \ncombust \nwithin \na \nlimited \nrange \nof \nconcentrations in the air, the Fire official might \nbe led to believe that classified electrical \nequipment should be provided in ammonia \nstorage and use areas; however, where such \nareas are ventilated to maintain ammonia \nvapor in a concentration that is outside of the \nflammable range, there is no need for classified \nelectrical equipment. \n \nException 2 recognizes the lower hazard \nassociated with A2L refrigerants and does not \nrequire \nelectrical \nclassification \nwhere \nventilation in accordance with 608.18.2 is \nprovided. Note that the hazards associated \nwith A2L are similar to that of ammonia. The \nventilation rates in Table 608.18.2 are founded \nin published research. \n608.18 Special requirements for Group A2L \nrefrigerant machinery rooms. Machinery rooms \nwith systems containing Group A2L refrigerants \nthat do not comply with the Class I, Division 2, \nhazardous location electrical requirements of SBC \n401, as permitted by Section 608.17, Exception 2, \nshall comply with Sections 608.18.1 through \n608.18.2. \n❖ \nThis section addresses a class of refrigerants \nwith very low flammability characteristics in \nrefrigerant machinery rooms. Exception 2 of \nSection 608.17 allows A2L refrigerants in \nrefrigeration machinery rooms to comply with \nthe current code requirements for Group 1, \nDivision 2 Electrical systems, or the installation \nof detection and ventilation systems to mitigate \nthe hazard. This is similar to the mitigation \nscheme for many other hazardous operations, \nincluding repair garages (Section 2311.4.3), \nhazardous materials (dozens of examples), \ncompressed gases, corrosives, etc. This is a \ncommon and accepted mitigation scheme \nwithin SBC 801 and other codes. \n \nGovernmental agencies have begun limiting \nthe use of refrigerants that have high global \nwarming potential (GWP) properties. Industry \nhas responded by developing a number of \nreplacement \nrefrigerants. \nOne \nof \nthe \ncharacteristics of most of these products is that \nthey \nare \nminimally \nflammable. \nProven \nprotection schemes are available to mitigate \nthe reduced risk posed by these products. \n \nThe codes (SBC 501, SBC 801, ASHRAE) \nhave historically classified the flammability of \nrefrigerants as Group 1 (nonflammable), Group \n2 (moderately flammable), and Group 3 (highly \nflammable). Because the newly developed \nenvironmentally preferred refrigerants present \na significantly lower hazard than Class 2 \nrefrigerants, \na \nnew \nclassification \nwas \nestablished for them. The new flammability \nclassification is 2L. In addition to flammability, \nthe codes classify refrigerants as either \nnontoxic (A) or toxic (B), The new refrigerants \nare primarily classified as A2L—nontoxic, \nmildly flammable. SBC 501 Table 1103.1 \nrecognizes 2L refrigerants as a subclass of \nGroup 2. \n \nThe 2L refrigerants have a burning velocity of \nless than 10 cm/sec. The energy required for \nignition is very high, and the pressure rise is \nmuch less than refrigerants with a higher \nflammability, resulting in a far safer product \nthan current Group 2 refrigerants. Historically, \nammonia was the only widely used refrigerant \nwith these burning characteristics. SBC 801 \nand other codes recognize this and have made \na number of exceptions for ammonia. These \nexceptions are based on the fact that its \nburning characteristics reduce the risk of \nignition, and the risk of damage should ignition \noccur is greatly reduced. These risks are \nfurther reduced by code requirements for \ndetection and ventilation. The fire history for \nammonia is excellent where these mitigation \nmeasures have been in place. The mitigation \nmeasures are working to minimize the fire risks \nassociated with the product. \n \nThis \nsection \nprovides \nsimilar \nmitigation \nmeasures for products with similar burning \ncharacteristics. The ventilation rates are based \non research that clearly shows that the rates \nwill maintain a safe environment in more than \n90 percent of the leaks. This level of protection \nis more than adequate. Utilizing the same \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n368 \n \n1. Ammonia \nmachinery \nrooms \nthat \nare \nprovided with ventilation in accordance with \nSection 1101.1.2, Exception 1 of SBC 501. \n2. Machinery rooms for systems containing \nGroup A2L refrigerants that are provided \nwith ventilation in accordance with Section \n608.18.",
      "commentary": "This section mirrors the text of Section 1106.4 \nof SBC 501 and is included in the code \nbecause, in some jurisdictions, the Fire official \nis designated to inspect classified electrical \nequipment. A reference to classified electrical \nrequirements here is consistent with the \napproach taken in Chapters 50 and 57 for other \nhazardous materials and flammable liquids, \nand it provides the Fire official with the \nprovisions that are to be enforced. \n \nException 1 is consistent with the requirements \nof SBC 401 and is included here to avoid \npossible confusion regarding the need for \nclassified electrical equipment in ammonia \nmachinery rooms. Because ammonia can \ncombust \nwithin \na \nlimited \nrange \nof \nconcentrations in the air, the Fire official might \nbe led to believe that classified electrical \nequipment should be provided in ammonia \nstorage and use areas; however, where such \nareas are ventilated to maintain ammonia \nvapor in a concentration that is outside of the \nflammable range, there is no need for classified \nelectrical equipment. \n \nException 2 recognizes the lower hazard \nassociated with A2L refrigerants and does not \nrequire \nelectrical \nclassification \nwhere \nventilation in accordance with 608.18.2 is \nprovided. Note that the hazards associated \nwith A2L are similar to that of ammonia. The \nventilation rates in Table 608.18.2 are founded \nin published research. \n608.18 Special requirements for Group A2L \nrefrigerant machinery rooms. Machinery rooms \nwith systems containing Group A2L refrigerants \nthat do not comply with the Class I, Division 2, \nhazardous location electrical requirements of SBC \n401, as permitted by Section 608.17, Exception 2, \nshall comply with Sections 608.18.1 through \n608.18.2.\n\n❖ This section addresses a class of refrigerants \nwith very low flammability characteristics in \nrefrigerant machinery rooms. Exception 2 of \nSection 608.17 allows A2L refrigerants in \nrefrigeration machinery rooms to comply with \nthe current code requirements for Group 1, \nDivision 2 Electrical systems, or the installation \nof detection and ventilation systems to mitigate \nthe hazard. This is similar to the mitigation \nscheme for many other hazardous operations, \nincluding repair garages (Section 2311.4.3), \nhazardous materials (dozens of examples), \ncompressed gases, corrosives, etc. This is a \ncommon and accepted mitigation scheme \nwithin SBC 801 and other codes. \n \nGovernmental agencies have begun limiting \nthe use of refrigerants that have high global \nwarming potential (GWP) properties. Industry \nhas responded by developing a number of \nreplacement \nrefrigerants. \nOne \nof \nthe \ncharacteristics of most of these products is that \nthey \nare \nminimally \nflammable. \nProven \nprotection schemes are available to mitigate \nthe reduced risk posed by these products. \n \nThe codes (SBC 501, SBC 801, ASHRAE) \nhave historically classified the flammability of \nrefrigerants as Group 1 (nonflammable), Group \n2 (moderately flammable), and Group 3 (highly \nflammable). Because the newly developed \nenvironmentally preferred refrigerants present \na significantly lower hazard than Class 2 \nrefrigerants, \na \nnew \nclassification \nwas \nestablished for them. The new flammability \nclassification is 2L. In addition to flammability, \nthe codes classify refrigerants as either \nnontoxic (A) or toxic (B), The new refrigerants \nare primarily classified as A2L—nontoxic, \nmildly flammable. SBC 501 Table 1103.1 \nrecognizes 2L refrigerants as a subclass of \nGroup 2. \n \nThe 2L refrigerants have a burning velocity of \nless than 10 cm/sec. The energy required for \nignition is very high, and the pressure rise is \nmuch less than refrigerants with a higher \nflammability, resulting in a far safer product \nthan current Group 2 refrigerants. Historically, \nammonia was the only widely used refrigerant \nwith these burning characteristics. SBC 801 \nand other codes recognize this and have made \na number of exceptions for ammonia. These \nexceptions are based on the fact that its \nburning characteristics reduce the risk of \nignition, and the risk of damage should ignition \noccur is greatly reduced. These risks are \nfurther reduced by code requirements for \ndetection and ventilation. The fire history for \nammonia is excellent where these mitigation \nmeasures have been in place. The mitigation \nmeasures are working to minimize the fire risks \nassociated with the product. \n \nThis \nsection \nprovides \nsimilar \nmitigation \nmeasures for products with similar burning \ncharacteristics. The ventilation rates are based \non research that clearly shows that the rates \nwill maintain a safe environment in more than \n90 percent of the leaks. This level of protection \nis more than adequate. Utilizing the same \n-",
      "chapter_id": "ch6",
      "section_id": "sec608"
    },
    {
      "page": 199,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n369 \n \nprotection scheme for other 2L refrigerants \nprovides the same level of safety as that for \nammonia and adheres to the philosophy of \nmaintaining a level playing field for industry. \n \nThe provisions of Section 608.18 focus on \nrequirements for machinery rooms that contain \nsystems with A2L refrigerants. This section \nsimply states that the provisions of Sections \n608.18.1 through 608.18.3 apply where A2L \nrefrigerants \nare \nused. \nThe \nexception \nrecognizes that these provisions are not \nrequired if the room is classified as a Class 1, \nDivision 2 hazardous location. If so, no \nadditional detection or ventilation would be \nrequired. \n608.18.1 \nVentilation system activation. \nVentilation shall be activated by the refrigerant \ndetection \nsystem \nin \nthe \nmachinery \nroom. \nRefrigerant detection shall be in accordance with \nSection 608.9 and all of the following: \n1. The detectors shall activate at or below a \nrefrigerant concentration of 25 percent of the \nLFL. \n2. Upon activation, the detection system shall \nactivate the emergency ventilation system in \nSection 608.18.2. \n3. The detection, signaling and control circuits \nshall be supervised. \n❖ \nThis section specifies the detection criteria for \nmachinery rooms where A2L refrigerants are \nused. First reference to Section 608.9 is \nprovided as the base for how the detection \nshould operate. Item 1 is consistent with \nSection \n608.9.1 \nand \nrequires \ndetector \nactivation at 25 percent of the LFL. Item 2 \nrequires the activation of the ventilation \nsystem. Item 3 requires supervision of all \ncircuits so that any problems with the system \nwill be addressed. \n608.18.2 \nEmergency ventilation system. \nAn emergency ventilation system shall be provided \nat the minimum exhaust rate specified in ASHRAE \n15 or Table 608.18.2. Shut down of the emergency \nventilation system shall be by manual means. \n❖ \nThis section provides the specific ventilation \nrates through compliance with either ASHRAE \n15 or Table \n608.18.2. The ventilation \nshutdown is also addressed and required to be \nmanual. \n \nThese criteria, including the table, are founded \nin research conducted by UTC/Carrier. This is \nwidely accepted as the best research on the \nsubject currently available. The ventilation \nrates in the table are based on the following \nformula: \n \n! ≥ \n#\n$%$ .&   \n \n            Equation 1 \n \n\u0010 = '( \u0013 ) \u0013 * \u0013 \u0005  \n            Equation 2 \n \nWhere variables are defined as: \n \n'( = coefficient of discharge ('(= 1.00) \n \n) =  refrigerant density per Equation 2 (kg/\nm3) \n \n* =\n#\n@  flow conditions, equal to the refrigerant \nacoustic velocity (speed of sound) per \nEquation 2 \n \n\u0005 = assuming 12.7 mm circular opening (A = \n0.0001267 m2) \n \nm = refrigerant leak mass flow rate (kg/s) \n \nABA = g/m3, LFL exists, published value per \nASHRAE Standard 34 \n \nC = Factor to achieve desired safety factor \n(currently 0.5, for a safety factor of 2) \n \n! = m3/s units of measure is permitted \n608.18.3 \nEmergency ventilation system \ndischarge. The point of discharge to the \natmosphere shall be located outside of the structure \nat not less than 4.5 m above the adjoining grade \nlevel and not less than 6 m from any window, \nventilation opening or exit. \n❖ \nThis section addresses where the emergency \nventilation should discharge. Technically, the \ndischarge may contain some flammable \nconcentrations so, as a precaution, the \nprescribed distances from the building and \nopenings are necessary. These distances are \nconsistent with Section 608.13.2 for flammable \nrefrigerants being discharged from treatment \nsystems. \nSECTION 609 HYPERBARIC \nFACILITIES \n609.1 General. Hyperbaric facilities shall be \ninspected, tested and maintained in accordance with \nNFPA 99. \n❖ \nSBC 201 Section 425 requires that hyperbaric \nfacilities, regardless of occupancy, comply with \nNFPA 99 for installation. This section provides \nthe maintenance requirements so that such \nfacilities continue to operate safely. The \nstandard provides detailed responsibilities for \ntesting and inspecting these facilities, such as \nrequirements for an on-site hyperbaric safety \ndirector and for training. \n609.2 Records. Records shall be maintained of all \ntesting and repair conducted on the hyperbaric \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n369 \n \nprotection scheme for other 2L refrigerants \nprovides the same level of safety as that for \nammonia and adheres to the philosophy of \nmaintaining a level playing field for industry. \n \nThe provisions of Section 608.18 focus on \nrequirements for machinery rooms that contain \nsystems with A2L refrigerants. This section \nsimply states that the provisions of Sections \n608.18.1 through 608.18.3 apply where A2L \nrefrigerants \nare \nused. \nThe \nexception \nrecognizes that these provisions are not \nrequired if the room is classified as a Class 1, \nDivision 2 hazardous location. If so, no \nadditional detection or ventilation would be \nrequired. \n608.18.1 \nVentilation system activation. \nVentilation shall be activated by the refrigerant \ndetection \nsystem \nin \nthe \nmachinery \nroom. \nRefrigerant detection shall be in accordance with \nSection 608.9 and all of the following: \n1. The detectors shall activate at or below a \nrefrigerant concentration of 25 percent of the \nLFL. \n2. Upon activation, the detection system shall \nactivate the emergency ventilation system in \nSection 608.18.2. \n3. The detection, signaling and control circuits \nshall be supervised.",
      "commentary": "This section specifies the detection criteria for \nmachinery rooms where A2L refrigerants are \nused. First reference to Section 608.9 is \nprovided as the base for how the detection \nshould operate. Item 1 is consistent with \nSection \n608.9.1 \nand \nrequires \ndetector \nactivation at 25 percent of the LFL. Item 2 \nrequires the activation of the ventilation \nsystem. Item 3 requires supervision of all \ncircuits so that any problems with the system \nwill be addressed. \n608.18.2 \nEmergency ventilation system. \nAn emergency ventilation system shall be provided \nat the minimum exhaust rate specified in ASHRAE \n15 or Table 608.18.2. Shut down of the emergency \nventilation system shall be by manual means.\n\n❖ This section provides the specific ventilation \nrates through compliance with either ASHRAE \n15 or Table \n608.18.2. The ventilation \nshutdown is also addressed and required to be \nmanual. \n \nThese criteria, including the table, are founded \nin research conducted by UTC/Carrier. This is \nwidely accepted as the best research on the \nsubject currently available. The ventilation \nrates in the table are based on the following \nformula: \n \n! ≥ \n#\n$%$ .&   \n \n            Equation 1 \n \n\u0010 = '( \u0013 ) \u0013 * \u0013 \u0005  \n            Equation 2 \n \nWhere variables are defined as: \n \n'( = coefficient of discharge ('(= 1.00) \n \n) =  refrigerant density per Equation 2 (kg/\nm3) \n \n* =\n#\n@  flow conditions, equal to the refrigerant \nacoustic velocity (speed of sound) per \nEquation 2 \n \n\u0005 = assuming 12.7 mm circular opening (A = \n0.0001267 m2) \n \nm = refrigerant leak mass flow rate (kg/s) \n \nABA = g/m3, LFL exists, published value per \nASHRAE Standard 34 \n \nC = Factor to achieve desired safety factor \n(currently 0.5, for a safety factor of 2) \n \n! = m3/s units of measure is permitted \n608.18.3 \nEmergency ventilation system \ndischarge. The point of discharge to the \natmosphere shall be located outside of the structure \nat not less than 4.5 m above the adjoining grade \nlevel and not less than 6 m from any window, \nventilation opening or exit.\n\n❖ This section addresses where the emergency \nventilation should discharge. Technically, the \ndischarge may contain some flammable \nconcentrations so, as a precaution, the \nprescribed distances from the building and \nopenings are necessary. These distances are \nconsistent with Section 608.13.2 for flammable \nrefrigerants being discharged from treatment \nsystems. \nSECTION 609 HYPERBARIC \nFACILITIES \n609.1 General. Hyperbaric facilities shall be \ninspected, tested and maintained in accordance with \nNFPA 99.\n\n❖ SBC 201 Section 425 requires that hyperbaric \nfacilities, regardless of occupancy, comply with \nNFPA 99 for installation. This section provides \nthe maintenance requirements so that such \nfacilities continue to operate safely. The \nstandard provides detailed responsibilities for \ntesting and inspecting these facilities, such as \nrequirements for an on-site hyperbaric safety \ndirector and for training. \n609.2 Records. Records shall be maintained of all \ntesting and repair conducted on the hyperbaric \n-",
      "chapter_id": "ch6",
      "section_id": "sec609"
    },
    {
      "page": 200,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n370 \n \nchamber and associated devices and equipment. \nRecords shall be available to the Fire official. \n❖ \nThis section requires that records be kept to \ndocument compliance with the maintenance \nand testing requirements of NFPA 99 for the \nbenefit of the facility owner and the Fire official. \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections, \nto \ncomprehensively \naddress \nrecordkeeping requirements. Section 107.3 \nprovides \nstandardized \nrecordkeeping \nrequirements for periodic inspection, testing, \nservicing \nand \nother \noperational \nand \nmaintenance requirements of the code and \nmakes it clear that records must be maintained \non the premises or another approved location \nand that copies of records must be provided to \nthe Fire official upon request. Section 109.3 \nalso makes it clear that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records. See the \ncommentaries to Sections 109.2 and 109.3. \nSECTION 610 CLOTHES DRYER \nEXHAUST SYSTEMS \n610.1 General. Clothes dryer exhaust duct \nsystems shall be in accordance with Sections \n610.1.1 and 610.1.2. \n❖ \nThis \nsection \nreferences \nthe \nfollowing \nsubsections for clothes dryer exhaust duct \nsystem requirements. The term “exhaust duct \nsystem” is consistent with the terms used in \nSBC 1201, SBC 501 and SBC 1101/1102. \nThese systems include the termination outlet \nand may include dryer exhaust duct power \nventilators, which are also known as booster \nfans. SBC 1201 and SBC 501 both include a \ndefinition of “Clothes dryer” in Chapter 2. SBC \n1201 definition includes sub-definitions for \nType 1 and Type 2 dryers. \n610.1.1 Installation. Clothes dryer exhaust duct \nsystems shall be installed in accordance with SBC \n501 or SBC 1201, and the manufacturer’s \ninstallation instructions. \n❖ \nSBC 501 Section 504 and SBC 1201 Section \n614 provide specific requirements for clothes \ndryer exhaust systems. SBC 1201 would apply \nonly to dryers that are fuel gas appliances, as \nstated in the scope of SBC 1201 (see SBC \n1201 Section 101.2). In addition to these \nrequirements, the installation is to comply with \nthe manufacturer’s installation instructions. \n610.1.2 Maintenance. The lint trap, mechanical \nand heating components, and the exhaust duct \nsystem of a clothes dryer shall be maintained in \naccordance with the manufacturer’s operating \ninstructions to prevent the accumulation of lint or \ndebris that prevents the exhaust of air and products \nof combustion. \n❖ \nThere are many statistics published each year \nregarding clothes dryer fires, such as CPSC, \nNFPA and USFA. There are approximately \n15,600 structure fires, 400 injuries and 15 \ndeaths reported annually as a result of dryer \nfires. According to the United States Fire \nAdministration, every year clothes dryer fires \naccount for over $100 million in losses. Also, \ndryer fires involving commercial dryers have a \n78 percent higher injury rate than residential \ndryer fires. A majority of dryer fires occur as a \nresult of highly flammable lint getting caught in \nthe dryer’s vent and becoming heated to the \npoint of ignition. While many of the statistics \naddress residential applications, there are also \nsome \nstatistics \nthat \nidentify \nissues \nin \ncommercial applications, too. \n \nMaintaining clothes dryers and clothes dryer \nexhaust duct systems in any occupancy is \ncritical to reducing the fire hazard. SBC 1201, \nSBC 501 and SBC 1101/1102 require \ncommercial and residential clothes dryers to be \nlisted and labeled and to be installed in \naccordance with the manufacturer’s installation \ninstructions. The required product testing \nstandards include requirements for specific \ncleaning and maintenance directions to be part \nof the manufacturer’s installation and use \ninstructions. The frequency of inspections \ndepends on various factors, such as how often \nthe dryer is used, the geometry of the exhaust \nduct system, and the age and type of dryer. \n \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n370 \n \nchamber and associated devices and equipment. \nRecords shall be available to the Fire official.",
      "commentary": "This section requires that records be kept to \ndocument compliance with the maintenance \nand testing requirements of NFPA 99 for the \nbenefit of the facility owner and the Fire official. \n \nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections, \nto \ncomprehensively \naddress \nrecordkeeping requirements. Section 107.3 \nprovides \nstandardized \nrecordkeeping \nrequirements for periodic inspection, testing, \nservicing \nand \nother \noperational \nand \nmaintenance requirements of the code and \nmakes it clear that records must be maintained \non the premises or another approved location \nand that copies of records must be provided to \nthe Fire official upon request. Section 109.3 \nalso makes it clear that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records. See the \ncommentaries to Sections 109.2 and 109.3. \nSECTION 610 CLOTHES DRYER \nEXHAUST SYSTEMS \n610.1 General. Clothes dryer exhaust duct \nsystems shall be in accordance with Sections \n610.1.1 and 610.1.2.\n\n❖ This \nsection \nreferences \nthe \nfollowing \nsubsections for clothes dryer exhaust duct \nsystem requirements. The term “exhaust duct \nsystem” is consistent with the terms used in \nSBC 1201, SBC 501 and SBC 1101/1102. \nThese systems include the termination outlet \nand may include dryer exhaust duct power \nventilators, which are also known as booster \nfans. SBC 1201 and SBC 501 both include a \ndefinition of “Clothes dryer” in Chapter 2. SBC \n1201 definition includes sub-definitions for \nType 1 and Type 2 dryers. \n610.1.1 Installation. Clothes dryer exhaust duct \nsystems shall be installed in accordance with SBC \n501 or SBC 1201, and the manufacturer’s \ninstallation instructions.\n\n❖ SBC 501 Section 504 and SBC 1201 Section \n614 provide specific requirements for clothes \ndryer exhaust systems. SBC 1201 would apply \nonly to dryers that are fuel gas appliances, as \nstated in the scope of SBC 1201 (see SBC \n1201 Section 101.2). In addition to these \nrequirements, the installation is to comply with \nthe manufacturer’s installation instructions. \n610.1.2 Maintenance. The lint trap, mechanical \nand heating components, and the exhaust duct \nsystem of a clothes dryer shall be maintained in \naccordance with the manufacturer’s operating \ninstructions to prevent the accumulation of lint or \ndebris that prevents the exhaust of air and products \nof combustion.\n\n❖ There are many statistics published each year \nregarding clothes dryer fires, such as CPSC, \nNFPA and USFA. There are approximately \n15,600 structure fires, 400 injuries and 15 \ndeaths reported annually as a result of dryer \nfires. According to the United States Fire \nAdministration, every year clothes dryer fires \naccount for over $100 million in losses. Also, \ndryer fires involving commercial dryers have a \n78 percent higher injury rate than residential \ndryer fires. A majority of dryer fires occur as a \nresult of highly flammable lint getting caught in \nthe dryer’s vent and becoming heated to the \npoint of ignition. While many of the statistics \naddress residential applications, there are also \nsome \nstatistics \nthat \nidentify \nissues \nin \ncommercial applications, too. \n \nMaintaining clothes dryers and clothes dryer \nexhaust duct systems in any occupancy is \ncritical to reducing the fire hazard. SBC 1201, \nSBC 501 and SBC 1101/1102 require \ncommercial and residential clothes dryers to be \nlisted and labeled and to be installed in \naccordance with the manufacturer’s installation \ninstructions. The required product testing \nstandards include requirements for specific \ncleaning and maintenance directions to be part \nof the manufacturer’s installation and use \ninstructions. The frequency of inspections \ndepends on various factors, such as how often \nthe dryer is used, the geometry of the exhaust \nduct system, and the age and type of dryer. \n \n \n-",
      "chapter_id": "ch6",
      "section_id": "sec610"
    }
  ],
  "sections": [
    {
      "id": "ch2",
      "number": "2",
      "title": "DEFINITIONS",
      "level": 1,
      "page_start": 1,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sec1108",
      "number": "1108",
      "title": "specify that bedrooms within",
      "level": 2,
      "page_start": 1,
      "page_end": 5,
      "parent_id": "ch2"
    },
    {
      "id": "sec1203",
      "number": "1203",
      "title": "for more detailed discussion on the difference",
      "level": 2,
      "page_start": 6,
      "page_end": 162,
      "parent_id": "ch2"
    },
    {
      "id": "ch3",
      "number": "3",
      "title": "GENERAL REQUIREMENTS",
      "level": 1,
      "page_start": 46,
      "page_end": 92,
      "parent_id": null
    },
    {
      "id": "sec301",
      "number": "301",
      "title": "GENERAL",
      "level": 2,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "ch3"
    },
    {
      "id": "sub301.1",
      "number": "301.1",
      "title": "Scope",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec301"
    },
    {
      "id": "sub301.2",
      "number": "301.2",
      "title": "Permits",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec301"
    },
    {
      "id": "sub302.1",
      "number": "302.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sec303",
      "number": "303",
      "title": "ASPHALT KETTLES",
      "level": 2,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "ch3"
    },
    {
      "id": "sub303.1",
      "number": "303.1",
      "title": "Transporting",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.2",
      "number": "303.2",
      "title": "Location",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.4",
      "number": "303.4",
      "title": "Attendant",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.5",
      "number": "303.5",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec303"
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "for",
      "level": 2,
      "page_start": 48,
      "page_end": 181,
      "parent_id": "ch3"
    },
    {
      "id": "sub303.6",
      "number": "303.6",
      "title": "Lids",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.7",
      "number": "303.7",
      "title": "Hi-boys",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.8",
      "number": "303.8",
      "title": "Roofing kettles",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec303"
    },
    {
      "id": "sub303.9",
      "number": "303.9",
      "title": "Fuel containers under air pressure",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec303"
    },
    {
      "id": "sub304.1.2",
      "number": "304.1.2",
      "title": "Vegetation",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": null
    },
    {
      "id": "sub304.2",
      "number": "304.2",
      "title": "Storage",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": null
    },
    {
      "id": "sub304.3",
      "number": "304.3",
      "title": "Containers",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": null
    },
    {
      "id": "sec305",
      "number": "305",
      "title": "IGNITION SOURCES",
      "level": 2,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "ch3"
    },
    {
      "id": "sub305.3",
      "number": "305.3",
      "title": "Open-flame warning devices",
      "level": 3,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sec305"
    },
    {
      "id": "sec306",
      "number": "306",
      "title": "MOTION PICTURE",
      "level": 2,
      "page_start": 52,
      "page_end": 53,
      "parent_id": "ch3"
    },
    {
      "id": "sub305.4",
      "number": "305.4",
      "title": "Deliberate or negligent burning",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec305"
    },
    {
      "id": "sub306.2",
      "number": "306.2",
      "title": "Cellulose nitrate film storage",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec306"
    },
    {
      "id": "sub307.1",
      "number": "307.1",
      "title": "General",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": null
    },
    {
      "id": "sub307.1.1",
      "number": "307.1.1",
      "title": "Prohibited open burning",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub307.1"
    },
    {
      "id": "sub307.2",
      "number": "307.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 53,
      "page_end": 53,
      "parent_id": null
    },
    {
      "id": "sub307.3",
      "number": "307.3",
      "title": "Extinguishment authority",
      "level": 3,
      "page_start": 53,
      "page_end": 53,
      "parent_id": null
    },
    {
      "id": "sub307.2.1",
      "number": "307.2.1",
      "title": "Authorization",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub307.2"
    },
    {
      "id": "sec307",
      "number": "307",
      "title": "than",
      "level": 2,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "ch3"
    },
    {
      "id": "sub307.4",
      "number": "307.4",
      "title": "Location",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec307"
    },
    {
      "id": "sub307.5",
      "number": "307.5",
      "title": "Attendance",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec307"
    },
    {
      "id": "sub307.4.1",
      "number": "307.4.1",
      "title": "Bonfires",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub307.4"
    },
    {
      "id": "sub307.4.2",
      "number": "307.4.2",
      "title": "Recreational fires",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub307.4"
    },
    {
      "id": "sub307.4.3",
      "number": "307.4.3",
      "title": "Portable outdoor fireplaces",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub307.4"
    },
    {
      "id": "sec308",
      "number": "308",
      "title": "OPEN FLAMES",
      "level": 2,
      "page_start": 55,
      "page_end": 59,
      "parent_id": "ch3"
    },
    {
      "id": "sub308.1",
      "number": "308.1",
      "title": "General",
      "level": 3,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sec308"
    },
    {
      "id": "sub308.1.1",
      "number": "308.1.1",
      "title": "Where prohibited",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.2",
      "number": "308.1.2",
      "title": "Throwing or placing sources of ignition",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.3",
      "number": "308.1.3",
      "title": "Torches for removing paint",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.4",
      "number": "308.1.4",
      "title": "Open-flame cooking devices",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub6104.1",
      "number": "6104.1",
      "title": "of the code for references to NFPA 58",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sub308.1.5",
      "number": "308.1.5",
      "title": "Location near combustibles",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.6",
      "number": "308.1.6",
      "title": "Open-flame devices",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.6.1",
      "number": "308.1.6.1",
      "title": "Signals and markers",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub308.1.6"
    },
    {
      "id": "sub308.1.7",
      "number": "308.1.7",
      "title": "Social ceremonies",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.8",
      "number": "308.1.8",
      "title": "Flaming food and beverage preparation",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1"
    },
    {
      "id": "sub308.1.6.3",
      "number": "308.1.6.3",
      "title": "Sky lanterns",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1.6"
    },
    {
      "id": "sub308.1.7.1",
      "number": "308.1.7.1",
      "title": "Aisles and exits",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1.7"
    },
    {
      "id": "sub308.1.8.1",
      "number": "308.1.8.1",
      "title": "Dispensing",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1.8"
    },
    {
      "id": "sub308.1.8.2",
      "number": "308.1.8.2",
      "title": "Containers not in use",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1.8"
    },
    {
      "id": "sub308.1.8.3",
      "number": "308.1.8.3",
      "title": "Serving of flaming food",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub308.1.8"
    },
    {
      "id": "sub308.2",
      "number": "308.2",
      "title": "Permits required",
      "level": 3,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec308"
    },
    {
      "id": "sub308.1.8.4",
      "number": "308.1.8.4",
      "title": "Location",
      "level": 5,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub308.1.8"
    },
    {
      "id": "sub308.4",
      "number": "308.4",
      "title": "Group R occupancies",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec308"
    },
    {
      "id": "sub308.3.1",
      "number": "308.3.1",
      "title": "Open-flame decorative devices",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec308"
    },
    {
      "id": "sub308.4.1",
      "number": "308.4.1",
      "title": "Group R-2 dormitories",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub308.4"
    },
    {
      "id": "sec309",
      "number": "309",
      "title": "POWERED INDUSTRIAL",
      "level": 2,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "ch3"
    },
    {
      "id": "sub309.1",
      "number": "309.1",
      "title": "General",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sub309.2",
      "number": "309.2",
      "title": "Use in hazardous (classified) locations",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sub309.3",
      "number": "309.3",
      "title": "Battery chargers",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sub309.4",
      "number": "309.4",
      "title": "Ventilation",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sub309.5",
      "number": "309.5",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sub309.6",
      "number": "309.6",
      "title": "Refueling",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec309"
    },
    {
      "id": "sec310",
      "number": "310",
      "title": "SMOKING",
      "level": 2,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "ch3"
    },
    {
      "id": "sub309.7",
      "number": "309.7",
      "title": "Repairs",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec309"
    },
    {
      "id": "sub310.1",
      "number": "310.1",
      "title": "General",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec310"
    },
    {
      "id": "sub310.2",
      "number": "310.2",
      "title": "Prohibited areas",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec310"
    },
    {
      "id": "sub310.4",
      "number": "310.4",
      "title": "Removal of signs prohibited",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec310"
    },
    {
      "id": "sub310.2.1",
      "number": "310.2.1",
      "title": "Group I-2",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sub310.2"
    },
    {
      "id": "sec311",
      "number": "311",
      "title": "VACANT PREMISES",
      "level": 2,
      "page_start": 62,
      "page_end": 64,
      "parent_id": "ch3"
    },
    {
      "id": "sub310.5",
      "number": "310.5",
      "title": "Compliance with “No Smoking” signs",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec310"
    },
    {
      "id": "sub310.6",
      "number": "310.6",
      "title": "Ash trays",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec310"
    },
    {
      "id": "sub310.8",
      "number": "310.8",
      "title": "Hazardous environmental conditions",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec310"
    },
    {
      "id": "sub311.1",
      "number": "311.1",
      "title": "General",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec311"
    },
    {
      "id": "sub311.1.2",
      "number": "311.1.2",
      "title": "Tenant spaces",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sub311.1"
    },
    {
      "id": "sub311.2.1",
      "number": "311.2.1",
      "title": "Security",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec311"
    },
    {
      "id": "sub311.2.2",
      "number": "311.2.2",
      "title": "Fire protection",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec311"
    },
    {
      "id": "sub311.4",
      "number": "311.4",
      "title": "Removal of hazardous materials",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec311"
    },
    {
      "id": "sub311.5",
      "number": "311.5",
      "title": "Placards",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec311"
    },
    {
      "id": "sub311.5.1",
      "number": "311.5.1",
      "title": "Placard location",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub311.5"
    },
    {
      "id": "sub311.5.2",
      "number": "311.5.2",
      "title": "Placard size and color",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub311.5"
    },
    {
      "id": "sec312",
      "number": "312",
      "title": "VEHICLE IMPACT",
      "level": 2,
      "page_start": 65,
      "page_end": 145,
      "parent_id": "ch3"
    },
    {
      "id": "sub312.1",
      "number": "312.1",
      "title": "General",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec312"
    },
    {
      "id": "sub311.5.3",
      "number": "311.5.3",
      "title": "Placard date",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub311.5"
    },
    {
      "id": "sub311.5.4",
      "number": "311.5.4",
      "title": "Placard symbols",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub311.5"
    },
    {
      "id": "sub311.5.5",
      "number": "311.5.5",
      "title": "Informational use",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub311.5"
    },
    {
      "id": "sec313",
      "number": "313",
      "title": "FUELED EQUIPMENT",
      "level": 2,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "ch3"
    },
    {
      "id": "sub312.2",
      "number": "312.2",
      "title": "Posts",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec312"
    },
    {
      "id": "sub312.3",
      "number": "312.3",
      "title": "Other barriers",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec312"
    },
    {
      "id": "sub313.1",
      "number": "313.1",
      "title": "General",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec313"
    },
    {
      "id": "sec314",
      "number": "314",
      "title": "INDOOR DISPLAYS",
      "level": 2,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "ch3"
    },
    {
      "id": "sub313.2",
      "number": "313.2",
      "title": "Group R occupancies",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec313"
    },
    {
      "id": "sub314.1",
      "number": "314.1",
      "title": "General",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec314"
    },
    {
      "id": "sub314.2",
      "number": "314.2",
      "title": "Fixtures and displays",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec314"
    },
    {
      "id": "sub314.3",
      "number": "314.3",
      "title": "Highly combustible goods",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec314"
    },
    {
      "id": "sub314.4",
      "number": "314.4",
      "title": "Vehicles",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec314"
    },
    {
      "id": "sub313.1.1",
      "number": "313.1.1",
      "title": "Removal",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub313.1"
    },
    {
      "id": "sec315",
      "number": "315",
      "title": "GENERAL STORAGE",
      "level": 2,
      "page_start": 68,
      "page_end": 69,
      "parent_id": "ch3"
    },
    {
      "id": "sub315.1",
      "number": "315.1",
      "title": "General",
      "level": 3,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sec315"
    },
    {
      "id": "sub315.3",
      "number": "315.3",
      "title": "Storage in buildings",
      "level": 3,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sec315"
    },
    {
      "id": "sub315.3.1",
      "number": "315.3.1",
      "title": "Ceiling clearance",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub315.3"
    },
    {
      "id": "sub315.3.2",
      "number": "315.3.2",
      "title": "Means of egress",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub315.3"
    },
    {
      "id": "sub315.3.3",
      "number": "315.3.3",
      "title": "Equipment rooms",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub315.3"
    },
    {
      "id": "sub315.3.4",
      "number": "315.3.4",
      "title": "Attic, under-floor and concealed spaces",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub315.3"
    },
    {
      "id": "sub315.4",
      "number": "315.4",
      "title": "Outside storage",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec315"
    },
    {
      "id": "sub315.6",
      "number": "315.6",
      "title": "Storage in plenums",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec315"
    },
    {
      "id": "sub315.7",
      "number": "315.7",
      "title": "Outdoor pallet storage",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec315"
    },
    {
      "id": "sub315.4.2",
      "number": "315.4.2",
      "title": "Height",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub315.4"
    },
    {
      "id": "sub315.7.2",
      "number": "315.7.2",
      "title": "Distance to lot line",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub315.7.3",
      "number": "315.7.3",
      "title": "Storage height",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub315.7.4",
      "number": "315.7.4",
      "title": "Pallet pile stability and size",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub315.7.5",
      "number": "315.7.5",
      "title": "Pallet types",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub315.7.6",
      "number": "315.7.6",
      "title": "Pile separation distances",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub315.7.6.1",
      "number": "315.7.6.1",
      "title": "Building separation",
      "level": 5,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub315.7.6"
    },
    {
      "id": "sec316",
      "number": "316",
      "title": "HAZARDS TO FIRE",
      "level": 2,
      "page_start": 73,
      "page_end": 74,
      "parent_id": "ch3"
    },
    {
      "id": "sub316.1",
      "number": "316.1",
      "title": "Trapdoors to be closed",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec316"
    },
    {
      "id": "sub316.2",
      "number": "316.2",
      "title": "Shaftway markings",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec316"
    },
    {
      "id": "sub316.3",
      "number": "316.3",
      "title": "Pitfalls",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec316"
    },
    {
      "id": "sub316.4",
      "number": "316.4",
      "title": "Obstructions on roofs",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec316"
    },
    {
      "id": "sub315.7.7",
      "number": "315.7.7",
      "title": "Prohibited locations",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub315.7"
    },
    {
      "id": "sub316.2.1",
      "number": "316.2.1",
      "title": "Exterior access to shaftways",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub316.2"
    },
    {
      "id": "sub316.2.2",
      "number": "316.2.2",
      "title": "Interior access to shaftways",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub316.2"
    },
    {
      "id": "sub316.5",
      "number": "316.5",
      "title": "Security device",
      "level": 3,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec316"
    },
    {
      "id": "sub1032.2",
      "number": "1032.2",
      "title": "regarding the reliability of exits",
      "level": 3,
      "page_start": 74,
      "page_end": 74,
      "parent_id": null
    },
    {
      "id": "sec317",
      "number": "317",
      "title": "LANDSCAPED ROOFS",
      "level": 2,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "ch3"
    },
    {
      "id": "sub317.1",
      "number": "317.1",
      "title": "General",
      "level": 3,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec317"
    },
    {
      "id": "sub316.6.1",
      "number": "316.6.1",
      "title": "Structures",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec316"
    },
    {
      "id": "sub316.6.2",
      "number": "316.6.2",
      "title": "Outdoor storage",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec316"
    },
    {
      "id": "sec905",
      "number": "905",
      "title": "requires the installation of a",
      "level": 2,
      "page_start": 76,
      "page_end": 141,
      "parent_id": "ch3"
    },
    {
      "id": "sub317.2",
      "number": "317.2",
      "title": "Landscaped roof size",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec317"
    },
    {
      "id": "sub317.4",
      "number": "317.4",
      "title": "Vegetation",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec317"
    },
    {
      "id": "sub317.4.1",
      "number": "317.4.1",
      "title": "Irrigation",
      "level": 4,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub317.4"
    },
    {
      "id": "sec318",
      "number": "318",
      "title": "LAUNDRY CARTS",
      "level": 2,
      "page_start": 77,
      "page_end": 80,
      "parent_id": "ch3"
    },
    {
      "id": "sub319.1",
      "number": "319.1",
      "title": "General",
      "level": 3,
      "page_start": 77,
      "page_end": 77,
      "parent_id": null
    },
    {
      "id": "sub317.4.2",
      "number": "317.4.2",
      "title": "Dead foliage",
      "level": 4,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub317.4"
    },
    {
      "id": "sub317.4.3",
      "number": "317.4.3",
      "title": "Maintenance plan",
      "level": 4,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub317.4"
    },
    {
      "id": "sub319.2",
      "number": "319.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 78,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "sub319.3",
      "number": "319.3",
      "title": "Exhaust hood",
      "level": 3,
      "page_start": 78,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "sub319.4",
      "number": "319.4",
      "title": "Fire protection",
      "level": 3,
      "page_start": 78,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "sub319.6",
      "number": "319.6",
      "title": "Cooking oil storage containers",
      "level": 3,
      "page_start": 78,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "sub319.7",
      "number": "319.7",
      "title": "Cooking oil storage tanks",
      "level": 3,
      "page_start": 78,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "sub319.4.1",
      "number": "319.4.1",
      "title": "Fire protection for cooking equipment",
      "level": 4,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub319.4"
    },
    {
      "id": "sub319.7.1",
      "number": "319.7.1",
      "title": "Metallic storage tanks",
      "level": 4,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub319.7"
    },
    {
      "id": "sub319.7.2",
      "number": "319.7.2",
      "title": "Nonmetallic storage tanks",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub319.7"
    },
    {
      "id": "sub319.7.3",
      "number": "319.7.3",
      "title": "Cooking oil storage system components",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub319.7"
    },
    {
      "id": "sub319.7.4",
      "number": "319.7.4",
      "title": "Design criteria",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub319.7"
    },
    {
      "id": "sub319.7.5",
      "number": "319.7.5",
      "title": "Tank venting",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub319.7"
    },
    {
      "id": "sub319.7.5.1",
      "number": "319.7.5.1",
      "title": "Normal vents",
      "level": 5,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub319.7.5"
    },
    {
      "id": "sub319.8",
      "number": "319.8",
      "title": "LP-gas systems",
      "level": 3,
      "page_start": 80,
      "page_end": 80,
      "parent_id": null
    },
    {
      "id": "sub319.9",
      "number": "319.9",
      "title": "CNG systems",
      "level": 3,
      "page_start": 80,
      "page_end": 80,
      "parent_id": null
    },
    {
      "id": "sub319.8.3",
      "number": "319.8.3",
      "title": "LP-gas container construction",
      "level": 4,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub319.8"
    },
    {
      "id": "sub319.8.4",
      "number": "319.8.4",
      "title": "Protection of system piping",
      "level": 4,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub319.8"
    },
    {
      "id": "sub319.8.5",
      "number": "319.8.5",
      "title": "LP-gas alarms",
      "level": 4,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub319.8"
    },
    {
      "id": "sub319.9.1.1",
      "number": "319.9.1.1",
      "title": "Maximum aggregate volume",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": null
    },
    {
      "id": "sub319.9.1.2",
      "number": "319.9.1.2",
      "title": "Protection of container",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": null
    },
    {
      "id": "sec320",
      "number": "320",
      "title": "ADDITIVE",
      "level": 2,
      "page_start": 81,
      "page_end": 82,
      "parent_id": "ch3"
    },
    {
      "id": "sub319.10",
      "number": "319.10",
      "title": "Maintenance",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": null
    },
    {
      "id": "sub320.1",
      "number": "320.1",
      "title": "General",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec320"
    },
    {
      "id": "sub319.9.3",
      "number": "319.9.3",
      "title": "Protection of system piping",
      "level": 4,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sub319.9"
    },
    {
      "id": "sub319.9.4",
      "number": "319.9.4",
      "title": "Methane alarms",
      "level": 4,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sub319.9"
    },
    {
      "id": "sub319.10.1",
      "number": "319.10.1",
      "title": "Exhaust system",
      "level": 4,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sub319.10"
    },
    {
      "id": "sub320.2",
      "number": "320.2",
      "title": "Nonindustrial additive manufacturing",
      "level": 3,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.1.1",
      "number": "320.1.1",
      "title": "Scope",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub320.1"
    },
    {
      "id": "sub320.1.2",
      "number": "320.1.2",
      "title": "Installation, operation and maintenance",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub320.1"
    },
    {
      "id": "sub320.2.1",
      "number": "320.2.1",
      "title": "Listing",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub320.2"
    },
    {
      "id": "sub320.2.2",
      "number": "320.2.2",
      "title": "Occupancies",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub320.2"
    },
    {
      "id": "sec5307",
      "number": "5307",
      "title": "for ventilation",
      "level": 2,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "ch3"
    },
    {
      "id": "sub320.3.1",
      "number": "320.3.1",
      "title": "Permits required",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.2",
      "number": "320.3.2",
      "title": "Listing",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.4",
      "number": "320.3.4",
      "title": "Powder evaluation",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.6",
      "number": "320.3.6",
      "title": "Combustible metals",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.8",
      "number": "320.3.8",
      "title": "Hazardous materials",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.9",
      "number": "320.3.9",
      "title": "Inert gas",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sub320.3.10",
      "number": "320.3.10",
      "title": "Technical assistance",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec320"
    },
    {
      "id": "sec321",
      "number": "321",
      "title": "ARTIFICIAL",
      "level": 2,
      "page_start": 84,
      "page_end": 92,
      "parent_id": "ch3"
    },
    {
      "id": "sub320.3.12",
      "number": "320.3.12",
      "title": "Occupancies",
      "level": 4,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec320"
    },
    {
      "id": "ch4",
      "number": "4",
      "title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "level": 1,
      "page_start": 93,
      "page_end": 129,
      "parent_id": null
    },
    {
      "id": "sec407",
      "number": "407",
      "title": "provides",
      "level": 2,
      "page_start": 93,
      "page_end": 129,
      "parent_id": "ch4"
    },
    {
      "id": "sec401",
      "number": "401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "ch4"
    },
    {
      "id": "sub401.1",
      "number": "401.1",
      "title": "Scope",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec401"
    },
    {
      "id": "sub401.2",
      "number": "401.2",
      "title": "Approval",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec401"
    },
    {
      "id": "sub401.3",
      "number": "401.3",
      "title": "and all of its subsections",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec401"
    },
    {
      "id": "sub401.4",
      "number": "401.4",
      "title": "Required plan implementation",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec401"
    },
    {
      "id": "sub401.5",
      "number": "401.5",
      "title": "Making false report",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec401"
    },
    {
      "id": "sub401.3.1",
      "number": "401.3.1",
      "title": "Fire events",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub401.3"
    },
    {
      "id": "sub401.3.2",
      "number": "401.3.2",
      "title": "Alarm activations",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub401.3"
    },
    {
      "id": "sub401.3.3",
      "number": "401.3.3",
      "title": "Delayed notification",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub401.3"
    },
    {
      "id": "sec402",
      "number": "402",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 97,
      "page_end": 111,
      "parent_id": "ch4"
    },
    {
      "id": "sub401.7",
      "number": "401.7",
      "title": "Unplanned evacuation",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec401"
    },
    {
      "id": "sub402.1",
      "number": "402.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec402"
    },
    {
      "id": "sub403.1",
      "number": "403.1",
      "title": "General",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": null
    },
    {
      "id": "sub403.2",
      "number": "403.2",
      "title": "Group A occupancies",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": null
    },
    {
      "id": "sub403.2.2",
      "number": "403.2.2",
      "title": "Announcements",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub403.2"
    },
    {
      "id": "sub403.2.4",
      "number": "403.2.4",
      "title": "Crowd managers",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub403.2"
    },
    {
      "id": "sec404",
      "number": "404",
      "title": "shall be prepared and maintained for",
      "level": 2,
      "page_start": 99,
      "page_end": 118,
      "parent_id": "ch4"
    },
    {
      "id": "sub403.3",
      "number": "403.3",
      "title": "Group B occupancies",
      "level": 3,
      "page_start": 99,
      "page_end": 99,
      "parent_id": null
    },
    {
      "id": "sub403.3.1",
      "number": "403.3.1",
      "title": "Ambulatory care facilities",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub403.3"
    },
    {
      "id": "sub403.3.1.1",
      "number": "403.3.1.1",
      "title": "Fire evacuation plan",
      "level": 5,
      "page_start": 99,
      "page_end": 185,
      "parent_id": "sub403.3.1"
    },
    {
      "id": "sub403.3.1.1.1",
      "number": "403.3.1.1.1",
      "title": "Fire safety plan",
      "level": 6,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub403.3.1.1"
    },
    {
      "id": "sub403.4",
      "number": "403.4",
      "title": "Group E occupancies",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": null
    },
    {
      "id": "sub403.5",
      "number": "403.5",
      "title": "Group F occupancies",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": null
    },
    {
      "id": "sub403.4.1",
      "number": "403.4.1",
      "title": "First emergency evacuation drill",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub403.4"
    },
    {
      "id": "sub403.4.2",
      "number": "403.4.2",
      "title": "Time of day",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub403.4"
    },
    {
      "id": "sub403.4.3",
      "number": "403.4.3",
      "title": "Assembly points",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub403.4"
    },
    {
      "id": "sub403.3.1.2",
      "number": "403.3.1.2",
      "title": "Staff training",
      "level": 5,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub403.3.1"
    },
    {
      "id": "sub403.6",
      "number": "403.6",
      "title": "Group H occupancies",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub403.6.1",
      "number": "403.6.1",
      "title": "Group H-5 occupancies",
      "level": 4,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub403.6"
    },
    {
      "id": "sub403.6.1.1",
      "number": "403.6.1.1",
      "title": "Plans and diagrams",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub403.6.1"
    },
    {
      "id": "sub403.6.1.2",
      "number": "403.6.1.2",
      "title": "Plan updating",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub403.6.1"
    },
    {
      "id": "sub403.7",
      "number": "403.7",
      "title": "Group I occupancies",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sub403.7.1",
      "number": "403.7.1",
      "title": "Group I-1 occupancies",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub403.7"
    },
    {
      "id": "sub403.7.1.1",
      "number": "403.7.1.1",
      "title": "Fire safety and evacuation plan",
      "level": 5,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub403.7.1"
    },
    {
      "id": "sub403.7.1.2",
      "number": "403.7.1.2",
      "title": "Staff training",
      "level": 5,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub403.7.1"
    },
    {
      "id": "sub403.7.1.1.1",
      "number": "403.7.1.1.1",
      "title": "Fire safety plans",
      "level": 6,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub403.7.1.1"
    },
    {
      "id": "sub403.7.2",
      "number": "403.7.2",
      "title": "Group I-2 occupancies",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub403.7"
    },
    {
      "id": "sub403.7.1.4",
      "number": "403.7.1.4",
      "title": "Drill frequency",
      "level": 5,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub403.7.1"
    },
    {
      "id": "sec405",
      "number": "405",
      "title": "addresses the",
      "level": 2,
      "page_start": 104,
      "page_end": 121,
      "parent_id": "ch4"
    },
    {
      "id": "sub403.7.2.1",
      "number": "403.7.2.1",
      "title": "Fire safety and evacuation plan",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub403.7.2"
    },
    {
      "id": "sub403.7.2.2",
      "number": "403.7.2.2",
      "title": "Fire safety plan",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub403.7.2"
    },
    {
      "id": "sub403.7.2.3",
      "number": "403.7.2.3",
      "title": "Staff training",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub403.7.2"
    },
    {
      "id": "sub403.7.2.4",
      "number": "403.7.2.4",
      "title": "Emergency evacuation drills",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub403.7.2"
    },
    {
      "id": "sub403.7.3",
      "number": "403.7.3",
      "title": "Group I-3 occupancies",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub403.7"
    },
    {
      "id": "sub403.7.3.1",
      "number": "403.7.3.1",
      "title": "Fire safety and evacuation plans",
      "level": 5,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.7.3.2",
      "number": "403.7.3.2",
      "title": "Fire safety plan",
      "level": 5,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.7.3.3",
      "number": "403.7.3.3",
      "title": "Staff training",
      "level": 5,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.8",
      "number": "403.8",
      "title": "Group M occupancies",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub403.9.1",
      "number": "403.9.1",
      "title": "Group R-1 occupancies",
      "level": 4,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub403.7.3.4",
      "number": "403.7.3.4",
      "title": "Staffing",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.7.3.5",
      "number": "403.7.3.5",
      "title": "Notification",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.7.3.6",
      "number": "403.7.3.6",
      "title": "Keys",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub403.7.3"
    },
    {
      "id": "sub403.9.1.1",
      "number": "403.9.1.1",
      "title": "Evacuation diagrams",
      "level": 5,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub403.9.1"
    },
    {
      "id": "sub403.9.2",
      "number": "403.9.2",
      "title": "Group R-2 occupancies",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": null
    },
    {
      "id": "sub403.9.2.1",
      "number": "403.9.2.1",
      "title": "College and university buildings",
      "level": 5,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub403.9.2"
    },
    {
      "id": "sub403.9.2.1.1",
      "number": "403.9.2.1.1",
      "title": "First emergency evacuation drill",
      "level": 6,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub403.9.2.1"
    },
    {
      "id": "sub403.9.3",
      "number": "403.9.3",
      "title": "Group R-4 occupancies",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub403.9.3.1",
      "number": "403.9.3.1",
      "title": "Fire safety and evacuation plan",
      "level": 5,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub403.9.3"
    },
    {
      "id": "sub403.9.2.2.1",
      "number": "403.9.2.2.1",
      "title": "Guide contents",
      "level": 6,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub403.9.2.2.2",
      "number": "403.9.2.2.2",
      "title": "Emergency guide maintenance",
      "level": 6,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub403.9.2.2.3",
      "number": "403.9.2.2.3",
      "title": "Emergency guide distribution",
      "level": 6,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub403.10",
      "number": "403.10",
      "title": "Special uses",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": null
    },
    {
      "id": "sub403.9.3.2",
      "number": "403.9.3.2",
      "title": "Staff training",
      "level": 5,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub403.9.3"
    },
    {
      "id": "sub403.9.3.4",
      "number": "403.9.3.4",
      "title": "Drill frequency",
      "level": 5,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub403.9.3"
    },
    {
      "id": "sub403.9.3.1.1",
      "number": "403.9.3.1.1",
      "title": "Fire safety plans",
      "level": 6,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub403.9.3.1"
    },
    {
      "id": "sub403.10.1.2",
      "number": "403.10.1.2",
      "title": "Lease plan",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": null
    },
    {
      "id": "sub403.10.2",
      "number": "403.10.2",
      "title": "High-rise buildings",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub403.10"
    },
    {
      "id": "sub403.10.1.3",
      "number": "403.10.1.3",
      "title": "Lease plan approval",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub403.10.1.4",
      "number": "403.10.1.4",
      "title": "Lease plan revisions",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub403.10.1.6",
      "number": "403.10.1.6",
      "title": "Unoccupied tenant spaces",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub403.11",
      "number": "403.11",
      "title": "Special requirements for public safety",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": null
    },
    {
      "id": "sub403.11.1",
      "number": "403.11.1",
      "title": "Fire watch personnel",
      "level": 4,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sub403.11"
    },
    {
      "id": "sub403.11.2",
      "number": "403.11.2",
      "title": "Public safety plan for gatherings",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub403.11"
    },
    {
      "id": "sub403.11.1.1",
      "number": "403.11.1.1",
      "title": "Duty times",
      "level": 5,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub403.11.1"
    },
    {
      "id": "sub403.11.1.2",
      "number": "403.11.1.2",
      "title": "Duties",
      "level": 5,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub403.11.1"
    },
    {
      "id": "sub403.11.3.1",
      "number": "403.11.3.1",
      "title": "Number of crowd managers",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub403.11.3.2",
      "number": "403.11.3.2",
      "title": "Training",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub403.11.3.3",
      "number": "403.11.3.3",
      "title": "Duties",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub404.1",
      "number": "404.1",
      "title": "General",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec404"
    },
    {
      "id": "sub404.2",
      "number": "404.2",
      "title": "Contents",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec404"
    },
    {
      "id": "sub404.2.1",
      "number": "404.2.1",
      "title": "Fire evacuation plans",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub404.2"
    },
    {
      "id": "sub404.2.2",
      "number": "404.2.2",
      "title": "Fire safety plans",
      "level": 4,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sub404.2"
    },
    {
      "id": "sub404.2.3",
      "number": "404.2.3",
      "title": "Lockdown plans",
      "level": 4,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sub404.2"
    },
    {
      "id": "sub404.3",
      "number": "404.3",
      "title": "Maintenance",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec404"
    },
    {
      "id": "sub404.2.3.2",
      "number": "404.2.3.2",
      "title": "Drills",
      "level": 5,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sub404.2.3"
    },
    {
      "id": "sub404.4",
      "number": "404.4",
      "title": "Availability",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec404"
    },
    {
      "id": "sub405.1",
      "number": "405.1",
      "title": "General",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec405"
    },
    {
      "id": "sub404.4.1",
      "number": "404.4.1",
      "title": "Distribution",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sub404.4"
    },
    {
      "id": "sub405.2",
      "number": "405.2",
      "title": "Occupant participation",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.3",
      "number": "405.3",
      "title": "Frequency",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.4",
      "number": "405.4",
      "title": "Leadership",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.5",
      "number": "405.5",
      "title": "Time",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.6",
      "number": "405.6",
      "title": "Recordkeeping",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.7",
      "number": "405.7",
      "title": "Notification",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.8",
      "number": "405.8",
      "title": "Initiation",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sub405.9",
      "number": "405.9",
      "title": "Accountability",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec405"
    },
    {
      "id": "sec406",
      "number": "406",
      "title": "EMPLOYEE TRAINING",
      "level": 2,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "ch4"
    },
    {
      "id": "sub405.10",
      "number": "405.10",
      "title": "Recall and reentry",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec405"
    },
    {
      "id": "sub406.1",
      "number": "406.1",
      "title": "General",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec406"
    },
    {
      "id": "sub406.2",
      "number": "406.2",
      "title": "Frequency",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec406"
    },
    {
      "id": "sub406.3",
      "number": "406.3",
      "title": "Employee training program",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec406"
    },
    {
      "id": "sub406.3.1",
      "number": "406.3.1",
      "title": "Fire prevention training",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub406.3"
    },
    {
      "id": "sub406.3.2",
      "number": "406.3.2",
      "title": "Evacuation training",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub406.3"
    },
    {
      "id": "sub407.1",
      "number": "407.1",
      "title": "General",
      "level": 3,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec407"
    },
    {
      "id": "sub407.2",
      "number": "407.2",
      "title": "Safety Data Sheets",
      "level": 3,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec407"
    },
    {
      "id": "sub406.3.3",
      "number": "406.3.3",
      "title": "Fire safety training",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub406.3"
    },
    {
      "id": "sub406.3.4",
      "number": "406.3.4",
      "title": "Emergency lockdown training",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub406.3"
    },
    {
      "id": "sub407.3",
      "number": "407.3",
      "title": "Identification",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec407"
    },
    {
      "id": "sub407.4",
      "number": "407.4",
      "title": "Training",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec407"
    },
    {
      "id": "sub407.6",
      "number": "407.6",
      "title": "Hazardous Materials Management Plan",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec407"
    },
    {
      "id": "sub407.7",
      "number": "407.7",
      "title": "Facility closure plans",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec407"
    },
    {
      "id": "ch5",
      "number": "5",
      "title": "FIRE SERVICE FEATURES",
      "level": 1,
      "page_start": 130,
      "page_end": 162,
      "parent_id": null
    },
    {
      "id": "sec501",
      "number": "501",
      "title": "GENERAL",
      "level": 2,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "ch5"
    },
    {
      "id": "sub501.1",
      "number": "501.1",
      "title": "Scope",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec501"
    },
    {
      "id": "sub501.2",
      "number": "501.2",
      "title": "Permits",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec501"
    },
    {
      "id": "sub501.3",
      "number": "501.3",
      "title": "Construction documents",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec501"
    },
    {
      "id": "sub501.3.1",
      "number": "501.3.1",
      "title": "Site safety plan",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub501.3"
    },
    {
      "id": "sec502",
      "number": "502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 131,
      "page_end": 134,
      "parent_id": "ch5"
    },
    {
      "id": "sub502.1",
      "number": "502.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec502"
    },
    {
      "id": "sub503.1",
      "number": "503.1",
      "title": "Where required",
      "level": 3,
      "page_start": 131,
      "page_end": 131,
      "parent_id": null
    },
    {
      "id": "sub503.1.1",
      "number": "503.1.1",
      "title": "Buildings and facilities",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub503.1"
    },
    {
      "id": "sub503.2",
      "number": "503.2",
      "title": "Specifications",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub503.1.2",
      "number": "503.1.2",
      "title": "Additional access",
      "level": 4,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub503.1"
    },
    {
      "id": "sub503.2.1",
      "number": "503.2.1",
      "title": "Dimensions",
      "level": 4,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.2",
      "number": "503.2.2",
      "title": "Authority",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.3",
      "number": "503.2.3",
      "title": "Surface",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.4",
      "number": "503.2.4",
      "title": "Turning radius",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.5",
      "number": "503.2.5",
      "title": "Dead ends",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.6",
      "number": "503.2.6",
      "title": "Bridges and elevated surfaces",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.7",
      "number": "503.2.7",
      "title": "Grade",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.2.8",
      "number": "503.2.8",
      "title": "Angles of approach and departure",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub503.2"
    },
    {
      "id": "sub503.3",
      "number": "503.3",
      "title": "Marking",
      "level": 3,
      "page_start": 135,
      "page_end": 135,
      "parent_id": null
    },
    {
      "id": "sub503.5",
      "number": "503.5",
      "title": "Required gates or barricades",
      "level": 3,
      "page_start": 135,
      "page_end": 135,
      "parent_id": null
    },
    {
      "id": "sub503.4.1",
      "number": "503.4.1",
      "title": "Traffic calming devices",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": null
    },
    {
      "id": "sub503.6",
      "number": "503.6",
      "title": "Security gates",
      "level": 3,
      "page_start": 136,
      "page_end": 136,
      "parent_id": null
    },
    {
      "id": "sub503.5.1",
      "number": "503.5.1",
      "title": "Secured gates and barricades",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub503.5"
    },
    {
      "id": "sec504",
      "number": "504",
      "title": "ACCESS TO BUILDING",
      "level": 2,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "ch5"
    },
    {
      "id": "sub504.1",
      "number": "504.1",
      "title": "Required access",
      "level": 3,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec504"
    },
    {
      "id": "sub504.3",
      "number": "504.3",
      "title": "Stairway access to roof",
      "level": 3,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec504"
    },
    {
      "id": "sub505.1",
      "number": "505.1",
      "title": "Address identification",
      "level": 3,
      "page_start": 137,
      "page_end": 137,
      "parent_id": null
    },
    {
      "id": "sec506",
      "number": "506",
      "title": "KEY BOXES",
      "level": 2,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "ch5"
    },
    {
      "id": "sub505.2",
      "number": "505.2",
      "title": "Street or road signs",
      "level": 3,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub506.1",
      "number": "506.1",
      "title": "Where required",
      "level": 3,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sec506"
    },
    {
      "id": "sub506.1.1",
      "number": "506.1.1",
      "title": "Locks",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sub506.1"
    },
    {
      "id": "sec507",
      "number": "507",
      "title": "FIRE PROTECTION",
      "level": 2,
      "page_start": 139,
      "page_end": 187,
      "parent_id": "ch5"
    },
    {
      "id": "sub506.2",
      "number": "506.2",
      "title": "Key box maintenance",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec506"
    },
    {
      "id": "sub507.1",
      "number": "507.1",
      "title": "Required water supply",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec507"
    },
    {
      "id": "sub507.2",
      "number": "507.2",
      "title": "Type of water supply",
      "level": 3,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec507"
    },
    {
      "id": "sub507.3",
      "number": "507.3",
      "title": "Fire flow",
      "level": 3,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec507"
    },
    {
      "id": "sub507.4",
      "number": "507.4",
      "title": "Water supply test",
      "level": 3,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec507"
    },
    {
      "id": "sub507.2.1",
      "number": "507.2.1",
      "title": "Private fire service mains",
      "level": 4,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub507.2"
    },
    {
      "id": "sub507.2.2",
      "number": "507.2.2",
      "title": "Water tanks",
      "level": 4,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub507.2"
    },
    {
      "id": "sub507.5",
      "number": "507.5",
      "title": "Fire hydrant systems",
      "level": 3,
      "page_start": 141,
      "page_end": 183,
      "parent_id": "sec507"
    },
    {
      "id": "sub507.5.1",
      "number": "507.5.1",
      "title": "Where required",
      "level": 4,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub507.5"
    },
    {
      "id": "sub507.5.2",
      "number": "507.5.2",
      "title": "Inspection, testing and maintenance",
      "level": 4,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub507.5"
    },
    {
      "id": "sub507.5.1.1",
      "number": "507.5.1.1",
      "title": "Hydrant for standpipe systems",
      "level": 5,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub507.5.1"
    },
    {
      "id": "sub508.1",
      "number": "508.1",
      "title": "General",
      "level": 3,
      "page_start": 142,
      "page_end": 142,
      "parent_id": null
    },
    {
      "id": "sub507.5.4",
      "number": "507.5.4",
      "title": "Obstruction",
      "level": 4,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub507.5"
    },
    {
      "id": "sub507.5.5",
      "number": "507.5.5",
      "title": "Clear space around hydrants",
      "level": 4,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub507.5"
    },
    {
      "id": "sub507.5.6",
      "number": "507.5.6",
      "title": "Physical protection",
      "level": 4,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub507.5"
    },
    {
      "id": "sub508.1.1",
      "number": "508.1.1",
      "title": "Location and access",
      "level": 4,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sub508.1"
    },
    {
      "id": "sub508.1.2",
      "number": "508.1.2",
      "title": "Separation",
      "level": 4,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sub508.1"
    },
    {
      "id": "sub508.1.3",
      "number": "508.1.3",
      "title": "Size",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub508.1"
    },
    {
      "id": "sub508.1.4",
      "number": "508.1.4",
      "title": "Layout approval",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub508.1"
    },
    {
      "id": "sub508.1.5",
      "number": "508.1.5",
      "title": "Storage",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub508.1"
    },
    {
      "id": "sub508.1.6",
      "number": "508.1.6",
      "title": "Required features",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub508.1"
    },
    {
      "id": "sec509",
      "number": "509",
      "title": "FIRE PROTECTION AND",
      "level": 2,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "ch5"
    },
    {
      "id": "sub509.1",
      "number": "509.1",
      "title": "Identification",
      "level": 3,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec509"
    },
    {
      "id": "sub508.1.7",
      "number": "508.1.7",
      "title": "Fire command center identification",
      "level": 4,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sub508.1"
    },
    {
      "id": "sec510",
      "number": "510",
      "title": "EMERGENCY",
      "level": 2,
      "page_start": 147,
      "page_end": 150,
      "parent_id": "ch5"
    },
    {
      "id": "sub509.2",
      "number": "509.2",
      "title": "Equipment access",
      "level": 3,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec509"
    },
    {
      "id": "sub509.1.1",
      "number": "509.1.1",
      "title": "Utility identification",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sub509.1"
    },
    {
      "id": "sub510.3",
      "number": "510.3",
      "title": "Permit required",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.4.2",
      "number": "510.4.2",
      "title": "System design",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.4.2.3",
      "number": "510.4.2.3",
      "title": "Standby power",
      "level": 5,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub510.4.2"
    },
    {
      "id": "sub510.4.2.4",
      "number": "510.4.2.4",
      "title": "Signal booster requirements",
      "level": 5,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sub510.4.2"
    },
    {
      "id": "sub510.5.1",
      "number": "510.5.1",
      "title": "Mounting of the donor antenna(s)",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.5.3",
      "number": "510.5.3",
      "title": "Minimum qualifications of personnel",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.4.2.7",
      "number": "510.4.2.7",
      "title": "Design documents",
      "level": 5,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub510.4.2"
    },
    {
      "id": "sub510.5.4",
      "number": "510.5.4",
      "title": "Acceptance test procedure",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.5.5",
      "number": "510.5.5",
      "title": "FCC compliance",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.6",
      "number": "510.6",
      "title": "Maintenance",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec510"
    },
    {
      "id": "sub510.6.1",
      "number": "510.6.1",
      "title": "Testing and proof of compliance",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sub510.6"
    },
    {
      "id": "sub510.6.2",
      "number": "510.6.2",
      "title": "Additional frequencies",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sub510.6"
    },
    {
      "id": "sub510.6.3",
      "number": "510.6.3",
      "title": "Nonpublic safety system",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sub510.6"
    },
    {
      "id": "sub510.6.4",
      "number": "510.6.4",
      "title": "Field testing",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sub510.6"
    },
    {
      "id": "ch6",
      "number": "6",
      "title": "BUILDING SERVICES AND SYSTEMS",
      "level": 1,
      "page_start": 163,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec603",
      "number": "603",
      "title": "notes that",
      "level": 2,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "ch6"
    },
    {
      "id": "sub601.1",
      "number": "601.1",
      "title": "Scope",
      "level": 3,
      "page_start": 163,
      "page_end": 163,
      "parent_id": null
    },
    {
      "id": "sub601.2.1",
      "number": "601.2.1",
      "title": "Correction of unsafe conditions",
      "level": 4,
      "page_start": 163,
      "page_end": 163,
      "parent_id": null
    },
    {
      "id": "sec602",
      "number": "602",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 164,
      "page_end": 169,
      "parent_id": "ch6"
    },
    {
      "id": "sub602.1",
      "number": "602.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec602"
    },
    {
      "id": "sub603.1",
      "number": "603.1",
      "title": "General",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.1.1",
      "number": "603.1.1",
      "title": "Equipment and wiring",
      "level": 4,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub603.1"
    },
    {
      "id": "sub603.2.1",
      "number": "603.2.1",
      "title": "Modified or damaged",
      "level": 4,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.3",
      "number": "603.3",
      "title": "Illumination",
      "level": 3,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.4",
      "number": "603.4",
      "title": "Working space and clearance",
      "level": 3,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.4.1",
      "number": "603.4.1",
      "title": "Labeling",
      "level": 4,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sub603.4"
    },
    {
      "id": "sub603.5.1",
      "number": "603.5.1",
      "title": "Listing",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.5.2",
      "number": "603.5.2",
      "title": "Application and use",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.6",
      "number": "603.6",
      "title": "Extension cords",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.5.3",
      "number": "603.5.3",
      "title": "Installation",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.6.1",
      "number": "603.6.1",
      "title": "Application and use",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub603.6"
    },
    {
      "id": "sub603.7",
      "number": "603.7",
      "title": "Electrical motors",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.8",
      "number": "603.8",
      "title": "Temporary wiring",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.9",
      "number": "603.9",
      "title": "Portable, electric space heaters",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec603"
    },
    {
      "id": "sub603.6.2",
      "number": "603.6.2",
      "title": "Ampacity",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub603.6"
    },
    {
      "id": "sub603.6.3",
      "number": "603.6.3",
      "title": "Maintenance",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub603.6"
    },
    {
      "id": "sub603.6.4",
      "number": "603.6.4",
      "title": "Grounding",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub603.6"
    },
    {
      "id": "sub603.8.1",
      "number": "603.8.1",
      "title": "Attachment to structures",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub603.8"
    },
    {
      "id": "sub603.9.1",
      "number": "603.9.1",
      "title": "Listed and labeled",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub603.9"
    },
    {
      "id": "sub603.9.2",
      "number": "603.9.2",
      "title": "Power supply",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub603.9"
    },
    {
      "id": "sub603.9.3",
      "number": "603.9.3",
      "title": "Extension cords",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub603.9"
    },
    {
      "id": "sub603.9.4",
      "number": "603.9.4",
      "title": "Prohibited areas",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub603.9"
    },
    {
      "id": "sec604",
      "number": "604",
      "title": "ELEVATOR OPERATION,",
      "level": 2,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "ch6"
    },
    {
      "id": "sub604.1",
      "number": "604.1",
      "title": "General",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.7",
      "number": "604.7",
      "title": "of this code",
      "level": 3,
      "page_start": 170,
      "page_end": 174,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.2",
      "number": "604.2",
      "title": "Emergency operation",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.3.1",
      "number": "604.3.1",
      "title": "Manual transfer",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.3.2",
      "number": "604.3.2",
      "title": "One elevator",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.3.3",
      "number": "604.3.3",
      "title": "Two or more elevators",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec604"
    },
    {
      "id": "sec3006",
      "number": "3006",
      "title": "of",
      "level": 2,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "ch6"
    },
    {
      "id": "sub604.4",
      "number": "604.4",
      "title": "Emergency signs",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.5.1",
      "number": "604.5.1",
      "title": "Fire service access elevators and lobbies",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec604"
    },
    {
      "id": "sec3007",
      "number": "3007",
      "title": "to SBC",
      "level": 2,
      "page_start": 172,
      "page_end": 173,
      "parent_id": "ch6"
    },
    {
      "id": "sub3008.3",
      "number": "3008.3",
      "title": "of SBC 201 shall be maintained",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sub604.6",
      "number": "604.6",
      "title": "Elevator keys",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.5.3",
      "number": "604.5.3",
      "title": "Storage within elevator lobbies",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.5.4",
      "number": "604.5.4",
      "title": "Water protection of hoistway enclosures",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec604"
    },
    {
      "id": "sub604.6.1",
      "number": "604.6.1",
      "title": "Elevator key location",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sub604.6"
    },
    {
      "id": "sub604.6.2",
      "number": "604.6.2",
      "title": "Standardized fire service elevator keys",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sub604.6"
    },
    {
      "id": "sub604.6.2.4",
      "number": "604.6.2.4",
      "title": "Responsibility to provide keys",
      "level": 5,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub604.6.2"
    },
    {
      "id": "sec605",
      "number": "605",
      "title": "FUEL-FIRED",
      "level": 2,
      "page_start": 174,
      "page_end": 177,
      "parent_id": "ch6"
    },
    {
      "id": "sub605.1",
      "number": "605.1",
      "title": "General",
      "level": 3,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.1.3",
      "number": "605.1.3",
      "title": "Fuel oil",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub605.1"
    },
    {
      "id": "sub605.1.4",
      "number": "605.1.4",
      "title": "Access",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub605.1"
    },
    {
      "id": "sub605.2",
      "number": "605.2",
      "title": "Abatement of unsafe conditions",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.1.5",
      "number": "605.1.5",
      "title": "Testing, diagrams and instructions",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub605.1"
    },
    {
      "id": "sub605.1.6",
      "number": "605.1.6",
      "title": "Clearances",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub605.1"
    },
    {
      "id": "sub605.2.1",
      "number": "605.2.1",
      "title": "Chimneys and appliances",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub605.2"
    },
    {
      "id": "sub605.1.5.1",
      "number": "605.1.5.1",
      "title": "Diagrams",
      "level": 5,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub605.1.5"
    },
    {
      "id": "sub605.1.5.2",
      "number": "605.1.5.2",
      "title": "Operating Instructions",
      "level": 5,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub605.1.5"
    },
    {
      "id": "sub605.3",
      "number": "605.3",
      "title": "Chimneys and vents",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.4",
      "number": "605.4",
      "title": "Fuel oil storage systems",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.2.1.2",
      "number": "605.2.1.2",
      "title": "Metal chimneys",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub605.2.1"
    },
    {
      "id": "sub605.2.1.3",
      "number": "605.2.1.3",
      "title": "Decorative shrouds",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub605.2.1"
    },
    {
      "id": "sub605.2.1.5",
      "number": "605.2.1.5",
      "title": "Connectors",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub605.2.1"
    },
    {
      "id": "sub605.4.1.1",
      "number": "605.4.1.1",
      "title": "Approval",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.4.2",
      "number": "605.4.2",
      "title": "Fuel oil storage inside buildings",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub605.4"
    },
    {
      "id": "sub605.4.2.1",
      "number": "605.4.2.1",
      "title": "Approval",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub605.4.2.2",
      "number": "605.4.2.2",
      "title": "Quantity limits",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub605.4.2.3",
      "number": "605.4.2.3",
      "title": "Restricted use and connection",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub605.4.2.5",
      "number": "605.4.2.5",
      "title": "Installation",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub605.5",
      "number": "605.5",
      "title": "Portable unvented heaters",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.4.3",
      "number": "605.4.3",
      "title": "Underground storage of fuel oil",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub605.4"
    },
    {
      "id": "sub605.4.2.6",
      "number": "605.4.2.6",
      "title": "Separation",
      "level": 5,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub605.4.2.8",
      "number": "605.4.2.8",
      "title": "Tanks in basements",
      "level": 5,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub605.4.2"
    },
    {
      "id": "sub303.3",
      "number": "303.3",
      "title": "of both SBC 501 and SBC 1201",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec303"
    },
    {
      "id": "sub605.5.1",
      "number": "605.5.1",
      "title": "Prohibited locations",
      "level": 4,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sub605.5"
    },
    {
      "id": "sub605.5.2.1",
      "number": "605.5.2.1",
      "title": "Location",
      "level": 5,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.5.2.1.1",
      "number": "605.5.2.1.1",
      "title": "Prohibited locations",
      "level": 6,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sub605.5.2.1"
    },
    {
      "id": "sub605.5.2.1.2",
      "number": "605.5.2.1.2",
      "title": "Clearance to buildings",
      "level": 6,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sub605.5.2.1"
    },
    {
      "id": "sub605.5.2.2.1",
      "number": "605.5.2.2.1",
      "title": "Listing and approval",
      "level": 6,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.5.2.2.2",
      "number": "605.5.2.2.2",
      "title": "Use and maintenance",
      "level": 6,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.5.2.2.3",
      "number": "605.5.2.2.3",
      "title": "Tip-over switch",
      "level": 6,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec605"
    },
    {
      "id": "sec6109",
      "number": "6109",
      "title": "provides regulations for the storage of",
      "level": 2,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "ch6"
    },
    {
      "id": "sub605.6",
      "number": "605.6",
      "title": "Heating appliances",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.7",
      "number": "605.7",
      "title": "Unauthorized operation",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.8",
      "number": "605.8",
      "title": "Incinerators",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec605"
    },
    {
      "id": "sub605.6.1",
      "number": "605.6.1",
      "title": "Guard against contact",
      "level": 4,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sub605.6"
    },
    {
      "id": "sub605.5.2.3.4",
      "number": "605.5.2.3.4",
      "title": "Indoor storage prohibited",
      "level": 6,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec605"
    },
    {
      "id": "sec606",
      "number": "606",
      "title": "COMMERCIAL COOKING",
      "level": 2,
      "page_start": 183,
      "page_end": 184,
      "parent_id": "ch6"
    },
    {
      "id": "sub605.9",
      "number": "605.9",
      "title": "Gas meters",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec605"
    },
    {
      "id": "sub606.1",
      "number": "606.1",
      "title": "General",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec606"
    },
    {
      "id": "sub606.2",
      "number": "606.2",
      "title": "Where required",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec606"
    },
    {
      "id": "sub605.8.2",
      "number": "605.8.2",
      "title": "Spark arrestor",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub605.8.3",
      "number": "605.8.3",
      "title": "Restrictions",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub605.8.4",
      "number": "605.8.4",
      "title": "Time of burning",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub605.8.5",
      "number": "605.8.5",
      "title": "Discontinuance",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub605.8.6",
      "number": "605.8.6",
      "title": "Flue-fed incinerators in Group I-2",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub605.8.7",
      "number": "605.8.7",
      "title": "Incinerator inspections in Group I-2",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub605.8"
    },
    {
      "id": "sub606.3.3",
      "number": "606.3.3",
      "title": "Cleaning",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec606"
    },
    {
      "id": "sub606.3.3.1",
      "number": "606.3.3.1",
      "title": "Inspection",
      "level": 5,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub606.3.3"
    },
    {
      "id": "sub606.3.3.2",
      "number": "606.3.3.2",
      "title": "Grease accumulation",
      "level": 5,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub606.3.3"
    },
    {
      "id": "sub606.3.3.3",
      "number": "606.3.3.3",
      "title": "Records",
      "level": 5,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub606.3.3"
    },
    {
      "id": "sec607",
      "number": "607",
      "title": "COMMERCIAL COOKING",
      "level": 2,
      "page_start": 188,
      "page_end": 189,
      "parent_id": "ch6"
    },
    {
      "id": "sub606.4",
      "number": "606.4",
      "title": "Appliance connection to building piping",
      "level": 3,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sec606"
    },
    {
      "id": "sub607.1",
      "number": "607.1",
      "title": "General",
      "level": 3,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sec607"
    },
    {
      "id": "sub606.3.4",
      "number": "606.3.4",
      "title": "Extinguishing system service",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sec606"
    },
    {
      "id": "sub606.3.3.3.1",
      "number": "606.3.3.3.1",
      "title": "Tags",
      "level": 6,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub606.3.3.3"
    },
    {
      "id": "sub607.2",
      "number": "607.2",
      "title": "Metallic storage tanks",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec607"
    },
    {
      "id": "sub607.3",
      "number": "607.3",
      "title": "Nonmetallic storage tanks",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec607"
    },
    {
      "id": "sub607.4",
      "number": "607.4",
      "title": "Cooking oil storage system components",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec607"
    },
    {
      "id": "sub607.5",
      "number": "607.5",
      "title": "Tank venting",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec607"
    },
    {
      "id": "sub607.4.1",
      "number": "607.4.1",
      "title": "Design standards",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub607.4"
    },
    {
      "id": "sub607.4.2",
      "number": "607.4.2",
      "title": "Components in contact with heated oil",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub607.4"
    },
    {
      "id": "sub607.5.1",
      "number": "607.5.1",
      "title": "Normal vents",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub607.5"
    },
    {
      "id": "sec608",
      "number": "608",
      "title": "MECHANICAL",
      "level": 2,
      "page_start": 190,
      "page_end": 198,
      "parent_id": "ch6"
    },
    {
      "id": "sub608.1",
      "number": "608.1",
      "title": "Scope",
      "level": 3,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.2",
      "number": "608.2",
      "title": "Permits",
      "level": 3,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec608"
    },
    {
      "id": "sub607.5.2",
      "number": "607.5.2",
      "title": "Emergency vents",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub607.5"
    },
    {
      "id": "sub608.1.2",
      "number": "608.1.2",
      "title": "Ammonia refrigeration",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub608.1"
    },
    {
      "id": "sub608.3",
      "number": "608.3",
      "title": "Refrigerants",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.4",
      "number": "608.4",
      "title": "Refrigerant classification",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.5",
      "number": "608.5",
      "title": "Change in refrigerant type",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.6",
      "number": "608.6",
      "title": "Access",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.7",
      "number": "608.7",
      "title": "Testing of equipment",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.7.1",
      "number": "608.7.1",
      "title": "Periodic testing",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub608.7"
    },
    {
      "id": "sub608.8",
      "number": "608.8",
      "title": "Emergency signs",
      "level": 3,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.9",
      "number": "608.9",
      "title": "Refrigerant detection",
      "level": 3,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.9.1",
      "number": "608.9.1",
      "title": "Refrigerants other than ammonia",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sub608.9"
    },
    {
      "id": "sub608.11",
      "number": "608.11",
      "title": "Emergency pressure control system",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.10.2",
      "number": "608.10.2",
      "title": "Ventilation system",
      "level": 4,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.11.2",
      "number": "608.11.2",
      "title": "Automatic emergency stop",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub608.11"
    },
    {
      "id": "sub608.11.1.1",
      "number": "608.11.1.1",
      "title": "Overpressure limit set point",
      "level": 5,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.12",
      "number": "608.12",
      "title": "Storage, use and handling",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.13.2",
      "number": "608.13.2",
      "title": "Flammable refrigerants",
      "level": 4,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.13.4",
      "number": "608.13.4",
      "title": "Ammonia refrigerant",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.13.5",
      "number": "608.13.5",
      "title": "Treatment systems",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.13.6",
      "number": "608.13.6",
      "title": "Flaring systems",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.14",
      "number": "608.14",
      "title": "Mechanical ventilation exhaust",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.15",
      "number": "608.15",
      "title": "Notification of refrigerant discharges",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.16",
      "number": "608.16",
      "title": "Records",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.17",
      "number": "608.17",
      "title": "Electrical equipment",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec608"
    },
    {
      "id": "sec609",
      "number": "609",
      "title": "HYPERBARIC",
      "level": 2,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "ch6"
    },
    {
      "id": "sub609.1",
      "number": "609.1",
      "title": "General",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec609"
    },
    {
      "id": "sub609.2",
      "number": "609.2",
      "title": "Records",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec609"
    },
    {
      "id": "sub608.18.1",
      "number": "608.18.1",
      "title": "Ventilation system activation",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec608"
    },
    {
      "id": "sub608.18.2",
      "number": "608.18.2",
      "title": "Emergency ventilation system",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec608"
    },
    {
      "id": "sec610",
      "number": "610",
      "title": "CLOTHES DRYER",
      "level": 2,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "ch6"
    },
    {
      "id": "sub610.1",
      "number": "610.1",
      "title": "General",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec610"
    },
    {
      "id": "sub610.1.1",
      "number": "610.1.1",
      "title": "Installation",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub610.1"
    },
    {
      "id": "sub610.1.2",
      "number": "610.1.2",
      "title": "Maintenance",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub610.1"
    }
  ],
  "tables": [
    {
      "table_id": "table_p19_1",
      "title": "",
      "headers": [
        "Vapor density",
        "Ethanol vapor, like gasoline vapor, is denser than air and tends to settle in low areas.\nHowever, ethanol vapor disperses rapidly."
      ],
      "rows": [
        [
          "Solubility in\nwater",
          "Fuel ethanol will mix with water, but at high enough concentrations of water, the ethanol will\nseparate from the water."
        ],
        [
          "Energy content",
          "For identical volumes, ethanol contains less energy than gasoline. On an energy basis, 3.8 L\nof E85 is equivalent to 2.7 L of gasoline."
        ],
        [
          "Flame visibility",
          "A fuel ethanol flame is less bright than a gasoline flame but is easily visible in daylight."
        ],
        [
          "Specific gravity",
          "Pure ethanol and ethanol blends are heavier than gasoline."
        ],
        [
          "Conductivity",
          "Ethanol and ethanol blends conduct electricity. Gasoline, by contrast, is an electrical\ninsulator."
        ],
        [
          "Toxicity",
          "Ethanol is less toxic than gasoline or methanol. Carcinogenic compounds are not present in\npure ethanol; however, because gasoline is used in the blend, E85 is considered to be potentially\ncarcinogenic."
        ],
        [
          "Flammability",
          "At low temperatures, the vapor concentration in an E85 tank can fall into the flammable range.\nThe temperature for flammable E85 vapors depends on the E85 volatility. Although less likely\nthan with E85, gasoline tanks can also contain flammable vapors at extremely low temperature."
        ],
        [
          "Fire fighting",
          "Fuel ethanol fires, like all fires, should be taken seriously. An E85 fire should be handled like\na gasoline fire. Use a CO or dry chemical extinguisher that is marked B, BC or ABC. An\n2\nalcohol-type or alcohol-resistant (ARF) foam may be used to effectively combat fuel ethanol\nfires. Never use water to control a fire involving high-concentration fuel ethanol such as E85."
        ]
      ],
      "page": 19,
      "bbox": [
        53.58229607029965,
        380.4500020345052,
        537.4728040193256,
        672.25
      ],
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p27_1",
      "title": "",
      "headers": [
        "Material",
        "Melting point (°C)",
        "Ignition temperature (°C)"
      ],
      "rows": [
        [
          "Aluminuma",
          "660",
          "1000"
        ],
        [
          "Barium",
          "725",
          "175"
        ],
        [
          "Calcium",
          "842",
          "704"
        ],
        [
          "Hafnium",
          "2222",
          ""
        ],
        [
          "Ironb",
          "1535",
          "930"
        ],
        [
          "Lithium",
          "186",
          "180"
        ],
        [
          "Magnesium",
          "650",
          "623"
        ],
        [
          "Plutonium",
          "640",
          "600"
        ],
        [
          "Potassiumc",
          "62",
          "69"
        ],
        [
          "Sodium",
          "98",
          "115"
        ],
        [
          "Strontium",
          "774",
          "720"
        ],
        [
          "Thorium",
          "1845",
          "500"
        ],
        [
          "Titanium",
          "1727",
          "1593"
        ],
        [
          "Uraniumd",
          "1132",
          "3816"
        ],
        [
          "Zinc",
          "419",
          "900"
        ],
        [
          "Zinconium",
          "1830",
          "1400"
        ],
        [
          "a. Above indicated temperature.\nb. Ignition in oxygen.\nc. Spontaneous ignition in moist air.\nd. Below indicated temperature.",
          "",
          ""
        ]
      ],
      "page": 27,
      "bbox": [
        53.46861287167198,
        84.36001586914062,
        537.4728040193256,
        384.2100143432617
      ],
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p28_1",
      "title": "",
      "headers": [
        "Material",
        "Description"
      ],
      "rows": [
        [
          "Carbon\nCarbon black\nLamp black",
          "Carbon black is formed by combustion of certain gaseous hydrocarbons and hydrocarbon cracking.\nIt is most hazardous after manufacture when particles may still be hot. Carbon black absorbs\noxygen while cooling and smoldering may develop. After cooling, the material is not subject to\nspontaneous heating. A mixture of carbon black and oxidizable oils may produce heating.\nLamp black, a type of carbon black, is formed by incomplete burning of carbonaceous oils. It\nabsorbs gases to some degree and has a strong affinity for liquids. It heats when in contact with\ndrying oils and may ignite spontaneously soon after bagging begins."
        ],
        [
          "Lead sulfocyanate",
          "Burns slowly and decomposes to form flammable and toxic hydrogen disulfide and toxic carbon\ndisulfide when heated."
        ],
        [
          "Nitroaniline",
          "Melts at 146°C with a flash point of 199°C. When in contact with organic materials, it may\nproduce spontaneous ignition."
        ],
        [
          "Nitrochlorobenzene",
          "A solid material giving off flammable vapors when heated (sublimation)."
        ],
        [
          "Sulfides\nAntimony\npentasulfide",
          "Antimony pentasulfide is readily ignited when in contact with oxidizing materials and yields\nflammable and toxic hydrogen sulfide when in contact with strong acids."
        ],
        [
          "Phosphorus\npentasulfide",
          "Phosphorus pentasulfide ignites readily and is subject to spontaneous heating in the presence of\nmoisture. The ignition temperature is 142°C. Phosphorus pentasulfide produces toxic sulfur dioxide\nand phosphorus pentoxide when it burns, as well as flammable and toxic hydrogen sulfide when in\ncontact with water."
        ],
        [
          "Phosphorus\nsesquisulfide",
          "Phosphorus sesquisulfide is highly flammable and ignites at 100°C to produce toxic sulfur\ndioxide."
        ],
        [
          "Potassium and\nsodium sulfides",
          "Both potassium and sodium sulfide are moderately flammable and they produce sulfur dioxide\nwhen burning and hydrogen sulfide comes in contact with acids."
        ],
        [
          "Sulfur",
          "The melting point is 112°C and the boiling point is 444°C with a flash point of 207°C. Sulfur\nvapors are highly flammable in air. Sulfur dust is a severe explosion hazard with ignition\ntemperatures in the range of 134°C."
        ],
        [
          "Naphthalene",
          "Combustible in both solid and liquid form. Vapors and dusts form explosive mixtures in air."
        ]
      ],
      "page": 28,
      "bbox": [
        53.347559452056885,
        84.25002034505208,
        537.8275553385416,
        443.45001220703125
      ],
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p30_1",
      "title": "",
      "headers": [
        "Material",
        "Description or Use",
        "NFPA 704 Hazard Classification",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Health",
          "Flammability",
          "Reactivity",
          "Other"
        ],
        [
          "Acetic acid",
          "Corrosive liquid used for wet etching (metal)",
          "2",
          "2",
          "1",
          ""
        ],
        [
          "Acetone",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Ammonium fluoride",
          "Corrosive for wet etching (oxide)",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Arsenic trichloride",
          "Diffusion",
          "3",
          "0",
          "1",
          "W"
        ],
        [
          "Arsenic trioxide",
          "Diffusion",
          "4",
          "0",
          "0",
          ""
        ],
        [
          "Arsine",
          "Poison flammable gas used for epitaxial growth,\ndiffusion and ion implanation",
          "4",
          "4",
          "3",
          ""
        ],
        [
          "Boron tribromide",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Boron trichloride",
          "Non-flammable corrosive gas used for diffusion",
          "4",
          "0",
          "1",
          "W"
        ],
        [
          "Chlorine",
          "Poison gas used for dry etching",
          "3",
          "0",
          "0",
          "0XY"
        ],
        [
          "Diborane",
          "Highly reactive flammable gas used for diffusion",
          "3",
          "4",
          "3",
          "W"
        ],
        [
          "Dichlorosilane",
          "Flammable liquefied gas used for epitaxial\ngrowth",
          "4",
          "4",
          "4",
          ""
        ],
        [
          "Gallium",
          "Reactive metal used as a semiconductor crystal\nmaterial",
          "1",
          "0",
          "3",
          ""
        ],
        [
          "Gallium arsenide",
          "Reactive metal salt used as a semiconductor\ncrystal material",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Gallium arsenide\nphosphide",
          "Reactive metal salt used as a semiconductor\ncrystal material",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Germanium",
          "Reactive metal used as a semiconductor crystal\nmaterial",
          "0",
          "0",
          "3",
          ""
        ],
        [
          "Hydrofluoric acid",
          "Highly corrosive liquid or gas used for wet\netching (oxide)",
          "4",
          "0",
          "0",
          ""
        ],
        [
          "a\nHydrogen peroxide",
          "Organic peroxide used for wafer cleaning",
          "2",
          "0",
          "1",
          "0XY"
        ],
        [
          "Isopropanol",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Methanol",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Nitric acid",
          "Corrosive liquid used for wet etching (metal)",
          "3",
          "0",
          "0",
          "0XY"
        ],
        [
          "Oxygen (liquid)",
          "Oxidizing gas used for oxidation",
          "3",
          "0",
          "0",
          "0XY"
        ],
        [
          "Phosphine",
          "Flammable liquefied poison gas used for\ndiffusion and ion implantation",
          "4",
          "4",
          "4",
          ""
        ],
        [
          "Phosphoric acid",
          "Corrosive liquid used for wet etching (metal)",
          "2",
          "0",
          "0",
          ""
        ],
        [
          "Phosphorus oxychloride",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Phosphorus pentoxide",
          "Corrosive solid sublimed for use in diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Phosphorus tribromide",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Silane",
          "Pyrophoric gas used for oxidation",
          "2",
          "4",
          "4",
          ""
        ],
        [
          "Silicon",
          "Flammable solid (metal) used as a\nsemiconductor crystal material",
          "2",
          "4",
          "2",
          "W"
        ],
        [
          "1, 1, 1-Trichloroethane",
          "Mildly flammable solvent (difficult to ignite)\nused or wafer cleaning",
          "2",
          "1",
          "0",
          ""
        ],
        [
          "Tetrachlorosilane",
          "Flammable liquid used for epitaxial growth",
          "3",
          "4",
          "2",
          "W"
        ]
      ],
      "page": 30,
      "bbox": [
        53.360286712646484,
        71.66998291015625,
        537.8148285836885,
        699.0042898995536
      ],
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p86_1",
      "title": "TABLE 315.7.6(1)",
      "headers": [
        "WALL\nCONSTRUCTION",
        "OPENING TYPE",
        "WOOD PALLET SEPARATION DISTANCE (meters)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "≤ 50 Pallets",
          "51 to 200 Pallets",
          "> 200 Pallets"
        ],
        [
          "Masonry",
          "None",
          "0.6",
          "0.6",
          "0.6"
        ],
        [
          "Masonry",
          "Fire-rated glazing withopen\nsprinklers",
          "0.6",
          "1.5",
          "6"
        ],
        [
          "Masonry",
          "Fire-rated glazing",
          "3",
          "1.5",
          "6"
        ],
        [
          "Masonry",
          "Plain glass with open sprinklers",
          "3",
          "1.5",
          "6"
        ],
        [
          "Noncombustible",
          "None",
          "3",
          "1.5",
          "6"
        ],
        [
          "Wood with open\nsprinklers",
          "—",
          "3",
          "1.5",
          "6"
        ],
        [
          "Wood",
          "None",
          "4.5",
          "9",
          "27"
        ],
        [
          "Any",
          "Plain glass",
          "4.5",
          "9",
          "27"
        ]
      ],
      "page": 86,
      "bbox": [
        53.46356023152669,
        115.19998168945312,
        537.5915649414062,
        302.19000244140625
      ],
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "table_id": "table_p86_2",
      "title": "TABLE 315.7.6(2)",
      "headers": [
        "WALL\nCONSTRUCTION",
        "OPENING TYPE",
        "PLASTIC PALLET SEPARATION DISTANCE\n(meters)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "≤ 50 Pallets",
          "51 to 200 Pallets",
          "> 200 Pallets"
        ],
        [
          "Masonry",
          "None",
          "0.6",
          "0.6",
          "0.6"
        ],
        [
          "Masonry",
          "Fire-rated glazing withopen\nsprinklers",
          "3",
          "6",
          "15"
        ],
        [
          "Masonry",
          "Fire-rated glazing",
          "4.5",
          "12",
          "30"
        ],
        [
          "Masonry",
          "Plain glass with open sprinklers",
          "4.5",
          "12",
          "30"
        ],
        [
          "Noncombustible",
          "None",
          "4.5",
          "12",
          "30"
        ],
        [
          "Wood with open sprinklers",
          "—",
          "4.5",
          "12",
          "30"
        ],
        [
          "Wood",
          "None",
          "9",
          "24",
          "45"
        ],
        [
          "Any",
          "Plain glass",
          "9",
          "24",
          "45"
        ]
      ],
      "page": 86,
      "bbox": [
        53.46356023152669,
        339.3600273132324,
        537.5915649414062,
        526.9500122070312
      ],
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "table_id": "table_p86_3",
      "title": "TABLE 315.7.6(3)",
      "headers": [
        "",
        "WOOD PALLET SEPARATION DISTANCE (meters)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "≤ 50 Pallets",
          "51 to 200 Pallets",
          "> 200 Pallets"
        ],
        [
          "Between pallet piles",
          "2.25",
          "4.5",
          "13.5"
        ],
        [
          "Other on-site storage",
          "2.25",
          "4.5",
          "13.5"
        ]
      ],
      "page": 86,
      "bbox": [
        53.46356023152669,
        565.1700439453125,
        537.5915649414062,
        631.0020263671875
      ],
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "table_id": "table_p86_4",
      "title": "TABLE 315.7.6(4)",
      "headers": [
        "",
        "PLASTIC PALLET SEPARATION DISTANCE (meters)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "≤ 50 Pallets",
          "51 to 200 Pallets",
          "> 200 Pallets"
        ],
        [
          "Between pallet piles",
          "4.5",
          "12",
          "23"
        ],
        [
          "Other on-site storage",
          "4.5",
          "12",
          "23"
        ]
      ],
      "page": 86,
      "bbox": [
        53.46356023152669,
        669.2900187174479,
        537.5915649414062,
        735.0420043945312
      ],
      "chapter_id": "ch3",
      "section_id": "sec321"
    },
    {
      "table_id": "table_p127_1",
      "title": "TABLE 405.3",
      "headers": [
        "GROUP OR OCCUPANCY",
        "FREQUENCY",
        "PARTICIPATION"
      ],
      "rows": [
        [
          "Group A",
          "Quarterly",
          "Employees"
        ],
        [
          "b\nGroup B",
          "Annually",
          "All occupants"
        ],
        [
          "b, c\nGroup B (Ambulatory care facilities)",
          "Annually",
          "Employees"
        ],
        [
          "b\nGroup B (Clinic, outpatient)",
          "Annually",
          "Employees"
        ],
        [
          "Group E",
          "a\nMonthly",
          "All occupants"
        ],
        [
          "Group F",
          "Annually",
          "Employees"
        ],
        [
          "Group I-1",
          "Semiannually on each shift",
          "All occupants"
        ],
        [
          "Group I-2",
          "a\nQuarterly on each shift",
          "Employees"
        ],
        [
          "Group I-3",
          "a\nQuarterly on each shift",
          "Employees"
        ],
        [
          "Group I-4",
          "a\nMonthly on each shift",
          "All occupants"
        ],
        [
          "Group R-1",
          "Quarterly on each shift",
          "Employees"
        ],
        [
          "d\nGroup R-2",
          "Four annually",
          "All occupants"
        ],
        [
          "Group R-4",
          "a\nSemiannually on each shift",
          "All occupants"
        ]
      ],
      "page": 127,
      "bbox": [
        53.351559448242185,
        130.22998046875,
        537.823555501302,
        328.9500312805176
      ],
      "chapter_id": "ch4",
      "section_id": "sec407"
    }
  ]
}