{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
  "version": "2024",
  "total_chunks": 211,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_0_6e7d09e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n171\n\nassisted living facilities; or housing cells in a \njail. Another example would be a studio \napartment with a kitchenette (i.e., countertop \nmicrowave, sink, refrigerator). Since the \ncooking arrangements are not the traditional \npermanent appliances (i.e., a range), this \nconfiguration would be considered a sleeping \nunit, not a dwelling unit. As defined in the code, \na “Dwelling unit” must contain permanent \nfacilities for living, sleeping, eating, cooking \nand sanitation.\n\nThe new style of dormitory in colleges consists \nof two, three or four bedrooms with one or two \nsingle occupant bathrooms and a shared living \nspace. These facilities are considered a \nsleeping unit. Only where there are full cooking \nand eating facilities (i.e., a kitchen with a range) \nwithin the unit is the unit considered a dwelling \nunit. The two-, three- or four-bedroom units \noperate similarly to an apartment. Considering \nthis group of rooms as a sleeping unit clarifies \nthat the provisions in Chapter 7 to separate \ndwelling or sleeping units allows for this group \nof rooms to be separated from adjacent groups \nand the corridors but does not require the \nbedrooms to be separated from the associated \nliving room or bathrooms. This also clarified \nthat only the main corridors have fire alarms, \nand smoke detectors can be within the unit. \nDue to how universities administer dormitory \nassignments, the accessibility provisions in \nSection 1108 specify that bedrooms within \nsleeping units are counted separately for the \npurpose of determining the number of \naccessible bedrooms required.\n\nThe current definition of “Sleeping unit” does \nnot set a limit on the number of occupants in a \nsleeping unit. However, for consistency with \nthe application of provisions in Groups I-1, I-2, \nR-1 and R-2, and where similar facilities are \npermitted to comply with Group R-3 provisions \n(i.e., 16 occupants for nontransient Group R-2, \n10 occupants for transient Group R-1, 5 \noccupants for Groups I-1 and I-2), there is an \nimplied transition on where these units are \nconsidered operating as a single unit rather \nthan separate units with shared spaces.\n\nCare suites, as addressed for Group I-2 in SBC \n201 Section 407.4.4, would typically include \nseveral sleeping units. Care suites should not \nbe confused with similar layouts in other parts \nof the hospital or within other occupancies that \nmay be referred to as a “suite.”. \nSMALL ARMS AMMUNITION. A shotgun, rifle \nor pistol cartridge and any cartridge for propellant-\nactuated devices. This definition does not include \nmilitary ammunition containing bursting charges or \nincendiary, \ntrace, \nspotting \nor \npyrotechnic \nprojectiles.\n\n❖ Small arms ammunition consists of cylindrical \ncasings \ncontaining \na \nsmall \namount \nof \nsmokeless powder. These items are usually \ndesigned to propel a missile or bullet at a \ntarget, but they may also be used in explosive \nactuated devices, such as nail guns and \nriveters. Individual cartridges are typically \npacked in paperboard boxes shipped in \ncardboard cartons. In a fire, these articles pose \nno mass detonation hazard and only a \nmoderate (low-velocity) projectile hazard. The \nATF definition of “Ammunition” also includes \npercussion caps and 2.4 mm and other \nexternal burning pyrotechnic hobby fuses. \nBlack powder ammunition and black powder \nare not included in this definition. \nSMALL ARMS PRIMERS. Small percussion-\nsensitive explosive charges, encased in a cap, used \nto ignite propellant powder.\n\n❖ “Small arm primers” and “percussion caps” \nmean primers used for small arms ammunition. \nSMOKE ALARM. A single or multiple-station \nalarm responsive to smoke. See also “Single-station \nsmoke alarm” and “Multiple-station smoke alarm.”\n\n❖ This is a general term that applies to both \nsingle and multiple-station smoke alarms that \nare not part of an automatic fire detection \nsystem. It is the generic term for any device \nthat both detects the products of combustion \nand initiates an alarm signal for occupant \nnotification. \nSMOKE BARRIER. A continuous membrane, \neither vertical or horizontal, such as a wall, floor, or \nceiling assembly, that is designed and constructed \nto restrict the movement of smoke.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 407.4.4",
        "SBC 801",
        "SBC 201",
        "Section 1108"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_1_ff0e17e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ A smoke barrier is a fire-resistance-rated \nassembly that is different from a fire partition, \nfire barrier or fire wall. Smoke barriers include \nwalls and floor/ceiling assemblies that are \nconstructed with a 1-hour fire-resistance rating \nand are one of the components in a smoke \ncompartment. \nIn \nGroup \nI-2 \nand \nI-3 \noccupancies, smoke barriers are intended to \ncreate adjacent smoke compartments to which \nbuilding occupants can be safely and promptly \nrelocated during a fire, thus preventing the \nneed to have complete and immediate egress \nfrom the building. For these occupancies, \ncomplete egress from the building would not be \npractical in most cases, due to restrictions on \nthe mobility of the occupants. To maintain \ntenability in the adjacent smoke compartment, \nthe smoke barrier is therefore intended to resist \nthe spread of fire and hinder the movement of \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n172\n\nsmoke. Smoke barriers are also used to \ncompartment a building into separate smoke \ncontrol zones where using the provisions of \nSection 909. The construction requirements for \na smoke barrier provide resistance to the \ntransmission of smoke. \nSMOKE COMPARTMENT. A space within a \nbuilding separated from other interior areas of the \nbuilding by smoke barriers, including interior walls \nand horizontal assemblies.\n\n❖ Smoke compartments create spaces that \nprotect occupants from the products of \ncombustion produced by a fire in an adjacent \nsmoke compartment and to restrict smoke to \nthe compartment of fire origin. \nSMOKE DAMPER. A listed device installed in \nducts and air transfer openings designed to resist the \npassage of smoke. The device is installed to operate \nautomatically, controlled by a smoke detection \nsystem, and where required, is capable of being \npositioned from a fire command center.\n\n❖ Similar to a fire damper, smoke dampers are \nintended to restrict the passage of smoke \nthrough ducts or openings in structural \nassemblies such as smoke barriers and \ncorridor walls. They are also installed in smoke \ncontrol systems. The smoke leakage rates of \nthese devices are used to classify them in \naccordance with UL 555S. See also the \ncommentary to the definitions of “Fire damper.” \nSMOKE DETECTOR. A listed device that senses \nvisible or invisible particles of combustion.\n\n❖ These devices are considered early warning \ndevices and have saved many people from \nsmoke inhalation and burns. Smoke detectors \nhave a wide range of uses, from sophisticated \nfire detection systems for industrial and \ncommercial uses to residential. A smoke \ndetector is a device, typically listed in \naccordance with UL 268, that activates a fire \nalarm system. These system smoke detectors \ncontain only the components required to detect \nthe products of combustion and activate a fire \nalarm system and are, therefore, different from \nsingle and multiple-station smoke alarms.\n\nSmoke detectors typically consist of two types: \nionization and photoelectric. An ionization \ndetector contains a small amount of radioactive \nmaterial that ionizes the air in a sensing \nchamber and causes a current to flow through \nthe air between two charged electrodes. When \nsmoke enters the chamber, the particles cause \na reduction in the current. When the level of \nconductance decreases to a preset level, the \ndetector responds with an alarm.\n\nA photoelectric smoke detector consists \nprimarily of a light source, a light beam and a \nphotosensitive device. When smoke particles \nenter the light beam, they reduce the light \nintensity in the photosensitive device. When \nobscuration reaches a preset level, the \ndetector initiates an alarm. \nSMOKE PARTITION. A wall assembly that \nextends from the top of the foundation or floor \nbelow to the underside of the floor or roof \nsheathing, deck or slab above or to the underside of \nthe ceiling above where the ceiling membrane is \nconstructed to limit the transfer of smoke.\n\n❖ This term represents wall assemblies that are \nconstructed in accordance with SBC 201 \nSection 710 to resist the passage of smoke. \nUnless required elsewhere in the code, smoke \npartitions do not require a fire-resistance rating. \nAn example of this would be where a smoke \npartition is also a corridor wall that requires a \nfire-resistance rating. In this case, the partition \nwould need to meet all requirements applicable \nto smoke partitions and fire partitions. \nSMOKE-DEVELOPED INDEX. A comparative \nmeasure, expressed as a dimensionless number, \nderived from measurements of smoke obscuration \nversus time for a material tested in accordance with \nASTM E 84.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 909",
        "SBC 201",
        "Section 710"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_2_d1f559a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The ASTM E 84 test method of measuring the \ndensity of smoke emitted from combustible \nmaterials determines the smoke-developed \nindex. This value is only comparative and \nprovides only a relative understanding of \nsmoke generation potential. The smoke-\ndeveloped index is sometimes abbreviated as \nSDI. \nSMOKELESS \nPROPELLANTS. \nSolid \npropellants, commonly referred to as smokeless \npowders, used in small arms ammunition, cannons, \nrockets, propellant-actuated devices and similar \narticles.\n\n❖ This term refers to a propellant explosive from \nwhich there is little or no smoke when fired, \nincluding smokeless powder for cannons and \nsmokeless powder for small arms. \nSMOKEPROOF ENCLOSURE. An interior exit \nstairway designed and constructed so that the \nmovement of the products of combustion produced \nby a fire occurring in any part of the building into \nthe enclosure is limited.\n\n❖ A smokeproof enclosure is intended to provide \nan effective barrier to the entry of smoke into \nan exit stairway, thereby offering an additional \nlevel of protection for occupants of high-rise \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n173\n\nand underground structures. \nSMOKE-PROTECTED ASSEMBLY SEATING. \nSeating served by means of egress that is not subject \nto smoke accumulation within or under a structure \nfor a specified design time by means of passive \ndesign or by mechanical ventilation.\n\n❖ An example of smoke-protected assembly \nseating is an indoor arena with a smoke control \nsystem. The intent is to separate this from \nopen-air seating such as outdoor grandstands. \nThe code has less stringent requirements for \ncertain aspects of smoke-protected assembly \nseating and open-air seating than for seating \nthat is not smoke protected, since occupants \nare \nsubject \nto \nless \nhazard \nfrom \nthe \naccumulation of smoke and fumes during a fire \nevent. For example, an assembly dead-end \naisle is permitted to be longer for a smoke-\nprotected assembly area. For smoke control \nsystem requirements, see Section 909. \nSOLID. A material that has a melting point and \ndecomposes or sublimes at a temperature greater \nthan 20°C.\n\n❖ One of the three states of matter, solids must \ndecompose \n(pyrolysis) \nbefore \nthey \ncan \nproduce vapors that will support combustion. \nThe surface area of a solid in relation to the \nheat source is a concern for fire fighters; the \ngreater the surface being subjected to a heat \nsource, the more rapid the pyrolysis. \nSOLID BIOFUEL. Densified biomass made in the \nform of cubiform, polyhedral, polyhydric or \ncylindrical units, produced by compressing milled \nbiomass.\n\n❖ This definition coordinates with the definition of \n“Biomass” and the application of this term in \nSection 2809. Essentially these materials \nneed to be treated the same as materials such \nas \nfinished \nlumber. \nThe \nmaterials \nare \ncompressed \nbiomass \nmaterials. \nSection \n2809.4 exempts the solid biofuel inside of \nbuildings from the fencing requirements in the \nsame way traditional lumber is exempted. \nWithout these terms it makes it difficult to know \nhow to regulate such materials. \nSOLID BIOMASS FEEDSTOCK. The basic \nmaterials of which solid biofuel is composed, \nmanufactured or made.\n\n❖ This explains the types of materials that make \nup solid biofuel. This clarifies how the \nrequirements of Section 2809are to be \napplied. In addition, these materials need to be \ntreated in accordance with Section 2808prior \nto becoming a “solid biofuel.” These materials \nare processed in agro-industrial facilities (see \nthe definition of “Agro-industrial”). \nSOLID SHELVING. Shelving that is solid, slatted \nor of other construction located in racks and which \nobstructs sprinkler discharge down into the racks.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2809.4",
        "Section 909",
        "Section 2808",
        "SBC 801",
        "Section 2809"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_3_f4a48d1f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Solid shelving generally consists of nominal \nwood (lumber), plywood, particleboard or metal \nshelves that span between the supports of the \nstorage system to support the commodities. \nSolid shelving creates a condition where the \nrack storage system is effectively divided into \nareas by the shelving. The shelving can \npotentially act as a protective barrier for a fire \nand from fire service hose streams by \npreventing the penetration of water into the fire \narea. As a result, the sprinkler system design \nwill require an in-rack sprinkler system, in \naddition to the ceiling sprinkler system for water \ndistribution, to penetrate the shelving barriers. \nSOLVENT \nDISTILLATION \nUNIT. \nAn \nappliance that receives contaminated flammable or \ncombustible liquids and which distills the contents \nto remove contaminants and recover the solvents.\n\n❖ A solvent distillation unit recycles flammable \nand combustible liquids by the condensation \nand collection of the vapors that are produced \nas the mixture is heated. The solvent distillation \nunit processes waste solvents in a separate, \nstand-alone batch, on-line batch or continuous \nsystems. The distillation units heat the waste \nsolvent to its boiling point. This causes the \nsolvent to evaporate and the solvent vapors \nare then condensed in a separate container. \nThe basic components of a distillation unit are \nthe \nprocess \nchamber \nor \nboiler, \nthe \nencapsulated heaters, a water-cooled chamber \nand associated piping and instrumentation. \nTemperature sensors monitor the temperature \nand help maintain the required distillation \ntemperature. Disposable vessel liners can be \nused for simple collection and disposal of still \nbottoms. Vacuum pumps that can distill high-\nboiling solvents at lower temperatures are also \navailable. Solvent distillation units having a \ndistillation chamber capacity of 225 L or less \nare listed under UL 2208. Solvent distillation \nunits having a distillation chamber capacity \ngreater than 225 L must comply with Section \n5705.4.2. \nSOLVENT OR LIQUID CLASSIFICATIONS. A \nmethod for classifying solvents or liquids according \nto the following classes: \nClass I solvents. Liquids having a flash point below \n38°C. \nClass II solvents. Liquids having a flash point at or \nabove 38°C and below 60°C. \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n174\n\nClass IIIA solvents. Liquids having a flash point at \nor above 60°C and below 93°C. \nClass IIIB solvents. Liquids having a flash point at \nor above 93°C. \nClass IV solvents. Liquids classified as non-\nflammable.\n\n❖ These dry cleaning solvent classifications \nparallel the flammable and combustible liquid \nclassifications defined in Chapter 57, with a \nnotable exception that, while flammable liquids \n(Class I) are divided into three subclasses \n(Class IA, IB and IC) based on flash point and \nboiling point, Class I solvents are not. Solvent \nclassifications, on the other hand, include a \nclassification (Class IV) for those solvents \nconsidered to be non-flammable, whereas the \nflammable \nand \ncombustible \nliquid \nclassifications have no comparable category. \nSPECIAL \nAMUSEMENT \nBUILDING. \nA \nbuilding that is temporary, permanent or mobile that \ncontains a device or system that conveys passengers \nor provides a walkway along, around or over a \ncourse in any direction as a form of amusement \narranged so that the egress path is not readily \napparent due to visual or audio distractions or an \nintentionally confounded egress path, or is not \nreadily available because of the mode of \nconveyance through the building or structure.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 826,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.4.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_4_cf080980",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Because of the nature of their use, these \nbuildings contain special effects and other \nfeatures that make it more difficult for \noccupants to determine when an emergency \nexists and where exits are located. The \ndefinition includes all such facilities, including \nportable and temporary structures. The hazard \nassociated with such buildings is not related to \nthe permanence or length of use; therefore, \nseasonal uses (such as “haunted houses” at \nHalloween) \nand \nportable \nuses \n(carnival \nattractions) are included if they meet the criteria \nin the definition. See also SBC 201 Section \n411, which regulates special amusement \nbuildings. \nSPECIAL EXPERT. An individual who has \ndemonstrated qualifications in a specific area, \noutside the practice of architecture or engineering, \nthrough education, training and experience.\n\n❖ This term comes from the International Code \nCouncil Performance Code® (ICCPC®) and is \nfocused on experts in fields such as hazardous \nmaterials, \ncontents \nand \nprocess \nsafety \nmanagement, and fire protection design that is \nexempt in many jurisdictions from professional \npractice laws. These special experts may well \nbe the most effective resource in these \nspecialized areas, but since they are not \nofficially recognized through licensing, they are \nnot able to be part of projects where they have \nthe most expertise. To impart some minimum \ndiscipline in the use of these experts, the code \nrequires that such individuals or firms meet \ncertain qualifications. The following is an \nexcerpt from Appendix D of the ICCPC where \nthe characteristics of a special expert are \ndescribed.\n\nSpecial experts are those individuals who \npossess the following qualifications: \n1. \nIndividual has credentials of education \nand experience in an area of practice that \nis needed to evaluate risks and safe \noperations \nassociated \nwith \ndesign, \noperations and special hazards. \n2. \nLicensing or registration where required \nby country or jurisdiction for the function \nto be performed. The use of this definition \nis \nspecific to \nChapter \n38, \nHigher \nEducation Laboratories. \nSPECIAL INDUSTRIAL EXPLOSIVE DEVICE. An \nexplosive power pack containing an explosive \ncharge in the form of a cartridge or construction \ndevice. The term includes but is not limited to \nexplosive rivets, explosive bolts, explosive charges \nfor driving pins or studs, cartridges for explosive-\nactuated power tools and charges of explosives used \nin automotive air bag inflators, jet tapping of open \nhearth furnaces and jet perforation of oil well \ncasings.\n\n❖ Special industrial explosive devices are \nexplosive \nactuated \npower \ndevices \nand \npropellant-actuated power devices. Examples \nof explosive-actuated power devices are jet \ntappers and jet perforators. “Propellant-\nactuated device” means a tool or special \nmechanized device or gas generator system \nthat is actuated by a smokeless propellant or \nthat releases and directs work through a \nsmokeless \npropellant \ncharge \n(also \nsee \ncommentary, Section 5601.1, Exception 6). \nSPRAY BOOTH. A mechanically ventilated \nappliance of varying dimensions and construction \nprovided to enclose or accommodate a spraying \noperation and to confine and limit the escape of \nspray vapor and residue and to exhaust it safely.\n\n❖ Spray booths vary in construction, size and \ndesign. The definition is clear in that it can be a \nfully enclosed structure or it can be designed to \ncontain the flammable or combustible vapors. \nAn example of a fully enclosed structure is a \nspray booth where products are carried/carted \ninto the booth for spraying operation and carted \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n175\n\nout once the operation is complete.\n\nThis definition, however, also allows for what is \ntypically described as “open-face booths,” \nwhere the spray booth is enclosed on three \nsides and ventilated on the open side to confine \nthe vapors to the spray booth area (see \nCommentary Figure 202-S4). An example of \nthis is wood furniture finishing, where products \nsuch as wood tables are sprayed with stains \nand coating. \nSPRAY \nROOM. \nA \nroom \ndesigned \nto \naccommodate spraying operations, constructed in \naccordance with SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 411",
        "SBC 801",
        "SBC 201",
        "Section 5601.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1108_5_c33b28b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Where spray booths are insufficient because of \nsize or for economic reasons, an entire room is \ndedicated to the spraying process. In many \ncases, \nthe \noversprayed \nflammable/combustible liquids are allowed to \nremain on the floor until cleaned. These rooms \nhave specific ventilation requirements to \nprevent the accumulation of vapors at the floor. \nSee the commentary to Section 2404.3.1 for \nfurther discussion of spray rooms. \nSPRAYING SPACE. An area in which dangerous \nquantities of flammable vapors or combustible \nresidues, dusts or deposits are present due to the \noperation of spraying processes. The Fire official is \nauthorized to define the limits of the spraying space \nin any specific case.\n\n❖ Spraying spaces generally occur in one or a \ncombination of three forms. The least desirable \nform is open floor area spraying, where the \nspraying area consists of an entire floor of a \nbuilding \nwithout \nisolating \nthe \nspraying \noperation. A better form is the spray room, \nwhich \nisolates \nthe \nspray \noperation \nby \nconstruction to less than an entire floor of the \nfacility. The optimum form is a specially \ndesigned spray booth that isolates the \noperational \nhazards \nof \nspraying \nto \nan \nappropriately regulated space. Regardless of \nthe form, all require special safeguards to \naddress \nhazards, \nincluding \nadequate \nventilation, fire suppression and management \nof overspray. \nSTAIR. A change in elevation, consisting of one or \nmore risers.\n\n❖ All steps, even a single step, are defined as a \nstair. This makes the stair requirements \napplicable to all steps unless specifically \nexempt in the code. \nSTAIRWAY. One or more flights of stairs, either \nexterior or interior, with the necessary landings and \nplatforms connecting them, to form a continuous \nand uninterrupted passage from one level to \nanother.\n\n❖ It is important to note that this definition \ncharacterizes a stairway as connecting one \nlevel to another. The term “level” is not to be \nconfused with “story.” Steps that connect two \nlevels, one of which is not considered a “story” \nof the structure, would be considered a \nstairway. For example, a set of steps between \nthe basement level in an areaway and the \noutside ground level would be considered a \nstairway. A series of steps between the floor of \na story and a mezzanine within that story would \nalso be considered a stairway (see definitions \nfor “Flight”; “Interior exit stairway”; “Stairway, \nexterior”; and “Stairway, interior” and Sections \n1011, 1019, 1023 and 1027). \nSTAIRWAY, EXIT ACCESS. See “Exit access \nstairway.” \nSTAIRWAY, EXTERIOR EXIT. See “Exterior \nexit stairway.” \nSTAIRWAY, INTERIOR EXIT. See “Interior \nExit Stairway.” \nSTAIRWAY, SCISSOR. See “Scissor stairway.” \nSTAIRWAY, SPIRAL. A stairway having a \nclosed circular form in its plan view with uniform \nsection-shaped treads attached to and radiating from \na minimum-diameter supporting column.\n\n❖ Spiral stairways are permitted as part of a \nmeans of egress in the limited circumstances \ngiven in Section 1011.10. Spiral staircases \ncould be used for supplemental/convenience \nstairways in other locations. Spiral stairways \nare commonly used where a small number of \noccupants use the stairway and the floor space \nfor the stair is very limited. Spiral stairways are \ntypically \nsupported \nby \na \ncenter \npole. \nRequirements are found with stairways in \nSection 1011.10. \nSTANDBY POWER SYSTEM. A source of \nautomatic electric power of a required capacity and \nduration to operate required building, hazardous \nmaterials or ventilation systems in the event of a \nfailure of the primary power. Standby power \nsystems are required for electrical loads where \ninterruption of the primary power could create \nhazards \nor \nhamper \nrescue \nor \nfire-fighting \noperations.\n\n❖\n\n❖ This definition is intended to provide clarity \nfor the Fire official as to exactly what systems \nare considered to be standby power systems \nand is consistent with definitions in NFPA 110 \nand NFPA 111. However, since the list of \nsystems in the definition is not exhaustive, \n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1108",
      "section_number": "1108",
      "section_title": "specify that bedrooms within",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 5,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2404.3.1",
        "Section 1011.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_0_c2ab93ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n176\n\nreference must be made to Section 1203, \nwhich \nprovides \nthe \n“where \nrequired” \nprovisions. When the normal power supply to \nany of the indicated systems, or other systems \ndesignated by the code, fails, the standby \npower system is to provide a specified degree \nand duration of power to systems and \nequipment that are essential for life safety, \nsuch as elevators and platform lifts, emergency \nresponder radio coverage and smoke control \nsystems. See the commentary to Section 1203 \nfor more detailed discussion on the difference \nbetween standby and emergency power. \nSTANDPIPE, TYPES OF. Standpipe types are as \nfollows:\n\n❖ A standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nAutomatic dry. A dry standpipe system, normally \nfilled with pressurized air, that is arranged through \nthe use of a device, such as a dry pipe valve, to \nadmit water into the system piping automatically \nupon the opening of a hose valve. The water supply \nfor an automatic dry standpipe system shall be \ncapable of supplying the system demand.\n\n❖ A typical automatic dry standpipe system has \nan automatic water supply retained by a dry \npipe valve. The dry pipe valve clapper is kept \nin place by air placed in the standpipe system \nunder pressure. Once a standpipe hose valve \nis opened, the air is released from the system, \nallowing water to fill the system through the dry \npipe valve. This system is traditionally used in \nareas where the temperature falls below 4°C; \nwhere a wet system could freeze and possibly \nburst the pipe or simply not be available when \nneeded. \nAutomatic wet. A wet standpipe system that has a \nwater supply that is capable of supplying the system \ndemand automatically.\n\n❖ An automatic wet standpipe system is used in \nlocations where the entire system would \nremain above 4°C. Because the system is \npressurized with water, an immediate release \nof water occurs when a hose connection valve \nis opened. This is the most generally preferred \ntype of standpipe but it is not necessarily the \nrequired type unless so stipulated. \nManual dry. A dry standpipe system that does not \nhave a permanent water supply attached to the \nsystem. Manual dry standpipe systems require \nwater from a fire department pumper to be pumped \ninto the system through the fire department \nconnection in order to supply the system demand.\n\n❖ A manual dry standpipe system is filled with \nwater only when the fire service is present. \nTypically, the fire service connects the \ndischarge from a water source, such as a \npumper \ntruck, \nto \nthe \nfire \ndepartment \nconnection of a manual dry standpipe system. \nWhen the fire service has suppressed the fire \nand is preparing to leave, the system is drained \nof the remaining water. Manual dry standpipe \nsystems are commonly installed in open \nparking structures. \nManual wet. A wet standpipe system connected to \na water supply for the purpose of maintaining \nwater within the system but which does not have a \nwater supply capable of delivering the system \ndemand attached to the system. Manual wet \nstandpipe systems require water from a fire \ndepartment pumper (or the like) to be pumped into \nthe system in order to supply the system demand.\n\n❖ A manual wet standpipe system is connected \nto an automatic water supply, but the supply is \nnot capable of providing the system demand. \nThe manual wet system could be one that is \nconnected with the sprinkler system such that \nit is capable of supplying the demand for the \nsprinkler system but not for the standpipe. The \nstandpipe system demand is met when the fire \nservice provides additional water through the \nfire department connection from the discharge \nof a water source, such as a pumper truck. \nSemiautomatic dry. A dry standpipe system that is \narranged through the use of a device, such as a \ndeluge valve, to admit water into the system piping \nupon activation of a remote control device located \nat a hose connection. A remote control activation \ndevice shall be provided at each hose connection. \nThe water supply for a semiautomatic dry standpipe \nsystem shall be capable of supplying the system \ndemand.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 996,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 905",
        "SBC 801",
        "Section 1203",
        "Section 905.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_1_39566e61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This type of dry standpipe is a special design \nthat uses a solenoid-activated valve to retain \nthe \nautomatic \nwater \nsupply. \nOnce \nthe \nstandpipe hose valve is opened, a signal is \nsent to the deluge valve retaining the automatic \nwater supply to allow water to fill the system. \nThis kind of system is used in areas where the \ntemperature falls below 4°C, where a wet \nsystem would otherwise freeze. As such, there \nis no semiautomatic wet system type. \nSTANDPIPE \nSYSTEM, \nCLASSES \nOF. \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n177\n\nStandpipe system classes are as follows:\n\n❖ A standpipe system is typically an arrangement \nof vertical piping located in exit stairways that \nallows fire-fighting personnel to connect hand-\ncarried hoses at each level to manually \nextinguish fires. Section 905 and NFPA 14 \nrecognize three different classes of standpipe \nsystems. For a further discussion of standpipe \nclasses and types, see the commentary to \nSection 905.3.1. \nClass I system. A system providing 65 mm hose \nconnections to supply water for use by fire \ndepartment and those trained in handling heavy fire \nstreams.\n\n❖ A Class I standpipe system is intended for use \nby trained fire service personnel as a readily \navailable water source for manual fire-fighting \noperations. A Class I standpipe system is \nequipped with only 65 mm hose connections to \nallow the fire service to attach the appropriate \nhose and nozzles. A Class I standpipe system \nis not equipped with hose stations, which \ninclude a cabinet, hose and nozzle. \nClass II system. A system providing 40 mm hose \nstations to supply water for use primarily by the \nbuilding occupants or by the fire department during \ninitial response.\n\n❖ A Class II standpipe system is intended for use \nby building occupants or by the fire department \nfor manual suppression. The hose stations \ndefined in NFPA 14 as part of the Class II \nstandpipe system include a hose rack, hose \nnozzle, hose and hose connection. The intent \nof providing the hose is for use by properly \ntrained personnel. Occupant-use hose stations \nshould only be provided where they can be \nused by people who have been properly \ntrained in the use of the hose and nozzle. \nClass III system. A system providing 40 mm hose \nstations to supply water for use by building \noccupants and 65 mm hose connections to supply a \nlarger volume of water for use by fire department \nand those trained in handling heavy fire streams.\n\n❖ A Class III standpipe system is intended for use \nby building occupants as well as trained fire \nservice personnel. The 40 mm hose station is \nfor use by the building occupants or fire \ndepartment for manual fire suppression and \nthe 65 mm hose connection is intended for use \nprimarily by fire service personnel or those who \nhave received training in the use of the larger \nhoses. Class III systems allow the fire \ndepartment to select the types of hose \nnecessary based on the fire hazard present. \nWhere a fire is effectively controlled by an \nautomatic sprinkler system, the smaller hose \nsize may be all that is necessary for fire \ndepartment mop-up operations. \nSTATIC PILES. Piles in which processed wood \nproduct or solid biomass feedstock is mounded and \nis not being turned or moved.\n\n❖ Static piles are long-term bulk storage piles that \nmust be monitored for internal heat buildup. \nThis term includes processed wood products \nbut also addresses solid biomass feedstock. \nSee the definition of “Solid biomass feedstock.” \nSTEEL. Hot or cold-rolled as defined by SBC 201.\n\n❖ This is a basic definition that clarifies that steel \nis either cold or hot-rolled as defined by SBC \n201; however, SBC 201 does not specifically \ndefine cold or hot rolled steel but describes how \nit must be used. \nSTORAGE, \nHAZARDOUS \nMATERIALS. \nThe \nkeeping, retention or leaving of hazardous materials \nin closed containers, tanks, cylinders, or similar \nvessels; or vessels supplying operations through \nclosed connections to the vessel.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 907,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 905",
        "SBC 801",
        "Section 905.3.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_2_72db7e4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Storage of hazardous materials in a structure \nis governed either by the occupancy group that \nit is accessory to or by the hazard group that it \nis associated with. The determination of the \noccupancy class is based on the MAQs and the \nexceptions found in SBC 201. This definition \nalso clarifies what is considered storage and \nwhat is considered use. This may affect the \noccupancy classification as use creates more \nrisk than storage, and the MAQs tend to be \nmore restrictive for use. See the definitions of \n“Open system” and “Closed system.”. \nSTORY. That portion of a building included \nbetween the upper surface of a floor and the upper \nsurface of the floor or roof next above (see \n“Basement,” “Building height,” “Grade plane” and \n“Mezzanine”). A story is measured as the vertical \ndistance from top to top of two successive tiers of \nbeams or finished floor surfaces and, for the \ntopmost story, from the top of the floor finish to the \ntop of the ceiling joists or, where there is not a \nceiling, to the top of the roof rafters.\n\n❖ All levels in a building that conform to this \ndescription are stories, including basements. A \nmezzanine is considered part of the story in \nwhich it is located. See SBC 201 Chapter 5 for \ncode requirements regarding limitations on the \nnumber of stories in a building as a function of \nthe type of construction. \nSTORY ABOVE GRADE PLANE. Any story \nhaving its finished floor surface entirely above \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n178\n\ngrade plane, or in which the finished surface of the \nfloor next above is: \n1. More than 1800 mm above grade plane; or \n2. More than 3600 mm above the finished \nground level at any point.\n\n❖ The determination of the allowed height of a \nbuilding under Section 504 of SBC 201 is \nbased on the number of stories above grade \nplane. (See definitions of “Basement,” “Building \nheight” \nand \n“Grade \nplane.”) \nThe \ncode \nestablishes by this definition which stories of a \nbuilding are those above grade plane. Clearly \nit includes those stories that are fully above \ngrade plane. It also includes stories that may \nbe partially below finished ground level, but the \nfinished floor level is more than 1800 mm \nabove grade plane. It also includes those floor \nlevels that, due to an irregular terrain, have a \nfinished floor level more than 3600 mm above \nfinished ground level at any point surrounding \nthe building. Any building level not qualifying as \na story above grade plane is, by definition, a \nbasement. \nSUBORDINATE (FIRE PROTECTION AND \nLIFE SAFETY SYSTEM). A system that is \nactivated by another fire protection or life safety \nsystem. For example, where a fire alarm system \nactivates a smoke removal or elevator recall system, \nthe smoke removal or elevator recall system is \nconsidered to be “subordinate” to the fire alarm \nsystem.\n\n❖ This definition helps to describe what is being \naddressed in Section 901.6.2. Integrated \ntesting is necessary where life safety systems \nneed close coordination to work appropriately. \nSection 901.6.2 only requires this testing for \nhigh-rise buildings and smoke control systems. \nThis particular definition describes a specific \naspect of the life safety systems that are being \ninspected. This describes that it is not the \ninitiation of the system that is considered \nsubordinate but the system itself. In the case of \na smoke control system, the smoke detector \nwould be the initiating device and the system \nthat actually removes the smoke would be \nconsidered the subordinate system. See also \nthe commentary for the definition of “Integrated \ntesting (fire protection and life safety system).” \nSUPERVISING STATION. A facility that \nreceives signals and at which personnel are in \nattendance at all times to respond to these signals.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 866,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 901.6.2",
        "Section 504",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_3_7db9989e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The supervising station is the location where all \nfire protection-system-related signals are sent \nand where trained personnel are present to \nrespond to an emergency. The supervising \nstation may be an approved central station, a \nremote supervising station, a proprietary \nsupervising \nstation \nor \nother \nconstantly \nattended location approved by the Fire official. \nEach type of supervising station must comply \nwith \nthe \napplicable \nspecific \nprovisions \ndescribed in NFPA 72. \nSUPERVISORY SERVICE. The service required \nto monitor performance of guard tours and the \noperative condition of fixed suppression systems or \nother systems for the protection of life and property.\n\n❖ The supervisory service is responsible for \nmaintaining the integrity of the fire protection \nsystem by notifying the supervising station of a \nchange in protection system status.\n\nGuard tours are recognized as nonrequired \n(voluntary) systems. Where a guard tour is \nprovided, the signals from that system can be \ntransmitted through the supervisory service to \nthe supervision station. Guard tours are not a \nrequired part of a fire alarm system. \nSUPERVISORY SIGNAL. A signal indicating \nthe need of action in connection with the \nsupervision of guard tours, the fire suppression \nsystems or equipment, or the maintenance features \nof related systems.\n\n❖ Activation of a supervisory signal-initiating \ndevice transmits a signal indicating that a \nchange in the status of the fire protection \nsystem has occurred and that action must be \ntaken. These signals are the basis for the \nactions taken by the attendant at the \nsupervising station. These signals do not \nindicate an emergency condition but indicate \nthat a portion of the system is not functioning in \nthe manner in which it should and that if the \ncondition is not corrected it could impair the \nability of the fire protection system to perform \nproperly. A supervisory signal is also a part of \nthe nonrequired guard tour system. \nSUPERVISORY SIGNAL-INITIATING DEVICE. \nAn initiating device such as a valve supervisory \nswitch, water level indicator, or low-air pressure \nswitch on a dry-pipe sprinkler system whose change \nof state signals an off-normal condition and its \nrestoration to normal of a fire protection or life \nsafety system; or a need for action in connection \nwith guard tours, fire suppression systems or \nequipment, or maintenance features of related \nsystems.\n\n❖ The supervisory signal-initiating device detects \na \nchange \nin \nprotection \nsystem \nstatus. \nExamples of a supervisory signal-initiating \ndevice include a flow switch to detect \nmovement of water through the system and a \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n179\n\ntamper switch to detect when someone shuts \noff a water control valve. \nSYSTEM. An assembly of equipment consisting of \na tank, container or containers, appurtenances, \npumps, compressors and connecting piping.\n\n❖ As with tanks or containers, a system can be \neither open or closed. The difference between \na closed system and an open system is \nwhether the hazardous material involved in a \nprocess is exposed to the atmosphere. \nMaterials in closed or open systems are \nassumed to be “in use” as opposed to “in \nstorage.” Gases are always assumed to be in \nclosed \nsystems, \nsince \nthey \nwould \nbe \nimmediately dispersed in an open system if \nexposed to the atmosphere without some \nmeans of containment. \nTANK. A vessel containing more than 225 L.\n\n❖ This definition establishes the distinction \nbetween containers and tanks for purposes of \ncode application, with a container being \ndefined as a vessel of 225 L or less capacity \n(see \ncommentary \nto \nthe \ndefinition \nof \n“Container”). \nTANK, \nATMOSPHERIC. \nA \nstorage \ntank \ndesigned to operate at pressures 760 mm Hg \nthrough 812 mm Hg measured at the top of the tank.\n\n❖ This type of tank is not designed for an internal \npressure that exceeds atmospheric pressure. \nMost require some type of emergency venting \nsystem to assist in the relief of pressure in a \nfire. \nTANK, MOTOR VEHICLE FUEL. A tank \npermanently mounted on a motor vehicle to store a \ngas or liquid fuel that is used for propulsion.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 926,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_4_f2fcfa35",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This definition clarifies the difference between \na fuel tank in a car and other containers and \ntanks that are currently defined in the code as \nhaving volumes that do not match the volume \nof motor fuel tanks. \nTANK, PORTABLE. A packaging of more than \n225 L capacity and designed primarily to be loaded \ninto or on or temporarily attached to a transport \nvehicle or ship and equipped with skids, mountings \nor accessories to facilitate handling of the tank by \nmechanical means. It does not include any cylinder \nhaving less than a 450 kg water capacity, cargo \ntank, tank car tank or trailers carrying cylinders of \nmore than 450 kg water capacity.\n\n❖ A portable tank must be movable without \nhaving \nto \ndetach \npermanently \nmounted \nelectrical \ncontrols \nfor \nthe \npumping \nor \ndispensing systems. \nTANK, PRIMARY. A listed atmospheric tank \nused to store liquid. See “Primary containment.”\n\n❖ The primary tank is the principal storage vessel \nfor flammable and combustible liquids. The \ntank may use a secondary containment system \nor be installed in a dike area to control leaks \nand spills. \nTANK, PROTECTED ABOVE GROUND. A \ntank listed in accordance with UL 2085 consisting \nof a primary tank provided with protection from \nphysical damage and fire-resistive protection from a \nhigh-intensity liquid pool fire exposure. The tank \nmay provide protection elements as a unit or may be \nan assembly of components, or a combination \nthereof.\n\n❖ A protected above-ground tank is a shop-\nfabricated above-ground storage tank that has \nbeen subjected to a fire test that replicates an \nexposure to a 2-hour flammable liquid pool fire. \nSuch tanks are constructed with integral \nsecondary containment and are evaluated for \nvehicle impact and bullet resistance. All \nopenings on a protected above-ground tank \nare located at the top of the storage tank which \nfurther limits the potential for liquid leaks—\nopenings below the liquid level in these tanks \nare prohibited by the code. These tanks are \nlisted as meeting the requirements of UL 2085, \nStandard for Protected Aboveground Tanks for \nFlammable and Combustible Liquids. Section \n5704.2.9.7 has a number of requirements for \nprotected \nabove-ground \ntanks, \nincluding \noverfill protection that limits the volume of fuel \noil to 95 percent of the tank’s capacity, an \ninformational sign that explains how the tank is \nto be filled and that the tank volume must be \nverified before the tank is filled, and a minimum \n19 L spill container at the tank fill connection to \ncapture any fuel trapped in the fuel delivery \nhose. If the liquid piping extends below the top \nof the tank, Section 5704.2.9.7.9 requires the \ninstallation of an anti siphon valve. An anti \nsiphon valve is designed to prevent the \nsiphoning of liquid from the tank in the event a \npipe or fitting fails and leaks liquid. \nTANK, STATIONARY. Packaging designed \nprimarily for stationary installations not intended \nfor loading, unloading or attachment to a transport \nvehicle as part of its normal operation in the process \nof use. It does not include cylinders having less than \na 450 kg water capacity.\n\n❖ This type of tank is placed in a permanent \nlocation and typically has electrically mounted \ncontrols attached to a permanent power \nsource. \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n180\n\nTANK VEHICLE. A vehicle other than a railroad \ntank car or boat, with a cargo tank mounted thereon \nor built as an integral part thereof, used for the \ntransportation of flammable or combustible liquids, \nLP-gas or hazardous chemicals. Tank vehicles \ninclude self-propelled vehicles and full trailers and \nsemitrailers, with or without motive power, and \ncarrying part or all of the load.\n\n❖ Tank \nvehicles \nused \nfor \nstorage \nand \ntransportation of hazardous chemicals over \npublic roadways are governed by the DOTn. \nTEMPORARY \nSPECIAL \nEVENT \nSTRUCTURE. Any temporary ground-supported \nstructure, platform, stage, stage scaffolding or \nrigging, canopy, tower supporting audio or visual \neffects equipment or similar structures not regulated \nwithin the scope of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 936,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5704.2.9.7",
        "Section 5704.2.9.7.9",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_5_924b20e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In terms of why this issue is addressed, there \nwere four high-profile temporary special event \nstructure collapses during the 2011 summer \nconcert season: July 17 at the Cisco Ottawa \nBlues Festival in Ottawa, Canada; August 7 at \nthe \nBrady \nDistrict \nBlock \nParty, \nTulsa, \nOklahoma; August 13 at the Indiana State Fair, \nwhich resulted in seven dead and 50 injured; \nand August 18 at Pukkelpop (music festival) in \nKiewit, Belgium. In the summer of 2012, a life \nwas lost at a Radiohead concert in Toronto. All \nresulted in tremendous property damage and \ntwo in multiple fatalities. The obvious concern \nis for the safety of the performers and \naudiences, stage-hands, lighting technicians, \nsecurity personnel and every other individual in \nproximity to a temporary stage.\n\nTemporary special event structures are very \nspecialized and complex. The nature of the \nstructures must accommodate a wide variety of \nchanging \ncomponents \nsuch \nas \naudio \nequipment, video walls and scenery. The \nentertainment industry is continually evolving \nwith new ways to improve shows, creating \nlarger and more complex spectacles.\n\nDue to the unique design of temporary stage \ncanopies, very specific requirements for these \nstructures are necessary. \nTENT. A structure, enclosure, umbrella structure \nor shelter, with or without sidewalls or drops, \nconstructed of fabric or pliable material supported \nin any manner except by air or the contents it \nprotects (see “Umbrella structure”).\n\n❖ Tents can be temporary or permanent \nstructures. \nWhen \npermanent, \nthey \nare \nregulated by Section 3104. When erected as \ntemporary enclosures, they are regulated by \nSections 3103 and 3104 (see also SBC 201 \nChapter 31). Commentary Figure 202-T1 \nillustrates a tent. This definition also covers the \nconcept of umbrella structures. See the \ncommentary to “Umbrella structure.”.  \nTHEFT RESISTANT. Construction designed to \ndeter illegal entry into facilities for the storage of \nexplosive materials.\n\n❖ Theft-resistant designs are intended to provide \nsecurity against illegal or unauthorized entry \ninto magazines containing explosives. Security \nmeasures specified in this and subsequent \nsections require special tools, keys or \nexcessive force to compromise the security \nmeasure. \nTHROUGH-PENETRATION \nFIRESTOP \nSYSTEM. An assemblage consisting of a fire-\nresistance-rated \nfloor, \nfloor-ceiling \nor \nwall \nassembly, one or more penetrating items passing \nthrough the breaches in both sides of the assembly \nand the materials or devices, or both, installed to \nresist the spread of fire through the assembly for a \nprescribed period of time.\n\n❖ One method of protection for penetrations \nthrough fire walls, fire barriers, fire partitions \nand \nfire-resistance \nrated \nfloor/ceiling \nassemblies is to provide a through penetration \nfirestop system (see SBC 201 Sections \n714.4.1.2 and 714.5.1.2). Through-penetration \nfirestop \nsystems \nmaintain \nthe \nrequired \nprotection from the spread of fire, passage of \nhot gases and transfer of heat. The protection \nis often provided by an intumescent material. \nUpon exposure to high temperatures, this \nmaterial expands as much as eight to 10 times \nits original volume, forming a high-strength \nchar.\n\nThis is one of several types of through-\npenetration firestop systems available. This \ndefinition is based on information from three \nsources: ASTM E814, a compilation of \ndefinitions from ASTM International standards \nand the UL Fire Resistance Directory. \nTIMBER \nAND \nLUMBER \nPRODUCTION \nFACILITIES. Facilities where raw wood products \nare processed into finished wood products.\n\n❖ Wood is still our most used structural material. \nWith the ever increasing demand for wood \nproducts, growth of the forest products industry \ncontinues. Some woodworking facilities are a \n“one-man” shop while others employ as many \nas several thousand people. \nTIRES, BULK STORAGE OF. Storage of tires \nwhere the area available for storage exceeds 566 m3.\n\n❖ This definition describes a storage space that \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n181\n\nis larger than what would be found in most \ntypical mercantile and storage occupancies. \nBecause of its size and the volume of \ncombustible material it would house, it poses \nan extraordinary hazard for fire protection.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 984,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3104",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_6_679c87ef",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The volume is based on the legacy code \ndefinition which was based on 10,000 \npassenger vehicle tires weighing an average of \n11 kg each rather than the volume of the stored \ntires. Assuming a 610 mm by 610 mm space for \nan average passenger vehicle tire and a 152 \nmm thickness, the result is 566 m3:\n\n10,000 tires x 0.61 m x 0.61 m x 0.152 m = 566 \nm3\n\nThe 566 m3 represents the actual volume of \nstored materials based on an equivalent height \nand area for passenger vehicle tires as shown \nin the preceding calculation and does not \ninclude circulation area or other portions of the \nbuilding. Rather, it focuses on how much of the \nmaterial is present. Although the definition \nuses the term “area” rather than “volume,” it is \nthe volume that becomes the threshold \nconsideration. Still, the area where the tires are \nstored implies the footprint used for storage. It \nis not the intent to apply this to areas outside of \nthose used for bulk tire storage.\n\nBuildings used for the bulk storage of tires are \nclassified as Group S-1 occupancies in \naccordance with SBC 201 Section 311.2. All \nGroup S-1 occupancies, regardless of square \nmeter, must be equipped with an NFPA 13 \nautomatic sprinkler system where used for the \nbulk storage of tires as required by Section \n903.2.9.2. Chapter 34 of the code also requires \nthat bulk tire storage buildings be further \ndesigned to comply with NFPA 13, and \nChapter 32 of the code includes additional \nrequirements for high-piled rubber tire storage \nas \na \nhigh-hazard \ncommodity \n(see \ncommentaries, Chapters 32 and 34). \nTOOL. A device, storage container, workstation or \nprocess machine used in a fabrication area.\n\n❖ A tool is basically any device or piece of \nequipment, including a workstation, in a \nfabrication area where hazardous materials are \nused, stored or handled. \nTORCH-APPLIED \nROOF \nSYSTEM. \nBituminous roofing systems using membranes that \nare adhered by heating with a torch and melting \nasphalt back coating instead of mopping hot asphalt \nfor adhesion.\n\n❖ This is a very specific operation that relates to \nhot work that uses a torch to adhere the \nmaterials. It is not considered welding, but still \nfalls within the definition of “Hot work” (see \nCommentary Figure 6104.3.1). \nTOWNHOUSE. A single-family dwelling unit \nconstructed in a group of three or more attached \nunits in which each unit extends from the \nfoundation to roof and with open space on not less \nthan two sides.\n\n❖ This specific configuration of construction is \ncalled different things in different parts of the \ncountry, such as a rowhouse. A townhouse \nstructure that meets the following four criteria is \nnot regulated by the code but is regulated by \nSBC 1101/1102. Those criteria are: \n1. \nEach unit extends from foundation to roof \nwith no vertical overlap of any parts of \nadjoining units. \n2. \nEach unit must have open space on at \nleast two sides (either two opposite or two \nadjoining sides). \n3. \nEach unit must have a separate means of \negress. \n4. \nThe building must not exceed three \nstories above grade plane.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 738,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 311.2",
        "Section 903.2.9.2",
        "SBC 1101",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_7_1c8f6d34",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ If all of these criteria are met, then according to \nthe exception to Section 101.5 of SBC 201, the \nstructure is within scope of SBC 1101/1102. (It \nshould also be noted that townhouses within \nSBC 1101/1102 must be separated by a wall or \nwalls meeting specific criteria.) If a structure \ndoes not meet these four criteria, it will need to \nbe regulated under the code and will either be \nclassified as a Group R-2 or Group R-3 \nstructure, depending on how the units are \nseparated. A building containing three or more \ndwelling units is regulated as a Group R-2 \noccupancy. To be considered a Group R-3, the \nstructure must have one or two dwelling units, \nor be subdivided by fire walls between every \nunit or every two units (see the definitions for \n“Area, building,” “Dwelling” and “Dwelling \nunit”). Finally, the definition of “Townhouse” is \nnot dependent on the presence of individual \nlots. A townhouse structure could be built with \nany number of attached units on the same lot, \nor it could be developed such that a property \nline lies at each common wall separating two \nunits (see definition of “Lot”). \nTOXIC. A chemical falling within any of the \nfollowing categories: \n1. A chemical that has a median lethal dose \n(LD50) of more than 50 milligrams per \nkilogram, but not more than 500 milligrams \nper \nkilogram \nof \nbody \nweight when \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n182\n\nadministered orally to albino rats weighing \nbetween 200 and 300 grams each. \n2. A chemical that has a median lethal dose \n(LD50) of more than 200 milligrams per \nkilogram but not more than 1,000 milligrams \nper \nkilogram \nof \nbody \nweight \nwhen \nadministered by continuous contact for 24 \nhours \n3. (or less if death occurs within 24 hours) with \nthe bare skin of albino rabbits weighing \nbetween 2 and 3 kilograms each. \n4. A chemical that has a median lethal \nconcentration (LC50) in air of more than 200 \nparts per million but not more than 2,000 \nparts per million by volume of gas or vapor, \nor more than 2 milligrams per liter but not \nmore than 20 milligrams per liter of mist, \nfume or dust, when administered by \ncontinuous inhalation for 1 hour (or less if \ndeath occurs within 1 hour) to albino rats \nweighing between 200 and 300 grams each.\n\n❖ The definition is derived from DOL 29 CFR Part \n1910.1200. These materials are considered \ndangerous to humans when inhaled, absorbed \nor injected through the skin or orally ingested. \nToxic materials differ from highly toxic \nmaterials with regard to the specified median \nlethal dose or concentration of a given \nchemical. Toxic materials present a health \nhazard and are subsequently listed as a Group \nH-4 material in SBC 201 Section 307.6. See \nalso the commentary to the definition of “Highly \ntoxic.” \nTRAFFIC \nCALMING \nDEVICES. \nTraffic \ncalming devices are design elements of fire \napparatus access roads such as street alignment, \ninstallation of barriers, and other physical measures \nintended to reduce traffic and cut-through volumes, \nand slow vehicle speeds.\n\n❖ The definition of “Traffic calming” is based on \nthe definition provided by the Institute of \nTransportation Engineers. Many communities \nare facing increased traffic volumes. Both new \nand existing streets are experiencing higher \nvehicular volumes and speeds as drivers \nattempt to find “shortcuts” to ease their \ncommutes. Designers, planning departments \nand traffic engineering departments are \nincreasingly turning to traffic calming measures \nto preserve the quality and enjoyment of life for \ntheir citizens.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 872,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "SBC 201",
        "Section 101.5",
        "SBC 801",
        "Section 307.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_8_6fe9c3ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "In \nmany \ncommunities, \na \nconcern \nof \nhomeowners is the use of residential streets as \nan alternative route to minor and major \nthoroughfares. There are concerns about \npedestrian safety, vehicle speeds and the \ntraffic volume on residential streets. On the \nother hand, property owners also want the \nlowest response time that is practical in the \nevent of an emergency that requires a \nresponse by the fire or police department. In \nfact, \nresponse \ntime \nis \nthe \nprimary \nmeasurement for quality of service used by the \npublic. The installation of traffic calming \ndevices competes with these two goals.\n\nA number of studies have been conducted to \nevaluate the impact of traffic calming devices \non the response time of fire and emergency \nmedical services (EMS) apparatus. These \nstudies found that traffic calming devices have \nno real impact on law enforcement vehicles \nbecause of their size; however, depending on \nthe method of traffic calming used (e.g., “round-\nabouts,” “speed bumps,” “speed pillows,” \nnarrowing of streets, winding roads rather than \nstraight roads) and the vehicle type, response \ntimes for fire and emergency services generally \nare increased by these devices by 2 to 10 \nseconds. Studies have also found that the \nvehicle frames of fire and EMS apparatus can \nbe \ndamaged \nand \nemergency \nservices \npersonnel have been injured while responding \nover certain traffic calming devices. See the \ncommentary to Section 503.4.1 for further \ndiscussion of traffic calming devices. See also \nCommentary Figures 202-T2 and 202-T3 for \nillustrations of several typical traffic calming \ndevices. \nTRANSIENT. Occupancy of a dwelling unit or \nsleeping unit for not more than 30 days.\n\n❖ The intent of this definition is to establish a time \nparameter to differentiate between transient \nand non-transient as listed under Groups R-1 \nand R-2. Real estate law dictates that a lease \nmust be created after 30 days and time periods \ngreater than 30 days are typically how \nextended-stay hotels and motels rent to \npeople.\n\nSuch a time period enables the occupant to \nbecome familiar with the surroundings and, \ntherefore, become more accustomed to any \nhazards of the built environment than an \novernight guest or a guest who stays for just a \nfew days would be. Since non-transient \noccupancies do not have the same level of \nprotection in the code as transient occupancies, \nit is important to determine what makes an \noccupancy \ntransient \nso \nas \nto \nprovide \nconsistency in enforcement. \nTRANSIENT AIRCRAFT. Aircraft based at \nanother location and that is at the transient location \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n183\n\nfor not more than 90 days.\n\n❖ In place of the undefined term “private aircraft” \npreviously used in the code, a defined term, \n“transient aircraft,” was added in the 2009 \nedition. Transient aircraft are those that are \nmerely visiting an airport, as opposed to those \nthat are based at that location. The definition is \nused in conjunction with Section 914.8.3 to \nestablish the level of fire suppression needed \nin \nvarious \naircraft \nhangars. \nFixed-base \noperators, especially at larger airports, will \nhave distinct hangars that are used for repair \nand maintenance of aircraft. The hangars used \nby transient aircraft are primarily a storage \nplace for aircraft based at another location. \nThis better identifies the intended use of this \ntype of aircraft hangar. Most frequently, the \nowner that wants to develop an aircraft hangar \nthat fits the Group II category, will do no “major \nmaintenance” and will only “store” airplanes in \ntheir \nhangar \n(see \ncommentary, \nSection \n914.8.3). \nTRANSVERSE FLUE SPACE. See “Flue \nspace—Transverse.” \nTRASH. See “Rubbish.” \nTROUBLE SIGNAL. A signal initiated by the fire \nalarm system or device indicative of a fault in a \nmonitored circuit or component.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 894,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 503.4.1",
        "Section 914.8.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_9_87f697b6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This type of signal indicates that there has \nbeen an abnormal change in the normal status \nof the fire detection system or devices and that \na response is required to determine the nature \nof the fault condition. The trouble signal is only \nassociated with electronic portions of a fire \nprotection system. Physical conditions such as \na closed valve are monitored electronically and \nwould report as a supervisory signal rather \nthan a trouble signal. A valve supervisory \nswitch or “tamper switch,” for example, would \nperform such a function. \nTUBE TRAILER. A semitrailer on which a \nnumber of tubular gas cylinders have been mounted. \nA manifold is typically provided that connects the \ncylinder valves enabling gas to be discharged from \none or more tubes or cylinders through a piping and \ncontrol system.\n\n❖ Tube trailers are a common method of \nsupplying compressed gases to a variety of \nindustrial processes, and it is not uncommon to \nhave more than one tube trailer on a site. \nDepending on the cylinder's length and \nmaximum \nallowable \nworking \npressure \n(MAWP), a trailer may have as few as six or as \nmany as 18 to 24 cylinders varying in length \nfrom 6 m for small tube trailers to 11.6 m on \njumbo tube trailers. The vessels are generally \ndesigned for MAWP between 19300 to 26200 \nkPa, depending on the storage pressure. At \nsuch pressures, each cylinder can hold \nanywhere from 142 to 566 m3, depending on \nthe gas being stored. Tube trailers are subject \nto periodic inspections and each new or \nsubstantially modified tube is required to \nsuccessfully pass a substantial hydrostatic \npressure test.\n\nThe transport of compressed gases by these \nroad trailers, which are regulated by the DOTn \nas a bulk compressed gas source, is an \nestablished distribution method used widely in \nthe industrial gas industry for the transport over \nshort distances of relatively small volumes of \ninert, flammable, oxidizer, corrosive or toxic \ncompressed gases and gas mixtures, including \nhydrogen, methane, oxygen, nitrogen, argon, \nhelium, many fluorocarbons, hydrogen sulfide \nand hydrogen chloride.\n\nAt one end of the trailer is a manifold to which \neach cylinder valve is connected so that one or \nmore tubes can discharge gas into a piping and \ncontrol system. The tube trailer is connected \nvia the manifold to the building or process using \nthe compressed gas [see Commentary Figure \n202-T4 and commentary, Section 5303.7.11]. \nTWENTY-FOUR HOUR BASIS. See “24-hour \nbasis” before the “A” entries. \nUMBRELLA \nSTRUCTURE. \nA \nstructure, \nenclosure or shelter with or without sidewalls or \ndrops, constructed of fabric or pliable material \nsupported by a central pole or poles (see “Tent”).\n\n❖ This definition is provided to further explain the \nconcept now included in the definition of “Tent.” \nThere are umbrellas that exceed 38 m2 in area. \nEven where individual umbrellas do not exceed \n38 m2, they are often designed to connect to \nother such umbrellas. These structures offer \nextended weather protection and include \naccessories such as rain gutters, side panels \nand additional electrical wiring for lights and \nheater attachments. These accessories allow \nthe structure to mimic a tent with or without \nsides, be of substantial size and be used as \nprotection over an assembly occupancy. Prior \nto being addressed within the definition of tent, \nhowever, the fabric did not require compliance \nwith NFPA 701. Since these structures are now \nconsidered a tent by definition, such umbrellas \nmust meet the requirements of NFPA 701. See \nthe \ncommentary \nto \nChapter \n31. \nSee \nCommentary Figure 202-U1. \nUNAUTHORIZED DISCHARGE. A release or \nemission of materials in a manner which does not \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n184\n\nconform to the provisions of this code or applicable \npublic health and safety regulations.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 884,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5303.7.11",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_10_92e2771b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Remember that hazardous chemicals pose a \nthreat to life and property only when release is \nnot \nauthorized, \ncontrolled \nor \nproperly \nprotected. \nUNSTABLE (REACTIVE) MATERIAL. A \nmaterial, other than an explosive, which in the pure \nstate or as commercially produced, will vigorously \npolymerize, decompose, condense or become self-\nreactive and undergo other violent chemical \nchanges, including explosion, when exposed to \nheat, friction or shock, or in the absence of an \ninhibitor, or in the presence of contaminants, or in \ncontact with incompatible materials. Unstable \n(reactive) materials are subdivided as follows: \nClass 4. Materials that in themselves are readily \ncapable of detonation or explosive decomposition \nor explosive reaction at normal temperatures and \npressures. This class includes materials that are \nsensitive to mechanical or localized thermal shock \nat normal temperatures and pressures. \nClass 3. Materials that in themselves are capable of \ndetonation or of explosive decomposition or \nexplosive reaction but which require a strong \ninitiating source or which must be heated under \nconfinement before initiation. This class includes \nmaterials that are sensitive to thermal or mechanical \nshock at elevated temperatures and pressures. \nClass 2. Materials that in themselves are normally \nunstable and readily undergo violent chemical \nchange but do not detonate. This class includes \nmaterials that can undergo chemical change with \nrapid release of energy at normal temperatures and \npressures, and that can undergo violent chemical \nchange at elevated temperatures and pressures. \nClass 1. Materials that in themselves are normally \nstable but which can become unstable at elevated \ntemperatures and pressure.\n\n❖ The definition of an “Unstable (reactive) \nmaterial” is based on NFPA 704. The different \nclasses of unstable (reactive) material reflect \nthe degree of susceptibility of the materials to \nrelease energy. Unstable (reactive) materials \npolymerize, decompose or become self-\nreactive when exposed to heat, air, moisture, \npressure \nor \nshock. \nSeparation \nfrom \nincompatible \nmaterials \nis \nessential \nto \nminimizing the hazards. Examples of unstable \n(reactive) materials include acetaldheyde, \nammonium nitrate, ethylene oxide, hydrogen \ncyanide, nitromethane, perchloric acid, sodium \nperchlorate, vinyl acetate and acetic acid. \nUNWANTED FIRE. A fire not used for cooking, \nheating or recreational purposes or one not \nincidental to the normal operations of the property.\n\n❖ For the purposes of applying the code, a \nclarification is provided to note that certain fires \npresent in buildings would be acceptable; for \nexample, the normal operation of a water \nheater, a gas stove or a fireplace. The definition \ndoes not address whether a fire is intentional \nor unintentional (arson versus a welding \naccident, for example). \nUSE (MATERIAL). Placing a material into action, \nincluding solids, liquids and gases.\n\n❖ This term refers to when a chemical or material \nis used in a process that forms another \nsubstance, whether it is hazardous or not, and \nwhen the chemical is used independently. \nVAPOR PRESSURE. The pressure exerted by a \nvolatile fluid as determined in accordance with \nASTM D 323.\n\n❖ Vapor pressure is a characteristic property of \nliquids and varies with their temperature. As the \ntemperature of the liquid increases, more and \nmore of the liquid enters the vapor stage. This \nincreased pressure can cause an emergency \nvent to release, or, if the conditions are serious \nenough, can result in a BLEVE. \nVENTILATION. The natural or mechanical \nprocess of supplying conditioned or unconditioned \nair to, or removing such air from, any space.\n\n❖ Ventilation is the process of moving air to or \nfrom building spaces. Ventilation requirements \nare used in the code to establish minimum \nlevels of air movement within a building for the \npurposes of providing a healthful interior \nenvironment. Ventilation would include both \nnatural (openable exterior windows and doors \nfor wind movement) and mechanical (forced air \nwith mechanical equipment) methods. \nVESSEL. A motorized watercraft, other than a \nseaplane on the water, used or capable of being used \nas a means of transportation. Nontransportation \nvessels, such as houseboats and boathouses, are \nincluded in this definition.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 962,
      "has_table": true,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_11_683e6032",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Vessels, in this definition, are motorized \nwatercraft, but by dictionary definition, a vessel \nis “...a watercraft or structure with its \nequipment, whether self-propelled or not, that \nis used or capable of being used as a means of \ntransportation in navigation or commerce on \nwater...” The definition could include small \nrowboats and sailboats. No minimum or \nmaximum length is specified. Houseboats and \nboathouses that would be occupied as dwelling \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n185\n\nor sleeping units are also included in the \ndefinition. \nVISIBLE ALARM NOTIFICATION APPLIANCE. \nA notification appliance that alerts by the sense of \nsight.\n\n❖ Visible alarm notification appliances are \nlocated anywhere an occupant notification \nsystem is required, in occupancies where \noccupants may be hearing impaired and in \nsleeping accommodations of Group I- 1 and R-\n1 occupancies. These alarm notification \ndevices must be located and oriented so that \nthey will display alarm signals throughout the \nrequired \nspace. \nVisible \nalarms, \nwhere \nprovided, are typically installed in the public \nand \ncommon \nareas \nof \nbuildings \n(see \ncommentary, Section 907.5.2.3). \nWATER MIST SYSTEM, AUTOMATIC. See \n“Automatic water mist system.” \nWATER-REACTIVE MATERIAL. A material \nthat \nexplodes; \nviolently \nreacts; \nproduces \nflammable, toxic or other hazardous gases; or \nevolves enough heat to cause autoignition or \nignition of combustibles upon exposure to water or \nmoisture. Water-reactive materials are subdivided \nas follows: \nClass 3. Materials that react explosively with water \nwithout requiring heat or confinement. \nClass 2. Materials that react violently with water or \nhave the ability to boil water. Materials that produce \nflammable, toxic or other hazardous gases, or \nevolve enough heat to cause autoignition or ignition \nof combustibles upon exposure to water or \nmoisture. \nClass 1. Materials that react with water with some \nrelease of energy, but not violently.\n\n❖ Class 2 and 3 water-reactive materials can \nliberate significant quantities of heat and \nhazardous gases when reacting with water. \nCombustible water-reactive \nmaterials \nare \ncapable of self-ignition. Even non combustible \nwater-reactive \nmaterials \npose \na \nhazard \nbecause of the heat released during their \nreaction with water, which may be sufficient to \nignite surrounding combustible materials. The \ndescription of each of the subdivisions is \nconsistent with the approach used for the \ndetermination of water hazards in NFPA 704. \nWET FUELING. See “Mobile fueling.” \nWET HOSING. See “Mobile fueling.” \nWET-CHEMICAL EXTINGUISHING AGENT. A \nsolution of water and potassium-carbonate-based \nchemical, potassium-acetate-based chemical or a \ncombination thereof, forming an extinguishing \nagent.\n\n❖ This \nextinguishing \nagent \nis \na \nsuitable \nalternative to the use of a dry chemical, \nespecially when protecting commercial kitchen \nrange hoods. There is less cleanup time after \nsystem discharge. Wet chemical solutions are \nconsidered to be relatively harmless and \nnormally have no lasting effect on the skin or \nrespiratory system. These solutions may \nproduce temporary irritation, which is usually \nmild \nand \ndisappears \nwhen \ncontact \nis \neliminated. These systems must be pre-\nengineered and labeled. NFPA 17A applies to \nthe design, installation, operation, testing and \nmaintenance of wet-chemical extinguishing \nsystems. \nWHARF. A structure or bulkhead constructed of \nwood, stone, concrete or similar material built at the \nshore of a harbor, lake or river for vessels to lie \nalongside of, and to anchor piers or floats.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 862,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 907.5.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_12_c1e9b816",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ A wharf is constructed along the shore and \ndoes not project significantly into the body of \nwater as a pier would. Piers or floats may be \nattached to and project out from a wharf. \nWharves may also have structures on them \nthat support the use of the wharf. \nWILDFIRE RISK AREA. Land that is covered \nwith grass, grain, brush or forest, whether privately \nor publicly owned, which is so situated or is of such \ninaccessible location that a fire originating upon it \nwould present an abnormally difficult job of \nsuppression or would result in great or unusual \ndamage through fire or such areas designated by the \nFire official.\n\n❖ This defined term, provides clarification to \nSections 105.5.25, 105.5.36, 308.1.6 and \n308.1.6.1 \nwhere \nthe \nundefined \nterm \n“hazardous fire area” had been used in \nprevious editions of the code, leaving the Fire \nofficial with little or no guidance as to the code’s \nintent. The source for this definition was a \ndefinition of the term “hazardous fire area” in \nthe legacy Uniform Fire Code. However, in \norder to avoid conflict and confusion with the \nalready-defined term “fire area,” the new term \nand the indicated section texts were changed \nto “wildfire risk area.” \nWINDER. A tread with nonparallel edges.\n\n❖ Winders are used as components of stairways \nthat \nchange \ndirection, \njust \nas \n“fliers” \n(rectangular treads) are components in straight \nstairways. A winder performs \nthe \nsame \nfunction as a tread, but its shape allows the \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n186\n\nadditional function of a gradual turning of the \nstairway direction. The tread depth of a winder \nat the walkline and the minimum tread depth at \nthe narrow end control the turn made by each \nwinder. Winders are not landings. Winder \ntreads are limited to curved or spiral stairways \nwith all groups but are all stairways within \ndwelling units (see Section 1011.5.3). \nWIRELESS \nPROTECTION \nSYSTEM. \nA \nsystem or a part of a system that can transmit and \nreceive signals without the aid of wire.\n\n❖ These \nsystems \nuse \nradio \nfrequency \ntransmitting devices that comply with the \nspecial requirements for supervision of low-\npower wireless systems in NFPA 72. Wireless \ndevices have the advantage of flexibility in \npositioning. Consequently, portable wireless \nnotification devices are frequently used in \nexisting facilities where visual devices are not \npresent throughout. \nWORKSTATION. A defined space or an \nindependent principal piece of equipment using \nHPM within a fabrication area where a specific \nfunction, laboratory procedure or research activity \noccurs. Approved or listed hazardous materials \nstorage cabinets, flammable liquid storage cabinets \nor gas cabinets serving a workstation are included \nas part of the workstation. A workstation is allowed \nto contain ventilation equipment, fire protection \ndevices, detection devices, electrical devices and \nother processing and scientific equipment.\n\n❖ In \nHPM \nfacilities, \nworkstations \nfurther \nsubdivide a fabrication area and provide \nrelatively self-contained, specialized areas \nwhere \nHPM \nprocesses \nare \nconducted. \nWorkstation controls limit the quantity of \nmaterials and impose limitations on the design \nof these processes to include, but not be limited \nto, protection by local exhaust; sprinklers; \nautomatic \nand \nemergency \nshutoffs; \nconstruction materials and HPM compatibility. \nExcess materials are prohibited and must be \ncontained in storage rooms designed to \naccommodate such hazards. \nYARD. An open space, other than a court, \nunobstructed from the ground to the sky, except \nwhere specifically provided by SBC 201, on the lot \non which a building is situated.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 856,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 1011.5.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_13_4db33fb7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This definition is used, similar to the definition \nof “Court,” to establish the applicability of code \nrequirements where yards are utilized for \nnatural light or natural ventilation purposes \n(see SBC 201 Section 1205.1). Whereas a \ncourt is bounded on three or more sides with \nthe building or structure, a yard is bounded on \ntwo or fewer sides by the building or structure. \nSee also the definition of “Egress court.” \nZONE.  A defined area within the protected \npremises. A zone can define an area from which a \nsignal can be received, an area to which a signal can \nbe sent or an area in which a form of control can be \nexecuted.\n\n❖ Zoning a system is important to emergency \npersonnel in locating a fire. When an alarm is \ndesignated to a specific zone, it allows the fire \nservice to immediately respond to the area \nwhere the fire is in progress instead of \nsearching the entire building for the origin of an \nalarm. \nZONE, NOTIFICATION. An area within a \nbuilding or facility covered by notification \nappliances which are activated simultaneously.\n\n❖ This definition is provided to clarify the code by \nmaking a distinction between fire alarm system \ninitiation device zones required by Section \n907.6.4 and the zones that may be designed \ninto occupant notification device systems in a \nbuilding. The term is used primarily in the \nexceptions for sprinkler systems found in the \nmanual fire alarm system requirements in \nSection 907.2 and its subsections. Note that \nthe code does not require audible and visible \noccupant notification device systems to be \nzoned; where such zones are provided, it is a \nmatter of the system design engineer’s \njudgment. Voice paging components in high-\nrise \nbuilding \nemergency \nvoice/alarm \ncommunication \nsystems \nare, \nhowever, \nrequired to be zoned in accordance with \nSection 907.5.2.2.\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n187\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code:\n\n1. 2009 International Code Interpretations. Washington, DC: International Code Council, 2009. \n2. Babrauskas, V., “Heat Release Rates,” Chapter 3-1, SFPE Handbook of Fire Protection Engineering, 4th \nEdition. Quincy, MA: National Fire Protection Association, 2008. \n3. Bulletin 19A, Suggested Relative Hazard Classification of Organic Peroxides. Washington, DC: Society \nof the Plastics Industry, 1975. \n4. Code Changes Resource Collection International Building Code/2012. Washington, DC: International \nCode Council, 2011. \n5. Code Changes Resource Collection International Fire Code/2012. Washington, DC: International Code \nCouncil, 2011. \n6. Fire Protection Guide to Hazardous Materials, 13th Edition. Quincy, MA: National Fire Protection \nAssociation, 2001. \n7. Gottuk, D., and White D., “Liquid Fuel Fires,” Chapter 2-15, SFPE Handbook of Fire Protection \nEngineering, 4th Edition. Quincy, MA: National Fire Protection Association, 2008.\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n188\n\nFIGURES OF CHAPTER 2\n\nCommentary FIGURE 202-A1 \nEXAMPLE OF AIR-INFLATED MEMBRANE STRUCTURE\n\nCommentary FIGURE 202-A2 \nAIR-SUPPORTED MEMBRANE STRUCTURE—SWIMMING POOL COVER \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n189\n\nCommentary FIGURE 202-A3 \nAISLES AND AISLE ACCESSWAYS\n\nVapor density \nEthanol vapor, like gasoline vapor, is denser than air and tends to settle in low areas. \nHowever, ethanol vapor disperses rapidly. \nSolubility in \nwater \nFuel ethanol will mix with water, but at high enough concentrations of water, the ethanol will \nseparate from the water. \nEnergy content \nFor identical volumes, ethanol contains less energy than gasoline. On an energy basis, 3.8 L \nof E85 is equivalent to 2.7 L of gasoline. \nFlame visibility \nA fuel ethanol flame is less bright than a gasoline flame but is easily visible in daylight. \nSpecific gravity \nPure ethanol and ethanol blends are heavier than gasoline. \nConductivity \nEthanol and ethanol blends conduct electricity. Gasoline, by contrast, is an electrical \ninsulator.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 976,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 907.6.4",
        "SBC 201",
        "SBC 801",
        "Section 1205.1",
        "Section 907.2",
        "Section 907.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_14_dba6c1ca",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Toxicity \nEthanol is less toxic than gasoline or methanol. Carcinogenic compounds are not present in \npure ethanol; however, because gasoline is used in the blend, E85 is considered to be potentially \ncarcinogenic.\n\nFlammability \nAt low temperatures, the vapor concentration in an E85 tank can fall into the flammable range. \nThe temperature for flammable E85 vapors depends on the E85 volatility. Although less likely \nthan with E85, gasoline tanks can also contain flammable vapors at extremely low temperature.\n\nFire fighting \nFuel ethanol fires, like all fires, should be taken seriously. An E85 fire should be handled like \na gasoline fire. Use a CO2 or dry chemical extinguisher that is marked B, BC or ABC. An \nalcohol-type or alcohol-resistant (ARF) foam may be used to effectively combat fuel ethanol \nfires. Never use water to control a fire involving high-concentration fuel ethanol such as E85.\n\nCommentary  FIGURE 202-A4 \nPROPERTIES OF FUEL ETHANOL\n\n-\n\n[Table table_p19_1]\nHeaders: Vapor density | Ethanol vapor, like gasoline vapor, is denser than air and tends to settle in low areas.\nHowever, ethanol vapor disperses rapidly.\nSolubility in\nwater | Fuel ethanol will mix with water, but at high enough concentrations of water, the ethanol will\nseparate from the water.\nEnergy content | For identical volumes, ethanol contains less energy than gasoline. On an energy basis, 3.8 L\nof E85 is equivalent to 2.7 L of gasoline.\nFlame visibility | A fuel ethanol flame is less bright than a gasoline flame but is easily visible in daylight.\nSpecific gravity | Pure ethanol and ethanol blends are heavier than gasoline.\nConductivity | Ethanol and ethanol blends conduct electricity. Gasoline, by contrast, is an electrical\ninsulator.\n... and 3 more rows\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n190\n\nCommentary  FIGURE 202-B1 \nBALANCED DOOR\n\nCommentary FIGURE 202-B2 \nARRANGEMENT OF BARRICADE\n\n(900 kg)\n(900 kg)\n15 m\n60 m\n3.7 m\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n191\n\nCommentary FIGURE 202-C1 \nEXAMPLE OF A FREE-STANDING MEMBRANE-COVERED CANOPY\n\nCommentary FIGURE 202-C2 \nEXAMPLE OF A CANOPY SUPPORTED BY A BUILDING AND STANCHION\n\nCommentary FIGURE 202-C3 \nEXAMPLE OF A FREE-STANDING MOTOR FUEL-DISPENSING FACILITY CANOPY\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n192\n\nCommentary FIGURE 202-D1 \nTYPICAL DIP TANK INSTALLATION\n\nCommentary FIGURE 202-D2 \nEXAMPLE OF DRAFTSTOPPING\n\n3.7 m\n50 mm x 100 mm\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n193\n\nCommentary FIGURE 202-D3 \nEXAMPLE OF DRAFTSTOPPING\n\nCommentary FIGURE 202-E1 \nEXIT\n\n50 mm x 100 mm\n50 mm x 100 mm\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n194\n\nCommentary FIGURE 202-E2 \nEXIT ACCESS\n\nCommentary FIGURE 202-E3 \nEXIT DISCHARGE\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n195\n\nCommentary FIGURE 202-E4 \nEXIT DISCHARGE, LEVEL OF\n\nCommentary FIGURE 202-E5 \nCOMPARISON OF CLASSIFICATION SYSTEMS FOR EXPLOSIVE MATERIALS \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n196\n\nCommentary FIGURE 202-F1 \nEXAMPLES OF FIRE-RESISTANT JOINT SYSTEMS\n\nCommentary FIGURE 202-F2 \nFLAMMABLE SOLID TEST METHOD \n150 mm\n6 mm\n25 mm\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n197\n\nMaterial \nMelting point (°C) \nIgnition temperature (°C) \nAluminuma \n660 \n1000 \nBarium \n725 \n175 \nCalcium \n842 \n704 \nHafnium \n2222\n\nIronb \n1535 \n930 \nLithium \n186 \n180 \nMagnesium \n650 \n623 \nPlutonium \n640 \n600 \nPotassiumc \n62 \n69 \nSodium \n98 \n115 \nStrontium \n774 \n720",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 971,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_15_77b5af4d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Thorium \n1845 \n500 \nTitanium \n1727 \n1593 \nUraniumd \n1132 \n3816 \nZinc \n419 \n900 \nZinconium \n1830 \n1400 \na. Above indicated temperature. \nb. Ignition in oxygen. \nc. Spontaneous ignition in moist air. \nd. Below indicated temperature.\n\nCommentary FIGURE 202-F3 \nMELTING AND IGNITION TEMPERATURES OF SELECTED PURE METALS IN SOLID FORM\n\n-\n\n[Table table_p27_1]\nHeaders: Material | Melting point (°C) | Ignition temperature (°C)\nAluminuma | 660 | 1000\nBarium | 725 | 175\nCalcium | 842 | 704\nHafnium | 2222\nIronb | 1535 | 930\n... and 12 more rows\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n198\n\nMaterial \nDescription \nCarbon\n\nCarbon black\n\nLamp black\n\nCarbon black is formed by combustion of certain gaseous hydrocarbons and hydrocarbon cracking. \nIt is most hazardous after manufacture when particles may still be hot. Carbon black absorbs \noxygen while cooling and smoldering may develop. After cooling, the material is not subject to \nspontaneous heating. A mixture of carbon black and oxidizable oils may produce heating. \nLamp black, a type of carbon black, is formed by incomplete burning of carbonaceous oils. It \nabsorbs gases to some degree and has a strong affinity for liquids. It heats when in contact with \ndrying oils and may ignite spontaneously soon after bagging begins. \nLead sulfocyanate \nBurns slowly and decomposes to form flammable and toxic hydrogen disulfide and toxic carbon \ndisulfide when heated. \nNitroaniline \nMelts at 146°C with a flash point of 199°C. When in contact with organic materials, it may \nproduce spontaneous ignition. \nNitrochlorobenzene A solid material giving off flammable vapors when heated (sublimation). \nSulfides \nAntimony \npentasulfide \nAntimony pentasulfide is readily ignited when in contact with oxidizing materials and yields \nflammable and toxic hydrogen sulfide when in contact with strong acids. \nPhosphorus \npentasulfide \nPhosphorus pentasulfide ignites readily and is subject to spontaneous heating in the presence of \nmoisture. The ignition temperature is 142°C. Phosphorus pentasulfide produces toxic sulfur dioxide \nand phosphorus pentoxide when it burns, as well as flammable and toxic hydrogen sulfide when in \ncontact with water. \nPhosphorus \nsesquisulfide \nPhosphorus sesquisulfide is highly flammable and ignites at 100°C to produce toxic sulfur \ndioxide. \nPotassium and \nsodium sulfides \nBoth potassium and sodium sulfide are moderately flammable and they produce sulfur dioxide \nwhen burning and hydrogen sulfide comes in contact with acids. \nSulfur \nThe melting point is 112°C and the boiling point is 444°C with a flash point of 207°C. Sulfur \nvapors are highly flammable in air. Sulfur dust is a severe explosion hazard with ignition \ntemperatures in the range of 134°C. \nNaphthalene \nCombustible in both solid and liquid form. Vapors and dusts form explosive mixtures in air. \nCommentary FIGURE 202-F4 \nCOMMON FLAMMABLE SOLIDS AND THEIR PROPERTIES\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 759,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_16_e3ed2c85",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "[Table table_p28_1]\nHeaders: Material | Description\nCarbon\nCarbon black\nLamp black | Carbon black is formed by combustion of certain gaseous hydrocarbons and hydrocarbon cracking.\nIt is most hazardous after manufacture when particles may still be hot. Carbon black absorbs\noxygen while cooling and smoldering may develop. After cooling, the material is not subject to\nspontaneous heating. A mixture of carbon black and oxidizable oils may produce heating.\nLamp black, a type of carbon black, is formed by incomplete burning of carbonaceous oils. It\nabsorbs gases to some degree and has a strong affinity for liquids. It heats when in contact with\ndrying oils and may ignite spontaneously soon after bagging begins.\nLead sulfocyanate | Burns slowly and decomposes to form flammable and toxic hydrogen disulfide and toxic carbon\ndisulfide when heated.\nNitroaniline | Melts at 146°C with a flash point of 199°C. When in contact with organic materials, it may\nproduce spontaneous ignition.\nNitrochlorobenzene | A solid material giving off flammable vapors when heated (sublimation).\nSulfides\nAntimony\npentasulfide | Antimony pentasulfide is readily ignited when in contact with oxidizing materials and yields\nflammable and toxic hydrogen sulfide when in contact with strong acids.\n... and 5 more rows\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n199\n\nCommentary FIGURE 202-F5 \nFLUE SPACES\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n200\n\nMaterial \nDescription or Use \nNFPA 704 Hazard Classification \nHealth Flammability Reactivity Other \nAcetic acid \nCorrosive liquid used for wet etching (metal) \n2 \n2 \n1\n\nAcetone \nFlammable liquid used for wafer cleaning \n1 \n3 \n0\n\nAmmonium fluoride \nCorrosive for wet etching (oxide) \n3 \n0 \n0\n\nArsenic trichloride \nDiffusion \n3 \n0 \n1 \nW \nArsenic trioxide \nDiffusion \n4 \n0 \n0\n\nArsine \nPoison flammable gas used for epitaxial growth, \ndiffusion and ion implanation \n4 \n4 \n3\n\nBoron tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nBoron trichloride \nNon-flammable corrosive gas used for diffusion \n4 \n0 \n1 \nW \nChlorine \nPoison gas used for dry etching \n3 \n0 \n0 \n0XY \nDiborane \nHighly reactive flammable gas used for diffusion \n3 \n4 \n3 \nW \nDichlorosilane \nFlammable liquefied gas used for epitaxial \ngrowth \n4 \n4 \n4\n\nGallium \nReactive metal used as a semiconductor crystal \nmaterial \n1 \n0 \n3\n\nGallium arsenide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0\n\nGallium arsenide \nphosphide \nReactive metal salt used as a semiconductor \ncrystal material \n3 \n0 \n0\n\nGermanium \nReactive metal used as a semiconductor crystal \nmaterial \n0 \n0 \n3\n\nHydrofluoric acid \nHighly corrosive liquid or gas used for wet \netching (oxide) \n4 \n0 \n0\n\nHydrogen peroxidea \nOrganic peroxide used for wafer cleaning \n2 \n0 \n1 \n0XY \nIsopropanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0\n\nMethanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0\n\nNitric acid \nCorrosive liquid used for wet etching (metal) \n3 \n0 \n0 \n0XY \nOxygen (liquid) \nOxidizing gas used for oxidation \n3 \n0 \n0 \n0XY \nPhosphine \nFlammable liquefied poison gas used for \ndiffusion and ion implantation \n4 \n4 \n4\n\nPhosphoric acid \nCorrosive liquid used for wet etching (metal) \n2 \n0 \n0\n\nPhosphorus oxychloride \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nPhosphorus pentoxide \nCorrosive solid sublimed for use in diffusion \n4 \n0 \n3 \nW \nPhosphorus tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nSilane \nPyrophoric gas used for oxidation \n2 \n4 \n4",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 972,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_17_d4e60af6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Silicon \nFlammable solid (metal) used as a \nsemiconductor crystal material \n2 \n4 \n2 \nW \n1, 1, 1-Trichloroethane \nMildly flammable solvent (difficult to ignite) \nused or wafer cleaning \n2 \n1 \n0\n\nTetrachlorosilane \nFlammable liquid used for epitaxial growth \n3 \n4 \n2 \nW\n\nCommentary FIGURE 202-H1 \nHAZARDOUS PRODUCTION MATERIALS (HPM) USED IN THE MANUFACTURE OF \nSEMICONDUCTORS\n\n-\n\n[Table table_p30_1]\nHeaders: Material | Description or Use | NFPA 704 Hazard Classification\nHealth | Flammability | Reactivity | Other\nAcetic acid | Corrosive liquid used for wet etching (metal) | 2 | 2 | 1\nAcetone | Flammable liquid used for wafer cleaning | 1 | 3 | 0\nAmmonium fluoride | Corrosive for wet etching (oxide) | 3 | 0 | 0\nArsenic trichloride | Diffusion | 3 | 0 | 1 | W\n... and 26 more rows\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n201\n\nCommentary FIGURE 202-H2 \nHIGH-RISE BUILDING\n\nCommentary FIGURE 202-H3 \nCOMMON HIGHLY TOXIC MATERIALS AND THEIR HAZARDS\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n202\n\nCommentary FIGURE 202-H5 \nTYPICAL WELDING CART\n\nCommentary FIGURE 202-H4 \nHORIZONTAL EXIT\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n203\n\nCommentary FIGURE 202-L1 \nLIQUID OXYGEN AMBULATORY CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved.\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n204\n\nCommentary FIGURE 202-L2 \nLIQUID OXYGEN HOME CARE CONTAINER \nCopyright 2008 Chart Industries, Inc. \nUsed by permission, all rights reserved.\n\nCommentary FIGURE 202-M1 \nMETAL HYDRIDE STORAGE CONTAINER AND ITS METAL HYDRIDE CONTENT \nPhoto courtesy of Ovanics Hydrogen Systems, LLC\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n205\n\nCommentary FIGURE 202-N1 \nNESTING OF CYLINDERS\n\nCommentary FIGURE 202-O1 \nGROUP A-1\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n206\n\nCommentary FIGURE 202-O2 \nGROUP A-1\n\nCommentary FIGURE 202-O4 \nACCESSORY ASSEMBLY USE \nLIMITED BY OCCUPANT LOAD\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n207\n\nCommentary FIGURE 202-O5 \nACCESSORY ASSEMBLY USE GREATER THAN 10 PERCENT OF FLOOR AREA BUT LESS \nTHAN 70 m2\n\nCommentary FIGURE 202-O6 \nCOMPARISON OF HYDROGEN PEROXIDE \nSTRUCTURE WITH BENZOYL PEROXIDE\n\n30 m\n9 m\n7.5 m\n15 m\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n208\n\nCommentary FIGURE 202-O7 \nCOMPARISON OF ORGANIC PEROXIDE CLASSIFICATION SYSTEMS\n\nCommentary FIGURE 202-P1 \nINSULATED HORIZONTAL PRESSURE VESSEL\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n209\n\nCommentary FIGURE 202-P2 \nVERTICAL PRESSURE VESSEL\n\nCommentary  FIGURE 202-S1 \nTYPE I SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n210\n\nCommentary FIGURE 202-S2 \nTYPE II SAFETY CAN \nPhoto courtesy of Justrite Manufacturing Co., LLC, Des Plaines, IL\n\nCommentary FIGURE 202-S3 \nTYPICAL COMPONENTS OF AN HPM FACILITY\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n211\n\nCommentary FIGURE 202-S4 \nTYPICAL PAINT SPRAY BOOTH\n\nCommentary FIGURE 202-T1 \nEXAMPLE OF TENT STRUCTURE\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n212",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 988,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_18_33bb2702",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Commentary FIGURE 202-T2 \nSPEED PILLOW TRAFFIC CALMING DEVICE\n\nCommentary FIGURE 202-T4 \nTUBE TRAILER\n\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n213\n\nCommentary FIGURE 202-U1 \nUMBRELLA STRUCTURE\n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n214\n\nThis page left intentionally blank \n-\n\nPart II—General Safety Provisions\n\nSBC 801-CC-2024 \n215\n\nPart II—General Safety Provisions\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n321\n\n12-hour value was selected to ensure the \nreliability of the signal boosters during long-\nterm emergency operations such as response \nto natural disasters where utility-supplied \nelectrical power is disabled. See Section 1203 \nfor secondary power system specifics and \nstandards. This is consistent with Section \n9.6.12.2 of NFPA 1221. \n510.4.2.4 \nSignal booster requirements. If \nused, signal boosters shall meet the following \nrequirements: \n1. All signal booster components shall be \ncontained \nin \na \nNational \nElectrical \nManufacturer’s Association (NEMA) 4-type \nwaterproof cabinet. \n2. Battery systems used for the emergency \npower source shall be contained in a NEMA \n3R or higher-rated cabinet. \n3. Equipment shall have FCC or other radio \nlicensing authority certification and be \nsuitable for public safety use prior to \ninstallation. \n4. Where a donor antenna exists, isolation shall \nbe maintained between the donor antenna \nand all inside antennas to not less than 20dB \ngreater than the system gain under all \noperating conditions. \n5. Active RF-emitting devices used for in-\nbuilding, twoway emergency responder \ncommunication coverage systems shall have \nbuilt-in oscillation detection and control \ncircuitry. \n6. The installation of amplification systems or \nsystems that operate on or provide the means \nto cause interference on any in-building, two-\nway emergency respondercommunication \ncoverage network shall be coordinated and \napproved by the Fire official.\n\n❖ If a building is equipped with a signal booster, \nthis section requires that the components of the \nsignal booster be located in a National \nElectrical Manufacturers Association (NEMA) \nType 4 cabinet. A NEMA Type 4 cabinet is \ndesigned to protect personnel having incidental \ncontact with the equipment and to protect the \nequipment from falling dirt, rain, windblown \ndust, and both splashing and hose-directed \nwater. The standby power source is to be \nlocated in a NEMA Type 3R cabinet, which \nprovides similar protection but with the \nventilation necessary for most batteries. Type \n3R does not require protection from splashing \nwater and hose-directed water but is felt to \nprovide an appropriate level of protection. The \nsystem is also required to be certified by the \nFCC or other radio licensing authority. This \ndocument may be used outside the United \nStates where the FCC is not applicable. Items \n4, 5 and 6 provide requirements that limit the \nopportunity for interference and/or noise \ncreated by inadequate system components \nand their location and placement. \n510.4.2.5 \nSystem \nmonitoring. \nThe \nin-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system shall be monitored \nby a listed fire alarm control unit, or where \napproved by the Fire official, shall sound an audible \nsignal at a constantly attended on-site location. \nAutomatic supervisory signals shall include the \nfollowing: \n1. Loss of normal AC power supply. \n2. System battery charger(s) failure. \n3. Malfunction of the donor antenna(s). \n4. Failure of active RF-emitting device(s). \n5. Low-battery capacity at 70-percent reduction \nof operating capacity. \n6. Failure of critical system components. \n7. The communications link between the fire \nalarm system and the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n8. Oscillation of active RF-emitting device(s).",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 887,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 9.6.12.2",
        "SBC 801",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_19_8118d9d3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section lists the specific aspects of the \nsystem that are required to be monitored. \nThese requirements are those necessary to \nmaintain integrity of the in building, two-way \nemergency \nresponder \ncommunication \ncoverage system. \n510.4.2.6 \nAdditional \nfrequencies \nand \nchange of frequencies. The in-building, two-way \nemergency responder communication coverage \nsystem shall be capable of modification or \nexpansion in the event frequency changes are \nrequired by the FCC or other radio licensing \nauthority, or additional frequencies are made \navailable by the FCC or other radio licensing \nauthority.\n\n❖ Because of potential changes in public safety \nradio frequency bands, the code requires the \ncapability for changing the frequency in the \nfuture. Note that since this code can be applied \noutside the United States, reference is made to \nthe FCC or other radio licensing authority. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n322\n\n510.4.2.7 \nDesign documents. The Fire \nofficial shall have the authority to require “as-built” \ndesign documents and specifications for in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems. The documents \nshall be in a format acceptable to the Fire official.\n\n❖ This information is readily available as \ndocumentation typically exists electronically \nwhere systems are designed and installed. \nMany \njurisdictions \nutilize \nthis \ntype \nof \ninformation within their electronic records \nmanagement systems and computer-aided \ndispatch systems. This section is consistent \nwith other construction document requirements \nin Chapter 9. \n510.4.2.8 \nRadio communication antenna \ndensity. Systems shall be engineered to minimize \nthe near-far effect. In-building, two-way emergency \nresponder communication coverage system designs \nshall include sufficient antenna density to address \nreduced gain conditions. \nException: Systems where all portable devices \nwithin the same band use active power control \nfeatures.\n\n❖ The near-far effect occurs where too few indoor \nantennas are used to enhance coverage inside \nthe building, creating an excessively wide \ndynamic range of operation. A portable device \nin close proximity to an indoor antenna, when \nkeyed, can cause the talk-out amplifier’s \nAGC/ALC circuit to reduce the gain, leaving \nother portables farther away at risk of not hitting \nthe repeater site due to insufficient gain. If the \nnear-far effect occurs, some public safety \ncommunications equipment will not function as \nrequired by the code and will leave responders \nat risk. \n510.5 Installation \nrequirements. \nThe \ninstallation of the in building, two-way emergency \nresponder communication coverage system shall be \nin accordance with NFPA 1221 and Sections \n510.5.2 through 510.5.5.\n\n❖ This section simply introduces the installation \nrequirements for such systems. In addition, it \nalso notes that such systems must also comply \nwith NFPA 1221. NFPA 1221 addresses \ninstallation, \nmaintenance \nand \nuse \nof \nemergency services communication systems, \nincluding in-building, two-way emergency \nresponder coverage systems. \n510.5.1 Mounting of the donor antenna(s). To \nmaintain proper alignment with the system \ndesigned donor site, donor antennas shall be \npermanently affixed on the building or where \napproved, mounted on a movable sled with a clearly \nvisible \nsign \nstating \n“MOVEMENT \nOR \nREPOSITIONING OF THIS ANTENNA IS \nPROHIBITED WITHOUT APPROVAL FROM \nTHE FIRE OFFICIAL.” The antenna installation \nshall be in accordance with the applicable \nrequirements in SBC 201 for weather protection of \nthe building envelope.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 780,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_20_093c522f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The location and positioning of the donor \nantenna is critical to the successful operation \nof \nin-building, \ntwoway \ncommunication \ncoverage systems. There are two basic \nmethods of mounting donor antennas, either \nfixed or on an antenna sled held down by \nweights. Mounting the donor antenna in a fixed \nposition limits the amount of movement that \nmay occur. Although antenna sleds are \ncommon practice for mounting various types of \nantennas on a roof, those utilized for in \nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage systems should be \napproved by the Fire official. Adding signage \nalerts others such as roofers and HVAC repair \npersonnel to secure approval prior to moving or \nrepositioning the antenna to avoid potentially \nrendering the in-building, two-way emergency \nresponder communication coverage system \ninoperable. \n510.5.2 Approval \nprior \nto \ninstallation. \nAmplification systems capable of operating on \nfrequencies licensed to any public safety agency by \nthe FCC or other radio licensing authority shall not \nbe installed without prior coordination and approval \nof the Fire official.\n\n❖ The \ninstallation \nof \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems is similar to other building \nfeatures where review of the plans and \ninstallation is required and covered under a \npermit. Part of the approval process for \namplification systems operating on frequencies \nlicensed to a public safety agency requires \napproval of the Fire official. \n510.5.3 Minimum qualifications of personnel. \nThe minimum qualifications of the system designer \nand lead installation personnel shall include both of \nthe following: \n1. A valid FCC-issued general radio operators \nlicense. \n2. Certification of in-building system training \nissued by an approved organization or \napproved school, or a certificate issued by the \nmanufacturer of the equipment being \ninstalled. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n323\n\nThese qualifications shall not be required where \ndemonstration of adequate skills and experience \nsatisfactory to the Fire official is provided.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 443,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_21_0c7c2644",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section is to ensure that a qualified person \ndesigns and installs the in-building, two-way \nemergency \nresponder \ncommunication \ncoverage system. The qualification may be \nfrom a school program in communications or a \nmanufacturer’s training program. This section \nalso allows the jurisdiction to accept a person \nor business upon adequate demonstration of \nskills and experience to the Fire official. \n510.5.4 Acceptance test procedure. Where an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system is required, and \nupon completion of installation, the building owner \nshall have the radio system tested to verify that two-\nway coverage on each floor of the building is not \nless than 95 percent. The test procedure shall be \nconducted as follows: \n1. Each floor of the building shall be divided \ninto a grid of 20 approximately equal test \nareas. \n2. The test shall be conducted using a calibrated \nportable radio of the latest brand and model \nused by the agency talking through the \nagency’s radio communications system or \nequipment approved by the Fire official. \n3. Failure of more than one test area shall result \nin failure of the test. \n4. In the event that two of the test areas fail the \ntest, in order to be more statistically accurate, \nthe floor shall be permitted to be divided into \n40 equal test areas. Failure of not more than \ntwo nonadjacent test areas shall not result in \nfailure of the test. If the system fails the 40-\narea test, the system shall be altered to meet \nthe 95-percent coverage requirement. \n5. A test location approximately in the center of \neach test area shall be selected for the test, \nwith the radio enabled to verify two-way \ncommunications to and from the outside of \nthe building through the public agency’s \nradio communications system. Once the test \nlocation has been selected, that location shall \nrepresent the entire test area. Failure in the \nselected test location shall be considered to \nbe a failure of that test area. Additional test \nlocations shall not be permitted. \n6. The gain values of all amplifiers shall be \nmeasured and the test measurement results \nshall be kept on file with the building owner \nso that the measurements can be verified \nduring annual tests. In the event that the \nmeasurement results become lost, the \nbuilding owner shall be required to rerun the \nacceptance test to reestablish the gain values. \n7. As part of the installation, a spectrum \nanalyzer or other suitable test equipment \nshall \nbe \nutilized \nto \nensure \nspurious \noscillations are not being generated by the \nsubject signal booster. This test shall be \nconducted at the time of installation and at \nsubsequent annual inspections.  \n8. Systems shall be tested using two portable \nradios simultaneously conducting subjective \nvoice quality checks. One portable radio shall \nbe positioned not greater than 3 m from the \nindoor antenna. The second portable radio \nshall be positioned at a distance that \nrepresents the farthest distance from any \nindoor antenna. With both portable radios \nsimultaneously keyed up on different \nfrequencies within the same band, subjective \naudio testing shall be conducted and comply \nwith DAQ levels as specified in Sections \n510.4.1.1 and 510.4.1.2\n\n❖ This section provides a testing procedure to be \nfollowed upon completion of system installation \nand prior to acceptance of the system by the \njurisdiction. The 95-percent coverage required \nis consistent with that required in Section \n510.4.1. The building owner or agent is \nresponsible for ensuring that the in-building, \ntwo-way emergency responder communication \ncoverage system is functioning properly prior to \nthe building being occupied. Note that if there \nare problems as a result of the testing, the test \narea is to be altered to provide more specific \ndata on the strength of the signal-boosting \ncapability of the system. Testing results are to \nbe kept on file by the building owner for annual \ntesting verification. If the testing results are lost, \na retest of the building shall be required to \ndetermine compliance levels. The testing \nidentified in Item 8 will ensure that there is \nconsistent, objective data for the Fire official to \nuse to ensure quality and conformance and to \nmaintain \nconsistency \nwith \nthe \nDAQ \nrequirements in Section 510.4. \n510.5.5 FCC compliance. The in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system installation and components shall \ncomply with all applicable government regulations \nincluding, but not limited to, FCC 47 CFR Part \n90.219. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 998,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 510.4",
        "Section 510.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_22_f242aba4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "SBC 801-CC-2024 \n324\n\n❖ As with all radio systems, the in-building, two-\nway emergency responder communication \ncoverage system and its components must \ncomply with all applicable FCC regulations. \n510.6 Maintenance.  The in-building, two-way \nemergency responder communication coverage \nsystem shall be maintained operational at all times \nin accordance with Sections 510.6.1 through \n510.6.4.\n\n❖ This \nsection \nsimply \nintroduces \nthe \nmaintenance requirements for the in-building, \ntwo-way emergency responder communication \ncoverage system for continued successful \noperation of the system. \n510.6.1 Testing and proof of compliance. The \nowner of the building or owner’s authorized agent \nshall have the in-building, two-way emergency \nresponder \ncommunication \ncoverage \nsystem \ninspected and tested annually or where structural \nchanges occur, including additions or remodels that \ncould materially \nchange the \noriginal \nfield \nperformance tests. Testing shall consist of the \nfollowing: \n1. In-building coverage test as described in \nSection 510.5.4. \n2. Signal boosters shall be tested to verify that \nthe gain is the same as it was upon initial \ninstallation and acceptance or set to optimize \nthe performance of the system. \n3. Backup batteries and power supplies shall be \ntested under load of a period of 1 hour to \nverify that they will properly operate during \nan actual power outage. If within the 1-hour \ntest period the battery exhibits symptoms of \nfailure, the test shall be extended for \nadditional 1-hour periods until the integrity \nof the battery can be determined. \n4. All active components shall be checked to \nverify operation within the manufacturer’s \nspecifications. \nAt the conclusion of the testing, a report, which \nshall verify compliance with Section 510.5.4, shall \nbe submitted to the Fire official.\n\n❖ This section is focused on key aspects that \nmust be tested annually to provide for a \nfunctioning system on an ongoing basis. Signal \nboosters are tested to verify that the gain is \nequal to that produced during the initial \nacceptance. \nTesting \nmust \nalso \ninclude \nfunctional tests of the secondary power supply \nand an inspection of any other components \nconnected to the in-building amplification \nsystem. The inspection report must be \nsubmitted to the Fire official and requires \ndocumentation that the amplification system \ncomplies with the requirements in Section \n510.5.4 This section also authorizes the Fire \nofficial to require additional tests where \nstructural changes or modifications occur that \ncould materially change the performance of the \nsignal boosting system. This section also \nemphasizes that the responsibility to undertake \nthis testing is that of the owner. \n510.6.2 Additional frequencies. The building \nowner shall modify or expand the in-building, two-\nway \nemergency \nresponder \ncommunication \ncoverage system at his or her expense in the event \nfrequency changes are required by the FCC or other \nradio licensing authority, or additional frequencies \nare made available by the FCC or other radio \nlicensing authority. Prior approval of an in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system on previous \nfrequencies does not exempt this section.\n\n❖ Where additional frequencies are needed to \nchange or expand the coverage of the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication coverage system, the building \nowner is the person responsible for ensuring \nthat the work is performed. Previous approvals \nof the system do not apply when changes are \nneeded. Changes to the system are not \nexempt because of prior approval. If the \nchange is needed, the work must be done. \n510.6.3 Nonpublic safety system. Where other \nnonpublic safety amplification systems installed in \nbuildings reduce the performance or cause \ninterference \nwith \nthe \nin-building, \ntwoway \nemergency responder communication coverage \nsystem, the nonpublic safety amplification system \nshall be corrected or removed.\n\n❖ With the public’s reliance on cellular devices as \na primary method of communications, many \nbuildings are being equipped with cellular \nenhancement systems that provide improved \ncoverage. If not properly designed, installed \nand \nmaintained, \nthese nonpublic \nsafety \nsystems \nmay \ncause \ninterference \nand \nperformance issues on the public safety \ncommunication enhancement system. This \nsection provides the necessary tool for the Fire \nofficial to address interference with a required \npublic safety system. Requiring correction or \nremoval of the nonpublic safety system where \nit is causing interference or performance issues \nis vital to the public safety responders in the \nevent of an incident. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 993,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 510.5.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec1203_23_4492609d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "SBC 801-CC-2024 \n325\n\n510.6.4 Field testing. Agency personnel shall have \nthe right to enter onto the property at any reasonable \ntime to conduct field testing to verify the required \nlevel of radio coverage.\n\n❖ Like \nall \nsystems, \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems need to be tested to verify \ntheir continued sufficiency. Whether the test is \nan annual review of the system or an in-service \nfamiliarization test by an engine, truck or squad \ncompany, this section provides the ability of the \npersonnel to enter the building at reasonable \nhours to test and operate the system. As with \nany inspection, the right of entry for testing the \nsystem is limited by constitutional constraints. \nSee the commentary to Section 104.3 for \nfurther discussion on the right of entry. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n326\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code:\n\n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Bunte, Leslie W., Traffic Calming Programs and Emergency Response: A Competition of Two Public \nGoods, unpublished thesis (M.P.A.), University of Texas at Austin, 2000. \n3. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n4. Final Report of the National Construction Safety Team on the Collapses of the World Trade Center \nTowers. Washington, DC: National Institute of Standards & Technology, United States Government \nPrinting Office, 2005.\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n327\n\nFIGURES OF CHAPTER 5\n\nCommentary FIGURE 503.1.1(1) \nFIRE DEPARTMENT  ACCESS—LARGE BUILDING\n\nCommentary FIGURE 503.1.1(2) \nFIRE DEPARTMENT  ACCESS ON TWO SIDES\n\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n45 m\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n328\n\nCommentary FIGURE 503.1.1(3) \nSMALL BUILDING ACCESS\n\nCommentary FIGURE 503.2.8 \nEXAMPLE OF ANGLES OF APPROACH AND DEPARTURE\n\nCommentary FIGURE 506.1(1) \nSURFACE-MOUNTED KEY BOX \n(Photo courtesy of Knox Company)\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n329\n\nCommentary FIGURE 506.1(2) \nRECESSED-MOUNTED KEY BOX \n(Photo courtesy of Knox Company)\n\nCommentary FIGURE 507.5.1(1) \nHYDRANT LAYOUT TO MINIMIZE HOSE RUN\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n330\n\nCommentary FIGURE 507.5.1(2) \nHYDRANT LOCATION—GROUP R-3 AND U\n\nCommentary FIGURE 507.5.1(3) \nACCEPTABLE HYDRANT \nLOCATION WITH SPRINKLERS\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n331\n\nCommentary FIGURE 507.5.5 \nHYDRANT CLEARANCE\n\nCommentary FIGURE 507.5.6 \nHYDRANT IMPACT PROTECTION\n\n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n332\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "DEFINITIONS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "for more detailed discussion on the difference",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 162,
      "token_count": 778,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec301_0_9693be98",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS \n \n  \nSBC 801-CC-2024 \n216 \n \n—GENERAL REQUIREMENTS\n\n❖ General Comments \n \nFire is always a concern, whether a building is \nunder construction, is occupied for normal use \nor is undergoing renovation, restoration, \nexpansion or demolition. But careful planning \ncombined with common sense can make \nbuildings and premises much safer, regardless \nof the occupancy or other activities at the site. \n \nThe primary focus of the requirements in this \nchapter is making sure the three elements \nnecessary for a fire—ignition source, fuel and \noxygen—do not come in contact with one \nanother. NFPA 550 describes in great detail \nthe features of fire safety systems and includes \na logic tree called “The Fire Safety Concepts \nTree” to graphically show all the possible \nmeans of achieving user-defined fire safety \nobjectives. A portion of that tree is reproduced \nhere as Commentary Figure 3 to show how to \navoid fire ignition. Activities on this diagram that \nfollow a plus sign (+), also known as an “or” \ngate, may be undertaken independently of \neach other to arrive at the desired goal. \nAlternatives following a dot (•), also known as \nan “and” gate, must be combined to achieve \nthe desired result. \n \nCommentary Figure 3 shows that eliminating \nany one of the three elements required for a fire \nto occur will prevent a fire from happening. If \nthere is no ignition source, a fuel load of any \nsize should not catch fire. If there is no fuel \nload, there is nothing for an ignition source to \nignite. If there is little or no air available to \nsustain combustion, any fire ignited in a fuel \nload will quickly die. \n \nThe requirements and precautions outlined in \nthis chapter, when applied using good \njudgment and the common sense mentioned \nabove, will help to foster safety for everyone.\n\n❖ Purpose \n \nThe requirements and precautions contained in \nthis chapter are intended to improve premises \nsafety for everyone, including construction \nworkers, tenants, operations and maintenance \npersonnel \nand \nemergency \nresponse \npersonnel.   \nSECTION 301 GENERAL \n301.1 Scope. The provisions of this chapter shall \ngovern the occupancy and maintenance of all \nstructures and premises for precautions against fire \nand the spread of fire and general requirements of \nfire safety.\n\n❖ The requirements of Chapter 3 prescribe fire \nsafety precautions for conditions that are likely \nto cause or contribute to the spread of fire in \nany building or structure or on any premises, \nregardless of occupancy. \n301.2 Permits. Permits shall be required as set \nforth in Section 105.5 for the activities or uses \nregulated by Sections 306, 307, 308, 315 and 320.\n\n❖ Issuing permits gives the Fire official an \nopportunity to carefully evaluate and regulate \nhazardous operations. Applicants for permits \nshould be required to demonstrate that their \noperations comply with the code before the \npermit is issued. See the commentary to \nSection 105.6 for a general discussion of \noperations requiring an operational permit. \nSECTION 302 DEFINITIONS \n302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• 3D PRINTER. \n• ADDITIVE MANUFACTURING \n• BONFIRE. \n• HI-BOY. \n• HIGH-VOLTAGE TRANSMISSION LINE. \n• OPEN BURNING. \n• PORTABLE OUTDOOR FIREPLACE.  \n• POWERED INDUSTRIAL TRUCK.  \n• RECREATIONAL FIRE. \n• SKY LANTERN.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Section 201 through 201.4). \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec301",
      "section_number": "301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 46,
      "token_count": 873,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201",
        "Section 201.3",
        "Section 302",
        "SBC 801",
        "Section 301",
        "Section 105.5",
        "Section 105.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec303_0_52ea6bf4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n217\n\nSECTION 303 ASPHALT KETTLES \n303.1 Transporting. Asphalt (tar) kettles shall \nnot be transported over any highway, road or street \nwhen the heat source for the kettle is operating. \nException: Asphalt (tar) kettles in the process of \npatching road surfaces.\n\n❖ The hazards of hauling a fired kettle of molten \nasphalt over public ways are obvious. Most \nasphalt kettles for roofing, paving and similar \nuses are currently liquefied petroleum gas (LP-\ngas) fired. Contractors often wish to keep \nasphalt in a liquid state to save time between \njobs and when work is interrupted. Once \nasphalt is transformed from a solid to a liquid by \nheating, it retains much of its heat for some \ntime, and although it becomes increasingly \nviscous as it cools, it remains fluid for a \nconsiderable time. Maintaining a fire under a \nkettle during transport is usually unnecessary \nand, therefore, prohibited, since little additional \nheat is required to return the asphalt to a \nusable consistency. An accident, flat tire or \nanything else that could cause the kettle to \noverturn, spilling the molten asphalt in the \npresence of an open flame, could lead to a \nserious fire. Even hitting potholes or other \nbumps in the road could cause the molten \nasphalt to splash out of the kettle, causing \ninjury to people nearby or damage to property.\n\nThe exception for asphalt being used for road \nrepair is necessary for efficient operations for \nwork crews sealing pavement joints and \nperforming similar roadway repairs. \n303.2 Location. Asphalt (tar) kettles shall not be \nlocated within 6 m of any combustible material, \ncombustible building surface or any building \nopening and within a controlled area identified by \nthe use of traffic cones, barriers or other approved \nmeans. Asphalt (tar) kettles and pots shall not be \nutilized inside or on the roof of a building or \nstructure. Roofing kettles and operating asphalt \n(tar) kettles shall not block means of egress, gates, \nroadways or entrances.\n\n❖ Asphalt kettles sometimes catch fire. Having \none located inside a building would present a \nserious smoke problem, as well as the fire \nhazards of asphalt spills flowing to lower floors \nor the release of LP-gas inside the building. \nHaving one located next to quantities of \ncombustible materials would also represent a \nfire hazard, as well as the possibility that \nsplashes \nand \nsplatters \ncould \ndamage \nconstruction materials beyond use. Keeping \negress pathways and other travel lanes free of \nobstructions provides a needed immediate exit \nfrom an area where an asphalt kettle related \nincident might occur and enhances access to \nsuch areas for the fire department. \n303.3 Location \nof \nfuel \ncontainers. \nFuel \ncontainers shall be located not less than 3000 mm \nfrom the burner. \nException: Containers properly insulated from heat \nor flame are allowed to be within 600 mm of the \nburner.\n\n❖ This section reduces the likelihood that any gas \nor vapors escaping from fuel containers would \nbe ignited by the open flame of the kettle burner \nand that the heat of the burner would cause \noverheating of the fuel containers.\n\nThe exception acknowledges the greater \nsafety of insulated containers. \n303.4 Attendant. An operating kettle shall be \nattended by not \nless \nthan \none \nemployee \nknowledgeable of the operations and hazards. The \nemployee shall be within 30 m of the kettle and have \nthe kettle within sight. Ladders or similar obstacles \nshall not form a part of the route between the \nattendant and the kettle.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec303",
      "section_number": "303",
      "section_title": "ASPHALT KETTLES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 47,
      "token_count": 814,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 303",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec303_1_6f6d4b24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Having a trained attendant watch the kettle \nhelps to create a safe operation. The attendant \nis usually responsible for making sure the \nasphalt is at the proper temperature, the level \nof liquid in the kettle is maintained at the \nrequired level and the fuel supply for the kettle \nburner is adequate. The attendant should \nwatch for any change in the kettle that would \nsignal the potential for a safety hazard, and \nadjust the burner output or other factors to keep \nthe kettle in safe operating condition. The \nattendant is also often responsible for keeping \nthe area surrounding the kettle free of \ncombustible materials and other construction \ndebris that could become a safety hazard. \n303.5 Fire extinguishers. There shall be a \nportable fire extinguisher complying with Section \n906and with a minimum 40B:C rating within 7.5 m \nof each asphalt (tar) kettle during the period such \nkettle is being utilized. Additionally, there shall be \none portable fire extinguisher with a minimum 3-\nA:40-B:C rating on the roof being covered.\n\n❖ This section defines the type and size of \nextinguisher that must be available for use, \nboth on the ground near the kettle and on the \nroof level to which the asphalt is being applied. \nIn the event of a kettle fire, water should not be \nused as an extinguishing agent because it \ncould cause the molten asphalt to froth and \npossibly overflow the kettle or spatter over \nanything or anyone in the surrounding area. \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec303",
      "section_number": "303",
      "section_title": "ASPHALT KETTLES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 47,
      "page_end": 47,
      "token_count": 325,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_0_0453263a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n218\n\nSee also the commentary to Section 3317.3 for \nroofing operations during construction. \n303.6 Lids. Asphalt (tar) kettles shall be equipped \nwith tight fitting lids.\n\n❖ A tight-fitting lid on a hot kettle limits the air \nsupply available to feed a kettle fire. Any fire \nthat might start in a closed kettle will quickly \nburn itself out because of the limited amount of \nair available for combustion. The lid also helps \nprevent splashes and splatters that could \ncause personal injury. \n303.7 Hi-boys. Hi-boys shall be constructed of \nnoncombustible materials. Hi-boys shall be limited \nto a capacity of 208 L. Fuel sources or heating \nelements shall not be allowed as part of a hi-boy.\n\n❖ Hi-boys are used on the roof of a building to \ntransport hot asphalt from a point of supply \nnear the edge of the roof to the site of the \nroofing application. Due to the hazards of \nmolten asphalt discussed in Section 303.1, hi-\nboys are limited in size to control the maximum \namount of potential spills on the roof, which \ncould ignite and pose a high-challenge fire-\nsuppression operation for fire department. A \nlimited size also enhances the movability and \nstability of the hi boy, thus reducing the \npotential for a tip over. As a further safeguard \nagainst a fire incident, hi-boys are prohibited \nfrom being fired or equipped with a fuel source \nfor firing. Hi-boys must also be constructed of \nnoncombustible materials to enhance their \ndurability and prevent the container from \ncontributing fuel to a fire. Hi-boys should be \nwell-maintained, including the frame; steering \nmechanism; tires or wheels; faucets and fill \nconnections (see commentary, Section 202 for \nthe definition of “Hi-boy”). \n303.8 Roofing kettles. Roofing kettles shall be \nconstructed of noncombustible materials.\n\n❖ The requirement for noncombustible materials \nrepresents sound safety practice as well as \ngood business practice. Portions of kettles \nconstructed of combustible materials can be \neasily destroyed and could lead to larger fires. \nReplacement of destroyed kettles would be \nexpensive. Paying for other fire damage would \nbe even more costly.\n\nAlso note that roofing mops soaked in asphalt \nor pitch must never be left inside a building, \nnear heating equipment or near combustible \nmaterials. \nThese \nmops \nare \nsubject \nto \nspontaneous heating no matter what material \nthey are made of. \n303.9 Fuel containers under air pressure. Fuel \ncontainers that operate under air pressure shall not \nexceed 75 L in capacity and shall be approved.\n\n❖ Limiting the size of pressurized fuel containers \nlimits the probability of a container becoming a \nmajor fuel source in case of a kettle fire. \nRequiring the use of approved containers gives \nthe Fire official more control over the type and \nsuitability of the vessel to be used under \npressure. \nSECTION 304 COMBUSTIBLE WASTE \nMATERIAL \n304.1 Waste \naccumulation \nprohibited. \nCombustible waste material creating a fire hazard \nshall not be allowed to accumulate in buildings or \nstructures or upon premises.\n\n❖ Accumulated waste, trash, construction debris \nand other natural materials, such as grass \nclippings, leaves and shrubbery cuttings, can \nbecome a serious fire hazard. The three \nsubsections that follow this general statement \naddress the most common situations. \n304.1.1 Waste \nmaterial. \nAccumulations \nof \nwastepaper, wood, hay, straw, weeds, litter or \ncombustible or flammable waste or rubbish of any \ntype shall not be permitted to remain on a roof or in \nany court, yard, vacant lot, alley, parking lot, open \nspace, or beneath a grandstand, bleacher, pier, \nwharf, manufactured home, recreational vehicle or \nother similar structure.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 880,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3317.3",
        "SBC 801",
        "Section 304",
        "Section 202",
        "Section 303.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_1_f6e6a4ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section considers the kind of waste \nmaterial that is most likely to accumulate during \nconstruction, \nrenovation, \nadditions \nor \ndemolition and is often referred to as “the \nhousekeeping section.” It prohibits disorderly, \nunkempt storage or accumulation of trash, \nwaste rags, wastepaper, scrub brush and \nweeds, litter and other combustible materials. \nLitter and trash represent a serious fire hazard \nbecause of their ease of ignition and rapid heat \nrelease once ignited. The importance of \nmaintaining property and buildings in good \norder seems obvious, but sloppy housekeeping \nstill occurs and can be the cause of serious \nfires. In one of the most serious fires in recent \nyears, improper storage of linseed-oil-soaked \nrags used to refinish panelling in a high-rise \noffice building caused a fire that destroyed \neight floors of the building and killed three fire \nfighters. \n304.1.2 Vegetation. Weeds, grass, vines or other \ngrowth that is capable of being ignited and \nendangering property, shall be cut down and \nremoved by the owner or occupant of the premises. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n219\n\nVegetation clearance requirements in wildland-\nurban interface areas shall be in accordance with the \nInternational Wildland-Urban Interface Code.\n\n❖ Accumulations of natural waste, such as grass \nclippings, weed growth and shrubbery cuttings, \nare not only unsightly, but also represent a \nserious fire hazard. All too often these \naccumulations occur at or near fence lines that \nare adjacent to streets or alleys. This makes \naccidental ignition by a cigarette butt tossed \nfrom a passing vehicle a good possibility. \nCommon sense tells us that removal of this \nkind of waste is beneficial. The rules of nearly \nall jurisdictions make waste control and \nremoval the responsibility of the building or \nproperty owner, his or her agent, the tenant or \nthe contractor if work is being done on the site. \nUncontrolled \nvegetation \ngrowth \nposes \nsubstantial risk to areas designated as \nwildland-urban interface areas. Accordingly, \nsuch areas must comply with the provisions of \nthe International Wildland-Urban Interface \nCode® (IWUIC®). \n304.1.3 Space \nunderneath \nseats. \nSpaces \nunderneath grandstand and bleacher seats shall be \nkept free from combustible and flammable \nmaterials. Except where enclosed in not less than 1-\nhour \nfire-resistance-rated \nconstruction \nin \naccordance with SBC 201.\n\n❖ Numerous fires in grandstands and stadiums \nhave \nshown \nover \nthe \nyears \nthat \nthe \naccumulation of flammable or combustible \nmaterials under grandstand seating areas can \nlead to fire disasters. Except as noted in SBC \n201, areas under grandstand seating must be \nkept free of flammable materials, including \naccumulations of waste or trash. One of the \nbest ways to prevent a fire is to make certain \nthere is no fuel to feed one.\n\nSBC 201 does allow space under the stands to \nbe used for purposes other than means of \negress if that space is separated from the \nseating area by construction having at least a \n1-hour fire-resistance rating. The separation is \nintended to allow time for occupants in the \nseating to vacate if a fire should occur. The Fire \nofficial would usually have to approve plans for \nuse of space under the stands for concession \nstands, sales areas or storage areas. \n304.1.3.1 \nSpaces underneath grandstands \nand bleachers. Spaces underneath grandstands and \nbleachers shall not be occupied or utilized for \npurposes other than means of egress except where \nequipped with an automatic sprinkler system in \naccordance with Section 903.2.1.5.1, or separated \nwith fire barriers and horizontal assemblies in \naccordance with Section 1030.1.1.1.\n\n❖ This section provides specific clarification on \nthe use of spaces under grandstands and \nbleachers and makes it clear that they are only \nto be used as a means of egress unless the \nspace is provided with an automatic sprinkler \nsystem or is separated by fire barriers and \nhorizontal assemblies. See the commentary to \nSection 304.1.3 for further information. \n304.2 Storage. Storage of combustible rubbish \nshall not produce conditions that will create a \nnuisance or a hazard to the public health, safety or \nwelfare.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 1030.1.1.1",
        "SBC 801",
        "Section 304.1.3",
        "Section 903.2.1.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_2_19bec4dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Storage of combustible rubbish either indoors \nor outdoors must be approved by the Fire \nofficial. Combustibles should be accumulated \nin noncombustible containers, such as metal \ntrash cans with tight lids, steel barrels or steel \ndumpster bins, which should be removed from \nthe site regularly. The use of plastic waste \ncontainers should be discouraged due to the \nextremely high fuel content of such materials, \nwhich can sometimes be several times the fuel \ncontent of the waste material they contain. \nSuch containers could, under fire conditions, \ncause rapid fire spread and overtax sprinkler \nsystems, \nwhere \ninstalled. \nThis \nsection \nmentions public health as well as safety and \nwelfare, indicating concern over retention of \ndecomposing organic waste as well as \nflammable and combustible materials. \n304.3 Containers. Combustible rubbish, and \nwaste material kept within or near a structure shall \nbe stored in accordance with Sections 304.3.1 \nthrough 304.3.4.\n\n❖ Proper containers must be used to improve the \nsafety of indoor or outdoor storage (in close \nproximity to buildings) of trash and isolate \nreadily combustible materials. This section \nintroduces the more detailed requirements in \nSections 304.3.1 through 304.3.4. \n304.3.1  Spontaneous \nignition. \nMaterials \nsusceptible to spontaneous ignition, such as oily \nrags, shall be stored in a listed disposal container. \nContents of such containers shall be removed and \ndisposed of daily.\n\n❖ Disposal containers, often called “waste cans” \nor “oily rag cans,” used for storage of materials \nthat might auto-ignite as a result of the \nspontaneous combustion process must be \ntested and listed for that use by a recognized \ntesting laboratory or agency and must bear a \nlabel showing that they have been tested, \nalong with the name of the testing agency. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n220\n\nSuch containers are most commonly round and \ngenerally available in sizes ranging from 19 to \n150 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs. Container design includes \nfeatures that keep the can body containing \nwaste \nfrom \ncoming \ninto \ncontact \nwith \ncombustible surfaces of walls or floors (see \ncommentary, Section 202, for the definition of \n“Listed”). Daily disposal of container contents \nreduces the amount of time that oily materials \nwill lie dormant, generating internal heat that \ncan lead to ignition. UL 32 provides further \ninformation on the construction, testing and \nlisting of these containers. \n304.3.2 Capacity exceeding 0.15 m3. Containers \nwith a capacity exceeding 0.15 m3 shall be provided \nwith lids. Containers and lids shall be constructed \nof noncombustible materials or of combustible \nmaterials with a peak rate of heat release not \nexceeding 300 kW/ m2 where tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nException: Wastebaskets complying with Section \n808.\n\n❖ Requiring larger containers to meet stricter \nconditions is common sense. The larger the \nvolume of waste each container holds, the \nlarger the fire hazard. Isolating the containers \nfrom one another with lids helps reduce the \npossibility that a fire in one container will \nspread to nearby containers. The lid also helps \nto smother a fire within the container by limiting \nthe oxygen available to feed it. Additionally, \nclosed containers protect flammable and \ncombustible materials from potential external \nignition sources.\n\nCombustible \nmaterials, \nused \nin \nsuch \ncontainers, must meet the performance criteria \nstated when tested in accordance with ASTM \nE 1354. Most non-metallic waste containers \nare manufactured from polyethylene, which \nhas a fuel value of 46636 kJ/kg. In comparison, \nthe fuel value of newsprint paper is 20934 \nkJ/kg. To contain combustible waste in another \ncombustible material that has twice the fuel \npotential value makes little sense. This section \nwill prohibit the use of larger, nonfire-retardant \npolyethylene \ntrash \ncontainers \nwithin \na \nstructure. Several manufacturers have had the \nformulation for years to make a fire retardant \npolyethylene.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 989,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 808",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_3_27209165",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The exception to this general provision points \nto more specific requirements for waste \ncontainers in Group I-3 facilities contained in \nSection 808.1. \n304.3.3 Capacity exceeding 1.15 m3. Dumpsters \nand containers with an individual capacity of 1.15 \nm3 or more shall not be stored in buildings or placed \nwithin 1.5 m of combustible walls, openings or \ncombustible roof eave lines. \nExceptions: \n1. Dumpsters or containers in areas protected \nby an approved automatic sprinkler system \ninstalled throughout in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage.  \n3. Dumpsters or containers that are located \nadjacent to buildings where the exterior area \nis protected by an approved automatic \nsprinkler system.\n\n❖ Although waste containers of this size are \nnearly always constructed of welded steel \nbecause of the weight of the waste load, the \nvery fact that the waste load is large makes the \ncontainers a large fire hazard. Keeping these \nlarge containers in the open and away from \ncombustible construction is the obvious way to \nkeep the fire hazard low.\n\nException 1 permits storage of these large \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions.\n\nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively \nfor \ncontainer \nstorage. \nSuch \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies.\n\nException 3 permits storage of these large \ncontainers less than 1.5 m from combustible \nwalls, openings or combustible roof eave lines \nif the outside area is protected with an \nautomatic sprinkler system. \n304.3.4 Capacity of 0.75 m3 or more. Dumpsters \nwith an individual capacity of 0.76 m3 or more shall \nnot be stored in buildings or placed within 1500 mm \nof combustible walls, openings or combustible roof \neave lines unless the dumpsters are constructed of \nnoncombustible materials or of combustible \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n305\n\nby the Fire official based on the fire department ’s \napparatus.\n\n❖ The angle of approach is the angle between the \nground and a line running from the bottom of \nthe front tire to the lowest-hanging point directly \nin front of it, which is usually the front bumper \nof the apparatus. This angle gives an indication \nof how steep an incline the vehicle can clear \nwhen approaching that angle.\n\nThe angle of departure is the angle between \nthe ground and a line running from the bottom \nof the rear tire to the lowest-hanging point \ndirectly behind it, which is usually the rear \nstep/tailboard of the apparatus. Similar to the \napproach angle, this angle indicates how steep \nan incline the vehicle can clear when departing \nfrom that angle.\n\nThese design aspects of a fire apparatus \naccess \nroad \nare \ncrucial \nto \nsuccessful \nnavigation by apparatus and must be tailored \nto accommodate each piece of fire apparatus \nof the jurisdiction. See Commentary Figure \n503.2.8. \n503.3 Marking. Where required by the Fire \nofficial, approved signs or other approved notices \nor \nmarkings \nthat \ninclude \nthe \nwords \nNO \nPARKING—FIRE LANE shall be provided for fire \napparatus access roads to identify such roads or \nprohibit the obstruction thereof. The means by \nwhich fire lanes are designated shall be maintained \nin a clean and legible condition at all times and be \nreplaced or repaired when necessary to provide \nadequate visibility.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 883,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 808.1",
        "SBC 801",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_4_3dad5a82",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Fire department  access roads are normally \ndesignated on private property to provide fire \nservice access; therefore, maintenance of the \naccess roads, signage and any supplementary \nmarkings (pavement marking, curbs markings, \netc.) are the responsibility of the owner of the \nproperty on which the fire apparatus road is \nlocated. Signage and supplemental markings \nshould be in accordance with applicable \ngovernmental motor vehicle laws and should \nbe enforced with the cooperation of the police \nagency. Appendix D contains examples of \nsignage. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.4 Obstruction of fire apparatus access \nroads. Fire apparatus access roads shall not be \nobstructed in any manner, including the parking of \nvehicles. The minimum widths and clearances \nestablished in Sections 503.2.1 and 503.2.2 shall be \nmaintained at all times.\n\n❖ To enforce “no parking” in fire apparatus \naccess roads (fire lanes), the roads must be \nclearly marked. Some jurisdictions cite the \nbuilding owner if the fire apparatus road is not \nproperly marked and posted, and they cite the \nvehicle’s owner for parking or blocking the \naccess road if the access road is clearly \nmarked. \nOther \njurisdictions \nplace \nthe \nresponsibility for marking the access roads, as \nwell as the policing of “no parking” zones, on \nthe building owner. In some states, motor \nvehicle laws may stipulate that fire apparatus \naccess roads/fire lanes posted on private \nproperty may be enforced only by a traffic \ncitation where an enforcement contract has \nbeen executed between the property owner \nand the Fire official, that all markings be in \naccordance with the motor vehicle code and \nthat the designated roadways be described in \ndetail in the “no parking” ordinances of the \njurisdiction. \n503.4.1 Traffic calming devices. Traffic calming \ndevices shall be prohibited unless approved by the \nFire official.\n\n❖ This section prohibits the installation of traffic \ncalming devices on fire apparatus access \nroads unless the devices are approved by the \nFire official. What it doesn’t do is detail how that \napproval is to be made within various \njurisdictions. Each jurisdiction has its own \ntraffic pattern emergency response challenges. \nThe purpose of this requirement is to ensure \nthat the fire department  is part of this decision-\nmaking process. In most jurisdictions, the \ndesign and construction or review and approval \nof traffic calming devices is the responsibility of \nthe municipal public works, transportation or \nengineering department. As a result, the Fire \nofficial and the appropriate engineering staff \nwill need to work closely with one another to \nensure that traffic calming devices, where \napproved, not only meet traffic engineering \nneeds but also have the least impact on \nresponse time to emergencies. Traffic officials \nand Fire officials both have the responsibility to \nensure that all public interests are properly \nconsidered in their decision-making process \nsince both sets of officials have detailed \nregulations to provide for those interests. See \nthe commentary to the definition of “Traffic \ncalming device” in Section 202 for further \ndiscussion. \n503.5 Required gates or barricades. The Fire \nofficial is authorized to require the installation and \nmaintenance of gates or other approved barricades \nacross fire apparatus access roads, trails or other \naccess ways, not including public streets, alleys or \nhighways. Electric gate operators, where provided, \nshall be listed in accordance with UL 325. Gates \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n306\n\nintended for automatic operation shall be designed, \nconstructed and installed to comply with the \nrequirements of ASTM F2200.\n\n❖ The Fire official may require the installation and \nmaintenance of gates or barricades across fire \napparatus roads to prevent unauthorized \nvehicles from blocking or parking in the access \nroad. The design and dimensions of the gates \nor barricades must be approved by the Fire \nofficial. Additionally, the gate or barricade must \nbe operable or removable by the responding \nemergency units to provide them with quick \naccess.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 881,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_5_5cc394c3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths.\n\nThis section references two appropriate \nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation, and has been harmonized with the \napplicable provisions of UL 325. \n503.5.1  Secured gates and barricades. Where \nrequired, gates and barricades shall be secured in an \napproved manner. Roads, trails and other access \nways that have been closed and obstructed in the \nmanner prescribed by Section 503.5 shall not be \ntrespassed on or used unless authorized by the \nowner and the Fire official. \nException: The restriction on use shall not apply to \npublic officers acting within the scope of duty.\n\n❖ The owner may secure the fire apparatus \naccess road and restrict its use to emergency \nvehicles only, if warranted. If there is a need to \nsecure gates or barricades, jurisdictions may \nrequire a padlock or key switch (on electrically \noperated gates) designed for the same key as \nkey boxes provided in accordance with Section \n506. Occasionally, electronically operated \ngates are required to be provided with a backup \nmechanism or breakaway feature in case the \nprimary operating means fails.\n\nThe exception makes it clear that the securing \nof fire apparatus access roads is not intended \nto impede the legitimate and necessary use of \nthe road by duly authorized public officers, \nsuch as police officers or other municipal \npersonnel. \n503.6 Security gates. The installation of security \ngates across a fire apparatus access road shall be \napproved by the Fire official. Where security gates \nare installed, they shall have an approved means of \nemergency operation. The security gates and the \nemergency \noperation \nshall \nbe \nmaintained \noperational at all times. Electric gate operators, \nwhere provided, shall be listed in accordance with \nUL 325. Gates intended for automatic operation \nshall be designed, constructed and installed to \ncomply with the requirements of ASTM F2200.\n\n❖ This section does not require that security \ngates be installed, but since they can affect fire \ndepartment  operations, their installation must \nbe approved by the fire chief. Where installed, \nsecurity gates must be operable in an \nemergency by the emergency response units \nand the means of operation must be \nacceptable to the fire chief. Electrically \noperated gates should also include a manual \nmethod of operation (also see commentary, \nSection 503.5.1).\n\nThis section requires ongoing maintenance of \nsecurity gates so that ready access to the \nroadway may be accomplished. If gates are not \nmaintained \nin \na \nmanner \nthat \nprevents \nappreciable delay of emergency response, the \nFire official has the authority to have gates \nremoved because they would be considered an \nobstruction of the required roadway width as \nregulated in Section 503.4.\n\nThis section also addresses an important \npublic \nsafety \nissue \nregarding \nautomatic \noperation of vehicular gates. Protection is \nneeded \nfrom \npotential \nentrapment \nof \nindividuals between an automatically moving \ngate and a stationary object or surface in close \nproximity to such gate. Gates intended for \nautomation \nrequire \nspecific \ndesign, \nconstruction and installation to accommodate \nentrapment protection to minimize or eliminate \nexcessive gate gaps, openings and protrusions \nidentified as contributing to the hazard of \nentrapments that have historically caused \nnumerous serious injuries and deaths.\n\nThis section references two appropriate \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n348",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 503.5",
        "Section 506",
        "Section 503.4",
        "SBC 801",
        "Section 503.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_6_bc029efc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "buildings are allowed 2500 L, which \nrelates to previous editions. However, in \nthe past, the limit was to both buildings, \nwith or without sprinkler systems. Tank \nlisting allowed includes all three permitted \nin Section 605.4.2.1. \n2. \n5000 L limit. Item 2 provides credit to fuel \nstorage amounts in buildings equipped \nthroughout with sprinklers and would \npermit 5000 L. Essentially, this is a 100-\npercent \nincrease \nfor \nan \nautomatic \nsprinkler system, similar to what Table \n5003.1.1(1) and SBC 201 Table 307.1(1) \nprovide. This allowance also requires use \nof a UL 142-listed tank with secondary \ncontainment and a method to monitor the \nsecondary containment. \n3. \n11350 L limit. Item 3 addresses the \nallowance for using protected above-\nground tanks where automatic sprinklers \nare also provided. Sprinklered buildings \nor rooms containing such tanks are \nallowed increases based on the safety \nfeature being provided. Item 3 allows \n11350 L where a UL 2085-protected, \nabove-ground tank is used and sprinklers \nare provided throughout the building. \nThese tanks have extensive regulations in \nChapter 57, and the listing requirements \nfurther document their safety. Included in \nthe design requirements for these tanks \nare the ability to survive a 2-hour pool fire \ntest conducted in accordance with the UL \n1709 fire exposure protocol; a limitation \nthat all penetrations must be made \nthrough the top of the tank (to avoid the \nrisk of a gravity-fed leak that might be \nassociated with a connection below liquid \nlevel); and that piping connected to the \ntank must be provided with anti-siphon \ncontrols where needed to prevent a \nsiphon risk, among others. Similar to Item \n2, a method of monitoring the secondary \ncontainment \nis \nrequired. \nSee \nthe \ncommentary to the Section 202 definition \nof “Tank, protected above ground” and \nSection 5704.2.9.7. \n605.4.2.3 \nRestricted use and connection. \nTanks installed in accordance with Section 605.4.2 \nshall be used only to supply fuel oil to fuel-burning \nequipment, generators or fire pumps installed in \naccordance with Section 605.4.2.5. Connections \nbetween tanks and equipment supplied by such \ntanks shall be made using closed piping systems in \naccordance with SBC 501.\n\n❖ This section makes it clear that the fuel oil \nstorage quantity limits in Section 605.4.2.2 are \napplicable only to fuel oil supplies for oil-\nburning equipment, generators and fire pumps \nand then only when connected to a fuel oil \npiping system supplying such equipment. Fuel \noil piping systems are regulated by SBC 501 \nChapter 13. \n605.4.2.4 \nApplicability \nof \nmaximum \nallowable \nquantity \nand \ncontrol \narea \nrequirements. The quantity of combustible liquid \nstored in tanks complying with Section 605.4.2 shall \nnot be counted towards the maximum allowable \nquantity set forth in Table 5003.1.1(1), and such \ntanks shall not be required to be located in a control \narea.\n\n❖ This section clearly states that the fuel oil \nquantities in Section 605.4.2, sometimes \nreferred to as a “special quantity,” are outside \nthe scope of the MAQ per control area \nprovisions of Chapter 50, including any \nrequirement to install the tank in a control area \nin accordance with Section 5003.8.3. Table \n5003.1.1(1), Note i is also correlated with these \nprovisions and indicates that the MAQ \nprovisions of the table do not apply to fuel oil \nstorage complying with Section 605.4.2.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 852,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 605.4.2",
        "Table 5003.1.1",
        "Section 5003.8.3",
        "SBC 501",
        "Table 307.1",
        "Section 605.4.2.2",
        "SBC 201",
        "Section 605.4.2.1",
        "Section 605.4.2.5",
        "Section 202",
        "Section 5704.2.9.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_7_3ce64920",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The “special quantity” concept originated in an \nadhoc \nhazardous \nmaterials \ncommittee \nconstituted by one of the legacy model code \ngroups. As the committee developed updated \nregulations pertaining to flammable and \ncombustible liquids, it concluded that a closed \nfuel oil storage and piping system feeding oil-\nfired building service equipment should not be \npenalized for providing sufficient fuel oil on site \nfor long-term operation of such systems. \nAccordingly, the ad-hoc committee, using \nNFPA 31 as a guide, created the original \nprovisions of Section 605.4 and its subsections \nto provide that relief. \n605.4.2.5 \nInstallation. Tanks and piping \nsystems shall be installed in accordance with \nSection 915 and Chapter 13, both of SBC 501, as \napplicable.\n\n❖ SBC 501 Section 915 addresses liquid-fueled \ninternal combustion engines, turbines and \npermanently \ninstalled \nequipment \nand \nappliances powered by internal combustion \nengines and turbines. Engine-driven electrical \ngenerators for private use are becoming more \npopular, \nas \nare \nengine-driven \ncooling \nappliances and heat pumps. Such equipment \nis also used to power fire pumps, generators, \nwater pumps, refrigeration machines and other \nstationary equipment. SBC 501 Section 915 \nalso references NFPA 37, which addresses the \nfire safety of this kind of equipment including \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n349\n\nrequirements for enclosures, controls, fuel \nsupplies, exhaust systems, cooling systems \nand combustion air.\n\nSBC 501 Chapter 13 complements this code’s \nfuel oil storage provisions and regulates the \ndesign and installation of fuel oil piping \nsystems. \nThe \nregulations \nreference \nconstruction standards for above-ground and \nunderground storage tanks, material standards \nfor piping systems (both above ground and \nunderground) and extensive requirements for \nthe proper assembly of system piping and \ncomponents. \n605.4.2.6 \nSeparation. Rooms containing \nfuel oil tanks for internal combustion engines shall \nbe separated from the remainder of the building by \nfire barriers, horizontal assemblies, or both, with a \nminimum 1-hour fire-resistance rating with 1-hour \nfire-protection-rated \nopening \nprotectives \nconstructed in accordance with SBC 201. \nException: Rooms containing protected above-\nground tanks complying with Section 5704.2.9.7 \nshall not be required to be separated from \nsurrounding areas.\n\n❖ This section addresses the separation of the \ntank from the remainder of the building. The \nrequirement for 1-hour separation is not a new \nrequirement. The requirement for separation is \nlocated in Section 4.1.2.1.1 and Section 6.3.5.2 \nof NFPA 37, both of which require 1-hour \nconstruction to separate internal combustion \nengines and associated fuel tanks up to 5000 \nL from the remainder of the building in which \nthey are located. Section 4.1.2.1.5 of NFPA 37 \nspecifies that openings are protected with 1-\nhour \nopening \nprotectives. \nThis \nsection \neliminates the additional navigation to NFPA \n37 through the reference to SBC 501 Section \n915 within Section 605.4.2.5.\n\nThe exception here, as in Section 605.4.2.2, \nrecognizes the increased safety provided by \nprotected \nabove-ground \ntanks. \nSee \nthe \ncommentary to Section 605.4.2.2 for a \ndiscussion of those tanks and their enhanced \nsafety. \n605.4.2.7 \nSpill \ncontainment. \nTanks \nexceeding 225 L capacity or an aggregate capacity \nof 3785 L that are not provided with integral \nsecondary containment shall be provided with spill \ncontainment sized to contain a release from the \nlargest tank.\n\n❖ Section 605.4.2 states that the installation must \ncomply with Section 605 or Chapter 57. The \ndesigner has an option to select either design \nmethod. However, spill containment is found in \nChapter 57, which the designer may or may not \ncomply with. Therefore, this section specifies \nthat spill containment is required where a \nsingle tank exceeds 225 L, or the aggregate \nexceeds 3800 L. These thresholds are identical \nto the thresholds in Section 5004.2.1 for spill \ncontainment of liquids.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 915",
        "Section 6.3.5.2",
        "Section 4.1.2.1.5",
        "Section 605.4.2",
        "SBC 501",
        "Section 605.4.2.2",
        "Section 5004.2.1",
        "SBC 201",
        "Section 605.4.2.5",
        "SBC 801",
        "Section 605",
        "Section 5704.2.9.7",
        "Section 4.1.2.1.1",
        "Section 605.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_8_42366899",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The secondary containment is sized to contain \nthe largest spill. Even for tanks located inside a \nsprinklered building, only the tank contents \nmust be contained. This is consistent with the \nrequirements found in Section 6.3.5.3 of NFPA \n37. This section provides a more direct path to \ncomply with NFPA 37. \n605.4.2.8 \nTanks in basements. Tanks in \nbasements shall be located not more than two \nstories below grade plane.\n\n❖ This section prohibits tank installations more \nthan two stories below grade because the \nfurther an incident is below grade, the greater \nchallenge for the fire department  to mitigate it. \nThis is consistent with the control area \napproach in Table 5003.8.3.2, which also \nlimits control areas to two levels below grade. \n605.4.3 Underground storage of fuel oil. The \nstorage of fuel oil in underground storage tanks \nshall comply with UL 58 or UL 1316 and be \ninstalled in accordance with NFPA 31.\n\n❖ Section 605.4 does not require that fuel oil \ntanks be installed underground; however, there \nmay be circumstances under which such an \ninstallation is either desirable or advisable. This \nsection sets out the appropriate listings for \ntanks and directs the code user to NFPA 31 for \nspecific \nrequirements \napplicable \nto \nthe \ninstallation of underground combustible liquid \nstorage tanks. \n605.5 Portable unvented heaters. Portable \nunvented fuel-fired heating equipment shall be \nprohibited in occupancies in Groups A, E, I, R-1, R-\n2, R-3 and R-4 and ambulatory care facilities. \nExceptions: \n1. Portable unvented fuel-fired heaters listed in \naccordance with UL 647 are permitted to be \nused in oneand two-family dwellings, where \noperated and maintained in accordance with \nthe manufacturer’s instructions. \n2. Portable outdoor gas-fired heating appliances \nin accordance with Section 605.5.2.\n\n❖ Portable unvented fuel-fired heating equipment \nrefers to portable space heaters, such as LP-\ngas-fired or kerosene-fueled appliances. This \nsection would also apply to movable gas-fired \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n350\n\nappliances that connect to gas convenience \noutlets with gas hose connectors. This section \ndoes not apply to permanently installed \nappliances. Portable space-heating appliances \nare moved around at will by the occupants and \nmight be placed too close to combustibles or \nwhere they are susceptible to being hit, tipped \nover, etc. Because of potential misuse, such \nappliances are considered an unacceptable \nrisk \nin \nthe \nlisted, \nhigher \nlife \nhazard \noccupancies. Exception 1 is based on the \nassumption that, in one- and two-family \ndwellings, the occupants will take greater care \nin the use of such appliances. Exception 2 is \nbased on the provisions of Section 605.5.2and \nits subsections, which provide strict regulation \nof \nportable \noutdoor \ngas-fired \nheating \nappliances in all occupancies. \n605.5.1 Prohibited locations. Unvented fuel-fired \nheating equipment shall not be located in, or obtain \ncombustion air from, any of the following rooms or \nspaces: sleeping rooms, bathrooms, toilet rooms or \nstorage closets.\n\n❖ The intent of this section is to prevent fuel-fired \nappliances from being installed in rooms and \nspaces where the combustion process could \npose a threat to occupants. Potential threats \ninclude depleted oxygen levels; elevated levels \nof carbon dioxide, nitrous oxides, carbon \nmonoxide, and other combustion gases; \nignition of combustibles; and elevated levels of \nflammable gases.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 824,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6.3.5.3",
        "Table 5003.8.3.2",
        "SBC 801",
        "Section 605.5.2",
        "Section 605.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_9_64e4d423",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "In small rooms, such as bedrooms and \nbathrooms, the doors are typically closed when \nthe room is occupied, which could allow \ncombustion gases to build up to life-threatening \nlevels. In bedrooms, sleeping occupants would \nnot be alert to or aware of impending danger. \nThis section is parallel in intent with Section \n303.3 of both SBC 501 and SBC 1201. Note \nthat, as a subsection of Section 605.5, this \nsection is addressing portable appliances in \nGroups A, E, I and R (see also commentary, \nSBC 1201 Section 303.3). \n605.5.2 Portable \noutdoor \ngas-fired \nheating \nappliances. Portable gas-fired heating appliances \nlocated outdoors shall be in accordance with \nSections 605.5.2.1through 605.5.2.3.4.\n\n❖ This section introduces Sections 605.5.2.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements for controlling the hazards \nassociated with portable gas-fired heating \nappliances \nlocated \noutdoors. \nIn \nmany \njurisdictions, LP-gas-fired portable heaters, \nalso called patio heaters, are being utilized in \noutdoor areas of restaurants, sidewalk cafes, \nhotel dining areas, outdoor smoking areas and \nretail sites in increasing numbers. These \nheaters are also readily available to consumers \nat local home and building supply locations. \nThese sections provide regulations to allow for \nthe conditional use of outdoor patio heaters \nand establishes general safety requirements \nfor the storage and use of such heaters (see \nCommentary Figure 605.5.2). \n605.5.2.1 \nLocation. Portable outdoor gas-\nfired heating appliances shall be located in \naccordance with Sections 605.5.2.1.1through \n605.5.2.1.4.\n\n❖ This section introduces Sections 605.5.2.1.1 \nthrough \n605.5.2.1.4, \nwhich \ncontain \nrequirements for controlling the location \nhazards associated with portable outdoor gas-\nfired heating appliances, sometimes called \n“patio heaters.” \n605.5.2.1.1 \nProhibited locations. The storage \nor use of portable outdoor gas-fired heating \nappliances is prohibited in any of the following \nlocations: \n1. Inside of any occupancy where connected to \nthe fuel gas container. \n2. Inside of tents, canopies and membrane \nstructures. \n3. On exterior balconies. \nException: As permitted in Chapter 61.\n\n❖ These “patio heaters” are not designed or listed \nfor indoor use because they are unvented \nappliances. The potential fire and life safety \nhazard of LP-gas warrants their prohibition \ninside of occupied buildings and structures, \nmaking this section consistent with the \nprohibitions of containers inside of buildings in \nNFPA 58. Section 6103.2.1.2 does allow \ntemporary \nheating \nwithin \nbuildings \nin \naccordance with NFPA 58 Section 6.22.8. The \nallowance is for emergency purposes where \nthe heating system is out of service and such \nheat is necessary to prevent damage to the \nbuilding or contents. Several conditions apply, \nincluding the need for constant supervision, \nnecessary combustion air and ventilation and \nproper use of cylinders. \n605.5.2.1.2 \nClearance to buildings. Portable \noutdoor gas fired heating appliances shall be \nlocated not less than 1500 mm from buildings.\n\n❖ The 1500 mm \nseparation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith heat-damageable building surfaces or \nmaterial that is easily ignited. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n351\n\n605.5.2.1.3 \nClearance \nto \ncombustible \nmaterials. Portable outdoor gas-fired heating \nappliances shall not be located beneath, or closer \nthan 1500 mm to combustible decorations and \ncombustible overhangs, awnings, sunshades or \nsimilar combustible attachments to buildings.\n\n❖ The 1500 mm separation reduces the \nlikelihood that operating portable outdoor gas-\nfired heating appliances will come in contact \nwith combustible construction or material that \nis easily ignited. \n605.5.2.1.4 \nProximity \nto \nexits. \nPortable \noutdoor gas-fired heating appliances shall not be \nlocated within 1500 mm of exits or exit discharges.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 989,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 605.5",
        "SBC 501",
        "Section 6.22.8",
        "SBC 1201",
        "Section 303.3",
        "Section 6103.2.1.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_10_cb54b306",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In order to not compromise the means of \negress in a potential fire or other emergency \nevacuation scenario and to prevent LP-gas \nfrom entering the building and finding an \nignition source in case of a leak, portable \noutdoor gas-fired heating appliances must be \nkept a minimum of 1500 mm from any exit or \nexit discharge. \n605.5.2.2 \nInstallation \nand \noperation. \nPortable outdoor gas fired heating appliances shall \nbe installed and operated in accordance with \nSections 605.5.2.2.1through 605.5.2.2.4.\n\n❖ This section introduces Sections 605.5.2.2.1 \nthrough \n605.5.2.2.4, \nwhich \ncontain \nrequirements for controlling the installation and \noperation hazards associated with portable \noutdoor gas-fired heating appliances. \n605.5.2.2.1 \nListing and approval. Only listed \nand approved portable outdoor gas-fired heating \nappliances utilizing a fuel gas container that is \nintegral to the appliance shall be used. Portable \noutdoor gas-fired heating appliances shall be listed \nand labeled in accordance with ANSI Z83.26/CSA \n2.37.\n\n❖ Even though portable outdoor gas-fired heating \nappliances are required to be listed under the \nstandard ANSI Z83.26/CSA 2.37 for natural \ngas or LP-gas (propane) use, this section \nmakes it clear that only appliances employing \nan integral LP-gas container can be used. The \nsafety feature here is that the gas hoses used \nto connect natural gas-fired appliances to an \nexternal fuel source are eliminated, thus \neliminating the hazard of wear-and-tear effects \non the hose and the possibility of persons \ntripping over the hoses, the latter reducing the \nrisk of personal injury or heaters tipping over. \nAnother safety feature required by the ANSI \nstandard is the connection between the LP-gas \ncylinder and the hose supplying the appliance’s \nburner. The standard requires the hose \nconnected to the appliance to be equipped with \na Compressed Gas Association (CGA) 790 \nfitting as described in CGA V-1. A CGA 790 \nfitting provides three separate safety features. \nFirst, the fitting has a thermal link that is \ndesigned to activate at temperatures of 93°C to \n121°C, thus stopping the flow of LP-gas in the \nevent of a fire. Second, the fitting requires a \npositive connection to the cylinder before LP-\ngas can flow into the appliance. Finally, the \nfitting is equipped with an internal excess flow \ncontrol valve, which is designed to stop the flow \nof a gas or liquid in the event of hose or pipe \nrupture. \n605.5.2.2.2 \nUse and maintenance. Portable \noutdoor gas-fired heating appliances shall be used \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions.\n\n❖ Compliance with the appliance manufacturer’s \ninstructions is a fundamental requirement of all \nI-Codes and those instructions are an \nenforceable extension of the code because \nthey are typically an integral part of the \nappliances’ listing, as required by Section \n605.1.1. Government laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.5.2.2.3 \nTip-over switch. Portable outdoor \ngas-fired heating appliances shall be equipped with \na tilt or tip-over switch that automatically shuts off \nthe flow of gas if the appliance is tilted more than \n15 degrees from the vertical.\n\n❖ For safety, listed commercial heaters feature a \nsafety switch that immediately shuts the unit off \nif it senses that the heater is tilted more than 15 \ndegrees from vertical. This is especially \nimportant given these heaters can be more \nthan 2.1 m tall and weigh more than 36 kg. This \nsafety feature reduces the likelihood of \npersonal injury and the heating element \ncoming into contact with combustible material. \n605.5.2.2.4 \nGuard \nagainst \ncontact. \nThe \nheating element or combustion chamber of portable \noutdoor gas-fired heating appliances shall be \npermanently guarded so as to prevent accidental \ncontact by persons or material.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 605.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec202_11_19a9fe49",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This safety feature reduces the likelihood of \npersonal injury and the heating element coming \ninto direct contact with persons or combustible \nmaterial. \n605.5.2.3 \nGas \ncontainers. \nFuel \ngas \ncontainers for portable outdoor gas-fired heating \nappliances shall comply with Sections 605.5.2.3.1 \nthrough 605.5.2.3.4. \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 181,
      "token_count": 86,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec305_0_e40ebe09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n221\n\nmaterials with a peak rate of heat release not \nexceeding 300 kW/m2 where tested in accordance \nwith ASTM E1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. \nExceptions: \n1. Dumpsters in areas protected by an approved \nautomatic \nsprinkler \nsystem \ninstalled \nthroughout in accordance with Section \n903.3.1.1, 903.3.1.2 or 903.3.1.3. \n2. Storage in a structure shall not be prohibited \nwhere the structure is of Type I or IIA \nconstruction, located not less than 3000 mm \nfrom other buildings and used exclusively for \ndumpster or container storage.\n\n❖ Medium-density polyethylene dumpsters up to \n0.76 m3 in capacity and that have a fuel content \nof 46600 kJ/kg [by comparison, municipal solid \nwaste averages (10500 kJ/kg)] are now being \ndistributed \nand \nused. \nMedium-density \npolyethylene is essentially equal to the fuel \nvalue for gasoline and becomes a burning \nliquid that spreads and flows when involved in \na fire. As such, placing them 1500 mm away \nfrom a nearby structure will be of little value \nunless their flammability hazard is mitigated. \nThis section does that by limiting container \nheat release rate and heat flux using the test \nparameters of ASTM E1354. The peak rate of \nheat release criterion is consistent with the one \nin Sections 304.3.2 and 808.1.\n\nException \n1 \npermits \nstorage \nof \nthese \ncontainers indoors if the area is protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nquantities that could be stored under these \nconditions.\n\nException 2 applies only to buildings that are of \nfire-resistance-rated construction and are used \nexclusively for waste container storage. Such \nfacilities might be found in scrap yards or at \nrecycling centers, but rarely, if ever, in other \noccupancies. \nSECTION 305 IGNITION SOURCES \n305.1 Clearance \nfrom \nignition \nsources. \nClearance between ignition sources, such as \nluminaires, heaters, flame-producing devices and \ncombustible materials, shall be maintained in an \napproved manner.\n\n❖ Establishing safe clearances will usually mean \nfollowing the requirements of SBC 201 or other \ncodes adopted by the jurisdiction as well as \nhaving the approval of the Fire official. \n305.2 Hot ashes and spontaneous ignition \nsources.  Hot ashes, cinders, smoldering coals or \ngreasy or oily materials subject to spontaneous \nignition shall not be deposited in a combustible \nreceptacle, within 3000 mm of other combustible \nmaterial including combustible walls and partitions \nor within 600 mm of openings to buildings. \nException: The minimum required separation \ndistance to other combustible materials shall be 600 \nmm where the material is deposited in a covered, \nnoncombustible \nreceptacle \nplaced \non \na \nnoncombustible floor, ground surface or stand.\n\n❖ This section covers two different, but equally \nserious, ignition source problems. First, hot \nashes, embers and cinders from fireplaces, \nstoves or other fireboxes must never be placed \nin a combustible container. This point seems \nalmost too obvious to be mentioned, but every \nyear fires are started when someone carelessly \nscoops ashes containing glowing embers into \npaper bags or cardboard cartons. It is also not \nuncommon to see construction scrap being \nburned in steel drums on construction sites in \ncold weather. Care must be taken when \nemptying ashes from those containers to make \nsure no hot coals get dumped on paper waste \nor other combustible materials.\n\nThe second problem, greasy or oily materials \nsubject \nto \nspontaneous \ncombustion, \nis \naddressed by requiring such materials to be \nplaced in listed containers (see commentary, \nSection 304.3.1).\n\nIn both cases, safe distances must be \nmaintained from combustible construction and \nbuilding openings for added protection.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec305",
      "section_number": "305",
      "section_title": "IGNITION SOURCES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 51,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 304.3.1",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 305",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec305_1_851fdad6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The exception recognizes the added protection \nof tight-fitting covers on noncombustible trash \ncontainers as well as the reduced fire hazard \nwhen the containers are placed on a \nnoncombustible surface. \n305.3 Open-flame warning devices. Open-\nflame warning devices shall not be used along an \nexcavation, road, or any place where the \ndislodgment of such device might permit the device \nto roll, fall or slide on to any area or land containing \ncombustible material.\n\n❖ Open-flame warning devices other than fusees \nused to mark road accidents or other short-\nterm emergencies are rarely used today. The \nold-fashioned kerosene pots used to mark \nconstruction hazards in dark areas have been \nlargely replaced by “sawhorse” barriers with \nbattery-powered flashing lights. But, even \nthough use may be limited, the warning in this \nsection is nonetheless real. One fusee not \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec305",
      "section_number": "305",
      "section_title": "IGNITION SOURCES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 51,
      "token_count": 198,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec306_0_9f2fe5cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n222\n\nfirmly fixed in the ground or on another stable \nsurface can fall into a roadside ditch filled with \ndry weeds and cause a roadside fire that could \nspread into dry woodland or cropland, causing \nenormous fire damage. Likewise, a burned-out \nhand-held fusee that is carelessly tossed aside \nwhile still hot could ignite dry refuse. \n305.4 Deliberate or negligent burning. It shall \nbe unlawful to deliberately or through negligence \nset fire to or cause the burning of combustible \nmaterial in such a manner as to endanger the safety \nof persons or property.\n\n❖ The deliberate setting of fires, whether in a \nstructure or in a waste container located where \nit could endanger a structure or its occupants, \nis normally considered arson, which is a felony. \nMore likely, a fire would be caused by \ncarelessness or by someone not considering \nthe consequences of his or her actions.\n\nRegardless of the circumstances, fires must be \navoided. Following the requirements in the \ncode as well as those in SBC 201 will help to \nmaintain a safe, fire-free site. On construction \nor demolition sites, secure fencing around the \nsite and its waste containers is good protection. \nFollowing \ngood \nhousekeeping \npractices, \nincluding routine disposal of combustible \nmaterials, is also an excellent first line of \nprotection against fire. An ignition source \ncannot cause damage to property or endanger \nlife unless there is a fuel load to be ignited. \n voided. Folowing \nthe  \n305.5 Unwanted \nfire \nignitions. \nActs \nor \nprocesses that have caused repeated ignition of \nunwanted fires shall be modified to prevent future \nignition.\n\n❖ Many industrial processes have the potential to \nproduce frequent nuisance fires that generate \nunwanted alarms necessitating emergency \nresponses that risk the health and safety of fire \nfighters and citizens. This section empowers \nthe Fire official to alter such processes to \nmitigate nuisance fires. \nSECTION 306 MOTION PICTURE \nPROJECTION ROOMS AND FILM \n306.1 Motion \npicture \nprojection \nrooms.  \nElectric arc, xenon or other light source projection \nequipment that develops hazardous gases, dust or \nradiation and the projection of ribbon type cellulose \nnitrate film, regardless of the light source used in \nprojection, shall be operated within a motion picture \nprojection room complying with Section 409 of \nSBC 201.\n\n❖ The requirements in this section are specific to \nspaces housing equipment used to project \ncellulose acetate film, also called safety film, \nwhich is in common use today. This film has \nabout the same fire hazard characteristics as \npaper of the same thickness and form. The \nequipment used to project the film, however, \nmay also present fire or health hazards that can \nbe minimized by proper construction of the \nroom. Section 409 of SBC 201 covers these \nconstruction requirements in detail.\n\nThe older type of motion picture film was made \nof cellulose nitrate, which is also called \npyroxylin, which presents a significantly greater \nfire hazard and, therefore, calls for stricter \nconstruction \nrequirements, \nincluding \nsprinklers. These requirements are contained \nin Section 6504and 903.2.5.3. The greater \nhazard of cellulose nitrate film, which today is \nfound mainly in museum collections and other \narchives or film preservation facilities, comes \nfrom the characteristic of the material to begin \ndegrading at temperatures below its ignition \ntemperature, causing a chemical reaction that \ncan lead to spontaneous combustion. The \ncombustion products of cellulose nitrate are \nboth flammable and extremely toxic because \nthey include oxides of nitrogen. Cellulose \nnitrate film burns at a rate that is as much as 15 \ntimes the rate of common combustibles. \n306.2 Cellulose nitrate film storage. Storage of \ncellulose nitrate film shall be in accordance with \nNFPA 40.\n\n❖ NFPA 40 contains minimum requirements for a \nreasonable level of protection for the storage \nand handling of cellulose nitrate film.  \nSECTION 307 OPEN BURNING, \nRECREATIONAL FIRES AND \nPORTABLE OUTDOOR FIREPLACES \n307.1 General. A person shall not kindle or \nmaintain or authorize to be kindled or maintained \nany open burning unless conducted and approved \nin accordance with Sections 307.1.1 through 307.5.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec306",
      "section_number": "306",
      "section_title": "MOTION PICTURE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 53,
      "token_count": 959,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 409",
        "Section 6504",
        "SBC 201",
        "SBC 801",
        "Section 307",
        "Section 306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec306_1_843e5ab2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ To control the hazards associated with it, open \nburning may not be authorized or undertaken \nwithout the approvals specified in Section 307. \nSee the commentary to Section 202for the \ndefinition of “Open burning” for a discussion of \nthe types of burning intended to be regulated \nby this section. \n307.1.1 Prohibited open burning. Open burning \nshall be prohibited when atmospheric conditions or \nlocal circumstances make such fires hazardous. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n223\n\nException: Prescribed burning for the purpose of \nreducing the impact of wildland fire when \nauthorized by the Fire official.\n\n❖ This section is intended to protect the public \nfrom irresponsible burning when it endangers \nthe safety, health or welfare of persons near \nthe burn site. The terms “offensive” and \n“objectionable” in the previous code edition \nwere undefined and unreasonably subjective, \nmaking the prohibition of open burning due to \nsmoke emissions unenforceable. Also, there is \nnot a referenced standard that provides a \nmethod \nfor \nmeasuring \nor \notherwise \ndetermining when smoke emissions are \n“offensive or objectionable.” In the absence of \nsuch guidance, the legal requirements for \nconsistency of enforcement were unattainable.\n\nFundamentally and historically, the code has \nregulated fire hazards and not poor air quality \ncaused by smoke from fires. Experience \nstrongly suggests that the previous wording \nencouraged citizens to request intervention by \nthe Fire official to resolve neighborhood \ndisputes regarding smoke emissions from \nmany forms of outdoor fires that citizens \ncorrectly or incorrectly believed to be “open \nburning” (e.g., recreational fires, bonfires, \ncharcoal burners, etc.); such situations should \nbe civil matters rather than unlawful acts \nsubject to the penalties prescribed in Section \n112.\n\nThe revised wording empowers the Fire official \nto prohibit open burning when such fires would, \nin fact, be hazardous because of measurable \nenvironmental factors, such as weather (e.g., \nwind, temperature, relative humidity) or fuel \ncharacteristics (e.g., fuel moisture content).\n\nThe exception allows for prescribed burning \nthat is conducted in an effort to minimize the \nfuel load in wildland and interface areas. Such \nprescribed burning is a common practice and \nis done with great planning and forethought \nand includes safeguards for proper fire control. \nAnnually, several million wildland acres are \nsubjected to prescribed burning in the United \nStates to eliminate hazardous fuels, alter \nvegetation to promote the growth of fuels that \nproduce less heat and burn slower, improve \nthe habitat for wildlife and vegetation, control \nnuisance pests, and improve access for \nreplanting and other recreational activities. The \nability for a fire agency to utilize prescribed \nburning operations in a season when the fire \ncan be more easily controlled reduces the \npersonnel and resources needed to control a \nwildland fire when it occurs and increases the \nlikelihood that fewer structures and lives will be \nlost to wildland fire. \n307.2 Permit required. A permit shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to kindling a fire for recognized \nsilvicultural or range or wildlife management \npractices, prevention or control of disease or pests, \nor a bonfire. Application for such approval shall \nonly be presented by and permits issued to the \nowner of the land on which the fire is to be kindled.\n\n❖ This section defines a rather narrow range of \npurposes for which permits will be issued. \nSection 105.6.30 covers open-burning permits \nin general. This section restricts permissible \nfires to those used for silviculture (the \ncultivation of forests and shade trees); range or \nwildlife management; pest control; and bonfires \nas defined in the code. This section further \nrestricts the permitting process to owners of the \nland on which the fire is to be kindled (see \ncommentary, Section 301.2). \n307.2.1 Authorization. \nWhere \nrequired \nby \ngovernment regulations, open burning shall only be \npermitted with prior approval from the government \nair and water quality management authority, \nprovided that all conditions specified in the \nauthorization are followed.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec306",
      "section_number": "306",
      "section_title": "MOTION PICTURE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 53,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6.30",
        "Section 301.2",
        "SBC 801",
        "Section 307",
        "Section 105.5",
        "Section 202",
        "Section 112"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec306_2_4d806e0f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section requires permit applicants to \ncomply with governmental regulations covering \nair and water quality as well as safety \nregulations established by the jurisdiction \nhaving authority. \n307.3 Extinguishment authority. Where open \nburning creates or adds to a hazardous situation, or \na required permit for open burning has not been \nobtained, the Fire official is authorized to order the \nextinguishment of the open burning operation.\n\n❖ Where the Fire official finds that open burning \ncreates a hazardous condition such as the \npotential for igniting exposures or is unsafe \nbecause of atmospheric conditions, this \nsection establishes the authority of the Fire \nofficial to order that the open burning fire be \nextinguished. Note that the fire department  is \nnot included in the extinguishment scenario \nbut, rather, the section relies on the provisions \nof Section 112.3.2, which establishes who \nmust comply with the extinguishment order \n(i.e., “... the owner, the owner’s authorized \nagent, operator, occupant or other person \nresponsible for the condition or violation …”). \nThis enhances public safety by not requiring \nthe commitment of a piece of fire apparatus to \nextinguish an open-burning fire that is not an \nemergency \n(see \ncommentary, \nSection \n112.3.2). \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec306",
      "section_number": "306",
      "section_title": "MOTION PICTURE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 53,
      "token_count": 280,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 112.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec307_0_75251186",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n224\n\n307.4 Location. The location for open burning \nshall be not less than 15 m from any structure, and \nprovisions shall be made to prevent the fire from \nspreading to within 15 m of any structure. \nExceptions: \n1. Fires in approved containers that are not less \nthan 4.5 m from a structure. \n2. The minimum required distance from a \nstructure shall be 7.5 m where the pile size is \n900 mm or less in diameter and 600 mm or \nless in height.\n\n❖ The 15 m restriction applies to large fires in \nlarge open areas, such as those defined in \nSection 307.2. Exception 1 refers to fires that \ngenerally would be considerably smaller or \nwould be controlled by the container in which \nthey burn, presenting a reduced exposure risk \nto nearby buildings. Exception 2 allows a \nreduction in clearance from buildings based on \nthe lesser hazard of fires that are limited in size. \n307.4.1 Bonfires. A bonfire shall not be conducted \nwithin 15 m of a structure or combustible material \nunless the fire is contained in a barbecue pit. \nConditions that could cause a fire to spread within \n15 m of a structure shall be eliminated prior to \nignition.\n\n❖ Bonfires usually are large and associated with \nsome kind of planned event (for example, a \nschool pep rally, holiday celebration or camp \ncelebration). This section restricts the location \nof these large fires to open areas in which \nsparks and burning embers would be unlikely \nto endanger structures and smoke would not \nbe a significant hazard to public health. \nAllowing \na \nbonfire \nin \na \nbarbeque \npit \nautomatically restricts the size of the fire to the \nfuel load that can be contained within the \nnoncombustible fire pit. \n307.4.2 Recreational fires. Recreational fires shall \nnot be conducted within 7.5 m of a structure or \ncombustible material. Conditions that could cause a \nfire to spread within 7.5 m of a structure shall be \neliminated prior to ignition.\n\n❖ Recreational fires are usually fairly small, but \ncan still represent a significant fire hazard if the \narea in which they are kindled is not kept free \nof combustible trash and debris. Basic fire \nsafety practices followed by campers make \ngood guidelines. No fire should ever be kindled \nin a location where it would endanger \nstructures or would be likely to ignite \ncombustible materials close by. \n307.4.3 Portable outdoor fireplaces. Portable \noutdoor fireplaces shall be used in accordance with \nthe manufacturer’s instructions and shall not be \noperated within 4.5 m of a structure or combustible \nmaterial. \nException: Portable outdoor fireplaces used at one \nand two-family dwellings.\n\n❖ Portable outdoor fireplaces (also known as \npatio fireplaces) designed to burn solid fuel are \navailable at retailers ranging from big box \nstores to local groceries. Their widespread \navailability and use created considerable \nconfusion for citizens and the fire service \nregarding if or how they were regulated by the \ncode since Sections 307 and 308 were \nessentially silent on the use of this specific type \nof device. Fires in portable outdoor fireplaces \ncould not be considered a “recreational fire” \nbecause critical to that definition is the concept \nthat the fire is not contained in an incinerator, \noutdoor fireplace, barbeque grill or barbeque \npit. It could then have been suggested that a \nportable outdoor fireplace is merely a type of \n“outdoor fireplace,” but the code did not contain \nany references pertaining to where an outdoor \nfireplace could be located or operated. Since \nthe use and hazards associated with operating \nsuch fireplaces are more consistent with the \ntype of activities regulated in Section 307 than \nother types of open flames addressed in \nSection 308, specific regulations are now \nprovided in Section 307.\n\nThis section makes it clear that the use of \nportable outdoor fireplaces is specifically \nregulated by the code. It prohibits the use of \nthese devices within 4.5 m of any structure and \nis consistent with Section 307.4, Exception 1. \nAlso, consistent with regulations for other \nappliances, this section relies on compliance \nwith \nthe \nmanufacturer’s \ninstructions \nfor \nadditional safeguards.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec307",
      "section_number": "307",
      "section_title": "than",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 54,
      "token_count": 961,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 307.2",
        "Section 308",
        "SBC 801",
        "Section 307",
        "Section 307.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec307_1_5b6152bd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The exception exempts one- and two-family \ndwellings from the requirements of this section. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using these devices. There are \npractical difficulties involved in enforcing such \nregulations in one- and two-family dwellings as \nwell. \n307.5 Attendance. Open burning, bonfires, \nrecreational fires and use of portable outdoor \nfireplaces shall be constantly attended until the fire \nis extinguished. A minimum of one portable fire \nextinguisher complying with Section 906with a \nminimum 4-A rating or other approved on-site fire-\n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec307",
      "section_number": "307",
      "section_title": "than",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 54,
      "token_count": 155,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_0_a4105982",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n225\n\nextinguishing equipment, such as dirt, sand, water \nbarrel, garden hose or water truck, shall be available \nfor immediate utilization.\n\n❖ This section reiterates basic common sense \nbut tends to be ignored quite often. Having one \nor more individuals responsible for keeping \nwatch on a fire, even one of small size, is the \nfirst line of fire prevention. All too often news \narticles tell of wooden decks burning because \nhot embers from a charcoal grill fell unobserved \nonto the unprotected wooden surface, or of a \nhuge brush or forest fire being caused by \ncareless individuals who did not watch their \ncampfires.\n\nFor practical purposes as well as for fire safety, \nsome means of extinguishing a kindled fire \nshould be kept close at hand. For small fires, a \nshovelful of dirt may be sufficient. For large \nfires, such as bonfires, large volumes of water \nmay be necessary; however, no matter how \nmuch extinguishing equipment is available, it \nmay prove useless unless someone is tending \nthe fire and can sound an alarm. \nSECTION 308 OPEN FLAMES \n308.1 General. Open flame, fire and burning on \nall premises shall be in accordance with Sections \n308.1.1 through 308.4.1 and with other applicable \nsections of this code.\n\n❖ This section establishes the scope of the \nrequirements \nof \nSection \n308as \nbeing \napplicable \nto \nboth \nindoor \nand \noutdoor \nsituations involving open flames. \n308.1.1 Where prohibited. A person shall not take \nor utilize an open flame or light in a structure, \nvessel, boat or other place where highly flammable, \ncombustible or explosive material is utilized or \nstored. Lighting appliances shall be well-secured in \na glass globe and wire mesh cage or a similar \napproved device.\n\n❖ This section intends to maintain separation \nbetween ignitable combustible materials and \nignition sources that involve an open flame in \nany vessel, structure or occupancy. \n308.1.2 Throwing or placing sources of ignition. \nA person shall not throw or place, or cause to be \nthrown or placed, a lighted match, cigar, cigarette, \nmatches, or other flaming or glowing substance or \nobject on any surface or article where it can cause \nan unwanted fire.\n\n❖ This section addresses the hazard caused by \ncarelessness in disposing of smoking materials \nand other flaming or glowing objects. Smoking \nin bed or in situations where the smoker could \nforget about lighted smoking materials has \ncaused large numbers of fires and fatalities \nover the years. Lack of attention to fireplaces \nand ash pits has caused great property loss as \nwell. As one example, a three-story house at \nIowa State University in Ames, Iowa, was \ncompletely destroyed by the fire that resulted \nfrom a burning log tumbling from an \noverflowing ash pit onto a combustible floor \nsurface.\n\nLighted cigarettes discarded through the \nwindows of moving vehicles each year cause \ngrass, brush and forest fires that consume \nhuge acreage in open country as well as \ndwellings and other structures. \n308.1.3 Torches for removing paint. A person \nutilizing a torch or other flame-producing device for \nremoving paint from a structure shall provide not \nless than one portable fire extinguisher complying \nwith Section 906and with a minimum 4-A rating, \ntwo portable fire extinguishers, each with a \nminimum 2-A rating, or a water hose connected to \nthe water supply on the premises where such \nburning is done. The person doing the burning shall \nremain on the premises 1 hour after the torch or \nflame-producing device is utilized.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 811,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 308"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_1_18b3c0c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Any time an open flame is used to soften old \npaint in preparation for removal, there is a risk \nof fire that must be covered by having approved \nfire extinguishers or a water source readily \navailable. The requirement for a 1-hour fire \nwatch after discontinuing the use of the open \nflame \ncovers \nthe \npossibility \nthat \npaint \nfragments could still be hot enough to ignite \nflammable or combustible materials that might \nbe lying around. It also considers the possibility \nthat the flame used to remove paint from a \ncombustible base material could heat that \nmaterial to its ignition temperature and leave \nan almost undetectable smoulder that might \nburst into flames later. Safe and effective \nmeans \nfor \nremoving \npaint \nat \nlower \ntemperatures, such as warm-air heat devices \ncapable \nof \ngenerating \nhigh-temperature \nconvection air, are readily available for sale or \nrent and far less likely to result in an ignition of \ncombustible materials. \n308.1.4 Open-flame cooking devices. Charcoal \nburners and other open-flame cooking devices shall \nnot be operated on combustible balconies or within \n3000 mm of combustible construction. \nExceptions: \n1. One-and two-family dwellings. \n2. Where buildings, balconies and decks are \nprotected by an automatic sprinkler system. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n226\n\n3. LP-gas cooking devices having LP-gas \ncontainer with a water capacity not greater \nthan 1.15 kg LP-gas capacity.\n\n❖ This section contains a strict prohibition on the \nuse of charcoal-burning grills and other open-\nflame cooking devices in the locations \ndescribed. Its intent is to mitigate the potential \nfor hot embers to fall from the firebox of the \ncooking device and ignite a combustible \nsurface, such as a wooden balcony or deck. \nThe 3000 mm separation also reduces the \nlikelihood that fire-starting or cooking flare-ups \nwill come in contact with combustible wall \nconstruction that is easily ignited.\n\nSince this section appears to regulate only the \noperation of the cooking devices, it is often \nasked if the devices can even be located or \nstored in the locations described. In the case of \nLP-gas fired grills using containers larger than \nthose described in Exception 3, the answer is \ngenerally no, based on Section 6.20.11.2 of \nNFPA 58, which does not allow larger \ncontainers to be transported through an \noccupied building. See Sections 6101.1 and \n6104.1 of the code for references to NFPA 58.\n\nIn the case of locating non-LP-gas-fired \ncooking devices, the location would have to be \napproved by the Fire official. Note that the \nprohibition in this section would also apply to \ngas grills connected to the building’s fuel gas \npiping system since they are still open flame \ncooking devices. See also Section 605.5.2.1.1.\n\nException 1 exempts one and two-family \ndwellings from the requirements of this section \nand would allow the use of LP-gas barbeque \ngrills of any size on balconies of such buildings. \nIn those occupancies, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of using open-flame cooking devices. \nThere are practical difficulties involved in \nenforcing such regulations in one and two-\nfamily \ndwellings \nas \nwell. \nException \n2 \nrecognizes the added protection provided by \nsprinklers. Exception 3 allows small LP-gas \nburning devices such as the table top grills or \nunits that might be used in cooking within \nresidential occupancies. \n308.1.5 Location near combustibles. Open flames \nsuch as from candles, lanterns, kerosene heaters and \ngas-fired heaters shall not be located on or near \ndecorative \nmaterial \nor \nsimilar \ncombustible \nmaterials.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 886,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6.20.11.2",
        "Section 605.5.2.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_2_7aec57ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Each year in nearly every county and \ncommunity in the country at least one house \nfire occurs that is caused by a gas-fired space \nheater igniting nearby combustibles. Accidents \ninvolving candles and lanterns used in both \noutdoor and indoor settings are not at all \nuncommon. In nearly all of these incidents, the \nexercise of common sense and the practice of \nkeeping ignition sources and fuel packages well \nseparated could have prevented property \ndamage or loss of life. \n308.1.6 Open-flame devices. Torches and other \ndevices, machines or processes liable to start or \ncause fire shall not be operated or used in or upon \nwildfire risk areas, except by a permit in accordance \nwith Section 105.5 secured from the Fire official. \nException: Use within inhabited premises or \ndesignated campsites that are not less than 9 m from \ngrass-, grain-, brush or forest-covered areas.\n\n❖ This section establishes the Fire official’s \nauthority to control through the permitting \nprocess the use of open flames in areas \nsusceptible to fires. The term “wildfire risk area” \nis defined in Chapter 2 of the code and is \napplied to land covered with grass, grain, \nbrush, forest or similar vegetation that, if \nignited, could pose a severe fire danger to \nsurrounding areas. The exception recognizes \nopen ground that is free of combustible \nmaterials as an acceptable barrier to fire \nspread (see the IWUIC for further information). \n308.1.6.1 \nSignals and markers. Flame-\nemploying devices, such as lanterns or kerosene \nroad flares, shall not be operated or used as a signal \nor marker in or upon wildfire risk areas. \nException: The proper use of fusees at the scenes of \nemergencies or as required by standard railroad \noperating procedures.\n\n❖ This section prohibits the use of flame-\nproducing devices as signal or marker devices \nexcept for the use of fusees to mark the scene \nof an emergency or where routinely employed \nin railroad procedures, such as when a train is \nstopped across a roadway not protected by \npermanent signal lights. \n308.1.6.2 \nPortable \nfueled \nopen-flame \ndevices. Portable open-flame devices fueled by \nflammable or combustible gases or liquids shall be \nenclosed or installed in such a manner as to prevent \nthe flame from contacting combustible material. \nExceptions: \n1. LP-gas-fueled devices used for sweating pipe \njoints or removing paint in accordance with \nChapter 61. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n227\n\n2.  Cutting \nand \nwelding \noperations \nin \naccordance with Chapter 35. \n3. Torches or flame-producing devices in \naccordance with Section 308.4. \n4. Candles and open-flame decorative devices \nin accordance with Section 308.3.\n\n❖ This section prohibits the use of portable \ndevices in situations where they might be \nplaced on unstable platforms or where they \ncould be knocked over by human contact. The \nexceptions list the types of open-flame or heat-\nproducing operations not regulated by this \nsection but regulated elsewhere in the code. \n308.1.6.3 \nSky lanterns. A person shall not \nrelease or cause to be released an untethered sky \nlantern.\n\n❖ Sky lanterns, variously known as Kongming \nlanterns, Chinese lanterns, fire balloons or fire \nparachutes, are typically made of paper and \ncontain an open flame used to heat the air \ninside the device to make it airborne, similar to \nbut on a much smaller scale than a hot air \nballoon. Once airborne, if these devices are \nuntethered and their movement is thus \nunrestricted, they are subject to winds and \nother atmospheric conditions such that the \nlocation of the final landfall is completely \nunknown and uncontrolled by the user. \nObviously, uncontrolled open flame devices \ndescending out of the sky have a significant \npotential to start wildfires and structure fires. \n308.1.7 Social ceremonies. When, in the opinion of \nthe Fire official, adequate safeguards have been \ntaken, participants in social ceremonies are allowed \nto carry hand-held candles. Hand-held candles shall \nnot be passed from one person to another while \nlighted.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 308.3",
        "Section 105.5",
        "Section 308.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_3_3ce01064",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section has a very narrow application. As \nstated, social ceremonies such as wedding, \nrecreational or public events are covered and \nthe judgment of the Fire official is required for \nfinal approval. Prohibiting the passing of lighted \ncandles from person to person is intended to \nminimize the opportunities for the candles to be \ndropped where they could become an ignition \nsource for flammable or combustible materials \nor come into contact with clothing or furniture. \n308.1.7.1 \nAisles and exits. Candles shall be \nprohibited in areas where occupants stand, or in an \naisle or exit.\n\n❖ This prohibition is intended to prevent \naccidents caused by lighted candles being \nknocked from their holders onto combustible \nfurniture, carpeting or decorative materials. In \ncase of an emergency, people must be able to \nmove through the aisles toward the exits \nwithout risking the ignition of clothing, hair or \ndecorations. \n308.1.8 Flaming food and beverage preparation. \nThe preparation of flaming foods or beverages in \nplaces of assembly and dining establishments shall \nbe in accordance with Sections 308.1.8.1 through \n308.1.8.5.\n\n❖ The regulations in this section of the code are \nnecessary to give the Fire official guidance in \nallowing the preparation of flaming food and \nbeverages to be conducted in restaurants in a \nsafe manner. Many restaurants prepare \npopular selected dishes, such as cherries \njubilee, \nbrandied \npeaches \nand \nflaming \nbananas, in this manner, usually tableside \nwithin close proximity of the customers. The \nproximity plus the intentional ignition of \nflammable liquids in a Group A occupancy \nmake regulation of this process appropriate. \nNote that the regulations in this section are not \nintended to address a fuel source, such as \nSterno, used to keep food warm. \n308.1.8.1 \nDispensing. \nFlammable \nor \ncombustible liquids used in the preparation of \nflaming foods or beverages shall be dispensed from \none of the following: \n1. A 30 ml container. \n2. A container not exceeding 900 ml capacity \nwith a controlled pouring device that will \nlimit the flow to a 30 ml serving.\n\n❖ These dispensing provisions limit the amount \nof flammable or combustible liquid being \ntransported around the restaurant for use in \nflaming food or beverage preparation in order \nto minimize the fuel potential in a fire incident \ninvolving such operations. Item 1 could be \nreferring to a typical shot glass. Item 2 could be \nreferring to a “jigger pourer,” which is a device \nthat fits into the neck of a bottle and is intended \nto limit the perpour quantity to 1 ounce. \n308.1.8.2 \nContainers not in use. Containers \nshall be secured to prevent spillage when not in use.\n\n❖ Securing the containers used in flaming food or \nbeverage preparation while not in use reduces \nthe likelihood of an accidental spill. \n308.1.8.3 \nServing of flaming food. The \nserving of flaming foods or beverages shall be done \nin a safe manner and shall not create high flames. \nThe pouring, ladling or spooning of liquids is \nrestricted to a maximum height of 200 mm above \nthe receiving receptacle. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n228\n\n❖ Limiting the height from which flammable or \ncombustible liquids are poured reduces the \nlikelihood of a spill or over-pour that might miss \nthe target dish and be ignited by a table candle, \nsmoking materials or another ignition source. \n308.1.8.4 \nLocation. \nFlaming \nfoods \nor \nbeverages shall be prepared only in the immediate \nvicinity of the table being serviced. They shall not \nbe transported or carried while burning.\n\n❖ This section prohibits movement or transport of \n“flambé foods” while they are burning in order \nto reduce the potential for incidents wherein the \ntray or dish might be dropped or tipped causing \na spill of burning liquid, which, while limited in \nsize, could lead to a panic reaction by \nrestaurant patrons or, if spilled on a patron, \ncould cause serious burn injuries. \n308.1.8.5 \nFire \nprotection. \nThe \nperson \npreparing the flaming foods or beverages shall have \na wet cloth towel immediately available for use in \nsmothering the flames in the event of an emergency.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_4_3bf86db4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Flaming-food preparation is a cooking hazard \nmuch the same as stovetop preparation. An \nefficient method for extinguishing a stovetop \nfire in a frying pan or similar utensil is to put the \ncover on the utensil to exclude oxygen. In \nflambé preparation, the food is prepared in a \nrelatively small pan or even in the dish in which \nit will be served and in which the flames can be \neasily smothered by a wet towel. Note that this \nprecautionary measure is in addition to the \nportable fire extinguishers to be provided in \naccordance with Section 906. \n308.2 Permits required. Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in the following \nactivities involving open flame, fire and burning: \n1. Use of a torch or flame-producing device to \nremove paint from a structure. \n2. Use of open flame, fire or burning in \nconnection with Group A or E occupancies. \n3. Use or operation of torches and other devices, \nmachines or processes liable to start or cause \nfire in or upon wildfire risk areas.\n\n❖ This section establishes the authority of the \nFire official to control the hazards of using open \nflames through the permitting process. The \nrestrictions here do not prohibit the use of \nopen-flame devices in the listed activities, but \nthey do allow the Fire official to inspect plans \nand ongoing activities to make certain they are \nsafe for the occupancy in which they are held. \nPermit applicants should be required to \ndemonstrate that their regulated activities \ncomply with the intent of the code before the \npermit is issued. See the commentary to \nSection 105.5 for a general discussion of \noperations requiring an operational permit and \nSections \n105.5.35 \nand \n105.5.36 \nfor \na \ndiscussion of specific operational permits for \nthe indicated regulated activities. The permit \nprocess also serves to notify the fire \ndepartment of the increased hazard at \nparticular locations. \n308.3 Group \nA \noccupancies. \nOpen-flame \ndevices shall not be used in a Group A occupancy. \nExceptions: \n1. Open-flame devices are allowed to be used in \nthe following situations, provided approved \nprecautions are taken to prevent ignition of a \ncombustible material or injury to occupants: \n1.1. Where necessary for ceremonial \npurposes in accordance with Section \n308.1.7. \n1.2. On stages and platforms as a \nnecessary part of a performance in \naccordance with Section 308.3.2. \n1.3. Where candles on tables are securely \nsupported on substantial noncombustible \nbases and the candle flames are protected. \n2. Heat-producing equipment complying with \nChapter 6 and SBC 501. \n3. Gas lights are allowed to be used provided \nadequate precautions satisfactory to the Fire \nofficial are taken to prevent ignition of \ncombustible materials.\n\n❖ The use of open-flame devices in Group A \noccupancies where large numbers of people \ngather for entertainment, instruction, food or \ndrink \nconsumption, \ndeliberation, \nawaiting \ntransportation or social functions increases the \nlikelihood of the occupants coming into contact \nwith these devices and is, therefore, prohibited. \nSafe alternatives to open-flame devices should \nbe used where \npractical, especially in \nrestaurants and other assembly occupancies \nwhere the focus is on atmosphere rather than \nsymbolism or religious significance.\n\nException 1 refers to Sections 308.1.7 and \n308.3.2 for use in ceremonial and theatrical \nsettings as well as permitting use on table-tops \nwhen properly secured and protected.\n\nException 2 refers to building service heat-\nproducing equipment that meets other code \nrequirements.\n\nException 3 covers gas lights installed with \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n229",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 851,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 308.1.7",
        "Section 308.3.2",
        "Section 906",
        "SBC 801",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_5_f58c8d71",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "proper flame safeguards and with the approval \nof the Fire official. This kind of lighting is often a \npermanent installation that would be covered \nby additional code requirements. \n308.3.1 Open-flame decorative devices. Open-\nflame decorative devices shall comply with all of \nthe following restrictions: \n1. Class I and Class II liquids and LP-gas shall \nnot be used. \n2. Liquid or solid-fueled lighting devices \ncontaining more than 235 ml of fuel must \nself-extinguish and not leak fuel at a rate of \nmore than 0.25 teaspoon per minute (1.25 ml \nper minute if tipped over. \n3. The device or holder shall be constructed to \nprevent the spillage of liquid fuel or wax at \nthe rate of more than 0.25 teaspoon per \nminute (1.25 ml per minute) when the device \nor holder is not in an upright position. \n4. The device or holder shall be designed so that \nit will return to the upright position after \nbeing tilted to an angle of 45 degrees from \nvertical. \nException: Devices that self-extinguish if tipped \nover and do not spill fuel or wax at the rate of more \nthan 0.25 teaspoon per minute (1.25 ml per minute) \nif tipped over. \n5. The flame shall be enclosed except where \nopenings on the side are not more than 9.5 \nmm diameter or where openings are on the \ntop and the distance to the top is such that a \npiece of tissue paper placed on the top will \nnot ignite in 10 seconds. \n6. Chimneys shall be made of noncombustible \nmaterials and securely attached to the open-\nflame device. \nException: A chimney is not required to be \nattached to any open-flame device that will self \nextinguish if the device is tipped over. \n7. Fuel canisters shall be safely sealed for \nstorage. \n8. Storage and handling of combustible liquids \nshall be in accordance with Chapter 57. \n9. Shades, where used, shall be made of \nnoncombustible materials and securely \nattached to the open-flame device holder or \nchimney. \n10. Candelabras with flame-lighted candles shall \nbe securely fastened in place to prevent \noverturning, and shall be located away from \noccupants using the area and away from \npossible contact with drapes, curtains or \nother combustibles.\n\n❖ This class of open-flame devices includes \nitems such as wall-mounted candles or torch \nsconces; bug-repellent candles in glass jars or \nmetal cans; tabletop candles and oil lamps; \nfree-standing torch holders and candelabras. \nThe criteria for the use of this kind of device are \nall intended to enhance safety. \n308.3.2 Theatrical \nperformances. \nWhere \napproved, open-flame devices used in conjunction \nwith theatrical performances are allowed to be used \nwhen adequate safety precautions have been taken \nin accordance with NFPA 160.\n\n❖ Theatrical performances typically occur on \nstages \nand \ninvolve \nlarge \nquantities \nof \ncombustible materials. Hazards associated \nwith stages can include: combustible scenery \nand lighting suspended overhead; scenic \nelements, contents and acoustical treatment \non the back and sides of the stage; workshops, \nscene docks and dressing rooms located \naround the stage perimeter, and storage areas \nand property rooms located underneath the \nstage. Because of the inherent dangers \nassociated with the introduction of open flames \ninto such a fuel-rich environment, the use of \nopen-flame devices in theatrical performances \nrequires review, evaluation and the approval of \nthe Fire official on a case-by-case basis and \nmust be safeguarded in accordance with the \nprovisions of NFPA 160. For further discussion \nof the special hazard nature of stages, see the \ncommentary for SBC 201 Section 410. \n308.4 Group R occupancies. Open flame, fire \nand burning in Group R occupancies shall comply \nwith the requirements of Sections 308.1 through \n308.1.6.3 and Section 308.4.1.\n\n❖ This section establishes the applicability of the \nindicated requirements of Section 308to open \nflame activities in Group R occupancies. \n308.4.1 Group R-2 dormitories. Candles, incense \nand similar open-flame-producing items shall not \nbe allowed in sleeping units in Group R-2 dormitory \noccupancies.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 308.4.1",
        "SBC 201",
        "Section 308",
        "Section 410"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec308_6_6eae1e11",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section provides the Fire official with the \nneeded authority to control the introduction of \npotential ignition sources into Group R-2 \ndormitory occupancies and help to stop dorm \nfires before \nlives are endangered \nand \npotentially lost. Fire represents a significant \nrisk \nto \nlife \nand \nproperty \nin \ndormitory \noccupancies, particularly at residential schools, \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "OPEN FLAMES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 55,
      "page_end": 59,
      "token_count": 84,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec309_0_92276014",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n230\n\ncolleges and universities. The large number of \nyoung people living in close proximity to one \nanother creates the potential for a relatively \nsmall fire to have serious and possibly fatal \nconsequences.\n\nCandle and incense use presents a significant \nlife safety risk in the close confines of a typical \nresidence hall. According to NFPA fire loss \ndata, there is an average of 4,100 fires each \nyear in dormitories, causing $14 million in direct \nproperty damage. The data shows that only 7 \npercent of fires started in the bedroom, but \nthese fires were responsible for 16 percent of \ninjuries and 24 percent of direct property \ndamage, which makes them the most costly \ntype of fire in a residence hall. Prohibiting the \nuse of candles, incense and similar open flame \nitems reduces the potential ignition sources for \na fire, providing for a safer living environment. \nSECTION 309 POWERED INDUSTRIAL \nTRUCKS AND EQUIPMENT \n309.1 General. Powered industrial trucks and \nsimilar equipment including, but not limited to, \nfloor scrubbers and floor buffers, shall be operated \nand maintained in accordance with Section 309.3 \nthrough 309.7.\n\n❖ This section establishes the fire safety \nrequirements for control of the hazards \nassociated with powered industrial trucks and \nindustrial equipment. Because these trucks or \nequipment may have either battery-powered \nelectric motors or internal combustion engines \nusing liquid or gaseous fuel, Sections 309.3 \nthrough 309.7 cover the fire safety aspects of \nboth. \n309.2 Use in hazardous (classified) locations.  \nPowered industrial trucks used in areas designated \nas hazardous (classified) locations in accordance \nwith SBC 401 shall be listed and labeled for use in \nthe environment intended in accordance with NFPA \n505.\n\n❖ Powered industrial trucks used in hazardous \nlocations as defined by SBC 401 must meet the \nrequirements of NFPA 505. \n309.3 Battery chargers. Battery chargers shall \nbe of an approved type. Combustible storage shall \nbe kept not less than 900 mm from battery chargers. \nBattery charging shall not be conducted in areas \naccessible to the public.\n\n❖ Battery \nchargers \noffer \nseveral \nsafety \nchallenges if they are not properly housed and \noperated. A battery that is connected to the \ncharger with the poles reversed can explode \nwhen charging power is turned on, which could \nresult in corrosive liquid being sprayed over the \ncharger room and anyone who happens to be \nin it. Aside from the possibility of serious bodily \ninjury from flying debris or corrosive spray, eye \ndamage \nfrom \nthe \nspray \nis \na \ncritical \nconsideration. There is also the possibility of \nenergized charging leads shorting, arcing or \nfusing and causing sparks to become an \nignition source for combustibles if they are not \nkept out of the area.\n\nWhen a charger is properly connected and \nenergized, the charging process causes \ngeneration of hydrogen and oxygen gases as \nwell as acid or alkali fumes. These gases must \nbe vented to prevent them from reaching \nignitable or detonable levels (see commentary, \nSection 309.3). A typical battery charger \narrangement is illustrated in Commentary \nFigure 309.2. Note that these battery chargers \nare outside of the scope of Section 608 and \nthus not subject to its provisions. \n309.4 Ventilation. Ventilation shall be provided \nin an approved manner in battery-charging areas to \nprevent a dangerous accumulation of flammable \ngases.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec309",
      "section_number": "309",
      "section_title": "POWERED INDUSTRIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 60,
      "page_end": 60,
      "token_count": 785,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 401",
        "Section 608",
        "SBC 801",
        "Section 309.3",
        "Section 309"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec309_1_c431fb5f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Charging lead-acid or nickel iron batteries is a \nprocess of electrolysis in which oxides created \nby operation of the battery are reduced to metal \nand redeposited on the electrode plates. The \nprocess results in the rejuvenation of the \nelectrolyte in the battery and the emission of \nboth oxygen and hydrogen gases as well as \ncorrosive fumes. If these gases are allowed to \naccumulate in an enclosed space, they could \neventually reach an ignitable or detonable \nlevel. Section 1207.6.1 and the applicable \nprovisions of SBC 501 describe one method of \nventilation used to carry off and dilute the \nconcentrations of hazardous gases. See the \ncommentaries to Section 1207.6.1 and its \nsubsections. \n309.5 Fire extinguishers. Battery-charging areas \nshall be provided with a fire extinguisher \ncomplying with Section 906having a minimum 4-\nA:20-B:C rating within 6 m of the battery charger.\n\n❖ Because of the electrical hazards associated \nwith the battery-charging operation; the fuel \nload presented by the plastic battery cases and \nother area contents; and the potential for the \npresence \nof \ngases \nin \nthe \nroom, \nan \nappropriately sized portable fire extinguisher \nmust be located within the battery-charging \narea. The extinguisher must be accessible with \nminimum travel. \n309.6 Refueling. Powered industrial trucks using \nliquid fuel, LP-gas or hydrogen shall be refueled \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec309",
      "section_number": "309",
      "section_title": "POWERED INDUSTRIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 60,
      "page_end": 60,
      "token_count": 333,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 1207.6.1",
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec310_0_7dc9afac",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n231\n\noutside of buildings or in areas specifically \napproved for that purpose. Fixed fuel dispensing \nequipment and associated fueling operations shall \nbe in accordance with Chapter 23. Other fuel-\ndispensing equipment and operations, including \ncylinder exchange for LP-gas-fueled vehicles, shall \nbe in accordance with Chapter 57 for flammable and \ncombustible liquids or Chapter 61 for LP-gas.\n\n❖ Because of the hazards associated with liquid \nfuel spills and gaseous fuel discharges, this \nsection requires that powered industrial trucks \nbe refueled outside where the vapors or gas \ncan be readily dissipated. This section also \nallows the alternative of fueling inside of \nbuildings where safeguards mitigate the \nhazards of the operation and the location is \nspecifically approved for the use by the Fire \nofficial. Where fueling with liquid or gaseous \nfuel is done from fixed equipment, compliance \nwith Chapter 23 is required for both the fueling \nequipment and its operation because of the \nproven safeguards for such operations that are \nincluded in that chapter. Similarly, fueling \nequipment and operations for flammable or \ncombustible liquids or LP-gas utilizing nonfixed \nequipment must be conducted in accordance \nwith \nthe \napplicable \nprovisions \nof \nthe \nappropriate material-specific chapter. \n309.7 Repairs. Repairs to fuel systems, electrical \nsystems and repairs utilizing open flame or welding \nshall be done in approved locations outside of \nbuildings or in areas specifically approved for that \npurpose.\n\n❖ Repairs that could create ignition sources or a \nfuel load for an ignition source must be done in \nindoor or outdoor locations that are designed \nspecifically for vehicle repairs and that have \nbeen approved by the Fire official. \nSECTION 310 SMOKING \n310.1 General. The smoking or carrying of a \nlighted pipe, cigar, cigarette or any other type of \nsmoking paraphernalia or material is prohibited in \nthe areas indicated in Sections 310.2 through 310.8.\n\n❖ This section states that smoking is prohibited in \nthose areas designated in Sections 310.2 and \n310.8. Before entering an area posted with “No \nSmoking” signs, anyone carrying a lighted \nsmoking product or device must extinguish the \nsmoking material and properly dispose of the \nashes and other residue. Suitable ashtrays \nshould be available at the entry to “No \nSmoking” areas for disposal of the prohibited \nsmoking materials. \n310.2 Prohibited areas. Smoking shall be \nprohibited where conditions are such as to make \nsmoking a hazard, and in spaces where flammable \nor combustible materials are stored or handled. \nException: In Group I-2 occupancies, patients shall \nbe permitted to smoke in designated patient care \nareas based on the clinical needs of the patient.\n\n❖ Smoking can be prohibited wherever it would \nbe a hazard in the judgment of the Fire official. \nThe exception allows smoking in certain care \nareas by patients or residents in Group I-2 \noccupancies. Psychiatric allowances are also \nincluded in clinical needs to manage smoking, \nparticularly among behavioral health addiction \npatients. Use of the term “designated” enables \nthe facility to establish specific, limited areas for \nthis function and enables the care provider to \nput the patient in the correct environment. \n310.2.1 Group I-2. In Group I-2 occupancies, \nsmoking shall be prohibited in patient care areas or \nwhere oxygen is used, stored or handled.\n\n❖ This section emphasizes that, regardless of the \nexception to Section 310.2, smoking is not \nallowed for any reason in any areas where \noxygen is used, stored or handled because of \nthe \nincreased \nhazard \nof \nignition \nand \naccelerated burning. \n310.3 “No Smoking” signs. The Fire official is \nauthorized to order the posting of “No Smoking” \nsigns or the international symbol for no smoking in \na conspicuous location in each structure or location \nin which smoking is prohibited. The content, \nlettering, size, color and location of required “No \nSmoking” signs shall be approved. \nException: “No Smoking” signs are not required in \ninterior locations of the facility where signs are \ndisplayed at all major entrances into the facility.\n\n❖ The Fire official is not only authorized to \ndesignate where “No Smoking” signs are to be \nposted but is also responsible for establishing \nthe specification for all aspects of those signs. \nA typical sign design is shown in Commentary \nFigure 310.3.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "SMOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 61,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 310.2",
        "Section 310",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec310_1_687f9b4d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The exception acknowledges that it is \nredundant and unnecessary to also require “No \nSmoking” signs to be posted throughout a \nfacility that does not permit smoking anywhere \nand has such signs displayed at all major \nentrances. \n310.4 Removal of signs prohibited. A posted \n“No Smoking” sign shall not be obscured, removed, \ndefaced, mutilated or destroyed.\n\n❖ Posted signs must remain in the locations \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "SMOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 61,
      "token_count": 92,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec311_0_fa735879",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n232\n\ndesignated by the Fire official and be readable \nat all times. Many, if not all, jurisdictions \nestablish penalties for removing, obscuring, \ndefacing or mutilating official signs. \n310.5 Compliance with “No Smoking” signs. \nSmoking shall not be permitted nor shall a person \nsmoke, throw or deposit any lighted or smoldering \nsubstance in any place where “No Smoking” signs \nare posted.\n\n❖ Penalties are usually imposed for violating “no \nsmoking” prohibitions. Smoking must be \nconfined to approved areas, and discarded \nsmoking materials must be deposited only in \napproved ashtrays or receptacles. Violation of \nthis \nprovision \ncustomarily \nconstitutes \na \nmisdemeanour. \n310.6 Ash trays. Where smoking is permitted, \nsuitable noncombustible ash trays or match \nreceivers shall be provided on each table and at \nother \nappropriate \nlocations. \nIn \nGroup \nI-2 \noccupancies, noncombustible metal containers with \nself-closing covers shall be provided in areas where \nsmoking is permitted.\n\n❖ Where smoking is permitted, smokers must \nhave available a noncombustible ashtray or \nother receptacle where smoking materials can \nbe safely deposited. These receptacles must \nbe located on each table and other locations \nthroughout the smoking area so that the \nsmoker does not have to look for a place to \ndiscard used materials. Group I-2 occupancies \nthat allow smoking in specific areas in \naccordance with the exception to Section 310.2 \nare to also provide noncombustible metal \ncontainers that have self-closing covers in \neach area. \n310.7 Burning \nobjects. \nLighted \nmatches, \ncigarettes, cigars or other burning object shall not \nbe discarded in such a manner that could cause \nignition of other combustible material.\n\n❖ Lighted matches, burning tobacco products \nand all other burning objects must be deposited \nin ashtrays or other approved noncombustible \ncontainers to separate these ignition sources \nfrom any potential fuel loads. \n310.8 Hazardous environmental conditions. \nWhere the Fire official determines that hazardous \nenvironmental conditions necessitate controlled use \nof smoking materials, the ignition or use of such \nmaterials in mountainous, brush-covered or forest-\ncovered areas or other designated areas is \nprohibited except in approved designated smoking \nareas.\n\n❖ This section gives the Fire official the authority \nto establish “no smoking” areas whenever and \nwherever \nenvironmental \nconditions \nare \nconsidered hazardous. This can include \nprohibiting burning dry grasses and leaves \nwhen \nlack \nof \nrain \nhas \nrendered \nthe \nenvironment dangerously dry or burning of \nspecific materials when the smoke plume from \nthe fire would endanger the health or welfare \nof \na \npopulation. \nThe \npossibilities \nfor \ndetermination of hazardous conditions are too \nnumerous to itemize. The judgment of the Fire \nofficial, with the advice of other officials being \nsought as needed, is the determining factor. \nThe Fire official can also exercise the discretion \nof designating areas in which smoking is \npermitted. \nSECTION 311 VACANT PREMISES \n311.1 General. \nTemporarily \nunoccupied \nbuildings, structures, premises or portions thereof, \nincluding tenant spaces, shall be safeguarded and \nmaintained in accordance with Sections 311.1.1 \nthrough 311.6.\n\n❖ Vacant buildings or portions of buildings that \nare open at doors or windows pose fire safety \nand criminal trespass hazards to a community \nand are correctly declared to be unsafe \nbuildings in Section 114.1.1. Such premises \nare often called an “attractive nuisance” to \nneighborhood children who may enter them to \nplay or to other persons who may enter seeking \nshelter from the elements or to engage in \npotential criminal activities. \n311.1.1 Abandoned \npremises. \nBuildings, \nstructures and premises for which an owner cannot \nbe identified or located by dispatch of a certificate \nof mailing to the last known or registered address, \nwhich \npersistently \nor \nrepeatedly \nbecome \nunprotected or unsecured, which have been \noccupied by unauthorized persons or for illegal \npurposes, or which present a danger of structural \ncollapse or fire spread to adjacent properties shall \nbe considered to be abandoned, declared unsafe and \nabated by demolition or rehabilitation in accordance \nwith the International Property Maintenance Code \nand SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec311",
      "section_number": "311",
      "section_title": "VACANT PREMISES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 64,
      "token_count": 992,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 114.1.1",
        "SBC 801",
        "Section 311",
        "Section 310.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec311_1_64af65ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section establishes the authority to \ndemolish or rehabilitate properties that pose a \nvariety of public safety hazards when the \nowners of the property cannot be located by \ncustomary legal means. Because demolition \nand rehabilitation are regulated by SBC 201, \nInternational Property Maintenance Code® \n(IPMC®) and applicable laws, any action taken \nmust be a carefully coordinated effort by all \naffected building and fire officials in close \nrelationship \nwith \nthe \njurisdiction’s \nlegal \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n233\n\ncounsel. \n311.1.2 Tenant spaces. Storage and lease plans \nrequired by this code shall be revised and updated \nto reflect temporary or partial vacancies.\n\n❖ This section is intended to keep storage and \nlease plans up to date so that the fire service \nwill always have a complete picture of the kinds \nof hazards it might face in case of a fire, \nincluding vacant, unattended spaces. \n311.2 Safeguarding \nvacant \npremises. \nTemporarily unoccupied buildings, structures, \npremises or portions thereof shall be secured and \nprotected in accordance with Sections 311.2.1 \nthrough 311.2.3.\n\n❖ This section lists a number of problems that \ncommonly occur when buildings or portions of \nbuildings remain vacant for long periods of \ntime. It covers concerns for security, fire \nprotection and fire separation in vacant spaces. \n311.2.1 Security. Exterior and interior openings \naccessible to other tenants or unauthorized persons \nshall be boarded, locked, blocked or otherwise \nprotected to prevent entry by unauthorized \nindividuals. The Fire official is authorized to \nplacard, post signs, erect barrier tape or take similar \nmeasures as necessary to secure public safety.\n\n❖ Unauthorized or illegal activities in vacant \nbuildings can lead to the presence of \nunanticipated fire loads susceptible to ready \nignition and rapid fire spread, thus increasing \nthe hazard to adjoining properties or spaces \nand \nfire \ndepartment \npersonnel \n(see \ncommentary, Section 112.1). This section \nrequires securing the openings of vacant \nbuildings or spaces against unauthorized entry \nby any of the methods listed or by other equally \neffective means approved by the Fire official \nand provides that appropriate signage or other \nreadily visible warnings to the public may be \nposted. For a suggested standard for boarding \nwindows and doors, see IPMC Appendix A. \n311.2.2 Fire protection. Fire protection systems \nshall be maintained in an operable condition at all \ntimes. \nExceptions: \n1. Where the premises have been cleared of all \ncombustible materials and debris and, in the \nopinion of the Fire official, the type of \nconstruction, fire separation distance and \nsecurity of the premises do not create a fire \nhazard. \n2. Where approved by the Fire official, \nbuildings that will not be heated and where \nfire protection systems will be exposed to \nfreezing temperatures, fire alarm and \nautomatic sprinkler systems are permitted to \nbe placed out of service and standpipes are \npermitted to be maintained as dry systems \n(without \nan \nautomatic water \nsupply), \nprovided that the building does not have \ncontents or storage, and windows, doors and \nother openings are secured to prohibit entry \nby unauthorized persons.  \n3. Where approved by the Fire official, fire \nalarm and automatic sprinkler systems are \npermitted to be placed out of service in \nseasonally occupied buildings: that will not \nbe heated; where fire protection systems will \nbe exposed to freezing temperatures; where \nfire areas do not exceed 1115 m2; and that do \nnot store motor vehicles or hazardous \nmaterials\n\n❖ The basic requirement of this section is clearly \nstated. The on-site fire protection systems \nmust be maintained whether the property is \noccupied or vacant. The systems would be \nsubject to the same inspections in either case.\n\nException 1 gives the Fire official the authority \nto determine whether vacant premises pose a \nsignificant hazard and lists criteria they can use \nin making that determination.\n\nException 2 recognizes that systems located in \nunheated premises in cold climates could be \nrendered \ninoperable \nby \nfreezing, \nand \nauthorizes \npermission \nto \ndisable \nthose \nsystems where the security of the premises \nand fire separation arrangements meet the \nrequirements of Sections 311.2.1 and 311.2.3. \nSince an inoperative fire protection system has \na direct effect on the tactical approaches and \noperations of the \nfire \ndepartment, this \nexception is applicable only where the fire chief \nof the jurisdiction has approved the securing of \nthe system.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec311",
      "section_number": "311",
      "section_title": "VACANT PREMISES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 64,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 112.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec311_2_074d4e76",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 3 permits a seasonally occupied \nbuilding that would be subject to freezing \ntemperatures to be treated like a storage \noccupancy rather than an occupancy having \nfire protection systems; mainly assembly \noccupancies. It incorporates the limitation of \n1115 square meter as the maximum fire area \nsince this is the maximum size a Group S-1 fire \narea can be without sprinkler protection. Even \nthough a Type VB construction building can \nonly be 835 square meter as limited by SBC \n201 Table 506.2, allowing up to 1115 square \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n234\n\nmeter in line with the sprinkler requirements is \nconsidered to be more appropriate since these \nbuildings generally have the access around \nthem and the heating system is not operational. \nFurther, \nthe \nlimitation \nof \nvehicles \nand \nhazardous materials is done to address areas \nwhere sprinkler protection would be required at \na lower threshold. Even though the thresholds \nhave been focused on sprinkler systems, the \ndisabling of fire alarm systems and smoke \nalarms is less of an issue in seasonally \noccupied buildings since sprinkler thresholds \nare mainly based on the type and ability of \noccupants. \n311.2.3 Fire \nseparation. \nFire-resistance-rated \npartitions, fire barriers and fire walls separating \nvacant tenant spaces from the remainder of the \nbuilding shall be maintained. Openings, joints and \npenetrations in fire-resistance-rated assemblies \nshall be protected in accordance with Chapter 7.\n\n❖ Fire-resistance-rated construction separating \nvacant spaces from the remainder of the \nbuilding must be maintained to the satisfaction \nof the Fire official. The requirements for \nopenings, joints and penetrations are covered \nin Chapter 7. \n311.3 Removal \nof \ncombustibles. \nPersons \nowning, or in charge or control of, a vacant building \nor portion thereof, shall remove therefrom all \naccumulations of combustible materials, flammable \nor combustible waste or rubbish and shall securely \nlock or otherwise secure doors, windows and other \nopenings to prevent entry by unauthorized persons. \nThe premises shall be maintained clear of waste or \nhazardous materials. \nExceptions: \n1. Buildings \nor \nportions \nof \nbuildings \nundergoing additions, alterations, repairs or \nchange of occupancy in accordance with \nSBC 201, where waste is controlled and \nremoved as required by Section 304. \n2. Seasonally occupied buildings.\n\n❖ Property owners, their agents and persons \nleasing vacant spaces are responsible for \npreventing accumulations of flammable or \ncombustible materials as well as for securing \nthe vacant space against entry by unauthorized \npersons.\n\nException 1 covers building situations in which \nlarger amounts of flammable or combustible \nwaste would reasonably be generated and \ncites code references to cover requirements in \nthose situations.\n\nException 2 allows reasonable accumulations \nof flammable or combustible materials in \nspaces that are occupied seasonally. For \nexample, \nthis \nexception \nwould \nallow \nunattended off-season storage of stock for \nsale. \n311.4 Removal of hazardous materials. Persons \nowning or having charge or control of a vacant \nbuilding containing hazardous materials regulated \nby Chapter 50 shall comply with the facility closure \nrequirements of Section 5001.6.\n\n❖ This section gives the Fire official the authority \nto require property owners, their agents and \ntheir tenants to submit a facility closure plan, \nand make sure combustible and hazardous \nmaterials are removed from the premises. The \nrequirements for the facility closure plan are \ngiven in Section 5001.6 (see Section 407.7). \n311.5 Placards. Any vacant or abandoned \nbuildings or structures determined to be unsafe \npursuant to Section 114of this code relating to \nstructural or interior hazards shall be marked as \nrequired by Sections 311.5.1 through 311.5.5.\n\n❖ Vacant or abandoned buildings are often of \nquestionable structural integrity and have a \nvery high probability of intentionally set fires. \nWhen fires occur in these buildings, they \npresent a host of unusual hazards to fire \nfighters. Since the buildings are uninhabited, \nfires may develop for significant periods of time \nbefore they are detected and reported.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec311",
      "section_number": "311",
      "section_title": "VACANT PREMISES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 64,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 407.7",
        "Section 5001.6",
        "Table 506.2",
        "SBC 201",
        "SBC 801",
        "Section 304",
        "Section 114"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec311_3_03ed66f6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "In order to improve fire-fighter safety when \nresponding to incidents in buildings that have \nstructural safety issues and have been \ndeclared to be unsafe due to being vacant or \nabandoned, \nthis \nsection \nestablishes \nan \ninformation placarding system that will assist \nincident commanders in making personnel and \nequipment deployment decisions. \n311.5.1 Placard location. Placards shall be applied \non the front of the structure and be visible from the \nstreet. Additional placards shall be applied to the \nside of each entrance to the structure and on \npenthouses.\n\n❖ Prominent positioning of warning placards \nwhere they can be readily seen by first-in fire \ncompanies or other emergency responders will \nassist in the initial incident size-up and resource \nassignments. \n311.5.2 Placard size and color. Placards shall be \n600 mm by 600 mm minimum in size with a red \nbackground, white reflective stripes and a white \nreflective border. The stripes and border shall have \na 50 mm minimum stroke. \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec311",
      "section_number": "311",
      "section_title": "VACANT PREMISES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 64,
      "token_count": 225,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_0_4310ab73",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n235\n\n❖ In order to be truly effective in conveying the \ncritical information about a building’s structural \nstability, placards must be fabricated so as to be \nin bold contrast to their mounting surface. The \nrequired reflectivity will enhance placard \nvisibility under low ambient light conditions \nwhere flashlights, spotlights or emergency \nvehicle warning lights may be the only light-\nemitting source. \n311.5.3 Placard date. Placards shall bear the date \nof their application to the building and the date of \nthe most recent inspection.\n\n❖ Including the date of placard posting and the \nmost recent inspection information on the \nplacard will assist the incident commander in \nverifying the validity and currency of the \nbuilding’s status. \n311.5.4 Placard symbols. The design of the \nplacards shall use the following symbols: \n1. This \nsymbol \n(BLANKED-SQUARE \nSHAPE) shall mean that the structure had \nnormal structural conditions at the time of \nmarking. \n2. This \nsymbol \n(DIAGNOLED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist and interior fire-fighting or \nrescue operations should be conducted with \nextreme caution. \n3. This \nsymbol \n(CROSSED-SQUARE \nSHAPE) shall mean that structural or interior \nhazards exist to a degree that consideration \nshould be given to limit fire fighting to \nexterior operations only, with entry only \noccurring for known life hazards. \n4. Vacant \nmarker \nhazard \nidentification \nsymbols: The following symbols shall be \nused to designate known hazards on the \nvacant building marker. They shall be placed \ndirectly above the symbol. \n4.1. R/O—Roof open \n4.2. S/M—Stairs, \nsteps \nand \nlanding \nmissing \n4.3. F/E—Avoid fire escapes \n4.4. H/F—Holes in floor\n\n❖ The placard symbols required by this section \nare intended to provide clear information \nregarding the level of structural hazard facing \npersonnel in the conduct of rescue and fire-\nfighting operations as of the inspection date on \nthe placard. Upon considering the degree of \nhazards, incident commanders can restrict \noperations to strictly defensive or cautiously \noffensive. \n311.5.5 Informational use. The use of these \nsymbols shall be informational only and shall not in \nany way limit the discretion of the on-scene incident \ncommander.\n\n❖ This section simply states that the placards are \nbut an operational tool and the scene incident \ncommander is the final authority in applying the \ninformation provided by the placards to the \nsituation at hand. \n311.6 Unoccupied tenant spaces in mall \nbuildings. Unoccupied tenant spaces in covered and \nopen mall buildings shall be: \n1. Kept free from the storage of any materials. \n2. Separated from the remainder of the building \nby partitions of not less than 13 mm thick \ngypsum board or an approved equivalent to \nthe underside of the ceiling of the adjoining \ntenant spaces. \n3. Without doors or other access openings other \nthan one door that shall be kept key locked in \nthe closed position except during that time \nwhen opened for inspection. \n4. Kept free from combustible waste and be \nbroomswept clean.\n\n❖ This section is primarily concerned with the \nhazards posed by tenant spaces that are not in \nuse or that are not under the supervision of \nemployees. These spaces are more likely to be \ntargets of vandalism and possibly incendiary \nactivity. Generally, a fire can grow unnoticed in \nsuch spaces as a result of the lack of \nsupervision or activity in the space. To reduce \nthese risks, this section contains several \nrequirements that focus on reducing the fire \nignition, growth and spread potential by limiting \ncombustibles in the space, securing the space \nthrough the use of locks and installing fire \nseparations constructed of 13 mm thick \ngypsum or similar materials. Note that mall \nbuildings are required to be sprinklered \nthroughout and that the systems in the tenant \nspaces must be independent of the mall area. \nSECTION 312 VEHICLE IMPACT \nPROTECTION \n312.1 General. \nVehicle \nimpact \nprotection \nrequired by this code shall be provided by posts \nthat comply with Section 312.2 or by other \napproved physical barriers that comply with Section \n312.3.\n\n❖ This section applies to those locations where a \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 312.2",
        "SBC 801",
        "Section 312.3",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_1_987700b6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "SBC 801-CC-2024 \n240\n\npossible collapse of all or part of the building \nstructure.\n\nThe code provides alternatives to using such \nspaces for storage and, if they are used for \nstorage, how they can be constructed to isolate \nthe higher fire loads created. Since the intent is \nto protect against a fire in the storage area from \nendangering the other occupied areas of the \nbuilding, the required 1-hour fire-resistance \nrating need only be achieved from the storage \nside. While any access openings in the 1-hour \nfire-resistant construction need not be rated, \nthey must be self-closing and of either \nnoncombustible construction or a minimum 45 \nmm thickness of solid wood core. Consistent \nwith Section 102.4, any construction in \nconnection \nwith \nthe \nconcealed \nspaces \nregulated \nby \nthis \nsection \nmust \nbe \nin \naccordance with SBC 201, especially Section \n509.\n\nException 1 recognizes the efficiency and \nreliability of automatic sprinklers as a trade-off \nfor 1-hour fire resistance-rated construction. \nThis exception only requires the sprinkler \nsystem in the attic, under-floor or concealed \nspace. \nComplete \nsprinkler \nprotection \nthroughout the building is not required in order \nto be in compliance with the exception.\n\nException 2 exempts Group R-3 and U \noccupancies from the requirements of this \nsection. In Group R-3, the level of familiarity \nand \ncontrol \nexercised \nby \nthe \nbuilding \noccupants is recognized as offsetting the \nhazards of storage in concealed spaces. \nBecause Group U occupancies are generally \nunoccupied, the hazards of miscellaneous \nstorage are of little or no consequence to the \nfew occupants that might be in such buildings. \nFor \nfurther \ninformation \non \nGroup \nU \noccupancies, see SBC 201 Section 312 and its \ncommentary. \n315.4 Outside storage. Outside storage of \ncombustible materials shall not be located within \n3000 mm of a lot line. \nExceptions: \n1. The separation distance is allowed to be \nreduced to 900 mm for storage not exceeding \n1800 mm in height. \n2. The separation distance is allowed to be \nreduced where the Fire official determines \nthat no hazard to the adjoining property \nexists.\n\n❖ Outside storage of combustible materials, such \nas raw materials for production, idle pallets, \ndunnage and packaging, must be neat and \ncompact. The requirement for a 3 m separation \nis consistent with storage area aisle width \nrequirements throughout the code, often \nexpressed as “one-half the pile height or 3 m, \nwhichever is greater.” The requirement of this \nsection is consistent with that concept, as is \nSection 315.3.2, which limits pile height to 6 m. \nThis section is intended to provide fire \nsuppression access on all sides of storage \narrangements and reduce the likelihood of the \nspread of fire to adjacent properties in the \nevent of a pile collapse. Pile collapses will \ngenerally not involve a full-height topple-over of \na pile, but rather only a partial collapse. \nAccordingly, Exception 1 allows a reduction in \nseparation distance where the pile height is \nsubstantially \nless \nthan \nthe \nseparation \nrequirement.\n\nException 2 allows the Fire official to grant \nseparation reductions when the combustibles \nare judged to be no threat to adjoining property. \nExamples of such conditions could include \nstorage where the combustible materials are \nenclosed in noncombustible containers, the \npresence of an impervious property line barrier \nor the provision of fixed fire protection \nequipment, \nsuch \nas \ndeluge \nmonitors, \nespecially designed for rapid fire suppression \nand exposure protection. \n315.4.1 Storage beneath overhead projections \nfrom buildings. Where buildings are protected by \nan automatic sprinkler system, the outdoor storage, \ndisplay and handling of combustible materials \nunder eaves, canopies or other projections or \noverhangs are prohibited except where automatic \nsprinklers are installed under such eaves, canopies \nor other projections or overhangs.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 509",
        "SBC 201",
        "Section 315.3.2",
        "SBC 801",
        "Section 102.4",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_2_1068f16c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The storage or display of combustible materials \nbeneath unsprinklered canopies or other \nbuilding projections attached to an otherwise \nfully sprinklered building could lead to a rapidly \ndeveloping fire in the stored material, which \ncould gain sufficient headway beyond the \ncapability of the building sprinkler system to \nsuppress it, should it spread into the building’s \ninterior. \nThis \nsection \nreinforces \nthe \nrequirements of NFPA 13 concerning the use \nof areas beneath building projections, such as \neaves or canopies, for the storage or display of \ncombustible materials where those locations \nare exempt from sprinkler protection as \nallowed in Section 8.15 of NFPA 13. NFPA 13 \nmandates that the scope of required sprinkler \nprotection includes canopies or roofed-over \nareas attached to sprinklered buildings, unless \nthese \nprojections \nare \nconstructed \nof \nnoncombustible materials and the areas are \nnot used for the storage, handling or display of \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n241\n\ncombustible materials. Because NFPA 13 is a \ndesign standard and cannot be enforced as a \nmaintenance \ndocument, \nthis \nsection \nessentially restates the NFPA 13 design \nrequirement \nexception \nconditions \nin \nenforceable terms. Also note that, in the event \nthat Appendix B of the code is adopted by a \njurisdiction, areas used for the storage of \ncombustible materials beneath a building’s \nhorizontally projecting elements must be \nincluded in the building area for purposes of \ndetermining the required fire flow. \n315.4.2 Height. Storage in the open shall not \nexceed 6000 mm in height.\n\n❖ Storage pile height limitations are a means of \ncontrolling the size of potential fires and \nreducing tip-over potential, as well as a way to \nfacilitate manual fire suppression by keeping \nthe top of the pile within reach of conventional \nfire-fighting and overhaul tools, such as the \nground ladders carried by an engine company \nor the long pike poles carried by ladder \ncompanies. The 6 m storage pile height \nlimitation also correlates with Section 315.3 \nand helps reduce the likelihood that a fire would \njeopardize adjacent properties in the event of a \npile collapse. \n315.5 Storage \nunderneath \nhigh-voltage \ntransmission lines. Storage located underneath \nhigh-voltage transmission lines shall be in \naccordance with Section 316.6.2.\n\n❖ High-voltage transmission lines are a special \nhazard requiring specific regulations to prevent \nthem from being exposed to fire conditions that \ncould cause them to fail or fall to the ground. \nThis general section directs the code user to \nthe \nsection \ncontaining \nmore \nspecific \nrequirements for this topic. \n315.6 Storage in plenums. Storage shall not be \npermitted in plenums. Abandoned material in \nplenums shall be deemed to be storage and shall be \nremoved. Where located in plenums, the accessible \nportion of abandoned cables that are not identified \nfor future use with a tag shall be deemed storage and \nshall be removed.\n\n❖ This section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also legitimately used for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 315.6).",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 864,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 316.6.2",
        "Section 8.15",
        "Section 315.3",
        "SBC 401",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_3_b3fb7fb2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary to SBC 201, Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed.\n\nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time looking \ninto plenums in existing buildings. However, the \ndanger presented by the fire load of storage or \nabandoned materials is well-documented. \nThus, there should be no significant difficulty in \nhaving inspectors identify the existence of \nabandoned products—especially abandoned \ncables—classify them as storage and require \ntheir removal. Note that only the “accessible \nportions” of abandoned cables must be \nremoved because there is no intent to cause \npotential damage to the building or facility by \nattempting to remove cables or circuits that are \nstrung through walls, floors or other building \nelements. Where some cables are left in place \nbecause they are intended to be reused at a \nfuture date, they must be clearly identified as \nsuch by affixing a tag. See also Section 603.10. \n315.7 Outdoor pallet storage. Pallets stored \noutdoors shall comply with Sections 315.7 through \n315.7.7. Pallets stored within a building shall be \nprotected in accordance with Chapter 32.\n\n❖ This section introduces the requirements for \nthe \noutdoor \nstorage \nof \npallets. \nThese \nrequirements \nprovide \nlimitations \nand \nrestrictions in order to address the high \nchallenge fire protection issues involving large \namounts of densely piled idle pallets. Note that \nthis section is specific to pallets that are stored \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n242\n\noutdoors. The protection requirements for \npallets that are stored indoors are provided in \nChapter 32. \n315.7.1 Storage beneath overhead projections \nfrom buildings. Where buildings are equipped \nthroughout with an automatic sprinkler system, the \noutdoor storage of pallets under eaves, canopies or \nother projections or overhangs are prohibited except \nwhere automatic sprinklers are installed under such \neaves, canopies or other projections or overhangs.\n\n❖ This section makes it clear that if a building is \nprotected with an indoor automatic sprinkler \nsystem, pallets are not allowed to be stored \ndirectly under eaves, canopies, projections or \noverhangs unless outside automatic sprinklers \nare \nprovided \nunder \nthese \nconstruction \nelements. \n315.7.2 Distance to lot line.  Pallet storage shall \nnot be located within 3 m of a lot line.\n\n❖ This section requires that pallet storage areas \nbe more than 3 m from any lot lines in order to \nprevent fire spread to adjacent construction \nand to maintain sufficient separation distance \nfrom the hazard. \n315.7.3 Storage height. Pallet storage shall not \nexceed 6 m in height.\n\n❖ This section limits the pallet storage height to \nbe 6 m or less order to limit the total storage \nvolume within an outdoor storage area. Note \nthat in addition to this height limit, Section \n315.7.4 also limits the area of any individual \npallet pile to 37 square meters or less. \n315.7.4 Pallet pile stability and size.  Pallet stacks \nshall be arranged to form stable piles. Individual \npallet piles shall cover an area not greater than 37 \nm2.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 603.10",
        "Section 315.7.4",
        "SBC 201",
        "SBC 801",
        "Section 808.1.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_4_dfe7f113",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In addition to height limit of 6 m or less provided \nin Section 315.7.3, this section limits the pallet \nstorage area to be 38 m2 or less in order to limit \nthe total storage volume within an individual \noutdoor storage pile area. In addition, this \nrequirement allows for greater access to any \nstack within the storage area and minimizes the \neffect of tripping stacks on increasing the fire \nsize. \n315.7.5 Pallet types.  Pallets shall be all wood, with \nslatted or solid top or bottom, with metal fasteners, \nor shall be plastic or composite pallets, listed and \nlabeled in accordance with UL 2335 or FM 4996. \nPlastic pallets shall be both solid and gridded deck, \nindependent of the pallet manufacturing process, \ntype of resin used in fabrication or geometry of the \npallet.\n\n❖ This section limits the pallet types to be all \nwood, constructed as noted, or plastic or \ncomposite pallets, that are constructed as \nnoted and are specifically listed and labeled in \naccordance with the referenced standards.\n\nThese restrictions prohibit the outdoor storage \nof other, more hazardous types of pallets that \nhave not been specifically fire tested in order to \ndetermine their performance and hazard level. \n315.7.6 Pile separation distances. In addition to \nthe other requirements of this section, pallet stacks \nand piles shall be separated in accordance with \nSections 315.7.6.1 and 315.7.6.2.\n\n❖ This section introduces the pile separation \ndistance requirements that are listed in Tables \n315.7.6(1) through 315.7.6(4). \n315.7.6.1 \nBuilding separation.  Pallet stacks \nand piles shall be separated from buildings in \naccordance with Table 315.7.6(1) for wood pallets \nand Table 315.7.6(2) for plastic pallets.\n\n❖ This section provides direct reference to Table \n315.7.6(1) and Table 315.7.6(2). These \ntables list requirements based on building wall \nconstruction type, wall opening type and the \nnumber of total pallets that are stored. Table \n315.7.6(1) is specific to wood pallets and \nTable 315.7.6(2) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom any nearby building walls in order to \nprevent fire spread to adjacent construction on \nthe same lot and to maintain sufficient \nseparation distance from the hazard in order to \nmaintain access. \n315.7.6.2 \nSeparation from other pallets \nand on-site storage. Pallets shall be separated from \nother pallet piles and other storage in accordance \nwith Table 315.7.6(3) for wood pallets and Table \n315.7.6(4) for plastic pallets.\n\n❖ This section provides direct reference to Table \n315.7.6(2) and Table 315.7.6(4). These \ntables list requirements based on the distances \nbetween other pallet piles, as limited by \nSections 315.7.3 and 315.7.4, other nonpallet \nstorage areas and the number of total pallets \nthat are stored in each individual pile. Table \n315.7.6(3) is specific to wood pallets and \nTable 315.7.6(4) is specific to plastic pallets \nthat meet the requirements of Section 315.7.5. \nThese tables limit the pallet storage distances \nfrom other nearby pallet piles and nonpallet \nstorage in order to prevent fire spread from any \nstorage pile to an adjacent storage pile on the \nsame lot and to maintain sufficient separation \ndistance from the hazard in order to maintain \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n312",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 862,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 315.7.6",
        "SBC 801",
        "Section 315.7.5",
        "Section 315.7.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_5_307253c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "operation and drainage by opening and closing \nthe hydrants and lubricating all threads. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.3 Private fire service mains and water \ntanks. Private fire service mains and water tanks \nshall be periodically inspected, tested and \nmaintained in accordance with NFPA 25 at the \nfollowing intervals: \n1. Private fire hydrants of all types: Inspection \nannually and after each operation; flow test \nand maintenance annually. \n2. Fire service main piping: Inspection of \nexposed, annually; flow test every 5 years. \n3. Fire service main piping strainers: Inspection \nand maintenance after each use. \nRecords of inspections, testing and maintenance \nshall be maintained.\n\n❖ NFPA 25 is the Standard for the Inspection, \nTesting and Maintenance of Water-based Fire \nProtection Systems. Chapter 7 of that \nstandard covers private fire service mains and \nChapter 9 covers water storage tanks. This \nsection also requires that written inspection \nand maintenance records be kept. Such \nrecords should indicate the date and time and \nthe name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n507.5.4 Obstruction. Unobstructed access to fire \nhydrants shall be maintained at all times. The fire \ndepartment  shall not be deterred or hindered from \ngaining immediate access to fire protection \nequipment or fire hydrants.\n\n❖ Nothing can be allowed to be placed near a fire \nhydrant, FDC or control valve that would \nprevent \nresponding \nfire \nfighters \nfrom \nimmediately recognizing the device and \ngaining access to it. Plants and shrubs on \npublic or private property are probably the most \ncommon object that can make fire hydrants, \nFDCs or fire protection system valves virtually \ninvisible \nto \nresponding \nfire \napparatus \nengineers. In residential areas especially, \nsome homeowners do not like “that ugly piece \nof iron” (i.e., a fire hydrant) in their yard, so they \nplant all manner of vegetation around it in an \neffort to hide it—a clear violation of this section. \nOn construction sites, fire hydrants or FDCs \nare often hidden from view and access by \ndeliveries of construction materials randomly \ndumped at the most convenient spot on the site \nwithout regard for the need of the fire \ndepartment  to gain immediate access to \nhydrants or FDCs. \n507.5.5 Clear space around hydrants. A 900 mm \nclear space shall be maintained around the \ncircumference of fire hydrants, except as otherwise \nrequired or approved.\n\n❖ Care must be taken so that fences, utility poles, \nbarricades and other obstructions do not \nprevent access to and operation of fire \nhydrants. A clear space of 900 mm must be \nmaintained \naround \nhydrants \n(see \nCommentary Figure 507.5.5) to allow easy \nhose connections to the hydrant and the \nefficient use of hydrant wrenches, spanner \nwrenches and other tools needed by the \napparatus engineer. It is not the intent of this \nsection to allow any of the obstructions \ndescribed in Section 507.5.4 to exist as long \nas they are kept 900 mm from the hydrant, FDC \nor valve.\n\nThough not specifically mentioned in this \nsection, it is also important that hydrants be \ninstalled with the center of the outlet cap nuts \nat least 450 mm above adjoining grade to \naccommodate the free turning of a hydrant \nwrench when removing the caps (see NFPA \n24, Chapter 7, for further information). \n507.5.6 Physical protection. Where fire hydrants \nare subject to impact by a motor vehicle, guard \nposts or other approved means shall comply with \nSection 312.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 507.5.4",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_6_39271921",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Section 312requires vehicle impact protection \nby placing steel posts filled with concrete \naround the hydrant (see Commentary Figure \n507.5.6). Section 312 gives the specifications \nfor the posts. Note that the provisions of \nSection 507.5.5 apply to the installation of \nposts or other protective features. \nSECTION 508 FIRE COMMAND \nCENTER \n508.1 General. Where required by other sections \nof this code and in all buildings classified as high-\nrise buildings by SBC 201 and in all F-1 and S-1 \noccupancies with a building footprint greater than \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n313\n\n46450 m2, a fire command center for fire \ndepartment  operations shall be provided and shall \ncomply with Sections 508.1.1 through 508.1.7.\n\n❖ Fire \nground \noperations \nusually \ninvolve \nestablishing an incident command post where \nthe incident command officer can observe what \nis happening, control arriving personnel and \nequipment, and direct the resources and fire-\nfighting operations effectively. A fire command \ncenter provides a centralized location for the \nincident commander to review details about the \nbuilding and the incident and to effectively \ncoordinate \nemergency \nresponders \nand \nsuppression activities with increased efficiency \nand speed.\n\nThere are three overall situations where fire \ncommand centers are required:\n\nHigh-rise buildings. Because of the difficulties \nin controlling a fire in a high-rise building, an \nadequately sized, protected and easy-to-\naccess separate room for this purpose within \nthe building must be established to assist the \nincident command officer (see also Section \n202 commentary to the definition of “Fire \ncommand center”).\n\nSmoke-protected seating. A fire command \ncenter is required by Section 909.16 in \nbuildings \ncontaining \nsmoke-protected \nassembly seating to house the fire fighter’s \nsmoke control panel. Facilities with smoke-\nprotected seating tend to be larger facilities \nthat, at the very least, would already have a \ncentral security center that could also function \nas a fire command center where approved by \nthe jurisdiction (see commentary, Section \n909.16). Note that the smoke-protected seating \nrequirements are found in Section 1030.6.\n\nGroup F-1 and S-1 occupancies. Group F-1 \nand S-1 buildings in excess of 46, 500 m2 can \nbe just as challenging for fire fighters as high-\nrise buildings. A fire command center in these \ntypes of buildings will allow the incident \ncommander to see at a glance, in one \nprotected location, where the fire is, the \nbuilding layout and any active fire protection to \nprovide the best strategy possible to mitigate \nthe problem and protect the lives of fire fighters. \nTo put into context, a fire command center \nwould be triggered where the buildings are \napproximately five times the typical warehouse \nstore and approximately three times the size of \na typical retail supercenter. Large structures of \nthis size pose numerous challenges to \nemergency responders due to the large \namounts of fuel loads from the storage, \nmanufacturing \nand/or \nprocessing \nof \nflammable/combustible commodities and other \nprocesses within the building. Challenges \ninclude wide distribution of smoke throughout \nthe structure; difficulty for fire fighters to locate \nand reach the fire; and difficulty in search and \nevacuation of the public, employees and fire \nfighters. These structures typically require \nnumerous fire protection measures such as \nearly suppression and detection systems that \nmay include, but are not limited to, fire pumps, \nmultiple fire sprinkler systems, advanced fire \nalarm systems, smoke control systems and \nrefrigeration gas detection system(s). During a \nfire, the incident commander must have the \nability to readily identify the status of the \nvarious suppression and detection systems. In \naddition, the incident commander must have \naccess to other building information details that \nmay include, but are not limited to, building \nfloor plans, high-pile/rack storage details, \nsmoke \ncontrol/ventilation \nsystems, \nfire \nsprinkler \nzoning \ndetails, \nmechanical \nrefrigeration equipment and piping details, and \nhazardous materials data sheets along with \nquantities and storage/use locations. \n508.1.1 Location and access. The location and \naccess to the fire command center shall be approved \nby the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 508",
        "Section 507.5.5",
        "SBC 201",
        "SBC 801",
        "Section 202",
        "Section 909.16",
        "Section 1030.6",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_7_c8e72c4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Because of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be provided at a location that is \nacceptable to the fire department , usually near \nthe front of the building near the main entrance, \nso that the first arriving command officer can \naccess it quickly and undertake operations. \nThough this section references the Fire official, \nin many cases the command officer and Fire \nofficial may be one and the same. In cases \nwhere they are not, it is expected that input \nfrom those who will fight fires and respond to \nemergencies will be accounted for in this \ndecision. \n508.1.2 Separation. The fire command center shall \nbe separated from the remainder of the building by \nnot less than a 1hour fire barrier constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assembly constructed in accordance with \nSection 711 of SBC 201, or both.\n\n❖ Because of its importance to fire suppression \nand rescue operations, the fire command \ncenter must be separated from the remainder \nof the building by 1hour fire barriers and \nhorizontal \nassemblies, \nincluding \nopening \nprotectives, to protect the room, its contents \nand occupants from an incident in adjacent \nareas of the building, and to limit noise and \ndistractions during command operations within \nthe room. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n314\n\n508.1.3 Size. The fire command center shall be not \nless than 0.015 percent of the total building area of \nthe facility served or 20 m2 in area, whichever is \ngreater, with a minimum dimension of 0.7 times the \nsquare root of the room area or 3 m, whichever is \ngreater. \nWhere a fire command center is required for Group \nF-1 and S-1 occupancies with a building footprint \ngreater than 46500 m2, the fire command center \nshall have a minimum size of 9 m2 with a minimum \ndimension of 2.4 m where approved by the Fire \nofficial.\n\n❖ This section is intended to provide a minimum \nsize and configuration of the fire command \ncenter that allows sufficient space for the \nnecessary command personnel to effectively \nperform required tasks associated with a fire \ncommand center without interfering with each \nother. Fire command centers must be designed \nto accommodate several emergency response \ncommanders \nwearing \nfull \nprotective \nequipment, provide space to review building \nemergency plans during incidents, co-locate \ndecision makers within the incident command \nsystem (ICS), and interpret fire protection \nsystem and building system information \ngenerated by the features required by Section \n508.1.6.\n\nThe sizing requirements are addressed in two \ndifferent ways. The first applies to high-rise \nbuildings and assembly occupancies utilizing \nsmoke-protected seating. The second method \nfocuses on very large Group F-1 and S-1 \noccupancies.\n\nFor high-rise buildings and buildings applying \nthe smoke-protected seating option using \nmechanical \nsmoke \ncontrol, \nthis \nsection \nrecognizes that larger buildings may need a \nlarger fire command center due to the increase \nin complexity of systems and associate space \nneeds they may create. Therefore, criteria are \nprovided to determine what size the fire \ncommand center must be. For these buildings, \nthe fire command center must be a minimum of \n18.5 m2 or 0.015 percent of the total building \narea, whichever is greater. This percentage is \nfairly low and would not amount to an increase \nof over 18.5 m2 until a building reaches \n123,333 m2 in building area. The following \nequation shows how the minimum building \nsquare meter is derived:\n\nTotal building area × 0.015/100 = 18.5 m2\n\nTotal building area = 18.5 m2 × 100/0.015\n\nTotal building area = 123,333 m2\n\nThe criteria for a minimum width are also \nprovided as 0.7 times the square root of the \nroom area or 3 m, whichever is greater. In most \ncases, the width would be 3 m. The increase in \nwidth is necessary for rooms with the following \narea or greater. The following equation shows \nthe maximum square meter where the width of \nthe fire command center can remain at 3 m. \nAnything greater than this size would require \nan increased width.\n\n\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 \u0013 0.7 = 3 \u0010",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "SBC 201",
        "SBC 801",
        "Section 508.1.6",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_8_64b23cf2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "\u0004\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006  =\n\u0019\n\u001a.\u001b\n\n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = \u001c\n\u0019\n\u001a.\u001b\u001d\n\u0003\n\n\u0005\u0006\u0007\b \n\u000b \fℎ\u0007 \u000b\u000e\u0006\u0007 \u000f\n\u0010\u0010\b\u0011\u0012 \u000f\u0007\u0011\f\u0007\u0006 = 18.35 \u0010\u0003\n\nGiven the multiple uses of a fire command \ncenter, any smaller room would compromise \nthe effectiveness of incident management for \nhigh-rise buildings or assembly occupancies \nutilizing smoke-protected seating with very \nlarge building areas.\n\nFor very large Group F-1 and S-1 occupancies, \nthe need for a fire command center is more \ncritical than the size. The minimum size need \nonly be 9 m2 with a more limited width of 2.4 m. \nNo increases in size are required as the \nbuilding gets larger. \n508.1.4 Layout approval. A layout of the fire \ncommand center and all features required by this \nsection to be contained therein shall be submitted \nfor approval prior to installation.\n\n❖ The flow of critical tactical information into, \nwithin and out of a fire command center is, by \nits very nature, both high in volume and intense \nin nature, and has a direct bearing on the safety \nof \nbuilding \noccupants \nand \nemergency \nresponse personnel at work at an incident. For \nthat reason, the layout and arrangement of the \nfire command center must comport with the \noperational procedures of the local fire \ndepartment  to optimize the receipt, processing \nand dissemination of operational information \nand orders. Accordingly, the Fire official must \nreview and approve the arrangement of the fire \ncommand center prior to the installation of any \nof the controls and features required by Section \n508.1.6. Given the operational importance of \nthe fire command center, the Fire official should \nwork closely with the jurisdiction’s fire chief to \nmake sure that all operational needs are \nidentified and met during the design stages. \n508.1.5 Storage. Storage unrelated to operation of \nthe fire command center shall be prohibited.\n\n❖ Fire command centers are unique rooms in \nunique buildings and are strictly reserved for \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n315",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 525,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 508.1.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec312_9_b7374680",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "emergency management operations. As such, \nthey must be neat and orderly at all times so as \nnot to obstruct or limit access to all of the \nsystem controls they contain. This section \nsupports that need by prohibiting the storage \nwithin a fire command center of anything not \ndirectly related to the function of fire command. \n508.1.6 Required features. The fire command \ncenter shall comply with NFPA 72 and shall contain \nthe following features: \n1. The emergency voice/alarm communication \nsystem control unit. \n2. The fire department  communications \nsystem. \n3. Fire detection and alarm system annunciator. \n4. Annunciator unit visually indicating the \nlocation of the elevators and whether they are \noperational. \n5. Status indicators and controls for air \ndistribution systems. \n6. The fire fighter’s control panel required by \nSection 909.16 for smoke control systems \ninstalled in the building. \n7. Controls for unlocking stairway doors \nsimultaneously. \n8. Sprinkler valve and water-flow detector \ndisplay panels. \n9. Emergency and standby power status \nindicators. \n10. A telephone for fire department  use with \ncontrolled access to the public telephone \nsystem. \n11. Fire pump status indicators. \n12. Schematic building plans indicating the \ntypical floor plan and detailing the building \ncore, means of egress, fire protection \nsystems, \nfire-fighter \nair-replenishment \nsystems, fire-fighting equipment and fire \ndepartment  access, and the location of fire \nwalls, fire barriers, fire partitions, smoke \nbarriers and smoke partitions. \n13. An approved Building Information Card that \nincludes, but is not limited to, all of the \nfollowing information: \n13.1. General building information that \nincludes: property name, address, the \nnumber of floors in the building above \nand below grade, use and occupancy \nclassification (for mixed uses, identify the \ndifferent types of occupancies on each \nfloor) \nand \nthe \nestimated \nbuilding \npopulation during the day, night and \nweekend; \n13.2. Building \nemergency \ncontact \ninformation that includes: a list of the \nbuilding’s emergency contacts including \nbut not limited to building manager, \nbuilding engineer and their respective \nwork phone number, cell phone number \nand e-mail address; \n13.3. Building construction information \nthat includes: the type of building \nconstruction including but not limited to \nfloors, walls, columns and roof assembly; \n13.4. Exit access stairway and exit \nstairway \ninformation \nthat \nincludes: \nnumber of exit access stairways and exit \nstairways in building; each exit access \nstairway and exit stairway designation \nand floors served; location where each \nexit access stairway and exit stairway \ndischarges, interior exit stairways that are \npressurized; exit stairways provided with \nemergency lighting; each exit stairway \nthat allows reentry; \nexit stairways \nproviding \nroof \naccess; \nelevator \ninformation that includes: number of \nelevator banks, elevator bank designation, \nelevator car numbers and respective \nfloors that they serve; location of elevator \nmachine rooms, control rooms and \ncontrol spaces; location of sky lobby; and \nlocation of freight elevator banks; \n13.5. Building \nservices \nand \nsystem \ninformation that includes: location of \nmechanical rooms, location of building \nmanagement \nsystem, \nlocation \nand \ncapacity of all fuel oil tanks, location of \nemergency generator and location of \nnatural gas service; \n13.6. Fire protection system information \nthat includes: location of standpipes, \nlocation of fire pump room, location of \nfire \ndepartment \nconnections, \nfloors \nprotected by automatic sprinklers and \nlocation of different types of automatic \nsprinkler systems installed including but \nnot limited to dry, wet and pre-action; \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "VEHICLE IMPACT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 65,
      "page_end": 145,
      "token_count": 830,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 909.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec313_0_b5761a9f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n236\n\nmoving vehicle could strike a piece of \nequipment that contains fuel or is fuel fired. \nThese \napplications \ninclude \nmotor \nfuel-\ndispensing facilities, above-ground storage \ntanks and repair garages as well as other \nlocations in which gas or oil-fired equipment or \nappliances could be installed where they would \nbe in harm’s way. Additional requirements for \nequipment protection are contained in Chapter \n3 of SBC 501 and Section 305 of SBC 1201. \nAcceptable impact protection is dependent \nupon location and physical arrangement of the \nequipment requiring protection and is not \nlimited to guard posts only. As indicated in \nSection 312.3, protection could consist of \nwalls, barricades, guardrails or elevated \nlocations that provide the requisite level of \nprotection and are approved by the Fire official. \n312.2 Posts. Guard posts shall comply with all of \nthe following requirements: \n1. Constructed of steel not less than 100 mm in \ndiameter and concrete filled. \n2. Spaced not more than 1200 mm between \nposts on center. \n3. Set not less than 900 mm deep in a concrete \nfooting of not less than a 375 mm diameter. \n4.  Set with the top of the posts not less than 900 \nmm above ground. \n5. Located not less than 900 mm from the \nprotected object.\n\n❖ This section lists five requirements that guard \nposts must satisfy. Typical installations of posts \nin service stations and other locations are \nshown in Commentary Figure 312.2(1) and \nCommentary Figure 312.2(2). These guard \nposts are designed to resist impact from \nvehicles moving at low speeds, as they would \nbe when pulling up to a fuel pump at a motor \nfuel-dispensing facility or into a service area in \nan indoor service facility or repair garage. \n312.3 Other barriers. Barriers, other than posts \nspecified in Section 312.2, that are designed to \nresist, deflect or visually deter vehicular impact \ncommensurate with an anticipated impact scenario \nshall be permitted where approved.\n\n❖ This section provides a true performance \noption to Section 312.2. The text deliberately \nestablishes a broad set of goals that must be \nachieved by the designer to fit a site-specific \napplication, and the requirement places the \nonus on the designer to demonstrate selection \nof a satisfactory design scenario and a suitable \nsolution to achieve approval of the Fire official. \nAlthough it could be argued that Section 312.3 \ncould simply be deleted in favor of relying on \nSection 104.10 (Alternative materials, design \nand methods of construction and equipment), it \nmade more sense to include the suggested \nguidance in Section 312.3 of the code. \nPreviously, the 53,375 N resistance “force” \nprescribed by this section was actually a static \nload (i.e., a load with no associated impact \nvelocity or acceleration) rather than an impact \nload. Without knowing an intended impact \nvelocity, the kinetic energy resistance for a \nbarrier cannot be accurately calculated. It is \nmore \nappropriate \nfor \na \nperformance \nrequirement to accommodate determination of \na suitable vehicle weight and impact speed to \nprovide protection from moving vehicles as a \ndesign basis. Barriers other than posts could \ninclude walls, barricades or elevated locations \nfor equipment (see Commentary Figure \n312.3). \nSECTION 313 FUELED EQUIPMENT \n313.1 General. Fueled equipment including, but \nnot limited to, motorcycles, mopeds, lawn-care \nequipment, portable generators and portable \ncooking equipment, shall not be stored, operated or \nrepaired within a building. \nExceptions: \n1. Buildings or rooms constructed for such use \nin accordance with SBC 201. \n2. Where allowed by Section 314. \n3. Storage \nof \nequipment \nutilized \nfor \nmaintenance \npurposes \nis \nallowed \nin \napproved locations where the aggregate fuel \ncapacity of the stored equipment does not \nexceed 38 L and the building is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec313",
      "section_number": "313",
      "section_title": "FUELED EQUIPMENT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 66,
      "page_end": 66,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.10",
        "Section 312.3",
        "Section 312.2",
        "SBC 501",
        "Section 903.3.1.1",
        "SBC 1201",
        "Section 305",
        "SBC 201",
        "SBC 801",
        "Section 313",
        "Section 314"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec313_1_51096efa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The restrictions in this section are similar to \nthose in Section 314.4, but this section also \nregulates the storage, operation or repair of \nportable \nliquid- \nor \ngasfueled \ncooking \nequipment \nand \ngenerators, \nand \ncertain \nvehicles (see commentary, Section 314.4). It \nhas been documented that multiple fatalities \noccurred, related to natural disasters, as the \nresult of the improper use and location of \nportable generators inside buildings. This \nsection clarifies that portable generators are \nnot allowed to be used inside buildings except \nwhen utilized in accordance with one of the \nexceptions.\n\nException 1 recognizes the increased safety \nafforded when these uses are isolated from \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec313",
      "section_number": "313",
      "section_title": "FUELED EQUIPMENT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 66,
      "page_end": 66,
      "token_count": 158,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 314.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec314_0_d1b671f2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n237\n\nother parts of the building with fire-resistance-\nrated construction in accordance with SBC \n201. Exception 2 defers to the other section of \nthe code that also regulates fueled equipment \ncovered \nby \nthis \nsection. \nException \n3 \nrecognizes the enhanced level of protection \nprovided by an approved automatic sprinkler \nsystem by allowing fueled equipment to be \nstored inside in a location approved by the Fire \nofficial, up to an aggregate quantity of 38 L of \nfuel. This exception provides consistency with \nSection 5704.3.4.4 and, therefore, is applicable \nto flammable and combustible liquid fuels only; \nliquefied gas fuels are not included. Note also \nthat the fuel quantities allowed by this \nexception are not to be counted when \ndetermining maximum allowable quantities in \naccordance \nwith \nTable \n5003.1.1(1), \nas \nindicated in Note p to that table. \n313.1.1 Removal. The Fire official is authorized to \nrequire removal of fueled equipment from locations \nwhere the presence of such equipment is determined \nby the Fire official to be hazardous.\n\n❖ This section gives the Fire official the authority \nto conduct inspections to determine whether \nvehicle operation, repair and storage in \nbuildings comply with the requirements of this \nsection and, if they do not, the authority to order \nthe removal of fueled equipment from the \nbuilding as a means of eliminating the hazard. \n313.2 Group R occupancies. Vehicles powered \nby flammable liquids, Class II combustible liquids \nor compressed flammable gases shall not be stored \nwithin the living space of Group R buildings.\n\n❖ Prohibiting storage of fuel-burning vehicles \nrecognizes the hazards associated with having \nsignificant \nquantities \nof \nflammable \nor \ncombustible liquids or compressed gases in \ninhabited spaces. Most vehicles that use liquid \nfuels have tanks that are not pressurized and \nare not vapor tight. Even a small leak over time \ncan build to dangerous levels in enclosed \nspaces. For these reasons, this section \nprohibits the storage of gas or liquid-fueled \nvehicles and equipment within the dwelling \nunits or sleeping units of Group R buildings \nincluding their associated balconies. \nSECTION 314 INDOOR DISPLAYS \n314.1 General. Indoor displays constructed \nwithin any occupancy shall comply with Sections \n314.2 through 314.4.\n\n❖ Indoor displays of merchandise and the display \nof all manner of vehicles inside of buildings can \ncreate a number of hazards to building \noccupants, including blocked egress and rapid \nfire buildup. This section describes reasonable \nmeasures to reduce the hazards associated \nwith indoor displays without prohibiting them. \n314.2 Fixtures and displays. Fixtures and \ndisplays of goods for sale to the public shall be \narranged so as to maintain free, immediate and \nunobstructed access to exits as required by Chapter \n10.\n\n❖ The \nreason \nfor \nmaintaining \nfree \nand \nunobstructed access to exits in public shopping \nspaces is, of course, personal safety in times \nof emergency. Chapter 10 contains the \nrequirements, criteria and guidelines for this \npurpose. \n314.3 Highly combustible goods. The display of \nhighly combustible goods, including but not \nlimited to fireworks, flammable or combustible \nliquids, liquefied flammable gases, oxidizing \nmaterials, pyroxylin plastics and agricultural goods, \nin main exit access aisles, corridors, covered and \nopen malls, or within 1500 mm of entrances to exits \nand exterior exit doors is prohibited where a fire \ninvolving such goods would rapidly prevent or \nobstruct egress.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "INDOOR DISPLAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 67,
      "token_count": 805,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "SBC 201",
        "SBC 801",
        "Section 5704.3.4.4",
        "Section 314"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec314_1_feec477c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ As stated in Chapter 10, all elements of the \nmeans of egress of any occupancy open to the \npublic must be kept clear of obstructions and \nother hazards that could prevent the occupants \nfrom exiting the premises quickly in an \nemergency. \nDisplaying \nthe \nhazardous \nmaterials itemized in this section where their \ninvolvement in a fire would block exit pathways \nis prohibited for this reason. The hazards \nassociated \nwith \neach \nof \nthe \nmaterials \nmentioned in the section are discussed in the \ncommentary to Chapters 50 through 67. \n314.4 Vehicles. Liquid or gas-fueled vehicles, \nboats or other motorcraft shall not be located \nindoors except as follows: \n1. The engine starting system is made \ninoperable or batteries are disconnected \nexcept where the Fire official requires that \nthe batteries remain connected to maintain \nsafety features. \n2. Fuel in fuel tanks does not exceed one-\nquarter tank or 19 L (whichever is least). \n3. Fuel tanks and fill openings are closed and \nsealed to prevent tampering. \n4. Vehicles, \nboats \nor \nother \nmotorcraft \nequipment are not fueled or defueled within \nthe building.\n\n❖ It has become commonplace for covered malls \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "INDOOR DISPLAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 67,
      "page_end": 67,
      "token_count": 272,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec315_0_8698d3f0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n238\n\nand larger retail stores to have various types of \ngas- or liquid-fueled vehicles on inside display, \nsuch as for promotional events or fire \napparatus displays during Fire Prevention \nWeek \n(see \nCommentary \nFigure \n314.4). \nBecause the hazards of such displays in a \npublic building are similar to those in residential \nbuildings, Section 314.4 parallels Section \n313.1, Exception 2 (see commentary, Section \n313.1). \nSECTION 315 GENERAL STORAGE \n315.1 \nGeneral. Storage shall be in accordance \nwith Sections 315.2 through 315.6. Outdoor pallet \nstorage shall be in accordance with Sections 315.2 \nand 315.7. \nException: Wood and wood composite pallets \nstored outdoors at pallet manufacturing and \nrecycling facilities and complying with Section \n2810.\n\n❖ This \nsection \naddresses \ngeneral \nsafety \nprecautions for the storage of materials, \nincluding those regulated elsewhere in the \ncode. Where a material in storage is \nspecifically regulated by another section of the \ncode, that section would apply in addition to \nany applicable provisions in Section 315. For \nexample, if the stored material were baled \nwaste paper awaiting recycling, the material-\nspecific provisions of Section 3705 would \napply. However, Section 3705 does not \nspecifically regulate the vertical clearance of \nthe stored baled waste paper to the ceiling or \nsprinkler heads, nor does it regulate clearance \nfrom heaters or heating devices. Accordingly, \nthe provisions of Sections 315.3 and 315.3.1 \nwould apply. Also note that if the storage meets \nthe definition of high-piled combustible storage \nin Section 202, the applicable provisions of \nChapter \n32 \nwould \napply. \nControl \nof \ncombustible waste material is covered in \nSections 304.2 and 304.3. \n315.2 Permit \nrequired. \nA \npermit \nfor \nmiscellaneous \ncombustible storage \nshall \nbe \nrequired as set forth in Section 105.5.\n\n❖ This section establishes the requirement that \nan operational permit for storage of certain \ncombustible materials must be obtained from \nthe Fire official. Permit fees, if any, must be \npaid prior to the issuance of the permit. See \nSection 105 for additional information on \npermits. Note that a permit is required only for \nstorage of combustible materials. Even though \nSection 315.3 regulates storage of both \ncombustible and noncombustible materials, a \npermit is required only for miscellaneous types \nof combustible materials and then only when \nthe storage volume exceeds 70 m3, as \nspecified in the permit requirements in Section \n105.5.31. The storage of such combustible \nmaterials can easily fall into disarray, present a \nfire load out of proportion to the surroundings \nand be susceptible to ready ignition and rapid, \nuncontrolled combustion. Conversely, the \norderly storage of mercantile stocks and \ngoods, business records, etc., in piles, on \nshelving or in case work cabinets, for example, \nwhile regulated by Section 315, is not \nconsidered to be a hazard requiring a permit. \n315.3 Storage in buildings. Storage of materials \nin buildings shall be orderly and stacks shall be \nstable. Storage of combustible materials shall be \nseparated from heaters or heating devices by \ndistance or shielding so that ignition cannot occur.\n\n❖ The first sentence of this section makes it clear \nthat it applies to all storage and that the stacks \nof stored materials must be stable in order to \nprevent pile or stack collapse that could \nobstruct means of egress aisles and impede \nfire-fighter access. The second sentence \napplies only to storage of combustible \nmaterials and the need for them to be \nseparated from ignition sources. Throughout \nthe code, the use of fire resistance-rated \nconstruction and spatial separation distances \nto minimize fire hazards and fire spread is \nstated as a requirement for a variety of \nmaterials. It is not necessary to separate \nnoncombustible materials from ignition sources \nbecause there is no combustible material \nhazard. \n315.3.1 Ceiling clearance. Storage shall be \nmaintained 600 mm or more below the ceiling in \nnon-sprinklered areas of buildings or not less than \n450 mm below sprinkler head deflectors in \nsprinklered areas of buildings. \nExceptions:",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec315",
      "section_number": "315",
      "section_title": "GENERAL STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 68,
      "page_end": 69,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105",
        "Section 314.4",
        "Section 2810",
        "Section 315.3",
        "Section 3705",
        "Section 105.5.31",
        "Section 315",
        "SBC 801",
        "Section 202",
        "Section 105.5",
        "Section 313.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec315_1_e59a6612",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "1. The 600 mm ceiling clearance is not required \nfor storage along walls in nonsprinklered \nareas of buildings. \n2. The 450 mm ceiling clearance is not required \nfor storage along walls in areas of buildings \nequipped with an automatic sprinkler system \nin accordance with Section 903.3.1.1, \n903.3.1.2 or 903.3.1.3.\n\n❖ If the space is not equipped with sprinklers, the \nclearance between the stored materials and \nthe ceiling must be 600 mm to allow manual \nhose streams to effectively reach the top of a \nburning pile as well as to project over and \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n239\n\nbeyond adjacent piles to reach burning \nmaterials. Where sprinklers are installed, the \n450 mm clearance permits timely activation of \nthe sprinklers and allows unobstructed water \ndistribution over the storage pile. Materials \nstored too close to sprinklers can not only \nprevent the heat of a fire from reaching the \nsprinkler fusible link but also inhibit water from \nreaching the seat of a fire once the sprinklers \nare activated.\n\nIn sprinklered areas of buildings, the question \noften arises as to whether storage on shelving \ncan be installed on a wall not directly below \nsprinklers, with the storage extending above \nthe level of a horizontal plane located 450 mm \nbelow the ceiling sprinkler deflector. Typically, \nstorage on wall mounted shelving functions the \nsame as a wall with respect to its relationship \nto the automatic sprinklers installed at ceiling \nlevel and the relative obstruction it poses. As \nlong as the storage is not directly below the \nsprinklers, the sprinkler clearance provisions of \nSection 315.2.1 would not apply. This is \nconsistent with NFPA 13 annex notes on this \ntopic.\n\nCertain newer types of automatic sprinklers, \nbecause \nof \ntheir \ndesign \nor \noperating \ncharacteristics, may require greater clearance \ndistances \nthan \nthe \n450 \nmm \nminimum \nprescribed in this section. NFPA 13 and the \nsprinkler manufacturer’s data should be \nconsulted for specific information on the \ncharacteristics of the many different types of \nsprinklers that may be installed in a given \nbuilding. \n315.3.2 Means of egress. Combustible materials \nshall not be stored in exits or enclosures for \nstairways and ramps. Combustible materials in the \nmeans of egress during construction, demolition, \nremodeling or alterations shall comply with Section \n3312.3.\n\n❖ As was stated in Section 314.3, all elements of \nthe means of egress must be kept free of \nobstructions that could block an exit pathway \nand, thus, jeopardize occupants of the affected \nspace. Chapter 10 offers more guidance on \nmeans of egress. \n315.3.3 Equipment rooms. Combustible material \nshall not be stored in boiler rooms, mechanical \nrooms, \nelevator \nmachine \nrooms, \nelectrical \nequipment rooms or in fire command centers as \nspecified in Section 508.1.5.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec315",
      "section_number": "315",
      "section_title": "GENERAL STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 68,
      "page_end": 69,
      "token_count": 683,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 314.3",
        "Section 315.2.1",
        "SBC 801",
        "Section 508.1.5",
        "Section 3312.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec315_2_bb2350a8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section is intended to keep ignition \nsources inherent in the use of certain indicated \nrooms (e.g., fuel-fired equipment, electrical \npanels) \nfrom \ncoming \ninto \ncontact \nwith \ncombustible materials that might be stored in \nthe rooms, whether the rooms are sprinklered \nor not. See also the commentary to Section \n508.1.5 for storage prohibition in fire command \ncenters and Section 605.3 for electrical \nequipment room clearance requirements and \nstorage prohibition. Note that SBC 501 Chapter \n2 defines a “Mechanical equipment/appliance \nroom” as one in which nonfuel-fired mechanical \nequipment is located. Even though the ignition \nhazard is reduced in the absence of fuel-fired \nequipment in such rooms, they must be kept \nfree of combustible storage to allow ready \naccess for fire fighters and other authorized \npersonnel to reach easily critical controls, such \nas power or equipment disconnects, in case of \nan emergency. Limited supplies of combustible \nmaterials \nrelated \nto \nmechanical \nroom \nequipment (e.g., air distribution system filters) \ncould be allowed but only in accordance with \nSection 315 of the code and with the specific \napproval of the Fire official. For additional \ndiscussion of requirements applicable to these \nand other specific occupancy rooms, see SBC \n201 Section 509. Further discussion of the \nhazards of storage in boiler rooms can be \nfound in SBC 501 Section 304. \n315.3.4 Attic, under-floor and concealed spaces. \nAttic, under-floor and concealed spaces used for \nstorage of combustible materials shall be protected \non the storage side as required for 1-hour fire-\nresistance-rated construction. Openings shall be \nprotected by assemblies that are self-closing and are \nof noncombustible construction or solid wood core \nnot less than 45 mm in thickness. Storage shall not \nbe placed on exposed joists. \nExceptions: \n1. Areas protected by approved automatic \nsprinkler systems. \n2. Group R-3 and Group U occupancies.\n\n❖ This section recognizes the reality that attics, \ncrawl \nspaces \nand \nsimilar \nunoccupied, \nconcealed spaces in buildings are attractive to \nbuilding occupants for storage of all kinds of \ncombustible \nmaterials. \nStorage \nin \nsuch \nunattended and out-of-the-way spaces creates \na hazardous condition by introducing a higher \nfire load to spaces that were neither designed \nnor intended for such a high-intensity use and \nin which a \nfire could rapidly develop \nunobserved until it had gained a considerable \nhold \non \nthe \nbuilding. \nPlacing \nstored \ncombustibles on exposed joists also could \nhasten collapse of the joists in a fire, which \ncould lead to flaming debris being dropped into \nthe building space below the joists and \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec315",
      "section_number": "315",
      "section_title": "GENERAL STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 68,
      "page_end": 69,
      "token_count": 611,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 509",
        "SBC 201",
        "Section 315",
        "Section 304",
        "Section 605.3",
        "Section 508.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec316_0_b414cde4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n243\n\naccess.  \n315.7.7 Prohibited locations.  Pallets shall not be \nstored underneath high-voltage transmission lines, \nelevated roadways or elevated railways.\n\n❖ This section prohibits the storage of pallets \nunder the three listed critical transmission and \ntransportation structures due to the increased \npotential hazardous spread of fire and \ndisruption of service as well as the increased \ndifficulty in accessing such a pallet storage \narea. \nSECTION 316 HAZARDS TO FIRE \nFIGHTERS \n316.1 Trapdoors to be closed. Trapdoors and \nscuttle covers, other than those that are within a \ndwelling unit or automatically operated, shall be \nkept closed at all times except when in use.\n\n❖ Trapdoors and unguarded openings in floors \nand walkways must remain in the closed \nposition or be designed to automatically close \nupon activation of the fire alarm system. \nOpenings in floors or walkways can injure \nemergency responders, especially if vision is \nobscured. \n316.2 Shaftway markings. Vertical shafts shall \nbe identified as required by this section.\n\n❖ This section was developed to prevent fire \nfighters from falling through shafts when \nentering buildings off ladders placed on the \nexterior of the building. \n316.2.1 Exterior access to shaftways. Outside \nopenings accessible to the fire department and that \nopen directly on a hoistway or shaftway \ncommunicating between two or more floors in a \nbuilding shall be plainly marked with the word \nSHAFTWAY in red letters not less than 150 mm \nhigh on a white background. Such warning signs \nshall be placed so as to be readily discernible from \nthe outside of the building.\n\n❖ Exterior wall openings that are accessible to fire \nfighters by way of ladders and aerial equipment \nand open directly into shafts or hoistways \ncommunicating between two or more floors \nmust be clearly marked (see Commentary \nFigure 316.2.1). \n316.2.2 Interior access to shaftways. Door or \nwindow openings to a hoistway or shaftway from \nthe interior of the building shall be plainly marked \nwith the word SHAFTWAY in red letters not less \nthan 150 mm high on a white background. Such \nwarning signs shall be placed so as to be readily \ndiscernible. \nException: Marking shall not be required on \nshaftway openings that are readily discernible as \nopenings onto a shaftway by the construction or \narrangement.\n\n❖ Openings into shaftways from the interior of the \nbuilding pose a threat to fire fighters when \nvisibility is poor. Interior shaft openings must be \nmarked so that they are plainly visible from the \ninterior of the building.\n\nIf fire fighters can readily identify an opening \ninto a shaft by the way the opening is \nconstructed, the shaft opening need not be \nmarked, keeping in mind that the fire fighter \nmay be feeling his or her way in heavy smoke \nor darkness. \n316.3 Pitfalls. \nThe \nintentional \ndesign \nor \nalteration of buildings to disable, injure, maim or \nkill intruders is prohibited. A person shall not install \nand use firearms, sharp or pointed objects, razor \nwire, explosives, flammable or combustible liquid \ncontainers, or dispensers containing highly toxic, \ntoxic, irritant or other hazardous materials in a \nmanner that could passively or actively disable, \ninjure, maim or kill a fire fighter who forcibly enters \na building for the purpose of controlling or \nextinguishing a fire, rescuing trapped occupants or \nrendering other emergency assistance.\n\n❖ This paragraph prohibits the use of “booby-\ntraps” in buildings, for whatever reason, if they \ncould injure or disable the emergency \nresponder during the performance of his or her \nduties. \n316.4 Obstructions on roofs. Wires, cables, \nropes, antennas, or other suspended obstructions \ninstalled on the roof of a building having a roof \nslope of less than 30 degrees shall not create an \nobstruction that is less than 2100 mm high above \nthe surface of the roof. \nExceptions: \n1. Such obstruction shall be permitted where \nthe wire, cable, rope, antenna or suspended \nobstruction is encased in a white, 50 mm \nminimum diameter plastic pipe or an \napproved equivalent. \n2. Such obstruction shall be permitted where \nthere is a solid obstruction below such that \naccidentally walking into the wire, cable, \nrope, antenna or suspended obstruction is not \npossible.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec316",
      "section_number": "316",
      "section_title": "HAZARDS TO FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 74,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 316",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec316_1_b403443f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Section 101.2 is intended, in part, to control \nconditions that can affect the safety of fire \nfighters and emergency responders during \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n244\n\noperations. \nThese \nconditions \ninclude \nobstructions on the roofs of buildings. This \nsection does not prohibit the installation of \nthese items, but it requires that they be \nidentified or protected. The primary concern is \npoorly identified or unidentified obstructions on \nbuilding \nroofs \nthat \ncan \nbecome \nan \nentanglement hazard or, in the case of \nequipment such as cellular or wireless \ncommunication antennas, a potential pathway \nfor stray current if the electrical ground is \nsomehow compromised and an emergency \nresponder comes into contact with it. These \nprovisions will also help to protect maintenance \nworkers as they are working on a rooftop.\n\nThis \nsection \naddresses \nobstructions \non \nbuilding roofs and was developed to establish \ncriteria for identifying such obstructions. It is \napplicable only to roofs with a slope of 30 \ndegrees or less. This section requires that a \nmeans of identification, a barrier, or some other \nform of obstruction be provided when a guy \nwire, cable, or rope is less than 2100 mm \nabove the roof level. The 2100 mm value is \nbased on the potential of a fire-fighter in a \nsmoke-obscured environment striking the \ncable or wire, especially in the head, neck or \nupper torso area. A common fire service slang \nterm for this is “being clothes lined” and these \nevents have resulted in serious injury from \nentanglement or falling from a roof, including \npermanent paralysis of fire fighters and other \nemergency responders.\n\nWhere the obstruction is located in the plane \nthat is 2100 mm or less below the roof surface, \nException 1 allows the use of a protective collar \nsuch as a 50 mm diameter plastic pipe that is \nsleeved over the cable. Other options could \ninclude illuminating the cable, or providing \nreflective marking of the cable, wire or rope \nwith a material similar to that used for marking \nof fire fighter clothing and gear. Any method \nthat offers equivalency to the prescribed pipe \nsleeve can be approved by the Fire official \nupon demonstration of equivalency.\n\nException 2 recognizes that solid obstructions \nsuch as screen walls or fencing can provide a \nphysical barrier so that walking under the wire \nis not possible and can eliminate the need for \nprotecting the emergency responders from roof \nobstructions that are less than 2100 mm above \nthe roof level. \n316.5 Security device. Any security device or \nsystem that emits any medium that could obscure a \nmeans of egress in any building, structure or \npremise shall be prohibited.\n\n❖ Security devices that, when activated, emit a \nmedium such as smoke or other aerosols into \na building could obscure exits or confuse \noccupants, \nthus \ncreating \nan \ninherently \ndangerous situation for the public and \nresponding emergency personnel. In cases of \nactivation of these devices, armed criminal \nperpetrators could be trapped inside buildings. \nLaw enforcement personnel arriving on the \nscene could easily believe that a building is on \nfire and responding fire fighters could enter and \nbe confronted by the perpetrator. Another \ndanger is that false fire alarms could be \ntransmitted automatically or by passers-by \nbecause of the appearance of smoke in the \nbuilding. See also the commentary to Section \n1032.2 regarding the reliability of exits. \n316.6 Structures \nand \noutdoor \nstorage \nunderneath high voltage transmission lines. \nStructures and outdoor storage underneath high-\nvoltage transmission lines shall comply with \nSections 316.6.1 and 316.6.2, respectively.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec316",
      "section_number": "316",
      "section_title": "HAZARDS TO FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 74,
      "token_count": 811,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 101.2",
        "Section 1032.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec316_2_58d5fae9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section introduces code provisions that \naddress \nrequirements \nfor \nstructure \nconstruction and material storage beneath \nhigh-voltage transmission lines (see definition \nin Section 202). The importance of such \nregulations and their impact on fire-fighter \nsafety cannot be overstated. Among the \nvarious hazards fire fighters face in the course \nof duty are electrical hazards during fire \nsuppression or rescue activities. Performing \nfire-ground operations near power lines may \nexpose fire fighters to electric shock hazards \nthrough the following means, among others: \n• Energized electrical \nlines \nor \nequipment \nobscured by dense smoke. \n• Smoke and hot gases from a large fire creating \na conductive path for electricity. When a fire is \nburning under a high-voltage transmission line, \nelectricity could arc from the conductor to the \nground, endangering people and objects near \nthe arc. \n• Making accidental contact with power lines \nthat are still energized. \n• Overhead \npower \nlines \nfalling \non \nand \nenergizing \nconductive \nequipment \nand \nmaterials located on the fire ground. \n• Electrical currents flowing through the ground \nand \nextending \nseveral \nmeters \n(ground \ngradient). \n• Solid-stream water applications on or around \nenergized \nor \ndowned \npower \nlines \nor \nequipment.\n\nThe regulations in Sections 316.6.1and \n316.6.2are intended to minimize the noted \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec316",
      "section_number": "316",
      "section_title": "HAZARDS TO FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 74,
      "token_count": 315,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec317_0_841c9825",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n245\n\nexposures by prohibiting buildings, structures \nand storage from being constructed or \nmaintained beneath high voltage transmission \nlines except under the strictest of conditions \nand only with the Fire official’s approval. \n316.6.1 Structures. \nStructures \nshall \nnot \nbe \nconstructed within the utility easement beneath \nhigh-voltage transmission lines. \nException: \nRestrooms \nand \nunoccupied \ntelecommunication structures of noncombustible \nconstruction less than 4500 mm in height.\n\n❖ Structure \nfires \nunderneath \nhigh-voltage \ntransmission lines could cause arcing and \nshock hazard. Fire-fighting operations can \ninvolve the use of elevated platforms or aerial \nladder \napparatus \nand \nother \nemergency \nequipment, personnel above ground and hose \nstreams that may come in close proximity to \nhigh-voltage transmission lines. According to \nnationally \nrecognized \nutility \ncompanies, \nmanual de-energization of lines may take 20 \nminutes or longer to accomplish.\n\nThe exception recognizes that certain ancillary \nstructures, such as restroom buildings and \ntelecommunications \nstructures, \ndo \nnot \ngenerally present a significant exposure threat \nto overhead power lines. \n316.6.2 Outdoor storage. Outdoor storage within \nthe utility easement underneath high-voltage \ntransmission \nlines \nshall \nbe \nlimited \nto \nnoncombustible material. Storage of hazardous \nmaterials including, but not limited to, flammable \nand combustible liquids is prohibited. \nException: \nCombustible \nstorage, \nincluding \nvehicles and fuel storage for backup power \nequipment serving public utility equipment, is \nallowed, provided that a plan indicating the storage \nconfiguration is submitted and approved.\n\n❖ This section regulates the fire load that can be \nallowed to exist beneath overhead high-voltage \ntransmission lines by restricting outdoor \nstorage \nwithin \nthe \neasement \nto \nonly \nnoncombustible materials. The \nexception \nrecognizes \nthat, \nin \ncertain \ninstances, \ncombustible materials may need to be stored \nwithin the easement, such as for utility work on \nthe power lines. Such materials storage must \nbe strictly regulated through a plans submittal \nand review process and approval by the Fire \nofficial. This section also makes it clear that \nunder \nno \ncircumstances \nare \nhazardous \nmaterials allowed to be stored beneath the \npower lines. \nSECTION 317 LANDSCAPED ROOFS \n317.1 General. Landscaped roofs shall be \ninstalled and maintained in accordance with \nSections 317.2 through 317.5 and Sections 1505 \nand 1507.15 of SBC 201.\n\n❖ Among the major elements of green building \nconstruction are energy conservation and \npreservation of natural resources such as \nwater. Rooftop vegetation accomplishes both \nusing landscaping to cover part of a building \nroof. Landscaped roofs offer a number of \nsavings to the building owner. For buildings \nconstructed with a membrane-type roofing \nsystem, landscaping can increase the life of the \nroofing materials by almost 100 percent \naccording to some studies. Depending on the \ndesign, roof area and local climate, research \nhas found certain green roofs can reduce \nsummer cooling loads by about 25 percent and \nin some cases have reduced heat gain by 95 \npercent. In addition to reduced energy costs, \nthese reductions have the potential to reduce \nthe size of HVAC equipment, which in turn \nlowers the capital costs for construction. These \nroofs can also reduce the sound pressure level \ninside of the building and are helpful in \ncontrolling storm water runoff.\n\nSection 317 addresses landscaped roofs. The \nrequirements in this section limit the, require \nthe use of roof assembles designed for severe \nfire exposures and provide for the installation \nof a standpipe connection. It also sets forth \nrequirements for establishing a maintenance \nplan for the vegetation installed on landscaped \nroofs. This section does not define what \nconstitutes a landscaped roof; however, it is \nintended to deal with the structural and fire \nsafety concerns regarding construction that \ncreates a green space on a building roof rather \nthan the placement of a small landscaped roof.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "LANDSCAPED ROOFS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 75,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 317",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec317_1_e5930861",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section references the requirements in \nSBC 201 Chapter 15 for landscaped roofs. \nSBC 201 Section 1507.16 requires compliance \nwith the requirements of the code, SBC 201 \nChapter \n15 \nand \nspecific \nstructural \nrequirements in SBC 201 Chapter 16 for \nspecial purpose roofs and landscaped roofs. \nSBC 201 requires landscaped roofs to be \ncalculated at a minimum 1 kN/m2 uniform live \nload and that the weight of landscaping \nmaterials be considered as dead loads and \ncomputed assuming the rooftop soil is \nsaturated.\n\nIn addition to SBC 201 structural requirements, \nlandscaped roofs can also require the \ninstallation of a listed Class A roof assembly. \nSection 317.1 of the code references the \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "LANDSCAPED ROOFS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 75,
      "token_count": 168,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1507.16",
        "SBC 201",
        "Section 317.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec905_0_9d71926a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n246\n\nprovisions in SBC 201 Section 1505, which \nsets forth the fire exposure ratings for roof \nassemblies. \nSBC \n201 \nfire \nclassification \nrequirements for roof assemblies are based on \nthe building’s construction type, not on the \nclassification of the building’s occupancy. The \nminimum \nroof \ncovering \nclassification \nprescribed by SBC 201 is either a Class B or \nClass C roof assembly. Class A roof \nassemblies are specified where the jurisdiction \nhas adopted Appendix D of SBC 201 and the \nbuilding is located in a fire district or where \nrequired in the IWUIC. SBC 201 Section \n1505.2 requires Class A assemblies to be \nlisted and identified as such by an approved \ntesting agency, but because SBC 201 does not \nnormally require the installation of Class A roof \nassemblies, the number of listed systems \navailable to design professionals will be limited. \nAdditional requirements on the design of green \nroofs are contained in SBC 1001. Another \nsource of information on “green roofs” is \ncontained in Property Loss Prevention Data \nSheet 1-35, Green Roof Systems, published by \nFM Global. \n317.2 Landscaped roof size. Landscaped roof \nareas shall not exceed 1450 m2 in size for any single \narea with a maximum dimension of 39 m in length \nor width. A minimum 1.8 m clearance consisting of \na listed Class A roof assembly tested in accordance \nwith ASTM E108 or UL 790 shall be provided \nbetween adjacent landscaped roof areas.\n\n❖ On large roofs, the code does not permit \ncomplete coverage of the roof with vegetation. \nThis section limits the area of landscaping to an \narea not exceeding 1450 m2, and its maximum \nlength or width dimension cannot exceed 39 m. \nThe 39 m value is based on the typical amount \nof hose carried by fire department for high-rise \nhose packs. If the area or dimension of a \nlandscaped roof exceeds the prescribed area \nor dimension limits, this section allows multiple \nlandscaped areas where each is separated by \na minimum 1.8 m buffer space constructed as \na listed Class A roof assembly. This buffer \nspace will slow fire spread between multiple \nlandscaped areas and will afford fire-fighter \naccess to each separated segment and \nprovide access to roof surface areas that may \nbe used for fire department ventilation \noperations. Note that for buildings in which \nSection 905 requires the installation of a \nstandpipe system, Section 905.3.8 will require \nthe extension of a standpipe hose valve to the \nroof level serving the landscaped roof. \n317.3 Rooftop \nstructure \nand \nequipment \nclearance. For all vegetative roofs abutting \ncombustible vertical surfaces, a Class A-rated roof \nsystem complying with ASTM E108 or UL 790 \nshall be achieved for a minimum 1800 mm wide \ncontinuous border placed around rooftop structures \nand all rooftop equipment including, but not limited \nto, mechanical and machine rooms, penthouses, \nskylights, roof vents, solar panels, antenna supports \nand building service equipment.\n\n❖ Where \na \nbuilding \nutilizes \ncombustible \nconstruction \nfor \nthe \nconstruction \nof \npenthouses, mechanical equipment or rooftop \nelevator machine rooms, this section requires \na minimum 1.8 m border constructed around \nthe combustible construction. The buffer space \nis also constructed to SBC 201 requirements \nfor a listed Class A roof assembly (see \ncommentary, Section 317.1). The buffer space \nis not required if the vegetative roof or \nlandscaped roof is separated by more than 1.8 \nm from the combustible construction or when \nnoncombustible construction is used. This \nbuffer space will slow fire spread between \nlandscaped \nareas \nand \ncombustible \nconstruction and will afford fire-fighter access. \n317.4 Vegetation. \nVegetation \nshall \nbe \nmaintained in accordance with Sections 317.4.1 \nand 317.4.2.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "requires the installation of a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 141,
      "token_count": 896,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1505",
        "Section 317.1",
        "Section 905.3.8",
        "Section 1505.2",
        "SBC 201",
        "SBC 1001",
        "Section 905",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec905_1_290e90ae",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section introduces requirements for the \nmaintenance of rooftop gardens or landscaped \nroof areas to reduce the fire risk that could \notherwise arise for buildings and exposure \nbuildings because of the possible lack of \nmaintenance. Basically, an unmaintained roof \ngarden that catches fire could be likened to a \nbrush fire being conducted on top of a building \nrather than on the ground, creating an \nincreased exposure hazard since roof covering \nrating requirements are based on flying \nembers, not falling ones. \n317.4.1 Irrigation. Supplemental irrigation shall \nbe provided to maintain levels of hydration \nnecessary to keep green roof plants alive and to \nkeep dry foliage to a minimum.\n\n❖ Care of rooftop vegetation by simple watering \nprovides a basic line of defense against \naccumulation of dry biomass that can present \na significant fire load if ignited. The frequency \nof watering is not specified due to the diverse \nmoisture needs of the wide variety of planted \nmaterials possible on any given roof. The \nperson responsible for the landscaped roof \nmust determine the level of watering needed \nfor this purpose and that information should be \nincluded in the maintenance plan authorized by \nSection 317.4.3. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n311\n\nprivate fire service mains, as well as a test \ncertificate form. It should be noted that the test \ncertificate form has signature blocks only for \nthe building owner’s representative and the \ninstalling contractor’s representative. There is \nno place on the form for the Fire official’s \nsignature, nor should he or she expose him or \nherself to liability of any kind for the installation \nby signing the form. \n507.5 Fire hydrant systems. Fire hydrant \nsystems shall comply with Sections 507.5.1 through \n507.5.6.\n\n❖ Where fire hydrant systems are part of the \napproved water supply, the system must \ncomply with this section. \n507.5.1 Where required. Where a portion of the \nfacility or building hereafter constructed or moved \ninto or within the jurisdiction is more than 120 m \nfrom a hydrant on a fire apparatus access road, as \nmeasured by an approved route around the exterior \nof the facility or building, on-site fire hydrants and \nmains shall be provided where required by the Fire \nofficial. \nExceptions: \n1. For Group R-3 and Group U occupancies, the \ndistance requirement shall be 180 m. \n2. For buildings equipped throughout with an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1or \n903.3.1.2, \nthe \ndistance \nrequirement shall be 180 m.\n\nThe intent is that not more than 120 m of hose \nwill have to be laid out to reach all portions of \nthe exterior grade level of the building. Each \nhydrant must be accessible to fire apparatus \nand the 120 m distance should be measured \nfrom the hydrant(s) to all portions of the exterior \nat ground level [see Commentary Figure \n507.5.1(1)]. When on-site hydrants and mains \nare required to achieve compliance with the \ndistance requirement, this section gives the \nFire official the authority to determine and \napprove hydrant locations on the site.\n\nThis paragraph is not intended to prevent \ndevelopment in rural areas where fire hydrants \nare not available, as long as the Fire official has \napproved an alternative water supply. The \nalternative water supply could be a fire \ndepartment  water tanker or a static, all-\nweather water supply that is approved by the \nFire official.\n\nIn recognition of the smaller relative size and \nfire hazard characteristics of one-and two-\nfamily dwellings and utility buildings, Exception \n1 increases the 120 m distance to 180 m [see \nCommentary Figure 507.5.1(2)]. Note that the \none-and two-family dwellings classified in \nGroup R-3 are those that are not within the \nscope of SBC 1101/1102, see section 102.5.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "requires the installation of a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 141,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 102.5",
        "Section 903.3.1.1",
        "Section 317.4.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec905_2_e2007fd5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "In recognition of the proven efficiency of \nsprinklers in applying water directly on the seat \nof the fire for buildings equipped throughout \nwith automatic sprinklers in accordance with \nNFPA 13 or NFPA 13R, as applicable, \nException 2 increases the 120 m distance to \n180 m [see Commentary Figure 507.5.1(3)]. \n507.5.1.1 \nHydrant for standpipe systems. \nBuildings equipped with a standpipe system \ninstalled in accordance with Section 905 shall have \na fire hydrant within 30 m of the fire department  \nconnections. \nException: The distance shall be permitted to \nexceed 30 m where approved by the Fire official.\n\n❖ This section provides correlation with NFPA \n14, Section 6.4.5.4, which requires that \nstandpipe fire department  connections be \nplaced within 30 m of a fire hydrant, unless \notherwise approved by the Fire official. \nHowever, that requirement is frequently missed \nwhere site work and approval has been based \nonly on the fire apparatus access road and fire \nprotection water supply requirements in this \nchapter. With the requirement now included in \nthis section, the code user is directed to this \nrequirement during the site design review \nstage and not as an afterthought as has often \nhappened during the building permit site plan \nreview. \nThe \nexception \nprovides \ndesign \nflexibility but protects operational needs of the \nfire department  by requiring the Fire official to \napprove any increase in distance between the \nfire department  connection (FDC) and the \nhydrant. Note that this requirement is not \napplicable to sprinkler connections since NFPA \n13 does not have a distance requirement to a \nfire hydrant for connections serving only \nsprinkler systems. \n507.5.2 Inspection, testing and maintenance. Fire \nhydrant systems shall be subject to periodic tests as \nrequired by the Fire official. Fire hydrant systems \nshall be maintained in an operative condition at all \ntimes and shall be repaired where defective. \nAdditions, repairs, alterations and servicing shall \ncomply with approved standards. Records of tests \nand required maintenance shall be maintained.\n\n❖ The Fire official has the authority to require \nperiodic tests and to specify the frequency of \nsuch tests. The generally accepted procedure \nis to inspect hydrants annually for proper \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "requires the installation of a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 141,
      "token_count": 503,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905",
        "Section 6.4.5.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec318_0_15aefd02",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
