      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n247\n\n317.4.2 Dead foliage. Excess biomass, such as \novergrown vegetation, leaves and other dead and \ndecaying material, shall be removed at regular \nintervals not less than two times per year.\n\n❖ In order to manage the significant fuel load \naccumulation and fire hazard associated with \ndead or unkempt rooftop vegetation, this \nsection sets a basic level of maintenance and \nregular removal of dead biomass, similar to that \nfound in Section 304.1.2 for the maintenance of \nvegetation in and around a building (see \ncommentary, Section 304.1.2). \n317.4.3 Maintenance plan. The Fire official is \nauthorized to require a maintenance plan for \nvegetation placed on roofs due to the size of a \nlandscaped roof, materials used or where a fire \nhazard exists to the building or exposures due to the \nlack of maintenance.\n\n❖ This section authorizes the Fire official to \nrequire a maintenance plan that may be used \nto \nguide \nmaintenance \npersonnel \nand \ninspectors in the care and upkeep of vegetation \nto reduce the hazard of having highly \ncombustible dead plantings on the roof. This is \nbeneficial to determine if the landscaped roof \nwill be maintained or is just a bunch of \nvegetation placed on the roof as a “do-it-\nyourself” project. The maintenance plan is also \nbeneficial to determine what happens to a \nbuilding that goes vacant or where the building \nowner does not keep up with maintenance. \n317.5 Maintenance \nequipment. \nFueled \nequipment stored on roofs and used for the care and \nmaintenance of vegetation on roofs shall be stored \nin accordance with Section 313.\n\n❖ This section simply sends the code user to \nSection 313for appropriate storage regulations \nfor fueled equipment (see commentary, \nSection 313). \nSECTION 318 LAUNDRY CARTS \n318.1 Laundry carts with a capacity of 0.75 m3 \nor more. Laundry carts with an individual capacity \nof 0.75 m3 or more, used in laundries within Group \nB, E, F-1, I, M and R-1 occupancies, shall be \nconstructed of \nnoncombustible materials or \nmaterials having a peak rate of heat release not \nexceeding 300 kW/m2 at a flux of 50 kW/m2 where \ntested in a horizontal orientation in accordance with \nASTM E1354. \nExceptions: \n1. Laundry carts in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled throughout in accordance with \nSection 903.3.1.1. \n2. Laundry carts in coin-operated laundries.\n\n❖ The change from cooking with animal fat to \nvegetable oil has increased the number of \nspontaneous ignition fires. These fires occur \nfrequently in laundry operations due to \ninsufficient cool-down time in the laundry \ndrying process and have been known to ignite \nin freshly folded linen, often contained in \npolyethylene laundry carts. Medium-density \npolyethylene laundry carts which have a fuel \ncontent of approximately 46566 kJ/kg [0.75 m3] \nare commonly used in industrial, commercial \nand institutional laundry operations. This \nmaterial is essentially equal to the fuel value for \ngasoline and becomes a burning liquid that \nspreads and flows when involved in a fire. As \nsuch, the cart flammability hazard must be \nmitigated. This section does that by limiting \ncombustible container heat release rate and \nheat flux using the test parameters of ASTM \nE1354. The peak rate of heat release criterion \nis consistent with the one in Sections 304.3.2, \n304.3.4 and 808.1. The efficacy of using these \nlesser-hazard carts has been demonstrated in \nseveral commercial and institutional fire \nincidents wherein the burning commercial \ndryer contents were emptied into an ASTM \nE1354 container and taken outside and \noverhauled without evacuation of the building, \nloss to the structure or damage to the \ncontainer.\n\nException 1 permits the use and storage of \nordinary laundry carts in areas protected by an \napproved sprinkler system. It would be up to \nthe Fire official to determine the maximum \nnumber that could be stored under these \nconditions.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec318",
      "section_number": "318",
      "section_title": "LAUNDRY CARTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 80,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 318",
        "Section 903.3.1.1",
        "Section 304.1.2",
        "SBC 801",
        "Section 313"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec318_1_6866bb69",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 2 recognizes that the small carts \nused in neighborhood coin laundries do not \npresent the same hazard as those used in \ncommercial-type \noperations \nbecause \nthe \nclothes and other laundered items do not \nremain in the cart for a significant length of time. \nSECTION 319 MOBILE FOOD \nPREPARATION VEHICLES \n319.1 General. Mobile food preparation vehicles \nthat are equipped with appliances that produce \nsmoke or grease-laden vapors shall comply with \nthis section.\n\n❖ This section introduces the requirements for \nmobile food preparation vehicles that have \nequipment that produces smoke or grease-\nladen vapors. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n248\n\n319.2 Permit required. Permits shall be required \nas set forth in Section 105.5.\n\n❖ This section makes it clear that permits are \nrequired for this type of operation and provides \ndirect reference to the requirement in Chapter \n1. The specific section for mobile food \npreparation vehicles is Section 105.5.32. \n319.3 Exhaust hood. Cooking equipment that \nproduces grease-laden vapors shall be provided \nwith a kitchen exhaust hood in accordance with \nSection 606.\n\n❖ This section provides the direct section \nreference to the requirements for exhaust \nhoods that are used in these vehicles and \nmakes it clear that those requirements apply in \nthis specific use. \n319.4 Fire protection. Fire protection shall be \nprovided in accordance with Sections 319.4.1 and \n319.4.2.\n\n❖ This section introduces the requirements for \nthe fire protection of mobile food preparation \nvehicles. \n319.4.1 Fire protection for cooking equipment. \nCooking equipment shall be protected by automatic \nfire extinguishing systems in accordance with \nSection 904.13.\n\n❖ This section provides the direct section \nreference to fire protection requirements for \nthese vehicles and makes it clear that the same \nrequirements that apply to fixed indoor \ncommercial cooking operations also apply in \nthis specific mobile vehicle use. \n319.4.2 Fire \nextinguisher. \nPortable \nfire \nextinguishers shall be provided in accordance with \nSection 906.4.\n\n❖ This section provides the direct section \nreference \nto \nportable \nfire \nextinguisher \nrequirements for these vehicles and makes it \nclear that the same requirements that apply to \nfixed indoor commercial cooking operations \nalso apply in this specific mobile vehicle use. \n319.5 Appliance connection to fuel supply \npiping. Gas cooking appliances shall be secured in \nplace and connected to fuel-supply piping with an \nappliance \nconnector \ncomplying \nwith \nANSI \nZ21.69/CSA 6.16. The connector installation shall \nbe \nconfigured \nin \naccordance \nwith \nthe \nmanufacturer’s installation instructions. Movement \nof appliances shall be limited by restraining devices \ninstalled in accordance with the connector and \nappliance manufacturers’ instructions.\n\n❖ Similar to the requirements of Section 606.4, \nthis section is intended to prohibit the practice \nof \nreplacing \nlisted \nflexible \npiping \nwith \nresidential flexible piping and using any \nconnections that do not conform to the \nreferenced standards. Residential flexible \npiping is more easily damaged when cooking \nequipment is moved for cleaning, and \nspecifically in this case, movement due to \nvehicle motion, thus causing a fire/life safety \nproblem with gas leaks and fires. In addition, it \nalso limits the distance that the appliances can \nbe moved for cleaning, further protecting the \nconnection. \n319.6 Cooking oil storage containers. Cooking \noil \nstorage \ncontainers \nwithin \nmobile \nfood \npreparation vehicles shall have a maximum \naggregate volume not more than 450 L, and shall be \nstored in such a way as to not be toppled or damaged \nduring transport.\n\n❖ This section provides the limit on the amount of \ncooking oil that can be stored in containers \nwithin the vehicles. The additional requirement \nfor container restraint and protection is \nprovided to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.7 Cooking oil storage tanks. Cooking oil \nstorage tanks within mobile food preparation \nvehicles shall comply with Sections 319.7.1 \nthrough 319.7.5.2.\n\n❖ This section introduces the requirements for \ncooking oil storage tanks within mobile food \npreparation vehicles. \n319.7.1 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 80 or UL 142, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec318",
      "section_number": "318",
      "section_title": "LAUNDRY CARTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 80,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906.4",
        "Section 606",
        "Section 105.5.32",
        "SBC 801",
        "Section 105.5",
        "Section 319",
        "Section 606.4",
        "Section 904.13"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec318_2_912eda6c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Similar to Section 608.2, this section provides \nthe listing requirements for metallic storage \ntanks that are within mobile food preparation \nvehicles. Specifically, they are to be listed as \ncomplying with either UL 80 or UL142. Both \nstandards are limited to shop-fabricated, \nabove-ground storage tanks (ASTs) designed \nto operate at atmospheric pressure. Both \nstandards require tanks to be constructed of \ncarbon steel meeting a certain specification \nand, before shipment, to be tested at the \nfactory to confirm they are liquid tight. Tanks \nconstructed to UL 80 have a maximum volume \nof 2270 L. UL 142 does not limit the volume of \nASTs. Installations of metallic ASTs for cooking \noil storage also must comply with the \nmanufacturer’s installation instructions. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n249\n\n319.7.2 Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions and shall comply with both of the \nfollowing: \n1. Tanks shall be listed for use with cooking oil, \nincluding maximum temperature to which \nthe tank will be exposed during use. \n2. Tank capacity shall not exceed 760 L per \ntank.\n\n❖ Similar to Section 607.3, this section provides \nthe requirements for nonmetallic storage tanks \nthat are within mobile food preparation \nvehicles. As discussed in the commentary for \nSection 607.1, cooking oil that has not been \npreviously used must be stored in food grade \ntanks. Typically, nonmetallic tanks are more \nappropriate for unused cooking oil. These \nprovisions are not limited to fresh cooking oil \nand can be utilized for used, spent and inedible \ncooking oils. Section 608.3 references the \nappropriate standard for such tanks, which is \nUL 2152. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used.\n\nThe tanks are limited in size to 760 L. Metallic \ntanks have the potential for much larger \ncapacities, as discussed in the commentary to \nSection 319.7.1. \n319.7.3 Cooking oil storage system components. \nMetallic and nonmetallic cooking oil storage \nsystem components shall include, but are not \nlimited to, piping, connections, fittings, valves, \ntubing, hose, pumps, vents and other related \ncomponents used for the transfer of cooking oil.\n\n❖ Similar to Section 607.4, this section lists what \ncomponents make up a cooking oil storage \nsystem. Section 319.7.4 addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 319.7.4. \n319.7.4 Design criteria. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents.\n\n❖ Similar to Section 607.4.1, the performance-\nbased language provided in this section \nrequires that it be determined that the system’s \nintended use is consistent with all the \ncomponents of the system. In this situation, the \naddition of vehicle motion would add to the \noperational working conditions beyond that of \nSection 607. \n319.7.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks.\n\n❖ Similar to Section 607.5, this section and the \nUL tank standards referenced in Section \n319.7.2 require ASTs to be equipped with a \nnormal vent and an emergency vent. \n319.7.5.1 \nNormal vents. Normal vents shall \nbe located above the maximum normal liquid line, \nand shall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents are not required to vent to the \nexterior.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec318",
      "section_number": "318",
      "section_title": "LAUNDRY CARTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 80,
      "token_count": 891,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 607.3",
        "Section 607.4",
        "Section 607.1",
        "Section 607.4.1",
        "Section 607",
        "Section 319.7.2",
        "Section 319.7.4",
        "SBC 801",
        "Section 319.7.1",
        "Section 608.3",
        "Section 608.2",
        "Section 607.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec318_3_211a7167",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Similar to Section 607.5.1, tanks are vented to \nmaintain the internal tank pressure within the \ndesign operating range. Low pressure can \nincrease the generation of vapors while high \npressure can damage the tank or piping \nsystem. Any pressure outside of the design \npressure range (which could be caused if the \nvent line were not located above the highest \nlevel of liquid) can have an adverse effect on \nthe operation of the system as well as the \npiping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30.\n\nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 32 \nmm inside diameter.\n\nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed in the \nvehicle to be terminated outside the vehicle. \nNote, however, that Section 5704.2.7.3.3 of the \ncode allows this condition only where the tank \nis \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n319.7.5.2 \nEmergency \nvents. \nEmergency \nrelief vents shall be located above the maximum \nnormal liquid line, and shall be in the form of a \ndevice or devices that will relieve excessive internal \npressure caused by an exposure fire. For \nnonmetallic tanks, the emergency relief vent shall \nbe allowed to be in the form of construction. \nEmergency vents are not required to discharge to \nthe exterior.\n\n❖ Similar to Section 607.5.2, all ASTs for cooking \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n250\n\noil storage require an emergency vent, meeting \nthe requirements of Section 5704.2.7.4, that \nwill relieve excessive internal pressure caused \nby exposure to fires; however, the emergency \nvents for ASTs storing Class IIIB liquids are \ngenerally permitted to discharge inside the \nbuilding, in accordance with Exception 2 of that \nsection. \n319.8 LP-gas systems. Where LP-gas systems \nprovide fuel for cooking appliances, such systems \nshall comply with Chapter 61 and Sections 319.8.1 \nthrough 319.8.5.\n\n❖ This section introduces the requirements for \nLP-gas that is used as fuel for cooking \nappliances within mobile food preparation \nvehicles. Additionally, it makes it clear that the \nrequirements of Chapter 61 also apply in this \nsituation. \n319.8.1 Maximum \naggregate \nvolume. \nThe \nmaximum aggregate capacity of LP-gas containers \ntransported on the vehicle and used to fuel cooking \nappliances only shall not exceed 90 kg propane \ncapacity.\n\n❖ This section provides the limit on the amount of \nLPgas that can be stored in containers within \nthe vehicles. \n319.8.2 Protection \nof \ncontainer. \nLP-gas \ncontainers installed on the vehicle shall be securely \nmounted and restrained to prevent movement.\n\n❖ This section requires that containers be fully \nrestrained to ensure that the level of hazard is \nnot increased in this specific use beyond what \nthe code allows for a fixed container location. \n319.8.3 LP-gas container construction. LP-gas \ncontainers shall be manufactured in compliance \nwith the requirements of NFPA 58.\n\n❖ As required additionally by Chapter 61, LP-gas \ncontainers that are used on mobile vehicles are \nto be manufactured in accordance with NFPA \n58. \n319.8.4 Protection of system piping. LP-gas \nsystem piping, including valves and fittings, shall \nbe adequately protected to prevent tampering, \nimpact damage, and damage from vibration.\n\n❖ Similar to Sections 6109.8 and 6109.13, this \nsection requires that LP-gas system piping, \nvalves and fittings be protected as stated. \nValve assemblies must be protected from \nphysical impact. Cylinders having propane \ncapacities up to 27 kg will usually have collars \nthat extend above the height of the valves.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec318",
      "section_number": "318",
      "section_title": "LAUNDRY CARTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 80,
      "token_count": 911,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.4",
        "Section 5704.2.7.3.3",
        "Section 21.4.3",
        "SBC 801",
        "Section 607.5.2",
        "Section 21.4.3.3",
        "Section 607.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec318_4_ed86efa5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Larger cylinders will have screw-on caps or \ndomes that serve the same function. Within the \nvehicles, tampering with LP-gas containers \nmay be a problem. For that reason, locked \nmetal cabinets can be used to provide not only \ntamper protection but also protection from \nimpact. This section also adds the specific \nrequirement that system piping be protected \nfrom the vibration that occurs due to vehicle \nmotion and road conditions. This is to ensure \nthat the level of hazard is not increased in this \nspecific use beyond what the code allows for a \nfixed container location. \n319.8.5 LP-gas alarms. A listed LP-gas alarm shall \nbe installed within the vehicle in the vicinity of LP-\ngas system components, in accordance with the \nmanufacturer’s instructions.\n\n❖ Specific to the use of LP-gas within mobile \nvehicles, a listed LP-gas alarm is required to be \ninstalled close to the system and as specified \nby the manufacturer’s installation instructions. \nAn applicable standard would be UL 2075. \n319.9 CNG systems. Where CNG systems \nprovide fuel for cooking appliances, such systems \nshall comply with Sections 319.9.1 through 319.9.4.\n\n❖ This section introduces the requirements for \nCNG systems that are used a fuel for cooking \nappliances within mobile food preparation \nvehicles. \n319.9.1 CNG containers supplying only cooking \nfuel. CNG containers installed solely to provide \nfuel for cooking purposes shall be in accordance \nwith Sections 319.9.1.1 through 319.9.1.3.\n\n❖ This section introduces the requirements for \nvehicles that use CNG systems only as a fuel \nfor cooking appliances and a different fuel for \nthe vehicle itself. \n319.9.1.1 \nMaximum aggregate volume. \nThe maximum aggregate capacity of CNG \ncontainers transported on the vehicle shall not \nexceed 590 kg water capacity.\n\n❖ This section provides the limit of the total \ncapacity of CNG containers allowed on the \nvehicle. \n319.9.1.2 \nProtection of container. CNG \ncontainers shall be securely mounted and restrained \nto prevent movement. Containers shall not be \ninstalled in locations subject to a direct vehicle \nimpact.\n\n❖ This section adds the specific requirement that \nCNG containers be protected from the vibration \nthat occurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a fixed container location. \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec318",
      "section_number": "318",
      "section_title": "LAUNDRY CARTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 80,
      "token_count": 536,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec320_0_669b5050",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n251\n\nIn addition, it is not allowed to locate containers \nwithin areas of the vehicles that can sustain \ndamage from collisions. \n319.9.1.3 \nCNG \ncontainer \nconstruction. \nCNG containers shall be an NGV-2 cylinder.\n\n❖ This section lists the standard that CNG \ncontainers on mobile vehicles must conform to. \nNGV-2 contains requirements for the material, \ndesign, manufacture, and testing of serially \nproduced, refillable containers intended only \nfor the storage of compressed natural gas. \nThese containers are to be permanently \nattached to the vehicle. \n319.9.2 CNG \ncontainers \nsupplying \ntransportation and cooking fuel. Where CNG \ncontainers and systems are used to supply fuel for \ncooking purposes in addition to being used for \ntransportation fuel, the installation shall be in \naccordance with NFPA 52.\n\n❖ This section is specific to vehicles that use \nCNG systems as both a fuel for cooking \nappliances and the vehicle itself. As stated, all \ninstallations are to conform to NFPA 52. \n319.9.3 Protection of system piping. CNG system \npiping, including valves and fittings, shall be \nadequately protected to prevent tampering, impact \ndamage and damage from vibration.\n\n❖ Similar to Section 319.8.4, this section requires \nthat CNG system piping, valves and fittings be \nprotected as stated. Valve assemblies must be \nprotected from physical impact. This section \nalso adds the specific requirement that system \npiping be protected from the vibration that \noccurs due to vehicle motion and road \nconditions. This is to ensure that the level of \nhazard in this use is not increased beyond what \nthe code allows for a stationary system \nlocation. \n319.9.4 Methane alarms. A listed methane gas \nalarm shall be installed within the vehicle in \naccordance with manufacturer’s instructions.\n\n❖ Specific to the use of CNG systems within \nmobile vehicles, a methane gas alarm is \nrequired to be installed close to the system and \nas specified by the manufacturer’s installation \ninstructions. \n319.10 Maintenance. Maintenance of systems on \nmobile food preparation vehicles shall be in \naccordance \nwith \nSections \n319.10.1 \nthrough \n319.10.3.\n\n❖ This section introduces the requirements for \nthe maintenance of the systems in food \npreparation vehicles. \n319.10.1 \nExhaust system. The exhaust \nsystem, including hood, grease-removal devices, \nfans, ducts and other appurtenances, shall be \ninspected and cleaned in accordance with Section \n604.4.\n\n❖ This section provides direct reference to \nSection 606.3 for exhaust system maintenance \nrequirements. \n319.10.2 \nFire protection systems and \ndevices. Fire protection systems and devices shall \nbe maintained in accordance with Section 901.6.\n\n❖ This section provides direct reference to \nSection 901.6 for fire protection system \nmaintenance requirements. \n319.10.3 \nFuel \ngas \nsystems. \nLP-gas \ncontainers installed on the vehicle and fuel-gas \npiping systems shall be inspected annually by an \napproved inspection agency to requalify LP-gas \ncylinders, to ensure that system components are free \nfrom damage, suitable for the intended service and \nnot subject to leaking. CNG containers shall be \ninspected every 3 years in a qualified service \nfacility. CNG containers shall not be used past their \nexpiration date as listed on the manufacturer’s \ncontainer label. Upon satisfactory inspection, the \napproved inspection agency shall affix a tag on the \nfuel gas system or within the vehicle indicating the \nname of the inspection agency and the date of \nsatisfactory inspection.\n\n❖ This section provides the inspection frequency \nrequirement for LP-gas containers and fuel-gas \npiping systems on food preparation vehicles. \nAs stated, the inspection of the LP-gas \nsystems is to be performed by an entity that is \nregistered with the US DOTn. CNG containers \nare to be inspected every 3 years by a qualified \nfacility and not used past the expiration date on \nthe \ncontainer. \nCompleted \nsatisfactory \ninspections are to be documented with a \ncontainer tag being mounted on the fuel gas \nsystem or inside the vehicle with the name and \ndate that it occurred. \nSECTION 320 ADDITIVE \nMANUFACTURING (3D PRINTING) \n320.1 General.\n\nAdditive \nmanufacturing \nequipment and operations shall comply with \nSection 320.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec320",
      "section_number": "320",
      "section_title": "ADDITIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 81,
      "page_end": 82,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 320",
        "Section 606.3",
        "Section 604.4",
        "Section 901.6",
        "Section 319.8.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec320_1_72d9c69e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This \nsection \nprovides \nbasic \nsafety \nrequirements for the use and operation of \nadditive manufacturing, also referred to as 3D \nprinting, \nin \nindustrial \nand \nnonindustrial \napplications. \n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n252\n\n320.1.1 Scope.  Additive manufacturing shall \ncomply with one of the following: \n1. 1. Nonindustrial additive manufacturing \nshall comply with Section 320.2. \n2. 2. Industrial additive manufacturing shall \ncomply with Section 320.3.\n\n❖ This section provides the scope of the \nrequirements for the two classifications of \nadditive manufacturing. Nonindustrial additive \nmanufacturing involves 3Dprinting operations \nthat do not create a hazardous (classified) \nlocation area outside the equipment and do not \nutilize an inert gas supply or a combustible dust \ncollection \nsystem. \nIndustrial \nadditive \nmanufacturing involves 3D-printing operations \nthat utilize combustible powders or metals, an \ninert gas supply and/or a combustible dust \ncollection system or that create a hazardous \n(classified) location area or zone outside the \nequipment. \n320.1.2 Installation, operation and maintenance.  \n3D printers and associated additive manufacturing \nequipment shall be installed, operated and \nmaintained in accordance with this code, the listing \nand the manufacturer’s instructions.\n\n❖ This section requires that all production \nequipment to be used in the additive operation \nbe \nspecifically \ninstalled, \noperated \nand \nmaintained such that it conforms to code \nrequirements \nin \naddition \nto \nthe \nlisting \nrequirements. The use of such equipment is to \nbe limited to the way that it is specifically written \nin the manufacturer’s instructions to ensure \nthat the use of the equipment does not create \nan additional or unexpected hazard beyond \nwhat has been anticipated. \n320.1.3 Production \nmaterials.\n\nOnly \nthe \nproduction materials listed for use with the \nequipment and included in the manufacturer’s \ninstructions shall be used.\n\n❖ All production materials used in the additive \noperation must be specifically listed for use in \nthe process. In addition, the use of such \nproduction materials is to be limited to those \nthat are specifically listed in the manufacturer’s \ninstructions. The use of different materials that \nare not specifically listed could create an \nadditional or unexpected hazard beyond what \nhas been determined in the equipment listing. \n320.2 Nonindustrial additive manufacturing. \nNonindustrial additive manufacturing equipment \nand operations shall comply with Sections 320.2.1 \nand 320.2.2. Additive manufacturing equipment \nand operations that do not comply with Section \n320.2 shall comply with Section 320.3.\n\n❖ This \nsection \nestablishes \nbasic \nsafety \nrequirements for self-contained equipment, \nwhich \nincludes \nprepackaged \nproduction \nmaterials, \nin \nnonindustrial \nadditive \nmanufacturing. \nIn \naddition, \nthis \nsection \nreferences Section 320.3 for industrial additive \nmanufacturing. \n320.2.1 Listing. 3D printers used in nonindustrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011, UL 60950-1 or UL \n62368-1. The listing shall also verify: \n1. The 3D printers are self-contained and utilize \nmaximum 30-liter prepackaged production \nmaterials. \n2. The operation of the 3D printers shall not \ncreate a hazardous (classified) electrical area \nor zone outside the unit. \n3. If any hazardous (classified) electrical area or \nzone exists inside the unit’s outer enclosure, \nthe area shall be protected by intrinsically \nsafe \nelectrical \nconstruction \nor \nother \nacceptable protection methods. \n4. The 3D printers shall not utilize inert gas or \nan external combustible dust collection \nsystem.\n\n❖ This section requires that four conditions must \nbe verified for all 3D printers used in \nnonindustrial additive manufacturing. The 3D \nprinters must also be listed and labeled in \naccordance with the UL standards stated. The \nproduct listing is relied on to verify that the \nequipment operates safely and does not create \na hazardous (classified) area outside the unit. \n320.2.2 Occupancies.  Nonindustrial additive \nmanufacturing shall be permitted in all occupancy \ngroups.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec320",
      "section_number": "320",
      "section_title": "ADDITIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 81,
      "page_end": 82,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 320.3",
        "Section 320.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec320_2_5990cab9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Entry-level 3D printers are commonly used in \nclassrooms, \noffices \nand \nbusinesses \nfor \nproducing \ncustomized \nproducts \nand \nprototypes. This type of nonindustrial additive \nmanufacturing \ntypically \noccurs \nin \nlow-\nproduction environments and does not create \nor use hazardous materials in or around the \nequipment. Based on the low hazard level, this \ntype of additive manufacturing is allowed in all \noccupancy groups without requiring a change \nin the primary occupancy classification. \n320.3 Industrial \nadditive \nmanufacturing. \nIndustrial additive. manufacturing equipment and \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec320",
      "section_number": "320",
      "section_title": "ADDITIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 81,
      "page_end": 82,
      "token_count": 131,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec5307_0_62b4d345",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n253\n\noperations shall comply with Sections 320.3.1 \nthrough 320.3.12.\n\n❖ This section addresses industrial additive \nmanufacturing operations, which include all \noperations that aren’t covered by Section \n320.2. These are typically industrial operations \nusing external powder feed supplies, dust \ncollection systems and/or inert gas supplies. \n320.3.1 Permits required.  Permits shall be \nobtained from the Fire official in accordance with \nSection 105.5 prior to engaging in industrial \nadditive manufacturing operations.\n\n❖ As with other operations that require specific \nreview and approval based on the hazards \npresent, an operational permit is required for all \nindustrial additive manufacturing operations. \n320.3.2 Listing.  3D printers used in industrial \nadditive manufacturing shall be listed and labeled \nin accordance with UL 2011 or approved for the \napplication based on a field evaluation conducted \nby an approved agency.\n\n❖ This section requires industrial 3D printers to \nbe listed and labeled but includes an option for \nnonlisted equipment to be approved based on \na field evaluation conducted by an agency that \nis acceptable to the Fire official. \n320.3.3 Combustible \ndusts \nand \nmetals. \nIndustrial additive. manufacturing operations that \nstore, use or produce combustible dust, combustible \nparticulate solids or combustible metals shall \ncomply with Chapter 22 and this section.\n\n❖ Industrial additive manufacturing operations \ninvolving combustible dusts and metals must \ncomply with the requirements of Chapter 22 in \naddition to the requirements of this section. \nSee the commentary to Chapter 22 for more \ninformation. \n320.3.4 Powder evaluation.  Printing powders \nused \nin \nindustrial \nadditive \nmanufacturing \noperations shall be tested for combustibility in \naccordance with NFPA 484 or NFPA 652 as \napplicable. A copy of test reports shall be provided \nto the Fire official upon request.\n\n❖ Industrial additive manufacturing operations \ninvolving printing powders must be tested in \naccordance with NFPA 484 for combustible \nmetals or NFPA 652 for combustible dust. As \nnoted, the results of these tests are required to \nbe provided to the Fire official. In addition, \nthese test results are necessary in order to \ndetermine if other subsections of Section 320.3 \nrequire compliance. \n320.3.5 Combustible \n(nonmetallic) \ndusts.  \nIndustrial additive manufacturing operations that \nstore, use or produce combustible (nonmetallic) \ndusts shall comply with NFPA 654.\n\n❖ This section requires compliance with NFPA \n654 for the prevention of fire and dust \nexplosions for industrial additive manufacturing \noperations involving combustible nonmetallic \nparticulate dust solids. \n320.3.6 Combustible metals.  Industrial additive \nmanufacturing operations that store or use \ncombustible metals shall comply with NFPA 484.\n\n❖ Industrial additive manufacturing operations \nspecifically involving combustible metals must \nbe protected from fires in accordance with \nNFPA 484. \n320.3.7 Ancillary \nequipment.\n\nAncillary \nequipment \nprovided \nfor \nrecycling, \nsieving, \nvacuuming or handling combustible powders shall \nbe designed and approved for such use.\n\n❖ Any other equipment used as described in the \nindustrial additive manufacturing operation \nmust be specifically designed and intended for \nthe way in which it is used in the process. In \naddition, the use of such equipment is to be \nreviewed and determined to be acceptable by \nthe Fire official. \n320.3.8 Hazardous materials.  Industrial additive \nmanufacturing operations that store or use \nhazardous materials exceeding the maximum \nallowable quantity limits shall comply with Chapter \n50.\n\n❖ Industrial additive manufacturing operations \nusing hazardous materials exceeding the \nmaximum allowable quantities must comply \nwith the requirements of Chapter 50 in addition \nto the requirements of this section. See \nChapter 50 and the commentary to Chapter 50 \nfor more information. \n320.3.9 Inert gas.  Additive manufacturing \nprocesses that utilize inert gases shall comply with \nChapter 53. Ventilation or gas detection shall be \nprovided in accordance with Section 5307.",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "for ventilation",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 83,
      "page_end": 83,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5307",
        "Section 320.3",
        "SBC 801",
        "Section 105.5",
        "Section 320.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec5307_1_fc796211",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Industrial additive manufacturing operations \nusing inert gases must comply with the \nrequirements of Chapter 53 in addition to the \nrequirements \nof \nthis \nsection. \nSee \nthe \ncommentary to Chapter 53 for inert gas \nrequirements and Section 5307 for ventilation \nor gas detection requirements. \n320.3.10 \nTechnical assistance.  Where \nrequired by the Fire official, a report evaluating the \nacceptability of technologies, processes, products, \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "for ventilation",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 83,
      "page_end": 83,
      "token_count": 97,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5307"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec321_0_c4260a8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n254\n\nfacilities, materials and uses associated with the \noperation shall be provided in accordance with \nSection 104.8.2 and approved.\n\n❖ See the commentary to Section 104.8.2 for \nfurther explanation of the technical assistance \nreport. \n320.3.11 \nPerformance-based \ndesign \nalternative.  Where approved by the Fire official, \nbuildings and facilities where industrial additive \nmanufacturing is performed shall be permitted to \ncomply with the performance-based design options \nin Section 5001.3 as an alternative to compliance \nwith the other requirements set forth in this section.\n\n❖ See the commentary to Section 5001.3 for \nmore information regarding the performance-\nbased design options allowed where approved \nby the Fire official. \n320.3.12 \nOccupancies.  Industrial additive \nmanufacturing shall be conducted only in the \noccupancy groups associated with manufacturing \noperation and permitted by the Chapter 50 \nmaximum allowable quantity tables. Where \napproved, the requirements in Section 320.3.6 shall \nbe permitted to provide the technical basis for \ndetermining compliance with Table 5003.1.1(1), \nNote q.\n\n❖ This section limits the industrial additive \nmanufacturing \noperation \nto \nthe \nsame \noccupancy group as the overall manufacturing \noperation \nof \nthe building \nand \nrequires \ncompliance with maximum allowable quantities \nprovided in Chapter 50. Note q of Table \n5003.1.1(1) draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreate a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, an analysis of the material’s \ncharacteristics and the type of engineering and \nadministrative controls that will be employed in \nthe process to quantitatively mitigate the risk of \na dust deflagration needs to demonstrate why \nsuch a classification is unwarranted. The basis \nfor this determination must be documented in a \ntechnical report and opinion in accordance with \nSection 104.8.2 (or SBC 201 Section 414.1.3). \nSee also the commentary to the definition of \n“Combustible dust” in Chapter 2 and the \ncommentary to Chapter 22, which specifically \ndeals with dust. \nSECTION 321 ARTIFICIAL \nCOMBUSTIBLE VEGETATION \n321.1 Artificial combustible vegetation on \nroofs and near buildings.  Artificial combustible \nvegetation exceeding 1800 mm in height and \npermanently installed outdoors within 1500 mm of \na building or on the roof of a building shall comply \nwith Section 807.4.1. The placement of artificial \ncombustible vegetation shall also comply with \nSections 806.3 and 807.4.2. \nException: Artificial decorative vegetation located \nmore than 9 m from the exterior wall of a building.\n\n❖ This section references Chapter 8 for artificial \ncombustible vegetation installations in close \nproximity to buildings or on the roofs of \nbuildings, regardless of whether a building is \noccupied since the intent is structure protection \nand not occupant protection. The requirement \ndoes not apply to artificial vegetation that is \nless than 1800 mm in height. This is intended \nto be a reasonable height since it is \nrepresentative \nof \nmost \ncommon \ninterior \napplications. The use of the terms “permanent” \nand “installed” inform the code user that \ntransient items are not regulated by this \nsection.\n\nThe minimum fire separation distance is \nrequired since exterior applications do not have \nthe benefit of fire sprinkler protection. In \naddition, the section does not differentiate \nbetween types of construction or exterior \nfinishes. The 1.5 m distance is based on the \nrequired distance in SBC 201 Table 705.8.\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n255\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec321",
      "section_number": "321",
      "section_title": "ARTIFICIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 92,
      "token_count": 898,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Table 5003.1.1",
        "Section 807.4.1",
        "Section 320.3.6",
        "SBC 201",
        "SBC 801",
        "Section 414.1.3",
        "Section 5001.3",
        "Table 705.8",
        "Section 321"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec321_1_17e858e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. FACE-99-F47, Six Career Fire Fighters Killed in Cold-storage and Warehouse Building Fire— \nMassachusetts. Washington, DC: National Institute for Occupational Safety and Health, September 2000. \n3. NFPA 550-12, Fire Safety Concepts Tree. Quincy, MA: National Fire Protection Association, 2012. \n4. Property Loss Prevention Data Sheet 1-35, Green Roof Systems. Johnston, RI: FM Global, 2011.\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n256\n\nTABLES AND FIGURES OF CHAPTER 3 \nTABLE 315.7.6(1) \nSEPARATION DISTANCE BETWEEN WOOD PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nWOOD PALLET SEPARATION DISTANCE (meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry \nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n0.6 \n1.5 \n6 \nMasonry \nFire-rated glazing\n3\n1.5\n6\nMasonry \nPlain glass with open sprinklers\n3\n1.5\n6\nNoncombustible\nNone\n3\n1.5\n6\nWood with open \nsprinklers\n— \n3 \n1.5 \n6 \nWood \nNone\n4.5\n9 \n27\nAny \nPlain glass\n4.5\n9\n27\n\nTABLE 315.7.6(2) \nSEPARATION DISTANCE BETWEEN PLASTIC PALLET STACKS AND BUILDINGS \nWALL \nCONSTRUCTION \nOPENING TYPE \nPLASTIC PALLET SEPARATION DISTANCE \n(meters) \n≤ 50 Pallets \n51 to 200 Pallets \n> 200 Pallets \nMasonry\nNone\n0.6\n0.6\n0.6\nMasonry \nFire-rated glazing withopen \nsprinklers\n3 \n6 \n15 \nMasonry\nFire-rated glazing\n4.5\n12\n30\nMasonry\nPlain glass with open sprinklers\n4.5\n12\n30\nNoncombustible \nNone\n4.5\n12\n30\nWood with open sprinklers\n—\n4.5\n12\n30\nWood\nNone\n9\n24\n45\nAny\nPlain glass\n9\n24\n45\n\nTABLE 315.7.6(3) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (WOOD PALLETS)\n\nWOOD PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n2.25\n4.5\n13.5\nOther on-site storage\n2.25\n4.5\n13.5\n\nTABLE 315.7.6(4) \nSEPARATION FROM OTHER PALLET PILES AND ON-SITE STORAGE (PLASTIC PALLETS)\n\nPLASTIC PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets\n51 to 200 Pallets\n> 200 Pallets\nBetween pallet piles\n4.5\n12\n23\nOther on-site storage\n4.5\n12\n23\n\n-\n\n[Table table_p86_1]\nHeaders: WALL\nCONSTRUCTION | OPENING TYPE | WOOD PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets | 51 to 200 Pallets | > 200 Pallets\nMasonry | None | 0.6 | 0.6 | 0.6\nMasonry | Fire-rated glazing withopen\nsprinklers | 0.6 | 1.5 | 6\nMasonry | Fire-rated glazing | 3 | 1.5 | 6\nMasonry | Plain glass with open sprinklers | 3 | 1.5 | 6\n... and 4 more rows",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec321",
      "section_number": "321",
      "section_title": "ARTIFICIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 92,
      "token_count": 920,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 315.7.6",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec321_2_c56ba180",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "[Table table_p86_2]\nHeaders: WALL\nCONSTRUCTION | OPENING TYPE | PLASTIC PALLET SEPARATION DISTANCE\n(meters)\n≤ 50 Pallets | 51 to 200 Pallets | > 200 Pallets\nMasonry | None | 0.6 | 0.6 | 0.6\nMasonry | Fire-rated glazing withopen\nsprinklers | 3 | 6 | 15\nMasonry | Fire-rated glazing | 4.5 | 12 | 30\nMasonry | Plain glass with open sprinklers | 4.5 | 12 | 30\n... and 4 more rows\n\n[Table table_p86_3]\nHeaders: WOOD PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets | 51 to 200 Pallets | > 200 Pallets\nBetween pallet piles | 2.25 | 4.5 | 13.5\nOther on-site storage | 2.25 | 4.5 | 13.5\n\n[Table table_p86_4]\nHeaders: PLASTIC PALLET SEPARATION DISTANCE (meters)\n≤ 50 Pallets | 51 to 200 Pallets | > 200 Pallets\nBetween pallet piles | 4.5 | 12 | 23\nOther on-site storage | 4.5 | 12 | 23\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n257\n\nCommentary FIGURE 3 \nTHE FIRE SAFETY CONCEPTS TREE\n\nCommentary FIGURE 309.2 \nBATTERY CHARGERS FOR POWERED INDUSTRIAL TRUCKS\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n258\n\nCommentary FIGURE 310.3 \nNO SMOKING SIGN\n\nFIGURE 312.2(1) \nPUMP ISLAND PROTECTION\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n259\n\nCommentary FIGURE 312.2(2) \nGUARD POST INSTALLATION IN PUBLIC REPAIR GARAGE\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n260\n\nCommentary FIGURE 312.3 \nONE METHOD OF EQUIPMENT PROTECTION\n\nCommentary FIGURE 314.4 \nINDOOR CAR DISPLAY\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n261\n\nCommentary FIGURE 315.6 \nABANDONED DATA CABLE IN A PLENUM\n\nCommentary FIGURE 316.2.1 \nSHAFTWAY SIGNAGE\n\n-\n\nCHAPTER 3—GENERAL REQUIREMENTS\n\nSBC 801-CC-2024 \n262\n\nThis page left intentionally blank \n-",
      "content_type": "mixed",
      "chapter_id": "ch3",
      "chapter_number": "3",
      "chapter_title": "GENERAL REQUIREMENTS",
      "section_id": "sec321",
      "section_number": "321",
      "section_title": "ARTIFICIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 92,
      "token_count": 588,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_0_bc3d6314",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n263\n\n—EMERGENCY PLANNING AND PREPAREDNESS\n\n❖ General Comments\n\nThis chapter is an expansion of the provisions \nfound in the legacy fire codes used to develop \nthe code. The overall approach has been to \nplace all similar requirements into general \nsections. Unique occupancy and use-specific \nrequirements are provided in Section 403.\n\nThis chapter first provides general scope and \nrequirements for reporting emergencies and \npreventing interference with fire department \nactivities in Section 401.\n\nSection 403provides detailed requirements \nbased on occupancy. These requirements \ninclude seating plans for Group A occupancies. \nThis section also establishes requirements for \ngeneral public safety regarding fire watch \npersonnel, crowd managers and planning \nrequirements for public assemblages.\n\nSection 404provides detailed requirements for \nfire safety plans, fire evacuation plans and \nlockdowns.\n\nThe frequency and required documentation \nrelated to evacuation drills are addressed in \nSection 405. The minimum criteria for the \ntraining of occupants for emergency situations \nare found in Section 406. Section 407 \nprovides \nrequirements \nthat \napply \nto \noccupancies that contain hazardous materials. \nSome of the key elements are Hazardous \nMaterials Inventory Statements (HMIS) and \nHazardous \nMaterials \nManagement \nPlans \n(HMMP).\n\n❖ Purpose\n\nMore so than other fire-related requirements, \nthis chapter focuses on the actions of \noccupants during fires and other emergencies. \nThese requirements are based on higher levels \nof care necessary related to the concentration \nof people, physical and mental capabilities of \nthe occupants, lack of familiarity with a building, \nor the complexity and size of the building. \nThese requirements are intended to improve \nthe effectiveness of other measures required \nby this code and SBC 201.\n\nBasically, this chapter addresses human \ncontributions to life safety in buildings when a \nfire \nor \nother \nemergency \noccurs. \nThe \nrequirements for continuous training and \nscheduled evacuation drills can be as \nimportant as the required periodic inspections \nand maintenance of built-in fire protection \nfeatures. The level of preparation by the \noccupants also improves the emergency \nresponders’ abilities during an emergency.\n\nSBC 201 focuses on built-in fire protection \nfeatures, such as automatic sprinkler systems, \nfire-resistance rated construction and properly \ndesigned egress systems. The human element \nis only indirectly addressed in SBC 201, \nwhereas this chapter fully addresses the \nhuman element. Traditionally, fire codes \naddress the human element more directly in \ntheir role in the long-term maintenance of \nbuildings and systems.\n\nChapters 3 and 6 through 10 of the code and \nChapters 7 through 10 of SBC 201 set forth \nprovisions for how and when buildings are to \nbe properly equipped and maintained to \nprevent damage and loss of life in the event of \na fire. These requirements are based on two \ncomplementary \nfire \nsafety \nstrategies: \nmanaging \nthe \nfire \nand \nmanaging \nthe \noccupants. These strategies are discussed in \nmore detail in the commentary to Chapter 1.\n\n❖ Managing Fire\n\nA fire can be either prevented or managed. \nThis chapter of the code focuses on training \nand preparedness while also emphasizing \nprevention. In some cases, moving occupants \nto minimize their exposure to a hazard is \ndifficult or impractical. In these situations, \ncontrolling or eliminating the hazard is \npreferable, \nespecially \nwhile \nit \nis \nstill \nmanageable. In fact, this is the concept \nunderlying all fire-suppression requirements. \nSuccessful fire control depends on building \noccupants recognizing the fire threat, deciding \nto respond, choosing how to respond and, in \nthe case of choosing fire control, identifying, \nlocating and using the correct method. All of \nthese functions must promptly take place in \nthat order. Failure to perform promptly may \npreclude \nalternative strategies; therefore, \nlocation and identification of fire extinguishers \nand occupant standpipe hose lines are \nprovided \nso \nthat \nincipient \nfire-fighting \nequipment is readily accessible to occupants. \nThese appliances, however, are often difficult \nto operate, and regardless of experience, \nfighting fire is a difficult and dangerous task. \nThis chapter prescribes training requirements \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n264\n\nthat, if met, will better prepare occupants to \nrespond to incipient fires.\n\n❖ Managing Occupants",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 973,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 404",
        "Section 406",
        "Section 407",
        "SBC 201",
        "Section 403",
        "SBC 801",
        "Section 405",
        "Section 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_1_118da719",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The management of occupants is primarily \nmoving them away from the hazard. Verifying \nthat enough exits have ample capacity, are \nimmediately accessible, adequately arranged, \nappropriately identified and suitably protected \nare only the first steps toward achieving \nfunctional life safety. Occupants must know not \nonly where exits are, but also when and how to \nuse them. For instance, studies have shown \nthat people have a “learned irrelevance” to \nemergency exits. Learned irrelevance is a \npsychological phenomenon that occurs when a \nperson is exposed to a stimulus but usually \ndoes not need to respond to it. Because of this \nphenomenon, most occupants are likely to exit \nthe way they have entered, whether it is the \ncorrect way or not; therefore, beyond designing \nthe building with an adequate number of exits, \na method of encouraging the use of the best \nexits must be developed. Identifying dangerous \nconditions, deciding how to act and responding \nappropriately and promptly are essential. \nVarious factors and situations can make \nevacuation not only difficult but potentially \nimpractical. All of these factors involve the \ninteraction between the building, its systems \nand features, occupants and the fire. The code \nconcentrates on the last two factors while SBC \n201 regulates the first two factors. Planning for \nlife safety requires a response to these factors \nby defining the life safety strategies that must \nbe implemented, as well as the means to \nachieve them. Life safety factors, such as \nbuildings, fire and people, are important in \nmanaging exposed occupants.\n\nThis chapter concentrates on planning and \npracticing the desired actions of building \noccupants when a fire occurs. The remainder \nof the code focuses on the behaviors and \nprocedures that must be practiced or observed \nto prevent or control a fire. The best way to \ncreate a safe building environment is through \nfire prevention. No system can ensure \ncomplete protection of building occupants.\n\nFires \nare \nnot \nthe \nonly \nemergencies \nnecessitating the implementation of life safety \nstrategies; therefore, this chapter describes \nrequirements for preparing and implementing \nlife safety plans and programs in occupancies \nwith special life safety problems. These include \noccupancies in which the number of occupants \nor the arrangement or complexity of the \nbuilding may make evacuation or removal from \nhazardous conditions difficult or impractical.\n\nA reality of the 21st century in the wake of \nterrorist attacks and school and business \nshootings is a need to establish so-called \n“lockdown” procedures in order to protect and \ndefend building occupants. While the code \ndoes not mandate the implementation of \nlockdown plans and procedures, it does \nprovide some minimum standards such plans \nmust meet when they are prepared.\n\nNot all occupants of each building are equally \ncapable of performing tasks essential to their \nsafety. A growing awareness, not only of \npeople with physical disabilities, but also of \nwhat constitutes a disability, has focused life \nsafety on everyone. This has created a new \ncategory of occupancies—board and care \nhomes (institutional, residential care; I-1)—\nwhile the number of beds provided in nursing \nhomes and hospitals continues to grow. \nSimilarly, \ntechnological \nadvances \nhave \npromoted the creation of larger and more \ncomplex buildings, including high rises, open \nmalls, domed stadiums, mixed-use complexes \nand convention centers. All of these situations \ncreate special life safety problems that physical \nfeatures alone cannot remedy. Additionally, \nthese situations require that not only adequate \nphysical accommodations be provided but also \nbuilding occupants be trained to respond to \nemergencies in these facilities.\n\n❖ Life Safety\n\nLife safety strategies involve the development \nof an explicit statement of a desired life safety \noutcome. This statement, once designed to the \ncapabilities of the building occupants and the \nphysical arrangement of the exits, becomes a \nlife safety strategy. Such approaches stress \ndefining a specific strategy or strategies for \nprotecting occupants. Protection may include \nmoving them (assisting), causing them to move \n(directing), defending them in place or a \ncombination of these measures. An effective \nstrategy must consider the number and \ncapabilities of building occupants; the type, \nlocation and arrangement of building exits; the \nfire; its effects on the people and building; and \nthe number, training and capability of staff to \ndirect or perform fire evacuation or incipient \nfire-fighting duties. Each strategy, combined \nwith effective planning and practice, becomes \nthe means for achieving the desired life safety \noutcome.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 964,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_2_36f18d63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The life safety strategies for a health care \nfacility, a high-rise office building and a \nmultiplex theater could vary considerably \nbased on the specific characteristics of the use. \nFirst, while the number of occupants will be \nsignificant in each case, the actual number \noccupying the building may be varied. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n265\n\nSimilarly, the occupant density and location of \npeople in the building will vary, as well as the \nphysical arrangement of the building, which in \nthe first example that follows may be assumed \nas primarily horizontal and, in the second, as \nprincipally \nvertical. \nThe \nmost \nprofound \ndifference will be the capabilities of the \noccupants. In high rises and theaters, building \noccupants will be expected to perform life \nsafety behaviors themselves, while care \nrecipients in a health care facility may require \nsubstantial assistance or need to defend in \nplace. High-rise and theater occupants will \ndiffer from each other in their levels of \nfamiliarity with the building design. Further, in a \ntheater, lighting conditions may interfere with \nthe occupants’ ability to discern the path of \negress travel.\n\nIn the first two examples, health care and high \nrise, removing all occupants from the building \nin the event of fire is impractical. In a high-rise \nbuilding, occupants located above a fire are in \ngreater danger than occupants located below \nthe fire, since combustion products naturally \nrise. In a health care occupancy, the risk to \nmost occupants is compounded by their \nweakened or disabled condition prior to the fire. \nIn both of these examples, a life safety strategy \nshould first address the needs of those at \ngreatest risk by removing them from harm. \nSecondly, the life safety strategy should stress \nseparating endangered occupants and their \nimmediate neighbors from danger until the \nhazard can be controlled or confined. As seen \nin each example, life safety strategies should \nalso incorporate both partial relocation and \ndefend-in-place concepts. In the health care \nfacility, however, care recipients will be moved \nhorizontally to achieve this objective, while in \nhigh-rise buildings, occupants will be expected \nto move downward or upward to separate \nthemselves from danger. In the case of a \nmultiplex theater, occupants will usually be \ndirected to the nearest exit; however, its \nlocation may not be known to all or some of \nthem. \nFurther, \nbecause \nemployees \nin \nassembly occupancies must be trained in the \nproper use of portable fire extinguishers, the \nlife safety strategy should include instruction in \nusing these appliances to minimize occupant \nexposure to fire effects. The resulting life safety \nstrategies for these occupancies may resemble \nthe following:\n\nExample 1 – Health Care Facility: Upon notice \nof fire, direct or assist evacuation and relocate \noccupants from the area of fire origin to an \nadjacent \nsmoke \ncompartment \nthrough \nhorizontal exits. Remove the most critically ill \ncare recipients and those with special needs to \nan area providing the most appropriate level of \ncare.\n\nExample 2 – High-rise Building: Direct \noccupants in the area or floor of fire origin to \nthe nearest exits. Occupants on the fire floor, \nthe floor above and the floor below will relocate \nsequentially up or down at least two floors. \nOccupants located two floors above and two \nfloors below the fire floor will be sequentially \nrelocated following movement of fire floor \noccupants.\n\nExample 3 – Multiplex Theater: Announce exit \nlocations and evacuation instructions prior to \neach movie. Over voice/alarm systems, direct \noccupants to nearest exit. Employees in the \nimmediate vicinity of an incipient fire may \nattempt to control or extinguish it using a \nportable fire extinguisher after activating the \nfire alarm system.\n\nOnce the appropriate strategy has been \ndefined, a plan can be expanded with little \nadditional effort to form the backbone of a \ncomprehensive life safety protocol.\n\nThe following statements provide additional \ninstructions for the aforementioned examples:\n\nExample 1—Health Care Facility: Monitor or \nreinforce fire barriers and smoke barriers so \nthat they provide adequate defense against fire \nuntil it is controlled and extinguished. Staff will \nreport progress of the fire and relocation \noperation to the Private Branch Exchange \n(PBX) operator through the nurse call station in \nadjacent smoke compartments.\n\nExample 2—High-rise Building: Building fire \nmanager will meet fire department personnel at \nthe fire command center located off the main \nlobby.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 976,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_3_64587967",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Example 3 – Multiplex Theater: Projectionist \nwill stop films so that the alarm and evacuation \ninstructions are heard and followed. Upon \nactivation of the alarm, instructions are heard \nand followed while the on-duty manager \ntelephones the fire department to confirm that \nthe fire was reported. Ushers will follow \noccupants out of each auditorium as conditions \npermit, closing exit doors and preventing \nreentry. Upon completing assigned duties, all \nstaff will report to the manager located in front \nof the lobby entrance.\n\nThese expanded statements certainly do not \nconstitute a fully developed plan; however, with \nthese elements of the life safety plan defined, \ndetails can be added to a plan that addresses \neverything \nfrom \npre-incident \npreparation \nthrough \npost-incident \nfollow-up. \nA \nwell-\ndeveloped plan should include all or most of the \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n293\n\ntime, whereas a school will evacuate all \noccupants at once. This section requires that \nthe training occurs. \n406.3.3 Fire safety training. Employees assigned \nfire-fighting duties shall be trained to know the \nlocations and proper use of portable fire \nextinguishers \nor \nother \nmanual \nfire-fighting \nequipment and the protective clothing or equipment \nrequired for its safe and proper use.\n\n❖ Any time employees are to take specific action \nduring a fire event, proper training is required. \nThis section holds the building owner or \noperator responsible for making sure the \ntraining occurs. \n406.3.4 Emergency lockdown training. Where a \nfacility has a lockdown plan, employees shall be \ntrained on their assigned duties and procedures in \nthe event of an emergency lockdown.\n\n❖ If a facility has created a lockdown plan, the \nstaff needs to be versed in the plan’s contents. \nTraining should be scheduled so that all staff \nmembers on all shifts or occupants, as \napplicable, have an opportunity to participate. \nPractice makes perfect, and when it comes to \neffective lockdowns, there is no substitute for \ntraining at regular intervals so that all staff and \noccupants are familiar with the plan’s details \nand \ntheir \nparticular \nresponsibilities \nin \nimplementing it. Drills should be scheduled to \ntest the plan by varying conditions, forcing \noccupants to adapt and respond instinctively to \nemergencies without panicking and allowing \nthe staff to identify weaknesses in the \npreparations.\n\nMany conditions can conspire to affect \nlockdown success and drills should incorporate \nsome allowance for unanticipated conditions \nas may be appropriate for the occupancy. \nDiscovering deficiencies in the plan should be \nencouraged, and every opportunity should be \ntaken to improve the plans (see also \ncommentary, Section 404.2.3.2). \nSECTION 407 HAZARD \nCOMMUNICATION \n407.1 General.  The provisions of Sections \n407.2through 407.7shall be applicable where \nhazardous materials subject to permits under \nSection 5001.5 are located on the premises or where \nrequired by the Fire official.\n\n❖ This section is specific to buildings and facilities \nthat contain hazardous materials over the \npermitted amounts listed in Section 105.5. \nKnowledge \nrelated \nto \nwhich \nhazardous \nmaterials are on site is critical for several \nreasons. \nFirst, \nit \nassists \nemergency \nresponders in knowing what to expect when \nresponding to a scene. Second, it provides \nemergency responders with an idea of \nincidents that may occur at a building or facility. \nLastly, it provides a better understanding to the \noccupants of the potential hazards present and \nhow to avoid emergencies.\n\nFacilities that store, use or handle hazardous \nmaterials on a large scale generally depend \nheavily on the actions of the employees to \nprevent or minimize hazardous materials \nincidents. Therefore, the occupants play a \nstrong role in the overall protection of the \nbuilding. These types of requirements would, in \nthe past, have been found only within the \nhazardous materials section of the code. \nThese provisions have also been located within \nthis chapter because of the nature of the \ninformation. These requirements are aimed at \npreparing \nboth the \noccupants and \nthe \nemergency responders. Hazardous materials \npresent a wide range of problems because of \nthe significant variation of properties and \nreactions; therefore, a reference to these \nrequirements has been included in Chapter 4. \nThese specific provisions are found in Section \n5001.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 973,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5001.5",
        "Section 407",
        "Section 5001",
        "SBC 801",
        "Section 105.5",
        "Section 404.2.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_4_0435a23c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section states that when subject to permit \nrequirements, hazardous materials must also \nbe addressed. This section has requirements \nfor the submittal of Safety Data Sheets (SDS), \nwhich were formerly called Material Safety \nData Sheets (MSDS); the labeling or marking \nof hazardous materials through placarding and \nrelated identification; training; the compilation, \nwhere required, of both HMIS and HMMP; and \nfinally, the submittal of a closure plan where a \nfacility is being shut down. \n407.2 Safety Data Sheets. Safety Data Sheets \n(SDS) for all hazardous materials shall be either \nreadily available on the premises as a paper copy, \nor where approved, shall be permitted to be readily \nretrievable by electronic access.\n\n❖ SDS \nprovide \ncritical \ninformation \nabout \nindividual chemicals and their related hazards. \nThis section requires that these data sheets be \nreadily available on the premises or, where \nequivalent access can be achieved, as \napproved by the Fire official, they may be \nretrievable by electronic means. This allows \navailability for review by both employees and \nemergency \nresponders. \nAn \nappropriate \nlocation may be the security room at a facility \nor perhaps the main office. These sheets can \npotentially play a role in the response to an \nemergency. For example, if a chemical is noted \non the SDS as being water reactive, depending \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n294\n\non the level of water reactivity, applying water \nto that spill may not be an appropriate \nresponse. \n407.3 Identification. Individual containers of \nhazardous materials, cartons or packages shall be \nmarked or labeled in accordance with applicable \ngovernment regulations. Buildings, rooms and \nspaces containing hazardous materials shall be \nidentified by hazard warning signs in accordance \nwith Section 5003.5.\n\n❖ This section requires two activities related to the \nidentification of hazardous materials. First, \nchemicals \nmust \nbe \nspecifically \nlabeled. \nSecond, rooms or areas where the materials \nare located must be specifically labeled. In this \ncase, the code essentially requires placarding \nas defined in Section 5003.5, which references \nNFPA 704. \n407.4 Training. Persons responsible for the \noperation of areas in which hazardous materials are \nstored, dispensed, handled or used shall be familiar \nwith the chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of a fire, leak or spill. Responsible persons \nshall be designated and trained to be liaison \npersonnel for the fire department . These persons \nshall aid the fire department  in preplanning \nemergency responses and identification of where \nhazardous materials are located, and shall have \naccess to Material Safety Data Sheets and be \nknowledgeable in the site emergency response \nprocedures.\n\n❖ This section requires training specific to the \nhazards of the materials located and used at a \nparticular building or facility. As noted, the \nactions taken will vary based on the hazards \nassociated with the materials. Additionally, this \nsection requires a specific group of persons to \nbe designated as points of contact for the fire \ndepartment . Having specific points of contact \nis critical because it eases planning and \nresponse procedures. These contacts also \nprovide the fire department  with specific \npersons who are more familiar with the hazards \nof the building or facility. The fire department  is \ncharged with responding to many different \nbusinesses within a community. Having \nspecified contacts at facilities containing \nhazardous materials helps them prepare and \nrespond. \n407.5 Hazardous \nMaterials \nInventory \nStatement. Where required by the Fire official, \neach application for a permit shall include a \nHazardous Materials Inventory Statement (HMIS) \nin accordance with Section 5001.5.2.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 823,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5001.5.2",
        "SBC 801",
        "Section 5003.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_5_27f572af",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ An HMIS is further described in Chapter 50 but \nis essentially a document listing all the \nhazardous materials found on site. This \ndocumentation includes information such as \nthe type and amount of specific hazards \nassociated with the material and how it is used. \nAll of this information can be very important for \nemergency planning and preparedness. An \nHMIS is necessary only if the Fire official \nspecifically requires one. See Appendix H for \nfurther information on HMIS and HMMP \npreparation. \n407.6 Hazardous Materials Management Plan. \nWhere required by the Fire official, each \napplication for a permit shall include a Hazardous \nMaterials \nManagement \nPlan \n(HMMP) \nin \naccordance with Section 5001.5.1. The Fire official \nis authorized to accept a similar plan required by \nother regulations.\n\n❖ As with the HMIS, an HMMP is necessary only \nwhere the Fire official specifically requires one. \nThis document is somewhat different from the \nHMIS in that it is geared to the layout of the \nbuilding and the location and use of the \nhazardous materials. This document provides \na better understanding of how the facility \noperates. This information in turn provides \nmore detailed information to the emergency \nresponders. This plan will also include such \ninformation as the location of aisles; the type \nand \nlocation \nof \nemergency \nequipment \navailable; and location of specific shutoff \nvalves and other operating equipment. The \ndetailed requirements for HMMP are located in \nChapter 50. See Appendix H for further \ninformation on HMIS and HMMP preparation. \n407.7 Facility closure plans. The permit holder \nor applicant shall submit to the Fire official a \nfacility closure plan in accordance with Section \n5001.6.3 to terminate storage, dispensing, handling \nor use of hazardous materials.\n\n❖ It is important for emergency responders to be \nmade aware of the closure of a plant that uses \nor stores hazardous materials. First, closure \nmeans a readjustment in their planning. \nSecond, the extent of the closure must be \ncommunicated \nso \nthat \nthe \nemergency \nresponders are made aware of hazards that \nmay still be present. Any hazards that are still \npresent may potentially be more dangerous \nsince the facility is now unattended; therefore, \nthe building owner must develop a plan that is \nacceptable to the Fire official. In some cases, a \nfacility will be only temporarily closed, which \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n295\n\nwould mean maintaining a permit and \ncontinuing inspections. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n296\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n1. Evacuation Planning Guide for Stadiums. Washington, DC: U.S. Department of Homeland Security, \n2008. \n2. SFPE Engineering Guide: Fire Safety for Very Tall Buildings (ICC and SFPE 2013) \n3. Egress Design Solutions (Tubbs and Meacham 2005).\n\n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n297\n\nTABLES AND FIGURES OF CHAPTER 4\n\nTABLE 405.3 \nFIRE AND EVACUATION DRILL FREQUENCY AND PARTICIPATION",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 747,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5001.5.1",
        "Table 405.3",
        "SBC 801",
        "Section 5001.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec407_6_7c9ed1d2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "GROUP OR OCCUPANCY \nFREQUENCY \nPARTICIPATION \nGroup A \nQuarterly \nEmployees \nGroup Bb \nAnnually \nAll occupants \nGroup Bb, c (Ambulatory care facilities) \nAnnually \nEmployees \nGroup Bb (Clinic, outpatient) \nAnnually \nEmployees \nGroup E \nMonthlya \nAll occupants \nGroup F \nAnnually \nEmployees \nGroup I-1 \nSemiannually on each shift \nAll occupants \nGroup I-2 \nQuarterly on each shifta \nEmployees \nGroup I-3 \nQuarterly on each shifta \nEmployees \nGroup I-4 \nMonthly on each shifta \nAll occupants \nGroup R-1 \nQuarterly on each shift \nEmployees \nGroup R-2d \nFour annually \nAll occupants \nGroup R-4 \nSemiannually on each shifta \nAll occupants \na. In severe climates, the Fire official shall have the authority to modify the emergency evacuation drill frequency. \nb. Emergency evacuation drills are required in Group B buildings having an occupant load of 500 or more persons or more \nthan 100 persons above or below the lowest level of exit discharge. \nc. Emergency evacuation drills are required in ambulatory care facilities in accordance with Section 403.3.1. \nd. Emergency evacuation drills in Group R-2 college and university buildings shall be in accordance with Section 403.9.2.1. \nOther Group R-2 occupancies shall be in accordance with Section 403.9.2.2.\n\nCommentary FIGURE 403.7.3.6 \nTACTILE CODING OF INSTITUTIONAL KEYS\n\n-\n\n[Table table_p127_1]\nHeaders: GROUP OR OCCUPANCY | FREQUENCY | PARTICIPATION\nGroup A | Quarterly | Employees\nb\nGroup B | Annually | All occupants\nb, c\nGroup B (Ambulatory care facilities) | Annually | Employees\nb\nGroup B (Clinic, outpatient) | Annually | Employees\nGroup E | a\nMonthly | All occupants\n... and 8 more rows\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n298\n\nThis page left intentionally blank \n-\n\nPart III—Building and Equipment Design Features\n\nSBC 801-CC-2024 \n299\n\nPart III—Building and Equipment Design Features \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec407",
      "section_number": "407",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 93,
      "page_end": 129,
      "token_count": 501,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 403.9.2.1",
        "SBC 801",
        "Section 403.3.1",
        "Section 403.9.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec401_0_44759243",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS \n \n  \nSBC 801-CC-2024 \n266 \n \nfollowing elements: \n• Assignment of roles and responsibilities \n• Description \nof \nfire \nprotection \nsystems, \nincluding operating instructions, if appropriate \n• Building floor plans and sections \n• Seating diagrams and occupant load \n• Number, location and path of travel to exits; \n• Emergency notification lists and procedures; \n• Post-incident follow-up procedures, including \nsalvage and insurance information \n• Plan revision and evaluation procedures.\n\n❖ Once a plan is developed, reviewed and \napproved, it must be distributed, practiced and \nperiodically revised. \nSECTION 401 GENERAL \n401.1 Scope. \nReporting \nof \nemergencies, \ncoordination with emergency response forces, \nemergency plans and procedures for managing or \nresponding to emergencies shall comply with the \nprovisions of this section. \nException: Firms that have approved on-premises \nfire-fighting \norganizations \nand that \nare \nin \ncompliance with approved procedures for fire \nreporting.\n\n❖ This section describes the overall scope of \nChapter 4, which notes that all procedures \nrelating to reporting and managing fire and \nother emergencies be in accordance with this \nchapter. There is one exception recognizing \norganizations, such as large industrial sites, \nthat have on-site fire brigades. The fire \nbrigades \nand \nthe \nassociated \nreporting \nprocedures must be approved by the Fire \nofficial. \n401.2 Approval. Where required by this code, \nfire safety plans, emergency procedures and \nemployee training programs shall be approved by \nthe Fire official.\n\n❖ To verify that emergency procedures, training \nand fire safety plans have taken all essential \nfactors into account, the plans and procedures \nmust be approved by the Fire official. \n401.3 Emergency \nresponder \nnotification. \nNotification of emergency responders shall be in \naccordance with Sections 401.3.1through 401.3.3.\n\n❖ This section simply states that the notification \nof emergency forces must comply with Section \n401.3 and all of its subsections. \n401.3.1 Fire events. In the event an unwanted fire \noccurs on a property, the owner or occupant shall \nimmediately report such condition to the fire \ndepartment.\n\n❖ This section requires prompt notification of the \nfire department in the event of a fire \nemergency. Employees or other occupants are \nprohibited from delaying in any way the \nnotification of the fire department. \n401.3.2 Alarm activations. Upon activation of a \nfire alarm signal, employees or staff shall \nimmediately notify the fire department.\n\n❖ This section specifically requires immediate \nnotification of the fire department or other \nemergency response groups when an alarm \nsignal is activated in order to bring emergency \nforces in the shortest amount of time. \n401.3.3 Delayed notification. A person shall not, \nby verbal or written directive, require any delay in \nthe reporting of a fire to the fire department.\n\n❖ Emergency plans and procedures must not \ninclude a requirement that employees report an \nalarm to a supervisor or similar person before \ncalling the fire department. There can be no \nsubstitute \nfor \nimmediate \nnotification \nof \nemergency forces because a quick response is \nthe key to efficient and effective rescue and fire \nfighting. \n401.4 Required plan implementation. In the \nevent an unwanted fire is detected in a building or a \nfire alarm activates, the emergency plan shall be \nimplemented.\n\n❖ Sections 401.3.1 through 401.3.3 mandate the \nprompt notification of emergency responders \nwhenever a fire alarm is activated or an actual \nfire or suspected fire occurs. Since the \nemergency plan is designed to safely and \neffectively deal with those circumstances and \nsafeguard \nthe \noccupants, \nit \nmust \nbe \nimplemented simultaneously with emergency \nresponder notification as required by this \nsection. \n401.5 Making false report. A person shall not \ngive, signal or transmit a false alarm.\n\n❖ Chapter 2 of the code defines a false alarm \nas an intentional activation of an alarm or \nnotification of a fire or other emergency \nwhen no emergency exists. This would not \ninclude a malfunctioning alarm system. \nFalse alarms have the potential for causing \nconfusion or panic among occupants of the \naffected premises, a situation that could lead \nto property damage, personal injury or \ndeath. False alarms also place fire fighters \nand other emergency personnel in potential \ndanger during the unnecessary emergency \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec401",
      "section_number": "401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 96,
      "page_end": 96,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 401.3",
        "Section 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec402_0_014cead1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n267\n\nresponse. This can jeopardize other lives \nand property in the community by committing \nemergency forces to a false situation when \nthey \nmight be needed \nat an \nactual \nemergency elsewhere. \n401.6 Emergency \nevacuation \ndrills. \nThe \nsounding of a fire alarm signal and the carrying out \nof an emergency evacuation drill in accordance \nwith the provisions of Section 405 shall be allowed.\n\n❖ This section specifically allows fire alarm \nsignals to be utilized as part of emergency \nevacuation drills. \n401.7 Unplanned evacuation. Evacuations made \nnecessary by the unplanned activation of a fire \nalarm system or by any other emergency shall not \nbe substituted for a required evacuation drill.\n\n❖ This section makes it clear that unplanned \nevacuations will not be applied toward \nfulfillment of the number of drills required. \nEvacuation drills are intended to provide for an \nassessment of the adequacy of an emergency \naction plan and the response of the building \noccupants. Occupants may or may not be \nforewarned of a pending drill depending on the \ncircumstances. Responsible staff prepares for \nand conducts the drills, a key aspect of which \nis having monitors in place to assess individual \nand \ngroup \nperformance. \nAn \nunplanned \nevacuation does not allow for effective \nmonitoring of performance and, therefore, must \nnot be counted as a required drill. \n401.8 Interference \nwith \nfire \ndepartment \noperations. It shall be unlawful to interfere with, \nattempt to interfere with, conspire to interfere with, \nobstruct or restrict the mobility of or block the path \nof travel of a fire department emergency vehicle in \nany way, or to interfere with, attempt to interfere \nwith, conspire to interfere with, obstruct or hamper \nany fire department operation.\n\n❖ A potential hazard when fire department \nrespond to an emergency is the inability to \nperform operations because of physical \nobstructions, restricted mobility or human \ninterference. This section prohibits any type of \ninterference \nwith \nemergency \nresponse \noperations. The delay of even a few minutes \ncan cause serious property damage, injuries or \nfatalities. \nSECTION 402 DEFINITIONS \n402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• EMERGENCY EVACUATION DRILL. \n• LOCKDOWN.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see commentaries, Sections 201 \nthrough 201.4). \nSECTION 403 EMERGENCY \nPREPAREDNESS REQUIREMENTS \n403.1 General. In addition to the requirements of \nSection 401, occupancies, uses and outdoor \nlocations shall comply with the emergency \npreparedness requirements set forth in Sections \n403.2 through 403.11.3.3. Where a fire safety and \nevacuation plan is required by Sections 403.2 \nthrough 403.10.5, evacuation drills shall be in \naccordance with Section 405and employee training \nshall be in accordance with Section 406.\n\n❖ Section 403 contains the occupancy-specific \nrequirements for emergency preparedness. \nThis section primarily notes where a fire \nsafety and evacuation plan is required, but \nalso provides specific requirements as \nnecessary. For instance, seating plans must \nbe provided for Group A occupancies or, in \nthe case of Group I-2 occupancies, specific \nrequirements are provided for staff training. \nSection 403 also has a section with special \nrequirements to address the need for fire \nwatches and planning for large gatherings \n(see Section 403.11).",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 97,
      "page_end": 111,
      "token_count": 865,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Section 403.11",
        "Section 402",
        "Section 406",
        "Section 403",
        "SBC 801",
        "Section 405",
        "Section 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec402_1_7af45409",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The occupancies addressed by this section \nwere chosen based on the density and location \nof occupants, the layout of the building or the \nlimitations \nof \nthe occupants \nduring \nan \nemergency. The Evacuation Planning Guide \nfor Stadiums published by the US Department \nof Homeland Security (DHS) provides useful \nguidance for evacuation planning in large \nassembly structures. The principles used in \nthat document could also be applied to the \nother occupancy groups listed in this section. \nTwo additional resources to better understand \nthe evacuation needs of specific types of \nstructures such as tall buildings and airports \nare the SFPE Engineering Guide: Fire Safety \nfor Very Tall Buildings and Egress Design \nSolutions. \n403.2 Group A occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup A occupancies, other than those occupancies \nused exclusively for purposes of religious worship \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n268\n\nwith an occupant load less than 2,000, and for \nbuildings containing both a Group A occupancy and \nan atrium. Group A occupancies shall comply with \nSections 403.2.1 through 403.2.4.\n\n❖ Group A occupancies are a special concern \nbecause of the high density and number of \noccupants. Additionally, occupants in Group A \noccupancies are generally not very familiar with \nthe building. Due to lack of losses associated \nwith those attending ceremonial events, such \noccupancies are given an exception to the \napplication of these requirements of less than \n2,000 people. \n403.2.1 Seating \nplan. \nIn \naddition \nto \nthe \nrequirements of Section 404.2, the fire safety and \nevacuation plans for assembly occupancies shall \ninclude a detailed seating plan, occupant load and \noccupant load limit. Deviations from the approved \nplans shall be allowed provided the occupant load \nlimit for the occupancy is not exceeded and the \naisles and exit accessways remain unobstructed.\n\n❖ Proper planning for an assembly occupancy \nmust consider the number, capacity and \nphysical arrangement of exits. In turn, these \nfactors will dictate how seating may be \narranged to prevent obstruction of aisles and \nexits. The number of seats provided may not \nexceed what is permitted by the number, \narrangement and capacity of exits. Floor area \nfactors are only one element in determining \nwhether the exit capacity is adequate. \nAdditionally, the egress plan must be approved \nby the Fire official with a copy of the approved \nplan maintained on the premises for review by \nemployees and inspectors. Many facilities have \nseveral approved plans to accommodate \nvarious situations and functions. The seating \nplan selected for any event should reflect the \nneeds of the group and the requirement to keep \naisles and exits clear. Deviations from an \napproved plan may be permitted only if they do \nnot obstruct the complete egress path, \nincluding aisles and exits. \n403.2.2 Announcements. In theaters, motion \npicture theaters, auditoriums and similar assembly \noccupancies in Group A used for noncontinuous \nprograms, an audible announcement shall be made \nnot more than 10 minutes prior to the start of each \nprogram to notify the occupants of the location of \nthe exits to be used in the event of a fire or other \nemergency. \nException: In motion picture theaters, the \nannouncement is allowed to be projected upon the \nscreen in a manner approved by the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 97,
      "page_end": 111,
      "token_count": 767,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404",
        "Section 404.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec402_2_1679665d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Announcements are intended to familiarize \noccupants with life safety system features \npotentially needed during a fire. Information is \nthe most valuable commodity during fires and \nother emergencies; however, it is often difficult, \nif not impossible, to override the emotion and \nconfusion caused by a fire or other emergency. \nStudies have generally shown, however, that \noccupants do not panic as once thought; \ntherefore, it is imperative that occupants \nreceive information necessary for them to \nmake decisions before an emergency occurs. \nTo convey information and motivate an \nadaptive \nresponse \nto \nfires \nor \nother \nemergencies, the message must stimulate \ninterest and speak directly to the topic. Many \nmovie theaters currently use “trailers” or \n“shorts” to market concession items, as well as \nfire safety. These messages can be especially \neffective if they are specific and adequately \ndistinguished from other promotions. Any \nmessage should reflect the life safety strategy \nand must point out specific features of the \noccupancy. Occupants in most theaters and \nauditoriums are usually expected to leave the \nbuilding immediately upon notification of a fire \nusing the nearest available exit. This is largely \na reflection on \nthe building type and \narrangement of exits. In these cases, the \nlocations of all exits must be identified. Raising \nthe house lights along the egress path or \nmodulating aisle lighting at appropriate times \nduring \nthe \nmessage \ncan \nreinforce \nthe \nmessage.\n\nThis section specifically requires an audible \nannouncement, but the exception for motion \npicture theaters would allow the message to be \nvisually displayed on the screen as approved. \nA combination of both an audible and visual \nmessage would most likely be the most \neffective. This section also has a maximum \ntime from the start of the show to provide such \nannouncements. \nAn \nannouncement \nthat \ncomes too early will lose its effectiveness. \n403.2.3 Fire \nwatch \npersonnel. \nFire \nwatch \npersonnel shall be provided where required by \nSection 403.11.1.\n\n❖ This section links to Section 403.11.1, which \nestablishes the authority of the Fire official to \nrequire a fire watch as necessary. \n403.2.4 Crowd managers. Crowd managers shall \nbe provided where required by Section 403.11.3.\n\n❖ Assembly \noccupancies \ncontain \nmany \noccupants potentially unfamiliar with the \nbuilding. The larger the number of occupants in \na single space, the more critical that crowd \nmanagers be available to direct people. \nSection 403.11.3 requires crowd managers \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n280\n\n• Buildings containing High piled combustible \nstorage. \n403.10.1 \nCovered \nand \nopen \nmall \nbuildings. Covered and open mall buildings shall \ncomply with the requirements of Sections \n403.10.1.1through 403.10.1.6.\n\n❖ A covered mall building is a special use as \ndescribed in SBC 201 Section 402 and as \ndefined in Chapter 2 of the code. Generally, a \ncovered mall building is a single building \nhousing multiple occupancies including, but not \nlimited \nto, \nretail, \nassembly, \ndining  \nentertainment in which two or more tenants \nhave a main entrance into a mall area. A mall \narea is also defined in SBC 201 Chapter 2 as \n“a roofed or covered mall building that serves \nas access for two or more tenants and does not \nexceed three levels that are open to each \nother”; therefore, it presents some unique \nissues concerning fire department  response to \nan emergency.\n\nAn open mall is an uncovered common \npedestrian walk that is open to the sky above \nand to tenant spaces within the open mall \nbuilding, and typically connects to the anchor \nbuildings. Unless noted otherwise, open malls \nmust comply with all SBC 201 provisions. The \nopen mall building includes all of the buildings \nwherein two or more tenants have a main \nentrance into one or more open malls. Because \nopen malls are characterized by there not \nbeing a roof connecting one side of the \npedestrian mall to the other, the open mall \n“building” may actually be a collection of \nseparate buildings that all rely on a shared \npedestrian concourse for egress. Similar to the \ncovered mall building, the open mall “building” \ndoes not include the anchor buildings. Unless \nnoted otherwise, open mall buildings have to \ncomply with all provisions for covered mall \nbuildings.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 97,
      "page_end": 111,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.11.3",
        "Section 402",
        "SBC 201",
        "Section 403.11.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec402_3_512c2fc9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The requirements of Sections 403.10.1.1 \nthrough 403.10.1.6are related primarily to the \ncomplexity of the building and provide \nappropriate \ninformation \nto \nemergency \nresponders so they can more effectively \nrespond to a fire or other emergency. \n403.10.1.1 \nMalls \nand \nmall \nbuildings \nexceeding 4650 m2. An approved fire safety and \nevacuation plan in accordance with Section 404 \nshall be prepared and maintained for covered malls \nexceeding 4650 m2 in aggregate floor area and for \nopen mall buildings exceeding 4650 m2 in \naggregate area within the perimeter line.\n\n❖ The requirement for fire safety and evacuation \nplans for both covered malls and open malls is \nonly applicable when such malls become \nlarger. Smaller malls simplify the evacuation \nprocess and detailed information such as a \nlease plan is not required. \n403.10.1.2 \nLease plan. In addition to the \nrequirements of Section 404.2.2, a lease plan that \nincludes the following information shall be \nprepared for each covered and open mall building: \n1. Each occupancy, including identification of \ntenant. \n2. Exits from each tenant space. \n3. Fire protection features, including the \nfollowing: \n3.1. Fire department  connections. \n3.2. Fire command center. \n3.3. Smoke management system controls. \n3.4. Elevators, elevator machine rooms \nand controls. \n3.5. Hose valve outlets. \n3.6. Sprinkler and standpipe control \nvalves. \n3.7. Areas protected with automatic \nsprinkler systems and automatic fire-\nextinguishing systems. \n3.8. Automatic fire detector zones. \n3.9. Fire barriers.\n\n❖ Item 1 assists the emergency responders by \nrequiring detailed documentation regarding the \nidentification of each tenant, location and \noccupancy. This will let them locate the highest \ndensity of occupants and the types of hazards \nthat may be anticipated.\n\nItem 2 is the identification of exits. This will \nassist \nemergency \nresponders \nin \nthe \nidentification of necessary access routes and \nhow they may interact with the exits.\n\nItem 3 is a report of the available fire protection \nfeatures. These features, such as identification \nof the fire detector zones, will help responders \nquickly assess where a fire is located. If the mall \nhas a smoke control system, access to the \ncontrols may be necessary; therefore, the \nlocation of those controls is critical. This \ninformation gives the fire department  a general \nfeel for how the building is intended to perform \nduring a fire. This information is valuable in the \nsense that they will have more information to \npromote effective use of the fire protection \nfeatures installed. If little information is \nprovided, the fire department  could actually \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n281\n\ndisrupt the essential activation of a system, \nsuch as smoke control. \n403.10.1.3 \nLease plan approval. The lease \nplan shall be submitted to the Fire official for \napproval, and shall be maintained on site for \nimmediate reference by responding fire service \npersonnel.\n\n❖ The lease plan must be approved. This allows \nthe fire department  to determine whether all \nnecessary information, from the perspective of \nthe responders, is addressed. Also, this section \nrequires that the lease plan is available on site \nfor use by the emergency responders. \n403.10.1.4 \nLease plan revisions. The lease \nplans shall be revised annually or as often as \nnecessary to keep them current. Modifications or \nchanges in tenants or occupancies shall not be made \nwithout prior approval of the Fire official and fire \nofficial.\n\n❖ This section provides the authority to require a \nreview of the lease plan at least once each \nyear. In addition, the Fire official has the \nauthority to ask for more frequent reviews of \nthe plan.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 97,
      "page_end": 111,
      "token_count": 867,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404",
        "Section 404.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec402_4_a60c23aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "If a change occurs in the building, the lease \nplan may no longer be valid; therefore, this \nsection requires that no changes to any tenant \nspace be made without approval and review by \nthe Fire official. These changes would have to \nbe documented in the lease plan. \n403.10.1.5 \nTenant \nidentification. \nTenant \nidentification shall be provided for secondary exits \nfrom occupied tenant spaces that lead to an exit \ncorridor or directly to the exterior of the building. \nTenant identification shall be posted on the exterior \nside of the exit or exit access door and shall identify \nthe business name and address using plainly legible \nletters and numbers that contrast with their \nbackground. \nException: Tenant identification is not required for \nanchor stores.\n\n❖ Identifying secondary exits from tenant spaces \nthat enter into an exit passageway or lead \ndirectly outside is a critical need for emergency \nresponders. This identification needs to contain \nthe business name and address. Having \nmultiple tenants within a building makes this \nidentification necessary. Anchor stores do not \nneed these labels, since they are fairly \nrecognizable without them. \n403.10.1.6 \nUnoccupied tenant spaces. The \nfire safety and evacuation plan shall provide for \ncompliance with the requirements for unoccupied \ntenant spaces in Section 311.\n\n❖ This section addresses the hazards posed by \na tenant space that is not in use or that is not \nunder the supervision of employees. These \nspaces are more likely to be targeted by \nvandalism and possibly incendiary activity. \nGenerally, a fire can grow unnoticed in such \nspaces as a result of the lack of supervision or \nactivity in the space. This section simply \nreferences Section 311.6, where requirements \ndealing with vacant premises are found. To \nreduce the risks in unsupervised tenant \nspaces, several requirements in Section 311.6 \nfocus on reducing the fire ignition, growth and \nspread potential by limiting combustibles in the \nspace, securing the space through the use of \nlocks \nand \ninstalling \nfire \nseparations \nconstructed of 13 mm thick gypsum or similar \nmaterials. Note that mall buildings are required \nto be sprinklered throughout and that the \nsystems in the tenant spaces must be \nindependent of the mall area. \n403.10.2 \nHigh-rise buildings. An approved \nfire safety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nhigh-rise buildings.\n\n❖ High-rise buildings can involve many different \nuses, such as business, assembly and \nresidential. The types of occupancies on their \nown \nmay \nor \nmay \nnot \nhave \nspecific \nrequirements for fire safety and evacuation \nplans, but due to the fact that the building is tall, \nevacuation and fire safety become more \ncomplex. Such buildings tend to use phased \nevacuation, but may have other unique \nevacuation requirements such as the need for \nfull-building evacuation or assisting those who \ncannot use stairways. The types of evacuation \nstrategies for high rises vary. More detailed \ndiscussion on these strategies can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.3 \nUnderground \nbuildings. \nAn \napproved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for underground buildings.\n\n❖ Like high-rise buildings, underground buildings \ncan contain a variety of uses. Those uses may \nnot, on their own, require unique fire safety and \nevacuation plans, but since the building is \nlocated below grade, evacuation and fire \nfighting become more complex. Therefore, it is \nimportant that a fire safety and evacuation plan \nbe required in accordance with Section 404. \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 97,
      "page_end": 111,
      "token_count": 825,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 311.6",
        "Section 404",
        "Section 311"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_0_11929061",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n269\n\nwhen a gathering exceeds 500 people. \n403.3 Group B occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group B occupancy where \nthe Group B occupancy has an occupant load of 500 \nor more persons or more than 100 persons above or \nbelow the lowest level of exit discharge and for \nbuildings having an ambulatory care facility.\n\n❖ This section requires a fire and evacuation plan \nwhere the number of occupants in a Group B \noccupancy becomes large. The increased risk \nwhere such occupants are not located on the \nlevel of exit discharge is also addressed. \nGenerally, Group B occupancies are not used \nfor sleeping and occupants are familiar with \ntheir surroundings. This particular section is for \nGroup B occupancies that are not considered \nambulatory care facilities. Ambulatory care \nfacilities are also Group B occupancies but are \naddressed more specifically by Sections \n403.3.1 through 403.3.1.2. Group F and M \noccupancies have the same occupant load and \nlocation trigger for fire safety and evacuation \nplans (see Sections 403.5 and 403.8). \n403.3.1 Ambulatory care facilities. Ambulatory \ncare facilities shall comply with the requirements of \nSections 401, 403.3.1.1 through 403.3.1.2 and 404 \nthrough 406.\n\n❖ Ambulatory care facilities, similar to Group I-1, \nCondition 2 and Group I-2 occupancies, use a \n“defend-in-place” \nmethod \nof \noccupant \nprotection. Defend-in-place is a widely used \napproach to protecting occupants who are \nbedridden, unconscious or otherwise unable to \nself-preserve in a fire event. The method relies \non both active and passive fire protection \nsystems as well as the actions of trained staff \nand responders. The heavy emphasis on staff \naction requires a comprehensive fire safety \nand evacuation plan. Any building containing \nan ambulatory healthcare occupancy will, by \ndefinition, contain occupants who may be \nincapable of self-preservation. Current SBC \n201 requirements for ambulatory care are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.3.1.1 \nthrough \n403.3.1.2 provide requirements for ambulatory \ncare that are more specific than those provided \nin Sections 404 and 405. \n403.3.1.1 \nFire evacuation plan. The fire \nsafety and evacuation plan required by Section \n404shall include a description of special staff \nactions. \nThis \nshall \ninclude \nprocedures for \nstabilizing patients in a defend-in-place response, \nstaged evacuation, or full evacuation in conjunction \nwith the entire building if part of a multitenant \nfacility.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 636,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_1_e61bfb9a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Fire safety and evacuation plans must be \ndeveloped, reviewed and approved to support \nthis strategy. The reference to “defend-in-\nplace” was added in Section 404.2.2 to \nrecognize the defend-in-place method. This is \nnot a new concept. SBC 201 and legacy codes \nhave been written to support this concept, and \nfire \nsafety \nand \nevacuation \nplans \nmust \nacknowledge this strategy. The term “Defend-\nin-place” is defined in SBC 201. Fire safety \nplans should describe in the life safety strategy \nthe method of notifying occupants, including \nthe use of a private-mode alarm system as \nallowed by code. Procedures for dealing with \noccupants in a defend-in-place strategy should \nalso be described so that it is clear what the \nstaff will be trained on and what the first \nresponders should expect to encounter. Fire \nevacuation plans are required to describe the \nspecial actions of staff, especially staff that \nmust stabilize a care recipient prior to moving. \nThis will be the basis of the staff education and \ntraining. It is imperative that the building and \nfire officials know the size and location of the \nfacility as well as the number of care recipients \nwho are incapable of self-preservation. This \ninformation will help the fire official determine \nthe proper classification and mitigations \nrequired. It will also allow the fire official to \npreplan the response for a particular building. \nAny special characteristics of the means of \negress, such as path to the adjacent smoke \ncompartment \nand \nspecial \nlocking \narrangements, should also be described to aid \nin verifying code compliance. Practically, these \ndocuments will be the basis for staff training as \nwell. \n403.3.1.1.1 \nFire safety plan. A copy of the \nplan shall be maintained at the facility at all times. \nThe plan shall include all of the following in \naddition to the requirements of Section 404: \n1. Locations of care recipients who are rendered \nincapable of self-preservation. \n2. Maximum \nnumber \nof \ncare \nrecipients \nrendered incapable of self-preservation. \n3. Area and extent of each ambulatory care \nfacility. \n4. Location \nof \nany \nspecial \nlocking \narrangements.\n\n❖ This section sets out information required for \nthe fire safety plan specific to ambulatory care \nfacilities. Fire safety plans are required to show \nthe location where incapable care recipients \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n270\n\nare likely to be, including what portions of the \nbuilding are included in the ambulatory care \nfacility. In addition, information regarding the \nmaximum number of care recipients and any \nlocking constraints that might affect the \nhorizontal evacuation of care recipients needs \nto be communicated. All of these will be \nessential to robust staff training as well as \noperational planning for first responders. \n403.3.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by the staff at intervals not \nexceeding three months. Training of new staff shall \nbe provided promptly on entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ In ambulatory care facilities, the actions of the \nstaff are critical to the success of the fire \nevacuation plan due to the condition of the \noccupants. Therefore, staff training on a \nregular basis is necessary. This section \nrequires that the staff reviews the fire \nevacuation plan and fire safety plan regularly. \nThese plans always need to be available for \nreview. This training specifically requires that \nstaff \nknows \nhow \nto \nuse \nportable \nfire \nextinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.4 Group E occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup E occupancies and for buildings containing \nboth a Group E occupancy and an atrium. Group \nE occupancies shall comply with Sections 403.4.1 \nthrough 403.4.3.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404",
        "Section 404.2.2",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_2_7d08a155",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Group E occupancies are among the primary \noccupancies requiring emergency evacuation \ndrills. They are among the few occupancies \nthat require all occupants to participate in \nevacuation drills. The effectiveness of pre-\nemergency planning in Group E occupancies \nhas been significant, as evidenced by a \nremarkable decline in tragic fires in schools \nover the years. The evacuation skills learned \nby children in school are often carried with \nthem into adulthood. \n403.4.1 First emergency evacuation drill. The \nfirst emergency evacuation drill of each school year \nshall be conducted within 10 days of the beginning \nof classes.\n\n❖ Group E occupants vary from year to year as \nchildren enter and leave grade levels. In \naddition, even though a child may be in the \nsame school for a number of years, location \nwithin the building and leaders change. It is \nimportant, therefore, that the first evacuation \ndrill occurs within the first 10 days of school. \nThis provides students with nearly immediate \ntraining and the school and emergency \nresponders with information about where \nproblems exist. Additionally, in more recent \nyears schools have been immersing students \nwith disabilities into the general classroom. The \nlocation and number of these students vary \neach year. The ability to evacuate them must \nbe assessed early in the school year. \n403.4.2 Time of day. Emergency evacuation drills \nshall be conducted at different hours of the day or \nevening, during the changing of classes, when the \nschool is at assembly, during the recess or \ngymnastic periods, or during other times to avoid \ndistinction between drills and actual fires.\n\n❖ If evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether it is convenient or not. A fire will \nnot differentiate between a convenient and an \ninconvenient time. \n403.4.3 Assembly points. Outdoor assembly areas \nshall be designated and shall be located a safe \ndistance from the building being evacuated so as to \navoid interference with fire department operations. \nThe assembly areas shall be arranged to keep each \nclass separate to provide accountability of all \nindividuals.\n\n❖ A key element in safe evacuation is the exit \ndischarge portion of the evacuation route. \nOnce occupants are outside the building, they \nneed to be located far enough away to avoid \nfurther hazards. Additionally, there is a \npotential for people at the assembly point to \ninterfere with the emergency operations of the \nfire department , which may not be present \nduring an evacuation drill. Locations, therefore, \nneed to be designated such that they avoid \nhazards and keep the evacuated occupants \naway from probable paths of emergency \nresponse. Also, to simplify accounting for the \noccupants once outside, the code requires \neach class to remain together as a group and \nseparate from other classes. \n403.5 Group F occupancies. An approved fire \nsafety and evacuation plan in accordance with \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n271\n\nSection 404shall be prepared and maintained for \nbuildings containing a Group F occupancy where \nany of the following conditions apply: \n1. The Group F occupancy has an occupant load \nof 500 or more persons. \n2. The Group F occupancy has an occupant load \nof more than 100 persons above or below the \nlowest level of exit discharge. \n3. Group F pallet manufacturing and recycling \nfacilities as required by Section 2810.\n\n❖ Group F occupancies require a fire safety and \nevacuation plan under the same occupant load \nand location conditions as Group B and M \noccupancies. Essentially, where the occupant \nload reaches a certain number overall or \nincreases on a level other than the level of exit \ndischarge, such plans become more critical \n(see commentary, Section 403.3). Additionally, \ndue \nto \nthe \nhazards \npresent \nat \npallet \nmanufacturing and recycling facilities, a fire \nsafety and evacuation plan must be provided \nand maintained at such facilities. \n403.6 Group H occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup H occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2810",
        "Section 404",
        "Section 403.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_3_948e290a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section requires that all Group H \noccupancies have a fire safety and evacuation \nplan. These occupancies, regardless of size or \ntype, tend to contain significant hazards that \nmake the need for preplanning critical. \nSemiconductor facilities have more specific \nrequirements found in Section 403.6.1. \n403.6.1 Group H-5 occupancies. Group H-5 \noccupancies shall comply with Sections 403.6.1.1 \nthrough 403.6.1.4.\n\n❖ Group H-5 occupancies are semiconductor \nfabrication facilities. These types of facilities \nare unique in that they have a very large \nallowable area and house a significant amount \nof hazardous \nmaterials. Essentially, the \nbuilding is divided into fabrication areas, \nhazardous production materials (HPM) rooms \n(which are Group H occupancy storage rooms) \nand networks of service corridors and spaces. \nThe area of the building needs to be large to \nincorporate all of the operations needed by the \nsemiconductor industry. To facilitate these \noperations, a special package of requirements \nand occupancy classification was created. This \npackage is found within the occupancy \nrequirements in SBC 201 and Chapter 27 of \nthe code. As part of the package, special \nemergency preparedness and preparation are \nalso required. Sections 403.6.1.1through \n403.6.1.4provide specific requirements for \nemergency preparedness and preparation. \nThese requirements are in addition to others \npertaining to hazardous materials found in \nSection 407. \n403.6.1.1 \nPlans and diagrams. In addition \nto the requirements of Section 404and Section \n407.6, plans and diagrams shall be maintained in \napproved locations indicating the approximate plan \nfor each area, the amount and type of HPM stored, \nhandled and used, locations of shutoff valves for \nHPM supply piping, emergency telephone locations \nand locations of exits.\n\n❖ The requirements for plans and diagrams are \nin addition to those required in Section 404and \nSection 407. More specifically, the additional \ndetails required include the approximate plan \nfor each area of the building. This includes the \namount of HPM stored, handled and used in \nboth the fabrication areas and the HPM rooms. \nAdditionally, since it is typical that such facilities \ntend to pipe HPM throughout the building for \nefficiency, all shutoff valves must be identified. \nFinally, exits must be clearly marked. This is \nspecifically necessary because many service \ncorridors for the transport of materials are not \nconsidered part of the means of egress. These \ndetails will assist both the occupants and the \nemergency responders. \n403.6.1.2 \nPlan updating. The plans and \ndiagrams required by Sections 404, 403.6.1.1 and \n407.6 shall be maintained up-to-date and the Fire \nofficial and fire department  shall be informed of \nmajor changes.\n\n❖ Semiconductor \nfacilities \nare \nconstantly \nchanging because of the needs of new \ntechnology; therefore, the types and amounts \nof materials and their application are constantly \nchanging. These changes must be accounted \nfor within the plans and diagrams required in \nSections 403.6.1.1and 407; otherwise, the \ncritical information needed by the emergency \nresponders may not be available. \n403.6.1.3 \nEmergency \nresponse \nteam. \nResponsible persons shall be designated as an on-\nsite emergency response team and trained to be \nliaison personnel for the fire department . These \npersons shall aid the fire department  in preplanning \nemergency responses, identifying locations where \nHPM is stored, handled and used, and be familiar \nwith the chemical nature of such material. An \nadequate number of personnel for each work shift \nshall be designated.\n\n❖ This section is similar to Section 407.4, but has \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n272",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.6.1",
        "Section 407.6",
        "Section 404",
        "Section 407",
        "Section 407.4",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_4_cd5e1401",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "some \nspecific \nrequirements \nunique \nto \nsemiconductor facilities. More specifically, \nliaisons familiar with the location of HPM and \nhazards related to those materials must be on \nsite. For example, semiconductor facilities \nmake use of silane gas, which is a pyrophoric \nmaterial—it will instantly ignite when exposed \nto atmospheric conditions. Knowing the \ncharacteristics of the material, where it is \nlocated and the quantity used is critical to the \nresponding emergency personnel. \n403.6.1.4 \nEmergency \ndrills. \nEmergency \ndrills of the on-site emergency response team shall \nbe conducted on a regular basis but not less than \nonce every three months. Records of drills \nconducted shall be maintained.\n\n❖ This section requires employees to conduct \ndrills every 3 months to practice specific \nemergency procedures for the facilities. Again, \nthis requirement is specific to semiconductor \nfacilities because of their unique layout and \ncontents. The emergency responders rely \nheavily on the on-site actions of the employees \nbecause of their intimate knowledge of the site \nand the complexity of these buildings. Records \nmust be maintained. \n403.7 Group I occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup I occupancies. Group I occupancies shall \ncomply with Sections 403.7.1through 403.7.3.6.\n\n❖ Group I occupancies are those where \noccupants are often incapable of self-\npreservation due to their physical condition or \nthey are physically able but under restraint. \nTherefore, fire safety and evacuation plans are \ncritical and also have some specific needs \nunique from other occupancies. \n403.7.1 Group I-1 occupancies. Group I-1 \noccupancies shall comply with Sections 403.7.1.1 \nthrough 403.7.1.7.\n\n❖ A Group I-1 occupancy is one that houses \nmore than 16 individuals who live in a \nsupervised residential care facility on a 24-hour \nbasis. This would include residential board and \ncare homes, congregate care facilities, social \nrehabilitation facilities, and drug centers, \nassisted living facilities and convalescent \nfacilities. Generally, \noccupants \nof \nthese \nfacilities are able to respond to an emergency \nwith some assistance from staff. Note that \nthere are two levels of Group I-1 occupancies \n(Condition 1 and Condition 2). These are \nfurther clarified in Section 202but, essentially, \nthose found in Condition 2 need additional \nprotection due to an increased need for \nassistance. \n403.7.1.1 \nFire safety and evacuation plan.  \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for full evacuation of care \nrecipients. \n2. In Group I-1, Condition 2, procedures for \nstaged evacuation of care recipients through \na refuge area in an adjacent smoke \ncompartment and then to an exterior \nassembly point. \n3. Shall be amended or revised upon admission \nof any resident care recipient with unusual \nneeds.\n\n❖ This section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of residents must be included as part of \nthe plan. This includes providing procedures \nfor a full evacuation of care recipients. \nProcedures are required to address the use of \nrefuge areas and smoke compartments for \nGroup I-1, Condition 2 occupancies. To be \neffective, the plans must be reviewed each \ntime a new care recipient arrives and \npotentially altered to address any special \nneeds. Group R-4 occupancies are being \naddressed in a similar manner (see Section \n403.9.3.1). \n403.7.1.1.1 \nFire safety plans. A copy of the \nfire safety plan shall be maintained at the facility at \nall times. The plan shall include the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404",
        "Section 202",
        "Section 403.9.3.1",
        "Section 404.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_5_fdfbd2df",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This \nsection \nrequires \nthat \nGroup \nI-1 \noccupancies provide the location and number \nof care recipients sleeping and any special \nlocking arrangements. This assists in search \nand rescue and understanding how the care \nrecipients \nmay \nbe \nhampered \nin \ntheir \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This applies to both conditions of \nGroup I-1 occupancies, Conditions 1 and 2. \nThe same requirement is provided for Group R-\n4 occupancies, which are essentially smaller \nGroup I-1 occupancies. \n403.7.1.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n273\n\nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ These types of facilities are normally occupied \nby care recipients who have the ability to \nevacuate or relocate with a certain level of \nassistance from the staff; therefore, staff \ntraining is critical. Again, care recipients in \nGroup I-1, Condition 2 occupancies will need \nmore evacuation assistance than in Group I-1, \nCondition 1 occupancies. Group I-1, Condition \n2 occupancies utilize the concept of smoke \ncompartments. Additional training in this regard \nis necessary for staff. This section requires that \ntraining occurs every 3 months because the \nneeds of the occupants may change over time \nas certain physical or mental conditions \nprogress or new care recipients arrive. New \nstaff must be trained as soon as they begin \nworking as the methods of evacuation will be \nunique to the facility and the specific care \nrecipients. Staff training also specifically \nrequires training in the proper use of portable \nfire extinguishers and any other manual fire \nsuppression equipment in order for the fire \nsafety plan to be effective. \n403.7.1.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. In Group I-1, Condition 2 occupancies, \ntraining shall include evacuation through an \nadjacent smoke compartment and then to an \nexterior assembly point. The training shall include \nactions to take if the primary escape route is \nblocked. Residents shall be trained to assist each \nother in case of fire to the extent their physical and \nmental abilities permit them to do so without \nadditional personal risk.\n\n❖ As noted, Group I-1 occupants are capable of \nresponding to an emergency but will most likely \nneed direction from staff and perhaps physical \nassistance to ensure the appropriate response. \nThis is more the case with Group I-1, Condition \n2 \noccupancies. \nUnlike \nother \nGroup \nI \noccupancies, I-1 occupancies rely on the \nabilities of care recipients to take some level of \nresponsibility for their own evacuation or \nrelocation; therefore, training care recipients in \nthese occupancies is critical. One major \nelement that must be communicated to care \nrecipients is what to do when the main exit \nroute is blocked.\n\nThis section also requires the occupants to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so.\n\nSince Group I-1, Condition 2 occupancies \nutilize the concept of smoke compartments, \noccupants must be trained to evacuate to the \nadjacent smoke compartment to the refuge \narea. \n403.7.1.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, staff \nshall participate in drills an additional two times a \nyear on each shift. Twelve drills with all occupants \nshall be conducted in the first year of operation.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_6_995f532d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Occupants of Group I-1 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited abilities to recall \nprocedures, changes in the care recipients’ \nabilities over time and the introduction of new \ncare recipients to the facility. Therefore, this \nsection requires more frequent drills than listed \nin Table 405.3. Staff on each shift is required \nto participate in additional drills. Each shift \npotentially has different staff and also different \nconditions due to the time of day. Another very \nspecific difference from Table 405.3 is that \nsuch facilities are required to have, essentially, \nmonthly drills for the first year. Over time, the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.7.2 Group I-2 occupancies. Group I-2 \noccupancies shall comply with Sections 403.7.2.1 \nthrough 403.7.2.5.\n\n❖ Group I-2 occupancies as well as ambulatory \ncare facilities and Group I-1, Condition 2 \noccupancies use a “defend-in-place” method of \noccupant protection. Defend-in-place is a \nwidely used approach to protect occupants \nwho are bedridden, unconscious or otherwise \nunable to self-preserve in a fire event. The \nmethod relies on both active and passive fire \nprotection systems as well as the actions of \ntrained staff and responders. The heavy \nemphasis \non \nstaff \naction \nrequires \na \ncomprehensive fire safety and evacuation plan. \nAny \nbuilding \ncontaining \nan \nambulatory \nhealthcare occupancy will, by definition, \ncontain care recipients who may be incapable \nof \nself-preservation. \nCurrent \nSBC \n201 \nrequirements for Group I-2 occupancies are \nintended to create a type of defend-in-place \nenvironment. \nSections \n403.7.2.1 \nthrough \n403.7.2.5 provide requirements for Group I-2 \noccupancies that are more specific than what \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n275\n\n❖ Operating rooms are subject to potential fires if \nflammable \nmaterials \nare \nexposed \nto \naccelerants ignited by cautery or surgical \nprocedures. NFPA 99 is the appropriate \nstandard for systems and procedures to be \nused in I-2, Condition 2 hospitals to control \nthese hazards to prevent fires in a surgical \nsetting. \n403.7.3 Group I-3 occupancies. Group I-3 \noccupancies shall comply with Sections 403.7.3.1 \nthrough 403.7.3.6.\n\n❖ Group \nI-3 \noccupancies \nare \ninstitutional \noccupancies where the occupants are under \nrestraint. \nTypically, \nthe \noccupants \nare \nphysically able but are restrained from moving \nfreely. Several levels of restraint in such \noccupancies are described in more detail in \nChapter 2 under the definition of “Group I-3 \noccupancies.” As in Group I-2 occupancies, the \nonly participants in drills will be staff. These \nrequirements \nare \nin \naddition \nto \nthe \nrequirements of Sections 404 and 405. \n403.7.3.1 \nFire safety and evacuation plans. \nThe fire safety and evacuation plans required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404: \n1. Procedures for evacuation of detainees with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. Procedures for a defend-in-place strategy. \n3. Procedures for a full-floor or building \nevacuation, where necessary\n\n❖",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 828,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 405.3",
        "Section 404",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_7_b122b027",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Staff actions are critical to the success of a \nfire evacuation plan for Group I-3 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nthree \nspecific \nrequirements for the fire safety and evacuation \nplans. These requirements include how to \naddress detainees that need to be contained or \nspecially restrained during and after the \nevacuation process. Due to the nature of such \nfacilities, \ndefend-inplace \nstrategies \nare \ncommon and need to be well documented in \nthe fire safety and evacuation plans. Defend-\nin-place procedures depend on the use of \nrefuge areas that need to be maintained. In \nsome cases, the defend-in-place evacuation \nmay need to escalate to full-floor or building \nevacuation. Such evacuation plans need to be \ndocumented as well.\n\n403.7.3.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include both of the following \nin addition to the requirements of Section 404.2.2: \n1. Location and number of cells. \n2. Location of special locking arrangements.\n\n❖ This \nsection \nrequires \nthat \nGroup \nI-3 \noccupancies provide the location and number \nof cells and any special locking arrangements. \nThis assists in search and rescue and \nunderstanding how the detainees may be \nhampered in their evacuation. This information \nis critical for preplanning by both staff and the \nfire department . \n403.7.3.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty.  \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ Group I-3 facilities are more likely to have \nincendiary activity; therefore, staff must be \ntrained in the use of various fire protection \nequipment, \nincluding \nfire \nextinguishers. \nAdditionally, any new employees must be \nimmediately trained in the use of this \nequipment. Because of difficulties presented \nby relocating or evacuating confinees, fires \nshould be managed, when practical, to \nminimize the threat to occupants. Since \ncombustibles are strictly limited in most of \nthese occupancies, accidental fires generally \nremain small—at least long enough to be \nmanageable. Incendiary fires often pose \ngreater challenges and generally reflect a \nbreakdown \nin \nsecurity \ndiscipline. \nNotwithstanding this problem, fire extinguisher \ntraining, and even incipient fire brigades, may \nbe especially effective elements of a fire safety \nplan in restrained-care occupancies. This \ntraining is required of new employees before \nthey can begin their official duties. This section \nrequires that staff is periodically instructed on \ntheir roles and the overall fire safety and \nevacuation plans. Records of this training are \nrequired to be maintained for reference.\n\nThis training specifically requires that staff \nknows how to use portable fire extinguishers \nand any other manual fire suppression \nequipment in order for the fire safety plan to be \neffective. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n276\n\n403.7.3.4 \nStaffing. Group I-3 occupancies \nshall be provided with 24-hour staffing. A staff \nperson shall be within three floors or 90 m \nhorizontal distance of the access door of each \nresident housing area. In Group I-3 Conditions 3, 4 \nand 5, as defined in Chapter 2, the arrangement \nshall be such that the staff involved can start release \nof locks necessary for emergency evacuation or \nrescue and initiate other necessary emergency \nactions within 2 minutes of an alarm. \nException: A staff person shall not be required to \nbe within three floors or 90 m horizontal distance of \nthe access door of each resident housing area in \nareas in which all locks are unlocked remotely and \nautomatically in accordance with Section 408.4 of \nSBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 921,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404.2.2",
        "Section 404",
        "SBC 201",
        "SBC 801",
        "Section 408.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_8_25be6b68",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Group I-3 occupancies place a lot of \nimportance on \nthe actions of staff in \nemergencies. This section provides specific \ndirection regarding the staff’s locations and \nactions in an emergency. Staff members \nresponsible for initiating the relocation or \nevacuation of confinees must be constantly \nalert to potential fire hazards and incipient fires. \nIf a fire occurs, 2 minutes will seem like a long \ntime \nto \nconfined \npeople. \nWhere \na \nremoterelease locking system is neither \nrequired nor provided, the number of locks \nrequiring manual unlocking should be limited \nwith due regard to staff and confinee safety. \nThis may require additional staff to accomplish \nthe unlocking procedure in a timely manner. \nThis section does have a specific exception for \nsystems that utilize a remote locking and \nunlocking system. \n403.7.3.5 \nNotification. Provisions shall be \nmade for residents in Group I-3 Conditions 3, 4 and \n5, as defined in Chapter 2, to readily notify an \nemployee of an emergency.\n\n❖ Group I-3 occupancies under Use Conditions \n3, 4 and 5 where the occupants are very limited \nin their freedom would be considered moderate \nand high security facilities. Because the \noccupants are so limited and could be located \nremotely from guards or other staff members \nas \na \nresult \nof \nconfinement \nwithin \na \ncompartment, a method is necessary for staff \nnotification of a fire. In open cell blocks, staff \nmembers may be within earshot of occupants \nbut generally this requirement necessitates \nmonitors, intercoms or other communication \nappliances. \n403.7.3.6 \nKeys. \nKeys \nnecessary \nfor \nunlocking doors installed in a means of egress shall \nbe individually identifiable by both touch and sight.\n\n❖ Keys must be distinctive from one another so \nthey may be promptly and reliably identified \nunder emergency conditions. Fumbling for the \nright key can cost valuable seconds, and \npossibly lives, in the event of a fire (see \nCommentary Figure 403.7.3.6). \n403.8 Group M occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nbuildings containing a Group M occupancy where \nthe Group M occupancy has an occupant load of \n500 or more persons or more than 100 persons \nabove or below the lowest level of exit discharge \nand for buildings containing both a Group M \noccupancy and an atrium.\n\n❖ This section requires a fire and evacuation plan \nwhere the number of occupants in a Group M \noccupancy exceeds a specified number, \nincluding where such occupants are not \nlocated on the level of exit discharge. This is \nthe same requirement as that provided for \nGroup B and F occupancies. However, Group \nM occupants may not be quite as familiar with \ntheir surroundings but the staff in such facilities \nare available to direct occupants during an \nemergency. Also, this is an occupancy where \npeople do not sleep (see Sections 403.3 and \n403.5). \n403.9 Group \nR \noccupancies. \nGroup \nR \noccupancies shall comply with Sections 403.9.1 \nthrough 403.9.3.4.\n\n❖ This section provides fire safety and evacuation \nplans specific to Group R-1, R-2 and R-4 \noccupancies. These are occupancies where \npeople sleep, thus the need for fire safety and \nevacuation plans is more critical. \n403.9.1 Group R-1 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404shall be prepared and maintained for \nGroup R-1 occupancies. Group R-1 occupancies \nshall comply with Sections 403.9.1.1through \n403.9.1.3.\n\n❖ Group \nR-1 \noccupancies \nare \nresidential \noccupancies that include hotels and boarding \nhouses. These occupancies contain residents \nthat are temporary in nature; therefore, they \nare more unfamiliar with their surroundings \nthan Group R-2 and R-3 occupants. Sections \n403.9.1.1through 403.9.1.3provide specific \nrequirements \nthat \ntake \ninto \naccount \ncharacteristics of Group R-1 occupancies. \n403.9.1.1 \nEvacuation diagrams. A diagram \ndepicting two evacuation routes shall be posted on \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n277",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_9_d05624b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "or immediately adjacent to every required egress \ndoor from each hotel or motel sleeping unit.\n\n❖ This section requires an evacuation plan \ndiagram to be posted in each hotel or motel \nsleeping unit. Both the format of the diagram \nand its location must be approved by the Fire \nofficial. This diagram is to display both a \nprimary and a secondary exit route in case a \nfire or other obstacle blocks the primary route. \nThe plan should be prepared so that the \norientation of rooms in relation to the exits is \naccurately portrayed and easily discernible to \nthe \noccupant. \nOften, \nadditional \nsafety \ninformation is included on the plan diagram, \nsuch as fire alarm box and fire extinguisher \nlocations; however, those added items should \nnot clutter the diagram to the extent that they \ndetract from the clarity of its primary purpose of \nshowing exit routes and exit locations. \n403.9.1.2 \nEmergency \nduties. \nUpon \ndiscovery of a fire or suspected fire, hotel and motel \nemployees shall perform the following duties: \n1. Activate the fire alarm system, where \nprovided. \n2. Notify the public fire department . \n3. Take other action as previously instructed.\n\n❖ This \nsection \ncontains \nspecific \nactions \nemployees are to take if a fire occurs. The \nrequirement that they first activate the fire \nalarm and then call the fire department  is \nintended to avoid a situation in which the \nemployee first investigates or calls security. \nImmediate \nnotification of \nthe occupants \nfacilitates \nevacuation \nor \nrelocation \nas \nnecessary. Notifying the fire department  as \nearly as possible will enable fire fighters to \nreach the building at an earlier stage in the fire. \n403.9.1.3 \nFire \nsafety \nand \nevacuation \ninstructions. Information shall be provided in the \nfire safety and evacuation plan required by Section \n404to allow guests to decide whether to evacuate to \nthe outside, evacuate to an area of refuge, remain in \nplace, or any combination of the three.\n\n❖ The procedures for isolating occupants from a \nfire depend on the layout and overall fire \nprotection design of a building. For example, a \nhotel in a high-rise building may be specifically \ndesigned to evacuate in phases; therefore, the \noccupants need to know the procedures to \nfacilitate a smooth and organized reaction to a \nfire. The appropriate actions that are available \nshould be communicated. Options may include \noccupants \nremaining \nin \ntheir \nrooms, \nevacuating or relocating. \n403.9.2 Group R-2 occupancies. Group R-2 \noccupancies shall comply with Sections 403.9.2.1 \nthrough 403.9.2.3.\n\n❖ Group \nR-2 \noccupancies \nare \npermanent \nresidential occupancies that house multiple \noccupants in multiple dwelling units. Typically, \nthis includes apartment buildings, dormitories \nand other related residential occupancies. \nGenerally, the occupants tend to be familiar \nwith their surroundings but may be sleeping \nwhen \nan \nemergency \noccurs. \nSections \n403.9.2.1through 403.9.2.3provide specific \nrequirements in addition to the general \nrequirements of Chapter 4. This section deals \nwith Group R-2 occupancies generally and, \nmore specifically, with Group R-2 college and \nuniversity buildings. \n403.9.2.1 \nCollege and university buildings. \nAn approved fire safety and evacuation plan in \naccordance with Section 404shall be prepared and \nmaintained for Group R-2 college and university \nbuildings. Group R-2 college and university \nbuildings shall comply with Sections 403.9.2.1.1 \nand 403.9.2.1.2.\n\n❖ This section establishes the applicability of \ncertain provisions to college and university \nresidence halls and dormitories classified in \nGroup R-2. Fire represents a significant risk to \nlife and property in dormitory occupancies, \nparticularly at colleges and universities. The \nlarge number of young people living in close \nproximity to one another creates the potential \nfor a relatively small fire to have serious and \npossibly fatal consequences. Applying these \nrequirements in conjunction with the drills \nrequired by Table 405.3 will enhance the \nlikelihood of occupants being familiar with \nexiting buildings under emergency conditions \nat varying times throughout the day. \n403.9.2.1.1 \nFirst emergency evacuation drill. \nThe first emergency evacuation drill of each school \nyear shall be conducted within 10 days of the \nbeginning of classes.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 405.3",
        "Section 404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_10_aef3cd4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The residents of Group R-2 college and \ndormitory occupancies typically change each \nyear. It is important, therefore, that the first \nevacuation drill occurs within the first 10 days \nof school. \n403.9.2.1.2 \nTime \nof \nday. \nEmergency \nevacuation drills shall be conducted at different \nhours of the day or evening, during the changing of \nclasses, when school is at assembly, during recess \nor gymnastic periods or during other times to avoid \ndistinction between drills and actual fires. One \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n278\n\nrequired drill shall be held during hours after sunset \nor before sunrise.\n\n❖ If evacuation drills are done routinely, they will \nbe easily distinguished as drills and not an \nactual fire. This is potentially dangerous \nbecause the behavior patterns will be different \nand actual preparedness for emergencies will \nbe lessened. Time of day, therefore, should be \nvaried whether or not it is convenient. A fire will \nnot differentiate between a convenient and an \ninconvenient time. At least one of the drills \nrequired by Table 405.3 must be conducted \nbetween sunset and sunrise so that residents \ncan experience nighttime evacuation. \n403.9.2.2 \nEmergency \nguide. \nFire \nemergency guides shall be provided for Group R-2 \noccupancies. Guide contents, maintenance and \ndistribution shall comply with Sections 403.9.2.2.1 \nthrough 403.9.2.2.3.\n\n❖ The next few sections lay out the requirements \nfor \nemergency \nguides \nfor \nGroup \nR-2 \noccupancies. This includes what is to be in the \nguide, obtaining approval from the Fire official \nand distribution requirements. The guide in \ngeneral will better inform the residents and \nprovide \npreplanning \ntools \nfor \nthe \nfire \ndepartment . \n403.9.2.2.1 \nGuide contents. A fire emergency \nguide shall describe the location, function and use \nof fire protection equipment and appliances \naccessible to residents, including fire alarm \nsystems, \nsmoke \nalarms \nand \nportable \nfire \nextinguishers. Guides shall include an emergency \nevacuation plan for each dwelling unit.\n\n❖ The \nguide \nmust \ncontain \nthe \nintended \nevacuation plan for each unit and information \nabout the various fire protection features \nprovided \nto \noccupants. \nProviding \nthis \ninformation \nto \nresidents \nincreases \nthe \nlikelihood of a proper response, which in turn \nincreases resident safety and makes the fire \ndepartment ’s job a little easier when \nresponding to a scene. \n403.9.2.2.2 \nEmergency guide maintenance. \nEmergency guides shall be reviewed and approved \nby the Fire official.\n\n❖ This section makes it clear that the Fire official \nmust sign off on the emergency guide contents. \nThis will make fire department  response \nconsistent with the features of the building. \n403.9.2.2.3 \nEmergency guide distribution.  A \ncopy of the emergency guide shall be given to each \ntenant prior to initial occupancy.\n\n❖ This section requires that a guide illustrating \nthe fire safety features of the building be \nprovided to each dwelling unit. There is no \npurpose in having a guide to assist residents if \nthere is no requirement that it be distributed. \nThis \nmust \noccur \nbefore \nthey \nbecome \noccupants. \n403.9.2.3 \nEvacuation \ndiagrams \nfor \ndormitories. A diagram depicting two evacuation \nroutes shall be posted on or immediately adjacent to \nevery required egress door from each dormitory \nsleeping unit or dwelling unit. Evacuation diagrams \nshall be reviewed and updated as needed to \nmaintain accuracy.\n\n❖ The same concept is used for Group R-1 \noccupancies; \nthis \nsimply \nincreases \nthe \ninformation available to occupants. Group R-2 \ndormitory \noccupants \nare \ntypically \nmore \ntransient than most occupants of Group R-2 \noccupancies \n(see \ncommentary, \nSection \n403.9.1.1). \n403.9.3 Group R-4 occupancies. An approved fire \nsafety and evacuation plan in accordance with \nSection 404 shall be prepared and maintained for \nGroup R-4 occupancies. Group R-4 occupancies \nshall comply with Sections 403.9.3.1 through \n403.9.3.4.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 405.3",
        "Section 404",
        "Section 403.9.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_11_bfd45e4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ A Group R-4 occupancy is a residential \ncare/assisted living facility for more than five \nbut not more than 16 residents. The occupants \nare similar to those found in a Group I-1 \noccupancy; therefore, they are capable of self-\npreservation but, may have mental or physical \nconditions that could impede their reactions. \n403.9.3.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plan required by \nSection 404 shall include a description of special \nstaff actions. Plans shall include procedures \nnecessary for full evacuation of care recipients, and \nshall be amended or revised upon admission of care \nrecipients with unusual needs.\n\n❖ This section is in addition to the general \nrequirements found in Section 404. It specifies \nthat requirements based on the particular \nneeds of care recipients must be included as \npart of the plan and that a full-building \nevacuation needs to be part of the evacuation \nplan. These plans must be reviewed each time \na new care recipient arrives to assess any \nspecial features that need to be included in the \nplan in order to address those particular needs. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n279\n\nThis is the same requirement as provided for \nGroup I-1 occupancies. \n403.9.3.1.1 \nFire safety plans. A copy of the \nplan shall be maintained at the facility at all times. \nPlans shall include the following in addition to the \nrequirements of 404.2.2: \n1. Location and number of care recipient \nsleeping rooms. \n2. Location of special locking arrangements.\n\n❖ This section requires that fire safety plans in \nGroup R-4 occupancies provide the location \nand number of care recipients sleeping and \nany special locking arrangements. This assists \nin search and rescue and understanding how \nthe care recipients may be hampered in their \nevacuation. This information is critical for \npreplanning by both staff and the fire \ndepartment . This is the same requirement as \nprovided for Group I-1 occupancies (see \nSection 403.7.1.1.1). \n403.9.3.2 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ These types of facilities are normally occupied \nby people who have the ability to evacuate or \nrelocate with a certain level of assistance from \nthe staff; therefore, employee training is critical. \nResidents \nof \nGroup \nR-4, \nCondition \n2 \noccupancies will need more assistance in \nevacuation than in Group R-4, Condition 1. \nThis section requires that training occur every \n3 months because the needs of the occupants \nmay change over time as certain physical or \nmental conditions progress or new occupants \narrive. New staff must be trained as soon as \nthey begin working as the methods of \nevacuation will be unique to the facility and the \nspecific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.9.3.3 \nResident \ntraining. \nResidents \ncapable of assisting in their own evacuation shall be \ntrained in the proper actions to take in the event of \na fire. The training shall include actions to take if \nthe primary escape route is blocked. Residents shall \nbe trained to assist each other in case of fire to the \nextent their physical and mental abilities permit \nthem to do so without additional personal risk.\n\n❖ As noted, Group R-4 occupants are capable of \nresponding to an emergency, but most likely \nwill need direction from staff and perhaps \nphysical assistance. This is more the case with \nGroup R-4, Condition 2 occupancies. Group R-\n4 \noccupancies, \nsimilar \nto \nGroup \nI-1 \noccupancies, rely on the abilities of care \nrecipients to take some level of responsibility \nfor their own evacuation or relocation; \ntherefore, \ntraining \nresidents \nin \nthese \noccupancies is critical. One major element that \nmust be communicated to care recipients is \nwhat to do when the main exit route is blocked.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.7.1.1.1",
        "Section 404",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_12_e629df67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section also requires the care recipients to \nassist one another as long as a physical or \nmental condition would not limit their ability to \ndo so. \n403.9.3.4 \nDrill frequency. In addition to the \nevacuation drills required in Section 405.3, \nemployees shall participate in drills an additional \ntwo times a year on each shift. Twelve drills with \nall occupants shall be conducted in the first year of \noperation.\n\n❖ Occupants of Group R-4 facilities need to be \nreminded often of evacuation procedures given \ntheir sometimes limited capabilities to recall \nprocedures, changes in their abilities over time \nand the introduction of new residents to the \nfacility. Therefore, this section requires more \nfrequent drills than Table 405.3. Employees on \neach shift are required to participate in \nadditional drills. Each shift potentially has \ndifferent staff and also different conditions due \nto the time of day. Another very specific \ndifference from Table 405.3 is that such \nfacilities are required to have, essentially, \nmonthly drills for the first year. Over time the \noccupants and staff will change, but this sets \nthe tone for how the facility operates. This also \nincreases staff awareness of procedures. \n403.10 Special uses. Special uses shall be in \naccordance \nwith \nSections \n403.10.1through \n403.10.5.\n\n❖ The next several sections are focused on \nspecial uses that require fire safety and \nevacuation plans, including: \n• Malls and mall buildings (covered and open). \n• High-rise buildings. \n• Underground buildings. \n• Occupant evacuation elevators.  \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n282\n\nNote that Item 4 in Section 404.2.1 specifically \naddresses those unable to use the stairways. \n403.10.4 \nBuildings \nusing \noccupant \nevacuation elevators. In buildings using occupant \nevacuation elevators in accordance with Section \n3008 of SBC 201, the fire safety and evacuation \nplan and the training required by Sections 404 and \n406, respectively, \nshall \nincorporate \nspecific \nprocedures for the occupants using such elevators.\n\n❖ This is not a specific use but instead is an \nevacuation strategy that is very different than \nwhat the general public has been taught about \nthe use of elevators during fires. The \nsuccessful use of such elevators depends \ngreatly on preplanning and training as to how \nthey are to be used by building occupants. This \nsection requires that where these elevators are \nused, specific procedures be worked into the \nfire safety and evacuation plans and into \nemployee training. Note that Item 3 in Section \n404.2.1 specifically requires these procedures \nto be included in the fire evacuation plans. It \nshould be noted that this ties in with the \nrequirements for high-rise buildings and how \nthey are intended to be evacuated. As with \nhigh-rise buildings, a good resource for \nextensive discussion on occupant evacuation \nand evacuation using elevators can be found in \nthe SFPE Engineering Guide: Fire Safety for \nVery Tall Buildings (ICC and SFPE 2021) and \nEgress Design Solutions (Tubbs and Meacham \n2005). \n403.10.5 \nBuildings \nwith \nhigh-piled \nstorage. An approved fire safety and evacuation \nplan in accordance with Section 404 shall be \nprepared for buildings with high-piled combustible \nstorage in any of the following situations: \n1. The high-piled storage area exceeds 46450 \nm2 for Class I-IV commodities. \n2. The high-piled storage area exceeds 27870 \nm2 for high-hazard commodities. \n3. The high-piled storage is located in a Group \nH occupancy. \n4. The high-piled storage is located in a Group \nF occupancy with an occupant load of 500 or \nmore persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n5. The high-piled storage is located in a Group \nM occupancy with an occupant load of 500 \nor more persons or more than 100 persons \nabove or below the lowest level of exit \ndischarge. \n6. Where required by the Fire official for other \nhigh-piled storage areas.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 940,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.3",
        "Section 404",
        "SBC 201",
        "Table 405.3",
        "SBC 801",
        "Section 3008",
        "Section 404.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_13_184a1ac5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section correlates the requirement for a \nfire safety and evacuation plan for high-piled \nstorage with the current requirements in \nChapter 32. High-piled storage is a content-\nbased use that has a large effect on the fire \nsafety and evacuation aspects of a building. \nChapter 32 requires that fire safety and \nevacuation plans be in compliance with this \nsection. Prior to the 2018 code, those \ncompliance details were addressed within \nChapter 32. Placement in Chapter 4 is more \nconsistent with other occupancies and uses \nbeing addressed in this chapter.\n\nThere are six thresholds as to when a fire \nsafety and evacuation plan is required for high-\npiled combustible storage.\n\nIn Table 3206.2, high-piled storage areas of \nClass I-IV commodities over 46,500 m2 \ncurrently require additional fire protection \nmeasures. Therefore, the situation described in \nItem 1 is an appropriate time to request a fire \nsafety and evacuation plan. Likewise, Item 2 \naddresses the fact that in Table 3206.2, high-\npiled \nstorage \nareas \nof \nhigh-hazard \ncommodities over 27,900 m2 currently require \nadditional fire protection measures. Therefore, \nthis situation is also an appropriate time to ask \nfor a fire safety and evacuation plan.\n\nItems 3–5 are consistent with Sections 403.5, \n403.6 and 403.8.\n\nItem 6 was previously the primary trigger for \nrequiring a fire safety and evacuation plan \nspecific to highpiled combustible storage. Now \nthis is simply one of the criteria and retains that \nauthority where it is felt necessary. \n403.11 Special requirements for public safety. \nSpecial requirements for public safety shall be in \naccordance \nwith \nSections \n403.11.1through \n403.11.3.3.\n\n❖ The \nfollowing \nrequirements \nauthorize \na \njurisdiction to require fire watches, address \nlarge public assemblies and provide specific \nrequirements for crowd managers. \n403.11.1 \nFire watch personnel. Where, in \nthe opinion of the Fire official, it is essential for \npublic safety in a place of assembly or any other \nplace where people congregate, because of the \nnumber of persons, or the nature of the \nperformance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall provide one \nor more fire watch personnel, as required and \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n283\n\napproved. Fire watch personnel shall comply with \nSections 403.11.1.1 and 403.11.1.2.\n\n❖ Even though Chapter 31 requires standby \npersonnel in tents and membrane structures \nbecause of the inherently higher life safety risks \nassociated with such occupancies, this section \ngives the Fire official the authority to require fire \nwatch personnel in indoor or outdoor venues \nwhere people congregate where the number of \npersons or the nature of the performance, \nexhibition, display, contest or activity is such \nthat the presence of fire watch personnel are \nessential to public safety (see commentary, \nSection 202, definition of “Fire watch”). \n403.11.1.1 \nDuty times. Fire watch personnel \nshall remain on duty while places requiring a fire \nwatch are open to the public, or when an activity \nrequiring a fire watch is being conducted.\n\n❖ This section establishes the key times a fire \nwatch should be conducted. Once it is \nestablished that a fire watch is necessary, it is \ncritical that it be conducted while the public is \npresent. Also, it may be necessary for the fire \nwatch to occur based on a specific hazard or \nactivity even while not open to the public. \n403.11.1.2 \nDuties. \nOn-duty \nfire \nwatch \npersonnel shall have the following responsibilities: \n1. Keep diligent watch for fires, obstructions to \nmeans of egress and other hazards. \n2. Take prompt measures for remediation of \nhazards and extinguishment of fires that \noccur. \n3. Take prompt measures to assist in the \nevacuation of the public from the structures.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 3206.2",
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_14_21c0ce42",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Fire watch personnel provide temporary fire \nsafety where there are potential fire and life \nsafety hazards that could affect large numbers \nof assembled people. Such personnel do not \nsimply watch for a fire but are also present to \nprevent fire by identifying and controlling fire \nhazards, monitoring and maintaining the \navailability of the means of egress, and taking \ninitial action to suppress a fire should one \noccur. Fire watch personnel also provide a \nmethod of notifying the fire department  if a fire \nshould occur. \n403.11.2 \nPublic safety plan for gatherings. \nWhere the Fire official determines that an indoor or \noutdoor gathering of persons has an adverse impact \non public safety through diminished access to \nbuildings, structures, fire hydrants and fire \napparatus access roads or where such gatherings \nadversely affect public safety services of any kind, \nthe Fire official shall have the authority to order the \ndevelopment of or prescribe a public safety plan \nthat provides an approved level of public safety and \naddresses the following items: \n1. Emergency vehicle ingress and egress. \n2. Fire protection. \n3. Emergency egress or escape routes. \n4. Emergency medical services. \n5. Public assembly areas. \n6. The directing of both attendees and vehicles, \nincluding the parking of vehicles. \n7. Vendor and food concession distribution. \n8. The \nneed \nfor \nthe \npresence \nof \nlaw \nenforcement. \n9. \nThe need for fire and emergency medical services \npersonnel.  \n10. The need for a weather monitoring person.\n\n❖ This section is important because it grants the \nFire official the authority to require the \ndevelopment of or to prescribe a specific plan \nfor large gatherings. Such gatherings could \ninclude outdoor festivals, demonstrations or \nreceptions. If such assemblies include the use \nof tents and canopies, Chapter 31 would also \napply.\n\nAgain, the primary aim of this section is to \naddress the fact that these large gatherings \nmay hamper the ability of the fire department  \nand other emergency responders to access \nand protect buildings and building occupants.\n\nFurther, this section provides some specific \nissues to be addressed, including: the direction \nof traffic; vendor and food concession \ndistributors; and the need for law enforcement \nand medical services. \n403.11.3 \nCrowd \nmanagers. \nWhere \nfacilities or events involve a gathering of more than \n1,000 people, crowd managers shall be provided in \naccordance \nwith \nSections \n403.11.3.1through \n403.11.3.3.\n\n❖ This section is similar to the requirement for \nstandby personnel for tents in Section \n3107.17.2. Also note that Section 3106.4.3 \naddresses outdoor assembly events and \nrequires \ncrowd \nmanagers, \nmeeting \nthe \nrequirements of this section where crowds \nexceed 1,000 people. There is an exception for \noutdoor gatherings less than 1,000 people in \nSection 403.11.3.1, which is consistent with \nSection 3106.4.3 and would not require \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n284\n\ncompliance with this section. Large assemblies \nof people \ncreate \nthe \nneed \nfor \ncrowd \nmanagement due to the increased potential for \npanic and fear in emergency situations. It is \nintended that crowd managers can be \npersonnel already assigned and employed by \nthe facility, provided that they are trained as \ncrowd managers to fulfill this requirement. At \nthe time of an emergency, the trained crowd \nmanagers \nwould \ntake \non \nadditional \nresponsibilities to control and direct the \naudience or attendees in a safe manner. \n403.11.3.1 \nNumber of crowd managers. Not \nfewer than two trained crowd managers, and not \nfewer than one trained crowd manager for each 250 \npersons or portion thereof, shall be provided for the \ngathering. \nExceptions: \n1. Outdoor events with fewer than 1,000 \npersons in attendance shall not require crowd \nmanagers. \n2. Assembly occupancies used exclusively for \nreligious worship with an occupant load not \nexceeding 1,000 shall not require crowd \nmanagers. \n3. The number of crowd managers shall be \nreduced where, in the opinion of the Fire \nofficial, the fire protection provided by the \nfacility and the nature of the event warrant a \nreduction.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3106.4.3",
        "SBC 801",
        "Section 403.11.3.1",
        "Section 3107.17.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_15_cbad829a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The minimum number of crowd managers \nwould be two, based on the minimum \nrequirements of Section 403.11.3. Additionally, \nthis section would also require an additional \ncrowd manager for any portion of 250 people \nafter that. For instance, if you had an event with \n530 people, you would need three crowd \nmanagers. Exception 1 addresses consistency \nwith the requirements of Section 3106.4.3 for \noutdoor events that would not require crowd \nmanagers until the number of people in \nattendance exceeds 1,000. This is related to \nthe fact that outdoor events eliminate many \nhazards since people can more freely leave \nsuch areas. Exception 2 is for assembly \noccupancies with 1,000 or fewer occupants \nwhere religious worship occurs, as such \nfacilities have low risk of fire and life safety \nconcerns. Because the fire and life safety \nprofile of a facility is improved where an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nthroughout, Exception 3 states that the Fire \nofficial is authorized to reduce the crowd \nmanager-to-occupant ratio for events on a \ncase-by-case basis (see commentary, Section \n3107.17). \n403.11.3.2 \nTraining. Training for crowd \nmanagers shall be approved.\n\n❖ Training is critical for crowd managers to be \neffective. This section provides the mechanism \nto ensure such training occurs. There are \nvarious crowd manager training courses \navailable. \n403.11.3.3 \nDuties. The duties of crowd \nmanagers shall include, but not be limited to: \n1. Conduct an inspection of the area of \nresponsibility and identify and address any \negress barriers. \n2. Conduct an inspection of the area of \nresponsibility to identify and mitigate any \nfire hazards. \n3. Verify \ncompliance \nwith \nall \npermit \nconditions, including \nthose \ngoverning \npyrotechnics and other special effects. \n4. Direct and assist the event attendees in \nevacuation during an emergency. \n5. Assist emergency response personnel where \nrequested. \n6. Other duties required by the Fire official. \n7. Other duties as specified in the fire safety \nplan.\n\n❖ The exact duties and responsibilities of \nindividuals employed as crowd managers are \nnot defined here other than the requirement \nthat they be trained and present. They could \nserve \nas \nushers, \ntour \nguides, \nservice \nsupervisors for table seating or in some other \ncapacity related to making sure occupants are \nmoved to or from assigned places in an orderly \nway. The key to the success of this section is \nthat crowd managers must be trained in crowd \nmanagement procedures appropriate to the \nactivity being carried on in the facility and they \nmust be present in the required numbers. \nTraining of personnel and the duties assigned \nto them would have to be approved by the Fire \nofficial. See the commentary to Section \n3107.17 for further information on crowd \nmanagers. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n285\n\nSECTION 404 FIRE SAFETY, \nEVACUATION AND LOCKDOWN \nPLANS \n404.1 General. Where required by Section 403, \nfire safety, evacuation and lockdown plans shall \ncomply with Sections 404.2 through 404.4.1.\n\n❖ This section simply states that all fire safety, \nevacuation and lockdown plans must comply \nwith Section 404. Section 403 outlines, for \nmany different occupancies and uses, when \nthis section would apply. In addition, Section \n403 provides specific requirements that are \nintended to be addressed along with the \nrequirements in Section 404. \n404.2 Contents.  Fire safety and evacuation plan \ncontents shall be in accordance with Sections \n404.2.1 and 404.2.3.2.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 840,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.11.3",
        "Section 404",
        "Section 3106.4.3",
        "Section 403",
        "SBC 801",
        "Section 3107.17"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_16_1c7c7dd4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The three primary plans addressed by Section \n404.3 are a fire evacuation plan, a fire safety \nplan and a lockdown plan. The fire evacuation \nplan focuses primarily on the procedures for \nthe evacuation of the occupants in an \nemergency. The fire safety plan focuses on the \noverall understanding of the fire protection \npackage of the building as it pertains to the \nlayout of the building, the contents of the \nbuilding, the means of egress system, the fire \nhazards and the identification of key contacts \nduring an emergency. Lockdown plans are \npermitted with approval by the Fire official and \naddress \nsecurity \nconcerns \nwhile \nalso \nmaintaining the fire and life safety of the \noccupants. \n404.2.1 Fire evacuation plans. Fire evacuation \nplans shall include the following: \n1. Emergency egress or escape routes and \nwhether evacuation of the building is to be \ncomplete by selected floors or areas only or \nwith a defend-in-place response. \n2. Procedures for employees who must remain \nto \noperate \ncritical \nequipment \nbefore \nevacuating. \n3. Procedures for the use of elevators to \nevacuate the building where occupant \nevacuation elevators complying with Section \n3008 of SBC 201 are provided. \n4. Procedures for assisted rescue for persons \nunable to use the general means of egress \nunassisted. \n5. Procedures for accounting for employees and \noccupants \nafter \nevacuation \nhas \nbeen \ncompleted. \n6. Identification and assignment of personnel \nresponsible for rescue or emergency medical \naid. \n7. The preferred and any alternative means of \nnotifying occupants of a fire or emergency. \n8. The preferred and any alternative means of \nreporting fires and other emergencies to the \nfire department  or designated emergency \nresponse organization. \n9. Identification and assignment of personnel \nwho can be contacted for further information \nor explanation of duties under the plan. \n10. A description of the emergency voice/alarm \ncommunication system alert tone and \npreprogrammed voice messages, where \nprovided.\n\n❖ The primary focus of evacuation plans is to \nprepare for and define roles for evacuation and \nrelocation of occupants during an emergency. \nThe fire evacuation plan is important for both \nemergency responders and building or facility \noccupants. It focuses the occupants’ activities \non facilitating a smoother evacuation or \nrelocation process and provides the fire \ndepartment  with critical information on the \nbuilding and the location of the occupants. \nKeep in mind that these requirements apply to \nall occupancies listed in Section 404.2. The \noccupancy and use-specific requirements are \nlocated within Section 403; therefore, the \nrequirements listed here are general and will \nvary based on many factors, such as the \noccupants’ mobility and familiarity with the \nbuilding.\n\nItem 1 requires that specific escape routes be \ndefined. This is important because the building \nis generally designed to facilitate a particular \npattern of evacuation or relocation in an \nemergency. For instance, as noted earlier, a \nhigh-rise building will most likely be evacuated \nin phases. If floors begin evacuating before \nintended, the evacuation of the occupants in \nthe fire area may be delayed. Also, if everyone \ntries to use the same exits in a facility, such as \na multiplex theater, evacuation of the building \nwill be delayed. As stated earlier, studies have \nshown that people tend to exit the way they \nenter a building.\n\nNote that the code sometimes requires a \ncertain level of redundancy to account for \noccupants using the same exits. For example, \nSBC 201 requires that the main exit of multiplex \ntheaters be sized for at least half of the \noccupants even though plenty of egress width \nmay be available elsewhere in the building. The \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n286\n\nmore coordinated the plan, the more evenly the \nexits will be used.\n\nItem 2 requires that specific procedures for \nevacuation be provided to those employees \nwho must operate critical equipment before \nevacuation. These procedures are necessary \nto ensure a clear understanding to the \noccupant when evacuation is critical and the \noperation should be abandoned.\n\nItem 3 requires that specific procedures be \nprovided when occupant evacuation elevators \nare used. This is critical as each building may \nhave unique aspects regarding the use of such \nelevators and the types of evacuations they \nmay undertake.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404.3",
        "Section 404.2",
        "SBC 201",
        "Section 403",
        "SBC 801",
        "Section 3008"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_17_bb16154c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Item 4 provides for the inclusion of procedures \nrelative to those occupants unable to evacuate \nusing the general egress features who, \ntherefore, may need assisted rescue. It is \nimportant that there be adequate information \nand procedures established and available to \nstaff and fire fighters so that assistance can be \noffered to anyone who needs help using the \ngeneral means of egress as quickly as \npossible.\n\nItem 5 simply states that a plan be developed \nto account for all occupants after evacuation or \nrelocation. This is important not only to the \noccupants \nbut \nalso \nto \nthe \nemergency \nresponders to assess their actions when \narriving at the scene.\n\nItem 6 has two roles. First, it provides a \ndesignated person for occupants to look to for \nassistance in an emergency. This will reduce \nthe stress of the situation. Second, when the \nemergency responders arrive they will have a \nspecific contact to help them assess the \nsituation. These contacts can also be beneficial \nto emergency responders when preplanning \ntheir response to that specific facility.\n\nItem 7 requires that the notification to the \noccupants of the emergency be standardized. \nThe approach will vary based on occupancy \nand use. For instance, all occupants in a \nmultiplex theater would be notified, whereas in \na correctional facility or hospital only staff will \nbe notified. Also, if the method is standardized, \nit is easier to differentiate between emergency \nand nonemergency signals, which facilitates a \nsmoother reaction when an emergency does \noccur.\n\nItem 8 is focused on the notification of \nemergency responders. They are more likely to \nget the notification of an emergency if a \nstandard protocol exists. This can vary from \none occupancy or use to another, but as long \nas a straightforward, consistent method is \nused, it will facilitate a quicker response. Note \nthat Section 401.3.2 requires direct contact \nwith the fire department  once the fire alarm \nsignal is activated; therefore, no intermediate \nsteps, such as an investigation, are allowed.\n\nAs with Item 6, Item 9 requires a specific \ncontact who is familiar with the plan and how \nthe building operates. This information is \nhelpful for the emergency responders in their \npreplanning activities. Without a specific \ncontact, the process of getting vital information \ncan become much more difficult for the fire \ndepartment . In a large building or facility, the \nsafety officer or similar person is most \nappropriate for such a role.\n\nItem 10 requires documentation of the \nvoice/alarm communications system alert tone \nand pre-programmed voice messages. This \nprovides emergency responders with a better \nunderstanding of the information provided to \noccupants to better assess the appropriate \nresponse. Additionally, if conditions in that \nbuilding change, the plan can be evaluated to \nsee whether this aspect of the notification \nsystem needs to be revised. For instance, if the \nprocedures for evacuation have changed, the \nvoice announcement may need to be revised. \n404.2.2 Fire safety plans. Fire safety plans shall \ninclude the following: \n1. The procedure for reporting a fire or other \nemergency. \n2. The life safety strategy including the \nfollowing: \n2.1. Procedures for notifying occupants, \nincluding areas with a private mode alarm \nsystem. \n2.2. Procedures for occupants under a \ndefend-in-place response. \n2.3. Procedures for evacuating occupants, \nincluding those who need evacuation \nassistance. \n3. Site plans indicating the following: \n3.1. The occupancy assembly point. \n3.2. The locations of fire hydrants. \n3.3. The normal routes of fire department  \nvehicle access. \n4. Floor plans identifying the locations of the \nfollowing: \n4.1. Exits. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n287",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 830,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 401.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_18_4544c144",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "4.2. Primary evacuation routes. \n4.3. Secondary evacuation routes. \n4.4. Accessible egress routes. \n4.4.1 \nAreas of refuge. \n4.4.2 \nExterior areas for assisted \nrescue. \n4.5. Refuge areas associated with smoke \nbarriers and horizontal exits. \n4.6. Manual fire alarm boxes. \n4.7. Portable fire extinguishers. \n4.8. Occupant-use hose stations. \n4.9. Fire alarm annunciators and controls. \n5. A list of major fire hazards associated with \nthe normal use and occupancy of the \npremises, \nincluding \nmaintenance \nand \nhousekeeping procedures. \n6. Identification and assignment of personnel \nresponsible for maintenance of systems and \nequipment installed to prevent or control \nfires. \n7. Identification and assignment of personnel \nresponsible for maintenance, housekeeping \nand controlling fuel hazard sources.\n\n❖ This section requires an overall fire safety plan \nwith emphasis on the building and building site \nlayout \nand \nhazards. \nMore \nspecifically, \ninformation such as the evacuation and \nrelocation aspects of the building layout must \nbe clear, the list of specific hazards associated \nwith normal use of the building must be noted \nand fire department  access road locations \nmust be provided.\n\nThis plan also includes identification of specific \npersonnel \ncharged \nwith \nmanaging \nfire \nprotection systems and equipment and with fire \nprevention \nduties, \nsuch \nas \ncontrolling \ncombustibles \non \nsite. \nHaving \nspecific \npersonnel assigned to perform this duty will \nwork to increase the likelihood of these actions \noccurring.\n\nThe requirements of this plan provide the \nbuilding owner and occupants a better \nunderstanding of how to react in an emergency \nand how to decrease the likelihood of an \nemergency occurring. Additionally, this report \nassists emergency responders during periodic \ninspections and evaluations of the plans and, \nmore importantly, when responding to an \nemergency. Generally, buildings that have \nfairly rigid and well-maintained plans and \nprocedures in place reduce not only the \nlikelihood and magnitude of an incident within \nthe jurisdiction but also the burden to \nemergency responders. \n404.2.3 Lockdown plans. Lockdown plans shall \nonly be permitted where such plans are approved by \nthe Fire official and are in compliance with Sections \n404.2.3.1 and 404.2.3.2.\n\n❖ This section introduces the requirements for \nplans and procedures for lockdowns (see \ncommentary to ”Lockdown,” Section 202). The \nsection is clear that such plans are allowed only \nwhere approved by the Fire official. The code \ndoes not require a lockdown plan; however, if \na lockdown plan is developed, it must be strictly \nsupervised in order to maintain occupant safety \nat an acceptable level. Many facilities are \nadopting procedures that can significantly \naffect fire and life safety, such as using the fire \nalarm system to signal a security emergency, \nlocking doors with devices that prevent egress \nin violation of the provisions of Chapter 10 of \nthe code, and chaining exit discharge doors \nfrom the inside to prevent occupants from \nleaving the building. It is important that plans \nfor security threats do not include procedures \nthat result in violations of life safety and actually \nincrease the hazard to the occupants. The \nsections that follow are intended to establish \nthe conditions for lockdown plans so that they \nwill not decrease the level of life safety in the \nevent of fire. \n404.2.3.1 \nLockdown \nplan \ncontents. \nLockdown plans shall include the following: \n1. Identification of individuals authorized to \nissue a lockdown order. \n2. Security measures used during normal \noperations, when the building is occupied, \nthat could adversely affect egress or fire \ndepartment  operations. \n3. A description of identified emergency and \nsecurity threats addressed by the plan, \nincluding specific lockdown procedures to be \nimplemented for each threat condition. \n4. 4.Means and methods of initiating a \nlockdown plan for each threat, including: \n4.1. The means of notifying occupants of \na lockdown event, which shall be distinct \nfrom the fire alarm signal. \n4.2. Identification of each door or other \naccess point that will be secured. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n288",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec404_19_080ce06a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "4.3. A description of the means or \nmethods used to secure doors and other \naccess points. \n4.4. A description of how locking means \nand methods are in compliance with the \nrequirements of this code for egress and \naccessibility. \n5. Procedures \nfor \nreporting \nto \nthe \nfire \ndepartment\n\nany \nlockdown \ncondition \naffecting \negress \nor \nfire \ndepartment  \noperations. \n6. Procedures for determining and reporting the \npresence or absence of occupants to \nemergency response agencies during a \nlockdown. \n7. Means \nfor \nproviding \ntwo-way \ncommunication between a central location \nand each area subject to being secured during \na lockdown. \n8. Identification of the prearranged signal for \nterminating the lockdown. \n9. Identification of individuals authorized to \nissue a lockdown termination order. \n10. Procedures for unlocking doors and verifying \nthat the means of egress has been returned to \nnormal operations upon termination of the \nlockdown. \n11. Training procedures and frequency of \nlockdown plan drills.\n\n❖ The items in this section are intended to more \nthoroughly address various security means \nand methods created and implemented in \nresponse to various incidents throughout the \ncountry. Several such means and methods, \nwhile \nsolving \nsecurity \nconcerns, \nhave \nunintended \nconsequences \nregarding \nemergency egress and fire and life safety \nsystems. Previous editions of this code did not \nprovide the necessary amount of detail for such \nlockdown plans. It is important to ensure that \nthe plan covers the topics pertinent to the Fire \nofficial thoroughly.\n\nA key aspect of a lockdown plan is to identify \nthe organizational structure in charge of \nmaking decisions during a lockdown. It is \nimportant to understand who is authorized to \nboth initiate and lift a lockdown order. This \nsection \nrequires \ninclusion \nof \nlockdown \nprocedures in the plan. There is often a need \nfor different lockdown plans to address differing \nthreats. The correct procedure during a \nchemical release incident might differ from the \ncorrect procedure during an active shooter \nincident. The correct procedure for an active \nshooter in the vicinity of a facility may differ \nfrom the procedure for an active shooter on the \nsite of the facility.\n\nA description of the normal status of security, a \ndescription of the various threat scenarios \naddressed by the lockdown plan, and the \nlockdown procedure for each such scenario \nare important items to include for review. Such \ndetails can impact fire department  response \nand alert fire officials to the life safety \nimplications of any given approach. This is \nespecially true with the methods of locking \nincluded in the lockdown plan. There is \nconcern about the proliferation of unlisted \nlocking \nmechanisms \nand \ntheir \npotential \ndetrimental impact on the means of egress. \nThis section requires that all means and \nmethods of locking for all access points be \ndescribed, and that compliance with Chapter \n10 requirements be demonstrated. This section \nalso requires procedures as to how lockdown \nevents are communicated with the fire \ndepartment . In addition, the section requires \nthat \na \ncentral \n“command” \nlocation \nbe \npreplanned and that a reliable means of two-\nway communication be provided in order to \nkeep locked-down occupants apprised of the \nstatus of the situation, thus reducing their level \nof anxiety and the likelihood of panic. Finally, \nthis section requires that the lockdown plan \nincludes training procedures and a requirement \nas to how frequently drills are necessary. \n404.2.3.2 \nDrills. Lockdown plan drills shall \nbe conducted in accordance with the approved plan. \nSuch drills shall not be substituted for fire and \nevacuation drills required by Section 405.3.\n\n❖ To utilize lockdown training and the lessons \nlearned from it to the best advantage, training \nshould be conducted on a regular basis to \nfamiliarize staff and occupants with the \nlockdown plan. The training procedures and \nfrequency of drills are established in Section \n404.2.3.1. Training should be designed and \npracticed to reinforce lockdown procedures as \nadaptive planned responses to stressful and \npotentially dangerous situations. It is important \nto note that lockdown training and drills may not \nbe counted toward the required number of fire \nand evacuation drills so as not to diminish the \nimpact of either (see also commentary, Section \n406.3.3). \n404.3 Maintenance. Fire safety, evacuation and \nlockdown plans shall be reviewed or updated \nannually or as necessitated by changes in staff \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "shall be prepared and maintained for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 118,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.3",
        "Section 404.2.3.1",
        "Section 406.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec405_0_78b6ea24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n274\n\nis provided in Sections 404 and 405. \n403.7.2.1 \nFire safety and evacuation plan. \nThe fire safety and evacuation plans required by \nSection 404shall include a description of special \nstaff actions. Plans shall include all of the following \nin addition to the requirements of Section 404. \n1. Procedures for evacuation for patients with \nneeds for containment or restraint and post-\nevacuation containment, where present. \n2. A written plan for maintenance of the means \nof egress. \n3. Procedure for a defend-in-place strategy. \n4. Procedures for a full-floor or building \nevacuation, where necessary.  \n5. In Group I-2, Condition 2, amendments or \nrevisions upon admission of any care \nrecipients with unusual needs.\n\n❖ Staff actions are critical to the success of a fire \nevacuation plan for Group I-2 occupancies; \ntherefore, procedures need to be documented. \nIn addition to the requirements of Section 404, \nthis \nsection \nprovides \nfour \nmore-specific \nrequirements for the fire evacuation plan. \nThese \nrequirements \ninclude \nhow \ncare \nrecipients \nare \nto \nbe \nevacuated \nand \ndocumentation of maintenance plans for \nmeans of egress in such facilities. Procedures \nfor a defend-in-place strategy must be \ndocumented so that each shift is familiar with \nthat strategy. Defend-in-place procedures \ndepend on the use of refuge areas that need to \nbe maintained. In some cases, the defend-in-\nplace evacuation may need to escalate to full-\nfloor or building evacuation. Such evacuations \nneed to be documented, as well. The fire safety \nplan needs to be reassessed and potentially \nchanged anytime a care recipient with specific \nneeds is admitted. \n403.7.2.2 \nFire safety plan. A copy of the fire \nsafety plan shall be maintained at the facility at all \ntimes. The plan shall include all of the following in \naddition to the requirements of Section 404.2.2: \n1. Location and number of care recipient \nsleeping rooms and operating rooms. \n2. Location of special locking arrangements.\n\n❖ Fire safety plans should describe the method \nof notifying occupants, including the use of a \nprivate-mode alarm system as allowed by \ncode. Procedures for dealing with occupants in \na defend-in-place strategy should also be \ndescribed so that it is clear what the staff will \nbe trained on and what the first responders \nshould expect to encounter. It is imperative that \nthe building and Fire officials know the location \nof the facility as well as the number of care \nrecipients \nwho \nare \nincapable \nof \nself-\npreservation. This information will help the fire \nofficial determine the proper classification and \nmitigations required. It will also allow the fire \nofficial to preplan the response for a particular \nbuilding. Any special characteristics of special \nlocking arrangements should also be described \nto aid in verifying code compliance. Practically, \nthese documents will be the basis for staff \ntraining as well. \n403.7.2.3 \nStaff training. Staff shall be \nperiodically instructed and kept informed of their \nduties and responsibilities under the plan. Records \nof instruction shall be maintained. Such instruction \nshall be reviewed by staff at intervals not exceeding \nthree months. Training of new staff shall be \nprovided promptly upon entrance to duty. \nStaff shall be instructed in the proper use of portable \nfire extinguishers and other manual fire suppression \nequipment.\n\n❖ These types of facilities are normally occupied \nby care recipients who do not have the ability \nto evacuate; therefore, staff training is critical. \nThis section requires that training occur every \n3 months because the needs of the care \nrecipients change over time as new care \nrecipients are admitted and conditions of care \nrecipients change. New staff must be trained \nas soon as they begin working as the methods \nof evacuation will be unique to the facility and \nthe specific care recipients. Staff training also \nspecifically requires training in the proper use \nof portable fire extinguishers and any other \nmanual fire suppression equipment in order for \nthe fire safety plan to be effective. \n403.7.2.4 \nEmergency evacuation drills. \nEmergency evacuation drills shall comply with \nSection 405.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "addresses the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 121,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405",
        "Section 404",
        "Section 404.2.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec405_1_8b91c3c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Group I-2 occupancies are required to comply \nwith the evacuation drill frequency established \nin Section 405. Section 405 addresses the \nspecific needs of Group I-2 occupancies, which \nwould not require evacuation to the exterior, \nand exceptions address the use of coded \nannouncements as an alternative to audible \nalarms for such drills. \n403.7.2.5 \nFire loss prevention in operating \nrooms. \nFire protection features and procedures for fire loss \nprevention in surgical operating rooms shall comply \nwith NFPA 99,Section 16.13. \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n289\n\nassignments, \noccupancy \nor \nthe \nphysical \narrangement of the building.\n\n❖ In order to be of optimum value to a facility, \nplans \nmust \naccurately \nreflect \nbuilding \nconditions. Plans must be reviewed annually or \nwhen \nbuilding \nchanges \naffecting \nthe \ninstructions or procedures in the fire safety, \nemergency evacuation or lockdown plan occur. \nSuch a review should prompt an immediate \nrevision and redistribution of the plan to all \nconcerned \nparties, \nincluding \nemergency \nresponse personnel. \n404.4 Availability. Fire safety, evacuation and \nlockdown plans shall be available in the workplace \nfor reference and review by employees, and copies \nshall be furnished to the Fire official for review on \nrequest.\n\n❖ This essentially requires that fire safety, \nemergency and lockdown plans be easily \naccessible to building occupants and the Fire \nofficial. If the plans are difficult to access, they \nare less likely to be updated when necessary \nand are more likely to be lost or forgotten. This \nplaces a burden on the emergency responders \nwhen planning methods of response and puts \nthe occupants of the building at a higher risk \nduring an emergency. Having the documents \nreadily available makes review and use for \ntraining occupants more likely. \n404.4.1 Distribution. The fire safety, evacuation \nand lockdown plans shall be distributed to the \ntenants and building service employees by the \nowner or owner’s agent. Tenants shall distribute to \ntheir employees applicable parts of the fire safety \nplan and lockdown plan affecting the employees’ \nactions in the event of a fire or other emergency.\n\n❖ Fire safety, evacuation and lockdown plans are \nonly effective when all building occupants have \nbeen informed of the contents of the plan. In \nthe case of a multiple-tenant building, the plan \nmust \naddress \nindividual \ntenant \nspaces. \nDistribution to all affected occupants is \nimportant for a coordinated response to an \nemergency.\n\nThis section requires that the building owner or \nthe owner’s agent distribute the plans to all \ntenants and building service employees. Since \nthe owner or agent of the owner usually does \nnot have direct access to the tenants’ \nemployees, the individual tenants would then \nhave the responsibility to distribute the \napplicable portion of the plan to their \nemployees. \nThis \nprovides \nfor \na \nwider \ndistribution of the responsibility to plan for \nemergencies and to follow the requirements of \nthe plan. \nSECTION 405 EMERGENCY \nEVACUATION DRILLS \n405.1 General. Emergency fire and evacuation \ndrills complying with Sections 405.3 through \n405.10 shall be conducted not less than annually \nwhere fire safety and evacuation plans are required \nby Section 403 or where required by the Fire \nofficial. Lockdown plan drills shall be conducted in \naccordance with the approved plan. Such drills shall \nnot be substituted for fire and evacuation drills \nrequired by Section 405.3. Drills shall be designed \nin cooperation with the governmental authorities.\n\n❖ The fire safety and evacuation plans required \nby Sections 403 and 404 are critical \ncomponents of life safety strategies in high-\ndensity \noccupancies \nand \nextraordinary \nbuildings, such as high-rise buildings. Many \ntimes such plans are developed with the best \nof intentions and available expertise, but fail to \nadequately consider certain site- or area-\nspecific \nconditions. \nJust \nas \nemergency \noperations and hazardous material response \nplans require operational drills to verify their \ncontinued viability and effectiveness, so too do \nevacuation \nplans \nrequire \nperiodic \nimplementation to gauge effectiveness in \nachieving their objectives. Since not all of the \noccupancies that are required to prepare and \nmaintain fire safety and evacuation plans by \nSection 403 are required to conduct drills by \nTable 405.3, this section requires at least an \nannual drill to exercise the required plan.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "addresses the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 121,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.3",
        "Section 16.13",
        "SBC 801",
        "Section 403",
        "Table 405.3",
        "Section 405"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec405_2_bbdf4c3f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "An additional benefit of an annual drill is the \nenhanced recognition by occupants. This is \nparticularly beneficial in buildings such as high-\nrises that evacuate by selected floors. Given \nthe generally heightened awareness following \nthe events of September 11, 2001, building \noccupants understandably exhibit a greater \nreluctance to remain inside a building in the \nevent of an emergency. A complete building \nevacuation may be unnecessary in a large \nnumber of cases and may actually work \ncounter to effective fire-ground operations if \nuncontrolled. An annual drill in these instances \nwould serve to reinforce the Fire official’s \npreferences regarding evacuation and provide \na verification tool that the plan, as developed, \nis functional, while also providing opportunities \nfor critique and improvement. The use of an \nannual drill could easily be incorporated with \nspecific additional training to satisfy the \nrequirements in Section 406 as well.\n\nThis section and Section 404.2.3.2 clarify that \nlockdown plan drills must also be conducted \nbut are a separate activity from drills required \nby this section. Such drills cannot be \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n290\n\nsubstituted for the necessary evacuation drills \nin this section, which address a different \nhazard related to fire. \n405.2 Occupant participation. Emergency fire \nand evacuation drills shall involve the actual \nevacuation of occupants to a selected assembly \npoint and shall provide occupants with experience \nin exiting through required exits. \nExceptions: \n1. In ambulatory care facilities and Group I-2, \nthe movement of care recipients to a safe area \nor to the exterior of the building is not \nrequired. \n2. In Group I-1, Condition 2, the assembly point \nfor residents is permitted to be within an \nadjacent smoke compartment. \n3. In Group R-4, actual exiting from emergency \nescape and rescue openings shall not be \nrequired. Opening the emergency escape and \nrescue openings and signaling for help shall \nbe an acceptable alternative. \n4. In Group I-3, Conditions 2 through 5 where \na defend-in-place response is permitted, the \nassembly point for detainees is permitted to \nbe within an adjacent smoke compartment. \n5. In Group I-3, Conditions 2 through 5, \nmovement of detainees is not required to an \nassembly point where there are security \nconcerns.\n\n❖ This section provides the verbiage to ensure \nthat fire and evacuation drills involve the actual \nevacuation of occupants, including actually \nusing the available required exits. The intent is \nfor all occupants to participate, not simply staff.\n\nThere are a number of occupancies that have \nnecessary exceptions based on the type and \ncondition of occupants. Specific defend-in-\nplace strategies are in place for ambulatory \ncare facilities; Group I-2; and Group I-1, \nCondition \n2 \noccupancies. \nSince \nR-4 \noccupancies \ncontain \nemergency \nescape \nopenings that could lead to unnecessary injury \nif used during evacuation drills, occupants can \nsimply open the emergency escape and rescue \nopening and provide a signal to denote they are \nproperly located. Exceptions 4 and 5 are in \nrecognition of detainee participation in drills for \ncorrectional facilities. \n405.3 Frequency. \nRequired \nemergency \nevacuation drills shall be held at the intervals \nspecified in Table 405.3 or more frequently where \nnecessary to familiarize all occupants with the drill \nprocedure.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "addresses the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 121,
      "token_count": 750,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 405.3",
        "SBC 801",
        "Section 406",
        "Section 404.2.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec405_3_6dffce75",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ To utilize fire drills and the lessons that they \nteach to the best of their advantage, drills \nshould be conducted on a regular basis to \nfamiliarize both staff and residents with the \nevacuation plan. The element of surprise is not \nnecessarily of significant benefit in those \noccupancies where residents may be prone to \nmaladaptive \nbehavior. \nDrills \nshould \nbe \ndesigned and practiced to reinforce relocation \nor evacuation behaviors as adaptive planned \nresponses \nto \nstressful \nand \npotentially \ndangerous \nsituations. \nDrills \nshould \nbe \nscheduled so that all staff members on all shifts \nhave an opportunity to participate in them. \nPractice makes perfect, and when it comes to \neffective egress, there is no substitute for fire \ndrills at regular intervals so that all occupants \nare familiar with the plan’s details and their \nparticular responsibilities in implementing \nthem. Truly effective drills test the plan by \nvarying conditions and force occupants to \nadapt. Many conditions can combine to affect \navailable safe egress time, and drills should \nincorporate some allowance for unanticipated \nconditions, such as delayed detection, rapid \nfire growth, reduced staffing or poor weather \nconditions, as may be appropriate for the \noccupancy. Discovering deficiencies in the \nevacuation plan should be encouraged, and \nevery opportunity should be taken to improve \nthe plans.\n\n❖ See Table 405.3.\n\nTable 405.3 provides varying evacuation drill \nfrequencies based on building occupancy. The \ntable also prescribes who should be involved in \nthese drills. The level of participation is based \non the type of occupancy. In some cases, this \nis further qualified by the number or location of \nsuch occupants with respect to the lowest level \nof fire department  vehicle access. It is \nunreasonable, for example, in a Group A \noccupancy such as a hospital or correctional \nfacility, to require the general public to \nparticipate in an evacuation drill. It is potentially \ndangerous \nto \ninvolve \nanyone \nbut \nthe \nemployees in such drills.\n\nThe overall strategy for these occupancies is to \nprovide a package of relevant information \nbefore an emergency and to have the \nemployees facilitate and direct occupants \nduring \nan \nemergency. \nThe \nnecessary \nparticipants in the drills are related to the \noverall \nemergency \nstrategies \nfor \nthose \nbuildings. Note that Group B, E, I-1 assisted \nliving, I-4, R-2 and R-4 occupancies require that \neveryone be involved. This is related to the fact \n-\n\nCHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n291\n\nthat occupants are generally able to evacuate. \nIn the case of educational occupancies, drills \nserve as a learning tool for children to carry \nthrough their lives. Schools have generally \nstressed these drills because of large losses in \nfires. In terms of Group I-1, I-4 and R-4 \nfacilities, the occupants generally are able to \nevacuate with some assistance. In Group R-2 \noccupancies, the occupants are usually able-\nbodied and it is in their best interest to be \nfamiliar \nwith \nthe \negress \nroutes. \nMore \noccupancy-specific discussion is provided in \nthe commentary for Section 403. \n405.4 Leadership. \nResponsibility \nfor \nthe \nplanning and conduct of drills shall be assigned to \ncompetent \npersons \ndesignated \nto \nexercise \nleadership.\n\n❖ This section requires a focal point in the \nplanning and execution of evacuation drills. \nHaving a single point of contact streamlines the \nprocess and provides a necessary leadership \nrole. \n405.5 Time. Drills shall be held at unexpected \ntimes and under varying conditions to simulate the \nunusual conditions that occur in case of fire. \nExceptions: \n1. In severe climates, the Fire official shall have \nthe authority to modify the emergency \nevacuation drill termination points and \nfrequency. \n2. In Groups I-1, I-2, I-3 and R-4, where staff-\nonly emergency evacuation drills are \nconducted after visiting hours or where care \nrecipients are expected to be asleep, a coded \nannouncement shall be an acceptable \nalternative to audible alarms.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "addresses the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 121,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403",
        "SBC 801",
        "Table 405.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec405_4_717f5a12",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ If fire and emergency drills are a routine \nplanned occurrence, they will not simulate \nactual reaction to an emergency but will \nprovide an inaccurate and most likely optimistic \noutcome; therefore, the drills need to occur at \nrandom. \nTwo \nexceptions \nare \nprovided. \nException 1 recognizes that in some climates, \ntermination points and frequency of drills may \nnecessarily be modified. For instance, having \noccupants stand outside in extreme heat or low \ntemperatures may do more harm than any \nbenefit an evacuation drill can provide, \nespecially for care recipients in Group R-4 \noccupancies. Exception 2 recognizes the \nhigher risk of disturbing care recipients who \nmay be expected to be asleep with loud noises \nduring a staff-only drill; therefore, it allows the \nuse of a coded announcement to alert staff. \n405.6 Recordkeeping. \nRecords \nshall \nbe \nmaintained of required emergency evacuation drills \nand include the following information: \n1. Identity of the person conducting the drill. \n2. Date and time of the drill. \n3. Notification method used. \n4. Employees on duty and participating. \n5. Number of occupants evacuated. \n6. Special conditions simulated. \n7. Problems encountered. \n8. Weather conditions when occupants were \nevacuated. \n9. Time required to accomplish complete \nevacuation.\n\n❖ Documenting the frequency and efficiency of \nemergency evacuation drills not only aids the \nFire official in verifying that drills complying with \nthese provisions have been performed but may \nalso help administrators identify trends in \nemergency \nevacuation \ndrill \nperformance. \nAccurate records help life safety planners \ndetermine the adequacy of their plans. \nIdentifying \nissues \nsuch \nas \nproblems \nencountered and weather conditions helps to \nfurther determine which elements create the \nlargest delays and why. \n405.7 Notification. Where required by the Fire \nofficial, prior notification of emergency evacuation \ndrills shall be given to the Fire official.\n\n❖ In some cases, the Fire official will want prior \nnotification of evacuation drills because he or \nshe may need to prepare for such an event. \nThis section provides the Fire official with the \nauthority to require such notification. \n405.8 Initiation. Where a fire alarm system is \nprovided, emergency evacuation drills shall be \ninitiated by activating the fire alarm system.\n\n❖ To simulate conditions normally experienced \nduring \nan \nemergency, \nthe \nemergency \nnotification procedures, which would include a \nfire alarm system in many cases, must be used. \n405.9 Accountability. As building occupants \narrive at the assembly point, efforts shall be made to \ndetermine if all occupants have been successfully \nevacuated or have been accounted for.  \nException: In Group I-2 and ambulatory care \nfacilities, the movement of care recipients to safe \nareas or to the exterior of the building is not \nrequired. \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "addresses the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 121,
      "token_count": 618,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec406_0_d967c01f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 4—EMERGENCY PLANNING AND PREPAREDNESS\n\nSBC 801-CC-2024 \n292\n\n❖ This requirement is key to the success of \nevacuation plans. If a method is not available \nto account for the occupants once evacuation \nor relocation is complete, search and rescue \nactivities will be more difficult for the \nemergency responders. Also, it would be \ndifficult to measure the success of the plan. \nThe exception recognizes that Group I-2 \noccupancies and ambulatory care facilities are \nnot designed to physically evacuate care \nrecipients but instead to defend in place or \nrelocate. \n405.10 Recall and reentry. An electrically or \nmechanically operated signal used to recall \noccupants after an evacuation shall be separate and \ndistinct from the signal used to initiate the \nevacuation. The recall signal initiation means shall \nbe manually operated and under the control of the \nperson in charge of the premises or the official in \ncharge of the incident. Persons shall not reenter the \npremises until authorized to do so by the official in \ncharge.\n\n❖ This section is primarily aimed at the concern \nthat occupants will be confused if similar \nsignals are used to notify them of an alarm and \nfor \nre-entry. \nThis \nconfusion \nhas \nthe \nconsequences of slowing or even halting \nevacuation during an actual emergency. \nAdditionally, to make sure that occupants do \nnot go back into the building prematurely, any \nre-entry signal must be operated manually to \navoid a situation where it automatically sounds. \nFinally, this section specifically prohibits re-\nentry until authorization is provided by the \nofficial in charge at the scene. \nSECTION 406 EMPLOYEE TRAINING \nAND RESPONSE PROCEDURES \n406.1 General. Where fire safety and evacuation \nplans are required by Section 403, employees shall \nbe trained in fire emergency procedures based on \nplans prepared in accordance with Section 404.\n\n❖ In most cases, the success of an evacuation \nand fire safety plan hinges on the appropriate \nreactions of the building occupants. The main \nactivity that building occupants must undertake \nis removing themselves from the hazards. In \nsome cases, fire safety and evacuation plans \ninvolve additional actions by the employees of \nthe facility. For instance, in the case of \nhospitals, the nurses and other hospital staff \nmust relocate care recipients; therefore, \nspecific training is required for those activities.\n\nAdditionally, employees must be trained based \non the specific fire safety and fire evacuation \nplans. \n406.2 Frequency. \nEmployees \nshall \nreceive \ntraining in the contents of fire safety and evacuation \nplans and their duties as part of new employee \norientation and not less than annually thereafter. \nRecords of training shall be maintained.\n\n❖ This section requires that employee training \noccur during new employee indoctrination and \nannually thereafter. A record of this training \nmust be provided to the Fire official when \nrequested. This section provides a minimum \ncriterion for the training frequency for all \noccupancies addressed by Chapter 4. Section \n403may require more restrictive training \nfrequencies. \n406.3 Employee training program. Employees \nshall be trained in fire prevention, evacuation and \nfire safety in accordance with Sections 406.3.1 \nthrough 406.3.4.\n\n❖ This is a general section that requires all \nemployees to be trained in fire prevention, \nevacuation and fire safety in accordance with \nthe subsections that follow. These provisions \nare primarily intended as a mechanism to \nensure that training occurs, not as a \nrequirement for establishing training criteria. \n406.3.1 Fire prevention training. Employees shall \nbe apprised of the fire hazards of the materials and \nprocesses to which they are exposed. Each \nemployee shall be instructed in the proper \nprocedures for preventing fires in the conduct of \ntheir assigned duties.\n\n❖ If a fire can be prevented, evacuation and \nrelocation of the occupants will also be \navoided. Employees must be made aware of \nthe potential hazards related to their particular \narea of the facility and what can be done to \navoid a hazardous situation. Having specific \nprocedures increases the likelihood that proper \nfire prevention techniques will be followed. \nGenerally, people tend to be unaware of many \nhazards unless they are alerted to them. An \nexample is the use of space heaters. \n406.3.2 Evacuation training. Employees shall be \nfamiliarized with the fire alarm and evacuation \nsignals, their assigned duties in the event of an \nalarm or emergency, evacuation routes, areas of \nrefuge, exterior assembly areas and procedures for \nevacuation.",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec406",
      "section_number": "406",
      "section_title": "EMPLOYEE TRAINING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 122,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403",
        "Section 404",
        "SBC 801",
        "Section 406"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec406_1_9c8d58ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In the event that an emergency does occur, \nemployees must be prepared to assist in the \nevacuation or relocation of occupants. This \ntraining will vary widely from one occupancy \ntype to another. In a high-rise building only \nsome of the occupants will be evacuated at a \n-",
      "content_type": "mixed",
      "chapter_id": "ch4",
      "chapter_number": "4",
      "chapter_title": "EMERGENCY PLANNING AND PREPAREDNESS",
      "section_id": "sec406",
      "section_number": "406",
      "section_title": "EMPLOYEE TRAINING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 122,
      "token_count": 61,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec501_0_565c038e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES \n \n  \nSBC 801-CC-2024 \n300 \n \n—FIRE SERVICE FEATURES\n\n❖ General Comments \n \nThe requirements of this chapter apply to all \noccupancies and pertain to access roads, \naccess to building openings and roofs, \npremises identification, key boxes, hazards to \nfire fighters, fire protection water supplies, fire \ncommand centers, fire department  access to \nequipment \nand \nin-building, \ntwo-way \nemergency responder communication system \ncoverage.\n\n❖ Purpose \n \nThis chapter contains the requirements for fire \nservice access to the property that is to be \nprotected, including access roads, security \ndevices and access through openings in the \nbuilding. \n \nThe chapter also addresses fire fighter \nhazards, the requirements for a fire department  \ncommand center and fire fighter access to \nequipment, \nsuch \nas \nfire \nsuppression \nequipment, \nair-handling \nequipment, \nemergency power equipment and access to \nthe roof. In addition, this chapter addresses the \nfire protection water supply. \n \nFinally, this chapter addresses in-building, two-\nway emergency responder communication \nsystem coverage so that emergency personnel \ncan communicate during a fire or emergency at \nthe scene of the fire. \nSECTION 501 GENERAL \n501.1 Scope. Fire service features for buildings, \nstructures and premises shall comply with this \nchapter.\n\n❖ This chapter contains requirements that will \nenable the fire service to respond to an \nemergency on the premises of a building or \nstructure. \n501.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ Permits must be obtained from the Fire official. \nPermit fees, if any, must be paid prior to the \nissuance of the permit. There are two types of \npermits: operational and construction. The \noperational permits required by this section are \nfor the use or operation of fire protection valves \nand fire hydrants (see Section 105.5.17) or the \nuse or removal from service of a private fire \nhydrant \n(see \nSection \n105.5.41) \nThe \nconstruction permit (see Section 105.6.18) \nallows the applicant to install or modify private \nfire hydrants. See Section 105 for additional \ninformation on permits. \n501.3 Construction documents. Construction \ndocuments for proposed fire apparatus access, \nlocation of fire lanes, security gates across fire \napparatus access roads and construction documents \nand hydraulic calculations for fire hydrant systems \nshall be submitted to the fire department  for review \nand approval prior to construction.\n\n❖ The integrity of the design of fire apparatus \naccess roads and private fire hydrant systems \nis critical to successful fire department  \noperations in protecting lives and property. \nConstruction documents must be drawn to \nscale and clearly show the details of the \nindicated features in order for the fire \ndepartment  to properly evaluate fire service \nfeatures and issue approvals. While this \nsection is primarily for new installations, if a \nsecurity gate was not on the original \nconstruction plans for fire apparatus access, \nthis section reinforces that a security gate \ninstalled at a later time requires a construction \nplan to be submitted and approved prior to \nconstruction. \n501.3.1 Site safety plan. The owner or owner’s \nauthorized agent shall be responsible for the \ndevelopment, implementation and maintenance of \nan approved written site safety plan in accordance \nwith Section 3303.\n\n❖ This section places the responsibility for a site \nsafety plan, as required by Section 3303, on \nthe owner. This section is appropriately located \nunder construction documents. The site safety \nplan is required to document items such as \nprocedures for reporting emergencies; fire \ndepartment  access routes; and locations of fire \nprotection equipment, including fire department  \nconnections and fire hydrants. \n501.4 Timing \nof \ninstallation. \nWhere \nfire \napparatus access roads or a water supply for fire \nprotection are required to be installed, such \nprotection shall be installed and made serviceable \nprior to and during the time of construction except \nwhen approved alternative methods of protection \nare provided. Temporary street signs shall be \ninstalled \nat \neach \nstreet \nintersection \nwhere \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec501",
      "section_number": "501",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 130,
      "page_end": 130,
      "token_count": 900,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105",
        "Section 105.5.41",
        "Section 105.5.17",
        "SBC 801",
        "Section 105.6.18",
        "Section 3303",
        "Section 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec502_0_41db9502",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n301\n\nconstruction of new roadways allows passage by \nvehicles in accordance with Section 505.2.\n\n❖ Buildings \nunder \nconstruction \nare \nquite \nvulnerable \nto \nfire \nand \nother \ntypes \nof \nconstruction incidents, such as injuries from \nfalling objects. Access roads and water for fire \nprotection \nare \nessential \nfor \nfire-fighting \npurposes. Temporary street signs are also \nvaluable to emergency responders because \nthe streets in new developments will most likely \nnot be familiar to them or be on their maps.\n\nMarked access roads and an emergency water \nsupply should be in place before any large \namount of combustible building materials is \nplaced on site and before any construction is \ninitiated. \nSECTION 502 DEFINITIONS \n502.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AGENCY. \n• FIRE APPARATUS ACCESS ROAD. \n• FIRE COMMAND CENTER. \n• FIRE DEPARTMENT  MASTER KEY. \n• FIRE LANE. \n• KEY BOX. \n• TRAFFIC CALMING DEVICES.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (also see the commentary to Section \n201 through 201.4). \nSECTION 503 FIRE APPARATUS \nACCESS ROADS \n503.1 Where required. Fire apparatus access \nroads shall be provided and maintained in \naccordance with Sections 503.1.1through 503.1.3.\n\n❖ This section introduces the requirements for \ndedicated fire apparatus access roads serving \nnew and relocated buildings in the jurisdiction. \nThe requirements are to be established in \ncoordination \nwith \nthe \nfire \nservice \nto \naccommodate the jurisdiction’s fire apparatus \nand equipment. The requirements are intended \nto provide the fire department  with sufficient \naccess to buildings to enable efficient fire \nsuppression and rescue operations. \n503.1.1 Buildings and facilities. Approved fire \napparatus access roads shall be provided for every \nfacility, building or portion of a building hereafter \nconstructed or moved into or within the jurisdiction. \nThe fire apparatus access road shall comply with the \nrequirements of this section and shall extend to \nwithin 45 m of all portions of the facility and all \nportions of the exterior walls of the first story of the \nbuilding as measured by an approved route around \nthe exterior of the building or facility. \nExceptions: \n1. The Fire official is authorized to increase the \ndimension of 45 m where any of the \nfollowing conditions occur: \n1.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1, 903.3.1.2 or 903.3.1.3. \n1.2. Fire apparatus access roads cannot be \ninstalled because of location on property, \ntopography, waterways, nonnegotiable \ngrades or other similar conditions, and an \napproved alternative means of fire \nprotection is provided. \n1.3. There are not more than two Group \nR-3 or Group U occupancies. \n2. Where approved by the Fire official, fire \napparatus access roads shall be permitted to \nbe \nexempted \nor \nmodified \nfor \nsolar \nphotovoltaic power generation facilities.\n\n❖ This section establishes a requirement for a fire \napparatus access road and the maximum \ndistance from buildings or facilities to fire \napparatus access roads. The provisions are \nintended to limit the maximum length of hose \nneeded to reach any point along the exterior of \na building or facility from a fire department  \nvehicle. Large-area buildings may require a fire \napparatus access road on all four sides. An \naccess road is required to extend to within 45 \nm of all portions along the exterior wall of the \ngrade level story of each new or relocated \nbuilding [see Commentary Figure 503.1.1(1)]. \nThe 45 m distance is based on the standard \nlength of preconnected hoses carried on fire \napparatus and is not intended to be measured \nto any point within the building.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 134,
      "token_count": 965,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201",
        "Section 201.3",
        "Section 903.3.1.1",
        "Section 502",
        "Section 505.2",
        "SBC 801",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec502_1_e306b41d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "A long, narrow building may require fire \ndepartment  access roads on two sides only, if \nall portions of the exterior of the grade level \nstory are within 45 m of the access road [see \nCommentary Figure 503.1.1(2)]. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n302\n\nSmall buildings may require an access road on \none side only, if the access road is within 45 m \nof all portions of the grade level floor [see \nCommentary Figure 503.1.1(3)].\n\nIn a case where new construction creates an \naddition (“... portion of a building hereafter \nconstructed ...”) to an existing building, the new \nbuilding as completed should be evaluated as \nit relates to compliance with this section \nbecause the new addition increases the fuel \nload and potential fire-fighting complications. \nAn addition to a building may require the \nconstruction of a new fire apparatus access \nroad or the reconfiguration of an existing fire \napparatus access road. This is consistent with \nthe prescriptive compliance method provisions \nof Section 502.1 of SBC 901, which require that \nthe “... existing building or structure together \nwith the addition are not less complying ... than \nthe existing building or structure ... was prior to \nthe addition.” This is also consistent with SBC \n901 Section 1101.2, which states, “An addition \nshall not create or extend any nonconformity in \nthe existing building to which the addition is \nbeing made with regard to accessibility, \nstructural strength, fire safety, means of \negress, or the capacity of mechanical, \nplumbing, or electrical systems.” In other \nwords, an existing, nonconforming condition \nshould not be made more nonconforming by \nconstruction of the addition. Note also that, \nsince an addition is an increase in the area or \nheight of an existing building, where a new \nbuilding is erected immediately adjacent to an \nexisting building, and they are separated by a \nfire wall constructed in accordance with \nSection 706 of SBC 901, they are considered a \nseparate building, not an addition to the \nexisting structure. In that scenario, only the \nnew building would be subject to this section. \nIn any event, each case must be evaluated \nindependently, especially if site topography or \nother conditions can slow or limit the response.\n\nCondition 1.1 of Exception 1 states that the 45 \nm distance may be increased, with the approval \nof the Fire official, when the building \nis \nequipped throughout with an NFPA 13, 13R or \n13D automatic sprinkler system, as applicable. \nThe code does not give the Fire official \nguidance on how much of an increase over 45 \nm is reasonable. The Fire official must make \nthe determination based on the response \ncapabilities of his or her emergency response \nunits and the anticipated magnitude of the \nincident.\n\nThe “alternative means” in Condition 1.2 of \nException 1 may include standpipes, automatic \nsprinklers, remote fire department  connections \nor additional fire hydrants.\n\nThe Group R-3 facilities noted in Condition 1.3 \nof Exception 1 include one-and two-family \ndwellings and townhouses not falling within the \nscope of SBC 1101/1102; care facilities that \naccommodate five or fewer people; and \ncongregate living facilities (non-transient) with \n16 or fewer persons or congregate living \nfacilities (transient) with 10 or fewer persons, \namong others. Group U occupancies are utility \nand miscellaneous accessory buildings or \nstructures. Note that, since Section 903.2.8.1 \nrequires that Group R-3 buildings be equipped \nthroughout with automatic sprinkler systems, \nthis condition is redundant with Condition 1.1. \nNote also that there is no exception for non-\nsprinklered \nbuildings \nbuilt \nunder \nSBC \n1101/1102. See “Occupancy Classification” for \nthe definitions of “Residential Group R” and \n“Miscellaneous Group U” in Section 202; SBC \n1101/1102 Commentary of Section 101.2; and \nSBC 201 Commentary, Section 310.1.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 134,
      "token_count": 915,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 502.1",
        "SBC 1101",
        "SBC 201",
        "Section 1101.2",
        "SBC 801",
        "Section 202",
        "Section 903.2.8.1",
        "Section 101.2",
        "Section 706",
        "Section 310.1",
        "SBC 901"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec502_2_7edbd516",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 2 addresses photovoltaic panel \nsystem/ array power generation facilities and \nprovides \nguidance \nto \njurisdictions \nin \ndetermining if a fire apparatus road is needed \nfor hazard mitigation or if it can be exempted. \nConsideration must be given to the purpose of \nfire apparatus access roads within these \nfacilities and how the provisions would be \napplied. Several issues arise when applying \nSection 503of the code to ground-mounted \nphotovoltaic \nsystems/ \narrays. \nWhen \nconsidering the issues listed below, the Fire \nofficial should also consider other available \ncode requirements that provide for appropriate \nhazard mitigation and risk reduction. Issues for \nconsideration include: \n1. \nRisk/hazard to be mitigated. \n2. \nRisk/hazard to fire fighters or other \nemergency responders. \n3. \nInterest of public safety and welfare. \n4. \nEconomics. \n5. \nIntended access use. \n6. \nFuel load of the facility and adjacent areas \nthat impact the facility. \n7. \nArray \nconfiguration \n(tightly \nspaced, \naccess aisles, height). \n8. \nActual hazard to public safety and welfare.\n\nA question that often arises is whether code \nrequirements pertaining to fire apparatus \naccess roads are intended to be applicable to \nresidential development sites upon which \nbuildings are constructed under the provisions \nof SBC 1101/1102. For information on this \ntopic, see the commentary to Section 102.5. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n303\n\nAnother question that arises is whether this \nsection is intended to preclude locating a new \nbuilding directly on a lot line, often referred to \nas a “zero lot line building.” While it is true that \nsome very large area buildings may require a \nfire apparatus access road on all four sides, \nthis section does not specifically deal with \nexterior walls that may be located on the lot line \nin such buildings where the distance to a \nportion of that wall exceeds 45 m from a fire \napparatus access road. As such, the Fire \nofficial must determine the code’s application in \naccordance with Section 102.9 and in \nconsideration of the exception to this section.\n\nIn determining the application, however, it \nshould be considered that, in order for the fire \ndepartment  access contemplated by this \nsection to be effective, an exterior wall would \nneed to have openings in it through which \naccess to the interior of the building could be \nachieved by hose streams or personnel. In the \ncase of an exterior wall constructed on a \nproperty line with a zero-meter fire separation \ndistance, Table 705.5 of SBC 201 requires that \nsuch walls have a fire-resistance rating of \nbetween 1 and 3 hours (depending on the \noccupancy group assigned to the building) \nand SBC 201 Section and Table 705.8 require \nthat such walls be without any openings. As \nsuch, access to the first (or any) floor level of \nthat exterior wall would appear to provide little \nor no tactical usefulness to the fire department, \nespecially if code complying access is provided \nto other sides of the building. \n503.1.2 Additional access. The Fire official is \nauthorized to require more than one fire apparatus \naccess road based on the potential for impairment \nof a single road by vehicle congestion, condition of \nterrain, climatic conditions or other factors that \ncould limit access.\n\n❖ Additional access roads may be required by \nthe Fire official based on his or her knowledge \nof traffic patterns, local weather conditions, \nterrain or the anticipated magnitude of a \npotential incident. \n503.1.3 High-piled \nstorage. \nFire \ndepartment  \nvehicle access to buildings used for high-piled \ncombustible storage shall comply with the \napplicable provisions of Chapter 32.\n\n❖ Chapter 32 has special requirements for \nbuilding access in occupancies with high-piled \nstorage, but the requirements for fire apparatus \naccess roads are the same as those required \nin this chapter. \n503.2 Specifications. Fire apparatus access roads \nshall be installed and arranged in accordance with \nSections 503.2.1 through 503.2.8.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 134,
      "token_count": 908,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 102.9",
        "Section 102.5",
        "SBC 201",
        "SBC 801",
        "Table 705.5",
        "Table 705.8",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec502_3_f18ee332",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The dimensions of fire department  access \nroads are based on the size, height and turning \nradius of emergency vehicles and the fact that \nemergency vehicles may be required to pass \neach other on the access road. \n503.2.1 Dimensions. Fire apparatus access roads \nshall have an unobstructed width of not less than 6 \nm, exclusive of shoulders, except for approved \nsecurity gates in accordance with Section 503.6, and \nan unobstructed vertical clearance of not less than 4 \nm.\n\n❖ The dimensions in this section are established \nto \ngive \nfire \napparatus \ncontinuous \nand \nunobstructed access to buildings and facilities.\n\nThis section requires that the unobstructed \nwidth of a fire apparatus access road must not \nbe less than 6 m. The intent of the minimum 6 \nm width is to provide space for fire apparatus \nto pass one another during fire-ground \noperations. The need to pass may occur when \nengines are parked for hydrant hook-up, laying \nhose or when trucks are performing aerial \nladder operations. When an engine company is \nconnected to a fire hydrant parallel to the curb \nusing a front suction connection and using a \nside-discharge port on the pump, the horizontal \ndistance that is needed to make a no-kink bend \nin the discharge fire hose can be considerable, \nespecially when a large-diameter hose (LDH) is \nbeing used. The roadway width needed to \naccommodate such a common operational \nscenario would be the width of the apparatus \nplus the no-kink bending radius of the \ndischarge hose, leaving minimal roadway width \nfor other apparatus to squeeze by, if needed. \nIncluding adjacent road shoulders in the 6 m \nwidth measurement could yield substandard \nand inadequate driving surfaces for apparatus \nand, as such, shoulders are not to be included \nin the minimum width.\n\nThe minimum vertical clearance of 4115 mm is \nthe standard clearance used for highway \nbridges \nand \nunderpasses. \nThe \nvertical \nclearance requirement would apply in cases \nwhere a building or portion of a building, such \nas a canopy or porte-cochere, projects over all \nor a portion of the required width of the fire \napparatus access road. Conversely, if the full \nrequired width of the fire apparatus access \nroad is provided outside of the footprint of the \nprojecting \nbuilding \nelement, \nthe \nvertical \nclearance requirement would not apply. It is not \nintended that all projecting elements be \nconstructed with a 4115 mm vertical clearance, \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n304\n\nregardless of whether they encroach on the \nrequired width of a fire apparatus access road. \nAppendix D contains additional guidance on \nfire apparatus access road dimensions. It is \nimportant to note that the appendices are not \nconsidered part of the code unless specifically \nadopted.  \n503.2.2 Authority. The Fire official shall have the \nauthority to require or permit modifications to the \nrequired access widths where they are inadequate \nfor fire or rescue operations or where necessary to \nmeet the public safety objectives of the jurisdiction.\n\n❖ Fire department  respond to many types of \nemergency situations and the jurisdictions they \nserve may have traffic safety criteria that \nimpact the design of access roadways used by \nemergency response vehicles. This section \nauthorizes the Fire official to require greater, or \nto allow lesser, access-width dimensions \nbased on the size and maneuverability of the \nanticipated emergency response apparatus, \nincluding \nmutual-aid \napparatus \nfrom \nneighboring communities or agencies, among \nother considerations. \n503.2.3 Surface. Fire apparatus access roads shall \nbe designed and maintained to support the imposed \nloads of fire apparatus and shall be surfaced so as to \nprovide all-weather driving capabilities.\n\n❖ This provision does not specify a particular type \nof surface. It is written in performance \nlanguage; therefore, the surface must carry the \nload of the anticipated emergency response \nvehicles and be drivable in all kinds of weather.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 134,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 503.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec502_4_934e8366",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The term “all-weather driving capabilities” \nwould typically require some type of paved or \nhard surface. Gravel would be prone to \nproblems in areas subject to heavy rain where \nplowing could reduce the gravel roadbed to \nmud very quickly. Alternatives to concrete or \nasphalt, such as interlocking pavers, may be \nused when approved by the Fire official. \nJurisdictions may benefit from developing a \nlocal \npolicy \noutlining \nspecific \ndesign \nrequirements for fire apparatus access roads to \nclarify local interpretations of the section. The \npolicy should include local requirements for \nsurfacing and include acceptable surfacing \nmaterials. \n503.2.4 Turning radius. The required turning \nradius of a fire apparatus access road shall be \ndetermined by the Fire official.\n\n❖ The turning radius of an access road should be \nbased on the turning radius of the anticipated \nresponding emergency vehicles and must be \napproved by the Fire official. \n503.2.5 Dead ends. Dead-end fire apparatus access \nroads in excess of 45 m in length shall be provided \nwith an approved area for turning around fire \napparatus.\n\n❖ In consideration of the hazards inherent in \nattempting to back emergency vehicles, \nespecially larger ones such as tower ladders, \nout of a long dead-end roadway, this section is \nintended to create a safer situation \nby \nrequiring that dead-end access roads over \n45 m be equipped with an approved turnaround \ndesigned \nfor \nthe \nlargest \nanticipated \nemergency-response vehicles. Appendix D \ncontains examples of dead-end turnaround \nconfigurations. It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. \n503.2.6 Bridges and elevated surfaces. Where a \nbridge or an elevated surface is part of a fire \napparatus access road, the bridge shall be \nconstructed and maintained in accordance with \nAASHTO HB-17. Bridges and elevated surfaces \nshall be designed for a live load sufficient to carry \nthe imposed loads of fire apparatus. Vehicle load \nlimits shall be posted at both entrances to bridges \nwhere required by the Fire official. Where elevated \nsurfaces designed for emergency vehicle use are \nadjacent to surfaces that are not designed for such \nuse, approved barriers, approved signs or both shall \nbe installed and maintained where required by the \nFire official.\n\n❖ Bridges and elevated surfaces must be \ncapable of carrying the weight of emergency \nresponse apparatus and must be marked with \nsignage posting the weight limit of the bridge or \nelevated surface. Evaluation of bridges should \nbe done in cooperation with the appropriate \ngovernmental agency having jurisdiction over \nprivate or public roadway bridges. \n503.2.7 Grade. The grade of the fire apparatus \naccess road shall be within the limits established by \nthe Fire official based on the fire department ’s \napparatus.\n\n❖ Generally, any grade exceeding 10 percent \n[e.g., greater than a 3 m rise in a 30 m length] \nis required to have the approval of the Fire \nofficial. See Appendix D for additional \nguidance on fire apparatus access roads. Note \nthat the appendices are not considered part of \nthe code unless specifically adopted. \n503.2.8 Angles of approach and departure. The \nangles of approach and departure for fire apparatus \naccess roads shall be within the limits established \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 134,
      "token_count": 716,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec504_0_66b7af84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n307\n\nstandards that deal with automatic gate safety: \nUL 325 and ASTM F2200. UL 325 is an ANSI-\nrecognized \nsafety \nstandard \ncontaining \nprovisions governing gate openers. Gate \nopeners listed to the requirements of UL 325 \nprovide an improved level of assurance that \nsafety requirements have been met for such \nopeners. ASTM F2200 is a consensus \ndocument containing provisions governing the \nconstruction of vehicular gates intended for \nautomation and has been harmonized with the \napplicable provisions of UL 325. \nSECTION 504 ACCESS TO BUILDING \nOPENINGS AND ROOFS \n504.1 Required access. Exterior doors and \nopenings required by this code or SBC 201 shall be \nmaintained readily accessible for emergency access \nby the fire department . An approved access \nwalkway leading from fire apparatus access roads \nto exterior openings shall be provided when \nrequired by the Fire official.\n\n❖ The exterior openings referred to in this section \nare typically exit discharge doors, since such \nopenings provide fire department  access \ndirectly into the building or to a fire-resistance-\nrated enclosure from which to operate in \nmultiple-story buildings. This section also \nincludes access openings for rack or high-piled \nstorage buildings required by Section 3206.7. \nUnder certain circumstances, in order for \nemergency \nresponse \npersonnel \nto \nget \nequipment from the emergency apparatus to \nthe building, the Fire official is authorized to \nrequire approved walkways from the apparatus \naccess road to the building openings on grade \nlevel. \n504.2 Maintenance of exterior doors and \nopenings. Exterior doors and their function shall \nnot be eliminated without prior approval. Exterior \ndoors that have been rendered nonfunctional and \nthat retain a functional door exterior appearance \nshall have a sign affixed to the exterior side of the \ndoor with the words THIS DOOR BLOCKED. The \nsign shall consist of letters having a principal stroke \nof not less than 20 mm wide and not less than 150 \nmm high on a contrasting background. Required \nfire department  access doors shall not be obstructed \nor eliminated. Exit and exit access doors shall \ncomply with Chapter 10. Access doors for high-\npiled combustible storage shall comply with \nSection 3206.7.\n\n❖ This section pertains to emergency access \nopenings and to all exterior doors that have a \nfunctional appearance from the outside but are \nnot operable. Doors that are part of the \nrequired means of egress or that are required \nby Section 3206.7 must not be rendered \nunusable or blocked. Only doors not required \nby the code or SBC 201 for means of egress \nmay be blocked or made unusable. Even then, \nthey must be marked from the outside so that \nemergency personnel will not attempt to use \nthem. \n504.3 Stairway access to roof. New buildings \nfour or more stories above grade plane, except those \nwith a roof slope greater than 4 units vertical in 12 \nunits horizontal (33.3-percent slope), shall be \nprovided with a stairway to the roof. Stairway \naccess to the roof shall be in accordance with \nSection 1011.12. Such stairway shall be marked at \nstreet and floor levels with a sign indicating that the \nstairway continues to the roof. Where roofs are used \nfor landscaped roofs or for other purposes, \nstairways shall be provided as required for such \noccupancy classification.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "ACCESS TO BUILDING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 137,
      "page_end": 137,
      "token_count": 757,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 504",
        "Section 3206.7",
        "Section 1011.12",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec504_1_eef2c8d4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The stairway to the roof, required by this \nsection, must comply with Sections 1011.12 \nand 1011.12.2. If the stairway to the roof serves \nas a means of egress from an occupied roof, \nthen the stairway must be equipped with all the \ncomponents of an exit stairway, such as the \nrequired riser and tread dimensions, handrails, \netc. If the stairway to the roof is not required for \nroof egress, Section 1011.14 allows the \nstairway segment from the top floor to the roof \nto be an alternating tread device. The access \nto the roof is required for fire fighter use and not \nthe general public; therefore, the door leading \nto the roof may be secured in a manner \napproved by the Fire official with due \nconsideration given to whether the door is an \negress element for the roof. These provisions \napply only to new buildings four or more stories \nin height (see commentaries, Sections 1011.12 \nand 1023.9). \nSECTION 505 PREMISES \nIDENTIFICATION \n505.1 Address identification. New and existing \nbuildings shall be provided with approved address \nidentification. The address identification shall be \nlegible and placed in a position that is visible from \nthe street or road fronting the property. Address \nidentification characters shall contrast with their \nbackground. Address numbers shall be Arabic \nnumbers or alphabetical letters. Numbers shall not \nbe spelled out. Each character shall be not less than \n100 mm high with a minimum stroke width of 13 \nmm. Where required by the Fire official, address \nidentification shall be provided in additional \napproved \nlocations \nto \nfacilitate \nemergency \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "ACCESS TO BUILDING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 137,
      "page_end": 137,
      "token_count": 369,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.14",
        "Section 505"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec506_0_e099a15a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n308\n\nresponse. Where access is by means of a private \nroad and the building cannot be viewed from the \npublic way, a monument, pole or other sign or \nmeans shall be used to identify the structure. \nAddress identification shall be maintained.\n\n❖ Buildings must be provided and maintained \nwith address identification that is easily \nidentifiable by emergency responders from the \nemergency response vehicle. This should \ninclude the backs of buildings that face alleys \nor roads, since the emergency response unit \nmay often be directed to the back entrance to \na building, such as in a strip shopping center. \nThe back door of each tenant space should \nhave the numerical address and store name on \nor above the door.\n\nThis section also provides the Fire official with \nthe authority to require additional address \nlocations \nfor \nfacilities \nwith \nunusual \nor \nproblematic configurations, such as college or \nhospital campuses, strip malls, business parks, \napartment complexes and other complex \nproperties where identification of buildings is \nessential to emergency responders. The \nadditional requirements proposed by the added \nlanguage will \nassist \nvarious \nemergency \nresponders in identifying specific addresses \nwhen an emergency response from locations \nother than the primary access point is required.\n\nThere are also situations where a building’s \nsetback from the street is so large that the \nbuilding itself may not even be visible to \nemergency \nresponders. \nIn \nsuch \ncircumstances, this section requires that the \nroad or driveway giving access to the building \nbe marked to assist emergency responders in \npromptly identifying their access. It is important \nthat such remote markings be reviewed and \napproved by the Fire official prior to installation. \n505.2 Street or road signs. Streets and roads \nshall be identified with approved signs. Temporary \nsigns shall be installed at each street intersection \nwhen construction of new roadways allows passage \nby vehicles. Signs shall be of an approved size, \nweather resistant and be maintained until replaced \nby permanent signs.\n\n❖ The names of streets in new developments \nmay not be on maps, making them hard for \nemergency responders to find. Temporary \nstreet \nsigns \nmust \nbe \ninstalled \nbefore \nconstruction begins and replaced later with \npermanent signs.\n\nSECTION 506 KEY BOXES \n506.1 Where required. Where access to or \nwithin a structure or an area is restricted because of \nsecured openings or where immediate access is \nnecessary for life-saving or fire-fighting purposes, \nthe Fire official is authorized to require a key box \nto be installed in an approved location. The key box \nshall be of an approved type listed in accordance \nwith UL 1037, and shall contain keys to gain \nnecessary access as required by the Fire official.\n\n❖ The Fire official has the authority to require \nspecial key vaults where, in his or her opinion, \nthe need for rapid entry into facilities warrants \nit. The key boxes or vaults are located on the \nexterior of the building for ready access and are \nopenable with a special master key in the \npossession of the emergency responders. See \nCommentary Figures 506.1(1) and 506.1(2) \nand the commentaries to the definitions of “Key \nbox” and “Fire department  master key” in \nSection 202.\n\nThis section also specifies a level of security for \nkey boxes. Where a rapid-entry key box is \nrequired, there is an obligation to make sure \nthat the key box required or approved by the \nFire official is secure to prevent the key box \nfrom becoming a security threat. Security is \naddressed by requiring an approved key box to \nbe listed in accordance with UL 1037. The \nmajor key box manufacturers have their rapid \nentry devices listed under this standard.\n\nThis section is a discretionary provision based \non the jurisdiction’s determination that the use \nof a key box is safer for fire fighters than \nperforming manual forcible entry into a \nstructure. If properly maintained in accordance \nwith Section 506.2, a key box can also lower \nproperty losses because it expedites the entry \nof fire fighters into a structure without \nnecessitating the damage associated with \nforcing entry. The decision for the use of key \nboxes rests solely with the Fire official. \n506.1.1 Locks. An approved lock shall be installed \non gates or similar barriers where required by the \nFire official.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec506",
      "section_number": "506",
      "section_title": "KEY BOXES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 138,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 506",
        "SBC 801",
        "Section 202",
        "Section 506.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec506_1_38883106",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The key box suppliers also have special \npadlocks and electronic key-operated switches \nthat are controlled by the same fire department  \nmaster key that opens the key vaults. These \npadlocks can be required by the Fire official for \nsecurity gates (also see commentary, Sections \n503.5, 503.5.1 and 503.6). The key-activated \nelectronic switches may also be required for \nthe control of certain equipment in the building, \nsuch as smoke control equipment, or to shut \ndown a dangerous process. \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec506",
      "section_number": "506",
      "section_title": "KEY BOXES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 138,
      "token_count": 116,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_0_38cffbd3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n309\n\n506.1.2 Key boxes for nonstandardized fire \nservice elevator keys. Key boxes provided for \nnonstandardized fire service elevator keys shall \ncomply with Section 506.1 and all of the following: \n1. The key box shall be compatible with an \nexisting rapid entry key box system in use in \nthe jurisdiction and approved by the fire \nofficial. \n2. The front cover shall be permanently labeled \nwith the words “Fire department Use Only—\nElevator Keys.” \n3. The key box shall be mounted at each \nelevator bank at the lobby nearest to the \nlowest level of fire department access. \n4. The key box shall be mounted 1700 mm \nabove the finished floor to the right side of the \nelevator bank. \n5. Contents of the key box are limited to fire \nservice elevator keys. Additional elevator \naccess tools, keys and information pertinent \nto emergency planning or elevator access \nshall be permitted where authorized by the \nFire official. \n6. In buildings with two or more elevator banks, \na single key box shall be permitted to be used \nwhere such elevator banks are separated by \nnot more than 9 m. Additional key boxes \nshall be provided for each individual elevator \nor elevator bank separated by more than 9 m. \nException: A single key box shall be permitted to \nbe located adjacent to a fire command center or the \nnon-standard fire service elevator key shall be \npermitted to be secured in a key box used for other \npurposes and located in accordance with Section \n506.1.\n\n❖ Many jurisdictions have elevators built prior to \nthe introduction of a standardized elevator key \nand, as a result, each building with an elevator \nrequires its own elevator key. The key is most \nlikely to be based on the model of the elevator \nand the year it was manufactured. This section \nsets forth requirements to assist jurisdictions in \nmanaging the issue of having different elevator \nkeys in different buildings. These provisions \nspecify where the key box is to be located \ninside the building and require it to be \ncompatible with the rapid-entry existing key \nboxes that may already be in use in the \njurisdiction. The exception allows key box \ninstallation adjacent to a fire command center \nor in other locations where approved by the \nFire official. See the commentaries to Sections \n604.6 through 604.6.2.4 for a discussion of \nstandardized fire service elevator keys. \n506.2 Key box maintenance. The operator of the \nbuilding shall immediately notify the Fire official \nand provide the new key where a lock is changed or \nrekeyed. The key to such lock shall be secured in \nthe key box.\n\n❖ In most cases, the owner of a building cannot \nopen the key vault or box and must call the Fire \nofficial to have someone open it to replace keys \nthat have been changed. The building owner is \nresponsible for maintaining the key box, as well \nas keeping the keys inside the box current. \nSECTION 507 FIRE PROTECTION \nWATER SUPPLIES \n507.1 Required water supply. An approved \nwater supply capable of supplying the required fire \nflow for fire protection shall be provided to \npremises on which facilities, buildings or portions \nof buildings are hereafter constructed or moved into \nor within the jurisdiction.\n\n❖ This section requires that adequate fire \nprotection water be provided to premises on \nwhich new buildings are constructed or onto \nwhich a building is moved, from either outside \nof the jurisdiction or another location within the \njurisdiction. Note that this section states that \nthe water supply must be capable of supplying \nthe required fire flow to the premises; however, \nthe means by which the fire flow is supplied is \ndetermined by the policies of the jurisdiction, \nsuch as a pumper taking suction from a \nhydrant, tanker or lake (also see Appendices B \nand C for further information on fire flows and \nfire hydrants). It is important to note that the \nappendices are not considered part of the code \nunless specifically adopted. The phrase \n“hereafter constructed or moved” used in this \nsection (and in Appendices B and C, if duly \nadopted) limits the application of water supply \nprovisions to only newly erected or relocated \nbuildings, as opposed to existing buildings or \nexisting remodeled buildings.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 931,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 507",
        "Section 506.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_1_d6940c3e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "A question that often arises is whether the \ncode’s regulations pertaining to fire protection \nwater supply are intended to be applicable to \none- and two-family residential development \nsites on which buildings are constructed under \nthe provisions of SBC 1101/1102. SBC \n1101/1102 is intended to be a stand-alone \ncode for the construction of detached one- and \ntwo-family dwellings and townhouses not more \nthan three stories in height. As such, all of the \nprovisions for the construction of buildings of \nthose descriptions are to be regulated \nexclusively by SBC 1101/1102 and not by \nanother \nSaudi \nCodes. \nHowever, \nSBC \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n310\n\n1101/1102 applies only to the construction of \nthe structures of those buildings and not to the \ndevelopment of the site on which such \nstructures are built. Accordingly, where this \ncode is adopted, its fire protection water supply \nprovisions \n(including \nspecifically \nadopted \nrelated \nappendices) \napply. \nThis \ncode’s \nrequirements address only land development \nrequirements for providing fire protection water \nsupply to residential sites on the same basis as \nto the rest of the community (also see \ncommentaries, Sections 102.5 and 503.1.1). \n507.2 Type of water supply. A water supply \nshall consist of reservoirs, pressure tanks, elevated \ntanks, water mains or other fixed systems capable \nof providing the required fire flow.\n\n❖ A good water supply consists of an adequate \nsource of water, distribution system and proper \npressure for delivery. If the water source is not \nreliable, it should not be considered as an \nacceptable water supply. \n507.2.1 Private fire service mains. Private fire \nservice mains and appurtenances shall be installed \nin accordance with NFPA 24.\n\n❖ Private fire service mains are often installed on \nprivate property where facilities are located \nwell away from municipal water distribution \nsystems. Private hydrants likely cannot be \ninstalled on mains less than 150 mm in \ndiameter (see Section 5.2 of NFPA 24). \nEssentially, the hydraulic calculations are \nnecessary to show the main is able to supply \nthe total demand at the appropriate pressure. \nThis is not likely with pipe sizes less than 150 \nmm. However, such mains have other possible \napplications such as for automatic sprinkler \nsystems, Where installed, private fire service \nmains, private hydrants, control valves, hose \nhouses and related equipment must be \ninstalled and maintained in accordance with \nNFPA 24. Private (yard) hydrants may be \ntested, painted and marked in accordance with \nNFPA 291 where approved by the Fire official \nand the fire department . \n507.2.2 Water tanks. Water tanks for private fire \nprotection shall be installed in accordance with \nNFPA 22.\n\n❖ Water tanks for private fire protection may be \nrequired where municipal water systems do not \nexist or are incapable of supplying sprinkler or \nstandpipe demand, or where SBC 201 Section \n403.3.3 requires a secondary water supply for \nhigh-rise buildings in Seismic Design Category \nC, D, E or F. NFPA 22 and SBC 201 Section \n1511.3 govern the installation of water tanks on \nbuildings. Pressure tanks must bear the label \nof an approved agency and be installed in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions. \n507.3 Fire flow. Fire flow requirements for \nbuildings or portions of buildings and facilities shall \nbe determined by an approved method.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 787,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5.2",
        "SBC 1101",
        "Section 1511.3",
        "SBC 201",
        "Section 403.3.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_2_7b74254a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Appendix B of the code, which sets forth \nminimum fire flow requirements for one- and \ntwo-family \ndwellings \nand \ncommercial \nbuildings, offers one method for determining \nfire flow and its duration that could be \napproved by the Fire official. In areas that do \nnot have a water supply, such as rural areas \nwith no conventional water storage and \ndistribution system, the jurisdiction may \nchose to utilize the methods contained in \nNFPA 1142, Standard on Water Supplies for \nSuburban and Rural Fire Fighting; the \nInternational \nWildland-Urban \nInterface \nCode® (IWUIC®); or the ISO Guide for \nDetermination \nof \nNeeded \nFire \nFlow. \nAppendix Table B105.1 bases fire flow on \nthe type of construction and the square \nmeter of the fire flow calculation area. All \ncalculations in the table are based on a 138 \nkPa residual pressure. Note that the \nprovisions of Section B103 provide for \nincreases, \nreductions \nand \nspecific \nalternative methods for determining flows. In \naddition to Section B103, Sections 104.9 \nand 104.10 also provide the Fire official with \nauthority \nconcerning \nmodifications \nand \nalternative methods. See the commentary to \nAppendix B for discussion of the fire flow \nrequirements. It is important to note that the \nappendices are not considered part of the \ncode unless specifically adopted. \n507.4 Water supply test. The Fire official shall \nbe notified prior to the water supply test. Water \nsupply tests shall be witnessed by the Fire official \nor approved documentation of the test shall be \nprovided to the Fire official prior to final approval \nof the water supply system.\n\n❖ Whatever type of water supply is proposed in \norder to comply with Section 507.1, it must be \ntested in a manner that will verify it is capable \nof providing the required fire flow. The water \nsupply system must be tested and the \ncontractor is required to notify the Fire official \nprior to performing the test on the system. The \nFire official will make the final approval by \neither witnessing the test or accepting the \ncertification \ndocumentation. \nNFPA \n291 \ncontains recommended test methodology.\n\nIf the water supply system includes private fire \nservice mains, NFPA 24, referenced in Section \n507.2.1, contains the testing requirements for \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n355\n\nThis section is not intended to require labeling \nof exhaust hoods. Unlabeled factory-built \nhoods and shop/field-constructed hoods are \npermitted.\n\nA factory-built or field-constructed commercial \nexhaust hood that has not been listed and \nlabeled in accordance with UL 710 is permitted \nif it is designed, constructed and installed in \naccordance with SBC 501 Section 507 and all \nother applicable requirements of SBC 501 \nChapter 5. This section addresses hood \nmaterial requirements, hood construction, \nhood dimensions, exhaust quantities and \nmakeup air requirements. Kitchen exhaust \nsystems must discharge all effluent to the \noutdoors to comply with SBC 501 Sections \n501.2, 506.3.13 and 506.4.\n\nException 2 allows installation of factory-built \ncommercial cooking recirculating systems if \nthey have been listed and labeled in \naccordance with UL 710B. It is important that \nrecirculating \nsystems \nbe \ninstalled \nin \naccordance with the manufacturer’s installation \ninstructions so that the listing requirements are \nmet. An improper installation could result in \nhazardous vapors being discharged back into \nthe kitchen.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 787,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 507.1",
        "Section 507",
        "SBC 501",
        "SBC 801",
        "Section 507.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_3_ff0cea63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Factory-built commercial cooking recirculating \nsystems consist of an electric cooking \nappliance \nand \nan \nintegral \nor \nmatched \npackaged hood. The hood assembly consists \nof a fan, collection hood, grease filter, fire \ndamper, fire-extinguishing system and air filter \nsuch as an electrostatic precipitator. These \nsystems are tested for fire safety and \nemissions. The grease vapor (condensable \nparticulate matter) in the effluent at the system \ndischarge is not allowed to exceed a \nconcentration of 5.0 mg/m3. Recirculating \nsystems are not used with fuel-fired appliances \nbecause the filtering systems do not remove \nproducts of combustion. This exception states \nthat \nlisted \nand \nlabeled \nhoods \nhave \ndemonstrated compliance with the construction \nand design requirements of SBC 501 Sections \n507.1.5, 507.2.3, 507.2.5, 507.2.8, 507.3.1, \n507.3.3, 507.4 and 507.5.\n\nRecirculating systems are becoming more and \nmore popular, especially in smaller businesses \nthat serve food—for example, a sandwich shop \nthat wants to expand its menu without \nbecoming a full kitchen. A possible concern \nwith using such a system is that they are tested \nto prevent particulate matter from being \nredistributed into the space, but they do not \ncompletely remove all contaminants and odors. \nFor this reason, a space where one of these \nappliances is installed must be considered as \na kitchen for the purpose of applying Table \n403.3.1.1 of SBC 501. A space not considered \nto be a traditional kitchen and containing \nrecirculating systems with no exhaust to the \noutdoors, would not be ventilated if not for this \nprovision in the code. The ventilation rate for \nkitchens is 0.0035 m3/(s × m2) of exhaust, so \nto apply this rate, each individual recirculating \nappliance is considered as occupying 10 m2. \nThe purpose of this requirement is to provide a \nminimal amount of exhaust in the area where \none or more of these appliances is installed. If \na recirculating appliance is installed in a typical \ncommercial \nkitchen \nwhere \nthe \nkitchen \nventilation rate is being applied to the whole \nspace, then the area of the kitchen would be \nused to determine the ventilation rate without \nadding the additional 10 m2 for each \nrecirculating appliance. Note however, if the \nkitchen is small and the number of recirculating \nappliances multiplied by 10 m2 is greater than \nthe area of the kitchen, the exhaust rate for the \nkitchen must be based on the area calculated \nin accordance with this section.\n\nAll hoods, listed and unlisted, must capture and \nconfine cooking vapors within the hood to \nprevent spillage into the room.\n\nException 3 recognizes the hoodless griddle-\ntype of cooking appliance that is becoming very \npopular in restaurants. These types of cooking \nappliances are often referred to as hibachi \ntables, where food is prepared for customers at \nthe table where they are seated. These \ncooking tables have a built-in integral down-\ndraft exhaust system that is designed to \ncapture the cooking vapors by drawing the air \nacross the table into exhaust inlets located at \nthe edge of the cooking surface. The cooking \nvapors are routed to grease filters located \nunder the cooking surface and then to the \ngrease duct that is under the floor. The grease \nduct must be installed in accordance with SBC \n501 Section 506.3.10. These hoods must be \nlisted and labeled for this application. Chapter \n15 of NFPA 96 contains specific requirements \nfor integral down-draft exhaust systems.\n\nException 4 recognizes the growing use of \nsmall electrical appliances used for cooking, \nsuch as in small sandwich shops and \nconvenience stores, where little or no grease is \nproduced. The installation of a Type I hood in \nthese small establishments would create the \nexpense of the hood and the energy costs of \nrunning the fan and tempering the makeup air \nwhere grease emissions are minimal or \nnonexistent. The grease emission threshold \nrequirement is consistent with NFPA 96 and \nthe testing procedure is done in accordance \nwith Section 17 of UL 710B. In order for an \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n356",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 976,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 403.3.1.1",
        "SBC 501",
        "SBC 801",
        "Section 506.3.10",
        "Section 17"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_4_1f3c3b02",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "appliance to qualify for use without a Type I \nhood it must be tested by an approved agency \nand shown that the effluent contains 5 mg/m3 \nor less of grease when tested at an exhaust \nflow rate of 0.23 m3/s. See also SBC 501 \ndefinitions of “Light-,” “Medium-,” “Heavy-” and \n“Extra-heavy-duty cooking appliances” as well \nas SBC 501 Section 507.2. \n606.3 Operations \nand \nmaintenance. \nCommercial cooking systems shall be operated and \nmaintained in accordance with Sections 606.3.1 \nthrough 606.3.4.\n\n❖ The provisions of this section introduce \nSections \n606.3.1through \n606.3.4, \nwhich \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with the operation and \nmaintenance of commercial cooking systems. \n606.3.1 Ventilation \nsystem. \nThe \nventilation \nsystem in connection with hoods shall be operated \nat the required rate of air movement, and grease \nfilters listed and labeled in accordance with UL \n1046 shall be in place where equipment under a \nkitchen grease hood is used.\n\n❖ The hood must be designed to adequately \ncollect and exhaust fumes, smoke and vapors \nfrom the area over which it is installed. To \naccomplish this, the hood must cause an \nairflow pattern that will sweep and direct the \nfumes, smoke and vapors from the cooking \nsurfaces into the hood inlet.\n\nSBC 501 specifies the minimum quantity of \nexhaust air necessary for effective removal of \ncooking vapors and the approximate amount of \nmakeup air necessary for proper operation. \nThe quantity of required exhaust is as much a \nfunction of the operational characteristics of the \ncooking equipment as it is a function of the size \nof the cooking surface or the exhaust hood \nopening area and the presence of walls and \nside panels. Manufacturer recommendations \nmust be followed where applicable.\n\nGrease filters prevent large amounts of grease \nfrom collecting in the hood, in exhaust ducts, \non fan blades and at the exhaust system \ntermination. The accumulation of grease can \ncause blockage in ducts, cause equipment \nfailure and create a fire hazard. It therefore \nmakes sense to have grease filters in place \nwhenever commercial cooking equipment is \nused. This section requires the grease filters to \nbe listed and labeled in accordance with UL \n1046. This is consistent with the requirements \nof SBC 501. \n606.3.2 Grease \nextractors. \nWhere \ngrease \nextractors are installed, they shall be operated when \nthe commercial-type cooking equipment is used.\n\n❖ As noted in the commentary for Section \n606.3.1, it is imperative that grease removal \ndevices operate where commercial cooking \nequipment is used. Grease extractors and \nsimilar grease removal devices range from \nsimple designs, such as a configuration of \nbaffles, to elaborate hot water scrubbers and \nelectrostatic precipitators. The devices must be \ninstalled to comply with SBC 501 and the \nmanufacturer’s installation instructions. \n606.3.3 Cleaning. Hoods, grease-removal devices, \nfans, ducts and other appurtenances shall be cleaned \nat intervals as required by Sections 606.3.3.1 \nthrough 606.3.3.3.\n\n❖ The provisions of this section introduce \nSections 606.3.3.1 through 606.3.3.3, which \ncontain \nrequirements \nfor \ncontrolling \nthe \nhazards associated with grease accumulation \nin commercial cooking systems. This includes \nappliances that produce grease laden vapors, \nthe hood, any grease extractors, the exhaust \nduct and the exhaust fan. The date of the \ncleaning and the extent of the work performed \nmust be documented and be maintained on the \npremises. \n606.3.3.1 \nInspection. \nHoods, \ngrease-\nremoval \ndevices, \nfans, \nducts \nand \nother \nappurtenances shall be inspected at intervals \nspecified in Table 606.3.3.1 or as approved by the \nFire official. Inspections shall be completed by \nqualified individuals.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 911,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Table 606.3.3.1",
        "Section 606.3.1",
        "Section 507.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_5_cb5881ca",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ A regular inspection schedule must be \nmaintained to prevent the accumulation of \ngrease residue within the exhaust system. The \nhood, grease removal devices, ducts, fans, fire \nsuppression system discharge nozzles and \nother components of the system must be \ncleaned \nregularly \nto \nprevent \nexcessive \naccumulation of grease. The frequency of such \ncleaning can vary depending on the amount \nand type of usage; however, at a minimum, the \nequipment must be inspected at the intervals \nindicated in Table 606.3.3.1. Commercial \ncooking equipment exhaust systems may be \nviewed in some respects as a combustible \nmaterial conveying system inasmuch as the \ngrease carried within the duct is very \ncombustible under the right conditions. As \nsuch, the inspection of the system should be \nentrusted only to persons trained and qualified \nin system inspection practices. While there are \nno identified nationally recognized criteria for \ngauging if an individual is or is not qualified to \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n357\n\nperform this work, several companies have \ndeveloped their own certification programs for \nestablishing requirements for individuals who \nsupervise the cleaning of commercial cooking \noperations. In any case, the Fire official will \nmake the final determination in accordance \nwith Section 102.8.\n\nInspection frequencies are established in this \ntable, which is based on the volume of cooking \nbeing performed, the type of cooking operation \nand the type of fuel used. The most restrictive \nrequirement is for cooking operations using \nsolid fuels, such as barbeque pits and meat \nsmokers. When these or similar appliances use \na solid fuel such as wood or charcoal, a \nminimum monthly inspection frequency is \nrequired. \nCooking \noperations \nthat \nuse \ncharbroilers or woks require a minimum 3-\nmonth inspection frequency, as do high volume \ncooking operations such as are found in 24-\nhour restaurants. The frequency of inspection \nis reduced to 12 months for lower intensity \ncooking activities including, but not limited to, \nseasonal businesses, places of worship and \nfacilities for the care of senior citizens. All other \ncooking operations are subject to a 6-month \ninspection frequency. Depending on the nature \nof the commercial cooking activities, a single \nkitchen could have activities that require \ndifferent inspection frequencies. For example, \na restaurant that serves smoked meats would \nrequire that the appliance used for the \npreparation of the meat be inspected monthly, \nwhile other equipment would require inspection \nevery 3 or 6 months, depending on the volume \nof cooking being performed. \n606.3.3.2 \nGrease accumulation. If during \nthe inspection it is found that hoods, grease-removal \ndevices, fans, ducts or other appurtenances have an \naccumulation of grease, such components shall be \ncleaned in accordance with ANSI/IKECA C 10.\n\n❖ Frequent cleaning of exhaust systems is \nessential to the fire safety of cooking \nestablishments to eliminate the potentially \nflammable and highly dangerous collection of \ngrease within the exhaust system. The most \ncommon cleaning method is hand scraping, \nwhich requires that a person remove the hood \nfilters and the access doors in the exhaust \nductwork \nand \nphysically \nscrape \nthe \naccumulated grease from the interior surfaces \nof the exhaust system. Done properly, this \nmethod is effective but far from perfect. \nRegular inspection and diligence by the \nowner and the Fire official are needed to \nachieve the desired level of cleanliness of the \nexhaust system.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 780,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 606.3.3.1",
        "Section 102.8",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec507_6_ae817576",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "A frequently asked question about grease \naccumulation \nis, \n“How \nmuch \nof \nan \naccumulation is enough to warrant a cleaning?” \nGrease buildup in a commercial cooking \nexhaust system and the frequency with which \nthe system must be cleaned depend on several \nfactors, including but not limited to: the types of \nappliances under the hood, the type of grease-\nremoval devices in use, exhaust velocity within \nthe system, number of joints in the ductwork, \nchanges in direction of the duct run, \ntemperature of the grease-laden air being \nexhausted, efficiency of the exhaust fan and \nwhether the duct is insulated or exposed to the \noutdoors. Just as the frequency of inspection \nin Table 606.3.3.1 varies based on the \nintensity of the cooking operation, so does the \nrate of grease accumulation. The referenced \nstandard, \nANSI/IKECA \nC-10, \nprovides \nrequirements to determine the frequency and \nnecessity for commercial kitchen exhaust \nsystem \ncleaning \nthrough \ninspection \nprocedures. In addition, the standard defines \nacceptable methods for cleaning exhaust \nsystems and components and sets standards \nfor acceptable cleanliness. \n606.3.3.3 \nRecords. Records for inspections \nshall state the individual and company performing \nthe inspection, a description of the inspection and \nwhen the inspection took place. Records for \ncleanings shall state the individual and company \nperforming the cleaning and when the cleaning took \nplace. Such records shall be completed after each \ninspection or cleaning and maintained.\n\n❖ Adequate records of inspections and cleanings \nnot only provide documentation of the required \ninspections and the resulting cleanings but are \nalso essential in establishing a workable \ncleaning schedule. A record of all cleaning \nmust be maintained by the person or party \nresponsible for the system. The records must \nindicate the method of cleaning and the time \nbetween \ncleanings \nas \nwell \nas \nwhat \ncomponents were cleaned.\n\nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 107.3 also makes it clear that \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 139,
      "page_end": 187,
      "token_count": 580,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 606.3.3.1",
        "Section 109.3",
        "Section 107.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec509_0_f30d5c4d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n316\n\n13.7. Hazardous material information that \nincludes: \nlocation and \nquantity \nof \nhazardous material. \n14. Work table. \n15. Generator supervision devices, manual start \nand transfer features. \n16. Public address system, where specifically \nrequired by other sections of this code. \n17. Elevator fire recall switch in accordance with \nASME A17.1/CSA B44. \n18. Elevator emergency or standby power \nselector switch(es), where emergency or \nstandby power is provided.\n\n❖ The fire command center must contain all \nequipment necessary to enable the incident \ncommander to monitor or control fire protection \nand other building service systems as listed in \nthis section (also see commentary, Section \n909.16). This room houses fire protection, \nsmoke control and building system controls, as \nwell as a work space for emergency \nresponders. The room also contains schematic \nplans and a work table so that responders have \nthe basic layout and geometry of the building \nand can identify locations of utility controls, \nstandby or emergency power systems, and \nwhere hazardous materials are stored or used. \nProviding concise information in a uniform \nformat is essential to fire fighters and \nemergency responders and improves their \nability to utilize building systems to their \nadvantage. This was confirmed during the \nNational Institute of Science and Technology \n(NIST) investigations of the World Trade \nCenter attacks on September 11, 2001. The \nFinal Report on the collapse of the World Trade \nCenter contained 30 key recommendations \ncompiled by NIST designed to address the \nbuilding vulnerabilities learned in that tragedy. \nThree of those 30 recommendations embrace \nincreasing \nsituational \nawareness \nand \nemergency communications of first responders \nin large-scale emergencies. As a result of that \ninvestigation, this section includes an Item 13 \nthat prescribes requirements for the Building \nInformation Card (BIC).\n\nThe BIC is divided into multiple information \nareas and is intended to be formatted as a \nsingle form to provide a quick, concise source \nof information about the building. The code \ndoes not prescribe any particular format or \nlayout for the BIC and does not have any limits \non the level of information required to satisfy \nthe requirements. It should be recognized that \nthe BIC is intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who are taking control of systems \nin high-rise and smoke-protected assembly \nbuildings. Jurisdictions should develop a policy \nto ensure that BICs are prepared in a standard, \nconsistent format to avoid confusing the \nresponders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently utilize all of the building features. The \nnumber and types of features required by this \nsection can create a large volume of data, thus \nreinforcing the need for an approved layout as \nrequired by Section 508.1.4. \n508.1.7 Fire command center identification. The \nfire command center shall be identified by a \npermanent, easily visible sign stating “FIRE \nCOMMAND CENTER” located on the door to the \nfire command center.\n\n❖ Fire command centers are a critical feature for \nhigh-rise \nbuildings, \nassemblies \nusing \nmechanical smoke control for smoke-protected \nseating, and very large industrial buildings and \nstorage warehouses. To make sure they are \nreadily available for use during an emergency, \nthey need to be easily located. Providing this \nsignage is critical, especially for buildings that \nare spread out over a large area. \nSECTION 509 FIRE PROTECTION AND \nUTILITY EQUIPMENT IDENTIFICATION \nAND ACCESS \n509.1 Identification. Fire protection equipment \nshall be identified in an approved manner. Rooms \ncontaining controls for air-conditioning systems or \nfire protection systems shall be identified for the use \nof the fire department . Approved signs required to \nidentify fire protection system equipment and \nequipment location shall be constructed of durable \nmaterials, permanently installed and readily visible.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec509",
      "section_number": "509",
      "section_title": "FIRE PROTECTION AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 146,
      "page_end": 146,
      "token_count": 860,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 508.1.4",
        "SBC 801",
        "Section 509",
        "Section 909.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec509_1_70ca20fb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In an emergency, it is vitally important that the \nfire department  and other emergency \nresponders be able to quickly locate and \naccess critical controls for fire protection \nsystems. \nObstructed \nor \npoorly \nmarked \nequipment can cause delays in fire-fighting \noperations while fire fighters locate other hose \nstations and stretch additional hose, for \nexample. Valves and other controls are often \nlocated in rooms or other enclosures. Their \nlocation must be clearly identified with written \nor pictographic signs, which must be clearly \nvisible and legible. Signs using the NFPA 170 \nsymbols for fire protection equipment can \nprovide standardized markings throughout a \njurisdiction. White reflective symbols on a red \nreflective background are effective. For exterior \nsigns, heavy-gage, sign-grade aluminum is \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec509",
      "section_number": "509",
      "section_title": "FIRE PROTECTION AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 146,
      "page_end": 146,
      "token_count": 173,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec510_0_88a09fe5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n317\n\nrecommended. \nInterior \nsigns \nmay \nbe \nconstructed of plastic, light-gage aluminum or \nother \napproved, \ndurable, \nwater-resistant \nmaterial. As a general rule, fire protection \npiping, cabinets, enclosures, wiring, equipment \nand accessories are red or are identified by red \nor red/white markings. The manner of \nidentification is subject to the approval of the \nFire official. \n509.1.1 Utility identification. Where required by \nthe Fire official, gas shutoff valves, electric meters, \nservice switches and other utility equipment shall \nbe clearly and legibly marked to identify the unit or \nspace that it serves. Identification shall be made in \nan approved manner, readily visible and shall be \nmaintained.\n\n❖ This section provides the Fire official with the \nauthority to require utility identification for \nservices serving multiple-unit or multiple-\nbuilding \nproperties, \nincluding \nfacilities, \ncampuses, \nstrip \nmalls, \nbusiness \nparks, \nresidential properties and similar locations \nwhere identification of utilities is considered \nessential to emergency responders. Note that \nthis section does not prescribe any particular \ndesign requirements for utility identification \nmarkings. It should be recognized that the \nmarkings are intended to provide an easily \nunderstood and consistent tool to emergency \nresponders who must secure utilities during \nemergency operations. Jurisdictions should \ndevelop a policy to ensure that utility \nidentification markings are prepared in a \nstandard, consistent format to avoid confusing \nthe responders, and yet provide the minimum \ninformation required so they can correctly and \nefficiently \nutilize \nthem. \nNote \nthat \nthe \nphotovoltaic requirements inSection 1205.4 \naddress signage to identify the rapid shutdown \nswitches for these systems. \n509.2 Equipment access.  Approved access shall \nbe provided and maintained for all fire protection \nsystem equipment to permit immediate safe \noperation and maintenance of such equipment. \nStorage, trash and other materials or objects shall \nnot be placed or kept in such a manner that would \nprevent such equipment from being readily \naccessible.\n\n❖ This section requires immediate access to and \nworking space around all fire suppression, \nprotection, and detection system devices and \ncontrol elements necessary for fire department  \nuse. It further prohibits obstruction of such \nequipment by materials or objects that may \nprevent \nsuch \nequipment \nfrom \nbeing \nimmediately \naccessed \nby \nemergency \nresponders. \nSECTION 510 EMERGENCY \nRESPONDER RADIO COVERAGE \n510.1 Emergency responder radio coverage in \nnew buildings. Approved in-building, two-way \nemergency responder communication coverage for \nemergency responders shall be provided in all new \nbuildings. \nIn-building, \ntwo-way \nemergency \nresponder communication coverage within the \nbuilding shall be based on the existing coverage \nlevels of the public safety communication systems \nutilized by the jurisdiction, measured at the exterior \nof the building. This section shall not require \nimprovement of the existing public safety \ncommunication systems. \nExceptions: \n1. Where approved by the fire official and the \nFire official, a wired communication system \nin accordance with Section 907.2.13.2 shall \nbe permitted to be installed or maintained \ninstead of an approved radio coverage \nsystem. \n2. Where it is determined by the Fire official \nthat the radio coverage system is not needed. \n3. In facilities where emergency responder radio \ncoverage is required and such systems, \ncomponents or equipment required could \nhave a negative impact on the normal \noperations of that facility, the Fire official \nshall have the authority to accept an \nautomatically \nactivated \nemergency \nresponder radio coverage system.\n\n❖ The provisions of Section 510 are concerned \nwith the reliability of portable radios used by \nemergency responders inside buildings. This is \nin keeping with the philosophy inherent in the I-\nCodes that, when a facility grows too large or \ncomplex for effective fire response, fire \nprotection features must be provided within the \nbuilding. While modeling and other techniques \nmay provide a good prediction as to whether a \nbuilding \nwill \ninterfere \nwith \nradio \ncommunications, the reality is that it is \nunknown if a building will need to install any \ntype of radio system enhancements until after \nthe building is constructed. Determining factors \nmay include construction type, shadows of \nother buildings, size of the structure, and use \nof building products such as low-emission \nglass. Though this section does not offer \nspecific types of buildings that should be \ntargeted, discussions with public safety radio \nprofessionals found that, based on current \nradio/communication \ntechnologies, \nthese \nrequirements should be applied in any building \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "EMERGENCY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 150,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 510",
        "SBC 801",
        "Section 907.2.13.2",
        "Section 1205.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec510_1_97df1f08",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n318\n\nwith one or more basements or below-grade \nbuilding levels, underground buildings or \nbuildings more than five stories in height.\n\nEmergency responders use portable radios to \ncommunicate \nwith \nother \nemergency \nresponders, and the incident commander at the \nsite of a fire. Emergency responders need to be \nable to communicate from the inside of the \nbuilding with other emergency responders \nlocated on the exterior of the building. Building \nconstruction features and materials can absorb \nor block the radio frequency energy used to \ncarry the signals inside or outside the building. \nBlockage or absorption of the radio frequency \nsignal can prevent a critical message from an \nemergency responder from being received and \nacknowledged. Depending on the incident, this \nloss of information can place other emergency \nresponders in greater danger or may prevent \nan injured or disoriented emergency responder \nfrom communicating for assistance. The \nrequirements apply to analog or digital radio \nsystems and are applicable to all buildings.\n\nThis section requires that all buildings have \napproved \ncommunication \ncoverage \nfor \nemergency responders within the building. \nApproved communication coverage is based \non the ability of the existing public safety \ncommunications system to transmit a signal \ninside and outside the building.\n\nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are not satisfactory, Exception 1 \nallows for the alternative installation of a wired \ncommunication system in accordance with \nSection 907.2.13.2, which requires that such a \nsystem be designed in accordance with NFPA \n72. When applying this exception, the \nconcurrent approval of fire and building officials \nis required.\n\nWhere testing using the existing public safety \ncommunications system finds that the signal \nstrengths are satisfactory, Exception 2 allows \nthe Fire official to waive the requirements when \nit is determined that in-building, two-way \nemergency \nresponder \ncommunication \ncoverage is not needed. This exception does \nnot give any criteria as to buildings that can be \nexempted. However, discussions with public \nsafety radio professionals found that, based on \ncurrent radio technologies, most wood frame or \nmixed construction Group R- 1 and R-2 \noccupancies, \nsingle-family \ndwellings, \ntownhomes and buildings with an area less \nthan 4650 m2 without basements, should \nengender little concern for loss of signal \nstrength inside the building or an inability to \ntransmit to an outdoor receiver.\n\nException 3 provides a means for the Fire \nofficial to allow the installation of a manual or \nautomatic switch that turns on the in building, \ntwo-way \nemergency \nresponder \ncoverage \nsystem when it is needed. These systems allow \nemergency responders to operate their radios \ninside telephone central offices (COs) or \nsimilar \noccupancies \nwithout \ndisrupting \ntelephone network operations, including calls \nfor service to a jurisdiction’s public safety \nanswering point via 911. Exception 3 also \nrecognizes that operating in-building, two-way \nemergency responder coverage systems in \ncertain buildings with electronic equipment \nsensitive to radio frequency (RF) energy can \ncause damage to the equipment, or worse, \nimpact the operations of a local or regional \ncomputer network. One such occupancy is a \ntelephone CO, which is where landline and \ncellular telephone signals are received and \ndispatched to the recipient caller. It is not \nuncommon for a telephone CO to be capable \nof receiving and processing more than 250,000 \ntelephone calls within a 1-minute period. \nTelephone COs serve an important public \nsafety \nfunction \nbecause \nthey \nprocess \nemergency or information calls routed via 911 \nto a jurisdiction’s public safety answering point.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "EMERGENCY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 150,
      "token_count": 790,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 907.2.13.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec510_2_b5d813c0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 3 was written to address testing \nsponsored by the major telecommunications \ncompanies and performed at UL. The purpose \nof the tests was to determine the impact of \noperating hand-held radios within a telephone \nCO. Telephone COs contain an array of digital \nand analog equipment that receives and routes \ntelephone calls. Some of the equipment, such \nas digital switches that receive and route calls \nover landline and cellular circuits, is sensitive \nto the RF energy generated by hand-held \nradios. Testing by UL confirmed that portable \nradios programmed to operate in many of the \npublic safety frequency ranges can cause \nsevere service interruptions to equipment in \ntelephone COs. The level of impact to the \ntelephone CO equipment is dependent on the \nradio’s wattage and its sphere of radiation at \nthe antenna. Conversely, the impact of the \ntelephone CO equipment and radio operation \ninside the building is also dependent on \nwhether the equipment is electrically shielded \nor unshielded from stray RF energy. \n510.2 Emergency responder radio coverage in \nexisting buildings. Existing buildings shall be \nprovided with approved in-building, two-way \nemergency responder communication coverage for \nemergency responders as required in Chapter 11.\n\n❖ See the commentary to Section 1103.2. \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n319\n\n510.3 Permit required. A construction permit \nfor the installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment is required \nas specified in Section 105.6.4. Maintenance \nperformed in accordance with this code is not \nconsidered a modification and does not require a \npermit.\n\n❖ A construction permit must be obtained in \naccordance with Section 105.6.4 prior to the \ninstallation \nof \nthe \nin \nbuilding, \ntwo-way \nemergency responder communication systems \nand for any modification or alteration to the \nsystem to ensure that the work is done \ncorrectly and any parts replacement will be \ncompatible \nwith \nthe \nexisting \nsystem \ncomponents. Note that normal maintenance \nrequired for the system would not require a \npermit. \n510.4 Technical \nrequirements. \nEquipment \nrequired \nto \nprovide \nin-building, \ntwo-way \nemergency responder communication coverage \nshall be listed in accordance with UL 2524. \nSystems, components and equipment required to \nprovide the in-building, two-way emergency \nresponder communication coverage system shall \ncomply with Sections 510.4.1 through 510.4.2.8.\n\n❖ This section requires listed equipment to be \ninstalled to address fire safety and shock safety \nof in-building, two-way emergency responder \ncommunication systems. This also provides \nfurther compliance with the performance \nrequirements specified in this section and \nNFPA \n1221. \nAdditionally, \nthis \nsection \nintroduces Sections 510.4.1 through 510.4.2.8, \nwhich are the technical requirements for the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication systems. \n510.4.1 Emergency responder communication \ncoverage system signal strength. The building \nshall be considered to have acceptable in-building, \ntwo-way emergency responder communication \nsystem \ncoverage \nwhere \nsignal \nstrength \nmeasurements in 95 percent of all areas and 99 \npercent of areas designated as critical areas by the \nFire official on each floor of the building meet the \nsignal strength requirements in Sections 510.4.1.1 \nthrough 510.4.1.3.\n\n❖ This \nsection \nintroduces \nthe \nminimum \nacceptable signal criteria that must be \nachieved and maintained throughout 95 \npercent of all areas on each floor of a building, \nas indicated in Sections 510.4.1.1 through \n510.4.1.3.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "EMERGENCY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 150,
      "token_count": 811,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1103.2",
        "SBC 801",
        "Section 105.6.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec510_3_0a30026a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "In \naddition, \nthis \nsection \nreflects \nthe \nrequirements of NFPA 1221 to provide a \nstronger signal in critical areas. Covering \ncritical areas of a building is vital to the \noperations of public safety responders. Critical \nareas are defined in Section 202. Such areas \nare designated as needing the highest level of \nemergency \nresponder \ncommunication \ncoverage. The types of areas considered \ncritical \ninclude \nexit \nstairways, \nexit \npassageways, elevator lobbies, equipment \nrooms and fire command centers. In some \nbuildings, there may be additional areas that \nare considered critical for communication. \n510.4.1.1 \nMinimum signal strength into \nthe building. The minimum inbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \nspecified by the Fire official. The inbound signal \nlevel shall be a minimun of -95dBm throughout the \ncoverage area and sufficient to provide not less than \na Delivered Audio Quality (DAQ) of 3.0 or an \nequivalent Signal-to-Interference-Plus-Noise Ratio \n(SINR) applicable to the technology for either \nanalog or digital signals.\n\n❖ The focus of this section is the signal received \nwithin \nthe \nbuilding. \nSection \n510.4.1.2 \naddresses the minimum signal to a radio on the \noutside of the building. This section provides \nthe minimum design criteria of -95dBm for the \ninbound signal, also known as the downlink, \nand clarifies that it is intended to apply \nthroughout the coverage area while at the \nsame requiring a DAQ of 3.0. The abbreviation \ndBm is the power ratio in decibels (dB) of the \nmeasured power referenced to 1 milliwatt \n(mW). It is used in radio, microwave and fiber-\noptical \ncommunication \nnetworks \nas \na \nconvenient \nmeasure \nof \nabsolute \npower \nbecause of its capability to express both very \nlarge and very small values in a short form. \nSpecifying the minimum design criteria for the \ndownlink provides a benchmark for system \ndesigners to utilize when designing a system. \nThe DAQ 3.0 provision provides testing criteria. \nDelivered audio quality (DAQ) refers to a range \nof usable voice parameters and is useful \nregardless of the modulation or system \ntechnology utilized. This allows a measure of \nhow the signal will sound to the end user, which \nis critical to emergency operations. This is the \nsame criteria provided for minimum outbound \nsignal strength in Section 510.4.1. \n510.4.1.2 \nMinimum signal strength out of \nthe building. The minimum outbound signal \nstrength shall be sufficient to provide usable voice \ncommunications throughout the coverage area as \n-\n\nCHAPTER 5—FIRE SERVICE FEATURES\n\nSBC 801-CC-2024 \n320\n\nspecified by the Fire official. The outbound signal \nlevel shall be sufficient to provide not less than a \nDAQ of 3.0 or an equivalent SINR applicable to the \ntechnology for either analog or digital signals.\n\n❖ The criteria for the outbound signal are similar \nto the inbound signal; however, a minimum \ndBm is not specified for the outbound signal, \nalso known as the uplink. See the commentary \nto Section 510.4.1.1. \n510.4.1.3 \nSystem \nperformance. \nSignal \nstrength shall be sufficient to meet the requirements \nof the applications being utilized by public safety \nfor emergency operations through the coverage area \nas specified by the Fire official in Section 510.4.2.2.\n\n❖ This \nsection \naddresses \ndata \nnetwork \nperformance for other emergency responder \nsignals such as Long Term Evolution (LTE), \nwhich is part of the nationwide public safety \nresponder network commonly known as \nFirstNet. \n510.4.2 System design. The in-building, two-way \nemergency responder communication coverage \nsystem shall be designed in accordance with \nSections 510.4.2.1 through 510.4.2.8 and NFPA \n1221.",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "EMERGENCY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 150,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 510.4.1",
        "Section 510.4.2.2",
        "SBC 801",
        "Section 510.4.1.2",
        "Section 202",
        "Section 510.4.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec510_4_4c461ac5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section introduces Sections 510.4.2.1 \nthrough 510.4.2.8 as the system design criteria \nfor in-building, two-way emergency responder \ncommunication coverage systems. NFPA 1221 \nis the standard that addresses installation, \nmaintenance and use of emergency services \ncommunication systems. \n510.4.2.1 \nAmplification \nsystems \nand \ncomponents. Buildings and structures that cannot \nsupport the required level of in-building, two-way \nemergency responder communication coverage \nshall be equipped with systems and components to \nenhance the radio signals and achieve the required \nlevel of in-building, two-way emergency responder \ncommunication coverage specified in Sections \n510.4.1 through 510.4.1.3. In-building, two-way \nemergency responder communication systems \nutilizing radio-frequency-emitting devices and \ncabling shall be approved by the Fire official. Prior \nto installation, all RF-emitting devices shall have \nthe certification of the radio licensing authority and \nbe suitable for public safety use.\n\n❖ In many cases, buildings cannot provide the \nnecessary inbound (downlink) and outbound \n(uplink) performance levels without providing \namplification within the building. This section \nstresses that additional amplification must be \nprovided \nto \nachieve \nthe \nnecessary \nperformance. There are several methods to \nprovide the amplification needed by fire \ndepartment  in structures identified as needing \nin-building, two-way emergency responder \ncommunication coverage systems. These \nenhancements need to be both approved by \nthe Fire official and also through certification \nthrough the radio licensing authority. In the \ncase of the United States, this would be the \nFederal Communications Commission (FCC). \nThe wording is more performance based than \nprevious editions to state more clearly that a \nvariety of different methods can be used. \n510.4.2.2 \nTechnical \ncriteria. \nThe \nFire \nofficial shall maintain a document providing the \nspecific technical information and requirements for \nthe in-building, two-way emergency responder \ncommunication coverage system. This document \nshall contain, but not be limited to, the various \nfrequencies required, the location of radio sites, the \neffective radiated power of radio sites, the \nmaximum propagation delay in microseconds, the \napplications being used and other supporting \ntechnical information necessary for system design.\n\n❖ In order to effectively install such systems, the \nFire official must provide basic information \nsuch as the frequency range to be supported \nand maximum propagation delay. For example, \na fire department  may provide a requirement \nsuch as “The frequency ranges that must be \nsupported shall be 806 MHz to 824 MHz and \n851 MHz to 869 MHz.” The Fire official will \nlikely need to provide a reference to the local \ncommunications center or provide details on \nradio sites in the jurisdiction. \n510.4.2.3 \nStandby power. In-building, two-\nway emergency responder communication radio \ncoverage systems shall be provided with dedicated \nstandby batteries or provided with 2-hour standby \nbatteries and connected to the facility generator \npower system in accordance with Section 1203. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100-percent \nsystem capacity for a duration of not less than 12 \nhours.\n\n❖ This section requires secondary power to \noperate the equipment in cases where the \nprimary building power must be shut down or is \nlost. There are two options provided: dedicated \nstandby batteries or through a traditional \ngenerator-type source with 2-hour standby \nbatteries. \nThe \nstandby \npower \nsupply, \nregardless of how it is provided, must be \ncapable of operating the in-building radio \namplification system for a minimum 12-hour \nduration at 100-percent system capacity. The \n-",
      "content_type": "mixed",
      "chapter_id": "ch5",
      "chapter_number": "5",
      "chapter_title": "FIRE SERVICE FEATURES",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "EMERGENCY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 150,
      "token_count": 809,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec603_0_3804073c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n333 \n \n—BUILDING SERVICES AND SYSTEMS\n\n❖ General Comments \n \nThis chapter focuses on building systems and \nservices, potential related safety hazards and \nwhen and how they should be installed. In \nsome cases, many of the provisions are \nlocated in other portions of the code. This \nchapter brings together all building system- \nand service-related issues for convenience and \nprovides a more systematic view of buildings. \nThe following building services and systems \nare addressed: \n• Electrical equipment, wiring and hazards, \nincluding solar photovoltaic power systems \n(Section 603). \n• Elevator recall and maintenance (Section \n604). \n• Fuel-fired appliances (Section 605). \n• Commercial cooking equipment and systems \n(Section 606). \n• Commercial cooking oil storage tank systems \n(Section 607). \n• Mechanical refrigeration (Section 608). \n• Hyperbaric facilities (Section 609) \n• Clothes dryer exhaust systems (Section 610). \n \nSome of the sections specifically deal with \ninstallation while others deal with reducing the \nhazards from the use of the services or \nsystems. For example, Section 603 notes that \nusing too many extension cords on the building \nelectrical system may present a fire hazard. On \nthe other hand, the discussion of elevator recall \nand maintenance in Section 604 simply states \nwhen and how recall is required.\n\n❖ Purpose \n \nAs \ntechnology \nprogresses \nand \nsocietal \nexpectations increase, building systems and \nservices \nbecome \nmore \ncomplex \nand \nnumerous. This chapter is intended to direct \nthe user and inspector to the correct \ninstallation, \nmaintenance \nand \ninspection \nrequirements applicable to building systems \nand appliances. The requirements make the \nappropriate cross references to SBC 1201, \nSBC 501 and SBC 401, as applicable. \nSECTION 601 GENERAL \n601.1 Scope.  The provisions of this chapter shall \napply to the installation, operation and maintenance \nof the following building services and systems: \n1. Electrical systems, equipment and wiring. \n2. Information technology server rooms. \n3. Elevator systems, emergency operation and \nrecall. \n4. Fuel-fired appliances, heating systems, \nchimneys and fuel oil storage. \n5. Commercial \ncooking \nequipment \nand \nsystems. \n6. Commercial cooking oil storage. \n7. Mechanical refrigeration systems. \n8. Hyperbaric facilities. \n9. Clothes dryer exhaust systems.\n\n❖ This section establishes the applicability of the \nchapter to a variety of building systems and \nservices when they are being installed, during \ntheir operation and for long-term maintenance. \nNote that the provisions related to energy, \nincluding standby and emergency power, \nphotovoltaic installations and energy storage \nsystems (batteries), are located in Chapter 12. \n601.2 Hazard \nabatement. \nOperations \nor \nconditions deemed unsafe or hazardous by the Fire \nofficial shall be abated. Equipment, appliances, \nmaterials and systems that are modified or damaged \nand constitute an electrical shock or fire hazard \nshall not be used.\n\n❖ This section addresses general abatement of \nhazards and unsafe conditions for all building \nservices and systems. This section was \ncreated based on the concepts in Section \n603.2. A mechanism is needed on a general \nlevel to be able to address hazards and unsafe \nconditions. \n601.2.1 Correction of unsafe conditions. The Fire \nofficial shall be authorized to require the owner, the \nowner’s authorized agent, operator or occupant of a \nbuilding or premises to abate or cause to be abated \nor corrected such unsafe operations or conditions \neither by repair, rehabilitation, demolition or other \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec603",
      "section_number": "603",
      "section_title": "notes that",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 163,
      "page_end": 163,
      "token_count": 802,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 610",
        "Section 606",
        "Section 604",
        "SBC 501",
        "Section 607",
        "Section 603",
        "SBC 1201",
        "SBC 401",
        "Section 608",
        "SBC 801",
        "Section 601",
        "Section 605",
        "Section 609",
        "Section 603.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_0_678f3f3a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n334\n\napproved corrective action in compliance with this \ncode.\n\n❖ The purpose of this section is to establish the \nFire official’s authority, identify the responsible \nperson(s) who will be addressing the correction \nof the unsafe conditions, and establish what \ncriteria are to be followed for the corrections. \nSection 601.2.1 is based on Section 110.4. \nSECTION 602 DEFINITIONS \n602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMMERCIAL COOKING APPLIANCES. \n• HOOD. \nType I. \n• REFRIGERANT. \n• REFRIGERATING \n(REFRIGERATION) \nSYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201 through \n201.4). \nSECTION 603 ELECTRICAL \nEQUIPMENT, WIRING AND HAZARDS \n603.1 General. Electrical equipment, wiring and \nsystems required by this code or SBC 201 shall be \ninstalled, used and maintained in accordance with \nSBC 401 and Sections 603.2 through 603.10.\n\nThis section provides scoping clarification that \nboth SBC 401 and this section apply to the \ninstallation, use and maintenance of electrical \nequipment, wiring and systems required by \nboth SBC 801 and SBC 201. \n603.1.1 Equipment and wiring. All electrical \nequipment, wiring, devices and appliances shall be \ntested; listed and labeled; and installed, used and \nmaintained in accordance with SBC 401 and all \ninstructions included as part of such listing.\n\n❖ The Fire official should look for the listing mark \nof an approved testing or inspection agency on \nequipment, wiring, devices and appliances. In \nsome cases, the Fire official may need to \nrequest the agency’s published report showing \nthe listing to verify that the equipment, wiring, \ndevices and appliances meet the requirements \nof SBC 401. Fire officials experiencing \ndifficulties interpreting the marking or listing of \nan agency, as in the case of a laboratory not \nlocated within the United States, should consult \nrepresentatives of the agency or the US \nConsumer \nProducts \nSafety \nCommission \n(CPSC) for assistance. \n603.1.2 Healthcare \nfacilities. In Group I-2 \nfacilities, ambulatory care facilities and outpatient \nclinics, the electrical systems and equipment shall \nbe maintained and tested in accordance with NFPA \n99.\n\n❖ In order to meet governmental conditions of \nparticipation, the electrical systems and \nequipment of health care facilities must be \nmaintained and tested according to the \nrequirements listed in NFPA 99, Health Care \nFacilities Code (K913). This section also aligns \nwith electrical systems maintenance and \ntesting requirements for outpatient clinics, \nGroup B ambulatory care and Group I-2 \nfacilities. \n603.2 Abatement \nof \nelectrical \nhazards. \nConditions that constitute an electrical shock or fire \nhazard shall be abated.\n\n❖ The purpose of this section is to require that \nany conditions that create an electrical shock \nor fire hazard need to be addressed. \n603.2.1 Modified or damaged. Electrical wiring, \ndevices, equipment and appliances that are \nmodified or damaged, and constitute an electrical \nshock or fire hazard, shall not be used until repaired \nor replaced in accordance with this code and SBC \n401.\n\n❖ Maintenance of electrical systems and services \nto achieve compliance with the requirements of \nSBC 401 is required. The leading causes of \nelectrical fires include inadequate or improper \nmaintenance, nonconforming modifications to \nexisting \ninstallations, \nfailure \nto \nmaintain \nclearances around electrical equipment and \ndevices, and improper use of electrical \nequipment and devices. A detailed analysis of \nthe causes of residential electrical fires by the \nUS Consumer Products Safety Commission \nsuggests \nthat \nmisuse \nand \nimproper \nmodifications to conforming electrical systems \nare the leading causes of these fires. \n603.2.2 Open electrical \nterminations. \nOpen \njunction boxes and open-wiring splices shall be \nprohibited. Approved covers shall be provided for \nall switch and electrical outlet boxes.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 994,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Section 601.2.1",
        "Section 110.4",
        "Section 603",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 602"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_1_370f50bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Without covers, connections made in junction \nboxes may be subject to physical damage. \nSuch \ndamage \nmay \nloosen \nelectrical \nconnections, resulting in highresistance arcing. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n335\n\nSwitches and outlet boxes are subject to arcing \nfrom \nloose \nconnections \nand \nreduced \nclearances between contacts as they age. \nAccumulation of dirt and debris in open \nelectrical boxes creates an ignitable fuel \nconcentration. Fires in open electrical boxes \nmay spread to wire or cable insulation or other \nfuels in electrical and mechanical concealed \nspaces. Furthermore, unprotected electrical \nconnections are electrical shock hazards to \npersonnel working in concealed spaces. \n603.3 Illumination. \nIllumination \nshall \nbe \nprovided for service equipment areas, motor control \ncenters and electrical panelboards.\n\n❖ Adequate \nlighting \nin \nelectrical \nservice \ndistribution equipment areas is required to \nfacilitate the location of the electrical service \nshutoff during a fire or other emergency and to \nminimize \npotential \nhazards \nduring \nmaintenance or repair work. Although not \nrequired, this lighting should be connected to \nan emergency or standby power source to \npermit continued illumination when power to \nservice \nequipment \nis \ninterrupted \nduring \nmaintenance repair activities or emergencies. \n603.4 Working space and clearance. Working \nspace around electrical equipment shall be provided \nin accordance with Section 110.26 of SBC 401 for \nelectrical equipment rated 1,000 volts or less, and \nSection 110.32 of SBC 401 for electrical equipment \nrated over 1,000 volts. The minimum required \nworking space shall be not less than 750 mm in \nwidth, 900 mm in depth and 1950 mm in height in \nfront of electrical service equipment. Where the \nelectrical service equipment is wider than 750 mm, \nthe minimum working space shall be not less than \nthe width of the equipment. Storage of materials \nshall not be located within the designated working \nspace.\n\n❖ Adequate clearance serves two important \npurposes: physical separation of combustibles \nfrom heat-producing electrical devices and \nequipment to minimize the possibility of \nignition, and providing adequate work space to \nperform maintenance and repair work safely \n(see Commentary Figure 603.4). Reference to \nthe appropriate sections of SBC 401 based on \nvoltage is provided to ensure the clearances \nare consistent with the standard. \n603.4.1 Labeling. Doors into electrical control \npanel rooms shall be marked with a plainly visible \nand legible sign stating “ELECTRICAL ROOM” or \nsimilar approved wording. The disconnecting \nmeans for each service, feeder or branch circuit \noriginating on a switchboard or panelboard shall be \nlegibly and durably marked to indicate its purpose \nunless such purpose is clearly evident. Where \nbuildings or structures are supplied by more than \none power source, markings shall be provided at \neach service equipment location and at all \ninterconnected electric power production sources \nidentifying all electric power sources at the \npremises in accordance with SBC 401.\n\n❖ In addition to the illumination required in \nSection 603.3, additional labeling is required \nfor \nthe \nelectrical \nequipment \nto \nassist \nemergency responders in identifying and \nshutting down electrical service controls during \na fire or other emergency. The last sentence \nrecognizes the fact that multiple power sources \nmay be available and in use in a building. This \nis becoming a more common hazard to first \nresponders. It is important to know where the \nbuilding or structure is supplied by alternate \nenergy sources. Without this marking, simply \nturning off the main disconnect there may be \nan assumption that the building or structure \nhas been fully de-energized. However, there \nmay still be energized systems that pose a \nserious hazard to first responders. See also the \ncommentary to rapid shutdown of PV systems \nin Section 1205.4. \n603.5 Relocatable power taps and current \ntaps. The construction and use of current taps and \nrelocatable power taps shall be in accordance with \nSBC 401 and this code.\n\n❖ This section is intended to prohibit conditions \nthat could lead to the overloading of building \nelectrical circuits that, in turn, could result in a \nfire. The devices intended to be regulated by \nthis section include current taps (sometimes \nreferred to as multiplug adapters) and \nrelocatable power taps (sometimes referred to \nas power strips).",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 603.3",
        "Section 1205.4",
        "SBC 401",
        "Section 110.32",
        "SBC 801",
        "Section 110.26"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_2_9259f538",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Overcurrent protection interrupts power to an \noutlet only when connected loads exceed the \ncurrent rating of the overcurrent device for a \nspecified amount of time. Where relocatable \npower taps (RPTs) and current taps are used \nfor several appliances, such devices may \nproduce \nenough heat to \nignite \nnearby \ncombustibles in the time it takes to trip the \novercurrent protection device. Simultaneous \noperation of many small loads may cause \ndangerous localized resistance heating without \ntripping the overcurrent protection device. \nAdditionally, current taps may result in loose \nelectrical connections because of the weight of \nthe cords pulling on them.\n\nThe use of these devices may also indicate that \nthe building’s electrical wiring is inadequate for \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n336\n\nthe connected loads or occupancy demands. \nThese devices are intended for temporary use \nonly, not at a fixed location or in place of wiring \ncomplying with SBC 401.\n\nThe code does allow for the use of listed, \nrelocatable power taps complying with specific \ncriteria mentioned in Sections 603.5.1 through \n603.5.3. Commentary FIGURE 603.5 shows \nthe difference between a current tap and a \npower tap. \n603.5.1 Listing. Relocatable power taps shall be \nlisted in accordance with UL 1363. Current taps \nshall be listed and labeled in accordance with UL \n498A.\n\n❖ This section sets out the basic listing \nrequirements for RPTs and current taps.\n\nRPTs are often termed power strips. The \ntesting requirements of UL 1363 are applied to \nrelocatable, cord-connected power taps rated \nat 250 volts AC or less and 20 amps or less. \nThese devices are intended only for indoor use \nas a temporary extension of a branch circuit for \ngeneral use to supply home workshop tools, \ncomputers, audio and video equipment, etc. \nThey consist of an attachment plug and a \nlength of flexible cord terminating in an \nenclosure containing one or more receptacles \nand may also be provided with fuses or other \nsupplemental overcurrent protection, switches, \nline surge suppressors or indicator lights. The \nflexible cord length is dependent on the listing \nof the particular device, but RPTs have been \nlisted for lengths up to 7.5 m. The scope of UL \n1363 indicates that RPTs are neither intended \nto be connected in series nor used with medical \nequipment.\n\nCurrent taps are often termed multiplug \nadaptors. The testing requirements of UL 498A \nare applicable to current taps. UL 498A is \nlimited to current taps rated to 200A and 600V. \nUL defines “current tap” as follows: “A male and \nfemale contact device that, when connected to \nan outlet receptacle provides multiple outlet \nconfigurations.” An adapter, on the other hand, \nis defined there as “a device that adapts one \nblade or slot configuration to another (including \na grounding adapter for a non-grounding \nreceptacle).” Essentially, current taps allow the \nuse of a single outlet for multiple connections.\n\nSection 603.5.2 addresses the use of RPTs \nand current taps. \n603.5.1.1 \nListing in Group I-2 occupancies \nand ambulatory care facilities. In Group I-2 \noccupancies \nand \nambulatory \ncare \nfacilities, \nrelocatable power taps shall be listed in accordance \nwith UL 1363 except under the following \nconditions:\n\n1. 1.In Group I-2, Condition 2 occupancies, \nrelocatable power taps providing power to \npatient care-related electrical equipment in \nthe patient care vicinity, as defined by NFPA \n99, shall be listed in accordance with UL \n1363A or UL 60601-1. \n2. 2.In Group I-2, Condition 1 facilities, in care \nrecipient rooms using line-operated patient \ncare-related electrical equipment, relocatable \npower taps in the patient care vicinity, as \ndefined by NFPA 99, shall be listed in \naccordance with UL 1363A or UL 60601-1. \n3. 3.In ambulatory care facilities, relocatable \npower taps providing power to patient care-\nrelated electrical equipment in the patient \ncare vicinity, as defined by NFPA 99, shall \nbe listed in accordance with UL 1363A or UL \n60601-1.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 603.5.2",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_3_13a48288",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Due to the potential for electrical shock to care \nrecipients, the need for a stricter standard for \nRPTs within the patient care vicinity and \nresident rooms using lineoperating patient \ncare-related electrical equipment is needed. \nPatient care vicinity is defined in NFPA 99 as \nan area that is a 6’-0” space around a care \nrecipient \nexam \nor \ntreatment \nlocation. \nEssentially, where RPTs are being used within \nthe defined 6’-0” area around a care recipient, \nwhether in a nursing home, hospital or \nambulatory care facility, they must comply with \nUL 1363A or UL 60601-1. UL 1363A, like UL \n1363, is limited to 250V AC or less but is \nspecifically intended to be used with medical \nequipment \nsuch \nas \nmonitors \nor \nother \nequipment that is pedestal mounted. Note that \ngeneral patient care areas or critical patient \ncare areas are defined in NFPA 517 for \nhealthcare facilities. These RPTs contain \nhospital-grade attachment plugs and hospital-\ngrade outlets. \n603.5.2 Application and use. Relocatable power \ntaps and current taps shall be directly connected to \na permanently installed receptacle. \nExceptions: \n1. Where approved for use in a Group A \noccupancy or in a meeting room in a Group \nB occupancy, not more than five relocatable \npower taps shall be permitted to be connected \ntogether or connected to an extension cord \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n337\n\nfor temporary use to supply power to \nelectronic equipment. \n2. Current taps and relocatable power taps shall \nnot be required to connect directly to a \npermanently installed receptacle outlet where \nused for 90 days or less for the purpose of \ntesting the performance of such devices.\n\n❖ The restrictions on RPTs are similar to those \non extension cords. RPTs and current taps \nshould not be used as a substitute for building \nwiring. RPTs and current taps are intended to \nbe plugged directly into a permanently installed \nreceptacle. RPTs are not intended to be \nconnected in series or connected to other \nRPTs or extension cords. They are also not \nintended for use outdoors, at construction sites \nand at similar hard-use locations.\n\nThe \nexceptions \nrecognize \na \ncommon \nacceptable practice for use of such RPTs and \nalso to allow proper testing of RPTs and current \ntaps. \n603.5.3 Installation. Relocatable power tap cords \nshall not extend through walls, ceilings, floors, \nunder doors or floor coverings, or be subject to \nenvironmental or physical damage.\n\n❖ To prevent use as a substitute for permanent \nwiring, power taps cannot be placed in \nlocations such as within or through walls, under \ndoors or on building surfaces, furnishings, \ncabinets or similar structures where they would \nbe subject to physical damage. This section \nwould prohibit relocatable power taps from \nbeing plugged into a receptacle in one room to \npower a device in another room. \n603.6 Extension cords. Extension cords shall not \nbe a substitute for permanent wiring and shall be \nlisted and labeled in accordance with UL 817. \nExtension cords shall not be affixed to structures, \nextended through walls, ceilings or floors, or under \ndoors or floor coverings, nor shall such cords be \nsubject to environmental damage or physical \nimpact. Extension cords shall be used only with \nportable appliances. Extension cords marked for \nindoor use shall not be used outdoors.\n\n❖ Frequent or improper use of extension cords in \nplace of permanent fixed wiring is another \nindication of inadequate electrical wiring \ncapacity \nor \nincompatible \ndemands \n(see \nCommentary Figure 603.6). Physical damage \nto extension cords caused by concealment or \ninadequate \nmaintenance \nmay \nresult \nin \nlocalized resistance heating, shorts or ground \nfaults.\n\nExtension cords must also meet the listing and \nlabeling requirements of UL 817. This enables \na Fire official to remove inappropriate or \nnonlisted extension cords. This provides more \nspecific guidance to inspectors and will \ndecrease fire risk.\n\nThe amount of electrical current that any \nextension cord can safely conduct is limited by \nthe size of its conductor, its insulation type and \nits environment. This principle is often not \nunderstood by the general public. As a result, \nextension cords are commonly overloaded by \nconnecting appliances and other loads in \nexcess of the cord’s capacity.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_4_e46a240a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Overloading of extension cords causes an \nincrease in the conductor’s temperature. This \nincrease in temperature can exceed the \ntemperature rating of the conductor insulation, \ncausing it to melt, decompose or burn. The \nburning insulation can ignite other combustible \nmaterials. The resulting loss of conductor \ninsulation can also cause a short circuit or \nground fault that can act as a source of ignition. \nThe buildup of heat in an extension cord is \noften made worse by excessive cord length \nand by the insulating effect of rugs that often \ncover extension cords. Extension cords are \nmuch more susceptible to physical damage \nthan permanent wiring. Damage to extension \ncords increases the likelihood of shorts and \npoor connections, both of which can cause a \nfire.\n\nIn addition to the fire hazard, extension cords \npose a tripping hazard to occupants and, when \ndamaged, can pose an electrical shock hazard. \nSecuring flexible cords to a wall baseboard, \ndoor jambs, etc., with nails, staples or other \nfasteners to eliminate tripping hazards can \ncreate \nanother \ndangerous \ncondition \nby \npinching or piercing the cord and causing \nshorts or faults that could lead to ignition.\n\nAlso, as a way of limiting the use of extension \ncords, their use is restricted to portable \nappliances. \nThe \nreference \nto \n“portable” \nprimarily \ndenotes \nsmaller, \noftenrelocated \nappliances, such as a fan or a power tool. \nExtension cords must not be used with major \nappliances or equipment, such as refrigerators, \nwhich are obviously not portable. See the \ndefinitions for “Portable equipment” and \n“Portable appliance” in SBC 401 Sections \n520.2 and 550.2, respectively.\n\nThe last sentence addresses the fire and shock \nhazard associated with the use of indoor use \nextension cords in outdoor environments. \n603.6.1 Application and use. Extension cords \nshall be plugged directly into an approved \nreceptacle, relocatable power tap or current tap and, \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n338\n\nexcept for approved multiplug extension cords, \nshall serve only one portable appliance.\n\n❖ This restriction means that multiple extension \ncords must not be connected to one another. \nAdditionally, extension cords are limited to one \nappliance unless they are specifically approved \nmultiplug extension cords. \n603.6.2 Ampacity. The ampacity of the extension \ncords shall be not less than the rated capacity of the \nportable appliance supplied by the cord.\n\n❖ Although most building occupants may have \ndifficulty understanding ampacity, which is the \namount of electrical current that a particular \nconductor is capable of handling without \nexceeding its temperature limits, it is extremely \nimportant. If an appliance demands a higher \nelectrical current than the extension cord is \nintended to handle, the extension cord will be \noverloaded, \ncausing \noverheating \nand \na \npotential fire. Familiarity with the types of \nextension cords available for sale and the \ngeneral relationships to common appliances \nwill help with the enforcement of this section. \n603.6.3 Maintenance. Extension cords shall be \nmaintained in good condition without splices, \ndeterioration or damage.\n\n❖ Where extension cords are damaged, they \nbecome potential shock hazards and a source \nof ignition. \n603.6.4 Grounding. Extension cords shall be \ngrounded \nwhere \nserving \ngrounded \nportable \nappliances.\n\n❖ If an extension cord serves an appliance that \nrequires a grounding conductor to avoid \npotential shock, that cord must provide a \ngrounding conductor. \n603.7 Electrical motors. Electrical motors shall \nbe maintained free from excessive accumulations of \noil, dirt, waste and debris.\n\n❖ Internal heating is commonly associated with \nthe operation of electrical motors. Excessive \naccumulations of dust, oil, grease, dirt or other \ndebris may be easily ignited by the internal \nfrictional \nheating \nof \nelectrical \nmotor \ncomponents. \n603.8 Temporary wiring. The use of temporary \nwiring for electrical power and lighting installations \nshall not exceed a period of 90 days. Temporary \nwiring methods shall meet the applicable provisions \nof SBC 401. \nException: Temporary wiring for electrical power \nand lighting installations complying with the \napplicable provisions of SBC 401 is permitted \nduring periods of construction, remodeling, repair \nor demolition of buildings, structures, equipment or \nsimilar activities.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_5_2aaac25c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ In some cases, because of a specific need and \nthe temporary nature of the need, temporary \nwiring is allowed for a period of not more than \n90 days. This allowance is primarily aimed at \nneeds such as for holiday lighting. The \nexception allows temporary wiring to exceed \n90 days for certain activities, such as \nremodeling or general construction of a \nbuilding. Section 590 of SBC 401 contains \nspecific requirements for temporary wiring.\n\nThe term “temporary wiring” is not referring \nhere to the use of power taps or extension \ncords (see commentaries, Sections 603.5 and \n603.6). The requirements for temporary wiring \nare less restrictive than those for permanent \nwiring but are much more rigorous than the \nrequirements for the use of RPTs and \nextension cords. \n603.8.1 Attachment to structures. Temporary \nwiring attached to a structure shall be protected \nfrom physical damage and supported on insulators \nspaced not more than 3 m apart.\n\n❖ Where wiring is specifically attached to a \nstructure, care must be taken to make sure that \nthe attachment will not damage the wiring in a \nway that would cause resistance heating in \nlocalized areas of the wiring (see commentary, \nSection 603.6). \n603.9 Portable, electric space heaters. Where \nnot prohibited by other sections of this code, \nportable, electric space heaters shall be permitted to \nbe used in all occupancies in accordance with \nSections 603.9.1 through 603.9.5.\n\n❖ Portable, electric space heaters are a readily \navailable, \ncommonly \nused \nsource \nof \nsupplementary heat for homes or workplaces \nbut should not be relied on to replace a \nbuilding’s fixed heating system. Because a \nportable, electric space heater’s heating \nelement operates at high temperatures, \nimproper use of the heater creates a fire risk. \nThis \nsection \nprovides \nminimum \nsafety \nrequirements for the use of portable, electric \nspace heaters that have historically been \ncarelessly or incorrectly installed or used. \n603.9.1 Listed and labeled. Only listed and labeled \nportable, electric space heaters shall be used.\n\n❖ Using only tested, listed and labeled portable, \nelectric space heaters provides both the \nconsumer and the Fire official with an \nincreased level of confidence that the heater \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n339\n\nhas been thoroughly and carefully examined by \nan independent agency concerned with public \nsafety. An important part of the product listing \nis the manufacturer’s use and care booklet that \nshould be read and carefully followed before \nusing a portable, electric space heater for the \nfirst time and periodically thereafter. An \nappropriate standard that could be used to \nexamine and list these heaters would be UL \n1278. \n603.9.2 Power supply. Portable, electric space \nheaters shall be plugged directly into an approved \nreceptacle.\n\n❖ Because of the amount of current required for \nan electric space heater, its listing will limit the \nlength of the power supply cord provided with \nthe unit to prevent overheating of the \nconductors. Using an extension cord or other \ntemporary wiring device defeats the purpose of \nthe limited-length cord and can lead to \nconductor overheating or damage to the heater \nitself. The heater’s power supply cord should \nbe kept away from high traffic areas to prevent \nthe cord from being damaged or tripped over. \nPower supply cords should also not be run \nunder rugs or furniture where they could be \nwalked on or have heavy objects set on them. \nThis could cause a damaged cord to overheat \nand cause a fire. \n603.9.3 Extension cords. Portable, electric space \nheaters shall not be plugged into extension cords.\n\n❖ See the commentaries to Sections 603.6 and \n603.9.2. \n603.9.4 Prohibited areas. Portable, electric space \nheaters shall not be operated within 900 mm of any \ncombustible materials. Portable, electric space \nheaters shall be operated only in locations for which \nthey are listed.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 884,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 590",
        "Section 603.6",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec602_6_c65ece64",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Because portable electric space heaters have \nhot and arcing or sparking parts inside of them, \nadequate \nclearance \nfrom \ncombustible \nmaterials must be maintained to avoid ignition \nof the combustibles. \n603.9.5 Group I-2 occupancies and ambulatory \ncare facilities. Where used in Group I-2 and \nambulatory care facilities, portable, electric space \nheaters shall be limited to those having a heating \nelement that cannot exceed a temperature of 100°C, \nand such heaters shall only be used in nonsleeping \nstaff and employee areas.\n\n❖ Group I-2 occupancies have occupants at \nhigher risk from fire due to the inability to \nquickly react and respond to fire hazards. The \nuse of these devices in such occupancies is \nprohibited except where it is recognized that \nthere is a reduced life safety hazard. In areas \nof Group I-2 occupancies designated for \nnonsleeping staff and employees, portable \nheaters with certain temperature limiting \nrequirements are allowed to be used. Limiting \nportable heater placement and temperature will \nreduce the incidence of fire from these devices. \nThese provisions correlate the code with \ngovernment regulations for these facilities. \n603.10 Abandoned \nwiring \nin \nplenums. \nAbandoned cables in plenums that are able to be \naccessed without causing damage, or requiring \ndemolition to the building, shall be tagged for future \nuse or shall be removed.\n\n❖ This section introduces a concept that has long \nbeen in SBC 401 and NFPA 90A—that \nplenums (see Chapter 2 commentary to the \ndefinition of “Plenum”) are intended specifically \nto be a part of the air distribution system. \nPlenums are also used legitimately for stringing \ncommunications and data cables as well as \nutility pipes, sprinkler pipes and similar items. \nHowever, such items often are not removed \nfrom the plenum when they become obsolete. \nFor example, when an updated data system is \ninstalled in a facility (which can occur every 18 \nto 24 months), it is not unusual for old wires to \nbe cut out of the system but left in place with a \nnew wiring system added on top of them (see \nCommentary Figure 603.10).\n\nThe suspended ceiling tile systems that often \nenclose plenums are not intended to support \nany significant weight and can, therefore, \neasily be overwhelmed by the added weight of \nstorage or abandoned materials such as \ncables (see commentary, SBC 201 Section \n808.1.1.1). Recently, a plenum space fuel load \nstudy showed how the safety of fire fighters is \ncompromised \nby \nthe \nweight \nof \nthese \nabandoned cables. It pointed out that plenum \nspace fuel loads and wiring issues are serious \nconcerns for fire fighters during interior fire-\nfighting \noperations \nand \nits \nkey \nrecommendation was that abandoned wiring \nbe removed.\n\nAlthough the primary reason to require the \nremoval of abandoned materials in plenums is \nthe elimination of unnecessary weight, fire \nsafety considerations should also be taken into \naccount, as should the practical consideration \nthat the HVAC design airflow through the \nplenum could be adversely affected. Such a \nrequirement was long believed not to be \nenforceable primarily because fire code \ninspectors would rarely spend their time \nlooking into plenums in existing buildings. \nHowever, the danger presented by the fire load \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 169,
      "token_count": 738,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 808.1.1.1",
        "SBC 201",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec604_0_dcdbea88",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n340\n\nof storage or abandoned materials is well-\ndocumented. Thus, there should be no \nsignificant difficulty in having inspectors identify \nthe existence of abandoned products—\nespecially abandoned cables—classify them \nas storage and require their removal. Note that \nonly abandoned cable that can be “accessed \nwithout \ncausing \ndamage \nor \nrequiring \ndemolition” must be removed because there is \nno intent to cause potential damage to the \nbuilding or facility by attempting to remove \ncables or circuits that are strung through walls, \nfloors or other building elements. Where some \ncables are left in place because they are \nintended to be reused at a future date, they \nmust be clearly identified as such by affixing a \ntag. See also Section 315.6. \nSECTION 604 ELEVATOR OPERATION, \nMAINTENANCE AND FIRE SERVICE \nKEYS \n604.1 General. Where elevators and conveying \nsystems are installed, they shall comply with \nChapter 30 of SBC 201 and Sections 604.2 through \n604.7 of this code.\n\n❖ This section simply correlates the elevator \nrequirements with SBC 201 Chapter 30 and \nclarifies applicability of Section 604. Section \n604 addresses aspects of both new and \nexisting elevators. \n604.2 Emergency operation. Existing elevators \nwith a travel distance of 7.5 m or more shall comply \nwith the requirements in Chapter 11. New elevators \nshall be provided with Phase I emergency recall \noperation and Phase II emergency in-car operation \nin accordance with ASME A17.1/CSA B44.\n\n❖ Elevators are often used as a tool by \nemergency personnel when responding to fires \nand other emergencies. Due to these needs, \nthe elevators must be capable of providing \ncertain functions such as recall and emergency \noperation.\n\nThis section establishes requirements for both \nnew and existing elevators. Existing elevators \nthat travel 7.5 m or more above or below the \nmain level must, as a minimum, be equipped \nwith emergency operation capabilities that \ncomply with ASME A17.3 as required by \nSection 1103.3.2. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) to \ncomply with ASME A17.1 for any amount of \ntravel distance. The ASME standards are \nsafety codes for elevators and escalators: \nASME A17.3 is for existing elevators and \nASME A17.1 for new elevator installations. \n604.3 Standby \npower. \nIn \nbuildings \nand \nstructures where standby power is required or \nfurnished to operate an elevator, standby power \nshall be provided in accordance with Section 1203. \nOperation of the system shall be in accordance with \nSections 604.3.1 through 604.3.4.\n\n❖ This section states how standby power is to be \nsupplied to elevators when required by other \nsections, such as Sections 1009.4.1 and \n1009.5. The requirements from this section are \nthe same as those located in SBC 201 Chapter \n30. Section 1203 addresses the overall \nrequirements for emergency and standby \npower, including the relevant standards and \nother performance criteria. \n604.3.1 Manual transfer. Standby power shall be \nmanually transferable to all elevators in each bank.\n\n❖ This section requires that all elevators in each \nbank of elevators must be equipped for manual \ntransfer to standby power. All elevators, \nhowever, would not need to operate on \nstandby power at the same time; they simply \nneed to have the capability to transfer the \npower manually. \n604.3.2 One elevator. Where only one elevator is \ninstalled, the elevator shall automatically transfer to \nstandby power within 60 seconds after failure of \nnormal power.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec604",
      "section_number": "604",
      "section_title": "ELEVATOR OPERATION,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 170,
      "page_end": 170,
      "token_count": 874,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1103.3.2",
        "Section 604",
        "Section 315.6",
        "SBC 201",
        "SBC 801",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec604_1_8d8ddea1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Where a building has a single elevator, it must \nbe automatically transferred to standby power \nwithin 60 seconds. The 60 seconds is a \nreflection of SBC 401 requirements for standby \npower. \n604.3.3 Two or more elevators. Where two or \nmore elevators are controlled by a common \noperating system, all elevators shall automatically \ntransfer to standby power within 60 seconds after \nfailure of normal power where the standby power \nsource is of sufficient capacity to operate all \nelevators at the same time. Where the standby \npower source is not of sufficient capacity to operate \nall elevators at the same time, all elevators shall \ntransfer to standby power in sequence, return to the \ndesignated landing and disconnect from the standby \npower source. After all elevators have been returned \nto the designated level, not less than one elevator \nshall remain operable from the standby power \nsource.\n\n❖ Where there is more than one elevator \noperating off a common system, the elevators \nmust all be transferred to standby power within \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec604",
      "section_number": "604",
      "section_title": "ELEVATOR OPERATION,",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 170,
      "page_end": 170,
      "token_count": 226,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec3006_0_2c388da4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n341\n\n60 seconds. Where only one elevator needs to \nbe available during a loss of power, all \nelevators must still have the ability to run on \nstandby power. Specifically, all elevators must \ninitially connect to the standby power system \nand then, in sequence, return to the designated \nfloor where all but one would be disconnected \nfrom the standby power. \n604.3.4 Machine \nroom \nventilation. \nWhere \nstandby power is connected to elevators, the \nmachine room ventilation or air conditioning shall \nbe connected to the standby power source.\n\n❖ This section reduces the likelihood that the \nequipment running the elevators will overheat \nduring a loss of power because standby power \nis also required to power the ventilation or air \nconditioning for those areas. Note that this \nwould also address machine spaces, control \nrooms and control spaces. \n604.4 Emergency signs. An approved pictorial \nsign of a standardized design shall be posted \nadjacent to each elevator call station on all floors \ninstructing occupants to use the exit stairways and \nnot to use the elevators in case of fire. The sign shall \nread: IN FIRE EMERGENCY, DO NOT USE \nELEVATOR. USE EXIT STAIRS. \nExceptions: \n1. The emergency sign shall not be required for \nelevators that are part of an accessible means \nof egress complying with Section 1009.4. \n2. The emergency sign shall not be required for \nelevators that are used for occupant self-\nevacuation in accordance with Section 3008 \nof SBC 201.\n\n❖ Because of the needs of fire fighters and the \npossible risks posed by the use of elevators \nduring a fire, signage is required that prohibits \nthe use of elevators by building occupants \nduring a fire emergency. The need to evacuate \nall occupants regardless of their physical \nabilities is becoming a more important issue \nand, in some cases, elevators are specifically \nused for such purposes. Section 1009.4 \nrequires standby power for the purpose of \nproviding the means of accessible egress. It is \nimportant to note that it is not intended that \nthese elevators be used for self-evacuation but \ninstead are for assisted rescue by emergency \nresponders. \n604.5 Maintenance \nof \nelevators. \nElevator \nfeatures and lobbies required by Section 3006 of \nSBC 201 shall be maintained in accordance with \nSections 604.5.1 through 604.5.4.\n\n❖ This \nsection \nis \nsimply \nintroducing \nthe \nmaintenancerelated requirements associated \nwith elevators. \n604.5.1 Fire service access elevators and lobbies. \nWhere fire service access elevators are required by \nSection 3007 of SBC 201, fire service access \nelevator fire protection and safety features shall be \nmaintained and lobbies required by Section 3007 of \nSBC 201 shall be maintained free of storage and \nfurniture.\n\n❖ The fire service access elevator in high-rise \nbuildings over 36 m in height above fire \ndepartment  vehicle access, as required by \nSBC 201 Section 403.6.1, is a tool which \nenhances fire fighters’ abilities to gain access \nto the fire floor and undertake necessary \noperational staging activities in a protected \narea. This section complements the provisions \nof the fire service access elevator provisions \ncontained in SBC 201 Section 3007 by \nrequiring that fire service access elevator \nlobbies always be fully and immediately \naccessible \nby \nthe \nfire \nservice \nwithout \nimpediment by storage or furniture and the fire \nload that some items might present. It is not \nunusual, especially in Group R-1 occupancies, \nto see tables, chairs, sofas or the like placed in \nareas opposite elevator entrances for aesthetic \npurposes in what may now be a required fire \nservice access elevator lobby. This section \nwould prohibit that practice. It should also be \nnoted that the provisions of this section apply \nto noncombustible storage and furnishings, as \nwell as combustible (see commentaries, SBC \n201 Sections 403.6.1 and 3007).",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 171,
      "page_end": 171,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.4",
        "Section 3007",
        "Section 403.6.1",
        "SBC 201",
        "SBC 801",
        "Section 3008",
        "Section 3006"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec3006_1_3b6a4e4f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.2 Occupant evacuation elevators and \nlobbies. Where occupant evacuation elevators are \nprovided in accordance with Section 3008 of SBC \n201, occupant evacuation elevator fire protection \nand safety features shall be maintained and lobbies \nrequired by Section 3008 of SBC 201 shall be \nmaintained free of storage and furniture.\n\nThis section is similar in intent to Section \n604.5.1 for fire service access elevators except \nthat the focus is providing adequate space for \nthose awaiting evacuation via the elevators. If \nstorage or furnishings are allowed, it takes \naway from that space and also will cause more \npeople to wait outside the protected lobby. \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 171,
      "page_end": 171,
      "token_count": 177,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 604.5.1",
        "Section 3008",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec3007_0_e88a0765",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n342\n\nPlacing combustibles within the lobby also \ncreates potential fire hazards.\n\nThis section also requires that the fire \nprotection and safety features associated with \nsuch elevators are appropriately maintained to \nensure functionality during an emergency. \n604.5.3 Storage within elevator lobbies. Where \nhoistway opening protection is required by Section \n3006.2 of SBC 201, elevator lobbies shall be \nmaintained free of storage.\n\n❖ This section is intended to prohibit storage \nwhere an elevator lobby is provided to comply \nwith the provisions for hoistway opening \nprotection. Where hoistway opening protection \nis required, allowing storage within a lobby \nwould add fuel load to a protected space, which \nis counter to the intent of the requirements. \n604.5.4 Water protection of hoistway enclosures. \nMethods to prevent water from infiltrating into a \nhoistway enclosure required by Sections 3007.3 and \n3008.3 of SBC 201 shall be maintained.\n\n❖ SBC 201 Sections 3007.3 and 3008.3 require \nthat hoistway openings be protected from \nwater originating from sprinklers activated \noutside of the elevator lobby. This is critical to \nextend the use of elevators during a fire. The \nmethods used are not prescribed in SBC 201 \nbut \noften \nwill \nrequire \nsome \nlevel \nof \nmaintenance to make sure this feature will be \noperational and available during a fire. \n604.6 Elevator keys. All elevators shall be \nprovided with elevator car door and fire-fighter \nservice keys in accordance with Sections 604.6.1 \nthrough 604.6.2.4.\n\n❖ This section clarifies which requirements apply \nto elevator keys. \n604.6.1 Elevator key location. Keys for the \nelevator car doors and fire-fighter service keys shall \nbe kept in an approved location for immediate use \nby the fire department .\n\n❖ The fire service often responds to elevator \nemergencies and other emergencies that \nrequire the use or operation of the elevators \nand associated components. Most elevators \nwill have at least five or six key switched \nfunctions, including those for standby power \ntransfer, Phase I emergency elevator recall \n(hall switch located in the elevator lobby at the \ndesignated level), Phase II in-cab emergency \noperation, inspection function, normal lighting \nand fan operation. Ready access to elevator \nkeys is an important factor in the timely and \nefficient response to emergency situations. \nBecause experience has shown that this \nimportant safety element is often overlooked, \nthis section requires that elevator keys be kept \nin a location approved by the Fire official to \nensure immediate access. Many elevator \ninstallers will provide, as part of their package, \nan elevator key box (see Commentary Figure \n604.6.1), which will accommodate all of the \nrequired operating keys, plus an appropriate \nhoistway access key or tool for fire department  \nuse in accessing the hoistway in case of an \nelevator \nemergency. \nElevator \ninspection \nreports should note the presence and locations \nof the keys. Inspectors may verify the \navailability of the keys during periodic fire \nsafety \ninspections \nand \nprefire \nplanning \nsurveys. \n604.6.2 Standardized fire service elevator keys. \nBuildings with elevators equipped with Phase I \nemergency recall, Phase II emergency in-car \noperation, or a fire service access elevator shall be \nequipped to operate with a standardized fire service \nelevator key approved by the Fire official or a \nstandardized key in accordance with ASME \nA17.1/CSA B44. \nException: The owner shall be permitted to place \nthe building’s nonstandardized fire service elevator \nkeys in a key box installed in accordance with \nSection 506.1.2.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec3007",
      "section_number": "3007",
      "section_title": "to SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 173,
      "token_count": 837,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3006.2",
        "Section 506.1.2",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec3007_1_15379487",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ When fire department  and other emergency \nresponse agencies respond to emergencies, \ntheir ability to quickly access the location of the \nemergency can be the deciding factor of a \nsuccessful \nresponse. \nElevators \nare \nincreasingly being relied on for emergency \noperations, and their importance has been \nhighlighted by adding Section 3007 to SBC \n201, requiring the installation of fire service \naccess elevators and providing requirements \nfor the installation of occupant evacuation \nelevators. One of the difficulties the fire service \nand other emergency response agencies have \nwhen accessing facilities and attempting to use \nelevators is the number of nonstandardized \nkeys that may not be available at the time of \nresponse. Even when emergency responders \nare provided the necessary keys in case of \nresponse, the correct key may have to be \nidentified from a large collection of keys for any \none building. In larger jurisdictions, the sheer \nnumber of keys makes possession of them \nunwieldy for the emergency responders. An \nelevator key is an important tool to fire fighters. \nThe key allows fire fighters to access the \ninterior of the shaft housing an elevator cabin \nto initiate rescue in case of a malfunction or the \nloss of building power. More often, an elevator \nkey is used to capture and control an elevator \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n343\n\nin emergencies. This section establishes \nrequirements for elevator keys used by the fire \nservice that will apply to only those buildings \nthat have elevators with Phase I or Phase II \nemergency service or to those buildings \nequipped with a fire service access elevator. \nNote that this section is aimed at providing \nconsistency within a jurisdiction to facilitate \nsuccessful emergency responses.\n\nThe \nexception \nrecognizes \nthat \nmany \njurisdictions have elevators built prior to the \nintroduction of a standard elevator key and as \na result, each building with an elevator requires \nits own elevator key. The exception authorizes \nthe jurisdiction to allow the installation of a key \nbox to house nonstandardized elevator keys \n(see commentary, Section 506.1.2).\n\nNote that this section recognizes that such \nstandardized keys can either be approved by \nthe jurisdiction or in accordance with ASME \nA17.1/CSA B44. The reference to the standard \nprovides \nmore \nflexibility \nand \nneeded \nconsistency between SBC 801 and ASME \nA17.1/CSA B44. \n604.6.2.1 \nRequirements for standardized \nfire service elevator keys. Standardized fire \nservice elevator keys shall comply with all of the \nfollowing: \n1. All fire service elevator keys within the \njurisdiction shall be uniform and approved in \naccordance with Section 604.6.2. Keys shall \nbe cut to a uniform key code. \n2. Fire service elevator keys shall be of a patent-\nprotected design to prevent unauthorized \nduplication. \n3. Fire service elevator keys shall be factory \nrestricted by the manufacturer to prevent the \nunauthorized distribution of key blanks. \nUncut key blanks shall not be permitted to \nleave the factory. \n4. Fire service elevator keys subject to these \nrules shall be engraved with the words “DO \nNOT DUPLICATE.”\n\n❖ This section requires that keys for any new \nelevators installed in the jurisdiction be \napproved in accordance with Section 604.6.2, \nregardless of elevator manufacturer or model. \nStandardizing the type of elevator key creates \na consistent arrangement for fire fighters who \nutilize the elevators for EMS incidents or for the \ndeployment of personnel and equipment in a \nmultiplestory fire fighting operation. The keys \nmust be manufactured to prevent unauthorized \nduplication. Consistency between jurisdictions \nmay be important where there are mutual aid \nagreements. \n604.6.2.2 \nAccess \nto \nstandardized \nfire \nservice keys. Access to standardized fire service \nelevator keys shall be restricted to the following: \n1. Elevator owners or their authorized agents. \n2. Elevator contractors. \n3. Elevator inspectors of the jurisdiction. \n4. Fire officials of the jurisdiction. \n5. The fire department  and other emergency \nresponse agencies designated by the Fire \nofficial.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec3007",
      "section_number": "3007",
      "section_title": "to SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 173,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3007",
        "Section 604.6.2",
        "SBC 201",
        "Section 506.1.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec3007_2_54ea87f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Access to or possession of a key that can take \ncontrol of an elevator in a building is an area of \nvulnerability for buildings that was not \npreviously addressed with simple key designs \nbeing utilized. In addition to the limitations \nplaced on the unauthorized duplication and \ndistribution of standardized elevator keys in \nSection 604.6.2.3, this section specifies exactly \nto whom the keys will be accessible. This list \nincludes only those persons who have a vested \ninterest in the building, the elevator equipment \nor the protection of the building. \n604.6.2.3 \nDuplication or distribution of \nkeys. A person shall not duplicate a standardized \nfire service elevator key or issue, give, or sell a \nduplicated key unless in accordance with this code.\n\n❖ This section provides for a level of security for \nthe standardized key by prohibiting its \nunauthorized duplication and distribution. Note \nthat Section 604.6.2.1requires that keys be \nstamped or embossed with a duplication \nprohibition warning. \n604.6.2.4 \nResponsibility to provide keys. \nThe building owner shall provide up to three \nstandardized fire service elevator keys where \nrequired by the Fire official, upon installation of a \nstandardized fire service key switch or switches in \nthe building.\n\n❖ This section establishes the responsibility of \nthe building owner to provide at least three \nkeys where an elevator is equipped with Phase \nI and II fire-fighter service or is a fire service \naccess elevator. Multiple keys allow fire \ncompanies to use multiple elevators to carry \npersonnel and equipment to the fire floor or \nswiftly remove multiple injured or otherwise \nincapacitated persons from upper or lower \nfloors. \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec3007",
      "section_number": "3007",
      "section_title": "to SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 173,
      "token_count": 366,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 604.6.2.3",
        "Section 604.6.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec605_0_8cf3c3a1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n344\n\n604.7 Storage. Storage is prohibited in elevator \ncars or elevator machine rooms. \nExceptions: \n1. Blankets used for protection of elevator cab \nwalls during construction or renovation. \n2. Materials necessary for the operation and \nmaintenance of the elevator equipment.\n\n❖ The purpose of this section is to clarify that \nelevator cars and machine rooms are not to be \nused for storage. Exception 1 addresses \nblankets that are used for protecting the \nelevator cab walls when activities such as \nbuilding construction and renovations are \noccurring, which is a common practice. \nException 2 is aimed more at the machine \nroom and allows materials associated with the \nmaintenance of the elevator machinery. \nSECTION 605 FUEL-FIRED \nAPPLIANCES \n605.1 General. \nThe \ndesign, \nconstruction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable gasfired appliances and \nsystems shall comply with the provisions of this \nsection and SBC 1201. The design, construction, \ninstallation, operation, alteration, repair and \nmaintenance of nonportable solid fuel-fired and oil-\nfired appliances and systems shall comply with the \nprovisions of this section and SBC 501. The \nconstruction and use of portable fuel-fired \nappliances not connected to a fixed fuel piping \nsystem, such as blow torches, melting pots and \nweed burners, shall comply with this section.\n\n❖ This section sets the scope as to what type of \nfuel-fired \nappliances \nand \nsystems \nare \nregulated and by which code. More specifically, \nthere \nis \na \ndistinction \nmade \nbetween \nnonportable appliances and systems and \nportable appliances. This section applies to all \ntypes of fuel-fired appliances and systems, as \napplicable, but where the appliance or system \nis nonportable, either SBC 1201 or SBC 501 \nwill also apply. SBC 1201 and SBC 501 do not \ncover portable appliances. \n605.1.1 Installation of nonportable fuel-fired \nappliances. The installation of nonportable fuel-\nfired appliances shall be made in accordance with \nthe manufacturer’s installation instructions and \napplicable governmental rules and regulations.\n\n❖ Compliance with the appliance manufacturer’s \ninstallation instructions is a fundamental \nrequirement of all Saudi Codes, and those \ninstructions are an enforceable extension of \nthe code. Governmental laws might supersede \npart of the installation instructions or could be \napplied in addition to the requirements in the \ninstructions. \n605.1.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith fuel-fired appliances and equipment shall be \ninstalled and maintained in accordance with Section \n603 and SBC 401.\n\n❖ Section 603 contains provisions intended to \nmitigate fire hazards and shock hazards \nassociated \nwith \nthe \nuse \nof \nexisting \nappliances. SBC 401 covers the installation \nof electrical appliances. \n605.1.3 Fuel oil. The grade of fuel oil used in an oil \nburner shall be that for which the oil burner is \napproved and as stipulated by the oil burner \nmanufacturer’s \ninstructions. \nOil \ncontaining \ngasoline shall not be used. Waste crankcase oil shall \nbe an acceptable fuel in Group F, M and S \noccupancies where utilized in equipment listed and \nlabeled for use with waste oil and where such \nequipment is installed in accordance with the \nmanufacturer’s instructions and the terms of its \nlisting.\n\n❖ Different grades of fuel oil have different \nviscosities and chemical makeup. A burner and \nfuel mismatch could result in poor combustion, \nsooting and burner component failure. Oil \nburners \nare not designed \nto burn oil \ncontaminated \nwith \nchemicals \nof \nhigher \nvolatility. Appliances that consume used \nengine oil are allowed only in occupancies of \nlow-occupant density (those without sleeping \nrooms) and where such appliances will likely be \nmonitored and maintained by facility personnel. \nUsed engine oil appliances use a specialized \ntype of atomizing oil burner designed to burn \ndirty \nwaste \noil \ncollected \nfrom \ninternal \ncombustion engine maintenance operations. \n605.1.4 Access. The installation of fuel-fired \nequipment shall be provided with access to \nequipment for cleaning hot surfaces; removing \nburners; replacing motors, controls, air filters, \nchimney and vent connectors, draft regulators and \nother working parts; and for adjusting, cleaning and \nlubricating parts.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec605",
      "section_number": "605",
      "section_title": "FUEL-FIRED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 174,
      "page_end": 177,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 1201",
        "Section 603",
        "SBC 401",
        "SBC 801",
        "Section 605"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec605_1_570c707d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ SBC 501 and SBC 1201 require access for the \ninitial installation as well as for the life of the \nappliance. \nSafe \noperation \ndepends \non \nobservation and maintenance, which depend \non adequate access to the appliances. In order \nfor the installation to be considered as \nproviding \nappropriate \naccess, \npersonnel \nshould be able to reach it without having to \nremove building elements or obstacles of any \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n345\n\nkind, or use climbing aids. \n605.1.5 Testing, diagrams and instructions. After \ninstallation of the fuel-fired equipment, operation \nand combustion performance tests shall be \nconducted to determine that the equipment is in \nproper operating condition and that all accessory \nequipment, controls, and safety devices function \nproperly.\n\n❖ Testing of an appliance after installation is also \nrequired by SBC 501 and the appliance \nmanufacturer’s installation instructions. \n605.1.5.1 \nDiagrams. Contractors installing \nindustrial oil-burning systems shall furnish not less \nthan two copies of diagrams showing the main oil \nlines and controlling valves, one copy of which \nshall be posted at the oil-burning equipment and \nanother at an approved location that will be \navailable in case of emergency.\n\n❖ For large systems, the piping and control valve \nlayout may be complicated and extensive. In \nthe event of an emergency, facility personnel \nor fire fighters might need to be able to access \ncontrol valves to protect piping and to limit the \nfire hazard. \n605.1.5.2 \nOperating Instructions. After \ncompleting the installation, the installer shall \ninstruct the owner or operator in the proper \noperation of the equipment. The installer shall \nfurnish \nthe \nowner \nor \noperator \nwith \nthe \nmanufacturer’s operating instructions.\n\n❖ Appliances are more likely to be properly \n(safely) operated and maintained if the owner \nor operator is instructed in the operation of the \nequipment. \n605.1.6 Clearances. Working clearances between \nfuel-fired appliances and electrical panelboards and \nequipment shall be in accordance with SBC 401. \nClearances between oil-fired equipment and oil \nsupply tanks shall be in accordance with NFPA 31.\n\n❖ SBC 401 requires working clearances around \nelectrical \nequipment \nfor \nprotection \nof \npersonnel. NFPA 31 requires clearances \nbetween appliances and equipment and oil-\nsupply tanks to protect the oil tank from \nexcessive heat and to lessen the fire hazard \nfrom any oil leakage. \n605.2 Abatement of unsafe conditions. The Fire \nofficial is authorized to order that measures be taken \nto prevent the operation of any existing stove, oven, \nfurnace, incinerator, boiler or any other heat-\nproducing device or appliance found to be defective \nor in violation of code requirements for existing \nappliances after giving notice to this effect to any \nperson, owner, firm or agent or operator in charge \nof the same. The Fire official is authorized to take \nmeasures to prevent the operation of any device or \nappliance without notice when inspection shows the \nexistence of an immediate fire hazard or when \nimperiling human life. The defective device shall \nremain withdrawn from service until all necessary \nrepairs or alterations have been made or replaced in \naccordance with Section 605.1.\n\n❖ When a heat-producing appliance or system is \ndetermined to be unsafe, the Fire official is \nrequired to notify the owner or agent of the \nbuilding as the first step in correcting the \ndifficulty. This notice may describe the repairs \nand improvements necessary to correct the \ndeficiency and keep the system in operation or \nrequire the unsafe equipment or system to be \nremoved or replaced. The notice must specify \na time frame in which the corrective actions \nmust occur. Additionally, the notice should \nrequire the immediate response of the owner \nor agent.\n\nIf the owner or agent is not available, public \nnotice of the declaration would be enough to \ncomply with this section. The Fire official may \nalso determine that the system must be \ndisconnected to correct an unsafe condition \nand must give written notice to that effect; \nhowever, an immediate disconnection can be \nordered if it is essential for protection of public \nhealth and safety. \n605.2.1 Chimneys and appliances. Chimneys, \nvents, incinerators, smokestacks or similar devices \nfor conveying smoke or hot gases to the outer air \nand the appliances such as stoves, furnaces, \nfireboxes or boilers to which such devices are \nconnected, shall be maintained so as not to create a \nfire hazard.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec605",
      "section_number": "605",
      "section_title": "FUEL-FIRED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 174,
      "page_end": 177,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 1201",
        "SBC 401",
        "SBC 801",
        "Section 605.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec605_2_d0f20ff3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ A primary function of the code is to reduce or \neliminate \nfire \nhazards \nthrough \nproper \nmaintenance of appliances and systems that \nare potential fire and life safety hazards. \n605.2.1.1 \nMasonry \nchimneys. \nMasonry \nchimneys that, upon inspection, are found to be \nwithout a flue liner and that have open mortar joints \nwhich will permit smoke or gases to be discharged \ninto the building, or which are cracked as to be \ndangerous, shall be repaired or relined with a listed \nchimney liner system installed in accordance with \nthe manufacturer’s instructions and SBC 501 or a \nflue lining system installed in accordance with the \nrequirements of SBC 201 and appropriate for the \nintended class of chimney service. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n346\n\n❖ Based on a finding during inspection, a new \nflue liner may be required. This section is \nensuring that the flue liner meets the \nappropriate code and listing requirements, as \napplicable. See Section 2113 of SBC 201, \nSection 801.16 of SBC 501, and Sections \n501.12, 501.13 and 503.5 of SBC 1201 for \ninformation on masonry chimney liners and \nmasonry chimneys. \n605.2.1.2 \nMetal chimneys. Metal chimneys \nthat are corroded or improperly supported shall be \nrepaired or replaced in accordance with SBC 501.\n\n❖ See the commentary to Section 605.3. \n605.2.1.3 \nDecorative shrouds. Decorative \nshrouds installed at the termination of factory-built \nchimneys or vents shall be removed except where \nsuch shrouds are listed and labeled for use with the \nspecific factory-built chimney system and are \ninstalled in accordance with the chimney or vent \nmanufacturer’s instructions and SBC 501 or SBC \n1201.\n\n❖ This section is retroactive in that it requires \nremoval of a previously installed trim item. SBC \n501 Section 805.7 and SBC 1201 Section \n503.5.4 prohibit the installation of decorative \nshrouds not meeting the listing criteria. The \ncode addresses those noncomplying shrouds \nthat were illegally installed (see commentary, \nSBC 501 Section 805.7 and SBC 1201 Section \n503.5.4). \n605.2.1.4 \nFactory-built chimney and vent \nsystems. Existing factory-built chimneys and vent \nsystems that are damaged, corroded or improperly \nsupported shall be repaired or replaced in \naccordance with SBC 501.\n\n❖ Defective or inadequately supported chimneys \ncould leak flue gas and could fail structurally, \nresulting in separation, collapse, a fire hazard \nand a life safety hazard. This section is \nconsistent with the maintenance focus of the \ncode. Such repairs and replacement need to \ncomply with SBC 1201 or SBC 501, as \napplicable. \n605.2.1.5 \nConnectors. Existing chimney and \nvent connectors that are damaged, corroded or \nimproperly supported shall be repaired or replaced \nin accordance with SBC 501.\n\n❖ See the commentary to Section 605.2.1.4. \n605.3 Chimneys and vents. Masonry chimneys \nshall be constructed in accordance with SBC 201. \nFactory-built chimneys and vent systems serving \nsolidfuel-fired appliances or oil-fired appliances \nshall be installed in accordance with SBC 501. \nMetal chimneys shall be constructed and installed \nin accordance with SBC 501. Factory-built \nchimneys and vent systems serving gas-fired \nappliances shall be installed in accordance with \nSBC 1201.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec605",
      "section_number": "605",
      "section_title": "FUEL-FIRED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 174,
      "page_end": 177,
      "token_count": 831,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 805.7",
        "Section 2113",
        "SBC 201",
        "SBC 1201",
        "Section 605.2.1.4",
        "SBC 801",
        "Section 503.5.4",
        "Section 605.3",
        "Section 801.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec605_3_86a5d9ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ SBC \n201 \nregulates \nmasonry \nchimney \nconstruction in Chapter 21. Factory-built \nchimneys and vent systems are regulated by \nSBC 501 Section 805. Metal chimneys are \ndistinct \nfrom \nfactory-built \nchimneys, \nare \nindustrial \noccupancy \nrelated \n(e.g., \nsmokestacks) and are regulated by NFPA 211 \n(see commentary, SBC 501 Section 806.1). \nChimneys and vent systems associated with \ngas-fired appliances are required to comply \nwith SBC 1201 Section 506, which references \nUL 103 for flue gases having a temperature not \ngreater than 538°C and UL 959 for those \nhaving flue gas temperatures greater than \n538°C. \n605.4 Fuel oil storage systems. Fuel oil storage \nsystems for building heating systems shall be \ninstalled and maintained in accordance with this \ncode. Tanks and fuel oil piping systems shall be \ninstalled in accordance with Chapter 13 of SBC \n501.\n\n❖ The scope of this section is focused on fuel oil \nstorage systems for building heating systems \nand not for generators or fire pumps. However, \nSection 605.4.2.3 allows compliance with \nSection 605.4.2.2 for fuel oil that supplies fuel \noil burning equipment, generators or fire \npumps installed in accordance with Section \n605.4.2.5. SBC 501 regulates installation of the \nfuel oil distribution piping system. \n605.4.1 Fuel oil storage in outside, above-ground \ntanks. Where connected to a fuel-oil piping system, \nthe maximum amount of fuel oil storage allowed \noutside above ground without additional protection \nshall be 2500 L. The storage of fuel oil above \nground in quantities exceeding 2500 L shall comply \nwith NFPA 31.\n\n❖ To limit the potential fire hazard resulting from \noil spillage, the code sets a quantity limitation \non unprotected storage. NFPA 31 requires \nprotection, such as spill containment, for \nstorage in excess of 2500 L. The storage of \n2500 L is allowed to be in any configuration of \ncontainers that does not exceed a total of 2500 \nL. \n605.4.1.1 \nApproval. Outdoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085.\n\n❖ This \nsection \nestablishes \nthe \napplicable \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n347\n\nstandard for outdoor fuel oil storage tanks. \nSection 605.4.2.1 addresses indoor tanks and \nhas one additional allowable standard, UL 80, \nwhich \nis \nnot \nappropriate \nfor \noutdoor \napplications. \n605.4.2 Fuel oil storage inside buildings. Fuel oil \nstorage inside buildings shall comply with Sections \n605.4.2.2 through 605.4.2.8 or Chapter 57.\n\n❖ This section introduces Sections 605.4.2.1 \nthrough 605.4.2.8, which contain requirements \nfor controlling the hazards associated with the \nstorage of fuel oil inside of buildings. Fuel oil is \ndefined in SBC 501 as “Kerosene or any \nhydrocarbon oil having a flash point not less \nthan 38ºC.” This would include Number 2 \ndiesel fuel, which is classified as either a Class \nII or IIIA combustible liquid, depending on the \nrefiner and the region where the fuel will be \nused. Number 2 diesel fuel is commonly used \nas a fuel source for diesel-driven electric \ngenerators.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec605",
      "section_number": "605",
      "section_title": "FUEL-FIRED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 174,
      "page_end": 177,
      "token_count": 788,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 806.1",
        "Section 506",
        "SBC 501",
        "Section 805",
        "Section 605.4.2.2",
        "Section 605.4.2.3",
        "Section 605.4.2.1",
        "SBC 201",
        "Section 605.4.2.5",
        "SBC 1201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec605_4_6df0d58d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "The indicated sections have been revised to \nallow larger amounts of fuel oil in storage inside \nof buildings in response to increased fuel oil \nstorage requirements for switch and data \ncenters \nand \nsimilar \ntelecommunications \nfacilities. Such facilities are constructed to \nhouse large numbers of computers to serve as \nremote data centers for the protection of \ncomputer data or data switches for internet \nproviders. To increase the likelihood that the \ndata is always available, design professionals \nplace a great deal of emphasis on the building’s \nelectrical power supply. These types of uses \nconsume large amounts of electrical power. \nAccordingly, large generators are installed to \nensure that service is not disrupted. These \ngenerators \nhave \nfairly \ndemanding \nfuel \nrequirements. Consider, for example, that a \nsingle 2-megawatt (2 million watt) generator \ncan have a fuel consumption rate of 11-15 \nL/minute under full electrical load conditions. \nAs a result, these facilities require a large \nvolume of fuel. The fuel storage is commonly \nlocated inside of a building because many of \nthese facilities are located in commercial or \nother densely populated areas of a community. \n605.4.2.1 \nApproval. Indoor fuel oil storage \ntanks shall be in accordance with UL 80, UL 142 or \nUL 2085.\n\n❖ This \nsection \nestablishes \nthe \napplicable \nstandard for indoor fuel oil storage tanks. \nSection 605.4.1.1 addresses outdoor tanks. \n605.4.2.2 \nQuantity limits. One or more fuel \noil storage tanks containing Class II or III \ncombustible liquid shall be permitted in a building. \nThe aggregate capacity of all tanks shall not exceed \nthe following: \n1. 2500 L in unsprinklered buildings, where \nstored in a tank complying with UL 80, UL \n142 or UL 2085. \n2. 5000 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in a tank \ncomplying with UL 142. The tank shall be \nlisted as a secondary containment tank, and \nthe \nsecondary \ncontainment \nshall \nbe \nmonitored visually or automatically. \n3. 11350 L in buildings equipped with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, where stored in \nprotected above-ground tanks complying \nwith UL 2085 and Section 5704.2.9.7. The \ntank shall be listed as a secondary \ncontainment tank, as required by UL 2085, \nand the secondary containment shall be \nmonitored visually or automatically.\n\n❖ This \nsection \ncorrelates \nwith \nTable \n5003.1.1(1), Note i and Section 5701.2, Item \n4, of the code and Table 307.1(1), Note i, of \nSBC 201. This section essentially provides \nflexibility to allow more combustible fuel oil in \nbuildings beyond that allowed by maximum \nallowable quantities (MAQs) for other code \napplications. These amounts are essentially \nexceptions \nto \nthe \nmaximum \nallowance \nquantities of 450 L for Class II liquids and 1135 \nL for Class IIIA liquids in Table 5003.1.1(1) and \nSBC 201 Table 307.1(1). Note that these \namounts would be allowed to be doubled \nwhere the building is provided with a sprinkler \nsystem throughout, in accordance with Note e. \nIn order to apply this section, such fuel supplies \nare required to be connected to a closed fuel \noil piping system. This would apply to most oil-\nfired \nstationary \nequipment \nin \nindustrial, \ncommercial and residential occupancies. Note \nthat this provision applies only to the aggregate \nstorage of fuel oil and does not include the \ncapacity of the piping system.\n\nWhere the need for an aggregate indoor \nstorage quantity of fuel oil connected to a \nclosed fuel oil piping system exceeds the \nMAQs in Table 5001.1(1) and SBC 201 Table \n307.1(1), the allowances of this section may be \napplied. There are three limits based on \nwhether sprinklers are installed and the type of \ntank used as follows: \n1. \n2500 L limit. Item 1 is applicable to \nbuildings that are not equipped with a \nsprinkler \nsystem \nthroughout. \nSuch \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec605",
      "section_number": "605",
      "section_title": "FUEL-FIRED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 174,
      "page_end": 177,
      "token_count": 969,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "Table 307.1",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 5701.2",
        "Section 605.4.1.1",
        "Section 5704.2.9.7",
        "Table 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec6109_0_23396a67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n352\n\n❖ This section introduces Sections 605.5.2.3.1 \nthrough \n605.5.2.3.4, \nwhich \ncontain \nrequirements \nfor controlling the hazards \nassociated with fuel \ngas containers for \nportable outdoor gas-fired heating appliances. \n605.5.2.3.1 \nApproved \ncontainers. \nOnly \napproved DOTn or ASME gas containers shall be \nused.\n\n❖ This section is consistent with Chapter 61 and \nthe provisions of NFPA 58, which is the LP-gas \nreferenced standard in that chapter of the \ncode. Using only DOTn and ASME containers \nincreases the likelihood of the appliance being \nsafe because the containers are built to \nexacting standards. \n605.5.2.3.2 \nContainer \nreplacement. \nReplacement of fuel gas containers in portable \noutdoor gas-fired heating appliances shall not be \nconducted while the public is present.\n\n❖ In order to avoid exposing the public to the \npotential for a gas leak during cylinder \nreplacement, the portable outdoor gas-fired \nheating appliance being serviced must either \nbe removed to a nonpublic area or the area in \nwhich it is being used must be cleared of \npatrons while the container exchange is in \nprogress. \n605.5.2.3.3 \nContainer \ncapacity. \nThe \nmaximum individual capacity of gas containers \nused in connection with portable outdoor gas-fired \nheating appliances shall not exceed 9 kg.\n\n❖ The maximum size of the gas container to be \nused in portable outdoor gas-fired heating \nappliances is the same as those typically used \nin gas grills and is dictated by the listing \nstandard. \n605.5.2.3.4 \nIndoor storage prohibited. Gas \ncontainers shall not be stored inside of buildings \nexcept in accordance with Section 6109.9.\n\n❖ Requirements \nfor \nthe \nstorage \nof \nidle \nreplacement containers of LP-gas are specified \nin this section. Indoor storage of 9 kg LP-gas \ncylinders in a building that is accessible to the \npublic is a violation of Section 6109.9. Both \nANSI \nZ83.26/CSA \n2.37 \nand \nSection \n605.5.2.3.3 limit the volume of the LP-gas \ncontainers to 9 kg. Containers must also be \nqualified to be filled in accordance with the \nrequirements in NFPA 58. Section 6109 \nprovides regulations for the storage of \ncontainers awaiting use, which is applicable to \nreplacement containers for portable outdoor \ngas-fired heating appliances. \n605.6 Heating appliances. Heating appliances \nshall be listed and shall comply with Sections \n605.6.1and 605.6.2.\n\n❖ SBC 1201 and SBC 501 require that all space-\nheating appliances be listed and labeled. \n605.6.1 Guard against contact. The heating \nelement \nor \ncombustion \nchamber \nshall \nbe \npermanently guarded so as to prevent accidental \ncontact by persons or material.\n\n❖ The injury and ignition protection feature \nrequired by this section is typically designed \ninto the appliance. \n605.6.2 Heating \nappliance \ninstallation \nand \nmaintenance. Heating appliances shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions, SBC 201, SBC 501, \nSBC 1201 and SBC 401.\n\n❖ Depending upon the type of fuel utilized, \nappliance installation and maintenance can be \nsubject to the requirements of multiple codes, \nincluding SBC 201, SBC 501, SBC 1201, and \nSBC 401 in addition to the appliance \nmanufacturer’s instructions. \n605.7 Unauthorized operation. It shall be a \nviolation of this code for any person, user, firm or \nagent to continue the utilization of any device or \nappliance (the operation of which has been \ndiscontinued or ordered discontinued in accordance \nwith Section 605.2) unless written authority to \nresume operation is given by the Fire official. \nRemoving or breaking the means by which \noperation of the device is prevented shall be a \nviolation of this code.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec6109",
      "section_number": "6109",
      "section_title": "provides regulations for the storage of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 182,
      "page_end": 182,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 605.5.2.3.3",
        "Section 6109",
        "Section 605.2",
        "SBC 501",
        "SBC 1201",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 6109.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec6109_1_979edaca",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Appliances or systems removed from service in \naccordance with Section 605.2 may be sealed \nor otherwise secured in a manner approved by \nthe Fire official and may only be returned to \nservice upon written authorization of the Fire \nofficial. \n605.8 Incinerators. Commercial, industrial and \nresidential-type incinerators and chimneys shall be \nconstructed in accordance with SBC 201, SBC 1201 \nand SBC 501.\n\n❖ See the commentary to Section 907.1 of SBC \n501, Section 606.1 of SBC 1201 and Section \n2113 of SBC 201. \n605.8.1 Residential \nincinerators. \nResidential \nincinerators shall be listed and labeled in \naccordance with UL 791.\n\n❖ Residential incinerators have gone out of use \ntoday but may still be found in older homes and \nin rural areas. Where they are newly installed, \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec6109",
      "section_number": "6109",
      "section_title": "provides regulations for the storage of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 182,
      "page_end": 182,
      "token_count": 206,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 606.1",
        "Section 605.2",
        "SBC 501",
        "Section 2113",
        "SBC 201",
        "SBC 1201",
        "Section 907.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec606_0_7577b49e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n353\n\nthey must be listed and labeled in accordance \nwith UL 791. \n605.8.2 Spark arrestor. Incinerators shall be \nequipped with an effective means for arresting \nsparks.\n\n❖ Spark arrestor chimney caps are designed with \na screened outlet that prevents the escape of \nburning embers and particles. \n605.8.3 Restrictions. Where the Fire official \ndetermines that burning in incinerators located \nwithin 150 m of mountainous, brush or grass-\ncovered areas will create an undue fire hazard \nbecause of atmospheric conditions, such burning \nshall be prohibited.\n\n❖ The Fire official must determine whether \nincinerator use would present an unacceptable \nrisk of wild fires in timber, brush and grass-\ncovered areas. For wildland-urban interface \nareas, see the International Wildland-Urban \nInterface Code® (IWUIC®). The governmental \nair-quality agency may also have restrictions. \n605.8.4 Time of burning. Burning shall take place \nonly during approved hours.\n\n❖ The jurisdiction must determine the periods \nthat would be safe for burning and those that \nwould be unsafe. Consideration must be given \nto \ndaylight, \nprevailing \nwinds, \nambient \ntemperatures, impact on air quality, moisture \nlevels and presence of observers and \nsupervisory personnel. \n605.8.5 Discontinuance. The Fire official is \nauthorized to require incinerator use to be \ndiscontinued immediately if the Fire official \ndetermines that smoke emissions are offensive to \noccupants of surrounding property or if the use of \nincinerators is determined by the Fire official to \nconstitute a hazardous condition.\n\n❖ The Fire official can prohibit incinerator use if it \nwould be a nuisance or a health or fire hazard. \nCoordination with the governmental air-quality \nagency may also be necessary. \n605.8.6 Flue-fed incinerators in Group I-2. In \nGroup I-2 occupancies, the continued use of \nexisting flue-fed incinerators is prohibited.\n\n❖ This type of incinerator is hazardous and would \nnot comply with current code requirements. \nThis section is simply making sure that such \nincinerators are no longer used. \n605.8.7 Incinerator inspections in Group I-2. \nIncinerators in Group I-2 occupancies shall be \ninspected not less than annually in accordance with \nthe manufacturer’s instructions. Inspection records \nshall be maintained on the premises and made \navailable to the Fire official upon request\n\n❖ Incinerators pose a hazard to the building and \nits occupants if not properly maintained. This is \nmore of a concern in Group I-2 occupancies \nwhere the residents are at particular risk from \nsuch hazards. \n605.9 Gas meters. Above-ground gas meters, \nregulators and piping subject to damage shall be \nprotected by a barrier complying with Section 312 \nor otherwise protected in an approved manner.\n\n❖ Vehicle impact protection is necessary to \nprevent gas leakage resulting from impact \ndamage to gas service equipment. Protection \ncan be accomplished by location alone or by \nthe construction of barriers as prescribed by \nSection 312. Barriers would be required only \nwhere the gas service equipment is located \nwhere vehicle impact is likely to occur. \nSECTION 606 COMMERCIAL COOKING \nEQUIPMENT AND SYSTEMS \n606.1 General. Commercial kitchen exhaust \nhoods shall comply with the requirements of SBC \n501.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 757,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 801",
        "Section 606",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec606_1_04297843",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Rather than including detailed commercial \nhood requirements here, the code simply \nreferences SBC 501 for hood design (see SBC \n501 commentary, Section 507). \n606.2 Where required. A Type I hood shall be \ninstalled at or above all commercial cooking \nappliances and domestic cooking appliances used \nfor commercial purposes that produce grease \nvapors. \nExceptions:  \n1. Factory-built commercial exhaust hoods that \nare listed and labeled in accordance with UL \n710, and installed in accordance with Section \n304.1 of SBC 501, shall not be required to \ncomply with Sections 507.1.5, 507.2.3, \n507.2.5, 507.2.8, 507.3.1, 507.3.3, 507.4 and \n507.5 of SBC 501. \n2. Factory-built \ncommercial \ncooking \nrecirculating systems that are listed and \nlabeled in accordance with UL 710B, and \ninstalled in accordance with Section 304.1 of \nSBC 501, shall not be required to comply \nwith Sections 507.1.5, 507.2.3, 507.2.5, \n507.2.8, 507.3.1, 507.3.3, 507.4 and 507.5 of \nSBC 501. Spaces in which such systems are \nlocated shall be considered to be kitchens and \nshall be ventilated in accordance with Table \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n354\n\n403.3.1.1 of SBC 501. For the purpose of \ndetermining the floor area required to be \nventilated, each individual appliance shall be \nconsidered as occupying not less than 9.3 m2. \n3. Where cooking appliances are equipped with \nintegral down-draft exhaust systems and \nsuch appliances and exhaust systems are \nlisted and labeled for the application in \naccordance with NFPA 96, a hood shall not \nbe required at or above them. \n4. A Type I hood shall not be required for an \nelectric \ncooking \nappliance \nwhere \nan \napproved \ntesting \nagency \nprovides \ndocumentation that the appliance effluent \ncontains 5 mg/m3 or less of grease when \ntested at an exhaust flow rate of 0.236 m3/s in \naccordance with UL 710B.\n\n❖ A Type I hood (see definition of “Hood, Type I” \nin Section 202) is required for all appliances \nused for commercial cooking as defined in \nSection 202. In addition to the specific cooking \nappliances identified in the definition, further \nexamples of commercial cooking appliances \nthat require a commercial kitchen exhaust \nsystem are griddles (flat or grooved); tilting \nskillets or woks; braising and frying pans; \nroasters; pastry ovens; pizza ovens; char \nbroilers; salamanders and upright broilers; \ninfrared broilers and open-burner stoves; \nranges; and barbecue equipment. Further, the \ndefinition of “Commercial cooking appliances” \ndefines a food service establishment as “any \nbuilding or portion thereof used for the \npreparation and serving of food.”\n\nThe term “grease” refers to animal and \nvegetable fats and oils that are used to cook \nfoods or that are a byproduct of cooking foods. \nCooking appliances are primarily used for the \npreparation of food for compensation, trade or \nservices rendered. Where the nature of the \ncooking produces grease or smoke, a Type I \nhood is required. The intent is not to require a \nType I hood where there is a possibility of food \nbeing burned and producing smoke. For \nexample, smoke that is produced when toast is \nburned does not mean that a Type I hood is \nrequired over a toaster.\n\nSection 606 does not require exhaust hoods \nfor cooking equipment or appliances installed \noutdoors where the grease-laden vapors, etc., \ndischarge directly to the outside atmosphere, \nnor is this chapter intended to regulate cooking \nappliances installed in vehicles or towed \ntrailers (see definition of “Commercial cooking \nappliances”). Note that cooking appliances \ninstalled outdoors but located under a roof \nshould be evaluated for installation under a \nType I hood just as if they were located inside \na building having enclosing walls.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 606",
        "Section 507",
        "SBC 501",
        "SBC 801",
        "Section 202",
        "Section 304.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec606_2_4aff0b01",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 1 states the requirements for \nfactory-built commercial exhaust hoods and \nspecifies which code provisions are not \napplicable to factory-built hoods. Shop-built \nand field-constructed hoods are subject to all of \nthe design and fabrication requirements of \nSBC 501 Section 507.2.\n\nA factory-built commercial exhaust hood that \nhas been tested in accordance with UL 710 and \nlisted and labeled by an approved agency must \nbe \ninstalled \nin \naccordance \nwith \nthe \nmanufacturer's instructions. The importance of \ninstalling the system in strict compliance with \nthe manufacturer′s instructions cannot be \noveremphasized. These instructions contain \nspecific installation requirements that are \ncritical to the proper and efficient operation of \nthe hood.\n\nNote that hoods listed and labeled in \naccordance with UL 710 are not exempt from \nSBC 501 Section 507.2.6; therefore, the 450 \nmm clearance requirement applies regardless \nof what is stated on the hood labels. The \nfollowing is a list of some of the information that \nmust be contained within the manufacturer′s \ninstallation instructions or on the label: \n• Minimum and maximum spacing between the \nfront lower edge of the hood and the cooking \nsurface. \n• Minimum exhaust airflow quantity. \n• Maximum supply airflow if the supply air is \ndirected into the hood. \n• Minimum overhangs of the exhaust hood over \nthe cooking surface. \n• The specific type of cooking appliance an \nexhaust hood is intended to serve.\n\nIt is also important to determine that all parts \nand subassemblies of an exhaust hood are \ncomponents of the listed and labeled exhaust \nhood, or that the parts and subassemblies \nhave \nbeen \nevaluated under \nthe \nsame \nconditions of fire severity as the exhaust hood. \nFurthermore, the exhaust hood must be \ncompatible with and intended for the type of \ncooking appliance it will serve. The label of a \nfactory-built hood tested in accordance with UL \n710 will indicate the duty classification (i.e., \nextra-, heavy-, medium- and lightduty) of the \nappliances the hood is intended to serve. This \nwill make it easy for the inspector in the field to \ndetermine whether the hood that is installed is \nsuited for the appliances that are being \ninstalled under the hood. \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 493,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 501",
        "Section 507.2",
        "Section 507.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec607_0_6bf09fa9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n358\n\nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n606.3.3.3.1 \nTags. When a commercial kitchen \nhood or duct system is inspected, a tag containing \nthe service provider name, address, telephone \nnumber and date of service shall be provided in a \nconspicuous location. Prior tags shall be covered or \nremoved.\n\n❖ This section details the markings required to \nvisually confirm serviceability of commercial \nkitchen hood and duct systems. The text is \nconsistent with the requirements set forth in \nANSI/IKECA C-10, as referenced in Section \n606.3.3.2. \n606.3.4 Extinguishing system service. Automatic \nfire-extinguishing systems protecting commercial \ncooking systems shall be serviced as required in \nSection 904.13.5.\n\n❖ See the commentary to Section 904.12.5. \n606.4 Appliance connection to building piping. \nGas-fired commercial cooking appliances installed \non casters and appliances that are moved for \ncleaning and sanitation purposes shall be connected \nto the piping system with an appliance connector \nlisted as complying with ANSI Z21.69/CSA 6.16. \nThe commercial cooking appliance connector \ninstallation shall be configured in accordance with \nthe \nmanufacturer’s \ninstallation \ninstructions. \nMovement of appliances with casters shall be \nlimited by a restraining device installed in \naccordance with the connector and appliance \nmanufacturer’s instructions.\n\n❖ This requirement is intended to end the \npractice of replacing listed flexible piping with \nresidential flexible piping. Residential flexible \npiping is more easily damaged when the \ncooking equipment is moved for cleaning, thus \ncausing a fire/life safety problem with gas leaks \nand fires. This section is also intended to limit \nthe distance the appliances can be moved for \ncleaning to further protect the connection. \nSECTION 607 COMMERCIAL COOKING \nOIL STORAGE \n607.1 General. Storage of cooking oil (grease) in \ncommercial cooking operations utilizing above-\nground tanks with a capacity greater than 225 L \ninstalled within a building shall comply with \nSections 607.2through 607.7and NFPA 30. For \npurposes of this section, cooking oil shall be \nclassified as a Class IIIB liquid unless otherwise \ndetermined by testing.\n\n❖ In these times of increasing interest in \nalternative fuels, used cooking oil has benefits \nin that it can be recycled for commercial \ncooking operations. It can also be chemically \nmodified into biodiesel and used as fuel for \nmobile or stationary equipment. Because it can \nbe recycled and reused, many restaurants and \nsimilar businesses that perform commercial \ncooking operations have found that capturing \nused cooking oil reduces waste disposal costs. \nAs a result, the food service industry is seeking \noptions for the safe storage of waste cooking \noils in buildings and, as such, there has arisen \na large market for collecting and recycling used \ncooking oil (grease) from commercial cooking \noperations. This is sometimes done using a \nsystem designed to store the used cooking oil \non-site in an above-ground tank. These \nsystems typically include wheeled recovery \ncarts and hoses (see Commentary Figure \n607.2) to assist in transferring the grease from \nthe cooking appliance to the storage tank, and \nfrom the storage tank to a recovery truck. Some \nsystems include heating elements that assist in \nkeeping the grease in a form that is easily \npumped \nto \nthe \nrecovery \ntruck. \nThis \narrangement could create a problem if the \nsystem is not properly designed and installed. \nWithout the requirements of Section 607 \naddressing the storage of cooking oils, many \ninstallations may not be installed with the \nsafety features needed to protect employees \nand the public.\n\nIt should be noted that this section also \naddresses fresh cooking oil versus used, spent \nor inedible cooking oil. These oils need to be \nstored in tanks and related components that \nare food grade. That is why there are specific \nrequirements for nonmetallic tanks. Most \nmetallic tanks, as required by this section, could \nnot meet these specifications.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 188,
      "page_end": 189,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 606.3.3.2",
        "Section 904.13.5",
        "Section 607",
        "Section 904.12.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec607_1_e4796c56",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "This section also specifies that, for the \napplication of these requirements, cooking oils \nare classified as Class IIIB liquids in \naccordance with the definition of “Combustible \nliquids” in Chapter 2 of the code. These liquids \nhave a closed-cup-flash-point temperature \ngreater than 93.33°C. Flash point and ignition \ntemperatures for common cooking oils are \nshown in Commentary Figure 607.1 and the \ndata confirms that this classification is correct.\n\nNote that installation of the cooking oil storage \ntank and its piping will require a construction \npermit in accordance with Section 105.6.8. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n359\n\n607.2 Metallic storage tanks. Metallic cooking \noil storage tanks shall be listed in accordance with \nUL 142 or UL 80, and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions.\n\n❖ This section requires storage tanks for cooking \noil storage to be listed as complying with either \nUL 142 or UL 80. Both standards are limited to \nshop-fabricated above-ground storage tanks \n(ASTs) designed to operate at atmospheric \npressure. Both standards require tanks to be \nconstructed of carbon steel meeting a certain \nspecification and, before shipment, to be tested \nat the factory to confirm they are liquid tight. \nTanks constructed to UL 80 have a maximum \nvolume of 2270 L versus UL 142, which does \nnot limit the volume of ASTs. Installations of \nmetallic ASTs for cooking oil storage also must \ncomply with the manufacturer’s installation \ninstructions (see Commentary Figure 607.2). \n607.3  Nonmetallic storage tanks. Nonmetallic \ncooking oil storage tanks shall be listed in \naccordance with UL 2152 and shall be installed in \naccordance \nwith \nthe \ntank \nmanufacturer’s \ninstructions. Tank capacity shall not exceed 760 L \nper tank.\n\n❖ As discussed in Section 607.1, cooking oil that \nhas not been previously used must be stored in \nfood grade tanks. Typically, nonmetallic tanks \nare more appropriate for unused cooking oil. \nThese provisions are not limited to fresh \ncooking oil and can be utilized for used, spent \nand inedible cooking oils. This section \nreferences the appropriate standard, UL 2152, \nfor such tanks. Essentially, a listing for use with \ncooking oil is required, as is making sure that \nthe maximum temperature limits associated \nwith the tank match the application in which the \ntank is used.\n\nThe tanks are limited in size to 760 Liters. \nMetallic tanks have the potential for much \nlarger \ncapacities, \nas \ndiscussed \nin \nthe \ncommentary for Section 607.2. \n607.4 Cooking oil storage system components. \nCooking oil storage system components shall \ninclude but are not limited to piping, connections, \nfittings, valves, tubing, hose, pumps, vents and \nother related components used for the transfer of \ncooking oil, and are permitted to be of either \nmetallic or nonmetallic construction.\n\n❖ This \nsection \nsimply \ndescribes \nwhat \ncomponents make up a cooking oil storage \nsystem. Section 607.4.1addresses the design \nand construction requirements for these \ncomponents. This section also notes that these \ncomponents are permitted to be either metallic \nor nonmetallic. The allowance for types of \nmaterials will depend on the requirements in \nSection 607.4.1. \n607.4.1 Design standards. The design, fabrication \nand assembly of system components shall be \nsuitable for the working pressures, temperatures \nand structural stresses to be encountered by the \ncomponents.\n\n❖ The performance-based language provided in \nthis section requires that it be determined that \nthe system’s intended use is consistent with all \nthe components of the system. \n607.4.2 Components in contact with heated oil. \nSystem components that come in contact with \nheated cooking oil shall be rated for the maximum \noperating temperatures expected in the system.\n\n❖ Cooking oil storage system components may \nbe exposed to elevated temperatures, such as \nwhen draining spent oil from deep fat fryers. \nManufacturers \nmust \ndocument \nthat \ncomponents \ncan \nwithstand \nthe \nhighest \ntemperature to be expected during normal \noperations to avoid component deterioration or \nfailure from heat exposure. \n607.5 Tank venting. Normal and emergency \nventing shall be provided for cooking oil storage \ntanks.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 188,
      "page_end": 189,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6.8",
        "Section 607.1",
        "Section 607.4.1",
        "SBC 801",
        "Section 607.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec607_2_fea63b00",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ This section and the UL tank standards \nreferenced in Section 607.2require ASTs to be \nequipped with a normal vent and an \nemergency vent. \n607.5.1 Normal vents. Normal vents shall be \nlocated above the maximum normal liquid line, and \nshall have a minimum effective area not smaller \nthan the largest filling or withdrawal connection. \nNormal vents shall be permitted to vent inside the \nbuilding.\n\n❖ Tanks are vented to maintain the internal tank \npressure within the design operating range. \nLow pressure can increase the generation of \nvapors while high pressure can damage the \ntank or piping system. Any pressure outside of \nthe design pressure range (which could be \ncaused if the vent line were not located above \nthe highest level of liquid) can have an adverse \neffect on the operation of the system as well as \nthe piping and equipment. This section is also \nconsistent with Section 21.4.3 of NFPA 30.\n\nWhile this section establishes the size of the \nnormal vent line as being the same as the \nlargest inflow or outflow connection, it should \nbe noted that Section 21.4.3.3 of NFPA 30 also \nstates that the minimum vent size must be 30 \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "COMMERCIAL COOKING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 188,
      "page_end": 189,
      "token_count": 267,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 21.4.3",
        "Section 21.4.3.3",
        "Section 607.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_0_20f6268b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n360\n\nmm inside diameter.\n\nRecognizing the reduced hazard of Class IIIB \nliquids, this section does not require the normal \nvent for a cooking oil AST installed indoors to \nbe terminated outside the building. Note, \nhowever, that Section 5704.2.7.3.3 of the code \nallows this condition only where the tank is \nequipped \nwith \na \nnormally \nclosed \npressure/vacuum vent. \n607.5.2 Emergency vents. Emergency relief vents \nshall be located above the maximum normal liquid \nline, and shall be in the form of a device or devices \nthat will relieve excessive internal pressure caused \nby an exposure fire. For nonmetallic tanks, the \nemergency relief vent shall be allowed to be in the \nform of construction. Emergency vents shall be \npermitted to vent inside the building.\n\n❖ All ASTs for cooking oil storage require an \nemergency vent that will relieve excessive \ninternal pressure caused by exposure to fires \nin accordance with Section 5704.2.7.4 of the \ncode; however, the emergency vents for ASTs \nstoring Class IIIB liquids are generally \npermitted to discharge inside the building in \naccordance with that section. \n607.6 Heating \nof \ncooking \noil. \nElectrical \nequipment used for heating cooking oil in cooking \noil storage systems shall be listed to UL 499 and \nshall comply with SBC 401. Use of electrical \nimmersion \nheaters \nshall \nbe \nprohibited \nin \nnonmetallic tanks.\n\n❖ Many cooking oil storage tank systems will \ncontain internal heaters to keep the oil above \nits melting temperature so that it can be \nefficiently removed by a recovery vacuum \ntruck. This section requires that the electrical \nequipment associated with the heating of \ncooking oil be listed and its design and \ninstallation must comply with SBC 401. Note \nthat this \nsection does not require any \ntemperature controls to ensure the cooking oil \nis not heated above its flash point temperature. \nSee the commentary to Section 5701.5for a \ndiscussion of the impact of heating combustible \nliquids above their flash point. \n607.7 Electrical \nequipment. \nElectrical \nequipment used for the operation of cooking oil \nstorage systems shall comply with SBC 401.\n\n❖ The phrase “cooking oil storage system” as \nused in this section could lead to the incorrect \nassumption that it is listed as a complete \nassembly of components. Fire officials will \nneed to evaluate the electrical equipment \nseparately for compliance with the code and \nSBC 401. \nSECTION 608 MECHANICAL \nREFRIGERATION \n608.1 Scope. Refrigeration systems shall be \ninstalled in accordance with SBC 501.\n\n❖ SBC 501 Chapter 11, in conjunction with \nASHRAE 15 and IIAR 2 provides complete \ncoverage for the design, installation and \nmaintenance of refrigeration systems. \n608.1.1 Refrigerants \nother \nthan \nammonia. \nWhere a refrigerant other than ammonia is used, \nrefrigeration systems and the buildings in which \nsuch systems are installed shall be in accordance \nwith ASHRAE 15.\n\n❖ This section is simply making sure that all \nrefrigeration systems other than ammonia and \nthe buildings that they are located in comply \nwith \nASHRAE \n15 \nin \naddition \nto \nthe \nrequirements of Section 608. \n608.1.2 Ammonia refrigeration. Refrigeration \nsystems using ammonia refrigerant and the \nbuildings in which such systems are installed shall \ncomply with IIAR 2 for system design; IIAR 6 for \ninspection, testing and maintenance; and IIAR 7 for \noperating \nprocedures. \nDecommissioning \nof \nammonia refrigeration systems shall comply with \nIIAR 8, and engineering practices for existing \nammonia refrigeration systems shall be in \naccordance with IIAR 9.\n\n❖ This section is specific to ammonia, whereas \nSection 608.1.1 deals with all other refrigerant \ntypes. The references in this section provide \nstandards for ammonia refrigeration system \ndesign, maintenance, inspection and operating \nprocedures and decommissioning. These \nstandards are considered essential for facilities \nwith ammonia refrigeration systems as a basis \nof providing for the safety of these facilities, as \nwell as surrounding communities. \n608.2 Permits. Permits shall be obtained for \nrefrigeration systems in accordance with Sections \n105.5 and 105.6.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.7.4",
        "Section 5704.2.7.3.3",
        "SBC 501",
        "Section 5701.5",
        "Section 608.1.1",
        "SBC 401",
        "Section 608",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_1_4d6ed4b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Only one system discussed in Chapter 6 \nrequires permits: the operation of refrigeration \nsystems. \nThe \npermit \nfor \noperation \nof \nrefrigeration systems is intended to warn \nemergency responders that a potential hazard \nexists. This information will better equip them \nto respond to such a call (see commentary, \nSection 105). \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n361\n\n608.3 Refrigerants. The use and purity of new, \nrecovered and reclaimed refrigerants shall be in \naccordance with SBC 501.\n\n❖ Refrigeration equipment is designed to operate \nwith a specific type or types of refrigerant. \nUsing the wrong refrigerant or a contaminated \nrefrigerant could cause equipment damage or \nloss of operating efficiency. Refrigerant types \ndiffer in how they react with system lubricants, \nseals, gaskets and other components.\n\nExisting equipment may have to be converted \nto a different type of refrigerant or charged with \nrefrigerant recovered from it or another system; \nhowever, it would be an unnecessary risk to \ncharge new equipment with any refrigerant \nother than that specified by the equipment \nmanufacturer. See the commentary to SBC \n501 Section 1102.2. \n608.4 Refrigerant classification. Refrigerants \nshall be classified in accordance with SBC 501.\n\n❖ The classification of refrigerants is based on \nASHRAE 34, which numbers and classifies \nrefrigerants in accordance with their potential \nhazards. In SBC 501, refrigerants are identified \nby their number, which is preceded by the letter \n“R” (for example, R22). Trademark names of \nmanufacturers, such as “Freon,” are not used. \nThe refrigerant number, name and chemical \nformula can be found in SBC 501 Table 1103.1.\n\nEach refrigerant is classified into a safety group \nthat is based on two factors: flammability and \ntoxicity. The safety group in which an individual \nrefrigerant is classified relates to the potential \nhazard to building occupants and fire fighters \nand is one of the factors used to determine the \nmaximum quantities of refrigerants allowed by \nSBC 501. See the commentary to SBC 501 \nSection 1103.1. \n608.5 Change in refrigerant type. A change in \nthe type of refrigerant in a refrigeration system shall \nbe in accordance with SBC 501.\n\n❖ The intent of this section is to keep the Fire \nofficial up-to-date on the status of large \nrefrigeration systems and systems containing \ntoxic and/or flammable refrigerants. See the \ncommentary to SBC 501 Section 1101.8. \n608.6 Access. Refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant \nshall be accessible to the fire department  at all \ntimes as required by the Fire official.\n\n❖ Where any one or more refrigeration circuits \ncontain more than the specified quantity limits, \nthe room or building housing the system or \nsystems must be constructed with \nfire \ndepartment  access for emergency response, \ninspection \nand \nhazard \nassessment. \nRefrigerants of other than Group A1 tend to be \nmore flammable or toxic. This section could \nrequire that the fire department  be given keys \nto refrigeration machinery rooms and buildings. \n608.7 Testing of equipment. Refrigeration \nequipment and systems having a refrigerant circuit \ncontaining more than 100 kg of Group A1 or 14 kg \nof any other group refrigerant shall be subject to \nperiodic testing in accordance with Section 608.7.1. \nRecords of tests shall be maintained. Tests of \nemergency devices or systems required by this \nchapter shall be conducted by persons trained and \nqualified in refrigeration systems.\n\n❖ This section sets forth which refrigeration \nsystems are subject to periodic testing and \nstates that records of such testing must be \nmaintained. Minimum qualifications are also \nrequired for testing personnel.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 879,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105",
        "Section 1101.8",
        "SBC 501",
        "Section 1103.1",
        "Section 1102.2",
        "Table 1103.1",
        "SBC 801",
        "Section 608.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_2_81136726",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "As a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecordkeeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2, 109.3, 109.4 and 608.7.1. \n608.7.1 Periodic testing. The following emergency \ndevices or systems shall be periodically tested in \naccordance with the manufacturer’s instructions \nand as required by the Fire official. \n1. Treatment and flaring systems. \n2. Valves and appurtenances necessary to the \noperation of emergency refrigeration control \nboxes. \n3. Fans and associated equipment intended to \noperate emergency ventilation systems. \n4. Detection and alarm systems. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n362\n\n❖ The devices and systems listed in this section \nare critical life safety and fire protection \nelements; therefore, it is imperative that they be \ntested periodically to assess their condition and \ndependability. Failure of the safety systems \ncould lead to deadly consequences for building \noccupants and fire personnel entering the \nbuilding in an emergency situation. See also \nthe commentary to SBC 501 Section 1109.1. \n608.8 Emergency signs. Refrigeration units or \nsystems having a refrigerant circuit containing more \nthan 100 kg of Group A1 or 14 kg of any other \ngroup refrigerant shall be provided with approved \nemergency signs, charts and labels in accordance \nwith NFPA 704. Hazard signs shall be in \naccordance with SBC 501 for the classification of \nrefrigerants listed therein.\n\n❖ Signs, charts and labels are necessary to \nassist emergency response personnel in \ncarrying out their duties to protect building \noccupants and protect themselves from the \nhazards associated with refrigerant chemicals \n(see SBC 501 Table 1103.1). \n608.9 Refrigerant detection. Machinery rooms \nshall be provided with a refrigerant detector with an \naudible and visible alarm. Where ammonia is used \nas the refrigerant, detection shall comply with IIAR \n2. For refrigerants other than ammonia, refrigerant \ndetection shall comply with Section 608.9.1.\n\nThis section triggers the requirement for \nrefrigerant detection and alarms. This section \nnoted that ammonia is specifically dealt with in \nthe standard IIAR2; all other refrigerants are \nrequired to comply with Section 608.8.1. \nPreviously, the provisions of Section 608.8.1 \nwere applied to all refrigerants including \nammonia. \n608.9.1 Refrigerants other than ammonia. A \ndetector, or a sampling tube that draws air to a \ndetector, shall be provided at an approved location \nwhere refrigerant from a leak is expected to \naccumulate. The system shall be designed to initiate \naudible and visible alarms inside of and outside \neach entrance to the refrigerating machinery room \nand transmit a signal to an approved location where \nthe concentration of refrigerant detected exceeds \nthe lesser of the following: \n1. The corresponding TLV-TWA values shown \nin SBC 501 for the refrigerant classification. \n2. Twenty-five percent of the lower flammable \nlimit (LFL). \nDetection of a refrigerant concentration exceeding \nthe upper detection limit or 25 percent of the lower \nflammable limit (LFL), whichever is lower, shall \nstop refrigerant equipment in the machinery room \nin accordance with Section 608.10.1.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 608.9.1",
        "Section 109.3",
        "SBC 501",
        "Section 1109.1",
        "Section 608.8.1",
        "Table 1103.1",
        "SBC 801",
        "Section 608.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_3_ebc53352",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ SBC 501 Section 1105.3 refers to this code for \nrefrigerant detector requirements. Refrigerant \ndetectors provide early warning of refrigerant \nleakage. Such leakage could result in a \nsignificant fire or health hazard if not \ndiscovered and stopped or if occupants are not \nevacuated from the building. Machinery rooms \nare required by SBC 501 where refrigerant \nquantities exceed specified limits.\n\nDetector location is critical to early leakage \nwarning and should comply with the detector \nmanufacturer’s \ninstructions. The required \ndetectors must be designed for application with \nthe refrigerant or refrigerants used in the \nmachinery room. Because machinery rooms \nare unattended most of the time, once the \nrefrigerant gas is detected at the levels noted \nin this section (the lesser of the TLV-TWA \nvalues in SBC 501 or 25 percent of the LFL), a \nlocal alarm must be initiated and a signal must \nbe transmitted to an approved location remote \nfrom the machinery room. Such locations \ntypically include a security room or fire \ncommand center. A signal may also be \ntransmitted to an on-duty, on-site technician via \npager or cell phone. The alarm is intended to \nalert those both inside the area of detection and \nin the immediate vicinity to prevent harm to \nthose outside the area of refrigerant gas \nrelease. The notification to an approved \nlocation provides timely information to those \nwho must take a role in emergency response, \nwhereas the local alarm is a warning for those \nin the vicinity of the release. As a first step in \nthe mitigation of the hazards of fugitive \nrefrigerant gas, the required detectors have the \nadditional important role of activating the \nemergency ventilation/exhaust systems in the \nmachinery rooms required by SBC 501 Section \n1105.6.3 (see the definition of “Machinery \nroom” and Table 1103.1, both in SBC 501). \nThis section also requires that the system be \nshut down in accordance with Section \n608.10.1. \n608.10 Remote \ncontrols. \nWhere \nflammable \nrefrigerants are used and compliance with Section \n1106 of SBC 501 is required, remote control of the \nmechanical equipment and appliances located in the \nmachinery \nroom \nas \nrequired \nby \nSections \n608.10.1and 608.10.2shall be provided at an \napproved \nlocation \nimmediately \noutside \nthe \nmachinery room and adjacent to its principal \nentrance.\n\n❖ Emergency controls located outside of the \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n363\n\nmachinery room enclosure will allow shutdown \nof the compressors and related equipment \nwithout requiring someone to enter the room \nand risk being exposed to refrigerant or fire. \nThis arrangement would also permit equipment \nshutdown by fire-fighting personnel without the \nrisk of fire spreading into or out of the fire \nresistance-rated enclosure. The controls must \nbe located near the entrance to the machinery \nroom so that their location is conspicuous. The \ncontrols should be labeled and color coded so \nthat their purpose is obvious. Such controls are \ncustomarily painted red to make them readily \nidentifiable as emergency devices. \n608.10.1 \nRefrigeration system emergency \nshutoff. A clearly identified switch of the break-\nglass type or with an approved tamper-resistant \ncover shall provide off-only control of refrigerant \ncompressors, refrigerant pumps and normally \nclosed automatic refrigerant valves located in the \nmachinery room. Additionally, this equipment shall \nbe automatically shut off when the refrigerant vapor \nconcentration in the machinery room exceeds the \nvapor detector’s upper detection limit or 25 percent \nof the LEL, whichever is lower.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 811,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1106",
        "SBC 501",
        "Table 1103.1",
        "SBC 801",
        "Section 1105.3",
        "Section 608.10.1",
        "Section 1105.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_4_1c367a4d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The intent of this section of the code is to \nprovide a safe environment for emergency \nresponse personnel when responding to an \nincident in a refrigeration room. Shutting down \ncompressors \nand \nrelated \nrefrigeration \nequipment could be necessary to prevent a \nhazardous condition from worsening and to \nallow the room to be safely entered. The \nemergency “kill” switch must be a tamper-\nresistant type (similar to manual fire alarm \nboxes) that requires more than one action to \nactuate it. To prevent an accidental startup, the \nswitch must be capable of only stopping the \ncontrolled machinery, not restarting it. The \nswitch must not affect the operation of life \nsafety systems, such as detectors and exhaust \nequipment, and must not affect room and \negress lighting. In addition to the manual \nswitch, the required refrigerant room detector \nmust also shut down the same equipment \nwhen the vapor concentration exceeds the \nlesser of the detector’s upper detection limit or \n25 percent of the refrigerant’s lower explosive \nlimit (LEL). \n608.10.2 \nVentilation system. A clearly \nidentified switch of the break-glass type or with an \napproved tamper-resistant cover shall provide on-\nonly control of the machinery room ventilation fans.\n\n❖ For the same reasoning stated in the \ncommentary to Section 608.10.1, a remote \nswitch is required that is not connected to the \nexhaust system. Although not specifically \nstated, the intent is for the remote control to \nactivate the emergency mode of operation (see \nSBC 501 commentary, Section 1106.5.2). To \nmaximize the dependability of the exhaust \nsystems, ASHRAE 15 requires that they be \npowered from independent dedicated electrical \nbranch circuits. \n608.11 Emergency pressure control system. \nPermanently \ninstalled \nrefrigeration \nsystems \ncontaining more than 3 kg of flammable, toxic or \nhighly toxic refrigerant or ammonia shall be \nprovided with an emergency pressure control \nsystem in accordance with Sections 608.11.1and \n608.11.2.\n\n❖ Technological advances in refrigeration system \ncontrol equipment now make it possible to \nprovide an automatic emergency control \nsystem to replace key functions of the \ntraditional \nemergency \ncontrol \nbox. \nThe \nautomatic controls required by Sections \n608.11.1 through 608.11.2.2 provide a means \nof mitigating an overpressure condition prior to \noperation of emergency pressure-relief vents \nand, most likely, prior to the arrival of \nemergency responders. The automatic valves \nalso eliminate the need for emergency \nresponders to decipher the condition of a \nsystem in an attempt to determine whether \noperation of manual crossover valves in an \nemergency control box would be of benefit in \nmitigating a system malfunction. The 3 kg \nthreshold parallels provisions in Section \n608.11. This section parallels SBC 501 Section \n1105.8 to increase the likelihood that designers \ndon’t miss this design requirement in the code. \nNote that these provisions are intended for \npermanently installed systems versus portable \nsystems such as agricultural cooling trailers \nused in fields and at processing facilities. This \nis specifically clarified by the term “permanently \ninstalled.”\n\nOverall, these provisions add a requirement for \na fully redundant safety control system in lieu \nof a manual system that has proven itself to be \nrarely, if ever, utilized by the fire service. This \nfavorably resolves long-standing concerns \nregarding the potential for harm caused by an \nuntrained person operating valves in an \nemergency control box. There is no condition \nwhere \nremoval \nof \nrefrigerant \nfrom \na \nrefrigeration system by the fire service is \nconsidered advisable. In contrast, automatic \ntransfer of excess pressure to another zone of \nthe system in conjunction with stopping the \npressure source (i.e., the compressors) can \nsafely mitigate an overpressure condition. \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n364\n\n608.11.1 \nAutomatic \ncrossover \nvalves. \nEach high and intermediate-pressure zone in a \nrefrigeration system shall be provided with a single \nautomatic valve providing a crossover connection \nto a lower pressure zone. Automatic crossover \nvalves shall comply with Sections 608.11.1.1 \nthrough 608.11.1.3.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 1106.5.2",
        "Section 608.11",
        "SBC 801",
        "Section 608.10.1",
        "Section 1105.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_5_9fbb4ff5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ The requirement for a single crossover valve \nbetween systems is based on the traditional \nindustry practice of providing a single manual \ncrossover valve in the emergency control box. \nIn the unlikely event that a fire causes an \noverpressure condition, allowing system zones \nto automatically interconnect creates a much \nlarger heat sink to limit pressure buildup while \nsafely containing refrigerant. If the exposure \nfire continues to grow, emergency relief vents \ncan protect the refrigeration system and \nautomatic reseating valves can automatically \nlimit the release of refrigerant to the amount \nnecessary to maintain the system within design \nlimits. In contrast, most emergency responders \nwould not possess the expertise to properly \ncycle a manual valve in an emergency control \nbox to limit the release of refrigerant to the \nminimum amount necessary for safety. \n608.11.1.1 \nOverpressure limit set point. \nAutomatic crossover valves shall be arranged to \nautomatically relieve excess system pressure to a \nlower pressure zone if the pressure in a high or \nintermediate-pressure zone rises to within 90 \npercent of the set point for emergency pressure \nrelief devices.\n\n❖ This section provides a safety buffer between \nactivation of the emergency pressure control \nsystem (EPCS) and operation of a relief valve. \nBecause of variances in operational tolerances \namong relief valves and because some relief \nvalves may begin to seep at 90 percent of their \nrated operating pressure, it is appropriate to \nhave the EPCS shut down a system if system \npressure rises to 90 percent of the relief valve \nset pressure. This further reduces the potential \nfor any release from a system that has \nmalfunctioned and overpressurized. \n608.11.1.2 \nManual \noperation. \nWhere \nrequired by the Fire official, automatic crossover \nvalves shall be capable of manual operation.\n\n❖ This section authorizes the Fire official to \nrequire manual control capabilities for the \ncrossover valve. Although this provision is not \nregarded as necessary by the industry, it is \nrecognized that some fire department  will \nprefer to have the manual control capability for \nbackup. \n608.11.1.3 \nSystem \ndesign \npressure. \nRefrigeration system zones that are connected to a \nhigher pressure zone by an automatic crossover \nvalve shall be designed to safely contain the \nmaximum pressure that can be achieved by \ninterconnection of the two zones.\n\n❖ This provision requires lower pressure zones to \nbe capable of handling additional pressure \nadded by a crossover condition without over \npressurizing or operating the emergency relief \nvents on the lower zone. The legacy codes did \nnot address this concern, given the assumption \nthat someone operating a manual bypass valve \nin the emergency control box would be \nknowledgeable \nwith \nregard \nto \nsystem \nlimitations; however, this may or may not be \ntrue. Nevertheless, the legacy codes never \nrequired the low pressure side of the system to \nhandle the high-side pressure, and as a result, \nsome systems with emergency control boxes \npresent the potential for an emergency \nresponder to over pressurize a system zone by \nfully opening a manual crossover valve too \nquickly. The resulting overpressure condition \ncould cause operation of a relief vent or even a \nfailure in the piping system. \n608.11.2 \n Automatic emergency stop. An \nautomatic emergency stop feature shall be provided \nin \naccordance \nwith \nSections \n608.11.2.1and \n608.11.2.2.\n\n❖ This \nestablishes \napplicability \nof \nthe \nrequirements for the additional safety feature of \nan emergency stop feature in refrigeration \nsystems. \n608.11.2.1 \nOperation \nof \nan \nautomatic \ncrossover valve. Operation of an automatic \ncrossover valve shall cause all compressors on the \naffected system to immediately stop. Dedicated \npressure-sensing devices located immediately \nadjacent to crossover valves shall be permitted as a \nmeans for determining operation of a valve. To \nensure that the automatic crossover valve system \nprovides \na \nredundant \nmeans \nof \nstopping \ncompressors in an overpressure condition, high-\npressure \ncutout \nsensors \nassociated \nwith \ncompressors shall not be used as a basis for \ndetermining operation of a crossover valve.\n\n❖ This section is intended to ensure the \nautomatic crossover system has a fully \nredundant means of stopping compressors. \nCompressors are ordinarily provided with \nautomatic high-pressure cutout controls, but \nthis section requires that these controls not be \nused to satisfy the requirement. An additional \nset of controls can be required to serve as a \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_6_a3d9094b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "SBC 801-CC-2024 \n365\n\nbackup means of preventing a severe \noverpressure condition that could cause \noperation of an emergency relief vent. \n608.11.2.2 \nOverpressure in low-pressure \nzone. The lowest pressure zone in a refrigeration \nsystem shall be provided with a dedicated means of \ndetermining a rise in system pressure to within 90 \npercent of the set point for emergency pressure \nrelief devices. Activation of the overpressure \nsensing device shall cause all compressors on the \naffected system to immediately stop.\n\n❖ The lowest pressure zone of a system cannot \nbe arranged to bleed pressure to another \nsystem zone since crossing the lowest \npressure zone to a higher pressure zone would \nmost likely result in reverse flow. However, by \nproviding a redundant emergency stop control, \nwhich would disengage the compressor, an \noverpressure condition should be automatically \nmitigated. Note that compressors will only cut \nout if an overpressure condition occurs. If the \nemergency condition involves a leak on the low \nside, compressors will continue to operate, \nwhich is beneficial in pumping down the low \nside for this type of event. \n608.12 Storage, use and handling. Flammable \nand combustible materials shall not be stored in \nmachinery rooms for refrigeration systems having a \nrefrigerant circuit containing more than 100 kg of \nGroup A1 or 14 kg of any other group refrigerant. \nStorage, use or handling of extra refrigerant or \nrefrigerant oils shall be as required by Chapters 50, \n53, 55 and 57. \nException: This provision shall not apply to spare \nparts, tools and incidental materials necessary for \nthe safe and proper operation and maintenance of \nthe system.\n\n❖ Storage of materials could introduce additional \nhazards in rooms already considered to be \nhazardous because of large quantities of \nrefrigerants in \nthe system \ncircuits and \nmachines. \n608.13 Discharge and termination of pressure \nrelief and purge systems. Pressure relief devices, \nfusible plugs and purge systems discharging to the \natmosphere from refrigeration systems containing \nflammable, toxic or highly toxic refrigerants or \nammonia shall comply with Sections 608.13.2 \nthrough 608.13.4.\n\n❖ Discharge systems are intended to treat, \nincinerate or absorb flammable or toxic \nrefrigerants that would otherwise be released \nunaltered into the atmosphere. Release would \nresult from the operation of pressure relief \ndevices or intentional dumping of refrigerant in \nan emergency. Specific requirements are found \nin the subsections for each type of refrigeration \nsystem. \n608.13.1 \nFusible \nplugs \nand \nrupture \nmembers. Discharge piping and devices connected \nto the discharge side of a fusible plug or rupture \nmember shall have provisions to prevent plugging \nthe pipe in the event the fusible plug or rupture \nmember functions.\n\n❖ This section is intended to ensure that, through \nthe use of discharge piping and devices, the \nemergency pressure relief system will not \nbecome obstructed in the event that a fusible \nplug or rupture member operates and causes \ndebris to be ejected into the relief system. \n608.13.2 \nFlammable refrigerants. Systems \ncontaining more than 3 kg of flammable \nrefrigerants having a density equal to or greater than \nthe density of air shall discharge vapor to the \natmosphere only through an approved treatment \nsystem in accordance with Section 608.13.5or a \nflaring system in accordance with Section \n608.13.6. Systems containing more than 3 kg of \nflammable refrigerants having a density less than \nthe density of air shall be permitted to discharge \nvapor to the atmosphere provided that the point of \ndischarge is located outside of the structure at not \nless than 4500 mm above the adjoining grade level \nand not less than 6000 mm from any window, \nventilation opening or exit.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 608.13.6",
        "SBC 801",
        "Section 608.13.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_7_83f1286e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ Where they have a density greater than air (i.e., \nare heavier than air) and pose the hazard of \ncollecting in low points, which could bring them \ninto contact with ignition sources, flammable \nrefrigerants (A2, B2, A3, B3) must be \nincinerated in a flaring system (see Section \n6004.2.2.7.1). The second sentence of the \nprovision is derived from ANSI/ASHRAE 15 \nand recognizes the reduced hazard of lighter-\nthan-air flammable refrigerants by allowing \nthem to discharge to the atmosphere without \nincineration or treatment since they would \neither dissipate into the air or flare at the point \nof discharge. Because of their flammability \nhazard, however, the point of discharge must \nbe located out of reach from grade and well \naway from building openings. Note that these \nprovisions apply only to systems that contain \nmore than 3 kg of refrigerant because systems \ncontaining smaller quantities are considered \n“small systems” and their relative hazard is \nconsidered insignificant. \n608.13.3 \nToxic \nand \nhighly \ntoxic \nrefrigerants. Systems containing more than 3 kg of \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n366\n\ntoxic or highly toxic refrigerants shall discharge \nvapor to the atmosphere only through an approved \ntreatment system in accordance with Section \n608.13.5or a flaring system in accordance with \nSection 608.13.6.\n\n❖ Toxic refrigerants, like flammable refrigerants, \nmust be treated to reduce their toxicity or be \nmanaged through a treatment system or \ndestroyed \nby \nincineration \n(see \nSection \n6004.2.2.7.1). \n608.13.4 \nAmmonia refrigerant. Systems \ncontaining more than 3 kg of ammonia refrigerant \nshall discharge vapor to the atmosphere in \naccordance with one of the following methods: \n1. Directly to atmosphere where the Fire \nofficial determines, on review of an analysis \nprepared in accordance with Section 104.8.2, \nthat a health hazard would not result from \natmospheric discharge of ammonia. \n2. Through an approved treatment system in \naccordance with Section 608.13.5. \n3. Through a flaring system in accordance with \nSection 608.13.6. \n4. Through an approved ammonia diffusion \nsystem in accordance with Section 608.13.7. \n5. By other approved means. \nException: Ammonia/water absorption systems \ncontaining less than 10 kg of ammonia and for \nwhich the ammonia circuit is located entirely \noutdoors.\n\n❖ This section is more restrictive than ASHRAE \n15 in that it requires the discharge to be treated \nin one of the listed methods. Item 1 recognizes \nthat there are some cases, such as at remote \nfacilities, where atmospheric discharge of \nammonia would pose no danger to people or \nproperty. Further, it provides a basis in the \ncode for permitting relief lines on ammonia \nrefrigeration systems to discharge to the \natmosphere when an appropriate analysis, \naccepted by the Fire official, has shown that \nsuch discharge can be accomplished safely. In \nsuch cases, a flaring or water diffusion system \nwould serve no beneficial purpose, since \nammonia is naturally biodegradable. Items 2 \nthrough 4 allow the use of one of three \nmethods, including treatment systems, flaring \nsystem or an ammonia diffusion system.\n\nItem 5 recognizes that engineered designs can \nbe used to activate an alarm and automatically \nstop the leak rather than relying on manual \nmeans to stop the leak and a water tank to treat \nwhatever release may occur before manual \nintervention can be accomplished.\n\nThe exception recognizes the reduced hazard \nin smaller systems where the ammonia circuit \nis completely outdoors. \n608.13.5 \nTreatment systems. Treatment \nsystems shall be designed to reduce the allowable \ndischarge concentration of the refrigerant gas to not \nmore than 50 percent of the IDLH at the point of \nexhaust. Treatment systems shall be in accordance \nwith Chapter 60.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Section 6004.2.2.7.1",
        "Section 608.13.6",
        "Section 608.13.7",
        "Section 608.13.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_8_e218af9c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ See the commentary to Section 6004.2.2.7. \n“Immediately Dangerous to Life and Health \n(IDLH)” is defined in Section 202. \n608.13.6 \nFlaring systems. Flaring systems \nfor incineration of flammable refrigerants shall be \ndesigned to incinerate the entire discharge. The \nproducts of refrigerant incineration shall not pose \nhealth or environmental hazards. Incineration shall \nbe automatic upon initiation of discharge, shall be \ndesigned to prevent blowback and shall not expose \nstructures or materials to threat of fire. Standby fuel, \nsuch as LP-gas, and standby power shall have the \ncapacity to operate for one and one-half the required \ntime for complete incineration of refrigerant in the \nsystem. Standby electrical power, where required to \ncomplete the incineration process, shall be in \naccordance with Section 1203.\n\n❖ Destruction of refrigerant by incineration is \nsupposed to render the discharge harmless, so \nobviously the flames and the combustion \nbyproducts do not pose a hazard themselves. \nBecause most refrigerants would not support \ncombustion unaided, a fuel source is necessary \nto sustain incineration. \n608.13.7 \nAmmonia \ndiffusion \nsystems. \nAmmonia diffusion systems shall include a tank \ncontaining 8.3 L of water for each 1 kg of ammonia \nthat will be released in 1 hour from the largest relief \ndevice connected to the discharge pipe. The water \nshall be prevented from freezing. The discharge \npipe from the pressure relief device shall distribute \nammonia in the bottom of the tank, but not lower \nthan 10 m below the maximum liquid level. The \ntank shall contain the volume of water and ammonia \nwithout overflowing.\n\n❖ Ammonia is readily absorbed by water; \ntherefore, an ammonia discharge into a water \ntank would be chemically held in the tank. The \nwater tank may have to be heated to prevent it \nfrom freezing, which would block the discharge \npipe and make the water useless for absorbing \nammonia. The deeper the discharge pipe \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n367\n\nextends below the water surface, the greater \nthe pressure the discharge would have to \novercome to escape from the pipe. A 10 m \ndepth of water would exert a pressure \napproximately equal to sea level atmospheric \npressure [101 kPa]. \n608.14 Mechanical ventilation exhaust. Exhaust \nfrom mechanical ventilation systems serving \nrefrigeration \nmachinery \nrooms \ncontaining \nflammable, toxic or highly toxic refrigerants, other \nthan ammonia, capable of exceeding 25 percent of \nthe LFL or 50 percent of the IDLH shall be \nequipped with approved treatment systems to \nreduce the discharge concentrations to those values \nor lower. \nException: \nRefrigeration \nsystems \ncontaining \nGroup A2L complying with Section 608.18.\n\n❖ In previous editions of the code, this section \nrequired \nthe \ndischarge \nof \nmechanical \nventilation \nsystems \nserving \nrefrigeration \nmachinery rooms utilizing anhydrous ammonia \nto be directed to a treatment system to reduce \nthe toxicity to 50 percent of its IDLH value, the \nsame as the more hazardous refrigerants. This \nsection now permits the mechanical ventilation \nsystem to exhaust directly to the atmosphere \nwhen anhydrous ammonia is the refrigerant. \nAnhydrous ammonia is classified by SBC 501 \nTable \n1103.1 \nas \na \ncorrosive \nliquefied \ncompressed gas. It is not a toxic or highly toxic \ngas, as defined in Section 202of the code, nor \ndoes it meet the definition of a flammable gas. \nIt has a vapor density of 0.597, making it lighter \nthan air, and is extremely hygroscopic (a Latin \nword literally meaning “water seeking”), thus it \naggressively \nabsorbs \nwater. \nAnhydrous \nammonia’s water-absorbing abilities can be of \nbenefit to fire fighters, who can use hose or \nmaster streams to control anhydrous ammonia \nif it is leaking.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 608.18",
        "Table 1103.1",
        "SBC 801",
        "Section 202",
        "Section 6004.2.2.7",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_9_d297c03b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exclusion of anhydrous ammonia from the \nrequirement of this section also provides \ncorrelation with Section 1105.8 of SBC 501, \nwhich addresses pressure relief systems for \nrefrigeration systems. SBC 501 requires \npressure relief devices be terminated in \naccordance with the requirements of American \nSociety of Refrigeration and Air Conditioning \nEngineers (ASHRAE) Standard 15, Safety \nStandard for Refrigeration Systems. ASHRAE \n15 requires pressure relief devices serving \nammonia \nrefrigeration \nequipment \nto \nbe \nterminated outside of buildings and permits \nthese devices to discharge to the atmosphere.\n\nThe exception to this section recognizes the \nreduced risk of the lower flammability rating of \nA2L refrigerants when they comply with \nSection 608.18. Essentially, Section 608.18 \nprovides detection and ventilation, which \nremoves the need to provide a treatment \nsystem as the flammability concentration is \nmuch lower. \n608.15 Notification of refrigerant discharges. \nThe Fire official shall be notified immediately \nwhen a discharge becomes reportable under \nnational regulations in accordance with Section \n5003.3.1.\n\n❖ Emergency personnel must be informed of a \ndischarge \nso \nthat \nthey \ncan \nrespond \nappropriately. \nThe \nrefrigerant \ndischarge \nnotification requirements of this section parallel \nthose required for all hazardous materials in \nSection 5003.3.1. There is no reason for \ndifferent requirements for refrigerants than for \nother hazardous materials. \n608.16 Records. A record of refrigerant quantities \nbrought into and removed from the premises shall \nbe maintained.\n\n❖ Emergency personnel must be able to maintain \naccurate assessments of the dangers they may \nface and the hazards the public may face in \nand around buildings housing refrigeration \nsystems.\n\nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n107.3 \nprovides \nstandardized record-keeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code and makes it clear that records must \nbe maintained on the premises or another \napproved location and that copies of records \nmust be provided to the Fire official upon \nrequest. Section 109.3 also makes it clear that \nrecords must be maintained for a period of not \nless than 3 years unless a different time interval \nis specified in the code or a referenced \nstandard, and that the Fire official is authorized \nto prescribe the form and format of such \nrecords. See the commentaries to Sections \n109.2 and 109.3. \n608.17 Electrical equipment. Where refrigerants \nof Groups A2, A3, B2 and B3, as defined in SBC \n501, are used, refrigeration machinery rooms shall \nconform to the Class I, Division 2 hazardous \nlocation classification requirements of SBC 401. \nExceptions:  \n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n368\n\n1. Ammonia \nmachinery \nrooms \nthat \nare \nprovided with ventilation in accordance with \nSection 1101.1.2, Exception 1 of SBC 501. \n2. Machinery rooms for systems containing \nGroup A2L refrigerants that are provided \nwith ventilation in accordance with Section \n608.18.\n\n❖ This section mirrors the text of Section 1106.4 \nof SBC 501 and is included in the code \nbecause, in some jurisdictions, the Fire official \nis designated to inspect classified electrical \nequipment. A reference to classified electrical \nrequirements here is consistent with the \napproach taken in Chapters 50 and 57 for other \nhazardous materials and flammable liquids, \nand it provides the Fire official with the \nprovisions that are to be enforced.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 109.3",
        "Section 107.3",
        "SBC 501",
        "Section 608.18",
        "SBC 401",
        "Section 1106.4",
        "Section 1105.8",
        "SBC 801",
        "Section 1101.1.2",
        "Section 5003.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec608_10_5f0da9fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "Exception 1 is consistent with the requirements \nof SBC 401 and is included here to avoid \npossible confusion regarding the need for \nclassified electrical equipment in ammonia \nmachinery rooms. Because ammonia can \ncombust \nwithin \na \nlimited \nrange \nof \nconcentrations in the air, the Fire official might \nbe led to believe that classified electrical \nequipment should be provided in ammonia \nstorage and use areas; however, where such \nareas are ventilated to maintain ammonia \nvapor in a concentration that is outside of the \nflammable range, there is no need for classified \nelectrical equipment.\n\nException 2 recognizes the lower hazard \nassociated with A2L refrigerants and does not \nrequire \nelectrical \nclassification \nwhere \nventilation in accordance with 608.18.2 is \nprovided. Note that the hazards associated \nwith A2L are similar to that of ammonia. The \nventilation rates in Table 608.18.2 are founded \nin published research. \n608.18 Special requirements for Group A2L \nrefrigerant machinery rooms. Machinery rooms \nwith systems containing Group A2L refrigerants \nthat do not comply with the Class I, Division 2, \nhazardous location electrical requirements of SBC \n401, as permitted by Section 608.17, Exception 2, \nshall comply with Sections 608.18.1 through \n608.18.2.\n\n❖ This section addresses a class of refrigerants \nwith very low flammability characteristics in \nrefrigerant machinery rooms. Exception 2 of \nSection 608.17 allows A2L refrigerants in \nrefrigeration machinery rooms to comply with \nthe current code requirements for Group 1, \nDivision 2 Electrical systems, or the installation \nof detection and ventilation systems to mitigate \nthe hazard. This is similar to the mitigation \nscheme for many other hazardous operations, \nincluding repair garages (Section 2311.4.3), \nhazardous materials (dozens of examples), \ncompressed gases, corrosives, etc. This is a \ncommon and accepted mitigation scheme \nwithin SBC 801 and other codes.\n\nGovernmental agencies have begun limiting \nthe use of refrigerants that have high global \nwarming potential (GWP) properties. Industry \nhas responded by developing a number of \nreplacement \nrefrigerants. \nOne \nof \nthe \ncharacteristics of most of these products is that \nthey \nare \nminimally \nflammable. \nProven \nprotection schemes are available to mitigate \nthe reduced risk posed by these products.\n\nThe codes (SBC 501, SBC 801, ASHRAE) \nhave historically classified the flammability of \nrefrigerants as Group 1 (nonflammable), Group \n2 (moderately flammable), and Group 3 (highly \nflammable). Because the newly developed \nenvironmentally preferred refrigerants present \na significantly lower hazard than Class 2 \nrefrigerants, \na \nnew \nclassification \nwas \nestablished for them. The new flammability \nclassification is 2L. In addition to flammability, \nthe codes classify refrigerants as either \nnontoxic (A) or toxic (B), The new refrigerants \nare primarily classified as A2L—nontoxic, \nmildly flammable. SBC 501 Table 1103.1 \nrecognizes 2L refrigerants as a subclass of \nGroup 2.\n\nThe 2L refrigerants have a burning velocity of \nless than 10 cm/sec. The energy required for \nignition is very high, and the pressure rise is \nmuch less than refrigerants with a higher \nflammability, resulting in a far safer product \nthan current Group 2 refrigerants. Historically, \nammonia was the only widely used refrigerant \nwith these burning characteristics. SBC 801 \nand other codes recognize this and have made \na number of exceptions for ammonia. These \nexceptions are based on the fact that its \nburning characteristics reduce the risk of \nignition, and the risk of damage should ignition \noccur is greatly reduced. These risks are \nfurther reduced by code requirements for \ndetection and ventilation. The fire history for \nammonia is excellent where these mitigation \nmeasures have been in place. The mitigation \nmeasures are working to minimize the fire risks \nassociated with the product.\n\nThis \nsection \nprovides \nsimilar \nmitigation \nmeasures for products with similar burning \ncharacteristics. The ventilation rates are based \non research that clearly shows that the rates \nwill maintain a safe environment in more than \n90 percent of the leaks. This level of protection \nis more than adequate. Utilizing the same \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "MECHANICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 198,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 608.18.2",
        "Section 2311.4.3",
        "SBC 501",
        "SBC 401",
        "Table 1103.1",
        "SBC 801",
        "Section 608.17"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec609_0_05968e67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n369\n\nprotection scheme for other 2L refrigerants \nprovides the same level of safety as that for \nammonia and adheres to the philosophy of \nmaintaining a level playing field for industry.\n\nThe provisions of Section 608.18 focus on \nrequirements for machinery rooms that contain \nsystems with A2L refrigerants. This section \nsimply states that the provisions of Sections \n608.18.1 through 608.18.3 apply where A2L \nrefrigerants \nare \nused. \nThe \nexception \nrecognizes that these provisions are not \nrequired if the room is classified as a Class 1, \nDivision 2 hazardous location. If so, no \nadditional detection or ventilation would be \nrequired. \n608.18.1 \nVentilation system activation. \nVentilation shall be activated by the refrigerant \ndetection \nsystem \nin \nthe \nmachinery \nroom. \nRefrigerant detection shall be in accordance with \nSection 608.9 and all of the following: \n1. The detectors shall activate at or below a \nrefrigerant concentration of 25 percent of the \nLFL. \n2. Upon activation, the detection system shall \nactivate the emergency ventilation system in \nSection 608.18.2. \n3. The detection, signaling and control circuits \nshall be supervised.\n\n❖ This section specifies the detection criteria for \nmachinery rooms where A2L refrigerants are \nused. First reference to Section 608.9 is \nprovided as the base for how the detection \nshould operate. Item 1 is consistent with \nSection \n608.9.1 \nand \nrequires \ndetector \nactivation at 25 percent of the LFL. Item 2 \nrequires the activation of the ventilation \nsystem. Item 3 requires supervision of all \ncircuits so that any problems with the system \nwill be addressed. \n608.18.2 \nEmergency ventilation system. \nAn emergency ventilation system shall be provided \nat the minimum exhaust rate specified in ASHRAE \n15 or Table 608.18.2. Shut down of the emergency \nventilation system shall be by manual means.\n\n❖ This section provides the specific ventilation \nrates through compliance with either ASHRAE \n15 or Table \n608.18.2. The ventilation \nshutdown is also addressed and required to be \nmanual.\n\nThese criteria, including the table, are founded \nin research conducted by UTC/Carrier. This is \nwidely accepted as the best research on the \nsubject currently available. The ventilation \nrates in the table are based on the following \nformula:\n\n! ≥ \n#\n$%$ .&\n\nEquation 1\n\n\u0010 = '( \u0013 ) \u0013 * \u0013 \u0005  \n            Equation 2\n\nWhere variables are defined as:\n\n'( = coefficient of discharge ('(= 1.00)\n\n) =  refrigerant density per Equation 2 (kg/\nm3)\n\n* =\n#\n@  flow conditions, equal to the refrigerant \nacoustic velocity (speed of sound) per \nEquation 2\n\n\u0005 = assuming 12.7 mm circular opening (A = \n0.0001267 m2)\n\nm = refrigerant leak mass flow rate (kg/s)\n\nABA = g/m3, LFL exists, published value per \nASHRAE Standard 34\n\nC = Factor to achieve desired safety factor \n(currently 0.5, for a safety factor of 2)\n\n! = m3/s units of measure is permitted \n608.18.3 \nEmergency ventilation system \ndischarge. The point of discharge to the \natmosphere shall be located outside of the structure \nat not less than 4.5 m above the adjoining grade \nlevel and not less than 6 m from any window, \nventilation opening or exit.\n\n❖ This section addresses where the emergency \nventilation should discharge. Technically, the \ndischarge may contain some flammable \nconcentrations so, as a precaution, the \nprescribed distances from the building and \nopenings are necessary. These distances are \nconsistent with Section 608.13.2 for flammable \nrefrigerants being discharged from treatment \nsystems. \nSECTION 609 HYPERBARIC \nFACILITIES \n609.1 General. Hyperbaric facilities shall be \ninspected, tested and maintained in accordance with \nNFPA 99.",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec609",
      "section_number": "609",
      "section_title": "HYPERBARIC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 608.18.2",
        "Section 608.9.1",
        "Section 608.9",
        "Section 608.18",
        "SBC 801",
        "Section 608.18.2",
        "Section 609",
        "Section 608.13.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec609_1_f559b2fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "❖ SBC 201 Section 425 requires that hyperbaric \nfacilities, regardless of occupancy, comply with \nNFPA 99 for installation. This section provides \nthe maintenance requirements so that such \nfacilities continue to operate safely. The \nstandard provides detailed responsibilities for \ntesting and inspecting these facilities, such as \nrequirements for an on-site hyperbaric safety \ndirector and for training. \n609.2 Records. Records shall be maintained of all \ntesting and repair conducted on the hyperbaric \n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec609",
      "section_number": "609",
      "section_title": "HYPERBARIC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 107,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 425",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400_sec610_0_f19e79b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-201-400",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n370\n\nchamber and associated devices and equipment. \nRecords shall be available to the Fire official.\n\n❖ This section requires that records be kept to \ndocument compliance with the maintenance \nand testing requirements of NFPA 99 for the \nbenefit of the facility owner and the Fire official.\n\nAs a result of a review of Recommendation 2(c) \nof the NIST Charleston, South Carolina Sofa \nSuperstore Fire Report, changes were made to \nSections 109.2 and 109.3, along with 49 other \nsections, \nto \ncomprehensively \naddress \nrecordkeeping requirements. Section 107.3 \nprovides \nstandardized \nrecordkeeping \nrequirements for periodic inspection, testing, \nservicing \nand \nother \noperational \nand \nmaintenance requirements of the code and \nmakes it clear that records must be maintained \non the premises or another approved location \nand that copies of records must be provided to \nthe Fire official upon request. Section 109.3 \nalso makes it clear that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records. See the \ncommentaries to Sections 109.2 and 109.3. \nSECTION 610 CLOTHES DRYER \nEXHAUST SYSTEMS \n610.1 General. Clothes dryer exhaust duct \nsystems shall be in accordance with Sections \n610.1.1 and 610.1.2.\n\n❖ This \nsection \nreferences \nthe \nfollowing \nsubsections for clothes dryer exhaust duct \nsystem requirements. The term “exhaust duct \nsystem” is consistent with the terms used in \nSBC 1201, SBC 501 and SBC 1101/1102. \nThese systems include the termination outlet \nand may include dryer exhaust duct power \nventilators, which are also known as booster \nfans. SBC 1201 and SBC 501 both include a \ndefinition of “Clothes dryer” in Chapter 2. SBC \n1201 definition includes sub-definitions for \nType 1 and Type 2 dryers. \n610.1.1 Installation. Clothes dryer exhaust duct \nsystems shall be installed in accordance with SBC \n501 or SBC 1201, and the manufacturer’s \ninstallation instructions.\n\n❖ SBC 501 Section 504 and SBC 1201 Section \n614 provide specific requirements for clothes \ndryer exhaust systems. SBC 1201 would apply \nonly to dryers that are fuel gas appliances, as \nstated in the scope of SBC 1201 (see SBC \n1201 Section 101.2). In addition to these \nrequirements, the installation is to comply with \nthe manufacturer’s installation instructions. \n610.1.2 Maintenance. The lint trap, mechanical \nand heating components, and the exhaust duct \nsystem of a clothes dryer shall be maintained in \naccordance with the manufacturer’s operating \ninstructions to prevent the accumulation of lint or \ndebris that prevents the exhaust of air and products \nof combustion.\n\n❖ There are many statistics published each year \nregarding clothes dryer fires, such as CPSC, \nNFPA and USFA. There are approximately \n15,600 structure fires, 400 injuries and 15 \ndeaths reported annually as a result of dryer \nfires. According to the United States Fire \nAdministration, every year clothes dryer fires \naccount for over $100 million in losses. Also, \ndryer fires involving commercial dryers have a \n78 percent higher injury rate than residential \ndryer fires. A majority of dryer fires occur as a \nresult of highly flammable lint getting caught in \nthe dryer’s vent and becoming heated to the \npoint of ignition. While many of the statistics \naddress residential applications, there are also \nsome \nstatistics \nthat \nidentify \nissues \nin \ncommercial applications, too.\n\nMaintaining clothes dryers and clothes dryer \nexhaust duct systems in any occupancy is \ncritical to reducing the fire hazard. SBC 1201, \nSBC 501 and SBC 1101/1102 require \ncommercial and residential clothes dryers to be \nlisted and labeled and to be installed in \naccordance with the manufacturer’s installation \ninstructions. The required product testing \nstandards include requirements for specific \ncleaning and maintenance directions to be part \nof the manufacturer’s installation and use \ninstructions. The frequency of inspections \ndepends on various factors, such as how often \nthe dryer is used, the geometry of the exhaust \nduct system, and the age and type of dryer.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "6",
      "chapter_title": "BUILDING SERVICES AND SYSTEMS",
      "section_id": "sec610",
      "section_number": "610",
      "section_title": "CLOTHES DRYER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 610",
        "SBC 1101",
        "Section 504",
        "Section 109.3",
        "Section 107.3",
        "SBC 501",
        "Section 614",
        "SBC 1201",
        "SBC 801",
        "Section 101.2"
      ]
    }
  ]
}