{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n371 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. CGA V-1, Standard Compressed Gas Cylinder Valve Outlet and Inlet Connections. Chantilly, VA: \nCompressed Gas Association, 2005. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Commercial Cooking Operations–Application Guide. Washington, DC: International Code Council, \n2010. \n4. National Institute of Standards and Technology (NIST) Charleston, South Carolina Sofa Superstore Fire \nReport, June 18, 2007, NIST-SP 1118 Volume I, \n5. March 2011. \n6. Solar Thermal, Table 2.1 Annual Shipments of Solar Thermal Collectors 1998-2007, Independent \nStatistics and Analysis, EIA. Washington, DC: U.S. Energy Information Administration, 2010. \n \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n371 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code: \n \n1. CGA V-1, Standard Compressed Gas Cylinder Valve Outlet and Inlet Connections. Chantilly, VA: \nCompressed Gas Association, 2005. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Commercial Cooking Operations–Application Guide. Washington, DC: International Code Council, \n2010. \n4. National Institute of Standards and Technology (NIST) Charleston, South Carolina Sofa Superstore Fire \nReport, June 18, 2007, NIST-SP 1118 Volume I, \n5. March 2011. \n6. Solar Thermal, Table 2.1 Annual Shipments of Solar Thermal Collectors 1998-2007, Independent \nStatistics and Analysis, EIA. Washington, DC: U.S. Energy Information Administration, 2010. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 2,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n372 \n \nTABLES AND FIGURES OF CHAPTER 6 \n \nTABLE 606.3.3.1 \nCOMMERCIAL COOKING SYSTEM INSPECTION FREQUENCY \n \nTYPE OF COOKING OPERATIONS \nFREQUENCY OF \nINSPECTION \nHigh-volume cooking operations such as 24 hour cooking, charbroiling or \nwok cooking \n3 months \nLow-volume cooking operations such as seasonal businesses and senior \ncenters \n12 months \nCooking operations utilizing solid fuel-burning cooking appliances \n1 month \nAll other cooking operations \n6 months \n \nTABLE 608.18.2 \nMINIMUM EXHAUST RATE \nREFRIGERANT \nQ (m3/sec) \nR32 \n15.4 \nR143a \n13.6 \nR444A \n6.46 \nR444B \n10.6 \nR445A \n7.83 \nR446A \n23.9 \nR447A \n23.8 \nR451A \n7.04 \nR451B \n7.05 \nR1234yf \n7.80 \nR1234ze(E)\n5.92 \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n372 \n \nTABLES AND FIGURES OF CHAPTER 6 \n \nTABLE 606.3.3.1 \nCOMMERCIAL COOKING SYSTEM INSPECTION FREQUENCY \n \nTYPE OF COOKING OPERATIONS \nFREQUENCY OF \nINSPECTION \nHigh-volume cooking operations such as 24 hour cooking, charbroiling or \nwok cooking \n3 months \nLow-volume cooking operations such as seasonal businesses and senior \ncenters \n12 months \nCooking operations utilizing solid fuel-burning cooking appliances \n1 month \nAll other cooking operations \n6 months \n \nTABLE 608.18.2 \nMINIMUM EXHAUST RATE \nREFRIGERANT \nQ (m3/sec) \nR32 \n15.4 \nR143a \n13.6 \nR444A \n6.46 \nR444B \n10.6 \nR445A \n7.83 \nR446A \n23.9 \nR447A \n23.8 \nR451A \n7.04 \nR451B \n7.05 \nR1234yf \n7.80 \nR1234ze(E)\n5.92 \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 3,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n373 \n \n \nCommentary FIGURE 605.5.2 \nPORTABLE OUTDOOR GAS-FIRED HEATING APPLIANCE/PATIO HEATER \n(PHOTO COURTESY OF INFRARED DYNAMICS, YORBA LINDA, CA) \n \n \nCommentary FIGURE 604.6 \nTYPICAL BATTERY UNIT EMERGENCY LIGHTING \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n373 \n \n \nCommentary FIGURE 605.5.2 \nPORTABLE OUTDOOR GAS-FIRED HEATING APPLIANCE/PATIO HEATER \n(PHOTO COURTESY OF INFRARED DYNAMICS, YORBA LINDA, CA) \n \n \nCommentary FIGURE 604.6 \nTYPICAL BATTERY UNIT EMERGENCY LIGHTING \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 4,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n374 \n \n \nCommentary FIGURE 603.4 \nREQUIRED CLEARANCES \n \n \nCommentary FIGURE 603.5 \nTYPICAL MULTIPLUG ADAPTER AND POWER TAP \n \n \nCommentary FIGURE 603.6 \nEXAMPLES OF UNACCEPTABLE PRACTICES \n \n≥ 750 mm\n≥ 900 mm\n≥ 2000 mm\n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n374 \n \n \nCommentary FIGURE 603.4 \nREQUIRED CLEARANCES \n \n \nCommentary FIGURE 603.5 \nTYPICAL MULTIPLUG ADAPTER AND POWER TAP \n \n \nCommentary FIGURE 603.6 \nEXAMPLES OF UNACCEPTABLE PRACTICES \n \n≥ 750 mm\n≥ 900 mm\n≥ 2000 mm\n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 5,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n375 \n \n \nCommentary FIGURE 605.11 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM \n \n \nCommentary FIGURE 605.11.1.2 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n375 \n \n \nCommentary FIGURE 605.11 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM \n \n \nCommentary FIGURE 605.11.1.2 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 6,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n376 \n \n \n \nCommentary FIGURE 603.10 \nABANDONED WIRING IN PLENUM \n \n \nCommentary FIGURE 604.6.1 \nTYPICAL ELEVATOR KEY BOX \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n376 \n \n \n \nCommentary FIGURE 603.10 \nABANDONED WIRING IN PLENUM \n \n \nCommentary FIGURE 604.6.1 \nTYPICAL ELEVATOR KEY BOX \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 7,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n377 \n \n \nCommentary FIGURE 607.1 \nCOOKING OIL FLASH POINT AND IGNITION TEMPERATURES \n \n \n \n \nCommentary FIGURE 607.2 \nCOOKING OIL STORAGE TANK AND RECOVERY CART (PHOTO COURTESY OF DARLING \nINTERNATIONAL INC., IRVING, TX) \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n377 \n \n \nCommentary FIGURE 607.1 \nCOOKING OIL FLASH POINT AND IGNITION TEMPERATURES \n \n \n \n \nCommentary FIGURE 607.2 \nCOOKING OIL STORAGE TANK AND RECOVERY CART (PHOTO COURTESY OF DARLING \nINTERNATIONAL INC., IRVING, TX) \n \n \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 8,
      "text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n378 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS \n \n  \nSBC 801-CC-2024 \n378 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "page": 9,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n379 \n \n—FIRE AND SMOKE PROTECTION FEATURES \n❖ \nGeneral Comments \n \nThis chapter provides the requirements for the \ninspection and maintenance of existing passive \nfire protection features in existing buildings and \nstructures. In general, these requirements are \nintended to maintain the required fire-\nresistance ratings and limit the spread of fire \nand smoke. \n \nChapter 7 is divided into eight sections. \nSection 701 lists the general administrative \nprovisions that require fire-resistance-rated \nconstruction, smoke barriers and smoke \npartitions to be maintained. Section 702 \nprovides a list of the definitions that are used \nin the chapter. The remainder of the chapter \ndescribes the required specific maintenance \nof Penetrations (703), Joints and Voids \n(704), Door and Window Openings (705), \nDucts and Air Transfer Openings (706), \nConcealed Spaces (707) and Spray and \nIntumescent Fire-Resistant Materials (708). \nThese sections use the same terminology \nthat is used in SBC 201. As stated in Section \n701.1, the requirements for the installation of \npassive fire protection features in new \nbuildings are located in SBC 201 Chapter 7. \n❖ \n Purpose \n \nThe maintenance of assemblies required to be \nfire-resistance rated is a key component in a \npassive fire protection philosophy. This chapter \nreinforces \nthis \ncomponent \nand \nfurther \nregulates specific protection elements that, \nwhen properly maintained, prevent fire spread \nand smoke migration through buildings. \nSECTION 701 GENERAL \n701.1 Scope. The provisions of this chapter shall \ngovern the inspection and maintenance of the \nmaterials, systems and assemblies used for \nstructural \nfire resistance, \nfire-resistance-rated \nconstruction separation of adjacent spaces and \nconstruction installed to resist the passage of smoke \nto safeguard against the spread of fire and smoke \nwithin a building and the spread of fire to or from \nbuildings. New buildings shall comply with SBC \n201. \n❖ \nThis section establishes the scope of Chapter \n7, introduces the requirements for maintaining \nthe integrity of fire-resistance-rated assemblies \n(see Section 703) and prescribes the types of \nfloor opening protection required in existing \nbuildings (see Section 704). The provisions of \nChapter 7 apply to the ongoing maintenance of \nthe materials, assemblies and systems used to \nprotect against the passage of fire and smoke \nwithin and between buildings. The assemblies \noutlined herein provide various degrees of \nprotection. The required fire-resistance rating \nvaries with the potential fire hazard associated \nwith type of construction, occupancy, height \nand area of the building and degree of \nprotection for different elements of the means \nof egress. The potential fire hazard associated \nwith various occupancies is reflected in SBC \n201. SBC 201 Chapter 7 provides the details \nand the extent of the protection (horizontal and \nvertical continuity); however, the actual fire-\nresistance-rated construction is mandated by \nprovisions in SBC 201 Chapters 4, 5, 6, 7 and \n10. \n701.2 Fire-resistance-rated construction. The \nfire-resistance rating of the following fire-\nresistance-rated construction shall be maintained: \n1. Structural members. \n2. Exterior walls. \n3. Fire walls, fire barriers, fire partitions. \n4. Horizontal assemblies. \n5. Shaft enclosures. \n❖ \nFire walls, fire barriers and fire partitions are \nkey components in a passive fire- and life-\nsafety design. Fire walls constructed in \naccordance with SBC 201 Section 706 serve to \ncreate separate buildings (see the commentary \nto the definition of “Area, building” in Chapter 2 \nof the code); therefore, all applicable provisions \nof the code are applied individually to the \nbuilding on each side of the fire wall. As such, \nthe fire wall must also provide the same \nprotection afforded by exterior walls, namely: \nstructural integrity, structural independence \nand adequate fire resistance for exposure \nprotection. \n \nFire barriers constructed in accordance with \nSBC 201 Section 707 provide a higher degree \nof protection than fire partitions, but lack the \ninherent structural integrity of fire walls and, \nunlike \nfire \npartitions, \nthere \nare \nno \ncircumstances under which a fire barrier wall is \npermitted to terminate at a ceiling. Fire barriers \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n379 \n \n—FIRE AND SMOKE PROTECTION FEATURES",
      "commentary": "General Comments \n \nThis chapter provides the requirements for the \ninspection and maintenance of existing passive \nfire protection features in existing buildings and \nstructures. In general, these requirements are \nintended to maintain the required fire-\nresistance ratings and limit the spread of fire \nand smoke. \n \nChapter 7 is divided into eight sections. \nSection 701 lists the general administrative \nprovisions that require fire-resistance-rated \nconstruction, smoke barriers and smoke \npartitions to be maintained. Section 702 \nprovides a list of the definitions that are used \nin the chapter. The remainder of the chapter \ndescribes the required specific maintenance \nof Penetrations (703), Joints and Voids \n(704), Door and Window Openings (705), \nDucts and Air Transfer Openings (706), \nConcealed Spaces (707) and Spray and \nIntumescent Fire-Resistant Materials (708). \nThese sections use the same terminology \nthat is used in SBC 201. As stated in Section \n701.1, the requirements for the installation of \npassive fire protection features in new \nbuildings are located in SBC 201 Chapter 7.\n\n❖ Purpose \n \nThe maintenance of assemblies required to be \nfire-resistance rated is a key component in a \npassive fire protection philosophy. This chapter \nreinforces \nthis \ncomponent \nand \nfurther \nregulates specific protection elements that, \nwhen properly maintained, prevent fire spread \nand smoke migration through buildings. \nSECTION 701 GENERAL \n701.1 Scope. The provisions of this chapter shall \ngovern the inspection and maintenance of the \nmaterials, systems and assemblies used for \nstructural \nfire resistance, \nfire-resistance-rated \nconstruction separation of adjacent spaces and \nconstruction installed to resist the passage of smoke \nto safeguard against the spread of fire and smoke \nwithin a building and the spread of fire to or from \nbuildings. New buildings shall comply with SBC \n201.\n\n❖ This section establishes the scope of Chapter \n7, introduces the requirements for maintaining \nthe integrity of fire-resistance-rated assemblies \n(see Section 703) and prescribes the types of \nfloor opening protection required in existing \nbuildings (see Section 704). The provisions of \nChapter 7 apply to the ongoing maintenance of \nthe materials, assemblies and systems used to \nprotect against the passage of fire and smoke \nwithin and between buildings. The assemblies \noutlined herein provide various degrees of \nprotection. The required fire-resistance rating \nvaries with the potential fire hazard associated \nwith type of construction, occupancy, height \nand area of the building and degree of \nprotection for different elements of the means \nof egress. The potential fire hazard associated \nwith various occupancies is reflected in SBC \n201. SBC 201 Chapter 7 provides the details \nand the extent of the protection (horizontal and \nvertical continuity); however, the actual fire-\nresistance-rated construction is mandated by \nprovisions in SBC 201 Chapters 4, 5, 6, 7 and \n10. \n701.2 Fire-resistance-rated construction. The \nfire-resistance rating of the following fire-\nresistance-rated construction shall be maintained: \n1. Structural members. \n2. Exterior walls. \n3. Fire walls, fire barriers, fire partitions. \n4. Horizontal assemblies. \n5. Shaft enclosures.\n\n❖ Fire walls, fire barriers and fire partitions are \nkey components in a passive fire- and life-\nsafety design. Fire walls constructed in \naccordance with SBC 201 Section 706 serve to \ncreate separate buildings (see the commentary \nto the definition of “Area, building” in Chapter 2 \nof the code); therefore, all applicable provisions \nof the code are applied individually to the \nbuilding on each side of the fire wall. As such, \nthe fire wall must also provide the same \nprotection afforded by exterior walls, namely: \nstructural integrity, structural independence \nand adequate fire resistance for exposure \nprotection. \n \nFire barriers constructed in accordance with \nSBC 201 Section 707 provide a higher degree \nof protection than fire partitions, but lack the \ninherent structural integrity of fire walls and, \nunlike \nfire \npartitions, \nthere \nare \nno \ncircumstances under which a fire barrier wall is \npermitted to terminate at a ceiling. Fire barriers \n-",
      "chapter_id": "ch7",
      "section_id": "sec701"
    },
    {
      "page": 10,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n380 \n \nare used to separate a variety of areas, \nincluding exits and certain areas of refuge, \nmixed occupancies and incidental use areas, \nshafts, floor opening enclosures, hazardous \nmaterials control areas and fire areas. It is \nimportant to note that since fire barriers are \nintended to provide a reliable subdivision of \nareas, \nthe \nconstruction \nthat \nstructurally \nsupports the assembly is required to provide \nand maintain at least the same hourly fire-\nresistance rating as the fire barrier being \nsupported. \n \nFire partitions constructed in accordance with \nSBC 201 Section 708 are wall assemblies that \nenclose exit access corridors; separate tenant \nspaces in covered malls, dwelling units and \nsleeping units; and separate elevator lobbies \nfrom the balance of a floor. Openings in fire \npartitions must be properly protected, but the \ntotal area of openings in a fire partition is not \nlimited. Unlike the continuity requirements for \nfire walls and fire barriers, fire partition \ncontinuity must only be continuous from floor \nslab to the floor slab or roof deck above or to \nthe \nceiling \nof \na \nfire-resistance-rated \nfloor/ceiling or roof/ceiling assembly. Although \nfire partitions must normally be supported by \nconstruction \nhaving \na \ncomparable \nfire-\nresistance rating in buildings of Types IIB, IIIB \nand VB construction, as defined in SBC 201, \nSection 708.4 of that code does not require \nsuch supportive construction for sleeping units \nand tenant separations and exit access \ncorridor walls. \n \nSBC 201 includes requirements for fire-\nresistance rating, continuity and opening and \npenetration protection in these types of \nassemblies. Because these assemblies and \ntheir opening protectives are critical life safety \ncomponents of a building, they must be \nmaintained throughout the life of the building. \nOpening protective maintenance provisions for \nthese types of assemblies are contained in \nNFPA 80. For further information on fire walls, \nfire barriers and fire partitions, see the \ncommentaries to SBC 201 Sections 706, 707 \nand 708, respectively. \n \nVertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. Unless indicated otherwise, Chapter 11 \nretroactively requires the enclosure of vertical \nopenings between floors with approved fire \nbarriers (see commentaries, Sections 1103.4 \nthrough 1103.4.10). \n701.2.1 Hanging displays. The hanging and \ndisplaying of salable goods and other decorative \nmaterials from acoustical ceiling systems that are \npart of a fire-resistance-rated horizontal assembly \nshall be prohibited. \n❖ \nThis section is only applicable to acoustical \nceiling systems that are a component of an \napproved fire-resistance-rated floor/ceiling or \nroof/ceiling assembly required to be rated by \nthe type of construction of the building. Fire-\nresistance-rated floor/ceiling and roof/ceiling \nassemblies must be tested using the methods \nin ASTM E119 to demonstrate a fire-resistance \nrating. Locating a substantial fuel load and \nadditional weight directly beneath an acoustical \nceiling, however, may expose the ceiling to a \ndirect fire source and weight overload not \ncontemplated in the ASTM E119 testing. That \ncould breech the ceiling, which is an integral \npart of the tested assembly. Depending on the \ncontribution of the ceiling to the overall fire-\nresistance rating, this may result in the \nassembly not functioning as intended or failing \ncompletely. \n \nNew acoustical ceiling systems, whether or not \nthey are a component of an approved fire-\nresistance-rated assembly, are required to \ncomply with SBC 201 Section 808. SBC 201 \nSection 808.1.1 requires that acoustical ceiling \nsystems comply with the manufacturer’s \ninstallation instructions. SBC 201 Section \n808.1.1.1 further requires compliance with \nseveral ASTM standards that govern the \ninstallation of such systems. Those standards \ndo not contemplate the addition of loads to the \nmetal support framework of the system beyond \nthe load of the system itself plus light fixtures, \nor other components that might be part of the \napproved design. Adding any weight to the \nsystem beyond that for which it was designed \nor approved by the fire official could lead to \nfailure of the system and should only be done \nafter a review of the structural components by \na registered design professional. \n701.3 Smoke barriers. The fire-resistance rating \nand smoke-resistant characteristics of smoke \nbarriers shall be maintained. \n❖ \nSmoke barriers divide areas of a building into \nseparate smoke compartments to create an \narea of safety for occupants. A smoke barrier \nis designed and installed in accordance with \nSBC 201 Section 709 to resist fire and smoke \nspread so that occupants can be evacuated or \nrelocated to adjacent smoke compartments \n(see the commentaries to the definitions of \n“Smoke barrier” and “Smoke compartment” in \nChapter 2). This concept has proven effective \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n380 \n \nare used to separate a variety of areas, \nincluding exits and certain areas of refuge, \nmixed occupancies and incidental use areas, \nshafts, floor opening enclosures, hazardous \nmaterials control areas and fire areas. It is \nimportant to note that since fire barriers are \nintended to provide a reliable subdivision of \nareas, \nthe \nconstruction \nthat \nstructurally \nsupports the assembly is required to provide \nand maintain at least the same hourly fire-\nresistance rating as the fire barrier being \nsupported. \n \nFire partitions constructed in accordance with \nSBC 201 Section 708 are wall assemblies that \nenclose exit access corridors; separate tenant \nspaces in covered malls, dwelling units and \nsleeping units; and separate elevator lobbies \nfrom the balance of a floor. Openings in fire \npartitions must be properly protected, but the \ntotal area of openings in a fire partition is not \nlimited. Unlike the continuity requirements for \nfire walls and fire barriers, fire partition \ncontinuity must only be continuous from floor \nslab to the floor slab or roof deck above or to \nthe \nceiling \nof \na \nfire-resistance-rated \nfloor/ceiling or roof/ceiling assembly. Although \nfire partitions must normally be supported by \nconstruction \nhaving \na \ncomparable \nfire-\nresistance rating in buildings of Types IIB, IIIB \nand VB construction, as defined in SBC 201, \nSection 708.4 of that code does not require \nsuch supportive construction for sleeping units \nand tenant separations and exit access \ncorridor walls. \n \nSBC 201 includes requirements for fire-\nresistance rating, continuity and opening and \npenetration protection in these types of \nassemblies. Because these assemblies and \ntheir opening protectives are critical life safety \ncomponents of a building, they must be \nmaintained throughout the life of the building. \nOpening protective maintenance provisions for \nthese types of assemblies are contained in \nNFPA 80. For further information on fire walls, \nfire barriers and fire partitions, see the \ncommentaries to SBC 201 Sections 706, 707 \nand 708, respectively. \n \nVertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. Unless indicated otherwise, Chapter 11 \nretroactively requires the enclosure of vertical \nopenings between floors with approved fire \nbarriers (see commentaries, Sections 1103.4 \nthrough 1103.4.10). \n701.2.1 Hanging displays. The hanging and \ndisplaying of salable goods and other decorative \nmaterials from acoustical ceiling systems that are \npart of a fire-resistance-rated horizontal assembly \nshall be prohibited.",
      "commentary": "This section is only applicable to acoustical \nceiling systems that are a component of an \napproved fire-resistance-rated floor/ceiling or \nroof/ceiling assembly required to be rated by \nthe type of construction of the building. Fire-\nresistance-rated floor/ceiling and roof/ceiling \nassemblies must be tested using the methods \nin ASTM E119 to demonstrate a fire-resistance \nrating. Locating a substantial fuel load and \nadditional weight directly beneath an acoustical \nceiling, however, may expose the ceiling to a \ndirect fire source and weight overload not \ncontemplated in the ASTM E119 testing. That \ncould breech the ceiling, which is an integral \npart of the tested assembly. Depending on the \ncontribution of the ceiling to the overall fire-\nresistance rating, this may result in the \nassembly not functioning as intended or failing \ncompletely. \n \nNew acoustical ceiling systems, whether or not \nthey are a component of an approved fire-\nresistance-rated assembly, are required to \ncomply with SBC 201 Section 808. SBC 201 \nSection 808.1.1 requires that acoustical ceiling \nsystems comply with the manufacturer’s \ninstallation instructions. SBC 201 Section \n808.1.1.1 further requires compliance with \nseveral ASTM standards that govern the \ninstallation of such systems. Those standards \ndo not contemplate the addition of loads to the \nmetal support framework of the system beyond \nthe load of the system itself plus light fixtures, \nor other components that might be part of the \napproved design. Adding any weight to the \nsystem beyond that for which it was designed \nor approved by the fire official could lead to \nfailure of the system and should only be done \nafter a review of the structural components by \na registered design professional. \n701.3 Smoke barriers. The fire-resistance rating \nand smoke-resistant characteristics of smoke \nbarriers shall be maintained.\n\n❖ Smoke barriers divide areas of a building into \nseparate smoke compartments to create an \narea of safety for occupants. A smoke barrier \nis designed and installed in accordance with \nSBC 201 Section 709 to resist fire and smoke \nspread so that occupants can be evacuated or \nrelocated to adjacent smoke compartments \n(see the commentaries to the definitions of \n“Smoke barrier” and “Smoke compartment” in \nChapter 2). This concept has proven effective \n-",
      "chapter_id": "ch7",
      "section_id": "sec708"
    },
    {
      "page": 11,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n381 \n \nin Group I-2 and I-3 occupancies, and SBC 201 \nSections 407.5 and 408.6 identify where \nsmoke \nbarriers \nare \nrequired \nin \nthose \noccupancies. Smoke barriers may also be \nutilized in other applications, such as part of a \nsmoke control system (see Section 909.5 of \nthis code), separation of accessible areas of \nrefuge in accessible means of egress (see \nSection \n1009.6.4 \nof \nthis \ncode), \ncompartmentation of underground buildings \n(see SBC 201 Section 405.4.2) and elevator \nlobbies in underground buildings (see SBC 201 \nSection 405.4.3), Fire Service Access Elevator \nlobbies (SBC 201 Section 3007.6.2) and \noccupant evacuation elevator lobbies (SBC \n201 Section 3008.6.2) among others. Other \nthan the wall itself, all of the elements in the \nsmoke barrier that can potentially allow smoke \ntravel through the smoke barrier are required to \nhave a quantified resistance to leakage. This \nincludes doors, joints, through penetrations \nand dampers. The maximum leakage limits are \nas established in the individual code sections \nreferenced above for each element. A smoke \nbarrier is not intended or expected to be \nexposed to fire for extended periods and is, \ntherefore, not required to have a fire-resistance \nrating exceeding 1 hour. Also, the occupancies \nin which smoke barriers are required are \ngenerally required to be sprinklered by Section \n903 of this code. Smoke barriers are to be \ncontinuous from outside wall to outside wall \nand from the top of the foundation or \nfloor/ceiling assembly below to the underside \nof the floor or roof sheathing, deck or slab. The \nprovisions require the barrier to be continuous \nthrough all concealed and interstitial spaces, \nincluding suspended ceilings and the space \nbetween the ceiling and the floor or roof \nsheathing, deck or slab above. Smoke barriers \nare not required to extend through interstitial \nspaces if the space is designed and \nconstructed such that fire and smoke will not \nspread from one smoke compartment to \nanother; therefore, the construction assembly \nforming the bottom of the interstitial space must \nprovide the required fire-resistance rating and \nbe capable of resisting the passage of smoke \nfrom the spaces below. \n701.4 Smoke partitions. The smoke-resistant \ncharacteristics of smoke partitions shall be \nmaintained. \n❖ \nSmoke partitions are nonrated walls that serve \nto resist the spread of fire and the unmitigated \nmovement of smoke for an unspecified period \nof time. Their primary purpose is to prevent the \nready and quick passage of smoke into \ncorridors in Group I-2 occupancies or for \nelevator lobby protection in a sprinklered \nbuilding. Unlike 1-hour fire-resistance-rated \nsmoke barriers, unless required by SBC 201, \nsmoke partitions are not required to have a fire-\nresistance \nrating. \nSmoke \npartitions \nare \nintended to provide less protection than a \nsmoke barrier, and therefore are not required \nto be continuous through the concealed spaces \nand through the ceiling. The construction of a \nsmoke partition is prescribed in SBC 201 \nSection 710; however, the level of performance \nor a method of testing them is not provided. \n \nBecause these assemblies and their opening \nprotectives are critical life safety components \nof a building, they must be maintained \nthroughout the life of the building. Opening \nprotective maintenance provisions for these \ntypes of assemblies are contained in NFPA \n105. For further information on incidental uses, \nsmoke barriers and smoke partitions, see the \ncommentaries to SBC 201 Sections 509, 709 \nand 710, respectively. \n701.5 Maintaining \nprotection. \nMaterials, \nsystems and devices used to repair or protect \nbreaches and openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained in accordance \nwith Sections 703 through 707. \n❖ \nThis section provides a general reference to \nthe sections of this chapter that provide \nrequirements that are used to maintain, repair \nor protect breaches and openings in fire-\nresistance-rated \nconstruction \nand \nthe \nconstruction installed to resist the passage of \nsmoke. \n701.6 Owner’s responsibility. The owner shall \nmaintain an inventory of all required fire-\nresistance-rated construction, construction installed \nto resist the passage of smoke and the construction \nincluded in Sections 703 through 707 and Sections \n602.4.1 and 602.4.2 of SBC 201. Such construction \nshall be visually inspected by the owner annually \nand properly repaired, restored or replaced where \ndamaged, altered, breached or penetrated. Records \nof inspections and repairs shall be maintained. \nWhere concealed, such elements shall not be \nrequired to be visually inspected by the owner \nunless the concealed space is accessible by the \nremoval or movement of a panel, access door, \nceiling tile or similar movable entry to the space. \n❖ \nMaintaining an inventory is critical to the owner, \nthe Fire official, and anyone who may be \nproviding the inspection service. This inventory \nrecord is necessary for these individuals to \nperform a complete inspection of the existing \nprotection \nelements \nand \nallow \nfor \nthe \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n381 \n \nin Group I-2 and I-3 occupancies, and SBC 201 \nSections 407.5 and 408.6 identify where \nsmoke \nbarriers \nare \nrequired \nin \nthose \noccupancies. Smoke barriers may also be \nutilized in other applications, such as part of a \nsmoke control system (see Section 909.5 of \nthis code), separation of accessible areas of \nrefuge in accessible means of egress (see \nSection \n1009.6.4 \nof \nthis \ncode), \ncompartmentation of underground buildings \n(see SBC 201 Section 405.4.2) and elevator \nlobbies in underground buildings (see SBC 201 \nSection 405.4.3), Fire Service Access Elevator \nlobbies (SBC 201 Section 3007.6.2) and \noccupant evacuation elevator lobbies (SBC \n201 Section 3008.6.2) among others. Other \nthan the wall itself, all of the elements in the \nsmoke barrier that can potentially allow smoke \ntravel through the smoke barrier are required to \nhave a quantified resistance to leakage. This \nincludes doors, joints, through penetrations \nand dampers. The maximum leakage limits are \nas established in the individual code sections \nreferenced above for each element. A smoke \nbarrier is not intended or expected to be \nexposed to fire for extended periods and is, \ntherefore, not required to have a fire-resistance \nrating exceeding 1 hour. Also, the occupancies \nin which smoke barriers are required are \ngenerally required to be sprinklered by Section \n903 of this code. Smoke barriers are to be \ncontinuous from outside wall to outside wall \nand from the top of the foundation or \nfloor/ceiling assembly below to the underside \nof the floor or roof sheathing, deck or slab. The \nprovisions require the barrier to be continuous \nthrough all concealed and interstitial spaces, \nincluding suspended ceilings and the space \nbetween the ceiling and the floor or roof \nsheathing, deck or slab above. Smoke barriers \nare not required to extend through interstitial \nspaces if the space is designed and \nconstructed such that fire and smoke will not \nspread from one smoke compartment to \nanother; therefore, the construction assembly \nforming the bottom of the interstitial space must \nprovide the required fire-resistance rating and \nbe capable of resisting the passage of smoke \nfrom the spaces below. \n701.4 Smoke partitions. The smoke-resistant \ncharacteristics of smoke partitions shall be \nmaintained.",
      "commentary": "Smoke partitions are nonrated walls that serve \nto resist the spread of fire and the unmitigated \nmovement of smoke for an unspecified period \nof time. Their primary purpose is to prevent the \nready and quick passage of smoke into \ncorridors in Group I-2 occupancies or for \nelevator lobby protection in a sprinklered \nbuilding. Unlike 1-hour fire-resistance-rated \nsmoke barriers, unless required by SBC 201, \nsmoke partitions are not required to have a fire-\nresistance \nrating. \nSmoke \npartitions \nare \nintended to provide less protection than a \nsmoke barrier, and therefore are not required \nto be continuous through the concealed spaces \nand through the ceiling. The construction of a \nsmoke partition is prescribed in SBC 201 \nSection 710; however, the level of performance \nor a method of testing them is not provided. \n \nBecause these assemblies and their opening \nprotectives are critical life safety components \nof a building, they must be maintained \nthroughout the life of the building. Opening \nprotective maintenance provisions for these \ntypes of assemblies are contained in NFPA \n105. For further information on incidental uses, \nsmoke barriers and smoke partitions, see the \ncommentaries to SBC 201 Sections 509, 709 \nand 710, respectively. \n701.5 Maintaining \nprotection. \nMaterials, \nsystems and devices used to repair or protect \nbreaches and openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained in accordance \nwith Sections 703 through 707.\n\n❖ This section provides a general reference to \nthe sections of this chapter that provide \nrequirements that are used to maintain, repair \nor protect breaches and openings in fire-\nresistance-rated \nconstruction \nand \nthe \nconstruction installed to resist the passage of \nsmoke. \n701.6 Owner’s responsibility. The owner shall \nmaintain an inventory of all required fire-\nresistance-rated construction, construction installed \nto resist the passage of smoke and the construction \nincluded in Sections 703 through 707 and Sections \n602.4.1 and 602.4.2 of SBC 201. Such construction \nshall be visually inspected by the owner annually \nand properly repaired, restored or replaced where \ndamaged, altered, breached or penetrated. Records \nof inspections and repairs shall be maintained. \nWhere concealed, such elements shall not be \nrequired to be visually inspected by the owner \nunless the concealed space is accessible by the \nremoval or movement of a panel, access door, \nceiling tile or similar movable entry to the space.\n\n❖ Maintaining an inventory is critical to the owner, \nthe Fire official, and anyone who may be \nproviding the inspection service. This inventory \nrecord is necessary for these individuals to \nperform a complete inspection of the existing \nprotection \nelements \nand \nallow \nfor \nthe \n-",
      "chapter_id": "ch7",
      "section_id": "sec708"
    },
    {
      "page": 12,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n382 \n \ncontinuing documentation that they are still in \nplace and able to perform their required \nfunction. \n701.7 Unsafe \nconditions. \nWhere \nany \ncomponents in this chapter are not maintained and \ndo not function as intended or do not have the fire \nresistance or the resistance to the passage of smoke \nrequired by the code under which the building was \nconstructed, \nremodeled \nor \naltered, \nsuch \ncomponent(s) or portion thereof shall be deemed an \nunsafe condition, in accordance with Section \n114.1.1. \nComponents \nor \nportions \nthereof \ndetermined to be unsafe shall be repaired or \nreplaced to conform to that code under which the \nbuilding was constructed, remodeled or altered or \nthis chapter, as deemed appropriate by the Fire \nofficial.  \nWhere the condition of components is such that any \nbuilding, structure or portion thereof presents an \nimminent danger to the occupants of the building, \nstructure or portion thereof, the fire official shall act \nin accordance with Section 114.2. \n❖ \nThis section is intended to clarify to fire and \nbuilding officials, designers, contractors and \nproperty \nowners \nthat \na \nbuilding's \nfire-\nresistance-rated \nconstruction \nmust \nbe \nmaintained at the original level of safety \nrequired by the codes that were applicable \nwhen the building was constructed or last \nremodeled. Failure to maintain fire-resistant \ncomponents to that level of safety will result in \nthe component being declared unsafe in \naccordance with Section 114.1.1 and repair or \nrestoration being required. \n \nCode provisions, which require maintenance to \na level of safety required by an often-unknown \ncode or an unknown edition of a known code, \nare sometimes viewed as problematic and \nunenforceable. However, communities should \nhave some record of when a building was \nconstructed, \nand \nknowing \nthe \nyear \nof \nconstruction should make it relatively easy to \ndetermine an edition of the code that was \npublished close to or prior to that year. In many \ncommunities, local historical societies can also \nbe helpful in doing research to determine the \nyear of construction. These types of methods \nfor determining the originally applicable code, if \nany, could be viewed as haphazard and \narbitrary, but they can be considered better \nthan trying to make a building constructed 30, \n50 or 100 years ago comply with today’s \nrequirements. In the event that no information \nof any kind can be found to shed light on an \noriginal construction date, this chapter provides \nfor an acceptable level of safety and can be \nretroactively \nrequired \nwhere \ndeemed \nappropriate by the Fire official. \n \nThis \nsection \nalso \nprovides \nthat \nwhere \ncomponent conditions are so bad due to lack of \nmaintenance as to constitute a clear and \npresent threat to the safety of the occupants, \nthe Fire official must take the steps required by \nSection 114.2. \nSECTION 702 DEFINITIONS \n702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRAFTSTOP. \n• FIREBLOCKING. \n• MEMBRANE-PENETRATION FIRESTOP \nSYSTEM. \n• OPENING PROTECTIVE. \n• SMOKE BARRIER. \n• SMOKE PARTITION. \n• THROUGH-PENETRATION \nFIRESTOP \nSYSTEM. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 703 PENETRATIONS \n703.1 Maintaining protection. Materials and \nfirestop systems used to protect membrane and \nthrough \npenetrations \nin \nfire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained. The \nmaterials and firestop systems shall be securely \nattached to or bonded to the construction being \npenetrated with no openings visible through or into \nthe cavity of the construction. Where the system \ndesign number is known, the system shall be \ninspected to the listing criteria and manufacturer’s \ninstallation instructions. \n❖ \nThe code mandates that all equipment, \nsystems, devices and safeguards required by \nthe current and previously adopted codes be \nmaintained in good working order (see Section \n102.1). This section reiterates that requirement \nspecifically for fire-resistance-rated assemblies \nin existing buildings. \n \nOnce a building is occupied, its component \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n382 \n \ncontinuing documentation that they are still in \nplace and able to perform their required \nfunction. \n701.7 Unsafe \nconditions. \nWhere \nany \ncomponents in this chapter are not maintained and \ndo not function as intended or do not have the fire \nresistance or the resistance to the passage of smoke \nrequired by the code under which the building was \nconstructed, \nremodeled \nor \naltered, \nsuch \ncomponent(s) or portion thereof shall be deemed an \nunsafe condition, in accordance with Section \n114.1.1. \nComponents \nor \nportions \nthereof \ndetermined to be unsafe shall be repaired or \nreplaced to conform to that code under which the \nbuilding was constructed, remodeled or altered or \nthis chapter, as deemed appropriate by the Fire \nofficial.  \nWhere the condition of components is such that any \nbuilding, structure or portion thereof presents an \nimminent danger to the occupants of the building, \nstructure or portion thereof, the fire official shall act \nin accordance with Section 114.2.",
      "commentary": "This section is intended to clarify to fire and \nbuilding officials, designers, contractors and \nproperty \nowners \nthat \na \nbuilding's \nfire-\nresistance-rated \nconstruction \nmust \nbe \nmaintained at the original level of safety \nrequired by the codes that were applicable \nwhen the building was constructed or last \nremodeled. Failure to maintain fire-resistant \ncomponents to that level of safety will result in \nthe component being declared unsafe in \naccordance with Section 114.1.1 and repair or \nrestoration being required. \n \nCode provisions, which require maintenance to \na level of safety required by an often-unknown \ncode or an unknown edition of a known code, \nare sometimes viewed as problematic and \nunenforceable. However, communities should \nhave some record of when a building was \nconstructed, \nand \nknowing \nthe \nyear \nof \nconstruction should make it relatively easy to \ndetermine an edition of the code that was \npublished close to or prior to that year. In many \ncommunities, local historical societies can also \nbe helpful in doing research to determine the \nyear of construction. These types of methods \nfor determining the originally applicable code, if \nany, could be viewed as haphazard and \narbitrary, but they can be considered better \nthan trying to make a building constructed 30, \n50 or 100 years ago comply with today’s \nrequirements. In the event that no information \nof any kind can be found to shed light on an \noriginal construction date, this chapter provides \nfor an acceptable level of safety and can be \nretroactively \nrequired \nwhere \ndeemed \nappropriate by the Fire official. \n \nThis \nsection \nalso \nprovides \nthat \nwhere \ncomponent conditions are so bad due to lack of \nmaintenance as to constitute a clear and \npresent threat to the safety of the occupants, \nthe Fire official must take the steps required by \nSection 114.2. \nSECTION 702 DEFINITIONS \n702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRAFTSTOP. \n• FIREBLOCKING. \n• MEMBRANE-PENETRATION FIRESTOP \nSYSTEM. \n• OPENING PROTECTIVE. \n• SMOKE BARRIER. \n• SMOKE PARTITION. \n• THROUGH-PENETRATION \nFIRESTOP \nSYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 703 PENETRATIONS \n703.1 Maintaining protection. Materials and \nfirestop systems used to protect membrane and \nthrough \npenetrations \nin \nfire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained. The \nmaterials and firestop systems shall be securely \nattached to or bonded to the construction being \npenetrated with no openings visible through or into \nthe cavity of the construction. Where the system \ndesign number is known, the system shall be \ninspected to the listing criteria and manufacturer’s \ninstallation instructions.\n\n❖ The code mandates that all equipment, \nsystems, devices and safeguards required by \nthe current and previously adopted codes be \nmaintained in good working order (see Section \n102.1). This section reiterates that requirement \nspecifically for fire-resistance-rated assemblies \nin existing buildings. \n \nOnce a building is occupied, its component \n-",
      "chapter_id": "ch7",
      "section_id": "sec702"
    },
    {
      "page": 13,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n383 \n \nparts are often damaged, altered or penetrated \nfor installation of new piping, wiring and the \nlike. \nThese \nactions \nmay \nreduce \nthe \neffectiveness of assemblies that must be fire-\nresistance rated. This section requires the \nbuilding owner, annually, to visually inspect \nnonconcealed elements and that any damage \nto a fire-resistance-rated assembly be repaired \nin a manner that restores the original required \nperformance \ncharacteristics. \nConcealed \nelements must be visually inspected if they \nmay be accessed by a door, removable ceiling \ntile, access panel or the like. Similarly, if a fire-\nresistance-rated \nassembly \nis \naltered \nor \npenetrated, the alteration or penetration must \ncomply with the applicable requirements of \nSBC 201 for the particular type of alteration or \npenetration. \n \nThis section also requires that written records \nof \nmaintenance \nand \nrepairs \nto \nrated \nassemblies must be kept and should indicate \nthe date, time and the name of the person \nconducting the inspection or repair for each \nrated assembly. These records must be \nmaintained by the owner and made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. Note that, if the owner does not have \nthe design number, the base inspection criteria \nwould still apply, inspecting to make sure the \nsystem is properly secured and inspecting for \nvisible openings through the system or into the \ncavity. \n703.2 Repair of penetrations. Where damaged, \nmaterials used to protect membrane- and through-\npenetrations shall be replaced or restored with \nmaterials or systems that meet or exceed the code \nrequirements applicable at the time when the \nassembly was constructed, remodeled or altered. \n❖ \nThis section provides specific language to \nclarify the intent of Section 703.1. Where \nprotection of penetrations and joints has been \ndamaged, it needs to be repaired, not simply \n“maintained” in a damaged condition. The code \nrecognizes that penetrations and joints that \nwere protected in accordance with previous \ncode editions may not have used the types of \ntested systems that are mandated in current \nbuilding codes. Consequently, the section \ncontinues \nthe \nallowance \nto \ngrandfather \ninstalled penetration and joint seals when they \nare damaged but requires that they be repaired \nto meet the requirements that were applicable \nwhen the penetration or joint protection was \ninstalled. \nSECTION 704 JOINTS AND VOIDS \n704.1 Maintaining protection. Where required \nwhen the building was originally constructed, \nmaterials and systems used to protect joints and \nvoids in the following locations shall be maintained. \nThe materials and systems shall be securely \nattached to or bonded to the adjacent construction, \nwithout openings visible through the construction. \n1. Joints in or between fire-resistance-rated \nwalls, floors or floor/ceiling assemblies and \nroof or roof/ceiling assemblies. \n2. Joints in smoke barriers. \n3. Voids at the intersection of a horizontal floor \nassembly and an exterior curtain wall. \n4. Voids at the intersection of a horizontal \nsmoke barrier and an exterior curtain wall. \n5. Voids at the intersection of a nonfire-\nresistance-rated floor assembly and an \nexterior curtain wall. \n6. Voids at the intersection of a vertical fire \nbarrier and an exterior curtain wall. \n7. Voids at the intersection of a vertical fire \nbarrier and a nonfire-resistance-rated roof \nassembly. \nUnprotected joints and voids do not need to be \nprotected where such joints and voids were not \nrequired to be protected when the building was \noriginally constructed. Where the system design \nnumber is known, the system shall be inspected to \nthe listing criteria and manufacturer’s installation \ninstructions. \n❖ \nThis section lists the specific locations where \nfire and smoke protection joints and voids need \nto be maintained. In general, these occur \nwhere \ntwo \nindividual building protection \nelements come together and those elements \nneed to be continually connected at their \nintersecting junction. There should be no \nvisible openings or any way for fire and smoke \nto pass through. Note that this section is not \nintended to be retroactive in the addition of \nprotection elements. As stated, joints and voids \nthat were not required to be protected when the \nbuilding was originally built are not required to \nhave protection added as part of the building \nmaintenance. \nHowever, \nif \nthe \nlisting \ninformation is available, the maintenance \nrequirements provided by the manufacturer are \nto be followed. \n704.2 Repair of joints and voids. Where \ndamaged, materials used to protect joints and voids \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n383 \n \nparts are often damaged, altered or penetrated \nfor installation of new piping, wiring and the \nlike. \nThese \nactions \nmay \nreduce \nthe \neffectiveness of assemblies that must be fire-\nresistance rated. This section requires the \nbuilding owner, annually, to visually inspect \nnonconcealed elements and that any damage \nto a fire-resistance-rated assembly be repaired \nin a manner that restores the original required \nperformance \ncharacteristics. \nConcealed \nelements must be visually inspected if they \nmay be accessed by a door, removable ceiling \ntile, access panel or the like. Similarly, if a fire-\nresistance-rated \nassembly \nis \naltered \nor \npenetrated, the alteration or penetration must \ncomply with the applicable requirements of \nSBC 201 for the particular type of alteration or \npenetration. \n \nThis section also requires that written records \nof \nmaintenance \nand \nrepairs \nto \nrated \nassemblies must be kept and should indicate \nthe date, time and the name of the person \nconducting the inspection or repair for each \nrated assembly. These records must be \nmaintained by the owner and made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. Note that, if the owner does not have \nthe design number, the base inspection criteria \nwould still apply, inspecting to make sure the \nsystem is properly secured and inspecting for \nvisible openings through the system or into the \ncavity. \n703.2 Repair of penetrations. Where damaged, \nmaterials used to protect membrane- and through-\npenetrations shall be replaced or restored with \nmaterials or systems that meet or exceed the code \nrequirements applicable at the time when the \nassembly was constructed, remodeled or altered.",
      "commentary": "This section provides specific language to \nclarify the intent of Section 703.1. Where \nprotection of penetrations and joints has been \ndamaged, it needs to be repaired, not simply \n“maintained” in a damaged condition. The code \nrecognizes that penetrations and joints that \nwere protected in accordance with previous \ncode editions may not have used the types of \ntested systems that are mandated in current \nbuilding codes. Consequently, the section \ncontinues \nthe \nallowance \nto \ngrandfather \ninstalled penetration and joint seals when they \nare damaged but requires that they be repaired \nto meet the requirements that were applicable \nwhen the penetration or joint protection was \ninstalled. \nSECTION 704 JOINTS AND VOIDS \n704.1 Maintaining protection. Where required \nwhen the building was originally constructed, \nmaterials and systems used to protect joints and \nvoids in the following locations shall be maintained. \nThe materials and systems shall be securely \nattached to or bonded to the adjacent construction, \nwithout openings visible through the construction. \n1. Joints in or between fire-resistance-rated \nwalls, floors or floor/ceiling assemblies and \nroof or roof/ceiling assemblies. \n2. Joints in smoke barriers. \n3. Voids at the intersection of a horizontal floor \nassembly and an exterior curtain wall. \n4. Voids at the intersection of a horizontal \nsmoke barrier and an exterior curtain wall. \n5. Voids at the intersection of a nonfire-\nresistance-rated floor assembly and an \nexterior curtain wall. \n6. Voids at the intersection of a vertical fire \nbarrier and an exterior curtain wall. \n7. Voids at the intersection of a vertical fire \nbarrier and a nonfire-resistance-rated roof \nassembly. \nUnprotected joints and voids do not need to be \nprotected where such joints and voids were not \nrequired to be protected when the building was \noriginally constructed. Where the system design \nnumber is known, the system shall be inspected to \nthe listing criteria and manufacturer’s installation \ninstructions.\n\n❖ This section lists the specific locations where \nfire and smoke protection joints and voids need \nto be maintained. In general, these occur \nwhere \ntwo \nindividual building protection \nelements come together and those elements \nneed to be continually connected at their \nintersecting junction. There should be no \nvisible openings or any way for fire and smoke \nto pass through. Note that this section is not \nintended to be retroactive in the addition of \nprotection elements. As stated, joints and voids \nthat were not required to be protected when the \nbuilding was originally built are not required to \nhave protection added as part of the building \nmaintenance. \nHowever, \nif \nthe \nlisting \ninformation is available, the maintenance \nrequirements provided by the manufacturer are \nto be followed. \n704.2 Repair of joints and voids. Where \ndamaged, materials used to protect joints and voids \n-",
      "chapter_id": "ch7",
      "section_id": "sec704"
    },
    {
      "page": 14,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n384 \n \nshall be replaced or restored with materials or \nsystems that meet or exceed the code requirements \napplicable at the time when the assembly was \nconstructed, remodeled or altered. \n❖ \nSimilar to Section 703.2, this section provides \nspecific language to clarify the intent of Section \n704.1. Where protection of joints and voids is \ndamaged, it needs to be repaired, not simply \n“maintained”\" in a damaged condition. The \ncode recognizes that joints and voids that were \nprotected in accordance with previous code \neditions may not have used the types of tested \nsystems that are mandated in current building \ncodes. Consequently, the section continues \nthe allowance to grandfather installed systems \nwhen they are damaged but requires that they \nbe repaired to meet the requirements that were \napplicable when the protection was installed. \n704.3 Opening protectives. Where openings are \nrequired to be protected, opening protectives shall \nbe maintained self-closing or automatic-closing by \nsmoke \ndetection. \nExisting \nfusible-link-type \nautomatic door-closing devices are permitted if the \nfusible link rating does not exceed 57°C. \n❖ \nThis section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \nSECTION 705 DOOR AND WINDOW \nOPENINGS \n705.1 General. Where required when the \nbuilding was originally constructed, opening \nprotectives \ninstalled \nin \nfire-resistance-rated \nassemblies, smoke barriers and smoke partitions \nshall be inspected and maintained in accordance \nwith this section. \n❖ \nThis section provides a general reference to \nensuing sections that list specific requirements \nfor the maintenance of existing opening \nprotectives that were required and installed as \npart of fire and smoke protection construction \nwhen the building was originally built. \n705.2 Inspection and maintenance. Opening \nprotectives in fire-resistance-rated assemblies shall \nbe inspected and maintained in accordance with \nNFPA 80. Opening protectives in smoke barriers \nshall be inspected and maintained in accordance \nwith NFPA 80 and NFPA 105. Openings in smoke \npartitions shall be inspected and maintained in \naccordance with NFPA 105. Fire doors and smoke \nand draft control doors shall not be blocked, \nobstructed, or otherwise made inoperable. Fusible \nlinks shall be replaced promptly whenever fused or \ndamaged. Opening protectives and smoke and draft \ncontrol doors shall not be modified. \n❖ \nOpenings in fire-resistance-rated assemblies \nmust be protected to prevent the passage of \nfire in accordance with SBC 201 Section 716. \nAfter opening protectives are installed and \napproved, they \nmay \nbecome \ndamaged, \ncorroded or otherwise less effective than \nrequired. This section specifically requires that \nall opening protectives required by SBC 201 be \nmaintained in compliance with NFPA 80 so that \nthey can perform their intended function, which \nis to prevent the passage of smoke, fire or \ncombustion products through openings in fire-\nresistance-rated walls, ceilings and shafts \nduring a fire emergency. Sections 705.2.3 and \n705.2.4 of the code indicate specific points of \ninspection and enforcement regarding these \ndoors. Prohibited modifications to fire door \nassemblies \ninclude \nthe \nattachment \nof \nmaterials, cutting, boring holes or other \nalterations that could affect the performance of \nthe door as a fire protection-rated assembly. \n \nProper maintenance necessitates that the \nmanufacturer’s installation instructions and the \nlisting organization’s instructions are followed \nin order to maintain the listing and proper \noperation of the assemblies and devices as \nrequired by the code, the manufacturer and the \nlisting organization. \n705.2.1 Labeling requirements. Where approved \nby the Fire official, the application of field-applied \nlabels associated with the maintenance of opening \nprotectives shall follow the requirements of the \napproved third-party certification organization \naccredited for listing the opening protective. \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n384 \n \nshall be replaced or restored with materials or \nsystems that meet or exceed the code requirements \napplicable at the time when the assembly was \nconstructed, remodeled or altered.",
      "commentary": "Similar to Section 703.2, this section provides \nspecific language to clarify the intent of Section \n704.1. Where protection of joints and voids is \ndamaged, it needs to be repaired, not simply \n“maintained”\" in a damaged condition. The \ncode recognizes that joints and voids that were \nprotected in accordance with previous code \neditions may not have used the types of tested \nsystems that are mandated in current building \ncodes. Consequently, the section continues \nthe allowance to grandfather installed systems \nwhen they are damaged but requires that they \nbe repaired to meet the requirements that were \napplicable when the protection was installed. \n704.3 Opening protectives. Where openings are \nrequired to be protected, opening protectives shall \nbe maintained self-closing or automatic-closing by \nsmoke \ndetection. \nExisting \nfusible-link-type \nautomatic door-closing devices are permitted if the \nfusible link rating does not exceed 57°C.\n\n❖ This section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \nSECTION 705 DOOR AND WINDOW \nOPENINGS \n705.1 General. Where required when the \nbuilding was originally constructed, opening \nprotectives \ninstalled \nin \nfire-resistance-rated \nassemblies, smoke barriers and smoke partitions \nshall be inspected and maintained in accordance \nwith this section.\n\n❖ This section provides a general reference to \nensuing sections that list specific requirements \nfor the maintenance of existing opening \nprotectives that were required and installed as \npart of fire and smoke protection construction \nwhen the building was originally built. \n705.2 Inspection and maintenance. Opening \nprotectives in fire-resistance-rated assemblies shall \nbe inspected and maintained in accordance with \nNFPA 80. Opening protectives in smoke barriers \nshall be inspected and maintained in accordance \nwith NFPA 80 and NFPA 105. Openings in smoke \npartitions shall be inspected and maintained in \naccordance with NFPA 105. Fire doors and smoke \nand draft control doors shall not be blocked, \nobstructed, or otherwise made inoperable. Fusible \nlinks shall be replaced promptly whenever fused or \ndamaged. Opening protectives and smoke and draft \ncontrol doors shall not be modified.\n\n❖ Openings in fire-resistance-rated assemblies \nmust be protected to prevent the passage of \nfire in accordance with SBC 201 Section 716. \nAfter opening protectives are installed and \napproved, they \nmay \nbecome \ndamaged, \ncorroded or otherwise less effective than \nrequired. This section specifically requires that \nall opening protectives required by SBC 201 be \nmaintained in compliance with NFPA 80 so that \nthey can perform their intended function, which \nis to prevent the passage of smoke, fire or \ncombustion products through openings in fire-\nresistance-rated walls, ceilings and shafts \nduring a fire emergency. Sections 705.2.3 and \n705.2.4 of the code indicate specific points of \ninspection and enforcement regarding these \ndoors. Prohibited modifications to fire door \nassemblies \ninclude \nthe \nattachment \nof \nmaterials, cutting, boring holes or other \nalterations that could affect the performance of \nthe door as a fire protection-rated assembly. \n \nProper maintenance necessitates that the \nmanufacturer’s installation instructions and the \nlisting organization’s instructions are followed \nin order to maintain the listing and proper \noperation of the assemblies and devices as \nrequired by the code, the manufacturer and the \nlisting organization. \n705.2.1 Labeling requirements. Where approved \nby the Fire official, the application of field-applied \nlabels associated with the maintenance of opening \nprotectives shall follow the requirements of the \napproved third-party certification organization \naccredited for listing the opening protective. \n-",
      "chapter_id": "ch7",
      "section_id": "sec705"
    },
    {
      "page": 15,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n385 \n \n❖ \nThis section addresses the very real issue of \nmaintaining labeled opening protectives by \nrequiring fieldapplied labels to follow the \nrequirements of the thirdparty certification \norganization, which is accredited for listing the \nspecific opening protective. The relabeling of \nexisting fire doors is a common practice and, \ndue \nto \nthe \nimportance \nof \nthe \nrating \nrequirements, a level of monitoring by a third \nparty to ensure the labeling matches the rating \nof the door assembly is necessary. \n \nIn the listing documentation, there are specific \ncriteria for field application of labels. One of the \ncriteria is whether the Fire official allows this \npractice, and this section provides guidance in \nthis area to the Fire official. SBC 201 Section \n716.2.9.1 requires that new fire doors or new \nfire door assemblies must be labeled at the \nfactory (see the definition of “Labeled” in \nChapter 2 of this code). However, it is not \nuncommon for an existing fire door to have \neither a damaged or missing label, or a label \nthat has been painted over or otherwise \nobscured. The Fire official needs to make a \ndetermination as to whether field application of \nthe label is acceptable or not. If field application \nis allowed, then the certification organization \ncan follow the proper criteria for labeling the \nopening protective. \n705.2.2 Signs. Where required by the Fire official, \na sign shall be permanently displayed on or near \neach fire door in letters not less than 25 mm high to \nread as follows: \n1. For doors designed to be kept normally open: \n“FIRE DOOR—DO NOT BLOCK.” \n2. For doors designed to be kept normally \nclosed: “FIRE DOOR—KEEP CLOSED.” \n❖ \nAny door in a fire-resistance-rated wall \nassembly represents a potential “weak link” in \nmaintaining the degree of compartmentation \nintended. That is the reason for requiring a \nrated assembly. SBC 201 calls for adequate \nopening protection in the form of a door with a \nspecified fire protection rating. This section \nallows the Fire official to require signage on or \nnear the rated doors to make the occupants \naware of the importance of the door as a fire- \nand \nlife-safety \nfeature. \nAlso, \nsee \nthe \ncommentary \nto \nSection \n705.2.3 \nfor \na \ndiscussion on door closing and the improper \nuse of props to hold doors open. \n705.2.3 Hold-open devices and closers. Hold-\nopen devices and automatic door closers, where \nprovided, shall be maintained. During the period \nthat such device is out of service for repairs, the \ndoor it operates shall remain in the closed position. \n❖ \nThe only devices acceptable for holding fire \ndoors \nopen \nare \nfire-detector-activated, \nautomatic-closing devices that automatically \nclose the doors (or allow the doors to swing \nclosed using self-closing devices) in the event \nof a fire. Numerous devices, such as \nelectromagnetic \nhold-opens, \npneumatic \nsystems and systems of pulleys and weights \nconnected to a fusible link, are available. \n \nThe detection method for the closing device \nmust be consistent with the purpose of the \nopening protective; that is, doors in smoke \nbarriers must be activated by smoke detectors. \nHeat detectors or fusible links are adequate \nwhere maintenance of the fire-resistance rating \nalone is required. \n \nWhere smoke-detector-activated automatic \ndoor closers are used and the detectors are \ninterconnected with a required fire alarm \nsystem, the devices and wiring methods must \nbe checked for compatibility with the fire alarm \nsystem control panel before installation. Some \nfire alarm control equipment is compatible only \nwith the manufacturer’s automatic smoke \ndetectors. Fire detectors used for automatic \ndoor release service in buildings that are not \nequipped with a fire alarm system must comply \nwith Section 907.3. \n \nA common violation of fundamental safety \nprinciples, as well as this section of the code, \nis having wooden or rubber wedges, or kick-\ndown-type door hold-opens prop open fire \ndoors or smoke barrier doors. This renders \nthem totally ineffective as opening protectives. \nBuilding maintenance personnel who do not \nunderstand the purpose of these doors often \ndo this to aid movement of people, equipment \nor air in a hallway or other area without \nrealizing the potential hazard to life safety if a \nfire were to occur. This violation is especially \nproblematic as it pertains to means of egress \nstairwells or horizontal exit doors as well. For \nfurther \ninformation \non \ndoor \nclosing \nrequirements for fire doors, see SBC 201 \nSection 716.2.6. \n705.2.4 Door operation. Swinging fire doors shall \nclose from the full-open position and latch \nautomatically. \n❖ \nFire doors must be closed to be effective. \nSwinging fire doors should be frequently \nchecked to make sure they close and latch on \ntheir own power from any position. \n705.2.5 Smoke- \nand \nheat-activated \ndoors. \nSmoke-activated doors shall be maintained to self-\nclose or automatically close upon detection of \nsmoke. Existing fusible-link-type automatic door-\n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n385",
      "commentary": "This section addresses the very real issue of \nmaintaining labeled opening protectives by \nrequiring fieldapplied labels to follow the \nrequirements of the thirdparty certification \norganization, which is accredited for listing the \nspecific opening protective. The relabeling of \nexisting fire doors is a common practice and, \ndue \nto \nthe \nimportance \nof \nthe \nrating \nrequirements, a level of monitoring by a third \nparty to ensure the labeling matches the rating \nof the door assembly is necessary. \n \nIn the listing documentation, there are specific \ncriteria for field application of labels. One of the \ncriteria is whether the Fire official allows this \npractice, and this section provides guidance in \nthis area to the Fire official. SBC 201 Section \n716.2.9.1 requires that new fire doors or new \nfire door assemblies must be labeled at the \nfactory (see the definition of “Labeled” in \nChapter 2 of this code). However, it is not \nuncommon for an existing fire door to have \neither a damaged or missing label, or a label \nthat has been painted over or otherwise \nobscured. The Fire official needs to make a \ndetermination as to whether field application of \nthe label is acceptable or not. If field application \nis allowed, then the certification organization \ncan follow the proper criteria for labeling the \nopening protective. \n705.2.2 Signs. Where required by the Fire official, \na sign shall be permanently displayed on or near \neach fire door in letters not less than 25 mm high to \nread as follows: \n1. For doors designed to be kept normally open: \n“FIRE DOOR—DO NOT BLOCK.” \n2. For doors designed to be kept normally \nclosed: “FIRE DOOR—KEEP CLOSED.”\n\n❖ Any door in a fire-resistance-rated wall \nassembly represents a potential “weak link” in \nmaintaining the degree of compartmentation \nintended. That is the reason for requiring a \nrated assembly. SBC 201 calls for adequate \nopening protection in the form of a door with a \nspecified fire protection rating. This section \nallows the Fire official to require signage on or \nnear the rated doors to make the occupants \naware of the importance of the door as a fire- \nand \nlife-safety \nfeature. \nAlso, \nsee \nthe \ncommentary \nto \nSection \n705.2.3 \nfor \na \ndiscussion on door closing and the improper \nuse of props to hold doors open. \n705.2.3 Hold-open devices and closers. Hold-\nopen devices and automatic door closers, where \nprovided, shall be maintained. During the period \nthat such device is out of service for repairs, the \ndoor it operates shall remain in the closed position.\n\n❖ The only devices acceptable for holding fire \ndoors \nopen \nare \nfire-detector-activated, \nautomatic-closing devices that automatically \nclose the doors (or allow the doors to swing \nclosed using self-closing devices) in the event \nof a fire. Numerous devices, such as \nelectromagnetic \nhold-opens, \npneumatic \nsystems and systems of pulleys and weights \nconnected to a fusible link, are available. \n \nThe detection method for the closing device \nmust be consistent with the purpose of the \nopening protective; that is, doors in smoke \nbarriers must be activated by smoke detectors. \nHeat detectors or fusible links are adequate \nwhere maintenance of the fire-resistance rating \nalone is required. \n \nWhere smoke-detector-activated automatic \ndoor closers are used and the detectors are \ninterconnected with a required fire alarm \nsystem, the devices and wiring methods must \nbe checked for compatibility with the fire alarm \nsystem control panel before installation. Some \nfire alarm control equipment is compatible only \nwith the manufacturer’s automatic smoke \ndetectors. Fire detectors used for automatic \ndoor release service in buildings that are not \nequipped with a fire alarm system must comply \nwith Section 907.3. \n \nA common violation of fundamental safety \nprinciples, as well as this section of the code, \nis having wooden or rubber wedges, or kick-\ndown-type door hold-opens prop open fire \ndoors or smoke barrier doors. This renders \nthem totally ineffective as opening protectives. \nBuilding maintenance personnel who do not \nunderstand the purpose of these doors often \ndo this to aid movement of people, equipment \nor air in a hallway or other area without \nrealizing the potential hazard to life safety if a \nfire were to occur. This violation is especially \nproblematic as it pertains to means of egress \nstairwells or horizontal exit doors as well. For \nfurther \ninformation \non \ndoor \nclosing \nrequirements for fire doors, see SBC 201 \nSection 716.2.6. \n705.2.4 Door operation. Swinging fire doors shall \nclose from the full-open position and latch \nautomatically.\n\n❖ Fire doors must be closed to be effective. \nSwinging fire doors should be frequently \nchecked to make sure they close and latch on \ntheir own power from any position. \n705.2.5 Smoke- \nand \nheat-activated \ndoors. \nSmoke-activated doors shall be maintained to self-\nclose or automatically close upon detection of \nsmoke. Existing fusible-link-type automatic door-\n-",
      "chapter_id": "ch7",
      "section_id": "sec705"
    },
    {
      "page": 16,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n386 \n \nclosing devices are permitted if the fusible link \nrating does not exceed 57°C. \n❖ \nThis section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \n705.2.6 Testing. Horizontal and vertical sliding and \nrolling fire doors shall be inspected and tested \nannually to confirm proper operation and full \nclosure. Records of inspections and testing shall be \nmaintained. \n❖ \nAnnual tests are intended to determine that \nrequired fire doors operate freely and close \ncompletely. Where fusible links are used as the \nreleasing mechanism, the link may be \ntemporarily removed rather than activated \nduring testing. Fusible links in poor condition \nmust be replaced as part of the maintenance of \nfire-resistance components. Smoke detectors \nand heat detectors other than fusible links must \nbe tested as required by the manufacturer’s \ninstructions (see NFPA 72 for recommended \ntesting procedures for various fire detectors). \n \nThis section also requires that written records \nof inspection and testing of opening protectives \nmust be kept and should indicate the date, the \ntime and the name of the person conducting \nthe inspection or repair for each rated \nassembly. These records must be maintained \nby the owner and should be made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. \nSECTION 706 DUCT AND AIR \nTRANSFER OPENINGS \n706.1 Maintaining \nprotection. \nDampers \nprotecting ducts and air transfer openings shall be \ninspected and maintained in accordance with NFPA \n80 and NFPA 105. Other products or materials used \nto protect the openings for ducts and air transfer \nopenings shall be securely attached to or bonded to \nthe construction containing the duct or air transfer \nopening, without visible openings through or into \nthe cavity of the construction. Any damaged \nproducts or materials protecting duct and air \ntransfer openings shall be repaired, restored or \nreplaced. \n❖ \nThis section addresses the maintenance of \ndampers in ducts and air transfer openings. \nThe referenced NFPA standards provide the \ndetails of the required inspections. NFPA 80 is \nspecific to fire doors and NFPA 105 is specific \nto smoke doors. Furthermore, any other \nproducts or materials that are installed to \nprotect openings in ducts or air transfer \nopenings are to be inspected to ensure that \nthey continue to be firmly attached. There \nshould be no visible openings or any way for \nfire and smoke to pass through. If the \ninspection discovers any components that are \ndamaged or otherwise not performing their \nintended function, they are to be repaired or \nreplaced as necessary. \n706.2 Unprotected openings. Unprotected duct \nand air transfer openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be protected so as to comply \nwith requirements that were in effect when the \nbuilding was constructed. \n❖ \nThis section makes it clear that unprotected \nduct and air transfer openings in fire and smoke \nprotected construction are only required to be \nprotected with the requirements that were in \neffect when the building was originally built. \nSECTION 707 CONCEALED SPACES \n707.1 Fireblocking \nand \ndraftstopping. \nRequired \nfireblocking \nand \ndraftstopping \nin \ncombustible concealed spaces shall be maintained \nto provide continuity and integrity of the \nconstruction. \n❖ \nFireblocking \nand \ndraftstopping \n(see \nthe \nChapter 2 commentaries for the definitions \n“Fireblocking” and “Draftstop”) slow the spread \nof fire and the products of combustion through \nconcealed spaces within a building. To fulfill \ntheir intended function, fireblocking and \ndraftstopping must be properly maintained. \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n386 \n \nclosing devices are permitted if the fusible link \nrating does not exceed 57°C.",
      "commentary": "This section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \n705.2.6 Testing. Horizontal and vertical sliding and \nrolling fire doors shall be inspected and tested \nannually to confirm proper operation and full \nclosure. Records of inspections and testing shall be \nmaintained.\n\n❖ Annual tests are intended to determine that \nrequired fire doors operate freely and close \ncompletely. Where fusible links are used as the \nreleasing mechanism, the link may be \ntemporarily removed rather than activated \nduring testing. Fusible links in poor condition \nmust be replaced as part of the maintenance of \nfire-resistance components. Smoke detectors \nand heat detectors other than fusible links must \nbe tested as required by the manufacturer’s \ninstructions (see NFPA 72 for recommended \ntesting procedures for various fire detectors). \n \nThis section also requires that written records \nof inspection and testing of opening protectives \nmust be kept and should indicate the date, the \ntime and the name of the person conducting \nthe inspection or repair for each rated \nassembly. These records must be maintained \nby the owner and should be made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. \nSECTION 706 DUCT AND AIR \nTRANSFER OPENINGS \n706.1 Maintaining \nprotection. \nDampers \nprotecting ducts and air transfer openings shall be \ninspected and maintained in accordance with NFPA \n80 and NFPA 105. Other products or materials used \nto protect the openings for ducts and air transfer \nopenings shall be securely attached to or bonded to \nthe construction containing the duct or air transfer \nopening, without visible openings through or into \nthe cavity of the construction. Any damaged \nproducts or materials protecting duct and air \ntransfer openings shall be repaired, restored or \nreplaced.\n\n❖ This section addresses the maintenance of \ndampers in ducts and air transfer openings. \nThe referenced NFPA standards provide the \ndetails of the required inspections. NFPA 80 is \nspecific to fire doors and NFPA 105 is specific \nto smoke doors. Furthermore, any other \nproducts or materials that are installed to \nprotect openings in ducts or air transfer \nopenings are to be inspected to ensure that \nthey continue to be firmly attached. There \nshould be no visible openings or any way for \nfire and smoke to pass through. If the \ninspection discovers any components that are \ndamaged or otherwise not performing their \nintended function, they are to be repaired or \nreplaced as necessary. \n706.2 Unprotected openings. Unprotected duct \nand air transfer openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be protected so as to comply \nwith requirements that were in effect when the \nbuilding was constructed.\n\n❖ This section makes it clear that unprotected \nduct and air transfer openings in fire and smoke \nprotected construction are only required to be \nprotected with the requirements that were in \neffect when the building was originally built. \nSECTION 707 CONCEALED SPACES \n707.1 Fireblocking \nand \ndraftstopping. \nRequired \nfireblocking \nand \ndraftstopping \nin \ncombustible concealed spaces shall be maintained \nto provide continuity and integrity of the \nconstruction.\n\n❖ Fireblocking \nand \ndraftstopping \n(see \nthe \nChapter 2 commentaries for the definitions \n“Fireblocking” and “Draftstop”) slow the spread \nof fire and the products of combustion through \nconcealed spaces within a building. To fulfill \ntheir intended function, fireblocking and \ndraftstopping must be properly maintained. \n-",
      "chapter_id": "ch7",
      "section_id": "sec706"
    },
    {
      "page": 17,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n387 \n \nMost frequently, damage or repairs to other \nbuilding components, such as mechanical \npiping, results in fireblocking or draftstopping \nbeing removed and not properly replaced. This \nsection \nspecifically \nrequires \nthat \nwhere \nfireblocking and draftstopping required by SBC \n201 are damaged, removed or otherwise \naltered, they must be replaced or restored. \nSECTION 708 SPRAY FIRE-RESISTANT \nMATERIALS AND INTUMESCENT FIRE-\nRESISTANT MATERIALS \n708.1 Maintaining protection. Where required \nwhen the building was originally permitted and \nconstructed, spray fireresistant materials and \nintumescent fire-resistant materials shall be visually \ninspected to verify that the materials do not exhibit \nexposure to the substrate. \n❖ \nThis section provides the specific maintenance \nrequirement for these types of materials if they \nwere required to be installed when the building \nwas originally permitted. As noted, the \nrequirement is that the materials are to be \nvisually inspected as part of the maintenance \nprocedure to determine if there is any exposed \nsubstrate, which would indicate that the \nprotection in no longer fully in place. \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n387 \n \nMost frequently, damage or repairs to other \nbuilding components, such as mechanical \npiping, results in fireblocking or draftstopping \nbeing removed and not properly replaced. This \nsection \nspecifically \nrequires \nthat \nwhere \nfireblocking and draftstopping required by SBC \n201 are damaged, removed or otherwise \naltered, they must be replaced or restored. \nSECTION 708 SPRAY FIRE-RESISTANT \nMATERIALS AND INTUMESCENT FIRE-\nRESISTANT MATERIALS \n708.1 Maintaining protection. Where required \nwhen the building was originally permitted and \nconstructed, spray fireresistant materials and \nintumescent fire-resistant materials shall be visually \ninspected to verify that the materials do not exhibit \nexposure to the substrate.",
      "commentary": "This section provides the specific maintenance \nrequirement for these types of materials if they \nwere required to be installed when the building \nwas originally permitted. As noted, the \nrequirement is that the materials are to be \nvisually inspected as part of the maintenance \nprocedure to determine if there is any exposed \nsubstrate, which would indicate that the \nprotection in no longer fully in place. \n-",
      "chapter_id": "ch7",
      "section_id": "sec708"
    },
    {
      "page": 18,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n388 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode: \n \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n \n \n \n \n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n388 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode: \n \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch7",
      "section_id": "sec708"
    },
    {
      "page": 19,
      "text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n389 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n389 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch7",
      "section_id": "sec708"
    },
    {
      "page": 20,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n390 \n \n—INTERIOR FINISH, DECORATIVE MATERIALS \nAND FURNISHINGS \n❖ \nGeneral Comments \n \nThis chapter is consistent with SBC 201, which \nregulates the interior finishes of buildings \nthrough the regulation of their flame spread \npotential. The code goes beyond interior \nfinishes, also regulating furnishings and \nvegetation in buildings in certain occupancies. \nAdditionally, the code addresses interior \nfinishes and decorative materials in existing \nbuildings. \n \nThis chapter is related to fire growth and \nspread potential in terms of the immediate \neffect on building occupants. The flame spread \ncharacteristics of certain materials will affect \nthe potential fire scenarios within a building. \nFire-resistance-rated construction, which is \ndealt with in Chapter 7 of both SBC 201 and \nthis code, is more concerned with the spread of \nfire throughout the structure once the fire has \nreached a substantial size, with an emphasis \non structural failure during a fire. \n \nIn addition to flame spread ratings of surface \nmaterials, \ncertain \nfurnishing \ntypes \nand \nvegetation pose a significant fire hazard \nbecause of their potential fire size and \nintensity. The materials used in furnishings \nhave changed dramatically from past materials \nand many more plastics are now used for both \ndecoration and furnishings. Plastics not only \nburn more vigorously than materials like cotton \nand wood, but also produce more toxic fire \neffluents. \n❖ \nPurpose \n \nThe overall purpose of Chapter 8 is to regulate \ninterior finishes, furnishings and vegetation so \nthey do not significantly add to or create fire \nhazards in buildings. The provisions tend to \naim \nat \noccupancies \nwith \nspecific \nrisk \ncharacteristics, \nsuch \nas \nvulnerability \nof \noccupants, density of occupants, lack of \nfamiliarity with the building and societal \nexpectations of importance. Since this is a fire \ncode, there is an emphasis on both new and \nexisting buildings. \nSECTION 801 GENERAL \n801.1 Scope. The provisions of this chapter shall \ngovern interior finish, interior trim, furniture, \nfurnishings, decorative materials and decorative \nvegetation in buildings. Existing buildings shall \ncomply with Sections 803 through 808. New \nbuildings shall comply with Sections 804 through \n808, and Section 803 of the of SBC 201. \n❖ \nThis chapter reflects the same scope of issues \nas SBC 201 Chapter 8 but has a slightly \ndifferent emphasis. Fire codes are intended to \naddress fire hazards of buildings and facilities \nover their life span; therefore, there is greater \nemphasis on the furnishings and contents of \nbuildings and on the maintenance of flame \nspread indexes over time. Section 803 requires \nthe same flame spread indexes as SBC 201. \nGenerally, regulating the combustibility of \ncontents is a fairly difficult task once the \nbuilding is occupied and is considered existing. \nBecause \nof \nthis \ndifficulty, \nonly \nsome \ncombustible contents and decorative materials \nare regulated \nin \na \nlimited \nnumber \nof \noccupancies. More specifically, the use of \ncombustible \nfurnishings, \ncontents \nand \ndecorative materials in Group A occupancies is \naddressed because of the high occupant load \nand the lack of familiarity of most occupants \nwith the building. The type of furniture allowed \nin Group I occupancies is limited because of \nthe vulnerability of the occupants and the likely \nfire scenarios that may occur where a building \nis nonsprinklered. \nSECTION 802 DEFINITIONS \n802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAME SPREAD. \n• FLAME SPREAD INDEX. \n• INTERIOR FLOOR-WALL BASE. \n• SITE-FABRICATED STRETCH SYSTEM. \n• SMOKE-DEVELOPED INDEX. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see commentary, Section 201through 201.4). \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n390 \n \n—INTERIOR FINISH, DECORATIVE MATERIALS \nAND FURNISHINGS",
      "commentary": "General Comments \n \nThis chapter is consistent with SBC 201, which \nregulates the interior finishes of buildings \nthrough the regulation of their flame spread \npotential. The code goes beyond interior \nfinishes, also regulating furnishings and \nvegetation in buildings in certain occupancies. \nAdditionally, the code addresses interior \nfinishes and decorative materials in existing \nbuildings. \n \nThis chapter is related to fire growth and \nspread potential in terms of the immediate \neffect on building occupants. The flame spread \ncharacteristics of certain materials will affect \nthe potential fire scenarios within a building. \nFire-resistance-rated construction, which is \ndealt with in Chapter 7 of both SBC 201 and \nthis code, is more concerned with the spread of \nfire throughout the structure once the fire has \nreached a substantial size, with an emphasis \non structural failure during a fire. \n \nIn addition to flame spread ratings of surface \nmaterials, \ncertain \nfurnishing \ntypes \nand \nvegetation pose a significant fire hazard \nbecause of their potential fire size and \nintensity. The materials used in furnishings \nhave changed dramatically from past materials \nand many more plastics are now used for both \ndecoration and furnishings. Plastics not only \nburn more vigorously than materials like cotton \nand wood, but also produce more toxic fire \neffluents.\n\n❖ Purpose \n \nThe overall purpose of Chapter 8 is to regulate \ninterior finishes, furnishings and vegetation so \nthey do not significantly add to or create fire \nhazards in buildings. The provisions tend to \naim \nat \noccupancies \nwith \nspecific \nrisk \ncharacteristics, \nsuch \nas \nvulnerability \nof \noccupants, density of occupants, lack of \nfamiliarity with the building and societal \nexpectations of importance. Since this is a fire \ncode, there is an emphasis on both new and \nexisting buildings. \nSECTION 801 GENERAL \n801.1 Scope. The provisions of this chapter shall \ngovern interior finish, interior trim, furniture, \nfurnishings, decorative materials and decorative \nvegetation in buildings. Existing buildings shall \ncomply with Sections 803 through 808. New \nbuildings shall comply with Sections 804 through \n808, and Section 803 of the of SBC 201.\n\n❖ This chapter reflects the same scope of issues \nas SBC 201 Chapter 8 but has a slightly \ndifferent emphasis. Fire codes are intended to \naddress fire hazards of buildings and facilities \nover their life span; therefore, there is greater \nemphasis on the furnishings and contents of \nbuildings and on the maintenance of flame \nspread indexes over time. Section 803 requires \nthe same flame spread indexes as SBC 201. \nGenerally, regulating the combustibility of \ncontents is a fairly difficult task once the \nbuilding is occupied and is considered existing. \nBecause \nof \nthis \ndifficulty, \nonly \nsome \ncombustible contents and decorative materials \nare regulated \nin \na \nlimited \nnumber \nof \noccupancies. More specifically, the use of \ncombustible \nfurnishings, \ncontents \nand \ndecorative materials in Group A occupancies is \naddressed because of the high occupant load \nand the lack of familiarity of most occupants \nwith the building. The type of furniture allowed \nin Group I occupancies is limited because of \nthe vulnerability of the occupants and the likely \nfire scenarios that may occur where a building \nis nonsprinklered. \nSECTION 802 DEFINITIONS \n802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAME SPREAD. \n• FLAME SPREAD INDEX. \n• INTERIOR FLOOR-WALL BASE. \n• SITE-FABRICATED STRETCH SYSTEM. \n• SMOKE-DEVELOPED INDEX.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see commentary, Section 201through 201.4). \n-",
      "chapter_id": "ch8",
      "section_id": "sec801"
    },
    {
      "page": 21,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n391 \n \nSECTION 803 INTERIOR WALL AND \nCEILING FINISH IN EXISTING \nBUILDINGS \n803.1 General. The provisions of this section \nshall limit the allowable fire performance and \nsmoke development of interior wall and ceiling \nfinishes in existing buildings based on location and \noccupancy classification. Interior wall and ceiling \nfinishes shall be classified in accordance with \nSection 803 of SBC 201. Such materials shall be \nclassified in accordance with NFPA 286, as \nindicated in Section 803.1.1, or in accordance with \nASTM E84 or UL 723, as indicated in Section \n803.1.2. \nMaterials tested in accordance with Section 803.1.1 \nshall not be required to be tested in accordance with \nSection 803.1.2. \n❖ \nThis section specifically addresses existing \nbuildings, whereas Sections 804 through 808 \naddress both new and existing buildings. This \nsection provides two methods for compliance \nwith interior wall and ceiling finish fire \nperformance requirements. Both are fire test \nmethods that address the potential for flame to \nspread. \n \nThe first test is NFPA 286, which is called a \n“room corner test.” The second test method is \nASTM E84, also known as the “Steiner tunnel” \nor the “tunnel test.” These two tests are \ndiscussed further in the commentary for \nSections 803.1.1 and 803.1.2, respectively. \nRequirements for interior wall and ceiling \nfinishes and interior wall and ceiling trim within \nexisting buildings are based on occupancy. \nSection 803.3 and Table 803.3 address these \noccupancy limitations in more detail. \n \nThere are two specific exemptions to the \nrequirements of this section listed in Sections \n803.14 and 803.15. Section 803.14 exempts \nmaterials with a thickness less than 0.9 mm \nthat are applied directly to the surface of walls \nand ceilings and Section 803.15 exempts the \nexposed portions of heavy timber construction \nelements that meet the requirements of SBC \n201 for Class IV Construction. \n \nNote that Section 803 also addresses the \nfollowing: \n• Textiles and expanded vinyl used as a wall or \nceiling finish. \n• Limitations on the use of foam. \n• Polyethylene and polypropylene used as \ninterior finish. \n• Site-fabricated stretch systems. \n• Facings or wood veneers intended to be \napplied on site over a wood substrate. \n• Laminated products factory produced with an \nattached wood substrate. \n803.1.1 Interior wall and ceiling finish materials \ntested in accordance with NFPA 286. Interior wall \nand ceiling finish materials shall be classified in \naccordance with NFPA 286 and tested in \naccordance with Section 803.1.1.1. Materials \ncomplying with Section 803.1.1.1 shall be \nconsidered to comply with the requirements of \nClass A specified in Section 803.1.2. \n❖ \nThe alternative test method for determining \ncompliance for interior wall and ceiling finish \nand trim, other than textiles, is found in test \nstandard NFPA 286. This test is known as a \n“room corner” fire test and is similar to that \nreferenced for textile wall coverings in Section \n803.5(see NFPA 265) [see Commentary \nFigure 803.1.1(1) and Commentary Figure \n803.1.1(2)]. In this test, materials are mounted \ncovering three walls of the compartment \n(excluding the wall containing the door) and the \nceiling. In the case where testing is only for \nceiling finish properties, the sample only needs \nto be mounted on the ceiling. Then a fire source \nconsisting of a gas burner is placed in one \ncorner, flush against both walls (furthest from \nthe doorway) of the compartment with the \nfollowing exposure conditions: \n• 40 kW for 5 minutes; then \n• 160 kW for 10 minutes.  \n \n \nThe test then measures heat release and \nsmoke release through the collection of the fire \neffluents \nand \nmeasurement \nof \noxygen \nconcentrations in the exhaust duct. Heat \nrelease \nis \ncalculated \nby \nthe \noxygen \nconsumption principle, which has shown that \nheat release is a function of the decrease in \noxygen concentration in the fire effluents. \nThus, exhaust duct measurements include \ntemperatures, pressures and smoke values for \nuse in the calculations. Temperatures and heat \nfluxes are also measured in the room. This \ngenerally \nprovides \na \nmore \nrealistic \nunderstanding of the fire hazard associated \nwith the materials (see also Section 803.5.1 for \nmore details on the room corner test concept). \n \nThe NFPA 286 test method does not contain \npass/ fail criteria; however, the code provides \nsuch criteria in Section 803.1.1.1. \n803.1.1.1 \nAcceptance criteria for NFPA \n286. The interior finish shall comply with the \nfollowing: \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n391 \n \nSECTION 803 INTERIOR WALL AND \nCEILING FINISH IN EXISTING \nBUILDINGS \n803.1 General. The provisions of this section \nshall limit the allowable fire performance and \nsmoke development of interior wall and ceiling \nfinishes in existing buildings based on location and \noccupancy classification. Interior wall and ceiling \nfinishes shall be classified in accordance with \nSection 803 of SBC 201. Such materials shall be \nclassified in accordance with NFPA 286, as \nindicated in Section 803.1.1, or in accordance with \nASTM E84 or UL 723, as indicated in Section \n803.1.2. \nMaterials tested in accordance with Section 803.1.1 \nshall not be required to be tested in accordance with \nSection 803.1.2.",
      "commentary": "This section specifically addresses existing \nbuildings, whereas Sections 804 through 808 \naddress both new and existing buildings. This \nsection provides two methods for compliance \nwith interior wall and ceiling finish fire \nperformance requirements. Both are fire test \nmethods that address the potential for flame to \nspread. \n \nThe first test is NFPA 286, which is called a \n“room corner test.” The second test method is \nASTM E84, also known as the “Steiner tunnel” \nor the “tunnel test.” These two tests are \ndiscussed further in the commentary for \nSections 803.1.1 and 803.1.2, respectively. \nRequirements for interior wall and ceiling \nfinishes and interior wall and ceiling trim within \nexisting buildings are based on occupancy. \nSection 803.3 and Table 803.3 address these \noccupancy limitations in more detail. \n \nThere are two specific exemptions to the \nrequirements of this section listed in Sections \n803.14 and 803.15. Section 803.14 exempts \nmaterials with a thickness less than 0.9 mm \nthat are applied directly to the surface of walls \nand ceilings and Section 803.15 exempts the \nexposed portions of heavy timber construction \nelements that meet the requirements of SBC \n201 for Class IV Construction. \n \nNote that Section 803 also addresses the \nfollowing: \n• Textiles and expanded vinyl used as a wall or \nceiling finish. \n• Limitations on the use of foam. \n• Polyethylene and polypropylene used as \ninterior finish. \n• Site-fabricated stretch systems. \n• Facings or wood veneers intended to be \napplied on site over a wood substrate. \n• Laminated products factory produced with an \nattached wood substrate. \n803.1.1 Interior wall and ceiling finish materials \ntested in accordance with NFPA 286. Interior wall \nand ceiling finish materials shall be classified in \naccordance with NFPA 286 and tested in \naccordance with Section 803.1.1.1. Materials \ncomplying with Section 803.1.1.1 shall be \nconsidered to comply with the requirements of \nClass A specified in Section 803.1.2.\n\n❖ The alternative test method for determining \ncompliance for interior wall and ceiling finish \nand trim, other than textiles, is found in test \nstandard NFPA 286. This test is known as a \n“room corner” fire test and is similar to that \nreferenced for textile wall coverings in Section \n803.5(see NFPA 265) [see Commentary \nFigure 803.1.1(1) and Commentary Figure \n803.1.1(2)]. In this test, materials are mounted \ncovering three walls of the compartment \n(excluding the wall containing the door) and the \nceiling. In the case where testing is only for \nceiling finish properties, the sample only needs \nto be mounted on the ceiling. Then a fire source \nconsisting of a gas burner is placed in one \ncorner, flush against both walls (furthest from \nthe doorway) of the compartment with the \nfollowing exposure conditions: \n• 40 kW for 5 minutes; then \n• 160 kW for 10 minutes.  \n \n \nThe test then measures heat release and \nsmoke release through the collection of the fire \neffluents \nand \nmeasurement \nof \noxygen \nconcentrations in the exhaust duct. Heat \nrelease \nis \ncalculated \nby \nthe \noxygen \nconsumption principle, which has shown that \nheat release is a function of the decrease in \noxygen concentration in the fire effluents. \nThus, exhaust duct measurements include \ntemperatures, pressures and smoke values for \nuse in the calculations. Temperatures and heat \nfluxes are also measured in the room. This \ngenerally \nprovides \na \nmore \nrealistic \nunderstanding of the fire hazard associated \nwith the materials (see also Section 803.5.1 for \nmore details on the room corner test concept). \n \nThe NFPA 286 test method does not contain \npass/ fail criteria; however, the code provides \nsuch criteria in Section 803.1.1.1. \n803.1.1.1 \nAcceptance criteria for NFPA \n286. The interior finish shall comply with the \nfollowing: \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 22,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n392 \n \n1. During the 40 kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremity of the sample on any wall or \nceiling. \n3. Flashover, as defined in NFPA 286, shall not \noccur. \n4. The peak heat release rate throughout the test \nshall not exceed 800 kW. \n5. The total smoke released throughout the test \nshall not exceed 1,000 m2. \n❖ As noted in Section 803.1.1, there are two \nlevels of exposure during an NFPA 286 fire \ntest in order to better represent a growing fire: \n40 kW fire size for 5 minutes and 160 kW for \n10 minutes. The 40 kW exposure represents \nthe beginning of a fire where the initial spread \nis critical; therefore, the stated criteria is that \nthe fire cannot spread to the ceiling. The 160 \nkW exposure is obviously a more intense fire \nsituation and the criteria relates to preventing \nflashover (as defined by NFPA 286) and the \nextent of flame spread throughout the entire \ntest assembly. There is also a total smoke \nproduction criterion of 1,000 m2. It should be \nnoted that the criteria used in NFPA 286 and \nNFPA 265 to determine if flashover has \noccurred would include any two of the \nfollowing: \n• Heat release exceeds 1 mega watt (MW). \n• Heat flux at the floor exceeds 20 kW/m2. \n• Average upper layer temperature exceeds \n600°C. \n• Flames exit the doorway. \n• Autoignition of paper target on the floor occurs. \n❖ \nFurthermore, it should be noted that there is an \nadditional criterion when applying NFPA 286 \nfor new buildings, which is a maximum peak \nheat release rate of 800 kW. The reasoning for \nthis criterion relates to the fact that some \npoorer-performing \nmaterials \ncan \nachieve \ncompliance with the flashover criteria but could \nhave a higher peak heat release rate. \n803.1.2 Interior wall and ceiling finish materials \ntested in accordance with ASTM E84 or UL 723. \nInterior wall and ceiling finishes shall be classified \nin accordance with ASTM E84 or UL 723. Such \ninterior finish materials shall be grouped in the \nfollowing classes in accordance with their flame \nspread and smoke-developed indices: \n• Class A: flame spread index 0–25; smoke-\ndeveloped index 0–450. \n• Class B: flame spread index 26–75; smoke-\ndeveloped index 0–450. \n• Class C: flame spread index 76–200; smoke-\ndeveloped index 0–450. \nException: Materials tested in accordance with \nSection 803.1.1 and as indicated in Sections 803.1.3 \nthrough 803.15. \n❖ \nWall and ceiling interior finish and trim \nmaterials are required to have limits on flame \nspread and smoke-developed indexes as \nprescribed in Section 803.3, based on \noccupancy. ASTM E84 is one of the tests \navailable to demonstrate compliance with the \nrequirements of Section 803. This test method \nhas been around since 1944 [see Commentary \nFigure 803.1.2(1)]. It is the primary method \nused but, as noted earlier, NFPA 286 is an \nalternative test, which is discussed in the \ncommentary for Section 803.1.1.  \n \nASTM E84 is intended to determine the relative \nburning behavior of materials on exposed \nsurfaces, such as ceilings and walls, by visually \nobserving the flame spread along the test \nspecimen \n[see \nCommentary \nFigure \n803.1.2(2)]. Flame spread and smoke density \nindexes are then reported. The test method is \nnot appropriate for materials that are not \ncapable of supporting themselves, or of being \nsupported in the test tunnel. There may also be \nconcerns with materials that drip, melt or \ndelaminate and that are very thin. A distinction \nis made, therefore, for textile wall or ceiling \ncoverings, expanded vinyl wall or ceiling \ncoverings, wood veneers applied on site, foam \nplastic insulation materials, high density \npolyethene and polypropylene and site-\nfabricated stretch systems (see Sections 803.5 \nthrough 803.10). \n \nASTM E 84 establishes a flame spread index \nbased on the area under a curve when the \nactual flame spread distance is plotted as a \nfunction of time. The code has divided the \nacceptable range of flame spread indexes (0–\n200) into three classes: Class A (0–25), Class \nB (26–75) and Class C (76–200). For all three \nclasses, the code has established a common \nacceptable range of smoke-developed index of \n0–450. \nAn \nindication \nof \nrelative \nfire \nperformance is as follows: an inorganic \nreinforced-cement board has a flame spread \nand smoke-developed index of zero, while \nselect grade red oak wood flooring has a flame \nspread and smoke-developed index of 100. \nNot to preclude more detailed information \nresulting from an ASTM E 84 test report, \nCommentary Figure 803.1.2(3) identifies the \ntypical flame spread properties of certain \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n392 \n \n1. During the 40 kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremity of the sample on any wall or \nceiling. \n3. Flashover, as defined in NFPA 286, shall not \noccur. \n4. The peak heat release rate throughout the test \nshall not exceed 800 kW. \n5. The total smoke released throughout the test \nshall not exceed 1,000 m2.",
      "commentary": "As noted in Section 803.1.1, there are two \nlevels of exposure during an NFPA 286 fire \ntest in order to better represent a growing fire: \n40 kW fire size for 5 minutes and 160 kW for \n10 minutes. The 40 kW exposure represents \nthe beginning of a fire where the initial spread \nis critical; therefore, the stated criteria is that \nthe fire cannot spread to the ceiling. The 160 \nkW exposure is obviously a more intense fire \nsituation and the criteria relates to preventing \nflashover (as defined by NFPA 286) and the \nextent of flame spread throughout the entire \ntest assembly. There is also a total smoke \nproduction criterion of 1,000 m2. It should be \nnoted that the criteria used in NFPA 286 and \nNFPA 265 to determine if flashover has \noccurred would include any two of the \nfollowing: \n• Heat release exceeds 1 mega watt (MW). \n• Heat flux at the floor exceeds 20 kW/m2. \n• Average upper layer temperature exceeds \n600°C. \n• Flames exit the doorway. \n• Autoignition of paper target on the floor occurs.\n\n❖ Furthermore, it should be noted that there is an \nadditional criterion when applying NFPA 286 \nfor new buildings, which is a maximum peak \nheat release rate of 800 kW. The reasoning for \nthis criterion relates to the fact that some \npoorer-performing \nmaterials \ncan \nachieve \ncompliance with the flashover criteria but could \nhave a higher peak heat release rate. \n803.1.2 Interior wall and ceiling finish materials \ntested in accordance with ASTM E84 or UL 723. \nInterior wall and ceiling finishes shall be classified \nin accordance with ASTM E84 or UL 723. Such \ninterior finish materials shall be grouped in the \nfollowing classes in accordance with their flame \nspread and smoke-developed indices: \n• Class A: flame spread index 0–25; smoke-\ndeveloped index 0–450. \n• Class B: flame spread index 26–75; smoke-\ndeveloped index 0–450. \n• Class C: flame spread index 76–200; smoke-\ndeveloped index 0–450. \nException: Materials tested in accordance with \nSection 803.1.1 and as indicated in Sections 803.1.3 \nthrough 803.15.\n\n❖ Wall and ceiling interior finish and trim \nmaterials are required to have limits on flame \nspread and smoke-developed indexes as \nprescribed in Section 803.3, based on \noccupancy. ASTM E84 is one of the tests \navailable to demonstrate compliance with the \nrequirements of Section 803. This test method \nhas been around since 1944 [see Commentary \nFigure 803.1.2(1)]. It is the primary method \nused but, as noted earlier, NFPA 286 is an \nalternative test, which is discussed in the \ncommentary for Section 803.1.1.  \n \nASTM E84 is intended to determine the relative \nburning behavior of materials on exposed \nsurfaces, such as ceilings and walls, by visually \nobserving the flame spread along the test \nspecimen \n[see \nCommentary \nFigure \n803.1.2(2)]. Flame spread and smoke density \nindexes are then reported. The test method is \nnot appropriate for materials that are not \ncapable of supporting themselves, or of being \nsupported in the test tunnel. There may also be \nconcerns with materials that drip, melt or \ndelaminate and that are very thin. A distinction \nis made, therefore, for textile wall or ceiling \ncoverings, expanded vinyl wall or ceiling \ncoverings, wood veneers applied on site, foam \nplastic insulation materials, high density \npolyethene and polypropylene and site-\nfabricated stretch systems (see Sections 803.5 \nthrough 803.10). \n \nASTM E 84 establishes a flame spread index \nbased on the area under a curve when the \nactual flame spread distance is plotted as a \nfunction of time. The code has divided the \nacceptable range of flame spread indexes (0–\n200) into three classes: Class A (0–25), Class \nB (26–75) and Class C (76–200). For all three \nclasses, the code has established a common \nacceptable range of smoke-developed index of \n0–450. \nAn \nindication \nof \nrelative \nfire \nperformance is as follows: an inorganic \nreinforced-cement board has a flame spread \nand smoke-developed index of zero, while \nselect grade red oak wood flooring has a flame \nspread and smoke-developed index of 100. \nNot to preclude more detailed information \nresulting from an ASTM E 84 test report, \nCommentary Figure 803.1.2(3) identifies the \ntypical flame spread properties of certain \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 23,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n393 \n \nbuilding materials. \n803.1.3 Interior wall and ceiling finish materials \nwith \nspecific \nrequirements. \nThe \nmaterials \nindicated in Sections 803.4 through 803.15 shall be \ntested as indicated in the corresponding sections. \n❖ \nThis section states that the purpose of Sections \n803.4 through 803.15 is to provide specific \ntesting requirements for the interior wall and \nceiling finish materials that are listed in each \nindividual section. The materials that are \nincluded are: fire-retardant coatings, textile wall \nand ceiling coverings, expanded vinyl wall and \nceiling coverings, high-density polyethylene \n(HDPE) \nand \npolypropylene \n(PP), \nsite-\nfabricated stretch systems, foam plastic \nmaterials, facings or wood veneers intended to \nbe applied on site over a wood substrate, and \nlaminated products factory produced with an \nattached wood substrate. There are also \ntesting exemptions for thin materials and \nexposed portions of heavy timber construction. \n803.2 Stability. \nInterior \nfinish \nmaterials \nregulated by this chapter shall be applied or \notherwise fastened in such a manner that such \nmaterials will not readily become detached where \nsubjected to room temperatures of 93°C for not less \nthan 30 minutes. \n❖ \nInterior finishes are not to become detached for \na minimum of 30 minutes under exposure to \nelevated temperatures [93°C]. No standard test \nmethod has yet been developed to evaluate \nthis requirement. Some sections of SBC 201, \nhowever, do offer some additional guidance. \nFor example, the performance of the method of \nattachment of finish materials during a fire-\nresistance test will usually be an adequate \nindication \nof \nperformance. \nThe \nstability \ncriterion is necessary because, if these \nmaterials were to fall off of walls or the ceiling \nduring a fire, they may contribute to the fire and \nincrease the hazard beyond what is typically \nexpected. \n803.3 Interior finish requirements based on \noccupancy. Interior wall and ceiling finish shall \nhave a flame spread index not greater than that \nspecified in Table 803.3 for the group and location \ndesignated. Interior wall and ceiling finish materials \ntested in accordance with NFPA 286, and meeting \nthe acceptance criteria of Section 803.1.1.1, shall be \nused where a Class A classification in accordance \nwith ASTM E84 or UL 723 is required \n❖ \nThe requirements for flame spread indexes for \ninterior finish materials applied to walls and \nceilings are contained in Table 803.3. The \nreferenced test for determining flame spread \nindexes is ASTM E 84, which establishes a \nrelative measurement of flame spread across \nthe surface of the material. The classifications \nused in Table 803.3 are defined in Section \n803.1.2(see the commentary to Section \n803.1.2 for additional information on the uses \nand limitations of the test procedure). Again, \nNFPA 286 can be used as an alternative to \nASTM E 84. Passing NFPA 286 means that the \nmaterial would be considered to be equivalent \nto a Class A material. \n❖ \nSee Table 803.3. \n \nThis \ntable \nprescribes \nthe \nminimum \nrequirements for interior finishes applied to \nwalls and ceilings; therefore, the use of a Class \nA material in an area that requires a minimum \nClass B material is always allowed. Likewise, \nwhen the table requires Class C materials, \nClasses A and B can be used. The \nrequirements are based on the use of the \nspace. To determine the applicable criteria, \nfirst determine whether the space is an exit \npassageway, interior exit stairway or interior \nexit ramp; a corridor; or a room or enclosed \nspace. Interior finishes in spaces that are not \nseparated from a corridor (for example, waiting \nareas in business or health care facilities) must \ncomply with the requirements for a corridor \nspace. As shown in the table, the code places \na higher emphasis on the allowable flame \nspread index for exits than for enclosed rooms \nbecause of the critical nature and relative \nimportance of maintaining exit integrity to aid in \nbuilding evacuation. Numerous notes amend \nthe basic requirements of Table 803.3. Notes a \nthrough I apply only where specifically \nreferenced in the table. \n \nNote a \n \nA limited amount of combustible wainscotting \nor other paneling material does not appreciably \nreduce the level of safety of an exit element; \ntherefore, up to 100 m2 of Class C wainscotting \nor paneling is permitted by Note a in a grade-\nlevel lobby used as an exit element when \napplied in accordance with SBC 201 Section \n803.3. \n \nNote b \n \nThis note allows the reduction of flame spread \nindexes in exit enclosures in buildings less than \nthree stories high, not including Group I-3 \noccupancies. The time required to exit a \nbuilding less than three stories is much shorter \nthan that for taller buildings and enough time \nusually exists to use other exit enclosures. \n \nNote c \n \nBecause the intended use of certain rooms in \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n393 \n \nbuilding materials. \n803.1.3 Interior wall and ceiling finish materials \nwith \nspecific \nrequirements. \nThe \nmaterials \nindicated in Sections 803.4 through 803.15 shall be \ntested as indicated in the corresponding sections.",
      "commentary": "This section states that the purpose of Sections \n803.4 through 803.15 is to provide specific \ntesting requirements for the interior wall and \nceiling finish materials that are listed in each \nindividual section. The materials that are \nincluded are: fire-retardant coatings, textile wall \nand ceiling coverings, expanded vinyl wall and \nceiling coverings, high-density polyethylene \n(HDPE) \nand \npolypropylene \n(PP), \nsite-\nfabricated stretch systems, foam plastic \nmaterials, facings or wood veneers intended to \nbe applied on site over a wood substrate, and \nlaminated products factory produced with an \nattached wood substrate. There are also \ntesting exemptions for thin materials and \nexposed portions of heavy timber construction. \n803.2 Stability. \nInterior \nfinish \nmaterials \nregulated by this chapter shall be applied or \notherwise fastened in such a manner that such \nmaterials will not readily become detached where \nsubjected to room temperatures of 93°C for not less \nthan 30 minutes.\n\n❖ Interior finishes are not to become detached for \na minimum of 30 minutes under exposure to \nelevated temperatures [93°C]. No standard test \nmethod has yet been developed to evaluate \nthis requirement. Some sections of SBC 201, \nhowever, do offer some additional guidance. \nFor example, the performance of the method of \nattachment of finish materials during a fire-\nresistance test will usually be an adequate \nindication \nof \nperformance. \nThe \nstability \ncriterion is necessary because, if these \nmaterials were to fall off of walls or the ceiling \nduring a fire, they may contribute to the fire and \nincrease the hazard beyond what is typically \nexpected. \n803.3 Interior finish requirements based on \noccupancy. Interior wall and ceiling finish shall \nhave a flame spread index not greater than that \nspecified in Table 803.3 for the group and location \ndesignated. Interior wall and ceiling finish materials \ntested in accordance with NFPA 286, and meeting \nthe acceptance criteria of Section 803.1.1.1, shall be \nused where a Class A classification in accordance \nwith ASTM E84 or UL 723 is required\n\n❖ The requirements for flame spread indexes for \ninterior finish materials applied to walls and \nceilings are contained in Table 803.3. The \nreferenced test for determining flame spread \nindexes is ASTM E 84, which establishes a \nrelative measurement of flame spread across \nthe surface of the material. The classifications \nused in Table 803.3 are defined in Section \n803.1.2(see the commentary to Section \n803.1.2 for additional information on the uses \nand limitations of the test procedure). Again, \nNFPA 286 can be used as an alternative to \nASTM E 84. Passing NFPA 286 means that the \nmaterial would be considered to be equivalent \nto a Class A material.\n\n❖ See Table 803.3. \n \nThis \ntable \nprescribes \nthe \nminimum \nrequirements for interior finishes applied to \nwalls and ceilings; therefore, the use of a Class \nA material in an area that requires a minimum \nClass B material is always allowed. Likewise, \nwhen the table requires Class C materials, \nClasses A and B can be used. The \nrequirements are based on the use of the \nspace. To determine the applicable criteria, \nfirst determine whether the space is an exit \npassageway, interior exit stairway or interior \nexit ramp; a corridor; or a room or enclosed \nspace. Interior finishes in spaces that are not \nseparated from a corridor (for example, waiting \nareas in business or health care facilities) must \ncomply with the requirements for a corridor \nspace. As shown in the table, the code places \na higher emphasis on the allowable flame \nspread index for exits than for enclosed rooms \nbecause of the critical nature and relative \nimportance of maintaining exit integrity to aid in \nbuilding evacuation. Numerous notes amend \nthe basic requirements of Table 803.3. Notes a \nthrough I apply only where specifically \nreferenced in the table. \n \nNote a \n \nA limited amount of combustible wainscotting \nor other paneling material does not appreciably \nreduce the level of safety of an exit element; \ntherefore, up to 100 m2 of Class C wainscotting \nor paneling is permitted by Note a in a grade-\nlevel lobby used as an exit element when \napplied in accordance with SBC 201 Section \n803.3. \n \nNote b \n \nThis note allows the reduction of flame spread \nindexes in exit enclosures in buildings less than \nthree stories high, not including Group I-3 \noccupancies. The time required to exit a \nbuilding less than three stories is much shorter \nthan that for taller buildings and enough time \nusually exists to use other exit enclosures. \n \nNote c \n \nBecause the intended use of certain rooms in \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 24,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n394 \n \nbuildings is sometimes more hazardous than \nthe group classification for the overall building, \nthe finish classification must be determined by \nthe group and occupancy classification for the \nroom or area. Additionally, rooms or enclosed \nspaces not properly separated from one \nanother must be looked at as a single space for \nthe purposes of applying flame spread index \nrequirements. \n \nNote d \n \nThis note allows lobbies in Group A-1, A-2 and \nA-3 occupancies to be Class B instead of Class \nA. This is likely a result of the low fire load in \nsuch areas. \n \nNote e \n \nNote e recognizes that with a relatively small \nnumber of occupants, egress is accomplished \nmore quickly and the activities tend to be more \nstructured and manageable than with a large \nnumber of occupants. When the design \noccupant load is 300 or less in rooms or spaces \nof Group A-1 and A-2 occupancies, the interior \nfinish materials may be Class C instead of \nClass B for rooms and enclosed spaces. \n \nNote g \n \nThe time required for exiting increases with the \nnumber of stories of the structure. Interior finish \nmaterials can play a major role in fire spread \nwithin a structure. Because of the materials \nstored and used within a Group H occupancy, \ninterior wall and ceiling finish materials with \nhigh heat release (or flame spread) potential \ncan have a significant impact on the way a fire \nspreads throughout the building. To abate the \nhazard of rapid fire growth, Note g places a \nfurther restriction of a minimum of a Class B \nclassification on interior finishes of enclosed \nspaces within sprinklered buildings when the \nbuilding exceeds two stories. \n \nNote h \n \nSpaces that are used as offices in Group I-2 \nand I-4 occupancies have a low occupant load, \nthe activity in those spaces is generally not very \nhazardous and the occupants are not as \nvulnerable as the general population of those \nfacilities, partially because of their knowledge \nof the exits; therefore, Class C materials are \nallowed in administrative spaces. \n \nNote i \n \nRooms in Group I-2 and I-4 occupancies with \nlow occupant loads (four or less) pose a low \nrisk and are quickly evacuated; therefore, \nClass C finish materials are appropriate. \n \nNote j \n \nIn Group I-3 occupancy corridors, Note j allows \ninterior finish materials, such as wainscotting, \nthat are a maximum height of 1200 mm above \nthe floor to be Class B. This reduction from \nClass A is based on full-scale fire research \ndemonstrating that Class B wall finish used on \nthe lower 1200 mm of a corridor wall is not \nlikely to spread fire because fire primarily \nspreads on ceilings and upper walls before \naffecting the lower portions of walls. \n \nNote k \n \nThis note is referenced in the title of Table \n803.3 and refers to other sections of the code \nthat may have further restrictions or allowances \nfor material classification for specific uses. \n \nNote l \n \nSprinklered facilities provide more protection to \noccupants than non-sprinklered facilities. In \nmany \ninstances, \nmaterials \nwith \nlower \nrestrictions on fire performance may be used, \nas shown in Table 803.3. The footnote clarifies \nwhat areas of the building need to be \nsprinklered in order to qualify for these \nreductions in interior finish classifications.  \n \nNote m \n \nThe Class B requirement for corridors in \nambulatory \nfacilities \nis \nconsistent \nwith \ngovernmental regulations for buildings that are \nprovided with an automatic sprinkler system. It \nis also shown in the column for the buildings \nwithout an automatic sprinkler system to \nprevent confusion between the two types. \n803.4 Fire-retardant coatings. The required \nflame spread or smoke-developed index of surfaces \nin existing buildings shall be allowed to be achieved \nby application of approved fire-retardant coatings, \npaints or solutions to surfaces having a flame spread \nindex exceeding that allowed. Such applications \nshall comply with NFPA 703 and the required fire \nretardant properties shall be maintained or renewed \nin accordance with the manufacturer’s instructions. \nThe fire-retardant paint, coating or solution shall \nhave been assessed by testing over the same \nsubstrate to be used in the application. \n❖ \nMany times, fire retardants can be used to \nreduce the flame spread index of a material \nthat, without treatment, has an index higher \nthan permissible. It should be recognized that \nthe most desirable situation is to have a \nmaterial that has a specific flame spread rating \nor has been tested and passed in accordance \nwith NFPA 286. It is also recognized that in \nexisting buildings there are often situations \nwhere such an approach is not possible and \nthe application of fire retardants is the only \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n394 \n \nbuildings is sometimes more hazardous than \nthe group classification for the overall building, \nthe finish classification must be determined by \nthe group and occupancy classification for the \nroom or area. Additionally, rooms or enclosed \nspaces not properly separated from one \nanother must be looked at as a single space for \nthe purposes of applying flame spread index \nrequirements. \n \nNote d \n \nThis note allows lobbies in Group A-1, A-2 and \nA-3 occupancies to be Class B instead of Class \nA. This is likely a result of the low fire load in \nsuch areas. \n \nNote e \n \nNote e recognizes that with a relatively small \nnumber of occupants, egress is accomplished \nmore quickly and the activities tend to be more \nstructured and manageable than with a large \nnumber of occupants. When the design \noccupant load is 300 or less in rooms or spaces \nof Group A-1 and A-2 occupancies, the interior \nfinish materials may be Class C instead of \nClass B for rooms and enclosed spaces. \n \nNote g \n \nThe time required for exiting increases with the \nnumber of stories of the structure. Interior finish \nmaterials can play a major role in fire spread \nwithin a structure. Because of the materials \nstored and used within a Group H occupancy, \ninterior wall and ceiling finish materials with \nhigh heat release (or flame spread) potential \ncan have a significant impact on the way a fire \nspreads throughout the building. To abate the \nhazard of rapid fire growth, Note g places a \nfurther restriction of a minimum of a Class B \nclassification on interior finishes of enclosed \nspaces within sprinklered buildings when the \nbuilding exceeds two stories. \n \nNote h \n \nSpaces that are used as offices in Group I-2 \nand I-4 occupancies have a low occupant load, \nthe activity in those spaces is generally not very \nhazardous and the occupants are not as \nvulnerable as the general population of those \nfacilities, partially because of their knowledge \nof the exits; therefore, Class C materials are \nallowed in administrative spaces. \n \nNote i \n \nRooms in Group I-2 and I-4 occupancies with \nlow occupant loads (four or less) pose a low \nrisk and are quickly evacuated; therefore, \nClass C finish materials are appropriate. \n \nNote j \n \nIn Group I-3 occupancy corridors, Note j allows \ninterior finish materials, such as wainscotting, \nthat are a maximum height of 1200 mm above \nthe floor to be Class B. This reduction from \nClass A is based on full-scale fire research \ndemonstrating that Class B wall finish used on \nthe lower 1200 mm of a corridor wall is not \nlikely to spread fire because fire primarily \nspreads on ceilings and upper walls before \naffecting the lower portions of walls. \n \nNote k \n \nThis note is referenced in the title of Table \n803.3 and refers to other sections of the code \nthat may have further restrictions or allowances \nfor material classification for specific uses. \n \nNote l \n \nSprinklered facilities provide more protection to \noccupants than non-sprinklered facilities. In \nmany \ninstances, \nmaterials \nwith \nlower \nrestrictions on fire performance may be used, \nas shown in Table 803.3. The footnote clarifies \nwhat areas of the building need to be \nsprinklered in order to qualify for these \nreductions in interior finish classifications.  \n \nNote m \n \nThe Class B requirement for corridors in \nambulatory \nfacilities \nis \nconsistent \nwith \ngovernmental regulations for buildings that are \nprovided with an automatic sprinkler system. It \nis also shown in the column for the buildings \nwithout an automatic sprinkler system to \nprevent confusion between the two types. \n803.4 Fire-retardant coatings. The required \nflame spread or smoke-developed index of surfaces \nin existing buildings shall be allowed to be achieved \nby application of approved fire-retardant coatings, \npaints or solutions to surfaces having a flame spread \nindex exceeding that allowed. Such applications \nshall comply with NFPA 703 and the required fire \nretardant properties shall be maintained or renewed \nin accordance with the manufacturer’s instructions. \nThe fire-retardant paint, coating or solution shall \nhave been assessed by testing over the same \nsubstrate to be used in the application.",
      "commentary": "Many times, fire retardants can be used to \nreduce the flame spread index of a material \nthat, without treatment, has an index higher \nthan permissible. It should be recognized that \nthe most desirable situation is to have a \nmaterial that has a specific flame spread rating \nor has been tested and passed in accordance \nwith NFPA 286. It is also recognized that in \nexisting buildings there are often situations \nwhere such an approach is not possible and \nthe application of fire retardants is the only \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 25,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n395 \n \nsolution. Flame retardants may either be \nfactory or field applied. A wide variety of \nproprietary flame retardants for field application \nare on the market. Both factory and field-\napplied products may require reapplication to \nsustain the flame retardancy of a particular \narticle. When reviewing an installation, the Fire \nofficial should require the owner or other \nresponsible person to submit a manufacturer’s \nor contractor’s certificate documenting a given \ntreatment. This documentation should specify \nif a particular treatment must be repeated and, \nif so, at what intervals. If no retreatment interval \nis specified, the manufacturer’s or contractor’s \nwarranty \nshould be \nrecognized \nas \nthe \nretreatment interval because it is the longest \nperiod for which that individual accepts \nresponsibility for the product’s performance. \nFire \nofficials \nevaluating \nflame-retardant \ntreatments should carefully evaluate the \nperformance conditions of these preparations. \nMany of them are not intended to be exposed \nto direct sunlight, high humidity or weather. \nFlame-retardant treatment must be used or \napplied in a manner consistent with the \nmanufacturer’s instructions. \n \nThere are several methods of increasing the \nflame resistance of materials. The strategy is \neither to slow the ignition process or control \ncombustion itself. Commentary \nFIGURE \n803.4 lists various methods and whether they \ncan be achieved in the field. \n \nIt should also be noted that in more recent \ntimes there has been growing concern over the \nuse of polybrominated diphenyl ethers (PBDE) \nto achieve flame resistance due to the possible \nhealth effects.  \n803.5 Textile wall coverings. Where used as \ninterior wall finish materials, textile wall coverings, \nincluding materials having a woven, nonwoven, \nnapped, tufted, looped or similar surface, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1, 803.5.1 or 803.5.2. \n❖ \nThis section is primarily intended to apply to \ncarpet and carpet-like wall coverings that \ninclude textile materials having woven or \nnonwoven, napped, tufted, looped or similar \nsurfaces. If not addressed, these easily \nignitable materials can contribute extensively \nto a fire. There are three testing options for \nthese coverings as given in Section 803.1.1, \n803.5.1 or 803.5.2. In each case, it shall be \ntested in the manner intended for use, using \nthe product \nmounting \nsystem, \nincluding \nadhesive. \n803.5.1 Room corner test for textile wall \ncoverings and expanded vinyl wall coverings. \nTextile wall coverings and expanded vinyl wall \ncoverings shall meet the criteria of Section \n803.5.1.1 when tested in the manner intended for \nuse in accordance with the Method B protocol of \nNFPA 265 using the product mounting system, \nincluding adhesive. Test specimen preparation and \nmounting shall be in accordance with ASTM \nE2404. \n❖ \nAs an alternative to a Class A flame spread \nindex and sprinklers, testing in accordance with \nNFPA 265 may be used for textile wall \ncoverings. Just as discussed for NFPA 286, \nNFPA 265 is known as a full-scale room corner \nfire test. This test helps to determine the \ncontribution of textile wall coverings to overall \nfire growth and spread in a compartment fire. \nPast research conducted with this kind of \nconfiguration has shown that flame spread \nindexes produced by ASTM E84 or UL 723 \nmay not reliably predict the fire behavior of \ntextile wall coverings in realistic fire scenarios. \nThus, NFPA 265 is based on a more reliable \ntest procedure, developed at the University of \nCalifornia. The research findings are described \nin a report from the University of California Fire \nResearch \nLaboratory \ntitled, \n“Room \nFire \nExperiments of Textile Wall Coverings.” The \nNFPA 265 test is only slightly different from \nNFPA 286. NFPA 286 is more severe in three \nways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286. \n❖ \nA key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings. \n \nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n395 \n \nsolution. Flame retardants may either be \nfactory or field applied. A wide variety of \nproprietary flame retardants for field application \nare on the market. Both factory and field-\napplied products may require reapplication to \nsustain the flame retardancy of a particular \narticle. When reviewing an installation, the Fire \nofficial should require the owner or other \nresponsible person to submit a manufacturer’s \nor contractor’s certificate documenting a given \ntreatment. This documentation should specify \nif a particular treatment must be repeated and, \nif so, at what intervals. If no retreatment interval \nis specified, the manufacturer’s or contractor’s \nwarranty \nshould be \nrecognized \nas \nthe \nretreatment interval because it is the longest \nperiod for which that individual accepts \nresponsibility for the product’s performance. \nFire \nofficials \nevaluating \nflame-retardant \ntreatments should carefully evaluate the \nperformance conditions of these preparations. \nMany of them are not intended to be exposed \nto direct sunlight, high humidity or weather. \nFlame-retardant treatment must be used or \napplied in a manner consistent with the \nmanufacturer’s instructions. \n \nThere are several methods of increasing the \nflame resistance of materials. The strategy is \neither to slow the ignition process or control \ncombustion itself. Commentary \nFIGURE \n803.4 lists various methods and whether they \ncan be achieved in the field. \n \nIt should also be noted that in more recent \ntimes there has been growing concern over the \nuse of polybrominated diphenyl ethers (PBDE) \nto achieve flame resistance due to the possible \nhealth effects.  \n803.5 Textile wall coverings. Where used as \ninterior wall finish materials, textile wall coverings, \nincluding materials having a woven, nonwoven, \nnapped, tufted, looped or similar surface, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1, 803.5.1 or 803.5.2.",
      "commentary": "This section is primarily intended to apply to \ncarpet and carpet-like wall coverings that \ninclude textile materials having woven or \nnonwoven, napped, tufted, looped or similar \nsurfaces. If not addressed, these easily \nignitable materials can contribute extensively \nto a fire. There are three testing options for \nthese coverings as given in Section 803.1.1, \n803.5.1 or 803.5.2. In each case, it shall be \ntested in the manner intended for use, using \nthe product \nmounting \nsystem, \nincluding \nadhesive. \n803.5.1 Room corner test for textile wall \ncoverings and expanded vinyl wall coverings. \nTextile wall coverings and expanded vinyl wall \ncoverings shall meet the criteria of Section \n803.5.1.1 when tested in the manner intended for \nuse in accordance with the Method B protocol of \nNFPA 265 using the product mounting system, \nincluding adhesive. Test specimen preparation and \nmounting shall be in accordance with ASTM \nE2404.\n\n❖ As an alternative to a Class A flame spread \nindex and sprinklers, testing in accordance with \nNFPA 265 may be used for textile wall \ncoverings. Just as discussed for NFPA 286, \nNFPA 265 is known as a full-scale room corner \nfire test. This test helps to determine the \ncontribution of textile wall coverings to overall \nfire growth and spread in a compartment fire. \nPast research conducted with this kind of \nconfiguration has shown that flame spread \nindexes produced by ASTM E84 or UL 723 \nmay not reliably predict the fire behavior of \ntextile wall coverings in realistic fire scenarios. \nThus, NFPA 265 is based on a more reliable \ntest procedure, developed at the University of \nCalifornia. The research findings are described \nin a report from the University of California Fire \nResearch \nLaboratory \ntitled, \n“Room \nFire \nExperiments of Textile Wall Coverings.” The \nNFPA 265 test is only slightly different from \nNFPA 286. NFPA 286 is more severe in three \nways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286.\n\n❖ A key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings. \n \nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 26,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n396 \n \nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \nwith the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.5.1.1 \nAcceptance criteria for NFPA \n265 Method B test protocol. Where testing to \nNFPA 265, the interior finish shall comply with the \nfollowing: \n1. During the 40-kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremities of the samples on the 2.4 m by 3.6 \nm walls. \n3. Flashover, as defined in NFPA 265, shall not \noccur. \n4. For newly introduced wall coverings, the \ntotal smoke released throughout the test shall \nnot exceed 1,000 m2. \n❖ \nThe criteria are very similar to those used in \nNFPA 286. The pass/fail criteria in the code are \nas follows: \n \nThe flame cannot spread to the ceiling when \nthe textile is exposed to the burner at 40 kW. \nWith the burner at 150 kW, the following criteria \nmust be met: \n• The fire cannot reach the outer areas of the 2.4 \nm by 3.6 m) wall. \n• Flashover, as defined by NFPA 265, must not \noccur. \n• Newly introduced wall coverings are limited to \na total smoke release of 1000 m2. \n803.5.2 Acceptance criteria for wall and ceiling \ncoverings. Textile wall and ceiling coverings shall \nhave a Class A flame spread index in accordance \nwith ASTM E84 or UL 723, and be protected by an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2. Test specimen \npreparation and mounting shall be in accordance \nwith ASTM E2404. \n❖ \nThis section requires that textile materials on \nwalls or ceilings have a Class A flame spread \nindex and be located in a sprinklered area in \naccordance with NFPA 13 or 13R. As an \nalternative to a Class A flame spread index and \nsprinklers, testing in accordance with NFPA \n265 may be used for textile wall coverings. Just \nas discussed for NFPA 286, NFPA 265 is \nknown as a full-scale room corner fire test. This \ntest helps to determine the contribution of \ntextile wall coverings to overall fire growth and \nspread in a compartment fire. Past research \nconducted with this kind of configuration has \nshown that flame spread indexes produced by \nASTM E84 or UL 723 may not reliably predict \nthe fire behavior of textile wall coverings in \nrealistic fire scenarios. Thus, NFPA 265 is \nbased on a more reliable test procedure, \ndeveloped at the University of California. The \nresearch findings are described in a report from \nthe University of California Fire Research \nLaboratory titled, “Room Fire Experiments of \nTextile Wall Coverings.” The NFPA 265 test is \nonly slightly different from NFPA 286. NFPA \n286 is more severe in three ways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286. \n❖ \nA key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings. \n \nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n396 \n \nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \nwith the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.5.1.1 \nAcceptance criteria for NFPA \n265 Method B test protocol. Where testing to \nNFPA 265, the interior finish shall comply with the \nfollowing: \n1. During the 40-kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremities of the samples on the 2.4 m by 3.6 \nm walls. \n3. Flashover, as defined in NFPA 265, shall not \noccur. \n4. For newly introduced wall coverings, the \ntotal smoke released throughout the test shall \nnot exceed 1,000 m2.",
      "commentary": "The criteria are very similar to those used in \nNFPA 286. The pass/fail criteria in the code are \nas follows: \n \nThe flame cannot spread to the ceiling when \nthe textile is exposed to the burner at 40 kW. \nWith the burner at 150 kW, the following criteria \nmust be met: \n• The fire cannot reach the outer areas of the 2.4 \nm by 3.6 m) wall. \n• Flashover, as defined by NFPA 265, must not \noccur. \n• Newly introduced wall coverings are limited to \na total smoke release of 1000 m2. \n803.5.2 Acceptance criteria for wall and ceiling \ncoverings. Textile wall and ceiling coverings shall \nhave a Class A flame spread index in accordance \nwith ASTM E84 or UL 723, and be protected by an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2. Test specimen \npreparation and mounting shall be in accordance \nwith ASTM E2404.\n\n❖ This section requires that textile materials on \nwalls or ceilings have a Class A flame spread \nindex and be located in a sprinklered area in \naccordance with NFPA 13 or 13R. As an \nalternative to a Class A flame spread index and \nsprinklers, testing in accordance with NFPA \n265 may be used for textile wall coverings. Just \nas discussed for NFPA 286, NFPA 265 is \nknown as a full-scale room corner fire test. This \ntest helps to determine the contribution of \ntextile wall coverings to overall fire growth and \nspread in a compartment fire. Past research \nconducted with this kind of configuration has \nshown that flame spread indexes produced by \nASTM E84 or UL 723 may not reliably predict \nthe fire behavior of textile wall coverings in \nrealistic fire scenarios. Thus, NFPA 265 is \nbased on a more reliable test procedure, \ndeveloped at the University of California. The \nresearch findings are described in a report from \nthe University of California Fire Research \nLaboratory titled, “Room Fire Experiments of \nTextile Wall Coverings.” The NFPA 265 test is \nonly slightly different from NFPA 286. NFPA \n286 is more severe in three ways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286.\n\n❖ A key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings. \n \nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 27,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n397 \n \nwith the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.6 Textile ceiling coverings. Where used as \ninterior ceiling finish materials, textile ceiling \ncoverings, including materials having a woven, \nnonwoven, napped, tufted, looped or similar surface \nand carpet or similar textile materials, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1 or 803.5.2. \n❖ \nThis section is basically the same as Section \n803.5.1 with one exception focused on \npreparing test specimens for the tunnel test \n(ASTM E84). The reason for this difference is \nthat existing materials would possibly be out of \ncompliance since they were tested prior to the \ndevelopment of ASTM E2404, which has \nspecific mounting requirements for materials \nduring the test. It was felt reasonable in existing \nbuildings to hold new textile wall and ceiling \ncoverings to this higher standard. The correct \nspecimen preparation and mounting method \nfor textile, paper and vinyl wall and ceiling \ncoverings tested in accordance with the ASTM \nE84 (Steiner tunnel) test is ASTM E2404. The \nASTM E05 Committee on Fire Standards \ndeveloped a standard practice for test \nspecimen preparation and mounting, ASTM \nE2404, for textile, paper or vinyl wall or ceiling \ncoverings specifically to provide a mandatory, \nstandardized way of preparing test specimens \nand mounting them in the tunnel. This replaced \noptional guidance on mounting methods found \nin the appendix of ASTM E84 and ensures \ntesting consistency. \n \nThis section also allows the use of NFPA 265 \nand NFPA 286 with the same criteria as cited \nin Section 803.5.1. Note that NFPA 265 is not \napplicable for the testing of ceiling materials \ndue to the limitations of that test (see \ncommentary, Section 803.5.1). \n803.7 Expanded vinyl wall coverings. Where \nused as interior wall finish materials, expanded \nvinyl wall coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1, 803.5.1 or \n803.5.2. \n \n❖ This section is specific to the use of \nexpanded vinyl as wall coverings. It requires \ncompliance with one of three testing methods. \nThese methods are: NFPA 286 as listed in \nSection 803.1.1, NFPA 265 Method B as listed \nin Section 803.5.1 or ASTM E84 as listed in \nSection 803.5.2. The coverings are required to \nbe tested as they are intended to be used, \nincluding mounting systems and adhesives. \n \nThis section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl wall coverings. See also \nthe commentaries to Sections 803.5.2 and \n803.5.1. \n803.8 Expanded vinyl ceiling coverings. Where \nused as interior ceiling finish materials, expanded \nvinyl ceiling coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1 or 803.5.2. \n❖ \nThis section is specific to the use of expanded \nvinyl \nas \nceiling \ncoverings. \nIt \nrequires \ncompliance with one of two testing methods. \nThese methods are: NFPA 286, as listed in \nSection 803.1.1 or ASTM E84, as listed in \nSection 803.5.2. It is required that the specific \ntesting of the coverings be performed in the \nexact manner that the product is intended for \nuse, using the actual mounting system, and \nincludes the adhesive. \n \nThis section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl ceiling coverings. See \nalso the commentary to Section 803.5.2. \n803.9 High-density polyethylene (HDPE) and \npolypropylene \n(PP). \nWhere \nhigh-density \npolyethylene or polypropylene is used as an interior \nfinish, it shall comply with Section 803.1.1. \n❖ \nHigh-density \npolyethylene \n(HDPE) \nand \npolypropylene (PP) are thermoplastics that \ngive off considerable energy and produce a \npooling flammable liquid fire when they burn. \nRecent full-scale room-corner tests of HDPE \nusing NFPA 286 have demonstrated a \nsignificant hazard. These tests had to be \nterminated prior to the standard 15-minute \nduration due to flashover occurring while there \nwas still much of the product left to burn. \nExtensive flammable liquid pool fires occurred \nduring the tests, yet this same material, when \ntested in accordance with the tunnel test, \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n397 \n \nwith the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.6 Textile ceiling coverings. Where used as \ninterior ceiling finish materials, textile ceiling \ncoverings, including materials having a woven, \nnonwoven, napped, tufted, looped or similar surface \nand carpet or similar textile materials, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1 or 803.5.2.",
      "commentary": "This section is basically the same as Section \n803.5.1 with one exception focused on \npreparing test specimens for the tunnel test \n(ASTM E84). The reason for this difference is \nthat existing materials would possibly be out of \ncompliance since they were tested prior to the \ndevelopment of ASTM E2404, which has \nspecific mounting requirements for materials \nduring the test. It was felt reasonable in existing \nbuildings to hold new textile wall and ceiling \ncoverings to this higher standard. The correct \nspecimen preparation and mounting method \nfor textile, paper and vinyl wall and ceiling \ncoverings tested in accordance with the ASTM \nE84 (Steiner tunnel) test is ASTM E2404. The \nASTM E05 Committee on Fire Standards \ndeveloped a standard practice for test \nspecimen preparation and mounting, ASTM \nE2404, for textile, paper or vinyl wall or ceiling \ncoverings specifically to provide a mandatory, \nstandardized way of preparing test specimens \nand mounting them in the tunnel. This replaced \noptional guidance on mounting methods found \nin the appendix of ASTM E84 and ensures \ntesting consistency. \n \nThis section also allows the use of NFPA 265 \nand NFPA 286 with the same criteria as cited \nin Section 803.5.1. Note that NFPA 265 is not \napplicable for the testing of ceiling materials \ndue to the limitations of that test (see \ncommentary, Section 803.5.1). \n803.7 Expanded vinyl wall coverings. Where \nused as interior wall finish materials, expanded \nvinyl wall coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1, 803.5.1 or \n803.5.2.\n\n❖ This section is specific to the use of \nexpanded vinyl as wall coverings. It requires \ncompliance with one of three testing methods. \nThese methods are: NFPA 286 as listed in \nSection 803.1.1, NFPA 265 Method B as listed \nin Section 803.5.1 or ASTM E84 as listed in \nSection 803.5.2. The coverings are required to \nbe tested as they are intended to be used, \nincluding mounting systems and adhesives. \n \nThis section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl wall coverings. See also \nthe commentaries to Sections 803.5.2 and \n803.5.1. \n803.8 Expanded vinyl ceiling coverings. Where \nused as interior ceiling finish materials, expanded \nvinyl ceiling coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1 or 803.5.2.\n\n❖ This section is specific to the use of expanded \nvinyl \nas \nceiling \ncoverings. \nIt \nrequires \ncompliance with one of two testing methods. \nThese methods are: NFPA 286, as listed in \nSection 803.1.1 or ASTM E84, as listed in \nSection 803.5.2. It is required that the specific \ntesting of the coverings be performed in the \nexact manner that the product is intended for \nuse, using the actual mounting system, and \nincludes the adhesive. \n \nThis section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl ceiling coverings. See \nalso the commentary to Section 803.5.2. \n803.9 High-density polyethylene (HDPE) and \npolypropylene \n(PP). \nWhere \nhigh-density \npolyethylene or polypropylene is used as an interior \nfinish, it shall comply with Section 803.1.1.\n\n❖ High-density \npolyethylene \n(HDPE) \nand \npolypropylene (PP) are thermoplastics that \ngive off considerable energy and produce a \npooling flammable liquid fire when they burn. \nRecent full-scale room-corner tests of HDPE \nusing NFPA 286 have demonstrated a \nsignificant hazard. These tests had to be \nterminated prior to the standard 15-minute \nduration due to flashover occurring while there \nwas still much of the product left to burn. \nExtensive flammable liquid pool fires occurred \nduring the tests, yet this same material, when \ntested in accordance with the tunnel test, \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 28,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n398 \n \nASTM E84, is often given a flame spread index \nof 25 or less. However, the resulting test is so \nintense some labs will not test HDPE partitions \ndue to the damage such tests can do to the \ntunnel. This section ensures that when using \nHDPE partitions, they will be formulated in such \na manner as to reduce the hazard that they \npresent by specifically requiring compliance \nwith NFPA 286. The following are some of the \ndata gleaned from one of the NFPA 286 tests: \nPeak Heat Release Rate 1733 kW; Total Heat \nReleased 121 MJ; Peak Heat Flux to the Floor \n35.2 \nkW/m2; \nPeak \nAverage \nCeiling \nTemperature 805°C. Polypropylene is very \nsimilar in material and fire performance. \n803.10 Site-fabricated stretch systems. Where \nused as newly installed interior wall or interior \nceiling finish materials, site-fabricated stretch \nsystems containing all three components described \nin the definition in Chapter 2 shall be tested in the \nmanner intended for use, and shall comply with the \nrequirements of Section 803.1.1 or 803.1.2. If the \nmaterials are tested in accordance with ASTM E84 \nor UL 723, specimen preparation and mounting \nshall be in accordance with ASTM E2573. \n❖ \nSite-fabricated stretch systems are interior \nfinish materials that are stretched taut across \nwalls or ceilings with a frame that holds a fabric \nand core. These systems are now being used \nextensively because they can stretch to cover \ndecorative walls and ceilings with unusual \nlooks and shapes. The systems consist of three \nparts: a fabric (or vinyl), a frame and an infill \ncore material. Therefore, they must be fire \ntested like all other interior wall and ceiling \nmaterials, using either ASTM E84 (the Steiner \ntunnel test) or NFPA 286 (the room-corner \ntest). The ASTM Committee on Fire Standards \n(ASTM E05) has issued ASTM E2573, a \nstandard practice for specimen preparation \nand \nmounting \nof \nsite-fabricated \nstretch \nsystems. It is not a test method but rather a \nmounting \nmethod \nthat \nwas \ndeveloped \nspecifically for use when testing these \nmaterials in the ASTM E84 Steiner tunnel test. \nBefore it was issued, there was no correct \nmandatory way to test these systems. The \ntesting has often been done of each \ncomponent separately instead of testing the \ncomposite system. That is an inappropriate \nway to test and not the safe way to conduct the \ntesting. Now that a consensus standard \nmethod of testing exists, the code recognizes \nit. \n \nIt is important to note that these materials are \nnot curtains or drapes because they are not \nfree hanging like curtains. Therefore, it would \nbe inappropriate for them to be tested using \nNFPA 701, a test for vertically hanging fabrics, \nor any other test that was developed for free-\nhanging materials. \n \nAs previously stated, it is important to test all \ncomponents together. If the system in question \ndoes not contain all three components of site-\nfabricated stretch systems, then such systems \nshould be tested in a manner appropriate to \ntheir use. In particular, systems that contain a \nstretch membrane only and no core material \nhave been shown to behave very differently in \na fire situation than site-fabricated stretch \nsystems. It is important that the correct \nmounting method be used for each system. \n803.11 Foam plastic materials. Foam plastic \nmaterials shall not be used as interior wall and \nceiling finish unless specifically allowed by Section \n803.11.1 or 803.11.2. Foam plastic materials shall \nnot be used as interior trim unless specifically \nallowed by Section 804.2. \n❖ \nThis section allows foam plastic interior wall \nand ceiling finish materials to be used in \naccordance with Section 803.11.1 or 803.11.2. \nThe ASTM E84 test has the potential to \nproduce misleading fire test results when used \nto test foam plastic interior wall and ceiling \nfinish materials. In particular, if the foam \nplastics have low density, the amount of \nmaterial may be insufficient for the ASTM E84 \nSteiner tunnel test to properly evaluate the \nplastics’ \nflame \nspread \ncharacteristics. \nMoreover, if the foams are thermoplastic, they \nare likely to melt and fall away from the flame \nfront when exposed in the test and provide \nartificially low flame spread information on the \nsurface of the test sample, and thus give an \ninaccurate indication of the fire hazard. It was \nthus generally agreed, in the early 1970s, that \nfoam insulation products should be assessed \nfor combustibility with a test that represents \nmore realistically the way the materials behave \nin actual applications, and tests, such as UL \n1715, UL 1040, FM 4880 and NFPA 286, were \ndeveloped for such purposes to be used \ninstead of ASTM E84. \n803.11.1 \nFoam \nplastic \ncombustibility \ncharacteristics. Foam plastic materials shall be \nallowed on the basis of fire tests that substantiate \ntheir combustibility characteristics for the use \nintended under actual fire conditions, as indicated \nin Section 2603.9 of SBC 201. This section shall \napply both to exposed foam plastics and to foam \nplastics used in conjunction with a textile or vinyl \nfacing or cover. \n❖ \nThis section requires that where foam plastics \nare used as interior wall or ceiling finish, they \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n398 \n \nASTM E84, is often given a flame spread index \nof 25 or less. However, the resulting test is so \nintense some labs will not test HDPE partitions \ndue to the damage such tests can do to the \ntunnel. This section ensures that when using \nHDPE partitions, they will be formulated in such \na manner as to reduce the hazard that they \npresent by specifically requiring compliance \nwith NFPA 286. The following are some of the \ndata gleaned from one of the NFPA 286 tests: \nPeak Heat Release Rate 1733 kW; Total Heat \nReleased 121 MJ; Peak Heat Flux to the Floor \n35.2 \nkW/m2; \nPeak \nAverage \nCeiling \nTemperature 805°C. Polypropylene is very \nsimilar in material and fire performance. \n803.10 Site-fabricated stretch systems. Where \nused as newly installed interior wall or interior \nceiling finish materials, site-fabricated stretch \nsystems containing all three components described \nin the definition in Chapter 2 shall be tested in the \nmanner intended for use, and shall comply with the \nrequirements of Section 803.1.1 or 803.1.2. If the \nmaterials are tested in accordance with ASTM E84 \nor UL 723, specimen preparation and mounting \nshall be in accordance with ASTM E2573.",
      "commentary": "Site-fabricated stretch systems are interior \nfinish materials that are stretched taut across \nwalls or ceilings with a frame that holds a fabric \nand core. These systems are now being used \nextensively because they can stretch to cover \ndecorative walls and ceilings with unusual \nlooks and shapes. The systems consist of three \nparts: a fabric (or vinyl), a frame and an infill \ncore material. Therefore, they must be fire \ntested like all other interior wall and ceiling \nmaterials, using either ASTM E84 (the Steiner \ntunnel test) or NFPA 286 (the room-corner \ntest). The ASTM Committee on Fire Standards \n(ASTM E05) has issued ASTM E2573, a \nstandard practice for specimen preparation \nand \nmounting \nof \nsite-fabricated \nstretch \nsystems. It is not a test method but rather a \nmounting \nmethod \nthat \nwas \ndeveloped \nspecifically for use when testing these \nmaterials in the ASTM E84 Steiner tunnel test. \nBefore it was issued, there was no correct \nmandatory way to test these systems. The \ntesting has often been done of each \ncomponent separately instead of testing the \ncomposite system. That is an inappropriate \nway to test and not the safe way to conduct the \ntesting. Now that a consensus standard \nmethod of testing exists, the code recognizes \nit. \n \nIt is important to note that these materials are \nnot curtains or drapes because they are not \nfree hanging like curtains. Therefore, it would \nbe inappropriate for them to be tested using \nNFPA 701, a test for vertically hanging fabrics, \nor any other test that was developed for free-\nhanging materials. \n \nAs previously stated, it is important to test all \ncomponents together. If the system in question \ndoes not contain all three components of site-\nfabricated stretch systems, then such systems \nshould be tested in a manner appropriate to \ntheir use. In particular, systems that contain a \nstretch membrane only and no core material \nhave been shown to behave very differently in \na fire situation than site-fabricated stretch \nsystems. It is important that the correct \nmounting method be used for each system. \n803.11 Foam plastic materials. Foam plastic \nmaterials shall not be used as interior wall and \nceiling finish unless specifically allowed by Section \n803.11.1 or 803.11.2. Foam plastic materials shall \nnot be used as interior trim unless specifically \nallowed by Section 804.2.\n\n❖ This section allows foam plastic interior wall \nand ceiling finish materials to be used in \naccordance with Section 803.11.1 or 803.11.2. \nThe ASTM E84 test has the potential to \nproduce misleading fire test results when used \nto test foam plastic interior wall and ceiling \nfinish materials. In particular, if the foam \nplastics have low density, the amount of \nmaterial may be insufficient for the ASTM E84 \nSteiner tunnel test to properly evaluate the \nplastics’ \nflame \nspread \ncharacteristics. \nMoreover, if the foams are thermoplastic, they \nare likely to melt and fall away from the flame \nfront when exposed in the test and provide \nartificially low flame spread information on the \nsurface of the test sample, and thus give an \ninaccurate indication of the fire hazard. It was \nthus generally agreed, in the early 1970s, that \nfoam insulation products should be assessed \nfor combustibility with a test that represents \nmore realistically the way the materials behave \nin actual applications, and tests, such as UL \n1715, UL 1040, FM 4880 and NFPA 286, were \ndeveloped for such purposes to be used \ninstead of ASTM E84. \n803.11.1 \nFoam \nplastic \ncombustibility \ncharacteristics. Foam plastic materials shall be \nallowed on the basis of fire tests that substantiate \ntheir combustibility characteristics for the use \nintended under actual fire conditions, as indicated \nin Section 2603.9 of SBC 201. This section shall \napply both to exposed foam plastics and to foam \nplastics used in conjunction with a textile or vinyl \nfacing or cover.\n\n❖ This section requires that where foam plastics \nare used as interior wall or ceiling finish, they \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 29,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n399 \n \nmust meet the requirements of SBC 201 \nSection 2603.9. SBC 201 states that foam \nplastic is not permitted to be used exposed as \ninterior finish unless it has been tested under \nactual fire conditions. SBC 201 requires foam \nplastic insulation to be tested in accordance \nwith a standard such as FM 4880, UL 1040, \nNFPA 286 or UL 1715, all of which are large-\nscale fire tests measuring heat release. NFPA \n286 does not have pass/fail criteria; those \ncriteria are contained in Section 803.1.1 of the \ncode. This section also clarifies that covering \nthe foam plastic with a vinyl or textile cover (as \nis often done in high school gymnasiums) will \nnot change the requirements, so the same \ntests should be applied to the covered foam. \n803.11.2 \nThermal \nbarrier \nfor \nfoam \nplastics. \nFoam plastic material shall be allowed if it is \nseparated from the interior of the building by a \nthermal barrier in accordance with Section 2603.4 \nof SBC 201. \n❖ \nAnother option the code allows is to use foam \nplastic where it is separated from the room \ninterior by means of a thermal barrier, so that \nthe foam plastic is not exposed and is not \nactually used as interior finish. This section \nrefers the user to SBC 201 Section 2603.4 to \naddress how this is to be accomplished. SBC \n201 Section 2603.4 requires a 13 mm gypsum \nwallboard or equivalent thermal barrier. SBC \n201 Section 2603.4 also provides criteria for \ntesting equivalent thermal barriers. \n803.12 Facings or wood veneers intended to be \napplied on site over a wood substrate. \nFacings or veneers intended to be applied on site \nover a wood substrate shall comply with one of the \nfollowing: \n1. 1.The facing or veneer shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, described in \nSection 5.8.9 of NFPA 286. \n2. 2.The facing or veneer shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2404. \n❖ \nThis section details the proper way to test \nfacings or wood veneers intended to be applied \nover a wood substrate. They are to be treated \nthe same way as any other wall or ceiling \ncovering applied “on site” to a wood substrate, \nbut differently from panels where the facing or \nveneer is applied in the factory over the wood \nsubstrate and the entire panel is installed. The \nfollowing section addresses this situation. This \nsection allows the use of either NFPA 286 or \nASTM E84. As noted, the ASTM E2404 \nmounting method must be applied if the ASTM \nE84 test method is chosen. \n803.13 Laminated products factory produced \nwith an attached wood substrate. \nLaminated products factory produced with an \nattached wood substrate shall comply with one of \nthe following: \n1. The laminated product shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, of actual use. \n2. The laminated product shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2579. \n❖ \nThis section provides the product testing \nrequirements for the use of laminated products \nwith an attached wood substrate as interior wall \nor ceiling finishes. This section allows the use \nof either NFPA 286 or ASTM E84. As noted, \nthe ASTM E2579 mounting method must be \napplied if the ASTM E84 test method is chosen. \n803.14 Thickness exemption. Materials having a \nthickness less than 0.9 mm applied directly to the \nsurface of walls or ceilings shall not be required to \nbe tested. \n❖ \nThis section provides a specific testing \nexemption for thin materials that are directly \napplied to the surfaces of walls or ceilings. It is \nnot necessary for these thin materials to be \ntested due to the negligible effect they have on \nthe overall wall or ceiling construction fire \nperformance. \n803.15 Heavy \ntimber \nexemption. \nExposed \nportions of building elements complying with the \nrequirements of Type IV construction in accordance \nwith SBC 201 shall not be subject to interior finish \nrequirements. \n❖ \nThis section provides a specific application \ninterior finish requirement exemption for the \nuse of heavy timber exposed construction \nbuilding \nelements \nthat \nmeet \nSBC \n201 \nrequirements for Type IV construction. Thus, it \nis not necessary to meet the interior finish \nrequirements of this section if the requirements \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n399 \n \nmust meet the requirements of SBC 201 \nSection 2603.9. SBC 201 states that foam \nplastic is not permitted to be used exposed as \ninterior finish unless it has been tested under \nactual fire conditions. SBC 201 requires foam \nplastic insulation to be tested in accordance \nwith a standard such as FM 4880, UL 1040, \nNFPA 286 or UL 1715, all of which are large-\nscale fire tests measuring heat release. NFPA \n286 does not have pass/fail criteria; those \ncriteria are contained in Section 803.1.1 of the \ncode. This section also clarifies that covering \nthe foam plastic with a vinyl or textile cover (as \nis often done in high school gymnasiums) will \nnot change the requirements, so the same \ntests should be applied to the covered foam. \n803.11.2 \nThermal \nbarrier \nfor \nfoam \nplastics. \nFoam plastic material shall be allowed if it is \nseparated from the interior of the building by a \nthermal barrier in accordance with Section 2603.4 \nof SBC 201.",
      "commentary": "Another option the code allows is to use foam \nplastic where it is separated from the room \ninterior by means of a thermal barrier, so that \nthe foam plastic is not exposed and is not \nactually used as interior finish. This section \nrefers the user to SBC 201 Section 2603.4 to \naddress how this is to be accomplished. SBC \n201 Section 2603.4 requires a 13 mm gypsum \nwallboard or equivalent thermal barrier. SBC \n201 Section 2603.4 also provides criteria for \ntesting equivalent thermal barriers. \n803.12 Facings or wood veneers intended to be \napplied on site over a wood substrate. \nFacings or veneers intended to be applied on site \nover a wood substrate shall comply with one of the \nfollowing: \n1. 1.The facing or veneer shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, described in \nSection 5.8.9 of NFPA 286. \n2. 2.The facing or veneer shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2404.\n\n❖ This section details the proper way to test \nfacings or wood veneers intended to be applied \nover a wood substrate. They are to be treated \nthe same way as any other wall or ceiling \ncovering applied “on site” to a wood substrate, \nbut differently from panels where the facing or \nveneer is applied in the factory over the wood \nsubstrate and the entire panel is installed. The \nfollowing section addresses this situation. This \nsection allows the use of either NFPA 286 or \nASTM E84. As noted, the ASTM E2404 \nmounting method must be applied if the ASTM \nE84 test method is chosen. \n803.13 Laminated products factory produced \nwith an attached wood substrate. \nLaminated products factory produced with an \nattached wood substrate shall comply with one of \nthe following: \n1. The laminated product shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, of actual use. \n2. The laminated product shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2579.\n\n❖ This section provides the product testing \nrequirements for the use of laminated products \nwith an attached wood substrate as interior wall \nor ceiling finishes. This section allows the use \nof either NFPA 286 or ASTM E84. As noted, \nthe ASTM E2579 mounting method must be \napplied if the ASTM E84 test method is chosen. \n803.14 Thickness exemption. Materials having a \nthickness less than 0.9 mm applied directly to the \nsurface of walls or ceilings shall not be required to \nbe tested.\n\n❖ This section provides a specific testing \nexemption for thin materials that are directly \napplied to the surfaces of walls or ceilings. It is \nnot necessary for these thin materials to be \ntested due to the negligible effect they have on \nthe overall wall or ceiling construction fire \nperformance. \n803.15 Heavy \ntimber \nexemption. \nExposed \nportions of building elements complying with the \nrequirements of Type IV construction in accordance \nwith SBC 201 shall not be subject to interior finish \nrequirements.\n\n❖ This section provides a specific application \ninterior finish requirement exemption for the \nuse of heavy timber exposed construction \nbuilding \nelements \nthat \nmeet \nSBC \n201 \nrequirements for Type IV construction. Thus, it \nis not necessary to meet the interior finish \nrequirements of this section if the requirements \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 30,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n400 \n \nfor Type IV construction in SBC 201 are met. \nSECTION 804 INTERIOR WALL AND \nCEILING TRIM AND INTERIOR FLOOR \nFINISH IN NEW AND EXISTING \nBUILDINGS \n804.1 Interior trim. Combustible trim in new \nand existing buildings, excluding handrails and \nguards, shall not exceed 10 percent of the specific \nwall or ceiling areas to which it is attached. Other \nthan foam plastic, material used as interior trim \nshall comply with Section 804.1.1 or 804.1.2. Foam \nplastic used as interior trim shall comply with \nSection 804.2. \n❖ In accordance with Section 801.1, Section \n804.1 addresses both new and existing \nbuildings whereas Section 803 is applicable \nonly to existing buildings. In occupancies of \nany group, unless otherwise noted in the \ncode, all combustible material used as \ninterior trim, with the exception of foam \nplastic, is to meet the testing requirements of \neither Section 804.1.1 or 804.12. Only one \ntesting method is required. \n804.1.1 Testing in accordance with NFPA 286. \nInterior trim material shall be tested in accordance \nwith NFPA 286 and comply with the acceptance \ncriteria in Section 803.1.1.1. Where the interior trim \nmaterial has been tested as an interior finish in \naccordance with NFPA 286 and complies with the \nacceptance criteria in Section 803.1.1.1, it shall not \nbe required to be tested for flame spread index and \nsmoke-developed index in accordance with ASTM \nE84 or UL 723. \n❖ \nThis section lists the first testing option for \ncombustible material used as interior trim as \nNFPA 286 and provides the section reference \nfor the acceptance criteria. Chapter 8 of SBC \n201 and Section 803.1.1 of this code already \nmake it clear that any material that meets the \ncriteria of Section 803.1.1.1 is permitted to be \nused for interior finish. If the material is allowed \nto be used to cover the entire wall or ceiling, it \nis also allowed to be used to cover 10 percent \nof it. \n804.1.2 Testing in accordance with ASTM E84 \nor UL 723. Material, other than foam plastic, used \nas interior trim shall have minimum Class C flame \nspread and smoke-developed indices, when tested \nin accordance with ASTM E84 or UL 723, as \ndescribed in Section 803.1.2. \n❖ \nThis section lists the second testing option for \ncombustible material used as interior trim as \nASTM E84 or UL 723, with the result that the \nminimum classification of all trim must be at \nleast Class C. The criteria for interior trim \n(whether a foam plastic or not) are basically \njust less severe and apply to smaller areas \nonly. If the material is allowed to be used to \ncover the entire wall or ceiling, it is also allowed \nto be used to cover 10 percent of it. Although a \nClass C flame spread index may be lower than \nthe flame spread inex required for a particular \nbuilding or facility, this quantity of combustible \nmaterial will not significantly increase the fuel \nload. \n804.2 Foam plastic. Foam plastic used as interior \ntrim shall comply with Sections 804.2.1through \n804.2.4. \n❖ As noted in Section 803.8.3, foam plastic is \nallowed \nas interior trim under certain \nconditions. This section introduces Sections \n804.2.1 through 804.2.4 which establish that \nsome dense foam plastic materials may be \nused as interior trim if the thickness, width \nand area of coverage is specifically limited. \n804.2.1 Density. The minimum density of the \ninterior trim shall be 320 kg/m3. \n❖ \nThis section establishes a minimum density of \n320 kg/m3 for foam interior trim. A minimum \ninstead of a maximum density is specified \nbecause the denser the foam plastic material, \nthe less likely it is that it will generate misleading \nASTM E 84 test results due to having \ninsufficient material for fire testing of the foam. \n804.2.2 Thickness. The maximum thickness of the \ninterior trim shall be 13 mm and the maximum \nwidth shall be 200 mm. \n❖ \nEven though other trim materials are not limited \nin dimension, the maximum thickness and \nwidth of foam plastic trim is limited to 13 mm \nand 200 mm, respectively. These dimensions \nwere selected because they were typical of the \nmaximums being produced at the time this \nprovision was included in the code (see \nCommentary Figure 804.2.2). \n804.2.3 Area limitation. The interior trim shall not \nconstitute more than 10 percent of the specific wall \nor ceiling area to which it is attached. \n❖ \nTrim cannot constitute more than 10 percent of \nthe individual area of the wall and ceiling of a \nroom. This limitation is simply a restatement of \nthe general requirement for all combustible \ntrim, which appears in Section 804.1 (see \nCommentary Figure 804.2.3). \n804.2.4 Flame spread. The flame spread index \nshall not exceed 75 where tested in accordance with \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n400 \n \nfor Type IV construction in SBC 201 are met. \nSECTION 804 INTERIOR WALL AND \nCEILING TRIM AND INTERIOR FLOOR \nFINISH IN NEW AND EXISTING \nBUILDINGS \n804.1 Interior trim. Combustible trim in new \nand existing buildings, excluding handrails and \nguards, shall not exceed 10 percent of the specific \nwall or ceiling areas to which it is attached. Other \nthan foam plastic, material used as interior trim \nshall comply with Section 804.1.1 or 804.1.2. Foam \nplastic used as interior trim shall comply with \nSection 804.2.",
      "commentary": "In accordance with Section 801.1, Section \n804.1 addresses both new and existing \nbuildings whereas Section 803 is applicable \nonly to existing buildings. In occupancies of \nany group, unless otherwise noted in the \ncode, all combustible material used as \ninterior trim, with the exception of foam \nplastic, is to meet the testing requirements of \neither Section 804.1.1 or 804.12. Only one \ntesting method is required. \n804.1.1 Testing in accordance with NFPA 286. \nInterior trim material shall be tested in accordance \nwith NFPA 286 and comply with the acceptance \ncriteria in Section 803.1.1.1. Where the interior trim \nmaterial has been tested as an interior finish in \naccordance with NFPA 286 and complies with the \nacceptance criteria in Section 803.1.1.1, it shall not \nbe required to be tested for flame spread index and \nsmoke-developed index in accordance with ASTM \nE84 or UL 723.\n\n❖ This section lists the first testing option for \ncombustible material used as interior trim as \nNFPA 286 and provides the section reference \nfor the acceptance criteria. Chapter 8 of SBC \n201 and Section 803.1.1 of this code already \nmake it clear that any material that meets the \ncriteria of Section 803.1.1.1 is permitted to be \nused for interior finish. If the material is allowed \nto be used to cover the entire wall or ceiling, it \nis also allowed to be used to cover 10 percent \nof it. \n804.1.2 Testing in accordance with ASTM E84 \nor UL 723. Material, other than foam plastic, used \nas interior trim shall have minimum Class C flame \nspread and smoke-developed indices, when tested \nin accordance with ASTM E84 or UL 723, as \ndescribed in Section 803.1.2.\n\n❖ This section lists the second testing option for \ncombustible material used as interior trim as \nASTM E84 or UL 723, with the result that the \nminimum classification of all trim must be at \nleast Class C. The criteria for interior trim \n(whether a foam plastic or not) are basically \njust less severe and apply to smaller areas \nonly. If the material is allowed to be used to \ncover the entire wall or ceiling, it is also allowed \nto be used to cover 10 percent of it. Although a \nClass C flame spread index may be lower than \nthe flame spread inex required for a particular \nbuilding or facility, this quantity of combustible \nmaterial will not significantly increase the fuel \nload. \n804.2 Foam plastic. Foam plastic used as interior \ntrim shall comply with Sections 804.2.1through \n804.2.4.\n\n❖ As noted in Section 803.8.3, foam plastic is \nallowed \nas interior trim under certain \nconditions. This section introduces Sections \n804.2.1 through 804.2.4 which establish that \nsome dense foam plastic materials may be \nused as interior trim if the thickness, width \nand area of coverage is specifically limited. \n804.2.1 Density. The minimum density of the \ninterior trim shall be 320 kg/m3.\n\n❖ This section establishes a minimum density of \n320 kg/m3 for foam interior trim. A minimum \ninstead of a maximum density is specified \nbecause the denser the foam plastic material, \nthe less likely it is that it will generate misleading \nASTM E 84 test results due to having \ninsufficient material for fire testing of the foam. \n804.2.2 Thickness. The maximum thickness of the \ninterior trim shall be 13 mm and the maximum \nwidth shall be 200 mm.\n\n❖ Even though other trim materials are not limited \nin dimension, the maximum thickness and \nwidth of foam plastic trim is limited to 13 mm \nand 200 mm, respectively. These dimensions \nwere selected because they were typical of the \nmaximums being produced at the time this \nprovision was included in the code (see \nCommentary Figure 804.2.2). \n804.2.3 Area limitation. The interior trim shall not \nconstitute more than 10 percent of the specific wall \nor ceiling area to which it is attached.\n\n❖ Trim cannot constitute more than 10 percent of \nthe individual area of the wall and ceiling of a \nroom. This limitation is simply a restatement of \nthe general requirement for all combustible \ntrim, which appears in Section 804.1 (see \nCommentary Figure 804.2.3). \n804.2.4 Flame spread. The flame spread index \nshall not exceed 75 where tested in accordance with \n-",
      "chapter_id": "ch8",
      "section_id": "sec804"
    },
    {
      "page": 31,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n401 \n \nASTM E 84 or UL 723. The smoke-developed \nindex shall not be limited. \nException: When the interior trim material has \nbeen tested as an interior finish in accordance with \nNFPA 286 and complies with the acceptance \ncriteria in Section 803.1.1.1, it shall not be required \nto be tested for flame spread index in accordance \nwith ASTM E 84 or UL 723. \n❖ \nThis section specifically calls out a numerical \nflame spread index limitation of 75 for foam \nplastic used as trim, which is a Class B flame \nspread index. The value of 75 was selected to \nbe consistent with the requirement for foam \nplastic insulation, even though other materials \nused as trim are permitted to have flame \nspread indexes of up to 200 in many locations. \nNo thermal barrier is required for the use of \nfoam plastic as trim and the smoke-developed \nindex is not limited. It should be noted that SBC \n201 Section 2604, which regulates the use of \nfoam plastic as trim for new construction, has \nessentially identical requirements to those \nfound in this section. Neither this section nor \nSBC 201 Section 2603.4.1.11 requires a \nthermal barrier for interior trim. The exception \nrecognizes the stringency of testing in \naccordance \nwith \nNFPA \n286 \nas \nbeing \nequivalent to this section. \n804.3 New interior floor finish. New interior \nfloor finish and floor covering materials in new and \nexisting buildings shall comply with Sections \n804.3.1through 804.3.3.2. \nException: Floor finishes and coverings of a \ntraditional type, such as wood, vinyl, linoleum or \nterrazzo, and resilient floor covering materials that \nare not composed of fibers. \n❖ \nThis section \nregulates the design \nand \ninstallation of floor finish and floor covering \nmaterials and is identical to SBC 201 Section \n804. Since Section 804.3 is located within a \nsection that could apply to both existing and \nnew buildings, it is specifically clarified that \nthese requirements are only applicable to new \nflooring. Traditional floor coverings, such as \nwood, vinyl, terrazzo and other resilient floor \ncovering material, must be exempt from this \nsection \nsince \nthey \ngenerally \ncontribute \nminimally to a fire. The focus is on textile floor \ncoverings such as carpets. \n804.3.1 Classification. Interior floor finish and \nfloor covering materials required by Section \n804.3.3.2 to be of Class I or II materials shall be \nclassified in accordance with ASTM E648 or NFPA \n253. \nThe \nclassification \nreferred \nto \nherein \ncorresponds to the classifications determined by \nASTM E648 or NFPA 253 as follows: Class I, 0.45 \nwatts/cm2 or greater; Class II, 0.22 watts/cm2 or \ngreater. \n❖ \nThe use of a classification system eliminates \nthe need to state the actual critical radiant flux \nvalue for a product to meet the identification \nrequirements of Section 804.3. Over the years, \na classification system has been found to be \nmuch easier for the industry to follow and still \nprovides the fire official with the information \nrequired to verify compliance. The test required \nto measure the combustibility of floor coverings \ncan be either ASTM E648 or NFPA 253. This \nstandard is a radiant floor panel test, which \nbasically simulates materials subjected to heat \nfrom a fire above. The primary concern with \nflooring is related to the spread of a fire that has \nalready been ignited within a space or room to \na different room. Commentary Figure 804.3.1 \nshows the test apparatus. The critical heat flux \nindicates the threshold value above which \nflame \nspread \noccurs \nin \nthe \ntesting \nenvironment. \n \nTesting \nand \nidentification. \nInterior floor finish and floor covering materials \nshall be tested by an approved agency in accordance \nwith NFPA 253 and identified by a hang tag or other \nsuitable method so as to identify the manufacturer \nor supplier and style, and shall indicate the interior \nfloor finish or floor covering classification in \naccordance with Section 804.3.1. Carpet-type floor \ncoverings shall be tested as proposed for use, \nincluding underlayment. Test reports confirming \nthe information provided in the manufacturer’s \nproduct identification shall be furnished to the Fire \nofficial upon request. \n❖ \nThe only method to ascertain that a floor meets \nthe criteria of this section is to request a copy \nof the test report for the specific material being \ninstalled; therefore, it is critical that the \ncarpeting be properly identified in order to \nverify that acceptable materials are being \nprovided in the appropriate locations. The \nidentification is to be provided on the material \nitself since a manufacturer’s designation is \nrequired. \n804.3.3 Interior floor finish requirements. New \ninterior floor coverings materials shall comply with \nSections 804.3.3.1 and 804.3.3.2, and interior floor \nfinish materials shall comply with Section 804.3.1. \n❖ \nSections 804.3.3.1 and 804.3.3.2 prescribe \nwhen the pill test for floor covering material is \napplicable \nand \nwhich \noccupancies \nand \nlocations require a Class I or Class II \nclassification in accordance with NFPA 253. \nSection 804.3.1 specifies the criteria for \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n401 \n \nASTM E 84 or UL 723. The smoke-developed \nindex shall not be limited. \nException: When the interior trim material has \nbeen tested as an interior finish in accordance with \nNFPA 286 and complies with the acceptance \ncriteria in Section 803.1.1.1, it shall not be required \nto be tested for flame spread index in accordance \nwith ASTM E 84 or UL 723.",
      "commentary": "This section specifically calls out a numerical \nflame spread index limitation of 75 for foam \nplastic used as trim, which is a Class B flame \nspread index. The value of 75 was selected to \nbe consistent with the requirement for foam \nplastic insulation, even though other materials \nused as trim are permitted to have flame \nspread indexes of up to 200 in many locations. \nNo thermal barrier is required for the use of \nfoam plastic as trim and the smoke-developed \nindex is not limited. It should be noted that SBC \n201 Section 2604, which regulates the use of \nfoam plastic as trim for new construction, has \nessentially identical requirements to those \nfound in this section. Neither this section nor \nSBC 201 Section 2603.4.1.11 requires a \nthermal barrier for interior trim. The exception \nrecognizes the stringency of testing in \naccordance \nwith \nNFPA \n286 \nas \nbeing \nequivalent to this section. \n804.3 New interior floor finish. New interior \nfloor finish and floor covering materials in new and \nexisting buildings shall comply with Sections \n804.3.1through 804.3.3.2. \nException: Floor finishes and coverings of a \ntraditional type, such as wood, vinyl, linoleum or \nterrazzo, and resilient floor covering materials that \nare not composed of fibers.\n\n❖ This section \nregulates the design \nand \ninstallation of floor finish and floor covering \nmaterials and is identical to SBC 201 Section \n804. Since Section 804.3 is located within a \nsection that could apply to both existing and \nnew buildings, it is specifically clarified that \nthese requirements are only applicable to new \nflooring. Traditional floor coverings, such as \nwood, vinyl, terrazzo and other resilient floor \ncovering material, must be exempt from this \nsection \nsince \nthey \ngenerally \ncontribute \nminimally to a fire. The focus is on textile floor \ncoverings such as carpets. \n804.3.1 Classification. Interior floor finish and \nfloor covering materials required by Section \n804.3.3.2 to be of Class I or II materials shall be \nclassified in accordance with ASTM E648 or NFPA \n253. \nThe \nclassification \nreferred \nto \nherein \ncorresponds to the classifications determined by \nASTM E648 or NFPA 253 as follows: Class I, 0.45 \nwatts/cm2 or greater; Class II, 0.22 watts/cm2 or \ngreater.\n\n❖ The use of a classification system eliminates \nthe need to state the actual critical radiant flux \nvalue for a product to meet the identification \nrequirements of Section 804.3. Over the years, \na classification system has been found to be \nmuch easier for the industry to follow and still \nprovides the fire official with the information \nrequired to verify compliance. The test required \nto measure the combustibility of floor coverings \ncan be either ASTM E648 or NFPA 253. This \nstandard is a radiant floor panel test, which \nbasically simulates materials subjected to heat \nfrom a fire above. The primary concern with \nflooring is related to the spread of a fire that has \nalready been ignited within a space or room to \na different room. Commentary Figure 804.3.1 \nshows the test apparatus. The critical heat flux \nindicates the threshold value above which \nflame \nspread \noccurs \nin \nthe \ntesting \nenvironment. \n \nTesting \nand \nidentification. \nInterior floor finish and floor covering materials \nshall be tested by an approved agency in accordance \nwith NFPA 253 and identified by a hang tag or other \nsuitable method so as to identify the manufacturer \nor supplier and style, and shall indicate the interior \nfloor finish or floor covering classification in \naccordance with Section 804.3.1. Carpet-type floor \ncoverings shall be tested as proposed for use, \nincluding underlayment. Test reports confirming \nthe information provided in the manufacturer’s \nproduct identification shall be furnished to the Fire \nofficial upon request.\n\n❖ The only method to ascertain that a floor meets \nthe criteria of this section is to request a copy \nof the test report for the specific material being \ninstalled; therefore, it is critical that the \ncarpeting be properly identified in order to \nverify that acceptable materials are being \nprovided in the appropriate locations. The \nidentification is to be provided on the material \nitself since a manufacturer’s designation is \nrequired. \n804.3.3 Interior floor finish requirements. New \ninterior floor coverings materials shall comply with \nSections 804.3.3.1 and 804.3.3.2, and interior floor \nfinish materials shall comply with Section 804.3.1.\n\n❖ Sections 804.3.3.1 and 804.3.3.2 prescribe \nwhen the pill test for floor covering material is \napplicable \nand \nwhich \noccupancies \nand \nlocations require a Class I or Class II \nclassification in accordance with NFPA 253. \nSection 804.3.1 specifies the criteria for \n-",
      "chapter_id": "ch8",
      "section_id": "sec804"
    },
    {
      "page": 32,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n402 \n \nClasses I and II. More information about the \nspecific test is discussed in Section 804.3.1. \nGenerally the focus is on more critical areas, \nsuch as exit passageways, interior exit \nstairways and exit access corridors. \n804.3.3.1 \nPill test. In all occupancies, new \nfloor covering materials shall comply with the \nrequirements of the DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or of ASTM D 2859. \n❖ \nDOC \nFF-1, \nalso \nreferred \nto \nas \nthe \n“Methenamine Pill Test,” was developed as a \nmeans of preventing the distribution of highly \nflammable soft floor coverings. The test \nessentially evaluates the performance of the \nfloor covering when subject to a cigarette-type \nignition by using a small methenamine tablet. \nAll carpeting greater than 2.2 m2 in area sold \nshould pass this test procedure as a minimum. \n804.3.3.2 \nMinimum critical radiant flux. In \nall occupancies, new interior floor finish and floor \ncovering materials in enclosures for stairways and \nramps, exit passageways, corridors and rooms or \nspaces not separated from corridors by full-height \npartitions extending from the floor to the underside \nof the ceiling shall withstand a minimum critical \nradiant flux. The minimum critical radiant flux shall \nbe not less than Class I in Groups I-1, I-2 and I-3 \nand not less than Class II in Groups A, B, E, H, I-4, \nM, R-1, R-2 and S. \nException: \nWhere a building is equipped \nthroughout with an automatic sprinkler system in \naccordance with Section 903.3.1.1or 903.3.1.2, \nClass II materials shall be permitted in any area \nwhere Class I materials are required and materials \ncomplying with DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or with ASTM D 2859 shall be \npermitted in any area where Class II materials are \nrequired. \n❖ \nThis \nsection \nprescribes \nthe \nminimum \nrequirements for interior floor finish materials \nthat are used in interior exit stairways, exit \npassageways and exit access corridors. The \ncriteria \nare \nbased \non \nthe \noccupancy \nclassification and the relationship of the space \nto the egress system. Similar to Table 803.3, \nthe occupancy classification designation is \nmeant to apply to the actual occupancy of the \nspace and not necessarily the overall building \nclassification. \n \nClassifications I and II as used in this section \nare defined in Section 804.3.1 and are based \non the results of the NFPA 253 test procedure. \n \nRecognizing the ability of automatic sprinkler \nsystems to control a fire and the minimal \ncontribution of interior floor finishes to the early \nstages of fire growth, the exception allows the \nrequired interior floor finish ratings to be \nreduced where an automatic sprinkler system \nis provided throughout the building. The \nreference to Section 903.3.1.1 or 903.3.1.2 \nclarifies that the system is to be installed in \naccordance with NFPA 13 or 13R. In cases \nwhere Class II materials are required and an \nautomatic sprinkler system is provided, the \nminimum requirement is that the material \nsimply meet the DOC FF-1 test criteria. \n804.4 Interior floor-wall base.  Interior floor-\nwall base that is 150 mm or less in height shall be \ntested in accordance with NFPA 253 and shall be \nnot less than Class II. Where a Class I floor finish is \nrequired, the floor-wall base shall be Class I. The \nclassification referred to herein corresponds to the \nclassifications determined by NFPA 253 as follows: \nClass I, 4.5 kilowatts/m2 or greater; Class II, 2.2 \nkilowatts/m2 or greater. \nException: Interior trim materials that comply with \nSection 804.1. \n❖ In trimming out the interior of a building, \nrather than install separate baseboards or \nmaterials, in many cases the floor covering \nmaterial is simply seamlessly turned up for a \nfew centimeters or used at the intersection of \nthe floor and the wall, thus becoming the \nfloor-wall base trim. Previously, these \nmaterials could have been considered as \ninterior trim in accordance with Section 804.1 \nand would have been required to be tested \nin accordance with ASTM E84 even though \nthe floor covering may be required to be \ntested in accordance with ASTM E648 or \nNFPA 253. Based on the small amount of \nmaterial used, it is very difficult to test these \nmaterials in a reliable manner, upside down \nin the ASTM E84 test method. This section \naddresses the issue of testing and regulation \nof wall base interior floor finish trim materials \nand eliminates that difficulty. \n \nBecause of their location at the floor line, wall \nbase materials are not likely to be involved in a \nfire until the floor covering is also involved, \nusually at room flashover. Thus, it is \nreasonable that wall base materials meet the \nsame criteria as floor coverings. This is true \nsince in some applications, for sanitary \nreasons, the floor covering is seamlessly \nturned up on the wall to form a wall base. Thus, \nthis section specifies that the wall base be \ntested in accordance with ASTM E648 or NFPA \n253 as required for floor coverings and has \nrequirements for its use. This section also limits \nthe height of the wall base such that its \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n402 \n \nClasses I and II. More information about the \nspecific test is discussed in Section 804.3.1. \nGenerally the focus is on more critical areas, \nsuch as exit passageways, interior exit \nstairways and exit access corridors. \n804.3.3.1 \nPill test. In all occupancies, new \nfloor covering materials shall comply with the \nrequirements of the DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or of ASTM D 2859.",
      "commentary": "DOC \nFF-1, \nalso \nreferred \nto \nas \nthe \n“Methenamine Pill Test,” was developed as a \nmeans of preventing the distribution of highly \nflammable soft floor coverings. The test \nessentially evaluates the performance of the \nfloor covering when subject to a cigarette-type \nignition by using a small methenamine tablet. \nAll carpeting greater than 2.2 m2 in area sold \nshould pass this test procedure as a minimum. \n804.3.3.2 \nMinimum critical radiant flux. In \nall occupancies, new interior floor finish and floor \ncovering materials in enclosures for stairways and \nramps, exit passageways, corridors and rooms or \nspaces not separated from corridors by full-height \npartitions extending from the floor to the underside \nof the ceiling shall withstand a minimum critical \nradiant flux. The minimum critical radiant flux shall \nbe not less than Class I in Groups I-1, I-2 and I-3 \nand not less than Class II in Groups A, B, E, H, I-4, \nM, R-1, R-2 and S. \nException: \nWhere a building is equipped \nthroughout with an automatic sprinkler system in \naccordance with Section 903.3.1.1or 903.3.1.2, \nClass II materials shall be permitted in any area \nwhere Class I materials are required and materials \ncomplying with DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or with ASTM D 2859 shall be \npermitted in any area where Class II materials are \nrequired.\n\n❖ This \nsection \nprescribes \nthe \nminimum \nrequirements for interior floor finish materials \nthat are used in interior exit stairways, exit \npassageways and exit access corridors. The \ncriteria \nare \nbased \non \nthe \noccupancy \nclassification and the relationship of the space \nto the egress system. Similar to Table 803.3, \nthe occupancy classification designation is \nmeant to apply to the actual occupancy of the \nspace and not necessarily the overall building \nclassification. \n \nClassifications I and II as used in this section \nare defined in Section 804.3.1 and are based \non the results of the NFPA 253 test procedure. \n \nRecognizing the ability of automatic sprinkler \nsystems to control a fire and the minimal \ncontribution of interior floor finishes to the early \nstages of fire growth, the exception allows the \nrequired interior floor finish ratings to be \nreduced where an automatic sprinkler system \nis provided throughout the building. The \nreference to Section 903.3.1.1 or 903.3.1.2 \nclarifies that the system is to be installed in \naccordance with NFPA 13 or 13R. In cases \nwhere Class II materials are required and an \nautomatic sprinkler system is provided, the \nminimum requirement is that the material \nsimply meet the DOC FF-1 test criteria. \n804.4 Interior floor-wall base.  Interior floor-\nwall base that is 150 mm or less in height shall be \ntested in accordance with NFPA 253 and shall be \nnot less than Class II. Where a Class I floor finish is \nrequired, the floor-wall base shall be Class I. The \nclassification referred to herein corresponds to the \nclassifications determined by NFPA 253 as follows: \nClass I, 4.5 kilowatts/m2 or greater; Class II, 2.2 \nkilowatts/m2 or greater. \nException: Interior trim materials that comply with \nSection 804.1.\n\n❖ In trimming out the interior of a building, \nrather than install separate baseboards or \nmaterials, in many cases the floor covering \nmaterial is simply seamlessly turned up for a \nfew centimeters or used at the intersection of \nthe floor and the wall, thus becoming the \nfloor-wall base trim. Previously, these \nmaterials could have been considered as \ninterior trim in accordance with Section 804.1 \nand would have been required to be tested \nin accordance with ASTM E84 even though \nthe floor covering may be required to be \ntested in accordance with ASTM E648 or \nNFPA 253. Based on the small amount of \nmaterial used, it is very difficult to test these \nmaterials in a reliable manner, upside down \nin the ASTM E84 test method. This section \naddresses the issue of testing and regulation \nof wall base interior floor finish trim materials \nand eliminates that difficulty. \n \nBecause of their location at the floor line, wall \nbase materials are not likely to be involved in a \nfire until the floor covering is also involved, \nusually at room flashover. Thus, it is \nreasonable that wall base materials meet the \nsame criteria as floor coverings. This is true \nsince in some applications, for sanitary \nreasons, the floor covering is seamlessly \nturned up on the wall to form a wall base. Thus, \nthis section specifies that the wall base be \ntested in accordance with ASTM E648 or NFPA \n253 as required for floor coverings and has \nrequirements for its use. This section also limits \nthe height of the wall base such that its \n-",
      "chapter_id": "ch8",
      "section_id": "sec804"
    },
    {
      "page": 33,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n403 \n \napplication is controlled in a similar manner as \nthe 10-percent limitation for interior trim. The \nexception recognizes that some materials used \nas interior finish trim that meet the flammability \nrequirements of Section 804.1 can be used in \nthis specific application without the need for \nadditional testing. \nSECTION 805 UPHOLSTERED \nFURNITURE AND MATTRESSES IN \nNEW AND EXISTING BUILDINGS \n❖ \nFurnishings and contents are subjects that \ncodes have not addressed very strongly in the \npast. Ultimately, the fire hazard potential within \na building depends heavily upon what is in the \nbuilding and where it is placed. First, the \nburning characteristics of the materials will vary \nand the location of the material will change the \ncharacteristics of a fire. For instance, a couch \nwithin a small compartment will create a much \ndifferent fire event than the same couch \nburning \nin \na \nlarge \nopen \natrium \n(see \nCommentary Figure 805.1). The compartment \nmay be limited by the amount of oxygen \navailable, while the atrium fire will be limited \nonly by the amount of combustibles to burn \nbecause oxygen will be plentiful; therefore, the \ncompartment is likely to reach flashover while \nthe atrium will not. Generally, upholstered \nfurniture and mattresses are the largest fire \nhazards in most residential buildings because \nmattresses or upholstered furniture are the \nonly products typically present where people \nlive that can cause room flashover on their \nown. \n805.1 Group I-1, Condition 2. The requirements \nin Sections 805.1.1 through 805.1.2 shall apply to \nfacilities in Group I-1, Condition 2. \n❖ \nThis section introduces Sections 805.1.1 \nthrough 805.1.2.3 which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-1, \nCondition \n2 \noccupancies. \nGroup \nI-1, \nCondition \n2 \noccupancies contain, in a supervised setting, \nmore than 16 persons on a 24-hour basis \nbecause of age, mental disability or other \nreasons. It should be noted that Group I-1, \nCondition 2 occupancies have occupants who \nneed limited assistance both verbally and \nphysically to evacuate whereas occupants of \nGroup I-1, Condition 1 do not need such \nassistance. The provisions throughout the I-\nCodes differentiate between these two types of \noccupancy classifications. In general, these \noccupants are considered more vulnerable \nthan the general population and have had a \nhistory of starting fires in beds or upholstered \nfurniture. There is also more of a concern than \nwith a Group I-2 occupancy over occupants \nhaving the ability to purposely start a fire. This \nis less likely in an assisted living setting but \nmore likely in a halfway house setting; \ntherefore, limitations on combustibility of \nupholstered furniture and mattresses are also \nrequired. \nReducing \nignitability \nand \ncombustibility will significantly reduce the level \nof fire hazard. The requirements are slightly \ndifferent than for Group I-2 occupancies in that \ndifferent tests and performance criteria are \nrequired because of the nature of the hazards. \n805.1.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.1.1.1through 805.1.1.3. \n❖ \nThis section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.1.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2.  The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260. \n❖ \nThis section focuses on the ignitability of \nfurniture when exposed to lighted cigarettes \nand is consistent with Section 805.2.1.1 for \nGroup I-2 occupancies and Section 805.3.1.1 \nfor Group I-3 detention and correctional \nfacilities. It offers an alternative test (NFPA \n261) \nfor \napproval \nof \ncigarette \nignition \nresistance of newly introduced upholstered \nfurniture in Group I-1 occupancies (board and \ncare facilities). The same test method is \nalready permitted for use in Group I-2 and I-3 \noccupancies. The difference between NFPA \n260 and NFPA 261 is that NFPA 260 uses an \noverall classification system that looks at the \ncigarette ignition behavior of the individual \ncomponents that may be found in upholstered \nfurniture while NFPA 261 specifically looks at \nignitability of a mock-up of upholstered \nfurniture. It presents a method for study of the \nignitability of the furniture mock-up and a \ntechnique to measure the char length, and \nlimits the maximum char length to 40 mm. In \nfact, results from NFPA 261 are more likely to \nbe predictive of real fire behavior. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n403 \n \napplication is controlled in a similar manner as \nthe 10-percent limitation for interior trim. The \nexception recognizes that some materials used \nas interior finish trim that meet the flammability \nrequirements of Section 804.1 can be used in \nthis specific application without the need for \nadditional testing. \nSECTION 805 UPHOLSTERED \nFURNITURE AND MATTRESSES IN \nNEW AND EXISTING BUILDINGS",
      "commentary": "Furnishings and contents are subjects that \ncodes have not addressed very strongly in the \npast. Ultimately, the fire hazard potential within \na building depends heavily upon what is in the \nbuilding and where it is placed. First, the \nburning characteristics of the materials will vary \nand the location of the material will change the \ncharacteristics of a fire. For instance, a couch \nwithin a small compartment will create a much \ndifferent fire event than the same couch \nburning \nin \na \nlarge \nopen \natrium \n(see \nCommentary Figure 805.1). The compartment \nmay be limited by the amount of oxygen \navailable, while the atrium fire will be limited \nonly by the amount of combustibles to burn \nbecause oxygen will be plentiful; therefore, the \ncompartment is likely to reach flashover while \nthe atrium will not. Generally, upholstered \nfurniture and mattresses are the largest fire \nhazards in most residential buildings because \nmattresses or upholstered furniture are the \nonly products typically present where people \nlive that can cause room flashover on their \nown. \n805.1 Group I-1, Condition 2. The requirements \nin Sections 805.1.1 through 805.1.2 shall apply to \nfacilities in Group I-1, Condition 2.\n\n❖ This section introduces Sections 805.1.1 \nthrough 805.1.2.3 which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-1, \nCondition \n2 \noccupancies. \nGroup \nI-1, \nCondition \n2 \noccupancies contain, in a supervised setting, \nmore than 16 persons on a 24-hour basis \nbecause of age, mental disability or other \nreasons. It should be noted that Group I-1, \nCondition 2 occupancies have occupants who \nneed limited assistance both verbally and \nphysically to evacuate whereas occupants of \nGroup I-1, Condition 1 do not need such \nassistance. The provisions throughout the I-\nCodes differentiate between these two types of \noccupancy classifications. In general, these \noccupants are considered more vulnerable \nthan the general population and have had a \nhistory of starting fires in beds or upholstered \nfurniture. There is also more of a concern than \nwith a Group I-2 occupancy over occupants \nhaving the ability to purposely start a fire. This \nis less likely in an assisted living setting but \nmore likely in a halfway house setting; \ntherefore, limitations on combustibility of \nupholstered furniture and mattresses are also \nrequired. \nReducing \nignitability \nand \ncombustibility will significantly reduce the level \nof fire hazard. The requirements are slightly \ndifferent than for Group I-2 occupancies in that \ndifferent tests and performance criteria are \nrequired because of the nature of the hazards. \n805.1.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.1.1.1through 805.1.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.1.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2.  The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.\n\n❖ This section focuses on the ignitability of \nfurniture when exposed to lighted cigarettes \nand is consistent with Section 805.2.1.1 for \nGroup I-2 occupancies and Section 805.3.1.1 \nfor Group I-3 detention and correctional \nfacilities. It offers an alternative test (NFPA \n261) \nfor \napproval \nof \ncigarette \nignition \nresistance of newly introduced upholstered \nfurniture in Group I-1 occupancies (board and \ncare facilities). The same test method is \nalready permitted for use in Group I-2 and I-3 \noccupancies. The difference between NFPA \n260 and NFPA 261 is that NFPA 260 uses an \noverall classification system that looks at the \ncigarette ignition behavior of the individual \ncomponents that may be found in upholstered \nfurniture while NFPA 261 specifically looks at \nignitability of a mock-up of upholstered \nfurniture. It presents a method for study of the \nignitability of the furniture mock-up and a \ntechnique to measure the char length, and \nlimits the maximum char length to 40 mm. In \nfact, results from NFPA 261 are more likely to \nbe predictive of real fire behavior. \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 34,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n404 \n \n \nThe previously existing exception to this \nsection for upholstered furniture in rooms or \nspaces protected by an approved NFPA 13 \nautomatic sprinkler system has been deleted \nbecause: a. Sprinklers have no effect on \ncontrolling smoldering ignition (ignition by \ncigarettes), since they require an increase in \nroom temperature to act and there will be no \nincrease in room temperature until well after the \nupholstered furniture which fails the cigarette \ntest has erupted into flames; and b. Newly \nintroduced upholstered furniture is very likely to \nmeet smoldering ignition requirements. Note \nthat this section does not affect existing \nupholstered furniture. \n805.1.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 \nmegajoules (MJ). \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n❖ \nThe two tests specified in this section measure \nthe overall combustibility of furniture. When a \nbuilding is sprinklered in accordance with \nNFPA 13, this section does not apply. \nUpholstered furniture must be tested to either \nASTM E1537 or California Technical Bulletin \n133 (which are basically the same test, but \nASTM E1537 has no pass/fail criteria). This \ntest uses a fullscale calorimeter, with the \nfurniture item either in a standard room or \nunder a hood. A full-scale calorimeter allows a \nrepresentative piece of furniture to be burned \nand the products of combustion to be collected \nand analyzed in the exhaust duct by measuring \ngases (principally oxygen) in order to measure \nheat release. The test also measures weight \nloss during the test [see Commentary Figure \n805.1.1.2(1) for a representation of the test]. \nThe acceptance criteria set by the code are as \nfollows: \n• Peak heat release is limited to 80 kW; and \n• Total energy (or heat) release within the first \n10 minutes cannot exceed 25 mega joules \n(MJ). \n \nLimitations are placed on the maximum \nintensity and fire effluents produced by \nrestricting the peak heat release rate and the \namount of combustibles actually burned. The \ntotal energy release of 25 MJ could be \ntranslated to a steady fire as follows, where: \n \nX = Steady fire heat release rate expressed in \nkW: \n \nX  ×   10 minutes = 25 MJ \n \n(10 minutes = 600 sec and 25 MJ = 25,000 kJ) \n \nX  ×   600 sec = 25,000 kJ \n \nX  =   25,000 kJ/600 sec = 41.66 kJ/sec \n \nX = 41.66 kJ/sec = 41.66 kW ~ 42 kW heat \nrelease rate \n \nA steady fire of 42 kW (133 kJ/sec) for 10 \nminutes will result in a total energy release of \n25 MJ. \n \nBecause fires in more realistic conditions do \nnot \nburn \nsteadily \nand \nvary \nin \ntheir \ncharacteristics, the criterion is given in the form \nof a peak heat release rate and total energy \nrelease. To provide a better understanding, if \nthe fire were burning at the maximum peak \nheat release rate of 80 kW for the first 10 \nminutes, the total energy output would be 75 \nMJ, [ 80 kW (kJ/sec) H 10 minutes (600 sec) = \n48,000 kJ = 48 MJ], which is well over the \ncriterion of 25 MJ. A fire burning at a steady rate \nfrom start to finish is not realistic because fires \nmust go through an initial growth stage before \na peak heat release rate will be reached, \nfollowed by a decay phase; therefore, because \na realistic fire will not burn at the peak heat \nrelease rate from the start of the fire, it is \npossible for a piece of furniture to have a peak \nheat release rate of 80 kW and still stay within \nthe 25 MJ limitation. Commentary FIGURE \n805.1.1.2(2) demonstrates the difference \nbetween a steady fire and a more realistic \nunsteady fire. As stated in the exceptions, the \nheat release rates will not apply to buildings \nsprinklered in accordance with NFPA 13. \nSections 805.2.1.2 and 805.3.1.2 address the \nheat release rate limitations for upholstered \nfurniture in the same manner. It should be \nnoted that Section 805.3.1.2 does not \nreference California Technical Bulletin 133. \n \nSee also the commentary for mattresses in \nSection 805.1.2. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n404 \n \n \nThe previously existing exception to this \nsection for upholstered furniture in rooms or \nspaces protected by an approved NFPA 13 \nautomatic sprinkler system has been deleted \nbecause: a. Sprinklers have no effect on \ncontrolling smoldering ignition (ignition by \ncigarettes), since they require an increase in \nroom temperature to act and there will be no \nincrease in room temperature until well after the \nupholstered furniture which fails the cigarette \ntest has erupted into flames; and b. Newly \nintroduced upholstered furniture is very likely to \nmeet smoldering ignition requirements. Note \nthat this section does not affect existing \nupholstered furniture. \n805.1.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 \nmegajoules (MJ). \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.",
      "commentary": "The two tests specified in this section measure \nthe overall combustibility of furniture. When a \nbuilding is sprinklered in accordance with \nNFPA 13, this section does not apply. \nUpholstered furniture must be tested to either \nASTM E1537 or California Technical Bulletin \n133 (which are basically the same test, but \nASTM E1537 has no pass/fail criteria). This \ntest uses a fullscale calorimeter, with the \nfurniture item either in a standard room or \nunder a hood. A full-scale calorimeter allows a \nrepresentative piece of furniture to be burned \nand the products of combustion to be collected \nand analyzed in the exhaust duct by measuring \ngases (principally oxygen) in order to measure \nheat release. The test also measures weight \nloss during the test [see Commentary Figure \n805.1.1.2(1) for a representation of the test]. \nThe acceptance criteria set by the code are as \nfollows: \n• Peak heat release is limited to 80 kW; and \n• Total energy (or heat) release within the first \n10 minutes cannot exceed 25 mega joules \n(MJ). \n \nLimitations are placed on the maximum \nintensity and fire effluents produced by \nrestricting the peak heat release rate and the \namount of combustibles actually burned. The \ntotal energy release of 25 MJ could be \ntranslated to a steady fire as follows, where: \n \nX = Steady fire heat release rate expressed in \nkW: \n \nX  ×   10 minutes = 25 MJ \n \n(10 minutes = 600 sec and 25 MJ = 25,000 kJ) \n \nX  ×   600 sec = 25,000 kJ \n \nX  =   25,000 kJ/600 sec = 41.66 kJ/sec \n \nX = 41.66 kJ/sec = 41.66 kW ~ 42 kW heat \nrelease rate \n \nA steady fire of 42 kW (133 kJ/sec) for 10 \nminutes will result in a total energy release of \n25 MJ. \n \nBecause fires in more realistic conditions do \nnot \nburn \nsteadily \nand \nvary \nin \ntheir \ncharacteristics, the criterion is given in the form \nof a peak heat release rate and total energy \nrelease. To provide a better understanding, if \nthe fire were burning at the maximum peak \nheat release rate of 80 kW for the first 10 \nminutes, the total energy output would be 75 \nMJ, [ 80 kW (kJ/sec) H 10 minutes (600 sec) = \n48,000 kJ = 48 MJ], which is well over the \ncriterion of 25 MJ. A fire burning at a steady rate \nfrom start to finish is not realistic because fires \nmust go through an initial growth stage before \na peak heat release rate will be reached, \nfollowed by a decay phase; therefore, because \na realistic fire will not burn at the peak heat \nrelease rate from the start of the fire, it is \npossible for a piece of furniture to have a peak \nheat release rate of 80 kW and still stay within \nthe 25 MJ limitation. Commentary FIGURE \n805.1.1.2(2) demonstrates the difference \nbetween a steady fire and a more realistic \nunsteady fire. As stated in the exceptions, the \nheat release rates will not apply to buildings \nsprinklered in accordance with NFPA 13. \nSections 805.2.1.2 and 805.3.1.2 address the \nheat release rate limitations for upholstered \nfurniture in the same manner. It should be \nnoted that Section 805.3.1.2 does not \nreference California Technical Bulletin 133. \n \nSee also the commentary for mattresses in \nSection 805.1.2. \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 35,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n405 \n \n805.1.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.1.1.1 and 805.1.1.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.1.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.1.2.1 \nthrough 805.1.2.3. \n❖ \nSections 805.1.2.1 and 805.1.2.2 deal with \nthe combustibility of mattresses. Section \n805.1.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.1.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.1.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm. \n❖ \nThis section sets a maximum char length of 50 \nmm when the mattress is tested under DOC 16 \nCFR, Part 1632. This test is a mandatory \nregulation for all mattresses sold in the United \nStates. More specifically, it is part of the \nregulations \ngoverned \nby \nthe \nConsumer \nProducts Safety Commission (CPSC) under \nthe Department of Commerce (DOC). Sections \n805.2.2.1 and 805.3.2.1 have the same \nreference and requirements for Group I-2 and \nI-3 occupancies. Thus, mattresses that fail to \nmeet the 16 CFR 1632 test will be those sold \neither before the CPSC regulation went into \neffect (in 1972) or outside of the United States. \n805.1.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n❖ As noted, an occupant smoking in bed and \ninitiating a mattress fire is a major fire hazard \nin Group I-1, Condition 2 occupancies. This \nsection, \nlike \nSection \n805.1.1.2, limits \ncombustibility by restricting the peak heat \nrelease rate and on the total energy output in \nthe first 10 minutes of burning. These \nlimitations vary slightly from those for \nupholstered furniture. Each mattress is \nallowed a maximum heat release rate of 100 \nkW, whereas each upholstered furniture item \nis limited to 80 kW. The total energy (or heat) \nrelease limitation is the same as for \nupholstered furniture items, which is 25 MJ in \nthe first 10 minutes. As with upholstered \nfurniture, these restrictions are not applicable \nin buildings sprinklered in accordance with \nNFPA 13. The tests that determine the peak \nheat release rate and total energy (or heat) \nrelease are specific to mattresses. These \ntests are detailed in ASTM E1590 and \nCalifornia Technical Bulletin 129 (which are \nthe same test, except that ASTM E1590 does \nnot have pass/fail criteria). These tests, like \nthat referenced in Section 805.1.1.2, make use \nof a full scale calorimeter to measure the \nproducts of combustion. There are two \ndifferences between ASTM E1537 and ASTM \nE1590: \nthe \nobject \nbeing \ntested \n(see \ncommentary, Section 805.1.1.2) and the \nignition source. Both tests use a gas burner, \nbut they are different in geometry, gas flow rate, \nduration of gas flow and position of flame \napplication. Section 805.2.2.2 contains the \nsame restrictions and testing requirements on \ncombustibility for mattresses in Group I-2 \noccupancies, Section 805.3.2.2 for Group I-3 \ndetention and correctional facilities and Section \n805.4.2.2 for Group R-2 dormitories. \n805.1.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2. \n❖ \nThis section provides the Fire official with a \nvaluable tool in evaluating and approving \nmattresses in Group I-2 occupancies. In order \nto achieve verifiable compliance, labeling by an \napproved agency is required. Otherwise, this \ninformation would be extremely difficult to \nverify in the field. See the commentary for the \ndefinition of “Labeled” in Section 202. \n805.2 Group I-2 and Group B ambulatory care \nfacilities. The requirements in Sections 805.2.1 \nthrough 805.2.2 shall apply to Group I-2 \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n405 \n \n805.1.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.1.1.1 and 805.1.1.2.",
      "commentary": "In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.1.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.1.2.1 \nthrough 805.1.2.3.\n\n❖ Sections 805.1.2.1 and 805.1.2.2 deal with \nthe combustibility of mattresses. Section \n805.1.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.1.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.1.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section sets a maximum char length of 50 \nmm when the mattress is tested under DOC 16 \nCFR, Part 1632. This test is a mandatory \nregulation for all mattresses sold in the United \nStates. More specifically, it is part of the \nregulations \ngoverned \nby \nthe \nConsumer \nProducts Safety Commission (CPSC) under \nthe Department of Commerce (DOC). Sections \n805.2.2.1 and 805.3.2.1 have the same \nreference and requirements for Group I-2 and \nI-3 occupancies. Thus, mattresses that fail to \nmeet the 16 CFR 1632 test will be those sold \neither before the CPSC regulation went into \neffect (in 1972) or outside of the United States. \n805.1.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ As noted, an occupant smoking in bed and \ninitiating a mattress fire is a major fire hazard \nin Group I-1, Condition 2 occupancies. This \nsection, \nlike \nSection \n805.1.1.2, limits \ncombustibility by restricting the peak heat \nrelease rate and on the total energy output in \nthe first 10 minutes of burning. These \nlimitations vary slightly from those for \nupholstered furniture. Each mattress is \nallowed a maximum heat release rate of 100 \nkW, whereas each upholstered furniture item \nis limited to 80 kW. The total energy (or heat) \nrelease limitation is the same as for \nupholstered furniture items, which is 25 MJ in \nthe first 10 minutes. As with upholstered \nfurniture, these restrictions are not applicable \nin buildings sprinklered in accordance with \nNFPA 13. The tests that determine the peak \nheat release rate and total energy (or heat) \nrelease are specific to mattresses. These \ntests are detailed in ASTM E1590 and \nCalifornia Technical Bulletin 129 (which are \nthe same test, except that ASTM E1590 does \nnot have pass/fail criteria). These tests, like \nthat referenced in Section 805.1.1.2, make use \nof a full scale calorimeter to measure the \nproducts of combustion. There are two \ndifferences between ASTM E1537 and ASTM \nE1590: \nthe \nobject \nbeing \ntested \n(see \ncommentary, Section 805.1.1.2) and the \nignition source. Both tests use a gas burner, \nbut they are different in geometry, gas flow rate, \nduration of gas flow and position of flame \napplication. Section 805.2.2.2 contains the \nsame restrictions and testing requirements on \ncombustibility for mattresses in Group I-2 \noccupancies, Section 805.3.2.2 for Group I-3 \ndetention and correctional facilities and Section \n805.4.2.2 for Group R-2 dormitories. \n805.1.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2.\n\n❖ This section provides the Fire official with a \nvaluable tool in evaluating and approving \nmattresses in Group I-2 occupancies. In order \nto achieve verifiable compliance, labeling by an \napproved agency is required. Otherwise, this \ninformation would be extremely difficult to \nverify in the field. See the commentary for the \ndefinition of “Labeled” in Section 202. \n805.2 Group I-2 and Group B ambulatory care \nfacilities. The requirements in Sections 805.2.1 \nthrough 805.2.2 shall apply to Group I-2 \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 36,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n406 \n \noccupancies and Group B ambulatory care \nfacilities. \n❖ \nThis section introduces Sections 805.2.1 \nthrough 805.2.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group I-2 occupancies and Group \nB ambulatory care facilities. Occupants of \nnursing homes (Group I-2, Condition 1), \nhospitals (Group I-2, Condition 2) and \nambulatory care facilities (Group B) are \nconsidered more vulnerable than the general \npopulation. Many of the patients of these \noccupancies \nare \nconfined \nbecause \nof \nrespirators, IVs and other medical equipment, \nand may not be capable of self-preservation. \nHospital employees may have to make several \ntrips into the fire area to assist in evacuating \npatients; therefore, it is imperative that every \neffort be made to preserve the integrity of the \ncorridors and minimize the fuel loading caused \nby \nfurnishings \nand \ncontents, \nsuch \nas \nupholstered furniture and mattresses. \n \nHistorically, fires have been ignited through the \nuse of cigarettes in bed or falling asleep while \nsmoking in a chair. In addition to these \nhazards, such occupancies usually have \nadditional medical oxygen sources within their \nrooms. This section, therefore, states several \nignitability and combustibility limitations for up-\nhol-stered furniture and mattresses that might \nbe introduced into such occupancies. \n805.2.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.2.1.1 through 805.2.1.3. \n❖ \nThis section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.2.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n(a) mocked-up composites of the upholstered \nfurniture shall have a char length not exceeding 38 \nmm when tested in accordance with NFPA 261 or \n(b) the components of the upholstered furniture \nshall meet the requirements for Class I when tested \nin accordance with NFPA 260. \nException: Upholstered furniture belonging to the \npatients in sleeping rooms of Group I-2, Condition \n1 occupancies, provided that a smoke detector is \ninstalled in such rooms. Battery-powered, single-\nstation smoke alarms shall be allowed. \n❖ \nThe exception allows nursing home patients to \nbring their furniture with them into their rooms \nwithout having to comply with the test \nrequirements, \nprovided \nthat \nthe \nbasic \nprotection of a system smoke detector (in \nbuildings equipped with a fire alarm system) or \na battery-operated smoke alarm is present in \nthe room (see commentary, Section 805.1.1.1). \nNote that all new Group I-2, Condition 1 \noccupancies are re-quired to be equipped \nthroughout with an automatic sprinkler system. \nAdditionally, Section 1105.8 requires an \nautomatic sprinkler system in existing Group I-\n2 occupancies. This requirement is retroactive, \nwhich means it applies regardless of whether \nwork is being done to the building. \n805.2.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n❖ \nThis section is identical to Section 805.1.1.2 \nand focuses on the potential heat release rate \nof upholstered furniture if a fire occurs (see \ncommentary, Section 805.1.1.2). \n805.2.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.2.1.1 and 805.2.1.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information would be extremely \ndifficult to verify in the field. See the \ncommentary to the definition of “Labeled” in \nSection 202. \n805.2.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.2.2.1 \nthrough 805.2.2.3. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n406 \n \noccupancies and Group B ambulatory care \nfacilities.",
      "commentary": "This section introduces Sections 805.2.1 \nthrough 805.2.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group I-2 occupancies and Group \nB ambulatory care facilities. Occupants of \nnursing homes (Group I-2, Condition 1), \nhospitals (Group I-2, Condition 2) and \nambulatory care facilities (Group B) are \nconsidered more vulnerable than the general \npopulation. Many of the patients of these \noccupancies \nare \nconfined \nbecause \nof \nrespirators, IVs and other medical equipment, \nand may not be capable of self-preservation. \nHospital employees may have to make several \ntrips into the fire area to assist in evacuating \npatients; therefore, it is imperative that every \neffort be made to preserve the integrity of the \ncorridors and minimize the fuel loading caused \nby \nfurnishings \nand \ncontents, \nsuch \nas \nupholstered furniture and mattresses. \n \nHistorically, fires have been ignited through the \nuse of cigarettes in bed or falling asleep while \nsmoking in a chair. In addition to these \nhazards, such occupancies usually have \nadditional medical oxygen sources within their \nrooms. This section, therefore, states several \nignitability and combustibility limitations for up-\nhol-stered furniture and mattresses that might \nbe introduced into such occupancies. \n805.2.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.2.1.1 through 805.2.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.2.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n(a) mocked-up composites of the upholstered \nfurniture shall have a char length not exceeding 38 \nmm when tested in accordance with NFPA 261 or \n(b) the components of the upholstered furniture \nshall meet the requirements for Class I when tested \nin accordance with NFPA 260. \nException: Upholstered furniture belonging to the \npatients in sleeping rooms of Group I-2, Condition \n1 occupancies, provided that a smoke detector is \ninstalled in such rooms. Battery-powered, single-\nstation smoke alarms shall be allowed.\n\n❖ The exception allows nursing home patients to \nbring their furniture with them into their rooms \nwithout having to comply with the test \nrequirements, \nprovided \nthat \nthe \nbasic \nprotection of a system smoke detector (in \nbuildings equipped with a fire alarm system) or \na battery-operated smoke alarm is present in \nthe room (see commentary, Section 805.1.1.1). \nNote that all new Group I-2, Condition 1 \noccupancies are re-quired to be equipped \nthroughout with an automatic sprinkler system. \nAdditionally, Section 1105.8 requires an \nautomatic sprinkler system in existing Group I-\n2 occupancies. This requirement is retroactive, \nwhich means it applies regardless of whether \nwork is being done to the building. \n805.2.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.\n\n❖ This section is identical to Section 805.1.1.2 \nand focuses on the potential heat release rate \nof upholstered furniture if a fire occurs (see \ncommentary, Section 805.1.1.2). \n805.2.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.2.1.1 and 805.2.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information would be extremely \ndifficult to verify in the field. See the \ncommentary to the definition of “Labeled” in \nSection 202. \n805.2.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.2.2.1 \nthrough 805.2.2.3. \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 37,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n407 \n \n❖ \nSections 805.2.2.1 and 805.2.2.2 deal with \nthe combustibility of mattresses. Section \n805.2.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.2.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.2.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm. \n❖ \nThis section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.2.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n❖ \nThis section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy release (see commentary, \nSection 805.1.2.2). \n805.2.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \n805.3 Group I-3, detention and correction \nfacilities. The requirements in Sections 805.3.1 \nthrough 805.3.2shall apply to detention and \ncorrection facilities classified in Group I-3. \n❖ \nThis section introduces Sections 805.3.1 \nthrough 805.3.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-3 \ndetention \nand \ncorrectional occupancies. These facilities have \na higher likelihood of incendiary activities, and \nbecause of the restrictions on movement, the \noccupants are placed in a more vulnerable \nposition than the general public; therefore, \ncombustibility \nlimitations \nare \nplaced \non \nfurniture and mattresses. \n805.3.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.3.1.1 through 805.3.1.3. \n❖ \nThis section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.3.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260. \n❖ \nThese requirements are the same as those \nfound in Sections 805.1.1.1 and 805.2.1.1 (see \ncommentary, Section 805.1.1.1). \n805.3.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537, as follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \n❖ See the commentary to Section 805.1.1.2. \n805.3.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.3.1.1 and 805.3.1.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n407",
      "commentary": "Sections 805.2.2.1 and 805.2.2.2 deal with \nthe combustibility of mattresses. Section \n805.2.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.2.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.2.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.2.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ This section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy release (see commentary, \nSection 805.1.2.2). \n805.2.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \n805.3 Group I-3, detention and correction \nfacilities. The requirements in Sections 805.3.1 \nthrough 805.3.2shall apply to detention and \ncorrection facilities classified in Group I-3.\n\n❖ This section introduces Sections 805.3.1 \nthrough 805.3.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-3 \ndetention \nand \ncorrectional occupancies. These facilities have \na higher likelihood of incendiary activities, and \nbecause of the restrictions on movement, the \noccupants are placed in a more vulnerable \nposition than the general public; therefore, \ncombustibility \nlimitations \nare \nplaced \non \nfurniture and mattresses. \n805.3.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.3.1.1 through 805.3.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.3.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.\n\n❖ These requirements are the same as those \nfound in Sections 805.1.1.1 and 805.2.1.1 (see \ncommentary, Section 805.1.1.1). \n805.3.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537, as follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ.\n\n❖ See the commentary to Section 805.1.1.2. \n805.3.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.3.1.1 and 805.3.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 38,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n408 \n \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.3.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.3.2.1 \nthrough 805.3.2.3. \n❖ \nSections 805.3.2.1and 805.3.2.2deal with the \ncombustibility of mattresses. Section 805.3.2.1 \nfocuses on initial ignition and the ability of a \nmattress to sustain a fire; Section 805.3.2.2 \nfocuses primarily on the burning characteristics \nof mattresses. \n805.3.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm. \n❖ \nThis section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.3.2.2 \nFire performance tests. Newly \nintroduced mattresses shall be tested in accordance \nwith Section 805.3.2.2.1 or 805.3.2.2.2. \n❖ \nThis section provides two options for fire tests: \nASTM E1590, which is a cone calorimeter test, \nand Annex A3 of ASTM F1085, which provides \na simple burn test to determine how much \nmass the mattress will lose with this exposure. \n805.3.2.2.1 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \n❖ \nThis section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy (or heat) release (see \ncommentary, Section 805.1.2.2). \n805.3.2.2.2 \nMass loss test. Newly introduced \nmattresses shall have a mass loss not exceeding 15 \npercent of the initial mass of the mattress where \ntested in accordance with the test in Annex A of \nASTM F 1085. \n❖ \nThe test in Annex A3 of ASTM F1085 was \ndeveloped originally for use in detention and \ncorrectional occupancies and is a very severe \ntest that is a reasonable (and less expensive) \nalternative to ASTM E1590. This test is very \nsimple, can be conducted at any facility and \ndoes not require the use of an instrumented fire \ntest lab. The test can be described in a few \nwords: it involves rolling up a mattress, placing \nit at an angle (for example by holding it with a \nbrick), introducing newspaper into the volume \nsurrounding the rolled up mattress and igniting \nthe newspaper with a match. \n \nIf mattress materials melt away from the flame \nwith flaming drips they may “pass” the ASTM \nE1590 test; however, melting would result in a \nfailure of the ASTM F1085 Annex A test. In this \ntest, the material that flames on the floor will \nkeep burning the mattress itself. \n \nCommentary Figure 805.3.2.2.2 provides a \ntable that shows the results using the ASTM \nF1085 Annex A3 test for a number of \nmattresses in two studies (one in 1980 and one \nin 2003) and it also shows whether the \nmattresses \nmeet \nthe \nASTM \nE1590 \nrequirements in the code. It is clear from the \ntable that mattresses will either burn up almost \ncompletely or lose very little mass. The ASTM \nF1085 test will not pass mattresses that fail \nASTME E1590. \n \nThe test from Annex A3 of ASTM F1085 is also \ndescribed in Section 10.2 of ASTM F1870 \n(Standard Guide for Selection of Fire Test \nMethods for the Assessment of Upholstered \nFurnishings in Detention and Correctional \nFacilities) as a test method “Designed for \nDetention and Correction Facilities.” \n805.3.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.3.2.1 and 805.3.2.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.4 Group R-2 college and university \ndormitories. The requirements of Sections 805.4.1 \nthrough 805.4.2.3 shall apply to college and \nuniversity dormitories classified in Group R-2, \nincluding decks, porches and balconies. \n❖ \nThis section introduces Sections 805.4.1 \nthrough 805.4.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group R-2 college and university \ndormitories. Fire represents a significant risk to \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n408 \n \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.3.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.3.2.1 \nthrough 805.3.2.3.",
      "commentary": "Sections 805.3.2.1and 805.3.2.2deal with the \ncombustibility of mattresses. Section 805.3.2.1 \nfocuses on initial ignition and the ability of a \nmattress to sustain a fire; Section 805.3.2.2 \nfocuses primarily on the burning characteristics \nof mattresses. \n805.3.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.3.2.2 \nFire performance tests. Newly \nintroduced mattresses shall be tested in accordance \nwith Section 805.3.2.2.1 or 805.3.2.2.2.\n\n❖ This section provides two options for fire tests: \nASTM E1590, which is a cone calorimeter test, \nand Annex A3 of ASTM F1085, which provides \na simple burn test to determine how much \nmass the mattress will lose with this exposure. \n805.3.2.2.1 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ.\n\n❖ This section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy (or heat) release (see \ncommentary, Section 805.1.2.2). \n805.3.2.2.2 \nMass loss test. Newly introduced \nmattresses shall have a mass loss not exceeding 15 \npercent of the initial mass of the mattress where \ntested in accordance with the test in Annex A of \nASTM F 1085.\n\n❖ The test in Annex A3 of ASTM F1085 was \ndeveloped originally for use in detention and \ncorrectional occupancies and is a very severe \ntest that is a reasonable (and less expensive) \nalternative to ASTM E1590. This test is very \nsimple, can be conducted at any facility and \ndoes not require the use of an instrumented fire \ntest lab. The test can be described in a few \nwords: it involves rolling up a mattress, placing \nit at an angle (for example by holding it with a \nbrick), introducing newspaper into the volume \nsurrounding the rolled up mattress and igniting \nthe newspaper with a match. \n \nIf mattress materials melt away from the flame \nwith flaming drips they may “pass” the ASTM \nE1590 test; however, melting would result in a \nfailure of the ASTM F1085 Annex A test. In this \ntest, the material that flames on the floor will \nkeep burning the mattress itself. \n \nCommentary Figure 805.3.2.2.2 provides a \ntable that shows the results using the ASTM \nF1085 Annex A3 test for a number of \nmattresses in two studies (one in 1980 and one \nin 2003) and it also shows whether the \nmattresses \nmeet \nthe \nASTM \nE1590 \nrequirements in the code. It is clear from the \ntable that mattresses will either burn up almost \ncompletely or lose very little mass. The ASTM \nF1085 test will not pass mattresses that fail \nASTME E1590. \n \nThe test from Annex A3 of ASTM F1085 is also \ndescribed in Section 10.2 of ASTM F1870 \n(Standard Guide for Selection of Fire Test \nMethods for the Assessment of Upholstered \nFurnishings in Detention and Correctional \nFacilities) as a test method “Designed for \nDetention and Correction Facilities.” \n805.3.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.3.2.1 and 805.3.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.4 Group R-2 college and university \ndormitories. The requirements of Sections 805.4.1 \nthrough 805.4.2.3 shall apply to college and \nuniversity dormitories classified in Group R-2, \nincluding decks, porches and balconies.\n\n❖ This section introduces Sections 805.4.1 \nthrough 805.4.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group R-2 college and university \ndormitories. Fire represents a significant risk to \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 39,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n409 \n \nlife and property in dormitory occupancies, \nparticularly at residential schools, colleges and \nuniversities. The large number of young people \nliving in close proximity to one another creates \nthe potential for a relatively small fire to have \nserious and possibly fatal consequences. \nAccording to NFPA fire loss data, there are an \naverage of 1,425 fires each year in dormitories \ncausing $6.3 million in direct property damage. \nFor these reasons, upholstered furniture and \nmattresses in dormitories must comply with the \nsame requirements for fire performance as \nthose in Group I-1, I-2 and I-3 occupancies. \nThe test methods and criteria are identical to \nthose in Sections 805.1, 805.2 and 805.3. \nSection 805.3.2.2.2 provides an option for a \nmass loss test for mattresses. \n \nNote that this section also includes upholstered \nfurniture and mattresses on porches, decks \nand balconies, which, for this particular \noccupancy, can be frequently found in such \nlocations. Since the decks, porches or \nbalconies are likely not sprinklered, this would \nseverely limit or eliminate the allowance of \nsuch items in these areas. Many jurisdictions \nhave specifically banned furniture such as \ncouches from these areas. These provisions \nare not as strict but will limit the potential for \nfires to spread to the structure. \n \nSection 805.4 provides the Fire official and \ncollege \nand \nuniversity \ncampus \nhousing \nauthorities with the needed authority to limit the \ncombustibility of student-owned furnishings. \nThose \nfurnishings \ncan \ninclude \nboth \nupholstered furniture and mattresses, which \nare the high-fuel items in Group R-2 dormitory \noccupancies. \nStrictly \nenforced, \nthese \nprovisions, coupled with the limitations on the \nuse of open flames in Group R-2 dormitories \nfound in Section 308.4.1, should provide a \nmuch-improved level of fire safety in these \noccupancies. \n805.4.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.4.1.1 through 805.4.1.3. \n❖ \nThis section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nrecognized standards. \n805.4.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260. \n❖ \nThese requirements are the same as those \nfound in Sections 805.1.1.1, 805.2.1.1 and \n805.3.1.1 \n(see \ncommentary, \nSection \n805.1.1.1). \n805.4.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n❖ \nThis section is identical to Sections 805.1.1.2 \nand 805.2.1.2 and focuses on the potential \nheat release rate of upholstered furniture if a \nfire \noccurs \n(see \ncommentary, \nSection \n805.1.1.2). \n805.4.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.4.1.1 and 805.4.1.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.4.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.4.2.1 \nthrough 805.4.2.3. \n❖ \nSections 805.4.2.1 and 805.4.2.2 deal with \nthe combustibility of mattresses. Section \n805.4.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.4.2.2 focuses primarily on the burning \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n409 \n \nlife and property in dormitory occupancies, \nparticularly at residential schools, colleges and \nuniversities. The large number of young people \nliving in close proximity to one another creates \nthe potential for a relatively small fire to have \nserious and possibly fatal consequences. \nAccording to NFPA fire loss data, there are an \naverage of 1,425 fires each year in dormitories \ncausing $6.3 million in direct property damage. \nFor these reasons, upholstered furniture and \nmattresses in dormitories must comply with the \nsame requirements for fire performance as \nthose in Group I-1, I-2 and I-3 occupancies. \nThe test methods and criteria are identical to \nthose in Sections 805.1, 805.2 and 805.3. \nSection 805.3.2.2.2 provides an option for a \nmass loss test for mattresses. \n \nNote that this section also includes upholstered \nfurniture and mattresses on porches, decks \nand balconies, which, for this particular \noccupancy, can be frequently found in such \nlocations. Since the decks, porches or \nbalconies are likely not sprinklered, this would \nseverely limit or eliminate the allowance of \nsuch items in these areas. Many jurisdictions \nhave specifically banned furniture such as \ncouches from these areas. These provisions \nare not as strict but will limit the potential for \nfires to spread to the structure. \n \nSection 805.4 provides the Fire official and \ncollege \nand \nuniversity \ncampus \nhousing \nauthorities with the needed authority to limit the \ncombustibility of student-owned furnishings. \nThose \nfurnishings \ncan \ninclude \nboth \nupholstered furniture and mattresses, which \nare the high-fuel items in Group R-2 dormitory \noccupancies. \nStrictly \nenforced, \nthese \nprovisions, coupled with the limitations on the \nuse of open flames in Group R-2 dormitories \nfound in Section 308.4.1, should provide a \nmuch-improved level of fire safety in these \noccupancies. \n805.4.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.4.1.1 through 805.4.1.3.",
      "commentary": "This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nrecognized standards. \n805.4.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.\n\n❖ These requirements are the same as those \nfound in Sections 805.1.1.1, 805.2.1.1 and \n805.3.1.1 \n(see \ncommentary, \nSection \n805.1.1.1). \n805.4.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.\n\n❖ This section is identical to Sections 805.1.1.2 \nand 805.2.1.2 and focuses on the potential \nheat release rate of upholstered furniture if a \nfire \noccurs \n(see \ncommentary, \nSection \n805.1.1.2). \n805.4.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.4.1.1 and 805.4.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.4.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.4.2.1 \nthrough 805.4.2.3.\n\n❖ Sections 805.4.2.1 and 805.4.2.2 deal with \nthe combustibility of mattresses. Section \n805.4.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.4.2.2 focuses primarily on the burning \n-",
      "chapter_id": "ch8",
      "section_id": "sec805"
    },
    {
      "page": 40,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n410 \n \ncharacteristics of mattresses. \n805.4.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm. \n❖ \nThis section is the same as Sections \n805.1.2.1, 805.2.2.1 and 805.3.2.1 and \nrequires compliance with DOC 16 CFR Part \n1632 (see commentary, Section 805.1.2.1). \n805.4.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n❖ \nThis section is the same as Sections \n805.1.2.2, 805.2.2.2 and 805.3.2.2.1 in \nlimiting the maximum heat release rate and the \ntotal \nenergy \n(or \nheat) \nrelease \n(see \ncommentary, Section 805.1.2.2). \n805.4.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.4.2.1 and 805.4.2.2. \n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \nSECTION 806 DECORATIVE \nVEGETATION IN NEW AND EXISTING \nBUILDINGS \n806.1 Natural cut trees. Natural cut trees, where \nallowed by this section, shall have the trunk \nbottoms cut off not less than 13 mm above the \noriginal cut and shall be placed in a support device \ncomplying with Section 806.1.2. \n❖ \nThis section focuses on the fire hazards posed \nby vegetation within a building. \n806.1.1 Restricted occupancies. Natural cut trees \nshall be prohibited within ambulatory care facilities \nand Group A, E, I-1, I-2, I-3, I-4, M, R-1, R-2 and \nR-4 occupancies. \nExceptions: \n1. Trees located in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2 shall not be prohibited \nin Groups A, E, M, R-1 and R-2. \n2. Trees shall be allowed within dwelling units \nin Group R-2 occupancies. \n❖ \nAlthough trees that have been properly \nwatered and handled are less hazardous, there \nis still a concern that they should not be located \nin certain occupancies and specific uses. The \noccupancies listed in this section are those \nwhere the occupant load is high, occupants are \nvulnerable or the potential hazards that exist if \nthe tree is not properly handled are too great. \nThese occupancies and specific uses include \nambulatory care facilities and Group A, E, I-1, \nI-2, I-3, I-4, M, R-1 and R-2 occupancies. There \nare exceptions for Group A, E, M, R-1 and R-2 \noccupancies when the trees are located in \nareas that are sprinklered in accordance with \nNFPA 13 or 13R, as applicable, and for trees \nwithin individual dwelling units in Group R-2. \nEssentially, the only occupancies that would be \ncompletely prohibited from having cut trees are \ninstitutional occupancies because of the \nvulnerability of the occupants and, in some \ncases, concerns for incendiary tendencies of \nsome occupants. \n806.1.2 Support devices. The support device that \nholds the tree in an upright position shall be of a \ntype that is stable and that meets all of the following \ncriteria: \n1. The device shall hold the tree securely and be \nof adequate size to avoid tipping over of the \ntree. \n2. The device shall be capable of containing a \nminimum two-day supply of water. \n3. The water level, when full, shall cover the \ntree stem not less than 50 mm. The water \nlevel shall be maintained above the fresh cut \nand checked not less than once daily. \n❖ \nThis section is intended to prevent the tree from \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n410 \n \ncharacteristics of mattresses. \n805.4.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.",
      "commentary": "This section is the same as Sections \n805.1.2.1, 805.2.2.1 and 805.3.2.1 and \nrequires compliance with DOC 16 CFR Part \n1632 (see commentary, Section 805.1.2.1). \n805.4.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ This section is the same as Sections \n805.1.2.2, 805.2.2.2 and 805.3.2.2.1 in \nlimiting the maximum heat release rate and the \ntotal \nenergy \n(or \nheat) \nrelease \n(see \ncommentary, Section 805.1.2.2). \n805.4.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.4.2.1 and 805.4.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \nSECTION 806 DECORATIVE \nVEGETATION IN NEW AND EXISTING \nBUILDINGS \n806.1 Natural cut trees. Natural cut trees, where \nallowed by this section, shall have the trunk \nbottoms cut off not less than 13 mm above the \noriginal cut and shall be placed in a support device \ncomplying with Section 806.1.2.\n\n❖ This section focuses on the fire hazards posed \nby vegetation within a building. \n806.1.1 Restricted occupancies. Natural cut trees \nshall be prohibited within ambulatory care facilities \nand Group A, E, I-1, I-2, I-3, I-4, M, R-1, R-2 and \nR-4 occupancies. \nExceptions: \n1. Trees located in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2 shall not be prohibited \nin Groups A, E, M, R-1 and R-2. \n2. Trees shall be allowed within dwelling units \nin Group R-2 occupancies.\n\n❖ Although trees that have been properly \nwatered and handled are less hazardous, there \nis still a concern that they should not be located \nin certain occupancies and specific uses. The \noccupancies listed in this section are those \nwhere the occupant load is high, occupants are \nvulnerable or the potential hazards that exist if \nthe tree is not properly handled are too great. \nThese occupancies and specific uses include \nambulatory care facilities and Group A, E, I-1, \nI-2, I-3, I-4, M, R-1 and R-2 occupancies. There \nare exceptions for Group A, E, M, R-1 and R-2 \noccupancies when the trees are located in \nareas that are sprinklered in accordance with \nNFPA 13 or 13R, as applicable, and for trees \nwithin individual dwelling units in Group R-2. \nEssentially, the only occupancies that would be \ncompletely prohibited from having cut trees are \ninstitutional occupancies because of the \nvulnerability of the occupants and, in some \ncases, concerns for incendiary tendencies of \nsome occupants. \n806.1.2 Support devices. The support device that \nholds the tree in an upright position shall be of a \ntype that is stable and that meets all of the following \ncriteria: \n1. The device shall hold the tree securely and be \nof adequate size to avoid tipping over of the \ntree. \n2. The device shall be capable of containing a \nminimum two-day supply of water. \n3. The water level, when full, shall cover the \ntree stem not less than 50 mm. The water \nlevel shall be maintained above the fresh cut \nand checked not less than once daily.\n\n❖ This section is intended to prevent the tree from \n-",
      "chapter_id": "ch8",
      "section_id": "sec806"
    },
    {
      "page": 41,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n411 \n \ntipping over, potentially into an ignition source, \nand ensure that the support device is designed \nand used to keep the water supply to the tree \nat a useful level. More specifically, Item 1 \nrequires the device to prevent the tree from \ntipping; Item 2 states that the device must be \ncapable of holding a two-day water supply; and \nItem 3 requires a minimum coverage of water \nto 50 mm above the bottom of the stem. The \nwater level must be checked at least once daily \nto verify that an adequate supply remains. The \nrestrictions in Section 806.1.1 are in place \nbecause the provisions in Section 806.1.2 are \ngenerally difficult for a fire department  to \nmonitor. Having a sprinkler system or generally \nprohibiting natural cut trees in higher risk \noccupancies provides a redundancy to deal \nwith the potential hazards. \n806.1.3 Dryness. The tree shall be removed from \nthe building whenever the needles or leaves fall off \nreadily when a tree branch is shaken or if the \nneedles are brittle and break when bent between the \nthumb and index finger. The tree shall be checked \ndaily for dryness. \n❖ \nLack of moisture is the primary problem with \nnatural cut trees within buildings. This section \ndescribes a daily test to assist in evaluating \nwhether the tree is considered too dry to \nremain in the building. \n806.1.4 Fire-retardant treatments for natural \ncut trees. Where fire-retardant treatments are \napplied to natural cut trees, the fire-retardant \ntreatment shall be tested by an approved agency and \nshall comply with both Test Method 1 and Test \nMethod 2 of ASTM E3082. \n❖ \nThis section clarifies that the test requirement \nonly becomes a requirement where fire \nretardant treatments are applied. This means \nthat it does not introduce a requirement that \nany treatment be applied to natural cut trees. \nNote that the requirement applies to the \ntreatment itself and does not apply to the tree. \nTherefore, it is the commercial treatment that \nneeds to be tested and not the individual trees. \n806.2 Obstruction of means of egress. The \nrequired width of any portion of a means of egress \nshall not be obstructed by decorative vegetation. \nNatural cut trees shall not be located within an exit, \ncorridor, or a lobby or vestibule. \n❖ \nDecorative vegetation is often placed in a \nlocation that does not normally accommodate \ncombustibles. This section restricts locations \nso that the vegetation does not block the \negress width and increase the fire hazard in \nsuch areas. For example, this would likely \nprohibit trees in main lobby areas of a movie \ntheater. \n806.3 Open flame. Candles and open flames \nshall not be used on or near decorative vegetation. \nNatural cut trees shall be kept a distance from heat \nvents and any open flame or heat-producing devices \nat least equal to the height of the tree. \n❖ \nThis section addresses the primary ignition \nhazards associated with decorative vegetation. \nMore specifically, candles should never be \nplaced on or near trees. Also, heat sources \nsuch as vents may pose an ignition hazard in \naddition to being a source of airflow that could \ndry out a tree, making it more susceptible to \nignition. \n806.4 Electrical fixtures and wiring. The use of \nunlisted electrical wiring and lighting on natural \nvegetation, including natural cut trees, shall be \nprohibited. \n❖ \nDecorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). \nSECTION 807 DECORATIVE \nMATERIALS AND ARTIFICIAL \nDECORATIVE VEGETATION IN NEW \nAND EXISTING BUILDINGS \n807.1 General. The following requirements shall \napply to all occupancies: \n1. Furnishings or decorative materials of an \nexplosive or highly flammable character \nshall not be used. \n2. Fire-retardant coatings in existing buildings \nshall be maintained so as to retain the \neffectiveness of the treatment under service \nconditions encountered in actual use. \n3. Furnishings or other objects shall not be \nplaced to obstruct exits, access thereto, \negress therefrom or visibility thereof. \n4. The permissible amount of noncombustible \ndecorative materials shall not be limited. \n❖ \nThe requirements in this section apply to \ndecorative materials and artificial decorative \nvegetation in new and existing buildings. The \nbulk of the requirements in this section are \napplicable to all occupancy groups. Section \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n411 \n \ntipping over, potentially into an ignition source, \nand ensure that the support device is designed \nand used to keep the water supply to the tree \nat a useful level. More specifically, Item 1 \nrequires the device to prevent the tree from \ntipping; Item 2 states that the device must be \ncapable of holding a two-day water supply; and \nItem 3 requires a minimum coverage of water \nto 50 mm above the bottom of the stem. The \nwater level must be checked at least once daily \nto verify that an adequate supply remains. The \nrestrictions in Section 806.1.1 are in place \nbecause the provisions in Section 806.1.2 are \ngenerally difficult for a fire department  to \nmonitor. Having a sprinkler system or generally \nprohibiting natural cut trees in higher risk \noccupancies provides a redundancy to deal \nwith the potential hazards. \n806.1.3 Dryness. The tree shall be removed from \nthe building whenever the needles or leaves fall off \nreadily when a tree branch is shaken or if the \nneedles are brittle and break when bent between the \nthumb and index finger. The tree shall be checked \ndaily for dryness.",
      "commentary": "Lack of moisture is the primary problem with \nnatural cut trees within buildings. This section \ndescribes a daily test to assist in evaluating \nwhether the tree is considered too dry to \nremain in the building. \n806.1.4 Fire-retardant treatments for natural \ncut trees. Where fire-retardant treatments are \napplied to natural cut trees, the fire-retardant \ntreatment shall be tested by an approved agency and \nshall comply with both Test Method 1 and Test \nMethod 2 of ASTM E3082.\n\n❖ This section clarifies that the test requirement \nonly becomes a requirement where fire \nretardant treatments are applied. This means \nthat it does not introduce a requirement that \nany treatment be applied to natural cut trees. \nNote that the requirement applies to the \ntreatment itself and does not apply to the tree. \nTherefore, it is the commercial treatment that \nneeds to be tested and not the individual trees. \n806.2 Obstruction of means of egress. The \nrequired width of any portion of a means of egress \nshall not be obstructed by decorative vegetation. \nNatural cut trees shall not be located within an exit, \ncorridor, or a lobby or vestibule.\n\n❖ Decorative vegetation is often placed in a \nlocation that does not normally accommodate \ncombustibles. This section restricts locations \nso that the vegetation does not block the \negress width and increase the fire hazard in \nsuch areas. For example, this would likely \nprohibit trees in main lobby areas of a movie \ntheater. \n806.3 Open flame. Candles and open flames \nshall not be used on or near decorative vegetation. \nNatural cut trees shall be kept a distance from heat \nvents and any open flame or heat-producing devices \nat least equal to the height of the tree.\n\n❖ This section addresses the primary ignition \nhazards associated with decorative vegetation. \nMore specifically, candles should never be \nplaced on or near trees. Also, heat sources \nsuch as vents may pose an ignition hazard in \naddition to being a source of airflow that could \ndry out a tree, making it more susceptible to \nignition. \n806.4 Electrical fixtures and wiring. The use of \nunlisted electrical wiring and lighting on natural \nvegetation, including natural cut trees, shall be \nprohibited.\n\n❖ Decorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). \nSECTION 807 DECORATIVE \nMATERIALS AND ARTIFICIAL \nDECORATIVE VEGETATION IN NEW \nAND EXISTING BUILDINGS \n807.1 General. The following requirements shall \napply to all occupancies: \n1. Furnishings or decorative materials of an \nexplosive or highly flammable character \nshall not be used. \n2. Fire-retardant coatings in existing buildings \nshall be maintained so as to retain the \neffectiveness of the treatment under service \nconditions encountered in actual use. \n3. Furnishings or other objects shall not be \nplaced to obstruct exits, access thereto, \negress therefrom or visibility thereof. \n4. The permissible amount of noncombustible \ndecorative materials shall not be limited.\n\n❖ The requirements in this section apply to \ndecorative materials and artificial decorative \nvegetation in new and existing buildings. The \nbulk of the requirements in this section are \napplicable to all occupancy groups. Section \n-",
      "chapter_id": "ch8",
      "section_id": "sec807"
    },
    {
      "page": 42,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n412 \n \n807.2 is applicable to the occupancy groups \nlisted. In the specific case of Group I-3, \ncombustible \ndecorative \nmaterials \nare \nprohibited (See Section 807.5.4). Decorative \nmaterials must be noncombustible or meet the \nflame propagation performance criteria of \nSection 806.4 and NFPA 701. Note that \nSection 807.5 is occupancy based and \naddresses combustible decorative materials \nthat may not comply with Section 807.3, such \nas artwork in classrooms. Instead, specific \nlimitations on amounts and types of materials \nare provided. The occupancies addressed \ninclude Group A, E, I and R-2 dormitories. \n❖ \nThis section addresses some basic hazards \nwith certain finishes and materials associated \nwith decorative materials. These are discussed \nbelow. \n1. \nThis is a general statement prohibiting \nfurnishings and contents or decorative \nmaterials that pose an extreme fire \npotential. These materials tend to have a \nsignificant impact on fire size in a building. \n2. \nIn many cases, SBC 201 and this code \nallow use of certain combustible or \nflammable \nmaterials \nbased \non \nthe \napplication of a fire-retardant coating (see \ncommentary, Section 803.4). \n3. \nSimilar to Section 806.3, this section \nprohibits any decorations or other objects \nfrom obstructing the means of egress, \nincluding visibility. \n4. \nIt \nis \nclarified \nthat \nnoncombustible \ndecorative materials are not limited, as \nthey pose no fire hazard. It is important \nthat they comply with Item 3 in terms of \nobstruction of the means of egress. \n807.2 Combustible decorative materials. In \nGroups A, B, E, I, M and R-1 and in dormitories in \nGroup R-2, curtains, draperies, fabric hangings and \nother similar combustible decorative materials \nsuspended from walls or ceilings shall comply with \nSection 807.3 and shall not exceed 10 percent of the \nspecific wall or ceiling area to which such materials \nare attached. \nFixed or movable walls and partitions, paneling, \nwall pads and crash pads applied structurally or for \ndecoration, acoustical correction, surface insulation \nor other purposes shall be considered to be interior \nfinish, shall comply with Section 803 and shall not \nbe considered decorative materials or furnishings. \nExceptions: \n1. In auditoriums in Group A, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar combustible decorative \nmaterial suspended from walls or ceilings \nshall not exceed 75 percent of the aggregate \nwall area where the building is equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, and where the material is installed \nin accordance with Section 803.15 of SBC \n201. \n2. In Group R-2 dormitories, within sleeping \nunits and dwelling units, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar decorative materials \nsuspended from walls or ceilings shall not \nexceed 50 percent of the aggregate wall areas \nwhere the building is equipped throughout \nwith an approved automatic sprinkler system \ninstalled in accordance with Section 903.3.1. \n3. In Group B and M occupancies, the amount \nof combustible fabric partitions suspended \nfrom the ceiling and not supported by the \nfloor shall comply with Section 807.3 and \nshall not be limited.  \n4. The 10-percent limit shall not apply to \ncurtains, draperies, fabric hangings and \nsimilar combustible decorative materials \nused as window coverings. \n❖ \nMeeting the flame propagation performance \ncriteria of NFPA 701, which is required by \nSection 807.3, does not mean that materials \nwill not burn, only that they are going to spread \nflame relatively slowly. These materials are, \ntherefore, limited to a maximum of 10 percent \nof the total wall or ceiling area of the space \nunder consideration. Unlike incidental trim, \ndecorative materials are not necessarily \ndistributed \nevenly \nthroughout \nthe room. \nAdditionally, consideration of the long-term \nmaintenance \nof \nthe materials, \nincluding \npossible periodic retreatment, should be taken \ninto account. \n \nIn any occupancy classification, when a \nmovable wall, partition, paneling, wall pads or \ncrash pads cover larger areas, they need to be \ndealt with as interior finishes instead of as \ndecorative materials. \n \nThe first two exceptions relate to the 10-\npercent limitation in Section 807.3. Exception 1 \nis for Group A auditoriums that would allow 75-\npercent coverage of the walls and ceilings \n(instead of the limit of 10 percent) if the space \nis sprinklered in accordance with NFPA 13 and \nthe material is applied in accordance with SBC \n201 Section 803.11. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n412 \n \n807.2 is applicable to the occupancy groups \nlisted. In the specific case of Group I-3, \ncombustible \ndecorative \nmaterials \nare \nprohibited (See Section 807.5.4). Decorative \nmaterials must be noncombustible or meet the \nflame propagation performance criteria of \nSection 806.4 and NFPA 701. Note that \nSection 807.5 is occupancy based and \naddresses combustible decorative materials \nthat may not comply with Section 807.3, such \nas artwork in classrooms. Instead, specific \nlimitations on amounts and types of materials \nare provided. The occupancies addressed \ninclude Group A, E, I and R-2 dormitories.",
      "commentary": "This section addresses some basic hazards \nwith certain finishes and materials associated \nwith decorative materials. These are discussed \nbelow. \n1. \nThis is a general statement prohibiting \nfurnishings and contents or decorative \nmaterials that pose an extreme fire \npotential. These materials tend to have a \nsignificant impact on fire size in a building. \n2. \nIn many cases, SBC 201 and this code \nallow use of certain combustible or \nflammable \nmaterials \nbased \non \nthe \napplication of a fire-retardant coating (see \ncommentary, Section 803.4). \n3. \nSimilar to Section 806.3, this section \nprohibits any decorations or other objects \nfrom obstructing the means of egress, \nincluding visibility. \n4. \nIt \nis \nclarified \nthat \nnoncombustible \ndecorative materials are not limited, as \nthey pose no fire hazard. It is important \nthat they comply with Item 3 in terms of \nobstruction of the means of egress. \n807.2 Combustible decorative materials. In \nGroups A, B, E, I, M and R-1 and in dormitories in \nGroup R-2, curtains, draperies, fabric hangings and \nother similar combustible decorative materials \nsuspended from walls or ceilings shall comply with \nSection 807.3 and shall not exceed 10 percent of the \nspecific wall or ceiling area to which such materials \nare attached. \nFixed or movable walls and partitions, paneling, \nwall pads and crash pads applied structurally or for \ndecoration, acoustical correction, surface insulation \nor other purposes shall be considered to be interior \nfinish, shall comply with Section 803 and shall not \nbe considered decorative materials or furnishings. \nExceptions: \n1. In auditoriums in Group A, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar combustible decorative \nmaterial suspended from walls or ceilings \nshall not exceed 75 percent of the aggregate \nwall area where the building is equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, and where the material is installed \nin accordance with Section 803.15 of SBC \n201. \n2. In Group R-2 dormitories, within sleeping \nunits and dwelling units, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar decorative materials \nsuspended from walls or ceilings shall not \nexceed 50 percent of the aggregate wall areas \nwhere the building is equipped throughout \nwith an approved automatic sprinkler system \ninstalled in accordance with Section 903.3.1. \n3. In Group B and M occupancies, the amount \nof combustible fabric partitions suspended \nfrom the ceiling and not supported by the \nfloor shall comply with Section 807.3 and \nshall not be limited.  \n4. The 10-percent limit shall not apply to \ncurtains, draperies, fabric hangings and \nsimilar combustible decorative materials \nused as window coverings.\n\n❖ Meeting the flame propagation performance \ncriteria of NFPA 701, which is required by \nSection 807.3, does not mean that materials \nwill not burn, only that they are going to spread \nflame relatively slowly. These materials are, \ntherefore, limited to a maximum of 10 percent \nof the total wall or ceiling area of the space \nunder consideration. Unlike incidental trim, \ndecorative materials are not necessarily \ndistributed \nevenly \nthroughout \nthe room. \nAdditionally, consideration of the long-term \nmaintenance \nof \nthe materials, \nincluding \npossible periodic retreatment, should be taken \ninto account. \n \nIn any occupancy classification, when a \nmovable wall, partition, paneling, wall pads or \ncrash pads cover larger areas, they need to be \ndealt with as interior finishes instead of as \ndecorative materials. \n \nThe first two exceptions relate to the 10-\npercent limitation in Section 807.3. Exception 1 \nis for Group A auditoriums that would allow 75-\npercent coverage of the walls and ceilings \n(instead of the limit of 10 percent) if the space \nis sprinklered in accordance with NFPA 13 and \nthe material is applied in accordance with SBC \n201 Section 803.11. \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 43,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n413 \n \n \nException 2 allows an increased amount of \ndecorative materials in Group R-2 dormitories. \nAn allowance of up to 50 percent is provided as \nlong as the building is equipped throughout \nwith an automatic sprinkler system. The \nreference to Section 903.3.1 allows the use of \na NFPA 13 or 13R system as applicable. This \nallowance is likely provided as it is more \nrealistic to what is typically found in dormitories \nand is more easily managed from an \nenforcement standpoint. The sprinklers provide \nthe necessary protection to allow such an \nincrease. \n \nException 3 clarifies that, in Group B and M \noccupancies, fabric partitions suspended from \nthe ceiling but not physically contacting the \nfloor should be treated as decorative materials \nsimilar to curtains or draperies and comply with \nthe flame propagation performance heat \nrelease criteria of Section 807.4. These \npartitions are also permitted to be unlimited. \nThis is with or without the use of sprinklers \nwithin a building.  \n \nException 4 provides specific clarification that \nthe 10-percent limit does not apply to \ncombustible materials that are used specifically \nas window coverings. \n807.3 Acceptance criteria and reports. Where \nrequired to exhibit improved fire performance, \ncurtains, draperies, fabric hangings and other \nsimilar combustible decorative materials suspended \nfrom walls or ceilings shall be tested by an \napproved agency and meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701 or exhibit a \nmaximum rate of heat release of 100 kW when \ntested in accordance with NFPA 289, using the 20 \nkW ignition source. Reports of test results shall be \nprepared in accordance with the test method used \nand furnished to the Fire official upon request. \n❖ \nOne of the standard test methods used to \nevaluate the ability of a material to propagate \nflame is NFPA 701, which contains two test \nmethods. Test 1 is less severe than Test 2 and \nuses smaller specimens. Test 1 is intended for \nlighter weight materials and single layer \nfabrics: the limit is a linear density of 700 g/m2. \nTest 2 is intended for higher density materials \nand multilayered fabrics. It also applies to vinyl-\ncoated fabric blackout linings and lined \ndraperies using any density, because they \nhave been shown to give misleading results \nusing Test 1. NFPA 701 sets out the types of \nmaterials, including fabrics that should be \ntested using each method. \n \nEssentially, NFPA 701 provides a mechanism \nto distinguish between materials that allow \nflames to spread quickly and those that do not \nwhen using a small fire exposure. \n \nMaterials tested only to NFPA 701 are not \npermitted for use as interior finish materials, but \ninstead are generally used as shades, swags, \ncurtains and other similar materials. These \ntests are used to determine whether materials \npropagate flame beyond the area exposed to \nthe ignition source. They are not intended to \nindicate whether the material tested will resist \nthe propagation of flame under fire exposures \nmore extreme than the test conditions. \n \nIt should be noted that the historic “small-scale \ntest” is no longer accepted. The other standard \ntest method that can be used is NFPA 289. \nThis test method quantifies the contribution of \nmaterials to heat and smoke release when \nsubjected to different ignition sources. This test \nmethod also determines the potential for \ngrowth of a fire and the fire-spread of a given \nmaterial when exposed to an ignition source in \na controlled environment. See the commentary \nto Section 807.5.1.1 for a more detailed \ndiscussion of this test method. \n807.4 Artificial decorative vegetation. \nArtificial decorative vegetation shall comply with \nthis section and the requirements of Sections 806.2 \nand 806.3. Natural decorative vegetation shall \ncomply with Section 806. \nException: Testing of artificial vegetation is not \nrequired in Group I-1; Group I-2, Condition 1; \nGroup R-2; Group R-3; or Group R-4 occupancies \nequipped throughout with an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1, where such artificial vegetation \ncomplies with the following: \n1. Wreaths and other decorative items on doors \nshall not obstruct the door operation and shall \nnot exceed 50 percent of the surface area of \nthe door. \n2. Decorative artificial vegetation shall be \nlimited to not more than 30 percent of the \nwall area to which it is attached. \n3. Decorative artificial vegetation not on doors \nor walls shall not exceed 900 m in any \ndimension. \n❖ \nThis section addresses artificial decorative \nvegetation, which generally contains a high \nconcentration of plastic material in the form of \nplastic artificial leaves. The goal, therefore, is \nto reduce initial ignitability by treating artificial \nvegetation with flame retardants to improve fire \nperformance or to use materials that have \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n413 \n \n \nException 2 allows an increased amount of \ndecorative materials in Group R-2 dormitories. \nAn allowance of up to 50 percent is provided as \nlong as the building is equipped throughout \nwith an automatic sprinkler system. The \nreference to Section 903.3.1 allows the use of \na NFPA 13 or 13R system as applicable. This \nallowance is likely provided as it is more \nrealistic to what is typically found in dormitories \nand is more easily managed from an \nenforcement standpoint. The sprinklers provide \nthe necessary protection to allow such an \nincrease. \n \nException 3 clarifies that, in Group B and M \noccupancies, fabric partitions suspended from \nthe ceiling but not physically contacting the \nfloor should be treated as decorative materials \nsimilar to curtains or draperies and comply with \nthe flame propagation performance heat \nrelease criteria of Section 807.4. These \npartitions are also permitted to be unlimited. \nThis is with or without the use of sprinklers \nwithin a building.  \n \nException 4 provides specific clarification that \nthe 10-percent limit does not apply to \ncombustible materials that are used specifically \nas window coverings. \n807.3 Acceptance criteria and reports. Where \nrequired to exhibit improved fire performance, \ncurtains, draperies, fabric hangings and other \nsimilar combustible decorative materials suspended \nfrom walls or ceilings shall be tested by an \napproved agency and meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701 or exhibit a \nmaximum rate of heat release of 100 kW when \ntested in accordance with NFPA 289, using the 20 \nkW ignition source. Reports of test results shall be \nprepared in accordance with the test method used \nand furnished to the Fire official upon request.",
      "commentary": "One of the standard test methods used to \nevaluate the ability of a material to propagate \nflame is NFPA 701, which contains two test \nmethods. Test 1 is less severe than Test 2 and \nuses smaller specimens. Test 1 is intended for \nlighter weight materials and single layer \nfabrics: the limit is a linear density of 700 g/m2. \nTest 2 is intended for higher density materials \nand multilayered fabrics. It also applies to vinyl-\ncoated fabric blackout linings and lined \ndraperies using any density, because they \nhave been shown to give misleading results \nusing Test 1. NFPA 701 sets out the types of \nmaterials, including fabrics that should be \ntested using each method. \n \nEssentially, NFPA 701 provides a mechanism \nto distinguish between materials that allow \nflames to spread quickly and those that do not \nwhen using a small fire exposure. \n \nMaterials tested only to NFPA 701 are not \npermitted for use as interior finish materials, but \ninstead are generally used as shades, swags, \ncurtains and other similar materials. These \ntests are used to determine whether materials \npropagate flame beyond the area exposed to \nthe ignition source. They are not intended to \nindicate whether the material tested will resist \nthe propagation of flame under fire exposures \nmore extreme than the test conditions. \n \nIt should be noted that the historic “small-scale \ntest” is no longer accepted. The other standard \ntest method that can be used is NFPA 289. \nThis test method quantifies the contribution of \nmaterials to heat and smoke release when \nsubjected to different ignition sources. This test \nmethod also determines the potential for \ngrowth of a fire and the fire-spread of a given \nmaterial when exposed to an ignition source in \na controlled environment. See the commentary \nto Section 807.5.1.1 for a more detailed \ndiscussion of this test method. \n807.4 Artificial decorative vegetation. \nArtificial decorative vegetation shall comply with \nthis section and the requirements of Sections 806.2 \nand 806.3. Natural decorative vegetation shall \ncomply with Section 806. \nException: Testing of artificial vegetation is not \nrequired in Group I-1; Group I-2, Condition 1; \nGroup R-2; Group R-3; or Group R-4 occupancies \nequipped throughout with an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1, where such artificial vegetation \ncomplies with the following: \n1. Wreaths and other decorative items on doors \nshall not obstruct the door operation and shall \nnot exceed 50 percent of the surface area of \nthe door. \n2. Decorative artificial vegetation shall be \nlimited to not more than 30 percent of the \nwall area to which it is attached. \n3. Decorative artificial vegetation not on doors \nor walls shall not exceed 900 m in any \ndimension.\n\n❖ This section addresses artificial decorative \nvegetation, which generally contains a high \nconcentration of plastic material in the form of \nplastic artificial leaves. The goal, therefore, is \nto reduce initial ignitability by treating artificial \nvegetation with flame retardants to improve fire \nperformance or to use materials that have \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 44,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n414 \n \ninherently \nbetter \nfire \nperformance. \nThe \nexception for the specific occupancies listed \nprovides the limited conditions where it can be \nused without having to meet the testing \nrequirements in buildings that are fully \nprotected with an automatic sprinkler system. \n807.4.1 Flammability. \nArtificial \ndecorative \nvegetation shall meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701. Meeting \nsuch criteria shall be documented and certified by \nthe manufacturer \nin \nan \napproved \nmanner. \nAlternatively, the artificial decorative vegetation \nshall be tested in accordance with NFPA 289, using \nthe 20 kW ignition source, and shall have a \nmaximum heat release rate of 100 kW. \n❖ \nArtificial decorative vegetation is required by \nthis section to be tested either to the flame \npropagation performance criteria of NFPA 701 \nor in accordance with NFPA 289 using the 20 \nkW ignition source and with a maximum \nallowed heat release rate of 100 kW. \n \nNFPA 289 is a furniture calorimeter heat \nrelease fire test specifically developed for \nthese types of products. NFPA 289 uses a \npropane gas burner as the ignition source. The \n20 kW gas burner ignition source in NFPA 289 \nwas specifically designed with the intent of \nbeing a substitute for UL 1975. \n807.4.2 Electrical \nfixtures \nand \nwiring \non \nartificial vegetation. The use of unlisted electrical \nwiring and lighting on artificial decorative \nvegetation shall be prohibited. The use of electrical \nwiring and lighting on artificial trees constructed \nentirely of metal shall be prohibited. \n❖ \nDecorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). Due to \nthe shock and ignition potential resulting from \na short or direct contact of part of the tree with \none of the light sockets, electrical wiring and \nlighting is not allowed on metal trees. \n807.5 Occupancy-based \nrequirements. \nOccupancies shall comply with Sections 807.5.1 \nthrough 807.5.6. \n❖ \nThe provisions of Sections 807.5.1 through \n807.5.6 address the vulnerability of occupants \nby addressing hazards likely found in certain \noccupancies. Group A occupancies are \ngenerally densely populated with occupants \nbeing unfamiliar with their surroundings. Such \noccupancies are also more likely to contain a \nlarge amount of decorative materials, such as \nstage scenery or exhibit booths utilizing foam \nplastics. Group E, I and R-2 dormitories have \nthe potential to deal with a large amount of \ndecorative materials and storage. Occupants in \nGroup E, I and R-2 dormitories are also \nconsidered \nmore \nvulnerable \nthan \nother \noccupancies, such as Group B or M, because \nof occupant age or infirmity and occupancies \nsuch as dormitories where the occupants \nsometimes place themselves at increased \nrisks. Group I-3, as will be discussed, should \nnot have any combustible decorative materials. \nIt is important to stress that this section \nspecifically addresses materials that do not \nmeet the requirements of NFPA 701, as is \nrequired in Section 807.3. \n807.5.1 Group A. In Group A occupancies, the \nrequirements \nin \nSections \n807.5.1.1 \nthrough \n807.5.1.4 shall apply. \n❖ The requirements in Sections 803.5.1.1 \nthrough 803.5.1.4 are specific to Group A \noccupancies. These particular requirements \nare fairly specific to activities and uses that \noccur in Group A occupancies, such as trade \nshows and movie theaters. Generally, fire \nhazards \nare \nmoderate \nin \nGroup \nA \noccupancies. The concerns are more closely \nrelated to the high occupant density and the \noccupants’ lack of familiarity with the \nbuilding. \n807.5.1.1 \nFoam plastics. Exposed foam \nplastic \nmaterials \nand \nunprotected \nmaterials \ncontaining foam plastic used for decorative \npurposes or stage scenery or exhibit booths shall \nhave a maximum heat release rate of 100 kW when \ntested in accordance with UL 1975, or when tested \nin accordance with NFPA 289 using the 20 kW \nignition source. \nExceptions: \n1. Individual foam plastic items or items \ncontaining foam plastic where the foam \nplastic does not exceed 0.45 kg in weight. \n2. Cellular or foam plastic shall be allowed for \ntrim in accordance with Section 804.2. \n❖ As discussed in Section 803.8, foam plastics \ncan produce misleading results when tested \nto ASTM E84. In some instances, they can \nburn vigorously and at high rates of heat \nrelease. Group A occupancies tend to \ncontain materials for stages, movie theaters \nand exhibit halls. These uses will likely have \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n414 \n \ninherently \nbetter \nfire \nperformance. \nThe \nexception for the specific occupancies listed \nprovides the limited conditions where it can be \nused without having to meet the testing \nrequirements in buildings that are fully \nprotected with an automatic sprinkler system. \n807.4.1 Flammability. \nArtificial \ndecorative \nvegetation shall meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701. Meeting \nsuch criteria shall be documented and certified by \nthe manufacturer \nin \nan \napproved \nmanner. \nAlternatively, the artificial decorative vegetation \nshall be tested in accordance with NFPA 289, using \nthe 20 kW ignition source, and shall have a \nmaximum heat release rate of 100 kW.",
      "commentary": "Artificial decorative vegetation is required by \nthis section to be tested either to the flame \npropagation performance criteria of NFPA 701 \nor in accordance with NFPA 289 using the 20 \nkW ignition source and with a maximum \nallowed heat release rate of 100 kW. \n \nNFPA 289 is a furniture calorimeter heat \nrelease fire test specifically developed for \nthese types of products. NFPA 289 uses a \npropane gas burner as the ignition source. The \n20 kW gas burner ignition source in NFPA 289 \nwas specifically designed with the intent of \nbeing a substitute for UL 1975. \n807.4.2 Electrical \nfixtures \nand \nwiring \non \nartificial vegetation. The use of unlisted electrical \nwiring and lighting on artificial decorative \nvegetation shall be prohibited. The use of electrical \nwiring and lighting on artificial trees constructed \nentirely of metal shall be prohibited.\n\n❖ Decorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). Due to \nthe shock and ignition potential resulting from \na short or direct contact of part of the tree with \none of the light sockets, electrical wiring and \nlighting is not allowed on metal trees. \n807.5 Occupancy-based \nrequirements. \nOccupancies shall comply with Sections 807.5.1 \nthrough 807.5.6.\n\n❖ The provisions of Sections 807.5.1 through \n807.5.6 address the vulnerability of occupants \nby addressing hazards likely found in certain \noccupancies. Group A occupancies are \ngenerally densely populated with occupants \nbeing unfamiliar with their surroundings. Such \noccupancies are also more likely to contain a \nlarge amount of decorative materials, such as \nstage scenery or exhibit booths utilizing foam \nplastics. Group E, I and R-2 dormitories have \nthe potential to deal with a large amount of \ndecorative materials and storage. Occupants in \nGroup E, I and R-2 dormitories are also \nconsidered \nmore \nvulnerable \nthan \nother \noccupancies, such as Group B or M, because \nof occupant age or infirmity and occupancies \nsuch as dormitories where the occupants \nsometimes place themselves at increased \nrisks. Group I-3, as will be discussed, should \nnot have any combustible decorative materials. \nIt is important to stress that this section \nspecifically addresses materials that do not \nmeet the requirements of NFPA 701, as is \nrequired in Section 807.3. \n807.5.1 Group A. In Group A occupancies, the \nrequirements \nin \nSections \n807.5.1.1 \nthrough \n807.5.1.4 shall apply.\n\n❖ The requirements in Sections 803.5.1.1 \nthrough 803.5.1.4 are specific to Group A \noccupancies. These particular requirements \nare fairly specific to activities and uses that \noccur in Group A occupancies, such as trade \nshows and movie theaters. Generally, fire \nhazards \nare \nmoderate \nin \nGroup \nA \noccupancies. The concerns are more closely \nrelated to the high occupant density and the \noccupants’ lack of familiarity with the \nbuilding. \n807.5.1.1 \nFoam plastics. Exposed foam \nplastic \nmaterials \nand \nunprotected \nmaterials \ncontaining foam plastic used for decorative \npurposes or stage scenery or exhibit booths shall \nhave a maximum heat release rate of 100 kW when \ntested in accordance with UL 1975, or when tested \nin accordance with NFPA 289 using the 20 kW \nignition source. \nExceptions: \n1. Individual foam plastic items or items \ncontaining foam plastic where the foam \nplastic does not exceed 0.45 kg in weight. \n2. Cellular or foam plastic shall be allowed for \ntrim in accordance with Section 804.2.\n\n❖ As discussed in Section 803.8, foam plastics \ncan produce misleading results when tested \nto ASTM E84. In some instances, they can \nburn vigorously and at high rates of heat \nrelease. Group A occupancies tend to \ncontain materials for stages, movie theaters \nand exhibit halls. These uses will likely have \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 45,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n415 \n \ncombustible scenery or exhibit booths that \ncontain foam plastics. Therefore, because \nthe occupants are unlikely to be familiar with \nthe premises, and the hazards presented by \nthese combustibles can be high, a heat \nrelease rate limit of 100 kW, when tested in \naccordance with UL 1975 or NFPA 289, is \nplaced on foam plastic materials used in \nGroup A occupancies. \n \nIn the past, restrictions on the combustibility of \nmaterials were based on the heat content of the \nmaterials instead of the rate at which the heat \ncontent is released. The problem with using \nheat content (which can be equated to \n“potential energy” of the material) as the \nlimitation criterion is that it does not provide a \ngood understanding of the rate at which the \n“potential energy” is released. The rate at \nwhich heat is released is a more important \ncharacteristic of fire and is a measure of the \nintensity of the fire. UL 1975 and NFPA 289 are \nfurniture calorimeter types of tests that assess \nthe actual heat release rate based on the \nexposure of the foam plastics to a specific heat \ninput (340-gram wood crib for UL 1975 and \n20kW propane gas burner ignition source for \nNFPA 289). \n \nSome alternatives to testing are provided in the \nexceptions, which primarily focus on limiting \nthe amount of combustibles. The exceptions \ngive two prescriptive approaches with no direct \nrelationship to the actual combustibility of the \nfoam plastic except to limit the amount used. \nException 1 is related to plastic display items, \nsuch as a small statue. Exception 2 relates \nspecifically to decorative trim and directs the \ncode user to the requirements for that material \nfound in Section 804.2(see commentary, \nSection 804.2). \n807.5.1.2 \nMotion picture screens. The \nscreens upon which motion pictures are projected in \nnew and existing buildings of Group A shall either \nmeet the flame propagation performance criteria of \nTest Method 1 or Test Method 2, as appropriate, of \nNFPA 701 or shall comply with the requirements \nfor a Class B interior finish in accordance with \nSection 803 of SBC 201. \n❖ \nMovie screens are not considered interior finish \nand, therefore, would not be addressed by \nChapter 8 of SBC 201. These screens consist \nof a fabric base covered with a thin coating \nimpregnated with reflective glass beads. Movie \nscreens are generally fairly large and typically \ntake up most of the front wall of a movie \ntheater; \ntherefore, \nthe \nflame \nspread \ncharacteristics must be addressed. Because \nmovie theaters tend to be densely occupied, a \nmaterial with a high rate of flame spread can \npose a significant hazard. Screens can comply \nin one of two ways. The screen must meet the \napplicable flame propagation performance \ncriteria set out in NFPA 701 Test Method 1 or \n2 (which focus on combustibles such as \ncurtains, shades and window treatments, but \nare not appropriate for wall coverings), or \nqualify as a Class B interior finish material in \naccordance with ASTM E84. NFPA 286, which \nis also found in Section 803, would be a viable \nalternative for testing. It should be noted that \nthe historic “small-scale test” in NFPA 701 is no \nlonger accepted. \n807.5.1.3 \nReserved for numbering \n807.5.1.4 \nPyroxylin \nplastic. \nImitation \nleather or other material consisting of or coated with \na pyroxylin or similarly hazardous base shall not be \nused. \n❖ \nUse of pyroxylin plastics, also known as \ncellulose \nnitrate \nplastics, \nin \nGroup \nA \noccupancies as imitation leather or other \nmaterials is strictly prohibited because of the \nnormally \nhigh \noccupant \nloads \nof \nsuch \noccupancies. This type of material is very \nhazardous because it will begin decomposition \nat temperatures starting at 149°C, and has the \npotential to develop explosive atmospheres \nwith high heat emission once it ignites. \nBecause cellulose nitrate tends to become \nsomewhat unstable and is easily ignitable, its \nuse has generally declined. Specifically, use of \ncellulose nitrate for motion picture film was \ndiscontinued in 1951. \n807.5.2 Group E. Group E occupancies shall \ncomply with Sections 807.5.2.1 through 807.5.2.3. \n❖ \nGroup E occupancies are occupancies used by \nsix or more persons for educational purposes \nthrough the 12th grade or buildings and \nstructures used for educational, supervision or \npersonal care services for more than five \nchildren over the age of 21/2 years. This section \nregulates the amount of combustibles within \ncorridors, lobbies and classrooms by regulating \nclothing, personal effects and artwork. \n807.5.2.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n415 \n \ncombustible scenery or exhibit booths that \ncontain foam plastics. Therefore, because \nthe occupants are unlikely to be familiar with \nthe premises, and the hazards presented by \nthese combustibles can be high, a heat \nrelease rate limit of 100 kW, when tested in \naccordance with UL 1975 or NFPA 289, is \nplaced on foam plastic materials used in \nGroup A occupancies. \n \nIn the past, restrictions on the combustibility of \nmaterials were based on the heat content of the \nmaterials instead of the rate at which the heat \ncontent is released. The problem with using \nheat content (which can be equated to \n“potential energy” of the material) as the \nlimitation criterion is that it does not provide a \ngood understanding of the rate at which the \n“potential energy” is released. The rate at \nwhich heat is released is a more important \ncharacteristic of fire and is a measure of the \nintensity of the fire. UL 1975 and NFPA 289 are \nfurniture calorimeter types of tests that assess \nthe actual heat release rate based on the \nexposure of the foam plastics to a specific heat \ninput (340-gram wood crib for UL 1975 and \n20kW propane gas burner ignition source for \nNFPA 289). \n \nSome alternatives to testing are provided in the \nexceptions, which primarily focus on limiting \nthe amount of combustibles. The exceptions \ngive two prescriptive approaches with no direct \nrelationship to the actual combustibility of the \nfoam plastic except to limit the amount used. \nException 1 is related to plastic display items, \nsuch as a small statue. Exception 2 relates \nspecifically to decorative trim and directs the \ncode user to the requirements for that material \nfound in Section 804.2(see commentary, \nSection 804.2). \n807.5.1.2 \nMotion picture screens. The \nscreens upon which motion pictures are projected in \nnew and existing buildings of Group A shall either \nmeet the flame propagation performance criteria of \nTest Method 1 or Test Method 2, as appropriate, of \nNFPA 701 or shall comply with the requirements \nfor a Class B interior finish in accordance with \nSection 803 of SBC 201.",
      "commentary": "Movie screens are not considered interior finish \nand, therefore, would not be addressed by \nChapter 8 of SBC 201. These screens consist \nof a fabric base covered with a thin coating \nimpregnated with reflective glass beads. Movie \nscreens are generally fairly large and typically \ntake up most of the front wall of a movie \ntheater; \ntherefore, \nthe \nflame \nspread \ncharacteristics must be addressed. Because \nmovie theaters tend to be densely occupied, a \nmaterial with a high rate of flame spread can \npose a significant hazard. Screens can comply \nin one of two ways. The screen must meet the \napplicable flame propagation performance \ncriteria set out in NFPA 701 Test Method 1 or \n2 (which focus on combustibles such as \ncurtains, shades and window treatments, but \nare not appropriate for wall coverings), or \nqualify as a Class B interior finish material in \naccordance with ASTM E84. NFPA 286, which \nis also found in Section 803, would be a viable \nalternative for testing. It should be noted that \nthe historic “small-scale test” in NFPA 701 is no \nlonger accepted. \n807.5.1.3 \nReserved for numbering \n807.5.1.4 \nPyroxylin \nplastic. \nImitation \nleather or other material consisting of or coated with \na pyroxylin or similarly hazardous base shall not be \nused.\n\n❖ Use of pyroxylin plastics, also known as \ncellulose \nnitrate \nplastics, \nin \nGroup \nA \noccupancies as imitation leather or other \nmaterials is strictly prohibited because of the \nnormally \nhigh \noccupant \nloads \nof \nsuch \noccupancies. This type of material is very \nhazardous because it will begin decomposition \nat temperatures starting at 149°C, and has the \npotential to develop explosive atmospheres \nwith high heat emission once it ignites. \nBecause cellulose nitrate tends to become \nsomewhat unstable and is easily ignitable, its \nuse has generally declined. Specifically, use of \ncellulose nitrate for motion picture film was \ndiscontinued in 1951. \n807.5.2 Group E. Group E occupancies shall \ncomply with Sections 807.5.2.1 through 807.5.2.3.\n\n❖ Group E occupancies are occupancies used by \nsix or more persons for educational purposes \nthrough the 12th grade or buildings and \nstructures used for educational, supervision or \npersonal care services for more than five \nchildren over the age of 21/2 years. This section \nregulates the amount of combustibles within \ncorridors, lobbies and classrooms by regulating \nclothing, personal effects and artwork. \n807.5.2.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 46,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n416 \n \n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained. \n❖ \nMaterials, such as clothing, other personal \neffects and artwork, have the potential for \ncreating a fire hazard within the main path of \negress travel. This section allows the storage \nof clothing and other personal effects within \nthese areas only if corridors and lobbies \ncontain one of the following features: \n• A sprinkler system. \n• A fire alarm system. \n• Metal lockers for storage. \n❖ \nThe \nsprinkler \nsystem \nmust \nmeet \nthe \nrequirements of NFPA 13. The fire alarm \nsystem must be approved by the Fire official. \nThe fire alarm system is intended to specifically \nfocus on the contents of the corridors, would \ntypically be a smoke detection system and is \nnot intended to be required throughout. \n807.5.2.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on the walls \nof corridors to not more than 20 percent of the wall \narea. \n❖ \nEducational occupancies tend to display \nvarious \nartwork and related educational \nmaterials on the walls of classrooms and \ncorridors. This section limits the potential \ncombustibility levels of artwork in critical areas \nof the means of egress system; therefore, \ndecorations or artwork can cover no more than \n20 percent of the corridor walls. See \nCommentary \nFigure \n807.5.2.2 \nfor \nrepresentation of the 20-percent coverage \narea. \n807.5.2.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached. \n❖ \nThis is consistent with requirements for \nrestrictions on artwork in the corridors. The limit \nis less restrictive at 50 percent versus the 20 \npercent that is permitted for corridors. This \nrelates to the fact that the corridors make up \nthe more critical portion of the exit access for \nthe building. \n807.5.3 Groups I-1 and I-2. In Group I-1 and I-2 \noccupancies, combustible decorative materials \nshall comply with Sections 807.5.3.1 through \n807.5.3.4. \n❖ \nSections 807.5.3.1 through 807.5.3.4 provide \na series of requirements for care facilities \nwhere the occupants are at increased level of \nrisk due to their physical and cognitive \nlimitations. In Group I-1 and I-2 occupancies, \nthe occupants are present 24 hours a day with \nvarying levels of care depending on the type of \noccupancy. Section 407.2.1 of SBC 201 allows \nwaiting or similar areas to be open to corridors. \nThese \ntypes \nof \nspaces \ntypically \nhave \nmagazines, bulletin boards with paper notices \ntacked to them, and other combustible items \nnot treated with flame retardants or tested to \nNFPA 701. Allowing a specified percentage of \nuntreated, combustible decorative materials in \nGroup \nI-1 \nand \nI-2 \nbuildings \nequipped \nthroughout with an automatic sprinkler system \nwill not exceed the “ordinary occupancy” \nclassification outlined in NFPA 13, nor does it \nincrease the fire loading above what is currently \npermitted. These requirements offer consistent \nlanguage to aid enforcement and a guide to \nproviders to determine compliance within their \nfacilities. The intent of these requirements is to \neliminate the haphazard and inconsistent \napplication of these provisions in facilities \nnationwide. \n807.5.3.1 \nGroup I-1 and I-2 Condition 1 \nwithin units. In Group I-1 and Group I-2 Condition \n1 occupancies, equipped throughout with an \napproved automatic sprinkler system installed in \naccordance with Section 903.3.1.1, within sleeping \nunits and dwelling units, combustible decorative \nmaterials placed on walls shall be limited to not \nmore than 50 percent of the wall area to which they \nare attached. \n❖ \nThis section is focused on the sleeping units \nand dwelling units within Group I-1, which are \ntypically \nassisted \nliving \nand \nsimilar \noccupancies, and Group I-2, Condition 1, \nwhich \nare \nnursing \nhomes. \nSince \nthe \nrequirements are focused within the sleeping \nand dwelling unit, the requirements are more \nlenient than those associated with the main exit \naccess. Similar to the artwork restrictions for \nclassrooms, such spaces are permitted to have \n50 percent of the wall area occupied by \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.8. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.2 \nIn Group I-1 and I-2 Condition 1 \nfor areas other than within units. In Group I-1 and \nGroup I-2 Condition 1 occupancies, equipped \nthroughout with an approved automatic sprinkler \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n416 \n \n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained.",
      "commentary": "Materials, such as clothing, other personal \neffects and artwork, have the potential for \ncreating a fire hazard within the main path of \negress travel. This section allows the storage \nof clothing and other personal effects within \nthese areas only if corridors and lobbies \ncontain one of the following features: \n• A sprinkler system. \n• A fire alarm system. \n• Metal lockers for storage.\n\n❖ The \nsprinkler \nsystem \nmust \nmeet \nthe \nrequirements of NFPA 13. The fire alarm \nsystem must be approved by the Fire official. \nThe fire alarm system is intended to specifically \nfocus on the contents of the corridors, would \ntypically be a smoke detection system and is \nnot intended to be required throughout. \n807.5.2.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on the walls \nof corridors to not more than 20 percent of the wall \narea.\n\n❖ Educational occupancies tend to display \nvarious \nartwork and related educational \nmaterials on the walls of classrooms and \ncorridors. This section limits the potential \ncombustibility levels of artwork in critical areas \nof the means of egress system; therefore, \ndecorations or artwork can cover no more than \n20 percent of the corridor walls. See \nCommentary \nFigure \n807.5.2.2 \nfor \nrepresentation of the 20-percent coverage \narea. \n807.5.2.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached.\n\n❖ This is consistent with requirements for \nrestrictions on artwork in the corridors. The limit \nis less restrictive at 50 percent versus the 20 \npercent that is permitted for corridors. This \nrelates to the fact that the corridors make up \nthe more critical portion of the exit access for \nthe building. \n807.5.3 Groups I-1 and I-2. In Group I-1 and I-2 \noccupancies, combustible decorative materials \nshall comply with Sections 807.5.3.1 through \n807.5.3.4.\n\n❖ Sections 807.5.3.1 through 807.5.3.4 provide \na series of requirements for care facilities \nwhere the occupants are at increased level of \nrisk due to their physical and cognitive \nlimitations. In Group I-1 and I-2 occupancies, \nthe occupants are present 24 hours a day with \nvarying levels of care depending on the type of \noccupancy. Section 407.2.1 of SBC 201 allows \nwaiting or similar areas to be open to corridors. \nThese \ntypes \nof \nspaces \ntypically \nhave \nmagazines, bulletin boards with paper notices \ntacked to them, and other combustible items \nnot treated with flame retardants or tested to \nNFPA 701. Allowing a specified percentage of \nuntreated, combustible decorative materials in \nGroup \nI-1 \nand \nI-2 \nbuildings \nequipped \nthroughout with an automatic sprinkler system \nwill not exceed the “ordinary occupancy” \nclassification outlined in NFPA 13, nor does it \nincrease the fire loading above what is currently \npermitted. These requirements offer consistent \nlanguage to aid enforcement and a guide to \nproviders to determine compliance within their \nfacilities. The intent of these requirements is to \neliminate the haphazard and inconsistent \napplication of these provisions in facilities \nnationwide. \n807.5.3.1 \nGroup I-1 and I-2 Condition 1 \nwithin units. In Group I-1 and Group I-2 Condition \n1 occupancies, equipped throughout with an \napproved automatic sprinkler system installed in \naccordance with Section 903.3.1.1, within sleeping \nunits and dwelling units, combustible decorative \nmaterials placed on walls shall be limited to not \nmore than 50 percent of the wall area to which they \nare attached.\n\n❖ This section is focused on the sleeping units \nand dwelling units within Group I-1, which are \ntypically \nassisted \nliving \nand \nsimilar \noccupancies, and Group I-2, Condition 1, \nwhich \nare \nnursing \nhomes. \nSince \nthe \nrequirements are focused within the sleeping \nand dwelling unit, the requirements are more \nlenient than those associated with the main exit \naccess. Similar to the artwork restrictions for \nclassrooms, such spaces are permitted to have \n50 percent of the wall area occupied by \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.8. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.2 \nIn Group I-1 and I-2 Condition 1 \nfor areas other than within units. In Group I-1 and \nGroup I-2 Condition 1 occupancies, equipped \nthroughout with an approved automatic sprinkler \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 47,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n417 \n \nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls in areas other than within dwelling and \nsleeping units shall be limited to not more than 30 \npercent of the wall area to which they are attached. \n❖ \nThis section focuses on the same occupancies \nas Section 807.5.3.1, but on areas outside the \nsleeping and dwelling units. The allowance in \nsprinklered buildings is 30 percent versus the \n50 percent in Section 807.5.3.1. These areas \ntend to expose a greater percentage of the \nbuilding \noccupants \nto \nthe \nhazards \nof \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.9. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.3 \nIn Group I-2 Condition 2. In \nGroup I-2, Condition 2 occupancies, equipped \nthroughout with an approved automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls shall be limited to not more than 30 percent \nof the wall area to which they are attached. \n❖ \nThis section is the same as Section 807.5.3.2, \nexcept that it is focused on hospitals—\nspecifically, areas of the hospital where more \noccupants \nare \nexposed \nto \ncombustible \ndecorative materials. As noted in Sections \n807.5.3.1 and 807.5.3.2, all Group I-2 \noccupancies require the retroactive installation \nof an automatic sprinkler system. Note that \nSection \n1105.8 \nonly \nrequires \nsprinkler \ninstallation from the story containing the Group \nI-2 occupancy to the level of exit discharge. \n807.5.3.4 \nOther areas in Groups I-1 and I-\n2. In Group I-1 and I-2 occupancies, in areas not \nequipped throughout with an approved automatic \nsprinkler system, combustible decorative materials \nshall be of such limited quantities that a hazard of \nfire development or spread is not present. \n❖ \nThis section addresses Group I-1 and I-2 \noccupancies. The focus is on areas of such \nbuildings where an automatic sprinkler system \ndoes not provide coverage. As noted, Group I-\n2 \noccupancies \nrequire \nthe \nretroactive \ninstallation of an automatic sprinkler system \nbut Group I-1 occupancies do not. Although \nGroup I-2 occupancies should be provided with \nsprinklers, there may be transitional periods \nwhere this is not the case. This requirement in \ngeneral is nonspecific and generally gives \nauthority to the Fire official to address \nsituations that appear hazardous. \n807.5.4 Group I-3. In Group I-3, combustible \ndecorative materials are prohibited. \n❖ \nDue to the nature of such occupancies, where \noccupants have a tendency to start fires, \ncombustible \ndecorative \nmaterials \nare \nprohibited. \n807.5.5 Group I-4. Group I-4 occupancies shall \ncomply with the requirements in Sections 807.5.5.1 \nthrough 807.5.5.3. \n❖ A Group I-4 day care facility is an occupancy \nthat cares for people of any age for less than 24 \nhours per day. Most often, these facilities are \nfor small children not yet able to attend school, \nbut also included are adult day care facilities. \nThese occupancies will have features similar to \nthose of Group E occupancies; therefore, the \nsame restrictions on combustibles in corridors, \nlobbies and classrooms exist. The key issue \nhere is that the occupants of Group I-4 facilities \nare often not capable of self-preservation \nwithout some level of assistance; therefore, \ncombustibles must be kept to a minimum, \nespecially in critical portions of the means of \negress system. \n807.5.5.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained. \n❖ See the commentary to Section 807.5.2.1. \n807.5.5.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on walls of \ncorridors to not more than 20 percent of the wall \narea. \n❖ See the commentary to Section 807.5.2.2. \n807.5.5.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached. \n❖ See the commentary to Section 807.5.2.3. \n807.5.6 Dormitories in Group R-2. In Group R-2 \ndormitories, within sleeping units and dwelling \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n417 \n \nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls in areas other than within dwelling and \nsleeping units shall be limited to not more than 30 \npercent of the wall area to which they are attached.",
      "commentary": "This section focuses on the same occupancies \nas Section 807.5.3.1, but on areas outside the \nsleeping and dwelling units. The allowance in \nsprinklered buildings is 30 percent versus the \n50 percent in Section 807.5.3.1. These areas \ntend to expose a greater percentage of the \nbuilding \noccupants \nto \nthe \nhazards \nof \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.9. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.3 \nIn Group I-2 Condition 2. In \nGroup I-2, Condition 2 occupancies, equipped \nthroughout with an approved automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls shall be limited to not more than 30 percent \nof the wall area to which they are attached.\n\n❖ This section is the same as Section 807.5.3.2, \nexcept that it is focused on hospitals—\nspecifically, areas of the hospital where more \noccupants \nare \nexposed \nto \ncombustible \ndecorative materials. As noted in Sections \n807.5.3.1 and 807.5.3.2, all Group I-2 \noccupancies require the retroactive installation \nof an automatic sprinkler system. Note that \nSection \n1105.8 \nonly \nrequires \nsprinkler \ninstallation from the story containing the Group \nI-2 occupancy to the level of exit discharge. \n807.5.3.4 \nOther areas in Groups I-1 and I-\n2. In Group I-1 and I-2 occupancies, in areas not \nequipped throughout with an approved automatic \nsprinkler system, combustible decorative materials \nshall be of such limited quantities that a hazard of \nfire development or spread is not present.\n\n❖ This section addresses Group I-1 and I-2 \noccupancies. The focus is on areas of such \nbuildings where an automatic sprinkler system \ndoes not provide coverage. As noted, Group I-\n2 \noccupancies \nrequire \nthe \nretroactive \ninstallation of an automatic sprinkler system \nbut Group I-1 occupancies do not. Although \nGroup I-2 occupancies should be provided with \nsprinklers, there may be transitional periods \nwhere this is not the case. This requirement in \ngeneral is nonspecific and generally gives \nauthority to the Fire official to address \nsituations that appear hazardous. \n807.5.4 Group I-3. In Group I-3, combustible \ndecorative materials are prohibited.\n\n❖ Due to the nature of such occupancies, where \noccupants have a tendency to start fires, \ncombustible \ndecorative \nmaterials \nare \nprohibited. \n807.5.5 Group I-4. Group I-4 occupancies shall \ncomply with the requirements in Sections 807.5.5.1 \nthrough 807.5.5.3.\n\n❖ A Group I-4 day care facility is an occupancy \nthat cares for people of any age for less than 24 \nhours per day. Most often, these facilities are \nfor small children not yet able to attend school, \nbut also included are adult day care facilities. \nThese occupancies will have features similar to \nthose of Group E occupancies; therefore, the \nsame restrictions on combustibles in corridors, \nlobbies and classrooms exist. The key issue \nhere is that the occupants of Group I-4 facilities \nare often not capable of self-preservation \nwithout some level of assistance; therefore, \ncombustibles must be kept to a minimum, \nespecially in critical portions of the means of \negress system. \n807.5.5.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained.\n\n❖ See the commentary to Section 807.5.2.1. \n807.5.5.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on walls of \ncorridors to not more than 20 percent of the wall \narea.\n\n❖ See the commentary to Section 807.5.2.2. \n807.5.5.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached.\n\n❖ See the commentary to Section 807.5.2.3. \n807.5.6 Dormitories in Group R-2. In Group R-2 \ndormitories, within sleeping units and dwelling \n-",
      "chapter_id": "ch8",
      "section_id": "sec803"
    },
    {
      "page": 48,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n418 \n \nunits, the combustible decorative materials shall be \nof limited quantities such that a hazard of fire \ndevelopment or spread is not present. \n❖ \nThis section is consistent with the needs of \nfacilities \nwhere \noccupants \noften \ntake \nunnecessary risks. This provides a mechanism \nfor the Fire official to limit the potential hazards \nin such sleeping units and dwelling units. Note \nthat Section 807.2, Exception 2 allows up to 50 \npercent of the aggregate wall areas to contain \ndecorative materials if an automatic sprinkler \nsystem is provided. \nSECTION 808 FURNISHINGS OTHER \nTHAN UPHOLSTERED FURNITURE \nAND MATTRESSES OR DECORATIVE \nMATERIALS IN NEW AND EXISTING \nBUILDINGS \n808.1 Wastebaskets and linen containers in \nGroup I-1, I-2 and I-3 occupancies. Wastebaskets, \nlinen containers and other waste containers, \nincluding their lids, located in Group I-1, I-2 and I-\n3 occupancies and Group B ambulatory care \nfacilities shall be constructed of noncombustible \nmaterials or of materials that meet a peak rate of \nheat release not exceeding 300 kW/m2 when tested \nin accordance with ASTM E1354 at an incident heat \nflux of 50 kW/m2 in the horizontal orientation. \nMetal wastebaskets and other metal waste \ncontainers with a capacity of 75 L or more shall be \nlisted in accordance with UL 1315 and shall be \nprovided with a noncombustible lid. Portable \ncontainers exceeding 120 L shall be stored in an \narea classified as a waste and linen collection room \nand constructed in accordance with Table 509.1 of \nSBC 201. \nException: Recycling containers complying with \nSection 808.1.2 are not required to be stored in \nwaste and linen collection rooms. \n❖ \nAlthough residents of these occupancies are \ngenerally closely monitored, there is an \nincreased life safety risk in these facilities since \nin each type, the occupants have limited or no \nself-evacuation ability. Plastic containers can \nadd a tremendous fuel load to a fire in a trash \nor linen container; many plastic containers will \nmore than triple the fuel load in a fire situation. \nThis section will control the fuel load for these \ncontainers that are used routinely throughout \nthe facilities and will correlate the code with \ngovernmental regulations for these facilities. \nSteps can be taken to reduce the impact of a \nfire once it has been ignited by limiting \nwastebaskets to those that can meet certain \ncombustibility criteria in accordance with ASTM \nE1354. \nASTM \nE1354 \nis \na \nsmall-scale \ncalorimeter test that measures heat flux output \nbased on a given heat source. This concept is \nsimilar to that required in fullscale tests for \nupholstered \nfurniture \nand \nmattresses \nin \nSection 805. It should be noted that this section \nis not focused on ignition prevention but \ninstead assumes that ignition has occurred. \nThe focus is reducing the contribution of the \ntrash container to a fire. \n \nCompliance with this test allows any material \nthat can pass the test to be used. This may \nallow the use of fire-retardant plastics or other \nmaterials that will meet the criteria of the test. \nGenerally, in larger areas of the facility, if a fire \ncan be contained to a wastebasket, it will not \nspread but will simply burn out. \n \nSince a larger wastebasket means a larger fire, \nthis section also addresses larger metal \nwastebaskets by requiring compliance with UL \n1315 and that they be equipped with a \nnoncombustible \nlid. \nThis \nincreases \nthe \nlikelihood that the fire will stay contained to the \nwastebasket and possibly reduce the fire size \nby restricting the combustion process. The \ngeneral performance of wastebaskets meeting \nthe requirements of UL 1315 is as follows:: \n• Limit the external surface temperatures of the \ncontainer \nbottom \nshould \ntheir \ncontents \nbecome ignited. \n• Extinguish the fire. \n• Contain the contents without contributing fuel \nto the fire. \n❖ \nSee also the commentaries to Sections \n304.3.2, 304.3.4 and 318.1. \n808.1.1 Capacity density. The average capacity \ndensity of containers located in an individual room \nor space, other than waste and linen collection \nrooms, shall not be greater than 20 L/m2. \n❖ \nThis section provides a limit on the density of \nthe contents of the containers when they are \nlocated in a room or space that is not a waste \nand linen collection room. The purpose of the \nlimit is to prevent the concentration of these \nmaterials so as not to create a hazard that goes \nbeyond the active and passive fire containment \nsystems that are in place within the room or \nspace that the container is located. \n808.1.2 Recycling \nclean \nwaste \ncontainers. \nRecycling clean waste containers, including their \nlids, shall not exceed an individual capacity of 360 \nL. \n❖ \nThis section provides a limit on the size of \nindividual recycling clean waste containers. \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n418 \n \nunits, the combustible decorative materials shall be \nof limited quantities such that a hazard of fire \ndevelopment or spread is not present.",
      "commentary": "This section is consistent with the needs of \nfacilities \nwhere \noccupants \noften \ntake \nunnecessary risks. This provides a mechanism \nfor the Fire official to limit the potential hazards \nin such sleeping units and dwelling units. Note \nthat Section 807.2, Exception 2 allows up to 50 \npercent of the aggregate wall areas to contain \ndecorative materials if an automatic sprinkler \nsystem is provided. \nSECTION 808 FURNISHINGS OTHER \nTHAN UPHOLSTERED FURNITURE \nAND MATTRESSES OR DECORATIVE \nMATERIALS IN NEW AND EXISTING \nBUILDINGS \n808.1 Wastebaskets and linen containers in \nGroup I-1, I-2 and I-3 occupancies. Wastebaskets, \nlinen containers and other waste containers, \nincluding their lids, located in Group I-1, I-2 and I-\n3 occupancies and Group B ambulatory care \nfacilities shall be constructed of noncombustible \nmaterials or of materials that meet a peak rate of \nheat release not exceeding 300 kW/m2 when tested \nin accordance with ASTM E1354 at an incident heat \nflux of 50 kW/m2 in the horizontal orientation. \nMetal wastebaskets and other metal waste \ncontainers with a capacity of 75 L or more shall be \nlisted in accordance with UL 1315 and shall be \nprovided with a noncombustible lid. Portable \ncontainers exceeding 120 L shall be stored in an \narea classified as a waste and linen collection room \nand constructed in accordance with Table 509.1 of \nSBC 201. \nException: Recycling containers complying with \nSection 808.1.2 are not required to be stored in \nwaste and linen collection rooms.\n\n❖ Although residents of these occupancies are \ngenerally closely monitored, there is an \nincreased life safety risk in these facilities since \nin each type, the occupants have limited or no \nself-evacuation ability. Plastic containers can \nadd a tremendous fuel load to a fire in a trash \nor linen container; many plastic containers will \nmore than triple the fuel load in a fire situation. \nThis section will control the fuel load for these \ncontainers that are used routinely throughout \nthe facilities and will correlate the code with \ngovernmental regulations for these facilities. \nSteps can be taken to reduce the impact of a \nfire once it has been ignited by limiting \nwastebaskets to those that can meet certain \ncombustibility criteria in accordance with ASTM \nE1354. \nASTM \nE1354 \nis \na \nsmall-scale \ncalorimeter test that measures heat flux output \nbased on a given heat source. This concept is \nsimilar to that required in fullscale tests for \nupholstered \nfurniture \nand \nmattresses \nin \nSection 805. It should be noted that this section \nis not focused on ignition prevention but \ninstead assumes that ignition has occurred. \nThe focus is reducing the contribution of the \ntrash container to a fire. \n \nCompliance with this test allows any material \nthat can pass the test to be used. This may \nallow the use of fire-retardant plastics or other \nmaterials that will meet the criteria of the test. \nGenerally, in larger areas of the facility, if a fire \ncan be contained to a wastebasket, it will not \nspread but will simply burn out. \n \nSince a larger wastebasket means a larger fire, \nthis section also addresses larger metal \nwastebaskets by requiring compliance with UL \n1315 and that they be equipped with a \nnoncombustible \nlid. \nThis \nincreases \nthe \nlikelihood that the fire will stay contained to the \nwastebasket and possibly reduce the fire size \nby restricting the combustion process. The \ngeneral performance of wastebaskets meeting \nthe requirements of UL 1315 is as follows:: \n• Limit the external surface temperatures of the \ncontainer \nbottom \nshould \ntheir \ncontents \nbecome ignited. \n• Extinguish the fire. \n• Contain the contents without contributing fuel \nto the fire.\n\n❖ See also the commentaries to Sections \n304.3.2, 304.3.4 and 318.1. \n808.1.1 Capacity density. The average capacity \ndensity of containers located in an individual room \nor space, other than waste and linen collection \nrooms, shall not be greater than 20 L/m2.\n\n❖ This section provides a limit on the density of \nthe contents of the containers when they are \nlocated in a room or space that is not a waste \nand linen collection room. The purpose of the \nlimit is to prevent the concentration of these \nmaterials so as not to create a hazard that goes \nbeyond the active and passive fire containment \nsystems that are in place within the room or \nspace that the container is located. \n808.1.2 Recycling \nclean \nwaste \ncontainers. \nRecycling clean waste containers, including their \nlids, shall not exceed an individual capacity of 360 \nL.\n\n❖ This section provides a limit on the size of \nindividual recycling clean waste containers. \n-",
      "chapter_id": "ch8",
      "section_id": "sec808"
    },
    {
      "page": 49,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n419 \n \nSimilar to the limit on the container density, the \npurpose is to limit the amount of these \nrecyclables in an individual container so as not \nto create a hazard that goes beyond the active \nand passive fire containment systems that are \nin place within the room or space that the \ncontainer is located. \n808.2 Waste containers with a capacity of 75 L \nor more in Group R-2 college and university \ndormitories. Waste containers, including their lids, \nlocated in Group R-2 college and university \ndormitories, and with a capacity of 75 L or more, \nshall be constructed of noncombustible materials or \nof materials that meet a peak rate of heat release not \nexceeding 300 kW/m2 when tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. Metal \nwastebaskets and other metal waste containers with \na capacity of 75 L or more shall be listed in \naccordance with UL 1315 and shall be provided \nwith a noncombustible lid. Portable containers \nexceeding 120 L shall be stored in an area classified \nas a waste and linen collection room constructed in \naccordance with Table 509 of SBC 201. \n❖ \nThis section is similar to Section 808.1, but is \napplicable \nto \nlarger \ncapacity \ncontainers \n(exceeding 75 L) and is focused on Group R-2 \ncollege and university dormitories. The large \nwaste containers in college and university \ndormitories should comply with the same \nrequirements as any waste container in Group \nI-2 and I-3 occupancies. Most nonmetallic \nwaste containers are manufactured from \npolyethylene, which has a fuel value over \ndouble that of newsprint and can generate a \nhigh heat release rate fire. These waste \ncontainers hold combustible waste (much of \nwhich is paper) while having very combustible \nwalls. See the commentary to Section 808.1 \nfor more information on the test methods \nprescribed. \n808.3 Signs. Foam plastic signs that are not \naffixed to interior building surfaces shall have a \nmaximum heat release rate of 150 kW when tested \nin accordance with UL 1975, or when tested in \naccordance with NFPA 289 using the 20-kW \nignition source. \nException: Where the aggregate area of foam \nplastic signs is less than 10 percent of the floor area \nor wall area of the room or space in which the signs \nare located, whichever is less, subject to the \napproval of the Fire official. \n❖ \nThis section correlates with Section 402.6.4.4 \nof SBC 201, which requires a limit on the \ncombustibility of signs in covered mall \nbuildings, though it should be noted that the \nrequirements of this code are not specific to \nsuch buildings. The requirement of this section \nis that, when a foam plastic sign is tested in \naccordance with UL 1975 or NFPA 289 (see \ncommentary, Section 807.5.1.1), a maximum \nheat release rate of 150 kW is allowed. \n \nNote that smoke development is not part of the \nacceptance criteria. \n \nThe exception recognizes that a relatively \nsmall aggregate surface coverage of a room or \nspace by these signs (i.e., when the aggregate \narea of foam plastic signs constitutes the lesser \nof 10 percent of the floor or wall area of the \nroom or space in which the signs are located) \ndoes not present a sufficient enough hazard to \nrequire compliance with the section. However, \nspecific approval by the Fire official is required. \n808.4 Combustible lockers. Where lockers \nconstructed of combustible materials are used, the \nlockers shall be considered to be interior finish and \nshall comply with Section 803. \nException: Lockers constructed entirely of wood \nand noncombustible materials shall be permitted to \nbe used wherever interior finish materials are \nrequired to meet a Class C classification in \naccordance with Section 803.1.2. \n❖ \nTraditionally, lockers in schools (high schools, \nmiddle schools, universities), clubs, swimming \npools and gymnasiums were constructed of \nsteel. In recent years, the use of lockers \nconstructed of combustible materials has \nbecome prevalent. These lockers typically line \nan entire wall (for example, a corridor in a \nschool) and are not regulated by the code. \nLockers are not usually considered interior \nfinish. The only other materials regulated by \nthe code at present are interior trim, \nupholstered furniture, decorations, decorative \nvegetation, wastebaskets, linen containers and \nsigns. Lockers do not fall into any of those \ncategories. \n \nCombustible lockers can present a significant \nfire load and, if ignited, are likely to spread fire \nthe same way that interior finish materials \nspread fire. They are considered interior finish \nmaterials and regulated like all other interior \nfinish materials for any occupancy. Plastic \nlockers have the benefit of being more immune \nto the effects of water from wet clothing and are \ngenerally \nvery \ndurable—but, \nwith \nthese \nbenefits comes a fire hazard. The lockers by \none manufacturer are constructed of 10 mm \nsolid plastic bodies and heavy duty 13 mm \ndoors. Typically, the “solid plastic” used is \neither \nhigh-density \npolyethylene \nor \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n419 \n \nSimilar to the limit on the container density, the \npurpose is to limit the amount of these \nrecyclables in an individual container so as not \nto create a hazard that goes beyond the active \nand passive fire containment systems that are \nin place within the room or space that the \ncontainer is located. \n808.2 Waste containers with a capacity of 75 L \nor more in Group R-2 college and university \ndormitories. Waste containers, including their lids, \nlocated in Group R-2 college and university \ndormitories, and with a capacity of 75 L or more, \nshall be constructed of noncombustible materials or \nof materials that meet a peak rate of heat release not \nexceeding 300 kW/m2 when tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. Metal \nwastebaskets and other metal waste containers with \na capacity of 75 L or more shall be listed in \naccordance with UL 1315 and shall be provided \nwith a noncombustible lid. Portable containers \nexceeding 120 L shall be stored in an area classified \nas a waste and linen collection room constructed in \naccordance with Table 509 of SBC 201.",
      "commentary": "This section is similar to Section 808.1, but is \napplicable \nto \nlarger \ncapacity \ncontainers \n(exceeding 75 L) and is focused on Group R-2 \ncollege and university dormitories. The large \nwaste containers in college and university \ndormitories should comply with the same \nrequirements as any waste container in Group \nI-2 and I-3 occupancies. Most nonmetallic \nwaste containers are manufactured from \npolyethylene, which has a fuel value over \ndouble that of newsprint and can generate a \nhigh heat release rate fire. These waste \ncontainers hold combustible waste (much of \nwhich is paper) while having very combustible \nwalls. See the commentary to Section 808.1 \nfor more information on the test methods \nprescribed. \n808.3 Signs. Foam plastic signs that are not \naffixed to interior building surfaces shall have a \nmaximum heat release rate of 150 kW when tested \nin accordance with UL 1975, or when tested in \naccordance with NFPA 289 using the 20-kW \nignition source. \nException: Where the aggregate area of foam \nplastic signs is less than 10 percent of the floor area \nor wall area of the room or space in which the signs \nare located, whichever is less, subject to the \napproval of the Fire official.\n\n❖ This section correlates with Section 402.6.4.4 \nof SBC 201, which requires a limit on the \ncombustibility of signs in covered mall \nbuildings, though it should be noted that the \nrequirements of this code are not specific to \nsuch buildings. The requirement of this section \nis that, when a foam plastic sign is tested in \naccordance with UL 1975 or NFPA 289 (see \ncommentary, Section 807.5.1.1), a maximum \nheat release rate of 150 kW is allowed. \n \nNote that smoke development is not part of the \nacceptance criteria. \n \nThe exception recognizes that a relatively \nsmall aggregate surface coverage of a room or \nspace by these signs (i.e., when the aggregate \narea of foam plastic signs constitutes the lesser \nof 10 percent of the floor or wall area of the \nroom or space in which the signs are located) \ndoes not present a sufficient enough hazard to \nrequire compliance with the section. However, \nspecific approval by the Fire official is required. \n808.4 Combustible lockers. Where lockers \nconstructed of combustible materials are used, the \nlockers shall be considered to be interior finish and \nshall comply with Section 803. \nException: Lockers constructed entirely of wood \nand noncombustible materials shall be permitted to \nbe used wherever interior finish materials are \nrequired to meet a Class C classification in \naccordance with Section 803.1.2.\n\n❖ Traditionally, lockers in schools (high schools, \nmiddle schools, universities), clubs, swimming \npools and gymnasiums were constructed of \nsteel. In recent years, the use of lockers \nconstructed of combustible materials has \nbecome prevalent. These lockers typically line \nan entire wall (for example, a corridor in a \nschool) and are not regulated by the code. \nLockers are not usually considered interior \nfinish. The only other materials regulated by \nthe code at present are interior trim, \nupholstered furniture, decorations, decorative \nvegetation, wastebaskets, linen containers and \nsigns. Lockers do not fall into any of those \ncategories. \n \nCombustible lockers can present a significant \nfire load and, if ignited, are likely to spread fire \nthe same way that interior finish materials \nspread fire. They are considered interior finish \nmaterials and regulated like all other interior \nfinish materials for any occupancy. Plastic \nlockers have the benefit of being more immune \nto the effects of water from wet clothing and are \ngenerally \nvery \ndurable—but, \nwith \nthese \nbenefits comes a fire hazard. The lockers by \none manufacturer are constructed of 10 mm \nsolid plastic bodies and heavy duty 13 mm \ndoors. Typically, the “solid plastic” used is \neither \nhigh-density \npolyethylene \nor \n-",
      "chapter_id": "ch8",
      "section_id": "sec808"
    },
    {
      "page": 50,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n420 \n \npolypropylene. Polypropylene, as discussed in \nthe commentary to Section 803.9, is a \nthermoplastic that gives off considerable \nenergy and produces a pooling flammable \nliquid fire when it burns. \n808.5 Play \nstructures \nadded \nto \nexisting \nbuildings. Where play structures that exceed 3 m in \nheight or 14 m2 in area are added inside an existing \nbuilding, they shall comply with Section 424 of \nSBC 201. \n❖ \nThis section references SBC 201 for play \nstructures \nthat \nare \nadded \nto \nexisting \noccupancies. The fire testing that led to its \ninclusion in SBC 201 shows that these \nstructures can release very large amounts of \nheat when they burn and need to be regulated. \nSBC 201 Section 424 already regulates these \nstructures for new buildings at the time of \nconstruction of the entire building; however, \nplay structures are often added into malls or \nrestaurants after the certificate of occupancy \nhas been granted. Note that as these \nstructures age, they are often removed and \nreplaced, and SBC 201 would normally not \napply. Similarly, SBC 901 would also not apply.\n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n420 \n \npolypropylene. Polypropylene, as discussed in \nthe commentary to Section 803.9, is a \nthermoplastic that gives off considerable \nenergy and produces a pooling flammable \nliquid fire when it burns. \n808.5 Play \nstructures \nadded \nto \nexisting \nbuildings. Where play structures that exceed 3 m in \nheight or 14 m2 in area are added inside an existing \nbuilding, they shall comply with Section 424 of \nSBC 201.",
      "commentary": "This section references SBC 201 for play \nstructures \nthat \nare \nadded \nto \nexisting \noccupancies. The fire testing that led to its \ninclusion in SBC 201 shows that these \nstructures can release very large amounts of \nheat when they burn and need to be regulated. \nSBC 201 Section 424 already regulates these \nstructures for new buildings at the time of \nconstruction of the entire building; however, \nplay structures are often added into malls or \nrestaurants after the certificate of occupancy \nhas been granted. Note that as these \nstructures age, they are often removed and \nreplaced, and SBC 201 would normally not \napply. Similarly, SBC 901 would also not apply.\n-",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 51,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n421 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode: \n1. DeLauter, L., J. Lee, G. Roadarmel and D.W. Stroup. “Scotch Pine Christmas Tree Fire Tests.” FR4010. \nGaithersburg, MD: National Institute of Standards and Technology, US Department of Commerce, 1999. \n  \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n421 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode: \n1. DeLauter, L., J. Lee, G. Roadarmel and D.W. Stroup. “Scotch Pine Christmas Tree Fire Tests.” FR4010. \nGaithersburg, MD: National Institute of Standards and Technology, US Department of Commerce, 1999. \n  \n \n-",
