      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 52,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n422 \n \nTABLES AND FIGURES OF CHAPTER 8 \n \nTABLE 803.3 \nINTERIOR WALL AND CEILING FINISH REQUIREMENTS BY OCCUPANCYk \n \n \nGROUP \nSPRINKLEREDl \nNON-SPRINKLERED \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps \n \nRooms \nand \nenclosed \nspacesc \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps \nRooms \nand \nenclosed \nspacesc \nA-1 & \nA-2 \nB \nB \nC \nA \nAd \nBe \nA-3f, A-\n4, A-5 \nB \nB \nC \nA \nAd \nC \nB, E, M, \nR-1, R-4 \nB \nCm \nC \nA \nBm \nC \nF \nC \nC \nC \nB \nC \nC \nH \nB \nB \nC\ng \nA \nA \nB \nI-1 \nB \nC \nC \nA \nB \nB \nI-2 \nB \nB \nBh,i \nA \nA \nB \nI-3 \nA \nAj \nC \nA \nA \nB \nI-4 \nB \nB \nBh,i \nA \nA \nB \nR-2 \nC \nC \nC \nB \nB \nC \nR-3 \nC \nC \nC \nC \nC \nC \nS \nC \nC \nC \nB \nB \nC \nU \nNo Restrictions \nNo Restrictions \na. Class C interior finish materials shall be allowed for wainscoting or paneling of not more than 100 square meter of \napplied surface area in the grade lobby where applied directly to a noncombustible base or over furring strips applied \nto a noncombustible base and fireblocked as required by Section 803.11 of SBC 201. \nb. In exit enclosures of buildings less than three stories in height of other than Group I-3, Class B interior finish for non-\nsprinklered buildings and Class C for sprinklered buildings shall be permitted. \nc. Requirements for rooms and enclosed spaces shall be based upon spaces enclosed by partitions. Where a fire-resistance \nrating is required for structural elements, the enclosing partitions shall extend from the floor to the ceiling. Partitions \nthat do not comply with this shall be considered as enclosing spaces and the rooms or spaces on both sides shall be \nconsidered as one. In determining the applicable requirements for rooms and enclosed spaces, the specific occupancy \nthereof shall be the governing factor regardless of the group classification of the building or structure. \nd. Lobby areas in Group A-1, A-2 and A-3 occupancies shall not be less than Class B materials. \ne. Class C interior finish materials shall be allowed in Group A occupancies with an occupant load of 300 persons or less. \nf. ** not applicable. \ng. Class B material is required where the building exceeds two stories. \nh. Class C interior finish materials shall be allowed in administrative spaces. \ni. Class C interior finish materials shall be allowed in rooms with a capacity of four persons or less. \nj. Class B materials shall be allowed as wainscoting extending not more than 1200 mm above the finished floor in \ncorridors. \nk. Finish materials as provided for in other sections of this code. \nl. Applies when the vertical exits, exit passageways, corridors or rooms and spaces are protected by an approved \nautomatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2. \nm. Corridors in ambulatory care facilities shall have a Class B or better interior finish material. \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n422 \n \nTABLES AND FIGURES OF CHAPTER 8 \n \nTABLE 803.3 \nINTERIOR WALL AND CEILING FINISH REQUIREMENTS BY OCCUPANCYk \n \n \nGROUP \nSPRINKLEREDl \nNON-SPRINKLERED \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps \n \nRooms \nand \nenclosed \nspacesc \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps \nRooms \nand \nenclosed \nspacesc \nA-1 & \nA-2 \nB \nB \nC \nA \nAd \nBe \nA-3f, A-\n4, A-5 \nB \nB \nC \nA \nAd \nC \nB, E, M, \nR-1, R-4 \nB \nCm \nC \nA \nBm \nC \nF \nC \nC \nC \nB \nC \nC \nH \nB \nB \nC\ng \nA \nA \nB \nI-1 \nB \nC \nC \nA \nB \nB \nI-2 \nB \nB \nBh,i \nA \nA \nB \nI-3 \nA \nAj \nC \nA \nA \nB \nI-4 \nB \nB \nBh,i \nA \nA \nB \nR-2 \nC \nC \nC \nB \nB \nC \nR-3 \nC \nC \nC \nC \nC \nC \nS \nC \nC \nC \nB \nB \nC \nU \nNo Restrictions \nNo Restrictions \na. Class C interior finish materials shall be allowed for wainscoting or paneling of not more than 100 square meter of \napplied surface area in the grade lobby where applied directly to a noncombustible base or over furring strips applied \nto a noncombustible base and fireblocked as required by Section 803.11 of SBC 201. \nb. In exit enclosures of buildings less than three stories in height of other than Group I-3, Class B interior finish for non-\nsprinklered buildings and Class C for sprinklered buildings shall be permitted. \nc. Requirements for rooms and enclosed spaces shall be based upon spaces enclosed by partitions. Where a fire-resistance \nrating is required for structural elements, the enclosing partitions shall extend from the floor to the ceiling. Partitions \nthat do not comply with this shall be considered as enclosing spaces and the rooms or spaces on both sides shall be \nconsidered as one. In determining the applicable requirements for rooms and enclosed spaces, the specific occupancy \nthereof shall be the governing factor regardless of the group classification of the building or structure. \nd. Lobby areas in Group A-1, A-2 and A-3 occupancies shall not be less than Class B materials. \ne. Class C interior finish materials shall be allowed in Group A occupancies with an occupant load of 300 persons or less. \nf. ** not applicable. \ng. Class B material is required where the building exceeds two stories. \nh. Class C interior finish materials shall be allowed in administrative spaces. \ni. Class C interior finish materials shall be allowed in rooms with a capacity of four persons or less. \nj. Class B materials shall be allowed as wainscoting extending not more than 1200 mm above the finished floor in \ncorridors. \nk. Finish materials as provided for in other sections of this code. \nl. Applies when the vertical exits, exit passageways, corridors or rooms and spaces are protected by an approved \nautomatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2. \nm. Corridors in ambulatory care facilities shall have a Class B or better interior finish material. \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 53,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n423 \n \n \nCommentary FIGURE 803.1.1(1) \nASTM E84 TUNNEL TEST \n \n \n \nCommentary FIGURE 803.1.1(2) \nFLAME IN TUNNEL TEST \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n423 \n \n \nCommentary FIGURE 803.1.1(1) \nASTM E84 TUNNEL TEST \n \n \n \nCommentary FIGURE 803.1.1(2) \nFLAME IN TUNNEL TEST \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 54,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n424 \n \n \nCommentary FIGURE 803.1.2(3) \nTYPICAL FLAME SPREAD OF COMMON MATERIALS \n \n \nCommentary FIGURE 803.1.1(1) \nROOM CORNER TEST \n \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n424 \n \n \nCommentary FIGURE 803.1.2(3) \nTYPICAL FLAME SPREAD OF COMMON MATERIALS \n \n \nCommentary FIGURE 803.1.1(1) \nROOM CORNER TEST \n \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 55,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n425 \n \n \nCommentary FIGURE 803.1.1(2) \nFLAME IN ROOM CORNER TEST \n \n \nCommentary FIGURE 803.4 \nAPPLIED FLAME-RETARDANT COATINGS \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n425 \n \n \nCommentary FIGURE 803.1.1(2) \nFLAME IN ROOM CORNER TEST \n \n \nCommentary FIGURE 803.4 \nAPPLIED FLAME-RETARDANT COATINGS \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 56,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n426 \n \n \nCommentary FIGURE 804.2.3 \nFOAM PLASTIC DECORATIVE TRIM COVERAGE AREA \n \n \nCommentary FIGURE 804.2.2 \nMAXIMUM DIMENSIONS—FOAM PLASTIC TRIM \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n426 \n \n \nCommentary FIGURE 804.2.3 \nFOAM PLASTIC DECORATIVE TRIM COVERAGE AREA \n \n \nCommentary FIGURE 804.2.2 \nMAXIMUM DIMENSIONS—FOAM PLASTIC TRIM \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 57,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n427 \n \n \n \nCommentary FIGURE 804.3.1 \nRADIANT FLOOR PANEL TEST \n \n \nCommentary FIGURE 805.1 \nEFFECT OF LOCATION OF FIRE \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n427 \n \n \n \nCommentary FIGURE 804.3.1 \nRADIANT FLOOR PANEL TEST \n \n \nCommentary FIGURE 805.1 \nEFFECT OF LOCATION OF FIRE \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 58,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n428 \n \n \n \nCommentary FIGURE 805.1.1.2(1) \nTYPICAL FIRE TEST SETUP \n \n \nCommentary FIGURE 805.1.1.2(2) \nSTEADY VERSUS UNSTEADY FIRES \n \n \nCommentary FIGURE 805.3.2.2.2 \nANNEX A3 ASTM F1085 TEST RESULTS \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n428 \n \n \n \nCommentary FIGURE 805.1.1.2(1) \nTYPICAL FIRE TEST SETUP \n \n \nCommentary FIGURE 805.1.1.2(2) \nSTEADY VERSUS UNSTEADY FIRES \n \n \nCommentary FIGURE 805.3.2.2.2 \nANNEX A3 ASTM F1085 TEST RESULTS \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 59,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n429 \n \n \nCommentary FIGURE 806.1(1) \nSUMMARY OF TREE PARAMETERS \n \n \n(From NIST Report FR 4010) \n \nCommentary FIGURE 806.1(2) \nGRAPH OF HEAT RELEASE RATE VERSUS TIME FOR TEST NUMBER 3 \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n429 \n \n \nCommentary FIGURE 806.1(1) \nSUMMARY OF TREE PARAMETERS \n \n \n(From NIST Report FR 4010) \n \nCommentary FIGURE 806.1(2) \nGRAPH OF HEAT RELEASE RATE VERSUS TIME FOR TEST NUMBER 3 \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 60,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n430 \n \n \nCommentary FIGURE 807.5.2.2 \nARTWORK COVERAGE AREA EXAMPLE \n \n \n \n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n430 \n \n \nCommentary FIGURE 807.5.2.2 \nARTWORK COVERAGE AREA EXAMPLE \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 61,
      "text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n431 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n431 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "page": 62,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n432 \n \n— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n❖ \nGeneral Comments \n \nThe provisions required by Chapter 9 are just \npart of the overall fire protection system of a \nbuilding or structure. All fire protection \nrequirements contained in the code must be \nconsidered as a package or overall system. \nNoncompliance with any part of the overall \nsystem may cause other parts of the system to \nfail. Failure to install the systems in accordance \nwith code provisions may result in an increased \nloss of life and property due to a reduction in \nthe level of protection provided. \n \n \n \nEvery effort must be made to verify the proper \ndesign and installation of a given fire protection \nsystem, especially \nthose that result \nin \nconstruction alternatives and other code trade-\noffs. \n \nThe title of Chapter 9 has been expanded to \ninclude life safety systems. This reflects that \nthe chapter has been expanded over the years \nto include emergency alarm systems, smoke \ncontrol systems, explosion control and carbon \nmonoxide detection, which are not fire \nprotection systems. The requirements in \nChapter 9 are active fire safety provisions. \nThey \nare \ndirected \nat \ncontaining \nand \nextinguishing a fire once it has erupted. This \nchapter parallels and duplicates much of \nChapter 9 in SBC 201. The code, however, \ncontains additional specific provisions that are \napplicable only to existing buildings. It also \ncontains periodic testing criteria that are not \nduplicated in SBC 201. Proper testing, \ninspection and maintenance of the various \nsystems are critical to establishing the \nreliability of the system. Additionally, Chapter 9 \nreferences and adopts numerous National Fire \nProtection Association (NFPA) standards, \nincluding the acceptance testing criteria within \nthe standard. The referenced standards will \nalso contain more specific design and \ninstallation criteria than are found in this \nchapter. As noted in Section 102.7, where \ndifferences occur between code requirements \nand the referenced standard, the code \nprovisions apply. \n❖ \nPurpose \n \nFire protection systems may serve one or more \npurposes in providing adequate protection from \nfire and hazardous material exposure. The \npurpose of Chapter 9 is to prescribe the \nminimum requirements for an active system or \nsystems of fire protection to perform the \nfollowing functions: to detect a fire, to alert the \noccupants or fire department  of a fire \nemergency, to control smoke and to control or \nextinguish the fire. Generally, the requirements \nare based on the occupancy and height and \narea of the building, as these are the factors \nthat most affect fire-fighting capabilities and the \nrelative hazard of a specific space or area. \nSECTION 901 GENERAL \n901.1 Scope. The provisions of this chapter shall \nspecify where fire protection and life safety systems \nare required and shall apply to the design, \ninstallation, inspection, operation, testing and \nmaintenance of all fire protection and life safety \nsystems. \n❖ Chapter 9 contains requirements for fire \nprotection and life safety systems that may \nbe installed or located in a building. These \ninclude automatic suppression systems, \nstandpipe systems, fire alarm and detection \nsystems, smoke control systems, smoke and \nheat vents, and portable fire extinguishers. \nBesides indicating the conditions under \nwhich respective systems are required, this \nchapter contains the design, installation, \nmaintenance, testing and operational criteria \nfor fire protection and life safety systems. \nWhile the code requires proper maintenance \nfor the reliability of the systems, the actual \nmaintenance provisions (periodic testing, \ninspections and maintenance) may be \ncontained \nin \none \nof \nthe \nreferenced \nstandards. \n \nChapter 9 is intended to apply to buildings of \nnew \nconstruction \nor \nwhere \ndeemed \napplicable \nbecause \nof \na \nchange \nin \noccupancy or an addition, unless specifically \nindicated to be applicable to existing \nbuildings only. The scoping provisions in \nChapter \n1 \nshould \nbe \nconsulted \nfor \ndetermining the proper requirements for \nadditions, alterations and remodelings. \n \nThis \nchapter \nalso \naddresses \nthe \nrequirements for fire command centers, fire \ndepartment  connections, fire pumps and \nemergency radio systems. These features \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n432 \n \n— FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "commentary": "General Comments \n \nThe provisions required by Chapter 9 are just \npart of the overall fire protection system of a \nbuilding or structure. All fire protection \nrequirements contained in the code must be \nconsidered as a package or overall system. \nNoncompliance with any part of the overall \nsystem may cause other parts of the system to \nfail. Failure to install the systems in accordance \nwith code provisions may result in an increased \nloss of life and property due to a reduction in \nthe level of protection provided. \n \n \n \nEvery effort must be made to verify the proper \ndesign and installation of a given fire protection \nsystem, especially \nthose that result \nin \nconstruction alternatives and other code trade-\noffs. \n \nThe title of Chapter 9 has been expanded to \ninclude life safety systems. This reflects that \nthe chapter has been expanded over the years \nto include emergency alarm systems, smoke \ncontrol systems, explosion control and carbon \nmonoxide detection, which are not fire \nprotection systems. The requirements in \nChapter 9 are active fire safety provisions. \nThey \nare \ndirected \nat \ncontaining \nand \nextinguishing a fire once it has erupted. This \nchapter parallels and duplicates much of \nChapter 9 in SBC 201. The code, however, \ncontains additional specific provisions that are \napplicable only to existing buildings. It also \ncontains periodic testing criteria that are not \nduplicated in SBC 201. Proper testing, \ninspection and maintenance of the various \nsystems are critical to establishing the \nreliability of the system. Additionally, Chapter 9 \nreferences and adopts numerous National Fire \nProtection Association (NFPA) standards, \nincluding the acceptance testing criteria within \nthe standard. The referenced standards will \nalso contain more specific design and \ninstallation criteria than are found in this \nchapter. As noted in Section 102.7, where \ndifferences occur between code requirements \nand the referenced standard, the code \nprovisions apply.\n\n❖ Purpose \n \nFire protection systems may serve one or more \npurposes in providing adequate protection from \nfire and hazardous material exposure. The \npurpose of Chapter 9 is to prescribe the \nminimum requirements for an active system or \nsystems of fire protection to perform the \nfollowing functions: to detect a fire, to alert the \noccupants or fire department  of a fire \nemergency, to control smoke and to control or \nextinguish the fire. Generally, the requirements \nare based on the occupancy and height and \narea of the building, as these are the factors \nthat most affect fire-fighting capabilities and the \nrelative hazard of a specific space or area. \nSECTION 901 GENERAL \n901.1 Scope. The provisions of this chapter shall \nspecify where fire protection and life safety systems \nare required and shall apply to the design, \ninstallation, inspection, operation, testing and \nmaintenance of all fire protection and life safety \nsystems.\n\n❖ Chapter 9 contains requirements for fire \nprotection and life safety systems that may \nbe installed or located in a building. These \ninclude automatic suppression systems, \nstandpipe systems, fire alarm and detection \nsystems, smoke control systems, smoke and \nheat vents, and portable fire extinguishers. \nBesides indicating the conditions under \nwhich respective systems are required, this \nchapter contains the design, installation, \nmaintenance, testing and operational criteria \nfor fire protection and life safety systems. \nWhile the code requires proper maintenance \nfor the reliability of the systems, the actual \nmaintenance provisions (periodic testing, \ninspections and maintenance) may be \ncontained \nin \none \nof \nthe \nreferenced \nstandards. \n \nChapter 9 is intended to apply to buildings of \nnew \nconstruction \nor \nwhere \ndeemed \napplicable \nbecause \nof \na \nchange \nin \noccupancy or an addition, unless specifically \nindicated to be applicable to existing \nbuildings only. The scoping provisions in \nChapter \n1 \nshould \nbe \nconsulted \nfor \ndetermining the proper requirements for \nadditions, alterations and remodelings. \n \nThis \nchapter \nalso \naddresses \nthe \nrequirements for fire command centers, fire \ndepartment  connections, fire pumps and \nemergency radio systems. These features \n-",
      "chapter_id": "ch9",
      "section_id": "sec901"
    },
    {
      "page": 63,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n433 \n \nall directly relate to the proper function of fire \nprotection and life safety systems. \n901.2 Construction \ndocuments. \nThe \nFire \nofficial shall have the authority to require \nconstruction documents and calculations for all fire \nprotection and life safety systems and to require \npermits be issued for the installation, rehabilitation \nor modification of any fire protection and life safety \nsystem. Construction documents for fire protection \nand life safety systems shall be submitted for review \nand approval prior to system installation. \n❖ \nThe construction documents and related \ncalculations for all fire protection and life safety \nsystems must be reviewed before a permit is \nissued. The review is performed to determine \ncompliance with the code requirements and the \napplicable \nprovisions \nin \nthe \nreferenced \nstandards. \n \nTypical shop drawings for fire protection and \nlife safety systems are usually not prepared \nduring the initial submittal for a construction \npermit. Many jurisdictions require a separate \nsubmittal and issue a separate permit to the \ncontractor installing the system (see Section \n901.3). Factors such as classification of the \nhazard; amount of agent or water supply \navailable; and the design criteria, including the \ndensity or concentration to be achieved by the \nsystem, are to be included with the shop \ndrawings. Specific equipment data sheets \nidentifying sprinklers, pipe dimensions, power \nrequirements for smoke detectors, and so on \nmust also be included with the submittal in \naddition to any required calculations. See also \nthe commentary to Section 907.1.1 regarding \nfire alarm system construction documents and \nSection 907.1.2 regarding fire alarm system \nshop drawings. \n901.2.1 Statement \nof \ncompliance. \nBefore \nrequesting final approval of the installation, where \nrequired by the Fire official, the installing \ncontractor shall furnish a written statement to the \nFire official that the subject fire protection or life \nsafety system has been installed in accordance with \napproved plans and has been tested in accordance \nwith the manufacturer’s specifications and the \nappropriate installation standard. Any deviations \nfrom the design standards shall be noted and copies \nof the approvals for such deviations shall be \nattached to the written statement. \n \n❖ A certificate or other approved written \nstatement must be submitted to the Fire official \nwith the proper documentation from the \ninstalling contractor specifying that the fire \nprotection or life safety system has been \ninstalled in accordance with the requirements \nof the code. The certificate should also indicate \nthat all required inspections and tests of the \nsystem have been conducted at the time of \napplication for a certificate of occupancy. \n \nThe written statement is to indicate that the \nsystem has been installed in accordance with \ncode requirements. As previously stated, \ncontractors may have certificates that specify \nthe criteria of the referenced standards since \nmany of them contain sample certificates. \nWhile such certificates may be used, the \ncontractor is required to certify that the system \ncomplies with the provisions of the code, which \nin some instances may vary from the \nreferenced standards. These variations and \nany other variations involved in the installation, \nwhether by change order, variance or field \ncondition, must also be included with the \nwritten statement. \n901.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nSection 105 requires permits of two separate \nbut related types. Section 105.6 requires an \noperational permit. These permits are \nrequired to conduct certain types of business \nor hazardous operations that require a \nhigher level of scrutiny from the Fire official. \nThe second type of permit, required by \nSection 105.7, is the construction permit, \nwhich is required for the installation and \nmodification of all fire protection systems. \n901.4 Fire protection and life safety systems. \nFire protection and life safety systems shall be \ninstalled, repaired, operated and maintained in \naccordance with this code and SBC 201. \n❖ \nThis section emphasizes that systems are to be \ninstalled, repaired, operated and maintained in \ncompliance with SBC 801 and SBC 201. It is \nnot the intent of the code to require existing \nsystems that are otherwise not being altered to \ncomply with current code and standard \nrequirements. An existing system, even if it \ndoes not meet current standards, is allowed to \ncontinue in service as long as it continues to \nprovide no less quality in service than what was \noriginally in place. \n901.4.1 Required fire protection and life safety \nsystems. Fire protection and life safety systems \nrequired by this code or SBC 201 shall be installed, \nrepaired, operated, tested and maintained in \naccordance with this code. A fire protection system \nor life safety system for which a design option, \nexception or reduction to the provisions of this code \nor SBC 201 has been granted shall be considered to \nbe a required system. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n433 \n \nall directly relate to the proper function of fire \nprotection and life safety systems. \n901.2 Construction \ndocuments. \nThe \nFire \nofficial shall have the authority to require \nconstruction documents and calculations for all fire \nprotection and life safety systems and to require \npermits be issued for the installation, rehabilitation \nor modification of any fire protection and life safety \nsystem. Construction documents for fire protection \nand life safety systems shall be submitted for review \nand approval prior to system installation.",
      "commentary": "The construction documents and related \ncalculations for all fire protection and life safety \nsystems must be reviewed before a permit is \nissued. The review is performed to determine \ncompliance with the code requirements and the \napplicable \nprovisions \nin \nthe \nreferenced \nstandards. \n \nTypical shop drawings for fire protection and \nlife safety systems are usually not prepared \nduring the initial submittal for a construction \npermit. Many jurisdictions require a separate \nsubmittal and issue a separate permit to the \ncontractor installing the system (see Section \n901.3). Factors such as classification of the \nhazard; amount of agent or water supply \navailable; and the design criteria, including the \ndensity or concentration to be achieved by the \nsystem, are to be included with the shop \ndrawings. Specific equipment data sheets \nidentifying sprinklers, pipe dimensions, power \nrequirements for smoke detectors, and so on \nmust also be included with the submittal in \naddition to any required calculations. See also \nthe commentary to Section 907.1.1 regarding \nfire alarm system construction documents and \nSection 907.1.2 regarding fire alarm system \nshop drawings. \n901.2.1 Statement \nof \ncompliance. \nBefore \nrequesting final approval of the installation, where \nrequired by the Fire official, the installing \ncontractor shall furnish a written statement to the \nFire official that the subject fire protection or life \nsafety system has been installed in accordance with \napproved plans and has been tested in accordance \nwith the manufacturer’s specifications and the \nappropriate installation standard. Any deviations \nfrom the design standards shall be noted and copies \nof the approvals for such deviations shall be \nattached to the written statement.\n\n❖ A certificate or other approved written \nstatement must be submitted to the Fire official \nwith the proper documentation from the \ninstalling contractor specifying that the fire \nprotection or life safety system has been \ninstalled in accordance with the requirements \nof the code. The certificate should also indicate \nthat all required inspections and tests of the \nsystem have been conducted at the time of \napplication for a certificate of occupancy. \n \nThe written statement is to indicate that the \nsystem has been installed in accordance with \ncode requirements. As previously stated, \ncontractors may have certificates that specify \nthe criteria of the referenced standards since \nmany of them contain sample certificates. \nWhile such certificates may be used, the \ncontractor is required to certify that the system \ncomplies with the provisions of the code, which \nin some instances may vary from the \nreferenced standards. These variations and \nany other variations involved in the installation, \nwhether by change order, variance or field \ncondition, must also be included with the \nwritten statement. \n901.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ Section 105 requires permits of two separate \nbut related types. Section 105.6 requires an \noperational permit. These permits are \nrequired to conduct certain types of business \nor hazardous operations that require a \nhigher level of scrutiny from the Fire official. \nThe second type of permit, required by \nSection 105.7, is the construction permit, \nwhich is required for the installation and \nmodification of all fire protection systems. \n901.4 Fire protection and life safety systems. \nFire protection and life safety systems shall be \ninstalled, repaired, operated and maintained in \naccordance with this code and SBC 201.\n\n❖ This section emphasizes that systems are to be \ninstalled, repaired, operated and maintained in \ncompliance with SBC 801 and SBC 201. It is \nnot the intent of the code to require existing \nsystems that are otherwise not being altered to \ncomply with current code and standard \nrequirements. An existing system, even if it \ndoes not meet current standards, is allowed to \ncontinue in service as long as it continues to \nprovide no less quality in service than what was \noriginally in place. \n901.4.1 Required fire protection and life safety \nsystems. Fire protection and life safety systems \nrequired by this code or SBC 201 shall be installed, \nrepaired, operated, tested and maintained in \naccordance with this code. A fire protection system \nor life safety system for which a design option, \nexception or reduction to the provisions of this code \nor SBC 201 has been granted shall be considered to \nbe a required system. \n-",
      "chapter_id": "ch9",
      "section_id": "sec105"
    },
    {
      "page": 64,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n434 \n \n❖ \nFire protection and life safety systems that are \nrequired by Chapter 9 or by another section of \neither SBC 201 or the code must be considered \nas required systems. The fire protection and life \nsystems are integral components of the \nprotection and safety features of the building \nand must be properly installed, repaired, \noperated, tested and maintained in accordance \nwith \nthe \ncode. \nImproperly \ninstalled \nor \nmaintained systems can fail to provide the \nanticipated protection and, in some cases, \ncreate a hazard in itself. \n \nAlthough the code may not require a fire \nprotection or life safety system for a specific \nbuilding or portion of a building because of its \noccupancy, \nthe \nsystem \nwould \nstill \nbe \nconsidered a required system if some other \ncode alternative, exception or reduction was \ntaken based on the installation of that system. \nFor example, a typical small office building may \nnot require an automatic sprinkler system \nsolely because of its Group B occupancy \nclassification. However, if an exit access \ncorridor \nfire-resistance-rating reduction is \ntaken as allowed by Table 1020.1 for buildings \nequipped throughout with an NFPA 13 \nsprinkler system, that sprinkler system is now \nconsidered a required system. Code trade-offs, \nexceptions, reductions or other design options \nare not unique to SBC 201. Such trade-offs \noccur more than 60 times in the code. \n901.4.2 Nonrequired fire protection and life \nsafety systems. Fire protection and life safety \nsystems or portion thereof not required by this code \nor SBC 201 shall be allowed to be furnished for \npartial or complete protection provided that such \ninstalled systems meet the applicable requirements \nof this code and SBC 201. \n❖ \nA building owner or designer may elect to \ninstall a fire protection or life safety system that \nis not required in the code. Even though such \na system is not required, it must comply with \nthe applicable requirements of Chapter 9. This \nrequirement is based on the concept that any \nsystem not installed as required by the code is \nlacking because it could give a false \nimpression of properly installed protection. \n \nFor example, if a building owner chooses to \ninstall sprinkler protection in a certain area and \nthat protection is not required by any provisions \nof the code, the system must be installed in \naccordance with NFPA 13 or 13R, as \napplicable, and other applicable requirements \nof the code, such as water supply and \nsupervision. The extent of the protection \nprovided would not be regulated. Once the \nsystem is installed, it is subject to the same \ncode requirements for maintenance and testing \nwith which any other system would be required \nto comply. \n \nIf the optional sprinkler system is intended to \nbe \nused \nto \nprovide \nalternatives \nfound \nelsewhere in the code, the system would cease \nto be voluntary. In such a case, it becomes a \nrequired system and subject to Section \n901.4.1. \n901.4.3 Alterations in buildings and structures. \nFor any alteration within a building or structure, the \nfire protection and life safety systems shall be \nextended, altered or augmented to maintain and \ncontinue protection within the building or structure. \nPersons shall not remove or modify any fire \nprotection or life safety system installed or \nmaintained under the provisions of this code or SBC \n201 without approval from the Fire official. \n❖ \nIf an alteration or expansion of the system is \nproposed, the level of protection provided by \nthe system is to be the same or greater than \nwhat it was before the alteration or expansion \nwas considered. Any added sections of the \nsystem must meet the requirements for new \nfire protection or life safety according to the \nsystem involved. In addition, all work, including \nthe removal or modification of existing \nsystems, is required to be approved by the Fire \nofficial before it is started. \n901.4.4 Fire areas. Where buildings, or portions \nthereof, are divided into fire areas so as not to \nexceed the limits established for requiring a fire \nprotection system in accordance with this chapter, \nsuch fire areas shall be separated by fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both, \nhaving a fire-resistance rating of not less than that \ndetermined in accordance with Section 707.3.10 of \nSBC 201. \n❖ \nThis section provides specific guidance on how \na building needs to be divided into fire areas in \norder to avoid requiring a fire protection system \nto be installed. A single occupancy group \nwould require fire barriers or horizontal \nassemblies in order to create multiple fire areas \n(see SBC 201 Table 707.3.10), each having an \narea below the threshold for fire protection \nsystem installation. \n901.4.5 Additional fire protection systems. In \noccupancies of a hazardous nature, where special \nhazards exist in addition to the normal hazards of \nthe occupancy, or where the Fire official determines \nthat access for fire apparatus is unduly difficult, the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n434",
      "commentary": "Fire protection and life safety systems that are \nrequired by Chapter 9 or by another section of \neither SBC 201 or the code must be considered \nas required systems. The fire protection and life \nsystems are integral components of the \nprotection and safety features of the building \nand must be properly installed, repaired, \noperated, tested and maintained in accordance \nwith \nthe \ncode. \nImproperly \ninstalled \nor \nmaintained systems can fail to provide the \nanticipated protection and, in some cases, \ncreate a hazard in itself. \n \nAlthough the code may not require a fire \nprotection or life safety system for a specific \nbuilding or portion of a building because of its \noccupancy, \nthe \nsystem \nwould \nstill \nbe \nconsidered a required system if some other \ncode alternative, exception or reduction was \ntaken based on the installation of that system. \nFor example, a typical small office building may \nnot require an automatic sprinkler system \nsolely because of its Group B occupancy \nclassification. However, if an exit access \ncorridor \nfire-resistance-rating reduction is \ntaken as allowed by Table 1020.1 for buildings \nequipped throughout with an NFPA 13 \nsprinkler system, that sprinkler system is now \nconsidered a required system. Code trade-offs, \nexceptions, reductions or other design options \nare not unique to SBC 201. Such trade-offs \noccur more than 60 times in the code. \n901.4.2 Nonrequired fire protection and life \nsafety systems. Fire protection and life safety \nsystems or portion thereof not required by this code \nor SBC 201 shall be allowed to be furnished for \npartial or complete protection provided that such \ninstalled systems meet the applicable requirements \nof this code and SBC 201.\n\n❖ A building owner or designer may elect to \ninstall a fire protection or life safety system that \nis not required in the code. Even though such \na system is not required, it must comply with \nthe applicable requirements of Chapter 9. This \nrequirement is based on the concept that any \nsystem not installed as required by the code is \nlacking because it could give a false \nimpression of properly installed protection. \n \nFor example, if a building owner chooses to \ninstall sprinkler protection in a certain area and \nthat protection is not required by any provisions \nof the code, the system must be installed in \naccordance with NFPA 13 or 13R, as \napplicable, and other applicable requirements \nof the code, such as water supply and \nsupervision. The extent of the protection \nprovided would not be regulated. Once the \nsystem is installed, it is subject to the same \ncode requirements for maintenance and testing \nwith which any other system would be required \nto comply. \n \nIf the optional sprinkler system is intended to \nbe \nused \nto \nprovide \nalternatives \nfound \nelsewhere in the code, the system would cease \nto be voluntary. In such a case, it becomes a \nrequired system and subject to Section \n901.4.1. \n901.4.3 Alterations in buildings and structures. \nFor any alteration within a building or structure, the \nfire protection and life safety systems shall be \nextended, altered or augmented to maintain and \ncontinue protection within the building or structure. \nPersons shall not remove or modify any fire \nprotection or life safety system installed or \nmaintained under the provisions of this code or SBC \n201 without approval from the Fire official.\n\n❖ If an alteration or expansion of the system is \nproposed, the level of protection provided by \nthe system is to be the same or greater than \nwhat it was before the alteration or expansion \nwas considered. Any added sections of the \nsystem must meet the requirements for new \nfire protection or life safety according to the \nsystem involved. In addition, all work, including \nthe removal or modification of existing \nsystems, is required to be approved by the Fire \nofficial before it is started. \n901.4.4 Fire areas. Where buildings, or portions \nthereof, are divided into fire areas so as not to \nexceed the limits established for requiring a fire \nprotection system in accordance with this chapter, \nsuch fire areas shall be separated by fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both, \nhaving a fire-resistance rating of not less than that \ndetermined in accordance with Section 707.3.10 of \nSBC 201.\n\n❖ This section provides specific guidance on how \na building needs to be divided into fire areas in \norder to avoid requiring a fire protection system \nto be installed. A single occupancy group \nwould require fire barriers or horizontal \nassemblies in order to create multiple fire areas \n(see SBC 201 Table 707.3.10), each having an \narea below the threshold for fire protection \nsystem installation. \n901.4.5 Additional fire protection systems. In \noccupancies of a hazardous nature, where special \nhazards exist in addition to the normal hazards of \nthe occupancy, or where the Fire official determines \nthat access for fire apparatus is unduly difficult, the \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 65,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n435 \n \nFire official shall have the authority to require \nadditional safeguards and fire protection systems. \nFire protection and life safety systems required \nunder this section shall be installed in accordance \nwith this code and the applicable referenced \nstandards. \n❖ \nThis section allows the Fire official to require \nfire protection safeguards beyond the minimum \nrequirement of Chapter 9 where warranted by \npotential unsafe conditions. The provisions of \nthe code cannot anticipate every occupancy \ncondition. Hazardous material occupancies or \nbuildings with limited fire department  access \nare potentially a greater hazard to both building \noccupants and fire fighters. Any additional \nsafeguards should be those needed to abate \npotential hazards. This section does not give \nthe Fire official the right to require additional \nsystems without cause. If the condition is \nadequately addressed by the code, then \nadditional safeguards are not warranted. \nShould additional safeguards be deemed \nnecessary, then the fire protection components \nregulated by this section must be considered \nrequired systems. \n901.4.6 Appearance of equipment. Any device \nthat has the physical appearance of life safety or fire \nprotection equipment but that does not perform that \nlife safety or fire protection function shall be \nprohibited. \n❖ \nAll required or provided life safety or fire \nprotectionrelated equipment must be continued \nin use and be maintained to meet the \nrequirements in effect at the time of the original \ninstallation. Nonrequired equipment that has \nbeen taken out of service or cannot function as \nintended must be dismantled and removed to \nprevent creating a false impression of \nprotection. \n \nSimply because a nonrequired system does \nnot meet the current standards is neither cause \nto require its removal (see Section 901.4), nor \na reason to require the system to be upgraded. \nAs long as the system is maintained in the \nmanner in which it was intended when \ninstalled, it can be allowed to continue. \n901.4.7 Pump and riser room size. Where \nprovided, fire pump rooms and automatic sprinkler \nsystem riser rooms shall be designed with adequate \nspace for all equipment necessary for the \ninstallation, as defined by the manufacturer, with \nsufficient working space around the stationary \nequipment. Clearances around equipment to \nelements of permanent construction, including \nother installed equipment and appliances, shall be \nsufficient to allow inspection, service, repair or \nreplacement without removing such elements of \npermanent construction or disabling the function of \na required fire-resistance-rated assembly. Fire \npump and automatic sprinkler system riser rooms \nshall be provided with doors and unobstructed \npassageways large enough to allow removal of the \nlargest piece of equipment. \n❖ \nSection 901.4.7 establishes that, where a \npump or riser room is necessary, those rooms \nhousing fire protection system risers or fire \npumps and their components have adequate \nspace to facilitate their maintenance. This \nsection does not require the construction of a \nroom to house fire protection systems; \nhowever, if a room is provided, this section \nrequires that it be adequately sized to allow for \nmaintenance. \n \nInstead of prescribing arbitrary dimensions, \nthis provision bases the room area on \nclearances \nspecified \nby \nthe \nequipment \nmanufacturers to ensure adequate space is \navailable for its installation or removal. The \ndesign must provide enough area so that walls, \nfinish materials and doors are not required to \nbe removed during maintenance activities. The \nprovision also prescribes that the size of the \ndoor serving a riser or pump room is of a size \nto accommodate the removal of the largest \npiece of equipment. \n \nGiven that the design of fire protection systems \ngenerally commences during the period that \nbuilding \nconstruction \ndrawings \nand \nspecifications are being reviewed by the \njurisdiction, it will be especially important for the \nbuilding’s designer to establish dialogue with \nthe fire protection system contractor early in the \ndesign process to ensure that the room and \npassageways can accommodate the largest \nequipment and provide the space needed for \nmaintenance. \n901.4.7.1 \nAccess. \nAutomatic \nsprinkler \nsystem risers, fire pumps and controllers shall be \nprovided with ready access. Where located in a fire \npump room or automatic sprinkler system riser \nroom, the door shall be permitted to be locked \nprovided that the key is available at all times. \n❖ \nThis section requires that there is available \naccess at all times to the fire pump and system \ncontrol valves for the purposes of fire-fighting \noperations, \ninspection \nand \ntesting \nrequirements, and maintenance on the system. \nWhere located in a locked room in order to \nprovide a secure location away from malicious \nmischief and vandalism, the key must always \nbe available for use by authorized individuals \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n435 \n \nFire official shall have the authority to require \nadditional safeguards and fire protection systems. \nFire protection and life safety systems required \nunder this section shall be installed in accordance \nwith this code and the applicable referenced \nstandards.",
      "commentary": "This section allows the Fire official to require \nfire protection safeguards beyond the minimum \nrequirement of Chapter 9 where warranted by \npotential unsafe conditions. The provisions of \nthe code cannot anticipate every occupancy \ncondition. Hazardous material occupancies or \nbuildings with limited fire department  access \nare potentially a greater hazard to both building \noccupants and fire fighters. Any additional \nsafeguards should be those needed to abate \npotential hazards. This section does not give \nthe Fire official the right to require additional \nsystems without cause. If the condition is \nadequately addressed by the code, then \nadditional safeguards are not warranted. \nShould additional safeguards be deemed \nnecessary, then the fire protection components \nregulated by this section must be considered \nrequired systems. \n901.4.6 Appearance of equipment. Any device \nthat has the physical appearance of life safety or fire \nprotection equipment but that does not perform that \nlife safety or fire protection function shall be \nprohibited.\n\n❖ All required or provided life safety or fire \nprotectionrelated equipment must be continued \nin use and be maintained to meet the \nrequirements in effect at the time of the original \ninstallation. Nonrequired equipment that has \nbeen taken out of service or cannot function as \nintended must be dismantled and removed to \nprevent creating a false impression of \nprotection. \n \nSimply because a nonrequired system does \nnot meet the current standards is neither cause \nto require its removal (see Section 901.4), nor \na reason to require the system to be upgraded. \nAs long as the system is maintained in the \nmanner in which it was intended when \ninstalled, it can be allowed to continue. \n901.4.7 Pump and riser room size. Where \nprovided, fire pump rooms and automatic sprinkler \nsystem riser rooms shall be designed with adequate \nspace for all equipment necessary for the \ninstallation, as defined by the manufacturer, with \nsufficient working space around the stationary \nequipment. Clearances around equipment to \nelements of permanent construction, including \nother installed equipment and appliances, shall be \nsufficient to allow inspection, service, repair or \nreplacement without removing such elements of \npermanent construction or disabling the function of \na required fire-resistance-rated assembly. Fire \npump and automatic sprinkler system riser rooms \nshall be provided with doors and unobstructed \npassageways large enough to allow removal of the \nlargest piece of equipment.\n\n❖ Section 901.4.7 establishes that, where a \npump or riser room is necessary, those rooms \nhousing fire protection system risers or fire \npumps and their components have adequate \nspace to facilitate their maintenance. This \nsection does not require the construction of a \nroom to house fire protection systems; \nhowever, if a room is provided, this section \nrequires that it be adequately sized to allow for \nmaintenance. \n \nInstead of prescribing arbitrary dimensions, \nthis provision bases the room area on \nclearances \nspecified \nby \nthe \nequipment \nmanufacturers to ensure adequate space is \navailable for its installation or removal. The \ndesign must provide enough area so that walls, \nfinish materials and doors are not required to \nbe removed during maintenance activities. The \nprovision also prescribes that the size of the \ndoor serving a riser or pump room is of a size \nto accommodate the removal of the largest \npiece of equipment. \n \nGiven that the design of fire protection systems \ngenerally commences during the period that \nbuilding \nconstruction \ndrawings \nand \nspecifications are being reviewed by the \njurisdiction, it will be especially important for the \nbuilding’s designer to establish dialogue with \nthe fire protection system contractor early in the \ndesign process to ensure that the room and \npassageways can accommodate the largest \nequipment and provide the space needed for \nmaintenance. \n901.4.7.1 \nAccess. \nAutomatic \nsprinkler \nsystem risers, fire pumps and controllers shall be \nprovided with ready access. Where located in a fire \npump room or automatic sprinkler system riser \nroom, the door shall be permitted to be locked \nprovided that the key is available at all times.\n\n❖ This section requires that there is available \naccess at all times to the fire pump and system \ncontrol valves for the purposes of fire-fighting \noperations, \ninspection \nand \ntesting \nrequirements, and maintenance on the system. \nWhere located in a locked room in order to \nprovide a secure location away from malicious \nmischief and vandalism, the key must always \nbe available for use by authorized individuals \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 66,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n436 \n \nfor entry. \n901.4.7.2 \nMarking on access doors. Access \ndoors for automatic sprinkler system riser rooms \nand fire pump rooms shall be labeled with an \napproved sign. The lettering shall be in contrasting \ncolor to the background. Letters shall have a \nminimum height of 50 mm with a minimum stroke \nof 10 mm. \n❖ \nProper identification of the room is critical in \norder to allow for quick access for fire fighters. \nThe specific requirements of color and lettering \nsize are to ensure that the identification will be \nuniform at all locations and can be easily read \nfrom a distance. \n901.4.7.3 \nEnvironment. \nAutomatic \nsprinkler system riser rooms and fire pump rooms \nshall be maintained at a temperature of not less than \n4°C. Heating units shall be permanently installed. \n❖ \nThe specific requirement for a minimum \ntemperature of the room provides protection \nfrom freezing for the sprinkler system and fire \npump. Where heating is required to maintain \nthe room temperature, it shall be installed \npermanently so that it is automatic in operation \nand dependable when it is necessary. \n901.4.7.4 \nLighting. Permanently installed \nartificial illumination shall be provided in the \nautomatic sprinkler system riser rooms and fire \npump rooms. \n❖ \nSufficient illumination in the fire pump and \nsystem control valve room is required to be \ninstalled permanently so that it is always \navailable to provide visibility to the equipment \nwithin the room for inspection and operation. \n901.5 Installation acceptance testing. Fire \nprotection \nand \nlife \nsafety \nsystems \nand \nappurtenances thereto shall be subject to acceptance \ntests as contained in the installation standards and \nas approved by the Fire official. The Fire official \nshall be notified before any required acceptance \ntesting. \n❖ \nAll fire protection and life safety systems must \npass an acceptance test to determine that they \nwill operate as required by the code. \nAcceptance tests are usually part of the final \ninspection \nprocedures. \nThe \nreferenced \nstandards contain specific acceptance test \nprocedures. In most instances, the acceptance \ntest procedures require 100-percent operation \nof the \ntestable system \ncomponents to \ndetermine that they are operational and \nfunctioning as required. Often, the design \nprofessional may require additional testing that \nmay be beyond the code requirements to verify \nthat the system operates as designed. The \ndesign professional may also establish the \nappropriate testing criteria for special systems, \nsuch as smoke control systems. These \nproposed \ntesting \nprotocols, \nwhere \nnot \naddressed elsewhere in the code, must be \napproved by the Fire official before being \nperformed.  \n \nThe \ninclusion \nof \nthe \nrequirement \nfor \nacceptance tests in the code is not intended to \nassign responsibility for witnessing the tests. \nThe responsibility to witness the acceptance \ntest is an administrative issue that each \nmunicipality must address. Because the \nacceptance test is critical during design and \nconstruction \nand \nis \na \nrequirement \nof \noccupancy, the requirement is located in the \ncode. The section also clarifies that it is the \nowner \nor \nowner’s \nauthorized \nagent’s \nresponsibility to conduct the test and the role of \nthe Fire official to witness—not conduct—the \ntest. Typically, the owner will assign the \nresponsibility of conducting the test to the \ninstalling contractor. \n901.5.1 Occupancy. It shall be unlawful to occupy \nany portion of a building or structure until the \nrequired fire protection and life safety systems have \nbeen tested and approved. \n❖ \nPartial occupancy of any structure must not be \npermitted unless all fire protection and life \nsafety systems for the occupied areas have \nbeen tested and approved. Even so, the code \nassumes that full protection for all areas will be \nprovided \nas \nquickly \nas \npossible. \nThe \ninstallation of many fire protection and life \nsafety systems and the associated code \nalternatives permitted for a given occupancy \nassume complete building protection and not \njust in the occupied areas. All partial \noccupancy conditions are subject to the final \napproval of the Fire official. Section 105.3.4 \nallows the Fire official to issue conditional \noccupancy permits. \n \nIf the building becomes vacant, this section \nwould be applicable again. Here, occupancy is \nbased on a certificate of occupancy. If the \nvacancy is in a tenant space of an otherwise \nfully protected building, then the fire protection \nor life safety system must be continued. The \nother tenants of the building are subject to the \nnecessary continuation of the fire protection or \nlife safety system. This is similar to partial \noccupancy. On the other hand, if a building is \nvacated completely, and the certificate of \noccupancy is forfeited, then the entire building \ncan be considered as unoccupied, and the fire \nprotection or life safety systems can be \ndiscontinued. At such time, utilities can be \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n436 \n \nfor entry. \n901.4.7.2 \nMarking on access doors. Access \ndoors for automatic sprinkler system riser rooms \nand fire pump rooms shall be labeled with an \napproved sign. The lettering shall be in contrasting \ncolor to the background. Letters shall have a \nminimum height of 50 mm with a minimum stroke \nof 10 mm.",
      "commentary": "Proper identification of the room is critical in \norder to allow for quick access for fire fighters. \nThe specific requirements of color and lettering \nsize are to ensure that the identification will be \nuniform at all locations and can be easily read \nfrom a distance. \n901.4.7.3 \nEnvironment. \nAutomatic \nsprinkler system riser rooms and fire pump rooms \nshall be maintained at a temperature of not less than \n4°C. Heating units shall be permanently installed.\n\n❖ The specific requirement for a minimum \ntemperature of the room provides protection \nfrom freezing for the sprinkler system and fire \npump. Where heating is required to maintain \nthe room temperature, it shall be installed \npermanently so that it is automatic in operation \nand dependable when it is necessary. \n901.4.7.4 \nLighting. Permanently installed \nartificial illumination shall be provided in the \nautomatic sprinkler system riser rooms and fire \npump rooms.\n\n❖ Sufficient illumination in the fire pump and \nsystem control valve room is required to be \ninstalled permanently so that it is always \navailable to provide visibility to the equipment \nwithin the room for inspection and operation. \n901.5 Installation acceptance testing. Fire \nprotection \nand \nlife \nsafety \nsystems \nand \nappurtenances thereto shall be subject to acceptance \ntests as contained in the installation standards and \nas approved by the Fire official. The Fire official \nshall be notified before any required acceptance \ntesting.\n\n❖ All fire protection and life safety systems must \npass an acceptance test to determine that they \nwill operate as required by the code. \nAcceptance tests are usually part of the final \ninspection \nprocedures. \nThe \nreferenced \nstandards contain specific acceptance test \nprocedures. In most instances, the acceptance \ntest procedures require 100-percent operation \nof the \ntestable system \ncomponents to \ndetermine that they are operational and \nfunctioning as required. Often, the design \nprofessional may require additional testing that \nmay be beyond the code requirements to verify \nthat the system operates as designed. The \ndesign professional may also establish the \nappropriate testing criteria for special systems, \nsuch as smoke control systems. These \nproposed \ntesting \nprotocols, \nwhere \nnot \naddressed elsewhere in the code, must be \napproved by the Fire official before being \nperformed.  \n \nThe \ninclusion \nof \nthe \nrequirement \nfor \nacceptance tests in the code is not intended to \nassign responsibility for witnessing the tests. \nThe responsibility to witness the acceptance \ntest is an administrative issue that each \nmunicipality must address. Because the \nacceptance test is critical during design and \nconstruction \nand \nis \na \nrequirement \nof \noccupancy, the requirement is located in the \ncode. The section also clarifies that it is the \nowner \nor \nowner’s \nauthorized \nagent’s \nresponsibility to conduct the test and the role of \nthe Fire official to witness—not conduct—the \ntest. Typically, the owner will assign the \nresponsibility of conducting the test to the \ninstalling contractor. \n901.5.1 Occupancy. It shall be unlawful to occupy \nany portion of a building or structure until the \nrequired fire protection and life safety systems have \nbeen tested and approved.\n\n❖ Partial occupancy of any structure must not be \npermitted unless all fire protection and life \nsafety systems for the occupied areas have \nbeen tested and approved. Even so, the code \nassumes that full protection for all areas will be \nprovided \nas \nquickly \nas \npossible. \nThe \ninstallation of many fire protection and life \nsafety systems and the associated code \nalternatives permitted for a given occupancy \nassume complete building protection and not \njust in the occupied areas. All partial \noccupancy conditions are subject to the final \napproval of the Fire official. Section 105.3.4 \nallows the Fire official to issue conditional \noccupancy permits. \n \nIf the building becomes vacant, this section \nwould be applicable again. Here, occupancy is \nbased on a certificate of occupancy. If the \nvacancy is in a tenant space of an otherwise \nfully protected building, then the fire protection \nor life safety system must be continued. The \nother tenants of the building are subject to the \nnecessary continuation of the fire protection or \nlife safety system. This is similar to partial \noccupancy. On the other hand, if a building is \nvacated completely, and the certificate of \noccupancy is forfeited, then the entire building \ncan be considered as unoccupied, and the fire \nprotection or life safety systems can be \ndiscontinued. At such time, utilities can be \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 67,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n437 \n \ndisconnected and the building be declared \nnonhabitable. This option carries with it the \nburden of reuse because if the vacant, non-\nhabitable building is intended to be used again, \nit is subject to provisions in SBC 201 that would \nrequire the building to be certified as a new \nstructure \nand \nmay \ninvolve \nsignificant \nmodifications in order to receive a new \ncertificate of occupancy. \n \nOften, insurance companies will require that \nautomatic sprinkler systems be kept in \noperation during a vacancy. If such is the case, \nutilities will likely need to be kept in place in \norder to keep the system within operating \ntemperature requirements. Buildings in which \noccupancy is discontinued for an extended \nperiod of time may be considered hazardous \nand require action to remediate the problem, \npossibly by demolition. \n \nIf the system being installed is a nonrequired \nsystem, then this section is not applicable and \npartial occupancy can be granted. \n901.6 Inspection, testing and maintenance. Fire \nprotection and life safety systems shall be \nmaintained in an operative condition at all times, \nand shall be replaced or repaired where defective. \nNonrequired fire protection and life safety systems \nand equipment shall be inspected, tested and \nmaintained or removed in accordance with Section \n901.8. \n❖ \nAdequate \nmaintenance, \ninspection \nand \nperiodic testing of all systems, equipment and \ndevices, including equipment and systems \nrelated to mechanical smoke exhaust and \nsmoke and heat vents, is necessary so that \nthey are ready to perform their intended \nfunctions should fire occur. \n \nAn inspection consists of a visual check of a \nsystem or device to verify that it is in operating \ncondition and free from defects or damage. \nIndicating valves, gauges and indicator lamps \nare a few of the features required by the codes \nto facilitate this activity. Obvious damage and \nthe general condition of the system, particularly \nthe presence of corrosion, both external and \ninternal, must always be noted and recorded. \nPartially because they are less detailed, \ninspections are conducted more frequently \nthan tests and maintenance. Because special \nknowledge and tools are not required, \ninspections may be performed by any \nreasonably competent person. \n \nPeriodic tests following standardized methods \nare intended to confirm the results of \ninspections and determine that all components \nfunction properly and that systems meet their \noriginal \ndesign \nspecifications. \nTools, \nequipment or devices are usually required for \nthese tests. \n \nBecause tests are \nmore \ndetailed \nthan \ninspections, they are usually conducted only \nonce or twice per year in most cases. Some \ntests, however, may be required as frequently \nas bimonthly or quarterly (for example, some \nfire alarm system equipment) or as infrequently \nas 5-, 6- or 12-year intervals (for example, \nportable fire-extinguisher hydrostatic tests). \nSince specialized knowledge and equipment \nare required, testing is usually done by \ntechnicians or specialists trained in the proper \nconduct of the test methods involved. \n \nPeriodic maintenance keeps systems in good \nworking order and may be used to repair \ndamage \nor \ndefects \ndiscovered \nduring \ninspections or testing. Specialized tools and \ntraining are required to perform maintenance. \nOnly properly trained technicians or specialists \nshould perform required periodic maintenance. \nMost maintenance is required only as needed, \nbut many manufacturers suggest or require \nregular periodic replacement of parts subject to \nwear or abuse. \n \nNonrequired fire protection or life safety \nsystems, where installed, require the same \nlevel of maintenance as required systems. If \nrequired maintenance is not being done, there \nis no way to determine if the system will \nfunction as intended. Therefore, inadequately \nmaintained, nonrequired systems must be \nremoved to avoid creating a false impression of \nadequate protection. \n901.6.1 Standards. Fire protection systems shall \nbe inspected, tested and maintained in accordance \nwith the referenced standards listed in Table \n901.6.1. \n❖ \nSpecific requirements related to inspection \npractices, testing schedules and maintenance \nprocedures are dependent on the type of fire \nprotection system and its corresponding \nreferenced NFPA standard as indicated in \nTable 901.6.1. \n \nThis table lists the NFPA referenced standards \nto be used for the inspection, testing and \nmaintenance criteria for various fire protection \nsystems. Many of the testing and maintenance \nrequirements are included elsewhere in \nChapter 9 of the code. \n901.6.2 Integrated testing. Where two or more fire \nprotection or life safety systems are interconnected, \nthe intended response of subordinate fire protection \nand life safety systems shall be verified when \nrequired testing of the initiating system is \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n437 \n \ndisconnected and the building be declared \nnonhabitable. This option carries with it the \nburden of reuse because if the vacant, non-\nhabitable building is intended to be used again, \nit is subject to provisions in SBC 201 that would \nrequire the building to be certified as a new \nstructure \nand \nmay \ninvolve \nsignificant \nmodifications in order to receive a new \ncertificate of occupancy. \n \nOften, insurance companies will require that \nautomatic sprinkler systems be kept in \noperation during a vacancy. If such is the case, \nutilities will likely need to be kept in place in \norder to keep the system within operating \ntemperature requirements. Buildings in which \noccupancy is discontinued for an extended \nperiod of time may be considered hazardous \nand require action to remediate the problem, \npossibly by demolition. \n \nIf the system being installed is a nonrequired \nsystem, then this section is not applicable and \npartial occupancy can be granted. \n901.6 Inspection, testing and maintenance. Fire \nprotection and life safety systems shall be \nmaintained in an operative condition at all times, \nand shall be replaced or repaired where defective. \nNonrequired fire protection and life safety systems \nand equipment shall be inspected, tested and \nmaintained or removed in accordance with Section \n901.8.",
      "commentary": "Adequate \nmaintenance, \ninspection \nand \nperiodic testing of all systems, equipment and \ndevices, including equipment and systems \nrelated to mechanical smoke exhaust and \nsmoke and heat vents, is necessary so that \nthey are ready to perform their intended \nfunctions should fire occur. \n \nAn inspection consists of a visual check of a \nsystem or device to verify that it is in operating \ncondition and free from defects or damage. \nIndicating valves, gauges and indicator lamps \nare a few of the features required by the codes \nto facilitate this activity. Obvious damage and \nthe general condition of the system, particularly \nthe presence of corrosion, both external and \ninternal, must always be noted and recorded. \nPartially because they are less detailed, \ninspections are conducted more frequently \nthan tests and maintenance. Because special \nknowledge and tools are not required, \ninspections may be performed by any \nreasonably competent person. \n \nPeriodic tests following standardized methods \nare intended to confirm the results of \ninspections and determine that all components \nfunction properly and that systems meet their \noriginal \ndesign \nspecifications. \nTools, \nequipment or devices are usually required for \nthese tests. \n \nBecause tests are \nmore \ndetailed \nthan \ninspections, they are usually conducted only \nonce or twice per year in most cases. Some \ntests, however, may be required as frequently \nas bimonthly or quarterly (for example, some \nfire alarm system equipment) or as infrequently \nas 5-, 6- or 12-year intervals (for example, \nportable fire-extinguisher hydrostatic tests). \nSince specialized knowledge and equipment \nare required, testing is usually done by \ntechnicians or specialists trained in the proper \nconduct of the test methods involved. \n \nPeriodic maintenance keeps systems in good \nworking order and may be used to repair \ndamage \nor \ndefects \ndiscovered \nduring \ninspections or testing. Specialized tools and \ntraining are required to perform maintenance. \nOnly properly trained technicians or specialists \nshould perform required periodic maintenance. \nMost maintenance is required only as needed, \nbut many manufacturers suggest or require \nregular periodic replacement of parts subject to \nwear or abuse. \n \nNonrequired fire protection or life safety \nsystems, where installed, require the same \nlevel of maintenance as required systems. If \nrequired maintenance is not being done, there \nis no way to determine if the system will \nfunction as intended. Therefore, inadequately \nmaintained, nonrequired systems must be \nremoved to avoid creating a false impression of \nadequate protection. \n901.6.1 Standards. Fire protection systems shall \nbe inspected, tested and maintained in accordance \nwith the referenced standards listed in Table \n901.6.1.\n\n❖ Specific requirements related to inspection \npractices, testing schedules and maintenance \nprocedures are dependent on the type of fire \nprotection system and its corresponding \nreferenced NFPA standard as indicated in \nTable 901.6.1. \n \nThis table lists the NFPA referenced standards \nto be used for the inspection, testing and \nmaintenance criteria for various fire protection \nsystems. Many of the testing and maintenance \nrequirements are included elsewhere in \nChapter 9 of the code. \n901.6.2 Integrated testing. Where two or more fire \nprotection or life safety systems are interconnected, \nthe intended response of subordinate fire protection \nand life safety systems shall be verified when \nrequired testing of the initiating system is \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 68,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n438 \n \nconducted. In addition, integrated testing shall be \nperformed in accordance with Sections 901.6.2.1 \nand 901.6.2.2. \n❖ \nThe code intends to require proper operation of \nintegrated features of fire protection and life \nsafety systems. In some cases, such as a fire \nalarm system initiating a complex response of \ndoors, dampers, elevators and fans in a high-\nrise building, the integration is highly complex, \ninvolving cooperation of many different trades, \ncontrols and systems. In other cases, such as \nnotifying a monitoring service when a fire \nsprinkler operates, the integration is relatively \nsimple. The intent of this section is that the \nrequired testing of integrated features is scaled \nin a manner that is reasonable for a wide range \nof applications. \n901.6.2.1 \nHigh-rise buildings. For high-rise \nbuildings, integrated testing shall comply with \nNFPA 4, with an integrated test performed prior to \nissuance of the certificate of occupancy and at \nintervals not exceeding 10 years, unless otherwise \nspecified by an integrated system test plan prepared \nin accordance with NFPA 4. If an equipment failure \nis detected during integrated testing, a repeat of the \nintegrated test shall not be required, except as \nnecessary to verify operation of fire protection or \nlife safety functions that are initiated by equipment \nthat was repaired or replaced. \n❖ \nNFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire \nprotection systems in high-rise buildings. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.2.2 \nSmoke control systems. Where a \nfire alarm system is integrated with a smoke control \nsystem as outlined in Section 909, integrated testing \nshall comply with NFPA 4, with an integrated test \nperformed prior to issuance of the certificate of \noccupancy and at intervals not exceeding 10 years, \nunless otherwise specified by an integrated system \ntest plan prepared in accordance with NFPA 4. If an \nequipment failure is detected during integrated \ntesting, a repeat of the integrated test shall not be \nrequired, except as necessary to verify operation of \nfire protection or life safety functions that are \ninitiated by equipment that was repaired or \nreplaced. \n❖ \nNFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire alarm \nsystems that are required to operate in \ncombination with smoke control systems. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.3 Records. \nRecords \nof \nall \nsystem \ninspections, tests and maintenance required by the \nreferenced standards shall be maintained. \n❖ \nAccurate, up-to-date records are required to \ndocument the history of system inspection, \ntesting and maintenance. Record keeping is \nnot intended simply to prove to the Fire official \nthat \nrequired \ninspection, \ntesting \nand \nmaintenance are being performed, but to assist \nthe owner or his or her agent in performing \nthese functions. A well-kept log helps an owner \nor technician determine how the system is \nperforming over time and how changes inside \nand outside of the protected premises are \naffecting system performance. For example, \nautomatic sprinkler system main drain test \nresults may indicate whether the public water \nsupply is being degraded by development, \nthereby impairing sprinkler system capabilities. \nSimilarly, a history of accidental alarms at a \nspecific smoke detector may indicate that the \ndevice requires cleaning or maintenance. \n901.6.3.1 \nRecords \ninformation. \nInitial \nrecords shall include the name of the installation \ncontractor, \ntype \nof \ncomponents \ninstalled, \nmanufacturer of the components, location and \nnumber of components installed per floor. Records \nshall include the manufacturers’ operation and \nmaintenance instruction manuals. Such records \nshall be maintained for the life of the installation. \n❖ \nWhen the fire protection systems are first \ninstalled, an accurate inventory must be \ncompiled so that future owners and officials \ncan refer \nback to \nthe \ndocuments \nfor \nmaintenance and operational requirements. \nAdditionally, if a recall is required, the \ninstallation inventory will be able to identify if \nany of the components subject to the recall are \ninstalled. \nBy \nincluding \nthe \ninstallation \ncontractor’s information in the list, a resolution \nof any legal aspects of defective components \ncan be more readily obtained. Also, if \noperations or maintenance change during the \nlife of the installation and a public notice is \nprovided, the building owner will have the \ninformation necessary to know and apply the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n438 \n \nconducted. In addition, integrated testing shall be \nperformed in accordance with Sections 901.6.2.1 \nand 901.6.2.2.",
      "commentary": "The code intends to require proper operation of \nintegrated features of fire protection and life \nsafety systems. In some cases, such as a fire \nalarm system initiating a complex response of \ndoors, dampers, elevators and fans in a high-\nrise building, the integration is highly complex, \ninvolving cooperation of many different trades, \ncontrols and systems. In other cases, such as \nnotifying a monitoring service when a fire \nsprinkler operates, the integration is relatively \nsimple. The intent of this section is that the \nrequired testing of integrated features is scaled \nin a manner that is reasonable for a wide range \nof applications. \n901.6.2.1 \nHigh-rise buildings. For high-rise \nbuildings, integrated testing shall comply with \nNFPA 4, with an integrated test performed prior to \nissuance of the certificate of occupancy and at \nintervals not exceeding 10 years, unless otherwise \nspecified by an integrated system test plan prepared \nin accordance with NFPA 4. If an equipment failure \nis detected during integrated testing, a repeat of the \nintegrated test shall not be required, except as \nnecessary to verify operation of fire protection or \nlife safety functions that are initiated by equipment \nthat was repaired or replaced.\n\n❖ NFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire \nprotection systems in high-rise buildings. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.2.2 \nSmoke control systems. Where a \nfire alarm system is integrated with a smoke control \nsystem as outlined in Section 909, integrated testing \nshall comply with NFPA 4, with an integrated test \nperformed prior to issuance of the certificate of \noccupancy and at intervals not exceeding 10 years, \nunless otherwise specified by an integrated system \ntest plan prepared in accordance with NFPA 4. If an \nequipment failure is detected during integrated \ntesting, a repeat of the integrated test shall not be \nrequired, except as necessary to verify operation of \nfire protection or life safety functions that are \ninitiated by equipment that was repaired or \nreplaced.\n\n❖ NFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire alarm \nsystems that are required to operate in \ncombination with smoke control systems. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.3 Records. \nRecords \nof \nall \nsystem \ninspections, tests and maintenance required by the \nreferenced standards shall be maintained.\n\n❖ Accurate, up-to-date records are required to \ndocument the history of system inspection, \ntesting and maintenance. Record keeping is \nnot intended simply to prove to the Fire official \nthat \nrequired \ninspection, \ntesting \nand \nmaintenance are being performed, but to assist \nthe owner or his or her agent in performing \nthese functions. A well-kept log helps an owner \nor technician determine how the system is \nperforming over time and how changes inside \nand outside of the protected premises are \naffecting system performance. For example, \nautomatic sprinkler system main drain test \nresults may indicate whether the public water \nsupply is being degraded by development, \nthereby impairing sprinkler system capabilities. \nSimilarly, a history of accidental alarms at a \nspecific smoke detector may indicate that the \ndevice requires cleaning or maintenance. \n901.6.3.1 \nRecords \ninformation. \nInitial \nrecords shall include the name of the installation \ncontractor, \ntype \nof \ncomponents \ninstalled, \nmanufacturer of the components, location and \nnumber of components installed per floor. Records \nshall include the manufacturers’ operation and \nmaintenance instruction manuals. Such records \nshall be maintained for the life of the installation.\n\n❖ When the fire protection systems are first \ninstalled, an accurate inventory must be \ncompiled so that future owners and officials \ncan refer \nback to \nthe \ndocuments \nfor \nmaintenance and operational requirements. \nAdditionally, if a recall is required, the \ninstallation inventory will be able to identify if \nany of the components subject to the recall are \ninstalled. \nBy \nincluding \nthe \ninstallation \ncontractor’s information in the list, a resolution \nof any legal aspects of defective components \ncan be more readily obtained. Also, if \noperations or maintenance change during the \nlife of the installation and a public notice is \nprovided, the building owner will have the \ninformation necessary to know and apply the \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 69,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n439 \n \nnew requirements. The requirement to collect \nand maintain this information is already within \nmany of the standards referenced in the code. \nThis requirement gives the Fire official \nenforcement language and assists the building \nowner in understanding the responsibilities \nassociated with having these fire protection \nsystems installed in the building. \n901.7 Systems out of service. Where a required \nfire protection system is out of service, the fire \ndepartment  and the Fire official shall be notified \nimmediately and, where required by the Fire \nofficial, the building shall be either evacuated or an \napproved fire watch shall be provided for all \noccupants left unprotected by the shutdown until \nthe fire protection system has been returned to \nservice. \nWhere utilized, fire watches shall be provided with \nnot less than one approved means for notification of \nthe fire department and their only duty shall be to \nperform constant patrols of the protected premises \nand keep watch for fires. \nException: Facilities with an approved notification \nand impairment management program. \nThe \nnotification and impairment program for water-\nbased fire protection system shall comply with \nNFPA 25. \n❖ \nThe protection afforded by a required fire \nprotection system must not be diminished in \nany existing building except for the purpose of \nconducting tests, maintenance or repairs. The \nlength of service interruptions must be kept to \na minimum. The fire department  and the Fire \nofficial must be notified of any service \ninterruptions. They must carefully evaluate the \ncontinued operation or occupancy of buildings \nand structures where protection is interrupted. \nWhenever possible, all unaffected portions of \nthe system should be kept in service. Until \nprotection is restored, hazardous processes or \noperations \nshould \nbe \nsuspended \nand \nalternative \nspecial \nprotection \nshould \nbe \nconsidered in addition to an approved fire \nwatch. \n \nThe code text only addresses when a required \nsystem is placed out of service. However, if a \nsystem is in place, even though it is not \nrequired by the code or SBC 201, it would be \nan appropriate courtesy to inform the fire \ndepartment  of any fire protection system being \ndiscontinued or temporarily taken out of \nservice. If the nonrequired system is to be \nplaced out of service for an extended period of \ntime, the Fire official has the authority to \naddress the condition under Section 901.4.6 \nand require that the system be either placed \nback into operation or removed so as not to \ncreate a false impression of protection. \n \nThe exception provides an alternative to the \nimmediate notification of the fire department  \nand Fire official when systems are taken out of \nservice. In some occupancies, such as existing \nGroup I-2 buildings, in addition to periodic \nmaintenance and testing, the possible extent of \nconstruction activity would result in the fire \ndepartment  and Fire official being constantly \nnotified of fire protection systems being placed \nout of service and then needing to make a \ndetermination as to whether a fire watch or \nbuilding evacuation are required. In many \ninstances, the duration of the system being out \nof service is relatively short. For example, a dry \npipe sprinkler system is impaired at the \nconclusion of every trip test for the time period \nnecessary to reset the system. NFPA 25 \naddresses these situations and allows 10 \nhours in a 24-hour period of time before the \nbuilding is required to be evacuated or a fire \nwatch is implemented. NFPA 25 still requires \nthat the fire department, fire official and other \nparties (such as the insurance carrier) be \nnotified. \n901.7.1 Impairment coordinator. The building \nowner shall assign an impairment coordinator to \ncomply with the requirements of this section. In the \nabsence of a specific designee, the owner shall be \nconsidered to be the impairment coordinator. \n❖ \nThe impairment coordinator is the person \nresponsible for maintaining the building fire \nprotection \nsystems. \nThe \nimpairment \ncoordinator may be the building owner or other \ndesignee, such as the plant manager or \nbuilding engineer, if he or she is trained to \ncomply with the provisions of Section 901.7. \n901.7.2 Tag required. A tag shall be used to \nindicate that a system, or portion thereof, has been \nremoved from service. \n❖ \nWhen any fire protection system is taken out of \nservice, it must be clearly identified with a \nvisible tag that indicates the conditions of the \nimpairment and who to notify. The tag is \nintended to alert building occupants and fire \ndepartment  personnel that the system in \nquestion is impaired. It must remain visibly in \nplace until full protection is restored. \n901.7.3 Placement of tag. The tag shall be posted \nat each fire department  connection, system control \nvalve, fire alarm control unit, fire alarm annunciator \nand fire command center, indicating which system, \nor part thereof, has been removed from service. The \nFire official shall specify where the tag is to be \nplaced. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n439 \n \nnew requirements. The requirement to collect \nand maintain this information is already within \nmany of the standards referenced in the code. \nThis requirement gives the Fire official \nenforcement language and assists the building \nowner in understanding the responsibilities \nassociated with having these fire protection \nsystems installed in the building. \n901.7 Systems out of service. Where a required \nfire protection system is out of service, the fire \ndepartment  and the Fire official shall be notified \nimmediately and, where required by the Fire \nofficial, the building shall be either evacuated or an \napproved fire watch shall be provided for all \noccupants left unprotected by the shutdown until \nthe fire protection system has been returned to \nservice. \nWhere utilized, fire watches shall be provided with \nnot less than one approved means for notification of \nthe fire department and their only duty shall be to \nperform constant patrols of the protected premises \nand keep watch for fires. \nException: Facilities with an approved notification \nand impairment management program. \nThe \nnotification and impairment program for water-\nbased fire protection system shall comply with \nNFPA 25.",
      "commentary": "The protection afforded by a required fire \nprotection system must not be diminished in \nany existing building except for the purpose of \nconducting tests, maintenance or repairs. The \nlength of service interruptions must be kept to \na minimum. The fire department  and the Fire \nofficial must be notified of any service \ninterruptions. They must carefully evaluate the \ncontinued operation or occupancy of buildings \nand structures where protection is interrupted. \nWhenever possible, all unaffected portions of \nthe system should be kept in service. Until \nprotection is restored, hazardous processes or \noperations \nshould \nbe \nsuspended \nand \nalternative \nspecial \nprotection \nshould \nbe \nconsidered in addition to an approved fire \nwatch. \n \nThe code text only addresses when a required \nsystem is placed out of service. However, if a \nsystem is in place, even though it is not \nrequired by the code or SBC 201, it would be \nan appropriate courtesy to inform the fire \ndepartment  of any fire protection system being \ndiscontinued or temporarily taken out of \nservice. If the nonrequired system is to be \nplaced out of service for an extended period of \ntime, the Fire official has the authority to \naddress the condition under Section 901.4.6 \nand require that the system be either placed \nback into operation or removed so as not to \ncreate a false impression of protection. \n \nThe exception provides an alternative to the \nimmediate notification of the fire department  \nand Fire official when systems are taken out of \nservice. In some occupancies, such as existing \nGroup I-2 buildings, in addition to periodic \nmaintenance and testing, the possible extent of \nconstruction activity would result in the fire \ndepartment  and Fire official being constantly \nnotified of fire protection systems being placed \nout of service and then needing to make a \ndetermination as to whether a fire watch or \nbuilding evacuation are required. In many \ninstances, the duration of the system being out \nof service is relatively short. For example, a dry \npipe sprinkler system is impaired at the \nconclusion of every trip test for the time period \nnecessary to reset the system. NFPA 25 \naddresses these situations and allows 10 \nhours in a 24-hour period of time before the \nbuilding is required to be evacuated or a fire \nwatch is implemented. NFPA 25 still requires \nthat the fire department, fire official and other \nparties (such as the insurance carrier) be \nnotified. \n901.7.1 Impairment coordinator. The building \nowner shall assign an impairment coordinator to \ncomply with the requirements of this section. In the \nabsence of a specific designee, the owner shall be \nconsidered to be the impairment coordinator.\n\n❖ The impairment coordinator is the person \nresponsible for maintaining the building fire \nprotection \nsystems. \nThe \nimpairment \ncoordinator may be the building owner or other \ndesignee, such as the plant manager or \nbuilding engineer, if he or she is trained to \ncomply with the provisions of Section 901.7. \n901.7.2 Tag required. A tag shall be used to \nindicate that a system, or portion thereof, has been \nremoved from service.\n\n❖ When any fire protection system is taken out of \nservice, it must be clearly identified with a \nvisible tag that indicates the conditions of the \nimpairment and who to notify. The tag is \nintended to alert building occupants and fire \ndepartment  personnel that the system in \nquestion is impaired. It must remain visibly in \nplace until full protection is restored. \n901.7.3 Placement of tag. The tag shall be posted \nat each fire department  connection, system control \nvalve, fire alarm control unit, fire alarm annunciator \nand fire command center, indicating which system, \nor part thereof, has been removed from service. The \nFire official shall specify where the tag is to be \nplaced. \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 70,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n440 \n \n❖ \nThis section specifies some of the impaired \nlocations where a tag must be used. Tagging a \nfire department  connection, for example, is \nintended \nto \nalert \nthe \nresponding \nfire \ndepartment  that a normal operating condition \ndoes not exist for the portion of the system \nbeyond the connection. While it is also \nimportant to tag system control valves, an \nimpairment tag in the sprinkler riser room may \nnot get noticed until accessed by fire \ndepartment  personnel. The final location of all \nimpairment tags is subject to the approval of \nthe Fire official. \n901.7.4 Preplanned \nimpairment \nprograms. \nPreplanned impairments shall be authorized by the \nimpairment coordinator. Before authorization is \ngiven, a designated individual shall be responsible \nfor verifying that all of the following procedures \nhave been implemented: \n1. The extent and expected duration of the \nimpairment have been determined. \n2. The areas or buildings involved have been \ninspected and the increased risks determined. \n3. Recommendations have been submitted to \nmanagement or the building owner/manager. \n4. The fire department  has been notified. \n5. The insurance carrier, the alarm company, \nthe building owner/manager and other \nauthorities having jurisdiction have been \nnotified. \n6. The supervisors in the areas to be affected \nhave been notified. \n7. A \ntag \nimpairment \nsystem \nhas \nbeen \nimplemented. \n8. Necessary tools and materials have been \nassembled on the impairment site. \n❖ \nThis section specifies the procedures that must \nbe \nfollowed \nin \na \nthorough \npreplanned \nimpairment program. These procedures must \nbe followed whenever systems are purposely \nimpaired, such as for routine sprinkler system \nalarm testing. Proper notification of responsible \nparties eliminates the chance of false alarms, \nreduces \ndisruption \nof \nnormal \nbusiness \nactivities and encourages quick resumption of \nnormal operations. \n901.7.5 Emergency \nimpairments. \nWhere \nunplanned \nimpairments \noccur, \nappropriate \nemergency action shall be taken to minimize \npotential injury and damage. The impairment \ncoordinator shall implement the steps outlined in \nSection 901.7.4. \n❖ \nUnplanned impairments, of course, go beyond \ntypical testing and maintenance procedures \nbut are also not necessarily indicative of a fire \nevent. For example, an unplanned emergency \nimpairment might occur if a sprinkler head or \npipe was found leaking or was accidentally \nimpacted by a forklift. To reduce water damage \nand to repair the sprinkler system, the valve \ncontrolling the water supply to the affected area \nwould need to be closed, thereby impairing \nprotection to the area protected by that portion \nof the sprinkler system. The impairment \ncoordinator must follow the procedures in \nSection 901.7.4 to restore protection in \nminimum time. \n901.7.6 Restoring systems to service. \nWhere impaired equipment is restored to normal \nworking order, the impairment coordinator shall \nverify that all of the following procedures have been \nimplemented: \n1. Necessary inspections and tests have been \nconducted to verify that affected systems are \noperational. \n2. Supervisors \nhave \nbeen \nadvised \nthat \nprotection is restored. \n3. The fire department  has been advised that \nprotection is restored. \n4. The building owner/manager, insurance \ncarrier, alarm company and other involved \nparties have been advised that protection is \nrestored. \n5. The impairment tag has been removed. \n❖ \nRegardless of whether a system is taken out of \nservice for either a planned impairment or for \nan emergency, this section specifies the \nprocedures to follow when restoring a system \nto service. By following these procedures, all \nresponsible parties who were informed of the \ninitial impairment will also be made aware that \nthe system is now fully operational. Restoring \nthe system to service assumes the affected \npart of the system has been corrected and is in \nproper working condition. \n901.8 Removal \nof \nor \ntampering \nwith \nequipment. It shall be unlawful for any person to \nremove, tamper with or otherwise disturb any fire \nprotection or life safety system required by this \ncode except for the purposes of extinguishing fire, \ntraining, recharging or making necessary repairs or \nwhere approved by the Fire official. \n❖ \nTampering or otherwise unauthorized altering \nof any fire protection or life safety system or \ncomponent is illegal. A person who unlawfully \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n440",
      "commentary": "This section specifies some of the impaired \nlocations where a tag must be used. Tagging a \nfire department  connection, for example, is \nintended \nto \nalert \nthe \nresponding \nfire \ndepartment  that a normal operating condition \ndoes not exist for the portion of the system \nbeyond the connection. While it is also \nimportant to tag system control valves, an \nimpairment tag in the sprinkler riser room may \nnot get noticed until accessed by fire \ndepartment  personnel. The final location of all \nimpairment tags is subject to the approval of \nthe Fire official. \n901.7.4 Preplanned \nimpairment \nprograms. \nPreplanned impairments shall be authorized by the \nimpairment coordinator. Before authorization is \ngiven, a designated individual shall be responsible \nfor verifying that all of the following procedures \nhave been implemented: \n1. The extent and expected duration of the \nimpairment have been determined. \n2. The areas or buildings involved have been \ninspected and the increased risks determined. \n3. Recommendations have been submitted to \nmanagement or the building owner/manager. \n4. The fire department  has been notified. \n5. The insurance carrier, the alarm company, \nthe building owner/manager and other \nauthorities having jurisdiction have been \nnotified. \n6. The supervisors in the areas to be affected \nhave been notified. \n7. A \ntag \nimpairment \nsystem \nhas \nbeen \nimplemented. \n8. Necessary tools and materials have been \nassembled on the impairment site.\n\n❖ This section specifies the procedures that must \nbe \nfollowed \nin \na \nthorough \npreplanned \nimpairment program. These procedures must \nbe followed whenever systems are purposely \nimpaired, such as for routine sprinkler system \nalarm testing. Proper notification of responsible \nparties eliminates the chance of false alarms, \nreduces \ndisruption \nof \nnormal \nbusiness \nactivities and encourages quick resumption of \nnormal operations. \n901.7.5 Emergency \nimpairments. \nWhere \nunplanned \nimpairments \noccur, \nappropriate \nemergency action shall be taken to minimize \npotential injury and damage. The impairment \ncoordinator shall implement the steps outlined in \nSection 901.7.4.\n\n❖ Unplanned impairments, of course, go beyond \ntypical testing and maintenance procedures \nbut are also not necessarily indicative of a fire \nevent. For example, an unplanned emergency \nimpairment might occur if a sprinkler head or \npipe was found leaking or was accidentally \nimpacted by a forklift. To reduce water damage \nand to repair the sprinkler system, the valve \ncontrolling the water supply to the affected area \nwould need to be closed, thereby impairing \nprotection to the area protected by that portion \nof the sprinkler system. The impairment \ncoordinator must follow the procedures in \nSection 901.7.4 to restore protection in \nminimum time. \n901.7.6 Restoring systems to service. \nWhere impaired equipment is restored to normal \nworking order, the impairment coordinator shall \nverify that all of the following procedures have been \nimplemented: \n1. Necessary inspections and tests have been \nconducted to verify that affected systems are \noperational. \n2. Supervisors \nhave \nbeen \nadvised \nthat \nprotection is restored. \n3. The fire department  has been advised that \nprotection is restored. \n4. The building owner/manager, insurance \ncarrier, alarm company and other involved \nparties have been advised that protection is \nrestored. \n5. The impairment tag has been removed.\n\n❖ Regardless of whether a system is taken out of \nservice for either a planned impairment or for \nan emergency, this section specifies the \nprocedures to follow when restoring a system \nto service. By following these procedures, all \nresponsible parties who were informed of the \ninitial impairment will also be made aware that \nthe system is now fully operational. Restoring \nthe system to service assumes the affected \npart of the system has been corrected and is in \nproper working condition. \n901.8 Removal \nof \nor \ntampering \nwith \nequipment. It shall be unlawful for any person to \nremove, tamper with or otherwise disturb any fire \nprotection or life safety system required by this \ncode except for the purposes of extinguishing fire, \ntraining, recharging or making necessary repairs or \nwhere approved by the Fire official.\n\n❖ Tampering or otherwise unauthorized altering \nof any fire protection or life safety system or \ncomponent is illegal. A person who unlawfully \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 71,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n441 \n \ntampers with equipment could face potential \ncriminal charges. Tampering could include \nintentionally pulling a manual fire alarm box \nwhen no emergency exists, playing with \nmatches to set off a smoke detector or flowing \na city fire hydrant. The use of fire protection or \nlife safety systems, equipment and other fire \nappliances \nis \nlimited \nto \nthose \npeople \nauthorized to conduct repairs and maintenance \nunless approved by the Fire official. \n901.8.1 Removal \nof \nor \ntampering \nwith \nappurtenances. Locks, gates, doors, barricades, \nchains, enclosures, signs, tags or seals that have \nbeen installed by or at the direction of the Fire \nofficial shall not be removed, unlocked, destroyed, \ntampered with or otherwise vandalized in any \nmanner. \n❖ \nTampering with or vandalizing appurtenances \nthat are in place to prevent tampering with the \nsystem components is also prohibited. For \nexample, sprinkler system control valves are \nroutinely chained and locked in the open \nposition in addition to being equipped with \nelectronically monitored tamper switches. \nGates at fire apparatus roads, authorized by \nSection 503.6 of the code, must not have the \nlocks changed or operation altered unless \napproved by the Fire official. Any unauthorized \nremoval or tampering with these types of \ndevices is strictly prohibited. \n901.8.2 Removal of existing occupant-use hose \nlines. The Fire official is authorized to permit the \nremoval of existing occupant-use hose lines where \nboth of the following conditions exist: \n1. The hose line would not be utilized by trained \npersonnel or the fire department . \n2. The remaining outlets are compatible with \nfire department  fittings. \n❖ \nThe current code and SBC 201 do not require \noccupant-use hoses in as many locations as \nwere required in previous editions of the codes \nand referenced standards. There also has \nbeen a shift in the philosophy of fire service \nleaders as to whether occupants should \nattempt to extinguish the fire via occupant-use \nhose stations or evacuate the structure. Most \nof the population is now being taught to \nevacuate the building, not to fight the fire. This \nshift is mainly due to the safety risk of having \nan untrained person attempting to fight a fire \nwith more than a fire extinguisher. Another \nconsideration was the ongoing cost to building \nowners to comply with maintenance and \ntesting requirements for the hoses and their \nracks. \nMany \njurisdictions \nhave \nenacted \ngovernmental legislation or code changes to \naddress this issue, and the addition of this new \nsection \nupdates \nthe \ncode \nto \nreflect \nconventional wisdom on this topic. This section \nprovides safeguards in the form of several \nconditions for the Fire official to consider in \nformulating an approval for removal of \noccupant-use hoses. The first condition \nassumes that there is not a trained fire brigade \non the premises that might be qualified to use \nthe hose stations as first responders in, for \nexample, an industrial setting. Condition 1 also \nrecognizes that fire department  typically will \nnot use private hose stations for fire attack due \nto \nthe \nquestionable \nquality \nof \ntheir \nmaintenance. Condition 2 was included to \nensure that any outlets that remain are useable \nby the fire department  by requiring that their \nthreads be compatible with fire department  fire \nhose fittings, such as American National Fire \nHose Connection Screw Threads (NH). \n901.9 Termination of monitoring service. \nFor fire alarm systems required to be monitored by \nthis code, notice shall be made to the Fire official \nwhenever alarm monitoring services are terminated. \nNotice shall be made in writing by the provider of \nthe monitoring service being terminated. \n❖ \nThis section requires the monitoring service \nitself to notify the Fire official of service being \nterminated. Although the ultimate responsibility \nrests with the building owner, he or she is not \ncited in this section since if they discontinued \nthe service, they would likely not understand \nthe implications, and if they did would have no \nincentive to contact the Fire official. \n901.10 Recall of fire protection components. \nAny fire protection system component regulated by \nthis code that is the subject of a voluntary or \nmandatory recall under government law shall be \nreplaced with approved, listed components in \ncompliance with the referenced standards of this \ncode. The Fire official shall be notified in writing \nby the building owner when the recalled component \nparts have been replaced. \n❖ \nThis section provides the Fire official with a \nvaluable tool for monitoring recalls. Under this \nprovision, a code section can be cited that will \nallow the Fire official to enforce the provisions \nof the recall on systems within the jurisdiction. \nProduct \nlistings \nand \ncompliance \nwith \nreferenced standards are paramount in the \neffectiveness of fire protection systems. \nCompanies may be under an agreement with \ngovernment agencies to “voluntarily” recall \ncertain components or face legal action. While \nthis is technically voluntary, it in no way \nreduces the need for the recall. To the extent \nthat the company’s livelihood depends on the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n441 \n \ntampers with equipment could face potential \ncriminal charges. Tampering could include \nintentionally pulling a manual fire alarm box \nwhen no emergency exists, playing with \nmatches to set off a smoke detector or flowing \na city fire hydrant. The use of fire protection or \nlife safety systems, equipment and other fire \nappliances \nis \nlimited \nto \nthose \npeople \nauthorized to conduct repairs and maintenance \nunless approved by the Fire official. \n901.8.1 Removal \nof \nor \ntampering \nwith \nappurtenances. Locks, gates, doors, barricades, \nchains, enclosures, signs, tags or seals that have \nbeen installed by or at the direction of the Fire \nofficial shall not be removed, unlocked, destroyed, \ntampered with or otherwise vandalized in any \nmanner.",
      "commentary": "Tampering with or vandalizing appurtenances \nthat are in place to prevent tampering with the \nsystem components is also prohibited. For \nexample, sprinkler system control valves are \nroutinely chained and locked in the open \nposition in addition to being equipped with \nelectronically monitored tamper switches. \nGates at fire apparatus roads, authorized by \nSection 503.6 of the code, must not have the \nlocks changed or operation altered unless \napproved by the Fire official. Any unauthorized \nremoval or tampering with these types of \ndevices is strictly prohibited. \n901.8.2 Removal of existing occupant-use hose \nlines. The Fire official is authorized to permit the \nremoval of existing occupant-use hose lines where \nboth of the following conditions exist: \n1. The hose line would not be utilized by trained \npersonnel or the fire department . \n2. The remaining outlets are compatible with \nfire department  fittings.\n\n❖ The current code and SBC 201 do not require \noccupant-use hoses in as many locations as \nwere required in previous editions of the codes \nand referenced standards. There also has \nbeen a shift in the philosophy of fire service \nleaders as to whether occupants should \nattempt to extinguish the fire via occupant-use \nhose stations or evacuate the structure. Most \nof the population is now being taught to \nevacuate the building, not to fight the fire. This \nshift is mainly due to the safety risk of having \nan untrained person attempting to fight a fire \nwith more than a fire extinguisher. Another \nconsideration was the ongoing cost to building \nowners to comply with maintenance and \ntesting requirements for the hoses and their \nracks. \nMany \njurisdictions \nhave \nenacted \ngovernmental legislation or code changes to \naddress this issue, and the addition of this new \nsection \nupdates \nthe \ncode \nto \nreflect \nconventional wisdom on this topic. This section \nprovides safeguards in the form of several \nconditions for the Fire official to consider in \nformulating an approval for removal of \noccupant-use hoses. The first condition \nassumes that there is not a trained fire brigade \non the premises that might be qualified to use \nthe hose stations as first responders in, for \nexample, an industrial setting. Condition 1 also \nrecognizes that fire department  typically will \nnot use private hose stations for fire attack due \nto \nthe \nquestionable \nquality \nof \ntheir \nmaintenance. Condition 2 was included to \nensure that any outlets that remain are useable \nby the fire department  by requiring that their \nthreads be compatible with fire department  fire \nhose fittings, such as American National Fire \nHose Connection Screw Threads (NH). \n901.9 Termination of monitoring service. \nFor fire alarm systems required to be monitored by \nthis code, notice shall be made to the Fire official \nwhenever alarm monitoring services are terminated. \nNotice shall be made in writing by the provider of \nthe monitoring service being terminated.\n\n❖ This section requires the monitoring service \nitself to notify the Fire official of service being \nterminated. Although the ultimate responsibility \nrests with the building owner, he or she is not \ncited in this section since if they discontinued \nthe service, they would likely not understand \nthe implications, and if they did would have no \nincentive to contact the Fire official. \n901.10 Recall of fire protection components. \nAny fire protection system component regulated by \nthis code that is the subject of a voluntary or \nmandatory recall under government law shall be \nreplaced with approved, listed components in \ncompliance with the referenced standards of this \ncode. The Fire official shall be notified in writing \nby the building owner when the recalled component \nparts have been replaced.\n\n❖ This section provides the Fire official with a \nvaluable tool for monitoring recalls. Under this \nprovision, a code section can be cited that will \nallow the Fire official to enforce the provisions \nof the recall on systems within the jurisdiction. \nProduct \nlistings \nand \ncompliance \nwith \nreferenced standards are paramount in the \neffectiveness of fire protection systems. \nCompanies may be under an agreement with \ngovernment agencies to “voluntarily” recall \ncertain components or face legal action. While \nthis is technically voluntary, it in no way \nreduces the need for the recall. To the extent \nthat the company’s livelihood depends on the \n-",
      "chapter_id": "ch9",
      "section_id": "sec707"
    },
    {
      "page": 72,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n442 \n \nrecall being performed properly, the action is \nnot voluntary. This section allows the Fire \nofficial to compel the building owner to comply \nwith the recall and replace the component with \none that is not subject to suspicion. \nSECTION 902 DEFINITIONS \n902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALARM NOTIFICATION APPLIANCE. \n• ALARM SIGNAL. \n• ALARM VERIFICATION FEATURE. \n• ANNUNCIATOR. \n• AUDIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• AUTOMATIC. \n• AUTOMATIC \nFIRE-EXTINGUISHING \nSYSTEM. \n• AUTOMATIC \nSMOKE \nDETECTION \nSYSTEM. \n• AUTOMATIC SPRINKLER SYSTEM. \n• AUTOMATIC WATER MIST SYSTEM. \n• AVERAGE AMBIENT SOUND LEVEL. \n• CARBON \nDIOXIDE \nEXTINGUISHING \nSYSTEM. \n• CLEAN AGENT. \n• COMMERCIAL MOTOR VEHICLE. \n• CONSTANTLY ATTENDED LOCATION. \n• DELUGE SYSTEM. \n• DETECTOR, HEAT. \n• DRY-CHEMICAL \nEXTINGUISHING \nAGENT. \n• ELEVATOR GROUP. \n• EMERGENCY ALARM SYSTEM. \n• EMERGENCY \nVOICE/ALARM \nCOMMUNICATIONS. \n• FIRE ALARM BOX, MANUAL. \n• FIRE ALARM CONTROL UNIT. \n• FIRE ALARM SIGNAL. \n• FIRE ALARM SYSTEM. \n• FIRE AREA. \n• FIRE DETECTOR, AUTOMATIC. \n• FIRE PROTECTION SYSTEM. \n• FIRE SAFETY FUNCTIONS. \n• FIXED BASE OPERATOR (FBO). \n• FOAM-EXTINGUISHING SYSTEM. \n• GAS DETECTION SYSTEM. \n• HALOGENATED \nEXTINGUISHING \nSYSTEM. \n• IMPAIRMENT COORDINATOR. \n• INITIATING DEVICE. \n• LIFE SAFETY SYSTEMS. MANUAL FIRE \nALARM BOX. \n• MULTIPLE-STATION ALARM DEVICE. \n• MULTIPLE-STATION SMOKE ALARM. \n• NOTIFICATION ZONE. \n• NUISANCE ALARM. PRIVATE GARAGE. \nRECORD DRAWINGS. \n• SINGLE-STATION SMOKE ALARM. \n• SLEEPING UNIT. \n• SMOKE ALARM. \n• SMOKE DETECTOR. \n• STANDPIPE, TYPES OF. \nAutomatic dry. \nAutomatic wet. \nManual dry. \nManual wet. \nSemiautomatic dry. \n• STANDPIPE SYSTEM, CLASSES OF. \nClass I system. \nClass II system. \n• Class III system. \n• SUPERVISING STATION. \n• SUPERVISORY SERVICE. \n• SUPERVISORY SIGNAL. \n• SUPERVISORY \nSIGNAL-INITIATING \nDEVICE. \n• TIRES, BULK STORAGE OF. \n• TRANSIENT AIRCRAFT. \n• TROUBLE SIGNAL. \n• VISIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• WET-CHEMICAL \nEXTINGUISHING \nAGENT. \n• WIRELESS PROTECTION SYSTEM. \n• ZONE. \n• ZONE, NOTIFICATION. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3 or the \ndictionary meaning may be all that is needed \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n442 \n \nrecall being performed properly, the action is \nnot voluntary. This section allows the Fire \nofficial to compel the building owner to comply \nwith the recall and replace the component with \none that is not subject to suspicion. \nSECTION 902 DEFINITIONS \n902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALARM NOTIFICATION APPLIANCE. \n• ALARM SIGNAL. \n• ALARM VERIFICATION FEATURE. \n• ANNUNCIATOR. \n• AUDIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• AUTOMATIC. \n• AUTOMATIC \nFIRE-EXTINGUISHING \nSYSTEM. \n• AUTOMATIC \nSMOKE \nDETECTION \nSYSTEM. \n• AUTOMATIC SPRINKLER SYSTEM. \n• AUTOMATIC WATER MIST SYSTEM. \n• AVERAGE AMBIENT SOUND LEVEL. \n• CARBON \nDIOXIDE \nEXTINGUISHING \nSYSTEM. \n• CLEAN AGENT. \n• COMMERCIAL MOTOR VEHICLE. \n• CONSTANTLY ATTENDED LOCATION. \n• DELUGE SYSTEM. \n• DETECTOR, HEAT. \n• DRY-CHEMICAL \nEXTINGUISHING \nAGENT. \n• ELEVATOR GROUP. \n• EMERGENCY ALARM SYSTEM. \n• EMERGENCY \nVOICE/ALARM \nCOMMUNICATIONS. \n• FIRE ALARM BOX, MANUAL. \n• FIRE ALARM CONTROL UNIT. \n• FIRE ALARM SIGNAL. \n• FIRE ALARM SYSTEM. \n• FIRE AREA. \n• FIRE DETECTOR, AUTOMATIC. \n• FIRE PROTECTION SYSTEM. \n• FIRE SAFETY FUNCTIONS. \n• FIXED BASE OPERATOR (FBO). \n• FOAM-EXTINGUISHING SYSTEM. \n• GAS DETECTION SYSTEM. \n• HALOGENATED \nEXTINGUISHING \nSYSTEM. \n• IMPAIRMENT COORDINATOR. \n• INITIATING DEVICE. \n• LIFE SAFETY SYSTEMS. MANUAL FIRE \nALARM BOX. \n• MULTIPLE-STATION ALARM DEVICE. \n• MULTIPLE-STATION SMOKE ALARM. \n• NOTIFICATION ZONE. \n• NUISANCE ALARM. PRIVATE GARAGE. \nRECORD DRAWINGS. \n• SINGLE-STATION SMOKE ALARM. \n• SLEEPING UNIT. \n• SMOKE ALARM. \n• SMOKE DETECTOR. \n• STANDPIPE, TYPES OF. \nAutomatic dry. \nAutomatic wet. \nManual dry. \nManual wet. \nSemiautomatic dry. \n• STANDPIPE SYSTEM, CLASSES OF. \nClass I system. \nClass II system. \n• Class III system. \n• SUPERVISING STATION. \n• SUPERVISORY SERVICE. \n• SUPERVISORY SIGNAL. \n• SUPERVISORY \nSIGNAL-INITIATING \nDEVICE. \n• TIRES, BULK STORAGE OF. \n• TRANSIENT AIRCRAFT. \n• TROUBLE SIGNAL. \n• VISIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• WET-CHEMICAL \nEXTINGUISHING \nAGENT. \n• WIRELESS PROTECTION SYSTEM. \n• ZONE. \n• ZONE, NOTIFICATION.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3 or the \ndictionary meaning may be all that is needed \n-",
      "chapter_id": "ch9",
      "section_id": "sec902"
    },
    {
      "page": 73,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n443 \n \n(see also commentaries, Sections 201 through \n201.4). \n \nCertain requirements in the code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in the code. \nSECTION 903 AUTOMATIC SPRINKLER \nSYSTEMS \n903.1 General. Automatic sprinkler systems shall \ncomply with this section. \n❖ \nThis section identifies the conditions requiring \nan \nautomatic \nsprinkler \nsystem \nfor \nall \noccupancies. The need for an automatic \nsprinkler system may depend on not only the \noccupancy but also the occupant load, fuel \nload, height and area of the building as well as \nfire-fighting \ncapabilities. \nSection \n903.2 \naddresses all occupancy conditions requiring \nan automatic sprinkler system. Section 903.3 \ncontains the installation requirements for all \nsprinkler \nsystems \nin \naddition \nto \nthe \nrequirements of NFPA 13, NFPA 13R and \nNFPA 13D. The supervision and alarm \nrequirements \nfor \nsprinkler \nsystems \nare \ncontained in Section 903.4, whereas Section \n903.5 refers to testing and maintenance \nrequirements for sprinkler systems found in \nSection 901 and NFPA 25. Section 903.6 \naddresses existing buildings and references \nChapter 11. \n \nUnless specifically allowed by the code or SBC \n201, residential sprinkler systems installed in \naccordance with NFPA 13R or NFPA 13D are \nnot recognized for reductions or exceptions \npermitted by other sections of this code or SBC \n201. NFPA 13 systems provide the level of \nprotection associated with adequate fire \nsuppression for all occupancies. NFPA 13R \nand NFPA 13D systems are intended more to \nprovide adequate time for egress but not \nnecessarily for complete suppression of the \nfire. \nCommentary \nFIGURE \n903.2 \nlists \nexamples of where the various sprinkler \nthresholds differ in application. \n \nThe area values contained in this section are \nintended to apply to fire areas, which are \ncomprised of all floor areas bounded by fire \nbarriers, fire walls or exterior walls. The \nminimum required fire-resistance rating of fire \nbarrier assemblies that define a fire area is \nspecified in Table 707.3.10 of SBC 201. \nBecause the areas are defined as fire areas, fire \nbarriers, horizontal assemblies, fire walls or \nexterior walls are the only acceptable means of \nsubdividing a building into smaller areas \ninstead of installing an automatic sprinkler \nsystem. Whereas fire barriers and exterior \nwalls define multiple fire areas within a single \nbuilding, a fire wall defines separate buildings \nwithin one structure. \n \nAlso note that some of the threshold limitations \nresult in a requirement to install an automatic \nsprinkler system throughout the building while \nothers may require only specific fire areas to be \nsprinklered. \n \nAnother important point is that one fire area \nmay include floor areas in more than one story \nof a building (see commentary to “Fire area,” \nSection 202). \n \nThe application of mixed occupancies and fire \nareas must be carefully researched. Often the \nrequired separation between occupancies for \nthe purposes of applying the separated mixed-\nuse option in Section 508.4 of SBC 201 will \nresult in a separation that is less than what is \nrequired to define the boundaries of a fire area. \nIt is possible to have two different occupancies \nwithin a given fire area, treated as separated \nuses but with code requirements applicable to \nboth occupancies since they are not separated \nby the rating required for fire areas. \n903.1.1 Alternative \nprotection. \nAlternative \nautomatic fire extinguishing systems complying \nwith Section 904shall be permitted instead of \nautomatic sprinkler protection where recognized by \nthe applicable standard and approved by the Fire \nofficial. \n❖ \nThis section permits the use of an alternative \nautomatic fire-extinguishing system when \napproved by the Fire official as a means of \ncompliance with the occupancy requirements \nof Section 903. Although the use of an \nalternative extinguishing system allowed by \nSection 904, such as a carbon dioxide system \nor clean-agent system, would satisfy the \nrequirements of Section 903.2, it would not be \nconsidered an acceptable alternative for the \npurposes of exceptions, reductions or other \ncode alternatives that would be applicable if an \nautomatic sprinkler system were installed. \n903.2 Where required. Approved automatic \nsprinkler systems in new buildings and structures \nshall be provided in the locations described in \nSections 903.2.1 through 903.2.12. \nException: Spaces or areas in telecommunications \nbuildings used exclusively for telecommunications \nequipment, associated electrical power distribution \nequipment, batteries and standby engines, provided \nthat those spaces or areas are equipped throughout \nwith an automatic smoke detection system in \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n443 \n \n(see also commentaries, Sections 201 through \n201.4). \n \nCertain requirements in the code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in the code. \nSECTION 903 AUTOMATIC SPRINKLER \nSYSTEMS \n903.1 General. Automatic sprinkler systems shall \ncomply with this section.",
      "commentary": "This section identifies the conditions requiring \nan \nautomatic \nsprinkler \nsystem \nfor \nall \noccupancies. The need for an automatic \nsprinkler system may depend on not only the \noccupancy but also the occupant load, fuel \nload, height and area of the building as well as \nfire-fighting \ncapabilities. \nSection \n903.2 \naddresses all occupancy conditions requiring \nan automatic sprinkler system. Section 903.3 \ncontains the installation requirements for all \nsprinkler \nsystems \nin \naddition \nto \nthe \nrequirements of NFPA 13, NFPA 13R and \nNFPA 13D. The supervision and alarm \nrequirements \nfor \nsprinkler \nsystems \nare \ncontained in Section 903.4, whereas Section \n903.5 refers to testing and maintenance \nrequirements for sprinkler systems found in \nSection 901 and NFPA 25. Section 903.6 \naddresses existing buildings and references \nChapter 11. \n \nUnless specifically allowed by the code or SBC \n201, residential sprinkler systems installed in \naccordance with NFPA 13R or NFPA 13D are \nnot recognized for reductions or exceptions \npermitted by other sections of this code or SBC \n201. NFPA 13 systems provide the level of \nprotection associated with adequate fire \nsuppression for all occupancies. NFPA 13R \nand NFPA 13D systems are intended more to \nprovide adequate time for egress but not \nnecessarily for complete suppression of the \nfire. \nCommentary \nFIGURE \n903.2 \nlists \nexamples of where the various sprinkler \nthresholds differ in application. \n \nThe area values contained in this section are \nintended to apply to fire areas, which are \ncomprised of all floor areas bounded by fire \nbarriers, fire walls or exterior walls. The \nminimum required fire-resistance rating of fire \nbarrier assemblies that define a fire area is \nspecified in Table 707.3.10 of SBC 201. \nBecause the areas are defined as fire areas, fire \nbarriers, horizontal assemblies, fire walls or \nexterior walls are the only acceptable means of \nsubdividing a building into smaller areas \ninstead of installing an automatic sprinkler \nsystem. Whereas fire barriers and exterior \nwalls define multiple fire areas within a single \nbuilding, a fire wall defines separate buildings \nwithin one structure. \n \nAlso note that some of the threshold limitations \nresult in a requirement to install an automatic \nsprinkler system throughout the building while \nothers may require only specific fire areas to be \nsprinklered. \n \nAnother important point is that one fire area \nmay include floor areas in more than one story \nof a building (see commentary to “Fire area,” \nSection 202). \n \nThe application of mixed occupancies and fire \nareas must be carefully researched. Often the \nrequired separation between occupancies for \nthe purposes of applying the separated mixed-\nuse option in Section 508.4 of SBC 201 will \nresult in a separation that is less than what is \nrequired to define the boundaries of a fire area. \nIt is possible to have two different occupancies \nwithin a given fire area, treated as separated \nuses but with code requirements applicable to \nboth occupancies since they are not separated \nby the rating required for fire areas. \n903.1.1 Alternative \nprotection. \nAlternative \nautomatic fire extinguishing systems complying \nwith Section 904shall be permitted instead of \nautomatic sprinkler protection where recognized by \nthe applicable standard and approved by the Fire \nofficial.\n\n❖ This section permits the use of an alternative \nautomatic fire-extinguishing system when \napproved by the Fire official as a means of \ncompliance with the occupancy requirements \nof Section 903. Although the use of an \nalternative extinguishing system allowed by \nSection 904, such as a carbon dioxide system \nor clean-agent system, would satisfy the \nrequirements of Section 903.2, it would not be \nconsidered an acceptable alternative for the \npurposes of exceptions, reductions or other \ncode alternatives that would be applicable if an \nautomatic sprinkler system were installed. \n903.2 Where required. Approved automatic \nsprinkler systems in new buildings and structures \nshall be provided in the locations described in \nSections 903.2.1 through 903.2.12. \nException: Spaces or areas in telecommunications \nbuildings used exclusively for telecommunications \nequipment, associated electrical power distribution \nequipment, batteries and standby engines, provided \nthat those spaces or areas are equipped throughout \nwith an automatic smoke detection system in \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 74,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n444 \n \naccordance with Section 907.2 and are separated \nfrom the remainder of the building by not less than \n1-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or not less than 2-hour \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both. \n❖ \nSections 903.2.1 through 903.2.12 identify the \nconditions requiring an automatic sprinkler \nsystem (see Commentary Figure 903.2). The \ntype of sprinkler system must be one that is \npermitted for the specific occupancy condition. \nAn NFPA 13R sprinkler system, for example, \nmay not be installed to satisfy the sprinkler \nthreshold requirements for a mercantile \noccupancy (see Section 903.2.7). As indicated \nin Section 903.3.1.2, the use of an NFPA 13R \nsprinkler system is limited to Group R \noccupancies not exceeding four stories in \nheight. \n \nThere is one exception for those spaces or \nareas used exclusively for telecommunications \nequipment. The telecommunications industry \nhas continually stressed the need for the \ncontinuity of telephone service, and the ability \nto maintain this service is of prime importance. \nThis service is a vital link between the \ncommunity and the various life safety services, \nincluding fire, police and emergency medical \nservices. The integrity of this communications \nservice can be jeopardized not only by fire, but \nalso by water, from whatever the source. \n \nIt must be emphasized that the exception \napplies only to those spaces or areas that are \nused \nexclusively \nfor \ntelecommunications \nequipment. Historically, those spaces have a \nlow incidence of fire events. Fires in \ntelecommunications equipment are difficult to \nstart and, if started, grow slowly, thus \npermitting early detection. Such fires are \ntypically of the smoldering type, do not spread \nbeyond the immediate area and generally self-\nextinguish. \n \nNote, however, that this exception requires fire \nresistive separation from other portions of the \nbuilding and, most importantly, that the building \ncannot qualify for any code trade-offs for fully \nsprinklered buildings. \n903.2.1 Group A. An automatic sprinkler system \nshall be provided throughout buildings and portions \nthereof used as Group A occupancies as provided in \nthis section. \n❖ \nGroup A occupancies are characterized by a \nsignificant number of people who are not \nfamiliar \nwith \ntheir \nsurroundings. \nThe \nrequirement for a suppression system reflects \nthe additional time needed for egress. The \nextent of protection is also intended to extend \nto the occupants of the assembly group from \nunobserved fires in other building areas \nlocated between the story containing the \nassembly occupancy and all levels of exit \ndischarge serving such occupancies. The only \nexception to the coverage is for Group A-5 \noccupancies that are open to the atmosphere. \nSuch occupancies require only certain aspects \nto be sprinklered, such as concession stands \n(see commentary, Section 903.2.1.5). \n \nThe requirement for sprinklers is based on the \nlocation and function of the space. It is not \ndependent on whether or not the area is \nprovided \nwith \nexterior walls. \nSBC \n801 \nCommittee Interpretation No. 25-05 to this \nsection discusses this issue and states, in part, \nthat “where no surrounding exterior walls are \nprovided along the perimeter of the building, \nthe building area is used to identify and \ndetermine applicable fire area.” Outdoor areas, \nsuch as pavilions and patios, may have no \nwalls but will have an occupant load and other \nfactors that identify the assembly occupancy as \nsuch. If any of the thresholds are reached \nrequiring sprinkler protection, then sprinkler \nprotection must be provided whether there are \nexterior walls or not. \n903.2.1.1 \nGroup \nA-1. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-1 occupancies and \nthroughout all stories from the Group A-1 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n4. The fire area contains a multitheater \ncomplex. \n❖ \nGroup A-1 occupancies are identified as \nassembly occupancies with fixed seating, such \nas theaters. In addition to the high occupant \nload associated with these types of facilities, \negress is further complicated by the possibility \nof low lighting levels customary during \nperformances. The fuel load in these buildings \nis usually of a type and quantity that would \nsupport fairly rapid fire development and \nsustained duration. \n \nTheaters with stages pose a greater hazard. \nSections 410.7 and 410.8 require stages to be \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n444 \n \naccordance with Section 907.2 and are separated \nfrom the remainder of the building by not less than \n1-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or not less than 2-hour \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.",
      "commentary": "Sections 903.2.1 through 903.2.12 identify the \nconditions requiring an automatic sprinkler \nsystem (see Commentary Figure 903.2). The \ntype of sprinkler system must be one that is \npermitted for the specific occupancy condition. \nAn NFPA 13R sprinkler system, for example, \nmay not be installed to satisfy the sprinkler \nthreshold requirements for a mercantile \noccupancy (see Section 903.2.7). As indicated \nin Section 903.3.1.2, the use of an NFPA 13R \nsprinkler system is limited to Group R \noccupancies not exceeding four stories in \nheight. \n \nThere is one exception for those spaces or \nareas used exclusively for telecommunications \nequipment. The telecommunications industry \nhas continually stressed the need for the \ncontinuity of telephone service, and the ability \nto maintain this service is of prime importance. \nThis service is a vital link between the \ncommunity and the various life safety services, \nincluding fire, police and emergency medical \nservices. The integrity of this communications \nservice can be jeopardized not only by fire, but \nalso by water, from whatever the source. \n \nIt must be emphasized that the exception \napplies only to those spaces or areas that are \nused \nexclusively \nfor \ntelecommunications \nequipment. Historically, those spaces have a \nlow incidence of fire events. Fires in \ntelecommunications equipment are difficult to \nstart and, if started, grow slowly, thus \npermitting early detection. Such fires are \ntypically of the smoldering type, do not spread \nbeyond the immediate area and generally self-\nextinguish. \n \nNote, however, that this exception requires fire \nresistive separation from other portions of the \nbuilding and, most importantly, that the building \ncannot qualify for any code trade-offs for fully \nsprinklered buildings. \n903.2.1 Group A. An automatic sprinkler system \nshall be provided throughout buildings and portions \nthereof used as Group A occupancies as provided in \nthis section.\n\n❖ Group A occupancies are characterized by a \nsignificant number of people who are not \nfamiliar \nwith \ntheir \nsurroundings. \nThe \nrequirement for a suppression system reflects \nthe additional time needed for egress. The \nextent of protection is also intended to extend \nto the occupants of the assembly group from \nunobserved fires in other building areas \nlocated between the story containing the \nassembly occupancy and all levels of exit \ndischarge serving such occupancies. The only \nexception to the coverage is for Group A-5 \noccupancies that are open to the atmosphere. \nSuch occupancies require only certain aspects \nto be sprinklered, such as concession stands \n(see commentary, Section 903.2.1.5). \n \nThe requirement for sprinklers is based on the \nlocation and function of the space. It is not \ndependent on whether or not the area is \nprovided \nwith \nexterior walls. \nSBC \n801 \nCommittee Interpretation No. 25-05 to this \nsection discusses this issue and states, in part, \nthat “where no surrounding exterior walls are \nprovided along the perimeter of the building, \nthe building area is used to identify and \ndetermine applicable fire area.” Outdoor areas, \nsuch as pavilions and patios, may have no \nwalls but will have an occupant load and other \nfactors that identify the assembly occupancy as \nsuch. If any of the thresholds are reached \nrequiring sprinkler protection, then sprinkler \nprotection must be provided whether there are \nexterior walls or not. \n903.2.1.1 \nGroup \nA-1. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-1 occupancies and \nthroughout all stories from the Group A-1 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n4. The fire area contains a multitheater \ncomplex.\n\n❖ Group A-1 occupancies are identified as \nassembly occupancies with fixed seating, such \nas theaters. In addition to the high occupant \nload associated with these types of facilities, \negress is further complicated by the possibility \nof low lighting levels customary during \nperformances. The fuel load in these buildings \nis usually of a type and quantity that would \nsupport fairly rapid fire development and \nsustained duration. \n \nTheaters with stages pose a greater hazard. \nSections 410.7 and 410.8 require stages to be \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 75,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n445 \n \nequipped with an automatic sprinkler system \nand standpipe system, respectively. The \nproscenium opening must also be protected. \nThese features compensate for the additional \nhazards associated with stages in Group A-1 \noccupancies. \n \nThis section lists four conditions that require \ninstalling a suppression system in a Group A-1 \noccupancy including the entire story where the \nA-1 occupancy is located and all intervening \nfloors. Condition 1 requires that, if any one fire \narea of Group A-1 exceeds 1115 m2, the \nautomatic sprinkler system is to be installed \nthroughout the entire story where a Group A-1 \noccupancy is located, regardless of whether \nthe building is divided into more than one fire \narea. However, if all fire areas are less than \n1115 m2 (and less than the other thresholds), \nthen sprinklers would not be required. \nCompartmentalization into multiple fire areas in \ncompliance with SBC 201 Chapter 7 is deemed \nan adequate alternative to sprinkler protection. \n \nCondition 2 establishes the minimum number \nof occupants for which an automatic sprinkler \nsystem \nis \nconsidered \nnecessary. \nThe \ndetermination of the actual occupant load must \nbe based on Section 1004.  \n \nCondition 3 accounts for occupant egress \ndelay when traversing a stairway requiring a \nsprinkler system, regardless of the size of \noccupant load. In such cases, alternative \nemergency escape elements such as windows \nmay not be available; making the suppression \nneeds all the greater. It is not necessary for the \noccupant load to exceed 300 on a level other \nthan the level of exit discharge serving such \noccupancy. Any number of Group A-1 \noccupants on the alternative level would be \ncause to apply the requirement for sprinklers. \nThe text does not make reference to “story” but \nuses the term “floor,” which could include \nmezzanines and basements. \n \nCondition 4 states that a sprinkler system is \nrequired for multiplex theater complexes to \naccount for the delay associated with the \nnotification of adjacent compartmentalized \nspaces where the occupants may not be \nimmediately aware of an emergency. \n903.2.1.2 \nGroup \nA-2. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-2 occupancies and \nthroughout all stories from the Group A-2 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 465 m2. \n2. The fire area has an occupant load of 100 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n❖ \nGroup A-2 assembly occupancies are intended \nfor food or drink consumption, such as banquet \nhalls and restaurants. Occupancies in Group \nA-2 involve life safety factors such as a high \noccupant density, flexible fuel loading, movable \nfurnishings and limited lighting; therefore, they \nmust be protected with an automatic sprinkler \nsystem under any of the listed conditions. \n \nIn the case of an assembly use, the purpose of \nthe automatic sprinkler system is to provide life \nsafety from fire as well as preserving property. \nBy requiring fire suppression in areas through \nwhich the occupants may egress, including the \nlevel \nof \nexit \ndischarge \nserving \nsuch \noccupancies, the possibility of unobserved fire \ndevelopment affecting occupant egress is \nminimized. \n \nThe 465 m2 threshold for the automatic \nsprinkler system reflects the higher degree of \nlife safety hazard associated with Group A-2 \noccupancies. As alluded to earlier, Group A-2 \noccupancies could have low lighting levels, \nloud music, late hours of operation, dense \nseating with ill-defined aisles. These factors in \ncombination could delay fire recognition, \nconfuse occupant response and increase \negress time. \n \nAlthough the calculated occupant load for a \n465 m2 space at 1.4 m2 per occupant would be \nover 100, the occupant load threshold in \nCondition 2 is meant to reflect the concern for \nsafety in these higher density occupancies. \nAny restaurant with an occupant load greater \nthan 100 would require sprinkler protection as \nwell. This includes fast food facilities with no \nlow lighting sales. The similar intent of \nCondition 3 is addressed in the commentary to \nSection 903.2.1.1.  \n \nNote that as with Group A-1 occupancies, \nwhen sprinklers are required, they are required \non the story where the Group A-2 occupancy is \nlocated and on all intervening floors leading to \nthe levels of exit discharge. \n903.2.1.3 \nGroup \nA-3. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-3 occupancies and \nthroughout all stories from the Group A-3 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n445 \n \nequipped with an automatic sprinkler system \nand standpipe system, respectively. The \nproscenium opening must also be protected. \nThese features compensate for the additional \nhazards associated with stages in Group A-1 \noccupancies. \n \nThis section lists four conditions that require \ninstalling a suppression system in a Group A-1 \noccupancy including the entire story where the \nA-1 occupancy is located and all intervening \nfloors. Condition 1 requires that, if any one fire \narea of Group A-1 exceeds 1115 m2, the \nautomatic sprinkler system is to be installed \nthroughout the entire story where a Group A-1 \noccupancy is located, regardless of whether \nthe building is divided into more than one fire \narea. However, if all fire areas are less than \n1115 m2 (and less than the other thresholds), \nthen sprinklers would not be required. \nCompartmentalization into multiple fire areas in \ncompliance with SBC 201 Chapter 7 is deemed \nan adequate alternative to sprinkler protection. \n \nCondition 2 establishes the minimum number \nof occupants for which an automatic sprinkler \nsystem \nis \nconsidered \nnecessary. \nThe \ndetermination of the actual occupant load must \nbe based on Section 1004.  \n \nCondition 3 accounts for occupant egress \ndelay when traversing a stairway requiring a \nsprinkler system, regardless of the size of \noccupant load. In such cases, alternative \nemergency escape elements such as windows \nmay not be available; making the suppression \nneeds all the greater. It is not necessary for the \noccupant load to exceed 300 on a level other \nthan the level of exit discharge serving such \noccupancy. Any number of Group A-1 \noccupants on the alternative level would be \ncause to apply the requirement for sprinklers. \nThe text does not make reference to “story” but \nuses the term “floor,” which could include \nmezzanines and basements. \n \nCondition 4 states that a sprinkler system is \nrequired for multiplex theater complexes to \naccount for the delay associated with the \nnotification of adjacent compartmentalized \nspaces where the occupants may not be \nimmediately aware of an emergency. \n903.2.1.2 \nGroup \nA-2. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-2 occupancies and \nthroughout all stories from the Group A-2 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 465 m2. \n2. The fire area has an occupant load of 100 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.",
      "commentary": "Group A-2 assembly occupancies are intended \nfor food or drink consumption, such as banquet \nhalls and restaurants. Occupancies in Group \nA-2 involve life safety factors such as a high \noccupant density, flexible fuel loading, movable \nfurnishings and limited lighting; therefore, they \nmust be protected with an automatic sprinkler \nsystem under any of the listed conditions. \n \nIn the case of an assembly use, the purpose of \nthe automatic sprinkler system is to provide life \nsafety from fire as well as preserving property. \nBy requiring fire suppression in areas through \nwhich the occupants may egress, including the \nlevel \nof \nexit \ndischarge \nserving \nsuch \noccupancies, the possibility of unobserved fire \ndevelopment affecting occupant egress is \nminimized. \n \nThe 465 m2 threshold for the automatic \nsprinkler system reflects the higher degree of \nlife safety hazard associated with Group A-2 \noccupancies. As alluded to earlier, Group A-2 \noccupancies could have low lighting levels, \nloud music, late hours of operation, dense \nseating with ill-defined aisles. These factors in \ncombination could delay fire recognition, \nconfuse occupant response and increase \negress time. \n \nAlthough the calculated occupant load for a \n465 m2 space at 1.4 m2 per occupant would be \nover 100, the occupant load threshold in \nCondition 2 is meant to reflect the concern for \nsafety in these higher density occupancies. \nAny restaurant with an occupant load greater \nthan 100 would require sprinkler protection as \nwell. This includes fast food facilities with no \nlow lighting sales. The similar intent of \nCondition 3 is addressed in the commentary to \nSection 903.2.1.1.  \n \nNote that as with Group A-1 occupancies, \nwhen sprinklers are required, they are required \non the story where the Group A-2 occupancy is \nlocated and on all intervening floors leading to \nthe levels of exit discharge. \n903.2.1.3 \nGroup \nA-3. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-3 occupancies and \nthroughout all stories from the Group A-3 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 76,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n446 \n \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n❖ \nGroup \nA-3 \noccupancies \nare \nassembly \noccupancies intended for worship, recreation \nor amusement and other assembly uses not \nclassified elsewhere in Group A, such as \nmosques, museums and libraries. While Group \nA-3 occupancies could potentially have a high \noccupant load, they normally do not have the \nsame potential combination of life safety \nhazards \nassociated \nwith \nGroup \nA-2 \noccupancies. \nAs \nwith \nmost \nassembly \noccupancies, however, most of the occupants \nare typically not completely familiar with their \nsurroundings. Where any of the three listed \nconditions \nare \napplicable, \nan \nautomatic \nsprinkler system is required throughout the fire \narea containing the Group A-3 occupancy, \nincluding the entire story where the Group A-3 \noccupancy is located and throughout all floors \nbetween the Group A occupancy and exit \ndischarge that serves that occupancy (see \ncommentary, Sections 903.2.1and 903.2.1.1). \n903.2.1.4 \nGroup \nA-4. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-4 occupancies and \nthroughout all stories from the Group A-4 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n❖ \nGroup A-4 occupancies are assembly uses \nintended for viewing of indoor sporting events \nand activities such as arenas, skating rinks and \nswimming pools. The occupant load density \nmay be high depending on the extent and style \nof seating, such as bleachers or fixed seats, \nand the potential for standing-room viewing. \n \nWhere any of the three listed conditions are \napplicable, an automatic sprinkler system is \nrequired throughout the fire area containing the \nGroup A-4 occupancy, including the entire \nstory where the Group A-4 occupancy is \nlocated, and in all floors between the Group A \noccupancy \nand \nexit \ndischarge \n(see \ncommentary, Sections 903.2.1 and 903.2.1.1). \n903.2.1.5 \nGroup \nA-5. \nAn \nautomatic \nsprinkler system shall be provided for all enclosed \nGroup A-5 accessory use areas in excess of 100 m2. \n❖ \nGroup A-5 occupancies are assembly uses \nintended for viewing of outdoor activities. This \noccupancy \nclassification \ncould \ninclude \namusement park structures, grandstands and \nopen stadiums. A sprinkler system is not \nrequired in the open area of Group A-5 \noccupancies because the buildings would not \naccumulate smoke and hot gases. A fire in \nopen areas would also be obvious to all \nspectators. \n \nEnclosed areas such as retail areas, press \nboxes \nand \nconcession \nstands \nrequire \nsprinklers if they are in excess of 100 m2. The \n100 m2 accessory use area is not intended to \nbe an aggregate condition but rather per \nspace. Thus, a press box that is 230 m2 in area \nwould need to be subdivided into areas less \nthan 100 m2 each in order to be below the \nthreshold for sprinklers. There is no specific \nrequirement for the separation of these spaces. \nIt is assumed, however, that the separation \nwould be a solid barrier of some type but \nwithout a required fire-resistance rating. \n \nThe provision is meant to mirror that in Section \n1029.6.2.3, which exempts press boxes and \nstorage facilities less than 100 m2 in area from \nsprinkler requirements in smoke-protected \nassembly seating areas. \n903.2.1.5.1 \nSpaces under grandstands or \nbleachers. Enclosed spaces under grandstands or \nbleachers shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 where either of the following exist: \n1. The enclosed area is 100 m2 or less and is not \nconstructed in accordance with Section \n1030.1.1.1. \n2. The enclosed area exceeds 100 m2. \n❖ \nThis section provides the area threshold for \nautomatic sprinklers to be required in an \nenclosed \nspace \nunder \ngrandstands \nor \nbleachers. Areas that are 100 m2 or less are \nrequired to be constructed in accordance with \nSection 1030.1.1.1 in order to be exempt from \nrequiring \nautomatic \nsprinkler \nprotection. \nEnclosed areas that are greater than 100 m2 \nare to be protected with automatic sprinklers \nregardless of the construction type and level of \nseparation. \n903.2.1.6 \nAssembly occupancies on roofs. \nWhere an occupied roof has an assembly occupancy \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n446 \n \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.",
      "commentary": "Group \nA-3 \noccupancies \nare \nassembly \noccupancies intended for worship, recreation \nor amusement and other assembly uses not \nclassified elsewhere in Group A, such as \nmosques, museums and libraries. While Group \nA-3 occupancies could potentially have a high \noccupant load, they normally do not have the \nsame potential combination of life safety \nhazards \nassociated \nwith \nGroup \nA-2 \noccupancies. \nAs \nwith \nmost \nassembly \noccupancies, however, most of the occupants \nare typically not completely familiar with their \nsurroundings. Where any of the three listed \nconditions \nare \napplicable, \nan \nautomatic \nsprinkler system is required throughout the fire \narea containing the Group A-3 occupancy, \nincluding the entire story where the Group A-3 \noccupancy is located and throughout all floors \nbetween the Group A occupancy and exit \ndischarge that serves that occupancy (see \ncommentary, Sections 903.2.1and 903.2.1.1). \n903.2.1.4 \nGroup \nA-4. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-4 occupancies and \nthroughout all stories from the Group A-4 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.\n\n❖ Group A-4 occupancies are assembly uses \nintended for viewing of indoor sporting events \nand activities such as arenas, skating rinks and \nswimming pools. The occupant load density \nmay be high depending on the extent and style \nof seating, such as bleachers or fixed seats, \nand the potential for standing-room viewing. \n \nWhere any of the three listed conditions are \napplicable, an automatic sprinkler system is \nrequired throughout the fire area containing the \nGroup A-4 occupancy, including the entire \nstory where the Group A-4 occupancy is \nlocated, and in all floors between the Group A \noccupancy \nand \nexit \ndischarge \n(see \ncommentary, Sections 903.2.1 and 903.2.1.1). \n903.2.1.5 \nGroup \nA-5. \nAn \nautomatic \nsprinkler system shall be provided for all enclosed \nGroup A-5 accessory use areas in excess of 100 m2.\n\n❖ Group A-5 occupancies are assembly uses \nintended for viewing of outdoor activities. This \noccupancy \nclassification \ncould \ninclude \namusement park structures, grandstands and \nopen stadiums. A sprinkler system is not \nrequired in the open area of Group A-5 \noccupancies because the buildings would not \naccumulate smoke and hot gases. A fire in \nopen areas would also be obvious to all \nspectators. \n \nEnclosed areas such as retail areas, press \nboxes \nand \nconcession \nstands \nrequire \nsprinklers if they are in excess of 100 m2. The \n100 m2 accessory use area is not intended to \nbe an aggregate condition but rather per \nspace. Thus, a press box that is 230 m2 in area \nwould need to be subdivided into areas less \nthan 100 m2 each in order to be below the \nthreshold for sprinklers. There is no specific \nrequirement for the separation of these spaces. \nIt is assumed, however, that the separation \nwould be a solid barrier of some type but \nwithout a required fire-resistance rating. \n \nThe provision is meant to mirror that in Section \n1029.6.2.3, which exempts press boxes and \nstorage facilities less than 100 m2 in area from \nsprinkler requirements in smoke-protected \nassembly seating areas. \n903.2.1.5.1 \nSpaces under grandstands or \nbleachers. Enclosed spaces under grandstands or \nbleachers shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 where either of the following exist: \n1. The enclosed area is 100 m2 or less and is not \nconstructed in accordance with Section \n1030.1.1.1. \n2. The enclosed area exceeds 100 m2.\n\n❖ This section provides the area threshold for \nautomatic sprinklers to be required in an \nenclosed \nspace \nunder \ngrandstands \nor \nbleachers. Areas that are 100 m2 or less are \nrequired to be constructed in accordance with \nSection 1030.1.1.1 in order to be exempt from \nrequiring \nautomatic \nsprinkler \nprotection. \nEnclosed areas that are greater than 100 m2 \nare to be protected with automatic sprinklers \nregardless of the construction type and level of \nseparation. \n903.2.1.6 \nAssembly occupancies on roofs. \nWhere an occupied roof has an assembly occupancy \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 77,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n447 \n \nwith an occupant load exceeding 100 for Group A-\n2 and 300 for other Group A occupancies, all floors \nbetween the occupied roof and the level of exit \ndischarge shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \nException: Open parking garages of Type I or Type \nII construction. \n❖ \nFrequently, rooftops are being used and \noccupied as assembly occupancies. Building \nowners will provide an open-air rooftop bar or \nlounge, or other use similar to a Group A-2 \noccupancy on the roof of a building. A roof does \nnot meet the definition of a fire area. As such, \nprotection of the occupants can be less than \nwhat would otherwise be required were the \noccupancy located on a floor rather than on the \nroof. In addition, even if a fire occurs within the \nbuilding itself, it puts these occupants at risk. \nThe provisions requiring sprinklers are based \non the type of assembly occupancy located on \nthe roof. The roof itself is not required to be \nsprinklered. The reference to Section 903.3.1.2 \nis added, since this use can occur on the roof \nof multifamily housing facilities. \n \nThe exception for open parking garages is \nconsistent with the existing code requirement \nexception for open parking garages under \nSection 903.2.11.3 for “Buildings 16.5 m or \nmore in height.” It is becoming more common \nin the urban renewal areas throughout the \nUnited States that jurisdictions are asking \ndevelopers to provide additional recreational \nand green spaces for their citizens to enjoy \nwithin their own communities. Because of the \nlimited space available, it is not uncommon for \nsuch recreational and green spaces to be \nprovided on the roofs of open parking garages. \nBased on the existing wording of this section, \nthese recreational and green spaces greater \nthan 65 m2 (based on 0.65 m2 net per \noccupant) or 140 m2 (based on 1.4 m2 net per \noccupant) would now require the open parking \ngarage to be sprinklered. In other words, an \nopen recreational or green space on the roof of \nan open parking structure that is more than \napproximately 3.65 by 3.65 meter square \nwould require the garage to be sprinklered with \na dry pipe sprinkler system that is initially a \nmajor cost to the project as well as a major \nmonthly and yearly maintenance expense. \nSuch an expense would most likely have an \nadverse effect on developers doing major city \nurban renewal projects, deterring them from \nproviding such amenities for the Fire official. \n \nAdditionally, there are considerable data \nsupporting the exception’s elimination of \nautomatic sprinkler systems in open parking \ngarages. Two sample reports that evaluated \nfire behavior in parking garages are: \n1. \n2006 NFPA Fire Data Report, “Structure \nand Vehicle Fires in General Vehicle \nParking Garages.” \n2. \n2008 Parking Consultants Council Fire \nSafety \nCommittee \nReport, \n“Parking \nStructure Fire Facts.” \n❖ \nThese \nreports \nprovided \nthe \nfollowing \nconclusions: \n• There was an average of only 660 fires per \nyear in all types of parking garages in the U.S. \nThis represented a mere 0.006 percent of all \nfires annually. \n• There were no fire fatalities in open parking \ngarages constructed of Construction Type I or \nII and an average of only 2 injuries per year. \n• There was no structural damage in 98.7 \npercent of the fires in parking garages. \n• Vehicle fires in parking garages typically do not \nspread from vehicle to vehicle. Fire spread \nfrom vehicle to vehicle occurred in only 7 \npercent of the incidents. \n❖ \nAutomatic sprinkler systems are required in \noccupancies other than open parking garages \nto protect the assembly occupancy above the \nfire and to protect the means of egress. Based \non the inherent fire safety provided by open \nparking garages of Type I or II construction, an \nautomatic sprinkler system is not required \nwhen an assembly use is located on the roof. \n903.2.1.7 \nMultiple fire areas. An automatic \nsprinkler system shall be provided where multiple \nfire areas of Group A-1, A-2, A-3 or A-4 \noccupancies share exit or exit access components \nand the combined occupant load of these fire areas \nis 300 or more. \n❖ \nThere are two conditions required to trigger the \nrequirements of this section. The first is that \nexit or exit access components of Group A-1, \nA-2, A-3 or A-4 fire areas are shared. The \nsecond is that the combined occupant load of \nthe fire areas that share these components \nexceeds 300 persons. \n \nThis section addresses the issue of multiple \nsmall assembly occupancies placed in a \nsingle-story building and not triggering a \nsprinkler system requirement because of the \ninstallation of a rated corridor and separation \nwalls. The code now requires that sprinkler \nsystems be added when the convergence of \nmore than 300 persons share an exit. This is \nconsistent with the intent of automatic sprinkler \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n447 \n \nwith an occupant load exceeding 100 for Group A-\n2 and 300 for other Group A occupancies, all floors \nbetween the occupied roof and the level of exit \ndischarge shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \nException: Open parking garages of Type I or Type \nII construction.",
      "commentary": "Frequently, rooftops are being used and \noccupied as assembly occupancies. Building \nowners will provide an open-air rooftop bar or \nlounge, or other use similar to a Group A-2 \noccupancy on the roof of a building. A roof does \nnot meet the definition of a fire area. As such, \nprotection of the occupants can be less than \nwhat would otherwise be required were the \noccupancy located on a floor rather than on the \nroof. In addition, even if a fire occurs within the \nbuilding itself, it puts these occupants at risk. \nThe provisions requiring sprinklers are based \non the type of assembly occupancy located on \nthe roof. The roof itself is not required to be \nsprinklered. The reference to Section 903.3.1.2 \nis added, since this use can occur on the roof \nof multifamily housing facilities. \n \nThe exception for open parking garages is \nconsistent with the existing code requirement \nexception for open parking garages under \nSection 903.2.11.3 for “Buildings 16.5 m or \nmore in height.” It is becoming more common \nin the urban renewal areas throughout the \nUnited States that jurisdictions are asking \ndevelopers to provide additional recreational \nand green spaces for their citizens to enjoy \nwithin their own communities. Because of the \nlimited space available, it is not uncommon for \nsuch recreational and green spaces to be \nprovided on the roofs of open parking garages. \nBased on the existing wording of this section, \nthese recreational and green spaces greater \nthan 65 m2 (based on 0.65 m2 net per \noccupant) or 140 m2 (based on 1.4 m2 net per \noccupant) would now require the open parking \ngarage to be sprinklered. In other words, an \nopen recreational or green space on the roof of \nan open parking structure that is more than \napproximately 3.65 by 3.65 meter square \nwould require the garage to be sprinklered with \na dry pipe sprinkler system that is initially a \nmajor cost to the project as well as a major \nmonthly and yearly maintenance expense. \nSuch an expense would most likely have an \nadverse effect on developers doing major city \nurban renewal projects, deterring them from \nproviding such amenities for the Fire official. \n \nAdditionally, there are considerable data \nsupporting the exception’s elimination of \nautomatic sprinkler systems in open parking \ngarages. Two sample reports that evaluated \nfire behavior in parking garages are: \n1. \n2006 NFPA Fire Data Report, “Structure \nand Vehicle Fires in General Vehicle \nParking Garages.” \n2. \n2008 Parking Consultants Council Fire \nSafety \nCommittee \nReport, \n“Parking \nStructure Fire Facts.”\n\n❖ These \nreports \nprovided \nthe \nfollowing \nconclusions: \n• There was an average of only 660 fires per \nyear in all types of parking garages in the U.S. \nThis represented a mere 0.006 percent of all \nfires annually. \n• There were no fire fatalities in open parking \ngarages constructed of Construction Type I or \nII and an average of only 2 injuries per year. \n• There was no structural damage in 98.7 \npercent of the fires in parking garages. \n• Vehicle fires in parking garages typically do not \nspread from vehicle to vehicle. Fire spread \nfrom vehicle to vehicle occurred in only 7 \npercent of the incidents.\n\n❖ Automatic sprinkler systems are required in \noccupancies other than open parking garages \nto protect the assembly occupancy above the \nfire and to protect the means of egress. Based \non the inherent fire safety provided by open \nparking garages of Type I or II construction, an \nautomatic sprinkler system is not required \nwhen an assembly use is located on the roof. \n903.2.1.7 \nMultiple fire areas. An automatic \nsprinkler system shall be provided where multiple \nfire areas of Group A-1, A-2, A-3 or A-4 \noccupancies share exit or exit access components \nand the combined occupant load of these fire areas \nis 300 or more.\n\n❖ There are two conditions required to trigger the \nrequirements of this section. The first is that \nexit or exit access components of Group A-1, \nA-2, A-3 or A-4 fire areas are shared. The \nsecond is that the combined occupant load of \nthe fire areas that share these components \nexceeds 300 persons. \n \nThis section addresses the issue of multiple \nsmall assembly occupancies placed in a \nsingle-story building and not triggering a \nsprinkler system requirement because of the \ninstallation of a rated corridor and separation \nwalls. The code now requires that sprinkler \nsystems be added when the convergence of \nmore than 300 persons share an exit. This is \nconsistent with the intent of automatic sprinkler \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 78,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n448 \n \nsystems being required for life safety and to \nmaintain tenable exiting in a fire event. A fire \nevent that is near an exit is the same whether \nthere are 300 occupants in one room or three \nrooms with 100 occupants each sharing an \nexit. \nThis \nis \nalso \nconsistent \nwith \nthe \nrequirement in the “multiple-theater complex” \nfor Group A-1, which is a requirement for \nanytime two or more theaters are in the same \ntenancy and does not consider occupant load \nas a trigger. \n \nThis will still allow single-story buildings with \nmultiple tenancies that have separate exits and \nthat utilize the fire area separation concept, \nsuch as buildings with multiple restaurants with \nseparate \nentrances \nand \nstrip-style \nmall \nbuildings. \n903.2.2 Ambulatory care facilities. An automatic \nsprinkler system shall be installed throughout the \nentire floor containing an ambulatory care facility \nwhere either of the following conditions exist at any \ntime: \n1. Four or more care recipients are incapable of \nself-preservation. \n2. One or more care recipients that are \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor as well as all floors \nbelow where such care is provided, and all floors \nbetween the level of ambulatory care and the \nnearest level of exit discharge, the level of exit \ndischarge, and all floors below the level of exit \ndischarge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered. \n❖ \nAmbulatory care facilities are Group B \noccupancies, which have an enhanced set of \nrequirements that account for the fact that \npatients may be incapable of self-preservation \nand require rescue by other occupants or fire \npersonnel. There are several aspects to the \nenhanced \nfeatures, \nincluding \nsmoke \ncompartments, sprinklers and fire alarms. More \nspecifically, the requirements for sprinklers are \nbased on the presence of four or more care \nrecipients at any given time that are incapable \nof self-preservation or any number of care \nrecipients \nthat \nare \nincapable \nof \nself-\npreservation located on a floor other than the \nlevel of exit discharge that serves the \nambulatory \ncare \nfacility. \nThe \nsprinkler \nrequirement is limited to the floor area that \ncontains the Group B ambulatory care facility \nand any floors between the ambulatory care \nfacility and level of exit discharge (see \ncommentary, SBC 201 Section 422). \n903.2.3 Group E. An automatic sprinkler system \nshall be provided for Group E occupancies as \nfollows: \n1. Throughout all Group E fire areas greater \nthan 1115 m2 in area. \n2. The Group E fire area is located on a floor \nother than a level of exit discharge serving \nsuch occupancies. \nException: In buildings where every classroom has \nnot fewer than one exterior exit door at ground \nlevel, an automatic sprinkler system is not required \nin any area below the lowest level of exit discharge \nserving that area. \n3. The Group E fire area has an occupant load \nof 300 or more. \n❖ \nGroup E occupancies are limited to educational \npurposes through the 12th grade and day care \ncenters occupant load as a trigger. Serving \nchildren older than 21/2 years of age. The 1115 \nm² fire area threshold for the sprinkler system \nwas established to allow smaller schools and \nday care centers to be non-sprinklered to \nminimize the economic impact on these \nfacilities. The 1115 m2 threshold is similar to \nthat used for several other occupancies, such \nas Group M occupancies. \n \nSprinklers would also be required in portions of \nthe building located below the level of exit \ndischarge serving that occupancy. However, \nthere is an exception that would allow the \nomission of the automatic sprinkler system for \nthe Group E fire area if there is a direct exit to \nthe exterior from each classroom at ground \nlevel. The occupants must be able to go from \nthe classroom directly to the outside without \npassing \nthrough \nintervening \ncorridors, \npassageways or interior exit stairways. \n903.2.4  Group F-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group F-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group F-1 fire area exceeds 1115 m2. \n2. A Group F-1 fire area is located more than \nthree stories above grade plane. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n448 \n \nsystems being required for life safety and to \nmaintain tenable exiting in a fire event. A fire \nevent that is near an exit is the same whether \nthere are 300 occupants in one room or three \nrooms with 100 occupants each sharing an \nexit. \nThis \nis \nalso \nconsistent \nwith \nthe \nrequirement in the “multiple-theater complex” \nfor Group A-1, which is a requirement for \nanytime two or more theaters are in the same \ntenancy and does not consider occupant load \nas a trigger. \n \nThis will still allow single-story buildings with \nmultiple tenancies that have separate exits and \nthat utilize the fire area separation concept, \nsuch as buildings with multiple restaurants with \nseparate \nentrances \nand \nstrip-style \nmall \nbuildings. \n903.2.2 Ambulatory care facilities. An automatic \nsprinkler system shall be installed throughout the \nentire floor containing an ambulatory care facility \nwhere either of the following conditions exist at any \ntime: \n1. Four or more care recipients are incapable of \nself-preservation. \n2. One or more care recipients that are \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor as well as all floors \nbelow where such care is provided, and all floors \nbetween the level of ambulatory care and the \nnearest level of exit discharge, the level of exit \ndischarge, and all floors below the level of exit \ndischarge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered.",
      "commentary": "Ambulatory care facilities are Group B \noccupancies, which have an enhanced set of \nrequirements that account for the fact that \npatients may be incapable of self-preservation \nand require rescue by other occupants or fire \npersonnel. There are several aspects to the \nenhanced \nfeatures, \nincluding \nsmoke \ncompartments, sprinklers and fire alarms. More \nspecifically, the requirements for sprinklers are \nbased on the presence of four or more care \nrecipients at any given time that are incapable \nof self-preservation or any number of care \nrecipients \nthat \nare \nincapable \nof \nself-\npreservation located on a floor other than the \nlevel of exit discharge that serves the \nambulatory \ncare \nfacility. \nThe \nsprinkler \nrequirement is limited to the floor area that \ncontains the Group B ambulatory care facility \nand any floors between the ambulatory care \nfacility and level of exit discharge (see \ncommentary, SBC 201 Section 422). \n903.2.3 Group E. An automatic sprinkler system \nshall be provided for Group E occupancies as \nfollows: \n1. Throughout all Group E fire areas greater \nthan 1115 m2 in area. \n2. The Group E fire area is located on a floor \nother than a level of exit discharge serving \nsuch occupancies. \nException: In buildings where every classroom has \nnot fewer than one exterior exit door at ground \nlevel, an automatic sprinkler system is not required \nin any area below the lowest level of exit discharge \nserving that area. \n3. The Group E fire area has an occupant load \nof 300 or more.\n\n❖ Group E occupancies are limited to educational \npurposes through the 12th grade and day care \ncenters occupant load as a trigger. Serving \nchildren older than 21/2 years of age. The 1115 \nm² fire area threshold for the sprinkler system \nwas established to allow smaller schools and \nday care centers to be non-sprinklered to \nminimize the economic impact on these \nfacilities. The 1115 m2 threshold is similar to \nthat used for several other occupancies, such \nas Group M occupancies. \n \nSprinklers would also be required in portions of \nthe building located below the level of exit \ndischarge serving that occupancy. However, \nthere is an exception that would allow the \nomission of the automatic sprinkler system for \nthe Group E fire area if there is a direct exit to \nthe exterior from each classroom at ground \nlevel. The occupants must be able to go from \nthe classroom directly to the outside without \npassing \nthrough \nintervening \ncorridors, \npassageways or interior exit stairways. \n903.2.4  Group F-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group F-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group F-1 fire area exceeds 1115 m2. \n2. A Group F-1 fire area is located more than \nthree stories above grade plane. \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 79,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n449 \n \n3. The combined area of all Group F-1 fire \nareas \non \nall \nfloors, \nincluding \nany \nmezzanines, exceeds 2230 m2. \n❖ \nGroup F-1 occupancies must meet several \ndifferent conditions as to when the fire area or \noccupancy must be sprinklered. The three \nconditions are related to the difficulty of \nmanually suppressing a fire involving a large \narea. Therefore, occupancies of Group F-1 \nmust \nbe \nprotected \nthroughout \nwith \nan \nautomatic sprinkler system if the fire area is in \nexcess of 1115 m2; if the total of all fire areas is \nin excess of 2230 m2; or if the fire area is \nlocated more than three stories above grade \nplane. This is one of the few locations in the \ncode where the total floor area of the building \nis aggregated for application of a code \nrequirement. The stipulated conditions for \nwhen an automatic sprinkler system is required \nalso apply to Group M (see Section 903.2.7) \nand S-1 (see Section 903.2.9) occupancies. \n \nThe following examples illustrate how the \ncriteria of this section are intended to be \napplied:: \n• If a building contains a single fire area of Group \nF-1 and the fire area is 1200 m2, an automatic \nsprinkler system is required throughout the \nentire building; however, if this fire area is \nseparated into two fire areas and neither is in \nexcess of 1115 m2, an automatic fire sprinkler \nsystem is not required. To be considered \nseparate fire areas, the areas must be \nseparated by fire barriers or horizontal \nassemblies having a fire-resistance rating as \nrequired in SBC 201 Table 707.3.10. \n• If a 2790 m2 Group F-1 building is equally \ndivided into separate fire areas of 1000 m2 \neach, an automatic sprinkler system would still \nbe required throughout the entire building. \nBecause the aggregate area of all fire areas \nexceeds \n2230 \nm2, \nadditional \ncompartmentation will not eliminate the need \nfor an automatic sprinkler system. However, \nthe use of a fire wall to separate the structure \ninto two buildings would reduce the aggregate \narea of each building to less than 2230 m2 and \neach fire area to less than 1115 m2, which \nwould offset the need for an automatic \nsprinkler system. \n903.2.4.1 \nWoodworking operations. An \nautomatic sprinkler system shall be provided \nthroughout all Group F-1 occupancy fire areas that \ncontain woodworking operations in excess of 230 \nm2 in area that generate finely divided combustible \nwaste or use finely divided combustible materials. \n❖ \nBecause \nof \nthe \npotential \namount \nof \ncombustible dust that could be generated \nduring woodworking operations, an automatic \nsprinkler system is required throughout a fire \narea when it contains a woodworking operation \nthat exceeds 230 m2 in area. Facilities where \nwoodworking operations take place, such as \ncabinet making, are considered Group F-1 \noccupancies. The intent of the phrase \"finely \ndivided combustible waste\" is to describe \nparticle concentrations that are in the explosive \nrange (see Chapter 22 for discussion of dust-\nproducing operations). \n \nThe extent of sprinkler coverage is only \nintended to be for the Group F-1 occupancy \ninvolved in the woodworking activity. If the fire \narea is larger than 230 m2 but the woodworking \narea is less than 230 m2, sprinklers are not \nrequired. It is not the intent to require the \ninstallation of sprinklers throughout the building \nbut rather in the fire area where the hazard may \nbe present. \n903.2.4.2 \nReserved for Numbering \n903.2.4.3 \nGroup F-1 upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout aGroup F-1 fire area that \nexceeds 230 m2 used for the manufacture of \nupholstered furniture or mattresses. \n❖ \nGroup F-1 occupancies that manufacture \nupholstered furniture or mattresses in a fire \narea that exceeds 235 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. Upholstered furniture \nand mattresses have the potential for rapid-\ngrowing and high-heat-release fires and this \nhazard is increased substantially where there \nare numerous upholstered furniture items or \nmattresses being manufactured. Such fires put \nthe occupants and emergency responders at \nrisk. This requirement exists regardless of \nwhether the upholstered furniture has passed \nany fire-retardant tests. \n \nFor more information on upholstered furniture \nand mattresses in a Group M occupancy, see \nthe commentary to Section 903.2.7.2 and \nSection 903.2.9.4 for a Group S-1 occupancy. \n903.2.5 Group H. Automatic sprinkler systems \nshall be provided in high-hazard occupancies as \nrequired in Sections 903.2.5.1 through 903.2.5.3. \n❖ \nGroup H occupancies are those intended for \nthe manufacturing, processing or storage of \nhazardous materials that constitute a physical \nor health hazard. To be considered a Group H \noccupancy, the amount of hazardous materials \nis assumed to be in excess of the maximum \nallowable quantities permitted by Table \n5003.1.1(1) and Table 5003.1.1(2). \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n449 \n \n3. The combined area of all Group F-1 fire \nareas \non \nall \nfloors, \nincluding \nany \nmezzanines, exceeds 2230 m2.",
      "commentary": "Group F-1 occupancies must meet several \ndifferent conditions as to when the fire area or \noccupancy must be sprinklered. The three \nconditions are related to the difficulty of \nmanually suppressing a fire involving a large \narea. Therefore, occupancies of Group F-1 \nmust \nbe \nprotected \nthroughout \nwith \nan \nautomatic sprinkler system if the fire area is in \nexcess of 1115 m2; if the total of all fire areas is \nin excess of 2230 m2; or if the fire area is \nlocated more than three stories above grade \nplane. This is one of the few locations in the \ncode where the total floor area of the building \nis aggregated for application of a code \nrequirement. The stipulated conditions for \nwhen an automatic sprinkler system is required \nalso apply to Group M (see Section 903.2.7) \nand S-1 (see Section 903.2.9) occupancies. \n \nThe following examples illustrate how the \ncriteria of this section are intended to be \napplied:: \n• If a building contains a single fire area of Group \nF-1 and the fire area is 1200 m2, an automatic \nsprinkler system is required throughout the \nentire building; however, if this fire area is \nseparated into two fire areas and neither is in \nexcess of 1115 m2, an automatic fire sprinkler \nsystem is not required. To be considered \nseparate fire areas, the areas must be \nseparated by fire barriers or horizontal \nassemblies having a fire-resistance rating as \nrequired in SBC 201 Table 707.3.10. \n• If a 2790 m2 Group F-1 building is equally \ndivided into separate fire areas of 1000 m2 \neach, an automatic sprinkler system would still \nbe required throughout the entire building. \nBecause the aggregate area of all fire areas \nexceeds \n2230 \nm2, \nadditional \ncompartmentation will not eliminate the need \nfor an automatic sprinkler system. However, \nthe use of a fire wall to separate the structure \ninto two buildings would reduce the aggregate \narea of each building to less than 2230 m2 and \neach fire area to less than 1115 m2, which \nwould offset the need for an automatic \nsprinkler system. \n903.2.4.1 \nWoodworking operations. An \nautomatic sprinkler system shall be provided \nthroughout all Group F-1 occupancy fire areas that \ncontain woodworking operations in excess of 230 \nm2 in area that generate finely divided combustible \nwaste or use finely divided combustible materials.\n\n❖ Because \nof \nthe \npotential \namount \nof \ncombustible dust that could be generated \nduring woodworking operations, an automatic \nsprinkler system is required throughout a fire \narea when it contains a woodworking operation \nthat exceeds 230 m2 in area. Facilities where \nwoodworking operations take place, such as \ncabinet making, are considered Group F-1 \noccupancies. The intent of the phrase \"finely \ndivided combustible waste\" is to describe \nparticle concentrations that are in the explosive \nrange (see Chapter 22 for discussion of dust-\nproducing operations). \n \nThe extent of sprinkler coverage is only \nintended to be for the Group F-1 occupancy \ninvolved in the woodworking activity. If the fire \narea is larger than 230 m2 but the woodworking \narea is less than 230 m2, sprinklers are not \nrequired. It is not the intent to require the \ninstallation of sprinklers throughout the building \nbut rather in the fire area where the hazard may \nbe present. \n903.2.4.2 \nReserved for Numbering \n903.2.4.3 \nGroup F-1 upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout aGroup F-1 fire area that \nexceeds 230 m2 used for the manufacture of \nupholstered furniture or mattresses.\n\n❖ Group F-1 occupancies that manufacture \nupholstered furniture or mattresses in a fire \narea that exceeds 235 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. Upholstered furniture \nand mattresses have the potential for rapid-\ngrowing and high-heat-release fires and this \nhazard is increased substantially where there \nare numerous upholstered furniture items or \nmattresses being manufactured. Such fires put \nthe occupants and emergency responders at \nrisk. This requirement exists regardless of \nwhether the upholstered furniture has passed \nany fire-retardant tests. \n \nFor more information on upholstered furniture \nand mattresses in a Group M occupancy, see \nthe commentary to Section 903.2.7.2 and \nSection 903.2.9.4 for a Group S-1 occupancy. \n903.2.5 Group H. Automatic sprinkler systems \nshall be provided in high-hazard occupancies as \nrequired in Sections 903.2.5.1 through 903.2.5.3.\n\n❖ Group H occupancies are those intended for \nthe manufacturing, processing or storage of \nhazardous materials that constitute a physical \nor health hazard. To be considered a Group H \noccupancy, the amount of hazardous materials \nis assumed to be in excess of the maximum \nallowable quantities permitted by Table \n5003.1.1(1) and Table 5003.1.1(2). \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 80,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n450 \n \n903.2.5.1 \nGeneral. An automatic sprinkler \nsystem shall be installed in Group H occupancies. \n❖ \nThis section requires an automatic sprinkler \nsystem in all Group H occupancies. Even \nthough \nin \nsome instances the hazard \nassociated with the occupancy may be one that \nis not a fire hazard, an automatic sprinkler \nsystem is still required to minimize the potential \nfor fire spreading to the high-hazard use; that \nis, the sprinklers protect the high-hazard area \nfrom fire outside the area. This section does not \nprohibit the use of an alternative automatic fire-\nextinguishing system in accordance with \nSection 904. When a water-based system is \nnot compatible with the hazardous materials \ninvolved and thus creates a dangerous \ncondition, an alternative fire-extinguishing \nsystem should be used. For example, \ncombustible metals, such as magnesium and \ntitanium, have a serious record of involvement \nwith fire and are typically not compatible with \nwater (see commentary, Chapter 59). \n \nWhere control areas are used to regulate the \nquantity of hazardous material within a \nbuilding, the building is not considered a Group \nH occupancy. Unless a building would be \nrequired by some other code provision to be \nprotected with sprinklers, control areas can be \nused to control the allowable quantities of \nhazardous materials in a building so as to not \nwarrant a Group H classification and its \nmandatory sprinkler requirements. \n903.2.5.2 \nGroup H-5 occupancies. An \nautomatic sprinkler system shall be installed \nthroughout buildings containing Group H-5 \noccupancies. The design of the sprinkler system \nshall be not less than that required under SBC 201 \nfor the occupancy hazard classifications in \naccordance with Table 903.2.5.2. \nWhere the design area of the sprinkler system \nconsists of a corridor protected by one row of \nsprinklers, the maximum number of sprinklers \nrequired to be calculated is 13. \n❖ \nGroup H-5 occupancies are structures that are \ntypically used as semiconductor fabrication \nfacilities and comparable research laboratory \nfacilities \nthat \nuse \nhazardous \nproduction \nmaterials (HPM). Many of the materials used in \nsemiconductor fabrication present unique \nhazards. Several of the materials are toxic, \nwhile some are corrosive, water reactive or \npyrophoric. Fire protection for these facilities is \naimed at preventing incidents from escalating \nand producing secondary threats beyond a fire, \nsuch as the release of corrosive or toxic \nmaterials. Because of the nature of Group H-5 \nfacilities, the overall amount of hazardous \nmaterials can far exceed the maximum \nallowable \nquantities \ngiven \nin \nTables \n5003.1.1(1) and 5003.1.1(2). Although the \namount of HPM is restricted in fabrication \nareas, the quantities of HPM in storage rooms \nnormally will be in excess of those allowed by \nthe tables. Additional requirements for Group \nH-5 facilities are located in Chapter 27 and \nSection 415.11 of SBC 201. \n \nThis section also specifies the sprinkler design \ncriteria, based on NFPA 13, for various areas \nin a Group H-5 occupancy (see commentary, \nTable 903.2.5.2). When the corridor design \narea sprinkler option is used, a maximum of 13 \nsprinklers must be calculated. This exceeds \nthe requirements of NFPA 13 for typical egress \ncorridors, which requires a maximum of either \nfive or seven calculated sprinklers, depending \non the extent of protected openings in the \ncorridor. The increased number of calculated \ncorridor sprinklers is based on the additional \nhazard associated with the movement of \nhazardous materials in corridors of Group H-5 \nfacilities. \n \nTable 903.2.5.2 designates the appropriate \noccupancy hazard classification for the various \nareas within a Group H-5 facility. The listed \noccupancy hazard classifications correspond \nto specific sprinkler system design criteria in \nNFPA \n13. \nOrdinary \nHazard \nGroup \n2 \noccupancies, for example, require a minimum \ndesign density of 8.1 Liters per minute per m2 \nwith a minimum design area of 140 m2. An \nExtra Hazard Group 2 occupancy, in turn, \nrequires a minimum design density of 16.3 \nLiters per minute per m2 with a minimum \noperating area of 230 m2. The increased \noverall sprinkler demand for Extra Hazard \nGroup 2 occupancies is based on the potential \nuse and handling of substantial amounts of \nhazardous materials, such as flammable or \ncombustible liquids. \n903.2.5.3 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided in buildings, or \nportions thereof, where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg. \n❖ \nCellulose nitrate (pyroxylin) plastics pose \nunusual and substantial fire risks. Pyroxylin \nplastics are the most dangerous and unstable \nof all plastic compounds. The chemically bound \noxygen in their structure permits them to burn \nvigorously in the absence of atmospheric \noxygen. Although these compounds produce \napproximately the same amount of energy as \npaper when they burn, pyroxylin plastics burn \nat a rate as much as 15 times greater than \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n450 \n \n903.2.5.1 \nGeneral. An automatic sprinkler \nsystem shall be installed in Group H occupancies.",
      "commentary": "This section requires an automatic sprinkler \nsystem in all Group H occupancies. Even \nthough \nin \nsome instances the hazard \nassociated with the occupancy may be one that \nis not a fire hazard, an automatic sprinkler \nsystem is still required to minimize the potential \nfor fire spreading to the high-hazard use; that \nis, the sprinklers protect the high-hazard area \nfrom fire outside the area. This section does not \nprohibit the use of an alternative automatic fire-\nextinguishing system in accordance with \nSection 904. When a water-based system is \nnot compatible with the hazardous materials \ninvolved and thus creates a dangerous \ncondition, an alternative fire-extinguishing \nsystem should be used. For example, \ncombustible metals, such as magnesium and \ntitanium, have a serious record of involvement \nwith fire and are typically not compatible with \nwater (see commentary, Chapter 59). \n \nWhere control areas are used to regulate the \nquantity of hazardous material within a \nbuilding, the building is not considered a Group \nH occupancy. Unless a building would be \nrequired by some other code provision to be \nprotected with sprinklers, control areas can be \nused to control the allowable quantities of \nhazardous materials in a building so as to not \nwarrant a Group H classification and its \nmandatory sprinkler requirements. \n903.2.5.2 \nGroup H-5 occupancies. An \nautomatic sprinkler system shall be installed \nthroughout buildings containing Group H-5 \noccupancies. The design of the sprinkler system \nshall be not less than that required under SBC 201 \nfor the occupancy hazard classifications in \naccordance with Table 903.2.5.2. \nWhere the design area of the sprinkler system \nconsists of a corridor protected by one row of \nsprinklers, the maximum number of sprinklers \nrequired to be calculated is 13.\n\n❖ Group H-5 occupancies are structures that are \ntypically used as semiconductor fabrication \nfacilities and comparable research laboratory \nfacilities \nthat \nuse \nhazardous \nproduction \nmaterials (HPM). Many of the materials used in \nsemiconductor fabrication present unique \nhazards. Several of the materials are toxic, \nwhile some are corrosive, water reactive or \npyrophoric. Fire protection for these facilities is \naimed at preventing incidents from escalating \nand producing secondary threats beyond a fire, \nsuch as the release of corrosive or toxic \nmaterials. Because of the nature of Group H-5 \nfacilities, the overall amount of hazardous \nmaterials can far exceed the maximum \nallowable \nquantities \ngiven \nin \nTables \n5003.1.1(1) and 5003.1.1(2). Although the \namount of HPM is restricted in fabrication \nareas, the quantities of HPM in storage rooms \nnormally will be in excess of those allowed by \nthe tables. Additional requirements for Group \nH-5 facilities are located in Chapter 27 and \nSection 415.11 of SBC 201. \n \nThis section also specifies the sprinkler design \ncriteria, based on NFPA 13, for various areas \nin a Group H-5 occupancy (see commentary, \nTable 903.2.5.2). When the corridor design \narea sprinkler option is used, a maximum of 13 \nsprinklers must be calculated. This exceeds \nthe requirements of NFPA 13 for typical egress \ncorridors, which requires a maximum of either \nfive or seven calculated sprinklers, depending \non the extent of protected openings in the \ncorridor. The increased number of calculated \ncorridor sprinklers is based on the additional \nhazard associated with the movement of \nhazardous materials in corridors of Group H-5 \nfacilities. \n \nTable 903.2.5.2 designates the appropriate \noccupancy hazard classification for the various \nareas within a Group H-5 facility. The listed \noccupancy hazard classifications correspond \nto specific sprinkler system design criteria in \nNFPA \n13. \nOrdinary \nHazard \nGroup \n2 \noccupancies, for example, require a minimum \ndesign density of 8.1 Liters per minute per m2 \nwith a minimum design area of 140 m2. An \nExtra Hazard Group 2 occupancy, in turn, \nrequires a minimum design density of 16.3 \nLiters per minute per m2 with a minimum \noperating area of 230 m2. The increased \noverall sprinkler demand for Extra Hazard \nGroup 2 occupancies is based on the potential \nuse and handling of substantial amounts of \nhazardous materials, such as flammable or \ncombustible liquids. \n903.2.5.3 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided in buildings, or \nportions thereof, where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg.\n\n❖ Cellulose nitrate (pyroxylin) plastics pose \nunusual and substantial fire risks. Pyroxylin \nplastics are the most dangerous and unstable \nof all plastic compounds. The chemically bound \noxygen in their structure permits them to burn \nvigorously in the absence of atmospheric \noxygen. Although these compounds produce \napproximately the same amount of energy as \npaper when they burn, pyroxylin plastics burn \nat a rate as much as 15 times greater than \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 81,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n451 \n \ncomparable common combustibles. When \nburning, \nthese \nmaterials \nrelease \nhighly \nflammable and toxic combustion byproducts. \nConsequently, cellulose nitrate fires are very \ndifficult to control. Although this section \nspecifies a sprinkler threshold quantity of 45 \nkg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount. \n903.2.6 Group I. An automatic sprinkler system \nshall be provided throughout buildings with a \nGroup I fire area. \nExceptions: \n1. An automatic sprinkler system installed in \naccordance with Section 903.3.1.2 shall be \npermitted in Group I-1 Condition 1 facilities. \n2. An automatic sprinkler system is not required \nwhere Group I-4 day care facilities are at the \nlevel of exit discharge and where every room \nwhere care is provided has not fewer than one \nexterior exit door. \n3. In buildings where Group I-4 day care is \nprovided on levels other than the level of exit \ndischarge, an automatic sprinkler system in \naccordance with Section 903.3.1.1 shall be \ninstalled on the entire floor where care is \nprovided, all floors between the level of care \nand the level of exit discharge and all floors \nbelow the level of exit discharge other than \nareas classified as an open parking garage. \n❖ \nThe Group I occupancy is divided into four \nindividual occupancy classifications based on \nthe degree of detention, supervision and \nphysical mobility of the occupants. The \nevacuation difficulties associated with the \nbuilding occupants creates the need to \nincorporate a defend-in-place philosophy of fire \nprotection in occupancies of Group I. For this \nreason, all such occupancies are to be \nprotected with an automatic sprinkler system. \nNote that this section is applicable to the entire \nbuilding that contains a Group I occupancy. \n \nOf particular note, this section encompasses all \nGroup I-3 occupancies where more than five \npersons are detained (see Section 308.5 of \nSBC 201). There has been considerable \ncontroversy concerning the use of automatic \nsprinklers \nin \ndetention \nand \ncorrectional \noccupancies. Special design considerations \ncan be taken into account to alleviate the \nperceived problems with sprinklers in sleeping \nunits. Sprinklers that reduce the likelihood of \nvandalism as well as the potential to hang \noneself \nare \ncommercially \navailable. \nKnowledgeable designers can incorporate \ncertain design features to increase reliability \nand decrease the likelihood of damage to the \nsystem. \n \nGroup I-4 occupancies would include either \nadult only care facilities or occupancies that \nprovide personal care for more than five \nchildren, 21/2 years of age or younger, on a less \nthan 24-hour basis. Because the degree of \nassistance and the time needed for egress \ncannot be gauged, an automatic sprinkler \nsystem is required. \n \nThere are three exceptions to this section. \nException 1 permits Group I-1 Condition 1 \noccupancies to be protected throughout with \nan NFPA 13R system instead of a NFPA 13 \nsystem. This is the lower risk condition for \nGroup I-1 occupancies. Group I-1 Condition 2 \noccupancies would be required to use an \nNFPA 13 system. \n \nException \n2 \nexempts \nsprinkler \nsystems \ncompletely if the day care center is at the level \nof exit discharge and every room has at least \none exterior exit door. Note that day cares to \nwhich this section applies are considered by \nSection 308.6.1 of SBC 201 to be Group E \noccupancies. An automatic sprinkler system \nwould not be required unless dictated by the \nrequirements \nin \nSection \n903.2.2 \n(see \ncommentary, Section 308.6.1 of SBC 201). \n \nException 3 is also related to day cares that are \nstill classified as Group I-4 by nature of the \nlocation in the building. In that case, an NFPA \n13 system would be required on the floor where \nthe center is located and all floors between and \nincluding the level of exit discharge. This is less \nstringent than the main requirement in Section \n903.2.6 that requires the entire building to be \nsprinklered. As defined in Section 202, a Group \nI-4 child care facility located at the level of exit \ndischarge and accommodating no more than \n100 children, with each child care room having \nan exit directly to the exterior, would be \nclassified as a Group E occupancy. \n903.2.7 Group M. An automatic sprinkler system \nshall be provided throughout buildings containing a \nGroup M occupancy where one of the following \nconditions exists: \n1. A Group M fire area exceeds 1115 m2. \n2. A Group M fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group M fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n451 \n \ncomparable common combustibles. When \nburning, \nthese \nmaterials \nrelease \nhighly \nflammable and toxic combustion byproducts. \nConsequently, cellulose nitrate fires are very \ndifficult to control. Although this section \nspecifies a sprinkler threshold quantity of 45 \nkg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount. \n903.2.6 Group I. An automatic sprinkler system \nshall be provided throughout buildings with a \nGroup I fire area. \nExceptions: \n1. An automatic sprinkler system installed in \naccordance with Section 903.3.1.2 shall be \npermitted in Group I-1 Condition 1 facilities. \n2. An automatic sprinkler system is not required \nwhere Group I-4 day care facilities are at the \nlevel of exit discharge and where every room \nwhere care is provided has not fewer than one \nexterior exit door. \n3. In buildings where Group I-4 day care is \nprovided on levels other than the level of exit \ndischarge, an automatic sprinkler system in \naccordance with Section 903.3.1.1 shall be \ninstalled on the entire floor where care is \nprovided, all floors between the level of care \nand the level of exit discharge and all floors \nbelow the level of exit discharge other than \nareas classified as an open parking garage.",
      "commentary": "The Group I occupancy is divided into four \nindividual occupancy classifications based on \nthe degree of detention, supervision and \nphysical mobility of the occupants. The \nevacuation difficulties associated with the \nbuilding occupants creates the need to \nincorporate a defend-in-place philosophy of fire \nprotection in occupancies of Group I. For this \nreason, all such occupancies are to be \nprotected with an automatic sprinkler system. \nNote that this section is applicable to the entire \nbuilding that contains a Group I occupancy. \n \nOf particular note, this section encompasses all \nGroup I-3 occupancies where more than five \npersons are detained (see Section 308.5 of \nSBC 201). There has been considerable \ncontroversy concerning the use of automatic \nsprinklers \nin \ndetention \nand \ncorrectional \noccupancies. Special design considerations \ncan be taken into account to alleviate the \nperceived problems with sprinklers in sleeping \nunits. Sprinklers that reduce the likelihood of \nvandalism as well as the potential to hang \noneself \nare \ncommercially \navailable. \nKnowledgeable designers can incorporate \ncertain design features to increase reliability \nand decrease the likelihood of damage to the \nsystem. \n \nGroup I-4 occupancies would include either \nadult only care facilities or occupancies that \nprovide personal care for more than five \nchildren, 21/2 years of age or younger, on a less \nthan 24-hour basis. Because the degree of \nassistance and the time needed for egress \ncannot be gauged, an automatic sprinkler \nsystem is required. \n \nThere are three exceptions to this section. \nException 1 permits Group I-1 Condition 1 \noccupancies to be protected throughout with \nan NFPA 13R system instead of a NFPA 13 \nsystem. This is the lower risk condition for \nGroup I-1 occupancies. Group I-1 Condition 2 \noccupancies would be required to use an \nNFPA 13 system. \n \nException \n2 \nexempts \nsprinkler \nsystems \ncompletely if the day care center is at the level \nof exit discharge and every room has at least \none exterior exit door. Note that day cares to \nwhich this section applies are considered by \nSection 308.6.1 of SBC 201 to be Group E \noccupancies. An automatic sprinkler system \nwould not be required unless dictated by the \nrequirements \nin \nSection \n903.2.2 \n(see \ncommentary, Section 308.6.1 of SBC 201). \n \nException 3 is also related to day cares that are \nstill classified as Group I-4 by nature of the \nlocation in the building. In that case, an NFPA \n13 system would be required on the floor where \nthe center is located and all floors between and \nincluding the level of exit discharge. This is less \nstringent than the main requirement in Section \n903.2.6 that requires the entire building to be \nsprinklered. As defined in Section 202, a Group \nI-4 child care facility located at the level of exit \ndischarge and accommodating no more than \n100 children, with each child care room having \nan exit directly to the exterior, would be \nclassified as a Group E occupancy. \n903.2.7 Group M. An automatic sprinkler system \nshall be provided throughout buildings containing a \nGroup M occupancy where one of the following \nconditions exists: \n1. A Group M fire area exceeds 1115 m2. \n2. A Group M fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group M fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 82,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n452 \n \n❖ \nThe sprinkler threshold requirements for Group \nM occupancies are identical to those of Group \nF-1 and S- 1 occupancies (see commentary, \nSection 903.2.4). Automatic sprinkler systems \nfor mercantile occupancies are typically \ndesigned for an Ordinary Hazard Group 2 \nclassification in accordance with NFPA 13. If \nhigh-piled storage (see Section 903.2.7.1) is \nanticipated, additional levels of fire protection \nmay be required. Also, some merchandise in \nmercantile occupancies, such as aerosols, \nrubber tires, paints and certain plastic \ncommodities, even at limited storage heights, \nare considered beyond the standard Class I \nthrough IV commodity classification assumed \nfor mercantile occupancies in NFPA 13 and \nmay warrant additional fire protection. \n903.2.7.1 \nHigh-piled storage. An automatic \nsprinkler system shall be provided as required in \nChapter 32 in all buildings of Group M where \nstorage of merchandise is in high-piled or rack \nstorage arrays. \n❖ \nRegardless of the size of the Group M fire area, \nan automatic sprinkler system may be required \nin a high-piled storage area. High-piled storage \nincludes piled, palletized, bin box, shelf or rack \nstorage of Class I through IV combustibles to a \nheight greater than 3600 mm and certain high-\nhazard commodities greater than 1800 mm. \nChapter \n23 \nprovides \na \npackage \nof \nrequirements that may include sprinkler \nprotection depending upon the size of the high-\npiled storage area. The design standard for the \nsprinkler protection of high-piled storage is \nNFPA 13. NFPA 13 addresses the many \ndifferent types and configurations of high-piled \nstorage. \n903.2.7.2 \nGroup M upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout a Group M fire area where \nthe area used for the display and sale of upholstered \nfurniture or mattresses exceeds 465 m2. \n❖ \nGroup M occupancies that display and sell \nupholstered furniture or mattresses in a fire \narea that exceeds 465 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. These occupancies \nare provided with an increased area for display \nof upholstered furniture and mattresses of 465 \nm2 versus 232 m2 required for Group F-1 and \nS-1 occupancies. As noted in the commentary \nfor Group F- 1 occupancies, upholstered \nfurniture and mattresses have the potential for \nrapidly growing and high-heat-release fires. \nThis hazard is increased substantially where \nthere are numerous upholstered furniture items \nor mattresses on display. Such fires put the \noccupants and emergency responders at risk. \nThis requirement exists regardless of whether \nthe upholstered furniture has passed any fire-\nretardant tests. \n \nThe code does not specifically address what \nconstitutes upholstered furniture, but by simple \ndictionary definition, upholstered furniture has \nseats covered with padding, springs, webbing \nand fabric or leather covers. The code does not \nmake any distinction between levels of padding \nand upholstery provided on furniture, which \nwas intentional. The proponent’s reason \nstatement for code change F135-07/08 stated, \nin part, “the American Home Furnishings \nAlliance (AHFA) and the National Home \nFurnishings \nAssociation \n(NHFA) \nhave \nexamined proposals for exempting vendors of \ncertain \nconstructions \nof \nfurniture \nand \nconcluded that such exemptions would be \nimpractical for building and fire officials to \nenforce. This is the case because the internal \nconstruction of furniture cannot be established \nreliably without deconstructing it.” \n903.2.8 Group R. An automatic sprinkler system \ninstalled in accordance with Section 903.3 shall be \nprovided throughout all buildings with a Group R \nfire area. \n❖ \nThis section requires sprinklers in any building \nthat contains a Group R fire area. This includes \nuses, such as hotels, apartment buildings, \ngroup homes and dormitories. There are no \nminimum criteria and no exceptions. \n \nIt should be noted that buildings constructed \nunder SBC 1101/1102 are not included in \nGroup R and would not, therefore, be subject \nto \nthese \nparticular \nrequirements. \nSBC \n1101/1102 is a stand-alone code for the \nconstruction of detached one- and two-family \ndwellings and multiple singlefamily dwellings \n(townhouses) not more than three stories in \nheight with a separate means of egress and \naddresses the requirements for sprinklers in a \ndifferent way. That is, all of the provisions for \nnew construction that affect those buildings are \nto be covered exclusively by SBC 1101/1102 \nand are not to be covered by another I-Code. \nBuildings that do not fall within the scope of \nSBC 1101/1102 would be classified in Group R \nand be subject to these provisions. This is \nstated \nclearly \nin \nSBC \n801 \nCommittee \nInterpretation No. 29-03. \n \nWith respect to life safety, the need for a \nsprinkler \nsystem \nis \ndependent \non \nthe \noccupants’ proximity to the fire and the ability \nto respond to a fire emergency. Group R \noccupancies could contain occupants who may \nrequire assistance to evacuate, such as \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n452",
      "commentary": "The sprinkler threshold requirements for Group \nM occupancies are identical to those of Group \nF-1 and S- 1 occupancies (see commentary, \nSection 903.2.4). Automatic sprinkler systems \nfor mercantile occupancies are typically \ndesigned for an Ordinary Hazard Group 2 \nclassification in accordance with NFPA 13. If \nhigh-piled storage (see Section 903.2.7.1) is \nanticipated, additional levels of fire protection \nmay be required. Also, some merchandise in \nmercantile occupancies, such as aerosols, \nrubber tires, paints and certain plastic \ncommodities, even at limited storage heights, \nare considered beyond the standard Class I \nthrough IV commodity classification assumed \nfor mercantile occupancies in NFPA 13 and \nmay warrant additional fire protection. \n903.2.7.1 \nHigh-piled storage. An automatic \nsprinkler system shall be provided as required in \nChapter 32 in all buildings of Group M where \nstorage of merchandise is in high-piled or rack \nstorage arrays.\n\n❖ Regardless of the size of the Group M fire area, \nan automatic sprinkler system may be required \nin a high-piled storage area. High-piled storage \nincludes piled, palletized, bin box, shelf or rack \nstorage of Class I through IV combustibles to a \nheight greater than 3600 mm and certain high-\nhazard commodities greater than 1800 mm. \nChapter \n23 \nprovides \na \npackage \nof \nrequirements that may include sprinkler \nprotection depending upon the size of the high-\npiled storage area. The design standard for the \nsprinkler protection of high-piled storage is \nNFPA 13. NFPA 13 addresses the many \ndifferent types and configurations of high-piled \nstorage. \n903.2.7.2 \nGroup M upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout a Group M fire area where \nthe area used for the display and sale of upholstered \nfurniture or mattresses exceeds 465 m2.\n\n❖ Group M occupancies that display and sell \nupholstered furniture or mattresses in a fire \narea that exceeds 465 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. These occupancies \nare provided with an increased area for display \nof upholstered furniture and mattresses of 465 \nm2 versus 232 m2 required for Group F-1 and \nS-1 occupancies. As noted in the commentary \nfor Group F- 1 occupancies, upholstered \nfurniture and mattresses have the potential for \nrapidly growing and high-heat-release fires. \nThis hazard is increased substantially where \nthere are numerous upholstered furniture items \nor mattresses on display. Such fires put the \noccupants and emergency responders at risk. \nThis requirement exists regardless of whether \nthe upholstered furniture has passed any fire-\nretardant tests. \n \nThe code does not specifically address what \nconstitutes upholstered furniture, but by simple \ndictionary definition, upholstered furniture has \nseats covered with padding, springs, webbing \nand fabric or leather covers. The code does not \nmake any distinction between levels of padding \nand upholstery provided on furniture, which \nwas intentional. The proponent’s reason \nstatement for code change F135-07/08 stated, \nin part, “the American Home Furnishings \nAlliance (AHFA) and the National Home \nFurnishings \nAssociation \n(NHFA) \nhave \nexamined proposals for exempting vendors of \ncertain \nconstructions \nof \nfurniture \nand \nconcluded that such exemptions would be \nimpractical for building and fire officials to \nenforce. This is the case because the internal \nconstruction of furniture cannot be established \nreliably without deconstructing it.” \n903.2.8 Group R. An automatic sprinkler system \ninstalled in accordance with Section 903.3 shall be \nprovided throughout all buildings with a Group R \nfire area.\n\n❖ This section requires sprinklers in any building \nthat contains a Group R fire area. This includes \nuses, such as hotels, apartment buildings, \ngroup homes and dormitories. There are no \nminimum criteria and no exceptions. \n \nIt should be noted that buildings constructed \nunder SBC 1101/1102 are not included in \nGroup R and would not, therefore, be subject \nto \nthese \nparticular \nrequirements. \nSBC \n1101/1102 is a stand-alone code for the \nconstruction of detached one- and two-family \ndwellings and multiple singlefamily dwellings \n(townhouses) not more than three stories in \nheight with a separate means of egress and \naddresses the requirements for sprinklers in a \ndifferent way. That is, all of the provisions for \nnew construction that affect those buildings are \nto be covered exclusively by SBC 1101/1102 \nand are not to be covered by another I-Code. \nBuildings that do not fall within the scope of \nSBC 1101/1102 would be classified in Group R \nand be subject to these provisions. This is \nstated \nclearly \nin \nSBC \n801 \nCommittee \nInterpretation No. 29-03. \n \nWith respect to life safety, the need for a \nsprinkler \nsystem \nis \ndependent \non \nthe \noccupants’ proximity to the fire and the ability \nto respond to a fire emergency. Group R \noccupancies could contain occupants who may \nrequire assistance to evacuate, such as \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 83,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n453 \n \ninfants, those with a disability or who may \nsimply be asleep. While the presence of a \nsprinkler \nsystem \ncannot \nalways \nprotect \noccupants in residential buildings who are \naware of the ignition and either do not respond \nor respond inappropriately, it can prevent \nfatalities outside of the area of fire origin \nregardless of the occupants’ response. Section \n903.3.2 requires quick response or residential \nsprinklers in all Group R occupancies. Full-\nscale fire tests have demonstrated the ability of \nquick-response and residential sprinklers to \nmaintain tenability from flaming fires in the \nroom of fire origin. \n \nWhere a different occupancy is located in a \nbuilding with a residential occupancy, the \nprovisions of this section still apply and the \nentire building is required to be provided with \nan automatic sprinkler system regardless of the \ntype of mixed-use condition considered. This is \nconsistent with the mixed-use provisions in \nChapter 5 of SBC 201. The type of sprinkler \nsystem permitted in the different types of Group \nR occupancies is further clarified in Section \n903.2.8.1 through 903.2.8.4. \n903.2.8.1 \nGroup \nR-3. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in Group R-3 \noccupancies. \n❖ \nR-3 occupancies are essentially one-and two-\nfamily dwellings that fall outside the scope of \nSBC 1101/1102, thus an NFPA 13D system is \nappropriate. It should be noted there is no \nrestriction on the use of NFPA 13 or NFPA 13R \nsystems. \n903.2.8.2 \nGroup R-4 Condition 1. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.3 shall be permitted in Group \nR-4, Condition 1 occupancies. \n❖ \nGroup R-4 Condition 1 is the lesser of the risk \ncategories for Group R-4 occupants. The \noccupants are more capable of evacuating \nwithout assistance; therefore, they are treated \nno different than a Group R-3 occupancy. \n903.2.8.3 \nGroup R-4 Condition 2. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.2 shall be permitted in Group \nR-4, Condition 2 occupancies. \n❖ \nIn Group R-4, Condition 2 occupancies, the \noccupants need more assistance evacuating a \nbuilding; therefore, an NFPA 13R system is \nrequired, which is more robust. It should be \nnoted that there are some concerns with NFPA \n13R systems not adequately addressing attic \nspaces as typically NFPA 13R systems focus \nprimarily on the main habitable portion of the \nbuilding. Specific compliance conditions are \nprovided in Section 903.3.1.2.3. \n903.2.8.4 \nCare facilities. An automatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in care \nfacilities with five or fewer individuals in a single-\nfamily dwelling. \n❖ \nThis section is similar to Sections 903.2.8.1 \nand 903.2.8.2 and allows the use of an NFPA \n13D system in place of an NFPA 13 or 13R \nsystem. In this case, it is specific to smaller \ncare facilities with five or fewer residents. \nAgain, while not technically a single-family \ndwelling, they are very similar in nature based \non the type and actual use of the building. \n903.2.9 Group S-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group S-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group S-1 fire area exceeds 1115 m2. \n2. A Group S-1 fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group S-1 fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n4. A Group S-1 fire area used for the storage of \ncommercial motor vehicles where the fire \narea exceeds 465 m2. \n❖ \nAn automatic sprinkler system must be \nprovided throughout all buildings containing a \nGroup S-1 occupancy fire area where the fire \narea exceeds 1115 m2; is more than three \nstories above grade plane; combined, on all \nfloors including mezzanines, exceeds 2230 m2; \nor is used for the storage of commercial motor \nvehicles and exceeds 465 m2. See the \ncommentary to “Commercial motor vehicle” in \nChapter 2. \n \nThe first three sprinkler threshold requirements \nfor Group S-1 occupancies are identical to \nthose of Groups F-1 and M (see commentary, \nSections 903.2.4 and 903.2.7). Group S-1 \noccupancies, such as warehouses and self-\nstorage buildings, are assumed to be used for \nthe storage of combustible materials. While \nhigh-piled storage does not change the Group \nS-1 \noccupancy \nclassification, \nautomatic \nsprinkler protection, if required, may have to \ncomply with the additional requirements of \nChapter 32. High-piled stock or rack storage in \nany occupancy must comply with the code and \nSBC 201. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n453 \n \ninfants, those with a disability or who may \nsimply be asleep. While the presence of a \nsprinkler \nsystem \ncannot \nalways \nprotect \noccupants in residential buildings who are \naware of the ignition and either do not respond \nor respond inappropriately, it can prevent \nfatalities outside of the area of fire origin \nregardless of the occupants’ response. Section \n903.3.2 requires quick response or residential \nsprinklers in all Group R occupancies. Full-\nscale fire tests have demonstrated the ability of \nquick-response and residential sprinklers to \nmaintain tenability from flaming fires in the \nroom of fire origin. \n \nWhere a different occupancy is located in a \nbuilding with a residential occupancy, the \nprovisions of this section still apply and the \nentire building is required to be provided with \nan automatic sprinkler system regardless of the \ntype of mixed-use condition considered. This is \nconsistent with the mixed-use provisions in \nChapter 5 of SBC 201. The type of sprinkler \nsystem permitted in the different types of Group \nR occupancies is further clarified in Section \n903.2.8.1 through 903.2.8.4. \n903.2.8.1 \nGroup \nR-3. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in Group R-3 \noccupancies.",
      "commentary": "R-3 occupancies are essentially one-and two-\nfamily dwellings that fall outside the scope of \nSBC 1101/1102, thus an NFPA 13D system is \nappropriate. It should be noted there is no \nrestriction on the use of NFPA 13 or NFPA 13R \nsystems. \n903.2.8.2 \nGroup R-4 Condition 1. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.3 shall be permitted in Group \nR-4, Condition 1 occupancies.\n\n❖ Group R-4 Condition 1 is the lesser of the risk \ncategories for Group R-4 occupants. The \noccupants are more capable of evacuating \nwithout assistance; therefore, they are treated \nno different than a Group R-3 occupancy. \n903.2.8.3 \nGroup R-4 Condition 2. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.2 shall be permitted in Group \nR-4, Condition 2 occupancies.\n\n❖ In Group R-4, Condition 2 occupancies, the \noccupants need more assistance evacuating a \nbuilding; therefore, an NFPA 13R system is \nrequired, which is more robust. It should be \nnoted that there are some concerns with NFPA \n13R systems not adequately addressing attic \nspaces as typically NFPA 13R systems focus \nprimarily on the main habitable portion of the \nbuilding. Specific compliance conditions are \nprovided in Section 903.3.1.2.3. \n903.2.8.4 \nCare facilities. An automatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in care \nfacilities with five or fewer individuals in a single-\nfamily dwelling.\n\n❖ This section is similar to Sections 903.2.8.1 \nand 903.2.8.2 and allows the use of an NFPA \n13D system in place of an NFPA 13 or 13R \nsystem. In this case, it is specific to smaller \ncare facilities with five or fewer residents. \nAgain, while not technically a single-family \ndwelling, they are very similar in nature based \non the type and actual use of the building. \n903.2.9 Group S-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group S-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group S-1 fire area exceeds 1115 m2. \n2. A Group S-1 fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group S-1 fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n4. A Group S-1 fire area used for the storage of \ncommercial motor vehicles where the fire \narea exceeds 465 m2.\n\n❖ An automatic sprinkler system must be \nprovided throughout all buildings containing a \nGroup S-1 occupancy fire area where the fire \narea exceeds 1115 m2; is more than three \nstories above grade plane; combined, on all \nfloors including mezzanines, exceeds 2230 m2; \nor is used for the storage of commercial motor \nvehicles and exceeds 465 m2. See the \ncommentary to “Commercial motor vehicle” in \nChapter 2. \n \nThe first three sprinkler threshold requirements \nfor Group S-1 occupancies are identical to \nthose of Groups F-1 and M (see commentary, \nSections 903.2.4 and 903.2.7). Group S-1 \noccupancies, such as warehouses and self-\nstorage buildings, are assumed to be used for \nthe storage of combustible materials. While \nhigh-piled storage does not change the Group \nS-1 \noccupancy \nclassification, \nautomatic \nsprinkler protection, if required, may have to \ncomply with the additional requirements of \nChapter 32. High-piled stock or rack storage in \nany occupancy must comply with the code and \nSBC 201. \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 84,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n454 \n \n903.2.9.1 \nRepair garages. An automatic \nsprinkler system shall be provided throughout all \nbuildings used as repair garages in accordance with \nSection 406.8 of SBC 201, as shown: \n1. Buildings having two or more stories above \ngrade plane, including basements, with a fire \narea containing a repair garage exceeding 930 \nm2. \n2. Buildings not more than one story above \ngrade plane, with a fire area containing a \nrepair garage exceeding 1115 m2. \n3. Buildings with repair garages servicing \nvehicles parked in basements. \n4. A Group S-1 fire area used for the repair of \ncommercial motor vehicles where the fire \narea exceeds 465 m2. \n❖ \nAutomatic sprinklers may be required in repair \ngarages, depending on the quantity of \ncombustibles present, their location and floor \narea. In addition, any Group S-1 fire area \nintended for the repair of commercial motor \nvehicles that exceeds 465 m2 would require \nsprinklers. This is the same criteria as Group \nS-1 occupancies and Group S-2 enclosed \nparking garages storing commercial motor \nvehicles. \nRepair \ngarages \nmay \ncontain \nsignificant quantities of flammable liquids and \nother \ncombustible \nmaterials. \nThese \noccupancies are typically considered Ordinary \nHazard Group 2 occupancies as defined in \nNFPA 13. Portions of repair garages used for \nparts cleaning using flammable or combustible \nliquids \nmay \nrequire \nautomatic \nsprinkler \nprotection. If quantities of hazardous materials \nexceed the limitations in Chapter 50 for \nmaximum allowable quantities per control area, \nthe repair garage would be reclassified as a \nGroup H occupancy. Note that the term \n“Commercial motor vehicles” is specially \ndefined in Chapter 2.  \n903.2.9.2 \nBulk storage of tires. Buildings \nand structures where the area for the storage of tires \nexceeds 565 m3 shall be equipped throughout with \nan automatic sprinkler system in accordance with \nSection 903.3.1.1. \n❖ \nThis section specifies when an automatic \nsprinkler system is required for the bulk storage \nof tires based on the volume of the storage \narea as opposed to a specific number of tires. \nEven in fully sprinklered buildings, tire fires \npose significant problems to fire department . \nTire fires produce thick smoke and are difficult \nto extinguish by sprinklers alone. NFPA 13 \ncontains specific fire protection requirements \nfor the storage of rubber tires. \n \nWhether the volume of tires is divided into \ndifferent fire areas or not is irrelevant to the \napplication of this section. If the total for all \nareas where tires are stored is great enough \nthat the resultant storage volume exceeds 565 \nm3, \nthe \nbuilding \nmust \nbe \nsprinklered \nthroughout. See the commentary to Section \n202definition of “Tires, bulk storage of” for \nfurther information. \n903.2.9.3 \nReserved for numbering \n903.2.9.4 \nGroup S-1 upholstered furniture \nand mattresses. An automatic sprinkler system \nshall be provided throughout a Group S-1 fire area \nwhere the area used for the storage of upholstered \nfurniture or mattresses exceeds 230 m2. \nException: Self-service storage facilities not \ngreater than one story above grade plane where all \nstorage spaces can be accessed directly from the \nexterior. \n❖ \nThe area threshold to provide an automatic \nsprinkler system is the same as for Group F-1 \nexcept that, in this case, upholstered furniture \nand mattresses are being stored and not \nmanufactured. Group M has a similar threshold \nbut \nis \nrequired \nfor \nlarger \noccupancies \ncontaining such items with an area of 465 m2 \nversus what is required for Group S-1 and F-1 \noccupancies of 232 m2. See the commentary to \nSection 903.2.7.2 for Group M and Section \n903.2.4.3 for Group F-1. Again, it is important \nto note that the threshold is based on the \nsquare meter of the fire area. \n \nThis section specifically includes self-storage \nwarehouses since it is highly likely that \nupholstered furniture and mattresses will be \nstored in such units. The automatic sprinkler \nsystem is required to be provided based on the \nsquare meter of the fire area and not on the \namount of upholstered furniture or mattresses \npresent. \n \nThe exception acknowledges that single-story \nselfstorage buildings, regardless of size, \nwithout interior corridors and in which all the \nindividual spaces have direct access to the \noutside, do not have to be provided with an \nautomatic sprinkler system. This is based on \nthe reduced life safety risk in these facilities \nand the direct and independent means of \negress that each storage space has. \n903.2.10 \nGroup S-2 parking garages. An \nautomatic sprinkler system shall be provided \nthroughout buildings classified as parking garages \nwhere any of the following conditions exist: \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n454 \n \n903.2.9.1 \nRepair garages. An automatic \nsprinkler system shall be provided throughout all \nbuildings used as repair garages in accordance with \nSection 406.8 of SBC 201, as shown: \n1. Buildings having two or more stories above \ngrade plane, including basements, with a fire \narea containing a repair garage exceeding 930 \nm2. \n2. Buildings not more than one story above \ngrade plane, with a fire area containing a \nrepair garage exceeding 1115 m2. \n3. Buildings with repair garages servicing \nvehicles parked in basements. \n4. A Group S-1 fire area used for the repair of \ncommercial motor vehicles where the fire \narea exceeds 465 m2.",
      "commentary": "Automatic sprinklers may be required in repair \ngarages, depending on the quantity of \ncombustibles present, their location and floor \narea. In addition, any Group S-1 fire area \nintended for the repair of commercial motor \nvehicles that exceeds 465 m2 would require \nsprinklers. This is the same criteria as Group \nS-1 occupancies and Group S-2 enclosed \nparking garages storing commercial motor \nvehicles. \nRepair \ngarages \nmay \ncontain \nsignificant quantities of flammable liquids and \nother \ncombustible \nmaterials. \nThese \noccupancies are typically considered Ordinary \nHazard Group 2 occupancies as defined in \nNFPA 13. Portions of repair garages used for \nparts cleaning using flammable or combustible \nliquids \nmay \nrequire \nautomatic \nsprinkler \nprotection. If quantities of hazardous materials \nexceed the limitations in Chapter 50 for \nmaximum allowable quantities per control area, \nthe repair garage would be reclassified as a \nGroup H occupancy. Note that the term \n“Commercial motor vehicles” is specially \ndefined in Chapter 2.  \n903.2.9.2 \nBulk storage of tires. Buildings \nand structures where the area for the storage of tires \nexceeds 565 m3 shall be equipped throughout with \nan automatic sprinkler system in accordance with \nSection 903.3.1.1.\n\n❖ This section specifies when an automatic \nsprinkler system is required for the bulk storage \nof tires based on the volume of the storage \narea as opposed to a specific number of tires. \nEven in fully sprinklered buildings, tire fires \npose significant problems to fire department . \nTire fires produce thick smoke and are difficult \nto extinguish by sprinklers alone. NFPA 13 \ncontains specific fire protection requirements \nfor the storage of rubber tires. \n \nWhether the volume of tires is divided into \ndifferent fire areas or not is irrelevant to the \napplication of this section. If the total for all \nareas where tires are stored is great enough \nthat the resultant storage volume exceeds 565 \nm3, \nthe \nbuilding \nmust \nbe \nsprinklered \nthroughout. See the commentary to Section \n202definition of “Tires, bulk storage of” for \nfurther information. \n903.2.9.3 \nReserved for numbering \n903.2.9.4 \nGroup S-1 upholstered furniture \nand mattresses. An automatic sprinkler system \nshall be provided throughout a Group S-1 fire area \nwhere the area used for the storage of upholstered \nfurniture or mattresses exceeds 230 m2. \nException: Self-service storage facilities not \ngreater than one story above grade plane where all \nstorage spaces can be accessed directly from the \nexterior.\n\n❖ The area threshold to provide an automatic \nsprinkler system is the same as for Group F-1 \nexcept that, in this case, upholstered furniture \nand mattresses are being stored and not \nmanufactured. Group M has a similar threshold \nbut \nis \nrequired \nfor \nlarger \noccupancies \ncontaining such items with an area of 465 m2 \nversus what is required for Group S-1 and F-1 \noccupancies of 232 m2. See the commentary to \nSection 903.2.7.2 for Group M and Section \n903.2.4.3 for Group F-1. Again, it is important \nto note that the threshold is based on the \nsquare meter of the fire area. \n \nThis section specifically includes self-storage \nwarehouses since it is highly likely that \nupholstered furniture and mattresses will be \nstored in such units. The automatic sprinkler \nsystem is required to be provided based on the \nsquare meter of the fire area and not on the \namount of upholstered furniture or mattresses \npresent. \n \nThe exception acknowledges that single-story \nselfstorage buildings, regardless of size, \nwithout interior corridors and in which all the \nindividual spaces have direct access to the \noutside, do not have to be provided with an \nautomatic sprinkler system. This is based on \nthe reduced life safety risk in these facilities \nand the direct and independent means of \negress that each storage space has. \n903.2.10 \nGroup S-2 parking garages. An \nautomatic sprinkler system shall be provided \nthroughout buildings classified as parking garages \nwhere any of the following conditions exist: \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 85,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n455 \n \n1. Where the fire area of the enclosed parking \ngarage, in accordance with Section 406.6 of \nSBC 201, exceeds 1115 m2. \n2. Where the enclosed parking garage, in \naccordance with Section 406.6 of SBC 201, \nis located beneath other groups. \nException: Enclosed parking garages located \nbeneath Group R-3 occupancies. \n3. Where the fire area of the open parking \ngarage, in accordance with Section 406.5 of \nSBC 201, exceeds 4465 m2. \n \nThis section provides requirements for both \nenclosed and open parking garages. An \nenclosed parking garage does not allow the \ndissipation of smoke and hot gases as readily \nas an open parking structure, which is also \nconsidered a Group S-2 occupancy. For this \nreason, the fire area threshold for an enclosed \nparking garage is much lower that for an open \nparking garage. If the enclosed parking garage \nhas a fire area greater than 1115 m2 or is \nlocated beneath another occupancy group, the \nenclosed parking garage must be protected \nwith an automatic sprinkler system. This \nrequirement that the enclosed parking garage \nlocated beneath other occupancy groups is \nrequired to be sprinklered is based on the \npotential for a fire to develop undetected, which \nwould endanger the occupants of the other \noccupancy. The 1115 m2 threshold is similar to \nother occupancies such as Groups M and S-1. \n \nThe exception exempts enclosed garages in \nbuildings where the garages are located below \na Group R-3 occupancy. The exception is \nessentially moot since the code requires all \nbuildings with a Group R occupancy to be \nsprinklered throughout. Because the entire \nbuilding with the residential occupancy is \nrequired to be sprinklered according to Section \n903.2.8, the garage would be sprinklered as \nwell. It should be noted that if the Group R-3 \noccupancy was protected with an NFPA 13D \nsystem, the enclosed parking garage would not \nrequire sprinklers. \n \nHistorically, open parking garages have been \nconsidered to have a very low fire risk, which \nled to dozens of special allowances for reduced \ncode requirements in these occupancies. Fire \ntests run decades ago offered some support for \nthis perspective. However, much of what \nmakes up a vehicle today is combustible, and \nbodies and interior components that may \npreviously have been of steel are now primarily \nplastic, rubber, fiberglass and lightweight \nmetals. This has increased the potential for \nvehicle-tovehicle \nfire \nspread \nand \nthe \nproduction of dense combustible smoke layers. \nStored energy systems in electric vehicles \nhave also increased the fuel load. \n \nAn open parking garage fire in Liverpool, UK, \non January 1, 2018 demonstrated the fire risk \nassociated with the new type of vehicle \nconstruction. The concrete building and 1,400 \ncars were destroyed by a fire that reportedly \nstarted \nin \na \nsingle \nvehicle's \nengine \ncompartment. The approach of allowing smoke \nto escape from an open parking garage \nperimeter to entirely mitigate the fire risk was \nshown to be incorrect by this incident, and this \nsection requirement recognizes that these \nstructures and their contents can present \nsignificant challenges to the fire service and \nresult in catastrophic fire losses. It provides an \narea-based threshold, which is much higher \ncompared to other occupancies that might be \nargued as having similar, or even lesser, fire \nloads. The value is four times as large as what \nis applicable to enclosed garages, recognizing \nthat, while there may be some benefit to \nperimeter openings, the fire service will \nultimately be relied on to control these fires if \nautomatic sprinklers are not provided. \n903.2.10.1 \nCommercial parking garages. \nAn automatic sprinkler system shall be provided \nthroughout \nbuildings \nused \nfor \nstorage \nof \ncommercial motor vehicles where the fire area \nexceeds 465 m2. \n❖ \nBecause of the larger-sized vehicles involved \nin commercial parking structures, such as \nthose housing commercial motor vehicles as \ndefined in Section 202, a more stringent \nsprinkler threshold is required. Bus garages \nmay also be located adjacent to passenger \nterminals (Group A-3) that have a substantial \noccupant load. Commercial parking requires \nonly a single vehicle in order to be classified as \ncommercial parking. \n \nThe criterion for sprinkler protection is based \non the size of the fire area and not the size of \nthe commercial parking. If the commercial \nparking involves only 100 m2 but the fire area \nexceeds 465 m2, sprinkler protection is \nrequired. \n903.2.10.2 \nMechanical-access \nenclosed \nparking garages. An approved automatic sprinkler \nsystem shall be provided throughout buildings used \nfor the storage of motor vehicles in a mechanical-\naccess enclosed parking garage. The portion of the \nbuilding that contains the mechanical-access \nenclosed parking garage shall be protected with a \nspecially engineered automatic sprinkler system. \n❖ \nThese occupancies are different from the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n455 \n \n1. Where the fire area of the enclosed parking \ngarage, in accordance with Section 406.6 of \nSBC 201, exceeds 1115 m2. \n2. Where the enclosed parking garage, in \naccordance with Section 406.6 of SBC 201, \nis located beneath other groups. \nException: Enclosed parking garages located \nbeneath Group R-3 occupancies. \n3. Where the fire area of the open parking \ngarage, in accordance with Section 406.5 of \nSBC 201, exceeds 4465 m2. \n \nThis section provides requirements for both \nenclosed and open parking garages. An \nenclosed parking garage does not allow the \ndissipation of smoke and hot gases as readily \nas an open parking structure, which is also \nconsidered a Group S-2 occupancy. For this \nreason, the fire area threshold for an enclosed \nparking garage is much lower that for an open \nparking garage. If the enclosed parking garage \nhas a fire area greater than 1115 m2 or is \nlocated beneath another occupancy group, the \nenclosed parking garage must be protected \nwith an automatic sprinkler system. This \nrequirement that the enclosed parking garage \nlocated beneath other occupancy groups is \nrequired to be sprinklered is based on the \npotential for a fire to develop undetected, which \nwould endanger the occupants of the other \noccupancy. The 1115 m2 threshold is similar to \nother occupancies such as Groups M and S-1. \n \nThe exception exempts enclosed garages in \nbuildings where the garages are located below \na Group R-3 occupancy. The exception is \nessentially moot since the code requires all \nbuildings with a Group R occupancy to be \nsprinklered throughout. Because the entire \nbuilding with the residential occupancy is \nrequired to be sprinklered according to Section \n903.2.8, the garage would be sprinklered as \nwell. It should be noted that if the Group R-3 \noccupancy was protected with an NFPA 13D \nsystem, the enclosed parking garage would not \nrequire sprinklers. \n \nHistorically, open parking garages have been \nconsidered to have a very low fire risk, which \nled to dozens of special allowances for reduced \ncode requirements in these occupancies. Fire \ntests run decades ago offered some support for \nthis perspective. However, much of what \nmakes up a vehicle today is combustible, and \nbodies and interior components that may \npreviously have been of steel are now primarily \nplastic, rubber, fiberglass and lightweight \nmetals. This has increased the potential for \nvehicle-tovehicle \nfire \nspread \nand \nthe \nproduction of dense combustible smoke layers. \nStored energy systems in electric vehicles \nhave also increased the fuel load. \n \nAn open parking garage fire in Liverpool, UK, \non January 1, 2018 demonstrated the fire risk \nassociated with the new type of vehicle \nconstruction. The concrete building and 1,400 \ncars were destroyed by a fire that reportedly \nstarted \nin \na \nsingle \nvehicle's \nengine \ncompartment. The approach of allowing smoke \nto escape from an open parking garage \nperimeter to entirely mitigate the fire risk was \nshown to be incorrect by this incident, and this \nsection requirement recognizes that these \nstructures and their contents can present \nsignificant challenges to the fire service and \nresult in catastrophic fire losses. It provides an \narea-based threshold, which is much higher \ncompared to other occupancies that might be \nargued as having similar, or even lesser, fire \nloads. The value is four times as large as what \nis applicable to enclosed garages, recognizing \nthat, while there may be some benefit to \nperimeter openings, the fire service will \nultimately be relied on to control these fires if \nautomatic sprinklers are not provided. \n903.2.10.1 \nCommercial parking garages. \nAn automatic sprinkler system shall be provided \nthroughout \nbuildings \nused \nfor \nstorage \nof \ncommercial motor vehicles where the fire area \nexceeds 465 m2.",
      "commentary": "Because of the larger-sized vehicles involved \nin commercial parking structures, such as \nthose housing commercial motor vehicles as \ndefined in Section 202, a more stringent \nsprinkler threshold is required. Bus garages \nmay also be located adjacent to passenger \nterminals (Group A-3) that have a substantial \noccupant load. Commercial parking requires \nonly a single vehicle in order to be classified as \ncommercial parking. \n \nThe criterion for sprinkler protection is based \non the size of the fire area and not the size of \nthe commercial parking. If the commercial \nparking involves only 100 m2 but the fire area \nexceeds 465 m2, sprinkler protection is \nrequired. \n903.2.10.2 \nMechanical-access \nenclosed \nparking garages. An approved automatic sprinkler \nsystem shall be provided throughout buildings used \nfor the storage of motor vehicles in a mechanical-\naccess enclosed parking garage. The portion of the \nbuilding that contains the mechanical-access \nenclosed parking garage shall be protected with a \nspecially engineered automatic sprinkler system.\n\n❖ These occupancies are different from the \n-",
      "chapter_id": "ch9",
      "section_id": "sec903"
    },
    {
      "page": 86,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n456 \n \ntraditional open mechanical-access parking \ngarage in that there are no openings and the \nentire structure is enclosed. They are more \nsimilar \nto \nautomated \nhigh-rack \nstorage \nsystems with no floors, no stairwells and no \naboveground level access, with the exception \nof maintenance walkways and ladders. \n \nAn \nenclosed \nmechanical-access \nparking \ngarage has many fire-fighting challenges; most \nare constructed in a building shell, without a \nfloor system. The vehicles are parked in a \ncage/rack system, with no safe elevated \naccess to the interior of the structure. With fire \nfighter safety in mind and to have the ability to \nuse fixed fire suppression to extinguish or \ncontrol these fires, this section prescriptively \nrequires \na \nperformance-based \ndesigned \nsprinkler system specifically within the portion \nof the building that contains the mechanical-\naccess parking garage and an approved \nautomatic sprinkler system in the other areas \nof the building. \n903.2.11 \nSpecific buildings areas and \nhazards. In all occupancies other than Group U, an \nautomatic sprinkler system shall be installed for \nbuilding design or hazards in the locations set forth \nin Sections 903.2.11.1 through 903.2.11.6. \n❖ \nSections \n903.2.11.1 \nthrough \n903.2.11.2 \nspecify certain conditions under which an \nautomatic sprinkler system is required, even in \notherwise \nnon-sprinklered \nbuildings. \nAs \nindicated, the listed conditions in the noted \nsections are applicable to all occupancies \nexcept Group U. Most structures that qualify as \nGroup U do not typically have the type of \nconditions stipulated in Sections 903.2.11.1 \nthrough 903.2.11.6. \n903.2.11.1 \nStories without openings. An \nautomatic sprinkler system shall be installed \nthroughout all stories, including basements, of all \nbuildings where the floor area exceeds 140 m2 and \nwhere the story does not comply with the following \ncriteria for exterior wall openings: \n1. Openings below grade that lead directly to \nground level by an exterior stairway \ncomplying with Section 1011 or an outside \nramp \ncomplying \nwith \nSection \n1012. \nOpenings shall be located in each 15 m, or \nfraction thereof, of exterior wall in the story \non at least one side. The required openings \nshall be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. \n2. Openings entirely above the adjoining \nground level totaling not less than 1.86 m2 in \neach 15 m, or fraction thereof, of exterior \nwall in the story on not fewer than one side. \nThe required openings shall be distributed \nsuch that the lineal distance between adjacent \nopenings does not exceed 15 m. The height \nof the bottom of the clear opening shall not \nexceed 1100 mm measured from the floor. \n❖ \nBecause of both the lack of openings in exterior \nwalls for access by the fire department  for fire \nfighting \nand \nrescue \nand \nthe \nproblems \nassociated with venting the products of \ncombustion during fire suppression operations, \nall stories, including any basements of \nbuildings that do not have adequate openings \nas defined in this section, must be equipped \nwith an automatic sprinkler system. This \nsection applies to stories without sufficient \nexterior openings where the floor area exceeds \n140 m2 and where the building is not otherwise \nrequired \nto \nbe \nfully \nsprinklered. \nThe \nrequirement for an automatic sprinkler system \nin this section applies only to the affected area \nand does not mandate sprinkler protection \nthroughout the entire building. \n \nStories without openings, as defined in this \nsection, are stories that do not have at least 1.9 \nm2 of opening leading directly to ground level in \neach 15 m or fraction thereof on at least one \nside. Since exterior doors will provide openings \nof 1.9 m2, or slightly less in some occupancies, \nexterior stairways and ramps in each 15 m are \nconsidered acceptable. \n \nThis section specifically states that the required \nopenings be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. If the openings in the exterior wall \nare located without regard to the location of the \nadjacent openings, it is possible that segments \nof the exterior wall will not have the required \naccess to the interior of the building for fire-\nfighting purposes. Any arrangement of required \nstairways, ramps or openings that results in a \nportion of the wall 15 m or more in length with \nno openings to the exterior does not meet the \nintent of the code that access be provided in \neach \n15 \nm \n(see \nCommentary \nFigure \n903.2.11.1). \n \nThere is a further restriction on openings that \nare entirely above grade. More specifically, to \nsupport fire fighting operations, the openings \nneed to be accessible and usable. Therefore, \nItem 2 specifies that the maximum sill height be \n1100 mm above the floor. This height is \nconsistent with the height provided for \nemergency escape and rescue windows in \nSection 1031.3.3. \n \nOne application of this section has been \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n456 \n \ntraditional open mechanical-access parking \ngarage in that there are no openings and the \nentire structure is enclosed. They are more \nsimilar \nto \nautomated \nhigh-rack \nstorage \nsystems with no floors, no stairwells and no \naboveground level access, with the exception \nof maintenance walkways and ladders. \n \nAn \nenclosed \nmechanical-access \nparking \ngarage has many fire-fighting challenges; most \nare constructed in a building shell, without a \nfloor system. The vehicles are parked in a \ncage/rack system, with no safe elevated \naccess to the interior of the structure. With fire \nfighter safety in mind and to have the ability to \nuse fixed fire suppression to extinguish or \ncontrol these fires, this section prescriptively \nrequires \na \nperformance-based \ndesigned \nsprinkler system specifically within the portion \nof the building that contains the mechanical-\naccess parking garage and an approved \nautomatic sprinkler system in the other areas \nof the building. \n903.2.11 \nSpecific buildings areas and \nhazards. In all occupancies other than Group U, an \nautomatic sprinkler system shall be installed for \nbuilding design or hazards in the locations set forth \nin Sections 903.2.11.1 through 903.2.11.6.",
      "commentary": "Sections \n903.2.11.1 \nthrough \n903.2.11.2 \nspecify certain conditions under which an \nautomatic sprinkler system is required, even in \notherwise \nnon-sprinklered \nbuildings. \nAs \nindicated, the listed conditions in the noted \nsections are applicable to all occupancies \nexcept Group U. Most structures that qualify as \nGroup U do not typically have the type of \nconditions stipulated in Sections 903.2.11.1 \nthrough 903.2.11.6. \n903.2.11.1 \nStories without openings. An \nautomatic sprinkler system shall be installed \nthroughout all stories, including basements, of all \nbuildings where the floor area exceeds 140 m2 and \nwhere the story does not comply with the following \ncriteria for exterior wall openings: \n1. Openings below grade that lead directly to \nground level by an exterior stairway \ncomplying with Section 1011 or an outside \nramp \ncomplying \nwith \nSection \n1012. \nOpenings shall be located in each 15 m, or \nfraction thereof, of exterior wall in the story \non at least one side. The required openings \nshall be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. \n2. Openings entirely above the adjoining \nground level totaling not less than 1.86 m2 in \neach 15 m, or fraction thereof, of exterior \nwall in the story on not fewer than one side. \nThe required openings shall be distributed \nsuch that the lineal distance between adjacent \nopenings does not exceed 15 m. The height \nof the bottom of the clear opening shall not \nexceed 1100 mm measured from the floor.\n\n❖ Because of both the lack of openings in exterior \nwalls for access by the fire department  for fire \nfighting \nand \nrescue \nand \nthe \nproblems \nassociated with venting the products of \ncombustion during fire suppression operations, \nall stories, including any basements of \nbuildings that do not have adequate openings \nas defined in this section, must be equipped \nwith an automatic sprinkler system. This \nsection applies to stories without sufficient \nexterior openings where the floor area exceeds \n140 m2 and where the building is not otherwise \nrequired \nto \nbe \nfully \nsprinklered. \nThe \nrequirement for an automatic sprinkler system \nin this section applies only to the affected area \nand does not mandate sprinkler protection \nthroughout the entire building. \n \nStories without openings, as defined in this \nsection, are stories that do not have at least 1.9 \nm2 of opening leading directly to ground level in \neach 15 m or fraction thereof on at least one \nside. Since exterior doors will provide openings \nof 1.9 m2, or slightly less in some occupancies, \nexterior stairways and ramps in each 15 m are \nconsidered acceptable. \n \nThis section specifically states that the required \nopenings be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. If the openings in the exterior wall \nare located without regard to the location of the \nadjacent openings, it is possible that segments \nof the exterior wall will not have the required \naccess to the interior of the building for fire-\nfighting purposes. Any arrangement of required \nstairways, ramps or openings that results in a \nportion of the wall 15 m or more in length with \nno openings to the exterior does not meet the \nintent of the code that access be provided in \neach \n15 \nm \n(see \nCommentary \nFigure \n903.2.11.1). \n \nThere is a further restriction on openings that \nare entirely above grade. More specifically, to \nsupport fire fighting operations, the openings \nneed to be accessible and usable. Therefore, \nItem 2 specifies that the maximum sill height be \n1100 mm above the floor. This height is \nconsistent with the height provided for \nemergency escape and rescue windows in \nSection 1031.3.3. \n \nOne application of this section has been \n-",
      "chapter_id": "ch9",
      "section_id": "sec1011"
    },
    {
      "page": 87,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n457 \n \naddressed and is in SBC 801-2018 Code \nInterpretations. \nIt \naddresses \nautomotive \nservice shops that have below-grade service \nareas where employees perform oil changes \nand other minor maintenance services. The \nbelow-grade areas are typically open to the \ngrade-level \nservice \nbays \nvia \nopenings \nproviding access to the underside of the \nvehicles without requiring the vehicle to be \nlifted into the air. Inasmuch as the below-grade \nspace has no openings directly to the exterior, \nthe question was asked if it would be regulated \nas a windowless story and thus be required to \nbe equipped with an automatic fire suppression \nsystem in accordance with Section 903.2.11.1. \n \nThe answer to that question is no. Due to the \nopenness between the adjacent service levels, \nthe \nbelow-grade \narea \nwould \nbe \nmore \nappropriately regulated similar to a mezzanine \nrather than a story. A mezzanine is not \nregulated as a separate story but rather as part \nof the same story that it serves. Therefore, if \nthe below-grade service level is in compliance \nwith the applicable provisions of Section 505 of \nSBC 201, the windowless story provisions of \nSection 903.2.11.1 would be evaluated based \non the exterior wall openings of the main level \nand not the service mezzanine below. The \ndirect interconnections provided between the \ntwo adjacent floor levels by multiple service \nopenings provide access to the lower service \narea for fire-fighting and rescue operations. As \nsuch, it would not be regulated as a windowless \nstory. \n \nThe requirement to sprinkler the basement is \nindependent of mixed-use conditions. Whether \nthe basement is separated or nonseparated is \nirrelevant to the need for sprinkler protection, \nnor does the requirement to provide sprinklers \nin the basement imply that sprinklers must be \nprovided elsewhere. This requirement is \napplicable to the basement or any story without \nopenings irrespective of other code provisions. \n \nThese provisions are also not based upon the \nsize of a fire area but rather upon the size of the \nbasement. Thus, subdividing the basement into \nmultiple fire areas would have no effect on the \nrequirement. However, one benefit of the \nmultiple fire areas could be that each fire area \ncould have a separate limited area sprinkler \nsystem with less than 20 sprinklers. \n903.2.11.1.1 \nOpening dimensions and access. \nOpenings shall have a minimum dimension of not \nless than 750 mm. Such openings shall be \naccessible to the fire department  from the exterior \nand shall not be obstructed in a manner such that \nfire fighting or rescue cannot be accomplished from \nthe exterior. \n❖ \nTo qualify, an opening must not be less than \n750 mm in least dimension and must be \naccessible to the fire department  from the \nexterior. The minimum opening dimension \ngives fire department  personnel access to the \ninterior of the story or basement for fire-fighting \nand rescue operations and provides openings \nthat are large enough to vent the products of \ncombustion. \n903.2.11.1.2 \nOpenings on one side only. Where \nopenings in a story are provided on only one side \nand the opposite wall of such story is more than 23 \nm from such openings, the story shall be equipped \nthroughout with an approved automatic sprinkler \nsystem, or openings shall be provided on not fewer \nthan two sides of the story. \n❖ \nIf openings are provided on only one side, an \nautomatic sprinkler system would still be \nrequired if the opposite wall of the story is more \nthan 23 m from existing openings. An \nalternative to providing the automatic sprinkler \nsystem would be to design openings on at least \ntwo sides of the exterior of the building. As long \nas the story being considered is not a \nbasement, the openings on two sides can be \ngreater than 23 m from any portion of the floor. \nIn basements, if any portion is more than 23 m \nfrom the openings, the entire basement must \nbe equipped with an automatic sprinkler \nsystem, as indicated in Section 903.2.11.1.3. \nProviding openings on more than one wall \nallows cross ventilation to vent the products of \ncombustion \n[see \nCommentary \nFigure \n903.2.11.1.2(1) \nto \nCommentary \nFigure \n903.2.11.1.2(4)]. \n903.2.11.1.3 \nBasements. Where any portion of \na basement is located more than 23 m from \nopenings required by Section 903.2.11.1, or where \nwalls, partitions or other obstructions are installed \nthat restrict the application of water from hose \nstreams, the basement shall be equipped throughout \nwith an approved automatic sprinkler system. \n❖ \nThe 23 m distance is intended to be measured \nin the line of travel—not in a straight line \nperpendicular to the wall. Where obstructions, \nsuch as walls or other partitions, are present in \na basement, the walls and partitions enclosing \nany room or space must have openings that \nprovide an equivalent degree of fire department  \naccess to that provided by the openings \nprescribed in Section 903.2.11.1 for exterior \nwalls. When obstructions, such as walls or \npartitions are installed in the basement, the \nability to apply hose streams through these \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n457 \n \naddressed and is in SBC 801-2018 Code \nInterpretations. \nIt \naddresses \nautomotive \nservice shops that have below-grade service \nareas where employees perform oil changes \nand other minor maintenance services. The \nbelow-grade areas are typically open to the \ngrade-level \nservice \nbays \nvia \nopenings \nproviding access to the underside of the \nvehicles without requiring the vehicle to be \nlifted into the air. Inasmuch as the below-grade \nspace has no openings directly to the exterior, \nthe question was asked if it would be regulated \nas a windowless story and thus be required to \nbe equipped with an automatic fire suppression \nsystem in accordance with Section 903.2.11.1. \n \nThe answer to that question is no. Due to the \nopenness between the adjacent service levels, \nthe \nbelow-grade \narea \nwould \nbe \nmore \nappropriately regulated similar to a mezzanine \nrather than a story. A mezzanine is not \nregulated as a separate story but rather as part \nof the same story that it serves. Therefore, if \nthe below-grade service level is in compliance \nwith the applicable provisions of Section 505 of \nSBC 201, the windowless story provisions of \nSection 903.2.11.1 would be evaluated based \non the exterior wall openings of the main level \nand not the service mezzanine below. The \ndirect interconnections provided between the \ntwo adjacent floor levels by multiple service \nopenings provide access to the lower service \narea for fire-fighting and rescue operations. As \nsuch, it would not be regulated as a windowless \nstory. \n \nThe requirement to sprinkler the basement is \nindependent of mixed-use conditions. Whether \nthe basement is separated or nonseparated is \nirrelevant to the need for sprinkler protection, \nnor does the requirement to provide sprinklers \nin the basement imply that sprinklers must be \nprovided elsewhere. This requirement is \napplicable to the basement or any story without \nopenings irrespective of other code provisions. \n \nThese provisions are also not based upon the \nsize of a fire area but rather upon the size of the \nbasement. Thus, subdividing the basement into \nmultiple fire areas would have no effect on the \nrequirement. However, one benefit of the \nmultiple fire areas could be that each fire area \ncould have a separate limited area sprinkler \nsystem with less than 20 sprinklers. \n903.2.11.1.1 \nOpening dimensions and access. \nOpenings shall have a minimum dimension of not \nless than 750 mm. Such openings shall be \naccessible to the fire department  from the exterior \nand shall not be obstructed in a manner such that \nfire fighting or rescue cannot be accomplished from \nthe exterior.",
      "commentary": "To qualify, an opening must not be less than \n750 mm in least dimension and must be \naccessible to the fire department  from the \nexterior. The minimum opening dimension \ngives fire department  personnel access to the \ninterior of the story or basement for fire-fighting \nand rescue operations and provides openings \nthat are large enough to vent the products of \ncombustion. \n903.2.11.1.2 \nOpenings on one side only. Where \nopenings in a story are provided on only one side \nand the opposite wall of such story is more than 23 \nm from such openings, the story shall be equipped \nthroughout with an approved automatic sprinkler \nsystem, or openings shall be provided on not fewer \nthan two sides of the story.\n\n❖ If openings are provided on only one side, an \nautomatic sprinkler system would still be \nrequired if the opposite wall of the story is more \nthan 23 m from existing openings. An \nalternative to providing the automatic sprinkler \nsystem would be to design openings on at least \ntwo sides of the exterior of the building. As long \nas the story being considered is not a \nbasement, the openings on two sides can be \ngreater than 23 m from any portion of the floor. \nIn basements, if any portion is more than 23 m \nfrom the openings, the entire basement must \nbe equipped with an automatic sprinkler \nsystem, as indicated in Section 903.2.11.1.3. \nProviding openings on more than one wall \nallows cross ventilation to vent the products of \ncombustion \n[see \nCommentary \nFigure \n903.2.11.1.2(1) \nto \nCommentary \nFigure \n903.2.11.1.2(4)]. \n903.2.11.1.3 \nBasements. Where any portion of \na basement is located more than 23 m from \nopenings required by Section 903.2.11.1, or where \nwalls, partitions or other obstructions are installed \nthat restrict the application of water from hose \nstreams, the basement shall be equipped throughout \nwith an approved automatic sprinkler system.\n\n❖ The 23 m distance is intended to be measured \nin the line of travel—not in a straight line \nperpendicular to the wall. Where obstructions, \nsuch as walls or other partitions, are present in \na basement, the walls and partitions enclosing \nany room or space must have openings that \nprovide an equivalent degree of fire department  \naccess to that provided by the openings \nprescribed in Section 903.2.11.1 for exterior \nwalls. When obstructions, such as walls or \npartitions are installed in the basement, the \nability to apply hose streams through these \n-",
      "chapter_id": "ch9",
      "section_id": "sec505"
    },
    {
      "page": 88,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n458 \n \nopenings and reach the basement area is \nreduced or eliminated. The configuration and \nclear-opening requirements become useless \nwhen an interior wall or other obstruction is \nplaced inside the basement. In that case, it is \nreasonable to require automatic fire sprinklers \nto \nprovide \nadequate \nprotection \nin \nthe \nbasement. If an equivalent degree of fire \ndepartment  access to all portions of the floor \narea is not provided, the basement would \nrequire an automatic sprinkler system. \n903.2.11.2 \nRubbish and linen chutes. An \nautomatic sprinkler system shall be installed at the \ntop of rubbish and linen chutes and in their terminal \nrooms. Chutes shall have additional sprinkler heads \ninstalled at alternate floors and at the lowest intake. \nWhere a rubbish chute extends through a building \nmore than one floor below the lowest intake, the \nextension shall have sprinklers installed that are \nrecessed from the drop area of the chute and \nprotected from freezing in accordance with Section \n903.3.1.1. Such sprinklers shall be installed at \nalternate floors beginning with the second level \nbelow the last intake and ending with the floor \nabove the discharge. Chute sprinklers shall be \naccessible for servicing. \n❖ \nGravity rubbish (waste) and linen chutes can \npresent a significant hazard to building \noccupants if they are not properly installed and \nprotected. Generally, these systems are \ninstalled in high-occupancy buildings where the \noccupants will be sleeping or are incapable of \nselfrescue such as in Group I, R-1 and R-2 \noccupancies. \nSecondly, \nfor \noccupant \nconvenience, openings to the chutes are \ncommonly provided in areas accessible to the \npublic and, in older buildings, the chute \nopening may be located in an exit access \ncorridor. In comparison to other building shafts, \ngravity rubbish and linen chutes always contain \nfuel. As bags of waste debris or linen fall through \nthe chute, they can deposit fluids such as waste \ncooking oil which adheres to the shaft surface. \nThis waste material and other debris provide fuel \nthat can support and accelerate vertical fire \nspread. The greatest accumulation of fuel will be \nin the termination room; however, a significant \namount of fuel that covers the interior surface \narea of the chute will be found in the sections of \nchutes closest to the collection or termination \nroom. Therefore, it is important that the automatic \nsprinklers be properly placed and protected so \nthey are available in the event of a fire in the \ntermination \nroom \nand \nto \nprotect \nwaste \ncompaction equipment where such equipment is \ninstalled. \n \nInstallation of gravity chutes for rubbish or linen \nrequires compliance with the code, SBC 201 \nand Chapter 6 of NFPA 82. Under the code, \npermanent rubbish and linen chutes are \nconstructed inside of a fire-resistance-rated \nshaft assembly with a minimum 1-hour fire-\nresistance rating in buildings less than four \nstories in height; in buildings four or more \nstories in height, the fire-resistance rating is \nincreased to 2 hours by SBC 201 Section \n713.4. The design of the shaft system and its \nopenings \nmust \nalso \ncomply \nwith \nthe \nrequirements in SBC 201 Sections 713.11 and \n713.13, which require the termination room \nreceiving the discharged material to be \nseparated from the building by a fireresistance \nrating equivalent to that of the shaft that it \nserves. \n \nSBC 201 Section 713.13.6 requires the \ninstallation of an automatic sprinkler system in \nrubbish and linen chutes to comply with the \nrequirements of Section 903.2.11.2. Section \n903.2.11.2 correlates with the requirements in \nChapter 22 of NFPA 13. Chapter 22 of NFPA \n13 \ncontains \nthe \nspecial \noccupancy \nrequirements for all buildings, including gravity \nwaste and linen chutes. The provisions align \nthe code and SBC 201 requirements with those \nin NFPA 82 and NFPA 13. \n \nA critical term in this section is “extension.” The \nword was selected to address chutes installed \nin buildings of pedestal construction or other \ndesigns in which the fire-resistant construction \nshaft and chute pass through a less hazardous \noccupancy, such as a Group S-2 parking \ngarage, or other floors that do not have access \nto the shaft. In these areas, chute openings are \ngenerally not provided. As a result, this section \nnow contains a specific provision that may \nimpose a requirement for sprinklers in the \nportion of the chute that serves as an extension \nbeyond the last intake and the termination \nroom or discharge area. \n \nBecause objects will be falling through the \nchute, the code requires the chute sprinklers to \nbe recessed and protected from impact. \nSprinklers are not required at every story \nhousing a chute. The code requires automatic \nsprinklers at the top of the chute and at its \ntermination. In addition, sprinkler heads are \nrequired at alternate floors within the chute with \na head being installed at the floor level with the \nlowest intake point into the chute. Previously, \nthese additional sprinkler heads were only \nrequired where the shaft extended through \nthree or more floors. These revisions, plus the \npreviously \ndiscussed \nrequirements \nfor \nextensions, may result in additional sprinkler \nheads within some shafts as compared to the \nprevious requirements. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n458 \n \nopenings and reach the basement area is \nreduced or eliminated. The configuration and \nclear-opening requirements become useless \nwhen an interior wall or other obstruction is \nplaced inside the basement. In that case, it is \nreasonable to require automatic fire sprinklers \nto \nprovide \nadequate \nprotection \nin \nthe \nbasement. If an equivalent degree of fire \ndepartment  access to all portions of the floor \narea is not provided, the basement would \nrequire an automatic sprinkler system. \n903.2.11.2 \nRubbish and linen chutes. An \nautomatic sprinkler system shall be installed at the \ntop of rubbish and linen chutes and in their terminal \nrooms. Chutes shall have additional sprinkler heads \ninstalled at alternate floors and at the lowest intake. \nWhere a rubbish chute extends through a building \nmore than one floor below the lowest intake, the \nextension shall have sprinklers installed that are \nrecessed from the drop area of the chute and \nprotected from freezing in accordance with Section \n903.3.1.1. Such sprinklers shall be installed at \nalternate floors beginning with the second level \nbelow the last intake and ending with the floor \nabove the discharge. Chute sprinklers shall be \naccessible for servicing.",
      "commentary": "Gravity rubbish (waste) and linen chutes can \npresent a significant hazard to building \noccupants if they are not properly installed and \nprotected. Generally, these systems are \ninstalled in high-occupancy buildings where the \noccupants will be sleeping or are incapable of \nselfrescue such as in Group I, R-1 and R-2 \noccupancies. \nSecondly, \nfor \noccupant \nconvenience, openings to the chutes are \ncommonly provided in areas accessible to the \npublic and, in older buildings, the chute \nopening may be located in an exit access \ncorridor. In comparison to other building shafts, \ngravity rubbish and linen chutes always contain \nfuel. As bags of waste debris or linen fall through \nthe chute, they can deposit fluids such as waste \ncooking oil which adheres to the shaft surface. \nThis waste material and other debris provide fuel \nthat can support and accelerate vertical fire \nspread. The greatest accumulation of fuel will be \nin the termination room; however, a significant \namount of fuel that covers the interior surface \narea of the chute will be found in the sections of \nchutes closest to the collection or termination \nroom. Therefore, it is important that the automatic \nsprinklers be properly placed and protected so \nthey are available in the event of a fire in the \ntermination \nroom \nand \nto \nprotect \nwaste \ncompaction equipment where such equipment is \ninstalled. \n \nInstallation of gravity chutes for rubbish or linen \nrequires compliance with the code, SBC 201 \nand Chapter 6 of NFPA 82. Under the code, \npermanent rubbish and linen chutes are \nconstructed inside of a fire-resistance-rated \nshaft assembly with a minimum 1-hour fire-\nresistance rating in buildings less than four \nstories in height; in buildings four or more \nstories in height, the fire-resistance rating is \nincreased to 2 hours by SBC 201 Section \n713.4. The design of the shaft system and its \nopenings \nmust \nalso \ncomply \nwith \nthe \nrequirements in SBC 201 Sections 713.11 and \n713.13, which require the termination room \nreceiving the discharged material to be \nseparated from the building by a fireresistance \nrating equivalent to that of the shaft that it \nserves. \n \nSBC 201 Section 713.13.6 requires the \ninstallation of an automatic sprinkler system in \nrubbish and linen chutes to comply with the \nrequirements of Section 903.2.11.2. Section \n903.2.11.2 correlates with the requirements in \nChapter 22 of NFPA 13. Chapter 22 of NFPA \n13 \ncontains \nthe \nspecial \noccupancy \nrequirements for all buildings, including gravity \nwaste and linen chutes. The provisions align \nthe code and SBC 201 requirements with those \nin NFPA 82 and NFPA 13. \n \nA critical term in this section is “extension.” The \nword was selected to address chutes installed \nin buildings of pedestal construction or other \ndesigns in which the fire-resistant construction \nshaft and chute pass through a less hazardous \noccupancy, such as a Group S-2 parking \ngarage, or other floors that do not have access \nto the shaft. In these areas, chute openings are \ngenerally not provided. As a result, this section \nnow contains a specific provision that may \nimpose a requirement for sprinklers in the \nportion of the chute that serves as an extension \nbeyond the last intake and the termination \nroom or discharge area. \n \nBecause objects will be falling through the \nchute, the code requires the chute sprinklers to \nbe recessed and protected from impact. \nSprinklers are not required at every story \nhousing a chute. The code requires automatic \nsprinklers at the top of the chute and at its \ntermination. In addition, sprinkler heads are \nrequired at alternate floors within the chute with \na head being installed at the floor level with the \nlowest intake point into the chute. Previously, \nthese additional sprinkler heads were only \nrequired where the shaft extended through \nthree or more floors. These revisions, plus the \npreviously \ndiscussed \nrequirements \nfor \nextensions, may result in additional sprinkler \nheads within some shafts as compared to the \nprevious requirements. \n-",
      "chapter_id": "ch9",
      "section_id": "sec505"
    },
    {
      "page": 89,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n459 \n \n \nSprinklers in chutes that are in locations subject \nto freezing require freeze protection in \naccordance with the requirements of Section \n903.3.1.1 and, therefore, the NFPA 13 \nstandard. This can be accomplished using a \ndry-pendant sprinkler or constructing a dry-pipe \nsprinkler system. \n903.2.11.3 \nBuildings 16.5 m or more in \nheight. An automatic sprinkler system shall be \ninstalled throughout buildings that have one or \nmore stories with an occupant load of 30 or more \nlocated 16.5 m or more above the lowest level of \nfire department  vehicle access, measured to the \nfinished floor. \nException: Exception: Occupancies in Group F-2. \n❖ \nBecause of the difficulties associated with \nmanual suppression of a fire in mid-rise \nbuildings in excess of 16.5 m above the lowest \nlevel of fire department  vehicle access, an \nautomatic \nsprinkler \nsystem \nis \nrequired \nthroughout the building, for all occupancies, \nwith the exception of Group F-2. Buildings that \nqualify for a sprinkler system under this section \nare not necessarily high-rise buildings as \ndefined in Section 202 and are focused also on \nthose with occupants located on the upper \nfloors. These provisions apply only to buildings \nwith occupied floors having an occupant load \nof 30 or more located on stories 16.5 m or \ngreater from fire department  vehicle access. \nThe 16.5 m is measured to the finished floor \n(see Commentary Figure 903.2.11.3). \n903.2.11.4 \nDucts \nconveying \nhazardous \nexhausts. Where required by SBC 501, automatic \nsprinklers shall be provided in ducts conveying \nhazardous exhaust or flammable or combustible \nmaterials. \nException: Ducts where the largest cross-sectional \ndiameter of the duct is less than 250 mm. \n❖ \nSection 510 of SBC 501 addresses the \nrequirements for hazardous exhaust systems. \nTo protect against the spread of fire within a \nhazardous exhaust system and to prevent a \nduct fire from involving the building, an \nautomatic sprinkler system must be installed to \nprotect the exhaust duct system. Where \nmaterials conveyed in the ducts are not \ncompatible \nwith \nwater, \nalternative \nextinguishing agents should be used. The fire \nsuppression requirement is intended to apply \nto exhaust systems having an actual fire \nhazard. An automatic sprinkler system in the \nduct would be of little value for an exhaust \nsystem that conveys only non-flammable or \nnoncombustible materials, fumes, vapors or \ngases. \n \nThe exception recognizes the reduced hazard \nassociated with smaller ducts and the \nimpracticality of installing sprinkler protection. \nAnother exception in SBC 501 indicates that \nlaboratory hoods that meet specific provisions \nof SBC 501 are not required to be suppressed. \nBecause SBC 501 is more specific in this \nregard, it should be consulted for the proper \napplication of the exception. \n903.2.11.5 \nCommercial cooking operations. \nAn automatic sprinkler system shall be installed in \ncommercial kitchen exhaust hood and duct systems \nwhere an automatic sprinkler system is used to \ncomply with Section 904. \n❖ \nAn automatic suppression system is required \nfor commercial kitchen exhaust hood and duct \nsystems where required by Section 609 or by \nSBC 501 to have a Type I hood. Type I hoods \nare required for commercial cooking equipment \nthat produces grease-laden vapors or smoke. \nSection 904.13 recognizes that alternative \nextinguishing systems other than an automatic \nsprinkler system may be used. Where an \nautomatic sprinkler system is used for \ncommercial cooking operations, it must comply \nwith the requirements identified in Section \n904.13.4. \n903.2.11.6 \nOther \nrequired \nsuppression \nsystems. In addition to the requirements of Section \n903.2, the provisions indicated in Table 903.2.11.6 \nrequire the installation of a fire suppression system \nfor certain buildings and areas. \n❖ \nIn addition to Section 903.2, requirements for \nautomatic fire suppression systems are also \nfound elsewhere in the code as indicated in \nTable 903.2.11.6. \n❖ \nSee Table 903.2.11.6. \n \nTable 903.2.11.6 identifies other sections of \nthe code that require an automatic fire \nsuppression system based on the specific \noccupancy or use because of the unique \nhazards of such use or occupancy. The table \ndoes not identify the various sections of the \ncode that contain design alternatives based on \nthe use of an automatic fire suppression \nsystem, typically an automatic sprinkler system. \n903.2.12 \nDuring construction. Automatic \nsprinkler systems required during construction, \nalteration and demolition operations shall be \nprovided in accordance with Section 3314. \n❖ \nChapter 33 of the code and Chapter 33 of \nSBC 201 address fire safety requirements \nduring construction, alteration or demolition \nwork. Working sprinkler systems should \nremain operative at all times unless it is \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n459 \n \n \nSprinklers in chutes that are in locations subject \nto freezing require freeze protection in \naccordance with the requirements of Section \n903.3.1.1 and, therefore, the NFPA 13 \nstandard. This can be accomplished using a \ndry-pendant sprinkler or constructing a dry-pipe \nsprinkler system. \n903.2.11.3 \nBuildings 16.5 m or more in \nheight. An automatic sprinkler system shall be \ninstalled throughout buildings that have one or \nmore stories with an occupant load of 30 or more \nlocated 16.5 m or more above the lowest level of \nfire department  vehicle access, measured to the \nfinished floor. \nException: Exception: Occupancies in Group F-2.",
      "commentary": "Because of the difficulties associated with \nmanual suppression of a fire in mid-rise \nbuildings in excess of 16.5 m above the lowest \nlevel of fire department  vehicle access, an \nautomatic \nsprinkler \nsystem \nis \nrequired \nthroughout the building, for all occupancies, \nwith the exception of Group F-2. Buildings that \nqualify for a sprinkler system under this section \nare not necessarily high-rise buildings as \ndefined in Section 202 and are focused also on \nthose with occupants located on the upper \nfloors. These provisions apply only to buildings \nwith occupied floors having an occupant load \nof 30 or more located on stories 16.5 m or \ngreater from fire department  vehicle access. \nThe 16.5 m is measured to the finished floor \n(see Commentary Figure 903.2.11.3). \n903.2.11.4 \nDucts \nconveying \nhazardous \nexhausts. Where required by SBC 501, automatic \nsprinklers shall be provided in ducts conveying \nhazardous exhaust or flammable or combustible \nmaterials. \nException: Ducts where the largest cross-sectional \ndiameter of the duct is less than 250 mm.\n\n❖ Section 510 of SBC 501 addresses the \nrequirements for hazardous exhaust systems. \nTo protect against the spread of fire within a \nhazardous exhaust system and to prevent a \nduct fire from involving the building, an \nautomatic sprinkler system must be installed to \nprotect the exhaust duct system. Where \nmaterials conveyed in the ducts are not \ncompatible \nwith \nwater, \nalternative \nextinguishing agents should be used. The fire \nsuppression requirement is intended to apply \nto exhaust systems having an actual fire \nhazard. An automatic sprinkler system in the \nduct would be of little value for an exhaust \nsystem that conveys only non-flammable or \nnoncombustible materials, fumes, vapors or \ngases. \n \nThe exception recognizes the reduced hazard \nassociated with smaller ducts and the \nimpracticality of installing sprinkler protection. \nAnother exception in SBC 501 indicates that \nlaboratory hoods that meet specific provisions \nof SBC 501 are not required to be suppressed. \nBecause SBC 501 is more specific in this \nregard, it should be consulted for the proper \napplication of the exception. \n903.2.11.5 \nCommercial cooking operations. \nAn automatic sprinkler system shall be installed in \ncommercial kitchen exhaust hood and duct systems \nwhere an automatic sprinkler system is used to \ncomply with Section 904.\n\n❖ An automatic suppression system is required \nfor commercial kitchen exhaust hood and duct \nsystems where required by Section 609 or by \nSBC 501 to have a Type I hood. Type I hoods \nare required for commercial cooking equipment \nthat produces grease-laden vapors or smoke. \nSection 904.13 recognizes that alternative \nextinguishing systems other than an automatic \nsprinkler system may be used. Where an \nautomatic sprinkler system is used for \ncommercial cooking operations, it must comply \nwith the requirements identified in Section \n904.13.4. \n903.2.11.6 \nOther \nrequired \nsuppression \nsystems. In addition to the requirements of Section \n903.2, the provisions indicated in Table 903.2.11.6 \nrequire the installation of a fire suppression system \nfor certain buildings and areas.\n\n❖ In addition to Section 903.2, requirements for \nautomatic fire suppression systems are also \nfound elsewhere in the code as indicated in \nTable 903.2.11.6.\n\n❖ See Table 903.2.11.6. \n \nTable 903.2.11.6 identifies other sections of \nthe code that require an automatic fire \nsuppression system based on the specific \noccupancy or use because of the unique \nhazards of such use or occupancy. The table \ndoes not identify the various sections of the \ncode that contain design alternatives based on \nthe use of an automatic fire suppression \nsystem, typically an automatic sprinkler system. \n903.2.12 \nDuring construction. Automatic \nsprinkler systems required during construction, \nalteration and demolition operations shall be \nprovided in accordance with Section 3314.\n\n❖ Chapter 33 of the code and Chapter 33 of \nSBC 201 address fire safety requirements \nduring construction, alteration or demolition \nwork. Working sprinkler systems should \nremain operative at all times unless it is \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 90,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n460 \n \nabsolutely necessary to shut down the \nsystem because of the proposed work. All \nsprinkler system impairments should be \nrectified as quickly as possible unless \nspecific prior approval has been obtained \nfrom the Fire official. Buildings with a \nrequired sprinkler system should not be \noccupied unless the sprinkler system has \nbeen installed and tested consistent with \nSection 901.5. If the system must be placed \nout of service, the requirements of Section \n901.7 \nare \nnecessary \nto \naddress \nthe \ntemporary impairment to the fire protection \nsystem. \n903.3 Installation \nrequirements. \nAutomatic \nsprinkler systems shall be designed and installed in \naccordance with Sections 903.3.1 through 903.3.8. \n❖ \nSpecific design, installation and testing criteria \nare given for automatic sprinkler systems in the \nsections and subsections that follow, as well as \nan indication of the applicability of a nationally \nrecognized standard \nin \nthe \narea. \nThe \ninformation required to complete a thorough \nreview of an automatic sprinkler system is \nlisted in Commentary Figure 903.3. \n903.3.1 Standards. Sprinkler systems shall be \ndesigned and installed in accordance with Section \n903.3.1.1, unless otherwise permitted by Sections \n903.3.1.2 and 903.3.1.3 and other chapters of this \ncode, as applicable. \n❖ \nAutomatic sprinkler systems are to be installed \nto comply with the code and NFPA 13, 13R or \n13D. As provided for in Section 102.4, where \ndifferences occur between the code and NFPA \n13, 13R or 13D, the code applies. The Fire \nofficial also has the authority to approve the \ntype of sprinkler system to be installed. See \nCommentary Figure 903.3.1 for typical design \nparameters for each type of sprinkler system. \n \nThis section also provides a pointer to other \nsections of the code that might provide more \nspecific or detailed sprinkler requirements such \nas those found in SBC 201 Chapter 4. \n903.3.1.1 \nNFPA 13 sprinkler systems. \nWhere the provisions of this code require that a \nbuilding or portion thereof be equipped throughout \nwith an automatic sprinkler system in accordance \nwith this section, sprinklers shall be installed \nthroughout in accordance with NFPA 13 except as \nprovided in Sections 903.3.1.1.1 and 903.3.1.1.2. \n❖ \nNFPA 13 contains the minimum requirements \nfor the design and installation of automatic \nwater \nsprinkler \nsystems \nand \nexposure \nprotection sprinkler systems. The requirements \ncontained in the standard include the character \nand adequacy of the water supply and the \nselection of sprinklers, piping, valves and all of \nthe materials and accessories. The standard \ndoes not include detailed requirements for \ninstallation of private fire service mains and \ntheir appurtenances; installation of fire pumps \nor construction and installation of gravity and \npressure tanks and towers. \n \nNFPA 13 defines seven classifications or types \nof water sprinkler systems: wet pipe (see \nCommentary Figure 903.3.1.1); dry pipe; \npreaction or deluge; combined dry pipe and \npreaction; \nantifreeze \nsystems; \nsprinkler \nsystems that are designed for a special \npurpose and outside sprinklers for exposure \nprotection. While numerous variables must be \nconsidered in selecting the proper type of \nsprinkler system, the wetpipe sprinkler system \nis recognized as the most effective \nand \nefficient. The wet-pipe system is also the \nmost reliable type of sprinkler system, because \nwater under pressure is available at the \nsprinkler. \nTherefore, \nwet-pipe \nsprinkler \nsystems are recommended wherever possible. \n \nThe extent of coverage and distribution of \nsprinklers is based on the NFPA 13 standard. \nNumerous conditions exist in the standard \nwhere sprinklers are specifically required and \nalso where they may or may not be located. \nOnce it is determined that the sprinkler system \nis to be in accordance with NFPA 13, that \nstandard must be reviewed for installation \ndetails. For example, exterior spaces such as \ncombustible canopies are required to be \nequipped with sprinklers according to Section \n8.15.7 of NFPA 13 where the canopy extends \nfor a distance of 1200 mm or more. A 900 mm \ncombustible \ncanopy \nwould \nnot \nrequire \nsprinklers nor would a 1800 mm canopy \nconstructed \nof noncombustible materials, \nprovided there is no combustible storage under \nthe canopy. \n \nBecause installation is required to be in \naccordance with NFPA 13, if the standard \nallows for the omission of sprinklers in any \nlocation, then the building is still considered as \nsprinklered throughout. For example, Section \n8.15.8.1.1 of NFPA 13 allows sprinklers to be \nomitted from bathrooms in dwelling units in \nmotels and hotels. If sprinklers are not provided \nin the bathrooms because of the conditions \nstipulated in NFPA 13, the building would still \nbe considered as sprinklered throughout in \naccordance with the code, NFPA 13 and SBC \n201. \n \nExceptions for the use of NFPA 13R and 13D \nsystems are addressed throughout the code \nwhen exceptions based upon the use of \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n460 \n \nabsolutely necessary to shut down the \nsystem because of the proposed work. All \nsprinkler system impairments should be \nrectified as quickly as possible unless \nspecific prior approval has been obtained \nfrom the Fire official. Buildings with a \nrequired sprinkler system should not be \noccupied unless the sprinkler system has \nbeen installed and tested consistent with \nSection 901.5. If the system must be placed \nout of service, the requirements of Section \n901.7 \nare \nnecessary \nto \naddress \nthe \ntemporary impairment to the fire protection \nsystem. \n903.3 Installation \nrequirements. \nAutomatic \nsprinkler systems shall be designed and installed in \naccordance with Sections 903.3.1 through 903.3.8.",
      "commentary": "Specific design, installation and testing criteria \nare given for automatic sprinkler systems in the \nsections and subsections that follow, as well as \nan indication of the applicability of a nationally \nrecognized standard \nin \nthe \narea. \nThe \ninformation required to complete a thorough \nreview of an automatic sprinkler system is \nlisted in Commentary Figure 903.3. \n903.3.1 Standards. Sprinkler systems shall be \ndesigned and installed in accordance with Section \n903.3.1.1, unless otherwise permitted by Sections \n903.3.1.2 and 903.3.1.3 and other chapters of this \ncode, as applicable.\n\n❖ Automatic sprinkler systems are to be installed \nto comply with the code and NFPA 13, 13R or \n13D. As provided for in Section 102.4, where \ndifferences occur between the code and NFPA \n13, 13R or 13D, the code applies. The Fire \nofficial also has the authority to approve the \ntype of sprinkler system to be installed. See \nCommentary Figure 903.3.1 for typical design \nparameters for each type of sprinkler system. \n \nThis section also provides a pointer to other \nsections of the code that might provide more \nspecific or detailed sprinkler requirements such \nas those found in SBC 201 Chapter 4. \n903.3.1.1 \nNFPA 13 sprinkler systems. \nWhere the provisions of this code require that a \nbuilding or portion thereof be equipped throughout \nwith an automatic sprinkler system in accordance \nwith this section, sprinklers shall be installed \nthroughout in accordance with NFPA 13 except as \nprovided in Sections 903.3.1.1.1 and 903.3.1.1.2.\n\n❖ NFPA 13 contains the minimum requirements \nfor the design and installation of automatic \nwater \nsprinkler \nsystems \nand \nexposure \nprotection sprinkler systems. The requirements \ncontained in the standard include the character \nand adequacy of the water supply and the \nselection of sprinklers, piping, valves and all of \nthe materials and accessories. The standard \ndoes not include detailed requirements for \ninstallation of private fire service mains and \ntheir appurtenances; installation of fire pumps \nor construction and installation of gravity and \npressure tanks and towers. \n \nNFPA 13 defines seven classifications or types \nof water sprinkler systems: wet pipe (see \nCommentary Figure 903.3.1.1); dry pipe; \npreaction or deluge; combined dry pipe and \npreaction; \nantifreeze \nsystems; \nsprinkler \nsystems that are designed for a special \npurpose and outside sprinklers for exposure \nprotection. While numerous variables must be \nconsidered in selecting the proper type of \nsprinkler system, the wetpipe sprinkler system \nis recognized as the most effective \nand \nefficient. The wet-pipe system is also the \nmost reliable type of sprinkler system, because \nwater under pressure is available at the \nsprinkler. \nTherefore, \nwet-pipe \nsprinkler \nsystems are recommended wherever possible. \n \nThe extent of coverage and distribution of \nsprinklers is based on the NFPA 13 standard. \nNumerous conditions exist in the standard \nwhere sprinklers are specifically required and \nalso where they may or may not be located. \nOnce it is determined that the sprinkler system \nis to be in accordance with NFPA 13, that \nstandard must be reviewed for installation \ndetails. For example, exterior spaces such as \ncombustible canopies are required to be \nequipped with sprinklers according to Section \n8.15.7 of NFPA 13 where the canopy extends \nfor a distance of 1200 mm or more. A 900 mm \ncombustible \ncanopy \nwould \nnot \nrequire \nsprinklers nor would a 1800 mm canopy \nconstructed \nof noncombustible materials, \nprovided there is no combustible storage under \nthe canopy. \n \nBecause installation is required to be in \naccordance with NFPA 13, if the standard \nallows for the omission of sprinklers in any \nlocation, then the building is still considered as \nsprinklered throughout. For example, Section \n8.15.8.1.1 of NFPA 13 allows sprinklers to be \nomitted from bathrooms in dwelling units in \nmotels and hotels. If sprinklers are not provided \nin the bathrooms because of the conditions \nstipulated in NFPA 13, the building would still \nbe considered as sprinklered throughout in \naccordance with the code, NFPA 13 and SBC \n201. \n \nExceptions for the use of NFPA 13R and 13D \nsystems are addressed throughout the code \nwhen exceptions based upon the use of \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 91,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n461 \n \nsprinklers are provided. More specifically, if the \nuse of these other standards is appropriate, it \nwill be noted within the exception. For a \nbuilding \nto \nbe \nconsidered \n“equipped \nthroughout” with an NFPA 13 sprinkler system, \ncomplete protection must be provided in \naccordance with the referenced standard, \nsubject to the exempt locations indicated in \nSection 903.3.1.1.1. See Commentary Figure \n904.2.1 for examples of requirements modified \nthrough the use of sprinkler systems. \n903.3.1.1.1 \nExempt \nlocations. \nAutomatic \nsprinklers shall not be required in the following \nrooms or areas where such rooms or areas are \nprotected with an approved automatic fire detection \nsystem in accordance with Section 907.2 that will \nrespond to visible or invisible particles of \ncombustion. Sprinklers shall not be omitted from a \nroom merely because it is damp, of fire-resistance-\nrated construction or contains electrical equipment. \n1. A room where the application of water, or \nflame and water, constitutes a serious life or \nfire hazard. \n2. A room or space where sprinklers are \nconsidered undesirable because of the nature \nof the contents, where approved by the Fire \nofficial. \n3. Generator and transformer rooms separated \nfrom the remainder of the building by walls \nand floor/ceiling or roof/ceiling assemblies \nhaving a fire-resistance rating of not less \nthan 2 hours. \n4. Rooms or areas that are of noncombustible \nconstruction with wholly noncombustible \ncontents. \n5. Fire service access elevator machine rooms \nand machinery spaces. \n6. Machine rooms, machinery spaces, control \nrooms and control spaces associated with \noccupant evacuation elevators designed in \naccordance with Section 3008 of SBC 201. \n❖ \nThis section allows the omission of sprinkler \nprotection in certain locations if an approved \nautomatic fire detection system is installed. \nBuildings in compliance with one of the six \nlisted conditions would still be considered fully \nsprinklered throughout in compliance with the \ncode and NFPA 13 and thus are eligible for all \napplicable code alternatives, exceptions or \nreductions. Elimination of the sprinkler system \nin a sensitive area is subject to the approval of \nthe Fire official. \n \nCondition 1 addresses restrictions where the \napplication of water could create a hazardous \ncondition. For example, sprinkler protection is \nto be avoided where it is not compatible with \ncertain stored materials (i.e., some water-\nreactive hazardous materials such as calcium \ncarbide). \nCombustible \nmetals, \nsuch \nas \nmagnesium and aluminum, may burn so \nintensely that the use of water to attempt fire \ncontrol will only intensify the reaction. \n \nIt is not the intent of Condition 2 to omit \nsprinklers solely because of a potential for \nwater damage. A desire to not sprinkler a \ncertain area (such as a computer room or \noperating room) does not fall within the \nlimitations of the exception unless there is \nsomething unique about the space that would \nresult in water being incompatible. A computer \nroom can be adequately protected using an \nautomatic sprinkler system or an alternative \ngaseous suppression agent system or a \ncombination of these systems. The intent of \nCondition 2 is to consider whether the contents \nwould react adversely to the application of \nwater. It is important to note that the Fire official \nmust approve the use of this item. Note also \nthat with respect to computer rooms, NFPA 75 \n(Protection \nof \nInformation \nTechnology \nEquipment) (not a referenced standard) \nrecognizes automatic sprinklers as the primary \nfire protection system for computer rooms. \n \nCondition 3 recognizes the low fuel load and \nlow occupancy hazards associated with \ngenerator \nand \ntransformer \nrooms \nand, \ntherefore, allows the omission of sprinkler \nprotection if the rooms are separated from \nadjacent areas by 2-hour fire-resistance-rated \nconstruction. This condition assumes the room \nis not used for any combustible storage. This \ncondition is similar to Section 8.15.11.3 of \nNFPA 13, which exempts electrical equipment \nrooms from sprinkler protection, provided the \nroom is dedicated to the use of dry-type \nelectrical equipment, is constructed as a 2-hour \nfire-resistance-rated enclosure, and is not used \nfor combustible storage. \n \nCondition 4 requires the construction of the \nroom or area, as well as the contents, to be \nnoncombustible. An example would be an area \nin an unprotected steel-frame building (Type \nIIB construction) used for steel or concrete \nblock storage. Neither involves any significant \ncombustible packaging or sources of ignition, \nand few combustibles are present (see \nCommentary Figure 903.3.1). \n \nCondition 5 addresses the concern for elevator \nmachine \nrooms \nand \nmachinery \nspaces \nassociated with fire service access elevators, \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n461 \n \nsprinklers are provided. More specifically, if the \nuse of these other standards is appropriate, it \nwill be noted within the exception. For a \nbuilding \nto \nbe \nconsidered \n“equipped \nthroughout” with an NFPA 13 sprinkler system, \ncomplete protection must be provided in \naccordance with the referenced standard, \nsubject to the exempt locations indicated in \nSection 903.3.1.1.1. See Commentary Figure \n904.2.1 for examples of requirements modified \nthrough the use of sprinkler systems. \n903.3.1.1.1 \nExempt \nlocations. \nAutomatic \nsprinklers shall not be required in the following \nrooms or areas where such rooms or areas are \nprotected with an approved automatic fire detection \nsystem in accordance with Section 907.2 that will \nrespond to visible or invisible particles of \ncombustion. Sprinklers shall not be omitted from a \nroom merely because it is damp, of fire-resistance-\nrated construction or contains electrical equipment. \n1. A room where the application of water, or \nflame and water, constitutes a serious life or \nfire hazard. \n2. A room or space where sprinklers are \nconsidered undesirable because of the nature \nof the contents, where approved by the Fire \nofficial. \n3. Generator and transformer rooms separated \nfrom the remainder of the building by walls \nand floor/ceiling or roof/ceiling assemblies \nhaving a fire-resistance rating of not less \nthan 2 hours. \n4. Rooms or areas that are of noncombustible \nconstruction with wholly noncombustible \ncontents. \n5. Fire service access elevator machine rooms \nand machinery spaces. \n6. Machine rooms, machinery spaces, control \nrooms and control spaces associated with \noccupant evacuation elevators designed in \naccordance with Section 3008 of SBC 201.",
      "commentary": "This section allows the omission of sprinkler \nprotection in certain locations if an approved \nautomatic fire detection system is installed. \nBuildings in compliance with one of the six \nlisted conditions would still be considered fully \nsprinklered throughout in compliance with the \ncode and NFPA 13 and thus are eligible for all \napplicable code alternatives, exceptions or \nreductions. Elimination of the sprinkler system \nin a sensitive area is subject to the approval of \nthe Fire official. \n \nCondition 1 addresses restrictions where the \napplication of water could create a hazardous \ncondition. For example, sprinkler protection is \nto be avoided where it is not compatible with \ncertain stored materials (i.e., some water-\nreactive hazardous materials such as calcium \ncarbide). \nCombustible \nmetals, \nsuch \nas \nmagnesium and aluminum, may burn so \nintensely that the use of water to attempt fire \ncontrol will only intensify the reaction. \n \nIt is not the intent of Condition 2 to omit \nsprinklers solely because of a potential for \nwater damage. A desire to not sprinkler a \ncertain area (such as a computer room or \noperating room) does not fall within the \nlimitations of the exception unless there is \nsomething unique about the space that would \nresult in water being incompatible. A computer \nroom can be adequately protected using an \nautomatic sprinkler system or an alternative \ngaseous suppression agent system or a \ncombination of these systems. The intent of \nCondition 2 is to consider whether the contents \nwould react adversely to the application of \nwater. It is important to note that the Fire official \nmust approve the use of this item. Note also \nthat with respect to computer rooms, NFPA 75 \n(Protection \nof \nInformation \nTechnology \nEquipment) (not a referenced standard) \nrecognizes automatic sprinklers as the primary \nfire protection system for computer rooms. \n \nCondition 3 recognizes the low fuel load and \nlow occupancy hazards associated with \ngenerator \nand \ntransformer \nrooms \nand, \ntherefore, allows the omission of sprinkler \nprotection if the rooms are separated from \nadjacent areas by 2-hour fire-resistance-rated \nconstruction. This condition assumes the room \nis not used for any combustible storage. This \ncondition is similar to Section 8.15.11.3 of \nNFPA 13, which exempts electrical equipment \nrooms from sprinkler protection, provided the \nroom is dedicated to the use of dry-type \nelectrical equipment, is constructed as a 2-hour \nfire-resistance-rated enclosure, and is not used \nfor combustible storage. \n \nCondition 4 requires the construction of the \nroom or area, as well as the contents, to be \nnoncombustible. An example would be an area \nin an unprotected steel-frame building (Type \nIIB construction) used for steel or concrete \nblock storage. Neither involves any significant \ncombustible packaging or sources of ignition, \nand few combustibles are present (see \nCommentary Figure 903.3.1). \n \nCondition 5 addresses the concern for elevator \nmachine \nrooms \nand \nmachinery \nspaces \nassociated with fire service access elevators, \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 92,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n462 \n \nas required by Sections 403.6.1 and 3007, for \nbuildings with occupied floors greater than 36.5 \nm from the lowest level of fire department  \naccess. These elevators need to work during \nfire situations and their operation cannot be \nthreatened by the activation of a sprinkler in a \nmachine room or space that may affect the \noperation of the elevators. Fire service access \nelevators are required to be continuously \nmonitored at the fire command center in \naccordance with Section 3007.7. \n \nCondition 6, similar to Condition 5, exempts \nsprinklers from the machine rooms, machinery \nspaces, control rooms and control spaces for \noccupant evacuation elevators. Like fire \nservice access elevators, these elevators need \nto work during fire situations and their \noperation cannot be threatened by the \nactivation of a sprinkler in machine rooms, \nmachinery spaces, control rooms and control \nspaces. Such elevators are required to be \nmonitored at the fire command center in \naccordance with Section 3008.7. \n903.3.1.1.2 \nBathrooms. \nIn \nGroup \nR \noccupancies, sprinklers shall not be required in \nbathrooms that do not exceed 5 m2 in area and are \nlocated within individual dwelling units or sleeping \nunits, provided that walls and ceilings, including the \nwalls and ceilings behind a shower enclosure or tub, \nare of noncombustible or limited-combustible \nmaterials with a 15-minute thermal barrier rating. \n❖ \nThis provision was added to the code to \nreinstate an exception of NFPA 13 that had \nbeen in existence since 1976 but was deleted \nfor all but dwelling units in motels and hotels \n(NFPA Section 8.15.8.1.1) from the 2013 \nedition of NFPA 13. Although reinstating the \nsmall bathroom exception will have a limited \nimpact on new construction because many \nmodern bathrooms exceed the 5 m2 area limit \nin the exception to accommodate wheelchair \naccess, the more important consequence will \nbe removing an unnecessary cost increase for \nbuilding owners who choose to retrofit existing \nproperties with small bathrooms that were built \nbefore it was common to provide wheelchair \naccess. Codes and standards should not erect \nany \nunnecessary \nbarriers \nto \nretrofitting \nsprinklers into existing properties, such as \nexisting high-rise buildings. \n \nIn the 1976 edition of the Life Safety Code \n(NFPA 101), to encourage cost-effective fire \nprotection systems for apartment buildings, \nSection 11-3.8.3.4.1 provided an exception to \npermit bathrooms that did not exceed 5 m2 \nwithin individual dwelling units \nto omit \nsprinklers when the apartment building was \nsprinklered in accordance with NFPA 13. The \nbasis of the 5 m2 area is that this area \naccommodates a “typical” small bathroom that \ncontains a standard tub, a toilet and a sink and \nnothing more. This exception was later \nduplicated from NFPA 101 into the 1991 edition \nof NFPA 13 with the understanding that the \nnext edition of NFPA 101 (1994) could delete \nthe exception, since NFPA 13 would have it \ncovered. NFPA 101-1994 then, as planned, \ndeleted the exception. \n \nThe history of apartment unit bathroom fires is \nstatistically minimal. According to the recent \nNFPA Home Structure Fire Report, January \n2009, \nTable \n9B, \n“Reported \nApartment \nStructure Fires by Area of Origin 2003-2006 \nAnnual Averages”, out of 113,000 fires/year, \nonly 1600 (1 percent) are in bathrooms. Given \nthat there are more than 35 years of experience \nwith the bathroom sprinkler exception being in \nplace (since it was put into NFPA 101 in 1976), \nit would certainly be reasonable to expect \nanecdotal or statistical experience to indicate \nthe existence of a problem, if there were one. \n903.3.1.2 \nNFPA 13R sprinkler systems. \nAutomatic \nsprinkler \nsystems \nin \nGroup \nR \noccupancies shall be permitted to be installed \nthroughout in accordance with NFPA 13R where \nthe Group R occupancy meets all of the following \nconditions:. \n1. Four stories or less above grade plane. \n2. The floor level of the highest story is 9 m or \nless above the lowest level of fire department  \nvehicle access. \n3. The floor level of the lowest story is 9 m or \nless below the lowest level of fire department  \nvehicle access. \nThe number of stories of Group R occupancies \nconstructed in accordance with Sections 510.2 and \n510.4 of SBC 201 shall be measured from grade \nplane. \n❖ \nNFPA 13R contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in low-rise (four \nstories or less) residential occupancies. \n \nSprinkler systems designed in accordance with \nNFPA 13R are intended to prevent flashover \n(total involvement) in the room of fire origin and \nto improve the chance for occupants to escape \nor be evacuated. The design criteria in NFPA \n13R are similar to those in NFPA 13 except that \nsprinklers may be omitted from areas in which \nfatal fires in residential occupancies do not \ntypically originate (bathrooms, closets, attics, \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n462 \n \nas required by Sections 403.6.1 and 3007, for \nbuildings with occupied floors greater than 36.5 \nm from the lowest level of fire department  \naccess. These elevators need to work during \nfire situations and their operation cannot be \nthreatened by the activation of a sprinkler in a \nmachine room or space that may affect the \noperation of the elevators. Fire service access \nelevators are required to be continuously \nmonitored at the fire command center in \naccordance with Section 3007.7. \n \nCondition 6, similar to Condition 5, exempts \nsprinklers from the machine rooms, machinery \nspaces, control rooms and control spaces for \noccupant evacuation elevators. Like fire \nservice access elevators, these elevators need \nto work during fire situations and their \noperation cannot be threatened by the \nactivation of a sprinkler in machine rooms, \nmachinery spaces, control rooms and control \nspaces. Such elevators are required to be \nmonitored at the fire command center in \naccordance with Section 3008.7. \n903.3.1.1.2 \nBathrooms. \nIn \nGroup \nR \noccupancies, sprinklers shall not be required in \nbathrooms that do not exceed 5 m2 in area and are \nlocated within individual dwelling units or sleeping \nunits, provided that walls and ceilings, including the \nwalls and ceilings behind a shower enclosure or tub, \nare of noncombustible or limited-combustible \nmaterials with a 15-minute thermal barrier rating.",
      "commentary": "This provision was added to the code to \nreinstate an exception of NFPA 13 that had \nbeen in existence since 1976 but was deleted \nfor all but dwelling units in motels and hotels \n(NFPA Section 8.15.8.1.1) from the 2013 \nedition of NFPA 13. Although reinstating the \nsmall bathroom exception will have a limited \nimpact on new construction because many \nmodern bathrooms exceed the 5 m2 area limit \nin the exception to accommodate wheelchair \naccess, the more important consequence will \nbe removing an unnecessary cost increase for \nbuilding owners who choose to retrofit existing \nproperties with small bathrooms that were built \nbefore it was common to provide wheelchair \naccess. Codes and standards should not erect \nany \nunnecessary \nbarriers \nto \nretrofitting \nsprinklers into existing properties, such as \nexisting high-rise buildings. \n \nIn the 1976 edition of the Life Safety Code \n(NFPA 101), to encourage cost-effective fire \nprotection systems for apartment buildings, \nSection 11-3.8.3.4.1 provided an exception to \npermit bathrooms that did not exceed 5 m2 \nwithin individual dwelling units \nto omit \nsprinklers when the apartment building was \nsprinklered in accordance with NFPA 13. The \nbasis of the 5 m2 area is that this area \naccommodates a “typical” small bathroom that \ncontains a standard tub, a toilet and a sink and \nnothing more. This exception was later \nduplicated from NFPA 101 into the 1991 edition \nof NFPA 13 with the understanding that the \nnext edition of NFPA 101 (1994) could delete \nthe exception, since NFPA 13 would have it \ncovered. NFPA 101-1994 then, as planned, \ndeleted the exception. \n \nThe history of apartment unit bathroom fires is \nstatistically minimal. According to the recent \nNFPA Home Structure Fire Report, January \n2009, \nTable \n9B, \n“Reported \nApartment \nStructure Fires by Area of Origin 2003-2006 \nAnnual Averages”, out of 113,000 fires/year, \nonly 1600 (1 percent) are in bathrooms. Given \nthat there are more than 35 years of experience \nwith the bathroom sprinkler exception being in \nplace (since it was put into NFPA 101 in 1976), \nit would certainly be reasonable to expect \nanecdotal or statistical experience to indicate \nthe existence of a problem, if there were one. \n903.3.1.2 \nNFPA 13R sprinkler systems. \nAutomatic \nsprinkler \nsystems \nin \nGroup \nR \noccupancies shall be permitted to be installed \nthroughout in accordance with NFPA 13R where \nthe Group R occupancy meets all of the following \nconditions:. \n1. Four stories or less above grade plane. \n2. The floor level of the highest story is 9 m or \nless above the lowest level of fire department  \nvehicle access. \n3. The floor level of the lowest story is 9 m or \nless below the lowest level of fire department  \nvehicle access. \nThe number of stories of Group R occupancies \nconstructed in accordance with Sections 510.2 and \n510.4 of SBC 201 shall be measured from grade \nplane.\n\n❖ NFPA 13R contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in low-rise (four \nstories or less) residential occupancies. \n \nSprinkler systems designed in accordance with \nNFPA 13R are intended to prevent flashover \n(total involvement) in the room of fire origin and \nto improve the chance for occupants to escape \nor be evacuated. The design criteria in NFPA \n13R are similar to those in NFPA 13 except that \nsprinklers may be omitted from areas in which \nfatal fires in residential occupancies do not \ntypically originate (bathrooms, closets, attics, \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 93,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n463 \n \nporches, garages and concealed spaces). \n \nA common question is whether a mixed-\noccupancy building that contains a Group R \noccupancy could still use NFPA 13R for the \ndesign. If one of the mixed-use occupancies \nwould require a sprinkler system throughout \nthe building in accordance with NFPA 13, then \na 13R system would not be allowed. If, \nhowever, the only reason a sprinkler system is \nbeing installed is because there is a Group R \nfire area within the building, then an NFPA 13R \nsystem would be an appropriate design choice. \nThe areas that are not classified as Group R \nwould require protection in accordance with \nNFPA 13. \n \nIt must be noted that although the building \nwould be considered sprinklered throughout in \naccordance with NFPA 13R, not all of the code \nsprinkler alternatives could be applied. Any \nalternative that requires the installation of an \nNFPA 13 system would not be applicable if a \nportion of the building utilizes an NFPA 13R \nsystem. \n \nThe code provisions that allow for an increase \nin building height according to Section 504.3 do \nnot compound this section.If the design of a \nresidential building intends to take advantage \nof the sprinkler height increase so that the \nbuilding is five stories or more, the sprinkler \nsystem must be an NFPA 13 system. Because \nthis section limits the height to four stories and \nlimits the highest or lowest floor level to 9 m or \nless above or below, respectively, the lowest \nlevel of fire department  vehicle access, that is \nthe maximum height for a building that can \nutilize an NFPA 13R system in accordance with \nthe code. \n \nThe limitation of four stories in height is to be \nmeasured with respect to the established \ngrade plane, which is consistent with SBC 801 \nInterpretation No. 43-03. As such, a basement \nwould not be considered a story above grade \nfor purposes of determining the applicability of \nthis section. \n \nThe \nsecond \nparagraph \nrecognizes \nthe \napplication of the requirements of SBC 201 \nSections \n510.2 \nand \n510.4, \nwhich \nare \nessentially exceptions to the height and area \nrequirements. They are based on providing a \nhorizontal fire separation similar to the concept \nof a fire wall to create separate buildings. This \nestablishes that the height in stories is to be \nmeasured from grade plane. Such buildings \nare often referred to as “pedestal buildings.” \n903.3.1.2.1 \nBalconies and decks. Sprinkler \nprotection shall be provided for exterior balconies, \ndecks and ground floor patios of dwelling units and \nsleeping units where either of the following \nconditions exists: \n1. The building is of Type V construction, \nprovided that there is a roof or deck above. \n2. Exterior balconies, decks and ground floor \npatios of dwelling units and sleeping units are \nconstructed in accordance with Section \n705.2.3.1, Exception 3 of SBC 201. \n \nSidewall sprinklers that are used to protect such \nareas shall be permitted to be located such that their \ndeflectors are within 25 mm to 150 mm below the \nstructural members and a maximum distance of 350 \nmm below the deck of the exterior balconies and \ndecks that are constructed of open wood joist \nconstruction. \n❖ \nBalconies, decks and patios in buildings of \nType V construction and used for Group R \noccupancies are required to have sprinkler \nprotection when there is a roof or deck above. \nThis is in addition to the requirements of NFPA \n13R, which primarily addresses the life safety \nof occupants and not property protection. The \nintent is to address hazards such as grilling and \nsimilar activities. Since NFPA 13R does not \nrequire such coverage, there is potential that a \nfire on a balcony could grow much too large for \nthe system within the building to handle. The \nconcern is that a potential exterior balcony fire \ncould spread to unprotected floor/ceiling \nassemblies and attic spaces and result in major \nproperty damage. Section 308.1.4 specifically \naddresses restrictions on open flame cooking \ndevices used on combustible balconies. Note \nthat sprinklers are not intended to be provided \nin closets found on such balconies. \n \nRegardless of whether the exterior walking \nsurface is attached to the building and called a \nbalcony or is a freestanding structure such as \na deck or patio, the concern for fire ignition in \nthe area adjacent to the exterior wall is the \nsame. Sidewall sprinklers should be selected \nbased on the area of coverage and climate. If \nthe potential for freezing exists, a dry sidewall \nsprinkler \nshould \nbe \nused. \nWhere \nthe \noverhanging deck or balcony is extensive, an \nextended \ncoverage \nsprinkler \nshould \nbe \nselected. \n903.3.1.2.2 \nCorridors and balconies in the \nmeans of egress. Sprinkler protection shall be \nprovided in corridors and for balconies in the means \nof egress where any of the following conditions \napply: \n1. Corridors with combustible floor or walls. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n463 \n \nporches, garages and concealed spaces). \n \nA common question is whether a mixed-\noccupancy building that contains a Group R \noccupancy could still use NFPA 13R for the \ndesign. If one of the mixed-use occupancies \nwould require a sprinkler system throughout \nthe building in accordance with NFPA 13, then \na 13R system would not be allowed. If, \nhowever, the only reason a sprinkler system is \nbeing installed is because there is a Group R \nfire area within the building, then an NFPA 13R \nsystem would be an appropriate design choice. \nThe areas that are not classified as Group R \nwould require protection in accordance with \nNFPA 13. \n \nIt must be noted that although the building \nwould be considered sprinklered throughout in \naccordance with NFPA 13R, not all of the code \nsprinkler alternatives could be applied. Any \nalternative that requires the installation of an \nNFPA 13 system would not be applicable if a \nportion of the building utilizes an NFPA 13R \nsystem. \n \nThe code provisions that allow for an increase \nin building height according to Section 504.3 do \nnot compound this section.If the design of a \nresidential building intends to take advantage \nof the sprinkler height increase so that the \nbuilding is five stories or more, the sprinkler \nsystem must be an NFPA 13 system. Because \nthis section limits the height to four stories and \nlimits the highest or lowest floor level to 9 m or \nless above or below, respectively, the lowest \nlevel of fire department  vehicle access, that is \nthe maximum height for a building that can \nutilize an NFPA 13R system in accordance with \nthe code. \n \nThe limitation of four stories in height is to be \nmeasured with respect to the established \ngrade plane, which is consistent with SBC 801 \nInterpretation No. 43-03. As such, a basement \nwould not be considered a story above grade \nfor purposes of determining the applicability of \nthis section. \n \nThe \nsecond \nparagraph \nrecognizes \nthe \napplication of the requirements of SBC 201 \nSections \n510.2 \nand \n510.4, \nwhich \nare \nessentially exceptions to the height and area \nrequirements. They are based on providing a \nhorizontal fire separation similar to the concept \nof a fire wall to create separate buildings. This \nestablishes that the height in stories is to be \nmeasured from grade plane. Such buildings \nare often referred to as “pedestal buildings.” \n903.3.1.2.1 \nBalconies and decks. Sprinkler \nprotection shall be provided for exterior balconies, \ndecks and ground floor patios of dwelling units and \nsleeping units where either of the following \nconditions exists: \n1. The building is of Type V construction, \nprovided that there is a roof or deck above. \n2. Exterior balconies, decks and ground floor \npatios of dwelling units and sleeping units are \nconstructed in accordance with Section \n705.2.3.1, Exception 3 of SBC 201. \n \nSidewall sprinklers that are used to protect such \nareas shall be permitted to be located such that their \ndeflectors are within 25 mm to 150 mm below the \nstructural members and a maximum distance of 350 \nmm below the deck of the exterior balconies and \ndecks that are constructed of open wood joist \nconstruction.",
      "commentary": "Balconies, decks and patios in buildings of \nType V construction and used for Group R \noccupancies are required to have sprinkler \nprotection when there is a roof or deck above. \nThis is in addition to the requirements of NFPA \n13R, which primarily addresses the life safety \nof occupants and not property protection. The \nintent is to address hazards such as grilling and \nsimilar activities. Since NFPA 13R does not \nrequire such coverage, there is potential that a \nfire on a balcony could grow much too large for \nthe system within the building to handle. The \nconcern is that a potential exterior balcony fire \ncould spread to unprotected floor/ceiling \nassemblies and attic spaces and result in major \nproperty damage. Section 308.1.4 specifically \naddresses restrictions on open flame cooking \ndevices used on combustible balconies. Note \nthat sprinklers are not intended to be provided \nin closets found on such balconies. \n \nRegardless of whether the exterior walking \nsurface is attached to the building and called a \nbalcony or is a freestanding structure such as \na deck or patio, the concern for fire ignition in \nthe area adjacent to the exterior wall is the \nsame. Sidewall sprinklers should be selected \nbased on the area of coverage and climate. If \nthe potential for freezing exists, a dry sidewall \nsprinkler \nshould \nbe \nused. \nWhere \nthe \noverhanging deck or balcony is extensive, an \nextended \ncoverage \nsprinkler \nshould \nbe \nselected. \n903.3.1.2.2 \nCorridors and balconies in the \nmeans of egress. Sprinkler protection shall be \nprovided in corridors and for balconies in the means \nof egress where any of the following conditions \napply: \n1. Corridors with combustible floor or walls. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 94,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n464 \n \n2. Corridors with an interior change of direction \nexceeding 45 degrees. \n3. Corridors that are less than 50 percent open \nto the outside atmosphere at the ends. \n4. Open-ended corridors and associated exterior \nstairways and ramps as specified in Section \n1027.6, Exception 3. \n5. Egress \nbalconies not complying with \nSections 1021.2 and 1021.3. \n❖ \nThis section requires automatic sprinkler \nprotection in any of the five conditions listed \nwhen using an NFPA 13R system. It \nestablishes the criteria for corridor and balcony \nprotection in the means of egress within \nbuildings \nhaving \nNFPA \n13R \nsystems. \nSpecifically, in conditions 1 to 3, corridors that \nhave combustible floors or walls, have an \ninterior change of direction exceeding 45 \ndegrees, or are less than 50-percent open to \nthe outside atmosphere at the ends are to be \nprovided with automatic sprinklers to allow for \na protected and safe means of egress. \n \nCondition 4 references the requirement in \nSection 1027.6, Exception 3. It allows the \nseparation between the open-ended corridor \nand exterior exit stairway to be omitted, but \nonly where several conditions are met. The \nprimary condition is that the corridor be \nsprinklered. A definition of “Open-ended \ncorridor” is provided in Chapter 2. See \nCommentary \nFigure \n903.3.1.2.2 \nfor \nan \nexample of an open-ended corridor. \n \nCondition 5 references two sections in Chapter \n10 and requires automatic sprinklers to be \nprovided for egress balconies when the \nrequirements in those sections are not met. \nSection 1021.2 requires exterior egress \nbalconies to be separated from the interior of \nthe building by walls and opening protectives \nthe same as required for corridors in Section \n1020. If this separation is not provided, the \nrequirement to provide automatic sprinklers is \nnecessary to protect the exterior egress \nbalconies. Section 1021.3 requires that the \nlong side of an egress balcony is to be not less \nthan 50-percent open, and the open area \nabove the guards shall be so distributed as to \nminimize the accumulation of smoke or toxic \ngases. Similar to condition 3 for corridors, if \negress balconies are not at least 50-percent \nopen, the requirement to provide automatic \nsprinklers is necessary to protect the exterior \negress balconies. \n903.3.1.2.3 \nAttics. Attic protection shall be \nprovided as follows: \n1. Attics that are used or intended for living \npurposes or storage shall be protected by an \nautomatic sprinkler system. \n2. Where fuel-fired equipment is installed in an \nunsprinklered attic, not fewer than one quick-\nresponse intermediate temperature sprinkler \nshall be installed above the equipment. \n3. Where located in a building of Type III, Type \nIV or Type V construction designed in \naccordance with Section 510.2 or 510.4 of \nSBC 201, attics not required by Item 1 to \nhave sprinklers shall comply with one of the \nfollowing if the roof assembly is located \nmore than 16.5 m above the lowest level of \nfire department  vehicle access needed to \nmeet the provisions in Section 503: \n3.1. Provide automatic sprinkler system \nprotection. \n3.2. Construct \nthe \nattic \nusing \nnoncombustible materials. \n3.3. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n3.4. Fill the attic with noncombustible \ninsulation. \nThe height of the roof assembly shall be determined \nby measuring the distance from the lowest required \nfire vehicle access road surface adjacent to the \nbuilding to the eave of the highest pitched roof, the \nintersection of the highest roof to the exterior wall, \nor the top of the highest parapet, whichever yields \nthe greatest distance. For the purpose of this \nmeasurement, required fire vehicle access roads \nshall include only those roads that are necessary for \ncompliance with Section 503. \n4. Group R-4, Condition 2 occupancy attics not \nrequired by Item 1 to have sprinklers shall \ncomply with one of the following: \n4.1. Provide automatic sprinkler system \nprotection. \n4.2. Provide a heat detection system \nthroughout the attic that is arranged to \nactivate the building fire alarm system. \n4.3. Construct \nthe \nattic \nusing \nnoncombustible materials. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n464 \n \n2. Corridors with an interior change of direction \nexceeding 45 degrees. \n3. Corridors that are less than 50 percent open \nto the outside atmosphere at the ends. \n4. Open-ended corridors and associated exterior \nstairways and ramps as specified in Section \n1027.6, Exception 3. \n5. Egress \nbalconies not complying with \nSections 1021.2 and 1021.3.",
      "commentary": "This section requires automatic sprinkler \nprotection in any of the five conditions listed \nwhen using an NFPA 13R system. It \nestablishes the criteria for corridor and balcony \nprotection in the means of egress within \nbuildings \nhaving \nNFPA \n13R \nsystems. \nSpecifically, in conditions 1 to 3, corridors that \nhave combustible floors or walls, have an \ninterior change of direction exceeding 45 \ndegrees, or are less than 50-percent open to \nthe outside atmosphere at the ends are to be \nprovided with automatic sprinklers to allow for \na protected and safe means of egress. \n \nCondition 4 references the requirement in \nSection 1027.6, Exception 3. It allows the \nseparation between the open-ended corridor \nand exterior exit stairway to be omitted, but \nonly where several conditions are met. The \nprimary condition is that the corridor be \nsprinklered. A definition of “Open-ended \ncorridor” is provided in Chapter 2. See \nCommentary \nFigure \n903.3.1.2.2 \nfor \nan \nexample of an open-ended corridor. \n \nCondition 5 references two sections in Chapter \n10 and requires automatic sprinklers to be \nprovided for egress balconies when the \nrequirements in those sections are not met. \nSection 1021.2 requires exterior egress \nbalconies to be separated from the interior of \nthe building by walls and opening protectives \nthe same as required for corridors in Section \n1020. If this separation is not provided, the \nrequirement to provide automatic sprinklers is \nnecessary to protect the exterior egress \nbalconies. Section 1021.3 requires that the \nlong side of an egress balcony is to be not less \nthan 50-percent open, and the open area \nabove the guards shall be so distributed as to \nminimize the accumulation of smoke or toxic \ngases. Similar to condition 3 for corridors, if \negress balconies are not at least 50-percent \nopen, the requirement to provide automatic \nsprinklers is necessary to protect the exterior \negress balconies. \n903.3.1.2.3 \nAttics. Attic protection shall be \nprovided as follows: \n1. Attics that are used or intended for living \npurposes or storage shall be protected by an \nautomatic sprinkler system. \n2. Where fuel-fired equipment is installed in an \nunsprinklered attic, not fewer than one quick-\nresponse intermediate temperature sprinkler \nshall be installed above the equipment. \n3. Where located in a building of Type III, Type \nIV or Type V construction designed in \naccordance with Section 510.2 or 510.4 of \nSBC 201, attics not required by Item 1 to \nhave sprinklers shall comply with one of the \nfollowing if the roof assembly is located \nmore than 16.5 m above the lowest level of \nfire department  vehicle access needed to \nmeet the provisions in Section 503: \n3.1. Provide automatic sprinkler system \nprotection. \n3.2. Construct \nthe \nattic \nusing \nnoncombustible materials. \n3.3. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n3.4. Fill the attic with noncombustible \ninsulation. \nThe height of the roof assembly shall be determined \nby measuring the distance from the lowest required \nfire vehicle access road surface adjacent to the \nbuilding to the eave of the highest pitched roof, the \nintersection of the highest roof to the exterior wall, \nor the top of the highest parapet, whichever yields \nthe greatest distance. For the purpose of this \nmeasurement, required fire vehicle access roads \nshall include only those roads that are necessary for \ncompliance with Section 503. \n4. Group R-4, Condition 2 occupancy attics not \nrequired by Item 1 to have sprinklers shall \ncomply with one of the following: \n4.1. Provide automatic sprinkler system \nprotection. \n4.2. Provide a heat detection system \nthroughout the attic that is arranged to \nactivate the building fire alarm system. \n4.3. Construct \nthe \nattic \nusing \nnoncombustible materials. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 95,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n465 \n \n4.4. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n4.5. Fill the attic with noncombustible \ninsulation. \n❖ \nThis section clarifies that if the attic is used for \nliving purposes or if fuel-fired equipment or \nstorage is in these areas, full coverage in \naccordance with NFPA 13R is required. In \nattics where people are not expected and \nwhere storage or fuel-fired equipment is not \nlocated, some protection is required in addition \nto what NFPA 13R would require. Four different \noptions of protection are provided. The first is \nsimply to provide more warning time to the \noccupants if a fire should occur in the attic via \na heat detector that activates the fire alarm \nsystem. The second is simply to reduce the risk \nof \nfire \nby \nrequiring \nnoncombustible \nconstruction materials. The third, similar to the \nsecond, is reducing the fire hazard by using \nfire-retardant-treated wood. This will slow the \ngrowth of a fire should one occur or prevent the \nstart of a fire. The final option is simply to \nprovide sprinkler protection to the attic. \nHowever if a sprinkler system is provided in the \nattic, issues such as freezing temperatures \nneed to be addressed. \n903.3.1.3 \nNFPA 13D sprinkler systems. \nAutomatic sprinkler systems installed in one- and \ntwo-family dwellings; Group R-3; Group R-4, \nCondition 1; and townhouses shall be permitted to \nbe installed throughout in accordance with NFPA \n13D. \n❖ \nNFPA 13D contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in one- and two-\nfamily \ndwellings, \nmobile \nhomes \nand \ntownhouses. This section also specifically \nallows the use of an NFPA 13D system for \noccupancies classified as Group R-3 and \nGroup \nR-4, \nCondition \n1. \nGroup \nR-3 \noccupancies are one- and two-family dwellings \nthat fall outside the scope of SBC 1101/1102 \nand also those buildings housing small \ncongregate living facilities and boarding \nhouses. These facilities operate very similarly \nto a single-family home, and the level of the \nability of the occupants is such that little \nassistance is needed for self-evacuation. This \nis consistent with the NFPA 13D requirements \nand is also consistent with FHA court cases \nbased on nondiscrimination for group homes. \n \nSimilar to NFPA 13R, sprinkler systems \ndesigned in accordance with NFPA 13D are \nintended \nto \nprevent \nflashover \n(total \ninvolvement) in the room of fire origin and to \nimprove the chance for occupants to escape or \nbe evacuated. Although the allowable omission \nof sprinklers in certain areas of the dwelling unit \nin NFPA 13D is similar to that in NFPA 13R, the \nwater supply requirements are less restrictive. \nNFPA 13D uses a two-head sprinkler design \nwith a 10-minute duration requirement, while \nNFPA 13R uses a four-head sprinkler design \nwith a 30-minute duration requirement. The \ndecreased \nwater \nsupply \nrequirement \nemphasizes the main intent of NFPA 13D to \ncontrol the fire and maintain tenability during \nevacuation of the residence. \n \nSince the Fire official has the authority to \napprove the type of sprinkler system, this \nsection may be used to prevent the use of a \nspecific type of sprinkler system that may be \ninappropriate \nfor \na \nparticular \ntype \nof \noccupancy. \n903.3.2 Quick-response \nand \nresidential \nsprinklers. Where automatic sprinkler systems are \nrequired by this code, quick response or residential \nautomatic sprinklers shall be installed in all of the \nfollowing areas in accordance with Section 903.3.1 \nand their listings: \n1. Throughout all spaces within a smoke \ncompartment \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 in accordance \nwith SBC 201. \n2. Throughout all spaces within a smoke \ncompartment \ncontaining \ngas \nfireplace \nappliances and decorative gas appliances in \nGroup I-2 in accordance with SBC 201. \n3. Throughout all spaces within a smoke \ncompartment containing treatment rooms in \nambulatory care facilities \n4. Dwelling units and sleeping units in Group I-\n1 and R occupancies. \n5. Light-hazard occupancies as defined in \nNFPA 13. \n❖ \nThis section requires the use of either listed \nquickresponse \nor \nresidential \nautomatic \nsprinklers, depending on the type of sprinkler \nsystem required to achieve faster and more \neffective \nsuppression \nin \ncertain \nareas. \nResidential sprinklers are required in all types \nof residential buildings that would permit the \nuse of an NFPA 13R or 13D sprinkler system. \nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n465 \n \n4.4. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n4.5. Fill the attic with noncombustible \ninsulation.",
      "commentary": "This section clarifies that if the attic is used for \nliving purposes or if fuel-fired equipment or \nstorage is in these areas, full coverage in \naccordance with NFPA 13R is required. In \nattics where people are not expected and \nwhere storage or fuel-fired equipment is not \nlocated, some protection is required in addition \nto what NFPA 13R would require. Four different \noptions of protection are provided. The first is \nsimply to provide more warning time to the \noccupants if a fire should occur in the attic via \na heat detector that activates the fire alarm \nsystem. The second is simply to reduce the risk \nof \nfire \nby \nrequiring \nnoncombustible \nconstruction materials. The third, similar to the \nsecond, is reducing the fire hazard by using \nfire-retardant-treated wood. This will slow the \ngrowth of a fire should one occur or prevent the \nstart of a fire. The final option is simply to \nprovide sprinkler protection to the attic. \nHowever if a sprinkler system is provided in the \nattic, issues such as freezing temperatures \nneed to be addressed. \n903.3.1.3 \nNFPA 13D sprinkler systems. \nAutomatic sprinkler systems installed in one- and \ntwo-family dwellings; Group R-3; Group R-4, \nCondition 1; and townhouses shall be permitted to \nbe installed throughout in accordance with NFPA \n13D.\n\n❖ NFPA 13D contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in one- and two-\nfamily \ndwellings, \nmobile \nhomes \nand \ntownhouses. This section also specifically \nallows the use of an NFPA 13D system for \noccupancies classified as Group R-3 and \nGroup \nR-4, \nCondition \n1. \nGroup \nR-3 \noccupancies are one- and two-family dwellings \nthat fall outside the scope of SBC 1101/1102 \nand also those buildings housing small \ncongregate living facilities and boarding \nhouses. These facilities operate very similarly \nto a single-family home, and the level of the \nability of the occupants is such that little \nassistance is needed for self-evacuation. This \nis consistent with the NFPA 13D requirements \nand is also consistent with FHA court cases \nbased on nondiscrimination for group homes. \n \nSimilar to NFPA 13R, sprinkler systems \ndesigned in accordance with NFPA 13D are \nintended \nto \nprevent \nflashover \n(total \ninvolvement) in the room of fire origin and to \nimprove the chance for occupants to escape or \nbe evacuated. Although the allowable omission \nof sprinklers in certain areas of the dwelling unit \nin NFPA 13D is similar to that in NFPA 13R, the \nwater supply requirements are less restrictive. \nNFPA 13D uses a two-head sprinkler design \nwith a 10-minute duration requirement, while \nNFPA 13R uses a four-head sprinkler design \nwith a 30-minute duration requirement. The \ndecreased \nwater \nsupply \nrequirement \nemphasizes the main intent of NFPA 13D to \ncontrol the fire and maintain tenability during \nevacuation of the residence. \n \nSince the Fire official has the authority to \napprove the type of sprinkler system, this \nsection may be used to prevent the use of a \nspecific type of sprinkler system that may be \ninappropriate \nfor \na \nparticular \ntype \nof \noccupancy. \n903.3.2 Quick-response \nand \nresidential \nsprinklers. Where automatic sprinkler systems are \nrequired by this code, quick response or residential \nautomatic sprinklers shall be installed in all of the \nfollowing areas in accordance with Section 903.3.1 \nand their listings: \n1. Throughout all spaces within a smoke \ncompartment \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 in accordance \nwith SBC 201. \n2. Throughout all spaces within a smoke \ncompartment \ncontaining \ngas \nfireplace \nappliances and decorative gas appliances in \nGroup I-2 in accordance with SBC 201. \n3. Throughout all spaces within a smoke \ncompartment containing treatment rooms in \nambulatory care facilities \n4. Dwelling units and sleeping units in Group I-\n1 and R occupancies. \n5. Light-hazard occupancies as defined in \nNFPA 13.\n\n❖ This section requires the use of either listed \nquickresponse \nor \nresidential \nautomatic \nsprinklers, depending on the type of sprinkler \nsystem required to achieve faster and more \neffective \nsuppression \nin \ncertain \nareas. \nResidential sprinklers are required in all types \nof residential buildings that would permit the \nuse of an NFPA 13R or 13D sprinkler system. \nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 96,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n466 \n \nto discharge water. \n \nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \nto discharge water. Quick response sprinklers \nhave shown that they operate up to 25 percent \nfaster than traditional sprinklers and create \nconditions in the room of origin that significantly \nincrease the tenability of the environment. In \ntests performed by Factory Mutual (FM), the \ngas temperature in the room of origin was \n288°C with quick-response sprinklers, while it \nwas 799°C for conventional sprinklers at the \ntime of sprinkler activation. More importantly, \nwhile the carbon monoxide (CO) level was \n1,860 ppm for conventional sprinklers, the CO \nlevel \nwhen \ntested \nwith quick \nresponse \nsprinklers \nwas \nonly \naround \n350 \nppm. \nComparatively, \nthe \nNational \nInstitute \nof \nOccupational Safety and Health (NIOSH) \nconsiders the IDLH (immediately dangerous to \nlife and health) level of CO to be 1,200 ppm. \nThus, quick-response sprinklers have been \nshown to add significantly to the life safety \neffects of standard sprinkler systems. \n \nCondition 1 requires the use of approved quick-\nresponse or residential sprinklers in smoke \ncompartments \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 occupancies. Even \nthough properly operating standard sprinklers \nare effective, the extent of fire growth and \nsmoke production that can occur before \nsprinkler activation creates the need for early \nwarning to enable faster response by care \nproviders and initiation of egress that is critical \nin occupancies containing persons incapable \nof self-preservation. The faster response time \nassociated with quick-response or residential \nsprinklers increases the probability that the \nsprinklers \nwill \nactuate \nbefore \nthe \ncare \nrecipient’s life would be threatened by a fire in \nhis or her room. \n \nCondition 2 requires the use of approved quick-\nresponse or residential sprinklers throughout \nall spaces within a smoke compartment \ncontaining gas fireplace appliances and \ndecorative gas appliances in Group I-2. In \naddition to the life safety protection provided by \ncarbon monoxide alarms, as already stated in \nthis section commentary, quick-response and \nresidential sprinklers will initiate operation at a \nmuch lower level of carbon monoxide, which \nprovides enhanced protection where these \nfuel-fired appliances are located. Condition 3 \nrequires the use of approved quick response or \nresidential sprinklers in smoke compartments \ncontaining treatment rooms in ambulatory care \nfacilities. The justification is the same as that \nfor Condition 1. When there is a potential for \ncare recipients to be incapable of self-\npreservation, the use of residential sprinklers \nor quick-response sprinklers is critical. \n \nBecause of the kind of occupants sleeping in \nGroup R and I-1 occupancies, as indicated in \nCondition 4, a faster-responding type of \nsprinkler is desirable. Similar to the first \ncondition, because occupants will be sleeping, \nthe use of quick-response sprinklers creates \nadditional \nsafety \nby \nreducing \nsprinkler \nresponse time, thereby increasing the time \navailable for egress and allowing for the time \nnecessary for occupants to wake up and \nrecognize the emergency event. \n \nCondition \n5 \nrecognizes \nlight-hazard \noccupancies in accordance with NFPA 13. \nThese could include restaurants, schools, \noffice buildings, places of religious worship and \nsimilar occupancies where the fire load and \npotential heat release of combustible contents \nare low. \n903.3.3 Obstructed \nlocations. \nAutomatic \nsprinklers shall be installed with regard to \nobstructions that will delay activation or obstruct \nthe water distribution pattern and shall be in \naccordance with the applicable automatic sprinkler \nsystem standard that is being used. Automatic \nsprinklers shall be installed in or under covered \nkiosks, displays, booths, concession stands or \nequipment that exceeds 1200 mm in width. Not less \nthan a 900 mm clearance shall be maintained \nbetween automatic sprinklers and the top of piles of \ncombustible fibers. \nException: Kitchen equipment under exhaust \nhoods protected with a fire-extinguishing system in \naccordance with Section 904. \n❖ \nTo provide adequate sprinkler coverage, \nsprinkler protection must be extended under \nany obstruction that exceeds 1200 mm in \nwidth. Large air ducts are another common \nobstruction where sprinklers are routinely \nextended beneath the duct. The 900 mm \nstorage clearance requirement for combustible \nfibers is caused by their potential high heat \nrelease. Most storage conditions require only a \nminimum 450 mm storage clearance to \ncombustibles, depending on the type of \nsprinklers used and their actual storage \nconditions. \n \nThe exception recognizes that an alternative \nextinguishing \nsystem \nis \npermitted \nfor \ncommercial cooking systems in place of \nsprinkler protection for exhaust hoods that may \nbe more than 1200 mm wide.  \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n466 \n \nto discharge water. \n \nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \nto discharge water. Quick response sprinklers \nhave shown that they operate up to 25 percent \nfaster than traditional sprinklers and create \nconditions in the room of origin that significantly \nincrease the tenability of the environment. In \ntests performed by Factory Mutual (FM), the \ngas temperature in the room of origin was \n288°C with quick-response sprinklers, while it \nwas 799°C for conventional sprinklers at the \ntime of sprinkler activation. More importantly, \nwhile the carbon monoxide (CO) level was \n1,860 ppm for conventional sprinklers, the CO \nlevel \nwhen \ntested \nwith quick \nresponse \nsprinklers \nwas \nonly \naround \n350 \nppm. \nComparatively, \nthe \nNational \nInstitute \nof \nOccupational Safety and Health (NIOSH) \nconsiders the IDLH (immediately dangerous to \nlife and health) level of CO to be 1,200 ppm. \nThus, quick-response sprinklers have been \nshown to add significantly to the life safety \neffects of standard sprinkler systems. \n \nCondition 1 requires the use of approved quick-\nresponse or residential sprinklers in smoke \ncompartments \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 occupancies. Even \nthough properly operating standard sprinklers \nare effective, the extent of fire growth and \nsmoke production that can occur before \nsprinkler activation creates the need for early \nwarning to enable faster response by care \nproviders and initiation of egress that is critical \nin occupancies containing persons incapable \nof self-preservation. The faster response time \nassociated with quick-response or residential \nsprinklers increases the probability that the \nsprinklers \nwill \nactuate \nbefore \nthe \ncare \nrecipient’s life would be threatened by a fire in \nhis or her room. \n \nCondition 2 requires the use of approved quick-\nresponse or residential sprinklers throughout \nall spaces within a smoke compartment \ncontaining gas fireplace appliances and \ndecorative gas appliances in Group I-2. In \naddition to the life safety protection provided by \ncarbon monoxide alarms, as already stated in \nthis section commentary, quick-response and \nresidential sprinklers will initiate operation at a \nmuch lower level of carbon monoxide, which \nprovides enhanced protection where these \nfuel-fired appliances are located. Condition 3 \nrequires the use of approved quick response or \nresidential sprinklers in smoke compartments \ncontaining treatment rooms in ambulatory care \nfacilities. The justification is the same as that \nfor Condition 1. When there is a potential for \ncare recipients to be incapable of self-\npreservation, the use of residential sprinklers \nor quick-response sprinklers is critical. \n \nBecause of the kind of occupants sleeping in \nGroup R and I-1 occupancies, as indicated in \nCondition 4, a faster-responding type of \nsprinkler is desirable. Similar to the first \ncondition, because occupants will be sleeping, \nthe use of quick-response sprinklers creates \nadditional \nsafety \nby \nreducing \nsprinkler \nresponse time, thereby increasing the time \navailable for egress and allowing for the time \nnecessary for occupants to wake up and \nrecognize the emergency event. \n \nCondition \n5 \nrecognizes \nlight-hazard \noccupancies in accordance with NFPA 13. \nThese could include restaurants, schools, \noffice buildings, places of religious worship and \nsimilar occupancies where the fire load and \npotential heat release of combustible contents \nare low. \n903.3.3 Obstructed \nlocations. \nAutomatic \nsprinklers shall be installed with regard to \nobstructions that will delay activation or obstruct \nthe water distribution pattern and shall be in \naccordance with the applicable automatic sprinkler \nsystem standard that is being used. Automatic \nsprinklers shall be installed in or under covered \nkiosks, displays, booths, concession stands or \nequipment that exceeds 1200 mm in width. Not less \nthan a 900 mm clearance shall be maintained \nbetween automatic sprinklers and the top of piles of \ncombustible fibers. \nException: Kitchen equipment under exhaust \nhoods protected with a fire-extinguishing system in \naccordance with Section 904.",
      "commentary": "To provide adequate sprinkler coverage, \nsprinkler protection must be extended under \nany obstruction that exceeds 1200 mm in \nwidth. Large air ducts are another common \nobstruction where sprinklers are routinely \nextended beneath the duct. The 900 mm \nstorage clearance requirement for combustible \nfibers is caused by their potential high heat \nrelease. Most storage conditions require only a \nminimum 450 mm storage clearance to \ncombustibles, depending on the type of \nsprinklers used and their actual storage \nconditions. \n \nThe exception recognizes that an alternative \nextinguishing \nsystem \nis \npermitted \nfor \ncommercial cooking systems in place of \nsprinkler protection for exhaust hoods that may \nbe more than 1200 mm wide.  \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 97,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n467 \n \n \nThe application of this section is more critical to \nthe ongoing use of the space. The obstruction \nconditions, therefore, should have already \nbeen addressed during plan review and \ninstallation inspection. This section gives the \nfire official and building \nowner adequate \ninformation \nto \navoid \nthe \nmost \ntypical \nobstruction related issues in terms of proper \nsprinkler coverage. \n903.3.4 Actuation. Automatic sprinkler systems \nshall be automatically actuated unless specifically \nprovided for in this code. \n❖ \nThe intent of this section is to eliminate the \nneed for occupant intervention during a fire. As \nsuch, it is assumed that it will not be necessary \nfor a person to manually open a valve or \nperform some other physical activity in order to \nallow the sprinkler system to activate. \n \nWet-pipe and dry-pipe sprinkler systems, for \nexample, are essentially fail-safe systems in \nthe sense that, if the system is in proper \noperating condition, it will operate once a \nsprinkler fuses. Dry systems have an inherent \ntime lag for water to reach the sprinkler; \ntherefore, the response is not as fast as for a \nwet-pipe system. Other types of sprinkler \nsystems, such as preaction and deluge, rely on \nthe actuation of a detection system to operate \nthe sprinkler valve. \n903.3.5 Water supplies. Water supplies for \nautomatic sprinkler systems shall comply with this \nsection and the standards referenced in Section \n903.3.1. The potable water supply shall be protected \nagainst \nbackflow \nin \naccordance \nwith the \nrequirements of this section and SBC 701. For \nconnections to public waterworks systems, the \nwater supply test used for design of fire protection \nsystems shall be adjusted to account for seasonal \nand \ndaily \npressure \nfluctuations \nbased \non \ninformation from the water supply authority and as \napproved by the Fire official. \n❖ \nTo be effective, all sprinkler systems must have \nan adequate supply of water. The criteria for an \nacceptable water supply are contained in the \nstandards referenced in Section 903.3.1. For \nexample, NFPA 13 contains criteria for \ndifferent types of water supplies as well as the \nmethods to determine the pressure, flow \ncapabilities and capacity necessary to get the \nintended performance from a sprinkler system. \nAn acceptable water supply could consist of a \nreliable municipal supply, a gravity tank or a fire \npump with a pressure tank or a combination of \nthese. \n \nThis section also establishes the requirements \nfor protecting the potable water system against \na nonpotable source, such as stagnant water \nretained within the sprinkler piping. As stated in \nSection 608.16.4 of SBC 701, an approved \ndouble check valve device or reduced pressure \nprinciple backflow preventer is required. \n \nThe other issue addressed by this section is \nfluctuations in water pressure. Information on \npressure fluctuation is necessary to not only \nensure that the minimum required pressure will \nbe available for the automatic sprinkler system, \nbut also to ensure that high pressures do not \nexceed the pressure limitations of the sprinkler \nsystem. If the water pressure on a sprinkler \nsystem exceeds 700 kPa, changes in the \nhanging methods are required. Also, if a fire \npump is provided, it might be possible to \nexceed 1200 kPa, which is typically considered \nthe maximum working pressure for a sprinkler \nsystem. These are just additional reasons why \nit is critical to account for pressure fluctuations \nin the water supply. Obviously, fire flows can be \naffected by this, as well as other water-based \nfire protection systems, such as standpipes, \nwhich require a minimum 700 kPa at the roof of \nhigh-rise buildings, and such may not be \navailable due to pressure fluctuations. With \nregards to gathering of data, this requirement \nis simply intended to make sure that pressure \nfluctuations are addressed in accordance with \nthe water supply authority to the extent that \nsuch information is available. Further authority \nis provided to the Fire official to accept other \ndocumentation. \n903.3.5.1 \nDomestic services. Where the \ndomestic service provides the water supply for the \nautomatic sprinkler system, the supply shall be in \naccordance with this section. \n❖ \nThis section establishes the scope of domestic \nservices for residential combination services. \nEssentially, compliance with Section 903.3.5 is \nrequired. \n903.3.5.2 \nResidential \ncombination \nservices. A single combination water supply shall \nbe allowed provided that the domestic demand is \nadded to the sprinkler demand as required by NFPA \n13R. \n❖ \nNFPA 13R permits a common supply main to a \nbuilding to serve both the sprinkler system and \ndomestic services if the domestic demand is \nadded to the sprinkler demand. NFPA 13R \nsystems do not provide the same level of \nproperty protection as NFPA 13 systems. \n903.3.6 Hose threads. Fire hose threads and \nfittings used in connection with automatic sprinkler \nsystems shall be as prescribed by the Fire official. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n467 \n \n \nThe application of this section is more critical to \nthe ongoing use of the space. The obstruction \nconditions, therefore, should have already \nbeen addressed during plan review and \ninstallation inspection. This section gives the \nfire official and building \nowner adequate \ninformation \nto \navoid \nthe \nmost \ntypical \nobstruction related issues in terms of proper \nsprinkler coverage. \n903.3.4 Actuation. Automatic sprinkler systems \nshall be automatically actuated unless specifically \nprovided for in this code.",
      "commentary": "The intent of this section is to eliminate the \nneed for occupant intervention during a fire. As \nsuch, it is assumed that it will not be necessary \nfor a person to manually open a valve or \nperform some other physical activity in order to \nallow the sprinkler system to activate. \n \nWet-pipe and dry-pipe sprinkler systems, for \nexample, are essentially fail-safe systems in \nthe sense that, if the system is in proper \noperating condition, it will operate once a \nsprinkler fuses. Dry systems have an inherent \ntime lag for water to reach the sprinkler; \ntherefore, the response is not as fast as for a \nwet-pipe system. Other types of sprinkler \nsystems, such as preaction and deluge, rely on \nthe actuation of a detection system to operate \nthe sprinkler valve. \n903.3.5 Water supplies. Water supplies for \nautomatic sprinkler systems shall comply with this \nsection and the standards referenced in Section \n903.3.1. The potable water supply shall be protected \nagainst \nbackflow \nin \naccordance \nwith the \nrequirements of this section and SBC 701. For \nconnections to public waterworks systems, the \nwater supply test used for design of fire protection \nsystems shall be adjusted to account for seasonal \nand \ndaily \npressure \nfluctuations \nbased \non \ninformation from the water supply authority and as \napproved by the Fire official.\n\n❖ To be effective, all sprinkler systems must have \nan adequate supply of water. The criteria for an \nacceptable water supply are contained in the \nstandards referenced in Section 903.3.1. For \nexample, NFPA 13 contains criteria for \ndifferent types of water supplies as well as the \nmethods to determine the pressure, flow \ncapabilities and capacity necessary to get the \nintended performance from a sprinkler system. \nAn acceptable water supply could consist of a \nreliable municipal supply, a gravity tank or a fire \npump with a pressure tank or a combination of \nthese. \n \nThis section also establishes the requirements \nfor protecting the potable water system against \na nonpotable source, such as stagnant water \nretained within the sprinkler piping. As stated in \nSection 608.16.4 of SBC 701, an approved \ndouble check valve device or reduced pressure \nprinciple backflow preventer is required. \n \nThe other issue addressed by this section is \nfluctuations in water pressure. Information on \npressure fluctuation is necessary to not only \nensure that the minimum required pressure will \nbe available for the automatic sprinkler system, \nbut also to ensure that high pressures do not \nexceed the pressure limitations of the sprinkler \nsystem. If the water pressure on a sprinkler \nsystem exceeds 700 kPa, changes in the \nhanging methods are required. Also, if a fire \npump is provided, it might be possible to \nexceed 1200 kPa, which is typically considered \nthe maximum working pressure for a sprinkler \nsystem. These are just additional reasons why \nit is critical to account for pressure fluctuations \nin the water supply. Obviously, fire flows can be \naffected by this, as well as other water-based \nfire protection systems, such as standpipes, \nwhich require a minimum 700 kPa at the roof of \nhigh-rise buildings, and such may not be \navailable due to pressure fluctuations. With \nregards to gathering of data, this requirement \nis simply intended to make sure that pressure \nfluctuations are addressed in accordance with \nthe water supply authority to the extent that \nsuch information is available. Further authority \nis provided to the Fire official to accept other \ndocumentation. \n903.3.5.1 \nDomestic services. Where the \ndomestic service provides the water supply for the \nautomatic sprinkler system, the supply shall be in \naccordance with this section.\n\n❖ This section establishes the scope of domestic \nservices for residential combination services. \nEssentially, compliance with Section 903.3.5 is \nrequired. \n903.3.5.2 \nResidential \ncombination \nservices. A single combination water supply shall \nbe allowed provided that the domestic demand is \nadded to the sprinkler demand as required by NFPA \n13R.\n\n❖ NFPA 13R permits a common supply main to a \nbuilding to serve both the sprinkler system and \ndomestic services if the domestic demand is \nadded to the sprinkler demand. NFPA 13R \nsystems do not provide the same level of \nproperty protection as NFPA 13 systems. \n903.3.6 Hose threads. Fire hose threads and \nfittings used in connection with automatic sprinkler \nsystems shall be as prescribed by the Fire official. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 98,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n468 \n \n❖ \nThe threads on connections and fittings that \nthe fire department  will use to connect a hose \nmust be compatible with the fire department \nthreads. \n \nDesign documents must specify the type of \nthread to be used in order to be compatible with \nthe \nfire \ndepartment \nequipment \nafter \nconsultation and coordination with the Fire \nofficial. The criteria typically apply to fire \ndepartment connections for sprinkler and \nstandpipe \nsystems, \nstandpipe \nhose \nconnections, yard hydrants and wall hydrants.  \n \nThe majority of fire department in the United \nStates use the American National Fire Hose \nConnection Screw Threads, also commonly \nknown as NST and NS. NFPA 1963 gives the \nscrew thread dimensions and the thread size of \nthreaded connections, with nominal sizes \nranging from 19 mm to 150 mm for the NS \nthread. Although efforts to standardize fire \nhose \nthreads \nbegan \nafter \nthe \nBoston \nconflagration in 1872, there are still many \ndifferent screw threads, some of which give the \nappearance of compatibility with the NH \nthread. While NFPA 1963 may be used as a \nguide, the code does not require that any \nparticular standard be used. Rather, it is \nimportant that the Fire official be consulted for \nthe appropriate thread selection. The intent is \nthat the threads match those of the government \ndepartment identically so that adapters are not \nrequired within the fire department’s own \ndistrict. \n903.3.7 Fire \ndepartment \nconnections \nFire \ndepartment connections for automatic sprinkler \nsystems shall be installed in accordance with \nSection 912. \n❖ \nSection 912, to which this section points, \nprovides a comprehensive set of requirements \nfor fire department connections (FDCs), \nreducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary to Section 912. \n903.3.8 Limited area sprinkler systems. Limited \narea sprinkler systems shall be in accordance with \nthe standards listed in Section 903.3.1 except as \nprovided in Sections 903.3.8.1 through 903.3.8.5. \n❖ \nThe use of limited area sprinkler systems is \nrestricted to cases in which the code requires a \nlimited number of sprinklers to protect a \nspecific hazard or area and not a complete \nautomatic sprinkler system. For example, \nlimited area sprinkler systems may be used to \nprotect areas including, but not limited to, \nstages, storage and workshop areas, painting \nrooms, trash rooms and chutes, furnace \nrooms, kitchens and hazardous exhaust \nsystems, and incidental uses as regulated in \nSBC 201 Section 509. \n903.3.8.1 \nNumber of sprinklers. Limited \narea sprinkler systems shall not exceed six \nsprinklers in any single fire area. \n❖ \nThis number will limit the type of applications \nfor such systems. \n903.3.8.2 \nOccupancy hazard classification. \nOnly areas classified by NFPA 13 as Light Hazard \nor Ordinary Hazard Group 1 shall be permitted to \nbe protected by limited area sprinkler systems. \n❖ \nThe use of limited area systems is restricted to \nonly the two lowest hazard occupancy \nclassifications in accordance with NFPA 13. \nSuch systems are fairly limited and can only \ncontain six sprinklers per fire area; because of \nthis, the types of hazards protected should be \nlimited. \n903.3.8.3 \nPiping arrangement. Where a \nlimited area sprinkler system is installed in a \nbuilding with an automatic wet standpipe system, \nsprinklers shall be supplied by the standpipe \nsystem. Where a limited area sprinkler system is \ninstalled in a building without an automatic wet \nstandpipe system, water shall be permitted to be \nsupplied by the plumbing system provided that the \nplumbing system is capable of simultaneously \nsupplying domestic and sprinkler demands. \n❖ \nTwo options are provided for how water to the \nlimited area sprinkler system is to be supplied. \nIf \nthe \nbuilding \ncontains \nautomatic \nwet \nstandpipes, then the system must be supplied \nby the standpipe system. If there is no \nstandpipe system available, connection to the \ndomestic water supply is permitted. The water \nsupply must be analyzed to determine if it is \nsufficient to supply \nsimultaneously \nboth \ndomestic usage and the sprinkler system \ndemand. This will mean looking at peak water \nuse throughout the day. See Section 903.3.5 \nand SBC 701. \n903.3.8.4 \nSupervision. Control valves shall \nnot be installed between the water supply and \nsprinklers unless the valves are of an approved \nindicating type that are supervised or secured in the \nopen position. \n❖ \nNo shutoff valves are permitted in the sprinkler \nsystem piping unless the valves are specifically \napproved and are either supervised or secured \nin the open position. These restrictions \nincrease the likelihood that the sprinkler \nsystem will be operational should a fire occur. \nValve supervision or securing a valve in the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n468",
      "commentary": "The threads on connections and fittings that \nthe fire department  will use to connect a hose \nmust be compatible with the fire department \nthreads. \n \nDesign documents must specify the type of \nthread to be used in order to be compatible with \nthe \nfire \ndepartment \nequipment \nafter \nconsultation and coordination with the Fire \nofficial. The criteria typically apply to fire \ndepartment connections for sprinkler and \nstandpipe \nsystems, \nstandpipe \nhose \nconnections, yard hydrants and wall hydrants.  \n \nThe majority of fire department in the United \nStates use the American National Fire Hose \nConnection Screw Threads, also commonly \nknown as NST and NS. NFPA 1963 gives the \nscrew thread dimensions and the thread size of \nthreaded connections, with nominal sizes \nranging from 19 mm to 150 mm for the NS \nthread. Although efforts to standardize fire \nhose \nthreads \nbegan \nafter \nthe \nBoston \nconflagration in 1872, there are still many \ndifferent screw threads, some of which give the \nappearance of compatibility with the NH \nthread. While NFPA 1963 may be used as a \nguide, the code does not require that any \nparticular standard be used. Rather, it is \nimportant that the Fire official be consulted for \nthe appropriate thread selection. The intent is \nthat the threads match those of the government \ndepartment identically so that adapters are not \nrequired within the fire department’s own \ndistrict. \n903.3.7 Fire \ndepartment \nconnections \nFire \ndepartment connections for automatic sprinkler \nsystems shall be installed in accordance with \nSection 912.\n\n❖ Section 912, to which this section points, \nprovides a comprehensive set of requirements \nfor fire department connections (FDCs), \nreducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary to Section 912. \n903.3.8 Limited area sprinkler systems. Limited \narea sprinkler systems shall be in accordance with \nthe standards listed in Section 903.3.1 except as \nprovided in Sections 903.3.8.1 through 903.3.8.5.\n\n❖ The use of limited area sprinkler systems is \nrestricted to cases in which the code requires a \nlimited number of sprinklers to protect a \nspecific hazard or area and not a complete \nautomatic sprinkler system. For example, \nlimited area sprinkler systems may be used to \nprotect areas including, but not limited to, \nstages, storage and workshop areas, painting \nrooms, trash rooms and chutes, furnace \nrooms, kitchens and hazardous exhaust \nsystems, and incidental uses as regulated in \nSBC 201 Section 509. \n903.3.8.1 \nNumber of sprinklers. Limited \narea sprinkler systems shall not exceed six \nsprinklers in any single fire area.\n\n❖ This number will limit the type of applications \nfor such systems. \n903.3.8.2 \nOccupancy hazard classification. \nOnly areas classified by NFPA 13 as Light Hazard \nor Ordinary Hazard Group 1 shall be permitted to \nbe protected by limited area sprinkler systems.\n\n❖ The use of limited area systems is restricted to \nonly the two lowest hazard occupancy \nclassifications in accordance with NFPA 13. \nSuch systems are fairly limited and can only \ncontain six sprinklers per fire area; because of \nthis, the types of hazards protected should be \nlimited. \n903.3.8.3 \nPiping arrangement. Where a \nlimited area sprinkler system is installed in a \nbuilding with an automatic wet standpipe system, \nsprinklers shall be supplied by the standpipe \nsystem. Where a limited area sprinkler system is \ninstalled in a building without an automatic wet \nstandpipe system, water shall be permitted to be \nsupplied by the plumbing system provided that the \nplumbing system is capable of simultaneously \nsupplying domestic and sprinkler demands.\n\n❖ Two options are provided for how water to the \nlimited area sprinkler system is to be supplied. \nIf \nthe \nbuilding \ncontains \nautomatic \nwet \nstandpipes, then the system must be supplied \nby the standpipe system. If there is no \nstandpipe system available, connection to the \ndomestic water supply is permitted. The water \nsupply must be analyzed to determine if it is \nsufficient to supply \nsimultaneously \nboth \ndomestic usage and the sprinkler system \ndemand. This will mean looking at peak water \nuse throughout the day. See Section 903.3.5 \nand SBC 701. \n903.3.8.4 \nSupervision. Control valves shall \nnot be installed between the water supply and \nsprinklers unless the valves are of an approved \nindicating type that are supervised or secured in the \nopen position.\n\n❖ No shutoff valves are permitted in the sprinkler \nsystem piping unless the valves are specifically \napproved and are either supervised or secured \nin the open position. These restrictions \nincrease the likelihood that the sprinkler \nsystem will be operational should a fire occur. \nValve supervision or securing a valve in the \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 99,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n469 \n \nopen position are considered equally reliable \nby this section. \n903.3.8.5 \nCalculations. \nHydraulic \ncalculations in accordance with NFPA 13 shall be \nprovided to demonstrate that the available water \nflow and pressure are adequate to supply all \nsprinklers installed in any single fire area with \ndischarge densities corresponding to the hazard \nclassification. \n❖ \nHydraulic calculations are required to be in \naccordance with NFPA 13 to demonstrate that \nthe water system is adequate to supply the \nsprinkler demand in any particular fire area. \n903.4 Sprinkler \nsystem \nsupervision \nand \nalarms. Valves controlling the water supply for \nautomatic sprinkler systems, pumps, tanks, water \nlevels and temperatures, critical air pressures and \nwaterflow switches on all sprinkler systems shall be \nelectrically supervised by a listed fire alarm control \nunit. \nExceptions: \n1. Automatic sprinkler systems protecting one \nand two-family dwellings. \n2. Limited area sprinkler systems in accordance \nwith Section 903.3.8. \n3. Automatic sprinkler systems installed in \naccordance with NFPA 13R where a \ncommon supply main is used to supply both \ndomestic water and the automatic sprinkler \nsystem, and a separate shutoff valve for the \nautomatic sprinkler system is not provided. \n4. Jockey pump control valves that are sealed or \nlocked in the open position. \n5. Control valves to commercial kitchen hoods, \npaint spray booths or dip tanks that are sealed \nor locked in the open position. \n6. Valves controlling the fuel supply to fire \npump engines that are sealed or locked in the \nopen position. \n7. Trim valves to pressure switches in dry, \npreaction and deluge sprinkler systems that \nare sealed or locked in the open position. \n8. Underground key or hub gate valves in \nroadway boxes. \n❖ \nThe reliability data on automatic sprinkler \nsystems clearly indicate that a closed valve is \nthe leading cause of sprinkler system failure. \nThere are also a number of other critical \nelements that contribute to successful sprinkler \nsystem operation, including, but not limited to, \npumps, \nwater \ntanks \nand \nair \npressure \nmaintenance devices; therefore, this section \nrequires that the various critical elements that \ncontribute to an available water supply and to \nthe function of the sprinkler system be \nelectrically supervised. \n \nAutomatic sprinkler systems in one-and two-\nfamily dwellings are typically designed to \ncomply with NFPA 13D, which does not require \nelectrical supervision (see Exception 1). \n \nLimited area sprinkler systems are generally \nsupervised by their connection to the domestic \nwater service, although the use of a supervised \nindicating valve is permitted. Compliance with \nSection 903.3.8 means that the alarm \nprovisions of this section are not applicable to \nlimited area systems. Consequently, limited \narea sprinkler systems do not require local \nalarms \nor \nsupervision. \nAgain, \nelectrical \nsupervision is required only if a control valve is \ninstalled between the riser control valve and \nthe sprinkler system piping (see Exception 2). \n \nSimilar to limited area sprinkler systems, \nelectrical supervision is not required for NFPA \n13R residential combination services when a \nshutoff valve is not installed (see Exception 3). \nNFPA 13R sprinkler systems are supervised in \nthat the only way to shut off the sprinkler \nsystem is to also shut off the domestic water \nsupply. \n \nThe valves discussed in Exceptions 4 through \n7 can be sealed or locked in the open position \nbecause they do not control the sprinkler \nsystem water supply.Exception 8 recognizes \nthat since underground key and hub gate \nvalves are equipped with special keys, they are \nnot required to be supervised or monitored. \n903.4.1 Monitoring. \nAlarm, \nsupervisory \nand \ntrouble signals shall be distinctly different and shall \nbe automatically transmitted to an approved \nsupervising station or, where approved by the Fire \nofficial, shall sound an audible signal at a constantly \nattended location. \nException: Backflow prevention device test valves \nlocated in limited area sprinkler system supply \npiping shall be locked in the open position. In \noccupancies required to be equipped with a fire \nalarm system, the backflow preventer valves shall \nbe electrically supervised by a tamper switch \ninstalled in accordance with NFPA 72 and \nseparately annunciated. \n❖ \nAutomatic \nsprinkler \nsystems \nmust \nbe \nsupervised as a means of determining that the \nsystem is operational. A valve supervisory \nswitch operating as a normally open or \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n469 \n \nopen position are considered equally reliable \nby this section. \n903.3.8.5 \nCalculations. \nHydraulic \ncalculations in accordance with NFPA 13 shall be \nprovided to demonstrate that the available water \nflow and pressure are adequate to supply all \nsprinklers installed in any single fire area with \ndischarge densities corresponding to the hazard \nclassification.",
