      "commentary": "Hydraulic calculations are required to be in \naccordance with NFPA 13 to demonstrate that \nthe water system is adequate to supply the \nsprinkler demand in any particular fire area. \n903.4 Sprinkler \nsystem \nsupervision \nand \nalarms. Valves controlling the water supply for \nautomatic sprinkler systems, pumps, tanks, water \nlevels and temperatures, critical air pressures and \nwaterflow switches on all sprinkler systems shall be \nelectrically supervised by a listed fire alarm control \nunit. \nExceptions: \n1. Automatic sprinkler systems protecting one \nand two-family dwellings. \n2. Limited area sprinkler systems in accordance \nwith Section 903.3.8. \n3. Automatic sprinkler systems installed in \naccordance with NFPA 13R where a \ncommon supply main is used to supply both \ndomestic water and the automatic sprinkler \nsystem, and a separate shutoff valve for the \nautomatic sprinkler system is not provided. \n4. Jockey pump control valves that are sealed or \nlocked in the open position. \n5. Control valves to commercial kitchen hoods, \npaint spray booths or dip tanks that are sealed \nor locked in the open position. \n6. Valves controlling the fuel supply to fire \npump engines that are sealed or locked in the \nopen position. \n7. Trim valves to pressure switches in dry, \npreaction and deluge sprinkler systems that \nare sealed or locked in the open position. \n8. Underground key or hub gate valves in \nroadway boxes.\n\n❖ The reliability data on automatic sprinkler \nsystems clearly indicate that a closed valve is \nthe leading cause of sprinkler system failure. \nThere are also a number of other critical \nelements that contribute to successful sprinkler \nsystem operation, including, but not limited to, \npumps, \nwater \ntanks \nand \nair \npressure \nmaintenance devices; therefore, this section \nrequires that the various critical elements that \ncontribute to an available water supply and to \nthe function of the sprinkler system be \nelectrically supervised. \n \nAutomatic sprinkler systems in one-and two-\nfamily dwellings are typically designed to \ncomply with NFPA 13D, which does not require \nelectrical supervision (see Exception 1). \n \nLimited area sprinkler systems are generally \nsupervised by their connection to the domestic \nwater service, although the use of a supervised \nindicating valve is permitted. Compliance with \nSection 903.3.8 means that the alarm \nprovisions of this section are not applicable to \nlimited area systems. Consequently, limited \narea sprinkler systems do not require local \nalarms \nor \nsupervision. \nAgain, \nelectrical \nsupervision is required only if a control valve is \ninstalled between the riser control valve and \nthe sprinkler system piping (see Exception 2). \n \nSimilar to limited area sprinkler systems, \nelectrical supervision is not required for NFPA \n13R residential combination services when a \nshutoff valve is not installed (see Exception 3). \nNFPA 13R sprinkler systems are supervised in \nthat the only way to shut off the sprinkler \nsystem is to also shut off the domestic water \nsupply. \n \nThe valves discussed in Exceptions 4 through \n7 can be sealed or locked in the open position \nbecause they do not control the sprinkler \nsystem water supply.Exception 8 recognizes \nthat since underground key and hub gate \nvalves are equipped with special keys, they are \nnot required to be supervised or monitored. \n903.4.1 Monitoring. \nAlarm, \nsupervisory \nand \ntrouble signals shall be distinctly different and shall \nbe automatically transmitted to an approved \nsupervising station or, where approved by the Fire \nofficial, shall sound an audible signal at a constantly \nattended location. \nException: Backflow prevention device test valves \nlocated in limited area sprinkler system supply \npiping shall be locked in the open position. In \noccupancies required to be equipped with a fire \nalarm system, the backflow preventer valves shall \nbe electrically supervised by a tamper switch \ninstalled in accordance with NFPA 72 and \nseparately annunciated.\n\n❖ Automatic \nsprinkler \nsystems \nmust \nbe \nsupervised as a means of determining that the \nsystem is operational. A valve supervisory \nswitch operating as a normally open or \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 100,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n470 \n \nnormally closed switch is usually used. NFPA \n72 does not permit valve supervisory switches \nto be connected to the same zone circuit as the \nwaterflow switch unless it is specifically \narranged to actuate a signal that is distinctive \nfrom the circuit trouble condition signal. \n \nRequired \nsprinkler \nsystems \nare \nto \nbe \nmonitored by an approved supervising service \nto comply with NFPA 72. Types of supervising \nstations recognized in NFPA 72 include central \nstations, \nremote supervising \nstations \nor \nproprietary supervising stations. \n \nA central station is an independent off-site \nfacility operated and maintained by personnel \nwhose primary business is to furnish, maintain, \nrecord and supervise a signaling system. A \nproprietary system is similar to a central station \nsystem; however, a proprietary system is \ntypically an on-site facility monitoring a number \nof buildings on the same site for the same \nowner. A remote station system has an alarm \nsignal that is transmitted to a remote location \nacceptable to the Fire official and that is \nattended 24 hours a day. The receiving \nequipment is usually located at a fire station, \npolice \nstation, \nregional \nemergency \ncommunications center or telephone answering \nservice. An alternative use to the three \nprevious supervising methods is an audible \nsignal that can be transmitted to a constantly \nattended location approved by the Fire official. \n \nThe exception acknowledges that local water \nutilities and environmental authorities in many \ninstances \nrequire, \nby \ngovernmental \nordinances, that backflow prevention devices \nbe installed in limited-area sprinkler system \npiping. To make the testing and maintenance \nof back-flow prevention devices easier, test \nvalves are installed on each side of the device. \nThese valves are typically indicating-type \nvalves and can function as shutoff valves for \nthe sprinkler system, and therefore require \nsome level of supervision. \n \nBecause these infrequently used valves may \nbe the only feature of protection requiring \nsupervision in occupancies not otherwise \nrequired to be equipped with a fire alarm \nsystem, the exception permits these valves to \nbe locked in the open position; however, if the \noccupancy is protected by a fire alarm system, \nthese valves must be equipped with approved \nvalve supervisory devices connected to the fire \nalarm control panel on a separate (supervisory) \nzone so that the supervisory signal is \ntransmitted to the designated receiving station. \nInstallation and testing of backflow preventers \nin sprinkler systems are regulated in Sections \n312.10 (testing) and 608.16.4 (devices) of SBC \n701. \n903.4.2 Alarms. An approved audible device, \nlocated on the exterior of the building in an \napproved location, shall be connected to each \nautomatic \nsprinkler \nsystem. \nSuch \nsprinkler \nwaterflow alarm devices shall be activated by water \nflow equivalent to the flow of a single sprinkler of \nthe smallest orifice size installed in the system. \nWhere a fire alarm system is installed, actuation of \nthe automatic sprinkler system shall actuate the \nbuilding fire alarm system. \n❖ \nThe audible alarm, sometimes referred to as \nthe “outside ringer” or “water-motor gong,” \nsounds when the sprinkler system has \nactivated. The alarm device may be electrically \noperated or it may be a true water-motor gong \noperated by a paddle-wheel-type attachment to \nthe sprinkler system riser that responds to the \nflow of water in the piping. Though no longer \nthe alarm device of choice, water-motor gongs \ndo have the advantage of not being subject to \npower failures within or outside the protected \nbuilding (see Sections 6.9 and 8.17 of NFPA 13 \nfor further information on these devices). The \nalarm must be installed on the exterior of the \nbuilding in a location approved by the Fire \nofficial. This location is often in close proximity \nto the fire department  connection (FDC), \nserving a collateral function of helping the \nresponding fire apparatus engineer more \npromptly locate the FDC. \n \nThe alarm is not intended to be an evacuation \nalarm. The requirement is also not intended to \nbe an indirect requirement for a fire alarm \nsystem. Unless a fire alarm system is required \nby some other code provision, only the exterior \nalarm device is required. However, when a fire \nalarm system is installed, the sprinkler system \nmust also be interconnected with the fire alarm \nsystem so that when the sprinkler system \nactuates, it sounds the evacuation alarms \nrequired for the fire alarm system. \n \nThe primary purpose of the exterior alarm is to \nnotify people outside the building that the \nsprinkler system is in operation. Originally, it \nwas to act as a supplemental alert so that \npassersby could notify the fire department  of \nthe condition. However, because the code now \nrequires electronic supervision of sprinkler \nsystems, that function is mostly moot. The \nexterior notification now primarily serves the \nfunction of alerting the arriving fire department  \nof which building or sprinkler system is in \noperation before staging firefighting activities \nfor the building. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n470 \n \nnormally closed switch is usually used. NFPA \n72 does not permit valve supervisory switches \nto be connected to the same zone circuit as the \nwaterflow switch unless it is specifically \narranged to actuate a signal that is distinctive \nfrom the circuit trouble condition signal. \n \nRequired \nsprinkler \nsystems \nare \nto \nbe \nmonitored by an approved supervising service \nto comply with NFPA 72. Types of supervising \nstations recognized in NFPA 72 include central \nstations, \nremote supervising \nstations \nor \nproprietary supervising stations. \n \nA central station is an independent off-site \nfacility operated and maintained by personnel \nwhose primary business is to furnish, maintain, \nrecord and supervise a signaling system. A \nproprietary system is similar to a central station \nsystem; however, a proprietary system is \ntypically an on-site facility monitoring a number \nof buildings on the same site for the same \nowner. A remote station system has an alarm \nsignal that is transmitted to a remote location \nacceptable to the Fire official and that is \nattended 24 hours a day. The receiving \nequipment is usually located at a fire station, \npolice \nstation, \nregional \nemergency \ncommunications center or telephone answering \nservice. An alternative use to the three \nprevious supervising methods is an audible \nsignal that can be transmitted to a constantly \nattended location approved by the Fire official. \n \nThe exception acknowledges that local water \nutilities and environmental authorities in many \ninstances \nrequire, \nby \ngovernmental \nordinances, that backflow prevention devices \nbe installed in limited-area sprinkler system \npiping. To make the testing and maintenance \nof back-flow prevention devices easier, test \nvalves are installed on each side of the device. \nThese valves are typically indicating-type \nvalves and can function as shutoff valves for \nthe sprinkler system, and therefore require \nsome level of supervision. \n \nBecause these infrequently used valves may \nbe the only feature of protection requiring \nsupervision in occupancies not otherwise \nrequired to be equipped with a fire alarm \nsystem, the exception permits these valves to \nbe locked in the open position; however, if the \noccupancy is protected by a fire alarm system, \nthese valves must be equipped with approved \nvalve supervisory devices connected to the fire \nalarm control panel on a separate (supervisory) \nzone so that the supervisory signal is \ntransmitted to the designated receiving station. \nInstallation and testing of backflow preventers \nin sprinkler systems are regulated in Sections \n312.10 (testing) and 608.16.4 (devices) of SBC \n701. \n903.4.2 Alarms. An approved audible device, \nlocated on the exterior of the building in an \napproved location, shall be connected to each \nautomatic \nsprinkler \nsystem. \nSuch \nsprinkler \nwaterflow alarm devices shall be activated by water \nflow equivalent to the flow of a single sprinkler of \nthe smallest orifice size installed in the system. \nWhere a fire alarm system is installed, actuation of \nthe automatic sprinkler system shall actuate the \nbuilding fire alarm system.",
      "commentary": "The audible alarm, sometimes referred to as \nthe “outside ringer” or “water-motor gong,” \nsounds when the sprinkler system has \nactivated. The alarm device may be electrically \noperated or it may be a true water-motor gong \noperated by a paddle-wheel-type attachment to \nthe sprinkler system riser that responds to the \nflow of water in the piping. Though no longer \nthe alarm device of choice, water-motor gongs \ndo have the advantage of not being subject to \npower failures within or outside the protected \nbuilding (see Sections 6.9 and 8.17 of NFPA 13 \nfor further information on these devices). The \nalarm must be installed on the exterior of the \nbuilding in a location approved by the Fire \nofficial. This location is often in close proximity \nto the fire department  connection (FDC), \nserving a collateral function of helping the \nresponding fire apparatus engineer more \npromptly locate the FDC. \n \nThe alarm is not intended to be an evacuation \nalarm. The requirement is also not intended to \nbe an indirect requirement for a fire alarm \nsystem. Unless a fire alarm system is required \nby some other code provision, only the exterior \nalarm device is required. However, when a fire \nalarm system is installed, the sprinkler system \nmust also be interconnected with the fire alarm \nsystem so that when the sprinkler system \nactuates, it sounds the evacuation alarms \nrequired for the fire alarm system. \n \nThe primary purpose of the exterior alarm is to \nnotify people outside the building that the \nsprinkler system is in operation. Originally, it \nwas to act as a supplemental alert so that \npassersby could notify the fire department  of \nthe condition. However, because the code now \nrequires electronic supervision of sprinkler \nsystems, that function is mostly moot. The \nexterior notification now primarily serves the \nfunction of alerting the arriving fire department  \nof which building or sprinkler system is in \noperation before staging firefighting activities \nfor the building. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 101,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n471 \n \n903.4.3 Floor control valves. Approved supervised \nindicating control valves shall be provided at the \npoint of connection to the riser on each floor in \nhigh-rise buildings. \n❖ \nIn high-rise buildings, sprinkler control valves \nwith supervisory initiating devices must be \ninstalled at the point of connection to the riser \non each floor. Sprinkler control valves on each \nfloor are intended to permit servicing activated \nsystems without impairing the water supply to \nlarge portions of the building. \n903.5 Testing and maintenance. Sprinkler \nsystems shall be tested and maintained in \naccordance with Section 901. \n❖ \nSection 901 contains requirements for the \ntesting and maintenance of automatic \nsprinkler systems. Acceptance tests are \nnecessary to verify that the system performs \nas intended by design and by the code. \nPeriodic \ntesting \nand \nmaintenance \nare \nessential to verify that the level of protection \ndesigned into the building will be operational \nwhenever \na \nfire \noccurs. \nWater-based \nextinguishing systems must be tested and \nmaintained as required by NFPA 25. \n903.6 Where required in existing buildings and \nstructures. An automatic sprinkler system shall be \nprovided in existing buildings and structures where \nrequired in Chapter 11. \n❖ \nChapter 11 of this code, specifically Section \n1103.5, requires sprinklers for existing \nbuildings used for the manufacture and \nstorage of pyroxylin plastics in certain Group \nA-2 occupancies and in existing Group I-2 \noccupancies. \nSee \nthe \ncommentary \nto \nSections 1103.5.1 through 1103.5.4 for more \ndetail \non \nthe \nretroactive \nsprinkler \nrequirements. \nSECTION 904 ALTERNATIVE \nAUTOMATIC FIRE-EXTINGUISHING \nSYSTEMS \n904.1 General. \nAutomatic \nfire-extinguishing \nsystems, other than automatic sprinkler systems, \nshall be designed, installed, inspected, tested and \nmaintained in accordance with the provisions of this \nsection and the applicable referenced standards. \n❖ \nSection \n904 \ncovers \nalternative \nfire-\nextinguishing systems that use extinguishing \nagents other than water. Alternative automatic \nfire-extinguishing \nsystems \ninclude \nwet-\nchemical, dry-chemical, foam, carbon dioxide, \nhalon and clean-agent suppression systems. In \naddition to the provisions of Section 904, the \nindicated referenced standards include specific \ninstallation, \nmaintenance \nand \ntesting \nrequirements for all systems. \n904.1.1 Certification of service personnel for \nfire-extinguishing equipment. Service personnel \nproviding or conducting maintenance on automatic \nfire-extinguishing systems, other than automatic \nsprinkler systems, shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of system \nand work performed. \n❖ \nMaintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency. \n \nThese provisions align the code with NFPA \nstandards governing the design, construction, \ninspection and maintenance of alternative \nautomatic \nfire-extinguishing \nsystems \nand \nportable fire extinguishers. The personnel \nqualification requirements specified by the \napplicable NFPA standards for the various \nalternative \nautomatic \nfire-extinguishing \nsystems are summarized in Commentary \nFigure 904.1.1. \n \nSeveral organizations offer certifications that \nwill confirm to building and fire officials that \nindividuals \nare \nqualified \nto \nperform \nmaintenance on alternative automatic fire-\nextinguishing \nsystems \nand \nportable \nfire \nextinguishers. The International Code Council® \n(ICC®), in conjunction with the National \nAssociation of Fire Equipment Distributors \n(NAFED), offers certifications to individuals \nwho \nservice \nand \ninspect \nportable \nfire \nextinguishers and pre-engineered alternative \nfire-extinguishing \nsystems \nprotecting \ncommercial \nkitchen \nhoods \nor \nindustrial \nequipment such as spray booths. The National \nInstitute \nfor \nCertification \nin \nEngineering \nTechnologies (NICET) offers four progressive \nlevels of certification for individuals who \ndesign, erect and inspect special hazard \nsuppression \nsystems. \nSpecial \nhazard \nsuppression systems include all of the various \nsystems recognized in Section 904 and \nCommentary Figure 904.1.1. Finally, most \nmanufacturers \nof \nthese \nsystems \noffer \ncorporate certifications to individuals who will \ndesign, install and inspect them. Such \ncertifications are beneficial to building and fire \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n471 \n \n903.4.3 Floor control valves. Approved supervised \nindicating control valves shall be provided at the \npoint of connection to the riser on each floor in \nhigh-rise buildings.",
      "commentary": "In high-rise buildings, sprinkler control valves \nwith supervisory initiating devices must be \ninstalled at the point of connection to the riser \non each floor. Sprinkler control valves on each \nfloor are intended to permit servicing activated \nsystems without impairing the water supply to \nlarge portions of the building. \n903.5 Testing and maintenance. Sprinkler \nsystems shall be tested and maintained in \naccordance with Section 901.\n\n❖ Section 901 contains requirements for the \ntesting and maintenance of automatic \nsprinkler systems. Acceptance tests are \nnecessary to verify that the system performs \nas intended by design and by the code. \nPeriodic \ntesting \nand \nmaintenance \nare \nessential to verify that the level of protection \ndesigned into the building will be operational \nwhenever \na \nfire \noccurs. \nWater-based \nextinguishing systems must be tested and \nmaintained as required by NFPA 25. \n903.6 Where required in existing buildings and \nstructures. An automatic sprinkler system shall be \nprovided in existing buildings and structures where \nrequired in Chapter 11.\n\n❖ Chapter 11 of this code, specifically Section \n1103.5, requires sprinklers for existing \nbuildings used for the manufacture and \nstorage of pyroxylin plastics in certain Group \nA-2 occupancies and in existing Group I-2 \noccupancies. \nSee \nthe \ncommentary \nto \nSections 1103.5.1 through 1103.5.4 for more \ndetail \non \nthe \nretroactive \nsprinkler \nrequirements. \nSECTION 904 ALTERNATIVE \nAUTOMATIC FIRE-EXTINGUISHING \nSYSTEMS \n904.1 General. \nAutomatic \nfire-extinguishing \nsystems, other than automatic sprinkler systems, \nshall be designed, installed, inspected, tested and \nmaintained in accordance with the provisions of this \nsection and the applicable referenced standards.\n\n❖ Section \n904 \ncovers \nalternative \nfire-\nextinguishing systems that use extinguishing \nagents other than water. Alternative automatic \nfire-extinguishing \nsystems \ninclude \nwet-\nchemical, dry-chemical, foam, carbon dioxide, \nhalon and clean-agent suppression systems. In \naddition to the provisions of Section 904, the \nindicated referenced standards include specific \ninstallation, \nmaintenance \nand \ntesting \nrequirements for all systems. \n904.1.1 Certification of service personnel for \nfire-extinguishing equipment. Service personnel \nproviding or conducting maintenance on automatic \nfire-extinguishing systems, other than automatic \nsprinkler systems, shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of system \nand work performed.\n\n❖ Maintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency. \n \nThese provisions align the code with NFPA \nstandards governing the design, construction, \ninspection and maintenance of alternative \nautomatic \nfire-extinguishing \nsystems \nand \nportable fire extinguishers. The personnel \nqualification requirements specified by the \napplicable NFPA standards for the various \nalternative \nautomatic \nfire-extinguishing \nsystems are summarized in Commentary \nFigure 904.1.1. \n \nSeveral organizations offer certifications that \nwill confirm to building and fire officials that \nindividuals \nare \nqualified \nto \nperform \nmaintenance on alternative automatic fire-\nextinguishing \nsystems \nand \nportable \nfire \nextinguishers. The International Code Council® \n(ICC®), in conjunction with the National \nAssociation of Fire Equipment Distributors \n(NAFED), offers certifications to individuals \nwho \nservice \nand \ninspect \nportable \nfire \nextinguishers and pre-engineered alternative \nfire-extinguishing \nsystems \nprotecting \ncommercial \nkitchen \nhoods \nor \nindustrial \nequipment such as spray booths. The National \nInstitute \nfor \nCertification \nin \nEngineering \nTechnologies (NICET) offers four progressive \nlevels of certification for individuals who \ndesign, erect and inspect special hazard \nsuppression \nsystems. \nSpecial \nhazard \nsuppression systems include all of the various \nsystems recognized in Section 904 and \nCommentary Figure 904.1.1. Finally, most \nmanufacturers \nof \nthese \nsystems \noffer \ncorporate certifications to individuals who will \ndesign, install and inspect them. Such \ncertifications are beneficial to building and fire \n-",
      "chapter_id": "ch9",
      "section_id": "sec901"
    },
    {
      "page": 102,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n472 \n \nofficials because they confirm the individuals \nare qualified to install or maintain fire protection \nequipment \nproduced \nby \na \nspecific \nmanufacturer. \n904.2 Where \npermitted. \nAutomatic \nfire-\nextinguishing systems installed as an alternative to \nthe required automatic sprinkler systems of Section \n903shall be approved by the Fire official. \n❖ \nOne of the main considerations in selecting an \nextinguishing agent should be the compatibility \nof the agent with the hazard. The Fire official is \nresponsible for approving an alternative \nextinguishing agent. The approval should be \nbased on the compatibility of the agent with the \nhazard and the potential effectiveness of the \nagent to suppress a fire involving the hazards \npresent. \n904.2.1 Restriction on using automatic sprinkler \nsystem exceptions or reductions. Automatic fire-\nextinguishing systems shall not be considered \nalternatives for the purposes of exceptions or \nreductions allowed for automatic sprinkler systems \nor by other requirements of this code. \n❖ \nAlthough Section 904.2 allows the use of \nalternative fire extinguishing systems with \nspecific approval, this section prohibits the use \nof such systems to allow reductions or \nexceptions allowed for automatic sprinkler \nsystems throughout SBC 201. Therefore, the \nbuilding will not be considered as equipped \nthroughout with an automatic sprinkler system \nwhen using systems such as automatic water \nmist or other alternative systems (see \nCommentary Figure 904.2.1). \n904.2.2 Commercial hood and duct systems. \nEach required commercial kitchen exhaust hood \nand duct system required by Section 606 to have a \nType I hood shall be protected with an approved \nautomatic fire-extinguishing system installed in \naccordance with this code. \n❖ \nThis section requires an effective suppression \nsystem to combat fire on the cooking surfaces \nof grease-producing appliances and within the \nhood and exhaust system of a commercial \nkitchen installation. Type I hoods, including the \nduct system, must be protected with an \napproved automatic fire-extinguishing system \nbecause they are used for handling grease-\nladen vapors or smoke, whereas Type II hoods \nhandle fumes, steam, heat and odors. Type I \nhoods are typically required for commercial \nfood heat-processing equipment, such as deep \nfryers, griddles, charbroilers, broilers and open \nburner stoves and ranges. For additional \nguidance on the requirements for Type I and II \nhoods, see the commentary to Section 507 of \nSBC 501. \n904.3 Installation. Automatic fire-extinguishing \nsystems shall be installed in accordance with this \nsection. \n❖ \nThe installation of automatic fire-extinguishing \nsystems must comply with the requirements of \nSections 904.3.1 through 904.3.5 in addition \nto the installation criteria contained in the \nreferenced standard for the proposed type of \nalternative extinguishing system. \n904.3.1 Electrical wiring. Electrical wiring shall \nbe in accordance with SBC 401. \n❖ \nSBC 401 regulates the design and installation \nof electrical systems and equipment. All \nelectrical work must also be in compliance with \nany specific electrical classifications and \nconditions \ncontained \nin \nthe \nreferenced \nstandards for each type of system. \n \nChapter 27 of SBC 201 and Section 605 \ncontain provisions that also reference SBC \n401. Those sections also contain additional \ninformation that must be applied when \naddressing electrical issues. \n904.3.2 Actuation. Automatic fire-extinguishing \nsystems shall be automatically actuated and \nprovided with a manual means of actuation in \naccordance with Section 904.13.1. Where more \nthan one hazard could be simultaneously involved \nin fire due to their proximity, all hazards shall be \nprotected by a single system designed to protect all \nhazards that could become involved. \nException: Multiple systems shall be permitted to \nbe installed if they are designed to operate \nsimultaneously. \n❖ \nSection 904.3.2 requires alternative fire-\nextinguishing systems to be designed for \nautomatic activation. Activation commonly \noccurs when a heat-, fire-or smoke-detection \nsystem operates. In Type I commercial kitchen \nhoods, Section 904.13 requires a manual and \nautomatic means of activating the fire-\nextinguishing \nsystem. \nDesigning \na \nfire-\nextinguishing system to only operate upon \nmanual actuation is prohibited by SBC 201 and \nmany of the NFPA fire protection system \nstandards. \n \nThe requirements for fire-extinguishing system \nactuation correlate with the requirements of \nNFPA 17 and NFPA 17A. The requirement \nprescribes that when a hazard is protected by \ntwo or more fire-extinguishing systems, all of \nthe systems must be designed to operate \nsimultaneously. The reason for the revision is \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n472 \n \nofficials because they confirm the individuals \nare qualified to install or maintain fire protection \nequipment \nproduced \nby \na \nspecific \nmanufacturer. \n904.2 Where \npermitted. \nAutomatic \nfire-\nextinguishing systems installed as an alternative to \nthe required automatic sprinkler systems of Section \n903shall be approved by the Fire official.",
      "commentary": "One of the main considerations in selecting an \nextinguishing agent should be the compatibility \nof the agent with the hazard. The Fire official is \nresponsible for approving an alternative \nextinguishing agent. The approval should be \nbased on the compatibility of the agent with the \nhazard and the potential effectiveness of the \nagent to suppress a fire involving the hazards \npresent. \n904.2.1 Restriction on using automatic sprinkler \nsystem exceptions or reductions. Automatic fire-\nextinguishing systems shall not be considered \nalternatives for the purposes of exceptions or \nreductions allowed for automatic sprinkler systems \nor by other requirements of this code.\n\n❖ Although Section 904.2 allows the use of \nalternative fire extinguishing systems with \nspecific approval, this section prohibits the use \nof such systems to allow reductions or \nexceptions allowed for automatic sprinkler \nsystems throughout SBC 201. Therefore, the \nbuilding will not be considered as equipped \nthroughout with an automatic sprinkler system \nwhen using systems such as automatic water \nmist or other alternative systems (see \nCommentary Figure 904.2.1). \n904.2.2 Commercial hood and duct systems. \nEach required commercial kitchen exhaust hood \nand duct system required by Section 606 to have a \nType I hood shall be protected with an approved \nautomatic fire-extinguishing system installed in \naccordance with this code.\n\n❖ This section requires an effective suppression \nsystem to combat fire on the cooking surfaces \nof grease-producing appliances and within the \nhood and exhaust system of a commercial \nkitchen installation. Type I hoods, including the \nduct system, must be protected with an \napproved automatic fire-extinguishing system \nbecause they are used for handling grease-\nladen vapors or smoke, whereas Type II hoods \nhandle fumes, steam, heat and odors. Type I \nhoods are typically required for commercial \nfood heat-processing equipment, such as deep \nfryers, griddles, charbroilers, broilers and open \nburner stoves and ranges. For additional \nguidance on the requirements for Type I and II \nhoods, see the commentary to Section 507 of \nSBC 501. \n904.3 Installation. Automatic fire-extinguishing \nsystems shall be installed in accordance with this \nsection.\n\n❖ The installation of automatic fire-extinguishing \nsystems must comply with the requirements of \nSections 904.3.1 through 904.3.5 in addition \nto the installation criteria contained in the \nreferenced standard for the proposed type of \nalternative extinguishing system. \n904.3.1 Electrical wiring. Electrical wiring shall \nbe in accordance with SBC 401.\n\n❖ SBC 401 regulates the design and installation \nof electrical systems and equipment. All \nelectrical work must also be in compliance with \nany specific electrical classifications and \nconditions \ncontained \nin \nthe \nreferenced \nstandards for each type of system. \n \nChapter 27 of SBC 201 and Section 605 \ncontain provisions that also reference SBC \n401. Those sections also contain additional \ninformation that must be applied when \naddressing electrical issues. \n904.3.2 Actuation. Automatic fire-extinguishing \nsystems shall be automatically actuated and \nprovided with a manual means of actuation in \naccordance with Section 904.13.1. Where more \nthan one hazard could be simultaneously involved \nin fire due to their proximity, all hazards shall be \nprotected by a single system designed to protect all \nhazards that could become involved. \nException: Multiple systems shall be permitted to \nbe installed if they are designed to operate \nsimultaneously.\n\n❖ Section 904.3.2 requires alternative fire-\nextinguishing systems to be designed for \nautomatic activation. Activation commonly \noccurs when a heat-, fire-or smoke-detection \nsystem operates. In Type I commercial kitchen \nhoods, Section 904.13 requires a manual and \nautomatic means of activating the fire-\nextinguishing \nsystem. \nDesigning \na \nfire-\nextinguishing system to only operate upon \nmanual actuation is prohibited by SBC 201 and \nmany of the NFPA fire protection system \nstandards. \n \nThe requirements for fire-extinguishing system \nactuation correlate with the requirements of \nNFPA 17 and NFPA 17A. The requirement \nprescribes that when a hazard is protected by \ntwo or more fire-extinguishing systems, all of \nthe systems must be designed to operate \nsimultaneously. The reason for the revision is \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 103,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n473 \n \nthat a typical alternative automatic fire-\nextinguishing system has a limited amount of \nfire-extinguishing agent. The amount of agent \nthat is available is based on the area or volume \nof the hazard and the fire behavior of the fuel. \nBecause the amount of agent is limited, the \nsimultaneous \noperation \nof \nall \nthe \nfire-\nextinguishing systems ensures that enough \nagent is applied to extinguish the fire and \nprevent its spread from the area of origin. \n \nIt is fairly common for a single hazard to be \nprotected by two or more alternative automatic \nfire-extinguishing \nsystems. \nFor \nexample, \nprotection of a spray booth used for the \napplication of flammable finishes using dry \nchemical commonly requires two or three \nalternative \nautomatic \nfire-extinguishing \nsystems. The reason is that many dry-chemical \nand \nall \nwet-chemical \nsystems \nare \npreengineered \nsystems. \nUtilizing \nlisted \nnozzles, preengineered systems are designed \nand constructed based on the manufacturer’s \ninstallation \nrequirements. \nBecause \nthese \nsystems are assembled using listed nozzles \nand extinguishing agents, one system may not \nbe able to protect the spraying space and \nexhaust plenum. As a result, two or more \nsystems may be required as a provision of an \nextinguishing system’s listing to protect certain \nhazards. \n \nAnother example is commercial kitchen \ncooking operations. Consider a flat grill broiler \nand a deep fat fryer located beneath the same \nType I hood. It is quite common for each of \nthese commercial cooking appliances to be \nprotected \nby \nseparate \nautomatic \nfire-\nextinguishing systems. Based on the revision \nto Section 904.3.2, both extinguishing systems \nmust simultaneously operate in the event a fire \ninvolves either of the example appliances. \n904.3.3 System \ninterlocking. \nAutomatic \nequipment interlocks with fuel shutoffs, ventilation \ncontrols, door closers, window shutters, conveyor \nopenings, smoke and heat vents and other features \nnecessary for proper operation of the fire \nextinguishing system shall be provided as required \nby the design and installation standard utilized for \nthe hazard. \n❖ \nShutting off fuel supplies will eliminate potential \nignition sources in the protected area. \nAutomatic door and window closers and \ndampers for forced-air ventilation systems are \nintended to maintain the desired concentration \nlevel of the extinguishing agent in the protected \narea. See the commentary to Section 904.13.2 \nfor information on system interconnections in \ncommercial \ncooking \nfire-extinguishing \nsystems. \n904.3.4 Alarms and warning signs. Where alarms \nare required to indicate the operation of automatic \nfire-extinguishing systems, distinctive audible, \nvisible alarms and warning signs shall be provided \nto warn of pending agent discharge. Where \nexposure to automatic-extinguishing agents poses a \nhazard to persons and a delay is required to ensure \nthe evacuation of occupants before agent discharge, \na separate warning signal shall be provided to alert \noccupants once agent discharge has begun. Audible \nsignals shall be in accordance with Section 907.5.2. \n❖ \nSafeguards are necessary to prevent injury or \ndeath to personnel in areas where the \natmosphere will be made hazardous by oxygen \ndepletion due to agent discharge in a confined \nspace. The “where alarms are required” phrase \nis referring to requirements that will be found in \nthe referenced installation standards indicated \nin \nSections \n904.5 \nthrough \n904.12, \nas \napplicable. Predischarge alarms that will \noperate on fire detection system activation \nmust be installed within and at entrances to the \naffected areas. \n \nWhere required by the appropriate installation \nstandard, an extinguishing agent discharge \ndelay feature shall also be provided to allow \nevacuation of personnel prior to agent \ndischarge. Warning and instructional signs are \nalso to be posted, preferably at the entrances \nto and within the protected area. See Section \n4.5.6.1 of NFPA 12 for additional information \non carbon dioxide system alarms, Section \n4.3.5 of NFPA 12A for additional information on \nHalon system alarms and Section 4.3.5 of \nNFPA 2001 for additional information on clean \nagent system alarms. \n904.3.5 Monitoring. Where a building fire alarm \nsystem is installed, automatic fire-extinguishing \nsystems shall be monitored by the building fire \nalarm system in accordance with NFPA 72. \n❖ \nAutomatic fire-extinguishing systems need not \nbe electrically supervised unless the building is \nequipped with a fire alarm system. This section \nrecognizes the fact that a fire alarm system is \nnot required in all buildings. However, because \nmost alternative fireextinguishing systems \nrequire the space to be evacuated before the \nsystem is discharged, they are equipped with \nevacuation alarms. Interconnection of the fire-\nextinguishing system evacuation alarm with the \nbuilding evacuation alarm results in an \nincreased level of hazard notification for the \noccupants \nin \naddition \nto \nthe \nelectrical \nsupervision of the fire-extinguishing system. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n473 \n \nthat a typical alternative automatic fire-\nextinguishing system has a limited amount of \nfire-extinguishing agent. The amount of agent \nthat is available is based on the area or volume \nof the hazard and the fire behavior of the fuel. \nBecause the amount of agent is limited, the \nsimultaneous \noperation \nof \nall \nthe \nfire-\nextinguishing systems ensures that enough \nagent is applied to extinguish the fire and \nprevent its spread from the area of origin. \n \nIt is fairly common for a single hazard to be \nprotected by two or more alternative automatic \nfire-extinguishing \nsystems. \nFor \nexample, \nprotection of a spray booth used for the \napplication of flammable finishes using dry \nchemical commonly requires two or three \nalternative \nautomatic \nfire-extinguishing \nsystems. The reason is that many dry-chemical \nand \nall \nwet-chemical \nsystems \nare \npreengineered \nsystems. \nUtilizing \nlisted \nnozzles, preengineered systems are designed \nand constructed based on the manufacturer’s \ninstallation \nrequirements. \nBecause \nthese \nsystems are assembled using listed nozzles \nand extinguishing agents, one system may not \nbe able to protect the spraying space and \nexhaust plenum. As a result, two or more \nsystems may be required as a provision of an \nextinguishing system’s listing to protect certain \nhazards. \n \nAnother example is commercial kitchen \ncooking operations. Consider a flat grill broiler \nand a deep fat fryer located beneath the same \nType I hood. It is quite common for each of \nthese commercial cooking appliances to be \nprotected \nby \nseparate \nautomatic \nfire-\nextinguishing systems. Based on the revision \nto Section 904.3.2, both extinguishing systems \nmust simultaneously operate in the event a fire \ninvolves either of the example appliances. \n904.3.3 System \ninterlocking. \nAutomatic \nequipment interlocks with fuel shutoffs, ventilation \ncontrols, door closers, window shutters, conveyor \nopenings, smoke and heat vents and other features \nnecessary for proper operation of the fire \nextinguishing system shall be provided as required \nby the design and installation standard utilized for \nthe hazard.",
      "commentary": "Shutting off fuel supplies will eliminate potential \nignition sources in the protected area. \nAutomatic door and window closers and \ndampers for forced-air ventilation systems are \nintended to maintain the desired concentration \nlevel of the extinguishing agent in the protected \narea. See the commentary to Section 904.13.2 \nfor information on system interconnections in \ncommercial \ncooking \nfire-extinguishing \nsystems. \n904.3.4 Alarms and warning signs. Where alarms \nare required to indicate the operation of automatic \nfire-extinguishing systems, distinctive audible, \nvisible alarms and warning signs shall be provided \nto warn of pending agent discharge. Where \nexposure to automatic-extinguishing agents poses a \nhazard to persons and a delay is required to ensure \nthe evacuation of occupants before agent discharge, \na separate warning signal shall be provided to alert \noccupants once agent discharge has begun. Audible \nsignals shall be in accordance with Section 907.5.2.\n\n❖ Safeguards are necessary to prevent injury or \ndeath to personnel in areas where the \natmosphere will be made hazardous by oxygen \ndepletion due to agent discharge in a confined \nspace. The “where alarms are required” phrase \nis referring to requirements that will be found in \nthe referenced installation standards indicated \nin \nSections \n904.5 \nthrough \n904.12, \nas \napplicable. Predischarge alarms that will \noperate on fire detection system activation \nmust be installed within and at entrances to the \naffected areas. \n \nWhere required by the appropriate installation \nstandard, an extinguishing agent discharge \ndelay feature shall also be provided to allow \nevacuation of personnel prior to agent \ndischarge. Warning and instructional signs are \nalso to be posted, preferably at the entrances \nto and within the protected area. See Section \n4.5.6.1 of NFPA 12 for additional information \non carbon dioxide system alarms, Section \n4.3.5 of NFPA 12A for additional information on \nHalon system alarms and Section 4.3.5 of \nNFPA 2001 for additional information on clean \nagent system alarms. \n904.3.5 Monitoring. Where a building fire alarm \nsystem is installed, automatic fire-extinguishing \nsystems shall be monitored by the building fire \nalarm system in accordance with NFPA 72.\n\n❖ Automatic fire-extinguishing systems need not \nbe electrically supervised unless the building is \nequipped with a fire alarm system. This section \nrecognizes the fact that a fire alarm system is \nnot required in all buildings. However, because \nmost alternative fireextinguishing systems \nrequire the space to be evacuated before the \nsystem is discharged, they are equipped with \nevacuation alarms. Interconnection of the fire-\nextinguishing system evacuation alarm with the \nbuilding evacuation alarm results in an \nincreased level of hazard notification for the \noccupants \nin \naddition \nto \nthe \nelectrical \nsupervision of the fire-extinguishing system. \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 104,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n474 \n \n904.4 Inspection and testing. Automatic fire-\nextinguishing systems shall be inspected and tested \nin accordance with the provisions of this section \nprior to acceptance. \n❖ \nThe completed installation must be tested and \ninspected to determine that the system has \nbeen installed in compliance with the code and \nwill function as required. Full-scale acceptance \ntests must be conducted as required by the \napplicable referenced standard. \n904.4.1 Inspection. Prior to conducting final \nacceptance tests, all of the following items shall be \ninspected: \n1. Hazard specification for consistency with \ndesign hazard. \n2. Type, location and spacing of automatic and \nmanual initiating devices. \n3. Size, placement and position of nozzles or \ndischarge orifices. \n4. Location and identification of audible and \nvisible alarm devices. \n5. Identification \nof \ndevices \nwith \nproper \ndesignations. \n6. Operating instructions. \n❖ \nThis section identifies those items that need to \nbe verified or visually inspected prior to the final \nacceptance tests. All equipment should be \nlisted, approved and installed in accordance \nwith the manufacturer’s recommendations. \n904.4.2 Alarm testing. Notification appliances, \nconnections to fire alarm systems and connections \nto approved supervising stations shall be tested in \naccordance with this section and Section 907to \nverify proper operation. \n❖ \nComponents of fire-extinguishing systems \nrelated to alarm devices and their supervision \nmust be tested before the system is approved. \nAlarm devices must be tested to satisfy the \nrequirements of NFPA 72. \n904.4.2.1 \nAudible and visible signals. The \naudibility and visibility of notification appliances \nsignaling agent discharge or system operation, \nwhere required, shall be verified. \n❖ \nThis \nsection \nrequires \nverification \nupon \ncompletion of the system installation of the \naudibility and visibility of notification appliances \nin the area affected by the extinguishing agent \ndischarge of the alternative automatic fire-\nextinguishing system. \n904.4.3 Monitor testing. Connections to protected \npremises and supervising station fire alarm systems \nshall be tested to verify proper identification and \nretransmission of alarms from automatic fire-\nextinguishing systems. \n❖ \nWhere monitoring of fire-extinguishing systems \nis required, such as by Section 904.3.5, all \nconnections related to the supervision of the \nsystem must be tested to verify they are in \nproper working order. \n904.5 Wet-chemical \nsystems. \nWet-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17A and their listing. \nRecords of inspections and testing shall be \nmaintained. \n❖ \nNFPA 17A contains minimum requirements for \nthe design, installation, operation, testing and \nmaintenance of wet-chemical preengineered \nextinguishing systems. Equipment that is \ntypically \nprotected \nwith \nwet-chemical \nextinguishing systems includes restaurant, \ncommercial and institutional hoods, plenums, \nducts, and associated cooking equipment. \nStrict compliance with the manufacturer’s \ninstallation instructions is vital for a viable \ninstallation. \n \nWet-chemical solutions used in extinguishing \nsystems are relatively harmless and there is \nusually no lasting significant effect on a \nperson’s skin, respiratory system or clothing. \nThese \nsolutions \nmay \nproduce \na \nmild, \ntemporary irritation, but the symptoms will \nusually disappear when contact is eliminated. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.5.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer. \n❖ \nThis section specifies the frequency for \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n474 \n \n904.4 Inspection and testing. Automatic fire-\nextinguishing systems shall be inspected and tested \nin accordance with the provisions of this section \nprior to acceptance.",
      "commentary": "The completed installation must be tested and \ninspected to determine that the system has \nbeen installed in compliance with the code and \nwill function as required. Full-scale acceptance \ntests must be conducted as required by the \napplicable referenced standard. \n904.4.1 Inspection. Prior to conducting final \nacceptance tests, all of the following items shall be \ninspected: \n1. Hazard specification for consistency with \ndesign hazard. \n2. Type, location and spacing of automatic and \nmanual initiating devices. \n3. Size, placement and position of nozzles or \ndischarge orifices. \n4. Location and identification of audible and \nvisible alarm devices. \n5. Identification \nof \ndevices \nwith \nproper \ndesignations. \n6. Operating instructions.\n\n❖ This section identifies those items that need to \nbe verified or visually inspected prior to the final \nacceptance tests. All equipment should be \nlisted, approved and installed in accordance \nwith the manufacturer’s recommendations. \n904.4.2 Alarm testing. Notification appliances, \nconnections to fire alarm systems and connections \nto approved supervising stations shall be tested in \naccordance with this section and Section 907to \nverify proper operation.\n\n❖ Components of fire-extinguishing systems \nrelated to alarm devices and their supervision \nmust be tested before the system is approved. \nAlarm devices must be tested to satisfy the \nrequirements of NFPA 72. \n904.4.2.1 \nAudible and visible signals. The \naudibility and visibility of notification appliances \nsignaling agent discharge or system operation, \nwhere required, shall be verified.\n\n❖ This \nsection \nrequires \nverification \nupon \ncompletion of the system installation of the \naudibility and visibility of notification appliances \nin the area affected by the extinguishing agent \ndischarge of the alternative automatic fire-\nextinguishing system. \n904.4.3 Monitor testing. Connections to protected \npremises and supervising station fire alarm systems \nshall be tested to verify proper identification and \nretransmission of alarms from automatic fire-\nextinguishing systems.\n\n❖ Where monitoring of fire-extinguishing systems \nis required, such as by Section 904.3.5, all \nconnections related to the supervision of the \nsystem must be tested to verify they are in \nproper working order. \n904.5 Wet-chemical \nsystems. \nWet-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17A and their listing. \nRecords of inspections and testing shall be \nmaintained.\n\n❖ NFPA 17A contains minimum requirements for \nthe design, installation, operation, testing and \nmaintenance of wet-chemical preengineered \nextinguishing systems. Equipment that is \ntypically \nprotected \nwith \nwet-chemical \nextinguishing systems includes restaurant, \ncommercial and institutional hoods, plenums, \nducts, and associated cooking equipment. \nStrict compliance with the manufacturer’s \ninstallation instructions is vital for a viable \ninstallation. \n \nWet-chemical solutions used in extinguishing \nsystems are relatively harmless and there is \nusually no lasting significant effect on a \nperson’s skin, respiratory system or clothing. \nThese \nsolutions \nmay \nproduce \na \nmild, \ntemporary irritation, but the symptoms will \nusually disappear when contact is eliminated. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.5.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer.\n\n❖ This section specifies the frequency for \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 105,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n475 \n \ninspection \nand \ntesting \nof \nwet-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n904.5.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system. \n❖ \nWet-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nequipment. The fusible metal alloy sensing \nelements are subject to the accumulation of \ngrease or other contaminants that could affect \nthe operation of the fusible link. The sensing \nelements must be inspected routinely and \nreplaced as needed. \n904.6 Dry-chemical \nsystems. \nDry-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17 and their listing. Records \nof inspections and testing shall be maintained. \n❖ \nNFPA 17 contains the minimum requirements \nfor the design, installation, testing, inspection, \napproval, operation and maintenance of dry-\nchemical extinguishing systems. \n \nThe Fire official has the authority to approve \nthe type of dry-chemical extinguishing system \nto be used. NFPA 17 identifies three types of \ndry-chemical \nextinguishing systems: total \nflooding, local application and hand hose-line \nsystems. \nOnly \ntotal \nflooding \nand \nlocal \napplication systems are considered automatic \nextinguishing systems. \n \nThe types of hazards and equipment that can \nbe protected with dry-chemical extinguishing \nsystems include: flammable and combustible \nliquids and combustible gases; combustible \nsolids, which melt when involved in a fire; \nelectrical hazards, such as transformers or oil \ncircuit breakers; textile operations subject to \nflash surface fires; ordinary combustibles such \nas wood, paper or cloth and restaurant and \ncommercial hoods, ducts and associated \ncooking appliance hazards, such as deep fat \nfryers and some plastics, depending on the \ntype of material and configuration. \n \nTotal \nflooding \ndry-chemical \nextinguishing \nsystems are used only where there is a \npermanent enclosure about the hazard that is \nadequate to enable the required concentration \nto be built up. The total area of unclosable \nopenings must not exceed 15 percent of the \ntotal area of the sides, top and bottom of the \nenclosure. Consideration must be given to \neliminating the probable sources of re-ignition \nwithin the enclosure because the extinguishing \naction of dry-chemical systems is transient. \n \nLocal application of dry-chemical extinguishing \nsystems is to be used for extinguishing fires \nwhere the hazard is not enclosed or where the \nenclosure \ndoes \nnot \nconform \nto \nthe \nrequirements for total flooding systems. Local \napplication \nsystems \nhave \nsuccessfully \nprotected hazards involving flammable or \ncombustible liquids, gases and shallow solids, \nsuch as paint deposits. \n \nNFPA 17 also discusses preengineered dry-\nchemical systems consisting of components \ndesigned to be installed in accordance with \npretested limitations as tested and labeled by a \ntesting agency. Preengineered systems must \nbe installed within the limitations that have \nbeen established by the testing agency and \nmay include total flooding, local application or \na combination of both types of systems. \n \nThe type of dry chemical used in the \nextinguishing system is a function of the hazard \nto be protected. The type of dry chemical used \nin a system should not be changed unless it has \nbeen \nproven changeable by \na \ntesting \nlaboratory, \nis \nrecommended \nby \nthe \nmanufacturer of \nthe equipment \nand \nis \nacceptable to the Fire official for the hazard \nbeing protected. Additional guidance on the \nuse of various dry-chemical agents can be \nfound in NFPA 17. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.6.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed, and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer. \n❖ \nThis section specifies the frequency for \ninspection \nand \ntesting \nof \ndry-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n475 \n \ninspection \nand \ntesting \nof \nwet-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n904.5.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system.",
      "commentary": "Wet-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nequipment. The fusible metal alloy sensing \nelements are subject to the accumulation of \ngrease or other contaminants that could affect \nthe operation of the fusible link. The sensing \nelements must be inspected routinely and \nreplaced as needed. \n904.6 Dry-chemical \nsystems. \nDry-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17 and their listing. Records \nof inspections and testing shall be maintained.\n\n❖ NFPA 17 contains the minimum requirements \nfor the design, installation, testing, inspection, \napproval, operation and maintenance of dry-\nchemical extinguishing systems. \n \nThe Fire official has the authority to approve \nthe type of dry-chemical extinguishing system \nto be used. NFPA 17 identifies three types of \ndry-chemical \nextinguishing systems: total \nflooding, local application and hand hose-line \nsystems. \nOnly \ntotal \nflooding \nand \nlocal \napplication systems are considered automatic \nextinguishing systems. \n \nThe types of hazards and equipment that can \nbe protected with dry-chemical extinguishing \nsystems include: flammable and combustible \nliquids and combustible gases; combustible \nsolids, which melt when involved in a fire; \nelectrical hazards, such as transformers or oil \ncircuit breakers; textile operations subject to \nflash surface fires; ordinary combustibles such \nas wood, paper or cloth and restaurant and \ncommercial hoods, ducts and associated \ncooking appliance hazards, such as deep fat \nfryers and some plastics, depending on the \ntype of material and configuration. \n \nTotal \nflooding \ndry-chemical \nextinguishing \nsystems are used only where there is a \npermanent enclosure about the hazard that is \nadequate to enable the required concentration \nto be built up. The total area of unclosable \nopenings must not exceed 15 percent of the \ntotal area of the sides, top and bottom of the \nenclosure. Consideration must be given to \neliminating the probable sources of re-ignition \nwithin the enclosure because the extinguishing \naction of dry-chemical systems is transient. \n \nLocal application of dry-chemical extinguishing \nsystems is to be used for extinguishing fires \nwhere the hazard is not enclosed or where the \nenclosure \ndoes \nnot \nconform \nto \nthe \nrequirements for total flooding systems. Local \napplication \nsystems \nhave \nsuccessfully \nprotected hazards involving flammable or \ncombustible liquids, gases and shallow solids, \nsuch as paint deposits. \n \nNFPA 17 also discusses preengineered dry-\nchemical systems consisting of components \ndesigned to be installed in accordance with \npretested limitations as tested and labeled by a \ntesting agency. Preengineered systems must \nbe installed within the limitations that have \nbeen established by the testing agency and \nmay include total flooding, local application or \na combination of both types of systems. \n \nThe type of dry chemical used in the \nextinguishing system is a function of the hazard \nto be protected. The type of dry chemical used \nin a system should not be changed unless it has \nbeen \nproven changeable by \na \ntesting \nlaboratory, \nis \nrecommended \nby \nthe \nmanufacturer of \nthe equipment \nand \nis \nacceptable to the Fire official for the hazard \nbeing protected. Additional guidance on the \nuse of various dry-chemical agents can be \nfound in NFPA 17. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.6.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed, and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer.\n\n❖ This section specifies the frequency for \ninspection \nand \ntesting \nof \ndry-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 106,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n476 \n \n904.6.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system. \n❖ \nDry-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nsystems and other hazardous use conditions. \nIn these applications the fusible metal alloy \nsensing \nelements \nare \nsubject \nto \nthe \naccumulation of grease or other contaminants \nthat could affect the operation of the fusible \nlink. The sensing elements must be inspected \nroutinely and replaced as needed. \n904.7 Foam \nsystems. \nFoam-extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 11 \nand NFPA 16 and their listing. Records of \ninspections and testing shall be maintained. \n❖ \nNFPA 11 covers the characteristics of foam-\nproducing materials used for fire protection and \nthe requirements for design, installation, \noperation, \ntesting \nand \nmaintenance \nof \nequipment and systems, including those used \nin combination with other fire-extinguishing \nagents. The minimum requirements are \ncovered for flammable and combustible liquid \nhazards in local areas within buildings, storage \ntanks and indoor and outdoor processing \nareas. \n \nLow-expansion \nfoam \nis \ndefined as \nan \naggregation of air-filled bubbles resulting from \nthe mechanical expansion of a foam solution \nby air with a foam-to-solution volume ratio of \nless than 20:1. It is most often used to protect \nflammable and combustible liquid hazards. \nAlso, low-expansion foam may be used for \nheat radiation protection. Combined-agent \nsystems involve the application of low-\nexpansion foam to a hazard simultaneously or \nsequentially with dry-chemical powder. \n \nNFPA 11 gives minimum requirements for the \ninstallation, design, operation, testing and \nmaintenance of medium-and high-expansion \nfoam systems. Medium-expansion foam is \ndefined as an aggregation of air-filled bubbles \nresulting from the mechanical expansion of a \nfoam solution by air or other gases with a foam-\nto-solution volume ratio of 20:1 to 200:1. High-\nexpansion foam has a foam-to-solution volume \nratio of 200:1 to approximately 1,000:1. \n \nMedium-expansion foam may be used on solid \nfuel and liquid fuel fires where some degree of \nin-depth coverage is necessary (for example, \nfor the total flooding of small, enclosed or \npartially enclosed volumes, such as engine test \ncells, transformer rooms, etc.). High-expansion \nfoam is most suitable for filling volumes in \nwhich fires exit at various levels. For example, \nhigh-expansion foam can be used effectively \nagainst high-rack storage fires in enclosures \nsuch as in underground passages, where it \nmay be dangerous to send personnel to control \nfires involving liquefied natural gas (LNG) and \nliquefied petroleum gas (LP-gas), and to \nprovide vapor dispersion control for LNG and \nammonia spills. High-expansion foam is \nparticularly suited for indoor fires in confined \nspaces, since it is highly susceptible to wind \nand lack-of-confinement effects. \n \nNFPA 16 contains the minimum requirements \nfor \nopen-head \ndeluge-type \nfoam-water \nsprinkler systems and foam-water spray \nsystems. \nThe \nsystems \nare \nespecially \napplicable to the protection of most flammable \nliquid \nhazards \nand \nhave \nbeen \nused \nsuccessfully to protect aircraft hangars and \ntruck loading racks. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.7.1 System test. Foam-extinguishing systems \nshall be inspected and tested at intervals in \naccordance with NFPA 25. \n❖ \nAlthough Section 904.7.1 references NFPA 25 \nas the standard for the inspection and testing \nof foam-extinguishing systems, NFPA 25 is \nlimited to water-based extinguishing systems. \nNFPA 25 technically addresses only foam-\nwater sprinkler systems as specified in NFPA \n16. NFPA 11 should be consulted for \ninspection and testing intervals for low-, \nmedium-and high-expansion foam systems. \n \nAs with other alternative fire-extinguishing \nsystems, the inspection and testing of foam \nsystems is necessary to determine that the \nsystem is fully operational. In addition to \ngeneral \nmaintenance \nof \nequipment, \nthe \ncondition of the foam concentrate and its \nstorage tanks or containers should be \ninspected at least once a year to verify \nadequate quality. The desired concentration of \nthe foam concentrate in a stagnant storage \nsituation may deteriorate over time. \n904.8 Carbon dioxide systems. Carbon dioxide \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n476 \n \n904.6.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system.",
      "commentary": "Dry-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nsystems and other hazardous use conditions. \nIn these applications the fusible metal alloy \nsensing \nelements \nare \nsubject \nto \nthe \naccumulation of grease or other contaminants \nthat could affect the operation of the fusible \nlink. The sensing elements must be inspected \nroutinely and replaced as needed. \n904.7 Foam \nsystems. \nFoam-extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 11 \nand NFPA 16 and their listing. Records of \ninspections and testing shall be maintained.\n\n❖ NFPA 11 covers the characteristics of foam-\nproducing materials used for fire protection and \nthe requirements for design, installation, \noperation, \ntesting \nand \nmaintenance \nof \nequipment and systems, including those used \nin combination with other fire-extinguishing \nagents. The minimum requirements are \ncovered for flammable and combustible liquid \nhazards in local areas within buildings, storage \ntanks and indoor and outdoor processing \nareas. \n \nLow-expansion \nfoam \nis \ndefined as \nan \naggregation of air-filled bubbles resulting from \nthe mechanical expansion of a foam solution \nby air with a foam-to-solution volume ratio of \nless than 20:1. It is most often used to protect \nflammable and combustible liquid hazards. \nAlso, low-expansion foam may be used for \nheat radiation protection. Combined-agent \nsystems involve the application of low-\nexpansion foam to a hazard simultaneously or \nsequentially with dry-chemical powder. \n \nNFPA 11 gives minimum requirements for the \ninstallation, design, operation, testing and \nmaintenance of medium-and high-expansion \nfoam systems. Medium-expansion foam is \ndefined as an aggregation of air-filled bubbles \nresulting from the mechanical expansion of a \nfoam solution by air or other gases with a foam-\nto-solution volume ratio of 20:1 to 200:1. High-\nexpansion foam has a foam-to-solution volume \nratio of 200:1 to approximately 1,000:1. \n \nMedium-expansion foam may be used on solid \nfuel and liquid fuel fires where some degree of \nin-depth coverage is necessary (for example, \nfor the total flooding of small, enclosed or \npartially enclosed volumes, such as engine test \ncells, transformer rooms, etc.). High-expansion \nfoam is most suitable for filling volumes in \nwhich fires exit at various levels. For example, \nhigh-expansion foam can be used effectively \nagainst high-rack storage fires in enclosures \nsuch as in underground passages, where it \nmay be dangerous to send personnel to control \nfires involving liquefied natural gas (LNG) and \nliquefied petroleum gas (LP-gas), and to \nprovide vapor dispersion control for LNG and \nammonia spills. High-expansion foam is \nparticularly suited for indoor fires in confined \nspaces, since it is highly susceptible to wind \nand lack-of-confinement effects. \n \nNFPA 16 contains the minimum requirements \nfor \nopen-head \ndeluge-type \nfoam-water \nsprinkler systems and foam-water spray \nsystems. \nThe \nsystems \nare \nespecially \napplicable to the protection of most flammable \nliquid \nhazards \nand \nhave \nbeen \nused \nsuccessfully to protect aircraft hangars and \ntruck loading racks. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.7.1 System test. Foam-extinguishing systems \nshall be inspected and tested at intervals in \naccordance with NFPA 25.\n\n❖ Although Section 904.7.1 references NFPA 25 \nas the standard for the inspection and testing \nof foam-extinguishing systems, NFPA 25 is \nlimited to water-based extinguishing systems. \nNFPA 25 technically addresses only foam-\nwater sprinkler systems as specified in NFPA \n16. NFPA 11 should be consulted for \ninspection and testing intervals for low-, \nmedium-and high-expansion foam systems. \n \nAs with other alternative fire-extinguishing \nsystems, the inspection and testing of foam \nsystems is necessary to determine that the \nsystem is fully operational. In addition to \ngeneral \nmaintenance \nof \nequipment, \nthe \ncondition of the foam concentrate and its \nstorage tanks or containers should be \ninspected at least once a year to verify \nadequate quality. The desired concentration of \nthe foam concentrate in a stagnant storage \nsituation may deteriorate over time. \n904.8 Carbon dioxide systems. Carbon dioxide \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 107,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n477 \n \naccordance with NFPA 12 and their listing. Records \nof inspections and testing shall be maintained. \n❖ \nNFPA 12 provides minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of \ncarbon dioxide extinguishing systems. \n \nCarbon dioxide extinguishing systems are \nuseful in extinguishing fires in specific hazards \nor equipment in occupancies where an inert \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents, such as dry-chemical \nresidue, presents a problem. Carbon dioxide \nsystems have satisfactorily protected the \nfollowing: flammable liquids; electrical hazards, \nsuch as transformers, oil switches, rotating \nequipment and electronic equipment; engines \nusing gasoline and other flammable liquid \nfuels; ordinary combustibles, such as paper, \nwood and textiles and hazardous solids. \n \nThe Fire official has the authority to approve \nthe type of carbon dioxide system to be \ninstalled. NFPA 12 defines four types of carbon \ndioxide \nsystems: \ntotal \nflooding, \nlocal \napplication, hand hose lines and standpipe and \nmobile supply systems. Only total flooding and \nlocal application systems \nare automatic \nsuppression systems. \n \nTotal-flooding systems may be used where \nthere is a permanent enclosure around the \nhazard that is adequate to allow the required \nconcentration to be built up and maintained for \nthe required period of time, which varies for \ndifferent hazards. Examples of hazards that \nhave been successfully protected by total \nflooding systems include rooms, vaults, \nenclosed \nmachines, \nducts, \novens \nand \ncontainers and their contents. \n \nLocal application systems may be used for \nextinguishing surface fires in flammable liquids, \ngases and shallow solids where the hazard is \nnot enclosed or the enclosure does not \nconform to the requirements for a total-flooding \nsystem. Examples of hazards that have been \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.8.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals. \n❖ \nTo determine adequate operation, carbon \ndioxide systems must be inspected and tested \nat least once a year. \n904.8.2 High-pressure cylinders. High-pressure \ncylinders shall be weighed and the date of the last \nhydrostatic test shall be verified at six-month \nintervals. Where a container shows a loss in original \ncontent of more than 10 percent, the cylinder shall \nbe refilled or replaced. \n❖ \nBecause of the potential of unobserved leaking \nhigh-pressure cylinders, they need to be \nweighed \nsemi-annually \nto \nverify \nthe \nconcentration level is always within at least 10 \npercent of the original content. \n904.8.3 Low-pressure containers. The liquid-\nlevel gauges of low-pressure containers shall be \nobserved at one-week intervals. Where a container \nshows a content loss of more than 10 percent, the \ncontainer shall be refilled to maintain the minimum \ngas requirements. \n❖ \nA weekly visual observation of the liquid level \ngauges of low-pressure containers is required \nto verify that there has been no significant \nleakage. \n904.8.4 System hoses. System hoses shall be \nexamined at 12 month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested. \n❖ \nThe maintenance of system hoses is essential \nto ensuring the reliability of their use in an \nemergency. Although system hoses need to be \nvisually checked on an annual basis only, a \ncomplete pressure test as indicated in Section \n904.8.4.1 must be performed every five years. \n904.8.4.1 \nTest procedure. Hoses shall be \ntested at not less than 17250 kPa for high-pressure \nsystems and at not less than 6200 kPa for low-\npressure systems. \n❖ \nEvery five years, system hoses for both high-\npressure/low-pressure \nsystems \nmust \nbe \npressure tested to verify they are still in proper \noperating condition. The test typically involves \nfilling the hose with water. \n \nThe hose is then pressurized at the desired test \npressure for at least 1 minute to observe any \npotential distortions or leakage in the hose. All \nhose assemblies that do not pass the test \nshould be marked, destroyed and replaced \nwith new hose assemblies. Hose assemblies \nthat pass the test should be marked, dated and \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n477 \n \naccordance with NFPA 12 and their listing. Records \nof inspections and testing shall be maintained.",
      "commentary": "NFPA 12 provides minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of \ncarbon dioxide extinguishing systems. \n \nCarbon dioxide extinguishing systems are \nuseful in extinguishing fires in specific hazards \nor equipment in occupancies where an inert \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents, such as dry-chemical \nresidue, presents a problem. Carbon dioxide \nsystems have satisfactorily protected the \nfollowing: flammable liquids; electrical hazards, \nsuch as transformers, oil switches, rotating \nequipment and electronic equipment; engines \nusing gasoline and other flammable liquid \nfuels; ordinary combustibles, such as paper, \nwood and textiles and hazardous solids. \n \nThe Fire official has the authority to approve \nthe type of carbon dioxide system to be \ninstalled. NFPA 12 defines four types of carbon \ndioxide \nsystems: \ntotal \nflooding, \nlocal \napplication, hand hose lines and standpipe and \nmobile supply systems. Only total flooding and \nlocal application systems \nare automatic \nsuppression systems. \n \nTotal-flooding systems may be used where \nthere is a permanent enclosure around the \nhazard that is adequate to allow the required \nconcentration to be built up and maintained for \nthe required period of time, which varies for \ndifferent hazards. Examples of hazards that \nhave been successfully protected by total \nflooding systems include rooms, vaults, \nenclosed \nmachines, \nducts, \novens \nand \ncontainers and their contents. \n \nLocal application systems may be used for \nextinguishing surface fires in flammable liquids, \ngases and shallow solids where the hazard is \nnot enclosed or the enclosure does not \nconform to the requirements for a total-flooding \nsystem. Examples of hazards that have been \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.8.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals.\n\n❖ To determine adequate operation, carbon \ndioxide systems must be inspected and tested \nat least once a year. \n904.8.2 High-pressure cylinders. High-pressure \ncylinders shall be weighed and the date of the last \nhydrostatic test shall be verified at six-month \nintervals. Where a container shows a loss in original \ncontent of more than 10 percent, the cylinder shall \nbe refilled or replaced.\n\n❖ Because of the potential of unobserved leaking \nhigh-pressure cylinders, they need to be \nweighed \nsemi-annually \nto \nverify \nthe \nconcentration level is always within at least 10 \npercent of the original content. \n904.8.3 Low-pressure containers. The liquid-\nlevel gauges of low-pressure containers shall be \nobserved at one-week intervals. Where a container \nshows a content loss of more than 10 percent, the \ncontainer shall be refilled to maintain the minimum \ngas requirements.\n\n❖ A weekly visual observation of the liquid level \ngauges of low-pressure containers is required \nto verify that there has been no significant \nleakage. \n904.8.4 System hoses. System hoses shall be \nexamined at 12 month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested.\n\n❖ The maintenance of system hoses is essential \nto ensuring the reliability of their use in an \nemergency. Although system hoses need to be \nvisually checked on an annual basis only, a \ncomplete pressure test as indicated in Section \n904.8.4.1 must be performed every five years. \n904.8.4.1 \nTest procedure. Hoses shall be \ntested at not less than 17250 kPa for high-pressure \nsystems and at not less than 6200 kPa for low-\npressure systems.\n\n❖ Every five years, system hoses for both high-\npressure/low-pressure \nsystems \nmust \nbe \npressure tested to verify they are still in proper \noperating condition. The test typically involves \nfilling the hose with water. \n \nThe hose is then pressurized at the desired test \npressure for at least 1 minute to observe any \npotential distortions or leakage in the hose. All \nhose assemblies that do not pass the test \nshould be marked, destroyed and replaced \nwith new hose assemblies. Hose assemblies \nthat pass the test should be marked, dated and \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 108,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n478 \n \nreturned to service. \n904.8.5 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nthat such components are in proper operating \ncondition. \n❖ \nThe effectiveness of the carbon dioxide \nextinguishing system is also dependent upon \nthe operation of its auxiliary components. \nThese components must also be manually \noperated at least once a year. \n904.9 Halon systems. Halogenated extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 12A \nand their listing. Records of inspections and testing \nshall be maintained. \n❖ \nNFPA 12A contains minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of Halon \n1301 extinguishing systems. Halon 1301 fire-\nextinguishing systems are useful in specific \nhazards, equipment or occupancies where an \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents presents a problem. \n \nHalon \n1301 \nsystems \nhave \nsatisfactorily \nprotected gaseous and liquid flammable \nmaterials; \nelectrical \nhazards, \nsuch \nas \ntransformers, \noil \nswitches \nand \nrotating \nequipment; engines using gasoline and other \nflammable fuels; ordinary combustibles, such \nas paper, wood and textiles and hazardous \nsolids. Halon 1301 systems have also \nsatisfactorily protected electronic computers, \ndata processing equipment and control rooms. \n \nThe Fire official has the authority to approve \nthe type of halogenated extinguishing system \nto be installed. NFPA 12A defines two types of \nhalogenated \nextinguishing \nsystems: \ntotal \nflooding and local application. Total-flooding \nsystems may be used where there is a fixed \nenclosure around the hazard that is adequate \nto enable the required halon concentration to \nbe built up and maintained for the required \nperiod of time to enable the effective \nextinguishing of the fire. Total-flooding systems \nmay provide fire protection for rooms, vaults, \nenclosed machines, ovens, containers, storage \ntanks and bins. \n \nLocal application systems are used where \nthere is not a fixed enclosure around the \nhazard or where the fixed enclosure around the \nhazard is not adequate to enable an \nextinguishing concentration to be built up and \nmaintained in the space. Hazards that may be \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents. \n \nTwo other considerations in selecting the \nproper extinguishing system are ambient \ntemperature and \nthe personnel hazards \nassociated with the agent. The ambient \ntemperature of the enclosure for a total-\nflooding system must be above 21°C for halon \n1301 systems. Special consideration must also \nbe given to the use of halon systems when the \ntemperatures are in excess of 482°C because \nhalon \nwill \nreadily \ndecompose \nat \nsuch \ntemperatures \nand \nthe \nproducts \nof \ndecomposition can be extremely irritating if \ninhaled, even in small amounts. \n \nHalon 1301 total-flooding systems must not be \nused in concentrations greater than 10 percent \nin normally occupied areas. Where personnel \ncannot vacate the area within 1 minute, Halon \n1301 total-flooding systems must not be used \nin normally occupied areas with concentrations \ngreater than 7 percent. Halon 1301 total-\nflooding \nsystems \nmay \nbe \nused \nwith \nconcentrations of up to 15 percent if the area is \nnot normally occupied and the area can be \nevacuated within 30 seconds. \n \nThe use of halogenated extinguishing systems \nhas become a concern with respect to the \npotential environmental effects of halon. These \nfire-extinguishing agents have been identified \nas a source of emissions, resulting in the \ndepletion of the stratospheric ozone layer and, \nin accordance with the Montreal Protocol, the \nceasing of its production in January 1994. \nTherefore, the supply of halon is limited and \nnew supplies of halogenated extinguishing \nagents will not be available in the future. \nExisting supplies of halon can, however, \ncontinue to be used in existing, undischarged \nsystems or to recharge discharged systems. \nThis newfound need for halon supplies has \ngiven rise to new industries geared to the \nranking, recycling and reclamation of existing \nhalon supplies. Alternative “clean agent” \nextinguishing agents have been developed to \nreplace halogenated agents (see Section \n904.10). \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n478 \n \nreturned to service. \n904.8.5 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nthat such components are in proper operating \ncondition.",
      "commentary": "The effectiveness of the carbon dioxide \nextinguishing system is also dependent upon \nthe operation of its auxiliary components. \nThese components must also be manually \noperated at least once a year. \n904.9 Halon systems. Halogenated extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 12A \nand their listing. Records of inspections and testing \nshall be maintained.\n\n❖ NFPA 12A contains minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of Halon \n1301 extinguishing systems. Halon 1301 fire-\nextinguishing systems are useful in specific \nhazards, equipment or occupancies where an \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents presents a problem. \n \nHalon \n1301 \nsystems \nhave \nsatisfactorily \nprotected gaseous and liquid flammable \nmaterials; \nelectrical \nhazards, \nsuch \nas \ntransformers, \noil \nswitches \nand \nrotating \nequipment; engines using gasoline and other \nflammable fuels; ordinary combustibles, such \nas paper, wood and textiles and hazardous \nsolids. Halon 1301 systems have also \nsatisfactorily protected electronic computers, \ndata processing equipment and control rooms. \n \nThe Fire official has the authority to approve \nthe type of halogenated extinguishing system \nto be installed. NFPA 12A defines two types of \nhalogenated \nextinguishing \nsystems: \ntotal \nflooding and local application. Total-flooding \nsystems may be used where there is a fixed \nenclosure around the hazard that is adequate \nto enable the required halon concentration to \nbe built up and maintained for the required \nperiod of time to enable the effective \nextinguishing of the fire. Total-flooding systems \nmay provide fire protection for rooms, vaults, \nenclosed machines, ovens, containers, storage \ntanks and bins. \n \nLocal application systems are used where \nthere is not a fixed enclosure around the \nhazard or where the fixed enclosure around the \nhazard is not adequate to enable an \nextinguishing concentration to be built up and \nmaintained in the space. Hazards that may be \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents. \n \nTwo other considerations in selecting the \nproper extinguishing system are ambient \ntemperature and \nthe personnel hazards \nassociated with the agent. The ambient \ntemperature of the enclosure for a total-\nflooding system must be above 21°C for halon \n1301 systems. Special consideration must also \nbe given to the use of halon systems when the \ntemperatures are in excess of 482°C because \nhalon \nwill \nreadily \ndecompose \nat \nsuch \ntemperatures \nand \nthe \nproducts \nof \ndecomposition can be extremely irritating if \ninhaled, even in small amounts. \n \nHalon 1301 total-flooding systems must not be \nused in concentrations greater than 10 percent \nin normally occupied areas. Where personnel \ncannot vacate the area within 1 minute, Halon \n1301 total-flooding systems must not be used \nin normally occupied areas with concentrations \ngreater than 7 percent. Halon 1301 total-\nflooding \nsystems \nmay \nbe \nused \nwith \nconcentrations of up to 15 percent if the area is \nnot normally occupied and the area can be \nevacuated within 30 seconds. \n \nThe use of halogenated extinguishing systems \nhas become a concern with respect to the \npotential environmental effects of halon. These \nfire-extinguishing agents have been identified \nas a source of emissions, resulting in the \ndepletion of the stratospheric ozone layer and, \nin accordance with the Montreal Protocol, the \nceasing of its production in January 1994. \nTherefore, the supply of halon is limited and \nnew supplies of halogenated extinguishing \nagents will not be available in the future. \nExisting supplies of halon can, however, \ncontinue to be used in existing, undischarged \nsystems or to recharge discharged systems. \nThis newfound need for halon supplies has \ngiven rise to new industries geared to the \nranking, recycling and reclamation of existing \nhalon supplies. Alternative “clean agent” \nextinguishing agents have been developed to \nreplace halogenated agents (see Section \n904.10). \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 109,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n479 \n \nnecessary. \n904.9.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals. \n❖ \nTo determine proper operation, Halon systems \nmust be inspected and tested at least once a \nyear. \n904.9.2 Containers. The extinguishing agent \nquantity and pressure of containers shall be checked \nat six-month intervals. Where a container shows a \nloss in original weight of more than 5 percent or a \nloss in original pressure (adjusted for temperature) \nof more than 10 percent, the container shall be \nrefilled or replaced. The weight and pressure of the \ncontainer shall be recorded on a tag attached to the \ncontainer. \n❖ \nBecause of the potential for unobserved \nleakage of the Halon containers, they must be \nchecked at least semi-annually to verify the \noriginal weight and pressure are within the \ndesignated \ntolerances. \nWhen \nnecessary, \ncontainers must be refilled or replaced when \nthe desired levels are not maintained. The \ncontainers should also be checked for \nevidence of corrosion or mechanical damage. \n904.9.3 System hoses. System hoses shall be \nexamined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested. \n❖ \nMaintenance of system hoses is essential to \nMaintenance of system hoses is essential to \nensuring the reliability of their use in an \nemergency. System hoses need to be visually \nchecked annually. A complete pressure test as \nindicated \nin \nSection \n904.9.3.1must \nbe \nperformed every five years. \n904.9.3.1 \nTest procedure. For Halon 1301 \nsystems, hoses shall be tested at not less than 10350 \nkPa for 4137 kPa charging pressure systems and not \nless than 6200 kPa for 2482 kPa charging pressure \nsystems. For Halon 1211 hand-hose line systems, \nhoses shall be tested at 17250 kPa for high-pressure \nsystems and 6200 kPa for low-pressure systems. \n❖ \nEvery 5 years, system hoses must be pressure \ntested to verify they are still in proper operating \ncondition. This section specifies the test \npressure for the various types of Halon \nsystems. The pressure test is intended to \ncheck for any potential distortion or leaking in \nthe hose (see commentary, Section 904.8.4.1). \n904.9.4 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nsuch components are in proper operating condition. \n❖ \nThe effectiveness of halogenated extinguishing \nsystems is also dependent on the operation of \nits auxiliary components. These components \nmust be manually operated at least once a \nyear. \n904.10 Clean-agent systems. Clean-agent fire-\nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 2001 and their listing. \nRecords of inspections and testing shall be \nmaintained. \n❖ \nNFPA 2001 contains minimum requirements \nfor the design, installation, testing, inspection \nand operation of clean-agent fire-extinguishing \nsystems. A clean agent is an electrically \nnonconducting suppression agent that is \nvolatile or gaseous at discharge and does not \nleave a residue on evaporation. Clean-agent \nfire-extinguishing systems are installed in \nlocations that are enclosed and have openings \nin the protected area that can be sealed on \nactivation of the alarm to provide effective \nclean-agent concentrations. A clean-agent fire-\nextinguishing system should not be installed in \nlocations that cannot be sealed unless testing \nhas shown that adequate concentrations can \nbe developed and maintained. \n \nThe two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chlorine, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress fire by a \ncombination of breaking the chemical chain \nreaction of the fire, reducing the oxygen \nsupporting the fire and reducing the ambient \ntemperature of the fire origin to reduce the \npropagation of the fire. Inert gas agents contain \nprimary components consisting of helium, \nneon, argon or a combination of these. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion. \n \nClean-agent fire-extinguishing systems were \ndeveloped in response to the demise of halon \nas an acceptable fire-extinguishing agent \nbecause \nof \nits \nharmful \neffect \non \nthe \nenvironment. Although the original hope for a \nhalon substitute was that these new clean \nagents could be directly and proportionally \nsubstituted for halon agents in existing systems \n(drop in replacements), research has shown \nthat clean agents are less efficient in \nextinguishing fires than are the halons they \nwere \nintended \nto \nreplace \nand \nrequire \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n479 \n \nnecessary. \n904.9.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals.",
      "commentary": "To determine proper operation, Halon systems \nmust be inspected and tested at least once a \nyear. \n904.9.2 Containers. The extinguishing agent \nquantity and pressure of containers shall be checked \nat six-month intervals. Where a container shows a \nloss in original weight of more than 5 percent or a \nloss in original pressure (adjusted for temperature) \nof more than 10 percent, the container shall be \nrefilled or replaced. The weight and pressure of the \ncontainer shall be recorded on a tag attached to the \ncontainer.\n\n❖ Because of the potential for unobserved \nleakage of the Halon containers, they must be \nchecked at least semi-annually to verify the \noriginal weight and pressure are within the \ndesignated \ntolerances. \nWhen \nnecessary, \ncontainers must be refilled or replaced when \nthe desired levels are not maintained. The \ncontainers should also be checked for \nevidence of corrosion or mechanical damage. \n904.9.3 System hoses. System hoses shall be \nexamined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested.\n\n❖ Maintenance of system hoses is essential to \nMaintenance of system hoses is essential to \nensuring the reliability of their use in an \nemergency. System hoses need to be visually \nchecked annually. A complete pressure test as \nindicated \nin \nSection \n904.9.3.1must \nbe \nperformed every five years. \n904.9.3.1 \nTest procedure. For Halon 1301 \nsystems, hoses shall be tested at not less than 10350 \nkPa for 4137 kPa charging pressure systems and not \nless than 6200 kPa for 2482 kPa charging pressure \nsystems. For Halon 1211 hand-hose line systems, \nhoses shall be tested at 17250 kPa for high-pressure \nsystems and 6200 kPa for low-pressure systems.\n\n❖ Every 5 years, system hoses must be pressure \ntested to verify they are still in proper operating \ncondition. This section specifies the test \npressure for the various types of Halon \nsystems. The pressure test is intended to \ncheck for any potential distortion or leaking in \nthe hose (see commentary, Section 904.8.4.1). \n904.9.4 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nsuch components are in proper operating condition.\n\n❖ The effectiveness of halogenated extinguishing \nsystems is also dependent on the operation of \nits auxiliary components. These components \nmust be manually operated at least once a \nyear. \n904.10 Clean-agent systems. Clean-agent fire-\nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 2001 and their listing. \nRecords of inspections and testing shall be \nmaintained.\n\n❖ NFPA 2001 contains minimum requirements \nfor the design, installation, testing, inspection \nand operation of clean-agent fire-extinguishing \nsystems. A clean agent is an electrically \nnonconducting suppression agent that is \nvolatile or gaseous at discharge and does not \nleave a residue on evaporation. Clean-agent \nfire-extinguishing systems are installed in \nlocations that are enclosed and have openings \nin the protected area that can be sealed on \nactivation of the alarm to provide effective \nclean-agent concentrations. A clean-agent fire-\nextinguishing system should not be installed in \nlocations that cannot be sealed unless testing \nhas shown that adequate concentrations can \nbe developed and maintained. \n \nThe two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chlorine, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress fire by a \ncombination of breaking the chemical chain \nreaction of the fire, reducing the oxygen \nsupporting the fire and reducing the ambient \ntemperature of the fire origin to reduce the \npropagation of the fire. Inert gas agents contain \nprimary components consisting of helium, \nneon, argon or a combination of these. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion. \n \nClean-agent fire-extinguishing systems were \ndeveloped in response to the demise of halon \nas an acceptable fire-extinguishing agent \nbecause \nof \nits \nharmful \neffect \non \nthe \nenvironment. Although the original hope for a \nhalon substitute was that these new clean \nagents could be directly and proportionally \nsubstituted for halon agents in existing systems \n(drop in replacements), research has shown \nthat clean agents are less efficient in \nextinguishing fires than are the halons they \nwere \nintended \nto \nreplace \nand \nrequire \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 110,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n480 \n \napproximately 60 percent more agent by \nweight and volume in storage to do the same \njob. Additionally, the physical and chemical \ncharacteristics of clean agents differ sufficiently \nfrom halon to require different nozzles in \naddition to the need for larger storage vessels. \nExisting piping systems should be salvaged for \nuse with clean agents only if they are carefully \nevaluated and determined to be hydraulically \ncompatible with the flow characteristics of the \nnew agent. \n \nThis section also relies on strict adherence to \nthe \nsystem \nmanufacturer’s \ndesign \nand \ninstallation instructions for code compliance. \nAs with many of the alternative fire suppression \nsystems covered in this chapter, clean-agent \nsystems are, for the most part, subjected by \ntheir manufacturers to a testing and listing \nprogram conducted by an approved testing \nagency. In such testing and listing programs, \nthe clean agent is listed for use with specific \nequipment and equipment is listed for use with \nspecific clean agents. The resultant listings \ninclude \nreference \nto \nthe \nmanufacturer’s \ninstallation manuals, thereby giving the Fire \nofficial another valuable resource for reviewing \nand approving clean-agent systems. \n \nAlthough clean agents have found a limited \nmarket for local application uses, such as a \nreplacement for Halon 1211 in portable fire \nextinguishers, their primary application is in \ntotal-flooding systems and they are available in \nboth \nengineered \nand \npreengineered \nconfigurations. \n \nEngineered \nclean-agent \nsystems \nare \nspecifically designed for protection of a \nparticular hazard, whereas preengineered \nsystems are designed to operate within \npredetermined limitations up to the noted \nmaximums, thus allowing broader applicability \nto a variety of hazard applications. \n \nTotal flooding systems are used where there is \na fixed enclosure around the hazard that is \nadequate to enable the required clean-agent \nconcentration to build up and be maintained \nwithin the space long enough to extinguish the \nfire. Such applications can include vaults, \novens, containers, tanks, computer rooms, \npaint lockers or enclosed machinery. In \nselecting the clean agent to be used in a given \napplication, careful consideration must be \ngiven to whether the protected area is a \nnormally occupied space, because different \nagents have different levels of concentration at \nwhich they may be a health hazard to \noccupants of the area. \n \nThe Fire official has the authority to approve \nthe type of clean-agent system to be installed \nand should become familiar with the unique \ncharacteristics and hazards of clean-agent \nextinguishing systems using all available \nresources on the subject. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.10.1 \nSystem test. Systems shall be \ninspected and tested for proper operation at 12-\nmonth intervals. \n❖ \nTo determine proper operation, all clean-agent \nsystems must be inspected and tested at least \nonce a year. \n904.10.2 \nContainers. The extinguishing \nagent quantity and pressure of the containers shall \nbe checked at six-month intervals. Where a \ncontainer shows a loss in original weight of more \nthan 5 percent or a loss in original pressure, adjusted \nfor temperature, of more than 10 percent, the \ncontainer shall be refilled or replaced. The weight \nand pressure of the container shall be recorded on a \ntag attached to the container. \n❖ \nBecause of the potential for unobserved \nleakage of the clean-agent containers, they \nmust be checked at least semi-annually to \nverify the original weight and pressure are \nwithin the designated tolerances. When \nnecessary, containers must be refilled or \nreplaced when the desired levels are not \nmaintained. \n904.10.3 \nSystem hoses. System hoses shall \nbe examined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. All \nhoses shall be tested at five-year intervals. \n❖ \nThe maintenance of system hoses is essential \nto ensuring their reliability in an emergency. \nSystem hoses must be visually checked \nannually. A complete pressure test must be \nperformed every five years. \n904.11 Automatic water mist systems. Automatic \nwater mist systems shall be permitted in applications \nthat are consistent with the applicable listing or \napprovals and shall comply with Sections 904.11.1 \nthrough 904.11.3. \n❖ \nThis section provides the ability to use \nautomatic water mist systems in specific \napplications. These installations are required to \nbe consistent with the listings or approvals to \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n480 \n \napproximately 60 percent more agent by \nweight and volume in storage to do the same \njob. Additionally, the physical and chemical \ncharacteristics of clean agents differ sufficiently \nfrom halon to require different nozzles in \naddition to the need for larger storage vessels. \nExisting piping systems should be salvaged for \nuse with clean agents only if they are carefully \nevaluated and determined to be hydraulically \ncompatible with the flow characteristics of the \nnew agent. \n \nThis section also relies on strict adherence to \nthe \nsystem \nmanufacturer’s \ndesign \nand \ninstallation instructions for code compliance. \nAs with many of the alternative fire suppression \nsystems covered in this chapter, clean-agent \nsystems are, for the most part, subjected by \ntheir manufacturers to a testing and listing \nprogram conducted by an approved testing \nagency. In such testing and listing programs, \nthe clean agent is listed for use with specific \nequipment and equipment is listed for use with \nspecific clean agents. The resultant listings \ninclude \nreference \nto \nthe \nmanufacturer’s \ninstallation manuals, thereby giving the Fire \nofficial another valuable resource for reviewing \nand approving clean-agent systems. \n \nAlthough clean agents have found a limited \nmarket for local application uses, such as a \nreplacement for Halon 1211 in portable fire \nextinguishers, their primary application is in \ntotal-flooding systems and they are available in \nboth \nengineered \nand \npreengineered \nconfigurations. \n \nEngineered \nclean-agent \nsystems \nare \nspecifically designed for protection of a \nparticular hazard, whereas preengineered \nsystems are designed to operate within \npredetermined limitations up to the noted \nmaximums, thus allowing broader applicability \nto a variety of hazard applications. \n \nTotal flooding systems are used where there is \na fixed enclosure around the hazard that is \nadequate to enable the required clean-agent \nconcentration to build up and be maintained \nwithin the space long enough to extinguish the \nfire. Such applications can include vaults, \novens, containers, tanks, computer rooms, \npaint lockers or enclosed machinery. In \nselecting the clean agent to be used in a given \napplication, careful consideration must be \ngiven to whether the protected area is a \nnormally occupied space, because different \nagents have different levels of concentration at \nwhich they may be a health hazard to \noccupants of the area. \n \nThe Fire official has the authority to approve \nthe type of clean-agent system to be installed \nand should become familiar with the unique \ncharacteristics and hazards of clean-agent \nextinguishing systems using all available \nresources on the subject. \n \nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.10.1 \nSystem test. Systems shall be \ninspected and tested for proper operation at 12-\nmonth intervals.",
      "commentary": "To determine proper operation, all clean-agent \nsystems must be inspected and tested at least \nonce a year. \n904.10.2 \nContainers. The extinguishing \nagent quantity and pressure of the containers shall \nbe checked at six-month intervals. Where a \ncontainer shows a loss in original weight of more \nthan 5 percent or a loss in original pressure, adjusted \nfor temperature, of more than 10 percent, the \ncontainer shall be refilled or replaced. The weight \nand pressure of the container shall be recorded on a \ntag attached to the container.\n\n❖ Because of the potential for unobserved \nleakage of the clean-agent containers, they \nmust be checked at least semi-annually to \nverify the original weight and pressure are \nwithin the designated tolerances. When \nnecessary, containers must be refilled or \nreplaced when the desired levels are not \nmaintained. \n904.10.3 \nSystem hoses. System hoses shall \nbe examined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. All \nhoses shall be tested at five-year intervals.\n\n❖ The maintenance of system hoses is essential \nto ensuring their reliability in an emergency. \nSystem hoses must be visually checked \nannually. A complete pressure test must be \nperformed every five years. \n904.11 Automatic water mist systems. Automatic \nwater mist systems shall be permitted in applications \nthat are consistent with the applicable listing or \napprovals and shall comply with Sections 904.11.1 \nthrough 904.11.3.\n\n❖ This section provides the ability to use \nautomatic water mist systems in specific \napplications. These installations are required to \nbe consistent with the listings or approvals to \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 111,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n481 \n \nwhich such systems have been tested. See \nCommentary Figure 904.11 for a picture \nshowing the discharge of a water mist nozzle. \n904.11.1 \nDesign \nand \ninstallation \nrequirements. Automatic water mist systems shall \nbe designed and installed in accordance with \nSections 904.11.1.1 through 904.11.1.4. \n❖ \nThe subsections that follow provide the various \ninstallation and design requirements related to \nwater mist systems. This relates to the systems \nthemselves and providing a reliable water \nsupply. \n904.11.1.1 \nGeneral. Automatic water mist \nsystems shall be designed and installed in \naccordance with NFPA 750 and the manufacturer’s \ninstructions. \n❖ \nThis section simply provides reference to the \nsubsections with the detailed requirements \nrelated to the design and installation of water \nmist systems. \n904.11.1.2 \nActuation. Automatic water mist \nsystems shall be automatically actuated. \n❖ \nIf a water mist system is used, it is required to \nbe automatically activated. \n904.11.1.3 \nWater \nsupply \nprotection. \nConnections to a potable water supply shall be \nprotected against backflow in accordance with SBC \n701. \n❖ \nThe water supply quality is more critical with \nautomatic water mist systems than automatic \nsprinkler systems. Backflow prevention is \nrequired, as it would be for water supply for \nautomatic sprinkler systems. \n904.11.1.4 \nSecondary water supply. Where a \nsecondary water supply is required for an automatic \nsprinkler system, an automatic water mist system \nshall be provided with an approved secondary water \nsupply. \n❖ \nSince these systems work to protect buildings \nand spaces in a fashion similar to a sprinkler \nsystem and possibly as an alternative to \nautomatic sprinkler systems, the water supply \nmust be appropriate. If an automatic sprinkler \nsystem is required to have a secondary water \nsupply in accordance with SBC 201 Section \n403.3.3, then the water mist system must also \nprovide an approved secondary water supply. \n904.11.2 \nWater mist system supervision \nand alarms. Supervision and alarms shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4. \n❖ \nThis section plays a similar role to an automatic \nsprinkler system with regard to supervision and \nalarms. It is critical to make sure valves are \nopen. In addition, an alarm to notify of an \nactivation must be provided as it is for a \nsprinkler system. Note that this is not intended \nto be an occupant notification system. See the \ncommentary to Section 903.4. \n904.11.2.1 \nMonitoring. Monitoring shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4.1. \n❖ \nSee the commentary to Sections 903.4.1 and \n904.11.2. \n904.11.2.2 \nAlarms. Alarms shall be provided \nas required for automatic sprinkler systems in \naccordance with Section 903.4.2. \n❖ \nAgain, this is not intended to be occupant \nnotification but to simply alert someone that the \nsystem has activated. See the commentary to \nSections 903.4.2 and 904.11.2. \n904.11.2.3 \nFloor \ncontrol \nvalves. \nFloor \ncontrol valves shall be provided as required for \nautomatic sprinkler systems in accordance with \nSection 903.4.3. \n❖ \nSee the commentary to Section 903.4.3. \n904.11.3 \nTesting \nand \nmaintenance. \nAutomatic water mist systems shall be tested and \nmaintained in accordance with Section 901.6. \n❖ \nTesting and maintenance are critical to the \nlong-term viability of automatic water mist \nsystems. The code focuses not simply on initial \ninstallation but also on maintenance. \n904.12 Aerosol \nfire-extinguishing \nsystems. \nAerosol fire-extinguishing \nsystems shall \nbe \ninstalled, maintained, periodically inspected and \ntested in accordance with NFPA 2010 and their \nlisting. \nSuch devices and appurtenances shall be listed and \ninstalled in compliance with manufacturer’s \ninstructions. \n❖ \nThis section provides the requirements for the \nuse of aerosol fire-extinguishing systems \nintended for total-flooding applications. As \nstated, \nthe \ninstallation, \nmaintenance, \ninspection and testing are to conform to NFPA \n2010 and the specific system listing. The \nappropriate standard is UL 2775, Standard for \nFixed \nCondensed \nAerosol \nExtinguishing \nSystem Units. \n \nCondensed aerosol fire suppression systems \ncan be used as an alternative to other fire \nsuppression systems for the protection of \nClass A (surface), Class B and Class C \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n481 \n \nwhich such systems have been tested. See \nCommentary Figure 904.11 for a picture \nshowing the discharge of a water mist nozzle. \n904.11.1 \nDesign \nand \ninstallation \nrequirements. Automatic water mist systems shall \nbe designed and installed in accordance with \nSections 904.11.1.1 through 904.11.1.4.",
      "commentary": "The subsections that follow provide the various \ninstallation and design requirements related to \nwater mist systems. This relates to the systems \nthemselves and providing a reliable water \nsupply. \n904.11.1.1 \nGeneral. Automatic water mist \nsystems shall be designed and installed in \naccordance with NFPA 750 and the manufacturer’s \ninstructions.\n\n❖ This section simply provides reference to the \nsubsections with the detailed requirements \nrelated to the design and installation of water \nmist systems. \n904.11.1.2 \nActuation. Automatic water mist \nsystems shall be automatically actuated.\n\n❖ If a water mist system is used, it is required to \nbe automatically activated. \n904.11.1.3 \nWater \nsupply \nprotection. \nConnections to a potable water supply shall be \nprotected against backflow in accordance with SBC \n701.\n\n❖ The water supply quality is more critical with \nautomatic water mist systems than automatic \nsprinkler systems. Backflow prevention is \nrequired, as it would be for water supply for \nautomatic sprinkler systems. \n904.11.1.4 \nSecondary water supply. Where a \nsecondary water supply is required for an automatic \nsprinkler system, an automatic water mist system \nshall be provided with an approved secondary water \nsupply.\n\n❖ Since these systems work to protect buildings \nand spaces in a fashion similar to a sprinkler \nsystem and possibly as an alternative to \nautomatic sprinkler systems, the water supply \nmust be appropriate. If an automatic sprinkler \nsystem is required to have a secondary water \nsupply in accordance with SBC 201 Section \n403.3.3, then the water mist system must also \nprovide an approved secondary water supply. \n904.11.2 \nWater mist system supervision \nand alarms. Supervision and alarms shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4.\n\n❖ This section plays a similar role to an automatic \nsprinkler system with regard to supervision and \nalarms. It is critical to make sure valves are \nopen. In addition, an alarm to notify of an \nactivation must be provided as it is for a \nsprinkler system. Note that this is not intended \nto be an occupant notification system. See the \ncommentary to Section 903.4. \n904.11.2.1 \nMonitoring. Monitoring shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4.1.\n\n❖ See the commentary to Sections 903.4.1 and \n904.11.2. \n904.11.2.2 \nAlarms. Alarms shall be provided \nas required for automatic sprinkler systems in \naccordance with Section 903.4.2.\n\n❖ Again, this is not intended to be occupant \nnotification but to simply alert someone that the \nsystem has activated. See the commentary to \nSections 903.4.2 and 904.11.2. \n904.11.2.3 \nFloor \ncontrol \nvalves. \nFloor \ncontrol valves shall be provided as required for \nautomatic sprinkler systems in accordance with \nSection 903.4.3.\n\n❖ See the commentary to Section 903.4.3. \n904.11.3 \nTesting \nand \nmaintenance. \nAutomatic water mist systems shall be tested and \nmaintained in accordance with Section 901.6.\n\n❖ Testing and maintenance are critical to the \nlong-term viability of automatic water mist \nsystems. The code focuses not simply on initial \ninstallation but also on maintenance. \n904.12 Aerosol \nfire-extinguishing \nsystems. \nAerosol fire-extinguishing \nsystems shall \nbe \ninstalled, maintained, periodically inspected and \ntested in accordance with NFPA 2010 and their \nlisting. \nSuch devices and appurtenances shall be listed and \ninstalled in compliance with manufacturer’s \ninstructions.\n\n❖ This section provides the requirements for the \nuse of aerosol fire-extinguishing systems \nintended for total-flooding applications. As \nstated, \nthe \ninstallation, \nmaintenance, \ninspection and testing are to conform to NFPA \n2010 and the specific system listing. The \nappropriate standard is UL 2775, Standard for \nFixed \nCondensed \nAerosol \nExtinguishing \nSystem Units. \n \nCondensed aerosol fire suppression systems \ncan be used as an alternative to other fire \nsuppression systems for the protection of \nClass A (surface), Class B and Class C \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 112,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n482 \n \nhazards. \nThese \nsystems \ndo \nnot \nuse \ncompressed gas cylinders or pressure-rated \npiping. Generally, they are electrically operated \nwhen integrated with SBC 801-approved fire \nalarm and releasing control systems and \napproved/listed \nreleasing \npanels \nor \nare \ndeployed as automatic stand-alone fire-\nextinguishing \nunits. \nTypically, \nthese \nextinguishing units are designed as disposable \ndevices with a minimum 10-year shelf life. \n904.12.1 \nMaintenance. \nNot \nless \nthan \nsemiannually, an inspection shall be conducted by \na trained person to assess whether the system is in \nworking order. Not less than annually, a certified \nfire suppression contractor having knowledge of \nand training in the installation, operation and \nmaintenance of the specific fire-extinguishing \nsystem shall inspect, test, service and maintain such \nsystem in accordance with this section and the \nmanufacturer’s \nspecifications \nand \nservicing \nmanuals. Records of inspections and testing shall be \nmaintained. \n❖ \nThis \nsection \nprovides \nthe \nmaintenance \nfrequency \nfor \naerosol \nfire-extinguishing \nsystems. The systems are required to be \ninspected by a trained person at least twice a \nyear. Note that the person performing the \ninspection should be trained by the installing \ncertified fire suppression contractor or system \nmanufacturer’s representative. The annual \nmaintenance requirements are to be as \nprescribed by the specific manufacturer’s \nspecifications and servicing manual and must \nbe completed by a fire suppression contractor \nthat is certified by the system manufacturer. In \norder to provide evidence to the Fire official that \nthe required inspection and testing have been \ncompleted, the records are to be retained. \n904.13 Commercial \ncooking \nsystems. \nThe \nautomatic \nfire-extinguishing \nsystem \nfor \ncommercial cooking systems shall be of a type \nrecognized for protection of commercial cooking \nequipment and exhaust systems of the type and \narrangement protected. Preengineered automatic \ndry- and wet-chemical extinguishing systems shall \nbe tested in accordance with UL 300 and listed and \nlabeled for the intended application. Other types of \nautomatic fire-extinguishing systems shall be listed \nand labeled for specific use as protection for \ncommercial cooking operations. The system shall \nbe installed in accordance with this code, NFPA 96, \nits listing and the manufacturer’s installation \ninstructions. Automatic fire-extinguishing systems \nof the following types shall be installed in \naccordance with the referenced standard indicated, \nas follows: \n1. Carbon dioxide extinguishing systems, \nNFPA 12. \n2. Automatic sprinkler systems, NFPA 13. \n3. Automatic water mist systems, NFPA 750. \n4.  Foam-water sprinkler system or foam-water \nspray systems, NFPA 16. \n5. Dry-chemical extinguishing systems, NFPA \n17. \n6. Wet-chemical extinguishing systems, NFPA \n17A. \nException: Factory-built commercial cooking \nrecirculating systems that are tested in accordance \nwith UL 710B and listed, labeled and installed in \naccordance with Section 304.1 of SBC 501. \n❖ \nThe history of commercial kitchen exhaust \nsystems shows that the mixture of flammable \ngrease and effluents carried by such systems \nand the potential for the cooking equipment to \nact as an ignition source contribute to a higher \nlevel of hazard for kitchen exhaust systems \nthan is normally found in many other exhaust \nsystems. Furthermore, fire in a grease exhaust \nduct can produce temperatures of 1100°C or \nmore and heat radiating from the duct can \nignite nearby combustibles. As a result, the \ncode requires exhaust systems \nserving \ngrease-producing equipment to include fire \nsuppression to protect the cooking surfaces, \nhood, filters and exhaust duct to confine a fire \nto the hood and duct system, thus reducing \nthe likelihood of it spreading to the structure.  \n \nIn addition to the general requirements of this \nsection, five industry standards are referenced \nfor the installation of fire-extinguishing systems \nprotecting commercial food heat-processing \nequipment \nand kitchen exhaust systems. \nDesign \nprofessionals should specify and \ndesign fire-extinguishing systems to comply \nwith these referenced standards. Only the \ninstallation of fire-extinguishing systems is \nregulated \nby \nthese \nreferences. \nWhere \npreengineered \nautomatic \ndry-and \nwet-\nchemical extinguishing systems are installed, \nthey must be listed and labeled for the specific \ncooking operation and tested in accordance \nwith \nUL 300. Design and construction \nrequirements for the specific types of fire-\nextinguishing systems are found in the \nrespective \nsections \nof \nthe \nreferenced \nstandards. \n \nRegulatory requirements for the approval and \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n482 \n \nhazards. \nThese \nsystems \ndo \nnot \nuse \ncompressed gas cylinders or pressure-rated \npiping. Generally, they are electrically operated \nwhen integrated with SBC 801-approved fire \nalarm and releasing control systems and \napproved/listed \nreleasing \npanels \nor \nare \ndeployed as automatic stand-alone fire-\nextinguishing \nunits. \nTypically, \nthese \nextinguishing units are designed as disposable \ndevices with a minimum 10-year shelf life. \n904.12.1 \nMaintenance. \nNot \nless \nthan \nsemiannually, an inspection shall be conducted by \na trained person to assess whether the system is in \nworking order. Not less than annually, a certified \nfire suppression contractor having knowledge of \nand training in the installation, operation and \nmaintenance of the specific fire-extinguishing \nsystem shall inspect, test, service and maintain such \nsystem in accordance with this section and the \nmanufacturer’s \nspecifications \nand \nservicing \nmanuals. Records of inspections and testing shall be \nmaintained.",
      "commentary": "This \nsection \nprovides \nthe \nmaintenance \nfrequency \nfor \naerosol \nfire-extinguishing \nsystems. The systems are required to be \ninspected by a trained person at least twice a \nyear. Note that the person performing the \ninspection should be trained by the installing \ncertified fire suppression contractor or system \nmanufacturer’s representative. The annual \nmaintenance requirements are to be as \nprescribed by the specific manufacturer’s \nspecifications and servicing manual and must \nbe completed by a fire suppression contractor \nthat is certified by the system manufacturer. In \norder to provide evidence to the Fire official that \nthe required inspection and testing have been \ncompleted, the records are to be retained. \n904.13 Commercial \ncooking \nsystems. \nThe \nautomatic \nfire-extinguishing \nsystem \nfor \ncommercial cooking systems shall be of a type \nrecognized for protection of commercial cooking \nequipment and exhaust systems of the type and \narrangement protected. Preengineered automatic \ndry- and wet-chemical extinguishing systems shall \nbe tested in accordance with UL 300 and listed and \nlabeled for the intended application. Other types of \nautomatic fire-extinguishing systems shall be listed \nand labeled for specific use as protection for \ncommercial cooking operations. The system shall \nbe installed in accordance with this code, NFPA 96, \nits listing and the manufacturer’s installation \ninstructions. Automatic fire-extinguishing systems \nof the following types shall be installed in \naccordance with the referenced standard indicated, \nas follows: \n1. Carbon dioxide extinguishing systems, \nNFPA 12. \n2. Automatic sprinkler systems, NFPA 13. \n3. Automatic water mist systems, NFPA 750. \n4.  Foam-water sprinkler system or foam-water \nspray systems, NFPA 16. \n5. Dry-chemical extinguishing systems, NFPA \n17. \n6. Wet-chemical extinguishing systems, NFPA \n17A. \nException: Factory-built commercial cooking \nrecirculating systems that are tested in accordance \nwith UL 710B and listed, labeled and installed in \naccordance with Section 304.1 of SBC 501.\n\n❖ The history of commercial kitchen exhaust \nsystems shows that the mixture of flammable \ngrease and effluents carried by such systems \nand the potential for the cooking equipment to \nact as an ignition source contribute to a higher \nlevel of hazard for kitchen exhaust systems \nthan is normally found in many other exhaust \nsystems. Furthermore, fire in a grease exhaust \nduct can produce temperatures of 1100°C or \nmore and heat radiating from the duct can \nignite nearby combustibles. As a result, the \ncode requires exhaust systems \nserving \ngrease-producing equipment to include fire \nsuppression to protect the cooking surfaces, \nhood, filters and exhaust duct to confine a fire \nto the hood and duct system, thus reducing \nthe likelihood of it spreading to the structure.  \n \nIn addition to the general requirements of this \nsection, five industry standards are referenced \nfor the installation of fire-extinguishing systems \nprotecting commercial food heat-processing \nequipment \nand kitchen exhaust systems. \nDesign \nprofessionals should specify and \ndesign fire-extinguishing systems to comply \nwith these referenced standards. Only the \ninstallation of fire-extinguishing systems is \nregulated \nby \nthese \nreferences. \nWhere \npreengineered \nautomatic \ndry-and \nwet-\nchemical extinguishing systems are installed, \nthey must be listed and labeled for the specific \ncooking operation and tested in accordance \nwith \nUL 300. Design and construction \nrequirements for the specific types of fire-\nextinguishing systems are found in the \nrespective \nsections \nof \nthe \nreferenced \nstandards. \n \nRegulatory requirements for the approval and \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 113,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n483 \n \ninstallation of fire-extinguishing systems are the \nsame as the approval required for all \nmechanical equipment and appliances. This \nsection, \ntherefore, \nrequires \nextinguishing \nsystems to be listed and labeled by an \napproved agency and installed in accordance \nwith their listing and the manufacturer’s \ninstallation instructions. \n \nThe exception allows factory-built commercial \ncooking recirculating systems to be installed if \nthey have been tested and listed in accordance \nwith UL 710B. It is important that they be \ninstalled in accordance with the manufacturer’s \ninstallation instructions so that the listing \nrequirements are met. An improper installation \ncould result in hazardous vapors being \ndischarged back into the kitchen. \n \nCommercial cooking recirculating systems \nconsist of an electric cooking appliance and an \nintegral or matched packaged hood assembly. \nThe hood assembly consists of a fan, collection \nhood, \ngrease \nfilter, \nfire \ndamper, \nfire-\nextinguishing system and air filter, such as an \nelectrostatic precipitator. These systems are \ntested for fire safety and emissions. The grease \nvapor (condensable particulate matter) in the \neffluent at the system discharge is not allowed \nto exceed a concentration of 5.0 mg/m3. \nRecirculating systems are not used with fuel-\nfired appliances because the filtering systems \ndo not remove combustion products. Kitchens \nrequire ventilation in accordance with SBC 501 \nChapter 4. \n \nAlthough the provisions in Section 904.12 \naddress many of the specifics for commercial \nkitchens, additional information regarding \ncommercial cooking suppression systems is \nlocated in Sections 904.3.2 and 904.3.3. This \ninformation is supplemental to that and should \nbe considered together in developing the \ndesign for commercial cooking suppression \nsystems.  \n904.13.1 \nManual system operation. A \nmanual actuation device shall be located at or near \na means of egress from the cooking area not less \nthan 3000 mm and not more than 6000 mm from the \nkitchen exhaust system. The manual actuation \ndevice shall be installed not more than 1200 mm or \nless than 1000 mm above the floor and shall clearly \nidentify the hazard protected. The manual actuation \nshall require a maximum force of 178 N and a \nmaximum movement of 350 mm to actuate the fire \nsuppression system. \nException: Automatic sprinkler systems shall not \nbe required to be equipped with manual actuation \nmeans. \n❖ \nThe manual device, usually a pull station, \nmechanically \nactivates \nthe \nsuppression \nsystem. The typical system uses a mechanical \ncircuit of cables under tension to hold the \nsystem in the armed (cocked) mode. Melting of \na fusible link or actuation of a manual pull \nstation causes the cable to lose tension, which, \nin turn, starts the discharge of the suppression \nagent. The manual actuation device must be \nreadily and easily usable by the building \noccupants; therefore, the device must not \nrequire excessive force or range of movement \nto cause actuation. \n \nIn order to allow the actuation device to be \nused most effectively, the specified mounting \nheight is intended to be consistent with the \nNFPA 17A standards and be handicapped \naccessible. This includes the requirement to \nidentify the actuation device with the hazard \nprotected. Where multiple kitchen appliances \nare provided, properly identifying which device \nrelates to which appliance is very important. \nRequired signage should be readily visible in \nthe hazard area and capable of conveying \ninformation quickly and concisely. \n \nManual actuation is not required for automatic \nsprinkler systems because the typical system \ndesign will employ closed heads and wet \nsystem piping. A manual actuation valve would \nserve no purpose because sprinkler heads are \nalready supplied with pressurized water and \nwill discharge water only when the individual \nfusible elements open the heads. \n904.13.2 \nSystem \ninterconnection. \nThe \nactuation of the fire extinguishing system shall \nautomatically shut down the fuel or electrical power \nsupply to the cooking equipment. The fuel and \nelectrical supply reset shall be manual. \n❖ \nThe actuation of any fire suppression system \nmust automatically shut off all sources of fuel \nor power to all cooking equipment located \nbeneath the exhaust hood protected by the \nsuppression system. This requirement is \nintended to shut off all heat sources that could \nreignite or intensify a fire. Shutting off a fuel and \npower supply to cooking appliances will \neliminate an ignition source and allow the \ncooking surfaces to cool down. This shutdown \nis accomplished with mechanical or electrical \ninterconnections between the suppression \nsystem and a shutoff valve or switch located on \nthe fuel or electrical supply. \n \nCommon \nfuel \nshutoff \nvalves \ninclude \nmechanical-ype gas valves and electrical \nsolenoid-type \ngas \nvalves. \nContactor-type \nswitches or shunt-trip circuit breakers can be \nused for electrically heated appliances. The \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n483 \n \ninstallation of fire-extinguishing systems are the \nsame as the approval required for all \nmechanical equipment and appliances. This \nsection, \ntherefore, \nrequires \nextinguishing \nsystems to be listed and labeled by an \napproved agency and installed in accordance \nwith their listing and the manufacturer’s \ninstallation instructions. \n \nThe exception allows factory-built commercial \ncooking recirculating systems to be installed if \nthey have been tested and listed in accordance \nwith UL 710B. It is important that they be \ninstalled in accordance with the manufacturer’s \ninstallation instructions so that the listing \nrequirements are met. An improper installation \ncould result in hazardous vapors being \ndischarged back into the kitchen. \n \nCommercial cooking recirculating systems \nconsist of an electric cooking appliance and an \nintegral or matched packaged hood assembly. \nThe hood assembly consists of a fan, collection \nhood, \ngrease \nfilter, \nfire \ndamper, \nfire-\nextinguishing system and air filter, such as an \nelectrostatic precipitator. These systems are \ntested for fire safety and emissions. The grease \nvapor (condensable particulate matter) in the \neffluent at the system discharge is not allowed \nto exceed a concentration of 5.0 mg/m3. \nRecirculating systems are not used with fuel-\nfired appliances because the filtering systems \ndo not remove combustion products. Kitchens \nrequire ventilation in accordance with SBC 501 \nChapter 4. \n \nAlthough the provisions in Section 904.12 \naddress many of the specifics for commercial \nkitchens, additional information regarding \ncommercial cooking suppression systems is \nlocated in Sections 904.3.2 and 904.3.3. This \ninformation is supplemental to that and should \nbe considered together in developing the \ndesign for commercial cooking suppression \nsystems.  \n904.13.1 \nManual system operation. A \nmanual actuation device shall be located at or near \na means of egress from the cooking area not less \nthan 3000 mm and not more than 6000 mm from the \nkitchen exhaust system. The manual actuation \ndevice shall be installed not more than 1200 mm or \nless than 1000 mm above the floor and shall clearly \nidentify the hazard protected. The manual actuation \nshall require a maximum force of 178 N and a \nmaximum movement of 350 mm to actuate the fire \nsuppression system. \nException: Automatic sprinkler systems shall not \nbe required to be equipped with manual actuation \nmeans.",
      "commentary": "The manual device, usually a pull station, \nmechanically \nactivates \nthe \nsuppression \nsystem. The typical system uses a mechanical \ncircuit of cables under tension to hold the \nsystem in the armed (cocked) mode. Melting of \na fusible link or actuation of a manual pull \nstation causes the cable to lose tension, which, \nin turn, starts the discharge of the suppression \nagent. The manual actuation device must be \nreadily and easily usable by the building \noccupants; therefore, the device must not \nrequire excessive force or range of movement \nto cause actuation. \n \nIn order to allow the actuation device to be \nused most effectively, the specified mounting \nheight is intended to be consistent with the \nNFPA 17A standards and be handicapped \naccessible. This includes the requirement to \nidentify the actuation device with the hazard \nprotected. Where multiple kitchen appliances \nare provided, properly identifying which device \nrelates to which appliance is very important. \nRequired signage should be readily visible in \nthe hazard area and capable of conveying \ninformation quickly and concisely. \n \nManual actuation is not required for automatic \nsprinkler systems because the typical system \ndesign will employ closed heads and wet \nsystem piping. A manual actuation valve would \nserve no purpose because sprinkler heads are \nalready supplied with pressurized water and \nwill discharge water only when the individual \nfusible elements open the heads. \n904.13.2 \nSystem \ninterconnection. \nThe \nactuation of the fire extinguishing system shall \nautomatically shut down the fuel or electrical power \nsupply to the cooking equipment. The fuel and \nelectrical supply reset shall be manual.\n\n❖ The actuation of any fire suppression system \nmust automatically shut off all sources of fuel \nor power to all cooking equipment located \nbeneath the exhaust hood protected by the \nsuppression system. This requirement is \nintended to shut off all heat sources that could \nreignite or intensify a fire. Shutting off a fuel and \npower supply to cooking appliances will \neliminate an ignition source and allow the \ncooking surfaces to cool down. This shutdown \nis accomplished with mechanical or electrical \ninterconnections between the suppression \nsystem and a shutoff valve or switch located on \nthe fuel or electrical supply. \n \nCommon \nfuel \nshutoff \nvalves \ninclude \nmechanical-ype gas valves and electrical \nsolenoid-type \ngas \nvalves. \nContactor-type \nswitches or shunt-trip circuit breakers can be \nused for electrically heated appliances. The \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 114,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n484 \n \nfuel \nor \nelectric \nsource \nmust \nnot \nbe \nautomatically restored after the suppression \nsystem has been actuated. \n \nChemical-type \nfire-extinguishing \nsystems \ndischarge for only a limited time and can \ndischarge only once before recharge and reset; \ntherefore, precautions must be taken to \nprevent a fire from reigniting. After a fire is \ndetected and the initial suppressant discharge \nbegins, the fuel and power supply will be locked \nout, thereby preventing the operation of the \nappliances until all systems are again ready for \noperation. Fuel and power supply shutoff must \nbe manually restored by resetting a mechanical \nlinkage or holding (latching)-type circuit. \n904.13.3 \nCarbon dioxide systems. Where \ncarbon dioxide systems are used, there shall be a \nnozzle at the top of the ventilating duct. Additional \nnozzles that are symmetrically arranged to give \nuniform distribution shall be installed within \nvertical ducts exceeding 6 m and horizontal ducts \nexceeding 15 m. Dampers shall be installed at either \nthe top or the bottom of the duct and shall be \narranged to operate automatically upon activation \nof the fire-extinguishing system. Where the damper \nis installed at the top of the duct, the top nozzle shall \nbe immediately below the damper. Automatic \ncarbon dioxide fire-extinguishing systems shall be \nsufficiently sized to protect against all hazards \nventing through a common duct simultaneously. \n❖ \nThis \nsection \nstates \nspecific \ndesign \nrequirements for nozzle locations, dampers \nand ducts for carbon dioxide extinguishing \nsystems that may be used to protect \ncommercial \ncooking \nsystems. \nThese \nrequirements are intended to supersede \nsimilar, more general provisions in NFPA 12. \nBecause carbon dioxide (CO2) is a gaseous \nsuppressant, dampers are required in the \nductwork to define the atmosphere where the \nfire event would be. A specific concentration of \nCO2 is necessary and dampers are required to \ndefine and contain the suppressant. The \ndischarge cools exposed surfaces in addition \nto depriving the fire of oxygen. Although not \nmentioned specifically in this section, the \napplicable provisions of NFPA 12 should also \nbe applied because the system is a CO2 system \nas referenced in Section 904.8. \n904.13.3.1 \nVentilation system. Commercial-\ntype cooking equipment protected by an automatic \ncarbon dioxide extinguishing system shall be \narranged to shut off the ventilation system upon \nactivation. \n❖ \nShutting down the ventilation system upon \nactivation of the CO2 extinguishing system \nmaintains the desired concentration of carbon \ndioxide to suppress the fire. Leakage of gas \nfrom the protected area should be kept to a \nminimum. Where leakage is anticipated, \nadditional quantities of carbon dioxide must be \nprovided to compensate for any losses. \n904.13.4 \nSpecial provisions for automatic \nsprinkler systems. Automatic sprinkler systems \nprotecting commercial-type cooking equipment \nshall be supplied from a separate, indicating-type \ncontrol valve that is identified. Access to the control \nvalve shall be provided. \n❖ \nThis section requires a separate control valve \nin the water line to the sprinklers protecting the \ncooking and ventilating system. The additional \nvalve allows the flexibility to shut off the system \nfor repairs or for cleanups after sprinkler \ndischarge without taking the entire system out \nof service. \n904.13.4.1 \nListed sprinklers. Sprinklers used \nfor the protection of fryers shall be tested in \naccordance with UL 199E, listed for that \napplication and installed in accordance with their \nlisting. \n❖ \nSprinklers specifically listed for such use must \nbe used when protecting deep fat fryers. These \nspecially listed sprinklers use finer water \ndroplets than standard spray sprinklers. The \nwater spray lowers the temperature below a \npoint where the fire can sustain itself and \nreduces the possibility of the fire expanding. UL \n199E addresses these special sprinklers and \nincludes performance tests for deep fat fryer \nextinguishment and also deep fat fryer cooking \ntemperature \nsplash. \nThe \nselection \nof \ninappropriate sprinklers for deep fat fryer \nprotection can increase the hazards during \nwater application rather than suppressing the \nfire. \n904.13.5 \nOperations and maintenance. \nAutomatic fire extinguishing systems protecting \ncommercial cooking systems shall be maintained in \naccordance \nwith \nSections \n904.13.5.1through \n904.13.5.3. \n❖ \nMost fires in commercial kitchens involve the \ncooking appliance and exhaust system in some \nway. Proper operation of the system in \naccordance with SBC 501, as well as routine \nmaintenance can reduce the hazards related to \nthe collection and removal of smoke and \ngrease-laden vapors. \n904.13.5.1 \nExisting \nautomatic \nfire-\nextinguishing systems. Where changes in the \ncooking media, positioning of cooking equipment \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n484 \n \nfuel \nor \nelectric \nsource \nmust \nnot \nbe \nautomatically restored after the suppression \nsystem has been actuated. \n \nChemical-type \nfire-extinguishing \nsystems \ndischarge for only a limited time and can \ndischarge only once before recharge and reset; \ntherefore, precautions must be taken to \nprevent a fire from reigniting. After a fire is \ndetected and the initial suppressant discharge \nbegins, the fuel and power supply will be locked \nout, thereby preventing the operation of the \nappliances until all systems are again ready for \noperation. Fuel and power supply shutoff must \nbe manually restored by resetting a mechanical \nlinkage or holding (latching)-type circuit. \n904.13.3 \nCarbon dioxide systems. Where \ncarbon dioxide systems are used, there shall be a \nnozzle at the top of the ventilating duct. Additional \nnozzles that are symmetrically arranged to give \nuniform distribution shall be installed within \nvertical ducts exceeding 6 m and horizontal ducts \nexceeding 15 m. Dampers shall be installed at either \nthe top or the bottom of the duct and shall be \narranged to operate automatically upon activation \nof the fire-extinguishing system. Where the damper \nis installed at the top of the duct, the top nozzle shall \nbe immediately below the damper. Automatic \ncarbon dioxide fire-extinguishing systems shall be \nsufficiently sized to protect against all hazards \nventing through a common duct simultaneously.",
      "commentary": "This \nsection \nstates \nspecific \ndesign \nrequirements for nozzle locations, dampers \nand ducts for carbon dioxide extinguishing \nsystems that may be used to protect \ncommercial \ncooking \nsystems. \nThese \nrequirements are intended to supersede \nsimilar, more general provisions in NFPA 12. \nBecause carbon dioxide (CO2) is a gaseous \nsuppressant, dampers are required in the \nductwork to define the atmosphere where the \nfire event would be. A specific concentration of \nCO2 is necessary and dampers are required to \ndefine and contain the suppressant. The \ndischarge cools exposed surfaces in addition \nto depriving the fire of oxygen. Although not \nmentioned specifically in this section, the \napplicable provisions of NFPA 12 should also \nbe applied because the system is a CO2 system \nas referenced in Section 904.8. \n904.13.3.1 \nVentilation system. Commercial-\ntype cooking equipment protected by an automatic \ncarbon dioxide extinguishing system shall be \narranged to shut off the ventilation system upon \nactivation.\n\n❖ Shutting down the ventilation system upon \nactivation of the CO2 extinguishing system \nmaintains the desired concentration of carbon \ndioxide to suppress the fire. Leakage of gas \nfrom the protected area should be kept to a \nminimum. Where leakage is anticipated, \nadditional quantities of carbon dioxide must be \nprovided to compensate for any losses. \n904.13.4 \nSpecial provisions for automatic \nsprinkler systems. Automatic sprinkler systems \nprotecting commercial-type cooking equipment \nshall be supplied from a separate, indicating-type \ncontrol valve that is identified. Access to the control \nvalve shall be provided.\n\n❖ This section requires a separate control valve \nin the water line to the sprinklers protecting the \ncooking and ventilating system. The additional \nvalve allows the flexibility to shut off the system \nfor repairs or for cleanups after sprinkler \ndischarge without taking the entire system out \nof service. \n904.13.4.1 \nListed sprinklers. Sprinklers used \nfor the protection of fryers shall be tested in \naccordance with UL 199E, listed for that \napplication and installed in accordance with their \nlisting.\n\n❖ Sprinklers specifically listed for such use must \nbe used when protecting deep fat fryers. These \nspecially listed sprinklers use finer water \ndroplets than standard spray sprinklers. The \nwater spray lowers the temperature below a \npoint where the fire can sustain itself and \nreduces the possibility of the fire expanding. UL \n199E addresses these special sprinklers and \nincludes performance tests for deep fat fryer \nextinguishment and also deep fat fryer cooking \ntemperature \nsplash. \nThe \nselection \nof \ninappropriate sprinklers for deep fat fryer \nprotection can increase the hazards during \nwater application rather than suppressing the \nfire. \n904.13.5 \nOperations and maintenance. \nAutomatic fire extinguishing systems protecting \ncommercial cooking systems shall be maintained in \naccordance \nwith \nSections \n904.13.5.1through \n904.13.5.3.\n\n❖ Most fires in commercial kitchens involve the \ncooking appliance and exhaust system in some \nway. Proper operation of the system in \naccordance with SBC 501, as well as routine \nmaintenance can reduce the hazards related to \nthe collection and removal of smoke and \ngrease-laden vapors. \n904.13.5.1 \nExisting \nautomatic \nfire-\nextinguishing systems. Where changes in the \ncooking media, positioning of cooking equipment \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 115,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n485 \n \nor replacement of cooking equipment occur in \nexisting \ncommercial \ncooking \nsystems, \nthe \nautomatic fire extinguishing system shall be \nrequired to comply with the applicable provisions \nof Sections 904.13through 904.13.4. \n❖ \nThe provisions of Section 904.13have long \nrequired new commercial cooking system \npreengineered fire extinguishing systems to be \ntested in accordance with UL 300 and listed \nand labeled for that use. The question has \noften arisen, however, as to whether or how \nthose provisions should be applied to existing \nsystems. This section provides guidance and \nadds clarity as to when existing automatic fire \nextinguishing systems protecting commercial \ncooking operations need to be modified, \nupgraded or replaced to meet UL 300 \nrequirements. These provisions are thought to \nbe consistent with provisions adopted by some \ngovernmental jurisdictions on this topic. \n904.13.5.2 \nExtinguishing system service. \nAutomatic fire extinguishing systems shall be \nserviced at least every six months and after \nactivation of the system. Inspection shall be by \nqualified individuals, and a certificate of inspection \nshall be forwarded to the Fire official upon \ncompletion. \n❖ \nRange hood fire-extinguishing systems must \nbe inspected and serviced at regular intervals \nto determine that they are ready to perform the \nintended \nfunction. \nObviously, \nservice \nis \nrequired \nafter \nthe \nsuppression \nsystem \ndischarges. The extent of service and \nmaintenance depends on the type of fire-\nextinguishing system installed. The NFPA \nstandard \ncorresponding \nto \nthe \ninstalled \nextinguishing agent should be consulted for \nadditional \nservice \nrequirements \n(see \ncommentary, Section 904.12). \n904.13.5.3 \nFusible link and sprinkler head \nreplacement. Fusible links and automatic sprinkler \nheads shall be replaced at least annually, and other \nprotection devices shall be serviced or replaced in \naccordance with the manufacturer’s instructions. \nException: Frangible bulbs are not required to be \nreplaced annually. \n❖ \nBecause of the potential accumulation of \ngrease or other contaminants that could \nadversely affect proper operation, fusible links \nand automatic sprinkler heads must be \nreplaced at least annually. The sensing \nelements of the fusible link devices as well as \nthe sprinkler heads must be routinely visually \ninspected and replaced as needed, at least \nannually. \n \nThe exception allows frangible bulb-type \nsprinklers to not be replaced as long as the \nannual examination shows no accumulation of \ngrease or other contaminants. \n904.14 Domestic cooking facilities. Cooktops and \nranges installed in the following occupancies shall \nbe protected in accordance with Section 904.14.1: \n1. In Group I-1 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 420.9 of SBC 201. \n2. In Group I-2 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 407.2.7 of SBC 201. \n3. In Group R-2 college dormitories where \ndomestic cooking facilities are installed in \naccordance with Section 420.11 of SBC 201. \n❖ \nAs nursing homes move away from institutional \nmodels, it is critical to have a functioning \nkitchen that can serve as the “hearth of the \nhome.” Instead of a large, centralized, \ninstitutional kitchen where all meals are \nprepared and delivered to a central dining room \nor the resident’s room, the new “household \nmodel” nursing home uses de-centralized \nkitchens and small dining areas to create the \nfeeling and focus of home. For persons with \ndementia, it is particularly important to have \nspaces that look familiar, like the kitchen in \ntheir \nformer \nhome, \nto \nincrease \ntheir \nunderstanding and ability to function at their \nhighest level. This section addresses the fire \nprotection system needs for these kitchens. \nNote that these occupancies already contain \nquick-response \nsprinklers. \nThis \nsection \nprovides the requirements for the hood fire-\nextinguishing system needed for the cooking \nhood located over the cooktop or range. That \nsystem is required to be in compliance with UL \n300A. \n904.14.1 \nProtection from fire. Cooktops \nand ranges shall be protected in accordance with \nSection 904.14.1.1 or 904.14.1.2. \n❖ \nThere are two options available for the \nprotection of cooktops and ranges. The first is \nto provide an automatic fire-extinguishing \nsystem in accordance with Section 904.14.1.1 \nand the second is to provide burners that have \nbeen tested and listed to prevent ignition of \ncooking oil in accordance with Section \n904.14.1.2. \n904.14.1.1 \nAutomatic \nfire-extinguishing \nsystem. The domestic recirculating or exterior \nvented cooking hood provided over the cooktop or \nrange shall be equipped with an approved automatic \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n485 \n \nor replacement of cooking equipment occur in \nexisting \ncommercial \ncooking \nsystems, \nthe \nautomatic fire extinguishing system shall be \nrequired to comply with the applicable provisions \nof Sections 904.13through 904.13.4.",
      "commentary": "The provisions of Section 904.13have long \nrequired new commercial cooking system \npreengineered fire extinguishing systems to be \ntested in accordance with UL 300 and listed \nand labeled for that use. The question has \noften arisen, however, as to whether or how \nthose provisions should be applied to existing \nsystems. This section provides guidance and \nadds clarity as to when existing automatic fire \nextinguishing systems protecting commercial \ncooking operations need to be modified, \nupgraded or replaced to meet UL 300 \nrequirements. These provisions are thought to \nbe consistent with provisions adopted by some \ngovernmental jurisdictions on this topic. \n904.13.5.2 \nExtinguishing system service. \nAutomatic fire extinguishing systems shall be \nserviced at least every six months and after \nactivation of the system. Inspection shall be by \nqualified individuals, and a certificate of inspection \nshall be forwarded to the Fire official upon \ncompletion.\n\n❖ Range hood fire-extinguishing systems must \nbe inspected and serviced at regular intervals \nto determine that they are ready to perform the \nintended \nfunction. \nObviously, \nservice \nis \nrequired \nafter \nthe \nsuppression \nsystem \ndischarges. The extent of service and \nmaintenance depends on the type of fire-\nextinguishing system installed. The NFPA \nstandard \ncorresponding \nto \nthe \ninstalled \nextinguishing agent should be consulted for \nadditional \nservice \nrequirements \n(see \ncommentary, Section 904.12). \n904.13.5.3 \nFusible link and sprinkler head \nreplacement. Fusible links and automatic sprinkler \nheads shall be replaced at least annually, and other \nprotection devices shall be serviced or replaced in \naccordance with the manufacturer’s instructions. \nException: Frangible bulbs are not required to be \nreplaced annually.\n\n❖ Because of the potential accumulation of \ngrease or other contaminants that could \nadversely affect proper operation, fusible links \nand automatic sprinkler heads must be \nreplaced at least annually. The sensing \nelements of the fusible link devices as well as \nthe sprinkler heads must be routinely visually \ninspected and replaced as needed, at least \nannually. \n \nThe exception allows frangible bulb-type \nsprinklers to not be replaced as long as the \nannual examination shows no accumulation of \ngrease or other contaminants. \n904.14 Domestic cooking facilities. Cooktops and \nranges installed in the following occupancies shall \nbe protected in accordance with Section 904.14.1: \n1. In Group I-1 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 420.9 of SBC 201. \n2. In Group I-2 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 407.2.7 of SBC 201. \n3. In Group R-2 college dormitories where \ndomestic cooking facilities are installed in \naccordance with Section 420.11 of SBC 201.\n\n❖ As nursing homes move away from institutional \nmodels, it is critical to have a functioning \nkitchen that can serve as the “hearth of the \nhome.” Instead of a large, centralized, \ninstitutional kitchen where all meals are \nprepared and delivered to a central dining room \nor the resident’s room, the new “household \nmodel” nursing home uses de-centralized \nkitchens and small dining areas to create the \nfeeling and focus of home. For persons with \ndementia, it is particularly important to have \nspaces that look familiar, like the kitchen in \ntheir \nformer \nhome, \nto \nincrease \ntheir \nunderstanding and ability to function at their \nhighest level. This section addresses the fire \nprotection system needs for these kitchens. \nNote that these occupancies already contain \nquick-response \nsprinklers. \nThis \nsection \nprovides the requirements for the hood fire-\nextinguishing system needed for the cooking \nhood located over the cooktop or range. That \nsystem is required to be in compliance with UL \n300A. \n904.14.1 \nProtection from fire. Cooktops \nand ranges shall be protected in accordance with \nSection 904.14.1.1 or 904.14.1.2.\n\n❖ There are two options available for the \nprotection of cooktops and ranges. The first is \nto provide an automatic fire-extinguishing \nsystem in accordance with Section 904.14.1.1 \nand the second is to provide burners that have \nbeen tested and listed to prevent ignition of \ncooking oil in accordance with Section \n904.14.1.2. \n904.14.1.1 \nAutomatic \nfire-extinguishing \nsystem. The domestic recirculating or exterior \nvented cooking hood provided over the cooktop or \nrange shall be equipped with an approved automatic \n-",
      "chapter_id": "ch9",
      "section_id": "sec606"
    },
    {
      "page": 116,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n486 \n \nfire-extinguishing system complying with the \nfollowing: \n1. The automatic fire-extinguishing system \nshall be of a type recognized for protection of \ndomestic cooking equipment. Preengineered \nautomatic fire-extinguishing systems shall be \nlisted and labeled in accordance with UL \n300A and installed in accordance with the \nmanufacturer’s instructions. \n2. Manual actuation of the fire-extinguishing \nsystem shall be provided in accordance with \nSection 904.13.1. \n3. Interconnection of the fuel and electric power \nsupply shall be in accordance with Section \n904.13.2. \n❖ \nThe first option for the protection of cooktops \nand ranges is to provide an approved \nautomatic \nfire-extinguishing \nsystem. \nThe \nsystem is to conform to the three conditions \nlisted. It is to be listed in accordance with UL \n300A and installed in conformance with the \nmanufacturer’s written instructions. A means of \nmanual operation is to be provided in \nconformance \nwith \nSection \n904.14.1. \nIn \naddition, the fuel and electric power supply are \nto be interconnected as stated in Section \n904.14.2. \n904.14.1.2 \nIgnition prevention. Cooktops \nand ranges shall include burners that have been \ntested and listed to prevent ignition of cooking oil \nwith burners turned on to their maximum heat \nsettings and allowed to operate for 30 minutes. \n❖ \nThe second option for the protection of \ncooktops and ranges is to use specifically listed \nignition resistant burners that do not allow \ncooking oils to ignite during testing. If these \nburners are used, an automatic cooktop fire-\nextinguishing system is not required. Work by \nthe Fire Protection Research Foundation has \nconfirmed \nthat \nburners \nmeeting \nthese \nspecifications are highly unlikely to ignite \ncooking materials. UL 858, Standard for Safety \nfor Household Electric Ranges, includes \nSection \n60A, \n“Abnormal \nOperation—Coil \nSurface Unit Cooking Oil Ignition Test,” which \nevaluates the ability of coiled surface units to \nnot ignite cooking oil. \nSECTION 905 STANDPIPE SYSTEMS \n905.1 General. Standpipe systems shall be \nprovided in new buildings and structures in \naccordance with Sections 905.2 through 905.10. In \nbuildings used for high-piled combustible storage, \nfire protection shall be in accordance with Chapter \n32. \n❖ \nStandpipe systems are required in buildings to \nprovide a quick, convenient water source for \nfire department  use where hose lines would \notherwise be impractical, such as in high-rise \nbuildings. Standpipe systems can also be used \nprior to deployment of hose lines from fire \ndepartment  apparatus. The requirements for \nstandpipes \nare \nbased \non \npractical \nrequirements of typical fire-fighting operations \nand the nationally recognized standard NFPA \n14. \n \nThe threads on connections to which the fire \ndepartment  may connect a hose must be \ncompatible with the fire department  hose \nthreads (see commentary, Section 903.3.6). \nChapter 32 requires a Class I standpipe \nsystem in exit passageways of buildings used \nfor high-piled storage. Note that If a building \ncontaining high-piled storage does not contain \nan exit passageway then standpipes would not \nbe required. High-piled storage involves the \nsolid piled, bin box, palletized or rack storage \nof Class I through IV commodities over 3600 \nmm high. High-hazard commodities stored \nhigher than 1800 mm are also considered high \npiled. \n905.2 Installation standard. Standpipe systems \nshall be installed in accordance with this section and \nNFPA 14. Fire department  connections for \nstandpipe systems shall be in accordance with \nSection 912. \n❖ \nThis section requires the installation of \nstandpipe systems \nto \ncomply \nwith \nthe \napplicable provisions of NFPA 14 in addition to \nSection 905. NFPA 14 contains the minimum \nrequirements for the installation of standpipe \nand hose systems for buildings and structures. \nThe \nstandard \naddresses \nadditional \nrequirements not addressed in the code, such \nas pressure limitations, minimum flow rates, \npiping specifications, hose connection details, \nvalves, fittings, hangers and the testing and \ninspection \nof \nstandpipes. \nThe periodic \ninspection, \ntesting \nand \nmaintenance \nof \nstandpipe systems must comply with NFPA 25. \n \nSection 905and NFPA 14 recognize three \nclasses of standpipe systems: Class I, II or III. \nThe type of system required depends on \nbuilding \nheight, \nbuilding \narea, \ntype \nof \noccupancy and the extent of automatic \nsprinkler \nprotection. \nSection \n905also \nrecognizes five types of standpipe systems: \nautomatic dry, automatic wet, manual dry, \nmanual wet and semiautomatic dry. The use of \neach type of system is limited to the building \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n486 \n \nfire-extinguishing system complying with the \nfollowing: \n1. The automatic fire-extinguishing system \nshall be of a type recognized for protection of \ndomestic cooking equipment. Preengineered \nautomatic fire-extinguishing systems shall be \nlisted and labeled in accordance with UL \n300A and installed in accordance with the \nmanufacturer’s instructions. \n2. Manual actuation of the fire-extinguishing \nsystem shall be provided in accordance with \nSection 904.13.1. \n3. Interconnection of the fuel and electric power \nsupply shall be in accordance with Section \n904.13.2.",
      "commentary": "The first option for the protection of cooktops \nand ranges is to provide an approved \nautomatic \nfire-extinguishing \nsystem. \nThe \nsystem is to conform to the three conditions \nlisted. It is to be listed in accordance with UL \n300A and installed in conformance with the \nmanufacturer’s written instructions. A means of \nmanual operation is to be provided in \nconformance \nwith \nSection \n904.14.1. \nIn \naddition, the fuel and electric power supply are \nto be interconnected as stated in Section \n904.14.2. \n904.14.1.2 \nIgnition prevention. Cooktops \nand ranges shall include burners that have been \ntested and listed to prevent ignition of cooking oil \nwith burners turned on to their maximum heat \nsettings and allowed to operate for 30 minutes.\n\n❖ The second option for the protection of \ncooktops and ranges is to use specifically listed \nignition resistant burners that do not allow \ncooking oils to ignite during testing. If these \nburners are used, an automatic cooktop fire-\nextinguishing system is not required. Work by \nthe Fire Protection Research Foundation has \nconfirmed \nthat \nburners \nmeeting \nthese \nspecifications are highly unlikely to ignite \ncooking materials. UL 858, Standard for Safety \nfor Household Electric Ranges, includes \nSection \n60A, \n“Abnormal \nOperation—Coil \nSurface Unit Cooking Oil Ignition Test,” which \nevaluates the ability of coiled surface units to \nnot ignite cooking oil. \nSECTION 905 STANDPIPE SYSTEMS \n905.1 General. Standpipe systems shall be \nprovided in new buildings and structures in \naccordance with Sections 905.2 through 905.10. In \nbuildings used for high-piled combustible storage, \nfire protection shall be in accordance with Chapter \n32.\n\n❖ Standpipe systems are required in buildings to \nprovide a quick, convenient water source for \nfire department  use where hose lines would \notherwise be impractical, such as in high-rise \nbuildings. Standpipe systems can also be used \nprior to deployment of hose lines from fire \ndepartment  apparatus. The requirements for \nstandpipes \nare \nbased \non \npractical \nrequirements of typical fire-fighting operations \nand the nationally recognized standard NFPA \n14. \n \nThe threads on connections to which the fire \ndepartment  may connect a hose must be \ncompatible with the fire department  hose \nthreads (see commentary, Section 903.3.6). \nChapter 32 requires a Class I standpipe \nsystem in exit passageways of buildings used \nfor high-piled storage. Note that If a building \ncontaining high-piled storage does not contain \nan exit passageway then standpipes would not \nbe required. High-piled storage involves the \nsolid piled, bin box, palletized or rack storage \nof Class I through IV commodities over 3600 \nmm high. High-hazard commodities stored \nhigher than 1800 mm are also considered high \npiled. \n905.2 Installation standard. Standpipe systems \nshall be installed in accordance with this section and \nNFPA 14. Fire department  connections for \nstandpipe systems shall be in accordance with \nSection 912.\n\n❖ This section requires the installation of \nstandpipe systems \nto \ncomply \nwith \nthe \napplicable provisions of NFPA 14 in addition to \nSection 905. NFPA 14 contains the minimum \nrequirements for the installation of standpipe \nand hose systems for buildings and structures. \nThe \nstandard \naddresses \nadditional \nrequirements not addressed in the code, such \nas pressure limitations, minimum flow rates, \npiping specifications, hose connection details, \nvalves, fittings, hangers and the testing and \ninspection \nof \nstandpipes. \nThe periodic \ninspection, \ntesting \nand \nmaintenance \nof \nstandpipe systems must comply with NFPA 25. \n \nSection 905and NFPA 14 recognize three \nclasses of standpipe systems: Class I, II or III. \nThe type of system required depends on \nbuilding \nheight, \nbuilding \narea, \ntype \nof \noccupancy and the extent of automatic \nsprinkler \nprotection. \nSection \n905also \nrecognizes five types of standpipe systems: \nautomatic dry, automatic wet, manual dry, \nmanual wet and semiautomatic dry. The use of \neach type of system is limited to the building \n-",
      "chapter_id": "ch9",
      "section_id": "sec905"
    },
    {
      "page": 117,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n487 \n \nconditions and locations identified in Section \n905.3. The classes and types of standpipe \nsystems are defined in Section 202. \n \nSection 912, to which this section points, \nprovides a comprehensive set of requirements \nfor FDCs reducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary for Section 912. \n905.3 Required \nInstallations. \nStandpipe \nsystems shall be installed where required by \nSections \n905.3.1through \n905.3.8. \nStandpipe \nsystems are allowed to be combined with automatic \nsprinkler systems. \nException: Standpipe systems are not required in \nGroup R-3 occupancies. \n❖ \nStandpipe systems are installed in buildings \nbased on the occupancy, fire department  \naccessibility and special conditions that may \nrequire manual fire suppression exceeding the \ncapacity of a fire extinguisher. Standpipe \nsystems are most commonly required for \nbuildings that exceed the height threshold \nrequirement in Section 905.3.1; for buildings \nwith certain features of a specific occupancy; \nor for buildings such as covered and open mall \nbuildings, stages and underground buildings. \n \nThis section also states that a standpipe \nsystem does not have to be separate from an \ninstalled sprinkler system. It is common \npractice \nin \nmultistory \nbuildings \nfor \nthe \nstandpipe system risers to also serve as risers \nfor the automatic sprinkler systems. \n \nIn these instances, precautions need to be \ntaken so that the operation of one system will \nnot interfere with the operation of the other \nsystem. Therefore, control valves for the \nsprinkler system must be installed where the \nsprinklers are connected to the standpipe riser \nat each floor level. This allows the standpipe \nsystem to remain operational, even if the \nsprinkler system is shut off at the floor control \nvalve. \n \nThe exception recognizes that standpipe \nsystems in Group R-3 occupancies would be of \nminimal value to the fire department  and would \nsend the wrong message to the occupants of a \ndwelling unit. In the case of multiple single-\nfamily dwellings, each dwelling unit has a \nseparate entrance and is separated from the \nother units by 1-hour fire partitions. These \nconditions permit ready access to fires and also \nprovide for a degree of fire containment \nthrough compartmentation, which is not always \npresent in other occupancies. \n905.3.1 Height. Class III standpipe systems shall \nbe installed throughout buildings where any of the \nfollowing conditions exist: \n1. Four or more stories are above or below \ngrade plane. \n2. The floor level of the highest story is located \nmore than 9 m above the lowest level of the \nfire department  vehicle access. \n3. The floor level of the lowest story is located \nmore than 9 m below the highest level of fire \ndepartment  vehicle access. \nExceptions: \n1. Class I standpipes are allowed in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2. Class I standpipes are allowed in Group B \nand E occupancies. \n3. Class I standpipes are allowed in parking \ngarages. \n4. Class I standpipes are allowed in basements \nequipped throughout with an automatic \nsprinkler system. \n5. Class I standpipes are allowed in buildings \nwhere occupant-use hose lines will not be \nutilized by trained personnel or the fire \ndepartment . \n6. In determining the lowest level of fire \ndepartment  vehicle access, it shall not be \nrequired to consider either of the following: \n6.1. Recessed loading docks for four \nvehicles or less. \n6.2. Conditions where topography makes \naccess from the fire department  vehicle to \nthe building impractical or impossible. \n❖ \nGiven the available manpower on the fire \ndepartment  vehicle, standard fire-fighting \noperations and standard hose sizes, a 9 m \nvertical distance is generally considered the \nmaximum height to which a typical fire \ndepartment  engine company can practically \nand readily extend its hose lines. Thus, the \nmaximum vertical travel (height) threshold is \nbased on the time it would take a typical fire \ndepartment  engine (pumper) company to \nmanually suppress a fire. The standpipe \nconnection reduces the time needed for the fire \ndepartment  to extend hose lines up or down \nstairways to advance and apply water to the \nfire. For this use, a minimum Class III standpipe \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n487 \n \nconditions and locations identified in Section \n905.3. The classes and types of standpipe \nsystems are defined in Section 202. \n \nSection 912, to which this section points, \nprovides a comprehensive set of requirements \nfor FDCs reducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary for Section 912. \n905.3 Required \nInstallations. \nStandpipe \nsystems shall be installed where required by \nSections \n905.3.1through \n905.3.8. \nStandpipe \nsystems are allowed to be combined with automatic \nsprinkler systems. \nException: Standpipe systems are not required in \nGroup R-3 occupancies.",
      "commentary": "Standpipe systems are installed in buildings \nbased on the occupancy, fire department  \naccessibility and special conditions that may \nrequire manual fire suppression exceeding the \ncapacity of a fire extinguisher. Standpipe \nsystems are most commonly required for \nbuildings that exceed the height threshold \nrequirement in Section 905.3.1; for buildings \nwith certain features of a specific occupancy; \nor for buildings such as covered and open mall \nbuildings, stages and underground buildings. \n \nThis section also states that a standpipe \nsystem does not have to be separate from an \ninstalled sprinkler system. It is common \npractice \nin \nmultistory \nbuildings \nfor \nthe \nstandpipe system risers to also serve as risers \nfor the automatic sprinkler systems. \n \nIn these instances, precautions need to be \ntaken so that the operation of one system will \nnot interfere with the operation of the other \nsystem. Therefore, control valves for the \nsprinkler system must be installed where the \nsprinklers are connected to the standpipe riser \nat each floor level. This allows the standpipe \nsystem to remain operational, even if the \nsprinkler system is shut off at the floor control \nvalve. \n \nThe exception recognizes that standpipe \nsystems in Group R-3 occupancies would be of \nminimal value to the fire department  and would \nsend the wrong message to the occupants of a \ndwelling unit. In the case of multiple single-\nfamily dwellings, each dwelling unit has a \nseparate entrance and is separated from the \nother units by 1-hour fire partitions. These \nconditions permit ready access to fires and also \nprovide for a degree of fire containment \nthrough compartmentation, which is not always \npresent in other occupancies. \n905.3.1 Height. Class III standpipe systems shall \nbe installed throughout buildings where any of the \nfollowing conditions exist: \n1. Four or more stories are above or below \ngrade plane. \n2. The floor level of the highest story is located \nmore than 9 m above the lowest level of the \nfire department  vehicle access. \n3. The floor level of the lowest story is located \nmore than 9 m below the highest level of fire \ndepartment  vehicle access. \nExceptions: \n1. Class I standpipes are allowed in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2. Class I standpipes are allowed in Group B \nand E occupancies. \n3. Class I standpipes are allowed in parking \ngarages. \n4. Class I standpipes are allowed in basements \nequipped throughout with an automatic \nsprinkler system. \n5. Class I standpipes are allowed in buildings \nwhere occupant-use hose lines will not be \nutilized by trained personnel or the fire \ndepartment . \n6. In determining the lowest level of fire \ndepartment  vehicle access, it shall not be \nrequired to consider either of the following: \n6.1. Recessed loading docks for four \nvehicles or less. \n6.2. Conditions where topography makes \naccess from the fire department  vehicle to \nthe building impractical or impossible.\n\n❖ Given the available manpower on the fire \ndepartment  vehicle, standard fire-fighting \noperations and standard hose sizes, a 9 m \nvertical distance is generally considered the \nmaximum height to which a typical fire \ndepartment  engine company can practically \nand readily extend its hose lines. Thus, the \nmaximum vertical travel (height) threshold is \nbased on the time it would take a typical fire \ndepartment  engine (pumper) company to \nmanually suppress a fire. The standpipe \nconnection reduces the time needed for the fire \ndepartment  to extend hose lines up or down \nstairways to advance and apply water to the \nfire. For this use, a minimum Class III standpipe \n-",
      "chapter_id": "ch9",
      "section_id": "sec905"
    },
    {
      "page": 118,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n488 \n \nsystem is required. \n \nWith respect to the height of the building, the \nthreshold is measured from the level at which \nthe fire department  can gain access to the \nbuilding directly from its vehicle and begin \nvertical movement. Floor levels above grade \nare measured from the lowest level of fire \ndepartment  vehicle access to the highest floor \nlevel \nabove \n[see \nCommentary \nFigure \n905.3.1(1)]. If a building contains floor levels \nbelow the level of fire department  vehicle \naccess, the measurement is made from the \nhighest level of fire department  vehicle access \nto the lowest floor level. In cases where a \nbuilding has more than one level of fire \ndepartment \n \nvehicle \naccess, \nthe \nmost \nrestrictive measurement is used because it is \nnot known at which level the fire department  \nwill access the building. In other words, the \nvertical distance is to be measured from the \nmore restrictive level of fire department  vehicle \naccess to the level of the highest (or lowest, if \nbelow) \nfloor \n[see \nCommentary \nFigure \n905.3.1(2)]. \n \nThe threshold based on the height of the \nbuilding is independent of the occupancy of the \nbuilding, the area of the building or the \npresence of an automatic sprinkler system. \nThis is based on the universal need to be able \nto provide a water supply for fire suppression in \nany building and on the limitations of the \nphysical effort necessary to extend hose lines \nvertically. \n \nBefore discussing the exceptions it is important \nto understand the differences between the \ndifferent \nclasses \nand \noperational \ncharacteristics of standpipes. More detailed \ninformation is included in Section 202for the \ndefinitions of the different classes and types of \nstandpipes. \n \nStandpipes can be dry or wet, manual, \nautomatic \nor \nsemiautomatic. \nAutomatic \nsystems can be either wet or dry. Manual \nsystems can be either wet or dry. A \nsemiautomatic system is always in association \nwith a dry system. \n \nThe code is written such that it could be \nassumed the default is an automatic wet \nsystem. This is, however, not the case. The \nrequirement is left to the design standard, \nNFPA 14. Section 5.4.1.1 of NFPA 14 indicates \nthat Class I standpipes can be manual if the \nbuilding is not a high-rise. Section 5.4.1.4 of the \nstandard indicates that a Class I standpipe \nmust be wet except where the pipe is subject \nto freezing. Thus, where a Class I standpipe is \ninstalled, possibly as a part of Exception 1, the \nsystem can be manual wet if the building is not \na high-rise. This is consistent with SBC 801 \nCommittee Interpretation No. 33-03. As long as \nthe building is not a high-rise, it can be provided \nwith a Class I standpipe system that is manual \nwet. \n \nClass II and III standpipes are required to be \nautomatic wet or semiautomatic wet except \nwhere the piping is subject to freezing, \naccording to Section 5.4.2 of NFPA 14. They \ncannot be manual. Only Class I standpipes can \nbe manual and can only be used under the \nconditions noted in this code. Note that other \nsections of the code may specify whether the \nsystem must be automatic. If the requirement \nis not noted elsewhere in the code, then the \ndecision to use an automatic or manual system \nis left to the designer. \n \nException 1 recognizes that with a fully \noperational automatic sprinkler system, the \ntime that the fire department  has to extend \nhoses within the building is substantially \nincreased and that the amount of effort \nrequired is greatly reduced. Consequently, a \nsingle Class I connection can be provided. The \nsecond, 40 mm connection is allowed to be \nomitted. NFPA 14 also has a similar provision \nbut is more restrictive as it only eliminates the \nhose station and additionally requires a 65 mm \nby 40 mm reducer and a cap attached with a \nchain (see NFPA 14, Section 7.3.4.1). In \naccordance with Section 102.4, the code would \ntake precedence and the reducer and cap \nwould not be required. \n \nException 2 allows for the use of Class I \nstandpipes in Group B and E occupancies. \nOccupant-use hose stations are considered to \nbe a legacy method of fire protection, existing \nfor decades in model code requirements. In \nrecent years, many fire safety and evacuation \nplans have all but abandoned occupant-use \nhoses in their training of building occupants, \nrelying instead on fire extinguisher training \n(which is required in all new and existing Group \nB and E occupancies) and the primary focus of \nevacuation. Also, fire behavior can be different \nin these occupancies due to compartment fire \nloading. This creates fires that develop faster, \ncreate more heat in most situations, and \nproduce greater amounts of toxic smoke. \nCollectively, the ability for occupants to safely \nand effectively utilize occupant use hoses \nwithout fire fighting gear and respiratory \nprotection \nis \nconsidered \nto \nbe \ngreatly \nminimized. Occupant-use hose is permitted to \nnot be installed in sprinkler-protected buildings \nthat otherwise require standpipes. Even though \nthis may seem to be tradeoff, the determination \nof whether to replace the manual method \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n488 \n \nsystem is required. \n \nWith respect to the height of the building, the \nthreshold is measured from the level at which \nthe fire department  can gain access to the \nbuilding directly from its vehicle and begin \nvertical movement. Floor levels above grade \nare measured from the lowest level of fire \ndepartment  vehicle access to the highest floor \nlevel \nabove \n[see \nCommentary \nFigure \n905.3.1(1)]. If a building contains floor levels \nbelow the level of fire department  vehicle \naccess, the measurement is made from the \nhighest level of fire department  vehicle access \nto the lowest floor level. In cases where a \nbuilding has more than one level of fire \ndepartment \n \nvehicle \naccess, \nthe \nmost \nrestrictive measurement is used because it is \nnot known at which level the fire department  \nwill access the building. In other words, the \nvertical distance is to be measured from the \nmore restrictive level of fire department  vehicle \naccess to the level of the highest (or lowest, if \nbelow) \nfloor \n[see \nCommentary \nFigure \n905.3.1(2)]. \n \nThe threshold based on the height of the \nbuilding is independent of the occupancy of the \nbuilding, the area of the building or the \npresence of an automatic sprinkler system. \nThis is based on the universal need to be able \nto provide a water supply for fire suppression in \nany building and on the limitations of the \nphysical effort necessary to extend hose lines \nvertically. \n \nBefore discussing the exceptions it is important \nto understand the differences between the \ndifferent \nclasses \nand \noperational \ncharacteristics of standpipes. More detailed \ninformation is included in Section 202for the \ndefinitions of the different classes and types of \nstandpipes. \n \nStandpipes can be dry or wet, manual, \nautomatic \nor \nsemiautomatic. \nAutomatic \nsystems can be either wet or dry. Manual \nsystems can be either wet or dry. A \nsemiautomatic system is always in association \nwith a dry system. \n \nThe code is written such that it could be \nassumed the default is an automatic wet \nsystem. This is, however, not the case. The \nrequirement is left to the design standard, \nNFPA 14. Section 5.4.1.1 of NFPA 14 indicates \nthat Class I standpipes can be manual if the \nbuilding is not a high-rise. Section 5.4.1.4 of the \nstandard indicates that a Class I standpipe \nmust be wet except where the pipe is subject \nto freezing. Thus, where a Class I standpipe is \ninstalled, possibly as a part of Exception 1, the \nsystem can be manual wet if the building is not \na high-rise. This is consistent with SBC 801 \nCommittee Interpretation No. 33-03. As long as \nthe building is not a high-rise, it can be provided \nwith a Class I standpipe system that is manual \nwet. \n \nClass II and III standpipes are required to be \nautomatic wet or semiautomatic wet except \nwhere the piping is subject to freezing, \naccording to Section 5.4.2 of NFPA 14. They \ncannot be manual. Only Class I standpipes can \nbe manual and can only be used under the \nconditions noted in this code. Note that other \nsections of the code may specify whether the \nsystem must be automatic. If the requirement \nis not noted elsewhere in the code, then the \ndecision to use an automatic or manual system \nis left to the designer. \n \nException 1 recognizes that with a fully \noperational automatic sprinkler system, the \ntime that the fire department  has to extend \nhoses within the building is substantially \nincreased and that the amount of effort \nrequired is greatly reduced. Consequently, a \nsingle Class I connection can be provided. The \nsecond, 40 mm connection is allowed to be \nomitted. NFPA 14 also has a similar provision \nbut is more restrictive as it only eliminates the \nhose station and additionally requires a 65 mm \nby 40 mm reducer and a cap attached with a \nchain (see NFPA 14, Section 7.3.4.1). In \naccordance with Section 102.4, the code would \ntake precedence and the reducer and cap \nwould not be required. \n \nException 2 allows for the use of Class I \nstandpipes in Group B and E occupancies. \nOccupant-use hose stations are considered to \nbe a legacy method of fire protection, existing \nfor decades in model code requirements. In \nrecent years, many fire safety and evacuation \nplans have all but abandoned occupant-use \nhoses in their training of building occupants, \nrelying instead on fire extinguisher training \n(which is required in all new and existing Group \nB and E occupancies) and the primary focus of \nevacuation. Also, fire behavior can be different \nin these occupancies due to compartment fire \nloading. This creates fires that develop faster, \ncreate more heat in most situations, and \nproduce greater amounts of toxic smoke. \nCollectively, the ability for occupants to safely \nand effectively utilize occupant use hoses \nwithout fire fighting gear and respiratory \nprotection \nis \nconsidered \nto \nbe \ngreatly \nminimized. Occupant-use hose is permitted to \nnot be installed in sprinkler-protected buildings \nthat otherwise require standpipes. Even though \nthis may seem to be tradeoff, the determination \nof whether to replace the manual method \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec905"
    },
    {
      "page": 119,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n489 \n \n(occupant-use \nhose) \nwith \nan \nautomatic \nsprinkler system should be based on the \noccupants’ ability to suppress a fire manually. \n \nException 3 allows for Class I standpipes to be \ninstalled in any parking garage. The standpipes \nare there for fire fighter use and in the rare \noccurrence a parking garage has trained \npersonnel, they can add the necessary outlet \nreducer and hose line. \n \nException 4 is similar to Exception 1 but only \naddresses sprinklers in the basement. Thus, it \nis possible to use this exception if only the \nbasement is protected by automatic sprinklers. \nHowever, Class I connections can only be \nprovided in the basements—not on the upper \nfloors. The exception cannot be used for \nstories above grade unless the entire building \nis sprinklered and, therefore, compliant with \nException 1. \n \nException 5 allows for the use of Class I \nstandpipes in place of Class III standpipes in \nbuildings where occupant-use hose lines will \nnot be used by trained personnel or the fire \ndepartment . If occupants are not trained in \ntheir use and the fire department  will not utilize \nthem, then the occupant-use hose lines serve \nno purpose and could potentially slow down the \nfire department ’s attempt to connect its own \nhose to the 65 mm hose valve outlet. Thus, a \nClass I standpipe can be used in this situation.  \n \nException 6 provides additional information \nabout what must \nbe \nconsidered \nwhen \ndetermining building height with respect to the \nlevel of fire department  vehicle access. The \nfirst item is a practical one that excludes \nloading docks of a limited size. The second \nitem notes that although it may be possible to \nhave a fire department  vehicle arrive adjacent \nto the building at a low level, it may not be \npossible for the fire department  to access the \nbuilding from that level. An example of this \ncondition would be where a road surface is \nlocated below a building built on a bluff. \nAlthough the fire department  vehicles can \napproach from the lower road, fire department  \npersonnel cannot access the building from that \nlower level. Thus, the standpipe requirement \nwould not be based on the road below the bluff. \n905.3.2 Group A. Class I automatic wet standpipes \nshall be provided in nonsprinklered Group A \nbuildings having an occupant load exceeding 1,000 \npersons. \nExceptions: \n1. Open-air-seating spaces without enclosed \nspaces. \n2. Class I automatic dry and semiautomatic dry \nstandpipes or manual wet standpipes are \nallowed in buildings that are not high-rise \nbuildings. \n❖ \nThe main concern in assembly occupancies \nwith a high occupant load is evacuation. Many \noccupants may not be familiar with either their \nsurroundings or the egress arrangement in the \nbuilding. This section also assumes the \nbuilding is not sprinklered; therefore, control \nand suppression of the fire is left to the fire \ndepartment  . \n \nException 1 exempts open-air seating without \nenclosed spaces, such as grandstands and \nbleachers. In such occupancies, a buildup of \nsmoke and hot gases is not possible because \nthese structures are open to the atmosphere. \n \nException 2 states that in lieu of a Class I \nautomatic wet standpipe, automatic-dry and \nsemiautomatic dry Class I standpipes are \npermitted in buildings that are not considered \nto be a high rise. \n905.3.3 Covered and open mall buildings. \nCovered mall and open mall buildings shall be \nequipped throughout with a standpipe system where \nrequired by Section 905.3.1. Mall buildings not \nrequired to be equipped with a standpipe system by \nSection 905.3.1 shall be equipped with Class I hose \nconnections connected to the automatic sprinkler \nsystem sized to deliver water at 945 L/min at the \nmost hydraulically remote hose connection while \nconcurrently supplying the automatic sprinkler \nsystem demand. The standpipe system shall be \ndesigned not to exceed a 345 kPa residual pressure \nloss with a flow of 945 L/min from the fire \ndepartment  connection to the hydraulically most \nremote hose connection. Hose connections shall be \nprovided at each of the following locations: \n1. Within the mall at the entrance to each exit \npassageway or corridor. \n2. At each floor-level landing within interior \nexit stairways opening directly on the mall. \n3. At exterior public entrances to the mall of a \ncovered mall building \n4. At public entrances at the perimeter line of an \nopen mall building. \n5. At other locations as necessary so that the \ndistance to reach all portions of a tenant space \ndoes not exceed 60 m from a hose connection. \n❖ \nCovered and open mall buildings are only \nrequired to have a standpipe system if Section \n905.3.1 requires such features. If standpipes \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n489 \n \n(occupant-use \nhose) \nwith \nan \nautomatic \nsprinkler system should be based on the \noccupants’ ability to suppress a fire manually. \n \nException 3 allows for Class I standpipes to be \ninstalled in any parking garage. The standpipes \nare there for fire fighter use and in the rare \noccurrence a parking garage has trained \npersonnel, they can add the necessary outlet \nreducer and hose line. \n \nException 4 is similar to Exception 1 but only \naddresses sprinklers in the basement. Thus, it \nis possible to use this exception if only the \nbasement is protected by automatic sprinklers. \nHowever, Class I connections can only be \nprovided in the basements—not on the upper \nfloors. The exception cannot be used for \nstories above grade unless the entire building \nis sprinklered and, therefore, compliant with \nException 1. \n \nException 5 allows for the use of Class I \nstandpipes in place of Class III standpipes in \nbuildings where occupant-use hose lines will \nnot be used by trained personnel or the fire \ndepartment . If occupants are not trained in \ntheir use and the fire department  will not utilize \nthem, then the occupant-use hose lines serve \nno purpose and could potentially slow down the \nfire department ’s attempt to connect its own \nhose to the 65 mm hose valve outlet. Thus, a \nClass I standpipe can be used in this situation.  \n \nException 6 provides additional information \nabout what must \nbe \nconsidered \nwhen \ndetermining building height with respect to the \nlevel of fire department  vehicle access. The \nfirst item is a practical one that excludes \nloading docks of a limited size. The second \nitem notes that although it may be possible to \nhave a fire department  vehicle arrive adjacent \nto the building at a low level, it may not be \npossible for the fire department  to access the \nbuilding from that level. An example of this \ncondition would be where a road surface is \nlocated below a building built on a bluff. \nAlthough the fire department  vehicles can \napproach from the lower road, fire department  \npersonnel cannot access the building from that \nlower level. Thus, the standpipe requirement \nwould not be based on the road below the bluff. \n905.3.2 Group A. Class I automatic wet standpipes \nshall be provided in nonsprinklered Group A \nbuildings having an occupant load exceeding 1,000 \npersons. \nExceptions: \n1. Open-air-seating spaces without enclosed \nspaces. \n2. Class I automatic dry and semiautomatic dry \nstandpipes or manual wet standpipes are \nallowed in buildings that are not high-rise \nbuildings.",
      "commentary": "The main concern in assembly occupancies \nwith a high occupant load is evacuation. Many \noccupants may not be familiar with either their \nsurroundings or the egress arrangement in the \nbuilding. This section also assumes the \nbuilding is not sprinklered; therefore, control \nand suppression of the fire is left to the fire \ndepartment  . \n \nException 1 exempts open-air seating without \nenclosed spaces, such as grandstands and \nbleachers. In such occupancies, a buildup of \nsmoke and hot gases is not possible because \nthese structures are open to the atmosphere. \n \nException 2 states that in lieu of a Class I \nautomatic wet standpipe, automatic-dry and \nsemiautomatic dry Class I standpipes are \npermitted in buildings that are not considered \nto be a high rise. \n905.3.3 Covered and open mall buildings. \nCovered mall and open mall buildings shall be \nequipped throughout with a standpipe system where \nrequired by Section 905.3.1. Mall buildings not \nrequired to be equipped with a standpipe system by \nSection 905.3.1 shall be equipped with Class I hose \nconnections connected to the automatic sprinkler \nsystem sized to deliver water at 945 L/min at the \nmost hydraulically remote hose connection while \nconcurrently supplying the automatic sprinkler \nsystem demand. The standpipe system shall be \ndesigned not to exceed a 345 kPa residual pressure \nloss with a flow of 945 L/min from the fire \ndepartment  connection to the hydraulically most \nremote hose connection. Hose connections shall be \nprovided at each of the following locations: \n1. Within the mall at the entrance to each exit \npassageway or corridor. \n2. At each floor-level landing within interior \nexit stairways opening directly on the mall. \n3. At exterior public entrances to the mall of a \ncovered mall building \n4. At public entrances at the perimeter line of an \nopen mall building. \n5. At other locations as necessary so that the \ndistance to reach all portions of a tenant space \ndoes not exceed 60 m from a hose connection.\n\n❖ Covered and open mall buildings are only \nrequired to have a standpipe system if Section \n905.3.1 requires such features. If standpipes \n-",
      "chapter_id": "ch9",
      "section_id": "sec905"
    },
    {
      "page": 120,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n490 \n \nare not required because of building height, \nClass I hose connections that are connected to \nthe automatic sprinkler system are still \nrequired. Also, to ensure that both the sprinkler \nsystem and hose connections will function at \nan acceptable level, the system must be sized \nfor both the sprinkler demand and the hose \nconnection demand. This section specifies a \nminimum flow rate and a maximum pressure \nloss to the most remote hose connection so \nthat the fire department  can gain full use of the \nhose \nconnection \nduring \na \nfire. \nHose \nconnections are required when a standpipe \nsystem is not at key locations, such as \nentrances to exit passageways and at \nentrances to the covered or open mall. Note \nthat these locations are essentially the same \nlocations required for Class I hose connections \nin Section 905.4, except that this section also \nrequires that the distance to reach any portion \nof a tenant space from a hose connection must \nnot exceed 60 m. \n905.3.4 Stages. Stages greater than 100 m2 in area \nshall be equipped with a Class III wet standpipe \nsystem with 40 mm and 65 mm hose connections \non each side of the stage. \nException: Where the building or area is equipped \nthroughout with an automatic sprinkler system, a 40 \nmm hose connection shall be installed in \naccordance with NFPA 13 or in accordance with \nNFPA 14 for Class II or III standpipes. \n❖ \nBecause of the potentially large fuel load and \nthree-dimensional aspect of the fire hazard \nassociated with stages greater than 100 m2 in \narea, Class III standpipes are required on each \nside of these large stages. The standpipes \nmust be equipped with a 40 mm hose \nconnection and a 65 mm hose connection. The \n40 mm connection is for the hose requirement \nin Section 905.3.4.1. The 65 mm connection is \nto provide greater flexibility for the fire \ndepartment  in its fire-fighting operations. \n \nStages, as used in this section, are those \nstages defined in SBC 201 Section 410.2, \nwhich include overhead hanging curtains, \ndrops, scenery or stage effects other than \nlighting and sound. These were traditionally \nreferred to as “legitimate stages.” It is not an \nappropriate application of this section to \nrequire standpipes for elevated areas in \nbanquet rooms or theatrical platforms where \nthe higher fuel loads associated with a \nlegitimate stage do not exist. \n \nThe exception recognizes the benefit of the \nbuilding or area being sprinklered. If so, then \nonly a single 40 mm connection is required. \nThis hose connection is intended to be used by \nthe fire department  and apply less water from \nthe hose due to the suppression activity of the \nsprinkler system. Hose threads must be \ncompatible with those of the fire department  as \nrequired in Section 903.3.6.  \n \nIn a fully sprinklered building, it is acceptable to \nsupply the hose connections through the same \nstandpipe as the sprinklers. This is reflected in \nthe reference to both NFPA 13, which \nacknowledges this concept, and NFPA 14, \nwhich contains similar provisions. If the \nprovisions of NFPA 14 are used, although the \nstandpipe must be wet and Class II in its \ninstallation, the design of the water supply and \ninterconnection \nof \nsystems \ncan \nbe \nin \naccordance with the requirements for Class II \nas well as for Class III standpipes. \n905.3.4.1 \nHose and cabinet. The 40 mm \nhose connections shall be equipped with sufficient \nlengths of 40 mm hose to provide fire protection for \nthe stage area. Hose connections shall be equipped \nwith an approved adjustable fog nozzle and be \nmounted in a cabinet or on a rack. \n❖ \nThe 40 mm standpipe hose installed for stages \ngreater than 100 m2 in area is intended for use \nby stage personnel who have been trained to \nuse it. The length of hose provided is a function \nof the size and configuration of the stage. This \nincludes by definition the entire performance \narea and adjacent backstage and support \nareas not fire separated from the performance \narea. The effective reach of the fire stream from \nthe fog nozzle is a function of the available \nwater supply, and in particular, the pressure. \nFog nozzles typically require 690 kPa for \noptimum performance. \n905.3.5 Underground buildings. Underground \nbuildings shall be equipped throughout with a Class \nI automatic wet or manual wet standpipe system. \n❖ \nUnderground buildings present unique hazards \nto life safety because of their isolation and \ninaccessibility. Additional fire protection and \nfire fighting measures for the fire department  \nare required to compensate for the lack of \nexterior access for fire suppression and rescue \noperations (see SBC 201 Section 405 ). \n905.3.6 Helistops and heliports. Buildings with a \nrooftop helistop or heliport shall be equipped with \na Class I or III standpipe system extended to the \nroof level on which the helistop or heliport is \nlocated in accordance with Section 2007.5. \n❖ \nBuildings containing rooftop helistops or \nheliports are required to be equipped with a \nClass I or III standpipe. A heliport is a distinct \nhazard that will involve flammable fuels. In the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n490 \n \nare not required because of building height, \nClass I hose connections that are connected to \nthe automatic sprinkler system are still \nrequired. Also, to ensure that both the sprinkler \nsystem and hose connections will function at \nan acceptable level, the system must be sized \nfor both the sprinkler demand and the hose \nconnection demand. This section specifies a \nminimum flow rate and a maximum pressure \nloss to the most remote hose connection so \nthat the fire department  can gain full use of the \nhose \nconnection \nduring \na \nfire. \nHose \nconnections are required when a standpipe \nsystem is not at key locations, such as \nentrances to exit passageways and at \nentrances to the covered or open mall. Note \nthat these locations are essentially the same \nlocations required for Class I hose connections \nin Section 905.4, except that this section also \nrequires that the distance to reach any portion \nof a tenant space from a hose connection must \nnot exceed 60 m. \n905.3.4 Stages. Stages greater than 100 m2 in area \nshall be equipped with a Class III wet standpipe \nsystem with 40 mm and 65 mm hose connections \non each side of the stage. \nException: Where the building or area is equipped \nthroughout with an automatic sprinkler system, a 40 \nmm hose connection shall be installed in \naccordance with NFPA 13 or in accordance with \nNFPA 14 for Class II or III standpipes.",
      "commentary": "Because of the potentially large fuel load and \nthree-dimensional aspect of the fire hazard \nassociated with stages greater than 100 m2 in \narea, Class III standpipes are required on each \nside of these large stages. The standpipes \nmust be equipped with a 40 mm hose \nconnection and a 65 mm hose connection. The \n40 mm connection is for the hose requirement \nin Section 905.3.4.1. The 65 mm connection is \nto provide greater flexibility for the fire \ndepartment  in its fire-fighting operations. \n \nStages, as used in this section, are those \nstages defined in SBC 201 Section 410.2, \nwhich include overhead hanging curtains, \ndrops, scenery or stage effects other than \nlighting and sound. These were traditionally \nreferred to as “legitimate stages.” It is not an \nappropriate application of this section to \nrequire standpipes for elevated areas in \nbanquet rooms or theatrical platforms where \nthe higher fuel loads associated with a \nlegitimate stage do not exist. \n \nThe exception recognizes the benefit of the \nbuilding or area being sprinklered. If so, then \nonly a single 40 mm connection is required. \nThis hose connection is intended to be used by \nthe fire department  and apply less water from \nthe hose due to the suppression activity of the \nsprinkler system. Hose threads must be \ncompatible with those of the fire department  as \nrequired in Section 903.3.6.  \n \nIn a fully sprinklered building, it is acceptable to \nsupply the hose connections through the same \nstandpipe as the sprinklers. This is reflected in \nthe reference to both NFPA 13, which \nacknowledges this concept, and NFPA 14, \nwhich contains similar provisions. If the \nprovisions of NFPA 14 are used, although the \nstandpipe must be wet and Class II in its \ninstallation, the design of the water supply and \ninterconnection \nof \nsystems \ncan \nbe \nin \naccordance with the requirements for Class II \nas well as for Class III standpipes. \n905.3.4.1 \nHose and cabinet. The 40 mm \nhose connections shall be equipped with sufficient \nlengths of 40 mm hose to provide fire protection for \nthe stage area. Hose connections shall be equipped \nwith an approved adjustable fog nozzle and be \nmounted in a cabinet or on a rack.\n\n❖ The 40 mm standpipe hose installed for stages \ngreater than 100 m2 in area is intended for use \nby stage personnel who have been trained to \nuse it. The length of hose provided is a function \nof the size and configuration of the stage. This \nincludes by definition the entire performance \narea and adjacent backstage and support \nareas not fire separated from the performance \narea. The effective reach of the fire stream from \nthe fog nozzle is a function of the available \nwater supply, and in particular, the pressure. \nFog nozzles typically require 690 kPa for \noptimum performance. \n905.3.5 Underground buildings. Underground \nbuildings shall be equipped throughout with a Class \nI automatic wet or manual wet standpipe system.\n\n❖ Underground buildings present unique hazards \nto life safety because of their isolation and \ninaccessibility. Additional fire protection and \nfire fighting measures for the fire department  \nare required to compensate for the lack of \nexterior access for fire suppression and rescue \noperations (see SBC 201 Section 405 ). \n905.3.6 Helistops and heliports. Buildings with a \nrooftop helistop or heliport shall be equipped with \na Class I or III standpipe system extended to the \nroof level on which the helistop or heliport is \nlocated in accordance with Section 2007.5.\n\n❖ Buildings containing rooftop helistops or \nheliports are required to be equipped with a \nClass I or III standpipe. A heliport is a distinct \nhazard that will involve flammable fuels. In the \n-",
      "chapter_id": "ch9",
      "section_id": "sec905"
    },
    {
      "page": 121,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n491 \n \nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building. \n \nThe requirement results in a standpipe system \nthroughout the building, not just a connection \nat the roof level. This is critical in fire-fighting \noperations because many times the connection \nbelow the rooftop level may be needed just to \ngain access onto the roof. If the only \nconnection is on the roof, it is of no use if the \nfire fighters cannot get to it. \n \nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to \nnot only affect the rooftop, but also floors below \nas the liquid fuel spreads. The standpipe \nsystem will again be utilized in these situations. \n \nSection 2007.5requires a 65 mm standpipe \noutlet to be within 45 m of all portions of the \nheliport or helistop area and be either Class I \nor III. \n905.3.7  Marinas and boatyards. Standpipes in \nmarinas and boatyards shall comply with Chapter \n36. \n❖ \nSection 3604.2contains the specifics as to \nwhen standpipes are required at marinas. \nMarinas \nand \nboatyards \nhave \nunique \nchallenges for fire fighting. Although there is \nwater readily available, it is not easily or \neffectively capable of being applied to a fire at \nsuch a facility. A fire in such facilities can \nspread from structure to structure and from \nvessel to vessel with no effective way to attack \nand control it. Section 3604.2 references \nNFPA 303 for the standpipe requirements and \nadditionally requires that no point on the \nmarina pier or float system exceed 45 m from \na \nstandpipe \nhose \nconnection \n(see \ncommentary, Section 3604.2). \n905.3.8 Lanndscaped \nroofs. \nBuildings \nor \nstructures that have landscaped roofs and that are \nequipped with a standpipe system shall have the \nstandpipe system extended to the roof level on \nwhich the landscaped roof is located. \n❖ \nThis section requires that if the building is \nequipped with a standpipe system, whether or \nnot such systems are required, it must be \nextended to a roof that is landscaped. These \nrequirements relate to the requirements in \nSection 317 that address the increased fuel load \nbeing added to roofs. \n905.4 Location of Class I standpipe hose \nconnections. Class I standpipe hose connections \nshall be provided in all of the following locations: \n1. In every required interior exit stairway, a \nhose connection shall be provided for each \nstory above and below grade plane. Hose \nconnections shall be located at the main floor \nlanding unless otherwise approved by the \nFire official. \nException: A single hose connection shall be \npermitted to be installed in the open corridor or \nopen breezeway between open stairs that are not \ngreater than 23 m apart. \n2. On each side of the wall adjacent to the exit \nopening of a horizontal exit. \nException: Where floor areas adjacent to a \nhorizontal exit are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the horizontal \nexit. \n3. In every exit passageway, at the entrance \nfrom the exit passageway to other areas of a \nbuilding. \nException: Where floor areas adjacent to an exit \npassageway are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the entrance from \nthe exit passageway to other areas of the building. \n4. In covered mall buildings, adjacent to each \nexterior public entrance to the mall and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. In \nopen mall buildings, adjacent to each public \nentrance to the mall at the perimeter line and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. \n5. Where the roof has a slope less than four \nunits vertical in 12 units horizontal (33.3-\npercent slope), a hose connection shall be \nlocated to serve the roof or at the highest \nlanding of an interior exit stairway with \naccess to the roof provided in accordance \nwith Section 1011.12. \n6. Where the most remote portion of a non-\nsprinklered floor or story is more than 45 m \nfrom a hose connection or the most remote \nportion of a sprinklered floor or story is more \nthan 60 m from a hose connection, the Fire \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n491 \n \nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building. \n \nThe requirement results in a standpipe system \nthroughout the building, not just a connection \nat the roof level. This is critical in fire-fighting \noperations because many times the connection \nbelow the rooftop level may be needed just to \ngain access onto the roof. If the only \nconnection is on the roof, it is of no use if the \nfire fighters cannot get to it. \n \nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to \nnot only affect the rooftop, but also floors below \nas the liquid fuel spreads. The standpipe \nsystem will again be utilized in these situations. \n \nSection 2007.5requires a 65 mm standpipe \noutlet to be within 45 m of all portions of the \nheliport or helistop area and be either Class I \nor III. \n905.3.7  Marinas and boatyards. Standpipes in \nmarinas and boatyards shall comply with Chapter \n36.",
      "commentary": "Section 3604.2contains the specifics as to \nwhen standpipes are required at marinas. \nMarinas \nand \nboatyards \nhave \nunique \nchallenges for fire fighting. Although there is \nwater readily available, it is not easily or \neffectively capable of being applied to a fire at \nsuch a facility. A fire in such facilities can \nspread from structure to structure and from \nvessel to vessel with no effective way to attack \nand control it. Section 3604.2 references \nNFPA 303 for the standpipe requirements and \nadditionally requires that no point on the \nmarina pier or float system exceed 45 m from \na \nstandpipe \nhose \nconnection \n(see \ncommentary, Section 3604.2). \n905.3.8 Lanndscaped \nroofs. \nBuildings \nor \nstructures that have landscaped roofs and that are \nequipped with a standpipe system shall have the \nstandpipe system extended to the roof level on \nwhich the landscaped roof is located.\n\n❖ This section requires that if the building is \nequipped with a standpipe system, whether or \nnot such systems are required, it must be \nextended to a roof that is landscaped. These \nrequirements relate to the requirements in \nSection 317 that address the increased fuel load \nbeing added to roofs. \n905.4 Location of Class I standpipe hose \nconnections. Class I standpipe hose connections \nshall be provided in all of the following locations: \n1. In every required interior exit stairway, a \nhose connection shall be provided for each \nstory above and below grade plane. Hose \nconnections shall be located at the main floor \nlanding unless otherwise approved by the \nFire official. \nException: A single hose connection shall be \npermitted to be installed in the open corridor or \nopen breezeway between open stairs that are not \ngreater than 23 m apart. \n2. On each side of the wall adjacent to the exit \nopening of a horizontal exit. \nException: Where floor areas adjacent to a \nhorizontal exit are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the horizontal \nexit. \n3. In every exit passageway, at the entrance \nfrom the exit passageway to other areas of a \nbuilding. \nException: Where floor areas adjacent to an exit \npassageway are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the entrance from \nthe exit passageway to other areas of the building. \n4. In covered mall buildings, adjacent to each \nexterior public entrance to the mall and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. In \nopen mall buildings, adjacent to each public \nentrance to the mall at the perimeter line and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. \n5. Where the roof has a slope less than four \nunits vertical in 12 units horizontal (33.3-\npercent slope), a hose connection shall be \nlocated to serve the roof or at the highest \nlanding of an interior exit stairway with \naccess to the roof provided in accordance \nwith Section 1011.12. \n6. Where the most remote portion of a non-\nsprinklered floor or story is more than 45 m \nfrom a hose connection or the most remote \nportion of a sprinklered floor or story is more \nthan 60 m from a hose connection, the Fire \n-",
      "chapter_id": "ch9",
      "section_id": "sec317"
    },
    {
      "page": 122,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n492 \n \nofficial is authorized to require that additional \nhose connections be provided in approved \nlocations. \n❖ \nHose connections are required for the fire \ndepartment  to make use of the standpipe \nsystem. Since the fire department  will typically \naccess the building using the stairways, and \nmost fire department  s do not permit entry to \nthe fire floor without an operating hose line, a \nhose connection must be installed for each floor \nlevel of each required enclosed stairway. \n \nItem 1 also specifies that the hose connections \nare to be located at the main floor landing. The \nhose connections, however, are permitted to \nbe at the intermediate landing instead of at the \nmain floor landing if this arrangement is \napproved by the Fire official. In the specific \ncase of an open corridor or open breezeway \nthat is located in between open stairs, a single \nhose connection is permitted to be installed \nwithin the open corridor or open breezeway. \n \nBecause horizontal exits are also primary \nentrances to the fire floor, Item 2 states that \nhose connections must also be provided at \neach horizontal exit. The construction of the fire \nseparation assembly used as the horizontal \nexit will protect the fire fighters while they are \nconnecting to the standpipe system. The hose \nconnections are to be located on each side of \nthe horizontal exit to enable fire fighters to be \nin a protected area, regardless of the location \nof the fire. The exception acknowledges that \nthere may already be a hose connection in \nclose proximity to the horizontal exit if there is \na stairway adjacent to the horizontal exit. The \nintent is to allow fewer standpipe outlets if the \narea can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the the fire \ndepartment  . \n \nItem 3 states that an exit passageway in a \nbuilding required to have a standpipe system is \ntypically used as an extension of a required exit \nstairway. \nThis \nallows \nuse \nof \nthe \nexit \npassageway for fire-fighting staging operations \nin the same way as an exit stair. The exception \nacknowledges that there may already be a \nhose connection in close proximity to the exit \npassageway. If there is a stairway containing a \nhose connection in close proximity to the exit \npassageway that can meet the 9 m hose \nstream from a nozzle attached to 30 m of hose, \nthen an additional standpipe is not required. \nThe intent is to allow fewer standpipe outlets if \nthe area can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the fire department  \n. \n \nIn covered and open mall buildings, Item 4 \nrequires hose connections at each entrance to \nan exit passageway or exit corridor. In addition, \ncovered mall buildings would be required to \nhave connections at each exterior public \nentrance. \nOpen \nmalls \nwould \nrequire \nconnections at the public entrance perimeter \nline. These locations allow fire personnel to \nhave a support line as soon as they enter the \nbuilding. \n \nItem 5 is consistent with NFPA 14 regarding the \ninstallation \nof \nClass \nI \nstandpipe \nhose \nconnections on the roofs of buildings. This \nrequirement requires only one standpipe to \nextend to the roof level or highest landing of the \nstairway serving the roof. This coordinates with \nSection 1011.12 which only requires one \nstairway to extend to the roof. \n \nHose connections in each exit stairway result \nin hose connections being located based on \nthe travel distances permitted in Table 1017.2, \nwhich recognizes that most fire department  s \ncarry standpipe hose packs with 45 m of hose or \npossibly with 30 m of hose and an additional 15 \nm section that could be easily connected. \n \nWith the typical travel distance permitted in \nnon-sprinklered buildings of 60 m, reasonable \ncoverage is provided when the effective reach of \na fire stream is considered. Depending on the \narrangement of the floor, however, all areas may \nnot be effectively protected. Although this \nsituation could easily be corrected by locating \nadditional hose connections on the floor, such \nconnections may rarely be used because of the \ndifficulty in identifying their location during a fire \nand the fact that most fire department  require an \noperational hose line before they enter the fire \nfloor. Because longer travel distances are \nallowed in sprinklered buildings, the problem is \nincreased, but the need for prompt manual \nsuppression is reduced by the presence of the \nsprinkler system. Item 6 gives the Fire official the \nauthority to require additional hose connections \nif needed. \n905.4.1 Protection. Risers and laterals of Class I \nstandpipe systems not located within an interior exit \nstairway shall be protected by a degree of fire \nresistance equal to that required for vertical \nenclosures in the building in which they are located. \nException: In buildings equipped throughout with \nan approved automatic sprinkler system, laterals \nthat are not located within an interior exit stairway \nare not required to be enclosed within fire-\nresistance-rated construction. \n❖ \nTo minimize the potential for damage to the \nstandpipe systems from a fire, the risers and \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n492 \n \nofficial is authorized to require that additional \nhose connections be provided in approved \nlocations.",
      "commentary": "Hose connections are required for the fire \ndepartment  to make use of the standpipe \nsystem. Since the fire department  will typically \naccess the building using the stairways, and \nmost fire department  s do not permit entry to \nthe fire floor without an operating hose line, a \nhose connection must be installed for each floor \nlevel of each required enclosed stairway. \n \nItem 1 also specifies that the hose connections \nare to be located at the main floor landing. The \nhose connections, however, are permitted to \nbe at the intermediate landing instead of at the \nmain floor landing if this arrangement is \napproved by the Fire official. In the specific \ncase of an open corridor or open breezeway \nthat is located in between open stairs, a single \nhose connection is permitted to be installed \nwithin the open corridor or open breezeway. \n \nBecause horizontal exits are also primary \nentrances to the fire floor, Item 2 states that \nhose connections must also be provided at \neach horizontal exit. The construction of the fire \nseparation assembly used as the horizontal \nexit will protect the fire fighters while they are \nconnecting to the standpipe system. The hose \nconnections are to be located on each side of \nthe horizontal exit to enable fire fighters to be \nin a protected area, regardless of the location \nof the fire. The exception acknowledges that \nthere may already be a hose connection in \nclose proximity to the horizontal exit if there is \na stairway adjacent to the horizontal exit. The \nintent is to allow fewer standpipe outlets if the \narea can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the the fire \ndepartment  . \n \nItem 3 states that an exit passageway in a \nbuilding required to have a standpipe system is \ntypically used as an extension of a required exit \nstairway. \nThis \nallows \nuse \nof \nthe \nexit \npassageway for fire-fighting staging operations \nin the same way as an exit stair. The exception \nacknowledges that there may already be a \nhose connection in close proximity to the exit \npassageway. If there is a stairway containing a \nhose connection in close proximity to the exit \npassageway that can meet the 9 m hose \nstream from a nozzle attached to 30 m of hose, \nthen an additional standpipe is not required. \nThe intent is to allow fewer standpipe outlets if \nthe area can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the fire department  \n. \n \nIn covered and open mall buildings, Item 4 \nrequires hose connections at each entrance to \nan exit passageway or exit corridor. In addition, \ncovered mall buildings would be required to \nhave connections at each exterior public \nentrance. \nOpen \nmalls \nwould \nrequire \nconnections at the public entrance perimeter \nline. These locations allow fire personnel to \nhave a support line as soon as they enter the \nbuilding. \n \nItem 5 is consistent with NFPA 14 regarding the \ninstallation \nof \nClass \nI \nstandpipe \nhose \nconnections on the roofs of buildings. This \nrequirement requires only one standpipe to \nextend to the roof level or highest landing of the \nstairway serving the roof. This coordinates with \nSection 1011.12 which only requires one \nstairway to extend to the roof. \n \nHose connections in each exit stairway result \nin hose connections being located based on \nthe travel distances permitted in Table 1017.2, \nwhich recognizes that most fire department  s \ncarry standpipe hose packs with 45 m of hose or \npossibly with 30 m of hose and an additional 15 \nm section that could be easily connected. \n \nWith the typical travel distance permitted in \nnon-sprinklered buildings of 60 m, reasonable \ncoverage is provided when the effective reach of \na fire stream is considered. Depending on the \narrangement of the floor, however, all areas may \nnot be effectively protected. Although this \nsituation could easily be corrected by locating \nadditional hose connections on the floor, such \nconnections may rarely be used because of the \ndifficulty in identifying their location during a fire \nand the fact that most fire department  require an \noperational hose line before they enter the fire \nfloor. Because longer travel distances are \nallowed in sprinklered buildings, the problem is \nincreased, but the need for prompt manual \nsuppression is reduced by the presence of the \nsprinkler system. Item 6 gives the Fire official the \nauthority to require additional hose connections \nif needed. \n905.4.1 Protection. Risers and laterals of Class I \nstandpipe systems not located within an interior exit \nstairway shall be protected by a degree of fire \nresistance equal to that required for vertical \nenclosures in the building in which they are located. \nException: In buildings equipped throughout with \nan approved automatic sprinkler system, laterals \nthat are not located within an interior exit stairway \nare not required to be enclosed within fire-\nresistance-rated construction.\n\n❖ To minimize the potential for damage to the \nstandpipe systems from a fire, the risers and \n-",
      "chapter_id": "ch9",
      "section_id": "sec317"
    },
    {
      "page": 123,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n493 \n \nlaterals (i.e., the horizontal segments of \nstandpipe system piping) must be located in an \nenclosure having the same fire-resistance \nrating as required for a vertical or shaft \nenclosure within the building. The required fire-\nresistance rating for the enclosure can be \ndetermined as detailed in Section 713.4 of SBC \n201. \n \nThe exception states that the enclosure for \nlaterals is not required if the building is \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system. The potential for \ndamage to the standpipe system is minimized \nby the protection provided by the sprinkler \nsystem. The automatic sprinkler system may \nbe either an NFPA 13 or 13R system, \ndepending on what was permitted for the \nbuilding occupancy. \n \nIf the interior exit stairway is not required to \nhave a rated enclosure, such as in an open \nparking garage, the laterals are similarly not \nrequired to be in an enclosure. The protection \nafforded the vertical riser in the stairway must \nbe the same as that afforded the laterals. If the \nstairway is not required by other sections of the \ncode to be located in a rated enclosure then the \nlaterals are not required to be in rated protection \neither. \n905.4.2 Interconnection. In buildings where more \nthan one standpipe is provided, the standpipes shall \nbe interconnected in accordance with NFPA 14. \n❖ \nIn cases where there are multiple Class I \nstandpipe risers, the risers must be supplied \nfrom and interconnected to a common supply \nline. The required fire department  connection \nmust serve all of the sprinklers or standpipes in \nthe building. \n905.5 Location of Class II standpipe hose \nconnections. Class II standpipe hose connections \nshall be located so that all portions of the building \nare within 9 m of a nozzle attached to 30 m of hose. \nClass II standpipe hose connections shall be located \nwhere they will have ready access. \n❖ \nSections 905.5.1 through 905.5.3 specify the \nrequirements for Class II standpipe hose \nconnections. Class II standpipe systems are \nprimarily intended for use by the building \noccupants. \n \nThis section for Class II standpipes does not \nspecifically require the hose station and uses \nthe term “hose connection” with a location \nbased on 30 m of hose. However, the definition \nof Class II and III standpipes and Section \n7.3.3.1 of NFPA 14 specifically require hose \nstations. Section 905.2 specifically references \nNFPA 14. \n \nAlthough NFPA 14 requires a hose station, the \ndecision as to whether a hose station is \nrequired may be one that is affected by the \npolicies and procedures of the fire department \n. It should be remembered that Class II hose \nconnections and hose stations are intended for \noccupant use and not necessarily for fire \ndepartment  use. The fire department  typically \nuses the Class I connection that is compatible \nwith 65 mm hose. \n905.5.1 Groups A-1 and A-2. In Group A-1 and A-\n2 occupancies with occupant loads of more than \n1,000 persons, hose connections shall be located on \neach side of any stage, on each side of the rear of \nthe auditorium, on each side of the balcony and on \neach tier of dressing rooms. \n❖ \nBecause of the high occupant load density in \nGroup A-1 and A-2 occupancies, providing \nadditional means for controlling fires in their \ninitial stage is important to enable prompt \nevacuation of the building. This section is \nindependent \nof \nthe \nClass \nI \nstandpipe \nrequirement for stages based on square meter \nas indicated in Section 905.3.4. \n905.5.2 Protection. \nFire-resistance-rated \nprotection of risers and laterals of Class II standpipe \nsystems is not required. \n❖ \nClass II standpipe systems are normally not \nlocated in exit stairways; standpipe hose \nconnections are located near the protected \narea to allow quick access. Therefore, it is likely \nthat neither the risers nor the laterals would be \nlocated in any enclosure. \n905.5.3 Class II system 25 mm hose. A minimum \n25 mm hose shall be allowed to be used for hose \nstations \nin \nlight-hazard \noccupancies \nwhere \ninvestigated and listed for this service and where \napproved by the Fire official. \n❖ \nThis section permits the use of 25 mm listed \nnoncollapsible hose as an alternative to 40 mm \nhose, subject to the approval of the Fire \nofficial. This alternative is limited to light-hazard \noccupancies, such as office buildings and \ncertain assembly occupancies that tend to \nhave lower fuel loads, since a smaller hose can \ndischarge less water. \n905.6 Location of Class III standpipe hose \nconnections. Class III standpipe systems shall have \nhose connections located as required for Class I \nstandpipes in Section 905.4 and shall have Class II \nhose connections as required in Section 905.5. \n❖ \nClass III standpipe systems that have both a 65 \nmm hose connection and a 38 mm hose \nconnection must comply with the applicable \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n493 \n \nlaterals (i.e., the horizontal segments of \nstandpipe system piping) must be located in an \nenclosure having the same fire-resistance \nrating as required for a vertical or shaft \nenclosure within the building. The required fire-\nresistance rating for the enclosure can be \ndetermined as detailed in Section 713.4 of SBC \n201. \n \nThe exception states that the enclosure for \nlaterals is not required if the building is \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system. The potential for \ndamage to the standpipe system is minimized \nby the protection provided by the sprinkler \nsystem. The automatic sprinkler system may \nbe either an NFPA 13 or 13R system, \ndepending on what was permitted for the \nbuilding occupancy. \n \nIf the interior exit stairway is not required to \nhave a rated enclosure, such as in an open \nparking garage, the laterals are similarly not \nrequired to be in an enclosure. The protection \nafforded the vertical riser in the stairway must \nbe the same as that afforded the laterals. If the \nstairway is not required by other sections of the \ncode to be located in a rated enclosure then the \nlaterals are not required to be in rated protection \neither. \n905.4.2 Interconnection. In buildings where more \nthan one standpipe is provided, the standpipes shall \nbe interconnected in accordance with NFPA 14.",
      "commentary": "In cases where there are multiple Class I \nstandpipe risers, the risers must be supplied \nfrom and interconnected to a common supply \nline. The required fire department  connection \nmust serve all of the sprinklers or standpipes in \nthe building. \n905.5 Location of Class II standpipe hose \nconnections. Class II standpipe hose connections \nshall be located so that all portions of the building \nare within 9 m of a nozzle attached to 30 m of hose. \nClass II standpipe hose connections shall be located \nwhere they will have ready access.\n\n❖ Sections 905.5.1 through 905.5.3 specify the \nrequirements for Class II standpipe hose \nconnections. Class II standpipe systems are \nprimarily intended for use by the building \noccupants. \n \nThis section for Class II standpipes does not \nspecifically require the hose station and uses \nthe term “hose connection” with a location \nbased on 30 m of hose. However, the definition \nof Class II and III standpipes and Section \n7.3.3.1 of NFPA 14 specifically require hose \nstations. Section 905.2 specifically references \nNFPA 14. \n \nAlthough NFPA 14 requires a hose station, the \ndecision as to whether a hose station is \nrequired may be one that is affected by the \npolicies and procedures of the fire department \n. It should be remembered that Class II hose \nconnections and hose stations are intended for \noccupant use and not necessarily for fire \ndepartment  use. The fire department  typically \nuses the Class I connection that is compatible \nwith 65 mm hose. \n905.5.1 Groups A-1 and A-2. In Group A-1 and A-\n2 occupancies with occupant loads of more than \n1,000 persons, hose connections shall be located on \neach side of any stage, on each side of the rear of \nthe auditorium, on each side of the balcony and on \neach tier of dressing rooms.\n\n❖ Because of the high occupant load density in \nGroup A-1 and A-2 occupancies, providing \nadditional means for controlling fires in their \ninitial stage is important to enable prompt \nevacuation of the building. This section is \nindependent \nof \nthe \nClass \nI \nstandpipe \nrequirement for stages based on square meter \nas indicated in Section 905.3.4. \n905.5.2 Protection. \nFire-resistance-rated \nprotection of risers and laterals of Class II standpipe \nsystems is not required.\n\n❖ Class II standpipe systems are normally not \nlocated in exit stairways; standpipe hose \nconnections are located near the protected \narea to allow quick access. Therefore, it is likely \nthat neither the risers nor the laterals would be \nlocated in any enclosure. \n905.5.3 Class II system 25 mm hose. A minimum \n25 mm hose shall be allowed to be used for hose \nstations \nin \nlight-hazard \noccupancies \nwhere \ninvestigated and listed for this service and where \napproved by the Fire official.\n\n❖ This section permits the use of 25 mm listed \nnoncollapsible hose as an alternative to 40 mm \nhose, subject to the approval of the Fire \nofficial. This alternative is limited to light-hazard \noccupancies, such as office buildings and \ncertain assembly occupancies that tend to \nhave lower fuel loads, since a smaller hose can \ndischarge less water. \n905.6 Location of Class III standpipe hose \nconnections. Class III standpipe systems shall have \nhose connections located as required for Class I \nstandpipes in Section 905.4 and shall have Class II \nhose connections as required in Section 905.5.\n\n❖ Class III standpipe systems that have both a 65 \nmm hose connection and a 38 mm hose \nconnection must comply with the applicable \n-",
      "chapter_id": "ch9",
      "section_id": "sec317"
    },
    {
      "page": 124,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n494 \n \nrequirements of Sections 905.4, 905.5 and \n905.6. Thus, it is necessary to review and \ncomply with all applicable provisions. \n905.6.1 Protection. Risers and laterals of Class III \nstandpipe systems shall be protected as required for \nClass I systems in accordance with Section 905.4.1. \n❖ \nBecause Class III standpipe systems are \nintended for use by fire-suppression personnel, \nthey must be located in construction that has a \nfire-resistance rating equivalent to that of the \nvertical or shaft enclosure requirements of the \nbuilding (see commentary, Section 905.4.1). \n905.6.2 Interconnection. In buildings where more \nthan one Class III standpipe is provided, the \nstandpipes shall be interconnected in accordance \nwith NFPA 14. \n❖ \nAs indicated in Section 905.4.2for Class I \nstandpipe systems, multiple standpipe risers \nmust be interconnected with a common supply \nline. An indicating valve is typically installed at \nthe base of each riser so that individual risers \ncan be taken out of service without affecting the \nwater supply or the operation of other \nstandpipe risers. \n905.7 Cabinets. Cabinets containing fire-fighting \nequipment, such as standpipes, fire hose, fire \nextinguishers or fire department  valves, shall not be \nblocked from use or obscured from view. \n❖ \nThis section does not require that cabinets be \nprovided to contain fire protection equipment. \nHowever, if they are provided, cabinets must \nbe readily visible and accessible at all times. \nSections \n905.7.1and \n905.7.2contain \nadditional criteria for the construction and \nidentification of the cabinets. Where cabinets \nare located in fire-resistance-rated assemblies, \nthe integrity of the assembly must be \nmaintained. \nCabinet \ndesign \nfor \nhose \nconnections, control valves or other devices \nthat require manual operation should be such \nthat there is sufficient clearance between the \ncabinet body and the device to allow grasping \nof the device (quite likely with a gloved hand) \nand prompt operation of it. \n905.7.1 Cabinet \nequipment \nidentification. \nCabinets shall be identified in an approved manner \nby a permanently attached sign with letters not less \nthan 50 mm high in a color that contrasts with the \nbackground color, indicating the equipment \ncontained therein. \nExceptions: \n1. Doors not large enough to accommodate a \nwritten sign shall be marked with a \npermanently attached pictogram of the \nequipment contained therein. \n2. Doors that have either an approved visual \nidentification clear glass panel or a complete \nglass door panel are not required to be \nmarked. \n❖ \nThis section specifies the minimum criteria to \nmake the signs readily visible. Different color \ncombinations may be approved by the Fire \nofficial if the color contrast between the letters \nand the background is vivid enough to make \nthe sign visible at an approved distance. The \nexceptions address alternatives to letter \nsignage if the cabinet is still conspicuously \nidentified or the contents are readily visible. \n905.7.2 Locking cabinet doors.  Cabinets shall be \nunlocked. \nExceptions: \n1. Visual identification panels of glass or other \napproved transparent frangible material that \nis easily broken and allows access. \n2. Approved locking arrangements. \n3. Group I-3 occupancies. \n❖ \nReady access to all fire-fighting equipment in \nthe cabinet is essential. The exceptions, \nhowever, recognize the need to lock cabinets \nfor security reasons and to prevent theft or \nvandalism (see also the commentary, Section \n906.8). \n905.8 Dry standpipes. Dry standpipes shall not \nbe installed. \nException: Where subject to freezing and in \naccordance with NFPA 14. \n❖ \nWet standpipe systems are preferred because \nthey tend to be the most reliable type of \nstandpipe system; therefore, dry standpipes \nare prohibited unless subject to freezing. For \nexample, Class I manual standpipe systems, \nwhich do not have a permanent water supply, \nare permitted in open parking structures. This \nrecognizes that open parking structures are not \nheated and that most fires are limited to the \nvehicle of origin. The use of any dry standpipe \nsystem instead of a wet standpipe should take \ninto consideration the added response time \nand its effect on the occupancy characteristics \nof the building. \n905.9 Valve supervision. Valves controlling \nwater supplies shall be supervised in the open \nposition so that a change in the normal position of \nthe valve will generate a supervisory signal at the \nsupervising station required by Section 903.4. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n494 \n \nrequirements of Sections 905.4, 905.5 and \n905.6. Thus, it is necessary to review and \ncomply with all applicable provisions. \n905.6.1 Protection. Risers and laterals of Class III \nstandpipe systems shall be protected as required for \nClass I systems in accordance with Section 905.4.1.",
      "commentary": "Because Class III standpipe systems are \nintended for use by fire-suppression personnel, \nthey must be located in construction that has a \nfire-resistance rating equivalent to that of the \nvertical or shaft enclosure requirements of the \nbuilding (see commentary, Section 905.4.1). \n905.6.2 Interconnection. In buildings where more \nthan one Class III standpipe is provided, the \nstandpipes shall be interconnected in accordance \nwith NFPA 14.\n\n❖ As indicated in Section 905.4.2for Class I \nstandpipe systems, multiple standpipe risers \nmust be interconnected with a common supply \nline. An indicating valve is typically installed at \nthe base of each riser so that individual risers \ncan be taken out of service without affecting the \nwater supply or the operation of other \nstandpipe risers. \n905.7 Cabinets. Cabinets containing fire-fighting \nequipment, such as standpipes, fire hose, fire \nextinguishers or fire department  valves, shall not be \nblocked from use or obscured from view.\n\n❖ This section does not require that cabinets be \nprovided to contain fire protection equipment. \nHowever, if they are provided, cabinets must \nbe readily visible and accessible at all times. \nSections \n905.7.1and \n905.7.2contain \nadditional criteria for the construction and \nidentification of the cabinets. Where cabinets \nare located in fire-resistance-rated assemblies, \nthe integrity of the assembly must be \nmaintained. \nCabinet \ndesign \nfor \nhose \nconnections, control valves or other devices \nthat require manual operation should be such \nthat there is sufficient clearance between the \ncabinet body and the device to allow grasping \nof the device (quite likely with a gloved hand) \nand prompt operation of it. \n905.7.1 Cabinet \nequipment \nidentification. \nCabinets shall be identified in an approved manner \nby a permanently attached sign with letters not less \nthan 50 mm high in a color that contrasts with the \nbackground color, indicating the equipment \ncontained therein. \nExceptions: \n1. Doors not large enough to accommodate a \nwritten sign shall be marked with a \npermanently attached pictogram of the \nequipment contained therein. \n2. Doors that have either an approved visual \nidentification clear glass panel or a complete \nglass door panel are not required to be \nmarked.\n\n❖ This section specifies the minimum criteria to \nmake the signs readily visible. Different color \ncombinations may be approved by the Fire \nofficial if the color contrast between the letters \nand the background is vivid enough to make \nthe sign visible at an approved distance. The \nexceptions address alternatives to letter \nsignage if the cabinet is still conspicuously \nidentified or the contents are readily visible. \n905.7.2 Locking cabinet doors.  Cabinets shall be \nunlocked. \nExceptions: \n1. Visual identification panels of glass or other \napproved transparent frangible material that \nis easily broken and allows access. \n2. Approved locking arrangements. \n3. Group I-3 occupancies.\n\n❖ Ready access to all fire-fighting equipment in \nthe cabinet is essential. The exceptions, \nhowever, recognize the need to lock cabinets \nfor security reasons and to prevent theft or \nvandalism (see also the commentary, Section \n906.8). \n905.8 Dry standpipes. Dry standpipes shall not \nbe installed. \nException: Where subject to freezing and in \naccordance with NFPA 14.\n\n❖ Wet standpipe systems are preferred because \nthey tend to be the most reliable type of \nstandpipe system; therefore, dry standpipes \nare prohibited unless subject to freezing. For \nexample, Class I manual standpipe systems, \nwhich do not have a permanent water supply, \nare permitted in open parking structures. This \nrecognizes that open parking structures are not \nheated and that most fires are limited to the \nvehicle of origin. The use of any dry standpipe \nsystem instead of a wet standpipe should take \ninto consideration the added response time \nand its effect on the occupancy characteristics \nof the building. \n905.9 Valve supervision. Valves controlling \nwater supplies shall be supervised in the open \nposition so that a change in the normal position of \nthe valve will generate a supervisory signal at the \nsupervising station required by Section 903.4. \n-",
      "chapter_id": "ch9",
      "section_id": "sec317"
    },
    {
      "page": 125,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n495 \n \nWhere a fire alarm system is provided, a signal shall \nbe transmitted to the control unit. \nExceptions: \n1. Valves to underground key or hub valves in \nroadway boxes do not require supervision. \n2. Valves locked in the normal position and \ninspected as provided in this code in \nbuildings not equipped with a fire alarm \nsystem. \n❖ \nAs with sprinkler systems, water control valves \nfor standpipe systems must be electrically \nsupervised as a means of determining that the \nsystem is operational (see commentary, \nSection 903.4). \n \nException 1 recognizes that underground key \nor hub valves in roadway boxes are not \nnormally supervised or need to be supervised \nwhether the building contains a standpipe \nsystem or an automatic sprinkler system. \n \nException 2 does not require the control valves \nfor the standpipes to be electrically monitored \nif they are locked in the normal position and a \nfire alarm system is not installed in the building. \nWhen a fire alarm system is installed, the \ncontrol valves for the standpipes must be \nelectrically monitored and tied into the \nsupervision required for the fire alarm system. \n905.10 During construction. Standpipe systems \nrequired during construction and demolition \noperations shall be provided in accordance with \nSection 3314. \n❖ \nAs stated in Section 3311, at least one \nstandpipe is required during construction of \nbuildings four stories or more in height or \nduring demolition of standpipe equipped \nbuildings. \nStandpipe \nsystems \nmust \nbe \naccessible and operable during construction \nand demolition operations to assist in any \npotential fire (see commentary, Sections \n3311.1 and 3311.2 of SBC 201, and Sections \n3313.1 and 3313.2 of the code). \n905.11 Locking standpipe outlet caps. The Fire \nofficial is authorized to require locking caps on the \noutlets on standpipes where the responding fire \ndepartment  carries key wrenches for the removal \nthat are compatible with locking FDC connection \ncaps. \n❖ \nStandpipe connection caps are vulnerable to \ntheft. Vandalism is a concern when trash and \ndebris are introduced into the outlet. This \nprovision, when applied, will require the \nprotected FDC and protected standpipe caps \nto have a compatible and standard opening \nmechanism. \n905.12 Existing buildings. Where required in \nChapter 11, existing structures shall be equipped \nwith standpipes installed in accordance with Section \n905. \n❖ \nThis section simply refers to Chapter 11 which \naddresses all requirements that apply to \nexisting buildings (see commentary, Section \n1103.6). \nSECTION 906 PORTABLE FIRE \nEXTINGUISHERS \n906.1 Where \nrequired. \nPortable \nfire \nextinguishers shall be installed in all of the \nfollowing locations: \n1. In new and existing Group A, B, E, F, H, I, \nM, R-1, R-2, R-4 and S occupancies. \nExceptions:  \n1. In Group R-2 occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each dwelling unit is provided with a \nportable fire extinguisher having a minimum \nrating of 1-A:10-B: C.  \n2. In Group E occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each classroom is provided with a \nportable fire extinguisher having a minimum \nrating of 2-A:20-B:C. \n3. In storage areas of Group S occupancies \nwhere forklift, powered industrial truck or \npowered cart operators are the primary \noccupants, fixed extinguishers, as specified \nin NFPA 10, shall not be required where in \naccordance with all of the following: \n3.1. Use \nof \nvehicle-mounted \nextinguishers shall be approved by the \nFire official. \n3.2. Each vehicle shall be equipped with a \n4.5 kg, 40A:80B:C extinguisher affixed to \nthe vehicle using a mounting bracket \napproved \nby \nthe \nextinguisher \nmanufacturer or the Fire official for \nvehicular use. \n3.3. Not less than two spare extinguishers \nof equal or greater rating shall be \navailable on-site to replace a discharged \nextinguisher. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n495 \n \nWhere a fire alarm system is provided, a signal shall \nbe transmitted to the control unit. \nExceptions: \n1. Valves to underground key or hub valves in \nroadway boxes do not require supervision. \n2. Valves locked in the normal position and \ninspected as provided in this code in \nbuildings not equipped with a fire alarm \nsystem.",
      "commentary": "As with sprinkler systems, water control valves \nfor standpipe systems must be electrically \nsupervised as a means of determining that the \nsystem is operational (see commentary, \nSection 903.4). \n \nException 1 recognizes that underground key \nor hub valves in roadway boxes are not \nnormally supervised or need to be supervised \nwhether the building contains a standpipe \nsystem or an automatic sprinkler system. \n \nException 2 does not require the control valves \nfor the standpipes to be electrically monitored \nif they are locked in the normal position and a \nfire alarm system is not installed in the building. \nWhen a fire alarm system is installed, the \ncontrol valves for the standpipes must be \nelectrically monitored and tied into the \nsupervision required for the fire alarm system. \n905.10 During construction. Standpipe systems \nrequired during construction and demolition \noperations shall be provided in accordance with \nSection 3314.\n\n❖ As stated in Section 3311, at least one \nstandpipe is required during construction of \nbuildings four stories or more in height or \nduring demolition of standpipe equipped \nbuildings. \nStandpipe \nsystems \nmust \nbe \naccessible and operable during construction \nand demolition operations to assist in any \npotential fire (see commentary, Sections \n3311.1 and 3311.2 of SBC 201, and Sections \n3313.1 and 3313.2 of the code). \n905.11 Locking standpipe outlet caps. The Fire \nofficial is authorized to require locking caps on the \noutlets on standpipes where the responding fire \ndepartment  carries key wrenches for the removal \nthat are compatible with locking FDC connection \ncaps.\n\n❖ Standpipe connection caps are vulnerable to \ntheft. Vandalism is a concern when trash and \ndebris are introduced into the outlet. This \nprovision, when applied, will require the \nprotected FDC and protected standpipe caps \nto have a compatible and standard opening \nmechanism. \n905.12 Existing buildings. Where required in \nChapter 11, existing structures shall be equipped \nwith standpipes installed in accordance with Section \n905.\n\n❖ This section simply refers to Chapter 11 which \naddresses all requirements that apply to \nexisting buildings (see commentary, Section \n1103.6). \nSECTION 906 PORTABLE FIRE \nEXTINGUISHERS \n906.1 Where \nrequired. \nPortable \nfire \nextinguishers shall be installed in all of the \nfollowing locations: \n1. In new and existing Group A, B, E, F, H, I, \nM, R-1, R-2, R-4 and S occupancies. \nExceptions:  \n1. In Group R-2 occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each dwelling unit is provided with a \nportable fire extinguisher having a minimum \nrating of 1-A:10-B: C.  \n2. In Group E occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each classroom is provided with a \nportable fire extinguisher having a minimum \nrating of 2-A:20-B:C. \n3. In storage areas of Group S occupancies \nwhere forklift, powered industrial truck or \npowered cart operators are the primary \noccupants, fixed extinguishers, as specified \nin NFPA 10, shall not be required where in \naccordance with all of the following: \n3.1. Use \nof \nvehicle-mounted \nextinguishers shall be approved by the \nFire official. \n3.2. Each vehicle shall be equipped with a \n4.5 kg, 40A:80B:C extinguisher affixed to \nthe vehicle using a mounting bracket \napproved \nby \nthe \nextinguisher \nmanufacturer or the Fire official for \nvehicular use. \n3.3. Not less than two spare extinguishers \nof equal or greater rating shall be \navailable on-site to replace a discharged \nextinguisher. \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 126,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n496 \n \n3.4. Vehicle operators shall be trained in \nthe proper operation, use and inspection \nof extinguishers. \n3.5. Inspections \nof \nvehicle-mounted \nextinguishers shall be performed daily. \n2. Within 9 m distance of travel from \ncommercial cooking equipment and from \ndomestic cooking equipment in Group I-1; I-\n2, Condition 1; and R-2 college dormitory \noccupancies. \n3. In areas where flammable or combustible \nliquids are stored, used or dispensed. \n4. On \neach \nfloor \nof \nstructures \nunder \nconstruction, except Group R-3 occupancies, \nin accordance with Section 3316.1. \n5. Where required by the sections indicated in \nTable 906.1. \n6. Special-hazard areas, including but not \nlimited to laboratories, computer rooms and \ngenerator rooms, where required by the Fire \nofficial. \nException: Portable fire extinguishers are not \nrequired at normally unmanned Group U occupancy \nbuildings or structures where a portable fire \nextinguisher suitable to the hazard of the location is \nprovided on the vehicle of visiting personnel. \n❖ \nPortable fire extinguishers are required in \ncertain instances to give the occupants the \nmeans to suppress a fire in its incipient stage. \nThe capability for manual fire suppression can \ncontribute to the protection of the occupants, \nespecially if there are evacuation difficulties \nassociated with the occupancy or the specific \nhazard in the area. To be effective, personnel \nmust be properly trained in the use of portable \nfire extinguishers. \n \nBecause of the high-hazard nature of building \ncontents, portable fire extinguishers are \nrequired in occupancies in Group H. \n \nPortable fire extinguishers are required in \noccupancies in Groups A, B, E, F, H, I, M, R-1, \nR-2, R-4 and S because of the need to control \nthe fire in its early stages and because \nevacuation can be slowed by the density of the \noccupant load, the capability of the occupants \nto evacuate or the overall fuel load in the \nbuilding. Because the code typically focuses on \nnew buildings, this section is applicable to new \nbuildings. \n \nPortable fire extinguishers are required in \nareas containing special hazards such as \ncommercial cooking equipment and specific \nhazardous operations as indicated in Table \n906.1. Because of the potentially extreme fire \nhazard \nassociated \nwith \nsuch \nareas \nor \noccupancy conditions, prompt extinguishment \nof the fire is critical. \n \nPortable fire extinguishers are required in all \nbuildings \nunder \nconstruction, \nexcept \nin \noccupancies in Group R-3. The extinguishers \nare intended for use by construction personnel \nto suppress a fire in its incipient stages. \n \nPortable fire extinguishers are also required in \nlaboratories, computer rooms and other work \nspaces in which fire hazards may exist based \non the use of the space. Many of these will be \naddressed by the required occupancy group \ncriteria or by the specific hazard provisions of \nTable 906.1. Laboratories, for example, may \nnot be considered Group H, but still use limited \namounts of hazardous materials that would \nmake manual means of fire extinguishment \ndesirable. \n \nThe first exception to Item 1 permits smaller \nportable fire extinguishers (PFEs) in dwelling \nunits of Group R-2 occupancies instead of \nlarger PFEs in the common areas. Under the \nexception, the installation of 1-A:10-B:C PFEs \nwithin \nindividual \ndwelling \nunits \nallows \napartment owners to eliminate their installation \nin common areas such as corridors, laundry \nrooms and swimming pool areas. PFEs in \nthese areas are susceptible to vandalism or \ntheft. Another issue is that larger PFEs are \nmore difficult for the infirm and elderly to safely \ndeploy and operate. \n \nThe second exception to Item 1 permits PFEs \nin Group E occupancies to be installed in only \nthe locations listed in Items 2 through 6 if each \nclassroom is provided with an extinguisher \nhaving a rating of 2-A:20-B:C. The reason for \nthis option is that where schools are required to \ndevelop lockdown plans to protect students \nand faculty from intruders, these plans \neffectively prevent access to portable fire \nextinguishers normally located in hallways \nduring \nlockdown \nsituations. \nLocating \nextinguishers \nin \nclassrooms \nprovides \naccessibility during normal conditions as well \nas when a school is forced to go into lockdown. \nThis exception provides an option for schools \nimplementing lockdown plans to relocate \nextinguishers from hallways to classrooms. \n \nThe third exception to Item 1 allows large \nstorage warehouses where the occupants are \nprimarily riding on powered industrial trucks to \nprovide a suitable extinguisher on the truck \nwith the operator versus distributing them \naround the facility. The intent is that these will \nbe more readily accessible to the operator and \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n496 \n \n3.4. Vehicle operators shall be trained in \nthe proper operation, use and inspection \nof extinguishers. \n3.5. Inspections \nof \nvehicle-mounted \nextinguishers shall be performed daily. \n2. Within 9 m distance of travel from \ncommercial cooking equipment and from \ndomestic cooking equipment in Group I-1; I-\n2, Condition 1; and R-2 college dormitory \noccupancies. \n3. In areas where flammable or combustible \nliquids are stored, used or dispensed. \n4. On \neach \nfloor \nof \nstructures \nunder \nconstruction, except Group R-3 occupancies, \nin accordance with Section 3316.1. \n5. Where required by the sections indicated in \nTable 906.1. \n6. Special-hazard areas, including but not \nlimited to laboratories, computer rooms and \ngenerator rooms, where required by the Fire \nofficial. \nException: Portable fire extinguishers are not \nrequired at normally unmanned Group U occupancy \nbuildings or structures where a portable fire \nextinguisher suitable to the hazard of the location is \nprovided on the vehicle of visiting personnel.",
      "commentary": "Portable fire extinguishers are required in \ncertain instances to give the occupants the \nmeans to suppress a fire in its incipient stage. \nThe capability for manual fire suppression can \ncontribute to the protection of the occupants, \nespecially if there are evacuation difficulties \nassociated with the occupancy or the specific \nhazard in the area. To be effective, personnel \nmust be properly trained in the use of portable \nfire extinguishers. \n \nBecause of the high-hazard nature of building \ncontents, portable fire extinguishers are \nrequired in occupancies in Group H. \n \nPortable fire extinguishers are required in \noccupancies in Groups A, B, E, F, H, I, M, R-1, \nR-2, R-4 and S because of the need to control \nthe fire in its early stages and because \nevacuation can be slowed by the density of the \noccupant load, the capability of the occupants \nto evacuate or the overall fuel load in the \nbuilding. Because the code typically focuses on \nnew buildings, this section is applicable to new \nbuildings. \n \nPortable fire extinguishers are required in \nareas containing special hazards such as \ncommercial cooking equipment and specific \nhazardous operations as indicated in Table \n906.1. Because of the potentially extreme fire \nhazard \nassociated \nwith \nsuch \nareas \nor \noccupancy conditions, prompt extinguishment \nof the fire is critical. \n \nPortable fire extinguishers are required in all \nbuildings \nunder \nconstruction, \nexcept \nin \noccupancies in Group R-3. The extinguishers \nare intended for use by construction personnel \nto suppress a fire in its incipient stages. \n \nPortable fire extinguishers are also required in \nlaboratories, computer rooms and other work \nspaces in which fire hazards may exist based \non the use of the space. Many of these will be \naddressed by the required occupancy group \ncriteria or by the specific hazard provisions of \nTable 906.1. Laboratories, for example, may \nnot be considered Group H, but still use limited \namounts of hazardous materials that would \nmake manual means of fire extinguishment \ndesirable. \n \nThe first exception to Item 1 permits smaller \nportable fire extinguishers (PFEs) in dwelling \nunits of Group R-2 occupancies instead of \nlarger PFEs in the common areas. Under the \nexception, the installation of 1-A:10-B:C PFEs \nwithin \nindividual \ndwelling \nunits \nallows \napartment owners to eliminate their installation \nin common areas such as corridors, laundry \nrooms and swimming pool areas. PFEs in \nthese areas are susceptible to vandalism or \ntheft. Another issue is that larger PFEs are \nmore difficult for the infirm and elderly to safely \ndeploy and operate. \n \nThe second exception to Item 1 permits PFEs \nin Group E occupancies to be installed in only \nthe locations listed in Items 2 through 6 if each \nclassroom is provided with an extinguisher \nhaving a rating of 2-A:20-B:C. The reason for \nthis option is that where schools are required to \ndevelop lockdown plans to protect students \nand faculty from intruders, these plans \neffectively prevent access to portable fire \nextinguishers normally located in hallways \nduring \nlockdown \nsituations. \nLocating \nextinguishers \nin \nclassrooms \nprovides \naccessibility during normal conditions as well \nas when a school is forced to go into lockdown. \nThis exception provides an option for schools \nimplementing lockdown plans to relocate \nextinguishers from hallways to classrooms. \n \nThe third exception to Item 1 allows large \nstorage warehouses where the occupants are \nprimarily riding on powered industrial trucks to \nprovide a suitable extinguisher on the truck \nwith the operator versus distributing them \naround the facility. The intent is that these will \nbe more readily accessible to the operator and \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 127,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n497 \n \nwill improve the speed of deployment. The use \nof this exception requires daily inspections, \noperator training and the availability of spare \nextinguishers in order to improve the reliability \nof fire extinguisher use. \n \nFor the period of 2003 through 2007, NFPA \nreported that approximately 38,000 fires \noccurred annually in apartment buildings. Sixty \npercent of these fires occurred inside of \ndwelling units versus 14 percent that occurred \nin common areas covered by Items 3 and 6 of \nSection 906.1. It is more logical to place PFEs \ninside dwelling units versus common areas \nbecause it locates the extinguisher in an area \nwhere statistically most fires occur. If the \noccupant cannot control the fire using the PFE, \nhe or she can escape and allow the automatic \nsprinkler system to operate and control the fire. \nThis exception improves the safety of Group R-\n2 residents because it does not require them to \nleave a dwelling involved in a fire, find a PFE \nand then return to the fire involved dwelling unit \nto attempt incipient fire attack. \n \nIncluding this requirement in the code alerts \ndesigners \nand \nfire \nofficials \nthat \nthe \nextinguishers are required. This will allow \ndesigners to plan for thicker walls where \nrecessed cabinets may be used or to design \nlocations where the extinguishers will not \nproject into or obstruct the egress or circulation \npath. \n \nThe exception at the end of the section applies \nonly to Group U occupancies. It recognizes that \nwhile the use of PFEs for incipient fire control \nallows for increased time for evacuation, this is \nnot applicable to unmanned locations. In these \noccupancies, it is not practical to install and \nmaintain PFEs in accordance with NFPA 10 at \nnormally unmanned locations. Compliance \nwith NFPA 10 entails a monthly visit for the sole \npurpose of inspecting the extinguisher, which \nis not reasonable for rarely visited remote \nlocations. Further, if there were a fire, there is \nno one on-site the vast majority of the time to \nuse the extinguisher. Having a PFE on the \ntechnician’s vehicle when servicing the site is a \nmore effective alternative to a fixed site-\nmounted extinguisher. The use of this \nexception requires that the PFE carried on the \nvehicle be inspected and maintained in \naccordance with NFPA 10 and be ready for use \nif necessary. \n❖ \nSee Table 906.1.  \n \nTable 906.1 lists those sections of the code \nthat represent specific occupancy conditions \nrequiring \nportable \nfire \nextinguishers \nfor \nincipient fire control. Wherever the code \nrequires a fire extinguisher because of one of \nthe listed occupancy conditions, it may identify \nthe required rating of the extinguisher that is \ncompatible with the hazard involved in addition \nto referencing Section 906. \n906.2 General requirements. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nNFPA 10. \nExceptions: \n1. The distance of travel to reach an \nextinguisher shall not apply to the spectator \nseating portions of Group A-5 occupancies. \n2. Thirty-day inspections shall not be required \nand maintenance shall be allowed to be once \nevery \n3 \nyears \nfor \ndry-chemical \nor \nhalogenated agent portable fire extinguishers \nthat are supervised by a listed and approved \nelectronic monitoring device, provided that \nall of the following conditions are met: \n2.1. Electronic monitoring shall confirm \nthat extinguishers are properly positioned, \nproperly charged and unobstructed. \n2.2. Loss of power or circuit continuity to \nthe electronic monitoring device shall \ninitiate a trouble signal. \n2.3. The extinguishers shall be installed \ninside of a building or cabinet in a \nnoncorrosive environment. \n2.4. Electronic monitoring devices and \nsupervisory circuits shall be tested every \n3 years when extinguisher maintenance is \nperformed. \n2.5. A written log of required hydrostatic \ntest dates for extinguishers shall be \nmaintained by the owner to verify that \nhydrostatic tests are conducted at the \nfrequency required by NFPA 10. \n3. In Group I-3, portable fire extinguishers shall \nbe permitted to be located at staff locations. \n❖ \nNFPA 10 contains minimum requirements for \nthe selection, installation and maintenance of \nportable \nfire extinguishers. Portable fire \nextinguishers are investigated and rated in \nconformance to NFPA 10 and listed under a \nvariety of standards. Portable fire extinguishers \nmust be labeled and rated for use on fires of \nthe type, severity and hazard class protected. \n \nNFPA 10 notes that more frequent inspections \nmay be necessary where conditions warrant. \nFor existing installations, a history of recent \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n497 \n \nwill improve the speed of deployment. The use \nof this exception requires daily inspections, \noperator training and the availability of spare \nextinguishers in order to improve the reliability \nof fire extinguisher use. \n \nFor the period of 2003 through 2007, NFPA \nreported that approximately 38,000 fires \noccurred annually in apartment buildings. Sixty \npercent of these fires occurred inside of \ndwelling units versus 14 percent that occurred \nin common areas covered by Items 3 and 6 of \nSection 906.1. It is more logical to place PFEs \ninside dwelling units versus common areas \nbecause it locates the extinguisher in an area \nwhere statistically most fires occur. If the \noccupant cannot control the fire using the PFE, \nhe or she can escape and allow the automatic \nsprinkler system to operate and control the fire. \nThis exception improves the safety of Group R-\n2 residents because it does not require them to \nleave a dwelling involved in a fire, find a PFE \nand then return to the fire involved dwelling unit \nto attempt incipient fire attack. \n \nIncluding this requirement in the code alerts \ndesigners \nand \nfire \nofficials \nthat \nthe \nextinguishers are required. This will allow \ndesigners to plan for thicker walls where \nrecessed cabinets may be used or to design \nlocations where the extinguishers will not \nproject into or obstruct the egress or circulation \npath. \n \nThe exception at the end of the section applies \nonly to Group U occupancies. It recognizes that \nwhile the use of PFEs for incipient fire control \nallows for increased time for evacuation, this is \nnot applicable to unmanned locations. In these \noccupancies, it is not practical to install and \nmaintain PFEs in accordance with NFPA 10 at \nnormally unmanned locations. Compliance \nwith NFPA 10 entails a monthly visit for the sole \npurpose of inspecting the extinguisher, which \nis not reasonable for rarely visited remote \nlocations. Further, if there were a fire, there is \nno one on-site the vast majority of the time to \nuse the extinguisher. Having a PFE on the \ntechnician’s vehicle when servicing the site is a \nmore effective alternative to a fixed site-\nmounted extinguisher. The use of this \nexception requires that the PFE carried on the \nvehicle be inspected and maintained in \naccordance with NFPA 10 and be ready for use \nif necessary.",
      "commentary": "See Table 906.1.  \n \nTable 906.1 lists those sections of the code \nthat represent specific occupancy conditions \nrequiring \nportable \nfire \nextinguishers \nfor \nincipient fire control. Wherever the code \nrequires a fire extinguisher because of one of \nthe listed occupancy conditions, it may identify \nthe required rating of the extinguisher that is \ncompatible with the hazard involved in addition \nto referencing Section 906. \n906.2 General requirements. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nNFPA 10. \nExceptions: \n1. The distance of travel to reach an \nextinguisher shall not apply to the spectator \nseating portions of Group A-5 occupancies. \n2. Thirty-day inspections shall not be required \nand maintenance shall be allowed to be once \nevery \n3 \nyears \nfor \ndry-chemical \nor \nhalogenated agent portable fire extinguishers \nthat are supervised by a listed and approved \nelectronic monitoring device, provided that \nall of the following conditions are met: \n2.1. Electronic monitoring shall confirm \nthat extinguishers are properly positioned, \nproperly charged and unobstructed. \n2.2. Loss of power or circuit continuity to \nthe electronic monitoring device shall \ninitiate a trouble signal. \n2.3. The extinguishers shall be installed \ninside of a building or cabinet in a \nnoncorrosive environment. \n2.4. Electronic monitoring devices and \nsupervisory circuits shall be tested every \n3 years when extinguisher maintenance is \nperformed. \n2.5. A written log of required hydrostatic \ntest dates for extinguishers shall be \nmaintained by the owner to verify that \nhydrostatic tests are conducted at the \nfrequency required by NFPA 10. \n3. In Group I-3, portable fire extinguishers shall \nbe permitted to be located at staff locations.\n\n❖ NFPA 10 contains minimum requirements for \nthe selection, installation and maintenance of \nportable \nfire extinguishers. Portable fire \nextinguishers are investigated and rated in \nconformance to NFPA 10 and listed under a \nvariety of standards. Portable fire extinguishers \nmust be labeled and rated for use on fires of \nthe type, severity and hazard class protected. \n \nNFPA 10 notes that more frequent inspections \nmay be necessary where conditions warrant. \nFor existing installations, a history of recent \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 128,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n498 \n \nfires, vandalism, physical abuse and theft \nshould be considered in determining if more \nfrequent inspections are needed. For both \nexisting and new facilities, determining the \nfrequency of inspections should take into \naccount the environmental conditions in which \nthe extinguisher will be located, including \ncorrosiveness and temperature variations, and \nthe possibility of obstructions that may place \nthe extinguisher out of reach in case of an \nemergency. \n \nException 1 recognizes the openness to the \natmosphere \nassociated \nwith \nGroup \nA-5 \noccupancies. A fire in open areas is more \nobvious \nto \nall \nspectators. \nGroup \nA-5 \noccupancies also do not accumulate smoke \nand hot gases because they are not enclosed \nspaces. These reasons, in addition to the large \nand expansive layout within seating areas, \nmake it reasonable and practical not to apply \nthe distance of travel to a PFE criteria in Group \nA-5. Revised distance of travel allowances \nwould need to be approved by the Fire official. \nGroup A-5 occupancies also tend to be more \nsubject to the corrosive conditions of an \noutdoor \nenvironment \nand \nmay \ninclude \nfreeze/thaw cycles that can be detrimental to \nfire extinguishers. \n \nException 2 acknowledges a 30-day inspection \ninterval similar to NFPA 10. An electronic \nmonitoring device can determine whether the \nfire extinguisher is still present and whether its \ncontents are still at the proper charge. The use \nof such devices, being relatively new, is \nallowed if it is limited to dry-chemical and \nhalogenated \nagents \nwith \nthe \nadditional \nsafeguards noted in the list. Where inspections \nmay be at more frequent intervals, as \ndiscussed earlier, the use of electronic \nmonitoring may have even greater benefit and \nis acknowledged as such in NFPA 10. The log, \nnoted in Exception 2.5, can be a written log or \na printout of the electronic log maintained by \nthe \nelectronic \nmonitoring \ndevice. \nThis \nexception provides the building owner with an \nalternative to the contract inspections popularly \nused. \n \nException 3 recognizes that portable fire \nextinguishers located throughout the facility are \nat times tampered with, removed or used for \nweapons by inmates in a detention or \ncorrectional setting. This exception would \nprotect the extinguishers from damage or \nremoval by inmates while still making them \navailable to staff and employees for use in an \nemergency situation. \n906.2.1 Certification of service personnel for \nportable fire extinguishers. Service personnel \nproviding or conducting maintenance on portable \nfire extinguishers shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of work \nperformed. \n❖ \nMaintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency. \n \nThese provisions align the code with NFPA \nstandards governing the inspection and \nmaintenance of portable fire extinguishers. \n \nQualifications for individuals who service \nportable fire extinguishers are established in \nthe 2010 edition of NFPA 10. Section 7.1.2.1 of \nNFPA 10 requires individuals inspecting and \nservicing portable fire extinguishers be trained \nand certified to reliably perform these activities. \n906.3  Size and distribution. The size and \ndistribution of portable fire extinguishers shall be in \naccordance with Sections 906.3.1through 906.3.4. \n❖ \nProper selection and distribution of portable fire \nextinguishers is essential to having adequate \nprotection for the building structure and the \noccupancy conditions within. This section \nintroduces the sections that provide those \nrequirements. Determination of the desired \ntype of portable fire extinguisher depends on \nthe character of the fire anticipated, building \noccupancy, specific hazards and ambient \ntemperature conditions [see commentary, \nTable 906.3(1) and Table 906.3(2)].  \n \nTable 906.3(1), which parallels Table 6.2.1.1 of \nNFPA 10, establishes the minimum number \nand rating of fire extinguishers for Class A fires \nin any particular occupancy. The occupancy \nclassifications are further defined in NFPA 10. \nThe maximum area that a single fire \nextinguisher can protect is determined based \non the rating of the fire extinguisher. The \ndistance of travel limitation of 23 m is intended \nto be the actual walking distance along a \nnormal path of travel to the extinguisher. For \nthis reason, it is necessary to select fire \nextinguishers that comply with both the \ndistribution criteria and distance of travel \nlimitation \nfor \na \nspecific \noccupancy \nclassification.  \n \nFires involving flammable or combustible \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n498 \n \nfires, vandalism, physical abuse and theft \nshould be considered in determining if more \nfrequent inspections are needed. For both \nexisting and new facilities, determining the \nfrequency of inspections should take into \naccount the environmental conditions in which \nthe extinguisher will be located, including \ncorrosiveness and temperature variations, and \nthe possibility of obstructions that may place \nthe extinguisher out of reach in case of an \nemergency. \n \nException 1 recognizes the openness to the \natmosphere \nassociated \nwith \nGroup \nA-5 \noccupancies. A fire in open areas is more \nobvious \nto \nall \nspectators. \nGroup \nA-5 \noccupancies also do not accumulate smoke \nand hot gases because they are not enclosed \nspaces. These reasons, in addition to the large \nand expansive layout within seating areas, \nmake it reasonable and practical not to apply \nthe distance of travel to a PFE criteria in Group \nA-5. Revised distance of travel allowances \nwould need to be approved by the Fire official. \nGroup A-5 occupancies also tend to be more \nsubject to the corrosive conditions of an \noutdoor \nenvironment \nand \nmay \ninclude \nfreeze/thaw cycles that can be detrimental to \nfire extinguishers. \n \nException 2 acknowledges a 30-day inspection \ninterval similar to NFPA 10. An electronic \nmonitoring device can determine whether the \nfire extinguisher is still present and whether its \ncontents are still at the proper charge. The use \nof such devices, being relatively new, is \nallowed if it is limited to dry-chemical and \nhalogenated \nagents \nwith \nthe \nadditional \nsafeguards noted in the list. Where inspections \nmay be at more frequent intervals, as \ndiscussed earlier, the use of electronic \nmonitoring may have even greater benefit and \nis acknowledged as such in NFPA 10. The log, \nnoted in Exception 2.5, can be a written log or \na printout of the electronic log maintained by \nthe \nelectronic \nmonitoring \ndevice. \nThis \nexception provides the building owner with an \nalternative to the contract inspections popularly \nused. \n \nException 3 recognizes that portable fire \nextinguishers located throughout the facility are \nat times tampered with, removed or used for \nweapons by inmates in a detention or \ncorrectional setting. This exception would \nprotect the extinguishers from damage or \nremoval by inmates while still making them \navailable to staff and employees for use in an \nemergency situation. \n906.2.1 Certification of service personnel for \nportable fire extinguishers. Service personnel \nproviding or conducting maintenance on portable \nfire extinguishers shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of work \nperformed.",
      "commentary": "Maintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency. \n \nThese provisions align the code with NFPA \nstandards governing the inspection and \nmaintenance of portable fire extinguishers. \n \nQualifications for individuals who service \nportable fire extinguishers are established in \nthe 2010 edition of NFPA 10. Section 7.1.2.1 of \nNFPA 10 requires individuals inspecting and \nservicing portable fire extinguishers be trained \nand certified to reliably perform these activities. \n906.3  Size and distribution. The size and \ndistribution of portable fire extinguishers shall be in \naccordance with Sections 906.3.1through 906.3.4.\n\n❖ Proper selection and distribution of portable fire \nextinguishers is essential to having adequate \nprotection for the building structure and the \noccupancy conditions within. This section \nintroduces the sections that provide those \nrequirements. Determination of the desired \ntype of portable fire extinguisher depends on \nthe character of the fire anticipated, building \noccupancy, specific hazards and ambient \ntemperature conditions [see commentary, \nTable 906.3(1) and Table 906.3(2)].  \n \nTable 906.3(1), which parallels Table 6.2.1.1 of \nNFPA 10, establishes the minimum number \nand rating of fire extinguishers for Class A fires \nin any particular occupancy. The occupancy \nclassifications are further defined in NFPA 10. \nThe maximum area that a single fire \nextinguisher can protect is determined based \non the rating of the fire extinguisher. The \ndistance of travel limitation of 23 m is intended \nto be the actual walking distance along a \nnormal path of travel to the extinguisher. For \nthis reason, it is necessary to select fire \nextinguishers that comply with both the \ndistribution criteria and distance of travel \nlimitation \nfor \na \nspecific \noccupancy \nclassification.  \n \nFires involving flammable or combustible \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 129,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n499 \n \nliquids present a severe hazard challenge \nregardless of occupancy. Table 906.3(2), \nwhich parallels Table 6.3.1.1 of NFPA 10, \nprescribes \nthe \nminimum \nportable \nfire \nextinguisher requirements where flammable or \ncombustible liquids are limited in depth [6 mm \nor less]. As can be seen in the table, the size of \nthe extinguisher is directly related to the \ndistance of travel to the extinguisher for each \ngiven occupancy classification. These fire \nextinguisher provisions are independent of \nwhether \nother \nfixed \nautomatic \nfire-\nextinguishing systems are installed. For \noccupancy conditions involving flammable or \ncombustible liquids in potential depths greater \nthan 6 mm, the selection and spacing criteria of \nNFPA 10 must be used in addition to any \napplicable requirements in Chapter 57 and \nNFPA 30. \n906.3.1 Class A fire hazards. Portable fire \nextinguishers \nfor \noccupancies \nthat \ninvolve \nprimarily Class A fire hazards, the minimum sizes \nand distribution shall comply with Table 906.3(1). \n❖ \nClass A fires generally involve materials \nconsidered to be “ordinary combustibles,” such \nas wood, cloth, paper, rubber and most plastics \n[see commentary, Table 906.3(1)]. \n906.3.2 Class B fire hazards. Portable fire \nextinguishers for occupancies involving flammable \nor combustible liquids with depths of less than or \nequal to 6.5 mm shall be selected and placed in \naccordance with Table 906.3(2). \nPortable \nfire \nextinguishers \nfor \noccupancies \ninvolving flammable or combustible liquids with a \ndepth of greater than 6.5 mm shall be selected and \nplaced in accordance with NFPA 10. \n❖ \nClass \nB \nfires \ninvolve \nflammable \nand \ncombustible liquids, oil-based paints, solvents, \nflammable \ngases \nand \nsimilar \nmaterials. \nSelection of these extinguishers is made based \non the depth of the liquid that could become \ninvolved in a fire. If the depth is 6.5 mm or less, \nselection is made using Table 906.3(2). Class \nB extinguishers for greater liquid depth, \ncharacterized in NFPA 10 as “appreciable \ndepth,” must be selected and installed in \naccordance with Section 6.3.2 of NFPA 10 [see \ncommentary, Table 906.3(2)]. \n906.3.3 Class C fire hazards. Portable fire \nextinguishers for Class C fire hazards shall be \nselected and placed on the basis of the anticipated \nClass A or B hazard. \n❖ \nClass C fires involve energized electrical \nequipment where the electrical nonconductivity \nof the extinguishing agent is critical. The need \nfor this class of extinguisher is simply based on \nthe presence of the hazard in an occupancy \nand no numerical rating is required. \n906.3.4 Class D fire hazards. Portable fire \nextinguishers \nfor \noccupancies \ninvolving \ncombustible metals shall be selected and placed in \naccordance with NFPA 10. \n❖ \nClass D fires involve flammable solids, the bulk \nof which are combustible metals including, but \nnot limited to, magnesium, potassium, sodium \nand titanium. Most Class D extinguishers will \nhave a special low-velocity nozzle or discharge \nwand to gently apply the agent in large volumes \nto avoid disrupting any finely divided burning \nmaterials. Extinguishing agents are also \navailable in bulk and can be applied with a \nscoop or shovel. While Class D extinguishers \nare often referred to as “dry chemical” fire \nextinguishers, they are more properly called \n“dry powder” fire extinguishers because their \nmechanism \nof \nextinguishment \nis \nby \na \nsmothering action rather than by chemical \nreaction with the combustion process. \n \nThere are several Class D fire-extinguisher \nagents available—some will handle multiple \ntypes of metal fires, others will not. Sodium \ncarbonate-based extinguishers are used to \ncontrol sodium, potassium, and sodium-\npotassium alloy fires but have limited use on \nother metals. This material smothers and forms \na crust. Sodium chloride-based extinguishers \ncontain \nsodium \nchloride \nsalt \nand \na \nthermoplastic additive. The plastic melts to \nform an oxygen-excluding crust over the metal, \nand the salt dissipates heat. This powder is \nuseful on most alkali metals, including \nmagnesium, titanium, \naluminum, \nsodium, \npotassium and zirconium. Graphite-based \nextinguishers contain dry graphite powder that \nsmothers burning metals. Unlike sodium \nchloride powder extinguishers, the graphite \npowder fire extinguishers can be used on very \nhot burning metal fires such as lithium, but the \npowder will not stick to and extinguish flowing \nor vertical lithium fires. The graphite powder \nacts as a heat sink as well as a means of \nsmothering the metal fire. See the commentary \nto Section 5906.5.7 for a discussion of \nextinguishing flammable solid fires. \n906.4 Cooking \nequipment \nfires. \nFire \nextinguishers provided for the protection of cooking \nequipment shall be of an approved type compatible \nwith the automatic fire-extinguishing system agent. \nCooking equipment involving solid fuels or \nvegetable or animal oils and fats shall be protected \nby a Class K-rated portable extinguisher in \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n499 \n \nliquids present a severe hazard challenge \nregardless of occupancy. Table 906.3(2), \nwhich parallels Table 6.3.1.1 of NFPA 10, \nprescribes \nthe \nminimum \nportable \nfire \nextinguisher requirements where flammable or \ncombustible liquids are limited in depth [6 mm \nor less]. As can be seen in the table, the size of \nthe extinguisher is directly related to the \ndistance of travel to the extinguisher for each \ngiven occupancy classification. These fire \nextinguisher provisions are independent of \nwhether \nother \nfixed \nautomatic \nfire-\nextinguishing systems are installed. For \noccupancy conditions involving flammable or \ncombustible liquids in potential depths greater \nthan 6 mm, the selection and spacing criteria of \nNFPA 10 must be used in addition to any \napplicable requirements in Chapter 57 and \nNFPA 30. \n906.3.1 Class A fire hazards. Portable fire \nextinguishers \nfor \noccupancies \nthat \ninvolve \nprimarily Class A fire hazards, the minimum sizes \nand distribution shall comply with Table 906.3(1).",
      "commentary": "Class A fires generally involve materials \nconsidered to be “ordinary combustibles,” such \nas wood, cloth, paper, rubber and most plastics \n[see commentary, Table 906.3(1)]. \n906.3.2 Class B fire hazards. Portable fire \nextinguishers for occupancies involving flammable \nor combustible liquids with depths of less than or \nequal to 6.5 mm shall be selected and placed in \naccordance with Table 906.3(2). \nPortable \nfire \nextinguishers \nfor \noccupancies \ninvolving flammable or combustible liquids with a \ndepth of greater than 6.5 mm shall be selected and \nplaced in accordance with NFPA 10.\n\n❖ Class \nB \nfires \ninvolve \nflammable \nand \ncombustible liquids, oil-based paints, solvents, \nflammable \ngases \nand \nsimilar \nmaterials. \nSelection of these extinguishers is made based \non the depth of the liquid that could become \ninvolved in a fire. If the depth is 6.5 mm or less, \nselection is made using Table 906.3(2). Class \nB extinguishers for greater liquid depth, \ncharacterized in NFPA 10 as “appreciable \ndepth,” must be selected and installed in \naccordance with Section 6.3.2 of NFPA 10 [see \ncommentary, Table 906.3(2)]. \n906.3.3 Class C fire hazards. Portable fire \nextinguishers for Class C fire hazards shall be \nselected and placed on the basis of the anticipated \nClass A or B hazard.\n\n❖ Class C fires involve energized electrical \nequipment where the electrical nonconductivity \nof the extinguishing agent is critical. The need \nfor this class of extinguisher is simply based on \nthe presence of the hazard in an occupancy \nand no numerical rating is required. \n906.3.4 Class D fire hazards. Portable fire \nextinguishers \nfor \noccupancies \ninvolving \ncombustible metals shall be selected and placed in \naccordance with NFPA 10.\n\n❖ Class D fires involve flammable solids, the bulk \nof which are combustible metals including, but \nnot limited to, magnesium, potassium, sodium \nand titanium. Most Class D extinguishers will \nhave a special low-velocity nozzle or discharge \nwand to gently apply the agent in large volumes \nto avoid disrupting any finely divided burning \nmaterials. Extinguishing agents are also \navailable in bulk and can be applied with a \nscoop or shovel. While Class D extinguishers \nare often referred to as “dry chemical” fire \nextinguishers, they are more properly called \n“dry powder” fire extinguishers because their \nmechanism \nof \nextinguishment \nis \nby \na \nsmothering action rather than by chemical \nreaction with the combustion process. \n \nThere are several Class D fire-extinguisher \nagents available—some will handle multiple \ntypes of metal fires, others will not. Sodium \ncarbonate-based extinguishers are used to \ncontrol sodium, potassium, and sodium-\npotassium alloy fires but have limited use on \nother metals. This material smothers and forms \na crust. Sodium chloride-based extinguishers \ncontain \nsodium \nchloride \nsalt \nand \na \nthermoplastic additive. The plastic melts to \nform an oxygen-excluding crust over the metal, \nand the salt dissipates heat. This powder is \nuseful on most alkali metals, including \nmagnesium, titanium, \naluminum, \nsodium, \npotassium and zirconium. Graphite-based \nextinguishers contain dry graphite powder that \nsmothers burning metals. Unlike sodium \nchloride powder extinguishers, the graphite \npowder fire extinguishers can be used on very \nhot burning metal fires such as lithium, but the \npowder will not stick to and extinguish flowing \nor vertical lithium fires. The graphite powder \nacts as a heat sink as well as a means of \nsmothering the metal fire. See the commentary \nto Section 5906.5.7 for a discussion of \nextinguishing flammable solid fires. \n906.4 Cooking \nequipment \nfires. \nFire \nextinguishers provided for the protection of cooking \nequipment shall be of an approved type compatible \nwith the automatic fire-extinguishing system agent. \nCooking equipment involving solid fuels or \nvegetable or animal oils and fats shall be protected \nby a Class K-rated portable extinguisher in \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 130,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n500 \n \naccordance with Sections 906.1, Item 2, 906.4.1 and \n906.4.2 as applicable. \n❖ \nThe combination of high-efficiency cooking \nappliances and hotter burning cooking media \ncreates a potentially severe fire hazard. \nAlthough commercial cooking systems must \nhave an approved exhaust hood and be \nprotected by an approved automatic fire-\nextinguishing system, a manual means of \nextinguishment is desirable to attack a fire in its \nincipient stage.  \n \nAs indicated in Section 906.1, Item 2, a Class \nK-rated portable fire extinguisher must be \nlocated within 9 m of travel distance of \ncommercialtype cooking equipment. Class K-\nrated extinguishers have been specifically \ntested on commercial cooking appliances \nusing vegetable or animal oils or fats. These \nportable fire extinguishers are usually of \nsodium bicarbonate or potassium bicarbonate \ndry-chemical type. \n906.4.1 Portable fire extinguishers for solid fuel \ncooking appliances. Solid fuel cooking appliances, \nwhether or not under a hood, with fireboxes 0.15 m3 \nor less in volume shall have a minimum 9 L or two \n6 \nL \nClass \nK \nwet-chemical \nportable \nfire \nextinguishers located in accordance with Section \n906.1. \n❖ \nThe fuels used in solid fuel-fired cooking \nappliances present significantly more potential \nburning surface area than the flat surface of a \ngrill or deep fat fryer. This surface area is also \noften shielded by other solid fuel elements. As \na result, a large extinguisher or two moderate-\nsized extinguishers are required. The 9 L \nextinguisher roughly equates to a 2A rating. \nThe K-rating is necessary rather than using a \nwater-based agent because the discharge from \nwater based extinguishers is usually in the form \nof a straight stream rather than a less \nconcentrated, flooding type of coverage. A \nstraight stream can dislodge the burning solid \nfuel material and possibly spread the burning \ncoals to other areas where they could pose \nboth a secondary fire risk, as well as a life \nsafety hazard. The same travel distance to an \nextinguisher \nis \nrequired \nfor \nsolid \nfuel \nextinguishers \nas \nfor \ndeep \nfat \nfryer \nextinguishers so that manual suppression can \nbe provided, if necessary, in a reasonable time. \nSee the commentary to Section 904.12.5.2 for \nfurther discussion of Class K extinguishers. \n906.4.2 Class K portable fire extinguishers for \ndeep fat fryers. Where hazard areas include deep \nfat fryers, listed Class K portable fire extinguishers \nshall be provided as follows: \n1. For up to four fryers having a maximum \ncooking medium capacity of 36 kg each: one \nClass K portable fire extinguisher of a \nminimum 6 L capacity. \n2. For every additional group of four fryers \nhaving \na maximum \ncooking \nmedium \ncapacity of 36 kg each: one additional Class \nK portable fire extinguisher of a minimum 6 \nL capacity shall be provided. \n3. For individual fryers exceeding 0.55 m2 in \nsurface \narea: \nClass \nK \nportable \nfire \nextinguishers shall be installed in accordance \nwith \nthe \nextinguisher \nmanufacturer’s \nrecommendations. \n❖ \nNewer commercial cooking operations use \nimproved, more efficient deep fat fryer-type \ncooking \nappliances \nand \nmore \nhealthful, \nunsaturated cooking oils that require a much \nhigher cooking temperature than the former \nsaturated oils. The Class K extinguishing agent \nand extinguishers were developed to deal with \nthis new hazard. Class K extinguishers use a \nwet-chemical, potassium acetate-based agent \nthat has proven to be more effective in fighting \nthese fires and provides a cooling effect for the \ndeep fat fryer hazard. Though primarily \nintended for cooking fires, many Class K \nextinguishers can also be effectively used on \nClass A, B and C hazards. \n \nClass K fire extinguishers do not have letter \nratings similar to other types of extinguishers. \nThe capacity of the Class K extinguisher \nbecomes the effective rating. Based on the \nextinguishing capability of a moderate sized \nClass K extinguisher, the maximum quantity of \ntypical fat frying medium can be determined. \nThis quantity is determined by weight based on \nthe typical deep fat fryer. A fryer capacity of 36 \nkg can provide a surface area between 0.42 to \n0.55 m2, depending on the manufacturer. \nWhere the surface area exceeds 0.55 m2, \nguidelines for Class K extinguishers are no \nlonger applicable. Consequently, for the larger \nsurface area fryers, the size of Class K \nextinguisher \nshould \nbe \nbased \non \nthe \nmanufacturer’s recommendations. Although \nnot specifically indicated in the code text, the \nunderstanding is that if the weight capacity of \nthe fryer exceeds 36 kg but the surface area is \nless than 0.55 m2, the manufacturer’s \nrecommendations should be applied for those \nconditions as well. \n906.5 Conspicuous \nlocation. \nPortable \nfire \nextinguishers shall be located in conspicuous \nlocations where they will be readily accessible and \nimmediately available for use. These locations shall \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n500 \n \naccordance with Sections 906.1, Item 2, 906.4.1 and \n906.4.2 as applicable.",
      "commentary": "The combination of high-efficiency cooking \nappliances and hotter burning cooking media \ncreates a potentially severe fire hazard. \nAlthough commercial cooking systems must \nhave an approved exhaust hood and be \nprotected by an approved automatic fire-\nextinguishing system, a manual means of \nextinguishment is desirable to attack a fire in its \nincipient stage.  \n \nAs indicated in Section 906.1, Item 2, a Class \nK-rated portable fire extinguisher must be \nlocated within 9 m of travel distance of \ncommercialtype cooking equipment. Class K-\nrated extinguishers have been specifically \ntested on commercial cooking appliances \nusing vegetable or animal oils or fats. These \nportable fire extinguishers are usually of \nsodium bicarbonate or potassium bicarbonate \ndry-chemical type. \n906.4.1 Portable fire extinguishers for solid fuel \ncooking appliances. Solid fuel cooking appliances, \nwhether or not under a hood, with fireboxes 0.15 m3 \nor less in volume shall have a minimum 9 L or two \n6 \nL \nClass \nK \nwet-chemical \nportable \nfire \nextinguishers located in accordance with Section \n906.1.\n\n❖ The fuels used in solid fuel-fired cooking \nappliances present significantly more potential \nburning surface area than the flat surface of a \ngrill or deep fat fryer. This surface area is also \noften shielded by other solid fuel elements. As \na result, a large extinguisher or two moderate-\nsized extinguishers are required. The 9 L \nextinguisher roughly equates to a 2A rating. \nThe K-rating is necessary rather than using a \nwater-based agent because the discharge from \nwater based extinguishers is usually in the form \nof a straight stream rather than a less \nconcentrated, flooding type of coverage. A \nstraight stream can dislodge the burning solid \nfuel material and possibly spread the burning \ncoals to other areas where they could pose \nboth a secondary fire risk, as well as a life \nsafety hazard. The same travel distance to an \nextinguisher \nis \nrequired \nfor \nsolid \nfuel \nextinguishers \nas \nfor \ndeep \nfat \nfryer \nextinguishers so that manual suppression can \nbe provided, if necessary, in a reasonable time. \nSee the commentary to Section 904.12.5.2 for \nfurther discussion of Class K extinguishers. \n906.4.2 Class K portable fire extinguishers for \ndeep fat fryers. Where hazard areas include deep \nfat fryers, listed Class K portable fire extinguishers \nshall be provided as follows: \n1. For up to four fryers having a maximum \ncooking medium capacity of 36 kg each: one \nClass K portable fire extinguisher of a \nminimum 6 L capacity. \n2. For every additional group of four fryers \nhaving \na maximum \ncooking \nmedium \ncapacity of 36 kg each: one additional Class \nK portable fire extinguisher of a minimum 6 \nL capacity shall be provided. \n3. For individual fryers exceeding 0.55 m2 in \nsurface \narea: \nClass \nK \nportable \nfire \nextinguishers shall be installed in accordance \nwith \nthe \nextinguisher \nmanufacturer’s \nrecommendations.\n\n❖ Newer commercial cooking operations use \nimproved, more efficient deep fat fryer-type \ncooking \nappliances \nand \nmore \nhealthful, \nunsaturated cooking oils that require a much \nhigher cooking temperature than the former \nsaturated oils. The Class K extinguishing agent \nand extinguishers were developed to deal with \nthis new hazard. Class K extinguishers use a \nwet-chemical, potassium acetate-based agent \nthat has proven to be more effective in fighting \nthese fires and provides a cooling effect for the \ndeep fat fryer hazard. Though primarily \nintended for cooking fires, many Class K \nextinguishers can also be effectively used on \nClass A, B and C hazards. \n \nClass K fire extinguishers do not have letter \nratings similar to other types of extinguishers. \nThe capacity of the Class K extinguisher \nbecomes the effective rating. Based on the \nextinguishing capability of a moderate sized \nClass K extinguisher, the maximum quantity of \ntypical fat frying medium can be determined. \nThis quantity is determined by weight based on \nthe typical deep fat fryer. A fryer capacity of 36 \nkg can provide a surface area between 0.42 to \n0.55 m2, depending on the manufacturer. \nWhere the surface area exceeds 0.55 m2, \nguidelines for Class K extinguishers are no \nlonger applicable. Consequently, for the larger \nsurface area fryers, the size of Class K \nextinguisher \nshould \nbe \nbased \non \nthe \nmanufacturer’s recommendations. Although \nnot specifically indicated in the code text, the \nunderstanding is that if the weight capacity of \nthe fryer exceeds 36 kg but the surface area is \nless than 0.55 m2, the manufacturer’s \nrecommendations should be applied for those \nconditions as well. \n906.5 Conspicuous \nlocation. \nPortable \nfire \nextinguishers shall be located in conspicuous \nlocations where they will be readily accessible and \nimmediately available for use. These locations shall \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 131,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n501 \n \nbe along normal paths of travel, unless the Fire \nofficial determines that the hazard posed indicates \nthe need for placement away from normal paths of \ntravel. \n❖ \nFire extinguishers must be located in readily \naccessible locations along normal egress \npaths. This increases the occupants familiarity \nwith the location of the fire extinguishers. When \nconsidering \nlocation, \nthe \nmost \nfrequent \noccupants should be considered. These are \nthe occupants who would become most \nfamiliar with the fire-extinguisher placement. \nFor most buildings, it is the employees who are \nmost familiar with their surroundings; therefore, \na good understanding of employee operations \nis important for proper extinguisher placement. \n906.6 Unobstructed and unobscured. Portable \nfire extinguishers shall not be obstructed or \nobscured from view. In rooms or areas in which \nvisual obstruction cannot be completely avoided, \nmeans shall be provided to indicate the locations of \nextinguishers. \n❖ \nPortable fire extinguishers must be located \nwhere they are readily visible at all times. If \nvisual obstruction cannot be avoided, the \nlocation of the extinguishers must be marked by \nan approved means of identification. This could \ninclude additional signage, lights, arrows or \nother means approved by the Fire official. \nUnobstructed does not necessarily mean \nvisible from all angles within the space. Often, \ncolumns or furnishings may obscure the \nextinguisher from one direction or another. \nThese are not by themselves obstructions. The \nintent is that the extinguisher is not hidden but \nrather can be readily found. If the extinguisher \nis placed in the wall behind a door, it is clearly \nobstructed since it cannot be easily viewed. An \nextinguisher on a wall that is visible from most \nof \nthe \nspace \nwould \nbe \nconsidered \nunobstructed. \n906.7 Hangers \nand \nbrackets. \nHand-held \nportable fire extinguishers, not housed in cabinets, \nshall be installed on the hangers or brackets \nsupplied. Hangers or brackets shall be securely \nanchored to the mounting surface in accordance \nwith the manufacturer’s installation instructions. \n❖ \nPortable fire extinguishers not housed in \ncabinets are usually mounted on walls or \ncolumns using securely fastened hangers. \nBrackets must be used where the fire \nextinguishers need to be protected from impact \nor other potential physical damage. \n906.8  Cabinets. Cabinets used to house portable \nfire extinguishers shall not be locked. \nExceptions: \n1. Where portable fire extinguishers subject to \nmalicious use or damage are provided with a \nmeans of ready access. \n2. In Group I-3 occupancies and in mental \nhealth areas in Group I-2 occupancies, access \nto portable fire extinguishers shall be \npermitted to be locked or to be located in staff \nlocations provided the staff has keys. \n❖ \nCabinets housing fire extinguishers must not \nbe locked in order to provide quick access in an \nemergency. Exception 1, however, allows the \ncabinets to be locked in occupancies where \nvandalism, theft or other malicious behavior is \npossible. Exception 2 also permits cabinets \nhousing fire extinguishers to be locked or to be \nlocated in staff locations in Group I-3 \noccupancies and mental health areas in Group \nI-2 occupancies. Occupants in Group I-3 areas \nof \njails, \nprisons \nor \nsimilar \nrestrained \noccupancies should not have access to fire \nextinguishers because they could possibly be \nused as a weapon or be subject to vandalism. \nStaff adequately trained in the use of fire \nextinguishers are assumed to have ready \naccess to the keys for the cabinets at all times \n906.9 Extinguisher installation. The installation \nof portable fire extinguishers shall be in accordance \nwith Sections 906.9.1 through 906.9.3. \n❖ \nThis section introduces the installation criteria \nfor portable fire extinguishers based on the \nweight of the unit. \n906.9.1 Extinguishers weighing 18 kg or less. \nPortable fire extinguishers having a gross weight \nnot exceeding 18 kg shall be installed so that their \ntops are not more than 1500 mm above the floor. \n❖ \nDue to the varying height and physical strength \nlevels of persons who might be called upon to \noperate a portable fire extinguisher, the \nmounting height of the extinguisher must be \ncommensurate with its weight so that it may be \neasily retrieved by anyone from its mounting \nlocation and placed into use. \n906.9.2 Extinguishers weighing more than 18 kg \n. Hand-held portable fire extinguishers having a \ngross weight exceeding 18 kg shall be installed so \nthat their tops are not more than 1100 mm above the \nfloor. \n❖ \nSee the commentary to Section 906.9.1. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n501 \n \nbe along normal paths of travel, unless the Fire \nofficial determines that the hazard posed indicates \nthe need for placement away from normal paths of \ntravel.",
      "commentary": "Fire extinguishers must be located in readily \naccessible locations along normal egress \npaths. This increases the occupants familiarity \nwith the location of the fire extinguishers. When \nconsidering \nlocation, \nthe \nmost \nfrequent \noccupants should be considered. These are \nthe occupants who would become most \nfamiliar with the fire-extinguisher placement. \nFor most buildings, it is the employees who are \nmost familiar with their surroundings; therefore, \na good understanding of employee operations \nis important for proper extinguisher placement. \n906.6 Unobstructed and unobscured. Portable \nfire extinguishers shall not be obstructed or \nobscured from view. In rooms or areas in which \nvisual obstruction cannot be completely avoided, \nmeans shall be provided to indicate the locations of \nextinguishers.\n\n❖ Portable fire extinguishers must be located \nwhere they are readily visible at all times. If \nvisual obstruction cannot be avoided, the \nlocation of the extinguishers must be marked by \nan approved means of identification. This could \ninclude additional signage, lights, arrows or \nother means approved by the Fire official. \nUnobstructed does not necessarily mean \nvisible from all angles within the space. Often, \ncolumns or furnishings may obscure the \nextinguisher from one direction or another. \nThese are not by themselves obstructions. The \nintent is that the extinguisher is not hidden but \nrather can be readily found. If the extinguisher \nis placed in the wall behind a door, it is clearly \nobstructed since it cannot be easily viewed. An \nextinguisher on a wall that is visible from most \nof \nthe \nspace \nwould \nbe \nconsidered \nunobstructed. \n906.7 Hangers \nand \nbrackets. \nHand-held \nportable fire extinguishers, not housed in cabinets, \nshall be installed on the hangers or brackets \nsupplied. Hangers or brackets shall be securely \nanchored to the mounting surface in accordance \nwith the manufacturer’s installation instructions.\n\n❖ Portable fire extinguishers not housed in \ncabinets are usually mounted on walls or \ncolumns using securely fastened hangers. \nBrackets must be used where the fire \nextinguishers need to be protected from impact \nor other potential physical damage. \n906.8  Cabinets. Cabinets used to house portable \nfire extinguishers shall not be locked. \nExceptions: \n1. Where portable fire extinguishers subject to \nmalicious use or damage are provided with a \nmeans of ready access. \n2. In Group I-3 occupancies and in mental \nhealth areas in Group I-2 occupancies, access \nto portable fire extinguishers shall be \npermitted to be locked or to be located in staff \nlocations provided the staff has keys.\n\n❖ Cabinets housing fire extinguishers must not \nbe locked in order to provide quick access in an \nemergency. Exception 1, however, allows the \ncabinets to be locked in occupancies where \nvandalism, theft or other malicious behavior is \npossible. Exception 2 also permits cabinets \nhousing fire extinguishers to be locked or to be \nlocated in staff locations in Group I-3 \noccupancies and mental health areas in Group \nI-2 occupancies. Occupants in Group I-3 areas \nof \njails, \nprisons \nor \nsimilar \nrestrained \noccupancies should not have access to fire \nextinguishers because they could possibly be \nused as a weapon or be subject to vandalism. \nStaff adequately trained in the use of fire \nextinguishers are assumed to have ready \naccess to the keys for the cabinets at all times \n906.9 Extinguisher installation. The installation \nof portable fire extinguishers shall be in accordance \nwith Sections 906.9.1 through 906.9.3.\n\n❖ This section introduces the installation criteria \nfor portable fire extinguishers based on the \nweight of the unit. \n906.9.1 Extinguishers weighing 18 kg or less. \nPortable fire extinguishers having a gross weight \nnot exceeding 18 kg shall be installed so that their \ntops are not more than 1500 mm above the floor.\n\n❖ Due to the varying height and physical strength \nlevels of persons who might be called upon to \noperate a portable fire extinguisher, the \nmounting height of the extinguisher must be \ncommensurate with its weight so that it may be \neasily retrieved by anyone from its mounting \nlocation and placed into use. \n906.9.2 Extinguishers weighing more than 18 kg \n. Hand-held portable fire extinguishers having a \ngross weight exceeding 18 kg shall be installed so \nthat their tops are not more than 1100 mm above the \nfloor.\n\n❖ See the commentary to Section 906.9.1. \n-",
      "chapter_id": "ch9",
      "section_id": "sec906"
    },
    {
      "page": 132,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n502 \n \n906.9.3 Floor clearance. The clearance between \nthe floor and the bottom of installed hand-held \nportable fire extinguishers shall be not less than 100 \nmm. \n❖ \nThe clearance between the floor and the \nbottom of installed hand-held extinguishers \nmust not be less than 100 mm to facilitate \ncleaning beneath the unit and reduce the \nlikelihood \nof \nthe \nextinguisher \nbecoming \ndislodged during cleaning operations (floor \nmopping, sweeping, etc.). \n906.10 Wheeled units. Wheeled fire extinguishers \nshall be conspicuously located in a designated \nlocation. \n❖ \nWheeled fire extinguishers consist of a large-\ncapacity (up to several hundred kg of agent) \nfire extinguisher assembly (either stored-\npressure or pressure transfer type) equipped \nwith a carriage and wheels and discharge \nhose. They are constructed so that one able-\nbodied person could move the unit to the fire \narea and begin extinguishment unassisted. \nWheeled fire extinguishers are capable of \ndelivering greater flow rates and stream range \nfor various extinguishing agents than hand-\nheld portable fire extinguishers. Wheeled fire \nextinguishers are generally more effective in \nhigh-hazard \nareas \nand, \nas \nwith \nany \nextinguisher, must be readily available and \nstored in an approved location. The wheeled \nfire extinguisher should be located a safe \ndistance from the hazard area so that it will not \nbecome involved in the fire or access to it \ncompromised by a fire. These units are \ntypically found at airport fueling ramps, \nrefineries, bulk plants and similar locations \nwhere \nhigh-challenge \nfires \nmay \nbe \nencountered. \nThe \nextinguishing \nagents \navailable in wheeled units include carbon \ndioxide, dry chemical, dry powder and foam. \nSECTION 907 FIRE ALARM AND \nDETECTION SYSTEMS \n907.1 General. \nThis \nsection \ncovers \nthe \napplication, \ninstallation, \nperformance \nand \nmaintenance of fire alarm systems and their \ncomponents in new and existing buildings and \nstructures. The requirements of Section 907.2 are \napplicable to new buildings and structures. The \nrequirements of Section 907.9 are applicable to \nexisting buildings and structures. \n❖ \nFire alarm systems, which typically include \nmanual fire alarm systems and automatic fire \ndetection systems, must be installed in \naccordance with Section 907and NFPA 72. As \nindicated in this section, only Section 907.9 is \nintended to be applicable to existing buildings \nand structures. \n \nManual fire alarm systems are installed in \nbuildings to limit fire casualties and property \nlosses. Fire alarm systems do this by promptly \nnotifying the occupants of the building of an \nemergency, which increases the time available \nfor evacuation. Similarly, when fire alarm \nsystems are supervised, the fire department  \nwill be promptly notified and its response time \nrelative to the onset of the fire will be reduced. \n \nAutomatic fire detection systems are required \nunder certain conditions to increase the \nlikelihood that a fire is detected and occupants \nare given an early warning. The detection \nsystem is a system of devices and associated \nhardware that activates the alarm system. The \nautomatic detecting devices are to be smoke \ndetectors, unless a condition exists that calls \nfor the use of a different type of detector. \n907.1.1 Construction documents. Construction \ndocuments for fire alarm systems shall be of \nsufficient clarity to indicate the location, nature and \nextent of the work proposed and show in detail that \nit will conform to the provisions of this code, SBC \n201 and relevant laws, ordinances, rules and \nregulations, as determined by the Fire official. \n❖ \nConstruction documents for fire alarm systems \nmust be submitted for review to determine \ncompliance with the code, SBC 201 and NFPA \n72. All of the information required by this \nsection may not be available during the design \nstage and initial permit process. Later \nsubmission of more detailed shop drawings \nmay be required in accordance with Section \n907.1.2. These provisions are intended to \nreflect the minimum scope of information \nneeded to determine code compliance. When \nthe work can be briefly described on the \napplication form, the Fire official may utilize \njudgment in determining the need for more \ndetailed documents. \n907.1.2 Fire alarm shop drawings. Shop drawings \nfor fire alarm systems shall be prepared in \naccordance with NFPA 72 and submitted for review \nand approval prior to system installation. \n❖ \nSince the fire protection contractor(s) may not \nhave been selected at the time a permit is \nissued for construction of a building, detailed \nshop drawings for fire alarm systems may not \nbe available. Because they provide the \ninformation necessary to determine code \ncompliance, as specified in this section, they \nmust be submitted and approved by the Fire \nofficial before the contractor can begin \ninstalling the system. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n502 \n \n906.9.3 Floor clearance. The clearance between \nthe floor and the bottom of installed hand-held \nportable fire extinguishers shall be not less than 100 \nmm.",
      "commentary": "The clearance between the floor and the \nbottom of installed hand-held extinguishers \nmust not be less than 100 mm to facilitate \ncleaning beneath the unit and reduce the \nlikelihood \nof \nthe \nextinguisher \nbecoming \ndislodged during cleaning operations (floor \nmopping, sweeping, etc.). \n906.10 Wheeled units. Wheeled fire extinguishers \nshall be conspicuously located in a designated \nlocation.\n\n❖ Wheeled fire extinguishers consist of a large-\ncapacity (up to several hundred kg of agent) \nfire extinguisher assembly (either stored-\npressure or pressure transfer type) equipped \nwith a carriage and wheels and discharge \nhose. They are constructed so that one able-\nbodied person could move the unit to the fire \narea and begin extinguishment unassisted. \nWheeled fire extinguishers are capable of \ndelivering greater flow rates and stream range \nfor various extinguishing agents than hand-\nheld portable fire extinguishers. Wheeled fire \nextinguishers are generally more effective in \nhigh-hazard \nareas \nand, \nas \nwith \nany \nextinguisher, must be readily available and \nstored in an approved location. The wheeled \nfire extinguisher should be located a safe \ndistance from the hazard area so that it will not \nbecome involved in the fire or access to it \ncompromised by a fire. These units are \ntypically found at airport fueling ramps, \nrefineries, bulk plants and similar locations \nwhere \nhigh-challenge \nfires \nmay \nbe \nencountered. \nThe \nextinguishing \nagents \navailable in wheeled units include carbon \ndioxide, dry chemical, dry powder and foam. \nSECTION 907 FIRE ALARM AND \nDETECTION SYSTEMS \n907.1 General. \nThis \nsection \ncovers \nthe \napplication, \ninstallation, \nperformance \nand \nmaintenance of fire alarm systems and their \ncomponents in new and existing buildings and \nstructures. The requirements of Section 907.2 are \napplicable to new buildings and structures. The \nrequirements of Section 907.9 are applicable to \nexisting buildings and structures.\n\n❖ Fire alarm systems, which typically include \nmanual fire alarm systems and automatic fire \ndetection systems, must be installed in \naccordance with Section 907and NFPA 72. As \nindicated in this section, only Section 907.9 is \nintended to be applicable to existing buildings \nand structures. \n \nManual fire alarm systems are installed in \nbuildings to limit fire casualties and property \nlosses. Fire alarm systems do this by promptly \nnotifying the occupants of the building of an \nemergency, which increases the time available \nfor evacuation. Similarly, when fire alarm \nsystems are supervised, the fire department  \nwill be promptly notified and its response time \nrelative to the onset of the fire will be reduced. \n \nAutomatic fire detection systems are required \nunder certain conditions to increase the \nlikelihood that a fire is detected and occupants \nare given an early warning. The detection \nsystem is a system of devices and associated \nhardware that activates the alarm system. The \nautomatic detecting devices are to be smoke \ndetectors, unless a condition exists that calls \nfor the use of a different type of detector. \n907.1.1 Construction documents. Construction \ndocuments for fire alarm systems shall be of \nsufficient clarity to indicate the location, nature and \nextent of the work proposed and show in detail that \nit will conform to the provisions of this code, SBC \n201 and relevant laws, ordinances, rules and \nregulations, as determined by the Fire official.\n\n❖ Construction documents for fire alarm systems \nmust be submitted for review to determine \ncompliance with the code, SBC 201 and NFPA \n72. All of the information required by this \nsection may not be available during the design \nstage and initial permit process. Later \nsubmission of more detailed shop drawings \nmay be required in accordance with Section \n907.1.2. These provisions are intended to \nreflect the minimum scope of information \nneeded to determine code compliance. When \nthe work can be briefly described on the \napplication form, the Fire official may utilize \njudgment in determining the need for more \ndetailed documents. \n907.1.2 Fire alarm shop drawings. Shop drawings \nfor fire alarm systems shall be prepared in \naccordance with NFPA 72 and submitted for review \nand approval prior to system installation.\n\n❖ Since the fire protection contractor(s) may not \nhave been selected at the time a permit is \nissued for construction of a building, detailed \nshop drawings for fire alarm systems may not \nbe available. Because they provide the \ninformation necessary to determine code \ncompliance, as specified in this section, they \nmust be submitted and approved by the Fire \nofficial before the contractor can begin \ninstalling the system. \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 133,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n503 \n \n907.1.3 Equipment. Systems and components \nshall be listed and approved for the purpose for \nwhich they are installed. \n❖ \nThe components of the fire alarm system must \nbe approved for use in the planned system. \nNFPA 72 requires all devices, combinations of \ndevices, appliances and equipment to be \nlabeled for their proposed use. The testing \nagency will test the components for use in \nvarious types of systems and stipulate the use \nof the component on the label. Evidence of \nlisting and labeling of the system components \nmust be submitted with the shop drawings. In \nsome instances, the entire system may be \nlabeled. \n \nAt \nleast \none \nmajor \ntesting \nagency, \nUnderwriters Laboratories, Inc. (UL), has a \nprogram in which alarm installation and service \ncompanies are issued a certificate and become \nlisted by the agency as being qualified to \ndesign, install and maintain local, auxiliary, \nremote station or proprietary fire alarm \nsystems. The listed companies may then issue \na certificate showing that the system is in \ncompliance with Section 907.Terms of the \ncompany certification by UL include the \ncompany being responsible for keeping \naccurate system documentation, including as-\nbuilt record drawings, acceptance test records \nand complete maintenance records on a given \nsystem. The company is also responsible for \nthe required periodic inspection and testing of \nthe system under contract with the owner. A \nsimilar program has been available for many \nyears for central station alarm service, whereas \nthe UL program is relatively new to the industry. \nEven though this company and system listing \nprogram is not required by the code or NFPA \n72, it can be a valuable tool for the Fire official \nin determining compliance with the referenced \nstandard. \n \nAnother issue that must be considered is the \ncompatibility of the system components as \nrequired by NFPA 72. The labeling of system \ncomponents discussed previously should \ninclude \nany compatibility restrictions \nfor \ncomponents. Compatibility is primarily an issue \nof the ability of smoke detectors and fire alarm \ncontrol panels (FACPs) to function properly \nwhen interconnected and affects the two-wire \ntype of smoke detectors, which obtain their \noperating power over the same pair of wires \nused to transmit signals to the FACP (the \ncontrol \nunit \ninitiating \ndevice \ncircuits). \nLaboratories \nwill \ntest \nfor \ncomponent \ncompatibility either by actual testing or by \nreviewing the circuit parameters of both the \ndetector and the FACP. Generally, if both the \ntwo-wire detector and the FACP are of the \nsame brand, there should not be a compatibility \nproblem. Nevertheless, the Fire official must be \nsatisfied that the components are listed as \nbeing compatible. Failure to comply with the \ncompatibility requirements of NFPA 72 can \nlead to system malfunction or failure at a critical \ntime. \n907.2 Where required—new buildings and \nstructures. An approved fire alarm system installed \nin accordance with the provisions of this code and \nNFPA 72 shall be provided in new buildings and \nstructures in accordance with Sections 907.2.1 \nthrough 907.2.23 and provide occupant notification \nin accordance with Section 907.5, unless other \nrequirements are provided by another section of this \ncode. \nNot fewer than one manual fire alarm box shall be \nprovided in an approved location to initiate a fire \nalarm signal for fire alarm systems employing \nautomatic fire detectors or waterflow detection \ndevices. Where other sections of this code allow \nelimination of fire alarm boxes due to sprinklers, a \nsingle fire alarm box shall be installed. \nExceptions: \n1. The manual fire alarm box is not required for \nfire alarm systems dedicated to elevator \nrecall control and supervisory service. \n2. The manual fire alarm box is not required for \nGroup R-2 occupancies unless required by \nthe Fire official to provide a means for fire \nwatch personnel to initiate an alarm during a \nsprinkler system impairment event. Where \nprovided, the manual fire alarm box shall not \nbe located in an area that is accessible to the \npublic. \n❖ \nThis section specifies the occupancies or \nconditions in new buildings or structures that \nrequire some form of fire alarm system that is \neither a manual fire alarm system (manual fire \nalarm boxes) or an automatic smoke detection \nsystem. These systems must, upon activation, \nprovide occupant notification throughout the \narea protected by the system unless other \nalternative provisions are allowed by this \nsection. \n \nManual fire alarm systems must be installed in \ncertain occupancies, depending on the number \nof occupants, capabilities of the occupants and \nheight of the building. An automatic smoke \ndetection system must be installed in those \noccupancies and conditions where the need to \ndetect the fire is essential to evacuation or \nprotection of the occupants. The requirements \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n503 \n \n907.1.3 Equipment. Systems and components \nshall be listed and approved for the purpose for \nwhich they are installed.",
      "commentary": "The components of the fire alarm system must \nbe approved for use in the planned system. \nNFPA 72 requires all devices, combinations of \ndevices, appliances and equipment to be \nlabeled for their proposed use. The testing \nagency will test the components for use in \nvarious types of systems and stipulate the use \nof the component on the label. Evidence of \nlisting and labeling of the system components \nmust be submitted with the shop drawings. In \nsome instances, the entire system may be \nlabeled. \n \nAt \nleast \none \nmajor \ntesting \nagency, \nUnderwriters Laboratories, Inc. (UL), has a \nprogram in which alarm installation and service \ncompanies are issued a certificate and become \nlisted by the agency as being qualified to \ndesign, install and maintain local, auxiliary, \nremote station or proprietary fire alarm \nsystems. The listed companies may then issue \na certificate showing that the system is in \ncompliance with Section 907.Terms of the \ncompany certification by UL include the \ncompany being responsible for keeping \naccurate system documentation, including as-\nbuilt record drawings, acceptance test records \nand complete maintenance records on a given \nsystem. The company is also responsible for \nthe required periodic inspection and testing of \nthe system under contract with the owner. A \nsimilar program has been available for many \nyears for central station alarm service, whereas \nthe UL program is relatively new to the industry. \nEven though this company and system listing \nprogram is not required by the code or NFPA \n72, it can be a valuable tool for the Fire official \nin determining compliance with the referenced \nstandard. \n \nAnother issue that must be considered is the \ncompatibility of the system components as \nrequired by NFPA 72. The labeling of system \ncomponents discussed previously should \ninclude \nany compatibility restrictions \nfor \ncomponents. Compatibility is primarily an issue \nof the ability of smoke detectors and fire alarm \ncontrol panels (FACPs) to function properly \nwhen interconnected and affects the two-wire \ntype of smoke detectors, which obtain their \noperating power over the same pair of wires \nused to transmit signals to the FACP (the \ncontrol \nunit \ninitiating \ndevice \ncircuits). \nLaboratories \nwill \ntest \nfor \ncomponent \ncompatibility either by actual testing or by \nreviewing the circuit parameters of both the \ndetector and the FACP. Generally, if both the \ntwo-wire detector and the FACP are of the \nsame brand, there should not be a compatibility \nproblem. Nevertheless, the Fire official must be \nsatisfied that the components are listed as \nbeing compatible. Failure to comply with the \ncompatibility requirements of NFPA 72 can \nlead to system malfunction or failure at a critical \ntime. \n907.2 Where required—new buildings and \nstructures. An approved fire alarm system installed \nin accordance with the provisions of this code and \nNFPA 72 shall be provided in new buildings and \nstructures in accordance with Sections 907.2.1 \nthrough 907.2.23 and provide occupant notification \nin accordance with Section 907.5, unless other \nrequirements are provided by another section of this \ncode. \nNot fewer than one manual fire alarm box shall be \nprovided in an approved location to initiate a fire \nalarm signal for fire alarm systems employing \nautomatic fire detectors or waterflow detection \ndevices. Where other sections of this code allow \nelimination of fire alarm boxes due to sprinklers, a \nsingle fire alarm box shall be installed. \nExceptions: \n1. The manual fire alarm box is not required for \nfire alarm systems dedicated to elevator \nrecall control and supervisory service. \n2. The manual fire alarm box is not required for \nGroup R-2 occupancies unless required by \nthe Fire official to provide a means for fire \nwatch personnel to initiate an alarm during a \nsprinkler system impairment event. Where \nprovided, the manual fire alarm box shall not \nbe located in an area that is accessible to the \npublic.\n\n❖ This section specifies the occupancies or \nconditions in new buildings or structures that \nrequire some form of fire alarm system that is \neither a manual fire alarm system (manual fire \nalarm boxes) or an automatic smoke detection \nsystem. These systems must, upon activation, \nprovide occupant notification throughout the \narea protected by the system unless other \nalternative provisions are allowed by this \nsection. \n \nManual fire alarm systems must be installed in \ncertain occupancies, depending on the number \nof occupants, capabilities of the occupants and \nheight of the building. An automatic smoke \ndetection system must be installed in those \noccupancies and conditions where the need to \ndetect the fire is essential to evacuation or \nprotection of the occupants. The requirements \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 134,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n504 \n \nfor automatic smoke detection are generally \nbased on the evacuation needs of the \noccupants \nand \nwhether \nthe \noccupancy \nincludes sleeping accommodations. \n \nFire alarm systems must be installed in \naccordance with the code and NFPA 72. NFPA \n72 identifies the minimum performance, \nlocation, mounting, testing and maintenance \nrequirements for fire alarm systems. Smoke \ndetectors must be used, except when ambient \nconditions would prohibit their use. In that \ncase, other detection methods may be used. \nThe manufacturer's literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow.  \n \nOnly certain occupancies are required to have \neither a manual fire alarm or automatic fire \ndetection system installed (see Commentary \nFigure 907.2). The need for either system is \ngenerally determined by the number of \noccupants, the height of the building or the \nability of the occupants for self-preservation. \n \nNote that generally the fire alarm requirements \nare based on occupancy and not on fire area. \nCommentary \nFigure \n907.2 \ncontains \nthe \nconditions that require where either system \nmust be installed in a building. The extent that \nan alarm system must be installed in a building \nonce it has been determined that such a \nsystem is required is based on several factors. \nOne, if it is the only occupancy in the building, \nthen it would be required throughout the \nbuilding. Two, if the building is a mixed \noccupancy, it can either be separated or \nnonseparated. If the occupancy is separated in \naccordance with Section 508.4, then the alarm \nsystem is only required within that separated \nportion of the building. If the building is \nconsidered a nonseparated, mixed-occupancy \nbuilding, then Section 508.3.1 states that the \ncode applies to each portion of the building \nbased on the occupancy classification of that \nspace and that the most restrictive provisions \nof Chapter 9 shall apply to the building or \nportion thereof in which the nonseparated \noccupancies are located. Therefore, if you \nhave a Group A occupancy in a nonseparated \nmixed \noccupancy \n(containing \nother \noccupancies such as Groups B and M) where \nthe Group A occupancy exceeds an occupant \nload of 300, then the entire nonseparated \nmixed occupancy would require the alarm \nsystem. Note that Section 508.3.1 focuses on \neach space to determine occupancy and \nrequirements. Once the occupant load is \ndetermined, then any requirements, such as \nfire alarms, would be required throughout. \n \nThe code does not address whether a \nnonseparated \nmixed \noccupancy \nhas \na \ncompletely independent means of egress such \nas in a strip mall. Additionally, in a building \ncontaining primarily Group A occupancies, the \ncode does not clearly address whether such \noccupancies within a building should be looked \nat as an aggregate or individual space. This \nissue has been clarified in the 2012 edition of \nthe code through the use of the fire area \nconcept for Group A occupancies, but only for \nthe basic manual fire alarm requirements in \nSection 907.2.1. The emergency voice/alarm \ncommunication \nrequirements \nin \nSection \n907.2.1.1 provide a criterion of 1,000 or more \noccupants in a Group A occupancy. A building \nwith multiple Group A occupancies without \nseparation of egress paths would need to be \nreviewed in aggregate. Fire area separation \ncould not be used to provide separation of \noccupancies in this case. \n \nCommentary \nFigure \n907.2 \ncontains \nthe \nthreshold requirements for where a manual fire \nalarm system or an automatic fire detection \nsystem is required based on the occupancy \ngroup. It is important to remember that \nalthough the requirement for manual pull \nstations may not apply (e.g., sprinklered \nbuildings), alarm and occupant notification may \nstill be required. Sections 907.2.11 through \n907.2.23 contain additional requirements for \nfire alarm systems, depending on special \noccupancy conditions such as atriums, high-\nrise buildings or covered mall buildings. \n \n \n \nThe single manual fire alarm box required by \nthis section is needed to provide a means of \nmanually activating a fire alarm system that \nonly contains automatic devices such as \nsprinkler \nwaterflow \nswitches \nor \nsmoke \ndetectors. Its primary use is for alarm system \nmaintenance technicians to be able to \nmanually activate the fire alarm system in the \nevent of a fire during the time the system or \nportions \nof \nthe \nsystem \nare \ndown \nfor \nmaintenance. Note that this requirement is not \nsubject to any of the exceptions in Sections \n907.2.1 through 907.2.23 that might waive the \nneed for manual fire alarm boxes in certain \nbuildings. \n \nException 1 recognizes the specialized nature \nof fire alarm systems installed only for \nemergency elevator control and supervision. \n \nException 2 waives the single manual fire \nalarm box but gives the Fire official authority to \nrequire it in sprinklered buildings for use by fire \nwatch personnel or sprinkler maintenance \npersonnel to be able to manually activate the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n504 \n \nfor automatic smoke detection are generally \nbased on the evacuation needs of the \noccupants \nand \nwhether \nthe \noccupancy \nincludes sleeping accommodations. \n \nFire alarm systems must be installed in \naccordance with the code and NFPA 72. NFPA \n72 identifies the minimum performance, \nlocation, mounting, testing and maintenance \nrequirements for fire alarm systems. Smoke \ndetectors must be used, except when ambient \nconditions would prohibit their use. In that \ncase, other detection methods may be used. \nThe manufacturer's literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow.  \n \nOnly certain occupancies are required to have \neither a manual fire alarm or automatic fire \ndetection system installed (see Commentary \nFigure 907.2). The need for either system is \ngenerally determined by the number of \noccupants, the height of the building or the \nability of the occupants for self-preservation. \n \nNote that generally the fire alarm requirements \nare based on occupancy and not on fire area. \nCommentary \nFigure \n907.2 \ncontains \nthe \nconditions that require where either system \nmust be installed in a building. The extent that \nan alarm system must be installed in a building \nonce it has been determined that such a \nsystem is required is based on several factors. \nOne, if it is the only occupancy in the building, \nthen it would be required throughout the \nbuilding. Two, if the building is a mixed \noccupancy, it can either be separated or \nnonseparated. If the occupancy is separated in \naccordance with Section 508.4, then the alarm \nsystem is only required within that separated \nportion of the building. If the building is \nconsidered a nonseparated, mixed-occupancy \nbuilding, then Section 508.3.1 states that the \ncode applies to each portion of the building \nbased on the occupancy classification of that \nspace and that the most restrictive provisions \nof Chapter 9 shall apply to the building or \nportion thereof in which the nonseparated \noccupancies are located. Therefore, if you \nhave a Group A occupancy in a nonseparated \nmixed \noccupancy \n(containing \nother \noccupancies such as Groups B and M) where \nthe Group A occupancy exceeds an occupant \nload of 300, then the entire nonseparated \nmixed occupancy would require the alarm \nsystem. Note that Section 508.3.1 focuses on \neach space to determine occupancy and \nrequirements. Once the occupant load is \ndetermined, then any requirements, such as \nfire alarms, would be required throughout. \n \nThe code does not address whether a \nnonseparated \nmixed \noccupancy \nhas \na \ncompletely independent means of egress such \nas in a strip mall. Additionally, in a building \ncontaining primarily Group A occupancies, the \ncode does not clearly address whether such \noccupancies within a building should be looked \nat as an aggregate or individual space. This \nissue has been clarified in the 2012 edition of \nthe code through the use of the fire area \nconcept for Group A occupancies, but only for \nthe basic manual fire alarm requirements in \nSection 907.2.1. The emergency voice/alarm \ncommunication \nrequirements \nin \nSection \n907.2.1.1 provide a criterion of 1,000 or more \noccupants in a Group A occupancy. A building \nwith multiple Group A occupancies without \nseparation of egress paths would need to be \nreviewed in aggregate. Fire area separation \ncould not be used to provide separation of \noccupancies in this case. \n \nCommentary \nFigure \n907.2 \ncontains \nthe \nthreshold requirements for where a manual fire \nalarm system or an automatic fire detection \nsystem is required based on the occupancy \ngroup. It is important to remember that \nalthough the requirement for manual pull \nstations may not apply (e.g., sprinklered \nbuildings), alarm and occupant notification may \nstill be required. Sections 907.2.11 through \n907.2.23 contain additional requirements for \nfire alarm systems, depending on special \noccupancy conditions such as atriums, high-\nrise buildings or covered mall buildings. \n \n \n \nThe single manual fire alarm box required by \nthis section is needed to provide a means of \nmanually activating a fire alarm system that \nonly contains automatic devices such as \nsprinkler \nwaterflow \nswitches \nor \nsmoke \ndetectors. Its primary use is for alarm system \nmaintenance technicians to be able to \nmanually activate the fire alarm system in the \nevent of a fire during the time the system or \nportions \nof \nthe \nsystem \nare \ndown \nfor \nmaintenance. Note that this requirement is not \nsubject to any of the exceptions in Sections \n907.2.1 through 907.2.23 that might waive the \nneed for manual fire alarm boxes in certain \nbuildings. \n \nException 1 recognizes the specialized nature \nof fire alarm systems installed only for \nemergency elevator control and supervision. \n \nException 2 waives the single manual fire \nalarm box but gives the Fire official authority to \nrequire it in sprinklered buildings for use by fire \nwatch personnel or sprinkler maintenance \npersonnel to be able to manually activate the \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 135,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n505 \n \nfire alarm system in the event of a fire during \nthe time the sprinkler system is down for \nmaintenance. \n907.2.1  Group A. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup A occupancies where the occupant load due \nto the assembly occupancy is 300 or more, or where \nthe Group A occupant load is more than 100 \npersons above or below the lowest level of exit \ndischarge. Group A occupancies not separated from \none another in accordance with Section 707.3.10 of \nSBC 201 shall be considered as a single occupancy \nfor the purposes of applying this section. Portions \nof Group E occupancies occupied for assembly \npurposes shall be provided with a fire alarm system \nas required for the Group E occupancy. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow. \n❖ \nGroup A occupancies are typically occupied by \na significant number of people who are not \ncompletely familiar with their surroundings. The \nprovisions of this section address three \nseparate situations regarding the application of \nthe \nalarm \nrequirements \nfor \nGroup \nA \noccupancies. The three situations addressed \nby the provisions are: (1) where an assembly \noccupancy \nand \nanother \noccupancy \nare \ninvolved, (2) where multiple assembly areas \nexist in a building, and (3) where the assembly \nuse occurs in and is a part of a Group E \noccupancy. \n \nIn situations where an assembly area and \nanother occupancy are involved, the code \nspecifies that it is the occupant load “due to the \nassembly occupancy” that would need to be \n300 or more before the manual alarm system \nis required. For example, if the building is \nconstructed with an assembly occupancy, such \nas a restaurant, with an occupant load of 250 \nand an adjacent office area with an occupant \nload of 100, the assembly space would not \nrequire an alarm system because the occupant \nload “due to the assembly occupancy” is less \nthan 300. This is really simply a clarification of \nthe way the provisions were intended to be \napplied. This would be the intended way to \napply the provision whether the building was \nconstructed using the accessory-, separated-, \nor nonseparated-occupancy requirements of \nChapter 5 of SBC 201. \n \nIn buildings that contain multiple assembly \nareas, the second portion of the code text \nrequires that the aggregate occupant load of \nthe assembly areas is used unless the spaces \nare separated as required for fire areas in \nSection 707.3.10 of SBC 201. Consider two \nexamples to address this portion of the \nrequirements. In a multitheater complex, the \nauditoriums are generally not separated from \neach other by the 2-hour fire-resistance rating \nthat Table 707.3.10 of SBC 201 would require; \ntherefore, the aggregate occupant load of all of \nthe assembly spaces would be combined to \ndetermine if the occupant load was 300 or \nmore. If it was, then the manual alarm would be \nrequired in all of the assembly spaces. As \nanother example, consider a strip mall \nshopping center with a restaurant at one end of \nthe building with an occupant load of 200 and a \ndifferent restaurant with an occupant load of \n150 at the other end of the building. Even \nthough these are two completely separate \nestablishments and have an amount of retail \noccupancy between them, the occupant load of \nthe assembly areas does exceed 300. \nTherefore, unless a 2-hour fire-resistance-\nrated separation complying with Section \n707.3.10 of SBC 201 is provided somewhere \nbetween the two restaurants to separate them \ninto different fire areas, a manual fire alarm \nwould be required in the Group A occupancies. \nIf a complying separation is provided at some \npoint in the building, then each assembly space \ncan be reviewed independently and would not \nrequire the installation of the alarm system. Be \naware that the separation of assembly spaces \nor the need to aggregate the occupant loads \nfrom them could occur not only on the same \nfloor within a building but also to assembly uses \nlocated on different stories. \n \nThe exception allows the omission of manual \nfire alarm boxes in buildings equipped \nthroughout with an automatic sprinkler system \nif activation of the sprinkler system will activate \nthe building evacuation alarms associated with \nthe manual fire alarm system. This section also \npermits assembly-type areas in Group E \noccupancies \nto \ncomply \nwith \nSection \n907.2.3instead of the requirements of this \nsection. A typical high school, for example, \ncontains many areas used for assembly \npurposes such as a gymnasium, cafeteria, \nauditorium or library; however, they all exist to \nserve as an educational facility as their main \nfunction. The exception does not eliminate the \nfire alarm system and occupant notification \nsystem, but rather permits them to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. It also reduces the possibility of \nmischievous or malicious false alarms being \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n505 \n \nfire alarm system in the event of a fire during \nthe time the sprinkler system is down for \nmaintenance. \n907.2.1  Group A. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup A occupancies where the occupant load due \nto the assembly occupancy is 300 or more, or where \nthe Group A occupant load is more than 100 \npersons above or below the lowest level of exit \ndischarge. Group A occupancies not separated from \none another in accordance with Section 707.3.10 of \nSBC 201 shall be considered as a single occupancy \nfor the purposes of applying this section. Portions \nof Group E occupancies occupied for assembly \npurposes shall be provided with a fire alarm system \nas required for the Group E occupancy. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.",
      "commentary": "Group A occupancies are typically occupied by \na significant number of people who are not \ncompletely familiar with their surroundings. The \nprovisions of this section address three \nseparate situations regarding the application of \nthe \nalarm \nrequirements \nfor \nGroup \nA \noccupancies. The three situations addressed \nby the provisions are: (1) where an assembly \noccupancy \nand \nanother \noccupancy \nare \ninvolved, (2) where multiple assembly areas \nexist in a building, and (3) where the assembly \nuse occurs in and is a part of a Group E \noccupancy. \n \nIn situations where an assembly area and \nanother occupancy are involved, the code \nspecifies that it is the occupant load “due to the \nassembly occupancy” that would need to be \n300 or more before the manual alarm system \nis required. For example, if the building is \nconstructed with an assembly occupancy, such \nas a restaurant, with an occupant load of 250 \nand an adjacent office area with an occupant \nload of 100, the assembly space would not \nrequire an alarm system because the occupant \nload “due to the assembly occupancy” is less \nthan 300. This is really simply a clarification of \nthe way the provisions were intended to be \napplied. This would be the intended way to \napply the provision whether the building was \nconstructed using the accessory-, separated-, \nor nonseparated-occupancy requirements of \nChapter 5 of SBC 201. \n \nIn buildings that contain multiple assembly \nareas, the second portion of the code text \nrequires that the aggregate occupant load of \nthe assembly areas is used unless the spaces \nare separated as required for fire areas in \nSection 707.3.10 of SBC 201. Consider two \nexamples to address this portion of the \nrequirements. In a multitheater complex, the \nauditoriums are generally not separated from \neach other by the 2-hour fire-resistance rating \nthat Table 707.3.10 of SBC 201 would require; \ntherefore, the aggregate occupant load of all of \nthe assembly spaces would be combined to \ndetermine if the occupant load was 300 or \nmore. If it was, then the manual alarm would be \nrequired in all of the assembly spaces. As \nanother example, consider a strip mall \nshopping center with a restaurant at one end of \nthe building with an occupant load of 200 and a \ndifferent restaurant with an occupant load of \n150 at the other end of the building. Even \nthough these are two completely separate \nestablishments and have an amount of retail \noccupancy between them, the occupant load of \nthe assembly areas does exceed 300. \nTherefore, unless a 2-hour fire-resistance-\nrated separation complying with Section \n707.3.10 of SBC 201 is provided somewhere \nbetween the two restaurants to separate them \ninto different fire areas, a manual fire alarm \nwould be required in the Group A occupancies. \nIf a complying separation is provided at some \npoint in the building, then each assembly space \ncan be reviewed independently and would not \nrequire the installation of the alarm system. Be \naware that the separation of assembly spaces \nor the need to aggregate the occupant loads \nfrom them could occur not only on the same \nfloor within a building but also to assembly uses \nlocated on different stories. \n \nThe exception allows the omission of manual \nfire alarm boxes in buildings equipped \nthroughout with an automatic sprinkler system \nif activation of the sprinkler system will activate \nthe building evacuation alarms associated with \nthe manual fire alarm system. This section also \npermits assembly-type areas in Group E \noccupancies \nto \ncomply \nwith \nSection \n907.2.3instead of the requirements of this \nsection. A typical high school, for example, \ncontains many areas used for assembly \npurposes such as a gymnasium, cafeteria, \nauditorium or library; however, they all exist to \nserve as an educational facility as their main \nfunction. The exception does not eliminate the \nfire alarm system and occupant notification \nsystem, but rather permits them to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. It also reduces the possibility of \nmischievous or malicious false alarms being \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 136,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n506 \n \nturned on by manual fire alarm boxes in venues \nwhere large numbers of people congregate. \n907.2.1.1 \nSystem initiation in Group A \noccupancies with an occupant load of 1,000 or \nmore. Activation of the fire alarm in Group A \noccupancies with an occupant load of 1,000 or more \nshall initiate a signal using an emergency \nvoice/alarm communications system in accordance \nwith 907.5.2.2. \nException: Where approved, the prerecorded \nannouncement \nis \nallowed \nto \nbe \nmanually \ndeactivated for a period of time, not to exceed 3 \nminutes, for the sole purpose of allowing a live \nvoice announcement from an approved, constantly \nattended location. \n❖ \nIn order to afford authorized personnel the \nability to selectively evacuate or manage \noccupant relocation in large assembly venues, \nthis section requires the fire alarm system to \noperate through an emergency voice/alarm \ncommunications system. The exception allows \nthe automatic alarm signals to be overridden \nfor live voice instructions if the live voice \ninstructions do not exceed 3 minutes. The \nlocation \nfrom \nwhich \nthe \nlive \nvoice \nannouncement originates must be constantly \nattended and approved by the Fire official (see \nalso commentary, Section 907.5.2.2). In terms \nof the applicability of this section, it is not as \nspecific as Section 907.2.1. More specifically, \nthe concept of fire areas does not apply. Credit \nis not given to reduce the occupant load \nthrough the use of the fire area concept (see \ncommentary, Section 907.2). \n907.2.1.2 \nEmergency \nvoice/alarm \ncommunication \nsystem \ncaptions. \nStadiums, \narenas and grandstands required to caption audible \npublic announcements shall be in accordance with \nSection 907.5.2.2.4. \n❖ \nSBC 201 Section 1108.2.7.3 sets forth \nrequirements for audible PA systems in \nstadiums, arenas and grand stands. It requires \nthat equivalent text information be provided to \nthe audience and that the delivery time for \nthese messages be the same as those \nbroadcast from the PA system. These \nrequirements apply to pre-recorded and real-\ntime messages. Section 1108.2.7.3 of SBC \n201 also requires captioning of messages in \nstadiums, arenas and grandstands that have \nmore than 15,000 fixed seats. \n \nBecause messages being broadcast can \ninclude \ninstructions \nto \nbuilding \nor \nsite \noccupants explaining the actions they need to \ntake in the event of an emergency, the \nrequirements of NFPA 72 are applicable for \ncaptioning systems. Such a system falls within \nthe scope of Chapter 24 of NFPA 72, entitled \n“Emergency Communication Systems.” NFPA \n72 defines an emergency communications \nsystem (ECS) as a system designed for life \nsafety that indicates the existence of an \nemergency and communicates the appropriate \nresponse and action. The ECS is required to be \nclassified as either a oneor two-way path \nsystem. It can be within a building or over a \nwide area or can be targeted to a particular \ngroup of recipients. The messages that will be \nbroadcast are based on an emergency \nresponse plan developed during a risk analysis \nby the project stakeholders and is approved by \nthe Fire official. \n \nThe NFPA 72 ECS requirements are based on \nin-building or wide-area occupant notification. \nWide-area systems could include the entire \narea of a jurisdiction. For a stadium, arena or \ngrandstand captioning, NFPA 72 defines these \nas mass notification systems (MNS). In the \ncontext of the NFPA 72 requirements, this \nparticular code change requires a one-way \nMNS where instructions are broadcast by \npersonnel authorized to distribute messages. \nThis could include fire-fighters during a fire \nevent; the system could be used by law \nenforcement \nofficers \nduring \na \ndomestic \nterrorism incident or a weather event like a \ntornado warning. \n \nThe design of the compliant MNS in Chapter 24 \nof NFPA 72 is not prescriptive—a MNS is a \nperformance-based design. Accordingly, Fire \nofficials should require their design to be \nsealed by a registered professional engineer. \nChapter 24 of the standard requires the \npreparation of a risk analysis based on the \nnature and anticipated risks of the facility. The \nrisk analysis is part of the design brief, which \nwill serve as the basis of the system design and \nis a required design document. NFPA 72 \nrequires the following elements included in the \nrisk analysis: \n• The number of persons within the building, \narea, space, campus or region; \n• The character of the occupancy, such as \nunique hazards and the rate at which the \nhazard can develop; \n• The anticipated threats, including natural, \ntechnological and intentional events; \n• The reliability and performance of the MNS; \n• Security of the MNS and its components; \n• How the building or staff implement the risk \nanalysis, including the use of the MNS; and \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n506 \n \nturned on by manual fire alarm boxes in venues \nwhere large numbers of people congregate. \n907.2.1.1 \nSystem initiation in Group A \noccupancies with an occupant load of 1,000 or \nmore. Activation of the fire alarm in Group A \noccupancies with an occupant load of 1,000 or more \nshall initiate a signal using an emergency \nvoice/alarm communications system in accordance \nwith 907.5.2.2. \nException: Where approved, the prerecorded \nannouncement \nis \nallowed \nto \nbe \nmanually \ndeactivated for a period of time, not to exceed 3 \nminutes, for the sole purpose of allowing a live \nvoice announcement from an approved, constantly \nattended location.",
      "commentary": "In order to afford authorized personnel the \nability to selectively evacuate or manage \noccupant relocation in large assembly venues, \nthis section requires the fire alarm system to \noperate through an emergency voice/alarm \ncommunications system. The exception allows \nthe automatic alarm signals to be overridden \nfor live voice instructions if the live voice \ninstructions do not exceed 3 minutes. The \nlocation \nfrom \nwhich \nthe \nlive \nvoice \nannouncement originates must be constantly \nattended and approved by the Fire official (see \nalso commentary, Section 907.5.2.2). In terms \nof the applicability of this section, it is not as \nspecific as Section 907.2.1. More specifically, \nthe concept of fire areas does not apply. Credit \nis not given to reduce the occupant load \nthrough the use of the fire area concept (see \ncommentary, Section 907.2). \n907.2.1.2 \nEmergency \nvoice/alarm \ncommunication \nsystem \ncaptions. \nStadiums, \narenas and grandstands required to caption audible \npublic announcements shall be in accordance with \nSection 907.5.2.2.4.\n\n❖ SBC 201 Section 1108.2.7.3 sets forth \nrequirements for audible PA systems in \nstadiums, arenas and grand stands. It requires \nthat equivalent text information be provided to \nthe audience and that the delivery time for \nthese messages be the same as those \nbroadcast from the PA system. These \nrequirements apply to pre-recorded and real-\ntime messages. Section 1108.2.7.3 of SBC \n201 also requires captioning of messages in \nstadiums, arenas and grandstands that have \nmore than 15,000 fixed seats. \n \nBecause messages being broadcast can \ninclude \ninstructions \nto \nbuilding \nor \nsite \noccupants explaining the actions they need to \ntake in the event of an emergency, the \nrequirements of NFPA 72 are applicable for \ncaptioning systems. Such a system falls within \nthe scope of Chapter 24 of NFPA 72, entitled \n“Emergency Communication Systems.” NFPA \n72 defines an emergency communications \nsystem (ECS) as a system designed for life \nsafety that indicates the existence of an \nemergency and communicates the appropriate \nresponse and action. The ECS is required to be \nclassified as either a oneor two-way path \nsystem. It can be within a building or over a \nwide area or can be targeted to a particular \ngroup of recipients. The messages that will be \nbroadcast are based on an emergency \nresponse plan developed during a risk analysis \nby the project stakeholders and is approved by \nthe Fire official. \n \nThe NFPA 72 ECS requirements are based on \nin-building or wide-area occupant notification. \nWide-area systems could include the entire \narea of a jurisdiction. For a stadium, arena or \ngrandstand captioning, NFPA 72 defines these \nas mass notification systems (MNS). In the \ncontext of the NFPA 72 requirements, this \nparticular code change requires a one-way \nMNS where instructions are broadcast by \npersonnel authorized to distribute messages. \nThis could include fire-fighters during a fire \nevent; the system could be used by law \nenforcement \nofficers \nduring \na \ndomestic \nterrorism incident or a weather event like a \ntornado warning. \n \nThe design of the compliant MNS in Chapter 24 \nof NFPA 72 is not prescriptive—a MNS is a \nperformance-based design. Accordingly, Fire \nofficials should require their design to be \nsealed by a registered professional engineer. \nChapter 24 of the standard requires the \npreparation of a risk analysis based on the \nnature and anticipated risks of the facility. The \nrisk analysis is part of the design brief, which \nwill serve as the basis of the system design and \nis a required design document. NFPA 72 \nrequires the following elements included in the \nrisk analysis: \n• The number of persons within the building, \narea, space, campus or region; \n• The character of the occupancy, such as \nunique hazards and the rate at which the \nhazard can develop; \n• The anticipated threats, including natural, \ntechnological and intentional events; \n• The reliability and performance of the MNS; \n• Security of the MNS and its components; \n• How the building or staff implement the risk \nanalysis, including the use of the MNS; and \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 137,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n507 \n \n• How emergency services, such as the fire \nservice and law enforcement agencies, can \nemploy the MNS. \n \nIn a stadium or arena, the captioning system is \nrequired to be a component of the emergency \nvoice/ communication alarm system (EV/ACS). \nSuch a system is required by Section 907.2.1.1 \nin Group A occupancies with an occupant load \nof 1,000 or more. \n \nThe requirement in Section 907.5.2.2.4 \nspecifies the captioning system would be \nconnected to the EV/ ACS. The fire alarm \ncontrol unit will require a listed interface unit \ncapable of displaying text messages. Textual \nvisible appliances are allowed by NFPA 72 \nwhen used in conjunction with audible, visual \nor both types of notification appliances. In the \npublic mode, textual visible appliances are \nlocated to ensure readability by the building \noccupants. Such a system can display \nmessages using televisions or light-emitting \ndiode (LED) marquee signs. \n \nThe design concept of MNS is relatively new in \nthe design community. Captioning systems \nmight utilize components that are not listed for \nfire alarm service so the design will be required \nto comply with Chapter 24 of NFPA 72 for \ntextual \nvisible \nnotification \nappliances. \nEmergency textual messages take precedence \nover any nonemergency text messages. Under \nNFPA 72, these devices require a primary and \nsecondary power supply. If the devices are not \nmonitored \nfor \nintegrity \nor \nloss \nof \ncommunications by an autonomous control or \na fire alarm control unit, the appliance must \nclearly display its status. The size of characters \ndisplayed must comply with the requirements \nin NFPA 72. The NFPA 72 size, character and \nfont requirements are based on the location of \nthe display in relation to the height and distance \nfrom the persons viewing it. \n907.2.2 Group B. A manual fire alarm system, \nwhich activates the occupant notification system in \naccordance with Section 907.5, shall be installed in \nGroup B occupancies where one of the following \nconditions exists: \n1. The combined Group B occupant load of all \nfloors is 500 or more. \n2. The Group B occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \n3. The fire area contains an ambulatory care \nfacility. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow. \n❖ \nGroup \nB \noccupancies \ngenerally \ninvolve \nindividuals or groups of people in separate \noffice areas. As a result, the occupants are not \nnecessarily aware of what is going on in other \nparts of the building. Group B buildings with \nlarge occupant loads, even in single-story \nbuildings or where a substantial number of \noccupants are above or below the level of exit \ndischarge, increase the difficulty of alerting the \noccupants of a fire. This is especially true in \nnonsprinklered buildings with given occupant \nload thresholds. Group B occupancies include \na specific use called ambulatory care facilities, \nwhich present a higher level of life hazard than \nthe typical Group B occupancy. The fact that \nthe care recipients of such facilities may be \nrendered incapable of self-preservation for \nlimited periods of time makes the need for a fire \nalarm system critical. Section 907.2.2 requires \na manual alarm system any time a fire area \ncontains an ambulatory care facility. See the \ncommentary to “Ambulatory care facility” in \nSection 202 and the commentary to Section \n907.2.2.1. \n \nThe exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.2.1 \nAmbulatory care facilities. Fire \nareas containing ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection \n903.3.1.1 \nprovided \nthe \noccupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow. \n❖ \nYears ago, few surgical procedures were \nperformed outside of a hospital. Today, \ncomplex \noutpatient \nsurgeries \nconducted \noutside of a hospital are common-place. They \nare performed in facilities often called “day \nsurgery centers” or “ambulatory surgical \ncenters” because patients are able to walk in \nand walk out the same day. Procedures render \ncare recipients temporarily incapable of self-\npreservation by application of nerve blocks, \nsedation or anesthesia; however, they do \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n507 \n \n• How emergency services, such as the fire \nservice and law enforcement agencies, can \nemploy the MNS. \n \nIn a stadium or arena, the captioning system is \nrequired to be a component of the emergency \nvoice/ communication alarm system (EV/ACS). \nSuch a system is required by Section 907.2.1.1 \nin Group A occupancies with an occupant load \nof 1,000 or more. \n \nThe requirement in Section 907.5.2.2.4 \nspecifies the captioning system would be \nconnected to the EV/ ACS. The fire alarm \ncontrol unit will require a listed interface unit \ncapable of displaying text messages. Textual \nvisible appliances are allowed by NFPA 72 \nwhen used in conjunction with audible, visual \nor both types of notification appliances. In the \npublic mode, textual visible appliances are \nlocated to ensure readability by the building \noccupants. Such a system can display \nmessages using televisions or light-emitting \ndiode (LED) marquee signs. \n \nThe design concept of MNS is relatively new in \nthe design community. Captioning systems \nmight utilize components that are not listed for \nfire alarm service so the design will be required \nto comply with Chapter 24 of NFPA 72 for \ntextual \nvisible \nnotification \nappliances. \nEmergency textual messages take precedence \nover any nonemergency text messages. Under \nNFPA 72, these devices require a primary and \nsecondary power supply. If the devices are not \nmonitored \nfor \nintegrity \nor \nloss \nof \ncommunications by an autonomous control or \na fire alarm control unit, the appliance must \nclearly display its status. The size of characters \ndisplayed must comply with the requirements \nin NFPA 72. The NFPA 72 size, character and \nfont requirements are based on the location of \nthe display in relation to the height and distance \nfrom the persons viewing it. \n907.2.2 Group B. A manual fire alarm system, \nwhich activates the occupant notification system in \naccordance with Section 907.5, shall be installed in \nGroup B occupancies where one of the following \nconditions exists: \n1. The combined Group B occupant load of all \nfloors is 500 or more. \n2. The Group B occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \n3. The fire area contains an ambulatory care \nfacility. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.",
      "commentary": "Group \nB \noccupancies \ngenerally \ninvolve \nindividuals or groups of people in separate \noffice areas. As a result, the occupants are not \nnecessarily aware of what is going on in other \nparts of the building. Group B buildings with \nlarge occupant loads, even in single-story \nbuildings or where a substantial number of \noccupants are above or below the level of exit \ndischarge, increase the difficulty of alerting the \noccupants of a fire. This is especially true in \nnonsprinklered buildings with given occupant \nload thresholds. Group B occupancies include \na specific use called ambulatory care facilities, \nwhich present a higher level of life hazard than \nthe typical Group B occupancy. The fact that \nthe care recipients of such facilities may be \nrendered incapable of self-preservation for \nlimited periods of time makes the need for a fire \nalarm system critical. Section 907.2.2 requires \na manual alarm system any time a fire area \ncontains an ambulatory care facility. See the \ncommentary to “Ambulatory care facility” in \nSection 202 and the commentary to Section \n907.2.2.1. \n \nThe exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.2.1 \nAmbulatory care facilities. Fire \nareas containing ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection \n903.3.1.1 \nprovided \nthe \noccupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.\n\n❖ Years ago, few surgical procedures were \nperformed outside of a hospital. Today, \ncomplex \noutpatient \nsurgeries \nconducted \noutside of a hospital are common-place. They \nare performed in facilities often called “day \nsurgery centers” or “ambulatory surgical \ncenters” because patients are able to walk in \nand walk out the same day. Procedures render \ncare recipients temporarily incapable of self-\npreservation by application of nerve blocks, \nsedation or anesthesia; however, they do \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 138,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n508 \n \ntypically recover quickly. \n \nSBC 201 identifies health care Group I \noccupancies as including a 24-hour stay. \nWithout a 24-hour stay, these surgery centers \nwere classified as Group B, which allowed the \ncare providers to render an unlimited number \nof people incapable of self-preservation with no \nmore protection than a business office. Since \nthese types of facilities contain distinctly \ndifferent hazards to life safety than other Group \nB occupancies, they are now required to have \na higher level of life safety and fire protection \nas evidenced by the requirements of this \nsection, as well as Section 903.2.2 and the \nconstruction provisions of the code. \n \nThis section more specifically states that any \ntime a fire area contains an ambulatory care \nfacility, the fire area should be provided with a \nsupervised smoke detection system in the \nambulatory care facility and in public use areas \noutside of tenant spaces. Therefore, in a \nmedical office building, for example, the \nambulatory care facility contained within would \nhave a full coverage system. The other offices \nin the building would not require smoke \ndetection in the individual tenant spaces, but \ninstead in the public areas, such as lobby or \nlounge areas. \n \nThe exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the smoke detection \nsystem. \n907.2.3 Group E. A manual fire alarm system that \ninitiates the occupant notification signal utilizing an \nemergency voice/ alarm communication system \nmeeting the requirements of Section 907.5.2.2 and \ninstalled in accordance with Section 907.6 shall be \ninstalled in Group E occupancies. When automatic \nsprinkler systems or smoke detectors are installed, \nsuch systems or detectors shall be connected to the \nbuilding fire alarm system. \nExceptions: \n1. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nof 50 or less. \n2. Emergency \nvoice/alarm \ncommunication \nsystems meeting the requirements of Section \n907.5.2.2 and installed in accordance with \nSection 907.6 shall not be required in Group \nE occupancies with occupant loads of 100 or \nless, provided that activation of the manual \nfire alarm system initiates an approved \noccupant notification signal in accordance \nwith Section 907.5. \n3. Manual fire alarm boxes are not required in \nGroup E occupancies where all of the \nfollowing apply: \n3.1. Interior corridors are protected by \nsmoke detectors. \n3.2. Auditoriums, cafeterias, gymnasiums \nand similar areas are protected by heat \ndetectors or other approved detection \ndevices. \n3.3. Shops and laboratories involving \ndusts or vapors are protected by heat \ndetectors or other approved detection \ndevices. \n4. Manual fire alarm boxes shall not be required \nin Group E occupancies where all of the \nfollowing apply: \n4.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4.2. The \nemergency \nvoice/alarm \ncommunication system will activate on \nsprinkler water flow. \n4.3. Manual activation is provided from a \nnormally occupied location. \n❖ \nSection 404.2.3 addresses the development \nand implementation of lockdown plans. These \nrequirements were developed to ensure that \nthe level of life safety inside of the building is \nnot reduced or compromised \nduring \na \nlockdown. In order for a building to safely \nfunction in a lockdown condition, the code \nrequires a means of communication between \nthe established central location and each \nsecured area. Section 404.2.3.1 does not \nprescribe the means of communication, which \ncould include the use of text messages to cell \nphones/mobile devices, e-mail messages or \nthe use of pre-established audio or visual \nsignals. The provisions in Section 404.2.3 are \nnot specific to Group E occupancies—they are \napplicable to all occupancies that develop and \nimplement lockdown plans. \n \nBecause of concerns of school campus safety \nserving kindergarten through 12th grade \nstudents, specific requirements were put into \nthe 2012 edition of SBC 201 and the code for \nenhanced communication between the school \nadministrators, teachers and students when a \nlockdown plan is activated in Group E \n-\n",
