      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n508 \n \ntypically recover quickly. \n \nSBC 201 identifies health care Group I \noccupancies as including a 24-hour stay. \nWithout a 24-hour stay, these surgery centers \nwere classified as Group B, which allowed the \ncare providers to render an unlimited number \nof people incapable of self-preservation with no \nmore protection than a business office. Since \nthese types of facilities contain distinctly \ndifferent hazards to life safety than other Group \nB occupancies, they are now required to have \na higher level of life safety and fire protection \nas evidenced by the requirements of this \nsection, as well as Section 903.2.2 and the \nconstruction provisions of the code. \n \nThis section more specifically states that any \ntime a fire area contains an ambulatory care \nfacility, the fire area should be provided with a \nsupervised smoke detection system in the \nambulatory care facility and in public use areas \noutside of tenant spaces. Therefore, in a \nmedical office building, for example, the \nambulatory care facility contained within would \nhave a full coverage system. The other offices \nin the building would not require smoke \ndetection in the individual tenant spaces, but \ninstead in the public areas, such as lobby or \nlounge areas. \n \nThe exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the smoke detection \nsystem. \n907.2.3 Group E. A manual fire alarm system that \ninitiates the occupant notification signal utilizing an \nemergency voice/ alarm communication system \nmeeting the requirements of Section 907.5.2.2 and \ninstalled in accordance with Section 907.6 shall be \ninstalled in Group E occupancies. When automatic \nsprinkler systems or smoke detectors are installed, \nsuch systems or detectors shall be connected to the \nbuilding fire alarm system. \nExceptions: \n1. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nof 50 or less. \n2. Emergency \nvoice/alarm \ncommunication \nsystems meeting the requirements of Section \n907.5.2.2 and installed in accordance with \nSection 907.6 shall not be required in Group \nE occupancies with occupant loads of 100 or \nless, provided that activation of the manual \nfire alarm system initiates an approved \noccupant notification signal in accordance \nwith Section 907.5. \n3. Manual fire alarm boxes are not required in \nGroup E occupancies where all of the \nfollowing apply: \n3.1. Interior corridors are protected by \nsmoke detectors. \n3.2. Auditoriums, cafeterias, gymnasiums \nand similar areas are protected by heat \ndetectors or other approved detection \ndevices. \n3.3. Shops and laboratories involving \ndusts or vapors are protected by heat \ndetectors or other approved detection \ndevices. \n4. Manual fire alarm boxes shall not be required \nin Group E occupancies where all of the \nfollowing apply: \n4.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4.2. The \nemergency \nvoice/alarm \ncommunication system will activate on \nsprinkler water flow. \n4.3. Manual activation is provided from a \nnormally occupied location.",
      "commentary": "Section 404.2.3 addresses the development \nand implementation of lockdown plans. These \nrequirements were developed to ensure that \nthe level of life safety inside of the building is \nnot reduced or compromised \nduring \na \nlockdown. In order for a building to safely \nfunction in a lockdown condition, the code \nrequires a means of communication between \nthe established central location and each \nsecured area. Section 404.2.3.1 does not \nprescribe the means of communication, which \ncould include the use of text messages to cell \nphones/mobile devices, e-mail messages or \nthe use of pre-established audio or visual \nsignals. The provisions in Section 404.2.3 are \nnot specific to Group E occupancies—they are \napplicable to all occupancies that develop and \nimplement lockdown plans. \n \nBecause of concerns of school campus safety \nserving kindergarten through 12th grade \nstudents, specific requirements were put into \nthe 2012 edition of SBC 201 and the code for \nenhanced communication between the school \nadministrators, teachers and students when a \nlockdown plan is activated in Group E \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 139,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n509 \n \noccupancies. \nAs \na \nresult, \nemergency \nvoice/alarm communication systems (EV/ACS) \nare prescribed in Group E occupancies. \nPreviously the code would have permitted the \nmanual fire alarm system to use audible and \nvisible alarm notification appliances and did not \nrequire the added capabilities that an EV/ACS \nprovides. \n \nSection 907.2.3 sets forth the requirements for \nautomatic fire alarm and detection system \nrequirements in Group E occupancies and \nprescribes the installation of an EV/ACS as \nopposed to a traditional horn/strobe occupant \nnotification system. \n \nException 1 exempts Group E occupancies \nfrom requiring a fire alarm system when the \noccupant load is less than 50. This would \nexempt small day care centers that serve \nchildren older than 21/2 years of age. \n \nException 2 provides relief for smaller schools. \nIf the occupant load is 100 or less, notification \nis not required to be via an emergency \nvoice/alarm communications system. A school \nwith 100 occupants only has a couple of \nclassrooms of children. Communication is \nsimplified and an emergency voice/alarm \ncommunications system is considered to be \nexcessive. \n \nException 3 exempts manual fire alarm boxes \nin interior corridors, laboratories, auditoriums, \ncafeterias, gymnasiums and similar spaces \nwhere heat/smoke detectors are installed or \nwhere manual activation is provided at \nnormally occupied locations. This is not an \nexception from the EV/ACS but simply an \nexemption of locations requiring manual fire \nalarm boxes. The applicability of Exception 2 is \nindependent of whether an automatic sprinkler \nsystem is installed. If an automatic smoke \ndetection system is installed, it must be \nconnected to the building fire alarm system. \n \nException 4 allows the omission of the manual \nfire alarm boxes in Group E occupancies \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system if the actuation of the sprinkler \nsystem will activate the EV/ ACS. See Section \n903.2.3 for sprinkler requirements in Group E \nbuildings. \n907.2.4 Group F. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup F occupancies where both of the following \nconditions exist: \n1. The Group F occupancy is two or more \nstories in height. \n2. The Group F occupancy has a combined \noccupant load of 500 or more above or below \nthe lowest level of exit discharge. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow. \n❖ \nThis section is intended to apply to large \nmultistory manufacturing facilities. For this \nreason, a manual fire alarm system would be \nrequired only if the building were at least two \nstories in height and had 500 or more \noccupants above or below the level of exit \ndischarge. An unlimited area, two-story Group \nF occupancy complying with Section 507.5 of \nSBC 201 would be indicative of an occupancy \nrequiring a manual fire alarm system. \n \nBuildings in compliance with Section 507.5 of \nSBC 201, and large manufacturing facilities in \ngeneral, however, must be fully sprinklered and \nwould thus be eligible for the exception. The \nexception does not eliminate the fire alarm \nsystem but rather permits it to be initiated \nautomatically by the sprinkler system waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.5 Group H. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup H-5 occupancies and in occupancies used for \nthe manufacture of organic coatings. An automatic \nsmoke detection system shall be installed for highly \ntoxic gases, organic peroxides and oxidizers in \naccordance with Chapters \n60, \n62 and \n63, \nrespectively. \n❖ \nBecause of the nature and potential quantity of \nhazardous \nmaterials \nin \nGroup \nH-5 \noccupancies, a manual means of activating an \noccupant notification system is essential for the \nsafety of the occupants. In accordance with \nSection 2703.11, the activation of the alarm \nsystem must initiate a local alarm and transmit \na signal to the emergency control station. The \nmanual fire alarm system requirement for the \nbuilding is in addition to the emergency alarm \nrequirements in Section 2703.12 (see Section \n908.2). \n \nOccupancies involved in the manufacture of \norganic coatings present special hazardous \nconditions because of the unstable character of \nthe materials, such as nitrocellulose. Good \nhousekeeping and control of ignition sources is \ncritical. \nChapter \n29 \ncontains \nadditional \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n509 \n \noccupancies. \nAs \na \nresult, \nemergency \nvoice/alarm communication systems (EV/ACS) \nare prescribed in Group E occupancies. \nPreviously the code would have permitted the \nmanual fire alarm system to use audible and \nvisible alarm notification appliances and did not \nrequire the added capabilities that an EV/ACS \nprovides. \n \nSection 907.2.3 sets forth the requirements for \nautomatic fire alarm and detection system \nrequirements in Group E occupancies and \nprescribes the installation of an EV/ACS as \nopposed to a traditional horn/strobe occupant \nnotification system. \n \nException 1 exempts Group E occupancies \nfrom requiring a fire alarm system when the \noccupant load is less than 50. This would \nexempt small day care centers that serve \nchildren older than 21/2 years of age. \n \nException 2 provides relief for smaller schools. \nIf the occupant load is 100 or less, notification \nis not required to be via an emergency \nvoice/alarm communications system. A school \nwith 100 occupants only has a couple of \nclassrooms of children. Communication is \nsimplified and an emergency voice/alarm \ncommunications system is considered to be \nexcessive. \n \nException 3 exempts manual fire alarm boxes \nin interior corridors, laboratories, auditoriums, \ncafeterias, gymnasiums and similar spaces \nwhere heat/smoke detectors are installed or \nwhere manual activation is provided at \nnormally occupied locations. This is not an \nexception from the EV/ACS but simply an \nexemption of locations requiring manual fire \nalarm boxes. The applicability of Exception 2 is \nindependent of whether an automatic sprinkler \nsystem is installed. If an automatic smoke \ndetection system is installed, it must be \nconnected to the building fire alarm system. \n \nException 4 allows the omission of the manual \nfire alarm boxes in Group E occupancies \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system if the actuation of the sprinkler \nsystem will activate the EV/ ACS. See Section \n903.2.3 for sprinkler requirements in Group E \nbuildings. \n907.2.4 Group F. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup F occupancies where both of the following \nconditions exist: \n1. The Group F occupancy is two or more \nstories in height. \n2. The Group F occupancy has a combined \noccupant load of 500 or more above or below \nthe lowest level of exit discharge. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.",
      "commentary": "This section is intended to apply to large \nmultistory manufacturing facilities. For this \nreason, a manual fire alarm system would be \nrequired only if the building were at least two \nstories in height and had 500 or more \noccupants above or below the level of exit \ndischarge. An unlimited area, two-story Group \nF occupancy complying with Section 507.5 of \nSBC 201 would be indicative of an occupancy \nrequiring a manual fire alarm system. \n \nBuildings in compliance with Section 507.5 of \nSBC 201, and large manufacturing facilities in \ngeneral, however, must be fully sprinklered and \nwould thus be eligible for the exception. The \nexception does not eliminate the fire alarm \nsystem but rather permits it to be initiated \nautomatically by the sprinkler system waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.5 Group H. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup H-5 occupancies and in occupancies used for \nthe manufacture of organic coatings. An automatic \nsmoke detection system shall be installed for highly \ntoxic gases, organic peroxides and oxidizers in \naccordance with Chapters \n60, \n62 and \n63, \nrespectively.\n\n❖ Because of the nature and potential quantity of \nhazardous \nmaterials \nin \nGroup \nH-5 \noccupancies, a manual means of activating an \noccupant notification system is essential for the \nsafety of the occupants. In accordance with \nSection 2703.11, the activation of the alarm \nsystem must initiate a local alarm and transmit \na signal to the emergency control station. The \nmanual fire alarm system requirement for the \nbuilding is in addition to the emergency alarm \nrequirements in Section 2703.12 (see Section \n908.2). \n \nOccupancies involved in the manufacture of \norganic coatings present special hazardous \nconditions because of the unstable character of \nthe materials, such as nitrocellulose. Good \nhousekeeping and control of ignition sources is \ncritical. \nChapter \n29 \ncontains \nadditional \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 140,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n510 \n \nrequirements \nfor \norganic \ncoating \nmanufacturing processes. \n \nThis section also requires an automatic smoke \ndetection \nsystem \nin \ncertain \noccupancy \nconditions involving either highly toxic gases or \norganic peroxides and oxidizers. The need for \nthe automatic smoke detection system may \ndepend on the class of materials and additional \nlevels \nof fire \nprotection provided. \nThis \nrequirement also assumes the quantity of \nmaterials is in excess of the maximum \nallowable \nquantities \nshown \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2). \n907.2.6 Group I. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup I occupancies. An automatic smoke \ndetection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be provided in accordance with Sections \n907.2.6.1, 907.2.6.2 and 907.2.6.3.3. \nExceptions: \n1. Manual fire alarm boxes in sleeping units of \nGroup I-1 and I-2 occupancies shall not be \nrequired at exits if located at all care \nproviders’ \ncontrol \nstations \nor \nother \nconstantly attended staff locations, provided \nsuch stations are visible and continuously \naccessible and that the distances of travel \nrequired in Section 907.4.2.1 are not \nexceeded. \n2. Occupant notification systems are not \nrequired to be activated where private mode \nsignaling installed in accordance with NFPA \n72 is approved by the Fire official and staff \nevacuation responsibilities are included in the \nfire safety and evacuation plan required by \nSection 404. \n❖ \nBecause \nthe \nprotection \nand \npossible \nevacuation of the occupants in Group I \noccupancies are most often dependent on the \nresponse by care providers, occupancies in \nGroup I must be protected with a manual fire \nalarm system and in certain instances, as \ndescribed in Sections 907.2.6.1, 907.2.6.2 \nand 907.2.6.3, an automatic smoke detection \nsystem. In Group I-1, smoke alarms are also \nrequired in accordance with Section 907.6.1. \n \nIt is not the intent of this section to require a \nsmoke detection system throughout all Group I \noccupancies. Smoke detectors are only \ngenerally required in the corridors and in \nwaiting rooms that are open to corridors, unless \nnoted \notherwise. \nSBC \n801 \nCommittee \nInterpretation No. 36-03 makes it clear that the \nGroup I provisions only require a manual fire \nalarm system with smoke detectors in selected \nareas. To reduce the potential for unwanted \nalarms, manual fire alarm boxes may be \nlocated at the care providers’ control stations \nor another constantly attended location. \n \nException \n1 \nreduces \nthe \nlikelihood \nof \naccidental or malicious false alarm system \nactivations by manual means by allowing the \npull stations to be located in a more controlled \narea. It assumes the approved location is \nalways accessible by care providers and within \na distance of travel of 60 m. \n \nException 2 allows the common practice in \nGroup I occupancies of only notifying the care \nproviders instead of all building occupants in \nthe event of a fire, subject to the approval of the \nFire official. In order to have confidence that the \nactions taken will be appropriate, the code also \nrequires that the responsibilities of the staff be \ndocumented in the fire safety and evacuation \nplan for the facility. These requirements are \nfound in SBC 201, Section 404. This will \nincrease the likelihood for any staff training to \nbe linked to the allowance of private mode \nsignaling. \n907.2.6.1 \nGroup I-1. An automatic smoke \ndetection system shall be installed in corridors, \nwaiting areas open to corridors and habitable \nspaces other than sleeping units and kitchens. The \nsystem shall be activated in accordance with \nSection 907.5. \nExceptions: \n1. For Group I-1 Condition 1 occupancies, \nsmoke detection in habitable spaces is not \nrequired where the facility is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1. \n2. Smoke detection is not required for exterior \nbalconies. \n❖ \nOccupancies in Group I-1 tend to be \ncompartmentalized into small rooms so that a \nfire in one area of the building would not easily \nbe noticed by occupants in another part of the \nbuilding. \nTherefore, \nsmoke \ndetection \nis \nrequired in areas other than sleeping units and \nkitchens. Sleeping units are required by \nSection 907.2.6.1.1 to be equipped with single- \nand \nmultiplestation \nsmoke \nalarms \nin \naccordance with Section 907.2.10. \n \nGiven that Group I-1 occupancies may not be \nsupervised by care providers, and to reduce \nthe likelihood that a fire within a waiting area \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n510 \n \nrequirements \nfor \norganic \ncoating \nmanufacturing processes. \n \nThis section also requires an automatic smoke \ndetection \nsystem \nin \ncertain \noccupancy \nconditions involving either highly toxic gases or \norganic peroxides and oxidizers. The need for \nthe automatic smoke detection system may \ndepend on the class of materials and additional \nlevels \nof fire \nprotection provided. \nThis \nrequirement also assumes the quantity of \nmaterials is in excess of the maximum \nallowable \nquantities \nshown \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2). \n907.2.6 Group I. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup I occupancies. An automatic smoke \ndetection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be provided in accordance with Sections \n907.2.6.1, 907.2.6.2 and 907.2.6.3.3. \nExceptions: \n1. Manual fire alarm boxes in sleeping units of \nGroup I-1 and I-2 occupancies shall not be \nrequired at exits if located at all care \nproviders’ \ncontrol \nstations \nor \nother \nconstantly attended staff locations, provided \nsuch stations are visible and continuously \naccessible and that the distances of travel \nrequired in Section 907.4.2.1 are not \nexceeded. \n2. Occupant notification systems are not \nrequired to be activated where private mode \nsignaling installed in accordance with NFPA \n72 is approved by the Fire official and staff \nevacuation responsibilities are included in the \nfire safety and evacuation plan required by \nSection 404.",
      "commentary": "Because \nthe \nprotection \nand \npossible \nevacuation of the occupants in Group I \noccupancies are most often dependent on the \nresponse by care providers, occupancies in \nGroup I must be protected with a manual fire \nalarm system and in certain instances, as \ndescribed in Sections 907.2.6.1, 907.2.6.2 \nand 907.2.6.3, an automatic smoke detection \nsystem. In Group I-1, smoke alarms are also \nrequired in accordance with Section 907.6.1. \n \nIt is not the intent of this section to require a \nsmoke detection system throughout all Group I \noccupancies. Smoke detectors are only \ngenerally required in the corridors and in \nwaiting rooms that are open to corridors, unless \nnoted \notherwise. \nSBC \n801 \nCommittee \nInterpretation No. 36-03 makes it clear that the \nGroup I provisions only require a manual fire \nalarm system with smoke detectors in selected \nareas. To reduce the potential for unwanted \nalarms, manual fire alarm boxes may be \nlocated at the care providers’ control stations \nor another constantly attended location. \n \nException \n1 \nreduces \nthe \nlikelihood \nof \naccidental or malicious false alarm system \nactivations by manual means by allowing the \npull stations to be located in a more controlled \narea. It assumes the approved location is \nalways accessible by care providers and within \na distance of travel of 60 m. \n \nException 2 allows the common practice in \nGroup I occupancies of only notifying the care \nproviders instead of all building occupants in \nthe event of a fire, subject to the approval of the \nFire official. In order to have confidence that the \nactions taken will be appropriate, the code also \nrequires that the responsibilities of the staff be \ndocumented in the fire safety and evacuation \nplan for the facility. These requirements are \nfound in SBC 201, Section 404. This will \nincrease the likelihood for any staff training to \nbe linked to the allowance of private mode \nsignaling. \n907.2.6.1 \nGroup I-1. An automatic smoke \ndetection system shall be installed in corridors, \nwaiting areas open to corridors and habitable \nspaces other than sleeping units and kitchens. The \nsystem shall be activated in accordance with \nSection 907.5. \nExceptions: \n1. For Group I-1 Condition 1 occupancies, \nsmoke detection in habitable spaces is not \nrequired where the facility is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1. \n2. Smoke detection is not required for exterior \nbalconies.\n\n❖ Occupancies in Group I-1 tend to be \ncompartmentalized into small rooms so that a \nfire in one area of the building would not easily \nbe noticed by occupants in another part of the \nbuilding. \nTherefore, \nsmoke \ndetection \nis \nrequired in areas other than sleeping units and \nkitchens. Sleeping units are required by \nSection 907.2.6.1.1 to be equipped with single- \nand \nmultiplestation \nsmoke \nalarms \nin \naccordance with Section 907.2.10. \n \nGiven that Group I-1 occupancies may not be \nsupervised by care providers, and to reduce \nthe likelihood that a fire within a waiting area \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 141,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n511 \n \nopen to a corridor or within the corridor itself \ncould develop beyond the incipient stage, \nthereby jeopardizing the building egress, these \nareas must be equipped with automatic smoke \ndetection. \n \nException 1 allows smoke detectors to be \neliminated from habitable spaces of Group I-1 \nCondition 1 occupancies if the building is \nequipped throughout with an NFPA 13 \nautomatic sprinkler system. The sprinkler \nsystem should control any fire and perform \noccupant notification through actuation of the \nwaterflow switch and subsequent activation of \nthe building alarm notification appliances. A \nsprinkler system is required for all Group I \noccupancies in accordance with Section \n903.2.6. It should be noted that Group I-1 \nCondition 1 is the lower risk Group I-1 \noccupancy where residents are able to \nevacuate \nwithout \nassistance. \nSee \nthe \ncommentary for SBC 201 Section 308.3. \n \nException 2 allows for omitting smoke \ndetectors \nfrom \nexterior \nbalconies \nfor \nenvironmental reasons and does not require \nthe installation of an alternative type of \ndetector. The exterior balconies are assumed \nto be sufficiently open to the atmosphere to \nreadily allow the dissipation of smoke and hot \ngases. \n907.2.6.1.1 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11. \n❖ \nAs with dwelling units or sleeping units in any \noccupancy, this section requires that single- \nand multiplestation smoke alarms be installed \nin accordance with Section 907.2.10. Section \n907.2.10.2 \ndeals \nspecifically \nwith \nthe \nrequirements for Group I-1. \n907.2.6.2 \nGroup I-2. An automatic smoke \ndetection system shall be installed in corridors in \nGroup I-2 Condition 1 facilities and spaces \npermitted to be open to the corridors by Section \n407.2 of SBC 201. The system shall be activated in \naccordance with Section 907.4. Group I-2 \nCondition 2 occupancies shall be equipped with an \nautomatic smoke detection system as required in \nSection 407 of SBC 201. \nExceptions: \n1. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where such units are provided with \nsmoke detectors that comply with UL 268. \nSuch detectors shall provide a visual display \non the corridor side of each sleeping unit and \nshall provide an audible and visual alarm at \nthe care providers’ station attending each \nunit. \n2. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where sleeping unit doors are equipped \nwith automatic door-closing devices with \nintegral smoke detectors on the unit sides \ninstalled in accordance with their listing, \nprovided that the integral detectors perform \nthe required alerting function. \n❖ \nAutomatic smoke detection is required in areas \npermitted \nto \nbe \nopen \nto \ncorridors \nin \noccupancies classified as Group I-2, Condition \n2 and corridors in Group I-2, Condition 1 \noccupancies (e.g., nursing homes, long-term \ncare facilities and detoxification facilities). In \nrecognition \nof \nquick-response \nsprinkler \ntechnology and the fact that the sprinkler \nsystem is electronically supervised, and \nbecause the doors to care recipients’ sleeping \nunits are continuously supervised by care \nproviders when in the open position, smoke \ndetectors are not required for adequate fire \nsafety in care recipient sleeping units. \n \nIn Group I-2, Condition 1 occupancies (nursing \nhomes, \nlong-term \ncare \nfacilities \nand \ndetoxification facilities), some redundancy is \nappropriate because such facilities typically \nhave less control over furnishings and personal \nitems, thereby resulting in a less predictable \nand usually higher fire hazard load than Group \nI-2, Condition 2 occupancies (hospitals). Also, \nthere \nis \ngenerally \nless \ncare \nprovider’s \nsupervision in these facilities than in other \nhealth care facilities and thus less control over \ncare recipient smoking and other fire causes. \nTherefore, to provide additional protection \nagainst fires spreading from the room of origin, \nsmoke detection is required in corridors of \nnursing homes, long-term care facilities and \ndetoxification facilities. \n \nSmoke detection is not required in corridors of \nGroup I-2, Condition 2 occupancies except \nwhere otherwise specifically required in the \ncode. Similarly, because areas open to the \ncorridor very often are the room of fire origin, \nand such areas are no longer required by the \ncode to be under visual supervision by care \nproviders, some redundancy to protection by \nthe sprinkler system is requested. Accordingly, \nall areas open to corridors must be protected \nby an automatic smoke detection system. This \nrequirement provides an additional level of \nprotection against sprinkler system failures or \nlapses in care provider supervision. \n \nThese requirements are not applicable to \nGroup I-2 Condition 2 occupancies (hospitals). \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n511 \n \nopen to a corridor or within the corridor itself \ncould develop beyond the incipient stage, \nthereby jeopardizing the building egress, these \nareas must be equipped with automatic smoke \ndetection. \n \nException 1 allows smoke detectors to be \neliminated from habitable spaces of Group I-1 \nCondition 1 occupancies if the building is \nequipped throughout with an NFPA 13 \nautomatic sprinkler system. The sprinkler \nsystem should control any fire and perform \noccupant notification through actuation of the \nwaterflow switch and subsequent activation of \nthe building alarm notification appliances. A \nsprinkler system is required for all Group I \noccupancies in accordance with Section \n903.2.6. It should be noted that Group I-1 \nCondition 1 is the lower risk Group I-1 \noccupancy where residents are able to \nevacuate \nwithout \nassistance. \nSee \nthe \ncommentary for SBC 201 Section 308.3. \n \nException 2 allows for omitting smoke \ndetectors \nfrom \nexterior \nbalconies \nfor \nenvironmental reasons and does not require \nthe installation of an alternative type of \ndetector. The exterior balconies are assumed \nto be sufficiently open to the atmosphere to \nreadily allow the dissipation of smoke and hot \ngases. \n907.2.6.1.1 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.",
      "commentary": "As with dwelling units or sleeping units in any \noccupancy, this section requires that single- \nand multiplestation smoke alarms be installed \nin accordance with Section 907.2.10. Section \n907.2.10.2 \ndeals \nspecifically \nwith \nthe \nrequirements for Group I-1. \n907.2.6.2 \nGroup I-2. An automatic smoke \ndetection system shall be installed in corridors in \nGroup I-2 Condition 1 facilities and spaces \npermitted to be open to the corridors by Section \n407.2 of SBC 201. The system shall be activated in \naccordance with Section 907.4. Group I-2 \nCondition 2 occupancies shall be equipped with an \nautomatic smoke detection system as required in \nSection 407 of SBC 201. \nExceptions: \n1. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where such units are provided with \nsmoke detectors that comply with UL 268. \nSuch detectors shall provide a visual display \non the corridor side of each sleeping unit and \nshall provide an audible and visual alarm at \nthe care providers’ station attending each \nunit. \n2. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where sleeping unit doors are equipped \nwith automatic door-closing devices with \nintegral smoke detectors on the unit sides \ninstalled in accordance with their listing, \nprovided that the integral detectors perform \nthe required alerting function.\n\n❖ Automatic smoke detection is required in areas \npermitted \nto \nbe \nopen \nto \ncorridors \nin \noccupancies classified as Group I-2, Condition \n2 and corridors in Group I-2, Condition 1 \noccupancies (e.g., nursing homes, long-term \ncare facilities and detoxification facilities). In \nrecognition \nof \nquick-response \nsprinkler \ntechnology and the fact that the sprinkler \nsystem is electronically supervised, and \nbecause the doors to care recipients’ sleeping \nunits are continuously supervised by care \nproviders when in the open position, smoke \ndetectors are not required for adequate fire \nsafety in care recipient sleeping units. \n \nIn Group I-2, Condition 1 occupancies (nursing \nhomes, \nlong-term \ncare \nfacilities \nand \ndetoxification facilities), some redundancy is \nappropriate because such facilities typically \nhave less control over furnishings and personal \nitems, thereby resulting in a less predictable \nand usually higher fire hazard load than Group \nI-2, Condition 2 occupancies (hospitals). Also, \nthere \nis \ngenerally \nless \ncare \nprovider’s \nsupervision in these facilities than in other \nhealth care facilities and thus less control over \ncare recipient smoking and other fire causes. \nTherefore, to provide additional protection \nagainst fires spreading from the room of origin, \nsmoke detection is required in corridors of \nnursing homes, long-term care facilities and \ndetoxification facilities. \n \nSmoke detection is not required in corridors of \nGroup I-2, Condition 2 occupancies except \nwhere otherwise specifically required in the \ncode. Similarly, because areas open to the \ncorridor very often are the room of fire origin, \nand such areas are no longer required by the \ncode to be under visual supervision by care \nproviders, some redundancy to protection by \nthe sprinkler system is requested. Accordingly, \nall areas open to corridors must be protected \nby an automatic smoke detection system. This \nrequirement provides an additional level of \nprotection against sprinkler system failures or \nlapses in care provider supervision. \n \nThese requirements are not applicable to \nGroup I-2 Condition 2 occupancies (hospitals). \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 142,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n512 \n \nThe scope of this section clearly indicates that \nits \nprovisions \nare \nonly \napplicable \nto \ndetoxification facilities and nursing homes. \nHospitals are noted as being subject to the \nprovisions in Section 407.2 of SBC 201. SBC \n801 Committee Interpretation No. 37-03 \naddresses this issue. Section 407.2 notes that \nsmoke detection is only required for spaces \nopen to corridors, such as waiting areas and \nmental health treatment areas where patients \nare not capable of self-preservation (see SBC \n201 commentary, Section 407.2). \n \nThere are two exceptions to the requirement \nfor an automatic fire detection system in \ncorridors of nursing homes, long-term care \nfacilities and detoxification facilities. Both \nexceptions provide an alternative method for \nredundant protection in care recipient sleeping \nunits. For this reason, they provide either a \nbackup to the notification of a fire or \ncontainment of fire in the room of origin. \n \nException 1 requires smoke detectors in \nsleeping units that activate both a visual display \non the corridor side of the care recipient \nsleeping unit and a visual and audible alarm at \nthe care provider’s station serving or attending \nthe room. Detectors complying with UL 268 are \nintended for open area protection and for \nconnection to a normal power supply or as part \nof a fire alarm system. This exception, however, \nis specifically designed not to require the \ndetectors to activate the building fire alarm \nsystem where approved care recipient sleeping \nunit smoke detectors are installed and where \nvisual and audible alarms are provided. This is \nin response to the concern over unwanted \nalarms. The required alarm signals will not \nnecessarily indicate to care providers that a fire \nemergency exists because the care provider \ncall system may typically be used to identify \nnumerous conditions within the room. \n \nException 2 addresses the situation where \nsmoke detectors are incorporated within \nautomatic door closing devices. The units are \nacceptable as long as the required alarm \nfunctions are still provided. Such units are \nusually listed as combination door closer and \nhold-open devices. \n907.2.6.3 \nGroup I-3 occupancies. Group I-\n3 occupancies shall be equipped with a manual fire \nalarm system and automatic smoke detection \nsystem installed for alerting staff. \n❖ \nBecause \nof \nthe \nevacuation \ndifficulties \nassociated with Group I-3 occupancies and the \ndependence on adequate staff response, a \nmanual fire alarm system and an automatic \nsmoke detection system are required subject to \nthe special occupancy conditions in Sections \n907.2.6.3.1 through 907.2.6.3.3. This section \nrecognizes that the evacuation of Group I-3 \noccupancies depends on an effective staff \nresponse. Chapter 4 and specifically SBC 201 \nSection 403.8.3 contain the requirements for \nan emergency plan, including employee \ntraining, \nstaff \navailability, \nthe \nneed \nfor \noccupants to notify staff and the need for the \nproper keys for unlocking doors for staff in \nGroup I-3 occupancies. \n907.2.6.3.1 \nSystem initiation. Actuation of an \nautomatic fire-extinguishing system, automatic \nsprinkler system, a manual fire alarm box or a fire \ndetector shall initiate an approved fire alarm signal \nthat automatically notifies staff. \n❖ \nThis section specifies the systems that, upon \nactivation, must initiate the required alarm \nsignal immediately and automatically to the \nstaff so that staff will respond in a timely \nmanner. \n907.2.6.3.2 \nManual fire alarm boxes. Manual \nfire alarm boxes are not required to be located in \naccordance with Section 907.4.2where the fire \nalarm boxes are provided at staff attended locations \nhaving direct supervision over areas where manual \nfire alarm boxes have been omitted. \n❖ \nBecause of the potential for intentional false \nalarms and the resulting disruption to the \nfacility, manual fire alarm boxes in Group I-3 \noccupancies may be either locked or made \ninaccessible to the occupants. \n907.2.6.3.2.1 \nManual fire alarms boxes in \ndetainee areas. Manual fire alarm boxes are \nallowed to be locked in areas occupied by detainees, \nprovided that staff members are present within the \nsubject area and have keys readily available to \noperate the manual fire alarm boxes. \n❖ \nThe locking of manual fire alarm boxes is \npermitted only in areas where staff members \nare present and keys are readily available to \nthem to unlock the boxes, or where the alarm \nboxes are located in a manned staff location \nthat has direct supervision of the Group I-3 \narea. \n907.2.6.3.3 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system shall \nbe installed throughout resident housing areas, \nincluding sleeping units and contiguous day rooms, \ngroup activity spaces and other common spaces \nnormally open to residents. \nExceptions: \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n512 \n \nThe scope of this section clearly indicates that \nits \nprovisions \nare \nonly \napplicable \nto \ndetoxification facilities and nursing homes. \nHospitals are noted as being subject to the \nprovisions in Section 407.2 of SBC 201. SBC \n801 Committee Interpretation No. 37-03 \naddresses this issue. Section 407.2 notes that \nsmoke detection is only required for spaces \nopen to corridors, such as waiting areas and \nmental health treatment areas where patients \nare not capable of self-preservation (see SBC \n201 commentary, Section 407.2). \n \nThere are two exceptions to the requirement \nfor an automatic fire detection system in \ncorridors of nursing homes, long-term care \nfacilities and detoxification facilities. Both \nexceptions provide an alternative method for \nredundant protection in care recipient sleeping \nunits. For this reason, they provide either a \nbackup to the notification of a fire or \ncontainment of fire in the room of origin. \n \nException 1 requires smoke detectors in \nsleeping units that activate both a visual display \non the corridor side of the care recipient \nsleeping unit and a visual and audible alarm at \nthe care provider’s station serving or attending \nthe room. Detectors complying with UL 268 are \nintended for open area protection and for \nconnection to a normal power supply or as part \nof a fire alarm system. This exception, however, \nis specifically designed not to require the \ndetectors to activate the building fire alarm \nsystem where approved care recipient sleeping \nunit smoke detectors are installed and where \nvisual and audible alarms are provided. This is \nin response to the concern over unwanted \nalarms. The required alarm signals will not \nnecessarily indicate to care providers that a fire \nemergency exists because the care provider \ncall system may typically be used to identify \nnumerous conditions within the room. \n \nException 2 addresses the situation where \nsmoke detectors are incorporated within \nautomatic door closing devices. The units are \nacceptable as long as the required alarm \nfunctions are still provided. Such units are \nusually listed as combination door closer and \nhold-open devices. \n907.2.6.3 \nGroup I-3 occupancies. Group I-\n3 occupancies shall be equipped with a manual fire \nalarm system and automatic smoke detection \nsystem installed for alerting staff.",
      "commentary": "Because \nof \nthe \nevacuation \ndifficulties \nassociated with Group I-3 occupancies and the \ndependence on adequate staff response, a \nmanual fire alarm system and an automatic \nsmoke detection system are required subject to \nthe special occupancy conditions in Sections \n907.2.6.3.1 through 907.2.6.3.3. This section \nrecognizes that the evacuation of Group I-3 \noccupancies depends on an effective staff \nresponse. Chapter 4 and specifically SBC 201 \nSection 403.8.3 contain the requirements for \nan emergency plan, including employee \ntraining, \nstaff \navailability, \nthe \nneed \nfor \noccupants to notify staff and the need for the \nproper keys for unlocking doors for staff in \nGroup I-3 occupancies. \n907.2.6.3.1 \nSystem initiation. Actuation of an \nautomatic fire-extinguishing system, automatic \nsprinkler system, a manual fire alarm box or a fire \ndetector shall initiate an approved fire alarm signal \nthat automatically notifies staff.\n\n❖ This section specifies the systems that, upon \nactivation, must initiate the required alarm \nsignal immediately and automatically to the \nstaff so that staff will respond in a timely \nmanner. \n907.2.6.3.2 \nManual fire alarm boxes. Manual \nfire alarm boxes are not required to be located in \naccordance with Section 907.4.2where the fire \nalarm boxes are provided at staff attended locations \nhaving direct supervision over areas where manual \nfire alarm boxes have been omitted.\n\n❖ Because of the potential for intentional false \nalarms and the resulting disruption to the \nfacility, manual fire alarm boxes in Group I-3 \noccupancies may be either locked or made \ninaccessible to the occupants. \n907.2.6.3.2.1 \nManual fire alarms boxes in \ndetainee areas. Manual fire alarm boxes are \nallowed to be locked in areas occupied by detainees, \nprovided that staff members are present within the \nsubject area and have keys readily available to \noperate the manual fire alarm boxes.\n\n❖ The locking of manual fire alarm boxes is \npermitted only in areas where staff members \nare present and keys are readily available to \nthem to unlock the boxes, or where the alarm \nboxes are located in a manned staff location \nthat has direct supervision of the Group I-3 \narea. \n907.2.6.3.3 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system shall \nbe installed throughout resident housing areas, \nincluding sleeping units and contiguous day rooms, \ngroup activity spaces and other common spaces \nnormally open to residents. \nExceptions: \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 143,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n513 \n \n1. Other \napproved \nsmoke \ndetection \narrangements \nproviding \nequivalent \nprotection, including, but not limited to, \nplacing detectors in exhaust ducts from cells \nor behind protective guards listed for the \npurpose, are allowed where necessary to \nprevent damage or tampering. \n2. Sleeping units in Use Conditions 2 and 3 as \ndescribed in Section 308 of SBC 201. \n3. Smoke detectors are not required in sleeping \nunits with four or fewer occupants in smoke \ncompartments that are equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n❖ \nEvacuation of Group I-3 facilities is impractical \nbecause of the need to maintain security. An \nautomatic smoke detection system is therefore \nrequired to provide early warning of a fire. \n \nAs indicated in Exception 1, the installation of \nautomatic smoke detectors must take into \naccount the need to protect the detector from \nvandalism by residents. As a result, detectors \nmay have to be located in return air ducts or be \nprotected by a substantial physical barrier. \n \nSince occupants in Use Condition 2 or 3 are not \nlocked in their sleeping units, Exception 2 \nreduces the need for smoke detection. \n \nException 3 allows smoke detectors to be \nomitted in sleeping units housing no more than \nfour occupants on the basis that in a building \nthat is protected throughout with an approved \nautomatic sprinkler system, the system will \nprovide both detection and suppression \nfunctions. Group I facilities are assumed to be \nfully sprinklered throughout in accordance with \nNFPA 13 as required by Section 903.2.6. The \nlimitation of four occupants reduces the \npotential fuel load (mattresses, clothes, etc.) \nand the likelihood of involvement over an \nextended area. \n907.2.7 Group M. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5shall be installed in \nGroup M occupancies where one of the following \nconditions exists: \n1. The combined Group M occupant load of all \nfloors is 500 or more persons. \n2. The Group M occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \nExceptions: \n1. A manual fire alarm system is not required in \ncovered or open mall buildings complying \nwith Section 402 of SBC 201. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1 and the \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout \nthe \nnotification zones upon sprinkler water flow. \n❖ \nGroup M occupancies have the potential for \nlarge numbers of occupants who may not be \nfamiliar with their surroundings. The installation \nof a fire alarm system increases the ability to \nalert the occupants of a fire. Note that the \noccupant thresholds must be considered \nindependently. If the total occupant load is 500 \nor more persons a manual fire alarm system is \nrequired. If more than 100 persons are above \nor below the level of exit discharge, a manual \nfire alarm system is required. \n \nThis section also specifies that the manual fire \nalarm boxes must, upon activation, provide \noccupant notification throughout the Group M \noccupancy. \n \nThe extent of fire alarm application is based \nupon the area in which the Group M occupancy \nis located. If the building is considered as a \nseparated mixed occupancy then the fire alarm \nsystem is only required in the individual \noccupancy in which the occupant load exceeds \nthe threshold quantity. The rest of the building \nwould not require a fire alarm system. This \napproach is noted in Section 508.4.1 of SBC \n201, which states that each separated space \nmust comply with the code based upon the \noccupancy classification of that portion of the \nbuilding. If the Group M occupancy was part of \na nonseparated mixed-use building, then the \nalarm system would be required in the entire \nbuilding in accordance with Section 508.3.1 of \nSBC 201. The determination as to when such \na system is required would be based solely \nupon the Group M occupant load. \n \nException 1 recognizes the increased level of \nfixed automatic protection inherently required \nin covered mall buildings, including an \nautomatic sprinkler system and possibly a \nsmoke control system. Covered mall buildings \nare also required to contain an emergency \nvoice communication system (see Section \n907.2.20). \n \nException 2 does not eliminate the fire alarm \nsystem, but rather allows it to be initiated \nautomatically by sprinkler system waterflow \nswitch(es) instead of by manual fire alarm \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n513 \n \n1. Other \napproved \nsmoke \ndetection \narrangements \nproviding \nequivalent \nprotection, including, but not limited to, \nplacing detectors in exhaust ducts from cells \nor behind protective guards listed for the \npurpose, are allowed where necessary to \nprevent damage or tampering. \n2. Sleeping units in Use Conditions 2 and 3 as \ndescribed in Section 308 of SBC 201. \n3. Smoke detectors are not required in sleeping \nunits with four or fewer occupants in smoke \ncompartments that are equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1.",
      "commentary": "Evacuation of Group I-3 facilities is impractical \nbecause of the need to maintain security. An \nautomatic smoke detection system is therefore \nrequired to provide early warning of a fire. \n \nAs indicated in Exception 1, the installation of \nautomatic smoke detectors must take into \naccount the need to protect the detector from \nvandalism by residents. As a result, detectors \nmay have to be located in return air ducts or be \nprotected by a substantial physical barrier. \n \nSince occupants in Use Condition 2 or 3 are not \nlocked in their sleeping units, Exception 2 \nreduces the need for smoke detection. \n \nException 3 allows smoke detectors to be \nomitted in sleeping units housing no more than \nfour occupants on the basis that in a building \nthat is protected throughout with an approved \nautomatic sprinkler system, the system will \nprovide both detection and suppression \nfunctions. Group I facilities are assumed to be \nfully sprinklered throughout in accordance with \nNFPA 13 as required by Section 903.2.6. The \nlimitation of four occupants reduces the \npotential fuel load (mattresses, clothes, etc.) \nand the likelihood of involvement over an \nextended area. \n907.2.7 Group M. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5shall be installed in \nGroup M occupancies where one of the following \nconditions exists: \n1. The combined Group M occupant load of all \nfloors is 500 or more persons. \n2. The Group M occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \nExceptions: \n1. A manual fire alarm system is not required in \ncovered or open mall buildings complying \nwith Section 402 of SBC 201. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1 and the \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout \nthe \nnotification zones upon sprinkler water flow.\n\n❖ Group M occupancies have the potential for \nlarge numbers of occupants who may not be \nfamiliar with their surroundings. The installation \nof a fire alarm system increases the ability to \nalert the occupants of a fire. Note that the \noccupant thresholds must be considered \nindependently. If the total occupant load is 500 \nor more persons a manual fire alarm system is \nrequired. If more than 100 persons are above \nor below the level of exit discharge, a manual \nfire alarm system is required. \n \nThis section also specifies that the manual fire \nalarm boxes must, upon activation, provide \noccupant notification throughout the Group M \noccupancy. \n \nThe extent of fire alarm application is based \nupon the area in which the Group M occupancy \nis located. If the building is considered as a \nseparated mixed occupancy then the fire alarm \nsystem is only required in the individual \noccupancy in which the occupant load exceeds \nthe threshold quantity. The rest of the building \nwould not require a fire alarm system. This \napproach is noted in Section 508.4.1 of SBC \n201, which states that each separated space \nmust comply with the code based upon the \noccupancy classification of that portion of the \nbuilding. If the Group M occupancy was part of \na nonseparated mixed-use building, then the \nalarm system would be required in the entire \nbuilding in accordance with Section 508.3.1 of \nSBC 201. The determination as to when such \na system is required would be based solely \nupon the Group M occupant load. \n \nException 1 recognizes the increased level of \nfixed automatic protection inherently required \nin covered mall buildings, including an \nautomatic sprinkler system and possibly a \nsmoke control system. Covered mall buildings \nare also required to contain an emergency \nvoice communication system (see Section \n907.2.20). \n \nException 2 does not eliminate the fire alarm \nsystem, but rather allows it to be initiated \nautomatically by sprinkler system waterflow \nswitch(es) instead of by manual fire alarm \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 144,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n514 \n \nboxes. Buildings with a fire area containing a \nGroup M occupancy in excess of 1115 m2 must \nbe equipped with an automatic sprinkler \nsystem complying with Section 903.2.7. \n907.2.7.1 \nOccupant notification. During \ntimes that the building is occupied, the initiation of \na signal from a manual fire alarm box or from a \nwaterflow switch shall not be required to activate \nthe alarm notification appliances when an alarm \nsignal is activated at a constantly attended location \nfrom which evacuation instructions shall be \ninitiated \nover \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2. \n❖ \nOccupants in a mercantile occupancy may \nassume the alarm is a false alarm or act \ninappropriately and thus delay evacuation of \nthe building. To prevent such a dangerous \nsituation, the manual fire alarm system may be \npart of an EV/ACS. The signal is to be sent to a \nconstantly attended location on site from which \nevacuation instructions can be given. \n \nIt should be noted that, although the alarm \nnotification alternative allows for the manual \nuse of an EV/ ACS, the alternative does not \nremove the requirement for audible and visual \nnotification devices. \n907.2.8 Group R-1. Fire alarm systems and smoke \nalarms shall be installed in Group R-1 occupancies \nas required in Sections 907.2.8.1through 907.2.8.3. \n❖ \nBecause residents of Group R-1 occupancies \nmay be asleep and are usually transients who \nare unfamiliar with the building, and because \nsuch buildings contain numerous small rooms \nwhere occupants may not notice a fire in \nanother part of the building, occupancies in \nGroup R-1 must have a manual fire alarm \nsystem and an automatic smoke detection \nsystem installed throughout. Requirements for \nsingle- or multiple-station smoke alarms in \nsleeping units are contained in Section \n907.2.11.1. \n907.2.8.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5shall be installed in Group R-1 \noccupancies. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all individual sleeping units and \ncontiguous attic and crawl spaces to those \nunits are separated from each other and \npublic or common areas by not less than 1-\nhour fire partitions and each individual \nsleeping unit has an exit directly to a public \nway, egress court or yard. \n2. Manual fire alarm boxes are not required \nthroughout the building where all of the \nfollowing conditions are met: \n2.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2.2. The notification appliances will \nactivate upon sprinkler water flow. \n2.3. Not fewer than one manual fire alarm \nbox is installed at an approved location. \n❖ \nThis section is specific to manual fire alarm \nsystems and requires such systems in all \nGroup R-1 occupancies, with two exceptions. \n \nException 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained. \n \nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem, and at least one manual fire alarm box \nshall be installed at an approved location. See \nthe commentary to Section 907.2 for a \ndiscussion of the single manual fire alarm box. \n \nThe exceptions do not affect the independent \nprovision in Section 907.2.11 for singleor \nmultiple-station smoke alarms. \n907.2.8.2 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed \nthroughout all interior corridors serving sleeping \nunits. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n514 \n \nboxes. Buildings with a fire area containing a \nGroup M occupancy in excess of 1115 m2 must \nbe equipped with an automatic sprinkler \nsystem complying with Section 903.2.7. \n907.2.7.1 \nOccupant notification. During \ntimes that the building is occupied, the initiation of \na signal from a manual fire alarm box or from a \nwaterflow switch shall not be required to activate \nthe alarm notification appliances when an alarm \nsignal is activated at a constantly attended location \nfrom which evacuation instructions shall be \ninitiated \nover \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2.",
      "commentary": "Occupants in a mercantile occupancy may \nassume the alarm is a false alarm or act \ninappropriately and thus delay evacuation of \nthe building. To prevent such a dangerous \nsituation, the manual fire alarm system may be \npart of an EV/ACS. The signal is to be sent to a \nconstantly attended location on site from which \nevacuation instructions can be given. \n \nIt should be noted that, although the alarm \nnotification alternative allows for the manual \nuse of an EV/ ACS, the alternative does not \nremove the requirement for audible and visual \nnotification devices. \n907.2.8 Group R-1. Fire alarm systems and smoke \nalarms shall be installed in Group R-1 occupancies \nas required in Sections 907.2.8.1through 907.2.8.3.\n\n❖ Because residents of Group R-1 occupancies \nmay be asleep and are usually transients who \nare unfamiliar with the building, and because \nsuch buildings contain numerous small rooms \nwhere occupants may not notice a fire in \nanother part of the building, occupancies in \nGroup R-1 must have a manual fire alarm \nsystem and an automatic smoke detection \nsystem installed throughout. Requirements for \nsingle- or multiple-station smoke alarms in \nsleeping units are contained in Section \n907.2.11.1. \n907.2.8.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5shall be installed in Group R-1 \noccupancies. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all individual sleeping units and \ncontiguous attic and crawl spaces to those \nunits are separated from each other and \npublic or common areas by not less than 1-\nhour fire partitions and each individual \nsleeping unit has an exit directly to a public \nway, egress court or yard. \n2. Manual fire alarm boxes are not required \nthroughout the building where all of the \nfollowing conditions are met: \n2.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2.2. The notification appliances will \nactivate upon sprinkler water flow. \n2.3. Not fewer than one manual fire alarm \nbox is installed at an approved location.\n\n❖ This section is specific to manual fire alarm \nsystems and requires such systems in all \nGroup R-1 occupancies, with two exceptions. \n \nException 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained. \n \nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem, and at least one manual fire alarm box \nshall be installed at an approved location. See \nthe commentary to Section 907.2 for a \ndiscussion of the single manual fire alarm box. \n \nThe exceptions do not affect the independent \nprovision in Section 907.2.11 for singleor \nmultiple-station smoke alarms. \n907.2.8.2 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed \nthroughout all interior corridors serving sleeping \nunits. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 145,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n515 \n \ndirectly to an exit or to an exterior exit access that \nleads directly to an exit. \n❖ \nThis section requires an automatic smoke \ndetection system within interior corridors. Such \nsystems make use of smoke detectors for \nalarm initiation in accordance with Section \n907.2, with one exception. \n \nThe exception provides that automatic fire \ndetectors are not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The intent of the exception is that the exit \naccess from the sleeping unit door be exterior \nand not require reentering the building prior to \nentering the exit. Since the exit access is \noutside, the need for detectors other than the \nsmoke alarms required by Section 907.2.8.3 in \nsleeping units is greatly reduced. \n907.2.8.3 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11. \n❖ \nThe \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single-and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9 Group R-2. Fire alarm systems and smoke \nalarms shall be installed in Group R-2 occupancies \nas required in Sections 907.2.9.1 and 907.2.9.3. \n❖ \nThis section introduces the fire alarm system \nand smoke alarm requirements for Group R-2 \noccupancies. \nThis \nincludes \nGroup \nR-2 \noccupancies in general and also Group R-2 \ncollege and university buildings. \n907.2.9.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in Group R-2 \noccupancies where any of the following conditions \napply: \n1. Any dwelling unit or sleeping unit is located \nthree or more stories above the lowest level \nof exit discharge. \n2. Any dwelling unit or sleeping unit is located \nmore than one story below the highest level \nof exit discharge of exits serving the dwelling \nunit or sleeping unit. \n3. The building contains more than 16 dwelling \nunits or sleeping units. \nExceptions: \n1. A fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all dwelling units or sleeping units and \ncontiguous attic and crawl spaces are \nseparated from each other and public or \ncommon areas by not less than 1-hour fire \npartitions and each dwelling unit or sleeping \nunit has an exit directly to a public way, \negress court or yard. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1or \n903.3.1.2and \nthe \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout the notification zones upon a \nsprinkler water flow. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby open-ended corridors designed in \naccordance with Section 1027.6, Exception 3. \n❖ \nThe occupants of Group R-2 occupancies are \nnot considered to be as transient as those of \nGroup R-1, which increases the probability that \nresidents can more readily notify each other of \na fire. Therefore, Group R-1 occupancies must \nhave a manual fire alarm system with audible \nand visual notification appliances subject to the \nexceptions in Section 907.2.8.1, whereas \nGroup R-2 occupancies are required to have \nonly a manual fire alarm system as stipulated \nin one of the three listed conditions. The \nthreshold conditions are meant to be applied \nindependently of each other. \n \nException 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n515 \n \ndirectly to an exit or to an exterior exit access that \nleads directly to an exit.",
      "commentary": "This section requires an automatic smoke \ndetection system within interior corridors. Such \nsystems make use of smoke detectors for \nalarm initiation in accordance with Section \n907.2, with one exception. \n \nThe exception provides that automatic fire \ndetectors are not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The intent of the exception is that the exit \naccess from the sleeping unit door be exterior \nand not require reentering the building prior to \nentering the exit. Since the exit access is \noutside, the need for detectors other than the \nsmoke alarms required by Section 907.2.8.3 in \nsleeping units is greatly reduced. \n907.2.8.3 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.\n\n❖ The \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single-and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9 Group R-2. Fire alarm systems and smoke \nalarms shall be installed in Group R-2 occupancies \nas required in Sections 907.2.9.1 and 907.2.9.3.\n\n❖ This section introduces the fire alarm system \nand smoke alarm requirements for Group R-2 \noccupancies. \nThis \nincludes \nGroup \nR-2 \noccupancies in general and also Group R-2 \ncollege and university buildings. \n907.2.9.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in Group R-2 \noccupancies where any of the following conditions \napply: \n1. Any dwelling unit or sleeping unit is located \nthree or more stories above the lowest level \nof exit discharge. \n2. Any dwelling unit or sleeping unit is located \nmore than one story below the highest level \nof exit discharge of exits serving the dwelling \nunit or sleeping unit. \n3. The building contains more than 16 dwelling \nunits or sleeping units. \nExceptions: \n1. A fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all dwelling units or sleeping units and \ncontiguous attic and crawl spaces are \nseparated from each other and public or \ncommon areas by not less than 1-hour fire \npartitions and each dwelling unit or sleeping \nunit has an exit directly to a public way, \negress court or yard. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1or \n903.3.1.2and \nthe \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout the notification zones upon a \nsprinkler water flow. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby open-ended corridors designed in \naccordance with Section 1027.6, Exception 3.\n\n❖ The occupants of Group R-2 occupancies are \nnot considered to be as transient as those of \nGroup R-1, which increases the probability that \nresidents can more readily notify each other of \na fire. Therefore, Group R-1 occupancies must \nhave a manual fire alarm system with audible \nand visual notification appliances subject to the \nexceptions in Section 907.2.8.1, whereas \nGroup R-2 occupancies are required to have \nonly a manual fire alarm system as stipulated \nin one of the three listed conditions. The \nthreshold conditions are meant to be applied \nindependently of each other. \n \nException 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 146,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n516 \n \nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained. \n \nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem. This exception does not affect the \nindependent provisions of Section 907.2.11. \n \nException 3 allows the omission of a fire alarm \nsystem in fully sprinklered buildings (NFPA 13 \nor 13R) with no interior corridors and that exit \ndirectly to an exterior exit access or have open-\nended corridors. The important thing to note is \nthat the sprinkler system is not required to \nactivate alarm notification appliances since a \nfire alarm system would not be required. Only \nthe sprinkler alarms required by Section 903.4 \nwould be required. \n907.2.9.2 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11. \n❖ \nThe \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single- and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9.3 \nGroup R-2 college and university \nbuildings. An automatic smoke detection system \nthat activates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup R-2 occupancies operated by a college or \nuniversity for student or staff housing in all of the \nfollowing locations: \n1. Common spaces outside of dwelling units \nand sleeping units. \n2. Laundry rooms, mechanical equipment \nrooms and storage rooms. \n3. All interior corridors serving sleeping units \nor dwelling units. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units or dwelling units \nand where each sleeping unit or dwelling unit either \nhas a means of egress door opening directly to an \nexterior exit access that leads directly to an exit or \na means of egress door opening directly to an exit. \nRequired smoke alarms in dwelling units and \nsleeping units in Group R-2 occupancies operated \nby a college or university for student or staff \nhousing shall be interconnected with the fire alarm \nsystem in accordance with NFPA 72. \n❖ \nThis section requires an automatic smoke \ndetection system in Group R-2 occupancies \nthat are operated by a college or university to \nprovide student or staff housing. It also \nrequires the smoke alarms in individual units to \nbe interconnected with the fire alarm system. \nThis interconnection is only for the purpose of \nmaking occupants within each unit aware of the \nfire alarm activation in the building. The intent \nwas not to activate the building fire alarm \nsystem by smoke alarms in each unit. This is \nmore restrictive than a Group R-2 occupancy in \ngeneral as typically the requirements are \nlimited to a manual fire alarm system and \nsmoke alarms in the individual sleeping or \ndwelling units. \n \nThe smoke detection system is focused on \ncommon areas, such as interior corridors, \nlounge areas, laundry, and areas such as \nmechanical rooms, which could be the source \nof a fire, especially in these specific types of \nGroup R-2 occupancies. \n \nIn a study completed by the New York State \nGovernor’s Task Force on Campus Fire Safety, \nit was cited that 43 percent of fires in college \ndormitories are located in dorm rooms or \nkitchens, leaving the other 57 percent located \nin areas that would not require smoke detection \nunder the current code. The study also showed \nthat there were approximately 300 fires on \ncollege campuses over a 3-year period, while \nonly 160 were reported to the fire department . \nThe Center for Campus Fire Safety states that \n132 deaths have been “reported” in fires in \nstudent housing since January 2000. \n \nAn NFPA study on student housing showed an \nannual average of 4,100 structural fires in \ndormitories and barracks between 2011 and \n2015. The 4,180 reported structure fires in the \ndormitory \noccupancy \ngroup \nin \n2015 \nrepresented a 31-percent increase from the \n3,200 structure fires in 1980. Fires ranged from \n2,300 to 2,700 from 1982 through 1995, and \nthen declined from 1996 to 1998. Since 2003, \nannual estimates have ranged from a low of \n3,350 to a high of 4,230 in 2014. \n \nThe requirements in this section are very \nsimilar to the recommendations of the study \ndone in New York State. It is important to note \nthat the recommendations for that study were \nspecifically aimed at the properties of the \ncolleges and universities, so it was not the \nstudy’s intent to cover off-campus housing in \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n516 \n \nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained. \n \nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem. This exception does not affect the \nindependent provisions of Section 907.2.11. \n \nException 3 allows the omission of a fire alarm \nsystem in fully sprinklered buildings (NFPA 13 \nor 13R) with no interior corridors and that exit \ndirectly to an exterior exit access or have open-\nended corridors. The important thing to note is \nthat the sprinkler system is not required to \nactivate alarm notification appliances since a \nfire alarm system would not be required. Only \nthe sprinkler alarms required by Section 903.4 \nwould be required. \n907.2.9.2 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.",
      "commentary": "The \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single- and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9.3 \nGroup R-2 college and university \nbuildings. An automatic smoke detection system \nthat activates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup R-2 occupancies operated by a college or \nuniversity for student or staff housing in all of the \nfollowing locations: \n1. Common spaces outside of dwelling units \nand sleeping units. \n2. Laundry rooms, mechanical equipment \nrooms and storage rooms. \n3. All interior corridors serving sleeping units \nor dwelling units. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units or dwelling units \nand where each sleeping unit or dwelling unit either \nhas a means of egress door opening directly to an \nexterior exit access that leads directly to an exit or \na means of egress door opening directly to an exit. \nRequired smoke alarms in dwelling units and \nsleeping units in Group R-2 occupancies operated \nby a college or university for student or staff \nhousing shall be interconnected with the fire alarm \nsystem in accordance with NFPA 72.\n\n❖ This section requires an automatic smoke \ndetection system in Group R-2 occupancies \nthat are operated by a college or university to \nprovide student or staff housing. It also \nrequires the smoke alarms in individual units to \nbe interconnected with the fire alarm system. \nThis interconnection is only for the purpose of \nmaking occupants within each unit aware of the \nfire alarm activation in the building. The intent \nwas not to activate the building fire alarm \nsystem by smoke alarms in each unit. This is \nmore restrictive than a Group R-2 occupancy in \ngeneral as typically the requirements are \nlimited to a manual fire alarm system and \nsmoke alarms in the individual sleeping or \ndwelling units. \n \nThe smoke detection system is focused on \ncommon areas, such as interior corridors, \nlounge areas, laundry, and areas such as \nmechanical rooms, which could be the source \nof a fire, especially in these specific types of \nGroup R-2 occupancies. \n \nIn a study completed by the New York State \nGovernor’s Task Force on Campus Fire Safety, \nit was cited that 43 percent of fires in college \ndormitories are located in dorm rooms or \nkitchens, leaving the other 57 percent located \nin areas that would not require smoke detection \nunder the current code. The study also showed \nthat there were approximately 300 fires on \ncollege campuses over a 3-year period, while \nonly 160 were reported to the fire department . \nThe Center for Campus Fire Safety states that \n132 deaths have been “reported” in fires in \nstudent housing since January 2000. \n \nAn NFPA study on student housing showed an \nannual average of 4,100 structural fires in \ndormitories and barracks between 2011 and \n2015. The 4,180 reported structure fires in the \ndormitory \noccupancy \ngroup \nin \n2015 \nrepresented a 31-percent increase from the \n3,200 structure fires in 1980. Fires ranged from \n2,300 to 2,700 from 1982 through 1995, and \nthen declined from 1996 to 1998. Since 2003, \nannual estimates have ranged from a low of \n3,350 to a high of 4,230 in 2014. \n \nThe requirements in this section are very \nsimilar to the recommendations of the study \ndone in New York State. It is important to note \nthat the recommendations for that study were \nspecifically aimed at the properties of the \ncolleges and universities, so it was not the \nstudy’s intent to cover off-campus housing in \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 147,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n517 \n \nthis particular regard. This particular distinction \nwas not addressed in detail during the code \ndevelopment process initially; however, since \nthis is somewhat of a continuation of \nrequirements that were added into Chapter 4 of \nthe 2006 edition of the IFC for emergency \npreparedness \nand \nplanning, \nand \nthose \nrequirements were intended to deal with \nbuildings that were college or university \nproperty, it seemed reasonable to interpret that \nthis requirement is also limited to the buildings \nthat are college or university property and does \nnot apply to Group R-2 occupancies that are \nnot college or university property. This has \nsince \nbeen \nclarified \nthrough \nthe \ncode \ndevelopment process and the section now \nspecifically \nnotes \nthat \nthe \nGroup \nR-2 \noccupancies are specifically operated by a \ncollege or university. \n \nThe exception allows for the elimination of the \nsmoke detection system in the specific \nsituation where there are no interior corridors \nand the occupants essentially exit directly to \nthe outside. The lack of interior corridors and \nexterior exits reduces the amount of smoke \none unit will expose to another. Note that \nsmoke alarms within the units are still required \nby Section 907.2.10.2. Note also that it is \nentirely possible that some areas that are \nrequired to have smoke detection may have \nambient conditions that warrant a different type \nof alarm-initiating device. Section 907.4.3 \naddresses this concern. \n907.2.10 \nGroup S. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in Group S public- and self-storage \noccupancies three stories or greater in height for \ninterior corridors and interior common areas. \nVisible notification appliances are not required \nwithin storage units. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1, and the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater flow. \n❖ \nThe occupants of Group S public and self-\nstorage buildings are not expected to have \nfamiliarity with the layout of these multistory \nbuildings that have interior corridors or \ncommon areas. Thus, a manual fire alarm \nsystem that activates the occupant notification \nsystem must be provided for them. As noted, \nsince individual self-storage units are typically \nnot large in size, additional visible notification \nappliances are not required to be provided \nwithin each unit. It is expected that the door will \nbe open when a unit is occupied, and the \ndevices located in the interior corridors leading \nto the units will be visible at all times to \noccupants. \n \nNote that Section 903.2.9.4 requires that an \nautomatic sprinkler \nsystem \nbe \nprovided \nthroughout a Group S-1 fire area where the \narea used for the storage of upholstered \nfurniture or mattresses exceeds 230 square \nmeter. \n907.2.11 \nSingle \nand \nmultiple-station \nsmoke alarms. Listed single- and multiple-station \nsmoke alarms complying with UL 217 shall be \ninstalled in accordance with Sections 907.2.11.1 \nthrough 907.2.11.7 and NFPA 72. \n❖ \nSingleand multiple-station smoke alarms have \nevolved as one of the most important fire safety \nfeatures in residential and similar occupancies \nhaving sleeping occupants. The value of early \nfire warning in these occupancies has been \nrepeatedly demonstrated in fires involving both \nsuccessful and unsuccessful smoke alarm \nperformance. \n \nFor successful smoke alarm operation and \nperformance, \nsingle-and \nmultiple-station \nsmoke alarms must be listed in accordance \nwith UL 217 and installed to comply with the \ncode and Chapter 11 of NFPA 72, which \ncontains the minimum requirements for the \nselection, \ninstallation, \noperation \nand \nmaintenance of fire warning equipment for use \nin family living units. These devices are called \n“smoke alarms” rather than “smoke detectors” \nbecause they are independent of a fire alarm \nsystem \nand \ninclude \nan \nintegral \nalarm \nnotification device. \n907.2.11.1 \nGroup R-1. Single or multiple-\nstation smoke alarms shall be installed in all of the \nfollowing locations in Group R-1: \n1. In sleeping areas. \n2. In every room in the path of the means of \negress from the sleeping area to the door \nleading from the sleeping unit. \n3. In each story within the sleeping unit, \nincluding basements. For sleeping units with \nsplit levels and without an intervening door \nbetween the adjacent levels, a smoke alarm \ninstalled on the upper level shall suffice for \nthe adjacent lower level provided that the \nlower level is less than one full story below \nthe upper level. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n517 \n \nthis particular regard. This particular distinction \nwas not addressed in detail during the code \ndevelopment process initially; however, since \nthis is somewhat of a continuation of \nrequirements that were added into Chapter 4 of \nthe 2006 edition of the IFC for emergency \npreparedness \nand \nplanning, \nand \nthose \nrequirements were intended to deal with \nbuildings that were college or university \nproperty, it seemed reasonable to interpret that \nthis requirement is also limited to the buildings \nthat are college or university property and does \nnot apply to Group R-2 occupancies that are \nnot college or university property. This has \nsince \nbeen \nclarified \nthrough \nthe \ncode \ndevelopment process and the section now \nspecifically \nnotes \nthat \nthe \nGroup \nR-2 \noccupancies are specifically operated by a \ncollege or university. \n \nThe exception allows for the elimination of the \nsmoke detection system in the specific \nsituation where there are no interior corridors \nand the occupants essentially exit directly to \nthe outside. The lack of interior corridors and \nexterior exits reduces the amount of smoke \none unit will expose to another. Note that \nsmoke alarms within the units are still required \nby Section 907.2.10.2. Note also that it is \nentirely possible that some areas that are \nrequired to have smoke detection may have \nambient conditions that warrant a different type \nof alarm-initiating device. Section 907.4.3 \naddresses this concern. \n907.2.10 \nGroup S. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in Group S public- and self-storage \noccupancies three stories or greater in height for \ninterior corridors and interior common areas. \nVisible notification appliances are not required \nwithin storage units. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1, and the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater flow.",
      "commentary": "The occupants of Group S public and self-\nstorage buildings are not expected to have \nfamiliarity with the layout of these multistory \nbuildings that have interior corridors or \ncommon areas. Thus, a manual fire alarm \nsystem that activates the occupant notification \nsystem must be provided for them. As noted, \nsince individual self-storage units are typically \nnot large in size, additional visible notification \nappliances are not required to be provided \nwithin each unit. It is expected that the door will \nbe open when a unit is occupied, and the \ndevices located in the interior corridors leading \nto the units will be visible at all times to \noccupants. \n \nNote that Section 903.2.9.4 requires that an \nautomatic sprinkler \nsystem \nbe \nprovided \nthroughout a Group S-1 fire area where the \narea used for the storage of upholstered \nfurniture or mattresses exceeds 230 square \nmeter. \n907.2.11 \nSingle \nand \nmultiple-station \nsmoke alarms. Listed single- and multiple-station \nsmoke alarms complying with UL 217 shall be \ninstalled in accordance with Sections 907.2.11.1 \nthrough 907.2.11.7 and NFPA 72.\n\n❖ Singleand multiple-station smoke alarms have \nevolved as one of the most important fire safety \nfeatures in residential and similar occupancies \nhaving sleeping occupants. The value of early \nfire warning in these occupancies has been \nrepeatedly demonstrated in fires involving both \nsuccessful and unsuccessful smoke alarm \nperformance. \n \nFor successful smoke alarm operation and \nperformance, \nsingle-and \nmultiple-station \nsmoke alarms must be listed in accordance \nwith UL 217 and installed to comply with the \ncode and Chapter 11 of NFPA 72, which \ncontains the minimum requirements for the \nselection, \ninstallation, \noperation \nand \nmaintenance of fire warning equipment for use \nin family living units. These devices are called \n“smoke alarms” rather than “smoke detectors” \nbecause they are independent of a fire alarm \nsystem \nand \ninclude \nan \nintegral \nalarm \nnotification device. \n907.2.11.1 \nGroup R-1. Single or multiple-\nstation smoke alarms shall be installed in all of the \nfollowing locations in Group R-1: \n1. In sleeping areas. \n2. In every room in the path of the means of \negress from the sleeping area to the door \nleading from the sleeping unit. \n3. In each story within the sleeping unit, \nincluding basements. For sleeping units with \nsplit levels and without an intervening door \nbetween the adjacent levels, a smoke alarm \ninstalled on the upper level shall suffice for \nthe adjacent lower level provided that the \nlower level is less than one full story below \nthe upper level. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 148,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n518 \n \n❖ \nBecause the occupants of a sleeping unit or \nsuite may be asleep and unaware of a fire \ndeveloping in the room or in the egress path, \nsingle- or multiple-station smoke alarms must \nbe provided in the sleeping unit and in any \nintervening room between the sleeping unit \nand the exit access door from the room. If the \nsleeping unit or suite involves more than one \nlevel, a smoke alarm must also be installed on \nevery level. See the commentary to “Sleeping \nunit” in Section 202. \n \nSmoke alarms are required in split-level \narrangements, except those that meet the \nconditions described in Item 3. In accordance \nwith Section 907.2.11.5, all smoke alarms \nwithin a sleeping unit or suite must be \ninterconnected so that actuation of one alarm \nwill actuate the alarms in all smoke alarms \nwithin the sleeping unit or suite. \n907.2.11.2 \nGroups R-2, R-3, R-4 and I-1. \nSingle or multiple-station smoke alarms shall be \ninstalled and maintained in Groups R-2, R-3, R-4 \nand I-1 regardless of occupant load at all of the \nfollowing locations: \n1. On the ceiling or wall outside of each \nseparate sleeping area in the immediate \nvicinity of bedrooms. \n2. In each room used for sleeping purposes. \n3. In each story within a dwelling unit, \nincluding basements but not including crawl \nspaces and uninhabitable attics. In dwellings \nor dwelling units with split levels and without \nan intervening door between the adjacent \nlevels, a smoke alarm installed on the upper \nlevel shall suffice for the adjacent lower level \nprovided that the lower level is less than one \nfull story below the upper level. \n❖ \nBecause the occupants of a dwelling unit may \nbe asleep and unaware of a fire developing in \nthe room or in an area within the dwelling unit \nthat will affect their ability to escape, single- or \nmultiple-station \nsmoke \nalarms \nmust \nbe \ninstalled in every bedroom, in the vicinity of all \nbedrooms (e.g., hallways leading to the \nbedrooms) and on each story of the dwelling \nunit (see Commentary Figure 907.2.11.2 and \nthe commentary to “Dwelling unit” in Section \n202). \n \nIf a sprinkler system is installed throughout the \nbuilding in accordance with NFPA 13, 13R or \n13D, if applicable, smoke alarms would still be \nrequired in the bedrooms even if residential \nsprinklers are used. \n \nSmoke alarms are required in split-level \narrangements. \nAs \nrequired \nby \nSection \n907.2.10.5, all smoke alarms within a dwelling \nunit must be interconnected so that actuation \nof one alarm will actuate the alarms in all \ndetectors within the dwelling unit. \n \nThese provisions do not apply to one-and two-\nfamily dwellings and multiple single-family \ndwellings (townhouses) not more than three \nstories in height with a separate means of \negress that are regulated by SBC 1101/1102. \nSBC 1101/1102 is intended to be a stand-alone \ndocument but if the residential units do not fall \nwithin the scope of SBC 1101/1102 or for other \nreasons are intended to be subject to this code, \nthen the requirements of this section would \napply. SBC 801 Committee Interpretation No. \n42-03 addresses this condition and contains \nadditional explanatory information about SBC \n1101/1102 and its relationship to the other \nSaudi Codes. \n \nAlthough the occupants of a sleeping unit in a \nGroup I-1 occupancy may be asleep, they are \nstill considered capable of self-preservation. \nRegardless, smoke alarms are required in \nsleeping units. The exception allows singleor \nmultiple-station smoke alarms to be eliminated \nin the room if an automatic fire detection \nsystem that includes in-room system smoke \ndetectors is installed as required by Section \n907.2.6. \n907.2.11.3 \nInstallation \nnear \ncooking \nappliances. Smoke alarms shall not be installed in \nthe following locations unless this would prevent \nplacement of a smoke alarm in a location required \nby Section 907.2.11.1 or 907.2.11.2: \n1. Ionization smoke alarms shall not be \ninstalled less than 6 m horizontally from a \npermanently installed cooking appliance. \n2. Ionization smoke alarms with an alarm-\nsilencing switch shall not be installed less \nthan \n3000 \nmm \nhorizontally \nfrom \na \npermanently installed cooking appliance. \n3. Photoelectric smoke alarms shall not be \ninstalled less than 1800 mm horizontally \nfrom a permanently installed cooking \nappliance. \n❖ \nThis requirement is intended to reduce \nnuisance alarms attributed to locating smoke \nalarms in close proximity to cooking appliances \nand bathrooms in which steam is produced. \nThese provisions are based on the findings in \nthe Task Group Report “Minimum Performance \nRequirements for Smoke Alarm Detection \nTechnology,” February 22, 2008, and are \nconsistent with similar requirements included in \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n518",
      "commentary": "Because the occupants of a sleeping unit or \nsuite may be asleep and unaware of a fire \ndeveloping in the room or in the egress path, \nsingle- or multiple-station smoke alarms must \nbe provided in the sleeping unit and in any \nintervening room between the sleeping unit \nand the exit access door from the room. If the \nsleeping unit or suite involves more than one \nlevel, a smoke alarm must also be installed on \nevery level. See the commentary to “Sleeping \nunit” in Section 202. \n \nSmoke alarms are required in split-level \narrangements, except those that meet the \nconditions described in Item 3. In accordance \nwith Section 907.2.11.5, all smoke alarms \nwithin a sleeping unit or suite must be \ninterconnected so that actuation of one alarm \nwill actuate the alarms in all smoke alarms \nwithin the sleeping unit or suite. \n907.2.11.2 \nGroups R-2, R-3, R-4 and I-1. \nSingle or multiple-station smoke alarms shall be \ninstalled and maintained in Groups R-2, R-3, R-4 \nand I-1 regardless of occupant load at all of the \nfollowing locations: \n1. On the ceiling or wall outside of each \nseparate sleeping area in the immediate \nvicinity of bedrooms. \n2. In each room used for sleeping purposes. \n3. In each story within a dwelling unit, \nincluding basements but not including crawl \nspaces and uninhabitable attics. In dwellings \nor dwelling units with split levels and without \nan intervening door between the adjacent \nlevels, a smoke alarm installed on the upper \nlevel shall suffice for the adjacent lower level \nprovided that the lower level is less than one \nfull story below the upper level.\n\n❖ Because the occupants of a dwelling unit may \nbe asleep and unaware of a fire developing in \nthe room or in an area within the dwelling unit \nthat will affect their ability to escape, single- or \nmultiple-station \nsmoke \nalarms \nmust \nbe \ninstalled in every bedroom, in the vicinity of all \nbedrooms (e.g., hallways leading to the \nbedrooms) and on each story of the dwelling \nunit (see Commentary Figure 907.2.11.2 and \nthe commentary to “Dwelling unit” in Section \n202). \n \nIf a sprinkler system is installed throughout the \nbuilding in accordance with NFPA 13, 13R or \n13D, if applicable, smoke alarms would still be \nrequired in the bedrooms even if residential \nsprinklers are used. \n \nSmoke alarms are required in split-level \narrangements. \nAs \nrequired \nby \nSection \n907.2.10.5, all smoke alarms within a dwelling \nunit must be interconnected so that actuation \nof one alarm will actuate the alarms in all \ndetectors within the dwelling unit. \n \nThese provisions do not apply to one-and two-\nfamily dwellings and multiple single-family \ndwellings (townhouses) not more than three \nstories in height with a separate means of \negress that are regulated by SBC 1101/1102. \nSBC 1101/1102 is intended to be a stand-alone \ndocument but if the residential units do not fall \nwithin the scope of SBC 1101/1102 or for other \nreasons are intended to be subject to this code, \nthen the requirements of this section would \napply. SBC 801 Committee Interpretation No. \n42-03 addresses this condition and contains \nadditional explanatory information about SBC \n1101/1102 and its relationship to the other \nSaudi Codes. \n \nAlthough the occupants of a sleeping unit in a \nGroup I-1 occupancy may be asleep, they are \nstill considered capable of self-preservation. \nRegardless, smoke alarms are required in \nsleeping units. The exception allows singleor \nmultiple-station smoke alarms to be eliminated \nin the room if an automatic fire detection \nsystem that includes in-room system smoke \ndetectors is installed as required by Section \n907.2.6. \n907.2.11.3 \nInstallation \nnear \ncooking \nappliances. Smoke alarms shall not be installed in \nthe following locations unless this would prevent \nplacement of a smoke alarm in a location required \nby Section 907.2.11.1 or 907.2.11.2: \n1. Ionization smoke alarms shall not be \ninstalled less than 6 m horizontally from a \npermanently installed cooking appliance. \n2. Ionization smoke alarms with an alarm-\nsilencing switch shall not be installed less \nthan \n3000 \nmm \nhorizontally \nfrom \na \npermanently installed cooking appliance. \n3. Photoelectric smoke alarms shall not be \ninstalled less than 1800 mm horizontally \nfrom a permanently installed cooking \nappliance.\n\n❖ This requirement is intended to reduce \nnuisance alarms attributed to locating smoke \nalarms in close proximity to cooking appliances \nand bathrooms in which steam is produced. \nThese provisions are based on the findings in \nthe Task Group Report “Minimum Performance \nRequirements for Smoke Alarm Detection \nTechnology,” February 22, 2008, and are \nconsistent with similar requirements included in \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 149,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n519 \n \nSection 29.8.3.4 of NFPA 72. \n907.2.11.4 \nInstallation \nnear \nbathrooms. \nSmoke alarms shall be installed not less than 900 \nmm horizontally from the door or opening of a \nbathroom that contains a bathtub or shower unless \nthis would prevent placement of a smoke alarm \nrequired by Section 907.2.11.1 or 907.2.11.2. \n❖ \nSee the commentary for Section 907.2.11.3. \nSections 907.2.11.3 and 907.2.11.4 are \nprovided to reduce nuisance alarms. \n907.2.11.5 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling unit or sleeping unit \nin Group R or I-1 occupancies the smoke alarms \nshall be interconnected in such a manner that the \nactivation of one alarm will activate all of the \nalarms \nin \nthe \nindividual \nunit. \nPhysical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed. \n❖ \nThe installation of smoke alarms in areas \nremote from the sleeping area will be of \nminimal value if the alarm is not heard by the \noccupants. Interconnection of multiple smoke \nalarms within an individual dwelling unit or \nsleeping unit is required in order to alert a \nsleeping occupant of a remote fire within the \nunit before the combustion products reach the \nsmoke alarm in the sleeping area and thus \nprovide additional time for evacuation. \n \nThe term “interconnection” refers to either \nhardwired systems or listed wireless systems. \nUL has listed smoke detectors that use this \ntechnology. It is presumed that on safely \nevacuating the unit or room of fire origin, an \noccupant will notify other occupants by \nactuating the manual fire alarm system or using \nother available means. Section 907.7.1 \naddresses the testing of the smoke alarms to \ndemonstrate that interconnection of such \nsmoke alarms is properly functioning. \n \nSimilar requirements can now be found in SBC \n1101/1102, the Existing Building Code (SBC \n901) and the code for both new and existing \nbuildings to allow interconnection with wireless \ntechnology of smoke alarms. All wirelessly \ninterconnected smoke alarms are listed to UL \n217 and are classified by NFPA 72 as low-\npower systems. \n907.2.11.6 \nPower \nsource. \nIn \nnew \nconstruction, required smoke alarms shall receive \ntheir primary power from the building wiring where \nsuch wiring is served from a commercial source and \nshall be equipped with a battery backup. Smoke \nalarms with integral strobes that are not equipped \nwith battery back-up shall be connected to an \nemergency electrical system in accordance with \nSection 1203. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nException: Smoke alarms are not required to be \nequipped with battery backup where they are \nconnected to an emergency electrical system that \ncomplies with Section 603. \n❖ \nSmoke alarms are required to use AC as a \nprimary power source and battery power as a \nsecondary source to improve their reliability. \nFor example, during a power outage, the \nprobability of fire is increased because of the \nuse of candles or lanterns for temporary light. \nRequired backup battery power is intended to \nprovide continued functioning of the smoke \nalarms. Smoke alarms are commonly designed \nto emit a recurring signal when batteries are low \nand need to be replaced. \n \nCertain occupancies may already have an \nemergency electrical system in the building to \nmonitor other building system conditions. The \nemergency electrical system provides a level of \nreliability equivalent to battery backup. \n907.2.11.7 \nSmoke detection system. Smoke \ndetectors listed in accordance with UL 268 and \nprovided as part of the building fire alarm system \nshall be an acceptable alternative to single-and \nmultiple-station smoke alarms and shall comply \nwith the following: \n1. The fire alarm system shall comply with all \napplicable requirements in Section 907. \n2. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall initiate alarm \nnotification in the dwelling unit or sleeping \nunit in accordance with Section 907.5.2. \n3. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall not activate alarm \nnotification appliances outside of the \ndwelling unit or sleeping unit, provided that \na supervisory signal is generated and \nmonitored in accordance with Section \n907.6.6. \n❖ \nThis section specifically allows the use of an \nautomatic smoke detection system as an \nalternative to smoke alarms. In the past, when \nthis concept was proposed, it was only allowed \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n519 \n \nSection 29.8.3.4 of NFPA 72. \n907.2.11.4 \nInstallation \nnear \nbathrooms. \nSmoke alarms shall be installed not less than 900 \nmm horizontally from the door or opening of a \nbathroom that contains a bathtub or shower unless \nthis would prevent placement of a smoke alarm \nrequired by Section 907.2.11.1 or 907.2.11.2.",
      "commentary": "See the commentary for Section 907.2.11.3. \nSections 907.2.11.3 and 907.2.11.4 are \nprovided to reduce nuisance alarms. \n907.2.11.5 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling unit or sleeping unit \nin Group R or I-1 occupancies the smoke alarms \nshall be interconnected in such a manner that the \nactivation of one alarm will activate all of the \nalarms \nin \nthe \nindividual \nunit. \nPhysical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed.\n\n❖ The installation of smoke alarms in areas \nremote from the sleeping area will be of \nminimal value if the alarm is not heard by the \noccupants. Interconnection of multiple smoke \nalarms within an individual dwelling unit or \nsleeping unit is required in order to alert a \nsleeping occupant of a remote fire within the \nunit before the combustion products reach the \nsmoke alarm in the sleeping area and thus \nprovide additional time for evacuation. \n \nThe term “interconnection” refers to either \nhardwired systems or listed wireless systems. \nUL has listed smoke detectors that use this \ntechnology. It is presumed that on safely \nevacuating the unit or room of fire origin, an \noccupant will notify other occupants by \nactuating the manual fire alarm system or using \nother available means. Section 907.7.1 \naddresses the testing of the smoke alarms to \ndemonstrate that interconnection of such \nsmoke alarms is properly functioning. \n \nSimilar requirements can now be found in SBC \n1101/1102, the Existing Building Code (SBC \n901) and the code for both new and existing \nbuildings to allow interconnection with wireless \ntechnology of smoke alarms. All wirelessly \ninterconnected smoke alarms are listed to UL \n217 and are classified by NFPA 72 as low-\npower systems. \n907.2.11.6 \nPower \nsource. \nIn \nnew \nconstruction, required smoke alarms shall receive \ntheir primary power from the building wiring where \nsuch wiring is served from a commercial source and \nshall be equipped with a battery backup. Smoke \nalarms with integral strobes that are not equipped \nwith battery back-up shall be connected to an \nemergency electrical system in accordance with \nSection 1203. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nException: Smoke alarms are not required to be \nequipped with battery backup where they are \nconnected to an emergency electrical system that \ncomplies with Section 603.\n\n❖ Smoke alarms are required to use AC as a \nprimary power source and battery power as a \nsecondary source to improve their reliability. \nFor example, during a power outage, the \nprobability of fire is increased because of the \nuse of candles or lanterns for temporary light. \nRequired backup battery power is intended to \nprovide continued functioning of the smoke \nalarms. Smoke alarms are commonly designed \nto emit a recurring signal when batteries are low \nand need to be replaced. \n \nCertain occupancies may already have an \nemergency electrical system in the building to \nmonitor other building system conditions. The \nemergency electrical system provides a level of \nreliability equivalent to battery backup. \n907.2.11.7 \nSmoke detection system. Smoke \ndetectors listed in accordance with UL 268 and \nprovided as part of the building fire alarm system \nshall be an acceptable alternative to single-and \nmultiple-station smoke alarms and shall comply \nwith the following: \n1. The fire alarm system shall comply with all \napplicable requirements in Section 907. \n2. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall initiate alarm \nnotification in the dwelling unit or sleeping \nunit in accordance with Section 907.5.2. \n3. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall not activate alarm \nnotification appliances outside of the \ndwelling unit or sleeping unit, provided that \na supervisory signal is generated and \nmonitored in accordance with Section \n907.6.6.\n\n❖ This section specifically allows the use of an \nautomatic smoke detection system as an \nalternative to smoke alarms. In the past, when \nthis concept was proposed, it was only allowed \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 150,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n520 \n \nthrough an alternative method and materials \napproach (see Section 104.9 of this code), \neven though, in concept, it provided the same \nlevel of protection. Such systems provide the \nsame safety features necessary for occupants \nbut are simply part of a fire alarm system. Note \nthat if a detector activates within a sleeping or \ndwelling unit, the occupant notification system \nis not intended to activate. This is consistent \nwith the operation of smoke alarms. Item 3 \nspecifically requires the notification to be only \nto occupants of the sleeping unit or dwelling \nunit. \n907.2.12 \nSpecial amusement buildings. An \nautomatic smoke detection system shall be provided \nin special amusement buildings in accordance with \nSections 907.2.12.1 through 907.2.12.3. \n❖ \nSpecial amusement buildings are buildings in \nwhich the means of egress is not readily \napparent, is intentionally confounded or is not \nreadily available. Special amusement buildings \nmust also comply with the provisions of SBC \n201 Section 411. \n \nThe approved automatic smoke detection \nsystem is required to provide early warning of \na fire. The detection system is required \nregardless of the presence of staff in the \nbuilding. \n907.2.12.1 \nAlarm. Activation of any single \nsmoke detector, the automatic sprinkler system or \nany other automatic fire detection device shall \nimmediately activate an audible and visible alarm at \nthe building at a constantly attended location from \nwhich emergency action can be initiated, including \nthe capability of manual initiation of requirements \nin Section 907.2.12.2. \n❖ \nOn activation of either a smoke detector or \nother automatic fire detection device or the \nautomatic sprinkler system, an alarm must \nactivate both an audible and visible alarm at a \nconstantly attended location. The staff at the \nlocation is expected to be capable of then \nproviding the required egress illumination, \nstopping the conflicting or confusing sounds \nand distractions, and activating the exit \nmarking required by Section 907.2.12.2. The \nstaff is also expected to be capable of \npreventing additional people from entering the \nbuilding. \n907.2.12.2 \nSystem response. The activation \nof two or more smoke detectors, a single smoke \ndetector equipped with an alarm verification \nfeature, the automatic sprinkler system or other \napproved fire detection device shall automatically \ndo all of the following: \n1. Cause illumination of the means of egress \nwith light of not less than 11 lux at the \nwalking surface level. \n2. Stop any conflicting or confusing sounds and \nvisual distractions. \n3. Activate an approved directional exit \nmarking that will become apparent in an \nemergency. \n4. Activate a prerecorded message, audible \nthroughout the special amusement building, \ninstructing patrons to proceed to the nearest \nexit. Alarm signals used in conjunction with \nthe prerecorded message shall produce a \nsound that is distinctive from other sounds \nused during normal operation. \n❖ \nOnce a fire has been detected, measures must \nbe taken to stop the confusion or distractions. \nAdditionally, \nthe \negress \npath \nmust \nbe \nilluminated and marked. These measures must \noccur automatically on detection of the fire or \nsprinkler water flow. A prerecorded message \nthat can be heard throughout the building \ninstructing the occupants to proceed to the \nnearest exit must be automatically activated. \nThe message and alarm signals should be \ndesigned to prevent panic. The prerecorded \nmessage capability is in addition to the \nEV/ACS requirement of Section 907.2.12.3. \nThe wiring of all devices must comply with \nNFPA 72. \n907.2.12.3 \nEmergency \nvoice/alarm \ncommunication \nsystem. \nAn \nemergency \nvoice/alarm communication system, which is also \nallowed to serve as a public address system, shall be \ninstalled in accordance with Section 907.5.2.2and \nbe audible throughout the entire special amusement \nbuilding. \n❖ \nBecause of the problem associated with \nevacuating special amusement buildings, an \nemergency \nvoice/ \nalarm \ncommunications \nsystem \nis \nrequired \n(see \nalso \nSection \n907.5.2.2). This section allows the system to \nalso serve as a public address (PA) system to \nhave the capability to alert the occupants of a \nfire and give them evacuation instructions. The \nsystem must be designed so that once the \nvoice alarm is activated, the typical public \naddress function is superseded by the voice \nalarm. Because a manual override must be \nprovided, it is possible that the same \nmicrophone used for the public address can be \nused for the override. However, a separate \naction would be necessary so that the override \nfunction can be used once the voice alarm is \nactive. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n520 \n \nthrough an alternative method and materials \napproach (see Section 104.9 of this code), \neven though, in concept, it provided the same \nlevel of protection. Such systems provide the \nsame safety features necessary for occupants \nbut are simply part of a fire alarm system. Note \nthat if a detector activates within a sleeping or \ndwelling unit, the occupant notification system \nis not intended to activate. This is consistent \nwith the operation of smoke alarms. Item 3 \nspecifically requires the notification to be only \nto occupants of the sleeping unit or dwelling \nunit. \n907.2.12 \nSpecial amusement buildings. An \nautomatic smoke detection system shall be provided \nin special amusement buildings in accordance with \nSections 907.2.12.1 through 907.2.12.3.",
      "commentary": "Special amusement buildings are buildings in \nwhich the means of egress is not readily \napparent, is intentionally confounded or is not \nreadily available. Special amusement buildings \nmust also comply with the provisions of SBC \n201 Section 411. \n \nThe approved automatic smoke detection \nsystem is required to provide early warning of \na fire. The detection system is required \nregardless of the presence of staff in the \nbuilding. \n907.2.12.1 \nAlarm. Activation of any single \nsmoke detector, the automatic sprinkler system or \nany other automatic fire detection device shall \nimmediately activate an audible and visible alarm at \nthe building at a constantly attended location from \nwhich emergency action can be initiated, including \nthe capability of manual initiation of requirements \nin Section 907.2.12.2.\n\n❖ On activation of either a smoke detector or \nother automatic fire detection device or the \nautomatic sprinkler system, an alarm must \nactivate both an audible and visible alarm at a \nconstantly attended location. The staff at the \nlocation is expected to be capable of then \nproviding the required egress illumination, \nstopping the conflicting or confusing sounds \nand distractions, and activating the exit \nmarking required by Section 907.2.12.2. The \nstaff is also expected to be capable of \npreventing additional people from entering the \nbuilding. \n907.2.12.2 \nSystem response. The activation \nof two or more smoke detectors, a single smoke \ndetector equipped with an alarm verification \nfeature, the automatic sprinkler system or other \napproved fire detection device shall automatically \ndo all of the following: \n1. Cause illumination of the means of egress \nwith light of not less than 11 lux at the \nwalking surface level. \n2. Stop any conflicting or confusing sounds and \nvisual distractions. \n3. Activate an approved directional exit \nmarking that will become apparent in an \nemergency. \n4. Activate a prerecorded message, audible \nthroughout the special amusement building, \ninstructing patrons to proceed to the nearest \nexit. Alarm signals used in conjunction with \nthe prerecorded message shall produce a \nsound that is distinctive from other sounds \nused during normal operation.\n\n❖ Once a fire has been detected, measures must \nbe taken to stop the confusion or distractions. \nAdditionally, \nthe \negress \npath \nmust \nbe \nilluminated and marked. These measures must \noccur automatically on detection of the fire or \nsprinkler water flow. A prerecorded message \nthat can be heard throughout the building \ninstructing the occupants to proceed to the \nnearest exit must be automatically activated. \nThe message and alarm signals should be \ndesigned to prevent panic. The prerecorded \nmessage capability is in addition to the \nEV/ACS requirement of Section 907.2.12.3. \nThe wiring of all devices must comply with \nNFPA 72. \n907.2.12.3 \nEmergency \nvoice/alarm \ncommunication \nsystem. \nAn \nemergency \nvoice/alarm communication system, which is also \nallowed to serve as a public address system, shall be \ninstalled in accordance with Section 907.5.2.2and \nbe audible throughout the entire special amusement \nbuilding.\n\n❖ Because of the problem associated with \nevacuating special amusement buildings, an \nemergency \nvoice/ \nalarm \ncommunications \nsystem \nis \nrequired \n(see \nalso \nSection \n907.5.2.2). This section allows the system to \nalso serve as a public address (PA) system to \nhave the capability to alert the occupants of a \nfire and give them evacuation instructions. The \nsystem must be designed so that once the \nvoice alarm is activated, the typical public \naddress function is superseded by the voice \nalarm. Because a manual override must be \nprovided, it is possible that the same \nmicrophone used for the public address can be \nused for the override. However, a separate \naction would be necessary so that the override \nfunction can be used once the voice alarm is \nactive. \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 151,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n521 \n \n907.2.13 \nHigh-rise buildings. High-rise \nbuildings shall be provided with an automatic \nsmoke detection system in accordance with Section \n907.2.13.1, a fire department communication \nsystem in accordance with Section 907.2.13.2 and \nan emergency voice/alarm communication system \nin accordance with Section 907.5.2.2. \nExceptions: \n1. Airport traffic control towers in accordance \nwith Section 907.2.22of this code and \nSection 412 of SBC 201. \n2. Open parking garages in accordance with \nSection 406.5 of SBC 201. \n3. Buildings with an occupancy in Group A-5 in \naccordance with Section 303.1 of SBC 201. \n4. Low-hazard \nspecial \noccupancies \nin \naccordance with Section 503.1.1 of SBC 201. \n5. Buildings with an occupancy in Group H-1, \nH-2 or H-3 in accordance with Section 415 of \nSBC 201. \n6. In Group I-1 and I-2 occupancies, the alarm \nshall sound at a constantly attended location \nand occupant notification shall be broadcast \nby \nthe \nemergency \nvoice/alarm \ncommunication system. \n❖ \nHigh-rise buildings require additional fire \nprotection systems because of the difficulties \nwith smoke movement, egress time and fire \ndepartment  access. As a result, this section \nrequires both an automatic fire alarm system \nand \nan \nemergency \nvoice/alarm \ncommunications system (see commentary, \nSection 907.5.2.2). Exceptions 1 through 5 are \nthe same as those in SBC 201 Section 403.1 \nregarding the applicability of the high-rise \nprovisions. \n \nException 1 addresses airport traffic control \ntowers and is based on the limited fuel load and \nthe limited number of persons occupying the \ntower. \n \nOpen parking garages and places of outdoor \nassembly (Group A-5) are exempted by \nExceptions 2 and 3, respectively, because of \nthe free ventilation to the outside that exists in \nsuch structures. \n \nIn Exception 4, low-hazard special industrial \noccupancies may be exempted when approved \nby the Fire official. Such buildings should be \nevaluated based on the occupant load and the \nhazards of the occupancy and its contents to \ndetermine whether the protection features \nrequired by SBC 201 Section 403 are \nnecessary. \n \nBuildings with occupancies in Groups H-1, H-2 \nand H-3 are excluded from the requirements of \nthis section by Exception 5 because the fire \nhazard characteristics of these occupancies \nhave not yet been considered in high-rise \nbuildings. \n \nException \n6 \nrecognizes \nthe \nsupervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether it be the public, \nemployees or both. \n907.2.13.1 \nAutomatic \nsmoke \ndetection. \nAutomatic smoke detection in high-rise buildings \nshall be in accordance with Sections 907.2.13.1.1 \nand 907.2.13.1.2. \n❖ \nThis section simply introduces the fire alarm \nand detection system requirements for high-\nrise buildings. \n907.2.13.1.1 \nArea smoke detection. Area \nsmoke detectors shall be provided in accordance \nwith this section. Smoke detectors shall be \nconnected to an automatic fire alarm system. The \nactivation of any detector required by this section \nshall \nactivate \nthe \nemergency \nvoice/alarm \ncommunication system in accordance with Section \n907.5.2.2. In addition to smoke detectors required \nby Sections 907.2.1 through 907.2.9, smoke \ndetectors shall be located as follows: \n1. In each mechanical equipment, electrical, \ntransformer, telephone equipment or similar \nroom that is not provided with sprinkler \nprotection. \n2. In each elevator machine room, machinery \nspace, control room and control space and in \nelevator lobbies. \n❖ \nAutomatic smoke detectors are required in all \nhigh-rise buildings in certain locations so that a \nfire will be detected in its early stages of \ndevelopment. \nThe \ndetectors \nmust \nbe \nconnected to the automatic fire alarm system \nand be capable of initiating operation of the \nEV/ACS. \n \nThis section divides the automatic smoke \ndetection requirement into two categories. \nSmoke detectors must be installed in rooms \nthat are not typically occupied. This includes \nrooms \nused \nfor \nmechanical equipment, \nelectrical equipment, transformer equipment \nand telephone equipment where such rooms \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n521 \n \n907.2.13 \nHigh-rise buildings. High-rise \nbuildings shall be provided with an automatic \nsmoke detection system in accordance with Section \n907.2.13.1, a fire department communication \nsystem in accordance with Section 907.2.13.2 and \nan emergency voice/alarm communication system \nin accordance with Section 907.5.2.2. \nExceptions: \n1. Airport traffic control towers in accordance \nwith Section 907.2.22of this code and \nSection 412 of SBC 201. \n2. Open parking garages in accordance with \nSection 406.5 of SBC 201. \n3. Buildings with an occupancy in Group A-5 in \naccordance with Section 303.1 of SBC 201. \n4. Low-hazard \nspecial \noccupancies \nin \naccordance with Section 503.1.1 of SBC 201. \n5. Buildings with an occupancy in Group H-1, \nH-2 or H-3 in accordance with Section 415 of \nSBC 201. \n6. In Group I-1 and I-2 occupancies, the alarm \nshall sound at a constantly attended location \nand occupant notification shall be broadcast \nby \nthe \nemergency \nvoice/alarm \ncommunication system.",
      "commentary": "High-rise buildings require additional fire \nprotection systems because of the difficulties \nwith smoke movement, egress time and fire \ndepartment  access. As a result, this section \nrequires both an automatic fire alarm system \nand \nan \nemergency \nvoice/alarm \ncommunications system (see commentary, \nSection 907.5.2.2). Exceptions 1 through 5 are \nthe same as those in SBC 201 Section 403.1 \nregarding the applicability of the high-rise \nprovisions. \n \nException 1 addresses airport traffic control \ntowers and is based on the limited fuel load and \nthe limited number of persons occupying the \ntower. \n \nOpen parking garages and places of outdoor \nassembly (Group A-5) are exempted by \nExceptions 2 and 3, respectively, because of \nthe free ventilation to the outside that exists in \nsuch structures. \n \nIn Exception 4, low-hazard special industrial \noccupancies may be exempted when approved \nby the Fire official. Such buildings should be \nevaluated based on the occupant load and the \nhazards of the occupancy and its contents to \ndetermine whether the protection features \nrequired by SBC 201 Section 403 are \nnecessary. \n \nBuildings with occupancies in Groups H-1, H-2 \nand H-3 are excluded from the requirements of \nthis section by Exception 5 because the fire \nhazard characteristics of these occupancies \nhave not yet been considered in high-rise \nbuildings. \n \nException \n6 \nrecognizes \nthe \nsupervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether it be the public, \nemployees or both. \n907.2.13.1 \nAutomatic \nsmoke \ndetection. \nAutomatic smoke detection in high-rise buildings \nshall be in accordance with Sections 907.2.13.1.1 \nand 907.2.13.1.2.\n\n❖ This section simply introduces the fire alarm \nand detection system requirements for high-\nrise buildings. \n907.2.13.1.1 \nArea smoke detection. Area \nsmoke detectors shall be provided in accordance \nwith this section. Smoke detectors shall be \nconnected to an automatic fire alarm system. The \nactivation of any detector required by this section \nshall \nactivate \nthe \nemergency \nvoice/alarm \ncommunication system in accordance with Section \n907.5.2.2. In addition to smoke detectors required \nby Sections 907.2.1 through 907.2.9, smoke \ndetectors shall be located as follows: \n1. In each mechanical equipment, electrical, \ntransformer, telephone equipment or similar \nroom that is not provided with sprinkler \nprotection. \n2. In each elevator machine room, machinery \nspace, control room and control space and in \nelevator lobbies.\n\n❖ Automatic smoke detectors are required in all \nhigh-rise buildings in certain locations so that a \nfire will be detected in its early stages of \ndevelopment. \nThe \ndetectors \nmust \nbe \nconnected to the automatic fire alarm system \nand be capable of initiating operation of the \nEV/ACS. \n \nThis section divides the automatic smoke \ndetection requirement into two categories. \nSmoke detectors must be installed in rooms \nthat are not typically occupied. This includes \nrooms \nused \nfor \nmechanical equipment, \nelectrical equipment, transformer equipment \nand telephone equipment where such rooms \n-",
      "chapter_id": "ch9",
      "section_id": "sec415"
    },
    {
      "page": 152,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n522 \n \ndo not have automatic sprinkler protection. In \nmost cases, these rooms will have sprinkler \nprotection by virtue of being in a high-rise \nbuilding and will therefore not require smoke \ndetectors. However, in elevator machine \nrooms, machinery spaces, control rooms, \ncontrol spaces and elevator lobbies, smoke \ndetectors are required regardless of sprinkler \nprotection. Note that smoke detection and \nsmoke alarms may be required based upon \noccupancy related requirements elsewhere in \nSection 907.2. \n907.2.13.1.2 \nDuct smoke \ndetection. Duct \nsmoke detectors complying with Section 907.3.1 \nshall be located as follows: \n1. In the main return air and exhaust air plenum \nof each air-conditioning system having a \ncapacity greater than 940 liters per second. \nSuch detectors shall be located in a \nserviceable area downstream of the last duct \ninlet. \n2. At each connection to a vertical duct or riser \nserving two or more stories from a return air \nduct or plenum of an air-conditioning system. \nIn Group R-1 and R-2 occupancies, a smoke \ndetector is allowed to be used in each return \nair riser carrying not more than 2360 liters \nper second and serving not more than 10 air-\ninlet openings. \n❖ \nSmoke detectors must be installed in the main \nreturn air and exhaust air plenum of each air-\nconditioning system having a design capacity \nexceeding 940 liters per second. Systems with \ndesign capacities equal to or less than 940 \nliters per second are exempt from this \nrequirement because their small size limits \ntheir capacity for spreading smoke to parts of \nthe building not already involved with fire. \n \nThe area that could be served by a 940 liters \nper second system (approximately 5 metric \ntons of cooling capacity) is comparatively \nsmall; therefore, the distribution of smoke in a \nsystem of that size would be minimal. Smoke \ndetectors must be located so that they monitor \nthe total airflow within the system. If a single \ndetector is unable to sample the total airflow at \nall times, then multiple detectors are required. \nThe smoke detectors must be made accessible \nfor maintenance and inspection. Many failures \nand false alarms are caused by a lack of \nmaintenance and cleaning of the smoke \ndetectors. \n \nConsistent with SBC 501 Section 606.2.3, \nreturn air risers serving two or more stories \nmust have smoke detectors installed at each \nstory. Item 2 allows the use of a single listed \nsmoke detector in each return air riser in a \nGroup R-1 or R-2 occupancy if the capacity of \neach riser does not exceed 2.4 m3/s and does \nnot serve more than 10 air-inlet openings. This \nalternative allows smaller buildings that have \nresidential occupancies to only monitor the \nreturn air from each return air riser. \n907.2.13.2 \nFire department  communication \nsystem. Where a wired communication system is \napproved in lieu of an emergency responder radio \ncoverage system in accordance with Section 510, \nthe wired fire department  communication system \nshall be designed and installed in accordance with \nNFPA 72 and shall operate between a fire command \ncenter complying with Section 508, elevators, \nelevator lobbies, emergency and standby power \nrooms, fire pump rooms, areas of refuge and inside \ninterior exit stairways. The fire department  \ncommunication device shall be provided at each \nfloor level within the interior exit stairway. \n❖ \nHigh-rise buildings have posed a challenge to \nthe traditional communication systems used by \nthe \nfire \nservice \nfor \nfire-to-ground \ncommunications to assist fire ground officers in \ncommunicating with the fire fighters working in \nvarious areas of the building. Where testing of \nthe in-building two-way emergency responder \nradio coverage system required by SBC 201 \nSection 403.4.5 shows that the signal strengths \nare not satisfactory, Section 510.1, Exception \n1, allows for the alternative of installation of a \nwired communication system designed in \naccordance with this section. The system must \nbe capable of operating between the fire \ncommand center and every elevator, elevator \nlobby, emergency/standby power room, fire \npump room, area of refuge and interior exit \nstairway. Note that this section does not offer \nspecific criteria as to what constitutes an \nacceptable wired communication system or its \ncomponents. It could be a component of an \nemergency \nvoice/alarm \ncommunications \nsystem that complies with Section 907.5.2.2 or \na building’s telephone system. In any event, \nwhen applying Section 510.1, Exception 1, and \nthis section, the concurrent approval of the fire \nand building officials is required. \n907.2.13.3 \nMultiple-channel \nvoice \nevacuation. In buildings with an occupied floor \nmore than 36 m above the lowest level of fire \ndepartment  vehicle access, voice evacuation \nsystems for high-rise buildings shall be multiple-\nchannel systems. \n❖ \nThis section requires multiple-channel voice \nevacuation systems in high-rise buildings when \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n522 \n \ndo not have automatic sprinkler protection. In \nmost cases, these rooms will have sprinkler \nprotection by virtue of being in a high-rise \nbuilding and will therefore not require smoke \ndetectors. However, in elevator machine \nrooms, machinery spaces, control rooms, \ncontrol spaces and elevator lobbies, smoke \ndetectors are required regardless of sprinkler \nprotection. Note that smoke detection and \nsmoke alarms may be required based upon \noccupancy related requirements elsewhere in \nSection 907.2. \n907.2.13.1.2 \nDuct smoke \ndetection. Duct \nsmoke detectors complying with Section 907.3.1 \nshall be located as follows: \n1. In the main return air and exhaust air plenum \nof each air-conditioning system having a \ncapacity greater than 940 liters per second. \nSuch detectors shall be located in a \nserviceable area downstream of the last duct \ninlet. \n2. At each connection to a vertical duct or riser \nserving two or more stories from a return air \nduct or plenum of an air-conditioning system. \nIn Group R-1 and R-2 occupancies, a smoke \ndetector is allowed to be used in each return \nair riser carrying not more than 2360 liters \nper second and serving not more than 10 air-\ninlet openings.",
      "commentary": "Smoke detectors must be installed in the main \nreturn air and exhaust air plenum of each air-\nconditioning system having a design capacity \nexceeding 940 liters per second. Systems with \ndesign capacities equal to or less than 940 \nliters per second are exempt from this \nrequirement because their small size limits \ntheir capacity for spreading smoke to parts of \nthe building not already involved with fire. \n \nThe area that could be served by a 940 liters \nper second system (approximately 5 metric \ntons of cooling capacity) is comparatively \nsmall; therefore, the distribution of smoke in a \nsystem of that size would be minimal. Smoke \ndetectors must be located so that they monitor \nthe total airflow within the system. If a single \ndetector is unable to sample the total airflow at \nall times, then multiple detectors are required. \nThe smoke detectors must be made accessible \nfor maintenance and inspection. Many failures \nand false alarms are caused by a lack of \nmaintenance and cleaning of the smoke \ndetectors. \n \nConsistent with SBC 501 Section 606.2.3, \nreturn air risers serving two or more stories \nmust have smoke detectors installed at each \nstory. Item 2 allows the use of a single listed \nsmoke detector in each return air riser in a \nGroup R-1 or R-2 occupancy if the capacity of \neach riser does not exceed 2.4 m3/s and does \nnot serve more than 10 air-inlet openings. This \nalternative allows smaller buildings that have \nresidential occupancies to only monitor the \nreturn air from each return air riser. \n907.2.13.2 \nFire department  communication \nsystem. Where a wired communication system is \napproved in lieu of an emergency responder radio \ncoverage system in accordance with Section 510, \nthe wired fire department  communication system \nshall be designed and installed in accordance with \nNFPA 72 and shall operate between a fire command \ncenter complying with Section 508, elevators, \nelevator lobbies, emergency and standby power \nrooms, fire pump rooms, areas of refuge and inside \ninterior exit stairways. The fire department  \ncommunication device shall be provided at each \nfloor level within the interior exit stairway.\n\n❖ High-rise buildings have posed a challenge to \nthe traditional communication systems used by \nthe \nfire \nservice \nfor \nfire-to-ground \ncommunications to assist fire ground officers in \ncommunicating with the fire fighters working in \nvarious areas of the building. Where testing of \nthe in-building two-way emergency responder \nradio coverage system required by SBC 201 \nSection 403.4.5 shows that the signal strengths \nare not satisfactory, Section 510.1, Exception \n1, allows for the alternative of installation of a \nwired communication system designed in \naccordance with this section. The system must \nbe capable of operating between the fire \ncommand center and every elevator, elevator \nlobby, emergency/standby power room, fire \npump room, area of refuge and interior exit \nstairway. Note that this section does not offer \nspecific criteria as to what constitutes an \nacceptable wired communication system or its \ncomponents. It could be a component of an \nemergency \nvoice/alarm \ncommunications \nsystem that complies with Section 907.5.2.2 or \na building’s telephone system. In any event, \nwhen applying Section 510.1, Exception 1, and \nthis section, the concurrent approval of the fire \nand building officials is required. \n907.2.13.3 \nMultiple-channel \nvoice \nevacuation. In buildings with an occupied floor \nmore than 36 m above the lowest level of fire \ndepartment  vehicle access, voice evacuation \nsystems for high-rise buildings shall be multiple-\nchannel systems.\n\n❖ This section requires multiple-channel voice \nevacuation systems in high-rise buildings when \n-",
      "chapter_id": "ch9",
      "section_id": "sec415"
    },
    {
      "page": 153,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n523 \n \nthe buildings have an occupied floor more than \n36 m above the lowest level of fire department  \nvehicle access. Having a multiple-channel \nsystem allows the emergency responders to \ndeliver different live messages to various areas \nof the building at one time, which can lead to \nmore detailed and more efficient emergency \ncommunications to the occupants. \n \nFor example, if a fire occurs on the sixth floor \nof a high-rise building, a multiple-channel \nsystem can be used by the emergency \nresponders to direct the occupants of the fifth, \nsixth, and seventh floors to immediately egress \nvia the nearest exit stairway, while at the same \ntime separately informing the occupants of the \neighth and higher levels of the situation and \ndirecting them to stand by. This type of ability \ncan help the emergency responders control \ncrowding within the exit stairways. Additionally, \nthe benefits of the multiple-channel system are \nnot limited to fire evacuations only, as these \nsystems can also be used effectively in active-\nshooter and other emergencies. \n907.2.14 \nAtriums connecting more than \ntwo stories. A fire alarm system shall be installed \nin occupancies with an atrium that connects more \nthan two stories, with smoke detection in locations \nrequired by a rational analysis in Section 909.4 and \nin \naccordance \nwith \nthe \nsystem \noperation \nrequirements in Section 909.17. The system shall be \nactivated in accordance with Section 907.5. Such \noccupancies in Group A, E or M shall be provided \nwith an emergency voice/alarm communication \nsystem complying with the requirements of Section \n907.5.2.2. \n❖ \nBuildings containing an atrium that connects \nmore than two stories are to be equipped with \na fire alarm system that can be used to notify \nbuilding occupants to begin evacuating in case \nof a fire. The other critical part of such fire alarm \nsystems is to activate the smoke control \nsystem. The system is to be activated by \nsmoke detection designed and installed in \naccordance with the rational analysis as \nrequired in Section 909.4. More specifically, \nsmoke \ncontrol \nsystems \nare \nengineered \nsystems that are activated by carefully placed \nand zoned smoke detection. If improperly \ndesigned and installed, the system may not be \neffective. For instance, wrongly placed or \ninappropriate smoke detection technology may \nnot activate fast enough and the smoke control \nsystem would be overwhelmed. This section \ngoes on to state that the alarm system must be \ninitiated in accordance with Section 907.5, \nwhich requires that the alarm system is to be \ninitiated by the sprinkler system and any \nautomatic or manual fire alarm-initiating \ndevices in the building. It does not intend to \nrequire certain features to be installed within \nthe atrium but rather is simply requiring that any \nsuch features present initiate the occupant \nnotification system. It would not necessarily be \nappropriate to also initiate the smoke control \nsystem on activation of the alarm system within \na building containing an atrium (see Section \n909.12.3). The alarm system needs to be \ncarefully zoned in such buildings to avoid an \ninappropriate activation of the smoke control \nsystem from a space not associated with the \natrium. \n \nGroups A, E and M must have an emergency \nvoice/alarm \ncommunications \nsystem \nthat \ncomplies with Section 907.5.2.2 because of the \nnumber of persons to be evacuated and the \nlack of familiarity with the location of exits that \nis typical of occupants in Groups A and M. \n907.2.15 \nHigh-piled combustible storage \nareas. An automatic smoke detection system shall \nbe installed throughout high-piled combustible \nstorage areas where required by Section 3206.5. \n❖ \nSection 3206.5requires an automatic fire \ndetection system in high-piled combustible \nstorage areas depending on the commodity \nclass, the size of the high-piled storage area \nand the presence of an automatic sprinkler \nsystem. High-piled storage is the storage of \nClass I through IV commodities in piles, bin \nboxes, on pallets or in racks more than 3600 \nmm high or for high-hazard commodities stored \nhigher than 1800 mm. Chapter 32 and NFPA \n13 contain additional requirements for all high-\npiled storage conditions. \n907.2.16 \nAerosol storage uses. Aerosol \nstorage rooms and general-purpose warehouses \ncontaining aerosols shall be provided with an \napproved manual fire alarm system where required \nby this code. \n❖ \nChapter 32 and NFPA 30B contain additional \nguidance on the storage of and fire protection \nrequirements \nfor \naerosol \nproducts. \nThe \nrequirements for storing the various levels of \naerosol products are dependent on the level of \nsprinkler protection, the type of storage and the \nquantity of aerosol products. Although aerosol \nproduct fires generally involve property loss as \nopposed to loss of life, installation of a manual \nfire alarm system could aid in the prompt \nevacuation of the occupants. Fires involving \naerosol products can spread rapidly through a \nbuilding that is not properly protected and \ncontrolled. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n523 \n \nthe buildings have an occupied floor more than \n36 m above the lowest level of fire department  \nvehicle access. Having a multiple-channel \nsystem allows the emergency responders to \ndeliver different live messages to various areas \nof the building at one time, which can lead to \nmore detailed and more efficient emergency \ncommunications to the occupants. \n \nFor example, if a fire occurs on the sixth floor \nof a high-rise building, a multiple-channel \nsystem can be used by the emergency \nresponders to direct the occupants of the fifth, \nsixth, and seventh floors to immediately egress \nvia the nearest exit stairway, while at the same \ntime separately informing the occupants of the \neighth and higher levels of the situation and \ndirecting them to stand by. This type of ability \ncan help the emergency responders control \ncrowding within the exit stairways. Additionally, \nthe benefits of the multiple-channel system are \nnot limited to fire evacuations only, as these \nsystems can also be used effectively in active-\nshooter and other emergencies. \n907.2.14 \nAtriums connecting more than \ntwo stories. A fire alarm system shall be installed \nin occupancies with an atrium that connects more \nthan two stories, with smoke detection in locations \nrequired by a rational analysis in Section 909.4 and \nin \naccordance \nwith \nthe \nsystem \noperation \nrequirements in Section 909.17. The system shall be \nactivated in accordance with Section 907.5. Such \noccupancies in Group A, E or M shall be provided \nwith an emergency voice/alarm communication \nsystem complying with the requirements of Section \n907.5.2.2.",
      "commentary": "Buildings containing an atrium that connects \nmore than two stories are to be equipped with \na fire alarm system that can be used to notify \nbuilding occupants to begin evacuating in case \nof a fire. The other critical part of such fire alarm \nsystems is to activate the smoke control \nsystem. The system is to be activated by \nsmoke detection designed and installed in \naccordance with the rational analysis as \nrequired in Section 909.4. More specifically, \nsmoke \ncontrol \nsystems \nare \nengineered \nsystems that are activated by carefully placed \nand zoned smoke detection. If improperly \ndesigned and installed, the system may not be \neffective. For instance, wrongly placed or \ninappropriate smoke detection technology may \nnot activate fast enough and the smoke control \nsystem would be overwhelmed. This section \ngoes on to state that the alarm system must be \ninitiated in accordance with Section 907.5, \nwhich requires that the alarm system is to be \ninitiated by the sprinkler system and any \nautomatic or manual fire alarm-initiating \ndevices in the building. It does not intend to \nrequire certain features to be installed within \nthe atrium but rather is simply requiring that any \nsuch features present initiate the occupant \nnotification system. It would not necessarily be \nappropriate to also initiate the smoke control \nsystem on activation of the alarm system within \na building containing an atrium (see Section \n909.12.3). The alarm system needs to be \ncarefully zoned in such buildings to avoid an \ninappropriate activation of the smoke control \nsystem from a space not associated with the \natrium. \n \nGroups A, E and M must have an emergency \nvoice/alarm \ncommunications \nsystem \nthat \ncomplies with Section 907.5.2.2 because of the \nnumber of persons to be evacuated and the \nlack of familiarity with the location of exits that \nis typical of occupants in Groups A and M. \n907.2.15 \nHigh-piled combustible storage \nareas. An automatic smoke detection system shall \nbe installed throughout high-piled combustible \nstorage areas where required by Section 3206.5.\n\n❖ Section 3206.5requires an automatic fire \ndetection system in high-piled combustible \nstorage areas depending on the commodity \nclass, the size of the high-piled storage area \nand the presence of an automatic sprinkler \nsystem. High-piled storage is the storage of \nClass I through IV commodities in piles, bin \nboxes, on pallets or in racks more than 3600 \nmm high or for high-hazard commodities stored \nhigher than 1800 mm. Chapter 32 and NFPA \n13 contain additional requirements for all high-\npiled storage conditions. \n907.2.16 \nAerosol storage uses. Aerosol \nstorage rooms and general-purpose warehouses \ncontaining aerosols shall be provided with an \napproved manual fire alarm system where required \nby this code.\n\n❖ Chapter 32 and NFPA 30B contain additional \nguidance on the storage of and fire protection \nrequirements \nfor \naerosol \nproducts. \nThe \nrequirements for storing the various levels of \naerosol products are dependent on the level of \nsprinkler protection, the type of storage and the \nquantity of aerosol products. Although aerosol \nproduct fires generally involve property loss as \nopposed to loss of life, installation of a manual \nfire alarm system could aid in the prompt \nevacuation of the occupants. Fires involving \naerosol products can spread rapidly through a \nbuilding that is not properly protected and \ncontrolled. \n-",
      "chapter_id": "ch9",
      "section_id": "sec415"
    },
    {
      "page": 154,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n524 \n \n907.2.17 \nLumber, wood structural panel \nand veneer mills. Lumber, wood structural panel \nand veneer mills shall be provided with a manual \nfire alarm system. \n❖ \nAny facility using mechanical methods to \nprocess wood into finished products produces \ndebris and the potential for combustible dust. \nSuch facilities include mills that produce solid \nwood lumber and wood veneers as well as \nthose that manufacture structural wood panels \nsuch as waferboard, oriented strand board, \ncomposite wood panels or plywood. Good \nhousekeeping and control of ignition sources \nare therefore essential. To aid in the quick \nevacuation of occupants in an emergency, \nSection 2804.2.1 requires a manual fire alarm \nsystem in lumber, wood structural panel and \nveneer mills that contain product dryers \nbecause of their potential as a source of \nignition. A manual fire alarm system is not \nrequired, however, if the dryers and all other \npotential sources of ignition are protected by a \nsupervised automatic sprinkler system. \n907.2.18 \nUnderground \nbuildings \nwith \nsmoke control systems. Where a smoke control \nsystem is installed in an underground building in \naccordance with SBC 201, automatic smoke \ndetectors shall be provided in accordance with \nSection 907.2.18.1. \n❖ \nAs indicated in SBC 201 Section 405.5.2 , each \ncompartment of an underground building must \nhave a smoke control/exhaust system that can \nbe activated both automatically and manually. \nFloor levels more than 18 m below the lowest \nlevel of exit discharge must be compartmented. \nCompartmentation is a key element in the \negress and fire access plan for floor areas in an \nunderground building. The smoke control \nsystem must not only facilitate egress during a \nfire, but also improve fire department  access \nto the fire source by maintaining visibility that is \notherwise impossible given the inability of the \nfire \nservice \nto \nmanually \nventilate \nthe \nunderground portion of the building. (See the \ncommentary to SBC 201 Section 405.4.1). \n907.2.18.1 \nSmoke detectors. Not fewer than \none smoke detector listed for the intended purpose \nshall be installed in all of the following areas: \n1. Mechanical \nequipment, \nelectrical, \ntransformer, telephone equipment, elevator \nmachine or similar rooms. \n2. Elevator lobbies. \n3. The main return and exhaust air plenum of \neach air-conditioning system serving more \nthan one story and located in a serviceable \narea downstream of the last duct inlet. \n4. Each connection to a vertical duct or riser \nserving two or more floors from return air \nducts or plenums of heating, ventilating and \nair-conditioning systems, except that in \nGroup R occupancies, a listed smoke detector \nis allowed to be used in each return air riser \ncarrying not more than 2360 liters per second \nand serving not more than 10 air inlet \nopenings. \n❖ \nAutomatic smoke detectors are required in \ncertain locations in all underground buildings \nso that a fire will be detected in its early stages \nof development. Underground buildings are \nsimilar to high-rise buildings in that they \npresent an unusual hazard by being virtually \ninaccessible \nto \nexterior \nfire \ndepartment  \nsuppression and rescue operations with the \nincreased potential to trap occupants inside the \nstructure. For this reason, the smoke detector \nlocation \nrequirements \nfor \nunderground \nbuildings are similar to those in Section \n907.2.13.1for \nhigh-rise \nbuildings \n(see \ncommentary, Section 907.2.13.1). \n \nThe requirement for a smoke detector in the \nmain return and exhaust air plenum of an air-\nconditioning \nsystem \nin \nan \nunderground \nbuilding, however, differs from that of a high-\nrise building in that it is not a function of \ncapacity 940 liters per second but rather a \nfunction of whether the system serves more \nthan one floor level. There is more concern \nover the threat of smoke movement from floor \nto floor because the products of combustion \ncannot be vented directly to the atmosphere. \n907.2.18.2 \nAlarm required. Activation of the \nsmoke control system shall activate an audible \nalarm at a constantly attended location. \n❖ \nThe audible alarm is required to notify qualified \npersonnel immediately that the smoke control \nsystem has been activated and to put \nemergency procedures into action quickly. \n907.2.19 \nDeep underground buildings. \nWhere the lowest level of a structure is more than \n18 m below the finished floor of the lowest level of \nexit discharge, the structure shall be equipped \nthroughout with a manual fire alarm system, \nincluding \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2. \n❖ \nThe ability to communicate and offer warning \nof a fire can increase the time available for \negress \nfrom \nthe \nbuilding. \nUnderground \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n524 \n \n907.2.17 \nLumber, wood structural panel \nand veneer mills. Lumber, wood structural panel \nand veneer mills shall be provided with a manual \nfire alarm system.",
      "commentary": "Any facility using mechanical methods to \nprocess wood into finished products produces \ndebris and the potential for combustible dust. \nSuch facilities include mills that produce solid \nwood lumber and wood veneers as well as \nthose that manufacture structural wood panels \nsuch as waferboard, oriented strand board, \ncomposite wood panels or plywood. Good \nhousekeeping and control of ignition sources \nare therefore essential. To aid in the quick \nevacuation of occupants in an emergency, \nSection 2804.2.1 requires a manual fire alarm \nsystem in lumber, wood structural panel and \nveneer mills that contain product dryers \nbecause of their potential as a source of \nignition. A manual fire alarm system is not \nrequired, however, if the dryers and all other \npotential sources of ignition are protected by a \nsupervised automatic sprinkler system. \n907.2.18 \nUnderground \nbuildings \nwith \nsmoke control systems. Where a smoke control \nsystem is installed in an underground building in \naccordance with SBC 201, automatic smoke \ndetectors shall be provided in accordance with \nSection 907.2.18.1.\n\n❖ As indicated in SBC 201 Section 405.5.2 , each \ncompartment of an underground building must \nhave a smoke control/exhaust system that can \nbe activated both automatically and manually. \nFloor levels more than 18 m below the lowest \nlevel of exit discharge must be compartmented. \nCompartmentation is a key element in the \negress and fire access plan for floor areas in an \nunderground building. The smoke control \nsystem must not only facilitate egress during a \nfire, but also improve fire department  access \nto the fire source by maintaining visibility that is \notherwise impossible given the inability of the \nfire \nservice \nto \nmanually \nventilate \nthe \nunderground portion of the building. (See the \ncommentary to SBC 201 Section 405.4.1). \n907.2.18.1 \nSmoke detectors. Not fewer than \none smoke detector listed for the intended purpose \nshall be installed in all of the following areas: \n1. Mechanical \nequipment, \nelectrical, \ntransformer, telephone equipment, elevator \nmachine or similar rooms. \n2. Elevator lobbies. \n3. The main return and exhaust air plenum of \neach air-conditioning system serving more \nthan one story and located in a serviceable \narea downstream of the last duct inlet. \n4. Each connection to a vertical duct or riser \nserving two or more floors from return air \nducts or plenums of heating, ventilating and \nair-conditioning systems, except that in \nGroup R occupancies, a listed smoke detector \nis allowed to be used in each return air riser \ncarrying not more than 2360 liters per second \nand serving not more than 10 air inlet \nopenings.\n\n❖ Automatic smoke detectors are required in \ncertain locations in all underground buildings \nso that a fire will be detected in its early stages \nof development. Underground buildings are \nsimilar to high-rise buildings in that they \npresent an unusual hazard by being virtually \ninaccessible \nto \nexterior \nfire \ndepartment  \nsuppression and rescue operations with the \nincreased potential to trap occupants inside the \nstructure. For this reason, the smoke detector \nlocation \nrequirements \nfor \nunderground \nbuildings are similar to those in Section \n907.2.13.1for \nhigh-rise \nbuildings \n(see \ncommentary, Section 907.2.13.1). \n \nThe requirement for a smoke detector in the \nmain return and exhaust air plenum of an air-\nconditioning \nsystem \nin \nan \nunderground \nbuilding, however, differs from that of a high-\nrise building in that it is not a function of \ncapacity 940 liters per second but rather a \nfunction of whether the system serves more \nthan one floor level. There is more concern \nover the threat of smoke movement from floor \nto floor because the products of combustion \ncannot be vented directly to the atmosphere. \n907.2.18.2 \nAlarm required. Activation of the \nsmoke control system shall activate an audible \nalarm at a constantly attended location.\n\n❖ The audible alarm is required to notify qualified \npersonnel immediately that the smoke control \nsystem has been activated and to put \nemergency procedures into action quickly. \n907.2.19 \nDeep underground buildings. \nWhere the lowest level of a structure is more than \n18 m below the finished floor of the lowest level of \nexit discharge, the structure shall be equipped \nthroughout with a manual fire alarm system, \nincluding \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2.\n\n❖ The ability to communicate and offer warning \nof a fire can increase the time available for \negress \nfrom \nthe \nbuilding. \nUnderground \n-",
      "chapter_id": "ch9",
      "section_id": "sec415"
    },
    {
      "page": 155,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n525 \n \nstructures located more than 18 m below the \nlevel of exit discharge must therefore have a \nmanual fire alarm system. An emergency \nvoice/alarm communications system is also \nrequired \nas \npart \nof \nthis \nsystem \n(see \ncommentary, Section 907.5.2.2). \n907.2.20 \nCovered \nand \nopen \nmall \nbuildings. Where the total floor area exceeds 4650 \nm2 within either a covered mall building or within \nthe perimeter line of an open mall building, an \nemergency voice/alarm communication system \nshall \nbe \nprovided. \nEmergency \nvoice/alarm \ncommunication systems serving a mall, required or \notherwise, shall be accessible to the fire department. \nThe system shall be provided in accordance with \nSection  907.5.2.2. \n❖ \nBecause of the potentially large number of \noccupants and their unfamiliarity with their \nsurroundings, an EV/ ACS, accessible by the \nfire department , is required to aid in evacuation \nof covered mall buildings exceeding 4650 m2 in \ntotal floor area or an open mall exceeding 4650 \nm2 measured within the perimeter lines of the \nopen mall. Anchor stores are not included as \npart of the covered or open mall building (see \ncommentary, \nSection \n202 \ndefinition \nof \n“Covered mall building”). \n907.2.21 \nResidential aircraft hangars. Not \nfewer than one single-station smoke alarm shall be \ninstalled within a residential aircraft hangar as \ndefined in Chapter 2 of SBC 201 and shall be \ninterconnected into the residential smoke alarm or \nother sounding device to provide an alarm that will \nbe audible in all sleeping areas of the dwelling. \n❖ \nResidential aircraft hangars are assumed to be \non the same property as a one or two-family \ndwelling. SBC 201 Section 412.5 contains \nadditional requirements for the construction of \nresidential aircraft hangars. The hangar could \nbe located immediately adjacent to the dwelling \nunit if it is separated by 1-hour fire-resistance-\nrated construction. Because of the potentially \nclose proximity of the aircraft and its \nflammability and fuel source, at least one \nsmoke alarm is required in the hangar that is \ninterconnected to the residential smoke \nalarms. It should be noted, however, that the \nrequirement for a smoke alarm is also \napplicable to residential aircraft hangars that \nare detached from the dwelling unit. Because a \nminimum separation distance is not specified, \na fire in the hangar could still present a serious \nfire hazard to the dwelling unit. \n907.2.22 \nAirport traffic control towers. \nAn automatic smoke detection system that activates \nthe occupant notification system in accordance with \nSection 907.5 shall be provided in airport control \ntowers in accordance with Sections 907.2.22.1 and \n907.2.22.2. \nException: Audible appliances shall not be \ninstalled within the control tower cab. \n❖ \nAirport traffic control towers must be designed \nto comply with SBC 201 Section 412.3. These \nstructures are unique in that they can be built \nto excessive heights and are often permitted to \nhave one exit stairway. SBC 201 Section 412.3 \nrequires that airport traffic control towers with \nan occupied floor more than 10.5 m above fire \ndepartment  vehicle access be equipped \nthroughout with an automatic sprinkler system. \nThe requirements for detection systems and \nassociated occupant notification are addressed \nbased on whether the airport traffic control \ntower is equipped throughout with an automatic \nsprinkler system and whether multiple exits are \nprovided. \n \nThe exception recognizes the sensitive nature \nof the operations that take place in the cab \nlocated at the top of the tower and prohibits the \ninstallation of audible alarm notification devices \nthere. Notification of occupants within the cab \nis to be by visual notification appliances only. \n907.2.22.1 \nAirport traffic control towers \nwith multiple exits and automatic sprinklers. \nAirport traffic control towers with multiple exits \nand equipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 shall be provided with smoke detectors in \nall of the following locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Outside each opening into interior exit \nstairways. \n5. Along the single means of egress permitted \nfrom observation levels. \n6. Outside each opening into the single means \nof egress permitted from observation levels. \n❖ \nThis section addresses airport traffic control \ntowers that are equipped throughout with an \nautomatic sprinkler \nsystem and \nprovide \nmultiple exits. The requirements are less \nrestrictive than Section 907.2.22.2because \ntwo important safety aspects are provided. \n \nThe first three items address occupiable or \nequipment-related rooms where the fires are \nmore likely to start. The last two items address \nthe paths of egress. Item 4 requires one \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n525 \n \nstructures located more than 18 m below the \nlevel of exit discharge must therefore have a \nmanual fire alarm system. An emergency \nvoice/alarm communications system is also \nrequired \nas \npart \nof \nthis \nsystem \n(see \ncommentary, Section 907.5.2.2). \n907.2.20 \nCovered \nand \nopen \nmall \nbuildings. Where the total floor area exceeds 4650 \nm2 within either a covered mall building or within \nthe perimeter line of an open mall building, an \nemergency voice/alarm communication system \nshall \nbe \nprovided. \nEmergency \nvoice/alarm \ncommunication systems serving a mall, required or \notherwise, shall be accessible to the fire department. \nThe system shall be provided in accordance with \nSection  907.5.2.2.",
      "commentary": "Because of the potentially large number of \noccupants and their unfamiliarity with their \nsurroundings, an EV/ ACS, accessible by the \nfire department , is required to aid in evacuation \nof covered mall buildings exceeding 4650 m2 in \ntotal floor area or an open mall exceeding 4650 \nm2 measured within the perimeter lines of the \nopen mall. Anchor stores are not included as \npart of the covered or open mall building (see \ncommentary, \nSection \n202 \ndefinition \nof \n“Covered mall building”). \n907.2.21 \nResidential aircraft hangars. Not \nfewer than one single-station smoke alarm shall be \ninstalled within a residential aircraft hangar as \ndefined in Chapter 2 of SBC 201 and shall be \ninterconnected into the residential smoke alarm or \nother sounding device to provide an alarm that will \nbe audible in all sleeping areas of the dwelling.\n\n❖ Residential aircraft hangars are assumed to be \non the same property as a one or two-family \ndwelling. SBC 201 Section 412.5 contains \nadditional requirements for the construction of \nresidential aircraft hangars. The hangar could \nbe located immediately adjacent to the dwelling \nunit if it is separated by 1-hour fire-resistance-\nrated construction. Because of the potentially \nclose proximity of the aircraft and its \nflammability and fuel source, at least one \nsmoke alarm is required in the hangar that is \ninterconnected to the residential smoke \nalarms. It should be noted, however, that the \nrequirement for a smoke alarm is also \napplicable to residential aircraft hangars that \nare detached from the dwelling unit. Because a \nminimum separation distance is not specified, \na fire in the hangar could still present a serious \nfire hazard to the dwelling unit. \n907.2.22 \nAirport traffic control towers. \nAn automatic smoke detection system that activates \nthe occupant notification system in accordance with \nSection 907.5 shall be provided in airport control \ntowers in accordance with Sections 907.2.22.1 and \n907.2.22.2. \nException: Audible appliances shall not be \ninstalled within the control tower cab.\n\n❖ Airport traffic control towers must be designed \nto comply with SBC 201 Section 412.3. These \nstructures are unique in that they can be built \nto excessive heights and are often permitted to \nhave one exit stairway. SBC 201 Section 412.3 \nrequires that airport traffic control towers with \nan occupied floor more than 10.5 m above fire \ndepartment  vehicle access be equipped \nthroughout with an automatic sprinkler system. \nThe requirements for detection systems and \nassociated occupant notification are addressed \nbased on whether the airport traffic control \ntower is equipped throughout with an automatic \nsprinkler system and whether multiple exits are \nprovided. \n \nThe exception recognizes the sensitive nature \nof the operations that take place in the cab \nlocated at the top of the tower and prohibits the \ninstallation of audible alarm notification devices \nthere. Notification of occupants within the cab \nis to be by visual notification appliances only. \n907.2.22.1 \nAirport traffic control towers \nwith multiple exits and automatic sprinklers. \nAirport traffic control towers with multiple exits \nand equipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 shall be provided with smoke detectors in \nall of the following locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Outside each opening into interior exit \nstairways. \n5. Along the single means of egress permitted \nfrom observation levels. \n6. Outside each opening into the single means \nof egress permitted from observation levels.\n\n❖ This section addresses airport traffic control \ntowers that are equipped throughout with an \nautomatic sprinkler \nsystem and \nprovide \nmultiple exits. The requirements are less \nrestrictive than Section 907.2.22.2because \ntwo important safety aspects are provided. \n \nThe first three items address occupiable or \nequipment-related rooms where the fires are \nmore likely to start. The last two items address \nthe paths of egress. Item 4 requires one \n-",
      "chapter_id": "ch9",
      "section_id": "sec202"
    },
    {
      "page": 156,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n526 \n \ndetector outside each entrance to the interior \nstairway. Item 5 is specific to providing \ndetection along the entire means of egress \npath from the observation levels. \n907.2.22.2 \nOther airport traffic control \ntowers. Airport traffic control towers with a single \nexit or where sprinklers are not installed throughout \nshall be provided with smoke detectors in all of the \nfollowing locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Office spaces incidental to the tower \noperation. \n5. Lounges for employees, including sanitary \nfacilities. \n6. Means of egress. \n7. Utility shafts where access to smoke \ndetectors can be provided. \n❖ \nThis section addresses airport traffic control \ntowers that have only a single exit or where an \nautomatic sprinkler system is not provided. \nEssentially all of the items addressed are the \nareas permitted in an airport traffic control \ntower in accordance with SBC 201 Section \n412.3. Items 1 through 3 are the same as \nSection 907.2.22.1. These are the critical \noccupiable spaces and equipment spaces \nwhere fires have the greatest effect on the \noperation of airport traffic control towers. Since \nthis is a single exit tower and possibly not \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system, other occupiable areas such \nas offices and lounges for employees must \nalso provide smoke detection. Since there are \nlimited exits or no systems able to control the \nfire, early warning of a fire becomes more \ncritical. Item 6 requires smoke detection along \nthe means of egress path. The intent is to \naddress the exit access path leading to the \ninterior exit stairway. Finally, Item 7 addresses \nthe potential for fires in any utility shaft that may \nbe accessible to building occupants. \n907.2.23 \nEnergy storage systems. An \nautomatic smoke detection system or radiant-\nenergy detection system shall be installed in rooms, \nareas and walk-in units containing energy storage \nsystems as required in Section 1207.5.4. \n❖ \nStationary lead-acid battery systems are \ncommonly used for standby power, emergency \npower or uninterrupted power supplies. The \nrelease of hydrogen gas during battery system \noperation \nis \nusually \nminimal. \nAdequate \nventilation will disperse the small amounts of \nliberated hydrogen. Because standby power \nand emergency power systems control many \nimportant building emergency systems and \nfunctions, a supervised automatic smoke \ndetection system or radiant energy detection \nsystem is required for early warning notification \nof a hazardous condition. Section 608 contains \nadditional requirements, including the need for \nsafety venting, room enclosure requirements, \nspill control and neutralization provisions, \nventilation criteria, signage and seismic \nprotection. SBC 201 Section 509 also requires \nthat such rooms in certain occupancies be \nseparated by 1-hour construction. \n907.3 Fire safety functions. Automatic fire \ndetectors utilized for the purpose of performing fire \nsafety functions shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Detectors shall, upon \nactuation, perform the intended function and \nactivate the alarm notification appliances or activate \na visible and audible supervisory signal at a \nconstantly attended location. In buildings not \nequipped with a fire alarm system, the automatic \nfire detector shall be powered by normal electrical \nservice and, upon actuation, perform the intended \nfunction. The detectors shall be located in \naccordance with NFPA 72. \n❖ \nWhen the code requires installation of \nautomatic fire detectors to perform a specific \nfunction, such as elevator recall or smoke proof \nenclosure ventilation, or when detectors are \ninstalled to comply with a permitted alternative, \nsuch as door-closing devices, these detectors \nmust be connected to the building’s automatic \nfire alarm system if the building is required by \nthe code to have such a system. \n \nIn addition to performing its intended function \n(for example, closing a door), if a detector is \nactivated, it must also activate either the \nbuilding alarm devices (if present) or a \nsupervisory signal at a constantly attended \nlocation. This requirement recognizes that \nthese detectors and the devices they control \nare part of the building fire protection system \nand are expected to perform as designed. If \nthey are connected to a fire alarm system, they \nwill have the supervision necessary for \noperational reliability. If they are not connected \nto and supervised by a fire alarm system, they \nstill must be supervised through the constantly \nattended location. \n \nFor buildings not required to have a fire alarm \nsystem, the fire safety function detectors must \nbe powered by the building electrical system \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n526 \n \ndetector outside each entrance to the interior \nstairway. Item 5 is specific to providing \ndetection along the entire means of egress \npath from the observation levels. \n907.2.22.2 \nOther airport traffic control \ntowers. Airport traffic control towers with a single \nexit or where sprinklers are not installed throughout \nshall be provided with smoke detectors in all of the \nfollowing locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Office spaces incidental to the tower \noperation. \n5. Lounges for employees, including sanitary \nfacilities. \n6. Means of egress. \n7. Utility shafts where access to smoke \ndetectors can be provided.",
      "commentary": "This section addresses airport traffic control \ntowers that have only a single exit or where an \nautomatic sprinkler system is not provided. \nEssentially all of the items addressed are the \nareas permitted in an airport traffic control \ntower in accordance with SBC 201 Section \n412.3. Items 1 through 3 are the same as \nSection 907.2.22.1. These are the critical \noccupiable spaces and equipment spaces \nwhere fires have the greatest effect on the \noperation of airport traffic control towers. Since \nthis is a single exit tower and possibly not \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system, other occupiable areas such \nas offices and lounges for employees must \nalso provide smoke detection. Since there are \nlimited exits or no systems able to control the \nfire, early warning of a fire becomes more \ncritical. Item 6 requires smoke detection along \nthe means of egress path. The intent is to \naddress the exit access path leading to the \ninterior exit stairway. Finally, Item 7 addresses \nthe potential for fires in any utility shaft that may \nbe accessible to building occupants. \n907.2.23 \nEnergy storage systems. An \nautomatic smoke detection system or radiant-\nenergy detection system shall be installed in rooms, \nareas and walk-in units containing energy storage \nsystems as required in Section 1207.5.4.\n\n❖ Stationary lead-acid battery systems are \ncommonly used for standby power, emergency \npower or uninterrupted power supplies. The \nrelease of hydrogen gas during battery system \noperation \nis \nusually \nminimal. \nAdequate \nventilation will disperse the small amounts of \nliberated hydrogen. Because standby power \nand emergency power systems control many \nimportant building emergency systems and \nfunctions, a supervised automatic smoke \ndetection system or radiant energy detection \nsystem is required for early warning notification \nof a hazardous condition. Section 608 contains \nadditional requirements, including the need for \nsafety venting, room enclosure requirements, \nspill control and neutralization provisions, \nventilation criteria, signage and seismic \nprotection. SBC 201 Section 509 also requires \nthat such rooms in certain occupancies be \nseparated by 1-hour construction. \n907.3 Fire safety functions. Automatic fire \ndetectors utilized for the purpose of performing fire \nsafety functions shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Detectors shall, upon \nactuation, perform the intended function and \nactivate the alarm notification appliances or activate \na visible and audible supervisory signal at a \nconstantly attended location. In buildings not \nequipped with a fire alarm system, the automatic \nfire detector shall be powered by normal electrical \nservice and, upon actuation, perform the intended \nfunction. The detectors shall be located in \naccordance with NFPA 72.\n\n❖ When the code requires installation of \nautomatic fire detectors to perform a specific \nfunction, such as elevator recall or smoke proof \nenclosure ventilation, or when detectors are \ninstalled to comply with a permitted alternative, \nsuch as door-closing devices, these detectors \nmust be connected to the building’s automatic \nfire alarm system if the building is required by \nthe code to have such a system. \n \nIn addition to performing its intended function \n(for example, closing a door), if a detector is \nactivated, it must also activate either the \nbuilding alarm devices (if present) or a \nsupervisory signal at a constantly attended \nlocation. This requirement recognizes that \nthese detectors and the devices they control \nare part of the building fire protection system \nand are expected to perform as designed. If \nthey are connected to a fire alarm system, they \nwill have the supervision necessary for \noperational reliability. If they are not connected \nto and supervised by a fire alarm system, they \nstill must be supervised through the constantly \nattended location. \n \nFor buildings not required to have a fire alarm \nsystem, the fire safety function detectors must \nbe powered by the building electrical system \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 157,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n527 \n \nand be located as required by NFPA 72. \nWithout this stipulation, these detectors could \nnot be expected to perform as intended \nbecause there would be no power supply. \n907.3.1 Duct smoke detectors. Smoke detectors \ninstalled in ducts shall be listed for the air velocity, \ntemperature and humidity present in the duct. Duct \nsmoke detectors shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Activation of a duct \nsmoke detector shall initiate a visible and audible \nsupervisory signal at a constantly attended location \nand shall perform the intended fire safety function \nin accordance with this code and SBC 501. In \nfacilities that are required to be monitored by a \nsupervising station, duct smoke detectors shall \nreport only as a supervisory signal and not as a fire \nalarm. They shall not be used as a substitute for \nrequired open area detection. \nExceptions: \n1. The supervisory signal at a constantly \nattended location is not required where duct \nsmoke detectors activate the building’s alarm \nnotification appliances. \n2. In occupancies not required to be equipped \nwith a fire alarm system, actuation of a \nsmoke detector shall activate a visible and an \naudible signal in an approved location. \nSmoke detector trouble conditions shall \nactivate a visible or audible signal in an \napproved location and shall be identified as \nair duct detector trouble. \n❖ \nIt is not the intent of this section to send a signal \nto the fire department  or to activate the alarm \nnotification devices within a building. Instead, \nthis section requires that a supervisory signal \nbe sent to a constantly attended location. \nSmoke detectors must be connected to a fire \nalarm system where such systems are \ninstalled. Connection to the fire alarm system \nwill activate a visible and audible supervisory \nsignal at a constantly attended location, which \nwill alert building supervisory personnel that a \nsmoke alarm has activated and will also \nprovide electronic supervision of the duct \ndetectors, thereby indicating any problems that \nmay develop in the detector system circuitry or \npower supply. \n \nException 1 allows activation of the building \nalarm notification appliances in place of a \nsupervisory signal. Causing the occupant \nnotification system to sound would alert the \noccupants of the building that an alarm \ncondition exists within the air distribution \nsystem, thereby performing the same function \nas a supervisory signal sent to a constantly \nattended location. \n \nException 2 recognizes that not all buildings \nare required to have a fire alarm system. A \nvisible and audible signal must be activated at \nan approved location that will alert building \nsupervisory \npersonnel \nto \ntake \naction. \nAdditionally, the duct smoke detectors must be \nelectronically supervised to indicate trouble \n(system fault) in the detector system circuitry or \npower supply. A trouble condition must activate \na distinct visible or audible signal at a location \nthat will alert the responsible personnel. \n907.3.2 Special locking systems. Where special \nlocking systems are installed on means of egress \ndoors in accordance with Section 1010.2.14 or \n1010.2.13, an automatic detection system shall be \ninstalled as required by that section. \n❖ \nThis section alerts the code user to additional \nrequirements in Sections 1010.2.13 and \n1010.2.14 that tie the operation of egress doors \ninto the activation of an automatic fire detection \nsystem. A smoke or heat detection system is \nrequired to unlock delayed egress locks upon \nactivation. The heat detection system can be \nthe sprinkler system. For example, a similar \nrequirement is found in Section 1010.1.3.3 that \nrequires horizontal sliding doors used as a \ncomponent of the means of egress, where \nrequired to be rated, to be self-closing or \nautomatic-closing upon smoke detection. Also, \nelectrically locked egress doors in occupancies \nas required by Section 1010.2.13 must be \ncapable of being automatically unlocked by \nactivation of an automatic fire detection \nsystem, if one is installed. \n907.3.3  Elevator \nemergency \noperation. \nAutomatic fire detectors installed for elevator \nemergency \noperation \nshall \nbe \ninstalled \nin \naccordance with the provisions of ASME A17.1 and \nNFPA 72. \n❖ \nThis section provides correlation with Section \n607.1 by making it clear that automatic fire \ndetection devices used to initiate Phase I \nemergency recall of elevators are to be \ninstalled in accordance with both ASME A17.1 \nand NFPA 72. \n907.3.4 Wiring. The wiring to the auxiliary devices \nand equipment used to accomplish the fire safety \nfunctions shall be monitored for integrity in \naccordance with NFPA 72. \n❖ \nIn order to provide a reasonable level of \nintegrity and reliability to the installation of \nautomatic fire detection devices and related \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n527 \n \nand be located as required by NFPA 72. \nWithout this stipulation, these detectors could \nnot be expected to perform as intended \nbecause there would be no power supply. \n907.3.1 Duct smoke detectors. Smoke detectors \ninstalled in ducts shall be listed for the air velocity, \ntemperature and humidity present in the duct. Duct \nsmoke detectors shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Activation of a duct \nsmoke detector shall initiate a visible and audible \nsupervisory signal at a constantly attended location \nand shall perform the intended fire safety function \nin accordance with this code and SBC 501. In \nfacilities that are required to be monitored by a \nsupervising station, duct smoke detectors shall \nreport only as a supervisory signal and not as a fire \nalarm. They shall not be used as a substitute for \nrequired open area detection. \nExceptions: \n1. The supervisory signal at a constantly \nattended location is not required where duct \nsmoke detectors activate the building’s alarm \nnotification appliances. \n2. In occupancies not required to be equipped \nwith a fire alarm system, actuation of a \nsmoke detector shall activate a visible and an \naudible signal in an approved location. \nSmoke detector trouble conditions shall \nactivate a visible or audible signal in an \napproved location and shall be identified as \nair duct detector trouble.",
      "commentary": "It is not the intent of this section to send a signal \nto the fire department  or to activate the alarm \nnotification devices within a building. Instead, \nthis section requires that a supervisory signal \nbe sent to a constantly attended location. \nSmoke detectors must be connected to a fire \nalarm system where such systems are \ninstalled. Connection to the fire alarm system \nwill activate a visible and audible supervisory \nsignal at a constantly attended location, which \nwill alert building supervisory personnel that a \nsmoke alarm has activated and will also \nprovide electronic supervision of the duct \ndetectors, thereby indicating any problems that \nmay develop in the detector system circuitry or \npower supply. \n \nException 1 allows activation of the building \nalarm notification appliances in place of a \nsupervisory signal. Causing the occupant \nnotification system to sound would alert the \noccupants of the building that an alarm \ncondition exists within the air distribution \nsystem, thereby performing the same function \nas a supervisory signal sent to a constantly \nattended location. \n \nException 2 recognizes that not all buildings \nare required to have a fire alarm system. A \nvisible and audible signal must be activated at \nan approved location that will alert building \nsupervisory \npersonnel \nto \ntake \naction. \nAdditionally, the duct smoke detectors must be \nelectronically supervised to indicate trouble \n(system fault) in the detector system circuitry or \npower supply. A trouble condition must activate \na distinct visible or audible signal at a location \nthat will alert the responsible personnel. \n907.3.2 Special locking systems. Where special \nlocking systems are installed on means of egress \ndoors in accordance with Section 1010.2.14 or \n1010.2.13, an automatic detection system shall be \ninstalled as required by that section.\n\n❖ This section alerts the code user to additional \nrequirements in Sections 1010.2.13 and \n1010.2.14 that tie the operation of egress doors \ninto the activation of an automatic fire detection \nsystem. A smoke or heat detection system is \nrequired to unlock delayed egress locks upon \nactivation. The heat detection system can be \nthe sprinkler system. For example, a similar \nrequirement is found in Section 1010.1.3.3 that \nrequires horizontal sliding doors used as a \ncomponent of the means of egress, where \nrequired to be rated, to be self-closing or \nautomatic-closing upon smoke detection. Also, \nelectrically locked egress doors in occupancies \nas required by Section 1010.2.13 must be \ncapable of being automatically unlocked by \nactivation of an automatic fire detection \nsystem, if one is installed. \n907.3.3  Elevator \nemergency \noperation. \nAutomatic fire detectors installed for elevator \nemergency \noperation \nshall \nbe \ninstalled \nin \naccordance with the provisions of ASME A17.1 and \nNFPA 72.\n\n❖ This section provides correlation with Section \n607.1 by making it clear that automatic fire \ndetection devices used to initiate Phase I \nemergency recall of elevators are to be \ninstalled in accordance with both ASME A17.1 \nand NFPA 72. \n907.3.4 Wiring. The wiring to the auxiliary devices \nand equipment used to accomplish the fire safety \nfunctions shall be monitored for integrity in \naccordance with NFPA 72.\n\n❖ In order to provide a reasonable level of \nintegrity and reliability to the installation of \nautomatic fire detection devices and related \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 158,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n528 \n \nequipment installed to perform various fire \nsafety functions in accordance with Section \n907.3, this section requires that all wiring \ninterconnecting such devices and equipment \nbe monitored for integrity in accordance with \nNFPA 72. \n907.4 Initiating devices. Where a fire alarm \nsystem is required by another section of this code, \noccupant notification in accordance with Section \n907.5 shall be initiated by one or more of the \nfollowing. Initiating devices shall be installed in \naccordance \nwith \nSections \n907.4.1 \nthrough \n907.4.3.1. \n1. Manual fire alarm boxes. \n2. Automatic fire detectors. \n3. Automatic \nsprinkler \nsystem \nwaterflow \ndevices. \n4. Automatic fire-extinguishing systems. \n❖ \nThis section introduces Sections 907.4.1 \nthrough 907.4.3.1, which contain requirements \nfor the various types of manual or automatic fire \nalarm-initiating \ndevices. \nIn \naddition, \nthe \nrequired occupant notification must be initiated \nby one or more of the four listed devices or \nsystems. Note that manual fire alarm boxes are \nthe only allowable manual means of initiation. \nThe other three—fire detectors, sprinkler \nsystems and fireextinguishing systems—are all \nrequired to be automatic in operation and \ninitiation of the fire alarm occupant notification. \nActivation of any of these must result in \noccupant notification by itself independently or \nin combination with the others. \n907.4.1 Protection of fire alarm control unit. In \nareas that are not continuously occupied, a single \nsmoke detector shall be provided at the location of \neach fire alarm control unit, notification appliance \ncircuit power extenders and supervising station \ntransmitting equipment. \nException: Where ambient conditions prohibit \ninstallation of a smoke detector, a heat detector \nshall be permitted. \n❖ \nThis section requires a smoke detector at the \nfire alarm control unit. This is consistent with \nSection 10.4.4 of NFPA 72. This smoke \ndetector will activate the fire alarm control unit \nand allow it to either notify occupants or \ntransmit a signal to a remote monitoring \nlocation before the fire impairs the fire alarm \ncontrol unit. The exception parallels Section \n907.4.3 by allowing a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm activations. This exception is also \nallowed by NFPA 72. \n907.4.2 Manual fire alarm boxes. Where a manual \nfire alarm system is required by another section of \nthis code, it shall be activated by fire alarm boxes \ninstalled in accordance with Sections 907.4.2.1 \nthrough 907.4.2.6. \n❖ \nThis section specifies the requirements for \nmanual fire alarm boxes that are part of a \nrequired manual fire alarm system. \n907.4.2.1 \nLocation. Manual fire alarm boxes \nshall be located not more than 1.5 m from the \nentrance to each exit. In buildings not protected by \nan automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2, additional manual \nfire alarm boxes shall be located so that the distance \nof travel to the nearest box does not exceed 60 m. \n❖ \nManual fire alarm boxes must be located in the \npath of egress and be readily accessible to the \noccupants. They must be located within 1500 \nmm of the entrance to each exit on every story \nof the building. This would include the need to \nlocate manual fire alarm boxes near each \nhorizontal exit, as well as entrances to stairs \nand exit doors to the exterior. \n \nManual fire alarm boxes are located near exits \nso that an adequate number of devices are \navailable in the path of egress to transmit an \nalarm in a timely manner. These locations also \nencourage the actuation of a manual fire alarm \nbox on the fire floor prior to entering the stair, \nresulting in the alarm being received from the \nactual fire floor and not another floor along the \npath of egress. \n \nThe location also presumes that individuals will \nbe evacuating the area where the fire \noriginated. When evacuation of the fire area is \nunlikely, consideration could be given to putting \nmanual fire alarm boxes in more convenient \nplaces. Examples of such instances would be \nofficer stations in Group I-3 occupancies and \ncare \nprovider’s \nstations \nin \nGroup \nI-2 \noccupancies. \n \nThe 60 m exit access travel distance limitation \nis consistent with the exit access travel \ndistance permitted for most nonsprinklered \noccupancies. If the 60 m travel distance to a \nmanual fire alarm box is exceeded in a \nnonsprinklered building, additional manual fire \nalarm boxes would be required. \n907.4.2.2 \nHeight. The height of the manual \nfire alarm boxes shall be not less than 1000 mm and \nnot more than 1200 mm measured vertically, from \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n528 \n \nequipment installed to perform various fire \nsafety functions in accordance with Section \n907.3, this section requires that all wiring \ninterconnecting such devices and equipment \nbe monitored for integrity in accordance with \nNFPA 72. \n907.4 Initiating devices. Where a fire alarm \nsystem is required by another section of this code, \noccupant notification in accordance with Section \n907.5 shall be initiated by one or more of the \nfollowing. Initiating devices shall be installed in \naccordance \nwith \nSections \n907.4.1 \nthrough \n907.4.3.1. \n1. Manual fire alarm boxes. \n2. Automatic fire detectors. \n3. Automatic \nsprinkler \nsystem \nwaterflow \ndevices. \n4. Automatic fire-extinguishing systems.",
      "commentary": "This section introduces Sections 907.4.1 \nthrough 907.4.3.1, which contain requirements \nfor the various types of manual or automatic fire \nalarm-initiating \ndevices. \nIn \naddition, \nthe \nrequired occupant notification must be initiated \nby one or more of the four listed devices or \nsystems. Note that manual fire alarm boxes are \nthe only allowable manual means of initiation. \nThe other three—fire detectors, sprinkler \nsystems and fireextinguishing systems—are all \nrequired to be automatic in operation and \ninitiation of the fire alarm occupant notification. \nActivation of any of these must result in \noccupant notification by itself independently or \nin combination with the others. \n907.4.1 Protection of fire alarm control unit. In \nareas that are not continuously occupied, a single \nsmoke detector shall be provided at the location of \neach fire alarm control unit, notification appliance \ncircuit power extenders and supervising station \ntransmitting equipment. \nException: Where ambient conditions prohibit \ninstallation of a smoke detector, a heat detector \nshall be permitted.\n\n❖ This section requires a smoke detector at the \nfire alarm control unit. This is consistent with \nSection 10.4.4 of NFPA 72. This smoke \ndetector will activate the fire alarm control unit \nand allow it to either notify occupants or \ntransmit a signal to a remote monitoring \nlocation before the fire impairs the fire alarm \ncontrol unit. The exception parallels Section \n907.4.3 by allowing a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm activations. This exception is also \nallowed by NFPA 72. \n907.4.2 Manual fire alarm boxes. Where a manual \nfire alarm system is required by another section of \nthis code, it shall be activated by fire alarm boxes \ninstalled in accordance with Sections 907.4.2.1 \nthrough 907.4.2.6.\n\n❖ This section specifies the requirements for \nmanual fire alarm boxes that are part of a \nrequired manual fire alarm system. \n907.4.2.1 \nLocation. Manual fire alarm boxes \nshall be located not more than 1.5 m from the \nentrance to each exit. In buildings not protected by \nan automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2, additional manual \nfire alarm boxes shall be located so that the distance \nof travel to the nearest box does not exceed 60 m.\n\n❖ Manual fire alarm boxes must be located in the \npath of egress and be readily accessible to the \noccupants. They must be located within 1500 \nmm of the entrance to each exit on every story \nof the building. This would include the need to \nlocate manual fire alarm boxes near each \nhorizontal exit, as well as entrances to stairs \nand exit doors to the exterior. \n \nManual fire alarm boxes are located near exits \nso that an adequate number of devices are \navailable in the path of egress to transmit an \nalarm in a timely manner. These locations also \nencourage the actuation of a manual fire alarm \nbox on the fire floor prior to entering the stair, \nresulting in the alarm being received from the \nactual fire floor and not another floor along the \npath of egress. \n \nThe location also presumes that individuals will \nbe evacuating the area where the fire \noriginated. When evacuation of the fire area is \nunlikely, consideration could be given to putting \nmanual fire alarm boxes in more convenient \nplaces. Examples of such instances would be \nofficer stations in Group I-3 occupancies and \ncare \nprovider’s \nstations \nin \nGroup \nI-2 \noccupancies. \n \nThe 60 m exit access travel distance limitation \nis consistent with the exit access travel \ndistance permitted for most nonsprinklered \noccupancies. If the 60 m travel distance to a \nmanual fire alarm box is exceeded in a \nnonsprinklered building, additional manual fire \nalarm boxes would be required. \n907.4.2.2 \nHeight. The height of the manual \nfire alarm boxes shall be not less than 1000 mm and \nnot more than 1200 mm measured vertically, from \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 159,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n529 \n \nthe floor level to the activating handle or lever of \nthe box. \n❖ \nManual fire alarm boxes must be reachable by \nthe occupants of the building. They must also \nbe mounted high enough to reduce the \nlikelihood of damage or false alarms from \nsomething accidentally striking the device. \nTherefore, manual fire alarm boxes must be \nmounted a minimum of 1000 mm and a \nmaximum of 1200 mm above the floor level. \nThe 1200 mm measurement corresponds to \nthe maximum unobstructed side-reach height \nby a person in a wheelchair. \n907.4.2.3 \nColor. Manual fire alarm boxes \nshall be red in color. \n❖ \nManual fire alarm boxes are to be painted or \nmanufactured in a distinctive and traditional red \ncolor to provide a visual cue to help building \noccupants identify the device. \n907.4.2.4 \nSigns. Where fire alarm systems \nare not monitored by an approved supervising \nstation in accordance with Section 907.6.6, an \napproved permanent sign shall be installed adjacent \nto each manual fire alarm box that reads: “WHEN \nALARM \nSOUNDS—CALL \nFIRE \nDEPARTMENT ”. \nException: \nWhere \nthe \nmanufacturer \nhas \npermanently provided this information on the \nmanual fire alarm box. \n❖ \nThis section has limited application because, \nas indicated in Section 907.6.6, fire alarm \nsystems generally must be monitored by an \napproved supervising station. Where a system \nis not monitored, such as with a fire alarm \nsystem that is not required by code, adequate \nsignage must be displayed to tell occupants \nwhat response actions must be taken. Most \nbuilding occupants assume that when an alarm \ndevice is activated, the fire department  will \nautomatically be notified as well. The sign must \nbe conspicuously located next to the manual \nfire alarm box unless it is mounted on the \nmanual \nfire \nalarm \nbox \nitself \nby \nthe \nmanufacturer. \n907.4.2.5 \nProtective \ncovers. \nThe \nFire \nofficial is authorized to require the installation of \nlisted manual fire alarm box protective covers to \nprevent malicious false alarms or to provide the \nmanual fire alarm box with protection from \nphysical damage. The protective cover shall be \ntransparent or red in color with a transparent face to \npermit visibility of the manual fire alarm box. Each \ncover shall include proper operating instructions. A \nprotective cover that emits a local alarm signal shall \nnot be installed unless approved. Protective covers \nshall not project more than that permitted by \nSection 1003.3.3. \n❖ \nAlthough manual fire alarm boxes must be \nreadily available to all occupants in buildings \nrequired to have a manual fire alarm system, \nthis section allows the use of protective covers \nif they are approved by the Fire official. \nProtective covers are commonly used to \nreduce either the potential for intentional false \nalarms or vandalism. They also provide \nprotection in locations where the manual fire \nalarm boxes may be exposed to physical \ndamage, such as in gymnasiums, indoor tennis \ncourts and the like. \n907.4.2.6 \nUnobstructed and unobscured. \nManual fire alarm boxes shall be provided with \nready access, unobstructed, unobscured and visible \nat all times. \n❖ \nThis section addresses the concern that \nmanual fire alarm boxes be kept clear and \nunobstructed. It is recommended that a \nminimum of 900 mm be kept clear but more \nmay be needed. NFPA 72 addresses the need \nfor manual fire alarm boxes to be unobstructed \nin Section 17.14.8.2 and states that manual fire \nalarm boxes be conspicuous, unobstructed \nand accessible. This requirement will assist \nduring the design, construction, inspection and \nfuture maintenance of manual fire alarm boxes, \nhelping ensure they are located where they will \nbe provided with enough space for access and \nwill not be obstructed. \n907.4.3 Automatic smoke detection. Where an \nautomatic smoke detection system is required it \nshall utilize smoke detectors unless ambient \nconditions prohibit such an installation. In spaces \nwhere smoke detectors cannot be utilized due to \nambient conditions, approved automatic heat \ndetectors shall be permitted. \n❖ \nSmoke detectors must be used, except when \nambient conditions would prohibit their use. \nThis section would allow a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm \nactivations. \nThe \nsmoke \ndetector \nmanufacturer’s literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow. \n907.4.3.1 \nAutomatic sprinkler system. For \nconditions other than specific fire safety functions \nnoted in Section 907.3, in areas where ambient \nconditions prohibit the installation of smoke \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n529 \n \nthe floor level to the activating handle or lever of \nthe box.",
      "commentary": "Manual fire alarm boxes must be reachable by \nthe occupants of the building. They must also \nbe mounted high enough to reduce the \nlikelihood of damage or false alarms from \nsomething accidentally striking the device. \nTherefore, manual fire alarm boxes must be \nmounted a minimum of 1000 mm and a \nmaximum of 1200 mm above the floor level. \nThe 1200 mm measurement corresponds to \nthe maximum unobstructed side-reach height \nby a person in a wheelchair. \n907.4.2.3 \nColor. Manual fire alarm boxes \nshall be red in color.\n\n❖ Manual fire alarm boxes are to be painted or \nmanufactured in a distinctive and traditional red \ncolor to provide a visual cue to help building \noccupants identify the device. \n907.4.2.4 \nSigns. Where fire alarm systems \nare not monitored by an approved supervising \nstation in accordance with Section 907.6.6, an \napproved permanent sign shall be installed adjacent \nto each manual fire alarm box that reads: “WHEN \nALARM \nSOUNDS—CALL \nFIRE \nDEPARTMENT ”. \nException: \nWhere \nthe \nmanufacturer \nhas \npermanently provided this information on the \nmanual fire alarm box.\n\n❖ This section has limited application because, \nas indicated in Section 907.6.6, fire alarm \nsystems generally must be monitored by an \napproved supervising station. Where a system \nis not monitored, such as with a fire alarm \nsystem that is not required by code, adequate \nsignage must be displayed to tell occupants \nwhat response actions must be taken. Most \nbuilding occupants assume that when an alarm \ndevice is activated, the fire department  will \nautomatically be notified as well. The sign must \nbe conspicuously located next to the manual \nfire alarm box unless it is mounted on the \nmanual \nfire \nalarm \nbox \nitself \nby \nthe \nmanufacturer. \n907.4.2.5 \nProtective \ncovers. \nThe \nFire \nofficial is authorized to require the installation of \nlisted manual fire alarm box protective covers to \nprevent malicious false alarms or to provide the \nmanual fire alarm box with protection from \nphysical damage. The protective cover shall be \ntransparent or red in color with a transparent face to \npermit visibility of the manual fire alarm box. Each \ncover shall include proper operating instructions. A \nprotective cover that emits a local alarm signal shall \nnot be installed unless approved. Protective covers \nshall not project more than that permitted by \nSection 1003.3.3.\n\n❖ Although manual fire alarm boxes must be \nreadily available to all occupants in buildings \nrequired to have a manual fire alarm system, \nthis section allows the use of protective covers \nif they are approved by the Fire official. \nProtective covers are commonly used to \nreduce either the potential for intentional false \nalarms or vandalism. They also provide \nprotection in locations where the manual fire \nalarm boxes may be exposed to physical \ndamage, such as in gymnasiums, indoor tennis \ncourts and the like. \n907.4.2.6 \nUnobstructed and unobscured. \nManual fire alarm boxes shall be provided with \nready access, unobstructed, unobscured and visible \nat all times.\n\n❖ This section addresses the concern that \nmanual fire alarm boxes be kept clear and \nunobstructed. It is recommended that a \nminimum of 900 mm be kept clear but more \nmay be needed. NFPA 72 addresses the need \nfor manual fire alarm boxes to be unobstructed \nin Section 17.14.8.2 and states that manual fire \nalarm boxes be conspicuous, unobstructed \nand accessible. This requirement will assist \nduring the design, construction, inspection and \nfuture maintenance of manual fire alarm boxes, \nhelping ensure they are located where they will \nbe provided with enough space for access and \nwill not be obstructed. \n907.4.3 Automatic smoke detection. Where an \nautomatic smoke detection system is required it \nshall utilize smoke detectors unless ambient \nconditions prohibit such an installation. In spaces \nwhere smoke detectors cannot be utilized due to \nambient conditions, approved automatic heat \ndetectors shall be permitted.\n\n❖ Smoke detectors must be used, except when \nambient conditions would prohibit their use. \nThis section would allow a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm \nactivations. \nThe \nsmoke \ndetector \nmanufacturer’s literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow. \n907.4.3.1 \nAutomatic sprinkler system. For \nconditions other than specific fire safety functions \nnoted in Section 907.3, in areas where ambient \nconditions prohibit the installation of smoke \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 160,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n530 \n \ndetectors, an automatic sprinkler system installed in \nsuch areas in accordance with Section 903.3.1.1 or \n903.3.1.2 and that is connected to the fire alarm \nsystem shall be approved as automatic heat \ndetection. \n❖ \nThis section states that automatic heat \ndetection is not required when buildings are \nfully sprinklered in accordance with NFPA 13 or \n13R. The presence of a sprinkler system \nexempts areas where a heat detector can be \ninstalled in place of a smoke detector, such as \nin storage or furnace rooms. The sprinkler head \nin this case essentially acts as a heat detection \ndevice. Note that this provision does not apply \nto the fire safety functions indicated in Section \n907.3. \n907.5 Occupant \nnotification. \nOccupant \nnotification by fire alarms shall be in accordance \nwith \nSections \n907.5.1 \nthrough \n907.5.2.3.3. \nOccupant notification by smoke alarms in Group R-\n1 and R-2 occupancies shall comply with Section \n907.5.2.1.3.2. \n \nThis \nsection \nintroduces \nthe \noccupant \nnotification requirements in the following \nsections and also provides the section \nreference for occupant notification by smoke \nalarms in Group R-1 and R-2 occupancies, \nwhich include a low-frequency signal level of \n520 Hz. \n907.5.1 Alarm activation and annunciation. \nUpon activation, fire alarm systems shall initiate \noccupant notification and shall annunciate at the \nfire alarm control unit, or where allowed elsewhere \nby Section 907, at a constantly attended location. \n❖ \nThis section makes it clear that fire alarm \nsystem activation begins first by activating the \nfire alarm control unit, then by notifying the \noccupants of an alarm condition. \n \nIn addition, there is a recognition that there are \nplaces in the code where an alternative to \noccupant notification is an alarm notification at \na constantly attended location. This is intended \nto clarify the code so that there is no question \nas to whether this general provision for alarm \nactivation is superseded by the other sections \naddressing \nthe \nalarm \nnotification \nat \na \nconstantly attended location. \n907.5.1.1 \n Presignal feature. A presignal \nfeature shall not be installed unless approved by the \nFire official and the fire department  . Where a \npresignal feature is provided, a signal shall be \nannunciated at a constantly attended location \napproved by the fire department  , so that occupant \nnotification can be activated in the event of fire or \nother emergency. \n❖ \nA presignal feature on a fire alarm system \nallows the occupant notification devices to \nactivate in selected, constantly attended \nlocations \nonly \nand \nfrom \nwhich \nhuman \nintervention is required to activate a general \noccupant notification signal. Alternatively, this \nfeature can be programmed to delay the \ngeneral alarm notification for more than 1 \nminute before it will automatically be activated \nby the control panel. In either presignal \nscenario, remote transmission of the alarm \nsignal to the fire department  is immediate. See \nNFPA 72 for additional information on the \npresignal feature.  \n \nImproper use of the presignal feature has been \na contributing factor in several multiple-death \nfire incidents. In most instances, the staff failed \nto activate the general alarm quickly and the \noccupants of the building were unaware of the \nfire. Therefore, the use of a presignal feature is \ndiscouraged by the code. A presignal feature \nmay be used only if it is approved by the Fire \nofficial and the fire department . \n907.5.2 Alarm notification appliances. Alarm \nnotification appliances shall be provided and shall \nbe listed for their purpose. \n❖ \nThe code requires that fire alarm systems be \nequipped with approved alarm notification \nappliances so that in an emergency, the fire \nalarm system will notify the occupants of the \nneed for evacuation or implementation of the \nfire emergency plan. Alarm notification devices \nrequired by the code are of two general types: \nvisible and audible. Except for voice/alarm \nsignaling systems, once the system has been \nactivated, all visible and audible alarms are \nrequired to activate. Voice/alarm signaling \nsystems are special signaling systems that are \nactivated selectively in response to specific \nemergency conditions. \n907.5.2.1 \nAudible alarms. Audible alarm \nnotification appliances shall be provided and emit a \ndistinctive sound that is not to be used for any \npurpose other than that of a fire alarm. \nExceptions: \n1. Audible alarm notification appliances are not \nrequired in critical care areas of Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n2. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n530 \n \ndetectors, an automatic sprinkler system installed in \nsuch areas in accordance with Section 903.3.1.1 or \n903.3.1.2 and that is connected to the fire alarm \nsystem shall be approved as automatic heat \ndetection.",
      "commentary": "This section states that automatic heat \ndetection is not required when buildings are \nfully sprinklered in accordance with NFPA 13 or \n13R. The presence of a sprinkler system \nexempts areas where a heat detector can be \ninstalled in place of a smoke detector, such as \nin storage or furnace rooms. The sprinkler head \nin this case essentially acts as a heat detection \ndevice. Note that this provision does not apply \nto the fire safety functions indicated in Section \n907.3. \n907.5 Occupant \nnotification. \nOccupant \nnotification by fire alarms shall be in accordance \nwith \nSections \n907.5.1 \nthrough \n907.5.2.3.3. \nOccupant notification by smoke alarms in Group R-\n1 and R-2 occupancies shall comply with Section \n907.5.2.1.3.2. \n \nThis \nsection \nintroduces \nthe \noccupant \nnotification requirements in the following \nsections and also provides the section \nreference for occupant notification by smoke \nalarms in Group R-1 and R-2 occupancies, \nwhich include a low-frequency signal level of \n520 Hz. \n907.5.1 Alarm activation and annunciation. \nUpon activation, fire alarm systems shall initiate \noccupant notification and shall annunciate at the \nfire alarm control unit, or where allowed elsewhere \nby Section 907, at a constantly attended location.\n\n❖ This section makes it clear that fire alarm \nsystem activation begins first by activating the \nfire alarm control unit, then by notifying the \noccupants of an alarm condition. \n \nIn addition, there is a recognition that there are \nplaces in the code where an alternative to \noccupant notification is an alarm notification at \na constantly attended location. This is intended \nto clarify the code so that there is no question \nas to whether this general provision for alarm \nactivation is superseded by the other sections \naddressing \nthe \nalarm \nnotification \nat \na \nconstantly attended location. \n907.5.1.1 \n Presignal feature. A presignal \nfeature shall not be installed unless approved by the \nFire official and the fire department  . Where a \npresignal feature is provided, a signal shall be \nannunciated at a constantly attended location \napproved by the fire department  , so that occupant \nnotification can be activated in the event of fire or \nother emergency.\n\n❖ A presignal feature on a fire alarm system \nallows the occupant notification devices to \nactivate in selected, constantly attended \nlocations \nonly \nand \nfrom \nwhich \nhuman \nintervention is required to activate a general \noccupant notification signal. Alternatively, this \nfeature can be programmed to delay the \ngeneral alarm notification for more than 1 \nminute before it will automatically be activated \nby the control panel. In either presignal \nscenario, remote transmission of the alarm \nsignal to the fire department  is immediate. See \nNFPA 72 for additional information on the \npresignal feature.  \n \nImproper use of the presignal feature has been \na contributing factor in several multiple-death \nfire incidents. In most instances, the staff failed \nto activate the general alarm quickly and the \noccupants of the building were unaware of the \nfire. Therefore, the use of a presignal feature is \ndiscouraged by the code. A presignal feature \nmay be used only if it is approved by the Fire \nofficial and the fire department . \n907.5.2 Alarm notification appliances. Alarm \nnotification appliances shall be provided and shall \nbe listed for their purpose.\n\n❖ The code requires that fire alarm systems be \nequipped with approved alarm notification \nappliances so that in an emergency, the fire \nalarm system will notify the occupants of the \nneed for evacuation or implementation of the \nfire emergency plan. Alarm notification devices \nrequired by the code are of two general types: \nvisible and audible. Except for voice/alarm \nsignaling systems, once the system has been \nactivated, all visible and audible alarms are \nrequired to activate. Voice/alarm signaling \nsystems are special signaling systems that are \nactivated selectively in response to specific \nemergency conditions. \n907.5.2.1 \nAudible alarms. Audible alarm \nnotification appliances shall be provided and emit a \ndistinctive sound that is not to be used for any \npurpose other than that of a fire alarm. \nExceptions: \n1. Audible alarm notification appliances are not \nrequired in critical care areas of Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n2. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 161,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n531 \n \ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \naudible \nalarm \nnotification \nappliances \nthroughout a suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n3.  Where \nprovided, \naudible \nnotification \nappliances located in each enclosed occupant \nevacuation elevator lobby in accordance with \nSection 3008.9.1 of SBC 201 shall be \nconnected to a separate notification zone for \nmanual paging only. \n❖ \nTo attract the attention of building occupants, \naudible alarms must be distinctive, using a \nsound that is unique to the fire alarm system \nand used for no other purpose than alerting \noccupants \nto \na \nfire \nemergency. \nOther \nemergencies, such as tornados, must be \nsignaled by another sound different from the \nfire signal. \n \nException 1 recognizes that the occupants in \ncritical care areas of Group I-2 occupancies are \nusually incapacitated. The audible alarms may \nhave the effect of unnecessarily disrupting the \ncare recipients who are most likely not capable \nof self-preservation. Likewise, audible alarms \nin operating theaters of hospitals could be \nhazardous because an alarm activation could \nstartle a surgeon during a delicate procedure. \nCritical care areas are also assumed to be \nadequately staffed at all times. Section \n907.2.6, Exception 2 allows the use of private \nmode signaling in accordance with NFPA 72 \nand also requires that staff evacuation \nresponsibilities be included in the fire safety \nand evacuation plan. See the commentary to \nSection 907.2.6. In private mode, as permitted \nby Section 907.2.6, there is still a requirement \nfor \nan \naudible \nalarm \nnotification \nfrom \nappliances, though at a much lower decibel \nlevel meant to alert staff of the alarm activation. \nAllowing the audible alarm to be eliminated \nfrom critical care areas (operating rooms) in \nexchange for a visual notification device is also \nnot appropriate since the visual signal device \nalso creates a distraction in critical care areas \nthat may not be able to immediately stop a \npatient procedure. The emergency action plan \nwould include provisions for alerting critical \narea staff and initiating the actions to be taken. \n \nException 2 allows hospital care suites to \neliminate audible alarms where visible alarm \nnotification appliances are located at a \ncontinuously attended staff location or nurses \ncontrol station. In a suite arrangement, the \n“control area” is the centrally manned location \nfor staff monitoring patients in the separate \nrooms. An alarm indicator at this location will \nalert staff for response in a more effective and \nefficient manner. Similar to Exception 1, \naudible alarms can unnecessarily disrupt the \ncare recipients. In addition, simply providing \nvisible alarm notification throughout the suite is \nnot appropriate. The patients’ evacuation \ndepends on staff since they are not capable of \nself-preservation. \nAs \nwith \nException \n1, \ncompliance with Exception 2 to Section 907.2.6 \nwould be required in order to take advantage of \nthis exception. \n \nException 3 is intended to address the concern \nthat \nautomatic \nemergency \nvoice/alarm \nmessages do not interfere with operation of the \ntwo-way communication associated with the \noccupant evacuation elevators. Live voice \nmessages would be appropriate in the lobbies. \n907.5.2.1.1 \nAverage sound pressure. The \naudible alarm notification appliances shall provide \na sound pressure level of 15 decibels (dBA) above \nthe average ambient sound level or 5 dBA above the \nmaximum sound level having a duration of not less \nthan 60 seconds, whichever is greater, in every \noccupiable space within the building. \n❖ \nTo attract the attention of building occupants, \nthis section requires that the distinctive audible \nalarms must be capable of being heard above \nthe ambient noise level in a space. The \nindicated levels are considered the minimum \npressure differential that will be perceivable by \nmost people. It prescribes that the sound \npressure level (SPL) for notification appliances \nshall be a minimum of 15 decibels measured in \nthe A-scale (dBA) above the ambient SPL or 5 \ndBA above the maximum SPL in every space \nthat can be occupied in a building. These SPLs \nare \nbased \non \na \nminimum \n1-minute \nmeasurement period. SPLs for Group R and I-\n1 occupancies, mechanical rooms and other \noccupancies are no longer stipulated as they \nhad been in previous editions of the code. \n \nThe values mandated in Section 907.5.2.1.1 in \nprevious editions of the code were not \nconsistent with the notification appliance SPL \nrequirements \nin \nNFPA \n72. \nNFPA \n72 \nrequirements for the audible notification \nappliances are based on if the devices emit \nalert or evacuation tones, voice messages or \naudible notifications for exit markings. The \nprovisions in Section 907.5.2.1.1 would apply \nto all notification appliances designed to \noperate in either public or private mode. In \nsleeping areas, the minimum SPL is no longer \nspecified in Section 907.5.2.1.1; however, for \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n531 \n \ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \naudible \nalarm \nnotification \nappliances \nthroughout a suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n3.  Where \nprovided, \naudible \nnotification \nappliances located in each enclosed occupant \nevacuation elevator lobby in accordance with \nSection 3008.9.1 of SBC 201 shall be \nconnected to a separate notification zone for \nmanual paging only.",
      "commentary": "To attract the attention of building occupants, \naudible alarms must be distinctive, using a \nsound that is unique to the fire alarm system \nand used for no other purpose than alerting \noccupants \nto \na \nfire \nemergency. \nOther \nemergencies, such as tornados, must be \nsignaled by another sound different from the \nfire signal. \n \nException 1 recognizes that the occupants in \ncritical care areas of Group I-2 occupancies are \nusually incapacitated. The audible alarms may \nhave the effect of unnecessarily disrupting the \ncare recipients who are most likely not capable \nof self-preservation. Likewise, audible alarms \nin operating theaters of hospitals could be \nhazardous because an alarm activation could \nstartle a surgeon during a delicate procedure. \nCritical care areas are also assumed to be \nadequately staffed at all times. Section \n907.2.6, Exception 2 allows the use of private \nmode signaling in accordance with NFPA 72 \nand also requires that staff evacuation \nresponsibilities be included in the fire safety \nand evacuation plan. See the commentary to \nSection 907.2.6. In private mode, as permitted \nby Section 907.2.6, there is still a requirement \nfor \nan \naudible \nalarm \nnotification \nfrom \nappliances, though at a much lower decibel \nlevel meant to alert staff of the alarm activation. \nAllowing the audible alarm to be eliminated \nfrom critical care areas (operating rooms) in \nexchange for a visual notification device is also \nnot appropriate since the visual signal device \nalso creates a distraction in critical care areas \nthat may not be able to immediately stop a \npatient procedure. The emergency action plan \nwould include provisions for alerting critical \narea staff and initiating the actions to be taken. \n \nException 2 allows hospital care suites to \neliminate audible alarms where visible alarm \nnotification appliances are located at a \ncontinuously attended staff location or nurses \ncontrol station. In a suite arrangement, the \n“control area” is the centrally manned location \nfor staff monitoring patients in the separate \nrooms. An alarm indicator at this location will \nalert staff for response in a more effective and \nefficient manner. Similar to Exception 1, \naudible alarms can unnecessarily disrupt the \ncare recipients. In addition, simply providing \nvisible alarm notification throughout the suite is \nnot appropriate. The patients’ evacuation \ndepends on staff since they are not capable of \nself-preservation. \nAs \nwith \nException \n1, \ncompliance with Exception 2 to Section 907.2.6 \nwould be required in order to take advantage of \nthis exception. \n \nException 3 is intended to address the concern \nthat \nautomatic \nemergency \nvoice/alarm \nmessages do not interfere with operation of the \ntwo-way communication associated with the \noccupant evacuation elevators. Live voice \nmessages would be appropriate in the lobbies. \n907.5.2.1.1 \nAverage sound pressure. The \naudible alarm notification appliances shall provide \na sound pressure level of 15 decibels (dBA) above \nthe average ambient sound level or 5 dBA above the \nmaximum sound level having a duration of not less \nthan 60 seconds, whichever is greater, in every \noccupiable space within the building.\n\n❖ To attract the attention of building occupants, \nthis section requires that the distinctive audible \nalarms must be capable of being heard above \nthe ambient noise level in a space. The \nindicated levels are considered the minimum \npressure differential that will be perceivable by \nmost people. It prescribes that the sound \npressure level (SPL) for notification appliances \nshall be a minimum of 15 decibels measured in \nthe A-scale (dBA) above the ambient SPL or 5 \ndBA above the maximum SPL in every space \nthat can be occupied in a building. These SPLs \nare \nbased \non \na \nminimum \n1-minute \nmeasurement period. SPLs for Group R and I-\n1 occupancies, mechanical rooms and other \noccupancies are no longer stipulated as they \nhad been in previous editions of the code. \n \nThe values mandated in Section 907.5.2.1.1 in \nprevious editions of the code were not \nconsistent with the notification appliance SPL \nrequirements \nin \nNFPA \n72. \nNFPA \n72 \nrequirements for the audible notification \nappliances are based on if the devices emit \nalert or evacuation tones, voice messages or \naudible notifications for exit markings. The \nprovisions in Section 907.5.2.1.1 would apply \nto all notification appliances designed to \noperate in either public or private mode. In \nsleeping areas, the minimum SPL is no longer \nspecified in Section 907.5.2.1.1; however, for \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 162,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n532 \n \nsmoke alarms, NFPA 72 requires a minimum \n75 dBA SPL at the pillow. \n907.5.2.1.2 \nMaximum sound pressure. The \ntotal sound pressure level produced by combining \nthe ambient sound pressure level with all audible \nnotification appliances operating shall not exceed \n110 dBA at the minimum hearing distance from the \naudible appliance. Where the average ambient noise \nis greater than 105 dBA, visible alarm notification \nappliances shall be provided in accordance with \nNFPA 72 and audible alarm notification appliances \nshall not be required. \n❖ \nIn no case may the sound pressure level \nexceed 110 dBA at the minimum hearing \ndistance from the audible appliance. Sound \npressures above that level can cause pain or \neven permanent hearing loss. In such cases, \naudible alarms are not required to be installed \nbut visual alarms would be necessary to \ncompensate for the lack of audibility. \n \nIn alignment with Section 18.4.1.2 of NFPA 72, \nthis section requires that the total sound \npressure level (produced by combining the \nambient sound pressure level with all audible \nnotification appliances operating) shall not \nexceed 110 dBA. \n \nIt should also be noted that in certain work \nareas, the Occupational Safety and Health \nAdministration (OSHA) requires employees to \nwear hearing protection, possibly preventing \nthem \nfrom \nhearing \nan \naudible \nalarm. \nAdditionally, the noise factor in these areas is \nhigh enough that an audible alarm may not be \ndiscernible. In these areas, as well as in others, \nthe primary method of indicating a fire can be \nby a visible signal. Employees must be capable \nof identifying such a signal as indicating a fire. \n907.5.2.1.3 \nAudible signal frequency in \nGroup R-1 and R-2 sleeping rooms. Audible \nsignal frequency in Group R-1 and R-2 occupancies \nshall be in accordance with Sections 907.5.2.1.3.1 \nand 907.5.2.1.3.2. \n❖ \nIn new Group R-1 and R-2 occupancies, this \nsection requires an audible low-frequency fire \nalarm signal of 520 Hz, the frequency \nconsidered most effective for waking high-risk \npopulation segments. The intent is to get the \nlow-frequency signal in buildings where the \ntechnology is commercially available and avoid \nrequiring the lowfrequency signal in buildings \nwhere the technology is not currently available \nin the stream of commerce. This section does \nnot require the low-frequency technology in \nbuildings without a fire alarm system because \nthere are no smoke alarms currently available \nwith an integral sounder capable of producing \nthe low-frequency signal. However, it does not \nprohibit their installation if the product becomes \navailable in the future. This section does \nrequire the low-frequency signal in sleeping \nareas of buildings with a fire alarm system \nbecause there are numerous manufacturers of \nsystem-connected smoke detectors with an \nintegral sounder that produces the 520 Hz low-\nfrequency signal. \n \nThere are several product solutions currently \navailable that are capable of providing the 520 \nHz low-frequency signal, including: \n1. \nFire \nalarm \nsystem \nhorns \nand \nhorn/strobes. \n2. \nSmoke detectors with integral sounder \nbases. \n3. \nSpeakers connected to an EV/ACS. \n907.5.2.1.3.1 \nFire alarm system signal. In \nsleeping rooms of Group R-1 and R-2 occupancies, \nthe audible alarm activated by a fire alarm system \nshall be a 520-Hz low-frequency signal complying \nwith NFPA 72. \n❖ \nPeer-reviewed research has concluded the \n520 Hz low frequency is six times more \neffective than the standard 3 KHz signal at \nwaking high-risk segments of the population \n(people over 65, people who are hard of \nhearing, school-age children). The standard 3 \nKHz audible alarm signal has been used in the \nmajority of fire alarm horns and smoke alarms \nfor the past 30 years. \n907.5.2.1.3.2 \nSmoke alarm signal in sleeping \nrooms. In sleeping rooms of Group R-1 and R-2 \noccupancies that are required by Section 907.2.8 or \n907.2.9 to have a fire alarm system, the audible \nalarm signal activated by single- or multiple-station \nsmoke alarms in the dwelling unit or sleeping unit \nshall be a 520-Hz signal complying NFPA 72. \nWhere a sleeping room smoke alarm is unable to \nproduce a 520-Hz signal, the 520-Hz alarm signal \nshall be provided by a listed notification appliance \nor a smoke detector with an integral 520-Hz \nsounder. \n❖ \nNFPA 72 requires both the 520 Hz and 3 KHz \nsignal in the sleeping rooms of hotels, \ndormitories and apartment building bedrooms \nwhere smoke alarms are installed in the \nsleeping room. Specifically, Chapter 18 of \nNFPA \n72 \nrequires \naudible \nnotification \nappliances \n(horns, \nspeakers \nor \nsmoke \ndetectors with an integral sounder base) to \nproduce the 520 HZ low-frequency signal in all \nsleeping rooms of buildings with a protected \npremises fire alarm system. Chapter 29 of \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n532 \n \nsmoke alarms, NFPA 72 requires a minimum \n75 dBA SPL at the pillow. \n907.5.2.1.2 \nMaximum sound pressure. The \ntotal sound pressure level produced by combining \nthe ambient sound pressure level with all audible \nnotification appliances operating shall not exceed \n110 dBA at the minimum hearing distance from the \naudible appliance. Where the average ambient noise \nis greater than 105 dBA, visible alarm notification \nappliances shall be provided in accordance with \nNFPA 72 and audible alarm notification appliances \nshall not be required.",
      "commentary": "In no case may the sound pressure level \nexceed 110 dBA at the minimum hearing \ndistance from the audible appliance. Sound \npressures above that level can cause pain or \neven permanent hearing loss. In such cases, \naudible alarms are not required to be installed \nbut visual alarms would be necessary to \ncompensate for the lack of audibility. \n \nIn alignment with Section 18.4.1.2 of NFPA 72, \nthis section requires that the total sound \npressure level (produced by combining the \nambient sound pressure level with all audible \nnotification appliances operating) shall not \nexceed 110 dBA. \n \nIt should also be noted that in certain work \nareas, the Occupational Safety and Health \nAdministration (OSHA) requires employees to \nwear hearing protection, possibly preventing \nthem \nfrom \nhearing \nan \naudible \nalarm. \nAdditionally, the noise factor in these areas is \nhigh enough that an audible alarm may not be \ndiscernible. In these areas, as well as in others, \nthe primary method of indicating a fire can be \nby a visible signal. Employees must be capable \nof identifying such a signal as indicating a fire. \n907.5.2.1.3 \nAudible signal frequency in \nGroup R-1 and R-2 sleeping rooms. Audible \nsignal frequency in Group R-1 and R-2 occupancies \nshall be in accordance with Sections 907.5.2.1.3.1 \nand 907.5.2.1.3.2.\n\n❖ In new Group R-1 and R-2 occupancies, this \nsection requires an audible low-frequency fire \nalarm signal of 520 Hz, the frequency \nconsidered most effective for waking high-risk \npopulation segments. The intent is to get the \nlow-frequency signal in buildings where the \ntechnology is commercially available and avoid \nrequiring the lowfrequency signal in buildings \nwhere the technology is not currently available \nin the stream of commerce. This section does \nnot require the low-frequency technology in \nbuildings without a fire alarm system because \nthere are no smoke alarms currently available \nwith an integral sounder capable of producing \nthe low-frequency signal. However, it does not \nprohibit their installation if the product becomes \navailable in the future. This section does \nrequire the low-frequency signal in sleeping \nareas of buildings with a fire alarm system \nbecause there are numerous manufacturers of \nsystem-connected smoke detectors with an \nintegral sounder that produces the 520 Hz low-\nfrequency signal. \n \nThere are several product solutions currently \navailable that are capable of providing the 520 \nHz low-frequency signal, including: \n1. \nFire \nalarm \nsystem \nhorns \nand \nhorn/strobes. \n2. \nSmoke detectors with integral sounder \nbases. \n3. \nSpeakers connected to an EV/ACS. \n907.5.2.1.3.1 \nFire alarm system signal. In \nsleeping rooms of Group R-1 and R-2 occupancies, \nthe audible alarm activated by a fire alarm system \nshall be a 520-Hz low-frequency signal complying \nwith NFPA 72.\n\n❖ Peer-reviewed research has concluded the \n520 Hz low frequency is six times more \neffective than the standard 3 KHz signal at \nwaking high-risk segments of the population \n(people over 65, people who are hard of \nhearing, school-age children). The standard 3 \nKHz audible alarm signal has been used in the \nmajority of fire alarm horns and smoke alarms \nfor the past 30 years. \n907.5.2.1.3.2 \nSmoke alarm signal in sleeping \nrooms. In sleeping rooms of Group R-1 and R-2 \noccupancies that are required by Section 907.2.8 or \n907.2.9 to have a fire alarm system, the audible \nalarm signal activated by single- or multiple-station \nsmoke alarms in the dwelling unit or sleeping unit \nshall be a 520-Hz signal complying NFPA 72. \nWhere a sleeping room smoke alarm is unable to \nproduce a 520-Hz signal, the 520-Hz alarm signal \nshall be provided by a listed notification appliance \nor a smoke detector with an integral 520-Hz \nsounder.\n\n❖ NFPA 72 requires both the 520 Hz and 3 KHz \nsignal in the sleeping rooms of hotels, \ndormitories and apartment building bedrooms \nwhere smoke alarms are installed in the \nsleeping room. Specifically, Chapter 18 of \nNFPA \n72 \nrequires \naudible \nnotification \nappliances \n(horns, \nspeakers \nor \nsmoke \ndetectors with an integral sounder base) to \nproduce the 520 HZ low-frequency signal in all \nsleeping rooms of buildings with a protected \npremises fire alarm system. Chapter 29 of \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 163,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n533 \n \nNFPA 72 requires only smoke alarms to \nproduce the 520 Hz low-frequency signal for \npeople with hearing loss or to be provided \nvoluntarily for those with hearing loss. The \ndifferent requirements within NFPA 72 present \na life safety issue because the effectiveness of \nthe 520 Hz low frequency is superior to a 3 KHz \naudible alarm signal in awakening high-risk \nsegments of the population. The low-frequency \nsignal needs to be provided in areas intended \nfor sleeping for people over 65, people who are \nhard of hearing, school-age children. \n907.5.2.2 \nEmergency \nvoice/alarm \ncommunication systems. Emergency voice/alarm \ncommunication systems required by this code shall \nbe designed and installed in accordance with NFPA \n72. The operation of any automatic fire detector, \nsprinkler waterflow device or manual fire alarm box \nshall automatically sound an alert tone followed by \nvoice instructions giving approved information and \ndirections for a general or staged evacuation in \naccordance with the building’s fire safety and \nevacuation plans required by Section 404. In high-\nrise buildings, the system shall operate on at least \nthe alarming floor, the floor above and the floor \nbelow. Speakers shall be provided throughout the \nbuilding by paging zones. At a minimum, paging \nzones shall be provided as follows: \n1. Elevator groups. \n2. Interior exit stairways. \n3. Each floor. \n4. Areas of refuge as defined in Chapter 2. \nException: In Group I-1 and I-2 occupancies, the \nalarm shall sound in a constantly attended area and \na general occupant notification shall be broadcast \nover the overhead page. \n❖ \nThe primary purpose of an emergency \nvoice/alarm communications system is to \nprovide dedicated manual and automatic \nfacilities for the origination, control and \ntransmission of information and instructions \npertaining to a fire alarm emergency to the \noccupants of a building. This section identifies \nthat \nnotification \nspeakers \nare \nrequired \nthroughout the building with a minimum of one \nspeaker in each paging zone when an \nemergency \nvoice/alarm \ncommunications \nsystem is required. The system may sound a \ngeneral alarm or be a selective system in which \nonly certain areas of the building receive the \nalarm indication for staged evacuation. See \nChapter 4 for evacuation plan requirements. \nThe intent is to provide the capability to send \nout selective messages to individual areas; \nhowever, it does not prohibit the same \nmessage to be sent to all areas. In high-rise \nbuildings, a minimum area of notification must \ninclude the alarming floor and one floor above \nand one floor below it. \n \nThis section also identifies the minimum paging \nzone arrangement. This does not preclude \nfurther zone divisions for logical staged \nevacuation in accordance with an approved \nevacuation plan. \n \nThis section also indicates that the emergency \nvoice/alarm system is to be initiated as all other \nfire alarm systems are initiated. The functional \noperation of the system begins with an alert \ntone (usually 3 to 10 seconds in duration) \nfollowed by the evacuation signal (message). It \nis important to remember that the voice alarm \nsystem is not an “audible alarm.” It has its own \nspecific criteria for installation and approval \naccording to NFPA 72. Consequently, the \nsound pressure requirements for audible \nalarms do not apply to voice alarm systems. \nFor voice alarm systems, the intent is \ncommunication and an understanding of what \nis being said, not volume. \n \nThe exception is similar to Section 907.5.2.1, \nException 2 and recognizes the supervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether this is the public, \nemployees or both. \n907.5.2.2.1 \nManual override. A manual \noverride for emergency voice communication shall \nbe provided on a selective and all-call basis for all \npaging zones. \n❖ \nThe intent of this section is to provide the ability \nto transmit live voice instructions over any \npreviously initiated signals or prerecorded \nmessages for all zones. This would include the \nability to override the voice message at once \nthroughout the building or to be able to select \nindividual paging zones for the message \noverride. \n907.5.2.2.2 \nLive \nvoice \nmessages. \nThe \nemergency voice/alarm communication system \nshall have the capability to broadcast live voice \nmessages by paging zones on a selective and all-call \nbasis. \n❖ \nThis would include the ability to provide the live \nvoice message at once throughout the building \nor to be able to select individual paging zones \nto receive the message. Speakers used for \nbackground music must not be used unless \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n533 \n \nNFPA 72 requires only smoke alarms to \nproduce the 520 Hz low-frequency signal for \npeople with hearing loss or to be provided \nvoluntarily for those with hearing loss. The \ndifferent requirements within NFPA 72 present \na life safety issue because the effectiveness of \nthe 520 Hz low frequency is superior to a 3 KHz \naudible alarm signal in awakening high-risk \nsegments of the population. The low-frequency \nsignal needs to be provided in areas intended \nfor sleeping for people over 65, people who are \nhard of hearing, school-age children. \n907.5.2.2 \nEmergency \nvoice/alarm \ncommunication systems. Emergency voice/alarm \ncommunication systems required by this code shall \nbe designed and installed in accordance with NFPA \n72. The operation of any automatic fire detector, \nsprinkler waterflow device or manual fire alarm box \nshall automatically sound an alert tone followed by \nvoice instructions giving approved information and \ndirections for a general or staged evacuation in \naccordance with the building’s fire safety and \nevacuation plans required by Section 404. In high-\nrise buildings, the system shall operate on at least \nthe alarming floor, the floor above and the floor \nbelow. Speakers shall be provided throughout the \nbuilding by paging zones. At a minimum, paging \nzones shall be provided as follows: \n1. Elevator groups. \n2. Interior exit stairways. \n3. Each floor. \n4. Areas of refuge as defined in Chapter 2. \nException: In Group I-1 and I-2 occupancies, the \nalarm shall sound in a constantly attended area and \na general occupant notification shall be broadcast \nover the overhead page.",
      "commentary": "The primary purpose of an emergency \nvoice/alarm communications system is to \nprovide dedicated manual and automatic \nfacilities for the origination, control and \ntransmission of information and instructions \npertaining to a fire alarm emergency to the \noccupants of a building. This section identifies \nthat \nnotification \nspeakers \nare \nrequired \nthroughout the building with a minimum of one \nspeaker in each paging zone when an \nemergency \nvoice/alarm \ncommunications \nsystem is required. The system may sound a \ngeneral alarm or be a selective system in which \nonly certain areas of the building receive the \nalarm indication for staged evacuation. See \nChapter 4 for evacuation plan requirements. \nThe intent is to provide the capability to send \nout selective messages to individual areas; \nhowever, it does not prohibit the same \nmessage to be sent to all areas. In high-rise \nbuildings, a minimum area of notification must \ninclude the alarming floor and one floor above \nand one floor below it. \n \nThis section also identifies the minimum paging \nzone arrangement. This does not preclude \nfurther zone divisions for logical staged \nevacuation in accordance with an approved \nevacuation plan. \n \nThis section also indicates that the emergency \nvoice/alarm system is to be initiated as all other \nfire alarm systems are initiated. The functional \noperation of the system begins with an alert \ntone (usually 3 to 10 seconds in duration) \nfollowed by the evacuation signal (message). It \nis important to remember that the voice alarm \nsystem is not an “audible alarm.” It has its own \nspecific criteria for installation and approval \naccording to NFPA 72. Consequently, the \nsound pressure requirements for audible \nalarms do not apply to voice alarm systems. \nFor voice alarm systems, the intent is \ncommunication and an understanding of what \nis being said, not volume. \n \nThe exception is similar to Section 907.5.2.1, \nException 2 and recognizes the supervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether this is the public, \nemployees or both. \n907.5.2.2.1 \nManual override. A manual \noverride for emergency voice communication shall \nbe provided on a selective and all-call basis for all \npaging zones.\n\n❖ The intent of this section is to provide the ability \nto transmit live voice instructions over any \npreviously initiated signals or prerecorded \nmessages for all zones. This would include the \nability to override the voice message at once \nthroughout the building or to be able to select \nindividual paging zones for the message \noverride. \n907.5.2.2.2 \nLive \nvoice \nmessages. \nThe \nemergency voice/alarm communication system \nshall have the capability to broadcast live voice \nmessages by paging zones on a selective and all-call \nbasis.\n\n❖ This would include the ability to provide the live \nvoice message at once throughout the building \nor to be able to select individual paging zones \nto receive the message. Speakers used for \nbackground music must not be used unless \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 164,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n534 \n \nspecifically listed for fire alarm system use. \nNFPA 72 has additional requirements for the \nplacement, location and audibility of speakers \nused as part of an emergency voice/alarm \ncommunications system. \n907.5.2.2.3 \nAlternative uses. The emergency \nvoice/alarm communication system shall be \nallowed to be used for other announcements, \nprovided that the manual fire alarm use takes \nprecedence over any other use. \n❖ \nIn certain circumstances that should be \napproved by the Fire officials, the emergency \nvoice/alarm communications system could be \nused to convey information other than fire \nalarm-related items. This could include severe \nweather \nwarnings \nthat \nmight \nrequire \nevacuation or relocation, lockdown instructions \n(see commentary, Section 404.2.3) and similar \napproved messages. In the event of such \nusage, the system must respond immediately \nto manual fire alarm box activations. \n907.5.2.2.4 \nEmergency \nvoice/alarm \ncommunication captions. Where stadiums, arenas \nand grandstands have 15,000 fixed seats or more \nand provide audible public announcements, the \nemergency/voice alarm communication system \nshall provide prerecorded or real-time captions. \nPrerecorded or live emergency captions shall be \nfrom an approved location constantly attended by \npersonnel trained to respond to an emergency. \n❖ \nThis provision links the EV/ACS with the \nrequirements for captioning in SBC 201 \nSection \n1109.2.7.3. \nSBC \n201 \nSection \n1109.2.7.3 requires that stadiums, arenas and \ngrandstands with 15,000 or more fixed seats \nprovide captioning for audible announcements \n(see commentary, Section 907.2.1.2). \n907.5.2.2.5 \nStandby \npower. \nEmergency \nvoice/alarm communications systems shall be \nprovided with standby power in accordance with \nSection 1203. \n❖ \nBecause \nthe \nemergency \nvoice/alarm \ncommunications system is a critical aid in \nevacuating a building, the system must be \nconnected to an approved standby power \nsource complying with Section 1203. \n907.5.2.3 \nVisible alarms. Visible alarm \nnotification appliances shall be provided in \naccordance with Sections 907.5.2.3.1 through \n907.5.2.3.3. \nExceptions: \n1. Visible alarm notification appliances are not \nrequired in alterations, except where an \nexisting fire alarm system is upgraded or \nreplaced, or a new fire alarm system is \ninstalled. \n2. Visible alarm notification appliances shall \nnot be required in exits as defined in Chapter \n2. \n3. Visible alarm notification appliances shall \nnot be required in elevator cars. \n4. Visual alarm notification appliances are not \nrequired in critical care areas of Group I-2 \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2.  \n5. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \nvisible \nalarm \nnotification \nappliances \nthroughout the suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2 \n❖ \nThis \nsection \ncontains \nalarm \nsystem \nrequirements for occupants who are hearing \nimpaired. Visible alarm notification appliances \nare to be installed in conjunction with the \naudible devices and located and oriented so \nthat they will display alarm signals throughout \na space. It is not the intent of the code to offer \nvisible alarm signals as an option to audible \nalarm signals. Both are required. However, the \ncode acknowledges conditions when audible \nalarms may be of little or no value, such as \nwhen the ambient sound level exceeds 105 \ndBA. In such cases, Section 907.5.2.1.2, \nsimilar to NFPA 72, allows for visible alarm \nnotification appliances in the area. \n \nException 1 states that visible alarm devices \nare not required in previously approved \nexisting fire alarm systems or as part of minor \nalterations to existing fire alarm systems. \nExtensive modifications to an existing fire \nalarm system such as an upgrade or \nreplacement would require the installation of \nvisible alarm devices even if the previous \nexisting system neither had them nor required \nthem. The main reason is a combination of \nsimple economics and practical application. \nMany existing systems that do not have visible \nsignal devices do not have the wiring capability \nto include such devices. To make the \nnecessary changes to the existing system, a \ntotal replacement of the existing system may \nneed to take place. In many cases, this is cost \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n534 \n \nspecifically listed for fire alarm system use. \nNFPA 72 has additional requirements for the \nplacement, location and audibility of speakers \nused as part of an emergency voice/alarm \ncommunications system. \n907.5.2.2.3 \nAlternative uses. The emergency \nvoice/alarm communication system shall be \nallowed to be used for other announcements, \nprovided that the manual fire alarm use takes \nprecedence over any other use.",
      "commentary": "In certain circumstances that should be \napproved by the Fire officials, the emergency \nvoice/alarm communications system could be \nused to convey information other than fire \nalarm-related items. This could include severe \nweather \nwarnings \nthat \nmight \nrequire \nevacuation or relocation, lockdown instructions \n(see commentary, Section 404.2.3) and similar \napproved messages. In the event of such \nusage, the system must respond immediately \nto manual fire alarm box activations. \n907.5.2.2.4 \nEmergency \nvoice/alarm \ncommunication captions. Where stadiums, arenas \nand grandstands have 15,000 fixed seats or more \nand provide audible public announcements, the \nemergency/voice alarm communication system \nshall provide prerecorded or real-time captions. \nPrerecorded or live emergency captions shall be \nfrom an approved location constantly attended by \npersonnel trained to respond to an emergency.\n\n❖ This provision links the EV/ACS with the \nrequirements for captioning in SBC 201 \nSection \n1109.2.7.3. \nSBC \n201 \nSection \n1109.2.7.3 requires that stadiums, arenas and \ngrandstands with 15,000 or more fixed seats \nprovide captioning for audible announcements \n(see commentary, Section 907.2.1.2). \n907.5.2.2.5 \nStandby \npower. \nEmergency \nvoice/alarm communications systems shall be \nprovided with standby power in accordance with \nSection 1203.\n\n❖ Because \nthe \nemergency \nvoice/alarm \ncommunications system is a critical aid in \nevacuating a building, the system must be \nconnected to an approved standby power \nsource complying with Section 1203. \n907.5.2.3 \nVisible alarms. Visible alarm \nnotification appliances shall be provided in \naccordance with Sections 907.5.2.3.1 through \n907.5.2.3.3. \nExceptions: \n1. Visible alarm notification appliances are not \nrequired in alterations, except where an \nexisting fire alarm system is upgraded or \nreplaced, or a new fire alarm system is \ninstalled. \n2. Visible alarm notification appliances shall \nnot be required in exits as defined in Chapter \n2. \n3. Visible alarm notification appliances shall \nnot be required in elevator cars. \n4. Visual alarm notification appliances are not \nrequired in critical care areas of Group I-2 \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2.  \n5. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \nvisible \nalarm \nnotification \nappliances \nthroughout the suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2\n\n❖ This \nsection \ncontains \nalarm \nsystem \nrequirements for occupants who are hearing \nimpaired. Visible alarm notification appliances \nare to be installed in conjunction with the \naudible devices and located and oriented so \nthat they will display alarm signals throughout \na space. It is not the intent of the code to offer \nvisible alarm signals as an option to audible \nalarm signals. Both are required. However, the \ncode acknowledges conditions when audible \nalarms may be of little or no value, such as \nwhen the ambient sound level exceeds 105 \ndBA. In such cases, Section 907.5.2.1.2, \nsimilar to NFPA 72, allows for visible alarm \nnotification appliances in the area. \n \nException 1 states that visible alarm devices \nare not required in previously approved \nexisting fire alarm systems or as part of minor \nalterations to existing fire alarm systems. \nExtensive modifications to an existing fire \nalarm system such as an upgrade or \nreplacement would require the installation of \nvisible alarm devices even if the previous \nexisting system neither had them nor required \nthem. The main reason is a combination of \nsimple economics and practical application. \nMany existing systems that do not have visible \nsignal devices do not have the wiring capability \nto include such devices. To make the \nnecessary changes to the existing system, a \ntotal replacement of the existing system may \nneed to take place. In many cases, this is cost \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 165,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n535 \n \nprohibitive. Thus, if the alteration is small, the \nsystem can be left as is, without the visual \ndevices. The second consideration is scope. If \nthe alteration involves only a limited area, it \ncould be confusing to have part of the area \nequipped with visual devices and part without. \nThis is not good practice, as the alarm could be \nconfusing. If an entire floor is being altered, \nthen it becomes subject to consideration for an \nupgrade to an alarm system with visual \ndevices. If only an office is being remodeled, \nthen the implication is that the upgrade to visual \ndevices \nmay \nnot \nbe \nwarranted. \nThis \ndetermination will be subjective in many cases \nand should be applied based on the life safety \nbenefit and financial expenses involved and \nwhether adequate audible devices are present \nfor full coverage. \n \nIn Exception 2, visible alarm devices are not \nrequired in exit elements because of the \npotential distraction during evacuation. Exits, \nas defined in Chapter 2, could include interior \nexit stairways or exit passageways but not exit \naccess corridors. In tall buildings, exiting may \nbe phased based on alarm zone. If the alarm \nfloor and adjacent floors are notified of the \nemergency but the remainder of the building is \nnot, then a visual device in the stairway would \nbe confusing to those people who may not be \ncoming from the alarm floor. \n \nPreviously, some jurisdictions were requiring \nvisible alarm notification appliances to be \ninstalled in elevator cars since there was no \nexception in the code or NFPA 72 to allow \nomission of this type of notification appliance in \nelevator cars. Exception 3 eliminates any \nconfusion regarding the need to install visible \nnotification appliances in elevator cars. The \nrationale for not installing visible notification \nappliances in elevator cars is the same as for \ninterior exit stairways; high light intensity from \nthese notification appliances may cause \nconfusion and disorientation. Also, elevator \npassengers are “captive” in that they cannot \nrespond to such devices until the elevator \narrives at its destination or is recalled by the \nPhase I emergency recall feature, which could \nlead to passenger panic. \n \nException 4 was added to eliminate visual \nalarm notification appliances in critical care \nareas of Group I-2, Condition 2 occupancies \n(hospitals) because of the hazards they may \npose to the occupants. Such occupancies \nalready have staff procedures in place during \nfires that more than compensate for visual \nalarm notification appliances. In addition, in \nthese areas of the hospital, the patients are not \ntypically ambulatory. This allowance includes \nspecific requirements for detailing of the staff \nevacuation responsibilities based on the \nrequirements in Section 907.2.6. See also the \ncommentary to Exception 1 of Section \n907.5.2.1.  \n \nException 5 allows for both visible and \naudible alarms in hospitals. Visible alarms \ncan cause harmful distractions similar to \naudible distractions when delivering care. \nFor example, delicate surgery such as \nneurological (brain/spine) surgery, cardiac \nsurgery or any invasive procedure adjacent \nto arteries or veins requires precision. A \nvisual flash or sudden alarm can cause a \nsurgeon to startle, which could have \ndevastating consequences to the patient. To \nmitigate \nthis \nsituation \nin \nthe \nsurgery \nenvironment, the circulating or charge nurse \nin the surgical area is responsible for being \naware of the alarms in the surgical suite and \nis at a continuously monitored control station \nthat serves the unit or suite. This staff is \ndirectly involved in the emergency response \nand informs the surgical team of the situation \nin a manner appropriate for the level of care. \nThis eliminates the need for the startling \nalarms in the operation room, and the team \ncan react to the situation by safely closing \nthe patient. \n907.5.2.3.1 \nPublic use areas and common \nuse areas. Visible alarm notification appliances \nshall be provided in public use areas and common \nuse areas. \nException: Where employee work areas have \naudible alarm coverage, the notification appliance \ncircuits serving the employee work areas shall be \ninitially designed with not less than 20-percent \nspare capacity to account for the potential of adding \nvisible notification appliances in the future to \naccommodate hearing-impaired employee(s). \n❖ \nVisible alarm notification appliances must \nprovide coverage in all areas open to the public \n(use areas) as well as all shared or common \nuse areas (e.g., corridors, public restrooms, \nshared offices, classrooms, medical exam \nrooms, etc.). Areas where visible alarm \nnotification appliances are not required include \nprivate offices, mechanical rooms or similar \nspaces. The intent with this section is to \nreplicate the provisions included in the \nAmericans with Disabilities Act Standards for \nAccessible Design (ADASAD). \n \nThe exception allows employee work areas to \nprovide only for spare capacity on notification \ncircuits to allow for those with hearing \nimpairments \nto \nbe \naccommodated \nas \nnecessary. This spare capacity is intended to \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n535 \n \nprohibitive. Thus, if the alteration is small, the \nsystem can be left as is, without the visual \ndevices. The second consideration is scope. If \nthe alteration involves only a limited area, it \ncould be confusing to have part of the area \nequipped with visual devices and part without. \nThis is not good practice, as the alarm could be \nconfusing. If an entire floor is being altered, \nthen it becomes subject to consideration for an \nupgrade to an alarm system with visual \ndevices. If only an office is being remodeled, \nthen the implication is that the upgrade to visual \ndevices \nmay \nnot \nbe \nwarranted. \nThis \ndetermination will be subjective in many cases \nand should be applied based on the life safety \nbenefit and financial expenses involved and \nwhether adequate audible devices are present \nfor full coverage. \n \nIn Exception 2, visible alarm devices are not \nrequired in exit elements because of the \npotential distraction during evacuation. Exits, \nas defined in Chapter 2, could include interior \nexit stairways or exit passageways but not exit \naccess corridors. In tall buildings, exiting may \nbe phased based on alarm zone. If the alarm \nfloor and adjacent floors are notified of the \nemergency but the remainder of the building is \nnot, then a visual device in the stairway would \nbe confusing to those people who may not be \ncoming from the alarm floor. \n \nPreviously, some jurisdictions were requiring \nvisible alarm notification appliances to be \ninstalled in elevator cars since there was no \nexception in the code or NFPA 72 to allow \nomission of this type of notification appliance in \nelevator cars. Exception 3 eliminates any \nconfusion regarding the need to install visible \nnotification appliances in elevator cars. The \nrationale for not installing visible notification \nappliances in elevator cars is the same as for \ninterior exit stairways; high light intensity from \nthese notification appliances may cause \nconfusion and disorientation. Also, elevator \npassengers are “captive” in that they cannot \nrespond to such devices until the elevator \narrives at its destination or is recalled by the \nPhase I emergency recall feature, which could \nlead to passenger panic. \n \nException 4 was added to eliminate visual \nalarm notification appliances in critical care \nareas of Group I-2, Condition 2 occupancies \n(hospitals) because of the hazards they may \npose to the occupants. Such occupancies \nalready have staff procedures in place during \nfires that more than compensate for visual \nalarm notification appliances. In addition, in \nthese areas of the hospital, the patients are not \ntypically ambulatory. This allowance includes \nspecific requirements for detailing of the staff \nevacuation responsibilities based on the \nrequirements in Section 907.2.6. See also the \ncommentary to Exception 1 of Section \n907.5.2.1.  \n \nException 5 allows for both visible and \naudible alarms in hospitals. Visible alarms \ncan cause harmful distractions similar to \naudible distractions when delivering care. \nFor example, delicate surgery such as \nneurological (brain/spine) surgery, cardiac \nsurgery or any invasive procedure adjacent \nto arteries or veins requires precision. A \nvisual flash or sudden alarm can cause a \nsurgeon to startle, which could have \ndevastating consequences to the patient. To \nmitigate \nthis \nsituation \nin \nthe \nsurgery \nenvironment, the circulating or charge nurse \nin the surgical area is responsible for being \naware of the alarms in the surgical suite and \nis at a continuously monitored control station \nthat serves the unit or suite. This staff is \ndirectly involved in the emergency response \nand informs the surgical team of the situation \nin a manner appropriate for the level of care. \nThis eliminates the need for the startling \nalarms in the operation room, and the team \ncan react to the situation by safely closing \nthe patient. \n907.5.2.3.1 \nPublic use areas and common \nuse areas. Visible alarm notification appliances \nshall be provided in public use areas and common \nuse areas. \nException: Where employee work areas have \naudible alarm coverage, the notification appliance \ncircuits serving the employee work areas shall be \ninitially designed with not less than 20-percent \nspare capacity to account for the potential of adding \nvisible notification appliances in the future to \naccommodate hearing-impaired employee(s).",
      "commentary": "Visible alarm notification appliances must \nprovide coverage in all areas open to the public \n(use areas) as well as all shared or common \nuse areas (e.g., corridors, public restrooms, \nshared offices, classrooms, medical exam \nrooms, etc.). Areas where visible alarm \nnotification appliances are not required include \nprivate offices, mechanical rooms or similar \nspaces. The intent with this section is to \nreplicate the provisions included in the \nAmericans with Disabilities Act Standards for \nAccessible Design (ADASAD). \n \nThe exception allows employee work areas to \nprovide only for spare capacity on notification \ncircuits to allow for those with hearing \nimpairments \nto \nbe \naccommodated \nas \nnecessary. This spare capacity is intended to \n-",
      "chapter_id": "ch9",
      "section_id": "sec608"
    },
    {
      "page": 166,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n536 \n \neliminate \nthe \npotential \nfor \noverloading \nnotification circuits when a hearing-impaired \nperson \nis \nhired \nand \nneeds \nto \nbe \naccommodated \nbut \nreduces \nthe \ninitial \nconstruction cost as such alarm notification \nappliances may not be necessary in every \nsituation. \n907.5.2.3.2 \nGroups I-1 and R-1. Group I-1 \nand R-1 dwelling units or sleeping units in \naccordance with Table 907.5.2.3.2 shall be provided \nwith a visible alarm notification appliance, \nactivated by both the in-room smoke alarm and the \nbuilding fire alarm system. \n❖ \nFire alarm systems in Group I-1 and R-1 \nsleeping accommodations must be equipped \nwith visible alarms to the extent stated in Table \n907.5.2.3.2. The visible alarm notification \ndevices in these rooms are to be activated by \nboth the required in-room smoke alarm and the \nbuilding fire alarm system. All visible alarm \nnotification appliances in a building, however, \nneed not be activated by individual room \nsmoke alarms. It is not a requirement that the \naccessible sleeping units be provided with \nvisible alarm notification appliances even \nthough some elderly patients or residents may \nbe both mobility and hearing impaired. \n \nThis table specifies the minimum number of \nsleeping units that are to be equipped with \nvisible and audible alarms. The numbers are \nbased on the total number of sleeping \naccommodations \nin \nthe \nfacility. \nThe \nrequirements in this table are intended to be \nconsistent with the ADASAD. \n907.5.2.3.3 \nGroup \nR-2. \nIn \nGroup \nR-2 \noccupancies required by Section 907 to have a fire \nalarm system, each story that contains dwelling \nunits and sleeping units shall be provided with the \ncapability \nto \nsupport \nfuture \nvisible \nalarm \nnotification appliances in accordance with Chapter \n11 of ICC A117.1. Such capability shall \naccommodate wired or wireless equipment. \n❖ \nGroup R-2 occupancies with a fire alarm \nsystem are required to have the capability to \nsupport visual alarm notification appliances in \naccordance with Chapter 11 of ICC A117.1. \nThis requirement has been in the code, and the \nlanguage is intended to provide more specific \nguidance as to what is meant by “capability.” \nNote that this requirement includes all dwelling \nand sleeping units, not just those classified as \neither Type A or B. Sections 1106.2 through \n1106.4.4 of ICC A117.1 address smoke and \nfire alarm requirements as they pertain to \naccessible communication features. More \nspecifically, Section 1106.2 states that where \nunit smoke detection is provided, it shall \nprovide audible notification in compliance with \nNFPA 72. Section 1106.3 focuses on buildings \nwhere fire alarm systems are provided. If a fire \nalarm system is provided in the building, ICC \nA117.1 requires that the wiring be extended to \na point within the unit in the vicinity of the \nsmoke detection system. Based on the type of \nunit and the strategy used by the designer, this \nlocation may vary. Section 1106.4 addresses \nthe visible alarm requirements specifically and \nhas various issues it addresses, as follows: \n1. \nComplies with Section 702 of ICC A117.1, \nwhich focuses on the requirements of \nNFPA 72, and that such notification \ndevices be hardwired. \n2. \nAddresses the fact that all visible \nnotification devices be activated within the \nunit, either when the smoke alarms in the \nunit activate or when that portion of the \nbuilding fire alarm system in that portion \nof the building activates. \n3. \nAllows the same visible notification for the \nsmoke alarms in the unit and the building \nfire alarm system. \n4. \nProhibits the use of the visible notification \nfor anything other than the operation of \nthe smoke alarms in the unit or the \nbuilding fire alarm system. \n907.5.2.3.3.1 \nWired equipment. Where wired \nequipment is used to comply with the future \ncapability required by Section 907.5.2.3.3, the \nsystem shall include one of the following \ncapabilities: \n1. The replacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible notification appliances. \n2. The future extension of the existing wiring \nfrom the unit smoke alarm locations to \nrequired locations for visible appliances. \n3. For wired equipment, the fire alarm power \nsupply and circuits shall have not less than 5-\npercent excess capacity to accommodate the \nfuture addition of visible alarm notification \nappliances, and a single access point to such \ncircuits shall be available on every story. \nSuch circuits shall not be required to be \nextended beyond a single access point on a \nstory. The fire alarm system shop drawings \nrequired by Section 907.1.2 shall include the \npower supply and circuit documentation to \naccommodate the future addition of visible \nnotification appliances. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n536 \n \neliminate \nthe \npotential \nfor \noverloading \nnotification circuits when a hearing-impaired \nperson \nis \nhired \nand \nneeds \nto \nbe \naccommodated \nbut \nreduces \nthe \ninitial \nconstruction cost as such alarm notification \nappliances may not be necessary in every \nsituation. \n907.5.2.3.2 \nGroups I-1 and R-1. Group I-1 \nand R-1 dwelling units or sleeping units in \naccordance with Table 907.5.2.3.2 shall be provided \nwith a visible alarm notification appliance, \nactivated by both the in-room smoke alarm and the \nbuilding fire alarm system.",
      "commentary": "Fire alarm systems in Group I-1 and R-1 \nsleeping accommodations must be equipped \nwith visible alarms to the extent stated in Table \n907.5.2.3.2. The visible alarm notification \ndevices in these rooms are to be activated by \nboth the required in-room smoke alarm and the \nbuilding fire alarm system. All visible alarm \nnotification appliances in a building, however, \nneed not be activated by individual room \nsmoke alarms. It is not a requirement that the \naccessible sleeping units be provided with \nvisible alarm notification appliances even \nthough some elderly patients or residents may \nbe both mobility and hearing impaired. \n \nThis table specifies the minimum number of \nsleeping units that are to be equipped with \nvisible and audible alarms. The numbers are \nbased on the total number of sleeping \naccommodations \nin \nthe \nfacility. \nThe \nrequirements in this table are intended to be \nconsistent with the ADASAD. \n907.5.2.3.3 \nGroup \nR-2. \nIn \nGroup \nR-2 \noccupancies required by Section 907 to have a fire \nalarm system, each story that contains dwelling \nunits and sleeping units shall be provided with the \ncapability \nto \nsupport \nfuture \nvisible \nalarm \nnotification appliances in accordance with Chapter \n11 of ICC A117.1. Such capability shall \naccommodate wired or wireless equipment.\n\n❖ Group R-2 occupancies with a fire alarm \nsystem are required to have the capability to \nsupport visual alarm notification appliances in \naccordance with Chapter 11 of ICC A117.1. \nThis requirement has been in the code, and the \nlanguage is intended to provide more specific \nguidance as to what is meant by “capability.” \nNote that this requirement includes all dwelling \nand sleeping units, not just those classified as \neither Type A or B. Sections 1106.2 through \n1106.4.4 of ICC A117.1 address smoke and \nfire alarm requirements as they pertain to \naccessible communication features. More \nspecifically, Section 1106.2 states that where \nunit smoke detection is provided, it shall \nprovide audible notification in compliance with \nNFPA 72. Section 1106.3 focuses on buildings \nwhere fire alarm systems are provided. If a fire \nalarm system is provided in the building, ICC \nA117.1 requires that the wiring be extended to \na point within the unit in the vicinity of the \nsmoke detection system. Based on the type of \nunit and the strategy used by the designer, this \nlocation may vary. Section 1106.4 addresses \nthe visible alarm requirements specifically and \nhas various issues it addresses, as follows: \n1. \nComplies with Section 702 of ICC A117.1, \nwhich focuses on the requirements of \nNFPA 72, and that such notification \ndevices be hardwired. \n2. \nAddresses the fact that all visible \nnotification devices be activated within the \nunit, either when the smoke alarms in the \nunit activate or when that portion of the \nbuilding fire alarm system in that portion \nof the building activates. \n3. \nAllows the same visible notification for the \nsmoke alarms in the unit and the building \nfire alarm system. \n4. \nProhibits the use of the visible notification \nfor anything other than the operation of \nthe smoke alarms in the unit or the \nbuilding fire alarm system. \n907.5.2.3.3.1 \nWired equipment. Where wired \nequipment is used to comply with the future \ncapability required by Section 907.5.2.3.3, the \nsystem shall include one of the following \ncapabilities: \n1. The replacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible notification appliances. \n2. The future extension of the existing wiring \nfrom the unit smoke alarm locations to \nrequired locations for visible appliances. \n3. For wired equipment, the fire alarm power \nsupply and circuits shall have not less than 5-\npercent excess capacity to accommodate the \nfuture addition of visible alarm notification \nappliances, and a single access point to such \ncircuits shall be available on every story. \nSuch circuits shall not be required to be \nextended beyond a single access point on a \nstory. The fire alarm system shop drawings \nrequired by Section 907.1.2 shall include the \npower supply and circuit documentation to \naccommodate the future addition of visible \nnotification appliances. \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 167,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n537 \n \n❖ \nIn terms of the specific capability requirements, \nthis section provides direction as to what may \nbe meant by bringing the wiring to the unit. \nThere has been confusion in the past when it \nwas interpreted that all units are required to be \nprewired for visible appliances, which was not \nthe intent of ICC A117.1. More specifically, the \nrequirements provide three options for future \ncapability, as follows: \n1. \nReplacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible appliances. \n2. \nExtension of wiring from the unit smoke \nalarm locations to the required locations \nof visible appliances. \n3. \nExcess power supply and circuit capacity \nfor potential connection to visible alarm \nnotification appliances. Only a single \naccess point for each circuit is required on \neach story. As noted with this option, the \nfire alarm system shop drawings required \nby Section 907.1.2 shall include the \npower supply and circuit documentation \nto accommodate the future addition of \nvisible notification appliances. \n❖ \nIt is important to remember that the location of \nvisible notification devices, if installed, are \ndriven by the requirements of NFPA 72, which \nmay vary the approach taken based on the \nconfiguration of the space. \n907.6 Installation and monitoring. A fire alarm \nsystem shall be installed and monitored in \naccordance with Sections 907.6.1through 907.6.6.3 \nand NFPA 72. \n❖ \nThis section specifies the requirements for fire \nalarm system installation and monitoring and \nalso references the installation requirements of \nNFPA 72. \n907.6.1 Wiring. Wiring shall comply with the \nrequirements of SBC 401 and NFPA 72. Wireless \nprotection \nsystems \nutilizing \nradio-frequency \ntransmitting devices shall comply with the special \nrequirements for supervision of low-power wireless \nsystems in NFPA 72. \n❖ \nWiring for fire alarm systems must be installed \nso that it is secure and will function reliably in \nan emergency. The code requires that the \nwiring for fire alarm systems meet the \nrequirements of SBC 401 and NFPA 72. This \nrequirement is in addition to the general \nrequirements for electrical installations set forth \nin Chapter 27 of SBC 201. For reliability, \nsystems that use radio-frequency transmitting \ndevices for signal transmission are required to \nhave supervised transmitting and receiving \nequipment that conforms to the special \nrequirements contained in NFPA 72. This \nrequirement is in addition to the general \nrequirements \nfor \nsupervision \nin \nSection \n907.6.6. \n907.6.2 Power supply. The primary and secondary \npower supply for the fire alarm system shall be \nprovided in accordance with NFPA 72. \nException: Backup power for single-station and \nmultiple-station smoke alarms as required in \nSection 907.2.11.6. \n❖ \nThe operation of fire alarm systems is essential \nto life safety in buildings and must be reliable in \nthe event the normal power supply fails. For \nproper operation of fire alarm systems, this \nsection \nrequires \nthat \nthe \nprimary \nand \nsecondary power supplies comply with NFPA \n72. This is in addition to the general \nrequirements for electrical installations in \nChapter 27 of SBC 201. NFPA 72 offers three \nalternatives for secondary supply: a 24-hour \nstorage battery; storage batteries with a 4-hour \ncapacity; \nand \na \ngenerator \nor \nmultiple \ngenerators. \n \nNFPA 72 requires that the primary and \nsecondary power supplies for remotely located \ncontrol equipment essential to the system \noperation must conform to the requirements for \nprimary and secondary power supplies for the \nmain system. Also, NFPA 72 contains \nrequirements for monitoring the integrity of \nprimary power supplies and requires a backup \npower supply. \n907.6.3 Initiating device identification. The fire \nalarm system shall identify the specific initiating \ndevice address, location, device type, floor level \nwhere applicable and status including indication of \nnormal, alarm, trouble and supervisory status, as \nappropriate. \nExceptions: \n1. Fire alarm systems in single-story buildings \nless than 2100 m2 in area. \n2. Fire alarm systems that only include manual \nfire alarm boxes, waterflow initiating devices \nand not more than 10 additional alarm-\ninitiating devices. \n3. Special initiating devices that do not support \nindividual device identification. \n4. Fire alarm systems or devices that are \nreplacing existing equipment. \n❖ \nCurrent technology makes identification of \nalarm initiating devices much easier. This \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n537",
      "commentary": "In terms of the specific capability requirements, \nthis section provides direction as to what may \nbe meant by bringing the wiring to the unit. \nThere has been confusion in the past when it \nwas interpreted that all units are required to be \nprewired for visible appliances, which was not \nthe intent of ICC A117.1. More specifically, the \nrequirements provide three options for future \ncapability, as follows: \n1. \nReplacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible appliances. \n2. \nExtension of wiring from the unit smoke \nalarm locations to the required locations \nof visible appliances. \n3. \nExcess power supply and circuit capacity \nfor potential connection to visible alarm \nnotification appliances. Only a single \naccess point for each circuit is required on \neach story. As noted with this option, the \nfire alarm system shop drawings required \nby Section 907.1.2 shall include the \npower supply and circuit documentation \nto accommodate the future addition of \nvisible notification appliances.\n\n❖ It is important to remember that the location of \nvisible notification devices, if installed, are \ndriven by the requirements of NFPA 72, which \nmay vary the approach taken based on the \nconfiguration of the space. \n907.6 Installation and monitoring. A fire alarm \nsystem shall be installed and monitored in \naccordance with Sections 907.6.1through 907.6.6.3 \nand NFPA 72.\n\n❖ This section specifies the requirements for fire \nalarm system installation and monitoring and \nalso references the installation requirements of \nNFPA 72. \n907.6.1 Wiring. Wiring shall comply with the \nrequirements of SBC 401 and NFPA 72. Wireless \nprotection \nsystems \nutilizing \nradio-frequency \ntransmitting devices shall comply with the special \nrequirements for supervision of low-power wireless \nsystems in NFPA 72.\n\n❖ Wiring for fire alarm systems must be installed \nso that it is secure and will function reliably in \nan emergency. The code requires that the \nwiring for fire alarm systems meet the \nrequirements of SBC 401 and NFPA 72. This \nrequirement is in addition to the general \nrequirements for electrical installations set forth \nin Chapter 27 of SBC 201. For reliability, \nsystems that use radio-frequency transmitting \ndevices for signal transmission are required to \nhave supervised transmitting and receiving \nequipment that conforms to the special \nrequirements contained in NFPA 72. This \nrequirement is in addition to the general \nrequirements \nfor \nsupervision \nin \nSection \n907.6.6. \n907.6.2 Power supply. The primary and secondary \npower supply for the fire alarm system shall be \nprovided in accordance with NFPA 72. \nException: Backup power for single-station and \nmultiple-station smoke alarms as required in \nSection 907.2.11.6.\n\n❖ The operation of fire alarm systems is essential \nto life safety in buildings and must be reliable in \nthe event the normal power supply fails. For \nproper operation of fire alarm systems, this \nsection \nrequires \nthat \nthe \nprimary \nand \nsecondary power supplies comply with NFPA \n72. This is in addition to the general \nrequirements for electrical installations in \nChapter 27 of SBC 201. NFPA 72 offers three \nalternatives for secondary supply: a 24-hour \nstorage battery; storage batteries with a 4-hour \ncapacity; \nand \na \ngenerator \nor \nmultiple \ngenerators. \n \nNFPA 72 requires that the primary and \nsecondary power supplies for remotely located \ncontrol equipment essential to the system \noperation must conform to the requirements for \nprimary and secondary power supplies for the \nmain system. Also, NFPA 72 contains \nrequirements for monitoring the integrity of \nprimary power supplies and requires a backup \npower supply. \n907.6.3 Initiating device identification. The fire \nalarm system shall identify the specific initiating \ndevice address, location, device type, floor level \nwhere applicable and status including indication of \nnormal, alarm, trouble and supervisory status, as \nappropriate. \nExceptions: \n1. Fire alarm systems in single-story buildings \nless than 2100 m2 in area. \n2. Fire alarm systems that only include manual \nfire alarm boxes, waterflow initiating devices \nand not more than 10 additional alarm-\ninitiating devices. \n3. Special initiating devices that do not support \nindividual device identification. \n4. Fire alarm systems or devices that are \nreplacing existing equipment.\n\n❖ Current technology makes identification of \nalarm initiating devices much easier. This \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 168,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n538 \n \nsection takes advantage of this technology to \nimprove the ability of emergency responders to \nrapidly identify the location and status of \ninitiating devices at the time of an emergency. \nIt will also help identify problematic alarm \ninitiating devices and thus reduce nuisance \nalarms. It also eliminates the requirements for \nproviding zone indication of system status. This \nis considered particularly important in high-rise \nbuildings, where the number of initiating \ndevices and the geometry of the building \nwarrant a need for point monitoring of individual \ndevices, which is not currently accommodated \nby single floor zones. \n \nThis section allows the Fire official the flexibility \nto not require individual detection device \nidentification in smaller buildings where the \nsource of alarm and trouble signals can be \nmore easily determined. \n \nThe 2100 m2 limitation noted in Exception 1 \nrelates to the size of a typical fire alarm zone \n(see Section 907.6.4) and represents a small \nbuilding. Exception 2 addresses manual fire \nalarm systems in which the location of initiation \nmay not be an indicator of where the fire \nactually is or an automatic sprinkler waterflow \nalarm-initiating \ndevice \nthat \ncould \nbe \nannunciating an entire building, along with a \nvery limited number of other alarm initiating \ndevices Exception 3 recognizes that some \ndevices will not work with this requirement. \nFinally, Exception 4 provides flexibility to \nexisting system replacement. Replacement \nshould \nbe \nencouraged, \nand \nrequiring \nidentification of alarm-initiating device locations \nis considered onerous. \n907.6.3.1 \nAnnunciation. \nThe \ninitiating \ndevice status shall be annunciated at an approved \non-site location. \n❖ \nThis section specifically notes that the alarm \ninitiating device status of trouble versus alarm \nneeds to be provided in an approved location \nto enable rapid identification of problematic \ndevices or alarm conditions by first responders. \n907.6.4 Zones. Each floor shall be zoned separately \nand a zone shall not exceed 2100 m2. The length of \nany zone shall not exceed 90 m in any direction. \nException: Automatic sprinkler system zones shall \nnot exceed the area permitted by NFPA 13. \n❖ \nSince the fire alarm system also aids \nemergency personnel in locating the fire, the \nsystem must be zoned to shorten response \ntime to the fire location. Zoning is also critical if \nthe fire alarm system initiates certain other fire \nprotection systems or control features, such as \nsmoke control systems. \n \nAt a minimum, each floor of a building must \nconstitute one zone of the system. If the floor \narea exceeds 2100 m2, additional zones per \nfloor are required. The maximum length of a \nzone is 90 m. \n \nThe exception states that NFPA 13 defines the \nmaximum areas to be protected by one \nsprinkler system and that the sprinkler system \nneed not be designed to meet the 2100 m2 area \nlimitations for a fire alarm system zone. For \nexample, NFPA 13 permits a sprinkler system \nriser in a light-hazard occupancy to protect an \narea of 4830 m2 per floor. In accordance with \nthe exception, a single water flow switch, and \nconsequently a single fire alarm system zone, \nwould be acceptable. If other alarm-initiating \ndevices are present on the floor, they would \nneed to be zoned separately to meet the 2100 \nm2 limitation. \n \nIt is not intended that this section apply to \nsprinkler systems. This section only applies \nwhere a fire alarm system is required in \naccordance with Section 907. Unless the \nbuilding is categorized as a high rise and must \ncomply with Section 907.6.4.2, the code does \nnot mandate the zoning of sprinkler systems \nper floor. With today’s fully addressable fire \nalarm systems, each detector effectively \nbecomes its own zone. The intent with zoning \nis to identify and limit the search area for fire \nalarm systems. Addressable devices will \nindicate the precise location of the alarm \ncondition, thereby eliminating the need for the \nzoning contemplated by this section when \napproved by the Fire official in accordance with \nSection 104.10. \n907.6.4.1 \nZoning indicator panel. A zoning \nindicator panel and the associated controls shall be \nprovided in an approved location. The visual zone \nindication shall lock in until the system is reset and \nshall not be canceled by the operation of an audible \nalarm-silencing switch. \n❖ \nThe zoning indicator panel, which can be the \nfire alarm control unit or a separate fire alarm \nannunciator panel (FAAP), must be installed in \na location approved by the Fire official. One of \nthe key considerations in determining panel \nplacement is whether the panel is located to \npermit \nready \naccess \nby \nemergency \nresponders. Once an alarm-initiating device \nwithin a zone has been activated, the \nannunciation of the zone must lock in until the \nsystem is reset. \n907.6.4.2 \nHigh-rise buildings In high-rise \nbuildings, a separate zone by floor shall be provided \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n538 \n \nsection takes advantage of this technology to \nimprove the ability of emergency responders to \nrapidly identify the location and status of \ninitiating devices at the time of an emergency. \nIt will also help identify problematic alarm \ninitiating devices and thus reduce nuisance \nalarms. It also eliminates the requirements for \nproviding zone indication of system status. This \nis considered particularly important in high-rise \nbuildings, where the number of initiating \ndevices and the geometry of the building \nwarrant a need for point monitoring of individual \ndevices, which is not currently accommodated \nby single floor zones. \n \nThis section allows the Fire official the flexibility \nto not require individual detection device \nidentification in smaller buildings where the \nsource of alarm and trouble signals can be \nmore easily determined. \n \nThe 2100 m2 limitation noted in Exception 1 \nrelates to the size of a typical fire alarm zone \n(see Section 907.6.4) and represents a small \nbuilding. Exception 2 addresses manual fire \nalarm systems in which the location of initiation \nmay not be an indicator of where the fire \nactually is or an automatic sprinkler waterflow \nalarm-initiating \ndevice \nthat \ncould \nbe \nannunciating an entire building, along with a \nvery limited number of other alarm initiating \ndevices Exception 3 recognizes that some \ndevices will not work with this requirement. \nFinally, Exception 4 provides flexibility to \nexisting system replacement. Replacement \nshould \nbe \nencouraged, \nand \nrequiring \nidentification of alarm-initiating device locations \nis considered onerous. \n907.6.3.1 \nAnnunciation. \nThe \ninitiating \ndevice status shall be annunciated at an approved \non-site location.",
      "commentary": "This section specifically notes that the alarm \ninitiating device status of trouble versus alarm \nneeds to be provided in an approved location \nto enable rapid identification of problematic \ndevices or alarm conditions by first responders. \n907.6.4 Zones. Each floor shall be zoned separately \nand a zone shall not exceed 2100 m2. The length of \nany zone shall not exceed 90 m in any direction. \nException: Automatic sprinkler system zones shall \nnot exceed the area permitted by NFPA 13.\n\n❖ Since the fire alarm system also aids \nemergency personnel in locating the fire, the \nsystem must be zoned to shorten response \ntime to the fire location. Zoning is also critical if \nthe fire alarm system initiates certain other fire \nprotection systems or control features, such as \nsmoke control systems. \n \nAt a minimum, each floor of a building must \nconstitute one zone of the system. If the floor \narea exceeds 2100 m2, additional zones per \nfloor are required. The maximum length of a \nzone is 90 m. \n \nThe exception states that NFPA 13 defines the \nmaximum areas to be protected by one \nsprinkler system and that the sprinkler system \nneed not be designed to meet the 2100 m2 area \nlimitations for a fire alarm system zone. For \nexample, NFPA 13 permits a sprinkler system \nriser in a light-hazard occupancy to protect an \narea of 4830 m2 per floor. In accordance with \nthe exception, a single water flow switch, and \nconsequently a single fire alarm system zone, \nwould be acceptable. If other alarm-initiating \ndevices are present on the floor, they would \nneed to be zoned separately to meet the 2100 \nm2 limitation. \n \nIt is not intended that this section apply to \nsprinkler systems. This section only applies \nwhere a fire alarm system is required in \naccordance with Section 907. Unless the \nbuilding is categorized as a high rise and must \ncomply with Section 907.6.4.2, the code does \nnot mandate the zoning of sprinkler systems \nper floor. With today’s fully addressable fire \nalarm systems, each detector effectively \nbecomes its own zone. The intent with zoning \nis to identify and limit the search area for fire \nalarm systems. Addressable devices will \nindicate the precise location of the alarm \ncondition, thereby eliminating the need for the \nzoning contemplated by this section when \napproved by the Fire official in accordance with \nSection 104.10. \n907.6.4.1 \nZoning indicator panel. A zoning \nindicator panel and the associated controls shall be \nprovided in an approved location. The visual zone \nindication shall lock in until the system is reset and \nshall not be canceled by the operation of an audible \nalarm-silencing switch.\n\n❖ The zoning indicator panel, which can be the \nfire alarm control unit or a separate fire alarm \nannunciator panel (FAAP), must be installed in \na location approved by the Fire official. One of \nthe key considerations in determining panel \nplacement is whether the panel is located to \npermit \nready \naccess \nby \nemergency \nresponders. Once an alarm-initiating device \nwithin a zone has been activated, the \nannunciation of the zone must lock in until the \nsystem is reset. \n907.6.4.2 \nHigh-rise buildings In high-rise \nbuildings, a separate zone by floor shall be provided \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 169,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n539 \n \nfor each of the following types of alarm-initiating \ndevices where provided: \n1. Smoke detectors. \n2. Sprinkler water flow devices. \n3. Manual fire alarm boxes. \n4. Other approved types of automatic fire \nprotection systems. \n❖ \nHigh-rise buildings must have a separate zone \nby floor for each indicated type of alarm-\ninitiating device. Although this feature may be \ndesirable in all buildings, the incremental cost \ndifference is substantially higher in low-rise \nbuildings in which basic fire alarm systems are \ninstalled. State-of-the-art fire alarm systems \ninstalled in high-rise buildings are addressable \nand by their nature automatically provide this \nminimum zoning. \n907.6.5 Access. Access shall be provided to each \nfire alarm device and notification appliance for \nperiodic inspection, maintenance and testing. \n❖ \nAutomatic fire detectors, especially smoke \ndetectors, require periodic cleaning to reduce \nthe likelihood of malfunction. Section 907.8 and \nNFPA 72 require inspection and testing at \nregular intervals. Access to perform the \nrequired inspections, necessary maintenance \nand \ntesting \nis \na \nparticularly \nimportant \nconsideration for those detectors that are \ninstalled within a concealed space, such as an \nair duct. \n907.6.6 Monitoring. Fire alarm systems required \nby this chapter or by SBC 201 shall be monitored \nby an approved supervising station in accordance \nwith NFPA 72. \nException: Monitoring by a supervising station is \nnot required for: \n1. Single and multiple-station smoke alarms \nrequired by Section 907.2.11. \n2. Smoke detectors in Group I-3 occupancies. \n3. Automatic sprinkler systems in one and two-\nfamily dwellings. \n❖ \nFire alarm systems required by Section 907 are \nrequired to be electrically supervised by one of \nthe methods prescribed in NFPA 72. \n \nException 1 exempts single- and multiple-\nstation smoke alarms from being supervised \nbecause of the potential for unwanted false \nalarms. \n \nException 2 recognizes a similar problem in \nGroup I-3 occupancies. Accordingly, because \nof the concern over unwanted alarms, smoke \ndetectors in Group I-3 occupancies need only \nsound \nan \napproved \nalarm \nsignal \nthat \nautomatically \nnotifies \nstaff \n(see \nSection \n907.2.6.3.1). \nSmoke \ndetectors \nin \nsuch \noccupancies are typically subject to misuse \nand abuse, and frequent unwanted alarms \nwould negate the effectiveness of the system. \n \nException 3 clarifies that sprinkler systems in \noneand two-family dwellings are not part of a \ndedicated fire alarm system and are typically \ndesigned in accordance with NFPA 13D, which \ndoes not require electrical supervision. \n907.6.6.1 \nTransmission of alarm signals. \nTransmission of alarm signals to a supervising \nstation shall be in accordance with NFPA 72. \n❖ \nThe communications industry has changed \ngreatly in recent years and the rate of \ntechnology \ndevelopment \nis \nexpected \nto \ncontinue escalating in the future. This change \nhas impacted the transmission of alarm, \ntrouble and supervisory signals from the \nprotected premises to the supervising station. \nThe technology used since the late 1980s used \nprivate copper telephone lines with power \noriginating at the telephone central office. This \ntechnology is becoming a thing of the past \nbecause it is unsustainable by the telephone \ncompanies. The automatic dialer devices are \nno longer used or approved within NFPA 72. \nThus, this section provides a direct reference \nto NFPA 72, which covers the advancements \nin technologies as they move forward. \n907.6.6.2 \nMIY \nmonitoring. \nDirect \ntransmission of alarms associated with monitor it \nyourself (MIY) transmitters to a public safety \nanswering point (PSAP) shall not be permitted \nunless approved by the Fire official. \n❖ \nDo it yourself (DIY) fire alarm devices and \nmonitor it yourself (MIY) technology practices \nare currently being used and are expected to \nincrease in use. The fire and life safety concern \nis that smoke detector/fire alarm systems that \ncurrently can easily communicate with our \nphones, tablets, watches and laptops will also \nbe able to directly contact the Emergency \nCommunication Center (911) without human \ninterface. This will lead to an increase in \nunwanted alarm dispatches and place our first \nresponders at risk. This section would allow \nsuch direct contact only where the Fire official \ndetermines that the technology is acceptable. \n907.6.6.3 \nTermination \nof \nmonitoring \nservice. Termination of fire alarm monitoring \nservices shall be in accordance with Section 901.9. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n539 \n \nfor each of the following types of alarm-initiating \ndevices where provided: \n1. Smoke detectors. \n2. Sprinkler water flow devices. \n3. Manual fire alarm boxes. \n4. Other approved types of automatic fire \nprotection systems.",
      "commentary": "High-rise buildings must have a separate zone \nby floor for each indicated type of alarm-\ninitiating device. Although this feature may be \ndesirable in all buildings, the incremental cost \ndifference is substantially higher in low-rise \nbuildings in which basic fire alarm systems are \ninstalled. State-of-the-art fire alarm systems \ninstalled in high-rise buildings are addressable \nand by their nature automatically provide this \nminimum zoning. \n907.6.5 Access. Access shall be provided to each \nfire alarm device and notification appliance for \nperiodic inspection, maintenance and testing.\n\n❖ Automatic fire detectors, especially smoke \ndetectors, require periodic cleaning to reduce \nthe likelihood of malfunction. Section 907.8 and \nNFPA 72 require inspection and testing at \nregular intervals. Access to perform the \nrequired inspections, necessary maintenance \nand \ntesting \nis \na \nparticularly \nimportant \nconsideration for those detectors that are \ninstalled within a concealed space, such as an \nair duct. \n907.6.6 Monitoring. Fire alarm systems required \nby this chapter or by SBC 201 shall be monitored \nby an approved supervising station in accordance \nwith NFPA 72. \nException: Monitoring by a supervising station is \nnot required for: \n1. Single and multiple-station smoke alarms \nrequired by Section 907.2.11. \n2. Smoke detectors in Group I-3 occupancies. \n3. Automatic sprinkler systems in one and two-\nfamily dwellings.\n\n❖ Fire alarm systems required by Section 907 are \nrequired to be electrically supervised by one of \nthe methods prescribed in NFPA 72. \n \nException 1 exempts single- and multiple-\nstation smoke alarms from being supervised \nbecause of the potential for unwanted false \nalarms. \n \nException 2 recognizes a similar problem in \nGroup I-3 occupancies. Accordingly, because \nof the concern over unwanted alarms, smoke \ndetectors in Group I-3 occupancies need only \nsound \nan \napproved \nalarm \nsignal \nthat \nautomatically \nnotifies \nstaff \n(see \nSection \n907.2.6.3.1). \nSmoke \ndetectors \nin \nsuch \noccupancies are typically subject to misuse \nand abuse, and frequent unwanted alarms \nwould negate the effectiveness of the system. \n \nException 3 clarifies that sprinkler systems in \noneand two-family dwellings are not part of a \ndedicated fire alarm system and are typically \ndesigned in accordance with NFPA 13D, which \ndoes not require electrical supervision. \n907.6.6.1 \nTransmission of alarm signals. \nTransmission of alarm signals to a supervising \nstation shall be in accordance with NFPA 72.\n\n❖ The communications industry has changed \ngreatly in recent years and the rate of \ntechnology \ndevelopment \nis \nexpected \nto \ncontinue escalating in the future. This change \nhas impacted the transmission of alarm, \ntrouble and supervisory signals from the \nprotected premises to the supervising station. \nThe technology used since the late 1980s used \nprivate copper telephone lines with power \noriginating at the telephone central office. This \ntechnology is becoming a thing of the past \nbecause it is unsustainable by the telephone \ncompanies. The automatic dialer devices are \nno longer used or approved within NFPA 72. \nThus, this section provides a direct reference \nto NFPA 72, which covers the advancements \nin technologies as they move forward. \n907.6.6.2 \nMIY \nmonitoring. \nDirect \ntransmission of alarms associated with monitor it \nyourself (MIY) transmitters to a public safety \nanswering point (PSAP) shall not be permitted \nunless approved by the Fire official.\n\n❖ Do it yourself (DIY) fire alarm devices and \nmonitor it yourself (MIY) technology practices \nare currently being used and are expected to \nincrease in use. The fire and life safety concern \nis that smoke detector/fire alarm systems that \ncurrently can easily communicate with our \nphones, tablets, watches and laptops will also \nbe able to directly contact the Emergency \nCommunication Center (911) without human \ninterface. This will lead to an increase in \nunwanted alarm dispatches and place our first \nresponders at risk. This section would allow \nsuch direct contact only where the Fire official \ndetermines that the technology is acceptable. \n907.6.6.3 \nTermination \nof \nmonitoring \nservice. Termination of fire alarm monitoring \nservices shall be in accordance with Section 901.9. \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 170,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n540 \n \n❖ \nThis is simply a cross link to a requirement in \nthe code related to the termination of \nmonitoring service. Section 901.9 requires the \nmonitoring service itself to notify the Fire official \nof the service being terminated. Although the \nultimate responsibility rests with the building \nowner, he or she is not cited in this section \nsince if they discontinued the service, they \nwould likely not understand the implications, \nand if they did, would have no incentive to \ncontact the Fire official. \n907.7 Acceptance tests and completion. Upon \ncompletion of the installation, the fire alarm system \nand all fire alarm components shall be tested in \naccordance with NFPA 72. \n \nA complete performance test of the fire alarm \nsystem must be conducted to determine that \nthe system is operating as required by the \ncode. The acceptance test must include a test \nof each circuit, alarm-initiating device, alarm \nnotification appliance and any supplementary \nfunctions, such as activation of closers and \ndampers. The operation of the primary and \nsecondary (emergency) power supplies must \nalso be tested, as well as the supervisory \nfunction of the control panel. Section 901.5 \nassigns responsibility for conducting the \nacceptance tests to the owner or the owner’s \nrepresentative. \n \nNFPA 72 contains specific acceptance test \nprocedures. Additional guidance on periodic \ntesting and inspection can also be obtained \nfrom Section 907.8 and NFPA 72. \n907.7.1 Singleand \nmultiple-station \nalarm \ndevices. When the installation of the alarm devices \nis complete, each device and interconnecting wiring \nfor multiple-station alarm devices shall be tested in \naccordance with the smoke alarm provisions of \nNFPA 72. \n❖ \nTo determine that smoke alarms have been \nproperly installed and are ready to function as \nintended, they must be actuated during an \nacceptance test. The test also confirms that \ninterconnected \ndetectors \nwill \noperate \nsimultaneously as required. The responsibility \nfor conducting the acceptance tests rests with \nthe owner or the owner’s representative as \nstated in Section 901.5. \n907.7.2 Record of completion. A record of \ncompletion in accordance with NFPA 72 verifying \nthat the system has been installed and tested in \naccordance \nwith \nthe \napproved \nplans \nand \nspecifications shall be provided. \n❖ \nIn accordance with NFPA 72, this section \nrequires a written statement from the installing \ncontractor that the fire alarm system has been \ntested and installed in compliance with the \napproved \nplans and \nthe \nmanufacturer’s \nspecifications. \nAny \ndeviations \nfrom \nthe \napproved plans or the applicable provisions of \nNFPA 72 are to be noted in the record of \ncompletion. \n907.7.3 Instructions. \nOperating, \ntesting \nand \nmaintenance instructions and record drawings (“as \nbuilts”) and equipment specifications shall be \nprovided at an approved location. \n❖ \nTo permit adequate testing, maintenance and \ntrouble-shooting of the installed fire alarm \nsystem, an owner’s manual with complete \ninstallation instructions must be kept on site or \nin another approved location. The instructions \ninclude a description of the system, operating \nprocedures and testing and maintenance \nrequirements. \n907.8 Inspection, testing and maintenance. The \nmaintenance and testing schedules and procedures \nfor fire alarm and fire detection systems shall be in \naccordance with Sections 907.8.1 through 907.8.4 \nand NFPA 72. Records of inspection, testing and \nmaintenance shall be maintained. \n❖ \nFire alarms and smoke detection systems are \nto be inspected, tested and maintained in \naccordance with Sections 907.8.1 through \n907.8.5 and the applicable requirements of \nNFPA \n72. \nIt \nis \nthe \nbuilding \nowner’s \nresponsibility to keep these systems operable \nat all times. \n907.8.1 Maintenance required. Where required \nfor compliance with the provisions of this code, \ndevices, \nequipment, \nsystems, \nconditions, \narrangements, levels of protection or other features \nshall thereafter be continuously maintained in \naccordance with applicable NFPA requirements or \nas directed by the Fire official. \n❖ \nPeriodic maintenance keeps systems in good \nworking order or allows repair of defects \ndiscovered during inspections or testing. \nBecause specialized tools and training are \nneeded, only properly trained technicians or \nspecialists should perform required periodic \nmaintenance. Most maintenance is required \nonly as needed, but many manufacturers \nsuggest \nor \nrequire \nregular \nperiodic \nreplacement of parts subject to wear or abuse. \n907.8.2 Testing. Testing shall be performed in \naccordance with the schedules in NFPA 72 or more \nfrequently where required by the Fire official. \nRecords of testing shall be maintained. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n540",
      "commentary": "This is simply a cross link to a requirement in \nthe code related to the termination of \nmonitoring service. Section 901.9 requires the \nmonitoring service itself to notify the Fire official \nof the service being terminated. Although the \nultimate responsibility rests with the building \nowner, he or she is not cited in this section \nsince if they discontinued the service, they \nwould likely not understand the implications, \nand if they did, would have no incentive to \ncontact the Fire official. \n907.7 Acceptance tests and completion. Upon \ncompletion of the installation, the fire alarm system \nand all fire alarm components shall be tested in \naccordance with NFPA 72. \n \nA complete performance test of the fire alarm \nsystem must be conducted to determine that \nthe system is operating as required by the \ncode. The acceptance test must include a test \nof each circuit, alarm-initiating device, alarm \nnotification appliance and any supplementary \nfunctions, such as activation of closers and \ndampers. The operation of the primary and \nsecondary (emergency) power supplies must \nalso be tested, as well as the supervisory \nfunction of the control panel. Section 901.5 \nassigns responsibility for conducting the \nacceptance tests to the owner or the owner’s \nrepresentative. \n \nNFPA 72 contains specific acceptance test \nprocedures. Additional guidance on periodic \ntesting and inspection can also be obtained \nfrom Section 907.8 and NFPA 72. \n907.7.1 Singleand \nmultiple-station \nalarm \ndevices. When the installation of the alarm devices \nis complete, each device and interconnecting wiring \nfor multiple-station alarm devices shall be tested in \naccordance with the smoke alarm provisions of \nNFPA 72.\n\n❖ To determine that smoke alarms have been \nproperly installed and are ready to function as \nintended, they must be actuated during an \nacceptance test. The test also confirms that \ninterconnected \ndetectors \nwill \noperate \nsimultaneously as required. The responsibility \nfor conducting the acceptance tests rests with \nthe owner or the owner’s representative as \nstated in Section 901.5. \n907.7.2 Record of completion. A record of \ncompletion in accordance with NFPA 72 verifying \nthat the system has been installed and tested in \naccordance \nwith \nthe \napproved \nplans \nand \nspecifications shall be provided.\n\n❖ In accordance with NFPA 72, this section \nrequires a written statement from the installing \ncontractor that the fire alarm system has been \ntested and installed in compliance with the \napproved \nplans and \nthe \nmanufacturer’s \nspecifications. \nAny \ndeviations \nfrom \nthe \napproved plans or the applicable provisions of \nNFPA 72 are to be noted in the record of \ncompletion. \n907.7.3 Instructions. \nOperating, \ntesting \nand \nmaintenance instructions and record drawings (“as \nbuilts”) and equipment specifications shall be \nprovided at an approved location.\n\n❖ To permit adequate testing, maintenance and \ntrouble-shooting of the installed fire alarm \nsystem, an owner’s manual with complete \ninstallation instructions must be kept on site or \nin another approved location. The instructions \ninclude a description of the system, operating \nprocedures and testing and maintenance \nrequirements. \n907.8 Inspection, testing and maintenance. The \nmaintenance and testing schedules and procedures \nfor fire alarm and fire detection systems shall be in \naccordance with Sections 907.8.1 through 907.8.4 \nand NFPA 72. Records of inspection, testing and \nmaintenance shall be maintained.\n\n❖ Fire alarms and smoke detection systems are \nto be inspected, tested and maintained in \naccordance with Sections 907.8.1 through \n907.8.5 and the applicable requirements of \nNFPA \n72. \nIt \nis \nthe \nbuilding \nowner’s \nresponsibility to keep these systems operable \nat all times. \n907.8.1 Maintenance required. Where required \nfor compliance with the provisions of this code, \ndevices, \nequipment, \nsystems, \nconditions, \narrangements, levels of protection or other features \nshall thereafter be continuously maintained in \naccordance with applicable NFPA requirements or \nas directed by the Fire official.\n\n❖ Periodic maintenance keeps systems in good \nworking order or allows repair of defects \ndiscovered during inspections or testing. \nBecause specialized tools and training are \nneeded, only properly trained technicians or \nspecialists should perform required periodic \nmaintenance. Most maintenance is required \nonly as needed, but many manufacturers \nsuggest \nor \nrequire \nregular \nperiodic \nreplacement of parts subject to wear or abuse. \n907.8.2 Testing. Testing shall be performed in \naccordance with the schedules in NFPA 72 or more \nfrequently where required by the Fire official. \nRecords of testing shall be maintained. \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 171,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n541 \n \nException: Devices or equipment that are \ninaccessible for safety considerations shall be tested \nduring scheduled shutdowns where approved by the \nFire official, but not less than every 18 months. \n❖ \nNFPA 72 includes schedules for testing \nfrequencies of fire alarm and fire detection \nsystems and their components. Periodic tests \nthat follow standardized methods are intended \nto confirm the results of inspections, determine \nthat all components function properly and that \nsystems \nmeet \ntheir \noriginal \ndesign \nspecifications. Tools, devices or equipment are \nusually required to perform tests. Because tests \nare more detailed than inspections, they are \nusually done only once or twice per year in \nmost cases. Some tests, however, may be \nrequired as frequently as bimonthly or \nquarterly. Because specialized knowledge and \nequipment are required, tests must usually be \nperformed by technicians or specialists trained \nin the test methods involved. \n \nAlthough \nSection \n907.8.2 \nspecifically \naddresses testing, NFPA 72 also contains \nschedules for visual inspection frequencies. An \ninspection consists of a visual check of a \nsystem or device to verify it is in operating \ncondition and free from visible defects or \ndamage. \n \nObvious damage and the general condition of \nthe system must always be noted and \nrecorded. Partly because of their cursory \nnature, inspections are conducted more \nfrequently \nthan \ntests \nand \nmaintenance. \nBecause special knowledge and tools are not \nrequired, inspections may be done by any \ncompetent person. \n \nThe exception recognizes the impracticality of \ntesting every device or piece of equipment \nrelated to a fire alarm or fire detection system. \nSome devices may be inaccessible for safety \nconsiderations, such as those in continuous \nprocess operations. Testing, however, must be \ndone during scheduled shutdowns. \n907.8.3 Smoke \ndetector \nsensitivity. \nSmoke \ndetector sensitivity shall be checked within one year \nafter installation and every alternate year thereafter. \nAfter the second calibration test, where sensitivity \ntests indicate that the detector has remained within \nits listed and marked sensitivity range (or 4-percent \nobscuration light gray smoke, if not marked), the \nlength of time between calibration tests shall be \npermitted to be extended to not more than 5 years. \nWhere the frequency is extended, records of \ndetector-caused nuisance alarms and subsequent \ntrends of these alarms shall be maintained. In zones \nor areas where nuisance alarms show any increase \nover the previous year, calibration tests shall be \nperformed. \n❖ \nUsually, changes in detector sensitivity are \ncaused by inadequate maintenance. Regular \nsensitivity testing is intended to determine \nwhether \ndetectors \nrequire \nrecalibration, \nmaintenance or replacement. This section \nprescribes the intervals for testing smoke \ndetector sensitivity. Where two successful tests \nhave been conducted, the frequency of the \ncalibration tests can be extended to a \nmaximum of 5 years. This interval extension \nrecognizes the stability of both the environment \nand the detector. However, if nuisance alarms \noccur during this time interval extension, \ncalibration tests may be needed because of \npotential changes in the environment where \nthe detector is located or in the performance of \nthe detector itself. \n907.8.4 Inspection, testing and maintenance. The \nbuilding owner shall be responsible to maintain the \nfire and life safety systems in an operable condition \nat all times. Service personnel shall meet the \nqualification requirements of NFPA 72 for \ninspection, testing and maintenance of such \nsystems. Records of inspection, testing and \nmaintenance shall be maintained. \n❖ \nThis section clearly indicates that it is the \nresponsibility of the building owner to maintain \nall fire alarm systems in proper working order. \nOften, an outside agency that employs \nadequately trained personnel will provide any \nmaintenance and testing that is needed. NFPA \n72 contains additional guidance on the \nqualifications for service personnel. Some \nexamples include factory-trained and factory-\ncertified individuals, individuals certified for fire \nalarm testing and inspection by NICET, or other \nindividuals \ntested \nand \ncertified \nby \nthe \ngovernmental authority. Proper maintenance of \nfire alarm systems is essential so that the \nsystems will perform as intended. \n \nInspection and test records provide a means \nfor \ndetermining \ncompliance \nwith \nthe \nrequirements of the code. Inspectors should be \nprepared to determine that inspection, test and \nmaintenance logs are accurate and complete. \nRecords must include the nature of the activity \nor service performed, when the activity \noccurred, who performed the activity and who \nwitnessed testing or approved the work upon \ncompletion. \n907.9 Where required in existing buildings and \nstructures. An approved fire alarm system shall be \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n541 \n \nException: Devices or equipment that are \ninaccessible for safety considerations shall be tested \nduring scheduled shutdowns where approved by the \nFire official, but not less than every 18 months.",
      "commentary": "NFPA 72 includes schedules for testing \nfrequencies of fire alarm and fire detection \nsystems and their components. Periodic tests \nthat follow standardized methods are intended \nto confirm the results of inspections, determine \nthat all components function properly and that \nsystems \nmeet \ntheir \noriginal \ndesign \nspecifications. Tools, devices or equipment are \nusually required to perform tests. Because tests \nare more detailed than inspections, they are \nusually done only once or twice per year in \nmost cases. Some tests, however, may be \nrequired as frequently as bimonthly or \nquarterly. Because specialized knowledge and \nequipment are required, tests must usually be \nperformed by technicians or specialists trained \nin the test methods involved. \n \nAlthough \nSection \n907.8.2 \nspecifically \naddresses testing, NFPA 72 also contains \nschedules for visual inspection frequencies. An \ninspection consists of a visual check of a \nsystem or device to verify it is in operating \ncondition and free from visible defects or \ndamage. \n \nObvious damage and the general condition of \nthe system must always be noted and \nrecorded. Partly because of their cursory \nnature, inspections are conducted more \nfrequently \nthan \ntests \nand \nmaintenance. \nBecause special knowledge and tools are not \nrequired, inspections may be done by any \ncompetent person. \n \nThe exception recognizes the impracticality of \ntesting every device or piece of equipment \nrelated to a fire alarm or fire detection system. \nSome devices may be inaccessible for safety \nconsiderations, such as those in continuous \nprocess operations. Testing, however, must be \ndone during scheduled shutdowns. \n907.8.3 Smoke \ndetector \nsensitivity. \nSmoke \ndetector sensitivity shall be checked within one year \nafter installation and every alternate year thereafter. \nAfter the second calibration test, where sensitivity \ntests indicate that the detector has remained within \nits listed and marked sensitivity range (or 4-percent \nobscuration light gray smoke, if not marked), the \nlength of time between calibration tests shall be \npermitted to be extended to not more than 5 years. \nWhere the frequency is extended, records of \ndetector-caused nuisance alarms and subsequent \ntrends of these alarms shall be maintained. In zones \nor areas where nuisance alarms show any increase \nover the previous year, calibration tests shall be \nperformed.\n\n❖ Usually, changes in detector sensitivity are \ncaused by inadequate maintenance. Regular \nsensitivity testing is intended to determine \nwhether \ndetectors \nrequire \nrecalibration, \nmaintenance or replacement. This section \nprescribes the intervals for testing smoke \ndetector sensitivity. Where two successful tests \nhave been conducted, the frequency of the \ncalibration tests can be extended to a \nmaximum of 5 years. This interval extension \nrecognizes the stability of both the environment \nand the detector. However, if nuisance alarms \noccur during this time interval extension, \ncalibration tests may be needed because of \npotential changes in the environment where \nthe detector is located or in the performance of \nthe detector itself. \n907.8.4 Inspection, testing and maintenance. The \nbuilding owner shall be responsible to maintain the \nfire and life safety systems in an operable condition \nat all times. Service personnel shall meet the \nqualification requirements of NFPA 72 for \ninspection, testing and maintenance of such \nsystems. Records of inspection, testing and \nmaintenance shall be maintained.\n\n❖ This section clearly indicates that it is the \nresponsibility of the building owner to maintain \nall fire alarm systems in proper working order. \nOften, an outside agency that employs \nadequately trained personnel will provide any \nmaintenance and testing that is needed. NFPA \n72 contains additional guidance on the \nqualifications for service personnel. Some \nexamples include factory-trained and factory-\ncertified individuals, individuals certified for fire \nalarm testing and inspection by NICET, or other \nindividuals \ntested \nand \ncertified \nby \nthe \ngovernmental authority. Proper maintenance of \nfire alarm systems is essential so that the \nsystems will perform as intended. \n \nInspection and test records provide a means \nfor \ndetermining \ncompliance \nwith \nthe \nrequirements of the code. Inspectors should be \nprepared to determine that inspection, test and \nmaintenance logs are accurate and complete. \nRecords must include the nature of the activity \nor service performed, when the activity \noccurred, who performed the activity and who \nwitnessed testing or approved the work upon \ncompletion. \n907.9 Where required in existing buildings and \nstructures. An approved fire alarm system shall be \n-",
      "chapter_id": "ch9",
      "section_id": "sec907"
    },
    {
      "page": 172,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n542 \n \nprovided in existing buildings and structures where \nrequired in Chapter 11. \n❖ \nRetroactive requirements for fire alarms are \nfound in Section 1103.7. All the retroactive \ncode requirements are found in Chapter 11 for \nconvenience and to help with consistent \nenforcement. \n907.10 Smoke \nalarm \nmaintenance. \nSmoke \nalarms shall be tested and maintained in accordance \nwith the manufacturer’s instructions. Smoke alarms \nshall be replaced when they fail to respond to \noperability tests, or when they exceed 10 years from \nthe date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions. \n❖ \nThis section states that smoke alarms shall be \nreplaced when they fail to respond to \noperability tests, or when they exceed 10 years \nfrom the date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions. The replacement of \nsmoke alarms when they exceed 10 years from \nthe date of manufacture is considered to be an \noperational and maintenance requirement for \nnew and existing smoke alarms and not a \nconstruction requirement. It is the intent of this \nsection to maintain a fully operational smoke \nalarm system, and the 10-year replacement \ncriterion is a maximum equipment life span. \nSECTION 908 EMERGENCY ALARM \nSYSTEMS \n908.1 Group H occupancies. Emergency alarms \nfor the detection and notification of an emergency \ncondition in Group H occupancies shall be provided \nas required in Chapter 50. \n❖ \nEmergency alarm systems provide indication \nand warning of emergency situations involving \nhazardous materials. An emergency alarm \nsystem is required in all Group H occupancies \nas indicated in Sections 5004.9 and 5005.4.4, \nas well as Group H-5 HPM facilities, as \nindicated in Section 908.2. The Group H \noccupancy classification assumes the storage \nor use of hazardous materials exceeds the \nmaximum allowable quantities specified in \nTables 5003.1.1(1) and 5003.1.1(2). \n \nAn emergency alarm system should include an \nemergency alarm-initiating device outside each \ninterior door of hazardous material storage \nareas, a local alarm device and adequate \nsupervision. \n \nEven though ozone gas generator rooms \n(Section 6005.3.2), repair garages (Section \n2311.8.9) and refrigeration systems (Section \n605.8) are not typically classified as Group H \noccupancies, the potential hazards associated \nwith these occupancy conditions are great \nenough to require additional means of early \nwarning detection. \n908.2 Group H-5 occupancy. Emergency alarms \nfor notification of an emergency condition in an \nHPM facility shall be provided as required in \nSection 2703.12. \n❖ \nIn addition to hazardous material storage areas \nas regulated by Section 5004.9, Section \n2703.12.1 also requires emergency alarms for \nservice corridors, exit access corridors and \ninterior exit stairways because of the potential \ntransport of hazardous materials through these \nareas. Section 2703.13 requires a continuous \ngas detection system for early detection of \nleaks in areas where HPM gas is used. Gas \ndetection systems are required to initiate a \nlocal alarm and transmit a signal to the \nemergency control station upon detection (see \ncommentary, Sections 2703.12 and 2703.13). \n908.3 Fire alarm system interface. Where an \nemergency alarm system is interfaced with a \nbuilding’s fire alarm system, the signal produced at \nthe fire alarm control unit shall be a supervisory \nsignal. \n❖ \nThis section provides the requirement for how \nan emergency alarm system is to interface with \na fire alarm system. The emergency alarm \nsystem may or may not require evacuation but \nshould not activate the fire alarm system. It is \nimportant to ensure the integrity of the fire \nalarm system and to ensure that the fire alarm \nsignal be reserved for fire emergencies. Where \ninterface between different alarm systems is \ndesired, such as may occur when providing off-\nsite monitoring services, it is important to \nensure that unwanted activations of the fire \nalarm system are avoided. By requiring the \nsupervisory signal, the code clarifies what is \nintended where systems are interfaced and \nprovides an appropriate level of signal to \nmonitoring facilities to ensure that corrective \naction is taken. \nSECTION 909 SMOKE CONTROL \nSYSTEMS \n909.1 Scope and purpose. This section applies to \nmechanical or passive smoke control systems where \nthey are required for new buildings or portions \nthereof by provisions of SBC 201 or this code. The \npurpose of this section is to establish minimum \nrequirements for the design, installation and \nacceptance testing of smoke control systems that \nare intended to provide a tenable environment for \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n542 \n \nprovided in existing buildings and structures where \nrequired in Chapter 11.",
      "commentary": "Retroactive requirements for fire alarms are \nfound in Section 1103.7. All the retroactive \ncode requirements are found in Chapter 11 for \nconvenience and to help with consistent \nenforcement. \n907.10 Smoke \nalarm \nmaintenance. \nSmoke \nalarms shall be tested and maintained in accordance \nwith the manufacturer’s instructions. Smoke alarms \nshall be replaced when they fail to respond to \noperability tests, or when they exceed 10 years from \nthe date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions.\n\n❖ This section states that smoke alarms shall be \nreplaced when they fail to respond to \noperability tests, or when they exceed 10 years \nfrom the date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions. The replacement of \nsmoke alarms when they exceed 10 years from \nthe date of manufacture is considered to be an \noperational and maintenance requirement for \nnew and existing smoke alarms and not a \nconstruction requirement. It is the intent of this \nsection to maintain a fully operational smoke \nalarm system, and the 10-year replacement \ncriterion is a maximum equipment life span. \nSECTION 908 EMERGENCY ALARM \nSYSTEMS \n908.1 Group H occupancies. Emergency alarms \nfor the detection and notification of an emergency \ncondition in Group H occupancies shall be provided \nas required in Chapter 50.\n\n❖ Emergency alarm systems provide indication \nand warning of emergency situations involving \nhazardous materials. An emergency alarm \nsystem is required in all Group H occupancies \nas indicated in Sections 5004.9 and 5005.4.4, \nas well as Group H-5 HPM facilities, as \nindicated in Section 908.2. The Group H \noccupancy classification assumes the storage \nor use of hazardous materials exceeds the \nmaximum allowable quantities specified in \nTables 5003.1.1(1) and 5003.1.1(2). \n \nAn emergency alarm system should include an \nemergency alarm-initiating device outside each \ninterior door of hazardous material storage \nareas, a local alarm device and adequate \nsupervision. \n \nEven though ozone gas generator rooms \n(Section 6005.3.2), repair garages (Section \n2311.8.9) and refrigeration systems (Section \n605.8) are not typically classified as Group H \noccupancies, the potential hazards associated \nwith these occupancy conditions are great \nenough to require additional means of early \nwarning detection. \n908.2 Group H-5 occupancy. Emergency alarms \nfor notification of an emergency condition in an \nHPM facility shall be provided as required in \nSection 2703.12.\n\n❖ In addition to hazardous material storage areas \nas regulated by Section 5004.9, Section \n2703.12.1 also requires emergency alarms for \nservice corridors, exit access corridors and \ninterior exit stairways because of the potential \ntransport of hazardous materials through these \nareas. Section 2703.13 requires a continuous \ngas detection system for early detection of \nleaks in areas where HPM gas is used. Gas \ndetection systems are required to initiate a \nlocal alarm and transmit a signal to the \nemergency control station upon detection (see \ncommentary, Sections 2703.12 and 2703.13). \n908.3 Fire alarm system interface. Where an \nemergency alarm system is interfaced with a \nbuilding’s fire alarm system, the signal produced at \nthe fire alarm control unit shall be a supervisory \nsignal.\n\n❖ This section provides the requirement for how \nan emergency alarm system is to interface with \na fire alarm system. The emergency alarm \nsystem may or may not require evacuation but \nshould not activate the fire alarm system. It is \nimportant to ensure the integrity of the fire \nalarm system and to ensure that the fire alarm \nsignal be reserved for fire emergencies. Where \ninterface between different alarm systems is \ndesired, such as may occur when providing off-\nsite monitoring services, it is important to \nensure that unwanted activations of the fire \nalarm system are avoided. By requiring the \nsupervisory signal, the code clarifies what is \nintended where systems are interfaced and \nprovides an appropriate level of signal to \nmonitoring facilities to ensure that corrective \naction is taken. \nSECTION 909 SMOKE CONTROL \nSYSTEMS \n909.1 Scope and purpose. This section applies to \nmechanical or passive smoke control systems where \nthey are required for new buildings or portions \nthereof by provisions of SBC 201 or this code. The \npurpose of this section is to establish minimum \nrequirements for the design, installation and \nacceptance testing of smoke control systems that \nare intended to provide a tenable environment for \n-",
      "chapter_id": "ch9",
      "section_id": "sec908"
    },
    {
      "page": 173,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n543 \n \nthe evacuation or relocation of occupants. These \nprovisions are not intended for the preservation of \ncontents, the timely restoration of operations or for \nassistance in fire suppression or overhaul activities. \nSmoke control systems regulated by this section \nserve a different purpose than the smoke- and heat-\nremoval provisions found \nin Section 910. \nMechanical smoke control systems shall not be \nconsidered exhaust systems under Chapter 5 of \nSBC 501. \n❖ \nThis section is clarifying the intent of smoke \ncontrol provisions, which is to provide a tenable \nenvironment to occupants during evacuation \nand relocation and not to protect the contents, \nenable timely restoration of operations or \nfacilitate \nfire \nsuppression \nand \noverhaul \nactivities. It should also be understood that a \nsmoke control system cannot maintain tenable \nconditions within the immediate area of fire \norigin. There are provisions for high-rise \nbuildings in SBC 201 Section 403.4.7 that are \nfocused on the removal of smoke for post-fire \nand overhaul operations, which is very different \nthan the smoke control provisions in Section \n909. Another element addressed in this section \nis that smoke control systems serve a different \npurpose than smoke and heat vents (see \nSection 910). This eliminates any confusion \nthat smoke and heat vents can be used as a \nsubstitution for smoke control. Additionally, a \nclarification is provided to note that smoke \ncontrol systems are not considered an exhaust \nsystem in accordance with Chapter 5 of SBC \n501. This is because such systems are unique \nin their operation and are not necessarily \ndesigned to exhaust smoke but are focused on \ntenability for occupants during egress. It should \nbe noted that the smoke control provisions are \nduplicated in Chapter 5 of SBC 501. \n \nIt is important to note that these provisions only \napply when smoke control is required by other \nsections of the code. The code requires smoke \nmanagement within atrium spaces (see SBC \n201 Section 404.5) and underground buildings \n(see SBC 201 Section 405.5). High-rise \nfacilities require smokeproof exit enclosures in \naccordance with Sections 909.20 and 1023.11 \n(see SBC 201 Section 403.5.4). Also, covered \nmall buildings that contain atriums that connect \nmore than two stories require smoke control \n(see SBC 201 Section 402.7.2). Underground \nbuildings \nwith \nfloors \nused \nfor \nhuman \noccupancy that are greater than 9 m below the \nfloor of the level of exit discharge are required \nto be provided with smoke control (see SBC \n201 Section 405.5). I-3 detention occupancies \nthat are in windowless buildings are also \nrequired to be provided with smoke control \ncompliant with Section 909 (see SBC 201 \nSection 408.9). \n \nSection 909 focuses primarily on mechanical \nsmoke control systems, but there are many \ninstances within the code where smoke is \nrequired to be managed in a passive way \nthrough the use of concepts such as smoke \ncompartments. Smoke compartments are \nformed through the use of smoke barriers in \naccordance with SBC 201 Section 709. \nSmoke barriers can be used simply as a \npassive smoke management system or can \nbe a design component of a mechanical \nsmoke control system in accordance with \nSection \n909. \nSome \nexamples \nof \noccupancies requiring passive systems \ninclude hospitals, nursing homes and similar \nfacilities \n(Group \nI-2 \noccupancies) \nand \ndetention facilities (Group I-3 occupancies) \n(see SBC 201 Sections 407.5 and 408.6). \n \nIn some cases, mechanical smoke control in \naccordance with Section 909 is allowed as an \noption for compliance. More specifically, if a \nGroup I-3 contains windowless areas of the \nfacility, \nnatural \nor \nmechanical \nsmoke \nmanagement is required (see SBC 201 Section \n408.9). \n \nOver time, smoke control provisions have \nbecome more complex. The reason is related \nto the fact that smoke is a complex problem. \nThere are numerous parameters that need to \nbe considered when designing a smoke control \nsystem, including factors such as buoyancy; \nexpansion of gases; wind; the geometry of the \nspace and of communicating spaces; the \ndynamics of the fire, including heat-release \nrate; the production and distribution of smoke; \nand the interaction of the building systems. The \nmeans of egress from the space is also a major \nconsideration and time to egress is a factor in \ndesigning \nfor \ntenability. \nThe \nhistorical \ncookbook approach of providing six air \nchanges or four air changes based on volume \nof the communicating space does not take \nthese factors into consideration. \n \nSmoke control systems can be either passive \nor active. Active systems are sometimes \nreferred to as mechanical. Passive smoke \ncontrol systems take advantage of smoke \nbarriers surrounding the zone in which the fire \nevent occurs or high bay areas that act as \nreservoirs to control the movement of smoke to \nother areas of the building. Active systems \nutilize pressure differences to contain smoke \nwithin the event zone or exhaust flow rates \nsufficient to slow the descent of the upper-level \nsmoke accumulation to some predetermined \nposition above necessary means of egress \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n543 \n \nthe evacuation or relocation of occupants. These \nprovisions are not intended for the preservation of \ncontents, the timely restoration of operations or for \nassistance in fire suppression or overhaul activities. \nSmoke control systems regulated by this section \nserve a different purpose than the smoke- and heat-\nremoval provisions found \nin Section 910. \nMechanical smoke control systems shall not be \nconsidered exhaust systems under Chapter 5 of \nSBC 501.",
      "commentary": "This section is clarifying the intent of smoke \ncontrol provisions, which is to provide a tenable \nenvironment to occupants during evacuation \nand relocation and not to protect the contents, \nenable timely restoration of operations or \nfacilitate \nfire \nsuppression \nand \noverhaul \nactivities. It should also be understood that a \nsmoke control system cannot maintain tenable \nconditions within the immediate area of fire \norigin. There are provisions for high-rise \nbuildings in SBC 201 Section 403.4.7 that are \nfocused on the removal of smoke for post-fire \nand overhaul operations, which is very different \nthan the smoke control provisions in Section \n909. Another element addressed in this section \nis that smoke control systems serve a different \npurpose than smoke and heat vents (see \nSection 910). This eliminates any confusion \nthat smoke and heat vents can be used as a \nsubstitution for smoke control. Additionally, a \nclarification is provided to note that smoke \ncontrol systems are not considered an exhaust \nsystem in accordance with Chapter 5 of SBC \n501. This is because such systems are unique \nin their operation and are not necessarily \ndesigned to exhaust smoke but are focused on \ntenability for occupants during egress. It should \nbe noted that the smoke control provisions are \nduplicated in Chapter 5 of SBC 501. \n \nIt is important to note that these provisions only \napply when smoke control is required by other \nsections of the code. The code requires smoke \nmanagement within atrium spaces (see SBC \n201 Section 404.5) and underground buildings \n(see SBC 201 Section 405.5). High-rise \nfacilities require smokeproof exit enclosures in \naccordance with Sections 909.20 and 1023.11 \n(see SBC 201 Section 403.5.4). Also, covered \nmall buildings that contain atriums that connect \nmore than two stories require smoke control \n(see SBC 201 Section 402.7.2). Underground \nbuildings \nwith \nfloors \nused \nfor \nhuman \noccupancy that are greater than 9 m below the \nfloor of the level of exit discharge are required \nto be provided with smoke control (see SBC \n201 Section 405.5). I-3 detention occupancies \nthat are in windowless buildings are also \nrequired to be provided with smoke control \ncompliant with Section 909 (see SBC 201 \nSection 408.9). \n \nSection 909 focuses primarily on mechanical \nsmoke control systems, but there are many \ninstances within the code where smoke is \nrequired to be managed in a passive way \nthrough the use of concepts such as smoke \ncompartments. Smoke compartments are \nformed through the use of smoke barriers in \naccordance with SBC 201 Section 709. \nSmoke barriers can be used simply as a \npassive smoke management system or can \nbe a design component of a mechanical \nsmoke control system in accordance with \nSection \n909. \nSome \nexamples \nof \noccupancies requiring passive systems \ninclude hospitals, nursing homes and similar \nfacilities \n(Group \nI-2 \noccupancies) \nand \ndetention facilities (Group I-3 occupancies) \n(see SBC 201 Sections 407.5 and 408.6). \n \nIn some cases, mechanical smoke control in \naccordance with Section 909 is allowed as an \noption for compliance. More specifically, if a \nGroup I-3 contains windowless areas of the \nfacility, \nnatural \nor \nmechanical \nsmoke \nmanagement is required (see SBC 201 Section \n408.9). \n \nOver time, smoke control provisions have \nbecome more complex. The reason is related \nto the fact that smoke is a complex problem. \nThere are numerous parameters that need to \nbe considered when designing a smoke control \nsystem, including factors such as buoyancy; \nexpansion of gases; wind; the geometry of the \nspace and of communicating spaces; the \ndynamics of the fire, including heat-release \nrate; the production and distribution of smoke; \nand the interaction of the building systems. The \nmeans of egress from the space is also a major \nconsideration and time to egress is a factor in \ndesigning \nfor \ntenability. \nThe \nhistorical \ncookbook approach of providing six air \nchanges or four air changes based on volume \nof the communicating space does not take \nthese factors into consideration. \n \nSmoke control systems can be either passive \nor active. Active systems are sometimes \nreferred to as mechanical. Passive smoke \ncontrol systems take advantage of smoke \nbarriers surrounding the zone in which the fire \nevent occurs or high bay areas that act as \nreservoirs to control the movement of smoke to \nother areas of the building. Active systems \nutilize pressure differences to contain smoke \nwithin the event zone or exhaust flow rates \nsufficient to slow the descent of the upper-level \nsmoke accumulation to some predetermined \nposition above necessary means of egress \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 174,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n544 \n \npaths through the zone of fire origin. On rare \noccasions, there is also a possibility of \ncontrolling the movement of smoke horizontally \nby opposed airflow. \n \nEssentially, there are three methods of \nmechanical or active smoke control that can be \nused separately or in combination within a \ndesign: pressurization, exhaust and opposed \nairflow. \n \nOf course, all of these active approaches can \nbe used in combination with the passive \nmethod. \n \nTypically, \nthe \nmechanical \npressurization \nmethod is used in high-rise buildings when \npressurizing shafts (interior exit stairways or \nelevator hoistways) and for zoned smoke \ncontrol. Pressurization is not practical in large \nopen spaces such as atriums or malls, since it \nis difficult to develop the required pressure \ndifferences due to the large volume of the \nspace. \n \nThe exhaust method is typically used in large \nopen spaces such as atriums and malls. The \nopposed airflow method, which basically uses \na velocity of air horizontally to slow the \nmovement of smoke, is typically applied in \ncombination with either a pressurization \nmethod or exhaust method within hallways or \nopenings into atriums and malls. \n \nThe application of each of these methods will \nbe dependent on the specifics of the building \ndesign. Smoke control within a building is \nfundamentally \nan \narchitecturally \ndriven \nproblem. Different architectural geometries first \ndictate the need, or lack thereof, for smoke \ncontrol, and then define the bounds of available \nsolutions to the problem. \n909.2 General design requirements. Buildings, \nstructures, or parts thereof required by SBC 201 or \nthis code to have a smoke control system or systems \nshall have such systems designed in accordance \nwith the applicable requirements of Section 909and \nthe generally accepted and well-established \nprinciples of engineering relevant to the design. The \nconstruction documents shall include sufficient \ninformation and detail to describe adequately the \nelements of the design necessary for the proper \nimplementation of the smoke control systems. \nThese documents shall be accompanied with \nsufficient information and analysis to demonstrate \ncompliance with these provisions. \n❖ \nThis section simply states that when smoke \ncontrol systems are required by the code, the \ndesign is required to be in accordance with \nthe provisions of this section. As noted in the \ncommentary to Section 909.1, there are \ninstances within the code that have smoke \nmanagement systems that are purely passive \nin nature and do not reference Section 909. \n \nThis \nsection \nstresses \nthat \ndesigns \nin \naccordance with this section need to follow \n“generally \naccepted \nand \nwell-established \nprinciples of engineering relevant to the \ndesign,” essentially requiring a certain level of \nqualifications in the applicable areas of \nengineering to prepare such designs. The \nprimary engineering disciplines tend to be fire \nengineering and mechanical engineering. Two \nimportant resources when designing smoke \ncontrol systems are the International Code \nCouncil’s (ICC) A Guide to Smoke Control in \nthe 2006 IBC® and American Society of \nHeating, Refrigerating and Air-Conditioning \nEngineers’ (ASHRAE) Handbook of Smoke \nControl Engineering. Additionally, Section \n909.8 requires the use of NFPA 92 for the \ndesign of smoke control systems using the \nexhaust method. This standard has many \nrelevant aspects beyond the design of exhaust \nmethod systems that are also beneficial to the \nsystem designer. In particular, Annex B \nprovides resources in terms of determination of \nfire size for design. ICC’s A Guide to Smoke \nControl in the 2006 IBC® also provides \nguidance on design fires. \n \nA key element covered in this section is the \nneed for detailed and clear construction \ndocuments so that the system is installed \ncorrectly. In most complex designs, the key to \nsuccess is appropriate communication to the \ncontractors as to what needs to be installed. \nThe more complex a design becomes, the \nmore likely there is to be construction errors. \nMost smoke control systems are complex, \nwhich is why special inspections in accordance \nwith Section 909.3 and Chapter 17 of SBC 201 \nare critical for smoke control systems. \nAdditionally, in order for the design to be \naccepted, analyses and justifications need to \nbe provided in enough detail to evaluate for \ncompliance. Adequate documentation is critical \nto the commissioning, inspection, testing and \nmaintenance of smoke control systems and \nsignificantly contributes to the overall reliability \nand effectiveness of such systems. \n909.3 Special inspection and test requirements. \nIn addition to the ordinary inspection and test \nrequirements that buildings, structures and parts \nthereof are required to undergo, smoke control \nsystems subject to the provisions of Section 909 \nshall undergo special inspections and tests \nsufficient to verify the proper commissioning of the \nsmoke control design in its final installed condition. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n544 \n \npaths through the zone of fire origin. On rare \noccasions, there is also a possibility of \ncontrolling the movement of smoke horizontally \nby opposed airflow. \n \nEssentially, there are three methods of \nmechanical or active smoke control that can be \nused separately or in combination within a \ndesign: pressurization, exhaust and opposed \nairflow. \n \nOf course, all of these active approaches can \nbe used in combination with the passive \nmethod. \n \nTypically, \nthe \nmechanical \npressurization \nmethod is used in high-rise buildings when \npressurizing shafts (interior exit stairways or \nelevator hoistways) and for zoned smoke \ncontrol. Pressurization is not practical in large \nopen spaces such as atriums or malls, since it \nis difficult to develop the required pressure \ndifferences due to the large volume of the \nspace. \n \nThe exhaust method is typically used in large \nopen spaces such as atriums and malls. The \nopposed airflow method, which basically uses \na velocity of air horizontally to slow the \nmovement of smoke, is typically applied in \ncombination with either a pressurization \nmethod or exhaust method within hallways or \nopenings into atriums and malls. \n \nThe application of each of these methods will \nbe dependent on the specifics of the building \ndesign. Smoke control within a building is \nfundamentally \nan \narchitecturally \ndriven \nproblem. Different architectural geometries first \ndictate the need, or lack thereof, for smoke \ncontrol, and then define the bounds of available \nsolutions to the problem. \n909.2 General design requirements. Buildings, \nstructures, or parts thereof required by SBC 201 or \nthis code to have a smoke control system or systems \nshall have such systems designed in accordance \nwith the applicable requirements of Section 909and \nthe generally accepted and well-established \nprinciples of engineering relevant to the design. The \nconstruction documents shall include sufficient \ninformation and detail to describe adequately the \nelements of the design necessary for the proper \nimplementation of the smoke control systems. \nThese documents shall be accompanied with \nsufficient information and analysis to demonstrate \ncompliance with these provisions.",
      "commentary": "This section simply states that when smoke \ncontrol systems are required by the code, the \ndesign is required to be in accordance with \nthe provisions of this section. As noted in the \ncommentary to Section 909.1, there are \ninstances within the code that have smoke \nmanagement systems that are purely passive \nin nature and do not reference Section 909. \n \nThis \nsection \nstresses \nthat \ndesigns \nin \naccordance with this section need to follow \n“generally \naccepted \nand \nwell-established \nprinciples of engineering relevant to the \ndesign,” essentially requiring a certain level of \nqualifications in the applicable areas of \nengineering to prepare such designs. The \nprimary engineering disciplines tend to be fire \nengineering and mechanical engineering. Two \nimportant resources when designing smoke \ncontrol systems are the International Code \nCouncil’s (ICC) A Guide to Smoke Control in \nthe 2006 IBC® and American Society of \nHeating, Refrigerating and Air-Conditioning \nEngineers’ (ASHRAE) Handbook of Smoke \nControl Engineering. Additionally, Section \n909.8 requires the use of NFPA 92 for the \ndesign of smoke control systems using the \nexhaust method. This standard has many \nrelevant aspects beyond the design of exhaust \nmethod systems that are also beneficial to the \nsystem designer. In particular, Annex B \nprovides resources in terms of determination of \nfire size for design. ICC’s A Guide to Smoke \nControl in the 2006 IBC® also provides \nguidance on design fires. \n \nA key element covered in this section is the \nneed for detailed and clear construction \ndocuments so that the system is installed \ncorrectly. In most complex designs, the key to \nsuccess is appropriate communication to the \ncontractors as to what needs to be installed. \nThe more complex a design becomes, the \nmore likely there is to be construction errors. \nMost smoke control systems are complex, \nwhich is why special inspections in accordance \nwith Section 909.3 and Chapter 17 of SBC 201 \nare critical for smoke control systems. \nAdditionally, in order for the design to be \naccepted, analyses and justifications need to \nbe provided in enough detail to evaluate for \ncompliance. Adequate documentation is critical \nto the commissioning, inspection, testing and \nmaintenance of smoke control systems and \nsignificantly contributes to the overall reliability \nand effectiveness of such systems. \n909.3 Special inspection and test requirements. \nIn addition to the ordinary inspection and test \nrequirements that buildings, structures and parts \nthereof are required to undergo, smoke control \nsystems subject to the provisions of Section 909 \nshall undergo special inspections and tests \nsufficient to verify the proper commissioning of the \nsmoke control design in its final installed condition. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 175,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n545 \n \nThe \ndesign \nsubmission \naccompanying \nthe \nconstruction \ndocuments \nshall \nclearly \ndetail \nprocedures and methods to be used and the items \nsubject to such inspections and tests. Such \ncommissioning shall be in accordance with \ngenerally accepted engineering practice and, where \npossible, based on published standards for the \nparticular testing involved. The special inspections \nand tests required by this section shall be conducted \nunder the same terms as in Section 1704 of SBC \n201. \n❖ \nBecause of the complexity and uniqueness of \neach design, special inspection and testing \nmust be conducted. The designer needs to \nprovide specific recommendations for special \ninspection and testing within his or her \ndocumentation. In fact, in SBC 201 Chapter 17, \nthe code specifies that special inspection \nagencies for smoke control have expertise in \nfire \nprotection \nengineering, \nmechanical \nengineering and certification as air balancers. \nSince the designs are unique to each building, \nthere probably will not be a generic approach \navailable to inspect and test such systems. The \ndesigner can and should, however, use any \navailable published standards or guides when \ndeveloping the special inspection and testing \nrequirements for that particular design. ICC’s A \nGuide to Smoke Control in the 2006 IBC® \nprovides \nsome \nbackground \non \nsuch \ninspections, Also, ASHRAE Guideline 5 is a \ngood starting place, but only as a general \noutline. In addition, NFPA 92 also has \nextensive \ntesting, \ndocumentation \nand \nmaintenance requirements that may be a good \nresource. NFPA 92 is referenced in Sections \n909.7 and 909.8 for the design of smoke \ncontrol systems using the airflow method and \nexhaust method. Each system will require a \nunique commissioning plan that can be \ndeveloped only after careful and thoughtful \nexamination of the final design and all of its \ncomponents and interrelationships. Generally, \nthese provisions may be included in design \nstandards or engineering guides. \n909.4 Analysis. A rational analysis supporting \nthe types of smoke control systems to be employed, \nthe methods of their operations, the systems \nsupporting them and the methods of construction to \nbe utilized shall accompany the construction \ndocuments submission and include, but not be \nlimited to, the items indicated in Sections 909.4.1 \nthrough 909.4.7. \n❖ \nThis section indicates that simply determining \nairflow, exhaust rates and pressures to \nmaintain tenable conditions is not adequate. \nThere are many factors that could alter the \neffectiveness of a smoke control system, \nincluding stack effect, temperature effect of \nfire, wind effect, heating, ventilating and air-\nconditioning (HVAC) system interaction and \nclimate, as well as the placement, quantity of \ninlets/outlets and velocity of supply and \nexhaust air, changes in building occupancy, \nplacement of fuel loads, and type of fuels may \nhave significant impact on the suitability of a \nsmoke control system. The underlying physics \nrelated to how these factors impact the design \nof a smoke control system are discussed in the \nSFPE \nHandbook \nof \nFire \nProtection \nEngineering, 5th edition, Chapters 50 and 51. \nThese factors are addressed in the sections \nthat follow. Additionally, the duration of \noperation of any smoke control system is \nmandated at a minimum of 20 minutes or 1.5 \ntimes the egress time, whichever is less. The \ncode cannot reasonably anticipate every \nconceivable \nbuilding \narrangement \nand \ncondition the building may be subject to over its \nlife and must depend on such factors being \naddressed through a rational analysis. \n909.4.1 Stack effect. The system shall be designed \nsuch that the maximum probable normal or reverse \nstack effect will not adversely interfere with the \nsystem’s capabilities. In determining the maximum \nprobable stack effect, altitude, elevation, weather \nhistory and interior temperatures shall be used. \n❖ \nStack effect is the tendency for air to rise within \na heated shaft when the temperature is colder \non the exterior of the building. Air in the building \nhas a buoyant force because it is warmer and \nless dense than the outside air. This buoyant \nforce causes air to rise within the shafts of \nbuildings. Reverse stack effect is the tendency \nfor air to flow downward within a building when \nthe interior is cooler than the exterior of the \nbuilding. Stack effect can have a significant \nimpact on smoke flow during building fires and \ncan affect the intended operation of a smoke \ncontrol system. If stack effect is great enough, \nit may overcome the pressures determined \nduring the design analyses and allow smoke to \nenter areas outside the zone of origin (see \nCommentary Figure 909.4.1). \n909.4.2 Temperature effect of fire. Buoyancy and \nexpansion caused by the design fire in accordance \nwith Section 909.9 shall be analyzed. The system \nshall be designed such that these effects do not \nadversely interfere with the system’s capabilities. \n❖ \nThis section requires that the design account \nfor the effect temperature may have on the \nsuccess of the system. When air or any gases \nare heated, they will expand. This expansion \nmakes the gases lighter and, therefore, more \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n545 \n \nThe \ndesign \nsubmission \naccompanying \nthe \nconstruction \ndocuments \nshall \nclearly \ndetail \nprocedures and methods to be used and the items \nsubject to such inspections and tests. Such \ncommissioning shall be in accordance with \ngenerally accepted engineering practice and, where \npossible, based on published standards for the \nparticular testing involved. The special inspections \nand tests required by this section shall be conducted \nunder the same terms as in Section 1704 of SBC \n201.",
      "commentary": "Because of the complexity and uniqueness of \neach design, special inspection and testing \nmust be conducted. The designer needs to \nprovide specific recommendations for special \ninspection and testing within his or her \ndocumentation. In fact, in SBC 201 Chapter 17, \nthe code specifies that special inspection \nagencies for smoke control have expertise in \nfire \nprotection \nengineering, \nmechanical \nengineering and certification as air balancers. \nSince the designs are unique to each building, \nthere probably will not be a generic approach \navailable to inspect and test such systems. The \ndesigner can and should, however, use any \navailable published standards or guides when \ndeveloping the special inspection and testing \nrequirements for that particular design. ICC’s A \nGuide to Smoke Control in the 2006 IBC® \nprovides \nsome \nbackground \non \nsuch \ninspections, Also, ASHRAE Guideline 5 is a \ngood starting place, but only as a general \noutline. In addition, NFPA 92 also has \nextensive \ntesting, \ndocumentation \nand \nmaintenance requirements that may be a good \nresource. NFPA 92 is referenced in Sections \n909.7 and 909.8 for the design of smoke \ncontrol systems using the airflow method and \nexhaust method. Each system will require a \nunique commissioning plan that can be \ndeveloped only after careful and thoughtful \nexamination of the final design and all of its \ncomponents and interrelationships. Generally, \nthese provisions may be included in design \nstandards or engineering guides. \n909.4 Analysis. A rational analysis supporting \nthe types of smoke control systems to be employed, \nthe methods of their operations, the systems \nsupporting them and the methods of construction to \nbe utilized shall accompany the construction \ndocuments submission and include, but not be \nlimited to, the items indicated in Sections 909.4.1 \nthrough 909.4.7.\n\n❖ This section indicates that simply determining \nairflow, exhaust rates and pressures to \nmaintain tenable conditions is not adequate. \nThere are many factors that could alter the \neffectiveness of a smoke control system, \nincluding stack effect, temperature effect of \nfire, wind effect, heating, ventilating and air-\nconditioning (HVAC) system interaction and \nclimate, as well as the placement, quantity of \ninlets/outlets and velocity of supply and \nexhaust air, changes in building occupancy, \nplacement of fuel loads, and type of fuels may \nhave significant impact on the suitability of a \nsmoke control system. The underlying physics \nrelated to how these factors impact the design \nof a smoke control system are discussed in the \nSFPE \nHandbook \nof \nFire \nProtection \nEngineering, 5th edition, Chapters 50 and 51. \nThese factors are addressed in the sections \nthat follow. Additionally, the duration of \noperation of any smoke control system is \nmandated at a minimum of 20 minutes or 1.5 \ntimes the egress time, whichever is less. The \ncode cannot reasonably anticipate every \nconceivable \nbuilding \narrangement \nand \ncondition the building may be subject to over its \nlife and must depend on such factors being \naddressed through a rational analysis. \n909.4.1 Stack effect. The system shall be designed \nsuch that the maximum probable normal or reverse \nstack effect will not adversely interfere with the \nsystem’s capabilities. In determining the maximum \nprobable stack effect, altitude, elevation, weather \nhistory and interior temperatures shall be used.\n\n❖ Stack effect is the tendency for air to rise within \na heated shaft when the temperature is colder \non the exterior of the building. Air in the building \nhas a buoyant force because it is warmer and \nless dense than the outside air. This buoyant \nforce causes air to rise within the shafts of \nbuildings. Reverse stack effect is the tendency \nfor air to flow downward within a building when \nthe interior is cooler than the exterior of the \nbuilding. Stack effect can have a significant \nimpact on smoke flow during building fires and \ncan affect the intended operation of a smoke \ncontrol system. If stack effect is great enough, \nit may overcome the pressures determined \nduring the design analyses and allow smoke to \nenter areas outside the zone of origin (see \nCommentary Figure 909.4.1). \n909.4.2 Temperature effect of fire. Buoyancy and \nexpansion caused by the design fire in accordance \nwith Section 909.9 shall be analyzed. The system \nshall be designed such that these effects do not \nadversely interfere with the system’s capabilities.\n\n❖ This section requires that the design account \nfor the effect temperature may have on the \nsuccess of the system. When air or any gases \nare heated, they will expand. This expansion \nmakes the gases lighter and, therefore, more \n-",
      "chapter_id": "ch9",
      "section_id": "sec1704"
    },
    {
      "page": 176,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n546 \n \nbuoyant. The buoyancy of hot gases is \nimportant when the design is to exhaust such \ngases from a location in or close to the ceiling; \ntherefore, if sprinklers are part of the design, as \nrequired by Section 909, the gases may be \nsignificantly cooler than an unsprinklered fire, \nmaking it more difficult to remove the smoke \nand alter the plume dynamics. The fact that air \nexpands when heated needs to be accounted \nfor in the design. \n \nWhen using the pressurization method, the \nexpansion of hot gases needs to be accounted \nfor, since it will take a larger volume of air to \ncreate the necessary pressure differences to \nmaintain the area of fire origin in negative \npressure. The expansion of the gases has the \neffect of pushing the hot gases out of the area \nof fire origin. Since sprinklers will tend to cool \nthe gases, the effect of expansion is lower. The \npressure differences required in Section \n909.6.1 are specifically based on a sprinklered \nbuilding. If the building is non-sprinklered, \nhigher pressure differences may be required. \nThe minimum pressure difference for certain \nunsprinklered ceiling height buildings is as \nfollows: \n \nCeiling height  \n \n(mm) \nMinimum. pressure \ndifference \n \n((Pa) \n2700 \n \n25 \n4500 \n \n35 \n6400 \n \n45 \n \nThis is a very complex issue that needs to be \npart of the design analysis. It needs to address \nthe type and reaction of the fire protection \nsystems, ceiling heights and the size of the \ndesign fire. \n909.4.3 Wind effect. The design shall consider the \nadverse effects of wind. Such consideration shall be \nconsistent with the wind-loading provisions of SBC \n301. \n❖ \nThe effect of wind on a smoke control system \nwithin a building is very complex. It is generally \nknown that wind exerts a load on a building and \nthat wind has a pronounced impact on smoke \nmovement within a building. The loads are \nlooked at as windward (positive pressure) and \nleeward (negative pressure). The velocity of \nwinds will vary based on the terrain and the \nheight above grade; therefore, the height of the \nbuilding and surrounding obstructions will have \nan effect on these velocities. These pressures \nalter the operation of fans, especially propeller \nfans, thus altering the pressure differences and \nairflow direction in the building. There is not an \neasy solution to dealing with these effects. In \nfact, little research has been done in this area. \n \nIt should be noted that in larger buildings a wind \nstudy is normally undertaken for the structural \ndesign. The data from those studies can be \nused in the analysis of the effects on the \npressures and airflow within the building with \nregard to the performance of the smoke control \nsystem. \n909.4.4 Systems. The design shall consider the \neffects of the heating, ventilating and air-\nconditioning (HVAC) systems on both smoke and \nfire transport. The analysis shall include all \npermutations of systems status. The design shall \nconsider the effects of the fire on the heating, \nventilating and air-conditioning systems. \n❖ \nIf not properly configured to shut down or be \nincluded as part of the design, the HVAC \nsystem can alter the smoke control design. \nMore specifically, if dampers are not provided \nbetween smoke zones within the HVAC system \nducts, smoke could be transported from one \nzone to another. Additionally, if the HVAC \nsystem places more supply air than assumed \nfor the smoke control system design, the \nvelocity of the air may adversely affect the fire \nplume or a positive pressure may be created. \nGenerally, an analysis of the smoke control \ndesign and the HVAC system in all potential \nmodes should occur and be noted within the \ndesign documentation as well as incorporated \ninto inspection, testing and maintenance \nprocedures. This is critical as these systems \nneed to be maintained and tested to help \nensure that they operate and shut down \nsystems as required. \n909.4.5 Climate. The design shall consider the \neffects of extreme temperatures on systems, \nproperty and occupants. \n❖ \nThis section is focused on properly protecting \nequipment from weather conditions that may \naffect the reliability of the design. For instance, \nextremely \nhot \nair \nmay damage critical \nequipment within the system when pulled \ndirectly from the outside. Some listings of duct \nsmoke detectors are for specific temperature \nranges; therefore, placing such detectors \nwithin areas exposed to extreme temperatures \nmay void the listing. \n909.4.6 Duration of operation. All portions of \nactive or engineered smoke control systems shall be \ncapable of continued operation after detection of the \nfire event for a period of not less than either 20 \nminutes or 1.5 times the calculated egress time, \nwhichever is greater. \n❖ \nThe intent of the smoke control provisions is to \nprovide a tenable environment for occupants to \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n546 \n \nbuoyant. The buoyancy of hot gases is \nimportant when the design is to exhaust such \ngases from a location in or close to the ceiling; \ntherefore, if sprinklers are part of the design, as \nrequired by Section 909, the gases may be \nsignificantly cooler than an unsprinklered fire, \nmaking it more difficult to remove the smoke \nand alter the plume dynamics. The fact that air \nexpands when heated needs to be accounted \nfor in the design. \n \nWhen using the pressurization method, the \nexpansion of hot gases needs to be accounted \nfor, since it will take a larger volume of air to \ncreate the necessary pressure differences to \nmaintain the area of fire origin in negative \npressure. The expansion of the gases has the \neffect of pushing the hot gases out of the area \nof fire origin. Since sprinklers will tend to cool \nthe gases, the effect of expansion is lower. The \npressure differences required in Section \n909.6.1 are specifically based on a sprinklered \nbuilding. If the building is non-sprinklered, \nhigher pressure differences may be required. \nThe minimum pressure difference for certain \nunsprinklered ceiling height buildings is as \nfollows: \n \nCeiling height  \n \n(mm) \nMinimum. pressure \ndifference \n \n((Pa) \n2700 \n \n25 \n4500 \n \n35 \n6400 \n \n45 \n \nThis is a very complex issue that needs to be \npart of the design analysis. It needs to address \nthe type and reaction of the fire protection \nsystems, ceiling heights and the size of the \ndesign fire. \n909.4.3 Wind effect. The design shall consider the \nadverse effects of wind. Such consideration shall be \nconsistent with the wind-loading provisions of SBC \n301.",
      "commentary": "The effect of wind on a smoke control system \nwithin a building is very complex. It is generally \nknown that wind exerts a load on a building and \nthat wind has a pronounced impact on smoke \nmovement within a building. The loads are \nlooked at as windward (positive pressure) and \nleeward (negative pressure). The velocity of \nwinds will vary based on the terrain and the \nheight above grade; therefore, the height of the \nbuilding and surrounding obstructions will have \nan effect on these velocities. These pressures \nalter the operation of fans, especially propeller \nfans, thus altering the pressure differences and \nairflow direction in the building. There is not an \neasy solution to dealing with these effects. In \nfact, little research has been done in this area. \n \nIt should be noted that in larger buildings a wind \nstudy is normally undertaken for the structural \ndesign. The data from those studies can be \nused in the analysis of the effects on the \npressures and airflow within the building with \nregard to the performance of the smoke control \nsystem. \n909.4.4 Systems. The design shall consider the \neffects of the heating, ventilating and air-\nconditioning (HVAC) systems on both smoke and \nfire transport. The analysis shall include all \npermutations of systems status. The design shall \nconsider the effects of the fire on the heating, \nventilating and air-conditioning systems.\n\n❖ If not properly configured to shut down or be \nincluded as part of the design, the HVAC \nsystem can alter the smoke control design. \nMore specifically, if dampers are not provided \nbetween smoke zones within the HVAC system \nducts, smoke could be transported from one \nzone to another. Additionally, if the HVAC \nsystem places more supply air than assumed \nfor the smoke control system design, the \nvelocity of the air may adversely affect the fire \nplume or a positive pressure may be created. \nGenerally, an analysis of the smoke control \ndesign and the HVAC system in all potential \nmodes should occur and be noted within the \ndesign documentation as well as incorporated \ninto inspection, testing and maintenance \nprocedures. This is critical as these systems \nneed to be maintained and tested to help \nensure that they operate and shut down \nsystems as required. \n909.4.5 Climate. The design shall consider the \neffects of extreme temperatures on systems, \nproperty and occupants.\n\n❖ This section is focused on properly protecting \nequipment from weather conditions that may \naffect the reliability of the design. For instance, \nextremely \nhot \nair \nmay damage critical \nequipment within the system when pulled \ndirectly from the outside. Some listings of duct \nsmoke detectors are for specific temperature \nranges; therefore, placing such detectors \nwithin areas exposed to extreme temperatures \nmay void the listing. \n909.4.6 Duration of operation. All portions of \nactive or engineered smoke control systems shall be \ncapable of continued operation after detection of the \nfire event for a period of not less than either 20 \nminutes or 1.5 times the calculated egress time, \nwhichever is greater.\n\n❖ The intent of the smoke control provisions is to \nprovide a tenable environment for occupants to \n-",
      "chapter_id": "ch9",
      "section_id": "sec1704"
    },
    {
      "page": 177,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n547 \n \neither evacuate or relocate to a safe place. \nEvacuation and relocation activities include a \npre-evacuation period (notifying occupants, \nseeking information, decision time, preparing \nto evacuate) and the movement period. In \norder to achieve this goal, the code has \nestablished 20 minutes or 1.5 times the \ncalculated egress time, whichever is greater, \nas a minimum time for evacuation or relocation. \nBasically, this allows a designer to undertake \nan analysis to more closely determine the \nnecessary time required. The code provides a \nsafety factor of 1.5 times the egress time to \naccount for uncertainty related to human \nbehavior. It is stressed that the 20-minute \nduration as well as the calculated egress time, \nwhichever approach is chosen, begins after the \ndetection of the fire event and notification to the \nbuilding occupants to evacuate have occurred, \nsince occupants need to be alerted before \nevacuation can happen. The calculation of \nevacuation time needs to include delays with \nnotification and the start of evacuation (i.e., \npre-evacuation time). It is stressed that the \ncode states 20 minutes or 1.5 times the egress \ntime, whichever is greater (i.e., 20 minutes is a \nminimum). Egress of occupants can be \naddressed through hand calculations or \nthrough the use of computerized evacuation \nmodels. Some of the more advanced models \ncan address a variety of factors, including the \nbuilding layout, different sizes of people, \ndifferent movement speeds and different \negress paths available. With these types of \nmodels, the actual time can be even more \nprecisely calculated. Of course it is cautioned \nthat in many cases these models provide the \noptimal time for egress. The safety factor of 1.5 \nwithin the code is intended to address many of \nthese uncertainties. \n \nNote that this section applies to all types of \nsmoke control designed in accordance with \nSection 909. Also, most smoke control systems \nwill typically have the ability to run for much \nlonger than 20 minutes as they are on standby \npower and may be able to continue to achieve \nthe tenability goals. \n \nSystem response as required in Section \n909.17 needs to be accounted for when \ndetermining the ability of the smoke control \nsystem to keep the smoke layer interface at the \nappropriate level (see commentary, Section \n909.17). \n909.4.7 Smoke control system interaction. The \ndesign shall consider the interaction effects of the \noperation of multiple smoke control systems for all \ndesign scenarios. \n❖ \nThe focus of this section is related to the \ninteraction of multiple mechanical smoke \ncontrol systems by asking for a specific \nanalysis of the interaction of such systems \nsimilar to that required for the interaction of \nHVAC \nsystems. \nWhere \nhoistway \npressurization is chosen as an option for \ncompliance \nwith \nthe \nhoistway \nopening \nprotection requirements, the potential exists for \na pressurized stair system to also be present. \nThese two systems need to be able to operate \nat the same time without a negative impact on \neither system. It is also possible that an atrium \nwith a smoke control system is located in a \nbuilding containing a stair pressurization \nsystem. \n909.5 Smoke barrier construction. Smoke \nbarriers required for passive smoke control and a \nsmoke control system using the pressurization \nmethod shall comply with Section 709 of SBC 201. \nThe maximum allowable leakage area shall be the \naggregate area calculated using the following \nleakage area ratios: \n1. Walls: A/Aw = 0.00100 \n2. \nInterior exit stairways and ramps and exit \npassageways: A/Aw = 0.00035 \n3. \nEnclosed exit access stairways and ramps and all \nother shafts: A/Aw = 0.00150 \n4. \nFloors and roofs: A/AF = 0.00050 \nwhere: \nA  = Total leakage area, m2. \nAF = Unit floor or roof area of barrier, m2. \nAw = Unit wall area of barrier, m2. \nThe leakage area ratios shown do not include \nopenings due to gaps around doors and operable \nwindows. The total leakage area of the smoke \nbarrier shall be determined in accordance with \nSection 909.5.1 and tested in accordance with \nSection 909.5.2. \n❖ \nPart of the strategy of smoke control systems, \nparticularly smoke control systems using the \npressurization method (often termed “zoned \nsmoke control”), is the use of smoke barriers to \ndivide a building into separate smoke zones (or \ncompartments). This strategy is used in both \npassive and mechanical systems. It should be \nnoted that not all walls, ceilings or floors would \nbe considered smoke barriers. Only walls that \ndesignate separate smoke zones within a \nbuilding need to be constructed as smoke \nbarriers. This section is simply providing \nrequirements for walls, floors and ceilings that \nare used as smoke barriers. It should be noted \n-\n",
